new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.604728833719829,44.281366768492994,62.508133963244845,192.0813865914114,44.04792308632068,102.93401868853348,153.99198900876812,165.79275752952014,82.83794461846978,5.491345236343896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.32284126481558,97.32580515960899,136.23269498433868,5.374476943763288,292.44488864914933,104.56988188167307,379.72265677372656,261.1323875212367,137.86855817747823,11.800475617763114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.39800716365124,262.0670409588926,348.1767119636416,147.56599033476832,262.4176458366344,261.71643608115073,213.81303095162582,185.6550950144226,97.4426734521896,7.711256989397575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.0503661807028,391.87373726923136,556.3815293863429,659.0818114897149,698.222437899606,679.7622270226817,597.9755112314597,458.3545144712501,249.79909217080709,49.071795152342155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.0056998921645,415.0078011404131,583.9551238606429,686.3048010862733,723.692988913433,698.1055696070252,610.4771966047065,465.364854608153,252.13587221644138,47.903405129525005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.9819417748542,348.0598436710609,545.6325754988162,488.9660987466682,552.7591981223218,570.1681801719984,572.3880919250521,434.28609006540154,235.0774950445066,43.93105479374009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.20185352790787,148.15033179767133,529.3919834719568,607.206056024405,543.7629757205153,520.6292047523227,438.84248896110046,224.32854115698,118.47340095990923,12.61855366582736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.88923845128397,354.13553037030783,93.47032311640469,123.14696105117778,275.620248062376,319.3175662709547,261.5998606915591,169.53166418313282,89.96515304795322,10.39864191277368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.0953253722301,358.34132438826515,192.0813865914114,408.58180246641336,320.01877602643845,149.43559011306908,191.613913421089,160.30141229317624,83.07168120363099,39.25749470247151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.32243441311549,178.76191607308934,288.0050651430421,493.6396588379368,286.48607024248304,374.11444324480203,379.9563933588878,306.5821443125468,171.0503661807028,30.027242812514967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.34247993779877,416.87710801572496,583.4879435933094,683.8514456510474,720.7721603078846,698.222437899606,616.6697515965337,480.08645173445353,284.96736824491313,70.2193909526424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.97148768924018,395.14517075252166,554.511929608042,672.4015749110263,713.5280835858206,697.6383893396918,618.188453594104,468.0519466285402,278.307632985752,69.16786922240587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.23258103562753,390.70534724641436,550.1889743945153,507.54347081916194,563.3915766202567,512.3336063000221,462.32715771002404,368.8568345936194,218.83719592063613,52.9275700985354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.92060070812605,168.01266928257382,304.47910085207366,388.13512351860777,444.68443907518633,408.1143292960908,241.3869183289148,196.52121009751878,110.87901226309229,18.109898902171253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.388187827159655,100.363502057738,466.1826397532284,581.1511635476751,671.2328919852199,665.8584150414567,594.8209460407501,464.4302011704971,270.7129513859461,68.46695236991116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.81006705683237,359.7434509962434,507.4263096235923,429.1450568038105,504.38861272546325,656.7450314440807,396.8979022382417,181.33213980089593,101.53189208055514,18.343635487332467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.06767570801503,384.98055832789817,561.9897429152674,684.9029673812839,710.9578598580141,692.7310926632622,615.150756695975,484.05880207023836,283.44837334435414,73.84142931367445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.78927283431545,393.7433370475322,569.7009999046649,674.7380620536715,716.7995170691107,698.806779362509,627.1849688988992,491.06914220714117,288.47253831336445,76.17820935930874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.3701296020138,413.37193794727347,579.7490369396967,678.8272806820369,743.6724875939052,724.6276423510889,644.009609485673,492.5881371077002,303.0772671470843,83.07168120363099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.98182782614305,403.67450578998347,564.4430983504932,660.9511183650269,697.0540478767888,676.1401886616497,602.7659396153088,475.29602335060434,288.0050651430421,77.4634676747065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.61814681412727,116.720962377178,176.7754480022079,100.94784352064104,292.67862523431063,78.04751623462059,81.4358180104914,1.1683900228171429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.99640135608416,126.30152624188743,356.9394906832756,381.24135877129646,719.7206385776481,704.1812563062723,332.75390508185745,288.70598199553683,167.89580098999318,37.271319534579035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.60461488500866,126.06808255971514,146.51446860453174,364.65074767267316,769.3767751928932,756.4079095523131,675.0886669314133,532.8971535404082,321.53747802400846,91.1335430707704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.78230344390613,424.47149671254186,591.5495125574597,691.6792780300366,733.390713973712,715.6314199492825,640.9719125875437,508.127519379076,318.2660445407182,93.23658653124346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.66891984653014,405.6606809578759,564.3262300579128,661.4185915353493,701.2601347977352,682.0987141653272,612.4636646755878,488.73236216150696,305.5306225823103,90.08202134053384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.86170273578009,279.35915471598855,322.00495119433083,477.9834082739804,535.1170652934618,512.8007865673555,466.88355660572313,343.38628357979235,210.30786088317433,60.054485625029955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.87889831438108,338.47898690336257,327.9634766980082,609.1922311922975,642.724644073264,466.29950804580886,64.72804571629852,453.3306424052287,267.79212278039773,75.36042421423342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.009933285202756,66.01330403169626,99.54571691266266,153.87541361917644,121.51139076102716,84.35693951902873,85.52532954184588,33.181808003224575,17.058377171934715,0.35060487774182003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0160400290673,420.61601466933763,585.5909870537823,687.5903523046601,729.1843341497769,712.9440350259064,645.0611312159093,518.4090000962801,319.08382968579355,101.06471181322165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.31831496878843,405.3100760801342,567.1304832738692,664.3394201408978,704.9990414513477,690.5111809102084,621.8104919551361,399.11781399129546,265.572211027344,100.363502057738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.25052531206216,175.60705797939085,298.98775561572984,302.60979397676186,389.3035135414249,367.6884445708022,331.93611993678206,238.81640169811928,146.51446860453174,42.06145501543929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.8991717364867,424.00431644520853,600.896632739997,703.9475197211113,747.4111013445288,734.4422357039483,659.6658600496291,531.7287635175911,331.1183347917068,110.52840738535046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.60008858898144,412.78788938735937,572.6221214132023,670.9991554000587,711.0747281505945,700.0917447749179,633.9615724506409,513.1513914450975,331.00146649912614,112.63174374881244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.198254883992,166.7274109671761,391.0559521241562,485.9281089455503,554.511929608042,543.1786342576123,467.9353712389485,134.012783231285,96.85862489227549,63.91026057122319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.50093667541316,400.40277940370436,561.5222697449449,731.6379824879917,731.0539339280778,669.8307653772417,544.6976291581714,343.7365955545452,120.92704929812416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.80321161513416,370.1420929090171,553.6941444629667,739.5829760625506,624.9650571458457,702.5453931131328,689.693395765133,535.701113853376,207.0364273998841,100.71410693547979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.11623354345815,135.53177813184394,102.11623354345815,153.87541361917644,101.88249695829695,425.4064430531868,387.43420666611314,281.2284615913004,97.67641003735079,13.43633881090268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.594388696816968,49.071795152342155,76.76255082221176,274.68559462471995,330.65086162138437,153.99228191175703,223.0432828415823,97.20893686702836,59.0029638947934,111.1127488482535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37087829984744,46.03409825421315,178.52817948792813,349.69541396121144,320.7196928789332,401.22085745176867,438.49217698634766,528.8076420090538,341.86728867923335,122.67978078384432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.790021532149076,98.49419518242613,184.25326130943324,686.1882256966818,257.5106420631936,256.1085154552152,290.69245006641813,218.72032762805557,5.374476943763288,114.03357745380188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.040953695911334,275.73711635495647,595.9893360635673,711.4253330283364,751.0331397055608,747.4111013445288,679.1778855597787,552.8763593178913,357.87414412093153,134.94772957192987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.7454691923219,227.48310634768964,454.0315592577234,622.0442285402972,720.5384237227232,761.7820935930873,745.8923993469588,678.1263638295422,554.2781930228808,370.1420929090171,141.8409085132632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.096074070063718,219.30437618796964,437.55752354869173,595.4052875036531,691.6795709330255,732.9232408033895,721.8236820381212,678.8272806820369,537.9210256064297,357.1729343654479,137.51795329973643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.3536827212464,230.52080324581868,454.148427550304,632.2091338679098,708.7379481049602,747.5279696371092,628.0030469469638,595.5221557962337,456.48520759593833,360.4443678487382,77.81407255244831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4674731703224268,128.0542577276076,293.14580550164413,414.30659138492933,471.6739849895722,556.7318413610957,589.2130254148145,391.87373726923136,344.67124899220113,244.30774693446318,82.83794461846978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.608213528924501,206.33551054738945,413.7225428250154,579.7487440367078,680.9303241425101,722.9920720609383,711.8925132956699,649.1506427472638,524.7184233806884,335.79160197998635,129.80669631033885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.72845256799861,43.580449915998265,138.21916305522006,193.36635200382025,206.21864225480886,249.68222387822647,159.01615397777854,137.98542647005885,146.86507348227357,54.563140388686044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.388301775870822,150.72084842846684,268.1427276581395,347.12489733041605,524.9521599658494,599.8451110097603,469.33720494393793,580.5668220847721,219.07093250579737,75.00981933649159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.652765868751693,76.52881423705054,164.9749723844448,290.8093183589988,402.50611576716636,778.4901587902692,751.6174811684639,684.7860990887033,562.8075280603426,379.72265677372656,153.17420386369278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.546237713073936,234.0259733142701,452.629432649745,609.3090994848783,704.9990414513477,738.9989275026365,724.3941986689168,662.4701132655861,544.2301559878489,367.6884445708022,149.08498523532725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.74198449711723,89.0304996102973,372.4788729546514,450.17607721451895,696.2362627317135,732.8063725108087,719.8375068702287,657.2125046144032,539.4400205069887,365.00105964742613,141.7243331236715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.735421958407965,47.3193565696109,232.8575832914529,219.07093250579737,302.49292568418133,415.24153772557435,338.59585519594316,431.9493100197672,212.87837751396984,66.36390890943811,0.11686829258060667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.075686699246927,3.0376968981290022,36.570109779095404,237.1805385049797,164.62436750670298,379.8395250663072,412.0869725348646,272.8162877494081,29.910374519934372,140.2053382231125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.178323308019905,264.2869527119463,500.2993940970978,670.1813702549833,776.0365104520542,814.7096636916227,770.5451652157103,704.0643880136917,579.7490369396967,397.9494239684784,168.24640586773504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.631971646234796,259.1462123533442,476.4644133734212,631.6250853079956,725.7963252768949,763.4179567862268,747.5279696371092,681.9821387757355,563.1581329380845,385.4477385952317,162.28758746106874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.676930837762075,234.61031477717307,368.039049448544,508.3612559642372,616.6697515965337,617.0203564742758,617.2538001564479,370.02522461643645,259.2630806459248,355.42049578271667,155.74472049448826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.941508879354114,144.2945568514781,324.22457004439565,387.0836017883712,471.6739849895722,460.3406896391425,568.0651367115253,422.25158495948824,213.2289823917117,66.71422088419098,66.13017232427687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.219797804342505,177.59352605027215,239.2838748684417,396.4304290679195,550.539579272257,542.9448976724511,499.59818434161417,432.5333585796813,418.2792346237033,242.7887520339042,56.31587187440622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.278288924988395,106.90666192730735,281.81280305420336,290.8093183589988,363.9495379171896,442.93200049245496,514.3197814679147,454.0315592577234,402.15551088942453,291.62710350407406,90.54920160786736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.10978495346009,263.3522992742904,472.2583264524753,621.8104919551361,706.1674314741647,764.3526102238827,741.9197561081849,667.4939853316074,538.2716304841715,352.14906229942636,152.9407601815205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.01678872690094,282.1631150289563,508.94530452415125,672.6350185931984,772.765076968764,811.3213619157518,795.4313747666342,652.3052079379734,598.9104575721045,380.190129944049,182.50052982371304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.497793826341976,257.97782233052703,440.2446155690789,673.8034086160154,763.4179567862268,795.8988479369568,773.1153889435168,689.5765274725524,536.4020307058706,357.1729343654479,153.52480874143458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.0029638947934,26.40520445148294,515.8387763684735,225.96411144713073,276.6717697926124,381.59225655202727,816.2286585921817,728.3668419076904,600.896632739997,403.5576374974029,181.7996129712183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.31238717920155,290.57558177383754,504.9729541883664,654.7588562761882,745.8923993469588,781.8781676631511,769.1430386077319,699.1570913372618,582.6698655452451,404.6091592276394,182.50052982371304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.28473751498646,307.1664857754498,531.0275537621075,694.7172678311545,792.6274144536667,830.2490459629985,811.2044936231713,739.9335809402922,594.0031608956748,415.8255862854885,190.44552339827183,9.69743215729004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.10252266006182,299.6889653712135,520.7457801419146,673.6865403234349,761.6655182034958,766.455653684356,750.6825348278189,681.9821387757355,558.2508362616546,389.65382551617785,175.49018968681014,6.659735259161037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.93413263724466,269.4279859735373,510.230562839549,666.0921516266177,754.3045731888511,784.2149477087853,773.6997304064198,670.4151068401447,551.8248375876548,381.9425685267802,171.28410276586402,5.958818406666322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.32243441311549,295.9500587176008,507.54317791617297,662.8207181433277,753.4867880437756,793.4451995987417,779.8919924952586,711.8925132956699,592.4841659951157,400.2862040141127,182.50052982371304,10.515510205354287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.77956744653504,254.355783969495,507.4263096235923,590.3811225346427,745.3080578840556,773.8165986990007,755.3560949190875,686.655405964015,561.8728746226867,287.77132855788085,175.60705797939085,8.879647012214717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.60769272851323,287.88819685046144,390.12129868650027,451.5779109195085,479.73584685671165,702.8959979908744,759.6790501326143,468.75315638402384,554.511929608042,376.2174867052751,173.6208828114983,7.944993574558786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.74187054840605,225.14632630205537,434.1692217728209,645.7623409713931,740.4007612076259,590.2642542420622,645.4117360936513,557.7833630913321,506.95912935625887,368.039049448544,176.07453114971318,9.931168742451252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.91374526642787,196.05373692719638,196.63807839009937,111.81366570074819,301.09079907620287,408.34806588125207,759.3287381578614,691.2123906656919,574.1408234107722,400.63680889185446,180.1637497780788,12.968865640580256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.94098807894284,308.33487579826686,514.6703863456563,499.01413578169996,751.1500079981413,778.7238953754304,766.9231268546782,702.0782128457993,584.6560407131376,410.33424104914457,187.52469479272338,15.305645686214545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.67989473255548,307.63395894577224,504.38861272546325,642.8412194628557,745.6586627617975,780.5932022507421,759.7959184251947,603.3502810782119,577.2953886014818,393.50960046237117,187.05722162240102,15.188777393633936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51150470973835,301.9088771242672,441.41300559189597,478.099983663572,613.0477132355019,683.3842653837138,610.9446697750287,594.1200291882552,506.95912935625887,249.09817531831237,119.40805439756515,5.958818406666322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.151080495504932,50.70765834548173,80.15055969509366,151.07116040321975,80.9686377431579,53.74535524361072,184.3701296020138,255.40730569973155,19.395157217569004,144.5282934366393,68.58382066249176,0.11686829258060667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37087829984744,150.48711184330563,240.80286976900064,225.61379947237782,337.66120175828723,274.68559462471995,258.32842720826886,282.0462467363757,271.7647660191716,83.88946634870629,38.790021532149076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.370992248558615,60.87256367309418,227.24936976252846,329.1321596238144,555.5637442412675,762.483303348571,615.735098158878,598.442984401782,559.652962869633,244.30774693446318,117.30501093709208,7.010340136902856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.86867212618941,112.74831913840414,346.30711218534066,549.3711892494398,780.5932022507421,812.6066202311498,804.0775780966768,742.3872292785071,620.7589702248995,227.83371122543147,114.96823089145781,9.46398847511775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.84817080666146,374.9322283898773,593.8862926030941,749.8647496827435,835.8572594919231,865.1835854519433,850.3451200330622,770.8954771904632,639.1026057122319,449.3579991664549,210.30786088317433,22.90032728602043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.32917590610249,361.4958895789745,564.6771278386433,703.363471161197,780.2425973730005,801.6239297584619,795.6651113517955,717.2669902394331,591.6663808500405,417.2277128934668,202.7134721863573,21.84880555578389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.81018100554355,351.3312771543512,546.6838043260639,709.6723086396272,793.094594721,438.375308693767,812.3728836459885,737.1296206273247,615.8519664514588,423.41997498230535,207.50390057020653,26.054892476730046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.0577424228123,345.13872216252366,543.1786342576123,683.5008407733055,367.2209714004798,625.1987937310067,636.6489573740171,478.91806171163637,305.88122746005206,237.998616553044,117.42187922967271,11.099558765268398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.20260222574147,29.209457667439647,32.013417980407446,108.42536392487742,241.036313451173,330.5342862317927,425.1727064680256,335.44129000523355,331.93611993678206,157.38058368762785,78.98246257526543,5.024164969010392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.140740358602074,22.082249237956184,82.72107632588916,128.40486260534942,132.9615544040374,142.0746450984244,97.67641003735079,110.29496370317815,94.9890251139747,51.87604836829888,23.951849016256965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.219911753053679,2.103043460473073,37.03758294941783,62.391265670664225,110.64527567793108,79.44964284259895,94.8721568213941,57.01678872690094,116.37035749943618,96.3911517219531,46.61814681412727,1.1683900228171429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.53526282704864,345.2555904551042,531.6118952250106,662.2363766804248,415.8255862854885,359.9771875814046,482.42323178008775,379.02173992123187,599.8448181067714,197.5727318277553,203.88186220917453,27.34015079212779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.16827607410597,172.6862293738424,347.12489733041605,397.9494239684784,347.35863391557723,378.9048716286512,445.3856488306699,382.293173404522,512.6842111777639,293.49641037938585,150.48711184330563,20.913859215139038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.2053382231125,366.05258137766265,500.6497060718506,586.8762453691802,685.8379137219288,717.7344634097556,689.1090543022299,627.0683935093076,511.86613312969973,301.4414039539448,153.52480874143458,22.432854115698003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.64864642442458,314.41056249751387,397.01477053082255,446.67061424307883,468.5194197988626,521.0963850196562,629.6386172371142,534.8833287083007,308.91892435818113,170.5831859133693,84.70725149378164,8.996515304795325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.9479574693522,162.87192892397175,257.7440857453659,692.0301758107672,764.8200833942053,798.4693645677522,776.6205590119686,712.8271667333258,593.30224404318,408.8152461485857,97.79327832993141,28.74198449711723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.78938678302663,351.56472083652335,325.8604332375352,454.61590072062654,583.3710753007288,763.6516933713881,739.2323711848088,674.0371452011767,563.0412646455038,400.40307230669333,116.60409408459738,16.707772294192893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.951849016256965,121.62796615061885,212.41090434364742,231.45545668347458,340.93263524157743,491.88692735221656,539.0894156292469,523.31629677271,593.30224404318,279.1254181308273,90.78293819302857,11.917343910343716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.61402736980014,394.7948587777688,594.7043706511582,733.7413188514537,814.1256151317086,845.2043796744601,823.0052621439235,749.8647496827435,626.951525216727,446.67061424307883,222.34236598908763,33.181808003224575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6358631931395695,161.00232914567096,383.9287436946726,576.8282083341483,692.2639123959285,772.6482086761835,802.5585831961179,810.5035767706768,712.2431181734115,593.1853757505994,422.95279471497184,215.4488941447653,34.35019802604173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.958818406666322,168.59701074547684,395.61264392284414,585.0066455908793,717.1504148498414,789.472849262957,811.5550985009131,792.1599412833441,726.2635055442287,611.1784063601899,438.02470381602524,225.02945800947484,36.570109779095404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.322955213526752,145.4629468742952,280.7612813239669,423.7705798600472,476.4644133734212,592.7179025802769,509.06217281673185,668.1949021841021,362.66427960179186,379.1386082138124,414.0731477027572,202.94720877151855,33.064939710643976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.59712469418804,207.73763715536774,193.24977661422847,213.57929436646455,339.17990375585725,442.347659029552,263.5860358594516,247.11200015041985,253.8883107991726,157.61402736980014,47.78653683694441,19.51202551014961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.979091828771935,161.35293402341281,152.9407601815205,729.5349390275186,829.781865695665,866.1182388895993,822.0706087062674,754.8886217487651,632.9100507204047,452.51256435716436,223.74419969407703,36.68697807167601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.20260222574147,186.12256818474515,428.9113202186493,641.3225174652856,785.3836306345913,870.3246187135343,896.8466914575978,868.1044140574918,786.7854643395808,638.2848205671565,337.54433346570664,184.60357328418613,39.491231287632715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.786943688644502,186.7066167446592,421.5506681069935,619.3571365199101,753.2530514586143,831.8849091561382,857.1217235848038,831.0671240110628,756.8750898196464,631.0407438450926,439.5436987165842,228.30089149276498,40.54275301786926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.240592026859396,191.9645182988308,423.65371156746664,608.2572848516528,734.0916308262068,805.0122315343327,826.5104322123748,800.5724080282254,730.9370656354971,615.150756695975,441.9973470547991,228.65149637050686,39.491231287632715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.408689146687614,188.45934823037936,417.3445811860474,606.8554511466633,734.9097088742708,707.2189532044013,839.4792978529549,816.4623951773427,747.4111013445288,627.0683935093076,437.9078355234446,227.13250146994784,39.958411554966226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.46050377991308,182.50052982371304,402.3892474745858,412.32041621703695,370.02522461643645,416.29305945581086,187.17408991498158,583.9551238606429,728.6002855898628,601.0135010325776,426.4579647834234,214.1636358293676,40.659621310449864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.87616231701004,177.12605287994975,255.40730569973155,456.3683393033577,705.7002512068314,606.8554511466633,811.6719667934938,786.4348594618391,722.758335475777,610.0100163373729,441.2961372993153,225.14632630205537,41.24366987036397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.796990922558432,180.28061807065936,387.7845186408659,461.8596845397016,561.7560063301062,246.64452698009742,530.9106854695269,671.5834968629617,562.5737914751815,327.3794281380941,212.41090434364742,99.31198032750144,37.97223638707376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.408689146687614,30.611584275418004,123.0300927585972,160.06767570801503,197.9230438025082,376.56809158301695,558.1339679690741,331.23491018129846,311.72317757413776,188.22561164521812,157.38058368762785,94.8721568213941,41.24366987036397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.216427057849002,64.37773374154563,413.37193794727347,439.6605670091648,523.1994284801293,555.2131393635257,523.6669016504517,589.3296008044061,526.3539936708388,492.7047124972919,341.1663718267387,219.88871765087268,44.7488399388154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1683900228171429,10.865822180107184,44.16479137890129,68.11634749216934,70.56999583038423,112.63174374881244,139.0369482002954,324.2248629473845,285.66828509740776,216.50041587500192,140.08846993053191,40.07527984754683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.274804229783722,206.68611542513128,432.41649028710066,602.2987593479752,721.0058968930458,791.926204698183,814.2424834242893,790.6412392857741,727.315027274465,610.7109331898674,443.98352222269165,235.31123162966784,45.56662508389073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.72845256799861,206.8026908147229,419.3307563539398,590.0305176569009,709.0882600797133,646.2295212387263,808.0499284324617,777.3214758644632,713.1777716110678,595.9893360635673,133.8962078416933,231.80606156121644,47.43622486219151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.546237713073936,213.69616265904517,445.6190925128422,634.896225888297,765.8716051244419,841.4654730208475,862.9636736988896,739.2323711848088,585.2403821760406,645.6454726788122,461.8596845397016,199.9095118733896,47.55309315477211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.181808003224575,215.4488941447653,445.0350439529281,632.6766070382323,763.1842202010657,840.0636393158583,862.6130688211477,840.2970829980304,767.5071754145926,643.5424292183392,465.0142497304112,148.15033179767133,48.487746592428046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.583934611202935,216.26667928984062,429.3787933889718,621.1095751026412,748.6963596599263,822.4209206810203,843.6853847739012,820.0841406353862,746.3595796142923,421.7844046921548,440.828957031982,233.0913198766142,51.87604836829888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.4532414865148,217.66880589781903,430.78091999695005,602.1818910553948,719.9543751628092,787.0192009247421,805.9468849719887,702.4285248205521,722.1742869158627,604.5186711010291,442.2307907369713,240.56884028085054,53.04443839111601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.271319534579035,222.45923428166822,435.5710554778104,621.6936236625554,744.7240093241415,814.008746839128,838.6615127078796,816.111790299601,568.9997901491812,631.1576121376731,456.6020758885189,240.2185283060976,51.99291666087946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.62860089974129,82.13702776597505,265.2216061496022,453.564086087401,570.9862582200626,609.4256748744699,641.3225174652856,764.9369516867861,696.5868676094552,583.604518982901,424.00431644520853,226.5484529100337,50.70765834548173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.97223638707376,147.6828586273489,320.13535141603006,437.79096723086406,415.3581131151661,718.785985139992,368.1559177411247,697.2877844619501,450.64325748185263,414.0731477027572,241.73723030366767,125.95121426713452,40.54275301786926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.333295350429607,72.90677587601851,347.35863391557723,256.8094323077099,500.53283777927004,581.9686557897613,593.4191123357607,285.31768021966593,279.94320327590265,280.41067644622507,202.59660389377683,115.31883576919962,34.35019802604173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42588472528866,106.78979363472672,308.10113921310574,427.62635480624044,283.09776846661225,644.2433460708339,682.7999239208108,528.2235934491397,463.96272800017465,304.59596914465436,213.3458506842923,109.36001736253333,36.219797804342505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1683900228171429,108.7759688026192,25.82115589156883,39.72496787279394,152.5901553037787,307.98427092052515,397.3653754085642,314.1768259123527,282.63058819927875,321.53747802400846,260.78178264349486,147.91659521251012,42.52892818576173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.74134974799478,138.21916305522006,132.49408123371495,521.0963850196562,439.6605670091648,258.0946906231076,329.01529133123375,214.8645526818623,187.9918750600569,175.95766285713262,44.7488399388154,24.535897576171077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.567031935590824,35.51858804885887,87.86210958748018,330.3002567436426,747.878574514851,809.6857916256012,832.8195625937941,715.2808150715407,749.5141448050018,632.9100507204047,450.9938623595945,246.52765868751686,55.9652669966644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.33318140171843,235.89557309257088,445.6190925128422,607.4394997065774,719.9540822598202,783.8646357340324,800.3386714430643,773.9334669915812,707.4526897895623,595.0546826259113,436.0385286481328,237.8817482604633,53.04443839111601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.09944481655722,233.20818816919478,439.5436987165842,597.2745943789648,703.8306514285305,764.9369516867861,781.4109873958175,760.8474401554314,700.0917447749179,592.8347708728576,437.0900503783692,240.6857085734312,54.91374526642787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.25401000726684,235.31123162966784,443.98352222269165,605.5701928312657,717.6175951171748,780.2425973730005,796.9503696671933,807.6993235547199,710.8409915654332,604.1680662232873,446.67061424307883,246.17705380977506,57.01678872690094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.188663444922774,234.0259733142701,438.1415721086058,595.0549755289002,707.3358214969818,767.7409119997536,783.5140308562906,708.1536066420572,697.4046527545306,589.095864219245,431.36496855686414,238.46579682037742,58.30204704229869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.6561366152452,232.74071499887242,422.71905812981066,610.1268846299536,722.8752037683577,701.7276079680572,810.8541816484184,784.4486842939467,716.0986002166161,606.5048462689215,433.00083175000384,239.63418684319458,58.65265192004051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.33318140171843,196.2874735123576,370.37582949417833,529.2751151793763,380.190129944049,408.4649341738328,703.363471161197,692.7310926632622,635.714303936361,469.45407323651847,426.6914084655957,209.84068061584082,59.93791023543826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.03061355900847,208.20481742270127,344.2040687248677,471.440248404411,485.9281089455503,590.1473859494813,658.0302897594786,624.4978768785121,497.9626140514636,288.58940660594516,209.13947086035716,149.78590208782197,43.229845038256435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.968865640580256,149.78590208782197,277.72329152284897,372.011399784329,528.5739054238926,559.1854896993106,626.6009203389851,740.2841858180342,670.2982385475641,565.7283566658908,413.6056745324347,226.66532120261436,62.625002255825436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.594274748105796,130.74134974799478,271.7647660191716,390.2381669790808,362.1970993344584,375.16596497503855,560.4707480147083,535.2336406830535,605.6870611238463,488.73236216150696,419.68136123168165,233.441924754356,64.84491400887914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.31587187440622,232.5072713167001,435.33761179563805,598.6767209869433,558.8351777245578,751.5006128758832,766.105048806614,741.8028878156042,676.7242372215637,297.0015804478374,425.2895747606062,234.84375845934542,64.14399715638442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.68000868126666,230.4039349532381,429.26192509639117,352.84997915192116,603.4668564678035,774.1669106737535,793.3283313061612,741.3357075482708,579.5153003545355,455.43368586570176,343.2694152872116,185.88883159958388,48.721483177589256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.532412880966405,8.879647012214717,125.4837410968121,247.11200015041985,558.8351777245578,380.65760311437134,331.58551505904035,511.165216277205,517.1240346838712,269.31111768095667,182.38366153113242,130.04043289550006,67.76603551741646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.87256367309418,260.54833896132254,483.70819719249664,654.2913831058659,771.0126383860327,836.4416009548261,850.4619883256427,819.1494871977301,748.8132279525073,631.9753972827485,467.5847663612067,255.75791057747338,68.58382066249176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.989431965674804,250.61687731588242,450.4095208966913,608.6078897293945,714.9302101937986,774.5175155514953,790.2906344080322,771.3629503607857,702.6622614057133,598.2092478166209,442.1142153473797,250.0328287559683,68.35008407733056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.583934611202935,246.76139527267804,445.0350439529281,602.1815981524057,712.3596935630034,773.3491255286783,789.122244385215,555.4465830456978,707.4526897895623,595.2884192110727,440.2446155690789,247.46231212517282,67.41543063967464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.87256367309418,238.81640169811928,431.36496855686414,583.604518982901,689.2259225948105,747.9954428074318,763.7685616639689,660.7176746828546,689.4596591799718,141.95777680584382,223.3938877193241,245.47613695728032,72.08899073094321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.67652398606197,195.23595178212102,426.574540173015,576.94478372374,680.1128319004238,738.9989275026365,655.1094611539303,498.78039919653884,193.0160400290673,519.6942584116779,337.1937285879648,242.08783518140945,73.49082443593262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.09247542614787,234.61031477717307,425.1727064680256,576.8279154311593,682.7999239208108,742.8544095458408,414.0731477027572,750.2153545604854,677.6588906592198,574.7248719706863,425.2895747606062,207.0364273998841,71.73838585320136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.27439737808362,239.2838748684417,440.9458253245625,599.961979302341,709.9063381277773,772.765076968764,790.2906344080322,770.8954771904632,706.0505631815843,596.4568092338898,429.1450568038105,246.52765868751686,72.32243441311549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.97560713356727,236.5964899450656,425.5230184427785,593.8862926030941,708.8548163975411,771.0126383860327,787.8369860698174,765.2872636615386,699.9748764823372,573.2061699731162,423.65371156746664,244.30774693446318,72.90677587601851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.25749470247151,228.76836466308743,387.7845186408659,520.0448632894196,677.7757589518005,683.2673970911333,625.3156620235875,689.8099711547247,584.4225970309652,521.6807264825592,379.25547650639305,240.45197198826992,73.84142931367445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.4943091311373,200.02638016597015,418.7464148910369,564.9105715208158,665.7415467488761,721.7071066485295,741.1019709631095,721.9405503307016,398.41689713880083,463.96272800017465,414.18972309234886,201.19447728579846,76.99599450438406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.24704061685748,229.9367546859046,411.5026310719617,558.1339679690741,661.6523281205107,720.655292015304,740.634497792787,719.136297114745,656.3944265663389,484.40940694798,383.69530001250035,183.7857881391108,69.6353423927283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.89992043432034,234.49344648459248,367.92218115596336,479.8527151492923,602.415334737567,519.2270781443443,541.1924590897198,576.3607351638259,513.0345231525168,508.127519379076,374.4650481225439,146.1641566297789,71.62151756062076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.44627209610545,224.09480457181888,363.01488447953363,494.80804886075384,603.5840176633731,653.4735979607905,704.0643880136917,657.4459482965755,601.7144178850723,581.3846072298472,434.63640204015434,253.1873939466779,71.85525414578198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.821041942857654,183.435183261369,363.48235764985606,492.47126881511963,573.4396136552887,625.7831351939097,672.9856234709401,630.4566952851785,621.6936236625554,510.69774310688246,336.843123710223,224.91258971689416,73.14051246117974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.93791023543826,225.96411144713073,325.8604332375352,481.72202202460403,544.3473171834185,468.63628809144325,248.98130702573172,452.629432649745,567.9485613219335,456.71894418109946,357.1729343654479,223.51075601190476,74.19203419141627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.92408540333073,220.2393225286145,389.18664524884423,488.61549386892636,600.4291595696748,626.2503154612434,678.8275735850258,611.528718334943,541.8936688452036,433.4680120173372,341.86728867923335,217.90254248298027,29.56006254518147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.54960845956745,236.01214848216256,420.9663266440905,567.4810881516113,668.5457999648329,725.9131935694757,742.5040975710878,723.2258086460995,663.5216349958224,566.3126981287941,425.1727064680256,249.33191190347358,80.033984305502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.06831045713749,234.61031477717307,414.8909328478325,560.9382211850308,662.3532449730052,718.551955651842,350.27946252112565,399.3515505764567,495.7427022984098,560.0032748443859,415.3581131151661,244.65835181220498,74.30890248399687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99947919958873,128.28799431276883,405.77754925045656,549.0205843716982,650.2021644775002,549.2543209568594,512.5673428851833,320.6028245863525,77.4634676747065,260.66491435091433,286.83667512022487,202.47973560119613,75.82760448156691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.508133963244845,240.6857085734312,433.9354851876597,586.8762453691802,693.5488778083374,754.5383097740123,772.6482086761835,647.3979112615436,698.6899110699285,591.5495125574597,445.15191224550864,262.4176458366344,80.9686377431579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42925547178217,232.39040302411945,411.85323594970345,555.096271070945,655.810085103436,712.9440350259064,732.8063725108087,716.6829416795192,659.3155480748762,562.8075280603426,309.03579265076166,210.77533405349675,83.88946634870629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.91026057122319,235.42809992224846,266.74060105016116,563.9759180831597,366.6369228405657,728.7171538824434,736.3115425792603,561.8728746226867,663.7553715809837,564.793703228235,428.44413995131583,254.82325713981743,82.72107632588916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.91026057122319,232.97445158403357,414.4234596775101,560.9382211850308,655.6935097138443,537.6872890212685,741.2188392556901,714.3461616338848,657.7965531743173,561.9897429152674,422.3684532520689,252.60334538676378,85.05785637152346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.01330403169626,166.7274109671761,410.21737275656386,551.2404961247519,649.5009547220168,707.3358214969818,724.6276423510889,702.779129698294,646.4632578238878,406.82907098069313,288.3556700207838,240.21823540310868,78.04751623462059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.01330403169626,229.4692815155821,405.6606809578759,550.4227109796765,651.9546030602316,387.43391376312417,517.3574783660437,113.56639718646838,625.1987937310067,559.3023579918911,435.6879237703909,259.37994893850544,80.38429628025489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.6111774237179,230.4039349532381,413.2550696546928,558.3677045542353,661.5354598279298,498.31292602621636,747.9951499044428,593.30224404318,281.81280305420336,30.027242812514967,45.917229961632536,42.412059893181116,24.886502453912893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.6111774237179,230.63767153839925,408.1143292960908,554.3953542184503,657.4459482965755,617.0203564742758,320.7196928789332,479.8527151492923,667.611146527177,563.1581329380845,426.1073599056815,219.88871765087268,89.4976798776308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.803846364256614,225.61379947237782,400.98741376959634,442.93200049245496,651.1368179151561,457.6535976187553,288.1219334356227,435.1038752104768,555.6803196308591,367.92218115596336,100.71410693547979,6.425998673999825,82.83794461846978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.6111774237179,227.9505795180121,409.16585102632735,557.9002313839128,651.4874227928981,511.6326894475274,365.00105964742613,539.2062839218274,563.3915766202567,563.6253132054179,413.37193794727347,109.59375394769451,49.773004907825786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.4943091311373,228.65149637050686,407.53028073617673,553.8110127555474,656.7450314440807,479.3852419789698,166.7274109671761,639.1026057122319,579.048120087202,423.06966300755255,50.123316882578685,87.86210958748018,63.55965569348138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.84154326238561,144.17768855889747,120.34300073821005,130.97508633315599,217.90254248298027,310.0873143809983,599.8448181067714,526.2371253782583,159.36675885552037,30.377847690256797,135.76551471700515,98.49419518242613,59.353568772535226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.85873884098665,228.30089149276498,408.34806588125207,557.4330511165792,649.384379332425,582.5529972526647,732.1054556583142,709.7894698351967,651.9546030602316,557.9002313839128,432.8839634574232,261.1323875212367,85.64219783442648,0.8177851450753229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.264350144169704,228.30089149276498,415.3581131151661,567.4810881516113,677.5423152696281,539.9072007743222,675.9064520764887,518.0586881215272,609.3088065818893,545.1651023284936,438.95935725368116,258.56187089044107,94.7552885288135,0.8177851450753229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408575197976454,226.78218949519496,404.4922909350589,509.9968262543878,649.8515595997585,627.3018371914799,601.0135010325776,672.167545422876,462.32715771002404,482.7735437548406,432.76709516484254,263.23543098170967,85.52532954184588,0.9346534376559296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.33974394042769,235.0774950445066,421.31693152183226,566.8967466887083,605.6870611238463,637.9342156894147,782.3456408334736,756.1741729671518,697.7549647292834,599.8451110097603,443.3991807597885,269.7782979482902,84.00633464128691,1.7524385827312523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.74535524361072,189.86147483835774,342.3344689465669,496.9110923212269,584.7729090057181,636.5320890814364,672.4012820080371,716.6826487765303,656.8618997366614,564.0927863757403,429.7293982667135,261.4829923989785,86.69371956466303,0.7009168524947161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.01678872690094,210.65846576091613,339.88111351134086,327.9634766980082,278.42450127833257,454.4990324280457,620.87583851748,454.4990324280457,576.0101302860842,465.8320348754865,363.2486210646948,90.89980648560915,74.42577077657748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.264350144169704,174.43866795657368,411.9701042422841,201.8956870412821,74.77608275133038,54.796876973847255,224.09480457181888,421.31693152183226,714.5796053160569,516.5396932209683,333.3382465447605,237.53114338272155,96.04054684421124,1.8693068753118591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.57696522079358,210.54159746833557,322.93960463198675,582.6698655452451,676.9579738067251,775.5690372817318,645.6454726788122,569.5841316120843,312.65783101179375,388.48543549336057,201.42821387095958,86.3431146869212,0.9346534376559296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.99291666087946,225.02945800947484,341.7504203866528,551.0067595395906,650.319032770081,710.1397818099497,648.3328576021886,615.5013615737167,663.0541618255,561.7560063301062,428.67787653647696,263.11856268912913,89.14707499988899,1.7524385827312523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40509050277178,222.8095462564211,403.20703261966105,549.4880575420207,654.875724568769,720.0712434553897,739.4661077699701,435.4541871852297,677.0748420993057,572.972433387955,415.5918497003272,268.0258593655589,89.26394329246959,2.803960312967789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.31587187440622,221.75802452618458,406.01128583561785,477.9834082739804,365.46853281774855,145.93042004461762,768.4421217552373,725.5625886917337,698.6899110699285,489.6670155991629,145.4629468742952,209.13947086035716,90.08202134053384,2.803960312967789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.53578362745991,218.72032762805557,400.63680889185446,551.2404961247519,664.1059764587253,726.6141104219704,747.2942330519479,117.5387475222533,85.87564151659876,264.63755758968813,341.04950353415796,187.7581384748957,63.32621201130909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.24018517515929,219.07093250579737,402.2723791820052,553.9278810481278,662.0026400952635,155.51098390932708,139.2706847854566,133.07812979362905,247.46231212517282,321.53747802400846,343.1525469946312,261.24925581381734,89.96515304795322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.75232463402008,200.7272970184649,384.5130851575757,550.890184149999,465.24798631557235,201.8956870412821,542.0105371377842,560.4707480147083,443.3991807597885,455.0830809879599,220.1224542360339,265.10503076001055,50.59079005290111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.74187054840605,125.95121426713452,323.29020950972864,429.6125299741328,24.41902928359047,56.31587187440622,80.38429628025489,172.9199659590036,367.10439601088814,551.2407890277408,353.90150088215773,12.151080495504932,91.01667477818977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.68000868126666,216.50041587500192,394.7948587777688,543.0620588680207,643.075248951006,731.2876705132387,752.4352663135389,703.4800465507888,649.0337744546831,480.55363200178687,422.60218983723007,258.67873918302183,100.2469266681463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.601130189803975,208.32168571528192,378.4373984583288,535.9348504385373,649.2675110398444,562.5737914751815,614.0992349657383,724.3941986689168,662.3532449730052,561.1716648672029,412.55415280219836,253.42113053183914,86.81058785724363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.78305214173973,210.0744172010021,382.0594368193608,526.7045985485807,564.209361765332,647.6316478467048,624.2641402933509,616.3191467187921,553.5772761703861,482.07262690234586,371.77766319916776,252.13587221644138,94.7552885288135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.44627209610545,205.9849056696476,373.8807066596408,515.0209912233983,624.7316134636734,523.31629677271,436.6225772080469,701.6107396754767,106.90666192730735,168.94732272022978,189.86147483835774,262.65138242179563,88.21242156223306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.796876973847255,207.0364273998841,377.2690084355117,519.2270781443443,623.2126185631142,685.3701476486174,464.5470694630777,436.0385286481328,651.9546030602316,552.7594910253107,422.3684532520689,262.88482610396795,100.1300583755657,0.7009168524947161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.64231178313766,210.30786088317433,388.13512351860777,536.6357672910319,642.4909074881027,703.4803394537777,654.875724568769,619.2402682273295,379.8395250663072,492.8215807898725,392.45807873213454,247.5791804177534,98.02701491509262,0.7009168524947161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.6561366152452,199.32517041048652,314.52713788710565,476.4644133734212,588.745552244492,566.8967466887083,584.5391724205571,425.7567550279397,518.2924247066884,436.6225772080469,381.35851996686614,247.22857554001155,34.11675434386943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.61855366582736,66.9479574693522,187.7581384748957,217.43506931265784,444.4507024900249,619.9411850798242,578.4637786242988,575.3092134335894,523.0825601875487,401.5714623295103,279.1254181308273,212.87837751396984,81.90329118081385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.17483861281523,130.74134974799478,202.47973560119613,350.51319910628683,532.3128120775051,536.5191919014403,501.0003109495925,624.9650571458457,617.2538001564479,462.0934211248628,367.2209714004798,189.86147483835774,67.41543063967464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.697318208578864,199.79264358080897,367.3378396930604,511.165216277205,466.76698121613134,542.4777174051177,235.89557309257088,670.7657117178867,595.4052875036531,432.41649028710066,110.76214397051169,48.83805856718094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.824526638062345,200.02638016597015,367.6884445708022,515.6050397833123,629.1714369697808,387.2004700809519,632.6766070382323,638.8688691270706,407.2965441510155,508.8284362315706,331.70238335162094,221.64115623360402,63.67652398606197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.78653683694441,202.83034047893798,382.52690998968325,469.92154640684095,545.1651023284936,575.6595254083422,469.8046781142604,446.3203022683258,555.4465830456978,563.7421814979987,381.47538825944673,248.7475704405705,97.32580515960899,0.7009168524947161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.188663444922774,200.61042872588433,376.1006184126945,526.1205499886665,634.1953090358022,698.9236476550897,635.8311722289417,715.514551656702,658.9649431971344,567.5979564441917,431.9493100197672,263.46916756687096,89.3808115850502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37087829984744,199.79264358080897,328.66468645349187,453.564086087401,422.60218983723007,173.85461939665956,114.96823089145781,283.09776846661225,556.615265971504,407.8805927109297,335.67502659039474,261.71643608115073,71.9721224383626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.594274748105796,140.78938678302663,382.877514867425,217.78567419039962,516.3059566358071,513.2685526406669,120.81018100554355,175.72392627197135,335.3244217126529,325.51012126278226,259.73026091325835,144.7620300218005,28.274804229783722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.38133238546147,148.85124865016604,53.979091828771935,144.8786054113922,173.85461939665956,329.83307647630915,344.5546736026094,382.52690998968325,404.2585543498976,408.69837785600504,51.408575197976454,129.33922314001643,80.50116457283548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.656250563956359,118.35653266732865,178.64504778050872,298.1699704706545,681.8652704831549,572.972433387955,747.0607893697759,493.4059222527755,309.7370024062453,541.4261956748811,440.2446155690789,266.85746934274175,93.00284994608224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.1406264098909,204.4662036720776,398.5334725283925,573.4396136552887,689.8099711547247,303.3107108292565,630.1060904074368,741.6860195230237,681.8649775801658,589.4464690969868,449.007394288713,203.64812562401332,85.29159295668468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.52892818576173,201.19447728579846,385.91521176555415,538.9725473366664,646.2295212387263,710.9575669550252,510.69774310688246,722.0574186232823,447.4886922911429,574.3745599959334,433.2342754321761,262.53451412921504,94.6387131392218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.865708231396006,195.82000034203514,319.08382968579355,479.3852419789698,564.793703228235,631.2744804302538,716.2154685091967,698.9233547521006,321.65434631658906,420.3822780841765,425.63988673535914,258.21155891568833,82.37076435113626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.229845038256435,192.5485668587449,368.389361423297,519.9279949968392,628.5870955068776,693.1985658335844,715.514551656702,709.6726015426161,654.875724568769,563.5084449128374,429.26192509639117,259.0293440607636,91.95132821584568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.55657784997679,193.9506934667233,380.190129944049,535.3505089756342,477.8665399813997,257.7440857453659,745.6586627617975,720.0712434553897,691.6795709330255,596.1062043561477,454.148427550304,268.0258593655589,85.64219783442648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.70080290378354,193.132908321648,354.6027106376413,370.7261414689312,172.80309766642299,440.9458253245625,634.3121773283827,574.491428288514,475.1791550580237,472.72550671980866,321.53747802400846,217.43506931265784,84.82411978636225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.36402285814926,157.96463224754197,327.02882326035234,490.7188302323883,541.8936688452036,632.3260021604904,733.2738456811313,614.3329715508996,565.7283566658908,523.0825601875487,428.67787653647696,223.8610679866576,80.6180328654161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.532412880966405,192.43169856616433,383.3446951347586,538.0378938990103,647.2813358719519,711.4250401253476,512.6842111777639,92.88598165350164,320.95342946409437,549.3711892494398,453.0969058200674,234.7271830697537,82.83794461846978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.505056119740246,152.35641871861748,315.8123962025033,414.5403279700906,569.9344435868372,360.67810443389936,297.93623388549327,422.017848374327,468.05223953152915,398.5334725283925,264.8712941748493,119.6417909827264,48.487746592428046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.46050377991308,131.0919546257366,143.9442448767252,151.77237015870338,436.6225772080469,372.4788729546514,380.77417850396307,572.1546482428797,538.6222353619133,513.5019963228392,302.84353056192316,126.53526282704864,82.60420803330857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.81767119636415,188.34247993779877,277.02237467035417,276.55490150003186,654.7588562761882,535.8179821459566,532.1959437849247,727.315027274465,667.6108536241878,575.8932619935033,305.1803106075574,193.83382517414262,26.87267762180536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.11675434386943,188.45934823037936,372.8291849294043,527.522383693656,637.2332988369201,700.7929545304014,723.4595452312607,706.9852166192401,261.1323875212367,572.2715165354604,425.5230184427785,254.23891567691442,82.48733974072795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.546237713073936,186.47317306248686,373.17978980714616,526.4708619634195,634.5459139135438,698.6899110699285,554.0447493407083,738.0642740649803,651.9546030602316,562.2231865974396,427.74293019583223,253.8883107991726,71.03746900070665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.443194252600865,146.9819417748542,372.2451363694903,527.7561202788172,639.3363422973931,702.6622614057133,725.0951155214112,708.6210798123798,653.4735979607905,416.1761911632302,424.1208918348002,248.1635218806564,81.20237432831912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.642425731848828,98.84480006016796,318.49978112587945,299.6889653712135,459.8735093718092,571.6871750725574,243.72369837454903,223.62733140149638,288.1219334356227,494.34057569043136,435.4541871852297,252.9536573615167,82.72107632588916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.611584275418004,182.26679323855183,372.36200466207083,532.3128120775051,639.3363422973931,559.8864065518053,738.0642740649803,508.8284362315706,390.47190356424204,458.3545144712501,427.50948651365997,249.33191190347358,72.67303929085729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.8450279575903,182.14992494597126,373.17978980714616,529.9760320318709,640.6213077098021,546.8006726186445,543.5292391353543,345.95650730759894,241.6203620110871,287.5375919727196,373.530394684888,245.35956156768864,78.74872599010423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.546237713073936,179.69656951074523,365.58540111032914,523.31629677271,639.4529176869847,705.4665146216701,513.268259737678,718.551955651842,465.0142497304112,515.6050397833123,308.4517440908476,148.96811694274663,53.3947503658689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.9618962501709,179.46283292558402,366.6369228405657,523.7837699430323,635.714303936361,596.4568092338898,618.188453594104,583.7213872754817,530.7938171769464,560.3538797221277,418.7464148910369,243.84027376414082,76.64568252963116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.93802418414944,152.5901553037787,341.6335520940723,514.787254638237,548.6702723969452,605.5701928312657,499.24787236686126,712.7102984407452,650.319032770081,553.3435395852248,407.8805927109297,224.32854115698,61.69034881816951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.539382271375755,137.05077303240293,272.4656828716663,508.59469964640954,626.8346569241463,698.3393061921864,727.899368737368,604.4018028084482,623.2126185631142,517.1240346838712,330.65086162138437,215.68263072992653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.068717308837577,132.26034464855374,289.9915332139234,416.1761911632302,506.6085244785169,539.5568887995694,481.4882854394429,158.0815005401226,266.9743376353224,161.1191974382516,280.5275447388057,237.99832365005506,73.49082443593262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.508540814944936,179.57970121816464,373.530394684888,536.9863721687738,652.3052079379734,574.0239551181918,571.9209116577185,433.8186168950791,680.5800121677572,575.0754768484281,430.6640517043695,246.99513185783928,66.71422088419098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.93802418414944,178.9953597552616,375.3997015601998,538.1547621915911,451.81164750466974,469.1034683587767,782.4625091260542,758.9781332801197,672.9856234709401,576.1269985786648,433.70174860249847,247.92978529549518,64.4943091311373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.12023903907411,176.07453114971318,370.49240488377,529.3919834719568,642.0234343177802,708.0367383494768,733.8578942410454,638.7520008344901,524.7184233806884,458.58825105641137,272.58255116424687,205.86803737706697,66.83108917677157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.23681442866579,177.7101014398639,374.34817982996316,535.701113853376,650.2018715745113,716.3323368017772,738.6483226248946,721.8236820381212,668.0783267945103,570.4019167571596,425.7567550279397,240.56884028085054,63.32621201130909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.718112431095754,176.7754480022079,374.5819164151245,537.804157313849,649.9687207953282,715.2808150715407,616.0854101336307,310.9053924290625,260.1977340835808,576.1269985786648,393.27586387720976,211.12593893123855,53.51161865844953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.484375845934547,175.0230094194767,372.71231663682363,536.285455316279,649.5012476250056,326.7950866751911,692.8479609558427,728.4834172972821,145.69668345945644,146.74820518969298,333.68885142250235,179.81343780332585,57.36739360464277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.54972240827861,175.2567460046379,375.1662578780274,538.738810751505,675.5558471987467,751.5006128758832,630.8070072599313,482.8904120474212,486.5124504084533,463.96272800017465,183.55205155394958,241.97096688882888,58.30204704229869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.783458993439822,116.01975262169435,150.2533752581444,278.19076469317145,373.17978980714616,485.9281089455503,381.8257002341996,263.5860358594516,191.26330854334716,49.188663444922774,220.1224542360339,1.7524385827312523,24.302160991009863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.944993574558786,37.03758294941783,193.71695688156208,211.59311919857208,328.19721328316945,359.15940243632934,613.9823666731579,409.9836361714027,568.4157415892671,240.2185283060976,120.92704929812416,48.487746592428046,14.604728833719829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.707772294192893,101.29844839838286,149.78590208782197,301.5582722465253,527.4058083040643,586.2919039062772,270.7129513859461,502.51930585015145,101.53189208055514,571.3365701948155,407.2965441510155,155.6278522019077,55.8483987040838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.670075396063893,117.18814264451149,231.80606156121644,491.77005905963586,637.583610811673,388.0182552260271,611.2952746527708,457.88704130092765,410.80142131647796,562.2234795004284,398.3000288462202,194.41816663704566,44.281366768492994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.563547240386146,169.53166418313282,367.2209714004798,532.1959437849247,649.0337744546831,716.6829416795192,742.9712778384213,241.50378662149535,278.2713130151255,221.15405856302365,216.0695555782949,186.9403533298204,47.903405129525005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.446678947805538,170.70005420594998,368.11637583761984,328.4007808604716,330.76626539902037,326.82789180995064,345.48874123428755,355.73302327189833,72.2058590235238,131.79287147823132,241.97096688882888,212.64464092880863,48.13714171468622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.893471844322251,71.50464926804015,224.56227774214128,250.26656534112945,122.67978078384432,62.27439737808362,112.74831913840414,162.05385087590753,209.95754890842144,208.78915888560434,230.7545398309799,206.4520859369811,46.03409825421315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.810815754665967,82.13702776597505,221.40741964844275,349.2282336938781,439.0765184492506,523.0825601875487,477.3990668110773,228.06744781059268,400.2862040141127,353.43432061482423,251.318087071366,126.53526282704864,27.690462766880692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9072966764297865,99.19511203492084,230.17049127106574,244.8920883973662,137.16764132498352,325.9773015301158,320.0184831234495,449.8254723367773,464.3133328779165,534.4158555379782,333.6885585195134,171.40097105844464,24.886502453912893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.123723734278787,112.74831913840414,262.3007775440538,349.34510198645864,474.24450162036766,491.5363224744748,637.8173473968343,603.934329638126,558.2508362616546,490.4848007442382,332.63703678927686,142.3083816835856,29.676930837762075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.87616231701004,173.15370254416482,385.33087030265096,562.106318304859,685.3701476486174,757.2254017943994,652.7726811082957,625.4325303161681,694.0163509786598,494.6911805681732,408.93211444116616,192.43169856616433,38.673153239568464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357167416451077,167.66206440483205,371.07674634667313,541.6599322600423,376.1006184126945,735.9612306045075,552.4091790505579,614.3329715508996,666.2090199191986,413.0216259725206,54.32969670651378,139.5041284676289,37.621631509331934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.254123955978004,165.20870896960605,296.88471215525675,532.4296803700856,646.1129458491348,357.1729343654479,206.68611542513128,458.3545144712501,661.0679866576075,547.2681457889669,394.44425390002704,83.53886147096449,36.92071465683723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.61855366582736,164.3906309215418,362.3139676270389,542.5945856976982,666.0921516266177,737.2461960169162,763.6516933713881,744.9574530063138,678.7104123894565,547.1512774963862,390.8222155389949,199.0914338253253,34.583934611202935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9346534376559296,258.32842720826886,422.0181412773159,613.5151864058242,679.41162214494,704.6484365736056,680.2294072900154,529.6254271541292,367.5715762782215,218.95406421321675,101.88249695829695,25.82115589156883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.295598452300608,152.82389188893987,336.1422068577283,501.2340475347537,358.8087975585874,545.6322825958273,488.8492304540876,703.9475197211113,630.5732706747701,522.6153799202151,373.2966580997267,187.9918750600569,31.429369420493327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.735421958407965,157.84776395496138,355.53736407529726,521.6807264825592,631.0407438450926,588.1612107815889,724.7445106436694,700.325774263068,639.9203908573073,531.7287635175911,377.8533498984146,189.04339679029346,30.8450279575903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.61855366582736,160.8854608530904,359.15940243632934,527.2889400114839,644.8273946307481,538.8556790440856,451.22730604176667,607.4394997065774,647.9822527244468,533.1305972225806,376.2174867052751,157.49715907721955,29.676930837762075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.68390022817143,158.78241739261733,356.82262239069513,524.7184233806884,642.2571709029415,708.7379481049602,386.6161286180487,714.9302101937986,642.140302610361,94.9890251139747,389.3035135414249,188.22561164521812,27.4570190847084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.748953887526577,158.548973710445,359.15940243632934,422.60218983723007,519.4608147295056,391.64029358705915,572.972433387955,517.4746395616131,523.4331650652905,536.5188989984514,374.69878470770516,182.26679323855183,22.90032728602043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.216427057849002,135.76551471700515,292.5617569417301,451.22759894475564,303.0772671470843,441.9973470547991,429.1450568038105,552.408886147569,282.3968516141175,175.2567460046379,204.9333839394111,93.11971823866286,10.39864191277368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.748953887526577,142.42524997616619,315.9295573980729,390.47161066125307,526.0033887930972,222.57580967125983,82.13702776597505,184.95417816192798,469.8046781142604,434.402958357982,199.44203870306717,119.29147900797349,10.515510205354287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.477520404236361,153.75854532659582,264.1700844193657,335.55815829781415,481.13797346469,537.3369770465157,328.7815547460725,98.72793176758735,114.15044574638249,336.7265483206313,245.2424003721191,25.470551013827013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0515217302365365,33.415544588385785,259.49652432809705,232.15666643895824,356.2382809277919,417.3445811860474,569.5841316120843,547.1512774963862,422.017848374327,284.73363165975184,119.75865927530698,12.267948788085539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9072966764297865,62.85873884098665,307.51709065319164,450.40981379968025,430.4303151192083,455.66712954787414,445.2687805380893,349.2279407908892,166.8442792597567,213.69616265904517,130.5079060658225,103.63522844401713,5.725081821505108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.45272068610356,36.33666609692312,210.65846576091613,47.903405129525005,81.90329118081385,530.6772417873547,520.5123364597421,491.18601049972193,310.43791925874,165.67588923693955,14.721597126300432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0515217302365365,106.55605704956552,301.67514053910594,386.4992603254681,508.71156793899,435.80479206297167,610.1268846299536,463.4952548298523,441.17926900673484,384.5130851575757,320.36908800119124,78.2812528197818,2.803960312967789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.154565190709609,146.1641566297789,346.54084877050195,432.65022687226195,444.33412710043336,333.4548219343522,413.9559865071877,409.282719318908,448.77395060654067,400.75338428144613,204.11559879433568,132.26034464855374,4.673560091268572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.94098807894284,126.65213111962927,324.107994654804,394.5611221926075,481.83918322017365,536.7526355836126,403.5576374974029,533.7149386854835,41.594274748105796,26.054892476730046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.024164969010392,149.55245840564967,151.88894554829503,531.3781586398493,641.5562540504468,704.9990414513477,723.692988913433,509.9968262543878,631.7416606975872,358.8087975585874,256.57569572254874,110.06122711801694,6.776603551741644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8557749461932485,149.31872182048846,351.0975405691899,517.0071663912909,613.8654983805773,552.7594910253107,708.0367383494768,674.0368522981877,609.1919382893087,284.85049995233237,284.73363165975184,122.32917590610249,3.2714334832902163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4021266079783559,146.1641566297789,345.60619533284597,510.4642994247103,625.0819254384263,689.1090543022299,529.9760320318709,350.51319910628683,221.05710767368987,325.8604332375352,337.07686029538417,143.1261668286609,3.154565190709609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.11263489954231,348.2932873532332,518.409292999269,637.7004791042534,438.7259135715088,544.6976291581714,45.33318140171843,12.852290250988569,187.05722162240102,189.2774262784436,57.951442164556866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.45260673739236,201.42821387095958,298.28683876323515,645.0614241188982,524.4846867955271,278.5410766679243,277.25611125551546,267.091205927903,397.59881909073664,191.49704512850838,98.02701491509262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.59712469418804,0.8177851450753229,547.7353260563003,513.0348160555059,57.01678872690094,189.62773825319653,371.1936146392536,320.36938090418016,338.2452503182013,253.53799882441967,11.216427057849002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.8065823616277,387.0836017883712,562.5737914751815,707.6864263747239,778.4901587902692,797.6512865196879,769.7270871676462,690.043707739886,557.9002313839128,362.43083591961954,148.0334635050907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.18454400059562,382.52690998968325,557.1993145314182,671.4666285703812,737.596800894658,753.7205246289369,721.2396334782069,647.0475992867907,526.4708619634195,349.5785456686309,140.08846993053191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.31872182048846,357.28980265802846,541.0755907971394,638.2848205671565,699.9748764823372,622.978881977953,593.6525560179329,451.46104262692785,361.1455776042218,283.2146367591929,123.14696105117778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.50442137061782,341.86728867923335,523.31629677271,646.9307309942103,689.693395765133,705.8168265964229,673.9202769085961,599.4945061320186,480.6705002943676,312.19035784147127,120.22613244562943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.4010850071558,341.86728867923335,509.9968262543878,625.4325303161681,685.8376208189399,702.8959979908744,305.6474908748909,538.9725473366664,318.2660445407182,310.20418267357877,109.94435882543634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.59712469418804,230.17049127106574,508.2443876716565,623.4463551482755,465.8320348754865,572.0377799502992,491.77005905963586,545.8660191809886,252.4864770941832,253.65486711700032,109.24344197294165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.96811694274663,366.52005454798507,540.257805652064,661.7691964130911,728.3665490047015,745.5417944692167,741.5691512304431,662.2363766804248,531.0275537621075,336.95999200280363,125.6006093893927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.81006705683237,377.73648160583406,553.9278810481278,675.789583783908,741.9197561081849,756.758221527066,723.5761206208524,645.8792092639735,520.0448632894196,337.3105968805454,93.35345482382408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.20185352790787,365.46853281774855,538.1547621915911,671.8172334481229,739.8167126477118,755.0054900413459,717.2669902394331,638.4013959567483,506.3747878933558,321.65434631658906,111.579929115587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.87889831438108,217.43506931265784,549.1374526642787,670.7657117178867,766.8062585620978,786.3179911692584,752.201529728378,674.0371452011767,535.8179821459566,332.87077337443804,118.12308898515636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.55245840564967,372.59574124723196,549.2543209568594,665.1572052859731,731.2876705132387,745.3080578840556,711.3081718327667,632.5597387456514,502.051832679829,319.9019077338578,110.87901226309229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.39463641715773,213.3458506842923,282.86432478443993,498.1963506366247,556.9655779462569,463.6121231224329,450.29265260411074,466.29950804580886,372.8291849294043,238.69953340553863,78.2812528197818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.83434597455393,134.24651981644624,509.9968262543878,305.7643591674715,727.4318955670456,516.1893812462152,469.68780982167976,636.1814842036946,495.976145980582,300.8573553940306,97.4426734521896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.38778097545955,193.36635200382025,242.7887520339042,321.53747802400846,216.38354758242127,214.51424070710945,290.69245006641813,250.1496970485489,243.2562252042266,83.42228608137279,43.46358162341765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.711143040686395,65.42925547178217,148.15033179767133,346.42398047792136,430.54718341178886,546.4503606438915,593.8862926030941,452.629432649745,385.33087030265096,201.77881874870147,70.80373241554545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.76911336092104,180.74809124098175,347.94297537848036,470.0384146994217,364.0664062097702,495.5089657132486,477.16533022591614,302.3760573916007,266.74060105016116,160.53514887833745,50.59079005290111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.11960428995168,336.2590751503088,508.3609630612482,624.0304037081896,687.3566157194988,133.7793395491127,201.19447728579846,605.9207977090073,463.37867944026056,284.26615848942936,84.35693951902873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.1711260201882,338.59585519594316,512.0998697148608,625.5493986087488,688.2912691571547,700.7929545304014,667.6108536241878,450.4095208966913,455.0830809879599,270.0120345334514,77.6972042598677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.19162733971619,297.118448740418,396.6641656530806,361.4958895789745,451.5779109195085,308.10113921310574,408.34806588125207,301.4414039539448,222.45923428166822,179.57970121816464,80.38429628025489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.7454691923219,98.26045859726491,196.2874735123576,553.2269641956332,714.1124250487236,724.2773303763361,688.525005742316,607.5563679991578,470.3887266741745,284.96736824491313,80.26742798767427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.257608651182682,162.63819233881057,310.78852413648184,644.2433460708339,565.3780446911381,568.0651367115253,687.2397474269181,597.6251992567068,459.8735093718092,273.166599724161,73.95829760625506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.32917590610249,336.843123710223,513.6188646154199,631.8585289901679,688.2912691571547,693.4320095157567,670.6488434253058,571.8040433651379,429.6125299741328,250.3834336337101,63.44278740090078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.40805439756515,329.5993398911478,501.11717924217317,617.6044050341899,681.1640607276713,693.4320095157567,660.3670698051128,576.7110471385787,439.894303594326,255.75791057747338,64.96178230145972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.78630893952206,323.173341217148,511.165216277205,637.583610811673,705.9339877919923,719.3700336999063,684.9029673812839,323.173341217148,459.8735093718092,259.2630806459248,64.84491400887914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.96823089145781,324.692043214718,512.6842111777639,641.4393857578663,682.3324507504883,694.4835312459932,526.8214668411614,394.09364902228515,385.33087030265096,196.17060521977692,51.64231178313766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.26045859726491,298.5205753483963,497.9626140514636,585.9415919315243,582.5529972526647,571.9209116577185,659.3155480748762,424.23776012738085,434.753270332735,165.44215265177831,48.95492685976154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.41839453446804,360.56123614131866,553.3435395852248,685.2535722590256,728.4834172972821,740.634497792787,584.5391724205571,615.8519664514588,470.3887266741745,275.5033797697953,65.54612376436276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.178323308019905,52.10978495346009,310.43791925874,305.6474908748909,439.1930938388424,717.2669902394331,674.3877500789185,588.9792888296532,450.0589160189497,259.0293440607636,59.58730535769646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.73478720928551,332.28672481452395,415.24153772557435,574.841740263267,642.724644073264,604.9858513683625,436.6225772080469,207.50390057020653,239.51731855061402,52.9275700985354,14.721304223311508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.20196747661905,335.2075534200724,517.3574783660437,635.4805673512001,700.7929545304014,713.1777716110678,677.7757589518005,592.0169857277823,452.9800375274869,262.3007775440538,59.353568772535226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51139076102716,350.6300673988676,533.3643338077418,670.8822871074783,732.3388993404865,742.7375412532602,706.0505631815843,603.3502810782119,438.02470381602524,246.0601855171944,52.22636034305178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.43570406178024,338.2452503182013,520.9795167270755,661.7689035101022,731.6379824879917,744.3734044463997,702.4285248205521,610.4771966047065,462.79433797735766,256.8094323077099,56.89992043432034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40509050277178,111.22961714083411,517.4743466586242,645.9960775565543,713.6449518784012,725.5625886917337,686.7722742565958,594.5875023585777,436.6225772080469,245.35926866469967,51.17483861281523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.14010560947963,324.5751749221375,500.2993940970978,633.8449970610493,675.9064520764887,226.78218949519496,662.8207181433277,558.4845728468158,282.5137199066982,227.48310634768964,42.178323308019905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.58341381079168,319.7850394412772,501.4677841199149,629.2883052623612,696.119394439133,707.6864263747239,666.5593318939514,579.2815637693742,417.69489316080035,232.8575832914529,45.33318140171843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.4426734521896,312.1906507444602,492.1206639373778,618.3056147896734,443.3991807597885,350.8638039840286,515.1375666129899,358.4581926808456,404.95976410538134,162.05385087590753,22.54972240827861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.9890251139747,309.50326582108414,391.0559521241562,630.573563577759,695.8859507569607,709.0882600797133,667.9614585019299,577.1785203089012,433.9354851876597,237.64801167530212,43.93105479374009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.796876973847255,185.30478303966976,319.4344345635353,391.40655700189797,491.30287879230247,582.6698655452451,532.1959437849247,452.2788277720032,317.2145228104817,93.35345482382408,10.865822180107184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.542866966580433,73.95829760625506,101.88249695829695,193.36635200382025,222.9264145490017,222.69267796384048,223.1601511341629,157.84776395496138,104.68675017425369,55.9652669966644,43.93105479374009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.20545217182371,345.60619533284597,560.1204360399555,700.7929545304014,779.1910756427638,795.3145064740538,750.0984862679048,643.0749560480169,479.3852419789698,255.75791057747338,47.3193565696109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.38766702674835,349.11136540129746,558.8348848215687,698.9236476550897,774.5175155514953,788.4213275327202,741.6860195230237,635.3636990586194,473.7770284500453,250.5003019262907,44.39823506107359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.9890251139747,318.2660445407182,513.852601200581,642.9583806584252,707.5695580821432,720.7721603078846,685.9544891115205,586.4087721988577,436.0385286481328,223.51075601190476,32.48089115072987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.852290250988569,279.35915471598855,116.01975262169435,623.9135354156091,692.9645363454342,711.8925132956699,683.2671041881446,585.0066455908793,428.3272716587352,220.58963450336742,33.532412880966405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.83794461846978,295.0154052799449,476.69814995858263,613.5151864058242,694.9510044163158,703.7137831359498,661.1848549501882,561.9897429152674,411.85323594970345,210.8922023460774,28.508540814944936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.98246257526543,285.0842365374937,464.19646458533583,583.3707823977397,648.449725894769,657.4459482965755,621.3433116878025,533.8318069780642,392.80868360987625,205.63459369489468,26.87267762180536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.16438452720121,282.27998332153686,460.6912945168845,599.0273258646849,665.8584150414567,679.7622270226817,279.47602300856914,194.41816663704566,391.17282041673667,195.35282007470158,15.773118856536968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.21590625743774,299.33836049347167,495.27522912808746,628.8208320920387,678.5938369998647,690.628049202789,649.384379332425,557.7833630913321,407.1796758584349,209.2563391529378,25.93802418414944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.86907897788952,275.15306779504243,463.6121231224329,403.32390091224164,440.7120887394012,692.6142243706813,433.9354851876597,581.9689486927504,410.1005044639833,211.009070638658,26.52207274406355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.90677587601851,284.5001879775796,487.3302355535286,403.0901643270805,707.8032946673043,510.8146113994631,519.9279949968392,591.4326442648792,297.4690536181598,215.91607441209885,24.185292698429254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.033984305502,302.60979397676186,494.80804886075384,622.1610968328778,692.4976489810898,705.5830900112618,665.8584150414567,571.8040433651379,422.25158495948824,216.73415246016307,26.989545914385968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.78642288823323,307.98427092052515,497.0279606138075,623.4463551482755,690.5111809102084,703.0128662834552,659.5492846600374,562.690659767762,361.9633627492971,187.7581384748957,23.367507553353928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.11286279696468,295.599453839859,484.1756703628189,606.5048462689215,674.1540134937572,685.8376208189399,648.0991210170274,554.9794027783645,407.0628075658543,207.15329569246467,21.615068970622687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.86907897788952,282.5137199066982,471.55711669699167,599.8451110097603,668.195195087091,680.3462755825959,492.8215807898725,270.128902826032,270.2457711186126,188.92652849771287,14.955333711461645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.26097939767618,223.8610679866576,361.9633627492971,469.8043852112715,435.33761179563805,419.0970197687785,398.06629226105906,303.6613157069984,225.263194594636,73.37424904634095,0.11686829258060667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.30204704229869,117.30501093709208,293.4967032823749,466.1826397532284,641.6731223430273,452.86316923490614,454.4990324280457,527.0552034263226,226.19784803229192,190.44552339827183,15.305645686214545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.425998673999825,34.93453948894476,79.33277455001836,192.31483027358368,202.7134721863573,256.8094323077099,353.2005840296631,237.76487996788276,168.83045442764916,13.085733933160865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.7315304115032,260.78178264349486,117.77248410741451,287.6547531682892,273.75094118706403,159.48362714810096,143.71050829156397,104.10240871135063,75.47729250681401,196.40434180493813,10.748953887526577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.302160991009863,136.3495632769193,255.75791057747338,349.92885764338376,290.69245006641813,188.92652849771287,179.81343780332585,130.5079060658225,52.69383351337419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.86222353619133,259.37994893850544,456.7186512781106,261.5998606915591,677.7757589518005,442.93200049245496,289.524060043601,197.45586353517467,398.3000288462202,9.230251889956538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.31587187440622,261.71643608115073,455.90086613303527,591.783249142621,663.6385032884031,680.4631438751766,640.0372591498879,543.5292391353543,395.61264392284414,189.39400166803532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.484261897223384,263.5860358594516,462.67746968477684,591.6666737530294,661.4185915353493,597.9755112314597,414.0731477027572,490.4848007442382,338.0115137330402,164.62436750670298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.69383351337419,45.33318140171843,102.70028210337229,252.36960880160257,305.64778377787974,386.84986520321,444.5675707826057,431.13123197170296,199.55890699564773,33.415544588385785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.669668544363795,245.2424003721191,432.29962199452,559.1854896993106,626.9512323137383,662.5869815581665,628.1199152395442,532.8971535404082,381.12478338170496,180.98182782614305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.05797032023462,256.2250908448069,446.20343397574516,591.0823322901263,667.2605416494349,683.6177090658862,643.0749560480169,549.0205843716982,386.14865544772636,189.86147483835774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.188663444922774,247.5791804177534,435.33761179563805,563.1581329380845,653.590466253371,670.1813702549833,632.6766070382323,539.4400205069887,379.37234479897364,184.8373098693473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.917229961632536,258.4450025978606,468.98689296918496,615.150756695975,695.5353458792188,714.1124250487236,673.3359354456929,576.8279154311593,419.21388806135934,204.58277906166919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.264350144169704,266.27312787983874,464.66393775565837,599.2610624498462,671.4666285703812,688.4081374497354,649.2675110398444,554.8625344857838,403.90824237514465,200.49356043330368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.188663444922774,255.75791057747338,450.87699406701375,582.085816985331,651.7211593780594,665.5078101637149,514.6703863456563,378.0870864835759,386.9667334957906,186.82348503723975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.491345236343896,61.456612233008286,215.09828926702355,420.1485414990152,407.8808856139186,474.71168188770116,261.1323875212367,145.34607858171458,108.19162733971619,57.951442164556866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.948364321052296,15.889987149117573,68.93413263724466,100.94784352064104,139.50442137061782,121.51139076102716,141.13999166076846,119.40805439756515,114.03357745380188,186.47317306248686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.913859215139038,215.09828926702355,416.87710801572496,572.3880919250521,627.7693103618024,639.3363422973931,600.1957158875022,504.73921760320513,360.3277924591465,169.53166418313282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.762778719634111,177.59352605027215,347.35863391557723,544.2301559878489,612.6971083577603,490.60166903681886,306.4655689229552,298.7540190305686,373.530394684888,179.2290963404228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5189949005589631,53.979091828771935,252.01900392386082,375.28312617060806,508.8284362315706,497.1445360033992,462.91120626993813,357.52353924318976,207.0364273998841,144.7620300218005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.10978495346009,401.4545940369298,540.1409373594834,616.0854101336307,633.0269190129851,599.8451110097603,194.76847861179854,375.86717473052215,176.89231629478851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.23681442866579,207.38703227762596,392.3412104395539,537.1032404613544,612.8139766503407,630.8070072599313,468.5194197988626,346.1902438927602,365.58540111032914,169.88197615788567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.39864191277368,94.05437167631877,166.14336240726198,290.3418451886763,440.94553242157366,470.50559496675515,453.9146909651428,365.8191376954903,287.77132855788085,121.39452246844655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.151080495504932,180.1637497780788,262.4176458366344,446.5537459504981,584.0719921532235,471.3233801118304,497.0279606138075,355.8876760500502,261.24925581381734,78.98246257526543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.539382271375755,191.49704512850838,372.94605322198487,516.7734298061296,281.46219817646164,262.0670409588926,426.22393529527324,484.29253865539965,340.58203036383566,156.5625056395636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.085733933160865,185.4216513322504,365.1179279400066,31.195632835332123,184.95417816192798,375.0490966824579,578.1131737465572,170.70005420594998,10.515510205354287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.2394364773257,372.011399784329,515.9553517580651,593.7694243105135,615.7348052558891,585.3572504686213,497.26140429597984,348.7607605235556,169.29792759797158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.9403533298204,369.20743947136117,510.5811677172909,588.6286839519114,612.8139766503407,576.8279154311593,285.78515338998835,110.52840738535046,62.15782198849194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.87912621180345,183.90265643169136,368.5062297158776,586.9931136617608,628.1199152395442,423.7705798600472,373.41352639230735,282.86432478443993,175.840794564552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.07790189620675,401.3377257443492,229.00210124824864,420.61601466933763,390.5884789538337,352.9668474445018,515.4881714907318,369.6746197386947,181.7996129712183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.18094535667976,415.9424545780689,572.1543553398908,666.2087270162095,696.4699993168747,664.2225518483173,575.0754768484281,422.60218983723007,210.77533405349675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.78915888560434,412.5538598992092,556.2646610937622,543.1786342576123,495.6258340058292,484.1756703628189,532.7802852478276,384.16248027983386,190.67925998343304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.76255082221176,196.40434180493813,370.02522461643645,324.34173123996516,49.6561366152452,120.45957612780172,61.10600735526649,66.13017232427687,56.66618384915913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.580563864709433,45.56662508389073,141.95777680584382,199.9095118733896,92.65224506834042,125.13313621907028,194.41816663704566,141.95777680584382,80.38429628025489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.36286730861556,411.15202619421984,559.652962869633,641.5562540504468,667.1436733568545,656.5112948589195,547.1512774963862,405.19320778755366,208.32168571528192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.31134557837902,406.7122026881125,551.9417058802354,631.508217015415,657.2125046144032,629.989222114856,545.3985460106661,405.3100760801342,211.2428072238192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.34247993779877,406.59533439553184,564.0927863757403,656.5115877619085,684.2020505287892,654.4082513984465,563.8590497905791,404.37542264247816,208.08794913012062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.0914338253253,406.9459392732737,551.2404961247519,630.8070072599313,656.7450314440807,626.6009203389851,542.9451905754402,404.72602752022004,209.95754890842144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.3494493282081,359.86031928882403,500.2993940970978,577.9965983569655,601.0135010325776,572.3880919250521,367.6884445708022,363.36548935727546,182.26679323855183,12.267948788085539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.35641871861748,347.4755022081579,489.6670155991629,575.4260817261699,602.1818910553948,575.4260817261699,497.1445360033992,147.6828586273489,180.1637497780788,10.164905327612466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.96811694274663,109.94435882543634,112.28113887107064,83.18854949621159,201.66195045612082,188.10874335263756,232.2735347315389,155.39411561674646,181.7996129712183,12.267948788085539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.47380781160935,147.68315153033782,147.91659521251012,147.91659521251012,158.4321054178644,130.04043289550006,110.41153909276986,116.37065040242508,36.68697807167601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.32517041048652,425.87362332052015,584.3057287383848,680.1125389974347,711.1913035401863,682.0987141653272,594.5875023585777,446.0865656831646,235.42809992224846,35.16827607410597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.38766702674835,316.39673766540636,439.4268304240037,556.7318413610957,597.3914626715456,641.4393857578663,549.2543209568594,403.5576374974029,96.15741513679184,2.3367800456342858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.525557439268223,9.931168742451252,187.17408991498158,180.04688148549815,335.55815829781415,104.92019385642595,170.46631762078871,202.83034047893798,84.59067610418994,1.4021266079783559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.622038361032036,91.1335430707704,264.05321612678506,227.59997464027023,303.1941354396649,348.059550768072,141.2568599533491,111.46335372599532,12.61855366582736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.274804229783722,122.4460441986831,87.74524129489956,205.16712052457228,173.97148768924018,168.71358613506854,221.99176111134582,131.67629608863965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.264350144169704,201.31134557837902,286.1357582677302,376.68495987559754,620.4086582501467,594.7043706511582,537.5704207286878,395.3789073376829,213.81303095162582,33.76614946612761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.4976798776308,296.30066359534266,519.2270781443443,505.7907393334416,262.1839092514732,276.3211649148706,282.98119307702063,80.6180328654161,89.6145481702114,4.322955213526752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5566917986879645,48.83805856718094,37.15445124199844,94.40497655406057,171.75157593618644,151.65550186612273,201.66195045612082,91.95132821584568,114.96823089145781,7.477520404236361,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.604728833719829,44.281366768492994,62.508133963244845,192.0813865914114,44.04792308632068,102.93401868853348,153.99198900876812,165.79275752952014,82.83794461846978,5.491345236343896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.32284126481558,97.32580515960899,136.23269498433868,5.374476943763288,292.44488864914933,104.56988188167307,379.72265677372656,261.1323875212367,137.86855817747823,11.800475617763114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.39800716365124,262.0670409588926,348.1767119636416,147.56599033476832,262.4176458366344,261.71643608115073,213.81303095162582,185.6550950144226,97.4426734521896,7.711256989397575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.0503661807028,391.87373726923136,556.3815293863429,659.0818114897149,698.222437899606,679.7622270226817,597.9755112314597,458.3545144712501,249.79909217080709,49.071795152342155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.0056998921645,415.0078011404131,583.9551238606429,686.3048010862733,723.692988913433,698.1055696070252,610.4771966047065,465.364854608153,252.13587221644138,47.903405129525005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.9819417748542,348.0598436710609,545.6325754988162,488.9660987466682,552.7591981223218,570.1681801719984,572.3880919250521,434.28609006540154,235.0774950445066,43.93105479374009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.20185352790787,148.15033179767133,529.3919834719568,607.206056024405,543.7629757205153,520.6292047523227,438.84248896110046,224.32854115698,118.47340095990923,12.61855366582736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.88923845128397,354.13553037030783,93.47032311640469,123.14696105117778,275.620248062376,319.3175662709547,261.5998606915591,169.53166418313282,89.96515304795322,10.39864191277368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.0953253722301,358.34132438826515,192.0813865914114,408.58180246641336,320.01877602643845,149.43559011306908,191.613913421089,160.30141229317624,83.07168120363099,39.25749470247151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.32243441311549,178.76191607308934,288.0050651430421,493.6396588379368,286.48607024248304,374.11444324480203,379.9563933588878,306.5821443125468,171.0503661807028,30.027242812514967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.34247993779877,416.87710801572496,583.4879435933094,683.8514456510474,720.7721603078846,698.222437899606,616.6697515965337,480.08645173445353,284.96736824491313,70.2193909526424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.97148768924018,395.14517075252166,554.511929608042,672.4015749110263,713.5280835858206,697.6383893396918,618.188453594104,468.0519466285402,278.307632985752,69.16786922240587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.23258103562753,390.70534724641436,550.1889743945153,507.54347081916194,563.3915766202567,512.3336063000221,462.32715771002404,368.8568345936194,218.83719592063613,52.9275700985354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.92060070812605,168.01266928257382,304.47910085207366,388.13512351860777,444.68443907518633,408.1143292960908,241.3869183289148,196.52121009751878,110.87901226309229,18.109898902171253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.388187827159655,100.363502057738,466.1826397532284,581.1511635476751,671.2328919852199,665.8584150414567,594.8209460407501,464.4302011704971,270.7129513859461,68.46695236991116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.81006705683237,359.7434509962434,507.4263096235923,429.1450568038105,504.38861272546325,656.7450314440807,396.8979022382417,181.33213980089593,101.53189208055514,18.343635487332467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.06767570801503,384.98055832789817,561.9897429152674,684.9029673812839,710.9578598580141,692.7310926632622,615.150756695975,484.05880207023836,283.44837334435414,73.84142931367445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.78927283431545,393.7433370475322,569.7009999046649,674.7380620536715,716.7995170691107,698.806779362509,627.1849688988992,491.06914220714117,288.47253831336445,76.17820935930874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.3701296020138,413.37193794727347,579.7490369396967,678.8272806820369,743.6724875939052,724.6276423510889,644.009609485673,492.5881371077002,303.0772671470843,83.07168120363099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.98182782614305,403.67450578998347,564.4430983504932,660.9511183650269,697.0540478767888,676.1401886616497,602.7659396153088,475.29602335060434,288.0050651430421,77.4634676747065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.61814681412727,116.720962377178,176.7754480022079,100.94784352064104,292.67862523431063,78.04751623462059,81.4358180104914,1.1683900228171429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.99640135608416,126.30152624188743,356.9394906832756,381.24135877129646,719.7206385776481,704.1812563062723,332.75390508185745,288.70598199553683,167.89580098999318,37.271319534579035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.60461488500866,126.06808255971514,146.51446860453174,364.65074767267316,769.3767751928932,756.4079095523131,675.0886669314133,532.8971535404082,321.53747802400846,91.1335430707704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.78230344390613,424.47149671254186,591.5495125574597,691.6792780300366,733.390713973712,715.6314199492825,640.9719125875437,508.127519379076,318.2660445407182,93.23658653124346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.66891984653014,405.6606809578759,564.3262300579128,661.4185915353493,701.2601347977352,682.0987141653272,612.4636646755878,488.73236216150696,305.5306225823103,90.08202134053384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.86170273578009,279.35915471598855,322.00495119433083,477.9834082739804,535.1170652934618,512.8007865673555,466.88355660572313,343.38628357979235,210.30786088317433,60.054485625029955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.87889831438108,338.47898690336257,327.9634766980082,609.1922311922975,642.724644073264,466.29950804580886,64.72804571629852,453.3306424052287,267.79212278039773,75.36042421423342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.009933285202756,66.01330403169626,99.54571691266266,153.87541361917644,121.51139076102716,84.35693951902873,85.52532954184588,33.181808003224575,17.058377171934715,0.35060487774182003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0160400290673,420.61601466933763,585.5909870537823,687.5903523046601,729.1843341497769,712.9440350259064,645.0611312159093,518.4090000962801,319.08382968579355,101.06471181322165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.31831496878843,405.3100760801342,567.1304832738692,664.3394201408978,704.9990414513477,690.5111809102084,621.8104919551361,399.11781399129546,265.572211027344,100.363502057738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.25052531206216,175.60705797939085,298.98775561572984,302.60979397676186,389.3035135414249,367.6884445708022,331.93611993678206,238.81640169811928,146.51446860453174,42.06145501543929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.8991717364867,424.00431644520853,600.896632739997,703.9475197211113,747.4111013445288,734.4422357039483,659.6658600496291,531.7287635175911,331.1183347917068,110.52840738535046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.60008858898144,412.78788938735937,572.6221214132023,670.9991554000587,711.0747281505945,700.0917447749179,633.9615724506409,513.1513914450975,331.00146649912614,112.63174374881244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.198254883992,166.7274109671761,391.0559521241562,485.9281089455503,554.511929608042,543.1786342576123,467.9353712389485,134.012783231285,96.85862489227549,63.91026057122319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.50093667541316,400.40277940370436,561.5222697449449,731.6379824879917,731.0539339280778,669.8307653772417,544.6976291581714,343.7365955545452,120.92704929812416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.80321161513416,370.1420929090171,553.6941444629667,739.5829760625506,624.9650571458457,702.5453931131328,689.693395765133,535.701113853376,207.0364273998841,100.71410693547979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.11623354345815,135.53177813184394,102.11623354345815,153.87541361917644,101.88249695829695,425.4064430531868,387.43420666611314,281.2284615913004,97.67641003735079,13.43633881090268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.594388696816968,49.071795152342155,76.76255082221176,274.68559462471995,330.65086162138437,153.99228191175703,223.0432828415823,97.20893686702836,59.0029638947934,111.1127488482535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37087829984744,46.03409825421315,178.52817948792813,349.69541396121144,320.7196928789332,401.22085745176867,438.49217698634766,528.8076420090538,341.86728867923335,122.67978078384432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.790021532149076,98.49419518242613,184.25326130943324,686.1882256966818,257.5106420631936,256.1085154552152,290.69245006641813,218.72032762805557,5.374476943763288,114.03357745380188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.040953695911334,275.73711635495647,595.9893360635673,711.4253330283364,751.0331397055608,747.4111013445288,679.1778855597787,552.8763593178913,357.87414412093153,134.94772957192987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.7454691923219,227.48310634768964,454.0315592577234,622.0442285402972,720.5384237227232,761.7820935930873,745.8923993469588,678.1263638295422,554.2781930228808,370.1420929090171,141.8409085132632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.096074070063718,219.30437618796964,437.55752354869173,595.4052875036531,691.6795709330255,732.9232408033895,721.8236820381212,678.8272806820369,537.9210256064297,357.1729343654479,137.51795329973643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.3536827212464,230.52080324581868,454.148427550304,632.2091338679098,708.7379481049602,747.5279696371092,628.0030469469638,595.5221557962337,456.48520759593833,360.4443678487382,77.81407255244831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4674731703224268,128.0542577276076,293.14580550164413,414.30659138492933,471.6739849895722,556.7318413610957,589.2130254148145,391.87373726923136,344.67124899220113,244.30774693446318,82.83794461846978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.608213528924501,206.33551054738945,413.7225428250154,579.7487440367078,680.9303241425101,722.9920720609383,711.8925132956699,649.1506427472638,524.7184233806884,335.79160197998635,129.80669631033885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.72845256799861,43.580449915998265,138.21916305522006,193.36635200382025,206.21864225480886,249.68222387822647,159.01615397777854,137.98542647005885,146.86507348227357,54.563140388686044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.388301775870822,150.72084842846684,268.1427276581395,347.12489733041605,524.9521599658494,599.8451110097603,469.33720494393793,580.5668220847721,219.07093250579737,75.00981933649159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.652765868751693,76.52881423705054,164.9749723844448,290.8093183589988,402.50611576716636,778.4901587902692,751.6174811684639,684.7860990887033,562.8075280603426,379.72265677372656,153.17420386369278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.546237713073936,234.0259733142701,452.629432649745,609.3090994848783,704.9990414513477,738.9989275026365,724.3941986689168,662.4701132655861,544.2301559878489,367.6884445708022,149.08498523532725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.74198449711723,89.0304996102973,372.4788729546514,450.17607721451895,696.2362627317135,732.8063725108087,719.8375068702287,657.2125046144032,539.4400205069887,365.00105964742613,141.7243331236715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.735421958407965,47.3193565696109,232.8575832914529,219.07093250579737,302.49292568418133,415.24153772557435,338.59585519594316,431.9493100197672,212.87837751396984,66.36390890943811,0.11686829258060667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.075686699246927,3.0376968981290022,36.570109779095404,237.1805385049797,164.62436750670298,379.8395250663072,412.0869725348646,272.8162877494081,29.910374519934372,140.2053382231125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.178323308019905,264.2869527119463,500.2993940970978,670.1813702549833,776.0365104520542,814.7096636916227,770.5451652157103,704.0643880136917,579.7490369396967,397.9494239684784,168.24640586773504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.631971646234796,259.1462123533442,476.4644133734212,631.6250853079956,725.7963252768949,763.4179567862268,747.5279696371092,681.9821387757355,563.1581329380845,385.4477385952317,162.28758746106874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.676930837762075,234.61031477717307,368.039049448544,508.3612559642372,616.6697515965337,617.0203564742758,617.2538001564479,370.02522461643645,259.2630806459248,355.42049578271667,155.74472049448826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.941508879354114,144.2945568514781,324.22457004439565,387.0836017883712,471.6739849895722,460.3406896391425,568.0651367115253,422.25158495948824,213.2289823917117,66.71422088419098,66.13017232427687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.219797804342505,177.59352605027215,239.2838748684417,396.4304290679195,550.539579272257,542.9448976724511,499.59818434161417,432.5333585796813,418.2792346237033,242.7887520339042,56.31587187440622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.278288924988395,106.90666192730735,281.81280305420336,290.8093183589988,363.9495379171896,442.93200049245496,514.3197814679147,454.0315592577234,402.15551088942453,291.62710350407406,90.54920160786736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.10978495346009,263.3522992742904,472.2583264524753,621.8104919551361,706.1674314741647,764.3526102238827,741.9197561081849,667.4939853316074,538.2716304841715,352.14906229942636,152.9407601815205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.01678872690094,282.1631150289563,508.94530452415125,672.6350185931984,772.765076968764,811.3213619157518,795.4313747666342,652.3052079379734,598.9104575721045,380.190129944049,182.50052982371304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.497793826341976,257.97782233052703,440.2446155690789,673.8034086160154,763.4179567862268,795.8988479369568,773.1153889435168,689.5765274725524,536.4020307058706,357.1729343654479,153.52480874143458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.0029638947934,26.40520445148294,515.8387763684735,225.96411144713073,276.6717697926124,381.59225655202727,816.2286585921817,728.3668419076904,600.896632739997,403.5576374974029,181.7996129712183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.31238717920155,290.57558177383754,504.9729541883664,654.7588562761882,745.8923993469588,781.8781676631511,769.1430386077319,699.1570913372618,582.6698655452451,404.6091592276394,182.50052982371304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.28473751498646,307.1664857754498,531.0275537621075,694.7172678311545,792.6274144536667,830.2490459629985,811.2044936231713,739.9335809402922,594.0031608956748,415.8255862854885,190.44552339827183,9.69743215729004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.10252266006182,299.6889653712135,520.7457801419146,673.6865403234349,761.6655182034958,766.455653684356,750.6825348278189,681.9821387757355,558.2508362616546,389.65382551617785,175.49018968681014,6.659735259161037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.93413263724466,269.4279859735373,510.230562839549,666.0921516266177,754.3045731888511,784.2149477087853,773.6997304064198,670.4151068401447,551.8248375876548,381.9425685267802,171.28410276586402,5.958818406666322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.32243441311549,295.9500587176008,507.54317791617297,662.8207181433277,753.4867880437756,793.4451995987417,779.8919924952586,711.8925132956699,592.4841659951157,400.2862040141127,182.50052982371304,10.515510205354287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.77956744653504,254.355783969495,507.4263096235923,590.3811225346427,745.3080578840556,773.8165986990007,755.3560949190875,686.655405964015,561.8728746226867,287.77132855788085,175.60705797939085,8.879647012214717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.60769272851323,287.88819685046144,390.12129868650027,451.5779109195085,479.73584685671165,702.8959979908744,759.6790501326143,468.75315638402384,554.511929608042,376.2174867052751,173.6208828114983,7.944993574558786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.74187054840605,225.14632630205537,434.1692217728209,645.7623409713931,740.4007612076259,590.2642542420622,645.4117360936513,557.7833630913321,506.95912935625887,368.039049448544,176.07453114971318,9.931168742451252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.91374526642787,196.05373692719638,196.63807839009937,111.81366570074819,301.09079907620287,408.34806588125207,759.3287381578614,691.2123906656919,574.1408234107722,400.63680889185446,180.1637497780788,12.968865640580256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.94098807894284,308.33487579826686,514.6703863456563,499.01413578169996,751.1500079981413,778.7238953754304,766.9231268546782,702.0782128457993,584.6560407131376,410.33424104914457,187.52469479272338,15.305645686214545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.67989473255548,307.63395894577224,504.38861272546325,642.8412194628557,745.6586627617975,780.5932022507421,759.7959184251947,603.3502810782119,577.2953886014818,393.50960046237117,187.05722162240102,15.188777393633936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51150470973835,301.9088771242672,441.41300559189597,478.099983663572,613.0477132355019,683.3842653837138,610.9446697750287,594.1200291882552,506.95912935625887,249.09817531831237,119.40805439756515,5.958818406666322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.151080495504932,50.70765834548173,80.15055969509366,151.07116040321975,80.9686377431579,53.74535524361072,184.3701296020138,255.40730569973155,19.395157217569004,144.5282934366393,68.58382066249176,0.11686829258060667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37087829984744,150.48711184330563,240.80286976900064,225.61379947237782,337.66120175828723,274.68559462471995,258.32842720826886,282.0462467363757,271.7647660191716,83.88946634870629,38.790021532149076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.370992248558615,60.87256367309418,227.24936976252846,329.1321596238144,555.5637442412675,762.483303348571,615.735098158878,598.442984401782,559.652962869633,244.30774693446318,117.30501093709208,7.010340136902856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.86867212618941,112.74831913840414,346.30711218534066,549.3711892494398,780.5932022507421,812.6066202311498,804.0775780966768,742.3872292785071,620.7589702248995,227.83371122543147,114.96823089145781,9.46398847511775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.84817080666146,374.9322283898773,593.8862926030941,749.8647496827435,835.8572594919231,865.1835854519433,850.3451200330622,770.8954771904632,639.1026057122319,449.3579991664549,210.30786088317433,22.90032728602043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.32917590610249,361.4958895789745,564.6771278386433,703.363471161197,780.2425973730005,801.6239297584619,795.6651113517955,717.2669902394331,591.6663808500405,417.2277128934668,202.7134721863573,21.84880555578389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.81018100554355,351.3312771543512,546.6838043260639,709.6723086396272,793.094594721,438.375308693767,812.3728836459885,737.1296206273247,615.8519664514588,423.41997498230535,207.50390057020653,26.054892476730046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.0577424228123,345.13872216252366,543.1786342576123,683.5008407733055,367.2209714004798,625.1987937310067,636.6489573740171,478.91806171163637,305.88122746005206,237.998616553044,117.42187922967271,11.099558765268398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.20260222574147,29.209457667439647,32.013417980407446,108.42536392487742,241.036313451173,330.5342862317927,425.1727064680256,335.44129000523355,331.93611993678206,157.38058368762785,78.98246257526543,5.024164969010392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.140740358602074,22.082249237956184,82.72107632588916,128.40486260534942,132.9615544040374,142.0746450984244,97.67641003735079,110.29496370317815,94.9890251139747,51.87604836829888,23.951849016256965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.219911753053679,2.103043460473073,37.03758294941783,62.391265670664225,110.64527567793108,79.44964284259895,94.8721568213941,57.01678872690094,116.37035749943618,96.3911517219531,46.61814681412727,1.1683900228171429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.53526282704864,345.2555904551042,531.6118952250106,662.2363766804248,415.8255862854885,359.9771875814046,482.42323178008775,379.02173992123187,599.8448181067714,197.5727318277553,203.88186220917453,27.34015079212779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.16827607410597,172.6862293738424,347.12489733041605,397.9494239684784,347.35863391557723,378.9048716286512,445.3856488306699,382.293173404522,512.6842111777639,293.49641037938585,150.48711184330563,20.913859215139038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.2053382231125,366.05258137766265,500.6497060718506,586.8762453691802,685.8379137219288,717.7344634097556,689.1090543022299,627.0683935093076,511.86613312969973,301.4414039539448,153.52480874143458,22.432854115698003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.64864642442458,314.41056249751387,397.01477053082255,446.67061424307883,468.5194197988626,521.0963850196562,629.6386172371142,534.8833287083007,308.91892435818113,170.5831859133693,84.70725149378164,8.996515304795325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.9479574693522,162.87192892397175,257.7440857453659,692.0301758107672,764.8200833942053,798.4693645677522,776.6205590119686,712.8271667333258,593.30224404318,408.8152461485857,97.79327832993141,28.74198449711723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.78938678302663,351.56472083652335,325.8604332375352,454.61590072062654,583.3710753007288,763.6516933713881,739.2323711848088,674.0371452011767,563.0412646455038,400.40307230669333,116.60409408459738,16.707772294192893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.951849016256965,121.62796615061885,212.41090434364742,231.45545668347458,340.93263524157743,491.88692735221656,539.0894156292469,523.31629677271,593.30224404318,279.1254181308273,90.78293819302857,11.917343910343716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.61402736980014,394.7948587777688,594.7043706511582,733.7413188514537,814.1256151317086,845.2043796744601,823.0052621439235,749.8647496827435,626.951525216727,446.67061424307883,222.34236598908763,33.181808003224575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6358631931395695,161.00232914567096,383.9287436946726,576.8282083341483,692.2639123959285,772.6482086761835,802.5585831961179,810.5035767706768,712.2431181734115,593.1853757505994,422.95279471497184,215.4488941447653,34.35019802604173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.958818406666322,168.59701074547684,395.61264392284414,585.0066455908793,717.1504148498414,789.472849262957,811.5550985009131,792.1599412833441,726.2635055442287,611.1784063601899,438.02470381602524,225.02945800947484,36.570109779095404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.322955213526752,145.4629468742952,280.7612813239669,423.7705798600472,476.4644133734212,592.7179025802769,509.06217281673185,668.1949021841021,362.66427960179186,379.1386082138124,414.0731477027572,202.94720877151855,33.064939710643976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.59712469418804,207.73763715536774,193.24977661422847,213.57929436646455,339.17990375585725,442.347659029552,263.5860358594516,247.11200015041985,253.8883107991726,157.61402736980014,47.78653683694441,19.51202551014961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.979091828771935,161.35293402341281,152.9407601815205,729.5349390275186,829.781865695665,866.1182388895993,822.0706087062674,754.8886217487651,632.9100507204047,452.51256435716436,223.74419969407703,36.68697807167601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.20260222574147,186.12256818474515,428.9113202186493,641.3225174652856,785.3836306345913,870.3246187135343,896.8466914575978,868.1044140574918,786.7854643395808,638.2848205671565,337.54433346570664,184.60357328418613,39.491231287632715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.786943688644502,186.7066167446592,421.5506681069935,619.3571365199101,753.2530514586143,831.8849091561382,857.1217235848038,831.0671240110628,756.8750898196464,631.0407438450926,439.5436987165842,228.30089149276498,40.54275301786926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.240592026859396,191.9645182988308,423.65371156746664,608.2572848516528,734.0916308262068,805.0122315343327,826.5104322123748,800.5724080282254,730.9370656354971,615.150756695975,441.9973470547991,228.65149637050686,39.491231287632715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.408689146687614,188.45934823037936,417.3445811860474,606.8554511466633,734.9097088742708,707.2189532044013,839.4792978529549,816.4623951773427,747.4111013445288,627.0683935093076,437.9078355234446,227.13250146994784,39.958411554966226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.46050377991308,182.50052982371304,402.3892474745858,412.32041621703695,370.02522461643645,416.29305945581086,187.17408991498158,583.9551238606429,728.6002855898628,601.0135010325776,426.4579647834234,214.1636358293676,40.659621310449864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.87616231701004,177.12605287994975,255.40730569973155,456.3683393033577,705.7002512068314,606.8554511466633,811.6719667934938,786.4348594618391,722.758335475777,610.0100163373729,441.2961372993153,225.14632630205537,41.24366987036397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.796990922558432,180.28061807065936,387.7845186408659,461.8596845397016,561.7560063301062,246.64452698009742,530.9106854695269,671.5834968629617,562.5737914751815,327.3794281380941,212.41090434364742,99.31198032750144,37.97223638707376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.408689146687614,30.611584275418004,123.0300927585972,160.06767570801503,197.9230438025082,376.56809158301695,558.1339679690741,331.23491018129846,311.72317757413776,188.22561164521812,157.38058368762785,94.8721568213941,41.24366987036397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.216427057849002,64.37773374154563,413.37193794727347,439.6605670091648,523.1994284801293,555.2131393635257,523.6669016504517,589.3296008044061,526.3539936708388,492.7047124972919,341.1663718267387,219.88871765087268,44.7488399388154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1683900228171429,10.865822180107184,44.16479137890129,68.11634749216934,70.56999583038423,112.63174374881244,139.0369482002954,324.2248629473845,285.66828509740776,216.50041587500192,140.08846993053191,40.07527984754683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.274804229783722,206.68611542513128,432.41649028710066,602.2987593479752,721.0058968930458,791.926204698183,814.2424834242893,790.6412392857741,727.315027274465,610.7109331898674,443.98352222269165,235.31123162966784,45.56662508389073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.72845256799861,206.8026908147229,419.3307563539398,590.0305176569009,709.0882600797133,646.2295212387263,808.0499284324617,777.3214758644632,713.1777716110678,595.9893360635673,133.8962078416933,231.80606156121644,47.43622486219151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.546237713073936,213.69616265904517,445.6190925128422,634.896225888297,765.8716051244419,841.4654730208475,862.9636736988896,739.2323711848088,585.2403821760406,645.6454726788122,461.8596845397016,199.9095118733896,47.55309315477211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.181808003224575,215.4488941447653,445.0350439529281,632.6766070382323,763.1842202010657,840.0636393158583,862.6130688211477,840.2970829980304,767.5071754145926,643.5424292183392,465.0142497304112,148.15033179767133,48.487746592428046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.583934611202935,216.26667928984062,429.3787933889718,621.1095751026412,748.6963596599263,822.4209206810203,843.6853847739012,820.0841406353862,746.3595796142923,421.7844046921548,440.828957031982,233.0913198766142,51.87604836829888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.4532414865148,217.66880589781903,430.78091999695005,602.1818910553948,719.9543751628092,787.0192009247421,805.9468849719887,702.4285248205521,722.1742869158627,604.5186711010291,442.2307907369713,240.56884028085054,53.04443839111601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.271319534579035,222.45923428166822,435.5710554778104,621.6936236625554,744.7240093241415,814.008746839128,838.6615127078796,816.111790299601,568.9997901491812,631.1576121376731,456.6020758885189,240.2185283060976,51.99291666087946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.62860089974129,82.13702776597505,265.2216061496022,453.564086087401,570.9862582200626,609.4256748744699,641.3225174652856,764.9369516867861,696.5868676094552,583.604518982901,424.00431644520853,226.5484529100337,50.70765834548173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.97223638707376,147.6828586273489,320.13535141603006,437.79096723086406,415.3581131151661,718.785985139992,368.1559177411247,697.2877844619501,450.64325748185263,414.0731477027572,241.73723030366767,125.95121426713452,40.54275301786926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.333295350429607,72.90677587601851,347.35863391557723,256.8094323077099,500.53283777927004,581.9686557897613,593.4191123357607,285.31768021966593,279.94320327590265,280.41067644622507,202.59660389377683,115.31883576919962,34.35019802604173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42588472528866,106.78979363472672,308.10113921310574,427.62635480624044,283.09776846661225,644.2433460708339,682.7999239208108,528.2235934491397,463.96272800017465,304.59596914465436,213.3458506842923,109.36001736253333,36.219797804342505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1683900228171429,108.7759688026192,25.82115589156883,39.72496787279394,152.5901553037787,307.98427092052515,397.3653754085642,314.1768259123527,282.63058819927875,321.53747802400846,260.78178264349486,147.91659521251012,42.52892818576173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.74134974799478,138.21916305522006,132.49408123371495,521.0963850196562,439.6605670091648,258.0946906231076,329.01529133123375,214.8645526818623,187.9918750600569,175.95766285713262,44.7488399388154,24.535897576171077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.567031935590824,35.51858804885887,87.86210958748018,330.3002567436426,747.878574514851,809.6857916256012,832.8195625937941,715.2808150715407,749.5141448050018,632.9100507204047,450.9938623595945,246.52765868751686,55.9652669966644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.33318140171843,235.89557309257088,445.6190925128422,607.4394997065774,719.9540822598202,783.8646357340324,800.3386714430643,773.9334669915812,707.4526897895623,595.0546826259113,436.0385286481328,237.8817482604633,53.04443839111601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.09944481655722,233.20818816919478,439.5436987165842,597.2745943789648,703.8306514285305,764.9369516867861,781.4109873958175,760.8474401554314,700.0917447749179,592.8347708728576,437.0900503783692,240.6857085734312,54.91374526642787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.25401000726684,235.31123162966784,443.98352222269165,605.5701928312657,717.6175951171748,780.2425973730005,796.9503696671933,807.6993235547199,710.8409915654332,604.1680662232873,446.67061424307883,246.17705380977506,57.01678872690094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.188663444922774,234.0259733142701,438.1415721086058,595.0549755289002,707.3358214969818,767.7409119997536,783.5140308562906,708.1536066420572,697.4046527545306,589.095864219245,431.36496855686414,238.46579682037742,58.30204704229869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.6561366152452,232.74071499887242,422.71905812981066,610.1268846299536,722.8752037683577,701.7276079680572,810.8541816484184,784.4486842939467,716.0986002166161,606.5048462689215,433.00083175000384,239.63418684319458,58.65265192004051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.33318140171843,196.2874735123576,370.37582949417833,529.2751151793763,380.190129944049,408.4649341738328,703.363471161197,692.7310926632622,635.714303936361,469.45407323651847,426.6914084655957,209.84068061584082,59.93791023543826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.03061355900847,208.20481742270127,344.2040687248677,471.440248404411,485.9281089455503,590.1473859494813,658.0302897594786,624.4978768785121,497.9626140514636,288.58940660594516,209.13947086035716,149.78590208782197,43.229845038256435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.968865640580256,149.78590208782197,277.72329152284897,372.011399784329,528.5739054238926,559.1854896993106,626.6009203389851,740.2841858180342,670.2982385475641,565.7283566658908,413.6056745324347,226.66532120261436,62.625002255825436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.594274748105796,130.74134974799478,271.7647660191716,390.2381669790808,362.1970993344584,375.16596497503855,560.4707480147083,535.2336406830535,605.6870611238463,488.73236216150696,419.68136123168165,233.441924754356,64.84491400887914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.31587187440622,232.5072713167001,435.33761179563805,598.6767209869433,558.8351777245578,751.5006128758832,766.105048806614,741.8028878156042,676.7242372215637,297.0015804478374,425.2895747606062,234.84375845934542,64.14399715638442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.68000868126666,230.4039349532381,429.26192509639117,352.84997915192116,603.4668564678035,774.1669106737535,793.3283313061612,741.3357075482708,579.5153003545355,455.43368586570176,343.2694152872116,185.88883159958388,48.721483177589256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.532412880966405,8.879647012214717,125.4837410968121,247.11200015041985,558.8351777245578,380.65760311437134,331.58551505904035,511.165216277205,517.1240346838712,269.31111768095667,182.38366153113242,130.04043289550006,67.76603551741646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.87256367309418,260.54833896132254,483.70819719249664,654.2913831058659,771.0126383860327,836.4416009548261,850.4619883256427,819.1494871977301,748.8132279525073,631.9753972827485,467.5847663612067,255.75791057747338,68.58382066249176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.989431965674804,250.61687731588242,450.4095208966913,608.6078897293945,714.9302101937986,774.5175155514953,790.2906344080322,771.3629503607857,702.6622614057133,598.2092478166209,442.1142153473797,250.0328287559683,68.35008407733056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.583934611202935,246.76139527267804,445.0350439529281,602.1815981524057,712.3596935630034,773.3491255286783,789.122244385215,555.4465830456978,707.4526897895623,595.2884192110727,440.2446155690789,247.46231212517282,67.41543063967464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.87256367309418,238.81640169811928,431.36496855686414,583.604518982901,689.2259225948105,747.9954428074318,763.7685616639689,660.7176746828546,689.4596591799718,141.95777680584382,223.3938877193241,245.47613695728032,72.08899073094321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.67652398606197,195.23595178212102,426.574540173015,576.94478372374,680.1128319004238,738.9989275026365,655.1094611539303,498.78039919653884,193.0160400290673,519.6942584116779,337.1937285879648,242.08783518140945,73.49082443593262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.09247542614787,234.61031477717307,425.1727064680256,576.8279154311593,682.7999239208108,742.8544095458408,414.0731477027572,750.2153545604854,677.6588906592198,574.7248719706863,425.2895747606062,207.0364273998841,71.73838585320136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.27439737808362,239.2838748684417,440.9458253245625,599.961979302341,709.9063381277773,772.765076968764,790.2906344080322,770.8954771904632,706.0505631815843,596.4568092338898,429.1450568038105,246.52765868751686,72.32243441311549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.97560713356727,236.5964899450656,425.5230184427785,593.8862926030941,708.8548163975411,771.0126383860327,787.8369860698174,765.2872636615386,699.9748764823372,573.2061699731162,423.65371156746664,244.30774693446318,72.90677587601851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.25749470247151,228.76836466308743,387.7845186408659,520.0448632894196,677.7757589518005,683.2673970911333,625.3156620235875,689.8099711547247,584.4225970309652,521.6807264825592,379.25547650639305,240.45197198826992,73.84142931367445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.4943091311373,200.02638016597015,418.7464148910369,564.9105715208158,665.7415467488761,721.7071066485295,741.1019709631095,721.9405503307016,398.41689713880083,463.96272800017465,414.18972309234886,201.19447728579846,76.99599450438406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.24704061685748,229.9367546859046,411.5026310719617,558.1339679690741,661.6523281205107,720.655292015304,740.634497792787,719.136297114745,656.3944265663389,484.40940694798,383.69530001250035,183.7857881391108,69.6353423927283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.89992043432034,234.49344648459248,367.92218115596336,479.8527151492923,602.415334737567,519.2270781443443,541.1924590897198,576.3607351638259,513.0345231525168,508.127519379076,374.4650481225439,146.1641566297789,71.62151756062076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.44627209610545,224.09480457181888,363.01488447953363,494.80804886075384,603.5840176633731,653.4735979607905,704.0643880136917,657.4459482965755,601.7144178850723,581.3846072298472,434.63640204015434,253.1873939466779,71.85525414578198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.821041942857654,183.435183261369,363.48235764985606,492.47126881511963,573.4396136552887,625.7831351939097,672.9856234709401,630.4566952851785,621.6936236625554,510.69774310688246,336.843123710223,224.91258971689416,73.14051246117974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.93791023543826,225.96411144713073,325.8604332375352,481.72202202460403,544.3473171834185,468.63628809144325,248.98130702573172,452.629432649745,567.9485613219335,456.71894418109946,357.1729343654479,223.51075601190476,74.19203419141627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.92408540333073,220.2393225286145,389.18664524884423,488.61549386892636,600.4291595696748,626.2503154612434,678.8275735850258,611.528718334943,541.8936688452036,433.4680120173372,341.86728867923335,217.90254248298027,29.56006254518147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.54960845956745,236.01214848216256,420.9663266440905,567.4810881516113,668.5457999648329,725.9131935694757,742.5040975710878,723.2258086460995,663.5216349958224,566.3126981287941,425.1727064680256,249.33191190347358,80.033984305502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.06831045713749,234.61031477717307,414.8909328478325,560.9382211850308,662.3532449730052,718.551955651842,350.27946252112565,399.3515505764567,495.7427022984098,560.0032748443859,415.3581131151661,244.65835181220498,74.30890248399687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99947919958873,128.28799431276883,405.77754925045656,549.0205843716982,650.2021644775002,549.2543209568594,512.5673428851833,320.6028245863525,77.4634676747065,260.66491435091433,286.83667512022487,202.47973560119613,75.82760448156691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.508133963244845,240.6857085734312,433.9354851876597,586.8762453691802,693.5488778083374,754.5383097740123,772.6482086761835,647.3979112615436,698.6899110699285,591.5495125574597,445.15191224550864,262.4176458366344,80.9686377431579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42925547178217,232.39040302411945,411.85323594970345,555.096271070945,655.810085103436,712.9440350259064,732.8063725108087,716.6829416795192,659.3155480748762,562.8075280603426,309.03579265076166,210.77533405349675,83.88946634870629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.91026057122319,235.42809992224846,266.74060105016116,563.9759180831597,366.6369228405657,728.7171538824434,736.3115425792603,561.8728746226867,663.7553715809837,564.793703228235,428.44413995131583,254.82325713981743,82.72107632588916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.91026057122319,232.97445158403357,414.4234596775101,560.9382211850308,655.6935097138443,537.6872890212685,741.2188392556901,714.3461616338848,657.7965531743173,561.9897429152674,422.3684532520689,252.60334538676378,85.05785637152346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.01330403169626,166.7274109671761,410.21737275656386,551.2404961247519,649.5009547220168,707.3358214969818,724.6276423510889,702.779129698294,646.4632578238878,406.82907098069313,288.3556700207838,240.21823540310868,78.04751623462059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.01330403169626,229.4692815155821,405.6606809578759,550.4227109796765,651.9546030602316,387.43391376312417,517.3574783660437,113.56639718646838,625.1987937310067,559.3023579918911,435.6879237703909,259.37994893850544,80.38429628025489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.6111774237179,230.4039349532381,413.2550696546928,558.3677045542353,661.5354598279298,498.31292602621636,747.9951499044428,593.30224404318,281.81280305420336,30.027242812514967,45.917229961632536,42.412059893181116,24.886502453912893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.6111774237179,230.63767153839925,408.1143292960908,554.3953542184503,657.4459482965755,617.0203564742758,320.7196928789332,479.8527151492923,667.611146527177,563.1581329380845,426.1073599056815,219.88871765087268,89.4976798776308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.803846364256614,225.61379947237782,400.98741376959634,442.93200049245496,651.1368179151561,457.6535976187553,288.1219334356227,435.1038752104768,555.6803196308591,367.92218115596336,100.71410693547979,6.425998673999825,82.83794461846978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.6111774237179,227.9505795180121,409.16585102632735,557.9002313839128,651.4874227928981,511.6326894475274,365.00105964742613,539.2062839218274,563.3915766202567,563.6253132054179,413.37193794727347,109.59375394769451,49.773004907825786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.4943091311373,228.65149637050686,407.53028073617673,553.8110127555474,656.7450314440807,479.3852419789698,166.7274109671761,639.1026057122319,579.048120087202,423.06966300755255,50.123316882578685,87.86210958748018,63.55965569348138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.84154326238561,144.17768855889747,120.34300073821005,130.97508633315599,217.90254248298027,310.0873143809983,599.8448181067714,526.2371253782583,159.36675885552037,30.377847690256797,135.76551471700515,98.49419518242613,59.353568772535226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.85873884098665,228.30089149276498,408.34806588125207,557.4330511165792,649.384379332425,582.5529972526647,732.1054556583142,709.7894698351967,651.9546030602316,557.9002313839128,432.8839634574232,261.1323875212367,85.64219783442648,0.8177851450753229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.264350144169704,228.30089149276498,415.3581131151661,567.4810881516113,677.5423152696281,539.9072007743222,675.9064520764887,518.0586881215272,609.3088065818893,545.1651023284936,438.95935725368116,258.56187089044107,94.7552885288135,0.8177851450753229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408575197976454,226.78218949519496,404.4922909350589,509.9968262543878,649.8515595997585,627.3018371914799,601.0135010325776,672.167545422876,462.32715771002404,482.7735437548406,432.76709516484254,263.23543098170967,85.52532954184588,0.9346534376559296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.33974394042769,235.0774950445066,421.31693152183226,566.8967466887083,605.6870611238463,637.9342156894147,782.3456408334736,756.1741729671518,697.7549647292834,599.8451110097603,443.3991807597885,269.7782979482902,84.00633464128691,1.7524385827312523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.74535524361072,189.86147483835774,342.3344689465669,496.9110923212269,584.7729090057181,636.5320890814364,672.4012820080371,716.6826487765303,656.8618997366614,564.0927863757403,429.7293982667135,261.4829923989785,86.69371956466303,0.7009168524947161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.01678872690094,210.65846576091613,339.88111351134086,327.9634766980082,278.42450127833257,454.4990324280457,620.87583851748,454.4990324280457,576.0101302860842,465.8320348754865,363.2486210646948,90.89980648560915,74.42577077657748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.264350144169704,174.43866795657368,411.9701042422841,201.8956870412821,74.77608275133038,54.796876973847255,224.09480457181888,421.31693152183226,714.5796053160569,516.5396932209683,333.3382465447605,237.53114338272155,96.04054684421124,1.8693068753118591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.57696522079358,210.54159746833557,322.93960463198675,582.6698655452451,676.9579738067251,775.5690372817318,645.6454726788122,569.5841316120843,312.65783101179375,388.48543549336057,201.42821387095958,86.3431146869212,0.9346534376559296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.99291666087946,225.02945800947484,341.7504203866528,551.0067595395906,650.319032770081,710.1397818099497,648.3328576021886,615.5013615737167,663.0541618255,561.7560063301062,428.67787653647696,263.11856268912913,89.14707499988899,1.7524385827312523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40509050277178,222.8095462564211,403.20703261966105,549.4880575420207,654.875724568769,720.0712434553897,739.4661077699701,435.4541871852297,677.0748420993057,572.972433387955,415.5918497003272,268.0258593655589,89.26394329246959,2.803960312967789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.31587187440622,221.75802452618458,406.01128583561785,477.9834082739804,365.46853281774855,145.93042004461762,768.4421217552373,725.5625886917337,698.6899110699285,489.6670155991629,145.4629468742952,209.13947086035716,90.08202134053384,2.803960312967789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.53578362745991,218.72032762805557,400.63680889185446,551.2404961247519,664.1059764587253,726.6141104219704,747.2942330519479,117.5387475222533,85.87564151659876,264.63755758968813,341.04950353415796,187.7581384748957,63.32621201130909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.24018517515929,219.07093250579737,402.2723791820052,553.9278810481278,662.0026400952635,155.51098390932708,139.2706847854566,133.07812979362905,247.46231212517282,321.53747802400846,343.1525469946312,261.24925581381734,89.96515304795322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.75232463402008,200.7272970184649,384.5130851575757,550.890184149999,465.24798631557235,201.8956870412821,542.0105371377842,560.4707480147083,443.3991807597885,455.0830809879599,220.1224542360339,265.10503076001055,50.59079005290111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.74187054840605,125.95121426713452,323.29020950972864,429.6125299741328,24.41902928359047,56.31587187440622,80.38429628025489,172.9199659590036,367.10439601088814,551.2407890277408,353.90150088215773,12.151080495504932,91.01667477818977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.68000868126666,216.50041587500192,394.7948587777688,543.0620588680207,643.075248951006,731.2876705132387,752.4352663135389,703.4800465507888,649.0337744546831,480.55363200178687,422.60218983723007,258.67873918302183,100.2469266681463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.601130189803975,208.32168571528192,378.4373984583288,535.9348504385373,649.2675110398444,562.5737914751815,614.0992349657383,724.3941986689168,662.3532449730052,561.1716648672029,412.55415280219836,253.42113053183914,86.81058785724363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.78305214173973,210.0744172010021,382.0594368193608,526.7045985485807,564.209361765332,647.6316478467048,624.2641402933509,616.3191467187921,553.5772761703861,482.07262690234586,371.77766319916776,252.13587221644138,94.7552885288135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.44627209610545,205.9849056696476,373.8807066596408,515.0209912233983,624.7316134636734,523.31629677271,436.6225772080469,701.6107396754767,106.90666192730735,168.94732272022978,189.86147483835774,262.65138242179563,88.21242156223306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.796876973847255,207.0364273998841,377.2690084355117,519.2270781443443,623.2126185631142,685.3701476486174,464.5470694630777,436.0385286481328,651.9546030602316,552.7594910253107,422.3684532520689,262.88482610396795,100.1300583755657,0.7009168524947161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.64231178313766,210.30786088317433,388.13512351860777,536.6357672910319,642.4909074881027,703.4803394537777,654.875724568769,619.2402682273295,379.8395250663072,492.8215807898725,392.45807873213454,247.5791804177534,98.02701491509262,0.7009168524947161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.6561366152452,199.32517041048652,314.52713788710565,476.4644133734212,588.745552244492,566.8967466887083,584.5391724205571,425.7567550279397,518.2924247066884,436.6225772080469,381.35851996686614,247.22857554001155,34.11675434386943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.61855366582736,66.9479574693522,187.7581384748957,217.43506931265784,444.4507024900249,619.9411850798242,578.4637786242988,575.3092134335894,523.0825601875487,401.5714623295103,279.1254181308273,212.87837751396984,81.90329118081385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.17483861281523,130.74134974799478,202.47973560119613,350.51319910628683,532.3128120775051,536.5191919014403,501.0003109495925,624.9650571458457,617.2538001564479,462.0934211248628,367.2209714004798,189.86147483835774,67.41543063967464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.697318208578864,199.79264358080897,367.3378396930604,511.165216277205,466.76698121613134,542.4777174051177,235.89557309257088,670.7657117178867,595.4052875036531,432.41649028710066,110.76214397051169,48.83805856718094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.824526638062345,200.02638016597015,367.6884445708022,515.6050397833123,629.1714369697808,387.2004700809519,632.6766070382323,638.8688691270706,407.2965441510155,508.8284362315706,331.70238335162094,221.64115623360402,63.67652398606197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.78653683694441,202.83034047893798,382.52690998968325,469.92154640684095,545.1651023284936,575.6595254083422,469.8046781142604,446.3203022683258,555.4465830456978,563.7421814979987,381.47538825944673,248.7475704405705,97.32580515960899,0.7009168524947161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.188663444922774,200.61042872588433,376.1006184126945,526.1205499886665,634.1953090358022,698.9236476550897,635.8311722289417,715.514551656702,658.9649431971344,567.5979564441917,431.9493100197672,263.46916756687096,89.3808115850502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37087829984744,199.79264358080897,328.66468645349187,453.564086087401,422.60218983723007,173.85461939665956,114.96823089145781,283.09776846661225,556.615265971504,407.8805927109297,335.67502659039474,261.71643608115073,71.9721224383626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.594274748105796,140.78938678302663,382.877514867425,217.78567419039962,516.3059566358071,513.2685526406669,120.81018100554355,175.72392627197135,335.3244217126529,325.51012126278226,259.73026091325835,144.7620300218005,28.274804229783722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.38133238546147,148.85124865016604,53.979091828771935,144.8786054113922,173.85461939665956,329.83307647630915,344.5546736026094,382.52690998968325,404.2585543498976,408.69837785600504,51.408575197976454,129.33922314001643,80.50116457283548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.656250563956359,118.35653266732865,178.64504778050872,298.1699704706545,681.8652704831549,572.972433387955,747.0607893697759,493.4059222527755,309.7370024062453,541.4261956748811,440.2446155690789,266.85746934274175,93.00284994608224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.1406264098909,204.4662036720776,398.5334725283925,573.4396136552887,689.8099711547247,303.3107108292565,630.1060904074368,741.6860195230237,681.8649775801658,589.4464690969868,449.007394288713,203.64812562401332,85.29159295668468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.52892818576173,201.19447728579846,385.91521176555415,538.9725473366664,646.2295212387263,710.9575669550252,510.69774310688246,722.0574186232823,447.4886922911429,574.3745599959334,433.2342754321761,262.53451412921504,94.6387131392218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.865708231396006,195.82000034203514,319.08382968579355,479.3852419789698,564.793703228235,631.2744804302538,716.2154685091967,698.9233547521006,321.65434631658906,420.3822780841765,425.63988673535914,258.21155891568833,82.37076435113626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.229845038256435,192.5485668587449,368.389361423297,519.9279949968392,628.5870955068776,693.1985658335844,715.514551656702,709.6726015426161,654.875724568769,563.5084449128374,429.26192509639117,259.0293440607636,91.95132821584568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.55657784997679,193.9506934667233,380.190129944049,535.3505089756342,477.8665399813997,257.7440857453659,745.6586627617975,720.0712434553897,691.6795709330255,596.1062043561477,454.148427550304,268.0258593655589,85.64219783442648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.70080290378354,193.132908321648,354.6027106376413,370.7261414689312,172.80309766642299,440.9458253245625,634.3121773283827,574.491428288514,475.1791550580237,472.72550671980866,321.53747802400846,217.43506931265784,84.82411978636225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.36402285814926,157.96463224754197,327.02882326035234,490.7188302323883,541.8936688452036,632.3260021604904,733.2738456811313,614.3329715508996,565.7283566658908,523.0825601875487,428.67787653647696,223.8610679866576,80.6180328654161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.532412880966405,192.43169856616433,383.3446951347586,538.0378938990103,647.2813358719519,711.4250401253476,512.6842111777639,92.88598165350164,320.95342946409437,549.3711892494398,453.0969058200674,234.7271830697537,82.83794461846978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.505056119740246,152.35641871861748,315.8123962025033,414.5403279700906,569.9344435868372,360.67810443389936,297.93623388549327,422.017848374327,468.05223953152915,398.5334725283925,264.8712941748493,119.6417909827264,48.487746592428046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.46050377991308,131.0919546257366,143.9442448767252,151.77237015870338,436.6225772080469,372.4788729546514,380.77417850396307,572.1546482428797,538.6222353619133,513.5019963228392,302.84353056192316,126.53526282704864,82.60420803330857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.81767119636415,188.34247993779877,277.02237467035417,276.55490150003186,654.7588562761882,535.8179821459566,532.1959437849247,727.315027274465,667.6108536241878,575.8932619935033,305.1803106075574,193.83382517414262,26.87267762180536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.11675434386943,188.45934823037936,372.8291849294043,527.522383693656,637.2332988369201,700.7929545304014,723.4595452312607,706.9852166192401,261.1323875212367,572.2715165354604,425.5230184427785,254.23891567691442,82.48733974072795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.546237713073936,186.47317306248686,373.17978980714616,526.4708619634195,634.5459139135438,698.6899110699285,554.0447493407083,738.0642740649803,651.9546030602316,562.2231865974396,427.74293019583223,253.8883107991726,71.03746900070665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.443194252600865,146.9819417748542,372.2451363694903,527.7561202788172,639.3363422973931,702.6622614057133,725.0951155214112,708.6210798123798,653.4735979607905,416.1761911632302,424.1208918348002,248.1635218806564,81.20237432831912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.642425731848828,98.84480006016796,318.49978112587945,299.6889653712135,459.8735093718092,571.6871750725574,243.72369837454903,223.62733140149638,288.1219334356227,494.34057569043136,435.4541871852297,252.9536573615167,82.72107632588916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.611584275418004,182.26679323855183,372.36200466207083,532.3128120775051,639.3363422973931,559.8864065518053,738.0642740649803,508.8284362315706,390.47190356424204,458.3545144712501,427.50948651365997,249.33191190347358,72.67303929085729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.8450279575903,182.14992494597126,373.17978980714616,529.9760320318709,640.6213077098021,546.8006726186445,543.5292391353543,345.95650730759894,241.6203620110871,287.5375919727196,373.530394684888,245.35956156768864,78.74872599010423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.546237713073936,179.69656951074523,365.58540111032914,523.31629677271,639.4529176869847,705.4665146216701,513.268259737678,718.551955651842,465.0142497304112,515.6050397833123,308.4517440908476,148.96811694274663,53.3947503658689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.9618962501709,179.46283292558402,366.6369228405657,523.7837699430323,635.714303936361,596.4568092338898,618.188453594104,583.7213872754817,530.7938171769464,560.3538797221277,418.7464148910369,243.84027376414082,76.64568252963116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.93802418414944,152.5901553037787,341.6335520940723,514.787254638237,548.6702723969452,605.5701928312657,499.24787236686126,712.7102984407452,650.319032770081,553.3435395852248,407.8805927109297,224.32854115698,61.69034881816951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.539382271375755,137.05077303240293,272.4656828716663,508.59469964640954,626.8346569241463,698.3393061921864,727.899368737368,604.4018028084482,623.2126185631142,517.1240346838712,330.65086162138437,215.68263072992653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.068717308837577,132.26034464855374,289.9915332139234,416.1761911632302,506.6085244785169,539.5568887995694,481.4882854394429,158.0815005401226,266.9743376353224,161.1191974382516,280.5275447388057,237.99832365005506,73.49082443593262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.508540814944936,179.57970121816464,373.530394684888,536.9863721687738,652.3052079379734,574.0239551181918,571.9209116577185,433.8186168950791,680.5800121677572,575.0754768484281,430.6640517043695,246.99513185783928,66.71422088419098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.93802418414944,178.9953597552616,375.3997015601998,538.1547621915911,451.81164750466974,469.1034683587767,782.4625091260542,758.9781332801197,672.9856234709401,576.1269985786648,433.70174860249847,247.92978529549518,64.4943091311373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.12023903907411,176.07453114971318,370.49240488377,529.3919834719568,642.0234343177802,708.0367383494768,733.8578942410454,638.7520008344901,524.7184233806884,458.58825105641137,272.58255116424687,205.86803737706697,66.83108917677157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.23681442866579,177.7101014398639,374.34817982996316,535.701113853376,650.2018715745113,716.3323368017772,738.6483226248946,721.8236820381212,668.0783267945103,570.4019167571596,425.7567550279397,240.56884028085054,63.32621201130909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.718112431095754,176.7754480022079,374.5819164151245,537.804157313849,649.9687207953282,715.2808150715407,616.0854101336307,310.9053924290625,260.1977340835808,576.1269985786648,393.27586387720976,211.12593893123855,53.51161865844953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.484375845934547,175.0230094194767,372.71231663682363,536.285455316279,649.5012476250056,326.7950866751911,692.8479609558427,728.4834172972821,145.69668345945644,146.74820518969298,333.68885142250235,179.81343780332585,57.36739360464277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.54972240827861,175.2567460046379,375.1662578780274,538.738810751505,675.5558471987467,751.5006128758832,630.8070072599313,482.8904120474212,486.5124504084533,463.96272800017465,183.55205155394958,241.97096688882888,58.30204704229869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.783458993439822,116.01975262169435,150.2533752581444,278.19076469317145,373.17978980714616,485.9281089455503,381.8257002341996,263.5860358594516,191.26330854334716,49.188663444922774,220.1224542360339,1.7524385827312523,24.302160991009863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.944993574558786,37.03758294941783,193.71695688156208,211.59311919857208,328.19721328316945,359.15940243632934,613.9823666731579,409.9836361714027,568.4157415892671,240.2185283060976,120.92704929812416,48.487746592428046,14.604728833719829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.707772294192893,101.29844839838286,149.78590208782197,301.5582722465253,527.4058083040643,586.2919039062772,270.7129513859461,502.51930585015145,101.53189208055514,571.3365701948155,407.2965441510155,155.6278522019077,55.8483987040838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.670075396063893,117.18814264451149,231.80606156121644,491.77005905963586,637.583610811673,388.0182552260271,611.2952746527708,457.88704130092765,410.80142131647796,562.2234795004284,398.3000288462202,194.41816663704566,44.281366768492994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.563547240386146,169.53166418313282,367.2209714004798,532.1959437849247,649.0337744546831,716.6829416795192,742.9712778384213,241.50378662149535,278.2713130151255,221.15405856302365,216.0695555782949,186.9403533298204,47.903405129525005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.446678947805538,170.70005420594998,368.11637583761984,328.4007808604716,330.76626539902037,326.82789180995064,345.48874123428755,355.73302327189833,72.2058590235238,131.79287147823132,241.97096688882888,212.64464092880863,48.13714171468622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.893471844322251,71.50464926804015,224.56227774214128,250.26656534112945,122.67978078384432,62.27439737808362,112.74831913840414,162.05385087590753,209.95754890842144,208.78915888560434,230.7545398309799,206.4520859369811,46.03409825421315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.810815754665967,82.13702776597505,221.40741964844275,349.2282336938781,439.0765184492506,523.0825601875487,477.3990668110773,228.06744781059268,400.2862040141127,353.43432061482423,251.318087071366,126.53526282704864,27.690462766880692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9072966764297865,99.19511203492084,230.17049127106574,244.8920883973662,137.16764132498352,325.9773015301158,320.0184831234495,449.8254723367773,464.3133328779165,534.4158555379782,333.6885585195134,171.40097105844464,24.886502453912893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.123723734278787,112.74831913840414,262.3007775440538,349.34510198645864,474.24450162036766,491.5363224744748,637.8173473968343,603.934329638126,558.2508362616546,490.4848007442382,332.63703678927686,142.3083816835856,29.676930837762075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.87616231701004,173.15370254416482,385.33087030265096,562.106318304859,685.3701476486174,757.2254017943994,652.7726811082957,625.4325303161681,694.0163509786598,494.6911805681732,408.93211444116616,192.43169856616433,38.673153239568464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357167416451077,167.66206440483205,371.07674634667313,541.6599322600423,376.1006184126945,735.9612306045075,552.4091790505579,614.3329715508996,666.2090199191986,413.0216259725206,54.32969670651378,139.5041284676289,37.621631509331934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.254123955978004,165.20870896960605,296.88471215525675,532.4296803700856,646.1129458491348,357.1729343654479,206.68611542513128,458.3545144712501,661.0679866576075,547.2681457889669,394.44425390002704,83.53886147096449,36.92071465683723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.61855366582736,164.3906309215418,362.3139676270389,542.5945856976982,666.0921516266177,737.2461960169162,763.6516933713881,744.9574530063138,678.7104123894565,547.1512774963862,390.8222155389949,199.0914338253253,34.583934611202935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9346534376559296,258.32842720826886,422.0181412773159,613.5151864058242,679.41162214494,704.6484365736056,680.2294072900154,529.6254271541292,367.5715762782215,218.95406421321675,101.88249695829695,25.82115589156883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.295598452300608,152.82389188893987,336.1422068577283,501.2340475347537,358.8087975585874,545.6322825958273,488.8492304540876,703.9475197211113,630.5732706747701,522.6153799202151,373.2966580997267,187.9918750600569,31.429369420493327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.735421958407965,157.84776395496138,355.53736407529726,521.6807264825592,631.0407438450926,588.1612107815889,724.7445106436694,700.325774263068,639.9203908573073,531.7287635175911,377.8533498984146,189.04339679029346,30.8450279575903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.61855366582736,160.8854608530904,359.15940243632934,527.2889400114839,644.8273946307481,538.8556790440856,451.22730604176667,607.4394997065774,647.9822527244468,533.1305972225806,376.2174867052751,157.49715907721955,29.676930837762075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.68390022817143,158.78241739261733,356.82262239069513,524.7184233806884,642.2571709029415,708.7379481049602,386.6161286180487,714.9302101937986,642.140302610361,94.9890251139747,389.3035135414249,188.22561164521812,27.4570190847084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.748953887526577,158.548973710445,359.15940243632934,422.60218983723007,519.4608147295056,391.64029358705915,572.972433387955,517.4746395616131,523.4331650652905,536.5188989984514,374.69878470770516,182.26679323855183,22.90032728602043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.216427057849002,135.76551471700515,292.5617569417301,451.22759894475564,303.0772671470843,441.9973470547991,429.1450568038105,552.408886147569,282.3968516141175,175.2567460046379,204.9333839394111,93.11971823866286,10.39864191277368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.748953887526577,142.42524997616619,315.9295573980729,390.47161066125307,526.0033887930972,222.57580967125983,82.13702776597505,184.95417816192798,469.8046781142604,434.402958357982,199.44203870306717,119.29147900797349,10.515510205354287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.477520404236361,153.75854532659582,264.1700844193657,335.55815829781415,481.13797346469,537.3369770465157,328.7815547460725,98.72793176758735,114.15044574638249,336.7265483206313,245.2424003721191,25.470551013827013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0515217302365365,33.415544588385785,259.49652432809705,232.15666643895824,356.2382809277919,417.3445811860474,569.5841316120843,547.1512774963862,422.017848374327,284.73363165975184,119.75865927530698,12.267948788085539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9072966764297865,62.85873884098665,307.51709065319164,450.40981379968025,430.4303151192083,455.66712954787414,445.2687805380893,349.2279407908892,166.8442792597567,213.69616265904517,130.5079060658225,103.63522844401713,5.725081821505108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.45272068610356,36.33666609692312,210.65846576091613,47.903405129525005,81.90329118081385,530.6772417873547,520.5123364597421,491.18601049972193,310.43791925874,165.67588923693955,14.721597126300432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0515217302365365,106.55605704956552,301.67514053910594,386.4992603254681,508.71156793899,435.80479206297167,610.1268846299536,463.4952548298523,441.17926900673484,384.5130851575757,320.36908800119124,78.2812528197818,2.803960312967789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.154565190709609,146.1641566297789,346.54084877050195,432.65022687226195,444.33412710043336,333.4548219343522,413.9559865071877,409.282719318908,448.77395060654067,400.75338428144613,204.11559879433568,132.26034464855374,4.673560091268572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.94098807894284,126.65213111962927,324.107994654804,394.5611221926075,481.83918322017365,536.7526355836126,403.5576374974029,533.7149386854835,41.594274748105796,26.054892476730046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.024164969010392,149.55245840564967,151.88894554829503,531.3781586398493,641.5562540504468,704.9990414513477,723.692988913433,509.9968262543878,631.7416606975872,358.8087975585874,256.57569572254874,110.06122711801694,6.776603551741644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8557749461932485,149.31872182048846,351.0975405691899,517.0071663912909,613.8654983805773,552.7594910253107,708.0367383494768,674.0368522981877,609.1919382893087,284.85049995233237,284.73363165975184,122.32917590610249,3.2714334832902163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4021266079783559,146.1641566297789,345.60619533284597,510.4642994247103,625.0819254384263,689.1090543022299,529.9760320318709,350.51319910628683,221.05710767368987,325.8604332375352,337.07686029538417,143.1261668286609,3.154565190709609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.11263489954231,348.2932873532332,518.409292999269,637.7004791042534,438.7259135715088,544.6976291581714,45.33318140171843,12.852290250988569,187.05722162240102,189.2774262784436,57.951442164556866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.45260673739236,201.42821387095958,298.28683876323515,645.0614241188982,524.4846867955271,278.5410766679243,277.25611125551546,267.091205927903,397.59881909073664,191.49704512850838,98.02701491509262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.59712469418804,0.8177851450753229,547.7353260563003,513.0348160555059,57.01678872690094,189.62773825319653,371.1936146392536,320.36938090418016,338.2452503182013,253.53799882441967,11.216427057849002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.8065823616277,387.0836017883712,562.5737914751815,707.6864263747239,778.4901587902692,797.6512865196879,769.7270871676462,690.043707739886,557.9002313839128,362.43083591961954,148.0334635050907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.18454400059562,382.52690998968325,557.1993145314182,671.4666285703812,737.596800894658,753.7205246289369,721.2396334782069,647.0475992867907,526.4708619634195,349.5785456686309,140.08846993053191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.31872182048846,357.28980265802846,541.0755907971394,638.2848205671565,699.9748764823372,622.978881977953,593.6525560179329,451.46104262692785,361.1455776042218,283.2146367591929,123.14696105117778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.50442137061782,341.86728867923335,523.31629677271,646.9307309942103,689.693395765133,705.8168265964229,673.9202769085961,599.4945061320186,480.6705002943676,312.19035784147127,120.22613244562943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.4010850071558,341.86728867923335,509.9968262543878,625.4325303161681,685.8376208189399,702.8959979908744,305.6474908748909,538.9725473366664,318.2660445407182,310.20418267357877,109.94435882543634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.59712469418804,230.17049127106574,508.2443876716565,623.4463551482755,465.8320348754865,572.0377799502992,491.77005905963586,545.8660191809886,252.4864770941832,253.65486711700032,109.24344197294165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.96811694274663,366.52005454798507,540.257805652064,661.7691964130911,728.3665490047015,745.5417944692167,741.5691512304431,662.2363766804248,531.0275537621075,336.95999200280363,125.6006093893927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.81006705683237,377.73648160583406,553.9278810481278,675.789583783908,741.9197561081849,756.758221527066,723.5761206208524,645.8792092639735,520.0448632894196,337.3105968805454,93.35345482382408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.20185352790787,365.46853281774855,538.1547621915911,671.8172334481229,739.8167126477118,755.0054900413459,717.2669902394331,638.4013959567483,506.3747878933558,321.65434631658906,111.579929115587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.87889831438108,217.43506931265784,549.1374526642787,670.7657117178867,766.8062585620978,786.3179911692584,752.201529728378,674.0371452011767,535.8179821459566,332.87077337443804,118.12308898515636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.55245840564967,372.59574124723196,549.2543209568594,665.1572052859731,731.2876705132387,745.3080578840556,711.3081718327667,632.5597387456514,502.051832679829,319.9019077338578,110.87901226309229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.39463641715773,213.3458506842923,282.86432478443993,498.1963506366247,556.9655779462569,463.6121231224329,450.29265260411074,466.29950804580886,372.8291849294043,238.69953340553863,78.2812528197818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.83434597455393,134.24651981644624,509.9968262543878,305.7643591674715,727.4318955670456,516.1893812462152,469.68780982167976,636.1814842036946,495.976145980582,300.8573553940306,97.4426734521896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.38778097545955,193.36635200382025,242.7887520339042,321.53747802400846,216.38354758242127,214.51424070710945,290.69245006641813,250.1496970485489,243.2562252042266,83.42228608137279,43.46358162341765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.711143040686395,65.42925547178217,148.15033179767133,346.42398047792136,430.54718341178886,546.4503606438915,593.8862926030941,452.629432649745,385.33087030265096,201.77881874870147,70.80373241554545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.76911336092104,180.74809124098175,347.94297537848036,470.0384146994217,364.0664062097702,495.5089657132486,477.16533022591614,302.3760573916007,266.74060105016116,160.53514887833745,50.59079005290111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.11960428995168,336.2590751503088,508.3609630612482,624.0304037081896,687.3566157194988,133.7793395491127,201.19447728579846,605.9207977090073,463.37867944026056,284.26615848942936,84.35693951902873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.1711260201882,338.59585519594316,512.0998697148608,625.5493986087488,688.2912691571547,700.7929545304014,667.6108536241878,450.4095208966913,455.0830809879599,270.0120345334514,77.6972042598677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.19162733971619,297.118448740418,396.6641656530806,361.4958895789745,451.5779109195085,308.10113921310574,408.34806588125207,301.4414039539448,222.45923428166822,179.57970121816464,80.38429628025489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.7454691923219,98.26045859726491,196.2874735123576,553.2269641956332,714.1124250487236,724.2773303763361,688.525005742316,607.5563679991578,470.3887266741745,284.96736824491313,80.26742798767427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.257608651182682,162.63819233881057,310.78852413648184,644.2433460708339,565.3780446911381,568.0651367115253,687.2397474269181,597.6251992567068,459.8735093718092,273.166599724161,73.95829760625506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.32917590610249,336.843123710223,513.6188646154199,631.8585289901679,688.2912691571547,693.4320095157567,670.6488434253058,571.8040433651379,429.6125299741328,250.3834336337101,63.44278740090078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.40805439756515,329.5993398911478,501.11717924217317,617.6044050341899,681.1640607276713,693.4320095157567,660.3670698051128,576.7110471385787,439.894303594326,255.75791057747338,64.96178230145972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.78630893952206,323.173341217148,511.165216277205,637.583610811673,705.9339877919923,719.3700336999063,684.9029673812839,323.173341217148,459.8735093718092,259.2630806459248,64.84491400887914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.96823089145781,324.692043214718,512.6842111777639,641.4393857578663,682.3324507504883,694.4835312459932,526.8214668411614,394.09364902228515,385.33087030265096,196.17060521977692,51.64231178313766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.26045859726491,298.5205753483963,497.9626140514636,585.9415919315243,582.5529972526647,571.9209116577185,659.3155480748762,424.23776012738085,434.753270332735,165.44215265177831,48.95492685976154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.41839453446804,360.56123614131866,553.3435395852248,685.2535722590256,728.4834172972821,740.634497792787,584.5391724205571,615.8519664514588,470.3887266741745,275.5033797697953,65.54612376436276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.178323308019905,52.10978495346009,310.43791925874,305.6474908748909,439.1930938388424,717.2669902394331,674.3877500789185,588.9792888296532,450.0589160189497,259.0293440607636,59.58730535769646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.73478720928551,332.28672481452395,415.24153772557435,574.841740263267,642.724644073264,604.9858513683625,436.6225772080469,207.50390057020653,239.51731855061402,52.9275700985354,14.721304223311508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.20196747661905,335.2075534200724,517.3574783660437,635.4805673512001,700.7929545304014,713.1777716110678,677.7757589518005,592.0169857277823,452.9800375274869,262.3007775440538,59.353568772535226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51139076102716,350.6300673988676,533.3643338077418,670.8822871074783,732.3388993404865,742.7375412532602,706.0505631815843,603.3502810782119,438.02470381602524,246.0601855171944,52.22636034305178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.43570406178024,338.2452503182013,520.9795167270755,661.7689035101022,731.6379824879917,744.3734044463997,702.4285248205521,610.4771966047065,462.79433797735766,256.8094323077099,56.89992043432034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40509050277178,111.22961714083411,517.4743466586242,645.9960775565543,713.6449518784012,725.5625886917337,686.7722742565958,594.5875023585777,436.6225772080469,245.35926866469967,51.17483861281523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.14010560947963,324.5751749221375,500.2993940970978,633.8449970610493,675.9064520764887,226.78218949519496,662.8207181433277,558.4845728468158,282.5137199066982,227.48310634768964,42.178323308019905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.58341381079168,319.7850394412772,501.4677841199149,629.2883052623612,696.119394439133,707.6864263747239,666.5593318939514,579.2815637693742,417.69489316080035,232.8575832914529,45.33318140171843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.4426734521896,312.1906507444602,492.1206639373778,618.3056147896734,443.3991807597885,350.8638039840286,515.1375666129899,358.4581926808456,404.95976410538134,162.05385087590753,22.54972240827861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.9890251139747,309.50326582108414,391.0559521241562,630.573563577759,695.8859507569607,709.0882600797133,667.9614585019299,577.1785203089012,433.9354851876597,237.64801167530212,43.93105479374009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.796876973847255,185.30478303966976,319.4344345635353,391.40655700189797,491.30287879230247,582.6698655452451,532.1959437849247,452.2788277720032,317.2145228104817,93.35345482382408,10.865822180107184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.542866966580433,73.95829760625506,101.88249695829695,193.36635200382025,222.9264145490017,222.69267796384048,223.1601511341629,157.84776395496138,104.68675017425369,55.9652669966644,43.93105479374009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.20545217182371,345.60619533284597,560.1204360399555,700.7929545304014,779.1910756427638,795.3145064740538,750.0984862679048,643.0749560480169,479.3852419789698,255.75791057747338,47.3193565696109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.38766702674835,349.11136540129746,558.8348848215687,698.9236476550897,774.5175155514953,788.4213275327202,741.6860195230237,635.3636990586194,473.7770284500453,250.5003019262907,44.39823506107359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.9890251139747,318.2660445407182,513.852601200581,642.9583806584252,707.5695580821432,720.7721603078846,685.9544891115205,586.4087721988577,436.0385286481328,223.51075601190476,32.48089115072987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.852290250988569,279.35915471598855,116.01975262169435,623.9135354156091,692.9645363454342,711.8925132956699,683.2671041881446,585.0066455908793,428.3272716587352,220.58963450336742,33.532412880966405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.83794461846978,295.0154052799449,476.69814995858263,613.5151864058242,694.9510044163158,703.7137831359498,661.1848549501882,561.9897429152674,411.85323594970345,210.8922023460774,28.508540814944936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.98246257526543,285.0842365374937,464.19646458533583,583.3707823977397,648.449725894769,657.4459482965755,621.3433116878025,533.8318069780642,392.80868360987625,205.63459369489468,26.87267762180536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.16438452720121,282.27998332153686,460.6912945168845,599.0273258646849,665.8584150414567,679.7622270226817,279.47602300856914,194.41816663704566,391.17282041673667,195.35282007470158,15.773118856536968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.21590625743774,299.33836049347167,495.27522912808746,628.8208320920387,678.5938369998647,690.628049202789,649.384379332425,557.7833630913321,407.1796758584349,209.2563391529378,25.93802418414944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.86907897788952,275.15306779504243,463.6121231224329,403.32390091224164,440.7120887394012,692.6142243706813,433.9354851876597,581.9689486927504,410.1005044639833,211.009070638658,26.52207274406355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.90677587601851,284.5001879775796,487.3302355535286,403.0901643270805,707.8032946673043,510.8146113994631,519.9279949968392,591.4326442648792,297.4690536181598,215.91607441209885,24.185292698429254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.033984305502,302.60979397676186,494.80804886075384,622.1610968328778,692.4976489810898,705.5830900112618,665.8584150414567,571.8040433651379,422.25158495948824,216.73415246016307,26.989545914385968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.78642288823323,307.98427092052515,497.0279606138075,623.4463551482755,690.5111809102084,703.0128662834552,659.5492846600374,562.690659767762,361.9633627492971,187.7581384748957,23.367507553353928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.11286279696468,295.599453839859,484.1756703628189,606.5048462689215,674.1540134937572,685.8376208189399,648.0991210170274,554.9794027783645,407.0628075658543,207.15329569246467,21.615068970622687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.86907897788952,282.5137199066982,471.55711669699167,599.8451110097603,668.195195087091,680.3462755825959,492.8215807898725,270.128902826032,270.2457711186126,188.92652849771287,14.955333711461645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.26097939767618,223.8610679866576,361.9633627492971,469.8043852112715,435.33761179563805,419.0970197687785,398.06629226105906,303.6613157069984,225.263194594636,73.37424904634095,0.11686829258060667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.30204704229869,117.30501093709208,293.4967032823749,466.1826397532284,641.6731223430273,452.86316923490614,454.4990324280457,527.0552034263226,226.19784803229192,190.44552339827183,15.305645686214545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.425998673999825,34.93453948894476,79.33277455001836,192.31483027358368,202.7134721863573,256.8094323077099,353.2005840296631,237.76487996788276,168.83045442764916,13.085733933160865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.7315304115032,260.78178264349486,117.77248410741451,287.6547531682892,273.75094118706403,159.48362714810096,143.71050829156397,104.10240871135063,75.47729250681401,196.40434180493813,10.748953887526577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.302160991009863,136.3495632769193,255.75791057747338,349.92885764338376,290.69245006641813,188.92652849771287,179.81343780332585,130.5079060658225,52.69383351337419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.86222353619133,259.37994893850544,456.7186512781106,261.5998606915591,677.7757589518005,442.93200049245496,289.524060043601,197.45586353517467,398.3000288462202,9.230251889956538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.31587187440622,261.71643608115073,455.90086613303527,591.783249142621,663.6385032884031,680.4631438751766,640.0372591498879,543.5292391353543,395.61264392284414,189.39400166803532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.484261897223384,263.5860358594516,462.67746968477684,591.6666737530294,661.4185915353493,597.9755112314597,414.0731477027572,490.4848007442382,338.0115137330402,164.62436750670298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.69383351337419,45.33318140171843,102.70028210337229,252.36960880160257,305.64778377787974,386.84986520321,444.5675707826057,431.13123197170296,199.55890699564773,33.415544588385785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.669668544363795,245.2424003721191,432.29962199452,559.1854896993106,626.9512323137383,662.5869815581665,628.1199152395442,532.8971535404082,381.12478338170496,180.98182782614305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.05797032023462,256.2250908448069,446.20343397574516,591.0823322901263,667.2605416494349,683.6177090658862,643.0749560480169,549.0205843716982,386.14865544772636,189.86147483835774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.188663444922774,247.5791804177534,435.33761179563805,563.1581329380845,653.590466253371,670.1813702549833,632.6766070382323,539.4400205069887,379.37234479897364,184.8373098693473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.917229961632536,258.4450025978606,468.98689296918496,615.150756695975,695.5353458792188,714.1124250487236,673.3359354456929,576.8279154311593,419.21388806135934,204.58277906166919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.264350144169704,266.27312787983874,464.66393775565837,599.2610624498462,671.4666285703812,688.4081374497354,649.2675110398444,554.8625344857838,403.90824237514465,200.49356043330368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.188663444922774,255.75791057747338,450.87699406701375,582.085816985331,651.7211593780594,665.5078101637149,514.6703863456563,378.0870864835759,386.9667334957906,186.82348503723975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.491345236343896,61.456612233008286,215.09828926702355,420.1485414990152,407.8808856139186,474.71168188770116,261.1323875212367,145.34607858171458,108.19162733971619,57.951442164556866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.948364321052296,15.889987149117573,68.93413263724466,100.94784352064104,139.50442137061782,121.51139076102716,141.13999166076846,119.40805439756515,114.03357745380188,186.47317306248686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.913859215139038,215.09828926702355,416.87710801572496,572.3880919250521,627.7693103618024,639.3363422973931,600.1957158875022,504.73921760320513,360.3277924591465,169.53166418313282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.762778719634111,177.59352605027215,347.35863391557723,544.2301559878489,612.6971083577603,490.60166903681886,306.4655689229552,298.7540190305686,373.530394684888,179.2290963404228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5189949005589631,53.979091828771935,252.01900392386082,375.28312617060806,508.8284362315706,497.1445360033992,462.91120626993813,357.52353924318976,207.0364273998841,144.7620300218005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.10978495346009,401.4545940369298,540.1409373594834,616.0854101336307,633.0269190129851,599.8451110097603,194.76847861179854,375.86717473052215,176.89231629478851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.23681442866579,207.38703227762596,392.3412104395539,537.1032404613544,612.8139766503407,630.8070072599313,468.5194197988626,346.1902438927602,365.58540111032914,169.88197615788567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.39864191277368,94.05437167631877,166.14336240726198,290.3418451886763,440.94553242157366,470.50559496675515,453.9146909651428,365.8191376954903,287.77132855788085,121.39452246844655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.151080495504932,180.1637497780788,262.4176458366344,446.5537459504981,584.0719921532235,471.3233801118304,497.0279606138075,355.8876760500502,261.24925581381734,78.98246257526543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.539382271375755,191.49704512850838,372.94605322198487,516.7734298061296,281.46219817646164,262.0670409588926,426.22393529527324,484.29253865539965,340.58203036383566,156.5625056395636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.085733933160865,185.4216513322504,365.1179279400066,31.195632835332123,184.95417816192798,375.0490966824579,578.1131737465572,170.70005420594998,10.515510205354287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.2394364773257,372.011399784329,515.9553517580651,593.7694243105135,615.7348052558891,585.3572504686213,497.26140429597984,348.7607605235556,169.29792759797158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.9403533298204,369.20743947136117,510.5811677172909,588.6286839519114,612.8139766503407,576.8279154311593,285.78515338998835,110.52840738535046,62.15782198849194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.87912621180345,183.90265643169136,368.5062297158776,586.9931136617608,628.1199152395442,423.7705798600472,373.41352639230735,282.86432478443993,175.840794564552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.07790189620675,401.3377257443492,229.00210124824864,420.61601466933763,390.5884789538337,352.9668474445018,515.4881714907318,369.6746197386947,181.7996129712183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.18094535667976,415.9424545780689,572.1543553398908,666.2087270162095,696.4699993168747,664.2225518483173,575.0754768484281,422.60218983723007,210.77533405349675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.78915888560434,412.5538598992092,556.2646610937622,543.1786342576123,495.6258340058292,484.1756703628189,532.7802852478276,384.16248027983386,190.67925998343304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.76255082221176,196.40434180493813,370.02522461643645,324.34173123996516,49.6561366152452,120.45957612780172,61.10600735526649,66.13017232427687,56.66618384915913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.580563864709433,45.56662508389073,141.95777680584382,199.9095118733896,92.65224506834042,125.13313621907028,194.41816663704566,141.95777680584382,80.38429628025489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.36286730861556,411.15202619421984,559.652962869633,641.5562540504468,667.1436733568545,656.5112948589195,547.1512774963862,405.19320778755366,208.32168571528192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.31134557837902,406.7122026881125,551.9417058802354,631.508217015415,657.2125046144032,629.989222114856,545.3985460106661,405.3100760801342,211.2428072238192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.34247993779877,406.59533439553184,564.0927863757403,656.5115877619085,684.2020505287892,654.4082513984465,563.8590497905791,404.37542264247816,208.08794913012062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.0914338253253,406.9459392732737,551.2404961247519,630.8070072599313,656.7450314440807,626.6009203389851,542.9451905754402,404.72602752022004,209.95754890842144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.3494493282081,359.86031928882403,500.2993940970978,577.9965983569655,601.0135010325776,572.3880919250521,367.6884445708022,363.36548935727546,182.26679323855183,12.267948788085539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.35641871861748,347.4755022081579,489.6670155991629,575.4260817261699,602.1818910553948,575.4260817261699,497.1445360033992,147.6828586273489,180.1637497780788,10.164905327612466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.96811694274663,109.94435882543634,112.28113887107064,83.18854949621159,201.66195045612082,188.10874335263756,232.2735347315389,155.39411561674646,181.7996129712183,12.267948788085539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.47380781160935,147.68315153033782,147.91659521251012,147.91659521251012,158.4321054178644,130.04043289550006,110.41153909276986,116.37065040242508,36.68697807167601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.32517041048652,425.87362332052015,584.3057287383848,680.1125389974347,711.1913035401863,682.0987141653272,594.5875023585777,446.0865656831646,235.42809992224846,35.16827607410597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.38766702674835,316.39673766540636,439.4268304240037,556.7318413610957,597.3914626715456,641.4393857578663,549.2543209568594,403.5576374974029,96.15741513679184,2.3367800456342858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.525557439268223,9.931168742451252,187.17408991498158,180.04688148549815,335.55815829781415,104.92019385642595,170.46631762078871,202.83034047893798,84.59067610418994,1.4021266079783559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.622038361032036,91.1335430707704,264.05321612678506,227.59997464027023,303.1941354396649,348.059550768072,141.2568599533491,111.46335372599532,12.61855366582736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.274804229783722,122.4460441986831,87.74524129489956,205.16712052457228,173.97148768924018,168.71358613506854,221.99176111134582,131.67629608863965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.264350144169704,201.31134557837902,286.1357582677302,376.68495987559754,620.4086582501467,594.7043706511582,537.5704207286878,395.3789073376829,213.81303095162582,33.76614946612761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.4976798776308,296.30066359534266,519.2270781443443,505.7907393334416,262.1839092514732,276.3211649148706,282.98119307702063,80.6180328654161,89.6145481702114,4.322955213526752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5566917986879645,48.83805856718094,37.15445124199844,94.40497655406057,171.75157593618644,151.65550186612273,201.66195045612082,91.95132821584568,114.96823089145781,7.477520404236361,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.012931899999998,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.690188299999996,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.651369700000004,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.948569100000004,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.963653100000002,24.78337978,30.761675099999998,30.37756659,40.81726422,42.944891299999995,48.85679096,53.05214232,55.37012239999999,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.823765100000003,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.950534499999996,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.217501399999996,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.889707100000003,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.78166470000001,43.06610165,41.57199606,46.322392799999996,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.759391600000004,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064000000003,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.969976199999998,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.728467600000002,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.051837300000003,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.793180299999996,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.226842899999998,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.728345399999995,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.804301100000004,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.178572499999994,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.23816020000001,59.42082048,58.923992299999995,59.16116876,58.72265138,60.74433257,65.55650506,63.63103050000001,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.135090299999998,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.015433899999998,40.50601301,50.22503506,51.95278977,56.01369535,58.283915500000006,59.72963685,59.34921179,58.960920400000006,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.474991499999994,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.864941200000004,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.929205600000003,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.581400899999995,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.736755200000005,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.011680300000002,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.732190000000003,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.683600600000005,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.067819699999998,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.727083399999998,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690286999999998,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.814466699999997,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.481570299999998,36.51384429,37.99209233,42.074692799999994,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.909346500000005,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.676663899999994,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.565394100000002,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.463454499999997,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867000000005,62.79457608,61.51567115,59.08662579999999,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.910038899999996,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.717126199999996,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.220793899999997,24.45664564,29.997640999999998,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389333999999998,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.046918899999998,17.74425201,17.70807308,17.73894535,19.83332778,24.267010600000003,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.137451100000003,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.655817799999994,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229093999999996,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.161765700000004,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.321700399999997,24.582288600000002,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.25764649999999,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.927218200000006,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.896381299999994,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355000000005,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.847860600000004,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.739576500000002,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.013337699999997,16.686291399999998,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.270929199999998,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.642632300000002,22.26496404,18.263617899999996,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.413332899999997,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265000000004,55.76475059,54.10364129999999,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.260269799999996,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.486168500000005,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.517366599999995,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.838584499999996,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.32102020000001,54.31840491,47.29966096,38.041100899999996,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.781194400000004,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.190925299999996,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.958241799999996,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.050234600000003,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.70002779999999,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.049728299999998,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.86147420000001,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.679924300000003,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.062859100000004,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.500327899999995,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.55736540000001,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.84268709999999,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.881605600000004,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.083135600000006,49.84208156,53.6143985,59.579895400000005,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.803380100000005,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.776669299999995,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.64296170000001,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795000000005,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.960601699999998,30.26971655,32.9723358,36.55380031,38.247998200000005,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.715053499999996,41.18651408,45.62263170000001,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.35153929999999,61.866940799999995,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.089643300000002,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.932936899999998,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.890936100000005,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104000000002,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.289031900000005,65.13072368,65.14773620000001,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.810447600000003,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.47952729999999,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.177892899999996,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.16266829999999,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.996046899999996,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.434067799999994,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.64594770000001,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.04610579999999,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345115999999997,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.86431359999999,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.060334499999996,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.331843400000004,42.42736714,46.394220000000004,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.137418700000005,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.57743409999999,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.54821240000001,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.203043799999996,29.55934212,27.91524537,27.72045974,27.72551667,29.544108899999998,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.081530799999996,51.604860200000005,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.309492100000003,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.240213899999997,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.704207099999998,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.049389399999995,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.733309600000005,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.18979350000001,50.557949900000004,42.70805821,36.369628000000006,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.29663959999999,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.46872370000001,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.63400159999999,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.616089200000005,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.946254100000004,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.24592220000001,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.64736490000001,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.137913100000006,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.70535579999999,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.42932359999999,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104000000004,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.93388519999999,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.392878599999996,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815000000004,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.34589520000001,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.48174540000001,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.69803470000001,82.69795177,85.72427725,91.48606090000001,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.689198899999994,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.157090500000002,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.080345799999996,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.064252200000006,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.829100899999997,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.606174200000005,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.36385759999999,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.669627899999995,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.746768599999996,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.16725459999999,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.23395740000001,100.02762879999999,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.022393799999996,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.239092799999995,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.98297109999999,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.24674329999999,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.03639770000001,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.60571340000001,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.548641700000005,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.27639909999999,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.659405800000002,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.072638500000004,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.493326700000004,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.62059970000001,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.37205959999999,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.65952440000001,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.49069179999999,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.23830140000001,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.72454959999999,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.21125409999999,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.54215479999999,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.27773570000001,57.55774597,49.32031204,43.91242020000001,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.188849299999994,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.45763620000001,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.85421550000001,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.83083320000001,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.66496070000001,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.68898309999999,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.232977500000004,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.31819890000001,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.227050399999996,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.907216100000003,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.766440399999997,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.16970309999999,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.38833659999999,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.878696600000005,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.15650959999999,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.39213120000001,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.668594799999994,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.603496500000006,45.14397101,43.983841600000005,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.445112200000004,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.701484499999996,29.054647600000003,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.338991799999995,52.83076097,63.98963582,70.13602739,75.8401245,79.44122359999999,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.04379109999999,68.74165574,75.33408763,77.22837779999999,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.72057029999999,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.39875579999999,68.59553531,60.199057700000004,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.60405899999999,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.206282200000004,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.971371100000002,32.16010473,38.55946789,37.02490683,37.480436700000006,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.775683799999996,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.80682809999999,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.316706800000006,32.65449813,44.56988411,53.22794883,52.49057286,55.557072899999994,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390048999999998,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.411400199999996,65.88789034,71.75490190000001,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.547029499999997,28.83588837,29.984093400000003,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.98000859999999,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.650910100000004,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264000000003,21.69849374,23.617132100000003,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.69711099999999,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.155783299999996,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495146999999996,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.12052390000001,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.72550749999999,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.47405859999999,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.29465340000002,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.457504799999995,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.745920700000006,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.018212100000003,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.11188610000001,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.095439600000002,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.523348399999996,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.267097399999997,25.37216926,27.92014622,33.02362311,38.80123304,36.985949700000006,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.54536970000001,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.47306359999999,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.341845199999998,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.819044399999996,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.19306429999999,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.184017700000005,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.612620399999997,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.20394190000002,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.51350359999999,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.562912299999994,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.24633960000001,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.828001199999996,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.647222799999994,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.643488500000004,58.90042447,61.6977832,64.07376197,66.32381679999999,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.027322899999994,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.157014399999994,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.684710100000004,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.944463199999998,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.530869600000003,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.28116970000001,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.464091600000003,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.20948670000001,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.608667600000004,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.91934620000001,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.923376899999994,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.252902899999995,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.862076200000004,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.768173899999997,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.069323700000005,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.059982500000004,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.933310299999995,40.41601833,46.31527564,50.99041146,52.05708123,48.966420299999996,46.96518535,40.01839346,30.84427169,23.011142800000002,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.63310560000001,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.678387899999997,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.502886699999998,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.688276399999996,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.308044600000002,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.838914200000005,44.380935799999996,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.071212399999997,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.72207879999999,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.417907899999996,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.477857699999998,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.044107399999994,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.160087199999996,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.757073600000005,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.667442799999996,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.682448899999997,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.855193300000003,36.29642733,39.89527894,43.99676487,45.86417834,47.631764200000006,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.557270300000003,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.94741679999999,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
