<!DOCTYPE html>
<html>
	<head>
		<meta charset="UTF-8">
		<style>
            /* Define global css variables */
            /* I have to subtract 4px or so from the svgContainer to prevent the scrollbar from appearing. Making the header height less does not appear to change anything. */
            :root {
                --header-height: 35px;
                --header-padding-top: 8px;
                --header-padding-bottom: 8px;
            }
			* {
                font-family: Helvetica, Arial, Sans-Serif;
            }
			div.divButton {
				-webkit-touch-callout: none;
				-webkit-user-select: none;
				-khtml-user-select: none;
				-moz-user-select: none;
				-ms-user-select: none;
				user-select: none;
				cursor: pointer;
				cursor: hand;
				position:fixed;
				width:30px;
				height:30px;
				text-align:center;
				font-size:30px;
				line-height:30px;
				color:white;
                background-color: dimgrey;
                left: 5px;
			}
            #scaleButton {
                top: 175px;
            }
			body {
                /*width: 100%;
                height: 100%;*/
                margin:0px;
            }
			a {
				text-decoration: none;
                color: mediumseagreen;
                /*color: black;*/
			}
            /*a:visited {
                color: seagreen;
            }*/

            /* SVG */

            #interfaceContainer {
                position: relative;
            }

            /* This is the element that acts as a hook for svg-pan-zoom.js to attach a viewport, which it creates itself */
            /* overflow: hidden is set by svg-pan-zoom.js itself. No need to change that here. */
			#svgContainer {
                /* width must be 100%, meaning 100% of the document */
				width: 100%;
                /* height must be manually set to a hard value */
				/*height: calc(100vh - var(--header-height) - var(--header-padding-bottom) - var(--header-padding-top));*/
				height: calc(100vh - var(--header-height) - var(--header-padding-bottom) - var(--header-padding-top) - 4px);
			}
			#saveButton {
				float:right;
			}

            div#loadingMessage {
                width: 100%;
                height: 100%;
				/*background-color: rgba(0,0,0,0.4); */
                background-color: white;
                position: fixed;
                top: 0px;
            }

            /**************************************************
            // Header and menu links
            **************************************************/

			#header {
				width:100%;
				height: var(--header-height);
				padding-top: var(--header-padding-top);
				padding-bottom: var(--header-padding-bottom);
				background:black;
                display: flex;
                justify-content: space-between;
                align-items: center;
			}
            #menuLeft h4 {
                margin: 0px 0px 4px 20px;
            }
            #menuLeft p {
                margin: 0px 0px 0px 20px;
            }
            #menuRight {
              display:flex;
                      align-items: center;
            }
            .white {
                color: #F8F8F8;
            }
            .menuHeading {
                margin: 0px;
                padding: 5px;
                border-radius: 5px 5px 0px 0px;
            }
            .expandedHeading {
                color: black;
                background: #F8F8F8;
            }
            .headerGroup {
                position: relative; /* set to relative in order to correctly align the ul.menu */
                margin-right: 15px;
                cursor: pointer;
            }
            ul.menu {
                list-style: none; /* remove bullet points from menu */
                margin: 0px;
                padding: 0px;
                position: absolute; /* remove the menu from the document flow */
                background-color: #F8F8F8;
                right: 0px; /* align the menu to the left */
                box-shadow: 0 11px 10px rgba(0, 0, 0, 0.2); /* add shadow to the menu */
                border-radius: 5px 0 0 0; /* round the top left corner of the menu */
                max-height: 550px; /* Limit the length of the component list */
                overflow: auto;
                white-space: nowrap;
            }
            ul.menu li {
                padding: 4px;
            }
            ul.menu li:hover {
                background:green; color:white;
            }

            /**************************************************
            // Modal Dialogs
            **************************************************/

            #componentTable {
                max-height: 65vh;
                overflow: auto;
                min-width: 450px;
            }
            #progressModalCancel {
                background-color: crimson;
            }
            #progressModal {
                z-index: 1;
            }
            #massAddModal .modalContent {
                width: 400px;
            }
            #climateModal label {
                white-space: nowrap;
            }
            #anonymizeModal {
                white-space: nowrap;
            }
			.modal {
                position: fixed;
                top: 0px;
                width: 100%;
                height: 100%;
                display: flex;
                justify-content: center;
                align-items: center;
				background-color: rgba(0,0,0,0.4); /* Black w/ opacity */
			}
	 		.modalContent {
                padding: 20px;
                border-radius: 10px;
				background-color: #fefefe;
                /*max-height: 80vh;*/
                /*overflow: auto;*/
                overflow: hidden;
                max-width: 80vw;

			}
            .progressModalMessages {
                padding: 20px;
            }
            .modalContentButtons {
                padding: 50px 0px 0px 0px;
                text-align: center;
            }
            #feederListFlex {
                display: flex;
                min-width: 50vw;
            }
            #feederListFlex h3 {
                text-align: center;
            }
            #feederListFlex div {
                width: 50%;
            }
            .right {
                float: right;
            }
            .centered {
                text-align: center;
            }
            .modalHeading {
                text-align: center;
            }
            .modalInput {
                font-size: medium;
                border: 0px;
                background-color: gainsboro;
                width: 100%;
            }
            .modalInputLine {
                font-size: medium;
                border: 0px;
                background-color: gainsboro;
            }
            .vertFlex {
                display: flex;
                flex-direction: column;
            }
            .legendFlex {
                display: flex;
                height: 40vh;
            }
            .legendGradiant {
                height: 100%;
                width: 5vw;
            }
            .legendAxis {
                height: 100%;
                margin: 0px 0px 0px 20px;
                justify-content: space-between;
            }
            .legendAxis p {
                margin: 0px;
            }
            .modalTableHeader {
                margin: 20px 0px 0px 0px;
            }
            .modalButton {
                font-size: medium;
                background-color: seagreen;
                -webkit-border-radius: 5px;
                -moz-border-radius: 5px;
                border-radius: 5px;
                border: none;
                color: white;
                cursor: pointer;
                padding: 4px 6px 4px;
            }
            .leftText {
                text-align: left;
            }
            .modalTableRow {
                width: 50%;
            }
            .scrollableList {
                overflow: auto;
                max-height: 70vh;
                list-style-type: none;
                margin: 0px;
                padding: 0px 20px 0px 20px;
                cursor: pointer;
            }
            .feederItem {
                padding: 5px 0px 5px 0px;
                margin: 10px 0px 10px 0px;
            }
            .feederItem:hover {
                color: white;
                background-color: green;
            }
            .buttonRow button {
                margin-right: 5px;
            }
            .tableInput {
                font-size: small;
                background-color: gainsboro;
                padding: 3px;
                border: 0px;
            }
            .deleteButton {
                background-color: #CC0000;
                /*padding: 1px 7px 1px 7px;*/
            }
            /* TODO: might need to delete this rule */
            .editButton {
                font-size: small;
                /*width: 100%;*/
            }

			/* dataTable */

            .floatingTables {
                position: absolute;
                top: 0px;
                height: 0px;
            }

            #descriptionTables { }

            #selectionTable { }

            .formContainer {
				/*position: fixed;*/
				/*top: 55px;*/
                height:0px;
				/*right: 5px;*/
            }

            /* Don't set overflow-y to hidden */
			.dataTable {
                position: fixed;
				top: 55px;
				border:1px solid black;
				border-collapse: collapse;
                display: inline-block;
                overflow-x: hidden;
				max-height: 90vh;
                right: 10px;
			}
            .dataTable tr {
                border-bottom: 1px solid black;
            }
            .dataTable tr:last-child {
                border: 0px;
            }
            .tableTitle {
                background-color: black;
                color: white;
            }
			tbody {
                border-collapse: collapse;
			}
			td {
				background:white;
				border-collapse: collapse;
			}
            .verticalPadded {
				padding: 5px 0px 5px 0px;
            }
            .fullPadded {
				padding: 5px;
            }
            #componentList {
                min-width:250px;
            } /* Hack to prevent horizontal scrolling. */

            /* SVG Styling */

            line { stroke: rgb(0,0,0); } /* black */
            line.parentChild { stroke: rgb(211,211,211); } /* LightGray */
            circle {
                stroke: rgb(255,255,255); /* white */
                fill: rgb(128,128,128); /* gray */
            }
            .house { fill: rgb(0,0,255); } /* blue */
            .load { fill: rgb(0,0,255); } /* blue */
            .generator {  fill: rgb(255,0,0); } /* red */
            .triplex_meter { fill:rgb(255,165,0); } /* orange */
            .storage { fill: rgb(255,0,0); } /* red */
            .capacitor { fill: rgb(128,0,128);}  /* purple */
            .underground_line { stroke: rgb(128,128,128);}
            .transformer { stroke:rgb(255,165,0); } /* orange */
            .regulator { stroke: rgb(255,0,0) ;} /* red */
            .undefined,.regulator_configuration,.transformer_configuration,.triplex_line_configuration,.line_configuration,.volt_var_control,.line_spacing,.climate,.overhead_line_conductor,.underground_line_conductor,.triplex_line_conductor,.player,.schedule { fill: rgb(191,191,191); } /* 75% lightness gray */
        </style>






<link rel="shortcut icon" href="data:image/x-icon;base64,AAABAAEAEBAQAAAAAAAoAQAAFgAAACgAAAAQAAAAIAAAAAEABAAAAAAAgAAAAAAAAAAAAAAAEAAAAAAAAAAAAAAAioqKAGlpaQDU1NQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAIiIiIiIiIAAgACAAIAAgACAzIzMjMyMwIDAgMCAwIDAiIiIiIiIgMCAwEDAgMCAwIDMTMyMzIzAgMBAwIDAgMCIiIiIiIiAwIDAQMCAwIDAgMxMzIzMjMCAwEDAgMCAwIiIiIiIiIDAAMAAwADAAMAAzMzMzMzMwAAAAAAAAAAAABwAAd3cAAEABAABVVQAAAAUAAFVVAABAAQAAVVUAAAAFAABVVQAAQAEAAFVVAAAABQAA3d0AAMABAAD//wAA"/>

		<!-- <script id='feederLoadScript' type='text/javascript' src='./Data for Testing/testFeeder.js'></script> -->
		<!-- <script id='feederLoadScript' type='text/javascript' src='./Data for Testing/testFeeder Largest.js'></script> -->
		<!-- <script id='feederLoadScript' type='text/javascript' src='./Data for Testing/testFeeder Norfork.js'></script> -->
	</head>
    <body>
        <div id="interfaceContainer">
            <div id="loadingMessage">
                <p style="font-size:60pt; text-align:center; width:100%;">Feeder Loading...</p>
            </div>
            <div id="descriptionTables" class="floatingTables"></div>
            <div id="selectionTable" class="floatingTables"></div>
            <!-- Controls -->
            <div style="top:55px;" class="divButton" onclick="window.panZoom.zoomIn()" title="Zoom In">+</div>
            <div style="top:95px;" class="divButton" onclick="window.panZoom.zoomOut()" title="Zoom Out">-</div>
            <div style="top:135px;" class="divButton" onclick="window.panZoom.reset()" title="Reset Zoom">R</div>
            <div id="scaleButton" class="divButton" title="Scale To">S</div>
            <!-- <div style='background:navy; top:215px; left:5px' id='saveLink' class='divButton' onclick='saveSvg()' title='Save File' download>S</div> -->
            <!-- Menu Bar -->
            <div id="header">
                <div id="menuLeft" class="white">
                    <h4>circuit.dss.omd</h4>
                    <p>from "Local Filesystem"</p>
                </div>
                <div id="menuRight">
                    <h4 style="padding: 5px; margin-right: 15px;"><a id="helpButton" class="white" href="https://github.com/dpinney/omf/wiki/Tools-~-gridEdit" target="_blank">Help</a></h4>
                    <div class="headerGroup">
                        <h4 class="menuHeading white">Edit &#x25BE</h4>
                        <ul id="editMenu" class="menu" style="display: none;">

                            <li>Attachments...</li>
                            <li>Find...</li>
                            <li>Mass add...</li>
                            <li>Mass edit...</li>
                            <li class="not4dss">Static loads to houses</li>
                            <li>Change opacity...</li>
                            <li>Color circuit...</li>

                        </ul>
                    </div>
                    <div class="headerGroup">
                        <h4 class="menuHeading white">Add &#x25BE;</h4>
                        <ul id="componentList" class="menu" style="display:none;"></ul>
                    </div>
                    <div class="headerGroup">
                        <h4 class="menuHeading white">File &#x25BE</h4>
                        <ul id="fileMenu" class="menu" style="display: none">

                            <li>View raw data</li>
                            <li data-web="map">View on map</li>

                        </ul>
                    </div>
                </div>
            </div>
            <!-- Svg container -->
            <div id="svgContainerWrapper" style="height: auto;">
                <svg id="svgContainer" xmlns="http://www.w3.org/2000/svg"></svg>
            </div>
            <!-- Modals -->
            <div id="findModal" class="modal" style="display: none">
                <div class="modalContent">
                    <table>
                        <tr>
                            <td><input id="searchInput" type="text" value="Enter a term" class="modalInput"></td>
                            <td id="searchCount"></td>
                        </tr>
                        <tr><td><input checked id="searchExactString" type="radio" name="searchMode" value="searchExactString">Exact match</td></tr>
                        <tr><td><input id="searchSubstring" type="radio" name="searchMode" value="searchSubstring">Includes term</td></tr>
                        <tr>
                            <td>Key of current object:</td>
                            <td id="foundElementKey"></td>
                        </tr>
                        <tr><td><input type="checkbox" id="showTableOnFind">Show table on view</td></tr>
                        <tr>
                            <td>
                                <button id="findPrevious">Previous</button>
                                <button id="findNext">Next</button>
                            </td>
                        </tr>
                    </table>
                    <div class="modalContentButtons">
                        <button data-buttonfunction="toggle">Close</button>
                    </div>
                </div>
            </div>
            <div id="progressModal" class="modal" style="display: none">
                <div class="modalContent centered">
                    <img src="/static/spinner.gif">
                    <div class='progressModalMessages'></div>
                    <button class="deleteButton" data-buttonfunction="cancel" style="margin-right:300px;">Cancel</button>
                    <button data-buttonfunction="submit">OK</button>
                    </div>
                </div>
            </div>

            <div id="massAddModal" class="modal" style="display: none">
                <div class="modalContent">
                    <table>
                        <tbody>
                            <tr><th colspan="2">Mass Add</th></tr>
                            <tr>
                                <td>Add component:</td>
                                <td><select id="massAddComponentSelect"></select></td>
                            </tr>
                            <tr>
                                <td>To each:</td>
                                <td><select id="massAddTargetSelect"></select></td>
                            </tr>
                            <tr>
                                <td>With probability for each attachment (float between 0.0 and 1.0):</td>
                                <td><input type="text" value="1.0" class="modalInput"/></td>
                            </tr>

                        </tbody>
                    </table>
                    <div class="modalContentButtons">
                        <button data-buttonfunction="cancel">Close</button>
                        <button data-buttonfunction="submit">Apply</button>
                    </div>
                </div>
            </div>
            <div id="massAddSecondaryModal" class="modal" style="display: none;">
                <div class="modalContent">
                    <h3></h3>
                    <!--<div id="componentTable" data-tableinsert></div>-->
                    <div class="scrollableList" data-tableinsert></div>
                    <!--<div style="text-align:center; padding: 10px;">-->
                    <div class="modalContentButtons">
                        <button data-buttonfunction="cancel">Close</button>
                    </div>
                </div>
            </div>
            <div id="massEditModal" class="modal" style="display: none">
                <div class="modalContent">
                    <table>
                        <tbody>
                            <tr><th colspan="4">Mass Edit</th></tr>
                            <tr>
                                <td>For each object of type</td>
                                <td><select id="massEditTargetSelect"></select></td>
                                <td>with attribute</td>
                                <td><input type="text" id="massEditAttribute" class="modalInput"></td>
                            </tr>
                            <tr>
                                <td><input type="radio" name="attributeOperation" value="addTo">Add value to attribute</td>
                                <td><input type="text" id="addToValue" pattern="^0\.\d+|1(\.0+)?$" class="modalInput"/></td>
                            </tr>
                            <tr>
                                <td><input type="radio" name="attributeOperation" value="delete">Delete Attribute</td>
                            </tr>
                            <tr>
                                <td><input type="radio" name="attributeOperation" value="change">Change attribute to</td>
                                <td><input type="text" id="changeValue" pattern="^0\.\d+|1(\.0+)?$" class="modalInput"/></td>
                            </tr>
                            </tr>
                            <tr>
                                <td><input type="radio" name="attributeOperation" value="multiplyBy">Multiply attribute by</td>
                                <td><input type="text" id="multiplyValue" pattern="^0\.\d+|1(\.0+)?$" class="modalInput"/></td>
                                <td style="text-align: center" >and add</td>
                                <td><input type="text" id="andAddValue" pattern="^0\.\d+|1(\.0+)?$" class="modalInput"/></td>
                            </tr>
                            <tr><td>Or</td></tr>
                            <tr>
                                <td><input type="radio" name="attributeOperation" value="addAttribute"> Add new attribute</td>
                                <td><input type="text" id="newAttributeKey" class="modalInput"></td>
                                <td style="text-align: center">with value</td>
                                <td><input type="text" id="newAttributeValue" pattern="^0\.\d+|1(\.0+)?$" class="modalInput"/></td>
                            </tr>
                        </tbody>
                    </table>
                    <div class="modalContentButtons">
                        <button data-buttonfunction="toggle">Close</button>
                        <button onclick="massEdit();">Apply</button>
                    </div>
                </div>
            </div>
            <div id="attachmentsModal" class="modal" style="display: none">
                <div class="modalContent">
                    <table>
                        <tbody>
                            <tr><th colspan="2">Attachments</th></tr>
                            <tr><td><select id="attachmentSelect"></select></td></tr>
                        </tbody>
                    </table>
                    <div class="modalContentButtons">
                        <button data-buttonfunction="toggle">Close</button>
                        <button data-buttonfunction="toggle" onclick="editAttachment()">Select</button>
                    </div>
                </div>
            </div>
            <div id="editAttachmentModal" class="modal" style="display: none">
                <div class="modalContent">
                    <table>
                        <tbody>
                            <tr><td id="attachmentTd"></td></tr>
                            <tr><td><textarea rows="25" cols="80" id="editAttachmentBox"></textarea></td></tr>
                        </tbody>
                    </table>
                    <div class="modalContentButtons">
                        <button data-buttonfunction="toggle">Close</button>
                        <button data-buttonfunction="toggle" onclick="saveAttachment();">Save</button>
                    </div>
                </div>
            </div>
            <div id="opacityModal" class="modal" style="display: none">
                <div class="modalContent">
                    <div class="scrollableList" data-tableinsert></div>
                    <div class="modalContentButtons">
                        <button data-buttonfunction="toggle">Close</button>
                        <button onclick="gOpacityManager.reset();">Reset</button>
                    </div>
                </div>
            </div>
            <div id="colorModal" class="modal" style="display: none">
                <div class="centered modalContent">
                    <h3>Color Circuit</h3>
                    <div class="fullPadded"><input type="file" multiple accept=".csv" class="modalInput"></div>
                    <div class="scrollableList leftText fullPadded" data-tableinsert></div>
                    <div class="modalContentButtons">
                        <button data-buttonfunction="toggle">Close</button>
                        <button data-buttonfunction="reset">Reset</button>
                    </div>
                </div>
            </div>
            <div id="colorLegends" class="floatingTables"></div>
            <!--Modals-->
        </div>
	</body>
</html>
<script id="feederInsert">let gReadFeeder = {"tree": {"1": {"object": "!CMD", "name": "clear"}, "2": {"object": "!CMD", "name": "set", "defaultbasefrequency": "60"}, "3": {"object": "circuit", "name": "lehigh", "parent": "sourcebus", "basekv": "115", "pu": "1.0001", "phases": "3", "angle": "30", "mvasc3": "20000", "mvasc1": "21000", "latitude": "30.285001318901234", "longitude": "-84.07169265858843"}, "4": {"object": "vsource", "name": "source", "parent": "sourcebus", "!CONNCODE": ".1.2.3", "!CMD": "edit", "basekv": "115", "pu": "1.00", "r1": "0", "x1": "0.0001", "r0": "0", "x0": "0.0001", "latitude": "30.285182389031466", "longitude": "-84.0713866639477"}, "5": {"object": "vsource", "name": "secondsource", "parent": "680", "basekv": "4.16", "pu": "1.00", "r1": "0", "x1": "0.0001", "r0": "0", "x0": "0.0001", "!CONNCODE": ".1.2.3", "latitude": "30.284946325738602", "longitude": "-84.07530444087699"}, "6": {"object": "transformer", "name": "sub", "from": "sourcebus", "to": "650", "phases": "3", "windings": "2", "xhl": "0.008", "conns": "[delta,wye]", "kvs": "[115,4.16]", "kvas": "[5000,5000]", "%rs": "[0.0005,0.0005]", "!FROCODE": ".1.2.3", "!TOCODE": ".1.2.3"}, "7": {"object": "transformer", "name": "reg1", "from": "650", "to": "rg60", "phases": "1", "bank": "reg1", "xhl": "0.01", "kvas": "[1666,1666]", "kvs": "[2.4,2.4]", "%loadloss": "0.01", "!FROCODE": ".1", "!TOCODE": ".1"}, "8": {"object": "regcontrol", "name": "reg1", "transformer": "reg1", "winding": "2", "vreg": "121", "band": "2", "ptratio": "20", "ctprim": "700", "r": "3", "x": "9"}, "9": {"object": "transformer", "name": "reg2", "from": "650", "to": "rg60", "phases": "1", "bank": "reg1", "xhl": "0.01", "kvas": "[1666,1666]", "kvs": "[2.4,2.4]", "%loadloss": "0.01", "!FROCODE": ".2", "!TOCODE": ".2"}, "10": {"object": "regcontrol", "name": "reg2", "transformer": "reg2", "winding": "2", "vreg": "121", "band": "2", "ptratio": "20", "ctprim": "700", "r": "3", "x": "9"}, "11": {"object": "transformer", "name": "reg3", "from": "650", "to": "rg60", "phases": "1", "bank": "reg1", "xhl": "0.01", "kvas": "[1666,1666]", "kvs": "[2.4,2.4]", "%loadloss": "0.01", "!FROCODE": ".3", "!TOCODE": ".3"}, "12": {"object": "regcontrol", "name": "reg3", "transformer": "reg3", "winding": "2", "vreg": "121", "band": "2", "ptratio": "20", "ctprim": "700", "r": "3", "x": "9"}, "13": {"object": "transformer", "name": "xfm1", "from": "633", "to": "634", "phases": "3", "windings": "2", "xhl": "2", "conns": "[wye,wye]", "kvs": "[4.16,0.480]", "kvas": "[500,500]", "%rs": "[0.55,0.55]", "xht": "1", "xlt": "1", "!FROCODE": ".1.2.3", "!TOCODE": ".1.2.3"}, "14": {"object": "linecode", "name": "mtx601", "nphases": "3", "basefreq": "60", "rmatrix": "[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414]", "xmatrix": "[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348]", "units": "mi"}, "15": {"object": "linecode", "name": "mtx602", "nphases": "3", "basefreq": "60", "rmatrix": "[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436]", "xmatrix": "[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112]", "units": "mi"}, "16": {"object": "linecode", "name": "mtx603", "nphases": "2", "basefreq": "60", "rmatrix": "[1.3238|0.2066,1.3294]", "xmatrix": "[1.3569|0.4591,1.3471]", "units": "mi"}, "17": {"object": "linecode", "name": "mtx604", "nphases": "2", "basefreq": "60", "rmatrix": "[1.3238|0.2066,1.3294]", "xmatrix": "[1.3569|0.4591,1.3471]", "units": "mi"}, "18": {"object": "linecode", "name": "mtx605", "nphases": "1", "basefreq": "60", "rmatrix": "[1.3292]", "xmatrix": "[1.3475]", "units": "mi"}, "19": {"object": "linecode", "name": "mtx606", "nphases": "3", "units": "mi", "rmatrix": "[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721]", "xmatrix": "[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352]", "cmatrix": "[383.948|0,383.948|0,0,383.948]"}, "20": {"object": "linecode", "name": "mtx607", "nphases": "1", "basefreq": "60", "rmatrix": "[1.3425]", "xmatrix": "[0.5124]", "cmatrix": "[236]", "units": "mi"}, "21": {"object": "loadshape", "name": "solar_670_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.25727116628018,106.89963323150705,150.90086603675516,463.70361340858864,106.33607691367928,248.49298131146648,371.7520109912318,400.24024247048,199.97905538153026,13.256654763656108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.5151587351844,234.95419484039095,328.8793050156613,12.97452305623671,705.9911113508507,252.4421181183269,916.6883432262737,630.3996124787633,332.8284418225217,28.487524382236884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.3399928363488,632.6559590411074,840.5332880363586,356.2390096652317,633.5023541633657,631.8095639188491,516.1659690483742,448.1899049855774,235.2363265478104,18.61574301060243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,412.9326338192971,946.0222627307685,1343.160470613657,1591.0891885102847,1685.578562100394,1641.013772977318,1443.5724887685406,1106.51348552875,603.039907829193,118.46420484765785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,449.03630010783564,1001.8701988595868,1409.7258761393573,1656.8081989137268,1747.0670110865674,1685.2964303929748,1473.7528033952935,1123.4371453918468,608.6811277835587,115.64359487047498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.8290582251458,840.251156328939,1317.2114245011835,1180.4129012533322,1334.4158018776782,1376.4428198280018,1381.8019080749482,1048.4099099345983,567.5005049554933,106.05394520625993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,360.1881464720922,357.6496682023287,1278.0050165280431,1465.8559439755948,1312.6980242794846,1256.8507952476773,1059.4095110388994,541.5514588430199,286.00659904009075,30.462446334172643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,366.67576154871614,854.9184696296923,225.64667688359532,297.28903894882217,665.3747519376243,770.8644337290452,631.5281393084408,409.26633581686724,217.18484695204674,25.10335808722632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,376.82967462776975,865.0716756117349,463.70361340858864,986.3571975335867,772.5572239735617,360.7524098869308,462.575086578911,386.98358770682364,200.54331879636902,94.77150529752848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.59356558688452,431.5490839269106,695.2729348569578,1191.6953411620634,691.6059297575168,903.1495567551981,917.2526066411124,740.1198556874533,412.9326338192971,72.48875718748505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.67752006220115,1006.3828919842748,1408.5980564066904,1650.8855543489526,1740.0158396921154,1685.578562100394,1488.7022484034658,1158.9765482655466,687.939631755087,169.5166090473576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,419.9845123107599,953.9198292474783,1338.647070391958,1623.244425088974,1722.5279164141793,1684.1686106603079,1492.3685464058956,1129.9240533714599,671.862367014248,166.97813077759412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,410.95841896437247,943.2016527535857,1328.2110256054848,1225.260529180838,1360.0834233797432,1236.8243936999775,1116.103842289976,890.4571654063808,528.2948040793638,127.77242990146458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.20939929187398,405.5993307174261,735.0428991479262,936.9968764813924,1073.5125609248137,985.2286707039093,582.7320816710853,474.4217899024812,267.6729877369077,43.71910109782875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.25881217284036,242.28749794226204,1125.4113602467717,1402.9568364523252,1620.4231080147792,1607.4485849585435,1435.9570539592498,1121.180798829503,653.5280486140539,165.28604763008883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,373.7269329431677,868.4565490037565,1224.9776903764075,1035.9989431961894,1217.6443872745365,1585.4479685559193,958.1510977617579,437.75386019910417,245.10810791944485,44.28336451266754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,386.41932429198494,929.381441672102,1356.6992570847328,1653.4240326187162,1716.3231401419864,1672.321907336738,1485.035243304025,1168.5661979297615,684.2726266556459,178.26057068632554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,421.95872716568454,950.5356629524678,1375.315000095335,1628.8849379463284,1730.4254829308893,1686.9892206374911,1514.0870311011004,1185.4898577928586,696.4014616866356,183.9017906406913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,445.0878703979861,997.9210620527265,1399.5719630603032,1638.7567193179627,1795.2995124060953,1749.323357648911,1554.7033905143273,1189.1568628922998,731.6587328529158,200.54331879636902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,436.90817217385694,974.5104942100163,1362.6219016495068,1595.601881634973,1682.757952123211,1632.2698113383506,1455.1370603846908,1147.4119766493955,695.2729348569578,187.00453232529355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.54085318587272,281.776037622822,426.753551997792,243.69815647935903,706.5553747656894,188.4144837653794,196.59418198950854,2.820609977182857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.79759864391586,304.90447375811266,861.6875093167242,920.3546412287033,1737.4773614223516,1699.9637436937273,803.3010949181427,696.9650180044632,405.31719901000673,89.97668046542096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.33638511499136,304.3409174402849,353.7005313954682,880.3032523273268,1857.3522248071067,1826.0440904476873,1629.731333068587,1286.4668464595916,776.2235219759916,220.0054569292296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,465.3956965560938,1024.7165032874582,1428.0594874425399,1669.7827219699634,1770.4782860262885,1727.6055800507174,1547.370087412456,1226.670480620924,768.3259554592818,225.08241346875656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,443.3950801534697,979.305319042124,1362.3397699420873,1596.7304084646505,1692.911865202265,1646.654285834673,1478.5483353244126,1179.848637838493,737.5813774176899,217.46697865946612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,294.18629726421995,674.4008452840114,777.3520488056689,1153.8995917260195,1291.825934706538,1237.9522134326446,1127.103443394277,828.9687164202078,507.7041391168256,144.9775143749701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.7521016856189,817.1220130966376,791.7365233019917,1470.6507688077027,1551.6013559267362,1125.693491954191,156.2599542837015,1094.3853575947712,646.4768772196023,181.9275757857666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.00206671479722,159.36269596830377,240.3132830873373,371.4705863808236,293.34060923897283,203.64606048097127,206.4666704581541,80.10419199677541,41.18062282806528,0.8463951222581799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,465.9599599709327,1015.4089853306624,1413.6750129462177,1659.91164769534,1760.323665850223,1721.1179649740936,1557.241868784091,1251.49099990372,770.3001703142064,243.98028818677838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,442.5486850312116,978.458923919866,1369.1095167261306,1603.7815798591025,1701.9379585486524,1666.9628190897918,1501.112508044864,963.5101860087044,641.1177889726561,242.28749794226204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.20847468793784,423.93294202060923,721.7862443842703,730.5302060232382,939.8174864585753,887.6365554291976,801.3268800632178,576.5265983018808,353.7005313954682,101.54054498456073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,465.67782826351333,1023.5886835547916,1450.624367260003,1699.399480278889,1804.3248986554709,1773.0167642960516,1592.4991399503708,1283.646236482409,799.3526652082933,266.82659261464954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,467.3699114110186,996.5111106126407,1382.3668785867978,1619.8588445999414,1716.6052718494054,1690.0912552250825,1530.4464275493592,1238.7986085549028,799.0705335008737,271.9042562511875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,463.98574511600793,402.49658903282386,944.048047875844,1173.0788910544495,1338.647070391958,1311.2873657423875,1129.6426287610516,323.520216768715,233.82637510772446,154.28573942877682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,358.4960633245869,966.6122205962956,1355.5707302550552,1766.2470175120084,1764.8370660719227,1617.0382346227584,1314.9543708418287,829.8144044454547,291.9299507018759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,335.0847883848658,893.5599070909828,1336.6728555370335,1785.4270239374496,1508.7279428541547,1696.014606886867,1664.9886042348667,1293.235886146624,499.8065726001159,243.13389306452015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.5187664565418,327.18722186815603,246.5187664565418,371.4705863808236,245.95450304170302,1026.9735569468132,935.304793333887,678.9135384086998,235.80058996264918,32.43666118909732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.333611303183037,118.46420484765785,185.3124491777882,663.11840537528,798.2241383786155,371.752718088243,538.4487171584176,234.6720631329716,142.43903610520658,268.23725115174653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.77212170015257,111.13090174578684,430.98482051207196,844.1995860387883,774.2493071210669,968.5871425482313,1058.5638230136524,1276.5943579909465,825.3017113207668,296.1612192161557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.64297846785091,237.77480481757385,444.8057386905668,1656.5267743033187,621.6563579368064,618.2714845447848,701.7605499335817,528.0126723719444,12.97452305623671,275.2884225461981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.7730463040887,665.6568836450434,1438.7776639364329,1717.4516669716638,1813.0688602944394,1804.3248986554709,1639.6031144402214,1334.6986406821084,863.9438558790685,325.7772704280701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.6675308076781,549.1668936523104,1096.0774407422766,1501.6767714597026,1739.4515762772767,1839.0179064069132,1800.6586006530413,1637.0646361704578,1338.0828069771194,893.5599070909828,342.4180914867368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.513925929936285,529.4226238120303,1056.3074764513085,1437.367712496347,1669.7834290669746,1769.3497591966104,1742.5543179618792,1638.7567193179627,1298.5949743935705,862.251065634552,331.98204670026354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.2063172787536,556.5001967541814,1096.359572449696,1526.2158661320905,1710.96405189504,1804.6070303628906,1516.0619530530364,1437.6498442037664,1102.0007924040615,870.1486321512621,187.85092744755173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1285268296775737,309.1357422723924,707.6831944983559,1000.1774086150704,1138.6680150104278,1344.0061586389045,1422.4189745851857,946.0222627307685,832.0707510077988,589.7832530655369,199.97905538153026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.538786471075495,498.1144894526106,998.7674571749848,1399.5712559632918,1643.8336758574899,1745.374927939062,1718.57948670433,1567.114357252736,1266.7225766193114,810.6343980200135,313.36630368966115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.18154743200137,105.20755008400174,333.67483694477994,466.8056479961798,497.83235774519125,602.7577761217735,383.88084602222153,333.1105735299411,354.54692651772643,131.72085961131395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.179698224129178,363.8551515715332,647.3232723418605,837.9941026695839,1267.2868400341506,1448.0858889902395,1133.0267950560624,1401.5461779152279,528.8590674942027,181.0811806635084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.51423413124832,184.74818576294945,398.2660276155552,702.0426816410013,971.6898842328336,1879.3528412097307,1814.4795188315366,1653.1419009112965,1358.6734719396572,916.6883432262737,369.77779613630724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.15576228692606,564.9620266857299,1092.6925673502549,1470.9329005151221,1701.9379585486524,1784.0170724973636,1748.7598013310833,1599.268886734414,1313.825844012151,887.6365554291976,359.90601476467276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.38601550288277,214.9285003897027,899.2011270453487,1086.7699227854807,1680.7837372682864,1769.067627489191,1737.7594931297715,1586.576495385597,1302.2619794930113,881.148940352574,342.1366668763285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.744578041592032,114.2336434303891,562.1414167085471,528.8590674942027,730.2480743158188,1002.4344622744256,817.4041448040567,1042.768689980233,513.9096224860301,160.2090910905619,0.28213170741939336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.66731330075307,7.333303101870997,88.2838902209046,572.5774614950202,397.41963249329694,916.9704749336928,994.8190274651352,658.6057122505919,72.20662548006564,338.46966177688745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.82267669198008,638.0150472880538,1207.7726059029021,1617.8846297450166,1873.4294895479456,1966.7903363083774,1860.1728347842893,1699.6816119863086,1399.5719630603032,960.6895760315216,406.16359413226496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.7460283537652,625.6047876466557,1150.2325866265785,1524.8059146920043,1752.1446747231048,1842.967043213773,1804.6070303628906,1646.3728612242646,1359.5198670619154,930.5092614047684,391.77841253893126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.64306916223792,566.3726852228268,888.4829505514558,1227.2347440357628,1488.7022484034658,1489.5486435257242,1490.112199843552,893.2777753835635,625.8869193540752,858.0205042172834,375.98327950551163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.89849112064589,348.34144314852193,782.7104299556042,934.4583982116287,1138.6680150104278,1111.3083103608574,1371.3658632884747,1019.3574150405117,514.7560176082883,161.05477911580903,159.64482767572312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.4382021956575,428.7284739497278,577.6551251315582,957.0225709320807,1329.057420727743,1310.7231023275488,1206.079815658386,1044.1786414203186,1009.7677653762967,586.1162479660958,135.95212812559376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.5397110750116,258.08333807269264,680.3241969457965,702.0426816410013,878.6104620828104,1069.281999507545,1241.6192185320856,1096.0774407422766,970.8434891105754,704.0168964959261,218.59479839213262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.79821504653992,635.7587007257098,1140.0786735475247,1501.112508044864,1704.7585685258352,1845.2233897761173,1791.0682438918152,1611.3970146683926,1299.4413695158285,850.1229377005734,369.21423981847954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.64421127309905,681.1698849710436,1228.6446954758487,1623.8079814068021,1865.531923031236,1958.610638084248,1920.2506252333656,1574.7297920620263,1445.8295424278956,917.8168700559512,440.574470176287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.977206173658,622.7841776694729,1062.7943844309214,1626.6285913839845,1842.967043213773,1921.379152063043,1866.377611056483,1664.7064725274474,1294.927969294129,862.251065634552,370.62419125856536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.43903610520658,63.744795548517075,1245.2862236315266,545.4998885528694,667.9132302073876,921.2017434479727,1970.4573414078186,1758.3501580923096,1450.624367260003,974.2283625025972,438.88238702878164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.67061282079842,701.4784182261626,1219.0550458116334,1580.6531437238116,1800.6586006530413,1887.531832336849,1856.787961392268,1687.8349086627381,1406.6231344547546,976.7668407723604,440.574470176287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.2602624850135,741.5305142245502,1281.9534462378924,1677.1167321688456,1913.4815855463332,2004.3039540370014,1958.3285063768285,1786.2734190597077,1433.9828391043256,1003.8444137145116,459.7544766017282,23.410567842709963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.2344773399382,723.4790346287866,1257.1322198580856,1626.3464596765652,1838.7364817965044,1850.300346315644,1812.222465172181,1646.3728612242646,1347.6731637383452,940.6631744838222,423.65081031318977,16.077264740838963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.41386736275538,650.4260140264628,1231.747437160451,1608.012848373382,1820.9664268111487,1893.1730522912146,1867.78826959358,1618.4488931598557,1332.160162412345,922.0474314732197,413.496897234136,14.385181593333678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.59356558688452,714.4529412823991,1225.2598220838272,1600.1152818566723,1818.992211956224,1915.4558004012576,1882.7370075047413,1718.57948670433,1430.3158340048844,966.3307959858873,440.574470176287,25.385489794645714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.79843255346498,614.0402160305049,1224.9776903764075,1425.2388774653573,1799.2479421159442,1868.0704013009995,1823.5049050809125,1657.6545940359847,1356.4171253773136,694.7086714421191,423.93294202060923,21.436352987785284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.69630727148675,694.9908031495386,941.7917013135001,1090.1540890804915,1158.1301531432887,1696.8610020091253,1833.9409498673856,1131.6168436159762,1338.647070391958,908.2265132947248,419.13811718850167,19.18000642544121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.46512945159392,543.5256736979446,1048.1277782271789,1558.9346590286073,1787.4012387923742,1424.9567457579378,1558.0882639063489,1346.5446369086674,1223.849870643741,888.4829505514558,425.0614688502867,23.974831257548747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.56725473357213,473.29326307280365,474.7039216099006,269.92933429925176,726.8632009237972,985.792934118748,1833.0952618421384,1668.6556093343079,1386.0331765892277,967.1771911081456,434.93325022192124,31.308134359419746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.05601192105718,744.3511242017329,1242.4656136543435,1204.6698642183,1813.350992001859,1879.9171046245694,1851.4288731453214,1694.8867871542006,1411.4179592868625,990.5877589508556,452.7033052072765,36.94935431378546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.0821052674445,742.6590410542277,1217.6443872745365,1551.8827805371445,1800.0943372382026,1884.4297977492574,1834.223081574805,1456.547718921788,1393.6486113985181,949.9713995376288,451.5747783775989,36.667222606366074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.26149529026168,728.8381228757329,1065.614994408104,1154.1810163364278,1479.958286764498,1649.757734616286,1474.8813302249714,1434.2649708117447,1223.849870643741,601.3478246816876,288.2629456024348,14.385181593333678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.333919504495068,122.41334165451828,193.49144030490632,364.7008395967803,195.46636225684207,129.7466447563893,445.0878703979861,616.5786943002684,46.821842782431,348.9057065633607,165.56817933750827,0.28213170741939336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.77212170015257,363.2908881566945,581.3221302309993,544.6542005276223,815.1477982417128,663.11840537528,623.6305727917311,680.8877532636243,656.0672339808284,202.5175336512937,93.64297846785091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.693007751441385,146.9524363269058,548.6026302374714,794.5578403761857,1341.1862557587324,1840.710696651429,1486.4459018411221,1444.7010155982182,1351.058037130367,589.7832530655369,283.1859890629079,16.923659863097146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.74932787381059,272.18568086159587,836.0198878146592,1326.23681075056,1884.4297977492574,1961.7133797688505,1941.123421903323,1792.1967707214926,1498.5740297751004,550.0132887745685,277.54476910854214,22.847011524882248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,298.98182919333857,905.1237716101227,1433.7007073969062,1810.248250317256,2017.842740508077,2088.6394145480567,2052.8178799669377,1861.0185228095368,1542.8573942877679,1084.7950008335451,507.7041391168256,55.283672713979556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.3148240938975,872.6871104210252,1363.1868721613564,1697.9895288388032,1883.5834026270002,1935.2000702415385,1920.8148886482047,1731.5540097605667,1428.3416191499593,1007.2292871065332,489.3705278136425,52.7451944442161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.6478189944565,848.1487228456488,1319.749195673936,1713.2196913603725,1914.609405279,1058.2816913062331,1961.1491163540115,1779.5043793726754,1486.7280335485416,1022.1780250176944,500.9350994297934,62.89910752326996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,287.41725757718774,833.1992778374763,1311.2873657423875,1650.0391592266947,886.5080285995202,1509.2922062689936,1536.934042625983,1156.1559382883638,738.4277725399478,574.5523834469561,283.4681207703273,26.79544123473161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.872397774258534,70.51454233256035,77.28358201959256,261.7496360751226,581.8856865488269,797.9427137682072,1026.4092935319743,809.7887099947667,801.3268800632178,379.9324163123722,190.67153742473454,12.128835030989606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.410259641397927,53.30875076204382,199.6969236741108,309.98213739465064,320.98244559596264,342.9823549015756,235.80058996264918,266.26303629682184,229.3129748860253,125.23395163170116,57.82215098374303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.359088246946321,5.076956539526927,89.41241705058218,150.61873432933578,267.1087243220689,191.79935715740103,229.03084317860592,137.64421127309905,280.92964250056383,232.6978482780469,112.54085318587272,2.820609977182857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.4687371729514,833.4814095448959,1283.3641047749895,1598.7046233195751,1003.8444137145116,869.0208124185955,1164.6177682199125,914.9962600787683,1448.0851818932285,476.9602681722448,492.1911377908255,66.0018492078722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.89972392589405,416.8817706261576,837.9941026695839,960.6895760315216,838.5583660844228,914.7141283713487,1075.2053511693302,922.893826595478,1237.670788822236,708.529589620614,363.2908881566945,50.48814078486097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,338.46966177688745,883.6874186223372,1208.6182939281493,1416.7777546308198,1655.6810862780712,1732.6825365902444,1663.5779456977698,1513.8056064906925,1235.6958668703005,727.7095960460555,370.62419125856536,54.155145884301994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,327.46935357557544,759.0184375024861,958.4332294691776,1078.3073857569211,1131.0525802011373,1257.9786149803438,1520.0103827628855,1291.2616712916993,745.7610756418188,411.8048140866307,204.4917485062184,21.718484695204676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.61904253064782,393.1890710760282,622.2199142546342,1670.6298241892325,1846.351916605795,1927.584635432248,1874.8394409880318,1720.8358332666742,1432.29075595682,986.9207538514146,236.08272167006854,69.38601550288277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,339.8796132169733,848.7122791634765,786.6595667624648,1097.4880992793737,1408.3159246992711,1843.5313066286121,1784.5806288151916,1627.1928547988232,1359.2377353544964,966.6129276933067,281.49390591540265,40.3342277058071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.82215098374303,293.6220338493811,512.7810956563526,558.7565433165254,823.0453647584227,1187.4640726477835,1301.415584370753,1263.3377032272901,1432.29075595682,673.8365818691726,219.15906180697147,28.76965608965628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,380.4959726301999,953.0741412222313,1435.6756293488418,1771.3246811485462,1965.3803848682912,2040.40762032554,1986.8167378560768,1810.248250317256,1513.5234747832726,1078.3073857569211,536.7566340109124,80.10419199677541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9491368068604302,388.675670854329,926.8422563053273,1392.5207916658514,1671.1940876040715,1865.2497913238165,1937.4564168038821,1956.636423229324,1719.4258818265882,1432.0086242494006,1021.050205285028,520.1151058552346,82.92480197395828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.385181593333678,407.0099892545232,955.0483560771561,1412.2643544091204,1731.2725851501584,1905.8661507370432,1959.174901499087,1912.3530587166558,1753.2724944557715,1475.4455936398097,1057.4352961839747,543.2435419905253,88.2838902209046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.436044786473248,351.16205312570474,677.7857186760331,1023.0244201399527,1150.2325866265785,1430.880097419723,1228.9268271832682,1613.0890978158982,875.5077203982083,915.2783917861876,999.6138522972427,489.93479122848123,79.82206028935603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.930875305812,501.4993628446322,466.5242233857714,515.6017056335354,818.8140962441428,1067.871340970448,636.3229641405484,596.55299984958,612.9116892008274,380.4959726301999,115.36146316305559,47.10397448985039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.31090817122805,389.5220659765872,369.21423981847954,1761.170060972481,2003.1761343043354,2090.895761110401,1984.5603912937327,1822.3763782512347,1527.9079492795959,1092.4104356428354,540.140800305923,88.56602192832399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.872397774258534,449.318431815255,1035.4346797813507,1548.2164825347143,1895.9943693654086,2101.0503812864663,2165.0773085424025,2095.6905859425087,1899.3785356604196,1540.8831794328432,814.8656665342935,445.6514267158139,95.33576871236728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.2830563113555,450.7283832553408,1017.6653318930064,1495.18986348009,1818.4279485413856,2008.2530908438614,2069.177276415196,2006.278875988937,1827.1719101803535,1523.3952561549074,1061.102301283416,551.141108507235,97.87424698213071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.206407973140614,463.4214817011692,1022.7422884325333,1468.3937151483472,1772.1703691737937,1943.3797684656672,1995.2785677876248,1932.661591971775,1764.5549343645032,1485.035243304025,1067.0256529452008,551.9875036294933,95.33576871236728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.026310853312395,454.95965176962056,1007.5114188139527,1465.0095488533366,1774.1452911257288,1707.2970467955984,2026.5867021470447,1971.0216048226569,1804.3248986554709,1513.8056064906925,1057.1531644765553,548.3204985300522,96.46358844503378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.56549622008693,440.574470176287,971.4077525254145,995.3825837829629,893.2777753835635,1004.9729405441893,451.8569100850184,1409.7258761393573,1758.9137144101373,1450.9064989674225,1029.5120352165766,517.0123641706324,98.15637868955014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.15483768298996,427.5999471200503,616.5786943002684,1101.7186606966422,1703.6307487931686,1465.0095488533366,1959.4570332065061,1898.532140538161,1744.8106645242228,1472.6249836626273,1065.3328627006842,543.5256736979446,99.56633012963604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.20600907744156,435.21538192934077,936.1504813591341,1114.9753154602984,1356.134993669894,595.4244730199025,1281.6713145304734,1621.2695031370379,1358.1092085248188,790.3265718619058,512.7810956563526,239.74901967249852,91.66876361292624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.026310853312395,73.89941572458198,297.0069072414028,386.41932429198494,477.8059561974918,909.0729084169832,1347.391032030926,799.6340898187015,752.5308224258621,454.3953883547818,379.9324163123722,229.03084317860592,99.56633012963604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.077572942150997,155.41426625845438,997.9210620527265,1061.3844329908352,1263.0555715198711,1340.3398606364744,1264.1840983495485,1422.7003991955935,1270.6710063291612,1189.438287502708,823.6096281732614,530.8332823491272,108.0281600611846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.820609977182857,26.23117781989282,106.6182086210987,164.43965250783066,170.36300416961575,271.9042562511875,335.64905179970464,782.7111370526152,689.6317149025923,522.6535841249981,338.1875300694681,96.74572015245316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.25819577021629,498.96088457486877,1043.8965097128994,1454.0092406520246,1740.580103106954,1911.7887953018167,1965.6625165757112,1908.6867607142256,1755.810972725535,1474.3170668101322,1071.8204777773083,568.0647683703321,110.00237491610928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.18154743200137,499.2423091852771,1012.30624364606,1424.3924823430993,1711.8097399202868,1560.0624787612733,1950.7130715675385,1876.5315241355372,1721.6822283889326,1438.7776639364329,323.2387921583067,559.6029384387837,114.51577513780848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.15576228692606,515.8838373409549,1075.7689074871578,1532.702774111703,1848.8903948755585,2031.3815269791528,2083.2803263011106,1784.5806288151916,1412.8286178239593,1558.6525273211873,1114.9753154602984,482.60148812661043,114.79790684522787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.10419199677541,520.1151058552346,1074.3589560470716,1527.3443929617679,1842.4027797989347,2027.9973606841422,2082.4339311788517,2028.5609170019695,1852.838824585408,1553.5755707816604,1122.5907502695889,357.6496682023287,117.05425340757195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.48906538879706,522.0893207101593,1036.5632066110284,1499.4204248973588,1807.4276403400731,1985.4060793189801,2036.740615226099,1979.764859364614,1801.786420385708,1018.2295953078453,1064.2050429680182,562.7056801233858,125.23395163170116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.0017585134852,525.4741941021811,1039.9480800030499,1453.727108944605,1738.041624837191,1899.9427990752577,1945.6361150280115,1695.7324751794479,1743.400713084137,1459.3683288989712,1067.5892092630286,580.7571597191495,128.054561608884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.97668046542096,537.0387657183319,1051.5119445221899,1500.8303763374445,1797.8379906758585,1965.098253160872,2024.61248729212,1970.175209700399,1373.6222098508188,1523.6773878623267,1102.2829241114814,579.9114716939023,125.51608333912053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.3853991002587,198.2869722340249,640.2713938503979,1094.948913912599,1378.4177417799374,1471.2143251255304,1548.2164825347143,1846.6340483132144,1681.6301323905445,1408.879481017099,1023.5886835547916,546.9105470899663,122.41334165451828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.66876361292624,356.52114137265113,772.8386485839699,1056.871032769136,1002.7158868848343,1735.221014860008,888.7650822588754,1683.32221553805,1087.8977425181474,999.6138522972427,583.5777696963322,304.0587857328655,97.87424698213071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.35970464957039,176.00422412398152,838.5583660844228,619.9635676922901,1208.3361622207299,1404.9303442102387,1432.5728876642393,688.785319780334,675.8107967240974,676.9393235537749,489.08839610622323,278.3911642308003,82.92480197395828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.59211527471136,257.80120636527323,743.7868607868942,1032.3326451937596,683.4262315333877,1555.2676539291656,1648.347076079189,1275.1844065508603,1120.0522719998253,735.3250308553457,515.0381493157078,264.0059826374667,87.4382021956575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.820609977182857,262.59603119738085,62.33484410843117,95.90003212720607,368.3678446962213,743.5047290794748,959.2796245914357,758.4541740876473,682.2984118007213,776.2235219759916,629.5532173565052,357.08540478748984,102.66907181423828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,315.6226502520052,333.67483694477994,319.85391876628506,1257.9786149803438,1061.3844329908352,623.0663093768923,794.2757086687661,518.7044473181377,453.83112493994315,424.77933714286735,108.0281600611846,59.23210242382893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.92396806440918,85.74541195114114,212.10789041251985,797.3777432563576,1805.4534254851487,1954.662208374399,2010.5094374062064,1726.7591849284593,1809.4018551949985,1527.9079492795959,1088.7441376404058,595.142341312483,135.1057330033356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.43881859828156,569.4754269074291,1075.7689074871578,1466.4195002934225,1738.0409177401793,1892.327364265968,1932.097328556936,1868.352533008419,1707.8613102104373,1436.5213173740888,1052.6404713518673,574.2702517395368,128.054561608884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.87455518344278,562.9878118308053,1061.102301283416,1441.880405621035,1699.1173485714694,1846.6340483132144,1886.4040126041825,1836.7615598445684,1690.0912552250825,1431.1622291271426,1055.1789496216306,581.0392914265689,132.56725473357213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.48998999273316,568.0647683703321,1071.8204777773083,1461.9068071687345,1732.4004048828251,1883.5834026270002,1923.9176303328068,1949.86667644528,1716.0410084345667,1458.5219337767126,1078.3073857569211,594.295946190225,137.64421127309905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.74633655507724,564.9620266857299,1057.7174278913942,1436.5220244710995,1707.5791785030178,1853.403088000246,1891.4809691437088,1709.553393357943,1683.6043472454694,1422.136135780755,1041.3580314431356,575.6802031796225,140.74695295770132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.8748633847548,561.8592850011277,1020.4859418701892,1472.9071153700463,1745.0927962316425,1694.0403920319425,1957.482818351581,1893.7373157060536,1728.7333997833841,1464.1631537310784,1045.3071682499963,578.5008131568053,141.5933480799595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.43881859828156,473.85752648764253,894.1241705058217,1277.722884820624,917.8168700559512,986.0750658261672,1697.9895288388032,1672.321907336738,1534.6776960636387,1133.3089267634814,1030.0755915344046,506.57631938415915,144.69608976456172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.8493864409915,502.6271825772988,830.9429312751323,1138.103751595589,1173.0788910544495,1424.6746140505186,1588.5507102405218,1507.600123121488,1202.1313859485367,696.6835933940549,504.8835291396428,361.59809791217805,104.36115496174357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.308134359419746,361.59809791217805,670.451708477151,898.0726002156713,1276.030094576107,1349.9295103006893,1512.6770796610147,1787.1198141819657,1618.1667614524358,1365.724643334109,998.4853254675653,547.1926787973856,151.18299774417454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.41272525189423,315.6226502520052,656.0672339808284,942.0738330209192,874.3799006655416,905.6880350249614,1353.0322519852914,1292.1073593169465,1462.1889388761538,1179.848637838493,1013.1526387683183,563.552075245644,156.54208599112087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.95212812559376,561.2957286833,1050.9483882043621,1445.2652790130567,1349.0838222754426,1814.1973871241169,1849.4539511933858,1790.7861121843955,1633.679762778436,716.9914195521628,1026.6914252393938,566.9362415406546,154.85000284361558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.00299131873334,556.2180650467618,1036.281074903609,851.8150208480788,1456.8291435321964,1868.9160893262467,1915.1736686938384,1789.6582924517295,1399.0076996454645,1099.462314134298,828.6865847127881,448.7541684004162,117.61851682241074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.9505871190336,21.436352987785284,302.93025890318785,596.55299984958,1349.0838222754426,918.9453968856288,800.4804849409597,1234.0037837227949,1248.3889653161286,650.1438823190433,440.2923384688676,313.9305671044999,163.59396448258357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.9524363269058,628.9896610386775,1167.7198028075036,1579.524616894134,1861.301361613967,2019.2533990451736,2053.100011674357,1977.5085128022695,1807.709772047493,1525.6516027172515,1128.7962336387932,617.4250894225266,165.56817933750827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.23456803432518,605.0141226841176,1087.3334791033085,1469.240110270605,1725.9127898062009,1869.762484448505,1907.840365591968,1862.1470496392144,1696.2967385942866,1444.1367521833788,1067.3077846526203,603.6041712440317,165.00391592266942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.48906538879706,595.7066047273219,1074.3589560470716,1453.7264018475944,1719.7073064369965,1866.9418744713214,1905.0197556147848,1340.903416954302,1707.8613102104373,1437.0855807889277,1062.7943844309214,597.3986878748273,162.74756936032537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.9524363269058,576.5265983018808,1041.3580314431356,1408.879481017099,1663.8600774051888,1805.7355571925684,1843.8134383360311,1595.0383253171453,1664.424340820028,342.7002231941562,539.2951122806759,592.6038630427197,174.03000926905682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.721476013938,471.31904821787896,1029.793459826985,1392.80221627626,1641.8601680995764,1784.0170724973636,1581.49953884607,1204.1056008034614,465.9599599709327,1254.593741588322,814.0192714120351,584.4241648185904,177.4141755640674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.31152457385213,566.3726852228268,1026.4092935319743,1392.5200845688407,1648.347076079189,1793.3245904541593,999.6138522972427,1811.0946454395144,1635.93610934078,1387.4431280293134,1026.6914252393938,499.8065726001159,173.18361414679862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.33660262191637,577.6551251315582,1064.4871746754377,1448.368020697659,1713.7846618722226,1865.531923031236,1907.840365591968,1861.0185228095368,1704.4764368184162,1439.9061907661105,1035.9989431961894,595.142341312483,174.59356558688452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.02939286643274,571.1675100549344,1027.2549815572218,1433.7007073969062,1711.246183602459,1861.301361613967,1901.9170139301827,1847.479736338461,1689.8091235176626,1383.7768300268835,1022.7422884325333,589.7832530655369,176.00422412398152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.77150529752848,552.2696353369125,936.1504813591341,1255.4401367105802,1636.2182410481994,1649.475602908867,1509.5743379764124,1665.2700288452752,1410.8544029690347,1259.3892735174404,915.560523493607,580.4750280117299,178.26057068632554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.6956908688627,482.88361983402984,1010.8955851089634,1363.7504284791846,1607.166453251124,1742.2728933514707,1789.0940290368906,1742.8364496692984,961.8181028611992,1120.0522719998253,999.8952769076512,485.70352271420165,185.87600549561597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.92695938314253,555.0902453140956,993.4083689280384,1347.391032030926,1597.2946718794894,1739.7337079846961,1787.9655022072131,1736.0667028852552,1584.6015734336609,1169.4125930520195,926.2786999874997,443.67721186088914,168.1066576072717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.36207956567966,566.0905535154075,888.2008188440366,1158.412284850708,1454.2906652624329,1253.4659218556558,1306.4925409102802,1391.392264836174,1238.516476847483,1226.670480620924,903.9959518774563,352.8548433702212,172.9014824393792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.43872790389455,540.9871954281812,876.3541155204663,1194.5159511392462,1457.1119823366269,1577.5504020392093,1699.6816119863086,1587.1400517034244,1452.598582114928,1403.520392770153,1049.2555979598455,611.2196060533222,173.46574585421803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.41395805714237,442.8308167386311,877.4826423501439,1188.8747311848806,1384.3403863447113,1510.70286480609,1624.6543765290598,1521.9853047148215,1500.8303763374445,1232.8752568931175,813.172876289777,542.9614102831058,176.56848753882028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.69608976456172,545.4998885528694,786.6595667624648,1162.924977975396,1314.1086828165817,1131.3347119085568,601.0656929742684,1092.6925673502549,1371.0844386780666,1102.5650558189006,862.251065634552,539.5772439880951,179.10696580858377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.49091459666928,531.6796774713855,939.5353547511558,1179.5665061310738,1449.4958404303256,1511.8306845387567,1638.7574264149741,1476.291281665057,1308.1853311547964,1046.4349879826627,825.3017113207668,526.0384575170199,71.36093745481854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.51639154043258,569.7568515178375,1016.2546733559096,1369.9559118483887,1613.9362000351673,1752.4268064305245,1792.478902428912,1745.9391913539005,1601.8073650041777,1367.1353018712061,1026.4092935319743,601.9120880965264,193.21001569449803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.1826895428625,566.3726852228268,1001.5880671521677,1354.1607788149693,1598.9867550269946,1734.656044348158,845.6095374788742,964.0744494235432,1196.7722977015906,1351.9037251556142,1002.7158868848343,590.6296481877948,179.38909751600315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.15752080041128,309.70000568723117,979.5874507495436,1325.390415628302,1569.6528355224998,1325.9546790431407,1237.3886571148164,773.9671754136473,187.00453232529355,629.2710856490858,692.4523248797751,488.80626439880376,183.05539551843307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.90086603675516,581.0392914265689,1047.5635148123404,1416.7777546308198,1674.2961221916626,1821.5306902259879,1865.2497913238165,1562.8830887384563,1686.7070889300714,1428.0594874425399,1074.6410877544913,633.5023541633657,195.46636225684207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.95274452821786,561.0135969758805,994.2547640502963,1340.057728929055,1583.1909148965647,1721.1179649740936,1769.067627489191,1730.1440583204812,1591.6534519251238,1358.6734719396572,746.0432073492383,508.8326659465032,202.5175336512937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.28573942877682,568.3469000777516,643.9383989498389,1361.4940819168405,885.0980771594342,1759.1958461175568,1777.5294574207394,1356.4171253773136,1602.3716284190161,1363.468296771765,1034.3068600486845,615.1687428601825,199.6969236741108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.28573942877682,562.4235484159665,1000.4595403224899,1354.1607788149693,1582.909490286156,1298.0307109787316,1789.3761607443098,1724.5028383661152,1587.9864468256824,1356.6992570847328,1019.6395467479313,609.8096546132363,205.33814362847656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.36269596830377,402.49658903282386,990.305627243436,1330.7495038752486,1567.9600452779835,1707.5791785030178,1749.323357648911,1696.5788703017065,1560.6267421761124,982.1259290193068,696.1193299792161,579.9107645968912,188.4144837653794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.36269596830377,553.9617184844179,979.305319042124,1328.7752890203235,1573.8833969397683,935.3040862368761,1248.9525216339564,274.1606028135316,1509.2922062689936,1350.2116420081088,1051.7940762296091,626.1690510614945,194.05570371974514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.9778225762821,556.2180650467618,997.638930345307,1347.9552954457652,1597.0125401720693,1202.9770739737835,1805.734850095557,1432.29075595682,680.3241969457965,72.48875718748505,110.84877003836745,102.3869401068189,60.0784975460871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.9778225762821,556.7823284616006,985.2286707039093,1338.3656457815496,1587.1400517034244,1489.5486435257242,774.2493071210669,1158.412284850708,1611.6798534728232,1359.5198670619154,1028.6656400943184,530.8332823491272,216.0563201223692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.84815363574339,544.6542005276223,968.0235862304036,1069.281999507545,1571.9091820848435,1104.8214023812443,695.5550665643774,1050.3841247895234,1341.4676803691407,888.2008188440366,243.13389306452015,15.513001326000175,199.97905538153026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.9778225762821,550.2954204819879,987.7671489736723,1346.8267686160873,1572.755577207102,1235.1323105524727,881.148940352574,1301.6977160781726,1360.0834233797432,1360.6476867945821,997.9210620527265,264.57024605230544,120.1569950921742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.6956908688627,551.9875036294933,983.8187192638233,1336.954987244453,1585.4479685559193,1157.2837580210305,402.49658903282386,1542.8573942877679,1397.8798799127978,1021.3323369924476,121.00268311742133,212.10789041251985,153.43934430651862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.18145673761438,348.0593114411025,290.51999926179,316.18691366684396,526.0384575170199,748.581685619002,1448.0851818932285,1270.3888746217415,384.72724114447965,73.33515230974321,327.7514852829948,237.77480481757385,143.28543122746478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.7472611590133,551.141108507235,985.792934118748,1345.6989488834208,1567.6786206675752,1406.3410027473356,1767.3755443416858,1713.5025301648031,1573.8833969397683,1346.8267686160873,1045.025036542577,630.3996124787633,206.74880216557355,1.9742148549246767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.4136498558303,551.141108507235,1002.7158868848343,1369.9559118483887,1635.654684730372,1303.3897992256775,1631.7055479235114,1250.6453118784727,1470.9321934181107,1316.082897671506,1059.6916427463188,624.1941291095587,228.74871147118648,1.9742148549246767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.10542480202356,547.4748105048052,976.4847090649413,1231.1831737456125,1568.8064404002414,1514.3691628085198,1450.9064989674225,1622.6794545771247,1116.103842289976,1165.4634562451593,1044.7429048351576,635.4765690182902,206.4666704581541,2.2563465623440697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.08025605957232,567.5005049554933,1017.1010684781676,1368.5452533112918,1462.1889388761538,1540.0367843105853,1888.6603591665264,1825.4798270328486,1684.4500352707166,1448.0858889902395,1070.4098192402116,651.2717020517098,202.7996653587131,4.230561417268747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.7466447563893,458.3445251616423,826.429531053433,1199.5929076787731,1411.7000909942817,1536.6519109185635,1623.243717991963,1730.1433512234698,1585.7301002633387,1361.7762136242595,1037.4096017332865,631.2460076010217,209.28728043533695,1.6920831475052835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.64421127309905,508.5505342390838,820.506886488659,791.7365233019917,672.1444987216672,1097.2059675719543,1498.8561614825198,1097.2059675719543,1390.545869713916,1124.5649651245135,876.9183789353052,219.44119351439082,179.67122922342256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.4136498558303,421.11233204342636,994.536895757716,487.39631295871806,180.51691724866959,132.28512302615272,540.9871954281812,1017.1010684781676,1725.066394683943,1246.9783067790318,804.7117534552394,573.4238566172785,231.8514531557888,4.512693124688139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.9260347792064,508.2684025316644,779.6083953680131,1406.6231344547546,1634.2440261932752,1872.3009627182682,1558.6525273211873,1375.0328683879156,754.7871689882062,937.8425645066394,486.26778612904036,208.4408853130788,2.2563465623440697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.51608333912053,543.2435419905253,825.0195796133473,1330.1852404604097,1569.934967229919,1714.3482181900501,1565.1401423978116,1485.8816384262832,1600.6788381745,1356.134993669894,1034.871123463523,635.1944373108709,215.20992500011104,4.230561417268747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.82390949722824,537.8844537435789,973.3819673803388,1326.5189424579794,1580.9352754312313,1738.32375654461,1785.14489223003,1051.2298128147702,1634.5261579006942,1383.2125666120446,1003.2801502996728,647.041140634441,215.4920567075304,6.769039687032214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.95212812559376,535.3459754738154,980.1517141643823,1153.8995917260195,882.2774671822516,352.2905799553824,1855.0958782447626,1751.5804113082665,1686.7070889300714,1182.1049844008369,351.16205312570474,504.8835291396428,217.46697865946612,6.769039687032214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.3112163725401,528.0126723719444,967.1771911081456,1330.7495038752486,1603.2180235412743,1754.1188895780301,1804.042766948052,283.75025247774664,207.3123584834012,638.861442410312,823.3274964658418,453.2668615251043,152.87578798869092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.28481482484072,528.8590674942027,971.1256208179947,1337.237118951872,1598.1403599047367,375.4190160906729,336.2133152145434,321.2638702063709,597.3986878748273,776.2235219759916,828.404453005369,630.6817441861828,217.18484695204674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.3096753659799,484.57570298153513,928.2529148424243,1329.9038158500011,1123.1550136844276,487.39631295871806,1308.4674628622158,1353.0322519852914,1070.4098192402116,1098.6159190120402,531.397545763966,639.9899692399895,122.13120994709887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.46512945159392,304.0587857328655,780.4547904902713,1037.127470025867,58.94997071640953,135.95212812559376,194.05570371974514,417.4460340409963,886.2266039891119,1330.7502109722593,854.3534991178424,29.333919504495068,219.72332522181026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.00299131873334,522.6535841249981,953.0741412222313,1311.0059411319792,1552.4477510489944,1765.4013294867611,1816.453733686461,1698.2709534492114,1566.8322255453168,1160.1043679982126,1020.20381016277,624.4762608169782,242.00607333185368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.05486981019607,502.90931428471816,913.5856015416713,1293.8001495614626,1567.3964889601557,1358.1092085248188,1482.4967650342614,1748.7598013310833,1598.9867550269946,1354.724335132797,995.9468471978018,611.783869468161,209.56941214275642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.07994785826028,507.140582798998,922.3295631806392,1271.5174014514191,1362.057638234668,1563.4473521532957,1507.0358597066493,1487.8558532812078,1336.390723829614,1163.7713730976538,897.5083368008324,608.6811277835587,228.74871147118648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.43872790389455,497.2680943303524,902.585293340359,1243.312008776602,1508.164386536327,1263.3377032272901,1054.0504227919532,1693.7582603245232,258.08333807269264,407.8556772797703,458.3445251616423,634.0666175782044,212.9535784377669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.28512302615272,499.8065726001159,910.7649915644884,1253.4659218556558,1504.4973814368855,1654.5518523513824,1121.4629305369224,1052.6404713518673,1573.8833969397683,1334.4165089746891,1019.6395467479313,634.6301738960321,241.72394162443427,1.6920831475052835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.66968821686234,507.7041391168256,936.9968764813924,1295.492232708968,1551.037092511897,1698.2716605462226,1580.9352754312313,1494.9077317726706,916.9704749336928,1189.7204192101276,947.4329212678656,597.6808195822466,236.64698508490739,1.6920831475052835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.8748633847548,481.1908295895135,759.2998621128944,1150.2325866265785,1421.290447755508,1368.5452533112918,1411.135827579443,1027.8192449720602,1251.2095752933114,1054.0504227919532,920.637480033134,596.8344244599884,82.36124565613056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.462446334172643,161.61904253064782,453.2668615251043,524.9099306873422,1072.948297509975,1496.5998149201762,1396.469221375701,1388.853786566411,1262.7734398124514,969.4335376704896,673.8365818691726,513.9096224860301,197.72270881918612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.54116138718477,315.6226502520052,488.80626439880376,846.1738008937131,1285.0561879224947,1295.2108080985595,1209.4646890504075,1508.7279428541547,1490.112199843552,1115.539578875137,886.5080285995202,458.3445251616423,162.74756936032537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.48968179142113,482.3193564191909,886.7901603069396,1234.0037837227949,1126.8220187838685,1309.5952825948825,569.4754269074291,1619.2952882821137,1437.367712496347,1043.8965097128994,267.3908560294884,117.89994143281906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.6954733619377,482.88361983402984,887.6365554291976,1244.7219602166874,1518.8825630302194,934.7405299190483,1527.3443929617679,1542.2931308729292,983.2544558489843,1228.3625637684293,800.7626166483791,535.0638437663961,153.721476013938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.36146316305559,489.65265952106193,923.4580900103168,1134.437453593159,1316.082897671506,1389.6994745916575,1134.1553218857398,1077.4616977316741,1340.903416954302,1360.9298185020016,920.9196117405533,600.5014295594294,234.95419484039095,1.6920831475052835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.74633655507724,484.29357127411566,907.9443815873057,1270.1074500113334,1531.010690964198,1687.2713523449106,1534.9598277710581,1727.3234483432984,1590.8070568028656,1370.2380435558082,1042.768689980233,636.0408324331289,215.77418841494975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.77212170015257,482.3193564191909,793.4293135465082,1094.948913912599,1020.20381016277,419.70238060334054,277.54476910854214,683.4262315333877,1343.724734028496,984.6644072890705,810.3529734096053,631.8095639188491,173.7478775616374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.41272525189423,339.8796132169733,924.3044851325748,525.7563258096004,1246.414043364193,1239.081447359333,291.6478189944565,424.21507372802864,809.506578287347,785.8138787372177,627.0147390867418,349.46996997819946,68.25819577021629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.61666761453853,359.3417513498339,130.31090817122805,349.7513945886078,419.70238060334054,796.249923523691,831.7893263973905,923.4580900103168,975.9204456501024,986.638622143995,124.10542480202356,312.2377768599836,194.3378354271645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.795749436043636,285.72446733267134,431.26695221949126,719.8120295293455,1646.0907295168454,1383.2125666120446,1803.4792106302245,1191.1310777472245,747.7359975937546,1307.0568043251187,1062.7943844309214,644.2205306572582,224.51815005391782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.4893735901091,493.6017963279224,962.0995274716076,1384.3403863447113,1665.2700288452752,732.2222891707434,1521.138909592563,1790.5039804769767,1646.090022419834,1422.9825309030134,1083.948605711287,491.6268743759867,205.90240704331532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.66907181423828,485.70352271420165,931.6377882344459,1301.1334526633334,1560.0624787612733,1716.3224330449752,1232.8752568931175,1743.1185813767174,1080.282307708857,1386.5974400040664,1045.870724567824,633.7844858707849,228.4672868607782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.31029176860396,472.7289996579648,770.3001703142064,1157.2837580210305,1363.468296771765,1523.9595195697461,1729.0155314908036,1687.2706452478994,776.505653683411,1014.8447219158237,1027.537113264641,623.3484410843117,198.85123564886368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.36115496174357,464.8314331412551,889.3286385767032,1255.158005003161,1517.4719044931226,1673.4504341664153,1727.3234483432984,1713.2203984573835,1580.9352754312313,1360.3655550871624,1036.281074903609,625.3226559392364,221.97967178415428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.0794221500232,468.21630653327685,917.8168700559512,1292.3894910243655,1153.6174600186,622.2199142546342,1800.0943372382026,1738.32375654461,1669.7834290669746,1439.0597956438519,1096.359572449696,647.041140634441,206.74880216557355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.77119709621645,466.24209167835215,856.0462893623586,894.9698585310688,417.16390233357697,1064.4871746754377,1531.2928226716172,1386.8795717114858,1147.1298449419762,1141.2064932801911,776.2235219759916,524.9099306873422,204.7738802136378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.12997714185074,381.34236775245796,789.4801767396476,1184.6441697676116,1308.1853311547964,1526.4979978395095,1770.1961543188684,1483.0610284491001,1365.724643334109,1262.7734398124514,1034.871123463523,540.4229320133422,194.6199671345839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.9505871190336,464.54930143383575,925.4323048652417,1298.8771061009895,1562.601664128048,1717.4509598746527,1237.670788822236,224.2360183464984,774.8135705359058,1326.23681075056,1093.8210941799325,566.6548169302463,199.97905538153026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.54094388025972,367.8035812813826,762.4026037974967,1000.7416720299092,1375.8785564131629,870.7128955661008,719.2477661145067,1018.7931516256727,1129.9247604684708,962.0995274716076,639.4257058251508,288.8272090172736,117.05425340757195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.56549622008693,316.4690453742634,347.4957551232748,366.3936298412967,1054.0504227919532,899.2011270453487,919.2268214960367,1381.2383517571204,1300.2877646380866,1239.6450036771607,731.0944694380769,305.4687371729514,199.41479196669147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.05332880363585,454.67752006220115,668.7596253296458,667.6310984999683,1580.6531437238116,1293.5180178540434,1284.7740562150755,1755.810972725535,1611.679146375812,1390.2637380064966,736.7356893924426,467.9341748258573,64.87332237819464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.36124565613056,454.95965176962056,900.0468150705957,1273.4916163063438,1538.3447011630801,1691.7840454695986,1746.5034547687396,1706.7327833807597,630.3996124787633,1381.5204834645394,1027.2549815572218,613.7580843230854,199.1326602592721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.15576228692606,450.1648269375131,900.893210192854,1270.9531380365804,1531.857086086456,1686.7070889300714,1337.5192506592916,1781.7607259350193,1573.8833969397683,1357.2628134025604,1032.614069804168,612.9116892008274,171.4915309992933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.07880574739914,354.8290582251458,898.63686363051,1274.0558797211827,1543.4216577026066,1696.2967385942866,1750.451884478589,1710.6819201876206,1577.5504020392093,1004.6908088367695,1023.8701081652,599.0914781193436,196.03062567168087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.59057426815117,238.621199939832,768.8902188741206,723.4790346287866,1110.1804906281911,1380.1098249274426,588.373301625451,539.8586685985035,695.5550665643774,1193.3874243095686,1051.2298128147702,610.6553426384834,199.6969236741108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.89941572458198,440.0102067614482,898.9189953379292,1285.0561879224947,1543.4216577026066,1351.6215934481947,1781.7607259350193,1228.3625637684293,942.638096435758,1106.51348552875,1032.0505134863402,601.9120880965264,175.4399607091427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.46297204240972,439.72807505402875,900.893210192854,1279.414967968129,1546.5236922901981,1320.0313273813554,1312.133760864646,835.1734926924013,583.295637988913,694.1444080272804,901.7396053151123,592.3224384323114,190.10727400989575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.15576228692606,433.80543048925466,882.5595988896707,1263.3377032272901,1543.703082313015,1703.0664853783298,1239.0807402623218,1734.656044348158,1122.5907502695889,1244.7219602166874,744.6332559091526,359.62388305725335,128.9002496341311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.74510374982908,433.2411670744159,885.0980771594342,1264.4662300569676,1534.6776960636387,1439.9061907661105,1492.3685464058956,1409.1616127245184,1281.3891828230535,1352.7501202778724,1010.8955851089634,588.6547262358592,185.03031747036886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.61697581585057,368.3678446962213,824.7374479059281,1242.747745361763,1324.5447276030548,1461.9068071687345,1205.2341276331388,1720.5537015592552,1569.934967229919,1335.8264604147753,984.6644072890705,541.5514588430199,148.92665118183047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.51361772862425,330.85422696759707,657.7593171283337,1227.7983003535905,1513.2413430758536,1685.860693807813,1757.2216312626322,1459.0861971915515,1504.4973814368855,1248.3889653161286,798.2241383786155,520.6793692700734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.10428269116243,319.28965535144624,700.0684667860767,1004.6908088367695,1223.003475521483,1302.5441112004307,1162.360714560557,381.62449945987737,644.5026623646777,388.95780256174834,677.2214552611944,574.551676349945,177.4141755640674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.82245918505508,433.5232987818353,901.7396053151123,1296.3386278312264,1574.7297920620263,1385.7510448818084,1380.6740883422815,1047.281383104921,1642.987987832243,1388.289523151572,1039.6659482956306,596.2708681421607,161.05477911580903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.61697581585057,432.1126402447384,906.2522984398004,1299.1592378084092,1090.7183524953302,1132.4625316412232,1888.9424908739459,1832.2488667198804,1624.6543765290598,1390.828001421335,1046.9992513975014,598.5272147045048,155.6956908688627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.64276096092589,425.0614688502867,894.40559511623,1278.0050165280431,1549.9085656822194,1709.2712616505235,1771.6061057589545,1542.0109991655097,1266.7225766193114,1107.0777489435886,658.041448835753,496.98596262293296,161.3369108232284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.9241855713342,429.0098985601362,903.7138201700368,1293.235886146624,1569.6521284254886,1729.297663198223,1783.1706773751057,1742.5543179618792,1612.8076732054894,1377.0070832428405,1027.8192449720602,580.7571597191495,152.87578798869092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.257887568904245,426.753551997792,904.2780835848756,1298.3128426861508,1569.089279204672,1726.7591849284593,1487.2915898663691,750.5566075709377,628.1432659164192,1390.828001421335,949.4071361227901,509.67906106876137,129.1823813415505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.69362415406545,422.52299058052336,899.7646833631762,1294.646544683721,1567.9607523749944,788.9159133248088,1672.6040390441574,1758.6315827027177,351.7263165405436,354.264794810307,805.5581485774977,434.0875621966741,138.49060639535722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.43727759172139,423.0872539953622,905.6887421219724,1300.569189248495,1630.8591528012535,1814.1973871241169,1522.8309927400683,1165.7455879525787,1174.4895495915468,1120.0522719998253,443.1129484460503,584.1420331111711,140.74695295770132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.00154100656018,280.0832473783057,362.72662474185563,671.5802353068285,900.893210192854,1173.0788910544495,921.7652997658004,636.3229641405484,461.7286914566528,118.74633655507724,531.397545763966,4.230561417268747,58.667839008990136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.18000642544121,89.41241705058218,467.65204311843803,510.80688080142784,792.3007867168304,867.0465975636706,1482.2146333268424,989.7413638285973,1372.2122584107328,579.9114716939023,291.9299507018759,117.05425340757195,35.25727116628018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.3342277058071,244.5445516016172,361.59809791217805,727.9917277534747,1273.2101916959355,1415.3670960937231,653.5280486140539,1213.1316941498485,245.10810791944485,1379.2634298051846,983.2544558489843,375.70114779809234,134.8236012959162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.0009246039361,282.9038573554885,559.6029384387837,1187.181940940364,1539.1903891883273,936.7147447739728,1475.7277253472296,1105.3849586990725,991.715578683522,1357.2635204995715,961.5359711537798,469.34483336295443,106.89963323150705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.64245275961386,409.26633581686724,886.5080285995202,1284.7740562150755,1566.8322255453168,1730.1440583204812,1793.6067221615783,583.0142133785047,671.7746869848746,533.8879414369765,521.613444421705,451.2926466701795,115.64359487047498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.360321052194465,412.08694579405017,888.6696241623803,792.7922191395287,798.5027346009796,788.9951081900495,834.0442587657125,858.7749767281017,174.31214097647617,318.1611285217686,584.1420331111711,513.3453590711914,116.20785828531376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.64152815567775,172.61935073195983,542.1157222578587,604.1684346588705,296.1612192161557,150.33660262191637,272.18568086159587,391.21414912409256,506.8584510915786,504.0378411143957,557.0644601690202,498.3959140630189,111.13090174578684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.411184245334034,198.2869722340249,534.4995803515573,843.071766306122,1059.9744815507493,1262.7734398124514,1152.4889331889224,550.5775521894074,966.3307959858873,853.2256793851758,606.706912928634,305.4687371729514,66.84753723311931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.846703323570216,239.46688796507917,555.6545087289343,591.1939116026338,331.13635867501654,786.9416984698842,772.5565168765506,1085.9235276632228,1120.8986671220837,1290.1331444620218,805.5574414804868,413.7790289415554,60.0784975460871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.92427626572121,272.18568086159587,633.2202224559463,843.3538980135414,1144.8734983796319,1186.617677525525,1539.7546526031658,1457.957670361874,1347.6731637383452,1184.0791992557618,803.0189632107233,343.54661831641437,71.64306916223792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.15483768298996,418.0102974558352,930.2271296973488,1356.9806816951414,1654.5518523513824,1828.017598205601,1575.8583188917041,1509.8564696838323,1675.4246490213404,1194.2338194318268,987.2028855588338,464.54930143383575,93.36084676043151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.48783258354892,404.752935595168,895.8162536533272,1307.6210677399574,907.9443815873057,1776.6837693954926,1333.570820949442,1483.0610284491001,1608.2949800808015,997.0753740274793,131.15730329348622,336.77687153237116,90.82236849066805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.410876044022004,398.830291030394,716.7092878447432,1285.3383196299142,1559.781054150865,862.251065634552,498.96088457486877,1106.51348552875,1595.8840133423926,1321.1598542110332,952.227746099973,201.67113852903552,89.13028534316277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.462446334172643,396.8553690784582,874.6620323729611,1309.8774143023018,1608.012848373382,1779.7858039830835,1843.5313066286121,1798.401546993686,1638.4745876105435,1320.8777225036138,943.4837844610053,480.6265661746746,83.48906538879706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2563465623440697,623.6305727917311,1018.793858722684,1481.0868135941755,1640.1673778550598,1701.091563426394,1642.1415927099847,1278.568572845871,887.3544237217783,528.5769357867832,245.95450304170302,62.33484410843117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.02640154769939,368.93210811106013,811.4807931422718,1210.0289524652462,866.2002024414123,1317.2107174041728,1180.1307695459125,1699.399480278889,1522.2667293252298,1261.6456200797847,901.1753419002733,453.83112493994315,75.87363057950667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.744578041592032,381.0602360450386,858.3026359247027,1259.3892735174404,1523.3952561549074,1419.879789218411,1749.6054893563305,1690.6562257369321,1544.831609142693,1283.646236482409,912.1756501015852,456.36960320970655,74.46297204240972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.462446334172643,388.39353914690963,867.0465975636706,1272.9280599885162,1556.677605369252,1300.8513209559144,1089.3076939582334,1466.4195002934225,1564.2937472755536,1287.0304027774193,908.2265132947248,380.21384092278055,71.64306916223792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.20609977182857,383.3165826073828,861.4053776093051,1266.7225766193114,1550.4728290970584,1710.96405189504,933.3298713819513,1725.9127898062009,1550.1906973896394,229.3129748860253,939.8174864585753,454.3953883547818,66.28398091529161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.94904611247342,382.75302628955495,867.0465975636706,1020.20381016277,1254.0301852704945,945.4587064129407,1383.2125666120446,1249.2353604383866,1263.6198349347094,1295.2101010015488,904.5602152922951,440.0102067614482,55.283672713979556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.077572942150997,327.7514852829948,706.2732430582699,1089.3084010552445,731.6587328529158,1067.0256529452008,1035.9989431961894,1333.5701138524312,681.7341483858825,423.0872539953622,494.7296160605889,224.80028176133717,25.10335808722632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.94904611247342,343.82875002383383,762.6854426019272,942.6373893387467,1269.8246112069028,537.3201903287402,198.2869722340249,446.49782183807196,1134.1553218857398,1048.692041642018,481.4729612969329,287.9815209920265,25.385489794645714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.05147959576364,371.1884546734042,637.7329155806344,810.0708417021858,1161.51502653531,1297.1850229534846,793.7114452539273,238.33906823241267,275.5705542536175,812.8914516793687,592.0395996278809,61.488448986173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.538478269763464,80.6684554116142,626.450475671903,560.4493335610417,859.994719072208,1007.5114188139527,1375.0328683879156,1320.8777225036138,1018.7931516256727,687.3753683402483,289.10934072469297,29.616051211914463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.846703323570216,151.7472611590133,742.3769093468084,1087.3341862003197,1039.1016848807917,1100.025870452126,1074.9232194619108,843.0710592091109,402.7787207402432,515.8838373409549,315.05909393417755,250.18577155598285,13.820918178494889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.1592793138965,87.72033390307689,508.5505342390838,115.64359487047498,197.72270881918612,1281.1077582126456,1256.5686635402578,1185.7719895002786,749.4280807412599,399.9581107630605,35.53940287369957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.538478269763464,257.23694295043447,728.2738594608942,933.0477396745317,1228.0804320610098,1052.0762079370284,1472.9071153700463,1118.923745170148,1065.0507309932652,928.2529148424243,773.4029119988086,188.9787471802182,6.769039687032214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.615434809290392,352.8548433702212,836.5841512294979,1044.460773127738,1072.666872899567,804.9931780656477,999.3310134928123,988.0492806810921,1083.3850493934592,967.4586157185538,492.7554012056642,319.28965535144624,11.282439908731428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.05601192105718,305.75086888037083,782.4290053451962,952.5098778073924,1163.2078167798265,1295.7743644163875,974.2283625025972,1288.4410613145164,100.41272525189423,62.89910752326996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.128835030989606,361.03454159435034,366.67505445170485,1282.7998413601508,1548.7807459495532,1701.9379585486524,1747.0670110865674,1231.1831737456125,1525.0873393024128,866.2002024414123,619.3993042774514,265.698772881983,16.359396448258355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.308225053806751,360.47027817951147,847.5844594308099,1248.1068336087096,1481.9325016194225,1334.4165089746891,1709.2712616505235,1627.1921477018122,1470.6500617106915,687.6575000476677,687.3753683402483,295.3148240938975,7.8975665167097855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3848733920216434,352.8548433702212,834.3278046671539,1232.3117005752902,1509.0100745615741,1663.5779456977698,1279.414967968129,846.1738008937131,533.6538923263104,786.6595667624648,813.737139704616,345.520833171339,7.615434809290392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.3163651004577,840.8147126467668,1251.4917070007311,1539.4725208957464,1059.128086428491,1314.9543708418287,109.43881859828156,31.026709749011427,451.5747783775989,456.9345737215564,139.90055783544312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,334.2383932626076,486.26778612904036,720.0941612367649,1557.242575881102,1266.158313204473,672.4259233320757,669.3238887444845,644.784794072097,959.8431809092637,462.29295487149165,236.64698508490739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.930875305812,1.9742148549246767,1322.2876739436995,1238.5171839444945,137.64421127309905,457.7802617468035,896.0983853607463,773.4036190958197,816.5577496817987,612.0660011755803,27.077572942150997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,395.44541763837236,934.4583982116287,1358.1092085248188,1708.4255736252762,1879.3528412097307,1925.609713480312,1858.1979128323544,1665.8342922601141,1346.8267686160873,874.9441640803806,357.3675364949093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,386.7014559994043,923.4580900103168,1345.134685468582,1620.9873714296189,1780.6321991053414,1819.5564753710632,1741.144366521793,1562.0374007132093,1270.9531380365804,843.9174543313692,338.1875300694681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,360.47027817951147,862.5331973419715,1306.2104092028608,1540.8831794328432,1689.8091235176626,1503.9331180220465,1433.136443982067,1089.871957373072,871.8414223957782,683.7083632408072,297.28903894882217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,336.77757862938216,825.3017113207668,1263.3377032272901,1561.75526900579,1664.9886042348667,1703.912173403577,1626.9107230914042,1447.2394938679813,1160.3864997056326,753.6586421585288,290.2378675543705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.6999149928442,825.3017113207668,1231.1831737456125,1509.8564696838323,1655.6803791810605,1696.8610020091253,737.8635091251091,1301.1334526633334,768.3259554592818,748.8638173264211,265.4166411745636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.930875305812,555.6545087289343,1226.952612328343,1505.0616448517242,1124.5649651245135,1380.9562200497007,1187.181940940364,1317.7749808190115,609.5275229058167,612.3481328829997,263.72455802705844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,359.62388305725335,884.8159454520151,1304.236194347936,1597.576803586909,1758.3494509952984,1799.8122055307829,1790.2218487695573,1598.7046233195751,1281.9534462378924,813.4550079971962,303.21239061060726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,373.7269329431677,911.893518394166,1337.237118951872,1631.4234162160926,1791.0682438918152,1826.8897784729345,1746.7848793791477,1559.2167907360267,1255.4401367105802,814.3014031194548,225.364545176176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,360.1881464720922,882.2774671822516,1299.1592378084092,1621.8337665518768,1785.9912873522878,1822.6585099586546,1731.5540097605667,1541.1646040432513,1222.4392121066444,776.505653683411,269.365070884413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.7521016856189,524.9099306873422,1325.6725473357212,1619.2952882821137,1851.1467414379026,1898.2500088307415,1815.8894702716227,1627.1928547988232,1293.5180178540434,803.583226625562,285.16091101484363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,361.03454159435034,899.4832587527679,1325.9546790431407,1605.7557947140272,1765.4013294867611,1799.2479421159442,1717.1688281672332,1527.0622612543484,1212.003167320171,772.2750922661421,267.6729877369077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.9793635828423,515.0381493157078,682.86267521556,1202.6956493633752,1344.5704220537432,1119.2058768775673,1087.0513473958893,1125.693491954191,900.0468150705957,576.2444665944612,188.9787471802182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,303.77665402544613,324.0844801835538,1231.1831737456125,738.1456408325287,1756.0931044329543,1246.1326187537845,1133.8731901783199,1535.8055157963056,1197.335854019418,726.2996446059692,235.2363265478104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.33721902454045,466.8056479961798,586.1162479660958,776.2235219759916,522.3714524175788,517.8587592928907,701.7605499335817,603.8863029514511,587.2447747957734,201.3897139186272,104.92541837658236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.6948569593136,157.95274452821786,357.6496682023287,836.3020195220787,1039.3838165882112,1319.1856393561086,1433.7007073969062,1092.6925673502549,930.2271296973488,487.1141812512986,170.92726758445457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.95388663907897,436.3439087590182,839.9690246215198,1134.7195853005785,878.89259379023,1196.2080342867516,1151.9246697740841,729.9659426083994,643.9383989498389,387.5478511216625,122.13120994709887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,306.87939571004836,811.7629248496912,1227.2340369387516,1506.4715962918106,1659.347384280501,322.9566604508873,485.70352271420165,1462.7532022909925,1118.6423205597396,686.2468415105708,203.64606048097127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,309.4178739798118,817.4041448040567,1236.260130285139,1510.1386013912513,1661.6037308428454,1691.7840454695986,1611.679146375812,1087.3334791033085,1098.6159190120402,651.8359654665486,187.5687957401323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.18537266028386,717.2735512595821,957.5868343469192,872.6871104210252,1090.1540890804915,743.7868607868942,985.792934118748,727.7095960460555,537.0387657183319,433.5232987818353,194.05570371974514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.6675308076781,237.2105414027351,473.85752648764253,1335.5450358043668,1723.9385749512765,1748.4776696236645,1662.1679942576845,1466.7016320008418,1135.5652733258255,687.939631755087,193.7735720123257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.692391348817315,392.6248076611895,750.2744758635182,1555.2676539291656,1364.8789553088618,1371.3658632884747,1659.0652525730814,1442.726800743293,1110.1804906281911,659.451400275839,178.54270239374497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.3148240938975,813.172876289777,1239.9271353845802,1525.3694710098318,1661.6037308428454,1674.013990484243,1619.013156574694,1380.391956634862,1037.127470025867,604.4505663662899,153.15721259909927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.2629456024348,795.6856601088523,1209.746820757827,1490.9585949658099,1644.3979392723288,1674.013990484243,1594.1919301948874,1392.2379528614213,1061.948696405674,617.4250894225266,156.82421769854025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.5196910604779,780.1726587828521,1234.0037837227949,1539.1903891883273,1704.1950122080075,1736.630966300094,1653.4240326187162,780.1726587828521,1110.1804906281911,625.8869193540752,156.54208599112087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.54476910854214,783.8389567852819,1237.670788822236,1548.4986142421335,1647.2185492495114,1676.5524687540067,1271.7995331588388,951.3813509777146,930.2271296973488,473.5753947802232,124.66968821686234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.2105414027351,720.6584246516037,1202.1313859485367,1414.5214080684757,1406.3410027473356,1380.6740883422815,1591.6534519251238,1024.1522398726197,1049.5377296672648,399.3938473482216,118.18207314023844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.1866054655319,870.4307638586812,1335.8264604147753,1654.2704277409741,1758.6315827027177,1787.9655022072131,1411.135827579443,1486.7280335485416,1135.5652733258255,665.0926202302048,158.23487623563724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.82267669198008,125.79821504653992,749.4280807412599,737.8635091251091,1060.2559061611578,1731.5540097605667,1628.0392499210816,1421.8547111703467,1086.4870839810503,625.3226559392364,143.84969464230358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,276.98121279071444,802.1732751854761,1002.4344622744256,1387.725259736733,1551.6013559267362,1460.4961486316377,1054.0504227919532,500.9350994297934,578.2186814493859,127.77242990146458,35.53869577668849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.10903252338096,809.2244465799279,1248.9525216339564,1534.1134326488004,1691.7840454695986,1721.6822283889326,1636.2182410481994,1429.1880142722175,1093.538962472513,633.2202224559463,143.28543122746478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.34060923897283,846.4559326011325,1287.5946661922585,1619.5767128925218,1767.9391006595133,1793.0424587467398,1704.4764368184162,1456.547718921788,1057.4352961839747,594.0138144828055,126.07963965694825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.67329593821967,816.5577496817987,1257.6964832729245,1597.5760964898975,1766.2470175120084,1796.9915955536005,1695.7324751794479,1473.7528033952935,1117.2316620226425,619.9635676922901,137.36207956567966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.82390949722824,268.51938285916594,1249.234653341376,1559.4989224434455,1722.8100481215988,1751.5804113082665,1657.936725743404,1435.393497641422,1054.0504227919532,592.3217313353002,123.54116138718477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.64689439052034,783.5568250778625,1207.7726059029021,1530.1650029389511,1631.7055479235114,547.4748105048052,1600.1152818566723,1348.2374271531842,682.0162800933018,549.1668936523104,101.82267669198008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.6465861892083,771.9929605587229,1210.5932158800854,1519.164694737639,1680.5016055608673,1708.4255736252762,1609.1406681060487,1398.4434362306256,1008.3571068391997,562.1414167085471,109.43881859828156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.2363265478104,753.6593492555397,1188.0283360626222,1492.6513852103265,1070.4098192402116,847.0201960159712,1243.5934333870098,865.3538073191542,977.6132358946187,391.21414912409256,54.43727759172139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.3129748860253,747.1717341789157,944.048047875844,1522.267436422241,1679.9380492430396,1711.8097399202868,1612.5255414980704,1393.366479691099,1047.5635148123404,573.7059883246977,106.05394520625993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.28512302615272,447.3442169603303,771.1465654364646,944.8944429981019,1186.0541212076973,1406.6231344547546,1284.7740562150755,1091.846172227997,765.7874771895183,225.364545176176,26.23117781989282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.795133033419573,178.54270239374497,245.95450304170302,466.8056479961798,538.1665854509984,537.6023220361595,538.7308488658371,381.0602360450386,252.7242498257464,135.1057330033356,106.05394520625993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,256.3905478281763,834.3278046671539,1352.1865639600446,1691.7840454695986,1881.044924357236,1919.9684935259463,1810.812513732095,1552.4470439519832,1157.2837580210305,617.4250894225266,114.2336434303891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.4163329732516,842.7896345987027,1349.0831151784312,1687.2713523449106,1869.762484448505,1903.3276724672794,1790.5039804769767,1533.831300941381,1143.7449715499547,604.7326980737092,107.18176493892643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.3129748860253,768.3259554592818,1240.491398799419,1552.1656193415747,1708.143441917857,1740.0158396921154,1655.9625108884795,1415.6492278011422,1052.6404713518673,539.5772439880951,78.41210884927013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.026709749011427,674.4008452840114,280.0832473783057,1506.1894645843909,1672.8854636545655,1718.57948670433,1649.4748958118562,1412.2643544091204,1034.0247283412648,532.5253654966326,80.9505871190336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.97905538153026,712.196594720055,1150.7968500414172,1481.0868135941755,1677.6809955836843,1698.8352168640504,1596.1661450498118,1356.6992570847328,994.2547640502963,509.11479765392266,68.82245918505508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.67153742473454,688.2217634625064,1120.6165354146642,1408.3152176022602,1565.4222741052304,1587.1400517034244,1499.9846883121975,1288.7231930219361,948.2793163901235,496.4224063051053,64.87332237819464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.6966154727988,681.452016678463,1112.1547054831158,1446.1116741353146,1607.4485849585435,1641.013772977318,674.6829769914308,469.34483336295443,944.3301795832632,471.6011799252983,38.07788114346303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.2350937425623,722.6326395065283,1195.6437708719127,1518.036167907961,1638.1931630001354,1667.244950797211,1567.6786206675752,1346.5446369086674,982.9723241415652,505.1656608470622,62.61697581585057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.6709210221105,664.2469322049576,1119.2058768775673,973.6640990877584,1063.9229112605988,1672.0397756293185,1047.5635148123404,1404.9310513072494,990.0234955360166,509.396929361342,64.02692725593646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.00422412398152,686.8118120224207,1176.4637644464715,973.0998356729197,1708.7077053326957,1233.1573886005367,1255.158005003161,1427.7773557351209,718.1199463818402,521.2429255879011,58.38570730157074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.21001569449803,730.5302060232382,1194.5159511392462,1501.958903167122,1671.7583510189102,1703.3479099887384,1607.4485849585435,1380.391956634862,1019.3574150405117,523.2178475398368,65.15545408561402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.44057711176674,743.5047290794748,1199.8750393861924,1505.0616448517242,1666.9628190897918,1697.1431337165448,1592.2177153399625,1358.391340232238,873.8156372507028,453.2668615251043,56.41149244664606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.15813720303532,713.606546160141,1168.8483296371808,1464.1631537310784,1627.4749865062424,1655.6803791810605,1564.575878982973,1339.7755972216355,982.6901924341456,500.0887043075352,52.18093102937733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.6709210221105,682.0162800933018,1138.3858833030085,1448.0858889902395,1613.089804912909,1642.4237244174042,1189.7204192101276,652.118097173968,652.4002288813874,456.0874715022872,36.10366628853835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.0530206023238,540.4229320133422,873.8156372507028,1134.1546147887284,1050.9483882043621,1011.7419802312213,960.9717077389411,733.0686842930015,543.8078054053642,177.132750953659,0.28213170741939336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.74695295770132,283.1859890629079,708.5302967176251,1125.4113602467717,1549.0628776569724,1093.2568307650936,1097.2059675719543,1272.3637965736775,546.064151967708,459.7544766017282,36.94935431378546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.513001326000175,84.33546051105525,191.51722544998168,464.26716972641634,489.3705278136425,619.9635676922901,852.6614159703371,573.9881200321172,407.57354557235084,31.590266066839146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.54146958849682,629.5532173565052,284.31451589258546,694.4272468317108,660.862058812936,385.0093728518991,346.93149170843606,251.31359128864938,182.209707493186,474.1396581950617,25.94904611247342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.667839008990136,329.16143672308067,617.4250894225266,844.7631423566162,701.7605499335817,456.0874715022872,434.0875621966741,315.05909393417755,127.2081664866258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.02877646380864,626.1690510614945,1102.5643487218892,631.5281393084408,1636.2182410481994,1069.281999507545,698.9399399563989,476.6781364648253,961.5359711537798,22.282748110043464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.95212812559376,631.8095639188491,1100.5901338669648,1428.6237508573793,1602.089496711597,1642.7058561248236,1545.113740850112,1312.133760864646,955.0483560771561,457.2159983319647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.77273810277663,636.3229641405484,1116.949530315223,1428.3423262469707,1596.7304084646505,1443.5724887685406,999.6138522972427,1184.0791992557618,815.9934862669602,397.41963249329694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.2081664866258,109.43881859828156,247.9287178966277,609.2453911983973,737.86421622212,933.89413479679,1073.2304292173944,1040.7937680282969,481.7550930043522,80.6684554116142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.0793314556362,592.0395996278809,1043.6143780054801,1349.9295103006893,1513.522767686262,1599.5510184418335,1516.3440847604556,1286.4668464595916,920.0732166182953,436.90817217385694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.25902967976542,618.5529091551931,1077.1795660242547,1426.9316677098734,1610.8334583505648,1650.3212909341141,1552.4470439519832,1325.390415628302,932.2013445522736,458.3445251616423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.74633655507724,597.6808195822466,1050.9483882043621,1359.5198670619154,1577.8325337466283,1617.8846297450166,1527.3443929617679,1302.2619794930113,915.8426552010263,446.2156901306527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.84877003836745,623.9119974021395,1132.181107030815,1485.035243304025,1679.0916541207812,1723.9385749512765,1625.5000645543066,1392.5200845688407,1012.0241119386408,493.88322093833074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.4136498558303,642.8098721201612,1121.745062244342,1446.6759375501535,1620.9873714296189,1661.8858625502646,1567.3964889601557,1339.4934655142165,975.0747576248554,484.0114395666963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.74633655507724,617.4250894225266,1088.462005932986,1405.2131830146689,1573.3198406219406,1606.6021898362853,1242.4656136543435,912.7399135164243,934.1762665042095,451.01051496276017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.256654763656108,148.3623877669917,519.2687107329765,1014.2804585009848,984.6651143860817,1146.0013181122988,630.3996124787633,350.8799214182854,261.18537266028386,139.90055783544312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.54063567894771,38.36001285088242,166.41386736275538,243.69815647935903,336.77757862938216,293.34060923897283,340.7260083392315,288.2629456024348,275.2884225461981,450.1648269375131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.48814078486097,519.2687107329765,1006.3828919842748,1381.8019080749482,1515.4976896381977,1543.4216577026066,1448.9322841124979,1218.4907823967947,869.8672075408534,409.26633581686724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.15422128036589,428.7284739497278,838.5583660844228,1313.825844012151,1479.1118916422404,1184.3613309631812,739.8384310770448,721.2219809694313,901.7396053151123,432.6769036595771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.667005099441037,130.31090817122805,608.3989960761393,905.9708738293917,1228.3625637684293,1200.156463996601,1117.513793730062,863.0974607568103,499.8065726001159,349.46996997819946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.79821504653992,969.1514059630704,1303.954062640517,1487.2915898663691,1528.190080987015,1448.0858889902395,470.1905213882014,907.380825269478,427.0356837052114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.9241855713342,500.65296772237394,947.150789560446,1296.6207595386454,1479.3940233496594,1522.8309927400683,1131.0525802011373,835.73775610724,882.5595988896707,410.11202384211435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.10335808722632,227.0566283236812,401.08663759273804,700.9141548113237,1064.4864675784263,1135.847405033245,1095.7953090348572,883.1238623045098,694.7086714421191,293.05847753155336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.333919504495068,434.93325022192124,633.5023541633657,1078.0252540495019,1410.0080078467765,1137.8216198881696,1199.8750393861924,859.1483239499498,630.6817441861828,190.67153742473454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.51361772862425,462.29295487149165,900.3289467780153,1247.5425701938707,679.4778018235384,632.6559590411074,1028.947064704727,1169.1304613446005,822.1989696361644,377.9574943604364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.590266066839146,447.6263486677497,881.4310720599933,75.30936716466789,446.49782183807196,905.405903317542,1395.6228262534428,412.08694579405017,25.385489794645714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,449.60056352267435,898.0726002156713,1245.5676482419344,1433.4185756894865,1486.445194744111,1413.1107495313788,1200.43859570402,841.9432394764442,408.70207240202836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,451.2926466701795,891.303560528639,1232.5938322827092,1421.0083160480883,1479.3940233496594,1392.5200845688407,689.9138466100118,266.82659261464954,150.05517801150802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.59387378819656,443.95934356830855,889.6107702841225,1417.059886338239,1516.3440847604556,1023.0244201399527,901.4574736076927,682.86267521556,424.497205435448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,485.42209810379325,968.8692742556508,552.8338987517513,1015.4089853306624,942.9195210461664,852.0971525554982,1244.4398285092684,892.4313802613054,438.88238702878164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,490.49905464332016,1004.1265454219307,1381.2376446601093,1608.2942729837905,1681.3480006831255,1603.4994481516828,1388.289523151572,1020.20381016277,508.8326659465032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,504.0378411143957,995.9461401007907,1342.878338906238,1311.2873657423875,1196.4901659941706,1168.8483296371808,1286.1847147521726,927.406519720166,460.31874001656695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.3124491777882,474.1396581950617,893.2777753835635,782.9932687600348,119.8748633847548,290.8014238721983,147.51599264473353,159.64482767572312,136.79781615084087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.12843613529057,110.00237491610928,342.7002231941562,482.60148812661043,223.6717549316596,302.0838637809297,469.34483336295443,342.7002231941562,194.05570371974514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,488.52413269138435,992.56197380578,1351.058037130367,1548.7807459495532,1610.5513266431456,1584.8837051410806,1320.8777225036138,978.1767922124465,502.90931428471816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,485.985654421621,981.8437973118873,1332.4422941197645,1524.523782984585,1586.576495385597,1520.856777885144,1316.6464539893338,978.458923919866,509.9611927761808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.67752006220115,981.561665604468,1361.7762136242595,1584.8844122380915,1651.7319494712106,1579.8067486015536,1361.2119502094208,976.2025773575217,502.3450508698794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,480.6265661746746,982.4080607267264,1330.7495038752486,1522.8309927400683,1585.4479685559193,1512.6770796610147,1310.72380942456,977.0489724797801,506.8584510915786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,411.2405506717918,868.7386807111758,1207.7726059029021,1395.3414016430343,1450.9064989674225,1381.8019080749482,887.6365554291976,877.2005106427248,440.0102067614482,29.616051211914463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,367.8035812813826,838.8404977918422,1182.1049844008369,1389.13591827383,1453.727108944605,1389.13591827383,1200.156463996601,356.52114137265113,434.93325022192124,24.539094672387535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,359.62388305725335,265.4166411745636,271.05786112892935,200.82545050378846,486.8320495438792,454.1132566473624,560.7314652684612,375.13688438325346,438.88238702878164,29.616051211914463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.92819218839063,356.5218484696622,357.08540478748984,357.08540478748984,382.4708945821356,313.9305671044999,266.5444609072302,280.93034959757495,88.56602192832399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,481.1908295895135,1028.1013766794797,1410.5722712616152,1641.8594610025657,1716.8866964598142,1646.654285834673,1435.393497641422,1076.8974343168352,568.3469000777516,84.89972392589405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.4163329732516,763.8132623345938,1060.8201695759965,1344.0061586389045,1442.1625373284546,1548.4986142421335,1325.9546790431407,974.2283625025972,232.13358486320817,5.641219954365714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.30844256073178,23.974831257548747,451.8569100850184,434.6511185145017,810.0708417021858,253.28780614357402,411.52268237921135,489.65265952106193,204.21032389581,3.3848733920216434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.743961638967965,220.0054569292296,637.4507838732151,549.4490253597297,731.9408645603351,840.2504492319281,341.0081400466509,269.08364627400465,30.462446334172643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.25819577021629,295.5969558013169,211.82575870510044,495.2938794754278,419.9845123107599,407.2914138649314,535.9102388886541,317.87970391136037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.4136498558303,485.985654421621,690.7602417322697,909.3550401244023,1497.7283417498536,1435.6756293488418,1297.7485792713119,954.484092662317,516.1659690483742,81.51485053387239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.0563201223692,715.2993364046574,1253.4659218556558,1221.0292606665582,632.9380907485267,667.0668350851294,683.1448069229795,194.6199671345839,216.3384518297885,10.436044786473248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.000308201312036,117.89994143281906,89.69454875800156,227.9030234459394,414.62542406381345,366.11149813387726,486.8320495438792,221.97967178415428,277.54476910854214,18.05147959576364,0.0,0.0,0.0,0.0,0.0,0.0]"}, "22": {"object": "loadshape", "name": "fossil_670_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[46.02224467868542,50.252531334091614,49.47807315626794,49.5671223544149,83.04782188397671,99.04069807643299,224.4705413572689,179.1319066845602,206.434031041682,13.050654706206329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.4602963784713,309.3632107705329,297.91814009152193,266.84086942507844,227.97674109844962,123.455469645153,98.83471558778999,71.20158006987944,64.38976615506098,60.66139316193775,59.656666350521895,164.23280650166674,210.89188787013046,598.450188969055,676.5229490858508,678.5072170768834,547.4465861152389,411.26967395096847,724.8649703506073,0.0,456.33036718703653,0.0,58.65463799965598,465.023008105141,724.8649703506073,641.0804687365057,633.9871154376468,500.53384945508384,403.6249352130784,170.49053651690397,148.66358861554605,113.58450095358856,103.55612206327947,97.71125651217821,102.59187216011229,222.72283840777828,262.8192637188652,646.3847426907755,711.5444695894103,439.6754686730028,0.0,0.0,400.6188501604805,3.7940355331710185,46.24171947007795,191.04471052555527,285.74088711663586,583.1382243220256,724.8649703506073,591.1085772996047,580.2508715336237,449.2909830991759,360.06908347700903,138.26731960359945,115.13431679608591,71.82132650950834,63.98499707257478,61.392675970962884,62.45676891447672,169.03246833310354,195.5016678671537,558.1963534592235,659.2384097768386,127.04172371598106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.08645556591577,724.8649703506073,682.7968698643875,672.6371658939828,536.6041716257075,439.42631081556124,214.48893578315818,188.38043047594581,150.03350708804942,137.99297611435878,133.25717784926977,125.86609440307106,220.64412429749896,258.5152191417615,604.0737807550638,724.8649703506073,155.3566702661685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.1736254941251,724.8649703506073,687.5911347747248,671.7988441498114,533.9830669448967,424.02439748353476,191.6077892936361,156.79135179186972,108.85050166219949,97.23992540279421,91.26103631104748,88.54188756358991,207.553892169894,239.5180568704073,581.7044422831743,712.4745389922788,330.361731283069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,327.7766060762569,724.8649703506073,723.8017768939436,702.200600191928,568.3074851397298,413.2593388631008,164.29307212061462,131.52746463677857,88.44474298379322,84.21985324948686,77.82000431195442,76.1118787838625,108.56446484390922,125.31740742458969,304.10391115876166,316.00502167070704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.62802694583502,434.2488645071372,457.0400623116624,420.86360069274224,325.0709496315488,263.52985833034097,163.52221189019087,131.1406852912917,74.64211727101247,64.6811998944511,55.49833864311328,54.95594807258172,90.86166414966108,109.98565406686092,220.2213654780133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.86417418308918,355.88646962465117,385.3833418956984,347.80368079082604,305.43425220986643,260.4734020141449,145.42003903455628,112.37289216667976,77.35946704477008,64.55617122230535,60.306095856199825,62.016020357991685,164.9425016262926,191.5133431743893,543.4825475674238,650.1967679609457,124.38643853487137,0.0,103.4337918516837,0.0,0.0,542.5398853486557,436.7449405158024,515.8503115363632,724.8649703506073,724.8649703506073,679.4273921244021,665.1408424863378,533.122258029476,436.46160215806196,217.03178510802172,187.17241963643684,138.18636578710218,118.8986692632079,107.01644797511186,103.29257241623844,222.99898087071892,259.2240147795374,592.1978558749175,716.6949312923352,664.311515610666,437.4051638636799,23.643011851446232,0.0,0.0,0.0,0.0,96.91341167625532,535.7847391053854,724.8649703506073,724.8649703506073,721.9803160227556,564.1059820635227,434.6455382079737,199.52327357336696,167.3998997004091,124.72554507730983,103.57141333972895,91.6748002620334,83.83937031194978,179.29291483070477,211.79227420694988,547.4384907335892,670.7248568509481,245.4456752117058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.00058651088088,724.8649703506073,724.8649703506073,711.9078622767979,526.5272204455001,398.2621946135607,173.29243805455874,137.64577419027054,92.72899885019757,80.54544946736178,71.03337602893515,66.39022490939297,167.8973159284421,209.0083624062945,559.8837907897662,684.6534107227244,192.83828730439427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.30298780034377,611.9568835081957,622.7516251946789,613.6110398252896,474.7419635190607,395.0348357958704,172.11680874164867,141.89854801692601,96.62017896316529,92.35211386006037,87.59922534482197,100.03732950619913,215.1149786307369,250.78592863997426,630.5339854206144,696.0777932041859,114.73044720044962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.5334513713247,657.6670062499419,613.8170223139326,594.2522838402477,458.8102524324022,360.02410913451064,139.36739202111207,114.14038382686968,72.1757243283963,64.39246461561089,57.18397699995596,55.647653460208204,89.2722708857651,108.22895624887062,294.9849134737717,365.2078518508843,63.53435416074008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.06074399894473,491.7836413785813,523.9196080674388,477.74535011110845,372.18607083294717,294.40834240294134,188.65207550463657,155.89096545505032,95.93836793088848,81.66710956927365,69.28837153999447,64.8134244613966,93.6419780029165,108.3296987760672,230.5285852918129,185.3050849359004,44.36898784844163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.17893721257104,493.7526180931643,435.53603018944335,389.1665835866698,338.39055090589613,213.78193911908227,171.402616182773,115.43924283822551,96.1227627351322,81.83621309706787,76.64797294644427,104.27211359585516,125.34169356953888,229.819789654037,3.0960337375947478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.89179776106045,380.72579898655675,437.1596039536383,403.89118332066926,362.5273810379755,306.21230833509,168.92363042425725,126.04149433881508,94.69977453848057,81.31720918463553,75.95356909826788,75.61356306897943,192.24282700971452,234.53489972157672,580.9875512637487,683.8474705051517,177.5326190653146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.4125416753345,688.8863958386805,707.3996341847511,689.0456050111252,544.6176999720851,434.73548689297064,208.41110313791484,168.44690239377346,122.70979504652836,105.52869672526244,93.34514734242659,87.05143785319059,186.87289051539705,221.50763167346958,558.6937696872566,662.9155120195135,123.33134045985722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.44564737705937,698.8455142415421,703.2458039115924,689.139151643522,538.8322005530816,427.10873789208,206.86488524281742,178.2531080321401,130.24929382297202,114.29509556506441,108.32789980236728,99.10006420853098,193.1764943599828,232.77010652193675,571.8244787231101,679.902321181186,98.8841873645383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.22805676202067,692.0229064845239,713.3911160923975,694.5432686381383,552.6384242132625,436.43012011831314,203.1895819738424,165.6099208689699,113.0663965280062,94.7807283549778,86.30846171511585,81.91087050561534,197.60376863553228,225.04981088864918,560.4234828997478,681.0122879540482,148.07082678141614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.71673533336647,724.8649703506073,724.8649703506073,724.8649703506073,599.5151813994189,486.19782804027125,261.8118384468994,223.48290479600243,162.68209117231942,135.89447329338012,119.190103002598,112.72009409076796,134.60820709792387,150.0164168379,329.6133582238945,412.4372078822287,395.8848508690915,347.85135359387436,165.04414364033912,353.3580120893872,0.0,398.7946908287426,338.4076411560455,526.23758567981,522.2546579081454,540.2614851576833,541.4362149837433,516.8118629789803,431.6025741945272,370.08397006456863,273.17415633571306,237.31341460113228,179.0410585127133,166.31961599359582,150.52102896073288,144.72293672582995,173.1170381188147,189.05324663972286,323.84764751559044,274.63042554581364,90.34895664517849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8904919814697267,324.5735334035158,498.9300644015883,476.61559462754684,438.3838055564467,391.779592885831,267.14219751981824,223.2202546358114,186.5301860255587,162.01107398224227,152.08883454022958,145.93364602588883,238.9756662998757,271.0792514621344,612.6090114744237,724.8649703506073,724.8649703506073,703.166649068795,540.9163115844609,0.0,0.0,0.0,0.0,0.0,143.06518246133632,721.7059725335147,724.8649703506073,714.7214571435022,562.8763835396144,449.40431844227203,217.4770310987566,180.726696869556,128.91265636391748,102.85362283345334,88.56707319538906,84.71636999066996,202.6921657458093,229.42401544005048,562.6470143928722,688.5275005855427,134.61000607162381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.78937260002961,717.4981730493578,724.8649703506073,724.8649703506073,613.835911537782,504.1902635002095,278.53509796153094,243.98400908050547,195.4072217479069,176.65651887344436,164.67895197925154,154.90602735433382,239.47398201475883,246.6617814328645,587.3388279113827,721.733856625864,266.99648065012315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.4921110198541,724.8649703506073,724.8649703506073,724.8649703506073,592.1708712694184,478.3561016822377,255.70072478820717,222.42690723413838,174.2054172072777,152.88937783670238,141.46589484209073,133.46136136421285,235.3984070975473,266.13387276100246,597.3231319460432,724.8649703506073,573.9319764125886,190.32332207187974,0.0,0.0,0.0,0.0,0.0,48.735996505043154,490.4775864724256,724.8649703506073,724.8649703506073,724.8649703506073,652.8961279977042,493.63838326321815,261.89998815819644,225.67135630197802,181.63337961432518,167.9045118232419,156.2390668659885,147.84865352947372,265.0742772517385,296.2720791560779,635.9228111387813,724.8649703506073,475.4885376045352,0.0,0.0,0.0,0.0,0.0,724.8649703506073,0.0,267.10801701951937,724.8649703506073,724.8649703506073,724.8649703506073,571.153461533033,449.8702526305562,226.77772512744042,192.55225048610401,142.0487623208709,130.3185543104197,119.06327535675231,113.39291025454507,153.22848437914084,188.2967781988986,376.55218000269866,438.93339202177805,381.91042316796654,426.0878203173647,350.9177042654201,250.05914326519897,317.10329511451977,458.8660206171003,433.3853571311666,514.557748932957,546.5399033704698,569.5172949529386,556.9658554484654,496.02562136303703,375.44940912463613,297.797608853626,188.0017465121087,153.44436122313346,91.82141661857844,76.72982624979149,66.89663600592577,69.67964831973116,100.86125946077112,116.28745893774669,236.55784564715802,40.00197919184009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.2837299312325,396.88687921995734,374.629976604314,346.8880031775572,311.78732783120034,203.99102475716512,157.0567004126107,121.37855450857359,107.7918056397855,90.6161042396194,93.44768884332315,196.1124194382829,229.613807165394,587.8065610733669,666.0529221522069,64.63622555195262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.71735137760842,595.2875932045625,691.5740625463893,673.3144794920099,520.5483313537534,419.6501929321336,200.36699223863832,179.47641014809852,134.16925751513878,121.40913706147259,119.99604322017059,120.55372506715165,233.94843429539668,262.26248135873414,618.6175836322194,693.2902834561306,650.455820173737,172.73565569442763,0.0,0.0,0.0,0.0,0.0,187.0563858327908,482.8886159192337,685.3999848081992,605.4652869119666,593.3375057138287,469.6229838558847,387.93158814166185,156.7724625680203,0.0,0.0,0.0,0.0,0.0,0.0,15.87594290196028,352.56916212196404,264.39066724576173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,419.92093847397433,528.2470393026416,493.11398242968613,331.8962558491168,36.200747763869316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.185649820957803,368.80489976391215,317.36414630101086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,399.3739603601229,567.6760453710513,546.7935586621612,389.6379146960538,221.289955855777,0.0,0.0,0.0,0.0,0.0,0.0,78.53239789713021,106.42728408838188,445.6327700803502,551.4915784795514,109.65284393237222,100.84866664487151,0.0,0.0,0.0,0.0,0.0,465.63375967627036,587.71571290152,563.3225290171993,548.2966011884599,504.14169121031114,325.0646532235991,21.560699793767014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.28537652143869,146.67212472971374,63.69806076743452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,275.90499841222027,234.909985738014,5.814282998202338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.56323766184158,168.1257855883344,35.858942760880936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.36956784905553,51.16011356571075,387.86592560161415,492.70381642609993,357.0000343449134,344.53764403858713,446.92083524950635,308.3737752355665,254.45583498784947,0.0,0.0,0.0,517.1311808107196,622.9863912625209,505.8462187910032,513.0007371956599,372.79772189092637,126.17731685316046,0.0,0.0,0.0,0.0,0.0,0.0,48.801659045090936,58.34161657586662,382.46810501494764,497.3667562563415,657.164193100809,628.2672785586913,370.9087995059906,0.0,0.0,412.05492597099175,181.45887916543109,550.1855235733958,688.5796708228411,404.68273174864237,540.2902687368821,506.0171212924975,345.08453204336854,40.62712255256885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.210093255816913,345.4128447436073,454.22197001070816,496.73621597451285,528.2452403289418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.03502422299215,479.6189812195949,436.8915568723474,264.47971644390867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5979473998776843,341.6475927896352,426.51867451850006,475.55060219718314,262.8336555084647,0.0,0.0,0.0,0.0,0.0,89.60777948080369,724.8649703506073,315.3672854940788,448.6307597512983,413.8574976183305,264.91866602669376,9.666785176621367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.798321612068884,356.40367456338373,415.34075143393,199.6896786406113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.13526213939633,460.5084836051445,437.38537515298066,277.4701055311671,5.812484024502398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9640385478152385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,287.19355837933654,255.38410541701802,57.70837783348814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.18340190575827,30.971131218147107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.405317945888303,373.35900168530725,198.050813599967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,405.3438545833699,444.7476750199804,420.6459248750497,253.04454012024755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.907159520915183,348.17966629411325,417.636241875052,40.00107970499012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.8005891529332,480.75863105850607,533.9857654054465,501.83450744013965,325.80313192742386,30.56906059621077,0.0,0.0,0.0,0.0,0.0,0.0,1.9258013457845304,39.916527941092994,372.9290469710219,320.0751996668186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.91228441609013,482.76448673393793,460.2044570498548,295.7854567702445,8.925608012246562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.963633858925293,349.43445044982064,460.8511880949829,557.0800902784115,614.980958297793,347.1641456404978,233.32329093466797,141.2311287742487,26.13908786011137,294.0395527944538,370.9933512698877,374.5787058538658,518.822216088662,469.5681151580365,457.48260984184736,294.79332277472815,15.719432190065598,0.0,0.0,0.0,0.0,0.0,0.0,12.694457913618436,39.88324692764413,356.56468270952814,482.90570616938317,639.8247850939483,111.60023296255603,0.0,0.0,0.0,0.0,0.0,0.0,169.64411939108274,494.2302456104981,489.85064413799705,463.89505159527937,302.829338292355,22.320766181991182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.65589301637003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.54081927528296,307.2862956339535,134.84117419206592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,256.0803082388943,241.36380388654456,178.56792842962938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.92898309274744,256.40862093913313,223.74825341674344,118.2258530994308,0.0,0.0,0.0,0.0,0.0,0.0,64.46442356360846,91.67390077518343,418.8325593855112,511.382560352565,589.4859030222598,85.94147108032833,11.195013334719413,0.0,0.0,0.0,0.0,270.30659225801065,724.8649703506073,724.8649703506073,570.9924533868883,547.2522969556455,397.2439754993953,288.2918318231492,56.808890983518715,1.7575973048402485,0.0,0.0,0.0,0.0,70.42352394465587,102.7061069900584,431.41548092973363,570.800862687845,724.8649703506073,724.8649703506073,724.8649703506073,194.12545298670048,381.56502021757825,0.0,0.0,102.12413899812815,724.8649703506073,390.280148306932,582.0588401020623,556.0159973348976,413.3205039688987,308.01577946927864,73.71834427609386,38.44586694139299,0.0,0.0,0.0,0.0,82.84723631643351,110.53524053219223,433.1352997868752,353.0548850209475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.6958947523234,585.9041463856815,577.8816231708042,430.3190064596208,264.82601888114687,0.0,0.0,0.0,0.0,0.0,0.0,54.606947174793575,91.10182713860287,398.03102649311853,225.7298229472261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.66944589482864,588.9246232278789,560.0825773836093,418.7704947928635,308.0409651010778,27.962347704999388,0.0,0.0,0.0,0.0,0.0,2.666978510159333,24.18360344827785,171.45928385432106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,314.8159000550475,276.82427397288905,26.240729874157914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.79503494192345,121.49728677276958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.361171002983745,30.35408323906808,363.836134404681,238.90460683872817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.5310937213903,541.8859584087279,521.0511445028862,530.231307293674,395.8965441981411,255.1700275467252,0.0,0.0,0.0,0.0,0.0,0.0,64.47971484005794,85.20209288965346,391.5942985947373,496.4861586302214,299.14504015488023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.14552844257328,538.9653246068773,563.0706726992078,516.3072508561476,324.10849870208165,20.951747196337728,0.0,0.0,0.0,0.0,0.0,0.0,10.622040211288892,38.07527835920559,329.7878586727885,114.23123199871658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.4151827678769,503.7791980097734,494.2302456104981,344.85516289662627,51.155616131460896,0.0,0.0,0.0,0.0,0.0,0.0,46.30468354957583,76.02462855941546,371.4134116288233,141.8184936872787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.18929853123436,530.5137461645646,531.559849371079,387.2380837803354,278.39207955238567,14.015804096223517,0.0,0.0,0.0,0.0,0.0,86.10247922647284,111.7387539374513,398.2954756270095,195.79849852764357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,365.5568527486725,610.0670616364101,597.6991174493306,447.9156677055727,333.6943300622057,104.1533813316592,78.05746884034635,41.28914487414633,33.72805841330338,21.06957997368372,13.464418657192262,37.168595614436406,53.78661516762146,203.18058710534262,103.07399711169587,172.8597848797234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,443.79871639326257,428.89421928926936,327.6614717594608,255.84194422365238,143.15423165948332,105.6708156475576,44.49581549428732,29.508565600096823,18.946791007755888,18.870334625508484,50.83719778657174,11.454065547510607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,319.21978767249783,322.79884584852607,288.01838782075845,236.94822294004467,110.69355021778686,68.9933398532045,29.07951037266141,15.267889791380949,9.807105125216596,0.6062541368793898,100.38722989083723,130.73411723510554,420.11162968616793,186.3601830109145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.5060080114936,529.6682285255933,573.8914995043399,429.8629666266864,315.3349039674798,87.2070490782353,10.364786972197637,0.0,0.0,0.0,0.0,101.21835574020895,133.16992762482278,413.30881063984907,161.7862022697499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.44583250161568,525.734772530677,561.3337635919166,418.1165678529357,157.4560725739971,0.0,0.0,0.0,0.0,0.0,0.0,36.20434571126919,64.86919264609469,347.26218970714444,120.06620319446823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.39466988205157,521.8220047333101,551.1443765554633,408.79248716615274,212.7385343731177,0.0,0.0,0.0,0.0,0.0,0.0,52.38971208961895,82.98485780447885,370.4266745544069,127.8026895910552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.15096301115193,533.9974587344961,570.447364355807,425.2180165334442,309.08167138649236,6.395351503282583,0.0,0.0,0.0,0.0,0.0,81.79303772826938,116.18671641055008,411.01062173817735,192.6421991711009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.78073326139403,422.89014456572335,451.551393553149,295.5884691501012,19.528758999686094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,321.2751151246779,338.6711908030865,235.37951787369803,22.02213654780133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.95377715105442,234.0365840066937,188.94980565197642,41.076865977553545,0.0,0.0,0.0,0.0,0.0,61.79114864549934,102.16281693267686,441.20009888370095,608.4641760697647,590.6498390061203,272.6875339498797,276.15685473021176,407.58357683979375,0.0,0.0,0.0,0.0,0.0,0.0,79.98956659408066,615.1941366812357,521.5791432838183,401.6775461828945,154.41400804740053,114.7898133325476,63.62160438518711,44.7548677070785,34.27224795753487,29.992489525380375,144.01594006175404,171.9198211215054,516.3891041594948,660.2080566011055,358.17296519727347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,482.291356650854,389.5326747346074,126.02170562811577,0.0,0.0,0.0,0.0,0.0,0.0,40.663102026567614,65.87841689176038,404.987657790782,531.4159314750839,180.403781090417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.22666898747764,272.73970418717795,2.1866525322756623,0.0,0.0,0.0,0.0,0.0,0.0,15.955997231607562,47.742963022676925,415.8255748460636,534.6315969637246,184.59359083757457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.400519047216403,403.8866858864194,308.327901406218,30.100427947376705,0.0,0.0,0.0,0.0,0.0,0.0,31.502727946479034,63.68726692523489,416.42463308814314,564.5782126597567,624.9940459116525,565.6989732748185,456.0569231846458,283.35454850366705,468.15771977728446,595.9388216839403,200.50461372668363,0.0,724.8649703506073,236.59382512115675,176.83821521713818,429.07681511981315,322.0117948548029,75.85102759737136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5992876192456305,167.6778411370496,211.61417581065598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.14371635347551,151.41062145535264,299.76298762080916,230.63922217435916,23.45322012610269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.4247117805301,14.154325071118809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64802701188631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.144853426473107,35.71322589118589,391.3784217507447,517.3254699703131,298.6368300846475,153.14932953634354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9494173810497317,381.54253304632897,289.9621789035424,12.666573821269386,0.0,0.0,0.0,0.0,0.0,0.0,21.566096714866834,50.538568152381885,408.0018382250296,515.9492550898599,80.0174506864297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,422.3918288508403,374.865642159006,161.84286994129798,0.0,0.0,0.0,0.0,0.0,0.0,50.82100702327229,80.95111803669799,423.75005399429415,536.8929069045478,121.68438003756322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,453.8369896389213,404.515427194548,292.6156651109522,77.87577249665253,20.825819037342004,0.0,0.0,0.0,0.0,78.24816005253987,105.07445586602788,433.52117964551184,553.3643101011878,151.47448502170047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,447.56037039983465,409.50937818557816,219.14108177120002,0.0,0.0,0.0,0.0,0.0,0.0,51.38768373875303,78.51620713383076,417.4068727283098,540.0276185766912,160.34882228349875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.81097339982671,125.32730177993936,486.200526500821,411.754497363102,288.65792297108675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.191838098023498,182.66958846548997,266.60250540983657,304.9692175084322,393.16750109533376,392.9705134751905,25.231505628492226,0.0,0.0,0.0,0.0,0.0,0.0,163.93957378857667,355.4313292785667,299.3168421432244,219.7419389869796,9.257518659885278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.50603424228926,89.50613746675714,83.75301957435272,0.0,0.0,0.0,0.0,0.0,81.70758647752227,60.208051789553174,77.39184857136898,129.9173831753333,168.460394696523,255.05849117732902,257.56895897559366,147.09848149659922,0.0,0.0,0.0,0.0,0.0,0.0,42.27048502746297,66.57102176623684,401.65595849849535,547.9287110668225,713.6474698446389,724.8649703506073,724.8649703506073,724.8649703506073,724.8649703506073,724.8649703506073,724.8649703506073,724.8649703506073,719.6767301999838,642.3775287741616,454.27414024800635,602.1191958300802,498.0062914066697,381.9715882737645,141.2779020904471,96.53832565981807,35.81486790523244,9.38164784518106,0.0,0.0,98.38767062335519,122.81323603427485,455.2680732172226,589.214257993569,349.0368772621341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.2047700258239,0.0,473.0788123334671,456.28179489713824,348.2885042029596,112.12373430923824,17.385281836208964,0.0,0.0,0.0,0.0,73.50156794525124,100.01034490070005,433.4950945268628,579.8820819251363,636.2484253784702,138.83939324018002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.27599498586308,526.2816605354584,486.7654042426018,368.8381807773609,132.0095895883622,89.89651475964386,35.89132428747983,14.097657399570734,0.0,0.0,91.65950898558394,118.8761820919587,458.00701067537966,578.0768118172476,156.31282478768597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.94007679551834,461.5347981009596,414.575288124606,306.84554707746844,84.16948198588857,59.07199989804179,7.493624947095246,0.0,0.0,0.0,101.66630019149376,133.16632967742285,469.72192740938124,584.6304730061247,172.461312205187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.81532665956443,336.9054981165965,274.8687895610556,518.3014132025298,448.36001420945746,333.51803063961165,104.06073418611231,59.298670584234074,7.655532580089742,56.46168905943053,42.616787464701204,34.46383865657836,62.560209902223185,76.8206744216384,245.11556353776695,320.4583810649056,71.81952753580842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.6928768055375,446.8200927223098,434.7112007480216,347.2253107462957,219.7698230793287,184.88232611641476,135.07773923360787,114.21414174856716,101.05644810721449,96.7847850567097,130.0235226236297,146.840328770658,250.66989483632815,11.228294348168282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.42479698318395,405.9833897336982,436.99050042584406,361.79879668950025,209.3267807511837,172.3866547966395,120.39271692100712,127.22252057282492,110.22221910840288,104.35036895180251,198.14615920606386,227.24815674997444,560.5790941247925,659.9615972042137,724.8649703506073,586.9070742233973,332.33520543190184,174.7945810940077,0.0,0.0,0.0,0.0,0.0,182.23423683010483,437.64172890522184,679.7575037983407,595.2732014149632,471.28883350202796,207.27415175955352,172.23464151899466,123.24858766966005,105.7526689509048,86.15105151637121,84.12450764339009,187.25157447923416,224.48313417316848,565.5739446026728,661.4340571776138,200.75916850522492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.193673115351464,581.0631081591463,568.4361117592754,457.3099083666532,208.54602616541027,171.68865300106324,134.35095385883258,121.09611563768318,111.64880525245438,107.06681923871015,219.555745209036,230.674302161508,587.3352299639829,687.5137789056273,210.88109402793086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,523.764896329244,530.8870332073019,421.9393869653057,178.45729154708312,134.1098913830408,74.99741457675039,38.83354577372982,28.52542647308025,12.833878375363698,100.53744419478213,127.0021462945824,453.3989395429862,527.5571328887152,9.649694926471948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,387.27856068858415,394.5320226467375,284.46541476337933,32.45798298114656,0.0,0.0,0.0,0.0,0.0,85.66263015683779,120.83976188544192,476.47617416580164,559.7371744332212,112.7335863935175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,473.93512381463796,477.6823860316106,373.0675679459171,159.89278245056425,117.67446766039956,52.89162575190189,28.016316915997553,14.767775102797954,9.933932771062286,42.90822120409129,63.79160739983134,215.71493635966647,64.50220201130718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.25681741298947,321.3110945986767,389.4760070630593,368.95151612045714,296.68044618596406,179.32619584415363,128.68328721717526,67.4606142608566,33.84049426954955,25.54632602598152,32.535338850243924,70.33987166760872,82.52522002414445,205.26289916302184,28.37701114283529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.8260549247749,355.94583575674926,278.99563522871534,134.47778150467826,87.27900802623286,34.32171973428319,36.06852319692381,27.672712939309235,25.16674257529443,127.36194103457018,150.9914605832669,490.73573919836684,499.7449994876608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.55657911889676,475.996747674768,358.59572401675916,129.6268489227932,89.84974144344547,43.877868028358314,22.99987875371809,12.58022308367232,8.84465419574932,120.5924030017003,149.85720766545543,484.37636716908315,532.3082224302536,26.081520701713327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,517.8048964613466,545.9624328127894,441.56439105793856,210.0400738232094,173.92027987583737,126.61896489649546,109.74998851216893,98.56217107224928,92.76317935049643,195.5277529858028,228.13684975774424,573.2780494726609,618.4142996041263,100.87025432927081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,581.4903644128816,605.0731106453799,485.5708857058424,236.8609727155976,197.8844085327227,147.86844224017304,128.54296726858004,117.3011806176622,118.51818632567085,227.56837406856357,257.60313947589253,606.6822926199751,647.1888839346483,159.69129739617108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.45689016075862,610.4475445739472,617.1136416190706,490.0143507446914,238.17062556915315,191.25249198789814,138.81420760838085,125.15190184419531,116.08417490965358,108.39895926351484,222.4520928659375,252.99956577774898,607.980252144481,646.0429376877871,187.5358123238245,0.0,0.0,0.0,0.0,377.34732637807167,0.0,0.0,0.0,0.0,100.83877228952187,616.1134122419045,620.9211694549912,494.3201942954951,242.91182075534192,198.62918364449737,142.74676411644717,122.79794475782535,104.60762219089376,97.75713034152665,133.2005101777217,160.82555031398257,339.1110398727216,156.48372728918017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,434.48722852237916,474.9407501129039,383.398174417816,248.36181157930667,201.3267447075557,148.8380890644401,116.27936355609695,94.98581135677084,88.19018820525189,123.94299151783642,144.32716251184343,229.172159122059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.17886352146421,244.585765783135,367.26587776361436,324.1049007546817,184.06559205664246,132.65272268609033,73.83977500083972,56.79359970706924,34.65093192137201,22.660772211279625,118.67649601126546,141.69166604143302,474.49550412216905,524.533957585968,681.2308632585908,501.8282110321897,410.6805100642385,197.7260988471281,0.0,0.0,85.85601982958123,68.54809386246964,403.3802747898865,370.87461900569167,263.8131966880814,459.4470891221806,511.69018485525453,391.9073200185266,154.60739772014392,115.03177529518936,67.7574449213465,51.824834347838156,35.78158689178357,24.00370607828396,133.35162396851655,155.72995730890582,468.5921719258197,534.4184185802818,389.4733086025095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,466.9829899512245,510.1097864598582,393.1962846745329,165.85548077901154,123.71632083164414,71.4345471640215,55.87072619900061,49.2379101673261,41.91248926117513,140.75709920431478,167.90181336269197,483.0073481834297,610.6832101286392,724.8649703506073,724.8649703506073,724.8649703506073,724.8649703506073,615.3857273802793,581.802486349821,16.17007510190028,154.164850189959,403.3164112235388,519.1226446965518,501.3298953173068,619.6924704179329,522.5730762530345,400.7897526619747,173.1413242637639,133.1357471245239,80.82429039085228,55.0530926523784,37.925963542110665,32.23491024235414,134.42830972792996,164.42979412181003,478.78605639652324,523.6065866436494,183.00779552107846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,498.999324889036,544.5628312742369,421.62636554151635,193.10003797773533,156.57457546102708,106.98766439591284,89.0186155940737,76.99877281793233,68.76666916701221,187.00511508234257,217.9582565634903,535.9646364753793,555.7767338328057,42.014131275221686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,491.5947491400877,0.0,477.05274523663206,518.9481442476578,399.4648085319697,163.71110412868447,114.05493257612257,57.98182183587884,35.6601561670377,15.522444569922296,9.349266318582162,45.797372966193066,62.45766840132668,200.728585952326,7.820138673634148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.14040345253443,390.98984343155786,308.43314136766446,181.1701438865909,134.93202236391284,82.6511481831402,58.243572509219945,46.33886404987466,41.4429571254911,74.49909886186731,89.2398893591662,83.18364439832207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.01403786358617,350.8898201730712,302.8239413712552,171.9854836615532,126.67293410749363,70.92363863323888,67.27981740401276,52.511142814364824,39.24461126416585,135.19737098465382,158.85927205994938,476.38082855970487,451.5459966320492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,479.3554315725538,552.209368985827,421.4473676583725,181.8348646687183,144.97119509642152,83.90503285199756,49.08679637653125,30.796630769253035,22.52225123638433,134.66757323002184,160.0438962413591,471.9499563367556,432.9724926670306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,418.87123732006006,486.0602065522258,361.0378308144261,141.44340767084145,108.74436221390312,56.863759681366865,37.02737617899121,27.600753991311677,24.485831029867576,124.9962906191506,150.77378476557428,459.7700049013197,367.3495300406615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,410.694002366988,488.4132641517458,373.9022917426888,152.8524988758536,111.57144938335699,47.88148399757221,26.43861698115119,21.88361557290604,15.769803453663886,113.40820153099457,138.26102319564967,442.83536597694535,503.5381355339817,374.80537654005815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,398.81088159204194,470.40823587590796,357.60538899494276,130.56681268101124,96.39170930327306,46.794004395959185,24.638743794362377,15.559323530771039,15.422601529575694,129.00350453576442,155.91165365259963,463.59282401368966,459.2977743050856,158.43831221416372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.85069990215368,195.080708021368,445.27477431406237,494.75554593088026,386.89268082994715,156.29393556383658,119.50492340008729,70.43431778685552,49.416008563620046,37.90347637086143,32.66036752238968,58.54310163025976,72.19281457854574,222.819083500725,231.7599827894211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.42527375932995,314.0414418772238,358.56244300331025,277.30100200337284,156.76436718637063,114.56674059375518,62.51253709917482,36.63250145185464,22.559130197233078,12.281593449482472,20.167394663164387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.5163070557332,321.9335394988555,267.5388712206547,135.13620587885592,23.754548220842434,0.0,0.0,0.0,0.0,56.57862234992655,85.16431444195473,383.6185486960583,522.7331849123291,400.71419576657723,724.8649703506073,724.8649703506073,284.0084754435948,0.0,0.0,0.0,126.16832198466076,22.810087028374546,78.07635806419572,112.51770954952484,444.32941363474464,484.2018667201889,350.04250356039995,108.26583520971937,82.19510835020569,30.022172591429364,14.098556886420706,4.3957922358005606,0.0,107.9294271278308,139.45554173240905,433.5436668167612,569.9886260623226,331.95022506011503,349.2077797636283,167.39000534505942,0.0,0.0,0.0,0.0,204.15832931125942,299.8511373321062,254.98743171618145,382.6201182925924,453.98090753491635,464.6632133651533,355.2487334480229,124.43231236421978,81.82002233376843,33.791921979651214,19.74913327792861,14.62925412790266,13.432037130593365,114.22583507761676,141.00985500915618,450.3406842530902,561.948113110446,687.8663777508153,442.5052543030065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,417.9501627856913,485.7885615235352,365.188962627035,126.94278016248441,92.71820500799794,44.016389003253614,23.475707297351924,3.5610684390289373,0.0,85.16521392880472,97.99909230416841,401.16214021786203,282.65744619494075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,413.1271142961552,486.56841662245864,349.95975077020273,0.0,0.0,0.0,0.0,0.0,0.0,57.13990214430746,83.29338179401834,382.7586392674877,201.07758685011413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,396.60174188851715,448.1513332602647,329.1771071016593,8.312157980567418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.03928246724357,369.246547807247,292.0229032768223,102.86351718880304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.62027397865157,354.72433261449083,305.13202462827667,164.8399601253961,114.65309133135223,56.2566060576375,56.92222632661487,46.42431530062176,28.0765825349455,118.68639036661513,140.08518252738764,434.35590344228365,333.83465001080094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.4585350522502,541.0305464144071,403.3523906975376,134.18454879158824,82.01880892761167,24.95356419185168,0.0,0.0,0.0,109.33082764008316,143.1164532117846,461.5365970746595,462.0430081711923,57.761447557636316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.9042611216965,443.94623223665747,343.44386802902426,103.54352924737991,60.61372035888938,16.344575550794346,4.802360291986738,0.0,0.0,91.81961764487848,115.89258421061008,413.27822808695015,349.8122349268077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,256.99328739161325,358.8556757164003,210.84331558023212,501.44682860780273,526.1134564945144,408.76820102120354,169.33919334894313,128.42333551753407,85.80924651338282,66.64388020108436,50.13200009619571,39.29228406721422,135.92775430682894,155.01126731578026,449.935015683754,585.8132982138346,334.216931922038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,444.87090471842623,539.3808875315632,422.0131448870032,186.3484896818649,147.6318771986311,99.31953899992351,85.22727852145263,71.55058096766756,60.27281484275096,168.05292715348685,191.02312284115598,492.60307389890335,530.5749112703626,429.137080738761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,451.7771647524912,559.1588043886909,446.2660088227288,202.54015246816445,157.90671548583182,97.44770686513716,69.30995922439374,47.77444506242586,32.1593533469567,56.148667635641175,66.46128437054058,146.2259792521289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.20077229595034,427.8400207011051,357.1079727669097,226.614918007596,185.5236602404429,130.41659837706635,101.55206536154765,86.36333041296398,80.83058679880206,111.95013334719414,124.80559940695713,83.96349949724556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.63157243164363,440.9383482103598,392.3822490753106,251.69710881899326,203.59615003002853,145.72946251094578,152.24534525212425,126.27536091980713,109.05828312454244,202.06882135878044,235.6403690601891,528.5150863839325,618.5744082634209,724.8649703506073,681.3684847466362,311.39155361721384,0.0,0.0,0.0,0.0,0.0,454.289431524456,578.0057523561002,403.71128595067535,520.8910358435917,630.3046162738722,501.8075228346405,217.6605264161504,178.63988737762696,118.62162731341732,99.16752572227871,86.86254561469701,80.49867615116334,187.14093759668796,229.938521918233,520.7570123029461,414.47364611055946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,463.2483205501514,580.5162201543646,466.05202106150597,202.81719441795502,169.4813122712383,106.60898043207571,96.90441680775562,73.63019456479688,67.5874419067023,162.53277635522448,196.77444175986042,494.37686196704317,427.7797550821571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,406.88197709681765,536.678829034255,417.1793025552676,158.13698411942394,126.06398151006431,75.91399167686923,59.44528694077909,66.22022189474879,35.879630958430226,135.29361607760055,162.871882897663,458.5889786673098,480.0345441442808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,448.27995987981024,566.1855956606519,440.7818374984652,168.78870739676185,135.45012678949522,71.50110919091924,53.211843070491,44.95545327462169,36.48318663475971,139.40517046881078,179.23714664600664,463.9652115695769,446.35685699457565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,724.8649703506073,383.9414644751975,0.0,441.081366619505,575.9639172066694,459.83476795451736,187.4314718492281,151.8729576962369,91.0901338095533,82.686228170289,59.68275146917103,49.946705805102006,81.60234651607584,104.40343867595068,257.7686450562869,20.095435715166836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.78883354945995,397.2961457366935,339.6444355747534,216.9463338572747,177.00192182383262,128.82990357372032,106.82125932866848,88.10653592820472,77.01946101548164,103.84575682896966,120.22361339321286,31.713207869371878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.360753198695974,338.3518729713473,302.1169447071792,188.94171027032672,164.6753540318517,115.4050623379267,116.34772455669462,91.48500853668985,90.89404567625995,199.84618935250603,242.3199584080621,521.4685064012722,485.79755639203483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,369.1592975828,532.4386480234992,423.6592058224472,174.56251348671555,131.044440198345,81.96483971661351,65.31713709737946,61.98813626564265,63.67737256988522,184.6790420883216,217.5166085201553,510.7691103208858,517.0349357177729,77.9054555627015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,351.40972357235336,502.92378601545255,402.3215787674726,154.3348532046032,113.31105695119787,62.90561285261146,19.578230776434413,0.0,0.0,74.35608045272221,102.71420237170813,399.14009377913084,452.3042640465734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.0628182062711,477.25333080417516,366.5507857178888,118.13950236183372,74.55486704656542,14.928783248942482,0.0,0.0,0.0,86.65656312605402,106.47855483883015,393.5209994273719,397.55339897578466,82.55040565594362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,296.4546749866217,487.70626748767,388.6970514509857,104.0940151995612,0.0,0.0,0.0,0.0,0.0,78.73748089892321,107.07221615980995,393.0226837124887,177.09007153512962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,292.8315419549448,453.8297937441216,347.9934725161697,118.93284976350678,56.288987584236395,0.0,0.0,0.0,0.0,0.3894778060367592,14.958466314991467,14.559993640455014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.03127559081314,212.5271549633749,382.46180860699775,314.4929842759085,188.5288458061908,167.29825768636255,105.88849146525021,62.916406694811094,50.89566443181975,36.92393519124472,58.391088352614915,60.116304130856285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.96256887318377,378.00844921279923,338.6361108159377,197.228682619095,151.70385416844266,99.62266606836323,82.3129411275517,64.96094030479158,56.93391965566446,82.9299891066307,60.337577895948755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.46153667593676,378.99608577406565,335.5814534734416,199.24173418932656,159.37377853813192,111.89076721509615,104.53386426919626,87.96261803220962,77.10401277937876,187.29564933488263,221.5867865162669,510.0711085253095,518.120616345686,81.91716691356514,0.0,0.0,0.0,0.0,157.67644685223962,0.0,0.0,0.0,0.0,0.0,403.6015485549791,577.1989126516775,467.55596307465487,224.38149215912196,185.5605392012917,134.99408695656078,117.65198048915029,108.159695761423,100.3998227067368,199.6294130216634,237.21357156078562,522.5083131998366,501.4846070555015,69.6229806481831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.96278843751737,60.223343066002634,595.4333100742576,623.4118485425564,503.0623069903479,246.733740380862,156.6618256854741,0.0,0.0,0.0,0.0,0.0,18.967479205305175,279.8699364468855,108.03916452352706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.81647024282898,377.71611598655915,75.14313144644542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.994675166156243,280.23602759482304,104.82439852173637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.5050003937596,332.31811518175243,42.963989388789386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.872556309912387,145.9831178026371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.7417620714049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.08053761606027,67.86718231704278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.84099397392578,265.14443722603613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.39717500906363,65.72730310096553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.2518677346746,448.55250439535104,105.84081866220184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.21904056914158,70.21664196916291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.52193826041525,434.39997829793214,143.8189524416107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.161026167958542,280.6974643488573,248.71890785874456,8.451578442312679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.1163598001491,432.0109412244132,160.7418980369354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.712060983541893,304.24872854160674,93.81108153071078,0.0,0.0,0.0,0.0,0.0,0.0,477.80921367745634,0.0,0.0,0.0,0.0,298.0791482376665,448.7081156203957,147.32065474854167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.98207083870966,177.52812163106475,146.1720100411307,136.4512556535112,134.14227290963967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.009278311107733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.86181323058938,82.56389795869316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,433.3880555917165,446.53225693031965,177.44267038031762,355.982714717598,70.46669931345441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.52690756439492,10.143513207105158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.42464459969025,267.179076480667,326.9086012660364,12.575725649422472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.41148980499077,12.974198323958928,0.0,0.0,0.0,0.0,0.0,235.50184808529386,0.0,0.0,0.0,718.5964464931707,239.63139221350346,251.93547283423518,344.22822056219763,43.86887315985864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.4092730270031,294.64310847078326,169.42284562599028,361.92832279589584,338.52727290709134,0.0,0.0,0.0,0.0,447.640424729482,724.8649703506073,426.86047952148834,187.0455919905912,235.36602557094844,336.83353916859903,184.70872515437057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.30606141642258,65.20020380688345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.80497024731733,349.23926180337725,50.54666353403161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.54836418967986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.6028560332844,42.33974551491061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.099879083974638,289.3496283587133,103.57770974767875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.53841737273893,435.53063326834365,195.09060237671767,0.0,0.0,0.0,0.0,0.0,0.0,39.66737008365147,54.79404043958722,336.3424193485157,341.02784635000637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.0410191665198,463.32207847184884,262.8192637188652,0.0,0.0,0.0,0.0,0.0,0.0,4.300446629703801,48.95457180958572,348.17426937301343,356.10414544234385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.9636813192365,313.90921731027834,424.97335611025255,118.32839460032729,0.0,0.0,0.0,0.0,0.0,0.0,7.304732708601668,55.401194063316574,357.53073158639535,388.2086300914524,92.94847364159011,0.0,352.1104238284796,724.8649703506073,724.8649703506073,370.26026948716265,0.0,0.0,0.0,0.0,0.0,255.98766109334738,457.669703106641,372.3605712818412,0.0,0.0,0.0,0.0,0.0,0.0,16.197959194249332,49.594106959914,347.9619904764207,535.4654212736464,634.604163416726,140.45846957012498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.71545738842218,327.243210374225,64.67760194705122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.27889989534876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.0711921241126,152.45402620131716,0.0,0.0,0.0,0.0,351.35215641395536,0.0,0.0,0.0,0.0,399.63661052031387,0.0,149.5702713603152,382.3754578694007,162.03805858774138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.324840905537066,319.9393771524733,209.3681571462823,0.0,0.0,0.0,0.0,0.0,0.0,724.8649703506073,724.8649703506073,386.0291734539765,6.6624990977235035,127.75681576170678,454.7238836729911,515.735177219567,385.7179510038871,93.6698620952656,0.0,0.0,0.0,0.0,0.0,0.0,36.70985732095201,334.55423949077647,276.6947478664934,0.0,0.0,0.0,0.0,548.7517415345445,673.9747028398874,718.9562412331584,400.81673726747374,56.51745724412862,0.0,0.0,232.89873314148232,312.5267060218753,36.49398047695935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,296.99706555715323,294.94443656552306,0.0,0.0,0.0,0.0,194.03280584115365,0.0,0.0,0.0,0.0,0.0,0.0,294.44971879803984,353.9930498054657,76.26838949575716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.50590318317495,321.8256010768592,300.88914515697087,210.5725700383913,0.0,0.0,724.8649703506073,724.8649703506073,724.8649703506073,437.0993383346904,0.0,0.0,0.0,412.1547690113384,141.96960747807358,356.4648396691816,141.88775417472638,0.0,0.0,0.0,36.96801004689323,31.262564957537194,29.33946207230257,57.573454805992725,71.96164645810359,174.0399116268833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.72884646670389,409.90695137326486,333.63136598270785,182.6354079651911,139.96015385524188,86.22480943806869,56.303379373835895,32.28258304540252,16.069332574703704,45.93859240163828,21.284557330826413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.6549312550964,424.4408598950707,369.53438359923723,209.60382270097432,167.18582183011634,105.45673777726488,96.39890519807281,66.88224421632626,64.35558565476214,154.7270294711899,180.81124863345315,495.6190533068508,520.2416063379138,148.9937002894848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.91903797452112,27.18519106662581,437.61384481287286,621.5849907502685,508.44663527426485,222.6310907490814,178.88904523506847,119.78466381042776,82.44696466819713,74.30480970227394,59.19163164908772,80.55264536216153,88.89358692192795,35.044907161658614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.63109895806305,0.0,0.0,0.0,172.2382394663946,458.6978165761562,391.95769128212504,211.4270825458623,150.6820371068774,90.6664755032177,72.01921361650163,49.86665147545473,32.560524482043064,114.2222371302169,139.80904006444703,430.68239914700854,431.5333137070796,92.12634266071808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.4643973328128,401.57410519514804,193.9140735769577,0.0,0.0,0.0,0.0,0.0,0.0,24.641442254912292,54.02587866971333,351.3836384537043,364.8435596766468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.9496352466687,454.86960054268616,350.34832908938955,4.613468053493159,0.0,0.0,0.0,0.0,0.0,70.65559155194798,96.43938210632143,394.40429551404185,436.2178412217203,52.46976641926622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,510.80958722913437,506.9004173791674,378.9574078395169,118.80692160451105,76.02732701996537,18.091379013434967,0.0,0.0,0.0,10.50060948654302,21.010213841585735,149.5792662288149,239.15556366986962,143.4042890037748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.132706249507706,302.5810799217634,245.34493268450927,118.83030826261023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.4375929454539,347.45288091933793,327.1361714390787,190.2090872419336,138.66759125183586,81.6149393319754,74.97672637920108,43.17087136428236,28.98596374026459,122.04597375125091,147.03101998285152,462.7967781514667,520.94140710719,137.90302742936183,0.0,0.0,0.0,0.0,311.5327730526592,0.0,0.0,0.0,724.8649703506073,450.6402133741301,518.7448602195647,468.9231830866085,381.5677186781282,130.33294610001914,93.78049897781185,39.84726745364535,18.6580557289157,5.991481907646313,0.0,100.8495661317215,131.9304347455649,434.78495866971895,499.3609186027237,171.32166236627575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.01404607256782,506.1898227676915,591.2327064849004,466.4271070779433,185.27720084355133,144.2543040769959,67.49659373485538,49.6174936180132,30.38556527881701,27.99652820529823,116.71741365203206,159.83971272641608,471.14491560603284,509.2273898600383,145.64041331279878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.229374053158395,65.60677186306964,466.9209253585765,631.5387122320302,523.7819865793933,244.40316995259124,183.79574600165162,118.57575348406887,97.68067395927923,77.34777371572048,68.58497282331838,164.83726166484618,209.77922263671834,538.6415093408883,601.1909254009119,226.81370460143918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.451155731608715,487.8348941072155,627.8724038315547,504.98900782298233,230.26323667107198,187.65274561432054,159.67870458027153,127.55623019416358,111.87277747809676,100.31347196913971,203.73557049177376,238.36491472874653,573.2924412622602,632.042424868013,385.33387011895,0.0,0.0,0.0,673.3612528082084,724.8649703506073,410.75966490703576,0.0,51.3265186329551,133.08987329517547,0.0,509.13294374079146,614.1390386062218,504.8504868480871,246.0726175461345,155.723660900956,90.57112989712091,82.5620989849932,74.23644870167625,63.399431133244654,84.60033618702391,114.101705892321,263.7808151614825,147.44388444698748,0.0,0.0,0.0,0.0,0.0,221.56339985816768,0.0,0.0,0.0,0.0,111.67578985795343,381.9086241942665,416.24113777074933,345.72856462794664,198.96109429213607,140.10856918548686,81.37927377728342,62.24628899158386,48.32762947515705,36.65408913625391,53.05623184544629,65.12374742463605,94.85628525037524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.97881370192525,0.0,45.90890933558928,352.14460432877837,327.3268626512722,153.97505846461547,102.05757697123043,55.59728219660991,42.383820370559114,11.029507754325039,10.127322443805712,107.73243950768752,124.5816271813147,407.1914005732071,563.181309581754,506.0980751089947,392.9183432378922,0.0,0.0,0.0,0.0,0.0,7.890298647931759,0.0,0.0,0.0,356.21298335119013,572.71227224403,473.26770457196073,191.60059339883637,150.8907180560703,94.76363810482842,74.12851027967994,50.17067803074439,45.954783164937716,145.67189535254772,192.14388345621785,501.8012264266907,535.9916210808784,120.689547581497,0.0,0.0,0.0,8.098080110274697,0.0,0.0,0.0,0.0,0.0,113.84085470582987,425.78829119632485,582.1991600506575,464.61284210155503,208.1097750431751,171.9872826352531,114.63869954175271,90.38943355342712,71.67740861351324,57.49429996319541,146.43376071447182,185.74493400553538,501.09782771001466,564.7284269637014,188.4577863450432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,440.7215718795172,619.717656049732,486.31745979131705,213.70818119738476,176.25984517260784,129.1591157608091,91.32939731164515,79.54522009019577,50.0618401218981,167.14714389556764,198.92511481813733,508.0022887703799,569.7574579418804,298.07195234286667,0.0,0.0,0.0,0.0,0.0,0.0,170.46175293770494,0.0,0.0,0.0,461.3495038098659,605.1639588172267,462.198619396237,193.19268512328225,157.66475352318997,102.86081872825314,74.33179430777302,70.64479770974835,44.306023768943774,181.37792534893384,197.6163614514318,524.4646970985202,547.2244128632965,151.86126436718732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,410.4700301413456,591.1895311161019,462.7230202297692,196.6916889696633,161.6917561505031,102.28964457852256,71.38597487412315,49.702045381910324,34.27764487863469,78.17170367029247,96.39170930327306,237.92056822486165,19.973105503570988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.00813302912854,440.4283391664272,361.91572997999634,203.4459357260837,168.8588673710595,95.1351261738658,57.27302619810294,32.587509087542145,28.46606034098227,68.62455024471704,80.09840450292697,74.01247647603388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033281013448868565,301.53317774154914,264.35468777176294,131.35836110898433,100.54733855013176,50.20575801789321,42.247997856213736,29.54904250834545,22.263199023593145,117.96500191293964,140.72831562511578,464.5076021401085,534.4274134487815,252.06949637488063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.23946825231303,458.68252529970647,359.94855223911316,127.48337175931609,94.47490282598821,47.66920510097943,34.031185481743066,27.01968548623144,23.687986193944703,141.86076956922727,168.54854440782003,491.37167640129525,546.0199999711874,126.54160902739807,0.0,0.0,0.0,0.0,0.0,724.8649703506073,91.39775831224286,0.0,0.0,0.0,305.81923258165335,516.7309091624829,409.37175669753304,158.4374127273137,114.91214354414343,65.26046942583139,48.669434478145426,35.167237373254444,28.23669119424006,129.64214019924268,156.90468713496583,478.94076813471787,544.8119891316785,364.3290531984642,0.0,0.0,0.0,72.42488218583784,225.31426002254017,0.0,0.0,114.77452205609809,357.76639714108734,383.61045331440874,540.1247631564878,593.3977713327768,458.0888639787268,183.3064251552683,152.66630509790994,94.38405465414131,79.19891765295756,54.94605371723205,51.67282107019333,158.97530586359548,194.6804363731316,510.69355342548835,638.3217425676495,574.9133165659052,659.4488896997314,497.3163849927432,0.0,0.0,0.0,0.0,0.0,0.0,285.43416210079636,389.9680263699926,476.7775022605414,643.0719326223381,501.1419025656632,228.9230012646175,195.12838082441638,125.62683090097916,109.3011445740342,97.48278685228598,88.5742690901888,207.7859597771861,251.82843389908882,583.5735759574108,618.2191109576829,378.2297229778917,301.0006815263672,148.20934775631144,0.0,0.0,0.0,0.0,0.0,0.0,242.95409663729046,187.0572853196408,635.1456545004074,615.2984771558322,488.7991440103825,221.15143488088168,156.03938078529526,100.47088216788437,91.94104836962437,64.93305621244252,54.424351344249786,89.9747701155912,110.89593475902996,264.23055858646717,93.08339666908552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.1383161298103,457.1192171544597,361.15746256547203,215.85705528196166,161.81858379634883,108.61213764695759,76.70374113114238,59.997571866660316,53.82979053642,80.45819924291473,99.67303733196152,138.0631360886564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.02746298549587,454.0006962456157,393.28893182007965,228.00822313819862,177.34552580052096,116.88831615352623,115.86020268401121,91.89247607972601,88.61744445898735,178.9583057225161,216.51458016928933,543.7173136352658,611.3380365554169,350.15044198239633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.09670875369493,501.4513260420526,626.8218031907904,481.6851025139745,196.13850455693202,28.94368785831602,0.0,0.0,0.0,0.0,0.0,0.0,198.57431494664928,280.23782656852296,103.806179407571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.581460078572384,54.79943736068704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.53256009345637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.84554056720146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.618478307517048,0.0,0.0,0.0,167.342332542011,295.827732652193,2.2208330325745003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.8412872293662,64.94205108094222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5300271317979852,251.4263632771525,287.86547505626373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.68177659249957,247.26803556974383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,388.2491069997009,258.74099034110384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.24099689880276,293.66446677801656,28.740403830222935,0.0,0.0,0.0,0.0,0.0,437.6921001688201,100.3485519562885,275.4930334349343,0.0,0.0,198.15605356141347,275.0648776943489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.9316766468812,166.51210617948925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.66643615702418,324.03024334613417,31.893105239365763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.79783332437583,253.09131343644592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.5961729582588,330.1062770176777,33.333183686166805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.4476363817319,281.47731944778087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.58694710874229,93.29927351307819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.865801147630606,81.2065723020893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.30618756912065,293.2138238661819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,559.5329909182781,487.65769519777155,0.0,0.0,315.67131204936845,346.11264551288355,53.190255386091735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.0356402672341,391.8029795439303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.78787509075173,0.0,287.48409263187665,337.3768292259805,54.13111863115975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.10942932614336,380.56299186671237,361.0225395379766,201.81336709338916,0.0,0.0,0.0,0.0,192.89675394964226,442.4872645660072,724.8649703506073,229.65518356049262,488.317918545649,384.309354596835,360.42438078274694,222.92162500162155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.52358485062143,455.05399534692987,628.2214047293429,268.25756121378026,76.48966326084965,0.0,0.0,0.0,0.0,0.0,369.90946961567454,596.4767148202221,397.8250440044755,449.8072885510584,357.8815314578834,71.48401894076981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,334.0154468676448,434.3415116526841,400.10794162969785,222.9486096071206,0.0,0.0,0.0,33.423132371163746,0.0,582.3376810255528,0.0,0.0,0.0,301.31640141070636,352.95953941485084,66.05291734065445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.332162953034924,477.8137111117061,636.0253526396776,616.4929956925916,543.442970146025,514.7547365531003,483.87175504625014,469.54382901308736,460.37356057764913,454.0384746933145,499.5669010913667,514.1484824162209,679.9427980894345,660.3735621814999,145.5333743776524,0.0,0.0,0.0,0.0,0.0,0.0,724.8649703506073,720.3900232720098,294.3138962836945,195.69505753989708,688.4420493347957,724.8649703506073,691.3222062283977,561.1079923925745,536.3118383994674,492.98175786274055,474.05205710513405,478.84991996287096,477.0041729467337,528.3459828561381,541.623308248537,720.0104398213225,724.8649703506073,659.9364115724147,202.7560293121571,98.99212578653466,503.473372480784,688.3961755054472,598.863053433191,469.96658783257294,329.56928336824586,258.23188078402114,106.7061250118724,0.0,282.60527595764256,302.86082033210386,3.9208631790167066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,249.22801741582717,315.95105245970893,203.01508152494827,0.0,0.0,0.0,0.0,0.0,35.29586399280008,0.0,0.0,0.0,0.0,155.8208054807527,45.919703177788925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.12629840810845,234.77776117106845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.68837937128757,146.07216700078413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.6174903154478,249.66246956436242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.552302947695238,335.4474299327961,271.8528101531081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.84544224914978,53.52126654688049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.00876709518448,137.73572287526753,0.0,0.0,0.0,0.0,0.0,88.42225581254398,0.0,0.0,0.0,0.0,210.965645791828,333.5477137056607,295.45444560945566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.60947192747034,288.39347383719576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,313.0160268682587,255.0773804011784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.1733731887289,312.6940105759696,408.80777844260217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.282884509824584,245.72181767464642,65.57618931017066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.93590375392074,107.27370121420309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,345.75554923344566,253.7902147188721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.618006437787244,98.03597126501715,451.8491237004889,536.4170783609138,153.01800445624798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.70019234276835,514.5676432883066,498.4542358579545,378.5742264414299,119.78466381042776,14.10395380752052,0.0,0.0,0.0,0.0,0.0,8.915713656896902,199.1140070566309,39.41821222620994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.2132029155238,286.6160878216562,37.18478637773587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.3605074035668,295.45894304370563,145.31479907310987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.96568674187216,329.00080767906525,268.474337544623,88.60575112993773,0.0,0.0,0.0,0.0,0.0,84.27382246048502,104.34677100440264,456.6011127288774,553.3319285745888,311.8224078183493,0.0,0.0,0.0,0.0,0.0,0.0,53.623808047777004,399.48279826896913,272.81616056942534,302.10974881237945,546.4409598169732,467.2627303615649,349.34270279112366,0.9759432322168218,0.0,0.0,0.0,0.0,0.0,39.61519984635324,71.01718526563569,409.7936160301686,489.85064413799705,158.88265871804862,0.0,0.0,0.0,408.76010563955384,724.8649703506073,469.8073786601284,0.0,0.0,306.20151449289034,189.0271615210738,510.39402430444864,437.71368785321937,184.53152624492665,0.0,0.0,0.0,0.0,0.0,0.0,5.315067796469309,35.10427329375659,389.74855157860003,489.71392213680167,191.71842617618236,0.0,0.0,0.0,0.0,134.0118473163941,724.8649703506073,696.5608176426198,0.0,5.1378688870253315,334.4184169764311,457.80102818673663,369.29601958399536,124.36395136362209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.62498607081881,365.90045672536087,498.9318633752882,724.8649703506073,724.8649703506073,181.6567662724244,255.47135564146495,0.0,0.0,0.0,0.0,0.0,100.24421148169209,223.91285951028786,543.625565976569,446.2759031780783,206.13360243379228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.3260336478275,136.98734981609292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.89766164547385,0.0,185.0577260521588,163.40707757339482,428.42648612728516,336.49173416561064,175.8757642876709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.52485137888254,31.416377208881965,83.14586595062336,0.0,36.97880388909286,0.0,247.6269308228817,0.0,0.0,0.0,0.0,0.0,0.0,303.476069337483,326.24477997075894,63.6045141350377,0.0,0.0,0.0,0.0,0.0,0.0,24.070268105181704,68.37539238727551,400.76096908277566,517.6447878020522,256.9959858521632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.475779384607975,45.58509406960029,393.8142321404619,635.9300070335809,513.706834372886,373.84922201854056,81.72017929342184,0.0,0.0,0.0,0.0,0.0,60.17746923665422,75.18360835469404,434.29114038908585,529.5108183268487,133.07817996612587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,327.7559178787075,162.23774466843452,505.7220896057074,393.7143891001152,120.70573834479649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.586802934230157,383.06626377017733,515.0848482270392,724.8649703506073,594.7020272652325,426.94683025908546,0.0,0.0,0.0,0.0,0.0,0.0,724.8649703506073,494.53607113948766,570.5660966200029,422.5141590624362,194.85223836147583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.11010434224363,445.70562851519776,234.09954808619156,226.8892614968367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.27787916221688,461.73808212905266,348.45490927020387,54.46033081824856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6143495185291146,353.1709188245937,452.9258094599023,13.078538798555382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.0810815730461,77.36846191326977,190.04717960893916,554.8664531406366,432.4274036359492,169.28882208534486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.43088203578178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.0502253903715,190.11733958323669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.21061258585786,159.91886756921338,0.0,0.0,47.75555583857649,254.411760132201,234.23357162683698,21.046193315584517,0.0,0.0,0.0,0.0,0.0,0.0,18.92340434965668,44.82682665507607,397.74409018797826,527.8035922856069,327.42220825736894,180.98934702974708,0.0,0.0,0.0,109.87051975006484,0.0,0.0,0.0,220.71158581124664,166.7072948259326,525.3012198689918,370.04439264316994,45.298157764460036,0.0,0.0,0.0,0.0,0.0,0.0,11.284062532866384,42.87763865119232,401.8340568947892,541.1447812443532,288.30802258644866,634.8461253793678,0.0,0.0,499.6685431054132,0.0,0.0,0.0,0.0,0.0,359.75426307951966,459.1736451197898,305.2480584319228,9.478792424977758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,335.4591232618457,461.70929854985366,4.552302947695238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.739715698724947,552.154500287979,366.96994658997437,40.02986328418914,0.0,0.0,0.0,0.0,0.0,0.0,12.331964713080762,51.68451439924293,420.5128008212542,559.4979109311291,85.55289276114155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,476.2674932166088,350.92310118652,74.17528359587833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.75710741329641,422.3675427058912,551.5284574404002,106.32384310063541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.807581901362607,83.47237967716227,189.9869139899912,577.9913605665005,438.430578872645,176.38937127900346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.37335092101178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,292.62915741370176,129.35070645985257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.58047699291933,222.82088247442496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.599130329335694,357.57750490259383,494.12770410960167,264.7468640383497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.18493706251496,152.36857495057006,235.0422103049595,594.9134066749754,427.312021920173,131.34037137198493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,339.82253397104733,450.5511641759831,23.023265411817302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.00148109131462,584.6088853217258,434.95136373696334,142.42114987675825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.585885425566165,365.0297534545904,484.9439433714138,67.51818141925465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,344.2992800233452,657.8226174749866,471.4471431876226,233.6363123584573,0.0,0.0,0.0,0.0,0.0,0.0,4.2419799844557895,38.9927549461744,384.00173009414533,512.5042204544768,99.01461295778387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.37894117564952,518.9985155112561,357.4587726383978,57.395356409698785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,348.23993191306124,484.4789086699796,152.52058822821488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.90706120286349,521.9398375106559,370.5858837268515,74.82561258840624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.79981091236515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,314.4084325120113,202.9800015377995,37.708287724418064,0.0,0.0,0.0,159.1920821944381,146.80434929665924,143.56259868936942,180.0853627455278,198.95749634473626,340.51154089812394,264.62363433990384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.39547925983143,524.8577728519571,473.4485014288046,425.2728852312923,277.3324840431218,230.60594116091028,175.62120950912956,168.518861341771,154.17654351900862,145.1951673220639,244.21877514834756,272.51843042208543,625.2036263476955,724.8649703506073,560.8714273510326,493.1553588247847,0.0,4.214995378956706,0.0,0.0,0.0,0.0,0.0,170.725302584746,427.1923901691271,724.8649703506073,640.6586094038702,465.5339166359236,205.96719736654796,158.26561073896954,103.32225548228745,82.54590822169376,67.13140207376779,55.45966070856458,165.31758764272985,191.82636459817863,538.9797163964769,670.253525741564,646.3586575721263,421.0381011416363,329.07996252186257,155.46550817501478,458.26066596707085,553.7250043280255,338.629814407988,466.8039920680805,495.4778338714057,724.8649703506073,712.3009380302346,724.8649703506073,620.1413143560677,500.6957570880783,239.27339644721562,189.89156838389442,133.2706701520193,108.89277754414809,94.52527408958649,89.73910456089922,190.02469243768985,216.72955752643205,565.3427764822305,696.6120883930679,724.8649703506073,724.8649703506073,614.0077135261263,71.01808475248566,0.0,0.0,0.0,0.0,88.26304664009942,475.57938577638214,515.7099915877678,724.8649703506073,618.9054194242096,500.87025753697236,242.6518690557008,193.3968686382253,125.57466066368096,89.07348429192186,72.07498180119973,67.17277846886638,169.56226608773554,200.2320692111429,554.9725925889331,691.1072288712552,617.157716474719,331.1065063948437,0.0,0.0,0.0,0.0,0.0,272.82515543792505,352.15000124987824,499.1855186669796,526.5524060772993,724.8649703506073,573.4750370928041,461.2091838612707,204.28335798340515,164.87593959939488,120.54023276440209,107.34026324110084,96.91611013680522,94.19246395509785,209.2449274478365,239.85626392599582,600.3310159723411,724.8649703506073,428.42738561413523,0.0,0.0,0.0,0.0,724.8649703506073,574.3448408767244,0.0,0.0,281.236256971989,540.6050891343715,724.8649703506073,673.3198764131098,543.0004226158402,269.95579238652255,236.9329316635952,182.14338865825783,168.51166544697125,154.8448622485359,152.18687860687626,166.84941374822776,181.52274273177886,388.09439526150635,451.18260394466165,76.54543144554775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.28448354485573,591.4728694738423,455.12415532122765,389.75394849969985,243.17177245498314,194.49514208203797,137.30846662153203,106.99396080386265,90.42811148797578,85.69591117028668,119.53820441353615,140.9190068373093,293.2192207872817,102.62695214726108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.418297428863811,262.0205193960924,541.1492786786031,488.4006713358463,429.51036778149836,258.6789257484559,213.083937323506,152.23814935732452,127.88993981550225,104.28830435915458,89.47735388755812,112.00320307134231,123.20271384031156,256.3753399256842,222.99988035756888,111.45361660601101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.59137405958683,522.147618972999,476.4833700606014,414.5348112163575,274.82021727115716,217.1469194248179,156.66092619862414,135.87558406953076,100.41511398318629,76.22251566640874,176.73477422939172,192.2653141809637,527.1757504643282,664.2800335709171,724.8649703506073,459.8878376786656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.07811769170215,489.3712176469634,724.8649703506073,572.6385143223325,455.7322084318069,206.16508447354119,160.65015037823852,101.7670427186903,77.97021861589933,60.61192138518944,50.5259753364823,141.80410189767926,167.24788642276425,509.6447517584242,660.6497046444406,299.6145722905643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,310.0027459208611,543.8126592413626,724.8649703506073,598.0103398994198,475.28345460274215,214.71560646935052,168.62590027691738,114.95531891294195,94.26532238994535,76.21531977160897,59.81947347036638,149.46593088571873,177.33113401092143,515.2809363603325,667.7889317726477,347.47266963003733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.92210668418375,550.4094957990382,724.8649703506073,645.693037303149,517.9695025548909,253.13448880524442,206.71557042572246,155.67059117680782,137.20772409433545,125.97853025931722,120.82357112214248,236.68647226670362,281.78674292417037,620.1386158955178,724.8649703506073,473.94321919628777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.95588089174187,392.545955682005,671.6801118856155,550.8322546185237,451.08276090431497,218.8847280189588,179.1067210527611,126.8879114646363,103.75760711767265,89.96397627339157,95.16121129251488,127.58411428651264,139.87740106504472,320.5168477101537,287.45171110527775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.47493556705086,457.377369880401,346.81064730845975,275.2978447884909,161.342755252715,121.44241807492143,78.54858866042964,58.828238961700066,50.96132697186752,50.239938518192034,88.95834997512577,111.95463078144398,227.06646040628058,22.097693443198768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.1691821253173,427.7635643188577,377.42738070771895,329.1231378906611,190.2684533740316,142.5938513519524,86.068298726174,76.86924671153675,61.95755371274368,56.66677206122355,157.2383967563045,185.8007021902335,525.8355150578736,651.018898941818,243.14388836263407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.61057786325603,542.326706965213,724.8649703506073,657.8478031067857,506.0620956349958,244.55248476968617,194.9961562574709,137.6394777823208,113.01152783015804,96.8756332285566,89.67973842880123,203.99552219141486,232.34015180765132,576.3740832102553,720.0158367424222,724.8649703506073,724.8649703506073,123.19191999811193,205.54803649446217,0.0,0.0,0.0,0.0,0.0,279.5290309307471,571.9090304870074,724.8649703506073,606.8046228315709,480.908845362451,226.46830165105092,178.35475004618664,125.11142493594672,103.59120205042831,87.47329718582624,74.95783715535174,170.83234151989237,194.3341339358934,532.1562091526088,676.9061304839379,336.46654853381136,0.0,0.0,0.0,0.0,0.0,0.0,545.8733836146424,478.3381119452383,724.8649703506073,724.8649703506073,724.8649703506073,627.9605535428517,510.6296898591407,257.76234864833697,211.09876984562342,152.24714422582417,124.71475123511021,104.89905593028385,90.55134118642158,184.90661226136388,210.669714618188,553.4902382601834,707.5174669620973,543.2468820127317,12.942716284209995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,322.07655790800067,627.3569978665222,724.8649703506073,649.7767076020101,519.6353522010344,255.794271420604,208.25279345232025,159.4646267099788,143.72900375661376,132.22006951125505,122.926571377371,240.00827720364063,272.02641111515214,621.099267851285,724.8649703506073,522.0666651565017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,273.8316812230408,577.892417013004,724.8649703506073,622.7147462338299,508.37287735256734,270.02595236082016,231.99924629151286,183.7084957772046,169.76824857637854,154.86644993293513,144.72113775213006,176.7869444666899,197.93388030947102,390.79375529826456,478.91828096346865,51.653931846343966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,404.1421401518107,584.1996188049894,474.06734838158366,405.4230094261672,285.92708089457955,247.87788765402308,195.99098871353704,168.1158912329847,149.10253819833108,135.4717144738945,158.9474217712464,175.25601784804195,312.300035335683,286.0395167508258,57.169585210356466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.88448552639494,477.2020600537271,440.96803127640885,395.3046818508612,255.60537918211045,209.30969050103428,157.9031175384319,158.78371516455195,150.2170024054432,139.49332018010776,224.53890235786656,230.2146643811736,558.947424978948,674.5746605688172,303.241303269641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.71562779372994,119.06597381730222,428.2798697707401,605.07221115853,454.9757399909826,338.9959055559255,111.92854566279487,77.18496659587599,34.430557643129504,21.13074507948164,13.875484147628288,11.60787779885538,125.34079408268892,151.9242284466852,485.6788241278388,604.5846892858465,252.39511061456955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.9426097571767,462.32904498948267,617.340312305263,455.88332222260175,333.74020389155413,114.00725977307421,83.31946691266745,38.517825889390544,24.41117362132012,17.44284899460701,14.274856309014712,115.08664399303748,145.93634448643874,481.0329745477467,605.8421719021037,281.34869282823524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.00273771187966,548.8551825222911,654.517902788199,502.8356363041555,386.7334716575026,154.1855383875083,112.84512276291369,61.59326153850607,43.87427008095845,35.234698887002146,29.550841482045392,124.99808959285058,150.3977992622871,484.3601764057837,615.307472024332,302.152024694328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.24882685965844,517.9065384753932,674.426245238572,507.33486952770266,379.0905318933125,139.41506482416042,94.64310686693251,45.43577925250536,35.19062403135366,28.41389010368404,20.913968748639007,149.21857200197715,175.89105556412042,502.95346908150145,645.2046159436155,617.3358148710131,148.39284307370522,0.0,0.0,0.0,0.0,0.0,0.0,127.50765790426523,684.1191155338428,627.4874234597678,681.3684847466362,519.5427050554875,388.91832521607836,147.10837585194892,100.982690185517,52.35463210247015,35.86254070828081,25.267485102491,21.81165662490849,47.3966605854387,61.24336115386797,234.03478503299374,330.14495495222627,360.99195698507765,315.96004732820865,246.55204403716817,0.0,0.0,0.0,0.0,96.71552456926204,271.7574645470113,387.64015440227166,380.82114459265364,492.1002607497706,377.65585036761115,295.18370006761484,168.68706538271533,120.72822551604573,67.0603426126202,41.1605182546007,28.195314799141467,24.54159921456568,58.02409771782741,80.4060290056165,204.49743585369788,28.55151159172936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.81670452641117,402.55184740106483,361.85546436104835,314.81230210764755,186.87289051539705,146.22418027842897,97.61770987978136,98.2374563194103,91.6100372088356,86.01702797572577,184.52612932382684,215.1734452759849,567.9054145177934,724.8649703506073,383.70939686790535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.8495399009259,573.3230238151592,724.8649703506073,581.3734311223858,468.11904184273584,226.93153737878518,192.65569147385045,153.71690573867426,146.76117392786068,141.20054622134975,134.75572294131882,248.00111735246887,269.6616601865826,605.2673998049733,724.8649703506073,390.6111594677207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.31916214568,565.8662778289128,689.1958193150701,540.35413230323,430.9378534123998,195.80299596189343,67.47050861620627,0.0,0.0,0.0,0.0,23.2823176246085,52.2143121538749,403.39556606633613,577.478653062018,705.4468482334677,30.273129422570833,388.75461860938384,0.0,0.0,0.0,0.0,0.0,0.0,129.09255373391136,444.8879949685755,581.0882937909453,430.874889332902,330.7296214047065,89.06538891027212,55.71691394765584,7.849821739683136,0.0,0.0,0.0,93.24530430208004,130.09818003217717,465.5087310041245,615.4118124989285,319.00840826275504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.197798601774,479.89062624828557,603.8111305948728,452.36003223127153,340.53762601677306,83.0064454888781,0.0,0.0,0.0,0.0,0.0,52.46976641926622,76.61559141984537,423.9533380223872,582.9052572278836,302.32742463007213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.66833344877588,433.32778997276847,551.2927918857082,404.90490500058485,198.3989150109052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.12969811555413,99.80616138575701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,232.202530319606,293.61409551441824,88.49961168164135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.89299380591626,266.1986358142003,227.81033603120534,55.03420342852905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.807672010432675,69.10487622260071,340.53582704307314,125.30661358239009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.53437378640484,724.8649703506073,581.9967755094144,562.592145695024,412.428213013729,133.28506194161884,0.0,0.0,0.0,0.0,0.0,0.0,9.622710320972867,28.268173233988996,300.3332622836898,87.95632162425981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.131100609345744,301.65280949259494,724.8649703506073,571.9638991848553,536.3999881107644,377.73860315780837,102.48933065921578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.845747016137252,275.002813101701,25.59489831587987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.08326721382198,706.4146960840346,528.4170423172858,496.940399489456,356.92987437061583,61.94406140999414,0.0,0.0,0.0,0.0,0.0,0.0,25.818870541522266,52.22510599607455,323.29896053710905,63.389536777895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.27697637280153,679.7395140613414,512.0769642007414,480.3943388842685,319.69921416353145,39.36694147576167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.026175227719182,293.42700224962465,44.44004730958921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.36600264271823,656.3690467254361,453.2811067656402,417.71899466524917,215.2921775401809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.22177837588491,179.74805517678928,149.33640477932315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.3337276431526695,210.98903244992718,211.5736989024073,180.8760116866509,37.2630417336832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.199951501487238,34.46473814342833,332.8272247388352,268.0731664095365,97.7787180259259,0.0,0.0,0.0,0.0,0.0,0.0,98.05665946256643,227.76895963610676,714.2843065344173,500.37284130893926,476.1478614655628,302.0233980747824,5.5219497719622765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.705818641034156,344.1418698246005,462.17703171183774,561.6881614108047,533.3957020318667,206.91615599326562,82.0475925068107,0.0,0.0,135.44742832894536,337.80138701916604,724.8649703506073,724.8649703506073,531.1982556573913,506.27527401843867,364.44328802841034,218.3000615664786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.67024385592532,332.98013750332996,229.3178759917541,0.0,374.3556331150733,0.0,0.0,310.37423398989847,404.7987655522885,513.911017887829,595.5286556803544,243.82569939491088,724.8649703506073,557.3922122153508,542.9392575100421,408.429094478765,300.4088191790873,22.77140909382586,0.0,0.0,0.0,0.0,0.0,49.47177674831815,84.40604702743052,388.1897408676032,543.6381587924683,677.2236493419772,265.7776759684146,0.0,0.0,0.0,294.88507043342514,309.9667664468623,461.0706628863754,715.6560239806206,724.8649703506073,553.8257468552221,530.4939574538653,387.7166107845192,281.6455234887252,32.1890364130057,0.0,0.0,0.0,0.0,0.0,57.304508237851856,83.5155550459608,362.85929168561415,190.26215696608185,0.0,0.0,0.0,0.0,0.0,13.864690305428654,123.2818686831089,0.0,724.8649703506073,724.8649703506073,520.5042564981051,492.66064105730146,352.2993160669732,244.47602838743882,10.843313976381367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,404.9633716458328,335.8252144097832,289.50344061005796,111.51388222495895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.4614793079293,235.15824410860557,209.63620422757322,77.48539520376579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.06988794837275,268.3888862938758,511.3016065360677,306.0333104519461,0.0,0.0,0.0,0.0,0.0,294.4874972457385,724.8649703506073,724.8649703506073,542.6433263364022,512.4682409804782,345.6233246665001,189.90775914719387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.181961764487847,294.327388586444,112.70390332746851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,341.1007047848538,724.8649703506073,501.06544618341576,455.30585166492136,300.946712315369,56.03533229254502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.697597106686324,307.38433970060015,96.99166703220267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.85808092150975,724.8649703506073,485.41797294134767,468.59127243896967,333.63406444325784,66.29757776384615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.4234485548344,197.1252416313485,175.9890996307671,37.65162005287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.115417759404128,48.243977198109896,334.34735751528353,172.53057269263462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.5961729582588,724.8649703506073,541.3390704039466,501.23544919806,353.25637007534067,143.14073935673375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,370.49053812075476,305.3416050643196,245.1902209463145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.91068207849358,149.15200997507938,78.03768012964701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.72949525200835,407.4342620226988,276.5994022603967,0.0,0.0,0.0,0.0,4.051288772262272,377.6261673015622,477.4952927668169,638.3253405150493,724.8649703506073,498.55407889830116,481.2101734571907,333.0889754121763,47.66920510097943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.967497227119196,342.23765616321526,356.80394621162003,626.3153920942577,586.1811883354721,496.967384094955,414.21189543721846,442.37482870976095,438.9001110083292,519.4392640677411,537.2949775264841,325.8858847176212,724.8649703506073,535.4699187078961,511.91685554144686,370.0497895642697,192.06203015287065,0.0,0.0,0.0,0.0,0.0,0.0,9.484189346077576,18.541122438419677,333.0484985039276,252.53722953686471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,309.80845676126773,724.8649703506073,536.2830548202685,521.4945915199212,384.19511976688887,167.98996307398897,0.0,0.0,0.0,0.0,0.0,0.0,2.6157077597110763,47.94174961652018,366.7054974560834,467.76374453699793,31.33092595813487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,378.27919475463995,724.8649703506073,573.7412852003949,530.0163299365315,363.64364421878753,162.94384184566053,0.0,0.0,0.0,0.0,0.0,0.0,40.683790224116905,64.41495178686014,382.9520289402311,457.4988006051468,284.181176918789,0.0,0.0,0.0,0.0,0.0,0.0,128.1885694496921,324.8388820242567,713.4216986452965,453.03374788189865,433.9961087022958,276.7828975777905,5.109984794676281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.79729266995537,99.775578832858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.42444796358683,278.01159661484866,240.74405744691563,26.48628978419957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.91236471232781,222.8568619484237,201.40500006350302,107.00655361976222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.5146146090666,50.22644621544249,366.6461313239855,474.6816979001127,395.0087506772212,99.86642700470492,0.0,0.0,0.0,0.0,0.0,0.0,497.1724670967481,724.8649703506073,575.8649736531729,557.3157558331035,409.4293238559309,294.00627178100495,68.07496377938571,33.17037656632234,0.0,0.0,0.0,0.0,60.80351208423292,81.21916511798888,388.15915831470414,393.4040661368758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.452477929162649,598.686754010597,724.8649703506073,538.0622398095079,517.1401756792193,375.3909424793882,174.5966939870144,0.0,0.0,0.0,0.0,0.0,0.0,11.361418401963757,44.33210888759288,366.07045974000505,345.99301376183763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,392.16817120501776,724.8649703506073,539.9664534708932,511.1082168633243,361.6233967537562,165.0666308115884,0.0,0.0,0.0,0.0,0.0,0.0,8.590099417207973,40.912259884009146,359.59505390707517,365.4084374184275,0.0,0.0,624.4426604726214,30.663506715457558,0.0,0.0,287.45171110527775,724.8649703506073,724.8649703506073,724.8649703506073,494.14569384660103,476.878244787738,335.6309252501899,233.5931369896588,1.1378508652113173,0.0,0.0,0.0,0.0,0.0,31.232881891488205,68.03448687113709,392.458705457558,396.85899512760835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,243.53606462922073,724.8649703506073,487.260122010085,469.5735120791364,326.56949472359787,34.29023769453427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.85245792580939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.22596123031485,381.1296685821931,329.24906604965685,286.6547657562049,131.46270158358078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.88467395351668,222.2847883118432,194.08227761790198,80.49507820376348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.653962983555799,41.48343403373972,372.6178245209324,340.21740869818393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.6709614259205,724.8649703506073,559.919770263765,536.1868097273217,389.3482799303636,236.86726912354743,0.0,0.0,0.0,0.0,0.0,0.0,64.44463485290913,98.65481821779612,439.22392627431816,438.93339202177805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.67826875416972,724.8649703506073,553.5046300497829,533.8715305755004,393.2664446488305,225.79728446097374,0.0,0.0,0.0,0.0,0.0,0.0,32.2744876637528,63.02704357735732,406.5563628571287,400.4650379091357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,351.3881358879541,724.8649703506073,579.4782123294999,564.1194743662722,411.38300929406455,258.45045608856367,0.0,0.0,0.0,0.0,0.0,0.0,47.68269740372898,77.18406710902605,416.3778597719448,529.1213405208119,476.81887865564005,45.39170439685686,0.0,0.0,724.8649703506073,622.1210849128503,724.8649703506073,724.8649703506073,724.8649703506073,724.8649703506073,593.5794676764706,571.1408687171335,420.7682550866455,299.6937271333616,62.947888734560024,23.2733227561088,0.0,0.0,0.0,0.0,61.4745292743101,89.88662040429419,427.73837868705857,530.8132752856044,717.0133496372242,724.8649703506073,434.8191391700179,282.4325744824484,562.886277894964,517.5368493800557,294.1339989137006,460.07493094345926,660.4716062481465,724.8649703506073,565.35716827183,537.9219198609128,390.83153374596327,272.1082644184994,14.433165994609327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.7598877739348,50.55295994198139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,470.43252202085716,403.07085131349714,353.27705827289003,243.48659285247243,8.704334247154089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,330.45707688916576,315.6740105099184,280.31158449022047,236.56953897620758,31.341719800334506,0.0,0.0,0.0,0.0,0.0,0.0,29.98529363058061,68.94386807645618,401.74500769664223,463.5379553158416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.7238820691404,724.8649703506073,595.8218883934444,579.9873218865827,437.0012942680437,316.1750246853513,45.0489999070185,0.0,0.0,0.0,0.0,0.0,45.83065397964193,83.17015209557253,422.2650012049946,501.47381321330187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,321.08982083358416,724.8649703506073,597.4463616444891,561.3400599998666,415.50805598802435,300.7659154585251,73.97110008093527,37.501405748925094,0.0,0.0,0.0,0.0,60.72705570198552,76.40151354955262,398.41690635175536,503.1981295046932,55.52802170916225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.87874619082885,663.5244646169427,445.51313832930435,430.96933545214864,283.9329185481974,17.554385364003213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.89019542346387,387.42427755827913,442.50345532930663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,355.3206923960205,275.3167340123403,719.5004307773896,481.5393856442796,455.5082362061645,294.5873402860852,17.181997808115877,0.0,0.0,0.0,0.0,0.0,0.0,5.2997765200198295,34.059969060942095,381.56502021757825,465.58428789952194,164.4064074637108,369.3769734004928,367.77318834699724,523.2935652198599,138.0478448122069,230.3846673958178,95.97074945748736,337.61969067547216,266.8390704513785,702.5891785111148,494.2491348343474,467.5991384434535,302.8077506079557,20.798834431842927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.11112837794082,198.6345805655972,26.45031031020079,0.0,5.167551953074324,0.0,0.0,12.98409267930859,0.0,0.0,187.97925934085944,342.598350390053,317.3956283407598,278.56028359333004,127.22611852022482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.64500906510033,198.44928627450352,175.27040963764148,49.32066295752328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.99112798163299,206.87747805871697,180.32192778706974,30.857795875050954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.99196359020852,91.95454067237392,433.2171530902223,537.3129672634835,646.1877550706321,724.8649703506073,180.0089063632804,91.38246703579334,0.0,506.64766157432604,305.49721628936425,202.1803577281766,571.3747352981254,724.8649703506073,476.73252791804293,443.5909349309197,275.57038930403166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.079842974295297,35.37681780929733,391.4036073825438,488.17130218910415,606.9008679245178,248.75578681959323,0.0,0.0,0.0,0.0,352.57635801676383,444.75756937533,724.8649703506073,724.8649703506073,512.4232666379795,494.78702797062914,354.2565994525067,157.3238480070516,0.0,0.0,0.0,0.0,0.0,0.0,23.476606784201888,55.67913549995714,387.6563451655713,510.7583164786861,616.1790747819523,434.99453910576193,539.3898824000628,220.69449556109728,278.69880456822534,356.6726211315245,169.18268263704843,422.79659793332655,724.8649703506073,724.8649703506073,542.1225234502698,531.0849203142952,384.61338115212465,272.53911861963473,51.73398617599125,19.67717432993105,0.0,0.0,0.0,0.0,64.83141419839598,90.02244291863958,415.1887381562852,532.6518264069418,482.77977801038736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.2795126370253,677.9747208617015,534.6244010689248,513.0493094855583,375.8226961673735,90.2635053944314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.47164238663844,4.824847463235974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.12426024441008,55.14394082422532,343.1344445526348,320.92791320058967,277.77323259960684,100.65797543267806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4281557405854444,132.89198618818216,98.80503252174104,205.96000147174811,24.891499599203787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.6006835079064,253.4798917556327,233.01296797142845,206.6822894122736,9.986103008360512,0.0,0.0]"}, "23": {"object": "loadshape", "name": "battery_670_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.987,18.6,-212.325,110.79299999999999,-97.84,-70.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.974,-65.812,98.949,-212.325,0.0,0.0,94.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.396,64.273,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,70.46300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.435,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,28.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.525,191.502,0.0,-138.381,-118.583,0.0,0.0,0.0,0.0,0.0,81.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.60399999999998,-71.501,-46.391999999999996,0.0,-39.786,-38.345,-60.94,0.0,0.0,107.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.138999999999996,-26.808000000000003,95.167,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.96,211.938,-118.971,-137.994,89.046,2.765,-102.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.36,-212.325,212.325,-212.325,-44.64,0.0,0.0,0.0,32.09,72.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.35,-212.325,146.453,-105.976,-101.65,0.0,0.0,193.232,33.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.57,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,65.977,42.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.895,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.114,60.784,-161.30100000000002,0.0,-95.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.892,54.006,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-139.434,-117.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-143.262,-113.70200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-154.797,-102.16799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-208.368,-48.596000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-41.611000000000004,-212.325,-3.028,0.0,0.0,0.0,0.0,36.351,56.298,25.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.186,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.333,30.565,-11.203,-74.655,-171.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.247,92.87299999999999,0.0,111.77799999999999,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,28.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.53900000000002,0.0,-132.648,-124.316,0.0,0.0,0.0,0.0,0.0,0.0,69.567,36.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.7,0.0,-23.215999999999998,-212.325,-21.423000000000002,0.0,0.0,0.0,0.0,25.119,61.081,23.409000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.667,0.0,25.936,92.686,-212.325,-44.64,0.0,0.0,0.0,0.0,117.934,66.061,46.903,-43.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.055,0.0,0.0,0.0,-203.868,-53.097,0.0,212.325,-212.325,0.0,20.62,33.711,0.052000000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.977,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-188.666,-68.29899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-34.568000000000005,-21.576999999999998,-200.81900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.102,191.796,-74.892,-95.26,-86.81200000000001,0.0,0.0,0.0,0.0,203.206,27.691999999999997,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.652000000000001,212.325,5.922000000000001,-30.743000000000002,-85.723,-100.8,-39.698,0.0,0.0,0.0,0.0,170.715,60.183,0.0,-153.338,-103.62700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.038000000000004,52.687,23.568,-23.522,-36.295,-41.052,-43.02,0.0,0.0,0.0,0.0,18.573,212.325,-212.325,-24.933000000000003,-19.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-19.195999999999998,-60.748000000000005,-110.833,-66.188,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-41.896,-212.325,-2.7430000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.805,85.09299999999999,-21.320999999999998,-21.224,0.0,0.0,0.0,0.0,0.0,0.0,38.229,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.648,114.25,-8.387,-37.861999999999995,-66.572,-74.65899999999999,-69.484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,154.874,48.613,6.579,-46.035,-53.724,-63.456,-70.567,0.0,0.0,0.0,0.0,0.0,0.0,200.35,-10.642999999999999,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-9.1,-46.398999999999994,-97.18299999999999,-104.28299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.208999999999996,176.68900000000002,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.465,204.433,-33.229,-67.191,-120.03399999999999,-36.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.43700000000001,111.461,-212.325,-44.64,0.0,0.0,0.0,60.681999999999995,0.0,0.0,0.0,0.0,170.21599999999998,-58.96,-88.11200000000001,-109.89200000000001,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-22.825,-54.527,-113.20200000000001,-66.41,0.0,0.0,0.0,0.0,131.901,98.99700000000001,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.03399999999999,111.624,5.24,-27.842,-36.09,0.0,0.0,0.0,0.0,0.0,57.446999999999996,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.369,91.272,52.257,-66.123,-94.90299999999999,-95.939,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.979,199.919,-40.395,-75.47399999999999,-124.539,-16.555999999999997,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-133.66,-123.305,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-5.574,-39.056999999999995,-84.96799999999999,-97.456,-29.91,0.0,0.0,0.0,0.0,158.737,72.161,0.0,-121.029,-135.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-25.355,-60.508,-111.493,-59.608000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-7.301,-42.042,-92.39299999999999,-108.096,-7.132999999999999,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-2.8139999999999996,-212.325,116.641,-171.635,0.0,0.0,0.0,0.0,18.573,212.325,-7.461,-44.992,-97.895,-106.616,0.0,0.0,0.0,0.0,19.294,117.726,93.87700000000001,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,70.311,140.39700000000002,20.191,-16.105,-75.654,0.0,0.0,0.0,0.0,0.0,82.45100000000001,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.997,171.66,32.24,-8.117,-61.97,-27.906999999999996,0.0,0.0,0.0,0.0,88.054,0.0,0.0,-112.47,-144.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.58,54.687,16.58,-17.073,-33.111999999999995,-45.747,-54.138999999999996,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-22.721999999999998,-212.325,-21.916999999999998,0.0,0.0,20.633000000000003,84.62700000000001,0.0,0.0,0.0,0.0,0.0,17.382,-27.304000000000002,-33.196,-37.25,-38.736,0.0,0.0,0.0,0.0,37.955,149.381,43.562,0.0,0.0,-212.325,-44.64,0.0,164.81599999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.883,-9.154,-13.919,-19.548,0.0,0.0,0.0,105.17299999999999,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.27,81.063,35.477,-19.825,-42.044,-60.115,-68.11,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.812,45.743,-11.686,-23.239,-37.196,-39.785,0.0,0.0,26.113000000000003,204.785,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.317,87.581,-17.284000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.530999999999999,0.0,0.0,-167.41400000000002,-89.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.91,128.34,92.649,-27.399,-59.391000000000005,-92.81,-77.36399999999999,0.0,0.0,0.0,0.0,0.0,129.237,101.661,-11.167,-34.851,-105.015,-105.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.105,65.523,32.664,-22.041999999999998,-37.85,-42.106,-49.68,0.0,0.0,0.0,0.0,180.30900000000003,34.108000000000004,16.480999999999998,-194.748,-62.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-17.642,-60.791000000000004,-71.398,-89.135,-17.999000000000002,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.613,21.149,-6.5729999999999995,-50.865,-64.155,-66.994,-62.66,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.398999999999994,36.834,-12.925,-27.921,-30.432,-30.254,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-212.325,0.0,0.0,190.787,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.15,174.748,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.726000000000006,1.865,-14.241,-19.029,-18.582,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.154,63.731,8.804,-46.422,-62.143,-70.58,-74.248,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.62,66.12899999999999,24.964000000000002,-29.357,-50.988,-60.852,-59.916000000000004,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.243,34.321999999999996,-16.307000000000002,-26.101999999999997,-33.85,-37.884,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.093,212.325,7.48,-19.852,-66.336,-72.132,-16.278,0.0,0.0,0.0,156.887,0.0,0.0,0.0,-185.87,-71.094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.183,64.715,-3.2939999999999996,-87.044,-85.648,0.0,0.0,0.0,88.177,69.957,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,36.844,-12.501,-8.901,-20.559,-34.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.36599999999999,22.531999999999996,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.752,50.692,7.438,-45.574,-63.573,-68.708,-66.84899999999999,0.0,0.0,0.0,18.573,212.325,0.0,-111.81299999999999,-145.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-20.125,-42.56,-92.307,-97.76299999999999,-4.21,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,12.339,212.325,6.234,-22.142,-70.881,-90.69200000000001,-73.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.061,-5.632000000000001,15.917,0.0,0.0,0.0,0.0,167.31,26.004,1.611,-40.6,-52.288999999999994,-60.15,-60.67100000000001,-20.934,0.0,0.0,65.47399999999999,165.424,-58.815,-198.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.764,59.556999999999995,19.577,-34.275,-60.755,-73.707,-77.155,-11.073,0.0,0.0,126.44,104.458,0.0,0.0,-155.686,-101.279,0.0,0.0,0.0,0.0,0.0,0.0,2.846,133.93200000000002,94.12,-24.978,-55.016000000000005,-104.09200000000001,-72.878,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-16.285,-44.602,-93.236,-102.71700000000001,-0.124,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.777,50.254,17.206,-34.76,-47.251000000000005,-53.54,-61.693999999999996,0.0,0.0,0.0,18.573,212.325,0.0,-205.896,-51.068999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.578,7.882000000000001,-8.059,-15.625,-22.456999999999997,0.0,0.0,0.0,18.573,212.325,0.0,-136.181,-120.78299999999999,0.0,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,0.0,82.68,73.392,29.921,-27.886999999999997,-49.123000000000005,-60.476000000000006,-69.505,0.0,0.0,0.0,18.573,212.325,0.0,-80.11,-176.854,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,0.0,0.0,11.546,80.685,42.119,-10.952,-32.055,-44.16,-48.613,-13.737,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.991,40.361999999999995,-7.796,-21.016,-38.0,-53.02,-25.37,-13.222000000000001,0.0,0.0,100.939,129.959,-31.65,-128.55100000000002,-96.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.747,84.162,26.711,-33.841,-42.742,-55.831,-61.92,0.0,0.0,0.0,0.0,0.0,122.695,44.772,39.774,-171.921,30.314,-2.661,150.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.984,-17.305,0.0,0.0,0.0,0.0,20.028,0.0,0.0,-212.325,0.0,0.0,0.0,3.525,-48.562,58.776,-65.411,0.0,0.0,0.0,0.0,50.068000000000005,9.075,-10.735,-24.629,-30.456,0.0,0.0,0.0,0.0,18.573,212.325,-207.805,-49.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.825,4.022,-7.62,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-81.878,-175.08700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.125,5.992000000000001,-6.683,-13.48,0.0,0.0,0.0,18.573,212.325,-44.64,0.0,0.0,0.0,0.0,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.64600000000002,76.252,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.989,0.0,0.0,175.90900000000002,-33.468,-212.325,-11.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-123.677,-133.28799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-60.295,-196.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.306000000000004,45.411,-6.2589999999999995,-24.590999999999998,-31.939,-33.717,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-212.325,73.923,-126.90799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-54.986999999999995,-132.488,-2.0340000000000003,0.0,0.0,-67.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.89299999999999,113.005,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.458,187.44,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-169.275,-87.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-91.984,-164.981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-208.609,-48.356,0.0,0.0,212.325,-23.97,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.038999999999994,172.859,0.0,-81.717,-175.248,0.0,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-183.081,-73.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-159.42,0.0,0.0,-27.198,0.0,-70.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.623,76.348,13.432,63.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-179.49200000000002,-77.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-124.095,-132.869,0.0,0.0,0.0,0.0,0.0,68.777,-76.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-92.669,-164.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.906,92.992,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.854,176.044,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.359,164.53900000000002,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.479,110.419,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.518,72.38,0.0,-127.603,-129.361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-212.325,150.675,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.261999999999997,203.636,0.0,0.0,-203.518,-53.446000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.005,55.108000000000004,154.786,0.0,0.0,0.0,-212.325,190.787,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.135,42.238,-35.442,-44.891000000000005,-50.291000000000004,0.0,0.0,0.0,0.0,0.0,41.49100000000001,13.526,175.88,-60.586000000000006,-196.37900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.293,-4.7780000000000005,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-212.325,-44.64,103.92399999999999,-115.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.244,-5.836,0.0,0.0,0.0,153.592,77.305,0.0,-172.23,-84.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2060000000000004,107.162,52.466,-14.98,-44.583,-57.831,-63.823,0.0,0.0,5.473,212.325,13.1,0.0,-208.487,-48.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.19,58.443000000000005,-1.993,-26.794,-45.019,-54.948,-23.381999999999998,-5.444,146.622,70.23899999999999,0.0,-94.925,-162.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.363,98.869,34.348,-6.227,-29.721,-37.556,-4.622,11.137,109.383,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.995,111.90299999999999,0.0,-191.40200000000002,-65.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.233,8.742,-3.034,-6.954,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.276,3.39,-4.081,0.0,0.0,0.0,66.053,164.845,0.0,0.0,0.0,-54.559,-202.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.15700000000001,140.741,0.0,0.0,0.0,-76.717,-180.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.713,169.185,-212.325,-43.321999999999996,-1.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.967,170.93099999999998,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.578,79.32,0.0,-186.34599999999998,110.681,-193.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.325,0.0,18.573,-212.325,-44.64,185.34099999999998,-206.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.068,124.83,0.0,-197.252,-59.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.283,160.615,0.0,-44.25,-212.325,-0.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.941,151.957,0.0,-65.175,-191.78900000000002,0.0,0.0,190.787,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.959,192.93900000000002,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,69.881,0.0,-21.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.521,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,190.787,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.498,25.4,0.0,-131.007,-125.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.405,194.493,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.908,3.3280000000000003,-18.07,0.0,0.0,0.0,40.812,190.08599999999998,0.0,0.0,-212.325,-44.64,41.488,-46.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.181000000000001,6.297000000000001,-4.659,-11.453,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.407,59.635,2.2969999999999997,-20.535999999999998,-32.436,-37.55,0.0,0.0,0.0,194.815,36.083,0.0,-100.12,-156.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.58,29.096,-1.095,-24.744,-33.897,0.0,0.0,135.501,95.397,0.0,0.0,-58.957,-198.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.805999999999997,184.702,25.39,0.0,-13.71,-212.325,-30.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.759,187.446,5.693,0.0,-9.017000000000001,-212.325,-35.623000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.07,45.827,-212.325,-44.64,0.0,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-87.28200000000001,-169.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.523,176.375,-96.208,-123.51700000000001,-37.239000000000004,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-208.872,-48.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.96900000000002,18.929000000000002,-29.485,-88.76799999999999,-115.885,-22.826,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-195.925,-61.038999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-1.4569999999999999,-25.316,0.0,0.0,0.0,0.0,0.0,0.0,24.057,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,161.371,-179.588,0.0,0.0,0.0,65.79899999999999,152.285,12.812999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.166,110.73200000000001,-52.242,-106.249,-98.47399999999999,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-206.234,-50.73,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.167,193.731,-75.317,-115.54899999999999,-66.09899999999999,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,0.0,-212.325,-44.64,21.125,-23.51,0.0,0.0,0.0,0.0,8.332,212.325,10.241,-48.17100000000001,-128.16299999999998,-80.631,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-70.096,62.986000000000004,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,187.567,43.331,-5.122000000000001,-85.236,-110.50200000000001,-56.104,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-61.354,-195.61,0.0,0.0,0.0,0.0,153.85299999999998,-171.222,0.0,0.0,167.771,57.262,5.865,-53.92100000000001,-87.51100000000001,-88.006,-27.526999999999997,0.0,0.0,5.297000000000001,212.325,13.276,-212.325,-15.543,-29.096,0.0,0.0,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,187.422,43.475,-20.434,0.0,0.0,0.0,0.0,0.0,0.0,18.361,0.0,0.0,0.0,-195.305,-61.66,86.693,-96.48,0.0,0.0,0.0,0.0,0.0,0.0,69.278,147.329,14.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,206.53400000000002,-212.325,-17.525,0.0,0.0,0.0,0.0,137.549,93.34899999999999,-84.99700000000001,-146.80200000000002,-25.165,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-31.506,-139.686,0.0,-85.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-35.376999999999995,-109.09299999999999,-112.494,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-54.552,-123.285,0.0,-79.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-65.752,-112.541,-78.671,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-48.022,-109.16799999999999,0.0,-99.775,0.0,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,18.573,212.325,-36.848,-76.831,-143.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.808000000000003,202.09,-136.36,-120.604,0.0,0.0,186.701,0.0,0.0,0.0,0.0,44.196999999999996,-42.54600000000001,-83.835,-130.583,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-45.965,41.302,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-5.382000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.836,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.39,145.856,1.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-57.339,-199.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.235,46.663000000000004,-10.123,-90.79700000000001,-84.42299999999999,-71.62,0.0,0.0,0.0,0.0,208.61599999999999,22.281999999999996,0.0,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,145.013,61.6,14.708,-36.749,-62.331,-69.363,-77.86399999999999,0.0,0.0,0.0,22.447,208.451,-95.64399999999999,0.0,0.0,0.0,-15.922,-145.398,0.0,0.0,0.0,0.0,0.0,0.0,89.689,96.291,44.918,-34.005,-78.71,-96.48899999999999,-47.761,0.0,0.0,0.0,31.864,182.61700000000002,-133.231,-53.598,184.294,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.729,31.169,-6.114,-70.183,-88.74,-84.455,-7.473,0.0,0.0,0.0,0.0,190.787,-212.325,0.0,69.861,159.263,1.774,-171.263,-85.70100000000001,0.0,0.0,0.0,0.0,0.0,3.84,118.279,64.73899999999999,2.761,-28.98,-79.512,-102.53299999999999,0.0,0.0,0.0,0.0,0.0,203.91299999999998,26.985,0.0,-83.135,-173.829,0.0,0.0,0.0,0.0,0.0,0.0,9.596,212.325,8.977,-35.299,-73.733,0.0,0.0,0.0,0.0,0.0,72.74,25.232,0.0,0.0,-90.536,-166.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.973,119.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-57.228,-199.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.736,84.555,-59.041000000000004,-104.21700000000001,-35.16,0.0,0.0,0.0,0.0,0.0,0.0,168.343,62.555,-212.325,-23.97,0.0,212.325,-212.325,-44.64,0.0,0.0,130.157,-144.85,0.0,0.0,170.68200000000002,57.332,2.883,-65.335,-110.478,-81.152,0.0,0.0,0.0,0.0,136.295,94.603,0.0,0.0,-5.776,-212.325,-38.864000000000004,15.886,170.115,0.0,0.0,0.0,0.0,0.0,0.0,4.622,40.274,-26.548000000000002,-64.257,-96.68299999999999,-69.476,0.0,0.0,0.0,105.912,124.986,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,169.385,-16.207,-172.299,0.0,18.573,212.325,-20.323,-53.123000000000005,-106.6,-76.919,0.0,0.0,0.0,0.0,0.0,88.462,142.436,-212.325,-44.64,0.0,212.325,-212.325,-23.97,0.0,0.0,141.594,-157.579,0.0,15.950999999999999,212.325,2.623,-46.532,-93.242,-113.27799999999999,-3.912,0.0,0.0,0.0,0.0,18.573,212.325,-46.736000000000004,-210.229,184.90900000000002,20.391,25.599,0.0,-155.71200000000002,-101.25299999999999,0.0,0.0,0.0,0.0,129.93,-1.995,-46.498000000000005,-96.105,0.0,0.0,0.0,0.0,0.0,43.617,187.28099999999998,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.956,177.205,4.736000000000001,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-33.849000000000004,-212.325,-10.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.562,69.335,0.0,0.0,-212.325,-44.64,0.0,124.661,-138.734,153.963,76.935,-53.591,-203.37400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-167.482,0.0,109.97399999999999,-211.87099999999998,0.0,0.0,0.0,0.0,0.0,124.186,62.643,20.284000000000002,-31.851999999999997,-47.983000000000004,-68.24,-82.42,0.0,0.0,0.0,41.034,189.864,0.0,0.0,-1.218,-212.325,-43.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.62100000000001,39.905,-15.52,-32.669000000000004,-44.567,-51.393,0.0,0.0,0.0,0.0,198.7,32.198,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.589,15.34,-7.626,-21.230999999999998,0.0,0.0,0.0,0.0,111.104,69.036,50.758,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.093999999999999,93.295,33.827,2.605,-15.037,-26.473000000000003,9.365,20.866,102.14399999999999,0.0,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-41.04,-212.325,-3.6,0.0,212.325,-212.325,-23.97,0.0,56.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.441,0.0,0.0,0.0,0.0,178.524,-35.826,-212.325,-8.814,4.172,-4.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-65.226,-191.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.152,212.325,14.421,-212.325,-11.867,-19.55,0.0,-13.222999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.415,176.483,-212.325,-44.64,0.0,212.325,0.0,-212.325,0.0,0.0,-16.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.579,112.234,-212.325,100.70100000000001,-143.694,-13.015,51.428000000000004,179.47,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.65899999999999,149.239,-188.62,105.626,-185.894,0.0,0.0,0.0,0.0,0.0,0.0,74.142,-82.51100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.12899999999999,125.76899999999999,-161.71,105.194,-212.325,0.0,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-169.81799999999998,-9.24,-65.173,212.325,0.0,-212.325,-36.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-157.892,26.433000000000003,-128.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.061,133.83700000000002,-126.198,0.0,0.0,-97.67399999999999,-33.092,115.485,23.19,-136.708,-17.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-119.221,-137.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.338,96.56,0.0,0.0,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.921,55.977,-71.391,0.0,0.0,-185.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-44.64,0.0,0.0,-212.325,0.0,189.817,41.081,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.43799999999999,130.46,-158.477,-98.48700000000001,0.0,132.112,-10.061,-136.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.627,212.325,-156.16299999999998,38.306999999999995,102.961,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-183.31099999999998,0.0,0.0,-73.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,148.795,-165.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.11200000000001,137.786,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-11.022,-75.34100000000001,0.0,-75.82,-81.202,-13.579,0.0,82.113,-91.382,0.0,0.0,0.0,0.0,0.0,127.69200000000001,103.206,-212.325,-44.64,0.0,0.0,0.0,0.0,18.573,212.325,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.07399999999998,83.824,-180.855,-76.109,0.0,0.0,0.0,0.0,0.0,0.0,21.18,209.718,-25.021,-19.618,0.0,0.0,0.0,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,138.565,14.708,-170.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.503,178.395,-55.599,-201.365,0.0,0.0,0.0,0.0,0.0,154.621,76.277,-212.325,-44.64,0.0,18.573,212.325,-73.748,-178.701,-4.515,0.0,0.0,0.0,0.0,0.0,2.889,212.325,15.685,0.0,0.0,0.0,-212.325,124.781,-183.507,0.0,0.0,0.0,0.0,0.0,25.346999999999998,205.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-58.832,-198.13299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.29700000000001,55.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.556999999999995,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.149,31.209,-141.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.326,171.572,0.0,0.0,0.0,-211.532,-45.433,0.0,0.0,0.0,0.0,0.0,0.0,41.972,188.926,-125.65700000000001,-131.30700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-168.239,-88.726,0.0,0.0,0.0,0.0,18.573,212.325,-51.105,-205.859,0.0,34.709,196.18900000000002,-93.912,-137.825,-25.228,0.0,0.0,0.0,0.0,0.0,0.0,131.284,99.61399999999999,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-35.245,-100.32600000000001,-121.39399999999999,0.0,0.0,0.0,0.0,0.0,0.0,91.102,139.796,0.0,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-48.192,-119.402,-89.37100000000001,0.0,0.0,0.0,0.0,0.0,0.0,92.427,138.471,0.0,0.0,0.0,-180.34099999999998,-76.623,0.0,0.0,0.0,0.0,0.0,0.0,123.18799999999999,107.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.836999999999996,-208.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.01700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.564,40.317,-212.325,-44.64,0.0,0.0,0.0,190.787,-212.325,0.0,0.0,0.0,92.902,137.995,-39.328,-86.95200000000001,-130.685,0.0,0.0,0.0,0.0,0.0,0.0,78.997,151.9,-156.945,0.0,0.0,0.0,0.0,-100.01899999999999,0.0,124.59200000000001,-120.993,-17.665,0.0,18.573,212.325,-27.675,-70.355,-124.64299999999999,-34.292,0.0,0.0,0.0,0.0,0.0,26.041999999999998,204.856,-44.64,0.0,0.0,-212.325,0.0,0.0,0.0,0.0,190.787,-212.325,0.0,18.573,212.325,-28.311999999999998,-86.59200000000001,-142.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.312,32.586,-209.037,-47.927,0.0,0.0,0.0,212.325,0.0,0.0,0.0,0.0,18.573,-32.260999999999996,-77.712,-139.911,-7.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-23.164,-145.515,-88.286,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-10.222999999999999,-52.785,-89.09200000000001,-104.865,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-27.443,-212.325,-17.195999999999998,209.36,-212.325,212.325,-212.325,-44.64,0.0,0.0,18.573,212.325,-26.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.691,0.0,0.0,0.0,-212.325,150.675,-212.325,0.0,180.12900000000002,-200.46400000000003,0.0,0.0,0.0,52.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.337,91.213,-212.325,-23.97,0.0,0.0,212.325,-212.325,-44.64,-11.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-212.325,-44.64,-11.345,-11.345,-11.345,-11.345,165.15099999999998,-10.844000000000001,0.0,0.0,0.0,36.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-203.046,0.0,0.0,182.449,-125.729,-131.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.235,85.662,-212.325,-44.64,0.0,0.0,212.325,-212.325,-23.97,0.0,0.0,0.0,150.928,79.97,-192.983,-63.981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.897,192.00099999999998,-156.61700000000002,-100.34700000000001,208.11900000000003,-212.325,-19.289,0.0,0.0,0.0,0.0,0.0,0.0,97.115,133.783,-142.958,-114.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.967,210.93099999999998,-151.196,-105.76899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.249,194.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-159.56799999999998,-97.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.453,91.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-212.325,190.787,-212.325,-44.64,0.0,0.0,0.0,44.57,-49.601000000000006,0.0,117.65899999999999,64.882,-120.74600000000001,-82.40299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.58100000000002,77.317,-168.61900000000003,-88.345,0.0,0.0,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,23.756,207.142,-80.898,-119.609,-56.458,0.0,0.0,0.0,0.0,0.0,0.0,81.329,149.569,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,47.115,183.783,-115.876,-141.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-45.165,-62.266000000000005,0.0,-50.018,-91.96,-7.556,0.0,0.0,0.0,0.0,0.0,147.36700000000002,83.53,-199.61900000000003,-57.346000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.583,62.315,-170.856,0.0,0.0,0.0,0.0,-86.109,0.0,0.0,0.0,0.0,0.0,50.55,180.34799999999998,-123.00399999999999,-133.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,0.0,0.0,-159.988,-96.977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.688,21.955,-15.099,-34.654,-41.538999999999994,-8.471,0.0,18.573,212.325,0.0,0.0,-164.264,-92.7,0.0,159.352,-177.34099999999998,0.0,0.0,0.0,0.0,0.0,0.0,178.878,51.778999999999996,0.24100000000000002,-54.141999999999996,-84.50299999999999,-19.948,0.0,0.0,0.0,117.47399999999999,25.031999999999996,0.0,0.0,-212.325,-44.64,0.0,212.325,-212.325,-23.97,165.588,-184.282,0.0,0.0,0.0,104.193,89.98100000000001,36.724000000000004,-33.251999999999995,-53.593999999999994,-50.94,-46.398999999999994,0.0,0.0,134.09,31.41,0.0,0.0,-4.541,-212.325,194.86700000000002,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.947000000000001,53.095,-9.741,-0.195,-25.486,-40.302,0.0,0.0,0.0,0.0,124.163,106.735,-212.325,177.06799999999998,-212.325,-29.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.06700000000001,42.167,-16.079,-25.519000000000002,-44.092,-63.698,0.0,0.0,0.0,18.573,212.325,-20.077,-186.403,-50.483999999999995,0.0,212.325,18.573,-212.325,-44.64,0.0,0.0,0.0,0.0,145.519,68.521,16.858,-40.543,-62.206,-83.81299999999999,-70.403,0.0,0.0,0.0,0.0,105.89299999999999,125.005,-25.555,-212.325,-19.085,0.0,160.094,0.0,-121.42,0.0,0.0,0.0,0.0,158.235,21.671999999999997,-24.38,-79.461,-106.96799999999999,-46.156000000000006,0.0,0.0,0.0,0.0,0.0,33.317,103.758,0.0,93.823,-49.273,-195.71,-11.981,0.0,0.0,0.0,0.0,0.0,0.0,133.541,69.366,27.991,-44.483999999999995,-70.42699999999999,-89.37299999999999,-52.681000000000004,0.0,0.0,0.0,58.226000000000006,172.672,-212.325,-44.64,0.0,0.0,0.0,0.0,31.814,-35.405,0.0,0.0,0.0,0.0,74.53,122.345,34.023,-35.553000000000004,-65.268,-80.19800000000001,-75.946,0.0,0.0,0.0,0.0,112.92399999999999,-125.67200000000001,190.787,-212.325,45.27,185.628,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,161.352,48.681999999999995,1.9169999999999998,-46.126000000000005,-43.303000000000004,-66.945,-79.505,0.0,0.0,0.0,18.573,212.325,-4.3839999999999995,-190.048,-62.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.394000000000002,73.62100000000001,3.253,-21.675,-39.328,-50.583999999999996,0.0,0.0,0.0,18.573,212.325,-160.148,-96.81700000000001,0.0,5.545,-6.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.958,36.94,-14.184000000000001,-65.258,-93.757,-83.765,0.0,0.0,0.0,0.0,0.0,1.9580000000000002,0.0,182.012,46.927,-212.325,-44.64,0.0,0.0,0.0,100.11,0.0,0.0,0.0,102.935,27.853,-7.797999999999999,-77.054,-107.833,-64.28,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-187.08,-69.884,53.324,-59.343999999999994,0.0,0.0,0.0,0.0,18.573,212.325,-6.132999999999999,-46.402,-95.96799999999999,-108.461,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-41.544,0.0,0.0,0.0,-165.421,-49.998999999999995,0.0,0.0,0.0,0.0,0.0,0.0,165.063,65.835,-7.066,-83.265,-96.836,-69.797,0.0,0.0,0.0,19.774,211.12400000000002,0.0,0.0,-133.44299999999998,-123.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.253,166.382,34.263000000000005,-15.61,-30.396,0.0,0.0,0.0,0.0,0.0,41.339,0.0,0.0,0.0,-212.325,-44.64,19.915,-22.164,18.573,212.325,-212.325,-44.64,0.0,0.0,0.0,180.601,50.297,-6.752000000000001,-60.768,-63.236999999999995,-78.721,-47.485,0.0,0.0,0.0,0.0,0.0,146.887,84.01100000000001,-212.325,-44.64,36.341,68.383,86.06299999999999,-212.325,0.0,0.0,0.0,18.573,212.325,-19.311,-57.082,-110.54899999999999,-70.02199999999999,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-212.325,-44.64,40.485,190.41299999999998,-212.325,-44.64,0.0,0.0,0.0,0.0,18.573,212.325,-26.971,-60.608000000000004,-108.787,-60.599,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-5.026,-45.828,-93.479,-109.369,-3.263,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-47.198,-209.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-5.982,-84.42399999999999,-143.408,-23.151,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-58.638999999999996,0.0,0.0,-198.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.452,60.733000000000004,4.712,-54.825,-77.536,-98.51700000000001,-26.087,0.0,0.0,21.776999999999997,209.12099999999998,0.0,0.0,-53.821999999999996,-203.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.603,144.295,-13.970999999999998,-28.819000000000003,0.0,0.0,0.0,0.0,0.0,0.0,38.45,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,190.787,-212.325,0.0,0.0,0.0,0.0,13.472999999999999,191.851,25.573,-24.753,-85.829,-91.56700000000001,-54.815,0.0,0.0,0.0,0.0,0.0,46.751000000000005,184.14700000000002,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.887,37.010999999999996,-19.261,-92.65299999999999,-121.49600000000001,-23.554000000000002,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-21.794,-212.325,-22.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.132,43.766000000000005,-13.017000000000001,-66.318,-87.969,-89.66,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-40.095,-212.325,-4.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.054,78.843,27.000999999999998,-45.864,-76.407,-96.295,-38.398,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-208.21,-48.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-9.209,-64.747,-122.391,-60.618,0.0,0.0,0.0,0.0,0.0,0.0,79.73100000000001,151.167,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.956,212.325,11.617,-39.05,-94.50200000000001,-112.719,-10.694,0.0,0.0,0.0,25.855,205.043,0.0,0.0,-111.17200000000001,-145.792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.255,9.177999999999999,-36.229,-92.23700000000001,0.0,0.0,0.0,0.0,0.0,0.0,55.233999999999995,175.66400000000002,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.993,0.0,171.36700000000002,-212.325,212.325,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,47.06,-52.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.14,-121.12899999999999,70.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.531000000000006,113.458,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,66.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.541,2.04,-212.325,17.533,-64.152,0.0,0.0,0.0,0.0,0.0,19.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.6,145.217,55.001999999999995,-36.353,-8.286,-212.325,134.415,96.48299999999999,-212.325,-44.64,0.0,0.0,130.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.344,0.0,-49.549,-207.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.202,57.696000000000005,-51.201,-84.319,0.0,-121.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.157,61.74100000000001,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.31200000000001,30.38,79.205,-212.325,32.461999999999996,118.213,-212.325,0.0,0.0,0.0,0.0,18.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.264,212.325,0.0,0.0,-120.163,-136.80100000000002,0.0,0.0,0.0,0.0,0.0,0.0,49.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.10299999999998,11.675999999999998,0.0,-36.368,-212.325,-8.272,0.0,0.0,0.0,0.0,0.0,93.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.84,93.863,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.405,108.493,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-22.232,-212.325,-22.408,0.0,0.0,0.0,0.0,0.0,0.0,78.545,-29.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.654,147.31,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,55.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.375,-43.576,0.0,0.0,-212.325,-1.064,0.0,0.0,0.0,186.94099999999997,-25.11,66.52,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-96.016,-160.94799999999998,0.0,0.0,0.0,0.0,0.0,0.0,110.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.638000000000005,52.062,20.634,0.0,-169.155,-87.809,0.0,0.0,0.0,0.0,0.0,0.0,58.483000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.415,0.0,-100.589,-156.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.96900000000002,66.929,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-44.64,0.0,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-62.135,-108.16,0.0,-86.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.515,79.827,-48.133,-32.914,-57.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,0.0,-81.314,-175.65099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.491999999999997,208.40599999999998,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,9.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.728,194.78900000000002,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.521,117.598,-67.078,-83.516,-88.81,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-90.943,-166.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.062,5.835,-2.285,-9.842,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-74.839,-182.12599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.933,62.354,8.951,-13.464,-32.646,-47.637,0.0,0.0,0.0,8.217,212.325,10.356,0.0,-53.708,-203.25599999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.681,81.928,39.289,-23.494,-45.536,-64.764,-81.714,-41.456,0.0,0.0,170.291,60.607,0.0,-82.613,-174.352,0.0,0.0,0.0,27.936999999999998,-31.090999999999998,0.0,0.0,0.0,109.34,121.55799999999999,-1.8519999999999999,-41.09,-77.77,0.0,0.0,0.0,0.0,0.0,56.048,52.419,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.878,67.495,22.525,-34.251999999999995,-35.825,-52.925,-75.494,-58.468999999999994,0.0,0.0,18.573,212.325,-21.62,0.0,0.0,0.0,-212.325,0.0,-23.02,0.0,0.0,31.37,0.0,0.0,0.0,166.808,32.72,-3.875,-60.00899999999999,-81.453,-89.98299999999999,-21.644000000000002,0.0,0.0,18.573,212.325,-44.64,0.0,0.0,-212.325,0.0,0.0,0.0,0.0,0.0,54.989,0.0,0.0,0.0,164.268,11.640999999999998,-35.93,-99.42299999999999,-121.611,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.78900000000002,21.109,-17.202,-56.22,-70.117,-80.382,-33.044000000000004,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.66,212.325,6.912999999999999,-30.313000000000002,-81.222,-112.59700000000001,-32.832,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.871,173.02700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.571,136.425,91.902,-34.001,-5.696000000000001,0.0,0.0,0.0,0.0,0.0,0.0,35.67,0.0,0.0,-155.283,-101.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.973,111.925,-15.648,-51.483000000000004,-83.60799999999999,-91.432,-14.793,0.0,0.0,0.0,0.0,18.573,212.325,-44.64,0.0,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-33.516,-74.193,-124.49700000000001,-24.758000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.134,29.653000000000002,-212.325,0.0,0.0,98.915,77.313,0.0,0.0,0.0,36.437,18.234,-33.163000000000004,-91.125,-112.28399999999999,-20.393,0.0,0.0,0.0,0.0,95.735,-106.542,80.248,-82.436,-6.872000000000001,0.0,0.0,0.0,0.0,0.0,56.77,0.0,0.0,0.0,0.0,47.906000000000006,31.019000000000002,-20.951999999999998,-35.955999999999996,-41.75,-52.355,0.0,0.0,0.0,0.0,0.0,170.253,60.645,-207.03400000000002,-49.93,0.0,0.0,0.0,0.0,109.211,0.0,0.0,0.0,0.0,29.304000000000002,27.273000000000003,-22.596,-44.756,-55.36,-61.792,0.0,0.0,18.573,212.325,-52.631,-16.924,22.388,-212.325,0.0,0.0,190.787,-212.325,143.327,87.571,0.0,0.0,0.0,0.0,0.0,-29.7,-85.45100000000001,-4.9510000000000005,0.0,0.0,0.0,0.0,97.556,10.363,0.0,-92.367,-164.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.001,134.285,12.613,-24.581999999999997,0.0,0.0,0.0,0.0,0.0,0.0,22.088,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.469,123.429,-28.476,-72.256,-112.665,-43.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.945,52.953,-71.532,-185.433,0.0,0.0,0.0,88.35799999999999,111.07600000000001,0.0,0.0,0.0,31.465,-20.214000000000002,-65.28399999999999,-117.72200000000001,-53.745,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-90.98200000000001,-165.982,0.0,0.0,0.0,0.0,0.0,90.46,0.0,0.0,0.0,140.437,-41.47,-78.27,-124.07799999999999,-13.147,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,47.185,0.0,0.0,0.0,182.41299999999998,1.3,-29.061999999999998,-54.926,0.0,0.0,0.0,0.0,0.0,75.469,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.303,110.595,-18.773,-55.268,-91.589,-91.335,0.0,0.0,0.0,0.0,18.573,212.325,0.0,0.0,-194.673,-62.292,0.0,0.0,0.0,0.0,0.0,113.251,0.0,0.0,0.0,109.046,8.601,-30.073,-81.218,-19.743,0.0,0.0,0.0,0.0,108.51299999999999,9.229,0.0,-150.94799999999998,-106.01700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.215,153.24,73.443,-6.053999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.44,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.626999999999995,109.06200000000001,68.209,-60.141999999999996,-94.52600000000001,-102.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.56799999999998,67.33,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,43.582,0.0,0.0,0.0,187.31599999999997,-14.437000000000001,-53.81100000000001,-108.05799999999999,-80.65899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.07700000000001,0.0,0.0,0.0,80.166,44.996,2.659,-57.253,-82.516,-91.723,-25.471999999999998,0.0,0.0,0.0,176.459,54.43899999999999,0.0,-105.822,-151.142,0.0,0.0,0.0,0.0,0.0,76.708,0.0,0.0,0.0,118.67200000000001,35.518,-23.72,-87.772,-105.802,-39.67,0.0,0.0,0.0,0.0,18.573,212.325,-173.18900000000002,0.0,-83.775,0.0,41.229,51.685,-103.404,0.0,155.866,0.0,0.0,0.0,75.032,-6.736000000000001,-52.505,-50.928000000000004,-63.183,-70.76100000000001,-12.85,0.0,0.0,0.0,18.573,212.325,-71.563,-149.648,-16.609,-19.144000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-15.354000000000001,-39.596,-87.90100000000001,-91.67299999999999,-22.441,0.0,0.0,0.0,0.0,99.914,130.984,-48.076,-208.888,0.0,0.0,0.0,102.991,-114.618,0.0,0.0,0.0,0.0,133.172,97.726,-6.494,-32.838,-59.592,0.0,0.0,0.0,0.0,0.0,88.889,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.38600000000001,145.52100000000002,13.99,-26.15,-62.7,-78.069,-83.73100000000001,-6.315,0.0,0.0,0.0,0.0,18.573,212.325,-88.876,-168.088,0.0,0.0,0.0,0.0,0.0,120.384,0.0,0.0,0.0,0.0,0.0,0.0,-11.975,-23.295,-36.314,-53.813,0.0,0.0,0.0,80.50399999999999,142.686,-50.162,-21.861,-184.94099999999997,0.0,0.0,0.0,0.0,0.0,84.353,0.0,0.0,0.0,100.33200000000001,45.288999999999994,0.924,-49.897,-65.354,-81.332,-60.382,0.0,0.0,0.0,109.906,120.992,-212.325,-44.64,0.0,39.544000000000004,-44.008,0.0,0.0,0.0,97.272,0.0,0.0,0.0,93.571,36.674,3.3810000000000002,-46.93899999999999,-61.897,-76.296,-71.832,0.0,0.0,0.0,89.336,101.45,-212.325,18.573,212.325,-91.77,-165.19400000000002,0.0,59.349,110.104,40.723,0.0,0.0,0.0,0.0,20.721999999999998,-7.622000000000001,-59.711000000000006,-80.345,-93.447,-15.84,0.0,0.0,0.0,121.691,109.20700000000001,0.0,-34.234,-212.325,-10.405,0.0,0.0,0.0,0.0,11.366,0.0,0.0,0.0,207.65099999999998,11.880999999999998,-14.151,-63.453,-72.48100000000001,-80.42,-26.459,0.0,0.0,32.13,198.768,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.00899999999999,139.805,29.084,-0.131,-64.06,-4.583,0.0,0.0,0.0,0.0,61.798,0.0,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.454,135.18,6.263,-32.496,-67.41199999999999,-84.74600000000001,-72.31,0.0,0.0,0.0,0.0,157.688,73.21,-212.325,151.778,-212.325,-1.227,0.0,0.0,0.0,0.0,120.869,0.0,0.0,0.0,45.852,55.597,-6.805,-63.711000000000006,-61.886,-58.675,-56.339,0.0,0.0,0.0,109.60799999999999,121.29,0.0,-111.182,-145.782,0.0,0.0,0.0,0.0,0.0,96.406,0.0,0.0,0.0,61.492,58.617,14.383,-44.173,-66.36,-79.005,-67.42699999999999,0.0,0.0,0.0,141.92,88.978,-206.797,-50.167,0.0,0.0,0.0,0.0,0.0,0.0,148.045,0.0,0.0,0.0,21.27,42.652,1.385,-47.12,-60.821000000000005,-65.138,-64.359,0.0,0.0,0.0,0.0,18.573,212.325,-212.325,-44.64,33.952,-37.785,24.009,6.975,37.446999999999996,162.467,0.0,0.0,0.0,0.0,0.0,0.0,-26.889,-45.787,-54.933,-58.928999999999995,0.0,0.0,0.0,0.0,0.0,7.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.75,0.0,0.0,0.0,0.0,24.901,4.256,-48.64,-60.033,-69.061,-72.279,-6.9510000000000005,0.0,18.573,212.325,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.63299999999998,52.809,4.456,-66.62100000000001,-67.575,0.0,0.0,0.0,0.0,89.95100000000001,30.631999999999998,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.07299999999998,58.595,4.231,-42.504,-66.454,-78.46,-69.547,0.0,0.0,0.0,63.275,167.623,0.0,-61.306000000000004,-195.65900000000002,0.0,0.0,0.0,0.0,0.0,143.535,0.0,0.0,0.0,0.0,27.208000000000002,29.076999999999998,-27.820999999999998,-52.596000000000004,-66.056,-75.905,0.0,0.0,0.0,48.294,182.604,0.0,0.0,-188.47400000000002,-68.49,0.0,0.0,0.0,0.0,184.924,0.0,0.0,0.0,0.0,0.0,0.0,-9.872,-20.904,-25.105999999999998,-30.015,0.0,0.0,0.0,0.0,123.156,0.0,0.0,-201.53099999999998,-55.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.774,212.325,8.8,-31.805999999999997,-93.406,-107.625,-24.128,0.0,0.0,0.0,0.0,36.335,194.563,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-9.7,-41.26,-91.50399999999999,-105.73100000000001,-8.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-6.33,-35.565,-85.839,-100.867,-28.363000000000003,0.0,0.0,0.0,0.0,0.0,7.712000000000001,-8.583,8.015,44.607,-58.562,4.75,43.226000000000006,-53.391999999999996,0.0,0.0,0.0,0.0,60.841,137.989,31.386999999999997,0.6809999999999999,-59.94,-70.684,-26.419,0.0,0.0,0.0,106.118,34.995,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.40299999999999,120.495,-7.877999999999999,-43.565,-28.116999999999997,0.0,0.0,0.0,0.0,0.0,70.90899999999999,0.581,0.0,-82.33,-174.63400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.414,107.484,-16.652,-43.117,-68.082,-76.814,-52.299,0.0,0.0,0.0,0.0,0.0,0.0,10.156,0.0,180.63099999999997,-212.325,0.0,0.0,0.0,0.0,4.801,0.0,0.0,18.576,207.521,-28.753,-55.827,-104.714,-67.671,0.0,0.0,0.0,0.0,0.0,0.0,18.573,212.325,-96.26,68.592,-212.325,-24.714000000000002,0.0,0.0,54.816,27.695,0.0,0.0,0.0,108.598,38.376999999999995,1.412,-47.4,-68.285,-78.877,-62.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.09200000000001,53.628,0.0,0.0,0.0,0.0,0.0,0.0,-24.854,-35.728,-44.11,-51.276,0.0,0.0,0.0,0.0,35.385,155.94,0.0,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.46599999999998,38.431999999999995,-0.026000000000000002,-55.163000000000004,-77.07600000000001,-98.92399999999999,-25.775,0.0,0.0,11.591,212.325,6.983,0.0,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.339,129.099,15.46,-16.2,-72.596,-73.486,-66.182,-28.5,0.0,0.0,0.0,0.0,0.0,60.276,168.78599999999997,1.8359999999999999,-212.325,-44.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.446,49.641999999999996,7.81]"}, "24": {"object": "loadshape", "name": "fossil_684_existing_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[5.142755321314577,5.615468665908391,5.528926843732061,5.538877645585089,9.280178116023304,11.067301923566998,25.083458642731127,20.01709331543979,23.067968958317948,1.4583452937936714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.540703621528692,34.56978922946714,33.29085990847805,29.81813057492155,25.475258901550323,13.795530354847006,11.044284412209997,7.956419930120576,7.195233844939,6.778606838062252,6.6663336494780925,18.35219349833328,23.566112129869502,66.87381103094496,75.59805091414914,75.81978292311659,61.174413884761044,45.95732604903157,81.00002964939257,0.0,50.99263281296346,0.0,6.554362000344031,51.963991894858964,81.00002964939257,71.63753126349424,70.8448845623531,55.9321505449162,45.103064786921685,19.05146348309601,16.612411384453985,12.692499046411431,11.571877936720504,10.918743487821803,11.464127839887723,24.888161592221714,29.368736281134833,72.23025730922456,79.51153041058973,49.131531326997255,0.0,0.0,44.76714983951947,0.4239644668289825,5.167280529922039,21.348289474444773,31.930112883364078,65.16277567797444,81.00002964939257,66.05342270039539,64.84012846637627,50.206016900824146,40.235916522990955,15.450680396400552,12.86568320391412,8.025673490491645,7.150002927425241,6.860324029037111,6.979231085523288,18.888531666896444,21.8463321328463,62.37564654077649,73.66659022316153,14.196276284018927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.341544434084266,81.00002964939257,76.29913013561244,75.16383410601705,59.96282837429245,49.103689184438785,23.96806421684179,21.050569524054204,16.765492911950556,15.420023885641225,14.890822150730223,14.064905596928961,24.65587570250104,28.88778085823851,67.50221924493616,81.00002964939257,17.36032973383152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.514374505874905,81.00002964939257,76.83486522527542,75.07015585018856,59.66993305510335,47.38260251646517,21.41121070636392,17.520648208130297,12.163498337800494,10.866074597205778,10.19796368895252,9.89411243641008,23.193107830106026,26.764943129592687,65.00255771682568,79.61546100772135,36.916268716931015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.627393923743135,81.00002964939257,80.88122310605644,78.46739980807209,63.505514860270225,46.17966113689921,18.358927879385323,14.69753536322142,9.883257016206777,9.411146750513149,8.695995688045576,8.505121216137509,12.131535156090768,14.003592575410304,33.98208884123835,35.311978329292934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.238973054164996,48.52513549286278,51.07193768833758,47.02939930725772,36.32505036845113,29.44814166965899,18.272788109809124,14.65431470870827,8.340882728987541,7.2278001055489085,6.201661356886728,6.141051927418289,10.153335850338943,12.290345933139086,24.608634521986676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.6348258169108,39.768530375348746,43.06465810430153,38.86531920917397,34.13074779013357,29.10659798585508,16.249960965443712,12.557107833320241,8.64453295522992,7.213828777694657,6.738904143800172,6.929979642008302,18.4314983737074,21.400656825610707,60.73145243257628,72.65623203905416,13.899561465128656,0.0,11.558208148316345,0.0,0.0,60.62611465134425,48.804059484197616,57.64368846363689,81.00002964939257,81.00002964939257,75.92260787559788,74.32615751366221,59.57374197052408,48.77239784193799,24.252214891978234,20.91558036356313,15.441634212897794,13.286330736792092,11.958552024888144,11.542427583761544,24.919019129281093,28.966985220462604,66.17514412508243,80.08706870766484,74.233484389334,48.87783613632006,2.6419881485537697,0.0,0.0,0.0,0.0,10.829588323744677,59.87126089461458,81.00002964939257,81.00002964939257,80.67768397724453,63.03601793647741,48.56946179202625,22.29572642663301,18.706100299590947,13.937454922690186,11.573586660271024,10.244199737966586,9.368629688050213,20.03508516929526,23.66672579305011,61.17350926641077,74.95014314905202,27.4273247882942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.701413489119126,81.00002964939257,81.00002964939257,79.5521377232021,58.836779554499884,44.503805386439375,19.36456194544127,15.381225809729418,10.362001149802424,9.000550532638231,7.937623971064858,7.418775090607007,18.76168407155785,23.355637593705467,62.56420921023386,76.50658927727554,21.54871269560575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1570121996562266,68.38311649180415,69.58937480532113,68.56796017471038,53.050036480939376,44.14316420412965,19.2331912583513,15.856451983073995,10.796821036834707,10.31988613993961,9.788774655178033,11.178670493800876,24.03802136926307,28.024071360025744,70.4590145793857,77.78320679581392,12.820552799550388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.74954862867531,73.49099375005811,68.59097768606739,66.40471615975227,51.26974756759776,40.23089086548941,15.57360797888795,12.754616173130328,8.065275671603693,7.195535384389093,6.390023000044033,6.218346539791804,9.97572911423491,12.09404375112936,32.963086526228345,40.81014814911564,7.09964583925992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.026256001055266,54.95435862141874,58.54539193256122,53.38564988889148,41.58992916705289,32.89865759705874,21.08092449536344,17.420034544949687,10.720632069111529,9.125890430726363,7.742628460005536,7.242575538603403,10.464021997083462,12.105301223932786,25.760414708187074,20.706915064099647,4.958012151558373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.97906278742897,55.17438190683566,48.66896981055653,43.487416413330145,37.81344909410396,23.889060880917754,19.15338381722702,12.899757161774485,10.741237264867802,9.144786902932113,8.565027053555731,11.651886404144847,14.00630643046113,25.681210345962977,0.34596626240525313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.33120223893958,42.544201013443185,48.85039604636172,45.13281667933072,40.51061896202452,34.21769166491002,18.876369575742746,14.084505661184918,10.582225461519423,9.086790815364466,8.487430901732125,8.449436931020566,21.482172990285505,26.20810027842327,64.92244873625131,76.41652949484816,19.838380934685414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.349458324665527,76.97960416131946,79.04836581524883,76.99739498887486,60.858300027914865,48.579513107029314,23.28889686208517,18.82309760622654,13.712204953471653,11.792303274737565,10.430852657573368,9.72756214680941,20.882109484602946,24.752368326530394,62.43123031274342,74.07748798048655,13.781659540142783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.582352622940608,78.09248575845804,78.58419608840762,77.00784835647804,60.21179944691819,47.727262107920026,23.116114757182604,19.91889196785991,14.554706177027967,12.771904434935589,12.105100197632728,11.073935791469015,21.586505640017247,26.010893478063284,63.8985212768898,75.97567881881403,11.049812635461675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.093943237979332,77.33009351547608,79.71788390760253,77.61173136186176,61.75457578673755,48.76887988168693,22.705418026157645,18.50607913103009,12.634603471993813,10.591271645022175,9.644538284884153,9.15312949438465,22.081231364467765,25.148189111350824,62.624517100252206,76.09971204595176,16.546173218583828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.10526466663353,81.00002964939257,81.00002964939257,81.00002964939257,66.99281860058119,54.33017195972883,29.256161553100586,24.973095203997545,18.17890882768056,15.185526706619886,13.318896997401998,12.595905909232044,15.041792902076153,16.763583162099973,36.83264177610558,46.08779211777125,44.238149130908546,38.870646406125594,18.44285635966086,39.485987910612785,0.0,44.563309171257465,37.81535884395454,58.80441432019003,58.35934209185463,60.37151484231679,60.50278501625672,57.751137021019595,48.229425805472815,41.355029935431425,30.525843664286853,26.51858539886773,20.0069414872867,18.58538400640422,16.81997103926713,16.172063274170018,19.344961881185306,21.125753360277074,36.18835248440956,30.688574454186373,10.09604335482151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09950801853027326,36.26946659648424,55.75293559841168,53.25940537245307,48.98719444355334,43.779407114168976,29.8518024801818,24.943745364188622,20.843813974441304,18.103926017757747,16.99516545977043,16.307353974111177,26.70433370012424,30.29174853786564,68.45598852557633,81.00002964939257,81.00002964939257,78.57535093120492,60.44468841553905,0.0,0.0,0.0,0.0,0.0,15.986817538663654,80.64702746648518,81.00002964939257,79.86654285649773,62.8986164603856,50.218681557728004,24.301968901243374,20.195303130444003,14.405343636082527,11.493377166546619,9.896926804610935,9.466630009330027,22.64983425419075,25.636984559949518,62.87298560712781,76.93949941445726,15.041993928376215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.050627399970384,80.17682695064214,81.00002964939257,81.00002964939257,68.59308846221802,56.340736499790495,31.12490203846911,27.26399091949451,21.83577825209308,19.740481126555636,18.402048020748442,17.3099726456662,26.76001798524118,27.56321856713555,65.63217208861722,80.65014337413615,29.835519349876837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.638888980145868,81.00002964939257,81.00002964939257,81.00002964939257,66.17212873058149,53.453898317762224,28.573275211792822,24.85509276586165,19.466582792722303,17.08462216329764,15.808105157909289,14.913638635787168,26.304592902452626,29.73912723899751,66.74786805395667,81.00002964939257,64.13402358741145,21.26767792812025,0.0,0.0,0.0,0.0,0.0,5.446003494956834,54.80841352757432,81.00002964939257,81.00002964939257,81.00002964939257,72.95787200229593,55.16161673678178,29.26601184180358,25.217643698021945,20.296620385674828,18.762488176758094,17.45893313401152,16.52134647052628,29.62072274826149,33.1069208439221,71.06118886121891,81.00002964939257,53.133462395464754,0.0,0.0,0.0,0.0,0.0,81.00002964939257,0.0,29.847982980480637,81.00002964939257,81.00002964939257,81.00002964939257,63.823538466966994,50.270747369443846,25.341274872559556,21.516749513896023,15.873237679129105,14.562445689580324,13.304724643247688,12.671089745454914,17.122515620859172,21.04122180110136,42.077819997301305,49.04860797822203,42.67657683203347,47.61317968263533,39.21329573457983,27.94285673480104,35.43470488548028,51.275979382899656,48.42864286883341,57.49925106704296,61.07309662953023,63.64070504706137,62.238144551534674,55.428378636962925,41.95459087536382,33.27739114637396,21.008253487891327,17.14663877686651,10.26058338142157,8.574173750208516,7.475363994074224,7.786351680268836,11.270740539228889,12.994541062253322,26.43415435284205,4.470020808159912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.166270068767502,44.35012078004261,41.86302339568596,38.76299682244285,34.84067216879955,22.79497524283489,17.550299587389315,13.563445491426398,12.0451943602145,10.125895760380596,10.442311156676858,21.914580561717052,25.65819283460597,65.68443892663313,74.4280778477932,7.222774448047379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.652648622391602,66.52040679543745,77.27993745361083,75.23952050799006,58.1686686462466,46.893807067866476,22.390007761361694,20.055589851901495,14.992742484861234,13.56686293852744,13.408956779829396,13.471274932848358,26.14256570460334,29.306518641265907,69.12741636778058,77.47171654386915,72.68517982626295,19.30234430557234,0.0,0.0,0.0,0.0,0.0,20.902614167209187,53.960384080766325,76.59001519180094,67.65771308803346,66.30249428617117,52.478016144115365,43.34941185833817,17.518537431979652,0.0,0.0,0.0,0.0,0.0,0.0,1.77405709803972,39.39783787803597,29.544332754238248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.924061526025675,59.02896069735834,55.10301757031395,37.087744150883175,4.0452522361306835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.261350179042198,41.212100236087934,35.46385369898914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.62803963987716,63.43495462894877,61.10144133783885,43.54008530394617,24.728044144223,0.0,0.0,0.0,0.0,0.0,0.0,8.775602102869794,11.892715911618113,49.79722991964978,61.626421520448574,12.253156067627769,11.26933335512846,0.0,0.0,0.0,0.0,0.0,52.032240323729745,65.67428709848005,62.94847098280077,61.26939881153996,56.33530878968885,36.32434677640094,2.40930020623298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.541623478561302,16.389875270286282,7.117939232565487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.831001587779692,26.25001426198603,0.649717001797663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.73576233815843,18.787214411665627,4.007057239119065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6114321509444745,5.716886434289246,43.342074398385925,55.057183573900005,39.892965655086606,38.500355961412936,49.94116475049356,34.459224764433515,28.4341650121505,0.0,0.0,0.0,57.78681918928045,69.6156087374791,56.525781208996804,57.32526280434003,41.65827810907367,14.099683146839535,0.0,0.0,0.0,0.0,0.0,0.0,5.453340954909066,6.519383424133388,42.738894985052426,55.57824374365853,73.43480689919103,70.20572144130863,41.447200494009465,0.0,0.0,46.045074029008255,20.27712083456889,61.480476426604156,76.94532917715901,45.22126825135764,60.37473126311777,56.54487870750261,38.56146795663153,4.539877447431164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.587906744183088,38.59815525639269,50.75702998929177,55.5077840254871,59.02875967105828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.66197577700788,53.59501878040518,48.82044312765261,29.55428355609128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.40205260012231625,38.17740721036469,47.66132548149998,53.14039780281687,29.37034449153532,0.0,0.0,0.0,0.0,0.0,10.013220519196317,81.00002964939257,35.24071450592126,50.132240248701684,46.24650238166954,29.6033339733062,1.080214823378633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7596783879311165,39.826325436616344,46.41224856606996,22.314321359388668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.157737860603728,51.45951639485549,48.875624847019395,31.005894468832906,0.6495159754976018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.44296145218476185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.092441620663465,28.53789458298207,6.44862216651186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.435598094241733,3.460868781852898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5036820541116933,41.72099831469275,22.131186400032956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.295145416630106,49.698324980019684,47.005075124950324,28.27645987975253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7718404790848165,38.90733370588675,46.668758124948006,4.469920295009881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.381410847066785,53.72236894149392,59.67023459455344,56.07749255986042,36.40686807257603,3.415939403789229,0.0,0.0,0.0,0.0,0.0,0.0,0.2151986542154697,4.460472058907007,41.672953028978135,35.766800333181315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.06671558390986,53.946513266062105,51.42554295014516,33.05254322975556,0.9973919877534358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5603661410747092,39.047549550179404,51.497811905017144,62.25090972158854,68.72104170220696,38.79385435950224,26.072709065332084,15.781871225751306,2.920912139888627,32.8574472055462,41.456648730112335,41.85729414613422,57.97578391133794,52.47188484196347,51.121390158152636,32.941677225271825,1.7565678099343995,0.0,0.0,0.0,0.0,0.0,0.0,1.418542086381562,4.456753072355876,39.844317290471814,53.96229383061692,71.49721490605155,12.470767037443974,0.0,0.0,0.0,0.0,0.0,0.0,18.95688060891724,55.2277543895019,54.73835586200302,51.83794840472062,33.839661707645014,2.4942338180088197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.795106983629957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.171180724717026,34.33770436604654,15.067825807934074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.61569176110573,26.97119611345543,19.95407157037061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.93401690725257,28.65237906086689,25.00274658325657,13.21114690056922,0.0,0.0,0.0,0.0,0.0,0.0,7.20357643639154,10.244099224816557,46.80244061448867,57.14443964743503,65.87209697774023,9.603528919671676,1.2509866652805868,0.0,0.0,0.0,0.0,30.20540774198937,81.00002964939257,81.00002964939257,63.805546613111524,61.15270304435446,44.39002450060475,32.2151681768508,6.34810901648128,0.19640269515975145,0.0,0.0,0.0,0.0,7.869476055344126,11.476893009941607,48.208519070266455,63.784137312154996,81.00002964939257,81.00002964939257,81.00002964939257,21.692547013299514,42.637979782421716,0.0,0.0,11.411861001871824,81.00002964939257,43.611851693068,65.04215989793775,62.132002665102384,46.18649603110129,34.419220530721326,8.237655723906139,4.296133058607009,0.0,0.0,0.0,0.0,9.257763683566484,12.351759467807767,48.40070021312491,39.45211497905249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.47810524767656,65.47185361431846,64.57537682919572,48.08599354037917,29.59298111885305,0.0,0.0,0.0,0.0,0.0,0.0,6.102052825206424,10.180172861397107,44.477973506881504,25.224177052773932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.1855541051714,65.80937677212114,62.58642261639062,46.795505207136564,34.42203489892219,3.1246522950006117,0.0,0.0,0.0,0.0,0.0,0.29802148984066684,2.702396551722148,19.15971614567895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.17909994495252,30.933726027110943,2.9322701258420825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.056965058076544,13.576713227230435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.710828997016255,3.3919167609319207,40.65686559531901,26.69639316127183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.892906278609713,60.55304159127201,58.224855497113715,59.2506927063258,44.23945580185895,28.513972453274786,0.0,0.0,0.0,0.0,0.0,0.0,7.20528515994206,9.520907110346537,43.75870140526268,55.4798413697786,33.427959845119766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.497471557426723,60.22667539312272,62.92032730079221,57.694749143852434,36.21750129791842,2.3412528036622784,0.0,0.0,0.0,0.0,0.0,0.0,1.186959788711108,4.254721640794411,36.8521413272115,12.764768001283414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.658817232123084,56.29480199022654,55.2277543895019,38.53583710337373,5.716383868539092,0.0,0.0,0.0,0.0,0.0,0.0,5.174316450424179,8.495371440584544,41.50358837117661,15.847506312721276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.252701468765697,59.28225383543541,59.399150628920964,43.271916219664575,31.108920447614242,1.5661959037764828,0.0,0.0,0.0,0.0,0.0,9.621520773527148,12.486246062548682,44.507524372990495,21.879501472356385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.84914725132751,68.1719383635899,66.78988255066945,50.052332294427394,37.28866993779431,11.638618668340808,8.72253115965365,4.61385512585367,3.768941586696623,2.354420026316284,1.5045813428077377,4.153404385563587,6.010384832378535,22.70441289465735,11.518002888304114,19.31621512027656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59228360673743,47.926780710730746,36.614528240539215,28.589055776347628,15.996768340516686,11.808184352442396,4.9721845057126846,3.2974343999031763,2.1172089922441173,2.108665374491518,5.680802213428267,1.2799344524893936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.671212327502225,36.0711541514739,32.1846121792415,26.477777059955315,12.36944978221315,7.709660146795505,3.2494896273385905,1.7061102086190487,1.0958948747834034,0.06774586312061029,11.217770109162776,14.608882764894448,46.94537031383216,20.824816989085523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.52299198850638,59.18777147440665,64.12950049566007,48.035033373313674,35.23709603252016,9.7449509217647,1.1582130278023623,0.0,0.0,0.0,0.0,11.310644259791028,14.881072375177258,46.18518936015089,18.078797730250106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.751167498384262,58.74822746932293,62.72623640808315,46.722432147064325,17.594927426002894,0.0,0.0,0.0,0.0,0.0,0.0,4.045654288730806,7.248807353905299,38.804810292855564,13.416796805531785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.427330117948433,58.31099526668992,61.58762344453676,45.68051283384736,23.77246562688228,0.0,0.0,0.0,0.0,0.0,0.0,5.8542879103810455,9.273142195521162,41.39332544559306,14.281310408944796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.74103698884809,59.671541265503826,63.74463564419299,47.515983466555745,34.53832861350757,0.7146484967174169,0.0,0.0,0.0,0.0,0.0,9.139962271730646,12.983283589449895,45.92837826182278,21.526800828899088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.290266738605975,47.25585543427661,50.45860644685099,33.03053084989886,2.1822410003139017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.900884875322106,37.8448091969135,26.30248212630199,2.4608634521986668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.80222284894556,26.152415993306327,21.114194348023556,4.5901340224464535,0.0,0.0,0.0,0.0,0.0,6.90485135450066,11.416183067323134,49.30190111629909,67.99282393023539,66.0021609938798,30.471466050120316,30.859145269788257,45.54542316020626,0.0,0.0,0.0,0.0,0.0,0.0,8.938433405919334,68.7448633187642,58.28385671618167,44.88545381710546,17.254991952599475,12.827186667452409,7.109395614812887,5.0011322929214925,3.8297520424651226,3.3515104746196283,16.093059938245982,19.211178878494607,57.70389584050521,73.77494339889451,40.024034802726476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.893643349146025,43.528325265392596,14.082294371884249,0.0,0.0,0.0,0.0,0.0,0.0,4.5438979734323866,7.361583108239608,45.255342209218,59.38306852491607,20.15921890958302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.024331012522346,30.477295812822085,0.2443474677243377,0.0,0.0,0.0,0.0,0.0,0.0,1.783002768392442,5.335036977323076,46.466425153936456,59.7424030362754,20.627409162425465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6034809527835966,45.13231411358057,34.45409859378194,3.3635720526232973,0.0,0.0,0.0,0.0,0.0,0.0,3.52027205352097,7.116733074765119,46.533366911856824,63.088787340243464,69.83995408834735,63.21402672518156,50.96207681535416,31.66345149633295,52.31428022271554,66.59317831605959,22.40538627331637,0.0,81.00002964939257,26.43817487884327,19.76078478286181,47.947184880186946,35.98320514519715,8.475972402628637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17871238075436954,18.737158862950395,23.646824189344052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.749283646524475,16.919378544647373,33.49701237919077,25.772777825640837,2.6207798738973183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.021288219469916,1.581674928881192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.905972988113687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9101465735268932,3.990774108814111,43.73457824925534,57.80853002968706,33.37116991535249,17.113670463656486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3295826189502687,42.63546695367096,32.401821096457574,1.4154261787306142,0.0,0.0,0.0,0.0,0.0,0.0,2.409903285133163,5.6474318476181145,45.59216177497047,57.65474491014027,8.941549313570281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.20017114915967,41.889357840993966,18.085130058702028,0.0,0.0,0.0,0.0,0.0,0.0,5.678992976727716,9.045881963302023,47.35194600570584,59.99509309545227,13.597619962436795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.71401036107869,45.20257280545196,32.69833488904779,8.702227503347473,2.3271809626579967,0.0,0.0,0.0,0.0,8.743839947460133,11.741544133972123,48.44382035448802,61.83568989881223,16.926514978299544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0126296001653,45.76062181442172,24.487918228799938,0.0,0.0,0.0,0.0,0.0,0.0,5.742316261246982,8.773792866169247,46.643127271690204,60.34538142330885,17.918177716501233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.8010266001733,14.004698220060638,54.33047349917892,46.01150263689805,32.25607702891324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5801619019765023,20.41241153451005,29.791494590163445,34.078782491567765,43.93449890466616,43.91248652480947,2.8194943715077727,0.0,0.0,0.0,0.0,0.0,0.0,18.319426211423306,39.71767072143328,33.447157856775604,24.55506101302037,1.0344813401147197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.018965757710752,10.00186253324286,9.358980425647275,0.0,0.0,0.0,0.0,0.0,9.13041352247774,6.727948210446839,8.648151428631023,14.517616824666685,18.824605303477,28.501508822671,28.782041024406336,16.437518503400778,0.0,0.0,0.0,0.0,0.0,0.0,4.723514972537032,7.438978233763155,44.883041501504735,61.22828893317745,79.74653015536123,81.00002964939257,81.00002964939257,81.00002964939257,81.00002964939257,81.00002964939257,81.00002964939257,81.00002964939257,80.4202698000162,71.78247122583835,50.76285975199354,67.2838041699197,55.64970859333027,42.68341172623554,15.787097909552898,10.787674340181926,4.002132094767567,1.0483521548189394,0.0,0.0,10.994329376644798,13.72376396572517,50.873926782777346,65.84174200643099,39.003122737865894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.72422997417607,0.0,52.86418766653283,50.987205102861815,38.919495797040454,12.529265690761768,1.942718163791032,0.0,0.0,0.0,0.0,8.213432054748768,11.175655099299963,48.44090547313714,64.79891807486374,71.09757462152997,15.514606759820001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.105005014136927,58.80933946454152,54.39359575739813,41.215819222639055,14.751410411637812,10.04548524035613,4.0106757125201655,1.5753426004292652,0.0,0.0,10.24249101441607,13.283817908041327,51.17998932462046,64.59718818275236,17.467175212314025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.485923204481669,51.574201899040396,46.32671187539393,34.288452922531555,9.405518014111436,6.601000101958218,0.837375052904754,0.0,0.0,0.0,11.360699808506258,14.880670322577135,52.48907259061872,65.32952699387516,19.27168779481301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2256733404355735,37.64750188340347,30.715210438944467,57.91758679747024,50.101985790542486,37.26896936038831,11.628265813887658,6.626329415765923,0.8554674199102582,6.309310940569477,4.762212535298803,3.8511613434216363,6.990790097776803,8.584325578361604,27.390436462232966,35.80961893509433,8.025472464191584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.131123194462546,49.92990727769014,48.57679925197849,38.80068925370431,24.55817692067132,20.65967388358528,15.094260766392114,12.762858251432837,11.292551892785525,10.815214943290306,14.529477376370295,16.408671229341998,28.0111051636718,1.2547056518317183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.55720301681604,45.36661026630186,48.83149957415598,40.42920331049975,23.39121924881629,19.26334520336048,13.453283078992884,14.216479427175068,12.316780891597126,11.660631048197505,22.1418407939362,25.393843250025547,62.64190587520751,73.74740279578613,81.00002964939257,65.58392577660257,37.136794568098104,19.532418905992337,0.0,0.0,0.0,0.0,0.0,20.363763169895254,48.90427109477812,75.95949620165909,66.51879858503698,52.664166497971976,23.16184824044652,19.246358481005302,13.772412330339973,11.817331049095175,9.626948483628802,9.400492356609906,20.924425520765823,25.084865826831557,63.2000553973273,73.9119428223862,22.433831494775028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4743268846485331,64.93089184085389,63.51988824072461,51.102091633346745,23.303973834589755,19.185346998936748,15.01304614116741,13.531884362316795,12.476194747545627,11.964180761289857,24.53425479096404,25.77669783849203,65.63177003601712,76.8262210943728,23.56490597206913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.52810367075596,59.323966792698094,47.14961303469429,19.941708452916853,14.986108616959214,8.38058542324962,4.339454226270188,3.1875735269197536,1.4341216246363018,11.234555805217884,14.191853705417573,50.665060457013794,58.9518671112849,1.078305073528052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.276439311415956,44.08697735326256,31.787585236620718,3.627017018853445,0.0,0.0,0.0,0.0,0.0,9.572369843162193,13.50323811455808,53.24382583419833,62.547825566778876,12.597413606482506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.959876185361935,53.37861396838934,41.68843205408284,17.86721754943573,13.149532339600475,5.910374248098109,3.1306830840024453,1.6502248972020468,1.1100672289377151,4.794778795908712,7.128392600168666,24.105063640333466,7.207797988692822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.951182587010526,35.904905401323326,43.52199293694066,41.22848387954291,33.152553814035976,20.038804155846396,14.379712782824726,7.538385739143398,3.7815057304504447,2.854673974018476,3.6356611497560753,7.860128332391282,9.221779975855538,22.937100836978136,3.170988857164708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.48694507522502,39.77516424325078,31.17636477128477,15.02721849532172,9.752991973767148,3.8352802657168046,4.030476803076189,3.0922870606907638,2.8122574247055714,14.232058965429811,16.872539416733122,54.8372608016331,55.844000512339385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.79442088110314,53.19025232523203,40.07127598324086,14.485151077206806,10.040258556554539,4.903131971641677,2.5701212462819063,1.4057769163276783,0.988345804250684,13.475596998299672,16.74579233454456,54.12663283091692,59.48277756974641,2.9144792982866696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.86210353865336,61.008567187210595,49.342608942061474,23.470926176790538,19.43472012416261,14.149035103504552,12.264011487831073,11.01382892775073,10.365820649503588,21.849247014197182,25.493150242255766,64.06095052733923,69.10470039587368,11.271745670729196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.97863558711839,67.61388935462013,54.260114294157525,26.46802728440235,22.1125914672773,16.52355775982695,14.364032731419961,13.107819382337782,13.243813674329154,25.429625931436444,28.785860524107505,67.79370738002483,72.32011606535191,17.844702603828882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.40910983924138,68.21445542605285,68.95935838092946,54.75664925530858,26.614374430846876,21.37150801210184,15.51179239161914,13.985098155804675,12.971825090346412,12.113040736485145,24.857907134062504,28.271434222251006,67.93874785551895,72.19206231221295,20.956187676175485,0.0,0.0,0.0,0.0,42.16667362192835,0.0,0.0,0.0,0.0,11.268227710478124,68.84758775809547,69.38483054500891,55.23780570450496,27.14417924465805,22.195816355502615,15.951235883552835,13.722055242174651,11.689377809106253,10.923869658473361,14.8844898222783,17.971449686017444,37.893960127278454,17.486272710819836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.551771477620875,53.072249887096135,42.84282558218404,27.753188420693334,22.49725529244432,16.631910935559915,12.993636443903046,10.614188643229149,9.854811794748123,13.85000848216358,16.127837488156562,25.608840877940963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.842136478535807,27.331234216864964,41.040122236385606,36.2170992453183,20.56840794335751,14.823277313909676,8.251224999160264,6.3464002929307615,3.872068078627997,2.532227788720378,13.261503988734535,15.833333958566964,53.02249587783101,58.614042414032106,76.1241367414092,56.0767889678102,45.891489935761534,22.094901152871923,0.0,0.0,9.593980170418769,7.659906137530367,45.07572521011336,41.44338099430829,29.479803311918626,51.340910877819404,57.178815144745464,43.793679981473325,17.276602279856046,12.854224704810633,7.571555078653487,5.791165652161842,3.9984131082164343,2.6822939217160324,14.901376031483435,17.402042691094213,52.362828074180314,59.718581419718134,43.52169139749058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.18301004877561,57.002213540141746,43.937715325467146,18.533519220988442,13.824679168355873,7.982452835978496,6.243273800999386,5.502089832673897,4.683510738824861,15.728900795685188,18.762186637308005,53.97365181657037,68.24078987136086,81.00002964939257,81.00002964939257,81.00002964939257,81.00002964939257,68.76627261972072,65.01351365017902,1.8069248980997197,17.227149810041002,45.06858877646118,58.009355303448146,56.02110468269326,69.24752958206713,58.39492374696545,44.78624733802529,19.34767573623613,14.877252875476096,9.031709609147713,6.1519073476215915,4.2380364578893355,3.602089757645861,15.021690272070035,18.37420587818997,53.50194360347686,58.510413356350575,20.450204478921552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.76067511096403,60.85216872576301,47.11463445848365,21.577962022264646,17.496424538972928,11.955335604087164,9.947384405926284,8.604227182067659,7.684330832987797,20.896884917657445,24.35574343650973,59.891363524620715,62.105266167194245,4.694868724778317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93325085991231,0.0,53.30825476336794,57.989855752342216,44.63819146803024,18.293895871315534,12.745067423877424,6.479178164121156,3.984843832962307,1.7345554300777026,1.0447336814178383,5.117627033806931,6.979331598673317,22.430414047673988,0.8738613263658543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.55059654746553,43.69115656844213,34.465858632335525,20.244856113409078,15.077977636087162,9.235851816859816,6.508427490780053,5.178135950125341,4.631042874508898,8.32490113813268,9.972110640833806,9.295355601677919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.10996213641381,39.21017982692889,33.83905862874482,19.21851633844684,14.155065892506386,7.925361366761128,7.518182595987253,5.867857185635173,4.385388735834163,15.107629015346186,17.751727940050596,53.2331714402951,50.458003367950795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.56556842744622,61.70663101417296,47.094632341627566,20.319135331281675,16.199804903578453,9.375967148002443,5.48520362346876,3.441369230746965,2.5167487636156687,15.048426769978175,17.884103758640872,52.738043663244454,48.38250733296938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.80676267993999,54.31479344777415,40.34416918557388,15.805592329158525,12.151637786096884,6.354240318633147,4.137623821008787,3.0842460086883183,2.736168970132423,13.967709380849385,16.848215234425723,51.37699509868038,41.04946995933845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.892997633012,54.57773584825414,41.78170825731122,17.080501124146387,12.467550616642995,5.350516002427784,2.9543830188488096,2.4453844270939578,1.7621965463361118,12.672798469005434,15.449976804350335,49.484634023054674,56.267864466018345,41.88262345994193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.56511840795801,52.56576412409205,39.96061100505719,14.590187318988766,10.771290696726945,5.228995604040813,2.753256205637621,1.738676469228956,1.7233984704243084,14.415495464235615,17.422346347400392,51.804175986310355,51.32422569491433,17.704687785836285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.08030009784633,21.799291978631985,49.757225685937605,55.286454069119756,43.233319170052845,17.465064436163384,13.354076599912705,7.870682213144492,5.5219914363799525,4.235523629138571,3.6496324776103255,6.541898369740237,8.067185421454273,24.89891649927498,25.898017210578942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.227726240670036,35.0925581227762,40.067556996689724,30.986997996627153,17.517632813629383,12.802259406244824,6.985462900825183,4.093498548145361,2.5208698027669216,1.3724065505175262,2.253605336835613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.406692944266773,35.974460501144485,29.896128779345283,15.100794121144107,2.654451779157562,0.0,0.0,0.0,0.0,6.322377650073452,9.516685558045257,42.86745130394153,58.412815087670886,44.77780423342272,81.00002964939257,81.00002964939257,31.736524556405183,0.0,0.0,0.0,14.098678015339232,2.5489129716254544,8.724641935804293,12.573290450475163,49.65158636525547,54.107133279810974,39.11549643960008,12.098164790280617,9.184891649794313,3.3548274085706367,1.575443113579296,0.4912077641994398,0.0,12.06057287216918,15.583458267590945,48.44633318323879,63.69337393767739,37.093774939885016,39.022220236371716,18.70499465494061,0.0,0.0,0.0,0.0,22.813670688740594,33.50686266789377,28.49356828381858,42.755881707407596,50.73009246508358,51.92378663484674,39.69726655197708,13.904687635780213,9.14297766623156,3.776078020348794,2.2068667220713936,1.6347458720973376,1.500962869406637,12.764164922383232,15.757144990843784,50.32331574690983,62.79488688955404,76.86562224918477,49.44774569699346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.703837214308685,54.28443847646492,40.808037372965,14.185219837515561,10.360794992002058,4.918610996746387,2.6232927026480826,0.3979315609710624,0.0,9.516786071195288,10.950907695831587,44.827859782137956,31.585553805059252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.1648857038447,54.371583377541434,39.10624922979727,0.0,0.0,0.0,0.0,0.0,0.0,6.385097855692535,9.307618205981653,42.7713607325123,22.46941314988585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.318258111482926,50.078666739735404,36.78389289834074,0.9288420194325808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.152717532756423,41.26145219275294,32.63209672317764,11.494482811196956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.730726021348435,39.63866738550925,34.096975371723296,18.420039874603923,12.811908668647758,6.286393942362507,6.360773673385133,5.187684699378246,3.1374174650544937,13.262609633384875,15.653817472612353,48.537096557716396,37.30434998919908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.78346494774983,60.45745358559294,45.0726093024624,14.994451208411752,9.16519107238832,2.788435808148324,0.0,0.0,0.0,12.217172359916821,15.992546788215401,51.574402925340436,51.63099182880766,6.454552442363662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.85373887830353,49.608767763342435,38.37813197097575,11.570470752620075,6.773279641110631,1.826424449205652,0.5366397080132616,0.0,0.0,10.260382355121507,12.950415789389893,46.18177191304984,39.08976507319226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.71771260838677,40.100324283599704,23.560684419767853,56.03417139219723,58.790543505485815,45.67779897879653,18.922806651056877,14.350664482465891,9.58875348661718,7.44711979891563,5.601999903804293,4.390715932785785,15.189245693171015,17.32173268421978,50.27798431624604,65.46170178616536,37.34706807796208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.71209528157389,60.27311246843685,47.1578551129968,20.823510318135124,16.497122801368903,11.098461000076478,9.523721478547397,7.995419032332442,6.735185157249041,18.779072846513145,21.34587715884404,55.04592610109658,59.28908872963749,47.953919261238994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.48383524750866,62.48319561130922,49.86799117727131,22.632847531835576,17.645284514168214,10.889293134862843,7.7450407756062685,5.338554937574145,3.593646653043293,6.274332364358837,7.426715629459426,16.34002074787111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.54022770404969,47.80897929889489,39.90502723309027,25.32308199240402,20.731339759557077,14.573401622933655,11.347934638452376,9.650669587036017,9.032413201197924,12.509866652805867,13.946400593042906,9.382500502754432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.247427568356386,49.27265178964018,43.846750924689466,28.12589118100672,22.75084996997148,16.284537489054234,17.01265474787575,14.110639080192867,12.186716875457556,22.58017864121955,26.331630939810854,59.05891361606746,69.12259173657911,81.00002964939257,76.13951525336388,34.7964463827861,0.0,0.0,0.0,0.0,0.0,50.76456847554408,64.58924764389995,45.11271404932461,58.20696415640826,70.43338372612791,56.0744771653595,24.32247358384961,19.962112622373066,13.255372686582675,11.081474277721307,9.706454385302989,8.995323848836641,20.912062403312067,25.694478081767016,58.1919876970537,46.31535388944049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.76567944984864,64.86977984563529,52.07897893849396,22.663805582044997,18.938687728761703,11.913019567924293,10.828583192244372,8.22780543520314,7.552558093297709,18.16222364477548,21.988558240139565,55.24413803295688,47.80224491784285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.467022903182404,59.97117096574499,46.61769744473248,17.67101588057604,14.087018489935687,8.48300832313078,6.642713059220908,7.399778105251229,4.0093690415697685,15.118383922399454,18.20011710233701,51.245021332690236,53.64145585571931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.09304012018977,63.268404339348095,49.25516250153486,18.861292603238162,15.135873210504775,7.98989080908076,5.946156929508994,5.02354672537831,4.076813365240287,15.577829531189234,20.02885335399336,51.84578843042301,49.87814300542439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.00002964939257,42.90353552480251,0.0,49.28863338049504,64.36108279333054,51.3842320454826,20.94452815077194,16.971042303763088,10.17886619044671,9.239771829711009,6.669248530828981,5.5812941948979935,9.11865348392416,11.666561324049312,28.804354943713133,2.2455642848331663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.990166450540052,44.39585426330653,37.95356442524659,24.24266614272533,19.77907817616737,14.396096426279714,11.936740671331506,9.845464071795279,8.606538984518362,11.604243171030353,13.434386606787132,3.543792130628125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0802468013040185,37.80912702865265,33.760055292820795,21.11328972967328,18.40164596814832,12.89593766207332,13.001275443305365,10.222991463310134,10.156954323740042,22.331810647493988,27.078041591937932,58.27149359872789,54.28544360796522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.25170241719998,59.49735197650085,47.34179417755276,19.506486513284443,14.643559801655,9.159160283386488,7.298862902620527,6.926863734357356,7.115627430114785,20.636957911678373,24.306391479844716,57.07588967911416,57.77606428222718,8.705544437298483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.26827642764656,56.199213984547455,44.95742123252736,17.246146795396786,12.661943048802135,7.0293871473885465,2.187769223565584,0.0,0.0,8.308919547277817,11.477797628291881,44.60190622086921,50.54273595342658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.4301817937289,53.33066919582475,40.960214282111295,13.201497638166284,8.331132953434574,1.6682167510575208,0.0,0.0,0.0,9.683436873945986,11.898445161169855,43.974000572628185,44.42460102421527,9.224594344056394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.127325013378304,54.498732512330115,43.43494854901419,11.631984800438788,0.0,0.0,0.0,0.0,0.0,8.798519101076767,11.964783840190039,43.918316287511225,19.78892846487037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.72245804505513,50.71320625587844,38.88652748383042,13.290150236493256,6.290012415763607,0.0,0.0,0.0,0.0,0.04352219396324072,1.6715336850085294,1.6270063595449833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.037724409186852,23.748845036625088,42.73819139300221,35.14301572409154,21.067154193809248,18.694742313637487,11.832508534749794,7.030593305188912,5.687335568180253,4.1260648087552685,6.524911647385068,6.71769586914372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.187431126816232,42.24055078720082,37.84088918406231,22.039317380905008,16.952145831557342,11.132333931636785,9.198058872448321,7.259059695208418,6.3620803443355305,9.267010893369298,6.742422104051242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.684463324063215,42.35091422593439,37.49954652655846,22.264265810673447,17.809221461868084,12.503232784903851,11.681135730803744,9.829381967790386,8.615987220621237,20.929350665117322,24.76121348373309,56.99789147469043,57.8973836543141,9.153833086434863,0.0,0.0,0.0,0.0,17.619553147760385,0.0,0.0,0.0,0.0,0.0,45.10045144502089,64.49908734832249,52.2470369253451,25.073507840878097,20.73546079870833,15.084913043439276,13.147019510849711,12.086304238577009,11.219177293263204,22.307586978336627,26.507428439214333,58.38768680016325,56.03839294449853,7.780019351816912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.901211562482634,6.729656933997358,66.53668992574242,69.66315145744358,56.21469300965217,27.571259619137987,17.50617431452589,0.0,0.0,0.0,0.0,0.0,2.11952079469482,31.27406355311449,12.072835476472909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.43452975717101,42.20788401344088,8.396868553554574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7873248338437566,31.31497240517693,11.71360147826362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.840999606240445,37.13488481824752,4.801010611210608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4384436900876167,16.312882197362853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4352379285951002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.727462383939734,7.583817682957219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.598006026074225,29.628562773963882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.20982499093649,7.3446968990344725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.77513226532538,50.12349560464904,11.827181337798176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.29595943085846,7.846358030837092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.218061739584762,48.542021702067906,16.07104755838928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4649738320414588,31.36653565114262,27.793092141255478,0.9444215576873208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.407640199850892,48.27505877558669,17.962101963064594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9849390164581067,33.99827145839328,10.482918469289212,0.0,0.0,0.0,0.0,0.0,0.0,53.39278632254366,0.0,0.0,0.0,0.0,33.308851762333525,50.14088437960432,16.462345251458327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.386929161290368,19.837878368935264,16.333989958869278,15.247744346488812,14.989727090360313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4537216888922648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.428186769410626,9.22610204130685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.42894440828351,49.897743069680345,19.82832961968236,39.77928528240202,7.874300686545593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.190092435605106,1.1334867928948398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.932355400309774,29.855923519333054,36.530398733963615,1.4052743505775256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.72451019500923,1.449801676041072,0.0,0.0,0.0,0.0,0.0,26.316151914706143,0.0,0.0,0.0,80.29955350682948,26.777607786496528,28.152527165764827,38.46577943780242,4.902126840141371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.093726972996937,32.924891529216715,18.93215437400972,40.443677204104155,37.828727092908615,0.0,0.0,0.0,0.0,50.021575270518035,81.00002964939257,47.6995204785116,20.90140800940882,26.300974429051518,37.639460831401024,20.64027484562937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.193938583577427,7.2857961931165525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.651029752682646,39.025738196622775,5.64833646596839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.364635810320143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.33314396671554,4.731254485089386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9051209160253644,32.33337164128676,11.574290252321234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.37158262726108,48.66836673165634,21.80039762328232,0.0,0.0,0.0,0.0,0.0,0.0,4.432629916348536,6.1229595604127836,37.584580651484345,38.10815364999362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.76298083348015,51.77392152815114,29.368736281134833,0.0,0.0,0.0,0.0,0.0,0.0,0.4805533702961984,5.470428190414264,38.90673062698657,39.792854557656156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.20131868076351,35.07778268972169,47.488643889747436,13.222605399672704,0.0,0.0,0.0,0.0,0.0,0.0,0.8162672913983324,6.190805936683424,39.95226841360465,43.380369908547586,10.386526358409883,0.0,39.34657617152038,81.00002964939257,81.00002964939257,41.3747305128374,0.0,0.0,0.0,0.0,0.0,28.605338906652584,51.142296893358996,41.60942871815881,0.0,0.0,0.0,0.0,0.0,0.0,1.8100408057506676,5.541893040086007,38.88300952357936,59.83557872635375,70.91383658327408,15.69553042987504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.718542611577814,36.56778962577499,7.227398052948788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.071100104651236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.184807875887326,17.035973798682846,0.0,0.0,0.0,0.0,39.261843586044606,0.0,0.0,0.0,0.0,44.657389479686096,0.0,16.713728639684806,42.72854213059927,18.106941412258664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1651590944629335,35.75162284752669,23.395842853717703,0.0,0.0,0.0,0.0,0.0,0.0,81.00002964939257,81.00002964939257,43.13682654602349,0.7445009022764991,14.276184238293233,50.81311632700885,57.63082278043298,43.102048996112906,10.467137904734413,0.0,0.0,0.0,0.0,0.0,0.0,4.102142679047992,37.38476050922354,30.919252133506543,0.0,0.0,0.0,0.0,61.32025846545542,75.31329716011251,80.33975876684171,44.789262732526204,6.315542755871372,0.0,0.0,26.025266858517647,34.92329397812469,4.078019523040654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.18793444284674,32.958563434476964,0.0,0.0,0.0,0.0,21.68219415884636,0.0,0.0,0.0,0.0,0.0,0.0,32.90328120196014,39.556950194534394,8.522610504242827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.191096816825055,35.962398923140825,33.62285484302906,23.530429961608647,0.0,0.0,81.00002964939257,81.00002964939257,81.00002964939257,48.843661665309675,0.0,0.0,0.0,46.05623098866165,15.864392521926415,39.833160330818416,15.85524582527363,0.0,0.0,0.0,4.130989953106768,3.4934350424628056,3.2785379276974282,6.433545194007274,8.041353541896415,19.44808837311668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.737153533296162,45.80504862673524,37.28163401729217,20.40859203480889,15.639846144758101,9.635190561931307,6.291620626164097,3.607416954597482,1.7956674252962943,5.1334075983617335,2.378442669173592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40506874490359,47.42914010492933,41.29361640076272,23.422177299025716,18.68217816988367,11.78426222273512,10.772094801927187,7.4737557836737345,7.191414345237838,17.289970528810116,20.20475136654688,55.38294669314911,58.13439366208619,16.649299710515205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.941962025478864,3.0378089333741904,48.90115518712717,69.45900924973147,56.816364725735205,24.877909250918588,19.989954764931532,13.385336189572213,9.213035331802876,8.303190297726074,6.614368350912284,9.001354637838476,9.933413078072038,3.91609283834139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.926901041936972,0.0,0.0,0.0,19.24676053360543,51.257183423843934,43.79930871787504,23.625917454137696,16.837962893122608,10.131524496782307,8.047786383498371,5.572348524545271,3.638475517956931,12.763762869783113,15.622959935552965,48.12660085299154,48.22168629292045,10.294657339281935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.70760266718717,44.873894804851965,21.668926423042322,0.0,0.0,0.0,0.0,0.0,0.0,2.753557745087713,6.037121330286668,39.26536154629567,40.76944032335326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.042364753331317,50.829399457313784,39.149670910610475,0.5155319465068399,0.0,0.0,0.0,0.0,0.0,7.895408448052017,10.776617893678562,44.07270448595821,48.745158778279716,5.863233580733768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.080412770865536,56.643582620832646,42.34659216048308,13.276078395488973,8.495672980034632,2.0216209865650363,0.0,0.0,0.0,1.1733905134569798,2.3477861584142654,16.714733771185113,26.72443633013036,16.024710996225192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.384293750492289,33.81192007823657,27.41606731549077,13.278691737389767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.174407054546105,38.82611908066204,36.555828560921356,21.254912758066368,15.495408748164161,9.12006066802459,8.378273620798916,4.824128635717642,3.23903625973541,13.638026248749087,16.429980017148484,51.715221848533275,58.21259289280997,15.409972570638162,0.0,0.0,0.0,0.0,34.812226947340896,0.0,0.0,0.0,81.00002964939257,50.35678662587003,57.967139780435296,52.39981691339156,42.638281321871816,14.564053899980813,10.479501022188172,4.452732546354651,2.0849442710843014,0.669518092353687,0.0,11.269433868278492,14.74256525443512,48.585041330280994,55.80108139727633,19.14433763372427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.158953927432194,56.564177232308474,66.0672935150996,52.120892922056704,20.703799156448703,16.119695923004087,7.5424062651446215,5.5445063819868015,3.3954347211829905,3.128471794701773,13.042586347967935,17.861287273583926,52.648084393967096,56.90361013996175,16.274586687201204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7246259468415985,7.331228136930377,52.176074641423476,70.57128776796985,58.530013420606544,27.31083004740876,20.538253998348342,13.250246515931114,10.91532604072076,8.643226284279523,7.664027176681622,18.419738335153824,23.44177736328168,60.19049065911171,67.18007459908814,25.345295398560786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6148442683912827,54.51310589278449,70.16159616844521,56.42999217701765,25.730763328928052,20.969254385679463,17.843295419728452,14.253769805836413,12.501222521903234,11.209528030860266,22.766429508226214,26.63608527125348,64.0625587377397,70.62757513198697,43.059129881049856,0.0,0.0,0.0,75.24474719179166,81.00002964939257,45.90033509296423,0.0,5.735481367044902,14.872126704824536,0.0,56.893056259208535,68.62696139377833,56.414513151912956,27.497382453865512,17.401339099043998,10.120870102879064,9.225901015006787,8.295551298323751,7.0845688667553315,9.453663812976082,12.750294107679016,29.47618483851752,16.476115553012516,0.0,0.0,0.0,0.0,0.0,24.75860014183229,0.0,0.0,0.0,0.0,12.47921014204654,42.6763758057334,46.51286222925057,38.63343537205343,22.2329057078639,15.656430814513145,9.093726222716578,6.955711008416131,5.400370524842953,4.095910863746097,5.928768154553706,7.2772525753639545,10.599714749624745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.530186298074733,0.0,5.130090664410724,39.350395671221534,36.57713734872784,17.205941535384554,11.40442302876956,6.21271780339009,4.736179629440884,1.2324922456749603,1.1316775561942896,12.038560492312484,13.921372818685287,45.50159942679291,62.93269041824596,56.553924891005366,43.90665676210769,0.0,0.0,0.0,0.0,0.0,0.8817013520682394,0.0,0.0,0.0,39.805016648809854,63.997727755969976,52.88529542803926,21.410406601163675,16.861281943929697,10.589361895171594,8.28348972032008,5.6063219692556086,5.135216835062285,16.278104647452277,21.47111654378214,56.07377357330928,59.894378919121635,13.486452418502973,0.0,0.0,0.0,0.9049198897253032,0.0,0.0,0.0,0.0,0.0,12.721145294170144,47.57970880367514,65.0578399493425,51.918157898445024,23.25522495682492,19.218717364746894,12.810300458247267,10.100566446572886,8.009591386486754,6.42470003680458,16.363239285528177,20.756065994464606,55.99517228998537,63.10557303629856,21.059213654956828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.248428120482814,69.25034395026799,54.3435402086829,23.880818802615238,19.696154827392146,14.432884239190907,10.205602688354842,8.888779909804226,5.594159878101907,18.67785610443235,22.22888518186268,56.76671122962009,63.66754205811954,33.30804765713329,0.0,0.0,0.0,0.0,0.0,0.0,19.048247062295037,0.0,0.0,0.0,51.55349619013408,67.62404118277321,51.64838060376295,21.588314876717803,17.618246476809983,11.494181271746866,8.306205692226992,7.894202290251647,4.950976231056231,20.26807465106614,22.08263854856818,58.60630290147976,61.1495871367035,16.96973563281269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.867969858654384,66.06246888389813,51.70697977023077,21.979311030336753,18.068243849496888,11.430355421477447,7.977025125876844,5.5539546180896755,3.8303551213653058,8.735296329707534,10.771290696726945,26.586431775138372,2.2318944964290077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.243866970871462,49.215660833572855,40.442270020003726,22.734064273916374,18.869132628940548,10.630873826134225,6.39997380189706,3.641490912457848,3.180939659017735,7.6684497552829685,8.950595497073035,8.270523523966135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003718986551131425,33.69482225845095,29.54031222823703,14.678638891015673,11.235661449868216,5.6102419821068015,4.721002143786269,3.3019574916545515,2.487800976406862,13.181998087060348,15.725684374884214,51.906397859891456,59.719586551218455,28.16750362511938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.991531747686984,51.255474700293405,40.22244776088685,14.24562824068394,10.557097174011778,5.326794899020568,3.802814518256928,3.0193145137685637,2.6470138060552992,15.852230430772714,18.83445559218,54.90832359870472,61.01500002881255,14.140390972601919,0.0,0.0,0.0,0.0,0.0,81.00002964939257,10.213241687757169,0.0,0.0,0.0,34.173767418346664,57.742090837516834,45.74524330246705,17.704587272686254,12.840856455856564,7.292530574168603,5.438565521854571,3.929762626745549,3.155308805759937,14.486859800757324,17.533312865034144,53.51923186528214,60.88001086832149,40.711946801535774,0.0,0.0,0.0,8.093117814162165,25.177739977459808,0.0,0.0,12.825477943901884,39.97860285891265,42.86654668559125,60.35623684351214,66.30922866722321,51.18913602127324,20.483574844731702,17.059694902090055,10.54694534585869,8.850082347042457,6.139946282767951,5.7741789298066735,17.764694136404547,21.75456362686837,57.06744657451159,71.32925743235046,64.24368343409482,73.69011030026869,55.57261500725682,0.0,0.0,0.0,0.0,0.0,0.0,31.89583789920365,43.576973630007394,53.27749773945858,71.86006737766193,56.00009743433688,25.58099873538249,21.80461917558361,14.038169099020822,12.213855425965813,10.893213147714038,9.89773090981118,23.219040222813916,28.140566100911194,65.2114240425892,69.08288904231703,42.265277022108336,33.63531847363285,16.56165224368854,0.0,0.0,0.0,0.0,0.0,0.0,27.14890336270949,20.902714680359217,70.97434549959249,68.75652284416775,54.62085598961726,24.71256511911829,17.43661921470473,11.227117832115617,10.273951630375636,7.255943787557468,6.081648655750215,10.054229884408793,12.392065240970027,29.52644141353281,10.401603330914472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.39868387018971,51.08078284554028,40.357537434527956,24.120944718038302,18.082416203651203,12.136862353042385,8.57125886885763,6.7044281333396825,6.015209463580002,8.990800757085266,11.137962668038497,15.427863911343607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.022537014504127,50.73230375438425,43.94806817992029,25.478776861801396,19.817474199479054,13.061683846473743,12.946797315988796,10.268523920273989,9.902555541012648,19.997694277483888,24.19441983071065,60.757686364734276,68.31396344458311,39.12755801760376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.933291246305082,56.034673957947376,70.0441968092095,53.82589748602541,21.917495443067946,3.2343121416839717,0.0,0.0,0.0,0.0,0.0,0.0,22.189685053350765,31.315173431477,11.599820592429008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.199539921427623,6.1235626393129685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.798439906543663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.24045943279853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.080521692482956,0.0,0.0,0.0,18.69966745798899,33.057267347806985,0.24816696742549965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.448712770633783,7.256948919057777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17097286820201496,28.09563672284752,32.167524943736304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.53122340750043,27.630964430256146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.38489300029896,28.913009658896183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.287003101197282,32.81553322198345,3.211596169777062,0.0,0.0,0.0,0.0,0.0,48.90989983117982,11.213448043711463,30.784966565065687,0.0,0.0,22.14294643858653,30.737122305651134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.235323353118872,18.606893820510766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.887563842975755,36.208756653865755,3.5638947606342413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.690166675624162,28.28168656355412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.896827041741265,36.88772298232233,3.7248163138331982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.450363618268128,31.45368055221913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.435052891257732,10.425726486921812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.214198852369395,9.074427697910707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.32281243087932,32.76517613381812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.52500908172193,54.49330480222846,0.0,0.0,35.274687950631595,38.67635448711648,5.943744613908263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.209359732765954,43.78202045606977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.950124909248268,0.0,32.12490736812334,37.7001707740195,6.048881368840247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.412570673856624,42.526008133287654,40.34246046202336,22.551632906610866,0.0,0.0,0.0,0.0,21.555246050357734,49.44573543399285,81.00002964939257,25.66281643950738,54.5670814543509,42.94464540316503,40.27561921725302,24.91037499837847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.593415149378565,50.85000465307006,70.20059527065708,29.976438786219703,8.547336739150351,0.0,0.0,0.0,0.0,0.0,41.33553038432547,66.65328517977788,44.4549559955245,50.263711448941706,39.99146854211657,7.987981059230178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.32455313235522,48.53548834731592,44.71005837030211,24.913390392879386,0.0,0.0,0.0,3.734867628836256,0.0,65.0733189744472,0.0,0.0,0.0,33.67059858929359,39.44146058514925,7.381082659345541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.294837046965075,53.3932888882938,71.07264736032236,68.89000430740836,60.72702985397493,57.52126344689965,54.07024495374975,52.46917098691266,51.444439422350904,50.73652530668554,55.824098908633324,57.45351758377904,75.9802019105654,73.79343781850014,16.26262562234757,0.0,0.0,0.0,0.0,0.0,0.0,81.00002964939257,80.49997672799046,32.888103716305515,21.867942460102867,76.92995066520434,81.00002964939257,77.25179377160225,62.70100760742548,59.9301616005325,55.08824213725946,52.97294289486592,53.50908003712903,53.302827053266284,59.040017143861704,60.52369175146309,80.45756017867755,81.00002964939257,73.74458842758527,22.65697068784292,11.061874213465344,56.260627519216136,76.9248244945528,66.91994656680903,52.516412167427035,36.82771663175407,28.85611921597888,11.92387498812759,0.0,31.57972404235748,33.84317966789609,0.4381368209832941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.849982584172782,35.30594754029111,22.685918475051718,0.0,0.0,0.0,0.0,0.0,3.9441360071999214,0.0,0.0,0.0,0.0,17.4121945192473,5.131296822211092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.351701591891587,26.235238828931532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.130620628712393,16.322832999215883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.194509684552227,27.89853043563755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5086970523047605,37.48457006720391,30.378189846891942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.956557750850225,5.980733453119515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.238232904815522,15.39127712473248,0.0,0.0,0.0,0.0,0.0,9.880744187456012,0.0,0.0,0.0,0.0,23.57435420817201,37.27228629433933,33.0155543905443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.680528072529693,32.22652616280425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.97797313174133,28.50361959882164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.25662681127112,34.94198942403038,45.682221557397874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.507115490175426,27.458182325353583,7.3278106898293345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.531096246079244,11.987298785796886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.63645076655435,28.359785281127877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.108993562212764,10.955028734982841,50.491876299511105,59.9419216390861,17.098995543752014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.212807657231659,57.500356711693286,55.699764142045495,42.303773558570036,13.385336189572213,1.5760461924794793,0.0,0.0,0.0,0.0,0.0,0.9962863431030996,22.2499929433691,4.4047877737900665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.51879708447625,32.02791217834383,4.155213622264139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.870492596433248,33.01605695629445,16.238200926890134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.16731325812778,36.76419232093475,30.00066245537709,9.90124887006225,0.0,0.0,0.0,0.0,0.0,9.417177539514984,11.660228995597384,51.022887271122656,61.83207142541113,34.84459218165075,0.0,0.0,0.0,0.0,0.0,0.0,5.992191952223001,44.64020173103086,30.485839430574693,33.759251187620556,61.062040183026866,52.214269638435105,39.03729720887629,0.10905676778317827,0.0,0.0,0.0,0.0,0.0,4.426800153646763,7.935814734364308,45.792383969831384,54.73835586200302,17.75434128195139,0.0,0.0,0.0,45.67689436044626,81.00002964939257,52.49862133987162,0.0,0.0,34.21648550710966,21.122838478926187,57.033975695551405,48.912312146780565,20.620473755073352,0.0,0.0,0.0,0.0,0.0,0.0,0.5939322035306915,3.922726706243408,43.55244842139993,54.72307786319837,21.42357382381768,0.0,0.0,0.0,0.0,14.97515268360588,81.00002964939257,77.83718235738036,0.0,0.5741311129746675,37.36958302356892,51.15697181326345,41.266980416004635,13.89704863637789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7460139291811887,40.887543274639185,55.75313662471174,81.00002964939257,81.00002964939257,20.299233727575626,28.54764435853503,0.0,0.0,0.0,0.0,0.0,11.201788518307913,25.02114048971217,60.74743402343115,49.869096821921644,23.034397566207733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.01596635217253,15.307650183907034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.604338354526151,0.0,20.67927394784124,18.259922426605204,47.87451387271482,37.6012658343894,19.65323571232909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.233148621117454,3.5106227911180343,9.291134049376634,0.0,4.132196110907135,0.0,27.671069177118355,0.0,0.0,0.0,0.0,0.0,0.0,33.911930662517,36.456220029241045,7.107485864962308,0.0,0.0,0.0,0.0,0.0,0.0,2.689731894818296,7.640607612724497,44.78303091722432,57.844212197947904,28.71801414783686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.411220615392024,5.093905930399716,44.00676785953816,71.06199296641914,57.404165627114025,41.775777981459406,9.131820706578168,0.0,0.0,0.0,0.0,0.0,6.7245307633458,8.401391645305951,48.52985961091421,59.17018167315131,14.87082003387414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.62508212129242,18.12925533156545,56.51191039429257,43.995610899884745,13.488261655203527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.859197065769852,42.80573622982276,57.55815177296088,81.00002964939257,66.45497273476755,47.70916974091453,0.0,0.0,0.0,0.0,0.0,0.0,81.00002964939257,55.26192886051229,63.757903379997025,47.21384093756385,21.773761638524217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.999895657756454,49.805371484802244,26.15945191380847,25.353738503163356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.641120837783113,51.596917870947294,38.9380907297961,6.085669181751438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0686504814708855,39.46508117540644,50.612190540097714,1.461461201444619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.486918426953867,8.645538086730227,21.236820391060863,62.0035468593633,48.321596364050855,18.91717791465516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.893117964218234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42877460962847,21.244660416763246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.200387414142075,17.870132430786622,0.0,0.0,5.336444161423502,28.42923986779901,26.174428373163032,2.351806684415489,0.0,0.0,0.0,0.0,0.0,0.0,2.1145956503433223,5.009173344923937,44.44590981202175,58.979407714393275,36.587791742631076,20.224652970252933,0.0,0.0,0.0,12.27748024993517,0.0,0.0,0.0,24.66341418875333,18.6287051740674,58.69978013100819,41.350607356830075,5.061842235539961,0.0,0.0,0.0,0.0,0.0,0.0,1.2609374671336142,4.791361348807672,44.9029431052108,60.47021875564681,32.21697741355135,70.9408746206323,0.0,0.0,55.835456894586784,0.0,0.0,0.0,0.0,0.0,40.20073692048024,51.31035488021011,34.10994156807725,1.059207575022242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.485876738154296,51.59370145014631,0.5086970523047605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.87628430127505,61.70049971202111,41.00705341002555,4.473136715810861,0.0,0.0,0.0,0.0,0.0,0.0,1.3780352869192387,5.775485600757072,46.9901991787458,62.52108906887075,9.560107238858468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.220506783391244,39.21389881348002,8.28871640412167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.777892586703575,47.19745729410885,61.63054255959982,11.881156899364596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7664180986373963,9.327620322837737,21.23008601000881,64.58763943349945,48.99242112735493,19.710628720996553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.780649078988247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.69984258629825,14.454293540147418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.012523007080695,24.899117525575036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8548696706643055,39.95749509740625,55.21629589039843,29.584135961650357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.77906293748504,17.02642504942994,26.264789695040523,66.47859332502475,47.74997807982694,14.676628628015061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.97346602895264,50.34683582401698,2.5727345881827013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.002518908685357,65.32711467827443,48.60363626303665,15.914850123241765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.412114574433836,40.7902465454096,54.190056628586206,7.544818580745356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.47371997665483,73.5083825250134,52.68185681237737,26.107687641542725,0.0,0.0,0.0,0.0,0.0,0.0,0.4740200155442109,4.357245053825602,42.91026990585456,57.269779545523136,11.06438704221611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.999058824350465,57.99548448874393,39.94422736160221,6.413643590301218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.9140680869388,54.1380913300204,17.043411771785102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.487938797136508,58.32416248934392,41.41111627314847,8.36138741159378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.811189087634851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.13356748798866,22.681998462200532,4.213712275581934,0.0,0.0,0.0,17.788917805561915,16.404650703340778,16.04240131063057,20.1236372544722,22.23250365526378,38.050459101876065,29.570365660096172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.192520740168533,58.650227148043115,52.9054985711954,47.52211476870762,30.99051595687822,25.769058839089702,19.62479049087043,18.831138658228983,17.2284564809914,16.224832677936067,27.29022485165249,30.452569577914574,69.8633736523045,81.00002964939257,62.674572648967455,55.107641175215356,0.0,0.4710046210432934,0.0,0.0,0.0,0.0,0.0,19.077697415253997,47.73660983087287,81.00002964939257,71.59039059612991,52.021083364076325,23.015802633452086,17.685389261030416,11.545744517712555,9.22409177830624,7.501597926232206,6.197339291435412,18.473412357270156,21.435635401821347,60.22828360352321,74.897474258436,72.2273424278737,47.04889885836366,36.77303747813744,17.37249182498522,51.208334032929066,61.87599567197449,37.8401855920121,52.16300793191953,55.36716612859432,81.00002964939257,79.59606196976546,81.00002964939257,69.29768564393238,55.9502429119217,26.73760355278436,21.21943161610557,14.892329847980685,12.168222455851932,10.562725910413489,10.02789543910078,21.234307562310097,24.21844247356796,63.17422351776946,77.84291160693209,81.00002964939257,81.00002964939257,68.61228647387387,7.9359152475143375,0.0,0.0,0.0,0.0,9.8629533599006,53.14361422361784,57.62800841223211,81.00002964939257,69.15958057579037,55.969742463027636,27.115130944299217,21.61113136177474,14.032339336319051,9.953515708078152,8.054018198800268,7.506221531133613,18.947733912264454,22.374930788857107,62.0154074110669,77.22777112874496,68.96428352528095,36.999493605156324,0.0,0.0,0.0,0.0,0.0,30.486844562075,39.350998750121725,55.781481333020366,58.83959392270073,81.00002964939257,64.08296290719592,51.53781613872931,22.82764201659484,18.424060400605146,13.4697672355979,11.994736758899153,10.829889863194769,10.525536044902175,23.382072552163514,26.802736074004176,67.08398402765891,81.00002964939257,47.87461438586486,0.0,0.0,0.0,0.0,81.00002964939257,64.18015912327549,0.0,0.0,31.426743028010936,60.40991086562846,81.00002964939257,75.24012358689025,60.677577384159896,30.16620761347745,26.4760683364048,20.353611341742166,18.830334553028738,17.30313775146412,17.006121393123767,18.644586251772235,20.284257268221065,43.36760473849369,50.41739605533845,8.553568554452246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.58951645514429,66.09413052615777,50.85784467877245,43.553051500300114,27.173227545016893,21.73385791796208,15.343533378467953,11.95603919613738,10.104888512024203,9.576088829713328,13.35779558646383,15.746993162690694,32.765779212718314,11.468047852738914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9407025711361892,29.27948060390768,60.47072132139697,54.576328664153706,47.995632218501676,28.906074251544077,23.81106267649402,17.011850642675505,14.29106018449776,11.653695640845394,9.99864611244188,12.515796928657672,13.76728615968841,28.648660074315764,24.91911964243113,12.454383393988989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.996625940413164,58.34738102700098,53.24462993939858,46.32218878364258,30.709782728842807,24.265080575182147,17.506073801375862,15.183415930469241,11.220886016813722,8.517484333591268,19.749225770608295,21.484685819036272,58.90924953567193,74.22996642908294,81.00002964939257,51.3901623213344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.4808823082978,54.68478235303672,81.00002964939257,63.989485677667474,50.92579156819312,23.037915526458807,17.95184962176148,11.371957281309678,8.712781384100683,6.77307861481057,5.646024663517686,15.845898102320788,18.689113577235783,56.950248241575935,73.82429535555953,33.48042770943573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.64125407913888,60.76834075863752,81.00002964939257,66.82466010058002,53.11054539725779,23.99339353064949,18.843099723082627,12.845681087058034,10.533677610054653,8.516680228391024,6.684526529633629,16.702069114281258,19.815865989078567,57.58006363966755,74.62206822735222,38.82833036996272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.27989331581626,61.50550420096178,81.00002964939257,72.15296269685105,57.88049744510896,28.286511194755587,23.09942957427752,17.395408823192188,15.332275905664526,14.077469740682783,13.501428877857533,26.448527733296423,31.488257075829647,69.29738410448229,81.00002964939257,52.96078080371222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.052119108258148,43.86504431799504,75.05688811438449,61.55274538147614,50.40623909568506,24.45927198104123,20.014278947238928,14.179088535363695,11.594392882327357,10.053023726608425,10.63378870748511,14.256885713487366,15.630598934955287,35.81615228984633,32.121288894722234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.101064432949173,51.109630119599046,38.75435269154021,30.76315521150905,18.029244747285027,13.57058192507857,8.777411339570344,6.573761038299931,5.694673028132486,5.614061481807961,9.940650024874238,12.51036921855602,25.37353959371937,2.469306556801236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.854817874682713,47.800435681142304,42.17561929228106,36.777862109338905,21.261546625968386,15.934148648047636,9.617701273825988,8.589753288463255,6.923446287256316,6.332227938776449,17.57060324369549,20.762297809766494,58.75948494212636,72.7481010581821,27.170111637365952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.646422136743933,60.602293034786996,81.00002964939257,73.51119689321426,56.54990436500413,27.327515230313832,21.78984374252911,15.380522217679207,12.62847216984195,10.825366771443393,10.021261571198762,22.79547780858505,25.962848192348666,64.40691678974447,80.45816325757774,81.00002964939257,81.00002964939257,13.766080001888044,22.968963505537833,0.0,0.0,0.0,0.0,0.0,31.235969069252896,63.90796951299268,81.00002964939257,67.807377168429,53.739154637549035,25.30669834894904,19.930249953813366,13.980575064053301,11.575797949571696,9.774702814173752,8.376162844648274,19.089658480107637,21.715866064106606,59.465790847391226,75.64086951606217,37.59845146618854,0.0,0.0,0.0,0.0,0.0,0.0,60.99861638535757,53.45188805476163,81.00002964939257,81.00002964939257,81.00002964939257,70.17144645714819,57.060310140859436,28.80365135166291,23.58923015437653,17.012855774175804,13.936248764889815,11.72194406971616,10.118658813578394,20.662387738636106,23.54128538181195,61.84976173981652,79.06153303790283,60.70511798726829,1.4462837157900017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.99044209199935,70.10400213347769,81.00002964939257,72.60929239798988,58.066647798965576,28.58372857939601,23.271206547679785,17.819373290021176,16.060996243386224,14.774930488744968,13.736428622629026,26.819722796359354,30.397588884847835,69.40473214871496,81.00002964939257,58.338334843498224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.59931877695921,64.5765829869961,81.00002964939257,69.58525376616986,56.8081226474327,30.174047639179825,25.92475370848707,20.528504222795373,18.970751423621454,17.305550067064853,16.171862247869953,19.755055533310067,22.118119690528978,43.669244701735465,53.516719036531356,5.772068153656032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.16085984818925,65.28138119501051,52.97465161841645,45.3039905738328,31.950919105420407,27.69911234597688,21.901011286462932,18.786108767015282,16.661461801668903,15.138285526105511,17.761578228753592,19.583982151958025,34.89796466431698,31.96348324917423,6.388414789643543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.599514473605037,53.32493994627302,49.275968723591205,44.17331814913882,28.56262081788959,23.389309498965712,17.64488246156809,17.743284835448023,16.78599759455679,15.587679819892228,25.09109764213345,25.72533561882641,62.45957502105204,75.38033943118292,33.88569673035902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.790372206270059,13.30502618269778,47.85813022925984,67.61378884147011,50.84126000901741,37.88109444407454,12.507454337205136,8.625033404123988,3.8474423568705047,2.3612549205183635,1.5505158523717124,1.2971222011446226,14.006205917311098,16.97677155331483,54.272175872161185,67.55931071415353,28.20388938543045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.113390242823318,51.662955010517386,68.98468769473718,50.94267777739825,37.29379610844586,12.739740226925802,9.310533087332537,4.304174110609456,2.7278263786798846,1.9491510053929888,1.5951436909852896,12.860356006962498,16.30765551356127,53.753025452253226,67.69982809789627,31.43930717176476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.59226228812051,61.33181747770894,73.13909721180106,56.18936369584445,43.21552834249743,17.229461612491708,12.609877237086293,6.882738461493932,4.902729919041555,3.937301112997842,3.3021585179546133,13.967910407149448,16.806200737712942,54.124823594216366,68.75752797566807,33.763975305671984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.282173140341577,57.8734615246068,75.36375476142786,56.692130472297414,42.3614681066876,15.578935175839566,10.575893133067495,5.077220747494638,3.932375968646344,3.1751098963159614,2.337031251360993,16.67442799802285,19.65494443587961,56.20253091849845,72.09838405638443,68.98418512898702,16.582156926294775,0.0,0.0,0.0,0.0,0.0,0.0,14.248342095734765,76.44688446615739,70.11857654023214,76.13951525336388,58.05629494451244,43.459674783921706,16.438624148051108,11.284309814483018,5.8503678975298525,4.0074592917191865,2.8235148975089963,2.4373433750915106,5.2963394145613005,6.843638846132037,26.152214967006273,36.89204504777364,40.33904301492232,35.30695267179141,27.550955962831807,0.0,0.0,0.0,0.0,10.807475430737949,30.36753545298869,43.31684559772825,42.55485540734644,54.989739250229505,42.20114963238883,32.985299932385104,18.849934617284703,13.490774483954286,7.49365738737979,4.599481745399297,3.1506852008585304,2.742400785434319,6.4839022821725925,8.984970994383492,22.851564146302124,3.19048840827064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.245295473588826,44.983152598935206,40.43553563895168,35.17869789235239,20.882109484602946,16.33981972157105,10.908290120218624,10.977543680589692,10.236962791164382,9.611972024274245,20.619870676173168,24.044554724015054,63.460585482206575,81.00002964939257,42.87760313209462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.773460099074125,64.06597618484075,81.00002964939257,64.96556887761444,52.30995815726423,25.358462621214784,21.528308526149544,17.177094261325777,16.399826072139312,15.77845377865027,15.058277058681169,27.71288264753107,30.13333981341745,67.63560019502674,81.00002964939257,43.64884053227925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.06083785432001,63.23272217108725,77.01418068492998,60.38186769676993,48.155146587600214,21.880004038106538,7.539491383793735,0.0,0.0,0.0,0.0,2.6016823753915084,5.834687846125082,45.07743393366388,64.53034693798203,78.83015176653245,3.3828705774291685,43.44138139061615,0.0,0.0,0.0,0.0,0.0,0.0,14.425446266088645,49.71400503142446,64.93370620905473,48.148110667098074,36.95737859529352,9.952611089727878,6.226086052344158,0.8771782603168633,0.0,0.0,0.0,10.41969569791998,14.53781996782283,52.018268995875474,68.7691875010716,35.647591737245044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.13620139822602,53.62537375171441,67.47286940512723,50.548967768728474,38.05337398322696,9.275554511121896,0.0,0.0,0.0,0.0,0.0,5.863233580733768,8.561408580154632,47.37466197761275,65.1367427721165,33.78357536992795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.171666551224124,48.42221002723146,61.60420811429181,45.246094999415185,22.170084989094793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.43530188444587,11.152838614243024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.947469680393983,32.80990448558173,9.889388318358641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.532006194083753,29.746364185799717,25.456663968794665,6.149796571470947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0013279895673195,7.722123777399298,38.053172956926886,14.002386417609936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.89562621359513,81.00002964939257,65.03522449058563,62.86685430497593,46.08678698627093,14.893938058381176,0.0,0.0,0.0,0.0,0.0,0.0,1.075289679027135,3.158826766011008,33.56073771631016,9.828678375740171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.601899390654262,33.708190507405014,81.00002964939257,63.914100815144536,59.94001188923553,42.21039684219164,11.452669340784235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2062529838627482,30.73018689829903,2.8601016841201266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.922732786178,78.93830391596535,59.04795768271413,55.53060051054404,39.88512562938423,6.9219385900058565,0.0,0.0,0.0,0.0,0.0,0.0,2.8851294584777416,5.83589400392545,36.127039462890906,7.083463222104998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.291023627198502,75.95748593865851,57.22203579925861,53.681661115731536,35.72478583646853,4.399058524238322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.237824772280812,32.78899775037538,4.96595269041079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.154997357281736,73.345953274564,50.65189323435979,46.67800533475082,24.05782245981909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.540221624115105,20.085944823210735,16.687595220676855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4842723568473298,23.57696755007281,23.64230109759268,20.211988313349078,4.163958266316798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0280484985127625,3.851261856571667,37.19177526116483,29.955833590463442,10.926281974074097,0.0,0.0,0.0,0.0,0.0,0.0,10.957340537433543,25.452040363893257,79.81769346558288,55.91415869106073,53.20713853443717,33.749601925217625,0.6170502280377248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.325181358965847,38.456130175399494,51.64596828816222,62.76583858919521,59.60429796813338,23.121844006734342,9.168407493189298,0.0,0.0,15.135571671054684,37.74761298083393,81.00002964939257,81.00002964939257,59.358744342608674,56.573725981561395,40.72471197158965,24.393938433521352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2037561440746765,37.20886249667003,25.625124008245923,0.0,41.832366884926635,0.0,0.0,34.68276601010152,45.23423444771158,57.426982112170975,66.54734431964565,27.24630060508912,81.00002964939257,62.28578778464915,60.67074248995782,45.639905521235,33.56918082091273,2.5445909061741387,0.0,0.0,0.0,0.0,0.0,5.528223251681848,9.431952972569476,43.378259132396934,60.74884120753158,75.67635065802297,29.69932403158541,0.0,0.0,0.0,32.95192956657495,34.63723355313766,51.52233711362461,79.9709760193795,81.00002964939257,61.887253144777915,59.28004254613472,43.325389215480854,31.472476511274852,3.5969635869943017,0.0,0.0,0.0,0.0,0.0,6.403491762148128,9.332444954039202,40.547708314385794,21.26084303391817,0.0,0.0,0.0,0.0,0.0,1.5493096945713454,13.776131316891105,0.0,81.00002964939257,81.00002964939257,58.16374350189511,55.05235894269853,39.3676839330268,27.31897161256123,1.2116860236186304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.25262835416718,37.526785590216754,32.350559389941985,12.461117775041034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.99352069207068,26.277755891394463,23.42579577242681,8.658604796234203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.30211205162725,29.991113706124178,57.13539346393225,34.197689548053944,0.0,0.0,0.0,0.0,0.0,32.90750275426143,81.00002964939257,81.00002964939257,60.637673663597745,57.26575901952193,38.621675333499844,21.22124085280612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.026038235512151,32.88961141355598,12.594096672531496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.116295215146096,81.00002964939257,55.99155381658428,50.87814833507863,33.62928768463102,6.261667707454983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1954028933136769,34.348660299399874,10.838332967797339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.24991907849023,81.00002964939257,54.24302705865232,52.36272756103028,37.281935556742255,7.40842223615386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.731551445165607,22.02775836865149,19.665900369232947,4.207379947130009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4655822405958732,5.391022801890106,37.361642484716505,19.279427307365367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.896827041741265,81.00002964939257,60.49192959605342,56.01055080194005,39.47462992465934,15.995260643266224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.40046187924524,34.12039493568042,27.398779053685512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.634317921506414,16.666990024920587,8.720319870352977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.828504747991616,45.528737977301176,30.908597739603294,0.0,0.0,0.0,0.0,0.452711227737728,42.19783269843782,53.357707233182964,71.32965948495057,81.00002964939257,55.710921101698894,53.772826542809256,37.22102458782373,5.326794899020568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5665027728808054,38.243343836784746,39.871053788379946,69.98760790574228,65.50281166452787,55.533615905044954,46.2861045627816,49.43317129023902,49.044888991670895,58.0447359322589,60.04002247351594,36.41611528237885,81.00002964939257,59.83608129210389,57.20414445855317,41.35121043573025,21.46196984712936,0.0,0.0,0.0,0.0,0.0,0.0,1.0598106539224257,2.071877561580326,37.21650149607235,28.21977046313528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.619543238732284,81.00002964939257,59.92694517973154,58.27440848007878,42.93188023311114,18.772036926011005,0.0,0.0,0.0,0.0,0.0,0.0,0.2922922402889239,5.3572503834798315,40.977502543916565,52.27025546300215,3.5010740418651287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.27080524536002,81.00002964939257,64.11271479960497,59.226670063468504,40.63535578121246,18.208158154339454,0.0,0.0,0.0,0.0,0.0,0.0,4.5462097758830895,7.198048213139857,42.79297105976888,51.12319939485318,31.75582308121105,0.0,0.0,0.0,0.0,0.0,0.0,14.324430550307913,36.29911797574325,79.72130135470356,50.62425211810139,48.49689129770418,30.92910242220955,0.5710152053237196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.28070733004461,11.14942116714198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.36455203641315,31.06640338515131,26.90194255308436,2.9597102158004316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.90363528767219,24.903138051576267,22.505999936496988,11.957446380237807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.739385390933401,5.612553784557504,40.97086867601454,53.04330209988732,44.14024932277876,11.159572995295068,0.0,0.0,0.0,0.0,0.0,0.0,55.556532903251934,81.00002964939257,64.35002634682715,62.27724416689657,45.751676144069,32.85372821899507,7.607036220614282,3.706623433677664,0.0,0.0,0.0,0.0,6.794487915767082,9.075834882011137,43.3748416852959,43.96093386312421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9445220708373514,66.90024598940302,81.00002964939257,60.12576019049202,57.78782432078076,41.94805752061183,19.510306012985605,0.0,0.0,0.0,0.0,0.0,0.0,1.2695815980362442,4.95389111240712,40.90654025999497,38.662986238162425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.822828794982186,81.00002964939257,60.33854652910675,57.11378313667569,40.40960324624378,18.44536918841162,0.0,0.0,0.0,0.0,0.0,0.0,0.9599005827920299,4.571740115990859,40.182946092924844,40.83256258157246,0.0,0.0,69.77833952737862,3.42649328454244,0.0,0.0,32.121288894722234,81.00002964939257,81.00002964939257,81.00002964939257,55.21830615339903,53.288755212262004,37.50507474981015,26.102863010341263,0.12714913478868248,0.0,0.0,0.0,0.0,0.0,3.4901181085117963,7.602513128862907,43.855294542442074,44.34700487239165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.213935370779282,81.00002964939257,54.44887798991494,52.47248792086368,36.49250527640209,3.831762305465735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.487542074190616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.893038769685127,42.58933141780693,36.791933950343186,32.032234243795145,14.69029841641922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.11832604648327,24.839211688156816,21.68772238209804,8.994921796236518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9670370164442009,4.635565966260275,41.63817547906754,38.017591301816076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.7330385740795,81.00002964939257,62.568229736235104,59.916190272678264,43.507720069636314,26.468730876452565,0.0,0.0,0.0,0.0,0.0,0.0,7.2013651470908675,11.024181782203883,49.0810737256819,49.04860797822203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.76573124583023,81.00002964939257,61.851369950217,59.65746942449954,43.94555535116952,25.231715539026233,0.0,0.0,0.0,0.0,0.0,0.0,3.6065123362472074,7.042956422642673,45.43063714287133,44.74996209086424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.265864112045826,81.00002964939257,64.75378767049999,63.03752563372787,45.96999070593542,28.88054391143631,0.0,0.0,0.0,0.0,0.0,0.0,5.328302596271026,8.624932890973957,46.52814022805522,59.12665947918807,53.282121344359986,5.072295603143142,0.0,0.0,81.00002964939257,69.51891508714971,81.00002964939257,81.00002964939257,81.00002964939257,81.00002964939257,66.32953232352939,63.82213128286657,47.018744913354475,33.489272866638416,7.034111265439982,2.6006772438912016,0.0,0.0,0.0,0.0,6.869470725689894,10.044379595705793,47.79762131294146,59.31572471439558,80.12265036277566,81.00002964939257,48.58886082998216,31.560425517551607,62.899722105035934,57.83215061994424,32.86800108629941,51.41106905654075,73.80439375185345,81.00002964939257,63.17583172816994,60.110080139087245,43.673466254036754,30.40673558150062,1.6128340053906711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.964112226065208,5.649040058018604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.56847797914287,45.04114868650285,39.476941727110045,27.208407147527595,0.9726657528459134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.92692311083425,35.27498949008169,31.3234155097795,26.435461023792442,3.5022801996654964,0.0,0.0,0.0,0.0,0.0,0.0,3.3507063694193833,7.704131923543823,44.89299230335777,51.79804468415848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.464117930859622,81.00002964939257,66.58011160655563,64.81067811341731,48.832705731956345,35.33097531464872,5.034000092981491,0.0,0.0,0.0,0.0,0.0,5.121346020358064,9.29384790442746,47.18599879500537,56.03718678669815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.88017916641579,81.00002964939257,66.76163835551085,62.72694000013338,46.43094401197565,33.609084541474864,8.265899919064728,4.190594251074901,0.0,0.0,0.0,0.0,6.785944298014482,8.537486450447354,44.52109364824462,56.22987049530678,6.204978290837736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.10625380917114,74.14553538305724,49.783861670695714,48.15866454785129,31.728081451802613,1.9616146359967803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8988045765361306,43.292722441720926,49.44754467069339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.70530760397953,30.765265987659692,80.4005692226102,53.80961435572047,50.900763793835495,32.91865971391482,1.9200021918841208,0.0,0.0,0.0,0.0,0.0,0.0,0.5922234799801718,3.8060309390579055,42.637979782421716,52.02671210047805,18.371592536289178,41.27602659950738,41.09681165300286,58.47543478013995,15.426155187793087,25.74433260418218,10.724250542512632,37.72730932452775,29.81792954862149,78.5108214888853,55.22986516565254,52.251861556546544,33.837249392044285,2.3241655681570794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.779871622059158,22.1964194344028,2.9556896897992067,0.0,0.5774480469256766,0.0,0.0,1.4509073206914087,0.0,0.0,21.005740659140564,38.28364960994701,35.467371659240214,31.12771640666996,14.216881479775193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.558990934899668,22.1757137254965,19.585590362358513,5.51133704247671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.777872018367013,23.11752194128303,20.150072212930244,3.4482041249490445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.039036409791482,10.275459327626097,48.4098469097777,60.04203273651654,72.20824492936785,81.00002964939257,20.115093636719607,10.211532964206647,0.0,56.61533842567405,34.137783710635716,22.592642271823344,63.848264701874506,81.00002964939257,53.27247208195705,49.569065069080374,30.79361069596832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3441570257047027,3.9531821907026736,43.73739261745621,54.550697810895926,67.81813207548227,27.79721318040673,0.0,0.0,0.0,0.0,39.398641983236224,49.69943062467002,81.00002964939257,81.00002964939257,57.26073336202039,55.28997202937083,39.586400547493355,17.580151992948398,0.0,0.0,0.0,0.0,0.0,0.0,2.623393215798113,6.221864500042874,43.31865483442881,57.074683521313794,68.85492521804768,48.60846089423812,60.274117599937156,24.661504438902753,31.143195431774675,39.856378868475474,18.90531736295155,47.24540206667344,81.00002964939257,81.00002964939257,60.579476549730046,59.34607968570482,42.978618847875346,30.454881380365272,5.781013824008754,2.1988256700689472,0.0,0.0,0.0,0.0,7.244585801604013,10.059557081360412,46.3952618437148,59.52117359305808,53.948221989612634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.268487362974724,75.7602791382985,59.741598931075146,57.33069051444168,41.9963038326265,10.086494605568607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.35035761336157,0.539152536764026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.841739755589915,6.162059175774679,38.343555447365226,35.86208679941029,31.03976740039321,11.24802456732198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.047844259414555626,14.850013811817806,11.040967478258986,23.014998528251837,2.781500400796214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.645316492093603,28.32510824436733,26.03803202857153,23.095710587726394,1.1158969916394887,0.0,0.0]"}, "25": {"object": "loadshape", "name": "solar_634_existing_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.604728833719829,44.281366768492994,62.508133963244845,192.0813865914114,44.04792308632068,102.93401868853348,153.99198900876812,165.79275752952014,82.83794461846978,5.491345236343896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.32284126481558,97.32580515960899,136.23269498433868,5.374476943763288,292.44488864914933,104.56988188167307,379.72265677372656,261.1323875212367,137.86855817747823,11.800475617763114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.39800716365124,262.0670409588926,348.1767119636416,147.56599033476832,262.4176458366344,261.71643608115073,213.81303095162582,185.6550950144226,97.4426734521896,7.711256989397575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.0503661807028,391.87373726923136,556.3815293863429,659.0818114897149,698.222437899606,679.7622270226817,597.9755112314597,458.3545144712501,249.79909217080709,49.071795152342155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.0056998921645,415.0078011404131,583.9551238606429,686.3048010862733,723.692988913433,698.1055696070252,610.4771966047065,465.364854608153,252.13587221644138,47.903405129525005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.9819417748542,348.0598436710609,545.6325754988162,488.9660987466682,552.7591981223218,570.1681801719984,572.3880919250521,434.28609006540154,235.0774950445066,43.93105479374009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.20185352790787,148.15033179767133,529.3919834719568,607.206056024405,543.7629757205153,520.6292047523227,438.84248896110046,224.32854115698,118.47340095990923,12.61855366582736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.88923845128397,354.13553037030783,93.47032311640469,123.14696105117778,275.620248062376,319.3175662709547,261.5998606915591,169.53166418313282,89.96515304795322,10.39864191277368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.0953253722301,358.34132438826515,192.0813865914114,408.58180246641336,320.01877602643845,149.43559011306908,191.613913421089,160.30141229317624,83.07168120363099,39.25749470247151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.32243441311549,178.76191607308934,288.0050651430421,493.6396588379368,286.48607024248304,374.11444324480203,379.9563933588878,306.5821443125468,171.0503661807028,30.027242812514967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.34247993779877,416.87710801572496,583.4879435933094,683.8514456510474,720.7721603078846,698.222437899606,616.6697515965337,480.08645173445353,284.96736824491313,70.2193909526424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.97148768924018,395.14517075252166,554.511929608042,672.4015749110263,713.5280835858206,697.6383893396918,618.188453594104,468.0519466285402,278.307632985752,69.16786922240587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.23258103562753,390.70534724641436,550.1889743945153,507.54347081916194,563.3915766202567,512.3336063000221,462.32715771002404,368.8568345936194,218.83719592063613,52.9275700985354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.92060070812605,168.01266928257382,304.47910085207366,388.13512351860777,444.68443907518633,408.1143292960908,241.3869183289148,196.52121009751878,110.87901226309229,18.109898902171253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.388187827159655,100.363502057738,466.1826397532284,581.1511635476751,671.2328919852199,665.8584150414567,594.8209460407501,464.4302011704971,270.7129513859461,68.46695236991116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.81006705683237,359.7434509962434,507.4263096235923,429.1450568038105,504.38861272546325,656.7450314440807,396.8979022382417,181.33213980089593,101.53189208055514,18.343635487332467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.06767570801503,384.98055832789817,561.9897429152674,684.9029673812839,710.9578598580141,692.7310926632622,615.150756695975,484.05880207023836,283.44837334435414,73.84142931367445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.78927283431545,393.7433370475322,569.7009999046649,674.7380620536715,716.7995170691107,698.806779362509,627.1849688988992,491.06914220714117,288.47253831336445,76.17820935930874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.3701296020138,413.37193794727347,579.7490369396967,678.8272806820369,743.6724875939052,724.6276423510889,644.009609485673,492.5881371077002,303.0772671470843,83.07168120363099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.98182782614305,403.67450578998347,564.4430983504932,660.9511183650269,697.0540478767888,676.1401886616497,602.7659396153088,475.29602335060434,288.0050651430421,77.4634676747065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.61814681412727,116.720962377178,176.7754480022079,100.94784352064104,292.67862523431063,78.04751623462059,81.4358180104914,1.1683900228171429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.99640135608416,126.30152624188743,356.9394906832756,381.24135877129646,719.7206385776481,704.1812563062723,332.75390508185745,288.70598199553683,167.89580098999318,37.271319534579035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.60461488500866,126.06808255971514,146.51446860453174,364.65074767267316,769.3767751928932,756.4079095523131,675.0886669314133,532.8971535404082,321.53747802400846,91.1335430707704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.78230344390613,424.47149671254186,591.5495125574597,691.6792780300366,733.390713973712,715.6314199492825,640.9719125875437,508.127519379076,318.2660445407182,93.23658653124346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.66891984653014,405.6606809578759,564.3262300579128,661.4185915353493,701.2601347977352,682.0987141653272,612.4636646755878,488.73236216150696,305.5306225823103,90.08202134053384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.86170273578009,279.35915471598855,322.00495119433083,477.9834082739804,535.1170652934618,512.8007865673555,466.88355660572313,343.38628357979235,210.30786088317433,60.054485625029955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.87889831438108,338.47898690336257,327.9634766980082,609.1922311922975,642.724644073264,466.29950804580886,64.72804571629852,453.3306424052287,267.79212278039773,75.36042421423342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.009933285202756,66.01330403169626,99.54571691266266,153.87541361917644,121.51139076102716,84.35693951902873,85.52532954184588,33.181808003224575,17.058377171934715,0.35060487774182003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.0160400290673,420.61601466933763,585.5909870537823,687.5903523046601,729.1843341497769,712.9440350259064,645.0611312159093,518.4090000962801,319.08382968579355,101.06471181322165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.31831496878843,405.3100760801342,567.1304832738692,664.3394201408978,704.9990414513477,690.5111809102084,621.8104919551361,399.11781399129546,265.572211027344,100.363502057738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.25052531206216,175.60705797939085,298.98775561572984,302.60979397676186,389.3035135414249,367.6884445708022,331.93611993678206,238.81640169811928,146.51446860453174,42.06145501543929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.8991717364867,424.00431644520853,600.896632739997,703.9475197211113,747.4111013445288,734.4422357039483,659.6658600496291,531.7287635175911,331.1183347917068,110.52840738535046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.60008858898144,412.78788938735937,572.6221214132023,670.9991554000587,711.0747281505945,700.0917447749179,633.9615724506409,513.1513914450975,331.00146649912614,112.63174374881244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.198254883992,166.7274109671761,391.0559521241562,485.9281089455503,554.511929608042,543.1786342576123,467.9353712389485,134.012783231285,96.85862489227549,63.91026057122319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.50093667541316,400.40277940370436,561.5222697449449,731.6379824879917,731.0539339280778,669.8307653772417,544.6976291581714,343.7365955545452,120.92704929812416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.80321161513416,370.1420929090171,553.6941444629667,739.5829760625506,624.9650571458457,702.5453931131328,689.693395765133,535.701113853376,207.0364273998841,100.71410693547979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.11623354345815,135.53177813184394,102.11623354345815,153.87541361917644,101.88249695829695,425.4064430531868,387.43420666611314,281.2284615913004,97.67641003735079,13.43633881090268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.594388696816968,49.071795152342155,76.76255082221176,274.68559462471995,330.65086162138437,153.99228191175703,223.0432828415823,97.20893686702836,59.0029638947934,111.1127488482535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37087829984744,46.03409825421315,178.52817948792813,349.69541396121144,320.7196928789332,401.22085745176867,438.49217698634766,528.8076420090538,341.86728867923335,122.67978078384432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.790021532149076,98.49419518242613,184.25326130943324,686.1882256966818,257.5106420631936,256.1085154552152,290.69245006641813,218.72032762805557,5.374476943763288,114.03357745380188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.040953695911334,275.73711635495647,595.9893360635673,711.4253330283364,751.0331397055608,747.4111013445288,679.1778855597787,552.8763593178913,357.87414412093153,134.94772957192987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.7454691923219,227.48310634768964,454.0315592577234,622.0442285402972,720.5384237227232,761.7820935930873,745.8923993469588,678.1263638295422,554.2781930228808,370.1420929090171,141.8409085132632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.096074070063718,219.30437618796964,437.55752354869173,595.4052875036531,691.6795709330255,732.9232408033895,721.8236820381212,678.8272806820369,537.9210256064297,357.1729343654479,137.51795329973643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.3536827212464,230.52080324581868,454.148427550304,632.2091338679098,708.7379481049602,747.5279696371092,628.0030469469638,595.5221557962337,456.48520759593833,360.4443678487382,77.81407255244831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4674731703224268,128.0542577276076,293.14580550164413,414.30659138492933,471.6739849895722,556.7318413610957,589.2130254148145,391.87373726923136,344.67124899220113,244.30774693446318,82.83794461846978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.608213528924501,206.33551054738945,413.7225428250154,579.7487440367078,680.9303241425101,722.9920720609383,711.8925132956699,649.1506427472638,524.7184233806884,335.79160197998635,129.80669631033885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.72845256799861,43.580449915998265,138.21916305522006,193.36635200382025,206.21864225480886,249.68222387822647,159.01615397777854,137.98542647005885,146.86507348227357,54.563140388686044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.388301775870822,150.72084842846684,268.1427276581395,347.12489733041605,524.9521599658494,599.8451110097603,469.33720494393793,580.5668220847721,219.07093250579737,75.00981933649159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.652765868751693,76.52881423705054,164.9749723844448,290.8093183589988,402.50611576716636,778.4901587902692,751.6174811684639,684.7860990887033,562.8075280603426,379.72265677372656,153.17420386369278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.546237713073936,234.0259733142701,452.629432649745,609.3090994848783,704.9990414513477,738.9989275026365,724.3941986689168,662.4701132655861,544.2301559878489,367.6884445708022,149.08498523532725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.74198449711723,89.0304996102973,372.4788729546514,450.17607721451895,696.2362627317135,732.8063725108087,719.8375068702287,657.2125046144032,539.4400205069887,365.00105964742613,141.7243331236715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.735421958407965,47.3193565696109,232.8575832914529,219.07093250579737,302.49292568418133,415.24153772557435,338.59585519594316,431.9493100197672,212.87837751396984,66.36390890943811,0.11686829258060667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.075686699246927,3.0376968981290022,36.570109779095404,237.1805385049797,164.62436750670298,379.8395250663072,412.0869725348646,272.8162877494081,29.910374519934372,140.2053382231125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.178323308019905,264.2869527119463,500.2993940970978,670.1813702549833,776.0365104520542,814.7096636916227,770.5451652157103,704.0643880136917,579.7490369396967,397.9494239684784,168.24640586773504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.631971646234796,259.1462123533442,476.4644133734212,631.6250853079956,725.7963252768949,763.4179567862268,747.5279696371092,681.9821387757355,563.1581329380845,385.4477385952317,162.28758746106874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.676930837762075,234.61031477717307,368.039049448544,508.3612559642372,616.6697515965337,617.0203564742758,617.2538001564479,370.02522461643645,259.2630806459248,355.42049578271667,155.74472049448826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.941508879354114,144.2945568514781,324.22457004439565,387.0836017883712,471.6739849895722,460.3406896391425,568.0651367115253,422.25158495948824,213.2289823917117,66.71422088419098,66.13017232427687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.219797804342505,177.59352605027215,239.2838748684417,396.4304290679195,550.539579272257,542.9448976724511,499.59818434161417,432.5333585796813,418.2792346237033,242.7887520339042,56.31587187440622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.278288924988395,106.90666192730735,281.81280305420336,290.8093183589988,363.9495379171896,442.93200049245496,514.3197814679147,454.0315592577234,402.15551088942453,291.62710350407406,90.54920160786736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.10978495346009,263.3522992742904,472.2583264524753,621.8104919551361,706.1674314741647,764.3526102238827,741.9197561081849,667.4939853316074,538.2716304841715,352.14906229942636,152.9407601815205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.01678872690094,282.1631150289563,508.94530452415125,672.6350185931984,772.765076968764,811.3213619157518,795.4313747666342,652.3052079379734,598.9104575721045,380.190129944049,182.50052982371304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.497793826341976,257.97782233052703,440.2446155690789,673.8034086160154,763.4179567862268,795.8988479369568,773.1153889435168,689.5765274725524,536.4020307058706,357.1729343654479,153.52480874143458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.0029638947934,26.40520445148294,515.8387763684735,225.96411144713073,276.6717697926124,381.59225655202727,816.2286585921817,728.3668419076904,600.896632739997,403.5576374974029,181.7996129712183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.31238717920155,290.57558177383754,504.9729541883664,654.7588562761882,745.8923993469588,781.8781676631511,769.1430386077319,699.1570913372618,582.6698655452451,404.6091592276394,182.50052982371304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.28473751498646,307.1664857754498,531.0275537621075,694.7172678311545,792.6274144536667,830.2490459629985,811.2044936231713,739.9335809402922,594.0031608956748,415.8255862854885,190.44552339827183,9.69743215729004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.10252266006182,299.6889653712135,520.7457801419146,673.6865403234349,761.6655182034958,766.455653684356,750.6825348278189,681.9821387757355,558.2508362616546,389.65382551617785,175.49018968681014,6.659735259161037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.93413263724466,269.4279859735373,510.230562839549,666.0921516266177,754.3045731888511,784.2149477087853,773.6997304064198,670.4151068401447,551.8248375876548,381.9425685267802,171.28410276586402,5.958818406666322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.32243441311549,295.9500587176008,507.54317791617297,662.8207181433277,753.4867880437756,793.4451995987417,779.8919924952586,711.8925132956699,592.4841659951157,400.2862040141127,182.50052982371304,10.515510205354287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.77956744653504,254.355783969495,507.4263096235923,590.3811225346427,745.3080578840556,773.8165986990007,755.3560949190875,686.655405964015,561.8728746226867,287.77132855788085,175.60705797939085,8.879647012214717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.60769272851323,287.88819685046144,390.12129868650027,451.5779109195085,479.73584685671165,702.8959979908744,759.6790501326143,468.75315638402384,554.511929608042,376.2174867052751,173.6208828114983,7.944993574558786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.74187054840605,225.14632630205537,434.1692217728209,645.7623409713931,740.4007612076259,590.2642542420622,645.4117360936513,557.7833630913321,506.95912935625887,368.039049448544,176.07453114971318,9.931168742451252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.91374526642787,196.05373692719638,196.63807839009937,111.81366570074819,301.09079907620287,408.34806588125207,759.3287381578614,691.2123906656919,574.1408234107722,400.63680889185446,180.1637497780788,12.968865640580256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.94098807894284,308.33487579826686,514.6703863456563,499.01413578169996,751.1500079981413,778.7238953754304,766.9231268546782,702.0782128457993,584.6560407131376,410.33424104914457,187.52469479272338,15.305645686214545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.67989473255548,307.63395894577224,504.38861272546325,642.8412194628557,745.6586627617975,780.5932022507421,759.7959184251947,603.3502810782119,577.2953886014818,393.50960046237117,187.05722162240102,15.188777393633936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51150470973835,301.9088771242672,441.41300559189597,478.099983663572,613.0477132355019,683.3842653837138,610.9446697750287,594.1200291882552,506.95912935625887,249.09817531831237,119.40805439756515,5.958818406666322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.151080495504932,50.70765834548173,80.15055969509366,151.07116040321975,80.9686377431579,53.74535524361072,184.3701296020138,255.40730569973155,19.395157217569004,144.5282934366393,68.58382066249176,0.11686829258060667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37087829984744,150.48711184330563,240.80286976900064,225.61379947237782,337.66120175828723,274.68559462471995,258.32842720826886,282.0462467363757,271.7647660191716,83.88946634870629,38.790021532149076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.370992248558615,60.87256367309418,227.24936976252846,329.1321596238144,555.5637442412675,762.483303348571,615.735098158878,598.442984401782,559.652962869633,244.30774693446318,117.30501093709208,7.010340136902856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.86867212618941,112.74831913840414,346.30711218534066,549.3711892494398,780.5932022507421,812.6066202311498,804.0775780966768,742.3872292785071,620.7589702248995,227.83371122543147,114.96823089145781,9.46398847511775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.84817080666146,374.9322283898773,593.8862926030941,749.8647496827435,835.8572594919231,865.1835854519433,850.3451200330622,770.8954771904632,639.1026057122319,449.3579991664549,210.30786088317433,22.90032728602043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.32917590610249,361.4958895789745,564.6771278386433,703.363471161197,780.2425973730005,801.6239297584619,795.6651113517955,717.2669902394331,591.6663808500405,417.2277128934668,202.7134721863573,21.84880555578389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.81018100554355,351.3312771543512,546.6838043260639,709.6723086396272,793.094594721,438.375308693767,812.3728836459885,737.1296206273247,615.8519664514588,423.41997498230535,207.50390057020653,26.054892476730046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.0577424228123,345.13872216252366,543.1786342576123,683.5008407733055,367.2209714004798,625.1987937310067,636.6489573740171,478.91806171163637,305.88122746005206,237.998616553044,117.42187922967271,11.099558765268398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.20260222574147,29.209457667439647,32.013417980407446,108.42536392487742,241.036313451173,330.5342862317927,425.1727064680256,335.44129000523355,331.93611993678206,157.38058368762785,78.98246257526543,5.024164969010392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.140740358602074,22.082249237956184,82.72107632588916,128.40486260534942,132.9615544040374,142.0746450984244,97.67641003735079,110.29496370317815,94.9890251139747,51.87604836829888,23.951849016256965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.219911753053679,2.103043460473073,37.03758294941783,62.391265670664225,110.64527567793108,79.44964284259895,94.8721568213941,57.01678872690094,116.37035749943618,96.3911517219531,46.61814681412727,1.1683900228171429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.53526282704864,345.2555904551042,531.6118952250106,662.2363766804248,415.8255862854885,359.9771875814046,482.42323178008775,379.02173992123187,599.8448181067714,197.5727318277553,203.88186220917453,27.34015079212779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.16827607410597,172.6862293738424,347.12489733041605,397.9494239684784,347.35863391557723,378.9048716286512,445.3856488306699,382.293173404522,512.6842111777639,293.49641037938585,150.48711184330563,20.913859215139038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.2053382231125,366.05258137766265,500.6497060718506,586.8762453691802,685.8379137219288,717.7344634097556,689.1090543022299,627.0683935093076,511.86613312969973,301.4414039539448,153.52480874143458,22.432854115698003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.64864642442458,314.41056249751387,397.01477053082255,446.67061424307883,468.5194197988626,521.0963850196562,629.6386172371142,534.8833287083007,308.91892435818113,170.5831859133693,84.70725149378164,8.996515304795325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.9479574693522,162.87192892397175,257.7440857453659,692.0301758107672,764.8200833942053,798.4693645677522,776.6205590119686,712.8271667333258,593.30224404318,408.8152461485857,97.79327832993141,28.74198449711723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.78938678302663,351.56472083652335,325.8604332375352,454.61590072062654,583.3710753007288,763.6516933713881,739.2323711848088,674.0371452011767,563.0412646455038,400.40307230669333,116.60409408459738,16.707772294192893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.951849016256965,121.62796615061885,212.41090434364742,231.45545668347458,340.93263524157743,491.88692735221656,539.0894156292469,523.31629677271,593.30224404318,279.1254181308273,90.78293819302857,11.917343910343716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.61402736980014,394.7948587777688,594.7043706511582,733.7413188514537,814.1256151317086,845.2043796744601,823.0052621439235,749.8647496827435,626.951525216727,446.67061424307883,222.34236598908763,33.181808003224575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6358631931395695,161.00232914567096,383.9287436946726,576.8282083341483,692.2639123959285,772.6482086761835,802.5585831961179,810.5035767706768,712.2431181734115,593.1853757505994,422.95279471497184,215.4488941447653,34.35019802604173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.958818406666322,168.59701074547684,395.61264392284414,585.0066455908793,717.1504148498414,789.472849262957,811.5550985009131,792.1599412833441,726.2635055442287,611.1784063601899,438.02470381602524,225.02945800947484,36.570109779095404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.322955213526752,145.4629468742952,280.7612813239669,423.7705798600472,476.4644133734212,592.7179025802769,509.06217281673185,668.1949021841021,362.66427960179186,379.1386082138124,414.0731477027572,202.94720877151855,33.064939710643976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.59712469418804,207.73763715536774,193.24977661422847,213.57929436646455,339.17990375585725,442.347659029552,263.5860358594516,247.11200015041985,253.8883107991726,157.61402736980014,47.78653683694441,19.51202551014961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.979091828771935,161.35293402341281,152.9407601815205,729.5349390275186,829.781865695665,866.1182388895993,822.0706087062674,754.8886217487651,632.9100507204047,452.51256435716436,223.74419969407703,36.68697807167601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.20260222574147,186.12256818474515,428.9113202186493,641.3225174652856,785.3836306345913,870.3246187135343,896.8466914575978,868.1044140574918,786.7854643395808,638.2848205671565,337.54433346570664,184.60357328418613,39.491231287632715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.786943688644502,186.7066167446592,421.5506681069935,619.3571365199101,753.2530514586143,831.8849091561382,857.1217235848038,831.0671240110628,756.8750898196464,631.0407438450926,439.5436987165842,228.30089149276498,40.54275301786926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.240592026859396,191.9645182988308,423.65371156746664,608.2572848516528,734.0916308262068,805.0122315343327,826.5104322123748,800.5724080282254,730.9370656354971,615.150756695975,441.9973470547991,228.65149637050686,39.491231287632715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.408689146687614,188.45934823037936,417.3445811860474,606.8554511466633,734.9097088742708,707.2189532044013,839.4792978529549,816.4623951773427,747.4111013445288,627.0683935093076,437.9078355234446,227.13250146994784,39.958411554966226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.46050377991308,182.50052982371304,402.3892474745858,412.32041621703695,370.02522461643645,416.29305945581086,187.17408991498158,583.9551238606429,728.6002855898628,601.0135010325776,426.4579647834234,214.1636358293676,40.659621310449864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.87616231701004,177.12605287994975,255.40730569973155,456.3683393033577,705.7002512068314,606.8554511466633,811.6719667934938,786.4348594618391,722.758335475777,610.0100163373729,441.2961372993153,225.14632630205537,41.24366987036397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.796990922558432,180.28061807065936,387.7845186408659,461.8596845397016,561.7560063301062,246.64452698009742,530.9106854695269,671.5834968629617,562.5737914751815,327.3794281380941,212.41090434364742,99.31198032750144,37.97223638707376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.408689146687614,30.611584275418004,123.0300927585972,160.06767570801503,197.9230438025082,376.56809158301695,558.1339679690741,331.23491018129846,311.72317757413776,188.22561164521812,157.38058368762785,94.8721568213941,41.24366987036397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.216427057849002,64.37773374154563,413.37193794727347,439.6605670091648,523.1994284801293,555.2131393635257,523.6669016504517,589.3296008044061,526.3539936708388,492.7047124972919,341.1663718267387,219.88871765087268,44.7488399388154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1683900228171429,10.865822180107184,44.16479137890129,68.11634749216934,70.56999583038423,112.63174374881244,139.0369482002954,324.2248629473845,285.66828509740776,216.50041587500192,140.08846993053191,40.07527984754683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.274804229783722,206.68611542513128,432.41649028710066,602.2987593479752,721.0058968930458,791.926204698183,814.2424834242893,790.6412392857741,727.315027274465,610.7109331898674,443.98352222269165,235.31123162966784,45.56662508389073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.72845256799861,206.8026908147229,419.3307563539398,590.0305176569009,709.0882600797133,646.2295212387263,808.0499284324617,777.3214758644632,713.1777716110678,595.9893360635673,133.8962078416933,231.80606156121644,47.43622486219151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.546237713073936,213.69616265904517,445.6190925128422,634.896225888297,765.8716051244419,841.4654730208475,862.9636736988896,739.2323711848088,585.2403821760406,645.6454726788122,461.8596845397016,199.9095118733896,47.55309315477211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.181808003224575,215.4488941447653,445.0350439529281,632.6766070382323,763.1842202010657,840.0636393158583,862.6130688211477,840.2970829980304,767.5071754145926,643.5424292183392,465.0142497304112,148.15033179767133,48.487746592428046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.583934611202935,216.26667928984062,429.3787933889718,621.1095751026412,748.6963596599263,822.4209206810203,843.6853847739012,820.0841406353862,746.3595796142923,421.7844046921548,440.828957031982,233.0913198766142,51.87604836829888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.4532414865148,217.66880589781903,430.78091999695005,602.1818910553948,719.9543751628092,787.0192009247421,805.9468849719887,702.4285248205521,722.1742869158627,604.5186711010291,442.2307907369713,240.56884028085054,53.04443839111601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.271319534579035,222.45923428166822,435.5710554778104,621.6936236625554,744.7240093241415,814.008746839128,838.6615127078796,816.111790299601,568.9997901491812,631.1576121376731,456.6020758885189,240.2185283060976,51.99291666087946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.62860089974129,82.13702776597505,265.2216061496022,453.564086087401,570.9862582200626,609.4256748744699,641.3225174652856,764.9369516867861,696.5868676094552,583.604518982901,424.00431644520853,226.5484529100337,50.70765834548173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.97223638707376,147.6828586273489,320.13535141603006,437.79096723086406,415.3581131151661,718.785985139992,368.1559177411247,697.2877844619501,450.64325748185263,414.0731477027572,241.73723030366767,125.95121426713452,40.54275301786926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.333295350429607,72.90677587601851,347.35863391557723,256.8094323077099,500.53283777927004,581.9686557897613,593.4191123357607,285.31768021966593,279.94320327590265,280.41067644622507,202.59660389377683,115.31883576919962,34.35019802604173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42588472528866,106.78979363472672,308.10113921310574,427.62635480624044,283.09776846661225,644.2433460708339,682.7999239208108,528.2235934491397,463.96272800017465,304.59596914465436,213.3458506842923,109.36001736253333,36.219797804342505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1683900228171429,108.7759688026192,25.82115589156883,39.72496787279394,152.5901553037787,307.98427092052515,397.3653754085642,314.1768259123527,282.63058819927875,321.53747802400846,260.78178264349486,147.91659521251012,42.52892818576173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.74134974799478,138.21916305522006,132.49408123371495,521.0963850196562,439.6605670091648,258.0946906231076,329.01529133123375,214.8645526818623,187.9918750600569,175.95766285713262,44.7488399388154,24.535897576171077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.567031935590824,35.51858804885887,87.86210958748018,330.3002567436426,747.878574514851,809.6857916256012,832.8195625937941,715.2808150715407,749.5141448050018,632.9100507204047,450.9938623595945,246.52765868751686,55.9652669966644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.33318140171843,235.89557309257088,445.6190925128422,607.4394997065774,719.9540822598202,783.8646357340324,800.3386714430643,773.9334669915812,707.4526897895623,595.0546826259113,436.0385286481328,237.8817482604633,53.04443839111601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.09944481655722,233.20818816919478,439.5436987165842,597.2745943789648,703.8306514285305,764.9369516867861,781.4109873958175,760.8474401554314,700.0917447749179,592.8347708728576,437.0900503783692,240.6857085734312,54.91374526642787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.25401000726684,235.31123162966784,443.98352222269165,605.5701928312657,717.6175951171748,780.2425973730005,796.9503696671933,807.6993235547199,710.8409915654332,604.1680662232873,446.67061424307883,246.17705380977506,57.01678872690094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.188663444922774,234.0259733142701,438.1415721086058,595.0549755289002,707.3358214969818,767.7409119997536,783.5140308562906,708.1536066420572,697.4046527545306,589.095864219245,431.36496855686414,238.46579682037742,58.30204704229869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.6561366152452,232.74071499887242,422.71905812981066,610.1268846299536,722.8752037683577,701.7276079680572,810.8541816484184,784.4486842939467,716.0986002166161,606.5048462689215,433.00083175000384,239.63418684319458,58.65265192004051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.33318140171843,196.2874735123576,370.37582949417833,529.2751151793763,380.190129944049,408.4649341738328,703.363471161197,692.7310926632622,635.714303936361,469.454073236