51847,426.6914084655957,209.84068061584082,59.93791023543826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.03061355900847,208.20481742270127,344.2040687248677,471.440248404411,485.9281089455503,590.1473859494813,658.0302897594786,624.4978768785121,497.9626140514636,288.58940660594516,209.13947086035716,149.78590208782197,43.229845038256435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.968865640580256,149.78590208782197,277.72329152284897,372.011399784329,528.5739054238926,559.1854896993106,626.6009203389851,740.2841858180342,670.2982385475641,565.7283566658908,413.6056745324347,226.66532120261436,62.625002255825436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.594274748105796,130.74134974799478,271.7647660191716,390.2381669790808,362.1970993344584,375.16596497503855,560.4707480147083,535.2336406830535,605.6870611238463,488.73236216150696,419.68136123168165,233.441924754356,64.84491400887914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.31587187440622,232.5072713167001,435.33761179563805,598.6767209869433,558.8351777245578,751.5006128758832,766.105048806614,741.8028878156042,676.7242372215637,297.0015804478374,425.2895747606062,234.84375845934542,64.14399715638442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.68000868126666,230.4039349532381,429.26192509639117,352.84997915192116,603.4668564678035,774.1669106737535,793.3283313061612,741.3357075482708,579.5153003545355,455.43368586570176,343.2694152872116,185.88883159958388,48.721483177589256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.532412880966405,8.879647012214717,125.4837410968121,247.11200015041985,558.8351777245578,380.65760311437134,331.58551505904035,511.165216277205,517.1240346838712,269.31111768095667,182.38366153113242,130.04043289550006,67.76603551741646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.87256367309418,260.54833896132254,483.70819719249664,654.2913831058659,771.0126383860327,836.4416009548261,850.4619883256427,819.1494871977301,748.8132279525073,631.9753972827485,467.5847663612067,255.75791057747338,68.58382066249176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.989431965674804,250.61687731588242,450.4095208966913,608.6078897293945,714.9302101937986,774.5175155514953,790.2906344080322,771.3629503607857,702.6622614057133,598.2092478166209,442.1142153473797,250.0328287559683,68.35008407733056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.583934611202935,246.76139527267804,445.0350439529281,602.1815981524057,712.3596935630034,773.3491255286783,789.122244385215,555.4465830456978,707.4526897895623,595.2884192110727,440.2446155690789,247.46231212517282,67.41543063967464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.87256367309418,238.81640169811928,431.36496855686414,583.604518982901,689.2259225948105,747.9954428074318,763.7685616639689,660.7176746828546,689.4596591799718,141.95777680584382,223.3938877193241,245.47613695728032,72.08899073094321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.67652398606197,195.23595178212102,426.574540173015,576.94478372374,680.1128319004238,738.9989275026365,655.1094611539303,498.78039919653884,193.0160400290673,519.6942584116779,337.1937285879648,242.08783518140945,73.49082443593262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.09247542614787,234.61031477717307,425.1727064680256,576.8279154311593,682.7999239208108,742.8544095458408,414.0731477027572,750.2153545604854,677.6588906592198,574.7248719706863,425.2895747606062,207.0364273998841,71.73838585320136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.27439737808362,239.2838748684417,440.9458253245625,599.961979302341,709.9063381277773,772.765076968764,790.2906344080322,770.8954771904632,706.0505631815843,596.4568092338898,429.1450568038105,246.52765868751686,72.32243441311549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.97560713356727,236.5964899450656,425.5230184427785,593.8862926030941,708.8548163975411,771.0126383860327,787.8369860698174,765.2872636615386,699.9748764823372,573.2061699731162,423.65371156746664,244.30774693446318,72.90677587601851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.25749470247151,228.76836466308743,387.7845186408659,520.0448632894196,677.7757589518005,683.2673970911333,625.3156620235875,689.8099711547247,584.4225970309652,521.6807264825592,379.25547650639305,240.45197198826992,73.84142931367445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.4943091311373,200.02638016597015,418.7464148910369,564.9105715208158,665.7415467488761,721.7071066485295,741.1019709631095,721.9405503307016,398.41689713880083,463.96272800017465,414.18972309234886,201.19447728579846,76.99599450438406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.24704061685748,229.9367546859046,411.5026310719617,558.1339679690741,661.6523281205107,720.655292015304,740.634497792787,719.136297114745,656.3944265663389,484.40940694798,383.69530001250035,183.7857881391108,69.6353423927283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.89992043432034,234.49344648459248,367.92218115596336,479.8527151492923,602.415334737567,519.2270781443443,541.1924590897198,576.3607351638259,513.0345231525168,508.127519379076,374.4650481225439,146.1641566297789,71.62151756062076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.44627209610545,224.09480457181888,363.01488447953363,494.80804886075384,603.5840176633731,653.4735979607905,704.0643880136917,657.4459482965755,601.7144178850723,581.3846072298472,434.63640204015434,253.1873939466779,71.85525414578198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.821041942857654,183.435183261369,363.48235764985606,492.47126881511963,573.4396136552887,625.7831351939097,672.9856234709401,630.4566952851785,621.6936236625554,510.69774310688246,336.843123710223,224.91258971689416,73.14051246117974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.93791023543826,225.96411144713073,325.8604332375352,481.72202202460403,544.3473171834185,468.63628809144325,248.98130702573172,452.629432649745,567.9485613219335,456.71894418109946,357.1729343654479,223.51075601190476,74.19203419141627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.92408540333073,220.2393225286145,389.18664524884423,488.61549386892636,600.4291595696748,626.2503154612434,678.8275735850258,611.528718334943,541.8936688452036,433.4680120173372,341.86728867923335,217.90254248298027,29.56006254518147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.54960845956745,236.01214848216256,420.9663266440905,567.4810881516113,668.5457999648329,725.9131935694757,742.5040975710878,723.2258086460995,663.5216349958224,566.3126981287941,425.1727064680256,249.33191190347358,80.033984305502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.06831045713749,234.61031477717307,414.8909328478325,560.9382211850308,662.3532449730052,718.551955651842,350.27946252112565,399.3515505764567,495.7427022984098,560.0032748443859,415.3581131151661,244.65835181220498,74.30890248399687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99947919958873,128.28799431276883,405.77754925045656,549.0205843716982,650.2021644775002,549.2543209568594,512.5673428851833,320.6028245863525,77.4634676747065,260.66491435091433,286.83667512022487,202.47973560119613,75.82760448156691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.508133963244845,240.6857085734312,433.9354851876597,586.8762453691802,693.5488778083374,754.5383097740123,772.6482086761835,647.3979112615436,698.6899110699285,591.5495125574597,445.15191224550864,262.4176458366344,80.9686377431579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42925547178217,232.39040302411945,411.85323594970345,555.096271070945,655.810085103436,712.9440350259064,732.8063725108087,716.6829416795192,659.3155480748762,562.8075280603426,309.03579265076166,210.77533405349675,83.88946634870629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.91026057122319,235.42809992224846,266.74060105016116,563.9759180831597,366.6369228405657,728.7171538824434,736.3115425792603,561.8728746226867,663.7553715809837,564.793703228235,428.44413995131583,254.82325713981743,82.72107632588916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.91026057122319,232.97445158403357,414.4234596775101,560.9382211850308,655.6935097138443,537.6872890212685,741.2188392556901,714.3461616338848,657.7965531743173,561.9897429152674,422.3684532520689,252.60334538676378,85.05785637152346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.01330403169626,166.7274109671761,410.21737275656386,551.2404961247519,649.5009547220168,707.3358214969818,724.6276423510889,702.779129698294,646.4632578238878,406.82907098069313,288.3556700207838,240.21823540310868,78.04751623462059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.01330403169626,229.4692815155821,405.6606809578759,550.4227109796765,651.9546030602316,387.43391376312417,517.3574783660437,113.56639718646838,625.1987937310067,559.3023579918911,435.6879237703909,259.37994893850544,80.38429628025489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.6111774237179,230.4039349532381,413.2550696546928,558.3677045542353,661.5354598279298,498.31292602621636,747.9951499044428,593.30224404318,281.81280305420336,30.027242812514967,45.917229961632536,42.412059893181116,24.886502453912893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.6111774237179,230.63767153839925,408.1143292960908,554.3953542184503,657.4459482965755,617.0203564742758,320.7196928789332,479.8527151492923,667.611146527177,563.1581329380845,426.1073599056815,219.88871765087268,89.4976798776308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.803846364256614,225.61379947237782,400.98741376959634,442.93200049245496,651.1368179151561,457.6535976187553,288.1219334356227,435.1038752104768,555.6803196308591,367.92218115596336,100.71410693547979,6.425998673999825,82.83794461846978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.6111774237179,227.9505795180121,409.16585102632735,557.9002313839128,651.4874227928981,511.6326894475274,365.00105964742613,539.2062839218274,563.3915766202567,563.6253132054179,413.37193794727347,109.59375394769451,49.773004907825786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.4943091311373,228.65149637050686,407.53028073617673,553.8110127555474,656.7450314440807,479.3852419789698,166.7274109671761,639.1026057122319,579.048120087202,423.06966300755255,50.123316882578685,87.86210958748018,63.55965569348138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.84154326238561,144.17768855889747,120.34300073821005,130.97508633315599,217.90254248298027,310.0873143809983,599.8448181067714,526.2371253782583,159.36675885552037,30.377847690256797,135.76551471700515,98.49419518242613,59.353568772535226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.85873884098665,228.30089149276498,408.34806588125207,557.4330511165792,649.384379332425,582.5529972526647,732.1054556583142,709.7894698351967,651.9546030602316,557.9002313839128,432.8839634574232,261.1323875212367,85.64219783442648,0.8177851450753229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.264350144169704,228.30089149276498,415.3581131151661,567.4810881516113,677.5423152696281,539.9072007743222,675.9064520764887,518.0586881215272,609.3088065818893,545.1651023284936,438.95935725368116,258.56187089044107,94.7552885288135,0.8177851450753229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408575197976454,226.78218949519496,404.4922909350589,509.9968262543878,649.8515595997585,627.3018371914799,601.0135010325776,672.167545422876,462.32715771002404,482.7735437548406,432.76709516484254,263.23543098170967,85.52532954184588,0.9346534376559296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.33974394042769,235.0774950445066,421.31693152183226,566.8967466887083,605.6870611238463,637.9342156894147,782.3456408334736,756.1741729671518,697.7549647292834,599.8451110097603,443.3991807597885,269.7782979482902,84.00633464128691,1.7524385827312523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.74535524361072,189.86147483835774,342.3344689465669,496.9110923212269,584.7729090057181,636.5320890814364,672.4012820080371,716.6826487765303,656.8618997366614,564.0927863757403,429.7293982667135,261.4829923989785,86.69371956466303,0.7009168524947161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.01678872690094,210.65846576091613,339.88111351134086,327.9634766980082,278.42450127833257,454.4990324280457,620.87583851748,454.4990324280457,576.0101302860842,465.8320348754865,363.2486210646948,90.89980648560915,74.42577077657748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.264350144169704,174.43866795657368,411.9701042422841,201.8956870412821,74.77608275133038,54.796876973847255,224.09480457181888,421.31693152183226,714.5796053160569,516.5396932209683,333.3382465447605,237.53114338272155,96.04054684421124,1.8693068753118591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.57696522079358,210.54159746833557,322.93960463198675,582.6698655452451,676.9579738067251,775.5690372817318,645.6454726788122,569.5841316120843,312.65783101179375,388.48543549336057,201.42821387095958,86.3431146869212,0.9346534376559296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.99291666087946,225.02945800947484,341.7504203866528,551.0067595395906,650.319032770081,710.1397818099497,648.3328576021886,615.5013615737167,663.0541618255,561.7560063301062,428.67787653647696,263.11856268912913,89.14707499988899,1.7524385827312523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40509050277178,222.8095462564211,403.20703261966105,549.4880575420207,654.875724568769,720.0712434553897,739.4661077699701,435.4541871852297,677.0748420993057,572.972433387955,415.5918497003272,268.0258593655589,89.26394329246959,2.803960312967789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.31587187440622,221.75802452618458,406.01128583561785,477.9834082739804,365.46853281774855,145.93042004461762,768.4421217552373,725.5625886917337,698.6899110699285,489.6670155991629,145.4629468742952,209.13947086035716,90.08202134053384,2.803960312967789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.53578362745991,218.72032762805557,400.63680889185446,551.2404961247519,664.1059764587253,726.6141104219704,747.2942330519479,117.5387475222533,85.87564151659876,264.63755758968813,341.04950353415796,187.7581384748957,63.32621201130909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.24018517515929,219.07093250579737,402.2723791820052,553.9278810481278,662.0026400952635,155.51098390932708,139.2706847854566,133.07812979362905,247.46231212517282,321.53747802400846,343.1525469946312,261.24925581381734,89.96515304795322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.75232463402008,200.7272970184649,384.5130851575757,550.890184149999,465.24798631557235,201.8956870412821,542.0105371377842,560.4707480147083,443.3991807597885,455.0830809879599,220.1224542360339,265.10503076001055,50.59079005290111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.74187054840605,125.95121426713452,323.29020950972864,429.6125299741328,24.41902928359047,56.31587187440622,80.38429628025489,172.9199659590036,367.10439601088814,551.2407890277408,353.90150088215773,12.151080495504932,91.01667477818977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.68000868126666,216.50041587500192,394.7948587777688,543.0620588680207,643.075248951006,731.2876705132387,752.4352663135389,703.4800465507888,649.0337744546831,480.55363200178687,422.60218983723007,258.67873918302183,100.2469266681463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.601130189803975,208.32168571528192,378.4373984583288,535.9348504385373,649.2675110398444,562.5737914751815,614.0992349657383,724.3941986689168,662.3532449730052,561.1716648672029,412.55415280219836,253.42113053183914,86.81058785724363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.78305214173973,210.0744172010021,382.0594368193608,526.7045985485807,564.209361765332,647.6316478467048,624.2641402933509,616.3191467187921,553.5772761703861,482.07262690234586,371.77766319916776,252.13587221644138,94.7552885288135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.44627209610545,205.9849056696476,373.8807066596408,515.0209912233983,624.7316134636734,523.31629677271,436.6225772080469,701.6107396754767,106.90666192730735,168.94732272022978,189.86147483835774,262.65138242179563,88.21242156223306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.796876973847255,207.0364273998841,377.2690084355117,519.2270781443443,623.2126185631142,685.3701476486174,464.5470694630777,436.0385286481328,651.9546030602316,552.7594910253107,422.3684532520689,262.88482610396795,100.1300583755657,0.7009168524947161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.64231178313766,210.30786088317433,388.13512351860777,536.6357672910319,642.4909074881027,703.4803394537777,654.875724568769,619.2402682273295,379.8395250663072,492.8215807898725,392.45807873213454,247.5791804177534,98.02701491509262,0.7009168524947161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.6561366152452,199.32517041048652,314.52713788710565,476.4644133734212,588.745552244492,566.8967466887083,584.5391724205571,425.7567550279397,518.2924247066884,436.6225772080469,381.35851996686614,247.22857554001155,34.11675434386943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.61855366582736,66.9479574693522,187.7581384748957,217.43506931265784,444.4507024900249,619.9411850798242,578.4637786242988,575.3092134335894,523.0825601875487,401.5714623295103,279.1254181308273,212.87837751396984,81.90329118081385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.17483861281523,130.74134974799478,202.47973560119613,350.51319910628683,532.3128120775051,536.5191919014403,501.0003109495925,624.9650571458457,617.2538001564479,462.0934211248628,367.2209714004798,189.86147483835774,67.41543063967464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.697318208578864,199.79264358080897,367.3378396930604,511.165216277205,466.76698121613134,542.4777174051177,235.89557309257088,670.7657117178867,595.4052875036531,432.41649028710066,110.76214397051169,48.83805856718094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.824526638062345,200.02638016597015,367.6884445708022,515.6050397833123,629.1714369697808,387.2004700809519,632.6766070382323,638.8688691270706,407.2965441510155,508.8284362315706,331.70238335162094,221.64115623360402,63.67652398606197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.78653683694441,202.83034047893798,382.52690998968325,469.92154640684095,545.1651023284936,575.6595254083422,469.8046781142604,446.3203022683258,555.4465830456978,563.7421814979987,381.47538825944673,248.7475704405705,97.32580515960899,0.7009168524947161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.188663444922774,200.61042872588433,376.1006184126945,526.1205499886665,634.1953090358022,698.9236476550897,635.8311722289417,715.514551656702,658.9649431971344,567.5979564441917,431.9493100197672,263.46916756687096,89.3808115850502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.37087829984744,199.79264358080897,328.66468645349187,453.564086087401,422.60218983723007,173.85461939665956,114.96823089145781,283.09776846661225,556.615265971504,407.8805927109297,335.67502659039474,261.71643608115073,71.9721224383626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.594274748105796,140.78938678302663,382.877514867425,217.78567419039962,516.3059566358071,513.2685526406669,120.81018100554355,175.72392627197135,335.3244217126529,325.51012126278226,259.73026091325835,144.7620300218005,28.274804229783722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.38133238546147,148.85124865016604,53.979091828771935,144.8786054113922,173.85461939665956,329.83307647630915,344.5546736026094,382.52690998968325,404.2585543498976,408.69837785600504,51.408575197976454,129.33922314001643,80.50116457283548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.656250563956359,118.35653266732865,178.64504778050872,298.1699704706545,681.8652704831549,572.972433387955,747.0607893697759,493.4059222527755,309.7370024062453,541.4261956748811,440.2446155690789,266.85746934274175,93.00284994608224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.1406264098909,204.4662036720776,398.5334725283925,573.4396136552887,689.8099711547247,303.3107108292565,630.1060904074368,741.6860195230237,681.8649775801658,589.4464690969868,449.007394288713,203.64812562401332,85.29159295668468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.52892818576173,201.19447728579846,385.91521176555415,538.9725473366664,646.2295212387263,710.9575669550252,510.69774310688246,722.0574186232823,447.4886922911429,574.3745599959334,433.2342754321761,262.53451412921504,94.6387131392218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.865708231396006,195.82000034203514,319.08382968579355,479.3852419789698,564.793703228235,631.2744804302538,716.2154685091967,698.9233547521006,321.65434631658906,420.3822780841765,425.63988673535914,258.21155891568833,82.37076435113626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.229845038256435,192.5485668587449,368.389361423297,519.9279949968392,628.5870955068776,693.1985658335844,715.514551656702,709.6726015426161,654.875724568769,563.5084449128374,429.26192509639117,259.0293440607636,91.95132821584568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.55657784997679,193.9506934667233,380.190129944049,535.3505089756342,477.8665399813997,257.7440857453659,745.6586627617975,720.0712434553897,691.6795709330255,596.1062043561477,454.148427550304,268.0258593655589,85.64219783442648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.70080290378354,193.132908321648,354.6027106376413,370.7261414689312,172.80309766642299,440.9458253245625,634.3121773283827,574.491428288514,475.1791550580237,472.72550671980866,321.53747802400846,217.43506931265784,84.82411978636225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.36402285814926,157.96463224754197,327.02882326035234,490.7188302323883,541.8936688452036,632.3260021604904,733.2738456811313,614.3329715508996,565.7283566658908,523.0825601875487,428.67787653647696,223.8610679866576,80.6180328654161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.532412880966405,192.43169856616433,383.3446951347586,538.0378938990103,647.2813358719519,711.4250401253476,512.6842111777639,92.88598165350164,320.95342946409437,549.3711892494398,453.0969058200674,234.7271830697537,82.83794461846978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.505056119740246,152.35641871861748,315.8123962025033,414.5403279700906,569.9344435868372,360.67810443389936,297.93623388549327,422.017848374327,468.05223953152915,398.5334725283925,264.8712941748493,119.6417909827264,48.487746592428046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.46050377991308,131.0919546257366,143.9442448767252,151.77237015870338,436.6225772080469,372.4788729546514,380.77417850396307,572.1546482428797,538.6222353619133,513.5019963228392,302.84353056192316,126.53526282704864,82.60420803330857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.81767119636415,188.34247993779877,277.02237467035417,276.55490150003186,654.7588562761882,535.8179821459566,532.1959437849247,727.315027274465,667.6108536241878,575.8932619935033,305.1803106075574,193.83382517414262,26.87267762180536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.11675434386943,188.45934823037936,372.8291849294043,527.522383693656,637.2332988369201,700.7929545304014,723.4595452312607,706.9852166192401,261.1323875212367,572.2715165354604,425.5230184427785,254.23891567691442,82.48733974072795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.546237713073936,186.47317306248686,373.17978980714616,526.4708619634195,634.5459139135438,698.6899110699285,554.0447493407083,738.0642740649803,651.9546030602316,562.2231865974396,427.74293019583223,253.8883107991726,71.03746900070665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.443194252600865,146.9819417748542,372.2451363694903,527.7561202788172,639.3363422973931,702.6622614057133,725.0951155214112,708.6210798123798,653.4735979607905,416.1761911632302,424.1208918348002,248.1635218806564,81.20237432831912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.642425731848828,98.84480006016796,318.49978112587945,299.6889653712135,459.8735093718092,571.6871750725574,243.72369837454903,223.62733140149638,288.1219334356227,494.34057569043136,435.4541871852297,252.9536573615167,82.72107632588916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.611584275418004,182.26679323855183,372.36200466207083,532.3128120775051,639.3363422973931,559.8864065518053,738.0642740649803,508.8284362315706,390.47190356424204,458.3545144712501,427.50948651365997,249.33191190347358,72.67303929085729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.8450279575903,182.14992494597126,373.17978980714616,529.9760320318709,640.6213077098021,546.8006726186445,543.5292391353543,345.95650730759894,241.6203620110871,287.5375919727196,373.530394684888,245.35956156768864,78.74872599010423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.546237713073936,179.69656951074523,365.58540111032914,523.31629677271,639.4529176869847,705.4665146216701,513.268259737678,718.551955651842,465.0142497304112,515.6050397833123,308.4517440908476,148.96811694274663,53.3947503658689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.9618962501709,179.46283292558402,366.6369228405657,523.7837699430323,635.714303936361,596.4568092338898,618.188453594104,583.7213872754817,530.7938171769464,560.3538797221277,418.7464148910369,243.84027376414082,76.64568252963116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.93802418414944,152.5901553037787,341.6335520940723,514.787254638237,548.6702723969452,605.5701928312657,499.24787236686126,712.7102984407452,650.319032770081,553.3435395852248,407.8805927109297,224.32854115698,61.69034881816951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.539382271375755,137.05077303240293,272.4656828716663,508.59469964640954,626.8346569241463,698.3393061921864,727.899368737368,604.4018028084482,623.2126185631142,517.1240346838712,330.65086162138437,215.68263072992653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.068717308837577,132.26034464855374,289.9915332139234,416.1761911632302,506.6085244785169,539.5568887995694,481.4882854394429,158.0815005401226,266.9743376353224,161.1191974382516,280.5275447388057,237.99832365005506,73.49082443593262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.508540814944936,179.57970121816464,373.530394684888,536.9863721687738,652.3052079379734,574.0239551181918,571.9209116577185,433.8186168950791,680.5800121677572,575.0754768484281,430.6640517043695,246.99513185783928,66.71422088419098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.93802418414944,178.9953597552616,375.3997015601998,538.1547621915911,451.81164750466974,469.1034683587767,782.4625091260542,758.9781332801197,672.9856234709401,576.1269985786648,433.70174860249847,247.92978529549518,64.4943091311373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.12023903907411,176.07453114971318,370.49240488377,529.3919834719568,642.0234343177802,708.0367383494768,733.8578942410454,638.7520008344901,524.7184233806884,458.58825105641137,272.58255116424687,205.86803737706697,66.83108917677157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.23681442866579,177.7101014398639,374.34817982996316,535.701113853376,650.2018715745113,716.3323368017772,738.6483226248946,721.8236820381212,668.0783267945103,570.4019167571596,425.7567550279397,240.56884028085054,63.32621201130909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.718112431095754,176.7754480022079,374.5819164151245,537.804157313849,649.9687207953282,715.2808150715407,616.0854101336307,310.9053924290625,260.1977340835808,576.1269985786648,393.27586387720976,211.12593893123855,53.51161865844953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.484375845934547,175.0230094194767,372.71231663682363,536.285455316279,649.5012476250056,326.7950866751911,692.8479609558427,728.4834172972821,145.69668345945644,146.74820518969298,333.68885142250235,179.81343780332585,57.36739360464277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.54972240827861,175.2567460046379,375.1662578780274,538.738810751505,675.5558471987467,751.5006128758832,630.8070072599313,482.8904120474212,486.5124504084533,463.96272800017465,183.55205155394958,241.97096688882888,58.30204704229869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.783458993439822,116.01975262169435,150.2533752581444,278.19076469317145,373.17978980714616,485.9281089455503,381.8257002341996,263.5860358594516,191.26330854334716,49.188663444922774,220.1224542360339,1.7524385827312523,24.302160991009863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.944993574558786,37.03758294941783,193.71695688156208,211.59311919857208,328.19721328316945,359.15940243632934,613.9823666731579,409.9836361714027,568.4157415892671,240.2185283060976,120.92704929812416,48.487746592428046,14.604728833719829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.707772294192893,101.29844839838286,149.78590208782197,301.5582722465253,527.4058083040643,586.2919039062772,270.7129513859461,502.51930585015145,101.53189208055514,571.3365701948155,407.2965441510155,155.6278522019077,55.8483987040838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.670075396063893,117.18814264451149,231.80606156121644,491.77005905963586,637.583610811673,388.0182552260271,611.2952746527708,457.88704130092765,410.80142131647796,562.2234795004284,398.3000288462202,194.41816663704566,44.281366768492994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.563547240386146,169.53166418313282,367.2209714004798,532.1959437849247,649.0337744546831,716.6829416795192,742.9712778384213,241.50378662149535,278.2713130151255,221.15405856302365,216.0695555782949,186.9403533298204,47.903405129525005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.446678947805538,170.70005420594998,368.11637583761984,328.4007808604716,330.76626539902037,326.82789180995064,345.48874123428755,355.73302327189833,72.2058590235238,131.79287147823132,241.97096688882888,212.64464092880863,48.13714171468622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.893471844322251,71.50464926804015,224.56227774214128,250.26656534112945,122.67978078384432,62.27439737808362,112.74831913840414,162.05385087590753,209.95754890842144,208.78915888560434,230.7545398309799,206.4520859369811,46.03409825421315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.810815754665967,82.13702776597505,221.40741964844275,349.2282336938781,439.0765184492506,523.0825601875487,477.3990668110773,228.06744781059268,400.2862040141127,353.43432061482423,251.318087071366,126.53526282704864,27.690462766880692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9072966764297865,99.19511203492084,230.17049127106574,244.8920883973662,137.16764132498352,325.9773015301158,320.0184831234495,449.8254723367773,464.3133328779165,534.4158555379782,333.6885585195134,171.40097105844464,24.886502453912893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.123723734278787,112.74831913840414,262.3007775440538,349.34510198645864,474.24450162036766,491.5363224744748,637.8173473968343,603.934329638126,558.2508362616546,490.4848007442382,332.63703678927686,142.3083816835856,29.676930837762075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.87616231701004,173.15370254416482,385.33087030265096,562.106318304859,685.3701476486174,757.2254017943994,652.7726811082957,625.4325303161681,694.0163509786598,494.6911805681732,408.93211444116616,192.43169856616433,38.673153239568464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357167416451077,167.66206440483205,371.07674634667313,541.6599322600423,376.1006184126945,735.9612306045075,552.4091790505579,614.3329715508996,666.2090199191986,413.0216259725206,54.32969670651378,139.5041284676289,37.621631509331934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.254123955978004,165.20870896960605,296.88471215525675,532.4296803700856,646.1129458491348,357.1729343654479,206.68611542513128,458.3545144712501,661.0679866576075,547.2681457889669,394.44425390002704,83.53886147096449,36.92071465683723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.61855366582736,164.3906309215418,362.3139676270389,542.5945856976982,666.0921516266177,737.2461960169162,763.6516933713881,744.9574530063138,678.7104123894565,547.1512774963862,390.8222155389949,199.0914338253253,34.583934611202935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9346534376559296,258.32842720826886,422.0181412773159,613.5151864058242,679.41162214494,704.6484365736056,680.2294072900154,529.6254271541292,367.5715762782215,218.95406421321675,101.88249695829695,25.82115589156883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.295598452300608,152.82389188893987,336.1422068577283,501.2340475347537,358.8087975585874,545.6322825958273,488.8492304540876,703.9475197211113,630.5732706747701,522.6153799202151,373.2966580997267,187.9918750600569,31.429369420493327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.735421958407965,157.84776395496138,355.53736407529726,521.6807264825592,631.0407438450926,588.1612107815889,724.7445106436694,700.325774263068,639.9203908573073,531.7287635175911,377.8533498984146,189.04339679029346,30.8450279575903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.61855366582736,160.8854608530904,359.15940243632934,527.2889400114839,644.8273946307481,538.8556790440856,451.22730604176667,607.4394997065774,647.9822527244468,533.1305972225806,376.2174867052751,157.49715907721955,29.676930837762075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.68390022817143,158.78241739261733,356.82262239069513,524.7184233806884,642.2571709029415,708.7379481049602,386.6161286180487,714.9302101937986,642.140302610361,94.9890251139747,389.3035135414249,188.22561164521812,27.4570190847084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.748953887526577,158.548973710445,359.15940243632934,422.60218983723007,519.4608147295056,391.64029358705915,572.972433387955,517.4746395616131,523.4331650652905,536.5188989984514,374.69878470770516,182.26679323855183,22.90032728602043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.216427057849002,135.76551471700515,292.5617569417301,451.22759894475564,303.0772671470843,441.9973470547991,429.1450568038105,552.408886147569,282.3968516141175,175.2567460046379,204.9333839394111,93.11971823866286,10.39864191277368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.748953887526577,142.42524997616619,315.9295573980729,390.47161066125307,526.0033887930972,222.57580967125983,82.13702776597505,184.95417816192798,469.8046781142604,434.402958357982,199.44203870306717,119.29147900797349,10.515510205354287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.477520404236361,153.75854532659582,264.1700844193657,335.55815829781415,481.13797346469,537.3369770465157,328.7815547460725,98.72793176758735,114.15044574638249,336.7265483206313,245.2424003721191,25.470551013827013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0515217302365365,33.415544588385785,259.49652432809705,232.15666643895824,356.2382809277919,417.3445811860474,569.5841316120843,547.1512774963862,422.017848374327,284.73363165975184,119.75865927530698,12.267948788085539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9072966764297865,62.85873884098665,307.51709065319164,450.40981379968025,430.4303151192083,455.66712954787414,445.2687805380893,349.2279407908892,166.8442792597567,213.69616265904517,130.5079060658225,103.63522844401713,5.725081821505108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.45272068610356,36.33666609692312,210.65846576091613,47.903405129525005,81.90329118081385,530.6772417873547,520.5123364597421,491.18601049972193,310.43791925874,165.67588923693955,14.721597126300432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0515217302365365,106.55605704956552,301.67514053910594,386.4992603254681,508.71156793899,435.80479206297167,610.1268846299536,463.4952548298523,441.17926900673484,384.5130851575757,320.36908800119124,78.2812528197818,2.803960312967789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.154565190709609,146.1641566297789,346.54084877050195,432.65022687226195,444.33412710043336,333.4548219343522,413.9559865071877,409.282719318908,448.77395060654067,400.75338428144613,204.11559879433568,132.26034464855374,4.673560091268572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.94098807894284,126.65213111962927,324.107994654804,394.5611221926075,481.83918322017365,536.7526355836126,403.5576374974029,533.7149386854835,41.594274748105796,26.054892476730046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.024164969010392,149.55245840564967,151.88894554829503,531.3781586398493,641.5562540504468,704.9990414513477,723.692988913433,509.9968262543878,631.7416606975872,358.8087975585874,256.57569572254874,110.06122711801694,6.776603551741644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8557749461932485,149.31872182048846,351.0975405691899,517.0071663912909,613.8654983805773,552.7594910253107,708.0367383494768,674.0368522981877,609.1919382893087,284.85049995233237,284.73363165975184,122.32917590610249,3.2714334832902163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4021266079783559,146.1641566297789,345.60619533284597,510.4642994247103,625.0819254384263,689.1090543022299,529.9760320318709,350.51319910628683,221.05710767368987,325.8604332375352,337.07686029538417,143.1261668286609,3.154565190709609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.11263489954231,348.2932873532332,518.409292999269,637.7004791042534,438.7259135715088,544.6976291581714,45.33318140171843,12.852290250988569,187.05722162240102,189.2774262784436,57.951442164556866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.45260673739236,201.42821387095958,298.28683876323515,645.0614241188982,524.4846867955271,278.5410766679243,277.25611125551546,267.091205927903,397.59881909073664,191.49704512850838,98.02701491509262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.59712469418804,0.8177851450753229,547.7353260563003,513.0348160555059,57.01678872690094,189.62773825319653,371.1936146392536,320.36938090418016,338.2452503182013,253.53799882441967,11.216427057849002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.8065823616277,387.0836017883712,562.5737914751815,707.6864263747239,778.4901587902692,797.6512865196879,769.7270871676462,690.043707739886,557.9002313839128,362.43083591961954,148.0334635050907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.18454400059562,382.52690998968325,557.1993145314182,671.4666285703812,737.596800894658,753.7205246289369,721.2396334782069,647.0475992867907,526.4708619634195,349.5785456686309,140.08846993053191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.31872182048846,357.28980265802846,541.0755907971394,638.2848205671565,699.9748764823372,622.978881977953,593.6525560179329,451.46104262692785,361.1455776042218,283.2146367591929,123.14696105117778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.50442137061782,341.86728867923335,523.31629677271,646.9307309942103,689.693395765133,705.8168265964229,673.9202769085961,599.4945061320186,480.6705002943676,312.19035784147127,120.22613244562943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.4010850071558,341.86728867923335,509.9968262543878,625.4325303161681,685.8376208189399,702.8959979908744,305.6474908748909,538.9725473366664,318.2660445407182,310.20418267357877,109.94435882543634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.59712469418804,230.17049127106574,508.2443876716565,623.4463551482755,465.8320348754865,572.0377799502992,491.77005905963586,545.8660191809886,252.4864770941832,253.65486711700032,109.24344197294165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.96811694274663,366.52005454798507,540.257805652064,661.7691964130911,728.3665490047015,745.5417944692167,741.5691512304431,662.2363766804248,531.0275537621075,336.95999200280363,125.6006093893927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.81006705683237,377.73648160583406,553.9278810481278,675.789583783908,741.9197561081849,756.758221527066,723.5761206208524,645.8792092639735,520.0448632894196,337.3105968805454,93.35345482382408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.20185352790787,365.46853281774855,538.1547621915911,671.8172334481229,739.8167126477118,755.0054900413459,717.2669902394331,638.4013959567483,506.3747878933558,321.65434631658906,111.579929115587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.87889831438108,217.43506931265784,549.1374526642787,670.7657117178867,766.8062585620978,786.3179911692584,752.201529728378,674.0371452011767,535.8179821459566,332.87077337443804,118.12308898515636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.55245840564967,372.59574124723196,549.2543209568594,665.1572052859731,731.2876705132387,745.3080578840556,711.3081718327667,632.5597387456514,502.051832679829,319.9019077338578,110.87901226309229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.39463641715773,213.3458506842923,282.86432478443993,498.1963506366247,556.9655779462569,463.6121231224329,450.29265260411074,466.29950804580886,372.8291849294043,238.69953340553863,78.2812528197818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.83434597455393,134.24651981644624,509.9968262543878,305.7643591674715,727.4318955670456,516.1893812462152,469.68780982167976,636.1814842036946,495.976145980582,300.8573553940306,97.4426734521896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.38778097545955,193.36635200382025,242.7887520339042,321.53747802400846,216.38354758242127,214.51424070710945,290.69245006641813,250.1496970485489,243.2562252042266,83.42228608137279,43.46358162341765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.711143040686395,65.42925547178217,148.15033179767133,346.42398047792136,430.54718341178886,546.4503606438915,593.8862926030941,452.629432649745,385.33087030265096,201.77881874870147,70.80373241554545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.76911336092104,180.74809124098175,347.94297537848036,470.0384146994217,364.0664062097702,495.5089657132486,477.16533022591614,302.3760573916007,266.74060105016116,160.53514887833745,50.59079005290111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.11960428995168,336.2590751503088,508.3609630612482,624.0304037081896,687.3566157194988,133.7793395491127,201.19447728579846,605.9207977090073,463.37867944026056,284.26615848942936,84.35693951902873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.1711260201882,338.59585519594316,512.0998697148608,625.5493986087488,688.2912691571547,700.7929545304014,667.6108536241878,450.4095208966913,455.0830809879599,270.0120345334514,77.6972042598677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.19162733971619,297.118448740418,396.6641656530806,361.4958895789745,451.5779109195085,308.10113921310574,408.34806588125207,301.4414039539448,222.45923428166822,179.57970121816464,80.38429628025489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.7454691923219,98.26045859726491,196.2874735123576,553.2269641956332,714.1124250487236,724.2773303763361,688.525005742316,607.5563679991578,470.3887266741745,284.96736824491313,80.26742798767427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.257608651182682,162.63819233881057,310.78852413648184,644.2433460708339,565.3780446911381,568.0651367115253,687.2397474269181,597.6251992567068,459.8735093718092,273.166599724161,73.95829760625506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.32917590610249,336.843123710223,513.6188646154199,631.8585289901679,688.2912691571547,693.4320095157567,670.6488434253058,571.8040433651379,429.6125299741328,250.3834336337101,63.44278740090078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.40805439756515,329.5993398911478,501.11717924217317,617.6044050341899,681.1640607276713,693.4320095157567,660.3670698051128,576.7110471385787,439.894303594326,255.75791057747338,64.96178230145972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.78630893952206,323.173341217148,511.165216277205,637.583610811673,705.9339877919923,719.3700336999063,684.9029673812839,323.173341217148,459.8735093718092,259.2630806459248,64.84491400887914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.96823089145781,324.692043214718,512.6842111777639,641.4393857578663,682.3324507504883,694.4835312459932,526.8214668411614,394.09364902228515,385.33087030265096,196.17060521977692,51.64231178313766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.26045859726491,298.5205753483963,497.9626140514636,585.9415919315243,582.5529972526647,571.9209116577185,659.3155480748762,424.23776012738085,434.753270332735,165.44215265177831,48.95492685976154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.41839453446804,360.56123614131866,553.3435395852248,685.2535722590256,728.4834172972821,740.634497792787,584.5391724205571,615.8519664514588,470.3887266741745,275.5033797697953,65.54612376436276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.178323308019905,52.10978495346009,310.43791925874,305.6474908748909,439.1930938388424,717.2669902394331,674.3877500789185,588.9792888296532,450.0589160189497,259.0293440607636,59.58730535769646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.73478720928551,332.28672481452395,415.24153772557435,574.841740263267,642.724644073264,604.9858513683625,436.6225772080469,207.50390057020653,239.51731855061402,52.9275700985354,14.721304223311508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.20196747661905,335.2075534200724,517.3574783660437,635.4805673512001,700.7929545304014,713.1777716110678,677.7757589518005,592.0169857277823,452.9800375274869,262.3007775440538,59.353568772535226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51139076102716,350.6300673988676,533.3643338077418,670.8822871074783,732.3388993404865,742.7375412532602,706.0505631815843,603.3502810782119,438.02470381602524,246.0601855171944,52.22636034305178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.43570406178024,338.2452503182013,520.9795167270755,661.7689035101022,731.6379824879917,744.3734044463997,702.4285248205521,610.4771966047065,462.79433797735766,256.8094323077099,56.89992043432034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40509050277178,111.22961714083411,517.4743466586242,645.9960775565543,713.6449518784012,725.5625886917337,686.7722742565958,594.5875023585777,436.6225772080469,245.35926866469967,51.17483861281523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.14010560947963,324.5751749221375,500.2993940970978,633.8449970610493,675.9064520764887,226.78218949519496,662.8207181433277,558.4845728468158,282.5137199066982,227.48310634768964,42.178323308019905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.58341381079168,319.7850394412772,501.4677841199149,629.2883052623612,696.119394439133,707.6864263747239,666.5593318939514,579.2815637693742,417.69489316080035,232.8575832914529,45.33318140171843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.4426734521896,312.1906507444602,492.1206639373778,618.3056147896734,443.3991807597885,350.8638039840286,515.1375666129899,358.4581926808456,404.95976410538134,162.05385087590753,22.54972240827861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.9890251139747,309.50326582108414,391.0559521241562,630.573563577759,695.8859507569607,709.0882600797133,667.9614585019299,577.1785203089012,433.9354851876597,237.64801167530212,43.93105479374009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.796876973847255,185.30478303966976,319.4344345635353,391.40655700189797,491.30287879230247,582.6698655452451,532.1959437849247,452.2788277720032,317.2145228104817,93.35345482382408,10.865822180107184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.542866966580433,73.95829760625506,101.88249695829695,193.36635200382025,222.9264145490017,222.69267796384048,223.1601511341629,157.84776395496138,104.68675017425369,55.9652669966644,43.93105479374009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.20545217182371,345.60619533284597,560.1204360399555,700.7929545304014,779.1910756427638,795.3145064740538,750.0984862679048,643.0749560480169,479.3852419789698,255.75791057747338,47.3193565696109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.38766702674835,349.11136540129746,558.8348848215687,698.9236476550897,774.5175155514953,788.4213275327202,741.6860195230237,635.3636990586194,473.7770284500453,250.5003019262907,44.39823506107359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.9890251139747,318.2660445407182,513.852601200581,642.9583806584252,707.5695580821432,720.7721603078846,685.9544891115205,586.4087721988577,436.0385286481328,223.51075601190476,32.48089115072987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.852290250988569,279.35915471598855,116.01975262169435,623.9135354156091,692.9645363454342,711.8925132956699,683.2671041881446,585.0066455908793,428.3272716587352,220.58963450336742,33.532412880966405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.83794461846978,295.0154052799449,476.69814995858263,613.5151864058242,694.9510044163158,703.7137831359498,661.1848549501882,561.9897429152674,411.85323594970345,210.8922023460774,28.508540814944936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.98246257526543,285.0842365374937,464.19646458533583,583.3707823977397,648.449725894769,657.4459482965755,621.3433116878025,533.8318069780642,392.80868360987625,205.63459369489468,26.87267762180536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.16438452720121,282.27998332153686,460.6912945168845,599.0273258646849,665.8584150414567,679.7622270226817,279.47602300856914,194.41816663704566,391.17282041673667,195.35282007470158,15.773118856536968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.21590625743774,299.33836049347167,495.27522912808746,628.8208320920387,678.5938369998647,690.628049202789,649.384379332425,557.7833630913321,407.1796758584349,209.2563391529378,25.93802418414944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.86907897788952,275.15306779504243,463.6121231224329,403.32390091224164,440.7120887394012,692.6142243706813,433.9354851876597,581.9689486927504,410.1005044639833,211.009070638658,26.52207274406355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.90677587601851,284.5001879775796,487.3302355535286,403.0901643270805,707.8032946673043,510.8146113994631,519.9279949968392,591.4326442648792,297.4690536181598,215.91607441209885,24.185292698429254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.033984305502,302.60979397676186,494.80804886075384,622.1610968328778,692.4976489810898,705.5830900112618,665.8584150414567,571.8040433651379,422.25158495948824,216.73415246016307,26.989545914385968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.78642288823323,307.98427092052515,497.0279606138075,623.4463551482755,690.5111809102084,703.0128662834552,659.5492846600374,562.690659767762,361.9633627492971,187.7581384748957,23.367507553353928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.11286279696468,295.599453839859,484.1756703628189,606.5048462689215,674.1540134937572,685.8376208189399,648.0991210170274,554.9794027783645,407.0628075658543,207.15329569246467,21.615068970622687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.86907897788952,282.5137199066982,471.55711669699167,599.8451110097603,668.195195087091,680.3462755825959,492.8215807898725,270.128902826032,270.2457711186126,188.92652849771287,14.955333711461645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.26097939767618,223.8610679866576,361.9633627492971,469.8043852112715,435.33761179563805,419.0970197687785,398.06629226105906,303.6613157069984,225.263194594636,73.37424904634095,0.11686829258060667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.30204704229869,117.30501093709208,293.4967032823749,466.1826397532284,641.6731223430273,452.86316923490614,454.4990324280457,527.0552034263226,226.19784803229192,190.44552339827183,15.305645686214545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.425998673999825,34.93453948894476,79.33277455001836,192.31483027358368,202.7134721863573,256.8094323077099,353.2005840296631,237.76487996788276,168.83045442764916,13.085733933160865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.7315304115032,260.78178264349486,117.77248410741451,287.6547531682892,273.75094118706403,159.48362714810096,143.71050829156397,104.10240871135063,75.47729250681401,196.40434180493813,10.748953887526577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.302160991009863,136.3495632769193,255.75791057747338,349.92885764338376,290.69245006641813,188.92652849771287,179.81343780332585,130.5079060658225,52.69383351337419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.86222353619133,259.37994893850544,456.7186512781106,261.5998606915591,677.7757589518005,442.93200049245496,289.524060043601,197.45586353517467,398.3000288462202,9.230251889956538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.31587187440622,261.71643608115073,455.90086613303527,591.783249142621,663.6385032884031,680.4631438751766,640.0372591498879,543.5292391353543,395.61264392284414,189.39400166803532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.484261897223384,263.5860358594516,462.67746968477684,591.6666737530294,661.4185915353493,597.9755112314597,414.0731477027572,490.4848007442382,338.0115137330402,164.62436750670298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.69383351337419,45.33318140171843,102.70028210337229,252.36960880160257,305.64778377787974,386.84986520321,444.5675707826057,431.13123197170296,199.55890699564773,33.415544588385785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.669668544363795,245.2424003721191,432.29962199452,559.1854896993106,626.9512323137383,662.5869815581665,628.1199152395442,532.8971535404082,381.12478338170496,180.98182782614305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.05797032023462,256.2250908448069,446.20343397574516,591.0823322901263,667.2605416494349,683.6177090658862,643.0749560480169,549.0205843716982,386.14865544772636,189.86147483835774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.188663444922774,247.5791804177534,435.33761179563805,563.1581329380845,653.590466253371,670.1813702549833,632.6766070382323,539.4400205069887,379.37234479897364,184.8373098693473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.917229961632536,258.4450025978606,468.98689296918496,615.150756695975,695.5353458792188,714.1124250487236,673.3359354456929,576.8279154311593,419.21388806135934,204.58277906166919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.264350144169704,266.27312787983874,464.66393775565837,599.2610624498462,671.4666285703812,688.4081374497354,649.2675110398444,554.8625344857838,403.90824237514465,200.49356043330368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.188663444922774,255.75791057747338,450.87699406701375,582.085816985331,651.7211593780594,665.5078101637149,514.6703863456563,378.0870864835759,386.9667334957906,186.82348503723975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.491345236343896,61.456612233008286,215.09828926702355,420.1485414990152,407.8808856139186,474.71168188770116,261.1323875212367,145.34607858171458,108.19162733971619,57.951442164556866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.948364321052296,15.889987149117573,68.93413263724466,100.94784352064104,139.50442137061782,121.51139076102716,141.13999166076846,119.40805439756515,114.03357745380188,186.47317306248686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.913859215139038,215.09828926702355,416.87710801572496,572.3880919250521,627.7693103618024,639.3363422973931,600.1957158875022,504.73921760320513,360.3277924591465,169.53166418313282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.762778719634111,177.59352605027215,347.35863391557723,544.2301559878489,612.6971083577603,490.60166903681886,306.4655689229552,298.7540190305686,373.530394684888,179.2290963404228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5189949005589631,53.979091828771935,252.01900392386082,375.28312617060806,508.8284362315706,497.1445360033992,462.91120626993813,357.52353924318976,207.0364273998841,144.7620300218005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.10978495346009,401.4545940369298,540.1409373594834,616.0854101336307,633.0269190129851,599.8451110097603,194.76847861179854,375.86717473052215,176.89231629478851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.23681442866579,207.38703227762596,392.3412104395539,537.1032404613544,612.8139766503407,630.8070072599313,468.5194197988626,346.1902438927602,365.58540111032914,169.88197615788567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.39864191277368,94.05437167631877,166.14336240726198,290.3418451886763,440.94553242157366,470.50559496675515,453.9146909651428,365.8191376954903,287.77132855788085,121.39452246844655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.151080495504932,180.1637497780788,262.4176458366344,446.5537459504981,584.0719921532235,471.3233801118304,497.0279606138075,355.8876760500502,261.24925581381734,78.98246257526543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.539382271375755,191.49704512850838,372.94605322198487,516.7734298061296,281.46219817646164,262.0670409588926,426.22393529527324,484.29253865539965,340.58203036383566,156.5625056395636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.085733933160865,185.4216513322504,365.1179279400066,31.195632835332123,184.95417816192798,375.0490966824579,578.1131737465572,170.70005420594998,10.515510205354287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.2394364773257,372.011399784329,515.9553517580651,593.7694243105135,615.7348052558891,585.3572504686213,497.26140429597984,348.7607605235556,169.29792759797158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.9403533298204,369.20743947136117,510.5811677172909,588.6286839519114,612.8139766503407,576.8279154311593,285.78515338998835,110.52840738535046,62.15782198849194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.87912621180345,183.90265643169136,368.5062297158776,586.9931136617608,628.1199152395442,423.7705798600472,373.41352639230735,282.86432478443993,175.840794564552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.07790189620675,401.3377257443492,229.00210124824864,420.61601466933763,390.5884789538337,352.9668474445018,515.4881714907318,369.6746197386947,181.7996129712183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.18094535667976,415.9424545780689,572.1543553398908,666.2087270162095,696.4699993168747,664.2225518483173,575.0754768484281,422.60218983723007,210.77533405349675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.78915888560434,412.5538598992092,556.2646610937622,543.1786342576123,495.6258340058292,484.1756703628189,532.7802852478276,384.16248027983386,190.67925998343304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.76255082221176,196.40434180493813,370.02522461643645,324.34173123996516,49.6561366152452,120.45957612780172,61.10600735526649,66.13017232427687,56.66618384915913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.580563864709433,45.56662508389073,141.95777680584382,199.9095118733896,92.65224506834042,125.13313621907028,194.41816663704566,141.95777680584382,80.38429628025489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.36286730861556,411.15202619421984,559.652962869633,641.5562540504468,667.1436733568545,656.5112948589195,547.1512774963862,405.19320778755366,208.32168571528192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.31134557837902,406.7122026881125,551.9417058802354,631.508217015415,657.2125046144032,629.989222114856,545.3985460106661,405.3100760801342,211.2428072238192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.34247993779877,406.59533439553184,564.0927863757403,656.5115877619085,684.2020505287892,654.4082513984465,563.8590497905791,404.37542264247816,208.08794913012062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.0914338253253,406.9459392732737,551.2404961247519,630.8070072599313,656.7450314440807,626.6009203389851,542.9451905754402,404.72602752022004,209.95754890842144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.3494493282081,359.86031928882403,500.2993940970978,577.9965983569655,601.0135010325776,572.3880919250521,367.6884445708022,363.36548935727546,182.26679323855183,12.267948788085539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.35641871861748,347.4755022081579,489.6670155991629,575.4260817261699,602.1818910553948,575.4260817261699,497.1445360033992,147.6828586273489,180.1637497780788,10.164905327612466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.96811694274663,109.94435882543634,112.28113887107064,83.18854949621159,201.66195045612082,188.10874335263756,232.2735347315389,155.39411561674646,181.7996129712183,12.267948788085539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.47380781160935,147.68315153033782,147.91659521251012,147.91659521251012,158.4321054178644,130.04043289550006,110.41153909276986,116.37065040242508,36.68697807167601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.32517041048652,425.87362332052015,584.3057287383848,680.1125389974347,711.1913035401863,682.0987141653272,594.5875023585777,446.0865656831646,235.42809992224846,35.16827607410597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.38766702674835,316.39673766540636,439.4268304240037,556.7318413610957,597.3914626715456,641.4393857578663,549.2543209568594,403.5576374974029,96.15741513679184,2.3367800456342858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.525557439268223,9.931168742451252,187.17408991498158,180.04688148549815,335.55815829781415,104.92019385642595,170.46631762078871,202.83034047893798,84.59067610418994,1.4021266079783559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.622038361032036,91.1335430707704,264.05321612678506,227.59997464027023,303.1941354396649,348.059550768072,141.2568599533491,111.46335372599532,12.61855366582736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.274804229783722,122.4460441986831,87.74524129489956,205.16712052457228,173.97148768924018,168.71358613506854,221.99176111134582,131.67629608863965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.264350144169704,201.31134557837902,286.1357582677302,376.68495987559754,620.4086582501467,594.7043706511582,537.5704207286878,395.3789073376829,213.81303095162582,33.76614946612761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.4976798776308,296.30066359534266,519.2270781443443,505.7907393334416,262.1839092514732,276.3211649148706,282.98119307702063,80.6180328654161,89.6145481702114,4.322955213526752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.5566917986879645,48.83805856718094,37.15445124199844,94.40497655406057,171.75157593618644,151.65550186612273,201.66195045612082,91.95132821584568,114.96823089145781,7.477520404236361,0.0,0.0,0.0,0.0,0.0,0.0]"}, "26": {"object": "loadshape", "name": "670c_residential2_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[18.97864344,17.35795841,17.012931899999998,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.690188299999996,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.651369700000004,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.948569100000004,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.963653100000002,24.78337978,30.761675099999998,30.37756659,40.81726422,42.944891299999995,48.85679096,53.05214232,55.37012239999999,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.823765100000003,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.950534499999996,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.217501399999996,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.889707100000003,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.78166470000001,43.06610165,41.57199606,46.322392799999996,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.759391600000004,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064000000003,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.969976199999998,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.728467600000002,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.051837300000003,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.793180299999996,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.226842899999998,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.728345399999995,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.804301100000004,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.178572499999994,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.23816020000001,59.42082048,58.923992299999995,59.16116876,58.72265138,60.74433257,65.55650506,63.63103050000001,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.135090299999998,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.015433899999998,40.50601301,50.22503506,51.95278977,56.01369535,58.283915500000006,59.72963685,59.34921179,58.960920400000006,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.474991499999994,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.864941200000004,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.929205600000003,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.581400899999995,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.736755200000005,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.011680300000002,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.732190000000003,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.683600600000005,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.067819699999998,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.727083399999998,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690286999999998,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.814466699999997,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.481570299999998,36.51384429,37.99209233,42.074692799999994,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.909346500000005,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.676663899999994,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.565394100000002,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.463454499999997,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867000000005,62.79457608,61.51567115,59.08662579999999,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.910038899999996,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.717126199999996,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.220793899999997,24.45664564,29.997640999999998,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389333999999998,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.046918899999998,17.74425201,17.70807308,17.73894535,19.83332778,24.267010600000003,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.137451100000003,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.655817799999994,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229093999999996,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.161765700000004,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.321700399999997,24.582288600000002,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.25764649999999,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.927218200000006,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.896381299999994,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355000000005,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.847860600000004,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.739576500000002,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.013337699999997,16.686291399999998,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.270929199999998,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.642632300000002,22.26496404,18.263617899999996,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.413332899999997,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265000000004,55.76475059,54.10364129999999,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.260269799999996,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.486168500000005,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.517366599999995,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.838584499999996,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.32102020000001,54.31840491,47.29966096,38.041100899999996,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.781194400000004,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.190925299999996,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.958241799999996,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.050234600000003,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.70002779999999,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.049728299999998,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.86147420000001,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.679924300000003,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.062859100000004,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.500327899999995,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.55736540000001,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.84268709999999,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.881605600000004,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.083135600000006,49.84208156,53.6143985,59.579895400000005,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.803380100000005,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.776669299999995,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.64296170000001,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795000000005,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.960601699999998,30.26971655,32.9723358,36.55380031,38.247998200000005,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.715053499999996,41.18651408,45.62263170000001,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.35153929999999,61.866940799999995,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.089643300000002,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.932936899999998,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.890936100000005,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104000000002,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.289031900000005,65.13072368,65.14773620000001,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.810447600000003,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.47952729999999,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.177892899999996,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.16266829999999,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.996046899999996,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.434067799999994,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.64594770000001,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.04610579999999,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345115999999997,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.86431359999999,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.060334499999996,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.331843400000004,42.42736714,46.394220000000004,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.137418700000005,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.57743409999999,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.54821240000001,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.203043799999996,29.55934212,27.91524537,27.72045974,27.72551667,29.544108899999998,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.081530799999996,51.604860200000005,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.309492100000003,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.240213899999997,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.704207099999998,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.049389399999995,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.733309600000005,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.18979350000001,50.557949900000004,42.70805821,36.369628000000006,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.29663959999999,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.46872370000001,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.63400159999999,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.616089200000005,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.946254100000004,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.24592220000001,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.64736490000001,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.137913100000006,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.70535579999999,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.42932359999999,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104000000004,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.93388519999999,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.392878599999996,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815000000004,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.34589520000001,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.48174540000001,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.69803470000001,82.69795177,85.72427725,91.48606090000001,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.689198899999994,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.157090500000002,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.080345799999996,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.064252200000006,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.829100899999997,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.606174200000005,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.36385759999999,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.669627899999995,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.746768599999996,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.16725459999999,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.23395740000001,100.02762879999999,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.022393799999996,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.239092799999995,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.98297109999999,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.24674329999999,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.03639770000001,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.60571340000001,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.548641700000005,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.27639909999999,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.659405800000002,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.072638500000004,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.493326700000004,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.62059970000001,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.37205959999999,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.65952440000001,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.49069179999999,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.23830140000001,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.72454959999999,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.21125409999999,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.54215479999999,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.27773570000001,57.55774597,49.32031204,43.91242020000001,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.188849299999994,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.45763620000001,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.85421550000001,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.83083320000001,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.66496070000001,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.68898309999999,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.232977500000004,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.31819890000001,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.227050399999996,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.907216100000003,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.766440399999997,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.16970309999999,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.38833659999999,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.878696600000005,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.15650959999999,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.39213120000001,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.668594799999994,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.603496500000006,45.14397101,43.983841600000005,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.445112200000004,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.701484499999996,29.054647600000003,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.338991799999995,52.83076097,63.98963582,70.13602739,75.8401245,79.44122359999999,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.04379109999999,68.74165574,75.33408763,77.22837779999999,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.72057029999999,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.39875579999999,68.59553531,60.199057700000004,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.60405899999999,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.206282200000004,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.971371100000002,32.16010473,38.55946789,37.02490683,37.480436700000006,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.775683799999996,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.80682809999999,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.316706800000006,32.65449813,44.56988411,53.22794883,52.49057286,55.557072899999994,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390048999999998,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.411400199999996,65.88789034,71.75490190000001,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.547029499999997,28.83588837,29.984093400000003,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.98000859999999,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.650910100000004,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264000000003,21.69849374,23.617132100000003,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.69711099999999,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.155783299999996,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495146999999996,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.12052390000001,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.72550749999999,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.47405859999999,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.29465340000002,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.457504799999995,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.745920700000006,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.018212100000003,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.11188610000001,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.095439600000002,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.523348399999996,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.267097399999997,25.37216926,27.92014622,33.02362311,38.80123304,36.985949700000006,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.54536970000001,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.47306359999999,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.341845199999998,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.819044399999996,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.19306429999999,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.184017700000005,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.612620399999997,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.20394190000002,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.51350359999999,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.562912299999994,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.24633960000001,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.828001199999996,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.647222799999994,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.643488500000004,58.90042447,61.6977832,64.07376197,66.32381679999999,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.027322899999994,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.157014399999994,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.684710100000004,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.944463199999998,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.530869600000003,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.28116970000001,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.464091600000003,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.20948670000001,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.608667600000004,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.91934620000001,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.923376899999994,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.252902899999995,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.862076200000004,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.768173899999997,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.069323700000005,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.059982500000004,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.933310299999995,40.41601833,46.31527564,50.99041146,52.05708123,48.966420299999996,46.96518535,40.01839346,30.84427169,23.011142800000002,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.63310560000001,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.678387899999997,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.502886699999998,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.688276399999996,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.308044600000002,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.838914200000005,44.380935799999996,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.071212399999997,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.72207879999999,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.417907899999996,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.477857699999998,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.044107399999994,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.160087199999996,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.757073600000005,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.667442799999996,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.682448899999997,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.855193300000003,36.29642733,39.89527894,43.99676487,45.86417834,47.631764200000006,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.557270300000003,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.94741679999999,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]"}, "27": {"object": "loadshape", "name": "670b_residential2_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[9.941194188999999,9.092263929,8.911535758,8.848682315,9.929911963,12.22896794,14.88037273,13.53046261,11.97212562,10.59477843,9.08449718,9.133844658,9.058727927,8.834178932,8.757067371,9.436780588,13.2070715,18.48259119,21.32677488,20.83006263,20.61862718,17.98967237,14.871330599999999,12.30635747,10.78495751,10.778482499999999,10.91367299,11.03367336,12.27157878,14.77168729,17.54340313,16.1142231,15.08178499,12.94486603,11.13506623,11.49040729,11.24505975,10.56289387,10.24612495,10.93110321,14.69987347,18.62237633,21.46700149,21.17058963,21.21395262,18.69486054,15.56754203,13.07672092,11.616637400000002,11.68465778,11.86569662,12.03813482,13.31982836,15.87203131,18.86644848,17.048751100000004,15.33020651,13.22536833,11.63079741,12.31561216,12.86844122,13.27885262,13.65304644,14.75146104,17.62690794,19.15640167,21.421104100000004,21.15368265,21.12850202,18.62888404,15.42540234,12.57523416,10.84455709,10.67883918,10.46535985,10.44565684,11.65344362,13.862241800000001,16.35235982,14.90318246,14.21805703,12.47240239,10.701747,10.59525261,10.30009977,10.29429514,10.24798897,10.97306001,14.75015296,18.46140022,21.12382562,20.63376825,20.41124679,17.64896551,14.14254787,11.16212722,9.289016138,8.991361589,8.842550668,8.768137036,9.817989012,12.11264656,14.80149525,13.57884537,14.31722617,17.49317269,20.53870324,18.65370495,19.35773217,20.667157100000004,21.32505801,21.48676992,26.03535454,26.91754284,26.56942894,25.17286926,24.62653157,21.44082346,17.14746241,13.39757761,10.44201055,10.04351907,9.800378926,9.364361786,10.45715162,12.98177036,16.11325838,15.91205869,21.38047174,22.49494306,25.59165241,27.7892174,29.00339745,29.66138013,28.99397925,28.24732482,28.47164489,28.51737879,30.42844067,29.16945874,29.03853586,21.72757186,14.58564503,11.21147469,9.307983355,8.992342652,8.861501536,8.812448384,9.883654832000001,12.19404209,14.88863002,13.56010706,11.91141416,10.60898749,10.90098457,12.49529387,13.66395259,12.95302521,13.23728825,15.85653053,18.82601233,20.92890474,23.02170855,22.30030015,21.93863123,18.9693947,14.89340452,11.43996429,9.360650097,8.996904599,8.842926744,8.768774726,9.818136171,12.12894856,14.83282387,13.73321564,15.16002477,19.33593622,21.61682618,22.50720636,23.1361005,24.87263126,27.15146099,27.78414858,29.35102081,29.37893206,27.98475963,24.60919946,22.45993547,18.8093833,14.57856502,11.30129102,9.391063048,9.273956814,9.326263836,9.456565367,10.64191851,13.04364274,15.776933600000001,14.426647400000002,13.83496824,13.61279015,15.09040199,18.83879885,22.02903619,24.24206929,26.47122453,24.73297692,25.91635159,25.69798329,25.58571697,23.167167499999998,22.15621467,19.11720821,15.22974566,11.98239408,9.876689288,9.536538358,9.206999258,9.066461972,10.15612876,12.5136561,15.36467453,14.7468991,16.48362606,18.21577472,21.90326391,24.05090915,22.52883879,22.40944342,22.5584342,21.77580746,24.26411052,26.60085567,27.50793026,25.878597,25.22699124,21.27114859,16.19074601,12.33189781,9.840439007999999,9.193264376,8.889658051,8.768137036,9.832410637999999,12.15468511,14.8511861,13.61687791,13.41242436,12.06181114,10.77748508,12.28104604,16.87631292,22.7877577,26.48147664,27.41674045,28.45990484,27.34428894,28.35668066,24.88724909,21.77569301,18.41332813,14.52189228,11.30680132,9.302538457999999,9.036981023,8.960065675,8.966769611,10.06740796,12.40310664,15.15842237,14.14341448,14.24330306,13.16226962,12.03754618,12.07708302,11.28845544,11.07770674,10.92160325,11.50808277,15.2546156,18.72326232,22.13571047,21.76589873,21.73595995,19.25025671,15.93006119,13.25679505,11.83650999,11.94130389,12.127395199999999,12.30555626,13.59047097,16.08434972,18.81178691,17.472194299999998,16.32703204,13.5389815,11.31304743,11.05779116,10.51086483,10.32478986,10.21258895,10.85776874,14.59503053,17.90965033,21.12382562,20.63376825,20.41124679,17.65149992,14.15235851,11.17095679,9.290945557999999,8.991361589,8.842550668,8.768823779,9.827848697,12.13635558,14.80849351,13.46788713,11.82012624,12.71219057,15.20598758,18.09189916,20.0988763,20.27414322,21.13823091,21.54823352,21.86353085,23.94948358,25.77061466,24.7870008,23.8066735,20.16069963,16.21131564,12.96180573,10.27040626,9.599620717999999,9.357755956,9.120796513,9.975400586000001,12.24118217,14.96454795,14.13957199,16.87433444,22.44517047,24.59361691,25.79432369,26.69327181,27.43531524,28.39262026,29.60755247,31.95440256,32.83513562,31.00736601,27.87358883,26.25669872,22.87726335,18.37477235,13.67345255,10.50334335,9.651093829,9.143786094,8.951448674,9.910846633,12.20319868,14.92708768,13.79507168,14.59190748,18.29336046,22.11147819,25.66914004,27.89822987,29.13557936,28.49103725,28.74086497,30.92464603,31.85325496,31.98360554,29.99626601,28.030902299999997,23.63330329,17.19089081,12.41156014,9.830137845,9.311433429,9.083973944,8.907578804,9.890849299,12.18995433,14.92577961,13.80542189,14.95143441,16.77317048,19.41116741,23.52339151,25.38860504,26.23817299,25.03452302,22.42201738,24.635541,25.76780228,27.098172899999998,25.56867918,24.44174833,20.959285,16.74216889,13.15406139,10.71196642,10.00390047,9.166546757999999,8.822978457,9.835909765,12.16644152,14.87075832,13.70586033,14.63742881,17.69026827,20.20275452,21.89696875,22.40386771,25.00056188,23.58941706,23.24599592,26.19840724,27.64604759,27.81387478,25.66511768,23.97350326,20.29507257,16.29735488,12.87970709,10.26527203,9.513614186,9.295147777999999,9.144129466,10.11222619,12.46891962,15.44788504,14.09416511,14.18872324,16.67321651,19.93695183,25.47405564,28.20322603,29.13090296,27.13242836,25.60720225,27.57518214,28.92662927,29.83981916,28.21163048,27.33163322,23.59863906,18.79483086,14.61682648,11.19325962,10.15074926,9.614532874,9.224167865,10.16069071,12.39561786,15.13204813,14.22979709,16.78219626,22.48601539,26.58007348,27.09923572,28.01744538,28.80196884,26.62695195,26.09245242,29.35414386,29.52252699,30.62713864,28.98240271,27.8312396,24.55314806,20.13808611,16.00324851,12.80488468,11.72810253,11.19157546,10.82084807,11.77633812,14.25975221,17.45378301,17.20745441,19.67141076,22.22974535,20.97550524,21.41343545,21.74645732,16.35474706,13.70478117,15.00531112,15.60771656,20.18821845,24.61497138,25.12556567,25.42941727,22.93282423,18.95240596,14.81418367,12.27586275,11.64088602,10.88209911,10.5485213,11.62988175,14.58701852,18.32825361,17.87997317,19.83181457,23.16407716,24.15568669,25.32372407,26.11539294,27.36646096,28.10842264,28.251706899999995,29.83453776,29.92026632,31.37631113,30.18137627,28.98421767,25.18729089,20.61864353,16.2246254,13.05024856,12.17373409,11.63491788,11.24489625,11.83821051,13.98330498,17.40863776,17.70522948,22.5078604,27.71673319,29.98189344,31.12519168,30.86494835,30.98918364,30.75948406,31.81845992,34.3391217,33.33053978,32.29550185,29.75410694,28.43320358,24.89030675,20.32318002,16.23814772,12.90299099,10.94511606,9.792285161,9.383835883,10.42225848,12.67340588,15.26123778,14.8751731,20.39097148,25.95742542,27.79420447,28.903901300000005,28.97252666,30.83446999,29.7520794,27.20695645,28.28095893,29.58649231,31.33894897,29.29877921,28.2072484,24.63678368,20.12101563,16.12508019,12.88240502,12.11903982,12.0828713,11.8490022,12.86049461,14.38495222,16.52821537,15.72237014,21.21743539,26.3083517,27.21336607,29.34050709,30.52967002,31.28695263,31.08768237,30.88429164,33.04380773,31.64096925,30.99237208,28.1491858,26.38901144,22.3360926,17.75684976,14.05529866,11.48347444,10.83762424,10.25052338,9.67388719,10.38922935,12.5952315,15.42049703,15.1962914,20.57596728,24.65738601,25.77542187,28.30296745,29.47494543,30.27719343,28.53593724,27.73504636,31.24618947,31.02592445,31.34338012,29.53255019,28.27633159,24.47283169,19.904462300000002,15.89132556,12.92817162,12.05752716,11.17993351,10.57394719,11.77388547,14.57555642,17.88273651,17.54915869,18.38389623,19.69067229,21.02073225,23.67195717,27.14420111,29.47407882,29.04829744,26.90007991,27.37192222,27.99336029,29.78842779,27.81981022,26.13463813,21.59818599,16.63853593,12.71112776,10.04749237,9.622038009,9.539759515,9.373485667,10.39009596,12.81225901,16.23598939,14.72269954,12.34731685,12.13694422,14.18578006,19.70463609,21.94427235,24.33003796,25.53184025,24.89880929,25.80253192,26.01713947,25.81518763,22.70529935,21.38436328,18.18526366,14.32628464,11.21955211,9.371556246,9.206917507,9.183306584,9.231427734,10.28288212,12.56236589,15.31249833,13.99125159,12.20550418,11.33647848,11.28919124,12.90356328,14.25021956,15.12079859,15.8904426,17.06876479,19.30079781,21.21253008,22.37013549,21.16990289,20.6773765,17.79844683,14.29467806,11.45884975,9.74167865,9.565103646,9.519664069,9.517407625,10.64116636,13.00894581,15.77806182,14.43555872,13.87607478,13.5879202,14.24587017,16.095550199999998,16.72743659,19.13022364,20.11171187,19.87073007,22.0158082,22.20840724,22.97687396,21.42443971,20.78962648,17.78250455,14.204305800000002,11.32827026,9.642149798,9.573720647,9.646858904,9.827227355,11.16083548,13.64956367,16.30121372,14.10577436,13.95079909,13.48263578,13.83925221,15.74522891,16.74656732,17.6891891,18.91254208,19.84260626,21.49136457,21.0953421,22.29325284,20.98287956,20.59660232,17.74497889,14.25474879,11.35330371,9.553428995,9.335583929,9.27106268,9.241483632000001,10.2858253,12.52971283,15.23350639,13.43745783,13.83920317,15.507288399999998,18.65087621,20.62309102,21.06648248,21.83653527,21.94214671,22.5739023,25.10051587,24.22902115,24.35371428,22.48498527,21.54059758,18.37079904,14.48606712,11.34149826,9.332101158,9.014269413,8.903572796,8.84168406,9.914035086,12.29852531,15.06445288,13.252135,13.92359095,15.05281092,17.37104669,19.14948518,19.815234600000004,20.38387513,19.24306225,18.60923008,20.98307577,22.65840453,26.23558952,24.63681638,22.32623291,18.12386546,14.47264291,11.52992778,9.48916936,9.15833853,9.044338998999999,9.01301038,10.18117857,12.57337014,15.42823107,13.745658800000001,13.943277599999998,15.05019476,17.41164635,22.13816312,25.68380693,26.91134578,27.18779302,25.46357462,26.47101196,27.30738461,28.76665058,26.63483316,24.20907287,19.19088604,14.89780295,11.47874899,9.432970792999999,9.067868164,8.867862094,8.768137036,9.817989012,12.11264656,14.80236186,12.93593837,11.83760552,10.41385404,9.008333984,9.067982619,9.877408736,11.09525142,10.97355054,11.59932164,14.80169147,18.31929323,22.33623976,21.2999428,20.78949566,17.77042113,14.14624321,11.19697131,9.376592368999999,9.130312826,9.007385618999999,8.998572406000001,10.07569794,12.30002961,14.97069595,13.00240539,11.88297969,11.453257699999998,11.55407828,12.86441886,12.99771263,11.63145146,11.20105907,12.04498591,15.35380109,18.95423727,22.59136521,21.54578086,20.93678594,17.98733417,14.27283305,11.17947568,9.289016138,8.991361589,8.842550668,8.768169732999999,9.819313446,12.11467409,14.80174053,13.09871309,13.90154972,14.74418483,16.12061635,18.02028155,18.49150251,18.82146673,18.60659756,18.25156718,20.53953714,21.36663874,24.64293168,23.40321129,22.9176014,19.86716555,16.05475432,12.20846372,9.61320844,9.571186232999999,9.32596951,9.061883676,10.3611219,12.91858989,15.9914267,14.66911714,17.31942642,20.38315568,22.83027043,26.232957,28.59264268,29.97379967,29.23306433,28.29796402,30.73902888,31.19066129,32.40549538,29.9534099,28.77119616,23.25816111,16.95329367,13.60930737,11.09861973,10.18981193,9.589810086,9.438595561,10.51171508,12.635716699999998,15.23244357,13.81909137,15.79743782,15.41866571,16.14713777,18.33567699,18.96602638,20.48737728,22.10343348,23.10186141,26.35197631,25.79929441,25.28369669,22.29647399,21.2688431,18.04384341,14.29207824,11.27700971,9.527250961,9.326280184,9.285615116,9.287757105,10.37462786,12.74237461,15.49394595,13.60744336,13.88269696,13.32437395,12.92328265,13.99568273,14.86568949,15.76408167,16.59245866,17.37683496,20.74511891,20.91052615,22.48047238,21.04138362,20.61583114,17.79887196,14.36273114,11.54874784,9.927115928,9.837757435,9.910356101,10.07730034,11.27906994,13.66980627,16.37201378,14.45678238,14.21542451,12.51710617,11.84059776,12.39967292,12.685522,12.37127114,12.58424359,13.40678325,16.11495889,17.23346893,21.25705399,20.84314348,20.807956,18.19466551,14.7500712,11.82660126,10.04263611,9.829238533,9.815748917,9.862496573,11.01163214,13.35921804,16.00751613,14.05883049,12.81392681,11.00255731,9.257932784,9.226636877,9.051435352999999,8.749398728,8.742531284,9.370101001,13.10975005,16.7780431,21.24323736,20.84765636,20.79482611,18.19193489,14.85600967,12.16794582,10.55996703,10.35755737,10.27810761,10.34006174,11.7206301,14.29740869,17.00798793,14.89109903,13.10103493,10.90281589,10.02749504,11.96164459,13.31137486,14.058094699999998,15.12267897,16.49034635,19.12629939,19.90061979,22.039124800000003,20.81660571,20.43933789,17.66171934,14.228358199999999,11.39236638,9.679528306,9.536374849,9.551319711,9.574292936,10.73868403,13.21730726,15.93661798,13.8056508,13.7605219,13.754373900000001,15.04762764,17.22357655,17.90984654,18.744747600000004,19.33346722,19.33516772,22.4961694,22.35407875,23.32453002,21.54761219,20.91541511,17.97090137,14.30053174,11.20094462,9.289196001,8.992767781,8.852949937,8.809930319,9.927606459,12.33690123,15.04797102,13.16550713,15.17907375,16.96447779,17.70518043,18.82349426,19.47493651,21.19518162,21.83230034,21.34718099,24.42256856,24.22488434,25.3475639,23.26041755,22.36284292,19.17401175,15.15453082,11.83034565,9.579459868999999,9.156523564,8.984723062,8.865115119,9.836253137,12.124958900000001,14.82894868,13.33236961,15.69463875,19.78248345,22.49947231,23.32421935,20.82241033,20.75013868,22.87660932,24.92258372,28.51430479,27.23012589,27.78019163,25.34565083,23.82703055,20.13340971,15.72416876,11.97096469,9.579443521,9.142870432999999,8.92527064,8.79781419,9.821177465,12.12821276,14.83964226,13.16369216,15.65433342,17.50909861,20.10775492,23.3231729,23.69623849,22.00468948,21.845512,23.21438934,26.511251899999998,25.21505498,26.63522558,24.659527999999998,23.23572746,20.28959496,16.6639945,13.04015997,10.54870116,10.07254218,9.765567536,9.548490978,10.57164169,13.04423138,15.61136286,15.20680513,16.82632775,19.32887257,21.92304868,23.91884171,23.2448023,22.32060816,21.38521353,21.52684634,26.60509059,27.58384819,27.92676245,25.94429553,25.00340696,21.80327722,17.54484201,13.71372519,11.1331041,10.57823116,10.56853499,10.36498075,11.18966239,13.63666268,16.20642668,16.90268716,20.25816825,23.0474124,24.59641294,25.05689126,25.24674332,27.60839113,27.76863143,25.23967966,26.94947644,29.71839624,31.2592049,29.50305289,28.36415308,24.63807541,20.09691417,16.40778987,13.71223725,12.958208500000001,12.57807924,12.36832795,13.39139691,16.01075365,18.68222118,19.84370178,22.52421145,22.92981563,25.42595084,27.82558214,27.47259563,27.49499658,30.10730601,31.38769146,31.534393100000003,32.111961300000004,34.15692193,32.23192896,30.71684051,26.811293699999997,22.15919057,18.16268286,14.90942855,14.09544049,13.47944732,13.1106003,13.95406931,16.15205943,18.88726337,19.93036236,23.0326147,25.50095312,26.80321628,27.58733097,27.81743932,28.49577906,28.92754492,29.51263461,29.88990242,30.35940652,32.892396999999995,32.22249441,30.95013732,27.08855849,22.55542561,18.54349885,15.64175946,14.66941146,13.6376601,12.77573076,13.10806588,15.22222417,18.62401144,18.89638725,20.23020794,19.99064869,27.23077994,29.08675512,29.03495499,29.88460468,30.36475332,30.60302084,33.54905524,32.89646841,33.41213153,31.42683588,30.13086787,26.80089444,22.41353118,17.91314946,14.97172606,14.49524006,13.65664367,12.81922456,13.5513756,16.01776824,18.77422854,19.50374707,24.32711112,26.70493011,28.38401961,30.85763942,31.54101528,33.08548657,32.89112162,33.78313689,36.02190654,34.29077164,33.92233339,31.32967793,29.93266042,26.01004311,21.08741183,17.13899256,14.79541267,14.32881905,13.85884078,13.54210455,14.48605077,17.0346565,19.77649895,20.83756775,26.3277604,29.76602685,31.55844549,33.38628051,33.81732694,32.77174259,29.15945189,29.6602519,31.40105027,30.75658992,32.80670114,31.57876986,30.48638879,26.33587052,20.31521707,15.87109931,12.85581821,11.45987987,11.43725001,11.63946347,12.8106239,15.71305005,18.55254099,19.51574874,24.79331231,26.62968257,28.78823397,32.04279635,33.01630527,32.51063265,32.58462115,33.31253727,36.19207195,35.63069128,34.37677818,31.17018978,30.16043058,26.50405744,21.42167638,17.28322519,14.46883312,14.03122992,13.45770042,13.2467228,14.71408254,17.45247493,20.78599654,21.27211331,22.45826766,23.16206597,24.51550793,29.52566639,32.49887623,33.46326127,25.87182767,19.09215839,23.60892387,24.60372186,26.64667132,24.92230575,22.67863078,18.65653368,14.46575911,11.19957113,9.410259182999999,9.259764106,9.219981994,9.230904499,10.37596865,12.84149469,15.13961866,13.56769395,12.24553155,11.20393686,10.61941946,11.74429006,13.23624178,14.63664396,16.19004292,17.47412371,20.90748485,22.76422853,23.05441065,21.38645622,20.78046989,17.84207143,14.22582378,11.21211238,9.453147997,9.294608194,9.275657325,9.291828514,10.38888598,12.71129126,14.854963199999998,13.38199506,13.72837573,14.87131425,16.61863669,18.84952513,20.49123614,22.51168655,22.50857984,21.97981954,22.362417800000003,22.73708579,26.22471607,25.8652709,25.39602842,22.21607587,17.80045801,14.46108271,11.7339235,10.67681165,10.23765511,9.739176941,10.46387191,12.87854617,15.07931598,17.56949941,23.86861128,26.81131005,28.47789099,29.88568385,30.04312813,30.68381139,30.59132984,31.71109891,34.44303264,33.67577588,32.99567024,28.78043451,25.86932597,21.136693899999997,16.03400484,12.11872915,9.620321143,9.114435956,8.863774336,8.834849327,9.992847157,12.40107911,14.09336391,13.32394882,14.76838437,15.62302115,16.19713928,18.62682381,20.12446569,21.35231522,23.05251394,24.20871316,27.60922502,27.39147807,26.84635036,24.02617001,22.47342508,18.66423501,14.45934951,11.3250164,9.354469396,9.07502992,9.038256404,9.023213437,10.14008838,12.45860211,14.043362400000001,13.25628817,15.97836221,18.9889015,19.58107119,20.74425231,21.25216503,22.74710899,23.58001521,21.57912065,24.55023757,24.23263473,25.62607136,24.15702747,23.13564268,19.69595368,15.61773976,12.1645448,9.863559393,9.382004569,9.107045283,8.9767601,10.06580555,12.52639357,14.40555454,15.20428707,19.21255119,21.5215813,22.48964532,25.255000600000002,26.01019028,27.591059,28.56280202,28.22248758,29.36598203,29.11388151,31.02476352,29.32737719,28.28736855,24.9495466,20.45951509,16.43207119,13.66114021,12.93003564,12.0939246,11.42168381,12.30104338,14.81805887,17.1256174,18.94269343,22.09188964,23.71765836,26.73053585,30.70640855,30.42011798,30.98918364,31.02737969,31.07483044,32.11747161,32.65540486,33.08473442,31.48347593,30.17269386,26.34237825,21.66239657,17.55643491,14.30564961,13.13071209,12.7399383,12.87643688,14.23561806,16.48606237,18.39038761,19.22371895,20.10971705,21.919467800000003,24.24808649,30.68469434,31.3337984,30.47423996,29.99770491,28.480932300000003,31.37456157,32.69253809,33.14127636,31.70567037,30.50421143,26.59236947,21.62146988,17.2056885,13.6921418,13.01005768,12.77680993,11.68639099,12.5625294,15.53328657,17.90281559,18.74116672,21.341131100000002,22.72281132,23.09814972,20.67155553,18.35567432,23.39428362,23.43748309,24.15951284,27.82085669,27.61259335,28.68044783,27.79858656,27.04853111,23.55884059,18.81853989,14.51896544,11.25997191,10.46710941,9.975138972,9.556470289,10.43288666,12.68257882,14.53109791,14.55907457,15.58176745,15.63176897,17.01613075,18.91450422,20.66830168,21.99240984,24.09401052,24.49856824,26.86816265,27.32496199,28.72843816,27.98534827,27.26344933,23.61538253,18.83371366,14.45426433,11.40894635,10.71466434,10.12000929,9.772843754,10.75549291,13.19189773,15.24228691,16.88875606,19.75640352,21.75468191,22.42461719,24.34086234,24.22455732,24.81648175,26.76564157,27.45668607,28.70499075,28.41799709,29.07625773,27.8676207,26.99092635,23.19404864,18.36254177,14.42185654,11.726107699999998,11.20504873,11.01418291,11.16577351,12.49629129,15.10510159,17.36625583,18.22936244,22.19833499,24.68578779,24.86806931,24.29503035,25.41792248,29.00563754,30.79956048,32.60698939,35.19621113,34.18257674,33.359530199999995,31.29292077,30.17033931,26.26902743,21.19650605,17.16441845,14.45553971,14.09130368,13.54002797,12.81247157,13.69042494,16.28415958,18.65125228,19.64863373,20.28284198,17.18807842,14.93864789,16.08269827,12.49794274,11.946143800000002,18.12960468,20.63723468,23.81354093,22.47200253,22.91143705,22.04144665,21.27701862,18.05954043,14.281302900000002,11.16914182,9.33151252,9.12998581,9.095779406,9.107274198999999,10.23497353,12.57441661,13.65314455,13.29167184,12.05626813,10.94918747,10.43620592,11.01926808,12.74224381,14.77118041,16.55596311,18.09825971,21.13451922,23.26337709,24.43197041,23.84300552,23.27789683,20.18893789,15.83483268,12.18114112,9.725703673,9.454145407999999,9.201603414,10.19463549,12.46610725,15.0305735,14.65894679,12.89354009,12.71837127,13.63857576,17.19676083,18.69767292,19.853986600000002,21.90520969,24.05915007,28.03201418,31.71631491,30.52102032,27.82792034,26.37792542,22.71875627,17.83275134,13.56641857,10.99562446,10.6541491,10.28160673,9.846750513,10.88567998,13.38750536,16.69494705,16.82245256,18.52870115,21.49344115,22.64226605,26.43217822,30.7445065,32.43806668,33.1505474,34.89168915,41.21547475,42.407777100000004,39.63782717,36.84001507,34.53842468,30.13233946,25.03524246,20.67024744,17.26718481,15.88076278,15.20366573,14.74359619,15.58603507,17.75524735,20.53054406,20.61321499,20.71563797,21.80008878,27.56440679,30.03199306,24.22068212,21.6895066,22.29089829,26.31651088,32.27643653,33.22070976,30.76832997,27.72695259,25.29475,20.64804272,15.26501488,11.31945704,9.303552218,9.11576039,9.121892038,9.183273887,10.32433203,12.66594979,15.41474146,15.38411593,13.90472183,12.45109698,11.03323188,11.44411746,11.55237777,11.793752,12.19757392,13.35902183,17.70812362,19.60034908,19.77103772,20.02060382,20.48487558,17.77084625,14.40666641,11.67672752,10.13636034,10.21890045,10.48841483,10.74228126,11.9625766,14.46044502,17.30428534,17.17032118,15.12671768,13.08795409,11.16538107,11.17929582,11.25390567,11.65668113,12.398610099999999,13.40483748,17.37104669,18.85251738,19.17592483,19.85874474,20.42315036,17.66932258,14.22286425,11.31128151,9.538271566,9.321669184,9.262494732,9.264309698,10.35296272,12.78353021,15.56765649,15.40448935,13.77293235,12.306880699999999,11.28641157,12.92267766,14.61216643,14.99275352,16.37327281,17.95443587,20.52137112,21.51415793,21.80523935,21.16888912,20.90472153,17.95314412,14.28288895,11.19782157,9.289016138,8.991361589,8.842550668,8.768349597,9.821210169,12.11362762,14.80149525,14.56726644,12.07915961,12.2570754,11.52031336,12.06614417,13.39021963,14.37669493,15.04154505,16.94914051,23.39361322,28.61036723,28.18851009,28.16516079,27.43838923,23.77415125,19.46192108,15.64959161,12.7988675,12.03993343,11.56284245,11.28211124,12.92766473,16.153841699999997,19.6829546,19.77304889,14.23584697,10.88167398,9.208323699,9.222778029,8.911748318999999,8.740438348,8.749872911,9.413071566000001,13.12426978,17.35240649,18.65331252,19.79078978,20.42612624,17.70205738,14.28642078,11.40139216,9.639778899,9.45185626,9.470087681,9.528035811,10.69872206,13.08465118,15.91676779,15.38782762,14.215195600000001,12.59276249,10.92150514,10.89426429,11.2193559,11.52520232,11.69752605,12.48044711,16.84539307,18.65569977,19.01924905,19.78550839,20.42643691,17.65524432,14.23197178,11.38854023,9.694783835,9.605000213,9.654985373999999,9.761414369,10.88756036,13.22407659,16.05038859,15.44410794,14.20525415,12.48541784,11.07242535,12.09672063,13.46146117,14.69673407,15.67370941,17.74453742,21.99666112,24.27737121,23.76442237,22.05565571,21.08795142,17.82019372,14.16470355,11.16134237,9.294297526,9.071792413999999,9.019027572999999,9.0466772,10.23644513,12.59616351,15.3269036,14.65104923,13.636057699999999,12.15640197,11.995115199999999,14.11605917,14.90771169,17.05968996,17.21677452,19.54428132,24.15745261,26.42048721,24.76031588,23.78610387,22.99342123,19.15690855,15.00328358,11.66260021,9.566656997,9.156915989,8.947262803,8.87562885,9.947865413999999,12.26508742,15.20286453,14.838023499999998,15.11594234,15.82402463,16.77259819,19.78513232,20.17330629,21.14588319,22.77287825,24.38955578,28.76231754,29.58145618,28.57428045,27.80839718,26.8928364,23.24506392,18.84143136,14.97424412,11.98250854,10.92367983,10.50546898,10.19190486,10.96779497,13.26709621,16.45460295,16.28600725,18.098799300000003,19.62564416,20.46378272,24.4202467,26.82618951,27.13452129,26.94558489,26.04737256,29.50483515,31.37408739,30.095615000000002,29.21010745,28.34000258,24.40494211,19.61241616,15.57068143,12.41350591,11.24721809,10.73724514,10.37765281,11.15326495,13.44107141,16.43676394,16.24566921,16.336532000000002,18.20584964,19.96641643,22.69947837,24.51174719,25.4539275,26.25141734,29.33357424,33.30970855,35.41637804,33.95786423,31.10620811,30.10259691,26.21945103,21.60124363,17.44245173,14.59202194,13.82816621,12.92934889,12.16259902,12.86956945,14.87644848,17.59866967,17.50635164,18.12155997,19.76873221,22.1363318,24.78516948,25.48026903,27.46294852,30.83744587,32.98016945,33.07021469,33.37468762,32.73541055,30.93744891,30.22748623,26.4637521,21.50385677,16.45239555,13.04130454,11.72242871,10.976771699999999,10.55885517,11.23426806,13.28388874,15.94893032,15.44124651,16.98163004,20.53230997,24.90203045,30.11180255,29.69808824,31.55918129,32.97055502,35.01602254,39.81224385,40.31806364,36.93609385,34.12628006,32.80827084,28.83681294,24.29398389,19.36562973,15.39597045,13.84587439,12.75942876,11.95400865,12.76526609,14.480426000000001,16.77925307,16.0739341,18.10470203,20.69227232,23.55493269,27.083947499999997,29.21947661,29.20780195,30.27796193,31.85484101,34.86948442,36.23671032,35.4195992,32.25194265,31.01400453,27.49677884,22.66473239,17.71441877,14.42695807,13.41788561,12.42292411,11.69227737,12.57052506,14.93738885,17.65114021,17.61018082,20.19346713,21.48196271,23.47484524,25.06892563,25.78956553,26.47819008,29.15937013,31.54819339,34.04550586,34.60814556,33.9123102,31.75086467,30.61046057,26.74239037,22.13752542,17.66554548,14.39636525,13.45250079,12.58084257,11.82918472,12.63399984,15.05258201,18.25475563,17.88438795,20.18278989,21.92177329,24.16149131,27.31659025,29.23185434,29.08052536,30.55866044,30.73292995,35.07588374,35.30960568,33.87357456,31.29519356,30.22357833,26.62322391,22.06214707,17.63284337,14.40069828,13.41806547,12.47774919,11.86577838,12.81543111,14.83095985,17.60339514,17.17637107,19.69541409,21.3916395,23.05668344,24.85977933,25.58830043,25.59125998,25.84507735,27.58909688,32.93847426,33.24296355,30.87595259,28.97767725,28.45249781,24.77601288,19.92629095,15.81969161,13.05289743,12.18704385,11.45479469,10.73901105,11.39284056,13.65659461,16.52363708,15.78206783,17.1302938,21.43928647,25.48779052,29.92553136,32.40224152,34.11607701,35.60918965,37.69908297,42.67441369,45.6765976,44.19394964,40.38690156,37.97593898,32.63645399,27.04853111,22.71493011,19.38438439,17.89164783,16.945298,16.60771419,17.5407379,20.10876868,23.30608605,22.30432251,22.40967233,25.51661743,27.61839796,30.77678347,33.66738779,34.75510881,36.323730600000005,38.06655651,40.97789398,43.98225257,42.68252381,39.65941056,37.54425487,32.58844729,27.13641802,22.70078646,19.78673472,18.95925705,18.29313155,17.64103525,17.66021503,19.568775199999997,22.69633897,21.93091354,24.27341426,27.01756222,29.7425304,33.60932521,34.79127735,35.41506997,37.43705736,39.5759875,43.09177429,44.15254877,42.69331551,39.89537259,38.19890192,34.00645956,28.44970179,23.70874704,20.87455384,20.21524673,18.59439967,17.39086416,18.16796425,20.65052809,23.62843068,22.14352627,25.04680266,27.27316186,27.63904935,31.62561562,34.39597431,34.74099786,36.51341915,36.51986147,41.48515265,44.65038925,43.3584763,39.87871088,37.43677941,33.3089564,28.08742789,23.44333677,20.47410023,19.67345464,18.97974491,18.43334182,18.95719682,21.361373699999998,24.94004664,23.85665865,24.88983256,25.64479332,26.39488147,29.37713345,32.023469399999996,32.55018584,31.74236212,30.05918486,33.76501993,36.22665442,35.88346219,33.65867269,33.10518959,29.31001238,24.699212,19.96726669,15.37051186,12.50714838,11.26567843,10.00066296,10.16428794,12.28389113,14.93065222,13.58857424,13.41536755,12.71927058,12.461578,13.3928358,13.77484543,14.61780755,15.39395927,17.81689081,22.99010197,24.97533221,24.16093537,22.293269199999997,21.76436173,18.29805321,14.3529532,11.21118037,9.291615952999999,9.031372611,8.936977995,8.931075264,10.05324794,12.40483985,15.13867029,13.87988458,13.56962338,12.41304808,12.90040753,15.58144042,17.05210308,16.90278527,18.55705387,20.15173925,24.39117454,26.77133173,25.83026331,24.3384751,23.86104073,20.45985847,16.16778914,12.51234801,9.976414353,9.257491306,8.950402209,8.851641851,9.882068783,12.19858769,15.03130929,13.24837426,14.000833300000002,16.88326211,19.34680967,22.32255392,24.49183161,25.72860881,27.04156557,28.39736207,32.81244036,36.16000752,34.93810979,31.85878161,29.63340347,25.087843799999998,19.815267300000002,14.69702839,10.63508377,9.454619591,9.037422501,8.855140979,9.853683359,12.13319983,14.84229113,13.23812215,14.17866735,16.1717461,19.58936118,25.25465723,28.74591743,30.30839125,28.72211031,30.54521987,35.75028288,39.49882688,38.28301173,34.61589596,31.37379307,24.53161371,17.29455647,12.03324585,9.448177276000001,8.99698635,8.870331106,8.929554618,10.11209538,12.49179475,15.22464413,13.45138892,13.61319893,12.64838877,14.16627325,19.46924635,21.77019906,24.65197382,26.01280644,26.99180931,29.37907922,29.51328865,28.21476988,26.99898743,26.89053089,23.17584991,18.75876045,14.58289806,11.66331966,10.90711621,10.47167135,10.19461914,11.22277327,13.74122766,16.865962699999997,15.75636398,17.85847154,20.1820868,21.96238931,24.69164147,25.54240304,25.87576827,25.7524323,25.80348027,29.38952754,31.57049622,31.90510414,31.68037529,31.57883526,27.73947751,23.12846456,19.1148046,16.36467216,15.62416573,14.676982,13.92398337,14.89530125,17.49222434,20.71212249,19.46226444,21.03646196,21.92530512,24.69221374,27.39916307,27.68380218,28.18281993,29.34322135,31.06555939,34.81680133,35.96879833,35.33758232,34.31348326,34.11267599,30.28026744,25.34139956,21.38294074,18.39853043,16.90556494,15.99391206,15.70490721,16.66087145,19.11921938,22.42829618,21.31339972,23.74051713,26.19320759,28.76658517,31.87282717,32.88588929,33.79649570000001,34.86325466,36.20103231,40.56632165,41.47231708,40.11655328,37.41081394,35.38719141,30.79077997,25.80354568,21.11061398,17.7373266,16.97069118,16.55993642,15.70580653,16.23196702,18.71513584,21.94608731,21.37460171,25.08679733,27.08630205,29.397457799999998,32.27941243,33.29608811,33.2989332,34.40315242,36.40228107,40.78773124,42.15708277,40.97401877,37.98223414,35.67797852,31.38322763,26.550232799999996,21.92816656,18.19773951,16.97857239,16.1002266,15.28633664,15.93056809,18.32926737,21.50678361,20.45063647,21.80559908,25.03751526,27.70172292,30.09669417,32.01792641,32.8262243,35.18133168,37.108074200000004,41.07426707,44.59033183,42.73604081,39.26243973,37.09361987,32.4112673,26.82422739,21.81014468,18.45888216,16.62329675,14.85738316,13.86372974,14.59398406,16.58271343,19.32148189,18.19124814,20.49883938,24.80524857,29.60608087,32.37521323,34.44105416,25.02695247,16.91480329,19.49164729,30.71077427,35.64166284,35.05186405,33.79219537,34.05955142,30.40191925,25.10699088,19.82131719,16.07761309,13.86341908,12.31217844,11.50600619,11.95541485,13.90253079,16.6514369,14.97354103,16.84720804,19.30496733,24.01977674,29.33908454,32.35881312,35.06602406,36.35118402,30.00805512,25.929710399999998,25.44189313,26.4691643,27.92327967,28.38043874,24.55548626,20.04357704,16.03083273,13.21129008,12.44125365,11.58962547,10.90119713,11.76503955,13.92432674,16.17607912,15.46407258,17.31937736,18.21492446,21.59316621,25.56576869,26.7085764,27.15394634,28.15705067,29.79073329,33.71026025,35.39571032,33.88762011,30.93118645,30.03508342,25.991173999999997,21.42857652,17.10740233,13.74085159,12.55932459,11.95014981,11.31128151,11.98877099,14.44968603,17.10596344,17.21955419,19.29854136,19.67360179,21.29920701,24.04664152,24.94164904,25.0956923,25.67600747,27.59058482,31.57688948,32.81849025,32.49177988,30.12416395,29.04532155,24.69211564,19.85576886,15.60361245,12.59330207,10.97510389,9.660185013,9.136755141,10.08438034,12.36867133,14.63772313,14.13432329,15.77435013,17.27923553,21.50362785,25.43451879,26.135848100000004,25.55373432,26.39287028,27.92148106,31.92969612,34.02534502,33.51394954,30.68716335,29.82920732,25.65704026,21.21450856,17.46326662,14.82458295,14.05871603,13.2668346,12.641832,13.6525232,15.90918091,18.30928638,18.60195387,20.85817008,21.3008421,23.02471714,25.91949099,27.17768807,25.71021388,26.10775701,28.08373255,31.20851664,31.66986156,31.5357993,28.45880932,27.44815081,24.84432759,20.47970865,16.19687766,13.09267955,12.09192977,11.11340108,10.83479552,12.15803708,14.29731058,16.60962727,17.62363774,19.04088149,20.84938958,21.927954,25.62316087,27.32957299,27.53579245,28.51817999,29.87503932,34.20308096,36.80582502,37.481842900000004,35.45068255,34.48964949,30.26211777,25.48030174,21.02352827,17.69254106,16.84910476,16.3559407,15.85509163,16.68951851,18.65547086,21.07022687,21.59568428,23.2729588,24.25060454,26.98311055,30.19164473,31.39655373,31.45466537,32.07831084,32.81297994,34.57256567,37.43856167,35.66764466,32.03051671,31.99084906,28.37357128,23.75116167,19.29255688,16.07959156,15.22230593,14.17699954,13.00716354,13.55042724,15.55380714,17.57188665,17.32380849,20.14773324,22.07364187,25.84255928,29.87150749,32.65170952,35.35901856,37.15011277,36.77246888,38.85879767,35.93522962,33.1901006,33.63442408,33.99223414,29.03819249,23.28448629,18.44890802,13.82321183,11.14316,9.831789296,9.243903584,10.11724596,12.33713015,14.52697745,14.83557085,19.15999891,20.49797277,21.85061352,24.44778188,25.24743007,25.33657599,26.30859697,27.13084231,30.17445978,30.9614686,30.9366804,28.87718368,28.0261605,23.26412924,18.27017467,14.324764000000002,11.39722264,10.48254481,9.897324312,9.575878991,10.54649377,12.71842032,15.20189982,14.64602946,15.85556581,17.27122352,19.14722873,20.03466572,20.72525239,21.99288402,23.73503953,24.67376977,28.350385499999998,29.838936199999996,30.07421148,28.29953372,27.67968171,23.50107233,18.82668271,14.991690700000001,12.35639169,11.69852347,10.49614888,9.64183913,10.41764748,12.41156014,14.39731362,13.43508692,15.81879229,18.36958907,19.67687201,21.50436365,23.29280899,24.34902152,25.24914692,25.93791863,29.63103257,31.0850662,30.55064843,28.41013225,28.3123039,24.87604863,20.52938313,16.68211148,13.5848462,12.10980147,11.33880033,11.00285163,11.76278311,14.20293232,16.54101824,16.60656961,20.01769333,19.75550422,21.57388833,23.89756898,24.05869225,24.42984477,25.65090861,27.07222379,30.56325509,32.13652058,32.4064928,30.41279271,30.42853877,26.923233000000003,22.26283989,18.20712502,15.08606897,13.89252395,13.26366249,12.54073345,12.61838459,14.59409852,17.18042612,17.02656273,17.26250841,18.94445934,20.32815074,22.39843915,23.88388316,24.27153389,24.776977600000002,26.02469365,30.01469365,33.31492453,33.44728629,30.50795583,29.24845066,24.79061438,19.64966385,15.10501983,12.00436989,11.16142412,10.66875059,9.848827092999999,10.14433965,12.16706285,13.72226044,12.95745635,13.36402525,15.90455356,18.06946551,20.55219286,22.0462048,22.70686905,23.49809644,25.05349023,29.61541732,33.45029489,32.87771376,29.84443015,28.77984588,24.38458506,19.09604994,14.49286916,11.32454221,10.44106219,9.978229319,9.489153011,10.22168013,12.45827509,14.14719158,13.83509905,16.52214913,18.37550814,20.52233583,23.88656472,26.11828707,26.45770221,28.06131526,31.0237007,32.82633875,32.65638592,32.27723773,31.73081828,31.06078489,24.671922100000003,18.80001415,16.35289939,13.25695856,12.26435162,11.94228495,10.49788209,10.71199911,13.54931537,14.78901941,15.43083088,14.49025299,11.95046047,10.47656032,11.66860104,18.27759805,20.79101632,21.35177564,18.19677481,18.72582943,22.68450081,26.32143254,25.89780949,26.73959434,23.51873147,19.16828889,15.39628112,12.74119734,12.08262603,11.72754659,11.39655225,12.15543726,14.68138044,17.12367162,17.58957849,21.68729922,22.19141849,25.42186307,29.30728175,29.97113445,29.77560857,31.48964027,32.67796931,36.00764842,37.75673678,36.93022383,33.29312858,31.63107687,27.43016466,22.95870794,19.07150702,16.03701342,15.21486619,14.68419282,14.20746155,14.87777291,16.10120766,17.33286698,18.91641729,24.09065856,26.77694014,28.89966637,33.27149613,36.05928505,36.24300547,36.40085852,36.34416943,36.90136421,34.93909085,33.15139766,34.11609336,34.12500468,28.75888382,22.55244971,17.29534132,13.33165017,11.563725400000001,10.73677096,10.18997543,10.97592144,13.22489415,15.09118684,15.63678874,18.04958264,19.95860063,22.7995141,26.85655342,28.99358682,30.22200863,31.8079462,34.29880002,39.08593013,41.06427658,39.7540014,34.514732,31.41990303,25.98684098,20.3804087,15.61646438,12.14162062,10.8586844,9.844722979,9.167233501,10.04556295,12.31330667,14.02956211,14.29847151,15.23633513,16.66025012,18.94235006,21.88498344,24.04458129,25.18902411,27.150185600000004,28.82700231,33.30491768,37.65063481,38.42644317,35.00815769,35.16133434,30.56397453,23.04554838,17.04837504,13.30372257,11.51651991,10.25565761,9.746518561,10.47621695,12.54312069,14.23175922,15.37626743,16.8201307,18.75746872,20.65594028,23.95043193,25.33956824,26.35971036,28.56149392,31.614333399999996,35.82412423,39.78771727,40.55304459,35.99020186,34.30849619,29.52283766,23.58604875,18.226435600000002,14.33042146,13.03021853,11.92164993,10.76296535,11.23204431,13.25756355,15.13844138,16.96169811,22.15287906,24.61515125,25.80863086,29.54960433,31.24311546,32.02516992,34.15687289,36.42214759,40.78181216,43.61523686,42.99773939,39.95699971,38.61063775,32.80529494,26.7560435,21.44388111,17.69751178,16.62463752,15.78409536,15.3034889,15.94294582,18.81827827,21.47682848,22.76193939,28.22754004,32.20313477,34.76967759,36.31427971,38.262245899999996,38.72450648,38.1418531,37.57005682,36.96475724,31.06904217,28.41250314,27.710715999999998,29.37849058,26.55075605,21.15981429,16.25775262,13.50843774,12.86932418,12.80826935,12.05502545,11.98980111,13.56784111,14.95995331,16.62396714,19.32377105,20.04050304,23.40496085,29.53606567,31.08864708,31.48982013,33.08666384,35.0067842,39.32856338,40.91260422,39.92351275,35.87083918,32.61405305,28.39039653,24.12112057,19.63097461,17.27575275,16.2976492,15.35994908,14.39721551,14.84744172,16.44067184,17.26133113,19.739807199999998,25.57387881,26.91733028,27.12444904,29.73690563,31.84892193,32.03740051,32.19491018,34.06113747,38.02239232,40.58676046,40.11571937,35.76977333,33.37987091,28.79881309,24.63792826,20.46587565,17.6984438,17.212605,16.14206894,15.02063206,15.33794056,17.45442071,19.35939998,21.34989527,25.42701366,26.07843956,27.433058799999998,31.63869646,31.36679481,30.53406846,32.49737194,35.27654386,38.60498029,39.8977762,40.33645857,36.74091134,34.86606705,30.34572069,25.09992723,20.44999879,17.16271794,16.11401054,15.05913878,13.63627026,13.53028274,15.22636099,17.19986752,21.08755899,25.0654265,27.41239106,28.53036153,30.36274214,31.23075407,31.90049314,32.88288069,35.87875309,40.11117377,43.62888999,42.31302274,38.95172069,38.30268206,33.89476552,28.59743354,24.34215409,21.06602465,19.87534106,19.17456769,18.63923425,19.44632217,21.44245857,22.95151349,25.08666652,25.51566907,28.27077223,29.30208211,32.89568356,35.12663741,35.61208379,35.72479159,37.20225627,40.342459399999996,42.35749761,43.27513498,40.93287953,39.56360976,35.18757778,30.22707746,25.76956819,22.50998603,21.53693494,20.59454207,19.06197435,19.49068257,22.00892441,23.88829794,26.7458895,28.86493675,32.00720012,34.16926699,36.24828686,36.95193802,37.53897348,38.87995594,40.31278224,45.26816469,48.10920898,48.04624107,42.90775955,40.86742627,36.19040413,30.87520046,26.62118003,23.4142646,22.17987465,21.67578808,21.26715895,22.19401832,24.65544023,26.5081125,29.08062347,31.82478778,33.59938377,35.05846988,36.41192818,36.71357239,36.66854159,38.46645418,40.59949794,44.12687762,46.21400762,46.06035679,41.28035572,39.38587382,35.19112596,30.31740067,25.90979482,22.6773881,21.64208856,20.85848076,20.3903338,21.30954086,23.863428,25.93152536,27.78516234,32.05819904,33.7349013,34.95284209,36.43434548,35.62608028,36.45458807,37.32765248,38.12512598,42.59445706,44.11042846,42.33542369,38.78881516,38.52950384,34.19766875,29.56888223,25.61709464,22.89698272,22.15323879,21.38711026,20.12490717,20.07858464,22.22385898,24.30173428,28.23823364,32.20995315,33.95784788,34.29814597,35.36276294,36.07069808,36.35344048,38.58540808,40.04570416,43.13423797,46.39396729,45.29880655,41.24788254,40.22754421,35.44499239,30.32291097,25.99300532,22.51091805,21.02436218,20.37341046,19.49320064,19.97956267,21.92213302,23.43427829,28.32064294,33.12920929,34.44066174,36.05217234,36.83183954,36.68351915,38.0167512,39.73313746,41.81057129,45.90758891,47.50768648,47.23993801,42.15508795,40.83107788,36.53624523,31.15439466,26.4132437,23.21520689,22.23126601,21.73743154,20.6709669,21.11586267,23.80338693,25.75374038,28.01502543,29.80904648,28.06883674,26.91705231,34.81295883,36.18631638,38.05295244,39.5113518,34.70146101,31.98118558,33.84926054,35.53299375,35.9062065,37.05854687,33.72518876,29.07349441,24.93378419,22.10065381,21.54681099,20.53116541,19.55091985,19.53254127,21.64911951,24.38550071,25.56311982,26.8532505,31.76343863,35.1567397,37.00331302,37.27804339,30.06580704,28.60552731,26.59810869,23.19491523,27.73615824,30.211462199999996,29.52280496,31.25304056,28.044130300000003,24.74846136,22.39955103,19.74513764,18.64445025,17.91623981,17.81214901,19.33690094,21.76259581,23.72923491,26.087547100000002,26.58569825,32.23882911,34.75445478,36.81673117,30.62548719,29.61026673,37.30938835,37.75294333,35.98088175,30.32900992,28.02580077,27.58399535,29.59123412,26.71313833,21.94783687,17.91588008,15.48346492,14.62227139,14.52024082,14.52288969,15.47548562,18.15009255,19.36080618,25.80413432,34.04009367,31.79658221,31.97413828,36.00145138,38.894263099999996,38.5490924,31.47127804,27.03111725,27.31332005,26.29464952,30.37634621,33.21482339,33.67858827,30.5626501,26.29213146,22.30549978,19.43244013,17.04804801,14.54592832,12.87200575,12.94897015,15.3525911,17.40523674,22.55383955,29.40476672,33.42691287,35.5431641,38.21212992,39.00767399,40.07132625,42.4209724,45.73528153,38.45146027,29.75893049,32.20261153,30.45627016,31.75006347,27.87479881,22.98545827,18.70805584,15.54697242,14.59485067,14.06811788,13.67065652,14.12560819,15.8219644,16.95680914,22.37134547,30.37341937,34.5108241,34.94375089,29.65815897,18.07363503,11.91878849,13.9821604,17.242200399999998,19.4467146,24.98828225,32.30958011,30.59837715,31.83047794,28.46191602,20.96150873,13.37596151,10.27209042,9.296145196,8.989579328,8.891211402,9.931334504,12.37712482,13.79552951,13.71851605,13.74487395,12.55157419,15.28666367,21.34572575,23.64445471,26.8376516,26.11119072,23.3420747,29.02463747,31.21839267,30.83384864,27.62950033,28.32912913,24.501822100000002,20.06906833,16.0831561,12.98170496,11.16088454,9.94168472,9.430599894,10.37296006,12.67018472,14.13891794,16.68765449,20.37288722,24.67074482,26.90645682,28.70845718,30.60251396,31.03738653,31.82083083,33.35782968,38.05071234,41.84907801,42.27762272,38.0299465,37.1046732,32.76453177,27.71483646,25.30953135,21.03745937,18.16202882,18.07008686,16.77259819,16.3217997,18.94082941,20.97527631,23.32835618,24.87026035,26.40014651,27.54941288,29.2504455,29.59940963,30.26468488,31.62440564,32.70717229,38.08594886,41.89752618,41.13273843,35.94595591,35.3782474,31.420884100000002,26.69207819,22.42836159,19.23838584,17.26357123,15.66705454,14.90898707,15.24384026,17.33067595,19.01964148,21.68128203,24.98009037,26.43116444,26.63439167,28.264804100000003,29.61440356,29.06216313,29.53544432,31.55733362,35.86542697,39.47848618,38.61703102,36.33620646,36.20497293,31.70854815,26.95394028,22.95128457,20.54803968,19.22939277,18.11035949,17.12865869,17.55015611,19.92392005,22.26516174,26.0308253,30.49917531,30.71829575,31.96454022,33.74106564,33.9396001,33.02587064,33.36824531,33.63108847,37.16821338,38.59695192,37.02955647,34.27144471,35.08088716,30.83224624,26.13468718,22.20611808,19.20875774,18.38868709,17.98448909,17.44982606,18.29674513,20.83251529,22.88264286,25.29685929,28.27477824,30.50375361,31.1239163,31.66485814,32.68025845,33.485465999999995,33.74188319,34.98824211,39.54371053,42.14913616,40.76943442,37.13526601,37.630196000000005,32.83824232,27.70538557,23.41400298,20.35387094,19.13686217,18.18218966,17.58271105,18.3219094,20.65149279,22.26800682,23.45922998,27.33439655,30.06920806,30.82930305,30.61587277,26.60706906,24.25653997,30.52651427,32.82589727,37.21468307,39.7601494,39.24693894,35.67084946,36.14341121,31.95891545,27.27978403,22.73430611,19.54935015,18.26270225,17.29843167,16.25706588,16.61139318,18.87267822,20.52560605,22.01145882,25.45314265,26.92338017,26.8896643,27.81456153,28.38300585,28.44007101,29.09184029,31.1675409,36.32443371,37.98391829,37.85901261,34.38689948,34.19753795,29.52625503,24.74391578,20.69344959,17.798822899999998,16.51701491,15.15959965,14.73252652,15.56643017,17.65181059,19.45197964,22.56827753,24.30194685,25.19631667,24.77138554,25.83600251,27.47436156,28.81828719,29.57148204,30.34315358,35.04671347,39.73948166,40.85396935,36.58215898,35.79972846,31.40281618,26.61154925,22.39732729,19.45775156,18.08102571,17.06727685,16.72586689,17.74515875,20.32385042,22.27180027,23.44323867,24.05146509,26.04354642,27.29345351,28.15077185,28.74791227,29.67369247,31.75469083,32.84125092,35.46987869,35.87909645,33.89556672,32.32179434,34.29994458,30.93241278,25.91679306,21.33663456,19.05585906,18.31814865,17.76186952,17.34861304,17.71322515,19.97560572,22.64702419,24.76919451,29.38936403,30.4242221,32.09198032,29.16071092,22.19575152,20.41141031,21.46417277,22.99221125,24.47940481,27.99612361,28.72881424,29.71744788,30.88471676,25.79654743,20.76254913,16.98815411,14.87551647,14.22780226,13.69397312,13.38369557,14.41150633,17.13879635,19.12623398,20.54213696,24.78312559,27.14029321,28.84655817,31.69782186,33.69577322,35.18043238,37.07692545,40.20448923,45.99161696,49.21494885,48.79333698,44.82868111,43.4494045,36.10720999,28.23442384,22.11160901,17.84810497,16.47502541,15.50684693,14.31773305,14.66288739,16.98913517,18.78691695,21.48765288,26.74091878,29.72204253,32.02858729,34.2955298,35.76643771,36.66216467,37.7975817,38.88131306,42.86675111,44.54353512,44.76138018,40.64945039,40.22792029,35.24470836,29.19249736,23.36256258,18.45987957,16.69195481,15.68556392,14.76109181,15.07251394,16.26862608,17.21173839,19.90634267,25.19185284,28.29233927,30.36566897,32.50360169,33.16941651,34.23143368,36.86285749,40.02021287,45.96249574,48.18108819,44.92377883,39.92863064,39.81819563,35.37828009,30.24746722,25.12208289,21.27113225,19.81701686,18.49913845,16.70524822,16.22133884,17.79764562,19.05701999,21.28977245,25.68189386,30.22119108,34.26817449,36.00764842,36.90450361,36.91128931,37.50463626,40.21287732,45.97783303,48.21728942,47.40199328,43.48027529,42.79138912,37.7267326,31.18044189,25.27386971,20.75370322,18.44532713,16.80366519,15.73272036,16.42252217,18.78191354,19.65337554,22.26921679,25.93680675,28.37574598,31.80485584,35.20736255,37.7632445,39.09838963,38.07589297,34.93127505,31.11397486,31.79082665,36.52841308,33.91350383,34.74654087,31.00417755,26.48273566,22.37088763,19.05075752,16.37353443,14.0381464,12.87158062,13.59001313,16.11554753,17.88564698,18.29430882,19.82430944,21.0689842,22.90553433,27.01509322,29.66448683,30.34506665,29.55578504,33.12947089,40.80385338,45.32366015,45.761247,41.0125255,38.61487268,33.71096334,28.06841161,22.21432631,18.36532144,16.32397438,15.14859539,14.69035717,15.65436612,18.225569,20.1021465,23.2129668,30.41472213,34.5793023,36.76690952,38.38819805,32.05713622,28.54345872,34.59723941,40.85630755,40.34729931,37.63999027,42.56803375,39.79626888,40.71171521,36.66499341,28.79722704,21.47883966,18.10188964,16.69424395,15.28838053,14.45552335,15.26272572,17.69348943,19.31057574,20.67521816,26.68597924,31.86819983,35.10547915,37.3846359,37.54752507,36.71450439,36.91218861,37.59149306,42.74078262,46.21319007,44.28942342,39.69458167,39.32804015,32.87961047,26.854722100000004,21.94464843,18.32578459,16.80855415,15.395218300000002,14.48018074,15.13057653,17.05216847,18.47673751,21.35074552,27.02186255,30.66052749,33.59462561,35.97591104,36.42332486,35.95803934,36.97885184,40.10594144,44.91524357,44.85590561,44.12601101,40.1146729,39.82272487,34.67608418,28.74416788,24.02513989,20.45305643,18.68938294,17.70637406,17.18765329,18.03707408,20.53499155,22.48742158,22.16967159,21.9077768,25.45726311,28.86256585,33.12178591,34.65989663,35.58508819,37.17480286,38.78597008,43.860012100000006,45.51127211,45.24612346,40.43520257,39.76552889,35.39176971,30.13533171,25.11235403,21.1070985,19.92097686,18.1322372,16.26694191,17.85616605,20.85918385,23.0099358,24.64499191,29.79503362,33.04063564,35.04211883,37.53643906,38.18425138,38.10115533,33.82798783,31.42197961,41.26356319,43.04417638,43.40788917,40.31018243,40.22466642,34.88467455,29.31478688,25.22463669,22.30636639,21.16264303,20.92422834,20.85610985,21.81052074,22.140141600000003,21.75690564,22.12043857,20.76052161,26.21534692,31.69365235,28.81907204,25.0854729,31.434946000000004,31.80205982,32.38291458,36.90819895,41.77540016,40.40423368,37.30355104,38.187554299999995,33.44574929,28.41453068,23.90128067,20.87036797,20.01183965,19.81857021,19.73936572,19.81008402,21.9753557,23.37407372,23.77985776,28.30059654,32.19445236,33.09086606,35.703208200000006,36.06033152,35.92245944,37.58145351,39.39244694,44.76592578,48.71431235,46.88948591,42.54507687,41.61964005,36.52221602,30.65251548,25.8246876,22.38319997,21.05657375,20.17029769,18.69937343,18.32369166,19.90132288,21.22520214,24.15091218,30.69290257,35.00928591,37.05025688,38.19386579,39.17875506,37.97760678,39.02428666,41.22515458,46.90150394,50.22895932,50.234142600000006,44.70071778,42.2438578,36.97751107,30.84702759,25.67998078,22.42589257,21.36317231,20.78946297,20.30637114,20.70430669,22.38239878,23.00246336,25.77126871,30.9770021,34.94805123,36.88274036,37.96243301,39.1392836,40.01373786,40.9837967,43.57632136,48.73081055,51.25228989,50.91294017,45.98947497,43.999911700000006,39.33021484,34.09163219,29.15232283,24.16960143,22.09017278,21.23061434,20.63566497,21.49141361,24.11866791,26.28761857,30.48589826,34.98781699,35.77297813,38.08375781,40.31391046,40.30468848,39.91484669,41.79933812,42.37085643,45.58342931,48.07408691,46.59454565,42.129645700000005,40.47297349,34.47938102,28.29742444,23.77854969,20.75733315,19.67934101,19.05131346,18.80274477,19.74703437,22.88841478,25.99066712,28.69913709,33.17657828,36.37020029999999,37.19612463,38.65987077,42.02094391,38.91499623,33.98750869,42.90170966,47.55816218,48.81114327,47.63901813,43.98781193,44.27021094,41.08950625,36.09020489,31.00241163,27.47321698,25.33265174,22.44840797,20.10299676,20.45093079,22.88043546,24.08150196,26.43060852,32.76423745,37.38219959,39.49079852,42.2205739,36.93053449,25.02330619,20.26626202,21.35174293,26.09534654,31.05282192,35.19473954,32.16228984,33.10965342,30.36828515,25.73511654,21.65971499,19.17404446,18.11595155,16.87858571,16.19534066,17.12306663,19.85387214,22.05194402,23.68493991,26.44056631,31.61163547,35.16798922,38.47068911,40.07456377,40.09997331,41.93971189,37.83610479,30.80431864,30.33497805,31.46279184,30.69414525,32.23289367,28.65219321,24.20004709,20.64545926,18.22484956,17.94704519,17.79466974,17.49534739,18.38729725,20.50503642,22.04074355,24.42641105,29.04339213,34.61795619,38.11659072,40.40613039,41.05338678,30.75668802,22.75247213,25.46059872,35.98840323,35.45346223,31.69638297,30.0682924,33.12548124,30.54685498,26.20004233,22.13206417,18.95345242,18.04395787,17.49286202,17.08951428,18.2449777,21.25541888,23.52574606,26.686829499999998,33.30048655,36.93941312,39.78459422,43.64357323,44.17151599,44.64213196,45.84009177,47.50119512,52.14177075,50.99989506,43.78651413,38.1908245,42.46541456,40.61720612,36.2814468,31.50625294,27.38235419,25.20149995,23.46709485,21.37550102,21.29354954,23.75112897,25.75784449,28.78815221,34.74443158,39.22241236,40.87002608,42.901464399999995,44.20454511,45.15032265,45.37173224,47.86405766,53.1870608,55.0,54.96536847,51.78911128,50.59368588,45.05349173,38.92961408,33.46793766,29.01531736,26.79455023,24.88180419,23.82881281,24.1830747,26.22036669,27.62157008,30.38038493,35.83993568,39.57878353,42.06757712,44.37569158,44.91622465,45.47740909,46.75140129,49.11968762,53.01857956,53.99439397,51.55965697,42.89608491,36.12159891,32.70172738,28.52390285,24.52718258,21.81768251,21.54408036,21.69761672,21.35865942,20.82519002,22.29823992,23.77957979,25.45317534,31.37009773,35.57619322,37.90306234,41.38864874,43.07383719,35.55967866,26.44301897,26.73012708,37.99040967,39.97753662,40.86912677,38.67656519,38.06500316,33.93345211,27.74822531,22.69272539,20.61566764,19.74503953,19.20800559,18.07957047,18.34643598,20.68860967,22.02594585,24.47731187,32.52585548,36.64368799,36.86096076,34.35579978,33.21009794,36.88789094,35.523853499999994,37.61673908,38.94719146,37.20225627,36.9952356,35.57799185,37.5090347,34.08754443,28.56072542,24.23891355,21.5579951,21.2579533,21.25309704,20.99288641,21.21864537,23.15609784,24.54786667,26.89546892,24.93340812,19.96862381,20.82314614,27.93559201,31.48569967,35.25139593,37.52170676,39.23899232,43.728533299999995,47.17477907,46.56488484,41.68996593,40.74636308,35.7040421,29.26696006,24.49117756,20.85599539,19.45119479,17.99045722,16.38748187,16.8574765,19.3309328,21.73957353,24.44009688,28.20839296,32.34099048,34.04462291,36.36791115,36.39400743,36.09838041,38.17323077,40.61390321,46.10183941,50.45031985,49.32814718,44.51258258,42.06115115,37.11160604,31.775374900000003,27.134553999999998,24.13084944,22.11329317,20.09544258,19.079927800000004,19.555612600000003,21.95972409,24.40817963,29.03789818,34.78423003,37.29668359,38.98296755,40.53577788,40.51568245,40.41360283,41.92846236,45.00604097,50.81848014,52.55656424,49.55243455,43.72684914,43.05117464,38.78639522,33.73887459,28.71592961,25.11995727,23.5169165,21.8193176,21.33140222,21.03595508,22.29384147,24.04597113,27.82460108,32.87519569,36.11422459,38.52342124,41.57680029,42.12745467,41.74658961,43.31797474,44.90319285,47.92126999,50.99850522,51.20949919,46.92710969,45.51603027,40.37385342,34.46309538,29.53840387,25.43780536,23.25850447,22.00794335,20.84870282,21.20062651,23.73037948,24.95543298,26.40387454,35.52511254,39.79896679,40.81320618,42.9179299,39.33145752,30.36081271,30.57926277,26.72440422,28.41188181,32.49076611,30.45927874,31.14648075,32.3133899,28.80533717,24.40183543,20.68143157,17.88381568,17.36092538,16.16845953,14.95943006,15.79657122,18.31877,20.24708223,24.39933371,29.9198739,34.35434453,36.13894738,38.69030008,30.78767326,23.38877331,22.62007766,28.77376329,35.54352383,38.01420044,39.17453647,36.70412148,35.07383986,30.67125379,24.73708104,19.42303828,16.51603385,16.19144912,15.84745569,15.28896916,16.16314545,18.24090628,20.24932232,22.96814251,28.98750423,32.95304305,34.975749900000004,38.25771665,38.823414,28.56075813,20.17397668,23.48164728,37.65647214,41.43124323,41.67217599,39.82604413,38.24015562,31.86803631,26.37911906,21.73862516,18.36698925,17.54119573,16.20763665,14.81975938,15.21936274,17.09422338,18.519332000000002,21.22924085,26.23204134,30.74571647,33.0206383,35.81938242,37.48025685,37.64075877,39.98698754,42.88544037,42.16597774,40.87074553,35.21524376,31.19296679,33.68318291,29.68234217,24.58684757,20.33599926,17.18482455,16.14857666,15.57118831,14.6225003,15.87356832,18.22269122,19.34831397,22.51569255,26.76829044,31.19406231,24.41275792,23.13183289,31.82511481,30.5067295,31.07618757,34.25334408,42.99437108,50.00287333,51.061276899999996,42.6191635,38.53301932,35.56975091,30.69975366,26.26600248,22.70083551,20.76617907,19.01799002,18.09404114,18.27584848,20.25551938,22.23960504,27.0966032,33.78182881,36.12653693,37.68590403,39.09910907,40.0128222,42.74343149,45.35750682,46.09421982,50.77268085,48.7401797,37.18855408,31.07175644,33.93003474,31.94750243,28.2671096,24.58596462,21.09423022,19.77211688,19.08952587,18.22385214,18.2512238,20.13497943,22.43346311,28.25438847,35.70150768,37.70132307,39.92153428,43.03999051,44.21025164,44.10056878,40.53453521,31.37323713,30.11898066,38.77203899,48.60839023,44.84993748,43.57123618,38.9254282,33.20867539,28.171603100000002,23.86874208,21.99108541,21.392309899999997,20.07992543,20.51420936,23.09070999,25.48744715,28.100018199999997,34.86873226,37.24570101,40.35853249,42.2952328,42.79564039,43.051485299999996,44.57671141,46.01207214,50.12789346,53.02731101,52.39542462,47.79513797,45.34686229,40.74433556,34.85682871,29.35953972,25.24705399,23.10048792,22.03940277,21.84917463,23.31766258,26.31348594,29.65814262,33.08249432,37.75089945,39.50430448,40.12826062,42.11026971,43.75165369,43.31210472,43.51114607,46.141425299999995,51.09566316,52.77743424,51.94917171,47.66534332,45.11691745,39.93315987,34.43521683,30.83554915,28.34912647,27.31533122,25.98527128,24.75482192,25.52946935,27.85110614,30.28093783,33.35084779,38.22491644,38.80441407,39.84587795,40.58162624,41.13638471,41.01234563,42.17235465,43.42131339,47.20242869,49.2282259,49.57836733,45.49094776,44.37302635,40.36227687,35.57745225,27.77363485,23.74606014,24.02245832,23.62319834,21.89930695,22.30283457,24.97392602,27.19801242,29.26017436,30.73566057,32.28502083,34.05956777,36.95425987,31.33043008,27.88714385,35.22157162,38.21208087,43.00851474,45.89920082,45.42415372,41.89584201,41.26369401,37.52718437,32.1577279,25.55079112,21.48037665,21.521417800000002,21.26426481,20.19868312,19.82373715,22.05346468,24.59906181,27.20301585,25.78577209,23.79042054,21.134323000000002,16.3287816,17.15848302,23.02800371,30.46353002,30.89220555,36.28074369,38.97768617,38.64160664,36.85249092,38.56789611,35.33957716,28.51391236,23.15653933,20.89536873,20.12114643,19.03079289,19.1971158,21.24258331,21.95194099,23.19795654,25.96103901,30.23685539,34.45415135,33.77005605,35.48949995,36.56507213,39.18169824,40.28706204,40.291820200000004,42.79464298,44.54997744,44.27560679,41.51397955,42.0340084,38.76165607,33.93404075,29.54110178,25.7469547,24.22763131,22.8259701,21.76938149,22.61015258,25.26613566,27.46602251,27.90132022,33.43535003,34.77878514,36.25839181,40.13906867,39.05991561,39.50566162,39.90631145,41.12184864,46.08020696,47.83264728,47.55615099,43.57190658,42.29331974,38.25716071,33.59210756,29.406074800000003,25.59101471,24.01861582,23.02949165,21.18488045,21.45822099,24.10866106,26.83441409,30.8961298,36.21488166,37.26564929999999,37.36815404,38.88831132,39.58846335,39.68612819,39.51416417,41.63821485,46.79554913,49.18110216,49.64637135,45.3648975,43.40293481,38.34259496,33.32702431,29.14426177,26.22605686,24.61724418,22.70104807,21.38642352,22.49769004,24.552395899999997,26.57691773,29.84830534,34.92259264,35.34817781,36.03233851,39.69016689,40.39538775,41.22468039,40.99738442,42.29057276,46.53157774,49.20425525,48.56666235,43.57641947,42.08662609,36.96998958,31.71595518,27.11581569,24.07053041,22.9852457,22.06365138,21.6310516,22.6197016,24.53372301,26.23689761,28.37191984,32.16704799,33.80406624,36.83430856,40.1901984,40.61563642,40.06843213,40.91953707,42.69910378,47.15057951,49.09015761,47.794026099999996,43.44382878,42.36181429,37.59631662,32.69077218,28.08559656,24.91148135,23.33702223,20.81140608,20.45442992,22.66932704,25.39642084,26.53502633,26.233594699999998,28.66579728,34.8133349,37.66536711,39.27648528,41.012361999999996,40.68980479,40.17298075,42.40534079,46.76382809,48.64194259,46.746283399999996,42.79521527,43.37261995,38.43231319,32.765725399999994,28.82924239,23.91205601,21.13533676,19.20787479,18.84609141,20.45645745,22.01026519,24.34908693,26.34020355,30.7213207,35.21857937,38.15931603,40.79605393,41.69810875,37.8020292,27.11714012,24.35855419,34.80669638,40.88920587,40.93225819,33.82206875,33.13934693,30.00329696,25.33826016,22.099950699999997,19.00543241,17.35696843,16.71118364,16.26202025,16.66381464,18.88729607,21.78460433,23.58676819,30.32675348,34.47853078,35.63476269,38.59644504,40.27326175,41.0521114,43.48393792,34.04272619,26.93863569,32.11846902,38.94101076,31.27876076,29.90000738,27.75455317,23.73366604,20.07266557,17.32058734,16.58349828,16.27776631,16.21409532,17.40556375,19.51234772,21.82863771,24.85248675,30.94178193,34.17806385,36.52857659,39.46775988,34.30036972,31.84630577,37.41164783,32.58671409,25.67223039,27.11643703,31.06454563,33.02341798,35.59501329,31.92560836,27.24855353,22.61597355,19.37339649,18.00515683,16.7999535,16.20552737,17.01868153,19.09143895,21.33065008,24.16508854,31.18977833,35.0774044,36.71934431,39.59598484,40.55773734,41.32805175,42.32288243,43.9780994,46.98343906,47.35835232,46.63221846,42.23777521,41.91068877,36.34833894,30.14280413,25.80975909,22.44216187,20.55350094,19.56395163,19.21091608,20.04668375,22.61474722,24.67831535,27.25759565,34.32729989,35.89320742,37.91007694,39.63866108,40.77362028,42.03325625,42.64746716,44.06309216,48.70015234,50.73191767,48.5402881,44.40438767,44.29820394,38.63336572,33.71812511,29.35895108,25.13540901,23.41117424,22.48353003,21.96925675,22.97146177,25.67824757,28.17706436,26.97269494,29.63278214,36.71723502,37.61757299,39.33740931,40.78843434,41.18798864,41.51103637,43.04705416,45.01040671,48.30020561,49.43352971,44.65439525,43.09198685,38.19553361,32.89689354,25.76436856,21.98640901,21.72593675,20.13486496,19.15829839,20.34276859,22.78025256,25.28130945,28.05719478,32.18874583,34.54252879,34.44293453,36.71806893,39.07183552,39.24692258,39.65777547,42.33234969,45.79162726,49.35973741,48.70306282,44.33769174,43.62571789,38.49245235,32.83482495,28.04668107,24.31896829,22.53546097,21.40795785,20.77473067,20.99905075,23.77812455,26.51555222,27.68187275,29.34699845,31.23959999,33.99906888,36.470514,37.1350698,37.60251366,38.43298359,40.45717838,45.623620200000005,50.04891789,48.45040637,43.19848126,43.04971939,38.38772387,33.35012834,28.37532085,24.77750084,23.43481788,22.19082986,21.52476976,21.78252775,23.78562968,26.86657661,29.7425958,34.67968141,36.47053035,38.45530277,41.50577133,41.36556106,42.42599217,43.74916832,44.1794299,48.54982076,50.50712341,50.73118188,46.12126445,43.97257275,38.58356041,31.75612971,25.72944271,22.20964992,20.43117872,19.51378661,18.705766699999998,19.11065144,21.55346586,24.73578931,25.68109265,30.62530732,32.73321952,34.79041074,39.30681649,29.99140976,20.72364998,22.10049029,30.89802651,40.03085741,43.0772055,43.51881471,36.35023567,34.05489138,29.77964729,25.17988386,21.12848568,18.13988949,17.26149464,16.27204345,15.97054641,16.78562999,18.80253221,21.44829589,22.22053972,28.26885915,32.75519533,34.43554386,37.85261935,38.38146142,28.2074119,18.14404266,17.46501618,21.52094362,25.15673078,27.22585826,27.35871057,29.16012228,25.51187562,20.80829938,16.61384583,13.66391989,12.79303017,12.44537411,12.20404894,13.17835905,15.42577842,17.92410466,18.54403844,24.71096841,30.18693563,33.31234105,35.78198756,36.89830657,37.70644094,38.95664237,40.75612465,45.51310343,47.71473985,47.23975814,43.41313786,42.48824062,38.02402743,33.18431233,25.55742965,20.6429085,21.20623493,20.47558818,19.07132715,19.54117462,22.03698281,24.76633306,24.09543307,26.87607656,24.87060373,25.46234829,33.97099413,35.9985736,36.98660225,37.28705283,39.63024029,44.54777004,46.88495668,47.29886719,43.90365306,42.4770565,37.68866735,32.04569049,26.99403306,23.87469387,21.48966405,19.27257589,18.39421375,18.72237936,20.32497864,22.57754858,22.9556176,23.68034526,26.83302425,30.38708885,35.45275914,37.70894266,38.04574162,39.39637119,37.49127746,36.16293436,40.42463979,42.91752113,40.42050297,41.49252697,37.71247448,33.12832633,26.47446204,20.16233473,17.81917996,16.97353626,16.81955842,17.96715698,20.54920061,23.20058906,23.21716902,25.64446629,28.56226242,30.43759725,33.46286885,34.32237823,33.98047774,33.29052876,34.69851782,38.65995253,41.637397299999996,42.5797738,39.95204533,40.02016382,35.2407187,30.14929551,25.83444916,23.00174392,22.33328021,21.85720299,20.81199472,21.33123872,22.41835474,23.8954924,24.75554137,28.22374661,34.13303306,36.62942987,36.62491698,36.75258599,37.71697102,39.91327699,42.0835848,45.90374642,46.32042026,45.09065766,40.98948686,40.69139085,36.60388953,31.16770441,26.26796461,23.79336373,22.66711964,21.59256122,21.26766583,22.26362474,24.91700801,26.81320678,27.49514373,31.34436118,32.31216358,33.14369631,36.2016046,39.05048104,39.84355612,40.85120603,42.14447611,45.13487091,47.47200849,48.12631218,44.17781115,42.60611535,37.87317262,32.85871383,28.533909700000002,25.59300954,24.81206696,23.64597535,22.75651084,22.56546515,23.42744355,25.71933777,27.46715074,32.49868002,33.93461303,34.93199449,38.18622985,39.99339715,39.23662142,39.79489537,41.93219041,46.50235842,48.73916594,47.41368429,43.24858088,43.36848314,39.55960375,34.55317333,29.56853885,25.77911721,24.89463977,24.13044066,22.85249152,23.2806438,25.71142386,28.36008167,28.99579422,33.82842931,35.88073156,36.9306653,39.55734729,40.71531243,41.450995299999995,42.78596057,44.02074295,47.92576653,49.44435411,48.59020786,45.25702962,44.302291700000005,40.04871276,34.38237023,29.67838522,26.28021154,25.13035653,24.57736397,24.00092398,24.88976716,27.52704464,30.43282275,31.75300666,33.97125574,34.5109222,36.33028739,38.75796074,39.56782833,40.96101969,41.06370429,38.28894717,31.26657922,28.90498047,31.18817593,33.17639842,34.52450992,31.07167469,27.15765803,24.10902079,21.80061201,19.91837704,18.50898178,18.14016746,19.22769226,21.76342971,24.4387888,25.27279054,28.83774495,30.757194899999995,32.50286589,37.19697488,39.21006731,38.80974452,39.63875919,42.84104726,47.16735569,46.17456888,42.72081798,39.11662105,38.05067965,32.80984054,27.67673851,23.43906914,20.21354622,19.11820562,18.41211815,17.86447238,18.21296234,20.87782406,23.67805612,23.02489701,23.56150583,29.21409711,33.62893013,36.97612122,38.54660704,39.00376609,40.22615438,41.87164246,46.71871553,50.37803185,49.61960468,45.24355635,43.82757162,39.90220733,35.09673134,30.913200300000003,27.85064831,26.85831933,26.28403768,25.30148664,25.66688359,27.56440679,29.77979444,30.72279229,33.45909175,36.53380892,38.28258661,41.1243013,42.27134392,42.49000653,43.24491824,45.23660716,49.30564812,51.256966299999995,51.09929309,46.56594766,44.45291759,40.23074902,35.38545821,31.19427487,28.24577147,26.773212100000006,25.8521083,25.13068355,25.29739887,27.67686933,30.6560473,32.40852032,35.68471515,36.74081323,37.85855479,40.63022156,42.13458373,41.44133183,42.15464646,43.42728152,47.01717129,49.4623239,49.27834187,46.20524345,44.99286202,40.80161328,35.61612249,30.90783715,27.76146967,26.0843423,24.76126423,23.99188186,24.53043644,26.65916352,29.77565763,31.21463194,35.653501,36.43665097,38.28132758,41.28686345,42.43570469,42.71270785,42.89253672,45.3959318,49.97551801,50.65536205,48.60765444,44.64466637,44.73827615,40.26220844,35.42268956,31.11677089,27.73872536,26.74397642,26.10973548,25.66905828,26.13619148,27.91003533,30.52435594,31.68501898,35.7010335,37.16007056,39.46051637,42.33095985,43.16313029,43.81216892,44.36144981,45.44073368,49.83123633,51.80541328,51.52325952,46.40477534,45.22398414,40.90841835,36.30121521,32.30688219,29.40787341,28.63121481,27.20123358,25.94913545,26.85048717,28.61883706,30.34634203,31.08441215,34.66187512,37.34454312,38.73096514,40.90401992,43.61092018,45.2209919,46.61578566,48.06282104,45.67371982,40.72392944,46.66444639,46.456134000000006,45.70014312,41.24678702,35.46510418,29.7994157,25.45348601,24.09796748,21.827673,20.00041027,20.70661219,23.22729032,26.22232881,27.26881248,30.27008072,33.57647596,36.08520146,39.71457901,41.29410696,33.77950696,25.65432598,32.99261259,43.10374327,41.66229995,36.356072999999995,34.81859994,34.75437302,30.49521835,25.30282743,20.98261793,17.49315634,16.16247505,15.63453229,15.34889577,16.40451967,19.08242952,21.80373506,21.70670792,25.26489298,31.03118949,34.24753947,36.89014739,39.93402648,40.27223163,40.94390014,36.01968281,35.61514143,43.54979995,43.03474182,41.50856736,41.82760908,37.94596751,33.26806241,28.46652702,23.9289303,21.672943,20.2218035,19.06694507,18.96571571,20.80264192,23.89145369,23.13618226,28.60220804,31.92024523,35.22883148,39.4523899,40.5849455,43.91768227,47.98932306,49.91966283,53.952895,54.68300217,53.59251783,49.79603252,46.28276379,41.03250649,36.32157227,31.5048304,26.41937535,24.09316027,23.63040915,24.20526307,24.19417707,25.87279239,29.467276799999997,28.63131292,29.10797878,24.24795567,20.30749937,21.42319703,24.20426566,29.910455699999996,32.9731385,33.66879399,39.46772719,44.53862981,46.10694094,42.77062328,40.83784722,36.04886942,29.27984469,23.78072437,20.83743695,20.12574108,19.31615146,18.81811477,19.7235379,22.30554883,25.46125277,23.95120043,26.01432709,31.36216747,28.9224761,24.87817426,23.14927945,27.10561263,38.08966055,30.76764323,25.68979141,27.357026399999995,29.51194786,29.59826507,30.95242646,27.94376754,23.31308429,18.99426464,16.14128409,15.141875099999998,14.52125458,14.10443357,15.22147202,18.05635197,20.92628857,17.94369323,18.2138126,17.66235702,17.05542234,18.666377,21.7646397,26.51318132,30.15578687,34.14879546,38.21700253,39.2985919,40.49707494,37.1964026,35.28676326,31.34298769,26.58769307,19.58208495,14.54432592,14.00863276,13.49955912,12.85393784,13.60015079,16.00885692,19.29169028,19.19206332,22.950205399999998,26.74436885,31.77045323,35.97542051,39.24599058,39.65326256,40.41175516,41.99365401,46.27372166,47.01370486,45.99308856,43.04468326,41.35490017,36.99865297,32.27076271,27.99043345,23.72390446,21.39350352,20.01090763,19.37957718,20.05749178,22.49278472,25.13715857,24.87111061,26.95150398,28.03667422,31.07922887,36.37273471,37.39389059,38.99877902,39.19096929,41.85292051,47.26310744,50.10881179,48.38408651,44.47504057,42.69047043,38.18304141,32.66997364,27.86143999,24.79442417,24.05457178,21.412650600000003,19.15905054,19.24106742,21.18985117,24.3145862,23.40301508,25.85187939,30.23929169,34.98094953,39.61459234,41.07503557,41.64027508,42.13165689,43.55817169,45.09288141,46.57731163,45.18794642,41.16055158,40.16034139,36.40891959,31.66333749,26.96293336,23.67967487,22.10582074,21.08793507,20.63368649,20.93652433,22.51523472,25.09039456,23.92521861,29.22766847,34.22329086,36.99279929,39.1157708,41.0117243,40.75661519,41.87381715,43.97329219,47.09429919,48.53467968,47.35890826,43.84611371,41.91740905,37.33991577,32.77388458,28.92146234,26.06632343,24.67589539,23.18467949,22.08669001,22.71425973,25.41524091,29.09749776,29.52735056,33.44264259,35.51162292,38.86265651,41.07215779,41.9111466,41.63147821,42.95717243,45.11915755,49.24192808,49.9239795,47.63878922,44.28672551,43.30410905,39.0054012,33.46991615,28.32072469,24.73637794,22.42435558,20.89720005,20.4510943,21.01265482,23.74367289,27.437898699999998,26.89061265,31.99032583,34.87371935,38.15555528,41.589930200000005,43.11813219,42.02522789,41.92798819,42.89974754,38.22718925,36.49221184,41.84332244,38.4434973,36.69280655,32.26448391,27.45953115,23.49523501,20.25445656,19.13192414,17.36238063,15.83646778,16.50712251,19.90233666,23.40679217,23.22171462,27.21773179,28.18888617,32.92289171,39.49372536,40.65368533,40.50827542,41.95392095,43.20193133,46.83927183,47.40799412,46.6940745,44.85265176,43.11527076,38.54562598,33.19373053,28.45372415,24.82168138,23.56711423,22.80535143,22.16288591,21.8542598,22.89585451,26.06364186,26.09691626,30.29099373,33.88503665,36.76262554,39.13661839,42.70639636,38.84043544,35.38576888,44.99050747,47.57202787,45.395833700000004,44.48583226,42.77198042,41.93116029,38.53774477,33.74606906,28.89642887,24.72046837,22.82659145,21.39785291,20.69752101,21.01960402,23.36589819,27.26364554,27.52825461,30.82969548,32.42665364,24.43752977,18.64623251,22.435670499999997,32.83646006,35.69589928,28.98665397,29.636902600000003,40.89870583,42.14687972,40.40070185,40.12175291,34.79240556,27.67932199,22.87402585,19.99987067,18.94586554,18.06554126,17.71188436,18.78896084,21.44726577,24.75276169,24.22877589,28.19704533,33.57623068,36.49701906,38.88849118,39.88363254,39.90825722,40.88900966,42.48191277,46.61426502,49.57331485,48.30816856,44.87665509,42.12825587,37.80216,32.64224226,27.48641228,23.88754578,23.64684196,23.03915512,21.66092497,21.82791826,23.94716173,26.64658956,25.03153077,29.24639043,35.06386572,36.27425233,38.11505374,39.64703282,40.07436756,41.26248402,42.43158422,46.47042481,46.14896314,45.56729082,44.16044633,42.60829004,38.03998605,32.25392114,27.05247171,23.48007758,22.48969438,21.58546486,20.64039043,20.93667148,22.62452515,25.89982068,26.33268206,32.67973522,35.94649549,38.17599409,41.31107936,42.63983122,39.46445698,33.95101314,29.27735932,32.57453255,42.43519781,43.26140011,40.56386899,39.67631755,35.392979700000005,29.94368103,25.13343053,21.774156,20.94147869,19.91661112,18.51442669,18.88118077,20.70574558,22.98578528,22.28496287,28.18859185,33.70991689,38.40559557,41.41049375,42.94834287,43.81481781,37.10516373,26.62969892,32.38575966,42.87960304,41.45403659,38.32171467,37.31193912,32.92150187,28.54216698,23.82328616,20.47531021,19.37908665,17.97086867,16.91738676,17.27580181,19.87418015,22.79730672,21.67318825,27.05309306,32.55090528,37.09262246,40.64725936,41.97722121,43.25971595,44.62182395,37.83878636,30.82210858,29.43836814,29.44801525,31.19680928,31.77370709,28.94907925,24.22076388,19.73069967,16.6055395,15.21910112,14.05824185,12.89648328,13.42400091,15.87902957,19.18298848,20.08232904,27.67325575,33.51838067,36.7379191,39.72577949,41.61206951,41.59210488,42.40527539,42.15683751,45.04337042,45.94477121,44.22233507,41.78401718,39.52034488,35.25376683,30.0465782,25.27633873,21.57648813,20.0188706,19.26863529,17.97353389,19.02477572,20.78655248,23.48007758,23.30301204,25.81592343,31.45150962,36.00753397,39.46071258,40.45295981,40.84345562,42.22412208,43.10765117,47.06805575,49.90674549,48.03078933,45.16232432,42.66259188,38.22732005,32.87589878,26.21987616,21.88589909,20.96260426,20.36194837,19.2571405,19.00361745,21.28918381,24.49014745,23.13340259,24.76813169,29.84315477,36.72254911,39.72013837,39.86468167,40.05119811,41.36315745,42.14872738,45.93535299,48.60448233,46.04949969,44.77663571,43.32722944,34.84247249,27.05404141,23.19329649,20.34919455,19.22285234,18.42189608,17.16827729,17.24605924,19.56982167,22.82912587,22.69342848,27.65103466,32.51596308,38.020561,41.1548287,42.18458525,42.50923537,43.24648794,45.97856883,50.16947419,49.09172731,45.90104849,44.00942802,42.61169106,38.22351026,32.76593797,28.60624676,25.57433663,23.87279714,22.59707174,21.93433091,20.97632279,21.8502538,25.82323235,25.51298749,29.31769737,33.02797992,37.25024661,40.06364127,41.45879475,42.2516409,43.032714299999995,37.59363504,38.5437456,46.69299533,44.03591672,39.50816334,37.92315779,35.93099470000001,31.53283975,26.7537707,24.01853407,23.028069100000003,21.67649117,20.98112999,21.81980813,24.34616009,27.71733818,27.61195565,29.25536716,30.07022182,38.69590849,41.21421572,41.51581088,41.65845745,43.37234199,45.3640309,47.92664949,47.68511175,46.21546287,43.38382043,41.199859499999995,36.96624518,32.01168031,27.71746898,23.96522964,22.28736646,20.4993953,18.38110021,18.32182765,20.1020157,23.37902808,22.70881482,27.96062548,33.28143757,36.74849823,39.17865695,41.39561429,40.66637373,37.90564581,30.48900496,26.69974682,28.55575471,30.78721544,32.56275979,32.23539539,28.76151634,23.82008135,19.86021635,17.12265786,15.641645,15.00006243,14.47182535,14.65167058,16.84576915,20.19781651,19.39399881,19.6326097,17.35657601,21.1259022,33.55134438,37.49603561,37.92871715,37.75413697,39.25908777,42.49993162,43.7315092,42.08353574,39.65586239,37.70714405,33.83496973,29.01147487,22.48984154,17.70558921,17.76209843,17.82035724,16.35023418,16.33594336,18.42346578,21.4834997,21.39643036,23.93960753,23.81579738,23.73855501,33.40631056,36.49361804,37.20042495,38.70513049,39.74947215,42.769217100000006,44.93522457,42.66725194,38.08197555,35.13401173,31.33961937,27.16068297,22.8949552,19.53612216,17.87913927,16.87672169,15.90115255,15.91727468,17.56093145,20.82461773,20.43634566,24.16114795,32.62916141,36.4433549,38.803302200000005,39.74131299,39.55512356,41.07735742,39.02682108,38.16106559,41.88784636,38.86254206,38.02253947,37.0923118,32.95431843,27.53896456,22.86179526,19.81060726,18.92393877,18.37964497,17.88515645,18.264386399999996,20.54248032,23.79642139,23.12409883,27.62065441,34.41467992,37.7134065,39.06537686,41.27976709,35.71929763,29.03650833,28.73422644,33.13368946,36.90066112,34.47707553,35.74266329,34.54695992,27.48359989,21.1832617,17.47961768,15.20088604,15.140174599999998,15.497902900000001,16.20104718,17.77599684,20.44589467,23.96836904,23.92495699,24.79226584,26.26785015,30.34789538,25.71587134,17.8306257,17.52742815,17.45160832,17.10473711,23.34612977,27.88130653,27.49506198,29.1013239,27.65966803,24.0750433,20.5054125,17.37999072,14.87749495,14.29233986,13.823359,12.21019693,12.30890823,15.65166819,19.42985667,19.52732528,22.97723369,26.472974100000005,28.66489798,30.81072826,32.3373442,26.013624,19.12109976,19.39046698,26.17993054,33.605351899999995,34.40956204,35.79796254,31.33298084,24.26111827,19.7055354,15.84112783,13.6307109,13.02310582,13.15993142,14.27181929,16.57399832,20.18179248,24.36381922,25.21979679,27.00014835,20.84732933,13.32667944,12.68254611,12.69605208,12.30467331,12.94723694,14.31740602,19.528322699999997,24.47868536,27.66529278,28.92152773,29.94189877,27.77809869,20.87056418,13.94813387,11.21613474,10.87151997,10.88226261,11.30397259,13.87893623,19.23042289,24.4162407,24.60759705,26.46306535,30.59644772,34.51270448,37.58590099,38.14795204,37.97940541,39.71835611,41.031133000000004,44.63832216,44.6340709,42.21602831,40.44780923,38.42793111,35.06445436,29.86486896,24.93942529,21.27458233,19.90650617,18.76052636,18.342152,18.45741057,19.71464293,22.671109299999998,21.3218532,21.46670717,28.71290466,34.30308398,37.57300001,39.20928246,34.64143629,23.91138563,23.36674845,35.44597345,37.57764372,35.43856642,34.76215611,33.61797491,29.28671213,22.09324678,16.93476792,15.2973736,15.38434486,15.07835127,15.05724206,15.97129856,17.9768695,20.34154225,19.18889122,18.60537124,22.690518,28.0043809,32.44907094,35.7288957,36.32170308,37.17359287,37.56794753,39.69109891,41.77672461,40.48257157,39.44529354,37.78294752,33.07469488,27.31946804,22.30867188,18.8381121,17.82735549,16.5246345,15.10451295,15.70595368,18.15243075,20.908809299999998,20.51535394,25.18995611,30.93136632,35.99410976,38.46483543,39.275242600000006,40.20872415,41.42700832,43.05223744,45.28505532,45.87081539,43.96055473,42.14084618,39.66068594,35.53289564,29.93910274,23.71841051,19.61696175,17.97690221,16.85312713,15.85205034,15.72722641,17.69679234,20.79564366,19.81315802,23.55843182,30.68946885,36.49973333,41.32425831,44.04378158,45.04807952,38.69603931,34.42892168,48.06349144,48.26701297,43.30772263,41.94427383,40.12969951,35.68334166,29.63564357,24.34696129,21.02158249,19.39515973,17.57659575,16.44059009,16.762509599999998,18.79754514,21.35215171,20.94901652,26.531429100000004,32.59631216,36.69332978,40.67432035,41.37888717,41.85416319,43.363986600000004,44.864326399999996,48.96772095,49.31338218,46.47686713,44.04180309,40.71979262,35.86353026,29.60076677,23.76291808,20.12284693,18.56657018,17.39818944,16.83953941,17.2569327,19.39569932,22.46683561,22.22637704,27.08435627,32.77223312,35.21001142,29.65848599,22.86233485,20.62505314,18.92168233,19.55888282,27.32236217,35.36568978,33.42130447,33.12183496,31.91548707,27.95725716,22.41078421,17.2662201,13.90558843,12.75453979,11.89166209,11.36587768,12.37087872,15.03175077,18.22664817,17.7591062,20.3126663,24.94697949,28.99016945,27.28099402,23.27130736,24.12285378,22.65725996,24.79537254,27.28277628,33.20152998,33.15857577,33.95629453,32.70190725,29.49636531,24.21276821,19.61483611,16.61333895,15.69172826,15.13966772,14.34086979,14.91992593,17.57451917,20.59154984,20.48893063,25.25728975,30.71502555,34.68332769,36.42059424,37.58043974,35.98420101,35.40480151,37.10280916,38.09850646,37.75951647,35.81969309,36.19745144,34.45411866,30.71531987,25.44645506,20.97221867,17.89112458,17.11487476,16.8854368,16.83069348,18.18161737,21.11316474,24.86445573,24.94722475,26.17046328,26.89116859,28.63028281,31.45214731,33.50857003,34.36165345,34.82705344,35.68723322,39.12654614,42.28125265,40.23624297,39.57793327,37.46938339,33.09856741,27.60512091,22.78048149,19.36978291,18.01132117,17.04194907,16.26426035,16.84818911,19.06916881,22.15211056,21.43954808,23.83079128,25.74360272,27.381912699999997,31.35386114,35.54180696,38.30690062,40.13089314,41.29140903,44.659758399999994,44.56605053,41.12825824,38.91130089,35.86828842,31.04518599,25.19146042,20.08988322,16.54960255,15.03345128,13.90774677,13.13069574,13.6750386,15.95179175,19.15834745,18.46489935,22.11481382,27.52897407,32.2315529,35.66815154,36.75369786,38.30122681,39.41792188,40.05168864,41.9467592,42.04339391,40.20654946,39.14193249,36.26893823,32.27411468,26.36420689,21.11672926,17.46261257,15.88664916,15.01167168,14.84292883,16.12151567,18.50822963,21.09385414,19.90454404,23.41395393,27.71629171,31.19890223,34.164181799999994,35.879717799999995,37.44498764,39.01692869,40.6797816,43.87039503,43.99624907,41.42704101,39.85740545,37.25914158,33.32762929,28.35625552,23.34725799,19.10263942,16.89546,15.73134687,15.25700286,16.17194231,18.87810678,22.28507732,21.905569399999997,26.38716377,30.32786534,34.10935672,37.60823653,39.17380068,39.5340307,38.94446083,40.12217803,39.33724579,37.19633719,38.43676067,37.96060169,35.74093007,32.17190426,27.06637011,22.79518108,19.96388202,19.20906841,18.63239951,18.18766726,19.09997419,21.69226994,25.11416898,24.9012456,30.26265734,34.39829616,38.00327794,40.54583378,40.98449979,41.63483017,42.67560733,43.97471474,47.80148218,48.33470632,45.69659494,44.43754761,41.88073365,36.8600778,30.70639219,26.20460428,23.68113011,23.38589553,23.09587693,22.65158614,23.52626931,25.99737104,29.20839059,28.46369829,29.54533671,33.80787604,37.97945445,40.48670838,40.37658405,35.58646168,32.64876633,40.73947929,45.18035954,47.29719939,45.13088125,42.86052137,40.16809178,35.99142818,30.77555713,25.90631204,22.20615079,20.55534861,19.55103431,19.04389009,19.92548975,22.66314633,26.37717328,26.012953600000003,27.48677201,30.87809458,32.70414734,36.49446829,38.78319041,40.32175896,41.44867345,41.42228285,44.70513256,46.641129799999995,44.55086039,42.71828356,40.12214533,35.4451886,29.724053700000002,24.48200462,20.64683275,18.8916945,17.29555388,15.85574568,15.72382538,17.58944769,20.6353543,20.04063386,20.32658104,25.41519185,30.43955938,33.49190831,34.59432892,35.33354362,36.27901049,37.31854495,40.97146801,42.33238239999999,40.43065697,39.02302763,36.90020329,32.60610643,27.18367256,21.99832892,17.86126757,15.76427788,14.31418487,13.43701634,13.89381568,15.949306400000001,18.81384714,18.54583705,22.68419014,27.85280664,31.97899455,35.20947184,36.66067673,38.03722273,39.46537264,40.96101969,44.98664862,45.17739999,42.40866006,39.66801121,36.81483444,32.49616197,27.19866647,22.16846162,18.22936244,16.35538476,14.73793872,13.33014587,13.20468425,15.26740212,18.54876389,18.92374256,24.18269862,30.07648427,34.49231471,37.47880161,37.89611315,38.18542866,39.12332498,40.69369634,44.80312442,45.29504581,42.88903761,40.13969,37.37435108,33.03080865,27.70095442,22.91464186,19.36201615,17.86985188,16.26028704,14.41639529,13.84963514,15.67070082,18.98205041,19.20395054,23.62272415,29.79164895,34.08303154,37.22782931,38.08454266,38.55388325,39.03043466,37.30328942,38.48138269,38.81177204,39.07999469,39.41008973,37.74906814,33.12505611,27.39770782,22.6415139,19.49378927,18.41280489,17.69357118,17.01962988,17.63959636,20.20888617,23.80533271,23.68269981,23.26219981,21.67039223,18.03193985,17.11938766,21.98331865,19.02986089,17.42305938,22.7979444,26.73455822,28.60235521,29.92924305,31.73176665,31.74775798,29.22215817,25.55747871,21.53796506,17.95273535,15.78568141,14.60281362,15.21468634,16.09829717,17.96066561,21.02887507,19.1675858,16.34395538,18.31115041,19.79836031,21.96592113,22.832118100000002,18.23761973,15.83210206,20.62377776,21.54687638,24.26074219,27.59933264,28.85128362,27.9789223,24.84316666,19.9566385,15.83641873,13.70932676,13.30833357,13.23514626,13.2901839,14.624838500000001,17.29808829,20.324455399999998,19.3735927,18.58205463,22.17572148,25.28714676,29.81694403,30.17975752,24.9580328,22.72310564,31.07563165,37.84132077,41.31439862,38.84671424,36.93274188,34.81268087,30.69587847,25.45240684,20.48378005,16.62901961,14.798339499999999,13.54529301,12.95644258,13.82044851,16.29616126,19.23714317,18.41924721,19.36773902,22.28775889,27.02992361,31.27648796,33.92640481,36.24105969,37.773463899999996,39.12080692,41.70111734,40.856193100000006,39.2673614,38.31496169,35.97803667,31.43734961,25.76384533,20.60736131,16.77794499,14.957680499999999,13.75684292,13.21627715,14.08276843,16.61884925,19.81634647,19.39975437,21.28315027,26.06684667,31.16340409,34.52308739,36.20431888,37.92796499,38.95553049,39.71609967,43.238050799999996,42.02545679999999,39.93860478,37.73245548,35.13270365,30.21088991,24.28589012,19.26660776,15.87137728,14.51291555,13.32877238,12.15151301,12.39046728,14.32522182,17.11534894,16.53601483,18.49577014,22.72814177,27.03736335,30.63604996,31.734857,33.52912331,34.56380151,36.13682174,39.27249563,38.39571953,37.75729272,36.55280885,34.88289228,31.00183934,26.00255433,21.08139465,17.15513104,15.24823869,13.70424158,12.31932385,12.36996306,14.38349697,17.21927622,16.80534936,20.49529119,26.27535527,31.07882009,34.93964678,36.68191674,36.88887201,36.80822863,39.31224503,42.74101153,43.29194386,41.62874759,38.32971033,34.988144,30.18920843,23.67352687,18.66456204,15.70489086,14.85564994,14.32191892,13.86798101,14.72783377,17.05753162,20.074889300000002,19.56638794,22.39337033,29.10248483,33.98461455,36.70557672,37.69978607,38.0787544,36.44001929,35.07949732,34.65922625,33.06885755,33.45591964,33.04590068,31.783828399999997,28.47342717,24.11760509,20.30261041,17.63174786,17.04126233,16.46778189,15.79992318,16.41434664,18.6647746,21.70325784,21.18595962,21.52231711,26.09568992,30.87618152,32.74033221,31.02142791,31.39343068,31.96426225,32.03283856,34.75630243,38.51266225,37.70053822,35.53686895,33.92920084,30.82269722,26.68270903,22.79657091,19.92256291,18.96015635,17.74407958,16.54821271,16.49042809,18.5179258,21.73599264,21.28888949,22.0384871,25.40122805,30.51792997,33.57435032,34.09706073,34.49239647,32.49078247,31.06196217,31.52970035,33.58196991,35.42061298,36.11680805,34.74276377,30.95649788,25.30063638,20.50833934,17.344083800000003,16.19728644,15.44067422,14.91412131,15.54839495,17.45213155,20.14315494,18.43929359,16.47675861,15.68399422,14.69390534,15.10117734,15.46247017,16.78028319,17.46481997,19.43379727,23.26625488,24.60161257,25.79527204,26.16644092,24.90171977,20.88678442,15.997705499999999,12.04663736,9.631897694,9.122856751,8.85092241,8.768137036,9.825477791,12.14238912,14.83674812,14.15275093,14.22865252,15.65426801,17.91977164,21.295102899999996,23.14574763,24.58547409,26.03906623,27.52112556,31.48018936,31.23793218,29.08731106,27.08566435,24.97799743,20.68058131,15.77464445,12.02075365,9.726488522999999,9.229089533,8.982777286000001,8.829600636,9.830039739,12.14075402,14.84500541,14.200463300000001,14.67408786,16.73821193,21.63512302,25.16505346,25.17602502,24.14612133,26.1287027,26.28686642,30.04092073,30.82824023,30.02649911,29.24027514,27.81959766,23.93731839,18.99070012,14.43395632,11.15390264,10.11082,9.529605511,9.156392754,10.04168775,12.34450447,15.23728349,14.77178539,15.00599786,18.82274211,24.89705973,27.578436,28.03781879,29.4168011,30.38257596,30.60741927,33.76819203,34.24629678,32.29801992,30.39881255,28.24449609,23.51333562,17.72454008,13.1278016,10.41817072,9.697825129,9.274954232999999,9.047690967000001,10.01653983,12.32524293,15.13114881,14.58593935,16.03518212,18.88937265,21.81518079,24.95482799,26.16923695,27.38106245,28.71187455,30.38932894,34.50739038,35.20206481,33.47117518,31.65462238,29.28574741,24.03522848,17.7660554,13.09096269,10.48588042,9.877850214,9.472720201,9.161903059,10.08572113,12.36137876,15.12877791,14.96153935,14.42296841,17.97564318,22.22665501,26.10597473,27.55673815,27.97041976,28.70394429,29.98486934,34.12511915,35.69889151,35.1955898,32.99663495,30.89907299,26.05778819,20.07922234,15.0546913,11.79324511,10.82429814,10.22168013,9.861270244,10.76113402,13.13414581,16.18665825,16.21958928,15.09313262,18.07970127,21.47980438,25.61784679,26.62207933,28.03229213,29.037685600000003,29.85469861,32.88682129,34.29322431,33.26897808,31.71901282,30.30986284,26.61625835,21.82945526,17.65495001,14.85190556,14.02333236,13.42751638,13.02685021,13.48466331,16.03078368,20.45837052,21.22812898,22.02097513,24.83006947,27.50147159,28.85427586,26.87180895,26.29332508,26.23334942,26.85787785,30.5984262,32.241870399999996,33.24960207,31.99493682,30.2812812,26.9425109,21.99200106,18.19571199,16.18734501,16.27792983,16.14694155,15.52802153,16.17419876,18.04591999,20.25496344,18.58833343,16.4360772,17.1062741,17.23191559,21.7710493,22.32490849,23.68315764,24.66665706,24.22835077,24.786330399999997,25.17246049,28.47751493,28.29526611,27.74228989,25.66058844,21.8317117,18.27611011,15.86593238,15.55738803,15.17796188,14.82713371,15.813347400000001,18.39009329,21.87796883,21.82858865,24.43448847,30.83240974,33.43073903,35.23507758,36.15271496,35.64051827,34.7004636,34.68004114,37.18482604,37.2705219,38.28458143,37.83644816,35.96794807,32.38917703,28.02055208,23.9475378,21.06918041,20.41226055,19.55252225,18.54990847,19.22533771,21.41775213,23.6815716,23.28680815,22.50346197,25.36682544,27.93073576,31.49035971,30.65881063,26.88487343,24.24313211,29.23633453,33.43371492,32.74118247,33.38340273,33.54879362,32.63131975,29.40721938,24.43425956,20.50248566,17.47826054,15.65856834,14.50496894,13.722440300000002,14.58904604,17.17512838,20.47791002,20.66754953,20.9329271,26.16385746,28.62755218,24.4862886,20.20082511,20.98399144,21.88789391,26.80978941,30.31579827,28.707312599999998,29.14965761,29.95653295,29.35615504,26.15730069,21.98609834,17.79897006,13.73539034,12.32141679,11.83077078,10.88147776,11.50433838,13.60920927,16.56307582,16.65513224,14.80540315,19.73038899,20.7610939,26.64500351,26.13295396,25.56585045,24.61775106,21.92872249,22.20633066,25.95325591,30.25474343,30.78324213,29.55313617,25.25076568,20.40428125,16.53292447,13.36399254,11.92130655,11.23075258,10.94869694,11.70619211,14.01597438,17.09567863,17.21953784,16.15984253,19.17198423,25.73673528,28.16978813,31.40353564,32.34944398,29.27397466,28.41354962,33.90174743,33.99293723,33.56375483,33.50006748,31.83624987,27.84850632,24.13295873,20.07119397,17.12764493,16.55223507,15.89489008,14.41095039,13.31402373,15.26400112,18.4845206,20.22752637,22.73394639,26.23755164,29.78952332,30.26604202,31.56150315,31.98870707,31.10288885,30.71801778,30.85260329,32.31788644,33.56244675,34.7410469,33.41541809,32.39140077,27.61872498,22.06510662,19.22128264,16.61381314,15.40882237,14.942784699999997,13.71485341,12.98611974,14.348244099999999,15.87278347,20.45464248,26.864074900000002,30.39526438,32.60679318,34.15911298,34.79245462,36.09157838,37.27462602,37.08400546,38.02440351,36.89551053,36.25798303,34.10608652,32.09912573,27.13674503,21.47957545,16.47316139,12.38057489,11.00739722,10.3518345,9.976888529,10.969054,13.20829783,14.84649335,16.8441504,22.544470399999998,26.71673557,28.94878493,30.64684167,31.37016314,29.99510509,26.54307105,27.11028903,30.400872800000002,31.38711917,32.36082431,29.64762889,28.70819556,25.64467887,20.6749075,16.66044633,15.18630091,14.64079712,13.96015189,13.51599193,14.10691894,16.10181265,17.73701593,19.31693631,24.30559313,26.28474078,27.67031256,29.09548657,28.67997364,29.81020739,27.37789035,24.45455121,26.42228584,29.2996131,31.75387326,28.91044173,27.00536433,24.82027519,21.14137031,17.47556261,14.71952743,12.40379339,10.31103862,9.662049031,10.59031459,13.50235514,15.17595069,16.94477477,23.37915889,26.39998299,23.09635109,22.28216683,24.34772979,24.60377091,24.17637076,24.20166584,26.31430348,26.40971187,26.02886318,23.83203397,22.45727025,18.72591119,14.49901716,11.26567843,9.339393723999999,9.110102925,9.018487988,8.988418402,10.09196724,12.42151793,13.46994736,13.20157755,13.40647258,14.74102906,16.27549352,19.0014264,20.25146431,21.16684525,22.04574698,21.56468269,23.29470571,25.49676724,25.09662431,22.80373268,22.05698015,18.88186751,14.63757596,11.34640357,9.347994377000001,9.027415657,8.932007274,8.917193223,10.03428073,12.3410871,13.94053063,13.25071246,13.37331265,14.93166598,16.936681,19.97773136,20.96603798,22.214130100000002,23.05771357,22.79570431,24.20756858,25.79156036,25.24299892,22.93862886,21.85865824,18.51939741,14.59700901,11.44294018,9.454913909,9.084137458999999,8.88795754,8.861795855,9.944775067,12.27844622,13.898116,13.16789438,13.87579681,15.602157199999999,18.4806127,21.59426173,23.0466112,21.59313351,21.67896017,20.7900843,23.28847595,25.61774868,25.74518878,23.7610377,22.48843535,19.057347,15.08530046,11.67604078,9.516377509,9.14785751,8.971723977,8.869480853999999,9.898387132,12.21917366,13.98464577,13.60651135,14.932598,17.6674095,20.92071286,24.30148901,25.45077173,25.95086865,26.62956812,26.19592187,26.81652604,28.32849144,29.27578962,28.12547678,27.5023055,24.40240771,20.11212066,16.29329981,13.75241178,13.0336359,12.68091101,12.43484403,13.48729583,16.05874398,18.35954952,18.77413043,20.98418765,22.11254101,22.67841822,22.76339464,23.68162064,23.41132141,22.44221092,22.09661509,24.36826671,28.49779023,31.01622827,30.2969128,29.93378865,26.79420685,22.25540016,18.4384597,15.86361052,15.34076929,15.1682003,14.93707819,15.90532206,18.38597283,21.12588585,21.90525873,23.58050574,23.51932011,24.42423636,26.8857891,26.51259269,24.97639503,23.99045931,24.46611141,26.37609411,29.08894615,30.12259425,28.91925494,27.967067800000002,24.74182283,20.53790204,16.59952231,13.80934614,12.98914469,12.54431432,12.25905387,13.31603491,15.9122549,18.22416281,20.74861804,24.90750805,25.8621642,27.55628032,30.03205847,30.911630600000002,30.94644198,31.03212149,29.5187172,30.65681581,31.476166999999997,31.91697501,30.91395244,30.56453047,27.13604194,22.0360508,17.80783234,15.03233941,14.12241973,13.5933324,13.2211007,14.13337493,16.60691299,18.71175118,19.95851887,22.31882588,24.95245709,26.18516288,27.29539929,27.30695949,27.65778764,27.40218801,26.087547100000002,28.2968031,31.65447523,32.06892534,30.72921826,29.70289545,26.40601653,22.00928412,18.03942863,14.89044498,13.82602422,13.42252931,13.21318679,13.77909669,15.35708765,16.72156657,19.85846679,23.37325616,25.46223383,26.54426467,27.20517419,27.691143800000003,28.88949602,29.26364079,28.69746927,29.9198739,31.53797398,31.13318735,29.67312018,28.81786207,23.60910373,17.46975799,13.30561929,10.647968400000002,9.898354428,9.358279191,9.090939495,10.09665999,12.41241039,14.11874075,14.29480887,18.59654166,23.18366571,26.77079215,28.8618137,29.74383848,31.10339573,32.07649587,31.28392769,32.12674266,31.68899229,31.53939652,29.54290041,26.74817864,21.68170716,16.58382531,12.50296251,10.05581506,9.502233854,9.217480284,9.061900031,10.01788062,12.27136622,14.00564052,14.39232653,16.67656847,20.85728712,23.44021372,25.36340807,26.00234176,27.16050311,27.62936952,28.66524134,30.48534232,29.814148,28.04079469,24.61340168,22.94654277,19.09907489,14.76398594,11.41769416,9.407692071,9.083957596,8.988794477999999,8.978738581,10.10982258,12.48273626,14.12340079,13.45261525,15.52967299,16.77959645,17.97490738,20.43299369,21.83230034,22.73698768,22.71826574,22.99790141,24.36265831,25.91440581,26.186994199999997,24.92972912,24.40091976,20.91013372,15.47492968,12.05682407,10.41277487,10.00107174,9.716906808,9.578200837,10.635607,13.063901699999999,15.09115414,15.01083778,14.15659343,11.9507875,11.00836193,19.49874365,22.27685274,23.16672603,23.99364777,23.00748314,25.77865938,29.04071055,29.43174596,28.31961282,27.8676207,24.24589544,19.42016049,15.14480194,12.16631071,11.43432318,10.63997273,9.950628744,10.76711851,13.34566302,15.44754167,17.66709883,23.75503687,27.3157727,28.89494092,30.61363268,31.13706254,32.48808454,31.11901099,29.96963016,32.18917097,33.68035418,32.90801225,30.00303536,28.00930256,23.74980453,17.95096944,13.36073869,10.79983697,10.27158353,9.969040029,9.48390432,10.43954154,12.92542463,14.80255807,14.55428371,14.06080896,17.87539487,21.22356704,20.96327464,23.50434254,25.41955758,23.90057758,25.73853389,26.51684397,27.08324439,26.10963737,23.35868737,21.88795932,18.4703933,14.48588725,11.27813793,9.313117584,9.064172824,8.996005288,9.008595599,10.13770112,12.492677699999998,14.63865513,13.22440362,14.30321331,17.564724899999998,19.13839917,20.99098968,21.9591518,22.82870073,22.18010356,21.48629574,22.13247295,25.37576947,26.18822052,24.38666164,23.69375312,20.75077638,16.45491361,12.86212971,10.47878406,9.426348621,8.931909167999999,8.788837461,9.823155946,12.14122819,14.30334412,13.18305181,14.75811591,17.930906699999998,18.55478108,21.87030018,21.60291144,24.43560034,26.38435139,25.12414312,25.46001008,27.28123927,27.72279943,26.19562755,24.89328263,20.89198407,16.03848503,12.15126774,9.554949642,9.041493917999999,8.845493855,8.801754796,9.880106657999999,12.19461438,14.34605307,13.76478953,18.37675082,22.45156372,24.22570189,25.5621224,26.92596363,27.75311428,29.01386213,29.06271907,30.66060925,29.92356924,29.184534399999997,27.6896722,26.59729113,23.17900567,18.73717706,14.45733832,11.49474031,10.87856728,10.53342928,10.31025377,11.26515519,13.73488345,16.67383784,17.26707034,22.03631242,23.53061868,23.38656592,23.57113659,23.22593318,24.69084025,20.56983563,18.46915062,24.21692138,27.52848354,29.06569496,28.033077000000002,27.57711155,24.48811992,20.10981515,15.24684886,11.7705662,10.8943951,10.44171623,10.03884267,11.12662909,13.88899211,16.450041,17.03697835,23.24741847,25.49096263,26.60329198,31.06685113,32.58949376,33.7444503,32.96448878,29.88656681,30.50767786,32.18838612,31.5763826,28.2042398,25.71585499,20.58777274,15.35743102,11.60192146,9.407626663,9.01278147,8.874991153,8.90633612,10.10063329,12.5300235,14.84119561,13.55991085,13.66990437,12.60708601,12.535337599999998,14.09462295,15.00694623,16.03684992,16.45440673,16.86403327,18.69837602,20.3437333,21.53799776,20.85565203,20.58502577,17.84094322,14.44443734,11.56189408,9.823384856,9.583694794,9.424321088,9.324023741,10.25425143,12.36376601,14.35375442,12.97205784,11.98953949,11.32846647,11.72239601,13.88223913,14.15124663,13.12641177,11.29918173,11.48295121,14.9731813,20.47168028,22.34304179,21.66009106,21.37605694,18.51416507,14.74505143,11.51763179,9.487109129,9.137687151,8.970350489,8.887434304,9.939215707999999,12.29904855,14.6319185,14.01685735,14.84181695,18.20751745,19.68158111,20.13107152,20.98619882,18.88812998,17.12509417,16.47816481,19.4396346,24.45778873,25.92377497,24.76988125,24.27720771,21.18440627,16.58178143,12.46669588,9.881937973,9.335044345,9.098199364,8.958136254,10.02834529,12.470865400000001,14.98080089,14.59014157,16.09326104,17.90539906,20.1982907,23.52026846,25.02386213,24.91712246,22.96412015,21.92586106,24.48869221,27.56365465,28.81733884,27.26116019,25.87318481,21.88011082,16.98661711,12.95765256,10.39236876,9.721534157999999,9.351313641,9.144881618,10.1030696,12.34015509,14.505050699999998,13.73334645,16.27930332,16.7261285,17.03632431,22.34699875,27.23558714,26.560926399999996,22.48887682,21.17029531,24.26038248,26.70926314,27.26799493,25.649077300000002,24.60081137,20.96201562,16.15652327,12.05345575,9.583155209,9.082436949,8.860716686,8.770949413,9.862480224,12.22989995,14.45766534,13.25491468,15.99497488,18.52974762,20.23638865,22.28887077,24.7396318,26.70059708,25.24489565,24.51913787,24.52703542,25.14904578,24.94511547,23.02882126,22.19743569,18.98819841,15.07097694,11.73884516,9.570515845,9.14282138,8.884458412999999,8.831219389,9.959163988,12.30581789,14.48366352,13.21457664,13.5256881,12.62436907,13.31695057,16.41171414,19.18508142,20.50758718,20.07286178,20.39330968,22.01487618,22.40666374,22.641612,21.44056185,20.80654982,17.85119533,14.24658961,11.29363873,9.498260543999999,9.260745168,9.166105279,9.138341197,10.25619719,12.63709019,14.84894601,13.45233728,13.5483016,13.97439366,14.26884339,14.50949818,15.02102448,15.40027078,15.80273556,14.27487694,16.56005087,20.36920824,22.29889395,21.56031695,21.10896252,18.10921492,14.40627398,11.31615413,9.371752459,9.009609366,8.94840738,9.048377711,10.21289961,12.55345456,14.704909599999999,13.20411197,12.66606426,13.53028274,12.56391923,14.95676485,16.27933601,17.09888344,16.95366974,17.19826512,19.44386951,22.42774024,23.06907754,22.02275739,21.5129643,18.50809883,14.71390268,11.53996732,9.564989191,9.164551928,8.888251859,8.800250497999999,9.90751102,12.22084147,14.91673747,13.01512651,12.20447406,11.82763137,10.33334146,11.66968021,11.79430793,12.09021292,13.6702968,13.16671711,16.15423413,21.425012,23.03570506,22.00063443,21.46657637,18.43404492,14.50338288,11.27038754,9.292482561,8.991361589,8.848878528,8.840147064,9.903782983,12.16253362,14.8340829,13.35217073,16.05694537,19.82538861,22.51196452,24.242036600000002,24.49268187,24.48453904,23.489692,22.99845735,25.68957885,26.63267482,26.46613936,24.31062926,22.56342127,18.80102792,14.67842089,11.4245943,9.434851168,9.0661186,8.864232162999999,8.801951008,9.895656506,12.24597303,14.98457799,13.3096907,16.35200009,19.48414215,20.72678938,24.11606809,24.13030986,23.54778729,22.43943125,23.24715685,25.66202733,27.60088599,28.63958655,27.34414177,26.56550469,23.11947149,18.57786876,14.67498717,11.98209976,11.28714736,10.91862736,10.714141099999999,11.78080197,14.41736,17.82285896,17.03473826,19.1000723,20.73207077,24.31877207,27.33974334,30.07136639,30.52412701,29.01709964,30.29791021,31.46015932,31.71087,31.35369762,28.94013524,26.80439356,22.00235128,16.64394812,12.63354201,10.07499484,9.396262686,9.036784811,8.845902636,9.842515588,12.15977029,14.91211013,13.65634935,16.35613691,19.51054911,24.56727536,28.21228451,30.70189565,31.17782572,29.40968839,29.68088692,30.20390802,30.92925703,31.05841398,29.18775556,27.55927257,23.24602863,17.93367003,13.57286088,10.75410307,10.03146834,9.663422519,9.401969204,10.36484994,12.72352185,15.62766486,15.59146362,22.03070401,26.66549137,27.93644227,28.94185209,28.75477971,29.49033178,29.02179239,29.86781215,31.42526618,31.97984481,31.96378807,29.94811216,28.382188300000003,24.05849604,18.70913501,14.34897991,11.51336416,10.68686755,10.13050666,9.728189034,10.65854753,13.09112619,16.20382686,15.62658569,18.30676833,23.1405153,26.787274,28.745263399999995,29.76465337,28.89384541,27.17211236,26.90032518,27.6164849,30.34325169,30.20863347,28.093232500000003,26.72755997,22.78201848,17.50461842,13.13053223,10.30163677,9.571938386,9.216597327999999,9.004327977,9.992585542999999,12.29236097,15.07563699,14.26907232,17.57698818,22.42579446,23.50777626,25.149307399999998,28.54425992,28.63106766,30.45553435,31.08158342,31.05293638,33.24159006,33.03483101,30.97175341,29.353162800000003,25.13797612,19.70314815,14.52576748,11.01643935,9.966162243,9.467896646,9.155068319,10.11147404,12.44128634,15.26192452,14.47807145,17.461533399999997,19.24865432,21.48359781,22.39073781,22.46382702,22.38212081,23.53544225,21.99357076,23.48612747,26.88479168,28.27294691,27.01538753,26.0813337,22.47216605,17.58912067,13.39172393,10.68892778,9.854631717,9.36014321,9.095321579,10.12146453,12.61040527,15.87176971,16.28249178,22.18294865,25.2013855,25.31847538,28.19189475,30.00517733,31.0321869,31.00857598,29.72531273,31.01478938,31.24453801,30.14170862,27.87025322,26.61442704,22.73876996,18.26070741,14.74003165,12.48468204,12.35828841,12.5346672,12.5198368,12.11966116,13.32638513,15.29080048,13.633719500000002,15.28049931,17.02628476,18.66511797,18.757942899999996,18.83876614,18.58957612,16.72797617,16.78500864,18.72322961,20.80726926,21.81830384,20.94257422,20.60284841,17.78619989,14.33516326,11.47791508,9.717462747999999,9.524716547999999,9.500108213999999,9.565774041000001,10.7871649,13.22620223,16.02739901,13.88699729,14.08296464,14.18437387,14.43658884,16.05172938,17.10475346,17.85649306,18.12751175,18.6065158,20.80043452,21.06138096,21.94670866,21.04777689,20.69055545,17.85027966,14.29103177,11.43824743,9.778909999,9.622250571,9.529491056,9.496102206,10.62496247,13.02673576,15.79814092,13.77155886,13.79750798,13.55440054,13.60902941,15.03019742,16.48773017,17.36136687,17.79151399,18.48911526,20.42097566,20.63873897,21.65724598,20.87010636,20.57935195,17.80233837,14.38384035,11.50996314,9.736593474,9.526057331,9.46709544,9.489839755,10.62223184,12.91262176,15.55655413,13.36812936,11.98291731,12.61213849,12.82931315,14.09859624,14.77495751,15.53080122,15.77390866,15.788461100000001,17.45888453,20.76652244,22.453542199999998,21.66077781,21.36075237,18.52960046,14.77194891,11.50584268,9.469335535,9.102303478,8.91737308,8.815604132999999,9.855596431,12.17945695,14.9365386,13.288548800000001,13.06880701,12.54840209,15.05317065,17.94655466,19.47182981,20.44566575,20.51062848,19.58108754,20.73447438,23.54204806,24.55095701,22.9641365,22.18587548,18.95925705,14.95967534,11.59775194,9.523326704,9.115645935,8.860520474,8.789458802999999,9.897128099,12.25261156,14.99234473,13.07518392,12.67531895,14.11529067,16.24313479,19.69799756,21.87482943,23.55437677,24.1635025,23.19818545,24.10962577,26.26505412,26.67438635,24.42915802,22.76081116,19.00795047,14.95117279,11.65947716,9.631603376000001,9.286252807,9.084693393,8.969892663,9.969857576,12.21565818,14.86730824,13.08349026,13.44277191,12.16570572,12.62183466,16.22110992,18.03784257,19.27932889,19.81876643,20.30749937,22.05048878,21.87275284,22.35102111,21.17067139,20.67843932,17.81761026,14.37080855,11.52034606,9.79898909,9.646352018,9.604640485,9.651845974,10.81313037,13.17266889,15.89142367,13.75188855,13.75936097,14.57681545,15.93666702,17.53635582,18.17728435,18.68043891,18.43550016,17.54135925,20.2543748,21.74390655,22.69844826,21.75046332,21.49968725,18.71495599,14.74227175,11.35747324,9.313869737000001,9.024080044,8.860046291,8.781626652,9.837185146,12.17661187,14.95328207,13.74636189,15.93532623,18.83227478,19.71784774,20.69021208,19.81525095,20.94790466,19.15290255,17.64062648,20.01936113,23.04433841,25.13642277,23.91611108,22.9951708,19.53348964,15.42041527,12.13602856,10.04639686,9.635658436,9.330678617,9.113749212,10.14160903,12.60626846,15.63956841,14.82943921,15.35208422,16.51454589,16.98246395,18.77465367,15.86606318,14.06700602,19.01241431,20.89752706,23.04592445,24.02409342,24.94997172,23.658483899999997,22.98155036,19.79749371,15.56320901,11.97295952,9.69175889,9.303879241,9.196665397,9.222025876,10.3130171,12.63386904,15.47506048,14.67997424,14.38998835,16.33800359,16.36017562,18.44706035,20.52764993,20.98448197,21.54914917,21.15024893,23.70474103,26.15272239,26.68311781,25.11531356,24.30392532,20.94461809,16.59525469,12.98006985,10.62641771,10.04114816,9.630393396,9.366634578,10.30374606,12.65762711,15.56149214,15.33496467,17.60377121,20.73812066,22.35780679,23.74749904,24.53655174,24.83525275,24.20544294,24.64334045,25.50270268,27.60129477,28.18226399,26.66390532,25.88013401,22.50915213,18.05746383,14.19523097]"}, "28": {"object": "loadshape", "name": "670a_residential2_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[2.711234778,2.479708345,2.430418843,2.413276995,2.708157808,3.335173075,4.058283473,3.690126165,3.2651251689999996,2.889485025,2.477590141,2.4910485430000002,2.470562162,2.409321527,2.388291101,2.573667434,3.6019285919999997,5.040706688,5.816393149,5.680926173,5.623261958,4.906274283999999,4.055817435,3.3562793089999996,2.941352048,2.939586134,2.976456269,3.009183643,3.346794213,4.028641988,4.78456449,4.394788118,4.113214088,3.530418011,3.036836244,3.1337474419999998,3.0668344789999997,2.880789239,2.7943977139999996,2.981209966,4.0090564010000005,5.078829908,5.85463677,5.773797172999999,5.7856234429999995,5.098598329,4.245693281,3.566378432,3.168173837,3.186724849,3.2360990789999997,3.283127677,3.632680461,4.328735813,5.14539504,4.649659391,4.180965413,3.606918635,3.1720356589999996,3.358803317,3.5095748789999996,3.62150526,3.72355812,4.023125738,4.807338529,5.224473184,5.8421193,5.769186176,5.762318734,5.080604738,4.206927911,3.4296093169999997,2.95760648,2.9124106860000003,2.854189051,2.8488154999999997,3.1782118969999997,3.7806114,4.459734495,4.064504306,3.877651916,3.401564291,2.918658275,2.8896143480000003,2.80911812,2.8075350410000004,2.7949060830000003,2.9926527289999996,4.022768988999999,5.034927334,5.7610433510000005,5.627391341,5.56670367,4.81335423,3.85705851,3.044216514,2.5333680380000003,2.452189525,2.411604728,2.3913101,2.677633367,3.3034490610000002,4.036771433,3.7033214639999996,3.904698045,4.770865279,5.60146452,5.087374076000001,5.2793815010000005,5.636497391,5.815924913,5.86002816,7.1005512379999995,7.341148046,7.246207893999999,6.86532798,6.7163267929999995,5.847497306,4.6765806560000005,3.653884802,2.8478210589999997,2.7391415639999996,2.672830617,2.55391685,2.8519504430000002,3.5404828260000003,4.394525014,4.33965237,5.831037746,6.134984471,6.979541565,7.578877478,7.910017485,8.089467308,7.907448885,7.70381586,7.764994065,7.777466948,8.29866564,7.955306932999999,7.919600693,5.925701415,3.97790319,3.0576749160000003,2.538540916,2.452457087,2.416773147,2.403395014,2.6955422280000003,3.3256478439999997,4.06053546,3.6982110169999998,3.2485675,2.893360225,2.972995793,3.40780742,3.726532525,3.53264324,3.610169522,4.324508325,5.134366999,5.707883111,6.278647785,6.081900041,5.983263064,5.1734712830000005,4.061837595,3.1199902610000003,2.552904572,2.4537012540000003,2.411707294,2.391484016,2.677673501,3.3078950610000004,4.045315601,3.745422449,4.13455221,5.273437151,5.8954980489999995,6.138329006,6.309845591,6.783444889,7.404943905,7.57749507,8.00482386,8.012436015,7.632207172999999,6.711599854,6.125436945,5.129831809,3.975972278,3.082170278,2.561199014,2.529260951,2.5435265,2.579063282,2.902341411,3.5573571110000004,4.302800073999999,3.9345402000000003,3.773173155,3.7125791319999997,4.115564179,5.1378542330000005,6.007918961000001,6.611473444,7.2194248729999995,6.745357342999999,7.068095887999999,7.008540896,6.97792281,6.318318409,6.042604001,5.213784056000001,4.1535669980000005,3.2679256580000002,2.6936425330000002,2.6008740980000002,2.5109997980000003,2.4726714469999997,2.769853298,3.412815301,4.190365781000001,4.021881574,4.49553438,4.96793856,5.97361743,6.5593388589999995,6.144228761,6.1116663860000005,6.152300235,5.93885658,6.617484686,7.254778818999999,7.502162798,7.057799182999999,6.88008852,5.801222344,4.415658004,3.3632448580000003,2.683756093,2.5072539209999998,2.424452195,2.3913101,2.681566538,3.314914121,4.050323483000001,3.713693976,3.657933917,3.2895848560000003,2.939314112,3.3493761930000003,4.602630795,6.214843009,7.222220902999999,7.47729285,7.7617922329999995,7.457533346,7.73364018,6.78743157,5.938825365,5.0218167639999995,3.960516075,3.083673089,2.537055943,2.464631189,2.4436542759999997,2.445482621,2.745656715,3.382665448,4.134115193,3.857294858,3.8845371980000003,3.589709897,3.2829671389999997,3.293749915,3.0786696669999998,3.0211927469999997,2.978619068,3.138568028,4.160349709,5.106344269,6.037011945,5.936154199,5.927989076,5.250070013,4.344562144,3.61548956,3.22813909,3.256719242,3.30747142,3.3560608,3.706492082,4.386640834,5.130487339,4.765143900000001,4.45282692,3.692449501,3.0853765710000003,3.015761225,2.866599499,2.81585178,2.78525153,2.961209657,3.980462873,4.88445009,5.7610433510000005,5.627391341,5.56670367,4.814045434,3.859734139,3.0466245780000003,2.533894244,2.452189525,2.411604728,2.391497394,2.680322372,3.3099151589999996,4.038680048,3.673060127,3.223670794,3.466961065,4.147087523,4.934154315,5.481511717999999,5.529311786,5.764972065,5.87679096,5.962781141000001,6.53167734,7.028349454,6.760091126,6.492729135,5.498372625,4.421267903,3.535037926,2.80101989,2.618078377,2.552115262,2.487489959,2.7205637960000004,3.33850423,4.08124035,3.856246905,4.602091211,6.121410128,6.707350065,7.034815553,7.279983221,7.482358702999999,7.743441893,8.07478704,8.714837063,8.95503699,8.456554365,7.6018878679999995,7.160917834,6.239253641,5.01130155,3.7291234230000003,2.864548185,2.6321164980000002,2.493759845,2.4413041840000003,2.7029581730000003,3.328145096,4.0710239139999995,3.762292275,3.9796111310000004,4.989098306,6.030403144,7.000674555,7.608608145,7.946067097999999,7.770282885,7.838417722999999,8.433994372999999,8.687251358,8.722801515,8.180799825,7.644791535,6.4454463529999995,4.688424765,3.384970946,2.6809466840000002,2.539481844,2.477447441,2.4293396730000003,2.697504354,3.324533,4.070667165,3.7651150610000004,4.07766393,4.57450104,5.293954748,6.4154704129999995,6.924165011,7.155865361,6.827597186,6.115095649,6.718783909,7.02758244,7.390410791,6.97327614,6.6659313639999995,5.716168635,4.566046061000001,3.587471289,2.9214453860000003,2.728336492,2.499967298,2.406266853,2.682520845,3.3181204139999996,4.05566136,3.73796191,3.9920260389999997,4.824618619,5.509842142999999,5.971900568,6.110145739,6.818335058,6.43347738,6.3398170689999995,7.145020155,7.539831165,7.585602217999999,6.999577549,6.538228162999999,5.535019792999999,4.444733149,3.51264739,2.799619645,2.59462205,2.5350403040000002,2.493853491,2.757879869,3.4006144430000003,4.213059555,3.843863213,3.8696517939999997,4.547240865,5.437350499,6.94746972,7.69178892,7.944791715,7.399753189,6.983782432999999,7.52050422,7.88908071,8.138132498,7.69408104,7.454081786000001,6.4359924710000005,5.125862963,3.986407223,3.05270717,2.768386163,2.62214533,2.515682145,2.771097465,3.380623052,4.1269222160000005,3.8808537530000002,4.576962615,6.132549653,7.249110948999999,7.390700651,7.64112147,7.855082415,7.261895985,7.116123386,8.005675598,8.05159827,8.352855997999999,7.904291647999999,7.590338077999999,6.696313106,5.492205304,4.364522321,3.4922412769999998,3.1985734160000003,3.052247854,2.9511403819999997,3.21172858,3.88902333,4.7601226389999995,4.692942113,5.364930206,6.0626578239999995,5.720592337999999,5.84002785,5.930851995,4.460385563,3.737667591,4.0923575780000006,4.256649971,5.505877759,6.713174014,6.852427001000001,6.935295619,6.254406607999999,5.168837989,4.04023191,3.34796257,3.174787095,2.967845211,2.876869446,3.1717859330000002,3.9782777780000003,4.998614621000001,4.876356319,5.408676701,6.317475589,6.587914552999999,6.906470201,7.122379894,7.463580263,7.66593345,7.705010978,8.136692115,8.160072637999999,8.557175767999999,8.23128444,7.90478664,6.869261152999999,5.623266416,4.424897835,3.5591587,3.320109296,3.173159422,3.066789884,3.228602865,3.8136286310000003,4.747810298,4.828698949,6.138507382999999,7.559109052999999,8.176880033,8.48868864,8.417713185,8.451595538,8.388950198,8.677761795,9.365215013,9.090147218,8.807864145,8.114756437999999,7.75451007,6.788265476,5.54268546,4.428585743,3.518997544,2.985031653,2.670623225,2.559227969,2.842434131,3.4563834210000004,4.162155758,4.0568653910000005,5.56117404,7.079297842999999,7.580237587999999,7.882882177999999,7.90159818,8.409400905,8.114203478,7.4200790329999995,7.712988802999999,8.06904336,8.546986087999999,7.990576148,7.69288593,6.719122822999999,5.487549716,4.397749144,3.513383188,3.305192678,3.295328534,3.231546055,3.507407621,3.923168786,4.507695101,4.287919129,5.786573288,7.1750050089999995,7.42182711,8.001956482999999,8.326273643,8.532805267999999,8.478458827999999,8.422988633,9.011947568,8.62935525,8.452465118,7.677050678,7.19700312,6.091661618,4.842777206,3.8332632710000003,3.131856665,2.955715703,2.7955972860000005,2.638332871,2.8334261880000002,3.435063136,4.205590099,4.144443109,5.61162744,6.724741638999999,7.02966051,7.718991128,8.038621485,8.25741639,7.782528338,7.564103557999999,8.52168804,8.461615763,8.548194578,8.05433187,7.711726799999999,6.674408644,5.428489718,4.33399788,3.525864986,3.2884164989999998,3.0490727769999997,2.8838037780000003,3.211059674,3.9751517510000003,4.877109956,4.786134188,5.013789881,5.370183353,5.732926976,6.455988318999999,7.402963939,8.038385137999999,7.922262937999999,7.33638543,7.465069695,7.634552805,8.12411667,7.587220972999999,7.127628581000001,5.890414361,4.537782525,3.4666712060000004,2.740225193,2.624192184,2.601752595,2.5564051830000003,2.833662535,3.494252457,4.427997105,4.015281694,3.367450051,3.310075697,3.8688491060000003,5.373991661,5.98480155,6.6354648979999995,6.963229159,6.790584353,7.03705416,7.0955834929999995,7.040505716,6.192354367999999,5.832099075,4.9596173630000004,3.907168538,3.059877849,2.555878976,2.510977502,2.504538161,2.517662109,2.804422395,3.426099787,4.176135908,3.8157958880000002,3.3287738680000003,3.091766859,3.078870339,3.5191536230000002,3.886423515,4.123854161000001,4.333757073999999,4.65511767,5.263853948,5.785235475,6.100946044,5.7736098789999994,5.6392845000000005,4.854121864,3.8985485630000003,3.125140842,2.656821451,2.60866463,2.59627202,2.595656626,2.90213628,3.547894312,4.3031077689999995,3.93697056,3.784384031,3.7057964180000003,3.885237319,4.389695509,4.562028161000001,5.21733372,5.485012328,5.419290019,6.004311326,6.0568383379999995,6.266420171,5.843029013,5.669898131,4.849773968,3.8739015830000003,3.089528252,2.6296772180000003,2.6110147230000003,2.630961519,2.680152915,3.043864223,3.722608273,4.44578556,3.847029371,3.804763388,3.677082485,3.774341513,4.294153339,4.567245634,4.8243243,5.157966023,5.411619889,5.861281245,5.7532751179999995,6.079978046,5.722603515,5.617255178,4.839539696,3.8876587610000004,3.0963555589999996,2.605480635,2.5460683459999998,2.528471641,2.520404627,2.8052250830000003,3.41719441,4.154592653,3.664761224,3.7743281360000003,4.229260474,5.086602603999999,5.6244793689999995,5.745404314,5.95541871,5.98422183,6.156518809,6.845595236,6.607914859,6.641922075,6.13226871,5.874708431,5.01021792,3.9507455780000003,3.093135888,2.5451184980000003,2.458437113,2.428247126,2.411368381,2.703827752,3.354143267,4.108487149,3.614218637,3.797342985,4.105312069,4.737558188,5.222586866,5.404154891,5.559238672999999,5.248107885,5.075244566,5.7226570279999995,6.1795648729999995,7.155160778,6.71913174,6.088972612999999,4.9428723980000004,3.94708443,3.1445257580000003,2.58795528,2.497728691,2.466637909,2.458093741,2.776685066,3.4291009480000003,4.207699384,3.748816036,3.8027120739999996,4.104598571,4.748630824,6.037680851,7.004674616,7.33945794,7.414852643,6.94461126,7.219366898,7.44746853,7.845450157999999,7.264045406,6.602474419,5.233878011,4.063037168,3.130567905,2.572628399,2.473054954,2.418507845,2.3913101,2.677633367,3.3034490610000002,4.03700778,3.52798319,3.2284378680000003,2.840142011,2.456818359,2.473086169,2.6938387460000004,3.0259776589999996,2.9927865110000003,3.163451357,4.036824945,4.996170881,6.091701754,5.809075309,5.6698624539999996,4.84647849,3.85806633,3.0537194480000003,2.557252465,2.4900853169999997,2.456559715,2.45415611,2.747917619,3.35455353,4.082917076,3.5461105610000003,3.240812642,3.123615735,3.151112258,3.508477872,3.5448307189999997,3.1722140339999996,3.0548342930000003,3.284996156,4.187400296,5.169337436,6.161281421,5.876122054,5.710032528999999,4.9056365930000005,3.8925908330000003,3.0489479139999998,2.5333680380000003,2.452189525,2.411604728,2.391319019,2.677994576,3.304002024,4.036838325,3.5723762960000003,3.791331743,4.0211413160000005,4.396531733,4.914622241,5.043137048,5.13312729,5.074526606,4.97770014,5.601691946,5.827265111,6.720799549,6.382693988,6.250254926,5.418317876000001,4.37856936,3.329581015,2.62178412,2.610323519,2.543446231,2.471422821,2.825760518,3.5232517910000003,4.361298191,4.000668311,4.723479933999999,5.5590424579999995,6.22643739,7.154442818,7.797993458,8.17467264,7.972653908,7.717626555,8.383371517999999,8.506543987999999,8.837862375,8.169111795,7.846689863,6.343134847999999,4.623625545,3.711629285,3.0268962910000003,2.779039617,2.61540275,2.574162425,2.8668313860000003,3.4461045560000003,4.154302793,3.7688431010000003,4.308392134,4.2050906480000005,4.403764845,5.000639178999999,5.172552649,5.5874665310000005,6.0282091310000006,6.300507656000001,7.18690263,7.0361712039999995,6.895553644,6.0808565439999995,5.800593574,4.921048204,3.89783952,3.075548102,2.598341171,2.543530959,2.5324404869999997,2.533024665,2.829443963,3.4751930769999997,4.2256216239999995,3.711120915,3.78619008,3.633920168,3.524531632,3.8170043810000003,4.054278953,4.299295001,4.525215998,4.739136806,5.657759704,5.7028707679999995,6.131037922999999,5.738559169,5.622499403,4.854237806,3.917108494,3.149658501,2.7073952539999997,2.683024754,2.7028243919999997,2.748354638,3.076109984,3.728128982,4.465094666000001,3.9427588310000004,3.8769339560000002,3.4137562289999996,3.229253935,3.381728978,3.45968782,3.3739830389999996,3.4320664339999998,3.656395432,4.394988788,4.700036981,5.797378361,5.684493675,5.674897091,4.962181504,4.022746691,3.225436707,2.738900758,2.680701419,2.677022432,2.6897717930000002,3.0031724019999997,3.643423102,4.365686216,3.8342264960000003,3.494707313,3.000697447,2.524890761,2.516355512,2.468573279,2.3861996530000003,2.384326715,2.555482091,3.5753863760000004,4.575829935,5.793610189,5.685724463,5.671316213,4.961436788,4.051639001,3.318530677,2.87999101,2.824788373,2.803120256,2.8200168389999996,3.19653548,3.8992932789999997,4.6385421639999995,4.061208825,3.573009527,2.973495243,2.7347713739999997,3.2622667080000003,3.630374963,3.8340258260000004,4.124366993,4.497367185,5.21626347,5.427441761,6.0106704,5.677256104,5.574364879,4.8168325460000005,3.8804613260000003,3.107009012,2.639871356,2.600829504,2.604905375,2.611170801,2.928732009,3.604720163,4.3463503580000005,3.765177491,3.7528696089999998,3.7511928830000003,4.1038984460000005,4.697339059,4.884503603,5.112203891,5.2727637860000005,5.27322756,6.135318926,6.096566932999999,6.36123546,5.876621505,5.704204121,4.901154919,3.90014502,3.054803077,2.533417091,2.452573031,2.414440892,2.40270827,2.7075290360000004,3.364609427,4.103992095,3.5905928539999996,4.139747385,4.626675761,4.8286855730000005,5.133680254,5.311346321,5.780504078,5.954263729,5.821958453,6.660700515,6.606786637999999,6.9129719739999995,6.343750241,6.09895716,5.229275933,4.13305386,3.226457905,2.612579964,2.4972337000000002,2.450379017,2.41775867,2.682614492,3.306806973,4.044258731,3.636100804,4.280356024,5.395222759,6.136219721000001,6.361150733,5.678839181,5.659128731,6.239075269,6.797068286,7.776628583,7.42639797,7.576415902999999,6.912450225,6.498281059,5.490929921,4.288409663,3.264808553,2.612575505,2.493510119,2.43416472,2.399403871,2.678502946,3.307694389,4.047175163,3.590097863,4.26936366,4.7752087130000005,5.48393316,6.360865335,6.462610496,6.001278949,5.957866909,6.331197094,7.230341426,6.876833175,7.264152431,6.725325818,6.33701658,5.533525898,4.544725774,3.5564072639999997,2.876918499,2.74705696,2.6633366019999998,2.604133903,2.883175006,3.557517649,4.257644415,4.14731049,4.588998476,5.271510701,5.979013275,6.523320465,6.339491535,6.087438589,5.832330964,5.870958094,7.255933796,7.522867688,7.616389763,7.075716964,6.8191109889999995,5.946348334,4.784956913,3.740106871,3.0363011189999995,2.884972135,2.8823277239999996,2.82681293,3.051726107,3.719089823,4.419934549,4.609823771,5.524954976,6.285657926,6.70811262,6.833697615,6.8854754510000005,7.52956122,7.57326312,6.883548997999999,7.349857211000001,8.105017155,8.5252377,8.046287153,7.735678117999999,6.719475113,5.480976592999999,4.474851784,3.739701068,3.534056863,3.430385249,3.3731803510000002,3.652199157,4.3665691760000005,5.095151231,5.411918666,6.142966759,6.253586081,6.934350229,7.588795133,7.492526081,7.498635431,8.21108346,8.560279493,8.60028903,8.75780763,9.315524168,8.79052608,8.377320143,7.312171009,6.04341561,4.953458963,4.066207785,3.8442110439999997,3.6762129060000004,3.5756182639999996,3.805655265,4.405107116,5.151071828,5.435553371,6.281622191,6.954805395,7.309968075,7.52381754,7.58657436,7.77157611,7.889330437999999,8.048900348,8.151791572999999,8.279838143,8.97065373,8.787953025,8.440946542999999,7.387788679,6.151479713,5.057317868,4.265934398,4.00074858,3.719361845,3.484290207,3.57492706,4.151515684,5.079275846,5.1535601589999995,5.517329437999999,5.451995096,7.426576346,7.932751395,7.918624088,8.150346735,8.28129636,8.346278415,9.149742338,8.971764112999999,9.112399508,8.57095524,8.217509423,7.3093348460000005,6.1127812310000005,4.885404398,4.083198015,3.9532472889999997,3.724539183,3.496152152,3.695829709,4.368482246,5.120244146,5.319203745,6.634666669,7.283162756,7.74109626,8.415719843,8.602095075,9.023314523,8.970305895,9.213582788,9.824156333,9.352028633,9.25154547,8.54445762,8.163452843,7.093648121,5.751112316,4.674270698,4.035112545,3.907859741,3.7796838489999995,3.693301242,3.950741119,4.645815409,5.393590624,5.682973024,7.180298291000001,8.118007328,8.60684877,9.10534923,9.22290735,8.937747983,7.952577787999999,8.089159613,8.563922805,8.38816089,8.947282133,8.61239178,8.31446967,7.182510142999999,5.540513745,4.32848163,3.50613224,3.125421783,3.119250005,3.1743991289999998,3.4938065189999996,4.285377285,5.059783905,5.322476929,6.761812448,7.2626407010000005,7.85133654,8.738944463,9.004446892999999,8.86653618,8.886714863,9.08523744,9.87056508,9.717461258,9.375484958,8.500960852999999,8.225571975,7.228379303,5.842275375,4.71360687,3.946045395,3.8266990689999996,3.6702819339999997,3.612742583,4.012931603,4.75976589,5.668908146000001,5.801485447999999,6.1249820889999995,6.316927084,6.686047616000001,8.05245447,8.863329885,9.126343988,7.055953001000001,5.206952288,6.438797419,6.710105962999999,7.267273995,6.796992476000001,6.185081123,5.088145549,3.94520703,3.0544284889999997,2.566434323,2.52539021,2.514540545,2.517519409,2.829809633,3.502225824,4.128986906000001,3.700280168,3.339690425,3.0556191439999996,2.8962053080000003,3.2029882,3.609884122,3.991811989,4.415466251000001,4.765670104,5.702041324,6.208425964,6.287566541,5.832669878,5.667400879,4.866019481,3.879770123,3.057848832,2.578131272,2.534893145,2.529724726,2.534135051,2.8333325410000003,3.4667157989999997,4.0513536,3.649635015,3.7441024730000003,4.055812976,4.532355461,5.140779581,5.588518946000001,6.139550876,6.138703594,5.994496237999999,6.098841218,6.201023396,7.152195292999999,7.054164791,6.926189569,6.058929784,4.854670365,3.943931648,3.200160954,2.911857724,2.7920877560000004,2.656139166,2.853783247,3.5123307739999996,4.112540723,4.791681656000001,6.509621257999999,7.3121754679999995,7.766697548,8.15064105,8.193580403,8.3683122,8.343089955,8.648481525,9.393554355,9.184302517999999,8.998819155,7.849209413,7.055270719,5.7645528829999995,4.372910411,3.30510795,2.623723949,2.485755261,2.417393,2.409504362,2.725321952,3.382112485,3.843644704,3.633804224,4.027741193,4.26082395,4.417401623,5.080042856,5.488490644,5.823358695,6.287049255,6.602376315,7.529788643,7.47040311,7.321731915,6.552591821,6.129115931,5.090245913,3.943458956,3.088640835,2.5512189259999998,2.475008161,2.464979021,2.460876393,2.765478649,3.3978005760000003,3.8300079260000004,3.6153513189999997,4.357735148,5.178791318,5.340292144,5.6575233560000004,5.796045007999999,6.203756996,6.430913239,5.885214724,6.695519336,6.608900381000001,6.988928554,6.588280219,6.3097207310000005,5.371623731000001,4.259383571,3.3176031260000003,2.6900616530000003,2.558728519,2.483739623,2.448207301,2.7452196960000004,3.4162891560000004,3.928787603,4.146623745,5.239786688,5.869522174,6.133539634,6.887727435,7.093688257999999,7.524834277999999,7.789855095,7.69704207,8.00890419,7.940149507999999,8.461299143,7.998375599999999,7.71473688,6.804421799999999,5.579867752999999,4.481473961,3.7257655119999997,3.526373355,3.298343074,3.115004677,3.354830012,4.041288784,4.670622926,5.166189116,6.025060811,6.46845228,7.290146141,8.374475063,8.296395817999999,8.451595538,8.462012648,8.474953755,8.759310443,8.90601951,9.02310939,8.586402525,8.22891651,7.184284976,5.907926336,4.788118613,3.9015408039999997,3.581103298,3.474528629,3.511755515,3.882441289,4.496198828,5.0155602560000005,5.242832441,5.484468285,5.978036674,6.613114496000001,8.368553002999999,8.545581383,8.311156358,8.181192248,7.767526995,8.55669861,8.916146753,9.038529915,8.64700101,8.31933039,7.252464401,5.896764514,4.6924605,3.734220492,3.54819755,3.4845845260000003,3.187197543,3.42614438,4.236350884,4.88258607,5.111227286,5.820308483,6.19713036,6.299495378,5.637696964,5.006092995,6.3802591689999995,6.392040843999999,6.588958046,7.58750637,7.53070728,7.82194032,7.5814326979999995,7.376872121,6.425138344,5.132329061,3.959717846,3.0709014310000002,2.854666204,2.720492447,2.60631008,2.845332726,3.458885132,3.963026704,3.9706567010000002,4.249572941,4.263209719,4.640762933,5.158501151,5.636809549,5.997929955,6.571093778,6.681427703,7.3276807239999995,7.452262361,7.835028593,7.63236771,7.435486181,6.440558873,5.136467363,3.94207209,3.1115308219999998,2.922181183,2.760002533,2.665321025,2.9333162489999998,3.5977902889999998,4.156987339,4.60602438,5.388110051,5.933095065,6.115804688,6.638417003,6.6066974510000005,6.768131385,7.299720428,7.48818711,7.828633845,7.750362847999999,7.929888472999999,7.600260195,7.361161732999999,6.325649629,5.007965936000001,3.933233603,3.1980293719999997,3.0559223810000002,3.0038680639999997,3.045210956,3.408079442,4.119573161,4.73625159,4.971644303,6.054091361,6.732487579,6.782200721000001,6.625917368,6.932160675,7.91062842,8.399880135,8.892815288,9.598966673,9.322520933,9.098053695,8.53443294,8.22827436,7.164280207999999,5.780865285,4.681205033,3.9424199210000004,3.843082823,3.692734901,3.4943104289999996,3.733752257,4.441134431,5.086705166000001,5.35871829,5.531684175,4.687657751000001,4.074176696,4.386190436000001,3.408529838,3.258039218,4.94443764,5.628336731,6.494602072999999,6.128727963999999,6.248573741,6.011303633,5.80282326,4.925329208,3.8949007910000004,3.046129587,2.54495796,2.489996129,2.480667111,2.483802054,2.7913564180000003,3.429386348,3.7235848760000003,3.625001412,3.288073127,2.986142038,2.84623798,3.005254931,3.475157402,4.028503748,4.515262665,4.935889013,5.763959786,6.344557387999999,6.663264656,6.502637869,6.348517316000001,5.50607397,4.3185907310000005,3.322129395,2.652464639,2.578403294,2.509528204,2.7803551339999997,3.39984743,4.099247318,3.9978945789999996,3.516420024,3.46864671,3.719611571,4.690025681,5.0993653430000005,5.414723617999999,5.974148096,6.561586384,7.645094775,8.649904065,8.323914638,7.58943282,7.19397966,6.196024436,4.863477638,3.6999323360000003,2.998806671,2.905677026,2.804074563,2.685477413,2.968821815,3.651137825,4.553167376,4.587941606,5.053282133,5.861847585,6.175163467999999,7.208775877999999,8.384865413,8.846745458,9.041058383,9.515915227999999,11.24058403,11.5657574,10.81031651,10.04727684,9.41957037,8.217910762999999,6.827793398,5.637340211000001,4.709232221000001,4.331117123,4.14645429,4.020980778999999,4.250736836000001,4.842340185,5.599239289,5.621785905,5.649719445,5.945478757999999,7.517565488,8.190543563,6.605640577999999,5.915319983,6.079335896,7.17723024,8.802664508,9.060193575,8.391362723,7.561896165,6.898568182999999,5.631284377999999,4.163185875,3.087124647,2.537332424,2.486116471,2.4877887380000003,2.504529242,2.815726918,3.454349945,4.204020398,4.195667981000001,3.7921968639999997,3.395753721,3.0090632389999996,3.121122943,3.1506484830000003,3.216477818,3.32661107,3.6433695889999997,4.82948826,5.345549749,5.392101195,5.460164678,5.586784249,4.846594433,3.9290908389999997,3.1845620510000003,2.764461911,2.78697285,2.8604767730000003,2.9297130719999998,3.262520892,3.9437577339999996,4.719350546,4.682814866,4.125468458,3.569442025,3.0451039310000003,3.048898861,3.0692470010000004,3.1790948539999997,3.381439119,3.655864766,4.737558188,5.141595649,5.229797681,5.416021294,5.569950098,4.818906158,3.8789629760000004,3.084894958,2.6013467919999997,2.542273415,2.5261349269999998,2.5266299180000003,2.823535288,3.48641733,4.245724496,4.201224368,3.7562542760000004,3.35642201,3.0781122439999997,3.524366635,3.9851362989999997,4.088932778,4.4654380389999995,4.896664328,5.596737578,5.8674976160000005,5.9468834589999995,5.773333395,5.70128769,4.896312034,3.89533335,3.0539513360000003,2.5333680380000003,2.452189525,2.411604728,2.3913680719999997,2.678511864,3.3037166239999998,4.036771433,3.9728908460000003,3.294316256,3.342838745,3.1419036439999997,3.290766591,3.651878082,3.9209167989999996,4.102239559,4.622492865,6.380076334,7.802827425,7.687775482999999,7.681407488,7.483197064,6.483859432999999,5.307796658,4.268070439,3.490600226,3.283618208,3.153502485,3.076939428,3.525726745,4.405593191,5.368078526000001,5.392649696,3.882503719,2.9677292669999997,2.511361008,2.515303098,2.430476815,2.383755914,2.386328975,2.567201336,3.5793463030000003,4.732474496,5.087267051,5.397488123,5.570761703,4.827833831,3.896296575,3.109470589,2.629030609,2.57777898,2.582751187,2.598555221,2.91783329,3.568541231,4.34093667,4.19668026,3.8768715260000004,3.43438977,2.9785923110000003,2.971162988,3.059824337,3.143236997,3.1902343789999996,3.403758305,4.59419811,5.087918118999999,5.187067924,5.396047744,5.57084643,4.815066634,3.8814468489999996,3.105965518,2.644031956,2.6195455130000003,2.63317783,2.66220392,2.969334644,3.606566345,4.377378705,4.212029438,3.8741602239999997,3.405113955,3.0197523680000002,3.299105627,3.671307591,4.008200201,4.274648021,4.839419295,5.999089395,6.621101239,6.481206101000001,6.01517883,5.751259478,4.860052833999999,3.863100968,3.0440024639999996,2.5348084159999997,2.474125204,2.459734792,2.4672756000000002,2.791757762,3.4353173210000003,4.180064618,3.9957406989999997,3.7189248260000003,3.315382356,3.2713950539999996,3.8498343189999997,4.065739553,4.652642715,4.69548396,5.330258543,6.588396165,7.205587421000001,6.752813422999999,6.487119236,6.270933063999999,5.224611424,4.091804614,3.180709148,2.6090882719999997,2.497340725,2.440162583,2.420626049,2.713054205,3.34502384,4.146235781000001,4.046733683,4.122529729,4.315643081,4.574344961,5.395945178,5.501810805,5.767059053,6.210784976,6.651697031,7.84426842,8.06766987,7.79298558,7.584108323,7.334409926,6.339562886,5.138572189,4.08388476,3.267956874,2.979185409,2.865127904,2.7796104169999998,2.99121681,3.618298967,4.487618985,4.441638341,4.936036174,5.352448406000001,5.581031651,6.660067282999999,7.3162335039999995,7.400323987999999,7.348795879,7.10382888,8.046773228,8.556569288,8.207894999999999,7.966392945,7.729091617999999,6.655893304,5.348840771,4.246549481000001,3.3855016119999997,3.067423116,2.9283395839999997,2.830268948,3.0417995319999998,3.665746747,4.4827538030000005,4.430637056,4.455417818,4.96523172,5.445386299,6.190766827999999,6.685021961,6.941980226,7.159477455,8.000065702999999,9.084465968,9.659012198,9.261235702999999,8.483511307999999,8.20979916,7.150759373,5.891248264,4.75703229,3.9796423460000003,3.771318056,3.526186061,3.31707246,3.5098825760000003,4.057213223,4.799637184,4.774459538,4.942243628,5.3914724210000005,6.037181400000001,6.759591675,6.949164281,7.489895051,8.41021251,8.994591668,9.019149465,9.102187537999999,8.927839245,8.437486065,8.243859885,7.217386935,5.86468821,4.487016968,3.55671942,3.197026012,2.9936650080000002,2.879687773,3.063891289,3.622878749,4.349708269,4.211249048,4.631353646,5.599720901,6.79146285,8.212309785,8.099478615,8.607049448,8.991969555,9.549824333,10.85788469,10.99583554,10.07348015,9.307167293,8.947710232999999,7.86458535,6.62563197,5.281535381,4.198901033,3.776147561,3.4798442069999997,3.260184179,3.481436205,3.9492070910000003,4.576159928,4.3838002089999994,4.937646008,5.643346995,6.424072552999999,7.386531135,7.968948165,7.965764168,8.257625985,8.687683912999999,9.50985939,9.882739178,9.659890695,8.795984362999999,8.458364872999999,7.499121503,6.181290653,4.831205119,3.9346249280000003,3.659423349,3.388070213,3.1888029189999996,3.4283250169999997,4.073833324,4.81394733,4.802776586,5.507309216,5.858717104,6.40223052,6.836979716,7.033517872999999,7.221324566,7.95255549,8.604052747999999,9.285137963,9.438585157999999,9.248811878,8.659326728,8.348307428,7.293379193,6.037506934,4.81787604,3.926281433,3.668863852,3.4311388839999997,3.2261412889999996,3.4456363210000003,4.105249639,4.978569716,4.87756035,5.504397244,5.978665444,6.58949763,7.449979159,7.972323915,7.931052375,8.33418012,8.381708168,9.566150115,9.629892457999999,9.23824761,8.535052793,8.24279409,7.260879247999999,6.016949201,4.808957284,3.9274631660000003,3.659472402,3.4030225069999998,3.236121377,3.495117576,4.044807233,4.800925946,4.684464836,5.37147657,5.8340835,6.288186393999999,6.779939816000001,6.97862739,6.97943454,7.048657459,7.524299152999999,8.983220258,9.066262785,8.420714347999999,7.903002885,7.75977213,6.757094423,5.434442985,4.314461348,3.559881119,3.32373923,3.124034917,2.928821197,3.1071383339999996,3.724525805,4.506446475,4.304200316,4.6718983089999995,5.847078128,6.951215595,8.161508558,8.83697496,9.304384642999999,9.71159718,10.28156809,11.63847647,12.4572539,12.05289536,11.01460952,10.35707427,8.900851088,7.376872121,6.194980939,5.286650288,4.879540316,4.621444909,4.5293765960000005,4.783837609,5.48420964,6.356205285,6.082997047999999,6.111728816,6.9590774810000005,7.532290357999999,8.393668222999999,9.182014853,9.478666042999999,9.906471983,10.38178814,11.17578927,11.99515979,11.64068831,10.81620288,10.23934224,8.887758352999999,7.400841278,6.19112358,5.396382195,5.1707064680000006,4.989035876,4.811191433,4.816422281,5.336938691,6.189910628,5.981158238,6.620022071,7.36842606,8.1115992,9.166179608,9.488530185,9.658655445,10.21010656,10.79345114,11.75230208,12.04160421,11.64363151,10.88055617,10.41788234,9.274488975,7.759009582999999,6.46602192,5.693060138,5.513249107999999,5.07119991,4.742962953999999,4.954899341,5.631962205,6.444117457999999,6.039143527999999,6.83094618,7.438135054,7.53792255,8.625167895,9.380720265,9.474817598,9.958205227999999,9.959962223,11.31413255,12.17737889,11.825039,10.87601206,10.21003075,9.084260835,7.660207605,6.393637301,5.583845516,5.3654876289999995,5.176294065,5.027275043,5.170144586,5.825829191,6.801830903,6.50636145,6.788136154,6.994034543,7.198604036,8.011945485,8.733673478,8.877323415,8.657007855,8.19795951,9.208641802999999,9.87999666,9.786398783,9.179638005,9.02868807,7.99363974,6.736148726000001,5.445618187999999,4.19195778,3.4110404689999996,3.0724577539999998,2.727453535,2.772078528,3.3501521239999996,4.07199606,3.705974794,3.658736605,3.468891976,3.398612183,3.652591583,3.756776025,3.986674785,4.198352528,4.859152039,6.27002781,6.811454239,6.58934601,6.079982509,5.935735016000001,4.9903781480000005,3.914441783,3.0575946469999997,2.5340770790000002,2.463101622,2.437357634,2.435747799,2.741794894,3.3831381410000003,4.128728261,3.7854230660000003,3.700806374,3.38537675,3.518292962,4.2494837510000005,4.650573566,4.609850528,5.061014693,5.495928885,6.652138511,7.30127229,7.044617265,6.637765935,6.507556564,5.579961401,4.409397038,3.4124585510000003,2.7208402780000003,2.524770357,2.441018784,2.414084142,2.695109669,3.3268875510000004,4.0994479880000005,3.61319298,3.818409083,4.60452603,5.276402636,6.0879692510000005,6.679590439,7.016893313,7.3749724279999995,7.74473511,8.948847375,9.861820238,9.5285754,8.688758625,8.08183731,6.842139218,5.404163809,4.00828047,2.900477392,2.578532615,2.464751592,2.415038449,2.687368189,3.3090545,4.047897581,3.61039695,3.8669092760000003,4.410476209,5.342553049,6.88763379,7.839795668,8.265924885,7.8333028129999995,8.33051451,9.750077153,10.77240734,10.44082139,9.440698897999999,8.556489023,6.690440103999999,4.716697218999999,3.281794323,2.57677562,2.453723551,2.4191812109999997,2.4353330769999997,2.7578441939999996,3.406853113,4.152175673,3.6685606139999996,3.712690616,3.4495605730000003,3.863529068,5.309794459,5.937327015,6.723265586,7.094401755,7.361402539,8.012476155,8.049078728,7.69493724,7.363360208,7.333781152999999,6.320686339,5.116025576,3.977154015,3.180905361,2.974668059,2.8559103710000002,2.7803506739999997,3.060756347,3.7476075439999996,4.599808009,4.297190175,4.870492238,5.5042054910000004,5.989742539,6.7340840360000005,6.96610992,7.05702771,7.023390626,7.037312801000001,8.015325698,8.610135338,8.701392038,8.640102353,8.612409615,7.565312047999999,6.3077630629999994,5.213128526,4.463092406,4.2611361080000005,4.002813274,3.79745001,4.062354885,4.770606638,5.648760679,5.307890303,5.737216898,5.979628668999999,6.734240111,7.472499019,7.55012787,7.68622362,8.002696732999999,8.472425288,9.495491272999999,9.809672273,9.637522455,9.35822271,9.303457088,8.258254755,6.911290789,5.831711111000001,5.017781025,4.61060862,4.361976015,4.283156513,4.543874033,5.214332558,6.116808048999999,5.812745378,6.47468649,7.14360207,7.845432323,8.692589228,8.9688789,9.2172261,9.508160363,9.873008813,11.06354227,11.31063194,10.94087817,10.20294926,9.651052208,8.397485445,7.03733064,5.757440175,4.837452709,4.628370323,4.516346295,4.283401781,4.426900095,5.104127955,5.985296539,5.82943683,6.841853816,7.387173285,8.017488495,8.80347612,9.080751308,9.081527235,9.382677937999999,9.92789484,11.123926699999998,11.49738621,11.17473239,10.35879113,9.730357778,8.559062085,7.240972583,5.980409063,4.963019865,4.630519744,4.390970891,4.169000903,4.344700388,4.998891101,5.865486439,5.57744631,5.946981566,6.828413254,7.555015342999999,8.208189323,8.732161748,8.95260663,9.59490864,10.12038388,11.20207284,12.16099959,11.65528386,10.70793811,10.11644179,8.839436535,7.315698379,5.948221275,5.0342405889999995,4.533626385,4.0520135889999995,3.781017203,3.980177471,4.522558208,5.269495061000001,4.961249494,5.590592557999999,6.765067792999999,8.074385693,8.829603608,9.393014775,6.825532493,4.61312817,5.315903805,8.37566571,9.720453503,9.559599285,9.216053288,9.288968573,8.291432528,6.847361149,5.405813779,4.38480357,3.780932475,3.357866848,3.138001688,3.260567685,3.791599305,4.541300973999999,4.083693008,4.594693103,5.26499109,6.550848202999999,8.001568515,8.825130855,9.56346111,9.913959278,8.184015038,7.071739200000001,6.938698125,7.218862991,7.61543991,7.740119655,6.696950798,5.4664301029999995,4.37204529,3.603079112,3.393069176,3.160806946,2.973053765,3.20864715,3.797543655,4.411657943,4.21747434,4.723466554,4.967706671,5.88904533,6.97248237,7.2841572,7.405621729,7.67919564,8.124745447999999,9.193707345,9.653375543,9.242078213,8.435778127999999,8.19138639,7.088502,5.844157234,4.665655181,3.7475049780000003,3.4252703419999997,3.259131765,3.084894958,3.269664815,3.9408234639999997,4.665262755,4.696242053,5.263238554,5.365527761,5.808874639,6.55817496,6.80226792,6.844279717999999,7.002547493,7.524704955,8.611878953,8.950497345,8.861394517999999,8.21568108,7.921451332999999,6.734213355,5.415209689,4.2555306680000005,3.43453693,2.993210152,2.634595913,2.4918423119999997,2.7502855489999996,3.373273998,3.9921063080000003,3.8548154439999998,4.30209549,4.712518781,5.8646257760000005,6.936686944,7.127958574,6.969200269,7.1980555310000005,7.61494938,8.708098943,9.279639555,9.140168055,8.369226368,8.13523836,6.997374615,5.785775062999999,4.762709078,4.043068076,3.8341952810000004,3.618227618,3.4477723630000003,3.72341542,4.338867521,4.99344174,5.073260145,5.68859184,5.809320574,6.2794683110000005,7.068952088,7.412096745,7.011876514,7.120297365,7.659199785,8.511413633,8.637234975,8.600672535,7.761493455,7.485859313,6.775725705,5.585375085,4.417330271,3.570730785,3.29779903,3.0309275689999997,2.954944232,3.3158282939999997,3.899266523,4.529898345,4.806446655,5.192967679,5.686197158,5.980351091,6.988134784,7.453519905,7.50976158,7.777685452999999,8.147737995,9.328112993,10.03795228,10.222320800000002,9.668367968,9.406268048,8.253304845,6.949173203,5.733689527999999,4.8252384710000005,4.595210389,4.4607111,4.324115899,4.551686865,5.0878556889999995,5.74642551,5.889732075,6.347170583,6.613801238,7.35903015,8.234084925,8.562696472999999,8.578545105,8.748630233,8.948994532999999,9.428881545,10.21051682,9.727539457999999,8.735595465,8.724777015,7.738246717999999,6.477589545,5.261606423,4.385343154,4.151537981000001,3.86645442,3.54740824,3.695571065,4.241947403,4.7923327239999995,4.724675044,5.494836338,6.020084145,7.047970714,8.14677477,8.90501169,9.643368698,10.13184894,10.02885515,10.59785391,9.800517173,9.051845618,9.173024753,9.270609315,7.919507048,6.3503144439999994,5.031520369,3.7699668639999997,3.039043636,2.6813970819999997,2.521064615,2.759248898,3.364671858,3.9619029410000004,4.046064776000001,5.225454248,5.59035621,5.959258234,6.667576875,6.885662745,6.90997527,7.175071901,7.39932063,8.229398123,8.444036895,8.437276478,7.875595552999999,7.643498318,6.34476252,4.98277491,3.9067538180000003,3.108333448,2.858875856,2.6992702669999997,2.611603361,2.876316483,3.468660088,4.145972678,3.994371671,4.324245221,4.710333686,5.221971473,5.463999743,5.652341561,5.9980592779999995,6.473192599,6.729209936,7.731923318,8.137891695,8.202057675,7.718054655,7.549004107999999,6.409383364,5.13454983,4.088642918,3.369925005,3.1905064010000004,2.862586059,2.62959249,2.8411765860000004,3.384970946,3.926540078,3.664114615,4.3142160789999995,5.009887928,5.366419639,5.86482645,6.35258427,6.6406422339999995,6.886130978,7.0739778079999995,8.081190705,8.47774533,8.331995025,7.748217885,7.72153743,6.784376899,5.598922673,4.5496667660000005,3.704958056,3.30267313,3.092400091,3.0007777160000004,3.2080317560000005,3.873526995,4.5111867939999994,4.529064439,5.4593709079999995,5.387864786000001,5.883787725,6.517518814,6.561461523999999,6.662684936000001,6.995702347999999,7.383333761,8.335433205,8.764505618,8.8381344,8.294398013,8.298692393,7.342699908999999,6.071683605,4.965579551,4.114382445,3.7888701680000003,3.617362499,3.42020003,3.441377615,3.980208686,4.68557076,4.643608016,4.7079568389999995,5.166670729,5.544041111,6.108665224,6.513786315,6.619509244,6.757357526,7.097643724,8.185825545,9.085888508,9.12198717,8.32035159,7.97685018,6.761076649,5.3589992330000005,4.119550864,3.273919062,3.044024761,2.90965925,2.6860437530000003,2.766638087,3.318289871,3.7424346660000003,3.5338517310000004,3.644734159,4.337605515,4.928036048,5.605143506,6.012601309,6.192782468,6.408571755,6.832770064,8.076931995,9.1228077,8.96664921,8.139390045,7.849048875,6.65034138,5.20801362,3.95260068,3.0885115130000003,2.847562415,2.721335269,2.5879508209999997,2.7877309439999998,3.3977113880000003,3.858324975,3.773208833,4.506040673,5.01150222,5.597000681,6.514517651,7.1231692010000005,7.215736965,7.65308598,8.461009283,8.952637845,8.906287073,8.80288302,8.653859535,8.471123152999999,6.728706026,5.127276585,4.459881653,3.615534153,3.344823168,3.256986805,2.8630587530000002,2.921454305,3.695267828,4.03336893,4.208408423,3.951887179,3.2592164930000003,2.857243724,3.18234574,4.984799468,5.670277177999999,5.823211538,4.962756765,5.10704439,6.186682039,7.1785725110000005,7.0630389529999995,7.292616637999999,6.414199493,5.227715153,4.19898576,3.474872001,3.2952616439999995,3.198421797,3.1081506130000003,3.315119253,4.004012846,4.67009226,4.79715777,5.914717969,6.052205044,6.933235384,7.9928950279999995,8.173945762999999,8.120620523,8.58808371,8.912173447999999,9.820267755,10.29729185,10.07187923,9.079944158,8.626657328,7.4809539979999995,6.261465802999999,5.201320095,4.373730934,4.149508961,4.00477986,3.8747622410000004,4.05757443,4.391238454,4.72714554,5.159022896000001,6.570179606,7.302801855,7.881727193,9.074044403,9.834350468,9.88445604,9.927506872999999,9.912046208,10.06400843,9.528842962999999,9.041290275,9.304389098,9.306819458,7.843331955,6.150668104,4.716911269,3.635904591,3.153743291,2.928210262,2.7790842110000002,2.9934331210000003,3.606789314,4.115778229,4.264578746000001,4.922613446000001,5.443254716,6.2180493,7.324514569,7.90734186,8.24236599,8.674894418,9.35421819,10.65979913,11.19934816,10.84200038,9.41310873,8.569064467999999,7.087320266,5.558293282999999,4.25903574,3.3113510789999996,2.9614593819999997,2.68492445,2.500154592,2.7396989869999997,3.358174545,3.8262442130000003,3.8995831389999998,4.155364125,4.543704578,5.166095471,5.968631846,6.557613078999999,6.869733847999999,7.404596074,7.861909725,9.08315937,10.26835495,10.47993905,9.54767937,9.58945482,8.33562942,6.285149558,4.649556829,3.6282879739999996,3.1408690669999997,2.796997531,2.658141427,2.857150077,3.4208510989999996,3.881388878,4.193527481,4.587308374,5.115673286,5.633438257999999,6.531935981,6.910791337999999,7.189011915,7.789498342999999,8.62209093,9.770215703,10.85119562,11.05992125,9.815509598,9.3568626,8.051682997999999,6.43255875,4.970846074,3.908296763,3.553695962,3.25135907,2.935354185,3.063284813,3.61569915,4.128665831,4.625917665,6.041694289,6.713223068,7.038717506,8.058983003,8.520849675,8.734137255,9.315510788,9.933312982999999,11.12231241,11.8950646,11.726656199999999,10.89736356,10.53017393,8.94689862,7.297102774,5.848331213,4.8265941230000005,4.533992051,4.30475328,4.173678791,4.348076133999999,5.13225771,5.857316858,6.207801653,7.698420015,8.782673123,9.482639348,9.903894465,10.43515798,10.56122904,10.40232358,10.24637914,10.08129743,8.47337514,7.748864498,7.557467999999999,8.012315617999999,7.241115285,5.770858444,4.433932534,3.684119383,3.509815685,3.4931643689999996,3.287734214,3.2699457560000003,3.7003203019999997,4.079987265,4.53380922,5.270119376,5.465591738,6.383171141,8.05529064,8.478721935,8.588132768,9.023635598,9.547304783,10.72597184,11.15798297,10.88823075,9.78295614,8.894741745,7.74283542,6.578487428,5.353902165,4.711568933,4.444813418,4.189077023,3.9265133210000003,4.0493022860000005,4.483819594,4.707635764,5.383583783,6.974694221,7.341090075,7.397577011,8.110065172999999,8.68606962,8.737472865,8.780430053,9.289401128,10.36974336,11.06911649,10.94065074,9.755392725,9.10360116,7.854221752999999,6.71943498,5.58160245,4.826848309,4.6943468180000005,4.402382438,4.096536015,4.183074698,4.760296556,5.279836358,5.82269871,6.934640089,7.112301698,7.481743309,8.628735398,8.554580408,8.327473215,8.86291962,9.620875598,10.52863099,10.8812117,11.00085234,10.02024855,9.50892738,8.276105648,6.845434699,5.577272396000001,4.680741255,4.394730146000001,4.107037849,3.7189827980000003,3.690077112,4.152643905,4.69087296,5.7511524529999996,6.836025408999999,7.476106654,7.78100769,8.280747855,8.517478387999999,8.700134497999999,8.96805837,9.785114483,10.93941103,11.89878818,11.5399153,10.62319655,10.44618602,9.24402696,7.799300055,6.638769296,5.74527945,5.4205475629999995,5.229427553,5.083427524,5.30354241,5.847943245,6.259503679,6.841818142999999,6.958818836,7.710210608,7.9914769429999994,8.971550062999999,9.579992025,9.712386488,9.743124983,10.14606989,11.00248893,11.55204481,11.80230954,11.163512599999999,10.79007539,9.596612123,8.243748398,7.028064053,6.139087099,5.873709529,5.616693292999999,5.198720276,5.315640701,6.00243393,6.514990346,7.2943335000000005,7.87225548,8.729236395,9.318891,9.885896415,10.07780128,10.23790186,10.60362435,10.99439516,12.345863099999999,13.12069336,13.10352029,11.70211625,11.14566171,9.87011022,8.420509215,7.260321825,6.385708526,6.049056724,5.911578566,5.800134259,6.052914086,6.724210973,7.229485226,7.9310791279999995,8.679487575,9.163468305,9.561400875,9.93052587,10.01279247,10.00051135,10.49085114,11.07259035,12.03460299,12.60382026,12.56191549,11.25827884,10.74160196,9.59757981,8.268382005,7.066307677999999,6.1847422089999995,5.902387789,5.688676571,5.561000126000001,5.811692963,6.508207635,7.072234189,7.57777155,8.743145197999999,9.20042763,9.5325933,9.936639675,9.716203718,9.942160388,10.18026886,10.39776164,11.61667011,12.03011686,11.54602465,10.57876778,10.508046499999999,9.326636933,8.064240607999999,6.986480355,6.244631651000001,6.041792396,5.832848254,5.488611045,5.475977629,6.061052449,6.627745714,7.70133645,8.78453268,9.26123124,9.35403981,9.644389898,9.837463117999999,9.914574675,10.52329312,10.92155568,11.76388309,12.65290017,12.35421997,11.24942252,10.97114843,9.666816105,8.26988481,7.089001451000001,6.139341285,5.733916957999999,5.556384671,5.316327446,5.4489716360000005,5.978763551,6.391166805,7.723811715,9.035238900000001,9.39290775,9.832410637999999,10.04504715,10.00459613,10.36820488,10.83631022,11.40288308,12.52025153,12.95664177,12.88361946,11.49684217,11.13574852,9.96443052,8.496653092999999,7.203611917999999,6.331420061,6.063072547999999,5.92839042,5.6375364260000005,5.758871636,6.491832799,7.023747375,7.640461485,8.129739953,7.655137298,7.341014265,9.49444332,9.868995375,10.37807794,10.77582322,9.464034825,8.722141523,9.231616515,9.69081648,9.792601778,10.10687642,9.197778758,7.929134843,6.8001229610000005,6.027451039,5.876402996,5.599408747999999,5.33206905,5.32705671,5.904305321,6.650591104,6.971759951,7.323613774,8.66275599,9.588201735,10.09181264,10.16673911,8.199765555,7.801507448,7.254029644,6.325885972999999,7.564406797999999,8.239489695,8.05167408,8.523556515,7.648399177999999,6.749580371,6.108968464,5.385037538,5.084850068,4.8862472210000005,4.857858821000001,5.273700255,5.935253404,6.471609521,7.114785574,7.250644976,8.792407942999999,9.47848767,10.04092669,8.352405599999999,8.07552729,10.17528773,10.29625727,9.81296775,8.27154816,7.64340021,7.522907827999999,8.070336578,7.285401364,5.985773693,4.886149114,4.22276316,3.9878921960000002,3.9600656780000003,3.9607880960000004,4.220586986,4.9500252410000005,5.280219866,7.037491178,9.28366191,8.671795148,8.720219535,9.818577653,10.6075263,10.51338884,8.583075832999999,7.372122885,7.449087285,7.171268051,8.28445806,9.058588199999999,9.185069528,8.335268212999999,7.170581306,6.083318123,5.299756399,4.649467639,3.96707136,3.510547023,3.531537314,4.1870703,4.746882746,6.15104715,8.019481837999999,9.116430787999999,9.693590213,10.42148998,10.63845655,10.92854353,11.56935611,12.4732586,10.48676189,8.116071952999999,8.78253042,8.306255497999999,8.659108222999999,7.60221786,6.268761345,5.102197046000001,4.240083386,3.980413819,3.836759423,3.72836087,3.8524385960000003,4.315081200000001,4.6245843110000004,6.101276036000001,8.283659828,9.412042935,9.530113883,8.08858881,4.92917319,3.2505786789999997,3.8133164739999996,4.702418291,5.303649435,6.814986068,8.811703665,8.34501195,8.681039437999999,7.762340738,5.716775107999999,3.647989505,2.801479205,2.535312326,2.451703453,2.424875837,2.708545773,3.375579497,3.7624171389999996,3.741413468,3.748601985,3.4231565980000003,4.169090093,5.821561568,6.4484876479999995,7.319359526,7.121233834,6.366020374,7.915810222999999,8.514107093,8.40923145,7.535318273,7.726126125,6.682315117999999,5.4733822729999995,4.3863153,3.5404649889999997,3.043877602,2.711368559,2.571981789,2.828989107,3.455504924,3.856068529,4.551178496,5.556241968999999,6.728384951000001,7.338124586,7.829579235,8.346140175,8.464741785,8.678408408,9.097589917999999,10.377467,11.41338491,11.53026074,10.3718036,10.11945633,8.935781393,7.558591763,6.902599459,5.737488919,4.953280586,4.928205506,4.574344961,4.451399918,5.165680748,5.720529904,6.362278957999999,6.782798276,7.200039956,7.51347624,7.97739423,8.072566268,8.25400497,8.624837903,8.9201379,10.38707696,11.42659805,11.21801957,9.803442525,9.64861293,8.56933203,7.2796576879999995,6.116825887999999,5.246832503,4.708246699,4.272833055,4.066087383999999,4.15741098,4.726547985,5.187174949,5.9130769160000005,6.812751919,7.2084993939999995,7.2639250010000005,7.708582935,8.076655515,7.92604449,8.055121178,8.606545537999999,9.781480088,10.76685987,10.53191756,9.909874493,9.874083525,8.647785863,7.351074623,6.259441245,5.604010822999999,5.244379845,4.939188953,4.67145237,4.786406213,5.433796376,6.072316838,7.099315991,8.317956908,8.377717028,8.717601878,9.202108815,9.256254578,9.007055633,9.100430543,9.17211504,10.13678547,10.52644144,10.09896995,9.346757647999999,9.56751468,8.408794432999999,7.127641958,6.056214023,5.238752111,5.015096478999999,4.904860661,4.759043471,4.990021399,5.681595079,6.24072078,6.899143444,7.711303155,8.31920553,8.488340812999999,8.635870403,8.912797763,9.132399818,9.202331783,9.542247847999999,10.78464833,11.49521896,11.11893666,10.12779983,10.26278073,8.955884272999999,7.556014245,6.385637175,5.551055711,5.219144228,4.9587789980000005,4.795284833,4.996884383,5.632225305,6.073092769,6.397971814,7.454835424,8.20069311,8.407991745,8.349783488,7.25647338,6.615419993,8.325412988,8.95251744,10.14945902,10.84367711,10.70371062,9.728413493,9.857293965,8.71606785,7.4399410989999994,6.200265304,5.33164095,4.980736976,4.717754093,4.43374524,4.530379958,5.14709406,5.597892559,6.003125133999999,6.941766176000001,7.342740045,7.333544809,7.5857895079999995,7.74081978,7.756383007999999,7.934138265,8.50023843,9.906663743,10.35925045,10.32518526,9.378245318,9.326601262999999,8.052615008,6.748340666,5.64366807,4.854224426,4.50464043,4.134436268,4.017961778,4.245390045,4.8141301610000005,5.305085355,6.1549847810000005,6.627803685,6.871722728,6.75583242,7.046182504,7.4930076979999996,7.85953287,8.06494965,8.275405523,9.558194588,10.83804046,11.14199165,9.976952452999999,9.76356231,8.564404417999999,7.25769525,6.1083619879999995,5.306659515,4.93118883,4.654711868,4.561600061,4.83958875,5.542868295,6.074127345,6.393610545,6.559490479,7.102785386,7.443669139,7.677483232999999,7.84033971,8.092825223,8.660370225,8.956704795,9.673603283,9.785208127999999,9.244245473,8.81503482,9.35453034,8.436112575,7.0682162889999995,5.819082154,5.197052471,4.995858724,4.844146234,4.73143992,4.830879585,5.447892469,6.176461144,6.755234865,8.015281103,8.297515118,8.752358272999999,7.95292116,6.053386777999999,5.566748265,5.853865301,6.270603068,6.676201312999999,7.635306442999999,7.835131155,8.104758517999999,8.423104575,7.035422025,5.662513399,4.633132938999999,4.056959036,3.8803097060000002,3.734719943,3.65009879,3.930410816,4.674217185,5.2162456310000005,5.6024009889999995,6.759034252999999,7.401898148,7.86724314,8.64486051,9.189756337999999,9.594663375,10.11188876,10.9648607,12.54316826,13.42225878,13.30727372,12.22600394,11.849837599999999,9.847420905,7.700297415,6.030438821000001,4.867664993,4.493188748,4.229140073,3.904836285,3.998969288,4.633400501000001,5.123704624,5.8602689660000005,7.292977849,8.106011602999999,8.735069265,9.353326313,9.754483013,9.998772188,10.30843138,10.60399448,11.69093213,12.14823686,12.20764914,11.08621375,10.97125099,9.612193193,7.961590192999999,6.371607975,5.03451261,4.552351313,4.277881069,4.025752313,4.11068562,4.436898023,4.69411047,5.429002545,6.87050532,7.716092528,8.281546087999999,8.864618647999999,9.046204507999999,9.335845553,10.05350659,10.91460351,12.53522612,13.14029678,12.25193969,10.88962654,10.8595079,9.648621848,8.249309242999999,6.851477152999999,5.801217885,5.404640962999999,5.045219576,4.5559767860000004,4.424001503,4.8539033510000005,5.197369088,5.806301576,7.0041528710000005,8.242143022999999,9.34586577,9.820267755,10.06486463,10.06671527,10.22853716,10.96714836,12.53940901,13.15016984,12.92781635,11.8582569,11.67037886,10.2891089,8.503756883,6.8928735560000005,5.660100878,5.030543764,4.582817779,4.290741915,4.478869684,5.122340055,5.360011511000001,6.073422761000001,7.0736745679999995,7.738839818,8.674051598,9.602007967999999,10.29906668,10.66319717,10.38433445,9.52671138,8.48562951,8.67022545,9.962294475,9.249137408,9.476329328,8.455684785,7.222564271,6.101151173,5.195661143,4.46550939,3.828585383,3.510431079,3.7063672189999997,4.395149325,4.877903723,4.989356951,5.406629846,5.746086599999999,6.246963908,7.367752695,8.09031459,8.275927268,8.06066865,9.035310248,11.12832365,12.36099823,12.4803401,11.18523423,10.53132892,9.193899098,7.655021347999999,6.05845263,5.008724029,4.451993014,4.131435105,4.006461045,4.2693725780000005,4.970609726,5.482403591000001,6.330809126,8.29492422,9.430718813,10.02733896,10.46950856,8.742855338,7.784579655,9.435610748,11.14262933,11.00380891,10.26545189,11.60946375,10.85352788,11.10319506,9.99954366,7.853789197999999,5.857865362999999,4.936878994,4.552975624,4.169558325,3.942415459,4.16256156,4.825497116,5.266520655,5.638695863,7.277994337999999,8.691327225,9.574221585,10.195809800000001,10.24023411,10.01304665,10.06696053,10.25222538,11.65657708,12.60359729,12.07893366,10.82579501,10.72582913,8.967166492999999,7.324015117999999,5.984904116,4.9979412530000005,4.584151133,4.198695900000001,3.9491402030000002,4.1265208730000005,4.650591401000001,5.03911023,5.822930595,7.369598876,8.361962047999999,9.162170625,9.811612103,9.933634057999999,9.806738003,10.08514142,10.93798403,12.24961189,12.23342881,12.03436664,10.94036534,10.86074315,9.45711387,7.839318518,6.552310879,5.578106299,5.097104438,4.829011106,4.687541805,4.919202023,5.600452241,6.132933157999999,6.04627407,5.974848217999999,6.942889939,7.871608867999999,9.033214343,9.452699085,9.705024052999999,10.1385826,10.57799184,11.96182148,12.41216513,12.33985186,11.02778252,10.84514425,9.65230083,8.21872683,6.848823825,5.756481409,5.432993689,4.9451556,4.4364387039999995,4.869863468,5.6888683239999995,6.275437035,6.72136143,8.12591826,9.01108245,9.556941503,10.23721066,10.41388674,10.39122419,9.225814867999999,8.569630808,11.25369905,11.73932084,11.83851523,10.99368612,10.97036357,9.51400215,7.994941875,6.87944637,6.08355447,5.771629916,5.706607729,5.688029959,5.948323837999999,6.038220435,5.933701537999999,6.032846884,5.661960439,7.149640069,8.643723368,7.85974692,6.8414926089999994,8.573167095,8.673289042999999,8.831703975,10.06587245,11.39329096,11.01933646,10.17369574,10.41478754,9.121567987999999,7.749417458,6.518531092999999,5.691918536,5.45777445,5.405064604,5.383463377999999,5.4027501860000005,5.993278826,6.3747473779999995,6.485415754,7.718344515,8.780305193,9.024781658,9.7372386,9.834635873,9.797034398,10.24948733,10.74339462,12.20888885,13.28572155,12.78804161,11.60320279,11.35081093,9.960604372999999,8.359776952999999,7.043096618,6.104509084,5.742701932999999,5.500990279,5.099829116,4.9973704539999995,5.427633514,5.788691494,6.586612414,8.37079161,9.547987065,10.10461552,10.41650885,10.68511502,10.35752912,10.64298728,11.24322398,12.79131926,13.69880709,13.70022071,12.19110485,11.52105213,10.08477575,8.412825705,7.003631123,6.116152519,5.826319721,5.669853536000001,5.53810122,5.646629096,6.104290575,6.273399098,7.02852783,8.4482733,9.531286703,10.05892919,10.35339083,10.67435008,10.9128376,11.177399099999999,11.88445128,13.29022106,13.97789725,13.88534732,12.54258409,11.99997592,10.72642223,9.29771787,7.950633503,6.5917094810000005,6.024592575,5.790167546,5.627908627999999,5.861294621,6.577818521,7.169350519,8.314335892999999,9.542131905,9.756266768,10.38647941,10.99470286,10.99218777,10.88586728,11.39981949,11.55568812,12.43184436,13.11111461,12.70760336,11.48990338,11.03808368,9.403467555,7.717479397999999,6.485059005,5.661090859,5.367093004,5.195812763,5.128021301,5.385554827999999,6.24229494,7.08836376,7.827037388,9.048157717999999,9.919145535,10.14439763,10.54360112,11.46025743,10.61318079,9.269320553,11.70046628,12.97040787,13.31212999,12.99245949,11.99667599,12.0736939,11.20622898,9.842783153,8.455203173,7.49269554,6.90890502,6.122293084,5.48263548,5.577526579,6.240118763,6.567682354,7.208347777999999,8.935701128,10.19514535,10.77021778,11.51470198,10.07196395,6.8245380529999995,5.527162369,5.8232026160000006,7.116912694,8.468951438,9.598565333,8.771533598,9.029905478,8.282259585,7.018668146,5.907194996,5.229284853999999,4.940714058999999,4.603250648,4.416911089,4.669927264,5.414692402999999,6.014166551000001,6.459529065,7.2110635389999995,8.621355128,9.59126979,10.49200613,10.92942649,10.93635636,11.43810325,10.31893767,8.401177815,8.273175833,8.580761415,8.371130528,8.790789188,7.814234513,6.600012844,5.630579797999999,4.970413515,4.894648688,4.8530917460000005,4.771458378999999,5.014717433,5.59228266,6.011111876,6.661748468,7.920925125,9.441260782999999,10.39543384,11.01985375,11.19637822,8.388187643,6.205219672999999,6.943799651,9.815019068,9.669126067999999,8.644468088,8.200443383,9.034222155,8.330960453,7.14546609,6.036017501,5.169123386,4.921079419,4.7707805510000005,4.660776623,4.975903009,5.7969324229999994,6.4161125629999995,7.278226226,9.08195088,10.0743854,10.85034388,11.9027927,12.04677709,12.1751269,12.50184321,12.9548714,14.22048293,13.90906229,11.94177659,10.41567941,11.5814767,11.07741986,9.894940035,8.592614438,7.467914779,6.87313635,6.400116776,5.829682095,5.807331694,6.477580627999999,7.024866679,7.851314242999999,9.47575407,10.69702156,11.14637075,11.70039938,12.05578503,12.31372436,12.3741088,13.05383391,14.50556204,15.0,14.99055504,14.12430308,13.79827797,12.28731593,10.61716748,9.127619362999999,7.913268375,7.307604607999999,6.7859465960000005,6.49876713,6.595384009,7.151009096,7.533155475,8.285559525,9.774527917999999,10.79421369,11.47297558,12.10246134,12.24987945,12.40292975,12.75038217,13.39627844,14.45961261,14.72574381,14.06172463,11.69893225,9.85134516,8.918652923,7.779246232999999,6.689231614,5.950277047999999,5.87565828,5.917531834,5.825088934,5.679597277999999,6.08133816,6.485339944,6.941775094,8.555481203,9.702598155,10.33719882,11.2878133,11.74741015,9.69809418,7.211732445,7.290034658,10.36102082,10.90296454,11.14612549,10.54815415,10.3813645,9.254577848,7.567697813,6.188925105,5.622454811,5.385010781,5.238546979,4.930791945,5.003573449,5.642348093,6.007076141000001,6.67563051,8.870687858,9.993733087999999,10.052989300000002,9.369763575,9.057299438,10.060333900000002,9.688323683,10.25911066,10.62196131,10.14606989,10.08960971,9.703088685,10.22973674,9.296603025,7.789288755,6.610612785,5.879453208999999,5.797623626,5.7962991939999995,5.725332656,5.786903284,6.315299411,6.694872727999999,7.335127886,6.800020395,5.445988312999999,5.679039855,7.618797825,8.587009005,9.614017073,10.23319276,10.70154336,11.92596363,12.86584884,12.69951405,11.36999071,11.11264448,9.73746603,7.981898198,6.679412062999999,5.687998744,5.304871305,4.906488334,4.4693132360000005,4.597493591,5.272072583,5.928974599,6.6654809660000005,7.69319808,8.820270135,9.28489716,9.918521228,9.92563839,9.845012843,10.41088112,11.07651906,12.57322893,13.75917815,13.45313105,12.13979525,11.47122305,10.1213471,8.666011335,7.400332908999999,6.581140755,6.030898136,5.480575249,5.203616674,5.333348891,5.989015661,6.656776263999999,7.919426775,9.48660819,10.171822800000001,10.63171843,11.05521215,11.04973158,11.02189169,11.43503519,12.27437481,13.859585500000001,14.33360843,13.51430033,11.92550432,11.74122945,10.57810779,9.201511253,7.831617165,6.850897436,6.4137045,5.9507229829999995,5.817655151,5.737078658,6.080138584,6.557992125,7.58852757,8.965962465,9.849333983,10.50638762,11.33912735,11.48930582,11.38543353,11.81399312,12.24632533,13.06943727,13.90868324,13.96622705,12.79830265,12.41346281,11.01105094,9.399026017999999,8.055928328,6.93758328,6.343228493,6.002166367999999,5.68600986,5.781989048,6.471921675,6.806027175,7.201056694,9.688667055,10.85426367,11.13087442,11.70488998,10.72676114,8.280221648,8.33979894,7.288473878,7.748695043,8.86111803,8.30707602,8.49449475,8.8127427,7.856001045,6.655046025,5.640390428,4.877404275,4.734797831,4.409579873,4.079844563,4.308155786,4.996028183,5.521931516,6.654363739,8.159965612999999,9.36936669,9.856076558,10.55190002,8.396638162999999,6.378756356,6.1691120889999995,7.847389988,9.69368832,10.36750922,10.68396449,10.01021495,9.565592693,8.3648874,6.7464766460000005,5.297192258,4.504372868,4.41584976,4.32203337,4.169718863,4.4081305760000005,4.974792623,5.5225424510000005,6.264038865,7.905682972999999,8.987193563,9.538840882999999,10.43392273,10.58820382,7.789297672999999,5.50199364,6.404085622999999,10.26994695,11.29942997,11.36513891,10.8616484,10.42913336,8.69128263,7.1943051979999995,5.928715953999999,5.009178885,4.783962473,4.420264541,4.041752558,4.1507352939999995,4.662060923,5.050726909,5.789792959,7.154193094,8.385195405,9.00562863,9.768922478,10.22188823,10.26566149,10.90554206,11.69602919,11.49981212,11.14656697,9.604157393,8.507172765,9.186322613,8.095184227999999,6.705503884,5.546181615,4.686770333,4.404157271,4.246687721,3.987954626,4.329154995,4.969824878,5.2768129010000004,6.140643423999999,7.300442846,8.507471543,6.658024886000001,6.308681696,8.679576765,8.320017135,8.475323888,9.341821118,11.72573757,13.63714727,13.925802800000001,11.62340823,10.50900527,9.70084116,8.372660093,7.163455223,6.191136956,5.663503384,5.186724551,4.934738493999999,4.984322314,5.524232558,6.065346829,7.389982691,9.213226042999999,9.85269189,10.27797383,10.66339339,10.91258788,11.657299499999999,12.37022914,12.57115086,13.84709478,13.29277628,10.14233294,8.474115398,9.253645837999999,8.712955208,7.709211712999999,6.705263078,5.752971877999999,5.3923955139999995,5.206234328,4.970141494,4.977606491,5.491358025,6.118217212999999,7.70574231,9.736774823,10.28217902,10.88769117,11.73817923,12.05734136,12.02742785,11.05487324,8.556337402999999,8.214267458,10.57419245,13.2568337,12.23180114,11.88306442,10.61602588,9.05691147,7.683164483,6.509656931,5.997568748,5.834266335,5.476343299,5.594784371,6.297466361000001,6.95112195,7.66364133,9.509654258,10.15791846,11.0068725,11.5350635,11.67153829,11.74131418,12.15728493,12.54874695,13.67124368,14.46199391,14.28966126,13.03503763,12.36732608,11.11209152,9.50640783,8.007147195,6.885560179,6.300133069,6.01074621,5.958865808,6.359362523,7.176405255,8.088584355,9.022498455,10.29569985,10.77390122,10.94407108,11.48461901,11.93226919,11.8123922,11.86667621,12.58402508,13.93518086,14.3938457,14.16795593,12.99963909,12.30461385,10.89086179,9.391422773,8.409695228,7.731579945,7.449635786,7.086892166,6.7513150689999994,6.96258255,7.59575622,8.25843759,9.095685765,10.42497722,10.58302202,10.86705763,11.06771625,11.21901401,11.18518517,11.50155127,11.84217638,12.87338965,13.4258798,13.52137291,12.40662212,12.10173446,11.00789369,9.702941528,7.574627685,6.47619822,6.551579543,6.442690455,5.972538258999999,6.082591245,6.811070733999999,7.417639751,7.980047558,8.382452888,8.805005685,9.288973028,10.07843451,8.544662752999999,7.605584685,9.605883172999999,10.42147661,11.72959493,12.51796386,12.38840556,11.42613873,11.25373473,10.23468665,8.77028943,6.968397577999999,5.858284541000001,5.869477582999999,5.799344948,5.50873176,5.406473768,6.014581275,6.708835038999999,7.419004323999999,7.0324832960000005,6.488296511000001,5.763906274,4.453304074,4.679586278,6.280364648,8.30823546,8.425146968,9.894748283,10.63027805,10.53862,10.05067934,10.51851713,9.638066497999999,7.776521558,6.315419816,5.698736925,5.48758539,5.190216244,5.235577035,5.793431813,5.986892996,6.32671542,7.080283365,8.246415105,9.396586733,9.210015285,9.678954532999999,9.972292402999999,10.6859177,10.98738056,10.98867824,11.67126627,12.14999385,12.07516549,11.32199443,11.46382048,10.57136075,9.254738385,8.056664123,7.021896735,6.607535812999999,6.225264574,5.937104044,6.166405248999999,6.890764271,7.490733412999999,7.6094509729999995,9.118731825,9.48512322,9.888652313,10.94701873,10.65270426,10.77427136,10.88353949,11.21504963,12.56732918,13.04526744,12.96985937,11.88324725,11.53454175,10.43377111,9.16148388,8.019838583,6.979367647999999,6.550531586,6.28077045,5.777694668,5.852242088,6.57508938,7.31847657,8.426217218,9.87678591,10.1633589,10.19131474,10.60590309,10.79685365,10.82348951,10.77659023,11.35587678,12.76242249,13.41302786,13.53991946,12.37224478,11.83716404,10.45707136,9.089188448,7.948435028,7.152560962999999,6.7137938660000005,6.191194928,5.83266096,6.135733646,6.696107973999999,7.24825029,8.140446915,9.52434345,9.64041213,9.827001413,10.82459097,11.01692393,11.24309465,11.18110484,11.53379258,12.690430300000001,13.41934235,13.24545337,11.88447804,11.47817075,10.08272444,8.649805958,7.395222461,6.564690112999999,6.268703373999999,6.017359466,5.8993777089999995,6.169009526,6.691015365,7.15551753,7.73779632,8.77283127,9.219290798,10.04572052,10.9609632,11.07699176,10.92775422,11.15987375,11.64521012,12.85924896,13.38822481,13.0347344,11.84831694,11.55322208,10.2535409,8.91566514,7.659708158,6.794040367999999,6.364642425,5.675838023,5.578480886,6.182543738,6.926296594,7.2368253639999995,7.154616735,7.817944718,9.494545882999999,10.27237285,10.71176872,11.18518964,11.09721949,10.95626748,11.56509295,12.7537713,13.26598435,12.74898638,11.67142235,11.82889635,10.48153997,8.93610693,7.862520653,6.521469821,5.764182754,5.238511305,5.139843113,5.57903385,6.002799596,6.640660072999999,7.183691876,8.378542012999999,9.605067105,10.40708619,11.12619653,11.37221148,10.30964433,7.395583669,6.643242053,9.492735375,11.15160161,11.16334315,9.224200567999999,9.038003708,8.182717358,6.910434588999999,6.027259282999999,5.1832997480000005,4.7337186639999995,4.557595538,4.435096433,4.54467672,5.151080745,5.941255725,6.4327549610000005,8.27093277,9.40323567,9.718571648,10.5263032,10.98361685,11.19603038,11.8592558,9.28437987,7.346900644,8.75958246,10.62027566,8.530571115,8.15454747,7.569423593,6.472818011,5.474363336000001,4.723796546,4.522772258,4.439390813,4.422025995,4.746971933,5.321549378,5.95326483,6.777950933,8.438667803,9.321290145,9.96233907,10.76393452,9.35464629,8.685356123,10.20317669,8.887285665,7.001517379,7.395391916,8.472148808,9.006386723,9.707730900000001,8.706984098,7.43142369,6.167992785,5.283653588,4.910497316,4.5818055,4.4196892839999995,4.641458599,5.2067560760000005,5.817450022999999,6.590478694,8.506303185,9.566564835,10.01436663,10.79890496,11.0612011,11.27128685,11.5426043,11.99402711,12.813665199999999,12.91591427,12.71787776,11.51939324,11.43018785,9.91318335,8.220764767999999,7.039025205,6.120589601,5.605500255,5.335623173,5.239340749,5.467277385,6.1676583339999995,6.730449641,7.433889724,9.361990882999999,9.789056573,10.3391119,10.81054394,11.12007826,11.46361535,11.63112741,12.01720696,13.28185973,13.83597755,13.2382604,12.11028755,12.08132835,10.53637247,9.195852308,8.006986657999999,6.855111547999999,6.384865702999999,6.131871825,5.991615476000001,6.264944119,7.003158428,7.684653915,7.356189529,8.081667855,10.01379137,10.25933809,10.72838436,11.12411846,11.23308782,11.32119174,11.74010568,12.27556547,13.17278335,13.48187174,12.17847143,11.75236005,10.41696371,8.971880055,7.026645971000001,5.996293365,5.925255476,5.491326806,5.22499047,5.548027796,6.212796153999999,6.894902576000001,7.6519622179999995,8.778748868,9.42068967,9.393527602999999,10.0140188,10.65595514,10.70370616,10.81575695,11.54518628,12.48862562,13.46174657,13.2826535,12.09209775,11.89792307,10.49794155,8.954952263,7.64909484,6.632445896,6.14603481,5.838533958999999,5.665835636000001,5.727013841000001,6.484943059,7.2315142429999995,7.549601663,8.00372685,8.519890905,9.272473335,9.946503818,10.12774631,10.255231,10.4817228,11.03377592,12.44280551,13.64970488,13.21374719,11.78140398,11.74083257,10.46937924,9.09548955,7.738723867999999,6.757500229,6.391313966,6.0520445060000005,5.870391754,5.940689385,6.486989914,7.327248165,8.111617035,9.45809493,9.94650828,10.48780985,11.31975582,11.28151666,11.57072514,11.93159136,12.04893543,13.24086021,13.77467003,13.83577688,12.57852667,11.99251985,10.52278921,8.660762648,7.017120739,6.057177251000001,5.5721396510000005,5.321941804,5.101572735,5.211995846000001,5.878217962999999,6.746124356,7.003934359,8.352356542999999,8.92724169,9.488293837999999,10.72004087,8.179475392999999,5.65190454,6.0274064439999995,8.426734508,10.91750657,11.74832878,11.86876765,9.91370064,9.287697653,8.121721988,6.867241054,5.762314275,4.947242588,4.707680355,4.437830033,4.355603565,4.577899088000001,5.12796333,5.849535244,6.060147195,7.709688862999999,8.93323509,9.391511963,10.32344165,10.467671300000001,7.692930518,4.948375271000001,4.763186231000001,5.86934826,6.860926575,7.425234071,7.461466519,7.952760623,6.95778426,5.67499074,4.531048864,3.726523606,3.489008229,3.394192939,3.328376983,3.594097925,4.207030478,4.88839218,5.057465028999999,6.739355021000001,8.232800625,9.085183928,9.75872388,10.06317452,10.2835748,10.62453883,11.11530673,12.41266457,13.01311087,12.8835704,11.83994669,11.58770199,10.370189300000002,9.050267003,6.970208085,5.629884135,5.783518616,5.584251322999999,5.201271041,5.32941126,6.010086221,6.754454471,6.571481745,7.329839063,6.782891925,6.944276805,9.264816585,9.817792800000001,10.08725516,10.16919623,10.80824735,12.14939183,12.78680637,12.89969105,11.97372356,11.58465178,10.27872746,8.73973377,7.362009015,6.511280145,5.860817468,5.256157061000001,5.01660375,5.106103463,5.543175993999999,6.157513249,6.260622982999999,6.45827598,7.318097524,8.287387868,9.668934315,10.28425709,10.37611136,10.74446487,10.22489386,9.862618462999999,11.02490177,11.70477849,11.02377354,11.31614372,10.28522032,9.03499809,7.220307828999999,5.498818564,4.859776354,4.629146254,4.587152295,4.900133723,5.6043274389999995,6.32743338,6.331955186,6.993945352999999,7.789707937999999,8.301162885,9.126236963,9.360648608,9.26740302,9.079235115,9.463232138,10.54362342,11.35565381,11.61266558,10.89601237,10.91459014,9.6111051,8.222535143,7.045758863,6.273202886,6.090894604,5.9610553610000006,5.67599856,5.81761056,6.114096746,6.516952474,6.751511283999999,7.697385443,9.309009015,9.98984451,9.988613723,10.02343255,10.28644664,10.88543918,11.47734131,12.51920357,12.63284189,12.29745209,11.17895096,11.09765205,9.982878968,8.500283025,7.163990348,6.489099199,6.18194172,5.8888803339999996,5.800272499,6.071897655,6.795547639,7.312692758,7.498675564,8.54846214,8.812408253,9.039189907999999,9.873164895,10.650131199999999,10.866424400000001,11.14123801,11.49394803,12.30951025,12.94691141,13.12535787,12.04849395,11.61984965,10.32904708,8.961467407999999,7.781975377999999,6.979911694,6.766927354,6.448902368,6.206321138,6.154217768,6.389302785,7.014364845,7.491041111,8.863276373,9.254894468,9.526907588,10.41442633,10.90729013,10.70089676,10.85315329,11.43605193,12.68246139,13.292499800000002,12.93100481,11.79506752,11.82776813,10.78898285,9.423592725,8.064146962999999,7.03066833,6.78944721,6.581029271,6.232497686,6.349266491,7.012206506,7.734567727999999,7.907943877999999,9.225935265,9.785654062999999,10.07199963,10.78836745,11.10417612,11.3048169,11.66889834,12.00565717,13.0706636,13.48482385,13.25187488,12.34282626,12.082443199999998,10.92237621,9.377010067999999,8.09410506,7.16733042,6.853733599,6.702917445,6.54570654,6.788118315,7.507375815,8.29986075,8.65991091,9.264887932999999,9.412069695,9.908260199999999,10.57035293,10.79122591,11.17118719,11.19919208,10.44244014,8.527248878,7.883176493,8.505866167999999,9.04810866,9.415775437999999,8.4740931,7.406634007999999,6.575187487999999,5.9456214560000005,5.432284646,5.047904123,4.947318398,5.243916071,5.93548083,6.665124218,6.892579238,7.864839533,8.388325883,8.86441797,10.14462952,10.69365473,10.58447578,10.81057069,11.68392198,12.86382428,12.59306424,11.65113218,10.66816938,10.37745809,8.948138333,7.548201412999999,6.392473402999999,5.512785334,5.2140560780000005,5.021486768,4.872128831,4.967171546,5.693952015,6.457651669,6.279517365,6.425865225,7.96748103,9.171526403,10.0843967,10.51271102,10.63739075,10.97076938,11.41953886,12.74146787,13.73946323,13.53261946,12.33915173,11.95297408,10.88242019,9.57183582,8.430872812999999,7.59563136,7.324996181,7.168373914,6.900405446000001,7.000059161,7.517565488,8.12176212,8.378943353,9.125206845,9.963766073,10.44070544,11.21571854,11.52854834,11.588183599999999,11.79406862,12.3372565,13.44699494,13.97917263,13.93617085,12.69980391,12.12352298,10.97202246,9.650579513,8.50752951,7.703392223,7.301785118,7.050574991,6.853822785,6.899290601000001,7.54823709,8.360740178,8.83868736,9.732195045,10.02022179,10.3250604,11.08096952,11.49125011,11.30218141,11.49672176,11.84380406,12.8228649,13.4897247,13.43954779,12.60143003,12.27078056,11.12771272,9.713487953,8.429410133,7.57130991,7.113911535,6.7530720639999995,6.543240506,6.690119029,7.27068096,8.120633903,8.513081438,9.723682095,9.937268445,10.44036207,11.26005367,11.57337401,11.64892033,11.69796456,12.38070868,13.62968673,13.81509875,13.25663303,12.17581811,12.20134805,10.9806023,9.660733515,8.486392065,7.565106915,7.293811751000001,7.120836949,7.000652258,7.128052222999999,7.61182782,8.32482435,8.641368818,9.7366455,10.1345647,10.76195901,11.54480723,11.77176281,11.94877334,12.09857723,12.39292737,13.59033719,14.12874908,14.05179806,12.65584782,12.33381386,11.15684137,9.900331425,8.81096787,8.020329112999999,7.80851313,7.418518249,7.077036941,7.322860136,7.80513738,8.276275103,8.47756695,9.453238673,10.1848754,10.5629905,11.1556418,11.89388732,12.332997800000001,12.71339609,13.1080421,12.45646904,11.10652622,12.7266672,12.66985473,12.4636754,11.24912374,9.67230114,8.127113377999999,6.941859821,6.572172949,5.953001726,5.454657345,5.64725787,6.334715543,7.151544221,7.436948857999999,8.25547656,9.157220715,9.84141858,10.83124883,11.26202918,9.21259281,6.996634358,8.997985253,11.75556635,11.36244545,9.915292635,9.495981803,9.478465372999999,8.316877733,6.9007711160000005,5.7225321639999995,4.77086082,4.407947741,4.263963353,4.186062484,4.47395991,5.20429896,5.946473198,5.920011251,6.890425358,8.463051683,9.34023804,10.06094929,10.89109814,10.9833359,11.16651822,9.82354986,9.71322039,11.87721817,11.73674777,11.32051838,11.40752975,10.34890023,9.07310793,7.763598278,6.526071900000001,5.910802635,5.515037317999999,5.200075928,5.172467921,5.673447795,6.515851005,6.3098678889999995,7.800602197999999,8.705521425,9.607863135,10.7597427,11.068621499999999,11.97754971,13.0879972,13.6144535,14.71442591,14.91354605,14.61614123,13.58073614,12.62257195,11.19068359,9.905883345,8.592226477999999,7.205284185,6.570861892999999,6.444657041,6.601435384,6.598411927999999,7.056216105,8.036530035,7.80853989,7.93853967,6.613078819,5.538408919,5.8426900989999995,6.6011633629999995,8.157397012999999,8.992674135,9.182398365,10.763925599999999,12.14689904,12.57462026,11.66471544,11.1375947,9.831509843,7.985412188,6.485652101,5.68293735,5.488838475,5.268041306000001,5.132213118999999,5.379146700000001,6.083331499,6.943978027999999,6.532145572999999,7.0948164789999995,8.553318405,7.88794803,6.784956615,6.31343985,7.392439808,10.38808925,8.391175425,7.006306747999999,7.4610072,8.048713057999999,8.07225411,8.441570858,7.621027515,6.358113896,5.180253994,4.402168388,4.1296023,3.960342158,3.846663701,4.151310551,4.924459628,5.70716961,4.893734516,4.967403435,4.81700646,4.65147882,5.090830091,5.935810826,7.230867634,8.22430551,9.313307858,10.42281887,10.7177978,11.044656800000002,10.14447344,9.62366271,8.548087553,7.251189019,5.340568623999999,3.966634343,3.8205362060000003,3.6816979410000004,3.505619411,3.709132033,4.366051886,5.261370075,5.234199086,6.2591469260000006,7.293918776,8.664669068,9.811478325,10.70345198,10.81452616,11.02138778,11.45281473,12.62010591,12.82191951,12.54356961,11.73945908,11.27860914,10.09054172,8.801117108,7.63375458,6.470155762999999,5.834591869,5.457520263999999,5.285339231,5.470225031,6.134395833999999,6.855588701,6.783030165,7.350410175,7.646365695,8.476153327999999,9.919836743,10.1983338,10.63603064,10.68844617,11.41443287,12.8899384,13.66603958,13.19565996,12.12955652,11.64285557,10.41355675,8.909992815,7.598574547999999,6.762115683999999,6.560337757999999,5.8398138,5.225195603,5.247563843,5.7790503189999995,6.631250783,6.382640475,7.050512561000001,8.247079552999999,9.540258968,10.80397973,11.20228243,11.35643866,11.49045188,11.87950137,12.29805857,12.70290317,12.32398539,11.22560498,10.95282038,9.929705347999999,8.635455683,7.35352728,6.458093145,6.028860203,5.751255018999999,5.627369044,5.709961181000001,6.14051856,6.84283488,6.5250596210000005,7.97118231,9.33362478,10.08894527,10.6679375,11.18501572,11.11544051,11.42013195,11.99271605,12.84389978,13.23673082,12.91606589,11.95803101,11.43202065,10.18361339,8.938332158,7.88767155,7.108997298999999,6.729789652999999,6.323094405,6.02364273,6.194798108,6.931429339,7.93568121,8.052913793,9.120720705,9.684988073,10.59890633,11.20149758,11.43031271,11.35403951,11.71559249,12.30522479,13.42961675,13.61563078,12.99239706,12.07819787,11.81021156,10.6378367,9.12815895,7.723834005,6.7462848939999995,6.11573334,5.699236376,5.577571174,5.7307240429999995,6.475547153,7.483063283,7.33380345,8.72463432,9.511014368,10.40606054,11.34270824,11.7594906,11.46142579,11.43490587,11.69993115,10.42559707,9.952421415,11.41181522,10.48459018,10.00712906,8.799404707999999,7.488963041,6.407791365,5.523942698,5.217797494,4.7351947160000005,4.319036666000001,4.501942504,5.427909998,6.383670593,6.333194895,7.4230177610000005,7.687878045,8.978970465,10.77101601,11.08736873,11.04771148,11.44197845,11.78234491,12.77434687,12.92945294,12.7347476,12.23254139,11.75871021,10.51244345,9.052835603,7.760106585,6.769549466,6.42739479,6.219641299,6.04442343,5.9602526739999995,6.244323956000001,7.108265962999999,7.117340798,8.261180108,9.241373633,10.026170599999999,10.6736232,11.64719901,10.59284603,9.65066424,12.27013841,12.97418942,12.38068192,12.13249971,11.66508557,11.43577099,10.51029403,9.20347338,7.88084424,6.741945919,6.225434032999999,5.835778065,5.644778456,5.732619278,6.372517687999999,7.435539694,7.507705808,8.40809877,8.843632815,6.664780845,5.085336139,6.118819226,8.955398198,9.735245257999999,7.9054510879999995,8.082791618,11.1541925,11.49460356,11.01837323,10.94229625,9.48883788,7.548906,6.238370685,5.454510184,5.167054238,4.926965798,4.830513915,5.124262046,5.849254301,6.750753187999999,6.60784797,7.690103272999999,9.157153823,9.953732475,10.60595214,10.87735433,10.88407016,11.15154809,11.58597621,12.71298137,13.51999496,13.17495506,12.23908775,11.48952433,10.30968,8.90242971,7.496294258,6.514785214,6.449138715,6.283405942999999,5.907524992999999,5.953068615,6.531044108,7.267251698,6.826781119,7.976288303,9.562872472999999,9.892977907999999,10.39501466,10.81282714,10.92937298,11.25340474,11.57225024,12.67375223,12.58608086,12.42744296,12.04375809,11.62044274,10.37454165,8.79652395,7.37794683,6.403657523,6.133553013999999,5.8869449629999995,5.62919739,5.710001313999999,6.170325041,7.063587458,7.181640562999999,8.91265506,9.803589683,10.41163475,11.26665801,11.62904488,10.76303372,9.25936722,7.98473436,8.883963428,11.57323577,11.79856367,11.06287337,10.82081388,9.65263083,8.166458468,6.854571964,5.938406183,5.71131237,5.431803034,5.0493890960000005,5.149412936,5.647021522999999,6.268850531,6.077717145,7.68779778,9.193613699999998,10.47425334,11.29377103,11.71318442,11.94949577,10.11959011,7.26264516,8.83247991,11.6944372,11.30564635,10.45137673,10.1759834,8.978591423,7.784227358,6.497259862999999,5.584175513,5.28520545,4.901146001,4.613832754,4.711582313,5.42023095,6.2174472860000005,5.910869524,7.378116288999999,8.877519623,10.11616976,11.08561619,11.44833306,11.79810435,12.16958835,10.31966901,8.406029618,8.028645855,8.031276885,8.508220717999999,8.665556483,7.895203433,6.605662875,5.38109991,4.5287835,4.1506639430000005,3.8340659589999997,3.5172227119999997,3.6610911560000003,4.330644428,5.231724131,5.476998828999999,7.547251567999999,9.141376545,10.01943248,10.8343035,11.34874623,11.34330134,11.56507511,11.49731933,12.28455557,12.53039215,12.06063684,11.39564105,10.77827588,9.614663685,8.19452133,6.893546925,5.884496764,5.459691983,5.255082353,4.901872879,5.188575195,5.669059766,6.403657523,6.35536692,7.04070639,8.577684442999999,9.82023654,10.76201252,11.03262541,11.13912426,11.51566966,11.75663214,12.83674248,13.61093059,13.09930619,12.31699754,11.63525234,10.42563275,8.966154218,7.150875315,5.96888157,5.717073889,5.553258645,5.251947409,5.182804759,5.806141039,6.6791311239999995,6.309109796,6.754945005,8.13904221,10.01524067,10.83276501,10.87218591,10.92305403,11.28086113,11.49510747,12.52782355,13.25576791,12.55895447,12.21180974,11.81651712,9.5024925,7.37837493,6.325444496,5.549780332999999,5.242596094,5.024153475,4.682257443999999,4.703470703,5.337224093000001,6.226125236000001,6.189116857999999,7.541191275,8.867989935,10.36924391,11.2240442,11.50488689,11.59342783,11.79449672,12.53960969,13.68258387,13.38865291,12.51846777,12.00257128,11.62137029,10.42459371,8.936164905,7.801703663,6.974819081000001,6.510762855,6.162837746,5.9820902479999996,5.720815305,5.9591601260000004,7.042699732999999,6.958087496,7.995735645,9.00763089,10.15915817,10.92644762,11.30694403,11.523174800000001,11.73619481,10.25280956,10.51193062,12.73445327,12.00979547,10.77495364,10.342679400000002,9.799362195,8.599865385,7.296482918,6.550509292999999,6.2803824829999995,5.9117703189999995,5.722126361,5.950856764,6.6398618439999995,7.559274052999999,7.530533362999999,7.978736498,8.20096959,10.55342959,11.24024066,11.32249388,11.36139749,11.82882055,12.37200843,13.07090441,13.00503048,12.60421715,11.83195103,11.23632532,10.08170324,8.730458265,7.559309722999999,6.53597172,6.078372671,5.590744174,5.01302733,4.996862085,5.482367918,6.3760985660000005,6.193313133999999,7.625625135,9.076755705,10.0223177,10.68508826,11.28971299,11.090829199999998,10.33790341,8.315183175,7.281749134,7.787933108,8.396513302999999,8.88075267,8.79147147,7.844049915,6.496385824,5.4164226410000005,4.66981578,4.265903183,4.090926116,3.946861459,3.995910158,4.5943006760000005,5.5084954129999995,5.289272404,5.3543481,4.733611638999999,5.761609691,9.150366652999999,10.22619153,10.34419559,10.29658281,10.70702394,11.59089044,11.92677524,11.47732793,10.8152352,10.28376656,9.22771902,7.912220423,6.133593146,4.828797056,4.844208664,4.860097429,4.459154775,4.45525728,5.024581575,5.859136283,5.8353900979999995,6.528983873,6.495217466000001,6.474151365,9.110811975,9.95280492,10.14557045,10.55594468,10.84076513,11.66433194,12.25506125,11.63652326,10.38599333,9.582003203,8.547168923,7.407458993,6.244078691,5.328033315,4.876128893,4.602742279,4.336677968,4.341074914,4.789344941,5.679441198999999,5.573548815,6.589403985,8.898862207999999,9.939096795,10.58271878,10.83853991,10.78776098,11.20291566,10.64367848,10.40756335,11.423958099999998,10.59887511,10.36978349,10.11608504,8.98754139,7.510626697999999,6.235035071,5.402892888999999,5.16107421,5.012630445,4.877769941,4.981196291,5.602494634,6.489933105,6.306572407999999,7.532905747999999,9.385821795,10.2854745,10.65419369,11.2581183,9.741626625,7.919047725,7.836607215,9.036460763,10.06381667,9.402838785,9.747999083,9.42189816,7.495527244,5.777253191000001,4.767168458,4.145696194,4.129138526,4.226700791,4.418467414,4.8479991380000005,5.576153092999999,6.53682792,6.52498827,6.761527046,7.163959133,8.27669874,7.013419455,4.862897918,4.780207676,4.759529543,4.664928304,6.367126301,7.60399269,7.498653266,7.9367247,7.543545825,6.5659209,5.592385226,4.7399974689999995,4.057498624,3.897910871,3.770007,3.330053709,3.3569749730000003,4.2686367789999995,5.299051819,5.325634166,6.266518279,7.219902026000001,7.8176994529999995,8.402925892999999,8.819275695,7.094624726,5.214845389,5.288309175,7.139981055,9.165095978,9.384426015,9.763080698,8.545358415,6.6166686189999995,5.374236926,4.32030759,3.71746661,3.551756133,3.5890722060000004,3.892314353,4.52018136,5.504125223,6.644677969,6.878126396,7.363676824,5.685635273,3.63454894,3.458876213,3.4625596589999996,3.355819994,3.53106462,3.904747095,5.3259061910000005,6.676005097999999,7.545079853,7.887689385,8.165972392999999,7.5758451,5.691972048999999,3.80403651,3.0589458389999997,2.964959993,2.967889805,3.0829016160000005,3.785164425,5.244660788,6.658974735,6.7111628329999995,7.2171996410000006,8.344485743,9.41255577,10.25070027,10.40398692,10.35801966,10.83227894,11.190309,12.17408786,12.17292843,11.51346227,11.031220699999999,10.48034485,9.56303301,8.144964263,6.801661444,5.802158816,5.429047136,5.116507189,5.002405091,5.033839245,5.376720799,6.183029809,5.815050874,5.854556501,7.83079218,9.35538654,10.24718183,10.69344068,9.447664448,6.52128699,6.372749576,9.667083668,10.24844829,9.665063573,9.48058803,9.168538612999999,7.987285125,6.02543094,4.618573069,4.172010983,4.195730415,4.112277618999999,4.106520563,4.355808698,4.902782591,5.5476933410000004,5.233333968999999,5.074192155,6.188323091,7.63755843,8.84974662,9.744244282999999,9.905919023,10.13825261,10.24580387,10.82484516,11.39365217,11.04070134,10.75780733,10.30444024,9.020371335,7.450764011,6.08418324,5.137666935,4.862006044,4.5067185,4.119412624,4.283441914,4.950662933,5.702402535,5.595096529,6.86998803,8.435827178,9.816575392999999,10.49040967,10.711429800000001,10.96601568,11.298275,11.741519300000002,12.35046964,12.51022238,11.9892422,11.49295805,10.81655072,9.69078972,8.165209837999999,6.468657413,5.3500804760000005,4.902791513,4.596307399,4.323286455,4.289243565,4.826397911,5.67153918,5.403588551,6.42502686,8.369855145,9.954472725,11.27025227,12.01194044,12.28583987,10.55346527,9.389705917999999,13.10822494,13.16373081,11.81119709,11.43934741,10.94446351,9.731820458,8.082448245,6.640080352999999,5.733158861000001,5.289589016,4.793617024,4.4837972960000005,4.571593526,5.12660322,5.823314104,5.713368142999999,7.2358443,8.889903315,10.00727176,11.09299646,11.28515105,11.41477178,11.826541800000001,12.23572538,13.35483299,13.44910424,12.67550922,12.01140085,11.10539799,9.780962798,8.072936392999999,6.48079584,5.4880491639999995,5.063610048999999,4.744960755,4.592601656,4.706436191,5.289736178,6.127318804,6.061739193999999,7.386642619,8.93788176,9.60273039,8.088678,6.235182233,5.625014494,5.160458816,5.334240769,7.451553318999999,9.645188122999999,9.114901223,9.033227715,8.704223745,7.624706497999999,6.112032056,4.708969118,3.7924332080000003,3.478510853,3.2431805710000003,3.09978482,3.373876014,4.099568393,4.970904045,4.8433926,5.539818082999999,6.803721679,7.90640985,7.440271095,6.346720189,6.578960123,6.179252715,6.762374329,7.440757166,9.054962723,9.04324794,9.260807603,8.91870198,8.044463265,6.603482239,5.349500756,4.530910624,4.279562254,4.129000286,3.911146305,4.069070708,4.793050684,5.615877229,5.587890173,6.88835175,8.37682515,9.45908937,9.932889337999999,10.24921084,9.813873008,9.65585496,10.11894796,10.39050176,10.29804995,9.769007205,9.872032215,9.396577815,8.376905423,6.939942288999999,5.719696001,4.879397614,4.667693115,4.605119126,4.590189131,4.958622919,5.758135837999999,6.781215199,6.803788568,7.137399075,7.33395507,7.808258948,8.57785836,9.13870092,9.371360033,9.498287303,9.73288179,10.67087622,11.53125073,10.97352081,10.79398181,10.21892275,9.026882025,7.528669343,6.212858588,5.282668065,4.9121785010000005,4.647804293,4.435707368,4.594960665,5.200682404,6.041484698,5.847149475,6.499306713999999,7.02098256,7.4677943739999995,8.551053038,9.69322008,10.44733654,10.94478904,11.26129337,12.17993411,12.15437742,11.2167977,10.61217297,9.782260478,8.466868905,6.870398295,5.47905906,4.513527968,4.100032166,3.793021845,3.581098838,3.729555983,4.350488659,5.22500385,5.0358816410000005,6.03131286,7.507902023,8.790423517999999,9.727677697999999,10.02373578,10.44578913,10.75034234,10.92318782,11.44002524,11.46638016,10.96542258,10.6750725,9.891528608,8.802031275,7.190238244,5.75910798,4.762530701,4.332722498,4.094092275,4.048071499,4.396777001,5.04769899,5.752869311,5.4285120110000005,6.385623798999999,7.558988648,8.50879152,9.31750413,9.785377582999999,10.21226936,10.64098055,11.0944859,11.96465319,11.99897702,11.29828391,10.87020149,10.16158407,9.089353447999999,7.733524237999999,6.367433996,5.209810751,4.607852726,4.290367328,4.16100078,4.4105297210000005,5.148574575,6.07774836,5.9742462,7.19649921,8.271236003,9.302551838,10.25679179,10.68376382,10.78200838,10.62121659,10.94241219,10.72833977,10.1444556,10.48275291,10.35289137,9.747526387999999,8.77415571,7.381737304,6.216867566,5.444695095,5.238836839,5.081563504,4.960272889,5.20908387,5.91607362,6.849318814,6.7912488,8.253452003,9.381353498,10.36453035,11.05795467,11.17759085,11.35495369,11.638802,11.99310402,13.03676787,13.18219264,12.46270772,12.11933117,11.42201827,10.0527485,8.374470599999999,7.146710258,6.45849003,6.377971508,6.298875525,6.177705311,6.416255265,7.090192103,7.965924705,7.762826805,8.057819108,9.220329833,10.35803303,11.04182956,11.01179565,9.70539864,8.904209003,11.11076708,12.32191624,12.899236199999999,12.30842216,11.68923311,10.95493412,9.815844053,8.393333768,7.065357829,6.056222944,5.606004165,5.332100265,5.193788205,5.434224476,6.18085809,7.193774531,7.094441891000001,7.496392365,8.421298522999999,8.919312915,9.953036805,10.57723375,10.99684336,11.30418367,11.29698623,12.19230888,12.72030813,12.15023465,11.65044098,10.94240327,9.666869618,8.1065601,6.676910351,5.630954385,5.152280318,4.71696924,4.324294275,4.288316013999999,4.797122096,5.6278239,5.465627415,5.543613011000001,6.931415959,8.301698018,9.134156812999999,9.434816977999999,9.63642099,9.894275588,10.17778499,11.17403673,11.545195199999998,11.02654281,10.6426439,10.06369181,8.892574485,7.41372888,5.9995442510000005,4.871254793,4.299348514,3.903868601,3.6646408210000003,3.7892224580000002,4.349810835,5.13104922,5.057955559,6.186597311,7.596219998,8.721543967999999,9.602583232999999,9.998366385,10.37378802,10.76328345,11.17118719,12.26908599,12.32110909,11.5659982,10.81854851,10.0404094,8.862589628,7.4178181279999995,6.045944078,4.971644303,4.46055948,4.019437834,3.635494328,3.6012775230000003,4.163836943,5.058753788,5.161020698,6.595281442999999,8.202677527999999,9.406994925,10.22149135,10.33530359,10.41420782,10.66999772,11.09828082,12.21903394,12.35319431,11.69701026,10.94718818,10.19300484,9.008402363,7.554805755,6.24944778,5.280549859,4.873595966,4.434623738,3.93174417,3.77717322,4.273827495,5.1769228389999995,5.237441055,6.442561133,8.124995168,9.295372237999999,10.15304436,10.38669346,10.51469543,10.644664,10.17362439,10.49492255,10.58502874,10.65818037,10.74820629,10.2952004,9.034106213,7.472102134,6.174958335,5.316487984,5.021674061000001,4.8255194139999995,4.64171724,4.810799006,5.51151441,6.492363465,6.45891813,6.344236313,5.9101069729999995,4.917801776,4.668923906,5.995450541,5.189962061,4.751743466000001,6.2176212,7.291243151000001,7.80064233,8.162520833,8.65411818,8.658479453,7.969679505,6.970221465,5.873990471,4.89620055,4.305185839,3.9825855339999996,4.149459911,4.390444683999999,4.898363348,5.735147745,5.227523400000001,4.457442375,4.993950113,5.399552813,5.990705763999999,6.2269413,4.97389629,4.317846015,5.624666662999999,5.876420831,6.616566053,7.52709072,7.868531895,7.630615177999999,6.775409089,5.442719591,4.31902329,3.738907298,3.629545518,3.6095853439999996,3.6245956089999996,3.9885923180000002,4.717660444,5.543033291,5.2837071,5.067833081,6.04792404,6.896494571,8.131893825,8.23084296,6.806736217999999,6.197210629,8.475172268,10.32036021,11.26756326,10.59455843,10.07256597,9.49436751,8.371603223,6.941565503,5.586485467999999,4.535187165,4.0359107739999995,3.694170821,3.53357525,3.76921323,4.444407615,5.246493593,5.023431056000001,5.282110643,6.0784796960000005,7.371797347999999,8.529951263,9.25265586,9.88392537,10.3018538,10.66931098,11.373032,11.14259812,10.70928038,10.44953501,9.812191823,8.573822625,7.026503272999999,5.620189448,4.575803178999999,4.079367409,3.751866251,3.604439222,3.840755025,4.532413433,5.404458128,5.290842101,5.8044955279999995,7.109140001,8.499110205,9.41538747,9.873905152999999,10.34399045,10.62423559,10.83166355,11.79219568,11.46148822,10.89234676,10.29066968,9.58164645,8.239333613,6.623424578,5.254529389,4.32855744,3.9580678760000003,3.6351197410000005,3.314049002,3.379218349,3.906878678,4.667822438,4.509822225,5.044300946,6.1985841189999995,7.373826368,8.355286357999999,8.654961,9.14430636,9.426491325,9.855496837999999,10.71068063,10.47155987,10.29744347,9.968947867999999,9.513516075,8.455047098,7.091605725,5.749471268,4.678672103,4.158610553,3.737520431,3.3598155960000002,3.3736262889999997,3.9227719010000004,4.696166243,4.583277098,5.58962487,7.166005984,8.476041848,9.528994575,10.00415912,10.06060146,10.03860781,10.72152137,11.65663951,11.80689378,11.3532948,10.45355737,9.542221095,8.233420485,6.456416419,5.090335103,4.283152053999999,4.0515408939999995,3.905977886,3.782176639,4.016681936,4.652054078,5.474969809,5.33628762,6.107282816000001,7.93704132,9.268531245,10.01061184,10.28175984,10.38511484,9.938187082999999,9.567135638,9.45251625,9.018779333,9.12434172,9.01251837,8.668316835,7.76548014,6.5775286610000006,5.537075565,4.808658506,4.647616998999999,4.491213244,4.309069958,4.476639994,5.090393074,5.91907032,5.777988986,5.869722847999999,7.117006343,8.420776777999999,8.929181513,8.46038943,8.561844735,8.717526068,8.736228698,9.478991573,10.50345335,10.28196497,9.69187335,9.253418415,8.406190155,7.2771024639999995,6.2172466129999995,5.433426248,5.170951733,4.839294431,4.513148921,4.497389479,5.0503434,5.927997994,5.80606077,6.010496483,6.92760765,8.32307181,9.156640995,9.299198385,9.407017222999999,8.861122493,8.471444228,8.599009185,9.158719065,9.660167175,9.850038563,9.47529921,8.44268124,6.900173558,5.593183455,4.730204673999999,4.417441755,4.211092969,4.06748763,4.24047135,4.7596722410000005,5.493587711,5.028898253,4.493661438999999,4.277452969,4.007428729,4.118502911,4.217037319,4.57644087,4.763132719,5.300126528,6.34534224,6.709530701,7.035074194,7.136302069,6.791378119,5.696395751,4.363010591,3.2854465530000003,2.626881189,2.488051841,2.413887929,2.3913101,2.679675762,3.31156067,4.046385851,3.8598411639999997,3.880541595,4.269345821,4.887210446,5.807755335,6.312476625,6.705129296,7.101563516000001,7.505761515,8.585506192999999,8.519436053,7.932903015,7.386999368,6.8121811160000005,5.640158539,4.302175759,3.278387359,2.652678689,2.517024418,2.449848352,2.408072901,2.6809199280000002,3.311114732,4.0486378389999995,3.8728536260000004,4.002023963,4.56496689,5.900488095,6.8631963979999995,6.866188642999999,6.585305816,7.126009826000001,7.169145386,8.192978385,8.407701885,8.189045213,7.974620497999999,7.587162997999999,6.528359561,5.179281851,3.936533543,3.0419734469999997,2.757496363,2.598983321,2.497198025,2.7386421139999997,3.366683038,4.15562277,4.028668744,4.092544871,5.133475121,6.7901071989999995,7.521391635,7.646677853,8.022763935,8.28615708,8.347477988,9.20950692,9.339899123,8.80855089,8.290585245,7.7030443879999995,6.412727895,4.833965475,3.5803095289999995,2.841319286,2.6448614,2.5295329730000002,2.467552082,2.731783591,3.3614298910000002,4.126676948,3.977983459,4.373231486,5.151647085,5.949594761,6.805862179,7.137064624,7.467562485,7.830511245,8.287998802999999,9.41110647,9.60056313,9.128502323,8.633078835,7.987022025,6.555062314,4.845287835,3.57026255,2.85978557,2.693959149,2.583469146,2.498700835,2.7506512180000002,3.371285116,4.126030339,4.080419824,3.933536839,4.90244814,6.061815004,7.11981129,7.515474045,7.6282962979999995,7.828348448,8.177691637999999,9.30685068,9.736061325,9.598797218,8.999082263,8.427019905,7.106669505,5.4761515460000005,4.1058249,3.216339577,2.952081311,2.7877309439999998,2.68943734,2.934854735,3.582039767,4.414543159,4.423524349,4.116308895,4.9308276189999996,5.858128466,6.986685487999999,7.26056709,7.645170585,7.919368799999999,8.14219053,8.969133083,9.352697543,9.073357657999999,8.65063986,8.266326233,7.25897955,5.953487797999999,4.814986365,4.0505196980000004,3.8245451889999997,3.662049923,3.552777331,3.677635448,4.372031914,5.579555595,5.789489722999999,6.00572049,6.771837128,7.500401348,7.869347962999999,7.328675167999999,7.17090684,7.154549843,7.324875776,8.34502533,8.793237383,9.068073293,8.72589186,8.258531235,7.347957517999999,5.997818471,4.962466905,4.414730456,4.4394354080000005,4.403711333,4.234914964,4.411145115,4.921614544,5.524080937999999,5.0695454810000005,4.482566509,4.665347483,4.699613343999999,5.937558900000001,6.088611405,6.459042994,6.727270106000001,6.607732027999999,6.759908291,6.865216496,7.766594985,7.71689076,7.566079065,6.998342302999999,5.954103191000001,4.984393665,4.327072466000001,4.242924008,4.139444149,4.043763739,4.312731109,5.015479988,5.966718772999999,5.95325145,6.663951401,8.40883902,9.117474285,9.609566617999999,9.859831358,9.720141345,9.463762800000001,9.458193038,10.1413162,10.164687800000001,10.44124949,10.31903132,9.809440387999999,8.83341192,7.641968753,6.5311466739999995,5.746140112999999,5.56698015,5.332506068,5.059065945,5.243273921,5.841205125,6.458610435,6.3509476760000005,6.13730781,6.91822512,7.617473392999999,8.588279925,8.361493807999999,7.332238208,6.611763304,7.973545785,9.11828589,8.929413405,9.104564385,9.14967099,8.899450845,8.02015074,6.663888971,5.5915869979999995,4.766798328999999,4.270518638,3.95590062,3.7424837189999995,3.978830738,4.684125923,5.584884551,5.636604416,5.7089801179999995,7.135597488999999,7.807514235,6.678078708999999,5.5093159389999995,5.722906755,5.969425612999999,7.311760747999999,8.267944988,7.829267077999999,7.949906625,8.169963532999999,8.006224103,7.133809278999999,5.996208638,4.854264563,3.746015546,3.3603863960000004,3.226573848,2.967675755,3.1375468310000003,3.7116025280000002,4.517202495,4.542308794,4.037837224,5.381015178999999,5.6621165179999995,7.266819139,7.127169263,6.972504667999999,6.713932106000001,5.980560679,6.056271998,7.078160704,8.251293667999999,8.395429672999999,8.059946228,6.886572458,5.564803976,4.508979401,3.64472524,3.251265423,3.062932523,2.986008257,3.1925978489999998,3.822538466,4.662457808,4.696237593999999,4.407229781,5.228722973,7.019109622999999,7.68266949,8.564600633,8.822575635,7.983811275,7.749149895,9.24593112,9.270801067999999,9.15375132,9.13638204,8.682613605,7.595047178,6.581716016000001,5.473961993,4.67117589,4.514245928,4.334970023,3.930259196,3.631097382,4.162909395,5.041232891,5.5165981010000005,6.200167196000001,7.155695903,8.124415455,8.254375095,8.60768268,8.72419284,8.48260605,8.377641217999999,8.414346353,8.813969033,9.153394568,9.474830978,9.113295848,8.834018393,7.53237954,6.017756351,5.242167994,4.531039946,4.202406101,4.0753049180000005,3.7404145680000003,3.541669021,3.913157483,4.328940945,5.578538858,7.326565883,8.289617558,8.892761775,9.316121723,9.48885126,9.84315774,10.1658071,10.11381968,10.37029187,10.06241197,9.888540825,9.30165996,8.75430702,7.400930464,5.858066032999999,4.492680378999999,3.376520425,3.0020174230000003,2.823227591,2.7209696,2.9915601819999997,3.602263046,4.049043641,4.593859200000001,6.148491926,7.286382428,7.895123168,8.358229545,8.555499037999999,8.180483205,7.239019376,7.39371519,8.29114713,8.56012341,8.82567936,8.08571697,7.82950788,6.994003328,5.638611135,4.54375809,4.14171843,3.992944669,3.807314153,3.6861796160000004,3.847341529,4.39140345,4.837367981,5.268255356,6.628798125,7.168565666,7.54644888,7.935132705,7.821810997999999,8.130056565,7.466697367999999,6.669423056,7.206077955,7.9908035779999995,8.660147258,7.884665925,7.365099364,6.769165961000001,5.765828265,4.76606253,4.014416573,3.382852742,2.812101443,2.635104281,2.888267615,3.682460495,4.138895644,4.62130221,6.376134244,7.199995361,6.299004844,6.07695459,6.640289944,6.710119338999999,6.593555662999999,6.60045432,7.176628223,7.2026486929999995,7.098780866,6.499645628,6.124710068,5.107066688,3.954277406,3.0724577539999998,2.547107381,2.484573526,2.459587633,2.451386837,2.7523547,3.387686707,3.673622008,3.600430241,3.6563107039999996,4.020280654,4.43877096,5.1822072,5.52312663,5.772775976,6.012476448999999,5.881277096,6.353101556,6.953663794,6.8445339039999995,6.219199822999999,6.015540041,5.14960023,3.9920661710000003,3.094473701,2.549453013,2.4620224530000003,2.4360019840000002,2.431961788,2.736622016,3.365751028,3.801962899,3.613830671,3.6472670860000003,4.07227254,4.619094818,5.448472188999999,5.718010358,6.058399118,6.288467336,6.217010265,6.602064157999999,7.034061915,6.884454251,6.255989689,5.961452246,5.0507447480000005,3.981002456,3.120801868,2.578612884,2.477492034,2.42398842,2.416853416,2.712211382,3.348667152,3.7903952739999998,3.591243923,3.7843082210000003,4.255133783,5.0401671,5.8893441079999995,6.285439417999999,5.8890364129999995,5.912443683999999,5.670022991000001,6.351402533,6.986658731,7.021415123,6.480283009,6.1332096410000005,5.197458274,4.1141728539999995,3.184374757,2.595375685,2.494870229,2.446833812,2.418949323,2.699560127,3.3325019069999997,3.813994301,3.7108667310000003,4.072526726,4.818384409,5.705648963,6.627678821,6.941119564,7.077509632999999,7.262609486000001,7.144342328,7.313598011,7.725952215,7.98430626,7.670584575,7.500628777999999,6.655202104,5.485123815,4.443627221,3.750657758,3.554627972,3.458430275,3.3913211000000003,3.678353408,4.379657449,5.007149869,5.12021739,5.722960268,6.030693004,6.185023151,6.2081985379999995,6.458623811,6.384905839,6.120602977999999,6.02634957,6.645890921,7.7721246079999995,8.458971345,8.2627944,8.163760545,7.307510959,6.069654589,5.028670826,4.3264392339999995,4.18384617,4.1367819,4.073748596000001,4.337815106,5.014356225,5.761605232999999,5.974161473,6.43104702,6.41436003,6.661155371,7.332487935,7.230707096000001,6.811744098999999,6.542852539,6.672575838999999,7.193480213,7.93334895,8.21525298,7.887069532999999,7.62738213,6.7477698639999995,5.601246011000001,4.527142448,3.766185311,3.542494005,3.4211766339999996,3.34337833,3.6316458860000003,4.339705883,4.970226221,5.658714011,6.792956741,7.053317508999999,7.515349177999999,8.190561405,8.430444713,8.439938723,8.463305865,8.050559235,8.360949765,8.584409183,8.704629548,8.431077938,8.33578104,7.400738711,6.009832035,4.856681546,4.09972893,3.8515690160000005,3.707272472,3.605754738,3.8545567989999996,4.529158088,5.1032048660000005,5.443232419,6.086952514,6.80521557,7.141408058,7.444199805,7.447352587999999,7.543032997999999,7.473324004,7.114785574,7.717309935,8.633038702999999,8.74607055,8.380695893,8.100789667999999,7.201640873,6.002532034,4.919844173,4.0610304489999995,3.770733878,3.6606898130000003,3.6035963989999997,3.757935461,4.188296633,4.560427245,5.415945487999999,6.374524406,6.94424559,7.23934491,7.419592961,7.55213013,7.87895346,7.980992948,7.826582527999999,8.159965612999999,8.601265635,8.49086928,8.09266914,7.859416928,6.438846473,4.764479453,3.628805261,2.9039913810000004,2.699551208,2.552257961,2.479347136,2.753634542,3.3852028339999998,3.850565659,3.898584236,5.071784088999999,6.322817921,7.301125132999999,7.871403735,8.111955952999999,8.48274429,8.74813524,8.531980283,8.76183891,8.642452448,8.601653595,8.05715466,7.294957811000001,5.913192863,4.5228614480000005,3.409898867,2.7424950160000003,2.5915183230000003,2.51385826,2.471427281,2.73214926,3.3467362410000003,3.819720143,3.925179964,4.548155036,5.688351034,6.39278556,6.91729311,7.091547754,7.407409939,7.535282595,7.817793097999999,8.314184273,8.131131278,7.647489465,6.712745914,6.258148028,5.208838605,4.02654162,3.1139165889999996,2.565734201,2.477442981,2.451489403,2.448746885,2.757224341,3.404382617,3.851836579,3.6688950680000003,4.235365361,4.576253576,4.902247466,5.572634644,5.954263729,6.20099664,6.195890655,6.27215493,6.644361356,7.067565221000001,7.141907509,6.799017033999999,6.654796298,5.702763742999999,4.220435366,3.288224746,2.8398476919999998,2.7275650189999996,2.650065494,2.612236592,2.9006200910000004,3.56288228,4.115769311,4.093864849,3.860889116,3.2593056810000003,3.0022805260000003,5.317839176000001,6.075505294,6.3181980079999995,6.543722119,6.274768129,7.030543466,7.920193785,8.02683981,7.723530772999999,7.600260195,6.612516938,5.296407405,4.130400529,3.3180847389999997,3.118451776,2.901810746,2.7138078389999998,2.9364868669999997,3.639726278,4.21296591,4.818299681,6.4786464189999995,7.4497561910000005,7.880438438,8.349172552999999,8.49192615,8.860386698,8.487003,8.173535498,8.77886481,9.18555114,8.974912433,8.18264601,7.638900698,6.4772194160000005,4.895718938,3.643837824,2.945410082,2.801340965,2.7188290989999997,2.586519361,2.847147693,3.525115811,4.037061293,3.9693501039999997,3.83476608,4.875107693,5.788245555,5.71725672,6.410275238,6.932606614,6.51833934,7.019600153,7.231866536,7.386339379,7.120810193,6.370551101,5.969443451,5.037379991,3.9506965239999996,3.0758558,2.539941161,2.472047134,2.453455988,2.456889709,2.76482758,3.407093919,3.99236049,3.606655532,3.9008763560000004,4.790379518,5.21956341,5.7248153660000005,5.988859582999999,6.22600929,6.0491191539999996,5.859898837999999,6.036128985,6.920664401,7.14224196,6.65090772,6.461932668999999,5.659302649,4.487703713,3.507853559,2.8578502,2.570822351,2.435975228,2.396955672,2.67904253,3.3112440530000002,3.9009120339999996,3.5953777660000004,4.024940704,4.890247283,5.06039484,5.964627322999999,5.89170312,6.664254637999999,7.195732196,6.852039034,6.943639114,7.440337984,7.560763485,7.144262059,6.789077081,5.697813836,4.3741322810000005,3.313982111,2.605895357,2.465861977,2.4124074159999997,2.40047858,2.6945745430000003,3.325803922,3.9125599280000003,3.754033508,5.011841134,6.123153743,6.607009605,6.971487926,7.343444625,7.56903117,7.91287149,7.92619611,8.361984345,8.160973432999999,7.959418478,7.551728783,7.253806673,6.321547001,5.110139198,3.9429104510000004,3.1349291760000004,2.966881985,2.87275344,2.811887393,3.072315053,3.745877306,4.54741032,4.709201003,6.009903386,6.417441458,6.378154342999999,6.428491796,6.3343454139999995,6.733865524,5.6099551729999995,5.037041078000001,6.604614923,7.507768238,7.927007715,7.645384635,7.5210304279999995,6.67857816,5.484495041000001,4.158231506,3.21015442,2.971198663,2.84774079,2.737866182,3.034535205,3.787906939,4.486374818,4.646448641,6.340205036,6.952080716,7.255443266,8.472777585,8.888043758,9.203031900000001,8.990315123,8.15088186,8.32027578,8.77865076,8.611740713,7.692065400000001,7.013414996,5.6148471110000004,4.188390278,3.164160398,2.565716363,2.45803131,2.420452133,2.4290007609999997,2.7547181710000004,3.417279137,4.047598804,3.6981575039999997,3.728155739,3.438296185,3.4187284360000003,3.843988076,4.092803516,4.373686343,4.487565473,4.599281801,5.099557095,5.5482909000000005,5.873999389,5.687905099,5.614097936,4.865711786,3.939392003,3.153243841,2.679104962,2.6137349430000003,2.5702693880000003,2.542915565,2.7966140239999997,3.371936185,3.914660295,3.537833956,3.269874407,3.0895817639999996,3.197017093,3.7860652160000003,3.859430899,3.579930482,3.081595019,3.131713965,4.0835949000000005,5.583185531,6.093556853,5.907297562999999,5.829833711,5.049317745,4.021377664,3.141172305,2.587393399,2.492096496,2.446459225,2.42384572,2.710695194,3.354285968,3.990523226,3.8227792760000003,4.047768259,4.965686576,5.367703939,5.490292234,5.7235087689999995,5.151308175,4.670480228,4.494044948,5.301718526,6.6703060160000005,7.070120445,6.755422159,6.621056648,5.777565345,4.522304025,3.400007968,2.6950739930000003,2.5459211859999997,2.481327099,2.443128069,2.735003261,3.4011451089999998,4.08567297,3.979129519,4.389071194,4.883290654,5.508624735,6.414618671,6.824689673,6.7955788539999995,6.262941859,5.979780289,6.678734239,7.517360363,7.859274233,7.43486187,7.05632313,5.967302951000001,4.632713756,3.5339052439999996,2.834282388,2.651327498,2.550358267,2.494058623,2.755382618,3.3654968430000003,3.955922918,3.7454581239999998,4.439809995,4.561671409,4.646270265,6.094636024,7.427887403,7.243889018,6.133330043,5.773716904,6.616467949,7.284344494,7.43672589,6.995202900000001,6.709312193,5.7169133510000005,4.406324528,3.2873061139999997,2.613587784,2.477028259,2.416559097,2.392077113,2.689767334,3.335427259,3.9429996380000003,3.614976731,4.362265875,5.053567534,5.519015085,6.0787829360000005,6.747172309,7.281981022999999,6.8849715410000005,6.687037601,6.689191478,6.858830666,6.80321331,6.280587615,6.053846096,5.178599565,4.110266438,3.201503227,2.610140685,2.493496741,2.423034113,2.40851438,2.7161356339999996,3.35613215,3.950090051,3.603975446,3.6888240260000003,3.443009747,3.63189561,4.475922038,5.232294934,5.592978323,5.474416849,5.561811731000001,6.00405714,6.110908294,6.174985091,5.847425959,5.674513586000001,4.868507816,3.88543353,3.0800832889999996,2.590434695,2.525657774,2.499846895,2.492274872,2.797144691,3.446479143,4.0497125480000005,3.668819258,3.694991346,3.8111982710000003,3.891502744,3.9571358660000002,4.09664304,4.200073849,4.309836971,3.893148255,4.51637751,5.555238611,6.081516532999999,5.880086441,5.7569897779999994,4.938876795,3.928983814,3.086223853,2.555932489,2.45716619,2.440474739,2.467739375,2.785336258,3.4236694260000005,4.010429891,3.601121444,3.45438116,3.690077112,3.4265234280000003,4.079117685,4.439818913,4.663331846,4.623728111,4.690435943,5.302873504,6.116656429,6.291566603,6.006206561,5.867172083,5.047663316,4.0128825489999995,3.147263816,2.608633415,2.499423254,2.4240686890000003,2.400068318,2.70204846,3.332956764,4.068201128,3.549579956,3.328492927,3.2257176480000003,2.818184035,3.1826400589999997,3.2166294360000003,3.297330795,3.7282627639999997,3.590922848,4.4057002160000005,5.8431850910000005,6.282465015,6.000173025,5.854520827999999,5.027466795,3.955468058,3.073742054,2.534313425,2.452189525,2.413330508,2.4109492,2.7010317219999997,3.317054623,4.045658974,3.64150111,4.379166918999999,5.406924165,6.139626686000001,6.611464526000001,6.679822327999999,6.677601555,6.406279635,6.27230655,7.0062487760000005,7.263456768999999,7.2180380060000005,6.630171615,6.153660345,5.127553069,4.003205696,3.1157984460000003,2.5731412280000003,2.4725778,2.417517863,2.400532094,2.6988154110000004,3.339810827,4.086703088,3.629915647,4.459636388,5.31385695,5.65276074,6.577109479,6.580993597999999,6.422123805,6.119844885,6.340133685,6.998734725,7.527514365,7.810796333,7.45749321,7.245137644,6.305310405,5.06669148,4.002269228,3.26784539,3.078312917,2.9778074610000003,2.922038483,3.21294599,3.9320072739999996,4.860779715,4.645837706,5.209110626,5.654201119,6.632392384,7.456293637999999,8.201281748,8.324761913,7.91375445,8.263066425,8.580043455,8.648419095,8.551008442999999,7.892764155,7.3102891539999995,6.000641258,4.539258578,3.445511458,2.747725866,2.562617096,2.4645776759999998,2.4125189,2.6843224340000003,3.316300988,4.066939125,3.724458914,4.460764613,5.321058848,6.700166006,7.694259412999999,8.373244267999999,8.503043378,8.020824105,8.094787343,8.23742946,8.43525192,8.47047654,7.960296975,7.516165245,6.33982599,4.891000916,3.7016893310000003,2.9329372019999997,2.735855003,2.635478869,2.564173419,2.826777256,3.470051414,4.262090415,4.2522173510000005,6.008373821,7.272406736000001,7.61902971,7.8932323879999995,7.842212647999999,8.042817758,7.915034287999999,8.14576695,8.57052714,8.72177586,8.717396745,8.167666958,7.740596813,6.561408011,5.102491365,3.913358156,3.140008408,2.914600241,2.762865454,2.653142465,2.906876599,3.570307145,4.419225506,4.261796096,4.992754999,6.311049626,7.305620182999999,7.839617295,8.11763274,7.88013966,7.410576098,7.336452323,7.531768613,8.275432282999999,8.238718223,7.6617906829999995,7.289334536,6.213277766,4.773986843,3.581054245,2.809537301,2.61052865,2.5136174540000003,2.455725812,2.725250603,3.3524620819999997,4.111537361,3.891565178,4.793724049,6.116125762999999,6.4112117060000005,6.858902017999999,7.78479816,7.808472997999999,8.306054827999999,8.476795478,8.468982653,9.065888198,9.009499365,8.446841843,8.005408035,6.8558116689999995,5.373585858999999,3.961572949,3.004483459,2.718044248,2.58215363,2.496836815,2.757674738,3.393078095,4.162343051000001,3.9485649410000003,4.762236383,5.249632995,5.859163038999999,6.106564856,6.126498278,6.104214765,6.418756976,5.998246571,6.405307493,7.332215914,7.710803707999999,7.367832964,7.113091009,6.128772559,4.79703291,3.652288345,2.915162123,2.687626832,2.552766331,2.480542249,2.760399418,3.4392014389999996,4.328664465,4.440679575,6.049895085,6.873105135,6.90503874,7.6886985679999995,8.183230185,8.4633237,8.456884358,8.106903473,8.458578923,8.521237643,8.22046599,7.600978155,7.258480102999999,6.201482715,4.98019293,4.020008633,3.4049132839999996,3.3704422939999996,3.4185456010000004,3.414500945,3.3053621339999997,3.634468671,4.1702183139999995,3.718287135,4.167408904,4.643532206000001,5.090486718999999,5.115802609,5.137845311,5.069884395,4.562175319,4.577729628999999,5.106335348,5.674709797999999,5.950446502999999,5.7116111510000005,5.618958656,4.850781788,3.90958998,3.130340477,2.650217113,2.5976499680000003,2.590938604,2.608847465,2.941954064,3.6071460639999997,4.371108821,3.7873628960000003,3.840808538,3.868465601,3.937251503,4.377744375,4.664932763,4.8699526539999995,4.943866841,5.074504309,5.672845777999999,5.744012989,5.985465998,5.740302787999999,5.642878758999999,4.868258088999999,3.8975541189999996,3.119522027,2.666975454,2.624250156,2.598952106,2.589846056,2.8977170360000004,3.552746115,4.308583886,3.755879689,3.7629567230000003,3.696654694,3.711553475,4.099144751,4.496653684,4.734918236,4.852231088,5.04248598,5.569356998,5.628746992999999,5.906521631,5.691847189,5.612550532999999,4.855183193,3.92286555,3.1390808569999997,2.655434585,2.598015637,2.581935121,2.588138115,2.8969723210000002,3.521624117,4.242696581000001,3.645853463,3.268068359,3.439674133,3.498903588,3.8450717030000003,4.029533865,4.23567306,4.301975089,4.305943935,4.761513964,5.663597029,6.123693326000001,5.907484856,5.825659736,5.053527398,4.028713338999999,3.137957094,2.582546055,2.482446403,2.432010841,2.404255673,2.687889935,3.3216700789999996,4.073601435,3.6241496719999997,3.564220094,3.422291478,4.105410176,4.894514906,5.310499039,5.576090659,5.593807766,5.3402966030000005,5.654856649,6.420558562999999,6.695715548,6.262946317999999,6.050693314,5.1707064680000006,4.079911455,3.163023257,2.597270921,2.486085255,2.416505585,2.397125129,2.699216755,3.341621335,4.08882129,3.565959251,3.456905168,3.849624728,4.429945853,5.372181154,5.965862573,6.423920936,6.590046135,6.32677785,6.575352484,7.163196577999999,7.274832641000001,6.662497642999999,6.207493953999999,5.183986493,4.077592579,3.179857407,2.62680092,2.532614402,2.4776436530000003,2.446334362,2.719052067,3.331543141,4.054720429,3.568224615,3.666210522,3.317919742,3.442318544,4.423939068999999,4.91941161,5.257998788,5.405118116000001,5.538408919,6.013769666,5.965296229,6.09573303,5.77381947,5.63957436,4.8593482539999995,3.9193114239999995,3.141912562,2.67245157,2.6308232780000003,2.619447406,2.63232163,2.949035556,3.592546061,4.3340246360000005,3.7505150589999996,3.752552993,3.9754951239999996,4.346363734,4.782642495,4.957441185,5.0946651560000005,5.02786368,4.784007068,5.523920400000001,5.930156332999999,6.190485889,5.931944542999999,5.863551068,5.104078905,4.020619568,3.0974927000000005,2.5401462919999998,2.46111274,2.416376262,2.394989087,2.682868676,3.3208941469999997,4.078167836,3.7490077889999998,4.345998064,5.13607494,5.377594837999999,5.642785114,5.40415935,5.7130649060000005,5.223518876,4.811079949,5.459825764,6.284819565,6.855388027999999,6.522575749,6.271410218,5.327315355,4.205567801,3.3098259710000004,2.7399264139999997,2.627906846,2.544730532,2.4855679669999997,2.765893371,3.4380732160000003,4.265336839,4.044392513,4.18693206,4.503967061,4.631581076,5.120360093,4.32710814,3.8364561860000004,5.185203904,5.6993255629999995,6.285252123999999,6.552025477999999,6.804537742999999,6.452313791,6.2676955539999994,5.399316465,4.244511548,3.2653525969999997,2.643206971,2.5374216119999997,2.508181472,2.515097967,2.8126410280000003,3.4456006460000004,4.22047104,4.0036293380000005,3.9245422760000004,4.455819161,4.461866078,5.031016459,5.598449981,5.723040536,5.877040684,5.768249708,6.4649293729999995,7.132560653,7.277213947999999,6.849630971,6.628343269,5.71216857,4.525978553,3.5400190510000002,2.898113921,2.738494955,2.626470926,2.554536704,2.8101125610000004,3.4520801210000003,4.244043311,4.182263093,4.801028513,5.6558510889999996,6.09758367,6.476590646,6.691786838,6.77325075,6.601484438,6.720911032999999,6.955282549,7.527625845,7.686072,7.271974178,7.058218365,6.138859673,4.924762864,3.871426628]"}, "29": {"object": "loadshape", "name": "652_residential_shape", "npts": "8760", "interval": "1", "useactual": "yes", "mult": "[20.786133300000003,19.01109731,18.63321113,18.50179029,20.76254319,25.56966024,31.11350662,28.29096726,25.03262629,22.15271853,18.99485774,19.09803883,18.94097657,18.47146504,18.31023177,19.73145033,27.61478587,38.64541793,44.59234747,43.55376731,43.11167501,37.61476952,31.09460035,25.7314747,22.5503657,22.53682703,22.81949806,23.07040793,25.65875563,30.88625525,36.68166108,33.69337556,31.53464134,27.06653808,23.2824112,24.02539705,23.51239766,22.08605083,21.4237158,22.85594307,30.73609908,38.93769595,44.88554858,44.26577832,44.35644639,39.08925385,32.55031516,27.34223465,24.28933275,24.43155717,24.81009294,25.17064552,27.850550199999997,33.18697457,39.44802863,35.64738868,32.05406817,27.65304287,24.31894005,25.75082543,26.90674074,27.76487366,28.54727892,30.84396399,36.85626207,40.05429441,44.78958129,44.23042735,44.17777696,38.951303,32.25311398,26.29367143,22.67498301,22.32848193,21.88211605,21.84091883,24.36629121,28.98468739,34.19129779,31.16119967,29.7286647,26.07865956,22.376380100000002,22.15370999,21.53657225,21.52443531,21.4276133,22.94367092,30.84122891,38.60110955,44.16799903,43.14333362,42.67806147,36.90238244,29.57078192,23.33899327,19.42248829,18.80011969,18.48896958,18.33337743,20.52852248,25.326442800000002,30.948581,28.39213122,29.93601833,36.57663381,42.94456131,39.00320124,40.47525818,43.21314666,44.58875767,44.92688256,54.4375595,56.28213502,55.55426052,52.63418119,51.49183874,44.83081269,35.85378503,28.01311681,21.83329478,21.00008532,20.4917014,19.58002918,21.86495339,27.14370166,33.69135844,33.27066818,44.70462271,47.03488096,53.50981866,58.10472729999999,60.6434674,62.01924935,60.62377479,59.06258826,59.53162115,59.62724656,63.6231032,60.99068644,60.71693862,45.43037752,30.49725778,23.44217436,19.46214702,18.802170999999998,18.52859412,18.42602844,20.66582375,25.49663347,31.13077185,28.35295113,24.90568416,22.18242839,22.79296774,26.12652355,28.57008269,27.08359817,27.67796633,33.15456382,39.36348031,43.76043717,48.13629969,46.6279003,45.87168349,39.66327982,31.14075491,23.91992533,19.57226838,18.81170961,18.48975592,18.33471079,20.52883017,25.3605288,31.01408628,28.71490544,31.69823361,40.42968483,45.19881838,47.06052238,48.37548288,52.0064108,56.7712366,58.09412884,61.37031624,61.42867612,58.51358832,51.45559887,46.96168324,39.32871054,30.48245413,23.62997213,19.63585911,19.39100062,19.50036983,19.77281849,22.25128415,27.27307119,32.98813389,30.1648082,28.92766087,28.46310668,31.55265871,39.39021577,46.06071205,50.68796307,55.34892401,51.71440629,54.18873514,53.73214688,53.49740821,48.44044115,46.32663069,39.97234443,31.84401364,25.05409671,20.65125942,19.94003475,19.25099845,18.95714776,21.23554195,26.164917300000003,32.12613766,30.83442539,34.46576357,38.08752896,45.79773363,50.28826458,47.10575385,46.85610896,47.16763514,45.53123378,50.73404925,55.61997094,57.51658145,54.10979374,52.74734533,44.47603798,33.85337804,25.78487724,20.57546337,19.22228006,18.58746683,18.33337743,20.55867679,25.414341600000004,31.05248004,28.47165382,28.04416003,25.22015056,22.53474153,25.67855081,35.2868361,47.64712974,55.37036024,57.32591184,59.50707376,57.17442232,59.29124137,52.03697538,45.53099446,38.50059518,30.36395657,23.64149368,19.45076223,18.89550578,18.73468278,18.74870009,21.05003481,25.93376843,31.69488313,29.57259391,29.78145184,27.52110921,25.16941473,25.25208268,23.60313411,23.16247773,22.83607952,24.06235488,31.89601445,39.14863938,46.28375823,45.51051551,45.44791625,40.25053676,33.30830978,27.71875329,24.74906635,24.96818085,25.35728089,25.72979946,28.41643929,33.63091306,39.33373626,36.53276989,34.13833971,28.3087795,23.65455371,23.12083606,21.97726282,21.58819698,21.35359506,22.70260737,30.51688201,37.44745069,44.16799903,43.14333362,42.67806147,36.90768166,29.59129506,23.3574551,19.42652254,18.80011969,18.48896958,18.33481335,20.54913818,25.37601622,30.963213699999997,28.16012763,24.71480942,26.58003483,31.79433766,37.82851641,42.02492316,42.39139037,44.19811915,45.05539736,45.71465542,50.07619293,53.88401248,51.8273653,49.77759002,42.15419012,33.89638725,27.10195743,21.47448582,20.07193422,19.566217,19.07075635,20.85765577,25.59519909,31.28950934,29.564559600000003,35.28269928,46.93081097,51.42301717,53.93358589,55.81320469,57.36475005,59.36638783,61.90670060000001,66.81375082,68.65528356,64.83358345,58.28114028,54.90037007,47.83427793,38.41997855,28.58994624,21.96153608,20.17955982,19.11882547,18.71666541,20.72267932,25.51577906,31.21118335,28.84424077,30.510352,38.24975369,46.23309078,53.67183826,58.33266244,60.91984774,59.57216879,60.09453584,64.66062352,66.60226037,66.87481159,62.719465299999996,58.61006844,49.41508869,35.94458985,25.95144392,20.55392458,19.4693608,18.99376371,18.62493749,20.68086671,25.48808633,31.20844826,28.86588213,31.26209012,35.07117464,40.58698641,49.18527317,53.08526509,54.86163443,52.34491176,46.88239997,51.51067664,53.87813204,56.65981607,53.46178373,51.1054738,43.82395952,35.00635313,27.50394655,22.39774795,20.91724644,19.16641595,18.44804587,20.56599314,25.43892317,31.09340375,28.65770797,30.60553296,36.98874275,42.2421231,45.78457103,46.84445066,52.27390212,49.32332659,48.60526421,54.77848784,57.80537224,58.15628365,53.66342787,50.12641593,42.43515173,34.07628747,26.93029666,21.46375061,19.89210238,19.435309,19.11954343,21.14374566,26.07137739,32.30012326,29.46961796,29.66733042,34.86217996,41.68635383,53.26393451,58.970381700000004,60.91006981,56.73144111,53.54233198,57.65719901,60.482952100000006,62.39234913,58.98795463,57.14796037,49.34260894,39.29828272,30.56245537,23.4040883,21.22429392,20.10311419,19.28689645,21.24508056,25.91811007,31.63973698,29.75321209,35.09004673,47.016214,55.57651727,56.66203833,58.58193126,60.22229849,55.67453588,54.55694596,61.37684626,61.72892008,64.03856262,60.59956928,58.1925919,51.33840047,42.10690734,33.46133779,26.77384979,24.52239618,23.40056688,22.62540959,24.62325244,29.81584554,36.49427356,35.97922287,41.13113157,46.48037666,43.85787458,44.77354685,45.46986531,34.19628932,28.65545153,31.37474143,32.63431646,42.21172947,51.46766743,52.53527368,53.17059974,47.95045066,39.6277579,30.97511132,25.66771303,24.34003439,22.75347995,22.05599908,24.31702549,30.50012962,38.32271209,37.38539845,41.46652137,48.43397951,50.50734489,52.94960487,54.60491251,57.22078201,58.77215642,59.07175079,62.38130623,62.56055686,65.60501418,63.10651402,60.60336421,52.6643355,43.1117092,33.92421674,27.28688336,25.45417127,24.32755557,23.51205578,24.75262197,29.23781951,36.39987894,37.02002528,47.06188992,57.9531694,62.68941356,65.07994624,64.53580107,64.79556577,64.31528484,66.52950711,71.79998175,69.69112863,67.52695842,62.21313269,59.45124384,52.04336864,42.49392187,33.95249068,26.97898117,22.88524267,20.47477806,19.62074776,21.791995,26.49893956,31.90986081,31.10263466,42.63566765,54.27461681,58.11515481,60.43542999,60.57891939,64.47207359,62.20889331,56.88727258,59.13291413,61.86266573,65.52689332,61.26108378,58.97879209,51.51327497,42.07121448,33.71607677,26.93593777,25.33981053,25.26418543,24.77518642,26.89012509,30.07762736,34.55899578,32.87404666,44.36372855,55.00837174,56.9006745,61.348333,63.83476460000001,65.41817369,65.00151767,64.57624614,69.091598,66.15839026,64.80223254,58.85738851,55.17702392,46.70273907,37.12795857,29.38835175,24.0109011,22.66048706,21.43291253,20.22721867,21.7229341,26.33548404,32.24285741,31.77406384,43.02247705,51.55635256,53.89406391,59.17893194,61.62943136,63.306858999999996,59.66605058,57.99146059,65.3329416,64.87238747,65.53615842,61.74987766,59.12323877,51.17046625,41.61842115,33.22731708,27.03163156,25.21119316,23.37622462,22.1091623,24.61812416,30.47616344,37.39117632,36.69369545,38.43905577,41.1714057,43.95244014,49.49591045,56.75605688,61.62761936,60.73734919,56.24562163,57.23220099,58.5315715,62.28489448,58.168694099999996,54.64515245,45.15984342,34.78966602,26.57781257,21.00839314,20.11880674,19.94676989,19.5991064,21.7247461,26.78926883,33.94797779,30.78382631,25.81711705,25.37724701,29.66117648,41.20060273,45.88347854,50.87189754,53.3847569,52.06114669,53.95074855,54.39947344,53.9772105,47.47471681,44.71275959,38.02373311,29.9549588,23.45906351,19.59507215,19.25082751,19.20145923,19.30207617,21.50057169,26.26676503,32.01704196,29.25443515,25.52059965,23.70354592,23.6046726,26.98017777,29.7959136,31.61621525,33.2254709,35.68923548,40.35621361,44.35347198,46.77391966,44.2643424,43.23451451,37.21493428,29.88887231,23.95941312,20.36896446,19.99976217,19.90475215,19.90003413,22.24971148,27.