2.87800000000004,336.63,328.589,322.361,325.725,394.50800000000004,398.55300000000005,540.869,616.504,630.731,646.169,649.175,651.319,630.56,644.512,645.5219999999999,644.27,644.964,642.597,481.55800000000005,484.39099999999996,408.28,392.339,342.608,346.204,342.869,343.70099999999996,343.548,343.51300000000003,359.912,361.015,398.728,467.529,458.17800000000005,505.44199999999995,507.166,506.46,488.996,484.879,484.98900000000003,440.92800000000005,444.731,424.88800000000003,395.676,397.769,338.305,338.548,322.65,322.572,316.02099999999996,307.519,307.151,306.862,322.595,322.452,368.74199999999996,369.676,403.13699999999994,399.527,403.355,404.366,404.466,401.49199999999996,402.055,402.44699999999995,390.481,365.522,340.06199999999995,341.662,331.139,330.431,314.091,314.404,308.399,316.235,315.83799999999997,315.783,381.153,382.048,519.778,592.953,605.509,622.2819999999999,626.845,628.321,609.545,630.889,635.499,638.561,644.1519999999999,646.548,486.45099999999996,485.061,405.175,381.038,323.644,323.633,317.256,316.96,316.639,316.11400000000003,382.44599999999997,383.791,523.748,599.6080000000001,617.37,640.732,650.9019999999999,653.5419999999999,642.248,668.8610000000001,678.8589999999999,687.943,688.672,687.717,526.219,520.64,442.48900000000003,416.301,358.05,356.61400000000003,348.08099999999996,348.751,347.746,342.38199999999995,409.57,412.208,548.078,619.058,640.461,659.495,669.112,678.811,661.914,680.549,685.1080000000001,685.862,694.061,701.775,534.371,523.0419999999999,444.029,423.029,370.91900000000004,373.015,365.62,364.648,363.506,359.55300000000005,421.035,421.49800000000005,555.6569999999999,622.137,631.894,639.225,632.936,631.822,614.7180000000001,638.875,645.311,649.9069999999999,658.7289999999999,665.127,499.662,496.935,417.723,393.935,337.788,334.50300000000004,325.66,324.651,321.687,317.89599999999996,384.00800000000004,384.789,523.564,594.711,610.064,626.35,629.99,630.765,611.044,627.998,629.179,633.038,640.221,643.25,482.841,482.217,409.906,391.37300000000005,337.465,338.711,333.985,334.4,334.461,334.022,349.147,348.861,395.14300000000003,460.474,459.346,515.414,520.847,525.053,515.81,520.197,525.335,482.91900000000004,485.79400000000004,460.42699999999996,442.98800000000006,440.061,374.155,367.195,345.87,326.805,324.057,324.336,323.947,319.053,329.504,326.177,371.675,369.751,406.24199999999996,403.32,412.329,426.579,437.74,440.035,445.87199999999996,446.21,432.95099999999996,399.785,370.858,369.061,350.301,344.744,327.584,323.755,316.247,321.817,320.361,319.186,383.458,384.39,522.865,598.77,620.8380000000001,641.081,649.144,655.52,641.997,666.8710000000001,672.4939999999999,674.4860000000001,674.7589999999999,669.721,509.651,510.233,435.55400000000003,414.061,357.846,357.68,348.21,344.06800000000004,343.246,340.241,405.62,408.24699999999996,546.956,618.335,635.18,653.73,659.165,664.318,648.438,662.1389999999999,658.862,659.972,665.8860000000001,667.4910000000001,501.039,495.50199999999995,422.67900000000003,403.80699999999996,347.124,343.48900000000003,334.56800000000004,333.68800000000005,333.222,334.157,398.651,398.686,537.259,608.177,626.27,648.327,659.7460000000001,668.0830000000001,653.871,674.953,678.43,682.4119999999999,687.512,686.775,521.477,519.695,444.36,422.06300000000005,364.759,363.57300000000004,354.72,352.409,350.745,347.925,411.14,411.339,549.8919999999999,621.987,638.078,655.351,660.2080000000001,663.887,647.232,666.669,669.6389999999999,672.015,678.14,675.3430000000001,499.782,481.418,396.666,379.291,331.009,341.7,342.356,345.02099999999996,344.923,344.36400000000003,408.76199999999994,414.452,554.602,626.932,643.88,661.455,666.263,668.07,648.654,666.0219999999999,665.873,665.924,671.952,674.7289999999999,515.373,514.6,439.55699999999996,417.156,359.417,353.384,343.35400000000004,340.158,339.186,337.858,351.18699999999995,348.58099999999996,389.69699999999995,457.4,452.07300000000004,502.102,502.22,502.793,488.035,486.555,490.06199999999995,454.57199999999995,469.551,455.194,425.228,425.879,364.631,360.676,346.754,350.746,345.884,343.616,345.514,344.733,359.73199999999997,357.152,388.50800000000004,372.277,419.17,441.806,451.038,452.759,451.722,448.348,448.48699999999997,447.295,438.11800000000005,414.95300000000003,390.61,385.12,368.969,358.105,339.043,341.861,332.845,339.79900000000004,340.38599999999997,340.325,404.98699999999997,404.542,540.253,592.866,604.7909999999999,622.31,627.36,629.0930000000001,615.12,641.675,649.724,652.39,656.7819999999999,655.827,494.436,490.556,409.12800000000004,385.03,328.85400000000004,330.26300000000003,324.176,322.541,321.3,321.225,384.599,385.773,523.661,592.1,611.69,633.052,644.818,653.99,639.4780000000001,657.1439999999999,649.976,640.831,642.415,642.4780000000001,474.29900000000004,471.22900000000004,399.773,382.876,331.95099999999996,335.81,332.29900000000004,335.015,337.306,337.50199999999995,401.301,401.046,539.9119999999999,610.169,628.474,647.238,655.753,658.855,638.775,648.84,648.126,654.967,663.3330000000001,662.2360000000001,490.509,478.337,404.50699999999995,387.075,330.767,329.921,325.501,322.48,325.555,323.428,385.334,389.24800000000005,528.442,597.341,612.606,629.674,639.9490000000001,645.7769999999999,634.028,658.587,659.9680000000001,660.586,666.821,669.3960000000001,500.22900000000004,493.88199999999995,414.56,390.711,332.694,330.691,323.004,319.278,318.034,318.08799999999997,385.27,392.171,541.4830000000001,617.239,641.063,661.304,669.697,675.508,661.55,682.4810000000001,684.5189999999999,687.035,694.13,698.694,530.433,524.813,448.476,428.957,375.06800000000004,367.33,348.075,342.816,339.895,337.11199999999997,351.75,352.814,395.491,445.439,444.608,503.798,511.543,516.168,501.80800000000005,494.274,494.59,457.663,467.08099999999996,451.23699999999997,428.314,429.741,376.82,379.62199999999996,363.481,360.31800000000004,353.11699999999996,341.921,344.07800000000003,351.093,370.084,366.226,409.597,401.851,443.744,444.381,448.779,450.69800000000004,450.342,446.08,444.586,443.13699999999994,430.457,408.574,381.902,376.505,366.25699999999995,365.76099999999997,351.37699999999995,352.005,345.088,354.531,353.64599999999996,353.539,418.405,416.004,551.4830000000001,616.5,629.133,644.28,651.193,650.606,636.265,655.02,655.832,652.4830000000001,655.466,660.18,500.06800000000004,494.784,414.675,390.936,333.402,331.75300000000004,327.532,324.466,322.33799999999997,321.175,382.88199999999995,383.619,522.1759999999999,591.668,613.9630000000001,639.979,654.526,662.7760000000001,646.95,666.0980000000001,669.192,672.73,679.41,682.694,520.379,507.55800000000005,430.273,417.26800000000003,363.61,363.949,356.6,354.69300000000004,354.972,355.606,420.76,423.82300000000004,564.8330000000001,634.399,652.74,670.081,678.709,687.6389999999999,674.03,694.937,697.581,697.789,700.828,703.835,535.298,525.057,448.403,424.213,368.79400000000004,367.069,358.97900000000004,359.533,359.791,362.61300000000006,432.38300000000004,434.44800000000004,573.813,642.064,665.1469999999999,683.5,688.066,693.117,679.7719999999999,699.428,701.908,705.1669999999999,709.3589999999999,706.722,531.518,524.258,448.721,424.894,367.454,364.31800000000004,356.88599999999997,357.009,355.52099999999996,355.29400000000004,422.13300000000004,424.05300000000005,566.362,636.349,661.066,682.19,687.83,691.752,678.755,699.875,700.8480000000001,699.319,704.447,709.7639999999999,539.773,529.444,452.81300000000005,426.556,366.55300000000005,364.816,357.069,356.249,353.82099999999997,353.971,372.5,378.82599999999996,431.815,494.151,501.67199999999997,564.3290000000001,571.36,572.236,557.354,553.5459999999999,551.095,503.309,505.407,484.955,456.13599999999997,453.644,394.332,388.36400000000003,369.208,368.444,361.894,353.523,354.476,355.871,374.07,377.686,427.68199999999996,423.661,468.397,467.249,473.19300000000004,476.906,474.08,461.592,449.07300000000004,444.35400000000004,434.519,405.985,382.68800000000005,371.29900000000004,353.85,351.785,332.8,330.57800000000003,321.926,326.618,322.70799999999997,319.319,383.37300000000005,383.93199999999996,522.013,588.029,608.22,624.936,630.752,636.831,622.6080000000001,645.4019999999999,651.457,656.211,663.852,666.115,502.439,497.414,424.463,401.34,342.24199999999996,340.096,333.38599999999997,332.42699999999996,328.605,324.695,386.958,385.684,523.5,589.514,612.578,640.07,654.394,663.832,649.512,668.431,671.059,672.187,675.797,677.069,506.749,499.414,424.936,402.565,344.81199999999995,341.91900000000004,335.26300000000003,337.655,338.656,337.145,400.962,400.68300000000005,537.928,605.61,635.153,665.2080000000001,679.571,687.296,669.03,684.262,687.2710000000001,688.6410000000001,691.922,693.2669999999999,521.485,516.687,441.522,418.725,362.209,359.333,350.403,348.094,346.106,345.713,410.62800000000004,413.85699999999997,554.036,621.695,649.952,677.857,689.743,696.2589999999999,680.164,697.752,699.066,700.419,706.5,707.793,529.577,522.143,447.282,423.72,366.44699999999995,362.976,353.13,351.075,349.329,347.403,414.274,418.086,558.096,626.805,651.295,673.57,687.135,694.584,679.925,700.819,705.056,707.443,709.6419999999999,709.565,536.724,526.24,442.295,410.99,347.375,339.402,328.23900000000003,325.67900000000003,322.346,319.746,334.676,334.45,380.82599999999996,440.73,445.596,504.898,512.845,520.866,515.756,521.521,529.09,489.48,492.295,463.67199999999997,426.074,418.50699999999995,358.153,350.67199999999997,328.77,325.202,318.631,309.972,309.69,309.423,324.99,324.79900000000004,371.221,364.96,406.853,407.99199999999996,417.63599999999997,423.52099999999996,427.66900000000004,427.25800000000004,430.585,431.86,419.85,395.755,369.441,363.792,355.81699999999995,352.006,332.561,329.64300000000003,319.91200000000003,325.608,323.875,321.66200000000003,384.559,384.79400000000004,522.48,589.238,614.544,638.4580000000001,648.7769999999999,653.215,636.11,655.574,658.569,661.01,665.4810000000001,664.885,497.89099999999996,488.819,411.909,389.215,342.221,347.344,342.05300000000005,339.836,338.56300000000005,337.879,402.86,402.994,539.955,603.859,621.1659999999999,641.575,650.4580000000001,653.757,638.9209999999999,655.7460000000001,655.0269999999999,655.8939999999999,663.7489999999999,665.2869999999999,503.664,496.642,421.255,400.841,348.97900000000004,350.124,342.09,340.148,339.63800000000003,339.925,403.842,404.496,540.869,611.179,632.1469999999999,650.55,657.6,655.553,635.335,649.118,650.884,656.801,663.216,667.299,497.869,497.491,426.501,407.746,354.085,347.517,328.039,322.309,328.296,329.60400000000004,392.38,394.981,531.37,599.183,616.934,636.77,642.5880000000001,645.658,628.401,649.499,652.619,656.847,663.063,665.962,494.865,484.785,406.788,382.87,324.626,323.983,317.589,317.57099999999997,318.532,321.512,387.651,387.57199999999995,521.164,589.1469999999999,610.753,631.612,646.263,653.653,635.786,652.4780000000001,654.4159999999999,656.252,659.002,659.382,490.04400000000004,483.467,410.14099999999996,388.04,331.325,330.97900000000004,324.863,324.264,324.894,326.19599999999997,341.63300000000004,340.96,384.469,446.825,453.647,517.815,529.86,537.8380000000001,527.553,524.526,524.673,483.115,486.996,466.798,439.083,435.62199999999996,376.746,371.95599999999996,351.282,349.01199999999994,341.662,332.647,329.975,328.48400000000004,344.654,343.03,387.195,384.384,428.955,429.20300000000003,436.717,443.116,447.61699999999996,444.914,442.836,440.999,429.80199999999996,404.66900000000004,378.717,371.94599999999997,360.647,356.45099999999996,336.596,334.664,327.03700000000003,333.42199999999997,332.345,332.39599999999996,399.041,401.83099999999996,538.568,609.288,634.696,659.1080000000001,669.202,672.107,654.762,673.543,673.321,674.8580000000001,680.823,683.221,519.0219999999999,513.318,438.094,420.501,365.022,362.82599999999996,354.62699999999995,355.36699999999996,355.35900000000004,355.699,423.272,423.67699999999996,558.215,626.891,648.448,666.2760000000001,671.747,675.452,657.143,675.057,679.445,682.57,688.922,692.2360000000001,526.331,523.256,448.99199999999996,430.34,372.73,367.001,358.6,358.048,358.725,359.92,424.895,424.05,558.461,625.956,645.193,665.3789999999999,673.451,674.475,659.53,683.304,688.095,689.435,691.196,691.7869999999999,520.13,510.115,429.957,408.319,351.814,352.81199999999995,346.051,341.48400000000004,336.254,329.42699999999996,387.35400000000004,384.719,521.919,592.036,612.419,629.504,635.87,641.991,626.009,646.257,649.388,654.53,661.2360000000001,663.763,493.73199999999997,488.15,410.075,390.24199999999996,332.876,331.4,322.305,319.622,318.272,318.07,384.594,385.154,522.382,592.164,613.456,634.965,645.849,652.227,637.019,657.743,660.813,665.205,673.048,676.416,501.778,495.281,418.19300000000004,401.069,346.436,345.815,338.096,336.985,336.866,335.662,348.85900000000004,347.949,390.398,453.039,464.45,532.693,546.109,554.457,542.4209999999999,538.11,538.999,494.309,499.353,480.11400000000003,449.74300000000005,446.286,386.629,385.55699999999996,366.288,364.295,356.11699999999996,345.055,342.785,341.32300000000004,355.668,355.167,399.94,397.63599999999997,442.865,449.35900000000004,462.85400000000004,469.287,472.736,470.50300000000004,469.376,468.897,455.655,427.66900000000004,398.644,396.08,389.166,392.37199999999996,377.221,375.918,368.61199999999997,380.538,381.801,375.76599999999996,435.664,434.431,569.432,634.276,647.087,658.047,660.243,660.4639999999999,640.977,658.0939999999999,659.711,661.198,662.6360000000001,661.632,498.546,492.894,414.344,392.536,333.785,330.665,322.178,321.438,321.505,321.639,388.775,390.32,526.111,595.554,615.6619999999999,631.061,635.601,639.254,623.201,643.03,646.371,649.085,653.45,654.087,490.63699999999994,486.76199999999994,414.028,398.336,345.11,346.29900000000004,341.26800000000003,342.275,343.441,343.749,410.67699999999996,414.615,554.173,626.778,648.536,666.913,674.706,680.6060000000001,665.186,685.405,692.9,698.825,702.659,702.785,534.323,529.76,453.952,433.14099999999996,375.782,375.411,368.791,366.289,362.60900000000004,360.835,424.713,424.366,563.815,638.194,663.32,684.602,691.462,694.5219999999999,677.81,697.7860000000001,703.4689999999999,709.632,715.1060000000001,715.112,541.503,532.3009999999999,457.941,440.13,385.101,384.411,376.164,374.24699999999996,373.494,372.4,436.267,434.999,570.06,644.0880000000001,670.1389999999999,692.5419999999999,702.4989999999999,711.6010000000001,697.888,715.789,720.3539999999999,721.977,724.671,725.097,549.082,538.957,464.08,448.579,393.944,391.88,378.158,370.336,366.36800000000005,363.969,378.88599999999997,377.084,416.045,483.645,494.634,558.825,571.175,578.41,565.553,561.0,555.988,507.131,508.528,492.814,468.125,463.79400000000004,403.24199999999996,404.144,388.972,388.226,378.969,368.481,367.361,366.796,380.98,379.12800000000004,420.814,420.705,465.30199999999996,466.64,471.955,475.292,478.82800000000003,476.371,478.298,477.97900000000004,463.694,440.495,417.07800000000003,414.32099999999997,406.074,408.101,391.85400000000004,390.157,380.973,386.99,383.967,381.12800000000004,442.37,439.528,572.261,647.53,673.9760000000001,696.5139999999999,704.324,708.454,693.4830000000001,714.138,718.9110000000001,722.7869999999999,726.375,722.0139999999999,545.273,534.442,456.079,432.04400000000004,368.485,361.546,351.722,348.014,343.865,340.89099999999996,406.097,404.81699999999995,536.882,607.828,630.019,651.629,660.9060000000001,664.862,648.594,671.0160000000001,679.7919999999999,686.2510000000001,692.148,695.673,520.455,513.524,437.80800000000005,418.195,361.296,359.78,350.381,345.717,341.616,337.523,399.81,399.881,534.915,608.4590000000001,630.977,651.295,658.2589999999999,657.993,638.528,661.9810000000001,664.7260000000001,663.946,666.8689999999999,664.0139999999999,490.04699999999997,484.92900000000003,409.249,389.926,333.575,332.11300000000006,324.509,324.008,323.395,322.543,386.825,386.44800000000004,521.7280000000001,594.578,615.034,632.474,639.45,644.4680000000001,628.933,649.865,654.935,660.924,667.8889999999999,669.93,498.241,492.47900000000004,415.918,394.869,336.381,334.204,325.663,323.573,322.265,320.149,385.13,385.835,520.695,592.836,615.6,639.446,650.073,656.8430000000001,641.578,664.1010000000001,670.023,672.928,677.186,678.738,503.935,496.043,421.241,402.061,344.94300000000004,343.52099999999996,335.54,333.755,332.471,332.34,349.034,350.147,391.935,459.798,471.83,539.6,549.644,550.931,537.114,536.996,539.32,494.793,501.039,483.009,453.50699999999995,448.14099999999996,388.60400000000004,392.529,378.019,377.80800000000005,370.70099999999996,361.371,359.625,358.154,374.43800000000005,374.346,414.55699999999996,415.577,462.783,466.561,476.76199999999994,480.608,481.25,476.171,474.129,473.477,462.92400000000004,438.33,410.642,407.305,395.985,399.725,384.111,384.10900000000004,375.161,377.905,374.66,375.015,441.13300000000004,439.61,570.496,641.29,662.413,683.1510000000001,694.72,703.895,691.935,714.2760000000001,721.097,721.757,721.334,720.7639999999999,556.793,552.681,472.55400000000003,451.975,391.06,386.48699999999997,375.722,373.824,374.58,375.76800000000003,445.02,447.399,582.885,656.195,677.895,695.926,698.659,695.242,672.451,687.247,688.57,689.954,695.681,693.227,515.0319999999999,505.249,423.36400000000003,405.894,348.996,346.458,337.05400000000003,333.93699999999995,332.407,329.48400000000004,391.501,392.579,530.238,605.698,629.387,649.9730000000001,657.954,662.278,648.132,671.6139999999999,673.1360000000001,674.87,681.2460000000001,680.7,505.18800000000005,499.0,420.14,402.708,344.58099999999996,341.523,332.914,331.838,330.43699999999995,328.47900000000004,392.644,391.881,526.798,602.88,629.808,653.2719999999999,664.159,672.029,656.5060000000001,674.4730000000001,678.201,680.658,683.7919999999999,684.727,509.667,503.57300000000004,426.236,413.224,359.848,359.751,352.97,351.23199999999997,348.19699999999995,345.49699999999996,409.22900000000004,408.995,543.763,618.904,646.705,670.7610000000001,683.6039999999999,686.7510000000001,664.704,681.243,683.5939999999999,687.42,692.1669999999999,692.9839999999999,513.931,509.38300000000004,431.651,416.73,362.725,360.05699999999996,351.264,349.217,347.173,344.88800000000003,358.587,356.449,395.75199999999995,463.79400000000004,474.856,538.609,549.461,555.472,541.023,539.097,541.605,495.55199999999996,497.704,476.246,445.60900000000004,442.055,380.941,382.977,367.26800000000003,369.11199999999997,362.042,351.86,349.529,347.63699999999994,362.635,362.348,404.028,403.746,446.695,445.13199999999995,454.227,460.337,465.245,468.402,469.173,469.53,459.129,434.171,407.457,403.615,396.075,401.069,380.11300000000006,375.954,368.642,372.281,375.11199999999997,374.39300000000003,388.259,384.85699999999997,421.925,416.764,456.31699999999995,454.475,462.546,466.848,465.39099999999996,461.423,460.67400000000004,460.348,452.301,431.82599999999996,407.134,402.506,392.384,396.585,379.936,378.06300000000005,369.23199999999997,374.967,372.662,371.039,435.66,435.314,567.644,641.793,669.4939999999999,694.466,706.67,708.4789999999999,690.204,712.988,714.926,715.309,719.37,720.763,554.985,550.922,474.675,459.056,402.78,400.746,392.226,389.749,388.05800000000005,385.874,449.148,448.043,581.566,655.427,680.5369999999999,703.91,713.102,716.8539999999999,700.081,720.688,723.079,727.59,735.95,743.701,566.021,561.128,482.21,465.023,409.285,408.022,400.194,395.414,390.28,386.707,449.972,449.968,585.234,657.8330000000001,679.1419999999999,699.2489999999999,707.138,712.7189999999999,699.579,721.307,726.092,733.166,742.919,749.2760000000001,560.806,555.067,478.735,463.486,407.69699999999995,406.176,396.918,392.50199999999995,388.171,387.211,453.95099999999996,454.659,591.189,668.2230000000001,695.704,718.6669999999999,729.75,737.617,724.737,748.883,755.319,762.055,770.0,773.1439999999999,565.894,559.8330000000001,482.48699999999997,466.231,411.129,412.181,404.81300000000005,403.254,401.275,398.595,409.61699999999996,403.519,442.536,510.699,516.283,576.841,584.844,589.8380000000001,575.686,574.266,579.4169999999999,534.286,537.232,515.094,484.832,484.477,424.379,427.392,408.603,406.76,396.909,378.62699999999995,372.501,368.61300000000006,379.225,374.494,412.36800000000005,410.085,452.38800000000003,451.676,458.876,464.921,470.256,471.19800000000004,474.17900000000003,476.505,466.539,440.51300000000003,411.74,405.74699999999996,391.374,390.532,368.94699999999995,364.741,357.16900000000004,364.95599999999996,364.855,364.81,428.52,429.064,562.64,633.919,661.937,686.055,692.0980000000001,694.74,677.318,697.669,702.7280000000001,706.857,714.308,718.808,546.669,536.58,456.032,440.583,385.31300000000005,384.585,375.814,372.723,371.026,370.819,440.725,445.98,583.063,657.5319999999999,679.373,696.564,703.09,708.207,689.43,704.898,707.618,712.74,719.8960000000001,724.5310000000001,553.721,550.635,473.98800000000006,454.695,396.60900000000004,392.631,382.202,380.17800000000005,379.735,380.273,447.93199999999996,452.061,589.314,664.5310000000001,688.666,709.8839999999999,721.582,734.3480000000001,725.123,749.35,756.472,762.64,769.455,770.0239999999999,565.878,562.27,486.005,469.347,411.994,412.45599999999996,406.108,405.655,404.88300000000004,405.045,471.039,473.534,610.9630000000001,684.791,707.193,727.541,736.811,745.752,732.2560000000001,753.944,761.7639999999999,774.382,784.919,786.442,570.814,567.096,490.341,470.365,412.95,411.236,403.436,401.471,401.853,402.144,468.67800000000005,470.898,607.31,681.6110000000001,704.072,721.525,727.5930000000001,732.8810000000001,721.7810000000001,744.1010000000001,747.08,751.921,761.57,766.6439999999999,560.885,554.885,476.45599999999996,456.344,396.17900000000003,391.756,383.435,383.135,381.661,379.092,391.379,389.001,431.17199999999997,498.459,507.23900000000003,573.695,585.115,593.2090000000001,582.404,582.278,583.771,536.798,540.631,520.173,490.31300000000005,486.81,424.525,427.51599999999996,409.967,408.76099999999997,401.235,393.719,388.329,367.611,366.23199999999997,354.19,386.17,379.593,422.034,422.531,429.874,434.54699999999997,438.668,440.269,445.051,448.745,435.23800000000006,405.199,376.93800000000005,370.577,355.73900000000003,355.39300000000003,335.605,333.85699999999997,325.60400000000004,331.43800000000005,329.478,327.283,391.015,389.855,521.969,598.489,628.133,650.674,659.294,666.788,650.513,668.437,672.569,679.09,688.067,690.658,518.989,513.498,434.98199999999997,419.164,362.824,361.905,355.08099999999996,352.721,349.44,345.659,408.384,406.967,542.2040000000001,619.4680000000001,647.98,670.068,678.433,685.2360000000001,671.115,691.2819999999999,695.074,696.87,700.748,700.832,520.57,512.1519999999999,431.42699999999996,412.62699999999995,355.06300000000005,354.68800000000005,348.83,348.846,347.96,345.721,409.73800000000006,411.95099999999996,548.754,625.48,653.877,679.082,691.3789999999999,699.279,684.227,702.092,703.405,705.387,709.556,709.65,526.107,517.69,436.467,418.99,362.741,361.65,354.089,352.05800000000005,348.694,345.98,410.325,411.874,548.64,624.429,649.865,672.091,681.813,683.8530000000001,661.972,678.992,680.064,678.148,680.462,681.707,500.98400000000004,493.455,419.684,405.56,350.50199999999995,350.156,343.171,343.56300000000005,344.586,343.88,409.356,412.039,549.4680000000001,624.075,648.946,671.3810000000001,684.08,694.94,681.193,698.041,699.7510000000001,699.357,705.4810000000001,712.273,534.809,524.485,442.466,425.221,369.402,369.79,361.08,357.269,356.24300000000005,353.49,365.575,364.47900000000004,405.55,472.287,481.588,546.487,555.655,563.337,557.321,557.695,555.005,505.352,509.501,490.585,463.26800000000003,462.219,401.71,408.131,389.445,388.939,379.13699999999994,366.35,364.454,363.86699999999996,380.716,378.89,417.473,417.227,463.86800000000005,468.98900000000003,480.074,485.907,490.80300000000005,490.918,491.9,492.587,480.735,455.69599999999997,430.043,426.298,412.32,418.379,401.509,394.591,377.67199999999997,390.83,390.624,388.149,450.75199999999995,453.056,585.9119999999999,656.934,681.5239999999999,706.8939999999999,720.1489999999999,728.342,710.452,727.625,730.3789999999999,734.863,742.7180000000001,746.0269999999999,561.054,555.687,477.529,465.468,411.82800000000003,413.147,405.80300000000005,404.284,403.384,401.722,465.44800000000004,461.666,596.1519999999999,672.975,697.632,717.301,724.225,726.6439999999999,708.427,728.2739999999999,732.2510000000001,735.607,744.796,748.745,560.3580000000001,554.316,475.44599999999997,462.89599999999996,407.083,406.537,397.207,390.435,385.18800000000005,383.592,448.205,451.783,590.136,665.975,686.852,699.95,705.689,716.82,704.46,726.15,731.42,741.0880000000001,754.921,758.8939999999999,564.418,558.946,478.892,465.38300000000004,409.36199999999997,408.665,401.131,400.505,399.251,399.434,462.48199999999997,461.656,598.0369999999999,673.92,698.4689999999999,719.586,728.352,736.8330000000001,724.166,746.368,750.095,755.673,764.71,768.632,561.516,553.591,474.76800000000003,463.416,407.788,406.82199999999995,398.43699999999995,393.227,391.10900000000004,388.655,450.41,453.09,593.251,670.487,698.6110000000001,724.2460000000001,735.3989999999999,749.827,740.93,762.78,767.457,770.3,773.36,768.437,556.804,551.0169999999999,474.14300000000003,463.644,408.62300000000005,407.649,398.665,393.097,391.754,392.603,410.059,409.009,447.779,514.238,522.72,590.269,598.3340000000001,601.774,587.3530000000001,579.81,576.2669999999999,535.866,543.048,520.689,492.125,490.074,424.38599999999997,426.413,408.523,407.342,400.436,389.746,387.671,383.776,390.374,381.599,417.69199999999995,413.89599999999996,453.50699999999995,448.92800000000005,452.913,457.236,460.968,457.184,454.94699999999995,452.94699999999995,440.528,416.215,391.10900000000004,387.94800000000004,374.871,380.523,362.76199999999994,361.156,352.077,358.50699999999995,358.086,357.783,422.957,424.379,557.487,629.472,651.362,668.687,674.2230000000001,678.3610000000001,660.783,679.8530000000001,685.841,690.1189999999999,695.051,694.1669999999999,524.769,520.364,441.102,426.284,366.591,363.608,354.722,351.978,350.726,352.847,421.923,423.675,558.881,631.797,652.485,670.99,683.294,689.438,669.937,694.2180000000001,704.305,708.3989999999999,712.127,711.325,534.4730000000001,525.467,444.848,431.245,374.62199999999996,372.48400000000004,365.64599999999996,364.153,361.55300000000005,359.651,423.86699999999996,425.75699999999995,562.4019999999999,637.516,661.1619999999999,681.6260000000001,690.7819999999999,695.3610000000001,679.1110000000001,700.557,705.2739999999999,708.939,712.613,712.7660000000001,534.243,528.8009999999999,448.017,433.931,375.841,375.369,372.092,370.356,366.73900000000003,365.787,430.184,431.69,569.066,646.742,672.7769999999999,694.301,703.125,705.7260000000001,686.382,705.748,711.192,718.682,726.045,726.4760000000001,545.754,539.1619999999999,460.94,448.165,394.055,394.964,387.046,384.19300000000004,381.975,382.01199999999994,450.967,456.545,594.503,670.3919999999999,695.6239999999999,716.863,728.6410000000001,739.4739999999999,723.211,736.6510000000001,737.668,735.409,735.909,737.914,553.0409999999999,546.135,458.35,440.014,385.23699999999997,385.032,378.655,379.87199999999996,381.404,381.92400000000004,397.603,397.209,438.337,506.439,518.048,587.489,598.341,603.992,590.698,591.702,596.366,545.899,548.3330000000001,524.202,492.249,489.039,429.296,436.455,419.777,420.746,414.64599999999996,404.769,402.20099999999996,400.615,416.077,415.935,458.095,458.02099999999996,502.42699999999996,501.538,506.66900000000004,507.77,508.711,503.57300000000004,500.843,502.99,495.33099999999996,469.56300000000005,444.35699999999997,440.98800000000006,427.235,433.849,415.921,413.352,406.385,412.69599999999997,410.93199999999996,408.81199999999995,474.409,473.73199999999997,609.582,685.06,709.5169999999999,736.91,759.067,770.0219999999999,757.9639999999999,776.961,776.633,777.9939999999999,782.707,782.4810000000001,573.641,570.05,490.164,475.93300000000005,416.441,412.985,406.77,399.43300000000005,401.594,401.30400000000003,415.18199999999996,414.459,454.465,453.418,499.30800000000005,499.913,507.9,511.355,512.36,509.38,508.2,500.592,476.17199999999997,450.718,425.32099999999997,420.559,406.76599999999996,412.58,390.477,387.908,380.086,387.43699999999995,384.218,374.319,429.45,425.145,558.7719999999999,631.884,654.822,679.702,688.23,687.0369999999999,667.921,688.332,691.821,693.4169999999999,699.811,701.102,522.235,514.434,432.593,416.333,357.043,354.72,347.536,345.088,342.339,340.662,403.801,404.94300000000004,540.411,615.684,643.8430000000001,669.145,680.165,688.895,677.145,694.557,695.888,702.0830000000001,709.815,711.192,532.5740000000001,528.692,448.031,433.005,376.194,375.452,367.025,362.559,359.625,358.653,425.417,426.53,560.359,638.984,670.934,692.95,700.9,706.192,689.372,709.559,715.632,720.8530000000001,728.309,730.576,552.835,548.1709999999999,466.514,450.30400000000003,390.651,390.36400000000003,385.409,385.94199999999995,384.76199999999994,384.48199999999997,400.079,397.29900000000004,436.971,505.49699999999996,516.651,583.981,594.735,598.806,585.2180000000001,580.8240000000001,578.538,533.799,542.855,522.979,489.779,481.32099999999997,416.925,422.73,405.98900000000003,405.491,396.978,386.463,383.966,382.671,394.996,389.338,427.917,427.37699999999995,474.83099999999996,477.4,486.587,495.76199999999994,496.00699999999995,493.181,500.32599999999996,501.32099999999997,488.454,460.941,435.721,434.64099999999996,418.202,422.775,409.269,408.973,399.915,402.296,399.935,395.501,458.463,459.74699999999996,598.189,674.56,696.165,715.888,724.465,726.949,706.63,721.784,723.574,725.2810000000001,728.957,729.2860000000001,555.8330000000001,549.239,466.949,446.98400000000004,387.17800000000005,385.663,377.49300000000005,374.978,372.861,371.035,434.11800000000005,433.725,568.471,646.768,677.682,702.085,712.654,717.528,701.747,722.07,724.3430000000001,728.3919999999999,738.7189999999999,742.678,556.298,549.497,469.416,454.80800000000005,396.866,393.08,380.548,376.105,375.721,376.142,440.59,441.12199999999996,579.388,660.005,690.1089999999999,716.196,724.711,728.3989999999999,711.79,733.827,739.4939999999999,744.758,756.225,764.572,561.794,555.419,477.144,467.63,413.87199999999996,413.395,407.025,404.792,399.75199999999995,393.986,456.36199999999997,457.496,595.239,676.304,703.7460000000001,727.5880000000001,743.2769999999999,756.937,744.082,765.561,772.305,778.37,781.6410000000001,777.2439999999999,561.434,555.573,476.04400000000004,462.837,406.56,406.381,400.401,398.398,396.559,394.68,459.105,462.17400000000004,601.856,680.049,706.579,730.895,747.183,758.8739999999999,748.6010000000001,771.183,768.082,757.699,759.0210000000001,762.0989999999999,564.244,557.552,475.80199999999996,462.327,406.31,406.195,398.45599999999996,394.144,393.649,395.414,410.964,410.293,451.61,520.877,531.264,595.913,604.118,606.841,594.364,591.637,590.65,539.257,534.7919999999999,518.327,493.648,489.336,428.291,431.115,414.009,414.86300000000006,407.537,396.724,393.83,392.096,402.917,399.08099999999996,439.115,440.017,486.027,489.73900000000003,498.95099999999996,505.707,505.736,499.457,497.986,496.523,481.76199999999994,457.579,434.36300000000006,430.64099999999996,417.69800000000004,421.839,403.356,401.473,392.444,390.37,377.289,369.14,430.405,428.291,557.086,631.721,662.78,686.933,694.056,699.497,681.395,698.9010000000001,705.018,709.303,717.168,720.6210000000001,549.0830000000001,542.288,466.786,450.68800000000005,390.85699999999997,387.344,381.38199999999995,381.69599999999997,381.814,378.824,439.88599999999997,439.244,577.7330000000001,655.408,682.7610000000001,708.807,722.238,729.6110000000001,714.7769999999999,732.071,725.538,723.55,730.288,733.312,553.56,550.614,475.486,460.67699999999996,405.673,404.042,397.349,395.86699999999996,393.965,391.461,453.24800000000005,456.07099999999997,592.201,669.655,695.622,718.0419999999999,730.438,742.183,734.0880000000001,756.128,759.788,764.057,769.9780000000001,767.087,559.71,557.547,483.12800000000004,466.746,410.523,409.091,399.98199999999997,396.671,392.64300000000003,391.642,459.163,461.941,599.7040000000001,674.45,701.55,724.57,734.296,738.692,722.615,746.503,755.5880000000001,767.65,778.5239999999999,781.8539999999999,570.27,565.74,487.53,468.084,410.43699999999995,408.68800000000005,399.204,396.514,390.598,385.849,453.23900000000003,458.49699999999996,598.702,672.096,696.962,716.7230000000001,722.625,725.235,708.273,728.585,735.19,742.645,747.725,747.698,561.69,556.059,479.532,462.86800000000005,406.45099999999996,404.915,394.423,392.892,391.385,389.327,404.249,401.63699999999994,442.846,507.603,514.969,575.2869999999999,581.341,584.205,571.613,572.645,573.729,527.202,527.024,506.217,479.719,481.022,422.09,426.255,409.361,408.24699999999996,402.801,395.53,394.971,394.38699999999994,410.04900000000004,409.849,453.575,449.52,492.31800000000004,490.836,494.519,498.358,503.56300000000005,499.93800000000005,498.846,500.20300000000003,488.92699999999996,462.406,436.256,431.603,419.909,423.102,406.589,406.556,399.967,407.077,404.69699999999995,402.25,465.69800000000004,463.7,599.571,668.632,692.2339999999999,713.2439999999999,722.132,727.064,710.789,729.882,733.372,736.666,743.551,744.6310000000001,567.082,565.3330000000001,486.843,468.85900000000004,413.42800000000005,413.881,406.60900000000004,406.23900000000003,405.478,403.34,468.81699999999995,470.376,607.937,677.803,699.819,720.716,733.154,743.71,731.419,754.5139999999999,760.518,767.828,782.1460000000001,791.283,576.184,567.506,485.98900000000003,468.298,412.97,412.50800000000004,405.81300000000005,406.88699999999994,407.445,406.32,471.355,473.746,611.41,682.122,705.955,729.0010000000001,742.4689999999999,752.68,740.177,766.5219999999999,777.2239999999999,784.4639999999999,792.1439999999999,793.79,570.602,562.196,485.349,470.083,414.596,414.30800000000005,408.963,407.532,405.445,405.417,470.15,472.778,610.942,683.5889999999999,707.967,731.716,743.888,752.008,737.547,760.1439999999999,768.8560000000001,776.666,785.1389999999999,786.928,568.808,565.04,489.95599999999996,475.31300000000005,419.88599999999997,419.72900000000004,412.975,411.593,411.13699999999994,410.911,478.116,484.944,624.986,700.6419999999999,731.275,757.623,770.877,781.2819999999999,766.355,785.207,785.163,787.508,795.3480000000001,791.015,564.155,560.278,487.564,474.58099999999996,420.38,419.834,413.591,412.709,412.58099999999996,411.256,426.26,427.536,470.782,535.505,543.867,612.861,626.349,638.4159999999999,627.756,624.931,625.056,551.751,555.125,530.323,495.653,491.269,430.14099999999996,433.19599999999997,414.711,415.125,409.786,400.754,400.759,400.61199999999997,415.056,412.961,455.98900000000003,451.24300000000005,492.414,492.83,503.291,507.833,507.379,501.965,501.361,503.264,496.95300000000003,472.92,446.647,444.54699999999997,434.651,436.935,416.205,414.224,407.06199999999995,413.92800000000005,413.73699999999997,413.69800000000004,478.45099999999996,477.417,614.1759999999999,686.145,711.73,737.5160000000001,754.7080000000001,764.694,752.222,764.4680000000001,758.3989999999999,769.352,782.6339999999999,787.331,572.915,563.906,484.077,467.461,412.001,411.324,403.352,401.155,398.12699999999995,390.58099999999996,450.089,449.584,583.961,653.137,678.8839999999999,704.326,719.115,728.073,715.447,737.702,740.615,745.2230000000001,752.58,754.253,562.79,554.856,475.839,459.80300000000005,404.673,400.408,390.50300000000004,385.01,379.83099999999996,375.966,436.955,433.527,568.908,638.1,662.432,692.431,706.459,708.855,689.7280000000001,709.515,713.904,717.721,722.1519999999999,723.957,545.087,537.158,457.439,440.148,382.17400000000004,378.212,368.519,367.68699999999995,366.215,363.95300000000003,427.73199999999997,429.911,569.9540000000001,643.663,670.801,698.4680000000001,712.2239999999999,719.666,704.321,722.7439999999999,724.5369999999999,729.804,735.352,738.172,553.5459999999999,549.266,475.01099999999997,462.287,404.145,396.35400000000004,385.58,385.902,385.19800000000004,385.093,450.202,451.54400000000004,588.951,661.706,688.4169999999999,713.677,724.572,730.01,711.81,730.508,738.811,750.283,758.163,761.91,558.803,553.1709999999999,477.721,462.333,407.286,406.57599999999996,400.269,395.523,392.582,392.971,407.56,406.999,450.215,513.78,519.952,581.325,586.797,582.97,562.482,560.122,562.245,515.109,514.683,494.19699999999995,464.955,463.334,404.668,409.55400000000003,393.474,392.662,384.19699999999995,373.51300000000003,373.185,373.73400000000004,389.486,388.98800000000006,432.728,429.839,474.81699999999995,477.333,487.074,493.165,495.842,493.121,494.045,493.856,482.369,458.852,433.295,427.66,413.921,415.435,397.115,392.689,384.87800000000004,392.83,392.385,391.33099999999996,456.59,457.74,594.462,663.368,684.404,704.165,714.209,717.377,703.13,724.684,729.632,735.433,742.878,747.2710000000001,567.1669999999999,560.972,482.527,460.44,403.69699999999995,399.775,390.832,388.565,387.663,387.44,452.595,451.94,590.0219999999999,661.012,684.448,706.2280000000001,715.743,721.492,706.687,727.8380000000001,733.398,735.71,742.687,739.045,552.305,547.5319999999999,473.675,455.19599999999997,399.445,396.77,389.483,388.401,388.139,388.468,453.712,454.346,589.513,658.783,682.541,705.602,715.845,720.933,706.22,725.6189999999999,732.722,744.732,755.189,758.574,564.814,559.55,485.35900000000004,468.176,413.024,412.39,403.838,401.848,400.25,396.80300000000005,457.346,458.094,597.479,669.8389999999999,691.9,713.602,722.8989999999999,728.4010000000001,715.8380000000001,743.0310000000001,751.079,754.1360000000001,759.711,761.091,559.206,553.393,480.066,463.74199999999996,407.352,401.015,385.668,382.31800000000004,381.184,380.10699999999997,445.19,444.89099999999996,584.629,655.581,681.309,705.4680000000001,719.427,725.938,709.7810000000001,734.056,743.306,749.9889999999999,758.779,762.054,563.386,556.254,480.93300000000005,461.833,407.41,408.741,402.43199999999996,400.656,397.404,392.959,406.531,405.50800000000004,451.57599999999996,512.474,518.415,580.815,591.346,598.019,588.872,586.089,585.399,537.107,541.094,522.2090000000001,491.671,486.397,427.435,428.089,410.195,408.08099999999996,400.194,387.716,384.11300000000006,384.10699999999997,398.57099999999997,396.545,442.14099999999996,435.38699999999994,477.01300000000003,475.55199999999996,482.582,487.561,494.63599999999997,495.608,497.62199999999996,496.621,483.009,458.194,433.491,429.05699999999996,421.091,422.514,404.736,403.911,396.63699999999994,403.408,401.975,399.796,463.05,461.506,599.381,666.8530000000001,693.311,718.727,729.225,732.113,717.0260000000001,740.248,747.7189999999999,755.65,763.4989999999999,768.498,570.869,566.071,491.431,471.461,414.909,414.921,409.68199999999996,409.004,407.401,405.434,470.477,471.26599999999996,610.855,679.7610000000001,704.363,728.044,743.95,757.778,744.574,767.058,767.403,759.683,756.758,755.166,562.221,558.202,484.226,466.11699999999996,412.18800000000005,410.082,400.542,400.075,397.98699999999997,396.36699999999996,461.25699999999995,463.57300000000004,602.734,673.573,701.25,727.187,745.148,757.834,741.87,760.4689999999999,767.086,769.6569999999999,768.71,764.7589999999999,563.39,560.195,486.094,467.395,411.30300000000005,410.798,404.159,408.1,413.665,412.564,476.55,478.85699999999997,618.629,688.835,719.2639999999999,749.887,760.05,768.823,760.788,785.8960000000001,789.331,793.571,800.799,800.8969999999999,573.231,567.379,491.825,474.35900000000004,420.452,420.213,414.69599999999997,412.945,410.652,410.45,476.25800000000004,482.005,623.631,694.424,719.3739999999999,743.752,756.314,764.699,753.808,776.863,779.077,782.217,788.523,791.325,570.744,562.996,488.773,471.793,416.014,415.68699999999995,407.92,404.49699999999996,402.089,400.51,415.101,410.241,453.23800000000006,516.715,524.674,593.8380000000001,605.743,607.46,591.072,588.702,589.92,537.665,541.8340000000001,521.366,491.62199999999996,488.70599999999996,429.209,428.066,412.564,412.689,404.994,394.80199999999996,393.569,393.409,407.07300000000004,401.648,447.772,440.394,484.995,489.13199999999995,496.54,502.723,505.277,501.985,499.718,493.89300000000003,484.102,462.139,438.319,434.57099999999997,425.86,428.55,411.01800000000003,409.569,402.713,410.225,408.394,406.217,470.897,469.936,606.914,672.586,696.078,721.168,728.965,732.018,717.7610000000001,738.582,742.872,748.535,757.802,761.678,569.21,561.5219999999999,487.05800000000005,466.026,411.764,411.001,403.355,402.976,402.216,401.975,469.293,469.767,608.761,677.543,702.5219999999999,722.818,732.439,739.9830000000001,729.0,749.681,753.065,760.063,772.2360000000001,777.816,568.309,561.655,490.025,469.86699999999996,414.659,412.475,405.356,405.05699999999996,405.33,403.69199999999995,468.301,470.765,611.115,681.59,706.192,730.803,747.319,756.591,743.4730000000001,770.293,777.559,781.1669999999999,784.5039999999999,778.748,559.5169999999999,552.868,482.611,461.89599999999996,406.339,405.983,399.111,398.037,397.204,392.726,454.806,456.975,596.953,667.182,693.197,719.997,734.678,748.705,737.552,760.83,766.135,771.572,783.693,785.68,570.138,565.315,494.98800000000006,476.23199999999997,420.384,417.327,408.851,406.624,404.431,402.13,468.105,470.724,609.386,678.034,702.814,726.698,741.065,753.466,741.434,765.362,773.952,778.56,784.485,782.345,561.693,556.0219999999999,485.50699999999995,464.144,408.86400000000003,406.37699999999995,397.718,393.968,391.084,386.459,398.88,397.793,443.935,506.94599999999997,515.123,584.181,597.919,604.6659999999999,583.938,574.529,583.062,541.602,545.757,525.2330000000001,496.356,493.74,437.51199999999994,435.82599999999996,418.353,416.67400000000004,410.119,400.43199999999996,398.543,397.582,413.846,413.43300000000005,458.651,451.98900000000003,496.721,498.464,504.789,507.764,507.996,505.088,504.605,501.87699999999995,488.043,464.356,437.103,430.024,420.58099999999996,416.95,396.716,388.205,374.629,380.596,379.98800000000006,381.907,446.616,445.343,583.5369999999999,651.817,677.561,701.456,714.17,719.802,706.7139999999999,727.2239999999999,731.405,735.998,741.572,744.0210000000001,564.346,558.85,485.952,465.955,409.30800000000005,406.955,397.82,393.594,391.61699999999996,387.47900000000004,448.921,445.94300000000004,582.374,647.562,668.408,692.413,703.085,706.828,688.198,704.189,704.669,709.336,715.6610000000001,717.903,541.181,535.2819999999999,460.745,436.31800000000004,376.315,370.404,358.775,355.26300000000003,352.108,349.399,412.35699999999997,413.597,557.69,630.13,654.286,677.9730000000001,691.36,702.17,688.448,710.072,715.617,720.7280000000001,726.431,725.433,544.89,534.6080000000001,457.14599999999996,434.722,377.906,374.829,361.586,354.713,350.55199999999996,347.675,410.934,412.75199999999995,554.281,625.106,654.47,686.995,706.069,717.783,702.3489999999999,718.7819999999999,720.1110000000001,720.798,724.7660000000001,727.1080000000001,547.842,538.846,460.26099999999997,435.756,378.80199999999996,377.93800000000005,372.374,374.713,378.466,381.43699999999995,451.441,457.81199999999995,604.0930000000001,680.923,702.7289999999999,720.94,726.7710000000001,733.1010000000001,724.4960000000001,747.633,754.757,764.0010000000001,773.03,776.039,567.004,559.835,484.587,463.843,408.85900000000004,408.845,402.086,402.33,403.477,403.79900000000004,419.91,418.43300000000005,462.54,521.54,520.06,580.734,585.976,588.861,578.814,576.519,579.007,532.154,533.117,511.52,481.788,481.028,422.445,418.111,398.458,397.408,390.334,380.245,378.417,377.283,393.05400000000003,393.806,441.14099999999996,436.89300000000003,474.675,472.441,479.49300000000005,482.404,482.791,480.57199999999995,483.35699999999997,483.89,471.18300000000005,445.61699999999996,418.829,416.036,406.57,403.95,384.435,381.691,373.975,372.207,370.205,370.093,388.37699999999995,390.98400000000004,437.833,435.069,477.592,478.467,485.606,489.32099999999997,493.978,493.01800000000003,494.24699999999996,494.465,481.24199999999996,456.385,429.68300000000005,428.314,420.85900000000004,419.849,401.791,401.36699999999996,394.751,403.075,401.273,399.92,467.82599999999996,469.042,607.999,677.4960000000001,696.8860000000001,717.1239999999999,722.809,725.824,707.6519999999999,724.938,726.362,726.5039999999999,731.706,734.515,562.4159999999999,560.543,486.73800000000006,467.38800000000003,411.41,410.18300000000005,402.212,400.908,400.64599999999996,398.905,463.50300000000004,464.596,606.135,679.4,699.46,719.215,724.153,729.4010000000001,715.722,734.8789999999999,737.944,739.3710000000001,742.4739999999999,743.87,558.871,557.155,482.48900000000003,460.361,404.097,401.908,394.43199999999996,391.80400000000003,389.32099999999997,385.13199999999995,448.652,449.54699999999997,591.113,665.816,689.663,715.507,725.0939999999999,727.466,708.6139999999999,727.806,732.4889999999999,735.676,742.7280000000001,744.975,557.248,555.2280000000001,479.399,459.12,400.755,400.23199999999997,393.436,389.32300000000004,384.786,382.184,448.82300000000004,451.598,592.852,664.677,685.558,707.015,714.138,720.0089999999999,704.3489999999999,722.9060000000001,726.302,731.559,740.505,744.804,556.804,553.231,477.725,455.32,396.38,394.173,385.68199999999996,383.902,381.845,380.18,395.79400000000004,394.995,441.037,505.74800000000005,511.01300000000003,576.023,587.308,593.841,581.714,580.741,581.431,535.096,537.3240000000001,513.274,481.719,480.965,422.621,421.42400000000004,402.269,400.31800000000004,391.87800000000004,381.405,380.84,380.714,394.07300000000004,391.898,439.20599999999996,433.135,472.98900000000003,478.00199999999995,489.712,494.189,494.26199999999994,490.18699999999995,489.80199999999996,489.782,475.914,448.379,422.35,422.417,412.681,411.425,395.083,397.288,393.949,398.366,397.42900000000003,397.098,462.599,463.81800000000004,603.536,675.4110000000001,694.928,713.834,722.318,725.9939999999999,710.8560000000001,732.3689999999999,739.362,739.4860000000001,738.8910000000001,742.586,563.913,563.453,488.01300000000003,462.787,404.436,400.531,387.916,386.226,385.43,383.061,449.73699999999997,451.654,590.837,657.932,676.6010000000001,696.309,703.328,707.837,689.564,706.561,708.303,710.188,714.961,717.061,537.4,527.002,448.75199999999995,425.12800000000004,365.7,361.705,352.642,349.42400000000004,344.958,343.529,409.353,410.759,551.025,620.7869999999999,642.638,666.85,678.0360000000001,685.336,671.174,690.186,688.717,693.471,698.171,695.53,517.361,515.317,434.57,410.49300000000005,354.969,353.889,345.462,342.999,340.962,338.2,402.267,404.475,546.175,620.136,646.875,676.1569999999999,694.2689999999999,704.6419999999999,690.63,712.67,717.678,721.72,726.455,727.757,551.201,548.126,467.235,442.158,384.208,384.593,379.032,378.795,376.472,370.676,433.86400000000003,434.532,575.404,649.014,675.295,702.3919999999999,715.39,724.205,709.565,734.044,740.954,744.443,751.977,752.018,557.9019999999999,557.155,478.796,458.035,399.716,394.848,384.108,380.699,379.291,379.94699999999995,398.86699999999996,399.49699999999996,443.246,506.45099999999996,513.035,572.102,573.566,574.9590000000001,557.02,551.609,552.854,506.225,511.155,494.398,466.80699999999996,469.944,410.019,409.14,391.017,387.319,378.13300000000004,367.994,366.711,364.233,376.94300000000004,376.17400000000004,421.17,415.416,453.658,451.32300000000004,458.56199999999995,463.275,468.566,473.075,479.131,482.64099999999996,476.338,456.80300000000005,430.58099999999996,429.04400000000004,415.217,411.289,392.402,393.155,387.29,393.66,389.73199999999997,387.051,452.19800000000004,452.227,588.831,657.783,677.9860000000001,698.0239999999999,704.42,707.543,689.3430000000001,709.637,712.174,712.2710000000001,716.795,718.435,553.372,549.969,466.291,446.037,392.11400000000003,392.44300000000004,381.42400000000004,376.531,375.754,373.483,440.48800000000006,442.101,581.9540000000001,652.748,673.424,698.8760000000001,712.07,718.425,699.91,715.9639999999999,717.431,718.931,724.321,725.303,553.521,553.144,469.88,445.907,390.537,390.01099999999997,383.792,379.97900000000004,374.49199999999996,372.28,436.73900000000003,437.719,579.367,650.962,676.5989999999999,705.2719999999999,718.596,726.1460000000001,712.703,735.44,741.9839999999999,748.947,755.618,757.427,565.192,564.862,486.28,465.656,410.37800000000004,409.713,402.327,400.782,397.605,394.212,457.779,459.251,601.62,673.618,692.298,711.84,718.753,723.3510000000001,707.6489999999999,730.944,739.8739999999999,745.36,755.0360000000001,759.9580000000001,562.278,560.073,480.81300000000005,459.22900000000004,401.83,395.95099999999996,384.50300000000004,381.404,380.215,377.217,443.147,449.154,594.273,666.2410000000001,688.302,712.743,721.2239999999999,727.283,711.3639999999999,730.4989999999999,730.345,735.2589999999999,742.613,740.7819999999999,555.4830000000001,554.27,476.29699999999997,451.435,390.77099999999996,386.89599999999996,379.994,379.12,378.033,377.665,393.376,393.272,438.82800000000003,500.35400000000004,501.48699999999997,562.145,568.624,570.6519999999999,557.241,555.275,556.006,511.28,517.615,498.465,468.884,471.1,411.94199999999995,410.539,390.966,387.724,380.361,370.349,364.92699999999996,362.42800000000005,378.264,377.99699999999996,424.38599999999997,418.329,456.585,464.311,473.324,477.94300000000004,482.148,481.26099999999997,482.726,484.00800000000004,470.98900000000003,444.293,417.751,421.11400000000003,405.524,402.532,384.39599999999996,385.034,377.235,382.41900000000004,381.847,381.715,447.279,447.207,584.232,657.815,677.85,698.09,703.569,705.7810000000001,687.408,705.1210000000001,707.668,710.127,713.498,712.738,542.999,540.439,458.085,434.659,375.80400000000003,373.184,366.385,362.531,356.69599999999997,354.68199999999996,421.16,422.789,562.924,635.944,652.195,671.5980000000001,681.7230000000001,689.555,676.9110000000001,697.7769999999999,699.627,700.83,707.834,713.863,544.415,543.573,461.591,438.87300000000005,381.787,379.39,374.43199999999996,374.96,372.936,372.44599999999997,437.906,442.417,584.929,657.0319999999999,674.965,697.071,707.2489999999999,714.8889999999999,700.534,722.265,726.415,729.6460000000001,732.7510000000001,733.525,558.018,562.006,482.33,461.079,405.36800000000005,403.04400000000004,393.727,388.037,385.07300000000004,383.82300000000004,448.32099999999997,449.522,589.39,662.211,680.191,701.2819999999999,712.0010000000001,720.85,704.773,722.7139999999999,726.084,730.248,736.352,737.915,555.436,556.437,475.51599999999996,450.593,391.12,388.909,381.906,381.699,379.14599999999996,375.353,441.195,443.55800000000005,585.165,659.65,677.919,698.488,706.6569999999999,713.725,700.829,723.243,726.554,729.07,735.8939999999999,738.4639999999999,554.83,556.007,473.934,450.19800000000004,392.566,390.38,382.472,382.08,383.26599999999996,383.601,396.48199999999997,394.10400000000004,438.64,499.43800000000005,500.147,570.533,582.7040000000001,588.191,574.565,568.347,563.605,514.849,516.62,496.092,464.735,466.995,402.75699999999995,401.545,384.836,385.37199999999996,378.635,368.909,366.816,364.926,379.694,376.389,416.94800000000004,410.543,445.936,448.24699999999996,459.077,465.531,470.811,471.764,474.608,476.042,462.464,433.629,404.338,406.184,391.83099999999996,390.385,372.994,371.653,363.525,369.26099999999997,367.79699999999997,366.199,431.004,433.20599999999996,573.489,644.859,660.279,683.0980000000001,692.778,695.513,679.877,698.279,694.107,685.563,684.585,678.7360000000001,502.111,498.855,414.99300000000005,392.861,336.656,335.457,327.344,326.654,324.97900000000004,321.332,385.37199999999996,385.59,524.145,597.3380000000001,617.6659999999999,642.7819999999999,658.181,668.721,654.808,674.188,676.312,679.8939999999999,686.648,687.932,515.273,514.285,432.091,410.33099999999996,353.316,351.95300000000003,343.126,339.977,337.616,335.212,396.63599999999997,396.707,538.099,611.6419999999999,628.7669999999999,649.841,662.502,675.8710000000001,664.013,680.12,678.9789999999999,679.885,681.9680000000001,676.753,505.86,506.125,424.351,401.409,343.885,340.99699999999996,327.612,319.76,317.438,316.751,381.735,382.439,521.337,593.549,609.278,626.948,632.534,638.474,623.964,647.3009999999999,647.822,648.441,653.948,654.645,485.327,484.52099999999996,397.50800000000004,378.004,323.204,323.349,318.26599999999996,318.05400000000003,316.992,317.763,382.67400000000004,383.86300000000006,521.611,593.8330000000001,609.189,626.7180000000001,632.178,640.388,629.7919999999999,653.063,659.5,663.4019999999999,668.0889999999999,670.788,505.292,510.269,426.876,404.73,349.24699999999996,348.361,340.449,338.092,332.983,326.93,338.392,334.925,380.16,444.569,444.278,502.65,509.211,524.096,516.149,510.445,512.0830000000001,469.671,473.352,448.94699999999995,415.781,420.32,352.21,348.85,329.459,326.934,318.721,310.126,309.982,309.853,325.57099999999997,325.315,371.598,370.13699999999994,406.809,408.282,422.07599999999996,433.37699999999995,442.162,444.939,448.665,450.25199999999995,437.845,410.969,383.157,388.673,371.42900000000003,367.45599999999996,347.286,344.702,337.305,335.941,334.458,332.86699999999996,346.921,344.62,389.108,386.525,424.77,428.515,444.667,460.056,469.61699999999996,470.93199999999996,472.61,472.20099999999996,458.481,431.925,403.434,407.494,389.912,386.842,369.124,367.57199999999995,360.03,361.031,346.981,335.043,393.005,386.86,522.302,591.994,606.263,622.149,625.938,627.194,607.974,626.441,629.701,632.496,639.732,639.19,477.26,481.249,398.941,379.685,325.091,324.911,316.26099999999997,315.856,315.98900000000003,317.503,381.25699999999995,382.31800000000004,520.008,591.722,606.549,624.374,629.453,632.509,613.625,632.435,638.034,642.2959999999999,649.161,652.435,488.526,492.70300000000003,408.481,386.25199999999995,328.205,326.173,318.863,318.19599999999997,317.939,317.685,383.01300000000003,383.963,522.712,595.214,611.117,630.555,644.526,657.8839999999999,649.928,676.425,683.324,686.941,699.727,704.1,524.423,524.153,437.875,415.246,357.35699999999997,355.019,347.157,345.436,344.51800000000003,345.01599999999996,412.64,414.14599999999996,553.238,623.357,639.3330000000001,659.722,669.475,673.654,652.799,668.586,669.174,665.433,662.442,656.145,481.409,489.533,417.847,398.38300000000004,343.11199999999997,341.44599999999997,335.50199999999995,338.18300000000005,340.751,341.001,355.776,354.225,398.00300000000004,466.885,463.223,519.684,525.52,527.369,512.286,511.50800000000004,515.683,468.93800000000005,470.81,454.843,428.853,430.564,357.517,354.10400000000004,336.293,335.29699999999997,328.481,320.43,320.264,319.472,335.92800000000005,337.202,382.22,382.531,415.99800000000005,411.44599999999997,413.152,413.06800000000004,415.414,418.542,421.35400000000004,424.839,414.039,390.466,365.116,363.26099999999997,341.86400000000003,340.517,322.936,321.916,315.568,322.996,322.686,322.629,386.974,387.926,524.956,597.164,606.9680000000001,623.339,629.394,642.576,635.1519999999999,661.822,670.3810000000001,673.809,679.057,681.08,517.464,522.918,440.42,417.985,360.54400000000004,358.51099999999997,350.39099999999996,348.846,347.25699999999995,345.526,410.958,411.065,548.248,622.663,636.1419999999999,655.612,667.304,678.096,662.823,679.328,681.1030000000001,683.738,688.435,686.72,518.244,518.687,435.58,414.546,357.283,355.20300000000003,347.529,345.56300000000005,343.78,342.059,407.045,407.745,546.128,620.622,635.224,657.452,672.76,685.049,672.418,693.6360000000001,694.1039999999999,695.145,702.812,703.125,529.535,530.295,447.83099999999996,425.95,369.034,367.569,358.94199999999995,356.033,353.901,352.275,417.384,419.29900000000004,561.437,641.0740000000001,656.987,676.413,683.574,687.04,671.715,695.0010000000001,701.137,704.424,710.367,713.88,544.526,544.029,461.402,439.595,382.32300000000004,380.514,373.314,372.30300000000005,369.652,365.676,432.827,436.719,577.506,654.627,670.181,687.5939999999999,694.1289999999999,699.796,684.28,705.184,709.9860000000001,714.6060000000001,721.595,723.425,555.525,557.1619999999999,470.76800000000003,446.00199999999995,389.111,387.061,378.27,377.658,375.76800000000003,372.631,388.755,391.29,440.61199999999997,511.02,509.454,569.156,575.813,579.585,566.845,566.887,570.83,526.62,527.764,505.54900000000004,475.99800000000005,476.856,408.7,404.332,384.746,383.954,374.721,363.733,363.167,360.907,375.23699999999997,375.76300000000003,421.015,421.668,456.73699999999997,453.285,459.148,465.45300000000003,471.164,470.791,471.017,468.85699999999997,452.69300000000004,424.85699999999997,400.006,402.936,386.991,386.871,371.26599999999996,370.129,363.20599999999996,373.525,374.74199999999996,370.389,424.909,412.874,542.151,613.342,626.347,639.96,635.9490000000001,632.014,611.4630000000001,632.002,636.193,641.635,650.2869999999999,647.206,486.31,485.51599999999996,400.779,380.845,326.938,327.912,323.899,324.57599999999996,323.845,323.73,389.231,389.842,526.252,599.929,612.995,628.486,639.285,648.202,629.045,647.257,651.627,652.85,660.798,662.3960000000001,498.469,497.19599999999997,411.298,386.44699999999995,332.801,334.719,328.839,328.559,327.717,326.938,391.027,394.667,533.217,607.749,620.249,636.754,641.7769999999999,644.319,623.972,640.489,649.768,658.073,662.467,664.5369999999999,500.50699999999995,500.37800000000004,417.36699999999996,395.694,338.711,338.046,331.85699999999997,332.281,332.087,331.009,392.30800000000005,392.05800000000005,530.097,604.794,618.601,632.58,635.769,638.414,622.356,642.7909999999999,647.514,664.0369999999999,674.66,670.495,506.097,504.579,416.186,392.849,336.12699999999995,333.37199999999996,325.755,329.527,329.582,326.115,401.973,402.352,535.2330000000001,611.278,627.121,642.928,645.278,644.479,624.6080000000001,646.729,666.925,673.789,678.063,677.6060000000001,504.555,503.347,420.06199999999995,398.164,341.244,338.153,330.119,329.50800000000004,329.223,329.287,339.71,337.07599999999996,381.99199999999996,448.17400000000004,442.651,501.405,507.564,518.02,512.96,516.503,521.107,479.80400000000003,482.285,459.522,429.38800000000003,429.92900000000003,362.69699999999995,360.561,342.25,340.38800000000003,333.028,325.058,324.556,324.559,340.473,343.08,396.254,402.418,436.009,431.173,434.686,435.38800000000003,437.536,436.083,436.344,436.36699999999996,424.13800000000003,401.68800000000005,382.095,384.814,366.08099999999996,363.074,345.069,343.121,336.34,345.665,346.49699999999996,344.88,409.88,411.38699999999994,549.711,624.931,640.009,657.7689999999999,664.2760000000001,669.176,654.55,674.971,677.04,678.867,683.444,684.3389999999999,527.448,527.134,444.952,425.45300000000003,370.712,371.332,365.38199999999995,364.871,364.301,363.596,429.256,428.83,566.5419999999999,639.972,652.206,669.497,676.202,682.658,667.297,684.762,685.985,686.7560000000001,690.279,690.363,530.509,526.117,436.88,410.519,349.051,343.7,332.715,326.252,320.385,319.197,384.441,384.905,523.549,601.78,618.192,640.5269999999999,651.6419999999999,661.666,647.39,666.6419999999999,669.0360000000001,667.1560000000001,654.239,633.635,475.05699999999996,478.54900000000004,402.79900000000004,390.908,340.79900000000004,343.91900000000004,339.89300000000003,343.76300000000003,346.695,347.70599999999996,414.033,418.47,556.952,632.1030000000001,642.025,661.0989999999999,670.046,677.623,659.2130000000001,678.0980000000001,680.127,682.24,687.0260000000001,686.405,528.845,528.227,442.20300000000003,418.815,366.18,364.606,358.501,360.455,357.972,353.098,404.36699999999996,400.94800000000004,538.6619999999999,614.271,635.794,664.645,675.087,682.357,664.2919999999999,683.204,687.5830000000001,688.4639999999999,689.0039999999999,685.117,521.337,520.6659999999999,434.466,415.95099999999996,366.269,366.73199999999997,361.093,361.64599999999996,357.63800000000003,352.592,366.298,363.06,403.092,476.577,468.62699999999995,526.466,536.362,545.4630000000001,524.0840000000001,510.597,504.736,459.499,461.469,437.42699999999996,408.48900000000003,406.278,339.34,338.744,322.819,323.365,317.41700000000003,309.35,309.515,309.683,325.855,325.937,372.11800000000005,375.64,407.048,406.595,418.475,429.60400000000004,437.866,441.204,445.284,447.272,435.385,405.926,378.85699999999997,378.23199999999997,362.412,362.085,344.775,343.00300000000004,335.167,339.991,334.965,331.337,331.99300000000005,397.786,397.339,531.839,596.735,618.214,636.73,643.2959999999999,651.025,637.395,655.078,655.2769999999999,655.246,658.6289999999999,662.405,505.973,501.715,417.87800000000004,393.94599999999997,334.264,329.72,319.297,318.126,317.992,317.689,384.096,384.713,522.18,587.784,608.511,625.75,630.859,635.7040000000001,619.172,638.29,640.312,640.41,645.303,648.224,488.18300000000005,482.61699999999996,400.50800000000004,379.56800000000004,325.038,326.642,320.907,320.39799999999997,319.848,319.66,383.892,383.532,521.747,587.985,608.115,625.84,632.2180000000001,637.9159999999999,623.382,642.08,644.595,646.381,650.503,649.659,488.63,485.717,406.194,387.875,335.809,337.163,331.314,331.506,331.44199999999995,333.475,398.48900000000003,400.684,537.518,601.859,619.245,632.572,634.439,634.349,614.6469999999999,630.7,630.726,631.6030000000001,634.2919999999999,639.962,482.79400000000004,478.816,397.392,378.276,323.64099999999996,323.907,317.949,317.943,317.901,317.936,384.654,385.457,524.015,590.226,610.769,630.255,639.865,643.4680000000001,623.595,647.488,648.8480000000001,647.5409999999999,649.871,650.8530000000001,488.35900000000004,480.216,397.287,377.86400000000003,323.439,323.775,308.914,308.447,311.233,314.585,331.402,334.295,378.57099999999997,370.615,407.54699999999997,401.98900000000003,406.925,407.68,411.954,419.208,427.63199999999995,426.7,408.23199999999997,392.852,378.665,375.934,360.35,357.865,343.125,346.476,340.858,340.75,340.76800000000003,341.81300000000005,361.333,365.861,411.67400000000004,405.465,449.033,447.059,454.148,458.285,457.327,451.212,454.435,457.16900000000004,447.779,427.48,402.413,397.25300000000004,378.833,375.585,356.599,354.027,356.69599999999997,360.401,359.028,356.67199999999997,422.055,421.855,555.49,619.764,643.5880000000001,662.1060000000001,669.669,671.794,651.325,668.993,668.341,669.0089999999999,670.7560000000001,674.65,522.678,517.164,428.379,399.32800000000003,337.939,333.66,326.218,325.678,325.397,326.033,395.881,410.885,553.806,620.214,641.024,659.7139999999999,666.443,668.3430000000001,649.0219999999999,665.076,664.8430000000001,664.965,666.5989999999999,671.98,515.609,508.86300000000006,426.51800000000003,401.92900000000003,338.281,329.69199999999995,318.018,315.293,313.63599999999997,311.916,374.965,384.596,525.741,594.299,625.5169999999999,651.18,658.675,665.628,649.235,667.569,669.7460000000001,671.863,675.4889999999999,676.7289999999999,519.467,513.765,435.24,415.295,360.21,357.92800000000005,350.045,349.412,348.94199999999995,343.593,404.26099999999997,409.832,544.111,612.385,636.596,654.815,662.071,668.431,652.716,672.3810000000001,676.1360000000001,677.715,682.1060000000001,685.092,525.939,517.226,437.57300000000004,419.267,366.222,367.13800000000003,362.22,359.333,357.601,355.486,418.154,416.05800000000005,550.6030000000001,620.883,631.4490000000001,623.193,630.729,636.51,624.564,647.045,649.714,651.163,653.207,653.096,488.522,479.48800000000006,396.524,376.756,322.19,322.539,315.99,315.378,315.389,315.91200000000003,332.165,332.99800000000005,378.204,440.04900000000004,443.343,502.46,512.243,521.0830000000001,508.115,505.764,505.789,461.596,464.168,446.31300000000005,412.57300000000004,405.395,339.961,339.01800000000003,323.019,323.494,309.237,309.0,308.65,308.347,323.901,323.433,369.527,365.79699999999997,405.63699999999994,404.694,416.781,424.50199999999995,430.405,432.436,436.11699999999996,438.155,426.195,404.594,374.38599999999997,366.029,347.149,344.04900000000004,325.283,324.35900000000004,324.311,320.829,318.22,317.282,382.224,382.81699999999995,520.2080000000001,588.756,607.192,626.006,640.344,650.163,636.315,657.827,659.8589999999999,658.753,661.556,668.015,507.589,500.668,416.596,394.89099999999996,335.70300000000003,333.499,326.307,324.808,323.79200000000003,325.04900000000004,391.533,390.131,525.8340000000001,593.8380000000001,611.761,629.644,637.764,643.842,632.435,658.617,665.9910000000001,670.326,672.127,674.122,508.216,502.153,417.977,395.045,338.069,337.01099999999997,333.135,337.719,339.105,338.605,403.94199999999995,407.25199999999995,547.211,617.3,637.274,658.187,669.155,677.025,658.597,673.57,672.368,671.803,672.1560000000001,674.472,507.717,502.61699999999996,424.026,409.773,358.406,359.996,347.95,351.69699999999995,353.57099999999997,353.92900000000003,369.94800000000004,369.95099999999996,414.73199999999997,409.11400000000003,449.13300000000004,446.936,450.86699999999996,448.656,442.89,435.16,430.67400000000004,426.515,410.189,385.996,355.832,348.332,330.76199999999994,329.73800000000006,318.05,322.782,326.244,331.202,334.89300000000003,335.099,401.62300000000005,405.97,541.185,607.48,628.8580000000001,645.6990000000001,645.982,640.386,614.387,628.144,627.145,631.841,639.3969999999999,647.4680000000001,491.769,487.9,410.441,395.38,344.376,349.30300000000005,345.085,344.57099999999997,344.211,343.836,358.17400000000004,357.717,404.185,467.25800000000004,470.05,530.136,535.6469999999999,538.2869999999999,521.769,516.587,515.5319999999999,469.24199999999996,469.941,458.092,433.481,430.051,363.06199999999995,358.006,341.151,343.36300000000006,330.10400000000004,323.527,321.416,322.868,337.43,335.256,379.27,375.26,411.718,404.526,406.31199999999995,406.384,404.11199999999997,400.176,400.24199999999996,400.33,388.149,370.246,346.899,343.681,328.681,328.719,313.115,313.92400000000004,316.30400000000003,316.543,316.785,316.858,382.60400000000004,384.11699999999996,522.161,590.693,608.499,625.294,631.6659999999999,635.247,618.422,640.061,643.481,646.034,652.114,659.425,503.458,499.98800000000006,416.977,397.154,342.35900000000004,342.592,336.416,336.384,336.335,336.285,403.102,403.286,539.58,607.341,626.363,644.695,650.641,655.179,637.909,656.557,660.941,664.426,668.877,677.1419999999999,518.993,514.6759999999999,434.595,417.324,363.36800000000005,363.721,353.439,347.023,345.202,344.741,404.39,391.014,521.7280000000001,590.618,617.078,642.181,649.361,654.101,636.634,654.573,656.568,658.306,662.2710000000001,671.293,515.524,511.14,430.517,410.86,348.031,341.539,331.286,330.595,331.01199999999994,331.76199999999994,399.75300000000004,410.74,546.102,616.9159999999999,647.138,669.47,676.518,679.528,658.8560000000001,674.9169999999999,674.9019999999999,676.513,679.488,684.4960000000001,525.126,519.996,435.119,412.98,353.93199999999996,350.481,345.848,348.745,349.28,349.254,412.80199999999996,412.39599999999996,547.405,612.93,629.052,645.931,649.469,651.1669999999999,633.738,653.638,659.825,658.189,654.627,658.0360000000001,496.385,491.408,407.885,386.789,333.121,334.25,330.204,331.533,332.30300000000005,332.88199999999995,345.673,344.814,392.24699999999996,457.36,458.475,509.384,505.343,505.721,491.089,488.455,491.10400000000004,448.186,451.20099999999996,435.81800000000004,407.236,403.43,339.219,339.49699999999996,326.535,330.19599999999997,316.491,320.976,325.452,326.252,340.55300000000005,342.55,389.005,380.921,415.426,405.88800000000003,405.124,406.43300000000005,406.778,408.02,416.5,422.668,412.20099999999996,392.57599999999996,365.782,359.296,341.934,340.211,323.868,325.073,327.41,327.448,327.462,327.45599999999996,391.352,389.977,527.236,599.894,620.086,641.5219999999999,647.837,651.812,634.811,652.457,655.448,657.555,661.9760000000001,670.623,515.355,512.536,432.26800000000003,414.906,361.772,362.392,357.56,360.63300000000004,356.522,346.816,408.975,405.767,538.331,602.615,610.741,625.694,629.405,630.062,610.615,628.562,631.5369999999999,634.373,640.154,650.406,496.093,494.37300000000005,413.7,396.194,345.227,344.408,338.95,339.41,333.205,327.608,387.599,393.829,532.192,609.03,629.654,644.055,652.65,659.6160000000001,646.629,665.456,669.04,671.823,673.337,683.453,527.54,520.31,437.06300000000005,414.03,357.764,356.491,349.75699999999995,348.44699999999995,343.11,333.84,391.06300000000005,395.63599999999997,532.937,607.247,627.377,651.163,657.9939999999999,661.0880000000001,639.683,658.688,660.8810000000001,661.03,664.455,672.655,514.035,510.69,430.435,410.077,354.656,354.126,345.06199999999995,338.811,332.907,330.477,399.964,407.228,543.705,617.776,635.1080000000001,652.925,656.0939999999999,656.257,636.857,653.197,653.1659999999999,653.384,656.841,663.023,505.51099999999997,501.86300000000006,419.105,397.663,343.695,345.985,340.913,342.31300000000005,343.667,335.56300000000005,348.347,343.81,383.514,453.559,461.217,521.3580000000001,527.994,534.315,522.511,521.53,523.1709999999999,479.62199999999996,483.55699999999996,468.349,440.505,434.974,368.564,367.645,350.61800000000005,352.038,335.712,327.051,318.39599999999996,316.66200000000003,330.917,325.066,367.783,366.92400000000004,410.45300000000003,423.767,439.39099999999996,444.273,446.129,441.436,442.342,443.455,430.68699999999995,410.731,386.94,375.976,357.17199999999997,355.73800000000006,336.44,332.892,334.01,330.101,325.501,321.844,382.681,388.61400000000003,524.555,593.765,613.089,641.1030000000001,660.959,675.745,660.86,678.0360000000001,679.0169999999999,678.203,680.452,685.252,526.675,522.977,443.966,425.11400000000003,364.585,345.587,332.96,342.89599999999996,348.68300000000005,351.381,417.861,424.33,561.932,631.669,646.905,664.707,669.7610000000001,667.4780000000001,640.302,647.7669999999999,641.001,639.735,643.626,651.878,498.295,495.959,414.63800000000003,394.153,338.603,335.49699999999996,324.219,320.006,316.16700000000003,316.615,382.499,383.827,522.089,594.0219999999999,610.5409999999999,633.998,647.996,657.398,640.362,654.503,650.846,647.768,653.2,654.302,498.42800000000005,503.39300000000003,423.462,397.528,340.691,340.52,335.976,338.2,340.63199999999995,343.527,411.467,413.931,553.091,623.783,640.442,657.615,659.302,659.8330000000001,639.822,654.2,655.38,657.1310000000001,661.059,668.452,509.153,504.68199999999996,422.63199999999995,402.908,349.73199999999997,349.976,343.88300000000004,342.24300000000005,341.07,340.449,405.905,407.086,542.944,601.2280000000001,609.138,626.0880000000001,628.633,628.377,608.399,624.159,624.214,624.273,628.224,636.623,479.876,477.278,396.75,377.809,325.444,330.42800000000005,326.405,328.407,331.44699999999995,332.385,348.596,351.36800000000005,399.401,466.809,467.50300000000004,525.8009999999999,530.363,532.51,517.631,514.119,514.702,472.264,478.23800000000006,465.16,438.48400000000004,433.811,364.844,360.741,342.126,340.298,323.803,322.41900000000004,319.032,316.591,333.13199999999995,332.733,377.24800000000005,374.95,411.231,408.209,414.68800000000005,423.115,430.559,436.463,441.961,443.528,432.691,411.598,383.13699999999994,371.44199999999995,352.21,349.899,332.81199999999995,331.431,332.001,329.653,327.7,328.611,394.92199999999997,404.287,540.436,611.6990000000001,631.482,658.7130000000001,677.8689999999999,684.837,665.317,682.672,684.081,683.7389999999999,683.19,686.7660000000001,530.245,526.265,444.52099999999996,420.265,356.74,353.10400000000004,343.495,338.699,335.73,331.87300000000005,396.684,402.815,537.193,607.8290000000001,630.816,663.709,677.14,682.56,662.8439999999999,675.1569999999999,672.7360000000001,673.4839999999999,677.5319999999999,682.62,521.224,513.57,431.421,411.559,356.159,352.97900000000004,343.423,342.644,340.971,337.915,401.17699999999996,402.22900000000004,538.523,610.496,624.956,639.935,639.7719999999999,636.602,611.8430000000001,625.686,623.469,623.748,627.994,635.7280000000001,480.765,478.075,396.85900000000004,388.77,344.236,336.369,321.173,318.911,318.644,317.95599999999996,382.418,389.30400000000003,527.775,601.427,617.026,633.7040000000001,639.765,645.0459999999999,634.707,660.559,669.6239999999999,674.225,678.306,684.78,508.689,495.99699999999996,410.601,389.09,334.06,331.49199999999996,322.973,320.362,317.612,315.692,378.716,380.61400000000003,515.2959999999999,585.347,603.8,629.034,647.02,669.6189999999999,659.813,677.796,679.6210000000001,681.6089999999999,681.693,684.8430000000001,525.0369999999999,515.327,426.50199999999995,398.09,338.751,337.36199999999997,331.29699999999997,326.904,327.16200000000003,327.56,341.97,344.57199999999995,390.42400000000004,463.164,467.661,538.997,550.401,554.4069999999999,534.427,520.506,515.071,470.661,472.00800000000004,459.648,435.986,431.522,364.825,364.26099999999997,349.39,350.925,337.159,337.376,338.717,336.176,346.645,344.86800000000005,389.022,385.73,431.403,442.98,449.537,450.918,439.522,424.228,422.195,414.583,399.829,382.775,358.27,353.54,340.31199999999995,339.30699999999996,320.916,320.345,314.462,314.51099999999997,313.548,313.018,327.755,325.841,372.333,371.876,407.67,402.964,405.98199999999997,404.54699999999997,403.461,400.157,400.624,401.532,389.793,369.445,348.749,345.48800000000006,330.635,331.055,316.117,320.807,327.474,329.98800000000006,336.44599999999997,344.161,412.691,416.066,556.143,628.605,647.378,666.6439999999999,671.279,671.8639999999999,652.3580000000001,671.16,673.1260000000001,670.763,668.712,664.543,501.561,490.295,401.55400000000003,377.665,322.595,322.584,316.08,317.066,317.64099999999996,318.355,384.53,387.815,527.925,605.466,609.279,620.868,626.2,629.371,614.38,634.61,650.523,660.3589999999999,664.312,672.202,518.54,510.524,425.164,406.675,352.38699999999994,352.12699999999995,346.81,341.659,336.721,335.586,395.035,401.065,534.97,610.139,631.8330000000001,648.697,655.258,667.385,660.485,682.22,683.699,680.512,676.703,674.2589999999999,520.169,520.174,437.20300000000003,416.526,360.968,358.709,352.454,354.32599999999996,353.00699999999995,350.26,412.60400000000004,410.67199999999997,542.383,610.497,618.44,625.503,628.3580000000001,632.125,621.4830000000001,645.405,652.9830000000001,660.697,667.09,671.666,513.929,509.908,430.815,407.962,346.221,344.85,337.048,329.702,320.587,317.882,332.80300000000005,332.009,378.17900000000003,444.69800000000004,441.93800000000005,502.32800000000003,508.017,506.18699999999995,489.74,486.464,486.72900000000004,443.707,447.61699999999996,432.358,407.592,404.43800000000005,340.151,341.20599999999996,325.949,328.717,318.34,326.316,338.444,341.879,359.82599999999996,361.913,410.29900000000004,413.775,448.154,445.596,451.597,456.921,458.27,445.267,435.651,434.472,418.965,396.209,373.25699999999995,369.69300000000004,357.156,357.467,338.48199999999997,336.525]"}, "41": {"object": "load", "name": "684_command_center", "parent": "684", "phases": "1", "conn": "wye", "model": "1", "kv": "2.4", "kw": "1155", "kvar": "660", "yearly": "684_command_center_shape", "!CONNCODE": ".3", "latitude": "30.28381306442815", "longitude": "-84.07448792386883"}, "42": {"object": "load", "name": "634a_data_center", "parent": "634", "phases": "1", "conn": "wye", "model": "1", "kv": "0.277", "kw": "160", "kvar": "110", "yearly": "634a_data_center_shape", "!CONNCODE": ".1", "latitude": "30.2870987647023", "longitude": "-84.07281232234271"}, "43": {"object": "load", "name": "634b_radar", "parent": "634", "phases": "1", "conn": "wye", "model": "1", "kv": "0.277", "kw": "120", "kvar": "90", "yearly": "634b_radar_shape", "!CONNCODE": ".1", "latitude": "30.28681302194019", "longitude": "-84.07299003763706"}, "44": {"object": "load", "name": "634c_atc_tower", "parent": "634", "phases": "1", "conn": "wye", "model": "1", "kv": "0.277", "kw": "120", "kvar": "90", "yearly": "634c_atc_tower_shape", "!CONNCODE": ".1", "latitude": "30.2868373944319", "longitude": "-84.07289727808792"}, "45": {"object": "load", "name": "645_hangar", "parent": "645", "phases": "1", "conn": "wye", "model": "1", "kv": "2.4", "kw": "170", "kvar": "125", "yearly": "645_hangar_shape", "!CONNCODE": ".2", "latitude": "30.283830060341838", "longitude": "-84.07307382747967"}, "46": {"object": "load", "name": "646_office", "parent": "646", "phases": "1", "conn": "wye", "model": "2", "kv": "2.4", "kw": "230", "kvar": "132", "yearly": "646_office_shape", "!CONNCODE": ".2", "latitude": "30.282997247401255", "longitude": "-84.07279362132603"}, "47": {"object": "load", "name": "692_warehouse2", "parent": "692", "phases": "3", "conn": "delta", "model": "5", "kv": "2.4", "kw": "170", "kvar": "151", "yearly": "692_warehouse2_shape", "!CONNCODE": ".1.2.3", "latitude": "30.285355177191374", "longitude": "-84.074370150657"}, "48": {"object": "load", "name": "675a_hospital", "parent": "675", "phases": "3", "conn": "wye", "model": "1", "kv": "2.4", "kw": "485", "kvar": "190", "yearly": "675a_hospital_shape", "!CONNCODE": ".1.2.3", "latitude": "30.28692490422855", "longitude": "-84.0746725525969"}, "49": {"object": "load", "name": "675b_residential1", "parent": "675", "phases": "3", "conn": "wye", "model": "1", "kv": "2.4", "kw": "68", "kvar": "60", "yearly": "675b_residential1_shape", "!CONNCODE": ".1.2.3", "latitude": "30.28697219927973", "longitude": "-84.07429720597246"}, "50": {"object": "load", "name": "675c_residential1", "parent": "675", "phases": "3", "conn": "wye", "model": "1", "kv": "2.4", "kw": "290", "kvar": "212", "yearly": "675c_residential1_shape", "!CONNCODE": ".1.2.3", "latitude": "30.286817073852955", "longitude": "-84.07445283851467"}, "51": {"object": "load", "name": "611_runway", "parent": "611", "phases": "1", "conn": "wye", "model": "5", "kv": "2.4", "kw": "170", "kvar": "80", "yearly": "611_runway_shape", "!CONNCODE": ".3", "latitude": "30.28321191319308", "longitude": "-84.07451382166225"}, "52": {"object": "load", "name": "652_residential", "parent": "652", "phases": "1", "conn": "wye", "model": "2", "kv": "2.4", "kw": "128", "kvar": "86", "yearly": "652_residential_shape", "!CONNCODE": ".3", "latitude": "30.28419185524116", "longitude": "-84.07540349691229"}, "53": {"object": "load", "name": "670a_residential2", "parent": "670", "phases": "1", "conn": "wye", "model": "1", "kv": "2.4", "kw": "17", "kvar": "10", "yearly": "670a_residential2_shape", "!CONNCODE": ".1", "latitude": "30.285116719912544", "longitude": "-84.07366400344951"}, "54": {"object": "load", "name": "670b_residential2", "parent": "670", "phases": "1", "conn": "wye", "model": "1", "kv": "2.4", "kw": "66", "kvar": "38", "yearly": "670b_residential2_shape", "!CONNCODE": ".2", "latitude": "30.28516133360571", "longitude": "-84.07362715342491"}, "55": {"object": "load", "name": "670c_residential2", "parent": "670", "phases": "1", "conn": "wye", "model": "1", "kv": "2.4", "kw": "117", "kvar": "68", "yearly": "670c_residential2_shape", "!CONNCODE": ".3", "latitude": "30.28519682370844", "longitude": "-84.07341420378044"}, "56": {"object": "generator", "name": "solar_634_existing", "parent": "634", "phases": "1", "kv": "0.277", "kw": "440", "pf": "1", "yearly": "solar_634_existing_shape", "!CONNCODE": ".1", "latitude": "30.287181411210824", "longitude": "-84.07310087800549"}, "57": {"object": "generator", "name": "solar_675_existing", "parent": "675", "phases": "3", "kv": "2.4", "kw": "800", "pf": "1", "!CONNCODE": ".1.2.3", "latitude": "30.28719322417099", "longitude": "-84.07457971359865"}, "58": {"object": "generator", "name": "fossil_684_existing", "parent": "684", "phases": "1", "kw": "81", "pf": "1", "kv": "2.4", "xdp": "0.27", "xdpp": "0.2", "h": "2", "yearly": "fossil_684_existing_shape", "!CONNCODE": ".3", "latitude": "30.283944237298343", "longitude": "-84.07430519241001"}, "59": {"object": "capacitor", "name": "cap1", "parent": "675", "phases": "3", "kvar": "600", "kv": "2.4", "latitude": "30.287153581897147", "longitude": "-84.07435074413829"}, "60": {"object": "capacitor", "name": "cap2", "parent": "611", "phases": "1", "kvar": "100", "kv": "2.4", "!CONNCODE": ".3", "latitude": "30.28315728296201", "longitude": "-84.07435449936148"}, "61": {"object": "line", "name": "670671", "from": "670", "to": "671", "!FROCODE": ".1.2.3", "!TOCODE": ".1.2.3", "phases": "3", "linecode": "mtx601", "length": "1333", "units": "ft"}, "62": {"object": "line", "name": "645646", "from": "645", "to": "646", "!FROCODE": ".2", "!TOCODE": ".2", "phases": "1", "linecode": "mtx603", "length": "300", "units": "ft"}, "63": {"object": "line", "name": "692675", "from": "692", "to": "675", "!FROCODE": ".1.2.3", "!TOCODE": ".1.2.3", "phases": "3", "linecode": "mtx606", "length": "500", "units": "ft"}, "64": {"object": "line", "name": "684611", "from": "684", "to": "611", "!FROCODE": ".3", "!TOCODE": ".3", "phases": "1", "linecode": "mtx605", "length": "300", "units": "ft"}, "65": {"object": "line", "name": "684652", "from": "684", "to": "652", "!FROCODE": ".3", "!TOCODE": ".3", "phases": "1", "linecode": "mtx607", "length": "800", "units": "ft"}, "66": {"object": "line", "name": "671692", "from": "671", "to": "692", "!FROCODE": ".1.2.3", "!TOCODE": ".1.2.3", "phases": "3", "switch": "y", "r1": "1e-4", "r0": "1e-4", "x1": "0.000", "x0": "0.000", "c1": "0.000", "c0": "0.000"}, "67": {"object": "line", "name": "632633", "from": "632", "to": "633", "!FROCODE": ".1", "!TOCODE": ".1", "phases": "1", "switch": "y", "linecode": "mtx602", "length": "500", "units": "ft"}, "68": {"object": "line", "name": "671684", "from": "671", "to": "684", "!FROCODE": ".3", "!TOCODE": ".3", "phases": "1", "switch": "y", "linecode": "mtx604", "length": "300", "units": "ft"}, "69": {"object": "line", "name": "632645", "from": "632", "to": "645", "!FROCODE": ".2", "!TOCODE": ".2", "phases": "1", "switch": "y", "linecode": "mtx603", "length": "500", "units": "ft"}, "70": {"object": "line", "name": "632670", "from": "632", "to": "670", "!FROCODE": ".1.2.3", "!TOCODE": ".1.2.3", "phases": "3", "switch": "y", "linecode": "mtx601", "length": "667", "units": "ft"}, "71": {"object": "line", "name": "650632", "from": "rg60", "to": "632", "!FROCODE": ".1.2.3", "!TOCODE": ".1.2.3", "phases": "3", "switch": "y", "linecode": "mtx601", "length": "2000", "units": "ft"}, "72": {"object": "line", "name": "671680", "from": "671", "to": "680", "!FROCODE": ".1.2.3", "!TOCODE": ".1.2.3", "phases": "3", "switch": "y", "linecode": "mtx601", "length": "1000", "units": "ft"}, "73": {"object": "line.671680", "name": "open", "term": "1"}, "74": {"object": "storage", "name": "battery_670", "parent": "670", "phases": "3", "kv": "2.4", "kwrated": "212.3248373466016", "dispmode": "default", "kwhstored": "304.478440776282", "kwhrated": "304.478440776282", "%charge": "100", "%discharge": "100", "%effcharge": "100", "%effdischarge": "100", "%idlingkw": "0", "%r": "0", "%x": "50", "%stored": "50", "yearly": "battery_670_shape", "!CONNCODE": ".1.2.3", "latitude": "30.28497463005033", "longitude": "-84.07329671513823"}, "75": {"object": "generator", "name": "fossil_670", "parent": "670", "phases": "3", "kv": "2.4", "kw": "724.8647050197653", "xdp": "0.27", "xdpp": "0.2", "h": "2", "yearly": "fossil_670_shape", "!CONNCODE": ".1.2.3", "latitude": "30.284832652501027", "longitude": "-84.0734065431922"}, "76": {"object": "generator", "name": "solar_670", "parent": "670", "phases": "3", "kv": "2.4", "kw": "2993.4835999999996", "pf": "1", "yearly": "solar_670_shape", "!CONNCODE": ".1.2.3", "latitude": "30.285002152099565", "longitude": "-84.07329329440905"}, "77": {"object": "!CMD", "name": "makebuslist"}, "78": {"object": "bus", "name": "sourcebus", "latitude": "30.285013", "longitude": "-84.071493"}, "79": {"object": "bus", "name": "650", "latitude": "30.285013", "longitude": "-84.071993"}, "80": {"object": "bus", "name": "rg60", "latitude": "30.285013", "longitude": "-84.072493"}, "81": {"object": "bus", "name": "646", "latitude": "30.283013", "longitude": "-84.072993"}, "82": {"object": "bus", "name": "645", "latitude": "30.284013", "longitude": "-84.072993"}, "83": {"object": "bus", "name": "632", "latitude": "30.285013", "longitude": "-84.072993"}, "84": {"object": "bus", "name": "633", "latitude": "30.286513", "longitude": "-84.072993"}, "85": {"object": "bus", "name": "634", "latitude": "30.287013", "longitude": "-84.072993"}, "86": {"object": "bus", "name": "670", "latitude": "30.285013", "longitude": "-84.073493"}, "87": {"object": "bus", "name": "611", "latitude": "30.283013", "longitude": "-84.074493"}, "88": {"object": "bus", "name": "684", "latitude": "30.284013", "longitude": "-84.074493"}, "89": {"object": "bus", "name": "671", "latitude": "30.285013", "longitude": "-84.074493"}, "90": {"object": "bus", "name": "692", "latitude": "30.285513", "longitude": "-84.074493"}, "91": {"object": "bus", "name": "675", "latitude": "30.287013", "longitude": "-84.074493"}, "92": {"object": "bus", "name": "652", "latitude": "30.284013", "longitude": "-84.075493"}, "93": {"object": "bus", "name": "680", "latitude": "30.285013", "longitude": "-84.075493"}, "94": {"object": "!CMD", "name": "set", "voltagebases": "[115,4.16,0.48]"}, "95": {"object": "!CMD", "name": "calcvoltagebases"}}};
</script>
<style id="jqueryCssInsert">
/*! jQuery UI - v1.12.1 - 2016-09-14
* http://jqueryui.com
* Includes: core.css, accordion.css, autocomplete.css, menu.css, button.css, controlgroup.css, checkboxradio.css, datepicker.css, dialog.css, draggable.css, resizable.css, progressbar.css, selectable.css, selectmenu.css, slider.css, sortable.css, spinner.css, tabs.css, tooltip.css, theme.css
* To view and modify this theme, visit http://jqueryui.com/themeroller/?bgShadowXPos=&bgOverlayXPos=&bgErrorXPos=&bgHighlightXPos=&bgContentXPos=&bgHeaderXPos=&bgActiveXPos=&bgHoverXPos=&bgDefaultXPos=&bgShadowYPos=&bgOverlayYPos=&bgErrorYPos=&bgHighlightYPos=&bgContentYPos=&bgHeaderYPos=&bgActiveYPos=&bgHoverYPos=&bgDefaultYPos=&bgShadowRepeat=&bgOverlayRepeat=&bgErrorRepeat=&bgHighlightRepeat=&bgContentRepeat=&bgHeaderRepeat=&bgActiveRepeat=&bgHoverRepeat=&bgDefaultRepeat=&iconsHover=url(%22images%2Fui-icons_555555_256x240.png%22)&iconsHighlight=url(%22images%2Fui-icons_777620_256x240.png%22)&iconsHeader=url(%22images%2Fui-icons_444444_256x240.png%22)&iconsError=url(%22images%2Fui-icons_cc0000_256x240.png%22)&iconsDefault=url(%22images%2Fui-icons_777777_256x240.png%22)&iconsContent=url(%22images%2Fui-icons_444444_256x240.png%22)&iconsActive=url(%22images%2Fui-icons_ffffff_256x240.png%22)&bgImgUrlShadow=&bgImgUrlOverlay=&bgImgUrlHover=&bgImgUrlHighlight=&bgImgUrlHeader=&bgImgUrlError=&bgImgUrlDefault=&bgImgUrlContent=&bgImgUrlActive=&opacityFilterShadow=Alpha(Opacity%3D30)&opacityFilterOverlay=Alpha(Opacity%3D30)&opacityShadowPerc=30&opacityOverlayPerc=30&iconColorHover=%23555555&iconColorHighlight=%23777620&iconColorHeader=%23444444&iconColorError=%23cc0000&iconColorDefault=%23777777&iconColorContent=%23444444&iconColorActive=%23ffffff&bgImgOpacityShadow=0&bgImgOpacityOverlay=0&bgImgOpacityError=95&bgImgOpacityHighlight=55&bgImgOpacityContent=75&bgImgOpacityHeader=75&bgImgOpacityActive=65&bgImgOpacityHover=75&bgImgOpacityDefault=75&bgTextureShadow=flat&bgTextureOverlay=flat&bgTextureError=flat&bgTextureHighlight=flat&bgTextureContent=flat&bgTextureHeader=flat&bgTextureActive=flat&bgTextureHover=flat&bgTextureDefault=flat&cornerRadius=3px&fwDefault=normal&ffDefault=Arial%2CHelvetica%2Csans-serif&fsDefault=1em&cornerRadiusShadow=8px&thicknessShadow=5px&offsetLeftShadow=0px&offsetTopShadow=0px&opacityShadow=.3&bgColorShadow=%23666666&opacityOverlay=.3&bgColorOverlay=%23aaaaaa&fcError=%235f3f3f&borderColorError=%23f1a899&bgColorError=%23fddfdf&fcHighlight=%23777620&borderColorHighlight=%23dad55e&bgColorHighlight=%23fffa90&fcContent=%23333333&borderColorContent=%23dddddd&bgColorContent=%23ffffff&fcHeader=%23333333&borderColorHeader=%23dddddd&bgColorHeader=%23e9e9e9&fcActive=%23ffffff&borderColorActive=%23003eff&bgColorActive=%23007fff&fcHover=%232b2b2b&borderColorHover=%23cccccc&bgColorHover=%23ededed&fcDefault=%23454545&borderColorDefault=%23c5c5c5&bgColorDefault=%23f6f6f6
* Copyright jQuery Foundation and other contributors; Licensed MIT */

.ui-helper-hidden{display:none}.ui-helper-hidden-accessible{border:0;clip:rect(0 0 0 0);height:1px;margin:-1px;overflow:hidden;padding:0;position:absolute;width:1px}.ui-helper-reset{margin:0;padding:0;border:0;outline:0;line-height:1.3;text-decoration:none;font-size:100%;list-style:none}.ui-helper-clearfix:before,.ui-helper-clearfix:after{content:"";display:table;border-collapse:collapse}.ui-helper-clearfix:after{clear:both}.ui-helper-zfix{width:100%;height:100%;top:0;left:0;position:absolute;opacity:0;filter:Alpha(Opacity=0)}.ui-front{z-index:100}.ui-state-disabled{cursor:default!important;pointer-events:none}.ui-icon{display:inline-block;vertical-align:middle;margin-top:-.25em;position:relative;text-indent:-99999px;overflow:hidden;background-repeat:no-repeat}.ui-widget-icon-block{left:50%;margin-left:-8px;display:block}.ui-widget-overlay{position:fixed;top:0;left:0;width:100%;height:100%}.ui-accordion .ui-accordion-header{display:block;cursor:pointer;position:relative;margin:2px 0 0 0;padding:.5em .5em .5em .7em;font-size:100%}.ui-accordion .ui-accordion-content{padding:1em 2.2em;border-top:0;overflow:auto}.ui-autocomplete{position:absolute;top:0;left:0;cursor:default}.ui-menu{list-style:none;padding:0;margin:0;display:block;outline:0}.ui-menu .ui-menu{position:absolute}.ui-menu .ui-menu-item{margin:0;cursor:pointer;list-style-image:url("data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7")}.ui-menu .ui-menu-item-wrapper{position:relative;padding:3px 1em 3px .4em}.ui-menu .ui-menu-divider{margin:5px 0;height:0;font-size:0;line-height:0;border-width:1px 0 0 0}.ui-menu .ui-state-focus,.ui-menu .ui-state-active{margin:-1px}.ui-menu-icons{position:relative}.ui-menu-icons .ui-menu-item-wrapper{padding-left:2em}.ui-menu .ui-icon{position:absolute;top:0;bottom:0;left:.2em;margin:auto 0}.ui-menu .ui-menu-icon{left:auto;right:0}.ui-button{padding:.4em 1em;display:inline-block;position:relative;line-height:normal;margin-right:.1em;cursor:pointer;vertical-align:middle;text-align:center;-webkit-user-select:none;-moz-user-select:none;-ms-user-select:none;user-select:none;overflow:visible}.ui-button,.ui-button:link,.ui-button:visited,.ui-button:hover,.ui-button:active{text-decoration:none}.ui-button-icon-only{width:2em;box-sizing:border-box;text-indent:-9999px;white-space:nowrap}input.ui-button.ui-button-icon-only{text-indent:0}.ui-button-icon-only .ui-icon{position:absolute;top:50%;left:50%;margin-top:-8px;margin-left:-8px}.ui-button.ui-icon-notext .ui-icon{padding:0;width:2.1em;height:2.1em;text-indent:-9999px;white-space:nowrap}input.ui-button.ui-icon-notext .ui-icon{width:auto;height:auto;text-indent:0;white-space:normal;padding:.4em 1em}input.ui-button::-moz-focus-inner,button.ui-button::-moz-focus-inner{border:0;padding:0}.ui-controlgroup{vertical-align:middle;display:inline-block}.ui-controlgroup > .ui-controlgroup-item{float:left;margin-left:0;margin-right:0}.ui-controlgroup > .ui-controlgroup-item:focus,.ui-controlgroup > .ui-controlgroup-item.ui-visual-focus{z-index:9999}.ui-controlgroup-vertical > .ui-controlgroup-item{display:block;float:none;width:100%;margin-top:0;margin-bottom:0;text-align:left}.ui-controlgroup-vertical .ui-controlgroup-item{box-sizing:border-box}.ui-controlgroup .ui-controlgroup-label{padding:.4em 1em}.ui-controlgroup .ui-controlgroup-label span{font-size:80%}.ui-controlgroup-horizontal .ui-controlgroup-label + .ui-controlgroup-item{border-left:none}.ui-controlgroup-vertical .ui-controlgroup-label + .ui-controlgroup-item{border-top:none}.ui-controlgroup-horizontal .ui-controlgroup-label.ui-widget-content{border-right:none}.ui-controlgroup-vertical .ui-controlgroup-label.ui-widget-content{border-bottom:none}.ui-controlgroup-vertical .ui-spinner-input{width:75%;width:calc( 100% - 2.4em )}.ui-controlgroup-vertical .ui-spinner .ui-spinner-up{border-top-style:solid}.ui-checkboxradio-label .ui-icon-background{box-shadow:inset 1px 1px 1px #ccc;border-radius:.12em;border:none}.ui-checkboxradio-radio-label .ui-icon-background{width:16px;height:16px;border-radius:1em;overflow:visible;border:none}.ui-checkboxradio-radio-label.ui-checkboxradio-checked .ui-icon,.ui-checkboxradio-radio-label.ui-checkboxradio-checked:hover .ui-icon{background-image:none;width:8px;height:8px;border-width:4px;border-style:solid}.ui-checkboxradio-disabled{pointer-events:none}.ui-datepicker{width:17em;padding:.2em .2em 0;display:none}.ui-datepicker .ui-datepicker-header{position:relative;padding:.2em 0}.ui-datepicker .ui-datepicker-prev,.ui-datepicker .ui-datepicker-next{position:absolute;top:2px;width:1.8em;height:1.8em}.ui-datepicker .ui-datepicker-prev-hover,.ui-datepicker .ui-datepicker-next-hover{top:1px}.ui-datepicker .ui-datepicker-prev{left:2px}.ui-datepicker .ui-datepicker-next{right:2px}.ui-datepicker .ui-datepicker-prev-hover{left:1px}.ui-datepicker .ui-datepicker-next-hover{right:1px}.ui-datepicker .ui-datepicker-prev span,.ui-datepicker .ui-datepicker-next span{display:block;position:absolute;left:50%;margin-left:-8px;top:50%;margin-top:-8px}.ui-datepicker .ui-datepicker-title{margin:0 2.3em;line-height:1.8em;text-align:center}.ui-datepicker .ui-datepicker-title select{font-size:1em;margin:1px 0}.ui-datepicker select.ui-datepicker-month,.ui-datepicker select.ui-datepicker-year{width:45%}.ui-datepicker table{width:100%;font-size:.9em;border-collapse:collapse;margin:0 0 .4em}.ui-datepicker th{padding:.7em .3em;text-align:center;font-weight:bold;border:0}.ui-datepicker td{border:0;padding:1px}.ui-datepicker td span,.ui-datepicker td a{display:block;padding:.2em;text-align:right;text-decoration:none}.ui-datepicker .ui-datepicker-buttonpane{background-image:none;margin:.7em 0 0 0;padding:0 .2em;border-left:0;border-right:0;border-bottom:0}.ui-datepicker .ui-datepicker-buttonpane button{float:right;margin:.5em .2em .4em;cursor:pointer;padding:.2em .6em .3em .6em;width:auto;overflow:visible}.ui-datepicker .ui-datepicker-buttonpane button.ui-datepicker-current{float:left}.ui-datepicker.ui-datepicker-multi{width:auto}.ui-datepicker-multi .ui-datepicker-group{float:left}.ui-datepicker-multi .ui-datepicker-group table{width:95%;margin:0 auto .4em}.ui-datepicker-multi-2 .ui-datepicker-group{width:50%}.ui-datepicker-multi-3 .ui-datepicker-group{width:33.3%}.ui-datepicker-multi-4 .ui-datepicker-group{width:25%}.ui-datepicker-multi .ui-datepicker-group-last .ui-datepicker-header,.ui-datepicker-multi .ui-datepicker-group-middle .ui-datepicker-header{border-left-width:0}.ui-datepicker-multi .ui-datepicker-buttonpane{clear:left}.ui-datepicker-row-break{clear:both;width:100%;font-size:0}.ui-datepicker-rtl{direction:rtl}.ui-datepicker-rtl .ui-datepicker-prev{right:2px;left:auto}.ui-datepicker-rtl .ui-datepicker-next{left:2px;right:auto}.ui-datepicker-rtl .ui-datepicker-prev:hover{right:1px;left:auto}.ui-datepicker-rtl .ui-datepicker-next:hover{left:1px;right:auto}.ui-datepicker-rtl .ui-datepicker-buttonpane{clear:right}.ui-datepicker-rtl .ui-datepicker-buttonpane button{float:left}.ui-datepicker-rtl .ui-datepicker-buttonpane button.ui-datepicker-current,.ui-datepicker-rtl .ui-datepicker-group{float:right}.ui-datepicker-rtl .ui-datepicker-group-last .ui-datepicker-header,.ui-datepicker-rtl .ui-datepicker-group-middle .ui-datepicker-header{border-right-width:0;border-left-width:1px}.ui-datepicker .ui-icon{display:block;text-indent:-99999px;overflow:hidden;background-repeat:no-repeat;left:.5em;top:.3em}.ui-dialog{position:absolute;top:0;left:0;padding:.2em;outline:0}.ui-dialog .ui-dialog-titlebar{padding:.4em 1em;position:relative}.ui-dialog .ui-dialog-title{float:left;margin:.1em 0;white-space:nowrap;width:90%;overflow:hidden;text-overflow:ellipsis}.ui-dialog .ui-dialog-titlebar-close{position:absolute;right:.3em;top:50%;width:20px;margin:-10px 0 0 0;padding:1px;height:20px}.ui-dialog .ui-dialog-content{position:relative;border:0;padding:.5em 1em;background:none;overflow:auto}.ui-dialog .ui-dialog-buttonpane{text-align:left;border-width:1px 0 0 0;background-image:none;margin-top:.5em;padding:.3em 1em .5em .4em}.ui-dialog .ui-dialog-buttonpane .ui-dialog-buttonset{float:right}.ui-dialog .ui-dialog-buttonpane button{margin:.5em .4em .5em 0;cursor:pointer}.ui-dialog .ui-resizable-n{height:2px;top:0}.ui-dialog .ui-resizable-e{width:2px;right:0}.ui-dialog .ui-resizable-s{height:2px;bottom:0}.ui-dialog .ui-resizable-w{width:2px;left:0}.ui-dialog .ui-resizable-se,.ui-dialog .ui-resizable-sw,.ui-dialog .ui-resizable-ne,.ui-dialog .ui-resizable-nw{width:7px;height:7px}.ui-dialog .ui-resizable-se{right:0;bottom:0}.ui-dialog .ui-resizable-sw{left:0;bottom:0}.ui-dialog .ui-resizable-ne{right:0;top:0}.ui-dialog .ui-resizable-nw{left:0;top:0}.ui-draggable .ui-dialog-titlebar{cursor:move}.ui-draggable-handle{-ms-touch-action:none;touch-action:none}.ui-resizable{position:relative}.ui-resizable-handle{position:absolute;font-size:0.1px;display:block;-ms-touch-action:none;touch-action:none}.ui-resizable-disabled .ui-resizable-handle,.ui-resizable-autohide .ui-resizable-handle{display:none}.ui-resizable-n{cursor:n-resize;height:7px;width:100%;top:-5px;left:0}.ui-resizable-s{cursor:s-resize;height:7px;width:100%;bottom:-5px;left:0}.ui-resizable-e{cursor:e-resize;width:7px;right:-5px;top:0;height:100%}.ui-resizable-w{cursor:w-resize;width:7px;left:-5px;top:0;height:100%}.ui-resizable-se{cursor:se-resize;width:12px;height:12px;right:1px;bottom:1px}.ui-resizable-sw{cursor:sw-resize;width:9px;height:9px;left:-5px;bottom:-5px}.ui-resizable-nw{cursor:nw-resize;width:9px;height:9px;left:-5px;top:-5px}.ui-resizable-ne{cursor:ne-resize;width:9px;height:9px;right:-5px;top:-5px}.ui-progressbar{height:2em;text-align:left;overflow:hidden}.ui-progressbar .ui-progressbar-value{margin:-1px;height:100%}.ui-progressbar .ui-progressbar-overlay{background:url("data:image/gif;base64,R0lGODlhKAAoAIABAAAAAP///yH/C05FVFNDQVBFMi4wAwEAAAAh+QQJAQABACwAAAAAKAAoAAACkYwNqXrdC52DS06a7MFZI+4FHBCKoDeWKXqymPqGqxvJrXZbMx7Ttc+w9XgU2FB3lOyQRWET2IFGiU9m1frDVpxZZc6bfHwv4c1YXP6k1Vdy292Fb6UkuvFtXpvWSzA+HycXJHUXiGYIiMg2R6W459gnWGfHNdjIqDWVqemH2ekpObkpOlppWUqZiqr6edqqWQAAIfkECQEAAQAsAAAAACgAKAAAApSMgZnGfaqcg1E2uuzDmmHUBR8Qil95hiPKqWn3aqtLsS18y7G1SzNeowWBENtQd+T1JktP05nzPTdJZlR6vUxNWWjV+vUWhWNkWFwxl9VpZRedYcflIOLafaa28XdsH/ynlcc1uPVDZxQIR0K25+cICCmoqCe5mGhZOfeYSUh5yJcJyrkZWWpaR8doJ2o4NYq62lAAACH5BAkBAAEALAAAAAAoACgAAAKVDI4Yy22ZnINRNqosw0Bv7i1gyHUkFj7oSaWlu3ovC8GxNso5fluz3qLVhBVeT/Lz7ZTHyxL5dDalQWPVOsQWtRnuwXaFTj9jVVh8pma9JjZ4zYSj5ZOyma7uuolffh+IR5aW97cHuBUXKGKXlKjn+DiHWMcYJah4N0lYCMlJOXipGRr5qdgoSTrqWSq6WFl2ypoaUAAAIfkECQEAAQAsAAAAACgAKAAAApaEb6HLgd/iO7FNWtcFWe+ufODGjRfoiJ2akShbueb0wtI50zm02pbvwfWEMWBQ1zKGlLIhskiEPm9R6vRXxV4ZzWT2yHOGpWMyorblKlNp8HmHEb/lCXjcW7bmtXP8Xt229OVWR1fod2eWqNfHuMjXCPkIGNileOiImVmCOEmoSfn3yXlJWmoHGhqp6ilYuWYpmTqKUgAAIfkECQEAAQAsAAAAACgAKAAAApiEH6kb58biQ3FNWtMFWW3eNVcojuFGfqnZqSebuS06w5V80/X02pKe8zFwP6EFWOT1lDFk8rGERh1TTNOocQ61Hm4Xm2VexUHpzjymViHrFbiELsefVrn6XKfnt2Q9G/+Xdie499XHd2g4h7ioOGhXGJboGAnXSBnoBwKYyfioubZJ2Hn0RuRZaflZOil56Zp6iioKSXpUAAAh+QQJAQABACwAAAAAKAAoAAACkoQRqRvnxuI7kU1a1UU5bd5tnSeOZXhmn5lWK3qNTWvRdQxP8qvaC+/yaYQzXO7BMvaUEmJRd3TsiMAgswmNYrSgZdYrTX6tSHGZO73ezuAw2uxuQ+BbeZfMxsexY35+/Qe4J1inV0g4x3WHuMhIl2jXOKT2Q+VU5fgoSUI52VfZyfkJGkha6jmY+aaYdirq+lQAACH5BAkBAAEALAAAAAAoACgAAAKWBIKpYe0L3YNKToqswUlvznigd4wiR4KhZrKt9Upqip61i9E3vMvxRdHlbEFiEXfk9YARYxOZZD6VQ2pUunBmtRXo1Lf8hMVVcNl8JafV38aM2/Fu5V16Bn63r6xt97j09+MXSFi4BniGFae3hzbH9+hYBzkpuUh5aZmHuanZOZgIuvbGiNeomCnaxxap2upaCZsq+1kAACH5BAkBAAEALAAAAAAoACgAAAKXjI8By5zf4kOxTVrXNVlv1X0d8IGZGKLnNpYtm8Lr9cqVeuOSvfOW79D9aDHizNhDJidFZhNydEahOaDH6nomtJjp1tutKoNWkvA6JqfRVLHU/QUfau9l2x7G54d1fl995xcIGAdXqMfBNadoYrhH+Mg2KBlpVpbluCiXmMnZ2Sh4GBqJ+ckIOqqJ6LmKSllZmsoq6wpQAAAh+QQJAQABACwAAAAAKAAoAAAClYx/oLvoxuJDkU1a1YUZbJ59nSd2ZXhWqbRa2/gF8Gu2DY3iqs7yrq+xBYEkYvFSM8aSSObE+ZgRl1BHFZNr7pRCavZ5BW2142hY3AN/zWtsmf12p9XxxFl2lpLn1rseztfXZjdIWIf2s5dItwjYKBgo9yg5pHgzJXTEeGlZuenpyPmpGQoKOWkYmSpaSnqKileI2FAAACH5BAkBAAEALAAAAAAoACgAAAKVjB+gu+jG4kORTVrVhRlsnn2dJ3ZleFaptFrb+CXmO9OozeL5VfP99HvAWhpiUdcwkpBH3825AwYdU8xTqlLGhtCosArKMpvfa1mMRae9VvWZfeB2XfPkeLmm18lUcBj+p5dnN8jXZ3YIGEhYuOUn45aoCDkp16hl5IjYJvjWKcnoGQpqyPlpOhr3aElaqrq56Bq7VAAAOw==");height:100%;filter:alpha(opacity=25);opacity:0.25}.ui-progressbar-indeterminate .ui-progressbar-value{background-image:none}.ui-selectable{-ms-touch-action:none;touch-action:none}.ui-selectable-helper{position:absolute;z-index:100;border:1px dotted black}.ui-selectmenu-menu{padding:0;margin:0;position:absolute;top:0;left:0;display:none}.ui-selectmenu-menu .ui-menu{overflow:auto;overflow-x:hidden;padding-bottom:1px}.ui-selectmenu-menu .ui-menu .ui-selectmenu-optgroup{font-size:1em;font-weight:bold;line-height:1.5;padding:2px 0.4em;margin:0.5em 0 0 0;height:auto;border:0}.ui-selectmenu-open{display:block}.ui-selectmenu-text{display:block;margin-right:20px;overflow:hidden;text-overflow:ellipsis}.ui-selectmenu-button.ui-button{text-align:left;white-space:nowrap;width:14em}.ui-selectmenu-icon.ui-icon{float:right;margin-top:0}.ui-slider{position:relative;text-align:left}.ui-slider .ui-slider-handle{position:absolute;z-index:2;width:1.2em;height:1.2em;cursor:default;-ms-touch-action:none;touch-action:none}.ui-slider .ui-slider-range{position:absolute;z-index:1;font-size:.7em;display:block;border:0;background-position:0 0}.ui-slider.ui-state-disabled .ui-slider-handle,.ui-slider.ui-state-disabled .ui-slider-range{filter:inherit}.ui-slider-horizontal{height:.8em}.ui-slider-horizontal .ui-slider-handle{top:-.3em;margin-left:-.6em}.ui-slider-horizontal .ui-slider-range{top:0;height:100%}.ui-slider-horizontal .ui-slider-range-min{left:0}.ui-slider-horizontal .ui-slider-range-max{right:0}.ui-slider-vertical{width:.8em;height:100px}.ui-slider-vertical .ui-slider-handle{left:-.3em;margin-left:0;margin-bottom:-.6em}.ui-slider-vertical .ui-slider-range{left:0;width:100%}.ui-slider-vertical .ui-slider-range-min{bottom:0}.ui-slider-vertical .ui-slider-range-max{top:0}.ui-sortable-handle{-ms-touch-action:none;touch-action:none}.ui-spinner{position:relative;display:inline-block;overflow:hidden;padding:0;vertical-align:middle}.ui-spinner-input{border:none;background:none;color:inherit;padding:.222em 0;margin:.2em 0;vertical-align:middle;margin-left:.4em;margin-right:2em}.ui-spinner-button{width:1.6em;height:50%;font-size:.5em;padding:0;margin:0;text-align:center;position:absolute;cursor:default;display:block;overflow:hidden;right:0}.ui-spinner a.ui-spinner-button{border-top-style:none;border-bottom-style:none;border-right-style:none}.ui-spinner-up{top:0}.ui-spinner-down{bottom:0}.ui-tabs{position:relative;padding:.2em}.ui-tabs .ui-tabs-nav{margin:0;padding:.2em .2em 0}.ui-tabs .ui-tabs-nav li{list-style:none;float:left;position:relative;top:0;margin:1px .2em 0 0;border-bottom-width:0;padding:0;white-space:nowrap}.ui-tabs .ui-tabs-nav .ui-tabs-anchor{float:left;padding:.5em 1em;text-decoration:none}.ui-tabs .ui-tabs-nav li.ui-tabs-active{margin-bottom:-1px;padding-bottom:1px}.ui-tabs .ui-tabs-nav li.ui-tabs-active .ui-tabs-anchor,.ui-tabs .ui-tabs-nav li.ui-state-disabled .ui-tabs-anchor,.ui-tabs .ui-tabs-nav li.ui-tabs-loading .ui-tabs-anchor{cursor:text}.ui-tabs-collapsible .ui-tabs-nav li.ui-tabs-active .ui-tabs-anchor{cursor:pointer}.ui-tabs .ui-tabs-panel{display:block;border-width:0;padding:1em 1.4em;background:none}.ui-tooltip{padding:8px;position:absolute;z-index:9999;max-width:300px}body .ui-tooltip{border-width:2px}.ui-widget{font-family:Arial,Helvetica,sans-serif;font-size:1em}.ui-widget .ui-widget{font-size:1em}.ui-widget input,.ui-widget select,.ui-widget textarea,.ui-widget button{font-family:Arial,Helvetica,sans-serif;font-size:1em}.ui-widget.ui-widget-content{border:1px solid #c5c5c5}.ui-widget-content{border:1px solid #ddd;background:#fff;color:#333}.ui-widget-content a{color:#333}.ui-widget-header{border:1px solid #ddd;background:#e9e9e9;color:#333;font-weight:bold}.ui-widget-header a{color:#333}.ui-state-default,.ui-widget-content .ui-state-default,.ui-widget-header .ui-state-default,.ui-button,html .ui-button.ui-state-disabled:hover,html .ui-button.ui-state-disabled:active{border:1px solid #c5c5c5;background:#f6f6f6;font-weight:normal;color:#454545}.ui-state-default a,.ui-state-default a:link,.ui-state-default a:visited,a.ui-button,a:link.ui-button,a:visited.ui-button,.ui-button{color:#454545;text-decoration:none}.ui-state-hover,.ui-widget-content .ui-state-hover,.ui-widget-header .ui-state-hover,.ui-state-focus,.ui-widget-content .ui-state-focus,.ui-widget-header .ui-state-focus,.ui-button:hover,.ui-button:focus{border:1px solid #ccc;background:#ededed;font-weight:normal;color:#2b2b2b}.ui-state-hover a,.ui-state-hover a:hover,.ui-state-hover a:link,.ui-state-hover a:visited,.ui-state-focus a,.ui-state-focus a:hover,.ui-state-focus a:link,.ui-state-focus a:visited,a.ui-button:hover,a.ui-button:focus{color:#2b2b2b;text-decoration:none}.ui-visual-focus{box-shadow:0 0 3px 1px rgb(94,158,214)}.ui-state-active,.ui-widget-content .ui-state-active,.ui-widget-header .ui-state-active,a.ui-button:active,.ui-button:active,.ui-button.ui-state-active:hover{border:1px solid #003eff;background:#007fff;font-weight:normal;color:#fff}.ui-icon-background,.ui-state-active .ui-icon-background{border:#003eff;background-color:#fff}.ui-state-active a,.ui-state-active a:link,.ui-state-active a:visited{color:#fff;text-decoration:none}.ui-state-highlight,.ui-widget-content .ui-state-highlight,.ui-widget-header .ui-state-highlight{border:1px solid #dad55e;background:#fffa90;color:#777620}.ui-state-checked{border:1px solid #dad55e;background:#fffa90}.ui-state-highlight a,.ui-widget-content .ui-state-highlight a,.ui-widget-header .ui-state-highlight a{color:#777620}.ui-state-error,.ui-widget-content .ui-state-error,.ui-widget-header .ui-state-error{border:1px solid #f1a899;background:#fddfdf;color:#5f3f3f}.ui-state-error a,.ui-widget-content .ui-state-error a,.ui-widget-header .ui-state-error a{color:#5f3f3f}.ui-state-error-text,.ui-widget-content .ui-state-error-text,.ui-widget-header .ui-state-error-text{color:#5f3f3f}.ui-priority-primary,.ui-widget-content .ui-priority-primary,.ui-widget-header .ui-priority-primary{font-weight:bold}.ui-priority-secondary,.ui-widget-content .ui-priority-secondary,.ui-widget-header .ui-priority-secondary{opacity:.7;filter:Alpha(Opacity=70);font-weight:normal}.ui-state-disabled,.ui-widget-content .ui-state-disabled,.ui-widget-header .ui-state-disabled{opacity:.35;filter:Alpha(Opacity=35);background-image:none}.ui-state-disabled .ui-icon{filter:Alpha(Opacity=35)}.ui-icon{width:16px;height:16px}.ui-icon,.ui-widget-content .ui-icon{background-image:url("images/ui-icons_444444_256x240.png")}.ui-widget-header .ui-icon{background-image:url("images/ui-icons_444444_256x240.png")}.ui-state-hover .ui-icon,.ui-state-focus .ui-icon,.ui-button:hover .ui-icon,.ui-button:focus .ui-icon{background-image:url("images/ui-icons_555555_256x240.png")}.ui-state-active .ui-icon,.ui-button:active .ui-icon{background-image:url("images/ui-icons_ffffff_256x240.png")}.ui-state-highlight .ui-icon,.ui-button .ui-state-highlight.ui-icon{background-image:url("images/ui-icons_777620_256x240.png")}.ui-state-error .ui-icon,.ui-state-error-text .ui-icon{background-image:url("images/ui-icons_cc0000_256x240.png")}.ui-button .ui-icon{background-image:url("images/ui-icons_777777_256x240.png")}.ui-icon-blank{background-position:16px 16px}.ui-icon-caret-1-n{background-position:0 0}.ui-icon-caret-1-ne{background-position:-16px 0}.ui-icon-caret-1-e{background-position:-32px 0}.ui-icon-caret-1-se{background-position:-48px 0}.ui-icon-caret-1-s{background-position:-65px 0}.ui-icon-caret-1-sw{background-position:-80px 0}.ui-icon-caret-1-w{background-position:-96px 0}.ui-icon-caret-1-nw{background-position:-112px 0}.ui-icon-caret-2-n-s{background-position:-128px 0}.ui-icon-caret-2-e-w{background-position:-144px 0}.ui-icon-triangle-1-n{background-position:0 -16px}.ui-icon-triangle-1-ne{background-position:-16px -16px}.ui-icon-triangle-1-e{background-position:-32px -16px}.ui-icon-triangle-1-se{background-position:-48px -16px}.ui-icon-triangle-1-s{background-position:-65px -16px}.ui-icon-triangle-1-sw{background-position:-80px -16px}.ui-icon-triangle-1-w{background-position:-96px -16px}.ui-icon-triangle-1-nw{background-position:-112px -16px}.ui-icon-triangle-2-n-s{background-position:-128px -16px}.ui-icon-triangle-2-e-w{background-position:-144px -16px}.ui-icon-arrow-1-n{background-position:0 -32px}.ui-icon-arrow-1-ne{background-position:-16px -32px}.ui-icon-arrow-1-e{background-position:-32px -32px}.ui-icon-arrow-1-se{background-position:-48px -32px}.ui-icon-arrow-1-s{background-position:-65px -32px}.ui-icon-arrow-1-sw{background-position:-80px -32px}.ui-icon-arrow-1-w{background-position:-96px -32px}.ui-icon-arrow-1-nw{background-position:-112px -32px}.ui-icon-arrow-2-n-s{background-position:-128px -32px}.ui-icon-arrow-2-ne-sw{background-position:-144px -32px}.ui-icon-arrow-2-e-w{background-position:-160px -32px}.ui-icon-arrow-2-se-nw{background-position:-176px -32px}.ui-icon-arrowstop-1-n{background-position:-192px -32px}.ui-icon-arrowstop-1-e{background-position:-208px -32px}.ui-icon-arrowstop-1-s{background-position:-224px -32px}.ui-icon-arrowstop-1-w{background-position:-240px -32px}.ui-icon-arrowthick-1-n{background-position:1px -48px}.ui-icon-arrowthick-1-ne{background-position:-16px -48px}.ui-icon-arrowthick-1-e{background-position:-32px -48px}.ui-icon-arrowthick-1-se{background-position:-48px -48px}.ui-icon-arrowthick-1-s{background-position:-64px -48px}.ui-icon-arrowthick-1-sw{background-position:-80px -48px}.ui-icon-arrowthick-1-w{background-position:-96px -48px}.ui-icon-arrowthick-1-nw{background-position:-112px -48px}.ui-icon-arrowthick-2-n-s{background-position:-128px -48px}.ui-icon-arrowthick-2-ne-sw{background-position:-144px -48px}.ui-icon-arrowthick-2-e-w{background-position:-160px -48px}.ui-icon-arrowthick-2-se-nw{background-position:-176px -48px}.ui-icon-arrowthickstop-1-n{background-position:-192px -48px}.ui-icon-arrowthickstop-1-e{background-position:-208px -48px}.ui-icon-arrowthickstop-1-s{background-position:-224px -48px}.ui-icon-arrowthickstop-1-w{background-position:-240px -48px}.ui-icon-arrowreturnthick-1-w{background-position:0 -64px}.ui-icon-arrowreturnthick-1-n{background-position:-16px -64px}.ui-icon-arrowreturnthick-1-e{background-position:-32px -64px}.ui-icon-arrowreturnthick-1-s{background-position:-48px -64px}.ui-icon-arrowreturn-1-w{background-position:-64px -64px}.ui-icon-arrowreturn-1-n{background-position:-80px -64px}.ui-icon-arrowreturn-1-e{background-position:-96px -64px}.ui-icon-arrowreturn-1-s{background-position:-112px -64px}.ui-icon-arrowrefresh-1-w{background-position:-128px -64px}.ui-icon-arrowrefresh-1-n{background-position:-144px -64px}.ui-icon-arrowrefresh-1-e{background-position:-160px -64px}.ui-icon-arrowrefresh-1-s{background-position:-176px -64px}.ui-icon-arrow-4{background-position:0 -80px}.ui-icon-arrow-4-diag{background-position:-16px -80px}.ui-icon-extlink{background-position:-32px -80px}.ui-icon-newwin{background-position:-48px -80px}.ui-icon-refresh{background-position:-64px -80px}.ui-icon-shuffle{background-position:-80px -80px}.ui-icon-transfer-e-w{background-position:-96px -80px}.ui-icon-transferthick-e-w{background-position:-112px -80px}.ui-icon-folder-collapsed{background-position:0 -96px}.ui-icon-folder-open{background-position:-16px -96px}.ui-icon-document{background-position:-32px -96px}.ui-icon-document-b{background-position:-48px -96px}.ui-icon-note{background-position:-64px -96px}.ui-icon-mail-closed{background-position:-80px -96px}.ui-icon-mail-open{background-position:-96px -96px}.ui-icon-suitcase{background-position:-112px -96px}.ui-icon-comment{background-position:-128px -96px}.ui-icon-person{background-position:-144px -96px}.ui-icon-print{background-position:-160px -96px}.ui-icon-trash{background-position:-176px -96px}.ui-icon-locked{background-position:-192px -96px}.ui-icon-unlocked{background-position:-208px -96px}.ui-icon-bookmark{background-position:-224px -96px}.ui-icon-tag{background-position:-240px -96px}.ui-icon-home{background-position:0 -112px}.ui-icon-flag{background-position:-16px -112px}.ui-icon-calendar{background-position:-32px -112px}.ui-icon-cart{background-position:-48px -112px}.ui-icon-pencil{background-position:-64px -112px}.ui-icon-clock{background-position:-80px -112px}.ui-icon-disk{background-position:-96px -112px}.ui-icon-calculator{background-position:-112px -112px}.ui-icon-zoomin{background-position:-128px -112px}.ui-icon-zoomout{background-position:-144px -112px}.ui-icon-search{background-position:-160px -112px}.ui-icon-wrench{background-position:-176px -112px}.ui-icon-gear{background-position:-192px -112px}.ui-icon-heart{background-position:-208px -112px}.ui-icon-star{background-position:-224px -112px}.ui-icon-link{background-position:-240px -112px}.ui-icon-cancel{background-position:0 -128px}.ui-icon-plus{background-position:-16px -128px}.ui-icon-plusthick{background-position:-32px -128px}.ui-icon-minus{background-position:-48px -128px}.ui-icon-minusthick{background-position:-64px -128px}.ui-icon-close{background-position:-80px -128px}.ui-icon-closethick{background-position:-96px -128px}.ui-icon-key{background-position:-112px -128px}.ui-icon-lightbulb{background-position:-128px -128px}.ui-icon-scissors{background-position:-144px -128px}.ui-icon-clipboard{background-position:-160px -128px}.ui-icon-copy{background-position:-176px -128px}.ui-icon-contact{background-position:-192px -128px}.ui-icon-image{background-position:-208px -128px}.ui-icon-video{background-position:-224px -128px}.ui-icon-script{background-position:-240px -128px}.ui-icon-alert{background-position:0 -144px}.ui-icon-info{background-position:-16px -144px}.ui-icon-notice{background-position:-32px -144px}.ui-icon-help{background-position:-48px -144px}.ui-icon-check{background-position:-64px -144px}.ui-icon-bullet{background-position:-80px -144px}.ui-icon-radio-on{background-position:-96px -144px}.ui-icon-radio-off{background-position:-112px -144px}.ui-icon-pin-w{background-position:-128px -144px}.ui-icon-pin-s{background-position:-144px -144px}.ui-icon-play{background-position:0 -160px}.ui-icon-pause{background-position:-16px -160px}.ui-icon-seek-next{background-position:-32px -160px}.ui-icon-seek-prev{background-position:-48px -160px}.ui-icon-seek-end{background-position:-64px -160px}.ui-icon-seek-start{background-position:-80px -160px}.ui-icon-seek-first{background-position:-80px -160px}.ui-icon-stop{background-position:-96px -160px}.ui-icon-eject{background-position:-112px -160px}.ui-icon-volume-off{background-position:-128px -160px}.ui-icon-volume-on{background-position:-144px -160px}.ui-icon-power{background-position:0 -176px}.ui-icon-signal-diag{background-position:-16px -176px}.ui-icon-signal{background-position:-32px -176px}.ui-icon-battery-0{background-position:-48px -176px}.ui-icon-battery-1{background-position:-64px -176px}.ui-icon-battery-2{background-position:-80px -176px}.ui-icon-battery-3{background-position:-96px -176px}.ui-icon-circle-plus{background-position:0 -192px}.ui-icon-circle-minus{background-position:-16px -192px}.ui-icon-circle-close{background-position:-32px -192px}.ui-icon-circle-triangle-e{background-position:-48px -192px}.ui-icon-circle-triangle-s{background-position:-64px -192px}.ui-icon-circle-triangle-w{background-position:-80px -192px}.ui-icon-circle-triangle-n{background-position:-96px -192px}.ui-icon-circle-arrow-e{background-position:-112px -192px}.ui-icon-circle-arrow-s{background-position:-128px -192px}.ui-icon-circle-arrow-w{background-position:-144px -192px}.ui-icon-circle-arrow-n{background-position:-160px -192px}.ui-icon-circle-zoomin{background-position:-176px -192px}.ui-icon-circle-zoomout{background-position:-192px -192px}.ui-icon-circle-check{background-position:-208px -192px}.ui-icon-circlesmall-plus{background-position:0 -208px}.ui-icon-circlesmall-minus{background-position:-16px -208px}.ui-icon-circlesmall-close{background-position:-32px -208px}.ui-icon-squaresmall-plus{background-position:-48px -208px}.ui-icon-squaresmall-minus{background-position:-64px -208px}.ui-icon-squaresmall-close{background-position:-80px -208px}.ui-icon-grip-dotted-vertical{background-position:0 -224px}.ui-icon-grip-dotted-horizontal{background-position:-16px -224px}.ui-icon-grip-solid-vertical{background-position:-32px -224px}.ui-icon-grip-solid-horizontal{background-position:-48px -224px}.ui-icon-gripsmall-diagonal-se{background-position:-64px -224px}.ui-icon-grip-diagonal-se{background-position:-80px -224px}.ui-corner-all,.ui-corner-top,.ui-corner-left,.ui-corner-tl{border-top-left-radius:3px}.ui-corner-all,.ui-corner-top,.ui-corner-right,.ui-corner-tr{border-top-right-radius:3px}.ui-corner-all,.ui-corner-bottom,.ui-corner-left,.ui-corner-bl{border-bottom-left-radius:3px}.ui-corner-all,.ui-corner-bottom,.ui-corner-right,.ui-corner-br{border-bottom-right-radius:3px}.ui-widget-overlay{background:#aaa;opacity:.003;filter:Alpha(Opacity=.3)}.ui-widget-shadow{-webkit-box-shadow:0 0 5px #666;box-shadow:0 0 5px #666}
</style>
<script id="jqueryInsert">
/*!
 * jQuery JavaScript Library v1.12.4
 * http://jquery.com/
 *
 * Includes Sizzle.js
 * http://sizzlejs.com/
 *
 * Copyright jQuery Foundation and other contributors
 * Released under the MIT license
 * http://jquery.org/license
 *
 * Date: 2016-05-20T17:17Z
 */

(function( global, factory ) {

	if ( typeof module === "object" && typeof module.exports === "object" ) {
		// For CommonJS and CommonJS-like environments where a proper `window`
		// is present, execute the factory and get jQuery.
		// For environments that do not have a `window` with a `document`
		// (such as Node.js), expose a factory as module.exports.
		// This accentuates the need for the creation of a real `window`.
		// e.g. var jQuery = require("jquery")(window);
		// See ticket #14549 for more info.
		module.exports = global.document ?
			factory( global, true ) :
			function( w ) {
				if ( !w.document ) {
					throw new Error( "jQuery requires a window with a document" );
				}
				return factory( w );
			};
	} else {
		factory( global );
	}

// Pass this if window is not defined yet
}(typeof window !== "undefined" ? window : this, function( window, noGlobal ) {

// Support: Firefox 18+
// Can't be in strict mode, several libs including ASP.NET trace
// the stack via arguments.caller.callee and Firefox dies if
// you try to trace through "use strict" call chains. (#13335)
//"use strict";
var deletedIds = [];

var document = window.document;

var slice = deletedIds.slice;

var concat = deletedIds.concat;

var push = deletedIds.push;

var indexOf = deletedIds.indexOf;

var class2type = {};

var toString = class2type.toString;

var hasOwn = class2type.hasOwnProperty;

var support = {};



var
	version = "1.12.4",

	// Define a local copy of jQuery
	jQuery = function( selector, context ) {

		// The jQuery object is actually just the init constructor 'enhanced'
		// Need init if jQuery is called (just allow error to be thrown if not included)
		return new jQuery.fn.init( selector, context );
	},

	// Support: Android<4.1, IE<9
	// Make sure we trim BOM and NBSP
	rtrim = /^[\s\uFEFF\xA0]+|[\s\uFEFF\xA0]+$/g,

	// Matches dashed string for camelizing
	rmsPrefix = /^-ms-/,
	rdashAlpha = /-([\da-z])/gi,

	// Used by jQuery.camelCase as callback to replace()
	fcamelCase = function( all, letter ) {
		return letter.toUpperCase();
	};

jQuery.fn = jQuery.prototype = {

	// The current version of jQuery being used
	jquery: version,

	constructor: jQuery,

	// Start with an empty selector
	selector: "",

	// The default length of a jQuery object is 0
	length: 0,

	toArray: function() {
		return slice.call( this );
	},

	// Get the Nth element in the matched element set OR
	// Get the whole matched element set as a clean array
	get: function( num ) {
		return num != null ?

			// Return just the one element from the set
			( num < 0 ? this[ num + this.length ] : this[ num ] ) :

			// Return all the elements in a clean array
			slice.call( this );
	},

	// Take an array of elements and push it onto the stack
	// (returning the new matched element set)
	pushStack: function( elems ) {

		// Build a new jQuery matched element set
		var ret = jQuery.merge( this.constructor(), elems );

		// Add the old object onto the stack (as a reference)
		ret.prevObject = this;
		ret.context = this.context;

		// Return the newly-formed element set
		return ret;
	},

	// Execute a callback for every element in the matched set.
	each: function( callback ) {
		return jQuery.each( this, callback );
	},

	map: function( callback ) {
		return this.pushStack( jQuery.map( this, function( elem, i ) {
			return callback.call( elem, i, elem );
		} ) );
	},

	slice: function() {
		return this.pushStack( slice.apply( this, arguments ) );
	},

	first: function() {
		return this.eq( 0 );
	},

	last: function() {
		return this.eq( -1 );
	},

	eq: function( i ) {
		var len = this.length,
			j = +i + ( i < 0 ? len : 0 );
		return this.pushStack( j >= 0 && j < len ? [ this[ j ] ] : [] );
	},

	end: function() {
		return this.prevObject || this.constructor();
	},

	// For internal use only.
	// Behaves like an Array's method, not like a jQuery method.
	push: push,
	sort: deletedIds.sort,
	splice: deletedIds.splice
};

jQuery.extend = jQuery.fn.extend = function() {
	var src, copyIsArray, copy, name, options, clone,
		target = arguments[ 0 ] || {},
		i = 1,
		length = arguments.length,
		deep = false;

	// Handle a deep copy situation
	if ( typeof target === "boolean" ) {
		deep = target;

		// skip the boolean and the target
		target = arguments[ i ] || {};
		i++;
	}

	// Handle case when target is a string or something (possible in deep copy)
	if ( typeof target !== "object" && !jQuery.isFunction( target ) ) {
		target = {};
	}

	// extend jQuery itself if only one argument is passed
	if ( i === length ) {
		target = this;
		i--;
	}

	for ( ; i < length; i++ ) {

		// Only deal with non-null/undefined values
		if ( ( options = arguments[ i ] ) != null ) {

			// Extend the base object
			for ( name in options ) {
				src = target[ name ];
				copy = options[ name ];

				// Prevent never-ending loop
				if ( target === copy ) {
					continue;
				}

				// Recurse if we're merging plain objects or arrays
				if ( deep && copy && ( jQuery.isPlainObject( copy ) ||
					( copyIsArray = jQuery.isArray( copy ) ) ) ) {

					if ( copyIsArray ) {
						copyIsArray = false;
						clone = src && jQuery.isArray( src ) ? src : [];

					} else {
						clone = src && jQuery.isPlainObject( src ) ? src : {};
					}

					// Never move original objects, clone them
					target[ name ] = jQuery.extend( deep, clone, copy );

				// Don't bring in undefined values
				} else if ( copy !== undefined ) {
					target[ name ] = copy;
				}
			}
		}
	}

	// Return the modified object
	return target;
};

jQuery.extend( {

	// Unique for each copy of jQuery on the page
	expando: "jQuery" + ( version + Math.random() ).replace( /\D/g, "" ),

	// Assume jQuery is ready without the ready module
	isReady: true,

	error: function( msg ) {
		throw new Error( msg );
	},

	noop: function() {},

	// See test/unit/core.js for details concerning isFunction.
	// Since version 1.3, DOM methods and functions like alert
	// aren't supported. They return false on IE (#2968).
	isFunction: function( obj ) {
		return jQuery.type( obj ) === "function";
	},

	isArray: Array.isArray || function( obj ) {
		return jQuery.type( obj ) === "array";
	},

	isWindow: function( obj ) {
		/* jshint eqeqeq: false */
		return obj != null && obj == obj.window;
	},

	isNumeric: function( obj ) {

		// parseFloat NaNs numeric-cast false positives (null|true|false|"")
		// ...but misinterprets leading-number strings, particularly hex literals ("0x...")
		// subtraction forces infinities to NaN
		// adding 1 corrects loss of precision from parseFloat (#15100)
		var realStringObj = obj && obj.toString();
		return !jQuery.isArray( obj ) && ( realStringObj - parseFloat( realStringObj ) + 1 ) >= 0;
	},

	isEmptyObject: function( obj ) {
		var name;
		for ( name in obj ) {
			return false;
		}
		return true;
	},

	isPlainObject: function( obj ) {
		var key;

		// Must be an Object.
		// Because of IE, we also have to check the presence of the constructor property.
		// Make sure that DOM nodes and window objects don't pass through, as well
		if ( !obj || jQuery.type( obj ) !== "object" || obj.nodeType || jQuery.isWindow( obj ) ) {
			return false;
		}

		try {

			// Not own constructor property must be Object
			if ( obj.constructor &&
				!hasOwn.call( obj, "constructor" ) &&
				!hasOwn.call( obj.constructor.prototype, "isPrototypeOf" ) ) {
				return false;
			}
		} catch ( e ) {

			// IE8,9 Will throw exceptions on certain host objects #9897
			return false;
		}

		// Support: IE<9
		// Handle iteration over inherited properties before own properties.
		if ( !support.ownFirst ) {
			for ( key in obj ) {
				return hasOwn.call( obj, key );
			}
		}

		// Own properties are enumerated firstly, so to speed up,
		// if last one is own, then all properties are own.
		for ( key in obj ) {}

		return key === undefined || hasOwn.call( obj, key );
	},

	type: function( obj ) {
		if ( obj == null ) {
			return obj + "";
		}
		return typeof obj === "object" || typeof obj === "function" ?
			class2type[ toString.call( obj ) ] || "object" :
			typeof obj;
	},

	// Workarounds based on findings by Jim Driscoll
	// http://weblogs.java.net/blog/driscoll/archive/2009/09/08/eval-javascript-global-context
	globalEval: function( data ) {
		if ( data && jQuery.trim( data ) ) {

			// We use execScript on Internet Explorer
			// We use an anonymous function so that context is window
			// rather than jQuery in Firefox
			( window.execScript || function( data ) {
				window[ "eval" ].call( window, data ); // jscs:ignore requireDotNotation
			} )( data );
		}
	},

	// Convert dashed to camelCase; used by the css and data modules
	// Microsoft forgot to hump their vendor prefix (#9572)
	camelCase: function( string ) {
		return string.replace( rmsPrefix, "ms-" ).replace( rdashAlpha, fcamelCase );
	},

	nodeName: function( elem, name ) {
		return elem.nodeName && elem.nodeName.toLowerCase() === name.toLowerCase();
	},

	each: function( obj, callback ) {
		var length, i = 0;

		if ( isArrayLike( obj ) ) {
			length = obj.length;
			for ( ; i < length; i++ ) {
				if ( callback.call( obj[ i ], i, obj[ i ] ) === false ) {
					break;
				}
			}
		} else {
			for ( i in obj ) {
				if ( callback.call( obj[ i ], i, obj[ i ] ) === false ) {
					break;
				}
			}
		}

		return obj;
	},

	// Support: Android<4.1, IE<9
	trim: function( text ) {
		return text == null ?
			"" :
			( text + "" ).replace( rtrim, "" );
	},

	// results is for internal usage only
	makeArray: function( arr, results ) {
		var ret = results || [];

		if ( arr != null ) {
			if ( isArrayLike( Object( arr ) ) ) {
				jQuery.merge( ret,
					typeof arr === "string" ?
					[ arr ] : arr
				);
			} else {
				push.call( ret, arr );
			}
		}

		return ret;
	},

	inArray: function( elem, arr, i ) {
		var len;

		if ( arr ) {
			if ( indexOf ) {
				return indexOf.call( arr, elem, i );
			}

			len = arr.length;
			i = i ? i < 0 ? Math.max( 0, len + i ) : i : 0;

			for ( ; i < len; i++ ) {

				// Skip accessing in sparse arrays
				if ( i in arr && arr[ i ] === elem ) {
					return i;
				}
			}
		}

		return -1;
	},

	merge: function( first, second ) {
		var len = +second.length,
			j = 0,
			i = first.length;

		while ( j < len ) {
			first[ i++ ] = second[ j++ ];
		}

		// Support: IE<9
		// Workaround casting of .length to NaN on otherwise arraylike objects (e.g., NodeLists)
		if ( len !== len ) {
			while ( second[ j ] !== undefined ) {
				first[ i++ ] = second[ j++ ];
			}
		}

		first.length = i;

		return first;
	},

	grep: function( elems, callback, invert ) {
		var callbackInverse,
			matches = [],
			i = 0,
			length = elems.length,
			callbackExpect = !invert;

		// Go through the array, only saving the items
		// that pass the validator function
		for ( ; i < length; i++ ) {
			callbackInverse = !callback( elems[ i ], i );
			if ( callbackInverse !== callbackExpect ) {
				matches.push( elems[ i ] );
			}
		}

		return matches;
	},

	// arg is for internal usage only
	map: function( elems, callback, arg ) {
		var length, value,
			i = 0,
			ret = [];

		// Go through the array, translating each of the items to their new values
		if ( isArrayLike( elems ) ) {
			length = elems.length;
			for ( ; i < length; i++ ) {
				value = callback( elems[ i ], i, arg );

				if ( value != null ) {
					ret.push( value );
				}
			}

		// Go through every key on the object,
		} else {
			for ( i in elems ) {
				value = callback( elems[ i ], i, arg );

				if ( value != null ) {
					ret.push( value );
				}
			}
		}

		// Flatten any nested arrays
		return concat.apply( [], ret );
	},

	// A global GUID counter for objects
	guid: 1,

	// Bind a function to a context, optionally partially applying any
	// arguments.
	proxy: function( fn, context ) {
		var args, proxy, tmp;

		if ( typeof context === "string" ) {
			tmp = fn[ context ];
			context = fn;
			fn = tmp;
		}

		// Quick check to determine if target is callable, in the spec
		// this throws a TypeError, but we will just return undefined.
		if ( !jQuery.isFunction( fn ) ) {
			return undefined;
		}

		// Simulated bind
		args = slice.call( arguments, 2 );
		proxy = function() {
			return fn.apply( context || this, args.concat( slice.call( arguments ) ) );
		};

		// Set the guid of unique handler to the same of original handler, so it can be removed
		proxy.guid = fn.guid = fn.guid || jQuery.guid++;

		return proxy;
	},

	now: function() {
		return +( new Date() );
	},

	// jQuery.support is not used in Core but other projects attach their
	// properties to it so it needs to exist.
	support: support
} );

// JSHint would error on this code due to the Symbol not being defined in ES5.
// Defining this global in .jshintrc would create a danger of using the global
// unguarded in another place, it seems safer to just disable JSHint for these
// three lines.
/* jshint ignore: start */
if ( typeof Symbol === "function" ) {
	jQuery.fn[ Symbol.iterator ] = deletedIds[ Symbol.iterator ];
}
/* jshint ignore: end */

// Populate the class2type map
jQuery.each( "Boolean Number String Function Array Date RegExp Object Error Symbol".split( " " ),
function( i, name ) {
	class2type[ "[object " + name + "]" ] = name.toLowerCase();
} );

function isArrayLike( obj ) {

	// Support: iOS 8.2 (not reproducible in simulator)
	// `in` check used to prevent JIT error (gh-2145)
	// hasOwn isn't used here due to false negatives
	// regarding Nodelist length in IE
	var length = !!obj && "length" in obj && obj.length,
		type = jQuery.type( obj );

	if ( type === "function" || jQuery.isWindow( obj ) ) {
		return false;
	}

	return type === "array" || length === 0 ||
		typeof length === "number" && length > 0 && ( length - 1 ) in obj;
}
var Sizzle =
/*!
 * Sizzle CSS Selector Engine v2.2.1
 * http://sizzlejs.com/
 *
 * Copyright jQuery Foundation and other contributors
 * Released under the MIT license
 * http://jquery.org/license
 *
 * Date: 2015-10-17
 */
(function( window ) {

var i,
	support,
	Expr,
	getText,
	isXML,
	tokenize,
	compile,
	select,
	outermostContext,
	sortInput,
	hasDuplicate,

	// Local document vars
	setDocument,
	document,
	docElem,
	documentIsHTML,
	rbuggyQSA,
	rbuggyMatches,
	matches,
	contains,

	// Instance-specific data
	expando = "sizzle" + 1 * new Date(),
	preferredDoc = window.document,
	dirruns = 0,
	done = 0,
	classCache = createCache(),
	tokenCache = createCache(),
	compilerCache = createCache(),
	sortOrder = function( a, b ) {
		if ( a === b ) {
			hasDuplicate = true;
		}
		return 0;
	},

	// General-purpose constants
	MAX_NEGATIVE = 1 << 31,

	// Instance methods
	hasOwn = ({}).hasOwnProperty,
	arr = [],
	pop = arr.pop,
	push_native = arr.push,
	push = arr.push,
	slice = arr.slice,
	// Use a stripped-down indexOf as it's faster than native
	// http://jsperf.com/thor-indexof-vs-for/5
	indexOf = function( list, elem ) {
		var i = 0,
			len = list.length;
		for ( ; i < len; i++ ) {
			if ( list[i] === elem ) {
				return i;
			}
		}
		return -1;
	},

	booleans = "checked|selected|async|autofocus|autoplay|controls|defer|disabled|hidden|ismap|loop|multiple|open|readonly|required|scoped",

	// Regular expressions

	// http://www.w3.org/TR/css3-selectors/#whitespace
	whitespace = "[\\x20\\t\\r\\n\\f]",

	// http://www.w3.org/TR/CSS21/syndata.html#value-def-identifier
	identifier = "(?:\\\\.|[\\w-]|[^\\x00-\\xa0])+",

	// Attribute selectors: http://www.w3.org/TR/selectors/#attribute-selectors
	attributes = "\\[" + whitespace + "*(" + identifier + ")(?:" + whitespace +
		// Operator (capture 2)
		"*([*^$|!~]?=)" + whitespace +
		// "Attribute values must be CSS identifiers [capture 5] or strings [capture 3 or capture 4]"
		"*(?:'((?:\\\\.|[^\\\\'])*)'|\"((?:\\\\.|[^\\\\\"])*)\"|(" + identifier + "))|)" + whitespace +
		"*\\]",

	pseudos = ":(" + identifier + ")(?:\\((" +
		// To reduce the number of selectors needing tokenize in the preFilter, prefer arguments:
		// 1. quoted (capture 3; capture 4 or capture 5)
		"('((?:\\\\.|[^\\\\'])*)'|\"((?:\\\\.|[^\\\\\"])*)\")|" +
		// 2. simple (capture 6)
		"((?:\\\\.|[^\\\\()[\\]]|" + attributes + ")*)|" +
		// 3. anything else (capture 2)
		".*" +
		")\\)|)",

	// Leading and non-escaped trailing whitespace, capturing some non-whitespace characters preceding the latter
	rwhitespace = new RegExp( whitespace + "+", "g" ),
	rtrim = new RegExp( "^" + whitespace + "+|((?:^|[^\\\\])(?:\\\\.)*)" + whitespace + "+$", "g" ),

	rcomma = new RegExp( "^" + whitespace + "*," + whitespace + "*" ),
	rcombinators = new RegExp( "^" + whitespace + "*([>+~]|" + whitespace + ")" + whitespace + "*" ),

	rattributeQuotes = new RegExp( "=" + whitespace + "*([^\\]'\"]*?)" + whitespace + "*\\]", "g" ),

	rpseudo = new RegExp( pseudos ),
	ridentifier = new RegExp( "^" + identifier + "$" ),

	matchExpr = {
		"ID": new RegExp( "^#(" + identifier + ")" ),
		"CLASS": new RegExp( "^\\.(" + identifier + ")" ),
		"TAG": new RegExp( "^(" + identifier + "|[*])" ),
		"ATTR": new RegExp( "^" + attributes ),
		"PSEUDO": new RegExp( "^" + pseudos ),
		"CHILD": new RegExp( "^:(only|first|last|nth|nth-last)-(child|of-type)(?:\\(" + whitespace +
			"*(even|odd|(([+-]|)(\\d*)n|)" + whitespace + "*(?:([+-]|)" + whitespace +
			"*(\\d+)|))" + whitespace + "*\\)|)", "i" ),
		"bool": new RegExp( "^(?:" + booleans + ")$", "i" ),
		// For use in libraries implementing .is()
		// We use this for POS matching in `select`
		"needsContext": new RegExp( "^" + whitespace + "*[>+~]|:(even|odd|eq|gt|lt|nth|first|last)(?:\\(" +
			whitespace + "*((?:-\\d)?\\d*)" + whitespace + "*\\)|)(?=[^-]|$)", "i" )
	},

	rinputs = /^(?:input|select|textarea|button)$/i,
	rheader = /^h\d$/i,

	rnative = /^[^{]+\{\s*\[native \w/,

	// Easily-parseable/retrievable ID or TAG or CLASS selectors
	rquickExpr = /^(?:#([\w-]+)|(\w+)|\.([\w-]+))$/,

	rsibling = /[+~]/,
	rescape = /'|\\/g,

	// CSS escapes http://www.w3.org/TR/CSS21/syndata.html#escaped-characters
	runescape = new RegExp( "\\\\([\\da-f]{1,6}" + whitespace + "?|(" + whitespace + ")|.)", "ig" ),
	funescape = function( _, escaped, escapedWhitespace ) {
		var high = "0x" + escaped - 0x10000;
		// NaN means non-codepoint
		// Support: Firefox<24
		// Workaround erroneous numeric interpretation of +"0x"
		return high !== high || escapedWhitespace ?
			escaped :
			high < 0 ?
				// BMP codepoint
				String.fromCharCode( high + 0x10000 ) :
				// Supplemental Plane codepoint (surrogate pair)
				String.fromCharCode( high >> 10 | 0xD800, high & 0x3FF | 0xDC00 );
	},

	// Used for iframes
	// See setDocument()
	// Removing the function wrapper causes a "Permission Denied"
	// error in IE
	unloadHandler = function() {
		setDocument();
	};

// Optimize for push.apply( _, NodeList )
try {
	push.apply(
		(arr = slice.call( preferredDoc.childNodes )),
		preferredDoc.childNodes
	);
	// Support: Android<4.0
	// Detect silently failing push.apply
	arr[ preferredDoc.childNodes.length ].nodeType;
} catch ( e ) {
	push = { apply: arr.length ?

		// Leverage slice if possible
		function( target, els ) {
			push_native.apply( target, slice.call(els) );
		} :

		// Support: IE<9
		// Otherwise append directly
		function( target, els ) {
			var j = target.length,
				i = 0;
			// Can't trust NodeList.length
			while ( (target[j++] = els[i++]) ) {}
			target.length = j - 1;
		}
	};
}

function Sizzle( selector, context, results, seed ) {
	var m, i, elem, nid, nidselect, match, groups, newSelector,
		newContext = context && context.ownerDocument,

		// nodeType defaults to 9, since context defaults to document
		nodeType = context ? context.nodeType : 9;

	results = results || [];

	// Return early from calls with invalid selector or context
	if ( typeof selector !== "string" || !selector ||
		nodeType !== 1 && nodeType !== 9 && nodeType !== 11 ) {

		return results;
	}

	// Try to shortcut find operations (as opposed to filters) in HTML documents
	if ( !seed ) {

		if ( ( context ? context.ownerDocument || context : preferredDoc ) !== document ) {
			setDocument( context );
		}
		context = context || document;

		if ( documentIsHTML ) {

			// If the selector is sufficiently simple, try using a "get*By*" DOM method
			// (excepting DocumentFragment context, where the methods don't exist)
			if ( nodeType !== 11 && (match = rquickExpr.exec( selector )) ) {

				// ID selector
				if ( (m = match[1]) ) {

					// Document context
					if ( nodeType === 9 ) {
						if ( (elem = context.getElementById( m )) ) {

							// Support: IE, Opera, Webkit
							// TODO: identify versions
							// getElementById can match elements by name instead of ID
							if ( elem.id === m ) {
								results.push( elem );
								return results;
							}
						} else {
							return results;
						}

					// Element context
					} else {

						// Support: IE, Opera, Webkit
						// TODO: identify versions
						// getElementById can match elements by name instead of ID
						if ( newContext && (elem = newContext.getElementById( m )) &&
							contains( context, elem ) &&
							elem.id === m ) {

							results.push( elem );
							return results;
						}
					}

				// Type selector
				} else if ( match[2] ) {
					push.apply( results, context.getElementsByTagName( selector ) );
					return results;

				// Class selector
				} else if ( (m = match[3]) && support.getElementsByClassName &&
					context.getElementsByClassName ) {

					push.apply( results, context.getElementsByClassName( m ) );
					return results;
				}
			}

			// Take advantage of querySelectorAll
			if ( support.qsa &&
				!compilerCache[ selector + " " ] &&
				(!rbuggyQSA || !rbuggyQSA.test( selector )) ) {

				if ( nodeType !== 1 ) {
					newContext = context;
					newSelector = selector;

				// qSA looks outside Element context, which is not what we want
				// Thanks to Andrew Dupont for this workaround technique
				// Support: IE <=8
				// Exclude object elements
				} else if ( context.nodeName.toLowerCase() !== "object" ) {

					// Capture the context ID, setting it first if necessary
					if ( (nid = context.getAttribute( "id" )) ) {
						nid = nid.replace( rescape, "\\$&" );
					} else {
						context.setAttribute( "id", (nid = expando) );
					}

					// Prefix every selector in the list
					groups = tokenize( selector );
					i = groups.length;
					nidselect = ridentifier.test( nid ) ? "#" + nid : "[id='" + nid + "']";
					while ( i-- ) {
						groups[i] = nidselect + " " + toSelector( groups[i] );
					}
					newSelector = groups.join( "," );

					// Expand context for sibling selectors
					newContext = rsibling.test( selector ) && testContext( context.parentNode ) ||
						context;
				}

				if ( newSelector ) {
					try {
						push.apply( results,
							newContext.querySelectorAll( newSelector )
						);
						return results;
					} catch ( qsaError ) {
					} finally {
						if ( nid === expando ) {
							context.removeAttribute( "id" );
						}
					}
				}
			}
		}
	}

	// All others
	return select( selector.replace( rtrim, "$1" ), context, results, seed );
}

/**
 * Create key-value caches of limited size
 * @returns {function(string, object)} Returns the Object data after storing it on itself with
 *	property name the (space-suffixed) string and (if the cache is larger than Expr.cacheLength)
 *	deleting the oldest entry
 */
function createCache() {
	var keys = [];

	function cache( key, value ) {
		// Use (key + " ") to avoid collision with native prototype properties (see Issue #157)
		if ( keys.push( key + " " ) > Expr.cacheLength ) {
			// Only keep the most recent entries
			delete cache[ keys.shift() ];
		}
		return (cache[ key + " " ] = value);
	}
	return cache;
}

/**
 * Mark a function for special use by Sizzle
 * @param {Function} fn The function to mark
 */
function markFunction( fn ) {
	fn[ expando ] = true;
	return fn;
}

/**
 * Support testing using an element
 * @param {Function} fn Passed the created div and expects a boolean result
 */
function assert( fn ) {
	var div = document.createElement("div");

	try {
		return !!fn( div );
	} catch (e) {
		return false;
	} finally {
		// Remove from its parent by default
		if ( div.parentNode ) {
			div.parentNode.removeChild( div );
		}
		// release memory in IE
		div = null;
	}
}

/**
 * Adds the same handler for all of the specified attrs
 * @param {String} attrs Pipe-separated list of attributes
 * @param {Function} handler The method that will be applied
 */
function addHandle( attrs, handler ) {
	var arr = attrs.split("|"),
		i = arr.length;

	while ( i-- ) {
		Expr.attrHandle[ arr[i] ] = handler;
	}
}

/**
 * Checks document order of two siblings
 * @param {Element} a
 * @param {Element} b
 * @returns {Number} Returns less than 0 if a precedes b, greater than 0 if a follows b
 */
function siblingCheck( a, b ) {
	var cur = b && a,
		diff = cur && a.nodeType === 1 && b.nodeType === 1 &&
			( ~b.sourceIndex || MAX_NEGATIVE ) -
			( ~a.sourceIndex || MAX_NEGATIVE );

	// Use IE sourceIndex if available on both nodes
	if ( diff ) {
		return diff;
	}

	// Check if b follows a
	if ( cur ) {
		while ( (cur = cur.nextSibling) ) {
			if ( cur === b ) {
				return -1;
			}
		}
	}

	return a ? 1 : -1;
}

/**
 * Returns a function to use in pseudos for input types
 * @param {String} type
 */
function createInputPseudo( type ) {
	return function( elem ) {
		var name = elem.nodeName.toLowerCase();
		return name === "input" && elem.type === type;
	};
}

/**
 * Returns a function to use in pseudos for buttons
 * @param {String} type
 */
function createButtonPseudo( type ) {
	return function( elem ) {
		var name = elem.nodeName.toLowerCase();
		return (name === "input" || name === "button") && elem.type === type;
	};
}

/**
 * Returns a function to use in pseudos for positionals
 * @param {Function} fn
 */
function createPositionalPseudo( fn ) {
	return markFunction(function( argument ) {
		argument = +argument;
		return markFunction(function( seed, matches ) {
			var j,
				matchIndexes = fn( [], seed.length, argument ),
				i = matchIndexes.length;

			// Match elements found at the specified indexes
			while ( i-- ) {
				if ( seed[ (j = matchIndexes[i]) ] ) {
					seed[j] = !(matches[j] = seed[j]);
				}
			}
		});
	});
}

/**
 * Checks a node for validity as a Sizzle context
 * @param {Element|Object=} context
 * @returns {Element|Object|Boolean} The input node if acceptable, otherwise a falsy value
 */
function testContext( context ) {
	return context && typeof context.getElementsByTagName !== "undefined" && context;
}

// Expose support vars for convenience
support = Sizzle.support = {};

/**
 * Detects XML nodes
 * @param {Element|Object} elem An element or a document
 * @returns {Boolean} True iff elem is a non-HTML XML node
 */
isXML = Sizzle.isXML = function( elem ) {
	// documentElement is verified for cases where it doesn't yet exist
	// (such as loading iframes in IE - #4833)
	var documentElement = elem && (elem.ownerDocument || elem).documentElement;
	return documentElement ? documentElement.nodeName !== "HTML" : false;
};

/**
 * Sets document-related variables once based on the current document
 * @param {Element|Object} [doc] An element or document object to use to set the document
 * @returns {Object} Returns the current document
 */
setDocument = Sizzle.setDocument = function( node ) {
	var hasCompare, parent,
		doc = node ? node.ownerDocument || node : preferredDoc;

	// Return early if doc is invalid or already selected
	if ( doc === document || doc.nodeType !== 9 || !doc.documentElement ) {
		return document;
	}

	// Update global variables
	document = doc;
	docElem = document.documentElement;
	documentIsHTML = !isXML( document );

	// Support: IE 9-11, Edge
	// Accessing iframe documents after unload throws "permission denied" errors (jQuery #13936)
	if ( (parent = document.defaultView) && parent.top !== parent ) {
		// Support: IE 11
		if ( parent.addEventListener ) {
			parent.addEventListener( "unload", unloadHandler, false );

		// Support: IE 9 - 10 only
		} else if ( parent.attachEvent ) {
			parent.attachEvent( "onunload", unloadHandler );
		}
	}

	/* Attributes
	---------------------------------------------------------------------- */

	// Support: IE<8
	// Verify that getAttribute really returns attributes and not properties
	// (excepting IE8 booleans)
	support.attributes = assert(function( div ) {
		div.className = "i";
		return !div.getAttribute("className");
	});

	/* getElement(s)By*
	---------------------------------------------------------------------- */

	// Check if getElementsByTagName("*") returns only elements
	support.getElementsByTagName = assert(function( div ) {
		div.appendChild( document.createComment("") );
		return !div.getElementsByTagName("*").length;
	});

	// Support: IE<9
	support.getElementsByClassName = rnative.test( document.getElementsByClassName );

	// Support: IE<10
	// Check if getElementById returns elements by name
	// The broken getElementById methods don't pick up programatically-set names,
	// so use a roundabout getElementsByName test
	support.getById = assert(function( div ) {
		docElem.appendChild( div ).id = expando;
		return !document.getElementsByName || !document.getElementsByName( expando ).length;
	});

	// ID find and filter
	if ( support.getById ) {
		Expr.find["ID"] = function( id, context ) {
			if ( typeof context.getElementById !== "undefined" && documentIsHTML ) {
				var m = context.getElementById( id );
				return m ? [ m ] : [];
			}
		};
		Expr.filter["ID"] = function( id ) {
			var attrId = id.replace( runescape, funescape );
			return function( elem ) {
				return elem.getAttribute("id") === attrId;
			};
		};
	} else {
		// Support: IE6/7
		// getElementById is not reliable as a find shortcut
		delete Expr.find["ID"];

		Expr.filter["ID"] =  function( id ) {
			var attrId = id.replace( runescape, funescape );
			return function( elem ) {
				var node = typeof elem.getAttributeNode !== "undefined" &&
					elem.getAttributeNode("id");
				return node && node.value === attrId;
			};
		};
	}

	// Tag
	Expr.find["TAG"] = support.getElementsByTagName ?
		function( tag, context ) {
			if ( typeof context.getElementsByTagName !== "undefined" ) {
				return context.getElementsByTagName( tag );

			// DocumentFragment nodes don't have gEBTN
			} else if ( support.qsa ) {
				return context.querySelectorAll( tag );
			}
		} :

		function( tag, context ) {
			var elem,
				tmp = [],
				i = 0,
				// By happy coincidence, a (broken) gEBTN appears on DocumentFragment nodes too
				results = context.getElementsByTagName( tag );

			// Filter out possible comments
			if ( tag === "*" ) {
				while ( (elem = results[i++]) ) {
					if ( elem.nodeType === 1 ) {
						tmp.push( elem );
					}
				}

				return tmp;
			}
			return results;
		};

	// Class
	Expr.find["CLASS"] = support.getElementsByClassName && function( className, context ) {
		if ( typeof context.getElementsByClassName !== "undefined" && documentIsHTML ) {
			return context.getElementsByClassName( className );
		}
	};

	/* QSA/matchesSelector
	---------------------------------------------------------------------- */

	// QSA and matchesSelector support

	// matchesSelector(:active) reports false when true (IE9/Opera 11.5)
	rbuggyMatches = [];

	// qSa(:focus) reports false when true (Chrome 21)
	// We allow this because of a bug in IE8/9 that throws an error
	// whenever `document.activeElement` is accessed on an iframe
	// So, we allow :focus to pass through QSA all the time to avoid the IE error
	// See http://bugs.jquery.com/ticket/13378
	rbuggyQSA = [];

	if ( (support.qsa = rnative.test( document.querySelectorAll )) ) {
		// Build QSA regex
		// Regex strategy adopted from Diego Perini
		assert(function( div ) {
			// Select is set to empty string on purpose
			// This is to test IE's treatment of not explicitly
			// setting a boolean content attribute,
			// since its presence should be enough
			// http://bugs.jquery.com/ticket/12359
			docElem.appendChild( div ).innerHTML = "<a id='" + expando + "'></a>" +
				"<select id='" + expando + "-\r\\' msallowcapture=''>" +
				"<option selected=''></option></select>";

			// Support: IE8, Opera 11-12.16
			// Nothing should be selected when empty strings follow ^= or $= or *=
			// The test attribute must be unknown in Opera but "safe" for WinRT
			// http://msdn.microsoft.com/en-us/library/ie/hh465388.aspx#attribute_section
			if ( div.querySelectorAll("[msallowcapture^='']").length ) {
				rbuggyQSA.push( "[*^$]=" + whitespace + "*(?:''|\"\")" );
			}

			// Support: IE8
			// Boolean attributes and "value" are not treated correctly
			if ( !div.querySelectorAll("[selected]").length ) {
				rbuggyQSA.push( "\\[" + whitespace + "*(?:value|" + booleans + ")" );
			}

			// Support: Chrome<29, Android<4.4, Safari<7.0+, iOS<7.0+, PhantomJS<1.9.8+
			if ( !div.querySelectorAll( "[id~=" + expando + "-]" ).length ) {
				rbuggyQSA.push("~=");
			}

			// Webkit/Opera - :checked should return selected option elements
			// http://www.w3.org/TR/2011/REC-css3-selectors-20110929/#checked
			// IE8 throws error here and will not see later tests
			if ( !div.querySelectorAll(":checked").length ) {
				rbuggyQSA.push(":checked");
			}

			// Support: Safari 8+, iOS 8+
			// https://bugs.webkit.org/show_bug.cgi?id=136851
			// In-page `selector#id sibing-combinator selector` fails
			if ( !div.querySelectorAll( "a#" + expando + "+*" ).length ) {
				rbuggyQSA.push(".#.+[+~]");
			}
		});

		assert(function( div ) {
			// Support: Windows 8 Native Apps
			// The type and name attributes are restricted during .innerHTML assignment
			var input = document.createElement("input");
			input.setAttribute( "type", "hidden" );
			div.appendChild( input ).setAttribute( "name", "D" );

			// Support: IE8
			// Enforce case-sensitivity of name attribute
			if ( div.querySelectorAll("[name=d]").length ) {
				rbuggyQSA.push( "name" + whitespace + "*[*^$|!~]?=" );
			}

			// FF 3.5 - :enabled/:disabled and hidden elements (hidden elements are still enabled)
			// IE8 throws error here and will not see later tests
			if ( !div.querySelectorAll(":enabled").length ) {
				rbuggyQSA.push( ":enabled", ":disabled" );
			}

			// Opera 10-11 does not throw on post-comma invalid pseudos
			div.querySelectorAll("*,:x");
			rbuggyQSA.push(",.*:");
		});
	}

	if ( (support.matchesSelector = rnative.test( (matches = docElem.matches ||
		docElem.webkitMatchesSelector ||
		docElem.mozMatchesSelector ||
		docElem.oMatchesSelector ||
		docElem.msMatchesSelector) )) ) {

		assert(function( div ) {
			// Check to see if it's possible to do matchesSelector
			// on a disconnected node (IE 9)
			support.disconnectedMatch = matches.call( div, "div" );

			// This should fail with an exception
			// Gecko does not error, returns false instead
			matches.call( div, "[s!='']:x" );
			rbuggyMatches.push( "!=", pseudos );
		});
	}

	rbuggyQSA = rbuggyQSA.length && new RegExp( rbuggyQSA.join("|") );
	rbuggyMatches = rbuggyMatches.length && new RegExp( rbuggyMatches.join("|") );

	/* Contains
	---------------------------------------------------------------------- */
	hasCompare = rnative.test( docElem.compareDocumentPosition );

	// Element contains another
	// Purposefully self-exclusive
	// As in, an element does not contain itself
	contains = hasCompare || rnative.test( docElem.contains ) ?
		function( a, b ) {
			var adown = a.nodeType === 9 ? a.documentElement : a,
				bup = b && b.parentNode;
			return a === bup || !!( bup && bup.nodeType === 1 && (
				adown.contains ?
					adown.contains( bup ) :
					a.compareDocumentPosition && a.compareDocumentPosition( bup ) & 16
			));
		} :
		function( a, b ) {
			if ( b ) {
				while ( (b = b.parentNode) ) {
					if ( b === a ) {
						return true;
					}
				}
			}
			return false;
		};

	/* Sorting
	---------------------------------------------------------------------- */

	// Document order sorting
	sortOrder = hasCompare ?
	function( a, b ) {

		// Flag for duplicate removal
		if ( a === b ) {
			hasDuplicate = true;
			return 0;
		}

		// Sort on method existence if only one input has compareDocumentPosition
		var compare = !a.compareDocumentPosition - !b.compareDocumentPosition;
		if ( compare ) {
			return compare;
		}

		// Calculate position if both inputs belong to the same document
		compare = ( a.ownerDocument || a ) === ( b.ownerDocument || b ) ?
			a.compareDocumentPosition( b ) :

			// Otherwise we know they are disconnected
			1;

		// Disconnected nodes
		if ( compare & 1 ||
			(!support.sortDetached && b.compareDocumentPosition( a ) === compare) ) {

			// Choose the first element that is related to our preferred document
			if ( a === document || a.ownerDocument === preferredDoc && contains(preferredDoc, a) ) {
				return -1;
			}
			if ( b === document || b.ownerDocument === preferredDoc && contains(preferredDoc, b) ) {
				return 1;
			}

			// Maintain original order
			return sortInput ?
				( indexOf( sortInput, a ) - indexOf( sortInput, b ) ) :
				0;
		}

		return compare & 4 ? -1 : 1;
	} :
	function( a, b ) {
		// Exit early if the nodes are identical
		if ( a === b ) {
			hasDuplicate = true;
			return 0;
		}

		var cur,
			i = 0,
			aup = a.parentNode,
			bup = b.parentNode,
			ap = [ a ],
			bp = [ b ];

		// Parentless nodes are either documents or disconnected
		if ( !aup || !bup ) {
			return a === document ? -1 :
				b === document ? 1 :
				aup ? -1 :
				bup ? 1 :
				sortInput ?
				( indexOf( sortInput, a ) - indexOf( sortInput, b ) ) :
				0;

		// If the nodes are siblings, we can do a quick check
		} else if ( aup === bup ) {
			return siblingCheck( a, b );
		}

		// Otherwise we need full lists of their ancestors for comparison
		cur = a;
		while ( (cur = cur.parentNode) ) {
			ap.unshift( cur );
		}
		cur = b;
		while ( (cur = cur.parentNode) ) {
			bp.unshift( cur );
		}

		// Walk down the tree looking for a discrepancy
		while ( ap[i] === bp[i] ) {
			i++;
		}

		return i ?
			// Do a sibling check if the nodes have a common ancestor
			siblingCheck( ap[i], bp[i] ) :

			// Otherwise nodes in our document sort first
			ap[i] === preferredDoc ? -1 :
			bp[i] === preferredDoc ? 1 :
			0;
	};

	return document;
};

Sizzle.matches = function( expr, elements ) {
	return Sizzle( expr, null, null, elements );
};

Sizzle.matchesSelector = function( elem, expr ) {
	// Set document vars if needed
	if ( ( elem.ownerDocument || elem ) !== document ) {
		setDocument( elem );
	}

	// Make sure that attribute selectors are quoted
	expr = expr.replace( rattributeQuotes, "='$1']" );

	if ( support.matchesSelector && documentIsHTML &&
		!compilerCache[ expr + " " ] &&
		( !rbuggyMatches || !rbuggyMatches.test( expr ) ) &&
		( !rbuggyQSA     || !rbuggyQSA.test( expr ) ) ) {

		try {
			var ret = matches.call( elem, expr );

			// IE 9's matchesSelector returns false on disconnected nodes
			if ( ret || support.disconnectedMatch ||
					// As well, disconnected nodes are said to be in a document
					// fragment in IE 9
					elem.document && elem.document.nodeType !== 11 ) {
				return ret;
			}
		} catch (e) {}
	}

	return Sizzle( expr, document, null, [ elem ] ).length > 0;
};

Sizzle.contains = function( context, elem ) {
	// Set document vars if needed
	if ( ( context.ownerDocument || context ) !== document ) {
		setDocument( context );
	}
	return contains( context, elem );
};

Sizzle.attr = function( elem, name ) {
	// Set document vars if needed
	if ( ( elem.ownerDocument || elem ) !== document ) {
		setDocument( elem );
	}

	var fn = Expr.attrHandle[ name.toLowerCase() ],
		// Don't get fooled by Object.prototype properties (jQuery #13807)
		val = fn && hasOwn.call( Expr.attrHandle, name.toLowerCase() ) ?
			fn( elem, name, !documentIsHTML ) :
			undefined;

	return val !== undefined ?
		val :
		support.attributes || !documentIsHTML ?
			elem.getAttribute( name ) :
			(val = elem.getAttributeNode(name)) && val.specified ?
				val.value :
				null;
};

Sizzle.error = function( msg ) {
	throw new Error( "Syntax error, unrecognized expression: " + msg );
};

/**
 * Document sorting and removing duplicates
 * @param {ArrayLike} results
 */
Sizzle.uniqueSort = function( results ) {
	var elem,
		duplicates = [],
		j = 0,
		i = 0;

	// Unless we *know* we can detect duplicates, assume their presence
	hasDuplicate = !support.detectDuplicates;
	sortInput = !support.sortStable && results.slice( 0 );
	results.sort( sortOrder );

	if ( hasDuplicate ) {
		while ( (elem = results[i++]) ) {
			if ( elem === results[ i ] ) {
				j = duplicates.push( i );
			}
		}
		while ( j-- ) {
			results.splice( duplicates[ j ], 1 );
		}
	}

	// Clear input after sorting to release objects
	// See https://github.com/jquery/sizzle/pull/225
	sortInput = null;

	return results;
};

/**
 * Utility function for retrieving the text value of an array of DOM nodes
 * @param {Array|Element} elem
 */
getText = Sizzle.getText = function( elem ) {
	var node,
		ret = "",
		i = 0,
		nodeType = elem.nodeType;

	if ( !nodeType ) {
		// If no nodeType, this is expected to be an array
		while ( (node = elem[i++]) ) {
			// Do not traverse comment nodes
			ret += getText( node );
		}
	} else if ( nodeType === 1 || nodeType === 9 || nodeType === 11 ) {
		// Use textContent for elements
		// innerText usage removed for consistency of new lines (jQuery #11153)
		if ( typeof elem.textContent === "string" ) {
			return elem.textContent;
		} else {
			// Traverse its children
			for ( elem = elem.firstChild; elem; elem = elem.nextSibling ) {
				ret += getText( elem );
			}
		}
	} else if ( nodeType === 3 || nodeType === 4 ) {
		return elem.nodeValue;
	}
	// Do not include comment or processing instruction nodes

	return ret;
};

Expr = Sizzle.selectors = {

	// Can be adjusted by the user
	cacheLength: 50,

	createPseudo: markFunction,

	match: matchExpr,

	attrHandle: {},

	find: {},

	relative: {
		">": { dir: "parentNode", first: true },
		" ": { dir: "parentNode" },
		"+": { dir: "previousSibling", first: true },
		"~": { dir: "previousSibling" }
	},

	preFilter: {
		"ATTR": function( match ) {
			match[1] = match[1].replace( runescape, funescape );

			// Move the given value to match[3] whether quoted or unquoted
			match[3] = ( match[3] || match[4] || match[5] || "" ).replace( runescape, funescape );

			if ( match[2] === "~=" ) {
				match[3] = " " + match[3] + " ";
			}

			return match.slice( 0, 4 );
		},

		"CHILD": function( match ) {
			/* matches from matchExpr["CHILD"]
				1 type (only|nth|...)
				2 what (child|of-type)
				3 argument (even|odd|\d*|\d*n([+-]\d+)?|...)
				4 xn-component of xn+y argument ([+-]?\d*n|)
				5 sign of xn-component
				6 x of xn-component
				7 sign of y-component
				8 y of y-component
			*/
			match[1] = match[1].toLowerCase();

			if ( match[1].slice( 0, 3 ) === "nth" ) {
				// nth-* requires argument
				if ( !match[3] ) {
					Sizzle.error( match[0] );
				}

				// numeric x and y parameters for Expr.filter.CHILD
				// remember that false/true cast respectively to 0/1
				match[4] = +( match[4] ? match[5] + (match[6] || 1) : 2 * ( match[3] === "even" || match[3] === "odd" ) );
				match[5] = +( ( match[7] + match[8] ) || match[3] === "odd" );

			// other types prohibit arguments
			} else if ( match[3] ) {
				Sizzle.error( match[0] );
			}

			return match;
		},

		"PSEUDO": function( match ) {
			var excess,
				unquoted = !match[6] && match[2];

			if ( matchExpr["CHILD"].test( match[0] ) ) {
				return null;
			}

			// Accept quoted arguments as-is
			if ( match[3] ) {
				match[2] = match[4] || match[5] || "";

			// Strip excess characters from unquoted arguments
			} else if ( unquoted && rpseudo.test( unquoted ) &&
				// Get excess from tokenize (recursively)
				(excess = tokenize( unquoted, true )) &&
				// advance to the next closing parenthesis
				(excess = unquoted.indexOf( ")", unquoted.length - excess ) - unquoted.length) ) {

				// excess is a negative index
				match[0] = match[0].slice( 0, excess );
				match[2] = unquoted.slice( 0, excess );
			}

			// Return only captures needed by the pseudo filter method (type and argument)
			return match.slice( 0, 3 );
		}
	},

	filter: {

		"TAG": function( nodeNameSelector ) {
			var nodeName = nodeNameSelector.replace( runescape, funescape ).toLowerCase();
			return nodeNameSelector === "*" ?
				function() { return true; } :
				function( elem ) {
					return elem.nodeName && elem.nodeName.toLowerCase() === nodeName;
				};
		},

		"CLASS": function( className ) {
			var pattern = classCache[ className + " " ];

			return pattern ||
				(pattern = new RegExp( "(^|" + whitespace + ")" + className + "(" + whitespace + "|$)" )) &&
				classCache( className, function( elem ) {
					return pattern.test( typeof elem.className === "string" && elem.className || typeof elem.getAttribute !== "undefined" && elem.getAttribute("class") || "" );
				});
		},

		"ATTR": function( name, operator, check ) {
			return function( elem ) {
				var result = Sizzle.attr( elem, name );

				if ( result == null ) {
					return operator === "!=";
				}
				if ( !operator ) {
					return true;
				}

				result += "";

				return operator === "=" ? result === check :
					operator === "!=" ? result !== check :
					operator === "^=" ? check && result.indexOf( check ) === 0 :
					operator === "*=" ? check && result.indexOf( check ) > -1 :
					operator === "$=" ? check && result.slice( -check.length ) === check :
					operator === "~=" ? ( " " + result.replace( rwhitespace, " " ) + " " ).indexOf( check ) > -1 :
					operator === "|=" ? result === check || result.slice( 0, check.length + 1 ) === check + "-" :
					false;
			};
		},

		"CHILD": function( type, what, argument, first, last ) {
			var simple = type.slice( 0, 3 ) !== "nth",
				forward = type.slice( -4 ) !== "last",
				ofType = what === "of-type";

			return first === 1 && last === 0 ?

				// Shortcut for :nth-*(n)
				function( elem ) {
					return !!elem.parentNode;
				} :

				function( elem, context, xml ) {
					var cache, uniqueCache, outerCache, node, nodeIndex, start,
						dir = simple !== forward ? "nextSibling" : "previousSibling",
						parent = elem.parentNode,
						name = ofType && elem.nodeName.toLowerCase(),
						useCache = !xml && !ofType,
						diff = false;

					if ( parent ) {

						// :(first|last|only)-(child|of-type)
						if ( simple ) {
							while ( dir ) {
								node = elem;
								while ( (node = node[ dir ]) ) {
									if ( ofType ?
										node.nodeName.toLowerCase() === name :
										node.nodeType === 1 ) {

										return false;
									}
								}
								// Reverse direction for :only-* (if we haven't yet done so)
								start = dir = type === "only" && !start && "nextSibling";
							}
							return true;
						}

						start = [ forward ? parent.firstChild : parent.lastChild ];

						// non-xml :nth-child(...) stores cache data on `parent`
						if ( forward && useCache ) {

							// Seek `elem` from a previously-cached index

							// ...in a gzip-friendly way
							node = parent;
							outerCache = node[ expando ] || (node[ expando ] = {});

							// Support: IE <9 only
							// Defend against cloned attroperties (jQuery gh-1709)
							uniqueCache = outerCache[ node.uniqueID ] ||
								(outerCache[ node.uniqueID ] = {});

							cache = uniqueCache[ type ] || [];
							nodeIndex = cache[ 0 ] === dirruns && cache[ 1 ];
							diff = nodeIndex && cache[ 2 ];
							node = nodeIndex && parent.childNodes[ nodeIndex ];

							while ( (node = ++nodeIndex && node && node[ dir ] ||

								// Fallback to seeking `elem` from the start
								(diff = nodeIndex = 0) || start.pop()) ) {

								// When found, cache indexes on `parent` and break
								if ( node.nodeType === 1 && ++diff && node === elem ) {
									uniqueCache[ type ] = [ dirruns, nodeIndex, diff ];
									break;
								}
							}

						} else {
							// Use previously-cached element index if available
							if ( useCache ) {
								// ...in a gzip-friendly way
								node = elem;
								outerCache = node[ expando ] || (node[ expando ] = {});

								// Support: IE <9 only
								// Defend against cloned attroperties (jQuery gh-1709)
								uniqueCache = outerCache[ node.uniqueID ] ||
									(outerCache[ node.uniqueID ] = {});

								cache = uniqueCache[ type ] || [];
								nodeIndex = cache[ 0 ] === dirruns && cache[ 1 ];
								diff = nodeIndex;
							}

							// xml :nth-child(...)
							// or :nth-last-child(...) or :nth(-last)?-of-type(...)
							if ( diff === false ) {
								// Use the same loop as above to seek `elem` from the start
								while ( (node = ++nodeIndex && node && node[ dir ] ||
									(diff = nodeIndex = 0) || start.pop()) ) {

									if ( ( ofType ?
										node.nodeName.toLowerCase() === name :
										node.nodeType === 1 ) &&
										++diff ) {

										// Cache the index of each encountered element
										if ( useCache ) {
											outerCache = node[ expando ] || (node[ expando ] = {});

											// Support: IE <9 only
											// Defend against cloned attroperties (jQuery gh-1709)
											uniqueCache = outerCache[ node.uniqueID ] ||
												(outerCache[ node.uniqueID ] = {});

											uniqueCache[ type ] = [ dirruns, diff ];
										}

										if ( node === elem ) {
											break;
										}
									}
								}
							}
						}

						// Incorporate the offset, then check against cycle size
						diff -= last;
						return diff === first || ( diff % first === 0 && diff / first >= 0 );
					}
				};
		},

		"PSEUDO": function( pseudo, argument ) {
			// pseudo-class names are case-insensitive
			// http://www.w3.org/TR/selectors/#pseudo-classes
			// Prioritize by case sensitivity in case custom pseudos are added with uppercase letters
			// Remember that setFilters inherits from pseudos
			var args,
				fn = Expr.pseudos[ pseudo ] || Expr.setFilters[ pseudo.toLowerCase() ] ||
					Sizzle.error( "unsupported pseudo: " + pseudo );

			// The user may use createPseudo to indicate that
			// arguments are needed to create the filter function
			// just as Sizzle does
			if ( fn[ expando ] ) {
				return fn( argument );
			}

			// But maintain support for old signatures
			if ( fn.length > 1 ) {
				args = [ pseudo, pseudo, "", argument ];
				return Expr.setFilters.hasOwnProperty( pseudo.toLowerCase() ) ?
					markFunction(function( seed, matches ) {
						var idx,
							matched = fn( seed, argument ),
							i = matched.length;
						while ( i-- ) {
							idx = indexOf( seed, matched[i] );
							seed[ idx ] = !( matches[ idx ] = matched[i] );
						}
					}) :
					function( elem ) {
						return fn( elem, 0, args );
					};
			}

			return fn;
		}
	},

	pseudos: {
		// Potentially complex pseudos
		"not": markFunction(function( selector ) {
			// Trim the selector passed to compile
			// to avoid treating leading and trailing
			// spaces as combinators
			var input = [],
				results = [],
				matcher = compile( selector.replace( rtrim, "$1" ) );

			return matcher[ expando ] ?
				markFunction(function( seed, matches, context, xml ) {
					var elem,
						unmatched = matcher( seed, null, xml, [] ),
						i = seed.length;

					// Match elements unmatched by `matcher`
					while ( i-- ) {
						if ( (elem = unmatched[i]) ) {
							seed[i] = !(matches[i] = elem);
						}
					}
				}) :
				function( elem, context, xml ) {
					input[0] = elem;
					matcher( input, null, xml, results );
					// Don't keep the element (issue #299)
					input[0] = null;
					return !results.pop();
				};
		}),

		"has": markFunction(function( selector ) {
			return function( elem ) {
				return Sizzle( selector, elem ).length > 0;
			};
		}),

		"contains": markFunction(function( text ) {
			text = text.replace( runescape, funescape );
			return function( elem ) {
				return ( elem.textContent || elem.innerText || getText( elem ) ).indexOf( text ) > -1;
			};
		}),

		// "Whether an element is represented by a :lang() selector
		// is based solely on the element's language value
		// being equal to the identifier C,
		// or beginning with the identifier C immediately followed by "-".
		// The matching of C against the element's language value is performed case-insensitively.
		// The identifier C does not have to be a valid language name."
		// http://www.w3.org/TR/selectors/#lang-pseudo
		"lang": markFunction( function( lang ) {
			// lang value must be a valid identifier
			if ( !ridentifier.test(lang || "") ) {
				Sizzle.error( "unsupported lang: " + lang );
			}
			lang = lang.replace( runescape, funescape ).toLowerCase();
			return function( elem ) {
				var elemLang;
				do {
					if ( (elemLang = documentIsHTML ?
						elem.lang :
						elem.getAttribute("xml:lang") || elem.getAttribute("lang")) ) {

						elemLang = elemLang.toLowerCase();
						return elemLang === lang || elemLang.indexOf( lang + "-" ) === 0;
					}
				} while ( (elem = elem.parentNode) && elem.nodeType === 1 );
				return false;
			};
		}),

		// Miscellaneous
		"target": function( elem ) {
			var hash = window.location && window.location.hash;
			return hash && hash.slice( 1 ) === elem.id;
		},

		"root": function( elem ) {
			return elem === docElem;
		},

		"focus": function( elem ) {
			return elem === document.activeElement && (!document.hasFocus || document.hasFocus()) && !!(elem.type || elem.href || ~elem.tabIndex);
		},

		// Boolean properties
		"enabled": function( elem ) {
			return elem.disabled === false;
		},

		"disabled": function( elem ) {
			return elem.disabled === true;
		},

		"checked": function( elem ) {
			// In CSS3, :checked should return both checked and selected elements
			// http://www.w3.org/TR/2011/REC-css3-selectors-20110929/#checked
			var nodeName = elem.nodeName.toLowerCase();
			return (nodeName === "input" && !!elem.checked) || (nodeName === "option" && !!elem.selected);
		},

		"selected": function( elem ) {
			// Accessing this property makes selected-by-default
			// options in Safari work properly
			if ( elem.parentNode ) {
				elem.parentNode.selectedIndex;
			}

			return elem.selected === true;
		},

		// Contents
		"empty": function( elem ) {
			// http://www.w3.org/TR/selectors/#empty-pseudo
			// :empty is negated by element (1) or content nodes (text: 3; cdata: 4; entity ref: 5),
			//   but not by others (comment: 8; processing instruction: 7; etc.)
			// nodeType < 6 works because attributes (2) do not appear as children
			for ( elem = elem.firstChild; elem; elem = elem.nextSibling ) {
				if ( elem.nodeType < 6 ) {
					return false;
				}
			}
			return true;
		},

		"parent": function( elem ) {
			return !Expr.pseudos["empty"]( elem );
		},

		// Element/input types
		"header": function( elem ) {
			return rheader.test( elem.nodeName );
		},

		"input": function( elem ) {
			return rinputs.test( elem.nodeName );
		},

		"button": function( elem ) {
			var name = elem.nodeName.toLowerCase();
			return name === "input" && elem.type === "button" || name === "button";
		},

		"text": function( elem ) {
			var attr;
			return elem.nodeName.toLowerCase() === "input" &&
				elem.type === "text" &&

				// Support: IE<8
				// New HTML5 attribute values (e.g., "search") appear with elem.type === "text"
				( (attr = elem.getAttribute("type")) == null || attr.toLowerCase() === "text" );
		},

		// Position-in-collection
		"first": createPositionalPseudo(function() {
			return [ 0 ];
		}),

		"last": createPositionalPseudo(function( matchIndexes, length ) {
			return [ length - 1 ];
		}),

		"eq": createPositionalPseudo(function( matchIndexes, length, argument ) {
			return [ argument < 0 ? argument + length : argument ];
		}),

		"even": createPositionalPseudo(function( matchIndexes, length ) {
			var i = 0;
			for ( ; i < length; i += 2 ) {
				matchIndexes.push( i );
			}
			return matchIndexes;
		}),

		"odd": createPositionalPseudo(function( matchIndexes, length ) {
			var i = 1;
			for ( ; i < length; i += 2 ) {
				matchIndexes.push( i );
			}
			return matchIndexes;
		}),

		"lt": createPositionalPseudo(function( matchIndexes, length, argument ) {
			var i = argument < 0 ? argument + length : argument;
			for ( ; --i >= 0; ) {
				matchIndexes.push( i );
			}
			return matchIndexes;
		}),

		"gt": createPositionalPseudo(function( matchIndexes, length, argument ) {
			var i = argument < 0 ? argument + length : argument;
			for ( ; ++i < length; ) {
				matchIndexes.push( i );
			}
			return matchIndexes;
		})
	}
};

Expr.pseudos["nth"] = Expr.pseudos["eq"];

// Add button/input type pseudos
for ( i in { radio: true, checkbox: true, file: true, password: true, image: true } ) {
	Expr.pseudos[ i ] = createInputPseudo( i );
}
for ( i in { submit: true, reset: true } ) {
	Expr.pseudos[ i ] = createButtonPseudo( i );
}

// Easy API for creating new setFilters
function setFilters() {}
setFilters.prototype = Expr.filters = Expr.pseudos;
Expr.setFilters = new setFilters();

tokenize = Sizzle.tokenize = function( selector, parseOnly ) {
	var matched, match, tokens, type,
		soFar, groups, preFilters,
		cached = tokenCache[ selector + " " ];

	if ( cached ) {
		return parseOnly ? 0 : cached.slice( 0 );
	}

	soFar = selector;
	groups = [];
	preFilters = Expr.preFilter;

	while ( soFar ) {

		// Comma and first run
		if ( !matched || (match = rcomma.exec( soFar )) ) {
			if ( match ) {
				// Don't consume trailing commas as valid
				soFar = soFar.slice( match[0].length ) || soFar;
			}
			groups.push( (tokens = []) );
		}

		matched = false;

		// Combinators
		if ( (match = rcombinators.exec( soFar )) ) {
			matched = match.shift();
			tokens.push({
				value: matched,
				// Cast descendant combinators to space
				type: match[0].replace( rtrim, " " )
			});
			soFar = soFar.slice( matched.length );
		}

		// Filters
		for ( type in Expr.filter ) {
			if ( (match = matchExpr[ type ].exec( soFar )) && (!preFilters[ type ] ||
				(match = preFilters[ type ]( match ))) ) {
				matched = match.shift();
				tokens.push({
					value: matched,
					type: type,
					matches: match
				});
				soFar = soFar.slice( matched.length );
			}
		}

		if ( !matched ) {
			break;
		}
	}

	// Return the length of the invalid excess
	// if we're just parsing
	// Otherwise, throw an error or return tokens
	return parseOnly ?
		soFar.length :
		soFar ?
			Sizzle.error( selector ) :
			// Cache the tokens
			tokenCache( selector, groups ).slice( 0 );
};

function toSelector( tokens ) {
	var i = 0,
		len = tokens.length,
		selector = "";
	for ( ; i < len; i++ ) {
		selector += tokens[i].value;
	}
	return selector;
}

function addCombinator( matcher, combinator, base ) {
	var dir = combinator.dir,
		checkNonElements = base && dir === "parentNode",
		doneName = done++;

	return combinator.first ?
		// Check against closest ancestor/preceding element
		function( elem, context, xml ) {
			while ( (elem = elem[ dir ]) ) {
				if ( elem.nodeType === 1 || checkNonElements ) {
					return matcher( elem, context, xml );
				}
			}
		} :

		// Check against all ancestor/preceding elements
		function( elem, context, xml ) {
			var oldCache, uniqueCache, outerCache,
				newCache = [ dirruns, doneName ];

			// We can't set arbitrary data on XML nodes, so they don't benefit from combinator caching
			if ( xml ) {
				while ( (elem = elem[ dir ]) ) {
					if ( elem.nodeType === 1 || checkNonElements ) {
						if ( matcher( elem, context, xml ) ) {
							return true;
						}
					}
				}
			} else {
				while ( (elem = elem[ dir ]) ) {
					if ( elem.nodeType === 1 || checkNonElements ) {
						outerCache = elem[ expando ] || (elem[ expando ] = {});

						// Support: IE <9 only
						// Defend against cloned attroperties (jQuery gh-1709)
						uniqueCache = outerCache[ elem.uniqueID ] || (outerCache[ elem.uniqueID ] = {});

						if ( (oldCache = uniqueCache[ dir ]) &&
							oldCache[ 0 ] === dirruns && oldCache[ 1 ] === doneName ) {

							// Assign to newCache so results back-propagate to previous elements
							return (newCache[ 2 ] = oldCache[ 2 ]);
						} else {
							// Reuse newcache so results back-propagate to previous elements
							uniqueCache[ dir ] = newCache;

							// A match means we're done; a fail means we have to keep checking
							if ( (newCache[ 2 ] = matcher( elem, context, xml )) ) {
								return true;
							}
						}
					}
				}
			}
		};
}

function elementMatcher( matchers ) {
	return matchers.length > 1 ?
		function( elem, context, xml ) {
			var i = matchers.length;
			while ( i-- ) {
				if ( !matchers[i]( elem, context, xml ) ) {
					return false;
				}
			}
			return true;
		} :
		matchers[0];
}

function multipleContexts( selector, contexts, results ) {
	var i = 0,
		len = contexts.length;
	for ( ; i < len; i++ ) {
		Sizzle( selector, contexts[i], results );
	}
	return results;
}

function condense( unmatched, map, filter, context, xml ) {
	var elem,
		newUnmatched = [],
		i = 0,
		len = unmatched.length,
		mapped = map != null;

	for ( ; i < len; i++ ) {
		if ( (elem = unmatched[i]) ) {
			if ( !filter || filter( elem, context, xml ) ) {
				newUnmatched.push( elem );
				if ( mapped ) {
					map.push( i );
				}
			}
		}
	}

	return newUnmatched;
}

function setMatcher( preFilter, selector, matcher, postFilter, postFinder, postSelector ) {
	if ( postFilter && !postFilter[ expando ] ) {
		postFilter = setMatcher( postFilter );
	}
	if ( postFinder && !postFinder[ expando ] ) {
		postFinder = setMatcher( postFinder, postSelector );
	}
	return markFunction(function( seed, results, context, xml ) {
		var temp, i, elem,
			preMap = [],
			postMap = [],
			preexisting = results.length,

			// Get initial elements from seed or context
			elems = seed || multipleContexts( selector || "*", context.nodeType ? [ context ] : context, [] ),

			// Prefilter to get matcher input, preserving a map for seed-results synchronization
			matcherIn = preFilter && ( seed || !selector ) ?
				condense( elems, preMap, preFilter, context, xml ) :
				elems,

			matcherOut = matcher ?
				// If we have a postFinder, or filtered seed, or non-seed postFilter or preexisting results,
				postFinder || ( seed ? preFilter : preexisting || postFilter ) ?

					// ...intermediate processing is necessary
					[] :

					// ...otherwise use results directly
					results :
				matcherIn;

		// Find primary matches
		if ( matcher ) {
			matcher( matcherIn, matcherOut, context, xml );
		}

		// Apply postFilter
		if ( postFilter ) {
			temp = condense( matcherOut, postMap );
			postFilter( temp, [], context, xml );

			// Un-match failing elements by moving them back to matcherIn
			i = temp.length;
			while ( i-- ) {
				if ( (elem = temp[i]) ) {
					matcherOut[ postMap[i] ] = !(matcherIn[ postMap[i] ] = elem);
				}
			}
		}

		if ( seed ) {
			if ( postFinder || preFilter ) {
				if ( postFinder ) {
					// Get the final matcherOut by condensing this intermediate into postFinder contexts
					temp = [];
					i = matcherOut.length;
					while ( i-- ) {
						if ( (elem = matcherOut[i]) ) {
							// Restore matcherIn since elem is not yet a final match
							temp.push( (matcherIn[i] = elem) );
						}
					}
					postFinder( null, (matcherOut = []), temp, xml );
				}

				// Move matched elements from seed to results to keep them synchronized
				i = matcherOut.length;
				while ( i-- ) {
					if ( (elem = matcherOut[i]) &&
						(temp = postFinder ? indexOf( seed, elem ) : preMap[i]) > -1 ) {

						seed[temp] = !(results[temp] = elem);
					}
				}
			}

		// Add elements to results, through postFinder if defined
		} else {
			matcherOut = condense(
				matcherOut === results ?
					matcherOut.splice( preexisting, matcherOut.length ) :
					matcherOut
			);
			if ( postFinder ) {
				postFinder( null, results, matcherOut, xml );
			} else {
				push.apply( results, matcherOut );
			}
		}
	});
}

function matcherFromTokens( tokens ) {
	var checkContext, matcher, j,
		len = tokens.length,
		leadingRelative = Expr.relative[ tokens[0].type ],
		implicitRelative = leadingRelative || Expr.relative[" "],
		i = leadingRelative ? 1 : 0,

		// The foundational matcher ensures that elements are reachable from top-level context(s)
		matchContext = addCombinator( function( elem ) {
			return elem === checkContext;
		}, implicitRelative, true ),
		matchAnyContext = addCombinator( function( elem ) {
			return indexOf( checkContext, elem ) > -1;
		}, implicitRelative, true ),
		matchers = [ function( elem, context, xml ) {
			var ret = ( !leadingRelative && ( xml || context !== outermostContext ) ) || (
				(checkContext = context).nodeType ?
					matchContext( elem, context, xml ) :
					matchAnyContext( elem, context, xml ) );
			// Avoid hanging onto element (issue #299)
			checkContext = null;
			return ret;
		} ];

	for ( ; i < len; i++ ) {
		if ( (matcher = Expr.relative[ tokens[i].type ]) ) {
			matchers = [ addCombinator(elementMatcher( matchers ), matcher) ];
		} else {
			matcher = Expr.filter[ tokens[i].type ].apply( null, tokens[i].matches );

			// Return special upon seeing a positional matcher
			if ( matcher[ expando ] ) {
				// Find the next relative operator (if any) for proper handling
				j = ++i;
				for ( ; j < len; j++ ) {
					if ( Expr.relative[ tokens[j].type ] ) {
						break;
					}
				}
				return setMatcher(
					i > 1 && elementMatcher( matchers ),
					i > 1 && toSelector(
						// If the preceding token was a descendant combinator, insert an implicit any-element `*`
						tokens.slice( 0, i - 1 ).concat({ value: tokens[ i - 2 ].type === " " ? "*" : "" })
					).replace( rtrim, "$1" ),
					matcher,
					i < j && matcherFromTokens( tokens.slice( i, j ) ),
					j < len && matcherFromTokens( (tokens = tokens.slice( j )) ),
					j < len && toSelector( tokens )
				);
			}
			matchers.push( matcher );
		}
	}

	return elementMatcher( matchers );
}

function matcherFromGroupMatchers( elementMatchers, setMatchers ) {
	var bySet = setMatchers.length > 0,
		byElement = elementMatchers.length > 0,
		superMatcher = function( seed, context, xml, results, outermost ) {
			var elem, j, matcher,
				matchedCount = 0,
				i = "0",
				unmatched = seed && [],
				setMatched = [],
				contextBackup = outermostContext,
				// We must always have either seed elements or outermost context
				elems = seed || byElement && Expr.find["TAG"]( "*", outermost ),
				// Use integer dirruns iff this is the outermost matcher
				dirrunsUnique = (dirruns += contextBackup == null ? 1 : Math.random() || 0.1),
				len = elems.length;

			if ( outermost ) {
				outermostContext = context === document || context || outermost;
			}

			// Add elements passing elementMatchers directly to results
			// Support: IE<9, Safari
			// Tolerate NodeList properties (IE: "length"; Safari: <number>) matching elements by id
			for ( ; i !== len && (elem = elems[i]) != null; i++ ) {
				if ( byElement && elem ) {
					j = 0;
					if ( !context && elem.ownerDocument !== document ) {
						setDocument( elem );
						xml = !documentIsHTML;
					}
					while ( (matcher = elementMatchers[j++]) ) {
						if ( matcher( elem, context || document, xml) ) {
							results.push( elem );
							break;
						}
					}
					if ( outermost ) {
						dirruns = dirrunsUnique;
					}
				}

				// Track unmatched elements for set filters
				if ( bySet ) {
					// They will have gone through all possible matchers
					if ( (elem = !matcher && elem) ) {
						matchedCount--;
					}

					// Lengthen the array for every element, matched or not
					if ( seed ) {
						unmatched.push( elem );
					}
				}
			}

			// `i` is now the count of elements visited above, and adding it to `matchedCount`
			// makes the latter nonnegative.
			matchedCount += i;

			// Apply set filters to unmatched elements
			// NOTE: This can be skipped if there are no unmatched elements (i.e., `matchedCount`
			// equals `i`), unless we didn't visit _any_ elements in the above loop because we have
			// no element matchers and no seed.
			// Incrementing an initially-string "0" `i` allows `i` to remain a string only in that
			// case, which will result in a "00" `matchedCount` that differs from `i` but is also
			// numerically zero.
			if ( bySet && i !== matchedCount ) {
				j = 0;
				while ( (matcher = setMatchers[j++]) ) {
					matcher( unmatched, setMatched, context, xml );
				}

				if ( seed ) {
					// Reintegrate element matches to eliminate the need for sorting
					if ( matchedCount > 0 ) {
						while ( i-- ) {
							if ( !(unmatched[i] || setMatched[i]) ) {
								setMatched[i] = pop.call( results );
							}
						}
					}

					// Discard index placeholder values to get only actual matches
					setMatched = condense( setMatched );
				}

				// Add matches to results
				push.apply( results, setMatched );

				// Seedless set matches succeeding multiple successful matchers stipulate sorting
				if ( outermost && !seed && setMatched.length > 0 &&
					( matchedCount + setMatchers.length ) > 1 ) {

					Sizzle.uniqueSort( results );
				}
			}

			// Override manipulation of globals by nested matchers
			if ( outermost ) {
				dirruns = dirrunsUnique;
				outermostContext = contextBackup;
			}

			return unmatched;
		};

	return bySet ?
		markFunction( superMatcher ) :
		superMatcher;
}

compile = Sizzle.compile = function( selector, match /* Internal Use Only */ ) {
	var i,
		setMatchers = [],
		elementMatchers = [],
		cached = compilerCache[ selector + " " ];

	if ( !cached ) {
		// Generate a function of recursive functions that can be used to check each element
		if ( !match ) {
			match = tokenize( selector );
		}
		i = match.length;
		while ( i-- ) {
			cached = matcherFromTokens( match[i] );
			if ( cached[ expando ] ) {
				setMatchers.push( cached );
			} else {
				elementMatchers.push( cached );
			}
		}

		// Cache the compiled function
		cached = compilerCache( selector, matcherFromGroupMatchers( elementMatchers, setMatchers ) );

		// Save selector and tokenization
		cached.selector = selector;
	}
	return cached;
};

/**
 * A low-level selection function that works with Sizzle's compiled
 *  selector functions
 * @param {String|Function} selector A selector or a pre-compiled
 *  selector function built with Sizzle.compile
 * @param {Element} context
 * @param {Array} [results]
 * @param {Array} [seed] A set of elements to match against
 */
select = Sizzle.select = function( selector, context, results, seed ) {
	var i, tokens, token, type, find,
		compiled = typeof selector === "function" && selector,
		match = !seed && tokenize( (selector = compiled.selector || selector) );

	results = results || [];

	// Try to minimize operations if there is only one selector in the list and no seed
	// (the latter of which guarantees us context)
	if ( match.length === 1 ) {

		// Reduce context if the leading compound selector is an ID
		tokens = match[0] = match[0].slice( 0 );
		if ( tokens.length > 2 && (token = tokens[0]).type === "ID" &&
				support.getById && context.nodeType === 9 && documentIsHTML &&
				Expr.relative[ tokens[1].type ] ) {

			context = ( Expr.find["ID"]( token.matches[0].replace(runescape, funescape), context ) || [] )[0];
			if ( !context ) {
				return results;

			// Precompiled matchers will still verify ancestry, so step up a level
			} else if ( compiled ) {
				context = context.parentNode;
			}

			selector = selector.slice( tokens.shift().value.length );
		}

		// Fetch a seed set for right-to-left matching
		i = matchExpr["needsContext"].test( selector ) ? 0 : tokens.length;
		while ( i-- ) {
			token = tokens[i];

			// Abort if we hit a combinator
			if ( Expr.relative[ (type = token.type) ] ) {
				break;
			}
			if ( (find = Expr.find[ type ]) ) {
				// Search, expanding context for leading sibling combinators
				if ( (seed = find(
					token.matches[0].replace( runescape, funescape ),
					rsibling.test( tokens[0].type ) && testContext( context.parentNode ) || context
				)) ) {

					// If seed is empty or no tokens remain, we can return early
					tokens.splice( i, 1 );
					selector = seed.length && toSelector( tokens );
					if ( !selector ) {
						push.apply( results, seed );
						return results;
					}

					break;
				}
			}
		}
	}

	// Compile and execute a filtering function if one is not provided
	// Provide `match` to avoid retokenization if we modified the selector above
	( compiled || compile( selector, match ) )(
		seed,
		context,
		!documentIsHTML,
		results,
		!context || rsibling.test( selector ) && testContext( context.parentNode ) || context
	);
	return results;
};

// One-time assignments

// Sort stability
support.sortStable = expando.split("").sort( sortOrder ).join("") === expando;

// Support: Chrome 14-35+
// Always assume duplicates if they aren't passed to the comparison function
support.detectDuplicates = !!hasDuplicate;

// Initialize against the default document
setDocument();

// Support: Webkit<537.32 - Safari 6.0.3/Chrome 25 (fixed in Chrome 27)
// Detached nodes confoundingly follow *each other*
support.sortDetached = assert(function( div1 ) {
	// Should return 1, but returns 4 (following)
	return div1.compareDocumentPosition( document.createElement("div") ) & 1;
});

// Support: IE<8
// Prevent attribute/property "interpolation"
// http://msdn.microsoft.com/en-us/library/ms536429%28VS.85%29.aspx
if ( !assert(function( div ) {
	div.innerHTML = "<a href='#'></a>";
	return div.firstChild.getAttribute("href") === "#" ;
}) ) {
	addHandle( "type|href|height|width", function( elem, name, isXML ) {
		if ( !isXML ) {
			return elem.getAttribute( name, name.toLowerCase() === "type" ? 1 : 2 );
		}
	});
}

// Support: IE<9
// Use defaultValue in place of getAttribute("value")
if ( !support.attributes || !assert(function( div ) {
	div.innerHTML = "<input/>";
	div.firstChild.setAttribute( "value", "" );
	return div.firstChild.getAttribute( "value" ) === "";
}) ) {
	addHandle( "value", function( elem, name, isXML ) {
		if ( !isXML && elem.nodeName.toLowerCase() === "input" ) {
			return elem.defaultValue;
		}
	});
}

// Support: IE<9
// Use getAttributeNode to fetch booleans when getAttribute lies
if ( !assert(function( div ) {
	return div.getAttribute("disabled") == null;
}) ) {
	addHandle( booleans, function( elem, name, isXML ) {
		var val;
		if ( !isXML ) {
			return elem[ name ] === true ? name.toLowerCase() :
					(val = elem.getAttributeNode( name )) && val.specified ?
					val.value :
				null;
		}
	});
}

return Sizzle;

})( window );



jQuery.find = Sizzle;
jQuery.expr = Sizzle.selectors;
jQuery.expr[ ":" ] = jQuery.expr.pseudos;
jQuery.uniqueSort = jQuery.unique = Sizzle.uniqueSort;
jQuery.text = Sizzle.getText;
jQuery.isXMLDoc = Sizzle.isXML;
jQuery.contains = Sizzle.contains;



var dir = function( elem, dir, until ) {
	var matched = [],
		truncate = until !== undefined;

	while ( ( elem = elem[ dir ] ) && elem.nodeType !== 9 ) {
		if ( elem.nodeType === 1 ) {
			if ( truncate && jQuery( elem ).is( until ) ) {
				break;
			}
			matched.push( elem );
		}
	}
	return matched;
};


var siblings = function( n, elem ) {
	var matched = [];

	for ( ; n; n = n.nextSibling ) {
		if ( n.nodeType === 1 && n !== elem ) {
			matched.push( n );
		}
	}

	return matched;
};


var rneedsContext = jQuery.expr.match.needsContext;

var rsingleTag = ( /^<([\w-]+)\s*\/?>(?:<\/\1>|)$/ );



var risSimple = /^.[^:#\[\.,]*$/;

// Implement the identical functionality for filter and not
function winnow( elements, qualifier, not ) {
	if ( jQuery.isFunction( qualifier ) ) {
		return jQuery.grep( elements, function( elem, i ) {
			/* jshint -W018 */
			return !!qualifier.call( elem, i, elem ) !== not;
		} );

	}

	if ( qualifier.nodeType ) {
		return jQuery.grep( elements, function( elem ) {
			return ( elem === qualifier ) !== not;
		} );

	}

	if ( typeof qualifier === "string" ) {
		if ( risSimple.test( qualifier ) ) {
			return jQuery.filter( qualifier, elements, not );
		}

		qualifier = jQuery.filter( qualifier, elements );
	}

	return jQuery.grep( elements, function( elem ) {
		return ( jQuery.inArray( elem, qualifier ) > -1 ) !== not;
	} );
}

jQuery.filter = function( expr, elems, not ) {
	var elem = elems[ 0 ];

	if ( not ) {
		expr = ":not(" + expr + ")";
	}

	return elems.length === 1 && elem.nodeType === 1 ?
		jQuery.find.matchesSelector( elem, expr ) ? [ elem ] : [] :
		jQuery.find.matches( expr, jQuery.grep( elems, function( elem ) {
			return elem.nodeType === 1;
		} ) );
};

jQuery.fn.extend( {
	find: function( selector ) {
		var i,
			ret = [],
			self = this,
			len = self.length;

		if ( typeof selector !== "string" ) {
			return this.pushStack( jQuery( selector ).filter( function() {
				for ( i = 0; i < len; i++ ) {
					if ( jQuery.contains( self[ i ], this ) ) {
						return true;
					}
				}
			} ) );
		}

		for ( i = 0; i < len; i++ ) {
			jQuery.find( selector, self[ i ], ret );
		}

		// Needed because $( selector, context ) becomes $( context ).find( selector )
		ret = this.pushStack( len > 1 ? jQuery.unique( ret ) : ret );
		ret.selector = this.selector ? this.selector + " " + selector : selector;
		return ret;
	},
	filter: function( selector ) {
		return this.pushStack( winnow( this, selector || [], false ) );
	},
	not: function( selector ) {
		return this.pushStack( winnow( this, selector || [], true ) );
	},
	is: function( selector ) {
		return !!winnow(
			this,

			// If this is a positional/relative selector, check membership in the returned set
			// so $("p:first").is("p:last") won't return true for a doc with two "p".
			typeof selector === "string" && rneedsContext.test( selector ) ?
				jQuery( selector ) :
				selector || [],
			false
		).length;
	}
} );


// Initialize a jQuery object


// A central reference to the root jQuery(document)
var rootjQuery,

	// A simple way to check for HTML strings
	// Prioritize #id over <tag> to avoid XSS via location.hash (#9521)
	// Strict HTML recognition (#11290: must start with <)
	rquickExpr = /^(?:\s*(<[\w\W]+>)[^>]*|#([\w-]*))$/,

	init = jQuery.fn.init = function( selector, context, root ) {
		var match, elem;

		// HANDLE: $(""), $(null), $(undefined), $(false)
		if ( !selector ) {
			return this;
		}

		// init accepts an alternate rootjQuery
		// so migrate can support jQuery.sub (gh-2101)
		root = root || rootjQuery;

		// Handle HTML strings
		if ( typeof selector === "string" ) {
			if ( selector.charAt( 0 ) === "<" &&
				selector.charAt( selector.length - 1 ) === ">" &&
				selector.length >= 3 ) {

				// Assume that strings that start and end with <> are HTML and skip the regex check
				match = [ null, selector, null ];

			} else {
				match = rquickExpr.exec( selector );
			}

			// Match html or make sure no context is specified for #id
			if ( match && ( match[ 1 ] || !context ) ) {

				// HANDLE: $(html) -> $(array)
				if ( match[ 1 ] ) {
					context = context instanceof jQuery ? context[ 0 ] : context;

					// scripts is true for back-compat
					// Intentionally let the error be thrown if parseHTML is not present
					jQuery.merge( this, jQuery.parseHTML(
						match[ 1 ],
						context && context.nodeType ? context.ownerDocument || context : document,
						true
					) );

					// HANDLE: $(html, props)
					if ( rsingleTag.test( match[ 1 ] ) && jQuery.isPlainObject( context ) ) {
						for ( match in context ) {

							// Properties of context are called as methods if possible
							if ( jQuery.isFunction( this[ match ] ) ) {
								this[ match ]( context[ match ] );

							// ...and otherwise set as attributes
							} else {
								this.attr( match, context[ match ] );
							}
						}
					}

					return this;

				// HANDLE: $(#id)
				} else {
					elem = document.getElementById( match[ 2 ] );

					// Check parentNode to catch when Blackberry 4.6 returns
					// nodes that are no longer in the document #6963
					if ( elem && elem.parentNode ) {

						// Handle the case where IE and Opera return items
						// by name instead of ID
						if ( elem.id !== match[ 2 ] ) {
							return rootjQuery.find( selector );
						}

						// Otherwise, we inject the element directly into the jQuery object
						this.length = 1;
						this[ 0 ] = elem;
					}

					this.context = document;
					this.selector = selector;
					return this;
				}

			// HANDLE: $(expr, $(...))
			} else if ( !context || context.jquery ) {
				return ( context || root ).find( selector );

			// HANDLE: $(expr, context)
			// (which is just equivalent to: $(context).find(expr)
			} else {
				return this.constructor( context ).find( selector );
			}

		// HANDLE: $(DOMElement)
		} else if ( selector.nodeType ) {
			this.context = this[ 0 ] = selector;
			this.length = 1;
			return this;

		// HANDLE: $(function)
		// Shortcut for document ready
		} else if ( jQuery.isFunction( selector ) ) {
			return typeof root.ready !== "undefined" ?
				root.ready( selector ) :

				// Execute immediately if ready is not present
				selector( jQuery );
		}

		if ( selector.selector !== undefined ) {
			this.selector = selector.selector;
			this.context = selector.context;
		}

		return jQuery.makeArray( selector, this );
	};

// Give the init function the jQuery prototype for later instantiation
init.prototype = jQuery.fn;

// Initialize central reference
rootjQuery = jQuery( document );


var rparentsprev = /^(?:parents|prev(?:Until|All))/,

	// methods guaranteed to produce a unique set when starting from a unique set
	guaranteedUnique = {
		children: true,
		contents: true,
		next: true,
		prev: true
	};

jQuery.fn.extend( {
	has: function( target ) {
		var i,
			targets = jQuery( target, this ),
			len = targets.length;

		return this.filter( function() {
			for ( i = 0; i < len; i++ ) {
				if ( jQuery.contains( this, targets[ i ] ) ) {
					return true;
				}
			}
		} );
	},

	closest: function( selectors, context ) {
		var cur,
			i = 0,
			l = this.length,
			matched = [],
			pos = rneedsContext.test( selectors ) || typeof selectors !== "string" ?
				jQuery( selectors, context || this.context ) :
				0;

		for ( ; i < l; i++ ) {
			for ( cur = this[ i ]; cur && cur !== context; cur = cur.parentNode ) {

				// Always skip document fragments
				if ( cur.nodeType < 11 && ( pos ?
					pos.index( cur ) > -1 :

					// Don't pass non-elements to Sizzle
					cur.nodeType === 1 &&
						jQuery.find.matchesSelector( cur, selectors ) ) ) {

					matched.push( cur );
					break;
				}
			}
		}

		return this.pushStack( matched.length > 1 ? jQuery.uniqueSort( matched ) : matched );
	},

	// Determine the position of an element within
	// the matched set of elements
	index: function( elem ) {

		// No argument, return index in parent
		if ( !elem ) {
			return ( this[ 0 ] && this[ 0 ].parentNode ) ? this.first().prevAll().length : -1;
		}

		// index in selector
		if ( typeof elem === "string" ) {
			return jQuery.inArray( this[ 0 ], jQuery( elem ) );
		}

		// Locate the position of the desired element
		return jQuery.inArray(

			// If it receives a jQuery object, the first element is used
			elem.jquery ? elem[ 0 ] : elem, this );
	},

	add: function( selector, context ) {
		return this.pushStack(
			jQuery.uniqueSort(
				jQuery.merge( this.get(), jQuery( selector, context ) )
			)
		);
	},

	addBack: function( selector ) {
		return this.add( selector == null ?
			this.prevObject : this.prevObject.filter( selector )
		);
	}
} );

function sibling( cur, dir ) {
	do {
		cur = cur[ dir ];
	} while ( cur && cur.nodeType !== 1 );

	return cur;
}

jQuery.each( {
	parent: function( elem ) {
		var parent = elem.parentNode;
		return parent && parent.nodeType !== 11 ? parent : null;
	},
	parents: function( elem ) {
		return dir( elem, "parentNode" );
	},
	parentsUntil: function( elem, i, until ) {
		return dir( elem, "parentNode", until );
	},
	next: function( elem ) {
		return sibling( elem, "nextSibling" );
	},
	prev: function( elem ) {
		return sibling( elem, "previousSibling" );
	},
	nextAll: function( elem ) {
		return dir( elem, "nextSibling" );
	},
	prevAll: function( elem ) {
		return dir( elem, "previousSibling" );
	},
	nextUntil: function( elem, i, until ) {
		return dir( elem, "nextSibling", until );
	},
	prevUntil: function( elem, i, until ) {
		return dir( elem, "previousSibling", until );
	},
	siblings: function( elem ) {
		return siblings( ( elem.parentNode || {} ).firstChild, elem );
	},
	children: function( elem ) {
		return siblings( elem.firstChild );
	},
	contents: function( elem ) {
		return jQuery.nodeName( elem, "iframe" ) ?
			elem.contentDocument || elem.contentWindow.document :
			jQuery.merge( [], elem.childNodes );
	}
}, function( name, fn ) {
	jQuery.fn[ name ] = function( until, selector ) {
		var ret = jQuery.map( this, fn, until );

		if ( name.slice( -5 ) !== "Until" ) {
			selector = until;
		}

		if ( selector && typeof selector === "string" ) {
			ret = jQuery.filter( selector, ret );
		}

		if ( this.length > 1 ) {

			// Remove duplicates
			if ( !guaranteedUnique[ name ] ) {
				ret = jQuery.uniqueSort( ret );
			}

			// Reverse order for parents* and prev-derivatives
			if ( rparentsprev.test( name ) ) {
				ret = ret.reverse();
			}
		}

		return this.pushStack( ret );
	};
} );
var rnotwhite = ( /\S+/g );



// Convert String-formatted options into Object-formatted ones
function createOptions( options ) {
	var object = {};
	jQuery.each( options.match( rnotwhite ) || [], function( _, flag ) {
		object[ flag ] = true;
	} );
	return object;
}

/*
 * Create a callback list using the following parameters:
 *
 *	options: an optional list of space-separated options that will change how
 *			the callback list behaves or a more traditional option object
 *
 * By default a callback list will act like an event callback list and can be
 * "fired" multiple times.
 *
 * Possible options:
 *
 *	once:			will ensure the callback list can only be fired once (like a Deferred)
 *
 *	memory:			will keep track of previous values and will call any callback added
 *					after the list has been fired right away with the latest "memorized"
 *					values (like a Deferred)
 *
 *	unique:			will ensure a callback can only be added once (no duplicate in the list)
 *
 *	stopOnFalse:	interrupt callings when a callback returns false
 *
 */
jQuery.Callbacks = function( options ) {

	// Convert options from String-formatted to Object-formatted if needed
	// (we check in cache first)
	options = typeof options === "string" ?
		createOptions( options ) :
		jQuery.extend( {}, options );

	var // Flag to know if list is currently firing
		firing,

		// Last fire value for non-forgettable lists
		memory,

		// Flag to know if list was already fired
		fired,

		// Flag to prevent firing
		locked,

		// Actual callback list
		list = [],

		// Queue of execution data for repeatable lists
		queue = [],

		// Index of currently firing callback (modified by add/remove as needed)
		firingIndex = -1,

		// Fire callbacks
		fire = function() {

			// Enforce single-firing
			locked = options.once;

			// Execute callbacks for all pending executions,
			// respecting firingIndex overrides and runtime changes
			fired = firing = true;
			for ( ; queue.length; firingIndex = -1 ) {
				memory = queue.shift();
				while ( ++firingIndex < list.length ) {

					// Run callback and check for early termination
					if ( list[ firingIndex ].apply( memory[ 0 ], memory[ 1 ] ) === false &&
						options.stopOnFalse ) {

						// Jump to end and forget the data so .add doesn't re-fire
						firingIndex = list.length;
						memory = false;
					}
				}
			}

			// Forget the data if we're done with it
			if ( !options.memory ) {
				memory = false;
			}

			firing = false;

			// Clean up if we're done firing for good
			if ( locked ) {

				// Keep an empty list if we have data for future add calls
				if ( memory ) {
					list = [];

				// Otherwise, this object is spent
				} else {
					list = "";
				}
			}
		},

		// Actual Callbacks object
		self = {

			// Add a callback or a collection of callbacks to the list
			add: function() {
				if ( list ) {

					// If we have memory from a past run, we should fire after adding
					if ( memory && !firing ) {
						firingIndex = list.length - 1;
						queue.push( memory );
					}

					( function add( args ) {
						jQuery.each( args, function( _, arg ) {
							if ( jQuery.isFunction( arg ) ) {
								if ( !options.unique || !self.has( arg ) ) {
									list.push( arg );
								}
							} else if ( arg && arg.length && jQuery.type( arg ) !== "string" ) {

								// Inspect recursively
								add( arg );
							}
						} );
					} )( arguments );

					if ( memory && !firing ) {
						fire();
					}
				}
				return this;
			},

			// Remove a callback from the list
			remove: function() {
				jQuery.each( arguments, function( _, arg ) {
					var index;
					while ( ( index = jQuery.inArray( arg, list, index ) ) > -1 ) {
						list.splice( index, 1 );

						// Handle firing indexes
						if ( index <= firingIndex ) {
							firingIndex--;
						}
					}
				} );
				return this;
			},

			// Check if a given callback is in the list.
			// If no argument is given, return whether or not list has callbacks attached.
			has: function( fn ) {
				return fn ?
					jQuery.inArray( fn, list ) > -1 :
					list.length > 0;
			},

			// Remove all callbacks from the list
			empty: function() {
				if ( list ) {
					list = [];
				}
				return this;
			},

			// Disable .fire and .add
			// Abort any current/pending executions
			// Clear all callbacks and values
			disable: function() {
				locked = queue = [];
				list = memory = "";
				return this;
			},
			disabled: function() {
				return !list;
			},

			// Disable .fire
			// Also disable .add unless we have memory (since it would have no effect)
			// Abort any pending executions
			lock: function() {
				locked = true;
				if ( !memory ) {
					self.disable();
				}
				return this;
			},
			locked: function() {
				return !!locked;
			},

			// Call all callbacks with the given context and arguments
			fireWith: function( context, args ) {
				if ( !locked ) {
					args = args || [];
					args = [ context, args.slice ? args.slice() : args ];
					queue.push( args );
					if ( !firing ) {
						fire();
					}
				}
				return this;
			},

			// Call all the callbacks with the given arguments
			fire: function() {
				self.fireWith( this, arguments );
				return this;
			},

			// To know if the callbacks have already been called at least once
			fired: function() {
				return !!fired;
			}
		};

	return self;
};


jQuery.extend( {

	Deferred: function( func ) {
		var tuples = [

				// action, add listener, listener list, final state
				[ "resolve", "done", jQuery.Callbacks( "once memory" ), "resolved" ],
				[ "reject", "fail", jQuery.Callbacks( "once memory" ), "rejected" ],
				[ "notify", "progress", jQuery.Callbacks( "memory" ) ]
			],
			state = "pending",
			promise = {
				state: function() {
					return state;
				},
				always: function() {
					deferred.done( arguments ).fail( arguments );
					return this;
				},
				then: function( /* fnDone, fnFail, fnProgress */ ) {
					var fns = arguments;
					return jQuery.Deferred( function( newDefer ) {
						jQuery.each( tuples, function( i, tuple ) {
							var fn = jQuery.isFunction( fns[ i ] ) && fns[ i ];

							// deferred[ done | fail | progress ] for forwarding actions to newDefer
							deferred[ tuple[ 1 ] ]( function() {
								var returned = fn && fn.apply( this, arguments );
								if ( returned && jQuery.isFunction( returned.promise ) ) {
									returned.promise()
										.progress( newDefer.notify )
										.done( newDefer.resolve )
										.fail( newDefer.reject );
								} else {
									newDefer[ tuple[ 0 ] + "With" ](
										this === promise ? newDefer.promise() : this,
										fn ? [ returned ] : arguments
									);
								}
							} );
						} );
						fns = null;
					} ).promise();
				},

				// Get a promise for this deferred
				// If obj is provided, the promise aspect is added to the object
				promise: function( obj ) {
					return obj != null ? jQuery.extend( obj, promise ) : promise;
				}
			},
			deferred = {};

		// Keep pipe for back-compat
		promise.pipe = promise.then;

		// Add list-specific methods
		jQuery.each( tuples, function( i, tuple ) {
			var list = tuple[ 2 ],
				stateString = tuple[ 3 ];

			// promise[ done | fail | progress ] = list.add
			promise[ tuple[ 1 ] ] = list.add;

			// Handle state
			if ( stateString ) {
				list.add( function() {

					// state = [ resolved | rejected ]
					state = stateString;

				// [ reject_list | resolve_list ].disable; progress_list.lock
				}, tuples[ i ^ 1 ][ 2 ].disable, tuples[ 2 ][ 2 ].lock );
			}

			// deferred[ resolve | reject | notify ]
			deferred[ tuple[ 0 ] ] = function() {
				deferred[ tuple[ 0 ] + "With" ]( this === deferred ? promise : this, arguments );
				return this;
			};
			deferred[ tuple[ 0 ] + "With" ] = list.fireWith;
		} );

		// Make the deferred a promise
		promise.promise( deferred );

		// Call given func if any
		if ( func ) {
			func.call( deferred, deferred );
		}

		// All done!
		return deferred;
	},

	// Deferred helper
	when: function( subordinate /* , ..., subordinateN */ ) {
		var i = 0,
			resolveValues = slice.call( arguments ),
			length = resolveValues.length,

			// the count of uncompleted subordinates
			remaining = length !== 1 ||
				( subordinate && jQuery.isFunction( subordinate.promise ) ) ? length : 0,

			// the master Deferred.
			// If resolveValues consist of only a single Deferred, just use that.
			deferred = remaining === 1 ? subordinate : jQuery.Deferred(),

			// Update function for both resolve and progress values
			updateFunc = function( i, contexts, values ) {
				return function( value ) {
					contexts[ i ] = this;
					values[ i ] = arguments.length > 1 ? slice.call( arguments ) : value;
					if ( values === progressValues ) {
						deferred.notifyWith( contexts, values );

					} else if ( !( --remaining ) ) {
						deferred.resolveWith( contexts, values );
					}
				};
			},

			progressValues, progressContexts, resolveContexts;

		// add listeners to Deferred subordinates; treat others as resolved
		if ( length > 1 ) {
			progressValues = new Array( length );
			progressContexts = new Array( length );
			resolveContexts = new Array( length );
			for ( ; i < length; i++ ) {
				if ( resolveValues[ i ] && jQuery.isFunction( resolveValues[ i ].promise ) ) {
					resolveValues[ i ].promise()
						.progress( updateFunc( i, progressContexts, progressValues ) )
						.done( updateFunc( i, resolveContexts, resolveValues ) )
						.fail( deferred.reject );
				} else {
					--remaining;
				}
			}
		}

		// if we're not waiting on anything, resolve the master
		if ( !remaining ) {
			deferred.resolveWith( resolveContexts, resolveValues );
		}

		return deferred.promise();
	}
} );


// The deferred used on DOM ready
var readyList;

jQuery.fn.ready = function( fn ) {

	// Add the callback
	jQuery.ready.promise().done( fn );

	return this;
};

jQuery.extend( {

	// Is the DOM ready to be used? Set to true once it occurs.
	isReady: false,

	// A counter to track how many items to wait for before
	// the ready event fires. See #6781
	readyWait: 1,

	// Hold (or release) the ready event
	holdReady: function( hold ) {
		if ( hold ) {
			jQuery.readyWait++;
		} else {
			jQuery.ready( true );
		}
	},

	// Handle when the DOM is ready
	ready: function( wait ) {

		// Abort if there are pending holds or we're already ready
		if ( wait === true ? --jQuery.readyWait : jQuery.isReady ) {
			return;
		}

		// Remember that the DOM is ready
		jQuery.isReady = true;

		// If a normal DOM Ready event fired, decrement, and wait if need be
		if ( wait !== true && --jQuery.readyWait > 0 ) {
			return;
		}

		// If there are functions bound, to execute
		readyList.resolveWith( document, [ jQuery ] );

		// Trigger any bound ready events
		if ( jQuery.fn.triggerHandler ) {
			jQuery( document ).triggerHandler( "ready" );
			jQuery( document ).off( "ready" );
		}
	}
} );

/**
 * Clean-up method for dom ready events
 */
function detach() {
	if ( document.addEventListener ) {
		document.removeEventListener( "DOMContentLoaded", completed );
		window.removeEventListener( "load", completed );

	} else {
		document.detachEvent( "onreadystatechange", completed );
		window.detachEvent( "onload", completed );
	}
}

/**
 * The ready event handler and self cleanup method
 */
function completed() {

	// readyState === "complete" is good enough for us to call the dom ready in oldIE
	if ( document.addEventListener ||
		window.event.type === "load" ||
		document.readyState === "complete" ) {

		detach();
		jQuery.ready();
	}
}

jQuery.ready.promise = function( obj ) {
	if ( !readyList ) {

		readyList = jQuery.Deferred();

		// Catch cases where $(document).ready() is called
		// after the browser event has already occurred.
		// Support: IE6-10
		// Older IE sometimes signals "interactive" too soon
		if ( document.readyState === "complete" ||
			( document.readyState !== "loading" && !document.documentElement.doScroll ) ) {

			// Handle it asynchronously to allow scripts the opportunity to delay ready
			window.setTimeout( jQuery.ready );

		// Standards-based browsers support DOMContentLoaded
		} else if ( document.addEventListener ) {

			// Use the handy event callback
			document.addEventListener( "DOMContentLoaded", completed );

			// A fallback to window.onload, that will always work
			window.addEventListener( "load", completed );

		// If IE event model is used
		} else {

			// Ensure firing before onload, maybe late but safe also for iframes
			document.attachEvent( "onreadystatechange", completed );

			// A fallback to window.onload, that will always work
			window.attachEvent( "onload", completed );

			// If IE and not a frame
			// continually check to see if the document is ready
			var top = false;

			try {
				top = window.frameElement == null && document.documentElement;
			} catch ( e ) {}

			if ( top && top.doScroll ) {
				( function doScrollCheck() {
					if ( !jQuery.isReady ) {

						try {

							// Use the trick by Diego Perini
							// http://javascript.nwbox.com/IEContentLoaded/
							top.doScroll( "left" );
						} catch ( e ) {
							return window.setTimeout( doScrollCheck, 50 );
						}

						// detach all dom ready events
						detach();

						// and execute any waiting functions
						jQuery.ready();
					}
				} )();
			}
		}
	}
	return readyList.promise( obj );
};

// Kick off the DOM ready check even if the user does not
jQuery.ready.promise();




// Support: IE<9
// Iteration over object's inherited properties before its own
var i;
for ( i in jQuery( support ) ) {
	break;
}
support.ownFirst = i === "0";

// Note: most support tests are defined in their respective modules.
// false until the test is run
support.inlineBlockNeedsLayout = false;

// Execute ASAP in case we need to set body.style.zoom
jQuery( function() {

	// Minified: var a,b,c,d
	var val, div, body, container;

	body = document.getElementsByTagName( "body" )[ 0 ];
	if ( !body || !body.style ) {

		// Return for frameset docs that don't have a body
		return;
	}

	// Setup
	div = document.createElement( "div" );
	container = document.createElement( "div" );
	container.style.cssText = "position:absolute;border:0;width:0;height:0;top:0;left:-9999px";
	body.appendChild( container ).appendChild( div );

	if ( typeof div.style.zoom !== "undefined" ) {

		// Support: IE<8
		// Check if natively block-level elements act like inline-block
		// elements when setting their display to 'inline' and giving
		// them layout
		div.style.cssText = "display:inline;margin:0;border:0;padding:1px;width:1px;zoom:1";

		support.inlineBlockNeedsLayout = val = div.offsetWidth === 3;
		if ( val ) {

			// Prevent IE 6 from affecting layout for positioned elements #11048
			// Prevent IE from shrinking the body in IE 7 mode #12869
			// Support: IE<8
			body.style.zoom = 1;
		}
	}

	body.removeChild( container );
} );


( function() {
	var div = document.createElement( "div" );

	// Support: IE<9
	support.deleteExpando = true;
	try {
		delete div.test;
	} catch ( e ) {
		support.deleteExpando = false;
	}

	// Null elements to avoid leaks in IE.
	div = null;
} )();
var acceptData = function( elem ) {
	var noData = jQuery.noData[ ( elem.nodeName + " " ).toLowerCase() ],
		nodeType = +elem.nodeType || 1;

	// Do not set data on non-element DOM nodes because it will not be cleared (#8335).
	return nodeType !== 1 && nodeType !== 9 ?
		false :

		// Nodes accept data unless otherwise specified; rejection can be conditional
		!noData || noData !== true && elem.getAttribute( "classid" ) === noData;
};




var rbrace = /^(?:\{[\w\W]*\}|\[[\w\W]*\])$/,
	rmultiDash = /([A-Z])/g;

function dataAttr( elem, key, data ) {

	// If nothing was found internally, try to fetch any
	// data from the HTML5 data-* attribute
	if ( data === undefined && elem.nodeType === 1 ) {

		var name = "data-" + key.replace( rmultiDash, "-$1" ).toLowerCase();

		data = elem.getAttribute( name );

		if ( typeof data === "string" ) {
			try {
				data = data === "true" ? true :
					data === "false" ? false :
					data === "null" ? null :

					// Only convert to a number if it doesn't change the string
					+data + "" === data ? +data :
					rbrace.test( data ) ? jQuery.parseJSON( data ) :
					data;
			} catch ( e ) {}

			// Make sure we set the data so it isn't changed later
			jQuery.data( elem, key, data );

		} else {
			data = undefined;
		}
	}

	return data;
}

// checks a cache object for emptiness
function isEmptyDataObject( obj ) {
	var name;
	for ( name in obj ) {

		// if the public data object is empty, the private is still empty
		if ( name === "data" && jQuery.isEmptyObject( obj[ name ] ) ) {
			continue;
		}
		if ( name !== "toJSON" ) {
			return false;
		}
	}

	return true;
}

function internalData( elem, name, data, pvt /* Internal Use Only */ ) {
	if ( !acceptData( elem ) ) {
		return;
	}

	var ret, thisCache,
		internalKey = jQuery.expando,

		// We have to handle DOM nodes and JS objects differently because IE6-7
		// can't GC object references properly across the DOM-JS boundary
		isNode = elem.nodeType,

		// Only DOM nodes need the global jQuery cache; JS object data is
		// attached directly to the object so GC can occur automatically
		cache = isNode ? jQuery.cache : elem,

		// Only defining an ID for JS objects if its cache already exists allows
		// the code to shortcut on the same path as a DOM node with no cache
		id = isNode ? elem[ internalKey ] : elem[ internalKey ] && internalKey;

	// Avoid doing any more work than we need to when trying to get data on an
	// object that has no data at all
	if ( ( !id || !cache[ id ] || ( !pvt && !cache[ id ].data ) ) &&
		data === undefined && typeof name === "string" ) {
		return;
	}

	if ( !id ) {

		// Only DOM nodes need a new unique ID for each element since their data
		// ends up in the global cache
		if ( isNode ) {
			id = elem[ internalKey ] = deletedIds.pop() || jQuery.guid++;
		} else {
			id = internalKey;
		}
	}

	if ( !cache[ id ] ) {

		// Avoid exposing jQuery metadata on plain JS objects when the object
		// is serialized using JSON.stringify
		cache[ id ] = isNode ? {} : { toJSON: jQuery.noop };
	}

	// An object can be passed to jQuery.data instead of a key/value pair; this gets
	// shallow copied over onto the existing cache
	if ( typeof name === "object" || typeof name === "function" ) {
		if ( pvt ) {
			cache[ id ] = jQuery.extend( cache[ id ], name );
		} else {
			cache[ id ].data = jQuery.extend( cache[ id ].data, name );
		}
	}

	thisCache = cache[ id ];

	// jQuery data() is stored in a separate object inside the object's internal data
	// cache in order to avoid key collisions between internal data and user-defined
	// data.
	if ( !pvt ) {
		if ( !thisCache.data ) {
			thisCache.data = {};
		}

		thisCache = thisCache.data;
	}

	if ( data !== undefined ) {
		thisCache[ jQuery.camelCase( name ) ] = data;
	}

	// Check for both converted-to-camel and non-converted data property names
	// If a data property was specified
	if ( typeof name === "string" ) {

		// First Try to find as-is property data
		ret = thisCache[ name ];

		// Test for null|undefined property data
		if ( ret == null ) {

			// Try to find the camelCased property
			ret = thisCache[ jQuery.camelCase( name ) ];
		}
	} else {
		ret = thisCache;
	}

	return ret;
}

function internalRemoveData( elem, name, pvt ) {
	if ( !acceptData( elem ) ) {
		return;
	}

	var thisCache, i,
		isNode = elem.nodeType,

		// See jQuery.data for more information
		cache = isNode ? jQuery.cache : elem,
		id = isNode ? elem[ jQuery.expando ] : jQuery.expando;

	// If there is already no cache entry for this object, there is no
	// purpose in continuing
	if ( !cache[ id ] ) {
		return;
	}

	if ( name ) {

		thisCache = pvt ? cache[ id ] : cache[ id ].data;

		if ( thisCache ) {

			// Support array or space separated string names for data keys
			if ( !jQuery.isArray( name ) ) {

				// try the string as a key before any manipulation
				if ( name in thisCache ) {
					name = [ name ];
				} else {

					// split the camel cased version by spaces unless a key with the spaces exists
					name = jQuery.camelCase( name );
					if ( name in thisCache ) {
						name = [ name ];
					} else {
						name = name.split( " " );
					}
				}
			} else {

				// If "name" is an array of keys...
				// When data is initially created, via ("key", "val") signature,
				// keys will be converted to camelCase.
				// Since there is no way to tell _how_ a key was added, remove
				// both plain key and camelCase key. #12786
				// This will only penalize the array argument path.
				name = name.concat( jQuery.map( name, jQuery.camelCase ) );
			}

			i = name.length;
			while ( i-- ) {
				delete thisCache[ name[ i ] ];
			}

			// If there is no data left in the cache, we want to continue
			// and let the cache object itself get destroyed
			if ( pvt ? !isEmptyDataObject( thisCache ) : !jQuery.isEmptyObject( thisCache ) ) {
				return;
			}
		}
	}

	// See jQuery.data for more information
	if ( !pvt ) {
		delete cache[ id ].data;

		// Don't destroy the parent cache unless the internal data object
		// had been the only thing left in it
		if ( !isEmptyDataObject( cache[ id ] ) ) {
			return;
		}
	}

	// Destroy the cache
	if ( isNode ) {
		jQuery.cleanData( [ elem ], true );

	// Use delete when supported for expandos or `cache` is not a window per isWindow (#10080)
	/* jshint eqeqeq: false */
	} else if ( support.deleteExpando || cache != cache.window ) {
		/* jshint eqeqeq: true */
		delete cache[ id ];

	// When all else fails, undefined
	} else {
		cache[ id ] = undefined;
	}
}

jQuery.extend( {
	cache: {},

	// The following elements (space-suffixed to avoid Object.prototype collisions)
	// throw uncatchable exceptions if you attempt to set expando properties
	noData: {
		"applet ": true,
		"embed ": true,

		// ...but Flash objects (which have this classid) *can* handle expandos
		"object ": "clsid:D27CDB6E-AE6D-11cf-96B8-444553540000"
	},

	hasData: function( elem ) {
		elem = elem.nodeType ? jQuery.cache[ elem[ jQuery.expando ] ] : elem[ jQuery.expando ];
		return !!elem && !isEmptyDataObject( elem );
	},

	data: function( elem, name, data ) {
		return internalData( elem, name, data );
	},

	removeData: function( elem, name ) {
		return internalRemoveData( elem, name );
	},

	// For internal use only.
	_data: function( elem, name, data ) {
		return internalData( elem, name, data, true );
	},

	_removeData: function( elem, name ) {
		return internalRemoveData( elem, name, true );
	}
} );

jQuery.fn.extend( {
	data: function( key, value ) {
		var i, name, data,
			elem = this[ 0 ],
			attrs = elem && elem.attributes;

		// Special expections of .data basically thwart jQuery.access,
		// so implement the relevant behavior ourselves

		// Gets all values
		if ( key === undefined ) {
			if ( this.length ) {
				data = jQuery.data( elem );

				if ( elem.nodeType === 1 && !jQuery._data( elem, "parsedAttrs" ) ) {
					i = attrs.length;
					while ( i-- ) {

						// Support: IE11+
						// The attrs elements can be null (#14894)
						if ( attrs[ i ] ) {
							name = attrs[ i ].name;
							if ( name.indexOf( "data-" ) === 0 ) {
								name = jQuery.camelCase( name.slice( 5 ) );
								dataAttr( elem, name, data[ name ] );
							}
						}
					}
					jQuery._data( elem, "parsedAttrs", true );
				}
			}

			return data;
		}

		// Sets multiple values
		if ( typeof key === "object" ) {
			return this.each( function() {
				jQuery.data( this, key );
			} );
		}

		return arguments.length > 1 ?

			// Sets one value
			this.each( function() {
				jQuery.data( this, key, value );
			} ) :

			// Gets one value
			// Try to fetch any internally stored data first
			elem ? dataAttr( elem, key, jQuery.data( elem, key ) ) : undefined;
	},

	removeData: function( key ) {
		return this.each( function() {
			jQuery.removeData( this, key );
		} );
	}
} );


jQuery.extend( {
	queue: function( elem, type, data ) {
		var queue;

		if ( elem ) {
			type = ( type || "fx" ) + "queue";
			queue = jQuery._data( elem, type );

			// Speed up dequeue by getting out quickly if this is just a lookup
			if ( data ) {
				if ( !queue || jQuery.isArray( data ) ) {
					queue = jQuery._data( elem, type, jQuery.makeArray( data ) );
				} else {
					queue.push( data );
				}
			}
			return queue || [];
		}
	},

	dequeue: function( elem, type ) {
		type = type || "fx";

		var queue = jQuery.queue( elem, type ),
			startLength = queue.length,
			fn = queue.shift(),
			hooks = jQuery._queueHooks( elem, type ),
			next = function() {
				jQuery.dequeue( elem, type );
			};

		// If the fx queue is dequeued, always remove the progress sentinel
		if ( fn === "inprogress" ) {
			fn = queue.shift();
			startLength--;
		}

		if ( fn ) {

			// Add a progress sentinel to prevent the fx queue from being
			// automatically dequeued
			if ( type === "fx" ) {
				queue.unshift( "inprogress" );
			}

			// clear up the last queue stop function
			delete hooks.stop;
			fn.call( elem, next, hooks );
		}

		if ( !startLength && hooks ) {
			hooks.empty.fire();
		}
	},

	// not intended for public consumption - generates a queueHooks object,
	// or returns the current one
	_queueHooks: function( elem, type ) {
		var key = type + "queueHooks";
		return jQuery._data( elem, key ) || jQuery._data( elem, key, {
			empty: jQuery.Callbacks( "once memory" ).add( function() {
				jQuery._removeData( elem, type + "queue" );
				jQuery._removeData( elem, key );
			} )
		} );
	}
} );

jQuery.fn.extend( {
	queue: function( type, data ) {
		var setter = 2;

		if ( typeof type !== "string" ) {
			data = type;
			type = "fx";
			setter--;
		}

		if ( arguments.length < setter ) {
			return jQuery.queue( this[ 0 ], type );
		}

		return data === undefined ?
			this :
			this.each( function() {
				var queue = jQuery.queue( this, type, data );

				// ensure a hooks for this queue
				jQuery._queueHooks( this, type );

				if ( type === "fx" && queue[ 0 ] !== "inprogress" ) {
					jQuery.dequeue( this, type );
				}
			} );
	},
	dequeue: function( type ) {
		return this.each( function() {
			jQuery.dequeue( this, type );
		} );
	},
	clearQueue: function( type ) {
		return this.queue( type || "fx", [] );
	},

	// Get a promise resolved when queues of a certain type
	// are emptied (fx is the type by default)
	promise: function( type, obj ) {
		var tmp,
			count = 1,
			defer = jQuery.Deferred(),
			elements = this,
			i = this.length,
			resolve = function() {
				if ( !( --count ) ) {
					defer.resolveWith( elements, [ elements ] );
				}
			};

		if ( typeof type !== "string" ) {
			obj = type;
			type = undefined;
		}
		type = type || "fx";

		while ( i-- ) {
			tmp = jQuery._data( elements[ i ], type + "queueHooks" );
			if ( tmp && tmp.empty ) {
				count++;
				tmp.empty.add( resolve );
			}
		}
		resolve();
		return defer.promise( obj );
	}
} );


( function() {
	var shrinkWrapBlocksVal;

	support.shrinkWrapBlocks = function() {
		if ( shrinkWrapBlocksVal != null ) {
			return shrinkWrapBlocksVal;
		}

		// Will be changed later if needed.
		shrinkWrapBlocksVal = false;

		// Minified: var b,c,d
		var div, body, container;

		body = document.getElementsByTagName( "body" )[ 0 ];
		if ( !body || !body.style ) {

			// Test fired too early or in an unsupported environment, exit.
			return;
		}

		// Setup
		div = document.createElement( "div" );
		container = document.createElement( "div" );
		container.style.cssText = "position:absolute;border:0;width:0;height:0;top:0;left:-9999px";
		body.appendChild( container ).appendChild( div );

		// Support: IE6
		// Check if elements with layout shrink-wrap their children
		if ( typeof div.style.zoom !== "undefined" ) {

			// Reset CSS: box-sizing; display; margin; border
			div.style.cssText =

				// Support: Firefox<29, Android 2.3
				// Vendor-prefix box-sizing
				"-webkit-box-sizing:content-box;-moz-box-sizing:content-box;" +
				"box-sizing:content-box;display:block;margin:0;border:0;" +
				"padding:1px;width:1px;zoom:1";
			div.appendChild( document.createElement( "div" ) ).style.width = "5px";
			shrinkWrapBlocksVal = div.offsetWidth !== 3;
		}

		body.removeChild( container );

		return shrinkWrapBlocksVal;
	};

} )();
var pnum = ( /[+-]?(?:\d*\.|)\d+(?:[eE][+-]?\d+|)/ ).source;

var rcssNum = new RegExp( "^(?:([+-])=|)(" + pnum + ")([a-z%]*)$", "i" );


var cssExpand = [ "Top", "Right", "Bottom", "Left" ];

var isHidden = function( elem, el ) {

		// isHidden might be called from jQuery#filter function;
		// in that case, element will be second argument
		elem = el || elem;
		return jQuery.css( elem, "display" ) === "none" ||
			!jQuery.contains( elem.ownerDocument, elem );
	};



function adjustCSS( elem, prop, valueParts, tween ) {
	var adjusted,
		scale = 1,
		maxIterations = 20,
		currentValue = tween ?
			function() { return tween.cur(); } :
			function() { return jQuery.css( elem, prop, "" ); },
		initial = currentValue(),
		unit = valueParts && valueParts[ 3 ] || ( jQuery.cssNumber[ prop ] ? "" : "px" ),

		// Starting value computation is required for potential unit mismatches
		initialInUnit = ( jQuery.cssNumber[ prop ] || unit !== "px" && +initial ) &&
			rcssNum.exec( jQuery.css( elem, prop ) );

	if ( initialInUnit && initialInUnit[ 3 ] !== unit ) {

		// Trust units reported by jQuery.css
		unit = unit || initialInUnit[ 3 ];

		// Make sure we update the tween properties later on
		valueParts = valueParts || [];

		// Iteratively approximate from a nonzero starting point
		initialInUnit = +initial || 1;

		do {

			// If previous iteration zeroed out, double until we get *something*.
			// Use string for doubling so we don't accidentally see scale as unchanged below
			scale = scale || ".5";

			// Adjust and apply
			initialInUnit = initialInUnit / scale;
			jQuery.style( elem, prop, initialInUnit + unit );

		// Update scale, tolerating zero or NaN from tween.cur()
		// Break the loop if scale is unchanged or perfect, or if we've just had enough.
		} while (
			scale !== ( scale = currentValue() / initial ) && scale !== 1 && --maxIterations
		);
	}

	if ( valueParts ) {
		initialInUnit = +initialInUnit || +initial || 0;

		// Apply relative offset (+=/-=) if specified
		adjusted = valueParts[ 1 ] ?
			initialInUnit + ( valueParts[ 1 ] + 1 ) * valueParts[ 2 ] :
			+valueParts[ 2 ];
		if ( tween ) {
			tween.unit = unit;
			tween.start = initialInUnit;
			tween.end = adjusted;
		}
	}
	return adjusted;
}


// Multifunctional method to get and set values of a collection
// The value/s can optionally be executed if it's a function
var access = function( elems, fn, key, value, chainable, emptyGet, raw ) {
	var i = 0,
		length = elems.length,
		bulk = key == null;

	// Sets many values
	if ( jQuery.type( key ) === "object" ) {
		chainable = true;
		for ( i in key ) {
			access( elems, fn, i, key[ i ], true, emptyGet, raw );
		}

	// Sets one value
	} else if ( value !== undefined ) {
		chainable = true;

		if ( !jQuery.isFunction( value ) ) {
			raw = true;
		}

		if ( bulk ) {

			// Bulk operations run against the entire set
			if ( raw ) {
				fn.call( elems, value );
				fn = null;

			// ...except when executing function values
			} else {
				bulk = fn;
				fn = function( elem, key, value ) {
					return bulk.call( jQuery( elem ), value );
				};
			}
		}

		if ( fn ) {
			for ( ; i < length; i++ ) {
				fn(
					elems[ i ],
					key,
					raw ? value : value.call( elems[ i ], i, fn( elems[ i ], key ) )
				);
			}
		}
	}

	return chainable ?
		elems :

		// Gets
		bulk ?
			fn.call( elems ) :
			length ? fn( elems[ 0 ], key ) : emptyGet;
};
var rcheckableType = ( /^(?:checkbox|radio)$/i );

var rtagName = ( /<([\w:-]+)/ );

var rscriptType = ( /^$|\/(?:java|ecma)script/i );

var rleadingWhitespace = ( /^\s+/ );

var nodeNames = "abbr|article|aside|audio|bdi|canvas|data|datalist|" +
		"details|dialog|figcaption|figure|footer|header|hgroup|main|" +
		"mark|meter|nav|output|picture|progress|section|summary|template|time|video";



function createSafeFragment( document ) {
	var list = nodeNames.split( "|" ),
		safeFrag = document.createDocumentFragment();

	if ( safeFrag.createElement ) {
		while ( list.length ) {
			safeFrag.createElement(
				list.pop()
			);
		}
	}
	return safeFrag;
}


( function() {
	var div = document.createElement( "div" ),
		fragment = document.createDocumentFragment(),
		input = document.createElement( "input" );

	// Setup
	div.innerHTML = "  <link/><table></table><a href='/a'>a</a><input type='checkbox'/>";

	// IE strips leading whitespace when .innerHTML is used
	support.leadingWhitespace = div.firstChild.nodeType === 3;

	// Make sure that tbody elements aren't automatically inserted
	// IE will insert them into empty tables
	support.tbody = !div.getElementsByTagName( "tbody" ).length;

	// Make sure that link elements get serialized correctly by innerHTML
	// This requires a wrapper element in IE
	support.htmlSerialize = !!div.getElementsByTagName( "link" ).length;

	// Makes sure cloning an html5 element does not cause problems
	// Where outerHTML is undefined, this still works
	support.html5Clone =
		document.createElement( "nav" ).cloneNode( true ).outerHTML !== "<:nav></:nav>";

	// Check if a disconnected checkbox will retain its checked
	// value of true after appended to the DOM (IE6/7)
	input.type = "checkbox";
	input.checked = true;
	fragment.appendChild( input );
	support.appendChecked = input.checked;

	// Make sure textarea (and checkbox) defaultValue is properly cloned
	// Support: IE6-IE11+
	div.innerHTML = "<textarea>x</textarea>";
	support.noCloneChecked = !!div.cloneNode( true ).lastChild.defaultValue;

	// #11217 - WebKit loses check when the name is after the checked attribute
	fragment.appendChild( div );

	// Support: Windows Web Apps (WWA)
	// `name` and `type` must use .setAttribute for WWA (#14901)
	input = document.createElement( "input" );
	input.setAttribute( "type", "radio" );
	input.setAttribute( "checked", "checked" );
	input.setAttribute( "name", "t" );

	div.appendChild( input );

	// Support: Safari 5.1, iOS 5.1, Android 4.x, Android 2.3
	// old WebKit doesn't clone checked state correctly in fragments
	support.checkClone = div.cloneNode( true ).cloneNode( true ).lastChild.checked;

	// Support: IE<9
	// Cloned elements keep attachEvent handlers, we use addEventListener on IE9+
	support.noCloneEvent = !!div.addEventListener;

	// Support: IE<9
	// Since attributes and properties are the same in IE,
	// cleanData must set properties to undefined rather than use removeAttribute
	div[ jQuery.expando ] = 1;
	support.attributes = !div.getAttribute( jQuery.expando );
} )();


// We have to close these tags to support XHTML (#13200)
var wrapMap = {
	option: [ 1, "<select multiple='multiple'>", "</select>" ],
	legend: [ 1, "<fieldset>", "</fieldset>" ],
	area: [ 1, "<map>", "</map>" ],

	// Support: IE8
	param: [ 1, "<object>", "</object>" ],
	thead: [ 1, "<table>", "</table>" ],
	tr: [ 2, "<table><tbody>", "</tbody></table>" ],
	col: [ 2, "<table><tbody></tbody><colgroup>", "</colgroup></table>" ],
	td: [ 3, "<table><tbody><tr>", "</tr></tbody></table>" ],

	// IE6-8 can't serialize link, script, style, or any html5 (NoScope) tags,
	// unless wrapped in a div with non-breaking characters in front of it.
	_default: support.htmlSerialize ? [ 0, "", "" ] : [ 1, "X<div>", "</div>" ]
};

// Support: IE8-IE9
wrapMap.optgroup = wrapMap.option;

wrapMap.tbody = wrapMap.tfoot = wrapMap.colgroup = wrapMap.caption = wrapMap.thead;
wrapMap.th = wrapMap.td;


function getAll( context, tag ) {
	var elems, elem,
		i = 0,
		found = typeof context.getElementsByTagName !== "undefined" ?
			context.getElementsByTagName( tag || "*" ) :
			typeof context.querySelectorAll !== "undefined" ?
				context.querySelectorAll( tag || "*" ) :
				undefined;

	if ( !found ) {
		for ( found = [], elems = context.childNodes || context;
			( elem = elems[ i ] ) != null;
			i++
		) {
			if ( !tag || jQuery.nodeName( elem, tag ) ) {
				found.push( elem );
			} else {
				jQuery.merge( found, getAll( elem, tag ) );
			}
		}
	}

	return tag === undefined || tag && jQuery.nodeName( context, tag ) ?
		jQuery.merge( [ context ], found ) :
		found;
}


// Mark scripts as having already been evaluated
function setGlobalEval( elems, refElements ) {
	var elem,
		i = 0;
	for ( ; ( elem = elems[ i ] ) != null; i++ ) {
		jQuery._data(
			elem,
			"globalEval",
			!refElements || jQuery._data( refElements[ i ], "globalEval" )
		);
	}
}


var rhtml = /<|&#?\w+;/,
	rtbody = /<tbody/i;

function fixDefaultChecked( elem ) {
	if ( rcheckableType.test( elem.type ) ) {
		elem.defaultChecked = elem.checked;
	}
}

function buildFragment( elems, context, scripts, selection, ignored ) {
	var j, elem, contains,
		tmp, tag, tbody, wrap,
		l = elems.length,

		// Ensure a safe fragment
		safe = createSafeFragment( context ),

		nodes = [],
		i = 0;

	for ( ; i < l; i++ ) {
		elem = elems[ i ];

		if ( elem || elem === 0 ) {

			// Add nodes directly
			if ( jQuery.type( elem ) === "object" ) {
				jQuery.merge( nodes, elem.nodeType ? [ elem ] : elem );

			// Convert non-html into a text node
			} else if ( !rhtml.test( elem ) ) {
				nodes.push( context.createTextNode( elem ) );

			// Convert html into DOM nodes
			} else {
				tmp = tmp || safe.appendChild( context.createElement( "div" ) );

				// Deserialize a standard representation
				tag = ( rtagName.exec( elem ) || [ "", "" ] )[ 1 ].toLowerCase();
				wrap = wrapMap[ tag ] || wrapMap._default;

				tmp.innerHTML = wrap[ 1 ] + jQuery.htmlPrefilter( elem ) + wrap[ 2 ];

				// Descend through wrappers to the right content
				j = wrap[ 0 ];
				while ( j-- ) {
					tmp = tmp.lastChild;
				}

				// Manually add leading whitespace removed by IE
				if ( !support.leadingWhitespace && rleadingWhitespace.test( elem ) ) {
					nodes.push( context.createTextNode( rleadingWhitespace.exec( elem )[ 0 ] ) );
				}

				// Remove IE's autoinserted <tbody> from table fragments
				if ( !support.tbody ) {

					// String was a <table>, *may* have spurious <tbody>
					elem = tag === "table" && !rtbody.test( elem ) ?
						tmp.firstChild :

						// String was a bare <thead> or <tfoot>
						wrap[ 1 ] === "<table>" && !rtbody.test( elem ) ?
							tmp :
							0;

					j = elem && elem.childNodes.length;
					while ( j-- ) {
						if ( jQuery.nodeName( ( tbody = elem.childNodes[ j ] ), "tbody" ) &&
							!tbody.childNodes.length ) {

							elem.removeChild( tbody );
						}
					}
				}

				jQuery.merge( nodes, tmp.childNodes );

				// Fix #12392 for WebKit and IE > 9
				tmp.textContent = "";

				// Fix #12392 for oldIE
				while ( tmp.firstChild ) {
					tmp.removeChild( tmp.firstChild );
				}

				// Remember the top-level container for proper cleanup
				tmp = safe.lastChild;
			}
		}
	}

	// Fix #11356: Clear elements from fragment
	if ( tmp ) {
		safe.removeChild( tmp );
	}

	// Reset defaultChecked for any radios and checkboxes
	// about to be appended to the DOM in IE 6/7 (#8060)
	if ( !support.appendChecked ) {
		jQuery.grep( getAll( nodes, "input" ), fixDefaultChecked );
	}

	i = 0;
	while ( ( elem = nodes[ i++ ] ) ) {

		// Skip elements already in the context collection (trac-4087)
		if ( selection && jQuery.inArray( elem, selection ) > -1 ) {
			if ( ignored ) {
				ignored.push( elem );
			}

			continue;
		}

		contains = jQuery.contains( elem.ownerDocument, elem );

		// Append to fragment
		tmp = getAll( safe.appendChild( elem ), "script" );

		// Preserve script evaluation history
		if ( contains ) {
			setGlobalEval( tmp );
		}

		// Capture executables
		if ( scripts ) {
			j = 0;
			while ( ( elem = tmp[ j++ ] ) ) {
				if ( rscriptType.test( elem.type || "" ) ) {
					scripts.push( elem );
				}
			}
		}
	}

	tmp = null;

	return safe;
}


( function() {
	var i, eventName,
		div = document.createElement( "div" );

	// Support: IE<9 (lack submit/change bubble), Firefox (lack focus(in | out) events)
	for ( i in { submit: true, change: true, focusin: true } ) {
		eventName = "on" + i;

		if ( !( support[ i ] = eventName in window ) ) {

			// Beware of CSP restrictions (https://developer.mozilla.org/en/Security/CSP)
			div.setAttribute( eventName, "t" );
			support[ i ] = div.attributes[ eventName ].expando === false;
		}
	}

	// Null elements to avoid leaks in IE.
	div = null;
} )();


var rformElems = /^(?:input|select|textarea)$/i,
	rkeyEvent = /^key/,
	rmouseEvent = /^(?:mouse|pointer|contextmenu|drag|drop)|click/,
	rfocusMorph = /^(?:focusinfocus|focusoutblur)$/,
	rtypenamespace = /^([^.]*)(?:\.(.+)|)/;

function returnTrue() {
	return true;
}

function returnFalse() {
	return false;
}

// Support: IE9
// See #13393 for more info
function safeActiveElement() {
	try {
		return document.activeElement;
	} catch ( err ) { }
}

function on( elem, types, selector, data, fn, one ) {
	var origFn, type;

	// Types can be a map of types/handlers
	if ( typeof types === "object" ) {

		// ( types-Object, selector, data )
		if ( typeof selector !== "string" ) {

			// ( types-Object, data )
			data = data || selector;
			selector = undefined;
		}
		for ( type in types ) {
			on( elem, type, selector, data, types[ type ], one );
		}
		return elem;
	}

	if ( data == null && fn == null ) {

		// ( types, fn )
		fn = selector;
		data = selector = undefined;
	} else if ( fn == null ) {
		if ( typeof selector === "string" ) {

			// ( types, selector, fn )
			fn = data;
			data = undefined;
		} else {

			// ( types, data, fn )
			fn = data;
			data = selector;
			selector = undefined;
		}
	}
	if ( fn === false ) {
		fn = returnFalse;
	} else if ( !fn ) {
		return elem;
	}

	if ( one === 1 ) {
		origFn = fn;
		fn = function( event ) {

			// Can use an empty set, since event contains the info
			jQuery().off( event );
			return origFn.apply( this, arguments );
		};

		// Use same guid so caller can remove using origFn
		fn.guid = origFn.guid || ( origFn.guid = jQuery.guid++ );
	}
	return elem.each( function() {
		jQuery.event.add( this, types, fn, data, selector );
	} );
}

/*
 * Helper functions for managing events -- not part of the public interface.
 * Props to Dean Edwards' addEvent library for many of the ideas.
 */
jQuery.event = {

	global: {},

	add: function( elem, types, handler, data, selector ) {
		var tmp, events, t, handleObjIn,
			special, eventHandle, handleObj,
			handlers, type, namespaces, origType,
			elemData = jQuery._data( elem );

		// Don't attach events to noData or text/comment nodes (but allow plain objects)
		if ( !elemData ) {
			return;
		}

		// Caller can pass in an object of custom data in lieu of the handler
		if ( handler.handler ) {
			handleObjIn = handler;
			handler = handleObjIn.handler;
			selector = handleObjIn.selector;
		}

		// Make sure that the handler has a unique ID, used to find/remove it later
		if ( !handler.guid ) {
			handler.guid = jQuery.guid++;
		}

		// Init the element's event structure and main handler, if this is the first
		if ( !( events = elemData.events ) ) {
			events = elemData.events = {};
		}
		if ( !( eventHandle = elemData.handle ) ) {
			eventHandle = elemData.handle = function( e ) {

				// Discard the second event of a jQuery.event.trigger() and
				// when an event is called after a page has unloaded
				return typeof jQuery !== "undefined" &&
					( !e || jQuery.event.triggered !== e.type ) ?
					jQuery.event.dispatch.apply( eventHandle.elem, arguments ) :
					undefined;
			};

			// Add elem as a property of the handle fn to prevent a memory leak
			// with IE non-native events
			eventHandle.elem = elem;
		}

		// Handle multiple events separated by a space
		types = ( types || "" ).match( rnotwhite ) || [ "" ];
		t = types.length;
		while ( t-- ) {
			tmp = rtypenamespace.exec( types[ t ] ) || [];
			type = origType = tmp[ 1 ];
			namespaces = ( tmp[ 2 ] || "" ).split( "." ).sort();

			// There *must* be a type, no attaching namespace-only handlers
			if ( !type ) {
				continue;
			}

			// If event changes its type, use the special event handlers for the changed type
			special = jQuery.event.special[ type ] || {};

			// If selector defined, determine special event api type, otherwise given type
			type = ( selector ? special.delegateType : special.bindType ) || type;

			// Update special based on newly reset type
			special = jQuery.event.special[ type ] || {};

			// handleObj is passed to all event handlers
			handleObj = jQuery.extend( {
				type: type,
				origType: origType,
				data: data,
				handler: handler,
				guid: handler.guid,
				selector: selector,
				needsContext: selector && jQuery.expr.match.needsContext.test( selector ),
				namespace: namespaces.join( "." )
			}, handleObjIn );

			// Init the event handler queue if we're the first
			if ( !( handlers = events[ type ] ) ) {
				handlers = events[ type ] = [];
				handlers.delegateCount = 0;

				// Only use addEventListener/attachEvent if the special events handler returns false
				if ( !special.setup ||
					special.setup.call( elem, data, namespaces, eventHandle ) === false ) {

					// Bind the global event handler to the element
					if ( elem.addEventListener ) {
						elem.addEventListener( type, eventHandle, false );

					} else if ( elem.attachEvent ) {
						elem.attachEvent( "on" + type, eventHandle );
					}
				}
			}

			if ( special.add ) {
				special.add.call( elem, handleObj );

				if ( !handleObj.handler.guid ) {
					handleObj.handler.guid = handler.guid;
				}
			}

			// Add to the element's handler list, delegates in front
			if ( selector ) {
				handlers.splice( handlers.delegateCount++, 0, handleObj );
			} else {
				handlers.push( handleObj );
			}

			// Keep track of which events have ever been used, for event optimization
			jQuery.event.global[ type ] = true;
		}

		// Nullify elem to prevent memory leaks in IE
		elem = null;
	},

	// Detach an event or set of events from an element
	remove: function( elem, types, handler, selector, mappedTypes ) {
		var j, handleObj, tmp,
			origCount, t, events,
			special, handlers, type,
			namespaces, origType,
			elemData = jQuery.hasData( elem ) && jQuery._data( elem );

		if ( !elemData || !( events = elemData.events ) ) {
			return;
		}

		// Once for each type.namespace in types; type may be omitted
		types = ( types || "" ).match( rnotwhite ) || [ "" ];
		t = types.length;
		while ( t-- ) {
			tmp = rtypenamespace.exec( types[ t ] ) || [];
			type = origType = tmp[ 1 ];
			namespaces = ( tmp[ 2 ] || "" ).split( "." ).sort();

			// Unbind all events (on this namespace, if provided) for the element
			if ( !type ) {
				for ( type in events ) {
					jQuery.event.remove( elem, type + types[ t ], handler, selector, true );
				}
				continue;
			}

			special = jQuery.event.special[ type ] || {};
			type = ( selector ? special.delegateType : special.bindType ) || type;
			handlers = events[ type ] || [];
			tmp = tmp[ 2 ] &&
				new RegExp( "(^|\\.)" + namespaces.join( "\\.(?:.*\\.|)" ) + "(\\.|$)" );

			// Remove matching events
			origCount = j = handlers.length;
			while ( j-- ) {
				handleObj = handlers[ j ];

				if ( ( mappedTypes || origType === handleObj.origType ) &&
					( !handler || handler.guid === handleObj.guid ) &&
					( !tmp || tmp.test( handleObj.namespace ) ) &&
					( !selector || selector === handleObj.selector ||
						selector === "**" && handleObj.selector ) ) {
					handlers.splice( j, 1 );

					if ( handleObj.selector ) {
						handlers.delegateCount--;
					}
					if ( special.remove ) {
						special.remove.call( elem, handleObj );
					}
				}
			}

			// Remove generic event handler if we removed something and no more handlers exist
			// (avoids potential for endless recursion during removal of special event handlers)
			if ( origCount && !handlers.length ) {
				if ( !special.teardown ||
					special.teardown.call( elem, namespaces, elemData.handle ) === false ) {

					jQuery.removeEvent( elem, type, elemData.handle );
				}

				delete events[ type ];
			}
		}

		// Remove the expando if it's no longer used
		if ( jQuery.isEmptyObject( events ) ) {
			delete elemData.handle;

			// removeData also checks for emptiness and clears the expando if empty
			// so use it instead of delete
			jQuery._removeData( elem, "events" );
		}
	},

	trigger: function( event, data, elem, onlyHandlers ) {
		var handle, ontype, cur,
			bubbleType, special, tmp, i,
			eventPath = [ elem || document ],
			type = hasOwn.call( event, "type" ) ? event.type : event,
			namespaces = hasOwn.call( event, "namespace" ) ? event.namespace.split( "." ) : [];

		cur = tmp = elem = elem || document;

		// Don't do events on text and comment nodes
		if ( elem.nodeType === 3 || elem.nodeType === 8 ) {
			return;
		}

		// focus/blur morphs to focusin/out; ensure we're not firing them right now
		if ( rfocusMorph.test( type + jQuery.event.triggered ) ) {
			return;
		}

		if ( type.indexOf( "." ) > -1 ) {

			// Namespaced trigger; create a regexp to match event type in handle()
			namespaces = type.split( "." );
			type = namespaces.shift();
			namespaces.sort();
		}
		ontype = type.indexOf( ":" ) < 0 && "on" + type;

		// Caller can pass in a jQuery.Event object, Object, or just an event type string
		event = event[ jQuery.expando ] ?
			event :
			new jQuery.Event( type, typeof event === "object" && event );

		// Trigger bitmask: & 1 for native handlers; & 2 for jQuery (always true)
		event.isTrigger = onlyHandlers ? 2 : 3;
		event.namespace = namespaces.join( "." );
		event.rnamespace = event.namespace ?
			new RegExp( "(^|\\.)" + namespaces.join( "\\.(?:.*\\.|)" ) + "(\\.|$)" ) :
			null;

		// Clean up the event in case it is being reused
		event.result = undefined;
		if ( !event.target ) {
			event.target = elem;
		}

		// Clone any incoming data and prepend the event, creating the handler arg list
		data = data == null ?
			[ event ] :
			jQuery.makeArray( data, [ event ] );

		// Allow special events to draw outside the lines
		special = jQuery.event.special[ type ] || {};
		if ( !onlyHandlers && special.trigger && special.trigger.apply( elem, data ) === false ) {
			return;
		}

		// Determine event propagation path in advance, per W3C events spec (#9951)
		// Bubble up to document, then to window; watch for a global ownerDocument var (#9724)
		if ( !onlyHandlers && !special.noBubble && !jQuery.isWindow( elem ) ) {

			bubbleType = special.delegateType || type;
			if ( !rfocusMorph.test( bubbleType + type ) ) {
				cur = cur.parentNode;
			}
			for ( ; cur; cur = cur.parentNode ) {
				eventPath.push( cur );
				tmp = cur;
			}

			// Only add window if we got to document (e.g., not plain obj or detached DOM)
			if ( tmp === ( elem.ownerDocument || document ) ) {
				eventPath.push( tmp.defaultView || tmp.parentWindow || window );
			}
		}

		// Fire handlers on the event path
		i = 0;
		while ( ( cur = eventPath[ i++ ] ) && !event.isPropagationStopped() ) {

			event.type = i > 1 ?
				bubbleType :
				special.bindType || type;

			// jQuery handler
			handle = ( jQuery._data( cur, "events" ) || {} )[ event.type ] &&
				jQuery._data( cur, "handle" );

			if ( handle ) {
				handle.apply( cur, data );
			}

			// Native handler
			handle = ontype && cur[ ontype ];
			if ( handle && handle.apply && acceptData( cur ) ) {
				event.result = handle.apply( cur, data );
				if ( event.result === false ) {
					event.preventDefault();
				}
			}
		}
		event.type = type;

		// If nobody prevented the default action, do it now
		if ( !onlyHandlers && !event.isDefaultPrevented() ) {

			if (
				( !special._default ||
				 special._default.apply( eventPath.pop(), data ) === false
				) && acceptData( elem )
			) {

				// Call a native DOM method on the target with the same name name as the event.
				// Can't use an .isFunction() check here because IE6/7 fails that test.
				// Don't do default actions on window, that's where global variables be (#6170)
				if ( ontype && elem[ type ] && !jQuery.isWindow( elem ) ) {

					// Don't re-trigger an onFOO event when we call its FOO() method
					tmp = elem[ ontype ];

					if ( tmp ) {
						elem[ ontype ] = null;
					}

					// Prevent re-triggering of the same event, since we already bubbled it above
					jQuery.event.triggered = type;
					try {
						elem[ type ]();
					} catch ( e ) {

						// IE<9 dies on focus/blur to hidden element (#1486,#12518)
						// only reproducible on winXP IE8 native, not IE9 in IE8 mode
					}
					jQuery.event.triggered = undefined;

					if ( tmp ) {
						elem[ ontype ] = tmp;
					}
				}
			}
		}

		return event.result;
	},

	dispatch: function( event ) {

		// Make a writable jQuery.Event from the native event object
		event = jQuery.event.fix( event );

		var i, j, ret, matched, handleObj,
			handlerQueue = [],
			args = slice.call( arguments ),
			handlers = ( jQuery._data( this, "events" ) || {} )[ event.type ] || [],
			special = jQuery.event.special[ event.type ] || {};

		// Use the fix-ed jQuery.Event rather than the (read-only) native event
		args[ 0 ] = event;
		event.delegateTarget = this;

		// Call the preDispatch hook for the mapped type, and let it bail if desired
		if ( special.preDispatch && special.preDispatch.call( this, event ) === false ) {
			return;
		}

		// Determine handlers
		handlerQueue = jQuery.event.handlers.call( this, event, handlers );

		// Run delegates first; they may want to stop propagation beneath us
		i = 0;
		while ( ( matched = handlerQueue[ i++ ] ) && !event.isPropagationStopped() ) {
			event.currentTarget = matched.elem;

			j = 0;
			while ( ( handleObj = matched.handlers[ j++ ] ) &&
				!event.isImmediatePropagationStopped() ) {

				// Triggered event must either 1) have no namespace, or 2) have namespace(s)
				// a subset or equal to those in the bound event (both can have no namespace).
				if ( !event.rnamespace || event.rnamespace.test( handleObj.namespace ) ) {

					event.handleObj = handleObj;
					event.data = handleObj.data;

					ret = ( ( jQuery.event.special[ handleObj.origType ] || {} ).handle ||
						handleObj.handler ).apply( matched.elem, args );

					if ( ret !== undefined ) {
						if ( ( event.result = ret ) === false ) {
							event.preventDefault();
							event.stopPropagation();
						}
					}
				}
			}
		}

		// Call the postDispatch hook for the mapped type
		if ( special.postDispatch ) {
			special.postDispatch.call( this, event );
		}

		return event.result;
	},

	handlers: function( event, handlers ) {
		var i, matches, sel, handleObj,
			handlerQueue = [],
			delegateCount = handlers.delegateCount,
			cur = event.target;

		// Support (at least): Chrome, IE9
		// Find delegate handlers
		// Black-hole SVG <use> instance trees (#13180)
		//
		// Support: Firefox<=42+
		// Avoid non-left-click in FF but don't block IE radio events (#3861, gh-2343)
		if ( delegateCount && cur.nodeType &&
			( event.type !== "click" || isNaN( event.button ) || event.button < 1 ) ) {

			/* jshint eqeqeq: false */
			for ( ; cur != this; cur = cur.parentNode || this ) {
				/* jshint eqeqeq: true */

				// Don't check non-elements (#13208)
				// Don't process clicks on disabled elements (#6911, #8165, #11382, #11764)
				if ( cur.nodeType === 1 && ( cur.disabled !== true || event.type !== "click" ) ) {
					matches = [];
					for ( i = 0; i < delegateCount; i++ ) {
						handleObj = handlers[ i ];

						// Don't conflict with Object.prototype properties (#13203)
						sel = handleObj.selector + " ";

						if ( matches[ sel ] === undefined ) {
							matches[ sel ] = handleObj.needsContext ?
								jQuery( sel, this ).index( cur ) > -1 :
								jQuery.find( sel, this, null, [ cur ] ).length;
						}
						if ( matches[ sel ] ) {
							matches.push( handleObj );
						}
					}
					if ( matches.length ) {
						handlerQueue.push( { elem: cur, handlers: matches } );
					}
				}
			}
		}

		// Add the remaining (directly-bound) handlers
		if ( delegateCount < handlers.length ) {
			handlerQueue.push( { elem: this, handlers: handlers.slice( delegateCount ) } );
		}

		return handlerQueue;
	},

	fix: function( event ) {
		if ( event[ jQuery.expando ] ) {
			return event;
		}

		// Create a writable copy of the event object and normalize some properties
		var i, prop, copy,
			type = event.type,
			originalEvent = event,
			fixHook = this.fixHooks[ type ];

		if ( !fixHook ) {
			this.fixHooks[ type ] = fixHook =
				rmouseEvent.test( type ) ? this.mouseHooks :
				rkeyEvent.test( type ) ? this.keyHooks :
				{};
		}
		copy = fixHook.props ? this.props.concat( fixHook.props ) : this.props;

		event = new jQuery.Event( originalEvent );

		i = copy.length;
		while ( i-- ) {
			prop = copy[ i ];
			event[ prop ] = originalEvent[ prop ];
		}

		// Support: IE<9
		// Fix target property (#1925)
		if ( !event.target ) {
			event.target = originalEvent.srcElement || document;
		}

		// Support: Safari 6-8+
		// Target should not be a text node (#504, #13143)
		if ( event.target.nodeType === 3 ) {
			event.target = event.target.parentNode;
		}

		// Support: IE<9
		// For mouse/key events, metaKey==false if it's undefined (#3368, #11328)
		event.metaKey = !!event.metaKey;

		return fixHook.filter ? fixHook.filter( event, originalEvent ) : event;
	},

	// Includes some event props shared by KeyEvent and MouseEvent
	props: ( "altKey bubbles cancelable ctrlKey currentTarget detail eventPhase " +
		"metaKey relatedTarget shiftKey target timeStamp view which" ).split( " " ),

	fixHooks: {},

	keyHooks: {
		props: "char charCode key keyCode".split( " " ),
		filter: function( event, original ) {

			// Add which for key events
			if ( event.which == null ) {
				event.which = original.charCode != null ? original.charCode : original.keyCode;
			}

			return event;
		}
	},

	mouseHooks: {
		props: ( "button buttons clientX clientY fromElement offsetX offsetY " +
			"pageX pageY screenX screenY toElement" ).split( " " ),
		filter: function( event, original ) {
			var body, eventDoc, doc,
				button = original.button,
				fromElement = original.fromElement;

			// Calculate pageX/Y if missing and clientX/Y available
			if ( event.pageX == null && original.clientX != null ) {
				eventDoc = event.target.ownerDocument || document;
				doc = eventDoc.documentElement;
				body = eventDoc.body;

				event.pageX = original.clientX +
					( doc && doc.scrollLeft || body && body.scrollLeft || 0 ) -
					( doc && doc.clientLeft || body && body.clientLeft || 0 );
				event.pageY = original.clientY +
					( doc && doc.scrollTop  || body && body.scrollTop  || 0 ) -
					( doc && doc.clientTop  || body && body.clientTop  || 0 );
			}

			// Add relatedTarget, if necessary
			if ( !event.relatedTarget && fromElement ) {
				event.relatedTarget = fromElement === event.target ?
					original.toElement :
					fromElement;
			}

			// Add which for click: 1 === left; 2 === middle; 3 === right
			// Note: button is not normalized, so don't use it
			if ( !event.which && button !== undefined ) {
				event.which = ( button & 1 ? 1 : ( button & 2 ? 3 : ( button & 4 ? 2 : 0 ) ) );
			}

			return event;
		}
	},

	special: {
		load: {

			// Prevent triggered image.load events from bubbling to window.load
			noBubble: true
		},
		focus: {

			// Fire native event if possible so blur/focus sequence is correct
			trigger: function() {
				if ( this !== safeActiveElement() && this.focus ) {
					try {
						this.focus();
						return false;
					} catch ( e ) {

						// Support: IE<9
						// If we error on focus to hidden element (#1486, #12518),
						// let .trigger() run the handlers
					}
				}
			},
			delegateType: "focusin"
		},
		blur: {
			trigger: function() {
				if ( this === safeActiveElement() && this.blur ) {
					this.blur();
					return false;
				}
			},
			delegateType: "focusout"
		},
		click: {

			// For checkbox, fire native event so checked state will be right
			trigger: function() {
				if ( jQuery.nodeName( this, "input" ) && this.type === "checkbox" && this.click ) {
					this.click();
					return false;
				}
			},

			// For cross-browser consistency, don't fire native .click() on links
			_default: function( event ) {
				return jQuery.nodeName( event.target, "a" );
			}
		},

		beforeunload: {
			postDispatch: function( event ) {

				// Support: Firefox 20+
				// Firefox doesn't alert if the returnValue field is not set.
				if ( event.result !== undefined && event.originalEvent ) {
					event.originalEvent.returnValue = event.result;
				}
			}
		}
	},

	// Piggyback on a donor event to simulate a different one
	simulate: function( type, elem, event ) {
		var e = jQuery.extend(
			new jQuery.Event(),
			event,
			{
				type: type,
				isSimulated: true

				// Previously, `originalEvent: {}` was set here, so stopPropagation call
				// would not be triggered on donor event, since in our own
				// jQuery.event.stopPropagation function we had a check for existence of
				// originalEvent.stopPropagation method, so, consequently it would be a noop.
				//
				// Guard for simulated events was moved to jQuery.event.stopPropagation function
				// since `originalEvent` should point to the original event for the
				// constancy with other events and for more focused logic
			}
		);

		jQuery.event.trigger( e, null, elem );

		if ( e.isDefaultPrevented() ) {
			event.preventDefault();
		}
	}
};

jQuery.removeEvent = document.removeEventListener ?
	function( elem, type, handle ) {

		// This "if" is needed for plain objects
		if ( elem.removeEventListener ) {
			elem.removeEventListener( type, handle );
		}
	} :
	function( elem, type, handle ) {
		var name = "on" + type;

		if ( elem.detachEvent ) {

			// #8545, #7054, preventing memory leaks for custom events in IE6-8
			// detachEvent needed property on element, by name of that event,
			// to properly expose it to GC
			if ( typeof elem[ name ] === "undefined" ) {
				elem[ name ] = null;
			}

			elem.detachEvent( name, handle );
		}
	};

jQuery.Event = function( src, props ) {

	// Allow instantiation without the 'new' keyword
	if ( !( this instanceof jQuery.Event ) ) {
		return new jQuery.Event( src, props );
	}

	// Event object
	if ( src && src.type ) {
		this.originalEvent = src;
		this.type = src.type;

		// Events bubbling up the document may have been marked as prevented
		// by a handler lower down the tree; reflect the correct value.
		this.isDefaultPrevented = src.defaultPrevented ||
				src.defaultPrevented === undefined &&

				// Support: IE < 9, Android < 4.0
				src.returnValue === false ?
			returnTrue :
			returnFalse;

	// Event type
	} else {
		this.type = src;
	}

	// Put explicitly provided properties onto the event object
	if ( props ) {
		jQuery.extend( this, props );
	}

	// Create a timestamp if incoming event doesn't have one
	this.timeStamp = src && src.timeStamp || jQuery.now();

	// Mark it as fixed
	this[ jQuery.expando ] = true;
};

// jQuery.Event is based on DOM3 Events as specified by the ECMAScript Language Binding
// http://www.w3.org/TR/2003/WD-DOM-Level-3-Events-20030331/ecma-script-binding.html
jQuery.Event.prototype = {
	constructor: jQuery.Event,
	isDefaultPrevented: returnFalse,
	isPropagationStopped: returnFalse,
	isImmediatePropagationStopped: returnFalse,

	preventDefault: function() {
		var e = this.originalEvent;

		this.isDefaultPrevented = returnTrue;
		if ( !e ) {
			return;
		}

		// If preventDefault exists, run it on the original event
		if ( e.preventDefault ) {
			e.preventDefault();

		// Support: IE
		// Otherwise set the returnValue property of the original event to false
		} else {
			e.returnValue = false;
		}
	},
	stopPropagation: function() {
		var e = this.originalEvent;

		this.isPropagationStopped = returnTrue;

		if ( !e || this.isSimulated ) {
			return;
		}

		// If stopPropagation exists, run it on the original event
		if ( e.stopPropagation ) {
			e.stopPropagation();
		}

		// Support: IE
		// Set the cancelBubble property of the original event to true
		e.cancelBubble = true;
	},
	stopImmediatePropagation: function() {
		var e = this.originalEvent;

		this.isImmediatePropagationStopped = returnTrue;

		if ( e && e.stopImmediatePropagation ) {
			e.stopImmediatePropagation();
		}

		this.stopPropagation();
	}
};

// Create mouseenter/leave events using mouseover/out and event-time checks
// so that event delegation works in jQuery.
// Do the same for pointerenter/pointerleave and pointerover/pointerout
//
// Support: Safari 7 only
// Safari sends mouseenter too often; see:
// https://code.google.com/p/chromium/issues/detail?id=470258
// for the description of the bug (it existed in older Chrome versions as well).
jQuery.each( {
	mouseenter: "mouseover",
	mouseleave: "mouseout",
	pointerenter: "pointerover",
	pointerleave: "pointerout"
}, function( orig, fix ) {
	jQuery.event.special[ orig ] = {
		delegateType: fix,
		bindType: fix,

		handle: function( event ) {
			var ret,
				target = this,
				related = event.relatedTarget,
				handleObj = event.handleObj;

			// For mouseenter/leave call the handler if related is outside the target.
			// NB: No relatedTarget if the mouse left/entered the browser window
			if ( !related || ( related !== target && !jQuery.contains( target, related ) ) ) {
				event.type = handleObj.origType;
				ret = handleObj.handler.apply( this, arguments );
				event.type = fix;
			}
			return ret;
		}
	};
} );

// IE submit delegation
if ( !support.submit ) {

	jQuery.event.special.submit = {
		setup: function() {

			// Only need this for delegated form submit events
			if ( jQuery.nodeName( this, "form" ) ) {
				return false;
			}

			// Lazy-add a submit handler when a descendant form may potentially be submitted
			jQuery.event.add( this, "click._submit keypress._submit", function( e ) {

				// Node name check avoids a VML-related crash in IE (#9807)
				var elem = e.target,
					form = jQuery.nodeName( elem, "input" ) || jQuery.nodeName( elem, "button" ) ?

						// Support: IE <=8
						// We use jQuery.prop instead of elem.form
						// to allow fixing the IE8 delegated submit issue (gh-2332)
						// by 3rd party polyfills/workarounds.
						jQuery.prop( elem, "form" ) :
						undefined;

				if ( form && !jQuery._data( form, "submit" ) ) {
					jQuery.event.add( form, "submit._submit", function( event ) {
						event._submitBubble = true;
					} );
					jQuery._data( form, "submit", true );
				}
			} );

			// return undefined since we don't need an event listener
		},

		postDispatch: function( event ) {

			// If form was submitted by the user, bubble the event up the tree
			if ( event._submitBubble ) {
				delete event._submitBubble;
				if ( this.parentNode && !event.isTrigger ) {
					jQuery.event.simulate( "submit", this.parentNode, event );
				}
			}
		},

		teardown: function() {

			// Only need this for delegated form submit events
			if ( jQuery.nodeName( this, "form" ) ) {
				return false;
			}

			// Remove delegated handlers; cleanData eventually reaps submit handlers attached above
			jQuery.event.remove( this, "._submit" );
		}
	};
}

// IE change delegation and checkbox/radio fix
if ( !support.change ) {

	jQuery.event.special.change = {

		setup: function() {

			if ( rformElems.test( this.nodeName ) ) {

				// IE doesn't fire change on a check/radio until blur; trigger it on click
				// after a propertychange. Eat the blur-change in special.change.handle.
				// This still fires onchange a second time for check/radio after blur.
				if ( this.type === "checkbox" || this.type === "radio" ) {
					jQuery.event.add( this, "propertychange._change", function( event ) {
						if ( event.originalEvent.propertyName === "checked" ) {
							this._justChanged = true;
						}
					} );
					jQuery.event.add( this, "click._change", function( event ) {
						if ( this._justChanged && !event.isTrigger ) {
							this._justChanged = false;
						}

						// Allow triggered, simulated change events (#11500)
						jQuery.event.simulate( "change", this, event );
					} );
				}
				return false;
			}

			// Delegated event; lazy-add a change handler on descendant inputs
			jQuery.event.add( this, "beforeactivate._change", function( e ) {
				var elem = e.target;

				if ( rformElems.test( elem.nodeName ) && !jQuery._data( elem, "change" ) ) {
					jQuery.event.add( elem, "change._change", function( event ) {
						if ( this.parentNode && !event.isSimulated && !event.isTrigger ) {
							jQuery.event.simulate( "change", this.parentNode, event );
						}
					} );
					jQuery._data( elem, "change", true );
				}
			} );
		},

		handle: function( event ) {
			var elem = event.target;

			// Swallow native change events from checkbox/radio, we already triggered them above
			if ( this !== elem || event.isSimulated || event.isTrigger ||
				( elem.type !== "radio" && elem.type !== "checkbox" ) ) {

				return event.handleObj.handler.apply( this, arguments );
			}
		},

		teardown: function() {
			jQuery.event.remove( this, "._change" );

			return !rformElems.test( this.nodeName );
		}
	};
}

// Support: Firefox
// Firefox doesn't have focus(in | out) events
// Related ticket - https://bugzilla.mozilla.org/show_bug.cgi?id=687787
//
// Support: Chrome, Safari
// focus(in | out) events fire after focus & blur events,
// which is spec violation - http://www.w3.org/TR/DOM-Level-3-Events/#events-focusevent-event-order
// Related ticket - https://code.google.com/p/chromium/issues/detail?id=449857
if ( !support.focusin ) {
	jQuery.each( { focus: "focusin", blur: "focusout" }, function( orig, fix ) {

		// Attach a single capturing handler on the document while someone wants focusin/focusout
		var handler = function( event ) {
			jQuery.event.simulate( fix, event.target, jQuery.event.fix( event ) );
		};

		jQuery.event.special[ fix ] = {
			setup: function() {
				var doc = this.ownerDocument || this,
					attaches = jQuery._data( doc, fix );

				if ( !attaches ) {
					doc.addEventListener( orig, handler, true );
				}
				jQuery._data( doc, fix, ( attaches || 0 ) + 1 );
			},
			teardown: function() {
				var doc = this.ownerDocument || this,
					attaches = jQuery._data( doc, fix ) - 1;

				if ( !attaches ) {
					doc.removeEventListener( orig, handler, true );
					jQuery._removeData( doc, fix );
				} else {
					jQuery._data( doc, fix, attaches );
				}
			}
		};
	} );
}

jQuery.fn.extend( {

	on: function( types, selector, data, fn ) {
		return on( this, types, selector, data, fn );
	},
	one: function( types, selector, data, fn ) {
		return on( this, types, selector, data, fn, 1 );
	},
	off: function( types, selector, fn ) {
		var handleObj, type;
		if ( types && types.preventDefault && types.handleObj ) {

			// ( event )  dispatched jQuery.Event
			handleObj = types.handleObj;
			jQuery( types.delegateTarget ).off(
				handleObj.namespace ?
					handleObj.origType + "." + handleObj.namespace :
					handleObj.origType,
				handleObj.selector,
				handleObj.handler
			);
			return this;
		}
		if ( typeof types === "object" ) {

			// ( types-object [, selector] )
			for ( type in types ) {
				this.off( type, selector, types[ type ] );
			}
			return this;
		}
		if ( selector === false || typeof selector === "function" ) {

			// ( types [, fn] )
			fn = selector;
			selector = undefined;
		}
		if ( fn === false ) {
			fn = returnFalse;
		}
		return this.each( function() {
			jQuery.event.remove( this, types, fn, selector );
		} );
	},

	trigger: function( type, data ) {
		return this.each( function() {
			jQuery.event.trigger( type, data, this );
		} );
	},
	triggerHandler: function( type, data ) {
		var elem = this[ 0 ];
		if ( elem ) {
			return jQuery.event.trigger( type, data, elem, true );
		}
	}
} );


var rinlinejQuery = / jQuery\d+="(?:null|\d+)"/g,
	rnoshimcache = new RegExp( "<(?:" + nodeNames + ")[\\s/>]", "i" ),
	rxhtmlTag = /<(?!area|br|col|embed|hr|img|input|link|meta|param)(([\w:-]+)[^>]*)\/>/gi,

	// Support: IE 10-11, Edge 10240+
	// In IE/Edge using regex groups here causes severe slowdowns.
	// See https://connect.microsoft.com/IE/feedback/details/1736512/
	rnoInnerhtml = /<script|<style|<link/i,

	// checked="checked" or checked
	rchecked = /checked\s*(?:[^=]|=\s*.checked.)/i,
	rscriptTypeMasked = /^true\/(.*)/,
	rcleanScript = /^\s*<!(?:\[CDATA\[|--)|(?:\]\]|--)>\s*$/g,
	safeFragment = createSafeFragment( document ),
	fragmentDiv = safeFragment.appendChild( document.createElement( "div" ) );

// Support: IE<8
// Manipulating tables requires a tbody
function manipulationTarget( elem, content ) {
	return jQuery.nodeName( elem, "table" ) &&
		jQuery.nodeName( content.nodeType !== 11 ? content : content.firstChild, "tr" ) ?

		elem.getElementsByTagName( "tbody" )[ 0 ] ||
			elem.appendChild( elem.ownerDocument.createElement( "tbody" ) ) :
		elem;
}

// Replace/restore the type attribute of script elements for safe DOM manipulation
function disableScript( elem ) {
	elem.type = ( jQuery.find.attr( elem, "type" ) !== null ) + "/" + elem.type;
	return elem;
}
function restoreScript( elem ) {
	var match = rscriptTypeMasked.exec( elem.type );
	if ( match ) {
		elem.type = match[ 1 ];
	} else {
		elem.removeAttribute( "type" );
	}
	return elem;
}

function cloneCopyEvent( src, dest ) {
	if ( dest.nodeType !== 1 || !jQuery.hasData( src ) ) {
		return;
	}

	var type, i, l,
		oldData = jQuery._data( src ),
		curData = jQuery._data( dest, oldData ),
		events = oldData.events;

	if ( events ) {
		delete curData.handle;
		curData.events = {};

		for ( type in events ) {
			for ( i = 0, l = events[ type ].length; i < l; i++ ) {
				jQuery.event.add( dest, type, events[ type ][ i ] );
			}
		}
	}

	// make the cloned public data object a copy from the original
	if ( curData.data ) {
		curData.data = jQuery.extend( {}, curData.data );
	}
}

function fixCloneNodeIssues( src, dest ) {
	var nodeName, e, data;

	// We do not need to do anything for non-Elements
	if ( dest.nodeType !== 1 ) {
		return;
	}

	nodeName = dest.nodeName.toLowerCase();

	// IE6-8 copies events bound via attachEvent when using cloneNode.
	if ( !support.noCloneEvent && dest[ jQuery.expando ] ) {
		data = jQuery._data( dest );

		for ( e in data.events ) {
			jQuery.removeEvent( dest, e, data.handle );
		}

		// Event data gets referenced instead of copied if the expando gets copied too
		dest.removeAttribute( jQuery.expando );
	}

	// IE blanks contents when cloning scripts, and tries to evaluate newly-set text
	if ( nodeName === "script" && dest.text !== src.text ) {
		disableScript( dest ).text = src.text;
		restoreScript( dest );

	// IE6-10 improperly clones children of object elements using classid.
	// IE10 throws NoModificationAllowedError if parent is null, #12132.
	} else if ( nodeName === "object" ) {
		if ( dest.parentNode ) {
			dest.outerHTML = src.outerHTML;
		}

		// This path appears unavoidable for IE9. When cloning an object
		// element in IE9, the outerHTML strategy above is not sufficient.
		// If the src has innerHTML and the destination does not,
		// copy the src.innerHTML into the dest.innerHTML. #10324
		if ( support.html5Clone && ( src.innerHTML && !jQuery.trim( dest.innerHTML ) ) ) {
			dest.innerHTML = src.innerHTML;
		}

	} else if ( nodeName === "input" && rcheckableType.test( src.type ) ) {

		// IE6-8 fails to persist the checked state of a cloned checkbox
		// or radio button. Worse, IE6-7 fail to give the cloned element
		// a checked appearance if the defaultChecked value isn't also set

		dest.defaultChecked = dest.checked = src.checked;

		// IE6-7 get confused and end up setting the value of a cloned
		// checkbox/radio button to an empty string instead of "on"
		if ( dest.value !== src.value ) {
			dest.value = src.value;
		}

	// IE6-8 fails to return the selected option to the default selected
	// state when cloning options
	} else if ( nodeName === "option" ) {
		dest.defaultSelected = dest.selected = src.defaultSelected;

	// IE6-8 fails to set the defaultValue to the correct value when
	// cloning other types of input fields
	} else if ( nodeName === "input" || nodeName === "textarea" ) {
		dest.defaultValue = src.defaultValue;
	}
}

function domManip( collection, args, callback, ignored ) {

	// Flatten any nested arrays
	args = concat.apply( [], args );

	var first, node, hasScripts,
		scripts, doc, fragment,
		i = 0,
		l = collection.length,
		iNoClone = l - 1,
		value = args[ 0 ],
		isFunction = jQuery.isFunction( value );

	// We can't cloneNode fragments that contain checked, in WebKit
	if ( isFunction ||
			( l > 1 && typeof value === "string" &&
				!support.checkClone && rchecked.test( value ) ) ) {
		return collection.each( function( index ) {
			var self = collection.eq( index );
			if ( isFunction ) {
				args[ 0 ] = value.call( this, index, self.html() );
			}
			domManip( self, args, callback, ignored );
		} );
	}

	if ( l ) {
		fragment = buildFragment( args, collection[ 0 ].ownerDocument, false, collection, ignored );
		first = fragment.firstChild;

		if ( fragment.childNodes.length === 1 ) {
			fragment = first;
		}

		// Require either new content or an interest in ignored elements to invoke the callback
		if ( first || ignored ) {
			scripts = jQuery.map( getAll( fragment, "script" ), disableScript );
			hasScripts = scripts.length;

			// Use the original fragment for the last item
			// instead of the first because it can end up
			// being emptied incorrectly in certain situations (#8070).
			for ( ; i < l; i++ ) {
				node = fragment;

				if ( i !== iNoClone ) {
					node = jQuery.clone( node, true, true );

					// Keep references to cloned scripts for later restoration
					if ( hasScripts ) {

						// Support: Android<4.1, PhantomJS<2
						// push.apply(_, arraylike) throws on ancient WebKit
						jQuery.merge( scripts, getAll( node, "script" ) );
					}
				}

				callback.call( collection[ i ], node, i );
			}

			if ( hasScripts ) {
				doc = scripts[ scripts.length - 1 ].ownerDocument;

				// Reenable scripts
				jQuery.map( scripts, restoreScript );

				// Evaluate executable scripts on first document insertion
				for ( i = 0; i < hasScripts; i++ ) {
					node = scripts[ i ];
					if ( rscriptType.test( node.type || "" ) &&
						!jQuery._data( node, "globalEval" ) &&
						jQuery.contains( doc, node ) ) {

						if ( node.src ) {

							// Optional AJAX dependency, but won't run scripts if not present
							if ( jQuery._evalUrl ) {
								jQuery._evalUrl( node.src );
							}
						} else {
							jQuery.globalEval(
								( node.text || node.textContent || node.innerHTML || "" )
									.replace( rcleanScript, "" )
							);
						}
					}
				}
			}

			// Fix #11809: Avoid leaking memory
			fragment = first = null;
		}
	}

	return collection;
}

function remove( elem, selector, keepData ) {
	var node,
		elems = selector ? jQuery.filter( selector, elem ) : elem,
		i = 0;

	for ( ; ( node = elems[ i ] ) != null; i++ ) {

		if ( !keepData && node.nodeType === 1 ) {
			jQuery.cleanData( getAll( node ) );
		}

		if ( node.parentNode ) {
			if ( keepData && jQuery.contains( node.ownerDocument, node ) ) {
				setGlobalEval( getAll( node, "script" ) );
			}
			node.parentNode.removeChild( node );
		}
	}

	return elem;
}

jQuery.extend( {
	htmlPrefilter: function( html ) {
		return html.replace( rxhtmlTag, "<$1></$2>" );
	},

	clone: function( elem, dataAndEvents, deepDataAndEvents ) {
		var destElements, node, clone, i, srcElements,
			inPage = jQuery.contains( elem.ownerDocument, elem );

		if ( support.html5Clone || jQuery.isXMLDoc( elem ) ||
			!rnoshimcache.test( "<" + elem.nodeName + ">" ) ) {

			clone = elem.cloneNode( true );

		// IE<=8 does not properly clone detached, unknown element nodes
		} else {
			fragmentDiv.innerHTML = elem.outerHTML;
			fragmentDiv.removeChild( clone = fragmentDiv.firstChild );
		}

		if ( ( !support.noCloneEvent || !support.noCloneChecked ) &&
				( elem.nodeType === 1 || elem.nodeType === 11 ) && !jQuery.isXMLDoc( elem ) ) {

			// We eschew Sizzle here for performance reasons: http://jsperf.com/getall-vs-sizzle/2
			destElements = getAll( clone );
			srcElements = getAll( elem );

			// Fix all IE cloning issues
			for ( i = 0; ( node = srcElements[ i ] ) != null; ++i ) {

				// Ensure that the destination node is not null; Fixes #9587
				if ( destElements[ i ] ) {
					fixCloneNodeIssues( node, destElements[ i ] );
				}
			}
		}

		// Copy the events from the original to the clone
		if ( dataAndEvents ) {
			if ( deepDataAndEvents ) {
				srcElements = srcElements || getAll( elem );
				destElements = destElements || getAll( clone );

				for ( i = 0; ( node = srcElements[ i ] ) != null; i++ ) {
					cloneCopyEvent( node, destElements[ i ] );
				}
			} else {
				cloneCopyEvent( elem, clone );
			}
		}

		// Preserve script evaluation history
		destElements = getAll( clone, "script" );
		if ( destElements.length > 0 ) {
			setGlobalEval( destElements, !inPage && getAll( elem, "script" ) );
		}

		destElements = srcElements = node = null;

		// Return the cloned set
		return clone;
	},

	cleanData: function( elems, /* internal */ forceAcceptData ) {
		var elem, type, id, data,
			i = 0,
			internalKey = jQuery.expando,
			cache = jQuery.cache,
			attributes = support.attributes,
			special = jQuery.event.special;

		for ( ; ( elem = elems[ i ] ) != null; i++ ) {
			if ( forceAcceptData || acceptData( elem ) ) {

				id = elem[ internalKey ];
				data = id && cache[ id ];

				if ( data ) {
					if ( data.events ) {
						for ( type in data.events ) {
							if ( special[ type ] ) {
								jQuery.event.remove( elem, type );

							// This is a shortcut to avoid jQuery.event.remove's overhead
							} else {
								jQuery.removeEvent( elem, type, data.handle );
							}
						}
					}

					// Remove cache only if it was not already removed by jQuery.event.remove
					if ( cache[ id ] ) {

						delete cache[ id ];

						// Support: IE<9
						// IE does not allow us to delete expando properties from nodes
						// IE creates expando attributes along with the property
						// IE does not have a removeAttribute function on Document nodes
						if ( !attributes && typeof elem.removeAttribute !== "undefined" ) {
							elem.removeAttribute( internalKey );

						// Webkit & Blink performance suffers when deleting properties
						// from DOM nodes, so set to undefined instead
						// https://code.google.com/p/chromium/issues/detail?id=378607
						} else {
							elem[ internalKey ] = undefined;
						}

						deletedIds.push( id );
					}
				}
			}
		}
	}
} );

jQuery.fn.extend( {

	// Keep domManip exposed until 3.0 (gh-2225)
	domManip: domManip,

	detach: function( selector ) {
		return remove( this, selector, true );
	},

	remove: function( selector ) {
		return remove( this, selector );
	},

	text: function( value ) {
		return access( this, function( value ) {
			return value === undefined ?
				jQuery.text( this ) :
				this.empty().append(
					( this[ 0 ] && this[ 0 ].ownerDocument || document ).createTextNode( value )
				);
		}, null, value, arguments.length );
	},

	append: function() {
		return domManip( this, arguments, function( elem ) {
			if ( this.nodeType === 1 || this.nodeType === 11 || this.nodeType === 9 ) {
				var target = manipulationTarget( this, elem );
				target.appendChild( elem );
			}
		} );
	},

	prepend: function() {
		return domManip( this, arguments, function( elem ) {
			if ( this.nodeType === 1 || this.nodeType === 11 || this.nodeType === 9 ) {
				var target = manipulationTarget( this, elem );
				target.insertBefore( elem, target.firstChild );
			}
		} );
	},

	before: function() {
		return domManip( this, arguments, function( elem ) {
			if ( this.parentNode ) {
				this.parentNode.insertBefore( elem, this );
			}
		} );
	},

	after: function() {
		return domManip( this, arguments, function( elem ) {
			if ( this.parentNode ) {
				this.parentNode.insertBefore( elem, this.nextSibling );
			}
		} );
	},

	empty: function() {
		var elem,
			i = 0;

		for ( ; ( elem = this[ i ] ) != null; i++ ) {

			// Remove element nodes and prevent memory leaks
			if ( elem.nodeType === 1 ) {
				jQuery.cleanData( getAll( elem, false ) );
			}

			// Remove any remaining nodes
			while ( elem.firstChild ) {
				elem.removeChild( elem.firstChild );
			}

			// If this is a select, ensure that it displays empty (#12336)
			// Support: IE<9
			if ( elem.options && jQuery.nodeName( elem, "select" ) ) {
				elem.options.length = 0;
			}
		}

		return this;
	},

	clone: function( dataAndEvents, deepDataAndEvents ) {
		dataAndEvents = dataAndEvents == null ? false : dataAndEvents;
		deepDataAndEvents = deepDataAndEvents == null ? dataAndEvents : deepDataAndEvents;

		return this.map( function() {
			return jQuery.clone( this, dataAndEvents, deepDataAndEvents );
		} );
	},

	html: function( value ) {
		return access( this, function( value ) {
			var elem = this[ 0 ] || {},
				i = 0,
				l = this.length;

			if ( value === undefined ) {
				return elem.nodeType === 1 ?
					elem.innerHTML.replace( rinlinejQuery, "" ) :
					undefined;
			}

			// See if we can take a shortcut and just use innerHTML
			if ( typeof value === "string" && !rnoInnerhtml.test( value ) &&
				( support.htmlSerialize || !rnoshimcache.test( value )  ) &&
				( support.leadingWhitespace || !rleadingWhitespace.test( value ) ) &&
				!wrapMap[ ( rtagName.exec( value ) || [ "", "" ] )[ 1 ].toLowerCase() ] ) {

				value = jQuery.htmlPrefilter( value );

				try {
					for ( ; i < l; i++ ) {

						// Remove element nodes and prevent memory leaks
						elem = this[ i ] || {};
						if ( elem.nodeType === 1 ) {
							jQuery.cleanData( getAll( elem, false ) );
							elem.innerHTML = value;
						}
					}

					elem = 0;

				// If using innerHTML throws an exception, use the fallback method
				} catch ( e ) {}
			}

			if ( elem ) {
				this.empty().append( value );
			}
		}, null, value, arguments.length );
	},

	replaceWith: function() {
		var ignored = [];

		// Make the changes, replacing each non-ignored context element with the new content
		return domManip( this, arguments, function( elem ) {
			var parent = this.parentNode;

			if ( jQuery.inArray( this, ignored ) < 0 ) {
				jQuery.cleanData( getAll( this ) );
				if ( parent ) {
					parent.replaceChild( elem, this );
				}
			}

		// Force callback invocation
		}, ignored );
	}
} );

jQuery.each( {
	appendTo: "append",
	prependTo: "prepend",
	insertBefore: "before",
	insertAfter: "after",
	replaceAll: "replaceWith"
}, function( name, original ) {
	jQuery.fn[ name ] = function( selector ) {
		var elems,
			i = 0,
			ret = [],
			insert = jQuery( selector ),
			last = insert.length - 1;

		for ( ; i <= last; i++ ) {
			elems = i === last ? this : this.clone( true );
			jQuery( insert[ i ] )[ original ]( elems );

			// Modern browsers can apply jQuery collections as arrays, but oldIE needs a .get()
			push.apply( ret, elems.get() );
		}

		return this.pushStack( ret );
	};
} );


var iframe,
	elemdisplay = {

		// Support: Firefox
		// We have to pre-define these values for FF (#10227)
		HTML: "block",
		BODY: "block"
	};

/**
 * Retrieve the actual display of a element
 * @param {String} name nodeName of the element
 * @param {Object} doc Document object
 */

// Called only from within defaultDisplay
function actualDisplay( name, doc ) {
	var elem = jQuery( doc.createElement( name ) ).appendTo( doc.body ),

		display = jQuery.css( elem[ 0 ], "display" );

	// We don't have any data stored on the element,
	// so use "detach" method as fast way to get rid of the element
	elem.detach();

	return display;
}

/**
 * Try to determine the default display value of an element
 * @param {String} nodeName
 */
function defaultDisplay( nodeName ) {
	var doc = document,
		display = elemdisplay[ nodeName ];

	if ( !display ) {
		display = actualDisplay( nodeName, doc );

		// If the simple way fails, read from inside an iframe
		if ( display === "none" || !display ) {

			// Use the already-created iframe if possible
			iframe = ( iframe || jQuery( "<iframe frameborder='0' width='0' height='0'/>" ) )
				.appendTo( doc.documentElement );

			// Always write a new HTML skeleton so Webkit and Firefox don't choke on reuse
			doc = ( iframe[ 0 ].contentWindow || iframe[ 0 ].contentDocument ).document;

			// Support: IE
			doc.write();
			doc.close();

			display = actualDisplay( nodeName, doc );
			iframe.detach();
		}

		// Store the correct default display
		elemdisplay[ nodeName ] = display;
	}

	return display;
}
var rmargin = ( /^margin/ );

var rnumnonpx = new RegExp( "^(" + pnum + ")(?!px)[a-z%]+$", "i" );

var swap = function( elem, options, callback, args ) {
	var ret, name,
		old = {};

	// Remember the old values, and insert the new ones
	for ( name in options ) {
		old[ name ] = elem.style[ name ];
		elem.style[ name ] = options[ name ];
	}

	ret = callback.apply( elem, args || [] );

	// Revert the old values
	for ( name in options ) {
		elem.style[ name ] = old[ name ];
	}

	return ret;
};


var documentElement = document.documentElement;



( function() {
	var pixelPositionVal, pixelMarginRightVal, boxSizingReliableVal,
		reliableHiddenOffsetsVal, reliableMarginRightVal, reliableMarginLeftVal,
		container = document.createElement( "div" ),
		div = document.createElement( "div" );

	// Finish early in limited (non-browser) environments
	if ( !div.style ) {
		return;
	}

	div.style.cssText = "float:left;opacity:.5";

	// Support: IE<9
	// Make sure that element opacity exists (as opposed to filter)
	support.opacity = div.style.opacity === "0.5";

	// Verify style float existence
	// (IE uses styleFloat instead of cssFloat)
	support.cssFloat = !!div.style.cssFloat;

	div.style.backgroundClip = "content-box";
	div.cloneNode( true ).style.backgroundClip = "";
	support.clearCloneStyle = div.style.backgroundClip === "content-box";

	container = document.createElement( "div" );
	container.style.cssText = "border:0;width:8px;height:0;top:0;left:-9999px;" +
		"padding:0;margin-top:1px;position:absolute";
	div.innerHTML = "";
	container.appendChild( div );

	// Support: Firefox<29, Android 2.3
	// Vendor-prefix box-sizing
	support.boxSizing = div.style.boxSizing === "" || div.style.MozBoxSizing === "" ||
		div.style.WebkitBoxSizing === "";

	jQuery.extend( support, {
		reliableHiddenOffsets: function() {
			if ( pixelPositionVal == null ) {
				computeStyleTests();
			}
			return reliableHiddenOffsetsVal;
		},

		boxSizingReliable: function() {

			// We're checking for pixelPositionVal here instead of boxSizingReliableVal
			// since that compresses better and they're computed together anyway.
			if ( pixelPositionVal == null ) {
				computeStyleTests();
			}
			return boxSizingReliableVal;
		},

		pixelMarginRight: function() {

			// Support: Android 4.0-4.3
			if ( pixelPositionVal == null ) {
				computeStyleTests();
			}
			return pixelMarginRightVal;
		},

		pixelPosition: function() {
			if ( pixelPositionVal == null ) {
				computeStyleTests();
			}
			return pixelPositionVal;
		},

		reliableMarginRight: function() {

			// Support: Android 2.3
			if ( pixelPositionVal == null ) {
				computeStyleTests();
			}
			return reliableMarginRightVal;
		},

		reliableMarginLeft: function() {

			// Support: IE <=8 only, Android 4.0 - 4.3 only, Firefox <=3 - 37
			if ( pixelPositionVal == null ) {
				computeStyleTests();
			}
			return reliableMarginLeftVal;
		}
	} );

	function computeStyleTests() {
		var contents, divStyle,
			documentElement = document.documentElement;

		// Setup
		documentElement.appendChild( container );

		div.style.cssText =

			// Support: Android 2.3
			// Vendor-prefix box-sizing
			"-webkit-box-sizing:border-box;box-sizing:border-box;" +
			"position:relative;display:block;" +
			"margin:auto;border:1px;padding:1px;" +
			"top:1%;width:50%";

		// Support: IE<9
		// Assume reasonable values in the absence of getComputedStyle
		pixelPositionVal = boxSizingReliableVal = reliableMarginLeftVal = false;
		pixelMarginRightVal = reliableMarginRightVal = true;

		// Check for getComputedStyle so that this code is not run in IE<9.
		if ( window.getComputedStyle ) {
			divStyle = window.getComputedStyle( div );
			pixelPositionVal = ( divStyle || {} ).top !== "1%";
			reliableMarginLeftVal = ( divStyle || {} ).marginLeft === "2px";
			boxSizingReliableVal = ( divStyle || { width: "4px" } ).width === "4px";

			// Support: Android 4.0 - 4.3 only
			// Some styles come back with percentage values, even though they shouldn't
			div.style.marginRight = "50%";
			pixelMarginRightVal = ( divStyle || { marginRight: "4px" } ).marginRight === "4px";

			// Support: Android 2.3 only
			// Div with explicit width and no margin-right incorrectly
			// gets computed margin-right based on width of container (#3333)
			// WebKit Bug 13343 - getComputedStyle returns wrong value for margin-right
			contents = div.appendChild( document.createElement( "div" ) );

			// Reset CSS: box-sizing; display; margin; border; padding
			contents.style.cssText = div.style.cssText =

				// Support: Android 2.3
				// Vendor-prefix box-sizing
				"-webkit-box-sizing:content-box;-moz-box-sizing:content-box;" +
				"box-sizing:content-box;display:block;margin:0;border:0;padding:0";
			contents.style.marginRight = contents.style.width = "0";
			div.style.width = "1px";

			reliableMarginRightVal =
				!parseFloat( ( window.getComputedStyle( contents ) || {} ).marginRight );

			div.removeChild( contents );
		}

		// Support: IE6-8
		// First check that getClientRects works as expected
		// Check if table cells still have offsetWidth/Height when they are set
		// to display:none and there are still other visible table cells in a
		// table row; if so, offsetWidth/Height are not reliable for use when
		// determining if an element has been hidden directly using
		// display:none (it is still safe to use offsets if a parent element is
		// hidden; don safety goggles and see bug #4512 for more information).
		div.style.display = "none";
		reliableHiddenOffsetsVal = div.getClientRects().length === 0;
		if ( reliableHiddenOffsetsVal ) {
			div.style.display = "";
			div.innerHTML = "<table><tr><td></td><td>t</td></tr></table>";
			div.childNodes[ 0 ].style.borderCollapse = "separate";
			contents = div.getElementsByTagName( "td" );
			contents[ 0 ].style.cssText = "margin:0;border:0;padding:0;display:none";
			reliableHiddenOffsetsVal = contents[ 0 ].offsetHeight === 0;
			if ( reliableHiddenOffsetsVal ) {
				contents[ 0 ].style.display = "";
				contents[ 1 ].style.display = "none";
				reliableHiddenOffsetsVal = contents[ 0 ].offsetHeight === 0;
			}
		}

		// Teardown
		documentElement.removeChild( container );
	}

} )();


var getStyles, curCSS,
	rposition = /^(top|right|bottom|left)$/;

if ( window.getComputedStyle ) {
	getStyles = function( elem ) {

		// Support: IE<=11+, Firefox<=30+ (#15098, #14150)
		// IE throws on elements created in popups
		// FF meanwhile throws on frame elements through "defaultView.getComputedStyle"
		var view = elem.ownerDocument.defaultView;

		if ( !view || !view.opener ) {
			view = window;
		}

		return view.getComputedStyle( elem );
	};

	curCSS = function( elem, name, computed ) {
		var width, minWidth, maxWidth, ret,
			style = elem.style;

		computed = computed || getStyles( elem );

		// getPropertyValue is only needed for .css('filter') in IE9, see #12537
		ret = computed ? computed.getPropertyValue( name ) || computed[ name ] : undefined;

		// Support: Opera 12.1x only
		// Fall back to style even without computed
		// computed is undefined for elems on document fragments
		if ( ( ret === "" || ret === undefined ) && !jQuery.contains( elem.ownerDocument, elem ) ) {
			ret = jQuery.style( elem, name );
		}

		if ( computed ) {

			// A tribute to the "awesome hack by Dean Edwards"
			// Chrome < 17 and Safari 5.0 uses "computed value"
			// instead of "used value" for margin-right
			// Safari 5.1.7 (at least) returns percentage for a larger set of values,
			// but width seems to be reliably pixels
			// this is against the CSSOM draft spec:
			// http://dev.w3.org/csswg/cssom/#resolved-values
			if ( !support.pixelMarginRight() && rnumnonpx.test( ret ) && rmargin.test( name ) ) {

				// Remember the original values
				width = style.width;
				minWidth = style.minWidth;
				maxWidth = style.maxWidth;

				// Put in the new values to get a computed value out
				style.minWidth = style.maxWidth = style.width = ret;
				ret = computed.width;

				// Revert the changed values
				style.width = width;
				style.minWidth = minWidth;
				style.maxWidth = maxWidth;
			}
		}

		// Support: IE
		// IE returns zIndex value as an integer.
		return ret === undefined ?
			ret :
			ret + "";
	};
} else if ( documentElement.currentStyle ) {
	getStyles = function( elem ) {
		return elem.currentStyle;
	};

	curCSS = function( elem, name, computed ) {
		var left, rs, rsLeft, ret,
			style = elem.style;

		computed = computed || getStyles( elem );
		ret = computed ? computed[ name ] : undefined;

		// Avoid setting ret to empty string here
		// so we don't default to auto
		if ( ret == null && style && style[ name ] ) {
			ret = style[ name ];
		}

		// From the awesome hack by Dean Edwards
		// http://erik.eae.net/archives/2007/07/27/18.54.15/#comment-102291

		// If we're not dealing with a regular pixel number
		// but a number that has a weird ending, we need to convert it to pixels
		// but not position css attributes, as those are
		// proportional to the parent element instead
		// and we can't measure the parent instead because it
		// might trigger a "stacking dolls" problem
		if ( rnumnonpx.test( ret ) && !rposition.test( name ) ) {

			// Remember the original values
			left = style.left;
			rs = elem.runtimeStyle;
			rsLeft = rs && rs.left;

			// Put in the new values to get a computed value out
			if ( rsLeft ) {
				rs.left = elem.currentStyle.left;
			}
			style.left = name === "fontSize" ? "1em" : ret;
			ret = style.pixelLeft + "px";

			// Revert the changed values
			style.left = left;
			if ( rsLeft ) {
				rs.left = rsLeft;
			}
		}

		// Support: IE
		// IE returns zIndex value as an integer.
		return ret === undefined ?
			ret :
			ret + "" || "auto";
	};
}




function addGetHookIf( conditionFn, hookFn ) {

	// Define the hook, we'll check on the first run if it's really needed.
	return {
		get: function() {
			if ( conditionFn() ) {

				// Hook not needed (or it's not possible to use it due
				// to missing dependency), remove it.
				delete this.get;
				return;
			}

			// Hook needed; redefine it so that the support test is not executed again.
			return ( this.get = hookFn ).apply( this, arguments );
		}
	};
}


var

		ralpha = /alpha\([^)]*\)/i,
	ropacity = /opacity\s*=\s*([^)]*)/i,

	// swappable if display is none or starts with table except
	// "table", "table-cell", or "table-caption"
	// see here for display values:
	// https://developer.mozilla.org/en-US/docs/CSS/display
	rdisplayswap = /^(none|table(?!-c[ea]).+)/,
	rnumsplit = new RegExp( "^(" + pnum + ")(.*)$", "i" ),

	cssShow = { position: "absolute", visibility: "hidden", display: "block" },
	cssNormalTransform = {
		letterSpacing: "0",
		fontWeight: "400"
	},

	cssPrefixes = [ "Webkit", "O", "Moz", "ms" ],
	emptyStyle = document.createElement( "div" ).style;


// return a css property mapped to a potentially vendor prefixed property
function vendorPropName( name ) {

	// shortcut for names that are not vendor prefixed
	if ( name in emptyStyle ) {
		return name;
	}

	// check for vendor prefixed names
	var capName = name.charAt( 0 ).toUpperCase() + name.slice( 1 ),
		i = cssPrefixes.length;

	while ( i-- ) {
		name = cssPrefixes[ i ] + capName;
		if ( name in emptyStyle ) {
			return name;
		}
	}
}

function showHide( elements, show ) {
	var display, elem, hidden,
		values = [],
		index = 0,
		length = elements.length;

	for ( ; index < length; index++ ) {
		elem = elements[ index ];
		if ( !elem.style ) {
			continue;
		}

		values[ index ] = jQuery._data( elem, "olddisplay" );
		display = elem.style.display;
		if ( show ) {

			// Reset the inline display of this element to learn if it is
			// being hidden by cascaded rules or not
			if ( !values[ index ] && display === "none" ) {
				elem.style.display = "";
			}

			// Set elements which have been overridden with display: none
			// in a stylesheet to whatever the default browser style is
			// for such an element
			if ( elem.style.display === "" && isHidden( elem ) ) {
				values[ index ] =
					jQuery._data( elem, "olddisplay", defaultDisplay( elem.nodeName ) );
			}
		} else {
			hidden = isHidden( elem );

			if ( display && display !== "none" || !hidden ) {
				jQuery._data(
					elem,
					"olddisplay",
					hidden ? display : jQuery.css( elem, "display" )
				);
			}
		}
	}

	// Set the display of most of the elements in a second loop
	// to avoid the constant reflow
	for ( index = 0; index < length; index++ ) {
		elem = elements[ index ];
		if ( !elem.style ) {
			continue;
		}
		if ( !show || elem.style.display === "none" || elem.style.display === "" ) {
			elem.style.display = show ? values[ index ] || "" : "none";
		}
	}

	return elements;
}

function setPositiveNumber( elem, value, subtract ) {
	var matches = rnumsplit.exec( value );
	return matches ?

		// Guard against undefined "subtract", e.g., when used as in cssHooks
		Math.max( 0, matches[ 1 ] - ( subtract || 0 ) ) + ( matches[ 2 ] || "px" ) :
		value;
}

function augmentWidthOrHeight( elem, name, extra, isBorderBox, styles ) {
	var i = extra === ( isBorderBox ? "border" : "content" ) ?

		// If we already have the right measurement, avoid augmentation
		4 :

		// Otherwise initialize for horizontal or vertical properties
		name === "width" ? 1 : 0,

		val = 0;

	for ( ; i < 4; i += 2 ) {

		// both box models exclude margin, so add it if we want it
		if ( extra === "margin" ) {
			val += jQuery.css( elem, extra + cssExpand[ i ], true, styles );
		}

		if ( isBorderBox ) {

			// border-box includes padding, so remove it if we want content
			if ( extra === "content" ) {
				val -= jQuery.css( elem, "padding" + cssExpand[ i ], true, styles );
			}

			// at this point, extra isn't border nor margin, so remove border
			if ( extra !== "margin" ) {
				val -= jQuery.css( elem, "border" + cssExpand[ i ] + "Width", true, styles );
			}
		} else {

			// at this point, extra isn't content, so add padding
			val += jQuery.css( elem, "padding" + cssExpand[ i ], true, styles );

			// at this point, extra isn't content nor padding, so add border
			if ( extra !== "padding" ) {
				val += jQuery.css( elem, "border" + cssExpand[ i ] + "Width", true, styles );
			}
		}
	}

	return val;
}

function getWidthOrHeight( elem, name, extra ) {

	// Start with offset property, which is equivalent to the border-box value
	var valueIsBorderBox = true,
		val = name === "width" ? elem.offsetWidth : elem.offsetHeight,
		styles = getStyles( elem ),
		isBorderBox = support.boxSizing &&
			jQuery.css( elem, "boxSizing", false, styles ) === "border-box";

	// some non-html elements return undefined for offsetWidth, so check for null/undefined
	// svg - https://bugzilla.mozilla.org/show_bug.cgi?id=649285
	// MathML - https://bugzilla.mozilla.org/show_bug.cgi?id=491668
	if ( val <= 0 || val == null ) {

		// Fall back to computed then uncomputed css if necessary
		val = curCSS( elem, name, styles );
		if ( val < 0 || val == null ) {
			val = elem.style[ name ];
		}

		// Computed unit is not pixels. Stop here and return.
		if ( rnumnonpx.test( val ) ) {
			return val;
		}

		// we need the check for style in case a browser which returns unreliable values
		// for getComputedStyle silently falls back to the reliable elem.style
		valueIsBorderBox = isBorderBox &&
			( support.boxSizingReliable() || val === elem.style[ name ] );

		// Normalize "", auto, and prepare for extra
		val = parseFloat( val ) || 0;
	}

	// use the active box-sizing model to add/subtract irrelevant styles
	return ( val +
		augmentWidthOrHeight(
			elem,
			name,
			extra || ( isBorderBox ? "border" : "content" ),
			valueIsBorderBox,
			styles
		)
	) + "px";
}

jQuery.extend( {

	// Add in style property hooks for overriding the default
	// behavior of getting and setting a style property
	cssHooks: {
		opacity: {
			get: function( elem, computed ) {
				if ( computed ) {

					// We should always get a number back from opacity
					var ret = curCSS( elem, "opacity" );
					return ret === "" ? "1" : ret;
				}
			}
		}
	},

	// Don't automatically add "px" to these possibly-unitless properties
	cssNumber: {
		"animationIterationCount": true,
		"columnCount": true,
		"fillOpacity": true,
		"flexGrow": true,
		"flexShrink": true,
		"fontWeight": true,
		"lineHeight": true,
		"opacity": true,
		"order": true,
		"orphans": true,
		"widows": true,
		"zIndex": true,
		"zoom": true
	},

	// Add in properties whose names you wish to fix before
	// setting or getting the value
	cssProps: {

		// normalize float css property
		"float": support.cssFloat ? "cssFloat" : "styleFloat"
	},

	// Get and set the style property on a DOM Node
	style: function( elem, name, value, extra ) {

		// Don't set styles on text and comment nodes
		if ( !elem || elem.nodeType === 3 || elem.nodeType === 8 || !elem.style ) {
			return;
		}

		// Make sure that we're working with the right name
		var ret, type, hooks,
			origName = jQuery.camelCase( name ),
			style = elem.style;

		name = jQuery.cssProps[ origName ] ||
			( jQuery.cssProps[ origName ] = vendorPropName( origName ) || origName );

		// gets hook for the prefixed version
		// followed by the unprefixed version
		hooks = jQuery.cssHooks[ name ] || jQuery.cssHooks[ origName ];

		// Check if we're setting a value
		if ( value !== undefined ) {
			type = typeof value;

			// Convert "+=" or "-=" to relative numbers (#7345)
			if ( type === "string" && ( ret = rcssNum.exec( value ) ) && ret[ 1 ] ) {
				value = adjustCSS( elem, name, ret );

				// Fixes bug #9237
				type = "number";
			}

			// Make sure that null and NaN values aren't set. See: #7116
			if ( value == null || value !== value ) {
				return;
			}

			// If a number was passed in, add the unit (except for certain CSS properties)
			if ( type === "number" ) {
				value += ret && ret[ 3 ] || ( jQuery.cssNumber[ origName ] ? "" : "px" );
			}

			// Fixes #8908, it can be done more correctly by specifing setters in cssHooks,
			// but it would mean to define eight
			// (for every problematic property) identical functions
			if ( !support.clearCloneStyle && value === "" && name.indexOf( "background" ) === 0 ) {
				style[ name ] = "inherit";
			}

			// If a hook was provided, use that value, otherwise just set the specified value
			if ( !hooks || !( "set" in hooks ) ||
				( value = hooks.set( elem, value, extra ) ) !== undefined ) {

				// Support: IE
				// Swallow errors from 'invalid' CSS values (#5509)
				try {
					style[ name ] = value;
				} catch ( e ) {}
			}

		} else {

			// If a hook was provided get the non-computed value from there
			if ( hooks && "get" in hooks &&
				( ret = hooks.get( elem, false, extra ) ) !== undefined ) {

				return ret;
			}

			// Otherwise just get the value from the style object
			return style[ name ];
		}
	},

	css: function( elem, name, extra, styles ) {
		var num, val, hooks,
			origName = jQuery.camelCase( name );

		// Make sure that we're working with the right name
		name = jQuery.cssProps[ origName ] ||
			( jQuery.cssProps[ origName ] = vendorPropName( origName ) || origName );

		// gets hook for the prefixed version
		// followed by the unprefixed version
		hooks = jQuery.cssHooks[ name ] || jQuery.cssHooks[ origName ];

		// If a hook was provided get the computed value from there
		if ( hooks && "get" in hooks ) {
			val = hooks.get( elem, true, extra );
		}

		// Otherwise, if a way to get the computed value exists, use that
		if ( val === undefined ) {
			val = curCSS( elem, name, styles );
		}

		//convert "normal" to computed value
		if ( val === "normal" && name in cssNormalTransform ) {
			val = cssNormalTransform[ name ];
		}

		// Return, converting to number if forced or a qualifier was provided and val looks numeric
		if ( extra === "" || extra ) {
			num = parseFloat( val );
			return extra === true || isFinite( num ) ? num || 0 : val;
		}
		return val;
	}
} );

jQuery.each( [ "height", "width" ], function( i, name ) {
	jQuery.cssHooks[ name ] = {
		get: function( elem, computed, extra ) {
			if ( computed ) {

				// certain elements can have dimension info if we invisibly show them
				// however, it must have a current display style that would benefit from this
				return rdisplayswap.test( jQuery.css( elem, "display" ) ) &&
					elem.offsetWidth === 0 ?
						swap( elem, cssShow, function() {
							return getWidthOrHeight( elem, name, extra );
						} ) :
						getWidthOrHeight( elem, name, extra );
			}
		},

		set: function( elem, value, extra ) {
			var styles = extra && getStyles( elem );
			return setPositiveNumber( elem, value, extra ?
				augmentWidthOrHeight(
					elem,
					name,
					extra,
					support.boxSizing &&
						jQuery.css( elem, "boxSizing", false, styles ) === "border-box",
					styles
				) : 0
			);
		}
	};
} );

if ( !support.opacity ) {
	jQuery.cssHooks.opacity = {
		get: function( elem, computed ) {

			// IE uses filters for opacity
			return ropacity.test( ( computed && elem.currentStyle ?
				elem.currentStyle.filter :
				elem.style.filter ) || "" ) ?
					( 0.01 * parseFloat( RegExp.$1 ) ) + "" :
					computed ? "1" : "";
		},

		set: function( elem, value ) {
			var style = elem.style,
				currentStyle = elem.currentStyle,
				opacity = jQuery.isNumeric( value ) ? "alpha(opacity=" + value * 100 + ")" : "",
				filter = currentStyle && currentStyle.filter || style.filter || "";

			// IE has trouble with opacity if it does not have layout
			// Force it by setting the zoom level
			style.zoom = 1;

			// if setting opacity to 1, and no other filters exist -
			// attempt to remove filter attribute #6652
			// if value === "", then remove inline opacity #12685
			if ( ( value >= 1 || value === "" ) &&
					jQuery.trim( filter.replace( ralpha, "" ) ) === "" &&
					style.removeAttribute ) {

				// Setting style.filter to null, "" & " " still leave "filter:" in the cssText
				// if "filter:" is present at all, clearType is disabled, we want to avoid this
				// style.removeAttribute is IE Only, but so apparently is this code path...
				style.removeAttribute( "filter" );

				// if there is no filter style applied in a css rule
				// or unset inline opacity, we are done
				if ( value === "" || currentStyle && !currentStyle.filter ) {
					return;
				}
			}

			// otherwise, set new filter values
			style.filter = ralpha.test( filter ) ?
				filter.replace( ralpha, opacity ) :
				filter + " " + opacity;
		}
	};
}

jQuery.cssHooks.marginRight = addGetHookIf( support.reliableMarginRight,
	function( elem, computed ) {
		if ( computed ) {
			return swap( elem, { "display": "inline-block" },
				curCSS, [ elem, "marginRight" ] );
		}
	}
);

jQuery.cssHooks.marginLeft = addGetHookIf( support.reliableMarginLeft,
	function( elem, computed ) {
		if ( computed ) {
			return (
				parseFloat( curCSS( elem, "marginLeft" ) ) ||

				// Support: IE<=11+
				// Running getBoundingClientRect on a disconnected node in IE throws an error
				// Support: IE8 only
				// getClientRects() errors on disconnected elems
				( jQuery.contains( elem.ownerDocument, elem ) ?
					elem.getBoundingClientRect().left -
						swap( elem, { marginLeft: 0 }, function() {
							return elem.getBoundingClientRect().left;
						} ) :
					0
				)
			) + "px";
		}
	}
);

// These hooks are used by animate to expand properties
jQuery.each( {
	margin: "",
	padding: "",
	border: "Width"
}, function( prefix, suffix ) {
	jQuery.cssHooks[ prefix + suffix ] = {
		expand: function( value ) {
			var i = 0,
				expanded = {},

				// assumes a single number if not a string
				parts = typeof value === "string" ? value.split( " " ) : [ value ];

			for ( ; i < 4; i++ ) {
				expanded[ prefix + cssExpand[ i ] + suffix ] =
					parts[ i ] || parts[ i - 2 ] || parts[ 0 ];
			}

			return expanded;
		}
	};

	if ( !rmargin.test( prefix ) ) {
		jQuery.cssHooks[ prefix + suffix ].set = setPositiveNumber;
	}
} );

jQuery.fn.extend( {
	css: function( name, value ) {
		return access( this, function( elem, name, value ) {
			var styles, len,
				map = {},
				i = 0;

			if ( jQuery.isArray( name ) ) {
				styles = getStyles( elem );
				len = name.length;

				for ( ; i < len; i++ ) {
					map[ name[ i ] ] = jQuery.css( elem, name[ i ], false, styles );
				}

				return map;
			}

			return value !== undefined ?
				jQuery.style( elem, name, value ) :
				jQuery.css( elem, name );
		}, name, value, arguments.length > 1 );
	},
	show: function() {
		return showHide( this, true );
	},
	hide: function() {
		return showHide( this );
	},
	toggle: function( state ) {
		if ( typeof state === "boolean" ) {
			return state ? this.show() : this.hide();
		}

		return this.each( function() {
			if ( isHidden( this ) ) {
				jQuery( this ).show();
			} else {
				jQuery( this ).hide();
			}
		} );
	}
} );


function Tween( elem, options, prop, end, easing ) {
	return new Tween.prototype.init( elem, options, prop, end, easing );
}
jQuery.Tween = Tween;

Tween.prototype = {
	constructor: Tween,
	init: function( elem, options, prop, end, easing, unit ) {
		this.elem = elem;
		this.prop = prop;
		this.easing = easing || jQuery.easing._default;
		this.options = options;
		this.start = this.now = this.cur();
		this.end = end;
		this.unit = unit || ( jQuery.cssNumber[ prop ] ? "" : "px" );
	},
	cur: function() {
		var hooks = Tween.propHooks[ this.prop ];

		return hooks && hooks.get ?
			hooks.get( this ) :
			Tween.propHooks._default.get( this );
	},
	run: function( percent ) {
		var eased,
			hooks = Tween.propHooks[ this.prop ];

		if ( this.options.duration ) {
			this.pos = eased = jQuery.easing[ this.easing ](
				percent, this.options.duration * percent, 0, 1, this.options.duration
			);
		} else {
			this.pos = eased = percent;
		}
		this.now = ( this.end - this.start ) * eased + this.start;

		if ( this.options.step ) {
			this.options.step.call( this.elem, this.now, this );
		}

		if ( hooks && hooks.set ) {
			hooks.set( this );
		} else {
			Tween.propHooks._default.set( this );
		}
		return this;
	}
};

Tween.prototype.init.prototype = Tween.prototype;

Tween.propHooks = {
	_default: {
		get: function( tween ) {
			var result;

			// Use a property on the element directly when it is not a DOM element,
			// or when there is no matching style property that exists.
			if ( tween.elem.nodeType !== 1 ||
				tween.elem[ tween.prop ] != null && tween.elem.style[ tween.prop ] == null ) {
				return tween.elem[ tween.prop ];
			}

			// passing an empty string as a 3rd parameter to .css will automatically
			// attempt a parseFloat and fallback to a string if the parse fails
			// so, simple values such as "10px" are parsed to Float.
			// complex values such as "rotate(1rad)" are returned as is.
			result = jQuery.css( tween.elem, tween.prop, "" );

			// Empty strings, null, undefined and "auto" are converted to 0.
			return !result || result === "auto" ? 0 : result;
		},
		set: function( tween ) {

			// use step hook for back compat - use cssHook if its there - use .style if its
			// available and use plain properties where available
			if ( jQuery.fx.step[ tween.prop ] ) {
				jQuery.fx.step[ tween.prop ]( tween );
			} else if ( tween.elem.nodeType === 1 &&
				( tween.elem.style[ jQuery.cssProps[ tween.prop ] ] != null ||
					jQuery.cssHooks[ tween.prop ] ) ) {
				jQuery.style( tween.elem, tween.prop, tween.now + tween.unit );
			} else {
				tween.elem[ tween.prop ] = tween.now;
			}
		}
	}
};

// Support: IE <=9
// Panic based approach to setting things on disconnected nodes

Tween.propHooks.scrollTop = Tween.propHooks.scrollLeft = {
	set: function( tween ) {
		if ( tween.elem.nodeType && tween.elem.parentNode ) {
			tween.elem[ tween.prop ] = tween.now;
		}
	}
};

jQuery.easing = {
	linear: function( p ) {
		return p;
	},
	swing: function( p ) {
		return 0.5 - Math.cos( p * Math.PI ) / 2;
	},
	_default: "swing"
};

jQuery.fx = Tween.prototype.init;

// Back Compat <1.8 extension point
jQuery.fx.step = {};




var
	fxNow, timerId,
	rfxtypes = /^(?:toggle|show|hide)$/,
	rrun = /queueHooks$/;

// Animations created synchronously will run synchronously
function createFxNow() {
	window.setTimeout( function() {
		fxNow = undefined;
	} );
	return ( fxNow = jQuery.now() );
}

// Generate parameters to create a standard animation
function genFx( type, includeWidth ) {
	var which,
		attrs = { height: type },
		i = 0;

	// if we include width, step value is 1 to do all cssExpand values,
	// if we don't include width, step value is 2 to skip over Left and Right
	includeWidth = includeWidth ? 1 : 0;
	for ( ; i < 4 ; i += 2 - includeWidth ) {
		which = cssExpand[ i ];
		attrs[ "margin" + which ] = attrs[ "padding" + which ] = type;
	}

	if ( includeWidth ) {
		attrs.opacity = attrs.width = type;
	}

	return attrs;
}

function createTween( value, prop, animation ) {
	var tween,
		collection = ( Animation.tweeners[ prop ] || [] ).concat( Animation.tweeners[ "*" ] ),
		index = 0,
		length = collection.length;
	for ( ; index < length; index++ ) {
		if ( ( tween = collection[ index ].call( animation, prop, value ) ) ) {

			// we're done with this property
			return tween;
		}
	}
}

function defaultPrefilter( elem, props, opts ) {
	/* jshint validthis: true */
	var prop, value, toggle, tween, hooks, oldfire, display, checkDisplay,
		anim = this,
		orig = {},
		style = elem.style,
		hidden = elem.nodeType && isHidden( elem ),
		dataShow = jQuery._data( elem, "fxshow" );

	// handle queue: false promises
	if ( !opts.queue ) {
		hooks = jQuery._queueHooks( elem, "fx" );
		if ( hooks.unqueued == null ) {
			hooks.unqueued = 0;
			oldfire = hooks.empty.fire;
			hooks.empty.fire = function() {
				if ( !hooks.unqueued ) {
					oldfire();
				}
			};
		}
		hooks.unqueued++;

		anim.always( function() {

			// doing this makes sure that the complete handler will be called
			// before this completes
			anim.always( function() {
				hooks.unqueued--;
				if ( !jQuery.queue( elem, "fx" ).length ) {
					hooks.empty.fire();
				}
			} );
		} );
	}

	// height/width overflow pass
	if ( elem.nodeType === 1 && ( "height" in props || "width" in props ) ) {

		// Make sure that nothing sneaks out
		// Record all 3 overflow attributes because IE does not
		// change the overflow attribute when overflowX and
		// overflowY are set to the same value
		opts.overflow = [ style.overflow, style.overflowX, style.overflowY ];

		// Set display property to inline-block for height/width
		// animations on inline elements that are having width/height animated
		display = jQuery.css( elem, "display" );

		// Test default display if display is currently "none"
		checkDisplay = display === "none" ?
			jQuery._data( elem, "olddisplay" ) || defaultDisplay( elem.nodeName ) : display;

		if ( checkDisplay === "inline" && jQuery.css( elem, "float" ) === "none" ) {

			// inline-level elements accept inline-block;
			// block-level elements need to be inline with layout
			if ( !support.inlineBlockNeedsLayout || defaultDisplay( elem.nodeName ) === "inline" ) {
				style.display = "inline-block";
			} else {
				style.zoom = 1;
			}
		}
	}

	if ( opts.overflow ) {
		style.overflow = "hidden";
		if ( !support.shrinkWrapBlocks() ) {
			anim.always( function() {
				style.overflow = opts.overflow[ 0 ];
				style.overflowX = opts.overflow[ 1 ];
				style.overflowY = opts.overflow[ 2 ];
			} );
		}
	}

	// show/hide pass
	for ( prop in props ) {
		value = props[ prop ];
		if ( rfxtypes.exec( value ) ) {
			delete props[ prop ];
			toggle = toggle || value === "toggle";
			if ( value === ( hidden ? "hide" : "show" ) ) {

				// If there is dataShow left over from a stopped hide or show
				// and we are going to proceed with show, we should pretend to be hidden
				if ( value === "show" && dataShow && dataShow[ prop ] !== undefined ) {
					hidden = true;
				} else {
					continue;
				}
			}
			orig[ prop ] = dataShow && dataShow[ prop ] || jQuery.style( elem, prop );

		// Any non-fx value stops us from restoring the original display value
		} else {
			display = undefined;
		}
	}

	if ( !jQuery.isEmptyObject( orig ) ) {
		if ( dataShow ) {
			if ( "hidden" in dataShow ) {
				hidden = dataShow.hidden;
			}
		} else {
			dataShow = jQuery._data( elem, "fxshow", {} );
		}

		// store state if its toggle - enables .stop().toggle() to "reverse"
		if ( toggle ) {
			dataShow.hidden = !hidden;
		}
		if ( hidden ) {
			jQuery( elem ).show();
		} else {
			anim.done( function() {
				jQuery( elem ).hide();
			} );
		}
		anim.done( function() {
			var prop;
			jQuery._removeData( elem, "fxshow" );
			for ( prop in orig ) {
				jQuery.style( elem, prop, orig[ prop ] );
			}
		} );
		for ( prop in orig ) {
			tween = createTween( hidden ? dataShow[ prop ] : 0, prop, anim );

			if ( !( prop in dataShow ) ) {
				dataShow[ prop ] = tween.start;
				if ( hidden ) {
					tween.end = tween.start;
					tween.start = prop === "width" || prop === "height" ? 1 : 0;
				}
			}
		}

	// If this is a noop like .hide().hide(), restore an overwritten display value
	} else if ( ( display === "none" ? defaultDisplay( elem.nodeName ) : display ) === "inline" ) {
		style.display = display;
	}
}

function propFilter( props, specialEasing ) {
	var index, name, easing, value, hooks;

	// camelCase, specialEasing and expand cssHook pass
	for ( index in props ) {
		name = jQuery.camelCase( index );
		easing = specialEasing[ name ];
		value = props[ index ];
		if ( jQuery.isArray( value ) ) {
			easing = value[ 1 ];
			value = props[ index ] = value[ 0 ];
		}

		if ( index !== name ) {
			props[ name ] = value;
			delete props[ index ];
		}

		hooks = jQuery.cssHooks[ name ];
		if ( hooks && "expand" in hooks ) {
			value = hooks.expand( value );
			delete props[ name ];

			// not quite $.extend, this wont overwrite keys already present.
			// also - reusing 'index' from above because we have the correct "name"
			for ( index in value ) {
				if ( !( index in props ) ) {
					props[ index ] = value[ index ];
					specialEasing[ index ] = easing;
				}
			}
		} else {
			specialEasing[ name ] = easing;
		}
	}
}

function Animation( elem, properties, options ) {
	var result,
		stopped,
		index = 0,
		length = Animation.prefilters.length,
		deferred = jQuery.Deferred().always( function() {

			// don't match elem in the :animated selector
			delete tick.elem;
		} ),
		tick = function() {
			if ( stopped ) {
				return false;
			}
			var currentTime = fxNow || createFxNow(),
				remaining = Math.max( 0, animation.startTime + animation.duration - currentTime ),

				// Support: Android 2.3
				// Archaic crash bug won't allow us to use `1 - ( 0.5 || 0 )` (#12497)
				temp = remaining / animation.duration || 0,
				percent = 1 - temp,
				index = 0,
				length = animation.tweens.length;

			for ( ; index < length ; index++ ) {
				animation.tweens[ index ].run( percent );
			}

			deferred.notifyWith( elem, [ animation, percent, remaining ] );

			if ( percent < 1 && length ) {
				return remaining;
			} else {
				deferred.resolveWith( elem, [ animation ] );
				return false;
			}
		},
		animation = deferred.promise( {
			elem: elem,
			props: jQuery.extend( {}, properties ),
			opts: jQuery.extend( true, {
				specialEasing: {},
				easing: jQuery.easing._default
			}, options ),
			originalProperties: properties,
			originalOptions: options,
			startTime: fxNow || createFxNow(),
			duration: options.duration,
			tweens: [],
			createTween: function( prop, end ) {
				var tween = jQuery.Tween( elem, animation.opts, prop, end,
						animation.opts.specialEasing[ prop ] || animation.opts.easing );
				animation.tweens.push( tween );
				return tween;
			},
			stop: function( gotoEnd ) {
				var index = 0,

					// if we are going to the end, we want to run all the tweens
					// otherwise we skip this part
					length = gotoEnd ? animation.tweens.length : 0;
				if ( stopped ) {
					return this;
				}
				stopped = true;
				for ( ; index < length ; index++ ) {
					animation.tweens[ index ].run( 1 );
				}

				// resolve when we played the last frame
				// otherwise, reject
				if ( gotoEnd ) {
					deferred.notifyWith( elem, [ animation, 1, 0 ] );
					deferred.resolveWith( elem, [ animation, gotoEnd ] );
				} else {
					deferred.rejectWith( elem, [ animation, gotoEnd ] );
				}
				return this;
			}
		} ),
		props = animation.props;

	propFilter( props, animation.opts.specialEasing );

	for ( ; index < length ; index++ ) {
		result = Animation.prefilters[ index ].call( animation, elem, props, animation.opts );
		if ( result ) {
			if ( jQuery.isFunction( result.stop ) ) {
				jQuery._queueHooks( animation.elem, animation.opts.queue ).stop =
					jQuery.proxy( result.stop, result );
			}
			return result;
		}
	}

	jQuery.map( props, createTween, animation );

	if ( jQuery.isFunction( animation.opts.start ) ) {
		animation.opts.start.call( elem, animation );
	}

	jQuery.fx.timer(
		jQuery.extend( tick, {
			elem: elem,
			anim: animation,
			queue: animation.opts.queue
		} )
	);

	// attach callbacks from options
	return animation.progress( animation.opts.progress )
		.done( animation.opts.done, animation.opts.complete )
		.fail( animation.opts.fail )
		.always( animation.opts.always );
}

jQuery.Animation = jQuery.extend( Animation, {

	tweeners: {
		"*": [ function( prop, value ) {
			var tween = this.createTween( prop, value );
			adjustCSS( tween.elem, prop, rcssNum.exec( value ), tween );
			return tween;
		} ]
	},

	tweener: function( props, callback ) {
		if ( jQuery.isFunction( props ) ) {
			callback = props;
			props = [ "*" ];
		} else {
			props = props.match( rnotwhite );
		}

		var prop,
			index = 0,
			length = props.length;

		for ( ; index < length ; index++ ) {
			prop = props[ index ];
			Animation.tweeners[ prop ] = Animation.tweeners[ prop ] || [];
			Animation.tweeners[ prop ].unshift( callback );
		}
	},

	prefilters: [ defaultPrefilter ],

	prefilter: function( callback, prepend ) {
		if ( prepend ) {
			Animation.prefilters.unshift( callback );
		} else {
			Animation.prefilters.push( callback );
		}
	}
} );

jQuery.speed = function( speed, easing, fn ) {
	var opt = speed && typeof speed === "object" ? jQuery.extend( {}, speed ) : {
		complete: fn || !fn && easing ||
			jQuery.isFunction( speed ) && speed,
		duration: speed,
		easing: fn && easing || easing && !jQuery.isFunction( easing ) && easing
	};

	opt.duration = jQuery.fx.off ? 0 : typeof opt.duration === "number" ? opt.duration :
		opt.duration in jQuery.fx.speeds ?
			jQuery.fx.speeds[ opt.duration ] : jQuery.fx.speeds._default;

	// normalize opt.queue - true/undefined/null -> "fx"
	if ( opt.queue == null || opt.queue === true ) {
		opt.queue = "fx";
	}

	// Queueing
	opt.old = opt.complete;

	opt.complete = function() {
		if ( jQuery.isFunction( opt.old ) ) {
			opt.old.call( this );
		}

		if ( opt.queue ) {
			jQuery.dequeue( this, opt.queue );
		}
	};

	return opt;
};

jQuery.fn.extend( {
	fadeTo: function( speed, to, easing, callback ) {

		// show any hidden elements after setting opacity to 0
		return this.filter( isHidden ).css( "opacity", 0 ).show()

			// animate to the value specified
			.end().animate( { opacity: to }, speed, easing, callback );
	},
	animate: function( prop, speed, easing, callback ) {
		var empty = jQuery.isEmptyObject( prop ),
			optall = jQuery.speed( speed, easing, callback ),
			doAnimation = function() {

				// Operate on a copy of prop so per-property easing won't be lost
				var anim = Animation( this, jQuery.extend( {}, prop ), optall );

				// Empty animations, or finishing resolves immediately
				if ( empty || jQuery._data( this, "finish" ) ) {
					anim.stop( true );
				}
			};
			doAnimation.finish = doAnimation;

		return empty || optall.queue === false ?
			this.each( doAnimation ) :
			this.queue( optall.queue, doAnimation );
	},
	stop: function( type, clearQueue, gotoEnd ) {
		var stopQueue = function( hooks ) {
			var stop = hooks.stop;
			delete hooks.stop;
			stop( gotoEnd );
		};

		if ( typeof type !== "string" ) {
			gotoEnd = clearQueue;
			clearQueue = type;
			type = undefined;
		}
		if ( clearQueue && type !== false ) {
			this.queue( type || "fx", [] );
		}

		return this.each( function() {
			var dequeue = true,
				index = type != null && type + "queueHooks",
				timers = jQuery.timers,
				data = jQuery._data( this );

			if ( index ) {
				if ( data[ index ] && data[ index ].stop ) {
					stopQueue( data[ index ] );
				}
			} else {
				for ( index in data ) {
					if ( data[ index ] && data[ index ].stop && rrun.test( index ) ) {
						stopQueue( data[ index ] );
					}
				}
			}

			for ( index = timers.length; index--; ) {
				if ( timers[ index ].elem === this &&
					( type == null || timers[ index ].queue === type ) ) {

					timers[ index ].anim.stop( gotoEnd );
					dequeue = false;
					timers.splice( index, 1 );
				}
			}

			// start the next in the queue if the last step wasn't forced
			// timers currently will call their complete callbacks, which will dequeue
			// but only if they were gotoEnd
			if ( dequeue || !gotoEnd ) {
				jQuery.dequeue( this, type );
			}
		} );
	},
	finish: function( type ) {
		if ( type !== false ) {
			type = type || "fx";
		}
		return this.each( function() {
			var index,
				data = jQuery._data( this ),
				queue = data[ type + "queue" ],
				hooks = data[ type + "queueHooks" ],
				timers = jQuery.timers,
				length = queue ? queue.length : 0;

			// enable finishing flag on private data
			data.finish = true;

			// empty the queue first
			jQuery.queue( this, type, [] );

			if ( hooks && hooks.stop ) {
				hooks.stop.call( this, true );
			}

			// look for any active animations, and finish them
			for ( index = timers.length; index--; ) {
				if ( timers[ index ].elem === this && timers[ index ].queue === type ) {
					timers[ index ].anim.stop( true );
					timers.splice( index, 1 );
				}
			}

			// look for any animations in the old queue and finish them
			for ( index = 0; index < length; index++ ) {
				if ( queue[ index ] && queue[ index ].finish ) {
					queue[ index ].finish.call( this );
				}
			}

			// turn off finishing flag
			delete data.finish;
		} );
	}
} );

jQuery.each( [ "toggle", "show", "hide" ], function( i, name ) {
	var cssFn = jQuery.fn[ name ];
	jQuery.fn[ name ] = function( speed, easing, callback ) {
		return speed == null || typeof speed === "boolean" ?
			cssFn.apply( this, arguments ) :
			this.animate( genFx( name, true ), speed, easing, callback );
	};
} );

// Generate shortcuts for custom animations
jQuery.each( {
	slideDown: genFx( "show" ),
	slideUp: genFx( "hide" ),
	slideToggle: genFx( "toggle" ),
	fadeIn: { opacity: "show" },
	fadeOut: { opacity: "hide" },
	fadeToggle: { opacity: "toggle" }
}, function( name, props ) {
	jQuery.fn[ name ] = function( speed, easing, callback ) {
		return this.animate( props, speed, easing, callback );
	};
} );

jQuery.timers = [];
jQuery.fx.tick = function() {
	var timer,
		timers = jQuery.timers,
		i = 0;

	fxNow = jQuery.now();

	for ( ; i < timers.length; i++ ) {
		timer = timers[ i ];

		// Checks the timer has not already been removed
		if ( !timer() && timers[ i ] === timer ) {
			timers.splice( i--, 1 );
		}
	}

	if ( !timers.length ) {
		jQuery.fx.stop();
	}
	fxNow = undefined;
};

jQuery.fx.timer = function( timer ) {
	jQuery.timers.push( timer );
	if ( timer() ) {
		jQuery.fx.start();
	} else {
		jQuery.timers.pop();
	}
};

jQuery.fx.interval = 13;

jQuery.fx.start = function() {
	if ( !timerId ) {
		timerId = window.setInterval( jQuery.fx.tick, jQuery.fx.interval );
	}
};

jQuery.fx.stop = function() {
	window.clearInterval( timerId );
	timerId = null;
};

jQuery.fx.speeds = {
	slow: 600,
	fast: 200,

	// Default speed
	_default: 400
};


// Based off of the plugin by Clint Helfers, with permission.
// http://web.archive.org/web/20100324014747/http://blindsignals.com/index.php/2009/07/jquery-delay/
jQuery.fn.delay = function( time, type ) {
	time = jQuery.fx ? jQuery.fx.speeds[ time ] || time : time;
	type = type || "fx";

	return this.queue( type, function( next, hooks ) {
		var timeout = window.setTimeout( next, time );
		hooks.stop = function() {
			window.clearTimeout( timeout );
		};
	} );
};


( function() {
	var a,
		input = document.createElement( "input" ),
		div = document.createElement( "div" ),
		select = document.createElement( "select" ),
		opt = select.appendChild( document.createElement( "option" ) );

	// Setup
	div = document.createElement( "div" );
	div.setAttribute( "className", "t" );
	div.innerHTML = "  <link/><table></table><a href='/a'>a</a><input type='checkbox'/>";
	a = div.getElementsByTagName( "a" )[ 0 ];

	// Support: Windows Web Apps (WWA)
	// `type` must use .setAttribute for WWA (#14901)
	input.setAttribute( "type", "checkbox" );
	div.appendChild( input );

	a = div.getElementsByTagName( "a" )[ 0 ];

	// First batch of tests.
	a.style.cssText = "top:1px";

	// Test setAttribute on camelCase class.
	// If it works, we need attrFixes when doing get/setAttribute (ie6/7)
	support.getSetAttribute = div.className !== "t";

	// Get the style information from getAttribute
	// (IE uses .cssText instead)
	support.style = /top/.test( a.getAttribute( "style" ) );

	// Make sure that URLs aren't manipulated
	// (IE normalizes it by default)
	support.hrefNormalized = a.getAttribute( "href" ) === "/a";

	// Check the default checkbox/radio value ("" on WebKit; "on" elsewhere)
	support.checkOn = !!input.value;

	// Make sure that a selected-by-default option has a working selected property.
	// (WebKit defaults to false instead of true, IE too, if it's in an optgroup)
	support.optSelected = opt.selected;

	// Tests for enctype support on a form (#6743)
	support.enctype = !!document.createElement( "form" ).enctype;

	// Make sure that the options inside disabled selects aren't marked as disabled
	// (WebKit marks them as disabled)
	select.disabled = true;
	support.optDisabled = !opt.disabled;

	// Support: IE8 only
	// Check if we can trust getAttribute("value")
	input = document.createElement( "input" );
	input.setAttribute( "value", "" );
	support.input = input.getAttribute( "value" ) === "";

	// Check if an input maintains its value after becoming a radio
	input.value = "t";
	input.setAttribute( "type", "radio" );
	support.radioValue = input.value === "t";
} )();


var rreturn = /\r/g,
	rspaces = /[\x20\t\r\n\f]+/g;

jQuery.fn.extend( {
	val: function( value ) {
		var hooks, ret, isFunction,
			elem = this[ 0 ];

		if ( !arguments.length ) {
			if ( elem ) {
				hooks = jQuery.valHooks[ elem.type ] ||
					jQuery.valHooks[ elem.nodeName.toLowerCase() ];

				if (
					hooks &&
					"get" in hooks &&
					( ret = hooks.get( elem, "value" ) ) !== undefined
				) {
					return ret;
				}

				ret = elem.value;

				return typeof ret === "string" ?

					// handle most common string cases
					ret.replace( rreturn, "" ) :

					// handle cases where value is null/undef or number
					ret == null ? "" : ret;
			}

			return;
		}

		isFunction = jQuery.isFunction( value );

		return this.each( function( i ) {
			var val;

			if ( this.nodeType !== 1 ) {
				return;
			}

			if ( isFunction ) {
				val = value.call( this, i, jQuery( this ).val() );
			} else {
				val = value;
			}

			// Treat null/undefined as ""; convert numbers to string
			if ( val == null ) {
				val = "";
			} else if ( typeof val === "number" ) {
				val += "";
			} else if ( jQuery.isArray( val ) ) {
				val = jQuery.map( val, function( value ) {
					return value == null ? "" : value + "";
				} );
			}

			hooks = jQuery.valHooks[ this.type ] || jQuery.valHooks[ this.nodeName.toLowerCase() ];

			// If set returns undefined, fall back to normal setting
			if ( !hooks || !( "set" in hooks ) || hooks.set( this, val, "value" ) === undefined ) {
				this.value = val;
			}
		} );
	}
} );

jQuery.extend( {
	valHooks: {
		option: {
			get: function( elem ) {
				var val = jQuery.find.attr( elem, "value" );
				return val != null ?
					val :

					// Support: IE10-11+
					// option.text throws exceptions (#14686, #14858)
					// Strip and collapse whitespace
					// https://html.spec.whatwg.org/#strip-and-collapse-whitespace
					jQuery.trim( jQuery.text( elem ) ).replace( rspaces, " " );
			}
		},
		select: {
			get: function( elem ) {
				var value, option,
					options = elem.options,
					index = elem.selectedIndex,
					one = elem.type === "select-one" || index < 0,
					values = one ? null : [],
					max = one ? index + 1 : options.length,
					i = index < 0 ?
						max :
						one ? index : 0;

				// Loop through all the selected options
				for ( ; i < max; i++ ) {
					option = options[ i ];

					// oldIE doesn't update selected after form reset (#2551)
					if ( ( option.selected || i === index ) &&

							// Don't return options that are disabled or in a disabled optgroup
							( support.optDisabled ?
								!option.disabled :
								option.getAttribute( "disabled" ) === null ) &&
							( !option.parentNode.disabled ||
								!jQuery.nodeName( option.parentNode, "optgroup" ) ) ) {

						// Get the specific value for the option
						value = jQuery( option ).val();

						// We don't need an array for one selects
						if ( one ) {
							return value;
						}

						// Multi-Selects return an array
						values.push( value );
					}
				}

				return values;
			},

			set: function( elem, value ) {
				var optionSet, option,
					options = elem.options,
					values = jQuery.makeArray( value ),
					i = options.length;

				while ( i-- ) {
					option = options[ i ];

					if ( jQuery.inArray( jQuery.valHooks.option.get( option ), values ) > -1 ) {

						// Support: IE6
						// When new option element is added to select box we need to
						// force reflow of newly added node in order to workaround delay
						// of initialization properties
						try {
							option.selected = optionSet = true;

						} catch ( _ ) {

							// Will be executed only in IE6
							option.scrollHeight;
						}

					} else {
						option.selected = false;
					}
				}

				// Force browsers to behave consistently when non-matching value is set
				if ( !optionSet ) {
					elem.selectedIndex = -1;
				}

				return options;
			}
		}
	}
} );

// Radios and checkboxes getter/setter
jQuery.each( [ "radio", "checkbox" ], function() {
	jQuery.valHooks[ this ] = {
		set: function( elem, value ) {
			if ( jQuery.isArray( value ) ) {
				return ( elem.checked = jQuery.inArray( jQuery( elem ).val(), value ) > -1 );
			}
		}
	};
	if ( !support.checkOn ) {
		jQuery.valHooks[ this ].get = function( elem ) {
			return elem.getAttribute( "value" ) === null ? "on" : elem.value;
		};
	}
} );




var nodeHook, boolHook,
	attrHandle = jQuery.expr.attrHandle,
	ruseDefault = /^(?:checked|selected)$/i,
	getSetAttribute = support.getSetAttribute,
	getSetInput = support.input;

jQuery.fn.extend( {
	attr: function( name, value ) {
		return access( this, jQuery.attr, name, value, arguments.length > 1 );
	},

	removeAttr: function( name ) {
		return this.each( function() {
			jQuery.removeAttr( this, name );
		} );
	}
} );

jQuery.extend( {
	attr: function( elem, name, value ) {
		var ret, hooks,
			nType = elem.nodeType;

		// Don't get/set attributes on text, comment and attribute nodes
		if ( nType === 3 || nType === 8 || nType === 2 ) {
			return;
		}

		// Fallback to prop when attributes are not supported
		if ( typeof elem.getAttribute === "undefined" ) {
			return jQuery.prop( elem, name, value );
		}

		// All attributes are lowercase
		// Grab necessary hook if one is defined
		if ( nType !== 1 || !jQuery.isXMLDoc( elem ) ) {
			name = name.toLowerCase();
			hooks = jQuery.attrHooks[ name ] ||
				( jQuery.expr.match.bool.test( name ) ? boolHook : nodeHook );
		}

		if ( value !== undefined ) {
			if ( value === null ) {
				jQuery.removeAttr( elem, name );
				return;
			}

			if ( hooks && "set" in hooks &&
				( ret = hooks.set( elem, value, name ) ) !== undefined ) {
				return ret;
			}

			elem.setAttribute( name, value + "" );
			return value;
		}

		if ( hooks && "get" in hooks && ( ret = hooks.get( elem, name ) ) !== null ) {
			return ret;
		}

		ret = jQuery.find.attr( elem, name );

		// Non-existent attributes return null, we normalize to undefined
		return ret == null ? undefined : ret;
	},

	attrHooks: {
		type: {
			set: function( elem, value ) {
				if ( !support.radioValue && value === "radio" &&
					jQuery.nodeName( elem, "input" ) ) {

					// Setting the type on a radio button after the value resets the value in IE8-9
					// Reset value to default in case type is set after value during creation
					var val = elem.value;
					elem.setAttribute( "type", value );
					if ( val ) {
						elem.value = val;
					}
					return value;
				}
			}
		}
	},

	removeAttr: function( elem, value ) {
		var name, propName,
			i = 0,
			attrNames = value && value.match( rnotwhite );

		if ( attrNames && elem.nodeType === 1 ) {
			while ( ( name = attrNames[ i++ ] ) ) {
				propName = jQuery.propFix[ name ] || name;

				// Boolean attributes get special treatment (#10870)
				if ( jQuery.expr.match.bool.test( name ) ) {

					// Set corresponding property to false
					if ( getSetInput && getSetAttribute || !ruseDefault.test( name ) ) {
						elem[ propName ] = false;

					// Support: IE<9
					// Also clear defaultChecked/defaultSelected (if appropriate)
					} else {
						elem[ jQuery.camelCase( "default-" + name ) ] =
							elem[ propName ] = false;
					}

				// See #9699 for explanation of this approach (setting first, then removal)
				} else {
					jQuery.attr( elem, name, "" );
				}

				elem.removeAttribute( getSetAttribute ? name : propName );
			}
		}
	}
} );

// Hooks for boolean attributes
boolHook = {
	set: function( elem, value, name ) {
		if ( value === false ) {

			// Remove boolean attributes when set to false
			jQuery.removeAttr( elem, name );
		} else if ( getSetInput && getSetAttribute || !ruseDefault.test( name ) ) {

			// IE<8 needs the *property* name
			elem.setAttribute( !getSetAttribute && jQuery.propFix[ name ] || name, name );

		} else {

			// Support: IE<9
			// Use defaultChecked and defaultSelected for oldIE
			elem[ jQuery.camelCase( "default-" + name ) ] = elem[ name ] = true;
		}
		return name;
	}
};

jQuery.each( jQuery.expr.match.bool.source.match( /\w+/g ), function( i, name ) {
	var getter = attrHandle[ name ] || jQuery.find.attr;

	if ( getSetInput && getSetAttribute || !ruseDefault.test( name ) ) {
		attrHandle[ name ] = function( elem, name, isXML ) {
			var ret, handle;
			if ( !isXML ) {

				// Avoid an infinite loop by temporarily removing this function from the getter
				handle = attrHandle[ name ];
				attrHandle[ name ] = ret;
				ret = getter( elem, name, isXML ) != null ?
					name.toLowerCase() :
					null;
				attrHandle[ name ] = handle;
			}
			return ret;
		};
	} else {
		attrHandle[ name ] = function( elem, name, isXML ) {
			if ( !isXML ) {
				return elem[ jQuery.camelCase( "default-" + name ) ] ?
					name.toLowerCase() :
					null;
			}
		};
	}
} );

// fix oldIE attroperties
if ( !getSetInput || !getSetAttribute ) {
	jQuery.attrHooks.value = {
		set: function( elem, value, name ) {
			if ( jQuery.nodeName( elem, "input" ) ) {

				// Does not return so that setAttribute is also used
				elem.defaultValue = value;
			} else {

				// Use nodeHook if defined (#1954); otherwise setAttribute is fine
				return nodeHook && nodeHook.set( elem, value, name );
			}
		}
	};
}

// IE6/7 do not support getting/setting some attributes with get/setAttribute
if ( !getSetAttribute ) {

	// Use this for any attribute in IE6/7
	// This fixes almost every IE6/7 issue
	nodeHook = {
		set: function( elem, value, name ) {

			// Set the existing or create a new attribute node
			var ret = elem.getAttributeNode( name );
			if ( !ret ) {
				elem.setAttributeNode(
					( ret = elem.ownerDocument.createAttribute( name ) )
				);
			}

			ret.value = value += "";

			// Break association with cloned elements by also using setAttribute (#9646)
			if ( name === "value" || value === elem.getAttribute( name ) ) {
				return value;
			}
		}
	};

	// Some attributes are constructed with empty-string values when not defined
	attrHandle.id = attrHandle.name = attrHandle.coords =
		function( elem, name, isXML ) {
			var ret;
			if ( !isXML ) {
				return ( ret = elem.getAttributeNode( name ) ) && ret.value !== "" ?
					ret.value :
					null;
			}
		};

	// Fixing value retrieval on a button requires this module
	jQuery.valHooks.button = {
		get: function( elem, name ) {
			var ret = elem.getAttributeNode( name );
			if ( ret && ret.specified ) {
				return ret.value;
			}
		},
		set: nodeHook.set
	};

	// Set contenteditable to false on removals(#10429)
	// Setting to empty string throws an error as an invalid value
	jQuery.attrHooks.contenteditable = {
		set: function( elem, value, name ) {
			nodeHook.set( elem, value === "" ? false : value, name );
		}
	};

	// Set width and height to auto instead of 0 on empty string( Bug #8150 )
	// This is for removals
	jQuery.each( [ "width", "height" ], function( i, name ) {
		jQuery.attrHooks[ name ] = {
			set: function( elem, value ) {
				if ( value === "" ) {
					elem.setAttribute( name, "auto" );
					return value;
				}
			}
		};
	} );
}

if ( !support.style ) {
	jQuery.attrHooks.style = {
		get: function( elem ) {

			// Return undefined in the case of empty string
			// Note: IE uppercases css property names, but if we were to .toLowerCase()
			// .cssText, that would destroy case sensitivity in URL's, like in "background"
			return elem.style.cssText || undefined;
		},
		set: function( elem, value ) {
			return ( elem.style.cssText = value + "" );
		}
	};
}




var rfocusable = /^(?:input|select|textarea|button|object)$/i,
	rclickable = /^(?:a|area)$/i;

jQuery.fn.extend( {
	prop: function( name, value ) {
		return access( this, jQuery.prop, name, value, arguments.length > 1 );
	},

	removeProp: function( name ) {
		name = jQuery.propFix[ name ] || name;
		return this.each( function() {

			// try/catch handles cases where IE balks (such as removing a property on window)
			try {
				this[ name ] = undefined;
				delete this[ name ];
			} catch ( e ) {}
		} );
	}
} );

jQuery.extend( {
	prop: function( elem, name, value ) {
		var ret, hooks,
			nType = elem.nodeType;

		// Don't get/set properties on text, comment and attribute nodes
		if ( nType === 3 || nType === 8 || nType === 2 ) {
			return;
		}

		if ( nType !== 1 || !jQuery.isXMLDoc( elem ) ) {

			// Fix name and attach hooks
			name = jQuery.propFix[ name ] || name;
			hooks = jQuery.propHooks[ name ];
		}

		if ( value !== undefined ) {
			if ( hooks && "set" in hooks &&
				( ret = hooks.set( elem, value, name ) ) !== undefined ) {
				return ret;
			}

			return ( elem[ name ] = value );
		}

		if ( hooks && "get" in hooks && ( ret = hooks.get( elem, name ) ) !== null ) {
			return ret;
		}

		return elem[ name ];
	},

	propHooks: {
		tabIndex: {
			get: function( elem ) {

				// elem.tabIndex doesn't always return the
				// correct value when it hasn't been explicitly set
				// http://fluidproject.org/blog/2008/01/09/getting-setting-and-removing-tabindex-values-with-javascript/
				// Use proper attribute retrieval(#12072)
				var tabindex = jQuery.find.attr( elem, "tabindex" );

				return tabindex ?
					parseInt( tabindex, 10 ) :
					rfocusable.test( elem.nodeName ) ||
						rclickable.test( elem.nodeName ) && elem.href ?
							0 :
							-1;
			}
		}
	},

	propFix: {
		"for": "htmlFor",
		"class": "className"
	}
} );

// Some attributes require a special call on IE
// http://msdn.microsoft.com/en-us/library/ms536429%28VS.85%29.aspx
if ( !support.hrefNormalized ) {

	// href/src property should get the full normalized URL (#10299/#12915)
	jQuery.each( [ "href", "src" ], function( i, name ) {
		jQuery.propHooks[ name ] = {
			get: function( elem ) {
				return elem.getAttribute( name, 4 );
			}
		};
	} );
}

// Support: Safari, IE9+
// Accessing the selectedIndex property
// forces the browser to respect setting selected
// on the option
// The getter ensures a default option is selected
// when in an optgroup
if ( !support.optSelected ) {
	jQuery.propHooks.selected = {
		get: function( elem ) {
			var parent = elem.parentNode;

			if ( parent ) {
				parent.selectedIndex;

				// Make sure that it also works with optgroups, see #5701
				if ( parent.parentNode ) {
					parent.parentNode.selectedIndex;
				}
			}
			return null;
		},
		set: function( elem ) {
			var parent = elem.parentNode;
			if ( parent ) {
				parent.selectedIndex;

				if ( parent.parentNode ) {
					parent.parentNode.selectedIndex;
				}
			}
		}
	};
}

jQuery.each( [
	"tabIndex",
	"readOnly",
	"maxLength",
	"cellSpacing",
	"cellPadding",
	"rowSpan",
	"colSpan",
	"useMap",
	"frameBorder",
	"contentEditable"
], function() {
	jQuery.propFix[ this.toLowerCase() ] = this;
} );

// IE6/7 call enctype encoding
if ( !support.enctype ) {
	jQuery.propFix.enctype = "encoding";
}




var rclass = /[\t\r\n\f]/g;

function getClass( elem ) {
	return jQuery.attr( elem, "class" ) || "";
}

jQuery.fn.extend( {
	addClass: function( value ) {
		var classes, elem, cur, curValue, clazz, j, finalValue,
			i = 0;

		if ( jQuery.isFunction( value ) ) {
			return this.each( function( j ) {
				jQuery( this ).addClass( value.call( this, j, getClass( this ) ) );
			} );
		}

		if ( typeof value === "string" && value ) {
			classes = value.match( rnotwhite ) || [];

			while ( ( elem = this[ i++ ] ) ) {
				curValue = getClass( elem );
				cur = elem.nodeType === 1 &&
					( " " + curValue + " " ).replace( rclass, " " );

				if ( cur ) {
					j = 0;
					while ( ( clazz = classes[ j++ ] ) ) {
						if ( cur.indexOf( " " + clazz + " " ) < 0 ) {
							cur += clazz + " ";
						}
					}

					// only assign if different to avoid unneeded rendering.
					finalValue = jQuery.trim( cur );
					if ( curValue !== finalValue ) {
						jQuery.attr( elem, "class", finalValue );
					}
				}
			}
		}

		return this;
	},

	removeClass: function( value ) {
		var classes, elem, cur, curValue, clazz, j, finalValue,
			i = 0;

		if ( jQuery.isFunction( value ) ) {
			return this.each( function( j ) {
				jQuery( this ).removeClass( value.call( this, j, getClass( this ) ) );
			} );
		}

		if ( !arguments.length ) {
			return this.attr( "class", "" );
		}

		if ( typeof value === "string" && value ) {
			classes = value.match( rnotwhite ) || [];

			while ( ( elem = this[ i++ ] ) ) {
				curValue = getClass( elem );

				// This expression is here for better compressibility (see addClass)
				cur = elem.nodeType === 1 &&
					( " " + curValue + " " ).replace( rclass, " " );

				if ( cur ) {
					j = 0;
					while ( ( clazz = classes[ j++ ] ) ) {

						// Remove *all* instances
						while ( cur.indexOf( " " + clazz + " " ) > -1 ) {
							cur = cur.replace( " " + clazz + " ", " " );
						}
					}

					// Only assign if different to avoid unneeded rendering.
					finalValue = jQuery.trim( cur );
					if ( curValue !== finalValue ) {
						jQuery.attr( elem, "class", finalValue );
					}
				}
			}
		}

		return this;
	},

	toggleClass: function( value, stateVal ) {
		var type = typeof value;

		if ( typeof stateVal === "boolean" && type === "string" ) {
			return stateVal ? this.addClass( value ) : this.removeClass( value );
		}

		if ( jQuery.isFunction( value ) ) {
			return this.each( function( i ) {
				jQuery( this ).toggleClass(
					value.call( this, i, getClass( this ), stateVal ),
					stateVal
				);
			} );
		}

		return this.each( function() {
			var className, i, self, classNames;

			if ( type === "string" ) {

				// Toggle individual class names
				i = 0;
				self = jQuery( this );
				classNames = value.match( rnotwhite ) || [];

				while ( ( className = classNames[ i++ ] ) ) {

					// Check each className given, space separated list
					if ( self.hasClass( className ) ) {
						self.removeClass( className );
					} else {
						self.addClass( className );
					}
				}

			// Toggle whole class name
			} else if ( value === undefined || type === "boolean" ) {
				className = getClass( this );
				if ( className ) {

					// store className if set
					jQuery._data( this, "__className__", className );
				}

				// If the element has a class name or if we're passed "false",
				// then remove the whole classname (if there was one, the above saved it).
				// Otherwise bring back whatever was previously saved (if anything),
				// falling back to the empty string if nothing was stored.
				jQuery.attr( this, "class",
					className || value === false ?
					"" :
					jQuery._data( this, "__className__" ) || ""
				);
			}
		} );
	},

	hasClass: function( selector ) {
		var className, elem,
			i = 0;

		className = " " + selector + " ";
		while ( ( elem = this[ i++ ] ) ) {
			if ( elem.nodeType === 1 &&
				( " " + getClass( elem ) + " " ).replace( rclass, " " )
					.indexOf( className ) > -1
			) {
				return true;
			}
		}

		return false;
	}
} );




// Return jQuery for attributes-only inclusion


jQuery.each( ( "blur focus focusin focusout load resize scroll unload click dblclick " +
	"mousedown mouseup mousemove mouseover mouseout mouseenter mouseleave " +
	"change select submit keydown keypress keyup error contextmenu" ).split( " " ),
	function( i, name ) {

	// Handle event binding
	jQuery.fn[ name ] = function( data, fn ) {
		return arguments.length > 0 ?
			this.on( name, null, data, fn ) :
			this.trigger( name );
	};
} );

jQuery.fn.extend( {
	hover: function( fnOver, fnOut ) {
		return this.mouseenter( fnOver ).mouseleave( fnOut || fnOver );
	}
} );


var location = window.location;

var nonce = jQuery.now();

var rquery = ( /\?/ );



var rvalidtokens = /(,)|(\[|{)|(}|])|"(?:[^"\\\r\n]|\\["\\\/bfnrt]|\\u[\da-fA-F]{4})*"\s*:?|true|false|null|-?(?!0\d)\d+(?:\.\d+|)(?:[eE][+-]?\d+|)/g;

jQuery.parseJSON = function( data ) {

	// Attempt to parse using the native JSON parser first
	if ( window.JSON && window.JSON.parse ) {

		// Support: Android 2.3
		// Workaround failure to string-cast null input
		return window.JSON.parse( data + "" );
	}

	var requireNonComma,
		depth = null,
		str = jQuery.trim( data + "" );

	// Guard against invalid (and possibly dangerous) input by ensuring that nothing remains
	// after removing valid tokens
	return str && !jQuery.trim( str.replace( rvalidtokens, function( token, comma, open, close ) {

		// Force termination if we see a misplaced comma
		if ( requireNonComma && comma ) {
			depth = 0;
		}

		// Perform no more replacements after returning to outermost depth
		if ( depth === 0 ) {
			return token;
		}

		// Commas must not follow "[", "{", or ","
		requireNonComma = open || comma;

		// Determine new depth
		// array/object open ("[" or "{"): depth += true - false (increment)
		// array/object close ("]" or "}"): depth += false - true (decrement)
		// other cases ("," or primitive): depth += true - true (numeric cast)
		depth += !close - !open;

		// Remove this token
		return "";
	} ) ) ?
		( Function( "return " + str ) )() :
		jQuery.error( "Invalid JSON: " + data );
};


// Cross-browser xml parsing
jQuery.parseXML = function( data ) {
	var xml, tmp;
	if ( !data || typeof data !== "string" ) {
		return null;
	}
	try {
		if ( window.DOMParser ) { // Standard
			tmp = new window.DOMParser();
			xml = tmp.parseFromString( data, "text/xml" );
		} else { // IE
			xml = new window.ActiveXObject( "Microsoft.XMLDOM" );
			xml.async = "false";
			xml.loadXML( data );
		}
	} catch ( e ) {
		xml = undefined;
	}
	if ( !xml || !xml.documentElement || xml.getElementsByTagName( "parsererror" ).length ) {
		jQuery.error( "Invalid XML: " + data );
	}
	return xml;
};


var
	rhash = /#.*$/,
	rts = /([?&])_=[^&]*/,

	// IE leaves an \r character at EOL
	rheaders = /^(.*?):[ \t]*([^\r\n]*)\r?$/mg,

	// #7653, #8125, #8152: local protocol detection
	rlocalProtocol = /^(?:about|app|app-storage|.+-extension|file|res|widget):$/,
	rnoContent = /^(?:GET|HEAD)$/,
	rprotocol = /^\/\//,
	rurl = /^([\w.+-]+:)(?:\/\/(?:[^\/?#]*@|)([^\/?#:]*)(?::(\d+)|)|)/,

	/* Prefilters
	 * 1) They are useful to introduce custom dataTypes (see ajax/jsonp.js for an example)
	 * 2) These are called:
	 *    - BEFORE asking for a transport
	 *    - AFTER param serialization (s.data is a string if s.processData is true)
	 * 3) key is the dataType
	 * 4) the catchall symbol "*" can be used
	 * 5) execution will start with transport dataType and THEN continue down to "*" if needed
	 */
	prefilters = {},

	/* Transports bindings
	 * 1) key is the dataType
	 * 2) the catchall symbol "*" can be used
	 * 3) selection will start with transport dataType and THEN go to "*" if needed
	 */
	transports = {},

	// Avoid comment-prolog char sequence (#10098); must appease lint and evade compression
	allTypes = "*/".concat( "*" ),

	// Document location
	ajaxLocation = location.href,

	// Segment location into parts
	ajaxLocParts = rurl.exec( ajaxLocation.toLowerCase() ) || [];

// Base "constructor" for jQuery.ajaxPrefilter and jQuery.ajaxTransport
function addToPrefiltersOrTransports( structure ) {

	// dataTypeExpression is optional and defaults to "*"
	return function( dataTypeExpression, func ) {

		if ( typeof dataTypeExpression !== "string" ) {
			func = dataTypeExpression;
			dataTypeExpression = "*";
		}

		var dataType,
			i = 0,
			dataTypes = dataTypeExpression.toLowerCase().match( rnotwhite ) || [];

		if ( jQuery.isFunction( func ) ) {

			// For each dataType in the dataTypeExpression
			while ( ( dataType = dataTypes[ i++ ] ) ) {

				// Prepend if requested
				if ( dataType.charAt( 0 ) === "+" ) {
					dataType = dataType.slice( 1 ) || "*";
					( structure[ dataType ] = structure[ dataType ] || [] ).unshift( func );

				// Otherwise append
				} else {
					( structure[ dataType ] = structure[ dataType ] || [] ).push( func );
				}
			}
		}
	};
}

// Base inspection function for prefilters and transports
function inspectPrefiltersOrTransports( structure, options, originalOptions, jqXHR ) {

	var inspected = {},
		seekingTransport = ( structure === transports );

	function inspect( dataType ) {
		var selected;
		inspected[ dataType ] = true;
		jQuery.each( structure[ dataType ] || [], function( _, prefilterOrFactory ) {
			var dataTypeOrTransport = prefilterOrFactory( options, originalOptions, jqXHR );
			if ( typeof dataTypeOrTransport === "string" &&
				!seekingTransport && !inspected[ dataTypeOrTransport ] ) {

				options.dataTypes.unshift( dataTypeOrTransport );
				inspect( dataTypeOrTransport );
				return false;
			} else if ( seekingTransport ) {
				return !( selected = dataTypeOrTransport );
			}
		} );
		return selected;
	}

	return inspect( options.dataTypes[ 0 ] ) || !inspected[ "*" ] && inspect( "*" );
}

// A special extend for ajax options
// that takes "flat" options (not to be deep extended)
// Fixes #9887
function ajaxExtend( target, src ) {
	var deep, key,
		flatOptions = jQuery.ajaxSettings.flatOptions || {};

	for ( key in src ) {
		if ( src[ key ] !== undefined ) {
			( flatOptions[ key ] ? target : ( deep || ( deep = {} ) ) )[ key ] = src[ key ];
		}
	}
	if ( deep ) {
		jQuery.extend( true, target, deep );
	}

	return target;
}

/* Handles responses to an ajax request:
 * - finds the right dataType (mediates between content-type and expected dataType)
 * - returns the corresponding response
 */
function ajaxHandleResponses( s, jqXHR, responses ) {
	var firstDataType, ct, finalDataType, type,
		contents = s.contents,
		dataTypes = s.dataTypes;

	// Remove auto dataType and get content-type in the process
	while ( dataTypes[ 0 ] === "*" ) {
		dataTypes.shift();
		if ( ct === undefined ) {
			ct = s.mimeType || jqXHR.getResponseHeader( "Content-Type" );
		}
	}

	// Check if we're dealing with a known content-type
	if ( ct ) {
		for ( type in contents ) {
			if ( contents[ type ] && contents[ type ].test( ct ) ) {
				dataTypes.unshift( type );
				break;
			}
		}
	}

	// Check to see if we have a response for the expected dataType
	if ( dataTypes[ 0 ] in responses ) {
		finalDataType = dataTypes[ 0 ];
	} else {

		// Try convertible dataTypes
		for ( type in responses ) {
			if ( !dataTypes[ 0 ] || s.converters[ type + " " + dataTypes[ 0 ] ] ) {
				finalDataType = type;
				break;
			}
			if ( !firstDataType ) {
				firstDataType = type;
			}
		}

		// Or just use first one
		finalDataType = finalDataType || firstDataType;
	}

	// If we found a dataType
	// We add the dataType to the list if needed
	// and return the corresponding response
	if ( finalDataType ) {
		if ( finalDataType !== dataTypes[ 0 ] ) {
			dataTypes.unshift( finalDataType );
		}
		return responses[ finalDataType ];
	}
}

/* Chain conversions given the request and the original response
 * Also sets the responseXXX fields on the jqXHR instance
 */
function ajaxConvert( s, response, jqXHR, isSuccess ) {
	var conv2, current, conv, tmp, prev,
		converters = {},

		// Work with a copy of dataTypes in case we need to modify it for conversion
		dataTypes = s.dataTypes.slice();

	// Create converters map with lowercased keys
	if ( dataTypes[ 1 ] ) {
		for ( conv in s.converters ) {
			converters[ conv.toLowerCase() ] = s.converters[ conv ];
		}
	}

	current = dataTypes.shift();

	// Convert to each sequential dataType
	while ( current ) {

		if ( s.responseFields[ current ] ) {
			jqXHR[ s.responseFields[ current ] ] = response;
		}

		// Apply the dataFilter if provided
		if ( !prev && isSuccess && s.dataFilter ) {
			response = s.dataFilter( response, s.dataType );
		}

		prev = current;
		current = dataTypes.shift();

		if ( current ) {

			// There's only work to do if current dataType is non-auto
			if ( current === "*" ) {

				current = prev;

			// Convert response if prev dataType is non-auto and differs from current
			} else if ( prev !== "*" && prev !== current ) {

				// Seek a direct converter
				conv = converters[ prev + " " + current ] || converters[ "* " + current ];

				// If none found, seek a pair
				if ( !conv ) {
					for ( conv2 in converters ) {

						// If conv2 outputs current
						tmp = conv2.split( " " );
						if ( tmp[ 1 ] === current ) {

							// If prev can be converted to accepted input
							conv = converters[ prev + " " + tmp[ 0 ] ] ||
								converters[ "* " + tmp[ 0 ] ];
							if ( conv ) {

								// Condense equivalence converters
								if ( conv === true ) {
									conv = converters[ conv2 ];

								// Otherwise, insert the intermediate dataType
								} else if ( converters[ conv2 ] !== true ) {
									current = tmp[ 0 ];
									dataTypes.unshift( tmp[ 1 ] );
								}
								break;
							}
						}
					}
				}

				// Apply converter (if not an equivalence)
				if ( conv !== true ) {

					// Unless errors are allowed to bubble, catch and return them
					if ( conv && s[ "throws" ] ) { // jscs:ignore requireDotNotation
						response = conv( response );
					} else {
						try {
							response = conv( response );
						} catch ( e ) {
							return {
								state: "parsererror",
								error: conv ? e : "No conversion from " + prev + " to " + current
							};
						}
					}
				}
			}
		}
	}

	return { state: "success", data: response };
}

jQuery.extend( {

	// Counter for holding the number of active queries
	active: 0,

	// Last-Modified header cache for next request
	lastModified: {},
	etag: {},

	ajaxSettings: {
		url: ajaxLocation,
		type: "GET",
		isLocal: rlocalProtocol.test( ajaxLocParts[ 1 ] ),
		global: true,
		processData: true,
		async: true,
		contentType: "application/x-www-form-urlencoded; charset=UTF-8",
		/*
		timeout: 0,
		data: null,
		dataType: null,
		username: null,
		password: null,
		cache: null,
		throws: false,
		traditional: false,
		headers: {},
		*/

		accepts: {
			"*": allTypes,
			text: "text/plain",
			html: "text/html",
			xml: "application/xml, text/xml",
			json: "application/json, text/javascript"
		},

		contents: {
			xml: /\bxml\b/,
			html: /\bhtml/,
			json: /\bjson\b/
		},

		responseFields: {
			xml: "responseXML",
			text: "responseText",
			json: "responseJSON"
		},

		// Data converters
		// Keys separate source (or catchall "*") and destination types with a single space
		converters: {

			// Convert anything to text
			"* text": String,

			// Text to html (true = no transformation)
			"text html": true,

			// Evaluate text as a json expression
			"text json": jQuery.parseJSON,

			// Parse text as xml
			"text xml": jQuery.parseXML
		},

		// For options that shouldn't be deep extended:
		// you can add your own custom options here if
		// and when you create one that shouldn't be
		// deep extended (see ajaxExtend)
		flatOptions: {
			url: true,
			context: true
		}
	},

	// Creates a full fledged settings object into target
	// with both ajaxSettings and settings fields.
	// If target is omitted, writes into ajaxSettings.
	ajaxSetup: function( target, settings ) {
		return settings ?

			// Building a settings object
			ajaxExtend( ajaxExtend( target, jQuery.ajaxSettings ), settings ) :

			// Extending ajaxSettings
			ajaxExtend( jQuery.ajaxSettings, target );
	},

	ajaxPrefilter: addToPrefiltersOrTransports( prefilters ),
	ajaxTransport: addToPrefiltersOrTransports( transports ),

	// Main method
	ajax: function( url, options ) {

		// If url is an object, simulate pre-1.5 signature
		if ( typeof url === "object" ) {
			options = url;
			url = undefined;
		}

		// Force options to be an object
		options = options || {};

		var

			// Cross-domain detection vars
			parts,

			// Loop variable
			i,

			// URL without anti-cache param
			cacheURL,

			// Response headers as string
			responseHeadersString,

			// timeout handle
			timeoutTimer,

			// To know if global events are to be dispatched
			fireGlobals,

			transport,

			// Response headers
			responseHeaders,

			// Create the final options object
			s = jQuery.ajaxSetup( {}, options ),

			// Callbacks context
			callbackContext = s.context || s,

			// Context for global events is callbackContext if it is a DOM node or jQuery collection
			globalEventContext = s.context &&
				( callbackContext.nodeType || callbackContext.jquery ) ?
					jQuery( callbackContext ) :
					jQuery.event,

			// Deferreds
			deferred = jQuery.Deferred(),
			completeDeferred = jQuery.Callbacks( "once memory" ),

			// Status-dependent callbacks
			statusCode = s.statusCode || {},

			// Headers (they are sent all at once)
			requestHeaders = {},
			requestHeadersNames = {},

			// The jqXHR state
			state = 0,

			// Default abort message
			strAbort = "canceled",

			// Fake xhr
			jqXHR = {
				readyState: 0,

				// Builds headers hashtable if needed
				getResponseHeader: function( key ) {
					var match;
					if ( state === 2 ) {
						if ( !responseHeaders ) {
							responseHeaders = {};
							while ( ( match = rheaders.exec( responseHeadersString ) ) ) {
								responseHeaders[ match[ 1 ].toLowerCase() ] = match[ 2 ];
							}
						}
						match = responseHeaders[ key.toLowerCase() ];
					}
					return match == null ? null : match;
				},

				// Raw string
				getAllResponseHeaders: function() {
					return state === 2 ? responseHeadersString : null;
				},

				// Caches the header
				setRequestHeader: function( name, value ) {
					var lname = name.toLowerCase();
					if ( !state ) {
						name = requestHeadersNames[ lname ] = requestHeadersNames[ lname ] || name;
						requestHeaders[ name ] = value;
					}
					return this;
				},

				// Overrides response content-type header
				overrideMimeType: function( type ) {
					if ( !state ) {
						s.mimeType = type;
					}
					return this;
				},

				// Status-dependent callbacks
				statusCode: function( map ) {
					var code;
					if ( map ) {
						if ( state < 2 ) {
							for ( code in map ) {

								// Lazy-add the new callback in a way that preserves old ones
								statusCode[ code ] = [ statusCode[ code ], map[ code ] ];
							}
						} else {

							// Execute the appropriate callbacks
							jqXHR.always( map[ jqXHR.status ] );
						}
					}
					return this;
				},

				// Cancel the request
				abort: function( statusText ) {
					var finalText = statusText || strAbort;
					if ( transport ) {
						transport.abort( finalText );
					}
					done( 0, finalText );
					return this;
				}
			};

		// Attach deferreds
		deferred.promise( jqXHR ).complete = completeDeferred.add;
		jqXHR.success = jqXHR.done;
		jqXHR.error = jqXHR.fail;

		// Remove hash character (#7531: and string promotion)
		// Add protocol if not provided (#5866: IE7 issue with protocol-less urls)
		// Handle falsy url in the settings object (#10093: consistency with old signature)
		// We also use the url parameter if available
		s.url = ( ( url || s.url || ajaxLocation ) + "" )
			.replace( rhash, "" )
			.replace( rprotocol, ajaxLocParts[ 1 ] + "//" );

		// Alias method option to type as per ticket #12004
		s.type = options.method || options.type || s.method || s.type;

		// Extract dataTypes list
		s.dataTypes = jQuery.trim( s.dataType || "*" ).toLowerCase().match( rnotwhite ) || [ "" ];

		// A cross-domain request is in order when we have a protocol:host:port mismatch
		if ( s.crossDomain == null ) {
			parts = rurl.exec( s.url.toLowerCase() );
			s.crossDomain = !!( parts &&
				( parts[ 1 ] !== ajaxLocParts[ 1 ] || parts[ 2 ] !== ajaxLocParts[ 2 ] ||
					( parts[ 3 ] || ( parts[ 1 ] === "http:" ? "80" : "443" ) ) !==
						( ajaxLocParts[ 3 ] || ( ajaxLocParts[ 1 ] === "http:" ? "80" : "443" ) ) )
			);
		}

		// Convert data if not already a string
		if ( s.data && s.processData && typeof s.data !== "string" ) {
			s.data = jQuery.param( s.data, s.traditional );
		}

		// Apply prefilters
		inspectPrefiltersOrTransports( prefilters, s, options, jqXHR );

		// If request was aborted inside a prefilter, stop there
		if ( state === 2 ) {
			return jqXHR;
		}

		// We can fire global events as of now if asked to
		// Don't fire events if jQuery.event is undefined in an AMD-usage scenario (#15118)
		fireGlobals = jQuery.event && s.global;

		// Watch for a new set of requests
		if ( fireGlobals && jQuery.active++ === 0 ) {
			jQuery.event.trigger( "ajaxStart" );
		}

		// Uppercase the type
		s.type = s.type.toUpperCase();

		// Determine if request has content
		s.hasContent = !rnoContent.test( s.type );

		// Save the URL in case we're toying with the If-Modified-Since
		// and/or If-None-Match header later on
		cacheURL = s.url;

		// More options handling for requests with no content
		if ( !s.hasContent ) {

			// If data is available, append data to url
			if ( s.data ) {
				cacheURL = ( s.url += ( rquery.test( cacheURL ) ? "&" : "?" ) + s.data );

				// #9682: remove data so that it's not used in an eventual retry
				delete s.data;
			}

			// Add anti-cache in url if needed
			if ( s.cache === false ) {
				s.url = rts.test( cacheURL ) ?

					// If there is already a '_' parameter, set its value
					cacheURL.replace( rts, "$1_=" + nonce++ ) :

					// Otherwise add one to the end
					cacheURL + ( rquery.test( cacheURL ) ? "&" : "?" ) + "_=" + nonce++;
			}
		}

		// Set the If-Modified-Since and/or If-None-Match header, if in ifModified mode.
		if ( s.ifModified ) {
			if ( jQuery.lastModified[ cacheURL ] ) {
				jqXHR.setRequestHeader( "If-Modified-Since", jQuery.lastModified[ cacheURL ] );
			}
			if ( jQuery.etag[ cacheURL ] ) {
				jqXHR.setRequestHeader( "If-None-Match", jQuery.etag[ cacheURL ] );
			}
		}

		// Set the correct header, if data is being sent
		if ( s.data && s.hasContent && s.contentType !== false || options.contentType ) {
			jqXHR.setRequestHeader( "Content-Type", s.contentType );
		}

		// Set the Accepts header for the server, depending on the dataType
		jqXHR.setRequestHeader(
			"Accept",
			s.dataTypes[ 0 ] && s.accepts[ s.dataTypes[ 0 ] ] ?
				s.accepts[ s.dataTypes[ 0 ] ] +
					( s.dataTypes[ 0 ] !== "*" ? ", " + allTypes + "; q=0.01" : "" ) :
				s.accepts[ "*" ]
		);

		// Check for headers option
		for ( i in s.headers ) {
			jqXHR.setRequestHeader( i, s.headers[ i ] );
		}

		// Allow custom headers/mimetypes and early abort
		if ( s.beforeSend &&
			( s.beforeSend.call( callbackContext, jqXHR, s ) === false || state === 2 ) ) {

			// Abort if not done already and return
			return jqXHR.abort();
		}

		// aborting is no longer a cancellation
		strAbort = "abort";

		// Install callbacks on deferreds
		for ( i in { success: 1, error: 1, complete: 1 } ) {
			jqXHR[ i ]( s[ i ] );
		}

		// Get transport
		transport = inspectPrefiltersOrTransports( transports, s, options, jqXHR );

		// If no transport, we auto-abort
		if ( !transport ) {
			done( -1, "No Transport" );
		} else {
			jqXHR.readyState = 1;

			// Send global event
			if ( fireGlobals ) {
				globalEventContext.trigger( "ajaxSend", [ jqXHR, s ] );
			}

			// If request was aborted inside ajaxSend, stop there
			if ( state === 2 ) {
				return jqXHR;
			}

			// Timeout
			if ( s.async && s.timeout > 0 ) {
				timeoutTimer = window.setTimeout( function() {
					jqXHR.abort( "timeout" );
				}, s.timeout );
			}

			try {
				state = 1;
				transport.send( requestHeaders, done );
			} catch ( e ) {

				// Propagate exception as error if not done
				if ( state < 2 ) {
					done( -1, e );

				// Simply rethrow otherwise
				} else {
					throw e;
				}
			}
		}

		// Callback for when everything is done
		function done( status, nativeStatusText, responses, headers ) {
			var isSuccess, success, error, response, modified,
				statusText = nativeStatusText;

			// Called once
			if ( state === 2 ) {
				return;
			}

			// State is "done" now
			state = 2;

			// Clear timeout if it exists
			if ( timeoutTimer ) {
				window.clearTimeout( timeoutTimer );
			}

			// Dereference transport for early garbage collection
			// (no matter how long the jqXHR object will be used)
			transport = undefined;

			// Cache response headers
			responseHeadersString = headers || "";

			// Set readyState
			jqXHR.readyState = status > 0 ? 4 : 0;

			// Determine if successful
			isSuccess = status >= 200 && status < 300 || status === 304;

			// Get response data
			if ( responses ) {
				response = ajaxHandleResponses( s, jqXHR, responses );
			}

			// Convert no matter what (that way responseXXX fields are always set)
			response = ajaxConvert( s, response, jqXHR, isSuccess );

			// If successful, handle type chaining
			if ( isSuccess ) {

				// Set the If-Modified-Since and/or If-None-Match header, if in ifModified mode.
				if ( s.ifModified ) {
					modified = jqXHR.getResponseHeader( "Last-Modified" );
					if ( modified ) {
						jQuery.lastModified[ cacheURL ] = modified;
					}
					modified = jqXHR.getResponseHeader( "etag" );
					if ( modified ) {
						jQuery.etag[ cacheURL ] = modified;
					}
				}

				// if no content
				if ( status === 204 || s.type === "HEAD" ) {
					statusText = "nocontent";

				// if not modified
				} else if ( status === 304 ) {
					statusText = "notmodified";

				// If we have data, let's convert it
				} else {
					statusText = response.state;
					success = response.data;
					error = response.error;
					isSuccess = !error;
				}
			} else {

				// We extract error from statusText
				// then normalize statusText and status for non-aborts
				error = statusText;
				if ( status || !statusText ) {
					statusText = "error";
					if ( status < 0 ) {
						status = 0;
					}
				}
			}

			// Set data for the fake xhr object
			jqXHR.status = status;
			jqXHR.statusText = ( nativeStatusText || statusText ) + "";

			// Success/Error
			if ( isSuccess ) {
				deferred.resolveWith( callbackContext, [ success, statusText, jqXHR ] );
			} else {
				deferred.rejectWith( callbackContext, [ jqXHR, statusText, error ] );
			}

			// Status-dependent callbacks
			jqXHR.statusCode( statusCode );
			statusCode = undefined;

			if ( fireGlobals ) {
				globalEventContext.trigger( isSuccess ? "ajaxSuccess" : "ajaxError",
					[ jqXHR, s, isSuccess ? success : error ] );
			}

			// Complete
			completeDeferred.fireWith( callbackContext, [ jqXHR, statusText ] );

			if ( fireGlobals ) {
				globalEventContext.trigger( "ajaxComplete", [ jqXHR, s ] );

				// Handle the global AJAX counter
				if ( !( --jQuery.active ) ) {
					jQuery.event.trigger( "ajaxStop" );
				}
			}
		}

		return jqXHR;
	},

	getJSON: function( url, data, callback ) {
		return jQuery.get( url, data, callback, "json" );
	},

	getScript: function( url, callback ) {
		return jQuery.get( url, undefined, callback, "script" );
	}
} );

jQuery.each( [ "get", "post" ], function( i, method ) {
	jQuery[ method ] = function( url, data, callback, type ) {

		// shift arguments if data argument was omitted
		if ( jQuery.isFunction( data ) ) {
			type = type || callback;
			callback = data;
			data = undefined;
		}

		// The url can be an options object (which then must have .url)
		return jQuery.ajax( jQuery.extend( {
			url: url,
			type: method,
			dataType: type,
			data: data,
			success: callback
		}, jQuery.isPlainObject( url ) && url ) );
	};
} );


jQuery._evalUrl = function( url ) {
	return jQuery.ajax( {
		url: url,

		// Make this explicit, since user can override this through ajaxSetup (#11264)
		type: "GET",
		dataType: "script",
		cache: true,
		async: false,
		global: false,
		"throws": true
	} );
};


jQuery.fn.extend( {
	wrapAll: function( html ) {
		if ( jQuery.isFunction( html ) ) {
			return this.each( function( i ) {
				jQuery( this ).wrapAll( html.call( this, i ) );
			} );
		}

		if ( this[ 0 ] ) {

			// The elements to wrap the target around
			var wrap = jQuery( html, this[ 0 ].ownerDocument ).eq( 0 ).clone( true );

			if ( this[ 0 ].parentNode ) {
				wrap.insertBefore( this[ 0 ] );
			}

			wrap.map( function() {
				var elem = this;

				while ( elem.firstChild && elem.firstChild.nodeType === 1 ) {
					elem = elem.firstChild;
				}

				return elem;
			} ).append( this );
		}

		return this;
	},

	wrapInner: function( html ) {
		if ( jQuery.isFunction( html ) ) {
			return this.each( function( i ) {
				jQuery( this ).wrapInner( html.call( this, i ) );
			} );
		}

		return this.each( function() {
			var self = jQuery( this ),
				contents = self.contents();

			if ( contents.length ) {
				contents.wrapAll( html );

			} else {
				self.append( html );
			}
		} );
	},

	wrap: function( html ) {
		var isFunction = jQuery.isFunction( html );

		return this.each( function( i ) {
			jQuery( this ).wrapAll( isFunction ? html.call( this, i ) : html );
		} );
	},

	unwrap: function() {
		return this.parent().each( function() {
			if ( !jQuery.nodeName( this, "body" ) ) {
				jQuery( this ).replaceWith( this.childNodes );
			}
		} ).end();
	}
} );


function getDisplay( elem ) {
	return elem.style && elem.style.display || jQuery.css( elem, "display" );
}

function filterHidden( elem ) {

	// Disconnected elements are considered hidden
	if ( !jQuery.contains( elem.ownerDocument || document, elem ) ) {
		return true;
	}
	while ( elem && elem.nodeType === 1 ) {
		if ( getDisplay( elem ) === "none" || elem.type === "hidden" ) {
			return true;
		}
		elem = elem.parentNode;
	}
	return false;
}

jQuery.expr.filters.hidden = function( elem ) {

	// Support: Opera <= 12.12
	// Opera reports offsetWidths and offsetHeights less than zero on some elements
	return support.reliableHiddenOffsets() ?
		( elem.offsetWidth <= 0 && elem.offsetHeight <= 0 &&
			!elem.getClientRects().length ) :
			filterHidden( elem );
};

jQuery.expr.filters.visible = function( elem ) {
	return !jQuery.expr.filters.hidden( elem );
};




var r20 = /%20/g,
	rbracket = /\[\]$/,
	rCRLF = /\r?\n/g,
	rsubmitterTypes = /^(?:submit|button|image|reset|file)$/i,
	rsubmittable = /^(?:input|select|textarea|keygen)/i;

function buildParams( prefix, obj, traditional, add ) {
	var name;

	if ( jQuery.isArray( obj ) ) {

		// Serialize array item.
		jQuery.each( obj, function( i, v ) {
			if ( traditional || rbracket.test( prefix ) ) {

				// Treat each array item as a scalar.
				add( prefix, v );

			} else {

				// Item is non-scalar (array or object), encode its numeric index.
				buildParams(
					prefix + "[" + ( typeof v === "object" && v != null ? i : "" ) + "]",
					v,
					traditional,
					add
				);
			}
		} );

	} else if ( !traditional && jQuery.type( obj ) === "object" ) {

		// Serialize object item.
		for ( name in obj ) {
			buildParams( prefix + "[" + name + "]", obj[ name ], traditional, add );
		}

	} else {

		// Serialize scalar item.
		add( prefix, obj );
	}
}

// Serialize an array of form elements or a set of
// key/values into a query string
jQuery.param = function( a, traditional ) {
	var prefix,
		s = [],
		add = function( key, value ) {

			// If value is a function, invoke it and return its value
			value = jQuery.isFunction( value ) ? value() : ( value == null ? "" : value );
			s[ s.length ] = encodeURIComponent( key ) + "=" + encodeURIComponent( value );
		};

	// Set traditional to true for jQuery <= 1.3.2 behavior.
	if ( traditional === undefined ) {
		traditional = jQuery.ajaxSettings && jQuery.ajaxSettings.traditional;
	}

	// If an array was passed in, assume that it is an array of form elements.
	if ( jQuery.isArray( a ) || ( a.jquery && !jQuery.isPlainObject( a ) ) ) {

		// Serialize the form elements
		jQuery.each( a, function() {
			add( this.name, this.value );
		} );

	} else {

		// If traditional, encode the "old" way (the way 1.3.2 or older
		// did it), otherwise encode params recursively.
		for ( prefix in a ) {
			buildParams( prefix, a[ prefix ], traditional, add );
		}
	}

	// Return the resulting serialization
	return s.join( "&" ).replace( r20, "+" );
};

jQuery.fn.extend( {
	serialize: function() {
		return jQuery.param( this.serializeArray() );
	},
	serializeArray: function() {
		return this.map( function() {

			// Can add propHook for "elements" to filter or add form elements
			var elements = jQuery.prop( this, "elements" );
			return elements ? jQuery.makeArray( elements ) : this;
		} )
		.filter( function() {
			var type = this.type;

			// Use .is(":disabled") so that fieldset[disabled] works
			return this.name && !jQuery( this ).is( ":disabled" ) &&
				rsubmittable.test( this.nodeName ) && !rsubmitterTypes.test( type ) &&
				( this.checked || !rcheckableType.test( type ) );
		} )
		.map( function( i, elem ) {
			var val = jQuery( this ).val();

			return val == null ?
				null :
				jQuery.isArray( val ) ?
					jQuery.map( val, function( val ) {
						return { name: elem.name, value: val.replace( rCRLF, "\r\n" ) };
					} ) :
					{ name: elem.name, value: val.replace( rCRLF, "\r\n" ) };
		} ).get();
	}
} );


// Create the request object
// (This is still attached to ajaxSettings for backward compatibility)
jQuery.ajaxSettings.xhr = window.ActiveXObject !== undefined ?

	// Support: IE6-IE8
	function() {

		// XHR cannot access local files, always use ActiveX for that case
		if ( this.isLocal ) {
			return createActiveXHR();
		}

		// Support: IE 9-11
		// IE seems to error on cross-domain PATCH requests when ActiveX XHR
		// is used. In IE 9+ always use the native XHR.
		// Note: this condition won't catch Edge as it doesn't define
		// document.documentMode but it also doesn't support ActiveX so it won't
		// reach this code.
		if ( document.documentMode > 8 ) {
			return createStandardXHR();
		}

		// Support: IE<9
		// oldIE XHR does not support non-RFC2616 methods (#13240)
		// See http://msdn.microsoft.com/en-us/library/ie/ms536648(v=vs.85).aspx
		// and http://www.w3.org/Protocols/rfc2616/rfc2616-sec9.html#sec9
		// Although this check for six methods instead of eight
		// since IE also does not support "trace" and "connect"
		return /^(get|post|head|put|delete|options)$/i.test( this.type ) &&
			createStandardXHR() || createActiveXHR();
	} :

	// For all other browsers, use the standard XMLHttpRequest object
	createStandardXHR;

var xhrId = 0,
	xhrCallbacks = {},
	xhrSupported = jQuery.ajaxSettings.xhr();

// Support: IE<10
// Open requests must be manually aborted on unload (#5280)
// See https://support.microsoft.com/kb/2856746 for more info
if ( window.attachEvent ) {
	window.attachEvent( "onunload", function() {
		for ( var key in xhrCallbacks ) {
			xhrCallbacks[ key ]( undefined, true );
		}
	} );
}

// Determine support properties
support.cors = !!xhrSupported && ( "withCredentials" in xhrSupported );
xhrSupported = support.ajax = !!xhrSupported;

// Create transport if the browser can provide an xhr
if ( xhrSupported ) {

	jQuery.ajaxTransport( function( options ) {

		// Cross domain only allowed if supported through XMLHttpRequest
		if ( !options.crossDomain || support.cors ) {

			var callback;

			return {
				send: function( headers, complete ) {
					var i,
						xhr = options.xhr(),
						id = ++xhrId;

					// Open the socket
					xhr.open(
						options.type,
						options.url,
						options.async,
						options.username,
						options.password
					);

					// Apply custom fields if provided
					if ( options.xhrFields ) {
						for ( i in options.xhrFields ) {
							xhr[ i ] = options.xhrFields[ i ];
						}
					}

					// Override mime type if needed
					if ( options.mimeType && xhr.overrideMimeType ) {
						xhr.overrideMimeType( options.mimeType );
					}

					// X-Requested-With header
					// For cross-domain requests, seeing as conditions for a preflight are
					// akin to a jigsaw puzzle, we simply never set it to be sure.
					// (it can always be set on a per-request basis or even using ajaxSetup)
					// For same-domain requests, won't change header if already provided.
					if ( !options.crossDomain && !headers[ "X-Requested-With" ] ) {
						headers[ "X-Requested-With" ] = "XMLHttpRequest";
					}

					// Set headers
					for ( i in headers ) {

						// Support: IE<9
						// IE's ActiveXObject throws a 'Type Mismatch' exception when setting
						// request header to a null-value.
						//
						// To keep consistent with other XHR implementations, cast the value
						// to string and ignore `undefined`.
						if ( headers[ i ] !== undefined ) {
							xhr.setRequestHeader( i, headers[ i ] + "" );
						}
					}

					// Do send the request
					// This may raise an exception which is actually
					// handled in jQuery.ajax (so no try/catch here)
					xhr.send( ( options.hasContent && options.data ) || null );

					// Listener
					callback = function( _, isAbort ) {
						var status, statusText, responses;

						// Was never called and is aborted or complete
						if ( callback && ( isAbort || xhr.readyState === 4 ) ) {

							// Clean up
							delete xhrCallbacks[ id ];
							callback = undefined;
							xhr.onreadystatechange = jQuery.noop;

							// Abort manually if needed
							if ( isAbort ) {
								if ( xhr.readyState !== 4 ) {
									xhr.abort();
								}
							} else {
								responses = {};
								status = xhr.status;

								// Support: IE<10
								// Accessing binary-data responseText throws an exception
								// (#11426)
								if ( typeof xhr.responseText === "string" ) {
									responses.text = xhr.responseText;
								}

								// Firefox throws an exception when accessing
								// statusText for faulty cross-domain requests
								try {
									statusText = xhr.statusText;
								} catch ( e ) {

									// We normalize with Webkit giving an empty statusText
									statusText = "";
								}

								// Filter status for non standard behaviors

								// If the request is local and we have data: assume a success
								// (success with no data won't get notified, that's the best we
								// can do given current implementations)
								if ( !status && options.isLocal && !options.crossDomain ) {
									status = responses.text ? 200 : 404;

								// IE - #1450: sometimes returns 1223 when it should be 204
								} else if ( status === 1223 ) {
									status = 204;
								}
							}
						}

						// Call complete if needed
						if ( responses ) {
							complete( status, statusText, responses, xhr.getAllResponseHeaders() );
						}
					};

					// Do send the request
					// `xhr.send` may raise an exception, but it will be
					// handled in jQuery.ajax (so no try/catch here)
					if ( !options.async ) {

						// If we're in sync mode we fire the callback
						callback();
					} else if ( xhr.readyState === 4 ) {

						// (IE6 & IE7) if it's in cache and has been
						// retrieved directly we need to fire the callback
						window.setTimeout( callback );
					} else {

						// Register the callback, but delay it in case `xhr.send` throws
						// Add to the list of active xhr callbacks
						xhr.onreadystatechange = xhrCallbacks[ id ] = callback;
					}
				},

				abort: function() {
					if ( callback ) {
						callback( undefined, true );
					}
				}
			};
		}
	} );
}

// Functions to create xhrs
function createStandardXHR() {
	try {
		return new window.XMLHttpRequest();
	} catch ( e ) {}
}

function createActiveXHR() {
	try {
		return new window.ActiveXObject( "Microsoft.XMLHTTP" );
	} catch ( e ) {}
}




// Install script dataType
jQuery.ajaxSetup( {
	accepts: {
		script: "text/javascript, application/javascript, " +
			"application/ecmascript, application/x-ecmascript"
	},
	contents: {
		script: /\b(?:java|ecma)script\b/
	},
	converters: {
		"text script": function( text ) {
			jQuery.globalEval( text );
			return text;
		}
	}
} );

// Handle cache's special case and global
jQuery.ajaxPrefilter( "script", function( s ) {
	if ( s.cache === undefined ) {
		s.cache = false;
	}
	if ( s.crossDomain ) {
		s.type = "GET";
		s.global = false;
	}
} );

// Bind script tag hack transport
jQuery.ajaxTransport( "script", function( s ) {

	// This transport only deals with cross domain requests
	if ( s.crossDomain ) {

		var script,
			head = document.head || jQuery( "head" )[ 0 ] || document.documentElement;

		return {

			send: function( _, callback ) {

				script = document.createElement( "script" );

				script.async = true;

				if ( s.scriptCharset ) {
					script.charset = s.scriptCharset;
				}

				script.src = s.url;

				// Attach handlers for all browsers
				script.onload = script.onreadystatechange = function( _, isAbort ) {

					if ( isAbort || !script.readyState || /loaded|complete/.test( script.readyState ) ) {

						// Handle memory leak in IE
						script.onload = script.onreadystatechange = null;

						// Remove the script
						if ( script.parentNode ) {
							script.parentNode.removeChild( script );
						}

						// Dereference the script
						script = null;

						// Callback if not abort
						if ( !isAbort ) {
							callback( 200, "success" );
						}
					}
				};

				// Circumvent IE6 bugs with base elements (#2709 and #4378) by prepending
				// Use native DOM manipulation to avoid our domManip AJAX trickery
				head.insertBefore( script, head.firstChild );
			},

			abort: function() {
				if ( script ) {
					script.onload( undefined, true );
				}
			}
		};
	}
} );




var oldCallbacks = [],
	rjsonp = /(=)\?(?=&|$)|\?\?/;

// Default jsonp settings
jQuery.ajaxSetup( {
	jsonp: "callback",
	jsonpCallback: function() {
		var callback = oldCallbacks.pop() || ( jQuery.expando + "_" + ( nonce++ ) );
		this[ callback ] = true;
		return callback;
	}
} );

// Detect, normalize options and install callbacks for jsonp requests
jQuery.ajaxPrefilter( "json jsonp", function( s, originalSettings, jqXHR ) {

	var callbackName, overwritten, responseContainer,
		jsonProp = s.jsonp !== false && ( rjsonp.test( s.url ) ?
			"url" :
			typeof s.data === "string" &&
				( s.contentType || "" )
					.indexOf( "application/x-www-form-urlencoded" ) === 0 &&
				rjsonp.test( s.data ) && "data"
		);

	// Handle iff the expected data type is "jsonp" or we have a parameter to set
	if ( jsonProp || s.dataTypes[ 0 ] === "jsonp" ) {

		// Get callback name, remembering preexisting value associated with it
		callbackName = s.jsonpCallback = jQuery.isFunction( s.jsonpCallback ) ?
			s.jsonpCallback() :
			s.jsonpCallback;

		// Insert callback into url or form data
		if ( jsonProp ) {
			s[ jsonProp ] = s[ jsonProp ].replace( rjsonp, "$1" + callbackName );
		} else if ( s.jsonp !== false ) {
			s.url += ( rquery.test( s.url ) ? "&" : "?" ) + s.jsonp + "=" + callbackName;
		}

		// Use data converter to retrieve json after script execution
		s.converters[ "script json" ] = function() {
			if ( !responseContainer ) {
				jQuery.error( callbackName + " was not called" );
			}
			return responseContainer[ 0 ];
		};

		// force json dataType
		s.dataTypes[ 0 ] = "json";

		// Install callback
		overwritten = window[ callbackName ];
		window[ callbackName ] = function() {
			responseContainer = arguments;
		};

		// Clean-up function (fires after converters)
		jqXHR.always( function() {

			// If previous value didn't exist - remove it
			if ( overwritten === undefined ) {
				jQuery( window ).removeProp( callbackName );

			// Otherwise restore preexisting value
			} else {
				window[ callbackName ] = overwritten;
			}

			// Save back as free
			if ( s[ callbackName ] ) {

				// make sure that re-using the options doesn't screw things around
				s.jsonpCallback = originalSettings.jsonpCallback;

				// save the callback name for future use
				oldCallbacks.push( callbackName );
			}

			// Call if it was a function and we have a response
			if ( responseContainer && jQuery.isFunction( overwritten ) ) {
				overwritten( responseContainer[ 0 ] );
			}

			responseContainer = overwritten = undefined;
		} );

		// Delegate to script
		return "script";
	}
} );




// data: string of html
// context (optional): If specified, the fragment will be created in this context,
// defaults to document
// keepScripts (optional): If true, will include scripts passed in the html string
jQuery.parseHTML = function( data, context, keepScripts ) {
	if ( !data || typeof data !== "string" ) {
		return null;
	}
	if ( typeof context === "boolean" ) {
		keepScripts = context;
		context = false;
	}
	context = context || document;

	var parsed = rsingleTag.exec( data ),
		scripts = !keepScripts && [];

	// Single tag
	if ( parsed ) {
		return [ context.createElement( parsed[ 1 ] ) ];
	}

	parsed = buildFragment( [ data ], context, scripts );

	if ( scripts && scripts.length ) {
		jQuery( scripts ).remove();
	}

	return jQuery.merge( [], parsed.childNodes );
};


// Keep a copy of the old load method
var _load = jQuery.fn.load;

/**
 * Load a url into a page
 */
jQuery.fn.load = function( url, params, callback ) {
	if ( typeof url !== "string" && _load ) {
		return _load.apply( this, arguments );
	}

	var selector, type, response,
		self = this,
		off = url.indexOf( " " );

	if ( off > -1 ) {
		selector = jQuery.trim( url.slice( off, url.length ) );
		url = url.slice( 0, off );
	}

	// If it's a function
	if ( jQuery.isFunction( params ) ) {

		// We assume that it's the callback
		callback = params;
		params = undefined;

	// Otherwise, build a param string
	} else if ( params && typeof params === "object" ) {
		type = "POST";
	}

	// If we have elements to modify, make the request
	if ( self.length > 0 ) {
		jQuery.ajax( {
			url: url,

			// If "type" variable is undefined, then "GET" method will be used.
			// Make value of this field explicit since
			// user can override it through ajaxSetup method
			type: type || "GET",
			dataType: "html",
			data: params
		} ).done( function( responseText ) {

			// Save response for use in complete callback
			response = arguments;

			self.html( selector ?

				// If a selector was specified, locate the right elements in a dummy div
				// Exclude scripts to avoid IE 'Permission Denied' errors
				jQuery( "<div>" ).append( jQuery.parseHTML( responseText ) ).find( selector ) :

				// Otherwise use the full result
				responseText );

		// If the request succeeds, this function gets "data", "status", "jqXHR"
		// but they are ignored because response was set above.
		// If it fails, this function gets "jqXHR", "status", "error"
		} ).always( callback && function( jqXHR, status ) {
			self.each( function() {
				callback.apply( this, response || [ jqXHR.responseText, status, jqXHR ] );
			} );
		} );
	}

	return this;
};




// Attach a bunch of functions for handling common AJAX events
jQuery.each( [
	"ajaxStart",
	"ajaxStop",
	"ajaxComplete",
	"ajaxError",
	"ajaxSuccess",
	"ajaxSend"
], function( i, type ) {
	jQuery.fn[ type ] = function( fn ) {
		return this.on( type, fn );
	};
} );




