clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_670_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.25727116628018,106.89963323150704,150.90086603675516,463.7036134085886,106.33607691367928,248.4929813114665,371.7520109912319,400.2402424704799,199.97905538153023,13.256654763656108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.5151587351844,234.95419484039095,328.8793050156613,12.97452305623671,705.9911113508506,252.44211811832693,916.6883432262736,630.3996124787633,332.8284418225217,28.487524382236884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,271.3399928363488,632.6559590411074,840.5332880363586,356.2390096652317,633.5023541633656,631.8095639188491,516.1659690483742,448.18990498557736,235.2363265478104,18.61574301060243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,412.9326338192971,946.0222627307684,1343.160470613657,1591.0891885102849,1685.578562100394,1641.013772977318,1443.5724887685403,1106.51348552875,603.039907829193,118.46420484765784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,449.0363001078356,1001.8701988595868,1409.7258761393573,1656.8081989137268,1747.0670110865672,1685.2964303929748,1473.7528033952935,1123.4371453918468,608.6811277835587,115.64359487047498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,354.82905822514584,840.251156328939,1317.2114245011835,1180.412901253332,1334.4158018776782,1376.4428198280018,1381.801908074948,1048.4099099345983,567.5005049554933,106.05394520625993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,360.18814647209217,357.6496682023287,1278.0050165280431,1465.8559439755948,1312.6980242794846,1256.8507952476773,1059.4095110388994,541.5514588430199,286.00659904009075,30.462446334172643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,366.6757615487161,854.9184696296923,225.64667688359532,297.28903894882217,665.3747519376242,770.8644337290452,631.5281393084409,409.2663358168672,217.18484695204677,25.10335808722632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,376.82967462776986,865.071675611735,463.7036134085886,986.3571975335868,772.5572239735617,360.7524098869309,462.575086578911,386.9835877068237,200.54331879636905,94.77150529752848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.59356558688452,431.5490839269106,695.2729348569579,1191.6953411620634,691.6059297575168,903.149556755198,917.2526066411124,740.1198556874532,412.9326338192971,72.48875718748504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.6775200622012,1006.3828919842748,1408.5980564066906,1650.8855543489526,1740.0158396921154,1685.578562100394,1488.702248403466,1158.9765482655466,687.939631755087,169.51660904735758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,419.9845123107599,953.9198292474784,1338.647070391958,1623.2437179919627,1722.5279164141796,1684.168610660308,1492.3685464058958,1129.92405337146,671.862367014248,166.97813077759412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,410.9584189643725,943.2016527535856,1328.2110256054848,1225.260529180838,1360.0834233797432,1236.8243936999777,1116.103842289976,890.4571654063807,528.2948040793638,127.77242990146458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.20939929187395,405.5993307174261,735.0428991479263,936.9968764813924,1073.5125609248137,985.2286707039092,582.7320816710852,474.4217899024812,267.6729877369077,43.71910109782875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.25881217284036,242.28749794226204,1125.4113602467717,1402.956836452325,1620.4231080147797,1607.4485849585433,1435.9570539592498,1121.180798829503,653.5280486140539,165.28604763008883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,373.7269329431677,868.4565490037565,1224.9776903764075,1035.9989431961894,1217.6443872745365,1585.4479685559193,958.151097761758,437.7538601991041,245.10810791944485,44.28336451266754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,386.41932429198494,929.381441672102,1356.6992570847328,1653.4240326187162,1716.3231401419862,1672.321907336738,1485.035243304025,1168.5661979297615,684.2726266556459,178.26057068632554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,421.9587271656845,950.5356629524678,1375.315000095335,1628.8849379463286,1730.4254829308893,1686.989220637491,1514.0870311011006,1185.4898577928589,696.4014616866356,183.90179064069127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,445.0878703979861,997.9210620527264,1399.5719630603032,1638.7567193179627,1795.2995124060951,1749.323357648911,1554.703390514327,1189.1568628922998,731.6587328529158,200.54331879636905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,436.908172173857,974.5104942100164,1362.6219016495068,1595.601881634973,1682.757952123211,1632.2698113383503,1455.137060384691,1147.4119766493957,695.2729348569579,187.00453232529352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.54085318587272,281.776037622822,426.753551997792,243.698156479359,706.5553747656894,188.4144837653794,196.59418198950857,2.820609977182857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.79759864391586,304.9044737581126,861.6875093167243,920.3546412287034,1737.4773614223518,1699.9637436937276,803.3010949181427,696.9650180044633,405.31719901000673,89.97668046542096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.33638511499136,304.3409174402849,353.7005313954682,880.3032523273268,1857.3522248071067,1826.0440904476875,1629.731333068587,1286.4668464595918,776.2235219759916,220.00545692922964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,465.39569655609387,1024.7165032874582,1428.05948744254,1669.7834290669746,1770.4782860262883,1727.6055800507177,1547.370087412456,1226.670480620924,768.3259554592818,225.08241346875656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,443.3950801534697,979.305319042124,1362.3397699420873,1596.7304084646505,1692.911865202265,1646.654285834673,1478.5483353244124,1179.848637838493,737.5813774176897,217.46697865946612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,294.18629726421995,674.4008452840114,777.352048805669,1153.8995917260197,1291.825934706538,1237.9522134326444,1127.103443394277,828.9687164202077,507.7041391168256,144.97751437497007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.75210168561887,817.1220130966375,791.7365233019917,1470.6507688077024,1551.6013559267362,1125.693491954191,156.2599542837015,1094.3853575947712,646.4768772196023,181.9275757857666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.00206671479724,159.36269596830374,240.3132830873373,371.4705863808236,293.34060923897283,203.64606048097124,206.4666704581541,80.10419199677541,41.18062282806528,0.8463951222581799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,465.9599599709327,1015.4089853306624,1413.6750129462175,1659.91164769534,1760.323665850223,1721.1179649740934,1557.241868784091,1251.49099990372,770.3001703142064,243.98028818677835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,442.5486850312116,978.458923919866,1369.1095167261306,1603.7815798591023,1701.9379585486522,1666.9628190897918,1501.112508044864,963.5101860087044,641.117788972656,242.28749794226204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.20847468793784,423.9329420206092,721.7862443842702,730.5302060232382,939.8174864585752,887.6365554291978,801.3268800632178,576.5265983018808,353.7005313954682,101.54054498456073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,465.6778282635133,1023.5886835547916,1450.624367260003,1699.399480278889,1804.324898655471,1773.0167642960516,1592.4991399503708,1283.646236482409,799.3526652082932,266.82659261464954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,467.3699114110186,996.5111106126408,1382.3668785867978,1619.8588445999414,1716.6052718494054,1690.0912552250825,1530.446427549359,1238.7986085549028,799.0705335008737,271.9042562511875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,463.98574511600793,402.4965890328239,944.048047875844,1173.0788910544495,1338.647070391958,1311.2873657423877,1129.6426287610514,323.520216768715,233.8263751077245,154.2857394287768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,358.4960633245869,966.6122205962956,1355.5707302550552,1766.2470175120086,1764.8370660719224,1617.0382346227584,1314.954370841829,829.8144044454547,291.9299507018759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,335.0847883848658,893.5599070909828,1336.6728555370337,1785.4270239374498,1508.727942854155,1696.014606886867,1664.988604234867,1293.235886146624,499.8065726001159,243.13389306452015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.5187664565418,327.18722186815603,246.5187664565418,371.4705863808236,245.95450304170305,1026.9735569468132,935.304793333887,678.9135384086997,235.8005899626492,32.436661189097315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.333611303183037,118.46420484765784,185.3124491777882,663.11840537528,798.2241383786155,371.752718088243,538.4487171584176,234.6720631329716,142.4390361052066,268.23725115174653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.77212170015255,111.13090174578684,430.984820512072,844.1995860387884,774.2493071210669,968.5871425482314,1058.5638230136524,1276.5943579909465,825.3017113207668,296.1612192161557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.64297846785092,237.77480481757385,444.8057386905668,1656.5267743033187,621.6563579368064,618.2714845447848,701.7605499335818,528.0126723719444,12.97452305623671,275.2884225461981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.77304630408867,665.6568836450434,1438.7776639364329,1717.4516669716638,1813.0688602944392,1804.324898655471,1639.6031144402211,1334.6986406821086,863.9438558790685,325.7772704280701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.6675308076781,549.1668936523103,1096.0774407422766,1501.6767714597029,1739.4515762772764,1839.017906406913,1800.6586006530413,1637.0646361704578,1338.0828069771192,893.5599070909828,342.41809148673684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.513925929936285,529.4226238120303,1056.3074764513085,1437.367712496347,1669.7834290669746,1769.3497591966106,1742.5543179618792,1638.7567193179627,1298.5949743935705,862.251065634552,331.98204670026354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.2063172787536,556.5001967541814,1096.359572449696,1526.2158661320905,1710.96405189504,1804.6070303628908,1516.0619530530366,1437.6498442037664,1102.0007924040617,870.148632151262,187.85092744755173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1285268296775737,309.1357422723924,707.6831944983559,1000.1774086150704,1138.6680150104278,1344.0061586389045,1422.4189745851857,946.0222627307684,832.0707510077988,589.7832530655369,199.97905538153023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.538786471075497,498.11448945261066,998.7674571749848,1399.571255963292,1643.83367585749,1745.3749279390618,1718.57948670433,1567.114357252736,1266.7225766193117,810.6343980200135,313.36630368966115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.18154743200138,105.20755008400174,333.67483694477994,466.8056479961798,497.8323577451913,602.7577761217735,383.8808460222215,333.1105735299411,354.54692651772643,131.72085961131395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.179698224129178,363.8551515715332,647.3232723418605,837.9941026695839,1267.2868400341506,1448.0858889902397,1133.0267950560622,1401.546177915228,528.8590674942026,181.0811806635084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.51423413124832,184.74818576294945,398.2660276155552,702.0426816410013,971.6898842328336,1879.3528412097307,1814.4795188315363,1653.1419009112965,1358.6734719396572,916.6883432262736,369.7777961363072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.15576228692606,564.9620266857299,1092.6925673502549,1470.932900515122,1701.9379585486522,1784.0170724973636,1748.7598013310835,1599.268886734414,1313.825844012151,887.6365554291978,359.9060147646728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.38601550288277,214.9285003897027,899.2011270453486,1086.7699227854807,1680.7837372682866,1769.067627489191,1737.7594931297715,1586.576495385597,1302.2619794930113,881.148940352574,342.1366668763285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.744578041592032,114.2336434303891,562.1414167085471,528.8590674942026,730.2480743158187,1002.4344622744256,817.4041448040568,1042.768689980233,513.9096224860301,160.2090910905619,0.2821317074193933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.66731330075307,7.333303101870998,88.2838902209046,572.5774614950203,397.41963249329694,916.9704749336928,994.8190274651352,658.6057122505919,72.20662548006564,338.46966177688745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.82267669198008,638.0150472880537,1207.772605902902,1617.8846297450164,1873.4294895479456,1966.7903363083772,1860.1728347842893,1699.6816119863086,1399.5719630603032,960.6895760315216,406.16359413226496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.7460283537652,625.6047876466558,1150.2325866265785,1524.8059146920043,1752.1446747231048,1842.9670432137727,1804.6070303628908,1646.3728612242644,1359.5198670619156,930.5092614047684,391.77841253893126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.64306916223792,566.3726852228268,888.4829505514559,1227.2347440357628,1488.702248403466,1489.5486435257242,1490.112199843552,893.2777753835635,625.8869193540752,858.0205042172834,375.9832795055116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.89849112064589,348.34144314852193,782.7104299556042,934.4583982116288,1138.6680150104278,1111.3083103608574,1371.3658632884749,1019.3574150405116,514.7560176082884,161.05477911580903,159.64482767572312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.4382021956575,428.7284739497278,577.6551251315583,957.0225709320806,1329.057420727743,1310.7231023275488,1206.079815658386,1044.1786414203186,1009.7677653762968,586.1162479660958,135.95212812559376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.5397110750116,258.08333807269264,680.3241969457965,702.0426816410013,878.6104620828104,1069.281292410534,1241.6192185320856,1096.0774407422766,970.8434891105754,704.016896495926,218.59479839213265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.79821504653992,635.7587007257097,1140.0786735475249,1501.112508044864,1704.7585685258352,1845.2233897761173,1791.0682438918152,1611.3970146683928,1299.4413695158285,850.1229377005734,369.2142398184795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.64421127309905,681.1698849710436,1228.6446954758487,1623.807981406802,1865.531923031236,1958.610638084248,1920.2506252333656,1574.7297920620265,1445.8295424278956,917.8168700559512,440.574470176287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.977206173658,622.7841776694729,1062.7943844309211,1626.6285913839845,1842.9670432137727,1921.379152063043,1866.377611056483,1664.7064725274474,1294.927969294129,862.251065634552,370.6241912585654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.4390361052066,63.74479554851707,1245.2862236315264,545.4998885528694,667.9132302073876,921.2017434479728,1970.4573414078184,1758.3501580923096,1450.624367260003,974.2283625025972,438.8823870287816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.67061282079845,701.4784182261625,1219.0550458116336,1580.6531437238116,1800.6586006530413,1887.531832336849,1856.787961392268,1687.834908662738,1406.6231344547548,976.7668407723604,440.574470176287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.2602624850135,741.5305142245501,1281.9534462378924,1677.1167321688454,1913.4815855463332,2004.3039540370012,1958.3285063768285,1786.2734190597075,1433.9828391043254,1003.8444137145116,459.7544766017282,23.41056784270996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.2344773399382,723.4790346287866,1257.1322198580856,1626.3464596765652,1838.7364817965044,1850.300346315644,1812.222465172181,1646.3728612242644,1347.6731637383452,940.6631744838222,423.65081031318977,16.07726474083896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.41386736275535,650.4260140264627,1231.747437160451,1608.012848373382,1820.9664268111487,1893.1730522912144,1867.78826959358,1618.4488931598555,1332.160162412345,922.0474314732198,413.49689723413593,14.385181593333678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.59356558688452,714.4529412823991,1225.2598220838272,1600.1152818566725,1818.992211956224,1915.4558004012576,1882.737007504741,1718.57948670433,1430.3158340048842,966.3307959858872,440.574470176287,25.385489794645714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.79843255346495,614.0402160305049,1224.9776903764075,1425.2388774653573,1799.2479421159442,1868.0704013009995,1823.5049050809123,1657.6545940359847,1356.4171253773134,694.7086714421191,423.9329420206092,21.436352987785284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.69630727148677,694.9908031495386,941.7917013135,1090.1540890804915,1158.1301531432885,1696.8610020091255,1833.9409498673856,1131.6168436159762,1338.647070391958,908.2265132947248,419.13811718850167,19.18000642544121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.46512945159392,543.5256736979446,1048.127778227179,1558.9346590286073,1787.4012387923742,1424.956745757938,1558.0882639063489,1346.5446369086676,1223.849870643741,888.4829505514559,425.0614688502867,23.974831257548743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.56725473357213,473.29326307280365,474.7039216099006,269.92933429925176,726.8632009237971,985.792934118748,1833.0952618421384,1668.655609334308,1386.0331765892277,967.1771911081456,434.9332502219213,31.308134359419743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.05601192105715,744.351124201733,1242.4656136543435,1204.6698642183,1813.350992001859,1879.9171046245697,1851.4288731453216,1694.8867871542009,1411.4179592868625,990.5877589508556,452.7033052072765,36.94935431378546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.0821052674445,742.6590410542277,1217.6443872745365,1551.8827805371443,1800.0943372382026,1884.4297977492577,1834.223081574805,1456.547718921788,1393.648611398518,949.9713995376288,451.5747783775989,36.66722260636607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.26149529026168,728.8381228757329,1065.614994408104,1154.1810163364278,1479.958286764498,1649.757734616286,1474.8813302249712,1434.264970811745,1223.849870643741,601.3478246816876,288.2629456024348,14.385181593333678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.333919504495064,122.41334165451828,193.49144030490632,364.7008395967803,195.4663622568421,129.74664475638926,445.0878703979861,616.5786943002684,46.821842782431,348.9057065633607,165.56817933750824,0.2821317074193933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.77212170015255,363.2908881566945,581.3214231339882,544.6542005276222,815.1477982417127,663.11840537528,623.6305727917311,680.8877532636242,656.0672339808284,202.5175336512937,93.64297846785092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.693007751441385,146.9524363269058,548.6026302374715,794.5578403761858,1341.1862557587326,1840.710696651429,1486.445901841122,1444.701015598218,1351.058037130367,589.7832530655369,283.1859890629079,16.923659863097143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.74932787381056,272.18568086159587,836.0198878146592,1326.23681075056,1884.4297977492577,1961.7133797688505,1941.123421903323,1792.1967707214924,1498.5740297751004,550.0132887745685,277.54476910854214,22.84701152488225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,298.98182919333857,905.1237716101226,1433.700707396906,1810.248250317256,2017.842740508077,2088.6394145480567,2052.8178799669377,1861.0185228095368,1542.857394287768,1084.7950008335451,507.7041391168256,55.28367271397956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.31482409389747,872.6871104210253,1363.1868721613566,1697.9895288388032,1883.583402627,1935.2000702415385,1920.8148886482045,1731.5540097605667,1428.3416191499596,1007.2292871065332,489.3705278136425,52.7451944442161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.6478189944565,848.1487228456489,1319.749195673936,1713.2196913603725,1914.609405279,1058.281691306233,1961.1491163540115,1779.5043793726757,1486.7280335485414,1022.1780250176944,500.9350994297934,62.89910752326996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,287.41725757718774,833.1992778374764,1311.2873657423877,1650.039159226695,886.5080285995203,1509.2922062689934,1536.934042625983,1156.1559382883638,738.4277725399479,574.5523834469561,283.4681207703273,26.795441234731605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.87239777425853,70.51454233256035,77.28358201959256,261.7496360751226,581.885686548827,797.9420066711963,1026.4092935319743,809.7887099947666,801.3268800632178,379.93241631237214,190.6715374247345,12.128835030989608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.410259641397923,53.308750762043815,199.6969236741108,309.9821373946506,320.9817384989516,342.98306199858666,235.8005899626492,266.26303629682184,229.3129748860253,125.23395163170116,57.82215098374303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.359088246946321,5.076956539526927,89.41241705058218,150.61873432933578,267.1087243220689,191.79935715740103,229.03084317860592,137.64421127309905,280.92964250056383,232.69784827804693,112.54085318587272,2.820609977182857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.46873717295136,833.4814095448959,1283.3641047749895,1598.7046233195751,1003.8444137145116,869.0208124185954,1164.6177682199125,914.9962600787682,1448.0851818932283,476.9602681722448,492.1911377908255,66.0018492078722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.89972392589404,416.8817706261576,837.9941026695839,960.6888689345104,838.5583660844227,914.7141283713488,1075.20535116933,922.893826595478,1237.670788822236,708.529589620614,363.2908881566945,50.48814078486096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,338.46966177688745,883.6874186223373,1208.6182939281491,1416.7777546308198,1655.6803791810603,1732.6825365902444,1663.5779456977698,1513.8056064906923,1235.6958668703005,727.7095960460554,370.6241912585654,54.15514588430199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,327.46935357557544,759.0184375024861,958.4332294691776,1078.3073857569211,1131.0525802011373,1257.9786149803438,1520.0103827628857,1291.2616712916993,745.7610756418189,411.8048140866307,204.4917485062184,21.71848469520468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.61904253064782,393.18907107602826,622.2199142546342,1670.6298241892323,1846.351916605795,1927.584635432248,1874.839440988032,1720.8358332666742,1432.29075595682,986.9207538514146,236.08272167006857,69.38601550288277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,339.8796132169733,848.7122791634766,786.6595667624648,1097.4880992793735,1408.3159246992711,1843.531306628612,1784.5806288151914,1627.1928547988232,1359.2377353544962,966.6129276933068,281.4939059154026,40.3342277058071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.82215098374303,293.6220338493811,512.7810956563526,558.7565433165254,823.0446576614115,1187.4640726477835,1301.415584370753,1263.33770322729,1432.29075595682,673.8365818691726,219.1590618069715,28.76965608965628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,380.4959726301999,953.0741412222312,1435.6756293488418,1771.3246811485462,1965.3803848682912,2040.40762032554,1986.8167378560768,1810.248250317256,1513.5234747832728,1078.3073857569211,536.7566340109125,80.10419199677541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9491368068604302,388.675670854329,926.8422563053272,1392.5207916658517,1671.1940876040717,1865.2497913238165,1937.456416803882,1956.636423229324,1719.425881826588,1432.0086242494006,1021.050205285028,520.1151058552346,82.92480197395828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.385181593333678,407.0099892545231,955.048356077156,1412.2643544091206,1731.2725851501582,1905.866150737043,1959.174901499087,1912.353058716656,1753.2724944557715,1475.4455936398097,1057.4352961839747,543.2435419905253,88.2838902209046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.436044786473248,351.16205312570474,677.7857186760331,1023.0244201399528,1150.2325866265785,1430.880097419723,1228.9268271832682,1613.0890978158982,875.5077203982082,915.2783917861876,999.6138522972428,489.9347912284813,79.82206028935603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.930875305812,501.4993628446322,466.5242233857714,515.6017056335354,818.8140962441428,1067.871340970448,636.3229641405484,596.55299984958,612.9116892008274,380.4959726301999,115.3614631630556,47.10397448985039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.31090817122805,389.5220659765872,369.2142398184795,1761.170060972481,2003.1761343043352,2090.895761110401,1984.5603912937324,1822.3763782512349,1527.907949279596,1092.4104356428354,540.140800305923,88.56602192832399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.87239777425853,449.318431815255,1035.4346797813507,1548.2164825347145,1895.9943693654088,2101.050381286466,2165.0773085424025,2095.6905859425083,1899.3785356604196,1540.8831794328432,814.8656665342935,445.6514267158139,95.33576871236728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.2830563113555,450.7283832553408,1017.6653318930064,1495.18986348009,1818.4279485413856,2008.2530908438616,2069.177276415196,2006.278875988937,1827.1719101803535,1523.3952561549074,1061.102301283416,551.141108507235,97.87424698213071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.20640797314061,463.4214817011692,1022.7422884325332,1468.3937151483472,1772.1703691737937,1943.3797684656672,1995.2785677876248,1932.661591971775,1764.5549343645032,1485.035243304025,1067.0256529452008,551.9875036294933,95.33576871236728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.02631085331239,454.9596517696206,1007.5114188139526,1465.0095488533366,1774.1452911257288,1707.2970467955986,2026.586702147045,1971.0216048226569,1804.324898655471,1513.8056064906923,1057.1531644765553,548.3204985300522,96.46358844503378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.56549622008693,440.574470176287,971.4077525254144,995.382583782963,893.2777753835635,1004.9729405441892,451.8569100850184,1409.7258761393573,1758.9137144101371,1450.9064989674223,1029.5120352165768,517.0123641706324,98.15637868955014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.15483768298996,427.5999471200503,616.5786943002684,1101.7186606966422,1703.6307487931688,1465.0095488533366,1959.457033206506,1898.532140538161,1744.8106645242228,1472.6249836626273,1065.3328627006845,543.5256736979446,99.56633012963604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.20600907744156,435.2153819293407,936.150481359134,1114.9753154602984,1356.134993669894,595.4244730199025,1281.6713145304734,1621.269503137038,1358.1092085248188,790.3265718619058,512.7810956563526,239.74901967249852,91.66876361292624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.02631085331239,73.89941572458198,297.0069072414028,386.41932429198494,477.8059561974918,909.0729084169832,1347.391032030926,799.6340898187015,752.5308224258621,454.3953883547818,379.93241631237214,229.03084317860592,99.56633012963604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.077572942150997,155.41426625845438,997.9210620527264,1061.3844329908352,1263.055571519871,1340.3398606364744,1264.1840983495483,1422.7003991955935,1270.6710063291612,1189.438287502708,823.6096281732614,530.8332823491272,108.0281600611846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.820609977182857,26.23117781989282,106.6182086210987,164.43965250783066,170.36300416961575,271.9042562511875,335.6490517997046,782.7111370526153,689.6317149025922,522.6535841249981,338.18753006946804,96.74572015245316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.25819577021629,498.9608845748688,1043.8965097128994,1454.0092406520246,1740.580103106954,1911.788795301817,1965.662516575711,1908.6867607142256,1755.810972725535,1474.3170668101322,1071.8204777773085,568.0647683703321,110.00237491610928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.18154743200138,499.24230918527707,1012.30624364606,1424.3924823430991,1711.809739920287,1560.0624787612733,1950.7130715675385,1876.531524135537,1721.6822283889326,1438.7776639364329,323.2387921583067,559.6029384387837,114.51577513780848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.15576228692606,515.8838373409549,1075.7689074871578,1532.702774111703,1848.8903948755585,2031.3815269791528,2083.2803263011106,1784.5806288151914,1412.8286178239591,1558.6525273211876,1114.9753154602984,482.6014881266104,114.79790684522789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.10419199677541,520.1151058552346,1074.3589560470718,1527.344392961768,1842.4027797989345,2027.997360684142,2082.433931178852,2028.5609170019695,1852.838824585408,1553.5755707816604,1122.5907502695889,357.6496682023287,117.05425340757196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.48906538879706,522.0893207101593,1036.5632066110284,1499.4204248973588,1807.4276403400731,1985.40607931898,2036.740615226099,1979.764859364614,1801.786420385708,1018.2295953078452,1064.2050429680182,562.7056801233858,125.23395163170116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.0017585134852,525.4741941021811,1039.94808000305,1453.727108944605,1738.0416248371907,1899.9427990752577,1945.6361150280115,1695.732475179448,1743.400713084137,1459.3683288989712,1067.5892092630286,580.7571597191495,128.054561608884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.97668046542096,537.0387657183318,1051.51194452219,1500.8303763374445,1797.8379906758585,1965.098253160872,2024.61248729212,1970.175209700399,1373.6222098508188,1523.677387862327,1102.2829241114812,579.9114716939023,125.51608333912051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.3853991002587,198.2869722340249,640.2713938503979,1094.948913912599,1378.4177417799374,1471.2143251255302,1548.2164825347145,1846.6340483132144,1681.6301323905443,1408.879481017099,1023.5886835547916,546.9105470899663,122.41334165451828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.66876361292624,356.5211413726511,772.8386485839699,1056.871032769136,1002.7158868848342,1735.221014860008,888.7650822588754,1683.32221553805,1087.8977425181474,999.6138522972428,583.5777696963323,304.0587857328655,97.87424698213071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.359704649570386,176.0042241239815,838.5583660844227,619.9635676922901,1208.33616222073,1404.9310513072496,1432.5728876642393,688.785319780334,675.8107967240974,676.9393235537749,489.0883961062232,278.3911642308003,82.92480197395828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.59211527471136,257.80120636527323,743.7868607868942,1032.3326451937596,683.4262315333877,1555.2676539291658,1648.3470760791893,1275.1844065508603,1120.0522719998253,735.3250308553457,515.0381493157078,264.0059826374667,87.4382021956575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.820609977182857,262.5960311973808,62.33484410843117,95.90003212720607,368.3678446962213,743.5047290794748,959.2796245914358,758.4534669906362,682.2984118007212,776.2235219759916,629.5532173565052,357.0854047874899,102.66907181423828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,315.6226502520052,333.67483694477994,319.85391876628506,1257.9786149803438,1061.3844329908352,623.0663093768923,794.2757086687662,518.7044473181377,453.8311249399431,424.7793371428674,108.0281600611846,59.23210242382893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.92396806440918,85.74541195114114,212.10789041251985,797.3777432563576,1805.4534254851487,1954.6622083743987,2010.5094374062064,1726.7591849284593,1809.4018551949985,1527.907949279596,1088.7441376404058,595.142341312483,135.1057330033356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.43881859828154,569.4754269074291,1075.7689074871578,1466.4195002934223,1738.0409177401796,1892.327364265968,1932.097328556936,1868.3525330084187,1707.8613102104373,1436.5213173740888,1052.6404713518673,574.2702517395367,128.054561608884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.87455518344278,562.9878118308052,1061.102301283416,1441.880405621035,1699.1173485714696,1846.6340483132144,1886.4040126041823,1836.7615598445684,1690.0912552250825,1431.1622291271426,1055.1789496216306,581.0392914265689,132.56725473357213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.48998999273316,568.0647683703321,1071.8204777773085,1461.9068071687343,1732.400404882825,1883.583402627,1923.9176303328068,1949.86667644528,1716.0410084345667,1458.5219337767128,1078.3073857569211,594.295946190225,137.64421127309905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.74633655507724,564.9620266857299,1057.7174278913942,1436.5213173740888,1707.579178503018,1853.403088000246,1891.4809691437088,1709.5533933579427,1683.6043472454694,1422.136135780755,1041.3580314431358,575.6802031796225,140.7469529577013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.87486338475482,561.8592850011277,1020.4859418701892,1472.9071153700463,1745.0927962316423,1694.0403920319425,1957.4828183515813,1893.7373157060536,1728.733399783384,1464.1631537310786,1045.3071682499965,578.5008131568054,141.5933480799595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.43881859828154,473.8575264876425,894.1241705058217,1277.722884820624,917.8168700559512,986.0750658261672,1697.9895288388032,1672.321907336738,1534.677696063639,1133.3089267634814,1030.0755915344046,506.5763193841592,144.69608976456172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.8493864409915,502.6271825772988,830.9429312751323,1138.103751595589,1173.0788910544495,1424.6746140505186,1588.5507102405218,1507.599416024477,1202.1313859485367,696.6835933940549,504.8835291396428,361.5980979121781,104.36115496174357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.308134359419743,361.5980979121781,670.451708477151,898.0726002156712,1276.030094576107,1349.9295103006891,1512.677079661015,1787.1198141819657,1618.166761452436,1365.724643334109,998.4853254675652,547.1926787973856,151.18299774417454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.41272525189422,315.6226502520052,656.0672339808284,942.0738330209192,874.3799006655418,905.6880350249614,1353.0322519852916,1292.1073593169465,1462.188938876154,1179.848637838493,1013.1526387683184,563.552075245644,156.54208599112087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.95212812559376,561.2957286833,1050.948388204362,1445.265279013057,1349.0838222754426,1814.1973871241169,1849.453951193386,1790.7861121843955,1633.679762778436,716.9914195521627,1026.6914252393938,566.9362415406546,154.8500028436156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.00299131873334,556.2180650467619,1036.281074903609,851.8150208480788,1456.8298506292074,1868.9167964232572,1915.1736686938384,1789.6582924517295,1399.0076996454643,1099.462314134298,828.6865847127881,448.7541684004162,117.61851682241074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.9505871190336,21.436352987785284,302.93025890318785,596.55299984958,1349.0838222754426,918.9446897886176,800.4804849409597,1234.003783722795,1248.3882582191177,650.1438823190433,440.2923384688676,313.9305671044999,163.59396448258357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.9524363269058,628.9896610386775,1167.7198028075036,1579.524616894134,1861.300654516956,2019.2533990451736,2053.100011674357,1977.5085128022697,1807.709772047493,1525.6516027172515,1128.7962336387932,617.4250894225266,165.56817933750824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.2345680343252,605.0141226841176,1087.3334791033085,1469.240110270605,1725.9127898062009,1869.762484448505,1907.840365591968,1862.1470496392144,1696.2967385942866,1444.136752183379,1067.3077846526205,603.6041712440317,165.00391592266945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.48906538879706,595.7066047273219,1074.3589560470718,1453.7264018475942,1719.7080135340077,1866.9418744713216,1905.0197556147848,1340.903416954302,1707.8613102104373,1437.0855807889277,1062.7943844309211,597.3986878748273,162.74756936032537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.9524363269058,576.5265983018808,1041.3580314431358,1408.879481017099,1663.860077405189,1805.7355571925684,1843.8134383360311,1595.038325317145,1664.424340820028,342.7002231941562,539.2951122806759,592.6038630427197,174.03000926905682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.721476013938,471.31904821787896,1029.793459826985,1392.80221627626,1641.8601680995764,1784.0170724973636,1581.49953884607,1204.1056008034611,465.9599599709327,1254.593741588322,814.0192714120351,584.4241648185904,177.41417556406736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.31152457385213,566.3726852228268,1026.4092935319743,1392.5200845688405,1648.3470760791893,1793.3245904541593,999.6138522972428,1811.0946454395144,1635.93610934078,1387.4431280293136,1026.6914252393938,499.8065726001159,173.18361414679862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.33660262191637,577.6551251315583,1064.4871746754377,1448.368020697659,1713.7846618722224,1865.531923031236,1907.840365591968,1861.0185228095368,1704.476436818416,1439.9061907661105,1035.9989431961894,595.142341312483,174.59356558688452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.02939286643274,571.1675100549344,1027.2549815572215,1433.700707396906,1711.2461836024593,1861.300654516956,1901.9170139301827,1847.479736338461,1689.8091235176628,1383.7768300268835,1022.7422884325332,589.7832530655369,176.0042241239815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.77150529752848,552.2696353369125,936.150481359134,1255.4401367105802,1636.2182410481996,1649.475602908867,1509.5743379764126,1665.2700288452752,1410.8544029690347,1259.3892735174406,915.560523493607,580.47502801173,178.26057068632554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.6956908688627,482.8836198340298,1010.8955851089632,1363.7504284791844,1607.166453251124,1742.2721862544597,1789.0940290368903,1742.8364496692982,961.8181028611992,1120.0522719998253,999.8952769076512,485.7035227142016,185.87600549561597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.92695938314253,555.0902453140956,993.4083689280384,1347.391032030926,1597.2946718794894,1739.733707984696,1787.965502207213,1736.0667028852552,1584.601573433661,1169.4125930520197,926.2786999874996,443.67721186088914,168.1066576072717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.36207956567966,566.0905535154074,888.2008188440366,1158.412284850708,1454.291372359444,1253.4652147586446,1306.49254091028,1391.392264836174,1238.516476847483,1226.670480620924,903.9959518774562,352.85484337022115,172.9014824393792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.43872790389457,540.9871954281812,876.3541155204663,1194.5159511392462,1457.1119823366269,1577.5504020392093,1699.6816119863086,1587.1400517034244,1452.598582114928,1403.5203927701527,1049.2555979598455,611.2196060533222,173.46574585421803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.41395805714237,442.83081673863103,877.4826423501439,1188.8747311848804,1384.3403863447113,1510.70286480609,1624.6543765290598,1521.9853047148215,1500.8303763374445,1232.8752568931177,813.172876289777,542.9614102831058,176.56848753882028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.69608976456172,545.4998885528694,786.6595667624648,1162.924977975396,1314.1086828165814,1131.3347119085568,601.0656929742684,1092.6925673502549,1371.0844386780664,1102.5650558189006,862.251065634552,539.5772439880952,179.10696580858374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.49091459666928,531.6796774713855,939.5353547511556,1179.5665061310738,1449.4958404303256,1511.8306845387567,1638.7567193179627,1476.291281665057,1308.1853311547964,1046.4349879826627,825.3017113207668,526.0384575170199,71.36093745481853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.51639154043258,569.7568515178375,1016.2546733559096,1369.9559118483887,1613.9362000351673,1752.4268064305245,1792.478902428912,1745.9391913539005,1601.8073650041777,1367.135301871206,1026.4092935319743,601.9120880965264,193.21001569449805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.18268954286253,566.3726852228268,1001.5880671521676,1354.1607788149693,1598.9867550269948,1734.656751445169,845.6095374788742,964.0744494235432,1196.7722977015903,1351.9037251556142,1002.7158868848342,590.6296481877949,179.38909751600315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.15752080041128,309.7000056872312,979.5874507495436,1325.390415628302,1569.6528355224998,1325.954679043141,1237.3886571148166,773.9671754136474,187.00453232529352,629.2710856490858,692.4523248797751,488.8062643988038,183.05539551843307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.90086603675516,581.0392914265689,1047.5635148123404,1416.7777546308198,1674.2961221916626,1821.530690225988,1865.2497913238165,1562.8830887384563,1686.7070889300717,1428.05948744254,1074.6410877544913,633.5023541633656,195.4663622568421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.95274452821786,561.0135969758805,994.2547640502964,1340.057728929055,1583.1909148965644,1721.1179649740934,1769.067627489191,1730.1440583204812,1591.6534519251238,1358.6734719396572,746.0432073492383,508.8326659465032,202.5175336512937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.2857394287768,568.3469000777516,643.9383989498389,1361.4940819168403,885.0980771594343,1759.1958461175568,1777.5294574207396,1356.4171253773134,1602.371628419016,1363.468296771765,1034.3068600486845,615.1687428601825,199.6969236741108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.2857394287768,562.4235484159665,1000.45954032249,1354.1607788149693,1582.909490286156,1298.0307109787316,1789.3761607443098,1724.5028383661152,1587.9864468256826,1356.6992570847328,1019.6395467479311,609.8096546132363,205.33814362847656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.36269596830374,402.4965890328239,990.305627243436,1330.7495038752484,1567.9600452779832,1707.579178503018,1749.323357648911,1696.5788703017065,1560.6267421761124,982.1259290193068,696.1193299792161,579.9114716939023,188.4144837653794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.36269596830374,553.9617184844179,979.305319042124,1328.7752890203235,1573.8833969397683,935.304086236876,1248.9525216339564,274.1606028135316,1509.2922062689934,1350.2116420081088,1051.7940762296091,626.1690510614945,194.05570371974517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.97782257628208,556.2180650467619,997.638930345307,1347.955295445765,1597.0125401720695,1202.9770739737835,1805.734850095557,1432.29075595682,680.3241969457965,72.48875718748504,110.84877003836743,102.3869401068189,60.0784975460871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.97782257628208,556.7823284616006,985.2286707039092,1338.3656457815496,1587.1400517034244,1489.5486435257242,774.2493071210669,1158.412284850708,1611.6798534728232,1359.5198670619156,1028.6656400943184,530.8332823491272,216.0563201223692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.84815363574339,544.6542005276222,968.0235862304036,1069.281999507545,1571.9091820848437,1104.8214023812443,695.5550665643774,1050.3841247895232,1341.467680369141,888.2008188440366,243.13389306452015,15.513001326000175,199.97905538153023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.97782257628208,550.2954204819879,987.7671489736724,1346.8267686160873,1572.755577207102,1235.1323105524727,881.148940352574,1301.6977160781726,1360.0834233797432,1360.647686794582,997.9210620527264,264.57024605230544,120.1569950921742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.6956908688627,551.9875036294933,983.8187192638233,1336.9549872444527,1585.4479685559193,1157.2837580210305,402.4965890328239,1542.857394287768,1397.879879912798,1021.3323369924476,121.00268311742133,212.10789041251985,153.43934430651862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.18145673761438,348.0593114411025,290.51999926179,316.186913666844,526.0384575170199,748.5816856190019,1448.0858889902397,1270.3888746217417,384.7272411444797,73.33515230974321,327.7514852829948,237.77480481757385,143.28543122746478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.74726115901333,551.141108507235,985.792934118748,1345.6989488834208,1567.678620667575,1406.3410027473356,1767.3755443416858,1713.5025301648031,1573.8833969397683,1346.8267686160873,1045.025036542577,630.3996124787633,206.74880216557352,1.974214854924677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.41364985583033,551.141108507235,1002.7158868848342,1369.9559118483887,1635.654684730372,1303.3897992256775,1631.7055479235116,1250.6453118784727,1470.9321934181107,1316.082897671506,1059.6916427463188,624.1941291095587,228.7487114711865,1.974214854924677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.10542480202356,547.4748105048051,976.4847090649412,1231.1831737456123,1568.8064404002414,1514.36916280852,1450.9064989674223,1622.6794545771245,1116.103842289976,1165.4634562451593,1044.7429048351576,635.4765690182902,206.4666704581541,2.25634656234407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.0802560595723,567.5005049554933,1017.1010684781676,1368.5452533112918,1462.188938876154,1540.0367843105853,1888.6603591665264,1825.4798270328483,1684.4500352707164,1448.0858889902397,1070.4098192402116,651.2717020517098,202.79966535871307,4.230561417268747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.74664475638926,458.3445251616423,826.429531053433,1199.592907678773,1411.7000909942817,1536.6519109185635,1623.2437179919627,1730.14335122347,1585.7301002633387,1361.7762136242595,1037.4096017332863,631.2460076010216,209.28728043533695,1.6920831475052835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.64421127309905,508.5505342390838,820.506886488659,791.7365233019917,672.1444987216673,1097.2059675719545,1498.8561614825198,1097.2059675719545,1390.545869713916,1124.5649651245135,876.9183789353051,219.4411935143908,179.67122922342253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.41364985583033,421.1123320434264,994.536895757716,487.396312958718,180.5169172486696,132.28512302615272,540.9871954281812,1017.1010684781676,1725.066394683943,1246.9783067790318,804.7117534552394,573.4238566172785,231.8514531557888,4.51269312468814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.9260347792064,508.2684025316644,779.6083953680131,1406.6231344547548,1634.244026193275,1872.300962718268,1558.6525273211876,1375.0328683879156,754.7871689882063,937.8425645066394,486.2677861290404,208.4408853130788,2.25634656234407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.51608333912051,543.2435419905253,825.0195796133473,1330.1852404604094,1569.934967229919,1714.34821819005,1565.1401423978116,1485.8816384262832,1600.6788381745002,1356.134993669894,1034.871123463523,635.1944373108709,215.20992500011104,4.230561417268747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.82390949722824,537.8844537435789,973.3819673803388,1326.5189424579796,1580.9352754312313,1738.32375654461,1785.14489223003,1051.2298128147702,1634.5261579006942,1383.2125666120448,1003.2801502996728,647.041140634441,215.4920567075304,6.769039687032212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.95212812559376,535.3459754738154,980.1517141643824,1153.8995917260197,882.2774671822516,352.2905799553824,1855.0958782447624,1751.5804113082663,1686.7070889300717,1182.104984400837,351.16205312570474,504.8835291396428,217.46697865946612,6.769039687032212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.3112163725401,528.0126723719444,967.1771911081456,1330.7495038752484,1603.2180235412743,1754.11888957803,1804.042766948052,283.75025247774664,207.3123584834012,638.861442410312,823.3274964658419,453.2668615251043,152.87578798869092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.28481482484072,528.8590674942026,971.1256208179948,1337.237118951872,1598.1403599047364,375.4190160906729,336.2133152145434,321.2638702063709,597.3986878748273,776.2235219759916,828.404453005369,630.6817441861828,217.18484695204677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.30967536597991,484.57570298153513,928.2529148424244,1329.9038158500011,1123.1550136844276,487.396312958718,1308.4674628622158,1353.0322519852916,1070.4098192402116,1098.61591901204,531.397545763966,639.9892621429784,122.13120994709888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.46512945159392,304.0587857328655,780.4547904902713,1037.127470025867,58.94997071640953,135.95212812559376,194.05570371974517,417.4460340409963,886.2266039891119,1330.7495038752484,854.3534991178424,29.333919504495064,219.72332522181023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.00299131873334,522.6535841249981,953.0741412222312,1311.0059411319792,1552.4477510489944,1765.4013294867611,1816.4537336864607,1698.2709534492117,1566.8322255453168,1160.1043679982129,1020.20381016277,624.4762608169782,242.00607333185368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.05486981019604,502.90931428471816,913.5856015416712,1293.8001495614628,1567.3964889601557,1358.1092085248188,1482.4967650342617,1748.7598013310835,1598.9867550269948,1354.724335132797,995.9468471978018,611.783869468161,209.5694121427564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.07994785826028,507.140582798998,922.3295631806392,1271.5174014514191,1362.057638234668,1563.4473521532957,1507.0358597066493,1487.855853281208,1336.390723829614,1163.771373097654,897.5083368008324,608.6811277835587,228.7487114711865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.43872790389457,497.2680943303524,902.585293340359,1243.312008776602,1508.164386536327,1263.33770322729,1054.0504227919532,1693.7582603245232,258.08333807269264,407.8556772797703,458.3445251616423,634.0666175782044,212.9535784377669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.28512302615272,499.8065726001159,910.7649915644884,1253.4659218556558,1504.4973814368857,1654.5518523513826,1121.4629305369224,1052.6404713518673,1573.8833969397683,1334.4165089746891,1019.6395467479311,634.6301738960321,241.72394162443427,1.6920831475052835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.66968821686234,507.7041391168256,936.9968764813924,1295.492232708968,1551.037092511897,1698.2716605462224,1580.9352754312313,1494.9077317726706,916.9704749336928,1189.7204192101276,947.4329212678656,597.6808195822466,236.64698508490736,1.6920831475052835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.87486338475482,481.19082958951344,759.2998621128944,1150.2325866265785,1421.290447755508,1368.5452533112918,1411.135827579443,1027.8192449720602,1251.2095752933117,1054.0504227919532,920.637480033134,596.8344244599884,82.36124565613056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.462446334172643,161.61904253064782,453.2668615251043,524.9099306873422,1072.948297509975,1496.599814920176,1396.469221375701,1388.8537865664107,1262.7734398124514,969.4335376704896,673.8365818691726,513.9096224860301,197.72270881918612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.54116138718476,315.6226502520052,488.8062643988038,846.1738008937131,1285.0561879224947,1295.2108080985597,1209.4646890504075,1508.727942854155,1490.112199843552,1115.5395788751373,886.5080285995203,458.3445251616423,162.74756936032537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.48968179142112,482.31935641919097,886.7901603069395,1234.003783722795,1126.8220187838683,1309.5952825948823,569.4754269074291,1619.2952882821137,1437.367712496347,1043.8965097128994,267.3908560294884,117.89994143281906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.69547336193769,482.8836198340298,887.6365554291978,1244.7219602166876,1518.8825630302194,934.7405299190482,1527.344392961768,1542.293130872929,983.2544558489844,1228.3625637684293,800.7626166483791,535.0638437663961,153.721476013938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.3614631630556,489.65265952106193,923.4580900103168,1134.437453593159,1316.082897671506,1389.6994745916577,1134.1553218857398,1077.461697731674,1340.903416954302,1360.9298185020016,920.9196117405533,600.5014295594295,234.95419484039095,1.6920831475052835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.74633655507724,484.2935712741157,907.9443815873057,1270.1074500113334,1531.010690964198,1687.2713523449106,1534.959827771058,1727.3234483432982,1590.8070568028654,1370.2380435558082,1042.768689980233,636.040832433129,215.77418841494975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.77212170015255,482.31935641919097,793.4293135465082,1094.948913912599,1020.20381016277,419.7023806033405,277.54476910854214,683.4262315333877,1343.724734028496,984.6644072890704,810.3529734096052,631.8095639188491,173.7478775616374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.41272525189422,339.8796132169733,924.3044851325748,525.7563258096004,1246.414043364193,1239.081447359333,291.6478189944565,424.2150737280286,809.506578287347,785.8138787372177,627.0147390867418,349.4699699781995,68.25819577021629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.61666761453853,359.34175134983394,130.31090817122805,349.75210168561887,419.7023806033405,796.249923523691,831.7893263973905,923.4580900103168,975.9204456501024,986.638622143995,124.10542480202356,312.2377768599836,194.3378354271645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.79574943604364,285.7244673326714,431.26695221949126,719.8120295293455,1646.0907295168452,1383.2125666120448,1803.4792106302243,1191.1310777472245,747.7359975937546,1307.0568043251187,1062.7943844309211,644.2205306572582,224.5181500539178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.4893735901091,493.6017963279224,962.0995274716076,1384.3403863447113,1665.2700288452752,732.2222891707434,1521.138909592563,1790.5039804769765,1646.090022419834,1422.9825309030132,1083.948605711287,491.6268743759867,205.90240704331532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.66907181423828,485.7035227142016,931.6370811374348,1301.1334526633336,1560.0624787612733,1716.3224330449752,1232.8752568931177,1743.1185813767174,1080.282307708857,1386.5974400040666,1045.870724567824,633.7844858707849,228.4672868607782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.31029176860396,472.7289996579648,770.3001703142064,1157.2844651180412,1363.468296771765,1523.959519569746,1729.0155314908036,1687.2706452478994,776.505653683411,1014.8447219158236,1027.537113264641,623.3484410843117,198.8512356488637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.36115496174357,464.8314331412551,889.3286385767032,1255.158005003161,1517.4719044931223,1673.4504341664156,1727.322741246287,1713.2196913603725,1580.9352754312313,1360.3655550871626,1036.281074903609,625.3226559392364,221.97967178415428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.0794221500232,468.2163065332768,917.8168700559512,1292.3894910243655,1153.6174600186,622.2199142546342,1800.0943372382026,1738.32375654461,1669.7834290669746,1439.059795643852,1096.359572449696,647.041140634441,206.74880216557352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.77119709621645,466.2420916783521,856.0462893623586,894.9698585310688,417.163902333577,1064.4871746754377,1531.2928226716172,1386.879571711486,1147.1298449419762,1141.2064932801911,776.2235219759916,524.9099306873422,204.7738802136378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.12997714185074,381.342367752458,789.4801767396476,1184.6441697676116,1308.1853311547964,1526.4979978395097,1770.1961543188686,1483.0610284491,1365.724643334109,1262.7734398124514,1034.871123463523,540.4229320133423,194.6199671345839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.9505871190336,464.54930143383575,925.4323048652416,1298.8771061009895,1562.601664128048,1717.4509598746529,1237.670788822236,224.2360183464984,774.8135705359057,1326.23681075056,1093.8210941799323,566.6548169302462,199.97905538153023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.54094388025972,367.80358128138255,762.4026037974966,1000.7416720299092,1375.8785564131629,870.7128955661008,719.2477661145067,1018.7931516256727,1129.9247604684708,962.0995274716076,639.4257058251507,288.8272090172736,117.05425340757196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.56549622008693,316.4690453742634,347.4957551232748,366.3936298412967,1054.0504227919532,899.2011270453486,919.2268214960368,1381.2383517571202,1300.2877646380866,1239.6450036771607,731.094469438077,305.46873717295136,199.41479196669147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.05332880363585,454.6775200622012,668.7596253296457,667.6310984999682,1580.6531437238116,1293.5180178540434,1284.7740562150757,1755.810972725535,1611.679146375812,1390.2637380064964,736.7356893924426,467.9341748258573,64.87332237819463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.36124565613056,454.9596517696206,900.0468150705957,1273.4916163063438,1538.34470116308,1691.7840454695988,1746.5034547687394,1706.7327833807597,630.3996124787633,1381.5204834645397,1027.2549815572215,613.7580843230855,199.1326602592721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.15576228692606,450.1648269375131,900.893210192854,1270.9531380365804,1531.857086086456,1686.7070889300717,1337.5192506592914,1781.7607259350193,1573.8833969397683,1357.2628134025606,1032.614069804168,612.9116892008274,171.49153099929333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.07880574739914,354.82905822514584,898.63686363051,1274.056586818194,1543.4216577026066,1696.2967385942866,1750.451884478589,1710.6819201876203,1577.5504020392093,1004.6908088367696,1023.8701081652,599.0914781193436,196.03062567168087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.59057426815117,238.621199939832,768.8902188741206,723.4790346287866,1110.1804906281911,1380.1098249274426,588.373301625451,539.8586685985035,695.5550665643774,1193.3874243095686,1051.2298128147702,610.6553426384834,199.6969236741108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.89941572458198,440.0102067614482,898.9189953379292,1285.0561879224947,1543.4216577026066,1351.6215934481947,1781.7607259350193,1228.3625637684293,942.638096435758,1106.51348552875,1032.0505134863402,601.9120880965264,175.4399607091427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.46297204240972,439.7280750540288,900.893210192854,1279.4156750651402,1546.523692290198,1320.0313273813556,1312.133760864646,835.1734926924012,583.295637988913,694.1444080272804,901.7396053151122,592.3217313353003,190.10727400989575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.15576228692606,433.8054304892547,882.5595988896708,1263.33770322729,1543.703082313015,1703.0664853783298,1239.0807402623218,1734.656044348158,1122.5907502695889,1244.7219602166876,744.6332559091525,359.6238830572533,128.9002496341311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.74510374982908,433.2411670744159,885.0980771594343,1264.4662300569676,1534.677696063639,1439.9061907661105,1492.3685464058958,1409.1616127245184,1281.3891828230535,1352.7501202778722,1010.8955851089632,588.6547262358592,185.03031747036883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.61697581585057,368.3678446962213,824.737447905928,1242.747745361763,1324.5447276030548,1461.9068071687343,1205.2341276331388,1720.553701559255,1569.934967229919,1335.8264604147753,984.6644072890704,541.5514588430199,148.9266511818305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.51361772862425,330.85422696759707,657.7593171283337,1227.7983003535903,1513.2413430758536,1685.8606938078133,1757.221631262632,1459.0861971915515,1504.4973814368857,1248.3889653161286,798.2241383786155,520.6793692700734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.10428269116243,319.28965535144624,700.0677596890655,1004.6908088367696,1223.003475521483,1302.5441112004307,1162.360714560557,381.6244994598774,644.5026623646776,388.9578025617484,677.2214552611944,574.5523834469561,177.41417556406736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.82245918505507,433.5232987818353,901.7396053151122,1296.3386278312264,1574.7297920620265,1385.7510448818086,1380.6740883422815,1047.281383104921,1642.987987832243,1388.289523151572,1039.6659482956306,596.2708681421607,161.05477911580903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.61697581585057,432.1126402447384,906.2522984398004,1299.1592378084092,1090.7183524953302,1132.4625316412232,1888.942490873946,1832.2488667198804,1624.6543765290598,1390.828001421335,1046.9992513975014,598.5272147045048,155.6956908688627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.64276096092589,425.0614688502867,894.40559511623,1278.0050165280431,1549.9085656822194,1709.2712616505237,1771.6061057589543,1542.0109991655097,1266.7225766193117,1107.0777489435886,658.041448835753,496.985962622933,161.3369108232284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.9241855713342,429.00989856013615,903.7138201700368,1293.235886146624,1569.6528355224998,1729.297663198223,1783.1706773751057,1742.5543179618792,1612.8076732054897,1377.0070832428405,1027.8192449720602,580.7571597191495,152.87578798869092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.257887568904245,426.753551997792,904.2780835848756,1298.3128426861508,1569.0885721076609,1726.7591849284593,1487.291589866369,750.5566075709376,628.1432659164193,1390.828001421335,949.40713612279,509.67906106876137,129.1823813415505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.69362415406546,422.52299058052336,899.7646833631763,1294.646544683721,1567.9607523749944,788.9159133248088,1672.6040390441576,1758.6315827027177,351.7263165405436,354.264794810307,805.5581485774977,434.0875621966741,138.49060639535722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.43727759172139,423.0872539953622,905.6887421219724,1300.569189248495,1630.8591528012532,1814.1973871241169,1522.8309927400685,1165.7455879525787,1174.4895495915468,1120.0522719998253,443.1129484460504,584.1420331111711,140.7469529577013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.001541006560174,280.08324737830566,362.7266247418556,671.5802353068285,900.893210192854,1173.0788910544495,921.7652997658004,636.3229641405484,461.7286914566528,118.74633655507724,531.397545763966,4.230561417268747,58.66783900899013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.18000642544121,89.41241705058218,467.652043118438,510.80688080142784,792.3007867168305,867.0465975636706,1482.2146333268422,989.7413638285972,1372.2122584107328,579.9114716939023,291.9299507018759,117.05425340757196,35.25727116628018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.3342277058071,244.5445516016172,361.5980979121781,727.9910206564637,1273.2101916959357,1415.367096093723,653.5280486140539,1213.1316941498485,245.10810791944485,1379.2634298051844,983.2537487519734,375.70114779809234,134.8236012959162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.0009246039361,282.90385735548847,559.6029384387837,1187.181940940364,1539.1903891883271,936.7147447739728,1475.7277253472294,1105.3849586990725,991.715578683522,1357.2635204995715,961.5359711537798,469.3448333629544,106.89963323150704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.64245275961386,409.2663358168672,886.5080285995203,1284.7740562150757,1566.8322255453168,1730.1440583204812,1793.6067221615783,583.0142133785046,671.7746869848746,558.5062309746044,521.613444421705,451.2926466701795,115.64359487047498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.36032105219446,412.0869457940501,888.6696241623802,817.4105086771565,798.5027346009796,788.9951081900495,834.0442587657125,858.7749767281016,174.3121409764762,318.16112852176866,584.1420331111711,513.3453590711914,116.20785828531376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.64152815567775,172.61935073195983,542.1157222578587,604.1684346588705,296.1612192161557,150.33660262191637,272.18568086159587,391.21414912409256,506.85845109157856,504.0378411143957,557.0644601690201,498.3959140630189,111.13090174578684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.41118424533403,198.2869722340249,534.4995803515573,843.071766306122,1059.9744815507493,1262.7734398124514,1152.4889331889226,550.5775521894074,966.3307959858872,853.2256793851758,606.706912928634,305.46873717295136,66.84753723311931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.846703323570216,239.46688796507917,555.6545087289343,591.1939116026338,331.1363586750165,786.9416984698843,772.5565168765506,1085.9235276632228,1120.8986671220837,1290.1331444620218,805.5574414804867,413.77902894155534,60.0784975460871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.92427626572121,272.18568086159587,633.2202224559462,843.3538980135414,1144.873498379632,1186.617677525525,1539.754652603166,1457.957670361874,1347.6731637383452,1184.0791992557618,803.0189632107232,343.5466183164144,71.64306916223792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.15483768298996,418.0102974558352,930.2271296973488,1356.9806816951411,1654.5518523513826,1828.0175982056007,1575.858318891704,1509.8564696838323,1675.4246490213402,1194.2338194318268,987.2028855588338,464.54930143383575,93.36084676043151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.48783258354892,404.752935595168,895.8162536533271,1307.6210677399577,907.9443815873057,1776.6837693954926,1333.570820949442,1483.0610284491,1608.2949800808012,997.0753740274793,131.15730329348625,336.7768715323711,90.82236849066804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.410876044022,398.830291030394,716.7092878447432,1285.3383196299142,1559.781054150865,862.251065634552,498.9608845748688,1106.51348552875,1595.8840133423926,1321.1598542110332,952.227746099973,201.67113852903552,89.13028534316277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.462446334172643,396.8553690784582,874.6620323729611,1309.8774143023018,1608.012848373382,1779.7858039830835,1843.531306628612,1798.401546993686,1638.4745876105435,1320.8777225036138,943.4837844610051,480.6265661746746,83.48906538879706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.25634656234407,623.6305727917311,1018.793858722684,1481.0868135941755,1640.16737785506,1701.091563426394,1642.1415927099847,1278.568572845871,887.3544237217783,528.5769357867832,245.95450304170305,62.33484410843117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.02640154769939,368.9321081110601,811.4807931422718,1210.0289524652462,866.2002024414124,1317.2107174041728,1180.1307695459125,1699.399480278889,1522.2667293252298,1261.6456200797847,901.1753419002732,453.8311249399431,75.87363057950667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.744578041592032,381.0602360450386,858.3019288276917,1259.3892735174406,1523.3952561549074,1419.879789218411,1749.6054893563305,1690.6555186399212,1544.8316091426927,1283.646236482409,912.1756501015852,456.36960320970655,74.46297204240972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.462446334172643,388.3935391469096,867.0465975636706,1272.9280599885162,1556.678312466263,1300.8513209559144,1089.3076939582334,1466.4195002934223,1564.2937472755534,1287.0304027774196,908.2265132947248,380.2138409227805,71.64306916223792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.206099771828573,383.3165826073828,861.4053776093051,1266.7225766193117,1550.4728290970586,1710.96405189504,933.3298713819512,1725.9127898062009,1550.1906973896391,229.3129748860253,939.8174864585752,454.3953883547818,66.28398091529161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.94904611247342,382.753026289555,867.0465975636706,1020.20381016277,1254.0301852704945,945.4587064129408,1383.2125666120448,1249.2353604383868,1263.6198349347096,1295.2101010015488,904.560215292295,440.0102067614482,55.28367271397956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.077572942150997,327.7514852829948,706.27324305827,1089.3084010552443,731.6587328529158,1067.0256529452008,1035.9989431961894,1333.5701138524312,681.7341483858825,423.0872539953622,494.72961606058897,224.80028176133715,25.10335808722632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.94904611247342,343.8287500238338,762.6854426019271,942.6373893387467,1269.8246112069028,537.3201903287401,198.2869722340249,446.497821838072,1134.1553218857398,1048.692041642018,481.4729612969329,287.9815209920265,25.385489794645714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.05147959576364,371.1884546734042,637.7329155806344,810.0708417021858,1161.51502653531,1297.1850229534843,793.7114452539274,238.33906823241267,275.5705542536175,812.8914516793687,592.0395996278809,61.488448986173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.538478269763464,80.6684554116142,626.450475671903,560.4493335610417,859.9947190722079,1007.5114188139526,1375.0328683879156,1320.8777225036138,1018.7931516256727,687.3753683402482,289.10934072469297,29.616051211914463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.846703323570216,151.74726115901333,742.3769093468084,1087.3341862003197,1039.1016848807917,1100.025870452126,1074.9232194619108,843.0710592091109,402.7787207402433,515.8838373409549,315.05909393417755,250.18577155598288,13.82091817849489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.1592793138965,87.72033390307689,508.5505342390838,115.64359487047498,197.72270881918612,1281.1077582126456,1256.5686635402578,1185.7719895002783,749.4280807412599,399.95811076306046,35.53940287369957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.538478269763464,257.23694295043447,728.2738594608941,933.0477396745318,1228.0804320610098,1052.0762079370284,1472.9071153700463,1118.923745170148,1065.0507309932652,928.2529148424244,773.4029119988086,188.9787471802182,6.769039687032212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.615434809290391,352.85484337022115,836.584151229498,1044.460773127738,1072.666872899567,804.9931780656478,999.3310134928124,988.049280681092,1083.3850493934592,967.4586157185538,492.7554012056642,319.28965535144624,11.282439908731428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.05601192105715,305.7508688803708,782.4290053451962,952.5098778073924,1163.2071096828154,1295.7743644163877,974.2283625025972,1288.4410613145164,100.41272525189422,62.89910752326996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.128835030989608,361.0345415943504,366.6750544517049,1282.7998413601508,1548.7807459495532,1701.9379585486522,1747.0670110865672,1231.1831737456123,1525.0873393024128,866.2002024414124,619.3993042774514,265.698772881983,16.359396448258355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.308225053806751,360.4702781795115,847.58445943081,1248.1068336087094,1481.9325016194225,1334.4165089746891,1709.2712616505237,1627.192147701812,1470.6500617106915,687.6575000476676,687.3753683402482,295.31482409389747,7.8975665167097855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3848733920216434,352.85484337022115,834.327804667154,1232.31170057529,1509.0107816585848,1663.5779456977698,1279.414967968129,846.1738008937131,533.6538923263103,786.6595667624648,813.7371397046159,345.52083317133906,7.615434809290391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,350.3163651004577,840.8147126467667,1251.491707000731,1539.4725208957464,1059.128086428491,1314.954370841829,109.43881859828154,31.026709749011424,451.5747783775989,456.9345737215564,139.90055783544312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,334.2383932626076,486.2677861290404,720.0941612367649,1557.242575881102,1266.158313204473,672.4259233320757,669.3238887444845,644.784794072097,959.8431809092637,462.2929548714916,236.64698508490736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.930875305812,1.974214854924677,1322.2876739436997,1238.5171839444945,137.64421127309905,457.7802617468035,896.0983853607462,773.4036190958197,816.5577496817987,612.0660011755803,27.077572942150997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,395.4454176383723,934.4583982116288,1358.1092085248188,1708.4255736252762,1879.3528412097307,1925.609713480312,1858.1979128323544,1665.834292260114,1346.8267686160873,874.9441640803805,357.3675364949093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,386.7014559994043,923.4580900103168,1345.134685468582,1620.9873714296189,1780.6321991053417,1819.5564753710632,1741.144366521793,1562.0374007132093,1270.9531380365804,843.9174543313691,338.18753006946804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,360.4702781795115,862.5331973419715,1306.2104092028608,1540.8831794328432,1689.8091235176628,1503.9331180220463,1433.136443982067,1089.871957373072,871.8414223957782,683.7083632408072,297.28903894882217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,336.77757862938216,825.3017113207668,1263.33770322729,1561.75526900579,1664.9878971378555,1703.912173403577,1626.910723091404,1447.2394938679813,1160.3864997056323,753.6586421585287,290.2378675543705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.6999149928442,825.3017113207668,1231.1831737456123,1509.8564696838323,1655.6803791810603,1696.8610020091255,737.8635091251091,1301.1334526633336,768.3259554592818,748.8638173264211,265.4166411745636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.930875305812,555.6545087289343,1226.952612328343,1505.0616448517242,1124.5649651245135,1380.9562200497007,1187.181940940364,1317.7749808190115,609.5275229058168,612.3481328829997,263.7245580270584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,359.6238830572533,884.815945452015,1304.236194347936,1597.576803586909,1758.3494509952984,1799.8122055307829,1790.2218487695573,1598.7046233195751,1281.9534462378924,813.4550079971963,303.21239061060726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,373.7269329431677,911.893518394166,1337.237118951872,1631.4234162160924,1791.0682438918152,1826.8897784729345,1746.7848793791477,1559.2167907360265,1255.4401367105802,814.3014031194547,225.364545176176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,360.18814647209217,882.2774671822516,1299.1592378084092,1621.8337665518768,1785.991287352288,1822.6585099586543,1731.5540097605667,1541.1646040432513,1222.4392121066444,776.505653683411,269.365070884413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.75210168561887,524.9099306873422,1325.6725473357212,1619.2952882821137,1851.1467414379024,1898.2500088307415,1815.8894702716225,1627.1928547988232,1293.5180178540434,803.583226625562,285.16091101484363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,361.0345415943504,899.4832587527679,1325.954679043141,1605.755794714027,1765.4013294867611,1799.2479421159442,1717.1688281672332,1527.0622612543484,1212.003167320171,772.2750922661421,267.6729877369077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.97936358284227,515.0381493157078,682.86267521556,1202.6956493633752,1344.5704220537432,1119.205876877567,1087.0513473958893,1125.693491954191,900.0468150705957,576.2444665944613,188.9787471802182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,303.7766540254461,324.0844801835538,1231.1831737456123,738.1456408325286,1756.0931044329543,1246.1326187537843,1133.87319017832,1535.8055157963054,1197.335854019418,726.2996446059693,235.2363265478104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.33721902454045,466.8056479961798,586.1162479660958,776.2235219759916,522.3714524175788,517.8587592928907,701.7605499335818,603.8863029514511,587.2447747957734,201.3897139186272,104.92541837658236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.6948569593136,157.95274452821786,357.6496682023287,836.3020195220788,1039.3838165882112,1319.1849322590974,1433.700707396906,1092.6925673502549,930.2271296973488,487.1141812512986,170.92726758445457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.95388663907897,436.3439087590182,839.9690246215198,1134.7195853005785,878.8925937902299,1196.2080342867514,1151.924669774084,729.9659426083994,643.9383989498389,387.5478511216625,122.13120994709888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,306.8793957100484,811.7629248496911,1227.2340369387518,1506.4715962918103,1659.3473842805013,322.9566604508873,485.7035227142016,1462.7532022909925,1118.6423205597396,686.2468415105707,203.64606048097124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,309.4178739798118,817.4041448040568,1236.260130285139,1510.1386013912513,1661.6037308428454,1691.7840454695988,1611.679146375812,1087.3334791033085,1098.61591901204,651.8359654665486,187.56879574013232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.18537266028386,717.2735512595821,957.5868343469192,872.6871104210253,1090.1540890804915,743.7868607868942,985.792934118748,727.7095960460554,537.0387657183318,433.5232987818353,194.05570371974517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.6675308076781,237.2105414027351,473.8575264876425,1335.5450358043668,1723.9385749512765,1748.4776696236645,1662.1679942576843,1466.7016320008418,1135.5652733258255,687.939631755087,193.77357201232573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.692391348817315,392.6248076611895,750.2744758635182,1555.2676539291658,1364.8789553088618,1371.3658632884749,1659.0652525730816,1442.726800743293,1110.1804906281911,659.451400275839,178.54270239374495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.31482409389747,813.172876289777,1239.9271353845802,1525.369471009832,1661.6037308428454,1674.013990484243,1619.013156574694,1380.391956634862,1037.127470025867,604.4505663662899,153.15721259909924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.2629456024348,795.6856601088522,1209.746820757827,1490.95859496581,1644.3979392723288,1674.013990484243,1594.1919301948874,1392.2379528614213,1061.948696405674,617.4250894225266,156.82421769854025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.5196910604779,780.172658782852,1234.003783722795,1539.1903891883271,1704.1950122080077,1736.630966300094,1653.4240326187162,780.172658782852,1110.1804906281911,625.8869193540752,156.54208599112087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.54476910854214,783.8389567852819,1237.670788822236,1548.4986142421335,1647.2185492495116,1676.552468754007,1271.7995331588388,951.3813509777148,930.2271296973488,473.5753947802231,124.66968821686234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.2105414027351,720.6584246516036,1202.1313859485367,1414.5214080684757,1406.3410027473356,1380.6740883422815,1591.6534519251238,1024.1522398726197,1049.5377296672648,399.3938473482216,118.18207314023844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.18660546553195,870.4307638586813,1335.8264604147753,1654.270427740974,1758.6315827027177,1787.965502207213,1411.135827579443,1486.7280335485414,1135.5652733258255,665.0926202302047,158.23487623563724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.82267669198008,125.79821504653992,749.4280807412599,737.8635091251091,1060.2559061611578,1731.5540097605667,1628.0392499210816,1421.8547111703467,1086.4870839810503,625.3226559392364,143.84969464230355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,276.98121279071444,802.1732751854761,1002.4337551774146,1387.725259736733,1551.6013559267362,1460.4961486316374,1054.0504227919532,500.9350994297934,578.2186814493859,127.77242990146458,35.53940287369957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.10903252338096,809.2244465799278,1248.9525216339564,1534.1134326488002,1691.7840454695988,1721.6822283889326,1636.2182410481996,1429.1880142722175,1093.538962472513,633.2202224559462,143.28543122746478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.34060923897283,846.4559326011325,1287.5946661922585,1619.5767128925218,1767.939100659513,1793.0424587467398,1704.476436818416,1456.547718921788,1057.4352961839747,594.0138144828055,126.07963965694825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.6732959382197,816.5577496817987,1257.6964832729243,1597.5760964898975,1766.2470175120086,1796.9915955536003,1695.732475179448,1473.7528033952935,1117.2316620226425,619.9635676922901,137.36207956567966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.82390949722824,268.5193828591659,1249.234653341376,1559.4989224434455,1722.8100481215988,1751.5804113082663,1657.936725743404,1435.393497641422,1054.0504227919532,592.3217313353003,123.54116138718476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.64689439052034,783.5568250778625,1207.772605902902,1530.165002938951,1631.7055479235116,547.4748105048051,1600.1152818566725,1348.2374271531842,682.0162800933018,549.1668936523103,101.82267669198008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.6465861892083,771.9929605587229,1210.5932158800852,1519.164694737639,1680.5016055608671,1708.4255736252762,1609.1406681060485,1398.4434362306256,1008.3571068391996,562.1414167085471,109.43881859828154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.2363265478104,753.6593492555397,1188.0283360626222,1492.6513852103265,1070.4098192402116,847.0201960159712,1243.59343338701,865.3538073191542,977.6132358946188,391.21414912409256,54.43727759172139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.3129748860253,747.1717341789158,944.048047875844,1522.267436422241,1679.9380492430396,1711.809739920287,1612.5255414980704,1393.366479691099,1047.5635148123404,573.7059883246978,106.05394520625993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.28512302615272,447.34421696033024,771.1465654364645,944.894442998102,1186.0541212076976,1406.6231344547548,1284.7740562150757,1091.8461722279967,765.7874771895183,225.364545176176,26.23117781989282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.795133033419573,178.54270239374495,245.95450304170305,466.8056479961798,538.1665854509984,537.6023220361595,538.730141768826,381.0602360450386,252.72424982574637,135.1057330033356,106.05394520625993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,256.3905478281763,834.327804667154,1352.1865639600446,1691.7840454695988,1881.044924357236,1919.9684935259463,1810.812513732095,1552.4470439519832,1157.2837580210305,617.4250894225266,114.2336434303891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.4163329732516,842.7896345987026,1349.0831151784312,1687.2713523449106,1869.762484448505,1903.3276724672796,1790.5039804769765,1533.831300941381,1143.7449715499547,604.7326980737092,107.18176493892642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.3129748860253,768.3259554592818,1240.491398799419,1552.1656193415747,1708.143441917857,1740.0158396921154,1655.9625108884795,1415.6492278011422,1052.6404713518673,539.5772439880952,78.41210884927013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.026709749011424,674.4008452840114,280.08324737830566,1506.1894645843909,1672.8854636545657,1718.57948670433,1649.474895811856,1412.2643544091206,1034.0247283412648,532.5253654966326,80.9505871190336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.97905538153023,712.1965947200551,1150.7968500414172,1481.0868135941755,1677.6809955836843,1698.8352168640502,1596.1661450498118,1356.6992570847328,994.2547640502964,509.1147976539226,68.82245918505507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.6715374247345,688.2217634625064,1120.6165354146642,1408.3152176022602,1565.4222741052306,1587.1400517034244,1499.9846883121977,1288.723193021936,948.2793163901237,496.4224063051053,64.87332237819463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.6966154727988,681.452016678463,1112.1547054831155,1446.1116741353148,1607.4485849585433,1641.013772977318,674.6829769914308,469.3448333629544,944.3301795832632,471.6011799252983,38.07788114346303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.23509374256227,722.6326395065283,1195.6437708719127,1518.036167907961,1638.1931630001354,1667.244950797211,1567.678620667575,1346.5446369086676,982.9723241415652,505.1656608470622,62.61697581585057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.6709210221105,664.2469322049576,1119.205876877567,973.6640990877584,1063.9229112605988,1672.0397756293185,1047.5635148123404,1404.9310513072496,990.0234955360168,509.396929361342,64.02692725593646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.0042241239815,686.8118120224206,1176.4637644464715,973.0998356729197,1708.7077053326957,1233.1573886005367,1255.158005003161,1427.7773557351209,718.1199463818402,521.2429255879011,58.38570730157074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.21001569449805,730.5302060232382,1194.5159511392462,1501.958903167122,1671.7583510189102,1703.3479099887384,1607.4485849585433,1380.391956634862,1019.3574150405116,523.2178475398368,65.15545408561402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.44057711176677,743.5047290794748,1199.8750393861924,1505.0616448517242,1666.9628190897918,1697.1431337165448,1592.2177153399623,1358.391340232238,873.8156372507029,453.2668615251043,56.41149244664606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.15813720303532,713.606546160141,1168.8483296371808,1464.1631537310786,1627.4749865062424,1655.6803791810603,1564.575878982973,1339.7755972216355,982.6901924341456,500.0887043075352,52.18093102937733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.6709210221105,682.0162800933018,1138.3858833030083,1448.0858889902397,1613.089804912909,1642.4237244174042,1189.7204192101276,652.118097173968,652.4002288813874,456.0874715022872,36.10366628853835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.0530206023238,540.4229320133423,873.8156372507029,1134.1546147887286,1050.948388204362,1011.7419802312214,960.971707738941,733.0686842930016,543.8078054053641,177.13275095365904,0.2821317074193933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.7469529577013,283.1859890629079,708.5302967176251,1125.4113602467717,1549.0628776569724,1093.2568307650936,1097.2059675719545,1272.3637965736775,546.064151967708,459.7544766017282,36.94935431378546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.513001326000175,84.33546051105525,191.51722544998168,464.26716972641634,489.3705278136425,619.9635676922901,852.6614159703371,573.9881200321173,407.5735455723509,31.590266066839146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.54146958849682,629.5532173565052,284.31451589258546,694.4272468317109,660.862058812936,385.0093728518991,346.93149170843606,251.31359128864935,182.209707493186,474.13965819506177,25.94904611247342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.66783900899013,329.1614367230807,617.4250894225266,844.7638494536272,701.7605499335818,456.0874715022872,434.0875621966741,315.05909393417755,127.2081664866258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.02877646380864,626.1690510614945,1102.5643487218892,631.5281393084409,1636.2182410481996,1069.281999507545,698.939939956399,476.6781364648253,961.5359711537798,22.282748110043464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.95212812559376,631.8095639188491,1100.5901338669648,1428.623750857379,1602.089496711597,1642.7058561248234,1545.113740850112,1312.133760864646,955.048356077156,457.2159983319647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.77273810277663,636.3229641405484,1116.949530315223,1428.3423262469707,1596.7304084646505,1443.5724887685403,999.6138522972428,1184.0791992557618,815.9934862669601,397.41963249329694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.2081664866258,109.43881859828154,247.9287178966277,609.2453911983974,737.8642162221201,933.89413479679,1073.2304292173944,1040.7937680282969,481.75509300435215,80.6684554116142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.0793314556362,592.0395996278809,1043.61437800548,1349.9295103006891,1513.522767686262,1599.5510184418335,1516.3440847604556,1286.4668464595918,920.0732166182952,436.908172173857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.2590296797654,618.5529091551931,1077.1795660242549,1426.9316677098736,1610.833458350565,1650.321290934114,1552.4470439519832,1325.390415628302,932.2013445522736,458.3445251616423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.74633655507724,597.6808195822466,1050.948388204362,1359.5198670619156,1577.8325337466283,1617.8846297450164,1527.344392961768,1302.2619794930113,915.8426552010264,446.2156901306527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.84877003836743,623.9119974021395,1132.1811070308147,1485.035243304025,1679.0916541207812,1723.9385749512765,1625.5000645543068,1392.5200845688405,1012.0241119386408,493.88322093833074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.41364985583033,642.8098721201612,1121.745062244342,1446.6759375501535,1620.9873714296189,1661.8858625502646,1567.3964889601557,1339.4934655142165,975.0747576248554,484.0114395666963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.74633655507724,617.4250894225266,1088.462005932986,1405.2131830146689,1573.3198406219408,1606.602189836285,1242.4656136543435,912.7399135164242,934.1762665042094,451.0105149627601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.256654763656108,148.36238776699167,519.2687107329765,1014.2804585009848,984.6644072890704,1146.0013181122988,630.3996124787633,350.8799214182854,261.18537266028386,139.90055783544312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.54063567894771,38.36001285088242,166.41386736275535,243.698156479359,336.77757862938216,293.34060923897283,340.7260083392315,288.2629456024348,275.2884225461981,450.1648269375131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.48814078486096,519.2687107329765,1006.3828919842748,1381.801908074948,1515.4976896381977,1543.4216577026066,1448.932284112498,1218.4907823967949,869.8672075408535,409.2663358168672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.15422128036589,428.7284739497278,838.5583660844227,1313.825844012151,1479.1118916422402,1184.3613309631812,739.8384310770449,721.2219809694313,901.7396053151122,432.6769036595771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.667005099441037,130.31090817122805,608.3989960761393,905.9701667323808,1228.3625637684293,1200.156463996601,1117.513793730062,863.0974607568103,499.8065726001159,349.4699699781995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.79821504653992,969.1514059630704,1303.954062640517,1487.2922969633803,1528.190080987015,1448.0858889902397,470.1905213882014,907.380825269478,427.03568370521145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.9241855713342,500.652967722374,947.150789560446,1296.6207595386456,1479.3940233496594,1522.8309927400685,1131.0525802011373,835.73775610724,882.5595988896708,410.1120238421143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.10335808722632,227.0566283236812,401.0866375927381,700.9141548113237,1064.4864675784263,1135.847405033245,1095.7953090348572,883.1238623045097,694.7086714421191,293.0584775315534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.333919504495064,434.9332502219213,633.5023541633656,1078.025254049502,1410.0080078467763,1137.8216198881696,1199.8750393861924,859.1483239499498,630.6817441861828,190.6715374247345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.51361772862425,462.2929548714916,900.3289467780152,1247.5425701938707,679.4778018235384,632.6559590411074,1028.947064704727,1169.1304613446005,822.1989696361644,377.9574943604364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.590266066839146,447.62634866774965,881.4310720599932,75.30936716466789,446.497821838072,905.405903317542,1395.6228262534428,412.0869457940501,25.385489794645714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,449.6005635226743,898.0726002156712,1245.5676482419346,1433.4185756894865,1486.445194744111,1413.1107495313788,1200.43859570402,841.9432394764443,408.7020724020284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,451.2926466701795,891.3035605286389,1232.5938322827092,1421.0083160480883,1479.3940233496594,1392.5200845688405,689.9138466100117,266.82659261464954,150.05517801150805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.59387378819656,443.95934356830855,889.6107702841225,1417.0598863382393,1516.3440847604556,1023.0244201399528,901.4574736076928,682.86267521556,424.497205435448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,485.4220981037933,968.8692742556508,552.8338987517513,1015.4089853306624,942.9195210461664,852.0971525554983,1244.4398285092684,892.4313802613054,438.8823870287816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,490.49905464332016,1004.1265454219308,1381.2376446601093,1608.2942729837905,1681.3480006831255,1603.4994481516828,1388.289523151572,1020.20381016277,508.8326659465032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,504.0378411143957,995.9468471978018,1342.878338906238,1311.2873657423877,1196.4901659941706,1168.8483296371808,1286.1847147521723,927.406519720166,460.31874001656695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.3124491777882,474.13965819506177,893.2777753835635,782.9925616630237,119.87486338475482,290.8021309692094,147.51599264473353,159.64482767572312,136.79781615084087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.12843613529057,110.00237491610928,342.7002231941562,482.6014881266104,223.6717549316596,302.0838637809297,469.3448333629544,342.7002231941562,194.05570371974517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,488.5241326913844,992.56197380578,1351.058037130367,1548.7807459495532,1610.5513266431456,1584.8837051410803,1320.8777225036138,978.1767922124463,502.90931428471816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,485.985654421621,981.8437973118874,1332.4422941197645,1524.523782984585,1586.576495385597,1520.856777885144,1316.646453989334,978.458923919866,509.9611927761808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.6775200622012,981.561665604468,1361.7762136242595,1584.8837051410803,1651.7319494712108,1579.8067486015536,1361.2119502094208,976.2025773575216,502.34505086987934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,480.6265661746746,982.4080607267264,1330.7495038752484,1522.8309927400685,1585.4479685559193,1512.677079661015,1310.72380942456,977.04897247978,506.85845109157856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,411.2405506717919,868.7386807111759,1207.772605902902,1395.3414016430345,1450.9064989674223,1381.801908074948,887.6365554291978,877.2005106427247,440.0102067614482,29.616051211914463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,367.80358128138255,838.8404977918422,1182.104984400837,1389.13591827383,1453.727108944605,1389.13591827383,1200.156463996601,356.5211413726511,434.9332502219213,24.53909467238753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,359.6238830572533,265.4166411745636,271.05786112892935,200.82545050378843,486.8320495438792,454.1132566473624,560.7314652684612,375.1368843832535,438.8823870287816,29.616051211914463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.92819218839065,356.5218484696622,357.0854047874899,357.0854047874899,382.4708945821356,313.9305671044999,266.5444609072302,280.9303495975749,88.56602192832399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,481.19082958951344,1028.1013766794797,1410.5722712616152,1641.8594610025657,1716.886696459814,1646.654285834673,1435.393497641422,1076.8974343168352,568.3469000777516,84.89972392589404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.4163329732516,763.8132623345937,1060.8201695759965,1344.0061586389045,1442.1625373284544,1548.4986142421335,1325.954679043141,974.2283625025972,232.13358486320817,5.641219954365714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.30844256073178,23.974831257548743,451.8569100850184,434.6511185145018,810.0708417021858,253.28780614357404,411.5226823792113,489.65265952106193,204.21032389581003,3.3848733920216434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.743961638967965,220.00545692922964,637.450783873215,549.4490253597297,731.9408645603351,840.251156328939,341.0081400466509,269.0836462740047,30.462446334172643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.25819577021629,295.5969558013169,211.82575870510044,495.2938794754278,419.9845123107599,407.2914138649314,535.9102388886542,317.8797039113604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.41364985583033,485.985654421621,690.7602417322698,909.3550401244024,1497.7283417498534,1435.6756293488418,1297.748579271312,954.484092662317,516.1659690483742,81.51485053387239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.0563201223692,715.2993364046574,1253.4659218556558,1221.0292606665582,632.9380907485267,667.0668350851294,683.1448069229795,194.6199671345839,216.3384518297885,10.436044786473248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.000308201312036,117.89994143281906,89.69454875800157,227.9030234459394,414.6254240638135,366.11149813387726,486.8320495438792,221.97967178415428,277.54547620555326,18.05147959576364,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_670_shape npts=8760 interval=1 useactual=yes mult=[46.02224467868542,50.252531334091614,49.47807315626794,49.56712235441491,83.0478218839767,99.040698076433,224.4705413572689,179.13190668456022,206.43403104168203,2.497874982365082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.4602963784713,309.3632107705329,297.91814009152193,266.84086942507844,227.97674109844965,123.455469645153,98.83471558779,71.20158006987943,64.38976615506098,60.66139316193775,59.656666350521895,164.23280650166674,210.8918878701305,598.450188969055,676.5229490858508,678.5072170768834,547.4465861152389,411.26967395096847,724.8649703506073,0.0,456.3303671870365,0.0,58.654637999655975,465.023008105141,724.8649703506073,641.0804687365057,633.9871154376469,500.5338494550838,403.6249352130784,170.49053651690397,148.66358861554602,113.58450095358856,103.55612206327947,97.7112565121782,102.59187216011227,222.72283840777828,262.8192637188652,646.3847426907755,711.5444695894103,439.67546867300274,0.0,0.0,400.6188501604805,3.794035533171018,46.24171947007795,191.04471052555525,285.7408871166359,583.1382243220256,724.8649703506073,591.1085772996046,580.2508715336238,449.2909830991759,360.06908347700903,138.26731960359945,115.1343167960859,71.82132650950835,63.98499707257477,61.39267597096288,62.45676891447672,169.03246833310354,195.5016678671537,558.1963534592235,659.2384097768385,98.90127761468774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.08645556591574,724.8649703506073,682.7968698643875,672.6371658939829,536.6041716257075,439.4263108155612,214.4889357831582,188.3804304759458,150.03350708804945,137.99297611435878,133.25717784926977,125.86609440307106,220.64412429749896,258.5152191417615,604.0737807550639,715.4545389262273,136.62665558925525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.17362549412508,724.8649703506073,687.5911347747247,671.7988441498114,533.9830669448967,424.0243974835348,191.6077892936361,156.79135179186972,108.8505016621995,97.2399254027942,91.26103631104748,88.54188756358992,207.553892169894,239.51805687040732,581.7044422831743,712.4745389922787,302.22128518177567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,327.7766060762569,724.8649703506073,723.8017768939436,702.200600191928,568.3074851397297,413.2593388631008,164.29307212061465,131.52746463677855,88.44474298379322,84.21985324948686,77.82000431195442,76.1118787838625,108.56446484390922,125.31740742458967,304.10391115876166,287.86547505626373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.62802694583502,434.2488645071372,457.0400623116624,420.86360069274224,325.07094963154884,263.529858330341,163.52221189019087,131.1406852912917,74.64211727101247,64.6811998944511,55.49833864311328,54.95594807258172,90.86166414966108,109.98565406686092,192.08181886356996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.8641741830892,355.8864696246512,385.3833418956984,347.80368079082604,305.43425220986643,260.47340201414494,145.42003903455628,112.37289216667976,77.35946704477008,64.55617122230534,60.30609585619983,62.01602035799169,164.9425016262926,191.5133431743893,543.4825475674238,644.750375084381,121.719460024712,0.0,103.43379185168368,0.0,0.0,542.5398853486558,436.7449405158024,515.8503115363632,724.8649703506073,724.8649703506073,679.4273921244021,665.1408424863378,533.122258029476,436.461602158062,217.03178510802172,187.17241963643684,138.18636578710218,118.8986692632079,107.01644797511186,103.29257241623844,222.9989808707189,259.22401477953736,592.1978558749175,716.6949312923352,664.311515610666,437.4051638636799,1.626272224744713,0.0,0.0,0.0,0.0,96.91341167625532,535.7847391053854,724.8649703506073,724.8649703506073,721.9803160227556,564.1059820635227,434.6455382079737,199.52327357336696,167.3998997004091,124.72554507730985,103.57141333972896,91.6748002620334,83.83937031194978,179.29291483070477,211.79227420694988,547.4384907335892,670.724856850948,217.30612859726244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.00058651088088,724.8649703506073,724.8649703506073,711.9078622767979,526.5272204455001,398.2621946135607,173.29243805455874,137.64577419027057,92.72899885019756,80.54544946736178,71.03337602893515,66.39022490939298,167.89731592844214,209.0083624062945,559.8837907897661,684.6534107227244,164.6987406899509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.30298780034377,611.9568835081958,622.7516251946789,613.6110398252896,474.7419635190607,395.0348357958704,172.1168087416487,141.898548016926,96.62017896316527,92.35211386006036,87.59922534482197,100.03732950619911,215.1149786307369,250.78592863997423,630.5339854206144,667.9373471028928,114.73044720044962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.53345137132467,657.6670062499419,613.8170223139326,594.2522838402477,458.8102524324022,360.0241091345106,139.36739202111207,114.14038382686968,72.1757243283963,64.3924646156109,57.18397699995596,55.6476534602082,89.2722708857651,108.22895624887062,294.98491347377166,365.2078518508843,35.39480754629671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.06074399894476,491.7836413785813,523.9196080674388,477.7453501111085,372.1860708329472,294.4083424029413,188.65207550463657,155.89096545505032,95.93836793088848,81.66710956927365,69.28837153999447,64.8134244613966,93.64197800291652,108.3296987760672,230.52858529181293,185.30508493590037,16.228541747148295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.17893721257104,493.7526180931643,435.5360301894434,389.1665835866698,338.3905509058961,213.78193911908224,171.402616182773,115.43924283822552,96.1227627351322,81.83621309706788,76.64797294644426,104.27211359585516,125.34169356953888,201.68024303959368,3.0960337375947478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.89179776106045,380.7257989865568,437.1596039536383,403.89118332066926,362.5273810379755,306.21230833509,168.92363042425723,126.04149433881508,94.69977453848055,81.31720918463553,75.95356909826788,75.61356306897943,192.2428270097145,234.53489972157672,580.9875512637487,655.7079238907085,177.53261906531458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.4125416753345,688.8863958386805,707.3996341847511,689.0456050111252,544.6176999720851,434.7354868929707,208.41110313791484,168.44690239377348,122.70979504652836,105.52869672526244,93.3451473424266,87.05143785319059,186.87289051539705,221.5076316734696,558.6937696872566,634.7759654050701,123.33134045985722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.44564737705937,698.845514241542,703.2458039115924,689.139151643522,538.8322005530817,427.10873789208,206.86488524281745,178.2531080321401,130.24929382297202,114.2950955650644,108.32789980236728,99.10006420853098,193.1764943599828,232.77010652193675,571.8244787231101,651.7618750798925,98.88418736453832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.22805676202066,692.0229064845239,713.3911160923975,694.5432686381382,552.6384242132625,436.4301201183131,203.18958197384237,165.6099208689699,113.06639652800618,94.7807283549778,86.30846171511585,81.91087050561535,197.60376863553225,225.0498108886492,560.4234828997478,652.8727413396049,148.07082678141617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.71673533336647,724.8649703506073,724.8649703506073,724.8649703506073,599.5151813994189,486.1978280402712,261.8118384468994,223.48290479600243,162.68209117231945,135.89447329338012,119.190103002598,112.72009409076796,134.60820709792387,150.0164168379,329.61335822389447,412.4372078822287,395.8848508690915,347.8513535938744,165.04414364033914,353.3580120893872,0.0,398.79469082874255,338.4076411560455,526.23758567981,522.2546579081454,540.2614851576833,541.4362149837433,516.8118629789803,431.6025741945272,370.0839700645686,273.1741563357131,237.31341460113228,179.0410585127133,166.3196159935958,150.52102896073288,144.72293672582998,173.1170381188147,189.0532466397229,323.84764751559044,257.2766257493536,79.56231034034519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8904919814697267,324.5735334035158,498.9300644015883,476.6155946275469,438.3838055564467,391.779592885831,267.14219751981824,223.22025463581136,186.53018602555872,162.01107398224227,152.08883454022958,145.93364602588883,238.9756662998757,271.0792514621344,612.6090114744237,724.8649703506073,724.8649703506073,703.166649068795,512.7767649700176,0.0,0.0,0.0,0.0,0.0,143.06518246133632,721.7059725335148,724.8649703506073,714.7214571435022,562.8763835396144,449.404318442272,217.4770310987566,180.726696869556,128.91265636391748,102.85362283345336,88.56707319538906,84.71636999066997,202.6921657458093,229.42401544005048,562.6470143928722,669.1903322849003,125.80762775782304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.7893726000296,717.4981730493578,724.8649703506073,724.8649703506073,613.835911537782,504.1902635002095,278.53509796153094,243.9840090805055,195.4072217479069,176.65651887344436,164.67895197925154,154.9060273543338,239.47398201475883,246.6617814328645,587.3388279113827,721.733856625864,238.85693403567976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.4921110198541,724.8649703506073,724.8649703506073,724.8649703506073,592.1708712694184,478.3561016822377,255.7007247882072,222.42690723413835,174.2054172072777,152.88937783670235,141.46589484209073,133.46136136421285,235.3984070975473,266.13387276100246,597.3231319460433,724.8649703506073,573.9319764125886,162.18377545743638,0.0,0.0,0.0,0.0,0.0,48.73599650504316,490.4775864724256,724.8649703506073,724.8649703506073,724.8649703506073,621.5786943423188,493.6383832632182,261.89998815819644,225.67135630197805,181.6333796143252,167.9045118232419,156.2390668659885,147.84865352947372,265.0742772517385,296.27207915607795,635.9228111387812,724.8649703506073,475.4885376045352,0.0,0.0,0.0,0.0,0.0,724.8649703506073,0.0,267.10801701951937,724.8649703506073,724.8649703506073,724.8649703506073,571.153461533033,449.8702526305562,226.7777251274404,192.552250486104,142.0487623208709,130.31855431041967,119.06327535675231,113.39291025454509,153.22848437914084,188.29677819889864,376.5521800026987,438.933392021778,381.91042316796654,426.0878203173647,350.9177042654201,250.05914326519897,317.10329511451977,458.86602061710033,433.3853571311666,514.557748932957,546.5399033704698,569.5172949529386,556.9658554484653,496.025621363037,375.4494091246362,297.797608853626,188.00174651210867,153.44436122313348,91.82141661857844,76.72982624979149,66.89663600592577,69.67964831973116,100.86125946077112,116.28745893774668,236.557845647158,11.862432577396724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.2837299312325,396.8868792199574,374.629976604314,346.88800317755715,311.7873278312004,203.9910247571651,157.0567004126107,121.3785545085736,107.7918056397855,90.6161042396194,93.44768884332316,196.11241943828293,229.61380716539404,587.8065610733669,637.9133755377635,64.63622555195262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.7173513776084,595.2875932045625,691.5740625463892,673.3144794920099,520.5483313537534,419.6501929321336,200.36699223863832,179.47641014809852,134.16925751513878,121.40913706147258,119.9960432201706,120.55372506715165,233.94843429539668,262.26248135873414,618.6175836322194,693.2902834561307,622.3162735592937,172.73565569442766,0.0,0.0,0.0,0.0,0.0,187.0563858327908,482.8886159192337,685.3999848081991,605.4652869119666,593.3375057138288,469.6229838558847,387.93158814166185,128.632915953577,0.0,0.0,0.0,0.0,0.0,0.0,25.25669126029137,351.3908343485041,265.5689950192217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,429.3007873454555,537.6268881741228,502.4938313011672,322.51640697763565,45.58059663535044,0.0,0.0,0.0,0.0,0.0,0.0,8.011729372677632,38.56549869243892,378.1847486353932,307.98339794267974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,408.753809231604,577.0558942425323,556.1734075336423,399.0177635675349,278.3767882759363,4.766380817987962,0.0,0.0,0.0,0.0,0.0,87.91224676861133,115.807132959863,455.0126189518313,560.8714273510326,90.89224670256002,110.22851551635266,0.0,0.0,0.0,0.0,0.0,475.0136085477514,597.095561773001,572.7023778886803,557.6764500599412,513.5215400817923,306.30405599378685,30.940548665248144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.6661248797698,127.91242698675148,73.0788091257656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.2848472837014,240.72426873621637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.94308653332268,177.5056344598155,28.314047063337437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.749416720536644,60.53996243719189,397.2457744730952,502.083665297581,366.37988321639455,353.9174929100682,456.3006841209876,289.6140774926042,263.83568385933063,0.0,0.0,0.0,526.5110296822007,632.3662401340019,515.2260676624843,522.3814855539911,382.1775707624074,188.0305300913077,0.0,0.0,0.0,0.0,0.0,0.0,58.18150791657206,67.72236493419771,391.8479538864287,506.74660512782265,666.5449414591401,637.6471274301724,392.26621527166446,0.0,0.0,421.4347748424729,190.83872803691224,559.5653724448771,697.9595196943221,414.0625806201234,549.6701176083633,515.3969701639785,327.5193528371656,50.00697142404995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.58994212729803,354.7935931019384,463.60271836903934,506.116064845994,518.8653914574605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,346.41487309447325,488.998830091076,446.2714057438285,252.8187689209052,2.281098651522452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.977796271358804,351.02834114796644,435.8985233899812,484.9304510686643,253.4529071501336,0.0,0.0,0.0,0.0,0.0,98.9876283522848,724.8649703506073,324.7471343655599,458.0106086227794,423.2373464898116,274.2985148981749,0.2869363051402452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.178170483550005,365.7835234348648,396.5810536909678,209.06952751209244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.51601049772736,469.8883324766256,446.7652240244617,258.71040778820486,15.19233289598352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,296.57340725081764,264.7639542884991,57.70837783348814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.5632507772394,30.971131218147104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.785166817369436,354.599303942345,207.4306624714482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,414.72370345485103,454.12842337831137,430.0257737465308,243.6637917619164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.287907879246276,357.55951516559435,398.87654413208975,49.38182806332121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.18043802441434,490.1384799299872,543.3656142769277,511.2143563116207,311.4095433542133,39.94890946769189,0.0,0.0,0.0,0.0,0.0,0.0,11.305650217265653,49.29637681257411,382.30979532935294,310.6953507953376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.29213328757123,492.144335605419,469.5843059213359,277.0257590272822,18.30545688372769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.34348273040641,358.81429932130175,470.2310369664641,566.4599391498926,624.3617066561242,356.5439945119789,242.70313980614907,150.6118771325798,35.51893673159249,303.4194016659349,380.3732001413688,383.9585547253469,528.2020649601433,478.94796402951766,466.8624587133286,278.8463204116203,25.09928106154672,0.0,0.0,0.0,0.0,0.0,0.0,22.07430678509956,49.26399528597522,365.9445315810093,492.28555504086427,621.0641878641362,120.98008183403716,0.0,0.0,0.0,0.0,0.0,0.0,179.0239682625639,503.6100944819792,499.2304930094781,473.2749004667604,286.738418033252,31.700615053472305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.65589301637003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,359.9206681467641,316.6661445054346,134.84117419206592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.4601571103754,250.7436527580257,180.64664253990875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.30883196422855,265.7884698106142,233.1281022882245,180.079066337578,0.0,0.0,0.0,0.0,0.0,0.0,73.84427243508958,101.05374964666456,428.2124082569924,520.7624092240461,598.8657518937408,67.18177333736607,20.57486220620053,0.0,0.0,0.0,0.0,279.6864411294917,724.8649703506073,724.8649703506073,621.3700133931258,556.6321458271267,406.6238243708764,297.6716806946303,66.18873985499984,26.77232660248984,0.0,0.0,0.0,0.0,79.803372816137,112.08595586153952,440.7953298012147,580.1807115593261,724.8649703506073,724.8649703506073,724.8649703506073,203.50530185818164,390.94486908905935,0.0,0.0,111.50398786960928,724.8649703506073,399.6599971784131,591.4386889735433,565.3958462063788,422.7012523272298,317.3956283407598,83.09819314757499,47.82571581287412,8.585601982958122,1.1459462468610422,0.0,0.0,92.22708518791464,119.91508940367336,442.5151486583562,376.3147154743068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.07574362380456,595.2839952571626,587.2614720422854,439.6988553311019,323.0219185873185,3.6582130188256343,0.0,0.0,0.0,0.0,0.0,63.9867960462747,100.481676010084,379.27132875015633,235.1096718187072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,360.04929476630974,598.30447209936,569.4624262550905,428.1503436643445,317.42081397255896,80.4357120716655,0.0,0.0,0.0,0.0,0.0,12.046827381640457,33.56435180660894,159.48171696012824,2.597718022711688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.1957489265286,286.20412284437015,16.860881002676795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.1748838134046,121.49728677276958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.741019874464865,39.733932110549205,373.2159832761621,229.52475796724707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.91094259287142,551.2658072802091,530.4309933743674,539.6111561651553,405.2763930696222,298.8248228362911,18.199317435431293,0.0,0.0,0.0,0.0,0.0,73.85956371153905,94.58194176113456,400.9750469530684,505.86600750170254,299.14504015488023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.5253773140544,548.3460729652084,572.4505215706888,525.6870997276286,305.34790147226937,30.331596067818843,0.0,0.0,0.0,0.0,0.0,0.0,14.736293063049024,42.189531210965725,305.76256491010525,118.34548485047672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.52943561963707,507.8934508615336,498.34449846225823,348.9694157483864,77.86947608870274,0.0,0.0,0.0,0.0,0.0,0.0,50.41893640133595,80.13888141117559,347.3872183792902,145.93274653903885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.30355138299444,534.6279990163247,535.6741022228391,391.3523366320956,282.5072318909959,37.03187361324107,0.0,0.0,0.0,0.0,0.0,90.216732078233,115.85300678921143,374.2701818643263,199.91275137940377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,369.6711056004327,614.1813144881702,601.8133703010907,452.02992055733273,337.80858291396584,108.26763418341932,82.17172169210647,45.40339772590647,37.84231126506351,25.183832825443847,17.578671508952393,41.28284846619655,57.90086801938159,207.2948399571028,79.04870334901265,176.97403773148358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,447.9129692450226,433.00847214102936,331.77572461122094,259.9561970754125,147.26848451124343,109.78506849931772,48.61006834604744,33.62281845185696,23.061043859516012,22.985486964118586,46.49447527491937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.3340405242579,326.91309870028624,292.1326406725186,241.0624757918048,114.80780306954698,73.10759270496463,33.19376322442154,19.38214264314108,13.92135797697673,4.720506988639522,104.50148274259736,134.84837008686569,396.08633592348457,190.47443586267465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.62026086325372,533.7824813773534,578.0057523561001,433.9772194784464,319.44915681924,91.32130192999544,29.68486502269083,0.0,0.0,0.0,0.0,105.3326085919691,137.28418047658286,389.2826173903159,165.90045512151002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.56008535337588,529.8490253824373,565.448016443677,422.2308207046958,184.5863949427748,0.0,0.0,0.0,0.0,0.0,0.0,40.318598563029326,68.98344549785483,323.23599645761124,124.18045604622834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.50892273381174,525.9362575850702,555.2586294072235,412.9067400179128,239.86975622874536,0.0,0.0,0.0,0.0,0.0,0.0,56.50396494137908,87.09911065623896,346.4013807917237,131.91694244281533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.26521586291204,538.1117115862563,574.5616172075671,429.3322693852044,313.19592423825253,29.411421020300125,0.0,0.0,0.0,0.0,0.0,85.90819006687946,120.30096926231025,386.985327975494,196.75645202286103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.89498611315415,427.0043974174835,455.6656464049091,275.67652875232807,23.643011851446232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.38936797643805,342.78544365484663,239.4937707254581,3.262438804839089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.06803000281457,238.15083685845377,193.06405850373656,64.09293549457108,0.0,0.0,0.0,0.0,0.0,65.90540149725948,106.277069784437,445.3143517354611,612.5784289215246,594.7640918578803,276.8017868016398,259.8068822583176,408.136761252525,0.0,0.0,0.0,0.0,0.0,0.0,84.1038194458408,619.308389532996,525.6933961355785,405.7917990346547,158.52826089916064,118.90406618430774,67.73585723694725,48.86912055883864,38.38650080929501,34.106742377140506,148.13019291351415,176.03407397326555,520.5033570112549,636.1827628384223,362.2872180490336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,486.4056095026141,393.6469275863675,153.15202799689342,0.0,0.0,0.0,0.0,0.0,0.0,44.77735487832774,69.99266974352052,409.1019106425421,507.3906377124008,184.5180339421771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,353.3409218392377,248.71351093764468,6.300905384035793,0.0,0.0,0.0,0.0,0.0,0.0,20.07025008336769,51.85721587443706,419.9398276978237,510.6063032010413,188.70784368933468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.514771898976534,408.0009387381796,288.41686049529494,34.21468079913683,0.0,0.0,0.0,0.0,0.0,0.0,35.61698079823916,67.80241926384498,420.53888593990325,568.6924655115166,629.1082987634128,569.8132261265786,460.171176036406,287.4688013554272,472.2719726290446,600.0530745357006,208.3157575318181,0.0,724.8649703506073,240.70807797291684,180.95246806889836,433.1910679715732,326.126047706563,110.79249377128347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7135404710057625,171.79209398880974,191.70313489973285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.25796920523568,155.52487430711275,303.8772404725694,234.75347502611928,36.88975469094589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3777844769871568,132.78134930563596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.85123895272335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.259106278233238,39.82747874294602,395.4926746025048,521.439722822073,274.61153632196425,157.26358238810366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.063670232809862,385.6567858980892,265.9368851408592,16.780826673029516,0.0,0.0,0.0,0.0,0.0,0.0,25.68034956662697,54.65282100414201,412.1160910767896,491.9239613271765,84.13170353818985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,426.50608170260045,378.9798950107661,188.9740917969256,0.0,0.0,0.0,0.0,0.0,0.0,54.935259875032415,85.0653708884581,427.8643068460543,512.8676131418645,125.79863288932331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,457.9512424906815,408.6305795331581,296.7299179627123,81.99092483526263,40.14499760098523,0.0,0.0,0.0,0.0,82.3624129043,109.188708717788,437.63543249727206,529.3381168516546,155.5887378734606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,451.6746232515948,413.6236310373384,246.2723036268277,0.0,0.0,0.0,0.0,0.0,0.0,55.50193659051315,82.63045998559089,421.52112558007,516.0023248140079,164.4630751352589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.92522625158684,129.4415546316995,490.3147793525813,415.8687502148621,303.1576509925938,16.32748530064493,0.0,0.0,0.0,0.0,0.0,0.0,9.306090949783629,186.7838413172501,270.7167582615967,309.08347036019234,397.281753947094,368.94521971250725,29.34575848025236,0.0,0.0,0.0,0.0,0.0,0.0,168.05382664033684,359.54558213032686,303.43109499498456,223.8561918387398,39.66737008365147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.62028709404936,93.62039031851728,63.84107917657965,0.0,0.0,0.0,0.0,0.0,85.8218393292824,64.3223046413133,81.50610142312911,134.0316360270934,172.57464754828314,259.1727440290892,261.68321182735383,174.22970335222686,0.0,0.0,0.0,0.0,0.0,0.0,46.384737879223096,70.68527461799698,405.7702113502554,552.0429639185827,717.7617226963988,724.8649703506073,724.8649703506073,724.8649703506073,724.8649703506073,724.8649703506073,724.8649703506073,724.8649703506073,723.790983051744,646.4917816259218,458.3883930997666,606.2334486818404,502.1205442584299,386.0858411255246,145.39215494220724,100.65347799842816,39.92912075699256,13.495900696941192,0.0,0.0,102.50192347511536,126.92748888603496,459.3823260689828,593.3285108453291,360.54491202064287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,238.0159138309584,0.0,477.19306518522734,460.3960477488984,352.4027570547197,116.23798716099836,36.70446039985219,0.0,0.0,0.0,0.0,77.61582079701137,104.12459775246018,437.609347378623,583.9963347768964,612.2231316157868,142.95364609194013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1351524046614092,121.3902478376232,530.3959133872186,490.8796570943619,372.95243362912106,136.12384244012233,94.010767611404,40.00557713923997,20.75296060249448,5.270093453970837,0.0,95.77376183734404,122.99043494371882,462.12126352713966,554.0506185677144,160.4270776394461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.05432964727846,465.6490509527197,418.6895409763662,310.9597999292286,88.2837348376487,63.18625274980191,22.51505534158457,0.6017567026295426,0.0,0.0,105.78055304325387,137.28058252918302,473.8361802611414,560.6051792434416,176.57646454379707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.92957951132456,341.0197509683567,278.9830424128157,522.4156660542899,452.4751665480676,337.6331829782218,108.17498703787248,63.4129234359942,11.769785431849874,63.49657571304136,49.65167411831204,41.49872531018921,69.59509655583403,83.85556107524924,252.15045019137787,327.4932677185165,57.74975422858673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.72776345914826,453.8549793759207,441.7469868884823,354.26019739990653,226.80470973293956,191.9172127700256,142.1135253740687,121.249028402178,108.09133476082532,103.81967171032056,137.05840927724054,153.87521542426884,229.5652348754957,18.26318100177912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.4596836367948,413.019175874159,444.0253870794548,368.8336833431111,216.36166740479456,179.42244093710033,127.42760357461796,134.25740722643576,117.25710576201374,111.38525560541332,205.18104585967464,234.2830434035853,567.6139807784034,666.9964838578247,724.8649703506073,593.9419608770082,339.37009208551274,160.724807786786,0.0,0.0,0.0,0.0,0.0,189.2691234837156,444.6766155588328,686.7923904519517,602.308088068574,478.32372015563885,214.3090384131644,179.26952817260553,130.2834743232709,112.78755560451567,93.18593816998204,91.15939429700094,194.286461132845,231.5180208267793,572.6088312562836,640.3293972167813,207.79405515883585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.22855976896231,588.097994812757,575.4709984128863,464.344795020264,215.5809128190211,178.72353965467408,141.38584051244345,128.13100229129404,118.6836919060652,114.101705892321,226.5906318626468,237.7091888151188,594.3701166175938,666.4091189447946,217.9159806815417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,530.7997829828549,537.9219198609128,428.9742736189166,185.492178200694,141.14477803665162,82.03230123036123,45.86843242734065,35.560313126691085,19.868765028974536,107.57233084839297,134.03703294819326,460.43382619659707,506.4524729278826,16.68458158008279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,394.3134473421948,401.5669093003483,291.50030141699017,71.9553500501538,0.0,0.0,0.0,0.0,0.0,92.69751681044863,127.87464853905274,483.5110608194126,538.6325144723886,119.76847304712832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,480.9700104682489,484.7172726852214,380.103354086378,166.9276691041751,124.70935431401035,59.92651240551273,35.0512035696084,21.8026617564088,16.968819424673125,49.94310785770213,70.82739354029215,194.610276398834,71.53798815176799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.29170406660031,328.3459812522875,396.5108937166702,375.9873022609179,303.7153328395749,186.36108249776447,135.71907335763606,74.49550091446743,40.87628041001037,32.58121267959237,39.570225503854765,77.37475832121956,89.5601066777553,212.29778581663268,14.30723783561361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.86094157838585,362.98162189721,286.03052188232607,141.5126681582891,94.3138946798437,41.35660638789404,43.10340985053465,34.70759959292008,32.20162922890527,134.39682768818102,158.02634723687774,497.77062585197774,485.675226180439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,461.5914657725077,483.0316343283788,365.63061067037,136.66173557640403,96.88462809705632,50.91275468196916,30.034765407328937,19.615109737283163,15.879540849360158,127.62728965531116,156.89209431906627,491.41125382269394,511.2035624694211,33.11640735532417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,524.8397831149575,552.9973194664003,448.59927771154935,217.07496047682028,180.9551665294482,133.6538515501063,116.78487516577977,105.59795721271009,99.79806600410728,202.56263963941365,235.1717364113551,580.3129361262716,597.3096396432938,107.90514098288163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,588.5252510664924,612.1079972989908,492.6057723594534,243.89585936920844,204.9192951863336,154.9033288937839,135.5778539221909,124.33606727127304,125.55307297928168,234.6032607221744,264.6380261295033,613.7171792735861,626.0842239738156,166.72708353663194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.491776814369466,617.482431227558,624.1485282726813,497.0492373983023,245.206411709614,198.28737864150895,145.8490942619917,132.18678849780616,123.11906156326444,115.4338459171257,229.48697951954836,260.03445243135985,615.0151387980919,624.9373782401045,194.5706989774353,0.0,0.0,0.0,0.0,384.3822130316825,0.0,0.0,0.0,0.0,107.87365894313272,623.1482988955155,627.956056108602,501.3550809491059,249.9467074089528,205.66496978495817,149.781650770058,129.83283141143622,111.64250884450458,104.79201699513747,140.23539683133257,167.8604369675934,318.0054804250391,163.518613942791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,441.52211517599,481.9756367665147,390.4330610714268,255.3966982329175,208.3616313611665,155.87297571805092,123.31514969655775,102.0206980103817,95.22507485886273,130.97787817144726,151.3620491654543,215.10238581483736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.21375017507503,251.62065243674587,374.30076441722525,331.13978740829253,191.10047871025333,139.68760933970117,80.87466165445058,63.82848636068008,41.68581857498285,29.69565886489047,125.71228215172626,148.72745218189385,481.5303907757799,531.5688442395788,688.2657499122017,508.8630976858006,389.575850103406,204.7609855007389,0.0,0.0,92.89090648319208,75.58298051608047,410.4151614434975,377.90950565930257,270.8480833416922,466.48197577579145,518.7250715088654,398.9422066721375,161.64228437375482,122.0666619488002,74.79233157495736,58.859721001449,42.8164735453944,31.03859273189481,140.38651062212742,162.76484396251664,475.62705857943047,513.3137586194493,396.5081952561202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,474.0178766048352,517.1446731134691,400.2311713281437,172.8903674326224,130.75120748525498,78.46943381763235,62.905612852611455,56.27279682093695,48.94737591478598,147.79198585792562,174.93670001630284,490.0422348370405,617.71809678225,724.8649703506073,724.8649703506073,724.8649703506073,724.8649703506073,622.42061403389,588.8373730034318,23.20496175551112,161.19973684356984,410.3512978771497,526.1575313501627,508.3656814577676,626.7273570715437,529.6079629066454,407.8246393155856,180.1762109173747,140.17153326498473,87.85917704446314,62.08797930598925,44.96174968257147,39.26979689596499,141.4631963815408,171.46468077542087,485.820943050134,530.6414732972602,190.0426821746893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,506.0342115426468,551.5977179278478,428.6612521951273,200.1349246313462,163.60946211463792,114.02255104952368,96.05350224768456,84.03365947154319,75.80155582062305,194.0400017359534,224.9931432171011,542.9995231289902,534.6720738719732,49.0499174156825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,504.9512293752836,0.0,484.0876318902429,525.9830309012686,406.49969518558055,170.7459907822953,121.08981922973342,65.01670848948969,42.69504282064853,22.557331223533136,16.384152972193004,52.83225961980392,69.49255505493753,179.6230265046435,14.855025327244988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.17529010614527,398.0247300851688,315.46802802127536,188.20503054020176,141.96690901752368,89.68603483675102,65.27845916283079,53.3737507034855,48.477843779101946,81.53398551547816,96.27477601277704,69.1138710911004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.048924517197,357.924706826682,309.858828024866,179.020370315164,133.70782076110444,77.95852528684972,74.31470405762359,59.54602946797567,46.27949791777667,142.23225763826466,165.89415871356022,483.4157152133157,437.4762233248275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,486.3903182261646,559.2442556394378,428.4822543119833,188.8697513223292,152.00608175003237,90.9399195056084,56.12258251699205,37.83151742286388,29.55713788999517,141.70245988363268,167.07878289496998,478.9848429903664,418.90271935980894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,425.9061239736709,493.0950932058367,368.07271746803696,148.47919381130228,115.77924886751396,63.89864633497769,44.06226283260205,34.635640644922525,31.520717683478416,132.03117727276145,157.80867141918512,466.8048915549304,353.27975673343985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,417.7288890205989,495.4481508053567,380.9380778831496,159.88738552946444,118.60633603696786,54.91637065118306,33.47350363476203,28.91850222651688,22.80469010727473,120.4430881846054,145.2959098492605,449.8702526305562,510.57392167444254,360.7356032328364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,405.8457682456528,477.4431225295188,364.6411751354036,137.60169933462208,103.4265959568839,53.828891049570025,31.673630447973224,22.595109671231853,22.45748818318653,136.03839118937523,162.9465403062105,470.6277106673005,438.1931143442531,165.47319886777456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.88558655576452,202.11559467497884,452.30966096767327,501.7904325844912,393.9275674835581,163.32882221744748,126.53981005369816,77.47010392731632,56.45089521723089,44.93836302447227,39.696153662850485,65.57888777072057,79.22770123215656,229.85397015433583,217.6902094821994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.4601604129408,321.07632853083464,365.5973296569211,284.3358886569837,163.79925383998147,121.601627247366,69.54742375278566,43.66738810546548,29.59401685084392,19.31648010309332,13.132508009553543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.762342138070107,207.5511937093441,328.96842615246635,274.57375787426554,142.17109253246673,37.82432152806412,0.0,0.0,0.0,0.0,56.57862234992655,85.16431444195474,383.6185486960584,522.7331849123291,400.7141957665772,724.8649703506073,724.8649703506073,269.69404171318143,0.0,0.0,0.0,126.16832198466076,22.810087028374543,78.07635806419572,112.51770954952484,444.3294136347446,484.20186672018895,350.04250356039995,108.26583520971938,82.19510835020569,30.022172591429364,14.098556886420704,4.39579223580056,0.0,107.92942712783082,139.45554173240905,433.5436668167612,569.9886260623226,331.950225060115,321.06733366233493,167.3900053450594,0.0,0.0,0.0,0.0,204.15832931125945,299.8511373321062,254.98743171618145,382.6201182925924,453.9809075349164,464.6632133651533,355.24873344802296,124.43231236421978,81.82002233376843,33.79192197965121,19.749133277928607,14.62925412790266,13.432037130593365,114.22583507761676,141.0098550091562,450.34068425309016,561.948113110446,659.7268311363719,442.5052543030065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,417.9501627856913,485.7885615235351,365.188962627035,126.94278016248442,92.71820500799794,44.016389003253614,23.47570729735192,3.5610684390289373,0.0,85.16521392880472,97.9990923041684,401.162140217862,254.51789958049736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,413.1271142961552,486.5684166224586,349.9597507702028,0.0,0.0,0.0,0.0,0.0,0.0,57.13990214430746,83.29338179401834,354.61909265304433,201.07758685011413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,396.6017418885171,448.1513332602647,309.3488189809333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.0392824672436,369.246547807247,292.0229032768223,74.72397057435968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.62027397865157,354.7243326144908,305.13202462827667,164.8399601253961,114.65309133135224,56.2566060576375,56.92222632661487,46.42431530062176,28.076582534945505,118.68639036661511,140.08518252738764,434.3559034422836,305.6951033963576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.45853505225017,541.0305464144071,403.3523906975376,134.18454879158824,82.01880892761167,24.95356419185168,0.0,0.0,0.0,109.33082764008316,143.1164532117846,461.53659707465954,433.90256206989903,57.76144755763632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.9042611216965,443.9462322366575,343.44386802902426,103.54352924737992,60.613720358889374,16.344575550794346,4.802360291986739,0.0,0.0,91.81961764487848,115.8925842106101,413.2782280869501,321.6726883123644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,256.99328739161325,358.8556757164003,210.84331558023212,501.44682860780273,526.1134564945143,408.7682010212035,169.33919334894313,128.4233355175341,85.80924651338282,66.64388020108436,50.13200009619571,39.29228406721422,135.92775430682897,155.01126731578023,449.935015683754,585.8132982138346,306.07738530759457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,444.8709047184262,539.3808875315632,422.0131448870032,186.3484896818649,147.6318771986311,99.31953899992352,85.22727852145262,71.55058096766756,60.27281484275096,168.05292715348685,191.02312284115595,492.6030738989034,530.5749112703626,400.9975341243176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,451.7771647524913,559.1588043886909,446.2660088227288,202.54015246816445,157.9067154858318,97.44770686513716,69.30995922439374,47.774445062425855,32.159353346956706,56.14866763564117,66.46128437054058,118.08643263768552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.2007722959503,427.8400207011051,357.1079727669097,226.614918007596,185.5236602404429,130.41659837706635,101.55206536154763,86.36333041296398,80.83058679880207,111.95013334719414,124.80559940695711,55.8239528828022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.63157243164363,440.9383482103598,392.38224907531054,251.69710881899329,203.59615003002853,145.72946251094578,152.24534525212425,126.27536091980711,109.05828312454246,202.06882135878044,235.6403690601891,528.5150863839325,618.5744082634209,724.8649703506073,681.3684847466362,283.25200700277054,0.0,0.0,0.0,0.0,0.0,454.289431524456,578.0057523561001,403.7112859506754,520.8910358435917,630.3046162738722,501.8075228346405,217.6605264161504,178.63988737762696,118.62162731341732,99.1675257222787,86.86254561469701,80.49867615116335,187.14093759668796,229.938521918233,520.7570123029462,386.33409949611615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,463.2483205501514,580.5162201543646,466.052021061506,202.817194417955,169.4813122712383,106.60898043207573,96.90441680775562,73.63019456479687,67.5874419067023,162.5327763552245,196.77444175986045,494.3768619670431,399.6402084677138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,406.8819770968176,536.678829034255,417.1793025552676,158.13698411942394,126.06398151006432,75.91399167686923,59.44528694077909,66.22022189474878,35.87963095843023,135.29361607760055,162.871882897663,458.5889786673098,451.8949975298373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,448.27995987981024,566.1855956606519,440.7818374984652,168.78870739676185,135.45012678949522,71.50110919091924,53.211843070491,44.95545327462169,36.48318663475971,139.40517046881078,179.23714664600664,463.965211569577,418.2173103801322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,724.8649703506073,383.9414644751975,0.0,441.081366619505,575.9639172066695,459.8347679545174,187.43147184922807,151.8729576962369,91.0901338095533,82.686228170289,59.68275146917102,49.94670580510201,81.60234651607584,104.40343867595068,249.72453415701037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.78883354945995,397.2961457366935,339.6444355747534,216.94633385727468,177.00192182383262,128.8299035737203,106.82125932866848,88.10653592820472,77.01946101548164,103.84575682896966,98.22396401666076,25.572411144630635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.36075319869598,338.35187297134735,302.1169447071792,188.94171027032672,164.67535403185167,115.40506233792668,116.34772455669462,91.48500853668986,90.89404567625996,199.84618935250603,242.3199584080621,521.4685064012722,457.6580097775914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,369.1592975828,532.4386480234992,423.6592058224472,174.56251348671557,131.044440198345,81.96483971661351,65.31713709737947,61.988136265642645,63.67737256988523,184.67904208832164,217.5166085201553,510.7691103208858,488.8953891033295,77.90545556270152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,351.4097235723534,502.92378601545255,402.3215787674726,154.3348532046032,113.31105695119788,62.905612852611455,19.578230776434417,0.0,0.0,74.3560804527222,102.71420237170813,399.1400937791309,424.1638179452801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.0628182062711,477.2533308041752,366.5507857178888,118.13950236183372,74.55486704656542,14.928783248942482,0.0,0.0,0.0,86.65656312605401,106.47855483883014,393.5209994273719,369.41385236134136,82.55040565594362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,296.4546749866217,487.70626748767,388.6970514509858,104.0940151995612,0.0,0.0,0.0,0.0,0.0,78.73748089892322,107.07221615980995,380.6331518410099,161.34005679216506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,292.83154195494484,453.8297937441216,347.9934725161696,118.93284976350677,56.28898758423639,0.0,0.0,0.0,0.0,0.3894778060367592,1.3789133410031222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.031275590813145,212.52715496337493,382.46180860699775,314.4929842759085,188.5288458061908,167.29825768636252,105.8884914652502,62.91640669481109,50.89566443181975,36.92393519124473,58.39108835261492,31.97675751641291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.96256887318376,378.0084492127992,338.6361108159377,197.228682619095,151.70385416844266,99.62266606836322,82.31294112755168,64.96094030479158,56.93391965566446,82.9299891066307,32.19803128150539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.46153667593676,378.9960857740656,335.5814534734416,199.24173418932656,159.3737785381319,111.89076721509616,104.53386426919626,87.96261803220962,77.10401277937876,187.29564933488265,221.58678651626693,510.0711085253095,514.4956843403091,57.402552304498535,0.0,0.0,0.0,0.0,157.67644685223962,0.0,0.0,0.0,0.0,0.0,403.6015485549791,577.1989126516775,467.5559630746549,224.38149215912196,185.56053920129168,134.99408695656075,117.6519804891503,108.159695761423,100.3998227067368,199.6294130216634,237.21357156078565,522.5083131998367,473.3441609542082,69.6229806481831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.962788437517368,60.22334306600264,595.4333100742576,623.4118485425564,503.0623069903479,246.733740380862,128.52227907103074,0.0,0.0,0.0,0.0,0.0,28.347328076786305,261.1102387039233,117.41991288185818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.19631911431009,368.6555849468172,84.20276299933742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.374524037637368,261.4754303650109,114.2042473932175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.88484926524063,321.62771396986585,52.34473774712049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.252405181393502,145.98311780263714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.361913199923777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.00894731332463,77.2470311885239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.22084284540688,255.76368886770504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,242.63747726610123,75.10805145929662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.6326160930057,439.1726555238698,115.22066753368294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.4593428261793,79.59649084064402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.9017871318964,443.7798271694132,139.21178079606733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.540875039439664,290.0773132203385,229.9592101157823,17.831427313793803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.255755729813373,0.0,281.49620867163026,441.3907900958944,160.7418980369354,0.0,0.0,0.0,0.0,0.0,0.0,6.246036686187659,36.09190985502302,294.8679801832756,103.1909304021919,0.0,0.0,0.0,0.0,0.0,0.0,487.1890625489375,0.0,0.0,0.0,0.0,307.4589971091476,458.0879644918768,137.94080587706054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.3619197101908,186.90797050254585,155.55185891261183,145.83110452499233,134.14227290963967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.629429439626613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.10211548762717,91.94374683017428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,442.7679044631976,455.9130052886507,186.82341873864877,337.22211748778574,79.84654818493553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.7663103345827,19.52336207858628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.80449347117133,276.55982483899805,308.1489035230742,21.9555745209036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.65179206202853,22.35404719544005,0.0,0.0,0.0,0.0,0.0,244.88169695677496,0.0,0.0,0.0,724.8649703506073,249.0112410849846,261.3162211925663,328.5798478332796,53.24872203133975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.7891218984841,304.0229573422644,178.8026944974714,371.308171667377,328.9738230735662,0.1736009620440982,0.0,0.0,0.0,457.02027360096304,724.8649703506073,436.2403283929695,196.4254408620723,244.7458744424296,346.21338804008013,175.3288762828895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.54636367346035,74.58005267836457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.1848191187985,330.479564060415,59.92651240551273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.54836418967986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.9827049047656,33.234240132670166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.479727955455758,283.3059762137687,109.6213618926233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.91826624422004,444.9104821398248,256.94381561486495,0.0,0.0,0.0,0.0,0.0,0.0,49.04811844198255,64.17388931106834,345.7222682199968,325.7518611769757,5.895236814699586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,329.420868038001,472.70192734333,285.19040116445467,0.0,0.0,0.0,0.0,0.0,0.0,13.680295501184924,58.33442068106685,357.5541182444946,372.9614284976208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,333.3435301907176,323.2890661817595,430.8038298717544,116.3783071095936,0.0,0.0,0.0,0.0,0.0,0.0,16.68458158008279,64.7810429347977,366.9105804578765,397.5884789629336,102.32832251307124,0.0,361.4902726999607,724.8649703506073,724.8649703506073,370.26026948716265,0.0,0.0,0.0,0.0,0.0,265.36750996482857,467.0495519781221,385.19444965720487,49.97099195005119,0.0,0.0,0.0,0.0,0.0,25.57780806573045,58.97395583139512,357.3418393479018,544.8452701451274,632.7898984403377,142.27183505966332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.0953062599033,317.8624620158939,74.05745081853233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.51745724412862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.4510409955938,143.07417732983606,0.0,0.0,0.0,0.0,360.7320052854365,0.0,0.0,0.0,0.0,417.4446511760085,0.0,158.9501202317963,391.7553067408818,162.03805858774135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.70468977701819,329.31922602395446,199.9883082748012,0.0,0.0,0.0,0.0,0.0,0.0,724.8649703506073,724.8649703506073,395.4090223254576,16.042347969204624,137.1366646331879,464.1037325444723,525.1150260910481,395.0977998753682,107.20713918730536,28.824056107270096,0.0,0.0,0.0,0.0,1.19631751045933,46.08970619243313,343.9340883622576,267.3148989950123,0.0,0.0,0.0,0.0,558.1324898928757,683.3545517113687,724.8649703506073,410.19658613895496,86.22660841176864,0.0,0.0,242.27858201296343,293.7661087920631,45.87472883529044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.123688452777803,306.3769144286344,285.564587694042,0.0,0.0,0.0,0.0,203.4126547126348,0.0,0.0,0.0,0.0,0.0,0.0,303.829567669521,344.6132009339845,85.64823836723829,0.0,0.0,0.0,0.0,0.0,0.0,1.4193902492517465,46.88665154150603,331.2054499483403,317.00345207417314,219.95241890987248,0.0,0.0,724.8649703506073,724.8649703506073,724.8649703506073,446.4791872061714,0.0,0.0,0.0,421.5346178828195,151.3494563495547,365.84468854066273,177.3230386292717,0.0,0.0,0.0,36.96801004689323,31.262564957537197,29.33946207230257,57.57345480599273,71.96164645810359,145.90036501243998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.72884646670386,409.9069513732648,333.63136598270785,182.6354079651911,139.96015385524188,86.22480943806869,56.3033793738359,32.28258304540252,16.069332574703704,39.08360311802131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.6549312550964,424.4408598950706,369.5343835992372,209.60382270097432,167.18582183011634,105.45673777726488,96.39890519807282,66.88224421632626,64.35558565476215,154.7270294711899,180.81124863345312,495.6190533068508,492.10205972347046,148.9937002894848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.91903797452112,27.18519106662581,437.61384481287286,621.5849907502685,508.4466352742648,222.6310907490814,178.8890452350685,119.78466381042776,82.44696466819713,74.30480970227393,59.19163164908771,80.55264536216153,88.89358692192796,6.905360547215244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.39652622375895,0.0,0.0,0.0,172.2382394663946,458.6978165761561,391.957691282125,211.4270825458623,150.6820371068774,90.6664755032177,72.01921361650163,49.86665147545473,32.560524482043064,114.2222371302169,139.80904006444703,430.6823991470085,403.3928676057863,92.12634266071808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.4643973328128,401.574105195148,193.9140735769577,0.0,0.0,0.0,0.0,0.0,0.0,24.64144225491229,54.02587866971333,351.3836384537043,336.7040130622034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.94963524666872,454.8696005426862,350.34832908938955,4.613468053493159,0.0,0.0,0.0,0.0,0.0,70.65559155194799,96.43938210632145,394.4042955140418,420.33290345126034,40.21425808843287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,510.8095872291344,506.9004173791674,378.9574078395169,118.80692160451105,76.02732701996536,18.091379013434963,0.0,0.0,0.0,10.50060948654302,21.01021384158573,149.5792662288149,239.15556366986965,115.26474238933146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.132706249507706,302.5810799217634,245.34493268450927,90.68986216131692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.4375929454539,347.452880919338,327.1361714390787,190.2090872419336,138.66759125183586,81.6149393319754,74.97672637920108,43.17087136428236,28.98596374026459,122.04597375125093,147.03101998285152,462.7967781514667,492.8018604927466,137.90302742936183,0.0,0.0,0.0,0.0,311.53277305265914,0.0,0.0,0.0,724.8649703506073,450.6402133741301,518.7448602195647,468.9231830866085,381.5677186781282,130.33294610001917,93.78049897781185,39.84726745364535,18.6580557289157,5.991481907646312,0.0,100.8495661317215,131.9304347455649,434.78495866971895,499.3609186027237,143.18211575183236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.01404607256781,506.1898227676915,591.2327064849004,466.4271070779433,185.2772008435513,144.2543040769959,67.49659373485538,49.6174936180132,30.38556527881701,27.996528205298223,116.71741365203206,159.83971272641608,471.1449156060329,481.08784324559485,145.64041331279878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.2293740531584,65.60677186306964,466.9209253585765,631.5387122320302,523.7819865793934,244.40316995259124,183.79574600165165,118.57575348406888,97.68067395927925,77.34777371572048,68.58497282331838,164.83726166484618,209.77922263671832,538.6415093408883,573.0513787864685,226.8137046014392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.451155731608717,487.8348941072155,627.8724038315548,504.9890078229823,230.26323667107195,187.6527456143205,159.67870458027153,127.55623019416358,111.87277747809676,100.31347196913973,203.73557049177376,238.36491472874653,573.2924412622602,632.042424868013,363.836134404681,0.0,0.0,0.0,673.3612528082084,724.8649703506073,410.75966490703576,0.0,51.3265186329551,133.0898732951755,0.0,509.13294374079146,614.1390386062217,504.85048684808703,246.0726175461345,155.723660900956,90.57112989712093,82.56209898499321,74.23644870167625,63.39943113324466,84.60033618702391,114.101705892321,263.7808151614825,119.30343834569416,0.0,0.0,0.0,0.0,0.0,193.4238532437244,0.0,0.0,0.0,0.0,111.67578985795345,381.9086241942665,416.2411377707494,345.7285646279466,198.96109429213607,140.10856918548683,81.37927377728342,62.24628899158386,48.32762947515705,36.65408913625391,53.05623184544629,65.12374742463605,66.71673863593189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.97881370192525,0.0,45.90890933558927,352.1446043287784,327.32686265127217,153.97505846461547,102.05757697123045,55.59728219660991,42.38382037055912,11.02950775432504,10.127322443805712,107.73243950768752,124.5816271813147,407.19140057320703,563.181309581754,506.0980751089947,364.777897136599,0.0,0.0,0.0,0.0,0.0,7.89029864793176,0.0,0.0,0.0,356.21298335119013,572.71227224403,473.26770457196073,191.60059339883637,150.8907180560703,94.7636381048284,74.12851027967993,50.17067803074439,45.95478316493772,145.67189535254772,192.14388345621785,501.8012264266907,507.8511749795851,120.689547581497,0.0,0.0,0.0,8.098080110274697,0.0,0.0,0.0,0.0,0.0,113.84085470582986,425.7882911963249,582.1991600506575,464.612842101555,208.1097750431751,171.9872826352531,114.63869954175271,90.38943355342712,71.67740861351324,57.49429996319541,146.43376071447182,185.74493400553536,501.0978277100146,536.5879808624081,188.4577863450432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,440.7215718795172,619.717656049732,486.31745979131705,213.70818119738476,176.25984517260784,129.1591157608091,91.32939731164514,79.54522009019577,50.061840121898086,167.14714389556764,198.9251148181373,508.0022887703799,569.7574579418804,269.93240572842336,0.0,0.0,0.0,0.0,0.0,0.0,170.46175293770494,0.0,0.0,0.0,461.3495038098659,605.1639588172268,462.19861939623706,193.19268512328225,157.66475352319,102.86081872825314,74.33179430777301,70.64479770974835,44.30602376894377,181.37792534893384,197.6163614514318,524.4646970985202,519.0848662488532,151.8612643671873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,410.4700301413456,591.1895311161019,462.7230202297692,196.6916889696633,161.6917561505031,102.28964457852254,71.38597487412315,49.70204538191033,34.27764487863469,78.17170367029247,96.39170930327306,209.7810216104183,19.97310550357099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.00813302912852,440.4283391664272,361.9157299799963,203.4459357260837,168.85886737105946,95.1351261738658,57.27302619810294,32.58750908754215,28.466060340982267,68.62455024471704,80.09840450292697,45.8729298615905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0332810134488685,301.5331777415491,264.35468777176294,131.35836110898433,100.54733855013176,50.20575801789321,42.247997856213736,29.549042508345448,22.263199023593145,117.96500191293964,140.7283156251158,464.5076021401085,534.4274134487815,223.92994976043727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.239468252313,458.6825252997065,359.9485522391132,127.48337175931609,94.47490282598822,47.66920510097943,34.03118548174307,27.01968548623144,23.687986193944703,141.86076956922727,168.54854440782003,491.3716764012953,517.8795538698942,126.54160902739808,0.0,0.0,0.0,0.0,0.0,724.8649703506073,63.25821169779947,0.0,0.0,0.0,305.8192325816533,516.730909162483,409.371756697533,158.43741272731373,114.91214354414343,65.2604694258314,48.66943447814543,35.16723737325445,28.23669119424006,129.64214019924268,156.90468713496583,478.9407681347179,544.8119891316785,336.18860709717086,0.0,0.0,0.0,72.42488218583784,225.3142600225402,0.0,0.0,114.7745220560981,357.76639714108734,383.6104533144087,540.1247631564878,593.3977713327768,458.0888639787268,183.30642515526827,152.66630509790994,94.38405465414132,79.19891765295756,54.94605371723205,51.67282107019333,158.97530586359548,194.6804363731316,510.6935534254884,638.3217425676495,574.9133165659052,631.309343085288,497.3163849927432,0.0,0.0,0.0,0.0,0.0,0.0,285.4341621007964,389.9680263699926,476.7775022605414,643.0719326223381,501.1419025656632,228.9230012646175,195.1283808244164,125.62683090097916,109.30114457403418,97.48278685228598,88.57426909018882,207.7859597771861,251.8284338990888,583.5735759574108,618.2191109576829,378.2297229778917,272.8602354250738,148.20934775631144,0.0,0.0,0.0,0.0,0.0,0.0,242.9540966372905,187.0572853196408,635.1456545004075,615.2984771558322,488.7991440103826,221.1514348808817,156.03938078529526,100.47088216788435,91.94104836962435,64.93305621244252,54.42435134424978,89.97477011559121,110.89593475902996,236.09011248517385,93.08339666908552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.13831612981028,457.1192171544597,361.157462565472,215.8570552819617,161.8185837963488,108.6121376469576,76.70374113114238,59.99757186666032,53.82979053642,80.45819924291473,99.67303733196152,109.92358947421305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.02746298549587,454.0006962456157,393.2889318200797,228.00822313819864,177.34552580052096,116.88831615352623,115.8602026840112,91.89247607972602,88.61744445898735,178.9583057225161,216.51458016928933,543.7173136352658,583.1984899409736,350.1504419823963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.09670875369493,501.4513260420526,626.8218031907905,481.6851025139745,196.13850455693205,0.8041412438726624,0.0,0.0,0.0,0.0,0.0,0.0,198.57431494664928,252.0982799540797,103.806179407571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.58146007857238,26.659890746243665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.392113992163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.705993952758103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.342332542011,267.68818603774963,2.2208330325745003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.70084112807285,64.94205108094222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5300271317979852,251.4263632771525,259.7259284418204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.6817765924996,219.12848895530047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,388.249106999701,230.60144372666045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.24099689880276,265.5249201635732,28.740403830222935,0.0,0.0,0.0,0.0,0.0,437.6921001688201,95.12343284481616,275.4930334349343,0.0,0.0,198.15605356141347,246.92443159305552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.9316766468812,138.37255956504586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.6664361570242,295.89069673169087,31.89310523936576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.79783332437583,224.9508673351525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.5961729582588,301.9667304032343,33.333183686166805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.4476363817319,253.33687334648752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.58694710874228,65.15882741178486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.865801147630606,53.06612620079596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,280.3061875691207,265.0742772517385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,559.5329909182781,487.6576951977715,0.0,0.0,315.67131204936845,317.9730988984401,53.19025538609174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.03564026723404,363.6634329294869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.78787509075173,0.0,287.48409263187665,309.2372826115372,54.13111863115975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.10942932614336,380.5629918667124,345.4866026653048,189.20975735161764,0.0,0.0,0.0,0.0,192.89675394964223,442.4872645660071,724.8649703506073,229.65518356049265,488.317918545649,384.309354596835,360.424380782747,194.78207838717816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.52358485062143,455.0539953469299,628.2214047293429,240.11801459933693,76.48966326084965,0.0,0.0,0.0,0.0,0.0,369.9094696156745,596.4767148202221,397.8250440044755,449.8072885510584,329.7419848434401,71.48401894076981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,334.0154468676448,434.3415116526841,371.96839501525454,222.9486096071206,0.0,0.0,0.0,30.75615386100441,0.0,582.3376810255527,0.0,0.0,0.0,301.3164014107064,324.8199928004074,66.05291734065445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.33216295303493,477.8137111117061,636.0253526396776,616.4929956925916,543.442970146025,514.7547365531003,483.8717550462502,469.5438290130874,460.3735605776491,454.03847469331447,499.5669010913666,514.1484824162209,679.9427980894345,632.2340155670565,145.53337437765242,0.0,0.0,0.0,0.0,0.0,0.0,724.8649703506073,710.6359878709412,294.3138962836945,195.6950575398971,688.4420493347957,724.8649703506073,691.3222062283977,561.1079923925745,536.3118383994674,492.98175786274055,474.05205710513405,478.84991996287096,477.0041729467337,528.3459828561382,541.623308248537,720.0104398213225,724.8649703506073,659.9364115724147,202.7560293121571,98.99212578653466,503.473372480784,688.3961755054472,598.863053433191,469.96658783257294,329.5692833682459,258.23188078402114,106.7061250118724,0.0,282.60527595764256,287.40583727592934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,249.2280174158272,315.95105245970893,174.8755349105049,0.0,0.0,0.0,0.0,0.0,35.29586399280008,0.0,0.0,0.0,0.0,155.8208054807527,17.780156563345543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.12629840810845,206.63731506977516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.6883793712876,117.93172089949078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.6174903154478,221.52292294991904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.552302947695239,335.4474299327961,243.7132635386647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.84544224914978,25.38171993243712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.00876709518448,109.59617626082417,0.0,0.0,0.0,0.0,0.0,88.42225581254398,0.0,0.0,0.0,0.0,210.965645791828,333.54771370566067,267.3148989950123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.60947192747034,260.2539272227524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,313.0160268682587,226.93783378673496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.1733731887289,284.5544639615262,408.80777844260217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.28288450982458,245.7218176746464,37.43574320887733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.93590375392077,79.13415459975975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,345.75554923344566,225.6506681044288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.61800643778724,98.03597126501715,451.84912370048886,508.2775317464706,153.01800445624798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.70019234276834,514.5676432883067,498.4542358579545,378.5742264414299,119.78466381042776,14.10395380752052,0.0,0.0,0.0,0.0,0.0,8.915713656896902,170.97446044218754,39.41821222620994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.2132029155238,286.6160878216562,9.044340276442528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,258.3605074035668,295.4589430437056,117.17435297181652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.9656867418722,329.00080767906525,268.474337544623,88.60575112993774,0.0,0.0,0.0,0.0,0.0,84.27382246048502,104.34677100440264,456.60111272887735,553.3319285745889,283.6828612039059,0.0,0.0,0.0,0.0,0.0,0.0,53.623808047777,399.48279826896913,272.81616056942534,302.10974881237945,546.4409598169732,467.2627303615649,349.3427027911237,0.9759432322168218,0.0,0.0,0.0,0.0,0.0,39.61519984635324,71.01718526563569,409.7936160301686,461.7101980367037,158.88265871804862,0.0,0.0,0.0,408.7601056395538,724.8649703506073,441.667832045685,0.0,0.0,306.20151449289034,189.0271615210738,510.3940243044486,437.7136878532194,160.37940483639773,0.0,0.0,0.0,0.0,0.0,0.0,5.315067796469308,35.10427329375659,389.7485515786,489.71392213680167,163.57887956173897,0.0,0.0,0.0,0.0,134.0118473163941,724.8649703506073,696.5608176426197,0.0,5.137868887025332,334.4184169764311,457.8010281867366,369.2960195839954,96.22440474917876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.62498607081881,365.90045672536087,498.9318633752882,724.8649703506073,724.8649703506073,181.6567662724244,227.3318090270216,0.0,0.0,0.0,0.0,0.0,100.24421148169208,223.91285951028783,543.6255659765689,446.2759031780783,177.99315633249896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.3260336478275,108.84690371479964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.89766164547385,0.0,185.0577260521588,163.4070775733948,428.4264861272852,336.49173416561064,147.73621767322754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.52485137888254,31.416377208881965,83.14586595062336,0.0,36.97880388909286,0.0,219.48738420843827,0.0,0.0,0.0,0.0,0.0,0.0,303.476069337483,326.24477997075894,63.6045141350377,0.0,0.0,0.0,0.0,0.0,0.0,24.070268105181704,68.37539238727551,400.7609690827757,489.5052411876088,256.9959858521632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.475779384607975,45.58509406960029,393.8142321404619,635.9300070335809,513.706834372886,373.84922201854056,81.72017929342184,0.0,0.0,0.0,0.0,0.0,60.17746923665421,75.18360835469404,434.2911403890858,501.37037222555534,133.07817996612587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,327.7559178787075,162.23774466843454,505.7220896057074,382.0948179722103,104.18486337140811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.586802934230157,383.0662637701773,515.0848482270392,724.8649703506073,593.8286255339121,399.6815848628124,0.0,0.0,0.0,0.0,0.0,0.0,724.8649703506073,494.53607113948766,570.5660966200029,422.5141590624362,166.71269174703244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.1101043422436,445.70562851519776,205.96000147174811,226.88926149683667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.27787916221688,461.7380821290527,320.3144631689105,54.46033081824856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6143495185291146,353.1709188245936,424.7862628454589,13.07853879855538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.0810815730461,77.36846191326977,190.04717960893916,554.8664531406366,432.4274036359492,141.14927547090147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.29043593448843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,317.0502253903715,161.97689348194342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.07016648456457,159.91886756921338,0.0,0.0,47.75555583857649,254.411760132201,227.1402183279781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.92340434965668,44.82682665507606,397.7440901879783,527.8035922856068,327.42220825736894,152.8498004153037,0.0,0.0,0.0,109.87051975006484,0.0,0.0,0.0,220.71158581124664,166.7072948259326,525.3012198689918,341.90394654187656,45.29815776446004,0.0,0.0,0.0,0.0,0.0,0.0,11.284062532866386,42.87763865119232,401.8340568947892,541.1447812443532,260.16757648515534,634.8461253793678,0.0,0.0,471.52899649096986,0.0,0.0,0.0,0.0,0.0,359.7542630795197,459.17364511978985,277.1076123306294,9.478792424977758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,335.45912326184566,433.5697519354104,4.552302947695239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.73971569872495,552.154500287979,338.83039997553107,40.02986328418914,0.0,0.0,0.0,0.0,0.0,0.0,12.331964713080762,51.68451439924293,420.5128008212542,531.3583643166859,85.55289276114154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,476.2674932166088,322.7826550852266,74.17528359587833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.75710741329642,422.3675427058912,523.3889108259568,106.3238431006354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.807581901362608,83.47237967716227,189.9869139899912,577.9913605665005,438.430578872645,148.2498246645601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.23290481971841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,292.62915741370176,101.2111598454092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.58047699291933,194.6804363731316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.599130329335694,357.5775049025938,494.12770410960167,236.6073174239063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.18493706251496,152.36857495057006,235.0422103049595,594.9134066749754,415.75721384546586,114.75653231909872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,339.8225339710474,422.41071807468967,23.0232654118173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.00148109131464,584.6088853217257,429.4725893337996,119.7603776654786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.585885425566165,365.0297534545904,456.8043967569705,67.51818141925465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,344.2992800233452,657.8226174749866,471.44714318762266,205.4967657440139,0.0,0.0,0.0,0.0,0.0,0.0,4.2419799844557895,38.9927549461744,384.0017300941454,484.3646738400336,99.01461295778388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.37894117564952,518.9985155112561,329.3183265371045,57.39535640969878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,348.2399319130612,484.4789086699796,124.38104161377152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.90706120286349,521.939837510656,342.4463371124082,74.82561258840623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.66026429792178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,314.4084325120113,202.9800015377995,37.708287724418064,0.0,0.0,0.0,168.90024376615804,156.5125108683792,153.2707602610894,189.79352431724772,208.66565791645615,350.2197024698439,255.9004108689004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.1036408315514,534.5659344236769,483.1566630005246,434.9810468030124,287.0406456148417,240.31410273263023,185.3293710808495,178.227022913491,163.88470509072857,154.9033288937839,253.9269367200675,282.2265919938054,634.9117879194155,724.8649703506073,570.5795889227526,484.4312358669312,0.0,13.923156950676669,0.0,0.0,0.0,0.0,0.0,180.433464156466,436.9005517408471,724.8649703506073,661.1714070174228,475.2420782076436,215.6753589382679,167.97377231068955,113.0304170540074,92.25406979341372,76.83956364548776,65.16782228028455,175.0257492144498,201.5345261698986,548.6878779681967,679.961687313284,656.0668191438463,430.7462627133563,338.7881240935825,165.17366974673476,467.9688275387908,563.4331658997455,348.33797597970783,476.5121536398004,505.1859954431257,724.8649703506073,724.8649703506073,724.8649703506073,638.89471569108,510.4039186597983,248.9815580189356,199.5997299556144,142.97883172373926,118.60093911586804,104.23343566130649,99.44726613261918,199.73285400940983,226.437719098152,575.0509380539505,706.3202499647879,724.8649703506073,724.8649703506073,623.7158750978462,80.72624632420562,0.0,0.0,0.0,0.0,97.97120821181936,485.28754734810207,525.4190526463377,724.8649703506073,628.6135809959295,510.57841910869234,252.3600306274207,203.10503020994523,135.28282223540091,98.7816458636418,81.78314337291968,76.88094004058634,179.2704276594555,209.94113026971283,564.680754160653,700.8153904429751,626.865878046439,332.0914444955602,0.0,0.0,0.0,0.0,0.0,282.533317009645,361.8581628215982,508.8936802386996,536.2605676490192,724.8649703506073,583.1831986645241,470.91734543299066,213.9915195551251,174.5841011711148,130.24839433612206,117.0484248128208,106.6242717085252,103.9006255268178,218.95308901955644,249.56442549771575,610.039177544061,724.8649703506073,439.1204852865716,0.0,0.0,0.0,0.0,724.8649703506073,565.621617405721,0.0,0.0,290.94441854370905,550.3132507060915,724.8649703506073,683.0289374716798,552.7085841875601,279.66395395824253,246.6410932353152,191.8515502299778,178.2198270186912,164.55302382025585,161.8950401785962,176.55757531994772,191.23090430349887,397.8025568332263,460.8907655163815,67.8222079745443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,363.9935446034256,601.1810310455622,464.8323168929475,399.4621100714199,252.87993402670307,204.20330365375787,147.016628193252,116.7021223755826,100.13627305969575,95.40407274200663,129.24636598525612,150.62716840902928,302.9273823590017,93.90372867625764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.12645900058377,271.7286809678123,550.8574402503231,498.10883290756624,439.21852935321823,268.38708732017585,222.7929983820759,161.94631092904447,137.5981013872222,113.99646593087456,99.1855154592781,121.7113646430623,132.91087541203154,266.0835014974042,232.7080419292888,102.73039313500756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.30043511815677,531.855780544719,486.19153163232136,424.2429727880774,284.52837884287715,226.85508099653785,166.3690877703441,145.58374564125072,110.12327555490624,85.9306772381287,186.44293580111167,201.9734757526837,536.8839120360481,673.988195142637,724.8649703506073,460.87277577938215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.7862792634222,499.0793792186833,724.8649703506073,582.3466758940525,465.4403700035269,215.8732460452612,170.35831194995848,111.47520429041028,87.67838018761927,70.32008295690939,60.23413690820228,151.5122634693992,176.95604799448418,519.352913330144,651.926481173437,309.3227338622842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,319.7109074925811,553.5208208130825,724.8649703506073,607.7194009579899,484.9916161744622,224.42376804107047,178.33406184863733,124.66348048466192,103.97438344851528,85.92348134332894,69.52763504208633,159.17409245743872,187.04019506949132,524.9890979320523,677.4970933443677,348.4576077307538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.6302682559037,560.1176573707581,724.8649703506073,655.4011988748689,527.677664126611,262.84265037696434,216.42373199744245,165.37875274852777,146.91588566605543,135.68669183103717,130.5317326938624,246.39463383842357,291.4949044958903,629.8467774672378,724.8649703506073,474.9281572970043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.6640424634618,402.2541172537249,681.3882734573355,560.5404161902438,460.79092247603495,228.59288959067877,188.81488262448104,136.59607303635627,113.4657686893926,99.67213784511154,104.86937286423483,137.2922758582326,149.58646212361464,330.2250092818736,278.72758814742434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.1830971387708,467.0855314521209,356.51880888017973,285.0060063602109,171.05091682443495,131.1505796466414,88.25675023214961,68.53640053342002,60.67038803043745,59.94810008991201,98.66651154684573,121.6636918400139,208.63507536355723,31.805855014918723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,276.87734369703725,437.47172589057766,387.1355422794389,338.8312994623811,199.9766149457516,152.30201292367232,95.77646029789398,86.5774082832567,71.66571528446364,66.37493363294351,166.94655832802448,195.50886376195345,535.5436766295936,632.5875138990945,252.85204993435403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.31873943497604,552.034868536933,724.8649703506073,674.0592546037846,515.7702572067158,254.26064634140613,204.70431782919087,147.34763935404072,122.719689401878,106.58379480027656,99.3879000005212,213.70368376313493,242.0483133793713,586.0822447819754,724.8649703506073,724.8649703506073,724.8649703506073,132.9000815698319,215.2561980661821,0.0,0.0,0.0,0.0,0.0,289.23719250246705,581.6180915455773,724.8649703506073,616.512784403291,490.6170069341709,236.1764632227709,188.06291161790665,134.81958650766666,113.29936362214826,97.1814587575462,84.66599872707168,180.54050309161232,204.04229550761332,541.8643707243286,686.6142920556579,327.743325062808,0.0,0.0,0.0,0.0,0.0,0.0,555.5815451863624,488.04717300380827,724.8649703506073,724.8640708637574,724.8649703506073,637.6687151145717,520.3378514308605,267.47051022005706,220.8069314173434,161.95530579754416,134.42291280683014,114.6072175020038,100.25950275814156,194.61477383308383,220.377876189908,563.1983998319035,717.2256285338171,552.9550435844517,22.65087785592996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.7847194797206,637.0651594382423,724.8649703506073,659.4848691737301,529.3435137727544,265.5024329923239,217.9609550240402,169.1727882816988,153.43716532833372,141.928231082975,132.63473294909093,249.7164387753606,281.7345726868721,630.807429423005,724.8649703506073,532.7597648289383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,283.5398427947608,587.6005785847238,724.8649703506073,632.42290780555,518.0810389242873,279.7341139325401,241.70740786323287,193.41665734892464,179.47641014809852,164.5746115046551,154.43019881069998,186.49510603840992,207.64204188119095,400.5019168699845,488.6264425351886,42.92980888849055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,413.8503017235307,593.9077803767094,483.7755099533036,415.1311709978871,295.6352424662996,257.58604922574307,205.69915028525705,177.82405280470468,158.81069977005103,145.17987604561444,168.65558334296637,184.96417941976196,322.008196907403,295.7476783225457,48.44546225250304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.59264709811487,486.910221625447,450.6761928481288,405.0128434225811,265.3135407538304,219.01785207275424,167.61127911015188,168.49187673627193,159.92516397716315,149.2014817518277,234.2470639295865,239.9228259528936,568.655586550668,656.1432755260937,312.94946484136096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.42468885229987,128.77413538902218,437.9889308293101,614.7803727302498,464.68390156270254,348.70406712764543,121.63670723451484,86.89312816759596,44.13961870169943,30.838906651201597,23.58364571934825,21.316039370575336,135.04895565440884,161.63239001840512,495.3869856995588,586.1533042431231,262.1032721862896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.65077132889664,472.03720656120254,627.0484738769828,465.5914837943217,343.4483654632741,123.71542134479417,93.02762848438744,48.225987461110506,34.120234679890046,27.15101056632697,23.98301788073467,124.79480556475748,155.6445060581587,490.74113611946666,587.4107868593803,291.0568543999552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,417.7108992835995,558.5633440940111,664.226064359919,512.5437978758755,396.4416332292225,163.89369995922826,122.55328433463364,71.302322597076,53.5824316526784,44.94286045872212,39.25900305376535,134.7062511645705,160.10596083400702,494.0683379775036,596.8760869816085,311.860186266048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.9569884313784,527.614700047113,684.134406810292,517.0430310994226,388.79869346503233,149.1232263958804,104.35126843865248,55.14394082422532,44.89878560307361,38.122051675404,30.622130320358966,158.9267335736971,185.59921713584035,512.6616306532214,654.9127775153355,598.9035303414396,158.10100464542518,0.0,0.0,0.0,0.0,0.0,0.0,137.2158194759852,693.8272771055626,637.1955850314878,691.0775458052061,529.2508666272076,398.6264867877982,156.81743691051884,110.69085175723694,62.06279367419011,45.57070228000077,34.975646674210964,31.51981819662845,57.10482215715866,70.95152272558792,243.7429466047137,339.8531165239463,370.7001185567976,325.6682088999286,292.1380375936185,0.0,0.0,0.0,0.0,106.423686140982,281.4656261187313,397.3483159739917,390.5293061643735,501.8084223214905,387.3640119393312,304.8918616393348,178.39522695443526,130.43638708776567,76.76850418434016,50.86867982632066,37.90347637086143,34.24976078628564,67.73225928954737,90.11419057733646,186.0651513241245,38.25967316344932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,253.5248660981312,412.2600089727848,371.5636259327683,324.5204636793676,196.58105208711703,155.9323418501489,107.32587145150131,107.94561789113028,101.31819878055556,95.72518954744572,194.2342908955468,224.88250633455488,577.6135760895133,709.9586742729142,389.89156998774513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.55770147264585,583.0311853868792,724.8649703506073,591.0815926941054,477.8272034144557,236.6396989505052,202.3638530455704,163.42596679724414,156.47023498643065,150.90870779306968,144.46388451303878,257.70927892418894,279.3698217583025,614.9755613766932,724.8649703506073,391.5960975684373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.02732371739995,575.5744394006327,698.90398088679,550.06229387495,440.6460149841198,205.5111575336134,124.8145942754568,0.0,0.0,0.0,0.0,37.352090931830176,66.2840854610966,417.4653393735578,591.5484263692397,719.5166215406892,16.20335611534915,402.8243919166056,0.0,0.0,0.0,0.0,0.0,0.0,143.16232704113304,458.9577682757972,595.158067098167,444.9446626401237,344.7993947119282,103.1351622174938,69.78668725487752,26.47279748145003,19.318279076793253,12.014445855041554,5.217023729822642,107.3150776093017,144.16795333939885,479.5785043113462,601.3411397048568,333.0781815699766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.26757190899565,493.9603995555073,617.8809039020945,466.4298055384932,354.60739932399474,108.70928222675433,54.633931780292656,0.0,0.0,0.0,0.0,66.53953972648792,90.68536472706708,438.0231113296089,582.9052572278836,316.3980974241437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.73810675599756,447.3975632799902,565.3634646797798,418.9746783078065,279.77189238023885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.19947142277582,99.806161385757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,246.2723036268277,307.68476830848994,100.90353534271968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.9636665999879,280.26840912142194,241.88010933842705,139.2927346125646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.87744531765436,83.17464952982237,326.4660537358514,139.37638688961175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,281.6041470936266,724.8649703506073,596.0665488166361,576.6619190022458,426.4988858078007,174.43478635401988,0.0,0.0,0.0,0.0,0.0,0.0,23.692483628194548,42.33794654121068,286.2634889764681,102.02609493148152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.20087391656743,315.7225827998166,724.8649703506073,586.034571978927,550.4697614179862,391.8083764650301,116.55910396643743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.915520323358932,260.9330397944793,39.66467162310156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.1530405210437,720.4844693912563,542.4868156245076,511.0101727966777,371.0005471646875,113.99286798347468,0.0,0.0,0.0,0.0,0.0,0.0,39.88954333559391,66.29487930329623,309.22828774303747,77.46020957196666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,249.3467496800232,693.8092873685632,526.1467375079632,494.4641121914901,319.69921416353145,53.436714782983366,0.0,0.0,0.0,0.0,0.0,0.0,1.346531814404223,34.095948534940874,279.35722894240297,58.5098206168109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.43577594993997,670.4388200326576,467.3508800728619,431.7887679724709,215.2921775401809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.29155168310658,193.81782848401093,163.40617808654483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.403500950374355,225.05970524399885,225.643472209629,194.94578499387256,37.2630417336832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.26972480870892,48.534511450650015,346.8978975329068,254.00339310231485,111.8484913331476,0.0,0.0,0.0,0.0,0.0,0.0,112.1273322566381,241.8387329433284,724.8649703506073,514.4426146161609,490.2185342596345,291.44273425859205,19.592622566033928,0.0,0.0,0.0,0.0,0.0,0.0,5.400519047216403,52.77649143510581,358.2116431318222,476.2468050190595,575.7579347180265,547.4654753390884,220.98592930048736,110.18803860810404,0.0,0.0,149.517201636167,351.8711603263877,724.8649703506073,724.8649703506073,545.268028964613,520.3450473256603,378.513061335632,246.439608180922,0.0,0.0,0.0,0.0,0.0,0.0,1.2143072474587184,42.74001716314701,347.0499108105517,256.029936975296,0.0,406.62202539717646,0.0,7.889399161081792,324.4440072971201,418.8685388595101,527.9807911950508,609.598428987576,257.89547270213257,724.8649703506073,571.4619855225726,557.0090308172638,422.4988677859867,314.47949197315893,79.93199943568263,35.61967925878907,0.0,0.0,0.0,0.0,63.54155005553983,98.4758203346522,402.2595141748247,557.7088315865401,691.2934226491988,313.0511068554075,0.0,0.0,0.0,308.9548437406467,324.036539754084,475.14043619359705,724.8649703506073,724.8649703506073,567.8955201624437,544.5637307610871,401.7863840917408,295.7152967959468,72.61737237173129,38.6014781664377,0.0,0.0,0.0,0.0,71.37428154507354,97.58532835318246,367.4008007911098,204.33193027330356,0.0,0.0,0.0,0.0,0.0,27.93446361265034,137.35164199033056,0.0,724.8649703506073,724.8649703506073,534.5749292921765,506.7313138513731,366.3690893741949,258.54580169466044,24.913986770453025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,419.0331449530545,349.894987717005,303.5732139172797,125.58365553218064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,273.531252615151,249.2289169026772,223.70687702164489,77.4853952037658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.351717380152059,303.13966125559443,282.4586596010975,525.3713798432893,306.0333104519461,0.0,0.0,0.0,0.0,0.0,308.55817003981025,724.8649703506073,724.8649703506073,556.713099643624,526.5380142876998,359.6930979737218,203.97753245441555,0.0,0.0,0.0,0.0,0.0,0.0,0.2941321999400006,23.251735071709533,280.2576152792223,126.7736766346902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,355.1704780920756,724.8649703506073,515.1352194906374,469.37562497214304,315.01648562259066,56.03533229254502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.767370413908008,293.31456639337847,111.06144033942434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,257.92785422873146,724.8649703506073,499.48774624856935,482.6610457461914,347.7038377504794,80.36735107106782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.4932218620561,211.19501493857015,190.05887293798875,37.65162005287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.18609055347578,62.31375050533157,320.2775842080618,186.6003459998563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,272.66594626548044,724.8649703506073,555.4088437111682,515.3052225052817,367.3261433825624,157.21051266395546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,384.5612109148264,319.4113783715412,259.2599942535361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.9804553857153,163.2217832823011,92.10745343686872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.7992685592301,421.5040353299205,276.5994022603967,0.0,0.0,0.0,0.0,18.12106207948396,391.6959406087839,491.5650660740387,652.3951138222711,724.8649703506073,512.6238522055228,495.2808462512624,347.158748719398,48.75308675519258,0.0,0.0,0.0,0.0,0.0,0.0,10.617542777039043,37.03727053434088,356.30742947043694,370.8737195188417,640.3851654014794,600.2509616426938,511.0380568890267,428.28166874444014,456.4455015038327,452.9698843155508,533.5099368618127,551.3647508337057,339.9556580248429,724.8649703506073,549.5396920151178,525.9866288486686,384.1204623583414,242.8254700177449,0.0,0.0,0.0,0.0,0.0,0.0,23.55396265329926,32.61089574564136,347.1182718111493,252.53722953686471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.8782300684894,724.8649703506073,550.3537276143401,535.5643648271429,398.2648930741106,182.06063586806064,0.0,0.0,0.0,0.0,0.0,0.0,16.68548106693276,62.01152292374185,380.7752707633051,453.6939712297762,45.40069926535655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,392.3498675487116,724.8649703506073,587.8110585076166,544.0861032437532,377.7134175260092,192.140285508818,0.0,0.0,0.0,0.0,0.0,0.0,47.71867687772776,71.44983844047098,389.986915593842,436.3941406443143,291.2160635723998,0.0,0.0,0.0,0.0,0.0,0.0,135.22345610330294,331.8737686778676,720.4565852989073,460.0686345355095,441.0309953559066,255.67823761695797,12.144871448287123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.83217932356624,85.70580552563634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,332.4593346171977,285.04648326845955,247.77894410052645,13.609236040037342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.94725136593863,229.89174860203457,208.43988671711384,99.97166696615136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.54950126267744,57.26133286905333,373.6810179775963,481.7165845537235,373.9040907163887,106.90131365831576,0.0,0.0,0.0,0.0,0.0,0.0,504.2073537503588,724.8649703506073,582.8998603067836,564.3506424867143,416.4642105095419,301.04115843461574,75.10985043299655,40.20526321993318,0.0,0.0,0.0,0.0,67.83839873784376,88.2540517715997,395.1940449683149,411.6546543227553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.48736458277349,605.7216406642078,724.8649703506073,545.0971264631189,524.1750623328301,382.426728619849,202.1956490046261,0.0,0.0,0.0,0.0,0.0,0.0,18.3963050555746,51.36699554120372,373.1053463936159,331.9232404546159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,399.2030578586287,724.8649703506073,547.001340124504,518.1431035169352,368.65828340736704,201.8430501594381,0.0,0.0,0.0,0.0,0.0,0.0,15.62498607081881,47.94714653761998,366.629940560686,379.47821072564926,0.0,0.0,603.3380005117889,37.6983933690684,0.0,0.0,294.4865977588886,724.8649703506073,724.8649703506073,724.8649703506073,501.1805805002117,483.9131314413489,342.6658119038007,240.6280236432696,1.3168487483552322,0.0,0.0,0.0,0.0,0.0,38.267768545099045,75.06937352474793,399.4935921111688,382.7883223335367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.5709512828316,724.8649703506073,494.2950086636959,476.6083987327472,323.73880960674416,37.12182229823801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.78178513173773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2968306604899089,149.2608478839257,388.16545472265386,336.2839527032677,293.68965240981566,131.3439693193848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.9195606071276,229.319674965454,201.1171642715128,73.46019155015264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.68884963716664,48.51832068735056,379.6527111745432,326.14763539096225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,344.70584807953134,724.8649703506073,566.9546569173758,543.2216963809325,396.38316658397457,285.1454268219562,4.526217829046126,0.0,0.0,0.0,0.0,0.0,71.47952150651997,105.68970487140696,446.25881292792894,424.86361871455625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,219.71405489463052,724.8649703506073,560.5395167033939,540.9064172291113,400.3013313024413,268.736987704814,0.0,0.0,0.0,0.0,0.0,0.0,39.309374317363634,70.06193023096817,413.5912495107395,386.3952646019141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,358.42302254156505,724.8649703506073,586.5130989831108,571.1543610198829,418.4178959476754,284.6165285541741,27.258049501473334,0.0,0.0,0.0,0.0,0.0,54.71758405733981,84.21895376263689,423.4127464255556,536.1562271744227,462.1752327381379,52.42659105046769,0.0,0.0,724.8649703506073,636.985105108595,724.8649703506073,724.8649703506073,724.8649703506073,724.8649703506073,615.2256187209847,578.1757553707442,427.8031417402564,306.72861378697246,69.98277538817086,30.30820940971964,0.0,0.0,0.0,0.0,68.50941592792095,96.92150705790505,434.7732653406695,537.8481619392153,724.0482362908351,724.8649703506073,441.8540258236287,289.4674611360592,569.9211645485749,524.5717360336666,301.1688855673114,467.1098175970701,667.5064929017574,724.8649703506073,572.392054925441,544.9568065145235,397.8664203995741,279.14315107211024,43.86617469930872,10.863102687080698,0.0,0.0,0.0,0.0,0.0,0.0,176.65651887344436,57.58784659559224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,477.467408674468,410.105737967108,360.3119449265008,250.52147950608327,1.6694475935432451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.49196354277655,322.7088971635292,287.34647114383137,243.6044256298184,68.15142016163311,0.0,0.0,0.0,0.0,0.0,0.0,37.020180284191454,75.979654216917,408.7798943502531,449.4681820086199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.75876872275126,724.8649703506073,602.8567750470552,587.0222085401936,444.0361809216545,323.2099113389621,76.55712477459736,14.88200993274407,0.0,0.0,0.0,0.0,52.86554063325279,90.20503874918336,429.3007873454555,487.4031404192303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,328.12470748719505,724.8649703506073,604.4821477849499,568.3749466534774,422.5429426416352,307.800802112136,81.00598673454611,44.53629240253594,0.0,0.0,0.0,0.0,67.76194235559636,83.43640020316349,405.4517930053662,510.2330161583041,66.74372324143097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.91453233128965,670.5593512705535,452.5480249829151,438.0042221057596,269.8631452409757,24.58927201761406,0.0,0.0,0.0,0.0,0.0,0.0,6.072435724143562,41.92508207707471,394.4600636987399,428.4336820220849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,362.3555790496313,282.35162066595115,724.8649703506073,488.57427229789033,462.5431228597754,275.15392689249586,24.21688446172672,0.0,0.0,0.0,0.0,0.0,0.0,12.334663173630668,41.094855714552935,388.5999068711891,472.6191745531328,171.44129411732166,376.4118600541034,374.808075000608,530.328451873471,145.08273146581774,237.41955404942863,103.0056361110982,344.6545773290831,273.87395710498936,709.6249646515755,501.2840214879582,474.6340250970643,283.0442255404276,27.83372108545376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.14601503155166,205.66946721920803,39.80679054539672,0.0,19.411825709190072,6.147093132691023,0.0,24.291541870274184,9.083917697841182,0.0,195.01414599447028,349.6332370436638,324.43051499437064,285.5951702469409,127.22611852022482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.67989571871118,205.48417292811436,182.30529629125232,35.25088965030161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.02601463524385,213.9123647123278,187.3568144406806,17.448245915706828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.02685024381937,98.98942732598476,440.2520397438332,544.3478539170943,653.222641724243,724.8649703506073,187.04379301689124,105.45224034301503,0.0,513.6834477147868,312.53210294297514,209.2152443817875,578.4096219517363,724.8649703506073,483.7683140585037,450.6267210713805,265.8208513372131,2.714651313207712,0.0,0.0,0.0,0.0,0.0,0.0,10.114729627906138,42.41170446290817,398.43849403615457,495.2061888427149,585.7953084768352,255.79067347320412,0.0,0.0,0.0,0.0,359.6112446703746,451.7924560289408,724.8649703506073,724.8649703506073,519.4581532915905,501.8219146242401,361.2914861061175,204.0117129547144,0.0,0.0,0.0,0.0,0.0,0.0,30.511493437812728,62.71402215356797,394.691231819182,517.7932031322971,623.2139614355632,442.0294257593727,546.4247690536737,227.7293822147081,285.7336912218362,363.7075077851354,176.21756929065927,429.8314845869374,724.8649703506073,724.8649703506073,549.1574101038808,538.119806967906,391.64826780573554,279.5740052732456,58.76887282960208,26.712060983541896,0.0,0.0,0.0,0.0,71.86630085200683,97.05732957225044,422.2245242967461,539.6867130605528,508.06525284987777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.3143992906361,685.0096075153124,541.6592877225357,520.0841961391692,382.8575828209843,83.20523208272135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.40096959256675,11.859734116846814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.15914689802094,62.17882747783615,350.1693312062456,327.9636993410505,284.8081192532176,111.74954777965095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.463042394196286,139.927772328643,105.83991917535188,212.994888125359,17.856612945592946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.63557016151725,260.5147784092435,240.0478546250393,213.7171760658844,2.95121635474967,0.0,0.0]
new object=loadshape.battery_670_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.719,18.6,-212.325,110.793,-97.84,-104.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.974,-65.812,98.949,-212.325,0.0,0.0,94.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.396,64.273,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,70.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.719,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,28.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.987,212.325,0.0,-138.381,-153.399,0.0,0.0,0.0,0.0,0.0,81.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.889,-71.501,-81.208,0.0,-39.786,-38.345,-60.94,0.0,0.0,107.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.423,-26.808,95.167,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.244,211.938,-153.787,-137.994,89.046,2.765,-102.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.056,212.325,-212.325,212.325,-212.325,-54.679,0.0,0.0,0.0,32.09,72.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.827,-212.325,146.453,-105.976,-128.89,0.0,0.0,193.232,33.096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.855,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,65.977,42.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.18,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-212.325,-77.619,-1.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.398,60.784,-196.117,0.0,-95.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.176,54.006,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-139.434,-152.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-143.262,-148.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-154.797,-136.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-208.368,-83.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-41.611,-212.325,-37.844,0.0,0.0,0.0,0.0,36.351,56.298,25.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.186,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.293,212.325,30.565,-11.203,-74.655,-205.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.247,92.873,0.0,143.063,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,28.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.498,212.325,0.0,-132.648,-159.133,0.0,0.0,0.0,0.0,0.0,0.0,69.567,36.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.984,0.0,-23.216,-212.325,-56.239,0.0,0.0,0.0,0.0,25.119,61.081,23.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.667,0.0,57.22,92.686,-212.325,-79.456,0.0,0.0,0.0,0.0,117.934,66.061,46.903,-8.648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.055,0.0,0.0,0.0,-203.868,-87.913,0.0,212.325,-212.325,0.0,20.62,33.711,0.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.261,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-188.666,-103.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-34.568,-21.577,-212.325,-23.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.386,191.796,-64.464,-84.832,-97.246,-45.239,0.0,0.0,11.738,212.325,38.12,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.508,212.325,16.35,-20.315,-75.295,-90.372,-98.314,-7.484,0.0,0.0,0.0,191.571,70.611,0.0,-153.338,-138.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.817,33.996,-13.094,-25.867,-30.624,-32.592,0.0,0.0,0.0,0.0,49.857,212.325,-212.325,-59.749,-19.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-8.768,-50.319,-100.405,-115.881,-16.407,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-41.896,-212.325,-37.559,0.0,0.0,0.0,0.0,0.0,0.0,3.964,162.697,95.521,-10.893,-39.189,-4.068,0.0,0.0,0.0,0.0,0.0,48.657,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.464,124.678,2.041,-27.433,-56.144,-64.231,-70.496,-73.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,96.536,59.041,17.008,-35.607,-43.296,-53.027,-60.139,0.0,0.0,0.0,0.0,0.0,0.0,187.034,-0.215,-207.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.53,212.325,1.328,-35.971,-86.754,-104.413,-64.642,0.0,0.0,0.0,0.0,0.0,0.0,75.065,187.117,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-22.801,-56.763,-109.606,-102.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.293,121.889,-212.325,-79.456,0.0,0.0,0.0,71.111,0.0,0.0,0.0,0.0,191.072,-48.532,-77.684,-126.817,-38.747,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-12.397,-44.099,-102.774,-114.229,-11.581,0.0,0.0,0.0,146.736,109.425,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.462,122.052,15.668,-17.414,-58.123,0.0,0.0,0.0,0.0,0.0,67.875,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.798,101.7,62.685,-55.695,-84.475,-101.014,-50.596,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.835,210.347,-29.967,-65.046,-114.111,-82.657,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,-133.66,-158.121,0.0,0.0,0.0,0.0,0.0,0.0,45.003,212.325,4.854,-28.629,-74.54,-87.028,-95.389,-6.195,0.0,0.0,0.0,179.593,82.589,0.0,-121.029,-170.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-14.927,-50.08,-101.065,-112.891,-12.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.73,212.325,3.127,-31.614,-81.965,-97.668,-80.534,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-2.814,-212.325,85.357,-171.635,0.0,0.0,0.0,0.0,46.89,212.325,2.967,-34.564,-87.467,-99.392,-70.357,0.0,0.0,0.0,29.722,128.154,104.305,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,80.739,150.825,30.619,-5.677,-69.199,-28.488,0.0,0.0,0.0,0.0,92.879,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.114,182.089,42.669,2.311,-51.542,-58.058,0.0,0.0,0.0,0.0,98.482,0.0,0.0,-112.47,-179.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.243,65.116,27.009,-6.645,-22.684,-35.319,-43.711,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-12.294,-212.325,-67.162,0.0,0.0,31.061,95.055,-45.579,0.0,0.0,0.0,0.0,0.0,-16.876,-22.768,-26.822,-28.308,0.0,0.0,0.0,0.0,48.383,159.809,53.99,0.0,0.0,-212.325,-79.456,0.0,175.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.491,-9.119,0.0,0.0,0.0,89.743,8.527,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.424,45.905,-9.397,-31.616,-49.687,-57.681,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.903,56.171,-1.258,-12.811,-26.768,-29.357,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.173,98.009,-17.324,-11.566,0.0,0.0,0.0,0.0,0.0,0.0,25.959,0.0,0.0,-167.414,-124.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.338,138.768,103.077,-16.971,-48.963,-82.382,-93.108,-50.357,0.0,0.0,0.0,0.0,150.093,112.089,-0.739,-80.095,-105.015,-105.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.718,43.092,-11.614,-27.422,-31.677,-39.252,0.0,0.0,0.0,0.0,190.737,44.536,26.909,-184.32,-107.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-7.213,-50.362,-66.824,-84.561,-82.819,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.488,25.723,-1.999,-46.291,-59.581,-62.42,-58.086,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.384,41.408,-8.351,-23.347,-25.858,-25.68,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-212.325,0.0,0.0,190.787,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.402,73.458,179.322,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.822,6.439,-9.666,-14.455,-14.008,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.566,68.305,13.378,-41.848,-57.569,-66.006,-69.674,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.031,70.703,29.538,-24.783,-46.414,-56.278,-55.342,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.228,38.896,-11.733,-21.528,-29.276,-33.31,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.804,212.325,12.054,-15.278,-61.762,-67.558,-39.683,0.0,0.0,4.127,161.461,0.0,0.0,0.0,-185.87,-105.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.614,69.289,1.28,-82.47,-103.697,0.0,0.0,0.0,92.751,74.531,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986,41.418,-7.927,-4.327,-15.985,-30.081,0.0,0.0,0.0,0.0,0.0,0.0,22.751,212.325,27.106,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.163,55.266,12.012,-41.0,-58.999,-64.134,-62.275,0.0,0.0,0.0,49.857,212.325,0.0,-111.813,-179.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-15.551,-37.986,-87.733,-93.189,-57.322,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,39.049,212.325,10.808,-17.568,-66.307,-86.118,-97.218,-24.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.951,-1.058,20.491,0.0,0.0,0.0,0.0,133.037,30.578,6.185,-36.026,-47.715,-55.576,-56.097,-16.36,0.0,0.0,92.184,169.998,-54.241,-212.325,-25.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.399,64.131,24.151,-29.701,-56.181,-69.133,-72.581,-28.016,0.0,6.401,146.75,109.032,0.0,0.0,-155.686,-136.095,0.0,0.0,0.0,0.0,0.0,0.0,24.982,138.506,98.694,-20.404,-50.442,-99.518,-94.742,-26.674,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-11.711,-40.028,-88.662,-98.143,-53.236,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.189,54.828,21.78,-30.186,-42.677,-48.966,-57.12,0.0,0.0,0.0,49.857,212.325,0.0,-205.896,-85.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.674,12.457,-3.485,-11.05,-17.883,0.0,0.0,0.0,49.857,212.325,0.0,-136.181,-155.599,0.0,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,0.0,57.092,77.966,34.495,-23.313,-44.549,-55.902,-64.931,0.0,0.0,0.0,49.857,212.325,0.0,-80.11,-211.67,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.107,46.693,-6.378,-27.481,-39.586,-44.039,-9.163,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.757,44.936,-3.222,-16.442,-33.425,-48.446,-20.796,-8.648,0.0,0.0,127.649,134.533,-27.076,-123.977,-95.735,-44.993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.158,88.736,31.285,-29.267,-38.168,-51.257,-57.346,0.0,0.0,0.0,0.0,0.0,127.269,49.346,44.348,-167.347,34.888,1.913,154.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.41,-12.731,0.0,0.0,0.0,0.0,11.808,-30.893,0.0,-212.325,0.0,0.0,0.0,0.0,-48.562,54.666,-60.837,0.0,0.0,0.0,0.0,33.164,13.649,-6.161,-20.055,-25.882,0.0,0.0,0.0,0.0,49.857,212.325,-203.231,-88.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.737,-3.046,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-81.878,-209.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.897,-2.109,-8.905,0.0,0.0,0.0,49.857,212.325,-79.456,0.0,0.0,0.0,0.0,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.109,84.073,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.81,0.0,0.0,199.372,-25.646,-212.325,-53.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-123.677,-168.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-60.295,-212.325,-19.161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.216,53.232,1.562,-16.77,-24.118,-25.896,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,-212.325,73.923,-161.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-47.166,-124.667,-38.182,-14.31,0.0,-67.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.356,120.826,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.921,195.261,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-169.275,-122.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-91.984,-199.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-200.788,-90.993,0.0,0.0,212.325,-23.97,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.502,180.68,0.0,-81.717,-210.064,0.0,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-175.259,-116.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-194.236,0.0,0.0,-27.198,0.0,-70.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.444,84.169,21.253,71.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-179.492,-112.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-124.095,-167.685,0.0,0.0,0.0,0.0,0.0,61.749,-68.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-92.669,-199.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.369,100.813,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.317,183.866,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.822,172.36,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.942,118.24,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.981,80.201,0.0,-127.603,-164.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,-212.325,119.391,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.725,211.457,0.0,0.0,-203.518,-88.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.647,62.929,162.607,0.0,0.0,0.0,-212.325,190.787,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.314,50.059,-35.442,-44.891,-50.291,0.0,0.0,0.0,0.0,0.0,41.491,13.526,191.794,-60.586,-212.325,-1.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.293,-4.778,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-212.325,-79.456,103.924,-115.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.244,-5.836,0.0,0.0,0.0,184.877,77.305,0.0,-172.23,-119.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.206,107.162,52.466,-14.98,-44.583,-57.831,-63.823,0.0,0.0,36.757,212.325,13.1,0.0,-208.487,-83.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.043,106.431,58.443,-1.993,-26.794,-45.019,-54.948,-23.382,-5.444,146.622,70.239,0.0,-94.925,-196.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.647,98.869,34.348,-6.227,-29.721,-37.556,-4.622,11.137,109.383,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.279,111.903,0.0,-191.402,-100.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.233,8.742,-3.034,-6.954,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.276,3.39,-4.081,0.0,0.0,0.0,97.337,164.845,0.0,0.0,0.0,-54.559,-212.325,-24.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.441,140.741,0.0,0.0,0.0,-76.717,-212.325,-2.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.998,169.185,-212.325,-43.322,-36.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.251,170.931,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.862,79.32,0.0,-186.346,110.681,-212.325,-16.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.325,0.0,49.857,-212.325,-61.441,185.341,-212.325,-11.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.353,124.83,0.0,-197.252,-94.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.568,160.615,0.0,-44.25,-212.325,-35.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.226,151.957,0.0,-65.175,-212.325,-14.28,0.0,190.787,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.244,192.939,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,69.881,0.0,-21.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.943,202.863,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,190.787,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.457,212.325,25.4,0.0,-131.007,-160.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.69,194.493,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.908,3.328,-18.07,0.0,0.0,0.0,72.096,190.086,0.0,0.0,-212.325,-79.456,41.488,-46.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.181,6.297,-4.659,-11.453,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.407,59.635,2.297,-20.536,-32.436,-37.55,0.0,0.0,13.774,212.325,36.083,0.0,-100.12,-191.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.58,29.096,-1.095,-24.744,-33.897,0.0,15.097,151.688,95.397,0.0,0.0,-58.957,-212.325,-20.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.09,184.702,25.39,0.0,-13.71,-212.325,-65.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.043,187.446,5.693,0.0,-9.017,-212.325,-70.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.03,212.325,45.827,-212.325,-79.456,0.0,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-18.251,0.0,0.0,-87.282,-186.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.807,176.375,-85.78,-113.089,-92.911,0.0,0.0,49.857,212.325,0.0,0.0,0.0,-208.872,-82.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.501,212.325,29.357,-19.057,-78.34,-105.456,-88.927,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,-195.925,-95.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.886,212.325,8.971,-29.744,-8.634,0.0,0.0,0.0,0.0,0.0,34.485,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,171.799,-191.193,0.0,0.0,0.0,76.227,162.713,23.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.023,121.16,-41.813,-95.821,-145.356,-8.79,0.0,0.0,0.0,0.0,49.092,212.325,0.766,0.0,0.0,-206.234,-85.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.023,204.159,-64.889,-105.121,-121.771,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,0.0,-212.325,-79.456,21.125,-23.51,0.0,0.0,0.0,0.0,29.188,212.325,20.67,-37.743,-117.735,-136.303,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,-70.096,62.986,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,203.117,53.759,5.307,-74.808,-100.074,-114.989,-1.909,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-61.354,-212.325,-18.101,0.0,0.0,0.0,145.098,-161.478,0.0,0.0,178.2,67.69,16.293,-43.493,-77.083,-77.577,-93.627,0.0,0.0,26.153,212.325,23.705,-212.325,-50.359,-29.096,0.0,0.0,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,208.279,53.904,-14.887,-17.152,0.0,0.0,0.0,0.0,0.0,28.789,0.0,0.0,0.0,-195.305,-96.476,86.693,-96.48,0.0,0.0,0.0,0.0,0.0,0.0,79.706,157.757,24.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,206.534,-212.325,-17.525,0.0,0.0,0.0,0.0,158.406,103.777,-74.569,-136.374,-80.837,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-21.078,-184.93,0.0,-85.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-24.949,-98.665,-156.071,-12.095,0.0,0.0,0.0,0.0,49.857,212.325,-44.124,-168.529,0.0,-79.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-55.324,-102.113,-134.344,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-37.594,-154.412,0.0,-99.775,0.0,212.325,-212.325,-23.97,0.0,3.46,0.0,0.0,46.398,212.325,-26.42,-66.403,-135.459,-63.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-125.932,-165.849,0.0,0.0,197.129,0.0,0.0,0.0,0.0,65.053,-32.118,-73.407,-142.626,-43.629,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,-45.965,41.302,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-10.225,-6.762,0.0,0.0,0.0,0.0,0.0,0.0,15.264,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.818,156.285,12.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-57.339,-212.325,-22.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.787,57.091,0.305,-80.369,-73.995,-83.784,-53.632,0.0,0.0,17.147,212.325,32.71,0.0,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,86.676,72.028,25.136,-26.32,-51.903,-58.935,-67.436,0.0,0.0,0.0,49.857,212.325,-130.46,0.0,0.0,0.0,-15.922,-145.398,0.0,0.0,0.0,0.0,0.0,0.0,75.247,106.719,55.346,-23.577,-68.282,-86.06,-86.183,0.0,0.0,0.0,23.552,193.045,-122.803,-43.17,194.722,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,3.946,212.325,41.597,4.314,-59.755,-78.312,-74.026,-79.687,0.0,0.0,0.0,0.0,190.787,-212.325,0.0,80.289,169.691,12.202,-206.079,-85.701,0.0,0.0,0.0,0.0,0.0,0.0,73.152,75.167,13.189,-18.552,-69.084,-92.105,0.0,0.0,0.0,0.0,12.444,212.325,37.413,0.0,-83.135,-208.645,0.0,0.0,0.0,0.0,0.0,0.0,30.452,212.325,19.405,-24.871,-76.895,-30.476,0.0,0.0,0.0,0.0,83.168,35.66,0.0,0.0,-90.536,-201.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.919,130.353,2.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-57.228,-212.325,-22.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.164,94.983,-48.613,-93.789,-79.227,0.0,0.0,0.0,0.0,0.0,0.0,189.199,72.983,-212.325,-23.97,0.0,212.325,-212.325,-79.456,0.0,0.0,120.786,-134.422,0.0,0.0,181.11,67.76,13.311,-54.907,-100.05,-109.172,-27.653,0.0,0.0,0.0,157.151,105.031,0.0,0.0,-5.776,-212.325,-73.68,26.314,180.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.657,-16.12,-53.829,-86.255,-94.769,0.0,0.0,0.0,126.768,135.414,-212.325,-79.456,0.0,0.0,0.0,3.86,0.0,146.784,-5.779,-161.871,0.0,49.857,212.325,-9.895,-42.694,-96.172,-92.016,-51.004,0.0,0.0,0.0,0.0,109.318,152.864,-212.325,-79.456,0.0,212.325,-212.325,-23.97,0.0,0.0,152.022,-169.184,0.0,36.807,212.325,13.051,-36.104,-82.814,-102.85,-70.012,0.0,0.0,0.0,0.0,11.086,212.325,-36.308,-212.325,195.337,30.819,36.027,0.0,-145.284,-146.497,0.0,0.0,0.0,0.0,100.964,8.433,-36.07,-85.677,0.0,0.0,0.0,0.0,0.0,74.901,187.281,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.621,72.619,177.205,4.736,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-33.849,-212.325,-45.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.847,69.335,0.0,0.0,-212.325,-79.456,0.0,124.661,-138.734,162.006,76.935,-53.591,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,-167.482,0.0,78.69,-211.871,0.0,0.0,0.0,0.0,0.0,124.186,62.643,20.284,-31.852,-47.983,-68.24,-82.42,0.0,0.0,0.0,72.318,189.864,0.0,0.0,-1.218,-212.325,-78.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.621,39.905,-15.52,-32.669,-44.567,-51.393,0.0,0.0,0.0,17.66,212.325,32.198,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.589,15.34,-7.626,-21.231,0.0,0.0,0.0,0.0,142.388,69.036,50.758,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.378,93.295,33.827,2.605,-15.037,-26.473,9.365,20.866,102.144,0.0,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-41.04,-212.325,-38.416,0.0,212.325,-212.325,-23.97,0.0,56.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.441,0.0,0.0,0.0,0.0,209.809,-35.826,-212.325,-43.63,4.172,-4.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-65.226,-212.325,-14.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.436,212.325,14.421,-212.325,-46.683,-19.55,0.0,-13.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.315,176.483,-212.325,-71.238,0.0,212.325,0.0,-212.325,0.0,0.0,-16.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.864,112.234,-212.325,100.701,-178.51,-13.015,82.712,179.47,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.944,149.239,-188.62,105.626,-212.325,-8.386,0.0,0.0,0.0,0.0,0.0,74.142,-82.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.414,125.769,-161.71,73.91,-212.325,0.0,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-169.818,-44.056,-65.173,212.325,0.0,-212.325,-36.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-5.398,0.0,0.0,-157.892,0.0,-128.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.346,133.837,-161.015,0.0,0.0,-97.674,-33.092,115.485,23.19,-136.708,-17.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,-119.221,-144.515,-28.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.622,96.56,0.0,0.0,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.205,55.977,-106.207,0.0,0.0,-185.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-79.456,0.0,0.0,-212.325,0.0,189.817,72.365,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.722,130.46,-158.477,-133.303,0.0,132.112,-10.061,-136.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.912,212.325,-156.163,38.307,102.961,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-212.325,-5.802,0.0,-73.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,148.795,-165.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.396,137.786,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-11.022,-110.158,0.0,-75.82,-81.202,-13.579,0.0,82.113,-91.382,0.0,0.0,0.0,0.0,0.0,158.977,103.206,-212.325,-79.456,0.0,0.0,0.0,0.0,49.857,212.325,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.359,83.824,-180.855,-110.925,0.0,0.0,0.0,0.0,0.0,0.0,52.464,209.718,-25.021,-54.434,0.0,0.0,0.0,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,138.565,14.708,-170.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.787,178.395,-55.599,-212.325,-23.857,0.0,0.0,0.0,0.0,175.32,76.277,-212.325,-67.675,0.0,49.857,212.325,-73.748,-178.701,-39.331,0.0,0.0,0.0,0.0,0.0,34.173,212.325,15.685,0.0,0.0,0.0,-212.325,93.497,-183.507,0.0,0.0,0.0,0.0,0.0,56.632,205.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-58.832,-212.325,-20.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.297,55.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.842,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.149,31.209,-141.736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.61,171.572,0.0,0.0,0.0,-211.532,-80.249,0.0,0.0,0.0,0.0,0.0,0.0,73.257,188.926,-125.657,-166.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-168.239,-123.542,0.0,0.0,0.0,0.0,24.383,212.325,-51.105,-212.325,0.0,65.994,196.189,-93.912,-137.825,-60.044,0.0,0.0,0.0,0.0,0.0,0.0,162.569,99.614,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-35.245,-100.326,-156.21,0.0,0.0,0.0,0.0,0.0,0.0,122.386,139.796,0.0,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-48.192,-119.402,-124.187,0.0,0.0,0.0,0.0,0.0,0.0,123.711,138.471,0.0,0.0,0.0,-180.341,-111.439,0.0,0.0,0.0,0.0,0.0,0.0,154.473,107.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.837,-212.325,-30.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.848,40.317,-212.325,-79.456,0.0,0.0,0.0,190.787,-212.325,0.0,0.0,0.0,124.187,137.995,-39.328,-86.952,-151.374,-14.126,0.0,0.0,0.0,0.0,0.0,110.282,151.9,-191.761,0.0,0.0,0.0,0.0,-100.019,0.0,124.592,-120.993,-17.665,0.0,49.857,212.325,-27.675,-70.355,-124.643,-69.108,0.0,0.0,0.0,0.0,0.0,57.326,204.856,-79.456,0.0,0.0,-212.325,0.0,0.0,0.0,0.0,190.787,-212.325,0.0,49.857,212.325,-28.312,-86.592,-145.299,-31.579,0.0,0.0,0.0,0.0,0.0,0.0,17.272,212.325,32.586,-209.037,-82.743,0.0,0.0,0.0,212.325,0.0,0.0,0.0,0.0,49.857,-32.261,-77.712,-139.911,-41.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-23.164,-145.515,-123.102,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-10.223,-52.785,-89.092,-114.802,-24.879,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-27.443,-212.325,-52.012,212.325,-212.325,212.325,-212.325,-47.939,0.0,0.0,49.857,212.325,-26.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.691,0.0,0.0,0.0,-212.325,119.391,-212.325,0.0,180.129,-200.464,0.0,0.0,0.0,52.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.621,91.213,-212.325,-23.97,0.0,0.0,212.325,-212.325,-79.456,-11.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-212.325,-79.456,-11.345,-11.345,-11.345,-11.345,165.151,0.0,0.0,0.0,0.0,36.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-203.046,0.0,17.182,186.808,-125.729,-166.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.52,85.662,-212.325,-79.456,0.0,0.0,212.325,-212.325,-23.97,0.0,0.0,0.0,182.212,79.97,-192.983,-98.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.182,192.001,-156.617,-135.163,208.119,-212.325,-19.289,0.0,0.0,0.0,0.0,0.0,0.0,128.399,133.783,-142.958,-148.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.252,210.931,-151.196,-140.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.533,194.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-159.568,-132.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.737,91.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-212.325,190.787,-212.325,-79.456,0.0,0.0,0.0,44.57,-49.601,0.0,117.659,64.882,-120.746,-82.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.865,77.317,-168.619,-123.161,0.0,0.0,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,55.04,207.142,-80.898,-119.609,-91.274,0.0,0.0,0.0,0.0,0.0,0.0,112.613,149.569,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,78.399,183.783,-115.876,-175.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-45.165,-97.082,0.0,-50.018,-91.96,-7.556,0.0,0.0,0.0,0.0,0.0,178.652,83.53,-199.619,-92.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.868,62.315,-205.672,0.0,0.0,0.0,0.0,-86.109,0.0,0.0,0.0,0.0,0.0,81.835,180.348,-123.004,-168.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-12.11,0.0,0.0,0.0,-159.988,-119.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.688,21.955,-15.099,-34.654,-41.539,-8.471,0.0,49.857,212.325,0.0,0.0,-164.264,-127.517,0.0,159.352,-177.341,0.0,0.0,0.0,0.0,0.0,0.0,210.162,51.779,0.241,-54.142,-84.503,-19.948,0.0,0.0,0.0,117.474,25.032,0.0,0.0,-212.325,-79.456,0.0,212.325,-212.325,-23.97,165.588,-184.282,0.0,0.0,0.0,135.478,89.981,36.724,-33.252,-53.594,-50.94,-46.399,0.0,0.0,134.09,31.41,0.0,0.0,-4.541,-212.325,194.867,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.947,53.095,-9.741,-0.195,-25.486,-40.302,0.0,0.0,0.0,0.0,155.447,106.735,-212.325,177.068,-212.325,-64.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.067,42.167,-16.079,-25.519,-44.092,-63.698,0.0,0.0,0.0,49.857,212.325,-20.077,-186.403,-85.3,0.0,212.325,49.857,-212.325,-79.456,0.0,0.0,0.0,0.0,172.37,68.521,16.858,-40.543,-62.206,-83.813,-100.285,0.0,0.0,0.0,0.0,137.177,125.005,-25.555,-212.325,-53.901,0.0,160.094,0.0,-121.42,0.0,0.0,0.0,0.0,189.519,21.672,-24.38,-79.461,-106.968,-80.972,0.0,0.0,0.0,0.0,0.0,33.317,103.758,0.0,125.107,-49.273,-195.71,-46.797,0.0,0.0,0.0,0.0,0.0,0.0,164.825,69.366,27.991,-44.484,-70.427,-89.373,-87.497,0.0,0.0,0.0,89.51,172.672,-212.325,-79.456,0.0,0.0,0.0,0.0,31.814,-35.405,0.0,0.0,0.0,0.0,105.815,122.345,34.023,-35.553,-65.268,-80.198,-90.993,-19.769,0.0,0.0,0.0,112.924,-125.672,190.787,-212.325,76.554,185.628,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,161.352,48.682,1.917,-46.126,-43.303,-66.945,-79.505,0.0,0.0,0.0,49.857,212.325,-4.384,-190.048,-97.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.394,73.621,3.253,-21.675,-39.328,-50.584,0.0,0.0,0.0,49.857,212.325,-160.148,-131.633,0.0,5.545,-6.171,0.0,0.0,0.0,0.0,0.0,0.0,12.917,212.325,36.94,-14.184,-65.258,-93.757,-100.492,-18.089,0.0,0.0,0.0,0.0,1.958,0.972,212.325,46.927,-212.325,-79.456,0.0,0.0,0.0,100.11,0.0,0.0,0.0,134.219,27.853,-7.798,-77.054,-107.833,-99.096,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-187.08,-104.7,53.324,-59.344,0.0,0.0,0.0,0.0,49.857,212.325,-6.133,-46.402,-95.968,-118.144,-25.133,0.0,0.0,0.0,0.0,49.857,212.325,-76.36,0.0,0.0,0.0,-165.421,-49.999,0.0,0.0,0.0,0.0,0.0,0.0,196.347,65.835,-7.066,-83.265,-96.836,-104.613,0.0,0.0,0.0,51.058,211.124,0.0,0.0,-133.443,-158.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.537,166.382,34.263,-15.61,-30.396,0.0,0.0,0.0,0.0,0.0,41.339,0.0,0.0,0.0,-212.325,-79.456,19.915,-22.164,49.857,212.325,-212.325,-79.456,0.0,0.0,7.887,203.998,50.297,-6.752,-60.768,-63.237,-78.721,-82.301,0.0,0.0,0.0,0.0,0.0,178.171,84.011,-212.325,-79.456,36.341,68.383,86.063,-212.325,0.0,0.0,0.0,49.857,212.325,-19.311,-57.082,-110.549,-104.838,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-212.325,-79.456,71.769,190.413,-212.325,-79.456,0.0,0.0,0.0,0.0,49.857,212.325,-26.971,-60.608,-108.787,-95.415,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-5.026,-45.828,-93.479,-109.369,-38.079,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-47.198,-212.325,-32.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-5.982,-84.424,-143.408,-57.967,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-93.455,0.0,0.0,-198.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.737,60.733,4.712,-54.825,-77.536,-98.517,-60.903,0.0,0.0,53.061,209.121,0.0,0.0,-53.822,-212.325,-25.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.887,144.295,-13.971,-28.819,0.0,0.0,0.0,0.0,0.0,0.0,38.45,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,190.787,-212.325,0.0,0.0,0.0,0.0,44.758,191.851,25.573,-24.753,-85.829,-91.567,-89.631,0.0,0.0,0.0,0.0,0.0,78.036,184.147,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.847,212.325,37.011,-19.261,-92.653,-121.496,-58.37,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-21.794,-212.325,-57.662,0.0,0.0,0.0,0.0,0.0,0.0,6.091,212.325,43.766,-13.017,-66.318,-87.969,-112.548,-11.929,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-40.095,-212.325,-39.361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.338,78.843,27.001,-45.864,-76.407,-96.295,-73.214,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-208.21,-83.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-9.209,-64.747,-122.391,-95.434,0.0,0.0,0.0,0.0,0.0,0.0,111.016,151.167,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.241,212.325,11.617,-39.05,-94.502,-112.719,-45.51,0.0,0.0,0.0,57.139,205.043,0.0,0.0,-111.172,-180.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.255,9.178,-36.229,-92.237,0.0,0.0,0.0,0.0,0.0,0.0,75.725,186.457,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.786,0.0,191.858,-212.325,212.325,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,57.853,-64.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.933,-124.304,81.404,-10.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.324,124.251,0.0,0.0,-211.513,-80.267,0.0,0.0,0.0,0.0,0.0,77.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.239,12.833,-212.325,28.326,-110.979,0.0,0.0,0.0,0.0,0.0,29.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.393,144.122,65.795,-71.169,-8.286,-212.325,145.208,116.974,-212.325,-79.456,0.0,0.0,141.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.835,0.0,-49.549,-212.325,-29.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.693,68.489,-86.017,-84.319,0.0,-121.444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.648,72.534,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.105,40.078,89.998,-212.325,1.178,118.213,-212.325,0.0,0.0,0.0,0.0,29.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.755,212.325,0.0,0.0,-120.163,-171.617,0.0,0.0,0.0,0.0,0.0,0.0,59.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.801,22.469,0.0,-36.368,-212.325,-43.088,0.0,0.0,0.0,0.0,0.0,103.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.633,103.562,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.896,119.286,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-22.232,-212.325,-57.224,0.0,0.0,0.0,0.0,0.0,0.0,89.338,-36.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.402,42.447,158.103,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,66.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.867,-39.283,-39.109,0.0,-212.325,-1.064,0.0,0.0,0.0,197.734,-14.317,77.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-96.016,-195.764,0.0,0.0,0.0,0.0,0.0,0.0,121.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.431,50.967,31.427,0.0,-169.155,-122.625,0.0,0.0,0.0,0.0,0.0,0.0,69.276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,192.907,0.0,-100.589,-191.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.46,77.722,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,212.325,-212.325,-23.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-79.456,0.0,-212.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-51.342,-153.769,0.0,-86.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.627,90.62,-37.34,-22.121,-46.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,-81.314,-210.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,20.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.521,204.487,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.561,128.391,-51.436,-67.874,-73.168,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-90.943,-200.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-74.839,-212.325,-4.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.257,24.593,2.178,-17.004,-31.995,0.0,0.0,0.0,23.859,212.325,25.998,0.0,-53.708,-212.325,-25.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857,97.57,54.931,-7.852,-29.894,-49.122,-66.072,-34.285,-21.285,0.0,185.934,76.249,0.0,-82.613,-209.168,0.0,0.0,0.0,27.937,-31.091,0.0,0.0,0.0,111.192,137.2,13.79,-25.448,-81.809,-48.271,0.0,0.0,0.0,0.0,71.691,68.061,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.846,83.137,38.167,-18.61,-20.183,-37.283,-59.852,-69.012,0.0,0.0,49.857,212.325,-56.436,0.0,0.0,0.0,-212.325,0.0,-23.02,0.0,0.0,47.012,0.0,0.0,0.0,136.703,48.362,11.767,-44.367,-65.811,-74.341,-86.853,0.0,0.0,49.857,212.325,-79.456,0.0,0.0,-212.325,0.0,0.0,0.0,0.0,0.0,70.631,0.0,0.0,0.0,164.268,27.284,-20.288,-83.781,-106.768,-80.943,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.567,36.751,-1.56,-40.578,-54.475,-64.74,-66.031,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.302,212.325,22.555,-14.671,-65.58,-96.955,-114.575,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.513,188.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.571,152.067,107.545,-18.359,-38.746,0.0,0.0,0.0,0.0,0.0,0.0,51.312,0.0,0.0,-155.283,-136.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.615,127.567,-0.006,-35.841,-67.966,-75.79,-83.835,-28.343,0.0,0.0,0.0,49.857,212.325,-79.456,0.0,-212.325,0.0,0.0,0.0,0.0,0.0,3.879,0.0,0.0,45.978,212.325,-17.874,-58.551,-108.855,-106.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.492,45.295,-212.325,0.0,0.0,114.557,92.955,0.0,0.0,0.0,20.795,33.876,-17.52,-75.483,-96.642,-102.135,0.0,0.0,0.0,0.0,81.679,-90.9,60.018,-66.794,0.0,0.0,0.0,0.0,0.0,0.0,72.412,0.0,0.0,0.0,0.0,0.0,7.061,-5.31,-20.314,-26.108,-36.713,0.0,0.0,0.0,0.0,0.0,133.339,76.287,-191.392,-41.899,0.0,0.0,0.0,5.405,124.853,0.0,0.0,0.0,0.0,0.0,0.0,-6.953,-29.114,-39.718,-46.15,0.0,0.0,29.166,212.325,-36.989,-84.79,38.03,-212.325,0.0,0.0,190.787,-212.325,158.969,103.213,0.0,0.0,0.0,0.0,0.0,-14.058,-69.809,-71.052,0.0,0.0,0.0,0.0,113.198,26.006,0.0,-92.367,-199.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.001,149.927,28.255,-11.775,-30.215,0.0,0.0,0.0,0.0,0.0,37.73,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.111,139.071,-12.834,-56.614,-97.023,-120.062,-5.248,0.0,0.0,0.0,0.0,0.0,0.0,193.587,68.595,-55.89,-212.325,-23.566,0.0,0.0,104.0,126.718,0.0,0.0,0.0,31.465,-4.572,-49.641,-102.08,-119.673,-15.814,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-90.982,-200.798,0.0,0.0,0.0,0.0,0.0,106.103,0.0,0.0,0.0,156.08,-25.828,-62.628,-108.435,-94.889,0.0,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,62.827,0.0,0.0,0.0,182.413,16.942,-13.42,-67.359,-20.618,0.0,0.0,0.0,0.0,91.111,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.945,126.238,-3.131,-39.626,-75.947,-84.809,-88.268,0.0,0.0,0.0,49.857,212.325,0.0,0.0,-194.673,-97.108,0.0,0.0,0.0,0.0,0.0,128.893,0.0,0.0,0.0,109.046,24.243,-14.431,-65.576,-78.293,-7.55,0.0,0.0,0.0,124.155,24.871,0.0,-150.948,-140.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.215,168.882,89.085,-23.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.082,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.627,124.704,83.852,-44.5,-78.884,-112.921,-55.476,0.0,0.0,0.0,0.0,0.0,0.0,179.21,82.973,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,59.224,0.0,0.0,0.0,201.753,1.205,-38.168,-92.416,-109.261,-51.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.719,0.0,0.0,0.0,39.372,60.638,18.301,-41.611,-66.874,-76.081,-79.223,0.0,0.0,0.0,192.101,70.081,0.0,-105.822,-185.958,0.0,0.0,0.0,0.0,0.0,92.35,0.0,0.0,0.0,118.672,51.16,-8.078,-72.13,-90.16,-97.571,-23.842,0.0,0.0,0.0,49.857,212.325,-190.784,-17.221,-83.775,0.0,56.871,67.327,-138.22,0.0,171.508,0.0,0.0,0.0,58.214,8.906,-36.863,-43.107,-55.362,-62.94,-67.295,0.0,0.0,0.0,49.857,212.325,-63.742,-192.285,-16.609,-19.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-7.533,-31.775,-80.08,-83.852,-88.541,0.0,0.0,0.0,0.0,123.377,138.805,-48.076,-212.325,-31.38,0.0,0.0,102.991,-114.618,0.0,0.0,0.0,0.0,155.308,105.547,1.327,-25.017,-82.611,0.0,0.0,0.0,0.0,0.0,96.71,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.029,153.342,21.811,-18.329,-54.879,-70.248,-75.91,-72.415,0.0,0.0,0.0,0.0,49.857,212.325,-81.055,-210.725,0.0,0.0,0.0,0.0,0.0,128.206,0.0,0.0,0.0,0.0,0.0,0.0,-4.154,-15.474,-28.493,-45.992,0.0,0.0,0.0,68.036,150.508,-42.341,-64.498,-184.941,0.0,0.0,0.0,0.0,0.0,92.174,0.0,0.0,0.0,77.47,53.11,8.745,-42.076,-57.533,-73.511,-84.514,0.0,0.0,0.0,133.37,128.813,-212.325,-79.456,0.0,47.365,-52.712,0.0,0.0,0.0,105.093,0.0,0.0,0.0,60.506,44.495,11.202,-39.118,-54.076,-68.475,-84.61,0.0,0.0,0.0,81.515,109.271,-212.325,49.857,212.325,-126.586,-165.194,0.0,67.17,117.925,48.544,0.0,0.0,0.0,0.0,28.344,0.2,-51.89,-72.524,-85.626,-81.741,0.0,0.0,0.0,145.155,117.028,0.0,-34.234,-212.325,-45.221,0.0,0.0,0.0,0.0,19.188,0.0,0.0,10.968,212.325,19.702,-6.33,-55.632,-64.66,-72.599,-86.465,-6.095,0.0,55.593,206.589,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.962,147.626,36.905,7.69,-56.239,-21.239,0.0,0.0,0.0,0.0,69.619,0.0,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.096,143.001,14.084,-24.675,-59.591,-76.925,-86.537,-44.053,0.0,0.0,0.0,181.151,81.031,-212.325,159.599,-212.325,-44.747,0.0,0.0,0.0,0.0,128.69,0.0,0.0,0.0,0.0,58.386,1.016,-55.89,-54.065,-50.854,-48.518,0.0,0.0,0.0,133.071,129.111,0.0,-111.182,-180.598,0.0,0.0,0.0,0.0,0.0,104.227,0.0,0.0,0.0,21.575,66.439,22.204,-36.351,-58.539,-71.184,-72.579,0.0,0.0,0.0,165.383,96.799,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,155.866,0.0,0.0,0.0,0.0,20.169,9.206,-39.299,-53.0,-57.317,-56.538,0.0,0.0,0.0,0.0,42.675,212.325,-212.325,-71.462,41.773,-46.489,31.83,14.796,45.268,170.288,-16.244,0.0,0.0,0.0,0.0,0.0,-19.067,-37.966,-47.112,-51.108,0.0,0.0,0.0,0.0,0.0,15.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.571,0.0,0.0,0.0,0.0,0.0,0.0,-40.819,-52.212,-61.24,-64.458,-26.474,-0.797,8.721,212.325,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.275,60.63,12.277,-58.8,-75.991,-16.814,0.0,0.0,0.0,97.772,38.453,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.971,66.416,12.052,-34.683,-58.633,-70.639,-73.579,0.0,0.0,0.0,86.738,175.444,0.0,-61.306,-212.325,-18.15,0.0,0.0,0.0,0.0,151.356,0.0,0.0,0.0,0.0,0.0,20.353,-19.999,-44.774,-58.235,-68.084,0.0,0.0,0.0,71.757,190.425,0.0,0.0,-188.474,-103.306,0.0,0.0,0.0,0.0,192.745,0.0,0.0,0.0,0.0,0.0,0.0,-2.051,-13.083,-17.284,-22.194,0.0,0.0,0.0,0.0,118.509,0.0,0.0,-201.531,-90.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.237,212.325,16.621,-23.985,-85.585,-99.804,-82.407,0.0,0.0,0.0,0.0,59.798,202.384,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,1.858,0.0,0.0,48.0,212.325,-1.879,-33.439,-83.683,-97.91,-74.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.366,212.325,1.492,-27.744,-78.018,-93.046,-92.972,0.0,0.0,0.0,0.0,0.0,0.684,-0.762,0.0,45.594,-50.741,0.0,40.948,-45.571,0.0,0.0,0.0,0.0,68.662,145.81,39.208,8.502,-52.118,-62.863,-59.469,0.0,0.0,0.0,113.939,42.816,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.866,128.316,-0.057,-35.744,-61.167,0.0,0.0,0.0,0.0,0.0,78.73,8.402,0.0,-82.33,-209.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.143,115.305,-8.831,-35.296,-60.261,-68.993,-64.054,-53.528,0.0,0.0,0.0,0.0,0.0,17.977,0.0,172.81,-212.325,0.0,0.0,0.0,0.0,12.622,0.0,0.0,37.236,212.325,-20.932,-48.006,-96.893,-103.473,-22.478,0.0,0.0,0.0,0.0,0.0,49.857,212.325,-88.439,76.413,-212.325,-76.056,0.0,0.0,62.637,35.516,0.0,0.0,0.0,64.513,46.198,9.233,-39.579,-60.463,-71.056,-71.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.913,61.449,0.0,0.0,0.0,0.0,0.0,0.0,-17.033,-27.907,-36.289,-43.455,0.0,0.0,0.0,0.0,15.095,163.761,0.0,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.134,46.253,7.795,-47.342,-69.255,-91.103,-84.081,0.0,0.0,35.054,212.325,14.804,0.0,-212.325,-79.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.829,136.92,23.281,-8.379,-64.775,-65.665,-58.361,-56.433,-15.74,0.0,0.0,0.0,0.0,75.918,176.607,9.657,-212.325,-79.456,0.0,2.384,-2.653,0.0,0.0,0.0,0.0,189.088,57.463,15.631]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_684_existing_shape npts=8760 interval=1 useactual=yes mult=[5.142755321314577,5.615468665908391,5.528926843732061,5.538877645585089,9.280178116023302,11.067301923566998,25.083458642731127,20.017093315439787,23.06796895831795,0.279125017634918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.54070362152869,34.56978922946714,33.290859908478055,29.818130574921547,25.47525890155032,13.795530354847005,11.044284412209995,7.956419930120576,7.195233844939,6.778606838062252,6.666333649478093,18.35219349833328,23.566112129869506,66.87381103094496,75.59805091414914,75.8197829231166,61.17441388476105,45.957326049031565,81.00002964939257,0.0,50.99263281296345,0.0,6.55436200034403,51.96399189485896,81.00002964939257,71.63753126349424,70.84488456235309,55.9321505449162,45.10306478692168,19.05146348309601,16.612411384453985,12.692499046411433,11.571877936720504,10.918743487821802,11.464127839887723,24.88816159222171,29.368736281134836,72.23025730922457,79.51153041058974,49.13153132699725,0.0,0.0,44.76714983951948,0.4239644668289825,5.167280529922038,21.348289474444776,31.93011288336408,65.16277567797444,81.00002964939257,66.05342270039539,64.84012846637627,50.20601690082415,40.23591652299095,15.45068039640055,12.86568320391412,8.025673490491645,7.150002927425241,6.860324029037111,6.979231085523288,18.888531666896444,21.846332132846296,62.37564654077649,73.66659022316153,11.051722385312258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.341544434084263,81.00002964939257,76.29913013561243,75.16383410601705,59.96282837429245,49.10368918443878,23.96806421684179,21.050569524054204,16.765492911950556,15.420023885641225,14.890822150730225,14.06490559692896,24.65587570250104,28.88778085823851,67.50221924493616,79.94846107377266,15.267344410744776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.514374505874905,81.00002964939257,76.83486522527542,75.07015585018854,59.66993305510335,47.38260251646517,21.41121070636392,17.520648208130297,12.163498337800492,10.866074597205778,10.19796368895252,9.89411243641008,23.193107830106023,26.764943129592684,65.00255771682568,79.61546100772136,33.771714818224346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.62739392374313,81.00002964939257,80.88122310605644,78.46739980807209,63.50551486027023,46.179661136899206,18.358927879385323,14.69753536322142,9.883257016206777,9.411146750513147,8.695995688045578,8.505121216137507,12.131535156090768,14.003592575410304,33.98208884123835,32.167524943736304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.238973054164996,48.525135492862766,51.071937688337584,47.02939930725772,36.32505036845114,29.44814166965899,18.27278810980912,14.65431470870827,8.340882728987541,7.227800105548909,6.201661356886728,6.141051927418289,10.153335850338944,12.290345933139085,21.46418113643003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.6348258169108,39.76853037534875,43.06465810430153,38.86531920917397,34.13074779013357,29.10659798585508,16.249960965443712,12.55710783332024,8.64453295522992,7.213828777694658,6.738904143800172,6.929979642008303,18.4314983737074,21.400656825610707,60.73145243257629,72.047624915619,13.601539975287986,0.0,11.558208148316346,0.0,0.0,60.62611465134425,48.80405948419762,57.643688463636906,81.00002964939257,81.00002964939257,75.92260787559788,74.3261575136622,59.57374197052408,48.77239784193799,24.252214891978237,20.91558036356313,15.441634212897796,13.286330736792092,11.958552024888142,11.542427583761544,24.919019129281097,28.9669852204626,66.17514412508243,80.08706870766484,74.233484389334,48.87783613632007,0.1817277752552869,0.0,0.0,0.0,0.0,10.829588323744677,59.871260894614586,81.00002964939257,81.00002964939257,80.67768397724453,63.03601793647741,48.56946179202625,22.295726426633014,18.706100299590943,13.937454922690184,11.573586660271024,10.244199737966586,9.368629688050213,20.03508516929526,23.666725793050112,61.17350926641077,74.95014314905202,24.282871402737563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.701413489119123,81.00002964939257,81.00002964939257,79.5521377232021,58.83677955449988,44.50380538643937,19.36456194544127,15.381225809729418,10.362001149802424,9.000550532638231,7.937623971064859,7.418775090607008,18.76168407155785,23.35563759370547,62.56420921023386,76.50658927727555,18.40425931004912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1570121996562266,68.38311649180415,69.58937480532113,68.56796017471038,53.05003648093938,44.14316420412965,19.2331912583513,15.856451983073995,10.796821036834707,10.31988613993961,9.788774655178033,11.178670493800878,24.038021369263067,28.024071360025744,70.45901457938571,74.63865289710726,12.820552799550388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.74954862867531,73.49099375005811,68.59097768606739,66.40471615975227,51.26974756759776,40.23089086548941,15.57360797888795,12.754616173130328,8.065275671603693,7.195535384389093,6.390023000044032,6.218346539791804,9.97572911423491,12.09404375112936,32.96308652622834,40.81014814911564,3.955192453703285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.026256001055263,54.954358621418734,58.54539193256123,53.38564988889148,41.58992916705288,32.89865759705874,21.08092449536344,17.420034544949687,10.72063206911153,9.125890430726365,7.742628460005536,7.242575538603404,10.46402199708346,12.105301223932788,25.760414708187074,20.70691506409965,1.8134582528517076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.979062787428973,55.17438190683566,48.668969810556526,43.48741641333015,37.81344909410396,23.889060880917757,19.15338381722702,12.899757161774485,10.7412372648678,9.144786902932111,8.565027053555731,11.651886404144848,14.00630643046113,22.536756960406343,0.3459662624052531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.33120223893958,42.54420101344319,48.85039604636172,45.13281667933072,40.51061896202452,34.21769166491002,18.876369575742743,14.08450566118492,10.582225461519425,9.086790815364468,8.487430901732125,8.449436931020566,21.482172990285505,26.208100278423277,64.92244873625131,73.27207610929152,19.838380934685414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.349458324665529,76.97960416131946,79.04836581524883,76.99739498887486,60.85830002791487,48.579513107029314,23.288896862085167,18.82309760622654,13.712204953471655,11.792303274737565,10.43085265757337,9.72756214680941,20.882109484602942,24.752368326530394,62.431230312743416,70.93303459492991,13.781659540142783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.582352622940608,78.09248575845803,78.58419608840762,77.00784835647805,60.21179944691819,47.72726210792003,23.1161147571826,19.91889196785991,14.554706177027969,12.771904434935587,12.105100197632728,11.073935791469015,21.586505640017247,26.01089347806328,63.8985212768898,72.83112492010736,11.049812635461675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.093943237979332,77.33009351547608,79.71788390760251,77.61173136186176,61.754575786737554,48.76887988168692,22.705418026157652,18.50607913103009,12.634603471993817,10.591271645022177,9.644538284884153,9.15312949438465,22.08123136446776,25.14818911135082,62.62451710025221,72.95525866039513,16.54617321858383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.10526466663353,81.00002964939257,81.00002964939257,81.00002964939257,66.99281860058119,54.33017195972883,29.256161553100583,24.973095203997545,18.17890882768056,15.185526706619884,13.318896997401998,12.595905909232044,15.041792902076155,16.763583162099973,36.832641776105575,46.08779211777125,44.23814913090855,38.87064640612559,18.44285635966086,39.48598791061279,0.0,44.563309171257465,37.81535884395454,58.804414320190034,58.35934209185463,60.37151484231679,60.50278501625672,57.75113702101959,48.22942580547281,41.35502993543142,30.525843664286853,26.51858539886773,20.0069414872867,18.58538400640422,16.81997103926713,16.172063274170018,19.344961881185306,21.125753360277077,36.18835248440956,28.7493742506464,8.890689659654809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0995080185302732,36.26946659648424,55.75293559841168,53.259405372453074,48.98719444355334,43.779407114168976,29.8518024801818,24.94374536418862,20.8438139744413,18.103926017757747,16.99516545977043,16.307353974111177,26.70433370012424,30.29174853786564,68.45598852557633,81.00002964939257,81.00002964939257,78.57535093120492,57.30023502998241,0.0,0.0,0.0,0.0,0.0,15.986817538663656,80.64702746648518,81.00002964939257,79.86654285649774,62.8986164603856,50.218681557728,24.30196890124337,20.195303130444003,14.405343636082527,11.49337716654662,9.896926804610937,9.466630009330029,22.649834254190747,25.63698455994952,62.87298560712781,74.77866771509987,14.05837224217697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.050627399970384,80.17682695064214,81.00002964939257,81.00002964939257,68.59308846221802,56.3407364997905,31.12490203846911,27.263990919494507,21.83577825209308,19.740481126555636,18.40204802074844,17.3099726456662,26.76001798524118,27.563218567135543,65.63217208861722,80.65014337413615,26.6910659643202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.63888898014587,81.00002964939257,81.00002964939257,81.00002964939257,66.17212873058149,53.45389831776223,28.573275211792826,24.85509276586165,19.466582792722303,17.08462216329764,15.80810515790929,14.913638635787168,26.304592902452622,29.73912723899751,66.74786805395667,81.00002964939257,64.13402358741145,18.123224542563616,0.0,0.0,0.0,0.0,0.0,5.446003494956834,54.80841352757432,81.00002964939257,81.00002964939257,81.00002964939257,69.45830565768127,55.16161673678178,29.26601184180358,25.217643698021945,20.296620385674828,18.762488176758097,17.45893313401152,16.52134647052628,29.620722748261493,33.1069208439221,71.06118886121891,81.00002964939257,53.133462395464754,0.0,0.0,0.0,0.0,0.0,81.00002964939257,0.0,29.847982980480637,81.00002964939257,81.00002964939257,81.00002964939257,63.82353846696699,50.27074736944384,25.34127487255956,21.516749513896023,15.873237679129105,14.562445689580324,13.304724643247688,12.671089745454916,17.122515620859172,21.04122180110136,42.077819997301305,49.04860797822202,42.67657683203347,47.61317968263533,39.21329573457983,27.94285673480104,35.43470488548028,51.275979382899656,48.42864286883341,57.49925106704296,61.07309662953023,63.64070504706137,62.23814455153467,55.428378636962925,41.95459087536382,33.27739114637396,21.008253487891327,17.14663877686651,10.26058338142157,8.574173750208516,7.475363994074224,7.786351680268836,11.27074053922889,12.994541062253322,26.434154352842047,1.3255674226032763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.166270068767502,44.35012078004261,41.86302339568596,38.76299682244285,34.84067216879955,22.794975242834894,17.550299587389315,13.563445491426398,12.0451943602145,10.125895760380596,10.442311156676858,21.914580561717056,25.658192834605973,65.68443892663313,71.28362446223657,7.222774448047379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.6526486223916,66.52040679543745,77.27993745361083,75.23952050799006,58.16866864624661,46.89380706786648,22.390007761361694,20.055589851901495,14.992742484861232,13.56686293852744,13.408956779829396,13.471274932848358,26.14256570460334,29.306518641265903,69.12741636778058,77.47171654386916,69.54072644070632,19.30234430557234,0.0,0.0,0.0,0.0,0.0,20.902614167209187,53.96038408076633,76.59001519180093,67.65771308803347,66.30249428617117,52.47801614411536,43.349411858338165,14.374084046423018,0.0,0.0,0.0,0.0,0.0,0.0,2.822308739708629,39.26616565149592,29.67600498077831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.97221265454456,60.07711182587722,56.151168698832834,36.0395930223643,5.093403364649562,0.0,0.0,0.0,0.0,0.0,0.0,0.8952706273223675,4.309501307561077,42.26025136460681,34.415602057320235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.67619076839603,64.48310575746765,62.14959246635773,44.58823643246505,31.107211724063724,0.5326191820120384,0.0,0.0,0.0,0.0,0.0,9.823753231388674,12.940867040136991,50.845381048168655,62.67457264896745,10.156753297439982,12.31748448364734,0.0,0.0,0.0,0.0,0.0,53.08039145224862,66.72243822699892,63.996622111319645,62.317549940058825,57.38345991820773,34.22794400621314,3.457451334751858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.589875120230207,14.293573013248524,8.166190874234395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.879152716298574,26.89973126378369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.783913466677305,19.8353655401845,3.163952936662568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.659583279463353,6.765037562808124,44.39022552690481,56.10533470241888,40.94111678360549,39.54850708993182,50.98931587901245,32.36292250739575,29.482316140669383,0.0,0.0,0.0,58.834970317799325,70.66375986599799,57.57393233751567,58.37351444600893,42.70642923759255,21.011469908692305,0.0,0.0,0.0,0.0,0.0,0.0,6.501492083427944,7.567635065802297,43.7870461135713,56.62639487217741,74.48305854085993,71.25387256982752,43.83378472833552,0.0,0.0,47.09322515752714,21.32527196308777,62.52862755512305,77.9934803056779,46.26941937987651,61.42288239163664,57.593029836021486,36.59864716283438,5.588028575950042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.636057872701966,39.6464068980616,51.80528163096069,56.55593515400597,57.9806085425394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.71012690552676,54.64316990892406,49.86859425617149,28.25123107909485,0.2549013484775485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4502037286411946,39.2256588520336,48.70947661001885,54.18854893133575,28.322092849866408,0.0,0.0,0.0,0.0,0.0,11.061371647715196,81.00002964939257,36.288865634440135,51.180391377220566,47.29465351018842,30.65148510182508,0.0320636948597547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.807829516449995,40.87447656513522,44.31594630903221,23.36247248790755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.20598950227263,52.507667523374366,49.92377597553828,28.909592211795147,1.69766710401648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.14059274918234,29.586045711500947,6.44862216651186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.483749222760611,3.460868781852898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.551833182630572,39.624696057654994,23.17933752855184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.343296545149,50.74657662168859,48.0532262534692,27.228208238083617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8200921207537253,39.95548483440563,44.57245586791025,5.518171936678789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.429561975585669,54.77052007001279,60.71838572307231,57.1256436883793,34.798456645786715,4.464090532308107,0.0,0.0,0.0,0.0,0.0,0.0,1.263349782734348,5.508623187425885,42.72120467064704,34.71864920466243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.11486671242874,54.99466439458099,52.47369407866403,30.9562409727178,2.0455431162723143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6085172695935874,40.095700678698286,52.545963033536026,63.29906085010744,69.76929334387586,39.84200548802111,27.12086019385096,16.83012286742022,3.969063268407505,33.90559833406508,42.50479985863121,42.90544527465309,59.023935039856816,53.52003597048236,52.16954128667151,31.159679588379685,2.8047189384532776,0.0,0.0,0.0,0.0,0.0,0.0,2.4666932149004404,5.505004714024784,40.89246841899069,55.0104449591358,69.40081213586376,13.518918165962852,0.0,0.0,0.0,0.0,0.0,0.0,20.00503173743612,56.27590551802078,55.78650699052189,52.886099533239495,32.041581966747984,3.5423849465276978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.795106983629958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.2193318532359,35.38585549456542,15.067825807934074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.66384288962461,28.0193472419743,20.186357460091283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.98216803577145,29.700530189385766,26.050897711775445,20.122933662421985,0.0,0.0,0.0,0.0,0.0,0.0,8.251727564910418,11.292250353335437,47.85059174300756,58.192590775953896,66.9202481062591,7.507226662633918,2.2991377937994653,0.0,0.0,0.0,0.0,31.253558870508247,81.00002964939257,81.00002964939257,69.43498660687415,62.20085417287332,45.43817562912363,33.26331930536968,7.396260145000158,2.9916733975101546,0.0,0.0,0.0,0.0,8.917627183863004,12.525044138460483,49.25667019878532,64.83228844067389,81.00002964939257,81.00002964939257,81.00002964939257,22.740698141818388,43.6861309109406,0.0,0.0,12.4600121303907,81.00002964939257,44.660002821586886,66.0903110264566,63.18015379362126,47.2347476727702,35.467371659240214,9.285806852425017,5.344284187125888,0.959398017041877,0.1280537531389577,0.0,0.0,10.305914812085362,13.399910596326643,49.44885134164379,42.051284525693234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.52625637619544,66.52000474283733,65.6235279577146,49.134144668898045,36.096081412681485,0.4087869811743649,0.0,0.0,0.0,0.0,0.0,7.150203953725302,11.228323989915983,42.38167124984376,26.272328181292814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.23370523369027,66.85752790064002,63.6345737449095,47.84365633565544,35.47018602744107,8.988287928334502,0.0,0.0,0.0,0.0,0.0,1.3461726183595453,3.750648193391057,17.82128303987176,0.2902819772883123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.22725107347139,31.981877155629824,1.884118997323204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.10511618659542,13.576713227230435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7589801255351332,4.440067889450799,41.705016723837886,25.648242032752947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.941057407128593,61.60119271979088,59.27300662563258,60.29884383484468,45.28760693037782,33.39217716370888,2.0336825645687058,0.0,0.0,0.0,0.0,0.0,8.253436288460938,10.569058238865416,44.80695304693159,56.52799249829748,33.427959845119766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5456226859456,61.27492703479163,63.96847842931109,58.74290027237131,34.12109852773064,3.389403932181156,0.0,0.0,0.0,0.0,0.0,0.0,1.6467069369509766,4.71446878903428,34.16743508989474,13.224515149523285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.118564380362955,56.7545491384664,55.687501537741774,38.9955842516136,8.701523911297258,0.0,0.0,0.0,0.0,0.0,0.0,5.634063598664047,8.955118588824408,38.81878162070981,16.307253460961146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.712448617005563,59.74200098367527,59.858897777160834,43.73166336790445,31.568768109004147,4.13812638675894,0.0,0.0,0.0,0.0,0.0,10.08126792176702,12.94599321078855,41.82281813567373,22.33924862059626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.30889439956738,68.63168551182977,67.2496296989093,50.51207944266725,37.74841708603418,12.098365816580678,9.182278307893515,5.073602274093539,4.228688734936491,2.814167174556152,1.9643284910476064,4.613151533803456,6.470131980618403,23.164160042897212,8.833296650987348,19.775962268516427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.05203075497729,48.3865278589706,37.074275388779085,29.0488029245875,16.456515488756555,12.267931500682264,5.431931653952552,3.757181548143045,2.576956140483986,2.568513035881417,5.195524725080631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.130959475742095,36.530901299713776,32.644359327481375,26.937524208195185,12.829196930453016,8.169407295035374,3.709236775578458,2.165857356858917,1.555642023023272,0.5274930113604789,11.677517257402643,15.06862991313432,44.26066407651539,21.28456413732539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.98273913674625,59.64751862264652,64.58924764389995,48.49478052155354,35.69684318076003,10.204698070004568,3.31713497730917,0.0,0.0,0.0,0.0,11.770391408030898,15.340819523417128,43.50038260968409,18.53854487848997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.21091464662413,59.207974617562805,63.18598355632303,47.1821792953042,20.62660505722522,0.0,0.0,0.0,0.0,0.0,0.0,4.505401436970675,7.708554502145168,36.12000354238876,13.876543953771652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.8870772661883,58.77074241492978,62.04737059277663,46.140259982087215,26.80424377125464,0.0,0.0,0.0,0.0,0.0,0.0,6.314035058620914,9.732889343761029,38.708619208276296,14.74105755718466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.200784137087965,60.1312884137437,64.20438279243285,47.97573061479563,34.998075761747444,3.2865789796998737,0.0,0.0,0.0,0.0,0.0,9.599809933120545,13.443030737689764,43.24367202450599,21.98654797713895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.750013886845846,47.71560258251649,50.91835359509085,30.805471247671928,2.64198814855377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.36063202356197,38.304556345153365,26.76222927454185,0.3645611951609102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.26196999718543,26.6121631415462,21.573941496263423,7.162064505428909,0.0,0.0,0.0,0.0,0.0,7.3645985027405265,11.875930215563006,49.76164826453896,68.45257107847527,66.46190814211965,30.93121319836018,29.032117741682423,45.607238747475066,0.0,0.0,0.0,0.0,0.0,0.0,9.398180554159202,69.20461046700407,58.74360386442153,45.345200965345335,17.714739100839342,13.286933815692276,7.569142763052756,5.46087944116136,4.289499190704992,3.811257622859496,16.55280708648585,19.670926026734477,58.163642988745096,71.09023716157775,40.48378195096635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.353390497385895,43.98807241363246,17.11397200310657,0.0,0.0,0.0,0.0,0.0,0.0,5.003645121672255,7.821330256479477,45.71508935745787,56.69836228759931,20.61896605782289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.48407816076221,27.792489062355287,0.7040946159642062,0.0,0.0,0.0,0.0,0.0,0.0,2.24274991663231,5.794784125562943,46.92617230217632,57.057696798958624,21.08715631066533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.063228101023465,45.59206126182044,32.22913950470505,3.823319200863165,0.0,0.0,0.0,0.0,0.0,0.0,3.980019201760839,7.576580736155018,46.99311406009668,63.54853448848333,70.29970123658724,63.67377387342143,51.42182396359403,32.12319864457282,52.77402737095541,67.05292546429946,23.27824246818192,0.0,81.00002964939257,26.897922027083133,20.22053193110168,48.40693202842681,36.44295229343702,12.380506228716513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6384595289942381,19.19690601119026,21.42186510026716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.209030794764343,17.37912569288724,33.95675952743064,26.2325249738807,4.122245309054108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0422155230128432,14.837650694364047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.140761047276659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.369893721766762,4.450521257053978,44.194325397495206,58.26827717792692,30.68646367803572,17.57341761189635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7893297671901371,43.09521410191083,29.717114859140818,1.8751733269704824,0.0,0.0,0.0,0.0,0.0,0.0,2.869650433373032,6.107178995857983,46.05190892321034,54.9700386728235,9.401296461810151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.65991829739954,42.34910498923384,21.116908203074384,0.0,0.0,0.0,0.0,0.0,0.0,6.138740124967585,9.505629111541891,47.81169315394572,57.31038685813549,14.057367110676662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.17375750931856,45.66242046684184,33.158082037287656,9.162075164737372,4.486002399014773,0.0,0.0,0.0,0.0,9.2035870957,12.20129128221199,48.903567502727896,59.15088314834543,17.38626212653941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.47237674840518,46.22036896266159,27.51969637317229,0.0,0.0,0.0,0.0,0.0,0.0,6.20206340948685,9.233540014409114,47.10287441993008,57.66067518599207,18.377924864741104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.26077374841317,14.46444536830051,54.7902206474188,46.47124978513792,33.876349007406176,1.824514699355071,0.0,0.0,0.0,0.0,0.0,0.0,1.0399090502163708,20.872158682749923,30.25124173840332,34.538529639807635,44.394246052906034,41.2277802874927,3.279241519747641,0.0,0.0,0.0,0.0,0.0,0.0,18.779173359663176,40.17741786967315,33.906905005015474,25.01480816126024,4.432629916348536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.47871290595062,10.461609681482727,7.133920823420347,0.0,0.0,0.0,0.0,0.0,9.590160670717609,7.1876953586867085,9.10789857687089,14.97736397290655,19.284352451716867,28.961255970910862,29.24178817264621,19.46929664777313,0.0,0.0,0.0,0.0,0.0,0.0,5.1832621207769,7.898725382003024,45.34278864974461,61.6880360814173,80.2062773036011,81.00002964939257,81.00002964939257,81.00002964939257,81.00002964939257,81.00002964939257,81.00002964939257,81.00002964939257,80.88001694825607,72.2422183740782,51.222606900233416,67.74355131815958,56.109455741570144,43.14315887447542,16.24684505779277,11.247522001571824,4.461879243007434,1.508099303058808,0.0,0.0,11.454076524884668,14.18351111396504,51.33367393101721,66.30148915467086,40.28908797935712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.597086169041614,0.0,53.32393481477271,51.44695225110168,39.37924294528032,12.98901283900164,4.101539600147808,0.0,0.0,0.0,0.0,8.673179202988635,11.635402247539831,48.90065262137701,65.2586652231036,68.4128683842132,15.974353908059866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1268475953385907,13.564752162376797,59.26908661278139,54.85334290563799,41.67556637087893,15.21115755987768,10.505232388596,4.470422860760034,2.31903939750552,0.5889065460291627,0.0,10.702238162655934,13.743565056281197,51.63973647286032,61.91238143228556,17.926922360553895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.945670352721535,52.033949047280245,46.78645902363381,34.748200070771425,9.865265162351305,7.060747250198086,2.515944658415424,0.0672432973704573,0.0,0.0,11.820446956746128,15.340417470817007,52.94881973885858,62.6448207565584,19.731535456202916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.685420488675443,38.10724903164335,31.17495758718434,58.3773339457101,50.56183345193239,37.72881702177821,12.088012962127529,7.086076564005792,1.315214568150127,7.095424286958636,5.548325881687964,4.637274689810796,7.776903444165962,9.370438924750763,28.17654980862213,36.59573228148349,6.4532457714132665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.917236540851697,50.7160206240793,49.36301311151768,39.58680260009346,25.34429026706048,21.44578722997444,15.880474625931305,13.548971597821994,12.078665239174684,11.601328289679463,15.31559072275945,17.194784575731155,25.65276512450432,2.040818998220877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.3433163632052,46.15282412584104,49.61761292054513,41.21531665688891,24.177332595205453,20.049559062899664,14.239396425382044,15.002592773564228,13.102894237986288,12.446744394586664,22.927954140325355,26.179956596414712,63.42801922159667,74.53351614217527,81.00002964939257,66.37003912299171,37.92290791448726,17.960192213214018,0.0,0.0,0.0,0.0,0.0,21.14987651628441,49.69038444116728,76.74560954804826,67.30491193142613,53.45027984436114,23.947961586835675,20.032471827394463,14.558525676729133,12.603444395484338,10.413061830017956,10.186605702999064,21.710538867154984,25.87097917322071,63.98616874371648,71.55360278321871,23.21994484116419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.260440231037692,65.71700518724305,64.30600158711378,51.88820497973591,24.090087180978912,19.971460345325905,15.799159487556569,14.317997708705956,13.26230809393478,12.750294107679014,25.3203681373532,26.562811184881184,66.41788338240627,74.46788105520531,24.35101931845829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.31421701714513,60.11008013908725,47.935726381083455,20.72782179930601,15.772221963348372,9.166698769638778,5.125567572659348,3.973686873308912,2.2202349710254605,12.02066915160704,14.977967051806736,51.45117380340296,56.59352707211741,1.8644184199172107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.06255265780512,44.87309069965171,32.57369858300988,8.040649949846202,0.0,0.0,0.0,0.0,0.0,10.358483189551356,14.289351460947238,54.0299391805875,60.18948552761141,13.38352695287166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.74598953175111,54.16472731477849,42.474645913622034,18.653330895824887,13.935645685989632,6.696487594487268,3.9167964303916047,2.436338243591205,1.8961805753268732,5.580892142297871,7.914606459707856,21.74672360116599,7.994011848232013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7372959333996825,36.69101874771248,44.30810628332983,42.0146977390821,33.93866716042514,20.82491750223555,15.165926642363916,8.324499085532556,4.567719589989634,3.640787320407634,4.421774496145233,8.64624167878044,10.007893322244694,23.723214183367293,1.5987621643863903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.273058421614184,40.56137810278996,31.96247811767392,15.81333184171088,10.539105320156304,4.621393612105964,4.816590149465348,3.878400407079923,3.598370771094729,15.018172311818969,17.65865276312228,55.623374148022265,54.27177381956107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.58053422749231,53.9763656716212,40.85738932963002,15.271264423595966,10.8263719029437,5.689245318030835,3.3562345926710653,2.191890262716837,1.7744591506398426,14.261710344688831,17.53190568093372,54.91274617730606,57.12443753057893,3.700592644675829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.64821688504251,61.79468053359976,50.12872228845063,24.2570395231797,20.220833470551767,14.935148449893711,13.050124834220233,11.800042787289918,11.151933995892746,22.63536036058634,26.279263588644927,64.84706387372837,66.7463603567062,12.057859017118355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.76474893350756,68.40000270100929,55.04622764054668,27.254140630791504,22.89870481366646,17.30967110621611,15.15014607780912,13.89393272872694,14.029927020718317,26.2157392778256,29.57197387049666,68.579820726414,69.96177602618442,18.63091646336807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.19522318563054,69.000568772442,69.74547172731862,55.54276260169774,27.400588290386064,22.157621358491,16.2979057380083,14.771211502193836,13.757938436735568,12.8991540828743,25.644020480451665,29.05754756864016,68.72486120190811,69.83362175989542,21.742301022564646,0.0,0.0,0.0,0.0,42.9527869683175,0.0,0.0,0.0,0.0,12.054341056867283,69.63370110448462,70.17094389139805,56.02391905089412,27.930292591047216,22.982030215041807,16.737349229941994,14.508168588563812,12.475491155495408,11.70998300486252,15.67060316866746,18.7575630324066,35.53551957496095,18.272386057208998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.33788482401003,53.85836323348529,43.628938928573206,28.53930176708249,23.283368638833483,17.418024281949073,13.779850303442236,11.400301989618306,10.64092514113728,14.636121828552737,16.91395083454572,24.036614185162644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.628249824924966,28.11734756325412,41.82623558277477,37.00321259170746,21.35452128974667,15.609390660298835,9.037338345549424,7.13251363931992,4.658181425017156,3.318341135109537,14.047717848273727,16.619547818106156,53.80860922422016,59.40015576042127,76.91025008779836,56.86290231419936,43.53314989659406,22.881014499261077,0.0,0.0,10.380093516807928,8.446019483919526,45.86183855650252,42.22949434069746,30.265916658307777,52.12702422420857,57.96492849113464,44.57979332786248,18.06271562624521,13.640338051199793,8.357668425042649,6.577278998551001,4.784526454605593,3.4684072681051914,15.687489377872597,18.18815603748337,53.14894142056946,57.36024138055067,44.30780474387973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.96912339516476,57.7883268865309,44.7238286718563,19.3196325673776,14.610792514745032,8.768566182367655,7.029387147388546,6.288203179063055,5.46962408521402,16.51501414207435,19.548299983697166,54.75976516295953,69.02690321775002,81.00002964939257,81.00002964939257,81.00002964939257,81.00002964939257,69.55238596610987,65.79962699656818,2.593038244488878,18.013263156430163,45.85470212285035,58.7954686498373,56.80731854223245,70.03364292845629,59.18103709335461,45.57236068441445,20.133789082625288,15.663466735015287,9.81782295553687,6.938020694010749,5.024250317428524,4.3882031040350205,15.807803618459197,19.16031922457913,54.28805694986602,59.29652670273974,21.23631782531071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.54678845735319,61.638282072152165,47.900747804872815,22.364075368653808,18.282537885362085,12.741448950476322,10.733497752315444,9.390340528456818,8.470444179376958,21.682998264046606,25.14185678289889,60.677476871009866,59.74692612802677,5.481082584317506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.42577062471637,0.0,54.0943681097571,58.77596909873137,45.4243048144194,19.0800092177047,13.531180770266582,7.265291510510314,4.770957179351465,2.520668776466861,1.8308470278069973,5.903740380196092,7.765444945062476,20.07197349535648,1.659974672755013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33670989385469,44.47726991483129,35.25197197872468,21.03096945979824,15.864090982476322,10.021965163248977,7.294540837169213,5.964249296514499,5.417156220898058,9.111014484521837,10.758223987222967,7.723128908899603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.896075482802967,39.99629317331805,34.625171975133995,20.004629684835997,14.941179238895543,8.711474713150286,8.30429594237641,6.653970532024333,5.171502082223323,15.893742361735343,18.537841286439757,54.019284786684246,48.88577667517249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.351681773835374,62.49274436056212,47.88074568801673,21.10524867767084,16.985918249967614,10.162080494391605,6.271417483007949,4.227482577136124,3.302862110004828,15.834540116367332,18.670217105030027,53.52415700963362,46.81028064019106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.59287602632915,55.10090679416331,41.13028253196303,16.591806188697714,12.937751132486046,7.140353665022305,4.923737167397945,3.870359355077477,3.522282316521581,14.753822727238544,17.63432858081488,52.16310844506954,39.47724326656014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.67911097940115,55.36384919464331,42.5679221168504,17.86661447053555,13.253663963032157,6.136629348816943,3.7404963652379686,3.2314977734831163,2.5483098927252708,13.458911815394597,16.236090150739496,50.27074736944384,57.054078325557526,40.3103967671636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.351231754347175,53.3518774704812,40.746824864596384,15.376300665377922,11.5574040431161,6.015108950429973,3.5393695520267805,2.5248903287681457,2.509511816813467,15.201608810624776,18.208459693789543,52.5902893326995,48.96588565574685,18.49080113222544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.866413444235487,22.585405325021146,50.54333903232677,56.07256741550893,44.01943251644201,18.251177782552546,14.14018994630186,8.656896072683681,6.30810478276911,5.021636975527729,4.435846337149514,7.328112229279426,8.853298767843432,25.685029845664136,24.32579051780062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.01383958705919,35.87867146916534,40.85367034307888,31.77311134301631,18.303746160018537,13.58837275263398,7.771576247214341,4.879611894534521,3.306983149156081,2.158519896906685,1.467491990446454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7556578619298933,23.19280629065593,36.76057384753364,30.68224212573444,15.886907467533264,4.226678471935879,0.0,0.0,0.0,0.0,6.322377650073452,9.516685558045255,42.867451303941536,58.412815087670886,44.77780423342272,81.00002964939257,81.00002964939257,30.136958286818547,0.0,0.0,0.0,14.098678015339232,2.5489129716254544,8.724641935804293,12.573290450475165,49.65158636525547,54.107133279810974,39.11549643960008,12.098164790280617,9.184891649794311,3.3548274085706367,1.575443113579296,0.4912077641994398,0.0,12.06057287216918,15.583458267590943,48.4463331832388,63.69337393767739,37.093774939885016,35.87766633766503,18.70499465494061,0.0,0.0,0.0,0.0,22.81367068874059,33.50686266789377,28.49356828381858,42.75588170740759,50.73009246508358,51.923786634846735,39.69726655197708,13.904687635780212,9.14297766623156,3.776078020348794,2.2068667220713936,1.6347458720973376,1.500962869406637,12.764164922383232,15.757144990843784,50.32331574690983,62.79488688955405,73.72116886362814,49.44774569699345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.70383721430868,54.28443847646492,40.808037372965,14.18521983751556,10.360794992002056,4.918610996746386,2.6232927026480826,0.3979315609710624,0.0,9.516786071195286,10.950907695831589,44.82785978213795,28.441100419502614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.1648857038447,54.37158337754144,39.106249229797264,0.0,0.0,0.0,0.0,0.0,0.0,6.385097855692534,9.307618205981653,39.62690734695567,22.46941314988585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.31825811148292,50.07866673973541,34.56818101906665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.152717532756423,41.26145219275294,32.63209672317764,8.350029425640324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.730726021348435,39.63866738550925,34.096975371723296,18.42003987460392,12.811908668647758,6.286393942362506,6.360773673385134,5.187684699378246,3.137417465054494,13.262609633384876,15.653817472612351,48.5370965577164,34.159896603642444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.78346494774982,60.45745358559294,45.07260930246241,14.994451208411752,9.16519107238832,2.788435808148324,0.0,0.0,0.0,12.21717235991682,15.9925467882154,51.57440292534044,48.486437930101,6.454552442363663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.85373887830353,49.60876776334244,38.37813197097575,11.570470752620077,6.773279641110631,1.826424449205652,0.5366397080132616,0.0,0.0,10.260382355121507,12.950415789389895,46.18177191304984,35.945311687635616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.717712608386773,40.1003242835997,23.56068441976785,56.03417139219723,58.79054350548581,45.67779897879653,18.922806651056877,14.350664482465891,9.58875348661718,7.447119798915631,5.601999903804293,4.390715932785785,15.189245693171014,17.32173268421978,50.27798431624604,65.46170178616536,34.20261469240544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.71209528157388,60.27311246843685,47.1578551129968,20.823510318135124,16.497122801368906,11.098461000076478,9.523721478547396,7.995419032332441,6.73518515724904,18.779072846513145,21.34587715884404,55.04592610109658,59.28908872963749,44.80946587568235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.483835247508665,62.48319561130923,49.86799117727131,22.632847531835576,17.645284514168214,10.889293134862845,7.7450407756062685,5.338554937574145,3.593646653043293,6.274332364358836,7.426715629459426,13.19556736231448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.54022770404969,47.80897929889489,39.90502723309027,25.323081992404024,20.73133975955708,14.573401622933655,11.347934638452374,9.650669587036017,9.032413201197924,12.509866652805869,13.946400593042906,6.238047117197796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.247427568356382,49.272651789640186,43.846750924689466,28.12589118100672,22.75084996997148,16.284537489054234,17.01265474787575,14.110639080192868,12.186716875457558,22.58017864121955,26.33163093981085,59.05891361606745,69.12259173657912,81.00002964939257,76.13951525336388,31.651992997229463,0.0,0.0,0.0,0.0,0.0,50.76456847554408,64.58924764389995,45.11271404932461,58.20696415640826,70.43338372612791,56.0744771653595,24.32247358384961,19.962112622373063,13.255372686582676,11.081474277721307,9.706454385302989,8.995323848836641,20.912062403312063,25.694478081767016,58.191987697053705,43.17090050388385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.76567944984864,64.86977984563529,52.078978938493954,22.663805582044997,18.938687728761703,11.913019567924293,10.828583192244372,8.22780543520314,7.552558093297709,18.16222364477548,21.988558240139568,55.24413803295689,44.65779153228621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.4670229031824,59.97117096574499,46.61769744473248,17.67101588057604,14.087018489935684,8.48300832313078,6.642713059220908,7.399778105251229,4.009369041569768,15.118383922399456,18.20011710233701,51.24502133269024,50.49700247016266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.09304012018977,63.2684043393481,49.25516250153487,18.86129260323816,15.135873210504776,7.989890809080759,5.946156929508995,5.02354672537831,4.076813365240287,15.577829531189234,20.02885335399336,51.84578843042301,46.73368961986776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.00002964939257,42.903535524802514,0.0,49.28863338049505,64.36108279333054,51.38423204548259,20.94452815077194,16.971042303763088,10.17886619044671,9.23977182971101,6.669248530828981,5.5812941948979935,9.11865348392416,11.66656132404931,27.90546584298966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.990166450540052,44.395854263306525,37.95356442524659,24.24266614272533,19.77907817616737,14.396096426279716,11.936740671331506,9.84546407179528,8.606538984518362,11.604243171030353,10.976035983339232,2.8575888553693622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0802468013040185,37.80912702865265,33.760055292820795,21.11328972967328,18.40164596814832,12.895937662073322,13.001275443305367,10.222991463310134,10.156954323740043,22.33181064749399,27.078041591937936,58.2714935987279,51.14099022240859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.25170241719998,59.497351976500845,47.34179417755276,19.506486513284443,14.643559801655,9.159160283386486,7.298862902620528,6.926863734357355,7.115627430114784,20.63695791167837,24.30639147984472,57.07588967911416,54.63161089667054,8.705544437298483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.26827642764656,56.19921398454745,44.95742123252736,17.246146795396783,12.661943048802137,7.029387147388546,2.187769223565584,0.0,0.0,8.308919547277817,11.47779762829188,44.60190622086921,47.39818205471992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.4301817937289,53.33066919582475,40.9602142821113,13.201497638166284,8.331132953434574,1.6682167510575208,0.0,0.0,0.0,9.683436873945986,11.898445161169857,43.974000572628185,41.28014763865863,9.224594344056394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.127325013378304,54.49873251233012,43.43494854901419,11.63198480043879,0.0,0.0,0.0,0.0,0.0,8.798519101076767,11.96478384019004,42.53384815899004,18.02894320783493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.72245804505513,50.71320625587844,38.88652748383042,13.290150236493256,6.290012415763606,0.0,0.0,0.0,0.0,0.0435221939632407,0.1540866589968776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.037724409186852,23.74884503662509,42.73819139300221,35.14301572409154,21.067154193809248,18.69474231363749,11.832508534749795,7.030593305188913,5.687335568180254,4.126064808755269,6.524911647385069,3.5732424835870846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.187431126816232,42.24055078720082,37.84088918406231,22.039317380905008,16.95214583155734,11.132333931636785,9.19805887244832,7.259059695208418,6.3620803443355305,9.267010893369298,3.597968718494608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.684463324063216,42.35091422593439,37.49954652655846,22.264265810673443,17.809221461868084,12.503232784903853,11.681135730803744,9.829381967790386,8.615987220621236,20.92935066511732,24.761213483733087,56.99789147469043,57.49231565969085,6.414447695501463,0.0,0.0,0.0,0.0,17.619553147760385,0.0,0.0,0.0,0.0,0.0,45.10045144502088,64.4990873483225,52.247036925345085,25.073507840878097,20.73546079870833,15.084913043439274,13.14701951084971,12.086304238577007,11.219177293263204,22.307586978336623,26.507428439214337,58.387686800163245,52.89383904579186,7.780019351816911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.901211562482634,6.729656933997359,66.53668992574242,69.66315145744358,56.214693009652166,27.571259619137987,14.361720928969255,0.0,0.0,0.0,0.0,0.0,3.1676719232136987,29.17776129607673,13.12108711814182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.482680885689888,41.19541505318285,9.409237000662564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.835475962362635,29.218569634989148,12.7617526067825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.88915073475932,35.94028603013408,5.849262252879518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4865948186064952,16.312882197362857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3870868000762218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.708052686675373,8.6319688114761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.646157154593102,28.58031113229497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.113522733898726,8.392948540703381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.823383906994295,49.07534447613016,12.875332466317053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.199657173820704,8.89450915935597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.26621286810364,49.59017283058678,15.556219203932658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.513124960560337,32.4146867796615,25.69678988421772,1.9925726862061992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9282442701866285,0.0,31.455791328369777,49.32320990410557,17.962101963064597,0.0,0.0,0.0,0.0,0.0,0.0,0.6979633138123409,4.033090144976985,32.95001981672436,11.531069597808088,0.0,0.0,0.0,0.0,0.0,0.0,54.44093745106253,0.0,0.0,0.0,0.0,34.35700289085241,51.1890355081232,15.414194122939447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.43508028980925,20.886029497454143,17.382141087388156,16.29589547500769,14.989727090360311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4055705603733864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.331884512372866,10.27425316982573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.47709553680238,50.94599471134927,20.87658126135127,37.68288251221424,8.922451815064472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.09368966541732,2.181637921413718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.980506528828656,30.904175161001955,34.434096476925866,2.453425479096404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.62820793797148,2.4979528045599504,0.0,0.0,0.0,0.0,0.0,27.36430304322502,0.0,0.0,0.0,81.00002964939257,27.825758915015413,29.20077880743373,36.71715216672044,5.950277968660249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.14187810151581,33.9730426577356,19.980305502528594,41.49182833262303,36.76117692643383,0.0193990379559017,0.0,0.0,0.0,51.0697263990369,81.00002964939257,48.74767160703047,21.9495591379277,27.349125557570407,38.68761195991991,19.5921237171105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.097636326539668,8.333947321635431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.699180881201528,36.92943593958502,6.696487594487268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.364635810320143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.38129509523442,3.713759867329834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9532720445442424,31.6580237862313,12.2496381073767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.41973375577995,49.71651786017522,28.71218438513509,0.0,0.0,0.0,0.0,0.0,0.0,5.480881558017445,7.171110688931663,38.63273178000321,36.4011388230243,0.6587631853004151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.811131961999024,52.82207265667002,31.868598835545363,0.0,0.0,0.0,0.0,0.0,0.0,1.5287044988150769,6.518579318933143,39.95488175550545,41.67657150237923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.24946980928238,36.125933818240576,48.14017012824566,13.004692890406409,0.0,0.0,0.0,0.0,0.0,0.0,1.8644184199172107,7.238957065202302,41.00041954212353,44.42852103706646,11.434677486928765,0.0,40.39472730003926,81.00002964939257,81.00002964939257,41.37473051283741,0.0,0.0,0.0,0.0,0.0,29.653490035171465,52.19044802187786,43.04355034279511,5.584008049948819,0.0,0.0,0.0,0.0,0.0,2.858191934269545,6.5900441686048845,39.93116065209824,60.88372985487262,70.7111015596624,15.898164940336688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.76669374009669,35.51953798410609,8.275549181467664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.315542755871373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.23295900440621,15.987822670163968,0.0,0.0,0.0,0.0,40.30999471456348,0.0,0.0,0.0,0.0,46.647348823991486,0.0,17.761879768203684,43.77669325911815,18.106941412258664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2133102229818125,36.79977397604557,22.34769172519882,0.0,0.0,0.0,0.0,0.0,0.0,81.00002964939257,81.00002964939257,44.18497767454237,1.7926520307953773,15.324335366812116,51.86126745552772,58.67897390895186,44.15020012463178,11.979860812694625,3.2209438927299057,0.0,0.0,0.0,0.0,0.1336824895406701,5.150293807566871,38.43291163774242,29.871101004987665,0.0,0.0,0.0,0.0,62.36851010712433,76.3614482886314,81.00002964939257,45.837413861045086,9.635391588231368,0.0,0.0,27.073417987036528,32.8268912079369,5.1262711647095625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2373115472221971,34.23608557136562,31.910412305958086,0.0,0.0,0.0,0.0,22.73034528736524,0.0,0.0,0.0,0.0,0.0,0.0,33.95143233047902,38.50879906601551,9.570761632761704,0.0,0.0,0.0,0.0,0.0,0.0,0.1586097507482537,5.2393484584939625,37.01055005165969,35.42354792582689,24.578581090127525,0.0,0.0,81.00002964939257,81.00002964939257,81.00002964939257,49.89181279382855,0.0,0.0,0.0,47.104382117180535,16.912543650445294,40.8813114593373,19.81496137072829,0.0,0.0,0.0,4.130989953106768,3.4934350424628056,3.278537927697428,6.433545194007274,8.041353541896415,16.303634987560045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.737153533296162,45.80504862673524,37.28163401729217,20.40859203480889,15.6398461447581,9.635190561931308,6.291620626164096,3.607416954597482,1.7956674252962943,4.36739688197869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40506874490359,47.42914010492933,41.29361640076272,23.42217729902572,18.682178169883667,11.78426222273512,10.772094801927189,7.4737557836737345,7.191414345237838,17.289970528810116,20.20475136654688,55.38294669314911,54.98994027652955,16.649299710515205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.941962025478864,3.0378089333741904,48.901155187127166,69.45900924973147,56.816364725735205,24.877909250918588,19.98995476493153,13.385336189572213,9.213035331802876,8.303190297726074,6.614368350912284,9.001354637838476,9.933413078072036,0.7716394527847553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.118473776241023,0.0,0.0,0.0,19.24676053360543,51.25718342384394,43.79930871787504,23.625917454137696,16.837962893122604,10.131524496782308,8.047786383498373,5.572348524545272,3.638475517956931,12.763762869783111,15.622959935552965,48.12660085299153,45.07713239421379,10.294657339281937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.70760266718717,44.87389480485196,21.66892642304232,0.0,0.0,0.0,0.0,0.0,0.0,2.753557745087713,6.037121330286669,39.26536154629567,37.62498693779663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.042364753331317,50.82939945731379,39.14967091061048,0.5155319465068399,0.0,0.0,0.0,0.0,0.0,7.895408448052016,10.776617893678562,44.07270448595821,46.97009654873968,4.493741911567128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.080412770865536,56.64358262083264,42.34659216048308,13.276078395488971,8.495672980034632,2.0216209865650363,0.0,0.0,0.0,1.1733905134569798,2.3477861584142654,16.714733771185113,26.72443633013036,12.880257610668554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.384293750492289,33.811920078236575,27.41606731549077,10.134137838683102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.174407054546105,38.82611908066204,36.55582856092136,21.254912758066368,15.49540874816416,9.12006066802459,8.378273620798916,4.824128635717641,3.23903625973541,13.638026248749089,16.429980017148484,51.71522184853328,55.06813950725334,15.409972570638166,0.0,0.0,0.0,0.0,34.8122269473409,0.0,0.0,0.0,81.00002964939257,50.356786625870015,57.9671397804353,52.39981691339156,42.638281321871816,14.564053899980811,10.479501022188172,4.452732546354651,2.0849442710843014,0.669518092353687,0.0,11.269433868278492,14.74256525443512,48.58504133028099,55.80108139727633,15.999884248167632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.158953927432194,56.56417723230848,66.0672935150996,52.120892922056704,20.703799156448703,16.119695923004084,7.542406265144621,5.5445063819868015,3.3954347211829905,3.128471794701773,13.042586347967935,17.861287273583926,52.64808439396709,53.75915675440511,16.274586687201204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.724625946841599,7.331228136930376,52.17607464142348,70.57128776796986,58.53001342060655,27.31083004740876,20.53825399834834,13.250246515931112,10.915326040720762,8.643226284279523,7.664027176681622,18.419738335153824,23.44177736328168,60.19049065911171,64.03562121353151,25.345295398560783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6148442683912827,54.51310589278449,70.16159616844521,56.42999217701765,25.73076332892805,20.969254385679463,17.843295419728452,14.253769805836416,12.501222521903236,11.209528030860268,22.766429508226217,26.63608527125348,64.0625587377397,70.62757513198697,40.65686559531901,0.0,0.0,0.0,75.24474719179166,81.00002964939257,45.90033509296423,0.0,5.735481367044902,14.872126704824536,0.0,56.893056259208535,68.62696139377833,56.41451315191295,27.49738245386551,17.401339099043998,10.120870102879064,9.225901015006787,8.29555129832375,7.084568866755333,9.453663812976082,12.750294107679014,29.47618483851752,13.331561654305853,0.0,0.0,0.0,0.0,0.0,21.61414675627566,0.0,0.0,0.0,0.0,12.47921014204654,42.6763758057334,46.51286222925057,38.63343537205343,22.2329057078639,15.656430814513143,9.093726222716578,6.955711008416131,5.400370524842952,4.095910863746097,5.928768154553705,7.277252575363954,7.455261364068108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.530186298074735,0.0,5.130090664410724,39.35039567122154,36.57713734872784,17.205941535384554,11.40442302876956,6.212717803390091,4.736179629440884,1.2324922456749603,1.1316775561942896,12.038560492312484,13.921372818685288,45.501599426792914,62.93269041824597,56.55392489100537,40.76210286340103,0.0,0.0,0.0,0.0,0.0,0.8817013520682394,0.0,0.0,0.0,39.805016648809854,63.99772775596998,52.88529542803926,21.410406601163675,16.861281943929697,10.589361895171594,8.28348972032008,5.606321969255608,5.135216835062284,16.278104647452274,21.47111654378214,56.07377357330928,56.74982502041497,13.486452418502973,0.0,0.0,0.0,0.9049198897253032,0.0,0.0,0.0,0.0,0.0,12.721145294170146,47.57970880367514,65.0578399493425,51.918157898445024,23.25522495682492,19.218717364746897,12.810300458247267,10.100566446572888,8.009591386486752,6.424700036804581,16.363239285528177,20.756065994464603,55.99517228998537,59.9610191375919,21.05921365495683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.24842812048282,69.25034395026799,54.343540208682896,23.88081880261524,19.696154827392142,14.432884239190908,10.205602688354842,8.888779909804228,5.594159878101907,18.67785610443235,22.22888518186268,56.76671122962009,63.66754205811953,30.16359427157665,0.0,0.0,0.0,0.0,0.0,0.0,19.048247062295037,0.0,0.0,0.0,51.55349619013408,67.62404118277321,51.64838060376295,21.5883148767178,17.618246476809986,11.494181271746868,8.306205692226992,7.894202290251647,4.950976231056232,20.26807465106614,22.082638548568184,58.60630290147976,58.00513375114687,16.96973563281269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.867969858654384,66.06246888389813,51.70697977023077,21.979311030336756,18.068243849496888,11.430355421477447,7.977025125876844,5.553954618089676,3.8303551213653058,8.735296329707534,10.771290696726942,23.44197838958174,2.2318944964290077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.243866970871466,49.21566083357285,40.442270020003726,22.73406427391637,18.869132628940545,10.630873826134223,6.39997380189706,3.641490912457848,3.180939659017735,7.668449755282968,8.950595497073035,5.1260701384095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0037189865511314,33.694822258450955,29.540312228237028,14.678638891015671,11.235661449868216,5.610241982106801,4.721002143786268,3.301957491654552,2.487800976406862,13.18199808706035,15.725684374884215,51.90639785989145,59.71958655121845,25.023050239562743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.99153174768699,51.25547470029341,40.22244776088685,14.24562824068394,10.557097174011778,5.326794899020568,3.802814518256928,3.019314513768564,2.6470138060552992,15.852230430772714,18.83445559218,54.90832359870472,57.87044613010589,14.14039097260192,0.0,0.0,0.0,0.0,0.0,81.00002964939257,7.068788302200533,0.0,0.0,0.0,34.173767418346664,57.74209083751683,45.745243302467046,17.704587272686254,12.840856455856564,7.292530574168602,5.438565521854571,3.929762626745549,3.155308805759937,14.486859800757326,17.533312865034144,53.51923186528213,60.880010868321484,37.5673929028291,0.0,0.0,0.0,8.093117814162165,25.177739977459808,0.0,0.0,12.825477943901886,39.97860285891266,42.86654668559125,60.356236843512136,66.30922866722321,51.18913602127324,20.483574844731702,17.059694902090058,10.54694534585869,8.850082347042456,6.139946282767951,5.774178929806674,17.764694136404543,21.75456362686837,57.06744657451159,71.32925743235045,64.24368343409482,70.54565691471205,55.57261500725682,0.0,0.0,0.0,0.0,0.0,0.0,31.89583789920365,43.576973630007394,53.277497739458575,71.86006737766193,56.00009743433688,25.58099873538249,21.804619175583607,14.038169099020822,12.213855425965813,10.893213147714036,9.89773090981118,23.219040222813916,28.140566100911187,65.21142404258921,69.08288904231703,42.265277022108336,30.490764574926185,16.56165224368854,0.0,0.0,0.0,0.0,0.0,0.0,27.148903362709493,20.902714680359217,70.97434549959249,68.75652284416775,54.620855989617255,24.71256511911829,17.43661921470473,11.227117832115615,10.273951630375638,7.255943787557469,6.081648655750215,10.054229884408793,12.392065240970028,26.381887514826143,10.401603330914472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.39868387018971,51.08078284554027,40.35753743452795,24.1209447180383,18.082416203651203,12.136862353042387,8.57125886885763,6.704428133339683,6.015209463580003,8.990800757085266,11.137962668038496,12.283410525786971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.02253701450413,50.73230375438425,43.94806817992029,25.478776861801396,19.817474199479054,13.061683846473745,12.946797315988794,10.268523920273989,9.902555541012648,19.997694277483884,24.19441983071065,60.75768636473428,65.16951005902648,39.12755801760376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.933291246305082,56.03467395794738,70.0441968092095,53.82589748602541,21.917495443067946,0.0898587561273376,0.0,0.0,0.0,0.0,0.0,0.0,22.18968505335076,28.17072004592036,11.599820592429008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.199539921427623,2.979109253756332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.653886007836997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.096006047241896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.699667457988987,29.912813962250357,0.2481669674254996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.30415887192712,7.256948919057776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1709728682020149,28.09563672284752,29.023071558179677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.53122340750043,24.486511044699512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.38489300029896,25.76855627333955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.28700310119728,29.671079836426813,3.211596169777062,0.0,0.0,0.0,0.0,0.0,48.90989983117982,10.629567155183825,30.78496656506569,0.0,0.0,22.14294643858653,27.59256840694447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.23532335311887,15.462440434954129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.887563842975755,33.06430326830913,3.5638947606342413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.69016667562416,25.137132664847453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.896827041741265,33.743269596765685,3.7248163138331982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.450363618268128,28.309126653512465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.435052891257732,7.281172588215146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.214198852369395,5.929873799204042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.32281243087932,29.620722748261493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.52500908172194,54.49330480222846,0.0,0.0,35.274687950631595,35.531901101559846,5.943744613908262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.20935973276595,40.63756707051314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.950124909248268,0.0,32.12490736812334,34.55571738846287,6.048881368840247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.412570673856624,42.52600813328766,38.6063973346952,21.1432426483824,0.0,0.0,0.0,0.0,21.555246050357734,49.44573543399285,81.00002964939257,25.66281643950738,54.5670814543509,42.94464540316503,40.27561921725302,21.76592161282183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.59341514937856,50.85000465307006,70.20059527065708,26.83198540066308,8.547336739150351,0.0,0.0,0.0,0.0,0.0,41.33553038432548,66.65328517977788,44.4549559955245,50.2637114489417,36.84701515655994,7.987981059230177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.32455313235522,48.53548834731592,41.56560498474548,24.913390392879386,0.0,0.0,0.0,3.4368461389955893,0.0,65.0733189744472,0.0,0.0,0.0,33.67059858929359,36.29700719959261,7.381082659345541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.294837046965074,53.3932888882938,71.07264736032238,68.89000430740836,60.72702985397493,57.52126344689965,54.07024495374975,52.469170986912665,51.4444394223509,50.73652530668554,55.82409890863333,57.45351758377904,75.9802019105654,70.6489844329435,16.262625622347567,0.0,0.0,0.0,0.0,0.0,0.0,81.00002964939257,79.41001212905886,32.88810371630552,21.867942460102867,76.92995066520434,81.00002964939257,77.25179377160225,62.70100760742548,59.93016160053251,55.08824213725946,52.97294289486592,53.50908003712903,53.302827053266284,59.0400171438617,60.52369175146309,80.45756017867755,81.00002964939257,73.74458842758527,22.65697068784292,11.061874213465346,56.260627519216136,76.9248244945528,66.91994656680902,52.51641216742703,36.82771663175407,28.85611921597888,11.92387498812759,0.0,31.57972404235748,32.11616272407068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.84998258417278,35.30594754029111,19.541465089495087,0.0,0.0,0.0,0.0,0.0,3.9441360071999214,0.0,0.0,0.0,0.0,17.4121945192473,1.986843436654456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.351701591891583,23.090684930224864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.13062062871239,13.17827910050922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.194509684552223,24.754077050080912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5086970523047605,37.484570067203904,27.2337364613353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.956557750850225,2.83628006756288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.23823290481552,12.246823739175843,0.0,0.0,0.0,0.0,0.0,9.880744187456012,0.0,0.0,0.0,0.0,23.57435420817201,37.27228629433933,29.871101004987665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.68052807252969,29.082072777247618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.97797313174133,25.359166213265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.25662681127112,31.79753603847374,45.682221557397874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.507115490175426,27.458182325353583,4.18325679112267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.531096246079244,8.842845400240254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.63645076655434,25.215331895571246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.108993562212764,10.95502873498284,50.49187629951111,56.79746825352946,17.098995543752014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.212807657231659,57.50035671169329,55.6997641420455,42.30377355857004,13.385336189572213,1.5760461924794793,0.0,0.0,0.0,0.0,0.0,0.9962863431030996,19.105539557812467,4.404787773790066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.518797084476255,32.02791217834383,1.0106597235574724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.870492596433248,33.016056956294456,13.093647028183472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.16731325812778,36.76419232093474,30.00066245537709,9.90124887006225,0.0,0.0,0.0,0.0,0.0,9.417177539514984,11.660228995597384,51.02288727112266,61.83207142541113,31.70013879609411,0.0,0.0,0.0,0.0,0.0,0.0,5.992191952223,44.64020173103086,30.48583943057469,33.75925118762056,61.06204018302687,52.21426963843511,39.03729720887629,0.1090567677831782,0.0,0.0,0.0,0.0,0.0,4.426800153646763,7.935814734364308,45.79238396983138,51.59380196329635,17.75434128195139,0.0,0.0,0.0,45.676894360446255,81.00002964939257,49.35416795431499,0.0,0.0,34.21648550710966,21.122838478926187,57.033975695551405,48.91231214678056,17.921595163602273,0.0,0.0,0.0,0.0,0.0,0.0,0.5939322035306915,3.922726706243408,43.55244842139993,54.72307786319837,18.27912043826105,0.0,0.0,0.0,0.0,14.97515268360588,81.00002964939257,77.83718235738036,0.0,0.5741311129746675,37.36958302356892,51.15697181326345,41.26698041600463,10.752595250821257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7460139291811887,40.88754327463919,55.753136624711736,81.00002964939257,81.00002964939257,20.299233727575626,25.403190972978397,0.0,0.0,0.0,0.0,0.0,11.201788518307913,25.021140489712167,60.747434023431154,49.86909682192164,19.88984366750108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.01596635217253,12.163096285200371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.60433835452615,0.0,20.67927394784124,18.259922426605204,47.87451387271483,37.60126583438941,16.508782326772458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.233148621117454,3.5106227911180343,9.291134049376634,0.0,4.132196110907135,0.0,24.52661579156172,0.0,0.0,0.0,0.0,0.0,0.0,33.911930662517,36.45622002924105,7.107485864962307,0.0,0.0,0.0,0.0,0.0,0.0,2.689731894818296,7.640607612724498,44.78303091722432,54.69975881239127,28.71801414783686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.411220615392023,5.093905930399716,44.00676785953816,71.06199296641914,57.40416562711403,41.77577798145941,9.131820706578168,0.0,0.0,0.0,0.0,0.0,6.7245307633458,8.40139164530595,48.52985961091421,56.02562777444464,14.87082003387414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.62508212129242,18.12925533156545,56.511910394292585,42.69718202778973,11.64213662859188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.859197065769852,42.80573622982276,57.55815177296088,81.00002964939257,66.35737446608786,44.662415137187615,0.0,0.0,0.0,0.0,0.0,0.0,81.00002964939257,55.2619288605123,63.75790337999702,47.21384093756384,18.629308252967583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.99989565775645,49.80537148480225,23.01499852825184,25.353738503163356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.641120837783111,51.596917870947294,35.79353683108945,6.085669181751439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0686504814708855,39.46508117540644,47.46773715454108,1.461461201444619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.486918426953867,8.645538086730227,21.236820391060863,62.0035468593633,48.32159636405085,15.772724529098523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.74856406551157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42877460962847,18.100106518056585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.055833515435403,17.87013243078662,0.0,0.0,5.336444161423502,28.42923986779901,25.381781672021884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1145956503433223,5.009173344923937,44.44590981202175,58.97940771439327,36.58779174263108,17.0801995846963,0.0,0.0,0.0,12.27748024993517,0.0,0.0,0.0,24.66341418875333,18.6287051740674,58.69978013100819,38.2060534581234,5.061842235539961,0.0,0.0,0.0,0.0,0.0,0.0,1.2609374671336142,4.791361348807672,44.9029431052108,60.47021875564681,29.072423514844683,70.9408746206323,0.0,0.0,52.69100350903015,0.0,0.0,0.0,0.0,0.0,40.20073692048024,51.31035488021011,30.96538766937058,1.059207575022242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.4858767381543,48.44924806458969,0.5086970523047605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.87628430127505,61.70049971202111,37.86260002446891,4.47313671581086,0.0,0.0,0.0,0.0,0.0,0.0,1.3780352869192387,5.775485600757072,46.9901991787458,59.37663568331412,9.560107238858466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.22050678339125,36.06934491477335,8.28871640412167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.777892586703575,47.19745729410885,58.48608917404319,11.881156899364596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7664180986373963,9.327620322837737,21.23008601000881,64.58763943349945,48.99242112735493,16.566175335439915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.636095180281584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.69984258629825,11.309840154590786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.01252300708069,21.75456362686837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8548696706643055,39.957495097406245,55.21629589039843,26.43968257609373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.77906293748504,17.02642504942994,26.26478969504052,66.47859332502475,46.45878615453413,12.823467680901274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.97346602895264,47.20228192531032,2.5727345881827013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.002518908685357,65.32711467827443,47.9914106662004,13.382622334521386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.412114574433836,40.7902465454096,51.04560324302957,7.544818580745356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.473719976654834,73.5083825250134,52.68185681237737,22.96323425598609,0.0,0.0,0.0,0.0,0.0,0.0,0.4740200155442108,4.357245053825602,42.91026990585456,54.12532615996652,11.06438704221611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.999058824350463,57.99548448874393,36.79967346289554,6.413643590301218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.9140680869388,54.1380913300204,13.89895838622847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.487938797136508,58.32416248934392,38.26666288759184,8.36138741159378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.666735702078216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.13356748798866,22.68199846220053,4.213712275581934,0.0,0.0,0.0,18.87375623384195,17.489489131620815,17.12723973891061,21.20847568275224,23.31734208354382,39.13529753015611,28.59558913109961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.27735916844857,59.735065576323166,53.99033699947545,48.60695319698767,32.07535438515826,26.853897267369742,20.709628919150475,19.915977086509024,18.31329490927144,17.30967110621611,28.37506327993253,31.537408006194603,70.94821208058453,81.00002964939257,63.759411077247485,54.13276413306877,0.0,1.555843049323333,0.0,0.0,0.0,0.0,0.0,20.16253584353404,48.82144825915292,81.00002964939257,73.88259298257725,53.105921792356376,24.100641061732123,18.77022768931045,12.630582945992591,10.30893020658628,8.586436354512246,7.2821777197154525,19.558250785550197,22.520473830101388,61.313122031803246,75.98231268671604,73.31218085615372,48.1337372866437,37.85787590641748,18.457330253265265,52.29317246120911,62.96083410025454,38.925024020292135,53.24784636019955,56.45200455687436,81.00002964939257,81.00002964939257,81.00002964939257,71.39328430891993,57.03508134020174,27.8224419810644,22.30427004438561,15.977168276260722,13.25306088413197,11.647564338693533,11.11273386738082,22.31914599059014,25.303280901848,64.25906194604948,78.92775003521214,81.00002964939257,81.00002964939257,69.69712490215392,9.020753675794378,0.0,0.0,0.0,0.0,10.94779178818064,54.22845265189788,58.712947353662194,81.00002964939257,70.24441900407041,57.05458089130768,28.19996937257925,22.69596979005478,15.11717776459909,11.038354136358189,9.138856627080308,8.591059959413652,20.03257234054449,23.45986973028718,63.10024583934694,78.312609557025,70.049121953561,37.10955550443982,0.0,0.0,0.0,0.0,0.0,31.571682990355036,40.43583717840176,56.8663197613004,59.924432350980766,81.00002964939257,65.16780133547596,52.62265456700936,23.91248044487488,19.50889882888518,14.554605663877936,13.07957518717919,11.914728291474807,11.610374473182215,24.46691098044355,27.887574502284217,68.16882245593895,81.00002964939257,49.06951471342838,0.0,0.0,0.0,0.0,81.00002964939257,63.20538259427892,0.0,0.0,32.511581456290976,61.494749293908505,81.00002964939257,76.32506252832033,61.76241581243994,31.251046041757483,27.560906764684837,21.438449770022206,19.91517298130878,18.38797617974416,18.0909598214038,19.72942468005227,21.369095696501105,44.45244316677373,51.502234483618494,7.57879202545569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.67445539657436,67.1789689544378,51.94268310705249,44.63788992858016,28.258065973296933,22.818696346242117,16.42837180674799,13.040877624417416,11.189726940304242,10.660927257993368,14.442634014743872,16.831831590970737,33.85061764099835,10.49327132374236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.025540999416229,30.36431903218772,61.55555974967701,55.66116709243376,49.08047064678171,29.990912679824117,24.89600161792409,18.096689070955545,15.3758986127778,12.738534069125436,11.083484540721924,13.600635356937714,14.852124587968452,29.733498502595804,26.003958070711164,11.479606864992432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.081564881843235,59.43221945528102,54.329468367678615,47.40702721192261,31.79462115712285,25.34991900346219,18.5909122296559,16.26825435874928,12.305724445093762,9.602322761871308,20.83406419888833,22.569524247316316,59.99408796395197,75.31480485736297,81.00002964939257,51.50022422061788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.565720736577845,55.76962078131676,81.00002964939257,65.07432410594751,52.01062999647316,24.12275395473885,19.03668805004152,12.456795709589723,9.797619812380724,7.857917043090608,6.730863091797727,16.93073653060083,19.773952005515817,58.03508666985598,72.84951882656296,34.56526613771577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.726092507418926,61.85317918691756,81.00002964939257,67.90959904201009,54.195383825537824,25.078231958929532,19.927938151362664,13.930519515338071,11.618616551484724,9.601518656671065,7.769364957913669,17.7869075425613,20.90080493050864,58.66490206794758,75.70690665563225,38.9383922692462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.3647317440963,62.59034262924182,81.00002964939257,73.23780112513109,58.96533587338898,29.371349623035623,24.18426800255757,18.480247251472235,16.417114333944568,15.162308168962818,14.58626730613757,27.533366161576456,32.57309550410969,70.38222253276234,81.00002964939257,53.070842702995705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.136957536538189,44.94988274627507,76.14172654266454,62.63758380975619,51.4910775239651,25.544110409321267,21.09911737551897,15.263926963643735,12.679231310607392,11.137862154888465,11.71862713576515,15.3417241417674,16.715537876385355,36.90099071812636,31.146411852575653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.18590286122921,52.19446854787908,39.83919111982025,31.84799363978909,19.114083175565064,14.65542035335861,9.862249767850384,7.658599466579969,6.779611969562557,6.698899910088003,11.025488453154276,13.59530815998609,23.31392463644278,3.554144985081275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.93965630296275,48.88527410942233,43.2604577205611,37.86270053761894,22.34638505424843,17.018987076327672,10.702539702106028,9.674591716743294,8.008284715536355,7.417066367056489,18.65544167197553,21.847136238046534,59.84432337040641,70.68848610090551,28.254950065645986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.731260565023977,61.68713146306703,81.00002964939257,75.32274539621538,57.634742793284175,28.41235365859387,22.87468217080915,16.465360645959244,13.713310598121993,11.910205199723434,11.1060999994788,23.88031623686509,27.0476866206287,65.49175521802451,81.00002964939257,81.00002964939257,81.00002964939257,14.850918430168086,24.053801933817876,0.0,0.0,0.0,0.0,0.0,32.32080749753294,64.99290845442275,81.00002964939257,68.89221559670904,54.823993065829065,26.39153677722908,21.01508838209341,15.06541349233334,12.660636377851736,10.85954124245379,9.461001272928314,20.174496908387678,22.80070449238664,60.55062927567127,76.72570794434222,36.623674937192,0.0,0.0,0.0,0.0,0.0,0.0,62.08345481363761,54.5368269961917,81.00002964939257,80.99992913624256,81.00002964939257,71.25628488542824,58.14514856913945,29.888489779942955,24.674068582656574,18.09769420245585,15.021087193169851,12.8067824979962,11.20349724185843,21.747226166916143,24.626123810091983,62.93460016809656,80.14637146618287,61.78995641554832,2.531122144070041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.075280520279385,71.18884056175773,81.00002964939257,73.69413082626991,59.15148622724562,29.66856700767605,24.356044975959826,18.904211718301216,17.145834671666265,15.859768917025008,14.821267050909062,27.904561224639384,31.48242731312788,70.48957057699499,81.00002964939257,59.53323517106176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.68415720523925,65.66142141527612,81.00002964939257,70.67009219444991,57.89296107571274,31.258886067459866,27.009592136767107,21.613342651075413,20.055589851901495,18.390388495344897,17.256801189300027,20.83989396159011,23.20295811880902,44.7540831300155,54.60155746481139,4.797191111509446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.2456982764693,66.36621962329055,54.05949004669649,46.38882900211284,33.03575753370045,28.78395077425692,22.98584971474297,19.87094719529533,17.746300229948943,16.22312395438555,18.846416657033632,20.668820580238062,35.982803092597024,33.04832167745427,5.4135377474969575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.68435290188508,54.40977837455305,50.36080715187124,45.25815657741886,29.64745924616963,24.474147927245752,18.72972088984813,18.828123263728067,17.870836022836833,16.672518248172267,26.17593607041349,26.810174047106443,63.54441344933208,73.32072447390632,34.970535158639066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.87531114770013,14.389864610977815,48.94306917068992,68.69862726975013,51.92609843729744,38.96593287235458,13.592292765485176,9.709871832404026,4.932381298300575,3.4460933487984025,2.635354280651752,2.381960629424662,15.091044345591138,18.06160998159487,55.35701430044123,65.49969575687693,29.28872781371049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.19822867110335,52.74779343879742,70.06952612301721,52.027516205678296,38.37863453672591,13.82457865520584,10.395371515612576,5.389012538889496,3.812765320109955,3.0339894336730286,2.679982119265329,13.945194435242538,17.392493941841305,54.83786388053328,65.64021314061968,32.5241456000448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.67710071640055,62.41665590598898,74.22393564008111,57.27420212412449,44.30036677077747,18.314300040771748,13.694715665366331,7.967677402924001,5.987568347321593,5.022139541277882,4.386996946234653,15.052748835429488,17.89103916599298,55.2096620224964,66.69791301839146,34.848813733952035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.36701156862162,58.95829995288684,76.4485931897079,57.77696890057746,43.44630653496764,16.66377360411961,11.660731561347538,6.162059175774679,5.017214396926383,4.259948324596001,3.421869679641033,17.75926642630289,20.73978286415965,57.28736934677849,73.18322248466448,66.92446965856038,17.66699535457482,0.0,0.0,0.0,0.0,0.0,0.0,15.333180524014804,77.53172289443742,71.20341496851216,77.22445419479395,59.14113337279248,44.54451321220174,17.523563089481183,12.369148242763057,6.935206325809894,5.092297719999227,3.9083533257890353,3.5221818033715517,6.381177842841342,7.928477274412075,27.23705339528631,37.97688347605368,41.42388144320236,36.39179110007145,32.64496240638156,0.0,0.0,0.0,0.0,11.89231385901799,31.452373881268738,44.4016840260083,43.63969383562648,56.07457767850954,43.28598806066886,34.07013836066513,19.934773045564743,14.575612912234329,8.57849581565983,5.684320173679336,4.235523629138571,3.8272392137143583,7.568740710452634,10.06980942266353,20.79184867587549,4.27532683655068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.33013390186886,46.06799102721523,41.520374067231714,36.26353632063243,21.96694791288299,17.424658149851094,11.99312854849866,12.06238210886973,11.321801219444422,10.696810452554285,21.704709104453205,25.12949366544513,64.5454239104866,79.33432572708583,43.56843001225479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.858298527354165,65.15081461312079,81.00002964939257,66.05040730589447,53.394796585544256,26.443301049494828,22.61314695442958,18.262033202755845,17.48476501356938,16.863292206930307,16.143115486961207,28.797721075811115,31.218178241697487,68.72043862330678,81.00002964939257,43.758902431562746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.145676282600053,64.3175605993673,78.09901911321002,61.46670612504997,49.23998501588025,22.964842466386575,13.947405724543213,0.0,0.0,0.0,0.0,4.173909068169826,7.406914538903401,46.64966062644219,66.10257363076033,80.40237845931075,1.810643884650851,45.01360808339447,0.0,0.0,0.0,0.0,0.0,0.0,15.99767295886696,51.28623172420277,66.50593290183306,49.72033735987639,38.52960528807184,11.524837782506191,7.798312745122474,2.958202518549972,2.1587209232067464,1.3425541449584442,0.5829762701773585,11.991922390698294,16.110046660601146,53.5904956886538,67.19686029514325,37.21981843002336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.70842809100434,55.19760044449273,69.04509609790554,52.1211944615068,39.62560067600527,12.147717773245692,6.1050682197073405,0.0,0.0,0.0,0.0,7.435460273512085,10.13363527293295,48.94688867039108,65.1367427721165,35.355902575856305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.743893244002443,49.99443672000977,63.17653532022015,46.81832169219352,31.26310761976116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.00752857722419,11.152838614243022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.51969637317229,34.382231691510086,11.275464657280327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.1043334000121,31.318590878578032,27.02889066157298,15.565265387435412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.573554682345638,9.294350470177614,36.48094626414857,15.574613110388254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.467852906373444,81.00002964939257,66.60745118336393,64.43908099775426,47.6591141921993,19.4922136459801,0.0,0.0,0.0,0.0,0.0,0.0,2.647516371805452,4.731053458789326,31.98851102353184,11.40090506851849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.17412608343258,35.28041720018334,81.00002964939257,65.48642802107288,61.51223858201382,43.78262353496997,13.024896033562555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7784796766410655,29.15796020552071,4.432328376898444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.494959478956314,80.51053060874366,60.62018437549244,57.10282720332236,41.45745283531258,12.738132016525311,0.0,0.0,0.0,0.0,0.0,0.0,4.457456664406089,7.408120696703767,34.55471225696256,8.655790428033345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.863250319976817,77.52971263143682,58.79426249203694,55.253887808509845,35.72478583646853,5.97128521701664,0.0,0.0,0.0,0.0,0.0,0.0,0.1504681855957768,3.8100514650591295,31.216771057597057,6.538179383189106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.72722405006006,74.9181799673423,52.22411992713811,48.25023202752914,24.057822459819093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.11244831689342,21.65817151598905,18.259821913455173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.056499049625648,25.149294756001154,25.214527790371,21.784215006127397,4.163958266316798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.60027519129108,5.423488549349984,38.76410246709317,28.383606897685123,12.498508666852413,0.0,0.0,0.0,0.0,0.0,0.0,12.529667743361893,27.02426705667157,81.00002964939257,57.48638538383904,54.77946574036552,32.567265741407915,2.1893774339660728,0.0,0.0,0.0,0.0,0.0,0.0,0.6034809527835966,5.897508564894195,40.0283568681778,53.21819498094054,64.33806528197353,61.176524660911696,24.69407069951266,12.312961391895964,0.0,0.0,16.707798363833,39.31983967361224,81.00002964939257,81.00002964939257,60.93097103538698,58.145952674339696,42.29693866436797,27.538391819077987,0.0,0.0,0.0,0.0,0.0,0.0,0.1356927525412817,4.775982836852994,38.78108918944835,28.610063024704026,0.0,45.437974602823566,0.0,0.881600838918209,36.25499270287983,46.8064611404899,58.9992088049493,68.11957101242396,28.81852729786744,81.00002964939257,63.85801447742749,62.24296918273613,47.21213221401332,35.14150802684107,8.932000564317377,3.9803207412109294,0.0,0.0,0.0,0.0,7.1004499444601645,11.004179665347792,44.95048582517525,62.32116841345993,77.24857735080128,34.98189314459252,0.0,0.0,0.0,34.524156259353255,36.20946024591598,53.09456380640293,81.00002964939257,81.00002964939257,63.45947983755624,60.85226923891305,44.89761590825917,33.04470320405317,8.114627628268707,4.3135218335623,0.0,0.0,0.0,0.0,7.975718454926447,10.90467164681752,41.0551992088902,22.83306972669649,0.0,0.0,0.0,0.0,0.0,3.121536387349663,15.348358009669418,0.0,81.00002964939257,81.00002964939257,59.73607070782347,56.62468614862689,40.939910625805126,28.89119830533955,2.7840132295469786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.82485504694549,39.09901228299507,33.92278608272031,14.033344467819353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.565747384849,27.850083097322813,24.99812297835517,8.658604796234203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4862826198479414,33.87433874440557,31.563340398902493,58.70762015671057,34.19768954805394,0.0,0.0,0.0,0.0,0.0,34.479829960189775,81.00002964939257,81.00002964939257,62.20990035637608,58.83798571230024,40.19390202627816,22.79346754558444,0.0,0.0,0.0,0.0,0.0,0.0,0.0328678000599993,2.5982649282904684,31.317384720777667,14.166323365309813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.68852190792441,81.00002964939257,57.56378050936259,52.45037502785694,35.20151437740933,6.261667707454983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7676295860919944,32.77643360662155,12.410559660575656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.82214577126854,81.00002964939257,55.81525375143063,53.93495425380859,38.85416224952057,8.980648928932176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.30377813794392,23.599985061429805,21.238127062011262,4.207379947130009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.037909446524221,6.963249494668425,35.78941579193819,20.85165400014368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.46905373451958,81.00002964939257,62.064156288831725,57.58277749471837,41.046856617437655,17.567487336044543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.97278908517358,35.69262162845874,28.971005746463828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.206544614284738,18.239216717698906,10.292546563131294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.40073144076994,47.10096467007949,30.908597739603294,0.0,0.0,0.0,0.0,2.0249379205160456,43.77005939121614,54.92993392596129,72.9018861777289,81.00002964939257,57.283147794477216,55.345153748737616,38.79325128060204,5.447913244807414,0.0,0.0,0.0,0.0,0.0,0.0,1.1864572229609551,4.138729465659123,39.81557052956306,41.44328048115826,71.55983459852061,67.0750383573062,57.1059431109733,47.85833125555991,51.00549849616737,50.61711568444921,59.617063138187255,61.61224916629425,37.98834197515717,81.00002964939257,61.40830798488221,58.7763711513315,42.9235376416586,27.13452998225512,0.0,0.0,0.0,0.0,0.0,0.0,2.632037346700743,3.644104254358644,38.78872818885067,28.21977046313528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.1917699315106,81.00002964939257,61.49927238565988,59.8466351728571,44.50410692588946,20.34436413193935,0.0,0.0,0.0,0.0,0.0,0.0,1.8645189330672416,6.92947707625815,42.54972923669487,50.69802877022383,5.073300734643446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.84313245128836,81.00002964939257,65.68494149238327,60.798896756246805,42.20758247399078,21.47071449118202,0.0,0.0,0.0,0.0,0.0,0.0,5.33232312227225,7.984161559529015,43.57908440615804,48.7648593556857,32.541936427600206,0.0,0.0,0.0,0.0,0.0,0.0,15.11054389669707,37.085231322132415,80.50741470109271,51.41036546449055,49.28300464409334,28.570762383042062,1.3571285517128784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.06682067643377,9.577194474363663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.15066538280232,31.85251673154047,27.688055899473515,1.5207639599626612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.689748634061345,25.68925139796542,23.292113282886145,11.171333033848647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.52549873732256,6.398667130946661,41.7569820224037,53.829415446276485,41.78190928361128,11.945686341684228,0.0,0.0,0.0,0.0,0.0,0.0,56.34264624964108,81.00002964939257,65.13613969321632,63.06335751328572,46.53778949045817,33.63984156538422,8.393149567003443,4.492736780066823,0.0,0.0,0.0,0.0,7.580601262156241,9.861948228400294,44.160955031685056,46.00034567724465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.73063541722651,67.68635933579218,81.00002964939257,60.91187353688118,58.57393766716992,42.73427138015102,22.594350995373865,0.0,0.0,0.0,0.0,0.0,0.0,2.0556949444254027,5.740004458796277,41.69265360638413,37.090759545384095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.60894214137135,81.00002964939257,61.12465987549592,57.89989648306485,41.19571659263295,22.554949840561875,0.0,0.0,0.0,0.0,0.0,0.0,1.7460139291811887,5.357853462380016,40.96905943931399,42.40478927435078,0.0,0.0,67.41999948821115,4.212606630931599,0.0,0.0,32.9074022411114,81.00002964939257,81.00002964939257,81.00002964939257,56.00441949978818,54.07486855865117,38.2911880961993,26.888976356730414,0.1471512516447677,0.0,0.0,0.0,0.0,0.0,4.276231454900954,8.388626475252066,44.641407888831225,42.774677666463305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.00004871716844,81.00002964939257,55.2349913363041,53.25860126725283,36.17619039325586,4.148177701761997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.91521486826227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033169339510091,16.679152116074285,43.375545277346106,37.57804729673235,32.8183475901843,14.67703068061518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.904439392872437,25.625325034545973,22.4738357284872,8.20880844984736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7531503628333596,5.421679312649433,42.42428882545671,36.44536460903775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.51915192046866,81.00002964939257,63.35434308262425,60.702303619067415,44.293833416025485,31.86357317804384,0.5057821709538738,0.0,0.0,0.0,0.0,0.0,7.987478493480025,11.810295128593038,49.86718707207106,47.47638128544371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.55194510536942,81.00002964939257,62.63748329660616,60.44358277088872,44.73166869755868,30.03001229518601,0.0,0.0,0.0,0.0,0.0,0.0,4.392625682636366,7.829069769031832,46.21675048926048,43.17773539808593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.05197745843499,81.00002964939257,65.53990101688916,63.82363898011702,46.756104052324574,31.80447144582585,3.0459504985266674,0.0,0.0,0.0,0.0,0.0,6.114415942660184,9.411046237363117,47.31425357444438,59.91277282557722,51.64576726186216,5.858408949532299,0.0,0.0,81.00002964939257,71.17989489140501,81.00002964939257,81.00002964939257,81.00002964939257,81.00002964939257,68.74838127901528,64.60824462925572,47.80485825974364,34.27538621302758,7.820224611829142,3.386790590280361,0.0,0.0,0.0,0.0,7.655584072079054,10.830492942094953,48.5837346593306,60.10183806078475,80.90876370916482,81.00002964939257,49.37497417637131,32.346538863940765,63.6858354514251,58.6182639663334,33.654114432688566,52.19718240292991,74.59050709824261,81.00002964939257,63.961945074559104,60.8961934854764,44.459579600425904,31.19284892788978,4.901825300691279,1.2138973129193031,0.0,0.0,0.0,0.0,0.0,0.0,19.740481126555636,6.435153404407762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.35459132553203,45.827262032892,40.2630550734992,27.99452049391676,0.1865524064567547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.71303645722341,36.061102836470845,32.10952885616866,27.221574370181603,7.615579838366882,0.0,0.0,0.0,0.0,0.0,0.0,4.136819715808541,8.490345783083013,45.67910564974692,50.22581799138017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.25023127724878,81.00002964939257,67.36622495294478,65.59679145980647,49.6188190783455,36.11708866103788,8.554875225402643,1.6629900672559306,0.0,0.0,0.0,0.0,5.907459366747223,10.07996125081662,47.97221265454456,54.46485958076982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.666292512804965,81.00002964939257,67.54785221505003,63.51305334652253,47.21705735836481,34.39519788786403,9.052013265453889,4.976707597464061,0.0,0.0,0.0,0.0,7.572057644403642,9.323599796836511,45.30720699463378,57.015983841695935,7.458276758569027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.892467668710328,74.9316487294464,50.56997501708487,48.94477789424044,30.15585475902429,2.7477279823859395,0.0,0.0,0.0,0.0,0.0,0.0,0.6785642758564392,4.6849179229252895,44.0789363012601,47.875317977915074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.49142095036867,31.551379334048857,81.00002964939257,54.59572770210962,51.68687714022467,30.74707310750416,2.7061155382732798,0.0,0.0,0.0,0.0,0.0,0.0,1.3783368263693303,4.592144285447064,43.42409312881088,52.81282544686721,19.157705882678336,42.06213994589653,41.88292499939201,59.26154812652911,16.212268534182247,26.53044595057134,11.51036388890179,38.51342267091692,30.604042895010647,79.29703534842449,56.0159785120417,53.03797490293571,31.6287744595724,3.110278914546238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.56598496844832,22.98253278079196,4.448209454603276,0.0,2.1691742908099263,0.6869068673089771,0.0,2.7144581297258177,1.0150823021588178,0.0,21.79185400552972,39.06976295633617,36.25348500562937,31.91382975305913,14.216881479775193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.345104281288826,22.96182707188566,20.37170370874767,3.939110349698393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.563985364756164,23.903635287672188,20.9361855593194,1.9497540842931724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.82514975618064,11.061572674015256,49.195960256166856,60.82814608290571,72.99435827575702,81.00002964939257,20.90120698310876,11.783759656984966,0.0,57.40155228521324,34.923897057024874,23.378755618212505,64.63437804826367,81.00002964939257,54.05868594149624,50.35527892861956,29.70414866278687,0.3033486867922875,0.0,0.0,0.0,0.0,0.0,0.0,1.1302703720938614,4.739295537091833,44.52350596384535,55.33681115728509,65.45969152316476,28.58332652679589,0.0,0.0,0.0,0.0,40.18475532962538,50.48554397105918,81.00002964939257,81.00002964939257,58.046846708409554,56.07608537576,40.3725138938825,22.797287045285604,0.0,0.0,0.0,0.0,0.0,0.0,3.409506562187272,7.007977846432032,44.10476818081796,57.86079686770295,69.64103856443685,49.39457424062727,61.06023094632631,25.44761778529191,31.929308778163836,40.64249221486464,19.691430709340707,48.03151541306259,81.00002964939257,81.00002964939257,61.36558989611921,60.13219303209397,43.76473219426452,31.240994726754423,6.567127170397912,2.984939016458106,0.0,0.0,0.0,0.0,8.030699147993174,10.845670427749573,47.181475703254,60.30728693944725,56.77374715012224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.05460070936389,76.54639248468766,60.52771227746431,58.11680386083084,42.78241717901567,9.297767917278652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.77803040743322,1.3252658831531847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.627853101979076,6.948172522163837,39.12966879375439,36.64830065894949,31.825880746782367,12.487452220349049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8339576058037144,15.636227671356998,11.827080824648146,23.801111874640995,1.9953870544070555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.43142983848276,29.11122159075648,26.824145374960693,23.88182393411555,0.3297836452503299,0.0,0.0]
