clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.5,25.771,36.379,111.789,25.635,59.907,89.62200000000001,96.49,48.21100000000001,3.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.303,56.643,79.286,3.128000000000001,170.2,60.858999999999995,220.995,151.976,80.238,6.868000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.414,152.52,202.635,85.882,152.724,152.316,124.43700000000001,108.04900000000002,56.711000000000006,4.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.54999999999998,228.067,323.808,383.579,406.358,395.61400000000003,348.015,266.758,145.381,28.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.253,241.53,339.856,399.42199999999997,421.18199999999996,406.29,355.291,270.83799999999997,146.741,27.879000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.542,202.567,317.552,284.573,321.7,331.832,333.125,252.75,136.813,25.566999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.834,86.22200000000001,308.101,353.38800000000003,316.465,303.001,255.40200000000002,130.55700000000002,68.95,7.344000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.398,206.10299999999998,54.398999999999994,71.67,160.408,185.84,152.248,98.666,52.35900000000001,6.0520000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.846,208.551,111.789,237.79,186.248,86.97,111.51700000000001,93.294,48.347,22.846999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.091,104.038,167.61599999999999,287.29400000000004,166.732,217.731,221.13100000000003,178.428,99.54999999999998,17.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.613,242.618,339.584,397.995,419.48199999999997,406.35900000000004,358.89599999999996,279.405,165.84799999999998,40.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.25,229.97000000000003,322.72,391.33099999999996,415.26599999999996,406.019,359.78,272.402,161.972,40.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.074,227.386,320.205,295.385,327.88800000000003,298.173,269.07,214.671,127.361,30.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.275,97.78200000000001,177.204,225.891,258.802,237.518,140.485,114.37299999999999,64.53,10.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.759,58.41100000000001,271.314,338.224,390.65100000000007,387.523,346.18,270.29400000000004,157.55200000000002,39.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.098,209.36700000000002,295.317,249.75799999999998,293.54900000000004,382.219,230.991,105.534,59.091,10.675999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.15799999999999,224.054,327.072,398.60600000000005,413.77099999999996,403.163,358.01199999999994,281.717,164.96400000000003,42.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.726,229.155,331.56,392.691,417.17000000000013,406.699,365.01599999999996,285.797,167.888,44.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.302,240.579,337.408,395.07099999999997,432.81,421.726,374.807,286.681,176.388,48.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.33,234.935,328.5,384.667,405.67800000000005,393.50699999999995,350.80400000000003,276.617,167.61599999999999,45.083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.131000000000004,67.93,102.882,58.751000000000005,170.33599999999998,45.423,47.39500000000001,0.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.023000000000003,73.506,207.736,221.87900000000002,418.87,409.82599999999996,193.65900000000002,168.024,97.714,21.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.287000000000006,73.37,85.27,212.22299999999998,447.769,440.221,392.895,310.14099999999996,187.132,53.038999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.197,247.03799999999998,344.276,402.55,426.82599999999996,416.49,373.04,295.725,185.22800000000004,54.263000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.89400000000002,236.09099999999998,328.43199999999996,384.939,408.126,396.974,356.44699999999995,284.437,177.81599999999997,52.42699999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.922,162.584,187.40400000000002,278.181,311.433,298.445,271.722,199.847,122.39700000000002,34.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.318,196.99099999999999,190.872,354.54400000000004,374.059,271.382,37.671,263.834,155.852,43.858999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.866999999999997,38.419000000000004,57.935,89.554,70.718,49.095,49.77499999999999,19.312,9.927999999999999,0.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.333,244.795,340.80800000000005,400.171,424.37800000000004,414.926,375.41900000000004,301.709,185.704,58.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.689,235.887,330.064,386.639,410.30200000000013,401.871,361.88800000000003,232.283,154.56,58.41100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.319,102.20200000000001,174.00799999999998,176.11599999999999,226.571,213.99099999999999,193.18400000000003,138.989,85.27,24.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.265,246.766,349.716,409.69,434.986,427.43800000000005,383.91900000000004,309.46,192.707,64.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.67300000000002,240.239,333.26,390.515,413.839,407.44599999999997,368.959,298.649,192.64,65.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.85700000000001,97.03400000000002,227.59099999999998,282.805,322.72,316.124,272.33299999999997,77.994,56.371,37.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.426,233.03,326.801,425.80699999999996,425.466,389.835,317.009,200.051,70.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.782,215.419,322.244,430.43,363.723,408.874,401.394,311.77299999999997,120.49299999999998,58.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.431000000000004,78.878,59.431000000000004,89.554,59.295,247.583,225.483,163.672,56.847,7.820000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.42,28.559,44.675,159.865,192.43500000000003,89.62200000000001,129.809,56.575,34.339,64.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.151,26.791,103.902,203.519,186.65599999999998,233.507,255.19799999999998,307.76,198.963,71.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.575,57.32299999999999,107.23399999999998,399.35500000000013,149.869,149.053,169.18,127.29299999999999,3.128000000000001,66.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.107,160.476,346.86,414.042,437.094,434.986,395.274,321.768,208.27900000000002,78.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.492,132.393,264.242,362.024,419.346,443.35,434.10199999999986,394.663,322.584,215.419,82.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.695999999999998,127.633,254.65400000000002,346.52,402.55099999999993,426.55400000000003,420.094,395.07099999999997,313.065,207.87099999999998,80.03399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.755999999999998,134.161,264.31,367.939,412.478,435.05400000000003,365.49099999999993,346.588,265.67,209.77500000000003,45.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.272,74.52600000000001,170.608,241.122,274.51,324.012,342.916,228.06599999999997,200.595,142.185,48.21100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.264,120.085,240.783,337.408,396.295,420.774,414.314,377.79900000000004,305.381,195.42700000000002,75.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.884,25.363000000000003,80.442,112.537,120.01700000000001,145.313,92.54600000000002,80.306,85.47399999999999,31.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.972,87.71799999999999,156.056,202.023,305.517,349.10400000000004,273.149,337.885,127.49700000000001,43.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.347999999999999,44.538999999999994,96.014,169.248,234.255,453.07300000000004,437.434,398.538,327.548,220.995,89.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.36,136.201,263.426,354.61199999999997,410.30200000000013,430.09,421.59,385.551,316.737,213.99099999999999,86.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.727999999999998,51.815,216.779,261.998,405.20299999999986,426.486,418.93800000000005,382.491,313.949,212.427,82.48200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.412000000000001,27.539,135.52100000000002,127.49700000000001,176.048,241.667,197.05900000000003,251.39,123.89299999999999,38.623000000000005,0.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.536,1.7679999999999998,21.284000000000002,138.037,95.81,221.063,239.83,158.776,17.408,81.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.546999999999997,153.812,291.16900000000004,390.039,451.645,474.15300000000013,448.44999999999993,409.75800000000004,337.408,231.60300000000004,97.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.975000000000005,150.82,277.298,367.59899999999993,422.406,444.30199999999996,435.05400000000003,396.907,327.75199999999995,224.327,94.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.272000000000002,136.541,214.195,295.861,358.89599999999996,359.1,359.236,215.351,150.888,206.851,90.64200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.86,83.978,188.695,225.278,274.51,267.914,330.608,245.74599999999998,124.097,38.827,38.486999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.08,103.35799999999999,139.261,230.718,320.408,315.98900000000003,290.76099999999997,251.73,243.435,141.30100000000002,32.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.22,62.219,164.012,169.248,211.815,257.782,299.329,264.242,234.051,169.72400000000002,52.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.327000000000005,153.268,274.849,361.88800000000003,410.98300000000006,444.846,431.79,388.475,313.269,204.947,89.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.183,164.21599999999998,296.202,391.46699999999987,449.74200000000013,472.181,462.93300000000005,379.635,348.56,221.267,106.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.299,150.141,256.218,392.14700000000005,444.30199999999996,463.205,449.94599999999997,401.327,312.181,207.87099999999998,89.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.339,15.368,300.21299999999997,131.509,161.02,222.083,475.037,423.902,349.716,234.86700000000002,105.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.010999999999996,169.112,293.889,381.0630000000001,434.10199999999986,455.045,447.63400000000007,406.903,339.108,235.47900000000004,106.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.323,178.768,309.053,404.319,461.301,483.19699999999995,472.11300000000006,430.634,345.704,242.00599999999997,110.837,5.644000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.799,174.416,303.069,392.079,443.282,446.07,436.89,396.907,324.89599999999996,226.775,102.134,3.8760000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.119,156.804,296.949,387.65900000000005,438.99800000000005,456.40499999999986,450.286,390.175,321.157,222.287,99.686,3.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.091,172.24,295.385,385.755,438.521,461.77699999999993,453.889,414.314,344.82,232.963,106.214,6.120000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.283,148.033,295.317,343.596,433.76199999999994,450.35400000000004,439.61,399.62700000000007,327.004,167.48,102.20200000000001,5.167999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.839,167.548,227.047,262.814,279.202,409.07800000000003,442.126,272.81,322.72,218.955,101.046,4.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.515,131.033,252.68200000000002,375.827,430.90600000000006,343.528,375.62300000000005,324.624,295.045,214.195,102.474,5.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.959,114.101,114.441,65.074,175.232,237.65400000000002,441.922,402.278,334.144,233.167,104.85399999999998,7.547999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.435,179.44799999999998,299.533,290.421,437.162,453.20900000000006,446.34100000000007,408.602,340.264,238.81,109.137,8.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.611000000000004,179.04,293.54900000000004,374.12699999999995,433.966,454.29699999999997,442.19300000000004,351.144,335.98,229.019,108.865,8.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.93099999999999,175.708,256.89799999999997,278.249,356.788,397.723,355.56300000000005,345.772,295.045,144.97299999999998,69.494,3.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.071999999999999,29.511,46.647,87.92200000000001,47.12300000000001,31.279,107.302,148.645,11.288000000000002,84.11399999999999,39.915,0.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.151,87.58200000000001,140.145,131.305,196.515,159.864,150.345,164.148,158.164,48.823,22.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.363999999999999,35.427,132.257,191.551,323.33299999999997,443.75699999999995,358.351,348.288,325.712,142.185,68.27,4.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.451,65.618,201.54700000000003,319.72900000000004,454.29699999999997,472.92900000000003,467.965,432.062,361.276,132.597,66.91,5.507999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.078,218.207,345.63599999999997,436.414,486.461,503.528,494.89200000000005,448.654,371.95099999999996,261.522,122.39700000000002,13.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.194,210.387,328.63599999999997,409.35,454.09300000000013,466.53699999999986,463.06900000000013,417.44200000000006,344.344,242.82200000000003,117.97700000000002,12.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.31,204.47099999999998,318.165,413.022,461.57300000000004,255.13,472.793,429.00199999999995,358.42,246.426,120.765,15.164000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.29,200.86700000000002,316.124,397.791,213.71900000000002,363.85900000000004,370.523,278.726,178.02,138.513,68.33800000000001,6.459999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.683999999999998,17.0,18.632,63.103,140.281,192.368,247.44600000000003,195.224,193.18400000000003,91.594,45.96700000000001,2.9239999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9919999999999995,12.852,48.143,74.73,77.382,82.686,56.847,64.191,55.283,30.191000000000006,13.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2919999999999998,1.224,21.555,36.311,64.395,46.239,55.215,33.183,67.726,56.099,27.131000000000004,0.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.642,200.935,309.393,385.415,242.00599999999997,209.503,280.765,220.58700000000002,349.10400000000004,114.985,118.65700000000001,15.912000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.468,100.50200000000001,202.023,231.60300000000004,202.15900000000002,220.519,259.21,222.49100000000004,298.377,170.812,87.58200000000001,12.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.598,213.039,291.373,341.556,399.151,417.71400000000006,401.05400000000003,364.94700000000006,297.901,175.43599999999998,89.35,13.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.946,182.984,231.05900000000003,259.95799999999997,272.673,303.27299999999997,366.443,311.296,179.78799999999998,99.27799999999999,49.299,5.236000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.963,94.79000000000002,150.005,402.755,445.117,464.70099999999996,451.985,414.858,345.296,237.926,56.915000000000006,16.727999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.93799999999999,204.607,189.64700000000002,264.582,339.51599999999996,444.43699999999995,430.226,392.283,327.685,233.03,67.862,9.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.94,70.786,123.62100000000001,134.705,198.41900000000004,286.27299999999997,313.745,304.564,345.296,162.44799999999998,52.835,6.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.73,229.767,346.11199999999997,427.03,473.81300000000005,491.901,478.981,436.414,364.88,259.95799999999997,129.401,19.312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9520000000000001,93.70200000000001,223.44299999999998,335.708,402.89,449.674,467.08099999999996,471.705,414.51800000000003,345.228,246.15400000000002,125.389,19.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.468,98.12200000000001,230.242,340.468,417.374,459.465,472.31700000000006,461.029,422.67800000000005,355.7,254.926,130.965,21.284000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.516,84.65799999999999,163.4,246.63,277.298,344.95599999999996,296.269,388.88300000000004,211.067,220.655,240.986,118.113,19.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.334,120.90100000000001,112.469,124.301,197.399,257.442,153.404,143.817,147.761,91.73,27.811,11.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.415,93.906,89.01,424.58200000000005,482.925,504.07199999999995,478.43699999999995,439.338,368.347,263.358,130.217,21.351999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.683999999999998,108.32099999999998,249.622,373.244,457.085,506.51999999999987,521.956,505.228,457.901,371.475,196.447,107.437,22.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.024,108.661,245.338,360.46,438.38600000000014,484.149,498.83600000000007,483.67300000000006,440.49400000000014,367.259,255.81,132.869,23.594999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.452,111.721,246.562,354.0,427.23399999999987,468.509,481.02100000000013,465.925,425.398,358.01199999999994,257.238,133.07299999999998,22.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.132,109.681,242.89,353.18300000000005,427.71,411.594,488.56799999999987,475.173,434.986,364.94700000000006,254.858,132.189,23.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.744000000000002,106.214,234.187,239.966,215.351,242.278,108.933,339.856,424.03800000000007,349.784,248.194,124.641,23.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.404000000000002,103.086,148.645,265.60200000000003,410.71,353.184,472.385,457.69699999999995,420.63799999999986,355.02,256.83,131.033,24.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.104000000000001,104.92199999999998,225.68599999999998,268.798,326.937,143.545,308.985,390.855,327.41200000000003,190.532,123.62100000000001,57.799,22.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.132,17.816,71.602,93.15799999999999,115.18899999999998,219.159,324.829,192.77599999999998,181.42,109.545,91.594,55.215,24.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.528,37.467,240.579,255.878,304.497,323.128,304.769,342.98400000000004,306.33299999999997,286.749,198.55599999999998,127.97299999999998,26.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.68,6.324,25.703000000000003,39.643,41.071000000000005,65.55,80.918,188.695,166.25599999999997,126.001,81.53,23.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.456,120.28900000000002,251.662,350.531,419.61800000000005,460.89299999999986,473.881,460.145,423.29,355.42800000000005,258.394,136.94899999999998,26.519000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.884,120.357,244.046,343.392,412.68200000000013,376.099,470.277,452.39300000000003,415.06300000000005,346.86,77.926,134.909,27.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.36,124.369,259.346,369.50300000000004,445.72900000000004,489.724,502.236,430.226,340.60400000000004,375.759,268.798,116.345,27.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.312,125.389,259.006,368.211,444.166,488.909,502.03199999999987,489.045,446.68199999999996,374.53500000000014,270.634,86.22200000000001,28.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.127,125.865,249.894,361.48,435.73400000000004,478.64100000000013,491.017,477.281,434.374,245.474,256.558,135.657,30.191000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.215999999999998,126.681,250.71,350.464,419.006,458.037,469.05300000000005,408.806,420.298,351.824,257.374,140.009,30.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.691,129.469,253.498,361.82,433.42199999999997,473.745,488.093,474.969,331.152,367.32700000000006,265.738,139.805,30.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.424000000000001,47.803000000000004,154.356,263.97,332.30800000000005,354.68,373.24300000000005,445.186,405.407,339.652,246.766,131.849,29.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.099,85.95,186.31599999999997,254.79,241.734,418.326,214.26300000000003,405.81400000000014,262.269,240.987,140.689,73.30199999999999,23.594999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.595999999999999,42.431000000000004,202.15900000000002,149.461,291.305,338.7,345.36400000000003,166.05200000000002,162.924,163.196,117.90900000000002,67.11399999999999,19.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.527000000000005,62.15100000000001,179.312,248.875,164.76,374.94300000000004,397.382,307.421,270.022,177.27200000000002,124.165,63.647,21.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.68,63.30700000000001,15.027999999999999,23.119,88.806,179.24400000000003,231.262,182.84800000000004,164.488,187.132,151.77200000000002,86.086,24.750999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.09,80.442,77.11,303.27299999999997,255.878,150.209,191.484,125.04899999999999,109.40899999999999,102.40600000000002,26.043,14.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.732000000000001,20.671999999999997,51.135,192.232,435.25800000000004,471.22900000000004,484.69300000000004,416.286,436.20999999999987,368.347,262.474,143.477,32.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.383000000000006,137.289,259.346,353.524,419.006,456.20100000000014,465.789,450.421,411.731,346.316,253.77,138.445,30.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.247,135.725,255.81,347.608,409.62199999999996,445.185,454.773,442.805,407.44599999999997,345.024,254.382,140.077,31.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.083000000000002,136.94899999999998,258.394,352.436,417.64599999999996,454.09300000000013,463.81699999999995,470.07300000000004,413.70300000000003,351.62,259.95799999999997,143.273,33.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.627,136.201,254.99400000000003,346.316,411.66199999999986,446.81699999999995,455.99699999999996,412.13800000000003,405.88199999999995,342.848,251.05000000000004,138.785,33.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.899,135.453,246.018,355.087,420.706,408.399,471.909,456.541,416.76199999999994,352.98,252.003,139.465,34.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.383000000000006,114.23700000000001,215.555,308.033,221.267,237.722,409.35,403.163,369.97899999999987,273.217,248.33,122.125,34.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.027,121.17299999999999,200.32299999999998,274.374,282.806,343.46,382.967,363.451,289.809,167.956,121.71700000000001,87.17399999999999,25.159000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.547999999999999,87.17399999999999,161.632,216.50700000000003,307.624,325.441,364.67500000000007,430.838,390.10700000000014,329.24800000000005,240.714,131.917,36.446999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.206999999999997,76.09,158.164,227.11500000000004,210.795,218.343,326.188,311.501,352.504,284.437,244.25,135.861,37.739000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.775,135.317,253.362,348.42400000000004,325.236,437.366,445.866,431.72199999999987,393.84699999999987,172.852,247.514,136.67700000000002,37.330999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.823,134.093,249.826,205.355,351.212,450.55699999999996,461.71,431.4500000000001,337.272,265.058,199.77900000000002,108.185,28.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.516,5.167999999999999,73.03,143.817,325.237,221.539,192.98,297.493,300.961,156.736,106.146,75.682,39.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.427,151.636,281.513,380.79100000000005,448.72100000000006,486.8,494.96,476.73699999999997,435.80199999999996,367.80300000000005,272.13,148.849,39.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.495,145.857,262.134,354.204,416.082,450.76099999999997,459.941,448.925,408.94300000000004,348.152,257.306,145.517,39.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.128,143.613,259.006,350.464,414.586,450.08099999999996,459.26099999999997,323.264,411.73,346.452,256.218,144.02100000000002,39.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.427,138.989,251.05000000000004,339.653,401.12199999999996,435.32599999999996,444.50500000000005,384.531,401.259,82.618,130.013,142.865,41.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.059,113.625,248.263,335.776,395.819,430.09,381.267,290.285,112.333,302.457,196.243,140.893,42.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.719,136.541,247.44600000000003,335.708,397.382,432.334,240.986,436.61800000000005,394.39099999999996,334.48400000000004,247.514,120.49299999999998,41.751000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.243,139.261,256.626,349.17199999999997,413.158,449.741,459.94199999999995,448.654,410.914,347.13199999999995,249.75799999999998,143.477,42.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.650999999999996,137.697,247.65,345.63599999999997,412.54699999999997,448.72100000000006,458.513,445.389,407.379,333.6,246.562,142.185,42.431000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.846999999999998,133.141,225.687,302.661,394.459,397.655,363.92800000000005,401.46300000000014,340.12800000000004,303.613,220.72299999999998,139.941,42.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.535,116.413,243.706,328.772,387.455,420.026,431.314,420.162,231.87500000000003,270.022,241.054,117.09299999999999,44.81100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.555,133.821,239.491,324.829,385.075,419.414,431.042,418.52999999999986,382.015,281.922,223.30700000000002,106.96200000000002,40.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.115,136.47299999999998,214.127,279.269,350.6,302.185,314.969,335.436,298.58099999999996,295.725,217.935,85.066,41.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.687,130.421,211.271,287.973,351.28,380.315,409.75800000000004,382.62699999999995,350.19199999999995,338.36,252.954,147.35299999999998,41.818999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.815,106.757,211.543,286.61400000000003,333.736,364.2,391.671,366.91900000000004,361.82,297.221,196.03900000000002,130.89700000000002,42.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.883,131.509,189.648,280.358,316.805,272.742,144.905,263.426,330.541,265.806,207.87099999999998,130.08100000000002,43.178999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.039,128.17700000000002,226.503,284.37,349.44300000000004,364.472,395.07,355.904,315.377,252.274,198.963,126.81700000000001,17.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.911,137.357,244.998,330.26800000000003,389.08699999999993,422.47399999999993,432.13,420.91,386.163,329.588,247.44600000000003,145.109,46.57899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.795,136.541,241.462,326.461,385.483,418.19,203.859,232.418,288.517,325.91700000000003,241.734,142.389,43.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.575,74.66199999999999,236.15900000000002,319.524,378.412,319.66,298.309,186.588,45.083,151.704,166.937,117.84100000000001,44.131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.379,140.077,252.546,341.556,403.639,439.133,449.674,376.779,406.631,344.276,259.074,152.724,47.12300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.079,135.249,239.69400000000002,323.06,381.675,414.92699999999996,426.486,417.102,383.71499999999986,327.548,179.856,122.66899999999998,48.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.195,137.017,155.24,328.228,213.37900000000002,424.106,428.52600000000007,327.004,386.29900000000004,328.704,249.35,148.305,48.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.195,135.589,241.19,326.461,381.60699999999997,312.92900000000003,431.38199999999995,415.74199999999996,382.83099999999996,327.072,245.81400000000002,147.013,49.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.419000000000004,97.03400000000002,238.743,320.816,378.00300000000004,411.66199999999986,421.726,409.00999999999993,376.235,236.771,167.82,139.805,45.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.419000000000004,133.549,236.09099999999998,320.341,379.431,225.483,301.097,66.094,363.86,325.508,253.566,150.95600000000002,46.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.603,134.093,240.51,324.964,385.00699999999995,290.013,435.32599999999996,345.296,164.012,17.476,26.723000000000003,24.683000000000003,14.484000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.603,134.22899999999998,237.518,322.652,382.62699999999995,359.1,186.655,279.269,388.543,327.75199999999995,247.99,127.97299999999998,52.086999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.42,131.305,233.371,257.782,378.955,266.35,167.68400000000003,253.226,323.4,214.127,58.615,3.74,48.21100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.603,132.665,238.13,324.692,379.159,297.765,212.427,313.813,327.88800000000003,328.024,240.57800000000003,63.783,28.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.535,133.07299999999998,237.178,322.312,382.219,278.997,97.03400000000002,371.95099999999996,337.001,246.222,29.171,51.135,36.991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.187,83.91,70.038,76.226,126.81700000000001,180.467,349.10400000000004,306.265,92.75,17.68,79.014,57.32299999999999,34.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.583,132.869,237.65400000000002,324.42,377.935,339.04,426.078,413.09,379.431,324.692,251.93400000000003,151.976,49.843,0.47600000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.163000000000004,132.869,241.734,330.269,394.32300000000004,314.221,393.371,301.505,354.61199999999997,317.281,255.47,150.48,55.147,0.47600000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.919,131.985,235.41,296.813,378.208,365.083,349.784,391.195,269.07,280.969,251.86599999999999,153.2,49.77499999999999,0.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.699,136.813,245.20200000000003,329.92800000000005,352.50300000000004,371.27199999999993,455.31699999999995,440.086,406.087,349.10400000000004,258.05400000000003,157.00799999999998,48.891000000000005,1.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.279,110.497,199.235,289.197,340.332,370.455,391.33099999999996,417.102,382.287,328.296,250.09799999999998,152.18,50.455,0.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.183,122.601,197.80700000000002,190.872,162.04,264.514,361.343,264.513,335.23199999999997,271.11,211.407,52.903,43.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.163000000000004,101.522,239.762,117.501,43.519,31.891,130.421,245.20200000000003,415.87799999999993,300.621,193.99900000000002,138.241,55.895,1.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.599,122.53300000000002,187.94799999999998,339.108,393.983,451.3730000000001,375.759,331.49300000000005,181.96400000000003,226.095,117.229,50.251000000000005,0.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.259,130.965,198.895,320.681,378.47900000000004,413.29400000000004,377.32300000000004,358.216,385.89100000000013,326.936,249.486,153.132,51.883,1.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.155,129.673,234.66299999999998,319.797,381.131,419.074,430.36199999999997,253.43,394.051,333.464,241.87,155.988,51.951,1.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.775,129.061,236.295,278.182,212.699,58.285,152.651,320.033,152.651,93.273,84.65799999999999,112.465,12.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.589000000000002,126.162,51.541000000000004,52.033,56.93899999999999,66.51,170.0,68.406,49.979,124.467,112.74899999999998,109.273,36.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.239,127.49700000000001,234.11900000000003,311.325,317.30400000000003,90.506,81.054,77.45,144.02100000000002,187.132,199.71099999999998,152.04399999999998,52.35900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.808000000000003,116.821,223.783,320.612,270.77,117.501,315.445,326.188,258.05400000000003,264.85400000000004,128.109,154.28799999999998,29.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.515,73.30199999999999,188.15200000000002,250.03,14.212,32.775,46.783,100.63799999999999,213.651,320.816,205.967,7.071999999999999,52.971000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.823,126.001,229.766,316.057,374.264,425.602,437.91,409.41899999999987,377.731,279.677,245.95,150.548,58.34300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.523,121.241,220.24700000000004,311.909,377.86699999999996,327.41200000000003,357.399,421.59,385.483,326.596,240.102,147.489,50.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.047,122.26100000000001,222.355,306.53700000000003,328.36400000000003,376.915,363.316,358.69199999999995,322.177,280.561,216.37099999999998,146.741,55.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.687,119.881,217.595,299.737,363.58800000000014,304.565,254.11,408.33,62.219,98.32600000000001,110.497,152.86,51.33899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.891,120.49299999999998,219.567,302.185,362.70300000000003,398.879,270.362,253.77,379.431,321.7,245.81400000000002,152.996,58.275,0.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.055,122.39700000000002,225.891,312.317,373.92400000000004,409.418,381.131,360.392,221.063,286.817,228.407,144.089,57.051,0.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.899,116.005,183.05200000000002,277.297,342.644,329.92800000000005,340.19599999999997,247.787,301.64099999999996,254.11,221.947,143.885,19.855999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.344000000000001,38.963,109.273,126.545,258.666,360.8,336.661,334.824,304.42900000000003,233.71099999999998,162.44799999999998,123.89299999999999,47.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.783,76.09,117.84100000000001,203.995,309.801,312.249,291.577,363.724,359.236,268.934,213.71900000000002,110.497,39.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.431000000000004,116.277,213.787,297.493,271.654,315.716,137.289,390.37900000000013,346.519,251.662,64.462,28.423000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.579000000000004,116.413,213.99099999999999,300.077,366.171,225.347,368.211,371.816,237.043,296.134,193.048,128.993,37.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.811,118.045,222.62700000000004,273.49,317.281,335.028,273.422,259.754,323.264,328.092,222.015,144.769,56.643,0.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.627,116.75299999999999,218.88700000000003,306.197,369.095,406.76599999999996,370.047,416.42199999999997,383.51100000000014,330.336,251.39,153.336,52.01900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.151,116.277,191.28,263.97,245.95,101.182,66.91,164.76,323.944,237.382,195.359,152.316,41.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.206999999999997,81.93799999999999,222.831,126.749,300.485,298.717,70.31,102.27,195.155,189.44400000000002,151.16,84.25,16.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.444,86.63,31.415,84.318,101.182,191.96000000000004,200.52700000000002,222.62700000000004,235.275,237.859,29.919,75.274,46.851000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.112,68.882,103.97,173.532,396.83800000000014,333.464,434.782,287.157,180.264,315.10400000000004,256.218,155.308,54.126999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.779000000000003,118.99700000000001,231.94299999999998,333.736,401.46300000000014,176.524,366.716,431.654,396.83800000000014,343.05199999999996,261.318,118.521,49.638999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.750999999999998,117.09299999999999,224.59900000000002,313.677,376.099,413.76999999999987,297.221,420.23,260.434,334.28,252.138,152.792,55.07899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.111,113.965,185.704,278.998,328.704,367.395,416.83,406.76599999999996,187.2,244.658,247.718,150.27700000000002,47.93899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.159000000000002,112.061,214.39900000000003,302.592,365.832,403.435,416.42199999999997,413.022,381.131,327.957,249.826,150.752,53.51500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.439,112.87699999999998,221.267,311.568,278.11400000000003,150.005,433.966,419.074,402.55099999999993,346.92800000000005,264.31,155.988,49.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.195999999999998,112.40100000000001,206.375,215.75900000000001,100.57,256.626,369.16300000000007,334.348,276.54900000000004,275.122,187.132,126.545,49.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.836,91.934,190.328,285.593,315.377,368.008,426.75800000000004,357.535,329.249,304.42900000000003,249.486,130.285,46.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.516,111.993,223.10299999999998,313.132,376.711,414.042,298.377,54.059,186.791,319.72900000000004,263.698,136.609,48.21100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.826999999999998,88.67,183.8,241.25799999999998,331.69599999999997,209.91100000000003,173.396,245.61,272.402,231.942,154.15200000000002,69.63,28.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.744000000000002,76.294,83.774,88.33,254.11,216.779,221.607,332.98800000000006,313.473,298.853,176.252,73.642,48.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.264,109.613,161.224,160.952,381.0630000000001,311.841,309.733,423.29,388.543,335.164,177.612,112.80899999999998,15.640000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.855999999999998,109.681,216.983,307.012,370.86300000000006,407.854,421.046,411.459,151.976,333.056,247.65,147.965,48.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.36,108.525,217.187,306.401,369.29900000000004,406.63,322.449,429.54700000000014,379.431,327.209,248.942,147.761,41.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.136,85.542,216.64300000000003,307.149,372.088,408.94300000000004,421.99800000000005,412.411,380.315,242.21,246.834,144.429,47.25899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.267999999999999,57.527,185.364,174.416,267.64099999999996,332.716,141.845,130.149,167.68400000000003,287.70099999999996,253.43,147.217,48.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.816,106.07799999999999,216.71099999999998,309.8,372.0870000000001,325.849,429.546,296.133,227.25100000000003,266.758,248.806,145.108,42.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.952,106.01,217.187,308.44,372.835,318.233,316.328,201.343,140.621,167.34400000000002,217.391,142.796,45.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.36,104.58200000000001,212.767,304.565,372.155,410.575,298.717,418.19,270.634,300.077,179.516,86.698,31.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.02,104.446,213.37900000000002,304.837,369.97899999999987,347.13199999999995,359.779,339.72,308.91700000000003,326.121,243.706,141.91299999999998,44.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.095999999999998,88.806,198.827,299.601,319.32,352.435,290.557,414.79000000000013,378.47900000000004,322.041,237.38299999999998,130.55700000000002,35.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.044,79.762,158.572,295.997,364.81199999999995,406.42699999999996,423.63,351.756,362.70300000000003,300.961,192.43599999999998,125.52500000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.008,76.97399999999999,168.77200000000002,242.21,294.841,314.01599999999996,280.221,92.002,155.376,93.77,163.264,138.513,42.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.592,104.514,217.391,312.52099999999996,379.635,334.07599999999996,332.852,252.47799999999998,396.091,334.68800000000005,250.642,143.749,38.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.095999999999998,104.17399999999999,218.479,313.20099999999996,262.95,273.013,455.385,441.717,391.671,335.3,252.41,144.293,37.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.62,102.474,215.623,308.101,373.65100000000007,412.07,427.098,371.74699999999996,305.38,266.894,158.641,119.81299999999999,38.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.688000000000002,103.426,217.866,311.772,378.41100000000006,416.89800000000014,429.88599999999997,420.094,388.815,331.969,247.78599999999997,140.009,36.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.804,102.882,218.003,312.997,378.275,416.286,358.555,180.94400000000002,151.43200000000002,335.3,228.882,122.87299999999999,31.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.668,101.86199999999998,216.915,312.113,378.00300000000004,190.192,403.231,423.97,84.794,85.406,194.203,104.65000000000002,33.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.124,101.99799999999999,218.343,313.54,393.167,437.366,367.124,281.038,283.145,270.022,106.82600000000001,140.825,33.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.26,67.52199999999999,87.446,161.904,217.187,282.805,222.21900000000002,153.404,111.313,28.627,128.109,1.02,14.143999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.624,21.555,112.741,123.145,191.00799999999998,209.02700000000002,357.332,238.606,330.81199999999995,139.805,70.378,28.219,8.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.724,58.955,87.17399999999999,175.50400000000002,306.945,341.216,157.55200000000002,292.461,59.091,332.51199999999994,237.042,90.573,32.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.956000000000001,68.202,134.909,286.205,371.06699999999995,225.82299999999998,355.767,266.485,239.082,327.20799999999997,231.80599999999998,113.149,25.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.967999999999998,98.666,213.71900000000002,309.733,377.731,417.102,432.402,140.553,336.25199999999995,324.692,236.63400000000001,108.79700000000001,27.879000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.9,99.34600000000002,217.255,315.921,381.879,312.92900000000003,335.709,208.27900000000002,42.023,76.702,140.825,123.757,28.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.012,41.615,130.69299999999998,145.65200000000002,71.398,36.243,65.618,94.314,122.193,121.51299999999999,134.297,120.15300000000002,26.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.948,47.803000000000004,128.857,203.248,255.53800000000004,304.42900000000003,277.842,132.733,232.96200000000002,205.695,146.265,73.642,16.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8560000000000003,57.731,133.957,142.525,79.83,189.71600000000004,186.248,261.79400000000004,270.225,311.025,194.203,99.75399999999999,14.484000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.384,65.618,152.656,203.315,276.006,286.069,371.204,351.48400000000004,324.89599999999996,285.457,193.59099999999998,82.822,17.272000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.404000000000002,100.774,224.25900000000001,327.14,398.878,440.69699999999995,379.907,363.995,403.911,287.905,237.99400000000003,111.993,22.506999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.52,97.57799999999999,215.963,315.241,218.88700000000003,428.32199999999995,321.497,357.536,387.727,240.37400000000002,31.619,81.19,21.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.296,96.15,172.78400000000002,309.869,376.03100000000006,207.87099999999998,120.28900000000002,266.758,384.735,318.505,229.563,48.61900000000001,21.487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.344000000000001,95.674,210.863,315.785,387.65900000000005,429.07000000000005,444.43800000000005,433.55800000000005,395.00300000000004,318.437,227.455,115.869,20.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.544,150.345,245.61,357.059,395.41,410.098,395.88599999999997,308.237,213.923,127.429,59.295,15.027999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.828,88.94200000000001,195.63099999999997,291.71299999999997,208.82299999999998,317.553,284.505,409.69,366.98800000000006,304.157,217.255,109.40899999999999,18.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.412000000000001,91.866,206.919,303.612,367.26,342.30400000000003,421.79400000000004,407.583,372.427,309.461,219.907,110.021,17.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.344000000000001,93.634,209.02700000000002,306.877,375.284,313.60900000000004,262.61,353.524,377.119,310.276,218.955,91.662,17.272000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8,92.41,207.668,305.381,373.787,412.478,225.00700000000003,416.082,373.719,55.283,226.571,109.546,15.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.256000000000001,92.274,209.02700000000002,245.95,302.32099999999997,227.93099999999998,333.464,301.165,304.633,312.249,218.071,106.07799999999999,13.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.528,79.014,170.268,262.61,176.388,257.238,249.75799999999998,321.496,164.352,101.99799999999999,119.26899999999999,54.195,6.0520000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.256000000000001,82.89,183.868,227.25100000000003,306.129,129.537,47.803000000000004,107.641,273.422,252.81799999999998,116.073,69.426,6.120000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.352,89.486,153.744,195.291,280.017,312.724,191.348,57.458999999999996,66.434,195.97099999999998,142.72899999999998,14.824000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.612,19.448,151.024,135.113,207.327,242.89,331.49300000000005,318.436,245.61,165.71200000000002,69.69800000000001,7.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8560000000000003,36.583,178.972,262.134,250.50599999999997,265.194,259.142,203.247,97.10200000000002,124.369,75.954,60.315,3.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.79099999999999,21.148000000000003,122.601,27.879000000000005,47.667,308.849,302.933,285.865,180.672,96.422,8.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.612,62.015,175.572,224.93900000000002,296.065,253.63400000000001,355.088,269.75,256.762,223.783,186.452,45.559,1.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8360000000000003,85.066,201.683,251.79800000000003,258.598,194.067,240.918,238.19800000000004,261.182,233.235,118.793,76.97399999999999,2.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.435,73.71,188.628,229.63100000000003,280.426,312.384,234.86700000000002,310.616,24.206999999999997,15.164000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9239999999999995,87.038,88.398,309.257,373.379,410.30300000000005,421.18199999999996,296.813,367.667,208.82299999999998,149.325,64.055,3.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.244,86.902,204.335,300.893,357.264,321.7,412.07,392.283,354.54400000000004,165.78,165.71200000000002,71.194,1.9040000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.816,85.066,201.139,297.086,363.79199999999986,401.05400000000003,308.441,203.995,128.653,189.648,196.17500000000004,83.29799999999999,1.8360000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.454,202.704,301.709,371.135,255.334,317.008,26.383000000000006,7.48,108.865,110.15700000000001,33.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.578,117.229,173.6,375.42,305.245,162.108,161.36,155.444,231.399,111.449,57.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.334,0.47600000000000003,318.777,298.58099999999996,33.183,110.36100000000002,216.031,186.452,196.855,147.55700000000002,6.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.334,225.279,327.41200000000003,411.866,453.07300000000004,464.225,447.973,401.59800000000007,324.693,210.93099999999998,86.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.226,222.62700000000004,324.285,390.787,429.274,438.657,419.754,376.57599999999996,306.4,203.451,81.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.902,207.939,314.9,371.475,407.379,362.56800000000004,345.5,262.746,210.183,164.828,71.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.19,198.963,304.565,376.50699999999995,401.394,410.778,392.215,348.9,279.745,181.692,69.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.96600000000001,198.96400000000003,296.814,363.995,399.14999999999986,409.07800000000003,177.88400000000001,313.677,185.22800000000004,180.53599999999997,63.986999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.334,133.957,295.793,362.83900000000006,271.11,332.921,286.205,317.688,146.945,147.625,63.57899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.698,213.31099999999998,314.425,385.14300000000003,423.902,433.89800000000014,431.586,385.415,309.053,196.107,73.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.098,219.83900000000003,322.381,393.303,431.79,440.425,421.11400000000003,375.895,302.661,196.311,54.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.834,212.699,313.20099999999996,390.991,430.566,439.405,417.44200000000006,371.54300000000006,294.705,187.2,64.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.318,126.545,319.593,390.37800000000004,446.273,457.629,437.77400000000006,392.283,311.84,193.727,68.74600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.038,216.847,319.66,387.115,425.602,433.76199999999994,413.974,368.14299999999986,292.189,186.18,64.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.86300000000001,124.165,164.62400000000002,289.945,324.14799999999997,269.818,262.066,271.381,216.983,138.921,45.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.234,78.13,296.813,177.952,423.358,300.41700000000003,273.35400000000004,370.25099999999986,288.653,175.09599999999998,56.711000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.547,112.537,141.30100000000002,187.132,125.93299999999999,124.845,169.18,145.585,141.57299999999998,48.55100000000001,25.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.275,38.079,86.22200000000001,201.615,250.574,318.028,345.63599999999997,263.426,224.25900000000001,117.43299999999999,41.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.99100000000001,105.194,202.49900000000002,273.558,211.88299999999998,288.381,277.70599999999996,175.98,155.24,93.43,29.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.982,195.699,295.861,363.18,400.03399999999993,77.858,117.09299999999999,352.64,269.682,165.44,49.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.594,197.05900000000003,298.03700000000003,364.064,400.579,407.855,388.543,262.134,264.85400000000004,157.144,45.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.96700000000001,172.92,230.855,210.387,262.814,179.312,237.65400000000002,175.43599999999998,129.469,104.514,46.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.492,57.187,114.23700000000001,321.972,415.606,421.522,400.71400000000006,353.592,273.76099999999997,165.84799999999998,46.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0600000000000005,94.654,180.876,374.94400000000013,329.045,330.608,399.967,347.81199999999995,267.642,158.98,43.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.194,196.03900000000002,298.921,367.735,400.57800000000003,403.57,390.311,332.785,250.03,145.721,36.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.494,191.82400000000004,291.645,359.44,396.431,403.57099999999997,384.327,335.64,256.014,148.849,37.806999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38600000000001,188.084,297.493,371.06699999999995,410.847,418.666,398.60699999999997,188.083,267.64099999999996,150.888,37.739000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.91,188.968,298.377,373.311,397.111,404.18300000000005,306.605,229.35900000000004,224.25900000000001,114.169,30.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.187,173.736,289.809,341.01199999999994,339.04,332.852,383.71499999999986,246.90200000000002,253.02200000000002,96.286,28.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.574,209.843,322.041,398.811,423.97,431.042,340.19599999999997,358.42,273.762,160.34,38.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.546999999999997,30.327000000000005,180.672,177.88400000000001,255.606,417.44200000000006,392.48700000000014,342.78,261.93,150.752,34.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.774,193.387,241.666,334.55199999999996,374.059,352.096,254.11,120.765,139.39700000000002,30.803,8.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.046,195.087,301.097,369.84400000000005,407.854,415.06200000000007,394.459,344.548,263.63,152.656,34.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.718,204.063,310.41200000000003,390.44699999999995,426.214,432.26599999999996,410.914,351.144,254.926,143.205,30.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.182,196.855,303.205,385.14300000000003,425.806,433.217,408.806,355.291,269.342,149.461,33.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.155,64.734,301.165,375.963,415.33400000000006,422.27,399.695,346.04400000000004,254.11,142.797,29.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.355,188.9,291.16900000000004,368.89099999999996,393.371,131.985,385.755,325.032,164.42,132.393,24.546999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.703,186.111,291.849,366.23900000000003,405.135,411.866,387.931,337.13599999999997,243.094,135.52100000000002,26.383000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.711000000000006,181.69099999999997,286.409,359.847,258.05400000000003,204.199,299.805,208.61900000000003,235.683,94.314,13.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.283,180.128,227.59099999999998,366.98699999999997,404.999,412.68200000000013,388.74699999999996,335.912,252.546,138.309,25.566999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.891,107.845,185.908,227.795,285.933,339.108,309.733,263.222,184.616,54.331,6.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8080000000000003,43.043,59.295,112.537,129.741,129.605,129.877,91.866,60.927,32.571,25.566999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.81100000000001,201.139,325.98400000000004,407.855,453.48100000000005,462.865,436.55,374.26300000000003,278.998,148.849,27.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.335,203.179,325.236,406.76700000000005,450.76199999999994,458.853,431.654,369.775,275.73400000000004,145.789,25.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.283,185.22800000000004,299.057,374.19500000000005,411.798,419.48199999999997,399.219,341.284,253.77,130.08100000000002,18.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.48,162.584,67.52199999999999,363.11199999999997,403.29900000000004,414.314,397.654,340.468,249.283,128.381,19.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.21100000000001,171.696,277.433,357.059,404.455,409.55400000000003,384.80300000000005,327.073,239.69400000000002,122.73699999999998,16.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.96700000000001,165.916,270.158,339.51599999999996,377.39099999999996,382.62699999999995,361.616,310.684,228.611,119.677,15.640000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.49100000000001,164.28400000000002,268.118,348.62800000000004,387.523,395.615,162.65200000000002,113.149,227.659,113.693,9.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.103,174.21099999999998,288.246,365.967,394.934,401.939,377.936,324.624,236.974,121.785,15.095999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.663000000000004,160.136,269.817,234.731,256.49,403.09400000000005,252.546,338.7,238.674,122.805,15.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.431000000000004,165.576,283.621,234.595,411.934,297.289,302.593,344.208,173.12400000000002,125.661,14.075999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.57899999999999,176.11599999999999,287.973,362.092,403.026,410.642,387.523,332.784,245.74599999999998,126.137,15.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.599,179.24400000000003,289.265,362.83900000000006,401.871,409.14599999999996,383.851,327.48,210.659,109.273,13.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.879,172.03599999999997,281.786,352.98,392.351,399.14999999999986,377.18800000000005,322.992,236.90599999999998,120.561,12.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.663000000000004,164.42,274.442,349.10400000000004,388.88300000000004,395.95499999999987,286.817,157.21200000000002,157.28,109.95299999999999,8.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.612000000000002,130.285,210.659,273.422,253.362,243.91,231.671,176.72799999999998,131.101,42.703,0.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.931,68.27,170.812,271.314,373.44699999999995,263.561,264.514,306.741,131.645,110.837,8.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.74,20.332,46.17100000000001,111.925,117.97700000000002,149.461,205.559,138.377,98.258,7.6160000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.435,151.773,68.542,167.412,159.32,92.81799999999998,83.63799999999999,60.586999999999996,43.927,114.305,6.256000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.143999999999998,79.354,148.849,203.655,169.18,109.95299999999999,104.65000000000002,75.954,30.666999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.346999999999998,150.95600000000002,265.806,152.248,394.459,257.782,168.5,114.91700000000002,231.80700000000002,5.372000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.775,152.316,265.33,344.412,386.231,396.023,372.495,316.329,230.243,110.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.455,153.404,269.274,344.344,384.939,348.01599999999996,240.986,285.457,196.71900000000002,95.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.666999999999998,26.383000000000006,59.771,146.877,177.88400000000001,225.143,258.73400000000004,250.91400000000002,116.141,19.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.742999999999995,142.72899999999998,251.59400000000002,325.44,364.88,385.61900000000014,365.559,310.14099999999996,221.81,105.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.715,149.121,259.686,344.004,388.339,397.858,374.26300000000003,319.525,224.73500000000004,110.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.627,144.089,253.362,327.75199999999995,380.38300000000004,390.039,368.211,313.949,220.79,107.57299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.723000000000003,150.412,272.94599999999997,358.01199999999994,404.795,415.606,391.875,335.708,243.97799999999998,119.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.163000000000004,154.969,270.43,348.764,390.787,400.647,377.86699999999996,322.92400000000004,235.071,116.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.627,148.849,262.406,338.76800000000003,379.295,387.319,299.533,220.043,225.21099999999998,108.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.196,35.766999999999996,125.185,244.52200000000002,237.382,276.277,151.976,84.59,62.96700000000001,33.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.176,9.248,40.119,58.751000000000005,81.19,70.718,82.14200000000001,69.494,66.366,108.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.172,125.185,242.618,333.124,365.355,372.0870000000001,349.30800000000005,293.753,209.707,98.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1,103.35799999999999,202.15900000000002,316.737,356.584,285.525,178.36,173.872,217.391,104.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8839999999999999,31.415,146.673,218.411,296.133,289.334,269.41,208.075,120.49299999999998,84.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.327000000000005,233.643,314.357,358.555,368.416,349.10400000000004,113.353,218.75099999999998,102.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.688000000000002,120.697,228.33900000000003,312.589,356.651,367.12300000000005,272.67400000000004,201.479,212.767,98.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0520000000000005,54.73899999999999,96.694,168.976,256.626,273.83,264.17400000000004,212.903,167.48,70.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.071999999999999,104.85399999999998,152.724,259.89,339.92400000000004,274.306,289.26599999999996,207.123,152.04399999999998,45.96700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.044,111.449,217.051,300.757,163.808,152.52,248.058,281.85400000000004,198.215,91.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6160000000000005,107.913,212.495,18.156,107.641,218.275,336.45599999999996,99.34600000000002,6.120000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.38899999999998,216.50700000000003,300.281,345.56800000000004,358.351,340.67199999999997,289.401,202.975,98.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.79700000000001,214.875,297.153,342.57599999999996,356.652,335.709,166.324,64.327,36.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.743,107.03000000000002,214.467,341.624,365.559,246.63,217.32299999999998,164.62400000000002,102.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.025,233.575,133.27700000000002,244.79400000000004,227.31799999999998,205.423,300.009,215.14700000000002,105.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.249,242.075,332.98800000000006,387.727,405.338,386.57099999999997,334.68800000000005,245.951,122.66899999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51299999999999,240.10300000000004,323.74,316.124,288.449,281.785,310.072,223.579,110.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.675,114.305,215.351,188.764,28.899,70.10600000000001,35.563,38.486999999999995,32.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5760000000000005,26.519000000000002,82.618,116.345,53.923,72.82600000000001,113.149,82.618,46.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.773,239.287,325.71299999999997,373.379,388.27100000000013,382.083,318.436,235.81900000000002,121.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.162,236.70200000000003,321.225,367.531,382.491,366.648,317.41700000000003,235.886,122.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.613,236.635,328.29699999999997,382.083,398.199,380.85900000000004,328.16,235.343,121.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.869,236.838,320.816,367.124,382.219,364.67500000000007,315.98900000000003,235.547,122.193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.14200000000001,209.435,291.16900000000004,336.38800000000003,349.784,333.124,213.99099999999999,211.475,106.07799999999999,7.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.67,202.227,284.981,334.892,350.464,334.892,289.33299999999997,85.95,104.85399999999998,5.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.698,63.986999999999995,65.346,48.415,117.365,109.477,135.181,90.438,105.806,7.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.163000000000004,85.95,86.086,86.086,92.206,75.682,64.259,67.726,21.351999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.005,247.854,340.06,395.819,413.906,396.97500000000014,346.04400000000004,259.618,137.017,20.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.335,184.14,255.74200000000002,324.012,347.676,373.311,319.661,234.86700000000002,55.963,1.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.2,5.78,108.933,104.786,195.291,61.063,99.21,118.045,49.231,0.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.108,53.038999999999994,153.67600000000002,132.461,176.456,202.567,82.21,64.87,7.344000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.456,71.262,51.067,119.405,101.25,98.19,129.197,76.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.163000000000004,117.161,166.528,219.227,361.07199999999995,346.11199999999997,312.861,230.107,124.43700000000001,19.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.086999999999996,172.44400000000002,302.185,294.365,152.588,160.816,164.692,46.919,52.155,2.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6519999999999997,28.423000000000002,21.623,54.943000000000005,99.958,88.262,117.365,53.51500000000001,66.91,4.352,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_634_shape npts=8760 interval=1 useactual=yes mult=[0.008705433759345549,1.4163740726455207,0.0,0.0,0.33733555817463995,1.0363818890500875,4.600821741814122,5.245894383381628,3.2458209771719884,1.2418301257706426,3.940079319479795,9.971639099642358,3.5452878984934744,4.398420406909339,15.527446924856687,25.022898797862844,28.02627344483706,18.0333060324843,15.360737868365222,44.501306834398505,71.41241421466341,47.25265917403967,94.22674446778026,150.84209764999608,86.10196314018307,90.93130251818005,113.13059387619916,78.18828858125,39.22711979129901,138.39071574400415,133.9722728394483,50.97771427966362,67.84797436189936,82.87747047572148,74.42623538214883,77.21197418513941,90.57220337560702,98.78839175767736,101.66510234345309,85.22358487386512,115.7818337276078,52.79627939199092,84.18937934325486,148.34668506287966,131.55172698266227,148.66878611197546,153.35361528956727,141.438923374839,115.50848310756436,154.15277410867515,116.47217462472395,144.5968194710416,32.11956839848133,81.82933625109628,100.26744495339015,23.398029586680998,67.95896864233103,94.58236143684955,71.53124338547845,51.67153735028346,59.78804851580929,61.68975052053833,56.12567253325261,49.06208358091963,51.363800266890614,42.06465592515769,62.5772694923036,50.56464144778269,66.14432097519544,36.57152722301065,57.461086071936215,25.130410904790764,35.29966335077026,24.3490982248895,12.812657407004776,11.386707357223976,8.898259117115053,7.393089620124207,8.222717457389837,5.513151199793535,4.104176745843459,0.0,0.0,0.0,0.0,0.0,0.0,0.30556072495302866,0.0,1.5513082959153766,1.8294469045264672,8.284526037081191,19.03791308831278,34.094396046788866,40.342285855871175,42.71799872879657,24.87142425045023,20.91306352007581,22.159246362726122,42.48295201729424,40.17122408250003,45.49851427153154,40.27917146111592,31.94720081004629,20.626219477705373,12.691651877749875,4.584281417671367,5.244153296629758,8.396390860888781,14.484971232175058,39.93138938243006,33.15943246103516,24.981112715817986,11.039795821914058,15.877405361982374,27.805155427349682,17.945381151514916,20.549176388935162,7.383513642988928,4.166420597222778,4.155974076711565,1.066850907207797,3.0765002905527163,1.4594659697542811,0.646378456631407,1.3123441392213413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7155866550182042,5.199320312769128,2.1045386113217863,7.660346436536115,4.381880082766582,11.890316700202115,6.751934423748407,8.367662929482941,5.24067112312602,1.8377170665978453,4.972979035026143,0.0,4.378397909262843,2.424028030289768,0.5841346052520863,0.0,0.0,0.0,0.0,0.0,0.0,2.5280579637139478,8.546559593237491,11.004538815188706,24.15931976893577,8.318912500430605,4.280026507782239,1.0311586287944805,6.515581897182175,0.4822810302677434,0.0,0.0,2.535457582409391,3.2919597760965185,3.8861056301718535,8.805546247578024,0.0,1.950017162093403,0.3268890376634253,0.0,0.0,0.0,0.0,0.0,0.0,0.27596225017125386,16.99866523018608,10.171864076107305,5.5266446221205205,8.651460070037606,8.156556160818809,2.1785347982762238,3.4686800814112337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.220648625479527,10.957094201200274,9.784472273816428,5.760385518558951,5.2036730296488,2.251660441854726,0.22285910423924604,0.5536655870943769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.678735373960265,0.0,0.0,2.071022691348306,11.004538815188706,13.078608408352785,14.679537676696432,0.0,1.1695750255680744,9.989485238849015,4.834997909940519,8.979219651076965,13.060326997458155,10.16141755559609,30.01851196066329,46.58147023119413,40.374931232468725,58.916634596498795,90.90170404339823,152.28676438235948,150.6114036553734,154.15233883698724,154.15233883698724,154.15277410867515,65.61590114600315,152.9505537065096,120.35653916814393,83.7684716209905,135.90313804727114,154.15277410867515,101.94367622375214,154.15277410867515,87.72335017786115,40.65611674289558,99.78516392312241,66.04943174721858,56.234490455244426,63.663272353781956,64.54295643516383,30.320590512112574,19.69822023895914,6.598283517895959,7.763070554896393,5.084408587145767,2.27342402625309,0.4892453772752199,3.725925648999895,22.20016190139505,14.95593519855565,5.841781324208831,26.979009763587786,82.04436046495212,141.55078819864661,154.15233883698718,154.15277410867515,146.52289669029682,67.82838713594084,39.555749915714294,80.63408019593814,146.2525929720691,105.93685868916391,118.21543773503288,150.856026344011,134.1559574917705,153.02367935008806,147.9140250050402,147.05392814961687,130.85833918373038,115.68302705443924,48.20198672549629,11.560816032410884,15.614501262450139,23.03457772722832,21.964679918204755,25.711933879915048,17.602822333084664,17.40869116025126,18.214379054678687,20.392913852954916,20.26320288994066,19.407458751396998,37.64751883566576,39.21841435753967,49.55829330520234,71.09074843725558,80.73332214079468,86.27171909849031,65.5941375616048,73.92262603917071,75.4112552120188,67.63164433297962,42.49992761312497,23.3780070890345,17.31380193227439,21.765760756803708,11.270054544848746,0.6572602488305889,1.7759084869064918,6.9739229846117174,3.414706392103291,2.797491138565692,2.565491328879133,0.4914217357150562,4.508108872277092,1.1948207834701765,8.419024988663079,25.133893078294506,56.04949998785834,100.13729871868793,122.60950542506252,103.48105582565256,130.86051554217025,129.8115107741691,62.7622599596897,64.81021325157575,37.977890046832925,68.11392536324739,63.1505223053565,88.30530842467344,97.43643789485095,18.41547457451957,0.4039321264336334,3.71069113992104,10.037800396213383,11.637423849493132,12.349528331007596,12.336034908680608,8.992277801715984,13.48994015348186,13.647073232838046,30.229618729327417,37.33194686188948,52.543821812969895,53.97717148144614,71.09205425231949,79.86277876486012,97.14698222235278,107.15779577391216,119.85858835710935,123.90792087026894,131.30231630545703,125.7129925602692,134.25955215350672,119.2391967451319,21.995584208050428,6.6052478649034345,9.061050728414813,18.606558845537208,22.917924914853092,17.2485111790793,14.276040821950765,11.17777694699968,3.853895525262273,9.965545296010816,5.130547386070298,3.5213479556552736,0.0,3.483914590490088,11.520335765429929,57.76490571013737,75.90398276279772,131.5486800808465,93.15597611538077,87.8565433143792,77.908844157575,79.60379211051958,56.311533544014644,57.663487406841014,17.556248262472167,19.455773908761362,38.78053103944458,41.06875430308857,37.91085820688596,40.77712227215048,64.12509561471525,53.09705212837631,28.79844541929101,26.55331405275579,37.90563494663036,60.11189065165695,40.41758785788951,47.72057623860449,38.10237774959157,51.50091084860029,63.089148997353135,70.25981478492604,87.6510950776586,68.45300200817387,65.57150343383051,51.65456175445274,29.863990511434906,131.27924690599477,52.12770207927318,39.91920177516698,26.7992425564573,19.359578865720593,21.402744169039,24.716032257845914,22.051298984110236,15.081293444690228,14.57115502639258,98.3631313185333,113.49361046396385,96.52628479531141,115.02228463210493,74.16550764105644,76.06416274396969,67.52021478086003,68.49827026372246,43.7391461087678,56.10129731872645,65.99763441635046,52.256107227223524,36.5441051066687,32.53177068698635,30.905160389052625,3.5374530081100635,0.6011102010828101,0.0,0.0,0.0,0.0,0.0,1.799413158056725,9.860644819210703,22.776461616263727,14.235995826657774,5.287245193738518,9.241253207233267,6.436362449972132,3.1922825595520123,4.752731560914702,4.5942926664946135,4.648266355802554,6.214373889108819,7.182418123148046,15.289788583226551,25.558718245750562,36.743024268069746,66.12778065105269,27.36901319600647,13.980056074133016,52.97387024068156,49.308012084621154,63.138769969781386,81.10634997738264,68.16789905255531,50.29999626149858,24.66249384022593,41.64461874626926,61.96179532551788,59.93517034634223,64.43457378485996,65.40740600746685,73.37374844064395,68.59620639351512,71.24222298466819,55.204202369825886,53.10445174707175,54.444653274322995,38.054062592227204,45.42364754120117,54.596127821735614,39.08260959089387,19.346955986769547,18.31927953147881,21.758361138108267,31.31431577574187,49.936109130357934,52.18515794208486,86.65824035740526,99.58102150146576,42.94434000653956,34.650237992323085,17.908383058037696,0.9723969509188976,0.0,18.04854054156316,4.953391809067617,16.21387037678108,0.0,0.5366899912636531,3.657152722301064,5.162757490979877,0.3229715924717198,7.717802299347796,7.867971031696508,5.05524538405196,0.6955641573717093,0.0,0.0,0.0,0.0,0.0,0.0,2.1171614902728373,9.431902206562935,7.4522865696877565,7.087528895171177,4.1690322273505815,5.566254345725543,6.910373318168496,33.41667802862382,41.7638831887723,32.37463760763016,16.717914991447188,20.03816742726158,22.261099937710465,27.515264483163477,20.501296503258764,23.88466333382841,18.014589349901712,18.71320040908919,23.40238230356067,14.142412413744813,16.068054361312047,22.3764469350218,28.129868106573273,33.14419795195631,29.918834744118787,38.8401632606961,36.5323527710936,11.856800780228633,11.565168749290562,19.391788970630177,17.581058748686303,12.614173517291698,10.478295344436267,6.711018885079483,0.0,0.0,8.168743768081894,6.257901057905547,0.0539736893079424,11.956042725085174,10.187533856874127,7.823138047835876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.289093807019912,0.0,0.0,10.26065950045263,11.165154068048633,6.691431659120956,0.0,0.8579204969835038,5.290727367242256,9.09848409358,15.473037963860776,11.747547586548851,9.228630328282216,13.735868657183373,19.821837398341845,20.64275980184813,22.07828582876421,18.258341495163386,9.292615266413403,11.921220990047793,10.281987813163026,3.4164474788551598,4.101129844027688,5.3799580632755495,38.725251535072736,0.15278036247651433,7.747400774129571,0.0,0.0,6.199574651717932,3.3085001002392755,6.6596568258993445,9.606010881749844,2.8962978117342635,8.224893815829674,7.4884141197890415,5.100078367912588,28.535541319758767,26.040999276018304,39.98840997355378,5.578877224676593,45.2316927268076,54.69536976659214,67.50106282658945,102.47688404151206,130.71905224358088,97.47517707508005,114.67450255341906,154.15277410867515,154.15277410867515,154.15277410867515,78.47339153686858,150.297572768349,110.6303933005151,74.83800239896587,91.92415723843337,149.51800117519963,56.82733049425587,65.76389351991203,64.56776692137797,83.18259592898654,101.22504266691814,72.86273947897037,60.077068916619545,35.904690997044774,20.412065807225478,20.95528487380864,21.760972768236066,16.736196402341818,16.116369518676414,14.171575616838615,13.806817942322038,29.370392417280012,60.734329165450156,32.90871596876601,33.20513598827172,17.188878957827786,13.689729858258842,18.31927953147881,23.8289485577686,10.389499920090943,4.038015449272431,3.285865972464977,3.7281020074397313,4.9725437633381775,8.636660832646719,13.312349304791212,0.0,0.0,4.293955201797192,10.659803638318623,12.55454129604018,10.9048615986442,9.629950824588043,11.543840436580165,19.866235110514506,33.886336179940514,23.330562475046072,17.254604982710845,8.734161690751389,11.830249207262632,15.610583817258437,45.37446184046086,85.05731108906161,112.03022704901785,97.60837021159806,79.44491794441154,58.727726683921006,62.421006956323346,66.65358885011716,58.06089045795514,27.91353807765353,24.37260289603973,31.74871692033321,34.14836973609682,31.634240466397824,30.44856038837496,30.028087937798567,31.292987463031476,24.724737691605252,22.45653692560777,72.0322410983288,59.13427044048243,80.24059459001572,82.11574502177875,86.6260302524957,67.20420753539578,59.43373736180392,62.290860721621144,54.70494574372743,48.22940884183823,50.13894573695068,46.87614916394797,41.28160215850455,41.911440290993205,4.6556659744980005,1.6074583436631555,3.0895584411917345,11.89466941708179,20.047308132708896,14.618599640381012,17.388668662604765,15.431687153503887,13.973962270501476,48.174564609154366,66.11515777210163,85.0708045113886,98.85934104281601,111.73163067107231,118.42436814525715,95.46944513692686,120.9493792071553,100.29486706973208,132.74001869081295,93.27306419944395,119.06552334163295,108.13889815859041,111.84610712500769,68.70458904381896,7.772211260343707,5.2350125911824446,3.5618282226362306,9.189891148053128,11.883787624882608,11.046760168921532,7.1976526322269,1.8712329865713253,1.0102655877720508,8.443835474877215,0.0,0.0,0.0,6.633975796309273,25.97570852282321,48.30209921372877,69.73531240092548,45.180765939315435,56.45517320104386,44.12305573755494,40.09243990697795,36.65118194190865,33.93813351080862,15.751176572471865,0.0,0.0,3.411224218599553,18.97218706342972,22.352071720495626,28.792786887347432,29.357769538328963,25.959603470368425,16.512031483038673,11.473326423129466,14.508040631637325,19.38569516699863,25.356316910845777,33.92072264328993,22.70115961424539,29.151015486544498,28.478520728635058,13.097760362623346,5.1679807512354845,2.9023916153658056,4.793647099583626,7.154125463430171,14.101496875075885,18.896885061411385,3.8778354681004745,1.2775224041839592,0.0,4.622150054524519,16.872001168987605,11.27440726172842,19.656434156914283,24.037443696304933,17.393456651172404,22.175351415180913,34.28199814430277,32.50130166882863,26.159393175145407,19.322145500555404,21.77490146225102,33.30698956325607,45.56336975303866,60.36565404574186,72.68906607547144,73.36504300688459,81.17381708901756,95.87294199167252,87.16097915700745,54.159115047016456,18.81287762563369,17.601951789708732,23.079845982776924,36.26074323780201,54.25487481836925,49.838608272253275,76.02890573724433,75.63846703313769,58.066113718210744,59.73102792468558,93.41975075828894,67.76048475261794,85.84210594246662,75.90398276279772,54.4951447901272,49.787681484761094,42.34453562052065,46.614986151167614,36.04963646913788,32.77334647380818,37.699751438221824,41.157984999121844,50.20641284858561,36.20807536355797,25.324977349312128,21.41014378773444,18.225260846877877,15.242343969238119,14.359612986040485,13.340206692821114,43.100167270831854,30.847704526240953,21.936822530174847,0.0,5.036528701469367,6.238749103634987,17.481381532141793,10.500058928834633,9.190326419741096,17.863114802489093,11.794121657161348,10.406040244233699,11.535570274508785,0.0,0.0,0.0,0.0,0.0,0.0,2.943742425722697,0.7543258352472918,2.658204198416163,4.007546431114723,1.6370568184449303,3.9239742670250055,6.294028608006832,18.3140562712232,9.110671700843083,8.195730612735867,9.16072794495932,16.246951025066593,3.7163496718646143,13.745444634318655,61.46950304642689,90.28405351817268,49.69148644172032,57.14856099997573,50.147215899022065,45.63867175505701,53.82830856416132,43.44490244770193,16.383191063400353,5.994561686685344,2.3587372770946757,1.4198562461492588,0.5958869408272027,0.0,0.0,0.0,0.7290800773451898,11.546887338395937,25.769825014414693,38.105424651407326,40.253055159837864,27.2993697259317,30.82158822496292,18.84769936067108,19.250760943728775,28.990835505372537,16.718350263135154,12.295554641699653,12.450076090928034,12.161490961805733,14.420986294043868,10.83086541168976,13.817699734521222,10.09786788915287,7.356962070022923,7.933697056579566,10.94316550718532,12.188042534771734,10.010813551559412,7.046613356502254,4.5050619704613215,2.948530414290337,4.564258920024871,6.255289427777742,1.9495818904054356,1.2000440437257838,0.2407052434459044,0.0,0.6289675891127158,0.0,0.0,1.782437562226001,3.0334083934439557,7.594620411653056,10.41909839487272,29.89445952959261,33.319612442207124,5.210637376656279,9.004465408979067,15.58925550454804,23.675732923604123,31.08275123774328,34.64457946037951,41.878359642707686,42.98830244702425,25.829892507354174,41.79478747861798,74.63603633574904,74.63429524899718,101.93410024661686,81.91769640375364,52.291364233948876,66.74847807809401,94.91316791970465,104.08216602673536,88.34927086515812,63.61191029460181,62.689569587799156,63.28371544187449,64.92599552057503,51.87872667375589,33.09327116446413,21.83671004194237,21.48283415962497,15.628865228153062,8.467340146027446,7.253367408286711,5.756468073367242,5.385616595219124,6.639199056564883,18.755857034509987,18.884262182460326,33.44584123171762,46.99410779138711,51.25324125814692,48.59764868985855,49.27493143633564,41.746037049565636,29.494880120038648,20.070812803859123,16.42497714544521,17.596293257765158,14.266900116503454,7.016144338344544,8.358522224035628,0.0,0.0,0.0,0.0,0.0,0.0,1.8459872286692236,2.5402455709770306,3.7764171648040983,10.87308676542259,6.399799628182879,8.607932901240877,21.369663520753484,13.713669801097042,12.768259694832116,21.53767839230885,11.026737671275036,42.633120749642956,94.28071815708822,77.46486703584841,71.62047408151176,58.299854614649156,57.41712363145153,146.9433691408732,123.68419122265377,134.75880877960518,136.66834567471759,142.05918553019237,148.88424559751925,152.32985627946826,154.15277410867515,154.1196934603897,154.15277410867515,124.44025814465289,88.58040013146875,131.21352088111172,121.98445528114155,134.45977712997163,154.15277410867515,119.78763907197066,81.1703349155138,25.156962477756768,77.90318562563145,23.66920384828461,39.1927333279496,45.67654039191015,38.11543590023058,43.32128528831922,64.93034823745471,55.334783876216065,48.336050405390225,49.11953944373132,41.38040883167313,41.63330168238212,34.16099261504787,33.031897856460745,31.74262311670167,69.03713661342597,71.66313070693255,94.02521367625143,52.33706776118542,71.66704815212425,76.9608224211823,74.98947694637847,36.274236660129,22.910525296157648,40.4097529675061,31.34913751077925,23.34057372386931,41.41392475164661,34.22410700980312,11.448080665227359,3.782946240123609,5.059162829243665,2.352643473463134,1.2387832239548715,0.0,0.0,0.0,0.0,0.0,1.1364943772825613,1.1978676852859471,0.0,0.0,2.912838135877021,6.826801154078778,11.591720322256565,13.754585339765965,23.946471913519765,25.162185738012372,29.9131762121752,19.04226580519245,17.73470965453875,15.931814322978285,28.825867535632945,21.650413759492377,11.217821942292671,11.525994297373508,28.143796800588216,55.55198444851175,73.96354157783962,88.80891776765156,99.86046592514074,97.44209642679456,87.31463006285992,64.91337264162398,32.51087764596392,26.51022215564703,35.92993675494689,14.003560745283249,15.194464083561721,17.325554267849512,20.218369906080035,15.889592969245465,18.590018521394448,7.734777895178517,4.728791618076502,0.5588888473499842,4.61866788102078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.050751020322881,8.57528752464333,8.067325464785519,4.386232799646254,7.252496864910777,5.477894193068186,7.178500677956339,5.302044431129406,3.199246906559489,11.543840436580165,12.48620364102932,23.926449415873275,17.638949883185948,13.131711554284792,9.154634141327778,0.41960190720045537,0.0,9.72527532425288,16.687881244977447,73.35764338818916,45.07281856069954,40.58821435957269,38.75702636829434,12.309048064026635,6.727559209222238,40.204304730785545,29.809146278751026,29.458317298249398,21.4079674292946,21.80449993703279,17.579317661934432,11.228268462803886,6.302298770078209,5.089196575713408,6.588707540760678,10.559691150086149,5.563642715597741,5.721211066641893,6.457690762682527,10.578407832668745,10.70985988243486,5.328160732407444,1.195691326846111,1.8316232629663036,0.0,0.0,0.0,0.0,0.0,0.0,4.281767594534108,7.106680849441738,7.698215073389268,10.207121082832655,16.547723761451984,8.52261965039929,9.259099346439925,7.935873415019401,6.762816215947589,9.197290766748573,9.49501660131819,10.751210692791753,10.533139577120147,3.067359585105404,7.355220983271053,2.6259940935065846,2.72262440823532,9.128953111737706,4.022780940193578,17.565824239607448,4.363163400183988,18.894708702971545,35.9469123507776,81.74968153219827,87.76644207496994,81.13507790878847,94.14708974888228,81.72095360079244,108.91846975173979,100.7440674517143,121.29106748220967,150.1060532256434,147.87485055312314,84.63335646498147,71.23177646415698,31.84099451818228,62.725697137900454,65.8109028622125,136.56736264310922,154.15277410867515,154.15277410867515,154.15277410867515,151.0466753433407,150.7036812532225,154.15277410867515,145.7233025995009,149.18893577909637,83.55475322219856,83.17084359341143,50.2212120859765,86.16464226325037,117.85633859245985,116.02036261261391,41.04002637168272,36.373043333297574,73.60444243526659,58.69725766576328,42.48338728898221,64.21127940893277,41.656371081844384,22.71552357994831,22.124859899376712,29.308148565900694,35.58302521963696,27.554438935080533,25.41507858872136,24.732137310300697,17.481381532141793,22.83652910920321,23.33186829010997,28.74055428479136,52.14119550160016,47.95910512361056,65.21806282320108,61.72587807063961,73.55873890803004,50.4832456421328,40.78626297759779,39.72376478726967,30.030264296238407,29.858331979491325,29.319465629787835,27.312863148258693,23.61305380053683,7.649029372648966,0.0,0.0,0.0,0.0,2.122820022216412,13.129099924156987,13.62139220324798,12.897100114470428,13.069467702905472,16.163378860976874,14.770074187793625,18.934753698264533,21.99514893636246,25.837292126049622,17.07135560207662,15.116550451415575,5.216731180287819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.093221547434637,16.97298420059601,74.11153395174848,84.79048954433766,106.94103047330444,79.17287313943199,61.68278617353086,89.22721385978814,67.58202336055136,48.928890444401645,63.99016139144539,69.41364662351765,102.51431740667722,120.43445280029005,101.71428804419338,79.92458734455148,42.80157089288629,58.792146893740146,42.51472685051585,82.07874692830154,62.4375472804661,63.753373593191185,81.34574940576464,34.76689080469831,68.74071659392024,139.96030545081416,147.94667038163774,154.15277410867515,146.8963597985727,148.94257200370689,129.81891039286458,97.78247888678496,108.7043160812599,90.55218087796051,124.51860704848706,144.76048162571726,119.86424688905292,128.2619435650056,148.52035846637858,154.15277410867515,109.56571875174713,62.22469942505012,101.62462207647215,99.61149051962344,62.45713450642464,100.6779061551433,147.36384159144956,154.15277410867515,115.27169530931019,123.79039751451776,17.0822373942758,56.03644183721932,100.25482207443909,144.62728848919932,99.58319785990558,51.82127081094421,27.83214227200365,47.630039727507295,24.4235296835319,49.05990722247981,114.76895650970799,87.64674236077894,67.66603079632904,118.253741643574,145.26670259882323,136.32317522615958,150.7711483648574,119.28011228380085,68.13873584946151,56.8734692931804,98.8767519103347,102.27230634816743,50.040574335470076,59.820693892406844,56.36942467851429,37.988771839032104,20.832973529489827,41.75909520020466,31.39484103801582,16.58950984349684,21.871967048667727,34.8974723110885,22.64065684961793,39.97448127953882,12.29294301157185,52.41454612164361,61.43598712645341,59.51078045057414,44.95007194469277,43.37961169450683,38.59945801725019,54.395467573582685,27.774686409191972,45.6082027368993,38.07364981818572,42.84901550687473,22.789519766902746,30.132117871222743,22.402563236299834,19.180246930278077,16.724444066766697,26.43622596869259,9.716134618805565,12.016980761400594,22.964934257153555,10.998009739869197,21.548995456196003,26.595970678176585,28.609102235025244,29.712515964022288,21.95510394106947,15.973165133335181,11.773663887826883,9.036675513888646,5.300303344377538,9.267804780199269,3.4638920928435937,5.629368740480797,7.094057970490687,3.166166258273976,0.0,9.470206115104057,9.40535063359693,12.70514530007686,8.944397916039582,10.34074949103861,9.900689814503693,20.007263137415908,30.14778765198957,21.535502033869015,22.52487458061864,23.36494893839549,13.857744729814213,18.49904673860929,14.479312700231484,11.902069035777233,21.582076104481512,13.543478571101835,16.943820997502208,12.91581679705302,16.821509653183405,10.643698585863833,13.24227056302848,10.6894021131004,10.670250158829838,9.891549109056378,6.826365882390811,4.169902770726518,0.3987088661780261,2.9115323208131185,8.307595436543455,30.89906658542109,50.68695279210148,54.317989213124505,47.99479740202388,52.176452508325504,23.58214951069116,28.499849041345453,22.99670909037517,21.771419288747282,77.6350582658436,11.560380760722921,24.928880113261908,23.353631874508327,38.045792430155814,15.440827858951195,20.19573577830574,26.916330640520503,22.325520147529627,34.94448165338896,34.651108535699024,87.79952272325546,48.0317954955011,44.42818119082,38.202925509512,32.7372189237069,31.82314837897562,48.78438024399652,44.011626185435325,40.8646118814319,26.235130448851713,31.50627059013544,26.62818078308616,17.766484487760362,22.956228823394213,22.835223294139308,29.17930814626238,17.3908450210446,26.128053613611762,19.6921264353276,26.543738075620514,22.486135400389553,59.104671965700675,91.94417973607989,90.94000795193935,97.72502302397328,75.42866607953745,43.8893148411165,28.24347401713273,15.434734055319655,19.92804369020586,26.563760573267,35.520781368257644,32.657999476496855,41.31468280679008,43.62249329639258,34.79344237766432,19.344779628329707,154.15233883698724,154.15233883698724,151.56856609721348,103.21728118274434,77.29859325104488,83.0846597991939,63.11570057031912,61.701502856113436,36.61810129362314,67.44665386559353,135.92359581660565,130.05874509293452,148.49685379522842,10.311151016256831,57.600808283773716,10.5018000155865,94.31510462043762,48.960665277623264,132.5410995294119,104.38424457818466,47.21827271069026,147.07743282076711,78.9569783822002,45.217764032792644,19.802685444071287,18.930836253072826,15.495672091635075,84.33519535872391,141.04587304060453,115.96769473836984,86.88066418995653,143.3898110803083,137.33213499886773,144.39964139639238,122.0458285891449,99.71726153979952,43.44490244770193,80.99448515357504,14.06711041172647,19.989852269897217,15.348114989414169,22.45653692560777,23.477249033891038,14.947665036484272,31.062293468408818,51.27979283111292,52.00800236508217,58.64371924814331,68.00380162619165,46.02823991578771,79.22118829679636,119.12602610626044,49.530000645484456,10.745987432536145,7.785704682670691,39.774256303073884,46.51052094605546,51.158787301858005,39.217979085851695,36.64639395334102,37.92609271596481,28.357079927692183,34.23585934537824,60.89233278818228,78.29405960142606,126.72369341972923,130.850939565035,114.78070884528307,119.1686827316812,132.69562097864028,115.61164249761259,135.6859374749755,136.43939276684682,121.45951762545299,120.40528959719623,126.72412869141719,115.86540589169756,37.34065229564883,40.339238954055396,58.1810254438341,63.65239056158278,64.55688512917878,61.57396825153904,58.40214346132148,84.14933434796184,92.95488059553992,87.55577057799377,95.54518241063316,121.87302572902192,116.25976204099588,102.72716526209324,99.84479614437392,98.367484035413,97.75157459693928,91.70739193782568,85.0708045113886,90.81073226061308,100.96083275232205,91.85930175692627,77.26377151600752,72.74129867802749,32.40945934266754,33.81756325324168,65.50403632219557,56.6580098076366,42.61962732731597,36.029178699803424,37.96961988476154,20.00813368079184,15.772069613494295,0.0,13.948716512599374,78.43073491144776,98.94857173884931,71.60480430074493,81.27436484893799,86.23385046163715,77.31078085830798,84.83662834326219,74.43624663097206,74.8588954399883,67.27515682053442,76.94645845547936,36.98024733801192,26.55331405275579,9.780119556936757,4.723568357820893,4.0306158305769895,6.479019075392923,7.909757113741366,17.164503743301616,13.158698398938766,17.89010164714307,10.91443757577948,6.972181897859849,5.343395241486297,4.540318977186669,2.8305717868512046,0.0,0.0,0.0,24.37913197135924,0.5436543382711295,2.006602481529149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6006749293948428,5.4735414761885135,4.859373124466685,3.786428413627346,7.949802109034353,30.28663932045113,36.7983037724416,79.99988934656983,38.97553275565392,62.687828501047285,28.747518631798833,36.777410731419174,34.287656676246336,43.06665135085836,46.84959759098197,44.85039472814827,80.75682681194489,71.75236140296585,67.03227521864869,106.17756393260986,102.09079805428507,87.85044951074764,75.11396464913713,81.08023367610461,88.4802876432363,91.06231929625817,97.38594637904677,110.99950369191133,95.42461215306622,62.00314613587478,42.496445439621226,66.07772440693644,72.16195206134304,129.33140610234122,148.19129307027538,95.10425219072228,139.4954352880651,133.803387424517,82.33338086576241,101.7778377106366,87.93924493509296,72.68906607547144,78.38198448239544,106.89750330450771,79.558523854971,83.62787886577706,89.31252711062972,88.28920337221865,133.8408207896822,94.24937859555456,70.0330382354951,112.73841408534064,103.95376087878502,67.02182869813747,53.43656404499078,59.31490819098885,80.8460575079782,85.19746857258708,65.97717664701601,54.110364617964116,58.67070609279728,55.940682065866525,66.07772440693644,48.89929196961987,49.3698206643125,57.51854193474791,56.27018273365776,63.095678072672634,32.898269448254794,15.417323187800966,20.665393929622432,19.886257608161003,7.578515359198267,10.575360930852971,15.742906410400488,11.954301638333304,4.623020597900454,8.689328706890759,4.914217357150561,3.897857965746969,0.0,0.0,0.0,0.0,27.259324730638713,36.57022140794675,24.087064668733202,34.601487563270744,33.17074952492231,36.82920806228727,20.289754462906668,0.0,0.0,0.0,0.7743483328937865,6.088580371286277,5.855274746535815,7.602455302036468,15.587079146108206,18.506881628992698,28.00494513212666,18.132983249028808,18.832029579904255,21.899389165009662,34.67678956528909,11.261349111089402,7.213757684681687,1.1338827471547577,0.0,0.0,0.0,0.3512642521895929,5.628498197104864,2.4645082972707253,3.4342936180618184,0.0,0.0,0.0,0.0,2.245131366535217,0.2528928507089881,1.1508583429854815,1.9417470000220245,1.1909033382784708,2.947659870914402,12.588492487701625,24.655529493218467,148.39587076362,16.209082388213442,12.21938209630538,0.0,0.0,0.0,0.0,0.0,1.8520810323007653,0.0,6.451161687363018,3.097828603263113,0.0,0.2707389899156465,0.0,0.0,2.5049885642516814,0.0,2.7422116341938483,2.202910012802391,2.84101830736242,9.292179994725435,8.591827848786089,11.338827471547575,2.2002983826745868,33.0710723083778,9.770543579801474,1.3106030524694725,7.928473796323957,5.754291714927407,35.55952054848673,80.58750612532562,39.39905210804609,46.31508395815816,32.626224643275236,23.79586790948309,5.728175413649371,0.0,0.0,2.9541889462339115,2.7752922824793607,11.243502971882744,11.89292833032992,6.4685725548817095,14.546344540178444,15.56966827858951,23.027613380220853,21.51547953622252,5.332078177599148,5.278104488291206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07704308877020809,10.6175822845858,23.257436831467572,18.131677433964906,24.79046371648832,29.94016305682917,20.358527389605502,16.404519376110752,5.278104488291206,0.0,0.0,0.0,0.0,0.3934856059224188,2.7557050565208328,1.5204040060696997,0.0,0.0,0.0,0.0,0.0,0.6794591049169201,2.8044554855731683,3.116980557533673,0.0,82.23544473596976,5.7164230780742535,0.0,7.3282341386170815,7.2028758924825045,0.0,0.0,0.0,0.0,1.0141830329637562,7.233344910640215,5.961045766711863,10.921401922786957,8.197906971175701,5.233706776118543,12.57108162018294,0.0,0.0,1.6196459509262389,3.2597496711869405,4.902465021575446,4.51812012110034,8.355475322219856,11.191270369326668,9.957275133939438,12.824409742579894,9.274769127206747,9.824952540797383,6.179116882383469,4.792341284519724,13.539561125910131,0.0,41.24808623853107,72.35869486430427,58.54012458640711,65.77564585548714,54.80766986208771,50.10238291516143,50.66257757757532,53.49793735299416,22.040417191911054,16.71312700287955,20.71022691348306,26.738304520141888,26.09540823701421,30.49992244755509,24.66945818723341,16.404954647798718,6.161706014864778,5.107042714920067,41.6402660293896,3.2301511964051657,32.659740563248725,34.844369165156486,79.66951813540265,52.50551790442878,68.13655949102167,61.50693641159207,67.93589924286874,68.01685977683066,68.92222488780261,59.03981648419354,60.8679575736561,56.607953563520354,29.08572473334941,22.53270947100205,42.75978481084143,51.36902352714622,40.310075750961595,33.70787478787393,66.26793813457815,125.90538264635076,64.16905805519994,23.219132922926445,3.0543014344663857,2.1524184969981865,45.21515240266484,50.11413525073655,41.330787859244865,32.23056267891299,59.898172252865,60.03310647613486,56.81427234361685,58.40301400469741,54.022875008682696,46.09962447261435,38.105424651407326,42.96305668912214,19.367849027791973,21.961197744701014,29.01521071989871,46.45437089830768,42.46597642146352,50.83015717744272,38.981626559285466,62.74223746204321,50.41839016062567,48.41265822247246,12.726038341099287,21.52287915491797,5.9593046799599945,0.9040592959080352,3.307629556863341,30.744109864504736,55.58114765160555,26.736128161702048,21.607321862383614,9.653455495738278,4.196889615380488,30.41112702320977,49.36111523055316,25.42596038092054,4.929451866229416,0.0,0.0,31.898450380993964,30.733228072305554,44.29803495611779,56.57487291523484,70.4639572065827,62.607303238773355,45.309606358953744,30.97306277237552,19.407023479709032,24.500572772302107,20.65973539767885,17.638079339810016,11.327075135972462,9.424502587867492,30.94607592772155,23.45330909105284,19.113650362019087,18.01284826314984,34.033893282161415,16.67699945277827,35.848976220984966,43.39441093189772,45.58861551094077,132.83099047359812,32.84995429089042,27.032548181207762,39.636710449676215,13.193520133976145,93.88505619272594,5.555372553526361,4.421925078059571,5.374299531331975,22.20494988996269,64.50465252662269,32.433399285505736,77.96934692220245,82.83481385030069,71.84463900081491,44.333727234531096,20.03076780856614,23.691402704370947,32.42034113486673,50.340476528479535,42.58872303747029,29.755172589443088,22.700289070869452,11.884222896570575,27.92485514154068,60.924978164779816,79.28082051804786,50.401849836482924,45.75227766561647,73.54132804051135,68.01685977683067,71.11991164034939,15.490013559691501,45.968607694536196,10.163593914035928,14.3047687533566,19.775263327729345,46.12138805701271,47.99218577189607,51.305473860702975,54.386762139823354,35.88292741264641,42.34453562052065,39.480883185383924,57.01406204839383,52.513352794812185,5.546667119767016,4.1759965743580585,0.7630312690066372,2.878016400839638,8.35025206196425,6.717112688711025,4.215606297963082,4.899418119759674,8.720232996736435,4.732709063268207,3.2971830363521266,8.787264836683395,21.02710470232324,59.512521537326,54.03375680088188,40.538593387144424,17.160586298109912,5.927094575050418,0.11273536718352485,5.2837630202347805,7.9502373807223226,10.483083333003908,16.547723761451984,9.2408179355453,3.6371302246545696,0.0,3.4913142091855325,8.104758829950706,5.379522791587582,14.776603263113135,5.5827946698683,5.2084610182164415,7.187641383403653,6.9760993430515565,8.318912500430605,12.671629380103376,10.78037389588556,0.0,83.64093701641609,56.126107804940574,62.62558464966797,61.20398731676684,48.844883008623974,50.65517795887988,67.34480029060919,56.01641933957284,47.178662987085225,19.68690317507199,7.521494768074554,0.0,12.433535766785278,16.78842900489789,14.544603453426573,19.83054283210119,18.965657988110213,13.993114224772036,13.229212412389462,15.294141300106228,11.92818533705527,8.952668078110964,8.744608211262603,8.173096484961569,6.78327398528205,6.356707731074119,4.4132196443002245,9.067144532046354,7.6925565414456925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4265662542079319,4.995613162800441,26.689554091089548,42.572617985015505,31.854487940509266,25.51040308838619,41.87139529570022,40.117685664880064,33.73007364396026,18.17085188588196,17.450912513984086,2.7530934263930296,0.0,3.0765002905527163,1.0994962838053426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.484971232175058,48.82311942422561,50.79490017071736,78.86208915422336,84.50799821884691,101.68077212421991,79.86408457992403,50.54505422182415,37.919128368957345,27.658468868504706,19.78222767473682,21.479787257809203,21.60079278706411,38.158092525651384,37.80943990358959,37.80943990358959,43.698230570098886,26.65037963917249,52.12552572083334,33.08761263252055,23.56082119798076,10.90312051189233,2.7500465245772587,8.51783166183165,19.642505462899326,12.390008597988553,19.535863899347344,148.93386656994755,11.2600432960255,24.880564955897547,22.542720719825297,7.084917265043376,14.058840249655091,27.54181605612948,30.574789177885467,34.39473351148629,49.3963722372785,60.827477306675135,41.430900347477326,47.0554810993905,62.96161439277871,58.22716424275864,13.125182478965282,13.622262746623914,7.621607256307027,4.281767594534108,0.0,1.3706705454089567,0.0,1.3563065797060363,0.7382207827925025,0.5649826509815261,0.0,25.372421963300567,44.22926202941896,37.23270491703294,39.745963643356006,46.237605597699975,42.567394724759886,43.34304887271758,50.51023248678678,50.87107271611164,19.443586301498282,11.921656261735759,6.91603185011207,10.665897441950166,5.211507920032212,35.65005705958392,20.29149554965854,3.498713827880976,3.4939258393133352,0.0,2.84580629593006,7.0448722697503845,5.482682181635827,10.122243103679034,8.649283711597768,38.29172093385732,39.85565210872375,27.944442367499214,42.10948890901831,56.07387520238451,54.155632873512715,53.22328091788681,53.548864140486344,42.58393504890265,31.045317872578092,12.045273421118464,15.083469803130065,11.924703163551532,5.2223897122313945,1.1434587242900376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.363089993974349,10.186228041810226,26.186815291487346,28.97908316979743,23.219132922926445,55.0683976031801,64.23347826501909,62.53113069337907,65.08661077343497,36.075752770415924,32.478232269366366,12.112305261065428,12.349093059319625,7.351303538079348,6.344084852123068,5.224566070671231,3.248432607299791,5.398239474170174,0.0,0.6389788379359632,6.960429562284732,18.769785728524933,13.672318990740152,16.99431251330641,25.173067530211547,41.998059356898686,88.06460318122753,81.19862757523171,55.86712115060006,60.83270056693076,61.50563059652816,40.15424848666931,44.003356023363935,48.82398996760154,41.591950872025215,33.35922216581214,33.87545438774133,53.80654497976296,32.90958651214194,20.55831709438248,41.0308856662354,35.04589995668534,24.63289536544416,7.830102394843353,15.567927191837645,8.985313454708509,15.086516704945831,32.65538784636905,55.58071237991757,52.75014059306639,44.67454496620947,147.09832586178953,118.43437939408041,67.21595987097088,61.276242416969396,60.09839722932995,33.809293091170304,64.79367292743298,24.681645794496497,11.45504501223484,28.40365399830468,11.917303544856091,41.28856650551203,42.67621264675172,36.93193218064754,61.86821191260489,19.44663320331405,27.736382500650848,21.152462948457813,21.195554845566573,25.18699622422651,30.678383839621677,32.04209003802316,99.76557669716387,76.9390588367839,132.40268313263832,79.11367618986844,91.47016886788352,90.84773035409029,65.78391601755852,100.04284476239904,86.56900966137195,83.09510631970512,100.97432617464901,97.81425372000656,86.13460851678063,82.16493072251905,110.95423543636277,89.84747601514151,71.46247045877962,32.37594342269406,25.084272105866226,40.35621454988613,36.553245812116025,30.427667347352525,24.80700404063107,24.99460613814497,23.62611195117585,10.826947966498055,5.228918787550904,6.783709256970019,27.96228850670586,25.33281223969555,60.73694079557796,29.54711272259473,95.17258984573317,36.81310300983249,68.42383880508007,85.88040985100774,25.930875538962578,66.31842965038234,82.67202223900092,68.82167712788214,48.30340502879267,0.0,0.0,0.0,0.0,0.0,0.2890204008102722,0.5484423268387695,0.436142231343212,0.0,10.23671955761443,0.0,54.84423268387695,83.05636713947605,79.84362681058956,70.220640333009,92.07258488403022,93.72139403805026,88.74406228614443,68.78598484946885,74.04929010036919,64.83284737935003,47.756268517017816,38.03012264938899,25.74196762638478,3.981430129836687,2.543292472792802,2.296058154027389,1.3110383241574397,0.3377708298626073,0.0,0.0,0.0,0.0,49.970495593707355,42.09730130175523,63.69156501349983,66.1330039113083,91.39269050742534,97.78509051691276,86.42667581940667,40.87679948869499,54.50820294076622,38.92504123984971,19.634670572515915,25.245322630414123,39.75815125061909,45.878941726814936,40.56862713361416,6.902103156097118,4.841962256947993,3.0934758863834397,0.6664009542779017,0.0,0.0,1.172186655695878,4.039321264336333,2.9184966678205946,38.52502655860777,37.20354171393913,62.39532592673329,88.93166438365836,117.1333523187462,125.55760056766488,148.09292166879476,104.43604190905278,99.91748651626447,92.34071224381806,133.3476579672153,96.98549642611687,47.25048281559983,37.14739166619135,46.52662599851025,33.62082045028048,32.680198332583196,18.44986103786899,20.32936418651169,13.154345682059093,5.441766642966902,5.931012020242123,19.40267076282936,22.52966256918627,26.71741147911945,34.493975456342824,28.399301281425014,59.03241686549811,69.26304261948097,94.7943387488896,143.9117018341811,136.6748747500371,90.7402182471624,89.7504104287248,81.3901471179373,107.14778452508892,61.977465106284704,115.10716261125854,95.63876582354612,29.92754017787813,15.646711367359721,15.759011462855275,21.245611089682807,17.497486584596587,12.419171801082358,9.604269794997977,7.535423462089508,4.653054344370196,1.5482613940996055,7.532811831961702,4.440641760642165,4.822375030989465,9.42276150111562,42.27706850888572,30.19958498285768,41.73167308386272,44.806432287663576,26.147205567882317,28.577762673491602,27.347249611608106,38.83015201187285,81.78232690879581,41.1414446749791,10.005590291303806,9.713087716989797,10.244989719685806,7.990717647703278,4.052379414975353,2.8579939031931434,3.7637942858530473,4.554247671201623,2.257754245486268,0.0,10.675473419085446,48.36390779342013,64.87115128789115,89.15191185776979,74.25082089189802,84.30211471043837,85.2954047023797,85.22053797204933,80.26758143466971,83.08727142932172,76.74797456576627,80.55486074872809,91.07407163183329,62.30217778550828,22.4774299666302,29.52056114962872,36.20241683161439,28.2704608617867,21.192943215438767,14.235125283281839,9.989485238849015,11.676598301410186,23.398029586680998,19.914114996190907,11.424575994077133,7.1132099247612475,0.0,0.0,0.0,3.4586688325879864,34.846545523596326,95.13036849200036,108.08144229577871,95.36410938843878,82.64547066603491,93.18470404678659,82.87572938896962,50.42013124737755,14.525886770843982,26.58944160285708,61.69105633560222,95.05767812010981,76.84199325036722,68.1800866598184,65.10053946744989,33.97469633259787,30.549978691671328,15.201428430569196,15.477825952428415,11.312711170269534,2.9715998137526025,1.7933193544251829,0.6672714976538363,54.48948625818361,148.62525894317872,35.342319976191064,90.2757833561013,65.47095567391004,74.4131772315098,60.07315147142786,58.82479227033769,22.295486401059886,3.0708417586091423,15.957930624256322,48.903209414811585,33.16247936285093,28.429770299582724,24.257255898728403,19.285147407078192,18.560420046612673,21.95510394106947,17.61805684216352,10.535315935559982,22.07915637214015,16.315288680077455,10.740764172280539,5.277233944915271,3.5091603483921903,3.1988116348715216,5.443943001406739,15.380760366011716,2.6447107760891773,0.0,0.0,0.0,0.2372230699421662,0.0,1.0681567222716988,31.19983932180648,26.848428257197607,28.40844198687233,30.35280061702216,36.433546097925024,29.771277641897875,22.685054561790594,25.5156263486418,18.28793996994516,23.299222913512427,21.9041771535773,28.071541700385648,18.28315198137752,4.806269978534677,4.806269978534677,9.784907545504396,42.48991636430171,29.016951806650578,23.14470146428404,13.500386673993075,40.57385039386977,28.115068869182377,32.57921530097477,7.6394533955136845,9.11415387434682,0.0,1.573942423689675,13.97787971569318,14.351778095657073,32.51305400440376,51.301556415511286,35.00150224451268,28.41148888868809,15.594914036491616,13.441189724429526,5.4822469099478575,12.676417368671023,23.756258185878067,1.573942423689675,7.119739000080756,7.266860830613696,6.91603185011207,9.122859308106168,14.973781337762311,27.755099183233444,21.29958477899075,12.07835406940398,3.079547192368488,9.014041386114346,6.728865024286141,1.4838411842804486,0.0,0.0,0.8553088668557001,0.0,39.411674986997134,2.9402602522189585,14.255147780928334,39.1448534422732,12.219817367993345,5.191485422385718,4.295696288549061,0.0,0.0,0.0,0.0,0.0,0.0,0.14015748352546334,0.0,0.0,0.0,0.0,0.0,0.0,0.4326600578394737,5.668543192397852,28.78973998553166,31.517152382334622,25.268827301564354,35.94430072064979,22.64152739299387,24.480115002967647,27.117861432049352,18.96783434655005,20.367232823364844,12.513625757371257,8.944397916039582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5297256442561766,2.279953101572599,0.0,14.726111747308927,2.1289138258479543,2.9023916153658056,19.27644197331885,3.832567212551877,0.0,14.289969515965714,0.0,24.012197938402824,56.51741705242317,3.8443195481269936,7.8945226046625105,11.930361695495105,17.791730245662464,14.80271956439117,2.81054928920471,14.601624044550288,33.24996897213235,34.22193065136328,23.66572167478087,83.5369070829919,94.44525085513985,99.95491988142963,102.62792331723671,118.99283296974241,146.93379316373787,149.31647038367078,151.88544388605362,150.51564388402065,154.15277410867515,111.1544604128277,154.15277410867515,147.3020330117582,72.47795930680729,148.19433997209111,107.90254563202416,106.85310559233507,94.13098469642748,95.29272483161215,87.82215685102976,85.08647429215542,92.833439794597,89.38173530901648,82.57539192427221,80.58968248376547,96.24771091501232,88.90815971250812,102.51127050486149,110.88850941147969,131.40939314069698,138.54349610648066,109.79989491987352,147.24892986582626,115.76703449021694,148.84855331910597,127.125884459411,90.88168154575176,79.70172824031224,92.99187868901713,146.905935775708,139.8040429148339,70.29463651996343,64.6243522408137,49.94916728099695,55.08363211225896,58.49529160254647,56.08214536445589,25.85122082006457,4.044979796279908,9.031016981945072,12.93061603444391,19.545439876482625,17.77475464983174,30.078144181914805,28.53205914625503,28.467203664747906,36.16890091164092,49.46819206579311,16.137697831386813,19.284712135390226,24.759124154954677,84.11190098279671,117.35534087960954,113.15496909072529,117.95514526562843,90.731948085091,122.7139706301747,93.2169141516962,58.66852973435745,81.7945145160589,63.868285318814536,39.21536745572389,1.2483592010901514,8.775947772796247,13.700176378770056,13.258810887171235,19.46534988589665,43.176775087914066,66.08686511238376,88.36494064592495,119.64835213182114,122.30829741698919,102.41289910338087,104.4286422903573,123.18449932486729,116.0281975029973,114.38678796767269,104.43604190905278,116.9313862555294,126.49517578354643,138.90607742255742,122.1855508009824,146.20819525989646,72.85185768677118,57.993858618008176,43.84665821569571,21.93421090004704,39.02384791301828,27.012525683561268,37.899541142998814,47.48030626684654,79.19594253889426,95.1882596265,90.21092787459419,114.70410102820084,106.36647184518765,90.31321672126649,85.61315303459584,98.2408199742145,90.95785409114605,91.01661576902158,78.61180793364217,65.05265958177351,84.56066609309093,73.22053280647948,57.04714269667932,70.592797626221,35.142965543102044,10.099608975904736,5.766044050502523,0.0,8.345028801708642,4.371868833943334,3.2849954290890424,6.573473031681822,10.790820416396773,21.634308707037587,28.63130109111157,33.88677145162848,36.30427040659875,27.753793368169543,37.6057327536209,45.29567766493879,43.56764906370871,50.367463373133496,39.16705229835953,27.818213577988697,18.940412230208107,7.955895912665894,4.269579987271024,0.7908886570365431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.083176178291504,5.912295337659528,5.545796576391082,8.173096484961569,8.775947772796247,13.174368179705587,9.248217554240744,7.636841765385883,6.041135757297843,7.515400964443011,6.808519743184153,21.842368573885945,7.2207220316891645,9.451489432521461,1.973521833243636,7.380466741173157,23.13817238896453,24.40960098951695,4.0697902824940435,5.359935565629054,4.743155583779422,3.3912017209530583,1.250535559529988,0.0,0.539736893079424,2.7065193557805305,3.9735952394532745,2.7535286980809968,2.329574074000869,7.339986474192197,8.162214692762385,4.330082751898476,0.0,44.46126183910552,77.49925349919779,34.04433980267263,22.453054752104038,32.95180786587476,32.29759451885995,34.1366174005217,29.168426354063197,10.720306402946076,4.781024220632575,0.7965471889801177,3.740289614702815,1.83379962140614,2.1219494788404774,3.590991425730038,6.539521840020376,11.398459692799095,11.540793534764392,18.849440447422946,10.440861979271082,4.527260826547653,23.661804229589173,51.437796453845046,93.06848650609936,77.16278848439909,83.21262967545628,90.14084913283143,80.98708553487958,86.80362110118631,82.74950059945911,73.18745215819395,73.8586411010395,29.72122139778164,8.627084855511438,15.839971996817193,24.705150465646728,16.07327762156765,12.332117463488906,15.928332149474551,9.731804399572386,10.946647680689061,2.7683279354718846,0.0,11.919915174983892,9.44365454213805,19.92543206007806,70.64981821734473,95.43331758682557,79.75221975611643,64.63784566314071,58.7198917935376,41.06744848802465,51.356400648195155,43.62031693795274,43.689960408027495,43.47232456404386,33.59470414900244,15.807326620219648,20.9065344447563,11.902069035777233,16.302230529438447,22.75252167342553,23.07375217914537,23.054164953186852,24.75564198145093,18.14865302979563,14.664738439305545,5.924918216610579,1.1665281237523035,1.2718638722403848,0.0,0.0,54.344540786090526,50.2212120859765,69.32920391605202,38.710887569369824,56.42992744314174,47.93864735427611,63.38731010361071,59.93517034634223,24.752159807947198,4.062825935486568,15.386854169643257,13.010706025029886,7.204181707546407,16.657412226819734,19.02616075273766,25.899971249116913,30.728875355425878,22.379058565149602,18.304915565775886,8.571370079451626,4.961661971138994,6.641375415004719,1.2988507168943555,0.0,0.0,0.0,0.6389788379359632,5.890967024949133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.230410700923837,26.841463910190125,37.325853058257934,24.57631004600842,20.32283511119218,36.055295001081454,35.76453351351932,38.869761735477866,46.95580388284598,48.48099587748332,43.29081627016151,37.570475746895546,14.742652071451685,0.3843449004751059,0.4391891331589829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6225119200028466,2.9868343228314576,42.425496154482566,34.627168592860805,21.17074435935244,30.36324713753337,38.212501486647284,51.172280724185,60.34606681978335,51.856092545981596,60.98330457096743,31.66732111468333,8.934821938904303,4.236934610673479,0.0,0.0,0.6102509065301229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.689944911317892,22.38210546696537,48.20546889900003,55.35219474373476,1.6501149690839485,8.704563215969614,11.107262933548984,9.272157497078943,0.0,0.0,1.5386854169643256,5.62109857840942,18.273140732554275,11.205634335029588,40.81586145237957,55.38527539202028,14.46059601764889,1.8477283154210928,1.8433755985414197,0.0,0.0,0.0,0.0,0.0,12.51493157243516,19.03617200156091,22.28808678236444,26.19682654031059,21.189896313623,21.888072101122514,2.7026019105888253,16.890282579882232,10.480906974564071,8.519137476895553,0.0,17.752991065433378,19.42617543397959,15.969247688143476,11.228268462803886,20.635360183152688,5.056115927427895,0.5040446146661072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.711923548775302,9.959016220691304,16.795393351905364,0.0,6.018501629523544,36.52538842408612,32.650599857801424,26.20944941926164,23.412828824071887,23.258742646531463,32.45733922834394,38.424043526999384,5.418697243504636,0.006964347007476439,0.0,8.491715360553615,4.62040896777265,2.8797574875915077,2.5881254566534317,3.147014304003416,5.197579226017258,7.4205117364661435,9.06801507542229,68.14352383802914,97.57050157474491,130.41784423550754,58.51183192668921,15.417323187800966,2.748305437825389,0.0,7.161089810437647,0.3921797908585169,9.868479709594114,15.426463893248279,22.93141833718008,20.851690212072423,24.032655707737288,53.59282658097104,65.6037135387401,72.17413966860613,37.30757164736332,13.790712889867251,19.16980040976686,19.93457276552537,18.04810526987519,13.652296493093655,7.152819648366269,4.963403057890865,4.047591426407712,4.894194859504066,5.7969483403482,5.5101042979777635,9.817552922101944,9.61645740226106,12.775659313527555,5.540138044447507,2.0688463329084694,8.553523940244968,9.44539562888992,13.809864844137811,10.442167794334983,13.353700115148106,10.228014123855084,13.91084787574622,10.244554447997839,0.0,0.0,0.349958437125691,5.3912751271626975,4.526825554859685,5.048716308732451,3.0190444277410364,1.735428219925535,6.7084072549516796,0.0,0.0,0.0,0.0,0.0,147.27896361229594,92.16094503668758,96.47535800781921,80.68021899486267,74.83800239896587,68.33896082592646,66.40069599940816,73.90956788853168,92.84736848861199,87.71682110254167,44.06342351630342,43.08797966356875,63.4164733067045,62.43014766177066,44.156136385840455,37.133462972176396,25.75720213546364,33.78665896339601,25.09167172456167,23.04763587786734,12.884477235519375,14.37745912524714,8.658859688733049,13.89604863835533,62.93593336318864,71.97783213733291,49.62967786202897,65.8814168756632,40.262195865285186,43.18765688011328,47.7044711861497,61.35110914729979,37.64882465072966,42.17826183571714,75.0068878138972,18.018942066781378,18.53691537546245,41.676828851178854,32.55092264125691,71.1969547291196,67.55982450446503,68.81036006399503,92.19707258678886,56.05515851980192,72.3582595926163,39.96272894396371,45.99254763737439,2.4174989549702595,100.7697484813044,154.15233883698724,7.054883518573631,23.555162666037184,21.22776495047615,41.250262596970906,24.665976013729672,38.709146482617946,19.234655891273988,1.6118110605428282,0.0,0.0,2.531540137217685,33.247357342004555,28.092434741408084,31.96852912275668,19.525417378836128,37.04814972133481,48.64901074903869,0.0,13.893437008227528,0.0,14.324791251003097,26.157216816705567,25.479498798540515,21.046691928281763,25.412902230281524,14.800543205951335,2.882804389407278,0.2633393712202028,0.0,3.642788756598145,0.5527950437184422,0.0,0.0,0.0,0.0,4.269144715583057,6.448114785547247,4.922922790909908,20.734602128009225,36.02656706967561,43.455784239901114,52.04543573024736,7.466650535390676,13.42595521535067,14.697383815903086,0.9279992387462356,0.0,4.767530798305589,31.27775295395262,50.50892667172286,40.58560272944488,24.8492253943639,17.86746751936877,11.649176185068246,8.441659116437378,2.1532890403741214,0.00827016207137827,0.0,0.0,0.0,0.0,5.5531961950865245,18.41286294439177,33.50503818128118,11.941243487694287,8.75461946008585,6.544745100275983,16.005375238244756,36.189358680975374,46.61672723791948,41.36517432259428,29.69118765131189,10.51137599272178,3.848672265006667,2.7313298419946657,0.21850638735957328,1.7724263134027538,2.7957500518138225,0.38826234566681145,0.0,0.0,0.0,0.0,0.0,0.0,0.6659656825899344,0.0,26.472353518793874,10.531833762056245,27.544427686257286,10.103526421096443,5.429579035703819,9.890678565680442,58.757760430390746,8.367227657794974,30.279674973443647,22.546202893329035,20.71806180386647,4.61866788102078,5.512280656417601,15.695026524724089,29.26636248385583,30.02286467754295,11.951254736517534,9.404915361908962,13.27535121131399,12.756072087569034,16.26392662089732,20.29106027797057,18.79807838824281,25.1830787790348,19.084922430613247,26.88237944885905,21.58077028941761,17.512285821987472,38.77095506230929,55.46231848079049,60.37131257768543,76.57691279239515,61.3123699670707,56.6632330678922,42.63355602133093,28.051954474427127,34.25065858276913,34.827393569325764,36.12798537297199,37.62227307776365,18.996997549643854,33.797976027283156,34.91270682016735,31.884086415291037,36.786116165178505,34.324654769723566,27.23799641792832,37.19265992173995,27.292405378924233,27.977958287472692,35.14209499972611,18.62309916967996,28.441087363469872,68.02121249371035,118.705553655684,123.62455900140222,96.7909299815955,96.17589108649773,65.66900429193517,50.90720026621293,24.261173343920106,23.959530064158784,16.72400879507873,34.546208058898905,19.0283371111775,1.9548051506610429,5.770396767382196,24.53234760552372,27.436915579329373,28.779293465020448,41.244168793339355,40.610413215659015,41.61414972811156,46.40387938250348,34.023011489962244,39.08260959089387,52.95558882978694,42.415049633971336,22.021265237640492,12.576304880438547,1.738475121741306,5.661143573702409,5.5980291789471535,1.4468430908032301,3.631471692710996,2.405746619395142,3.162684084770237,3.443434323509132,3.0273145898124136,0.0,0.0,0.0,0.0,0.0,0.0,2.7652810336561133,2.5489510047363764,0.0,3.816026888409121,36.76565839584404,29.72818574478911,32.68629213621473,66.92650419847264,67.42793718301094,16.225622712356202,14.255147780928334,13.35718228865184,21.339629774283747,9.131564741865512,4.968626318146471,3.0007630168464106,6.962170649036603,0.0,0.3181836039040797,0.0,0.0,0.0,1.4725241203932995,0.9275639670582679,2.8288307000993367,14.683455121888134,57.206452134475356,18.846828817295144,8.821651300032812,23.834607089712183,14.347425378777398,0.0,6.583919552193037,6.450726415675051,2.0109551984088214,5.807830132547383,18.38544082804983,23.091163046664068,14.662562080865705,10.944906593937189,10.291999061986273,2.506729651003551,0.5053504297300091,0.0,0.0,0.0,0.0,0.0,148.37018973402994,27.91353807765353,22.693759995549946,33.596880507442286,29.126640272018328,25.474710809972876,29.68814074949612,43.46710130378826,15.810808793723385,44.824713698558185,33.27956744691413,16.943820997502208,7.125397532024333,0.0,3.5635693093881,24.67642253424089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1289138258479543,46.07655507315209,89.11056104741289,69.91638542311988,46.10397718949403,8.842109069367273,2.5863843699015625,3.079547192368488,11.014985335699922,13.121265033773575,6.785885615409853,1.8664449980036857,1.4416198305476229,1.5360737868365215,1.7045239300798585,3.5718394714594783,6.850741096916979,12.477933478957938,10.940118605369552,9.69654739284704,12.662923946344035,8.387250155441468,6.592189714264416,18.950858750719323,10.71943585957014,25.803776206076137,67.43577207339436,59.124259191659185,48.469243541908206,16.240421949747088,14.565496494449006,5.840040237456961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9013401392507063,4.4171370894919315,6.5717319449299545,22.06218077630942,19.77178115422561,3.4917494808735,1.922595045751464,21.409273244358502,13.527808790335015,12.403502020315536,6.0276423349708566,1.250535559529988,0.0,6.859446530676325,42.50993886194821,32.766817398488676,43.614658406009156,30.847704526240953,16.78320574464228,13.694517846826482,18.659226719781252,23.574314620307746,32.27626620614955,45.783617227150096,67.33304795503408,70.9732250815044,67.97942641166547,107.93475573693377,90.1708828793012,99.02474428424358,55.45840103559878,36.40264180807935,47.87466241614489,94.92622607034369,61.05381858441813,68.80034881517176,49.23793334285842,47.30445650490778,57.26260218222314,61.333698279781096,52.23129674100939,47.53558577121839,53.40130703826543,24.935409188581424,46.07960197496786,44.772916367690094,29.519255334564814,59.85116291056454,16.434117850892523,6.0189369012115135,63.50439818767389,1.8860322239622132,22.813459709740943,0.24679904707744624,0.0,10.731623466833224,6.296640238134635,15.624077239585425,36.137561350107276,36.686874220321975,20.85386657051226,24.114486785075137,21.727892119950557,24.00088087451568,58.0386916018688,34.503551433478115,60.63943993747328,21.822346076239448,10.227578852167117,19.437057226178773,22.925324533548533,26.43796705544446,62.06713107400596,59.638315055148546,90.49820718865259,61.172647755233186,86.85367734530256,34.71161130032647,6.032430323538496,65.01522621660831,5.102689998040393,21.79666504664938,6.455514404242692,56.73505289640679,65.42960486355317,68.76639762351033,67.00877054749847,64.50813470012646,36.31689328554979,21.63692033716539,12.033521085543349,0.0,4.600821741814122,4.147268642952219,5.020423649014577,6.589142812448645,11.859847682044409,10.308539386129029,7.668616598607493,3.254526410931333,133.89174757717436,51.169669094057205,7.569374653750954,26.878897275355314,40.285265264747466,0.0,2.61728865974724,1.3519538628263637,0.16627378480349994,5.065691904563174,24.757818339890772,34.13400577039389,43.6660204651893,38.72829843688851,14.358742442664544,6.082486567654733,1.9822272670029812,0.5379958063275548,0.0,0.0,0.0,144.5141178503278,152.03909479190608,1.2923216415748464,4.4410770323301305,12.901452831350102,24.00828049321112,17.457441589303595,30.66837259079843,41.29204867901578,53.354297695964966,63.725951476849254,26.47540042060965,31.865369732708444,36.51407136019897,52.11899664551383,33.87545438774133,59.983920775394566,59.463335836585685,20.99489459741366,20.189641974674192,25.244016815350214,22.840011282706946,20.987059707030244,45.08587671133856,57.91812134430186,0.0,108.24989243902205,55.595511617308475,6.617435472166518,7.363926417030399,19.144119380176797,35.636128365568965,38.252111210252295,49.36198577392909,7.959378086169635,52.04935317543906,39.733776036092905,32.402059723972094,11.435022514588347,22.360777154254976,17.824810893947976,27.23407897273661,12.32907056167313,6.650080848764064,5.276798673227304,9.365305638303939,11.673551399594412,12.520590104378734,12.497520704916468,17.782154268527183,14.876715751345605,15.694155981348151,28.99954093913189,12.736484861610506,14.62512871570052,6.7893677889135935,13.932611460144582,7.839243100290665,3.679786850075363,2.0988800793782114,1.842069783477518,0.2968552911936832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2248545299399185,0.0,34.01387078451493,46.145327999850906,47.496846590989314,40.63522370187313,39.1061142620441,5.638509445928112,4.8706901883538345,5.593241190379514,23.166029776994442,83.33798792159087,77.1932575025568,71.90644758050627,55.07884412369131,76.69051870295459,49.665370140442285,47.70925917471734,38.044486615091905,24.65074150465082,24.195012047349078,12.82484501426786,21.245611089682807,24.168460474383078,34.71857564733395,42.68535335219903,92.31807811604376,24.97066619530677,0.0,0.0,11.684433191793596,48.635082055023744,76.79106646287505,56.06081705174549,33.20295962983189,39.33071445303521,39.91528432997527,26.183333117983608,42.123852874721244,46.45045345311597,38.039263354836294,37.525207491346954,27.02688964926419,18.85858115287026,8.533066170910505,4.8663374714741625,6.4324450047804245,79.36265159538573,9.942911168236515,148.7066547488286,101.3151439063274,6.112085042436511,10.428674372007999,0.0,0.0,9.987744152097148,27.268465436086025,20.47343911522886,45.13941512895854,59.87771448353054,57.28958902687712,78.27882509234718,92.67543617186487,121.41773154340812,101.3443071094212,94.06308231310459,53.21326966906356,38.14111692982065,65.26376635043763,42.580452875398905,49.99356499316961,37.390273268077095,25.85470299356831,46.128352404020184,50.439718473336065,105.49636374094105,48.98765212227724,40.62216555123413,28.007992033942433,23.68095618385973,24.383049416550946,0.0,3.7977454775144954,8.842109069367273,2.892815638230525,0.12318188769473948,2.3226097269933925,10.926189911354596,24.85618974137137,24.258996985480266,3.889152531987624,4.031051102264955,4.965144144642733,5.320325842024032,11.961265985340784,22.4016926929239,6.547356730403787,37.93871559491587,83.93996866604961,73.48604853613949,78.64314749517581,66.47904490324227,47.17169864007775,0.6664009542779017,9.965545296010816,0.0,13.685812413067136,14.444055693506133,16.870695353923704,15.530493826672457,20.99010660884602,12.056590485005618,6.4141635938857995,9.781860643688622,12.786105834038773,18.89906141985121,30.498181360803226,23.936025393008553,22.02779431296001,31.386135604256467,22.97320441922493,32.3528740232318,38.41272646311223,37.48211559423819,10.240201731118168,8.116511165525823,10.273282379403682,17.08920174128328,53.62851885938436,39.75771597893112,22.386893455533013,28.145973159028053,18.555632058045035,17.843092304842607,42.448565553944825,29.312936554468326,29.32338307497954,44.18399377387036,26.005306997604986,13.565242155500199,16.017127573819877,15.638005933600375,6.395882182991175,1.2936274566387485,0.0,0.0,18.946506033839647,34.23542407369027,33.058884701114714,18.14865302979563,0.0,2.8501590128097325,4.981249197097523,19.789627293432268,27.447362099840568,23.479860664018844,56.41730456419069,34.73032798290907,45.93335068781085,22.702900700997247,8.53263089922254,15.655416801119065,3.642788756598145,6.766298389451327,5.373428987956038,37.984854393840386,40.623471366298034,42.58045287539892,51.241924194259774,45.46543362324603,47.96128148205039,50.49282161926807,47.53166832602669,19.534558084283447,1.8377170665978453,4.107658919347196,1.8786326052667688,3.534406106294292,5.073526794946586,18.389793544929503,26.52719775147775,28.293530261248964,12.317753497785985,7.70430887702081,16.061525285992534,14.732640822628438,30.62528069368967,85.5948716237012,58.83001553059332,17.24067628869589,0.0,101.38609319146606,74.43972880447579,59.71144069872704,43.22378443021455,72.47273604655169,83.1355865866861,68.35680696513312,43.98986260103696,58.31726548216786,44.911768036151635,43.02617108387741,45.265643918469046,28.546858383645922,34.86352111942705,36.705155631216606,33.79710548390722,53.318170145863675,23.293129109880887,18.865545499877733,24.376085069543468,37.227481656777336,59.549519630803225,42.043762884135255,32.806862393781664,59.00760637928396,25.207453993560968,28.706167821441944,12.628972754682586,10.517034524665355,48.071840490794074,22.349895362055797,0.0,10.046505829972727,16.90029382870548,47.88597948003206,54.38763268319929,35.16603494256431,47.82330035696477,42.9317171275885,40.78930987941357,32.00117449935423,51.224513326741075,35.15645896542903,7.301682565651077,0.4761872266362015,1.5199687343817327,2.775727554167328,2.1794053416521577,6.3401674069313625,4.117670168170444,1.248794472778119,2.4710373725902337,152.21059183696522,7.060977322205174,41.06440158620888,46.77995412090721,3.0717123019850767,0.0,6.963041192412537,8.800758259010383,2.1093265998894264,15.524835294728884,1.8786326052667688,5.3381719812306905,0.0,8.344593530020672,1.0481342246252041,0.0,0.0,0.0,1.3049445205258976,3.3611679744833163,2.656463111664294,4.659148148001738,0.0,42.29883209328408,8.27669114669778,8.288008210584929,140.73204215358012,46.81042313906492,33.90940557940278,20.84994912532056,6.113390857500411,3.889152531987624,12.776094585215526,13.373722612794596,22.65502081532085,37.73892589013889,35.57649614431745,42.448565553944825,38.710887569369824,17.336000788360725,17.161021569797875,37.37199185718247,30.16215161769249,44.10912704353999,46.7055226622648,45.96469024934449,35.93603055857842,45.34573390905502,56.411210760559136,69.77796902634627,28.946873064887853,41.769541720715864,27.565320727279712,55.05316309410125,125.04876796443119,108.94066860782611,39.168793385111385,83.80459917109178,67.27994480910206,65.76868150847969,55.94503478274619,75.62236198068291,62.86367826298607,39.80516059291956,16.99170088317861,46.59931637040079,49.36198577392909,59.430690459988156,52.50943534962047,53.11533353927093,50.01097586068831,34.81781759219049,46.67897108929879,90.91171529222149,45.44802275572735,19.52193520533239,42.139522655488065,72.3156029671955,106.98107546859742,83.64833663511153,62.31784756627511,55.934152990547005,69.3440031534429,49.593985583615655,49.863854030155366,42.776760406672146,34.50877469373372,8.348075703524412,9.406656448660831,14.47365416828791,14.038817752008601,14.693031099023413,14.991192205281004,17.236323571816218,9.441042912010246,9.647361692106738,6.007619837324362,5.859627463415488,6.155612211233237,1.5038636819269433,2.6756150659348545,5.1692865662993865,7.3935248918121745,46.54664849615674,81.00493167408627,69.8907043935298,67.71434595369341,57.28610685337338,53.38911943100235,63.540525737775184,57.299165004012394,17.58410565050207,8.170049583145799,5.196273410953356,5.663755203830212,4.1355163073771015,3.6440945716620465,6.032865595226465,5.656355585134769,8.33588809626133,10.365124705564773,8.036856446627809,5.153181513844598,5.654179226694933,8.934821938904303,5.746892096231963,32.287583270036706,131.47294280714019,123.99802210967816,78.38764301433902,74.23079839425152,65.62939456833017,52.327056512362184,50.38530951234016,40.129873272143136,6.23352584337938,6.4851128790244665,4.984731370601262,4.155538805023598,7.161525082125615,13.419426140031161,13.13040573922089,7.242920887775496,10.577102017604842,68.38988761341864,22.823035686876224,62.783588272400095,34.26893999366375,18.6531329161497,83.69491070572403,59.5059924620065,62.20206529727581,57.10546910286696,58.49224470073071,46.55883610341982,43.5942006366747,41.608491196167975,43.10060254251981,40.04543056467749,11.272666174976553,16.225622712356202,25.448594508694843,26.931129877911392,40.81368509393973,46.93839301532729,45.731819896282,39.207532565340465,45.47544487206928,43.946335432240225,67.80836463829435,48.501018375129824,60.635087220593604,147.95232891358134,71.34277074458862,101.04484018809973,63.57230057099681,74.48891450521612,58.605850611290165,59.165610002016074,36.86098289550889,33.41406639849602,29.60848603059811,42.89080158891958,19.960689066803404,21.63039126184589,32.257984795254934,47.82330035696477,28.652194132134,38.806212069034636,66.78373508481938,42.48556364742205,51.687642402738255,53.190635541289254,27.185763815372248,19.544134061418728,15.700685056667659,14.657774092298064,23.72100117915271,27.04560633184678,20.607938066810746,14.846682004875865,12.067907548892766,36.988952771771274,49.34283381965854,16.805404600728615,6.173893622127862,24.82180327802196,7.6351006786340125,8.10562937332664,7.115386283201084,3.647576745165785,2.090174645618866,0.0,7.9837533006958035,97.4416611551066,19.695608608831336,0.0,0.0,41.39956078594368,52.95820045991474,29.82481605951785,21.36139335868211,12.59328047626927,23.373654372154828,8.136533663172317,5.277669216603238,10.49570621195496,6.985240048498868,17.806094211365387,12.270744155485515,16.02887990939499,10.669379615453904,7.058365692077371,9.061921271790748,17.26026351465442,21.915494217464445,18.172157700945863,25.895183260549263,58.426518675847646,59.212184072628574,41.804798727441224,37.52346640459509,37.7480665955862,8.744608211262603,2.9050032454936097,5.990208969805673,15.036460460829597,25.423348750792737,37.85819033264192,49.30888262799709,40.262631136973155,49.666240683818216,62.4336298352744,64.9212075320074,79.44622375947544,83.78414140175731,118.62415785003414,137.34084043262706,149.40700689476796,147.25894111464942,151.01968849868672,153.86157734942506,146.54378973131927,150.81424026196618,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,143.49645264386032,154.15277410867515,154.15277410867515,67.85842088241057,154.15277410867515,123.70247263354835,146.54378973131927,148.89948010659813,154.15277410867515,115.93113191658058,89.00522529892481,154.15277410867515,154.15277410867515,154.15277410867515,151.99295599298156,108.7491490651205,126.81814737601812,95.11165180941776,50.53983096156855,108.01353991245584,154.15277410867515,150.83208640117286,74.31262947158936,135.43130353751462,131.04420019449242,147.7917136607214,101.5706483871642,146.4919924004511,151.7500743910958,101.94889948400775,112.90077042495241,72.97982756303357,0.0,72.85533986027492,98.90809147186836,102.11038528024359,50.97771427966362,58.53664241290337,57.53290590045082,47.747998354946425,27.366836837566627,29.08616000503737,29.322512531603607,27.73551195727491,24.758253611578738,24.27466676624709,29.1283813587702,29.114452664755248,42.13865211211213,34.99758479932097,0.0,44.34896174360996,45.145508932590076,45.940315034818326,46.483098829713526,0.0,43.335213982334174,38.942887379056366,34.04695143280044,24.10142863443612,20.975307371455127,10.507458547530076,10.51659925297739,11.483337671952713,6.048100104305319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.064572187808302,32.47083265067093,24.55454646161005,22.219749127353577,52.36753677934314,73.47603728731626,68.58140715612423,90.34194465267231,68.51045787098556,71.54560735118139,70.87833585352755,66.70190400748153,78.77808171844565,49.449910654898474,66.99223022335569,9.617327945636994,10.157500110404383,10.528786860240473,6.542133470148178,10.362513075436972,13.739786102375078,8.927857591896826,10.655886193126918,25.67275942799799,49.7476364894681,42.98438500183254,55.75395051172856,37.291466594908535,39.34377260367424,46.09396594067078,42.6431319984662,43.07492151292973,37.58005172403083,39.244095387129725,40.53772284376849,35.88684485783811,36.988952771771274,45.07586546251532,36.292518071023615,8.619685236815995,14.142412413744813,12.189348349835635,7.415288476210537,3.877400196412507,5.894884470140838,0.45660000067767403,17.401726813243783,26.733081259886273,41.078765551911815,57.299165004012394,46.67897108929879,28.978647898109454,27.25105456856733,29.568441035305124,29.41087268426097,30.044192990253357,30.28794513551503,24.262479158984014,26.06450394716854,28.78973998553166,29.70946906220652,29.35036991963352,38.177244479921924,9.33004863157859,9.580765123847742,9.834093246244699,6.155612211233237,2.535457582409391,4.053249958351286,3.510466163456092,14.000078571779511,39.80994858148719,47.08246794404446,55.39049865227589,75.72378028397928,41.06570740127278,45.28392532936368,25.399408807954536,148.93604292838737,76.99694997128356,115.3352449757534,0.0,0.0,0.0,0.0,3.498713827880976,0.0,0.0,0.0,0.0,0.2350467115023298,2.1289138258479543,0.3708514781481204,0.0,0.0,0.0,10.828253781561962,18.292292686824837,27.213185931714182,13.353700115148106,20.229686969967183,17.2485111790793,11.581273801745349,7.663393338351886,0.0,0.0,17.445689253728474,2.9184966678205946,6.013278369267937,10.39515845203452,6.685337855489414,0.0,0.7865359401568702,1.3536949495782329,4.044544524591942,0.05266787424404056,0.0,11.562992390850725,35.85594056799244,62.6530067660099,73.53479896519184,0.9728322226068647,19.561980200625378,6.804167026304481,3.379884657065909,23.4937893580338,37.77157126673643,7.369149677286005,0.0,13.453812603380575,26.2233781132766,13.546090201229642,7.841854730418468,2.3953000988839275,8.220541098950001,4.697016784854892,0.0,0.0,0.0,0.0,55.62075737521057,47.618722663620154,47.758009603769686,51.6697962635316,2.6712623490551812,0.17454394687487826,3.2488678789877588,4.049332513159582,27.082169153636038,20.550917475687033,11.825461218694992,8.046867695451057,2.5002005756840413,9.108060070715279,6.127319551515363,8.173096484961569,8.310642338359226,8.538289431166113,18.281846166313613,0.7081870363227604,1.9665574862361592,4.442818119082,5.1692865662993865,7.6712282287352975,2.487142425045023,0.8862131567013769,54.89167729786538,134.19817884550338,55.120194934048214,1.0590160168243858,0.0,0.0,12.158879331677928,2.0801633967956183,5.329031275783378,30.18391520209085,13.963080478302293,10.824771608058224,0.0,5.545361304703113,17.691617757429988,16.360992207314027,18.185651123272848,0.0,1.4368318419799826,10.346843294670153,15.522658936289046,10.937506975241748,13.886907932908018,58.453505520501615,64.47374823677703,74.70089181725618,7.361314786902595,0.0,13.375463699546465,22.52835675412237,22.44696094847249,28.925980023865424,35.04198251149363,51.616693117599596,34.41432073744482,36.387842570688456,27.97665247240879,17.156233581230236,5.527515165496457,3.3711792233065627,2.7848682596146412,0.0,0.0,0.0,0.0,2.438391995992688,7.420947008154112,4.858937852778718,12.487509456093221,18.64486275407833,29.47268126395232,32.5735567690312,22.44391404665673,21.201648649198123,33.20513598827172,38.78270739788441,24.415259521460523,29.484868871215404,23.84810051203916,12.514061029059224,17.235017756752313,17.896195450774613,5.973233373974948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.996918977864345,32.0003039559783,44.66018100050656,28.800186506042877,26.7487510406531,30.61091672798675,39.07085725531876,32.119133126793365,32.48824351818961,37.360674793295324,21.531149316989346,27.385988791837192,26.82753521617517,18.684037205995377,10.77210373381418,5.38779295365896,0.0,0.0,0.6128625366579264,0.9689147774151594,2.27821201482073,0.2524575790210209,1.5121338439983218,10.139653971197728,9.922453398902055,35.956053056224924,57.66914593878459,57.299165004012394,32.29193598691638,34.303326457013156,49.51171923458984,43.11757813835053,33.70918060293783,50.75877262061609,36.10578651688567,33.60776229964145,18.79807838824281,5.068303534690979,2.944612969098632,1.4533721661227392,0.0,0.0,0.0,0.0,0.0,0.3129603436484724,1.7859197357297392,14.788790870376214,33.89286525526002,46.50660350086376,42.924317508893054,20.115645787719753,17.218912704297527,22.28808678236444,35.14209499972611,10.498317842082765,16.334875906035982,24.501878587366015,0.0,0.0,0.0,0.0,0.0,0.9214701634267262,0.0,0.0,0.0,125.34039999536924,25.592669437412013,29.714692322462124,30.43985495461561,23.37626600228263,12.747366653809689,13.53346732227859,16.30397161619031,14.17070507346268,8.789005923435266,13.173932908017616,0.0,6.078569122463027,2.9733409005044718,4.734450150020076,7.350432994703413,8.75461946008585,9.569883331648562,20.741131203328735,17.130987823328134,23.158630158298987,2.054482367205549,3.0090331789177887,3.874353294596736,0.0,2.1406661614230704,3.6636817976205736,3.1740011486573865,0.7264684472173859,17.180173524068437,13.283186101697405,41.11228147188528,17.162327384861783,4.525084468107816,0.5863109636919227,3.0390669253875315,12.393926043180256,4.380574267702681,10.571443485661266,11.606954831335418,20.72197924905817,34.077855722646106,21.369663520753484,23.653969339205762,38.11456535685464,11.114227280556461,5.603252439202762,8.624473225383634,17.596293257765158,25.099071343257123,19.98549955301754,9.623857020956505,25.335859141511317,76.00191889259038,48.71560731729769,20.968343024447652,27.769898420624326,32.40771825591567,7.190688285219423,12.082706786283653,5.963222125151701,14.148070945688383,10.069575229434996,32.95485476769054,22.496581920900763,45.9751367698557,48.94978348542409,54.521696363093206,55.06056271279669,39.759457065682994,40.693985379748725,38.21032512820744,37.344569740840534,37.945244670235375,35.69967803201219,38.82101130642554,31.2155091025733,21.629520718469948,24.626801561812623,12.147126996102813,12.36780974190222,11.670069226090671,9.73746293151596,0.0,1.4111508123899137,14.676055503192694,12.272485242237387,13.988761507892358,25.64359622490418,13.338900877757215,18.052893258442836,34.965374694411395,42.74367975838665,14.944182862980535,8.796405542130708,9.481523178991203,8.940480470847877,4.306578080748244,0.0,0.0,0.0,0.5615004774777879,151.77749650743775,3.8525897101983726,5.45482479360592,0.0,0.0,0.0,0.7329975225368952,0.0,4.899418119759674,2.725236038363124,1.3428131573790507,0.0,1.7789553887222629,0.0,0.0,0.0,0.0,0.0,0.0,0.963691517159552,1.586565302640726,3.848236993318699,0.0,0.92886978212217,0.0,12.612867702227796,23.735800416543608,10.48917713663545,1.850339945548896,0.0,1.7436983819969132,1.267946427048679,6.672279704850395,0.0,0.0,3.5165599670876344,1.6609967612831305,5.759514975183015,18.643121667326454,0.0,0.2633393712202028,0.0,0.0,0.0,1.8499046738609288,0.0,154.15233883698724,71.13688723618013,4.135951579065069,0.0,0.0,0.0,0.0,4.691793524599284,0.0,0.0,0.0,0.8735902777503257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.859373124466685,3.4125300336634554,22.79691938559819,13.816829191145287,114.11387261931722,2.8823691177193105,0.0,0.0,3.1861887559204707,23.794562094419184,27.871751995608676,21.911141500584773,20.012921669359482,11.79063948365761,19.840989352612407,9.11415387434682,3.3145939038708176,10.221485048535575,11.673551399594412,5.400415832610013,1.2949332717026505,2.0801633967956183,3.236245000036708,2.3731012427975964,5.224130798983262,46.12878767570816,41.20804124323808,13.070338246281404,5.789548721652758,46.74034439730218,133.01685148436016,5.759514975183015,10.361642532061039,11.530347014253175,3.584462350410529,2.4131462380905857,8.37245091805058,34.604969736774486,30.48904065535592,54.69275813646433,24.00828049321112,32.30542940924336,25.23400556652697,29.190189938461558,22.538368002945624,16.009292683436467,18.352360179764315,19.276006701630877,35.992615878014156,32.63884752222629,60.54106853599268,46.25022847665102,19.097110037876327,19.17850584352621,38.827105110057076,53.87967062334147,48.10056842219993,51.9557697625261,23.07375217914537,22.59974131094901,11.971277234164033,15.871746830038802,10.808231283915463,7.828361308091483,0.0,0.0,0.0,0.0,0.0,0.0,5.7442804661041595,15.026013940318384,16.070230719751883,24.06181891083109,26.059715958600894,35.50989957605846,34.606710823526356,35.71099509589934,19.393530057382048,14.507605359949356,11.249596775514282,12.065295918764965,15.671086581885886,6.9138554916722335,4.652183800994261,0.0,0.0,0.0,1.9191128722477255,2.9337311768994496,0.0,0.0,2.353949288527036,0.0,0.0,0.0,0.0,0.0,1.5996234532797444,0.0,2.6603805568559995,0.0,0.0,2.8475473826819284,0.0,2.7652810336561133,4.994307347736541,10.595383428499463,33.47500443481144,29.705116345326854,29.041762292864718,36.44138098830843,38.8292814684969,42.17739129234121,39.922248676982754,33.27565000172242,13.613992584552536,14.868880860962193,14.077992203925653,14.973781337762311,7.968954063304914,5.0813616853299965,78.64837075543143,18.838558655223764,6.924302012183449,17.42305512595418,10.443908881086854,4.578622885727791,2.9942339415269013,1.6361862750689955,2.9702939986887014,0.0,0.0,0.0,7.266425558925729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.68647306895389,29.94495104539682,41.614584999799526,43.582883572787544,29.809581550438992,29.167991082375227,22.054781157613977,24.228092695634594,11.4515628387311,12.879253975263767,16.044114418473846,24.84400213410829,22.925324533548533,22.57101337954317,14.629481432580194,14.869751404338126,4.2639214553274485,0.0,1.97439237661957,1.314955769349145,4.364033943559924,2.183758058531831,0.0,56.11435546936547,22.635433589362325,140.71811345956516,93.3139797381129,5.5101042979777635,17.98629669018384,19.30342881797282,18.34757219119668,12.536695156833522,9.847151396883717,11.025431856211139,8.456458353828268,16.26392662089732,13.59092318509027,17.215865802481755,8.63143757239111,5.850051486280209,0.0,0.0,0.0,3.833873027615779,1.8529515756767,0.0,0.0,0.9715264075429632,40.03454877247832,99.34728060502735,113.66771913915078,31.25598936955426,0.0,0.0,0.0,8.820345484968911,13.95524558791888,20.126962851606905,13.868191250325424,23.861158662678186,21.924199651223798,17.613704125283846,22.544897078265127,19.80355598744722,6.833765501086256,3.9261506254648415,10.98973957779782,8.190507352480259,5.031305441213759,4.274803247526632,0.8775077229420312,37.603556395181066,26.7487510406531,32.18355333661252,13.641849972582444,20.93090965928247,24.946726252468572,24.521030541636573,18.549973526101454,14.739605169635912,14.052746446023548,24.161496127375603,27.565320727279712,18.816359799137434,23.260048461595375,28.303976781760177,37.04814972133481,40.096357352169655,25.07469612873095,20.715450173738663,22.080462187204052,13.359358647091677,2.3870299368125494,2.9546242179218787,4.475028223991579,5.779972744517478,1.707135560207662,42.69710568777414,35.82242464801897,51.68851294611419,46.62717375843069,45.69786870462056,48.47838424735553,33.62082045028048,22.29461585768395,31.92935467083964,28.736201567911692,25.372421963300567,27.52353464523485,29.538407288835373,13.770255120532786,6.76107512919572,0.0,2.1720057229567145,0.18542573907406015,3.5091603483921903,3.6510589186695226,1.8890791257779842,1.8764562468269328,43.46231331522061,154.15277410867515,131.15345338817224,9.233853588537825,3.8086272697136767,6.040265213921909,17.374304696901838,1.8416345117895507,4.871560731729769,10.960141103016047,4.830645193060844,2.1737468097085832,10.379923942955664,35.60217717390752,32.788580982887034,25.125622916223122,29.23284656388235,8.740255494382929,4.404949482228846,3.848672265006667,4.7801536772566395,7.208534424426081,7.686898009502118,12.297731000139489,154.15233883698724,151.6438680992318,68.25800029196455,27.622341318403425,26.728293271318638,19.61116590136568,30.26356992098887,37.17002579396565,29.00041148250783,15.586208602732267,13.81465283270545,20.8107746734035,21.53332567542917,31.070563630480198,42.116888527713755,36.42222903403788,28.050213387675253,7.571986283878758,10.379923942955664,6.9138554916722335,5.216731180287819,9.179444627541912,16.229104885859936,4.039756536024302,51.437796453845046,0.0,6.94171287970214,2.4283807471694407,132.91151573587206,10.647616031055538,25.146080685557585,12.460522611439247,15.574456267157151,10.562302780213953,0.0,14.640798496467344,4.054120501727222,18.245283344524367,2.410099336274815,3.802533466082136,20.702827294787614,11.330557309476196,4.1607620652792034,25.372421963300567,11.80326236260866,2.4470974297520334,3.8643420457734887,5.0143298453830365,3.8404021029352884,64.85765786556415,94.66462778587534,46.30942542621458,28.23041586649371,23.39367686980132,0.0,12.430924136657474,31.625099760950512,3.4569277458361167,22.11920136743313,8.790311738499168,4.363598671871956,2.7134837027880065,2.5019416624359105,1.859915922684176,0.0,0.0,0.0,1.8642686395638493,1.3780701641044002,5.2223897122313945,11.746241771484947,19.0283371111775,42.745856116826474,45.56075812291086,46.29201455869589,45.311347445705614,29.05220881337593,14.215102785635347,11.2839832388637,27.809072872541385,18.869027673381478,7.377419839357384,6.14864786422576,20.9304743875945,16.237810319619285,9.802753684711057,7.404406684011357,3.833002484239844,5.812182849427057,0.0,2.662992186983803,0.0,1.8359759798459758,0.0,0.0,0.0,31.15152416444211,71.91558828595358,78.70495607486717,95.34582797754416,19.365237397664174,9.458453779528938,20.26712033513237,17.638079339810016,4.281767594534108,4.761872266362015,0.0,5.30770296307298,2.3822419482449093,6.8855628319543625,10.833041770129599,13.540866940974036,9.83235215949283,2.1942045790430456,0.0,0.0,0.0,0.0,0.9959016220691308,4.108094191035163,39.712882995070494,13.146946063363647,4.002323170859117,0.0,0.0,12.162796776869634,3.5091603483921903,16.93206866192709,4.3696924755034985,4.280026507782239,19.73478306074839,19.898880487112056,20.65233577898341,18.395887348561047,9.33004863157859,9.491099156126484,4.709204392117973,2.947659870914402,1.1800215460792889,0.0,0.7282095339692551,0.0,0.0,0.0,11.50292489791124,24.06181891083109,7.281224796316618,0.0,0.0,2.037071499686858,4.938592571676731,0.0,12.862713651121016,4.931628224669253,19.753499743330984,23.152971626355423,16.090688489086347,15.97621203515095,34.34728889749785,6.4141635938857995,19.606377912798038,8.237516694780725,2.2429550080953797,0.0,5.396063115730338,29.33774704068247,28.462415676180267,5.545796576391082,17.417396594010604,11.992605546874426,13.33193653074974,21.58599354967323,16.698327765488663,11.410647300062175,14.248618705608823,5.681601343036872,0.0,0.0,1.2131021943648022,11.40716512655844,22.544897078265127,29.602392226966572,29.950609577340387,22.691583637110103,0.0,0.0,0.0,0.0,0.0,3.77467607805223,0.5297256442561766,13.130841010908856,9.61819848901293,63.974491610678555,18.142123954476126,29.062655333887143,0.0,2.031412967743284,3.9992762690433454,5.729045957025306,0.0,0.0,0.0,4.729226889764469,0.0,0.6864234519243965,0.0,0.0,0.0,0.0,0.0,2.2094390881219,9.437996010194476,15.631476858280866,3.6123197384404335,20.918286780331414,22.900078775646428,33.335282222973944,36.9153918565048,0.0,9.277816029022516,2.639922787521537,0.0,0.12057025756693585,2.8915098231666234,3.4712917115390374,7.474485425774088,2.96724709687293,4.240416784177217,3.1252507196050514,5.094855107656981,1.0072186859562802,0.0,0.15930943779602352,0.0,3.209693427070704,7.463603633574905,7.800068648373612,37.174813782533285,6.445503155419444,0.0,30.43985495461561,1.1761041008875834,2.9702939986887014,10.625852446657175,15.431251881815918,23.85462958735867,19.396141687509846,60.39873469402738,44.523940962172816,40.06066507375634,40.94513714370585,34.88484943213744,37.013763257985396,36.47576745165785,38.63863246916725,104.17705525471224,84.4174617077497,3.2958772212882246,2.529799050465816,11.629153687421748,20.640583443408293,140.80255616703082,25.419431305601034,42.615274610436295,154.15277410867515,24.464009950512857,25.034215861749995,42.989608262088154,23.025872293468968,19.411376196588694,16.061525285992534,20.247097837485875,21.670871528826837,24.54888792966648,37.383744192757575,37.39506125664474,38.08888432726457,33.96642617052649,24.054854563823614,8.778994674612019,24.501878587366015,22.674172769591408,23.568656088364172,20.14872643600527,150.91652910863849,63.959692373287666,51.54748491921279,51.992767856003326,70.64981821734473,45.990371278934575,78.72889601770537,51.40210417543173,45.74009005835339,47.257882434295276,0.25071649226915177,12.418301257706425,55.620322103522604,41.54276517128493,17.228923953120773,48.57849673558799,7.396136521939978,13.879508314212575,34.4931049129669,18.751069045942344,23.19911042527995,9.735721844764091,13.452506788316677,8.436871127869738,7.388301631556567,4.771883515185262,0.0,0.0,10.25587151188499,9.793612979263742,16.718785534823123,5.826982086817943,8.520878563647424,5.023905822518317,13.16827437607404,52.6156416414845,39.63192246110857,52.70530760920576,46.636314463878,37.280149531021365,39.65542713225881,11.65439944532385,7.8666652166326045,8.608368172928845,5.545361304703113,0.0,0.0,4.044544524591942,5.404333277801716,2.587254913277497,6.610035853471074,3.5774980034030524,7.528894386769997,80.78294311322293,60.11711391191255,59.499463386686976,30.46379489745381,25.531296129408627,16.959055506581063,32.946149333931196,57.87285308875328,29.51707897612498,6.0232896180911855,8.206612404935047,11.070264840071763,8.89216531348351,0.0,2.1881107754115035,0.0,0.0,2.7469996227614883,1.8207414707671208,4.717039282501385,9.22950087165815,69.03583079836207,8.472998677971022,5.1357706463259065,23.513811855680288,43.56329634682902,33.472828076371606,29.559735601545768,25.07469612873095,6.526463689381357,4.305272265684342,4.037580177584465,6.815484090191629,6.448114785547247,31.27775295395262,20.234474958534825,24.07487706147011,48.060523426906926,52.24130798983263,34.6606845128343,4.501144525269615,12.138421562343463,10.214085429840134,13.984408791012688,13.696258933578351,8.345028801708642,37.716727034052546,41.924063169944255,85.63665770574606,0.7203746435858442,6.531686949636965,20.3371990768951,13.419426140031161,18.32842023692612,28.462850947868237,36.55237526874009,41.96062599173351,38.36615239249973,48.4731609870999,39.64367479668369,36.251167260666726,33.20513598827172,12.567164174991234,4.521602294604078,0.7321269791609606,2.4692962858383654,3.82908503904814,4.182090377989601,3.425152912614505,119.62571800404685,69.36750782459313,134.03103451732392,69.71920734847069,146.7605550319269,3.215787230702245,0.5432190665831622,0.0,0.0,4.483733657750925,0.0,5.0256469092701845,6.5578032509150015,3.5309239327905537,5.605864069330566,0.33254756960699994,6.038959398858006,2.457543950263248,3.9527021984308464,0.0,1.1495525279215797,0.0,0.0,1.7428278386209786,11.166459883112534,142.71949268083873,147.87180365130737,60.99766853667034,99.39211358888795,24.488385165039023,7.477967599277825,1.5796009556332495,0.0,0.44441239341459016,0.9201643483628243,2.6795325111265598,0.0,0.0,0.0,0.0,0.0,4.592116308054777,0.0,0.0,0.0,0.0,0.0,1.2779576758719264,0.0,26.319573156317357,39.64672169849946,19.38700098206253,75.11396464913713,48.338662035518034,24.994170866457,12.50535559529988,35.84114133060155,0.0,0.0,1.5656722616182968,0.0,0.0,0.0,3.2127403288864747,1.665349478162803,7.569374653750954,0.5954516691392355,4.047591426407712,32.21750452827397,31.076657434111727,31.27296496538498,63.764255385390356,57.134197034272795,150.91957601045428,23.274412427298287,95.2875015713565,34.694635704495745,40.9577600226569,26.89282596937027,27.82996591356381,60.53062201548146,39.737693481284616,56.677161761907165,57.196440885652116,36.971977175940545,59.75627368258768,46.5353314322696,23.881181160324672,17.968450550977174,9.155069413015745,7.6259599731867,4.5886341345510395,0.09967721654450652,0.5105736899856165,0.0,3.3085001002392755,5.263305250900318,17.914476861669236,0.0,0.0,0.0,17.69771156106153,4.578187614039824,0.0,0.7591138238149318,0.0,0.0,0.0,2.6307820820742243,1.6749254552980832,6.082486567654733,1.3619651116496108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.326938654692928,44.234050017986604,90.2705600958457,19.03617200156091,0.8056878944274305,5.942764355817238,15.185323378114408,6.641375415004719,3.7960043907626266,25.366763431356997,12.536695156833522,0.0,0.0,0.0,0.0,0.0,8.352863692092052,5.5753950511728565,17.01651136939274,0.0,0.0,0.0,1.3441189724429528,0.0,0.0,48.881445830413206,13.943928524031731,16.929457031799288,1.3567418513940035,5.254164545453006,7.666004968479688,17.58323510712614,1.6723138251702798,11.965618702220453,1.625739754557781,2.6995550087730544,1.9534993355971413,0.0,0.1849904673860929,10.919660836035087,10.331173513903328,1.41811515939739,0.5153616785532564,4.041062351088203,0.0,0.0,0.0,0.0,6.838553489653895,86.41666457058342,84.80180660822481,34.00124790556388,154.15233883698724,15.587514417796172,5.759514975183015,0.0,0.0,1.2483592010901514,0.0,0.0,0.0,2.7635399469042445,0.0,0.0,0.0,0.0,0.0,0.9615151587197156,0.0,0.0,3.6262484324553883,6.292287521254963,9.906783618135234,8.646672081469966,9.571624418400429,7.7382600686822585,6.059852439880436,4.079366259629324,8.023363024300824,16.908563990776855,11.528170655813346,6.391529466111502,10.634993152104489,5.6258865669770595,7.388301631556567,12.520590104378734,33.527237037367506,39.32679700784351,33.437135797958284,24.297736165709356,31.410075547094674,16.15206179708973,7.480579229405628,14.777909078177036,20.3358932618312,32.60184942874908,19.95851270836357,27.402093844291983,20.3572215745416,19.129755414473873,19.59593139228683,23.310975249087537,29.105311959307944,38.9824971026614,49.156972808896505,45.834979286330245,57.334857282425716,45.533336006568916,52.72924755204395,46.36557547396235,46.21975945849332,44.53047003749232,53.13143859172571,52.45023840005693,59.08595528311807,46.24979320496306,25.59310470909997,24.67772834930479,36.19719357135879,63.167062629499256,69.35009695707443,91.31782377709496,96.42269013357522,98.26519518874065,107.20045239933296,103.4101065405139,79.81838105268746,66.52648951723071,89.30773912206209,101.86793895004585,75.17707904389238,80.39163386574035,71.91732937270544,81.69788420133015,110.09805602613113,93.40190461908227,109.1617866253135,98.0427713561894,124.19215328251155,148.44200956254448,150.01246981273044,146.67132433589364,148.6296116600584,154.15277410867515,153.73883073341833,151.2368890709824,154.15277410867515,154.15277410867515,154.15277410867515,147.53969135338838,12.028733096975714,148.52384063988237,146.17032662304328,92.155286504744,148.64745779926506,131.09730334042445,146.18686694718602,129.69050524491422,108.00483447869648,118.59499464694031,112.11945774505115,134.0005654991662,101.68164266759584,64.63175185950914,41.052649250633756,83.35844569092531,108.9467624114577,154.15277410867515,147.88181490013062,148.9438778187708,151.5424497959354,152.00862577374838,149.6150667616163,118.2737641412205,108.79006460378945,74.10761650655678,71.27617417632966,64.95515872366883,70.10442279232174,74.81710935794344,85.52392233856253,69.62431812049383,84.69429450129687,74.47585635457709,74.53026531557299,50.32915946459238,53.067018381906564,50.239928768559096,22.492664475709056,149.35651537896376,152.05171767085713,150.1765672390941,151.45974817522162,152.81474893986382,153.94471424182683,146.2034072713288,100.06286726004555,87.20189469567639,60.69123726834138,33.43104199432674,27.39904694247621,32.27626620614955,25.13215199154263,49.82946756680594,47.89816708729514,50.70479893130813,51.02689998040392,49.291036488790425,63.417343850080435,46.92577013637624,53.231115808270225,60.736070252202026,22.184056848940262,40.85024791572897,61.327169204461576,40.75709977450398,48.9297609877776,40.68658576105329,29.42001338970828,31.2155091025733,28.747953903486806,22.770803084320146,16.104617183101293,9.81624710703804,11.065476851504128,10.55925587839818,0.0,5.353406490309545,10.808231283915463,7.676886760678871,13.146946063363647,10.686790482972594,14.97334606607434,13.827710983344467,4.423230893123473,6.340602678619328,0.0,1.2470533860262498,0.0,0.0,0.0,0.0,20.076036064114735,7.50451917224383,2.4736490027180373,0.0,0.12187607263083768,0.0,0.0,0.0,1.9595931392286827,5.25982307739658,5.645909064623555,17.355152742631287,21.430166285380935,12.205888673978393,12.762601162888538,8.017269220669283,4.707898577054072,3.365085419675021,0.0,0.0,0.0,0.0,0.0,0.0,1.032029172170415,20.65407686573528,4.056732131855025,9.034499155448811,0.0,0.0,1.7258522427902547,5.67376645265346,0.8278867505137616,0.0,0.0,1.3780701641044002,1.2770871324959918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.397198329194808,57.65086452788996,35.956923599600856,4.652183800994261,6.056805538064665,128.1209155381042,51.38425803622506,23.193887165024343,7.063588952332977,14.136753881801233,3.5152541520237324,13.261422517299039,3.669775601252116,3.671516688003985,1.5447792205958677,7.339551202504232,2.3983470006996983,2.137619259607299,0.0,0.0,3.2114345138225726,3.5126425218959287,10.713342055938595,34.39342769642239,21.71875141450324,35.8232951913949,44.18312323049443,48.46053810814887,15.644099737231915,7.396136521939978,7.727813548171043,17.644173143441556,4.079366259629324,9.791001349135938,33.058884701114714,41.84136154923047,58.048267579004076,42.74977356201817,58.08613621585724,68.34331354280613,52.90422677060681,22.651973913505078,26.99642063110648,20.291930821346504,38.060156395858726,28.736201567911692,49.7411074141486,17.12837619320033,10.374265411012088,17.02826370496786,146.0292985961419,35.65005705958392,16.71617390469532,0.0,0.0,1.3919988581193532,1.0681567222716988,3.4103536752236185,0.0,0.010446520511214658,1.7114882770873343,8.734596962439356,2.8275248850354338,5.44220191465487,0.0,3.1500612058191866,0.0,5.6258865669770595,29.715562865838066,85.5522149982804,63.32114880703969,83.24527505205384,73.92001440904288,52.133360611216744,93.04889928014082,53.04351371075632,58.14968588230045,25.87951347978245,20.9304743875945,13.845992394239097,25.71062806485114,30.549978691671328,27.850858954586247,24.03483206617713,26.95506982074959,24.615049226237502,24.622013573244978,22.093520337843064,18.37064159065894,6.593930801016286,0.0,18.801995833434514,29.809581550438992,27.95880633320213,28.253920537643946,34.48352893583161,24.773488120657593,33.991671928428595,48.08925135831277,36.57196249469862,37.892576795991346,21.33440651402813,25.987025586710363,12.319059312849884,18.478588969274828,16.209082388213442,12.693392964501744,9.061921271790748,5.153181513844598,9.720922607373206,1.8542573907406013,1.802460059872496,0.15930943779602352,0.0,0.0,0.0,0.0,1.8194356557032196,9.760532330978227,24.88622348784112,33.947709487943904,41.840491005854545,57.603855185589495,43.199409215688384,37.032479940567995,28.156854951227242,24.38174360148704,14.304333481668634,18.520810323007648,28.599526257889966,17.090942828035146,18.052457986754863,22.271981729909648,22.031276486463746,12.126669226768348,30.180433028587114,6.812872460063826,16.489832626952335,12.176725470884586,24.56803988393704,40.9577600226569,99.24412121497907,140.2475847648725,27.385988791837192,84.3099496008218,116.74900741827112,115.8963101815432,32.34199223103261,38.49847498564178,82.50226628069369,22.680266573222962,0.06311439475525522,1.4947229764796308,0.0,7.6377123087618175,20.397701841522554,15.360737868365222,26.583347799225532,38.08627269713677,13.755891154829866,27.150506808646888,19.48406656847924,16.563828813906774,6.280970457367812,3.9444320363594674,1.7968015279289211,2.632958440514061,5.278975031667141,12.214158836049773,12.56150564304766,23.282682589369674,23.043283160987663,23.555162666037184,53.561051747749424,45.02450340333517,76.78149048573977,75.33334157987264,69.48938389722397,63.34073603299819,42.637038194834645,18.53691537546245,20.189206702986226,21.734856466958032,23.198239881904016,29.302054762269147,32.23056267891299,5.691612591860119,8.204000774807243,10.48961240832342,11.540358263076424,8.240563596596495,5.337301437854755,4.3196362313872605,7.253802679974678,5.433496480895524,10.159241197156254,16.847190682773473,33.452805578725105,55.11410113041666,64.57124909488171,77.69512575878308,80.33678963305648,59.49685175655919,51.08348529983969,57.48110856958272,61.83513126431939,69.06281764301603,82.82784950329322,80.53875569627331,72.93978256774058,29.122287555138666,21.238211470987366,30.18957373403443,36.697320740833185,34.2802570575509,29.17887287457441,21.53637257724495,18.034611847548206,19.820096311589975,33.007087370246616,11.186482380759028,30.82202349665088,56.35288435437154,72.80354252940681,90.80115628347781,69.93771373583026,64.93034823745471,58.72163288028947,65.10750381445739,74.45496331355467,61.20485786014277,68.06473966250707,67.85232707877903,63.10960676668759,42.101654018634896,31.998562869226433,45.45455183104685,60.537151090800975,65.63766473040154,76.4167328112232,73.30671660069699,91.43055914427849,111.66198720099754,81.78232690879581,80.36160011927062,29.511420444181407,40.20952799104115,41.86965420894835,46.40170302406364,38.09149595739238,24.808745127382945,40.041077847797816,36.27510720350493,57.75794136312992,62.91329923541434,54.6853585177689,63.47610552795603,53.87357681970993,62.11805786149814,53.51099550363318,34.49266964127893,31.658615680923987,23.714472103833213,25.36893978979683,22.942735401067228,29.38867382817464,54.93215756484634,60.709953950923975,42.28272704082929,89.8061252047846,41.388243722056544,53.59152076590711,36.92496783364008,41.282037430192524,32.32196973338612,31.44315619538019,32.54656992437723,27.13875447307177,40.68266831586159,33.48196878181891,41.25983857410619,29.727750473101143,24.318193935043823,29.943209958644943,40.20299891572164,37.19265992173995,30.8111417044517,35.052429032004845,33.956414921703235,13.086878570424163,27.4125403648032,38.04274552834005,23.660933686213237,9.83235215949283,36.47968489684955,42.6579312358571,37.15696764332663,38.47453504280358,31.6930021442734,32.45733922834394,33.20034799970409,24.607649607542058,33.77447135613292,31.62335867419864,27.85999966003356,24.521030541636573,10.496141483642926,18.553020427917236,21.589040451488987,16.815415849551858,17.230665039872644,14.30694511179644,10.574055115789069,5.479200008132088,3.6588938090529344,0.7403971412323388,13.299291154152193,35.76845095871102,23.38148926253824,20.34198706546274,22.704641787749125,3.096958059887178,4.7004989583586285,9.923323942277989,16.26392662089732,23.613924343912764,27.09827420609082,21.50329192895944,16.71443281794345,27.594919202061487,6.153000581105433,4.4271483383151775,5.303785517881275,0.0,0.0,7.296024033707503,1.6836308890574287,18.757162849573888,12.971966844800802,8.613156161496487,12.411772182386914,2.0671052461566,6.980016788243262,17.462664849559204,12.576304880438547,18.35497180989212,9.383151777510598,9.9072188898232,11.148613743905878,17.0822373942758,19.623788780316733,16.62346103515829,19.038783631688712,19.76960479578577,15.719401739250257,22.724229013707646,24.66945818723341,65.60806625561976,108.67689396491795,116.78295860993255,112.59564497168735,118.61022915601922,106.77736831862877,100.5978161645573,55.992044125046675,51.00905384119727,43.73958138045577,48.008290824350865,87.07392481941402,55.52543287554575,29.065702235702915,55.39572191253149,58.15316805580419,57.6330183886833,41.26288547592197,95.97653665340871,97.30368003002096,133.90959371638107,10.923143009538826,17.571482771551022,31.333032458324467,127.27344156163191,153.89552854108655,88.58779975016421,61.586155858802115,64.10942583394842,126.52520953001616,41.72340292179134,17.968450550977174,42.6670719413044,64.9769223080672,34.291138849750084,15.896557316252938,19.916291354630747,21.020575627003726,28.27263722022653,34.80998270180707,37.40202560365221,34.77820786858547,36.832690235791006,31.82314837897562,23.084198699656593,9.986438337033247,4.9738495784020795,3.4547513873962807,0.17889666375455104,0.7486673033037171,0.0,0.0,0.7164571983941386,0.4470240235423938,3.0473370874589087,6.398929084806945,28.31529384564733,23.08028125446488,32.239703384360304,32.957031126130374,31.946330266670362,23.07244636408147,22.496581920900763,24.343439692945925,33.4036198779848,33.290884510801284,28.67526353159627,30.37238784298068,36.39001892912829,3.6884922838347087,1.625739754557781,1.4942877047916632,1.0046070558284759,0.0,0.0,2.5607033403114934,0.0,66.36630953605875,41.77171807915569,11.266572371345008,3.6506236469815563,1.3576123947699383,9.222101252962707,16.81106313267219,15.88698133911766,16.744031292725232,23.04371843267563,30.58567097008465,30.405468491266195,26.61904007763885,30.225266012447747,18.254859321659648,9.395774656461649,3.3459334654044617,0.0,0.0,1.9186776005597588,8.75157255827008,3.4038245999041097,4.449782466089476,1.9939796025780983,0.0,0.0,1.2409595823947075,0.0,0.5658531943574606,0.0,0.2642099145961373,6.549968360531588,9.938558451356844,9.295226896541207,13.30146751259203,8.870837000773113,6.539957111708343,0.0,2.13109018428779,5.132723744510137,0.0,0.0,0.0,2.2194503369451475,0.4509414687340994,1.7676383248351135,0.16714432817943453,3.0760650188647496,0.9536802683363048,0.0,3.8673889475892587,0.0,0.0,16.334875906035982,34.201472882028824,37.476021790606644,23.380183447474337,27.31112206150682,19.631188399012174,20.671052461566006,24.79829860687173,27.489148181885444,33.14419795195631,73.45209734447806,29.799135029927783,17.510980006923567,16.445870186467644,18.17259297263383,33.530283939183285,33.452805578725105,35.902079366916965,26.390957713143997,28.894640462331772,20.678016808573478,18.07030412596152,38.915029991026465,14.584213177031597,20.000298790408426,14.800978477639301,11.56560402097853,4.733579606644142,4.264791998703384,3.255396954307268,12.312530237530375,13.90780097393045,31.03051863518721,52.424557370466864,73.40813490399336,14.922419278582172,8.300195817848012,6.113390857500411,3.594038327545809,5.119665593871116,5.794336710220397,4.509849959028961,5.194097052513522,5.030870169525794,7.517577322882849,9.202078755316213,23.086810329784388,24.369120722535985,29.20237754572464,41.7373316158063,37.105170312458526,52.03847138323989,57.86545347005782,31.384394517504603,16.500714419151517,36.349538662147346,46.298543634015395,48.91060903350702,58.65242468190266,18.173463516009765,6.522110972501683,11.239585526691036,13.22964768407743,12.917122612116925,10.221920320223543,17.40999697531516,16.42018915687757,6.186081229390947,15.197075713689525,11.28093633704793,23.40107648849677,55.0470692904697,80.64147981463358,64.09375605318161,64.50117035311898,54.54737739268328,58.91402296637099,61.23489160661252,61.467326687987054,38.7230751766329,18.22395503181397,32.24187974280014,29.038280119360966,8.044691337011221,12.040920704238793,12.578481238878384,7.107116121129705,6.929525272439057,8.951797534735027,10.752951779543624,8.775077229420313,4.036274362520563,3.8756591096606376,3.350286182284134,0.0,0.0,38.21032512820744,24.469233210768465,29.698587270007334,28.314423302271393,34.651108535699024,34.53924371189143,28.643488698374657,24.814838931014485,36.79133942543413,24.70776209577453,25.260557139492974,2.0701521479723715,2.535022310721424,4.383185897830484,3.9409498628557285,1.5761187821295113,1.7719910417147862,2.8727931405840312,4.8262924761811705,29.609791845662013,4.296566831924995,1.6057172569112863,0.0,0.0,38.49891025732975,28.114198325806452,35.19998613422575,23.560385926292792,20.816868477035047,22.54924979514481,22.56883702110333,28.748389175174772,23.319245411158924,19.948066187852355,21.05278573191331,3.1909767444881108,2.8958625400462967,3.0294909482522505,1.2531471896577917,2.352643473463134,1.7563212609479644,5.190614879009783,6.119919932819919,7.63858285213775,9.455406877713166,6.697960734440464,80.4469133701122,12.809175233501039,14.2795229954545,8.378109449994156,3.5748863732752483,12.403937292003505,9.993402684040722,0.9136352730433152,0.0,3.9043870410664794,1.0803443295347823,5.547537663142951,8.990971986652083,0.0,0.0,0.3016432797613232,0.0,2.6151123013074025,18.975233965245486,26.54939660756409,64.72925271761382,0.0,1.17349247075978,0.0,2.974646715568374,3.0782413773045856,8.419895532039014,43.301698062360686,17.2937794346279,6.380212402224353,4.676559015520429,1.6892894210010034,1.7959309845529867,1.7423925669330116,0.0,1.1003668271812772,1.7933193544251829,3.5552991473167213,0.0,0.0,7.361314786902595,29.33948812743433,45.50852552035479,47.216096352250425,89.18586304943123,67.48756940426246,56.35723707125121,17.001712132001856,20.605761708370913,27.029066007704024,22.654150271944925,25.24227572859835,30.434196422672038,40.08329920153064,23.55255103590938,29.551465439474395,49.39811332403038,45.190777188138675,43.512369559336854,30.216560578688398,24.490996795166826,8.519572748583519,89.03700013214643,154.15277410867515,154.15277410867515,154.15233883698724,154.15233883698724,154.15233883698718,154.15277410867515,151.33134302727132,87.09394731706051,87.89919993979997,5.447425174910476,40.77407537033472,69.02103156097118,92.29762034670931,81.65305121746955,10.719000587882173,43.98507461246932,12.255074374718694,24.65422367815456,17.588458367381747,6.960864833972701,0.0,0.0,1.966122214548192,1.4137624425177169,2.9994572017825085,29.23284656388235,19.519323575204588,54.77850665899389,83.4145957386731,98.44713875431101,39.53485687469187,41.315553350166006,19.645987636403067,39.32897336628335,26.275175444144697,29.033492130793338,32.75071234603389,34.41606182419669,22.413445028499016,21.20600136607779,7.659911164848148,5.909248435843757,4.8080110652865455,4.802787805030938,3.2053407101910305,2.8936861816064603,0.0,0.0,2.748305437825389,1.987885798946556,2.510647096195256,22.851328346594094,15.920061987403171,10.352937098301693,6.100332706861392,11.62001298197444,12.222864269809115,17.2937794346279,38.917641621154274,27.153118438774694,13.47427037271504,9.318731567691444,20.039473242325485,18.285763611505324,3.753347765341832,3.0072920921659194,18.996997549643854,13.508221564376486,0.6394141096239305,12.648124708953144,0.0,1.3175673994769488,0.0,0.0,2.1541595837500562,0.6333203059923886,0.0,0.0,0.0,0.0,1.2561940914735628,11.444163220035653,11.855059693476765,4.350105249544971,6.893397722337773,9.556389909321574,15.639747020352244,9.547249203874262,15.024708125254481,13.926952928201006,20.335022718455264,18.41025131426397,23.01716685970963,21.231682395667857,11.61348390665493,2.9145792226288894,2.8962978117342635,2.932425361835548,3.8730474795328345,0.0,0.0,0.0,0.34212354674228007,2.739164732378077,0.0,0.0,0.0,4.650442714242391,0.0,9.271722225390977,3.6458356584139153,0.7656428991344408,0.0,0.0,0.0,0.0,3.942255677919632,0.0,0.0,0.0,3.013385895797461,0.0,2.719142234731582,0.0,0.0,0.0,0.0,0.0,0.0,13.610945682736766,7.550222699480393,3.4634568211556265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.878525078737245,6.555191620787197,5.009977128503363,4.10243565909159,5.944940714257076,10.238025372678333,20.456898791086108,27.977958287472692,69.29133527919885,64.49768817961522,55.92457701341172,68.94137684207317,47.09683190974738,12.27988486093283,29.514902617685145,29.420883933084212,38.83015201187285,30.186962103906627,22.949699748074703,22.51834550529913,21.811029012352304,12.716462363964007,5.18626216213011,5.313796766704522,10.36773633569258,7.1232211735844935,7.75523566451298,11.895104688769758,22.732934447467,24.93671500364532,44.70370816930329,38.90545401389119,29.81001682212696,25.367198703044963,19.59723720735073,32.3089115827471,24.88012968420957,24.565428253809234,26.372241030561405,20.509566665330144,22.248477058759413,23.253519386275865,20.607067523434814,21.13287572249929,12.76129534782464,6.5995893329598605,6.837247674589992,6.1238373780116255,4.783635850760379,2.9524478594820427,1.8755857034509984,0.0,0.0,0.0,2.87932221590354,3.6845748386430026,1.8281410894625647,3.4355994331257205,5.794771981908363,9.05539219647124,6.361930991329726,7.057495148701436,1.0955788386136371,0.404802669809568,0.1963075312732421,0.4122022885050117,0.0,2.352643473463134,1.3915635864313858,0.0,1.4442314606754263,3.079547192368488,3.1705189751536484,7.582868076077938,7.998987809774657,8.64144882121436,9.732674942948325,10.899638338388591,22.304191834819232,29.42306029152405,22.24281852681584,21.952927582629638,28.917709861794048,28.65393521888587,28.85546601041472,18.961305271230536,24.810921485822767,29.60152168359064,41.766930090588076,36.921050388448364,24.817450561142287,33.43147726601471,7.732166265050717,9.891549109056378,9.09195501826049,9.485875895870878,10.406910787609633,10.675908690773412,9.918971225398316,10.050423275164434,9.754438527346688,14.167658171646911,15.874358460166604,23.16298287517867,30.921265441507426,32.00987993311358,38.546790143006156,28.898557907523475,43.04314667970814,31.360019302978433,27.856517486529818,38.57682388947589,31.582443135529715,18.28315198137752,9.703947011542482,4.7688366133694915,4.17904347617383,0.0,0.0,2.4157578682183893,5.2837630202347805,6.387612020919796,9.00228905053923,9.575977135280102,6.132542811770973,3.8543307969502414,5.3507948601817406,1.8943023860335917,18.028953315604628,17.087460654531405,21.579899746041683,21.981220242347508,30.445513486559182,22.28808678236444,33.95119166144764,54.12559912704298,73.72805959464931,37.1308513420486,41.79174057680221,47.18083934552507,17.703805364693075,14.445361508570032,23.296176011696648,38.911547817522724,47.865086439009616,34.23411825862637,29.139263150969388,30.366729311037112,36.651617213596616,37.01115162785759,38.351788426796816,69.76534614739522,148.31360441459415,82.82175569966168,77.95585349987549,65.86487655152044,59.145587504369594,68.95835243790388,63.0961133443606,59.896866437801116,54.639219718844366,42.39589767970079,41.51664887000688,40.818037810819405,18.1238425435815,4.117670168170444,4.724874172884796,7.72346083129137,4.5163790343484695,4.501144525269615,1.0920966651098991,0.18281410894625647,0.0,0.0,5.300303344377538,2.816643092836252,0.0,0.0,0.0,0.0,5.988903154741769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07312564357850261,2.293446523899585,3.869565306029096,7.730860449986813,16.888541493130358,13.506480477624619,11.34753290530692,11.271360359912649,16.563393542218805,8.111723176958181,10.905732142020137,70.07656540429183,92.11393569438714,83.07073110517895,80.06300374132508,95.74018412684252,75.53704872984133,71.41981383335884,74.38575511516788,76.96561040974994,94.68552082689779,84.81051204198415,48.354767087972796,17.92709974062029,23.64352281869455,28.77450547645281,22.499628822716538,17.48094626045383,12.546271133968803,9.748779995403114,13.180897255025096,8.43164786761413,7.857524511185291,9.574236048528233,26.39705151677554,22.862210138793284,23.272236068858447,21.450188783027436,34.8043241698635,41.59064505696132,31.84360614831008,30.576965536325307,33.32527097415069,23.93428430625669,32.63536534872256,33.91419356797042,24.218516718499316,9.464982854848447,5.666802105645983,1.1190835097638705,1.7454394687487822,0.0,0.0,0.0,0.0,0.0,1.1434587242900376,7.233780182328182,0.07965471889801176,0.0,0.0,0.0,3.022526601244774,0.0,0.0,0.0,0.0,0.0,0.0,1.911277981864315,0.0,0.0,0.0,1.3576123947699383,15.771634341806331,27.955324159698392,25.254463335861434,26.386604996264325,30.910818920996213,27.01644312875297,33.32527097415069,27.068675731309053,0.0,0.0,1.412456627453815,4.140304295944743,5.0661271762511415,4.165550053846845,15.276730432587536,10.383406116459401,26.30042120204681,40.29832341538648,38.105424651407326,18.3632419719635,9.934205734477171,8.278432233449648,7.935873415019401,9.720922607373206,11.801086004168825,4.501144525269615,1.2374774088909697,2.2991050558431594,3.6297306059591263,4.913782085462595,10.221485048535575,18.679684489115708,5.159275317476139,20.774211851614247,77.88533948642478,104.70721617065635,32.511748189339855,30.55868412543068,29.58454608775991,9.084990671253014,24.840084688916587,22.228454561112923,17.21630107416972,23.902509473035067,25.496909666059214,2.910661777437184,0.0,2.5280579637139478,10.89049763294128,16.38188524833645,11.817191056623615,12.967178856233161,15.85781813602385,16.478950834753153,8.891294770107576,10.453920129910099,4.559906203145198,9.900689814503693,3.620589900511813,6.8855628319543625,6.241796005450758,5.949728702824715,4.729226889764469,4.689617166159446,5.546667119767016,10.972328710279125,21.56422996527486,42.294914648092366,23.013249414517922,0.6707536711575744,10.050858546852403,8.514784760015882,20.64711251872781,23.01063778439012,20.19530050661777,25.34108240176693,24.860107186563077,22.937512140811616,19.839683537548503,58.56798197443701,88.48072291492424,72.6390098313552,51.30547386070299,77.27117113470295,79.1476273815299,91.87714789613291,87.71029202722218,76.3488304279003,80.44734864180019,87.97580775688219,94.40912330503856,86.34963273063644,49.35023343835397,15.402088678722107,14.421421565731833,21.75444369291656,23.23175580187749,21.477175627681397,19.619000791749095,20.31021223224113,19.214198121939525,20.78509364381343,64.69007826569677,72.04138180377609,81.34183196057293,102.41289910338087,92.60405161503826,101.07661502132132,91.9450502794558,104.68414677119414,103.11716869451193,91.60031510258571,85.35373110856732,83.69969869429167,82.41042395453259,75.70332251464481,31.898885652681926,8.355040050531889,10.711165697498762,14.317391632307654,15.816902597354927,10.355548728429497,11.80979143792817,12.666406119847775,24.242456661337513,23.38671252279385,18.233095737261287,35.57040234068591,48.28555888958602,57.17990056150937,77.41176388991637,77.27160640639093,69.17076502163191,72.68688971703158,68.48956482996313,67.50106282658945,64.766686082779,60.24551905986289,50.15418024602953,53.741689498255845,34.65807288270649,17.680735965230806,26.334372393708247,28.684839508731546,25.335859141511317,24.22199889200305,29.706857432078714,24.776099750785395,10.808231283915463,32.20662273607479,20.955720145496603,37.38896745301319,45.99254763737439,58.435224109606985,67.61423346546093,57.713978922645204,55.79530132208546,50.34918196223889,48.91017376181907,52.49202448210179,47.72231732535637,55.32041991051315,56.85214098047,57.60820790246916,47.95649349348275,25.176549703715292,29.478775067583857,39.37641798027178,55.67560160789445,41.47094534277032,38.88020825598908,40.623471366298034,35.60043608715565,24.92148049456647,43.1658932957149,62.281720016173814,90.61747163115558,66.7153974298085,58.32248874242346,56.46431390649118,59.07028550235125,44.33155087609126,43.37743533606699,53.241562328781434,53.81873258702604,62.183783886381185,66.27229085145783,75.98537856844763,91.3517749687564,61.52521782248669,66.54955891669297,88.57082415433348,94.31466934874969,108.92412828368336,114.85862247742922,118.91927205447594,138.09560153956235,66.01765691399696,69.25912517428928,69.91029161948832,93.1437885081177,127.23774928321859,120.76351819639328,122.33963697852282,126.14782897654852,119.96087720378166,124.50772525628784,99.43868765950045,95.54082969375351,82.58888534659918,90.38764817990891,89.8061252047846,99.86917135890008,83.78501194513326,92.38336886923884,100.58911073079796,106.31162761250376,116.13396852317335,114.48820627096907,113.47358796631737,115.56724478543993,74.89719934852941,88.81718792972296,146.054544354044,126.02116491535007,103.33480453849556,139.3026099302956,115.26908367918242,80.47955874670977,68.32329104515962,51.001654222501834,78.64271222348785,59.56127196637834,37.59223933129391,55.31519665025754,30.910383649308237,26.414027112606263,31.2620831731858,29.538842560523342,38.29302674892123,58.333805806310615,86.74529469499872,54.471640118976964,79.97159668685194,80.72069926184362,146.0880602740175,115.39357138194102,77.6267881037722,146.21341852015206,154.15277410867515,133.03165072175102,150.19441337830082,147.46438935137,122.24735938067377,147.0378230971621,91.96507277710229,90.4181171980666,99.76340033872404,102.27491797829524,106.75604000591835,130.81916473181334,145.93876208504471,129.74839637941386,129.52074928660696,130.25374680914385,144.49061317917756,149.60070279591343,149.47360346302696,152.092633209526,130.5484257418977,105.84501636300286,146.5694707609093,152.41212262849405,148.1225201435765,136.50294243329006,146.66000727200648,152.32898573609228,149.00176895327044,134.13854662425183,127.80142611913622,140.58274396460735,116.72724383387272,110.32875002075376,118.82786500000284,113.48142285670076,81.44063863374151,89.09227963651827,103.47322093526914,123.73120056495421,130.55190791540144,132.7165140196627,137.22027017506014,144.79486808906668,82.14142605136881,79.24904568482627,109.4638651767628,142.22937676018756,146.7553317716713,134.8584859961497,110.81146632270948,117.37884555075978,107.14473762327314,120.59550332483794,105.48591722042984,84.59635837150427,62.166373018862494,62.44189999734578,75.80474081794121,51.591447359697476,7.604196388788336,5.616745861529747,18.245283344524367,30.15518727068501,50.76834859775136,44.09911579471674,71.62613261345533,66.73629047083094,22.392116715788614,30.492958100547618,55.28298654534797,127.35179046546601,134.81713518579278,102.56524419416941,62.895453096207675,86.81798506688925,76.71358810241686,35.64396325595238,22.159681634414085,20.089964758129682,11.448515936915332,4.7884238393280185,11.96648924559639,7.094493242178653,0.051797330868106006,0.07399618695443716,3.3280873261978026,6.861187617428193,11.170812599992207,10.857852256343731,22.27111118653372,22.264146839526237,16.229104885859936,30.886878978158002,43.48973543156255,22.12834207288045,15.239732339110315,15.055612415100155,16.104181911413328,19.37263701635961,11.286594868991502,0.19587225958527485,1.223548714876017,0.0,0.0,0.0,0.0,0.3181836039040797,0.0,0.0,0.0,4.6669830383851485,13.741962460814914,12.100552925490312,21.249093263186552,20.38594950594744,20.023803461558664,33.87632493111727,51.374682059089785,57.07238845458144,82.02129106548985,98.5746733588854,80.60012900427671,75.28459115082029,75.64847828196093,22.36295351269481,7.324751965113344,53.15189636106018,24.14930852011252,13.351088485020297,7.109292479569541,4.716604010813418,1.2810045776876973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.280359418510553,18.328855508614087,5.172768739803125,1.4751357505211031,3.888717260299656,0.0,0.0,0.039174451917054966,0.30904289845676697,0.0,0.0,0.0,0.0,0.0,0.4239546240801282,5.211072648344245,0.0,3.205775981878998,0.0,0.0,0.03699809347721858,0.0,23.185181731264997,0.0,32.602719972125016,45.348345539182816,22.43825551471315,22.055651700989912,12.880995062015641,39.48001264200799,27.212750660026213,47.12643038452915,115.61947738799604,34.423026171204164,56.46953716674677,48.82486051097748,48.265536391939506,41.668123417419494,39.92268394867072,11.448515936915332,12.661618131280134,11.507712886478881,10.283728899914896,9.878926230105328,9.187279517925324,5.1527462421566295,3.649753103605621,3.170954246841616,8.368098201170909,9.193373321556868,4.638255106979309,20.38812586438728,25.785494795181517,13.425084671974735,7.161525082125615,15.659769517998734,35.95997050141661,8.022057209236923,0.0,0.0,2.36613689579012,0.0,0.0,0.0,0.0,0.6507311735110797,8.59313366384999,17.833951599395288,20.83427934455373,20.45776933446204,22.053475342550076,50.915035156596346,39.09392665478102,57.850218960978964,76.35057151465216,59.781084168801826,51.807342116929256,47.70795335965345,51.675890067163145,42.62049787069189,41.758224656828716,47.075938868724954,34.885719975513375,31.971576024572453,27.626694035283094,22.12050718249704,15.722883912753993,3.5470289852453436,22.600611854324946,22.430855896017707,10.354678185053565,11.441986861595822,16.742725477661327,16.968196212028374,14.98335731489759,10.291563790298307,32.05732454710201,23.58171423900319,44.58531427017617,51.08261475646375,80.22231317912106,88.24480566004598,56.92613716742444,57.789716196351506,63.82040543313815,75.30461364846678,67.60465748832566,66.34715758178821,50.59119302074868,22.99670909037517,24.5884976532715,0.7047048628190221,2.632523168826093,7.889299344406902,9.851504113763387,11.428928710956805,10.285034714978798,11.078099730455177,9.516344914028586,5.682471886412807,15.345068087598396,24.64073025582757,26.660390887995742,21.05104464516144,20.247533109173844,14.538944921482999,20.10128182201684,15.363349498493022,11.474196966505401,14.289098972589786,9.268675323575204,10.47350735586863,11.751465031740556,10.058258165547848,10.217132331655902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07051401345069894,0.0,0.0,0.0,0.0,0.0,0.0,1.1695750255680744,3.620589900511813,7.28557751319629,10.27981145472319,20.6910749592125,25.553930257182923,34.383851719287115,31.485812820800977,0.9427984761371228,0.0,0.0,2.3356678776324102,5.526209350432553,4.19036054006098,3.6458356584139153,3.0516898043385816,13.977009172317242,19.815743594710305,25.65970127735897,24.53234760552372,37.244021980920095,70.75733032427264,66.85729600008584,109.82862285127935,104.90047680011385,94.9183911799603,91.28474312880944,99.81345658284029,98.79753246312464,92.39120375962227,92.42167277777996,58.82000428177007,12.629408026370552,5.4735414761885135,14.288228429213849,32.91132759889381,46.54229577927707,41.05177870725783,37.00853999772979,58.96059703698349,17.93275827256386,59.79240123268896,42.738891769819006,80.27976904193275,107.09685773759674,100.29573761310805,91.71696791496096,90.20918678784231,80.2049023116024,84.37001709376128,70.55667007611974,64.79671982924874,64.07547464228696,61.3815781654575,60.30689236786629,44.87302885592256,5.860062735103455,5.268963782843894,7.4592509166952325,10.214520701528098,32.65451730299312,27.941395465683442,25.606162859738998,18.90036723491512,5.159275317476139,4.043673981216007,0.0,0.0,0.0,0.0,0.0,0.0,30.88992587997377,2.1737468097085832,14.108461222083358,33.05757888605081,33.183372403873356,46.88528986939529,41.73428471399052,42.123852874721244,37.30887746242721,36.47272054984207,32.238832840984365,24.964572391675226,36.95978956867746,28.489402520834236,25.677547416565627,34.111806914307564,24.55324064654615,50.968573574216315,54.08337777331015,32.797286416646386,43.01093657479855,39.022542097954386,37.12649862516893,23.33883263711745,24.797863335183763,24.30208888258903,22.59930603926104,35.83852970047375,30.906030932428564,22.74860422823382,18.7223411145365,22.769061997568283,24.717773344597784,23.862464477742087,19.802685444071287,23.548633590717678,15.699379241603761,18.89862614816325,16.085465228830735,18.539527005590244,16.486785725136567,20.771164949798475,25.482545700356287,25.69626409914822,20.117386874471627,18.793725671363138,28.00059241524698,19.59723720735073,21.729197935014454,24.096205374180514,16.167296306168584,22.450007850288266,28.729237220904214,29.34514665937791,28.485485075642533,20.874324339846726,23.08637505809643,24.56107553692956,26.330454948516547,23.153406898043386,24.114486785075137,25.12301128609532,20.780305655245787,24.21590508837151,23.24133177901277,34.289397762998206,24.121886403770574,21.182061423239585,21.56422996527486,21.331794883900333,16.179048641743698,12.771306596647884,12.10359982730608,18.05376380181876,19.405717664645127,19.541957702978888,15.121773711671185,13.76938457715685,11.384966270472104,14.266900116503454,15.742906410400488,16.437164752708295,16.277420043224307,15.755964561039507,15.204910604072936,17.012593924201038,31.634240466397824,31.79398517588181,36.79482159893786,33.735732175903834,37.0377032008236,30.606128739419113,23.36843111189922,51.29110989500007,22.490923388957192,33.65433637025395,48.25073715454862,39.53485687469187,69.14551926372982,47.94256479946781,97.04599919074431,59.3514710127781,66.44465843989285,72.62334005058838,80.41557380857856,70.33119934175271,66.55521744863655,58.17275528176271,65.5144828427068,79.8270864864468,53.44222257693435,61.28538312241672,54.713651177486774,55.610310854699364,56.431233258205644,90.44858621622431,88.47506438298069,77.48837170699862,66.53475967930208,69.79146244867326,58.38908531068246,57.44498101948144,63.52093851181665,37.69539872134216,38.21990110534273,37.268832467134224,33.051049810731314,39.621040668909394,52.48027214652666,39.59666545438323,31.839688703118377,31.31562159080577,51.153999313290385,31.146736175874466,42.91561207513372,42.33234801325756,33.034509486588554,86.71830785034473,85.63012863042655,102.8076905243672,79.97116141516399,68.11349009155941,86.42841690615852,74.69044529674495,80.55137857522435,58.78126510154097,48.69427900458729,63.858274069991296,59.05853316677613,64.49290019104758,59.137752613986166,34.123559249882675,24.95934913141962,27.445185741400746,30.757168015143762,32.89913999163073,32.4777969976784,39.65325077381896,66.08599456900781,32.54613465268927,23.87334626994127,15.217098211336019,15.845195257072794,24.525383258516246,19.28862958058193,14.165481813207073,12.154091343110284,8.885200966476033,5.090067119089341,10.368606879068516,11.62741260066988,10.005155019615838,12.147997539478743,15.012520517991398,12.17759601426052,16.063701644432367,7.457509829943363,2.3482907565834608,1.6435858937644394,3.556169690692656,9.078896867621474,11.550804783587642,20.514354653897787,19.53325226921954,9.622115934204636,23.31968068284689,39.54008013494747,53.5453819669826,57.85631276461051,46.167526855937254,30.055945325828475,34.754703197435234,23.15253635466745,41.512731424815186,29.59586315164706,36.47750853840972,69.23474995976312,63.20144909284867,68.3859701682269,68.04384662148463,10.296351778865947,5.490952343707204,10.287211073418632,14.875845207969673,16.996924143434214,21.79361814483361,28.656111577325703,32.62491882821134,23.11771461963007,36.31428165542199,66.04812593215469,58.632837455944134,68.60360601221056,61.43250495294966,29.381274209479194,33.01013427206238,36.322987089181325,10.794737861588477,15.98404692553436,17.850927195226017,9.59121164435896,14.259500497808007,22.505287354660116,19.579391068144073,2.893250909918493,0.0,0.0,2.7313298419946657,4.91944061740617,8.407707924775929,10.235849014238497,8.095618124503392,7.361314786902595,18.791549312923298,10.346843294670153,5.309444049824849,6.108167597244803,3.4573630175240844,3.472162254914972,2.1841933302197982,1.429432223284539,2.1437130632388413,0.0,0.0,0.0,1.7911429959853464,4.729226889764469,0.4996918977864344,0.0,0.0,0.0,0.12535824613457588,9.192067506492963,11.306182094950032,9.152022511199975,26.289974681535593,45.79928700791693,19.24684349853707,20.622737304201628,10.89876779501266,50.804911419540616,71.13209924761249,76.01236541310159,72.78352003176032,124.95736090995804,109.2575463966663,109.19486727359902,73.54002222544743,102.28971721568612,78.6353126047924,109.76724954327598,66.549123645005,52.84720617948309,27.19577506419549,29.423930834899988,26.9642105261969,31.58070204877785,31.307351428734396,33.27434418665852,36.901027890801885,35.48117164465262,49.28494268515888,96.6499019546941,113.71603429651516,80.5148157534351,76.97083367000553,76.35361841646792,72.1040609268434,37.2279169284653,30.614834173178448,24.610261237669864,25.373292506676503,27.60754208101254,40.89551617127758,56.519593410862996,39.165311211607644,3.4277645427423096,0.9776202111745048,1.707570831895629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9649973322234541,1.4585954263783467,3.649753103605621,5.7582091601191125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.18397827716075,1.2209370847482128,0.4705286946926269,2.5759378493903475,1.8229178292069577,6.013278369267937,18.560420046612673,16.93337447699099,4.268274172207122,0.0,3.983171216588556,0.0,13.251411268475792,13.886037389532087,22.86482176892108,0.0,0.0,0.0,1.4220326045890954,11.00410354350074,55.28733926222764,35.72274743147446,36.234626936523966,34.04303398760873,26.531985740045396,11.181694392191385,15.022531766814645,26.00574226929296,27.682408811342906,23.04241261761173,41.89141779334671,35.67051482891838,25.66144236411084,16.09939392284569,19.378295548303193,57.037131447856105,36.97763570788412,39.7672919560664,24.362591647216483,14.090179811188733,1.937394283142352,3.030361491628185,15.26497809701242,13.230953499141329,31.23379051346793,60.277729164772474,91.16983140318608,80.39729239768396,89.40132253497505,90.23530308912035,96.09275419409599,97.20966134542006,79.59203977494448,76.92034215420132,25.521720152273346,9.051039479591566,11.078970273831112,15.7028614151075,13.409850162895882,18.795466758115005,18.373688492474717,17.625021189170997,18.963481629670373,57.714849466021136,54.82421018623045,67.88279609693676,67.09103689652426,86.05713015632246,76.52511546152704,76.0175886733572,75.82084587039598,77.57455550121615,75.93488705264342,78.028979143454,82.16188382070327,82.16231909239126,70.72686130611494,41.746037049565636,36.70820253303236,7.509307160811469,7.367843862222104,8.422071890478849,10.739458357216638,8.506079326256534,2.9363428070272537,5.082232228705932,7.761764739832491,4.665241951633278,2.744823264321651,5.009106585127428,12.420042344458293,55.275151654964574,72.6377040162913,62.476721732383155,70.71467369885184,73.73197703984103,78.63923004998409,60.38611181507633,39.643674796683676,16.736631674029784,9.1237298514821,11.88030545137887,12.475321848830138,11.049807070737305,6.641375415004719,4.667418310073116,5.248070741821463,2.985093236079588,4.679170645648232,8.30237217628785,11.981723754675246,31.404417015151097,37.42944771999415,30.823329311714772,35.4402561059837,40.59735506502,60.24856596167866,34.50093980335031,42.20046069180347,65.21153374788156,55.3051854014343,20.942226723169615,14.363530431232189,13.006788579838185,10.775150635629952,9.57945930878384,10.240637002806137,3.4099184035356513,2.479742806349579,1.2178901829324422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0237590100990364,0.2820560538027957,3.7376779845750105,4.552941856137721,16.091123760774313,21.30785494106213,18.558243688172837,22.60627038626852,23.988693267252593,17.200196021714934,9.072367792301963,6.995686569010083,6.237878560259053,2.7039077256527277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.56190162884587,5.1971439543292925,20.940485636417748,22.546638165017,21.472387639113762,19.46273825576884,50.99730150562216,74.94856140770955,84.47578811393734,48.4827369642352,49.607043734254674,36.037884133562756,11.41978800550949,4.609962447261434,6.61395329866278,5.15100515540476,1.0890497632941278,2.4305571056092767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9017020047290347,4.695275698103021,7.982012213943932,27.07738116506839,27.558791651960203,14.90283205262364,26.318267341253467,24.6855632396882,11.107262933548984,4.988648815792966,6.990028037066509,5.048281037044483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.127177904665954,16.544241587948243,19.37437810311149,45.688292727485276,41.611538097983754,56.518287595799116,42.7136460119169,32.60141415706111,58.3007251580251,33.09980023978364,47.865086439009616,49.70976785261494,50.759643163992024,47.70360064277377,11.482902400264745,14.003560745283249,11.235232809811363,5.288986280490387,9.875879328289557,5.723822696769697,8.628825942263308,8.588345675282351,12.951944347154305,9.148975609384204,23.829819101144533,40.49114877315598,29.453529309681763,56.03208912033966,42.95696288549061,39.67327327146547,52.17862886676536,40.627388811489745,40.84502465547337,28.919886220233877,32.94136134536355,38.59815220218629,20.659300125990885,18.859886967934166,14.252536150800529,12.1379862906555,9.183797344421588,8.589651490346254,7.25206159322281,4.969496861522407,4.099388757275818,4.899418119759674,4.895935946255936,3.9796890430848175,3.924409538712973,11.04893652736137,30.980462391070965,37.59398041804578,32.13697926600002,36.37043170316976,43.14064753781279,49.533918090676174,42.33278328494553,39.81125439655111,39.48436535888767,40.75840558956789,36.96109538374136,40.46894991706965,39.38860558753487,15.119597353231347,12.255509646406665,3.478256058546513,3.4451754102610006,1.9870152555706213,0.36780457633234936,0.0,3.1522375642590226,4.3266005783947366,6.126013736451463,13.675365892555922,18.926048264505187,39.86653390092294,44.03991884515321,17.893583820646807,19.39875331763765,37.92261054246107,8.519572748583519,5.802606872291776,5.2350125911824446,4.43803013051436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.786981542984577,19.015714232226447,16.245209938314723,14.68563148032797,7.992458734455146,3.4843498621780564,3.803404009458069,3.2140461439503767,0.0,0.0,1.4960287915435322,10.514422894537553,0.0,3.1113220255900984,13.402015272512472,12.987201353879655,12.832244632963304,28.499849041345453,34.678095380352985,43.0636044490426,50.834509894322395,27.44649155646464,60.49841191057189,58.71597434834589,28.742295371543232,19.151083727184265,34.55491349265825,39.93748318606161,14.223808219394689,15.647581910735655,17.36037600288689,9.842363408316075,5.953210876328452,9.940299538108713,24.64160079920351,20.971825197951397,23.078975439400978,19.212457035187658,14.362659887856251,14.009219277226824,13.400274185760605,17.455265230863755,22.003854370121804,43.96635792988672,43.60072971199421,66.87470686760453,20.352433585973955,18.8846974541483,13.148251878427551,30.166504334572156,18.807654365378088,31.124972591476105,10.224096678663381,14.314344730491884,29.5262196815723,12.314271324282243,7.7160612125959265,8.688458163514824,0.0,28.474168011755392,17.904900884533955,20.724155607498005,13.754585339765965,4.603433371941926,26.484976397744926,11.135555593266856,24.74040747237208,12.699922039821253,18.40154588050462,17.439595450096938,31.126278406540013,30.222219110631976,28.87026524780561,19.35479087715296,18.11774873994996,17.61283358190791,24.98024217244205,33.034509486588554,21.9054829686412,18.57783091413136,29.84701491560418,23.079410711088947,20.498684873130962,19.50931232638134,25.25185170573363,30.38588126530767,24.56107553692956,22.219313855665607,34.200602338652885,48.6568456394221,53.124038973030274,60.56936119571054,86.5063305383047,55.7160818748754,51.88482047738743,37.731961543131405,39.03777660703325,21.550301271259904,25.898665434053004,25.543048464983734,22.43738497133721,19.871023099082148,22.464807087679148,22.724664285395622,16.837179433950222,17.70424063638104,13.775043109100428,18.33190241042985,15.257143206629006,14.77094473116956,17.969321094353113,18.461178101756133,13.28884463364098,11.747982858236814,8.970514217317621,11.399765507862995,17.307272856954885,17.914041589981267,14.125001546226118,8.546994864925459,18.423744736590947,21.373580965945187,10.474377899244562,18.733658178423653,11.867247300739852,14.311733100364082,8.97530220588526,10.467848823925054,5.4874701702034665,11.508583429854815,9.27563967058268,6.453773317490822,2.701731367212891,0.4226488090162263,0.5323372743839803,0.3168777888401779,0.9123294579794134,1.937394283142352,0.30512545326506146,0.0,1.4381376570438844,0.0,1.6422800787005376,0.0,0.0,4.597774839998351,8.678446914691577,18.501223097049127,6.576955205185563,13.128229380781054,9.595999632926596,10.260224228764663,8.648848439909802,12.184995632955964,11.296170846126785,11.775404974578755,12.493603259724765,20.501296503258764,22.416491930314788,16.821509653183405,10.195804018945504,6.178681610695503,5.1945323242014885,9.278686572398453,16.379708889896616,15.786433579197215,21.764890213427773,12.509273040491586,12.686863889182234,19.0283371111775,9.820599823917712,13.328454357246,17.3429651353682,21.313078201317737,17.924488110492483,5.616745861529747,6.275747197112205,39.732905492716974,6.349308112378676,6.351919742506479,16.48156246488096,12.389138054612618,28.553822730653394,27.78730928814302,33.380985750210506,34.408662205501244,49.522601026789026,136.31708142252805,13.083831668608394,1.4903702595999575,15.479131767492314,85.55569717178415,27.891774493255173,61.72021953869603,14.668220612809279,35.04285305486957,51.43344373696537,76.09680812056723,68.02600048227798,48.89276289430037,82.83524912198867,80.9923087951352,57.64215909413061,43.709982905673996,54.482521911176136,47.3227379158024,48.971547069822435,17.102259891922294,13.16827437607404,15.063447305483571,17.69031194236609,16.681352169657938,13.865144348509656,10.71943585957014,4.874172361857572,2.2991050558431594,5.1092190733599026,2.1093265998894264,3.994923552163673,9.878926230105328,2.393994283820025,0.8352863692092053,0.0,0.0,0.0,0.0,0.0,0.0,1.9713454748037995,0.18542573907406015,3.0595246947219934,2.2481782683509883,0.0,0.0,0.0,0.09401868460093192,1.4242089630289316,1.4720888487053323,3.5100308917681247,5.456565880357789,2.9376486220911557,2.1437130632388413,1.5656722616182968,5.617616404905681,11.976935766107605,16.681352169657938,36.9632717421812,80.5988231892128,107.52298872011669,124.08202954545584,108.0575023529405,98.06279385383587,94.68029756664215,93.35750690690963,100.09203046313931,41.341669651444036,52.918155464621755,87.05172596332767,69.6138715999826,94.48877802393658,126.75677406801478,154.15277410867515,87.18361328478176,149.51538954507186,128.40732430878666,154.15277410867515,64.25437130604152,92.44735380737005,115.60859559579686,83.91776980996326,132.24250315146634,67.7304510061482,132.61466044467838,118.43568520914431,62.04101477272792,139.2229552113976,137.84662613404504,148.37106027740586,77.91537323289451,134.73530410845495,113.13189969126304,110.898085388615,103.7134909070271,118.16886366442036,101.46226573686032,103.1972586850979,95.1321095787522,45.278702069108064,136.756705827375,102.12518451763451,97.87388594125808,117.98474374041021,128.4504162058954,125.19850142509188,112.29400169192604,107.17738299987069,83.60480946631479,76.82501765453651,61.493878260953046,40.95210149071333,38.05319204885126,40.85808280611239,52.58865479683052,23.998269244387874,17.18496151263608,16.218223093660754,21.67304788726668,18.62309916967996,14.980745684769785,11.345356546867087,9.994708499104622,12.313400780906312,37.34065229564883,39.96969329097118,47.930812463892686,35.907737898860546,16.494620615519974,8.119558067341591,2.538939755913129,1.6697021950424757,2.102797524569917,5.750809541423669,0.0,0.0,1.4568543396264777,0.0,0.03438646334941491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.996048434488411,7.460556731759135,3.9235389953370383,3.286736515840912,0.578911344996479,0.0,0.0,1.5761187821295113,4.543801150690409,14.24165435860135,37.42248337298667,58.199306854728725,66.63530743922253,72.6390098313552,73.14610134783706,85.7049953607569,85.52914559881812,74.66607008221881,138.82555216028342,147.2567647562096,146.4445477864627,148.63091747512232,154.15277410867515,154.15277410867515,91.09496467285572,77.15974158258331,66.2087411850146,52.048917903751104,66.48122126168211,2.0244486207358072,22.00037219661807,31.437062391748647,17.209336727162245,40.999110833013795,21.385333301520305,9.550731377378,5.368640999388399,0.0,10.520516698169095,11.555157500467311,11.926879521991367,14.3739769517434,5.361241380692955,16.86373100691623,51.00252476587777,59.99306148084189,32.02598498556837,41.525789575454205,81.07805731766477,54.63051428508502,78.83989029813702,86.1454903089798,149.2642377811147,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,154.15277410867515,72.17457494029411,58.58843974377147,154.15277410867515,148.568673623743,154.15277410867515,149.9571903083586,148.84420060222627,154.15277410867515,152.88787458344225,146.79581203865226,127.6473399415958,112.7893408728328,75.13137551665582,83.46465198278932,62.808834030302194,87.2898195766458,151.4170915498009,94.32511586926088,135.80563718916648,13.81813500620919,42.3079727987314,53.05918349152315,34.653284894138864,53.51404240544896,39.577078228424696,43.89323228630822,22.46350127261525,15.448227477646642,4.936851484924861,4.9629677862028965,2.5889960000293657,0.0095759771352801,0.8631437572391111,1.8268352743986636,1.006348142580345,2.090174645618866,7.933261784891598,12.896229571094494,14.64906865853872,29.901859148288054,15.550951596006918,12.106211457433885,8.176578658465306,4.716604010813418,2.7652810336561133,3.80819199802571,2.3979117290117307,3.922668451961104,3.929632798968581,10.557950063334282,13.27709229806586,0.0,0.18716682582592928,1.5099574855584854,1.807248048440136,2.7134837027880065,3.287171787528879,4.8946301311920335,9.577282950344003,8.016398677293347,20.6231725758896,27.024278019136386,71.3950033471447,23.539492885270356,14.771380002857525,58.92229312844236,104.77250692385151,57.438016672473964,48.52495831796803,72.92324224359781,148.26964197410948,113.78611303827783,152.37512453501685,62.40446663218058,56.288464144552385,154.15233883698718,109.81643524401626,66.11124032690992,122.20731438538078,82.11922719528249,91.20204150809566,121.86301448019863,94.31031663186998,74.52983004388506,53.376496552051286,59.969992081379615,72.17022222341444,130.76344995575354,153.7118438887643,95.67532864533536,73.0098613095033,75.9605680822335,89.91189622496066,75.65761898740827,75.17707904389238,56.34983745255577,46.850032862669934,46.38951541680055,55.196802751130456,46.161433052305696,42.1695564019578,38.26734571933115,37.15827345839053,32.75332397616169,31.3378204468921,26.85060461563744,31.429227501365233,21.830180966622862,42.73105687943559,61.59007330399382,80.62929220737048,71.23221173584494,78.27795454897127,87.57971052083197,92.2179656278113,86.85890060555815,83.46204035266155,77.66422146893741,68.491305916715,78.40940659873738,77.3212273788192,79.40791985093432,80.09390803117073,12.204582858914492,2.832748145291041,0.23287035306249346,0.0,0.2868440423704358,0.0,0.0,0.1118648238075903,0.6550838903907524,14.882374283289185,0.0,1.6322688298772905,2.769633750535786,4.340964544097656,2.4074877061470112]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.07084773824822244,0.07305538390607272,0.18440064576506826,0.008725768594233222,0.10189889675923254,0.0,0.40512590628616,0.1688881682642092,0.0,0.0,0.0,0.13308107281670262,0.7072196140362087,0.3397481506026408,-0.1323997815751108,0.11897048306296512,-0.8854427824856899,-0.9999979742329546,-0.7423454182421235,-0.8646830522491096,-0.9999979742329546,-0.6988934489586783,-0.08692359119885931,-0.9999979742329546,-0.2298702852639968,0.0,0.0,0.0,0.0,0.2356481590628809,-0.2622512718715755,0.0,0.0,0.0,0.0,0.5157571225169487,0.047913116740406735,-0.6273054615729572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.060575962605761716,-0.06741507853097152,0.0,0.35840504921853883,-0.3848509409714814,-0.014012326593892536,0.0,0.03290505679341852,-0.03661940423555834,0.0,0.0,0.0,0.12419808316671745,0.6314128616544769,0.317154174715621,0.4045559799590591,0.030697411135568217,0.14206232562653276,-0.4377034192134286,0.20185218295353471,-0.078518815593453,0.05297039403376113,0.23222205022295306,0.2596047174330843,0.3333086381941339,0.3606257966310351,0.5957957416493372,0.6101028577227646,0.3834228497150679,-0.17983468427093874,-0.8306119392921975,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.681651539844548,0.0,0.0,0.5999358961174719,0.7454570849705475,0.6066570962508677,0.8960814072582387,0.3693908704892063,-0.012793863411814923,0.08976667195704041,0.26857286848826845,0.2841377530077115,0.2658083982579633,-0.03984898675579631,0.031876569053707844,-0.048050685164189685,0.2844456442418924,0.4251191838759496,0.2960537988582447,-0.21370272003083796,-0.7341044145697921,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6977011892858928,0.0,0.6020452786154773,0.6460475215940542,0.420612180277727,0.43702867884915975,-0.01441848098791841,-0.13442400266791718,0.04129673064417885,-0.043936734205347,-0.040523727120065085,-0.0756364295713339,-0.053618930888737926,0.0844604613254121,0.07479136639666717,0.3636129966903222,0.3423029927586099,0.14326113617664138,-0.3731641758272531,-0.9999979742329546,-0.3840779374473677,-0.4054731027842789,-0.458430395063394,-0.5107850066287932,-0.017196052972869524,0.07011403998804666,0.8101928546764129,0.8980401195778149,0.7423912743833845,0.6643703254664794,0.12796483762744126,-0.12630091478739974,-0.10981235656541403,-0.14246192914323566,-0.20919571643261534,-0.16300548042815707,-0.11230824082547623,-0.12573753933762194,-0.05334379404117202,0.05310141158022109,0.08340577007640942,-0.1384200378349459,0.04871887465113548,-0.712499621158545,-0.7634130397128849,-0.5677710884615522,-0.4795111182888012,-0.18947102481306866,0.0,0.2536172155598642,0.6457920373784574,0.3561187930328126,0.3756404074553463,0.3708058599909739,0.13395889037798436,-0.16257967340216226,0.062410208256201125,-0.027854330377387125,-0.07352704707332858,-0.11230824082547622,-0.12250795681738398,-0.09488945802362478,-0.1710499577807985,0.13072275698042335,0.1017613283354496,-0.2866008828811587,-0.9999979742329546,0.10045115287085,0.10026772830580606,-0.3382086944317363,-0.4973360554846786,-0.041788046443403684,0.028103263715661048,0.06892178031526107,0.3157653887231454,0.40922675549035664,0.28826480572120017,0.21552386392663134,0.18386347382458246,-0.14322183091270338,0.033841832250607225,-0.09061828600903014,-0.1623241891865653,-0.18941206691716167,-0.20459044967454784,-0.17888480705910395,-0.1798936421668457,0.07258372073881689,0.05523699758751841,-0.11879360937524415,-0.5922582678949184,0.02867319004276186,-0.03190932344032284,0.0,0.3843858286815486,0.1531857153209832,0.15644150135051318,0.4314538822472885,0.6724541080830588,0.7649918011477274,0.7484835902937726,0.6398503916464983,0.2453696610102099,-0.04345196928344516,0.0919939702468597,0.0067867089066258384,-0.038381590235444775,-0.040700600807786036,-0.03936422183389447,0.08512209993503489,0.08259346128835769,0.3397415997253178,0.31438970448531584,0.3976317026286503,0.1670342699818008,-0.1801687790144116,-0.8892750457196438,-0.16806930859883445,-0.6110003279160153,-0.6921656979479596,-0.4746634690697828,0.254436075225239,0.7978510017998849,0.7122244843109791,0.7025095332409733,0.5079877820118732,0.04597405705279936,0.0,0.0,-0.05509942916373545,-0.015584537151412038,-0.3000301813933044,-0.7858628962987987,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.35157248417065196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.910807779480338,-0.04383192016817904,0.29959127261266355,0.03944283236177044,-0.3691681406602244,-0.2505972611139622,0.16544240679231229,0.27896255992254315,0.4716762690104958,0.44960636330931575,0.5200086418995743,0.5556257619047139,0.8192396162594731,0.7397578216995394,0.15997242422760907,-0.39353740430177664,-0.9140439128778988,-1.0000045251102774,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.04970805712690817,0.0,0.040995390287320944,0.6822673223129097,-0.00678015802930284,-0.7981261386474507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015420765218337091,0.5003363572986116,0.1585246803392265,-0.5867882853302151,-0.1636081611418729,0.0,0.0,0.0,0.0,0.0,0.0,0.9214464042528864,0.8454038202875267,0.7448150989928938,0.4560000195765617,-0.2302043800074697,-0.6283339493126678,-0.5672339165210664,-0.35744862112938114,-0.5256685999066446,-0.5478760740316075,-0.4300847488867821,-0.01585312312165495,0.0,0.0,0.0,0.04513554475545562,0.03350773750713433,0.2081606778155817,0.04662259390777615,-0.1331727850992246,0.029747533923733523,0.6506527883521217,0.8207004619025017,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.8346865849871021,0.29841211469452394,-0.6747010590048471,-0.9999979742329546,-0.8165472056797209,-0.9999979742329546,-0.9999979742329546,-0.3384772804019792,-0.3713692354407517,0.06368762933418573,-0.3960005341752239,-0.1494582661241974,-0.5166021856916154,-0.3158833045149594,0.2527131944892905,-0.2812488161082694,0.0,0.0,0.0,0.0,0.0,0.19365703542246432,0.7130433439763538,0.9739975421379756,0.6564306621510059,0.4797993568910132,0.12796483762744126,-0.20641814444766424,-0.3385558909298552,-0.5579447724770553,-0.8703692137654718,-0.9999979742329546,-0.5266315788731253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15708348732816696,0.6733843326629245,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.9235492358735689,0.5462842108421191,0.5476664459572715,-0.2320255239032631,-0.552468239035029,-0.9999979742329546,-0.8182111285197624,-0.6264472966436445,-0.480375834095437,-0.2625264087191414,0.04165047801962073,-0.2378951099846692,-0.25644064368607633,-0.9497527451655604,-0.9999979742329546,-0.13836763081636194,0.0,0.0,0.0,0.0,0.8343524902436292,0.9999979742329546,0.8468122589119712,0.3744809021691757,0.2796176476548429,-0.10833185829041647,0.16997561389982685,-0.11817127602955935,-0.3430497927734317,-0.464483405709844,-0.7372291830528622,-0.4188041381365796,-0.3801736145628609,0.07648149274600065,0.39871914826426796,-0.9999979742329546,-0.7544055833937627,-0.10516123366608553,0.0,0.0,0.0,0.0,0.0,0.2316455730185292,0.9999979742329546,0.029184158473955706,-0.2532831208163913,-0.141217262451866,-0.8189382759026151,-0.1897265090286656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3412286488776383,0.4096329098843825,0.13572762725519374,-0.08343197358570142,-0.6690673045070689,-0.2341807625425294,0.0,0.0,0.0,0.0,0.0,0.4758557287425684,0.5453343336302843,0.6244230755508381,0.6250650615284921,0.15250442407939144,0.0,0.0515029975134096,0.0,0.25249701553763154,0.5354818141364954,0.5075619749858784,0.6128411244437778,0.4872149500206468,0.5862445625124063,0.3914345726810943,-0.3827546602281221,-0.3977627201751103,-0.7991087702459005,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9285213517617243,0.0,0.28146499505992834,0.7452016007549507,0.5234806068807633,0.4153780292966517,-0.04502417984096466,-0.3603768632927612,-0.3510156595981972,-0.3748674039312326,-0.4626622618140507,-0.22401380093723666,-0.19358497577191133,-0.175871403490525,0.0,0.0,0.0,0.0,0.0,0.0,0.28272276350594394,0.0,0.0,0.0,0.0,0.0,0.2464243522592125,0.2452517452183959,0.2865419249852517,0.4810047183184448,0.1911283967757871,0.0,0.01755635122563441,0.0,0.0,0.0,0.0,0.0,0.0,0.06460475215940542,0.07863018050794396,0.11006128990368794,0.1748625683827833,-0.2178428744989726,-0.2069160111242121,-0.9999979742329546,-0.9999979742329546,0.0,0.0,0.03528957613898976,0.244806285560432,0.4277722891917637,0.3866131269713679,0.3620866422740637,0.21110202173360776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2499159698723704,0.8395604377154126,0.690370757561458,0.08856786140693179,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8907948492585792,-0.04448045702315583,0.037968884964095916,0.3549723895012879,0.6722903361499839,0.5365299545081751,0.017176400340900528,0.0,0.0,0.0,0.0,0.0,0.0,0.01882067054897301,0.6266634755953034,0.9699490999523629,0.7652014292220632,0.4307725910056968,-0.1575944557593608,-0.6788150099636898,-0.9687764929115464,-0.9999979742329546,-0.9999979742329546,-0.7955188894728976,-0.329797367949007,0.0,0.5994707838275389,0.8632811645019881,0.8061182089815083,0.6672985676298595,0.12092919538254147,0.0,0.0019521614422533785,0.017130544199639542,0.0,0.0,0.0,0.0,0.0,0.6875211259259539,0.7076454210622036,0.33657752597830976,-0.2789494581678972,-0.9237588639479049,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8484106729787827,-0.29959127261266355,0.0,0.5129467961453826,0.29678749711842045,0.8168747495458708,0.5562611970050448,0.2759950124952251,0.0,0.0016246175761034825,0.0,0.0,0.0,0.4941326764737327,0.5075292205992633,0.5139490803758013,0.803628875598769,0.4558165950115178,0.4580831985652751,-0.10058217041730996,0.24472112415523306,-0.8378768622434022,-1.0000045251102774,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6681043255405882,-0.357835122891438,-0.6443377426127518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.508675624130788,-0.5661071656215108,0.0,0.4458920158671761,0.4388105174810152,-0.11482377771750743,0.14921588366324645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09252459131002254,0.0508806641677248,0.12621575338220078,0.4114540537801759,0.4698747777466714,0.3149792834443857,0.3099809640469383,0.4688004338656997,0.4632976969143814,0.6409312864047928,0.6325003072900945,0.5390454914002063,0.18639211247125964,0.09551179136930958,0.11482377771750743,0.0,0.0,0.0,-0.11281920925667008,-0.7563970500999541,-0.9999979742329546,-0.9632278998189672,-0.6626474447305309,-0.3531708982374635,-0.2506431172552232,-0.34198855064710604,-0.7984929877775387,-1.0000045251102774,-0.26876284393063543,0.0,0.0,0.0,0.0,0.0,0.0,0.2615634297526607,0.712637189582328,-0.09934405460326336,0.025889067180487755,-0.3951161657366191,-0.618533836837463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07741826820318934,0.1356490167273178,-0.17520976488090215,-0.061899239825007286,0.0,0.0,0.0,0.0,0.0,0.0,0.17217015780303116,0.8324461849426369,0.6630142938606188,0.3355162838519841,-0.1108080899185097,-0.6744848800531882,-0.9999979742329546,-0.4439988123208296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10855458811939844,0.2801744722272977,-0.20569754794213446,-0.17903547723753294,-0.04788036235379175,0.0,0.3636064458129992,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.7726235732290199,0.4247719873778307,0.2869677320112466,-0.15585192239144335,-0.5181940488811039,-0.15020506613901916,-0.31992519582324913,-0.09954713180027627,-0.038067148123940873,0.2558969208682675,0.28115055294842445,0.2328640362006068,-0.15378839603469902,-0.832000725284673,-0.9999979742329546,-0.9999979742329546,-1.0000045251102774,-0.9999979742329546,-0.9825857423084259,-0.11481722684018444,0.17482981399616832,0.6340790687249371,0.5365037509988831,0.3198400344180501,0.0,0.0,0.3567018211145594,0.1807583579734814,0.14402103794610913,0.3733803547789121,0.4934120799682028,0.5608271584991744,0.5224914244049906,0.7255817231725719,0.6110854893212144,0.21445607092298272,-0.1463007432545124,-0.7102395684821108,-0.9599524611574684,-1.0000045251102774,-0.9999979742329546,-0.9999979742329546,-0.7214808739683751,-0.09528251066300464,0.8363636095817896,0.9999979742329546,0.9404046432256424,0.8161148477764031,0.5007163081833456,0.30749163066419904,0.4070977203603823,0.14394897829555614,-0.0850434894071589,-0.3035152481291393,-0.486690879834807,-0.3696725582140952,-0.4856361885858043,-0.4436974719639716,-0.3424995190782999,-0.2361067204754908,0.6290021387996136,-0.21501944637276046,-0.5737061833161883,-0.9999979742329546,-0.9999979742329546,-0.919592505970478,-0.07014679437466166,0.0671857978246666,0.4400027771538009,0.61839626841368,0.018145930184704225,0.2587858577677096,-0.41436919418891,-0.5417510037346044,-0.08770969647761906,-0.1174834339106446,-0.05173882909703752,-0.11659906547203985,0.042200751714752564,0.12572443758297594,0.04752661497834986,0.16493798923844147,0.03238753748490168,0.5533591583509567,0.3217463397190425,-0.4167144082705433,-0.8811192034525113,-0.9214267516209174,0.0,0.0,0.0,0.0,0.02755954089785222,0.7147072668163954,0.4131245274975404,0.31723933612081995,0.0,0.0,0.0,0.021093824980053282,0.3797412566595431,0.3997934921452397,0.3804618531650729,0.5884325555382875,0.5896641204750113,0.7651752257127713,0.7778577242100952,0.4099735555051784,-0.5605127163876705,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8773655507464336,0.0,0.0,0.2926866479142238,0.244963506616184,0.1620162979523844,0.0,0.4750761743411317,0.4870511780875719,-0.3258733924325312,-0.8004517000971151,-0.18858665637446392,-0.2971739988804773,-0.15143663107574276,-0.08586889994985665,0.0,0.0,0.0,0.2113575059492047,0.37469708112083466,0.3052381288650878,0.4654136302897098,-0.7531871202116851,-0.6315962862195208,-0.12508900248264515,0.4500059668260187,0.6076397278493175,0.4320172576970664,0.2002734215186922,0.033402923469966365,-0.16021480668855995,-0.5096058487106537,-0.19293643891693454,-0.28876267239774794,-0.4822690376417834,-0.2841115494984195,0.0,0.0,0.0,0.13146955699524512,0.16018205230194502,0.4417780649083333,0.5778594395389689,0.5124816838554498,-0.163260964643754,-0.4089647203974368,0.27924424764743205,0.01186363883194922,0.5099333925768036,0.6846649434131269,0.4846077008460937,0.8375624201318983,0.7183102493440442,0.6464602268654032,0.2431358118430676,-0.04258070259948644,0.09099168601644103,-0.004015687798997721,-0.041899411357894656,-0.04601336231673735,-0.07348774180939059,-0.05608206076218514,-0.13295660614756566,0.06826014170563825,-0.22332595881832187,-0.06385795214458366,0.5781476781411808,0.0,-0.030553291834462263,-0.10054941603069498,-0.5191046208290006,-0.7356635233726657,-0.9999979742329546,-0.5183512699368559,0.5634082041644355,0.7639043555121097,0.20109883206138995,0.04856165359538354,-0.7142880106677235,-0.6978584103416448,-0.11280610750202405,-0.4447783667222664,-0.9108732882535678,-0.9999979742329546,-0.8169337074417778,-0.4147229415643519,-0.24667328559748644,0.0,0.0,0.11071637763598774,0.4910930693958616,0.2967547427318055,-0.9999979742329546,0.0,0.0,0.0,0.0,0.6177608333133493,0.1782952281000342,0.8764025717799528,0.9999979742329546,0.6207283807406673,0.07254441547487889,-0.2655529140423664,-0.07614084712520475,-0.20823928834345767,-0.14043770805042927,0.037995088473387895,0.17579279296264902,0.3266922520979059,0.3052315779877648,0.5971321206232288,0.6471546198616409,0.7453064147921187,0.2672757947783149,-0.9912787565160442,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8269827532552566,-0.09521045101245168,0.7213760599312072,0.9999979742329546,0.9999979742329546,0.8958455756746108,0.3785424461094344,0.244839039947047,0.41548939421114267,0.14802362399046085,0.2764142686438969,-0.1902767827237974,-0.9623042261164244,-0.6839312451529512,-0.6044297979610485,-0.23566781169485,-0.32479904855155955,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.24735457683907824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10588183017161527,-0.11783718128608645,0.14183304492022786,-0.10725751440944484,-0.04571202195987944,-0.004873852728310447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0034064562079589157,0.014143344140352494,-0.019528165299856782,0.0,0.04829306762514062,-0.05374994843519788,0.0,0.0,0.0,0.18764333003995226,-0.07978968579411458,0.07804060154887414,0.17247149815988908,0.12330716385078973,0.11036263026054584,0.0866681069832624,-0.3984833166806401,-0.3658402949801415,0.0,0.0,0.0,0.0,0.0,0.0,0.4970281642504977,0.7597904045532671,0.7022474981480533,0.5799950255462663,0.21023730592697207,0.0,0.0,0.0,0.0,0.056042755498247145,0.1930281511994565,0.2325430432117799,0.3834687058563289,0.6512882234524525,0.6410164478099919,0.33746844529423753,0.058846530992490265,-0.2671971842504389,-0.3940745762422625,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9416951660582732,-0.2987069041740589,0.0,0.0,0.09962574232815227,0.0,0.0,0.13027729732245952,0.4121680994083827,0.3304065995400457,0.28698738464321555,0.3504588350257424,0.3418575331006461,0.4967268238936398,0.7901471700680394,0.8420301184661828,0.4440250158301216,-0.031804509403154865,-0.6770528239638033,-0.9805156650743586,-0.9999979742329546,-0.9999979742329546,-0.9057832565735984,-0.4403565245292428,0.0,0.3837438427038948,0.6541575077199256,0.6681108764179112,0.5316888561664797,0.1921765371474668,-0.1581643820864616,0.00037340000741088107,-0.11918011113730105,-0.1409421256043001,-0.11084084430512472,-0.2389170468470569,-0.22189131668458534,-0.3979920008814153,-0.054712927401678574,0.013298280965685765,0.3668884353518211,0.6974457050702958,0.34147758221591223,0.07840745067896203,-0.10282257046177523,-0.8204777320735198,0.0,0.0,0.0,0.4764518585789612,0.7433280498405732,0.1767361192971607,0.18827221426296006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.244917650474923,0.2351568432636561,0.5612529655251692,0.17214395429373916,0.0,0.0,-0.4282505032363426,-0.7013762314640947,-0.22809499750946435,-0.6763846344768576,0.05012076239825704,0.5943807521475697,0.8556166380340804,0.7641336362184146,0.5607288953393295,0.13669715709899746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007939663315473472,0.0,0.06376623986206169,0.04224005697869055,0.0,0.0,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.7990760158592854,0.09457501591212088,0.7253917477302049,0.9216298288179304,0.007127354527421729,-0.15110908720959287,-0.36238143175359855,-0.8030392966396992,-0.4858065113962023,-0.9771747176396298,-0.8988524283658668,-0.9768602755281258,0.0,0.0,0.0,0.0,0.2704857246665838,-0.3010259147464001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21767910256589768,-0.24225799428178585,0.0,0.0,0.004854200096341454,0.06850907504391217,-0.0816370331992,0.0,0.009492221241023977,-0.010560014244672638,0.1306048411886094,0.3395319716509819,-0.5232120209105203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12760453937467636,0.1808107649920654,0.376695098704349,-0.01167366338958228,-0.3081467183964989,-0.35923045976123663,-0.08340577007640942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4150963415717628,0.06377934161670769,0.11308779522691301,-0.12104056029703245,-0.3685589090691857,0.0,-0.16918295774374412,0.0,0.5440896669389147,0.7727480398981569,0.6796862766476485,0.6112165068676743,0.4108055169251992,-0.031391804131806,-0.4085913203900259,-0.15253717846600642,-0.20386985316901807,-0.06458509952743642,0.0,0.0,0.01046175108482767,0.007002887858284769,0.2650419456111726,0.3054739604487157,0.6966202945275981,0.9467786468609194,0.8177263635978606,0.16256002077019324,0.39138871653983337,0.0,-0.9821861387917232,-0.6328344020335674,-0.06177477315587032,-0.09957333530956827,0.6485958128727004,0.17716192632315558,0.36027204925559325,0.2351437415090101,-0.3380776768852763,-0.2903414338325905,-0.8682925856540814,-0.9999979742329546,-0.9035559582837792,-0.5759203798513616,0.02156548814730913,-0.22173409562883334,0.2901645601448696,-0.4308708541655417,-0.568498235844405,-0.9999979742329546,-0.4630225600668155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0571629555204798,-0.06361556968363273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06119174507412351,0.6988737963267094,0.9283182745647114,0.2319993203939711,0.2578032261692599,0.01572210557519499,-0.9999979742329546,-0.6996861051147611,-0.4048573203159169,-0.33704918914556564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05384166071771985,-0.05992087487346191,0.3011045252742761,0.9064842004471592,0.8960617546262696,0.7170721335299977,0.21802629906401647,0.18508848788398305,0.054326425639621694,0.34736027005196435,-0.3019626902035888,-0.4407495771686227,-0.41237772748271867,-0.1661040454019351,-0.15076189071147394,0.06583631709612904,-0.2410853872409692,-0.16779417175126854,-0.9999979742329546,-0.9999979742329546,-0.2272499343347976,0.0,0.0,0.0,0.0,0.0,0.0,0.1959367407308676,0.10884937759893333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.26549395614645943,0.4986593327039242,0.4909751536040476,0.4846666587420006,-0.150663627551629,-0.5760382956431755,-0.5321998245976735,-0.4944012624439755,-0.2631487420648262,-0.2589430788234615,0.0,0.5006114941461776,0.6890867856061506,0.5138311645839874,0.23117390985127334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08578373854465768,0.07543335237432097,0.0483520255210476,0.0,0.0,0.0,-0.16485282783324248,-0.4026169202714518,-0.16683119278478786,0.0,0.0,0.5824974606836515,0.9836797388213668,0.9815834580780074,0.5254917262189236,0.07384148918483248,-0.12280274629691887,-0.05485704670278453,0.27664354935020186,0.14762402047375794,0.2199981131382389,0.22810809926411035,-0.5898540959173781,0.3920241516401642,0.404942481721116,0.2367290538211756,-0.3692008950468394,-0.5841482817690469,-1.0000045251102776,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.5548003513620163,0.0,0.20607094794954536,0.8373855464441773,0.8872377228721914,0.7478809095800568,0.12040512519670166,-0.0998484721571342,0.09253769306466852,0.2046821619570698,0.07196138739313207,0.1436934940799592,0.2783991844727653,0.2329622993604518,0.2346196713231703,0.3698428810244932,0.34230954363593297,-0.21525527795638846,-0.7318181583840658,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.2615634297526607,0.0,0.0,0.10911141269185323,0.9999979742329546,0.9999979742329546,0.9771943702715988,0.4942505922655465,0.0605628608511157,0.2402599766982715,0.016678533664352686,-0.06799810661271835,0.060982116999787575,0.288828181170978,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.815879016192775,-0.8312080691285902,-0.012322200244559076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8494064063318786,0.6704888448861595,0.9999979742329546,-0.08878404035859072,0.1999524285298653,-0.9999979742329546,-0.8165472056797209,-0.04857475535002953,-0.9999979742329546,-0.07298987513284275,0.0,0.35013784203691545,0.3606257966310351,0.5859366712782254,-0.6283601528219599,-0.8147260617839275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999979742329546,0.9591008471054784,0.9602538015143262,0.5425305581360412,0.26580184738064033,0.5207292384051041,0.19482964246328094,-0.15209826968536555,-0.16935983143146507,-0.2677147035589557,-0.3684934002959556,-0.041833902584664684,-0.3641763721401,-0.9999979742329546,-0.8201239846980778,-0.9999979742329544,-0.7610481729992826,0.0,0.0,0.0,0.0,0.0,0.0,0.09121441584542296,0.690370757561458,0.2517109102588718,-0.0772610471474374,-0.94175412395418,-0.1309323850547593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15874741016820845,0.04515519738742461,-0.2269289413459707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6432306443451651,0.9999979742329546,0.9999979742329546,0.12577029372423695,-0.5752063342231548,-0.4604087600149394,-0.4763011884005322,-0.6371055740481619,-0.5515576670871323,-0.38101212686020464,0.0,0.0,0.0,0.0,0.09152230707960383,-0.10185304061797157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5397988422923511,0.555520947867546,0.4285780471024925,0.056743699371807926,0.0,0.0,0.0,0.0,0.6026479593291931,0.5850260993303287,0.6553563182700343,0.6532665884039979,0.8874342491918813,0.6622805956004431,0.2213213903574845,-0.3399250242903617,-0.9372012642146964,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329544,-0.6454775952669534,0.0938609702839141,0.8287514901324661,0.9999979742329546,0.9766965035950508,0.1897134072740196,0.395594379781198,-0.3136429044704941,0.3233578555405,0.12099470415577145,0.1202544550182727,-0.01910235827386192,-0.07760824364555627,0.08079852090185627,-0.4597143670187016,-0.07286540846370579,-0.22994234491454976,-1.0000045251102774,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.008948498423215151,0.0,0.0,0.0,0.0,0.0,0.39345879377390064,0.6481765567240285,0.14150550105407791,-0.2942457567170973,-0.9999979742329546,-0.022462958340559846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3053167393929638,0.34326597172509066,0.1708403297064626,-0.4347162191541416,-0.47721176034842894,0.0,0.0,0.0,0.0,0.0,0.0,0.017680817894771366,-0.019678835478285733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07380873479821749,0.1187149988473682,0.01992776881655965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007369736988372653,0.6035126751358287,0.9999979742329546,0.5598248742687557,0.10372659153234896,-0.9999979742329546,-0.9999979742329546,-0.6817170486177778,-0.08591475609111764,0.0,0.41750051354930295,0.3071640867980492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5160453611191607,0.9716195736697276,0.9999979742329546,0.9999979742329546,0.4526263177552178,-0.31351843780135713,-0.1707813718105556,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6766925257110384,-0.030592597098400256,0.0,0.2560344892920505,0.6967382103194121,-0.9999979742329546,0.2594016402360714,0.4545588265655022,0.5193076980260136,0.4756329989135865,0.4703267882819582,0.4674378513825162,0.495993125633464,0.4650860864235598,0.7340323549192392,0.6411867706203898,0.7070099859618728,0.10378554942825596,-0.7025553893822342,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8055941387956683,0.0,0.370465214370178,0.9999979742329546,0.8972212599124402,0.6930369646319183,-0.05289178350588515,0.44913470014206,0.4429310193171809,0.3019626902035888,0.33071449077422665,-0.1180337076057764,-0.7643236116607816,-0.1463007432545124,-0.002947894795349061,0.20948395503482728,0.3694694810170823,0.01729431613271449,-0.4683811777170278,-0.4682960163118289,-0.9999979742329546,-0.9999979742329546,-0.9999979742329544,-0.6342231880260429,0.0,0.0,0.0,0.0072976773378196766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22153101843182044,0.27809784411590743,0.1501068029791742,0.04526001142459258,0.28563790391467797,0.4025383097435758,0.0,0.0,0.5070379048000385,0.0,0.0,0.18780055109570415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07678283310285855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3195779993251302,0.3942317972980144,0.2301454221115627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.28591304076224394,0.8409950798491491,0.7514904429850287,0.6554349287979102,0.2080951690423517,-0.12540999547147205,-0.9095958671755832,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.06926242593605694,0.3528564561259596,0.8024759211899214,0.7676711099728335,0.7239505547191454,0.4580176897920451,0.4655118934495548,0.5473520038457677,-0.10742128634251978,-0.5920748433298744,-0.3934129376326397,-0.4779520094859278,-0.3194076765147323,-0.015748309084486982,-0.03698625336564622,-0.09643546507185227,0.5494417337118039,-0.2989885918989478,-0.9939646162184737,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.2656642789568574,0.0,0.3569835088394483,0.7406094357515292,0.5958678012998901,0.9999979742329546,0.2893850057434328,-0.023321123269872568,-0.5569359373693136,-0.27319778787830495,-0.5508108670723105,-0.4544409107736882,-0.5508370705816026,-0.44262312808300003,-0.4548732686770061,-0.012551480950864002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20492454441802074,0.9999979742329546,0.9999979742329546,0.1422916063328377,-0.19168522134824195,0.0797241770208846,0.10993682323455098,-0.3558567579398927,-0.3597676317017224,-0.3127978412958274,-0.3088542131473826,-0.2467387943707164,0.11275370048344008,0.2339187274496095,0.0696751312074058,-0.25630962613961633,-0.9999979742329546,-0.2546063980356369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2834630126434427,0.9093141794506944,0.7999800369298592,0.5806566641558891,0.6850186907885688,0.18130208079129026,-0.2431227100884216,0.18930070200267068,0.2673806088154829,0.4840246727643469,0.5643908357628853,0.4286042506117845,0.16025411195249795,0.4401730999641988,0.09256389657396052,-0.593312959143921,-0.9999979742329546,-0.9999979742329546,-0.552566502194874,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.3622766177164306,0.0,0.04657673776651517,0.2277936571526065,0.5725204745207256,0.304668202537987,0.4832451183629101,0.4920757009943113,0.4695144794939065,0.14536396779732372,0.25820282968596275,0.44705152115334656,0.461804096884738,0.4896649781394481,0.7369474953279732,0.3287623293319733,-0.4161837872073804,-0.9999979742329546,-0.9999979742329546,-0.2603122121839681,-0.9999979742329546,-0.9999979742329546,-0.4227412154077013,-0.9818127387843124,0.0,0.12377882701804555,0.4785546901996437,0.6979173682375517,-0.04429703245811189,0.13104374996925028,-0.4234487101585852,-0.5829953273601993,-0.4767466480584962,-0.06538430656084218,0.0,0.0,0.0,0.0,0.0,0.0,0.7011403998804667,0.9999979742329546,0.8061182089815083,-0.20869784975606756,-0.7882801700309849,-0.7351853093280869,-0.3233578555405,-0.7346350356329551,-0.00015722105575194996,0.0,0.12326130770952873,0.0,0.0,0.0,0.3304065995400457,-0.03212550239198177,-0.10403448276652986,-0.1604309856402189,-0.20829824623936466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012630091478739976,-0.014058182735153522,0.13261596052676974,0.11121424431253557,0.12596026916660388,0.02499814786456004,0.1437196975892512,0.2438367557166284,0.13019868679458352,-0.18255984923730584,-0.7607402817651017,-0.07226272774998999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3210584976001277,0.6588479358831921,0.5904174713671559,0.5472209862993077,0.2839674301973136,0.5024784941832319,0.28134052839079143,0.5543810952133444,0.34141862432000525,0.3719326108905296,0.4354106121503793,0.5637488497852314,0.3760072565854343,0.019737793374192708,0.0,-0.5003756625625496,-0.17101065251686054,-0.3126275184854294,-0.2999188164788135,-0.11543300930854622,-0.015322502058492119,-0.2722348089118243,0.0,0.0,0.0,0.0,-0.4418173701722713,-0.9999979742329546,-0.16835099632372338,0.0,-0.4662914478509915,-0.08177460162298296,-0.8562193187477963,0.0,0.0,0.3321425820306402,0.37568626359660734,0.00012446666913696036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07856467173471397,0.10507607226088653,0.3656830739243895,0.07572159097653287,0.0,0.0,0.0,0.0,-0.047330088658659925,0.0,-0.7165939194854187,-0.13383442370884738,0.0,0.1878136528503502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.643846426813527,0.9243746464162664,0.9542728505184291,0.8069567212788521,0.18090247727458736,-0.3442355015688944,-0.5729397306693975,-1.0000045251102774,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.5909742959396107,0.0,0.0,0.0,0.0,0.13352653247466648,0.4301633594146581,0.3440324243718814,0.04767073427945582,0.046485025483993185,0.045187951774039614,0.08434254553359814,0.3378156417923564,0.22654243958391385,0.5024981468152009,0.4620661319776578,0.20392881106492505,-0.0015001509069665225,-0.19267440382401466,-0.4688659426389296,-0.5245811542710269,-0.9999979742329546,-0.9999979742329546,0.0,0.0,0.0,0.9123406847739196,0.9999979742329546,0.5109749820711603,0.15497410483016166,0.2306105344014956,-0.08000586474577351,-0.3124309921657395,-0.022338491671422885,-0.10871836005247336,-0.31201828689439065,-0.24415119782813224,0.6193395947481918,0.6416191285237076,0.7971500579263241,0.6956704173157634,0.6116554156483152,-0.9279186710480084,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9306438360143756,-0.4586727775243449,-0.15181003108315366,0.5154426804054448,0.66572635707234,0.6799286591085995,0.27801268271070845,-0.0087912773674632,0.1054691249002664,-0.08138154898360309,-0.12725734287655746,0.3342388627739996,0.4469991141347626,0.5619604602760531,0.5033628626218367,0.8302778445487246,0.3910939270602984,0.21141646384511167,-0.41271837310351456,-0.09502702644740774,-0.4303795383663169,-0.7634195905902079,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.7768488891023535,-0.7743726574742604,0.0,0.17954644566872682,0.0,0.14050321682365924,-0.1843220352371923,-0.04408085350645296,-0.1277814130623973,0.0,0.0,0.0,0.0,0.0,0.3325159820380511,0.3876285129564325,0.7226207266225768,0.6022942119537512,0.2726671668151421,0.3115466237271348,0.0,-0.08096229283493121,-0.260718366577994,-0.24237591007359985,-0.6402565460405241,0.0,0.2969709216834644,0.6522905076828712,0.09529561241765064,0.0,-0.29602759534895273,-0.20926122520584534,0.0,0.0,0.0,0.0,0.1560222452018413,0.674871381815245,0.9999979742329546,0.9999979742329546,0.7316936917149289,0.16570444188523226,-0.6057137699163561,-0.9999979742329546,-0.9999979742329546,-1.0000045251102774,-0.9999979742329546,-0.9999979742329546,-0.9024423091388696,0.0,0.0,0.6044756541023095,0.5279024490737868,0.14040495366381428,0.040884025372829966,0.10806327232017356,-0.042508642948933466,0.029544456726720587,0.14273051511347853,0.13397199213263036,-0.12826617798429912,0.18206853343808102,0.7077567859766947,0.38420240411650464,0.27042021589335385,-0.17213740341641615,-0.6536858445526698,-0.9999979742329546,-0.9999979742329546,-0.6452417636833255,0.0,0.0,0.0,0.0,0.0,0.0,0.39994416232366864,0.10472232488544464,-0.2672954474102838,0.2527197453666135,-0.2997812480550305,0.2550191033069858,0.4406644157634236,0.17559626664295908,0.4450993597110932,-0.014857389768559269,0.1949672108870639,0.23048606773235855,-0.3897051410678229,-0.4333208822843429,-1.0000045251102776,-0.3763937583474911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5014107011795833,0.9999979742329546,0.7917979911534349,0.46807983736017,-0.3388375786547441,0.2738790791198968,-0.8106121108250848,0.002777571984951116,-0.4715059462000978,-0.7320932952316318,0.20701427428405705,-0.3968521482272136,-0.4647912969440249,-0.2638365841837409,-0.13275352895055273,0.0,0.18741404933364733,0.2349537660666432,0.08012378053758748,-0.014981856437696228,0.6386253775870976,0.6906262417770551,0.6819463293240827,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.34774677181402125,-0.3814379338861995,-0.5950620433891615,-0.3230303116743501,-0.7464986744649041,-0.8270482620284866,-0.7559450395646672,-0.4571333213534404,-0.5033825152538056,-0.36870957924761455,0.05875481870996827,0.2130017761572772,0.3628924001847924,0.20925467432852235,0.4966547642430868,-1.0000045251102776,-0.9999979742329546,-0.9999979742329546,-0.041794597320726684,0.0,0.0,0.0,0.0,0.3823878110980342,0.12665466216284166,-0.0750206471029721,-0.4914926729125645,0.0,0.0,0.0,0.0,0.0,0.2424217662148608,0.15496100307551566,0.1779742351112073,0.014857389768559269,-0.15042124509067809,-0.3176913466561068,-0.18873077567556987,0.0,0.0,0.0,0.0,0.0,0.0,0.23133768178434835,0.1657633997811392,0.7287195934102879,0.3913428603985724,-0.3980444078999992,-0.9999979742329546,-0.2904003917284975,0.0,0.0,0.0,0.0,0.0,0.0,0.28190390384056924,0.34299083487752474,-0.08955049300538148,-0.5439193441285167,-0.061964748598237265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2442691136199462,0.7921058823876157,0.9349412115382622,0.08752627191257513,-0.4089974747840517,-0.6645799535408153,-0.9999979742329546,-0.21769875519786666,0.0,0.0,0.0,0.0,0.018958238972755958,-0.021100375857376282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6733384765216636,0.9999979742329546,0.9999979742329546,0.9738141175729318,0.499281666049609,0.13104374996925028,0.2339645835908705,0.018296600363133173,-0.038761541120178655,0.24153084689893306,0.2442625627426232,0.25955231041450033,0.3935308534244537,-0.3147369009834348,0.05031073784062397,-0.10188579500458657,-0.8075659528698907,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329544,-0.10159100552505164,0.02362246362673048,0.7427450217588264,0.9999979742329546,0.7217887652025561,0.07923941209898276,-0.7025553893822342,-0.3531184912188796,-0.5852619309139565,-0.6405316828880899,-0.5757697096729326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7437014498479841,-0.6847632065729718,-0.14290083792387648,0.0,0.0,0.5005328836183015,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.6409050828955009,0.7667539871476138,0.6321072546507147,0.10833185829041647,-0.8089154335984283,-0.9999979742329546,-0.7754142469686169,-0.5872927028840861,-0.5202903296244633,-0.4373496718379867,-0.2304402115910976,0.2283242782157693,-0.5041096626366585,-0.9999979742329546,-0.6766008134285165,0.0,0.0,0.0,0.0,0.0,0.4505496896438275,0.9307945061928043,0.9999979742329546,0.9294712289735588,0.6032047839016479,0.744127256873979,-0.1466610415072773,-0.9999979742329546,0.08467008939974803,-0.7443172323163461,-0.33303350134656795,-0.4723837637613795,-0.05265595192225723,-0.10079834936896888,0.002790673739597111,-0.5575582707149984,-0.7910446402612901,-0.9999979742329546,0.07213826108085303,-0.16316270148390905,0.0,0.0,0.0,0.0,0.0,0.2813732827774064,0.2232538991677689,0.21116753050683773,0.0,0.0998484721571342,0.043504376302029135,0.011287161627525405,0.0,0.0,0.03975727447327434,0.07242649968306493,0.3303803960307537,0.2713831948598346,0.6200929456403365,0.514663126004008,0.3815558496780135,0.0,-0.11348739874361588,-0.7620242537204094,0.0,-0.07636357695418668,0.0,0.07173865756415015,0.16015584879265302,0.4566813108181535,0.4389415350274752,0.05204016945389543,0.0,0.0,0.025037453128498026,0.0,0.0,-0.0244806285560432,0.0,0.0,0.20117744258926595,0.0,0.5690943656807977,-0.5347612176309657,-0.2566830261470273,-0.4749386059173487,-0.4734253532557362,-0.3428729190857108,-0.8080965739330536,-0.5896772222296572,-0.7393189129188985,-0.4524232405582049,0.0,0.25254942255621554,0.4940147606819187,0.15338879251799614,-0.04290824646563633,-0.017123993322316546,-0.27182210364047543,0.009721501947328905,-0.07650769625529262,-0.0775951418909103,-0.03214515502395076,-0.06644554868716784,0.09773908965912886,-0.08391018763028027,0.3770881513437289,0.6179049526144552,0.6452155601740335,0.6495653427165041,0.5001267292242757,0.4954035466743942,-0.21959850962153604,-0.07571504009920989,0.16868509106719629,0.4565961494129546,0.1312075219023252,0.8072580616357099,0.5130254066732586,-0.24413809607348624,-0.1701655893421938,0.07937042964544272,0.006184028192910029,0.017543249470988412,0.013258975701747777,0.011850537077303226,0.05213843261374039,0.049616344844386186,0.28377745475494665,0.20301168823970533,0.0,-0.10746714248378078,-0.7454963902344856,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6551859954596363,0.0,0.0,0.17259596482902606,0.4263376470580272,0.006642589605519884,0.0,0.0,0.0,0.22913003612649802,0.4839198587271789,0.6164506578487496,0.7476123236098139,0.7451688463683357,0.9999979742329546,0.8709129365832806,0.5466510599722069,-0.03357979715768731,-0.7065055684080022,-0.9999979742329546,-0.8183355951888993,-0.9999979742329546,-0.9999979742329546,-1.0000045251102776,-0.9469031135300564,0.4495146510267938,0.03023229884563537,0.4584369459407169,0.7463152498998603,0.4972770975887716,-0.2296344536803689,0.6922901646170965,0.54652659330307,0.4249226575562596,0.3288016345959113,0.3733344986376511,0.5944200574115077,0.4139957941814992,0.2995585182260486,0.19870121096117271,-0.00489350536027944,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.5032645994619916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033357067328705366,-0.03002267077129944,0.13760117816957115,-0.10162375991166664,-0.058617250286185335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999979742329546,0.9999979742329546,0.6487202795418374,-0.6338366862639861,-0.9999979742329546,-0.9999979742329546,-0.31390493956341403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.313911490440737,0.6316486932381048,0.8896353439724086,0.5379187405006507,-0.3208750730350838,-0.6173022719007394,-0.7704683345897536,-0.8961272633994994,-0.03625255510547045,0.0,0.0,0.0,0.0,0.21707642185218187,0.16882921036830226,0.0,-0.04453286404173982,-0.006505021181736928,0.0,0.0,0.0,0.0,0.07389389620341646,0.12285515331550287,0.39678008857666064,0.2388515380738269,0.39663596927555467,0.33466466979999443,-0.1190294409588721,0.05197466068066545,-0.9999979742329546,0.2462736820807836,-0.9999979742329546,-0.2339318292042555,-0.09760152123534592,0.0,0.28884783380294704,0.5303000701740039,0.5357831544933533,0.24576926452691275,0.0,0.09406404748092703,0.0,0.0,0.0,0.0,0.0,0.021912684645428025,0.1060849073686282,0.0,0.0,-0.04514864651010162,0.0,-0.3313564767518805,-0.6300895844352313,-0.6144067841239743,0.0,0.0,0.0,0.20476077248494576,0.33919787690750897,0.7024767788543582,0.9999979742329546,0.7090669614412941,0.5165104734090935,0.7257979021242308,-0.028515968987009917,-0.5735751657697283,0.08123742968249713,0.2502697172478123,0.11773891812624147,0.11257682679571912,0.229247951918312,0.16474146291875152,0.3701835266452891,-0.3719064073812376,-0.5432970107828321,0.07678938398018154,-0.9999979742329546,-0.9999979742329546,-0.7159781370170569,-0.5330448877723403,0.00947256860905498,0.17974297198841674,0.4078576221298501,0.7687454538538051,0.9825529879218109,0.5816654992636308,-0.17243219289595108,-0.6672985676298595,-0.5160519119964836,-0.6479014198764627,-0.753704639520202,-0.618455226309587,-0.6724017010644748,-0.6164506578487496,-0.23884498719650396,-0.2313573344163173,0.0,0.8570905854317551,0.7007080419771488,0.2390480643935169,0.0,-0.035407491930803725,0.0,0.0,0.0,0.1510632310683319,0.51475483828653,0.7100757965490359,0.7892890051387267,0.21894997276655928,-0.44532864041739817,-0.6853658872866877,-0.5376108492664697,-0.3591256457240686,-0.2722806650530853,-0.0100490458134788,-0.03661285335823534,0.0,0.0,0.0,0.0,0.2657690929940253,0.1849050633189391,-0.5906270994414918,-0.3629906633446374,0.0,-0.04662259390777615,0.0,0.004919708869571433,0.15627117854011524,0.6178132403319332,0.7628496642631071,0.8566451257737911,0.44821757731684025,0.17940232636762085,0.30719684118466417,-0.14697548361878118,-0.12763729376129135,-0.4192364960398975,0.0,-0.18670000370544051,-0.061571695958857385,-0.043661597357781086,0.0,0.5706927797476092,0.9999979742329546,0.11627152160588995,-0.9999979742329546,-0.9999979742329546,-1.0000045251102774,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.373734102154354,0.0,0.7164956563255738,0.8804248104562735,0.4569105915244585,0.16566513662129426,0.31300091849284034,0.23216964320436906,0.1924975301362937,0.17562247015225108,0.0966778475328032,0.22404000444652866,0.21492773409023846,0.919448386669372,0.7832228927376306,0.4768645638503101,-0.06852872767588117,-0.6661980202395958,-0.9802012229628548,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9261171797841841,-0.7629937835642131,-0.10411309329440584,0.0,0.8167699355087028,0.9999979742329546,0.4796093814486462,0.08990424038082337,0.16822652965458645,-0.04303271313477329,-0.11450933560600353,-0.04080541484495401,0.04356988507525912,0.5098089259076666,0.7233806283920445,0.9709710368147508,0.7962853421196884,0.4276740260319188,-0.1136380689220448,-0.7118969404448292,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.5942366328464638,-0.08837788596456485,0.15193449775229062,0.9191535971898372,0.8446635711500279,0.3633051054561413,-0.1541159399008489,-0.1627303435805912,-0.12081783046805053,-0.3180254413995797,0.11466655666175547,0.4515388721196002,0.5539552881873495,0.6134700086667857,0.7699901205451748,0.6012984786006554,0.2212231271976396,-0.36677707043733015,-0.7924596297630576,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.3230565151836421,0.0,0.0,0.0,0.5120165715655169,0.6080720857526353,0.5919110713967994,0.4753251076794056,0.7387096813278597,0.6551925463369593,0.5825433168249124,0.5130516101825505,0.32128122742910964,0.4618434021486759,0.00775623875042953,-0.07722174188349941,0.4032458044944596,0.04640641495611722,-0.7946869280528769,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.7134691510023488,0.0,0.0,0.0,0.15518373290449758,0.3477598735686672,0.5336213649767639,0.0,0.21353239722044,0.5291733192744484,0.6199684789711996,0.3483035963864761,0.32022653618010705,0.4062854115723306,0.4722396444602736,0.5579709759863473,0.6549567147533314,0.4542378335766754,-0.009649442296775928,-0.7198628072695947,-0.9999979742329546,-0.9530543873363516,-0.9999979742329546,-0.9999979742329546,-0.9712527245396396,-0.5664412603649835,-0.026911004042875428,0.04423807456220491,0.951069471507483,0.966699864800156,0.09475844047716482,0.0,0.0,0.0,0.0,0.0,0.0,0.2376592784010413,0.3213991432209236,0.6209576614469723,0.32522485557755443,0.4275430084854589,0.27454071772951955,-0.2967547427318055,0.3340685399636016,0.1987208635931417,-0.9344760992483294,-0.936002453664588,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.17118097532725848,0.5343550632369397,0.8701923400777509,0.5140866487995842,0.07682213836679654,0.3017858165158679,0.3509960069662282,0.3985684780858391,0.2823428126212101,0.30998751492426124,0.2936365251260585,-0.16090264880747476,-0.1246369919473583,-0.3851522813283393,-0.040923330636767966,0.03207964625072078,-0.5135756803683904,-0.4474052685287885,-0.8008054474725569,-0.9584785137597936,-0.741212116465245,-0.2393559556276977,0.13051967978341042,0.4003503167176944,0.4832516692402331,0.8385712552396398,0.8069108651375909,0.4278246962103478,0.0,0.2313835379256093,0.20550102162244452,0.0665765662336278,0.044886611417181706,0.0,0.06489954163894032,0.01340309500285373,0.2987920655792578,0.2437319416794604,0.2046690602024238,0.20570409881945748,0.1972076109315292,-0.2948680900627821,-0.48663847281622297,-0.6913599400372309,-0.9999979742329546,-0.872858547148211,-0.4623216161932547,0.0423645236478275,0.7293026214920346,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.6338759915279241,-0.9999979742329546,-0.7045534069657486,-0.8097735985277411,-0.5805911553826589,-0.4953445887784872,-0.27014507904578794,-0.2430506504378685,-0.0895046368641205,-0.5303131719286501,-0.42891214184596543,-0.06448028549026846,-0.4958031501910971,-0.5733458850634234,-0.2223367763425492,0.0,0.0,0.0,0.0,0.0,0.3630758247498364,0.9999979742329546,0.9999979742329546,0.8879583193777212,0.42583978038147935,-0.1846102738394042,-0.4034161273048575,-0.11857743042358522,-0.3710678950838938,0.010828600214915551,0.0012905228326305892,-0.07352049619600559,-0.11448313209671153,0.08895436316898866,-0.30375763059009026,-0.9999979742329546,-0.9128647549597592,-0.6537185989392847,-0.0684370153933592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.690750708446192,0.3134136237641892,0.6018290996638184,-0.7547134746279436,-0.9999979742329546,0.5424978037494262,0.2841443038850345,0.3184577993028976,0.057143302888510814,0.3017661638838989,0.3154509466116415,0.4396621315330049,0.1767230175425147,-0.6268600019149934,-0.09532836680426564,-0.9934405460326337,-0.9999979742329546,-0.02778882160415715,0.0,0.0,0.0,0.0,0.14571771517276558,0.4154435380698817,0.7747722609909632,0.4828848201101452,-0.19564195125133269,-0.0633928398546508,-0.07293091723693576,-0.16295962428689612,-0.014379175723980418,0.160070687387454,0.2379475170032532,0.23749550646796636,0.4988100028823532,0.4578080617177092,0.9696477595955052,0.7825088471094237,0.3449626489517471,-0.7508681096393438,-0.1249841884454772,0.07392009971270846,-0.5992415031212341,-0.8794814841217619,-0.16071267336510786,0.049793218532107136,-0.009976986162925822,0.8424231711055628,0.9044075723357691,0.4904379816635618,0.1923075546939268,0.3302886837482318,0.18306426679117668,-0.251154085686417,-0.5472471898085997,-0.22599871676610506,0.0,0.07549231027022794,0.5349446421960096,0.3100530236974912,0.0,-0.11006128990368794,-0.7438062638851521,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6542819743890625,0.0,0.14409309759666208,0.7857515313843078,0.7955385421048666,0.11895738130831912,-0.05090031679969378,0.0,0.0,0.059219930999901124,0.14906521348481752,0.16370642430171786,0.4792163288092664,0.6613503710205774,0.9932047144490056,0.8086730511374773,0.4992358099083479,0.013645477463804656,-0.5677514358295832,-0.8935855229981765,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8724392909995391,-0.8739001366425676,-0.053369997550464,0.0,0.7599148712224041,0.9808563106951548,0.5193011471486907,-0.23512408887704114,0.20297238297576736,0.0,0.2769121353204448,0.34330527698902863,0.5805387483640752,0.6036371418049657,0.4463898825437238,0.5603096391906575,0.4491740054059979,0.335928989123333,-0.09688747560713913,-0.7496955025985271,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.5345319369246607,-0.9999979742329546,-0.7144452317234755,-0.24876301546352275,0.4392625280163021,0.9999979742329546,0.9522748329349148,0.3030894411031445,-0.25694506123994715,-0.3771929653808969,-0.22532397640183624,-0.1908663616828672,0.012381158140466057,0.2273154431080276,0.2660638824735603,0.254364015574686,0.5572438286034944,0.3091686552588865,0.2738790791198968,-0.4075300782637002,-0.982415419498028,-0.9999979742329546,-1.0000045251102774,-0.8373527920575623,0.0,0.0,0.9062614706181774,0.5586391654732931,0.2345541625499403,0.9999979742329546,0.9999979742329546,0.10827945127183253,-0.9999979742329546,-0.9999979742329546,-0.7568490606352409,-0.7922237981794297,-0.33923063129412395,-0.122363837516278,0.3177765080613058,0.3196500589756832,0.6936265435909881,0.213715821785484,0.2751761528298504,-0.1299432025789866,-0.5285968420700247,-1.0000045251102774,-0.5937977240658229,0.0,0.0,0.5119772663015789,-0.5697756569223895,0.0,0.0,0.0,0.03936422183389447,0.0,0.0,0.4548667177996832,0.6649992096894872,0.5723501517103278,0.5640894954060273,0.62139001935029,0.6240824299300421,0.6370269635202861,0.8608966451564168,0.6623002482324121,0.1466020836113703,-0.5972565872923657,-0.9238833306170418,-0.9999979742329546,-0.9999979742329546,-0.016423049448755767,-0.9999979742329546,-0.9999979742329546,-0.8471856589193822,-0.1233988761333117,0.0,0.23411525376929945,0.6752185783133638,0.4989213677968441,-0.3713626845634287,-0.254337812065394,0.4402386087374288,0.4460885421868659,0.4482830860900702,0.3282186065141645,0.5541190601204246,0.6133782963842636,0.9343385308245464,0.6950087787061406,0.530542452634955,0.011732621285489265,-0.5340144176161439,-0.8778110104043974,-0.9999979742329546,-1.0000045251102776,-0.9999979742329546,-0.9123341338965965,-0.7106981298947207,-0.4732877848319533,0.0,0.6169616262799436,0.5881574186907217,0.3228599888639521,0.18935310902125468,0.2152683797110344,0.13826936765651696,0.16907814370657615,0.14076525191657915,0.3632592493148803,0.4233438961214172,0.5502998986411167,0.8629143153719001,0.6729585256369296,0.5122851575357598,0.08220695952630082,-0.5178075471190471,-0.8733433120701128,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9246825376504476,-0.19232065644857274,0.0,0.3142914413254709,0.5720226078441778,0.1369264378053024,-0.0048607509736644525,0.08770969647761906,0.0,0.0,0.0,0.07544645412896697,0.2170109130789519,0.160195154056591,0.08373331394255933,0.6797255819115865,0.5318460772222315,0.2203584113910038,-0.22593320799287506,-0.7321129478636008,-0.7404063585545162,-0.483480949946538,-0.7270032635516624,-0.3111470202104319,-0.20195044611337967,0.0,0.19135767748209204,0.7831180787004626,0.9615443243469568,0.562170088350389,0.15708348732816696,0.0,-0.6620054587528771,-0.41236462572807264,-0.061394822271136434,0.05397267826417981,0.1847347405085412,0.5623207585288179,0.7383166286884798,0.5423012774297363,0.5640108848781513,0.09007456319122133,-0.4265210716230711,-0.7665181555639858,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.14554084148504465,-0.3750180741096616,-0.15025092228028014,0.08963565441058045,0.5936339521327479,0.8592720275803134,0.3765247758939511,0.471243911107178,0.35848365974641483,-0.3623683299989526,-0.28877577415239397,-0.1328648938650437,0.35399630878016125,0.499248911662994,0.6350879038326788,0.9489404363775088,0.7070165368391959,0.4278640014742857,-0.04296065348422032,-0.6042594751506505,-0.8923539580614528,-0.9999979742329546,-1.0000045251102774,-0.9999979742329546,-0.9866276336167158,-0.564980414721955,-0.15933698912727826,0.2935448128435365,0.6616910166413732,0.5668015586177484,0.5903126573299879,0.4412998508637544,0.6632632271988927,0.6532403848947059,0.6173284754100314,0.5024391889192941,-0.036219800718855465,0.1469165257228742,-0.021545835515340138,0.3120313886490366,0.3680217371286998,0.08297341217309158,-0.2683566895366096,-0.5491141898456541,-0.9999979742329546,-0.910447481227573,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.7802356926783435,0.0,0.0,0.16901918581066916,0.7141438913666175,0.2595654121691463,-0.7931081666180344,-0.15017231175240414,-0.32844788722046936,0.0,0.0,0.0,0.0,0.0,0.14366729057066724,-0.10514158103411653,-0.05475223266561657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.25882516303164754,0.8732122945236529,0.9877412827616254,0.9589501769270496,0.3963870359372808,0.21319175159964407,0.12503659546406118,0.3188770554515694,0.257514987567048,0.29110133560205825,0.292031560181924,-0.2251274500821463,0.30187752879838986,-0.2770890090081657,-0.0013036245872765848,-0.5789599869292327,-0.982205791423692,-0.9999979742329546,-1.0000045251102774,-0.9999979742329546,-0.8055286300224385,0.0,0.0,0.0,0.0,0.3462859261709927,0.0,0.537158838731183,0.0,0.4381947350126535,-0.17199983499263322,-0.332915585554754,-0.3938846007998956,-0.3700721617307981,-0.20196354786802567,0.0,0.2895160232898928,0.3219363151614095,0.5601786216441976,0.3609729931291541,-0.2116653971833856,-0.37142819333665866,-0.1110701250114296,0.6679733079941282,-0.10495160559174957,-0.5459894213625841,-0.061886138070361287,-0.9999979742329546,-0.04202387802703162,0.6397717811186223,0.5501099231987497,0.0,0.19379460384624728,0.2821921424427811,0.405178313304744,0.6475411216236977,0.5657468673687458,0.2686121737522064,0.1670211682271548,0.02070077234067341,0.3907401796848565,0.5552654636519492,0.4823738516789514,0.1623045365545963,-0.1782952281000342,-0.5165235751637395,-0.6245082369560371,-0.7864917805218065,-0.9999979742329546,-1.0000045251102774,0.0963896089305913,0.3926923411271099,0.6047704435818444,0.9999979742329546,0.9999979742329546,0.6210231702202021,0.022744646065448758,-0.03305572697184747,-0.2679767386518756,0.2539316576713681,0.16156428741709755,0.09076895618745907,-0.10498435997836457,0.16568478925326324,0.06263948896250604,-0.11192828994074236,0.19913356886449055,-0.2097852953916852,-0.8275919848462954,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8194164899471942,-0.6513602831030055,0.0,0.0,0.3852832988747993,0.4246606224633397,0.0,0.0,0.0,0.0,-0.1359241535748837,0.0,0.1397236624222225,0.5921927591216883,0.42647521548181017,0.7658892713409781,0.395594379781198,0.2935579145981825,-0.06047769944591672,-0.5991039346974512,-0.9470144784445472,-0.9999979742329546,0.2098639059195612,-0.00900745631912213,-0.4674771566464541,-0.6761422520159066,-0.14825290469676575,0.0,0.23911357316674686,0.4104386677951113,0.15125975738802186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.442747594752137,0.6111509980944444,0.7085166877461624,-0.14964824156656434,-0.5032056415660847,-0.762810358999169,-0.37621688465977016,-0.2006271688941341,0.4878503851209776,0.9999979742329546,0.20442012686414987,-0.08389053499831127,0.014313666950750441,0.3598920983708594,0.6540985498240187,0.8693603786577301,0.5565428847299337,0.6737708344249814,0.3302624802389398,-0.6192413315883468,-0.5357635018613843,-0.4564651318664947,-0.16318235411587806,-0.4906541606152207,0.13049347627411845,-0.04385812367747103,-0.4383650578230514,-0.9999979742329546,-0.9999979742329546,-1.0000045251102774,-0.9058487653468285,0.0,0.0,0.0,0.0,0.0,0.22909073086256,0.8621085574611714,0.991868335475114,0.3392568348034159,-0.5187443225762357,-0.08528587186810982,0.18094178253852536,0.061964748598237265,0.04310477278532627,0.2490250505564427,0.04800482902292871,-0.020491144266337483,0.3865279655661689,0.19387321437412325,0.12977287976858864,-0.19510477931084685,-0.5479350319275145,-0.7948900052498898,-1.0000045251102774,-0.9725432473722704,0.0,0.0,0.0,0.3362172277255449,0.5457601406562792,0.9999979742329546,0.9999979742329546,0.8255284584895509,0.222998414952172,0.4506151984170575,-0.0022666035537572773,-0.2641313736632759,-0.23180279407428114,-0.5479219301728685,-0.6349110301449578,-0.9999979742329546,-0.5140080382717083,-0.6298865072382184,-0.3210191923361897,0.040183081499269205,-0.7744840223887514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3696201511955113,0.003812610601984785,0.0,0.6572364200617347,0.6221171667331429,0.5049350731793562,0.5850719554715896,0.6242789562497322,0.6284715177364508,0.4963861782728439,0.5513218355035043,0.35951214748612553,0.4377558262320125,0.0074483475162486264,-0.5299659754305311,-0.7905795279713571,-0.4403106683879818,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.7473044323756329,0.0,0.0,0.06899383996581403,0.3698035757605552,0.15236685565560848,0.7680772643668594,0.4764125533150233,0.4230032505006213,0.3758041793884213,0.3942842043165984,0.34833635077309105,0.474113195374651,0.8089088827211053,0.5538766776594736,0.5468148319052818,-0.21022420417232604,-0.8933955475558093,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.30751783417349104,0.0,0.0,0.4356791981206223,0.6125659875962121,0.11730000934560066,-0.15811852594520065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5145452102121941,0.11311399873620495,0.11758169707048954,-0.08212834899842485,-0.608936801559271,-0.9109453479041209,0.2306629414200795,-0.16398156114928378,0.9999979742329546,-0.5798181518585453,-0.608858191031395,-0.3833114848005769,0.0,0.27800613183338546,0.7733114153479347,0.3385296874205632,0.0,0.4424266017633101,0.2771348651494267,0.28303065474012484,-0.2268306781861257,0.0976473773766069,-0.032701979596405584,0.3167087150576571,0.7242649968306494,0.40390089222675934,0.2868236127101406,-0.23969005037117064,-0.5204999576987992,-0.9999979742329546,-0.6786512380306148,-0.9999979742329546,-0.9999979742329546,0.0,0.14643176080097234,0.015709003820548996,0.0,0.09560350365183154,0.4617909951300919,0.46781125138992696,0.6014950049203455,0.7032694350104411,0.6008595698200145,0.3557322912707557,0.21900893066246627,0.18978546692457252,0.4680077777096169,0.5347481158763197,0.5797788465946073,0.4079296817804031,-0.3197352203808821,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8868053649688736,-0.9999979742329546,-0.9999979742329546,-0.3016154937054699,0.0,0.0,0.0,0.0,0.5163532523533415,0.21499324286346852,-0.03994724991564128,0.10851528285546044,-0.008647158066357245,0.2112526919120367,0.10455200207504672,0.07663216292442959,0.16024756107517496,-0.1356686693592868,0.5828774115683854,0.5612791690344613,0.19333604243363745,-0.3758827899162973,-0.8281357076641042,-0.9999979742329546,-0.42652762250039417,-0.15836090840615155,-0.06506986444933828,0.0,0.0,0.4934120799682028,0.1801425755051196,0.21744982185959275,0.7835831909903954,0.2405351135458374,0.0,0.0,-0.135059437768248,0.0,-0.08806999473038396,-0.015709003820548996,0.0,0.0,0.21085308839533384,0.2576132507268929,0.41866656971279664,0.11060501272149677,-0.427090997950172,-0.7054508771589993,-0.16949084897792502,0.3477860770779593,-0.2957328058694178,-0.39250236568474295,-0.3996493728441337,-0.9999979742329546,0.4229049873407763,0.0213558600729732,0.022633281150957796,0.2653105315814155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05164056593719255,0.0,0.5033825152538056,0.11002853551707296,-0.40815241160938504,-0.716017442280995,-0.06884316978738507,0.9999979742329546,-0.6718448764920201,-0.3748346495446176,-0.42819809621775856,0.7271801372393834,0.4607625073903812,-0.7499902920780621,0.06988475928174173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11606189353155402,0.9136443093611959,0.5863624783042203,0.5016268801312422,-0.051417836108210616,-0.9999979742329546,-0.8660390838549702,0.6600598481879467,0.9999979742329546,0.4272154646193089,0.2424152153375378,0.9457239556119168,0.8869691369019485,0.7069313754339969,-0.17918614741596195,-0.9999979742329546,-0.9465166117679996,0.06759195221869246,-0.6182652508672201,-0.3737865091729379,-0.2181900709970915,-0.06990441191371073,-0.061427576657751434,-0.11789613918199345,-0.0405040744880961,-0.10183993886332557,-0.9999979742329546,-0.9999979742329546,-0.8558590204950314,0.0,0.0,0.0,0.0,0.0,0.0,0.5543679934586985,0.9999979742329546,0.4409526543656355,-0.4393083841575631,-0.8347586446376551,-0.5601131128709675,-0.2862864407696548,-0.10011050725005413,0.0,0.0,0.0,0.2357529731000489,0.1923075546939268,0.2371090047059095,-0.2712128720494366,-0.4690493672039736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4374610367524777,0.8263276655229568,0.9999979742329546,0.939363053731286,0.5602899865586886,0.6515371567907264,-0.015709003820548996,-0.5719046920523639,-0.4139040818989772,-0.3794137127933931,-0.1849640212148461,-0.13110270786515724,-0.06167650999602535,-0.13738499921791225,-0.049799769409430136,-0.6453138233338784,-0.775623875042953,-1.0000045251102774,-0.546579000321654,0.0,0.0,0.0,0.0,0.0,0.2152683797110344,0.8752889226350432,0.9999979742329546,0.9999979742329546,0.5540207969605796,0.27900841606380417,-0.9999979742329546,-0.9999979742329546,-0.5324487579359474,-0.474014932214806,-0.3094896482477134,-0.11602913914493905,0.19955282501316246,0.16533759275514434,0.4369304156893148,0.023183554846089617,-0.4733074374639223,-0.5220590665016727,-0.7021885402521464,-0.1551247750085906,0.0,0.0,0.0,0.0,0.35013784203691545,0.3961118990897149,0.9999979742329546,0.8671330803679108,-0.6097753138566148,-0.12066716028962154,-0.2391004714121009,-0.19936940044811846,-0.2311018502007204,-0.051463692249471615,0.12772900604381332,0.15332328374476614,0.4419221842094392,0.2683959948005475,0.55257960394952,0.19260889505078466,-0.5238605577654971,-0.7923220613392746,-0.9999979742329546,-0.9999979742329546,-0.07334362250828462,0.0,0.0,0.0,0.0,0.5694022569149787,0.6254450124132257,-0.9999979742329546,-0.32973185917577696,0.0,0.0,0.0,0.0,0.0,0.13576038164180876,0.18482645279106316,0.5960184714783192,0.1902702318464744,0.3745333091877597,0.1501461082431122,0.06592802937865098,0.11215757064704727,-0.2734008650753179,-0.9999979742329546,-0.7405373761009761,0.0,0.0,0.0,0.2173712113317168,0.32878198196394226,0.5519048635852511,0.1422916063328377,0.0,0.0,0.0,0.0,0.0,0.0,-0.0559051870744642,0.0,0.20071233029933308,0.0,0.0,0.0,0.15782373646566572,0.7724466995412991,0.9100347759562242,0.3400298383275297,0.0,-0.9999979742329546,-0.3938583972906035,0.0,0.08670741224720037,0.0,0.05294419052446914,0.02818187424353702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20624782163726632,0.8474542448896252,0.9999979742329546,0.8690983435648103,0.4386401946706173,-0.5799753729142973,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-1.0000045251102774,-0.1996314355410384,0.0,0.23407594850536145,0.5712561551973871,0.9999979742329546,0.9783735281897384,0.5562939513916598,0.5415086212736535,0.3094372412291294,0.07763444715484827,0.0,0.026177305782699663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.5344336737648159,-0.053428955446370927,0.0,-0.053428955446370927,-0.041781495566080684,0.0,-0.04476869562536776,-0.0423448710158585,0.0,0.0,0.0,0.0,0.0,-0.053428955446370927,0.0,0.0,0.0,0.0,-0.053428955446370927,0.0,0.0,0.19415490209901215,-0.2160741376217632,0.0,0.0,0.5710006709817902,0.7522372429998504,0.5141063014315532,0.2795914441455509,0.4376837665814596,0.395659888554428,0.3743040284814548,0.3720243231730515,0.3667181125414232,0.38887317964780216,0.3869799761014557,0.6047638927045214,0.40403190977321934,0.0,-0.5205327120854142,-0.9999979742329546,-0.9999979742329546,0.486651574570869,0.7207209721989075,0.7351394531868258,0.3021854200325708,0.01331138272033176,-0.3378090909150334,-0.3810841865107577,0.24216628199926385,0.4106482958694472,0.0,-0.4643261846540921,-0.2618385666002266,-0.668929736083286,-0.3770816004664059,-0.4269075733851281,-0.41430368541567997,-0.3147696553700497,-0.5024784941832319,0.0,-0.11845296375444828,0.0,0.0,-0.4748796480214417,0.0,0.2464571066458275,-0.386003895380329,-0.4815942972775146,-0.11841365849051028,-0.38724856207169867,0.0,-0.027539888265883227,0.0,0.18381761768332144,0.0,-0.047913116740406735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1032614792424161,0.0,-0.02186682850416704,0.9185967726173824,0.8653315891040864,0.7048875017092215,0.3805208110609799,0.0,-0.7623517975865591,-0.26178615958164264,0.0,0.0,0.270079570272558,0.0,0.0,0.0,0.021709607448415085,0.19912046710984455,0.28162221611568033,0.2536237664371872,0.2506300155005772,0.23171763266908216,0.4700385496797462,0.17152817182537738,0.30447822709562,-0.2027431022694624,-0.5604275549824714,-0.7872975384325352,-0.9999979742329546,-0.9999979742329546,-0.8739459927838286,-0.8433927009493664,-0.5940859626680348,-0.5063173082945088,-0.13994639225120442,0.0,0.699961241962327,0.33584382771813404,0.2552025278720297,-0.9999979742329546,-0.4367535420015939,0.0,0.6338039318773712,0.6285959844055878,0.6662504272581797,0.6635776693103966,0.8301402761249416,0.7197776458643957,0.29568039885083386,-0.4140219976907911,-0.775479755741847,-0.9999979742329546,-0.5988418996045313,-0.7282348284883859,-0.9999979742329546,-0.4222564504857995,0.0,0.0,0.0,0.0,0.5005918415142085,0.3129681641062253,0.0,0.03559746737317066,0.01834900738171716,0.10560669332404936,0.09061173513170714,0.0,0.08311098059687452,0.19457415824768404,0.8599991749631661,0.7385262567628157,0.6848418171008479,0.3156802273179464,-0.22493747463977934,-0.3255655011983503,-0.5833556256129642,-0.4571791774947014,-0.6001258715598389,-0.7179368493366333,-0.8514306274246849,-0.6247702720489571,0.2052979444254316,0.4582928266396111,0.9248921657247836,0.5816130922450468,0.0,0.0,0.03503409192339284,0.09887239143600753,0.0,0.0,0.0,0.0,0.4696848023043044,0.6447766513933927,0.2708853281832867,-0.35996415802141235,-0.637616542479356,-0.9468376047568264,-0.3551885684529469,-0.8062426756506452,-0.9999979742329546,0.0,0.0,0.15331018199012014,0.0,0.40077612374368937,0.7074423438651907,0.2644130613881648,0.0,0.033828730495961225,0.013167263419225805,0.06928207856802594,0.0,0.0012381158140466054,0.009636340542129931,0.005437228178088268,0.3449888524610391,0.5582133584472982,0.7011010946165287,0.34852632621545804,-0.22147861141323644,-0.543159442359049,-0.8072318581264178,0.07823712786856407,0.20703392691602604,-0.9999979742329546,-0.9999979742329546,-0.7646446046496085,0.0,0.5375715440025318,0.8596388767104012,0.2833581986062748,0.05166676944648454,0.12697565515166856,0.0,0.0,0.0,0.4556659248330889,0.5920158854339674,0.40612819051657867,0.6860930346695405,0.5278238385459109,0.6208069912685432,0.21505220075937556,-0.4405071947076717,-0.8444473921983691,-0.9999979742329546,-0.948121576712134,-0.9999979742329546,-0.7351394531868258,-0.9999979742329546,0.0,0.11437831805954354,0.4496325668186078,0.5689895516436297,0.16675258225691186,0.0,0.0,-0.09627169313877733,0.0,0.0,0.0,0.0,0.1237395217541076,0.42496851369752064,0.26355489645885205,0.09743119842494796,0.005378270282181286,-0.09192191059630672,-0.4135568854008583,-0.3647856037311388,-0.5799426185276823,-0.026956860184136417,-0.4967137221389938,-0.23372875200724255,-0.16098781021267372,0.0,0.5325339193411464,0.5767261377620903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01086135460153054,0.27788166516424845,0.29153369350537617,0.4280801804259446,0.1995004179945785,0.34150378572520423,0.0,-0.4926456273214121,-0.3020478516087878,-0.2829323915802799,-0.09188915620969172,0.0,0.0,-0.005266905367690322,0.0,0.27940146870318405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3211698625146187,0.6763125748263046,0.6304302300560273,0.5696904955171905,0.2434961100958325,-0.13494152197643405,-0.7277435126891612,-0.5671422042385443,-0.4038877904721133,-0.9019313407076756,-0.9943249144712384,-0.3541207754492982,-0.5045420205399763,-0.22297221144288,0.0,0.18123002114073727,0.07542680149699797,-0.10022842304186808,0.0,0.0,-0.1011062406031498,0.0,0.0,0.0,0.04358298682990512,0.3635016317758312,0.276335658116021,0.1356359149726718,0.0,-0.1648659295878885,0.0,-0.1917769336307639,0.6906000382677631,-0.6163982508301656,-0.5605978777928694,-0.2307284501933095,0.22444615884055447,0.25294247519559543,0.6544850515860755,0.6370269635202861,0.19026368096915144,0.0,0.0577852888661646,0.0,0.0,0.09127992461865292,0.08875128597197574,0.21843245345804246,0.21572694112364427,0.5114400943610932,0.3283168696740094,0.1548299855290557,0.0,-0.15892428385592938,-0.9999979742329546,0.0,-0.8845191087831472,-0.935805927344898,-0.06835840486548322,-0.3903012709042157,0.0,0.07378908216624849,0.6039122786525317,0.8453972694102037,0.3908842989859625,0.1017482265808036,0.13118786927035622,0.10003189672217813,0.03656699721697435,0.0,0.0,0.0,0.0,0.2062150672506513,0.0,0.1245911358060973,0.0,-0.020635263567443426,-0.1653637962644363,-0.3055918762405297,0.0,0.0,-0.20507521459644967,-0.5060094170603278,0.0,0.0,0.5105426241678424,0.972923198257004,0.646761567222261,0.055977246725017166,0.03606257966310352,0.0800451700097115,0.0,0.0,0.0,0.0,0.0,0.19280542137047454,0.05918062573596315,0.5848033695013467,0.2969119637875574,-0.2968071497503895,-0.7409959375135861,-0.9999979742329546,-0.7549034500703106,-0.9319016044603912,-0.9465493661546144,-0.9999979742329546,-0.4566747599408306,0.0,0.3782149022432845,0.5549903268043832,0.5327828526794203,-0.08204973847054887,0.13666440271238245,-0.059291990650454124,-0.03371081470414726,-0.38310185672624103,-0.2339056256949635,-0.09429987906455496,0.0,0.0,0.0,0.0,-0.03236788485293269,-0.4697765145868264,-0.2650091912245576,0.10972064428289204,0.3979395938628313,0.0,-0.6950284313381097,0.0,0.0,0.02086454427374836,0.6285959844055878,0.8201632899620157,0.4630946197173684,0.10316976695989416,0.19298884593551852,-0.08002551737774251,-0.0860785280241926,-0.1174506795240296,-0.30154998493223995,-0.07640943309544766,-0.14979236086767028,-0.1340178482738913,-0.39195864286693416,-0.02435616188690624,-0.6167847525922225,0.2504072856715953,-0.6036502435596117,-0.1771095193045716,0.8290135252253861,0.621606198301949,0.004847649219018456,0.039279060428695486,-0.9999979742329546,0.4071108221150284,0.5883998011516726,0.7633540818169778,0.4793669989876953,0.0875917806858051,0.1930281511994565,0.1268577393598546,0.020006379344435627,0.04267241488200841,0.06153239069491941,0.1180075040964844,0.08739525436611516,0.3506750139774013,0.31121252898366186,-0.04166357977426673,0.245029015389414,0.08572478064875069,0.03061880060769225,-0.4099080467319484,-0.4009660991860563,-0.5714854359036919,-0.6375444828288029,-0.6640624342322984,0.5217053191262309,-0.03864362532836469,-0.05580037303729623,0.4819807990395715,0.5365758106494362,0.08002551737774251,0.17527527365413215,0.1061635178965042,-0.0013298280965685766,0.0872838894516242,0.08895436316898866,0.07871534191314293,0.09621273524287036,0.3146124343142978,0.13982847645939045,0.4776113638651319,0.5290488526053115,0.07439176287996431,-0.9999979742329546,-0.91636292345024,-0.9999979742329546,-0.4199374399134582,-0.9999979742329546,-0.9999979742329546,0.0,0.1057573635024783,0.7216380950241272,0.9999979742329546,0.6202305140641194,0.032112400637335774,0.22493747463977934,0.14902590822087952,0.11226893556153823,0.0916467737487408,0.09709710368147507,0.2333356993678627,0.2331195204162037,0.6055434471059581,0.4188303416458716,0.14944516436955138,0.0,-0.4008219798849503,-0.7492827973271784,0.08901987194221865,-0.5583181724844661,-0.9999979742329546,-0.9693595209932933,-0.9999979742329546,0.0,0.37122511613964576,0.7228107020649437,0.9159174637922765,0.2243216921714176,0.0,0.0,0.0,0.0,0.0,0.0,0.08345162621767042,0.0,0.31630911154095426,0.2671906333731159,0.15248477144742245,0.1701393858329018,-0.29944715331155763,-0.624567194851944,-0.9031629056443994,-0.7266364144215746,-0.9999979742329546,-0.03935112007924847,-0.4168192223077112,-0.5072606346290204,-0.9999979742329546,0.659365455191709,0.8562258696251194,0.4441691351312275,0.044925916681119685,0.18703409844891344,0.022738095188125758,0.0,0.0,-0.16998216477714986,0.0,0.0,0.3878381410307685,0.4587120827882829,0.4150766889397938,0.31754722735500085,-0.3177568554293368,-0.5799753729142972,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.06643244693252184,-0.031509719923619964,-0.056239281817937095,0.0,0.0,0.26551360877842844,0.0,0.0,0.0,0.0,0.0,0.03695349897903123,0.5361631053780872,0.7909922332427061,0.7864786787671605,0.9999979742329546,0.9533622785705324,0.7486211587175556,0.3531643473601405,-0.2744097001830596,-0.7304686776555284,-0.9885666933043232,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.7936060332945822,-0.3018447744117749,0.0,0.4881582763551585,0.7933833034656004,0.3963935868146037,0.0,0.11686765144228276,0.07530233482786101,0.0976211738673149,0.08325509989798048,0.08112606476800616,0.09682851771123216,0.07933767525882772,0.4006123518106144,0.24071198723355836,0.0,0.0,-0.2591330542658285,0.0,0.3561777509287196,-0.9108732882535678,-0.8664452382489961,-0.7432494393126973,-0.4074580186131472,0.0,0.03622635159617847,0.4391970192430721,0.7993773562161434,0.4574281108329753,0.011274059872879407,0.051817439624913496,0.0,0.0,0.0,0.0,0.0,0.0,0.31333501323631324,0.3342585154059685,0.17914684215202395,-0.5125406417513567,-0.29881826908854986,0.5542631794215305,-0.16026066282982096,-0.8125511705126922,-0.9999979742329546,-0.6361491459590044,-0.45206949318276296,-0.15430591534321586,0.0,0.1952030424706918,0.5304638421070791,0.43713349288632775,0.026288670697190625,0.2002865232733382,0.1199007076428308,0.09024488600161926,0.0,0.08062819809145831,0.11830229357601932,0.11467310753907847,0.41235152397342667,0.3317298767592914,0.2847273319667813,0.4379195981650875,-0.10757195652094874,-0.21864863240970134,-0.5486097722917832,-0.8842439719355814,-0.4312180506636606,-0.3874319866367426,-0.8012574580078438,-0.3824205654846492,0.0,0.0,0.3889059340344171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14969409770782532,0.4329016261356711,0.8523805046365195,0.7261450986223497,0.6424641916983743,0.2742131738633697,-0.2975539497652113,-0.6321727634239446,-0.9999979742329546,-0.22022739384454387,0.9999979742329546,-0.282552440695546,-0.7889090542539927,-0.9999979742329546,-0.7495513832974213,0.5253148525312027,0.5915900784079726,0.1980592249835189,0.0,0.02305253729962966,0.0,0.0,0.0,0.0,0.0,0.0,0.2816877248889103,0.23120011336056534,0.3146124343142978,0.0,0.0,-0.36677707043733015,0.0,0.21653924991169604,0.0,0.0,-0.2545998471583139,-0.665425016715482,-0.4540806125209234,0.4298816716897691,0.9895558757800956,0.5769881728550103,0.09055932811312316,0.08275068234410964,0.0,0.0,0.0,0.0,0.0,0.0,0.13169228682422707,0.1262092025048778,0.329692553911839,0.6106924366818345,0.4908310343029417,0.0,0.0,0.0,-0.2911209882340273,-0.7308551794175853,-0.4749320550400257,0.0,0.4890426447937633,0.4915712834404404,0.6552384024782203,0.2539709629353061,0.0,0.0005240701858398331,0.0,0.0,0.0,0.0,0.0,0.0,0.0819645770653499,0.0,0.0,0.0,0.0,-0.8177656688617986,-0.1801884316463806,-0.14878352575992862,-0.9404308467349344,-0.7501082078698761,-0.3818768426668404,0.0,0.0,0.17931061408509888,0.26700720880807194,0.0,-0.07274094179456883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.28899195310405296,0.734720197038154,0.5979051241473425,0.10406068627582184,-0.2364408152189637,-0.6147474297447701,-0.8304285147271535,-0.8551515257441475,-0.7939466789153782,0.2720710369787493,-0.9999979742329546,-0.9999979742329546,0.0,0.448866114171817,0.7121327720284572,0.24764936631861315,0.06072008190686766,0.5343550632369397,0.5280924245161538,0.5829298185869694,0.6151535841387961,0.4880927675819285,0.1469165257228742,0.1874206002109703,0.615474577127623,0.4185814083075977,0.2615765315073067,-0.4563603178293267,-0.7820633874514599,-0.9999979742329546,-0.9999979742329546,-0.5981540574856165,-1.0000045251102774,-0.9999979742329546,-0.6715762905217769,0.0,0.0,0.05535491337933236,0.42462131719940177,0.17933681759439088,0.0,0.0,0.1092620828702822,0.4588299985800968,0.3435083541860416,0.3305376170865057,0.226155937821857,0.05513873442767344,0.5100578592459406,0.5224848735276676,0.8137237775535088,0.2019307934814107,-0.31543784485699555,-0.624429626428161,-0.9295039833601738,-0.9999979742329546,-0.8392263429719398,-0.9999979742329546,0.0,0.0,0.5641156989153193,-0.6278033282495051,0.8593506381081893,0.2407840468841113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3033973323373253,0.0,0.16086989442085975,0.0,0.0,-0.05862380116350833,-0.43889567888621417,0.0,0.14009706242963338,0.5508239688269566,-0.9999979742329546,-0.9999979742329546,-0.012407361649758048,0.013658579218450649,0.2866205355131277,0.25795389634768884,0.0,0.0,0.0,0.0,0.0,0.04971460800423117,0.6357888477062396,0.6344524687323478,0.9333624501034198,0.8734022699660198,0.7195680177900599,0.2843277284500784,-0.3180188905222567,-0.6333781248513762,-0.3937732358854046,-1.0000045251102774,-0.5982130153815235,-0.5475812845520726,-0.850631420391279,-0.7351918602054099,-0.14140068701690994,0.0,0.4242544680693139,0.052472527357213285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11659251459471685,0.41781495566080695,0.6985593542152054,0.2149342849675616,-0.2943964268955262,-0.6552449533555433,-0.25792114196107385,-0.2116916006926776,0.5203165331337554,0.4389677385367672,-0.33676750142067674,-0.7852733173397289,-0.6681763851911412,0.31201828689439065,0.6680846729086192,0.1104936478070058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4664093636428054,0.8237073145937576,0.7133577860878577,0.2847535354760733,-0.27350567911248586,-0.6306726125169781,-0.8682794838994355,-0.11694626197015875,-0.9674663174469468,-0.5544597057412204,-0.3489193788548379,0.0,0.3776449759161837,0.6449928303450516,0.5791565132489226,0.326580887183415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009092617724321104,0.4223219592590295,0.505367431082674,0.03994724991564128,-0.2847011284574893,-0.5893955345047682,-0.4251191838759496,-0.4570285073162725,-0.3272425257930377,-0.3809793724735897,-0.7685947836753761,0.0,0.0,0.2966564795719605,0.5576565338748434,0.232241702854922,0.2892343355650039,0.5684261761938519,0.6040432961989916,0.3431349541786307,0.2788184406214372,0.3852374427335383,0.4272940751471849,0.1494320626149054,0.8089023318437824,0.536791989601095,0.37009836524009015,-0.3228861923732442,-0.7155981861323231,-0.8180801109733025,-0.9999979742329546,-0.7788141522992529,-0.9999979742329546,-0.9999979742329546,-0.7839827945070983,-0.08879059123591372,0.0,0.0,0.2991785673413147,0.16877680334971826,0.0,0.01954126705450277,0.0,0.0,0.0,0.15764031190062178,0.2469156680584373,0.2345345099179713,0.6646782167006603,0.9617277489120006,0.9120720988036766,0.7224438529348559,-0.16381778921620882,-0.5662643866772626,-0.9015579407002648,-0.9207258077473568,-0.6486613216459304,-0.6818022100229768,-0.9999979742329546,0.0,0.0,0.8757474840476529,0.753658783378941,0.3379532102161393,0.0,0.029845797083578495,0.0,0.0,0.0,0.0,0.03381562874131523,0.04419221842094392,0.40988839409997946,0.26685653862964304,0.21221567087851745,0.0,0.0,-0.2464046996272435,-0.4507003598222564,-0.0065115720590599255,0.21743672010494675,0.0,0.0,0.0,0.05833556256129641,0.4640575986838492,0.7360762286440146,0.3870585866293317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2806985424131376,0.1909056669468052,0.03981623236918132,0.0,-0.3125227044482615,-0.7382511199152498,-0.4351616788121054,-0.8462881887261315,0.0,-0.7422930112235395,-0.8016243071379316,0.0,0.0,0.5167725085020134,0.9924120582929228,0.8309067287717323,0.3695873968088963,-0.1258751077614049,0.0361018849270415,0.06809636977256331,0.05051381503763691,0.13426678161216524,0.14166272210982989,0.14668724501656927,0.5092521013352118,-0.6037747102287487,-0.4701040584529762,0.2897584057508437,-0.3120313886490366,-0.027716761953604167,-0.2178363236216496,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.15143008019841978,0.0,0.06119174507412351,0.4983972976110042,0.7350739444135959,0.4182145591775098,0.4800941463705482,0.3824467689939412,0.3021002586273718,0.10317631783721712,0.0982828124769377,0.22656209221588286,0.28842857765427515,0.866065287364262,0.9110829163279038,0.4525477072273418,0.024297203990999258,-0.5878626292111867,-0.8895305299352407,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9178106673386226,-0.9999979742329546,-0.08060854545948933,-0.0323416813436407,0.020890747783040342,0.7160043405263491,0.3208030133845308,0.6436367987391911,0.5872140923562099,-0.1384003852029769,0.025718744370089808,0.3791778812097652,-0.0929503983360174,0.5676728253017073,0.467726089984728,0.3967997412086297,0.5627138111681977,0.2519008857012388,-0.061427576657751434,-0.4940344133138876,-0.7573665799437578,-0.9839876300555476,-0.9999979742329546,-0.8657573961300812,-0.6614813885670373,-0.4425641701870931,0.0,0.0,0.26170754905376664,0.5440962178162377,0.9031104986258152,0.4351551279347825,-0.0332719059235064,0.08437529992021313,-0.1472178660797321,-0.06693031360906969,0.07365806461978854,0.07567573483527189,0.496012778265433,0.8032685773460042,0.7254441547487889,0.336027252283178,-0.3899409726514508,-0.7699835696678518,-0.9999979742329546,-0.9999979742329546,-0.7714706188201723,0.3189622168567684,0.5386851931474413,-0.7150151580505762,-0.9999979742329546,-0.3341143961048626,0.0,0.08065440160075031,0.08659604733270941,0.0,0.0,-0.16911744897051412,0.0,0.0,0.0,0.0,0.0,0.3696332529501573,0.34102557168062536,0.8239038409134476,0.3667705195600072,-0.2984710725904309,-0.6208725000417732,0.5727497552270305,-0.8510572274172739,-0.9999979742329546,0.4576442897846342,0.5104967680265814,0.0,0.0,0.23158006424529926,0.39376013413075855,0.07651424713261562,0.0,0.0,0.0,0.0,0.0,0.0,0.3025981253039196,0.4374544858751547,0.5175062067621892,0.2767352616327239,0.3187198343958175,0.2878848548364663,-0.4387319069531392,-0.8352106551729419,-0.9999979742329546,-0.7025357367502651,-0.07026471016647562,-0.5444303125597106,-0.5225307296689286,-0.12740801305498642,0.04915123255445335,0.5777546255018009,0.4969561045999448,0.22470164305615145,-0.2176201446699907,0.0,0.0,0.0,0.0,-0.06873835575021711,0.0,0.0,0.0,0.05651441866550301,0.25033522602104225,0.4683287706984438,0.0,0.0,-0.017431884556497447,0.0,-0.8966775370946314,0.0,-0.29846452171310794,0.0,-0.4602580898365104,0.8146081459921135,0.8403923991354334,0.44908884400079896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2942064514531593,0.2677147035589557,0.5601851725215206,0.3080877605005919,0.23319158006675675,0.0,0.0,-0.4223940189095825,0.0,-0.9999979742329546,-1.0000045251102776,0.0,0.0,0.5495596495036179,0.7458435867326044,0.44181081929494825,0.0,0.03481136209441092,0.0,0.0,0.0,0.0,0.059246134509193124,0.055780720405327236,0.4890885009350242,0.26206784730653154,0.3812414075665096,0.4848238797977526,0.0,-0.11724760232701666,-0.3309765258671466,0.16178046636875648,0.0,0.41130993447907,-0.8798810876384647,-0.014077835367122515,-0.012125673924869138,0.0,0.4436123105587727,0.2474200856123082,0.0,0.0370452112615532,0.0,0.0,0.0,0.0,0.0,0.0,0.1773388000108765,0.04134258678543983,0.0866877596152314,0.0,-0.5989008575004383,-0.9999979742329546,-0.06479472760177236,-0.9999979742329546,-0.8146343495014056,-0.9999979742329546,-0.6670954904328465,-0.9999979742329546,0.2552745875225827,0.4889902377751793,0.8387874341912989,0.5135232733498064,-0.28179253892607825,0.15648735749177414,-0.18033255094748651,-0.22874353436444114,0.06693686448639267,-0.2755364510826153,-0.036383572651930415,0.30306323759385245,0.6025234926600561,0.6902724944016131,0.3029715253113305,-0.4517419493166132,-0.7669243099580118,-0.9999979742329546,-0.9999979742329546,-0.8363636095817896,0.6192806368522847,-0.6891915996433186,0.0,0.0,0.0,0.09075585443281307,0.4445687386479305,0.4312180506636606,0.0,0.026301772451836618,0.0,0.0,0.0,0.0,0.0,0.0,0.2642951455963508,0.19026368096915144,0.04256104996751745,0.17760083510379646,-0.2813274266361454,-0.6337384231041412,-0.19262854768275364,-0.7196073230539978,-0.028522519864332917,0.0,0.4469598088708247,0.2582879910911617,0.15796130488944868,0.5879608923710318,0.7603144747391068,0.4034947378327335,-0.4653939776577408,-0.15080774685273496,-0.040884025372829966,-0.07935077701347372,-0.08418532447784619,-0.08748041577131413,0.04400879385589998,-0.08550205081976876,0.3882442954247943,0.11629117423785895,0.4765042655975453,0.09474533872251882,-0.04134258678543983,0.4672937320814102,0.7289619758712388,0.5881639695680447,-0.33169057149535336,-0.005004870274770406,-0.04621643951375028,0.1250431463413842,0.0700223277055247,0.57126270607471,0.4931172904886679,0.34335768400761263,-0.2775017142795146,-0.0009433263345116996,-0.094208166782033,-0.11640909002967292,-0.0951187387299297,-0.09946197039507733,-0.2210790078965336,-0.2156286779637993,0.2696079071053021,0.20696186726547308,0.3134791325374192,0.13614688340386566,-0.3795512812171761,-0.0389318639305766,-0.2377378889289173,-0.12426359193994745,-0.3545793368619081,-0.9999979742329546,-0.21072862172619689,-0.9999979742329546,0.06081179418938961,0.5562153408637838,0.6653660588195751,0.2599584648085262,0.0,0.016809551210812644,0.0,0.0,0.0,0.0,0.0,0.0,0.21553696568127734,0.20259243209103348,0.2210790078965336,0.0,0.0,0.32033790109459803,0.0,0.0,-0.16221282427207434,-0.2220223342310453,-0.44976358436506775,0.0,0.14155135719533893,0.5956974784894923,0.4425052122911861,0.13783045887587608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3247597432876216,-0.5507388074217576,-0.8732122945236529,-0.8786036665604802,-0.6218289281309309,-0.3364268557998808,0.1293012166013328,0.7979558158370528,0.9999979742329546,0.916507042751346,0.3780904355741476,-0.034287291908571084,-0.08176149986833696,0.014477438883825388,-0.14457131164124096,-0.06190579070233027,-0.061322762620583476,0.004526656230191558,-0.12761109025199935,0.14780744503880192,-0.028529070741655917,-0.09636340542129933,-0.37666234431773404,-0.7895706928636155,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8912075545299282,0.0,0.0,0.0,0.055459727416500335,0.3490307437693289,-0.2804168546882487,-0.16973323143887595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9405618642813944,-0.9999979742329546,-0.04674706057691312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4342904121281467,0.08158462618061603,-0.3219297642840865,-0.2521825734261277,0.0,0.0,0.0,0.0,0.0,0.0,0.4640969039477872,0.2922411882562599,0.11065086886275774,0.0806740542327193,-0.9999979742329546,-0.0546474186284486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6079738225927904,0.9999979742329546,0.7373208953353841,0.17160678235325336,0.4030427272974466,-0.0461705833724893,-0.057241566048355765,-0.11079498816386373,-0.11720829706307867,-0.05221049226429337,-0.26574944036205633,0.3765575302805661,0.25116718744106303,0.5782066360370878,0.4752858024154676,-0.4203042890435461,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.050906867677016784,0.0,0.0,0.18755161775743026,0.5210698840259,0.5711120358962811,0.1638505436028238,0.0,0.02420549170847729,0.0,0.0,0.0,0.0,0.0,0.0,0.046760162331559114,0.17467259294041634,0.016278930147649813,0.0,-0.197790639013276,0.43812922623942346,-0.2250815939408853,-0.0012184631820776118,-0.8222137145641141,-0.8650105961152594,-0.2743245387778607,0.0,0.25296867870488743,0.8294065778647658,0.8218796198206412,0.4253943207235155,0.0,0.005489635196672251,0.0,0.0,0.0,0.0,0.0,0.0,0.37162471965634863,0.30717063767537217,0.15181003108315366,0.19981486010608235,-0.2100800848712201,-0.5356324843149244,-0.33398992943572564,-0.841637065826803,-0.7708417345971645,-0.568170691978255,-0.4851645254185485,0.0,0.16904538931996116,0.8433533956854284,0.8454824308154026,0.44595097376308296,0.0,0.09815179493047774,0.03331121118744439,0.0,0.0,0.0,0.011025126534605488,0.008771624735494206,0.3056639358910826,0.2426838013077807,0.41142129939356104,0.1741878280185145,-0.34010844885540564,-0.7563315413267241,-0.3169248940093161,0.0891574403660016,-0.4796683393445532,-0.9999979742329546,-0.9999979742329546,-0.2003978881878292,0.21295592001601615,0.4715976584826198,-0.6163785981981966,0.0,0.0,0.0,0.3808876601910677,0.5950161872479005,0.43640634550347496,0.5811021238138531,0.6219402930454219,0.6517533357423854,0.8271858304522696,0.8679846944199006,0.4688528408842837,-0.31312538516197724,-0.7132726246826588,-0.9999979742329546,-0.9999979742329546,0.00011136491449096452,-0.9999979742329546,-0.9999979742329546,0.6986772700070194,-0.7022081928841154,-0.07328466461237765,0.9906498722930364,0.9999979742329546,0.9999979742329546,0.3816017058192745,0.7062238806831129,0.5430087721806199,0.16034582423501992,0.01886652669023399,-0.22913658700382106,0.038912211298607606,-0.19630358986095547,-0.05207292384051041,0.1111225320300136,0.16274999621256014,-0.7186050388235791,-0.6243510159002851,-0.9999979742329546,-0.3273931959714667,-0.9999979742329546,-0.6099128822803978,-0.5590649724992879,-0.7005377191667509,-0.8388660447191748,0.0,0.3251921011909394,0.6062640436114879,0.5123834206956047,0.0,0.07948179455993368,0.0,0.0,0.0,0.0,0.0,0.06516812760918325,0.3930919446438128,0.3876809199750165,0.2463588434859825,0.0,-0.01999982846711263,0.210315916454848,-0.9999979742329546,-0.6545309077273366,-0.9999979742329546,-0.4024596992156998,0.2990999568134388,-0.4008481833942423,0.0,0.009780459843235886,0.4228132750582544,0.109838560074706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01660647401379971,0.12196423399957515,0.0,0.0,-0.5824122992784525,0.0,0.5457928950428942,0.06584941885077503,-0.4318141805000535,-0.4243527312291589,0.0,0.0,0.3217201362097505,0.4904379816635618,0.02518157242960398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2964927076388856,0.29503841287318,0.16174116110481848,0.027376116332808283,0.0,0.0,-0.18968065288740454,0.0,0.5078240100787982,0.2109448006778558,-0.18102694394372434,-0.1425732940577266,0.10151239499717568,0.2716648825847235,0.3007966340400952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2626246718789864,0.5521210425369101,0.9999979742329546,0.3856108427409491,0.34484473315993314,-0.9732179877365388,-0.9999979742329546,-0.6966530489142131,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,0.05227600103752336,0.30832359208421983,0.0,0.08157807530329303,0.0,0.08019584018814048,0.02368142152263746,0.0,0.0,0.0,0.0,0.0,0.04259380435413243,0.0,0.060589064360407716,0.0,-0.04467043246552277,0.0,0.0,0.0,0.0,0.3971272850747795,0.2107220708488739,0.3601213790771643,0.21436435864046072,0.3764789197526901,0.0,0.0,-0.5106408873276874,-0.37302660740347016,-0.3638684809059191,-0.3065876095936253,-0.005843382572114139,0.0,0.0,0.0,0.0,0.0,0.0,0.04356988507525912,0.9999979742329546,0.4605004722974614,0.9999979742329546,0.9999979742329546,-0.4815287885042847,-0.4642082688622781,-0.3918210744431512,0.16513451555813138,0.5666246849300275,0.9999979742329546,0.7746346925671802,0.27319123700098197,-0.3416544559036332,-0.4135110292595973,-0.5313285579137148,-0.241681517077362,-0.12564582705509994,-0.2244330570859085,-0.2533617313442673,-0.3658992528760485,-0.2517960716640708,-0.2084751199270856,-0.07163384352698217,0.13701159921050135,-0.016239624883711827,-0.5170672979815483,-0.32923399249922913,-0.926444723650334,-0.2946322584791541,-0.09720846859596603,0.15473172236921073,0.3325290837926971,0.9150265444763486,0.9999979742329546,0.9999979742329546,0.31258166234416845,-0.4406316613768087,-0.5866703695384011,-0.3474454314571633,-0.3091752061362095,-0.22421032725692655,-0.3244453011761177,-0.3385362382978861,-0.14582908008725656,0.12679223058662462,0.07304228215142672,-0.03827022532095381,-0.19817714077533288,-0.33049176094524474,-0.4994257853507149,-0.29190709351278704,-0.6494932830659511,-0.8059806405577253,-0.27634220899334394,0.0,0.0,0.0,0.0,0.34102557168062536,0.0,0.0,0.0,0.0,0.0,0.0,0.046596390398484164,-0.17540629120059212,-0.2559820822734665,0.0,0.0,0.24414464695080926,0.5214170805240189,0.5175127576395121,0.12156463048287228,-0.1111159811526906,-0.29513667603302496,-0.5339358070882679,-0.005581347479194222,-0.6174463912018454,0.1833590562707116,0.02835874793125797,0.8220171882444242,0.18724372652324936,0.5202510243605253,-0.15240616091954645,0.2236076465432108,0.08002551737774251,0.17795458247923832,0.1770374596540186,0.15243891530616144,0.2711604650308526,0.06230539421903315,0.5078698662200593,0.3701245687493821,0.4166554503746363,0.7805566856671704,-0.7348577654619369,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6337449739814641,-0.9999979742329546,0.0,0.0,0.0,0.489697732526063,0.6019404645783093,0.0561999765539991,-0.005162091330522357,0.20298548473041336,0.1042179073315738,0.1670277191044778,0.14665449062995428,0.13439779915862518,0.3892138252685981,0.2492412295081016,0.5765623658290154,0.5983898890692444,0.4405530508489327,0.11248511451319716,-0.6136206788452145,-0.8934086493104554,-0.5609778286776034,-0.9999979742329546,-0.9832015247767878,-0.6951922032711846,0.0,0.0,0.4997140239529268,0.7126830457235891,0.2439612223857653,0.05404473791473279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1648004208146585,0.042410379789088494,-0.3172262343661739,-0.6424903952076664,-0.7936322368038742,-0.15817093296378462,0.0,0.2732763984061809,0.0,0.0,0.18951033007700666,0.4464619421942768,0.5343812667462318,0.1773650035201685,0.0,0.1679382910523745,0.4037895273122684,0.4996092099157589,0.480271020058269,0.4592754582380607,0.405093151899545,0.3601082773225183,0.6266045176993964,0.6088123348901341,0.2154714569080474,-0.5375715440025318,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.29381339881377944,-0.13061139206593242,-0.9158454041417232,-0.6303123142642133,0.0,0.38400587779681467,0.4033964746728885,0.42411689964553095,-0.08720527892374821,-0.5517345407748533,-0.15471206973724172,0.21800009555472452,-0.1877743475864122,-0.22922829928634295,-0.18419756856805533,0.05843382572114138,-0.2610852157080818,0.0,0.0,0.8130686898212091,0.3763610039608761,-1.0000045251102774,-0.3236985011612959,0.0,0.0,0.0,0.0,0.0,0.0,0.6395949074309013,0.12726389375388047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8419253044290147,-0.44199424385999225,-0.2894701671486318,0.7534164009179901,0.2504531418128562,0.0,0.0,0.0,0.0,0.7398364322274154,0.6997254103786991,0.2455072294339928,0.0,0.0,0.0,0.0,0.0,0.2530669418647324,0.26441961226548777,0.1616559996996195,0.1610336663539347,0.5059046030231599,0.5130385084279047,0.222919804424296,0.12548205512202504,-0.4856165359538353,-0.9577906716408788,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.4670775531297512,-0.5976627416863916,0.0,0.7466165902567181,0.6853265820227498,0.26648313862223216,0.0,0.0,0.166483996286669,0.38318701813144,0.2844063389779544,0.17627100700722784,0.2245378711230765,0.28246727929034704,0.5522389583287239,0.756718043088781,0.6852283188629047,0.12514796037855214,-0.558822590038337,-0.9374895028169083,-0.9999979742329544,-0.9999979742329546,-0.9999979742329546,-0.9752487597066684,-0.4658459881930277,0.0,0.2961127567541517,0.8253974409430911,0.7357028286366036,0.3315661048262164,0.0,0.07844675594290001,0.0,0.0,0.0,0.0,0.0,0.007880705419566491,0.4323120471766013,0.38429411639902655,0.11642219178431892,0.0,-0.3285723538896063,-0.6108693103695554,-0.8748238103451103,-0.5348070737722266,-0.4451648684843232,0.0,0.0,0.030717063767537217,0.5271556490589652,0.8808375157276225,0.7996917983276473,0.4309953208346787,0.0,0.0,0.046858425491404065,0.2989492866350097,0.2282784220745083,0.3423488488998709,0.3635933440583532,0.29374789004054946,0.495934167737557,0.4115195625534059,-0.40358645011525546,-0.28036444766966473,-0.5374143229467798,-0.8626129750150423,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.4241758575414379,0.0,0.01909580739653892,0.3525354631371327,0.0,0.02364211625869947,0.3098040903592173,0.5198514208438224,0.4914337150166575,0.5586981233692001,0.5598314251460788,0.5756386921264727,0.4777947884301759,0.4479424404692744,0.3873271725995746,0.0866746578605854,-0.6054124295594981,-0.5733196815541314,-0.876507385817121,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,0.2874393951785024,-0.6179704613876852,0.0,0.0,0.06271809949038203,0.4592951108700297,0.1617084067182035,0.045515495640189516,0.0,0.0,0.0,-0.13449606231847014,-0.2339645835908705,0.13653993604324552,0.4218371943371277,0.12094229713718747,0.267039963194687,0.2421597311219409,0.005312761508951308,0.5314661263374978,-0.3048188727164159,-0.7244746249049853,-0.150611220533045,-0.5017185924137642,-0.1745808806578944,-0.5069854977814545,0.4883285991655564,0.7388210462423507,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.29563454270957285,-0.5660875129895417,-0.197816842522568,-0.2840918968664505,-0.17210464902980116,-0.2501190470693833,-0.2865746793718668,-0.16505590503025544,0.17431884556497448,0.7954533806996676,0.5534770741427707,0.3983981552754412,0.1721177507844472,-0.492802848377164,-0.8408575114253662,-0.9841383002339764,-0.9999979742329546,-0.9999979742329546,-0.8483582659601989,-0.2755102475733233,0.0,0.4628325846244486,0.919965905977889,0.81350759860185,0.4269796330356809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04148670608654579,0.42693377689442,0.6209052544283882,0.4445883912798994,0.2295623940298159,-0.39664907103020064,-0.7788338049312219,-0.9999979742329546,-0.9999979742329546,-0.8921770843737319,-0.6338890932825699,-0.1804242632300085,0.0,0.6107906998416794,0.9999979742329546,0.8520726134023385,0.4594261284164897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4176642854823779,0.7261057933584117,0.5427008809464391,0.2694965421908112,-0.36737320027372294,-0.8315356129947401,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8799596981663407,-0.3500919858956545,0.0,0.2944619356687562,0.7780935557937232,0.0,0.1440734449646931,0.0,0.0,0.0,0.0,0.0,0.0,0.2625853666150484,0.6931221260371172,0.9999979742329546,0.951298752213788,0.6814681152795039,0.8000848509670272,-0.4304122927529319,-0.8075659528698907,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,0.0,0.3981754254464592,0.8484565291200438,0.6739149537260873,0.29740983046410524,0.0,0.0,0.0,0.0,0.0,0.0,0.5754487166841057,0.6372169389626531,0.8706836558769757,0.8988393266112207,0.6478162584712637,-0.0028103263715661053,-0.3634950808985081,-0.7104885018203847,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.4313556190874436,0.20481317950352976,0.9999979742329546,0.9277614499922564,0.536641319422666,0.2891688267917739,0.3749656670910776,0.2172401937852568,0.03551230596797169,0.2764601247851579,0.18739439670167832,-0.06976029261260477,-0.00797896857941146,0.28734113201865746,0.5170279927176104,0.3875826568151716,0.06913795926691997,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8328785428459548,0.0,0.0,0.0,0.0,0.9408173484969912,0.4822559358871374,-0.4021387062268729,-0.6309280967325749,-0.5506601968938816,0.01935129161213584,-0.02153273376069414,0.0,0.0,0.0,0.5661071656215108,0.9999979742329546,0.9210402498588608,0.9999979742329546,-0.3057556481736046,0.5501099231987497,-0.9999979742329546,-0.4126463134529616,-0.7746346925671802,-0.9999979742329546,-0.9999979742329546,0.0,0.0,0.6556249042402771,0.18728303178718733,-0.0147591266087143,-0.4802055112850391,-0.4122794643228737,-0.030821877804705182,0.0,0.0,0.0,0.0,0.0007074947508837747,0.29574590762406383,0.3135904974519101,0.3837569444585408,0.21473120777054866,0.05764116956505864,-0.17160023147593034,0.25415438750034997,0.3086904412143077,-0.3035217990064623,-0.07887911384621787,0.015761410839132982,0.6702268097932396,0.6169026683840365,0.7451753972456586,0.5038934836849995,-0.2151504639192205,-0.44896437733166206,-0.12078507608143553,-0.13952713610253256,-0.3383724663648112,-0.3218839081428255,-0.10221988974805944,-0.05101823259150775,-0.2953594058620069,0.08736249997950017,0.307786420143734,0.35596157197706063,0.7030991122000431,0.3891483164953681,-0.2396507451072327,-0.5516100741057163,-0.9755173456769114,-0.9999979742329546,-0.6114916437152402,-0.3530267789363576,0.3258471889232392,0.6886871820894477,0.9424812713370329,0.6239252088742903,0.23251683970248796,-0.10036599146565103,-0.015027712578957212,-0.1371491676342843,-0.2697651281610541,-0.1903291897423814,-0.2725623527779742,-0.21630996920539108,-0.31372806587569313,0.03709761828013718,-0.009387407203856009,0.060995218754433575,0.14740784152209904,-0.3104264237049021,-0.6867219188925483,-0.2865419249852517,-0.7759121136451649,-0.4284732330653245,0.0,0.10697582668455592,0.4812602025340417,0.7209502529052124,0.9455863871881338,0.7850243840014549,0.39727140437588543,-0.10554118455081936,0.08816825789022892,-0.12846925518131208,-0.07714313135562342,-0.044919365803796685,-0.03343567785658135,0.10009740549540813,0.100477356380142,0.4483027387220392,0.37048486700214706,0.28367264071777865,-0.2279377764537124,-0.838322321901366,-0.9999979742329546,-0.9999979742329546,0.6802037959561654,0.4486237317108661,-0.7233478740054297,0.0,0.08576408591268869,0.7122441369429481,0.9999979742329546,0.6301354405764923,0.32379021344381786,0.0,0.09684161946587816,0.02212886359708695,0.0,0.0,0.0,0.009583933523545949,0.006170926438264035,0.32643676788230896,0.3038231393633202,0.12913744466825788,0.0,-0.14905211173017152,-0.4823345464150134,-0.7293026214920346,-0.8364422201096656,-0.753318137758145,0.0,0.0,0.03902357621309857,0.4703464409139272,0.4085782186353799,0.2065164076075092,-0.0232490636193196,-0.32762902755509465,-0.07649459450064662,-0.35043918239377336,-0.05854519063563235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4360460472507101,-0.4384371174736043,-0.07221032073140599,-0.21646063938382004,0.0,-0.05694677656882085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1456718590315046,0.5841024256277859,0.6324937564127716,0.3879298533132904,0.34141862432000525,-0.9094451969971544,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8616499960485616,-0.3092996728053465,0.0,0.2725558019006512,0.5240112279439261,0.4304581488941929,0.36587960024407945,0.0,0.0,0.0,0.0,0.0,0.0,0.06362212056095573,0.0643361661891625,0.3458601191449978,0.3396040313015348,0.6253598510080268,0.2942261040851283,0.0,-0.7163908422884059,-0.4351616788121054,-0.3919651937442572,-0.9277286956056416,-0.6072663278419066,-0.0916336719940948,0.0,0.5247449262041018,0.5775187939181731,0.3067972376679613,0.03281334451089655,0.0,0.0,0.0,0.0,0.0222926355301619,0.2489202365192747,0.21074172348084289,0.02383864257838941,0.383180467254117,0.5951668574263294,0.3993283798553068,0.2411050398729382,-0.4064033273641446,-0.7351984110827329,-0.9616032822428636,-0.9619963348822436,-0.9026650389678516,-0.5324291053039784,0.0,0.0,0.5238802103974661,0.7240553687563134,0.4484337562684991,0.0,0.0,0.0,0.0,-0.0020176702154833573,0.0,0.0,0.0,0.0,0.0,0.6317797107845647,0.8431961746296764,0.3243863432802107,-0.20928742871513734,-0.5449609336228733,-0.8268713883407657,-0.8786429718244182,-0.7939532297927011,-0.5627596673094588,-0.0718762259879331,0.0,0.6541247533333107,0.8853641719578139,0.7792530610798938,0.7238326389273314,0.3848443900941584,0.4417322087670723,0.3555816210923268,0.1898968318390635,0.3022705814377697,0.12558686915919298,-0.048247211483879636,-0.34299083487752474,0.5395892142180151,0.4521612054652849,0.2468043031439464,0.11846606550909425,-0.5754159622974907,-0.9999979742329546,-1.0000045251102774,-0.9999979742329546,-1.0000045251102774,-0.08832547894598088,-0.6231718579821455,0.05209912734980241,0.7131350562588759,0.919409081405434,0.3193618203734713,-0.9999979742329546,-0.6023924751135962,-0.4053486361151419,-0.30536259553422473,-0.2558969208682675,-0.4137403099659022,-0.3248121503062055,-0.14392277478626414,0.0,0.22622799747240996,0.26590666141780833,0.13442400266791718,-0.128796799047462,-0.44027136312404375,-0.12822032184303814,0.0,0.0,0.0,0.0,0.0,0.14047701331436724,0.5257144560479056,0.4832320166082642,0.4570940160895024,0.17918614741596195,0.0,0.06489299076161734,0.0,0.0,0.0,0.27552334932796924,0.6615468973402673,0.659201683258634,0.8581649293127267,0.8956752528642127,0.6472594338988089,-0.188390130054774,-0.7148186317308863,-0.9597428330831324,-0.8199405601330338,-0.7827250260610826,-0.9999979742329546,-0.4242806715786058,-0.3906812217889496,0.49605863440669395,0.8758260945755291,0.979303752769604,0.9999979742329546,0.8748893191183403,-0.4215751592442077,-0.6330636827398723,-0.5798640079998063,-0.5648100919115571,-0.8118502266391314,-0.5090228206289069,-0.4096787660256435,-0.4581880126024431,-0.219965358751624,-0.4543557493684893,-0.4005468430373844,-0.46779814963528105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5907777696199209,0.8336449954927455,0.6397521284866533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0041663579774266725,0.0,0.02325561449664259,0.3812676110758016,0.0,0.0,0.0,-0.9328711343041948,-0.7622011274081302,-0.4662717952190225,0.0,0.07667801906569058,0.7234788915518896,0.8776603402259685,0.6187434649117989,0.3336492838149297,0.0,0.0775427348723263,0.0,0.0,0.0,0.0,0.0,0.0,0.2398407205495996,0.2635155911949141,0.18534397209957995,0.0,-0.003668491300878832,-0.4999826099231697,-0.7744643697567823,-0.7983685211084018,-0.3592173580065906,0.0,0.0,0.3602130913596863,0.4668155180368314,0.423697643496859,0.3620866422740637,0.3810579830014656,0.0,0.06332733108142083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1748625683827833,0.16873094720845727,-0.4678309040218959,-0.7840679559122973,-0.9999979742329546,-0.9999979742329546,-0.8569988731492331,-0.4977946168972885,0.0,0.02373382854122144,0.6672068553473375,0.8009430158963399,0.4989868765700741,0.2864764162120217,0.0,-0.4171402152965381,-0.9025405722987144,0.12509555335996814,0.16772211210071558,0.1827891299436108,0.6201125982723055,0.3822764461835432,0.7166004703627418,0.7850898927746849,0.5598314251460788,-0.0775623875042953,-0.3825974391723701,-0.7656075836160892,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.7508222534980828,-0.17727984211496955,0.0,0.4281063839352367,0.6927225225204144,0.533981663229529,0.24158980479484005,0.0,0.028922123381035787,0.0,0.19789545305044395,0.5391961615786353,0.5566673513990706,0.5955795626976783,0.5789337834199406,0.7221687160872899,0.590135783642267,0.14206887650385575,-0.2043087619496589,-0.32225075727291336,-0.8929500878978456,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8780730454973172,-0.3879036498039984,0.3827874146147371,0.9414462327199989,0.9999979742329546,0.35526062810349984,-0.3871502989118537,-0.4589151599852959,-0.013363789738915744,-0.4819087393890185,-0.5446268388794006,-0.7487849306506305,-0.6898204838663263,-0.4800744937385791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011765375672104252,0.7265971091576365,0.2608821385110689,0.07929181911756672,-0.1864248668578746,-0.9104212777182812,-0.10345145468478303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4566944125727996,-0.5082563679821162,0.0,0.2475773066680601,0.2771021107628117,0.9459204819316066,0.9999979742329546,0.772525310069175,0.18451856155688226,-0.257580496340278,-0.4304843524034849,-0.5219673542191507,-0.4508837843873004,-0.5076274837591083,-0.4477721176588764,-0.3191652940537813,-0.2806919915358146,0.03802784286000289,0.1661499015431961,0.05350101509692396,-0.2553269945411667,-0.6298472019742803,0.0,0.0,0.0,0.0,0.0,0.0,0.4881713781098045,0.7987026158518746,0.9999979742329546,0.6711308308638132,0.16530483836852936,-0.3034497393559093,-0.3021133603820178,-0.251304755864846,-0.27260820891923515,-0.19379460384624728,-0.17129889111907246,-0.1878464072369652,-0.11703797425268073,0.01751704596169642,0.0046707755312975115,0.012158428311484127,-0.4102093870888063,-0.7335017338560764,-0.5709548148405291,0.0,0.0,0.0,0.0,0.0,0.4003765202269865,0.9999979742329546,0.8285353111808071,0.3939501095731256,-0.42189615223303467,-0.3914869796996783,-0.13441745179059414,-0.19520959334801485,-0.2871249530669985,-0.06859423644911115,-0.0568288607770069,-0.17196708060601826,-0.1835424808357556,-0.05362548176606092,-0.09435883696046196,-0.2088157655478815,-0.6510851462554396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3669735967570201,0.4578473669816472,0.29376099179519544,-0.461470002141265,-0.7833866646707054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3581823193895569,0.1409814308682381,-0.5555143969902231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22266432020869908,-0.010442098452858676,0.615232194666672,0.6343345529405339,0.6663814448046398,0.4737266936125941,0.2294248256060329,-0.031306642726607034,-0.4888199149647813,0.2274071553905496,0.05049416240566792,0.21266113053648128,-0.90152518631365,-0.4700909566983303,0.01834900738171716,-0.9999979742329546,-0.8267600234262746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15278611180428034,0.35021645256479145,-0.2458609768094347,-0.313931143072706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11032332499660788,0.10445373891520174,-0.15901599613845135,-0.08000586474577351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9999979742329546,0.9999979742329546,0.5047909538782502,-0.9754780404129731,-0.9999979742329546,-0.7820437348194909,-0.030035772525945432,0.0,0.0,0.0,0.0,0.0,0.4947026028008334,0.9521503662657778,0.9999979742329546,0.5047385468596662,0.9999979742329546,-0.5993004610171411,-0.9178499726025606,-0.9999979742329546,-0.9999979742329546,-0.6514781988948196,-0.22906452735326804,0.0,0.6774589783578293,0.56807242881841,0.21548455866269334,0.15049985561855406,0.0,0.0,0.0,0.0,0.0,0.05477188529758556,0.07805370330352013,0.08810929999432192,0.40387468871746735,0.4475755913391864,0.7371178181383713,0.5346564035937977,-0.1327797324598447,-0.5695791306026996,-0.9000708915479443,-0.9964146443372748,-0.9934143425233416,-0.6165489210085947,-0.1934277547161594,0.0,0.7203279195595276,0.9999979742329546,0.6464209216014651,0.17667061052393074,-0.5931098819469081,-0.7159519335077651,-0.5258323718397195,-0.4887544061915513,-0.5069003363762555,0.0,0.058466580107756384,-0.039495239380354416,0.5328811158392652,0.8708277751780816,0.9747967491713816,0.4860095885932152,-0.11996621641606077,-0.5196352418921635,-0.7765213452362038,-0.7780411487751392,-0.665955637778645,-0.3533477719251845,0.0,0.2425462328839977,0.8400058973733765,0.599719717165813,0.480493749887251,0.2808950687328275,0.02155238639266313,0.10898694602271627,0.08205628934787186,0.029184158473955706,0.018768263530389025,0.012053614274316159,0.0543002221303297,0.049616344844386186,0.2312394186245033,0.2866860442863577,0.27683352479256884,0.0,-0.2593492332174874,-0.5932212468613989,-0.9023702494883166,-0.8830058561215348,0.03417592699408011,0.3299873433913739,0.0,0.3558895123265076,0.9999979742329546,0.7647559695640994,0.4967071712616707,0.5198710734757914,0.2831354687772928,0.5501295758307188,0.06539740831548818,0.2033392321058552,-0.10164341254363564,-0.9999979742329546,0.12438150773176138,-0.21121993752542173,0.08548894906512278,0.15114184159620786,0.0612113977060925,-0.8196654232854679,-0.8918036843663208,-0.9999979742329546,-0.9999979742329544,-0.9999979742329546,-0.9537225768232972,0.0,0.0,0.0,0.4469794615027936,0.4605594301933684,0.3812938145850936,0.33525424875906423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0769662576679025,0.07735931030728235,0.292097068955154,0.11012679867691792,0.0,-0.11942904447557495,0.0,0.0,-0.9999979742329546,-0.1899557897349705,-0.8212310829656644,-0.1949803126417099,0.0,0.26373832102389605,0.9999979742329546,0.6824376451233076,0.25921821567102743,0.10569840560657134,-0.14797121697187687,0.04468353422016877,-0.09572797032096853,-0.0014739473976745304,0.004369435174439608,-0.07967832087962362,0.22352248513801184,0.26045633148507397,0.5600082988337997,0.38492955149935737,0.04134258678543983,-0.2791590862422331,-0.21418748495273976,-0.9999979742329546,-0.3597217755604615,-0.373557228466633,-0.741081098918785,0.3441765436729874,0.6595292271247839,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.6909799891524969,0.1904995125527793,-0.5836242115832071,-0.5789403342972637,-0.19680145653750333,-0.2558838191136215,-0.3535246456129054,-0.5283086034678127,-0.3757255688605453,-0.3592108071292676,0.10505641962891753,0.2681994684808576,-0.19013266342269144,-0.3099220061510313,-0.8076904195390278,-0.9999979742329546,-0.9999979742329546,-0.3837831479678328,0.0,0.0,0.07593121905086883,0.8713977015051825,0.7472192709704341,0.5348463790361646,0.3694170739984984,0.05706469236063483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05820454501483646,0.7180547651284472,0.4839264096045018,0.02171615832573808,-0.3160405255707113,-0.7953420157851766,-0.9499558223625736,-0.9999979742329546,-0.8241003672331375,-0.4968840449493917,0.0,0.2890902162638979,0.9419244467645781,0.964079513870957,0.8992782353918617,0.7575434536314787,0.3660695756864464,0.03551885684529468,0.16504935415293245,0.08227246829953079,0.013291730088362768,0.0,0.0,0.0,0.24128191356065914,0.5755076745800127,0.15720795399730395,-0.27316503349169,-0.2827293143832669,-0.7553358079736284,-0.9514821767788321,-0.9999979742329546,-0.9585374716557008,-0.6235976650081404,-0.07928526824024375,0.6741769888190072,0.9999979742329546,0.9999979742329546,0.9815965598326536,0.8485547922798886,0.2801417178406828,-0.4971853853062497,-0.3036528165529223,-0.9999979742329546,-0.9999979742329546,-0.901230396834115,-0.8470218869863072,-0.9405094572628104,-0.9236802534200288,-0.09487635626897878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7799867593400696,0.18740749845632432,0.3689781652178575,-0.2500076821548924,-0.7470882534239741,-0.4901431921840269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08121777705052813,0.4137403099659022,0.4195247346421094,0.4107269063973232,0.3511663297766261,0.2524184050097556,0.0,0.10565910034263336,0.34654796126391263,0.0954331808414336,0.5266119262411563,0.3478450349738662,0.0979618194881108,0.09221014919851864,0.09497461942882376,-0.015060466965572204,0.1627041400712992,-0.19636909863418545,-0.8447356308005809,-0.9999979742329546,-0.5454194950354833,-0.7224962599534399,-0.9035101021425184,0.0,0.0,0.5234871577580863,0.10045115287085,0.0013756842378295619,0.1746005332898634,-0.35957765625935545,-0.5306341649174771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03664560774485033,0.2319010572341261,0.2847928407400113,-0.13919304135905966,-0.01616101435583585,-0.3022378270511548,-0.1582102382277226,0.0,0.113028837331006,0.6530307568203699,0.7704683345897536,0.6219992509413289,0.4662521425870536,0.3251265924177095,0.027978797046524086,-0.25387925065278416,-0.2596243700650533,-0.2173319060677788,-0.3020478516087878,-0.3378745996882634,-0.21882550609742232,-0.2734074159526409,-0.3702752389278111,-0.14208197825850175,-0.298372809430586,-0.5583050707298202,0.1887045721662779,-0.292031560181924,0.0,0.08115881915462114,0.14406034321004713,0.2470335838502513,0.3957581517142729,-0.12390329368718254,0.6523101603148402,0.4469991141347626,0.5564315198154428,0.4634352653381644,0.06978649612189677,-0.2814780968145744,-0.07395940497664644,-0.009256389657396051,0.0,0.0,0.0,0.0,0.0,0.12552791126328602,0.20457079704257888,0.4731436655308473,0.2602598051653841,0.0,0.0,0.0,0.13992018874191245,0.10567875297460234,0.041074000815196916,0.32160877129525955,0.4840639780282848,0.4361836156744931,0.3392371821714469,0.2885268408141201,0.010239021255845738,-0.15028367666689513,0.0,0.135033234258956,-0.10656312141320703,0.019331638980166842,-0.42827670674563456,0.022659484660249786,-0.7139735685562196,0.09496806855150076,-0.2118881270123675,-0.741002488390909,-0.9999979742329546,-0.4704578058284182,-0.9999979742329546,-0.8837461052590335,-0.3931246990304278,-0.29414749355725234,-0.4173956995121351,0.6586841639501172,0.8239103917907706,0.7182512914481372,0.6177870368226412,-0.027173039135795343,-0.3720243231730515,-0.5408731861733227,-0.2458806294414037,-0.38761541120178655,-0.2631487420648262,-0.2534992997680503,-0.3455129226468789,0.08115226827729816,0.0693803417278709,0.2433257872854345,0.1299235499470176,-0.4328819735037021,-0.8511227361905039,0.0,0.0,0.0,0.0,0.0,0.0,0.2720841387333953,0.9999979742329546,0.16091575056212076,-0.04478179738001374,-0.3754962881542404,-0.3287426767000043,-0.4084340993342739,-0.4373169174513717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2476886715825511,0.3553064842447609,0.29370858477661144,0.09886584055868453,0.04034030255502116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036881439328478254,0.0,0.27806508972929245,0.4438874474063387,0.0,0.0,0.0,-0.15372288726146904,-0.1736375543233827,0.0,0.6006499417456787,0.9024685126481616,0.6065457313363768,0.6034471663625989,0.5159339962046696,0.04746110620511988,-0.09342206150327324,0.279388366948538,0.11669077775456185,0.2431685662296825,-0.033153990131692436,0.14751920643659,0.15934354000460127,-0.3377042768778655,-0.007094600140806741,-0.2728309387482171,-0.6608852587306445,-0.2694244825402582,-0.6845535784986361,-0.9247808008102923,-0.9999979742329546,-0.9999979742329546,-0.7770454154220435,-0.3084153043667417,0.0,0.8000324439484432,0.932360165873001,0.3788372355889693,0.3407766383423515,-0.1933556950656064,-0.3580513018430969,0.2582879910911617,0.09893790020923747,0.008666810698326241,0.3931443516623968,0.3133546658682822,0.3127519851545664,0.4265407242550401,0.5713871727438471,0.2443411732704992,-0.08486661571943797,-0.32965324864790096,-0.8615451820113935,-0.9999979742329546,-0.9999979742329546,-0.9997359391400346,-0.7074292421105447,-0.11819747953885135,0.07332396987631565,0.850919658993491,0.6003289487568518,0.6807278661420052,0.621900987781484,0.22278878687783604,0.0,0.08900021931024965,0.01277421077984593,0.0,0.0,0.07983554193537556,0.6317338546433038,0.6308167318180841,0.7664657485454018,0.5670570428333453,0.02028806706932454,-0.7786307277342089,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329544,-0.8687380453120453,-0.2438433065939513,0.2357726257320179,0.51508238215268,0.8888033825523879,0.8183355951888993,0.9027370986184045,0.17280559290336198,-0.45846314945000893,-0.4034488816914725,-0.42933794887196025,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.25814387179005577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.33106168727234553,0.9999979742329546,0.8379358201393091,0.01739913016988246,-0.3875564533058796,-0.28885438468027,-0.5438603862326098,-0.4069470501819534,-0.43911840871519614,0.040169979744623205,0.13763393255618614,0.22510124657285432,0.2487237101995848,0.2128118007149102,0.17323139992935682,-0.2446228609953881,-0.4759736445343824,-0.5001922379975057,-0.3009145498319092,0.0,0.0,0.0,0.0,0.0,0.20929397959246035,0.9864966160702558,0.7972417702088461,0.5500771688121348,0.46143724775465006,0.17942197899958984,0.0,0.1095830758591091,0.007808645769013512,0.0,0.0,0.0,0.0,0.02548946366378488,0.6930238628772722,0.4880862167046056,-0.15189519248835262,-0.8746403857800663,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6405316828880899,-0.14656277834743234,-0.20323441806868728,0.0,0.542936712530067,0.5244697893565361,0.4618565039033219,0.4036585097658084,0.29499910760924203,-0.015964488036145915,0.12487282353098625,0.043674699112427086,-0.013671680973096649,-0.021650649552508103,-0.14336595021380932,-0.002161789516589312,0.002613800051876168,0.20012275134026325,0.20736802165949894,0.34653485950926666,-0.19038814763828835,-0.9584654120051478,-0.6115112963472092,-0.835243409559557,-0.047539716732995854,0.4249030049242906,0.3465414103865896,0.5343092070956789,0.6558083288053211,0.9155964708034492,0.8645716873346186,0.7238457406819774,0.30096695685049313,-0.1534936065551641,-0.6888313013905536,-0.4938575396261667,-0.5541976706483004,-0.5242208560182621,-0.4129673064417885,-0.06637348903661486,-0.1243618550997924,-0.057110548501895814,-0.22335871320493686,0.2835285214166727,0.04748075883708888,0.018859975812910997,0.12512830774658315,0.3262140380533271,0.22156377281843545,-0.2946715637430921,0.013252424824424779,-0.3156736764406235,0.6550877322997913,0.7218280704664941,0.8191348022223051,0.6650188623214562,0.09566901242506153,0.0,0.0,-0.2453172539916259,-0.7580609729399955,-0.5971583241325208,-0.7325191022576266,-0.7072982245640848,-0.7978116965359471,-0.5623666146700789,-0.3394075049818449,-0.6225888299003987,-0.3708713687642039,-0.7243305056038792,-0.05041555187779194,0.0,0.0,0.0,0.0,0.6777537678373641,0.9999979742329546,0.6698010027672446,0.6667744974440196,0.33721296107864057,-0.05690092042755988,-0.6683008518602781,-0.4013591518254362,-0.4787446656420105,-0.5187901787174968,-0.5499592530203208,-0.5275421508210221,-0.5209912734980241,-0.007317329969788669,0.0,0.0,0.06476197321515736,-0.07207275230762304,0.0,0.0,0.0,0.0,0.0,0.0,0.31699695365986896,0.98342425460577,0.9027239968637584,0.8514895853205917,0.6550615287904993,0.12502349370941518,-0.24441978379837515,-0.38306910233962604,-0.34772056830472925,-0.5343485123596168,-0.5980426925711255,-0.6894929400001764,-0.3247073362690376,-0.035767790183568605,0.0,0.0,0.6586514095635022,0.1598479575584721,-0.3090179850804576,-0.6038795242659166,-0.5899851134638381,-0.4703333391592812,-0.04775589568465479,0.0,0.0,0.3522472245349208,0.20592027777111646,0.6799024555993074,0.6282029317662079,0.2192120078594792,-0.11065741974008077,-0.2538530471434921,0.011136491449096451,-0.13555730444479586,-0.4757116094414625,-0.320259290566722,0.2401486117837805,0.34768781391811426,0.5279679578470168,0.5732672745355475,0.7149562001546692,-0.4457020404248091,-0.7007407963637637,-0.8471201501461522,-0.9322356992038641,-0.7868979349158324,0.0,0.0,0.0,0.6211083316254011,0.4683353215757669,0.24391536624450436,0.17592381050910896,0.0,0.0,0.0,0.0,0.09306831412783136,0.2507937874336521,0.3003249708728393,0.282703110873975,0.2596440226970223,0.5143355821378581,0.5622028427370039,0.05915442222667115,-0.7131743615228139,-0.9910691284417082,-0.9999979742329546,-0.9999979742329546,-0.4455579211237031,-0.011129940571773456,-0.10312391081863316,0.0,0.2908458513864614,0.18309047030046868,0.13108305523318825,0.0,0.09994018443965616,0.2738725282425738,0.4352075349533664,-0.12231143049769405,-0.530784835095906,-0.6744914309305112,-0.13325794650442355,-0.11282576013399305,0.0,0.0,0.0,0.0,0.0,0.3382086944317363,-0.08799138420250797,-0.18751886337081528,-0.10088351077416786,0.0,0.0,0.2389039450924109,0.7397119655582785,0.6572429709390576,0.6039777874257616,0.4557314336063189,0.020196354786802567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003622635159617847,0.0,0.0,0.0,-0.19509167755620085,-0.6115833559977621,-0.18537017560887195,-0.25197949622911475,0.0,0.0,0.3947624183611773,0.5233626910889493,0.4016604921822941,0.2701385281684649,0.0,0.0,-0.24049580828189945,0.0,0.0,-0.2864895179666677,0.0,-0.1365333851659225,-0.13483670793926605,-0.1599134663317021,0.0,0.0,0.0,-0.10939310041674216,-0.5857597975905044,0.0,0.0,-0.16219317164010535,-0.4242872224559289,0.0,0.0,0.29024972155006856,0.0,0.04968185361761617,0.0,0.0,-0.07808645769013513,-0.11631737774715095,-0.0445852710603238,-0.08590165433647164,0.0,0.0,-0.01462810906225434,0.0,0.0,0.0,0.0,-0.11325156715998795,0.27323054226492005,0.0,-0.029302074265769668,-0.8013753737996577,0.0,0.4339432156300278,0.4812536516567187,0.5230744524867373,0.34217197521215,0.0,0.2249571272717484,0.3218315011242415,-0.018342456504394155,0.027494032124622245,-0.1780135403751453,-0.11065741974008077,-0.07520407166801606,-0.07293091723693576,0.013868207292786584,0.06709408554214462,0.2357005660814649,0.22559911324940216,0.2506038119912852,-0.17964470882857178,-0.6164441069714266,-0.797418643896567,-0.9117511058148496,-0.7839369383658373,-0.4693900128247696,0.0,0.0,0.5047647503689582,0.32981702058097595,0.16406017167715975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5645153024320222,0.7177206703849744,0.3395843786695659,-0.15716209785604293,-0.5161632769109746,-0.6956049085425334,-0.8372414271430713,-0.7101151018129739,0.0,0.14552118885307566,0.3273866450941437,0.6158741806443259,0.08995664739940734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14245537826591262,0.5389079229764233,0.5479677863141295,0.4110413485088271,0.7431380743982063,0.6960831225871122,0.40706496597376735,-0.08399534903547924,-0.5734703517325603,-1.0000045251102774,-0.9999979742329546,-0.9969780197870524,-0.9401164046234304,-0.2538399453888462,-0.3436852278737625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014975305560373232,0.43658977006851896,0.2514881804298899,0.3007966340400952,0.5152199505764629,0.5836242115832071,0.3048516271030309,-0.2201029271754069,0.4062854115723306,-0.2898894232973037,-0.27927045115672405,-0.4472742509823285,-0.9999979742329546,-0.8949415546040369,0.0,0.3978151271936943,0.40359955186990143,0.09006146143657531,0.11562298475091315,0.0,0.0,0.0,0.0,0.2823493634985331,0.4675492162970071,0.4511523703575433,0.6946681330853448,0.2612751911504488,0.6659818412879368,0.5971648750098438,0.30182512177980586,-0.11625841985124395,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8615713855206857,-0.2851007319741922,0.0,0.29235910404807386,0.22973271684021385,0.28525795302994417,0.3730331582807932,0.6503186936086489,0.24473422590987906,0.25358446117324923,0.3375143014354985,0.34170686292221714,0.169569459505801,0.2717303913579534,0.34928622798492576,0.3619359720956347,0.5454981055633593,0.4875555956414427,0.18315597907369865,-0.3284020310792084,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.6555921498536622,0.0,0.2232276956584769,0.09969125110138224,0.3048123218390929,0.08827962280471989,-0.3222638590275594,-0.41257425380240864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.061997502984852265,0.0,0.4681715496426919,0.19044710553419533,0.2911144373567043,0.2399455345867676,0.31699040278254603,0.6533058936679359,0.4090760853119277,0.3135511921879721,0.3348808487516533,-0.2044332286187959,-0.4293838050132212,-0.33961713305618085,-0.3458601191449979,-0.4132293415347084,-0.34183788046867714,-0.43282956648511817,-0.2768204230379228,-0.2345410607952943,0.08520726134023386,0.10743438809716577,0.4347948296820175,0.552442035525737,0.17448916837537246,0.032046891864105795,0.45218740897457704,0.35845745623712283,0.04698944303786404,0.25061036286860816,0.44891197031307795,0.8089547388623664,0.7053264104898623,0.5431332388497571,0.3418509822233231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4330457454367771,-0.7051036806608805,-0.8400255500053454,-0.9290388710702411,-0.9324256746462309,-0.6608459534667065,-0.1432021782807344,0.0,0.5920158854339674,0.3953519973202471,0.07259027161613987,0.14176098526967484,0.0,0.0,0.0,0.0,0.2661228403694673,0.4948008659606784,-0.01070413354577859,0.5258061683304275,0.5224455682637296,0.5425109055040722,0.6288252651118927,-0.2169257516737529,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.8519940028744626,-0.1575617013727458,0.3594269860809265,-0.03622635159617847,0.7905795279713572,0.22496367814907134,0.8580404626435897,0.41457227138592295,-0.16495764187041045,-0.41117236605528706,-0.36861786696509263,-0.13010697451206155,-0.6454775952669534,-0.6208069912685432,-0.2350585801038111,-0.02831289178999698,0.06145378016704343,0.18592044930400375,-0.13853795362675989,-0.2398145170403076,-0.4843522166304967,0.0,0.0,0.0,0.0,0.0,0.0,0.7106391719988137,0.5862969695309902,0.5832639133304423,0.4184569416384607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10219368623876744,0.11287816715257705,0.34198855064710604,-0.003688143932847825,-0.5248235367319778,-0.7260468354625047,-0.8231504900213028,-0.6834464802310493,-0.4169436889768482,0.0,0.0,0.9769192334240328,0.9999979742329546,0.9999979742329546,0.9999979742329546,0.8247030479468533,0.436557015681904,0.4980369993582394,0.1117579671303444,-0.5865459028692642,-0.9928051109323028,-0.9999979742329546,-0.9667064156774792,-0.8341363112919703,-0.546238354700858,-0.5319836456460145,-0.8813943403000772,-0.16834444544640034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21897617627585125,-0.24369918729284534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7005770244306889,-0.6826865784615815,-0.0969857387669841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18134138605522826,-0.20181287768959671,0.0,0.0,0.021493428496756155,0.0,0.0,0.0,0.0,0.0,0.28552653900018704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03418902874872611,0.13549179567156586,0.036743870904695296,0.13253734999889374,0.16881610861365626,0.1239884550923815,0.42201406802484864,0.5176830804499102,0.34644314722674463,0.1764282280629798,0.12706081655686755,0.5573224391313705,0.571288909584002,0.7145828001472584,0.5961298363928101,0.5052757188001521,0.3609467896198621,0.014005775716569538,-0.2597357349795443,-0.3866851866219208,-0.3031025428577904,-0.2988444725978418,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.2597881419981282,0.0,0.0,0.0,0.0,0.0,0.05343550632369398,0.20717149533980905,-0.11764065496639653,0.5551147934735202,0.3914935305770013,0.15500030833945366,0.3182547221058846,-0.04633435530556425,0.24286722587282464,0.4513488966772333,0.5080139855211653,0.7575565553861247,0.6008988750839526,0.3464759016133597,-0.5418361651398035,-0.8259477146382229,-0.9999979742329546,-1.0000045251102776,-0.9999979742329546,-0.5737978955987102,0.0,0.3083563464708348,-0.08011067878294148,0.31737035366727995,-0.11103737062481464,-0.2965189111481776,-0.20870440063339052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02660311280869453,-0.02960996549995057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2523528962365256,0.027926390027940104,0.18234367028564694,-0.5148531014463751,0.0,0.0,0.0,0.30011534279850344,-0.12986459205111064,-0.204131888261938,0.014844288013913272,-0.01651476173127774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035721934042307626,0.12093574625986447,0.5093045083537957,0.5733720885727154,0.4373562227153097,0.3218183993695955,0.1658289085543692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08652398768215644,0.1642697997514957,0.2695096439454571,0.0,0.0,0.015591088028735031,0.0,0.06229229246438716,0.4860619956117992,0.536936108902201,0.2928242163380068,0.6763584309675655,0.1973124249686972,0.5299201192892702,0.3660368212998314,-0.1563301364360222,-0.9368671694712236,-0.27288989664412405,-0.1407193957753182,-0.5105622767998114,-0.9999979742329546,-0.9999979742329546,-0.9999979742329546,-0.004847649219018456,0.2280884466321413,-0.9999979742329546,-0.7397643725768623,0.0,0.0,0.0,0.0,0.0,0.0,0.29003354259840963,0.6779109888931161,0.4912895957155515,0.1739126911709486,-0.9999979742329546,-0.8175167355235247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08418532447784619,0.09249183692340754,-0.06259363282124507,-0.13403095002853732,0.0,0.0,0.0,0.0,0.0,0.7971435070490012,0.6926504628698613,0.9999979742329546,0.7440093410821651,0.2361853310033668,-0.12339232525598867,-0.2657035842207954,-0.5886225309806545,-0.5879019344751247,-0.7451688463683357,-0.7133643369651808,-0.6634532026412597,-0.17410921749063854,0.0,0.0,0.0,0.0,0.0,0.0,0.05688126779559088,0.0,0.0,0.0,0.0,0.09595725102727344,0.0015525579255505056,0.6679077992208983,0.9245253165946956,0.9999979742329546,0.9999979742329546,0.8687773505759833,0.5341257825306348,0.6982383612263786]
new object=loadshape.battery_675_2_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
