new object=loadshape.684_command_center_shape npts=8760 interval=1 useactual=yes mult=[295.858,299.385,303.155,304.067,319.019,317.358,362.26199999999994,364.899,398.759,394.702,398.166,399.73699999999997,397.48900000000003,393.483,394.605,394.88800000000003,383.20099999999996,361.75300000000004,342.832,340.13300000000004,321.454,319.48,303.584,303.782,306.10400000000004,306.512,305.73900000000003,304.42900000000003,370.23400000000004,378.142,511.652,582.335,595.0369999999999,615.612,628.089,643.3919999999999,633.345,649.39,649.337,650.045,648.305,652.309,504.72900000000004,501.713,419.61800000000005,398.158,340.564,338.842,336.09,332.584,326.996,325.819,391.356,400.47,531.234,604.614,615.554,631.658,632.741,626.9630000000001,606.273,623.7869999999999,625.201,626.1469999999999,629.477,634.049,480.11300000000006,476.019,394.675,377.347,321.931,321.392,314.913,314.805,314.936,315.307,381.041,381.892,519.5980000000001,593.03,605.854,622.575,631.312,641.384,631.1,651.422,661.942,669.209,671.7710000000001,679.7760000000001,526.665,521.332,438.004,419.402,366.12,366.42800000000005,360.267,358.93199999999996,358.18699999999995,353.467,412.49199999999996,420.42699999999996,560.373,634.683,646.691,664.956,671.91,668.127,641.299,654.3380000000001,654.717,653.299,637.535,635.5930000000001,479.772,475.82,395.14599999999996,376.548,321.85,321.939,316.031,315.905,315.723,317.08299999999997,384.61199999999997,387.093,524.82,598.257,611.0369999999999,625.433,627.355,628.759,609.094,626.225,627.28,627.965,631.814,636.95,481.661,477.86699999999996,396.832,378.01599999999996,324.045,324.514,319.726,323.055,324.177,323.772,338.18300000000005,337.091,382.19300000000004,448.097,444.56800000000004,501.295,504.546,504.838,489.408,486.17900000000003,486.19699999999995,442.785,446.106,430.385,405.285,401.67699999999996,336.658,336.337,321.32,321.744,307.439,307.44599999999997,306.651,306.76,323.127,323.657,370.574,371.911,405.579,401.837,405.235,405.534,404.70300000000003,401.034,401.01099999999997,400.844,388.37800000000004,367.885,346.837,343.14099999999996,328.80300000000005,329.06699999999995,314.159,314.619,316.675,316.685,317.865,319.788,384.474,384.45099999999996,520.806,594.436,606.86,621.835,624.9069999999999,624.845,605.019,622.575,624.98,631.94,632.2669999999999,634.311,489.21,494.315,420.968,407.96,355.431,355.36400000000003,343.69699999999995,337.81800000000004,333.67800000000005,331.913,399.99199999999996,407.106,541.133,613.009,625.137,646.247,661.318,674.597,657.561,672.373,674.127,675.4739999999999,679.066,683.836,530.034,519.7090000000001,425.119,395.717,336.68199999999996,339.14300000000003,335.402,331.73900000000003,328.25300000000004,324.593,385.361,390.439,526.695,600.264,617.311,647.974,669.878,674.9680000000001,659.0189999999999,678.2819999999999,678.6569999999999,677.189,679.51,682.9939999999999,528.396,514.553,418.274,388.295,331.10400000000004,327.69199999999995,320.439,320.03700000000003,316.815,314.73900000000003,379.153,390.33,533.885,611.332,624.472,640.008,642.694,642.172,621.136,637.5459999999999,635.849,635.034,638.471,643.793,490.608,487.38300000000004,404.51099999999997,392.45099999999996,341.82599999999996,333.353,327.026,325.16700000000003,323.184,323.426,387.42900000000003,390.385,527.61,604.481,615.453,626.562,629.452,635.179,617.086,631.306,632.2180000000001,633.141,635.43,637.4630000000001,478.733,470.333,387.8,368.49300000000005,313.613,313.772,308.243,308.262,308.226,308.188,323.469,323.955,368.24699999999996,437.163,432.64,493.64599999999996,503.769,513.776,510.65,516.656,525.0840000000001,479.93800000000005,481.36199999999997,458.473,429.017,419.665,351.792,345.963,326.673,325.244,310.05,308.80400000000003,306.35400000000004,305.421,319.369,317.753,360.31800000000004,359.82,396.337,398.583,413.195,429.278,446.45,453.793,456.764,459.605,448.23900000000003,424.434,402.93300000000005,382.335,360.577,354.093,333.155,333.86800000000005,324.91,322.072,321.051,319.936,332.417,334.94599999999997,376.92400000000004,373.37699999999995,414.711,418.718,430.705,445.12,447.611,445.037,447.685,446.376,429.902,388.017,353.30400000000003,343.9,328.76599999999996,326.01,308.666,310.517,314.621,315.12,315.189,317.293,385.718,398.11199999999997,540.455,619.575,633.2769999999999,643.432,642.364,638.2719999999999,614.122,625.759,625.544,626.675,632.119,640.1569999999999,499.642,499.079,417.852,398.94,339.841,334.566,327.327,325.967,326.547,326.643,391.093,397.86699999999996,534.618,608.732,622.256,638.359,642.1080000000001,639.433,615.893,633.315,633.555,629.819,639.494,639.251,492.35699999999997,495.222,412.787,394.05,340.991,342.86699999999996,335.531,335.801,334.8,329.452,388.98199999999997,398.384,536.606,609.219,620.722,630.808,627.65,626.316,607.761,625.724,628.061,631.951,635.374,636.08,482.349,478.343,396.94199999999995,377.468,322.737,322.972,316.7,316.382,316.26599999999996,316.42,383.366,385.344,523.436,606.913,634.013,651.5169999999999,656.7260000000001,663.345,649.679,669.1510000000001,664.7130000000001,660.525,664.987,671.99,521.871,517.193,433.306,410.39300000000003,356.98699999999997,356.454,344.961,336.615,332.657,330.61199999999997,337.499,334.449,380.848,456.275,463.219,535.641,542.997,547.778,540.035,540.74,540.9830000000001,496.454,501.316,481.712,451.408,448.079,386.399,385.131,372.89,374.901,359.62300000000005,359.26099999999997,357.181,355.26199999999994,366.07,360.281,404.56699999999995,398.934,435.88,437.05199999999996,446.41900000000004,448.548,451.07300000000004,453.28,458.795,459.88800000000003,446.07599999999996,420.855,404.051,395.80400000000003,377.355,377.12800000000004,358.13599999999997,355.75199999999995,357.414,351.084,349.42199999999997,347.535,408.275,413.79900000000004,551.247,620.96,636.056,654.371,650.1419999999999,630.62,614.41,637.7819999999999,639.985,641.477,646.548,648.9,492.594,483.935,398.70599999999996,378.12300000000005,323.77099999999996,324.031,317.29,316.91,316.98900000000003,317.455,384.855,386.095,524.238,597.758,618.589,640.21,645.737,647.012,629.922,652.38,657.813,663.002,670.7080000000001,677.3919999999999,526.7,522.988,441.778,423.051,369.332,370.61699999999996,365.754,362.699,356.475,351.085,402.91,394.57599999999996,540.625,617.933,636.749,657.8480000000001,663.9680000000001,667.0269999999999,653.107,669.842,669.919,673.755,680.7080000000001,681.3510000000001,526.806,522.009,438.91900000000004,420.65,368.348,368.32099999999997,359.94599999999997,355.031,352.884,351.605,418.8,423.227,560.297,631.561,647.874,666.033,670.722,670.7860000000001,650.529,668.775,672.148,673.5239999999999,678.0989999999999,676.5260000000001,523.84,522.638,436.05300000000005,412.592,358.341,358.631,355.152,356.457,355.98400000000004,354.05199999999996,419.256,419.39,555.356,624.2769999999999,638.183,654.441,658.8989999999999,662.775,644.746,663.568,665.07,670.346,672.997,669.592,515.793,510.409,425.945,405.31800000000004,353.63599999999997,354.958,348.574,347.092,343.73400000000004,340.95300000000003,360.464,371.825,420.666,486.894,485.95,546.443,553.139,556.446,544.3480000000001,543.3340000000001,544.135,499.96,504.50800000000004,485.26199999999994,464.462,460.105,383.9,372.545,349.345,344.99199999999996,327.358,322.538,320.982,323.355,337.88800000000003,335.33,378.73800000000006,376.759,416.485,422.815,444.659,461.892,463.24699999999996,460.249,461.25300000000004,461.441,447.283,419.764,398.6,393.365,379.569,380.76099999999997,363.66,348.798,346.44800000000004,342.717,332.565,334.332,399.67800000000005,404.699,541.418,609.168,621.4259999999999,658.056,672.4789999999999,676.966,658.355,675.977,677.284,679.9639999999999,681.678,677.4019999999999,529.299,526.242,437.80199999999996,418.80800000000005,362.465,366.468,359.82300000000004,357.11800000000005,358.12199999999996,357.332,421.846,421.949,559.37,630.428,643.34,647.576,643.548,632.673,607.165,624.024,624.211,624.215,627.595,627.794,479.14,481.414,409.314,400.41900000000004,356.325,359.615,352.75699999999995,346.57599999999996,340.577,334.22,393.501,394.423,526.045,594.77,611.903,635.431,647.539,659.538,651.999,680.9060000000001,687.117,688.32,692.2339999999999,692.19,535.95,521.475,435.50199999999995,409.42900000000003,352.791,350.2,340.084,339.038,337.13599999999997,335.035,398.288,402.71,539.128,610.7090000000001,629.198,653.716,672.9789999999999,689.7710000000001,670.595,684.6519999999999,685.507,689.206,694.212,693.943,544.0409999999999,538.831,456.925,437.095,381.43199999999996,381.39599999999996,374.99300000000005,374.76099999999997,373.467,372.042,437.426,438.046,575.639,646.0790000000001,661.419,678.172,681.821,681.544,659.023,673.492,672.39,672.115,676.0160000000001,671.939,516.002,500.985,414.319,391.082,331.36800000000005,327.718,322.115,319.189,316.367,315.858,330.441,330.50300000000004,375.689,450.139,453.15,513.49,517.235,517.5409999999999,504.406,503.875,504.569,454.056,455.42400000000004,436.651,421.083,416.94599999999997,353.13300000000004,354.991,340.44,342.26,328.639,327.19599999999997,322.357,311.441,322.253,322.275,368.954,369.907,410.81199999999995,404.23699999999997,409.149,414.625,411.718,410.251,414.815,418.707,412.75699999999995,392.249,382.85,379.35400000000004,365.98699999999997,364.996,348.647,350.311,354.74699999999996,357.00300000000004,355.82199999999995,353.985,415.94599999999997,417.292,553.8580000000001,623.895,643.034,663.1080000000001,666.67,668.319,653.268,672.913,676.7230000000001,681.055,679.3739999999999,651.7330000000001,515.38,527.254,444.72,424.788,367.791,365.676,358.94599999999997,359.791,356.912,354.173,415.028,400.659,527.446,601.345,612.823,624.988,626.381,626.77,609.2090000000001,627.654,626.314,625.929,629.476,630.895,481.64300000000003,476.76800000000003,395.781,376.855,323.543,321.689,314.79,315.215,314.743,314.61,380.11800000000005,381.495,519.991,591.885,608.953,626.979,629.294,634.075,633.401,661.2,664.377,667.007,666.6239999999999,666.8889999999999,505.99,495.29699999999997,411.347,390.454,335.99300000000005,334.0,324.237,322.215,321.119,319.285,383.61199999999997,387.00800000000004,519.181,587.7090000000001,604.508,625.345,636.9259999999999,646.514,633.007,658.855,666.25,670.941,676.444,671.508,505.314,490.631,402.98900000000003,379.015,322.58799999999997,320.783,313.547,311.972,310.502,309.57,374.895,378.20599999999996,512.165,581.004,598.538,622.972,639.222,655.961,651.935,684.3489999999999,687.2,687.418,690.284,687.674,529.2669999999999,518.381,430.191,406.561,350.663,346.04699999999997,337.006,332.80400000000003,329.35400000000004,327.04400000000004,338.199,338.031,382.789,450.91900000000004,455.324,532.414,553.495,556.937,546.516,546.4830000000001,546.562,499.44300000000004,501.81699999999995,473.994,454.606,453.783,385.914,381.917,363.226,359.57199999999995,346.36,351.07300000000004,348.925,340.83099999999996,347.295,339.51199999999994,378.67400000000004,375.72900000000004,413.541,413.869,417.106,410.089,406.92699999999996,402.45300000000003,402.63599999999997,402.31300000000005,390.13800000000003,364.705,348.832,345.149,329.85699999999997,329.759,313.778,314.116,326.657,344.556,334.88,321.585,387.066,397.79,535.762,604.745,618.015,630.5740000000001,633.861,633.328,612.153,630.202,630.643,631.26,635.141,635.668,485.01599999999996,478.209,396.5,378.404,325.959,323.51,315.76099999999997,314.952,312.883,310.834,375.282,378.952,513.076,579.928,598.979,620.305,634.702,648.283,643.96,674.7239999999999,677.317,679.488,684.5189999999999,685.2589999999999,534.811,526.3,431.999,401.47900000000004,338.86199999999997,338.77,334.99199999999996,336.449,334.04699999999997,331.35400000000004,397.68,407.69800000000004,542.594,612.7230000000001,642.065,665.79,670.617,665.4580000000001,636.202,641.879,632.918,629.8330000000001,631.243,629.705,477.63199999999995,476.441,395.09,375.589,321.996,324.149,317.83299999999997,319.983,320.993,320.842,386.759,388.764,526.1419999999999,600.984,614.335,629.99,641.062,649.02,622.605,631.587,630.164,632.805,638.238,638.2080000000001,482.26,480.871,400.30199999999996,380.435,327.82099999999997,328.75800000000004,322.168,321.027,321.36400000000003,322.171,387.664,387.166,522.776,590.633,608.8969999999999,625.322,631.867,642.763,627.807,646.781,648.678,647.268,649.514,648.374,487.048,479.26800000000003,396.684,377.15,322.268,322.547,317.009,317.389,317.29900000000004,316.54900000000004,331.33099999999996,332.394,378.20300000000003,439.412,442.961,502.538,514.2130000000001,523.789,512.122,510.74800000000005,512.715,468.99699999999996,471.251,447.065,418.759,410.281,340.124,339.131,323.607,324.89599999999996,311.215,312.072,313.485,312.82099999999997,326.043,327.395,372.52,367.974,404.53,401.649,406.661,412.62199999999996,418.33099999999996,418.01,419.839,420.972,407.681,378.94800000000004,357.017,353.14599999999996,336.159,335.033,318.307,319.16900000000004,315.305,316.839,315.764,315.66200000000003,332.064,330.555,375.168,370.977,410.616,410.22,421.566,431.214,435.596,434.167,436.316,437.096,421.871,390.83099999999996,367.73699999999997,364.20099999999996,350.36400000000003,349.17400000000004,330.931,333.245,337.846,339.255,339.89,339.87800000000004,407.634,409.37699999999995,546.465,613.465,630.781,648.913,655.279,656.424,637.224,656.2919999999999,659.747,659.768,661.42,656.284,500.379,494.647,411.66,392.43699999999995,336.565,337.974,335.62800000000004,340.199,345.31,349.64599999999996,418.18199999999996,421.834,563.346,629.345,634.489,641.8969999999999,646.806,648.307,631.013,643.867,640.6619999999999,641.518,653.2919999999999,660.865,506.44300000000004,499.88300000000004,423.301,411.31,357.606,358.001,353.98199999999997,357.165,359.335,357.77,421.394,421.14099999999996,557.488,625.788,643.232,662.054,665.725,662.566,642.692,659.003,658.732,659.49,664.852,666.816,515.07,511.86699999999996,429.115,411.63699999999994,361.50800000000004,360.783,353.588,353.457,343.996,337.441,401.88699999999994,405.73800000000006,542.13,611.355,638.031,659.638,663.947,663.419,646.98,665.971,666.8,666.309,670.378,670.6,512.064,507.292,428.185,410.55300000000005,358.276,359.28,351.772,351.00300000000004,350.606,350.33099999999996,365.934,365.649,412.059,474.912,466.157,519.437,527.779,535.908,526.078,524.378,530.149,487.916,487.16900000000004,452.652,431.45300000000003,425.722,356.51300000000003,353.941,337.79699999999997,339.81,328.289,329.165,331.265,330.417,341.985,334.716,372.244,362.82599999999996,404.277,400.79400000000004,404.625,405.667,405.486,401.98800000000006,402.094,402.336,390.481,365.51300000000003,350.55199999999996,362.11300000000006,356.543,358.718,342.14300000000003,341.409,343.157,343.061,344.11400000000003,344.819,407.25,406.023,544.433,607.784,623.22,634.317,630.5740000000001,638.122,624.161,642.79,653.035,667.216,674.518,673.615,521.438,518.623,439.211,421.164,365.93800000000005,366.522,357.82,360.045,362.31800000000004,361.00699999999995,424.371,419.462,553.503,625.865,647.403,663.033,672.171,676.143,658.117,655.109,647.075,651.135,661.431,664.113,505.184,496.10900000000004,405.82099999999997,381.031,325.468,323.541,315.89099999999996,315.47,315.231,315.242,380.975,382.231,520.744,587.4169999999999,607.871,624.6469999999999,630.632,631.512,612.67,631.354,632.281,632.606,637.25,638.469,489.966,490.705,409.091,390.587,336.80699999999996,339.006,335.93,336.904,338.24300000000005,340.954,405.54400000000004,408.01599999999996,547.212,613.154,633.411,651.906,657.555,660.15,638.511,657.533,661.334,663.748,666.949,669.587,513.259,511.431,428.51300000000003,409.293,356.87699999999995,357.849,351.441,351.30699999999996,353.85699999999997,355.575,418.89,416.51599999999996,555.29,622.441,645.77,659.46,661.534,669.732,654.273,676.035,685.8810000000001,689.3380000000001,685.937,682.5830000000001,522.4069999999999,518.5219999999999,432.25800000000004,409.226,353.968,361.69300000000004,364.668,367.81800000000004,368.92,367.73900000000003,376.361,373.91900000000004,418.336,479.66900000000004,488.749,553.503,561.734,564.256,550.6569999999999,544.021,543.765,499.306,502.81699999999995,480.824,454.27,455.05800000000005,391.731,391.22900000000004,374.931,375.59,362.434,362.865,362.93300000000005,362.17199999999997,373.727,369.048,410.795,403.975,447.67900000000003,447.75699999999995,452.327,451.57599999999996,450.241,446.981,447.529,447.035,433.311,408.491,386.713,386.037,369.939,367.736,351.717,351.48800000000006,353.13300000000004,352.827,352.459,352.51199999999994,415.985,415.023,551.558,617.798,640.946,661.447,668.847,672.363,650.873,662.703,661.8380000000001,661.317,664.1439999999999,663.7760000000001,508.75,509.031,425.526,404.964,352.55,354.171,349.38699999999994,349.885,352.23699999999997,355.555,424.07099999999997,428.986,565.825,630.1080000000001,649.776,664.812,672.092,668.942,640.294,652.8240000000001,650.114,650.133,652.035,651.5319999999999,501.30300000000005,504.87199999999996,421.332,395.41,331.404,324.089,317.20599999999996,317.518,318.003,318.158,383.624,384.839,523.622,590.389,612.21,631.031,636.842,639.774,621.186,639.9069999999999,643.24,645.9169999999999,650.617,651.89,495.76099999999997,496.07800000000003,414.86699999999996,394.399,336.29699999999997,334.852,326.399,321.768,318.405,317.874,383.301,384.676,523.503,590.14,610.5,627.052,631.776,633.525,614.759,635.111,637.626,634.155,634.9,634.4630000000001,477.20599999999996,478.29400000000004,396.939,377.475,322.737,322.904,316.643,317.756,318.69599999999997,320.635,386.899,390.93800000000005,529.783,600.91,624.4169999999999,641.626,647.409,644.3,621.506,636.813,635.688,635.621,641.087,642.5830000000001,488.189,482.00699999999995,398.551,384.06699999999995,332.99199999999996,334.959,332.25,335.144,342.76199999999994,345.962,362.5,365.58099999999996,413.889,480.165,485.565,545.8340000000001,552.271,553.245,537.502,533.539,533.7230000000001,489.399,493.352,471.504,447.366,447.31300000000005,379.978,378.092,355.11199999999997,334.471,307.018,304.595,303.435,318.288,320.58,369.50800000000004,370.56300000000005,405.556,407.23,417.61800000000005,428.789,430.81699999999995,428.111,428.778,427.918,418.26800000000003,396.48900000000003,371.394,373.19,363.62699999999995,361.974,347.506,348.592,343.805,352.035,348.833,342.719,400.50800000000004,409.525,546.39,618.061,632.4830000000001,655.3660000000001,664.7130000000001,670.554,654.266,672.113,672.462,671.768,673.77,672.928,513.89,514.784,436.80699999999996,416.528,362.23,362.42400000000004,356.12199999999996,356.005,355.16900000000004,355.01800000000003,420.089,422.241,560.857,632.303,646.36,667.347,677.71,681.6080000000001,656.638,669.367,667.028,670.3989999999999,674.663,673.302,512.354,513.262,435.842,414.5,357.1,355.279,348.76599999999996,345.26099999999997,344.621,345.207,408.781,407.916,542.654,612.165,618.564,626.604,628.5930000000001,630.7130000000001,613.006,632.7959999999999,638.441,643.257,647.194,647.5319999999999,484.93300000000005,481.245,401.31699999999995,380.555,326.009,327.19,320.482,319.99,320.034,320.02299999999997,383.48900000000003,384.284,523.585,597.972,610.947,630.726,641.755,651.499,638.023,657.5239999999999,659.182,659.427,664.448,667.59,501.434,499.415,421.205,400.605,343.86,342.87800000000004,336.63,328.589,322.361,325.725,394.50800000000004,398.55300000000005,540.869,616.504,630.731,646.169,649.175,651.319,630.56,644.512,645.5219999999999,644.27,644.964,642.597,481.55800000000005,484.39099999999996,408.28,392.339,342.608,346.204,342.869,343.70099999999996,343.548,343.51300000000003,359.912,361.015,398.728,467.529,458.17800000000005,505.44199999999995,507.166,506.46,488.996,484.879,484.98900000000003,440.92800000000005,444.731,424.88800000000003,395.676,397.769,338.305,338.548,322.65,322.572,316.02099999999996,307.519,307.151,306.862,322.595,322.452,368.74199999999996,369.676,403.13699999999994,399.527,403.355,404.366,404.466,401.49199999999996,402.055,402.44699999999995,390.481,365.522,340.06199999999995,341.662,331.139,330.431,314.091,314.404,308.399,316.235,315.83799999999997,315.783,381.153,382.048,519.778,592.953,605.509,622.2819999999999,626.845,628.321,609.545,630.889,635.499,638.561,644.1519999999999,646.548,486.45099999999996,485.061,405.175,381.038,323.644,323.633,317.256,316.96,316.639,316.11400000000003,382.44599999999997,383.791,523.748,599.6080000000001,617.37,640.732,650.9019999999999,653.5419999999999,642.248,668.8610000000001,678.8589999999999,687.943,688.672,687.717,526.219,520.64,442.48900000000003,416.301,358.05,356.61400000000003,348.08099999999996,348.751,347.746,342.38199999999995,409.57,412.208,548.078,619.058,640.461,659.495,669.112,678.811,661.914,680.549,685.1080000000001,685.862,694.061,701.775,534.371,523.0419999999999,444.029,423.029,370.91900000000004,373.015,365.62,364.648,363.506,359.55300000000005,421.035,421.49800000000005,555.6569999999999,622.137,631.894,639.225,632.936,631.822,614.7180000000001,638.875,645.311,649.9069999999999,658.7289999999999,665.127,499.662,496.935,417.723,393.935,337.788,334.50300000000004,325.66,324.651,321.687,317.89599999999996,384.00800000000004,384.789,523.564,594.711,610.064,626.35,629.99,630.765,611.044,627.998,629.179,633.038,640.221,643.25,482.841,482.217,409.906,391.37300000000005,337.465,338.711,333.985,334.4,334.461,334.022,349.147,348.861,395.14300000000003,460.474,459.346,515.414,520.847,525.053,515.81,520.197,525.335,482.91900000000004,485.79400000000004,460.42699999999996,442.98800000000006,440.061,374.155,367.195,345.87,326.805,324.057,324.336,323.947,319.053,329.504,326.177,371.675,369.751,406.24199999999996,403.32,412.329,426.579,437.74,440.035,445.87199999999996,446.21,432.95099999999996,399.785,370.858,369.061,350.301,344.744,327.584,323.755,316.247,321.817,320.361,319.186,383.458,384.39,522.865,598.77,620.8380000000001,641.081,649.144,655.52,641.997,666.8710000000001,672.4939999999999,674.4860000000001,674.7589999999999,669.721,509.651,510.233,435.55400000000003,414.061,357.846,357.68,348.21,344.06800000000004,343.246,340.241,405.62,408.24699999999996,546.956,618.335,635.18,653.73,659.165,664.318,648.438,662.1389999999999,658.862,659.972,665.8860000000001,667.4910000000001,501.039,495.50199999999995,422.67900000000003,403.80699999999996,347.124,343.48900000000003,334.56800000000004,333.68800000000005,333.222,334.157,398.651,398.686,537.259,608.177,626.27,648.327,659.7460000000001,668.0830000000001,653.871,674.953,678.43,682.4119999999999,687.512,686.775,521.477,519.695,444.36,422.06300000000005,364.759,363.57300000000004,354.72,352.409,350.745,347.925,411.14,411.339,549.8919999999999,621.987,638.078,655.351,660.2080000000001,663.887,647.232,666.669,669.6389999999999,672.015,678.14,675.3430000000001,499.782,481.418,396.666,379.291,331.009,341.7,342.356,345.02099999999996,344.923,344.36400000000003,408.76199999999994,414.452,554.602,626.932,643.88,661.455,666.263,668.07,648.654,666.0219999999999,665.873,665.924,671.952,674.7289999999999,515.373,514.6,439.55699999999996,417.156,359.417,353.384,343.35400000000004,340.158,339.186,337.858,351.18699999999995,348.58099999999996,389.69699999999995,457.4,452.07300000000004,502.102,502.22,502.793,488.035,486.555,490.06199999999995,454.57199999999995,469.551,455.194,425.228,425.879,364.631,360.676,346.754,350.746,345.884,343.616,345.514,344.733,359.73199999999997,357.152,388.50800000000004,372.277,419.17,441.806,451.038,452.759,451.722,448.348,448.48699999999997,447.295,438.11800000000005,414.95300000000003,390.61,385.12,368.969,358.105,339.043,341.861,332.845,339.79900000000004,340.38599999999997,340.325,404.98699999999997,404.542,540.253,592.866,604.7909999999999,622.31,627.36,629.0930000000001,615.12,641.675,649.724,652.39,656.7819999999999,655.827,494.436,490.556,409.12800000000004,385.03,328.85400000000004,330.26300000000003,324.176,322.541,321.3,321.225,384.599,385.773,523.661,592.1,611.69,633.052,644.818,653.99,639.4780000000001,657.1439999999999,649.976,640.831,642.415,642.4780000000001,474.29900000000004,471.22900000000004,399.773,382.876,331.95099999999996,335.81,332.29900000000004,335.015,337.306,337.50199999999995,401.301,401.046,539.9119999999999,610.169,628.474,647.238,655.753,658.855,638.775,648.84,648.126,654.967,663.3330000000001,662.2360000000001,490.509,478.337,404.50699999999995,387.075,330.767,329.921,325.501,322.48,325.555,323.428,385.334,389.24800000000005,528.442,597.341,612.606,629.674,639.9490000000001,645.7769999999999,634.028,658.587,659.9680000000001,660.586,666.821,669.3960000000001,500.22900000000004,493.88199999999995,414.56,390.711,332.694,330.691,323.004,319.278,318.034,318.08799999999997,385.27,392.171,541.4830000000001,617.239,641.063,661.304,669.697,675.508,661.55,682.4810000000001,684.5189999999999,687.035,694.13,698.694,530.433,524.813,448.476,428.957,375.06800000000004,367.33,348.075,342.816,339.895,337.11199999999997,351.75,352.814,395.491,445.439,444.608,503.798,511.543,516.168,501.80800000000005,494.274,494.59,457.663,467.08099999999996,451.23699999999997,428.314,429.741,376.82,379.62199999999996,363.481,360.31800000000004,353.11699999999996,341.921,344.07800000000003,351.093,370.084,366.226,409.597,401.851,443.744,444.381,448.779,450.69800000000004,450.342,446.08,444.586,443.13699999999994,430.457,408.574,381.902,376.505,366.25699999999995,365.76099999999997,351.37699999999995,352.005,345.088,354.531,353.64599999999996,353.539,418.405,416.004,551.4830000000001,616.5,629.133,644.28,651.193,650.606,636.265,655.02,655.832,652.4830000000001,655.466,660.18,500.06800000000004,494.784,414.675,390.936,333.402,331.75300000000004,327.532,324.466,322.33799999999997,321.175,382.88199999999995,383.619,522.1759999999999,591.668,613.9630000000001,639.979,654.526,662.7760000000001,646.95,666.0980000000001,669.192,672.73,679.41,682.694,520.379,507.55800000000005,430.273,417.26800000000003,363.61,363.949,356.6,354.69300000000004,354.972,355.606,420.76,423.82300000000004,564.8330000000001,634.399,652.74,670.081,678.709,687.6389999999999,674.03,694.937,697.581,697.789,700.828,703.835,535.298,525.057,448.403,424.213,368.79400000000004,367.069,358.97900000000004,359.533,359.791,362.61300000000006,432.38300000000004,434.44800000000004,573.813,642.064,665.1469999999999,683.5,688.066,693.117,679.7719999999999,699.428,701.908,705.1669999999999,709.3589999999999,706.722,531.518,524.258,448.721,424.894,367.454,364.31800000000004,356.88599999999997,357.009,355.52099999999996,355.29400000000004,422.13300000000004,424.05300000000005,566.362,636.349,661.066,682.19,687.83,691.752,678.755,699.875,700.8480000000001,699.319,704.447,709.7639999999999,539.773,529.444,452.81300000000005,426.556,366.55300000000005,364.816,357.069,356.249,353.82099999999997,353.971,372.5,378.82599999999996,431.815,494.151,501.67199999999997,564.3290000000001,571.36,572.236,557.354,553.5459999999999,551.095,503.309,505.407,484.955,456.13599999999997,453.644,394.332,388.36400000000003,369.208,368.444,361.894,353.523,354.476,355.871,374.07,377.686,427.68199999999996,423.661,468.397,467.249,473.19300000000004,476.906,474.08,461.592,449.07300000000004,444.35400000000004,434.519,405.985,382.68800000000005,371.29900000000004,353.85,351.785,332.8,330.57800000000003,321.926,326.618,322.70799999999997,319.319,383.37300000000005,383.93199999999996,522.013,588.029,608.22,624.936,630.752,636.831,622.6080000000001,645.4019999999999,651.457,656.211,663.852,666.115,502.439,497.414,424.463,401.34,342.24199999999996,340.096,333.38599999999997,332.42699999999996,328.605,324.695,386.958,385.684,523.5,589.514,612.578,640.07,654.394,663.832,649.512,668.431,671.059,672.187,675.797,677.069,506.749,499.414,424.936,402.565,344.81199999999995,341.91900000000004,335.26300000000003,337.655,338.656,337.145,400.962,400.68300000000005,537.928,605.61,635.153,665.2080000000001,679.571,687.296,669.03,684.262,687.2710000000001,688.6410000000001,691.922,693.2669999999999,521.485,516.687,441.522,418.725,362.209,359.333,350.403,348.094,346.106,345.713,410.62800000000004,413.85699999999997,554.036,621.695,649.952,677.857,689.743,696.2589999999999,680.164,697.752,699.066,700.419,706.5,707.793,529.577,522.143,447.282,423.72,366.44699999999995,362.976,353.13,351.075,349.329,347.403,414.274,418.086,558.096,626.805,651.295,673.57,687.135,694.584,679.925,700.819,705.056,707.443,709.6419999999999,709.565,536.724,526.24,442.295,410.99,347.375,339.402,328.23900000000003,325.67900000000003,322.346,319.746,334.676,334.45,380.82599999999996,440.73,445.596,504.898,512.845,520.866,515.756,521.521,529.09,489.48,492.295,463.67199999999997,426.074,418.50699999999995,358.153,350.67199999999997,328.77,325.202,318.631,309.972,309.69,309.423,324.99,324.79900000000004,371.221,364.96,406.853,407.99199999999996,417.63599999999997,423.52099999999996,427.66900000000004,427.25800000000004,430.585,431.86,419.85,395.755,369.441,363.792,355.81699999999995,352.006,332.561,329.64300000000003,319.91200000000003,325.608,323.875,321.66200000000003,384.559,384.79400000000004,522.48,589.238,614.544,638.4580000000001,648.7769999999999,653.215,636.11,655.574,658.569,661.01,665.4810000000001,664.885,497.89099999999996,488.819,411.909,389.215,342.221,347.344,342.05300000000005,339.836,338.56300000000005,337.879,402.86,402.994,539.955,603.859,621.1659999999999,641.575,650.4580000000001,653.757,638.9209999999999,655.7460000000001,655.0269999999999,655.8939999999999,663.7489999999999,665.2869999999999,503.664,496.642,421.255,400.841,348.97900000000004,350.124,342.09,340.148,339.63800000000003,339.925,403.842,404.496,540.869,611.179,632.1469999999999,650.55,657.6,655.553,635.335,649.118,650.884,656.801,663.216,667.299,497.869,497.491,426.501,407.746,354.085,347.517,328.039,322.309,328.296,329.60400000000004,392.38,394.981,531.37,599.183,616.934,636.77,642.5880000000001,645.658,628.401,649.499,652.619,656.847,663.063,665.962,494.865,484.785,406.788,382.87,324.626,323.983,317.589,317.57099999999997,318.532,321.512,387.651,387.57199999999995,521.164,589.1469999999999,610.753,631.612,646.263,653.653,635.786,652.4780000000001,654.4159999999999,656.252,659.002,659.382,490.04400000000004,483.467,410.14099999999996,388.04,331.325,330.97900000000004,324.863,324.264,324.894,326.19599999999997,341.63300000000004,340.96,384.469,446.825,453.647,517.815,529.86,537.8380000000001,527.553,524.526,524.673,483.115,486.996,466.798,439.083,435.62199999999996,376.746,371.95599999999996,351.282,349.01199999999994,341.662,332.647,329.975,328.48400000000004,344.654,343.03,387.195,384.384,428.955,429.20300000000003,436.717,443.116,447.61699999999996,444.914,442.836,440.999,429.80199999999996,404.66900000000004,378.717,371.94599999999997,360.647,356.45099999999996,336.596,334.664,327.03700000000003,333.42199999999997,332.345,332.39599999999996,399.041,401.83099999999996,538.568,609.288,634.696,659.1080000000001,669.202,672.107,654.762,673.543,673.321,674.8580000000001,680.823,683.221,519.0219999999999,513.318,438.094,420.501,365.022,362.82599999999996,354.62699999999995,355.36699999999996,355.35900000000004,355.699,423.272,423.67699999999996,558.215,626.891,648.448,666.2760000000001,671.747,675.452,657.143,675.057,679.445,682.57,688.922,692.2360000000001,526.331,523.256,448.99199999999996,430.34,372.73,367.001,358.6,358.048,358.725,359.92,424.895,424.05,558.461,625.956,645.193,665.3789999999999,673.451,674.475,659.53,683.304,688.095,689.435,691.196,691.7869999999999,520.13,510.115,429.957,408.319,351.814,352.81199999999995,346.051,341.48400000000004,336.254,329.42699999999996,387.35400000000004,384.719,521.919,592.036,612.419,629.504,635.87,641.991,626.009,646.257,649.388,654.53,661.2360000000001,663.763,493.73199999999997,488.15,410.075,390.24199999999996,332.876,331.4,322.305,319.622,318.272,318.07,384.594,385.154,522.382,592.164,613.456,634.965,645.849,652.227,637.019,657.743,660.813,665.205,673.048,676.416,501.778,495.281,418.19300000000004,401.069,346.436,345.815,338.096,336.985,336.866,335.662,348.85900000000004,347.949,390.398,453.039,464.45,532.693,546.109,554.457,542.4209999999999,538.11,538.999,494.309,499.353,480.11400000000003,449.74300000000005,446.286,386.629,385.55699999999996,366.288,364.295,356.11699999999996,345.055,342.785,341.32300000000004,355.668,355.167,399.94,397.63599999999997,442.865,449.35900000000004,462.85400000000004,469.287,472.736,470.50300000000004,469.376,468.897,455.655,427.66900000000004,398.644,396.08,389.166,392.37199999999996,377.221,375.918,368.61199999999997,380.538,381.801,375.76599999999996,435.664,434.431,569.432,634.276,647.087,658.047,660.243,660.4639999999999,640.977,658.0939999999999,659.711,661.198,662.6360000000001,661.632,498.546,492.894,414.344,392.536,333.785,330.665,322.178,321.438,321.505,321.639,388.775,390.32,526.111,595.554,615.6619999999999,631.061,635.601,639.254,623.201,643.03,646.371,649.085,653.45,654.087,490.63699999999994,486.76199999999994,414.028,398.336,345.11,346.29900000000004,341.26800000000003,342.275,343.441,343.749,410.67699999999996,414.615,554.173,626.778,648.536,666.913,674.706,680.6060000000001,665.186,685.405,692.9,698.825,702.659,702.785,534.323,529.76,453.952,433.14099999999996,375.782,375.411,368.791,366.289,362.60900000000004,360.835,424.713,424.366,563.815,638.194,663.32,684.602,691.462,694.5219999999999,677.81,697.7860000000001,703.4689999999999,709.632,715.1060000000001,715.112,541.503,532.3009999999999,457.941,440.13,385.101,384.411,376.164,374.24699999999996,373.494,372.4,436.267,434.999,570.06,644.0880000000001,670.1389999999999,692.5419999999999,702.4989999999999,711.6010000000001,697.888,715.789,720.3539999999999,721.977,724.671,725.097,549.082,538.957,464.08,448.579,393.944,391.88,378.158,370.336,366.36800000000005,363.969,378.88599999999997,377.084,416.045,483.645,494.634,558.825,571.175,578.41,565.553,561.0,555.988,507.131,508.528,492.814,468.125,463.79400000000004,403.24199999999996,404.144,388.972,388.226,378.969,368.481,367.361,366.796,380.98,379.12800000000004,420.814,420.705,465.30199999999996,466.64,471.955,475.292,478.82800000000003,476.371,478.298,477.97900000000004,463.694,440.495,417.07800000000003,414.32099999999997,406.074,408.101,391.85400000000004,390.157,380.973,386.99,383.967,381.12800000000004,442.37,439.528,572.261,647.53,673.9760000000001,696.5139999999999,704.324,708.454,693.4830000000001,714.138,718.9110000000001,722.7869999999999,726.375,722.0139999999999,545.273,534.442,456.079,432.04400000000004,368.485,361.546,351.722,348.014,343.865,340.89099999999996,406.097,404.81699999999995,536.882,607.828,630.019,651.629,660.9060000000001,664.862,648.594,671.0160000000001,679.7919999999999,686.2510000000001,692.148,695.673,520.455,513.524,437.80800000000005,418.195,361.296,359.78,350.381,345.717,341.616,337.523,399.81,399.881,534.915,608.4590000000001,630.977,651.295,658.2589999999999,657.993,638.528,661.9810000000001,664.7260000000001,663.946,666.8689999999999,664.0139999999999,490.04699999999997,484.92900000000003,409.249,389.926,333.575,332.11300000000006,324.509,324.008,323.395,322.543,386.825,386.44800000000004,521.7280000000001,594.578,615.034,632.474,639.45,644.4680000000001,628.933,649.865,654.935,660.924,667.8889999999999,669.93,498.241,492.47900000000004,415.918,394.869,336.381,334.204,325.663,323.573,322.265,320.149,385.13,385.835,520.695,592.836,615.6,639.446,650.073,656.8430000000001,641.578,664.1010000000001,670.023,672.928,677.186,678.738,503.935,496.043,421.241,402.061,344.94300000000004,343.52099999999996,335.54,333.755,332.471,332.34,349.034,350.147,391.935,459.798,471.83,539.6,549.644,550.931,537.114,536.996,539.32,494.793,501.039,483.009,453.50699999999995,448.14099999999996,388.60400000000004,392.529,378.019,377.80800000000005,370.70099999999996,361.371,359.625,358.154,374.43800000000005,374.346,414.55699999999996,415.577,462.783,466.561,476.76199999999994,480.608,481.25,476.171,474.129,473.477,462.92400000000004,438.33,410.642,407.305,395.985,399.725,384.111,384.10900000000004,375.161,377.905,374.66,375.015,441.13300000000004,439.61,570.496,641.29,662.413,683.1510000000001,694.72,703.895,691.935,714.2760000000001,721.097,721.757,721.334,720.7639999999999,556.793,552.681,472.55400000000003,451.975,391.06,386.48699999999997,375.722,373.824,374.58,375.76800000000003,445.02,447.399,582.885,656.195,677.895,695.926,698.659,695.242,672.451,687.247,688.57,689.954,695.681,693.227,515.0319999999999,505.249,423.36400000000003,405.894,348.996,346.458,337.05400000000003,333.93699999999995,332.407,329.48400000000004,391.501,392.579,530.238,605.698,629.387,649.9730000000001,657.954,662.278,648.132,671.6139999999999,673.1360000000001,674.87,681.2460000000001,680.7,505.18800000000005,499.0,420.14,402.708,344.58099999999996,341.523,332.914,331.838,330.43699999999995,328.47900000000004,392.644,391.881,526.798,602.88,629.808,653.2719999999999,664.159,672.029,656.5060000000001,674.4730000000001,678.201,680.658,683.7919999999999,684.727,509.667,503.57300000000004,426.236,413.224,359.848,359.751,352.97,351.23199999999997,348.19699999999995,345.49699999999996,409.22900000000004,408.995,543.763,618.904,646.705,670.7610000000001,683.6039999999999,686.7510000000001,664.704,681.243,683.5939999999999,687.42,692.1669999999999,692.9839999999999,513.931,509.38300000000004,431.651,416.73,362.725,360.05699999999996,351.264,349.217,347.173,344.88800000000003,358.587,356.449,395.75199999999995,463.79400000000004,474.856,538.609,549.461,555.472,541.023,539.097,541.605,495.55199999999996,497.704,476.246,445.60900000000004,442.055,380.941,382.977,367.26800000000003,369.11199999999997,362.042,351.86,349.529,347.63699999999994,362.635,362.348,404.028,403.746,446.695,445.13199999999995,454.227,460.337,465.245,468.402,469.173,469.53,459.129,434.171,407.457,403.615,396.075,401.069,380.11300000000006,375.954,368.642,372.281,375.11199999999997,374.39300000000003,388.259,384.85699999999997,421.925,416.764,456.31699999999995,454.475,462.546,466.848,465.39099999999996,461.423,460.67400000000004,460.348,452.301,431.82599999999996,407.134,402.506,392.384,396.585,379.936,378.06300000000005,369.23199999999997,374.967,372.662,371.039,435.66,435.314,567.644,641.793,669.4939999999999,694.466,706.67,708.4789999999999,690.204,712.988,714.926,715.309,719.37,720.763,554.985,550.922,474.675,459.056,402.78,400.746,392.226,389.749,388.05800000000005,385.874,449.148,448.043,581.566,655.427,680.5369999999999,703.91,713.102,716.8539999999999,700.081,720.688,723.079,727.59,735.95,743.701,566.021,561.128,482.21,465.023,409.285,408.022,400.194,395.414,390.28,386.707,449.972,449.968,585.234,657.8330000000001,679.1419999999999,699.2489999999999,707.138,712.7189999999999,699.579,721.307,726.092,733.166,742.919,749.2760000000001,560.806,555.067,478.735,463.486,407.69699999999995,406.176,396.918,392.50199999999995,388.171,387.211,453.95099999999996,454.659,591.189,668.2230000000001,695.704,718.6669999999999,729.75,737.617,724.737,748.883,755.319,762.055,770.0,773.1439999999999,565.894,559.8330000000001,482.48699999999997,466.231,411.129,412.181,404.81300000000005,403.254,401.275,398.595,409.61699999999996,403.519,442.536,510.699,516.283,576.841,584.844,589.8380000000001,575.686,574.266,579.4169999999999,534.286,537.232,515.094,484.832,484.477,424.379,427.392,408.603,406.76,396.909,378.62699999999995,372.501,368.61300000000006,379.225,374.494,412.36800000000005,410.085,452.38800000000003,451.676,458.876,464.921,470.256,471.19800000000004,474.17900000000003,476.505,466.539,440.51300000000003,411.74,405.74699999999996,391.374,390.532,368.94699999999995,364.741,357.16900000000004,364.95599999999996,364.855,364.81,428.52,429.064,562.64,633.919,661.937,686.055,692.0980000000001,694.74,677.318,697.669,702.7280000000001,706.857,714.308,718.808,546.669,536.58,456.032,440.583,385.31300000000005,384.585,375.814,372.723,371.026,370.819,440.725,445.98,583.063,657.5319999999999,679.373,696.564,703.09,708.207,689.43,704.898,707.618,712.74,719.8960000000001,724.5310000000001,553.721,550.635,473.98800000000006,454.695,396.60900000000004,392.631,382.202,380.17800000000005,379.735,380.273,447.93199999999996,452.061,589.314,664.5310000000001,688.666,709.8839999999999,721.582,734.3480000000001,725.123,749.35,756.472,762.64,769.455,770.0239999999999,565.878,562.27,486.005,469.347,411.994,412.45599999999996,406.108,405.655,404.88300000000004,405.045,471.039,473.534,610.9630000000001,684.791,707.193,727.541,736.811,745.752,732.2560000000001,753.944,761.7639999999999,774.382,784.919,786.442,570.814,567.096,490.341,470.365,412.95,411.236,403.436,401.471,401.853,402.144,468.67800000000005,470.898,607.31,681.6110000000001,704.072,721.525,727.5930000000001,732.8810000000001,721.7810000000001,744.1010000000001,747.08,751.921,761.57,766.6439999999999,560.885,554.885,476.45599999999996,456.344,396.17900000000003,391.756,383.435,383.135,381.661,379.092,391.379,389.001,431.17199999999997,498.459,507.23900000000003,573.695,585.115,593.2090000000001,582.404,582.278,583.771,536.798,540.631,520.173,490.31300000000005,486.81,424.525,427.51599999999996,409.967,408.76099999999997,401.235,393.719,388.329,367.611,366.23199999999997,354.19,386.17,379.593,422.034,422.531,429.874,434.54699999999997,438.668,440.269,445.051,448.745,435.23800000000006,405.199,376.93800000000005,370.577,355.73900000000003,355.39300000000003,335.605,333.85699999999997,325.60400000000004,331.43800000000005,329.478,327.283,391.015,389.855,521.969,598.489,628.133,650.674,659.294,666.788,650.513,668.437,672.569,679.09,688.067,690.658,518.989,513.498,434.98199999999997,419.164,362.824,361.905,355.08099999999996,352.721,349.44,345.659,408.384,406.967,542.2040000000001,619.4680000000001,647.98,670.068,678.433,685.2360000000001,671.115,691.2819999999999,695.074,696.87,700.748,700.832,520.57,512.1519999999999,431.42699999999996,412.62699999999995,355.06300000000005,354.68800000000005,348.83,348.846,347.96,345.721,409.73800000000006,411.95099999999996,548.754,625.48,653.877,679.082,691.3789999999999,699.279,684.227,702.092,703.405,705.387,709.556,709.65,526.107,517.69,436.467,418.99,362.741,361.65,354.089,352.05800000000005,348.694,345.98,410.325,411.874,548.64,624.429,649.865,672.091,681.813,683.8530000000001,661.972,678.992,680.064,678.148,680.462,681.707,500.98400000000004,493.455,419.684,405.56,350.50199999999995,350.156,343.171,343.56300000000005,344.586,343.88,409.356,412.039,549.4680000000001,624.075,648.946,671.3810000000001,684.08,694.94,681.193,698.041,699.7510000000001,699.357,705.4810000000001,712.273,534.809,524.485,442.466,425.221,369.402,369.79,361.08,357.269,356.24300000000005,353.49,365.575,364.47900000000004,405.55,472.287,481.588,546.487,555.655,563.337,557.321,557.695,555.005,505.352,509.501,490.585,463.26800000000003,462.219,401.71,408.131,389.445,388.939,379.13699999999994,366.35,364.454,363.86699999999996,380.716,378.89,417.473,417.227,463.86800000000005,468.98900000000003,480.074,485.907,490.80300000000005,490.918,491.9,492.587,480.735,455.69599999999997,430.043,426.298,412.32,418.379,401.509,394.591,377.67199999999997,390.83,390.624,388.149,450.75199999999995,453.056,585.9119999999999,656.934,681.5239999999999,706.8939999999999,720.1489999999999,728.342,710.452,727.625,730.3789999999999,734.863,742.7180000000001,746.0269999999999,561.054,555.687,477.529,465.468,411.82800000000003,413.147,405.80300000000005,404.284,403.384,401.722,465.44800000000004,461.666,596.1519999999999,672.975,697.632,717.301,724.225,726.6439999999999,708.427,728.2739999999999,732.2510000000001,735.607,744.796,748.745,560.3580000000001,554.316,475.44599999999997,462.89599999999996,407.083,406.537,397.207,390.435,385.18800000000005,383.592,448.205,451.783,590.136,665.975,686.852,699.95,705.689,716.82,704.46,726.15,731.42,741.0880000000001,754.921,758.8939999999999,564.418,558.946,478.892,465.38300000000004,409.36199999999997,408.665,401.131,400.505,399.251,399.434,462.48199999999997,461.656,598.0369999999999,673.92,698.4689999999999,719.586,728.352,736.8330000000001,724.166,746.368,750.095,755.673,764.71,768.632,561.516,553.591,474.76800000000003,463.416,407.788,406.82199999999995,398.43699999999995,393.227,391.10900000000004,388.655,450.41,453.09,593.251,670.487,698.6110000000001,724.2460000000001,735.3989999999999,749.827,740.93,762.78,767.457,770.3,773.36,768.437,556.804,551.0169999999999,474.14300000000003,463.644,408.62300000000005,407.649,398.665,393.097,391.754,392.603,410.059,409.009,447.779,514.238,522.72,590.269,598.3340000000001,601.774,587.3530000000001,579.81,576.2669999999999,535.866,543.048,520.689,492.125,490.074,424.38599999999997,426.413,408.523,407.342,400.436,389.746,387.671,383.776,390.374,381.599,417.69199999999995,413.89599999999996,453.50699999999995,448.92800000000005,452.913,457.236,460.968,457.184,454.94699999999995,452.94699999999995,440.528,416.215,391.10900000000004,387.94800000000004,374.871,380.523,362.76199999999994,361.156,352.077,358.50699999999995,358.086,357.783,422.957,424.379,557.487,629.472,651.362,668.687,674.2230000000001,678.3610000000001,660.783,679.8530000000001,685.841,690.1189999999999,695.051,694.1669999999999,524.769,520.364,441.102,426.284,366.591,363.608,354.722,351.978,350.726,352.847,421.923,423.675,558.881,631.797,652.485,670.99,683.294,689.438,669.937,694.2180000000001,704.305,708.3989999999999,712.127,711.325,534.4730000000001,525.467,444.848,431.245,374.62199999999996,372.48400000000004,365.64599999999996,364.153,361.55300000000005,359.651,423.86699999999996,425.75699999999995,562.4019999999999,637.516,661.1619999999999,681.6260000000001,690.7819999999999,695.3610000000001,679.1110000000001,700.557,705.2739999999999,708.939,712.613,712.7660000000001,534.243,528.8009999999999,448.017,433.931,375.841,375.369,372.092,370.356,366.73900000000003,365.787,430.184,431.69,569.066,646.742,672.7769999999999,694.301,703.125,705.7260000000001,686.382,705.748,711.192,718.682,726.045,726.4760000000001,545.754,539.1619999999999,460.94,448.165,394.055,394.964,387.046,384.19300000000004,381.975,382.01199999999994,450.967,456.545,594.503,670.3919999999999,695.6239999999999,716.863,728.6410000000001,739.4739999999999,723.211,736.6510000000001,737.668,735.409,735.909,737.914,553.0409999999999,546.135,458.35,440.014,385.23699999999997,385.032,378.655,379.87199999999996,381.404,381.92400000000004,397.603,397.209,438.337,506.439,518.048,587.489,598.341,603.992,590.698,591.702,596.366,545.899,548.3330000000001,524.202,492.249,489.039,429.296,436.455,419.777,420.746,414.64599999999996,404.769,402.20099999999996,400.615,416.077,415.935,458.095,458.02099999999996,502.42699999999996,501.538,506.66900000000004,507.77,508.711,503.57300000000004,500.843,502.99,495.33099999999996,469.56300000000005,444.35699999999997,440.98800000000006,427.235,433.849,415.921,413.352,406.385,412.69599999999997,410.93199999999996,408.81199999999995,474.409,473.73199999999997,609.582,685.06,709.5169999999999,736.91,759.067,770.0219999999999,757.9639999999999,776.961,776.633,777.9939999999999,782.707,782.4810000000001,573.641,570.05,490.164,475.93300000000005,416.441,412.985,406.77,399.43300000000005,401.594,401.30400000000003,415.18199999999996,414.459,454.465,453.418,499.30800000000005,499.913,507.9,511.355,512.36,509.38,508.2,500.592,476.17199999999997,450.718,425.32099999999997,420.559,406.76599999999996,412.58,390.477,387.908,380.086,387.43699999999995,384.218,374.319,429.45,425.145,558.7719999999999,631.884,654.822,679.702,688.23,687.0369999999999,667.921,688.332,691.821,693.4169999999999,699.811,701.102,522.235,514.434,432.593,416.333,357.043,354.72,347.536,345.088,342.339,340.662,403.801,404.94300000000004,540.411,615.684,643.8430000000001,669.145,680.165,688.895,677.145,694.557,695.888,702.0830000000001,709.815,711.192,532.5740000000001,528.692,448.031,433.005,376.194,375.452,367.025,362.559,359.625,358.653,425.417,426.53,560.359,638.984,670.934,692.95,700.9,706.192,689.372,709.559,715.632,720.8530000000001,728.309,730.576,552.835,548.1709999999999,466.514,450.30400000000003,390.651,390.36400000000003,385.409,385.94199999999995,384.76199999999994,384.48199999999997,400.079,397.29900000000004,436.971,505.49699999999996,516.651,583.981,594.735,598.806,585.2180000000001,580.8240000000001,578.538,533.799,542.855,522.979,489.779,481.32099999999997,416.925,422.73,405.98900000000003,405.491,396.978,386.463,383.966,382.671,394.996,389.338,427.917,427.37699999999995,474.83099999999996,477.4,486.587,495.76199999999994,496.00699999999995,493.181,500.32599999999996,501.32099999999997,488.454,460.941,435.721,434.64099999999996,418.202,422.775,409.269,408.973,399.915,402.296,399.935,395.501,458.463,459.74699999999996,598.189,674.56,696.165,715.888,724.465,726.949,706.63,721.784,723.574,725.2810000000001,728.957,729.2860000000001,555.8330000000001,549.239,466.949,446.98400000000004,387.17800000000005,385.663,377.49300000000005,374.978,372.861,371.035,434.11800000000005,433.725,568.471,646.768,677.682,702.085,712.654,717.528,701.747,722.07,724.3430000000001,728.3919999999999,738.7189999999999,742.678,556.298,549.497,469.416,454.80800000000005,396.866,393.08,380.548,376.105,375.721,376.142,440.59,441.12199999999996,579.388,660.005,690.1089999999999,716.196,724.711,728.3989999999999,711.79,733.827,739.4939999999999,744.758,756.225,764.572,561.794,555.419,477.144,467.63,413.87199999999996,413.395,407.025,404.792,399.75199999999995,393.986,456.36199999999997,457.496,595.239,676.304,703.7460000000001,727.5880000000001,743.2769999999999,756.937,744.082,765.561,772.305,778.37,781.6410000000001,777.2439999999999,561.434,555.573,476.04400000000004,462.837,406.56,406.381,400.401,398.398,396.559,394.68,459.105,462.17400000000004,601.856,680.049,706.579,730.895,747.183,758.8739999999999,748.6010000000001,771.183,768.082,757.699,759.0210000000001,762.0989999999999,564.244,557.552,475.80199999999996,462.327,406.31,406.195,398.45599999999996,394.144,393.649,395.414,410.964,410.293,451.61,520.877,531.264,595.913,604.118,606.841,594.364,591.637,590.65,539.257,534.7919999999999,518.327,493.648,489.336,428.291,431.115,414.009,414.86300000000006,407.537,396.724,393.83,392.096,402.917,399.08099999999996,439.115,440.017,486.027,489.73900000000003,498.95099999999996,505.707,505.736,499.457,497.986,496.523,481.76199999999994,457.579,434.36300000000006,430.64099999999996,417.69800000000004,421.839,403.356,401.473,392.444,390.37,377.289,369.14,430.405,428.291,557.086,631.721,662.78,686.933,694.056,699.497,681.395,698.9010000000001,705.018,709.303,717.168,720.6210000000001,549.0830000000001,542.288,466.786,450.68800000000005,390.85699999999997,387.344,381.38199999999995,381.69599999999997,381.814,378.824,439.88599999999997,439.244,577.7330000000001,655.408,682.7610000000001,708.807,722.238,729.6110000000001,714.7769999999999,732.071,725.538,723.55,730.288,733.312,553.56,550.614,475.486,460.67699999999996,405.673,404.042,397.349,395.86699999999996,393.965,391.461,453.24800000000005,456.07099999999997,592.201,669.655,695.622,718.0419999999999,730.438,742.183,734.0880000000001,756.128,759.788,764.057,769.9780000000001,767.087,559.71,557.547,483.12800000000004,466.746,410.523,409.091,399.98199999999997,396.671,392.64300000000003,391.642,459.163,461.941,599.7040000000001,674.45,701.55,724.57,734.296,738.692,722.615,746.503,755.5880000000001,767.65,778.5239999999999,781.8539999999999,570.27,565.74,487.53,468.084,410.43699999999995,408.68800000000005,399.204,396.514,390.598,385.849,453.23900000000003,458.49699999999996,598.702,672.096,696.962,716.7230000000001,722.625,725.235,708.273,728.585,735.19,742.645,747.725,747.698,561.69,556.059,479.532,462.86800000000005,406.45099999999996,404.915,394.423,392.892,391.385,389.327,404.249,401.63699999999994,442.846,507.603,514.969,575.2869999999999,581.341,584.205,571.613,572.645,573.729,527.202,527.024,506.217,479.719,481.022,422.09,426.255,409.361,408.24699999999996,402.801,395.53,394.971,394.38699999999994,410.04900000000004,409.849,453.575,449.52,492.31800000000004,490.836,494.519,498.358,503.56300000000005,499.93800000000005,498.846,500.20300000000003,488.92699999999996,462.406,436.256,431.603,419.909,423.102,406.589,406.556,399.967,407.077,404.69699999999995,402.25,465.69800000000004,463.7,599.571,668.632,692.2339999999999,713.2439999999999,722.132,727.064,710.789,729.882,733.372,736.666,743.551,744.6310000000001,567.082,565.3330000000001,486.843,468.85900000000004,413.42800000000005,413.881,406.60900000000004,406.23900000000003,405.478,403.34,468.81699999999995,470.376,607.937,677.803,699.819,720.716,733.154,743.71,731.419,754.5139999999999,760.518,767.828,782.1460000000001,791.283,576.184,567.506,485.98900000000003,468.298,412.97,412.50800000000004,405.81300000000005,406.88699999999994,407.445,406.32,471.355,473.746,611.41,682.122,705.955,729.0010000000001,742.4689999999999,752.68,740.177,766.5219999999999,777.2239999999999,784.4639999999999,792.1439999999999,793.79,570.602,562.196,485.349,470.083,414.596,414.30800000000005,408.963,407.532,405.445,405.417,470.15,472.778,610.942,683.5889999999999,707.967,731.716,743.888,752.008,737.547,760.1439999999999,768.8560000000001,776.666,785.1389999999999,786.928,568.808,565.04,489.95599999999996,475.31300000000005,419.88599999999997,419.72900000000004,412.975,411.593,411.13699999999994,410.911,478.116,484.944,624.986,700.6419999999999,731.275,757.623,770.877,781.2819999999999,766.355,785.207,785.163,787.508,795.3480000000001,791.015,564.155,560.278,487.564,474.58099999999996,420.38,419.834,413.591,412.709,412.58099999999996,411.256,426.26,427.536,470.782,535.505,543.867,612.861,626.349,638.4159999999999,627.756,624.931,625.056,551.751,555.125,530.323,495.653,491.269,430.14099999999996,433.19599999999997,414.711,415.125,409.786,400.754,400.759,400.61199999999997,415.056,412.961,455.98900000000003,451.24300000000005,492.414,492.83,503.291,507.833,507.379,501.965,501.361,503.264,496.95300000000003,472.92,446.647,444.54699999999997,434.651,436.935,416.205,414.224,407.06199999999995,413.92800000000005,413.73699999999997,413.69800000000004,478.45099999999996,477.417,614.1759999999999,686.145,711.73,737.5160000000001,754.7080000000001,764.694,752.222,764.4680000000001,758.3989999999999,769.352,782.6339999999999,787.331,572.915,563.906,484.077,467.461,412.001,411.324,403.352,401.155,398.12699999999995,390.58099999999996,450.089,449.584,583.961,653.137,678.8839999999999,704.326,719.115,728.073,715.447,737.702,740.615,745.2230000000001,752.58,754.253,562.79,554.856,475.839,459.80300000000005,404.673,400.408,390.50300000000004,385.01,379.83099999999996,375.966,436.955,433.527,568.908,638.1,662.432,692.431,706.459,708.855,689.7280000000001,709.515,713.904,717.721,722.1519999999999,723.957,545.087,537.158,457.439,440.148,382.17400000000004,378.212,368.519,367.68699999999995,366.215,363.95300000000003,427.73199999999997,429.911,569.9540000000001,643.663,670.801,698.4680000000001,712.2239999999999,719.666,704.321,722.7439999999999,724.5369999999999,729.804,735.352,738.172,553.5459999999999,549.266,475.01099999999997,462.287,404.145,396.35400000000004,385.58,385.902,385.19800000000004,385.093,450.202,451.54400000000004,588.951,661.706,688.4169999999999,713.677,724.572,730.01,711.81,730.508,738.811,750.283,758.163,761.91,558.803,553.1709999999999,477.721,462.333,407.286,406.57599999999996,400.269,395.523,392.582,392.971,407.56,406.999,450.215,513.78,519.952,581.325,586.797,582.97,562.482,560.122,562.245,515.109,514.683,494.19699999999995,464.955,463.334,404.668,409.55400000000003,393.474,392.662,384.19699999999995,373.51300000000003,373.185,373.73400000000004,389.486,388.98800000000006,432.728,429.839,474.81699999999995,477.333,487.074,493.165,495.842,493.121,494.045,493.856,482.369,458.852,433.295,427.66,413.921,415.435,397.115,392.689,384.87800000000004,392.83,392.385,391.33099999999996,456.59,457.74,594.462,663.368,684.404,704.165,714.209,717.377,703.13,724.684,729.632,735.433,742.878,747.2710000000001,567.1669999999999,560.972,482.527,460.44,403.69699999999995,399.775,390.832,388.565,387.663,387.44,452.595,451.94,590.0219999999999,661.012,684.448,706.2280000000001,715.743,721.492,706.687,727.8380000000001,733.398,735.71,742.687,739.045,552.305,547.5319999999999,473.675,455.19599999999997,399.445,396.77,389.483,388.401,388.139,388.468,453.712,454.346,589.513,658.783,682.541,705.602,715.845,720.933,706.22,725.6189999999999,732.722,744.732,755.189,758.574,564.814,559.55,485.35900000000004,468.176,413.024,412.39,403.838,401.848,400.25,396.80300000000005,457.346,458.094,597.479,669.8389999999999,691.9,713.602,722.8989999999999,728.4010000000001,715.8380000000001,743.0310000000001,751.079,754.1360000000001,759.711,761.091,559.206,553.393,480.066,463.74199999999996,407.352,401.015,385.668,382.31800000000004,381.184,380.10699999999997,445.19,444.89099999999996,584.629,655.581,681.309,705.4680000000001,719.427,725.938,709.7810000000001,734.056,743.306,749.9889999999999,758.779,762.054,563.386,556.254,480.93300000000005,461.833,407.41,408.741,402.43199999999996,400.656,397.404,392.959,406.531,405.50800000000004,451.57599999999996,512.474,518.415,580.815,591.346,598.019,588.872,586.089,585.399,537.107,541.094,522.2090000000001,491.671,486.397,427.435,428.089,410.195,408.08099999999996,400.194,387.716,384.11300000000006,384.10699999999997,398.57099999999997,396.545,442.14099999999996,435.38699999999994,477.01300000000003,475.55199999999996,482.582,487.561,494.63599999999997,495.608,497.62199999999996,496.621,483.009,458.194,433.491,429.05699999999996,421.091,422.514,404.736,403.911,396.63699999999994,403.408,401.975,399.796,463.05,461.506,599.381,666.8530000000001,693.311,718.727,729.225,732.113,717.0260000000001,740.248,747.7189999999999,755.65,763.4989999999999,768.498,570.869,566.071,491.431,471.461,414.909,414.921,409.68199999999996,409.004,407.401,405.434,470.477,471.26599999999996,610.855,679.7610000000001,704.363,728.044,743.95,757.778,744.574,767.058,767.403,759.683,756.758,755.166,562.221,558.202,484.226,466.11699999999996,412.18800000000005,410.082,400.542,400.075,397.98699999999997,396.36699999999996,461.25699999999995,463.57300000000004,602.734,673.573,701.25,727.187,745.148,757.834,741.87,760.4689999999999,767.086,769.6569999999999,768.71,764.7589999999999,563.39,560.195,486.094,467.395,411.30300000000005,410.798,404.159,408.1,413.665,412.564,476.55,478.85699999999997,618.629,688.835,719.2639999999999,749.887,760.05,768.823,760.788,785.8960000000001,789.331,793.571,800.799,800.8969999999999,573.231,567.379,491.825,474.35900000000004,420.452,420.213,414.69599999999997,412.945,410.652,410.45,476.25800000000004,482.005,623.631,694.424,719.3739999999999,743.752,756.314,764.699,753.808,776.863,779.077,782.217,788.523,791.325,570.744,562.996,488.773,471.793,416.014,415.68699999999995,407.92,404.49699999999996,402.089,400.51,415.101,410.241,453.23800000000006,516.715,524.674,593.8380000000001,605.743,607.46,591.072,588.702,589.92,537.665,541.8340000000001,521.366,491.62199999999996,488.70599999999996,429.209,428.066,412.564,412.689,404.994,394.80199999999996,393.569,393.409,407.07300000000004,401.648,447.772,440.394,484.995,489.13199999999995,496.54,502.723,505.277,501.985,499.718,493.89300000000003,484.102,462.139,438.319,434.57099999999997,425.86,428.55,411.01800000000003,409.569,402.713,410.225,408.394,406.217,470.897,469.936,606.914,672.586,696.078,721.168,728.965,732.018,717.7610000000001,738.582,742.872,748.535,757.802,761.678,569.21,561.5219999999999,487.05800000000005,466.026,411.764,411.001,403.355,402.976,402.216,401.975,469.293,469.767,608.761,677.543,702.5219999999999,722.818,732.439,739.9830000000001,729.0,749.681,753.065,760.063,772.2360000000001,777.816,568.309,561.655,490.025,469.86699999999996,414.659,412.475,405.356,405.05699999999996,405.33,403.69199999999995,468.301,470.765,611.115,681.59,706.192,730.803,747.319,756.591,743.4730000000001,770.293,777.559,781.1669999999999,784.5039999999999,778.748,559.5169999999999,552.868,482.611,461.89599999999996,406.339,405.983,399.111,398.037,397.204,392.726,454.806,456.975,596.953,667.182,693.197,719.997,734.678,748.705,737.552,760.83,766.135,771.572,783.693,785.68,570.138,565.315,494.98800000000006,476.23199999999997,420.384,417.327,408.851,406.624,404.431,402.13,468.105,470.724,609.386,678.034,702.814,726.698,741.065,753.466,741.434,765.362,773.952,778.56,784.485,782.345,561.693,556.0219999999999,485.50699999999995,464.144,408.86400000000003,406.37699999999995,397.718,393.968,391.084,386.459,398.88,397.793,443.935,506.94599999999997,515.123,584.181,597.919,604.6659999999999,583.938,574.529,583.062,541.602,545.757,525.2330000000001,496.356,493.74,437.51199999999994,435.82599999999996,418.353,416.67400000000004,410.119,400.43199999999996,398.543,397.582,413.846,413.43300000000005,458.651,451.98900000000003,496.721,498.464,504.789,507.764,507.996,505.088,504.605,501.87699999999995,488.043,464.356,437.103,430.024,420.58099999999996,416.95,396.716,388.205,374.629,380.596,379.98800000000006,381.907,446.616,445.343,583.5369999999999,651.817,677.561,701.456,714.17,719.802,706.7139999999999,727.2239999999999,731.405,735.998,741.572,744.0210000000001,564.346,558.85,485.952,465.955,409.30800000000005,406.955,397.82,393.594,391.61699999999996,387.47900000000004,448.921,445.94300000000004,582.374,647.562,668.408,692.413,703.085,706.828,688.198,704.189,704.669,709.336,715.6610000000001,717.903,541.181,535.2819999999999,460.745,436.31800000000004,376.315,370.404,358.775,355.26300000000003,352.108,349.399,412.35699999999997,413.597,557.69,630.13,654.286,677.9730000000001,691.36,702.17,688.448,710.072,715.617,720.7280000000001,726.431,725.433,544.89,534.6080000000001,457.14599999999996,434.722,377.906,374.829,361.586,354.713,350.55199999999996,347.675,410.934,412.75199999999995,554.281,625.106,654.47,686.995,706.069,717.783,702.3489999999999,718.7819999999999,720.1110000000001,720.798,724.7660000000001,727.1080000000001,547.842,538.846,460.26099999999997,435.756,378.80199999999996,377.93800000000005,372.374,374.713,378.466,381.43699999999995,451.441,457.81199999999995,604.0930000000001,680.923,702.7289999999999,720.94,726.7710000000001,733.1010000000001,724.4960000000001,747.633,754.757,764.0010000000001,773.03,776.039,567.004,559.835,484.587,463.843,408.85900000000004,408.845,402.086,402.33,403.477,403.79900000000004,419.91,418.43300000000005,462.54,521.54,520.06,580.734,585.976,588.861,578.814,576.519,579.007,532.154,533.117,511.52,481.788,481.028,422.445,418.111,398.458,397.408,390.334,380.245,378.417,377.283,393.05400000000003,393.806,441.14099999999996,436.89300000000003,474.675,472.441,479.49300000000005,482.404,482.791,480.57199999999995,483.35699999999997,483.89,471.18300000000005,445.61699999999996,418.829,416.036,406.57,403.95,384.435,381.691,373.975,372.207,370.205,370.093,388.37699999999995,390.98400000000004,437.833,435.069,477.592,478.467,485.606,489.32099999999997,493.978,493.01800000000003,494.24699999999996,494.465,481.24199999999996,456.385,429.68300000000005,428.314,420.85900000000004,419.849,401.791,401.36699999999996,394.751,403.075,401.273,399.92,467.82599999999996,469.042,607.999,677.4960000000001,696.8860000000001,717.1239999999999,722.809,725.824,707.6519999999999,724.938,726.362,726.5039999999999,731.706,734.515,562.4159999999999,560.543,486.73800000000006,467.38800000000003,411.41,410.18300000000005,402.212,400.908,400.64599999999996,398.905,463.50300000000004,464.596,606.135,679.4,699.46,719.215,724.153,729.4010000000001,715.722,734.8789999999999,737.944,739.3710000000001,742.4739999999999,743.87,558.871,557.155,482.48900000000003,460.361,404.097,401.908,394.43199999999996,391.80400000000003,389.32099999999997,385.13199999999995,448.652,449.54699999999997,591.113,665.816,689.663,715.507,725.0939999999999,727.466,708.6139999999999,727.806,732.4889999999999,735.676,742.7280000000001,744.975,557.248,555.2280000000001,479.399,459.12,400.755,400.23199999999997,393.436,389.32300000000004,384.786,382.184,448.82300000000004,451.598,592.852,664.677,685.558,707.015,714.138,720.0089999999999,704.3489999999999,722.9060000000001,726.302,731.559,740.505,744.804,556.804,553.231,477.725,455.32,396.38,394.173,385.68199999999996,383.902,381.845,380.18,395.79400000000004,394.995,441.037,505.74800000000005,511.01300000000003,576.023,587.308,593.841,581.714,580.741,581.431,535.096,537.3240000000001,513.274,481.719,480.965,422.621,421.42400000000004,402.269,400.31800000000004,391.87800000000004,381.405,380.84,380.714,394.07300000000004,391.898,439.20599999999996,433.135,472.98900000000003,478.00199999999995,489.712,494.189,494.26199999999994,490.18699999999995,489.80199999999996,489.782,475.914,448.379,422.35,422.417,412.681,411.425,395.083,397.288,393.949,398.366,397.42900000000003,397.098,462.599,463.81800000000004,603.536,675.4110000000001,694.928,713.834,722.318,725.9939999999999,710.8560000000001,732.3689999999999,739.362,739.4860000000001,738.8910000000001,742.586,563.913,563.453,488.01300000000003,462.787,404.436,400.531,387.916,386.226,385.43,383.061,449.73699999999997,451.654,590.837,657.932,676.6010000000001,696.309,703.328,707.837,689.564,706.561,708.303,710.188,714.961,717.061,537.4,527.002,448.75199999999995,425.12800000000004,365.7,361.705,352.642,349.42400000000004,344.958,343.529,409.353,410.759,551.025,620.7869999999999,642.638,666.85,678.0360000000001,685.336,671.174,690.186,688.717,693.471,698.171,695.53,517.361,515.317,434.57,410.49300000000005,354.969,353.889,345.462,342.999,340.962,338.2,402.267,404.475,546.175,620.136,646.875,676.1569999999999,694.2689999999999,704.6419999999999,690.63,712.67,717.678,721.72,726.455,727.757,551.201,548.126,467.235,442.158,384.208,384.593,379.032,378.795,376.472,370.676,433.86400000000003,434.532,575.404,649.014,675.295,702.3919999999999,715.39,724.205,709.565,734.044,740.954,744.443,751.977,752.018,557.9019999999999,557.155,478.796,458.035,399.716,394.848,384.108,380.699,379.291,379.94699999999995,398.86699999999996,399.49699999999996,443.246,506.45099999999996,513.035,572.102,573.566,574.9590000000001,557.02,551.609,552.854,506.225,511.155,494.398,466.80699999999996,469.944,410.019,409.14,391.017,387.319,378.13300000000004,367.994,366.711,364.233,376.94300000000004,376.17400000000004,421.17,415.416,453.658,451.32300000000004,458.56199999999995,463.275,468.566,473.075,479.131,482.64099999999996,476.338,456.80300000000005,430.58099999999996,429.04400000000004,415.217,411.289,392.402,393.155,387.29,393.66,389.73199999999997,387.051,452.19800000000004,452.227,588.831,657.783,677.9860000000001,698.0239999999999,704.42,707.543,689.3430000000001,709.637,712.174,712.2710000000001,716.795,718.435,553.372,549.969,466.291,446.037,392.11400000000003,392.44300000000004,381.42400000000004,376.531,375.754,373.483,440.48800000000006,442.101,581.9540000000001,652.748,673.424,698.8760000000001,712.07,718.425,699.91,715.9639999999999,717.431,718.931,724.321,725.303,553.521,553.144,469.88,445.907,390.537,390.01099999999997,383.792,379.97900000000004,374.49199999999996,372.28,436.73900000000003,437.719,579.367,650.962,676.5989999999999,705.2719999999999,718.596,726.1460000000001,712.703,735.44,741.9839999999999,748.947,755.618,757.427,565.192,564.862,486.28,465.656,410.37800000000004,409.713,402.327,400.782,397.605,394.212,457.779,459.251,601.62,673.618,692.298,711.84,718.753,723.3510000000001,707.6489999999999,730.944,739.8739999999999,745.36,755.0360000000001,759.9580000000001,562.278,560.073,480.81300000000005,459.22900000000004,401.83,395.95099999999996,384.50300000000004,381.404,380.215,377.217,443.147,449.154,594.273,666.2410000000001,688.302,712.743,721.2239999999999,727.283,711.3639999999999,730.4989999999999,730.345,735.2589999999999,742.613,740.7819999999999,555.4830000000001,554.27,476.29699999999997,451.435,390.77099999999996,386.89599999999996,379.994,379.12,378.033,377.665,393.376,393.272,438.82800000000003,500.35400000000004,501.48699999999997,562.145,568.624,570.6519999999999,557.241,555.275,556.006,511.28,517.615,498.465,468.884,471.1,411.94199999999995,410.539,390.966,387.724,380.361,370.349,364.92699999999996,362.42800000000005,378.264,377.99699999999996,424.38599999999997,418.329,456.585,464.311,473.324,477.94300000000004,482.148,481.26099999999997,482.726,484.00800000000004,470.98900000000003,444.293,417.751,421.11400000000003,405.524,402.532,384.39599999999996,385.034,377.235,382.41900000000004,381.847,381.715,447.279,447.207,584.232,657.815,677.85,698.09,703.569,705.7810000000001,687.408,705.1210000000001,707.668,710.127,713.498,712.738,542.999,540.439,458.085,434.659,375.80400000000003,373.184,366.385,362.531,356.69599999999997,354.68199999999996,421.16,422.789,562.924,635.944,652.195,671.5980000000001,681.7230000000001,689.555,676.9110000000001,697.7769999999999,699.627,700.83,707.834,713.863,544.415,543.573,461.591,438.87300000000005,381.787,379.39,374.43199999999996,374.96,372.936,372.44599999999997,437.906,442.417,584.929,657.0319999999999,674.965,697.071,707.2489999999999,714.8889999999999,700.534,722.265,726.415,729.6460000000001,732.7510000000001,733.525,558.018,562.006,482.33,461.079,405.36800000000005,403.04400000000004,393.727,388.037,385.07300000000004,383.82300000000004,448.32099999999997,449.522,589.39,662.211,680.191,701.2819999999999,712.0010000000001,720.85,704.773,722.7139999999999,726.084,730.248,736.352,737.915,555.436,556.437,475.51599999999996,450.593,391.12,388.909,381.906,381.699,379.14599999999996,375.353,441.195,443.55800000000005,585.165,659.65,677.919,698.488,706.6569999999999,713.725,700.829,723.243,726.554,729.07,735.8939999999999,738.4639999999999,554.83,556.007,473.934,450.19800000000004,392.566,390.38,382.472,382.08,383.26599999999996,383.601,396.48199999999997,394.10400000000004,438.64,499.43800000000005,500.147,570.533,582.7040000000001,588.191,574.565,568.347,563.605,514.849,516.62,496.092,464.735,466.995,402.75699999999995,401.545,384.836,385.37199999999996,378.635,368.909,366.816,364.926,379.694,376.389,416.94800000000004,410.543,445.936,448.24699999999996,459.077,465.531,470.811,471.764,474.608,476.042,462.464,433.629,404.338,406.184,391.83099999999996,390.385,372.994,371.653,363.525,369.26099999999997,367.79699999999997,366.199,431.004,433.20599999999996,573.489,644.859,660.279,683.0980000000001,692.778,695.513,679.877,698.279,694.107,685.563,684.585,678.7360000000001,502.111,498.855,414.99300000000005,392.861,336.656,335.457,327.344,326.654,324.97900000000004,321.332,385.37199999999996,385.59,524.145,597.3380000000001,617.6659999999999,642.7819999999999,658.181,668.721,654.808,674.188,676.312,679.8939999999999,686.648,687.932,515.273,514.285,432.091,410.33099999999996,353.316,351.95300000000003,343.126,339.977,337.616,335.212,396.63599999999997,396.707,538.099,611.6419999999999,628.7669999999999,649.841,662.502,675.8710000000001,664.013,680.12,678.9789999999999,679.885,681.9680000000001,676.753,505.86,506.125,424.351,401.409,343.885,340.99699999999996,327.612,319.76,317.438,316.751,381.735,382.439,521.337,593.549,609.278,626.948,632.534,638.474,623.964,647.3009999999999,647.822,648.441,653.948,654.645,485.327,484.52099999999996,397.50800000000004,378.004,323.204,323.349,318.26599999999996,318.05400000000003,316.992,317.763,382.67400000000004,383.86300000000006,521.611,593.8330000000001,609.189,626.7180000000001,632.178,640.388,629.7919999999999,653.063,659.5,663.4019999999999,668.0889999999999,670.788,505.292,510.269,426.876,404.73,349.24699999999996,348.361,340.449,338.092,332.983,326.93,338.392,334.925,380.16,444.569,444.278,502.65,509.211,524.096,516.149,510.445,512.0830000000001,469.671,473.352,448.94699999999995,415.781,420.32,352.21,348.85,329.459,326.934,318.721,310.126,309.982,309.853,325.57099999999997,325.315,371.598,370.13699999999994,406.809,408.282,422.07599999999996,433.37699999999995,442.162,444.939,448.665,450.25199999999995,437.845,410.969,383.157,388.673,371.42900000000003,367.45599999999996,347.286,344.702,337.305,335.941,334.458,332.86699999999996,346.921,344.62,389.108,386.525,424.77,428.515,444.667,460.056,469.61699999999996,470.93199999999996,472.61,472.20099999999996,458.481,431.925,403.434,407.494,389.912,386.842,369.124,367.57199999999995,360.03,361.031,346.981,335.043,393.005,386.86,522.302,591.994,606.263,622.149,625.938,627.194,607.974,626.441,629.701,632.496,639.732,639.19,477.26,481.249,398.941,379.685,325.091,324.911,316.26099999999997,315.856,315.98900000000003,317.503,381.25699999999995,382.31800000000004,520.008,591.722,606.549,624.374,629.453,632.509,613.625,632.435,638.034,642.2959999999999,649.161,652.435,488.526,492.70300000000003,408.481,386.25199999999995,328.205,326.173,318.863,318.19599999999997,317.939,317.685,383.01300000000003,383.963,522.712,595.214,611.117,630.555,644.526,657.8839999999999,649.928,676.425,683.324,686.941,699.727,704.1,524.423,524.153,437.875,415.246,357.35699999999997,355.019,347.157,345.436,344.51800000000003,345.01599999999996,412.64,414.14599999999996,553.238,623.357,639.3330000000001,659.722,669.475,673.654,652.799,668.586,669.174,665.433,662.442,656.145,481.409,489.533,417.847,398.38300000000004,343.11199999999997,341.44599999999997,335.50199999999995,338.18300000000005,340.751,341.001,355.776,354.225,398.00300000000004,466.885,463.223,519.684,525.52,527.369,512.286,511.50800000000004,515.683,468.93800000000005,470.81,454.843,428.853,430.564,357.517,354.10400000000004,336.293,335.29699999999997,328.481,320.43,320.264,319.472,335.92800000000005,337.202,382.22,382.531,415.99800000000005,411.44599999999997,413.152,413.06800000000004,415.414,418.542,421.35400000000004,424.839,414.039,390.466,365.116,363.26099999999997,341.86400000000003,340.517,322.936,321.916,315.568,322.996,322.686,322.629,386.974,387.926,524.956,597.164,606.9680000000001,623.339,629.394,642.576,635.1519999999999,661.822,670.3810000000001,673.809,679.057,681.08,517.464,522.918,440.42,417.985,360.54400000000004,358.51099999999997,350.39099999999996,348.846,347.25699999999995,345.526,410.958,411.065,548.248,622.663,636.1419999999999,655.612,667.304,678.096,662.823,679.328,681.1030000000001,683.738,688.435,686.72,518.244,518.687,435.58,414.546,357.283,355.20300000000003,347.529,345.56300000000005,343.78,342.059,407.045,407.745,546.128,620.622,635.224,657.452,672.76,685.049,672.418,693.6360000000001,694.1039999999999,695.145,702.812,703.125,529.535,530.295,447.83099999999996,425.95,369.034,367.569,358.94199999999995,356.033,353.901,352.275,417.384,419.29900000000004,561.437,641.0740000000001,656.987,676.413,683.574,687.04,671.715,695.0010000000001,701.137,704.424,710.367,713.88,544.526,544.029,461.402,439.595,382.32300000000004,380.514,373.314,372.30300000000005,369.652,365.676,432.827,436.719,577.506,654.627,670.181,687.5939999999999,694.1289999999999,699.796,684.28,705.184,709.9860000000001,714.6060000000001,721.595,723.425,555.525,557.1619999999999,470.76800000000003,446.00199999999995,389.111,387.061,378.27,377.658,375.76800000000003,372.631,388.755,391.29,440.61199999999997,511.02,509.454,569.156,575.813,579.585,566.845,566.887,570.83,526.62,527.764,505.54900000000004,475.99800000000005,476.856,408.7,404.332,384.746,383.954,374.721,363.733,363.167,360.907,375.23699999999997,375.76300000000003,421.015,421.668,456.73699999999997,453.285,459.148,465.45300000000003,471.164,470.791,471.017,468.85699999999997,452.69300000000004,424.85699999999997,400.006,402.936,386.991,386.871,371.26599999999996,370.129,363.20599999999996,373.525,374.74199999999996,370.389,424.909,412.874,542.151,613.342,626.347,639.96,635.9490000000001,632.014,611.4630000000001,632.002,636.193,641.635,650.2869999999999,647.206,486.31,485.51599999999996,400.779,380.845,326.938,327.912,323.899,324.57599999999996,323.845,323.73,389.231,389.842,526.252,599.929,612.995,628.486,639.285,648.202,629.045,647.257,651.627,652.85,660.798,662.3960000000001,498.469,497.19599999999997,411.298,386.44699999999995,332.801,334.719,328.839,328.559,327.717,326.938,391.027,394.667,533.217,607.749,620.249,636.754,641.7769999999999,644.319,623.972,640.489,649.768,658.073,662.467,664.5369999999999,500.50699999999995,500.37800000000004,417.36699999999996,395.694,338.711,338.046,331.85699999999997,332.281,332.087,331.009,392.30800000000005,392.05800000000005,530.097,604.794,618.601,632.58,635.769,638.414,622.356,642.7909999999999,647.514,664.0369999999999,674.66,670.495,506.097,504.579,416.186,392.849,336.12699999999995,333.37199999999996,325.755,329.527,329.582,326.115,401.973,402.352,535.2330000000001,611.278,627.121,642.928,645.278,644.479,624.6080000000001,646.729,666.925,673.789,678.063,677.6060000000001,504.555,503.347,420.06199999999995,398.164,341.244,338.153,330.119,329.50800000000004,329.223,329.287,339.71,337.07599999999996,381.99199999999996,448.17400000000004,442.651,501.405,507.564,518.02,512.96,516.503,521.107,479.80400000000003,482.285,459.522,429.38800000000003,429.92900000000003,362.69699999999995,360.561,342.25,340.38800000000003,333.028,325.058,324.556,324.559,340.473,343.08,396.254,402.418,436.009,431.173,434.686,435.38800000000003,437.536,436.083,436.344,436.36699999999996,424.13800000000003,401.68800000000005,382.095,384.814,366.08099999999996,363.074,345.069,343.121,336.34,345.665,346.49699999999996,344.88,409.88,411.38699999999994,549.711,624.931,640.009,657.7689999999999,664.2760000000001,669.176,654.55,674.971,677.04,678.867,683.444,684.3389999999999,527.448,527.134,444.952,425.45300000000003,370.712,371.332,365.38199999999995,364.871,364.301,363.596,429.256,428.83,566.5419999999999,639.972,652.206,669.497,676.202,682.658,667.297,684.762,685.985,686.7560000000001,690.279,690.363,530.509,526.117,436.88,410.519,349.051,343.7,332.715,326.252,320.385,319.197,384.441,384.905,523.549,601.78,618.192,640.5269999999999,651.6419999999999,661.666,647.39,666.6419999999999,669.0360000000001,667.1560000000001,654.239,633.635,475.05699999999996,478.54900000000004,402.79900000000004,390.908,340.79900000000004,343.91900000000004,339.89300000000003,343.76300000000003,346.695,347.70599999999996,414.033,418.47,556.952,632.1030000000001,642.025,661.0989999999999,670.046,677.623,659.2130000000001,678.0980000000001,680.127,682.24,687.0260000000001,686.405,528.845,528.227,442.20300000000003,418.815,366.18,364.606,358.501,360.455,357.972,353.098,404.36699999999996,400.94800000000004,538.6619999999999,614.271,635.794,664.645,675.087,682.357,664.2919999999999,683.204,687.5830000000001,688.4639999999999,689.0039999999999,685.117,521.337,520.6659999999999,434.466,415.95099999999996,366.269,366.73199999999997,361.093,361.64599999999996,357.63800000000003,352.592,366.298,363.06,403.092,476.577,468.62699999999995,526.466,536.362,545.4630000000001,524.0840000000001,510.597,504.736,459.499,461.469,437.42699999999996,408.48900000000003,406.278,339.34,338.744,322.819,323.365,317.41700000000003,309.35,309.515,309.683,325.855,325.937,372.11800000000005,375.64,407.048,406.595,418.475,429.60400000000004,437.866,441.204,445.284,447.272,435.385,405.926,378.85699999999997,378.23199999999997,362.412,362.085,344.775,343.00300000000004,335.167,339.991,334.965,331.337,331.99300000000005,397.786,397.339,531.839,596.735,618.214,636.73,643.2959999999999,651.025,637.395,655.078,655.2769999999999,655.246,658.6289999999999,662.405,505.973,501.715,417.87800000000004,393.94599999999997,334.264,329.72,319.297,318.126,317.992,317.689,384.096,384.713,522.18,587.784,608.511,625.75,630.859,635.7040000000001,619.172,638.29,640.312,640.41,645.303,648.224,488.18300000000005,482.61699999999996,400.50800000000004,379.56800000000004,325.038,326.642,320.907,320.39799999999997,319.848,319.66,383.892,383.532,521.747,587.985,608.115,625.84,632.2180000000001,637.9159999999999,623.382,642.08,644.595,646.381,650.503,649.659,488.63,485.717,406.194,387.875,335.809,337.163,331.314,331.506,331.44199999999995,333.475,398.48900000000003,400.684,537.518,601.859,619.245,632.572,634.439,634.349,614.6469999999999,630.7,630.726,631.6030000000001,634.2919999999999,639.962,482.79400000000004,478.816,397.392,378.276,323.64099999999996,323.907,317.949,317.943,317.901,317.936,384.654,385.457,524.015,590.226,610.769,630.255,639.865,643.4680000000001,623.595,647.488,648.8480000000001,647.5409999999999,649.871,650.8530000000001,488.35900000000004,480.216,397.287,377.86400000000003,323.439,323.775,308.914,308.447,311.233,314.585,331.402,334.295,378.57099999999997,370.615,407.54699999999997,401.98900000000003,406.925,407.68,411.954,419.208,427.63199999999995,426.7,408.23199999999997,392.852,378.665,375.934,360.35,357.865,343.125,346.476,340.858,340.75,340.76800000000003,341.81300000000005,361.333,365.861,411.67400000000004,405.465,449.033,447.059,454.148,458.285,457.327,451.212,454.435,457.16900000000004,447.779,427.48,402.413,397.25300000000004,378.833,375.585,356.599,354.027,356.69599999999997,360.401,359.028,356.67199999999997,422.055,421.855,555.49,619.764,643.5880000000001,662.1060000000001,669.669,671.794,651.325,668.993,668.341,669.0089999999999,670.7560000000001,674.65,522.678,517.164,428.379,399.32800000000003,337.939,333.66,326.218,325.678,325.397,326.033,395.881,410.885,553.806,620.214,641.024,659.7139999999999,666.443,668.3430000000001,649.0219999999999,665.076,664.8430000000001,664.965,666.5989999999999,671.98,515.609,508.86300000000006,426.51800000000003,401.92900000000003,338.281,329.69199999999995,318.018,315.293,313.63599999999997,311.916,374.965,384.596,525.741,594.299,625.5169999999999,651.18,658.675,665.628,649.235,667.569,669.7460000000001,671.863,675.4889999999999,676.7289999999999,519.467,513.765,435.24,415.295,360.21,357.92800000000005,350.045,349.412,348.94199999999995,343.593,404.26099999999997,409.832,544.111,612.385,636.596,654.815,662.071,668.431,652.716,672.3810000000001,676.1360000000001,677.715,682.1060000000001,685.092,525.939,517.226,437.57300000000004,419.267,366.222,367.13800000000003,362.22,359.333,357.601,355.486,418.154,416.05800000000005,550.6030000000001,620.883,631.4490000000001,623.193,630.729,636.51,624.564,647.045,649.714,651.163,653.207,653.096,488.522,479.48800000000006,396.524,376.756,322.19,322.539,315.99,315.378,315.389,315.91200000000003,332.165,332.99800000000005,378.204,440.04900000000004,443.343,502.46,512.243,521.0830000000001,508.115,505.764,505.789,461.596,464.168,446.31300000000005,412.57300000000004,405.395,339.961,339.01800000000003,323.019,323.494,309.237,309.0,308.65,308.347,323.901,323.433,369.527,365.79699999999997,405.63699999999994,404.694,416.781,424.50199999999995,430.405,432.436,436.11699999999996,438.155,426.195,404.594,374.38599999999997,366.029,347.149,344.04900000000004,325.283,324.35900000000004,324.311,320.829,318.22,317.282,382.224,382.81699999999995,520.2080000000001,588.756,607.192,626.006,640.344,650.163,636.315,657.827,659.8589999999999,658.753,661.556,668.015,507.589,500.668,416.596,394.89099999999996,335.70300000000003,333.499,326.307,324.808,323.79200000000003,325.04900000000004,391.533,390.131,525.8340000000001,593.8380000000001,611.761,629.644,637.764,643.842,632.435,658.617,665.9910000000001,670.326,672.127,674.122,508.216,502.153,417.977,395.045,338.069,337.01099999999997,333.135,337.719,339.105,338.605,403.94199999999995,407.25199999999995,547.211,617.3,637.274,658.187,669.155,677.025,658.597,673.57,672.368,671.803,672.1560000000001,674.472,507.717,502.61699999999996,424.026,409.773,358.406,359.996,347.95,351.69699999999995,353.57099999999997,353.92900000000003,369.94800000000004,369.95099999999996,414.73199999999997,409.11400000000003,449.13300000000004,446.936,450.86699999999996,448.656,442.89,435.16,430.67400000000004,426.515,410.189,385.996,355.832,348.332,330.76199999999994,329.73800000000006,318.05,322.782,326.244,331.202,334.89300000000003,335.099,401.62300000000005,405.97,541.185,607.48,628.8580000000001,645.6990000000001,645.982,640.386,614.387,628.144,627.145,631.841,639.3969999999999,647.4680000000001,491.769,487.9,410.441,395.38,344.376,349.30300000000005,345.085,344.57099999999997,344.211,343.836,358.17400000000004,357.717,404.185,467.25800000000004,470.05,530.136,535.6469999999999,538.2869999999999,521.769,516.587,515.5319999999999,469.24199999999996,469.941,458.092,433.481,430.051,363.06199999999995,358.006,341.151,343.36300000000006,330.10400000000004,323.527,321.416,322.868,337.43,335.256,379.27,375.26,411.718,404.526,406.31199999999995,406.384,404.11199999999997,400.176,400.24199999999996,400.33,388.149,370.246,346.899,343.681,328.681,328.719,313.115,313.92400000000004,316.30400000000003,316.543,316.785,316.858,382.60400000000004,384.11699999999996,522.161,590.693,608.499,625.294,631.6659999999999,635.247,618.422,640.061,643.481,646.034,652.114,659.425,503.458,499.98800000000006,416.977,397.154,342.35900000000004,342.592,336.416,336.384,336.335,336.285,403.102,403.286,539.58,607.341,626.363,644.695,650.641,655.179,637.909,656.557,660.941,664.426,668.877,677.1419999999999,518.993,514.6759999999999,434.595,417.324,363.36800000000005,363.721,353.439,347.023,345.202,344.741,404.39,391.014,521.7280000000001,590.618,617.078,642.181,649.361,654.101,636.634,654.573,656.568,658.306,662.2710000000001,671.293,515.524,511.14,430.517,410.86,348.031,341.539,331.286,330.595,331.01199999999994,331.76199999999994,399.75300000000004,410.74,546.102,616.9159999999999,647.138,669.47,676.518,679.528,658.8560000000001,674.9169999999999,674.9019999999999,676.513,679.488,684.4960000000001,525.126,519.996,435.119,412.98,353.93199999999996,350.481,345.848,348.745,349.28,349.254,412.80199999999996,412.39599999999996,547.405,612.93,629.052,645.931,649.469,651.1669999999999,633.738,653.638,659.825,658.189,654.627,658.0360000000001,496.385,491.408,407.885,386.789,333.121,334.25,330.204,331.533,332.30300000000005,332.88199999999995,345.673,344.814,392.24699999999996,457.36,458.475,509.384,505.343,505.721,491.089,488.455,491.10400000000004,448.186,451.20099999999996,435.81800000000004,407.236,403.43,339.219,339.49699999999996,326.535,330.19599999999997,316.491,320.976,325.452,326.252,340.55300000000005,342.55,389.005,380.921,415.426,405.88800000000003,405.124,406.43300000000005,406.778,408.02,416.5,422.668,412.20099999999996,392.57599999999996,365.782,359.296,341.934,340.211,323.868,325.073,327.41,327.448,327.462,327.45599999999996,391.352,389.977,527.236,599.894,620.086,641.5219999999999,647.837,651.812,634.811,652.457,655.448,657.555,661.9760000000001,670.623,515.355,512.536,432.26800000000003,414.906,361.772,362.392,357.56,360.63300000000004,356.522,346.816,408.975,405.767,538.331,602.615,610.741,625.694,629.405,630.062,610.615,628.562,631.5369999999999,634.373,640.154,650.406,496.093,494.37300000000005,413.7,396.194,345.227,344.408,338.95,339.41,333.205,327.608,387.599,393.829,532.192,609.03,629.654,644.055,652.65,659.6160000000001,646.629,665.456,669.04,671.823,673.337,683.453,527.54,520.31,437.06300000000005,414.03,357.764,356.491,349.75699999999995,348.44699999999995,343.11,333.84,391.06300000000005,395.63599999999997,532.937,607.247,627.377,651.163,657.9939999999999,661.0880000000001,639.683,658.688,660.8810000000001,661.03,664.455,672.655,514.035,510.69,430.435,410.077,354.656,354.126,345.06199999999995,338.811,332.907,330.477,399.964,407.228,543.705,617.776,635.1080000000001,652.925,656.0939999999999,656.257,636.857,653.197,653.1659999999999,653.384,656.841,663.023,505.51099999999997,501.86300000000006,419.105,397.663,343.695,345.985,340.913,342.31300000000005,343.667,335.56300000000005,348.347,343.81,383.514,453.559,461.217,521.3580000000001,527.994,534.315,522.511,521.53,523.1709999999999,479.62199999999996,483.55699999999996,468.349,440.505,434.974,368.564,367.645,350.61800000000005,352.038,335.712,327.051,318.39599999999996,316.66200000000003,330.917,325.066,367.783,366.92400000000004,410.45300000000003,423.767,439.39099999999996,444.273,446.129,441.436,442.342,443.455,430.68699999999995,410.731,386.94,375.976,357.17199999999997,355.73800000000006,336.44,332.892,334.01,330.101,325.501,321.844,382.681,388.61400000000003,524.555,593.765,613.089,641.1030000000001,660.959,675.745,660.86,678.0360000000001,679.0169999999999,678.203,680.452,685.252,526.675,522.977,443.966,425.11400000000003,364.585,345.587,332.96,342.89599999999996,348.68300000000005,351.381,417.861,424.33,561.932,631.669,646.905,664.707,669.7610000000001,667.4780000000001,640.302,647.7669999999999,641.001,639.735,643.626,651.878,498.295,495.959,414.63800000000003,394.153,338.603,335.49699999999996,324.219,320.006,316.16700000000003,316.615,382.499,383.827,522.089,594.0219999999999,610.5409999999999,633.998,647.996,657.398,640.362,654.503,650.846,647.768,653.2,654.302,498.42800000000005,503.39300000000003,423.462,397.528,340.691,340.52,335.976,338.2,340.63199999999995,343.527,411.467,413.931,553.091,623.783,640.442,657.615,659.302,659.8330000000001,639.822,654.2,655.38,657.1310000000001,661.059,668.452,509.153,504.68199999999996,422.63199999999995,402.908,349.73199999999997,349.976,343.88300000000004,342.24300000000005,341.07,340.449,405.905,407.086,542.944,601.2280000000001,609.138,626.0880000000001,628.633,628.377,608.399,624.159,624.214,624.273,628.224,636.623,479.876,477.278,396.75,377.809,325.444,330.42800000000005,326.405,328.407,331.44699999999995,332.385,348.596,351.36800000000005,399.401,466.809,467.50300000000004,525.8009999999999,530.363,532.51,517.631,514.119,514.702,472.264,478.23800000000006,465.16,438.48400000000004,433.811,364.844,360.741,342.126,340.298,323.803,322.41900000000004,319.032,316.591,333.13199999999995,332.733,377.24800000000005,374.95,411.231,408.209,414.68800000000005,423.115,430.559,436.463,441.961,443.528,432.691,411.598,383.13699999999994,371.44199999999995,352.21,349.899,332.81199999999995,331.431,332.001,329.653,327.7,328.611,394.92199999999997,404.287,540.436,611.6990000000001,631.482,658.7130000000001,677.8689999999999,684.837,665.317,682.672,684.081,683.7389999999999,683.19,686.7660000000001,530.245,526.265,444.52099999999996,420.265,356.74,353.10400000000004,343.495,338.699,335.73,331.87300000000005,396.684,402.815,537.193,607.8290000000001,630.816,663.709,677.14,682.56,662.8439999999999,675.1569999999999,672.7360000000001,673.4839999999999,677.5319999999999,682.62,521.224,513.57,431.421,411.559,356.159,352.97900000000004,343.423,342.644,340.971,337.915,401.17699999999996,402.22900000000004,538.523,610.496,624.956,639.935,639.7719999999999,636.602,611.8430000000001,625.686,623.469,623.748,627.994,635.7280000000001,480.765,478.075,396.85900000000004,388.77,344.236,336.369,321.173,318.911,318.644,317.95599999999996,382.418,389.30400000000003,527.775,601.427,617.026,633.7040000000001,639.765,645.0459999999999,634.707,660.559,669.6239999999999,674.225,678.306,684.78,508.689,495.99699999999996,410.601,389.09,334.06,331.49199999999996,322.973,320.362,317.612,315.692,378.716,380.61400000000003,515.2959999999999,585.347,603.8,629.034,647.02,669.6189999999999,659.813,677.796,679.6210000000001,681.6089999999999,681.693,684.8430000000001,525.0369999999999,515.327,426.50199999999995,398.09,338.751,337.36199999999997,331.29699999999997,326.904,327.16200000000003,327.56,341.97,344.57199999999995,390.42400000000004,463.164,467.661,538.997,550.401,554.4069999999999,534.427,520.506,515.071,470.661,472.00800000000004,459.648,435.986,431.522,364.825,364.26099999999997,349.39,350.925,337.159,337.376,338.717,336.176,346.645,344.86800000000005,389.022,385.73,431.403,442.98,449.537,450.918,439.522,424.228,422.195,414.583,399.829,382.775,358.27,353.54,340.31199999999995,339.30699999999996,320.916,320.345,314.462,314.51099999999997,313.548,313.018,327.755,325.841,372.333,371.876,407.67,402.964,405.98199999999997,404.54699999999997,403.461,400.157,400.624,401.532,389.793,369.445,348.749,345.48800000000006,330.635,331.055,316.117,320.807,327.474,329.98800000000006,336.44599999999997,344.161,412.691,416.066,556.143,628.605,647.378,666.6439999999999,671.279,671.8639999999999,652.3580000000001,671.16,673.1260000000001,670.763,668.712,664.543,501.561,490.295,401.55400000000003,377.665,322.595,322.584,316.08,317.066,317.64099999999996,318.355,384.53,387.815,527.925,605.466,609.279,620.868,626.2,629.371,614.38,634.61,650.523,660.3589999999999,664.312,672.202,518.54,510.524,425.164,406.675,352.38699999999994,352.12699999999995,346.81,341.659,336.721,335.586,395.035,401.065,534.97,610.139,631.8330000000001,648.697,655.258,667.385,660.485,682.22,683.699,680.512,676.703,674.2589999999999,520.169,520.174,437.20300000000003,416.526,360.968,358.709,352.454,354.32599999999996,353.00699999999995,350.26,412.60400000000004,410.67199999999997,542.383,610.497,618.44,625.503,628.3580000000001,632.125,621.4830000000001,645.405,652.9830000000001,660.697,667.09,671.666,513.929,509.908,430.815,407.962,346.221,344.85,337.048,329.702,320.587,317.882,332.80300000000005,332.009,378.17900000000003,444.69800000000004,441.93800000000005,502.32800000000003,508.017,506.18699999999995,489.74,486.464,486.72900000000004,443.707,447.61699999999996,432.358,407.592,404.43800000000005,340.151,341.20599999999996,325.949,328.717,318.34,326.316,338.444,341.879,359.82599999999996,361.913,410.29900000000004,413.775,448.154,445.596,451.597,456.921,458.27,445.267,435.651,434.472,418.965,396.209,373.25699999999995,369.69300000000004,357.156,357.467,338.48199999999997,336.525]
new object=load.684_command_center bus1=684.3 phases=1 conn=wye model=1 kv=2.4 kw=1155 kvar=660 yearly=684_command_center_shape
new object=load.634a_data_center bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=160 kvar=110 yearly=634a_data_center_shape
new object=load.634b_radar bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634b_radar_shape
new object=load.634c_atc_tower bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634c_atc_tower_shape
new object=load.645_hangar bus1=645.2 phases=1 conn=wye model=1 kv=2.4 kw=170 kvar=125 yearly=645_hangar_shape
new object=load.646_office bus1=646.2 phases=1 conn=wye model=2 kv=2.4 kw=230 kvar=132 yearly=646_office_shape
new object=load.692_warehouse2 bus1=692.1.2.3 phases=3 conn=delta model=5 kv=2.4 kw=170 kvar=151 yearly=692_warehouse2_shape
new object=load.675a_hospital bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=485 kvar=190 yearly=675a_hospital_shape
new object=load.675b_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=68 kvar=60 yearly=675b_residential1_shape
new object=load.675c_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=290 kvar=212 yearly=675c_residential1_shape
new object=load.611_runway bus1=611.3 phases=1 conn=wye model=5 kv=2.4 kw=170 kvar=80 yearly=611_runway_shape
new object=load.652_residential bus1=652.3 phases=1 conn=wye model=2 kv=2.4 kw=128 kvar=86 yearly=652_residential_shape
new object=load.670a_residential2 bus1=670.1 phases=1 conn=wye model=1 kv=2.4 kw=17 kvar=10 yearly=670a_residential2_shape
new object=load.670b_residential2 bus1=670.2 phases=1 conn=wye model=1 kv=2.4 kw=66 kvar=38 yearly=670b_residential2_shape
new object=load.670c_residential2 bus1=670.3 phases=1 conn=wye model=1 kv=2.4 kw=117 kvar=68 yearly=670c_residential2_shape
new object=generator.wind_634_existing bus1=634.1 phases=1 kv=0.277 kw=200 pf=1 yearly=wind_634_existing_shape
new object=capacitor.cap1 bus1=675 phases=3 kvar=600 kv=2.4
new object=capacitor.cap2 bus1=611.3 phases=1 kvar=100 kv=2.4
new object=line.670671 phases=3 bus1=670.1.2.3 bus2=671.1.2.3 linecode=mtx601 length=1333 units=ft
new object=line.645646 phases=1 bus1=645.2 bus2=646.2 linecode=mtx603 length=300 units=ft
new object=line.692675 phases=3 bus1=692.1.2.3 bus2=675.1.2.3 linecode=mtx606 length=500 units=ft
new object=line.684611 phases=1 bus1=684.3 bus2=611.3 linecode=mtx605 length=300 units=ft
new object=line.684652 phases=1 bus1=684.3 bus2=652.3 linecode=mtx607 length=800 units=ft
new object=line.671692 phases=3 bus1=671.1.2.3 bus2=692.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0.000 x0=0.000 c1=0.000 c0=0.000
new object=line.632633 phases=1 bus1=632.1 bus2=633.1 switch=y linecode=mtx602 length=500 units=ft
new object=line.671684 phases=1 bus1=671.3 bus2=684.3 switch=y linecode=mtx604 length=300 units=ft
new object=line.632645 phases=1 bus1=632.2 bus2=645.2 switch=y linecode=mtx603 length=500 units=ft
new object=line.632670 phases=3 bus1=632.1.2.3 bus2=670.1.2.3 switch=y linecode=mtx601 length=667 units=ft
new object=line.650632 phases=3 bus1=rg60.1.2.3 bus2=632.1.2.3 switch=y linecode=mtx601 length=2000 units=ft
new object=line.671680 phases=3 bus1=671.1.2.3 bus2=680.1.2.3 switch=y linecode=mtx601 length=1000 units=ft
open object=line.671680 term=1
new object=storage.battery_634 bus1=634.1 phases=1 kv=0.277 kwrated=152.6513092359917 dispmode=follow kwhstored=1177.1773003913077 kwhrated=1177.1773003913077 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_634_shape
new object=generator.wind_634 bus1=634.1 phases=1 kv=0.277 kw=154.1526 pf=1 yearly=wind_634_shape
new object=generator.solar_634 bus1=634.1 phases=1 kv=0.277 kw=721.6677 pf=1 yearly=solar_634_shape
new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.868000000000002,96.62299999999999,136.394,419.126,96.113,224.605,336.014,361.764,180.75400000000002,11.982000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.62100000000001,212.367,297.263,11.727000000000002,638.122,228.174,828.564,569.797,300.832,25.749000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.255,571.837,759.7289999999998,321.993,572.601,571.072,466.545,405.10400000000004,212.622,16.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,373.236,855.078,1214.037,1438.132,1523.5379999999998,1483.257,1304.797,1000.14,545.068,107.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,405.869,905.557,1274.204,1497.533,1579.115,1523.283,1332.076,1015.437,550.1659999999999,104.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.718,759.4739999999999,1190.5819999999999,1066.9360000000001,1206.134,1244.12,1248.964,947.622,512.945,95.85800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.562,323.267,1155.145,1324.9370000000001,1186.503,1136.025,957.565,489.49000000000007,258.512,27.533999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,331.426,772.7320000000002,203.954,268.71,601.409,696.7579999999998,570.817,369.92199999999997,196.30599999999998,22.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,340.60400000000004,781.909,419.126,891.535,698.288,326.072,418.106,349.781,181.264,85.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.81,390.06199999999995,628.434,1077.133,625.119,816.327,829.073,668.9689999999999,373.236,65.52,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,410.968,909.636,1273.184,1492.1799999999996,1572.7420000000002,1523.5379999999998,1345.588,1047.56,621.805,153.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,379.61,862.216,1209.958,1467.195,1556.9349999999995,1522.2629999999995,1348.902,1021.301,607.274,150.92600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,371.452,852.528,1200.525,1107.471,1229.3339999999998,1117.924,1008.808,804.8539999999999,477.50800000000004,115.48900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.75,366.608,664.38,846.9199999999997,970.312,890.515,526.712,428.814,241.94099999999997,39.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.582,218.99599999999998,1017.222,1268.085,1464.646,1452.9189999999999,1297.914,1013.3970000000003,590.702,149.39600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.79900000000004,784.9689999999999,1107.2160000000001,936.405,1100.588,1433.033,866.041,395.671,221.545,40.025999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.272,840.0360000000001,1226.275,1494.474,1551.3270000000002,1511.5560000000007,1342.274,1056.228,618.491,161.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,381.394,859.1569999999999,1243.101,1472.2939999999999,1564.0739999999998,1524.8129999999999,1368.533,1071.524,629.4540000000001,166.22299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,402.3,901.987,1265.026,1481.217,1622.711,1581.155,1405.244,1074.839,661.321,181.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,394.906,880.827,1231.629,1442.211,1520.9879999999998,1475.354,1315.25,1037.107,628.434,169.02700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.72200000000001,254.688,385.72800000000007,220.271,638.631,170.30200000000002,177.695,2.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.819,275.593,778.8500000000001,831.8790000000001,1570.4470000000001,1536.54,726.077,629.964,366.353,81.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.056,275.08299999999997,319.698,795.676,1678.7979999999998,1650.499,1473.0589999999993,1162.7939999999999,701.6030000000001,198.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,420.65600000000006,926.207,1290.775,1509.261,1600.275,1561.524,1398.616,1108.746,694.4639999999999,203.44400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,400.77,885.1609999999997,1231.373,1443.231,1530.1659999999995,1488.3559999999998,1336.41,1066.4260000000002,666.675,196.56100000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.905,609.568,702.622,1042.971,1167.637,1118.943,1018.751,749.2769999999999,458.89700000000005,131.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.129,738.5690000000002,715.6239999999999,1329.271,1402.44,1017.4760000000001,141.238,989.177,584.3290000000001,164.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.485,144.043,217.21100000000004,335.76,265.14,184.06900000000002,186.618,72.404,37.222,0.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,421.165,917.794,1277.7730000000001,1500.338,1591.0979999999995,1555.661,1407.539,1131.181,696.2489999999999,220.525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,400.005,884.3960000000001,1237.492,1449.604,1538.3250000000005,1506.7120000000002,1356.805,870.8839999999999,579.485,218.99599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.92199999999998,383.17900000000003,652.399,660.302,849.4690000000003,802.305,724.2919999999999,521.1030000000001,319.698,91.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,420.91,925.188,1311.17,1536.03,1630.869,1602.5699999999995,1439.4070000000002,1160.244,722.508,241.176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,422.44,900.7130000000001,1249.474,1464.136,1551.5810000000001,1527.6170000000002,1383.319,1119.7089999999998,722.253,245.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,419.381,363.80300000000005,853.2930000000001,1060.307,1209.958,1185.229,1021.046,292.41900000000004,211.34799999999998,139.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,324.032,873.6890000000002,1225.255,1596.451,1595.177,1461.5869999999998,1188.5430000000001,750.0420000000001,263.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.872,807.6580000000001,1208.173,1613.787,1363.6880000000006,1532.971,1504.9270000000001,1168.912,451.759,219.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.82,295.73400000000004,222.82,335.76,222.31,928.247,845.3900000000001,613.6469999999999,213.132,29.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.570999999999998,107.076,167.497,599.371,721.4879999999998,336.015,486.686,212.112,128.746,242.451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.546,100.447,389.55300000000005,763.0439999999999,699.818,875.4730000000001,956.8,1153.871,745.962,267.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.641,214.917,402.045,1497.279,561.894,558.8340000000001,634.298,477.25300000000004,11.727000000000002,248.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.375,601.665,1300.463,1552.346,1638.7720000000002,1630.869,1481.9820000000002,1206.389,780.89,294.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.085,496.374,990.7080000000001,1357.315,1572.2319999999993,1662.227,1627.5539999999999,1479.6879999999999,1209.448,807.659,309.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.85000000000001,478.528,954.7610000000001,1299.188,1509.261,1599.256,1575.036,1481.217,1173.756,779.36,300.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.323,503.00199999999995,990.9630000000001,1379.495,1546.483,1631.124,1370.3169999999998,1299.443,996.061,786.4979999999998,169.79199999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.02,279.41700000000003,639.651,904.0269999999999,1029.204,1214.802,1285.6760000000002,855.078,752.0810000000001,533.085,180.75400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.237,450.229,902.752,1265.026,1485.806,1577.585,1553.3670000000004,1416.4620000000002,1144.948,732.705,283.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.05,95.094,301.597,421.93,449.974,544.813,346.977,301.087,320.46299999999997,119.05799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.393,328.876,585.0930000000001,757.4350000000002,1145.458,1308.876,1024.105,1266.81,478.01800000000003,163.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.793,166.987,359.97900000000004,634.552,878.278,1698.6830000000002,1640.047,1494.219,1228.059,828.564,334.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.835,510.65,987.648,1329.526,1538.3250000000005,1612.513,1580.645,1445.525,1187.5230000000001,802.305,325.307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.716,194.266,812.7569999999997,982.294,1519.2040000000004,1599.0010000000002,1570.7020000000002,1434.0529999999999,1177.0710000000001,796.441,309.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.789,103.25200000000001,508.101,478.01800000000003,660.047,906.066,738.824,942.523,464.506,144.80700000000002,0.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.257,6.629,79.797,517.533,359.214,828.819,899.183,595.2909999999999,65.265,305.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.03399999999999,576.68,1091.665,1462.3520000000005,1693.33,1777.7159999999994,1681.3470000000002,1536.285,1265.026,868.3350000000003,367.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.388,565.4630000000001,1039.657,1378.2199999999998,1583.7039999999995,1665.796,1631.124,1488.101,1228.8239999999998,841.056,354.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.755,511.925,803.07,1109.256,1345.588,1346.3529999999998,1346.8629999999998,807.404,565.7180000000001,775.5360000000001,339.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.967,314.855,707.466,844.625,1029.204,1004.4739999999999,1239.532,921.363,465.27099999999996,145.572,144.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.032,387.51300000000003,522.123,865.0210000000001,1201.29,1184.719,1090.135,943.798,912.695,529.771,122.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.066,233.273,614.922,634.553,794.1469999999999,966.488,1122.257,990.707,877.513,636.337,197.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.704,574.641,1030.478,1356.805,1540.874,1667.8349999999996,1618.8870000000002,1456.4879999999998,1174.521,768.3969999999999,333.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.412,615.687,1110.53,1467.705,1686.191,1770.3219999999994,1735.65,1423.345,1306.837,829.5839999999997,398.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.098,562.914,960.6239999999999,1470.2550000000006,1665.796,1736.6700000000005,1686.9560000000001,1504.672,1170.442,779.36,334.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.746,57.617,1125.572,493.059,603.7040000000001,832.643,1781.03,1589.3129999999999,1311.171,880.572,396.69099999999986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.513,634.043,1101.863,1428.6989999999998,1627.5539999999999,1706.0770000000002,1678.2879999999998,1525.5770000000002,1271.399,882.867,398.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.181,670.2439999999999,1158.715,1515.8900000000006,1729.5320000000002,1811.6229999999998,1770.067,1614.552,1296.129,907.341,415.55699999999996,21.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.966,653.928,1136.28,1470.0,1661.9720000000002,1672.424,1638.007,1488.101,1218.116,850.2339999999999,382.92400000000004,14.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.416,587.898,1113.335,1453.4289999999999,1645.91,1711.1760000000002,1688.231,1462.8610000000006,1204.095,833.408,373.746,13.002000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.81,645.77,1107.472,1446.2899999999993,1644.126,1731.316,1701.7430000000004,1553.3660000000002,1292.815,873.434,398.221,22.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.533,555.01,1107.2160000000001,1288.226,1626.28,1688.486,1648.2049999999995,1498.299,1226.02,627.924,383.17900000000003,19.375999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.614,628.179,851.2540000000001,985.3539999999999,1046.795,1533.736,1657.638,1022.8300000000003,1209.958,820.916,378.845,17.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.904,491.275,947.367,1409.069,1615.5720000000001,1287.971,1408.3039999999999,1217.097,1106.197,803.07,384.199,21.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.823,427.79400000000004,429.069,243.98,656.987,891.0250000000002,1656.8730000000005,1508.241,1252.788,874.199,393.12200000000007,28.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.343,672.794,1123.022,1088.861,1639.027,1699.193,1673.444,1531.951,1275.734,895.3589999999999,409.18300000000005,33.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.502,671.2639999999999,1100.588,1402.695,1627.0439999999999,1703.2720000000002,1657.892,1316.524,1259.672,858.6469999999999,408.163,33.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.952,658.7719999999999,963.174,1043.226,1337.684,1491.16,1333.096,1296.384,1106.197,543.538,260.551,13.002000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.514,110.645,174.891,329.64099999999996,176.67499999999995,117.274,402.3,557.305,42.32,315.36400000000003,149.651,0.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.546,328.366,525.437,492.295,736.785,599.371,563.678,615.431,592.997,183.049,84.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.358,132.825,495.86300000000006,718.173,1212.253,1663.756,1343.5479999999998,1305.817,1221.1760000000002,533.085,255.963,15.297000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.64400000000003,246.02,755.6499999999999,1198.741,1703.2720000000002,1773.1270000000002,1754.516,1619.906,1354.5109999999995,497.13800000000003,250.864,20.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.23900000000003,818.1110000000001,1295.874,1636.223,1823.86,1887.851,1855.473,1682.112,1394.537,980.51,458.89700000000005,49.968999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.925,788.793,1232.138,1534.755,1702.5080000000007,1749.162,1736.16,1565.0940000000005,1291.03,910.4010000000001,442.32599999999996,47.67399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.611,766.612,1192.877,1548.5220000000002,1730.5510000000002,956.545,1772.6170000000002,1608.434,1343.8029999999999,923.913,452.778,56.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.78700000000003,753.1010000000001,1185.229,1491.415,801.2849999999999,1364.1989999999998,1389.1829999999998,1045.01,667.44,519.318,256.217,24.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.809,63.736000000000004,69.854,236.58700000000002,525.947,721.2330000000002,927.737,731.941,724.2919999999999,343.408,172.34099999999995,10.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.217,48.184,180.499,280.182,290.125,310.01,213.132,240.666,207.268,113.195,52.263000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.843999999999999,4.5889999999999995,80.817,136.139,241.43099999999998,173.361,207.014,124.412,253.923,210.32800000000003,101.72200000000001,2.549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,276.103,753.3560000000001,1159.989,1445.015,907.342,785.4789999999999,1052.6580000000001,827.034,1308.876,431.108,444.875,59.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.738,376.805,757.434,868.3350000000003,757.9450000000003,826.779,971.842,834.173,1118.6889999999999,640.4169999999999,328.366,45.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.931,798.7360000000001,1092.43,1280.577,1496.514,1566.1129999999998,1503.6519999999996,1368.2779999999998,1116.904,657.752,334.995,48.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,295.98900000000003,686.051,866.2960000000003,974.6459999999997,1022.32,1137.045,1373.8859999999995,1167.128,674.069,372.216,184.83300000000003,19.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.082,355.39,562.404,1510.026,1668.855,1742.2779999999998,1694.6039999999996,1555.406,1294.599,892.045,213.387,62.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,307.20599999999996,767.1229999999998,711.035,991.982,1272.9289999999999,1666.306,1613.023,1470.765,1228.569,873.6890000000002,254.433,36.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.263000000000005,265.395,463.48599999999993,505.042,743.923,1073.309,1176.306,1141.888,1294.599,609.058,198.09099999999998,26.004000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,343.918,861.452,1297.6580000000001,1601.0410000000002,1776.441,1844.256,1795.816,1636.2220000000002,1368.023,974.6459999999997,485.156,72.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.569,351.311,837.742,1258.652,1510.536,1685.9360000000001,1751.2019999999998,1768.5379999999998,1554.1310000000005,1294.344,922.893,470.11400000000003,74.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.002000000000002,367.88199999999995,863.2360000000001,1276.498,1564.8390000000004,1722.648,1770.832,1728.5120000000004,1584.724,1333.605,955.78,491.01999999999987,79.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.433,317.404,612.627,924.677,1039.657,1293.325,1110.786,1458.0179999999998,791.342,827.289,903.5169999999999,442.836,72.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.694,453.28800000000007,421.675,466.035,740.0989999999999,965.213,575.151,539.2040000000001,553.991,343.918,104.272,42.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.78399999999999,352.07599999999996,333.72,1591.8630000000005,1810.6029999999998,1889.891,1793.7770000000005,1647.185,1381.025,987.393,488.215,80.05199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.809,406.124,935.895,1399.381,1713.725,1899.068,1956.941,1894.225,1716.7839999999999,1392.7519999999995,736.5300000000002,402.81,86.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.083000000000002,407.399,919.833,1351.451,1643.616,1815.192,1870.26,1813.408,1651.519,1376.9460000000001,959.095,498.158,88.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.437,418.871,924.422,1327.2320000000002,1601.805,1756.556,1803.465,1746.868,1594.9219999999998,1342.274,964.448,498.92300000000006,86.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.986,411.22300000000007,910.655,1324.172,1603.59,1543.1689999999999,1831.764,1781.5399999999993,1630.869,1368.2779999999998,955.525,495.60900000000004,87.18999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.281,398.221,878.023,899.693,807.404,908.361,408.418,1274.204,1589.8229999999999,1311.425,930.541,467.31,88.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.006,386.49300000000005,557.305,995.806,1539.854,1324.1729999999998,1771.0870000000002,1716.02,1577.076,1331.056,962.919,491.275,89.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.38,393.376,846.155,1007.789,1225.765,538.184,1158.46,1465.411,1227.549,714.35,463.48599999999993,216.701,82.85600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.986,66.795,268.455,349.272,431.87300000000005,821.681,1217.862,722.762,680.188,410.713,343.408,207.014,89.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.475,140.47299999999998,901.987,959.3489999999999,1141.633,1211.488,1142.654,1285.931,1148.517,1075.094,744.433,479.80199999999996,97.64299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.549,23.71,96.368,148.632,153.985,245.765,303.382,707.466,623.335,472.409,305.676,87.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.69600000000001,450.994,943.543,1314.23,1573.251,1728.0020000000002,1776.6960000000001,1725.1970000000001,1587.019,1332.586,968.7819999999999,513.455,99.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.05,451.24900000000014,914.99,1287.46,1547.2479999999998,1410.088,1763.1840000000002,1696.134,1556.17,1300.463,292.164,505.806,103.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.835,466.29100000000005,972.3510000000001,1385.3590000000004,1671.15,1836.0970000000002,1883.007,1613.023,1277.008,1408.8140000000005,1007.789,436.207,103.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.404,470.11400000000003,971.077,1380.515,1665.286,1833.0379999999998,1882.2420000000002,1833.5479999999998,1674.719,1404.225,1014.672,323.267,105.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.46300000000001,471.899,936.915,1355.2759999999996,1633.6730000000002,1794.5420000000001,1840.942,1789.4429999999998,1628.5739999999998,920.3430000000001,961.8989999999999,508.611,113.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.542,474.958,939.9739999999999,1313.975,1570.957,1717.2939999999999,1758.595,1532.7160000000001,1575.8009999999995,1319.0739999999998,964.9580000000001,524.927,115.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.327,485.411,950.427,1356.55,1625.005,1776.1860000000001,1829.979,1780.775,1241.5710000000001,1377.201,996.316,524.1619999999999,113.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.83000000000001,179.225,578.72,989.688,1245.905,1329.781,1399.381,1669.11,1519.969,1273.4389999999999,925.187,494.334,110.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.85600000000001,322.248,698.5429999999999,955.27,906.321,1568.408,803.3249999999998,1521.4979999999998,983.314,903.5169999999999,527.477,274.828,88.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.729,159.084,757.9440000000002,560.364,1092.174,1269.87,1294.855,622.57,610.842,611.863,442.07,251.628,74.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.21,233.018,672.284,933.09,617.726,1405.754,1489.885,1152.596,1012.378,664.6360000000001,465.52499999999986,238.626,79.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.549,237.352,56.342,86.68100000000003,332.955,672.029,867.061,685.5410000000003,616.706,701.6030000000001,569.0319999999999,322.758,92.79899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.281,301.597,289.105,1137.045,959.35,563.169,717.919,468.84,410.203,383.944,97.64299999999999,53.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.239,77.503,191.717,720.7230000000001,1631.889,1766.7530000000004,1817.2320000000002,1560.7589999999998,1635.4579999999999,1381.025,984.0789999999997,537.929,122.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.918,514.729,972.352,1325.4470000000001,1570.957,1710.411,1746.358,1688.741,1543.6779999999999,1298.423,951.446,519.063,115.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.40799999999999,508.866,959.0939999999999,1303.267,1535.775,1669.111,1705.057,1660.187,1527.6170000000002,1293.579,953.741,525.182,119.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.29099999999998,513.455,968.783,1321.368,1565.858,1702.5080000000007,1738.964,1762.4189999999999,1551.0720000000001,1318.309,974.6459999999997,537.164,124.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.33100000000002,510.65,956.0360000000001,1298.423,1543.4229999999998,1675.2289999999996,1709.6460000000004,1545.2079999999999,1521.753,1285.421,941.2489999999999,520.3380000000001,127.21599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.351,507.846,922.383,1331.3110000000001,1577.3310000000001,1531.1860000000001,1769.3020000000001,1711.685,1562.5439999999999,1323.408,944.818,522.888,127.98100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.918,428.304,808.169,1154.891,829.5839999999997,891.2789999999999,1534.755,1511.5560000000007,1387.1429999999998,1024.36,931.051,457.87699999999995,130.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.07799999999999,454.30800000000005,751.062,1028.694,1060.307,1287.7160000000001,1435.838,1362.6689999999999,1086.566,629.7090000000001,456.348,326.837,94.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.299,326.837,605.999,811.738,1153.361,1220.156,1367.2579999999998,1615.317,1462.606,1234.433,902.497,494.589,136.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.76,285.281,592.997,851.5089999999999,790.323,818.6210000000002,1222.96,1167.893,1321.6229999999998,1066.425,915.7539999999999,509.376,141.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.882,507.336,949.917,1306.327,1219.391,1639.7920000000001,1671.66,1618.631,1476.6279999999995,648.064,927.992,512.435,139.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.313,502.747,936.66,769.927,1316.779,1689.251,1731.0610000000001,1617.612,1264.516,993.7669999999999,749.0219999999999,405.61400000000003,106.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.169,19.375999999999998,273.809,539.2040000000001,1219.391,830.6039999999999,723.5269999999998,1115.375,1128.377,587.643,397.966,283.751,147.86700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.825,568.5219999999999,1055.463,1427.679,1682.3670000000002,1825.135,1855.7279999999998,1787.404,1633.9280000000006,1378.985,1020.2809999999997,558.07,149.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.08,546.852,982.805,1327.997,1559.994,1690.015,1724.432,1683.1319999999996,1533.225,1305.307,964.703,545.577,149.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.46300000000001,538.439,971.077,1313.975,1554.386,1687.4660000000001,1721.8829999999998,1211.998,1543.6779999999999,1298.933,960.6239999999999,539.969,147.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.825,521.1030000000001,941.248,1273.4389999999999,1503.9070000000004,1632.1429999999998,1666.5610000000001,1441.701,1504.4170000000001,309.755,487.45100000000014,535.635,157.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.944,426.009,930.796,1258.907,1484.0219999999995,1612.513,1429.464,1088.351,421.165,1133.985,735.765,528.241,160.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.66899999999998,511.925,927.7360000000001,1258.652,1489.885,1620.9260000000002,903.5169999999999,1636.987,1478.6670000000001,1254.063,927.992,451.759,156.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.884,522.123,962.154,1309.131,1549.0319999999995,1686.191,1724.432,1682.1129999999998,1540.619,1301.483,936.405,537.929,157.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.414,516.259,928.5010000000001,1295.874,1546.7370000000005,1682.3670000000002,1719.079,1669.875,1527.3620000000005,1250.749,924.422,533.085,159.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.661,499.17800000000005,846.155,1134.75,1478.9229999999998,1490.905,1364.453,1505.182,1275.224,1138.319,827.544,524.672,161.124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.72799999999998,436.462,913.715,1232.6480000000001,1452.664,1574.7820000000002,1617.101,1575.2910000000002,869.355,1012.378,903.7719999999999,439.011,168.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.553,501.728,897.909,1217.861,1443.741,1572.487,1616.082,1569.1729999999998,1432.2679999999998,1056.993,837.232,401.025,151.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.15700000000001,511.67,802.815,1047.05,1314.485,1132.965,1180.895,1257.633,1119.454,1108.746,817.0910000000001,318.933,156.28,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.803,488.98,792.107,1079.683,1317.0339999999999,1425.895,1536.285,1434.5629999999999,1312.955,1268.595,948.387,552.461,156.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.531,400.26,793.127,1074.583,1251.259,1365.473,1468.47,1375.671,1356.55,1114.355,735.0,490.765,159.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.786,493.059,711.0360000000001,1051.129,1187.778,1022.575,543.283,987.648,1239.277,996.571,779.36,487.705,161.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.12,480.56699999999995,849.2139999999998,1066.171,1310.151,1366.4930000000004,1481.217,1334.37,1182.424,945.837,745.962,475.468,64.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.392,514.984,918.558,1238.257,1458.783,1583.9589999999996,1620.161,1578.096,1447.82,1235.7069999999999,927.737,544.048,174.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.707,511.925,905.302,1223.98,1445.27,1567.8979999999995,764.319,871.3939999999999,1081.722,1221.941,906.321,533.85,162.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.377,279.927,885.4159999999998,1197.976,1418.756,1198.486,1118.434,699.563,169.02700000000002,568.7769999999999,625.885,441.816,165.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.394,525.182,946.857,1280.577,1513.34,1646.42,1685.9360000000001,1412.638,1524.558,1290.775,971.332,572.601,176.67499999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.768,507.08099999999996,898.6729999999999,1211.233,1430.994,1555.661,1599.0010000000002,1563.819,1438.642,1228.059,674.324,459.917,183.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.454,513.71,582.034,1230.609,800.01,1590.078,1606.649,1226.02,1448.33,1232.393,934.875,556.03,180.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.454,508.35600000000005,904.282,1223.98,1430.739,1173.246,1617.356,1558.72,1435.3269999999998,1226.275,921.618,551.186,185.59799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.043,363.80300000000005,895.1040000000003,1202.82,1417.227,1543.4229999999998,1581.155,1533.48,1410.599,887.711,629.1990000000001,524.1619999999999,170.30200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.043,500.708,885.1609999999997,1201.035,1422.58,845.3910000000001,1128.887,247.804,1364.1979999999999,1220.411,950.6810000000003,565.9730000000001,175.40099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.983,502.747,901.732,1218.371,1443.485,1087.3310000000001,1632.1429999999998,1294.599,614.922,65.52,100.19200000000001,92.544,54.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.983,503.25699999999995,890.515,1209.703,1434.5629999999999,1346.352,699.818,1047.05,1456.743,1228.8239999999998,929.7760000000001,479.80199999999996,195.28599999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.307,492.29399999999987,874.9639999999999,966.488,1420.796,998.6110000000001,628.689,949.4069999999999,1212.508,802.815,219.761,14.022000000000002,180.75400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.983,497.39300000000003,892.81,1217.351,1421.5610000000001,1116.395,796.442,1176.5610000000001,1229.3339999999998,1229.844,901.987,239.136,108.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.72799999999998,498.92300000000006,889.2399999999999,1208.428,1433.033,1046.03,363.80300000000005,1394.537,1263.496,923.148,109.37,191.717,138.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.935,314.599,262.591,285.791,475.468,676.618,1308.876,1148.262,347.74199999999996,66.285,296.243,214.917,129.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.159,498.158,891.0250000000002,1216.3319999999999,1416.9720000000002,1271.145,1597.471,1548.777,1422.5810000000001,1217.3519999999999,944.563,569.797,186.873,1.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.588,498.158,906.321,1238.257,1478.4129999999998,1178.09,1474.844,1130.4160000000002,1329.526,1189.563,957.82,564.188,206.75900000000001,1.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.175,494.844,882.612,1112.826,1417.9920000000002,1368.7879999999998,1311.425,1466.6860000000001,1008.808,1053.423,944.308,574.386,186.618,2.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.845,512.945,919.323,1236.982,1321.6229999999998,1391.987,1707.0970000000002,1649.989,1522.5179999999998,1308.876,967.5080000000003,588.663,183.304,3.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.274,414.282,746.982,1084.272,1275.988,1388.9279999999999,1467.195,1563.819,1433.2879999999998,1230.864,937.679,570.562,189.168,1.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.412,459.662,741.6289999999999,715.6250000000001,607.529,991.727,1354.766,991.727,1256.868,1016.457,792.617,198.345,162.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.588,380.63000000000005,898.928,440.541,163.16299999999998,119.568,488.98,919.323,1559.23,1127.1019999999999,727.352,518.299,209.563,4.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.72399999999999,459.407,704.6619999999999,1271.399,1477.139,1692.31,1408.813,1242.846,682.227,847.685,439.52099999999996,188.403,2.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.45,491.01999999999987,745.7079999999999,1202.31,1419.011,1549.542,1414.6770000000001,1343.0379999999998,1446.8000000000004,1225.765,935.385,574.131,194.521,3.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.805,486.176,879.8069999999999,1198.996,1428.954,1571.2120000000002,1613.5329999999994,950.172,1477.3930000000007,1250.239,906.831,584.839,194.776,6.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.882,483.881,885.926,1042.971,797.4609999999999,318.423,1676.7579999999998,1583.194,1524.558,1068.465,317.404,456.348,196.56100000000004,6.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.726,477.25300000000004,874.199,1202.82,1449.095,1585.489,1630.614,256.472,187.38299999999998,577.445,744.1779999999999,409.69300000000004,138.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.625,478.01800000000003,877.7679999999998,1208.684,1444.505,339.329,303.892,290.38,539.969,701.602,748.7669999999999,570.052,196.30599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.012,437.99199999999996,839.0160000000001,1202.055,1015.182,440.541,1182.68,1222.96,967.5080000000003,993.002,480.31199999999995,578.465,110.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.904,274.828,705.427,937.424,53.283,122.882,175.40099999999998,377.315,801.03,1202.82,772.222,26.514,198.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.313,472.409,861.452,1184.974,1403.205,1595.6860000000001,1641.8310000000001,1535.01,1416.207,1048.579,922.128,564.443,218.74099999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.68700000000001,454.56300000000005,825.76,1169.422,1416.7170000000006,1227.549,1339.979,1580.645,1445.27,1224.49,900.2029999999999,552.971,189.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.902,458.38699999999994,833.6629999999999,1149.282,1231.118,1413.148,1362.1589999999999,1344.8229999999999,1207.9189999999999,1051.894,811.2280000000001,550.1659999999999,206.75900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.803,449.464,815.817,1123.787,1363.1790000000005,1141.888,952.721,1530.9310000000007,233.273,368.647,414.282,573.111,192.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.568,451.759,823.21,1132.965,1359.864,1495.4939999999995,1013.653,951.446,1422.5810000000001,1206.134,921.618,573.621,218.486,1.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.685,458.89700000000005,846.9199999999997,1170.952,1401.93,1535.01,1428.954,1351.1970000000001,828.819,1075.348,856.3529999999997,540.224,213.89700000000002,1.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.351,434.93199999999996,686.305,1039.656,1284.656,1236.983,1275.479,929.012,1130.9260000000002,952.721,832.1329999999998,539.4590000000001,74.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.533999999999995,146.082,409.69300000000004,474.44800000000004,969.802,1352.726,1262.221,1255.338,1141.379,876.2380000000003,609.058,464.505,178.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.665,285.281,441.816,764.828,1161.519,1170.697,1093.194,1363.6880000000006,1346.8629999999998,1008.299,801.2849999999999,414.282,147.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.34899999999999,435.952,801.54,1115.375,1018.4960000000001,1183.6989999999998,514.729,1463.626,1299.188,943.543,241.68599999999998,106.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.9,436.462,802.305,1125.062,1372.8670000000002,844.88,1380.515,1394.027,888.73,1110.276,723.7820000000003,483.62599999999986,138.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.272,442.581,834.683,1025.379,1189.562,1256.103,1025.125,973.882,1211.998,1230.099,832.388,542.773,212.367,1.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.33100000000002,437.73699999999997,820.6600000000002,1148.007,1383.83,1525.068,1387.398,1561.2690000000002,1437.8770000000002,1238.512,942.5239999999999,574.896,195.03099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.546,435.952,717.154,989.688,922.128,379.355,250.864,617.726,1214.547,890.005,732.451,571.072,157.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.76,307.20599999999996,835.4479999999999,475.213,1126.5919999999999,1119.963,263.611,383.434,731.686,710.2700000000002,566.738,315.874,61.69600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.655,324.797,117.78399999999999,316.129,379.355,719.704,751.8259999999998,834.683,882.102,891.79,112.175,282.222,175.65599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.162,258.257,389.80699999999996,650.614,1487.846,1250.239,1630.1040000000007,1076.623,675.8530000000001,1181.404,960.6239999999999,582.289,202.93400000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.406,446.15,869.6089999999999,1251.259,1505.182,661.831,1374.906,1618.3760000000002,1487.846,1286.1860000000001,979.745,444.365,186.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.79899999999999,439.011,842.076,1176.0510000000002,1410.088,1551.3270000000002,1114.355,1575.547,976.43,1253.299,945.328,572.856,206.50400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.898,427.28399999999993,696.2489999999999,1046.03,1232.393,1377.455,1562.799,1525.067,701.857,917.284,928.7560000000001,563.423,179.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.329,420.14599999999996,803.834,1134.496,1371.592,1512.575,1561.2690000000002,1548.5220000000002,1428.954,1229.589,936.66,565.2080000000001,200.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.131,423.205,829.5839999999997,1168.147,1042.7160000000001,562.404,1627.0439999999999,1571.2120000000002,1509.261,1300.718,990.9630000000001,584.8380000000001,186.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.718,421.42,773.7510000000001,808.933,377.06000000000006,962.154,1384.0839999999998,1253.553,1036.8519999999999,1031.498,701.602,474.44800000000004,185.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.619,344.68300000000005,713.584,1070.76,1182.424,1379.75,1600.02,1340.489,1234.433,1141.378,935.385,488.47,175.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.169,419.89099999999996,836.467,1174.011,1412.3829999999996,1552.346,1118.688,202.679,700.3280000000002,1198.741,988.668,512.18,180.75400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.837,332.445,689.1099999999999,904.537,1243.61,787.008,650.104,920.8539999999999,1021.301,869.6089999999999,577.955,261.061,105.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.281,286.046,314.089,331.171,952.721,812.7569999999997,830.8580000000001,1248.455,1175.286,1120.474,660.812,276.103,180.24500000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.973,410.968,604.469,603.4490000000001,1428.6989999999998,1169.167,1161.264,1587.0179999999998,1456.743,1256.613,665.91,422.95,58.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.443,411.22300000000007,813.5219999999999,1151.067,1390.4579999999999,1529.146,1578.605,1542.658,569.797,1248.71,928.5010000000001,554.755,179.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.835,406.889,814.2869999999999,1148.772,1384.594,1524.558,1208.938,1610.4730000000004,1422.58,1226.785,933.345,553.991,155.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.24600000000001,320.718,812.248,1151.577,1395.046,1533.226,1582.174,1546.2280000000005,1425.895,908.106,925.442,541.498,177.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.496,215.68200000000002,694.9740000000003,653.928,1003.455,1247.435,531.811,487.96,628.689,1078.663,950.171,551.951,180.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.795,397.711,812.502,1161.519,1395.046,1221.685,1610.4730000000004,1110.275,852.018,1000.14,932.835,544.048,158.57399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.305,397.45599999999996,814.2869999999999,1156.42,1397.8510000000006,1193.132,1185.994,754.885,527.222,627.414,815.0520000000001,535.38,171.83099999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.835,392.102,797.7160000000001,1141.889,1395.3010000000002,1539.344,1119.963,1567.8979999999995,1014.672,1125.062,673.049,325.052,116.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.56,391.592,800.01,1142.9080000000001,1387.1429999999998,1301.482,1348.902,1273.694,1158.205,1222.705,913.715,532.066,167.24200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.597,332.955,745.453,1123.278,1197.211,1321.368,1089.37,1555.151,1419.011,1207.4089999999999,890.005,489.49000000000007,134.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.907,299.048,594.526,1109.766,1367.7679999999998,1523.793,1588.293,1318.819,1359.865,1128.377,721.4879999999998,470.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.518,288.595,632.768,908.106,1105.432,1177.325,1050.619,344.93800000000005,582.544,351.566,612.118,519.318,160.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.206,391.847,815.0520000000001,1171.7169999999999,1423.3459999999998,1252.5330000000001,1247.945,946.602,1485.0410000000004,1254.828,939.7189999999999,538.9490000000001,145.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.597,390.57199999999995,819.1310000000001,1174.266,985.8639999999999,1023.595,1707.352,1656.1080000000004,1468.47,1257.123,946.347,540.989,140.72799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.813,384.199,808.423,1155.145,1400.91,1544.953,1601.295,1393.7720000000002,1144.948,1000.65,594.781,449.209,145.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.06799999999999,387.76800000000003,816.837,1168.912,1418.756,1563.0539999999999,1611.7479999999998,1575.036,1457.763,1244.63,929.011,524.927,138.179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.753,385.72800000000007,817.346,1173.501,1418.247,1560.7589999999998,1344.3129999999999,678.403,567.757,1257.123,858.137,460.68200000000013,116.76399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.243,381.904,813.268,1170.187,1417.2260000000006,713.075,1511.8110000000001,1589.568,317.914,320.20799999999997,728.1160000000001,392.35699999999997,125.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.20399999999999,382.414,818.6210000000002,1175.5410000000002,1474.079,1639.7920000000001,1376.4360000000001,1053.678,1061.5819999999999,1012.377,400.515,527.986,127.21599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.714,253.158,327.856,607.019,814.2869999999999,1060.307,833.1519999999999,575.151,417.341,107.33100000000002,480.31199999999995,3.824,53.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.336,80.817,422.69500000000005,461.70099999999996,716.1339999999999,783.694,1339.724,894.5939999999999,1240.296,524.1619999999999,263.866,105.801,31.868000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.457,221.035,326.837,658.007,1150.812,1279.303,590.702,1096.508,221.545,1246.67,888.73,339.58399999999995,121.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.828000000000003,255.708,505.806,1073.0539999999999,1391.2220000000002,846.665,1333.86,999.12,896.378,1226.7839999999999,869.1,424.225,96.62299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.87,369.92199999999997,801.2849999999999,1161.264,1416.207,1563.819,1621.181,526.967,893.9060000000001,881.22,887.2009999999998,407.908,104.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.61500000000001,372.471,814.5419999999999,1029.6589999999999,1052.424,1046.911,1078.202,759.4839999999999,157.555,287.575,527.986,463.996,105.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.041999999999998,156.025,490.0,546.087,267.69,135.884,246.02,353.606,458.13199999999995,455.583,503.512,450.48400000000004,100.447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.04600000000001,179.225,483.116,762.0239999999999,958.0750000000003,1141.379,1041.6960000000001,497.648,873.434,771.2009999999998,548.382,276.103,60.42100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.708,216.446,502.23699999999997,534.36,299.303,711.29,698.288,981.529,1013.1419999999999,1166.108,728.1160000000001,374.001,54.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.181999999999995,246.02,572.346,762.278,1034.812,1072.5439999999999,1391.7320000000002,1317.799,1218.116,1070.25,725.822,310.52,64.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.006,377.82499999999993,840.801,1226.529,1495.4939999999995,1652.2839999999999,1424.365,1364.7089999999998,1514.3599999999994,1079.428,892.3,419.89099999999996,84.38600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.692,365.843,809.698,1181.915,820.6610000000001,1605.884,1205.369,1340.489,1453.6839999999993,901.2230000000001,118.54799999999999,304.402,82.09200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.103,360.48900000000003,647.81,1161.774,1409.8329999999999,779.36,450.994,1000.14,1442.466,1194.152,860.6870000000001,182.284,80.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.533999999999995,358.704,790.577,1183.954,1453.4289999999999,1608.6889999999999,1666.306,1625.515,1480.9619999999998,1193.897,852.783,434.42200000000014,75.46300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.04,563.678,920.8530000000001,1338.705,1482.4920000000002,1537.5599999999995,1484.277,1155.655,802.05,477.763,222.31,56.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.101,333.465,733.47,1093.704,782.929,1190.5819999999999,1066.681,1536.03,1375.9260000000002,1140.358,814.5419999999999,410.203,68.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.789,344.42800000000005,775.791,1138.319,1376.9460000000001,1283.382,1581.41,1528.1270000000002,1396.3210000000001,1160.245,824.4839999999999,412.49699999999996,67.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.533999999999995,351.05599999999987,783.694,1150.556,1407.029,1175.796,984.589,1325.4470000000001,1413.912,1163.3039999999999,820.916,343.663,64.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.494,346.4670000000001,778.5949999999998,1144.948,1401.421,1546.4820000000002,843.6049999999998,1559.994,1401.1650000000004,207.268,849.4690000000003,410.713,59.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.454999999999995,345.957,783.694,922.128,1133.475,854.5679999999999,1250.239,1129.141,1142.143,1170.697,817.6010000000001,397.711,49.968999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.475,296.243,638.377,984.589,661.321,964.448,936.404,1205.369,616.197,382.414,447.17,203.18900000000002,22.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.454999999999995,310.775,689.365,852.018,1147.753,485.666,179.225,403.574,1025.124,947.8769999999997,435.18700000000007,260.297,22.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.316,335.505,576.4259999999999,732.195,1049.854,1172.482,717.4089999999999,215.427,249.079,734.7449999999999,535.125,55.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.294,72.914,566.2280000000001,506.57099999999997,777.32,910.655,1242.846,1193.897,920.8530000000001,621.2959999999999,261.316,26.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.708,137.159,671.01,982.805,939.209,994.2760000000001,971.586,762.0239999999999,364.05800000000005,466.29,284.77099999999996,226.134,12.492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,227.919,79.28699999999999,459.662,104.527,178.715,1157.95,1135.77,1071.779,677.383,361.509,32.123000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.294,232.50799999999998,658.262,843.35,1110.02,950.936,1331.3110000000001,1011.3580000000001,962.664,839.0169999999999,699.053,170.812,6.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.882999999999999,318.933,756.16,944.053,969.547,727.607,903.262,893.0640000000002,979.235,874.454,445.38499999999993,288.595,10.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.343,276.358,707.211,860.942,1051.384,1171.2069999999999,880.572,1164.578,90.76,56.852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.963,326.327,331.426,1159.479,1399.89,1538.3250000000005,1579.115,1112.825,1378.475,782.929,559.854,240.15599999999998,14.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.413,325.817,766.1030000000001,1128.122,1339.47,1206.134,1544.953,1470.765,1329.271,621.55,621.295,266.925,7.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0589999999999997,318.933,754.1200000000001,1113.845,1363.944,1503.6519999999996,1156.42,764.8290000000002,482.352,711.035,735.51,312.305,6.882999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.639,759.985,1131.181,1391.477,957.3099999999997,1188.5430000000001,98.918,28.044000000000004,408.164,413.00699999999995,126.45200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.107,439.52099999999996,650.868,1407.539,1144.438,607.784,604.979,582.799,867.57,417.851,213.89700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.694,1.785,1195.172,1119.454,124.412,413.772,809.953,699.053,738.059,553.226,24.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,357.43,844.6260000000001,1227.55,1544.1879999999999,1698.6830000000002,1740.494,1679.5630000000006,1505.692,1217.351,790.832,323.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,349.527,834.682,1215.822,1465.1559999999995,1609.453,1644.6360000000002,1573.7620000000002,1411.8729999999998,1148.772,762.789,305.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.817,779.615,1180.64,1392.7519999999995,1527.3620000000005,1359.3550000000002,1295.364,985.0989999999999,788.0279999999998,617.981,268.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,304.402,745.962,1141.888,1411.6179999999995,1504.9270000000001,1540.109,1470.51,1308.111,1048.8339999999998,681.2069999999999,262.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,299.813,745.962,1112.825,1364.7079999999999,1496.514,1533.7349999999994,666.93,1176.0510000000002,694.4639999999999,676.873,239.90099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.694,502.23699999999997,1109.001,1360.375,1016.457,1248.1989999999998,1073.0539999999999,1191.0919999999999,550.931,553.481,238.37099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.052,799.7550000000001,1178.855,1443.996,1589.3129999999999,1626.79,1618.1219999999996,1445.015,1158.715,735.255,274.063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.79900000000004,824.2299999999998,1208.683,1474.589,1618.886,1651.264,1578.86,1409.3230000000005,1134.75,736.02,203.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.562,797.4609999999999,1174.266,1465.9210000000005,1614.2969999999998,1647.44,1565.0929999999996,1393.007,1104.922,701.857,243.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,316.129,474.44800000000004,1198.231,1463.6270000000002,1673.1889999999999,1715.765,1641.3210000000001,1470.764,1169.167,726.332,257.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,326.327,813.0130000000001,1198.486,1451.389,1595.6860000000001,1626.2790000000002,1552.0910000000001,1380.26,1095.489,698.033,241.94099999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.697,465.526,617.216,1087.076,1215.312,1011.613,982.549,1017.4760000000001,813.5219999999999,520.8480000000001,170.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.573,292.92900000000003,1112.825,667.186,1587.2729999999995,1126.337,1024.87,1388.1629999999998,1082.232,656.4780000000001,212.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.77,421.93,529.7719999999999,701.602,472.154,468.075,634.298,545.832,530.7909999999999,182.02900000000002,94.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.015,142.768,323.267,755.9050000000002,939.4639999999999,1192.367,1295.874,987.648,840.801,440.286,154.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.425,394.39599999999996,759.22,1025.634,794.4019999999999,1081.212,1041.1860000000001,659.7919999999999,582.034,350.29099999999994,110.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.378,733.725,1109.256,1361.649,1499.8279999999993,291.909,439.011,1322.1329999999998,1011.103,620.276,184.06900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,279.672,738.824,1117.414,1364.963,1501.8670000000002,1529.146,1456.743,982.805,993.002,589.173,169.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.077,648.319,865.5310000000001,788.793,985.3539999999999,672.284,891.0250000000002,657.752,485.411,391.847,175.40099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.085,214.407,428.304,1207.154,1558.21,1580.39,1502.3770000000002,1325.703,1026.399,621.805,175.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.471999999999998,354.88,678.1470000000003,1405.754,1233.6680000000001,1239.531,1499.5729999999999,1304.032,1003.4539999999997,596.056,161.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,266.925,735.0,1120.728,1378.73,1501.868,1513.085,1463.371,1247.69,937.424,546.342,138.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,260.551,719.1940000000002,1093.4489999999998,1347.6270000000002,1486.316,1513.085,1440.9370000000001,1258.397,959.859,558.07,141.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.648,705.172,1115.374,1391.2220000000002,1540.364,1569.682,1494.475,705.172,1003.455,565.7180000000001,141.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.864,708.4860000000001,1118.6889999999999,1399.636,1488.866,1515.38,1149.537,859.922,840.801,428.04900000000004,112.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.407,651.378,1086.566,1278.538,1271.144,1247.944,1438.642,925.697,948.6420000000003,360.999,106.82099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,275.848,786.753,1207.4089999999999,1495.239,1589.568,1616.082,1275.479,1343.8029999999999,1026.399,601.155,143.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.03399999999999,113.704,677.382,666.93,958.329,1565.0929999999996,1471.529,1285.1660000000002,982.039,565.2080000000001,130.02100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.354,725.057,906.066,1254.318,1402.44,1320.0929999999998,952.722,452.778,522.633,115.48900000000002,32.123000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.37400000000002,731.431,1128.886,1386.634,1529.146,1556.171,1478.9229999999998,1291.795,988.413,572.346,129.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.14,765.084,1163.8139999999999,1463.881,1597.981,1620.671,1540.619,1316.524,955.78,536.909,113.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.88299999999998,738.059,1136.789,1443.995,1596.451,1624.24,1532.7160000000001,1332.076,1009.828,560.364,124.15700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.805,242.705,1129.141,1409.578,1557.1899999999996,1583.194,1498.5529999999999,1297.404,952.721,535.38,111.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,233.782,708.2310000000001,1091.665,1383.0639999999999,1474.844,494.844,1446.2899999999993,1218.626,616.452,496.374,92.03399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.84,697.778,1094.214,1373.122,1518.9489999999996,1544.1879999999999,1454.448,1264.006,911.42,508.101,98.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.622,681.2069999999999,1073.819,1349.1570000000002,967.5080000000003,765.5930000000001,1124.0430000000001,782.164,883.632,353.606,49.20399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.268,675.3430000000001,853.2930000000001,1375.9260000000002,1518.4389999999999,1547.2479999999998,1457.5079999999998,1259.417,946.857,518.554,95.85800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.568,404.339,697.0130000000001,854.058,1072.0339999999999,1271.399,1161.264,986.883,692.17,203.699,23.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.277000000000001,161.379,222.31,421.93,486.431,485.921,486.941,344.42800000000005,228.42900000000003,122.118,95.85800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.743,754.1210000000001,1222.1960000000001,1529.1470000000002,1700.213,1735.395,1636.7320000000002,1403.205,1046.03,558.07,103.25200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.958,761.7689999999999,1219.391,1525.067,1690.015,1720.354,1618.3770000000002,1386.379,1033.7930000000001,546.597,96.87799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.268,694.4639999999999,1121.238,1402.95,1543.933,1572.7420000000002,1496.769,1279.558,951.446,487.705,70.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.044000000000004,609.568,253.158,1361.394,1512.066,1553.3660000000002,1490.905,1276.498,934.62,481.332,73.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.75400000000002,643.73,1040.167,1338.704,1516.399,1535.52,1442.7209999999998,1226.274,898.6729999999999,460.17199999999997,62.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.34099999999995,622.06,1012.8869999999997,1272.9289999999999,1414.932,1434.5629999999999,1355.786,1164.833,857.118,448.699,58.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.55700000000002,615.942,1005.2389999999999,1307.0910000000001,1452.918,1483.257,609.823,424.225,853.549,426.264,34.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.851,653.163,1080.703,1372.102,1480.707,1506.967,1416.9720000000002,1217.097,888.475,456.602,56.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.45600000000002,600.39,1011.613,880.063,961.644,1511.2999999999995,946.857,1269.87,894.8489999999998,460.42699999999996,57.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.084,620.786,1063.366,879.552,1544.443,1114.61,1134.495,1290.52,649.0840000000001,471.134,52.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.636,660.301,1079.683,1357.57,1511.0459999999996,1539.599,1452.9189999999999,1247.69,921.363,472.91899999999987,58.891999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.46000000000004,672.029,1084.526,1360.374,1506.711,1533.99,1439.1520000000005,1227.8039999999999,789.8129999999999,409.69300000000004,50.98899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.262,645.005,1056.483,1323.408,1471.019,1496.514,1414.1670000000001,1210.978,888.22,452.01300000000003,47.163999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.45600000000002,616.452,1028.9489999999998,1308.876,1458.0179999999998,1484.5320000000004,1075.348,589.428,589.683,412.24199999999996,32.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.03,488.47,789.8129999999999,1025.125,949.917,914.48,868.59,662.596,491.53,160.10399999999998,0.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.21599999999998,255.963,640.4169999999999,1017.222,1400.145,988.158,991.727,1150.047,493.57,415.55699999999996,33.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.022000000000002,76.22800000000001,173.106,419.63599999999997,442.32599999999996,560.364,770.692,518.808,368.392,28.554000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.60799999999999,569.0319999999999,256.982,627.669,597.331,347.99699999999996,313.58,227.15400000000002,164.69299999999998,428.559,23.454999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.028,297.518,558.07,763.554,634.297,412.24199999999996,392.35699999999997,284.77099999999996,114.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.529,565.9730000000001,996.571,570.817,1478.9229999999998,966.488,631.748,430.853,869.1,20.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.882,571.071,994.7869999999999,1291.285,1448.075,1484.7870000000007,1396.576,1185.994,863.2360000000001,413.26200000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.432,575.151,1009.573,1291.03,1443.231,1304.797,903.5169999999999,1070.25,737.549,359.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.979,98.918,224.09500000000003,550.6759999999999,666.93,844.115,970.057,940.739,435.44199999999995,72.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.01700000000001,535.125,943.288,1220.156,1368.0220000000002,1445.78,1370.5720000000001,1162.7939999999999,831.623,394.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.41,559.09,973.6260000000001,1289.755,1455.9779999999998,1491.67,1403.205,1197.976,842.586,414.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.33100000000002,540.2230000000001,949.916,1228.8239999999998,1426.149,1462.3520000000005,1380.515,1177.07,827.799,403.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.19200000000001,563.933,1023.34,1342.274,1517.674,1558.21,1469.235,1258.652,914.735,446.405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.588,581.014,1013.9069999999999,1307.601,1465.1559999999995,1502.1229999999998,1416.7170000000006,1210.723,881.3369999999999,437.48199999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.33100000000002,558.069,983.824,1270.125,1422.07,1452.154,1123.0230000000001,824.995,844.3710000000001,407.65300000000013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.982000000000001,134.1,469.349,916.7739999999999,890.005,1035.8319999999999,569.797,317.149,236.077,126.45200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.89399999999999,34.672,150.416,220.271,304.402,265.14,307.971,260.551,248.824,406.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.635,469.35000000000014,909.636,1248.964,1369.807,1395.047,1309.641,1101.353,786.243,369.92199999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.121,387.51300000000003,757.9450000000003,1187.5230000000001,1336.92,1070.505,668.715,651.889,815.0520000000001,391.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3139999999999996,117.78399999999999,549.9119999999999,818.8760000000001,1110.275,1084.782,1010.0830000000001,780.125,451.759,315.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.704,875.9830000000001,1178.6,1344.3139999999999,1381.2799999999993,1308.876,424.99,820.1509999999997,385.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.06799999999999,452.524,856.0980000000001,1171.972,1337.174,1376.4360000000001,1022.32,755.395,797.715,370.68699999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.69,205.229,362.52900000000005,633.5319999999999,962.154,1026.654,990.452,798.225,627.924,264.88599999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.514,393.12200000000007,572.601,974.3910000000001,1274.4589999999998,1028.4389999999999,1084.527,776.5559999999998,570.052,172.34099999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.907,417.851,813.7769999999999,1127.612,614.1569999999999,571.836,930.0310000000001,1056.738,743.158,341.62299999999993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.554000000000002,404.59400000000005,796.696,68.07,403.574,818.3660000000001,1261.4569999999999,372.471,22.945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,406.379,811.738,1125.828,1295.619,1343.5479999999998,1277.263,1085.037,761.0039999999999,369.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,407.908,805.6190000000001,1114.1,1284.401,1337.174,1258.652,623.59,241.176,135.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.752,401.28,804.0889999999999,1280.833,1370.5720000000001,924.678,814.7969999999998,617.216,383.68900000000014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,438.756,875.7280000000002,499.68799999999993,917.794,852.2739999999999,770.182,1124.807,806.6389999999999,396.69099999999986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,443.345,907.597,1248.455,1453.683,1519.714,1449.349,1254.828,922.128,459.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,455.583,900.2029999999999,1213.782,1185.229,1081.4669999999999,1056.483,1162.539,838.252,416.06699999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.497,428.559,807.4029999999998,707.721,108.351,262.846,133.335,144.298,123.64700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.905,99.428,309.755,436.207,202.17,273.04400000000004,424.225,309.755,175.40099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,441.56099999999986,897.1430000000001,1221.1760000000002,1399.891,1455.723,1432.524,1193.897,884.1410000000001,454.56300000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,439.267,887.4549999999998,1204.35,1377.965,1434.0529999999999,1374.6510000000005,1190.072,884.3960000000001,460.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,410.968,887.2009999999998,1230.864,1432.523,1492.945,1427.9340000000002,1230.354,882.357,454.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,434.42200000000014,887.966,1202.82,1376.4360000000001,1433.033,1367.2579999999998,1184.719,883.1219999999997,458.13199999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,371.707,785.2239999999999,1091.665,1261.202,1311.425,1248.965,802.305,792.872,397.711,26.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,332.445,758.2,1068.465,1255.593,1313.975,1255.593,1084.781,322.248,393.12200000000007,22.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,325.052,239.90099999999998,245.0,181.519,440.031,410.458,506.82599999999996,339.074,396.69099999999986,26.769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.324,322.248,322.758,322.758,345.702,283.751,240.921,253.923,80.05199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,434.93199999999996,929.266,1274.968,1484.0219999999995,1551.836,1488.3559999999998,1297.404,973.3710000000001,513.71,76.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.958,690.385,958.8389999999999,1214.803,1303.522,1399.636,1198.486,880.572,209.81799999999998,5.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.241,21.67,408.418,392.86699999999996,732.196,228.93900000000002,371.961,442.581,184.579,3.0589999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.903,198.855,576.1709999999999,496.62800000000004,661.576,759.4750000000001,308.226,243.215,27.533999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.69600000000001,267.18,191.46200000000002,447.67900000000003,379.61,368.13699999999994,484.39099999999996,287.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.588,439.26599999999996,624.354,821.935,1353.746,1297.6589999999999,1172.992,862.7260000000001,466.545,73.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.28599999999997,646.535,1132.9660000000001,1103.647,572.092,602.94,617.471,175.91,195.541,9.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.943,106.566,81.072,205.99400000000003,374.76599999999996,330.916,440.031,200.64,250.864,16.316,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_675_shape npts=8760 interval=1 useactual=yes mult=[0.067,10.807999999999998,0.0,0.0,2.573,7.909,35.107,40.03,24.768,9.474,30.065,76.087,27.053,33.561,118.48,190.933,213.85,137.60299999999998,117.20700000000001,339.56300000000005,544.905,360.555,718.9849999999999,1150.984,656.992,693.845,863.232,596.609,299.318,1055.976,1022.2610000000001,388.981,517.7080000000001,632.389,567.9010000000002,589.158,691.1039999999999,753.795,775.745,650.289,883.461,402.85500000000013,642.398,1131.9460000000001,1003.791,1134.4009999999996,1170.15,1079.236,881.3760000000001,1176.245,888.7280000000001,1103.3319999999999,245.08599999999998,624.39,765.0810000000001,178.53499999999997,518.5540000000002,721.7020000000001,545.813,394.276,456.205,470.718,428.26100000000014,374.36400000000003,391.927,320.97,477.48800000000006,385.827,504.709,279.05400000000003,438.45099999999996,191.75599999999997,269.348,185.792,97.76700000000001,86.884,67.89699999999999,56.413000000000004,62.742,42.068999999999996,31.315,0.0,0.0,0.0,0.0,0.0,0.0,2.332,0.0,11.838,13.960999999999999,63.214,145.267,260.153,307.82699999999994,325.95599999999996,189.78,159.57400000000004,169.084,324.161,306.52099999999996,347.172,307.345,243.771,157.385,96.84299999999999,34.98,40.016,64.066,110.527,304.693,253.02,190.616,84.238,121.152,212.165,136.929,156.797,56.338,31.793000000000003,31.712,8.14,23.475,11.135,4.9319999999999995,10.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.46,39.673,16.06,58.452,33.435,90.729,51.52,63.848,39.99,14.023,37.946,0.0,33.408,18.497,4.457,0.0,0.0,0.0,0.0,0.0,0.0,19.291,65.21300000000001,83.97,184.34400000000002,63.478,32.658,7.867000000000001,49.715,3.682,0.0,0.0,19.347,25.118000000000002,29.653,67.189,0.0,14.88,2.494,0.0,0.0,0.0,0.0,0.0,0.0,2.104,129.70600000000002,77.615,42.172,66.014,62.236000000000004,16.622,26.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.836,83.60700000000001,74.66,43.95399999999999,39.705,17.182000000000002,1.7009999999999998,4.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.701,0.0,0.0,15.802,83.97,99.792,112.01,0.0,8.924,76.223,36.891,68.515,99.656,77.536,229.05200000000002,355.43699999999995,308.0789999999999,449.556,693.6160000000001,1162.009,1149.225,1176.245,1176.245,1176.245,500.673,1167.073,918.3660000000001,639.185,1036.996,1176.245,777.8710000000002,1176.245,669.3639999999999,310.223,761.4010000000001,503.983,429.091,485.77600000000007,492.49,231.357,150.306,50.347,59.233999999999995,38.795,17.346,3.733000000000001,28.430999999999997,169.39600000000004,114.12100000000001,44.574,205.86,626.03,1080.088,1176.245,1176.245,1118.028,517.559,301.827,615.2690000000001,1115.968,808.3410000000001,902.03,1151.09,1023.663,1167.632,1128.642,1122.078,998.4989999999999,882.707,367.8,88.214,119.146,175.764,167.59900000000002,196.192,134.315,132.835,138.982,155.607,154.616,148.08699999999996,287.264,299.254,378.15,542.451,616.0280000000001,658.2869999999999,500.508,564.056,575.4169999999998,516.054,324.291,178.38400000000001,132.111,166.082,85.995,5.017,13.552,53.213,26.054000000000002,21.345,19.575,3.75,34.4,9.118,64.241,191.78099999999998,427.67800000000005,764.085,935.559,789.602,998.5189999999999,990.5139999999999,478.9,494.529,289.78700000000003,519.735,481.861,673.804,743.4800000000001,140.517,3.082,28.313000000000002,76.592,88.79899999999999,94.23299999999999,94.13,68.615,102.934,104.13200000000002,230.66299999999998,284.857,400.929,411.866,542.46,609.383,741.2689999999999,817.659,914.57,945.467,1001.887,959.24,1024.453,909.8420000000003,167.83399999999997,50.401,69.138,141.974,174.87300000000005,131.613,108.93200000000002,85.292,29.408,76.04,39.149,26.868,0.0,26.581999999999997,87.904,440.769,579.1759999999999,1003.768,710.815,670.38,594.476,607.406,429.67900000000003,439.99300000000005,133.96,148.455,295.91,313.3710000000001,289.274,311.145,489.29900000000004,405.153,219.743,202.612,289.235,458.676,308.403,364.12699999999995,290.736,392.971,481.393,536.1080000000002,668.8140000000002,522.323,500.335,394.146,227.87400000000002,1001.712,397.754,304.601,204.489,147.722,163.311,188.59400000000002,168.261,115.07600000000001,111.18299999999999,750.55,866.002,736.5310000000001,877.6659999999998,565.9119999999999,580.399,515.207,522.668,333.746,428.0750000000001,503.589,398.73400000000004,278.845,248.23,235.819,26.992000000000004,4.586,0.0,0.0,0.0,0.0,0.0,13.732000000000001,75.24100000000001,173.792,108.626,40.345,70.513,49.113,24.358,36.265,35.055,35.468,47.418,54.805,116.66799999999999,195.02200000000002,280.36400000000003,504.58,208.83700000000002,106.67399999999999,404.212,376.24,481.775,618.8739999999998,520.1469999999999,383.809,188.186,317.764,472.792,457.32800000000003,491.663,499.08400000000006,559.8699999999999,523.4159999999998,543.606,421.228,405.20900000000006,415.435,290.369,346.599,416.59,298.215,147.625,139.784,166.024,238.942,381.032,398.194,661.2370000000002,759.8430000000003,327.68300000000005,264.395,136.648,7.419,0.0,137.718,37.795,123.71700000000001,0.0,4.095,27.905,39.395,2.464,58.89100000000001,60.037,38.574,5.306,0.0,0.0,0.0,0.0,0.0,0.0,16.155,71.968,56.864,54.08,31.812,42.471000000000004,52.73,254.982,318.67400000000004,247.033,127.564,152.9,169.861,209.952,156.43199999999996,182.25,137.457,142.78799999999998,178.571,107.913,122.60700000000001,170.74099999999999,214.641,252.90400000000002,228.293,296.366,278.755,90.471,88.24600000000001,147.967,134.15,96.25,79.953,51.207,0.0,0.0,62.32899999999999,47.75,0.41200000000000003,91.23,77.733,59.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.467,0.0,0.0,78.292,85.194,51.059,0.0,6.547000000000001,40.371,69.426,118.066,89.637,70.418,104.809,151.24699999999996,157.511,168.46699999999996,139.31799999999998,70.906,90.964,78.454,26.069000000000003,31.293000000000003,41.051,295.49,1.1640000000000001,59.114,0.0,0.0,47.306000000000004,25.245,50.815,73.298,22.1,62.76,57.14,38.915,217.737,198.703,305.126,42.568999999999996,345.13699999999994,417.346,515.061,781.941,997.44,743.773,875.0120000000002,1176.245,1176.245,1176.245,598.7819999999999,1146.831,844.154,571.0419999999998,701.4169999999999,1140.88,433.615,501.80300000000005,492.676,634.7159999999999,772.387,555.972,458.41300000000007,273.966,155.753,159.899,166.045,127.70299999999999,122.973,108.133,105.351,224.106,463.42800000000005,251.106,253.36900000000003,131.158,104.458,139.782,181.826,79.27600000000001,30.811,25.073,28.448000000000004,37.942,65.903,101.579,0.0,0.0,32.765,81.33800000000001,95.796,83.208,73.48,88.085,151.588,258.566,178.023,131.659,66.646,90.27,119.116,346.224,649.019,854.837,744.7919999999998,606.196,448.117,476.29900000000004,508.595,443.026,212.99099999999999,185.972,242.255,260.564,241.38099999999997,232.335,229.12599999999998,238.778,188.66099999999997,171.35300000000004,549.634,451.218,612.269,626.576,660.99,512.793,453.50300000000004,475.30199999999996,417.42,368.0100000000001,382.581,357.68300000000005,314.995,319.8,35.525,12.265000000000002,23.574,90.759,152.968,111.54700000000001,132.684,117.749,106.62700000000001,367.592,504.485,649.1229999999998,754.336,852.557,903.623,728.471,922.89,765.2889999999999,1012.8589999999997,711.711,908.5169999999999,825.1439999999999,853.4280000000001,524.2439999999998,59.306,39.944,27.179000000000002,70.12100000000001,90.676,84.29,54.92,14.277999999999999,7.707999999999999,64.43,0.0,0.0,0.0,50.618,198.204,368.565,532.11,344.745,430.775,336.677,305.922,279.663,258.96,120.188,0.0,0.0,26.03,144.765,170.554,219.701,224.01,198.081,125.994,87.546,110.70299999999999,147.92,193.47900000000004,258.829,173.218,222.433,217.301,99.94,39.434,22.148000000000003,36.579,54.59000000000001,107.601,144.189,29.588,9.748,0.0,35.268,128.739,86.02799999999999,149.985,183.415,132.72,169.206,261.584,247.997,199.605,147.43599999999995,166.15200000000002,254.145,347.668,460.614,554.645,559.807,619.3879999999998,731.547,665.0740000000002,413.25599999999986,143.549,134.309,176.109,276.683,413.98699999999997,380.287,580.131,577.1519999999999,443.067,455.77099999999996,712.828,517.0409999999998,655.009,579.178,415.82,379.899,323.107,355.69,275.072,250.075,287.663,314.052,383.096,276.281,193.238,163.36700000000002,139.064,116.304,109.569,101.792,328.87199999999996,235.37900000000002,167.388,0.0,38.43,47.606,133.39,80.12100000000002,70.127,136.30200000000002,89.994,79.403,88.022,0.0,0.0,0.0,0.0,0.0,0.0,22.462,5.757000000000001,20.283,30.579,12.492,29.943,48.026,139.743,69.52,62.536,69.90100000000001,123.97,28.357,104.88200000000002,469.036,688.9060000000001,379.166,436.06500000000005,382.643,348.2399999999999,410.73199999999997,331.50300000000004,125.01,45.74100000000001,17.999000000000002,10.835,4.547,0.0,0.0,0.0,5.562999999999999,88.10700000000001,196.632,290.759,307.14599999999996,208.30400000000003,235.18099999999998,143.813,146.891,221.21200000000002,127.56700000000001,93.821,95.0,92.796,110.039,82.64399999999999,105.434,77.051,56.135,60.538000000000004,83.50200000000001,93.001,76.387,53.769,34.376999999999995,22.498,34.827,47.729,14.874999999999998,9.156,1.838,0.0,4.798,0.0,0.0,13.6,23.145,57.95,79.503,228.108,254.23900000000003,39.759,68.707,118.95200000000001,180.65599999999998,237.173,264.353,319.54800000000006,328.01599999999996,197.09099999999998,318.91200000000003,569.504,569.488,777.797,625.0640000000002,399.006,509.32,724.225,794.1879999999999,674.138,485.385,478.344,482.88,495.409,395.85400000000004,252.514,166.62499999999997,163.923,119.25299999999999,64.61,55.345,43.925,41.096000000000004,50.66,143.113,144.093,255.206,358.584,391.084,370.819,375.986,318.54,225.05700000000002,153.14700000000002,125.329,134.266,108.86200000000001,53.536,63.77800000000001,0.0,0.0,0.0,0.0,0.0,0.0,14.087,19.383,28.816999999999997,82.965,48.833999999999996,65.681,163.058,104.64200000000001,97.427,164.34099999999998,84.139,325.31,719.3979999999998,591.0849999999998,546.491,444.849,438.116,1121.237,943.76,1028.264,1042.835,1083.9660000000001,1136.047,1162.336,1176.245,1175.993,1176.245,949.528,675.904,1001.21,930.79,1025.98,1176.245,914.0269999999999,619.3620000000002,191.957,594.432,180.604,299.057,348.528,290.837,330.559,495.444,422.227,368.82199999999995,374.80199999999996,315.75,317.677,260.663,252.048,242.21,526.7819999999999,546.818,717.4490000000002,399.351,546.846,587.241,572.198,276.78700000000003,174.817,308.343,239.205,178.09799999999998,316.005,261.144,87.354,28.865,38.604,17.953,9.454,0.0,0.0,0.0,0.0,0.0,8.671,9.14,0.0,0.0,22.225,52.092,88.448,104.954,182.722,191.998,228.25,145.299,135.32299999999998,121.565,219.95200000000003,165.201,85.598,87.946,214.748,423.885,564.371,677.6469999999998,761.9739999999999,743.5239999999999,666.2460000000001,495.31300000000005,248.07,202.28400000000002,274.159,106.854,115.941,132.201,154.274,121.244,141.84799999999998,59.021,36.084,4.265,35.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.581,65.434,61.556999999999995,33.468,55.339,41.8,54.776,40.458,24.41,88.085,95.275,182.56799999999998,134.592,100.199,69.854,3.2,0.0,74.207,127.336,559.7479999999998,343.925,309.70599999999996,295.731,93.92199999999998,51.33600000000001,306.77299999999997,227.455,224.778,163.351,166.377,134.137,85.676,48.08899999999999,38.830999999999996,50.273999999999994,80.574,42.45199999999999,43.654,49.273,80.718,81.721,40.65500000000001,9.124,13.977,0.0,0.0,0.0,0.0,0.0,0.0,32.67,54.226000000000006,58.74,77.885,126.26699999999998,65.03,70.65,60.555,51.604,70.179,72.45100000000001,82.035,80.37199999999999,23.404,56.123000000000005,20.038,20.775,69.656,30.695,134.034,33.291,144.173,274.291,623.7819999999998,669.691,619.092,718.3789999999999,623.5640000000002,831.0909999999999,768.717,925.498,1145.369,1128.344,645.7869999999998,543.528,242.96,478.621,502.164,1042.062,1176.245,1176.245,1176.245,1152.545,1149.9289999999999,1176.245,1111.927,1138.371,637.5550000000002,634.627,383.208,657.4680000000002,899.2909999999998,885.2819999999999,313.15,277.539,561.6320000000002,447.88300000000004,324.165,489.958,317.856,173.328,168.82,223.632,271.512,210.252,193.928,188.715,133.391,174.253,178.03300000000004,219.303,397.858,365.94599999999997,497.639,470.9950000000002,561.281,385.21,311.214,303.1090000000001,229.143,227.831,223.718,208.408,180.178,58.367,0.0,0.0,0.0,0.0,16.2,100.18,103.93700000000001,98.40899999999999,99.72399999999999,123.33200000000001,112.70200000000001,144.481,167.832,197.15,130.261,115.34700000000001,39.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.970999999999998,129.509,565.499,646.9859999999999,816.0010000000001,604.1179999999998,470.664,680.84,515.678,373.346,488.271,529.656,782.2239999999999,918.962,776.1199999999999,609.8580000000002,326.593,448.609,324.404,626.2909999999999,476.42400000000004,486.465,620.7009999999998,265.285,524.518,1067.954,1128.892,1176.245,1120.879,1136.49,990.568,746.1179999999997,829.457,690.95,950.125,1104.58,914.6110000000001,978.688,1133.268,1176.245,836.0310000000002,474.798,775.437,760.075,476.57300000000004,768.2139999999999,1124.4460000000001,1176.245,879.57,944.5700000000003,130.345,427.58,764.9820000000003,1103.564,759.8580000000001,395.417,212.37100000000004,363.43599999999986,186.362,374.347,875.7340000000003,668.7769999999999,516.318,902.324,1108.442,1040.201,1150.443,910.1559999999997,519.9259999999999,433.96699999999987,754.4689999999999,780.3790000000001,381.83,456.45599999999996,430.121,289.868,158.96400000000003,318.639,239.555,126.586,166.891,266.28,172.757,305.02299999999997,93.801,399.944,468.78,454.088,342.9890000000001,331.0030000000001,294.528,415.05699999999996,211.93099999999998,348.00800000000004,290.51599999999996,326.953,173.893,229.921,170.942,146.352,127.61399999999999,201.718,74.137,91.693,175.233,83.91799999999999,164.426,202.938,218.3,226.71900000000002,167.525,121.883,89.839,68.952,40.442,70.717,26.430999999999997,42.95399999999999,54.13099999999999,24.158,0.0,72.26100000000001,71.766,96.946,68.25,78.90299999999998,75.548,152.665,230.03900000000002,164.325,171.87299999999996,178.28400000000005,105.74,141.155,110.48200000000001,90.81700000000001,164.68,103.34100000000001,129.28799999999998,98.553,128.356,81.217,101.04299999999999,81.564,81.419,75.47799999999998,52.08899999999999,31.817,3.0439999999999996,22.217,63.39,235.771,386.76,414.469,366.217,398.12600000000015,179.942,217.463,175.47400000000002,166.12400000000002,592.3850000000001,88.21200000000002,190.218,178.196,290.306,117.82,154.1,205.38299999999998,170.354,266.64099999999996,264.401,669.9440000000002,366.501,339.006,291.504,249.798,242.822,372.244,335.82599999999996,311.813,200.18599999999998,240.405,203.18400000000003,135.565,175.165,174.24099999999999,222.65,132.69799999999998,199.36900000000003,150.25999999999996,202.54,171.579,450.99300000000005,701.57,693.9079999999999,745.68,575.549,334.894,215.509,117.775,152.06,202.69299999999998,271.038,249.192,315.249,332.85400000000004,265.48900000000003,147.609,1176.245,1176.245,1156.528,787.587,589.821,633.969,481.597,470.80800000000005,279.411,514.646,1037.151,992.399,1133.088,78.67799999999998,439.516,80.131,719.664,373.591,1011.342,796.4929999999998,360.292,1122.259,602.471,345.03,151.10399999999998,144.45,118.23899999999999,643.5100000000001,1076.234,884.8810000000001,662.935,1094.119,1047.899,1101.828,931.258,760.8810000000001,331.50300000000004,618.02,107.339,152.531,117.111,171.35300000000004,179.13999999999996,114.05799999999999,237.019,391.285,396.84,447.4740000000001,518.895,351.213,604.4909999999999,908.979,377.93400000000014,81.99700000000001,59.409,303.492,354.89300000000003,390.361,299.249,279.625,289.39,216.37599999999998,261.23400000000004,464.631,597.4119999999999,966.954,998.444,875.8219999999999,909.305,1012.52,882.1619999999999,1035.337,1041.087,926.7840000000003,918.7410000000001,966.954,884.1,284.925,307.805,443.945,485.694,492.596,469.832,445.63199999999995,642.0930000000001,709.283,668.0840000000002,729.047,929.94,887.1089999999999,783.8480000000001,761.8539999999999,750.5840000000002,745.8820000000002,699.7640000000001,649.123,692.921,770.3699999999999,700.922,589.5540000000002,555.044,247.297,258.041,499.82300000000004,432.32300000000004,325.204,274.916,289.723,152.672,120.348,0.0,106.43299999999999,598.4580000000001,755.0169999999999,546.37,620.158,657.997,589.9119999999999,647.335,567.9780000000002,571.203,513.336,587.131,282.173,202.611,74.62799999999999,36.044000000000004,30.755,49.438,60.354,130.974,100.405,136.509,83.28200000000001,53.199,40.773,34.644,21.599,0.0,0.0,0.0,186.02200000000002,4.147,15.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.582,41.76600000000001,37.079,28.893,60.659,231.101,280.786,610.432,297.397,478.33099999999996,219.355,280.627,261.627,328.615,357.47900000000004,342.22799999999995,616.2049999999998,547.502,511.485,810.175,778.992,670.3349999999998,573.148,618.675,675.1389999999999,694.841,743.0930000000002,846.97,728.1260000000002,473.109,324.264,504.198,550.625,986.8510000000001,1130.757,725.683,1064.405,1020.9739999999999,628.238,776.6049999999998,671.0129999999998,554.645,598.086,815.671,607.0639999999999,638.115,681.4889999999999,673.682,1021.2589999999999,719.1610000000001,534.379,860.24,793.2080000000001,511.404,407.741,452.596,616.8890000000001,650.0899999999998,503.43199999999996,412.885,447.68,426.849,504.19800000000004,373.12000000000006,376.712,438.889,429.36300000000006,481.44599999999997,251.02700000000002,117.641,157.68600000000004,151.74,57.827,80.695,120.126,91.21700000000001,35.277,66.303,37.497,29.743000000000002,0.0,0.0,0.0,0.0,207.99900000000002,279.045,183.795,264.024,253.107,281.02099999999996,154.82,0.0,0.0,0.0,5.9079999999999995,46.457,44.68,58.01,118.93700000000001,141.214,213.688,138.361,143.695,167.1,264.597,85.928,55.04500000000001,8.652999999999999,0.0,0.0,0.0,2.68,42.946000000000005,18.806,26.204,0.0,0.0,0.0,0.0,17.13,1.931,8.781,14.817,9.087,22.492999999999995,96.05500000000002,188.13099999999997,1132.319,123.68299999999999,93.238,0.0,0.0,0.0,0.0,0.0,14.133,0.0,49.224,23.636999999999997,0.0,2.066,0.0,0.0,19.114,0.0,20.922999999999995,16.808,21.679000000000002,70.902,65.56,86.51899999999999,16.788,252.34599999999998,74.554,10.0,60.497,43.909,271.332,614.9159999999998,300.631,353.4,248.952,181.57299999999998,43.707,0.0,0.0,22.543000000000003,21.177,85.792,90.749,49.358999999999995,110.995,118.804,175.709,164.17,40.685,40.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5870000000000001,81.016,177.463,138.35299999999998,189.16,228.456,155.344,125.17200000000001,40.275,0.0,0.0,0.0,0.0,3.003,21.027,11.600999999999999,0.0,0.0,0.0,0.0,0.0,5.183,21.399,23.784000000000002,0.0,627.49,43.618,0.0,55.917,54.961999999999996,0.0,0.0,0.0,0.0,7.739,55.19199999999999,45.483999999999995,83.334,62.553000000000004,39.934,95.92200000000001,0.0,0.0,12.359000000000002,24.874000000000002,37.407,34.474000000000004,63.756,85.39400000000002,75.979,97.855,70.77,74.97000000000001,47.147,36.567,103.31200000000001,0.0,314.736,552.125,446.686,501.896,418.204,382.3,386.575,408.2120000000001,168.176,127.52600000000001,158.026,204.025,199.11900000000003,232.725,188.236,125.176,47.016000000000005,38.97,317.732,24.647,249.20800000000003,265.876,607.9119999999999,400.63600000000014,519.908,469.32199999999995,518.376,518.995,525.903,450.49800000000005,464.44599999999997,431.94,221.93400000000003,171.93400000000003,326.274,391.965,307.582,257.205,505.651,960.707,489.63699999999994,177.172,23.305999999999997,16.423,345.00800000000004,382.39099999999985,315.369,245.933,457.048,458.076,433.515,445.63800000000003,412.21600000000007,351.759,290.76,327.8250000000001,147.78400000000005,167.574,221.395,354.466,324.034,387.85400000000004,297.447,478.749,384.71199999999993,369.408,97.104,164.227,45.471000000000004,6.897,25.237,234.589,424.103,204.00900000000001,164.872,73.66,32.025,232.05000000000004,376.64300000000003,194.012,37.615,0.0,0.0,243.398,234.507,338.01,431.689,537.6669999999999,477.719,345.72900000000004,236.335,148.085,186.94800000000004,157.643,134.585,86.429,71.913,236.132,178.959,145.844,137.446,259.693,127.25200000000001,273.54200000000003,331.119,347.85900000000004,1013.553,250.658,206.268,302.443,100.67299999999999,716.38,42.38900000000001,33.739000000000004,41.01,169.43200000000002,492.196,247.479,594.937,632.0640000000002,548.2040000000001,338.28500000000014,152.842,180.77600000000004,247.37900000000002,384.11800000000005,324.968,227.044,173.21300000000005,90.681,213.079,464.88,604.941,384.586,349.10900000000004,561.146,518.996,542.674,118.194,350.759,77.55199999999999,109.15299999999999,150.89299999999997,351.926,366.199,391.481,414.99300000000017,273.801,323.107,301.25500000000005,435.038,400.69900000000007,42.32200000000001,31.864000000000004,5.8229999999999995,21.961,63.715,51.253,32.167,37.385,66.539,36.113,25.16,67.05199999999999,160.446,454.105,412.29699999999997,309.324,130.942,45.227,0.86,40.316,60.662,79.988,126.26699999999998,70.513,27.753,0.0,26.642,61.841,41.049,112.751,42.598,39.744,54.843,53.229,63.476000000000006,96.69,82.25699999999998,0.0,638.216,428.26199999999994,477.858,467.0100000000001,372.70599999999996,386.52099999999984,513.867,427.42800000000005,359.991,150.218,57.39099999999999,0.0,94.874,128.1,110.98200000000001,151.316,144.717,106.775,100.946,116.70100000000001,91.016,68.313,66.725,62.363,51.76,48.505,33.674,69.186,58.69700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.255,38.117,203.65099999999998,324.847,243.06400000000002,194.655,319.494,306.112,257.373,138.65,133.157,21.007000000000005,0.0,23.473000000000003,8.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.525,372.539,387.585,601.7489999999998,644.831,775.865,609.396,385.67699999999996,289.33799999999997,211.045,150.946,163.90099999999998,164.82200000000003,291.163,288.501,288.501,333.435,203.355,397.74,252.47,179.77900000000002,83.194,20.984,64.994,149.88,94.54,149.066,1136.424,85.91900000000003,189.84799999999998,172.00900000000001,54.062,107.27600000000001,210.155,233.297,262.44599999999997,376.912,464.139,316.134,359.0490000000001,480.42199999999997,444.29600000000005,100.152,103.943,58.157,32.67,0.0,10.457,0.0,10.349,5.6339999999999995,4.309,0.0,193.602,337.486,284.099,303.277,352.81,324.806,330.724,385.414,388.16600000000005,148.363,90.96600000000001,52.771,81.385,39.766999999999996,272.024,154.833,26.695999999999998,26.659000000000002,0.0,21.714000000000002,53.75599999999999,41.836000000000006,77.237,65.998,292.18,304.116,213.227,321.3110000000001,427.865,413.22900000000004,406.115,408.597,324.933,236.889,91.912,115.09200000000001,90.991,39.85,8.726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.031,77.72399999999999,199.81599999999997,221.122,177.172,420.195,490.12699999999995,477.14,496.637,275.272,247.821,92.42199999999998,94.229,56.093,48.407,39.864000000000004,24.786,41.191,0.0,4.876,53.108999999999995,143.219,104.324,129.674,192.079,320.461,671.966,619.5779999999999,426.287,464.176,469.314,306.393,335.76199999999994,372.54699999999997,317.36300000000006,254.542,258.485,410.566,251.113,156.868,313.084,267.414,187.96,59.745,118.79,68.562,115.115,249.175,424.102,402.506,340.884,1122.4189999999999,903.7,512.885,467.561,458.577,257.978,494.403,188.329,87.406,216.73,90.934,315.047,325.63599999999997,281.805,472.08,148.387,211.638,161.40200000000002,161.72899999999998,192.187,234.088,244.49200000000002,761.2510000000001,587.075,1010.285,603.6700000000002,697.953,693.2049999999998,501.95599999999996,763.365,660.557,634.05,770.4739999999998,746.3610000000001,657.242,626.95,846.625,685.573,545.288,247.041,191.40200000000002,307.935,278.915,232.174,189.28799999999998,190.717,180.27599999999998,82.61399999999999,39.899,51.762,213.363,193.301,463.445,225.457,726.206,280.899,522.1,655.3009999999998,197.862,506.038,630.821,525.138,368.5750000000001,0.0,0.0,0.0,0.0,0.0,2.206,4.183,3.327,0.0,78.111,0.0,418.48400000000004,633.751,609.239,535.814,702.549,715.1310000000002,677.154,524.866,565.0260000000002,494.70300000000003,364.401,290.185,196.421,30.380000000000006,19.406,17.519000000000002,10.005,2.576,0.0,0.0,0.0,0.0,381.295,321.218,485.99,504.62,697.3589999999998,746.14,659.471,311.905,415.92,297.0130000000001,149.821,192.632,303.371,350.076,309.557,52.666000000000004,36.94600000000001,23.605,5.086,0.0,0.0,8.943,30.820999999999998,22.27,293.962,283.878,476.102,678.5830000000002,893.7739999999999,958.053,1130.008,796.887,762.41,704.596,1017.496,740.0360000000002,360.541,283.449,355.015,256.54,249.365,140.78,155.12,100.374,41.522,45.256,148.05200000000002,171.90900000000002,203.86600000000004,263.202,216.699,450.44199999999995,528.506,723.317,1098.105,1042.884,692.3820000000003,684.831,621.0379999999999,817.58,472.914,878.312,729.7610000000001,228.358,119.391,120.24799999999999,162.111,133.512,94.764,73.283,57.498999999999995,35.504,11.815,57.478,33.884,36.796,71.9,322.591,230.435,318.427,341.891,199.515,218.058,208.67,296.288,624.033,313.927,76.347,74.113,78.17399999999999,60.973000000000006,30.92,21.808000000000003,28.721,34.751,17.226,0.0,81.458,369.037,494.994,680.262,566.565,643.259,650.8389999999998,650.264,612.4730000000001,633.989,585.616,614.665,694.93,475.389,171.512,225.255,276.24,215.715,161.71,108.618,76.221,89.09700000000001,178.53599999999997,151.951,87.176,54.278,0.0,0.0,0.0,26.393,265.892,725.883,824.7059999999999,727.6659999999998,630.6189999999998,711.0369999999999,632.374,384.727,110.837,202.886,470.728,725.327,586.3340000000001,520.241,496.74300000000005,259.23900000000003,233.109,115.994,118.103,86.322,22.673000000000002,13.683,5.09,415.778,1134.069,269.677,688.8389999999998,499.57000000000005,567.802,458.38099999999986,448.856,170.122,23.430999999999997,121.764,373.152,253.042,216.929,185.09099999999998,147.15200000000002,141.623,167.52599999999995,134.434,80.38900000000002,168.472,124.493,81.958,40.266999999999996,26.776999999999997,24.409000000000002,41.541000000000004,117.36200000000001,20.182000000000002,0.0,0.0,0.0,1.8090000000000002,0.0,8.149,238.068,204.865,216.76900000000003,231.602,278.004,227.166,173.095,194.69400000000002,139.543,177.78099999999998,167.13799999999995,214.196,139.509,36.675,36.675,74.663,324.216,221.41,176.60299999999998,103.012,309.594,214.52700000000002,248.59099999999998,58.29200000000001,69.544,0.0,12.009,106.65600000000002,109.508,248.088,391.452,267.07599999999996,216.79,118.995,102.561,41.82899999999999,96.72399999999999,181.27,12.009,54.328,55.448,52.771,69.611,114.256,211.782,162.526,92.163,23.498,68.781,51.34300000000001,11.322000000000001,0.0,0.0,6.525000000000001,0.0,300.72700000000003,22.434,108.771,298.69,93.24,39.614000000000004,32.777,0.0,0.0,0.0,0.0,0.0,0.0,1.07,0.0,0.0,0.0,0.0,0.0,0.0,3.303,43.254,219.67800000000003,240.489,192.812,274.269,172.765,186.791,206.919,144.731,155.409,95.482,68.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.043,17.396,0.0,112.366,16.245,22.145000000000003,147.086,29.244,0.0,109.037,0.0,183.222,431.253,29.333000000000002,60.239,91.035,135.757,112.95200000000001,21.445999999999998,111.416,253.709,261.125,180.578,637.419,720.655,762.6949999999998,783.09,907.9630000000001,1121.163,1139.344,1158.945,1148.493,1176.245,848.153,1176.245,1123.971,553.034,1130.781,823.3380000000001,815.332,718.258,727.1210000000001,670.1189999999999,649.2439999999998,708.357,682.0190000000001,630.0840000000002,614.9320000000001,734.409,678.4049999999999,782.201,846.1239999999999,1002.706,1057.141,837.817,1123.566,883.3489999999998,1135.774,970.0210000000001,693.462,608.156,709.565,1120.95,1066.761,536.375,493.11,381.13199999999995,420.309,446.34300000000013,427.92800000000005,197.25599999999997,30.864,68.911,98.664,149.139,135.627,229.507,217.71099999999998,217.21599999999998,275.982,377.463,123.137,147.15,188.923,641.804,895.4669999999999,863.418,900.0439999999999,692.319,936.355,711.283,447.663,624.125,487.33999999999986,299.22900000000004,9.524,66.964,104.536,101.169,148.528,329.45699999999994,504.26800000000003,674.2579999999998,912.9639999999999,933.261,781.4490000000002,796.8330000000001,939.947,885.3419999999999,872.818,796.887,892.232,965.209,1059.907,932.324,1115.6280000000004,555.887,442.51700000000005,334.569,167.368,297.769,206.11599999999999,289.19,362.292,604.2959999999998,726.323,688.345,875.238,811.618,689.1239999999999,653.2609999999999,749.618,694.0430000000001,694.4929999999998,599.841,496.37699999999995,645.23,558.7,435.293,538.6510000000002,268.153,77.064,43.99900000000001,0.0,63.677,33.358000000000004,25.066999999999997,50.15800000000001,82.338,165.078,218.47,258.57,277.015,211.77200000000002,286.94599999999997,345.624,332.4410000000001,384.32300000000004,298.862,212.263,144.523,60.706,32.578,6.034999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.048,45.114,42.316,62.36600000000001,66.965,100.525,70.569,58.272,46.098,57.345,51.95200000000001,166.666,55.097,72.118,15.059000000000001,56.31700000000001,176.55200000000002,186.25599999999997,31.052,40.898,36.193000000000005,25.875999999999998,9.541,0.0,4.117,20.651,30.32,21.01,17.776,56.005,62.281000000000006,33.039,0.0,339.25699999999995,591.3520000000002,259.772,171.326,251.437,246.44400000000002,260.474,222.567,81.80199999999998,36.482,6.079,28.539,13.992,16.191,27.401,49.898999999999994,86.97399999999999,88.059,143.827,79.669,34.543,180.55,392.49300000000005,710.1489999999999,588.7819999999998,634.946,687.809,617.9639999999998,662.3440000000003,631.4100000000002,558.448,563.571,226.78599999999997,65.827,120.867,188.51,122.64499999999998,94.1,121.54,74.25699999999998,83.52799999999999,21.124,0.0,90.954,72.06,152.04,539.0880000000001,728.193,608.543,493.215,448.056,313.36,391.87,332.839,333.37,331.712,256.342,120.616,159.525,90.819,124.39200000000001,173.61200000000005,176.062,175.912,188.895,138.48,111.897,45.211000000000006,8.902999999999999,9.705,0.0,0.0,414.67,383.209,529.009,295.38,430.584,365.789,483.67,457.33,188.87,31.0,117.406,99.27600000000001,54.97099999999999,127.101,145.17700000000002,197.628,234.475,170.761,139.674,65.404,37.859,50.675,9.911,0.0,0.0,0.0,4.876,44.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.845,204.81,284.812,187.525,155.07,275.116,272.897,296.593,358.292,369.929,330.329,286.678,112.494,2.932,3.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.012,22.789,323.72399999999993,264.22,161.54200000000003,231.68500000000003,291.577,390.464,460.465,395.68199999999996,465.32800000000003,241.635,68.17699999999999,32.329,0.0,0.0,4.656000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.678000000000004,170.78599999999997,367.828,422.35800000000006,12.59,66.418,84.75200000000001,70.75,0.0,0.0,11.741,42.89,139.43200000000002,85.505,311.442,422.6110000000001,110.339,14.097999999999999,14.065,0.0,0.0,0.0,0.0,0.0,95.494,145.253,170.06799999999998,199.893,161.688,167.014,20.621,128.878,79.972,65.005,0.0,135.461,148.22799999999998,121.853,85.675,157.457,38.582,3.8480000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.062000000000001,75.99,128.154,0.0,45.922,278.704,249.138,199.987,178.65,177.47299999999998,247.66299999999998,293.192,41.347,0.053,0.0,64.796,35.256,21.973000000000003,19.748,24.013,39.66,56.622,69.192,519.961,744.5,995.1409999999997,446.467,117.64200000000001,20.971,0.0,54.64000000000001,2.992,75.3,117.709,174.97400000000002,159.10699999999997,183.37900000000002,408.936,500.58,550.719,284.673,105.229,146.275,152.109,137.714,104.171,54.578,37.872,30.884,37.345,44.233,42.045,74.91199999999999,73.377,97.484,42.273999999999994,15.786,65.268,72.072,105.37299999999999,79.679,101.895,78.045,106.146,78.169,0.0,0.0,2.6710000000000003,41.138999999999996,34.541,38.523,23.035,13.242,51.188,0.0,0.0,0.0,0.0,0.0,1123.799,703.225,736.1460000000002,615.622,571.0419999999998,521.453,506.664,563.957,708.4639999999998,669.317,336.222,328.778,483.894,476.366,336.9290000000001,283.344,196.53599999999997,257.807,191.46000000000004,175.862,98.314,109.705,66.069,106.03299999999999,480.225,549.22,378.69199999999995,502.7000000000001,307.21599999999995,329.538,364.00300000000004,468.13300000000004,287.277,321.836,572.3340000000002,137.493,141.445,318.009,248.378,543.26,515.508,525.0509999999999,703.5010000000002,427.72500000000014,552.1220000000002,304.931,350.941,18.447,768.913,1176.245,53.83,179.734,161.977,314.755,188.21,295.366,146.767,12.299000000000001,0.0,0.0,19.317999999999998,253.69,214.357,243.93099999999998,148.98799999999997,282.691,371.211,0.0,106.01100000000001,0.0,109.303,199.592,194.42,160.593,193.912,112.93299999999999,21.997,2.009,0.0,27.797000000000004,4.217,0.0,0.0,0.0,0.0,32.574,49.203,37.564,158.213,274.89599999999996,331.58399999999995,397.126,56.972,102.445,112.147,7.082000000000001,0.0,36.379,238.66400000000002,385.402,309.686,189.609,136.33700000000002,88.88799999999998,64.41199999999999,16.429000000000002,0.062,0.0,0.0,0.0,0.0,42.373000000000005,140.498,255.65599999999998,91.115,66.801,49.938,122.12700000000001,276.138,355.705,315.634,226.555,80.208,29.368000000000002,20.842,1.6680000000000001,13.524000000000001,21.333000000000002,2.9609999999999994,0.0,0.0,0.0,0.0,0.0,0.0,5.082,0.0,201.99599999999998,80.362,210.176,77.093,41.43099999999999,75.468,448.34600000000006,63.84500000000001,231.046,172.03599999999997,158.085,35.243,42.062,119.758,223.31400000000002,229.08599999999998,91.192,71.763,101.29700000000001,97.33200000000001,124.1,154.829,143.436,192.157,145.626,205.12400000000002,164.671,133.624,295.83799999999997,423.199,460.657,584.313,467.836,432.362,325.31,214.049,261.346,265.747,275.671,287.073,144.954,257.89300000000003,266.399,243.28799999999998,280.691,261.911,207.837,283.796,208.253,213.482,268.15000000000003,142.1,217.017,519.028,905.7710000000001,943.306,738.553,733.8610000000001,501.082,388.444,185.122,182.82,127.61200000000001,263.60200000000003,145.194,14.915999999999999,44.029,187.19099999999997,209.35299999999998,219.597,314.70799999999997,309.874,317.532,354.079,259.61,298.216,404.07199999999995,323.645,168.032,95.963,13.264000000000001,43.198,42.716,11.040999999999999,27.710000000000004,18.358,24.134,26.275,23.1,0.0,0.0,0.0,0.0,0.0,0.0,21.101,19.449,0.0,29.119,280.53700000000003,226.83900000000003,249.41099999999997,510.676,514.501,123.80799999999999,108.771,101.92,162.83,69.676,37.912,22.896,53.125,0.0,2.427,0.0,0.0,0.0,11.235,7.079,21.586,112.041,436.509,143.81,67.314,181.868,109.475,0.0,50.23799999999999,49.222,15.345,44.315,140.29,176.195,111.88,83.514,78.531,19.128,3.855,0.0,0.0,0.0,0.0,0.0,1132.125,212.99200000000002,173.16299999999998,256.356,222.247,194.381,226.532,331.668,120.64399999999999,342.03099999999995,253.93599999999998,129.28799999999998,54.37,0.0,27.19,188.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.246,351.583,679.951,533.4929999999998,351.79100000000005,67.468,19.737000000000002,23.497,84.04800000000002,100.12,51.78,14.243,10.999,11.719000000000001,13.007,27.255,52.275,95.21,83.476,73.988,96.62299999999999,63.997,50.3,144.60299999999998,81.794,196.894,514.56,451.14,369.838,123.921,111.141,44.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.768,33.703,50.144,168.34400000000002,150.865,26.643,14.669,163.36200000000005,103.223,94.64200000000001,45.994,9.541,0.0,52.34,324.36700000000013,250.02200000000002,332.79699999999997,235.38099999999997,128.064,104.494,142.379,179.88099999999997,246.282,349.347,513.778,541.555,518.7090000000001,823.586,688.041,755.5980000000001,423.16800000000006,277.76599999999996,365.30099999999993,724.324,465.867,524.972,375.70599999999996,360.952,436.936,468.002,398.54400000000004,362.71600000000007,407.47199999999987,190.267,351.60699999999997,341.634,225.243,456.68800000000005,125.4,45.927,484.565,14.39,174.075,1.883,0.0,81.885,48.04600000000001,119.219,275.744,279.936,159.122,184.002,165.794,183.136,442.858,263.275,462.704,166.513,78.03899999999999,148.313,174.93099999999998,201.731,473.597,455.06300000000005,690.538,466.77099999999996,662.7289999999999,264.863,46.03,496.092,38.937,166.317,49.258,432.913,499.256,524.715,511.30400000000003,492.222,277.112,165.09799999999998,91.822,0.0,35.105,31.646,38.308,50.276,90.495,78.658,58.513999999999996,24.833000000000002,1021.648,390.44599999999997,57.757,205.09800000000004,307.39099999999996,0.0,19.971000000000004,10.317,1.27,38.654,188.91400000000002,260.455,333.19,295.513,109.56200000000001,46.411,15.125,4.106,0.0,0.0,0.0,1102.6999999999996,1160.118,9.859,33.888000000000005,98.442,183.19099999999997,133.207,234.012,315.074,407.11400000000003,486.255,202.018,243.14700000000002,278.617,397.69,258.48400000000004,457.7,453.728,160.20100000000005,154.055,192.623,174.27900000000002,160.141,344.022,441.94,0.0,825.9909999999999,424.217,50.495,56.18899999999999,146.078,271.918,291.877,376.65299999999985,60.733000000000004,397.158,303.186,247.239,87.255,170.62099999999998,136.011,207.80599999999998,94.07700000000001,50.743,40.264,71.462,89.073,95.53600000000002,95.361,135.684,113.515,119.75200000000001,221.27900000000002,97.185,111.59700000000001,51.803999999999995,106.31299999999999,59.817,28.076999999999998,16.016,14.057,2.2640000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.347000000000001,0.0,259.539,352.108,362.42,310.064,298.395,43.025,37.16700000000001,42.678000000000004,176.767,635.899,589.0150000000001,548.675,420.275,585.1790000000002,378.966,364.042,290.29400000000004,188.095,184.61900000000003,97.85799999999999,162.11299999999997,184.41400000000002,264.91700000000003,325.705,704.423,190.535,0.0,0.0,89.155,371.105,585.9459999999998,427.768,253.35299999999998,300.111,304.568,199.791,321.421,354.436,290.256,286.33299999999997,206.226,143.898,65.11,37.132,49.081,605.567,75.867,1134.6889999999999,773.076,46.638999999999996,79.574,0.0,0.0,76.21,208.07,156.219,344.43,456.889,437.141,597.298,707.1519999999999,926.468,773.297,717.74,406.039,291.03,497.98699999999997,324.906,381.47,285.303,197.282,351.97699999999986,384.876,804.9789999999997,373.795,309.964,213.713,180.696,186.051,0.0,28.978,67.468,22.074,0.9390000000000001,17.723,83.37,189.66099999999997,185.104,29.674,30.756999999999998,37.885999999999996,40.595,91.271,170.93400000000003,49.958,289.488,640.4949999999999,560.727,600.078,507.26300000000003,359.94,5.086,76.041,0.0,104.427,110.212,128.731,118.505,160.164,91.99600000000001,48.943999999999996,74.641,97.56200000000001,144.209,232.713,182.64,168.082,239.489,175.296,246.86700000000002,293.10400000000004,286.004,78.137,61.933,78.391,130.399,409.205,303.368,170.822,214.764,141.586,136.151,323.9,223.668,223.75,337.14300000000003,198.43,103.506,122.21600000000001,119.32600000000001,48.803999999999995,9.87,0.0,0.0,144.57,261.231,252.25400000000002,138.48,0.0,21.749000000000002,38.008,151.002,209.433,179.16200000000003,430.485,265.007,350.49199999999996,173.231,65.107,119.458,27.794,51.629,41.001000000000005,289.84,309.974,324.906,390.995,346.918,365.964,385.28,362.685,149.055,14.020999999999999,31.342,14.334000000000001,26.968000000000004,38.713,140.32299999999998,202.41400000000002,215.889,93.99,58.78699999999999,122.556,112.415,233.682,653.1220000000002,448.89599999999996,131.554,0.0,773.6160000000001,568.006,455.62300000000005,329.814,552.996,634.356,521.5880000000001,335.66,444.98400000000004,342.694,328.306,345.394,217.82299999999998,266.022,280.075,257.88599999999997,406.836,177.736,143.951,186.0,284.059,454.385,320.809,250.327,450.25300000000004,192.343,219.041,96.366,80.25,366.80699999999996,170.53900000000002,0.0,76.65899999999999,128.954,365.388,414.999,268.33,364.90900000000005,327.587,311.238,244.18200000000002,390.86400000000003,268.258,55.714,3.6319999999999997,11.599,21.181,16.629,48.379,31.42,9.529,18.855,1161.427,53.878,313.339,356.95099999999996,23.437,0.0,53.13,67.152,16.094,118.46,14.334000000000001,40.732,0.0,63.672,7.997999999999999,0.0,0.0,0.0,9.956,25.647,20.269000000000002,35.55,0.0,322.756,63.156000000000006,63.24100000000001,1073.84,357.18199999999996,258.743,159.09500000000003,46.648,29.674,97.485,102.04799999999999,172.86599999999999,287.96299999999997,271.46299999999997,323.9,295.38099999999986,132.28,130.946,285.16200000000003,230.15,336.57199999999995,356.38300000000004,350.727,274.205,346.005,430.441,532.433,220.878,318.717,210.335,420.079,954.171,831.26,298.872,639.4600000000003,513.373,501.83999999999986,426.884,577.028,479.67399999999986,303.728,129.653,355.57099999999997,376.653,453.48,400.668,405.291,381.605,265.673,356.17800000000005,693.691,346.788,148.961,321.54200000000003,551.7950000000002,816.3090000000002,638.2690000000001,475.50999999999993,426.80199999999996,529.122,378.42,380.48,326.405,263.317,63.699,71.777,110.43800000000002,107.12200000000001,112.113,114.38800000000002,131.52100000000002,72.038,73.613,45.84000000000001,44.711000000000006,46.968,11.474,20.417,39.44300000000001,56.415,355.17,618.0980000000001,533.294,516.6859999999998,437.116,407.381,484.843,437.216,134.174,62.341,39.649,43.216,31.557,27.805999999999997,46.032,43.161,63.607,79.09100000000001,61.326,39.321999999999996,43.143,68.175,43.85,246.36599999999999,1003.192,946.154,598.129,566.4119999999999,500.779,399.275,384.461,306.20799999999997,47.566,49.483000000000004,38.035,31.710000000000004,54.644,102.395,100.189,55.266999999999996,80.709,521.842,174.148,479.062,261.486,142.332,638.625,454.055,474.62800000000004,435.735,446.319,355.264,332.64300000000003,317.488,328.87499999999994,305.563,86.01599999999998,123.80799999999999,194.18400000000003,205.495,311.423,358.158,348.954,299.16900000000004,346.99699999999996,335.33,517.403,370.082,462.669,1128.936,544.375,771.0110000000001,485.082,568.381,447.186,451.457,281.26599999999996,254.963,225.923,327.27299999999997,152.306,165.048,246.141,364.91,218.627,296.106,509.585,324.183,394.398,405.866,207.44,149.13,119.802,111.84299999999999,181.00099999999998,206.37,157.247,113.285,92.083,282.24,376.506,128.23,47.10799999999999,189.399,58.25899999999999,61.848,54.29200000000001,27.831,15.95,0.0,60.918,743.5169999999998,150.285,0.0,0.0,315.894,404.093,227.575,162.996,96.09299999999999,178.35,62.085,40.271,80.085,53.3,135.86700000000002,93.632,122.305,81.411,53.857,69.146,131.702,167.22300000000004,138.662,197.592,445.816,451.814,318.988,286.319,288.034,66.726,22.165,45.708999999999996,114.734,193.99099999999999,288.872,376.246,307.218,378.97399999999993,476.395,495.375,606.207,639.3050000000002,905.149,1047.9660000000001,1140.036,1123.643,1152.339,1174.026,1118.187,1150.772,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1094.933,1176.245,1176.245,517.788,1176.245,943.898,1118.187,1136.161,1176.245,884.5989999999998,679.1460000000001,1176.245,1176.245,1176.245,1159.767,829.798,967.674,725.7389999999999,385.64,824.186,1176.245,1150.9080000000001,567.035,1033.394,999.918,1127.71,775.0229999999998,1117.792,1157.914,777.91,861.4780000000002,1136.539,1156.274,872.5520000000001,754.71,1176.245,973.7860000000001,446.656,687.8639999999999,733.4060000000001,572.5369999999999,729.8630000000003,787.745,552.995,458.149,665.543,612.981,507.45,511.73400000000004,597.0680000000001,575.549,338.399,344.477,350.542,354.685,316.439,346.059,297.15,259.791,183.905,176.543,80.17699999999999,80.24600000000001,87.624,46.14800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.579,247.765,187.362,169.547,399.584,560.653,523.305,689.3430000000001,522.76,545.922,540.828,508.96,601.107,377.32300000000004,511.17900000000003,73.38600000000001,77.507,80.339,49.919,79.069,104.84,68.123,81.31000000000002,195.892,379.593,327.9899999999999,425.425,284.54900000000004,300.209,351.715,325.383,328.67800000000005,286.752,299.447,309.318,273.832,282.24,343.94599999999997,276.927,65.773,107.912,93.012,56.581,29.585,44.979,3.486,132.782,203.984,313.448,437.215,356.17800000000005,221.11900000000003,207.93599999999998,225.62,224.415,229.24900000000002,231.10900000000004,185.132,198.882,219.67800000000003,226.695,223.954,291.309,71.193,73.10600000000001,75.038,46.968,19.348,30.929000000000002,26.786,106.825,303.7650000000001,359.259,422.64900000000006,577.803,313.347,345.53599999999994,193.80599999999998,1136.442,587.518,880.055,0.0,0.0,0.0,0.0,26.695999999999998,0.0,0.0,0.0,0.0,1.7919999999999998,16.246,2.8280000000000003,0.0,0.0,0.0,82.624,139.576,207.64700000000002,101.89399999999999,154.359,131.612,88.37100000000001,58.474,0.0,0.0,133.116,22.27,45.883,79.319,51.012,0.0,6.0,10.330999999999998,30.862,0.402,0.0,88.23200000000001,273.595,478.06699999999995,561.0980000000001,7.4239999999999995,149.266,51.92,25.791,179.267,288.211,56.23,0.0,102.65700000000001,200.095,103.36399999999999,59.838,18.277,62.727,35.84,0.0,0.0,0.0,0.0,424.407,363.348,364.413,394.261,20.383,1.331,24.79,30.899,206.648,156.813,90.23200000000001,61.402,19.079,69.499,46.753,62.363,63.413,65.15,139.497,5.405,15.005,33.900999999999996,39.44300000000001,58.53300000000001,18.977,6.762999999999999,418.846,1023.986,420.588,8.08,0.0,0.0,92.777,15.873,40.663000000000004,230.315,106.545,82.598,0.0,42.312,134.994,124.839,138.764,0.0,10.965,78.95,118.444,83.45700000000001,105.963,446.024,491.961,569.996,56.169,0.0,102.061,171.899,171.28,220.718,267.383,393.856,262.595,277.654,213.47299999999998,130.909,42.178000000000004,25.723000000000003,21.249000000000002,0.0,0.0,0.0,0.0,18.607,56.62500000000001,37.074,95.28399999999999,142.269,224.888,248.548,171.25599999999997,161.779,253.368,295.92700000000013,186.299,224.983,181.969,95.486,131.509,136.556,45.57899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.126999999999995,244.174,340.775,219.757,204.104,233.57300000000004,298.127,245.082,247.9,285.07599999999996,164.29199999999997,208.967,204.703,142.565,82.196,41.111000000000004,0.0,0.0,4.676000000000001,7.393999999999999,17.383,1.9269999999999998,11.537000000000004,77.37100000000001,75.71300000000001,274.358,440.038,437.215,246.40099999999998,261.748,377.79400000000004,329.00300000000004,257.216,387.31200000000007,275.503,256.441,143.436,38.672,22.469,11.089999999999998,0.0,0.0,0.0,0.0,0.0,2.386,13.628,112.84299999999999,258.61400000000003,354.865,327.531,153.491,131.386,170.06799999999998,268.149,80.107,124.64100000000002,186.959,0.0,0.0,0.0,0.0,0.0,7.032,0.0,0.0,0.0,956.398,195.282,226.73400000000004,232.268,178.37099999999998,97.266,103.264,124.40700000000001,108.12700000000001,67.065,100.522,0.0,46.381,22.688000000000002,36.126999999999995,56.086000000000006,66.801,73.023,158.264,130.718,176.709,15.675,22.959,29.565,0.0,16.333,27.955,24.22,5.542000000000001,131.091,101.354,313.705,130.954,34.528,4.474,23.188000000000002,94.57200000000002,33.426,80.666,88.564,158.118,260.027,163.059,180.491,290.83099999999996,84.806,42.755,65.809,134.268,191.517,152.499,73.435,193.322,579.924,371.719,159.997,211.895,247.285,54.869,92.195,45.50200000000001,107.954,76.834,251.458,171.658,350.80800000000005,373.505,416.023,420.13300000000004,303.379,310.5089999999999,291.56,284.953,289.536,272.404,296.219,238.18599999999998,165.043,187.91400000000002,92.686,94.37200000000001,89.04899999999999,74.30199999999999,0.0,10.766999999999998,111.984,93.64200000000001,106.738,195.672,101.78,137.752,266.79900000000004,326.15,114.03,67.117,72.34899999999999,68.218,32.86,0.0,0.0,0.0,4.283,1158.121,29.397,41.621,0.0,0.0,0.0,5.595,0.0,37.385,20.796000000000006,10.245,0.0,13.574000000000002,0.0,0.0,0.0,0.0,0.0,0.0,7.355,12.106000000000002,29.364,0.0,7.087999999999999,0.0,96.242,181.112,80.038,14.118,0.0,13.306,9.674,50.912,0.0,0.0,26.833000000000002,12.675,43.946000000000005,142.254,0.0,2.008,0.0,0.0,0.0,14.115999999999998,0.0,1176.245,542.802,31.559,0.0,0.0,0.0,0.0,35.8,0.0,0.0,0.0,6.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.079,26.04,173.95,105.427,870.7360000000001,21.991999999999997,0.0,0.0,24.311999999999998,181.562,212.673,167.19099999999997,152.70600000000002,89.96799999999999,151.395,69.543,25.291999999999998,77.995,89.073,41.208,9.88,15.873,24.694000000000003,18.109,39.861999999999995,351.98,314.435,99.73299999999999,44.175,356.647,1014.9730000000001,43.946000000000005,79.064,87.98299999999999,27.35,18.413,63.88399999999999,264.05,232.643,417.327,183.19299999999998,246.503,192.545,222.733,171.977,122.15700000000001,140.036,147.084,274.637,249.046,461.95300000000003,352.907,145.719,146.338,296.265,411.124,367.02800000000013,396.44199999999995,176.062,172.445,91.34399999999998,121.10799999999999,82.47099999999998,59.733000000000004,0.0,0.0,0.0,0.0,0.0,0.0,43.831,114.65600000000002,122.62299999999999,183.601,198.847,270.95599999999996,264.062,272.48900000000003,147.97899999999998,110.7,85.84,92.064,119.57700000000001,52.755,35.497,0.0,0.0,0.0,14.642999999999999,22.386999999999997,0.0,0.0,17.961,0.0,0.0,0.0,0.0,0.0,12.205,0.0,20.301,0.0,0.0,21.726999999999997,0.0,21.101,38.108000000000004,80.847,255.42700000000002,226.662,221.601,278.064,296.284,321.8300000000001,304.622,253.908,103.881,113.455,107.42200000000001,114.257,60.808,38.771,600.1189999999998,143.747,52.835,132.946,79.692,34.935,22.848000000000003,12.484000000000002,22.664000000000005,0.0,0.0,0.0,55.446000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,241.78,228.49200000000002,317.536,332.555,227.46099999999998,222.565,168.28599999999997,184.87099999999998,87.38,98.272,122.42299999999999,189.56799999999998,174.93099999999998,172.22600000000003,111.62700000000001,113.463,32.535,0.0,15.064,10.034,33.3,16.663,0.0,428.174,172.718,1073.734,712.0239999999999,42.045,137.244,147.29399999999998,139.998,95.661,75.139,84.12800000000001,64.528,124.1,103.70299999999999,131.364,65.86,44.638999999999996,0.0,0.0,0.0,29.255,14.138,0.0,0.0,7.412999999999999,305.47900000000004,758.06,867.3309999999999,238.495,0.0,0.0,0.0,67.303,106.48200000000001,153.576,105.82,182.07100000000003,167.29,134.398,172.02699999999996,151.10900000000004,52.146,29.959,83.85600000000001,62.498000000000005,38.392,32.619,6.695,286.931,204.104,245.572,104.094,159.71,190.354,187.106,141.545,112.47,107.229,184.363,210.335,143.576,177.483,215.97,282.691,305.95099999999996,191.331,158.067,168.482,101.936,18.213,22.546,34.145,44.104,13.025,325.796,273.338,394.403,355.784,348.69199999999995,369.907,256.54,170.11700000000002,243.632,219.27,193.602,210.017,225.389,105.072,51.589,0.0,16.575,1.415,26.778000000000002,27.858,14.414000000000001,14.319,331.636,1176.245,1000.754,70.458,29.06,46.09,132.572,14.052999999999999,37.172,83.63,36.859,16.586,79.203,271.659,250.19099999999997,191.72,223.058,66.691,33.611999999999995,29.366,36.476,55.00500000000001,58.655,93.836,1176.245,1157.104,520.837,210.768,203.947,149.642,230.922,283.621,221.28400000000002,118.928,105.41299999999998,158.79399999999998,164.30700000000002,237.082,321.369,277.916,214.035,57.778,79.203,52.755,39.806999999999995,70.044,123.836,30.824,392.49,0.0,52.968999999999994,18.529,1014.1660000000003,81.247,191.87599999999998,95.079,118.84000000000002,80.596,0.0,111.714,30.935,139.219,18.39,29.015,157.972,86.455,31.748,193.602,90.06200000000001,18.673,29.487,38.26,29.302,494.89,722.329,353.36,215.40900000000002,178.502,0.0,94.854,241.313,26.378,168.778,67.074,33.296,20.703000000000003,19.09,14.193,0.0,0.0,0.0,14.225999999999999,10.517000000000001,39.848000000000006,89.62699999999998,145.19299999999998,326.16700000000003,347.648,353.225,345.745,221.68099999999998,108.46600000000001,86.101,212.195,143.98,56.292,46.918,159.708,123.902,74.798,56.498000000000005,29.247,44.349,0.0,20.32,0.0,14.01,0.0,0.0,0.0,237.697,548.744,600.5509999999999,727.525,147.765,72.171,154.645,134.586,32.672,36.334,0.0,40.499,18.176,52.541,82.65900000000002,103.321,75.025,16.741,0.0,0.0,0.0,0.0,7.6,31.345,303.024,100.31700000000001,30.538,0.0,0.0,92.80799999999999,26.778000000000002,129.19899999999998,33.342,32.659,150.586,151.836,157.584,140.369,71.193,72.42,35.931999999999995,22.492999999999995,9.005,0.0,5.555,0.0,0.0,0.0,87.77300000000002,183.601,55.558,0.0,0.0,15.545,37.684,0.0,98.148,37.631,150.72799999999998,176.666,122.77899999999998,121.905,262.08299999999997,48.943000000000005,149.605,62.856,17.114,0.0,41.173,223.858,217.178,42.316,132.901,91.509,101.728,164.71099999999998,127.414,87.069,108.72100000000002,43.352,0.0,0.0,9.258,87.04,172.02699999999996,225.878,228.535,173.145,0.0,0.0,0.0,0.0,0.0,28.800999999999995,4.041,100.193,73.391,488.151,138.433,221.761,0.0,15.499,30.516,43.715,0.0,0.0,0.0,36.086999999999996,0.0,5.2379999999999995,0.0,0.0,0.0,0.0,0.0,16.859,72.015,119.274,27.563000000000002,159.61400000000003,174.738,254.362,281.67900000000003,0.0,70.792,20.144000000000002,0.0,0.92,22.061999999999998,26.488,57.034,22.641,32.356,23.846,38.875,7.684,0.0,1.214,0.0,24.491999999999997,56.952,59.518,283.658,49.183,0.0,232.268,8.974,22.664000000000005,81.079,117.74700000000001,182.021,147.999,460.86800000000005,339.73699999999997,305.68,312.428,266.187,282.428,278.325,294.827,794.9110000000002,644.139,25.148000000000003,19.303,88.734,157.494,1074.38,193.96099999999998,325.17,1176.245,186.671,191.021,328.027,175.69799999999998,148.118,122.556,154.493,165.357,187.319,285.252,285.339,290.635,259.176,183.548,66.986,186.959,173.01300000000003,179.83700000000002,153.743,1151.5539999999999,488.036,393.329,396.726,539.0880000000001,350.92400000000004,600.731,392.218,349.01599999999996,360.596,1.9140000000000001,94.75499999999998,424.407,316.988,131.464,370.67300000000006,56.43600000000001,105.905,263.19599999999997,143.079,177.019,74.28699999999999,102.647,64.375,56.376999999999995,36.41,0.0,0.0,78.256,74.73,127.57,44.463,65.016,38.335,100.48,401.478,302.406,402.165,355.8540000000001,284.462,302.585,88.927,60.027,65.686,42.312,0.0,0.0,30.862,41.236000000000004,19.741,50.437,27.296999999999997,57.446999999999996,616.4060000000002,458.718,454.00400000000013,232.452,194.81400000000002,129.404,251.391,441.592,225.226,45.961000000000006,62.621,84.471,67.84899999999999,0.0,16.697,0.0,0.0,20.96,13.892999999999999,35.993,70.423,526.77,64.653,39.188,179.42000000000004,332.405,255.412,225.55200000000002,191.331,49.799,32.852,30.808000000000003,52.005,49.203,238.66,154.39700000000002,183.702,366.72199999999987,398.62300000000005,264.476,34.346,92.62,77.937,106.708,104.507,63.675,287.793,319.89799999999997,653.444,5.497000000000001,49.84000000000001,155.179,102.395,139.852,217.18200000000002,278.909,320.175,292.75,369.87,302.496,276.61,253.368,95.89200000000001,34.501999999999995,5.585,18.840999999999998,29.218000000000004,31.912,26.134,912.79,529.302,1022.711,531.984,1119.8419999999999,24.539,4.145,0.0,0.0,34.213,0.0,38.347,50.038000000000004,26.944000000000003,42.773999999999994,2.5380000000000003,46.078,18.752,30.16,0.0,8.77,0.0,0.0,13.298,85.205,1089.0079999999996,1128.319,465.435,758.4010000000001,186.856,57.058,12.052,0.0,3.39,7.022,20.447,0.0,0.0,0.0,0.0,0.0,35.04,0.0,0.0,0.0,0.0,0.0,9.752,0.0,200.83,302.52,147.93200000000002,573.149,368.843,190.71400000000003,95.42,273.483,0.0,0.0,11.946,0.0,0.0,0.0,24.515000000000004,12.707,57.757,4.542,30.884,245.83300000000003,237.127,238.625,486.546,435.956,1151.575,177.593,727.08,264.733,312.525,205.203,212.354,461.875,303.214,432.46900000000005,436.43099999999987,282.112,455.96600000000007,355.08400000000006,182.22400000000002,137.106,69.857,58.18899999999999,35.013000000000005,0.7609999999999999,3.8939999999999997,0.0,25.244,40.161,0.0,0.0,0.0,0.0,135.042,34.934,0.0,5.792000000000001,0.0,0.0,0.0,20.075,12.782,46.411,10.390999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,337.525,688.8009999999998,145.253,6.149,45.346000000000004,115.869,50.675,28.965,193.558,95.661,0.0,0.0,0.0,0.0,0.0,63.736000000000004,42.543,129.843,0.0,0.0,0.0,10.255999999999998,0.0,0.0,372.986,106.39699999999998,129.179,10.350999999999999,40.093,58.495,134.167,12.76,91.303,12.405999999999999,20.597000000000005,14.905,0.0,1.411,83.322,78.83200000000002,10.82,3.9330000000000003,30.834,0.0,0.0,0.0,0.0,52.178999999999995,659.3939999999999,647.071,259.441,1176.245,118.93700000000001,43.946000000000005,0.0,0.0,9.525,0.0,0.0,0.0,21.087,0.0,0.0,0.0,0.0,0.0,7.334999999999999,0.0,0.0,27.671,48.011,75.593,65.976,73.036,59.04600000000001,46.24,31.128,61.221000000000004,129.02,87.96400000000001,48.769,81.149,42.928999999999995,56.37400000000001,95.53600000000002,255.827,300.078,255.138,185.40200000000002,239.67,123.24700000000001,57.07899999999999,112.762,155.17100000000005,248.765,152.292,209.08900000000003,155.334,145.967,149.526,177.872,222.084,297.452,375.086,349.74,437.49,347.43699999999995,402.346,353.789,352.67600000000016,339.787,405.414,400.216,450.848,352.904,195.28599999999997,188.30200000000002,276.198,481.99,529.169,696.7919999999999,735.742,749.803,817.9810000000001,789.0609999999998,609.047,507.62300000000005,681.4549999999998,777.2950000000002,573.6310000000002,613.419,548.7570000000002,623.3879999999998,840.09,712.6949999999998,832.9480000000002,748.1039999999999,947.635,1132.672,1144.655,1119.16,1134.101,1176.245,1173.088,1153.999,1176.245,1176.245,1176.245,1125.786,91.78399999999999,1133.297,1115.337,703.1809999999998,1134.239,1000.323,1115.462,989.59,824.1199999999999,904.925,855.5169999999999,1022.477,775.8710000000001,493.165,313.247,636.059,831.306,1176.245,1128.397,1136.502,1156.327,1159.886,1141.621,902.4740000000003,830.113,565.47,543.865,495.635,534.927,570.885,652.581,531.262,646.251,568.2810000000002,568.6949999999998,384.03,404.92400000000004,383.35,171.628,1139.651,1160.214,1145.906,1155.698,1166.036,1174.66,1115.588,763.518,665.385,463.099,255.09099999999998,209.065,246.282,191.77,380.21900000000005,365.481,386.898,389.356,376.11199999999997,483.89900000000006,358.06300000000005,406.17400000000004,463.441,169.274,311.702,467.949,310.992,373.35400000000004,310.454,224.488,238.18599999999998,219.359,173.752,122.88600000000001,74.902,84.435,80.57,0.0,40.85,82.47099999999998,58.578,100.315,81.546,114.25100000000002,105.512,33.75,48.38,0.0,9.514,0.0,0.0,0.0,0.0,153.187,57.263000000000005,18.875999999999998,0.0,0.929,0.0,0.0,0.0,14.950999999999999,40.134,43.082,132.42600000000002,163.52199999999996,93.13600000000001,97.383,61.176,35.922,25.678,0.0,0.0,0.0,0.0,0.0,0.0,7.875,157.59799999999998,30.954,68.936,0.0,0.0,13.168,43.294,6.316999999999998,0.0,0.0,10.517000000000001,9.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.94400000000002,439.898,274.366,35.497,46.21500000000001,977.612,392.083,176.979,53.898,107.869,26.820999999999998,101.191,28.003,28.015,11.788000000000002,56.003,18.3,16.312,0.0,0.0,24.503,26.802,81.748,262.435,165.722,273.345,337.13599999999997,369.774,119.37,56.43600000000001,58.968,134.631,31.125999999999998,74.708,252.25400000000002,319.26599999999996,442.93300000000005,326.19599999999997,443.217,521.489,403.67899999999986,172.845,205.99200000000002,154.836,290.413,219.27,379.543,130.696,79.15999999999998,129.934,1114.261,272.024,127.551,0.0,0.0,10.620999999999999,8.151,26.021,0.0,0.078,13.060000000000002,66.648,21.574,41.526,0.0,24.037,0.0,42.928999999999995,226.743,652.797,483.16600000000005,635.193,564.04,397.798,709.9989999999999,404.74199999999996,443.705,197.47200000000004,159.708,105.65,196.18200000000002,233.107,212.513,183.395,205.676,187.824,187.875,168.581,140.175,50.31500000000001,0.0,143.468,227.46099999999998,213.338,215.58900000000003,263.122,189.03099999999998,259.37,366.94,279.06,289.13599999999997,162.791,198.292,94.001,140.999,123.681,96.855,69.146,39.321999999999996,74.17399999999999,14.15,13.755,1.214,0.0,0.0,0.0,0.0,13.882,74.476,189.893,259.034,319.26099999999997,439.54,329.63,282.572,214.84900000000002,186.043,109.148,141.322,218.224,130.411,137.747,169.94299999999998,168.108,92.53000000000002,230.29,51.985,125.825,92.914,187.46400000000003,312.525,757.2719999999999,1070.146,208.967,643.319,890.8399999999998,884.3340000000002,246.78099999999998,293.758,629.525,173.06099999999998,0.48,11.405999999999999,0.0,58.28,155.642,117.21,202.84099999999998,290.613,104.963,207.169,148.671,126.39,47.927,30.096999999999998,13.712,20.090999999999998,40.28000000000001,93.199,95.851,177.657,175.828,179.736,408.691,343.55400000000003,585.873,574.821,530.231,483.315,325.33799999999997,141.445,154.05100000000002,165.84400000000002,177.01199999999997,223.58599999999998,245.933,43.43,62.598,80.039,88.056,62.879,40.726,32.961999999999996,55.349,41.458999999999996,77.51899999999999,128.55200000000002,255.25900000000001,420.543,492.705,592.846,613.002,453.985,389.788,438.604,471.825,526.9770000000002,632.008,614.5419999999999,556.5609999999998,222.21599999999998,162.055,230.358,280.015,261.57099999999997,222.645,164.33,137.61,151.236,251.858,85.35600000000001,235.185,429.995,555.521,692.8480000000001,533.656,495.44300000000004,448.071,496.796,568.121,467.015,519.361,517.74,481.55300000000005,321.252,244.16400000000002,346.837,461.923,500.839,583.09,559.361,697.6509999999997,852.025,624.033,613.189,225.18400000000003,306.816,319.48400000000004,354.065,290.654,189.299,305.53,276.793,440.71400000000006,480.05300000000005,417.272,484.347,411.075,473.986,408.31,263.193,241.56799999999998,180.95,193.574,175.063,224.248,419.155,463.24300000000005,322.633,685.2560000000002,315.808,408.92500000000007,281.752,314.999,246.628,239.92200000000003,248.34400000000002,207.08,310.423,255.479,314.829,226.833,185.557,228.477,306.7650000000001,283.796,235.10299999999998,267.464,259.10200000000003,99.85799999999999,209.167,290.281,180.541,75.025,278.35400000000004,325.498,283.524,293.57599999999996,241.83,247.66299999999998,253.331,187.765,257.71299999999997,241.298,212.582,187.105,80.09,141.56799999999998,164.734,128.30700000000002,131.476,109.16899999999998,80.686,41.806999999999995,27.918000000000003,5.648,101.479,272.926,178.40900000000002,155.219,173.245,23.63,35.866,75.719,124.1,180.183,206.769,164.078,127.537,210.56,46.95,33.781,40.471,0.0,0.0,55.673,12.847000000000001,143.126,98.98100000000001,65.722,94.705,15.774000000000001,53.26,133.248,95.963,140.056,71.597,75.597,85.07,130.345,149.736,126.843,145.27200000000002,150.849,119.946,173.39599999999996,188.236,500.616,829.2460000000001,891.0989999999998,859.1489999999999,905.043,814.7539999999999,767.6010000000001,427.24300000000005,389.219,333.75199999999995,366.32099999999997,664.4069999999999,423.6800000000002,221.782,422.69300000000004,443.732,439.764,314.85400000000004,732.3380000000001,742.4649999999998,1021.782,83.346,134.076,239.082,971.148,1174.2839999999999,675.9599999999998,469.926,489.18199999999996,965.439,318.365,137.106,325.568,495.8,261.654,121.29700000000001,151.97,160.39700000000002,215.732,265.615,285.39099999999996,265.372,281.047,242.822,176.141,76.199,37.953,26.363000000000003,1.364,5.712999999999999,0.0,0.0,5.4670000000000005,3.412,23.253000000000004,48.828,216.055,176.112,246.0,251.475,243.764,176.051,171.658,185.752,254.88099999999997,254.021,218.805,231.755,277.671,28.143,12.405999999999999,11.402000000000001,7.664,0.0,0.0,19.539,0.0,506.4,318.73400000000004,85.969,27.855999999999998,10.36,70.368,128.276,121.22399999999999,127.764,175.834,233.38099999999997,232.005,203.114,230.62900000000002,139.291,71.694,25.531,0.0,0.0,14.64,66.779,25.971999999999998,33.953,15.216,0.0,0.0,9.469,0.0,4.319,0.0,2.017,49.978,75.834,70.926,101.495,67.688,49.901,0.0,16.261,39.164,0.0,0.0,0.0,16.937,3.4410000000000003,13.488,1.2759999999999998,23.47,7.275,0.0,29.511,0.0,0.0,124.64100000000002,260.97,285.95599999999996,178.4,208.394,149.795,157.72899999999998,189.22099999999998,209.75400000000002,252.90400000000002,560.4680000000002,227.38099999999997,133.615,125.48899999999999,138.664,255.84900000000002,255.25900000000001,273.947,201.375,220.477,157.781,137.884,296.939,111.28200000000001,152.61,112.936,88.25,36.119,32.542,24.840999999999998,93.95100000000001,106.123,236.77700000000002,400.02099999999996,560.133,113.865,63.335,46.648,27.424,39.065,44.214,34.411,39.632,38.38900000000001,57.363,70.214,176.16199999999995,185.94799999999998,222.827,318.472,283.126,397.075,441.534,239.47400000000002,125.90799999999999,277.36,353.27699999999993,373.208,447.54,138.66899999999998,49.765,85.762,100.946,98.564,77.99900000000002,132.844,125.291,47.201,115.959,86.07700000000001,178.56,420.03,615.3270000000001,489.059,492.167,416.21900000000005,449.53899999999993,467.24699999999996,469.019,295.47100000000006,139.056,246.018,221.575,61.38399999999999,91.876,95.979,54.231,52.876000000000005,68.305,82.05,66.957,30.799,29.573,25.564,0.0,0.0,291.56,186.71099999999998,226.61400000000003,216.051,264.401,263.547,218.56000000000003,189.34599999999998,280.733,188.53,192.748,15.797,19.343,33.446,30.072,12.025,13.52,21.921999999999997,36.828,225.93400000000003,32.784,12.252,0.0,0.0,293.762,214.521,268.589,179.775,158.842,172.05900000000003,172.21,219.363,177.93400000000003,152.21000000000004,160.642,24.348000000000003,22.097999999999995,23.116999999999997,9.561,17.953,13.402999999999999,39.605,46.698,58.286,72.15,51.108000000000004,613.8430000000001,97.738,108.95799999999998,63.927,27.276999999999997,94.647,76.25399999999999,6.972,0.0,29.791,8.242,42.331,68.605,0.0,0.0,2.301,0.0,19.955,144.78799999999998,202.58300000000003,493.908,0.0,8.954,0.0,22.699,23.488000000000003,64.248,330.40800000000013,131.958,48.684,35.685,12.889000000000001,13.704,13.296,0.0,8.396,13.682,27.128,0.0,0.0,56.169,223.87099999999998,347.24799999999993,360.277,680.523,514.9590000000001,430.026,129.73,157.22899999999998,206.24099999999999,172.861,192.609,232.226,305.851,179.71400000000003,225.49,376.926,344.824,332.015,230.565,186.877,65.009,679.3889999999999,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1154.718,664.5609999999998,670.705,41.56399999999999,311.1230000000001,526.658,704.2669999999999,623.0459999999999,81.791,335.62300000000005,93.512,188.12099999999998,134.207,53.114,0.0,0.0,15.004000000000001,10.788000000000002,22.888,223.058,148.941,417.98199999999997,636.486,751.1920000000001,301.666,315.254,149.905,300.096,200.489,221.537,249.90099999999998,262.606,171.024,161.81000000000003,58.44900000000001,45.089,36.688,36.648,24.456999999999997,22.079,0.0,0.0,20.97,15.169,19.158,174.364,121.475,78.99600000000002,46.549,88.666,93.265,131.957,296.95499999999987,207.19,102.816,71.105,152.909,139.52599999999998,28.64,22.948,144.95600000000002,103.074,4.879,96.509,0.0,10.052999999999999,0.0,0.0,16.436,4.834,0.0,0.0,0.0,0.0,9.586,87.324,90.46,33.194,52.598000000000006,72.919,119.337,72.85,114.64299999999999,106.26899999999999,155.166,140.477,175.63,162.007,88.61700000000002,22.239,22.097999999999995,22.375,29.553,0.0,0.0,0.0,2.612,20.901999999999997,0.0,0.0,0.0,35.486,0.0,70.747,27.819000000000003,5.841,0.0,0.0,0.0,0.0,30.081999999999997,0.0,0.0,0.0,22.994,0.0,20.75,0.0,0.0,0.0,0.0,0.0,0.0,103.859,57.611000000000004,26.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.225,50.018,38.228,31.304000000000002,45.361999999999995,78.119,156.094,213.482,528.721,492.143,426.728,526.049,359.369,93.699,225.209,224.49400000000003,296.289,230.33700000000002,175.114,171.825,166.42700000000002,97.03200000000001,39.571999999999996,40.547,79.11,54.353,59.176,90.764,173.46200000000002,190.278,341.106,296.86300000000006,227.46400000000003,193.563,149.53500000000003,246.52900000000002,189.847,187.44400000000002,201.232,156.496,169.763,177.435,157.24100000000004,161.252,97.375,50.356,52.169,46.727,36.5,22.528000000000002,14.312000000000001,0.0,0.0,0.0,21.969,28.114,13.949000000000002,26.215999999999998,44.217,69.095,48.545,53.851000000000006,8.357999999999999,3.088,1.4980000000000002,3.147,0.0,17.953,10.617,0.0,11.02,23.497,24.191999999999997,57.861000000000004,61.035,65.939,74.265,83.16799999999999,170.19099999999997,224.50799999999998,169.72099999999998,167.511,220.654,218.642,220.179,144.683,189.31799999999998,225.87099999999998,318.698,281.723,189.367,255.09599999999998,58.99800000000001,75.47799999999998,69.375,72.381,79.41,81.461,75.685,76.688,74.43100000000003,108.104,121.12700000000001,176.74399999999997,235.942,244.248,294.128,220.507,328.435,239.291,212.555,294.355,240.988,139.509,74.044,36.387,31.889000000000006,0.0,0.0,18.434,40.316,48.74100000000001,68.692,73.067,46.792,29.409000000000002,40.82900000000001,14.453,137.56799999999998,130.38299999999998,164.66200000000003,167.72400000000002,232.312,170.06799999999998,259.063,412.99899999999985,562.575,283.324,318.886,360.01,135.08700000000002,110.223,177.76,296.91,365.23,261.218,222.34400000000002,231.71,279.665,282.41,292.639,532.337,1131.692,631.9630000000001,594.8340000000002,502.574,451.305,526.178,481.447,457.03499999999985,416.917,323.498,316.789,311.457,138.291,31.42,36.052,58.934,34.463,34.346,8.335,1.396,0.0,0.0,40.444,21.493000000000002,0.0,0.0,0.0,0.0,45.696999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.56,17.498,29.528000000000002,58.989,128.865,103.06,86.585,86.006,126.385,61.894,83.215,534.7130000000001,702.8639999999999,633.863,610.9100000000002,730.5360000000001,576.376,544.962,567.592,587.28,722.4880000000003,647.139,368.965,136.791,180.41,219.562,171.68099999999998,133.385,95.733,74.389,100.575,64.33800000000001,59.956,73.054,201.41900000000004,174.449,177.577,163.67500000000004,265.57099999999997,317.35200000000003,242.97799999999998,233.313,254.28500000000003,182.628,249.019,258.779,184.798,72.221,43.24100000000001,8.54,13.318,0.0,0.0,0.0,0.0,0.0,8.726,55.198,0.606,0.0,0.0,0.0,23.064,0.0,0.0,0.0,0.0,0.0,0.0,14.585,0.0,0.0,0.0,10.36,120.34300000000002,213.313,192.7,201.33900000000003,235.861,206.146,254.28599999999997,206.544,0.0,0.0,10.778000000000002,31.592,38.657,31.785999999999998,116.56700000000001,79.23,200.68200000000002,307.493,290.76,140.118,75.80199999999999,63.168,60.555,74.173,90.04700000000001,34.344,9.442,17.543,27.695,37.493,77.995,142.535,39.36599999999999,158.516,594.297,798.9580000000001,248.077,233.176,225.74100000000004,69.322,189.53900000000002,169.61,131.36700000000002,182.386,194.553,22.209,0.0,19.29,83.098,125.0,90.171,98.945,121.001,125.74,67.843,79.766,34.794000000000004,75.54600000000002,27.627,52.541,47.628,45.4,36.085,35.783,42.32200000000001,83.72300000000001,164.544,322.728,175.601,5.118,76.68999999999998,64.972,157.545,175.579,154.1,193.361,189.69099999999997,175.021,151.386,446.897,675.143,554.264,391.481,589.6089999999998,603.9269999999998,701.059,669.2639999999999,582.5719999999999,613.844,671.2909999999998,720.38,658.8829999999998,376.56099999999986,117.523,110.041,165.99400000000003,177.269,163.88099999999997,149.7,154.974,146.612,158.59900000000005,493.61,549.705,620.6709999999998,781.4490000000002,706.6049999999998,771.2539999999999,701.576,798.783,786.826,698.948,651.2829999999999,638.66,628.825,577.6469999999998,243.4,63.75099999999999,81.73,109.24799999999999,120.689,79.017,90.11399999999999,96.649,184.978,178.451,139.126,271.416,368.43800000000005,436.30699999999996,590.684,589.613,527.8,554.63,522.604,515.061,494.19599999999997,459.69699999999995,382.695,410.072,264.455,134.911,200.94,218.875,193.324,184.824,226.676,189.05,82.47099999999998,245.74900000000002,159.90200000000002,285.293,350.941,445.886,515.924,440.37800000000004,425.739,384.184,373.20500000000015,400.537,364.139,422.11800000000005,433.80300000000005,439.574,365.926,192.108,224.93599999999998,300.45699999999994,424.82800000000003,316.439,296.672,309.974,271.647,190.16,329.37199999999996,475.23400000000015,691.446,509.064,445.023,430.84400000000005,450.73199999999986,338.26599999999996,330.987,406.255,410.65900000000005,474.48700000000014,505.684,579.799,697.051,469.461,507.8,675.8299999999998,719.6579999999999,831.135,876.4169999999999,907.4019999999999,1053.725,503.74,528.474,533.443,710.7260000000001,970.872,921.472,933.498,962.558,915.35,950.043,758.7560000000001,729.0129999999997,630.187,689.694,685.2560000000002,762.04,639.3139999999999,704.92,767.533,811.2,886.1469999999998,873.5900000000001,865.8489999999998,881.8229999999999,571.497,677.7090000000002,1114.457,961.592,788.4849999999999,1062.933,879.549,614.092,521.3340000000002,389.164,600.075,454.475,286.845,422.07599999999996,235.857,201.549,238.541,225.391,292.192,445.11199999999997,661.9019999999999,415.63999999999993,610.216,615.931,1114.7089999999996,880.5010000000001,592.322,1115.667,1176.245,1015.085,1146.044,1125.211,932.794,1121.955,701.7289999999999,689.928,761.2330000000001,780.3989999999999,814.591,998.203,1113.569,990.0320000000003,988.295,993.887,1102.521,1141.513,1140.542,1160.528,996.135,807.6400000000001,1118.384,1162.965,1130.232,1041.572,1119.073,1162.33,1136.942,1023.529,975.174,1072.703,890.6750000000002,841.8510000000001,906.704,865.91,621.423,679.81,789.5409999999998,944.118,996.1619999999999,1012.68,1047.046,1104.8419999999999,626.773,604.703,835.2510000000001,1085.265,1119.8010000000002,1029.025,845.5350000000002,895.6460000000001,817.557,920.193,804.9,645.503,474.355,476.456,578.4200000000002,393.664,58.024,42.858000000000004,139.219,230.097,387.38300000000004,336.494,546.535,509.223,170.859,232.673,421.832,971.7439999999999,1028.7089999999998,782.6160000000001,479.917,662.454,585.356,271.97900000000004,169.08700000000002,153.296,87.35700000000001,36.538000000000004,91.30799999999999,54.13399999999999,0.395,0.565,25.393,52.355,85.236,82.85,169.93599999999998,169.886,123.83400000000002,235.68,331.845,168.84799999999998,116.28399999999999,114.88,122.881,147.821,86.12,1.495,9.337,0.0,0.0,0.0,0.0,2.427,0.0,0.0,0.0,35.611,104.85600000000001,92.331,162.139,155.55300000000003,152.789,258.49,392.009,435.484,625.8570000000002,752.163,615.009,574.451,577.226,170.639,55.89,405.571,184.27,101.874,54.247,35.989000000000004,9.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.115,139.856,39.469,11.255000000000004,29.674,0.0,0.0,0.29799999999999993,2.3569999999999998,0.0,0.0,0.0,0.0,0.0,3.235,39.763000000000005,0.0,24.463,0.0,0.0,0.28300000000000003,0.0,176.912,0.0,248.77,346.02600000000007,171.21400000000003,168.292,98.286,301.2460000000001,207.644,359.594,882.222,262.661,430.88300000000004,372.55400000000003,368.285,317.944,304.625,87.35700000000001,96.61400000000002,87.80799999999999,78.47,75.381,70.104,39.31600000000001,27.848000000000003,24.194000000000003,63.851000000000006,70.149,35.39,155.57000000000005,196.755,102.43800000000002,54.647,119.491,274.39,61.211000000000006,0.0,0.0,18.053,0.0,0.0,0.0,0.0,4.966,65.569,136.082,158.975,156.10099999999997,168.27700000000004,388.50300000000004,298.302,441.421,582.586,456.153,395.31199999999995,364.031,394.30699999999996,325.212,318.6310000000001,359.208,266.192,243.955,210.80200000000002,168.78900000000002,119.971,27.064,172.452,171.155,79.009,87.306,127.75399999999999,129.47299999999998,114.32700000000001,78.528,244.612,179.93800000000005,340.202,389.781,612.129,673.3439999999999,434.369,440.957,486.973,574.6030000000002,515.8480000000001,506.255,386.031,175.476,187.62,5.377999999999999,20.087,60.199,75.171,87.206,78.48,84.53000000000002,72.613,43.36,117.089,188.017,203.428,160.628,154.49800000000005,110.93700000000001,153.37999999999997,117.23,87.553,109.032,70.722,79.919,89.667,76.748,77.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5379999999999999,0.0,0.0,0.0,0.0,0.0,0.0,8.925,27.627,55.592,78.44,157.881,194.986,262.362,240.24900000000002,7.193,0.0,0.0,17.820999999999998,42.168,31.973000000000003,27.82,23.285999999999998,106.649,151.20100000000005,195.795,187.192,284.187,539.905,510.149,838.0360000000001,800.432,724.2639999999999,696.5360000000001,761.617,753.8620000000002,704.982,705.2130000000002,448.82099999999997,96.368,41.763999999999996,109.02600000000001,251.125,355.13699999999994,313.242,282.39,449.892,136.832,456.23800000000006,326.11400000000003,612.566,817.192,765.297,699.837,688.332,611.9960000000002,643.778,538.376,494.425,488.921,468.366,460.166,342.399,44.715,40.205,56.915,77.94,249.166,213.204,195.387,144.218,39.36599999999999,30.855999999999998,0.0,0.0,0.0,0.0,0.0,0.0,235.702,16.588,107.652,252.24200000000002,253.202,357.755,318.44700000000006,321.423,284.681,278.302,245.995,190.489,282.016,217.38400000000001,195.93099999999998,260.28700000000003,187.351,388.91,412.67699999999996,250.25599999999997,328.18900000000014,297.759,283.29,178.085,189.217,185.43599999999998,172.44099999999997,273.46299999999997,235.824,173.581,142.859,173.737,188.607,182.079,151.10299999999998,179.68699999999995,119.792,144.202,122.73700000000001,141.463,125.8,158.491,194.44300000000004,196.074,153.503,143.403,213.65599999999998,149.534,165.80300000000003,183.865,123.36200000000001,171.305,219.215,223.916,217.354,159.27800000000005,176.15900000000002,187.412,200.91,176.671,184.00400000000002,191.699,158.563,184.778,177.34200000000004,261.64099999999996,184.058,161.629,164.542,162.77100000000002,123.454,97.448,92.35600000000001,137.757,148.07399999999998,149.112,115.38600000000001,105.06499999999998,86.87200000000001,108.863,120.124,125.42299999999999,124.20299999999999,120.223,116.01899999999999,129.812,241.38099999999997,242.6,280.759,257.41700000000003,282.612,233.537,178.31099999999998,391.37,171.614,256.796,368.17100000000005,301.6670000000001,527.607,365.82199999999995,740.497,452.876,506.996,554.146,613.6039999999998,536.655,507.844,443.88300000000004,499.901,609.112,407.786,467.63,417.486,424.327,430.593,690.159,675.0980000000002,591.268,507.68699999999995,532.5350000000002,445.529,438.32599999999996,484.69200000000006,287.63,291.632,284.376,252.19299999999998,302.32700000000006,400.44599999999997,302.138,242.94799999999998,238.95,390.32400000000007,237.66099999999997,327.462,323.012,252.06799999999998,661.695,653.3919999999999,784.4639999999998,610.2119999999999,519.735,659.4820000000002,569.9179999999999,614.639,448.525,371.555,487.264,450.639,492.105,451.246,260.377,190.451,209.418,234.69,251.034,247.81799999999998,302.569,504.261,248.33900000000003,182.16400000000002,116.113,120.906,187.139,147.179,108.088,92.741,67.797,38.84,79.115,88.72200000000001,76.34499999999998,92.694,114.553,92.921,122.573,56.905,17.919,12.542,27.135,69.27600000000001,88.137,156.533,149.046,73.421,177.938,301.706,408.57300000000004,441.467,352.2770000000001,229.338,265.19100000000003,176.66400000000004,316.759,225.828,278.33799999999997,528.285,482.254,521.8140000000002,519.2,78.565,41.897,78.494,113.509,129.695,166.294,218.657,248.94099999999997,176.39700000000002,277.093,503.972,447.39300000000003,523.4730000000001,468.75300000000004,224.19000000000003,251.87900000000002,277.16,82.367,121.963,136.211,73.186,108.807,171.72299999999998,149.4,22.076999999999998,0.0,0.0,20.840999999999998,37.53799999999999,64.153,78.104,61.772,56.17,143.388,78.95,40.514,46.607,26.38,26.494,16.668,10.906000000000002,16.358,0.0,0.0,0.0,13.665999999999999,36.086,3.8110000000000004,0.0,0.0,0.0,0.958,70.14,86.271,69.833,200.602,349.466,146.862,157.359,83.163,387.662,542.765,580.002,555.366,953.475,833.678,833.2,561.138,780.5110000000001,600.019,837.568,507.795,403.246,207.513,224.516,205.747,240.972,238.888,253.898,281.569,270.736,376.064,737.4780000000001,867.6999999999998,614.359,587.316,582.6080000000001,550.183,284.064,233.602,187.78599999999997,193.608,210.657,312.04900000000004,431.265,298.847,26.156,7.46,13.027999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3629999999999995,11.129000000000001,27.849,43.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.446999999999996,9.317,3.589,19.655,13.911,45.882,141.623,129.208,32.567,0.0,30.393,0.0,101.112,105.955,174.46800000000005,0.0,0.0,0.0,10.852,83.96700000000001,421.86300000000006,272.57599999999996,276.486,259.76099999999997,202.451,85.323,114.62899999999999,198.435,211.229,175.824,319.64599999999996,272.181,195.808,122.846,147.865,435.215,282.153,303.438,185.895,107.512,14.784,23.123,116.478,100.95700000000001,238.325,459.94199999999995,695.6619999999999,613.4630000000001,682.1669999999998,688.5310000000001,733.2239999999999,741.748,607.317,586.932,194.74200000000002,69.063,84.538,119.82,102.322,143.418,140.2,134.487,144.69899999999998,440.385,418.33,517.9730000000001,511.93300000000005,656.648,583.9150000000002,580.044,578.5419999999999,591.925,579.4119999999999,595.393,626.93,626.9300000000002,539.674,318.54,280.098,57.298,56.22,64.263,81.945,64.904,22.406999999999996,38.781,59.224,35.597,20.944000000000003,38.222,94.77,421.769,554.2560000000002,476.72300000000007,539.5799999999998,562.601,600.0459999999998,460.771,302.497,127.70700000000001,69.619,90.65299999999999,95.19,84.314,50.675,35.616,40.044000000000004,22.778000000000002,35.705,63.35,91.426,239.62900000000002,285.603,235.195,270.423,309.774,459.719,263.255,322.005,497.58900000000006,422.0,159.796,109.59899999999999,99.24600000000001,82.22000000000001,73.095,78.13899999999998,26.018,18.922999999999995,9.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.811,2.1519999999999997,28.521,34.742,122.78299999999999,162.588,141.606,172.49400000000003,183.042,131.244,69.227,53.38,47.597,20.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43900000000001,39.656,159.786,172.03900000000002,163.843,148.50899999999996,389.129,571.887,644.5830000000001,369.94199999999995,378.52099999999996,274.983,87.13799999999999,35.175,50.467,39.304,8.311,18.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.51,35.826,60.907,206.612,210.283,113.713,200.81799999999998,188.36,84.75299999999999,38.065,53.338,38.52,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.795,126.23899999999999,147.833,348.62,317.512,431.254,325.921,248.76,444.85900000000004,252.565,365.22900000000004,379.306,387.315,363.996,87.62,106.851,85.73,40.357000000000006,75.357,43.67399999999999,65.842,65.532,98.82700000000001,69.811,181.831,308.964,224.743,427.548,327.778,302.72199999999987,398.143,310.003,311.66700000000003,220.669,251.356,294.52099999999996,157.64,143.91,108.75299999999999,92.617,70.074,65.543,55.336999999999996,37.92,31.28,37.384,37.357,30.366999999999997,29.944000000000003,84.309,236.394,286.856,245.217,277.522,329.18,377.966,323.016,303.77699999999993,301.282,311.001,282.027,308.793,300.55,115.37,93.515,26.541,26.289,15.162,2.8060000000000005,0.0,24.053000000000004,33.014,46.745,104.348,144.41299999999998,304.19599999999997,336.041,136.536,148.019,289.363,65.008,44.275,39.946,33.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.13400000000001,145.09799999999998,123.956,112.058,60.986999999999995,26.586,29.021,24.524,0.0,0.0,11.415999999999999,80.22800000000001,0.0,23.741,102.264,99.09700000000001,97.91499999999998,217.463,264.607,328.591,387.88800000000003,209.426,461.626,448.025,219.315,146.131,263.666,304.738,108.535,119.398,132.466,75.102,45.424,75.848,188.02600000000004,160.023,176.101,146.59799999999998,109.59299999999999,106.895,102.251,133.191,167.89699999999996,335.48,332.69199999999995,510.281,155.298,144.099,100.325,230.18200000000002,143.51,237.497,78.015,109.223,225.297,93.964,58.876999999999995,66.296,0.0,217.27,136.62,158.13299999999998,104.95299999999999,35.126,202.09099999999998,84.96799999999999,188.77900000000002,96.90500000000002,140.411,133.072,237.505,230.609,220.291,147.686,138.246,134.393,190.61,252.066,167.146,141.755,227.744,176.10500000000005,156.414,148.86200000000005,192.68200000000002,231.855,187.412,169.542,260.964,371.272,405.356,462.168,660.0759999999998,425.137,395.901,287.909,297.874,164.43900000000002,197.61700000000002,194.90400000000002,171.207,151.625,171.417,173.398,128.474,135.089,105.11,139.878,116.416,112.708,137.111,140.866,101.40100000000001,89.64099999999998,68.44800000000001,86.985,132.062,136.691,107.781,65.218,140.579,163.09,79.92399999999998,142.946,90.55,109.20300000000002,68.485,79.875,41.871,87.81700000000002,70.77600000000001,49.245,20.614,3.225,4.063,2.417,6.962000000000001,14.784,2.3280000000000003,0.0,10.973000000000004,0.0,12.530999999999999,0.0,0.0,35.084,66.22,141.172,50.185,100.175,73.222,78.289,65.994,92.975,86.194,89.84900000000002,95.331,156.43199999999996,171.048,128.356,77.797,47.147,39.63699999999999,70.801,124.985,120.45700000000001,166.074,95.45200000000001,96.80500000000002,145.194,74.936,101.70200000000001,132.332,162.62599999999995,136.77200000000002,42.856,47.887,303.1790000000001,48.448,48.468,125.76100000000001,94.53399999999999,217.876,212.027,254.71099999999998,262.55,377.87699999999995,1040.153,99.835,11.373,118.111,652.823,212.826,470.949,111.925,267.39099999999996,392.461,580.6479999999998,519.064,373.07,632.065,618.0050000000002,439.832,333.526,415.724,361.091,373.672,130.496,100.479,114.94,134.983,127.286,105.796,81.793,37.192,17.543,38.984,16.096,30.484,75.38,18.266,6.372000000000001,0.0,0.0,0.0,0.0,0.0,0.0,15.042,1.416,23.344,17.155,0.0,0.0,0.0,0.7170000000000001,10.867,11.232999999999999,26.783,41.637,22.414,16.359,11.945,42.865,91.38799999999999,127.287,282.043,615.0029999999998,820.444,946.797,824.5209999999997,748.2560000000001,722.446,712.355,763.742,315.453,403.786,664.238,531.183,720.987,967.203,1176.245,665.2460000000001,1140.861,979.798,1176.245,490.28700000000015,705.409,882.1389999999999,640.326,1009.064,516.8119999999999,1011.901,903.71,473.399,1062.327,1051.825,1132.128,594.5250000000002,1028.083,863.2410000000001,846.196,791.3739999999999,901.674,774.198,787.437,725.8950000000002,345.496,1043.507,779.2550000000001,746.8150000000003,900.2689999999999,980.127,955.313,856.847,817.8050000000002,637.938,586.2049999999998,469.222,312.482,290.362,311.76299999999986,401.27099999999996,183.11599999999999,131.128,123.751,165.37400000000002,142.1,114.31,86.568,76.264,93.958,284.92400000000004,304.986,365.73199999999997,273.99,125.86,61.957,19.373,12.74,16.046,43.88,0.0,0.0,11.115,0.0,0.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.12100000000001,56.926,29.939,25.08,4.416,0.0,0.0,12.027999999999999,34.67,108.67,285.5490000000001,444.085,508.45300000000003,554.264,558.134,653.9630000000001,652.6210000000002,569.7330000000001,1059.294,1123.627,1117.431,1134.1129999999996,1176.245,1176.245,695.09,588.759,505.19800000000004,397.155,507.278,15.449000000000002,167.873,239.87600000000003,131.314,312.837,163.178,72.875,40.965,0.0,80.27600000000001,88.171,91.008,109.678,40.908,128.67600000000002,389.16900000000004,457.772,244.37,316.858,618.6569999999999,416.851,601.5790000000001,657.3209999999998,1138.9450000000004,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,1176.245,550.722,447.05199999999996,1176.246,1133.638,1176.245,1144.232,1135.7420000000004,1176.245,1166.595,1120.11,973.998,860.628,573.283,636.869,479.256,666.056,1155.372,719.7389999999999,1036.251,105.43799999999999,322.827,404.86400000000003,264.418,408.334,301.98900000000003,334.92099999999994,171.40499999999997,117.87600000000002,37.67,37.87,19.754,0.075,6.585,13.939,7.678,15.95,60.534,98.404,111.77799999999999,228.16299999999998,118.66,92.375,62.391000000000005,35.99,21.1,29.056999999999995,18.297,29.93,29.984,80.562,101.309,0.0,1.429,11.522,13.790999999999999,20.706,25.081999999999997,37.348,73.079,61.167,157.362,206.205,544.771,179.615,112.711,449.601,799.457,438.276,370.265,556.435,1131.358,868.2339999999999,1162.685,476.17199999999997,429.50300000000004,1176.245,837.9449999999998,504.454,932.4889999999999,626.602,695.9060000000001,929.862,719.6260000000002,568.691,407.282,457.596,550.688,997.778,1172.88,730.039,557.095,579.6080000000001,686.063,577.298,573.631,429.97300000000007,357.486,353.97,421.172,352.23,321.769,291.996,283.531,249.922,239.12,204.88,239.81599999999997,166.57300000000004,326.055,469.958,615.2330000000001,543.5319999999998,597.2919999999998,668.27,703.6569999999998,662.7689999999999,636.8480000000001,592.6089999999998,522.616,598.2940000000001,589.993,605.915,611.148,93.12700000000001,21.616,1.777,0.0,2.189,0.0,0.0,0.8540000000000001,4.9990000000000006,113.559,0.0,12.456,21.133000000000003,33.123000000000005,18.371]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[0.14142707679517988,0.11650569084902535,0.13718016414427034,0.13743665393871726,0.15726139573807366,0.1682747534424864,0.20908105835901064,0.4240038026486889,0.4050462406305576,0.3018309087223611,0.18538454204348,-0.3862910787223301,0.2600440101699244,0.01859987216873256,-0.3236412653930137,-0.4882553685718978,-0.18748880525506453,0.2908419786174195,0.3773802394009682,-0.017851340727795758,-0.395667787262177,-0.10081793750295834,-0.7682131067963949,-0.9999996188638216,-0.6944225632797093,-0.7571927697778476,-0.9999996188638216,-0.5853166902419029,0.007104941789031798,-0.9999996188638216,-0.42984897823642376,0.11346445471486954,-0.12627324098041046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11355693062715312,-0.1263761858638959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13586630825843027,-0.1512033510692332,0.0,0.5103518771220695,-0.4759089618677749,-0.09205540860695692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2599585135717754,-0.1200825893430124,0.035264729493644814,-0.20846862354369872,0.10705744433929863,-0.11914212676337385,0.1501983298338495,-0.0072253349578538,0.1367701294388621,0.2884480738692487,0.3073340979175002,0.4145485768248275,0.4558329647595725,0.6089800548152943,0.717271092927885,0.13125298161545385,-0.6276950856672479,-0.9999996188638216,-0.9999996188638216,-0.9381681301167883,0.0,0.0,0.0,0.0,0.6781398234036669,0.7280035332383797,0.6323991433939742,0.4089633806886068,0.16477288257544642,-0.0017518078477868186,-0.061459840269365434,0.15253814489747713,0.201157791987696,0.1824479956213433,-0.09326806443784523,0.0028597739666559718,-0.03878928313162228,0.20567166340425425,0.3917942679174691,-0.10641360261038096,-0.7972156466827619,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.07305771553255168,0.0,0.0,0.0,0.3059678971756505,0.2594856650391557,0.08368546613102729,0.13409879695384058,0.05167309702411019,0.13479498353876782,0.14201857366808798,0.1084899485654271,0.2838085747982675,0.4058034962141627,0.4244592028959721,0.5090153384652919,0.5265054996866216,0.7210765639597805,0.8051772992818169,0.3505552455245991,-0.3628161556305732,-0.9999996188638216,-0.8453397624694236,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6307607494008748,0.0,0.4776660042011626,0.4998462645209495,0.4246092581498662,0.3885663351302125,0.2273738407058204,0.15243520001399166,0.020793121635533384,0.0666018499580385,0.04520850730692876,0.08664469532410142,0.3493792310929175,0.4024098047162091,0.4895849279145408,0.4992373193627049,0.5580153581758468,-0.0076196662064592,0.06959248606471838,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.2874796940330717,0.0,0.14869254280930766,0.04560283855553415,0.24624416129726906,0.2355989624134569,0.25029739798094314,0.12440278479233526,0.17225296249921346,0.1454715893361857,0.1420168288395543,0.10604893344684768,0.0953758173064971,0.11279967504354806,0.06979488617462204,0.25676373252665824,0.18705434295018514,-0.33136736614002577,-0.9048959948085744,0.0,0.0,-0.4336649182395212,-0.5869463600923341,-0.34553362900474804,0.0,0.0,0.19003799974273045,0.2860890656917509,0.20889610653444352,0.18158605032571912,0.2266793989494268,0.15525135326730632,0.17067563750479187,0.15449409768370126,0.15564742934444534,0.15868692065006754,0.16270875042013586,0.2355064865011733,0.2585312438312479,0.4247732720320295,0.4981206291011674,-0.04920939913459328,-0.7792055265584038,-0.12926736674415762,-0.9179228846408218,-0.5849223589932976,0.1180079882164999,-0.08751710959092754,-0.05537911282958749,0.2654268061962415,0.3894579425109088,0.4010837350306335,0.4221525395744839,0.3707551254586908,0.3252290593586373,0.24633838203808625,0.2153694203942932,0.18438824495076456,0.1756361850259651,0.1686184846636159,0.16562610372840236,0.2398441302358328,0.2689531046627526,0.43991314921852975,0.5185857229723743,0.31208352118610155,0.0,-0.1061501335017995,-0.856159444206601,-0.1414584837087856,-0.5653192104177149,-0.6121032978905318,-0.3602530025146381,0.0889025034466474,0.5407607488065602,0.3939491311565296,0.4373848926732677,0.2872947422085046,0.16773560142558788,0.3643044943697785,0.09316511955435974,-0.1545761046247829,-0.08153932703463508,-0.33455167821394105,-0.7649834291806047,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7376925660857505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2815368080474523,-0.3133188597879273,0.0,0.0,0.0,0.0,0.04277098184541662,0.1812841949893973,0.3519423842088526,0.3345534230424747,0.4415201362980234,0.512255485052284,0.7139768566563497,0.7510003733119159,-0.10309493873937446,-0.8163564156969267,-0.9999996188638216,-0.9999996188638216,-0.7857032680177246,0.0,0.0,0.0,0.0,0.0,0.20564898063331674,-0.2288639242735594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10758089289939428,0.6717799233985046,0.01014443309465395,-0.8786328357200414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3738888375051301,0.20618289816461435,0.1727223213747659,-0.044459975865991964,-0.3755097832128929,-0.4178079165256899,0.0,0.0,0.0,0.0,0.0,0.0,0.16546557950330634,0.3131740390196341,0.2893728329920844,0.13609313596780506,-0.001938504500887605,-0.5031666732204896,-0.501067644494506,0.0,0.0,0.0,0.0,0.19330780841479467,0.602815575605901,0.5929189081630256,0.3522512188593091,-0.13233303047778455,-0.7594715158427974,-0.9999996188638216,-0.04606696294548565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3000442043039013,0.5486927393205432,0.27877474447868084,0.14842209438659154,-0.0923485398006105,-0.17391927374885133,-0.4458577800326829,-0.6011998643837391,-0.10665089929095767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17807196565894354,0.5756695332793399,0.5604546284658927,0.5970907931869881,0.5856202904067584,0.5880630503538715,0.4641017071805504,0.31335550118713396,-0.323053258177173,-0.5690182469090578,-0.9999996188638216,-0.8005116277828309,-0.6564289219594325,-0.4904852594379054,-0.33538047176742586,0.055405285257592266,-0.1852414661037205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24655125111919185,0.4303549785111829,0.2641286537672042,-0.11842151257897547,0.0928999056172446,-0.09988968872305536,-0.010931350763331094,-0.21934413979395292,-0.3816411106801469,-0.3204307808910937,0.0,0.0,0.0,0.030722940820548113,0.39640410490337824,-0.4753453822514052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4440989928707614,-0.494234895956724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2392613575055929,0.3650390671824461,-0.2626176322570614,-0.40990209843971176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.27835947528767163,0.4905166663515111,0.5849677245351725,0.6193897018470633,0.5129586509513459,0.4532506185297672,0.4569007998221677,0.3976603814476078,0.3895504184231923,0.3836180014087749,0.3591973812517785,0.4180050821499926,0.333192456786226,0.3701583941001817,0.3080983328152399,-0.6815108321306829,-0.9145623448850076,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-1.0000013636923553,-0.9999996188638216,-0.4772699281240235,0.0,0.34650549849799234,0.2838678989684117,-0.006670479484152398,-0.06931680315640132,-0.18191233326151207,-0.286966714444178,-0.15667164369369924,0.0,0.0,0.0,0.0,0.0,0.00012388282588930689,-0.00013609662562487238,0.0,0.0,0.07448149561601188,-0.08288982431968188,0.10604369896124673,-0.11801496753063452,0.0,0.0,0.0,0.0,0.0,0.0,0.1889806336513372,0.3595097055593023,0.3475052852477751,0.05784804520470538,0.19469843675611548,0.0062935965208835215,0.21577422061410054,0.19945658416738507,0.1529377106316835,0.19531261639996106,0.5298084601008252,0.5084936347337298,0.4624092235029077,0.3824803732048336,0.15617611239014198,-0.6944417563935795,-0.7738541374456924,-0.9999996188638216,-0.9999996188638216,-0.5531350727672216,-0.38304569764973695,0.0,0.14550299624979146,0.34638859498623764,0.3321403251804337,0.3422987169033569,0.2873505767215815,0.2081580440647086,0.0,-0.039237704064770895,0.0,0.1893191303868657,0.2235613903597903,0.25657878070209106,0.21222174971958466,0.4852420496942805,0.5255406095075119,0.5194581372392004,0.310059520087065,0.18794420550234775,-0.5244570709881139,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5241883673939315,0.0,0.05101529666692331,0.5598072970799077,0.5479476975366736,0.3907229431978066,0.3203906498348197,0.3478856578681113,0.3382559491908847,0.3694238212875141,0.4478730569890511,0.4444235309780207,0.4087627254072368,0.4567908756245476,0.7117033450770007,0.6356602279233702,0.0382152345440507,-0.7110769516334197,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8910839321361835,-0.15184370314108356,0.3311422832591846,0.529799735958157,0.5373792711083422,0.45082879652505803,0.2626787012557392,0.1572788440234102,0.1800139598168985,0.2719158235128941,0.501463720571645,0.4362647127546629,0.3782875502384673,0.35165099784373266,0.4079461456534876,0.6169800936420897,0.6389509745378382,-0.030459471711966626,-0.7902555256620233,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.8144231456816401,-0.10073244090480936,0.2947905255890745,0.04150074667291781,0.523488691151937,0.32769973656228885,0.37513638990669146,0.5055169572553192,0.4540480051696463,0.4602072498934386,0.40483686120651935,0.3580074081918277,0.4406512116882646,0.4395327765981936,0.4744851817843146,0.6798567346807807,0.4496859338355158,0.12638142034949687,-0.5749907949797493,-0.264200191737084,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.2341524995590593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5960665788377343,-0.6633576360665654,0.0,0.19290649785205466,0.14426416799089836,-0.007757507660617723,0.0,0.0,0.0292154089674726,0.03966344222698203,0.0,0.0,0.04289311984277227,0.123265156588394,0.16125007376600262,0.18906961990655344,0.2508923845109185,0.2334126922607907,0.0,0.14985634344125368,0.2832153330968257,0.12891491138035988,0.14890017740481226,0.2868829626745627,0.3165904132885252,0.4853921049481746,0.5160312939991074,0.4597396358464199,0.28752156991787936,0.3943713796616734,0.39122719864403216,0.4635677896492527,0.3638647975792981,0.27988271059755004,-0.15050716448430596,-0.6839326541353922,-0.9999996188638216,-0.8474335567098062,-0.5827570267830352,-0.28709757658420193,-0.2694695739087136,-0.37354161662693336,-0.9823733610168672,-0.9999996188638216,-0.8962311763104576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3451358080990753,-0.3312312695144009,-0.05286830456966195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10935712834665223,0.2517473504924081,-0.4018706526993106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.33709040373040505,0.13108198841915591,-0.12541304051331986,-0.39561195274910016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12527170940209406,-0.1394135446673452,0.0,0.0,0.0,0.0,0.0,0.3720811951442664,0.6745384973102088,0.6065006534689744,0.708581846830297,0.6372881529452677,0.6018053198849164,0.4394525144856456,0.15816521691850552,-0.16244179165448708,-0.4556462681064717,-0.13407436935436945,-0.29010391614768466,-0.06071130882842864,0.015138132357966572,0.2258889916236824,0.3196072218232099,-0.1049304983567766,-0.7090843574479888,-0.9999996188638216,-0.9999996188638216,-1.0000013636923557,-0.3793152542447885,0.0,0.0,0.0,0.2976974099261391,0.6390574090783909,0.5672926114892757,0.41273744480689656,0.2786246892247868,0.07451115770108396,0.19152982813900307,0.07704639356048062,0.0819947272819183,0.2839324576241568,0.3869453894224496,0.486634422864135,0.4882954996281719,0.6292636865190012,0.5968883930770844,-0.1324551684751402,-0.7051829208467425,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.2748610940776989,0.0,0.2577425813340371,0.5220718903826114,0.3407859505646804,0.2656885304762893,0.2915311858882121,0.2956053605142901,0.2349080103141307,0.0559479269315581,-0.11059944626261263,-0.3099687890033151,-0.4756716651871981,-0.4122401686748057,-0.4928512469295378,-0.5142062033529071,-0.20436304200401506,0.0,0.055701906108313146,-0.0619902681435957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01985963837002945,-0.022099998207238892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02439793738605885,-0.01929082426805883,0.002639925571415793,-0.010798743794773526,0.09348965766161904,-0.10404412546168128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6648808713764437,0.5840848412971446,0.5033708181589269,0.32670169464103976,0.3715071465566949,0.36258409343559744,0.2170200281871282,0.2941222562606857,0.3068926562984862,0.28153331839038503,0.4555084266523132,0.4766976243649856,0.5458922895240313,0.4866134849217312,-0.014138345608183856,-0.9051594639171558,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.6216248271986718,0.0,0.0,0.2335348302581464,0.2324896779664887,0.2013061024130564,0.08805800643635972,0.4707285659513615,0.3093249472743974,-0.3398925983554505,-0.7242451725768929,-0.18632500462311852,-0.28803454950677315,-0.12670944811382348,-0.04357360297089663,0.0,0.0,0.0,0.05147069691420653,0.2435361874130408,0.2859913552938664,0.5385622648541584,-0.6477274620621088,-0.501629479282342,-0.09659370762298633,0.3361098100944925,0.3847469054700478,0.15556193274629646,-0.009336577483572974,-0.11995347203152212,0.004782575010740707,-0.1318497129739629,-0.011018592190013705,-0.047400011945195934,-0.17668482697469007,-0.01832418926041551,0.03547410891768308,0.10285415240173046,0.11756480176895225,0.2537608826202428,0.3685182552785486,0.3836790704074527,0.3439301315823217,0.2995975281992863,-0.4288805984002468,-0.4945925858061227,0.014529187199721953,0.0,0.2803101935882948,0.4855491395162033,0.20129912309892176,0.4801227227765449,0.4297006678110633,0.3998222240008029,0.3395820188764604,0.2423479591816237,0.21198968752460887,0.17325274924899614,0.17337314241781818,0.16722087700816046,0.14192784258433805,0.1969213483079884,0.15770109252855402,0.2928275934887157,0.09774703928373044,0.0,0.3751835002771001,0.0,-0.6080744888063288,-0.6160029896632444,-0.9646022824016196,-0.9999996188638216,-0.999999618863822,-0.836231757523759,0.11169170892467893,0.2161162070066964,-0.2595816306085065,-0.3480671200356111,-0.7618183102205596,-0.5821079505685166,-0.21760280091736806,-0.2440701049443384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05938872879992025,-0.0660941048547457,0.0,0.0,0.0,0.0,0.04693937721231175,0.901355737713794,0.3579114426224769,0.4955417725284295,0.466366494617231,0.18624823216763786,-0.042270216056258435,-0.18380547222052476,-0.17562746088329684,-0.2059316428557684,-0.10653748543627027,0.05613636841319255,0.18362401005302487,0.3045528412348586,0.315974488816146,0.5217264143329482,0.6748281388467952,0.4827521793767588,-0.18473546582896136,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6588280611932043,0.0,0.0,0.2965650162077988,0.6113111457362536,0.6591665579287328,0.5469793177004966,0.33197805612680403,0.34761171978832783,0.3292753167281768,0.18592892854597948,0.3212281675309728,-0.10397956680593616,-0.7915484436054596,-0.5474626352043183,-0.4455611591819619,-0.20257808241408887,-0.24883872132680995,-1.0000013636923557,-0.6998751524473724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15441034591408595,-0.17184292779380514,0.1879825917300881,-0.002151373581993175,-0.023565654175506743,-0.06597196685739005,-0.11751594657000998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16085923217446452,-0.08283747946367231,0.10933270074718113,0.2518537850329609,0.17828308991151548,0.2321284984600227,-0.18589403197530646,-0.7689930451509375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5643281478106005,0.719117121516489,0.6950053360099491,0.6283040308254926,0.5833101374282029,0.4604131396604095,0.3765043354770747,0.28760706651602835,0.2552282834170443,0.11626490451138136,0.09774703928373044,0.10557434008569426,0.27720090914132656,0.4638085759868968,0.54105213517168,-0.03148892054682143,-0.4994362298155412,-0.8012828419947052,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5359642151675502,0.0,0.0,0.0,0.2425329110061908,0.26344991546761354,0.04106104988243745,0.3012568601347896,0.2604365965899961,0.2294048211189916,0.18700374292270924,0.2409712894685721,0.27646633632865897,0.4521653351818356,0.6625619942552199,0.7584926670354185,0.038072158604291216,-0.6007776158785952,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7994594961770387,0.0,0.0,0.0,0.13057249848732946,0.31935596651436393,0.3546503580930809,0.27066652628279897,0.2662346618073225,0.13584885997309376,0.12577073036271855,0.07444659904533882,0.09728989420791356,0.12416548811175855,0.01170954428933998,0.07072487978305866,0.0,0.19873422515445305,0.3232225065449373,0.34325662776833193,0.4710339109447505,0.15141970980740607,0.0,-0.05214071107112898,-0.9638275785326778,-0.24491285712609245,-0.08963184177371401,-0.06258350984503748,0.24196235207568656,0.3900721221547544,0.0,0.0,0.0,0.0,0.0,0.0,0.02821736704622354,0.09119695296840004,0.1060402093041794,0.15723347848153524,0.1274318071267555,0.3567860282182712,0.4316199791980808,0.4893092450062239,0.0,-0.2005488468294513,-0.4003892932742399,-0.999999618863822,-0.9999996188638216,-0.8133134347342372,-0.9999996188638216,0.0,0.36007328517567194,0.4964264005949911,0.4771687280690717,0.33375952605966297,0.2473730653585421,0.3087334504014893,0.3545125166389224,0.24033791671085636,0.3422638203326838,0.3322799114631259,0.34725228511039546,0.38458289158788456,0.37645896993519984,0.4330071178823343,0.3700537043881626,0.21453888201227475,0.0842473009188633,-0.4262336935146964,-0.7751679933315326,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.7893935803663991,-0.1166644702455877,0.2621273354391051,-0.3654333984310515,-0.5221713456090294,-0.3699978698750857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005881816986941599,-0.006546596658263091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3257629768899349,0.011430371723955626,0.04202594006154712,-0.22562377768656725,-0.19640836871909464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11810918827145175,0.4574329725249316,0.6357265314076489,0.0739737505127191,0.20134099898372945,-0.09671061113474104,-0.5597357591100279,-0.2522516059386336,-0.745706563540815,0.0,0.40354045360601576,0.5291890459713787,0.3459419188816227,0.3471249126274389,0.201513737008561,0.11104961202429488,-0.034259708258261135,0.0409389118850818,0.03676877168965302,0.16832884312702964,0.2345921963495396,0.2306890149197596,0.3019338536058466,0.32883213028062913,0.4990070019962628,0.5849904073061101,0.6604402827582988,0.7296593755168157,0.6228811037429014,-0.1129916061822498,0.11071460494583367,-0.5854998972379365,-0.999999618863822,-0.9999996188638216,-0.41555883254581216,-0.5900591341963697,0.02706926987108038,-0.36357166638564464,-0.1605102664677341,0.03925689717864106,-0.2584841334608393,-0.3679023308061694,-0.8346631566720056,-0.9999996188638216,-0.5709096410395368,0.0,0.020611659468033557,-0.022939260731925603,0.2136420401459775,-0.23775906013811834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13987243457169574,0.3754556935283498,0.06053857080359705,0.2721042649945285,-0.09434287881457498,-0.8493581025824246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2907425233910014,0.4729741602741718,0.3163880131786216,0.10227835898562523,0.2104367901296584,-0.04954266138452084,0.2912415443516259,-0.24220662807039786,-0.35892169834346144,-0.3342463332205519,-0.11721758089075547,-0.07971074673136755,0.036309881785302485,-0.2987233691039266,-0.4039347848546212,-0.030084333577231406,0.0,0.0,0.0,0.0,0.0,0.0,0.10448033259509433,-0.028339505043579193,0.4693065306964349,0.4405482668047792,0.28379636099853195,0.4171989713674453,0.22676489554757576,0.13025145003713748,0.08959694520304097,0.07441693696026674,0.17970861482350936,0.2602586240795636,0.3857187749632921,0.4429648543238873,0.6500236564123952,0.5218398281876355,0.12649134454711694,-0.0878503718408551,-0.6925311691492303,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.7836339013768131,-0.7532738848912648,0.0,0.5477383181126353,0.6572821431123883,0.5235724429215523,0.3096250577821856,0.3770958323499829,0.27010818115203034,0.2276879098418778,0.3201481186686421,0.2503794049220248,0.3018518466647649,0.3301896068798105,0.2676357591198452,0.3930383306619631,0.4987382984020804,0.5945817297555962,0.33695779676184745,-0.1759642127902917,-0.22027238857385592,-0.4456431661230436,-0.7765324492448487,-0.9999996188638216,-0.7550291823961188,-0.5074432479564712,-0.0018826699878107345,0.6115048217034891,0.7276929537593897,0.3851953264031965,0.009362749911577758,-0.10727380307747153,-0.12375545340635027,-0.21850138761219887,0.1312390229871846,0.06056125357453456,0.13121634021624715,0.14726527306878015,-0.5238184637447972,0.3813706622574308,0.3523192671721215,0.25415695869738186,-0.6649297265753861,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9384839440813796,0.0,0.0,0.0,0.0,0.2568771463813456,0.3104049961367281,0.2312578290217302,-0.0481677365000029,-0.07508171663158822,-0.060950350337539,0.11218026091410152,0.04025842875695744,0.10611000244552547,0.22734068896368104,0.23016207670259664,0.256468856504471,0.3200783255272959,0.33835365958876923,-0.5424096117708616,-0.9999996188638216,-0.9771528340441796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3997053204890482,0.5614456910730071,0.4141385421194193,0.2750320872739969,0.06780927130332583,0.0739737505127191,-0.06919292033051203,-0.1046199188777865,0.012695372410853478,0.21874740843544388,-0.9999996188638216,-0.9999996188638216,-0.07817878727882091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2471305341923644,0.06881254771017585,0.6829852122416191,-0.5236893464333069,0.02678137316302777,-0.6178158665097091,0.0,0.0,0.0,0.0,0.0,0.2637814328890074,0.29705531302575505,0.3925933993858818,-0.6832347227219313,-0.37783214999118414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5972007173846082,0.5176609638495385,0.5075967928674326,0.3760279972873877,0.3026160815625047,0.3777152464794295,0.11989240303284428,-0.16005486622045084,-0.17340280450289025,-0.2611641900885291,-0.3620100448480259,-0.05240243535117682,-0.4508671827527983,-0.9999996188638216,-0.6547626107097946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2658595236725872,-0.08951668309049297,-0.20635563618944588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0446484173476264,0.7617834136498866,0.6115205251602919,-0.3321979045220442,-0.6643975538726221,-0.4058802686696434,-0.17555243325634978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04539345913149589,-0.05051802053483243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3444902215416241,0.3914644953246088,0.31765126903698576,0.38796611411463616,0.5475463869739335,0.5086873107009653,0.4751028510852275,0.1412246766852762,0.4535943497508967,0.43506252589497657,0.5357984564568532,0.5619167947770932,0.7179533208845431,0.5373618228230056,-0.20932533435372194,-0.94764254905452,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.916376966560006,0.0,0.17136309994705085,0.36534790183290256,0.3138562669762921,-0.3483009270591205,0.1425071256575106,-0.27280394123652296,0.14084779372200734,0.002283980550550743,0.03301390068523346,-0.0882342341182586,-0.14370233320306233,-0.04659041150558131,-0.4015862456483253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15342800744963975,-0.17074892030320524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.179670228595769,0.2587842439686275,0.23593920397751916,0.22776642712589215,0.18817975735439085,0.1592243278384324,0.1767267028594977,0.11947364418476775,-0.01436342848902499,0.21591555172532634,0.1081985622003072,0.30521413124911284,0.3558961656661085,0.4239183060505399,0.23445086523831374,0.25192532300284065,0.6164200036827873,-0.10286811102999968,-0.5295798875629169,-1.0000013636923553,-0.9999996188638216,-0.9999996188638216,-0.6853372411049823,-0.1836362238527605,0.2609373623791543,0.21978558141296692,0.11799402958823067,0.0,0.3342131814784125,0.4596698427050737,0.5273133552977025,0.5351825319844741,0.5306616812537812,0.5997062911589327,0.6176919836838197,0.7219803851402123,0.8628508616331572,0.5678387428203088,-0.1788780764414909,-0.8990735019917769,-0.8097766672965242,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-1.0000013636923557,-0.18561485940992206,0.03608828856152865,0.562951478097549,0.37862255731692857,-0.9999996188638216,0.3217725540334723,0.3356334719048054,0.4730247603016477,0.4679490540972535,0.4681706473210273,0.4710478695730198,0.5420013218939869,0.5394625963775229,0.7311546935701556,0.7411228989829107,0.4671935433421821,-0.30339601991704723,-1.0000013636923557,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9706812650128636,0.0,0.0,0.0,0.5132325890311292,0.4777619697705134,0.5548205771307297,0.06159942655205763,0.3492553482670282,0.44118338439102855,0.3563899521411321,0.38720711370249744,-0.0038927124585780796,-0.5342560280331048,0.04183924340844634,0.11463174500388287,0.3963203531337629,0.2005575709721196,-0.3479327682385198,-0.8107555161039031,-0.9411622558805356,-0.9999996188638216,-0.6964954195776882,0.0,0.0,0.0,0.0,0.0,0.0464333769375526,0.03508850181174593,0.2050190975326683,0.11971792017947905,0.16135825313508906,0.1386248821701344,0.1299443602152147,0.1243748675357968,0.12783311768949548,0.20275082043892045,0.23069599423389425,0.4056831030453407,0.5060229575300783,0.4847063873344493,0.3665134472933822,0.2475231206124361,0.0,0.24265155934647914,0.37895581956685614,0.0,-0.0356119503718416,0.5617527808949299,0.0,0.0,0.1322318304228327,0.0,0.0,0.0,0.0,0.07183110107339417,0.14005215191066192,0.13849227520157684,0.1377524679033083,0.1631536816962172,0.18076423608636893,0.21026754176189416,0.2864188382846112,0.07315717075896985,0.0,-0.2689792770907573,-0.20661910529802735,-0.6654409613357462,-0.42919292270777054,-0.3887792042113181,-0.5064085646360155,-0.3789959506231302,-0.7275289398772263,0.10626878184208784,0.3594276986182206,0.21299121910292526,0.18001047015983118,0.21996006426633216,0.18360307211062107,0.15032919197387346,0.1351317354457627,0.11674298752960205,0.031003858214466117,0.07835850461778708,0.04288614052863768,0.4591865252012521,0.5018772449341207,0.3074352979724521,0.2624518735463645,-0.3833231253865877,-0.7916950092022864,-0.999999618863822,-0.9999996188638216,-0.999999618863822,-1.0000013636923557,-0.999999618863822,-0.5388117753344707,-0.10494620181357946,0.4021882114924353,0.4315397170855328,0.4534948945244786,0.4241241958175109,0.28059285581074644,0.4401242734711017,-0.10269362817663448,-0.5165006528746597,-0.3314476282525738,-0.35500106862834496,-0.1847267416862931,0.047429674030268015,0.12761326929425532,-0.2709404643625825,0.14243907734469816,-0.6874781457157736,-0.8657263390566159,0.0,0.0,0.0,0.0,0.0,0.0,0.1474676731786838,0.09637385922774616,0.5887801748812026,0.14795099068250547,0.03246079004006571,-0.5904621895876433,-0.2497582459640446,-0.2871778386967499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6139144299084627,0.6444210119908379,0.0154364980372211,-0.13921114455744155,-0.05220003524127316,0.04318276137935854,-0.3266667980703667,-0.3299034550002916,-0.29077044064753976,-0.2366336457339127,-0.09024427658902594,0.12164595570916475,0.31226498335360137,-0.1736941908680102,-0.3092010644485081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.507875965432817,0.4061088412075518,0.5571080473383477,0.5360130703664925,0.4741833264479928,0.08201741005285577,-0.2534642617695219,0.12749636578250062,0.19139373151337816,0.4184098823697999,0.5135431685101193,0.3364448171729537,0.16707954589693466,0.07161997682082225,-0.4914571289311497,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.13988813802849862,0.0,0.0,0.0,0.0,0.2627240667976142,0.4467144908427061,0.321878988574025,0.2784432270572869,0.2787887031069501,0.3260456391123865,0.34035148825980105,0.04705628072406645,0.14027374513443575,0.26744208315260976,0.30471162063142104,0.2700261742109487,0.5902842170772108,-0.05255946991920552,-0.955890353533094,-1.0000013636923557,-0.9999996188638216,-0.8610327503010915,-0.44268393692996943,0.0,0.0,0.0,0.0,0.24928365260289126,0.6600093101104868,0.41590954308107625,-0.2020912752531999,0.1287282147272591,-0.5148238726538201,-0.614083678276227,-0.28706791449912983,0.0,0.20273511698211755,0.1755629022275517,0.08085709907797706,-0.08581241211354933,0.0673503813989753,0.17776313100848712,0.3057463039518767,0.4609261192493033,-0.013600938419818976,-0.9777076895178812,-0.5598788350497874,0.0,0.0,0.0,0.0,0.0,0.1948188299249375,0.0,0.19073418632765765,0.3081053121293745,0.2666063102849904,-0.11386751010614322,-0.14578042398664212,-0.19881099760993373,-0.25172292289293696,0.011161668129773188,-0.05888796301076207,0.047818770793272465,-0.2159207862109273,-0.14931370176728787,0.09917779868132526,-0.08246059650040342,-0.02791376688136805,0.0,0.0,0.0,0.0,0.0,0.06966751369166542,0.1958552580739269,0.3080808845299034,0.2313572842481484,0.02736763555033491,-0.5483141115287405,-0.3163600959220831,-0.061618619665927785,0.0,0.05814466605542624,0.1304765329179786,0.1283408627927883,0.1132184338916246,0.2528622959254119,0.26251817703064323,0.4207444629478266,0.5766501269152524,0.5412196387109107,0.4540096189419059,0.17686105465658894,0.39221651642261296,0.2288342621884873,0.5175998948508608,0.3426982826375632,0.2755607703196935,0.24984025290512624,0.3995256031500821,0.2841592853335316,0.2513879158144758,0.2989554312989023,-0.5364300843860353,-0.2167583039070804,-0.3219313334300346,-0.31411450159927273,-0.1600531213919172,-0.11512204182183915,-0.3185324074464801,0.002386925434036223,0.20433337991894301,0.1577604166986982,-0.442896806011075,-0.9999996188638216,-0.9999996188638216,-0.7723605642208862,-0.4994536781008777,-0.9999996188638216,-0.6059143910816673,-0.17540412283098936,0.09421201667455106,-0.10484849141569494,0.22017642300450505,0.30452143432125284,0.2561181459692069,0.16458269626527833,0.13255985818715932,0.0985845569798835,0.1140350136453738,0.042165526344239306,0.05438979505100668,0.22564995011457198,0.24820883822616144,0.4221281119750128,0.7690680727778845,0.7792474024432114,0.31670557197174626,-0.31775072426340395,-0.4882466444292296,-0.3180124485434517,-0.3942736692637889,-0.6217679031384313,-0.4146916527645871,-0.9999996188638216,-0.6590793165020502,-0.1692797746778701,0.4069812554743779,0.20799751983961265,0.1736209080695968,0.16109478402650754,0.3245730038299841,0.2947416703901322,0.4792729912806563,0.5060718127290206,0.4553147506850778,0.5485793254658557,0.5864229115322385,0.7649712153808692,0.8462034525935814,0.3903163981494657,-0.4087173598653619,-0.8952924585593526,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7693350315435333,0.0,0.0,0.02766251157252213,0.2122043014342481,0.2982505205713068,0.3144233362497292,0.25969155480612666,0.2279356754936564,0.0006420969003840133,-0.003754871004419556,-0.01010430203837995,-0.019072720701352304,0.23241465033954165,0.0692016444731803,0.4035858191478907,0.094784320433589,-0.3565818832798339,-0.5421758047473522,-0.7891632629999571,-0.661623276504115,0.0,0.0,0.0,0.0,0.020145790249548413,0.17051511327969585,0.6664930929415385,0.5532397624792408,0.31773502080660104,0.17704949613822338,0.08144859595088515,-0.1540142698369469,-0.3174488689270821,-0.06708516746186016,-0.1500238469804843,-0.3430751656008321,-0.2609408520362216,0.4053795028804852,0.43879820378552603,0.26855179410001256,0.06037106726436646,-0.2051866010718989,-0.9999996188638216,-0.9999996188638216,-0.018655706681809426,0.0,0.0,0.0,0.0,0.0,0.2153188203668173,0.23161900852819625,0.09066652509416978,0.07328977772752741,0.025464027620120348,-0.10621818181461193,-0.12735328984274116,0.2838347472262723,0.3800376132577205,0.4696275791466269,0.4417225364079271,0.5741759600545336,0.1096363009120366,-0.18383338947706315,-0.7119336624434428,-0.5853446074984414,-0.9973596932924059,-0.510214035667911,0.0,0.0,0.0,0.0,0.0,0.0,0.3396465775322055,0.20011263969603826,-0.04316007860842106,-0.08738799227943728,-0.11454799323426758,-0.15506814627127286,-0.010442798773908477,0.1373912883968423,0.3840873602843273,0.4044687023859188,0.4642657210627137,0.7286718025667686,0.8421798779949794,0.8406374495712309,0.5415529009608382,0.2297782144251932,0.19816017656688145,-0.23572982455348085,-0.7621062069286122,-0.9055537951657614,-0.846411087189086,-0.999999618863822,-0.3243932864910179,0.15452375976877336,0.5219235799572509,0.07147166639546182,-0.11304918552386033,-0.1959582029574124,-0.2737775555583009,0.07978402952978095,0.11987495474750776,0.3744279895220287,0.3597504918969463,0.4931234401807875,0.5312601574408239,0.7219559575407412,0.8154613186591629,0.2737095072454885,-0.4852158772662757,-0.9999996188638216,-0.999999618863822,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.3849458159228842,0.0,0.0,0.0,0.0,0.0,0.0,0.10142339300413564,0.009598301763620807,-0.08613695022080864,0.00507745103292793,0.1102347770990793,0.0983402809851722,-0.10219635204454358,0.1986626871845733,0.5455293651890316,0.33945464639350376,-0.11966383049493585,-0.7739291650726395,-0.4853798911484391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1067119682896355,-0.11875826448597035,0.15025939883252734,0.3174209516705436,0.07773909048834056,0.35684709721694896,-0.010348578033091256,0.1450406166883736,0.267817221287345,-0.629771431622294,-0.8234700816286268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5442957714157395,0.3328016151946879,0.3171313101339574,-0.2456125333680869,0.12759058652331784,-0.7883257453038042,-0.023115488413824475,-0.4139902316940589,0.0,0.13609313596780506,-0.15145809603514646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18320699603348206,0.4319305586770709,0.6686235285811277,-0.03736375821962842,-0.4536013290650313,-0.4761497482054188,-0.3997140446317165,-0.06185766117503814,0.0,0.0,0.0,0.0,0.0,0.0,0.012491227472416171,0.01882321022104004,-0.03484946030263558,0.0071293693885029295,-0.007933735342516597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01907446552988596,-0.021227583940412784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.28467924423655994,0.23159109127165775,0.2082941406903335,0.13087260899511766,-0.3955386699506868,-0.5564729297520984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11198658494686613,-0.12462961250171005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09667745939260164,0.2435501460413101,-0.37863651594519776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2005942123713263,0.383361511614328,-0.07321649492911403,-0.3036315717690902,-0.2730307689458978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6050210388724373,0.7434609692180046,0.6792198722659977,0.5189905231921815,0.04228766434159496,0.1670917596966702,-0.0001291173114902635,-0.049502530328246835,0.19881448726700104,0.24099048258244224,0.28270409833646565,0.3101537408278822,-0.2643485021624444,-0.28190147721098563,-0.6687125148363441,-0.9999996188638216,-0.9999996188638216,-0.951861544448891,0.0,0.0,0.0,0.0,0.0,0.03147845157561952,0.5901289273377158,0.1711048653240703,-0.1147591174868395,-0.5393561618369702,-0.2280874755760842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14854772204101452,-0.16531726907794592,0.0,0.0,0.0,0.0,0.5877856226170208,0.7269095257477798,0.7561162105725842,0.6538465757296271,0.6082280337172902,0.5194092820402579,0.08915201392695965,-0.7240898828373978,-0.9041247805967,-0.7112985448571935,-0.5132064166031245,-0.5735844631816255,-0.4792904395659928,-0.4808101852188039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4726949877087874,0.6296266108540008,0.6905211266784631,0.6350704758789958,0.6016256025459502,-0.15299180031622672,-0.9999996188638216,0.06069735020015943,-0.6788185617032576,-0.3245573003731812,-0.4212923391073933,-0.15741843030610236,-0.27594637742563066,-0.33288013247870224,-0.0951926103104636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1353899700687432,0.14008006916720034,0.1800680495014417,0.18608596311400816,0.20644113278759485,0.1862342735393686,0.1736941908680102,0.12537116462851222,0.0,0.2161371449491002,0.4075308764624784,0.7235664342773022,0.7134673667245232,0.7446649009062247,0.4631036652593013,0.35819933933052944,-0.12906147697718665,-0.7480638268897792,-1.0000013636923557,-0.5363253946740162,-0.6036740312444578,-0.08123572686977958,0.017319168025031834,0.03816463451657479,0.3615092790588677,0.4153773703783124,0.3758587489196235,0.19538589919837449,0.2854993136473765,0.43179969653704703,0.4235728300008768,0.3455981876604932,-0.10004672329108404,0.14594618269733908,0.2434838425570313,0.5337901588146197,0.20291483432108373,0.25353231008233434,-0.9999996188638216,-0.7946943694516345,-0.9999996188638216,-0.9999996188638216,-0.9635501507958272,-0.999999618863822,-0.9999996188638216,-0.31509858489225256,0.0,0.0,0.0,0.25477288316976104,0.22398014920786685,0.2323605606549984,0.0927393813921486,-0.09306217467087426,0.1932694221870543,0.11457067600520505,0.10511719500987736,0.17608809561618102,0.16986429223664354,0.2571859810318021,0.16427211678628825,0.3086392296606721,0.36446501859487457,0.4220251670915273,0.3674922961007611,0.2142160887335491,0.21661348313878726,-0.4596244771631988,-0.29242977258304304,0.00047808301822070546,0.20147535078082066,-0.14240767043109245,0.482525351667384,0.27874682722214245,-0.11543960061496385,0.14400418853938418,0.1944070503909956,0.16931118159147582,0.20893449276218387,0.194555360816356,0.18920571653217835,0.2591052924188195,0.2838731334540126,0.4481592088685701,0.4144491215984094,0.0,-0.6844578475240216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.3888856387518708,0.0,0.0,0.15947383831874468,0.4593191321698096,0.3730408508377752,0.2419274555050135,0.3114780656849242,0.25849983691764217,0.3538459921390672,0.3921885991660745,0.5035173837557537,0.5758509954468398,0.6009032435330182,0.7662780919525746,0.7336550328588792,0.15558636034576756,-0.6003832846299898,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-1.0000013636923557,-1.0000013636923557,-0.9496107156404796,0.0,0.4577487864895226,-0.0630964894339312,0.4232919126069588,0.7334264603209708,0.3595952021574512,-0.17437641882466814,0.478667535779479,0.3847277123561776,0.31906981463484496,0.22859871033644424,0.26329986021371937,0.4495585613525591,0.3127221284294183,0.12304007370755285,0.039422655889338035,-0.4916508048983851,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3603193059989169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.395948704656095,0.5104583116626222,0.3691411590650625,-0.5198925995440797,-0.8996545298934832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2360997282026151,0.5663713420235074,0.4732655466392917,-0.07606056543896712,-0.8863362536961159,-0.4573596897265182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1922417181807332,0.20767996104648792,0.050160330685433734,-0.022829336534305508,-0.1505717231400511,-0.03693104074328267,0.1001147716038965,0.2118710391843205,0.3577160218267077,0.476053782636068,0.5455171513892961,0.7148126295239691,0.6517667401175137,0.3346493886118255,-0.2767786606361827,-0.6936775214958398,-0.5782606036518134,-0.9999996188638216,-0.3923944889330455,-0.9999996188638216,-0.12493670232363285,0.0,0.0,0.1956109820792156,0.5014288240009721,0.5562373779000552,0.554417521739456,0.4783290390439505,0.460646946683919,0.4055836478189225,0.4030710947304633,0.19752156932356474,0.3865318650599741,0.3720497882306607,0.4897803487103099,0.4763050379449138,0.2639785985133101,0.025090634313918773,-0.6482003105947287,-0.296172429787727,-0.9999996188638216,-1.0000013636923553,-1.0000013636923557,-0.3243252381782054,-0.3381460249932646,-0.3452928426671041,-0.053438863500166224,0.2703611812894099,0.5668651284985309,0.5913660107680753,0.5334970276209661,0.5162022871954053,0.5284684317869803,-0.09987921975185343,-0.5562181847861851,0.015136387529432919,0.1602572663303545,0.038456020881694704,0.06489540765212662,0.08282177600686944,-0.04249006445149861,-0.003873519344707906,-0.6668315896770669,-0.9999996188638216,-0.5004970855640017,-0.9999996188638216,-0.999999618863822,-0.2908035923896792,0.0,0.0,0.0,0.01671720218092182,0.3857222646203594,0.6092557377236113,0.30873170557295565,-0.13002462232776266,-0.7299019066829933,-0.5554434809172435,-0.05412283628535789,0.0,0.0,0.0,0.0,0.0,0.0,0.07626296554887077,0.7415468923165882,0.6224763035230941,0.11064132214742027,-0.37485198285570615,-0.6267930093153498,-0.3415850820330931,-0.1080223345184083,-0.25103546045067804,-0.0237279232291364,0.2467466719149609,0.4925493915932159,0.6381378844411564,0.42128187013619145,-0.36196642413468455,-0.717271092927885,-0.5456567376719883,-0.3531812124677457,-0.023700005972597967,0.0,0.0,0.0029400360792039733,0.144306043875706,0.24176344162285016,-0.06537698032741465,0.16359686814376484,0.1086068520771818,-0.6704817709694673,0.0,0.0,0.0,0.0,0.0,0.005241464915091238,0.39446385557395697,0.5946742056678799,0.7174298723244473,0.6678854661113928,0.5893838855538462,0.5481117114188369,-0.2085645891130496,-0.16045617678319085,-0.417596792273118,-0.011983482369123378,-0.1797312975944468,-0.0434287822026035,-0.0954927208182518,-0.001786704418459863,0.4803321022005832,0.608575254595487,-0.4232186298085454,-1.0000013636923553,-0.9999996188638216,-0.999999618863822,-0.5838300963312313,0.0,0.0,0.0,0.0,0.337095638216006,0.5348632283628156,0.4522264041805134,0.4278040391949834,0.4090384083155539,0.3738172995352504,0.3617099343402377,0.4987295742594121,0.4231261538962618,0.5622657604838237,0.5714383240852333,0.7161491681807466,0.6484358624467716,0.0391277798671508,-0.6876090078557975,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.38573447842009495,0.0,0.0,0.2831123882133403,0.4961838694288136,0.2170531799292676,0.10805723108908136,0.015295166925995269,-0.1386144131989325,-0.17826040714057806,-0.11830111941015348,-0.04753087408521985,0.3262602530220257,0.5393544170084364,0.6894026915883921,0.6182311357007183,-0.007162521130642322,-0.7263180288748717,-0.9999996188638216,-0.9999996188638216,-0.44850991940383417,0.0,0.0,0.0,0.0,0.0,0.0,0.33181404224464073,0.3443733180298693,0.17210290724531935,-0.10503169841172842,-0.27309358277310924,-0.2003691294904852,-0.3351414302583155,0.04540218327416416,0.3404806055712913,0.42376476113957856,0.500901885783809,0.5432331708387453,0.4032054465275546,-0.2773928402800283,-0.9696832230916146,-0.9999996188638216,-0.29512902232460303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5355419666624064,0.6387415951138,0.5619918224040402,0.4967980490726591,0.5612973806476467,0.5179889916138651,0.4701196207931168,0.4016403353328685,0.2269742749716141,0.3414664336928048,-0.033553052702132005,-0.18327678917482806,0.15541536714946966,-0.3242240381232536,-1.0000013636923557,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9209902932029824,0.0,0.0,0.0,0.0,0.0,0.23275838156067116,0.4574800828953402,0.6703718467718472,0.41077102304947055,0.4438721651613866,0.4260557210042639,0.538288326774375,0.2925658692086679,0.25360210322368043,0.36026347148584,0.4415079224982879,0.4650875353020639,0.5856691456057008,0.058495376590690325,-0.5960386615811958,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6770999055976101,0.0,0.0,0.0,0.6420916658984123,0.7333217706089518,0.25145421929875456,0.190371261992658,0.22264710020815656,0.21626102777498948,0.2074112574523055,0.07700451767567297,-0.006883348565257967,0.5015928378831354,0.6024578857565023,0.7595203710417396,0.5752752020307345,0.1740920117736829,-0.3794827577840191,-0.9493891224167056,-0.35868440166288473,-0.4917083842399956,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.5491394154251581,0.0,0.0,0.3096320370963202,0.6886977808607965,0.6836587160556088,0.4870968024255528,0.5316736818032994,0.3746251551463313,0.2954919466596027,0.19608557544036895,0.21689091087563794,0.23668948024698955,-0.13815901295164928,-0.14961206744654235,-0.3386310873256199,-0.3636484388411253,-0.5162022871954053,-0.9999996188638216,-0.9999996188638216,-0.9681739464100054,0.0,0.0,0.0,0.0,0.07800255959692204,0.08882747581970035,0.4623882855605038,0.5020709209013561,0.4450342209647989,0.3085450089198549,0.3617954309383867,0.4535158324668824,0.4421412952560037,0.4178934131238388,0.34896221707337466,0.4579860831700994,0.4340609943166602,0.6185853358930496,0.637572559996253,0.29247513812491804,0.005963823928023253,-0.34268606883782765,-0.913948165241162,-0.9999996188638216,-0.999999618863822,-0.999999618863822,-0.9999996188638216,-0.9521721239278812,-0.5554016050324359,0.04261569210592157,0.6240728216313859,0.8045543954953032,0.7442513765437492,0.6530422097756136,-0.9999996188638216,-0.6483922417334304,-0.7122547108936349,-0.5128557060678604,-0.4467703253557829,-0.18123185013338766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4595651529930546,0.6330394954658246,0.6516184296921533,0.4807229437921212,-0.21836878064364132,-0.3829078561955784,-0.10268141437689887,-0.3328155738229571,-0.007521955808574676,-0.03348849404638687,-0.07917159471446902,-0.2193528639366212,-0.02729609758045517,-0.7064112801344337,-0.3661086470735749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2680545179679217,0.1466685417102711,0.6621694078351482,-0.6884639738372871,-0.5099994217582716,0.4982043808707827,0.27080262290842394,0.2961602159879915,0.0505738550479093,0.2886347705223495,0.1413084284548915,0.18499893493754285,-0.20349586222278992,-0.9116641846906114,-0.6059440531667394,-0.20495802853399048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.26978364304477104,0.6540175689259251,0.4235571265440739,0.20356914502120327,0.16858009843587554,0.1879651434447516,0.12621391681026625,0.2557028767781977,0.3971229742592429,0.49351253694379205,0.5183205090352591,0.6095994689447408,0.6523111266200132,0.850710344696005,0.4890893966109836,0.055766464764058284,-0.9999996188638216,-0.49025145241439605,-0.2820044220944711,-0.9183852642022396,-1.0000013636923557,-0.3370206105890589,-0.22714003368231106,-0.30335937851784056,0.4142920870303807,0.5345735868262294,0.4505932446730149,0.5237172636898454,0.4890806724683154,0.3858705750457199,0.01769430615976706,-0.08628351581763542,0.0,0.1578947684957894,0.27307090000217177,0.4947600893453533,0.4317682896234412,0.0,-0.7400114432069743,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.999999618863822,-0.3333320430689181,0.0,0.0,0.5490888153976822,0.6297417695372218,0.30270332298918723,0.06412419344025236,0.09067350440830438,0.2065196500716092,0.4476444844511427,0.5250485678610219,0.5316283162614245,0.6322490881400801,0.6359341660031537,0.7660425401005315,0.6874921043440427,0.08301021748850389,-0.6121102772046664,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-1.0000013636923557,-0.9999996188638216,-0.23429383067028506,0.0,0.0,0.4520693696124847,0.7356074959880361,0.6168701694444695,-0.13063880197160824,0.5012682997758761,0.17651208894985848,0.2719245476555623,0.2884009634988401,0.4899286591356703,0.5378765472404331,0.4223723879697241,0.3857432025627632,0.38287295962490536,-0.07526317879908806,-0.7319608043527029,-0.9999996188638216,-0.999999618863822,-1.0000013636923557,-0.9999996188638216,-0.9175564706487548,0.0,0.0,0.0,0.0,0.3874740724681462,0.3141267153990083,0.02664702136593655,-0.14231170486174152,-0.4013210317112101,-0.23923867473465546,-0.02758922877410874,0.0,0.1696845748976774,0.15273007603617889,0.1642005788164085,0.2851643065689152,0.1801151598718503,-0.12903879420624914,-0.9303181465438872,0.0,0.0,0.0,0.0,0.0,0.0,0.3882749487650926,-0.06329191022970028,-0.3688166209578032,0.3668676474857136,0.4623917752175712,-0.12342742564202368,-0.7994490272058368,0.0,0.0,0.0,0.0,0.0,0.2626909150554748,0.29332835927787393,0.4266890937619796,0.029553905703001124,-0.2284992551100261,-0.8085849494080397,-0.0894538692632815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06950175498096847,0.1817884504356228,0.3954270009245329,0.4815796546021445,0.5922454043490358,0.5259960097547951,0.5155322730384829,0.5600899593023594,0.5461034137766032,0.5824795990461845,0.6154359203898074,0.3629330591423279,-0.22798976517819966,-0.8629276340886378,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.827812959848887,-0.9999996188638216,-0.12328086004519688,0.0,0.0,0.0,0.0,0.3304112001035844,0.26399604679864663,-0.23787596364987304,-0.2669081656213122,0.3811298759197868,0.3994645341514042,0.40144491453709946,0.2945096081951565,0.5335668207623121,0.6106463660649322,0.7757263384623013,0.6064151568708255,0.10175142076846228,-0.5659473486898299,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.1588160379615578,0.0,0.0,0.0,0.0,0.30359493036988355,0.4648711765638909,0.5444946818685759,0.6330290264946227,0.5027095281446727,0.4712363110546542,0.5203689377337668,0.4695612756623481,0.3032407301775521,0.314604798417229,0.4545086399025304,0.6400031061436305,0.5699674336313645,0.1636352543715052,-0.50159981719727,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5717436690786224,0.0,0.0,0.14745894903601556,0.4358075676788461,0.3336705398044467,0.05622012018280784,0.3840995740840629,-0.03834609668407461,0.08974874528546871,0.2819904634662019,0.39403637258321217,0.5477976422827795,0.5242424570784746,0.3891997078879281,0.7189984731762007,0.1337585553897784,-0.3798282338336823,-0.8526156974547533,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6671404243275234,0.0,0.0,0.0,0.0,0.4995688367840988,0.7535914436843894,0.7003602147797278,0.5709672203811472,-0.05771543823614781,-0.6688206942054304,-0.423346002291502,-0.11263566116138475,0.3778408741338524,0.5256313405912618,0.5344985591992825,0.563588340512332,0.4438425030763145,0.16284484704576074,-0.5081621173123358,-0.9999996188638216,-0.999999618863822,-1.0000013636923553,-0.9414972629589968,0.0,0.0,0.0,0.0,0.0,0.3746286448033985,0.6723086064442012,0.4635032309935076,0.4516523555929418,0.17853783487742872,-0.4116347131736284,-0.3118950797044671,-0.17580194373666205,0.2498140804771215,0.34178224765739584,0.4810090956716403,0.6960627021013424,0.5445383025819172,-0.004494678302688093,-0.6564830116439757,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3963308221049648,0.0,0.0,0.0,0.0,0.04518407970745763,0.4659163288555486,0.4467895184696531,0.5013031963465491,0.4234384782037856,0.46788624027004205,0.4937254060248975,0.4911238666812221,0.3862788649225944,-0.09536883799236248,0.05616603049826463,-0.06840251300476759,0.1316891887488669,0.18778717093431907,-0.3979570022983287,-0.8467373701248789,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.15137259943699746,0.0,0.0,0.0,0.0,0.0,0.0,0.2831350709842777,0.0910050218296983,-0.4163771571280951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.463014679004085,0.6226769588044642,0.6487394626116272,0.4598966704144485,0.14230821520467424,0.09777670136880252,0.2931940074807827,0.2372443357206909,0.2611240590322551,0.24705725139395102,-0.18944301321275506,0.15401601466548054,-0.42193618083631107,-0.3072747737473561,-0.8263054279958116,-0.9999996188638216,-0.9999996188638216,-0.2915538686591497,0.0,0.0,0.0,0.0,0.0,0.0,0.3804807997052682,-0.09563754158654493,0.6631657049278636,0.3800463374003887,0.5444423370125663,-0.15612376753413246,-0.2790521722155316,-0.3362860377763914,-0.3237511895906339,-0.2258401364247401,0.17175568636712255,0.5110009533365879,0.5475725594019384,0.19642930666149847,-0.1891935027324428,-0.751827422036867,-0.9746245774989176,-0.4458141593193415,0.06444873154751167,-0.07172466653284139,0.0,0.0,0.0,0.0,0.4755565065039771,0.4785750598671954,0.2450088226954433,0.6838663506511135,0.6097233517706302,0.5900521548822352,0.5957088889883355,0.5250468230324884,0.25573428369180345,0.19830674216370825,0.09449642372553638,0.30238227453899524,0.5146860311996615,0.1257777096768532,-0.388348231563506,-0.7318840318972223,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.21760280091736806,0.0,0.0,0.4634473964804308,0.6353426691302455,0.3977301745889539,0.15516760149769102,-0.04745410162973915,-0.22200674813630625,0.2578716986455274,0.1722075969573385,0.1012646136075733,-0.040131056274000834,0.2249258462731064,0.01698241611803696,-0.0791611257432671,-0.14161202861974698,-0.7585013911780867,-1.0000013636923557,-0.4098288156412984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4732550776680898,0.5954750819648261,0.3217795333476069,0.1901008135699419,-0.002505573774324573,0.509727228507022,-0.09366414051498427,0.05706112753602824,0.1438680919137593,0.4889759827562962,0.365702102025234,0.5672769080324729,0.3406550884246565,-0.0243229097591118,-0.5693323160451151,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3384757975861249,-0.4832302623949794,0.0,0.0,0.0,0.0,0.18325061674682333,0.4081171388497856,0.4527411285979408,0.2604418310755971,0.3040067099038255,0.4959971727757127,0.564832403256826,0.5534753143312838,0.5674740736567755,0.5896979546899037,0.6038258313268856,0.6368310078694509,0.468934882218767,0.2661980204081157,-0.6979401376035521,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.35151490121810786,0.5545483838794799,-0.5807871153685418,-0.8189823826400733,-0.5437880263124467,-0.011227971614051969,0.2754613150932753,0.6820168324054421,0.6290176656957562,0.5775644170668862,0.3063866560237271,-0.524968305748474,-0.4585566421006037,-0.39506582141806695,-0.15137608909406478,-0.4190013792427079,-0.0258566140401921,-0.2495139699693333,-0.7537414989382835,-0.4575114898089459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3958248218302057,0.595319792225331,0.07052771415875597,-0.3723115125107085,-0.14385413328549007,0.1316630163208621,0.05036098596680373,0.03719450985186416,0.216037689722682,0.0670328226058506,0.031471472261484904,0.29156084797328424,0.1720139209901031,-0.2031503861731268,-0.7156274644491847,-0.856504920256264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4826195724082013,0.7790170850767694,0.5831286752607031,0.2533107168585605,0.30717706334947154,-0.04954964069865545,-0.2548356969969725,-0.22705104742709475,-0.5096434767374067,-0.625978174390134,-0.9777617792024242,-0.031963513907974826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12976638770478213,0.5474818283181885,0.5121839470824042,0.3734369269149142,0.6360597936575766,0.5351424009282001,0.4530168115062578,0.5225918492856397,0.5486560979213364,0.5861088423961811,0.4975779874272016,0.4553618610554864,0.3471929609402513,0.0985775776657489,-0.5140352101566092,-0.9999996188638216,-1.0000013636923557,-0.9924706837411124,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4414451086710764,0.0,0.0,0.0,0.26801438691164764,0.8241243923287463,0.5889319749636304,0.6665593964258172,0.43173688270983546,0.4043919299304381,0.3617779826530501,0.3709749738539309,0.36314418339489984,0.4958087312940783,0.7062001558818617,0.5358769737408676,0.23365696825550197,-0.6936687973531716,-0.9999996188638216,-1.0000013636923557,-0.999999618863822,-0.9999996188638216,-0.999999618863822,-1.0000013636923553,-0.2632405360435752,0.0,0.0,0.5358385875131273,0.7594366192721244,0.6077010955001272,0.01855625145539125,0.152834765748198,0.3401386191786954,0.2477865897210176,0.363283769677592,0.35596944846452194,0.08617184679148167,0.27814311654949875,0.4153285151793701,0.08803881332248956,-0.17876989707240445,-0.5917516178740123,-0.9999996188638216,-0.9999996188638216,-0.3336373880623073,-0.7164911545733424,0.8518130763292732,-0.9999996188638216,-0.8562606442615528,0.0,0.0,0.4306864959325769,0.9172982360257744,0.8064771965393879,0.6593811718383721,0.401863673385176,0.2490864869785885,0.2796541380596416,-0.17586824722094085,0.10026133720072328,-0.03080669259016341,0.2987076656471237,0.5144906104038924,0.2590756303337474,-0.16420930295907674,-0.7879872485682754,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3131984666191053,0.0,0.06623194630890424,-0.040712084175707014,0.029142126169059205,0.4404418322642264,0.7617572412218817,0.6987235656151619,0.6689096804606467,0.6066001086953926,0.5474521662331164,0.3376313005758372,0.20200926831211824,0.14796669413930835,0.3662046126429258,0.44036854946581294,0.3552209170235852,0.10392373229285927,-0.6854070342463283,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6981407928849221,0.0,0.0,0.0,0.0,0.0,0.17285841800039078,-0.06489017316652568,0.041329753476619886,0.0090800876891261,-0.0651082767332322,0.14352436069262986,0.04640197002394687,0.01546092563669223,0.12312208064863453,-0.1133859374308552,0.4255270379585673,0.4775002454904657,-0.16504507582669614,-0.9025771176873508,-0.30803551898802844,0.0,0.0,0.0,0.0,0.0,0.0,0.5341705314349557,0.2433302976460699,0.2633365016129261,0.8528006492793204,0.6656957063016593,0.44673193912804254,-0.036316861099437096,-0.1614193221337669,0.07888195317788275,-0.10608906450312164,-0.05244082157891716,0.04259475416351775,0.181401098501152,0.06509955259056395,0.14955099844786454,0.03477443267568854,-0.4618229611156005,-0.9814259191230941,-0.9999996188638216,-0.7922446301903868,-0.2613648453698991,-0.1069527546272795,0.0,0.0,0.0,0.20225703396389685,0.0,0.0,0.5819107849442138,0.6459686749001874,0.5061834817551744,0.4417818605780712,0.516444818361583,0.32355053430926384,0.494425082266892,0.5145935552873779,0.6060278049363547,0.6341998064407033,0.6160884862613933,0.1378152817305198,-0.4529313149081088,-0.9505354747633152,-0.999999618863822,-0.6865498969358705,0.5462115931456897,-1.0000013636923553,-0.927625876116462,-0.8462994181629323,0.8811645819223707,0.5070855581070726,-0.9999996188638216,0.2225110035825317,0.3288984337649079,0.39355828956499145,0.5438229228831198,0.5323524201028902,0.3953432491549177,0.37487292079811,0.2438240841210935,0.11142998464463108,0.16544638638943618,0.21821000124707896,0.2185170910690018,0.17663422694721415,0.3543607165564946,0.08799170295208092,-0.08472712876561765,-0.6310992461364033,-0.9999996188638216,-0.9999996188638216,0.14736298346666468,0.5665615283336753,-0.10401795303367647,-0.3620152793336269,0.26501851631936685,0.27334309325342154,0.4075762420043533,-0.06005176364270811,-0.9999996188638216,-0.8702925553291838,0.04771408108125333,-0.562619960676155,-0.36103294086918064,-0.2643799090760501,-0.10249646255233176,-0.21770574580085356,-0.16588957283698386,-0.3659167159348732,-0.6566836669253457,-0.999999618863822,-0.16476415843277814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5921581629223533,0.22715399231058025,-0.27995773822449704,-0.6318495224058738,0.0,0.0,0.0,0.0,0.0,0.0,0.0545607882473046,0.017692561331233408,-0.08040867814482844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.36175878953918,0.7744403998329996,0.7228423304358365,0.6242368355135492,0.5511948234378004,-0.008118687167083732,-0.4870462023980769,-0.34269479298049593,-0.31502181243677185,-0.15971113499932138,-0.08893391036025312,-0.1953143612284947,-0.3250301489058009,-0.3771970324049347,-0.8865892538334955,-0.1913832625421763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4447620277135492,0.7544464096658791,0.6784032925122484,0.649161711116771,0.24337042870234385,-0.9999996188638216,-0.9999996188638216,-0.4279296668494064,-0.38891006635134207,-0.21925515353873667,-0.024971985973630425,0.13548419080956045,0.16713712523854518,0.09415443733294054,-0.4633723688534837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.44072972897227897,0.5975078072065311,-0.3770905978643819,-0.10298675937028803,-0.17674066148776693,-0.1204175964214736,-0.14518892711373402,0.007530679951242938,0.11055408072073766,0.149418391479307,0.2589901337355984,0.2289808277853141,0.21781218034140631,-0.3233463893708265,-0.9900610755361388,-0.002776022197040666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03891665561457888,0.12193385241721735,-0.17901068341004847,0.0,0.0,0.0,0.0,0.0,0.0,0.1915176143392675,0.2657705374173709,0.4642465279488434,0.2209232096169082,0.06221884068150415,-0.3839111326024284,-0.4368370165137009,-0.41256296195353137,-0.10736278933268777,0.0,0.0,0.0,0.0,0.0,0.07965316738975703,0.18859851620246734,0.4469936634080904,0.3943277589483321,0.16228650191499205,0.07435935761865622,0.12425272953844115,0.19011128254114384,0.2199530849521976,-0.11403326881684014,-0.11146662604383777,0.25192532300284065,0.5483106218716733,0.22544406034760106,0.11631375971032362,-0.4566320962279852,0.1530284417154334,0.7126350835139711,0.8299242023746063,0.21577422061410054,-0.4698893034266747,-0.9999996188638216,-0.8182076787711317,0.0,0.0,0.0,0.0,0.2534625169409882,0.26639169637535115,0.3337979122874033,0.14882166012079795,0.32642426690418896,0.3350506991745656,0.2409573308403029,0.34892034118856696,0.2304918492954569,0.4444758758340303,0.525305057655469,0.5341949590344269,0.10256625569367783,-0.06590915303017858,-0.999999618863822,-1.0000013636923557,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8360694884701294,-0.9677534427333953,-0.20361276573454465,0.007514976494440068,0.6902873196549536,0.7425658721802412,0.6057905082557781,0.4456518902657119,0.2752798529257755,0.09443884438392586,-0.07105116271885162,0.04368352716851673,-0.056316085752158726,-0.20129388861332084,-0.19785134191642506,-0.5139043480165854,-0.9999996188638216,-0.9999996188638216,-0.19277040122642974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06711831920399955,0.3091050988791572,-0.12019949285476708,-0.2984965413945518,0.0,0.4547982814391167,0.6093604274356305,0.5245129055011908,0.4804245781128667,0.4927238744465812,0.4439349789885981,0.42139877364794615,0.4007557072663068,0.388950197407616,0.4525474526307054,0.4737087330868394,0.6126075533367572,0.5569998679692613,0.043099009609743236,-0.3245677693443831,-0.8270574490938157,-0.9999996188638216,0.4758670859829672,0.5889581473916352,0.6377557669922865,0.2307832356605768,0.0,-0.20872336850961196,-0.3729937404673665,0.03836528979794479,0.4059657652677924,0.0783759529031236,-0.2969017681147937,-0.27021636052111675,-0.5887854093668037,-0.30235784693952417,-0.3447030906227296,-0.3399327294117245,-0.22901223469891985,-0.3743616860377499,0.1564500504699254,-0.08772125452936484,0.1801378426427878,-0.4200186142778273,-0.9999996188638216,-0.5701977509978066,0.3749270104826531,-0.9999996188638216,-0.999999618863822,-0.726040601138021,-0.3149328261815556,0.0,0.0,0.0,0.34855916168210105,0.2768414744633942,0.07735871786800437,0.07604137232509696,0.043099009609743236,0.10528993303470896,0.07594889641281337,0.04801942607464247,0.1771472065361079,0.18999786868645646,0.2218532032253448,0.2285830068796414,0.5100761942137524,-0.20682150540793104,-0.5577693373526019,0.9999996188638216,0.9101496735234011,0.8688024717614449,0.5713685309438872,-0.3696872903960956,-0.9999996188638216,-0.7965177152693009,0.07758205592031185,-0.10124716532223678,0.4515145141387834,0.4316635999114221,0.2968354646305149,0.2576134640225469,0.21768306302991605,0.21272426033727648,0.2943368701703249,0.2683563733042435,0.24892421792495886,0.2547502003988236,0.29063085436484765,0.048548109120339085,-0.17987262870567264,-0.8216223082114891,-1.0000013636923553,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.0718485493587307,0.0,0.0,0.0,0.30437486872442604,0.20362148987721287,0.3914592608390079,-0.9999996188638216,-0.000998041921249064,0.0,0.6058131910267155,0.5890698164177889,0.6080448267212566,0.631451701500201,0.6266132919763835,0.4588044077523822,-0.03751904795912347,-0.6466962683987205,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.2329380988996373,0.0,0.0,0.0,0.0,0.0,0.0,0.4273660872330367,0.2895595296451852,0.26164925242088444,0.29051918533869386,0.3391894324563886,0.6548934728498185,0.63403579255854,0.39011748769662935,0.6495717458221792,0.6306159286325816,0.7203960808316561,0.7090948264191907,0.35881351897437497,-0.2001300879813748,-0.7080269913565956,-0.8528338010214598,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3123539696088176,0.0,0.1299251671013445,0.5905389620431241,0.5799879839001292,0.1976733694059925,0.0,0.43456873941995305,0.6558147423155869,0.4625662580709364,0.2876367286011005,0.4666212395831441,0.5538591766086872,0.6598487858853908,0.3892607768866061,-0.04966654421041016,-0.5717907794490311,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.06506989050549186,-0.3323287666620681,0.026578973053124108,-0.029580078131005914,0.2591890441884348,0.5844809173742835,0.22412322514762634,0.2238213698113045,0.2862879761445873,0.5074903583268798,0.6088160409331309,0.5059200126465928,0.5252910990271996,0.5531089003392169,0.5713144412593439,0.7026756022438843,0.4868280988313704,0.31647874426237144,-0.21580039304210533,-0.7587090257735913,-0.9999996188638216,-0.9999996188638216,-0.6542374173211652,-0.5172230118875919,-0.999999618863822,-0.9999996188638216,-0.9273728759790822,0.0,0.3853069954293502,0.7610558201513535,0.5601161317303641,0.596785448193599,0.5159440525724248,0.151670965116252,0.3603559473981235,0.3882121349378811,0.5192522474722294,0.5126061955875479,0.37596692828870987,0.5364963878703142,0.4617775955737256,0.2302737457287504,-0.34409937995008605,-0.9786498969260532,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7505938282635749,0.0,0.0,0.3098117544352864,0.5018720104485197,0.4565343858301006,0.2605168587025441,0.12782439354682726,-0.12841938007680262,0.09332913343652303,0.06102886762155334,0.16678815953181475,0.3817824417913727,0.5574203716458715,0.7281675471205431,0.6819557634067642,0.28767685965737444,-0.044330858554501695,-0.6121207461758682,-0.9874281292788576,-0.9587414033570816,-0.9999996188638216,-0.6528520234654454,-0.7517750771808575,0.0,0.0,0.0,0.4920503706325914,0.5696673231235763,0.340918557533238,0.1584757963974956,0.3053240554467329,0.20109323333195084,0.2687838562949883,0.4058837583267107,0.32955972377916204,0.3391841979707877,0.5131575614041821,0.6227345381460747,0.6621624285210136,0.5211279381459055,0.1978077212030837,0.1437982987724132,-0.6717729440843699,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.956530705604944,-0.6174442180320411,-0.5701227233708596,-0.5946358194401394,0.06896085813553629,0.4059413376683212,0.3287972337099561,0.15196409630990554,0.2035953174492081,0.16070568726350312,0.076116399952044,0.27902425495899313,0.19083189672554215,0.2217362997135901,0.34720866439705417,0.4787146461498876,0.3644824668802111,0.21826234610308856,-0.010332874576288386,-0.6380174912723343,-0.9999996188638216,-1.0000013636923557,-0.9999996188638216,-0.5893699269255771,0.0,0.0,0.0,0.0,0.0,0.12090963806796355,0.12256897000346678,0.07421279202182944,0.11687210484109233,0.19970260499063,-0.043472402915944806,0.13276225829706298,0.15307031760024106,0.4110240231868501,0.6138638298809869,0.7951724524698552,0.7969347292888439,0.36544386740225343,-0.17060584436344578,-0.6788918445016711,-0.4852071531236075,-0.7938498724413469,0.4410821843360768,-0.9999996188638216,-0.9999996188638216,-0.6619513042684416,0.0,0.0,0.3003669975826269,0.3234981894532543,0.22532192235024545,0.0,0.2547153038281505,0.1361175635672762,0.012442372273473909,0.5675089702274485,0.578804990154313,0.6382286155249063,0.655788569887582,0.8083511423845303,0.7626261658316406,0.3728314714137369,-0.16367713025631286,-0.6791902101809255,-0.9999996188638216,-0.4905812250072562,-0.9999996188638216,-0.9999996188638216,-0.6657759684142074,-0.9416333595846216,-0.3101764235988197,-0.021894108440267932,0.3083600570952877,0.5483001529004714,0.4204146903549663,0.4870601610263461,0.35464337877894625,0.3432793105392694,0.29779337549548995,0.25691029812348504,0.2261193089901245,0.27983734505567504,0.15612725719119974,0.4854531739468524,0.4922911569702354,0.34096741273218023,-0.2514995848406295,-0.5354215734935844,-0.7366317103372899,-0.9027167039700428,-0.4745218231835213,-0.3536034609728895,-0.7176270379487499,-0.9200533202804112,-0.2780925165220228,-0.3915761643507625,0.192829725396574,0.6347790895138758,0.6333291370024109,0.4906841698907417,0.4674831848787683,0.6210786958676386,0.5161290043969919,0.487522540587764,0.3589443811143989,0.2536055928807477,0.4523729697773402,0.5872900913134637,0.3670595786244154,0.2927194141196293,-0.217567904346695,-0.7989255786457411,-1.0000013636923557,-1.0000013636923557,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.0568500032834563,0.0,0.0785591598991571,0.2617504524758362,0.531485240321665,0.3569535317575018,0.3940049656696064,0.2680318351969842,0.2983464861406577,0.11854190574779748,0.36362401124165417,0.11883154728438375,0.1042029048582436,0.1909069243524892,0.1575998924736022,-0.07472751643925685,-0.5071256891633464,-0.9133793511391914,-0.763451469728058,0.15836412737134187,0.4540567293123146,-0.21247474985696416,-0.9999996188638216,-0.4192125034952799,-0.3068472907566113,-0.09326282995224426,0.3224320992191928,0.5294420461087582,0.5018685207914524,0.5320313716526981,0.4252967205921252,0.2031015309741845,0.2336901199976414,0.20657722941321974,0.03665012334936466,0.21889920851787165,0.18092650513999856,0.00186347687394056,0.0,0.0,-0.6091475583545248,0.0,-0.9999996188638216,-0.9999996188638216,0.16497353785681645,0.20129912309892176,-0.305554372813175,-0.2687158079821759,-0.999999618863822,0.09350536111842192,0.4567943652816148,0.5979562281396796,0.5602801456125274,0.4931356539805231,0.421294083935927,0.3854465817120423,0.310466065135406,0.33424982287761923,0.3408906402766996,0.36534790183290256,0.3592863675069948,0.4309307719272882,0.3475262231901789,-0.10812178974482647,0.2375723634850176,-0.1251460817476711,-0.27486458373476624,-0.8736234329999258,-0.8879886063174844,-0.993285518666328,-0.9999996188638216,-0.997263727723055,0.3711564360214307,-0.1278627797745676,-0.11052441863566558,0.41104321630072027,0.5061276472420975,0.4484645538619592,0.372494719506742,0.34884531356162,0.2675781797782346,0.33376476054526394,0.32770497104788976,0.35781024256752497,0.38728388615797815,0.4696851584882374,0.3687084415887167,0.3512514321095264,0.2401180683156161,-0.20524418041350945,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.845798652373774,-0.9999996188638216,-0.9999996188638216,-0.6989399243533349,-0.034907039644246116,0.3263021289068334,0.6444297361335062,0.6003658363446533,0.42586378986556217,0.4432248337754016,0.4015234318211138,0.3873589137849252,0.3624985968374485,0.3612684927212237,0.4265372936795519,0.4512126588024615,0.6063488533865468,0.5702745234532872,0.08942246234967575,-0.3083391191528839,-0.936409342954867,-0.9999996188638216,0.0,-0.9999996188638216,-0.999999618863822,-1.0000013636923557,-0.9999996188638216,-0.4946449306621323,0.0,0.4035875639764244,0.6145425681805775,0.27815882000630165,0.127890697031106,0.16587910386578195,0.14856865998341834,0.3124569144923031,0.3818888763319255,0.5048015775565218,0.6425610247739647,0.5784752175614526,0.7170739273035823,0.7882995728757991,0.3915674402080943,-0.247338168787869,-0.8257488276935765,-0.9999996188638216,-1.0000013636923553,-0.9999996188638216,-1.0000013636923557,-0.512265954023486,-0.8407246909979135,-0.6472668273292247,0.0,0.5827657509257034,0.8050778440553988,0.7147951812386325,0.7137168772048355,0.6863021312840919,0.5706461719309552,0.2029741584912279,0.2357594866385529,-0.09993330943639668,0.3824908421760355,0.29418681491643084,0.5411201834844925,0.4552554265149336,0.11681278067094815,-0.1976471969779877,-0.8144911939944525,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4637719345876901,-0.4280291220758245,-0.5592855933483456,-0.4410542670795383,-0.00911847391686645,0.031106803097951594,0.03707062702597485,0.4369678786537248,0.3978575470719105,0.5014881481711162,0.4367044095451433,0.48979954182417995,0.5209028552650643,0.6977359926651149,0.7208846328210787,0.8729010739869939,0.83173184473547,0.38067098601543625,-0.2057990358872108,-0.8063690171703015,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.06117717804691378,0.0,0.18605106654333511,0.5138799204171143,0.4317490965095711,0.2824790154556245,0.35380237142572585,0.3438655729265765,0.3893811700554281,0.6156749618989178,0.6171894730661279,0.6267144920313353,0.6367071250435615,0.7114398759684194,0.6130123535565646,0.03387584598085765,-0.4692297582409541,-0.9999996188638216,-0.7646815738442828,0.05620441672600498,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.7264820427570351,-0.06097826759407742,0.5343258211744508,0.8802520365992706,0.7964339634996858,0.6866563314764234,0.5735739942104237,0.2170566695863349,0.2340006994766315,0.22396270092253034,0.12145576939899665,0.11967778912320508,0.08970512457212741,0.1691838091085192,0.11307710278039874,-0.14650976231370874,-0.7199651081838441,-0.7193631423397341,0.07815087002228248,-0.8474527498236764,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.06486225590998725,0.0,0.0,0.10013047506069936,0.4681462197215562,0.4593767115114201,0.3817283521068295,0.3904228326900184,0.3547916892043067,0.3457709256853248,0.2406484961898464,0.3308229796375263,0.4805676540526262,0.6720259442217495,0.8313427479724655,0.8202229557275,0.4798208674402231,-0.051184545034687584,-0.6355694968396203,-0.7842393568779904,-0.9999996188638216,-0.9999996188638216,-0.9734223906392312,-0.9221994593768034,-0.9999996188638216,-0.7067270940990247,0.0,0.0,0.4016612732752724,0.3729187128404195,0.3773732600868336,0.3140167912013882,0.45110971391897603,0.42474186511842377,0.3789785023377936,0.2592117269593723,0.3574979182600012,0.3837296704349286,0.6448380260103809,0.6384746363481512,0.304385337695628,-0.2605831621868229,-0.8176999336678389,-0.9999996188638216,-0.9999996188638216,-0.7737354891054041,0.9441842989008212,-0.727982595295976,-0.9999996188638216,-0.9999996188638216,-0.3790448058220723,0.2151425926849184,0.35388786802387484,0.28483802363312233,0.20116651613036424,0.2340041891336988,0.23267288496252214,0.20497373199079333,0.2282253170302427,0.1175700362545532,0.2218915894530852,0.1955970234509464,0.464625155740646,0.4822200066739949,0.3047482620306277,0.017320912853565486,-0.3096512302101904,-0.9013696963420632,-0.09173784981383223,0.22880460010341525,-0.21704445578659934,-0.37839572960755374,-0.603984610723448,-0.9999996188638216,-0.9356852391134012,0.1177375397937838,0.6596533650896218,0.5856063317784893,0.4745096093837857,0.315567943767805,0.21014365893600484,0.10865745210465773,0.18060720151834025,0.0441773136435403,0.13863186148426904,0.22292627277354093,0.3108045618709345,0.4031496120144777,0.30308718526659073,0.3848987055524756,0.3058562281494968,-0.4515476658809226,-0.17876989707240445,-0.14038890381765678,-0.8055175408458792,-0.9999996188638216,-0.8487229849961753,-0.24048797196475044,0.13638626716145866,0.16125181859453627,0.3697344007665042,0.2930491867124896,0.26795331791296984,0.4959221451487657,0.4968207318435965,0.34453035259789805,0.2899573505508579,0.40133324551094574,0.4147387631349957,0.3797497165496679,0.4227702088753968,0.3438062487564324,0.06541711138368865,-0.052264593897018284,-0.038098331032296005,-0.9999996188638216,-0.7362548273740209,-0.6850702823393335,-0.9999996188638216,-0.999999618863822,-0.7969451982600458,-0.4207741250328986,-0.1507619094502192,0.2211308442124128,0.32167833329265505,0.2634760878956183,0.12240844577837078,0.2487183281579879,0.3577003183699049,0.22612454347572544,0.25336829620017104,0.2876175354872303,0.2843215543871612,0.281894497896851,0.5423747152001884,0.583425296111424,0.1544487321418263,-0.44145208798521096,-0.985990390567128,-1.0000013636923557,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3827700147414199,0.0,0.0,0.0,0.3624288036961024,0.8109980472700807,0.5986890561238135,0.7343023642448643,0.6487830833249685,0.5272365828422219,0.5833991236834192,0.6080465715497904,0.4926261640486966,0.17250421780805938,0.23444737558124645,0.3890618664337697,0.19330082910066004,-0.06925398932918986,-0.7039737546729216,-0.9999996188638216,-0.9999996188638216,-1.0000013636923557,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.300115742273781,0.0,0.0,0.24999205298755406,0.6269884301111187,0.43717551324922943,0.2718564993427498,0.32982319288774353,0.4674570124507635,0.4846994080203146,0.3795403371256296,0.3635454939576398,0.2997475834531804,0.17077509273121005,0.4153983083207162,0.5373321607379336,0.5048382189557284,-0.2988629553866187,-0.7962141151044455,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.06941800321135316,0.0,0.11095190162641036,-0.12347628084096593,0.547980849278813,0.2696318429623433,0.3215335125243619,0.22208177576325328,0.24783718974849356,0.053463291099637364,0.0,0.0,0.0,0.1769639995400744,0.8010717177421334,0.6097565035127694,0.5540650663756583,-0.09337449897839802,-0.25458618651666026,-0.6115920631301716,-0.9999996188638216,0.08132994761059681,0.16076501143364733,0.043296175234045935,-0.9999996188638216,-0.9999996188638216,-0.591924355898844,0.0,0.0,0.7312105280832325,0.5110498085355304,0.21294759838958394,0.5502386574013589,0.2882631220446816,0.4514464658259708,0.5038890322334217,0.5908163897799747,0.6096116827444764,0.7815278933366949,0.7852722953699126,0.3395453774772537,-0.2539458344448099,-0.8426300437566617,-0.999999618863822,-0.9673957528839966,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.00936972922571237,0.0,0.04326476832044019,0.5746680017010236,0.5627525676447126,0.2436059805543869,0.3189930421793643,0.4348287188714672,0.4421151228279988,0.24062755824744256,0.29868323804765257,0.4534495289826036,0.5088129383553882,0.7227027441531444,0.6738074141546084,0.3112093620907418,-0.3309416279778146,-0.8180733269740404,-0.9999996188638216,-0.851924745355427,-0.7892906354829137,-0.01657412624116234,-0.007883135315040684,-0.6729384895448497,-0.9999996188638216,-0.9999996188638216,0.0,0.2307605528896393,0.024502627098077986,0.0,0.5680202049878087,0.5520724721902274,0.6211327855521819,0.5428562878754765,0.5683412534380006,0.5739142357744857,0.5463756070278529,0.6763897603844137,0.6946999910165601,0.3321944148649769,-0.3118200520775201,-0.8822952308121774,-0.9999996188638216,-0.9999996188638216,-0.6884831669511573,-0.999999618863822,-0.9678686014166163,-0.7503827040110029,0.0,0.0,0.2279060134085843,0.4638783691282428,0.8196262243689909,0.5322634338476739,0.6374312288850272,0.6030179757158046,0.3701077940727058,0.3440662282079466,0.32604214945531923,0.3728855610982801,0.50831217256623,0.5612328219919015,0.553826024866548,0.035226343265904465,-0.5383249681735817,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5350167732737771,0.0,0.0,0.5687163915727359,0.8232746608328577,0.7479050474932168,0.7536682161398701,0.5063597094370732,0.5439398263948745,0.3142837499670369,0.2606704036135055,0.35374479208411536,0.38096411720908985,0.1604840940397293,0.5917254454460075,0.280249124589617,0.014698435567486212,-0.5950999438300909,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.4168814125743206,0.0,0.0,0.0,0.11353424785621564,0.12577945450538686,0.6411215412337016,0.6715461163749952,0.6372602356887292,0.6222041102718443,0.4815395235458705,0.3223151957074381,0.2944991392239545,0.3012882670483953,0.5514408442610453,0.8940832923855316,0.5362276842761318,0.16298617815698654,-0.6831247985243113,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-1.0000013636923557,-0.999999618863822,-0.24756674132577744,-0.14265194642580373,0.3960882909387872,0.31328047356018696,0.22004556086448115,0.08175394094427428,0.10771873435355282,0.07578139287358278,0.06293596520883521,0.0,0.0485620677486083,0.11000794938970453,0.143784340144144,0.30255501256382683,0.3142645568531668,0.25893953370812256,0.06993098280024691,-0.41574727402744666,-0.8065033689673927,-0.9999996188638216,-0.5662683971400219,0.0,0.0,0.26971908438902586,-0.3001680871297906,0.0,0.02897113297276129,0.320153353154243,0.28481359603365114,0.1809736155104072,0.0995634057872624,0.2353843485038177,0.5684040672652121,0.6069455847450558,0.5818375021458004,0.6560555286532309,0.6386316709161799,0.8528582286209309,0.8689734649577427,0.4322568416128638,-0.22202419642164276,-0.8558418854134762,-1.0000013636923557,-0.9999996188638216,-0.9999996188638216,-0.4154297152343219,-0.9999996188638216,-0.9999996188638216,-0.3607590027893972,0.06614819453928893,0.6120945737478635,0.7457955497960314,0.5743818498215045,0.5409631489164638,-0.06400380027143036,0.09322269889597026,0.13783273001585633,0.11728737403210154,0.1825736232757663,0.21509024782890884,0.2460853819007067,0.3852319678024032,-0.4726339187101096,-0.6581022125232049,-0.2395143576429725,-0.8201514177576203,-0.570597316732013,-0.7659134227890413,-0.9872484119398912,0.0,0.0,0.0,0.0,0.0,0.20979643805780807,0.6514020709539805,0.6350128965373852,0.5766885131429927,0.4609749744482455,0.3932860963137417,0.33257304265677945,0.15921211403869684,0.14629340357553586,0.20468583528274076,0.28439309235704097,0.6035658518753714,0.8282020566118915,0.14429383007597044,-0.5039134598328927,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-1.0000013636923557,-0.7620887586432756,0.0,0.0,0.0,0.0,0.2280386203771419,0.15705725079963634,0.6946057702757428,0.5048469430983967,-0.09822512230195116,0.06962389297832412,0.3768672598120745,-0.04819041927094038,0.5231781116729469,0.4600362566971407,0.2473521274161382,0.4094990430484381,-0.17470619141752847,-0.6186900256050688,-0.999999618863822,-0.999999618863822,-0.9999996188638216,-0.14573156878769988,0.0,0.0,0.0,0.0,0.0,0.5510220854129688,0.7069556666369332,0.7042442030956376,0.5301766189214259,-0.037327116820421724,0.0974416942903413,-0.09874682603351316,-0.028041139364324667,0.0913086219945538,0.07656656571372626,0.4728258498488114,0.5857581318609171,0.43849809327773775,-0.05930148737323765,-0.6861468415445968,-0.9999996188638216,-1.0000013636923553,-0.9999996188638216,-0.8255673655260767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05214943521379725,-0.0580364866863398,0.0,0.04381438930854064,0.0,0.5479319940798707,0.6341649098700303,0.9248236814914164,0.916757339180342,0.4782749493594072,-0.16973343009661968,-0.7896710081032497,-0.999999618863822,0.011995696168858944,-0.999999618863822,-0.9999996188638216,0.16619491783037302,0.25227079905250377,-0.24647796832077845,-0.16535565530568627,0.0,0.5543163216845042,0.5773428238431123,0.7192514733135803,0.7068858734955871,0.6726122066090566,0.6201033367173271,0.6134188986049055,0.2738089624719067,0.4699905034816266,0.4422459849680228,0.3107452377007903,0.2895071847891756,0.05719024484751847,-0.22840154471214155,-0.9164328010730828,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.5640856166444229,-0.9618594119467182,-0.9022874761507644,-0.5002772371687616,0.0,0.16049805266799852,0.12589984767420884,0.16560691061453214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17413737731555784,0.4855892705724773,0.7932688445396406,0.6793769068340263,0.6738318417540796,0.2112725629972778,-0.113532503027682,-0.5616184290978387,-0.11324286149109572,-0.9999996188638216,-0.2292704693219004,-0.5064207784357511,-0.4383323345670408,-0.8987402397418494,0.3161419923553765,0.3879748382573044,0.33473837486704183,0.2283369860563965,0.1249297230094982,0.14112871111592534,0.06757720910835008,0.04566390755421198,0.08102634744574133,0.11667319438825595,0.19308621519102084,0.30146449473029424,0.4327733108588249,0.4306864959325769,0.0,0.0,0.0,0.0,-0.9391330202958982,-0.278563620226109,-0.9999996188638216,-0.999999618863822,0.05016730999956833,-0.4018409906142385,0.1008737720160352,0.3066466354752413,0.3318157870731744,0.2451850503773421,0.19819332830902087,0.1688924227433993,0.13040499494809885,0.14643298985822806,0.12895853209370114,0.19853531470161667,0.2072123469994691,0.3836057876090393,0.36580679173725306,0.22389639743825154,0.13650666033028064,0.0,-0.6491337938602326,-0.861376481522221,0.0,-0.4666962672100912,0.4309883512688987,-0.9999996188638216,-0.5876408018487278,-0.5572528681066409,0.0,0.07334561224060429,0.18469358994415366,0.0,0.4802343918026986,0.6822052738870766,0.6452498055443228,0.6422277625240371,0.6233574419325885,0.6437614668051174,0.6204191506819182,0.7029460506666004,0.6253831878601587,0.3839599878013707,0.04804210884557994,-0.9999996188638216,-0.9999996188638216,-0.8237771714505495,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6631953670129357,0.0,0.0,0.09867179840656612,0.4326441935473346,0.3785597434897171,0.0,0.11506969696582957,0.0,0.0,0.08305907268744614,0.0,0.0,0.29773754098241306,0.4387109623588434,0.43538182951663496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9999996188638216,-0.9999996188638216,-0.9674742701680108,-0.15610806407732955,0.13110990567569433,0.4954615104158814,0.5327188340949571,0.4838967868948346,0.462372582103701,0.4232954022640261,0.4140827076063424,0.3691394142365289,0.3735398717983997,0.3529875365005103,0.42642562465339817,0.556951012770319,0.525936685584651,0.03432775657107357,-0.6656241683317795,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5468083245041988,0.2044450489450967,-0.057432776013696125,-0.17009111994601836,0.3195287045391955,0.5440305574786244,0.5346782765382485,0.18208507128634369,0.31998061512941145,0.4388173968993962,0.4244504787533039,0.4211824149097733,0.4245324856943855,0.4647839351372083,0.3640619632036009,0.5177185431911491,0.3925445441869396,0.4261028313746725,-0.1617438602410262,-0.28071673863663577,0.19859463887176088,0.4498028373472704,0.33050542084440154,-0.4776066800310184,-0.1846499692308124,-0.2695742636207327,-0.21970531930041892,-0.4035369639489485,0.14951086739159056,0.1098735975926133,0.24624067164020175,-0.008964929005905054,0.07431050241971396,0.025331420651562783,0.028210387732088924,0.04676663918748018,0.03802853789094991,-0.03568174351318769,-0.0009631453505760199,0.2974984994733027,0.30984665100595943,0.11268800601739433,0.0,-0.15614819513360356,-0.5442172541317252,-0.9082198931651818,-0.7290242579305662,-0.68749559400111,-0.9999996188638216,-0.6444436947617754,-0.9999996188638216,0.0,0.07326186047098897,0.2299893386777651,0.18192803671831492,0.06913359616036785,0.044315155097698816,0.010718481682225523,0.00019891045283635192,0.0,0.0,0.05419786391230494,0.08321261759840752,0.25993583080083793,0.29349935247417186,0.0,0.0,0.0,0.0,-0.2714482094658752,-0.20580601520134545,-0.6213927650036961,-0.6292287899483282,-0.8192179344921163,-0.1596989211995858,0.0,0.7181592106515141,0.6323276054240945,0.6488406626665789,0.6195938467855007,0.4935561576571333,0.5043479221377722,0.4737017537727048,0.3984699818872225,0.11048777723645888,0.10225218655762046,0.20604680153898947,0.5071413926201493,0.4282751428990696,0.3731403060641933,0.0099088812426109,-0.3294724823524795,-0.8062416446873448,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.6906136025907466,-0.23513309319497175,0.16983811980863878,0.5033708181589269,0.40814156644925664,0.20267230315490609,0.149137474085389,-0.04830208829709412,0.049957930575530066,-0.0715449491938752,-0.002685291113290751,-0.011088385331359795,0.02950156084699157,-0.0628487237821526,0.01466179416827952,-0.10848820373689344,-0.4874457681322832,-0.9083612242764076,-0.9999996188638216,-0.010814447251576395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014872918420851434,-0.016551443470224858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5520881756470303,-0.6144134508690873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2285603241087039,0.242958649168402,-0.1750150260679849,-0.3497351761137825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06265679264345085,0.4822025583886583,0.4908359699731695,0.3142732809958351,0.3508448870611854,-0.034127101289703574,-0.033710087270160685,-0.08857273085378713,-0.0996471575568777,-0.012149241079820338,-0.17306430776736173,0.2349254585994672,0.23661968710564346,0.2769566331466152,-0.08924972432484418,-0.9010399237492028,-0.999999618863822,-0.2942618425433779,0.0,0.0,0.0,0.0,0.0,0.0,0.025202303340072518,0.13004904992723382,0.05024059279798173,0.0,0.07724006952771602,0.5179942260994662,0.4282437359854638,0.4491869128748913,0.3591432915672353,0.4576039657212295,0.4345565256202175,0.6340200891017371,0.8107031712478936,0.3509460871161372,-0.1859236940603785,-0.7403377261427672,-0.07555107550714067,-0.7970324396867285,-0.5483490080994137,-0.9999996188638216,-0.999999618863822,-0.7035549958248449,-0.20780733352944453,0.0,0.31927221474474865,0.34779492678436136,0.2734704657363781,0.16679164918888206,0.09192629129546667,0.5307419433663292,0.5579385857203661,0.39831643697626107,0.3407318608801372,0.5262594788633767,0.5347376007083928,0.7833809012394336,0.8721368390892542,0.4539171430296223,-0.14546461002205108,-0.7314460799352756,-0.9999996188638216,-0.9155673661203912,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8667069326925285,-0.2378689843357385,0.0,0.6279480858046275,0.6809455076857797,0.5963422617460513,0.4466063114736196,0.4649566731620399,0.4298960886068324,0.4121005823921135,0.381229331146205,0.3762112042834213,0.41139043717891705,0.4323353588968782,0.5107968083981508,0.4972970700332836,0.08776487524270615,-0.4169703988295369,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8097731776394569,-0.9999996188638216,-0.9999996188638216,-0.8465995286707205,0.0,0.2140765024508569,0.6786807202490991,-0.8703379208710588,0.0965256593101739,0.3857170301347584,0.5537527420681345,0.4255950862713797,0.5475167248888615,0.4076617386025023,0.5309321296764973,0.5559529708490699,0.6102729727587306,0.6089765651582271,0.5798658459027735,0.0964925075680345,-0.5799338942155859,-0.9999996188638216,-0.999999618863822,-0.999999618863822,-0.7067689699838323,-0.999999618863822,-0.8452926520990149,0.11457765531933968,-0.12751381406783716,0.0,0.5682069016409094,0.7453331702346134,0.6931174315365375,0.4936887646256909,0.6226438070623247,0.5051139018640456,0.19137802805657533,0.0667920362682066,-0.1622079846309777,0.060214032696337766,-0.1213528245155112,-0.18829491603761184,-0.08306605200158075,-0.1630175850705923,-0.917987443296567,-0.999999618863822,-0.9999996188638216,-0.7560882933160458,0.0,0.0,0.0,0.0,0.0,0.0,0.3254401836112092,0.6272815613047723,0.5733209940730439,0.4827870759474319,0.4371947063630996,0.3658102813943204,0.4095932637892553,0.3991609339865487,0.3662464885277335,0.3392505014550664,0.43510091212271695,0.5799112114446485,0.6980395928299704,0.3166881236864097,0.0,-0.5284230662451054,-0.2372356115780227,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.902037965670452,-0.1780091518317321,-0.8563723132877065,-0.08758166824667267,0.0,0.30707237363745243,0.3140499429435276,0.3040101995608928,0.09911672968264744,0.0,0.022026715408825497,0.06283302032534974,0.008978887634174272,0.10420116002970996,0.122502666519188,0.3287396543683455,0.4148120459334089,0.19675907925435876,-0.019271631154188656,-0.4688197235355458,-1.0000013636923557,0.0,0.4378071411784115,0.0,-0.9893544199800096,-0.9200288926809399,-0.22451057708209712,0.0,0.13952521369349896,0.3410965300436705,0.2166152279673209,0.30413931687238305,0.1751720606360136,0.16651422145203135,0.2004232191750284,0.23303929895458916,0.2711236713586159,0.2732942380544793,0.403594543290559,0.5830030476062802,0.6504790566596784,0.22006824363541866,0.0,-0.030548457967182887,-0.5282346247634709,-0.7780364914408571,-0.030579864880788624,0.4296884540113278,0.15052635759817612,-0.6670880794715137,-0.6701013983491312,0.0,0.12139819005738615,0.1946583056998415,0.1990186322054384,0.2334493336599974,0.13408658315410502,0.0,0.09995599220733414,0.071852039015798,0.0021792908385316104,0.07289719130745567,0.23073612529016824,0.1724187212099104,0.5711329790918442,0.5840900757827455,0.6328004539567142,-0.08683139197720223,-0.1475741077192366,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,0.0,0.1692536022498653,-0.21686473844763315,0.2781082199788257,0.47439794035763205,0.407864138712406,0.477538631718206,0.5062672335247896,0.32731936394195266,0.3804895238479365,0.2557255595491352,0.1185959954323407,0.5113394500721166,0.35001783833623423,0.27079913325135657,-0.4749004509753239,-0.7961355978204313,-0.6294294452296981,-0.7218652264569912,-0.6848992891430356,-0.3321542838087029,0.2336587130840357,0.04979042703629946,0.21380779885667447,0.2725963066410184,0.6112116905098354,0.15743413376290524,0.2169990902447244,-0.2747023146811366,-0.32059479477325703,-0.2919569240504233,-0.22870514487699706,0.04069114623330319,0.35091991468813244,0.3390393772024945,0.3381756870783367,0.3935216481657848,0.2522114748823596,0.26615614452330805,0.2748087492216894,0.5950475989740814,-0.04618386645724034,0.5815478606092143,0.4812498820092842,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3106771893879779,0.12599406841502606,0.6065966190383253,0.4215470840733066,0.04107326368217302,-0.17428743256945195,-0.3836912842071882,-0.4490595403919346,-0.17818014502803,-0.07466993709764633,-0.17208545895998284,-0.16788042219388097,-0.2408526411282837,-0.24392877383311254,-0.13619433602275688,-0.31990733233099805,-0.3781531984413761,-0.4997101678953246,-0.9999996188638216,-0.6742034902317474,0.0,0.0,0.0,0.0,0.0,0.2760179153955104,0.8473916808249985,0.5209307725216028,0.10492875352824294,-0.22075745090621124,-0.5036203286392392,-0.2665434964577789,-0.217648166459243,-0.14787945271262573,-0.2414266897158553,-0.3124621489779041,-0.03640933701172066,0.0,0.03852755885157445,-0.042877416385969404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4462678147380911,0.2627188323120132,0.14302359490347166,0.033455342304247467,0.10956476294215686,0.2739659970399353,0.05411062248562233,0.09629359711519817,-0.12000407205899805,-0.1632810541791738,0.1280233039996636,0.09614528668983773,0.3087421745441576,-0.04811364681545968,0.03964424911311186,-0.4176002819301853,-0.6726313997229268,-0.7952003697263936,0.0,0.0,0.0,0.3194571665693158,0.06684438112421616,0.3944830486878271,-0.32856866117204764,0.24315581479270465,-0.018544037655655685,0.1614699221612428,0.05984412904720349,0.16086097700299815,0.15363564204514438,0.11619162171296794,0.2477098172655369,0.08640739864352473,0.36448770136581204,0.3206262016868628,0.04984800637790998,0.2367139078464607,-0.9999996188638216,-0.9999996188638216,-0.9712361204865649,0.0,0.0,0.0,0.0,0.0,0.0,0.5267305825674627,0.6714710887480481,0.26011903779687146,0.07648281394411098,0.11239487482374072,0.06358504142335382,0.1395566206071047,0.12109284506399698,0.10074116504747764,0.2761138809648613,0.17557511602728726,0.3863678511778108,0.5019871691317407,0.06299005489337843,-0.4853572083775015,-0.9999996188638216,-1.0000013636923557,-0.9999996188638216,-0.3821697937258435,0.0,0.0,0.0,0.0,0.2420286555599653,0.5141398998686284,0.31267850771607697,0.4976809323106872,0.4375419272412964,0.3394563912220374,0.5449029717454504,0.5208941311223961,0.4505914998444813,0.35279909501887585,0.27255094109914346,0.24662104426053796,0.3912638400432388,0.4917275773538658,-0.17229658321255475,-0.5653436380171862,-1.0000013636923553,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.44700238755075866,0.08631317790270752,-0.5462848759441031,-0.5189748197353786,0.2176376974880411,0.6694941980194202,0.7487826962456441,0.6464397786042735,0.45010469268359227,0.4710949799434284,0.3535790333734184,0.44774917416316173,0.43002520591832266,0.4018881009846471,0.3349634577478829,0.31605300610016035,0.4292574813635157,0.3534760884899329,-0.14432698181810982,-0.7855671713920998,-1.0000013636923553,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8063044585145563,-0.667944790281537,-0.6692010668257666,0.0,0.0,0.06235842696419633,0.12069676898685795,0.17441131539534124,0.048331750382166215,-0.4516104797081341,0.0,0.2197157882716209,-0.13970318620393146,-0.1048170845020892,0.0,0.12765340035052933,-0.14206393920996296,0.0,0.0,0.25934782358499714,-0.13042942254756998,-0.15819662383211125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4273573630903684,0.015572594662845971,-0.12781217974709164,0.0,0.14029817273390688,0.0547579538716073,0.03488784653037594,0.1257846889909878,0.09839786032678273,0.14172020798883345,0.20357437950680424,0.3590386018552161,0.5159632456862949,0.1894622063266252,0.9413454628765692,-0.9999996188638216,-0.9034896630104506,0.7587317085445289,0.2749884665606556,-0.4052695786828651,-0.2143574198447749,-0.2266078609795471,0.02601539343675445,0.7134691115530568,0.7610156890950796,0.38432989145050495,0.3974248295955648,0.1895808546669136,0.1497900399569749,0.13359628633614873,0.2425992144904696,0.2406537306754474,0.1986347699280349,0.13940831018174424,0.1736418460120006,0.4220199326059264,0.4874021474189419,-0.1143543172670322,-0.4372365822479072,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5217525867609529,0.0,0.0,0.7709332944803587,0.7630466695082507,0.7069277493803947,0.5070244891083947,0.36858281393429376,0.3529229778447652,0.334281229791225,0.2487287971291898,0.15572071214285876,0.2396469646115301,0.3257734458611368,0.4692175444412186,0.7300833688504932,0.31497644689489696,-0.4652166526135541,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-1.0000013636923557,-0.9999996188638216,-0.9999996188638216,-0.532498985699717,0.0,0.03336461122049755,0.5946183711548029,0.5534247143038079,0.5050528328653677,0.3930156478910257,0.3180996899701344,0.1976803487201271,0.14637890017368482,0.15392877323879794,0.10179329665326993,0.2471200652211625,0.3347209265817053,0.6253744637174904,0.6919937619608654,0.3696611179680908,-0.22319672119625705,-0.8524359801157871,-0.9999996188638216,-1.0000013636923557,-0.999999618863822,-0.9840257136382358,-0.4013088179114746,-0.058395921364272164,0.1180742917007787,0.4889114241005511,0.903763601090234,0.8698127274824294,0.8144842146803178,0.4906283353776649,0.20224656499269492,0.11729784300330345,0.2911246408398712,0.22686435077399394,0.3247823832540223,0.3267697429538522,0.28368992645797914,0.3187260834137156,0.2718948855704902,-0.7928919615763718,-0.8270609387508829,-0.999999618863822,-0.9999996188638216,-0.999999618863822,-0.999999618863822,-0.9999996188638216,-0.453391949640993,0.0,0.0,0.059936604959487064,0.5825598611587325,0.24557240231181296,0.5269748585621741,0.3680454067459289,0.3851342574045186,0.40571799961601374,0.4881157822892057,0.4863604847843516,0.4972534493199424,0.4002200449064756,0.3978174160156365,0.23586068669350474,-0.10015664748870416,-0.8792295670785504,-0.8328973901959495,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.8407299254835144,0.0,0.0,0.0,0.0,0.2743446248317379,0.6983239998809557,0.4899269143071367,0.425237396421981,0.28910587422643563,0.07513231665906417,0.09645935582589513,-0.10711851333797646,-0.19762800386411755,0.14129272499808862,0.4066602070241859,0.16561912441426774,0.20602760842511927,0.256147808054279,-0.27759175073286463,0.004140478110356694,-0.8155817118279851,-1.0000013636923557,-0.7208741638498768,-0.8079515766503239,0.0,0.0,0.1571689198257901,0.14755840426243375,0.3457691808567911,0.816440167466542,0.5529082450578469,0.07033054853445328,-0.37886508848310624,-0.22020957474664446,-0.271043409246068,-0.1577499477274963,-0.2320552156616093,-0.2743690524312091,-0.21630290365979715,0.10678001660244793,0.5587464413314471,0.4501518030540009,0.021655066931157572,-0.4081188836783192,-0.9999996188638216,-0.43315368347916106,0.0,0.0,0.0,0.0,0.0,0.0,0.4283048049841416,0.9148624553927958,0.8722171012018022,0.808593673550708,0.18877648871289987,0.31913786294765745,0.2132163019837664,0.21666233833772952,0.11309280623720165,0.103313042306081,0.2462616095826056,0.3208338362823674,0.3374777556648758,0.5815565847518824,0.10013919920336764,-0.3281865437231778,-0.9247346952362,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.16228475708645834,0.0,0.36231713466994864,0.7573707422882799,0.887048143737846,0.8311351133769609,0.2067168156959119,0.2872389076954277,0.14951784670572515,0.2843355130154305,0.30696070461129865,0.2774102885653649,0.3416077648040305,0.28081619386305395,0.5316370404040928,0.6633384429526952,0.1883734333216262,-0.2894443709619641,-0.8831693899075371,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.999999618863822,-0.999999618863822,-0.8875035439851291,-0.013225800285083751,0.06437893840616557,0.5654361139294698,-0.2639506812567717,0.3356578995042765,0.20751769199285827,0.3767416321576515,0.5003103889109011,0.37161183626871397,0.3930976548321073,0.5054209916859683,0.5889005680500247,0.5644607547791581,0.7834018391818375,0.8064981344817916,0.2952302223795549,0.2343322168980254,-0.9792850145123028,-1.0000013636923557,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.09406021659212332,0.14666679688173745,0.662150214721278,0.5336348690751246,0.4794893500188291,0.30403637198889755,0.0,0.10409995997475814,0.46446463151555,0.498659781118066,0.5311467435861364,0.5473160696074915,0.5710614411219644,0.6647430299222852,0.6897324641812521,0.15862410682285605,-0.5666260869894205,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5067173992864719,0.0,0.0,0.6135043952030544,0.4886845963911763,0.3664471438091035,0.3588763328015865,0.2823394291729323,0.17757294469831905,0.03260037632275789,0.24854035564755536,0.1663763799978728,-0.07114712828820251,0.009666350076433242,0.10575580225319407,0.24301622851001245,0.02443806844233285,-0.2334249060605263,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.1652230483371287,0.0,0.0,0.0,0.0,0.0,0.0,0.7089517504794313,0.19566332693522515,-0.24900099038043955,-0.6060731704782296,-0.15166398580211735,0.4324086416952916,-0.021084508000653302,0.3924573027602569,0.29371571121234474,0.4109891266161769,0.7315193627336891,0.9014900895108852,0.5021389692141685,0.5154589902400695,-0.8811122370663612,-0.08211512045074029,-0.9999996188638216,-1.0000013636923557,-0.9999996188638216,-0.6677737970852391,0.0,0.0,0.0,0.352507708653756,-0.017160388628469483,0.08997731782337715,-0.05516973340554922,-0.15433706311567255,-0.217808690684339,-0.047961846733031936,0.0,0.10023341994418483,0.18878521285556812,0.22531668786464445,0.4039784055679625,0.5044369083929884,0.33155755245019386,0.013253717541622186,-0.11168996409614523,-0.4031443775288767,-0.0046342645853802685,0.06280684789734495,-0.4769558589879662,-0.22221787238887813,-0.10643279572425114,0.4166563296934794,0.2801671176485353,0.4680013989532629,0.296062505590107,-0.05025804108331824,-0.0033500707846122425,0.12754347615290926,0.13981834488715253,-0.020866404433946776,-0.008057618168405905,0.1815581330691807,0.2612653901434809,0.07116457657353903,0.3195845390522724,0.5657135416663205,0.3375737212342267,0.5089490349810131,0.22482115656108725,-0.4696694550314346,-0.795971583938268,-0.9999996188638216,-0.9999996188638216,-0.7687766864127645,-0.4826998345207493,0.0662511394227744,0.3335710845780285,0.6131641536389922,0.3761047697428685,0.31169965890869805,0.3103578857663195,0.2261193089901245,0.13771408167556798,0.028349974014781107,0.09620635568851554,0.018125278807579158,0.10239002801177896,0.04348810637274768,0.2499379633030108,0.26985692584318444,0.041793877866571384,-0.07773909048834056,-0.5539673559777737,-0.9625870054452512,-0.5635656577413946,-0.9999996188638216,-0.9106242668845548,-0.231851070723172,-0.07405924711086805,0.12238401817889966,0.3263405151345737,0.5915753901921135,0.4888468654448059,0.4365875060333886,0.2746866112243337,0.2960886780181117,0.1409332903201563,0.20845292008689584,0.2403169787684525,0.2469996720523405,0.3165572615463858,0.34234408244523185,0.52222892495064,0.5540947284607304,0.2339727822200931,-0.4743682782725599,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,0.40540567530849003,0.2070570572599741,-0.9999996188638216,-0.7373523245216882,-0.20309978614565088,0.33375952605966297,0.6773668643632591,0.39360714476393377,0.4057494065296195,0.3495589484318837,0.3519947290648622,0.3205581533740503,0.3155365368541993,0.3079849189605525,0.2980795273750089,0.3171539929048949,0.3374201763232653,0.4104046090574036,0.44731994634388345,0.0,-0.4241381544457801,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-1.0000013636923557,-0.8700395551918042,-0.7791671403306635,0.0,0.4127967689770408,0.5871435257166369,0.39751032619371374,-0.19542951991171573,-0.1994339013964476,-0.13400457621302336,-0.3502219832746715,-0.08316550722799892,0.3706905668029456,0.13627983262090584,0.1606585768930945,0.06120335047491856,0.2550328626212752,0.3120172177018228,-0.052646711345888116,-0.7288619888769365,-0.956460912463598,-0.2971617475663079,0.0,0.0,0.0,0.0,0.0,0.0,0.17017138205856636,0.233295788749036,0.26961090501993945,0.3424644756140538,0.3282493575503893,0.3527572191340682,0.14008181399573402,0.22099998207238888,0.20860995465492452,0.16935829196188446,0.2593373546137953,0.2517874815486821,0.30911207819329184,0.3086392296606721,0.2512378605605817,0.11570830420914628,-0.11249956453575988,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.2627467495685517,0.0,0.0,0.1989034735222173,0.4911168873670875,0.4437011719650887,0.424670327148544,0.33504371986043097,0.2528273993547389,0.162973964357251,0.17981155970699486,0.14357496072010573,0.2034086207961073,0.2713103680117167,0.4345373325063473,0.7389261598590426,0.8312764444881867,0.8667627672056054,0.37698067366676186,-0.12157790739635232,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6268994438559025,-0.07707082115995176,0.44737403602842657,0.589305368269832,0.3901837911809081,0.4266175557920999,0.3288565578801002,0.18808728144210726,0.145996782724815,0.1250989713772625,0.24155755185587924,0.15169888237279042,0.14651674162784334,0.0051769062593461064,0.24818441062669036,0.5042048461980128,0.021974370552815932,-0.3461129120779206,-0.9964174858842336,-0.9999996188638216,-1.0000013636923557,-0.9999996188638216,-0.9999996188638216,-0.31324208733244663,0.0,0.02294798487459386,0.4590382147758916,0.6901442437151941,0.4877964786675473,0.3223186853645054,0.20266183418370415,0.06817394046685915,0.15596149848050278,-0.04718016354995575,0.09280045039082643,0.12166340399450128,0.034809329246361584,0.14614858280724274,0.5029834662244562,0.711366593170006,0.4138977557817753,-0.26773870400333066,-0.8069360864437385,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.8112807094925324,0.0,0.0,0.02601539343675445,0.5879775537557226,0.8528023941078541,0.8021011665769882,0.5220561869258085,0.4257922518956824,0.3185219384752782,0.2758486670277461,0.15125220626817548,0.2521504058836818,0.09092301488861664,-0.10834861745420127,-0.34346775202090385,0.3265847911292851,0.3543589717279609,-0.11074077737383846,-0.4750993614281601,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.5116500295511067,0.0,0.0,0.0,0.019549058891039358,0.3078906982197353,-0.17741765495882394,-0.18698978429444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06634536016359162,0.11544134544349753,-0.2023093788199064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20960799657617366,0.3837087324925248,0.3399658811538639,0.34442391805734524,0.281212269940193,0.4880145822342538,0.4959308692914339,0.4048316267209184,0.4837118350702675,0.4834919866750274,0.5116273467801693,0.5382656440034376,0.6092871446372171,0.5729022352249675,0.20883852719283302,-0.5236684084909031,-0.9999996188638216,-1.0000013636923553,-0.9999996188638216,-0.999999618863822,-1.0000013636923557,-0.9999996188638216,-0.5496750777849894,0.0,0.39854326468563583,0.5290512045172202,0.6013324713522966,0.5236876016047732,-0.3304897173875987,-0.672128889105235,-0.5943740951600917,-0.5647818032293501,-0.12256373551786585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2385651709206657,0.5263467202900592,0.403880695170078,0.11565072486753575,0.054841705641222614,0.13311471366086072,0.26009984468300124,0.06353444139587791,-0.03973323536832812,0.08326845211148441,0.1697456438963552,0.1573887682210303,0.4596366909629343,0.4336701527251221,0.3208774569957087,0.5084988692193309,-0.21535197210895668,-0.1021405175314667,-0.5606064285483204,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4548471366380589,0.0,0.3875368862953577,0.6062214809035902,0.4224526500822721,0.4511358863469807,0.3421015512790542,0.2923809173841008,0.2528692752395465,0.19785483157349232,0.22515616363954846,0.21233690840280567,0.2755572806626262,0.29462825653544483,0.4690954064438629,0.5574953992728184,0.1616077636154013,-0.2700453673248189,-0.5266450859693138,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8739270331647814,0.0,-0.04915530945005005,0.1819751470887236,0.18849208166191456,0.17742114461589129,0.16749132543087655,0.4704162416438377,0.4313687238892349,0.5839469998429859,0.5021703761277743,0.4689662891323727,0.4642622314056463,0.30162676378392383,0.4283170187838772,0.2373647288895129,0.22942052457579445,0.3534150194912551,0.2617382386761007,-0.36003140929086425,-0.9739458391993272,-1.0000013636923553,-0.999999618863822,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.4814226200341158,0.08623640544722681,0.6452445710587218,0.7963118255023302,0.5744080222495094,0.6882947254695228,0.3646743980189128,-0.4450569037357365,-0.837074509705513,0.11508714525116613,0.13351951388066804,0.13844516483116825,0.482530586152985,0.2985942517924363,0.5122502505666829,0.6705166675401404,0.19477520921159616,-0.5846414415993796,-0.9228118941921152,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8128336068874829,0.0,0.0,0.0,0.16943331958883148,0.4945524547498487,0.3807128619002439,0.4044495092720486,0.3640340459470625,0.5654151759870659,0.488279796171369,0.4906597422912706,0.487316650820793,0.4942715373559307,0.515767824890526,0.528154362650923,0.5310909090730596,0.4416841501801868,-0.28206898075021625,-0.747723585325717,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.0435526650284928,0.0,0.3129681492526632,0.5786793624998899,-0.016157112221619464,-0.4480684777848202,-0.2949266222146993,-0.04862488157581978,-0.1845295760619904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2704501675446262,-0.08224947224783152,-0.20815629923617496,-0.010575405742466043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2593966787839394,0.5190114611345854,0.19668230679887805,-0.02951202981819348,-0.2450175468381116,-0.5510691957833774,-0.25957116163730465,0.0,0.0,0.0,0.0,0.0,0.0,0.12917140117480674,-0.1437546780590719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17269789377529474,0.5024652521499614,0.18306043043665526,0.004309726478120959,-0.2583567609778827,-0.41448750782614974,-0.2870574455279279,0.0,0.0,0.0,0.0,0.0,0.0,0.04778387422259942,-0.05317888404865205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3672829166767229,0.23025804227194754,-0.11561931795393003,-0.5493802017628021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.059128749348406076,-0.06580446331815944,0.15387119389718742,0.07060623144277033,-0.05401989140187242,-0.19579942356085006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05224889044021543,-0.058148155712493536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.38345049786954427,0.4141263283196837,-0.004876795751557926,-0.8827401620882587,0.0,0.0,0.0,0.0,0.0,0.02330567472399257,0.2734093967377003,0.3259217562864972,0.6223262482691999,0.8148523735009184,0.7383852630136104,-0.09520307928166552,0.6583325298896471,-0.999999618863822,-0.999999618863822,-0.9999996188638216,-0.7515430149858817,0.0,0.0,0.0,0.2786211995677195,0.2308669874301921,0.0,0.21344138486460754,0.21658382105371515,0.18319478223374644,0.2958531261660687,0.316135013041242,0.418359282342324,0.5574221164744051,0.6123720014847142,0.6536895411615985,0.8232415090907182,0.9209205000616364,0.635124565563539,-0.09948488850324803,-0.7517401806101844,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.7187786247809604,-0.06730850551416764,0.4752337132252514,0.42105853208388394,0.09868052254923436,-0.02979469204064513,-0.4586543524984881,-0.7179323829421392,-0.3369473277906455,0.0,0.0,0.22140652712072986,0.4779556457377489,-0.11077392911597783,0.4540776672547184,0.7015152912690055,0.5337535174154129,-0.11197960563273153,-0.7113037793427944,-0.9999996188638216,-0.7243167105467726,0.0,0.0,0.0,0.0,0.0,0.4765109277118848,0.34990093482447954,0.2760109360813757,0.4033607362670496,0.3662970885552093,0.2947434152186659,0.30255675739236043,0.2896171089867957,0.4974331666589085,0.4875173061021629,0.5104112012922136,0.5274075760385198,0.5930637289313189,0.660269289562001,0.3207221672562136,-0.3363017412331942,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3222977474221016,-0.06697175360717278,-0.8292158019899435,-0.3792454611034424,0.6476594137492965,0.2973275062770048,0.05314922196357996,0.3166602064298713,0.260698320870044,0.3465142226406606,-0.0433554994041901,0.0986683087494988,-0.1728758662857273,-0.9999996188638216,0.01610651219414355,-0.2553539110714672,-0.08095829913292889,-0.08974874528546871,-0.3048564413997141,-0.9999996188638216,-0.4588811802078629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3462402845608772,0.3953258008695811,0.4322585864413975,0.6002628914611678,0.3389730737182157,0.22679455763264786,0.3559973657210604,0.4384335346219927,0.3143221361947773,0.02652313854004724,0.3886588110424961,0.5757236229638831,0.605956266966475,0.7145962707857961,0.5957594890158114,-0.08418797674871913,-0.7176462310626202,-0.4758374238978951,-0.606432605156162,-0.9999996188638216,-0.8094783016172697,-0.9999996188638216,-0.7556660448109018,-0.003637967492664858,0.2342065892436025,0.3420683995369148,0.07574126181730878,-0.25893953370812256,-0.10620247835780904,-0.1088738108428306,-0.08562048097484758,-0.17303813533935694,-0.06504546290602073,-0.05812372811302241,-0.14089490409241595,0.07674628305269245,0.12908764940519146,0.3277782538463032,0.2595990788938431,-0.3325206978007699,-0.8619592542524609,-0.7644442771637061,-0.2731755897141909,0.0,0.0,0.0,0.0,0.11601713885960276,0.8023785943138388,0.4335026491858915,0.5206463654706175,0.14490800971981602,-0.008465908045280522,-0.5014061412300346,-0.654359555318521,-0.28171827021495216,-0.306758304501395,-0.3938043103882364,-0.09869273634896994,0.0,0.0,0.011859599543234069,0.18662337030237305,-0.2208900578747688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5777772861479918,0.48442721476906503,0.4670242949744177,0.3566132901934396,0.3849580297226197,0.2995242454008729,0.33859444592641325,0.2450227813237125,0.30308718526659073,0.34833058914419257,0.3085327951201193,0.4419737917167729,0.4469709806371529,0.5712655860604017,0.3887617559259816,-0.3629121211999241,-0.8860134604173902,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.3870954446763437,0.07218530126572557,0.6382617672670456,0.5872412361145214,0.5573872199037321,0.4628925410067293,0.4241695613593858,0.3379174524553561,0.5124177541059136,0.4956674001828524,0.4580506418258445,0.4054632546501005,0.3505238386109934,0.3820633591852907,0.2719193131699613,0.35046276961231554,0.04920241982045866,-0.6156924101842544,-0.8518689108423502,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.5967086757381183,0.1935642982092416,0.6657672442715389,0.4993001331899164,0.3929475995782132,0.317098158391818,0.09413175456200308,-0.4433242890018198,-0.421861153209364,-0.9999996188638216,-0.5508580715308055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3520767360059438,-0.1446864164960422,0.05797367285912833,-0.31165603819535675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4353259950035581,0.6211973442079269,0.6482666140790074,0.6207122818755718,0.5858855043438735,0.5307489226804638,0.4983195395540038,0.4819024478808702,0.07058703832890015,0.4497504924912609,0.2884009634988401,0.1077414171244903,0.12808960748394238,0.0907241044357803,0.014717628681356391,-0.13818169572258673,-0.6830078950125565,-1.0000013636923557,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.2143940612439816,-0.16586340040897907,0.3464566432990501,0.0,0.0,0.012311510133449992,0.0,-0.0016418836501667293,-0.012855896635949484,0.0,0.0,0.0,0.0,0.0,0.0,0.18711192229179568,0.2989833485554408,0.2165559037971767,0.09320525061063374,-0.06398286232902653,-0.012836703522079308,-0.2905994474512419,-0.5163279148498282,-0.11261297839044725,0.0,0.5244710296163831,0.5354198286650508,0.31883077312573466,0.2388251503721799,0.15282255194846245,0.17453868787829785,0.0916366497588804,0.0,0.0014098214551909855,0.0,0.0,0.028814098404732588,0.01430759397594812,0.0,0.1146020829188108,0.0061592447237923,-0.3508152249761133,0.003669374406270597,-0.4242393545007319,-0.386943644593916,0.0,0.0,0.052384987065840286,0.217492876719748,-0.04038929089698135,0.4106296919382447,0.1590341415282643,0.2822103118614421,0.24424458779770364,0.1905754069310953,0.09880789503219098,0.12894282863689832,0.14241988423082794,0.14573505844476714,0.06443477291924246,0.03921676612236707,0.1035171872445183,0.19119831071760915,0.3655328536574697,0.4927744744740571,0.449092692134074,0.04977472357949659,-0.1731410802228424,-0.4987417880591477,-0.3007456253744295,0.0,0.0,0.0,0.2084843270005016,0.2845780441816081,0.2483763417653921,0.3245921969438543,0.3264539289892612,0.3749496932535907,-0.08655745389741881,0.26025513442249626,0.08046102300083799,-0.12438359167846508,-0.014204649092462641,-0.4131282863984347,-0.06200946125746589,-0.6930092521674511,-0.038658420991598365,-0.22416684586096766,-0.9915511591038776,-0.9999996188638216,-0.9120218745400102,-0.9999996188638216,-0.9999996188638216,-0.6002088017766246,0.0,0.0,0.21995657460926488,0.26293170139311883,0.07893255320535866,0.049982358175001206,-0.4840485869772623,-0.1968201482530366,0.0,0.0,0.0,0.0,0.0,0.0,0.0015563870520177714,0.018896493019453432,0.08017312629278539,-0.017711754445103582,-0.0942730856732289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3235993895082061,-0.36013086451728243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18112716042136864,0.27800527509534023,0.2479087277183733,0.10649735437999627,0.2915591031447506,0.3401264053789599,0.3264050737903189,0.3445896767680422,0.3847154985564421,0.3068542700707459,0.2866683487649234,0.3787429504857506,0.3728122782998667,0.4840799938908682,0.4112194439826192,0.4935875645707391,0.4791316601694305,0.026041565864759232,-0.13493108016439267,-0.4890370517549741,-0.73134313505179,-0.7011994773044145,0.05148814519954306,0.705687176292968,0.8792854015916273,0.5231292564740045,0.28168162881574543,-0.010226440035735602,-0.13619608085129056,-0.0846015011111947,0.08900021384453193,-0.0035926019507899008,0.14419786450661956,-0.10390628400752276,0.05445086404968452,0.03427890137213131,-0.3817039245073584,-0.1532954004810822,-0.3123033695813417,-0.9735532527792552,-0.8322587829526329,-1.0000013636923557,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4150685357278559,0.0,0.0,0.6874938491725764,0.3174104826993417,-0.11676043581493857,-0.11284678541395668,-0.3037170683672392,-0.30293364035562936,0.09094744248808778,0.019870107341231364,-0.02302301250154091,0.3172517033027794,0.2475981482393832,0.2947800566178725,0.43043524062373095,0.5194755855245369,0.2987041759900564,-0.3571175456396651,-0.7986708336798278,-0.9999996188638216,-0.5728533800260253,0.0,0.0,0.0,0.0,0.0,0.6362744075672158,0.3083844846947588,0.4040691366517124,0.3923944889330455,0.3351728371719213,0.2705635813993136,0.27962273114603586,0.4537339360335889,0.4633828378246856,0.4529225907654406,0.4804804126259437,0.5055675572827951,0.528681300868086,0.552315003356405,0.2922605242152788,-0.3773470876588288,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.6959963986170636,0.0,0.07221147369373036,0.4149655908443705,0.3790343368508705,0.4877127268979321,-0.07901456014644033,-0.4065328345412293,-0.5077555722639949,-0.4898710797940598,-0.023597061089112484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5346870006809168,0.1756204815691622,-0.4862592847293997,-0.3042352824417339,0.0,0.0,0.0,0.0,0.0,0.06748996768166747,0.1424635049441693,0.15484655304749897,0.14832787364577435,0.01904829310188117,-0.3520749911774102,-0.240179137314294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5067488062000776,0.4882134926870902,0.4588148767235841,0.38199356604394463,0.34472577339366706,0.2909972683569146,0.35721351120901595,0.4556131163643323,0.4470756703491721,0.4444479585774919,0.4459293180025626,0.4703324898742223,0.4786291495517386,0.5272121552427507,0.2578804227881956,-0.5121926712250725,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.8370657855628447,-0.7240863931803305,0.0,0.4081119043641845,0.4077611938289205,0.3875979552940355,0.3669356957985261,0.33896260474701384,0.2834421608062005,0.25000775644435685,0.2295566212014193,0.21976464347056315,0.2152856686246779,0.10503344324026208,0.2692392565422715,0.3027155367889228,0.4359488987900719,0.4958174554367466,0.3065000698784145,-0.3714809741286901,-0.9999996188638216,-0.8683418370285606,-0.9999996188638216,-0.2738787556132527,0.2431924561919113,0.19769081769132898,0.3875927208084346,0.4287602052314248,0.5691944745909566,0.5514059476903723,0.4611599262728127,0.3855530162525952,0.16039859744158033,-0.465949480597688,-0.2359723557196585,-0.2477098172655369,-0.22043814728455288,-0.12090614841089622,0.15638898147124755,0.12745623472622666,0.14075182815265647,0.0681460232103207,0.3044516411799068,-0.06439813152003576,-0.0806180575688667,-0.07502588211851137,0.10329559402074448,0.027608421887978917,-0.3739307133899378,-0.08315503825679701,-0.3784690124059672,0.4505862653588803,0.4100853054357452,0.5536044316427741,0.4535542186946227,0.2419361796476817,0.17614044047219055,0.0,-0.304259710041205,-0.7274312294793418,-0.5890017681049764,-0.7114346414828183,-0.6575089708217632,-0.7245295796278782,-0.5776185067514295,-0.33528625102660864,-0.9209693552605784,-0.938977730556403,-0.5863286907914212,0.0,0.0,0.0,0.0,0.0,0.1348752456513158,0.718394762503557,0.04910121976550683,0.07364572274839247,-0.18016575989932626,-0.21746146980614225,-0.5705571856757391,-0.11801671235916818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3447275182222007,0.9242653363606476,0.7882873590760636,0.7769494632643915,0.6435189356389397,0.4752843132527274,-0.20042845366062934,-0.47057502104040005,-0.3605217061088205,-0.4712380558831879,-0.5122153539960099,-0.5772765203588337,-0.26329986021371937,0.036960702828354765,0.5004168234514538,0.662391001058922,0.4899792591631462,-0.2381376879299209,-0.6858205586088039,-0.9999996188638216,-1.0000013636923553,-0.5002929406255644,0.0,0.08892518621758487,0.2919010895373464,0.7305335346121754,0.30979605097848345,0.21841589101405,0.2254632534614712,0.1189397266534702,-0.03167910685698952,-0.31842248324885997,0.003774064118289729,-0.09860375009375368,-0.4069149519900992,-0.2749169285907758,0.2019045786000991,0.3072102150916109,0.3817929107625746,0.44301370952282976,0.25606056662759635,-0.9999996188638216,-0.9999996188638216,-0.8510907173163412,0.0,0.0,0.0,0.0,0.0,0.6471429445033354,0.6519604160847492,0.6418910106170422,0.5789672592079427,0.5383616095727884,0.5002074440274155,0.4269159214713544,0.38388321534589,0.2311479048241101,0.1643000340428267,0.20087164010817696,0.1703999545964748,0.1763253922967577,0.3255675560941658,0.2897252883558821,-0.33590566515605513,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.7484878202234567,-0.5124561403336539,0.0,0.2661578893518417,0.3609980442985076,0.5609047942275749,0.3303257035054354,0.27789535089772016,0.2330637265540603,0.2217851549125324,-0.220462574884024,-0.5445138749824461,-0.6735962899020366,-0.1957348649051049,-0.1405930487560941,0.0620199302286678,0.5536166454425097,0.6862602553992843,0.4221752223454214,0.2326170504494453,-0.15841647222735145,-0.7143188430489454,-0.8120868202750797,-0.7168802513363469,-0.3976691055902761,-0.1085737003350424,0.1750359640103887,0.5922087629498293,0.4366101888043261,0.4191549241536694,0.3306659450694976,0.2510616328786828,0.11746534654253407,0.03594172296470187,0.0,0.06484480762465072,0.2823429188299996,0.1192939268458016,0.2084441959442276,0.4075029592059399,0.6451189434042989,0.6422958108368495,0.10818460357203796,-0.09141331170657292,-0.7860347854391186,-0.9999996188638216,-0.8167402779743301,-0.8878821717769317,-0.3869541135651178,-0.03652973018054266,0.6922380379555768,0.7554008308737867,0.5619010913202903,0.5072007167902935,0.07122739040075053,0.07445706801654076,-0.2175382422616229,-0.07356720546437813,0.03243461761206093,-0.3140569222576622,0.013532890107006541,-0.18914988201910146,-0.14706112813034286,-0.13266105824211116,0.07021538985123223,0.5710422480080942,-0.039157441952222885,-0.6274228924159979,-0.9999996188638216,-0.210649659210764,-0.08633237101657769,-0.6960906193578809,-0.9275909795457888,-0.4431009509495123,0.0437027202823869,0.642363859149662,0.2504631566916401,0.3723952642803238,-0.06744983662539347,0.054485760620357565,0.00815532856629043,-0.19124542108801776,-0.06440685566270403,-0.07260929459940306,0.07870223583891657,0.01595645694024946,0.0050442992907885386,0.2705007675721021,0.4551751644023856,0.5414534457344201,-0.01682712637854191,-0.6198398676087457,0.6723923582138165,0.13715748137333292,-0.5658234658639405,-1.0000013636923553,0.2574005949414413,0.8705036795817557,0.9413786146187084,0.8711545006248079,0.6078581300681559,0.3279283091001973,0.1585787412809811,0.18401310681602934,0.041364650047292936,-0.07737093166773995,-0.1880820469565063,-0.09989317838012264,-0.07210329432464391,-0.069759989603949,-0.010537019514725694,0.07047536930274641,0.1810573672800225,0.2687576838669835,-0.052175607641802034,-0.6724830892975665,-1.0000013636923557,-0.9999996188638216,-0.999999618863822,-1.0000013636923557,-0.9685490845447406,-0.45947267708077105,0.0,0.4350485672667074,0.1832715546892272,0.2944014288260701,0.12057637581803594,0.016354277845922163,0.27860026162531565,0.2313031945636052,-0.03857990370758401,0.35074717666330085,0.3876084242652375,0.38900777674922654,0.4241817751591214,0.5014410378007076,0.5527477208327508,0.5851160349605329,-0.12072643107193005,-0.7254089732088389,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4019701079257288,0.0,0.039487214545083166,0.3760751076577963,0.3600645610330037,0.4217547186688112,0.3915098608664838,0.38281014579769385,0.4198406417673947,0.4509893207501539,0.4126327550948775,0.408546366669064,0.4405901426895868,0.43812644480006985,0.4421133779994652,0.33857874246961034,0.5442818127874703,0.4425129437336716,0.04591341803452425,-0.3471266574559725,-0.9999996188638216,-0.9999996188638216,-0.999999618863822,-0.999999618863822,-0.9999996188638216,-0.8851951358351073,-0.8410213118486344,0.0,0.25685097395334083,0.3644109289103313,0.13661309487083342,0.03474477059061645,0.3215771332377032,0.2685256216720078,0.22794963412192565,0.3215090849248908,0.3676214134122514,0.311022665437641,0.1824706783922808,0.2583934023770894,0.40138908002402257,0.5139060928451189,-0.09536360350676153,-0.762884400454621,-0.05446307784942008,-0.8075485212590504,-0.7810899413747483,-0.8976741495077879,-0.9999996188638216,-0.01580116720075441,0.08121478892737576,0.7240061310677826,0.6281661893713341,0.3776053222818093,0.4381037620291324,0.22062484393765366,0.4028913773914972,0.2996533627123632,0.06634536016359162,0.3013074601622655,0.3660353642751615,0.3550272410563497,0.5434599985481201,0.19279657365443456,0.5067610199998132,0.5289238320342635,-0.0607531847132363,-0.6743744834280455,-1.0000013636923557,-0.9999996188638216,-0.999999618863822,-0.9999996188638216,-0.9999996188638216,-0.8577995830282339,-0.12106143815039125,0.5509767198710939,0.4129154173173291,0.5250782299460941,0.4578726693154119,0.4125873895530025,0.21917663625472236,0.0718886804150047,0.18385432741946697,0.21759233194616606,0.06044783971984715,0.14902231540216793,0.2553225041578615,0.29483589113094943,0.3985886302275108,0.4004364036446485,-0.2339309063352854,-0.9129291853775092,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9842368378908076,0.0,0.0,0.0,0.1140210550171046,0.0,0.13964211720525366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15466509087999916,0.2257179984273845,0.2134064882939345,-0.029433512534179126,-0.5718850001898482,-0.3418031855997997,0.35439212347010035,0.08822202031852303,0.21865144286609303,0.1956371545072204,0.288170646132398,0.5084098829641145,0.20683546403620026,0.14556057559140195,0.1982229903940929,0.028711153521247108,0.0197043486305344,-0.054115856971223286,-0.015610980890586318,-0.04390163073522325,0.01780772001445445,-0.06543107001195787,0.034852949959702895,0.0959777831506071,0.3191169250052536,0.4140111696364627,0.4926279088772304,0.44657490456001386,0.08619278473388553,-0.13700219163383787,0.2569643878080282,0.17680347531497842,-0.11053314277833384,0.1169680704104432,0.34622632593260805,0.6023514512159496,0.4332810559621177,0.35044532132697903,0.20569260134665807,0.016000077653590763,0.0747362405819251,-0.04616292851483651,0.0,0.0,0.0,0.0,0.0,0.0,0.04147980873051398,0.0,-0.41831391680044905,-0.9999996188638216,-0.9999996188638216,-1.0000013636923557,-1.0000013636923557,-1.0000013636923557,-1.0000013636923553,-0.6550295694754433,0.0,0.6020635545078968,0.5872168085150503,0.4782697148738063,0.5231816013300141,0.4350799741803131,0.31395223254564303,0.21775111134272848,0.2204695541981586,0.3760925559431328,0.3607572579608636,-0.0889932345303973,0.38038657896445094,0.401863673385176,0.33523914065620003,0.3384513699866537,-0.5776952792069101,-0.9999996188638216,-1.0000013636923557,-0.999999618863822,-0.999999618863822,-0.9999996188638216,-0.5329788135464713,0.0,0.0,0.0,0.3597714298393501,-0.121213238232819,0.4717806975571537,0.1582350100598516,-0.12773889694867827,-0.5066633096019286,-0.3459122567965506,0.0,0.0,0.0,0.0,0.0,0.002252573636945003,0.1671877252660211,-0.18856885411739527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5702780131103546,0.3773715152582999,0.4016071835907291,0.2909484131579723,0.15551656720442145,0.14912002580005246,0.12651577214658807,0.16811422921739042,0.4688284476782142,0.4613378987832453,0.4551995920018567,0.5257482441030166,0.5551852462942629,0.7041360237265512,0.8083040320141217,0.13761637127768342,-0.5552899360062822,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9921653387477232,-0.4795992742164493,0.2491493008058,0.9442087265002924,0.7939772449243034,0.7757455315761714,0.6944504805362477,0.5849886624775763,0.4057494065296195,0.3066222078757701,0.0061714585235278655,-0.5767199200565986,-0.9350693146410219,-0.9999996188638216,-0.8896688761953916,-0.7441274937178598,-0.5344444695147392,-0.4548715642375301,-1.0000013636923557,-0.20993427951196655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.27353153473505604,-0.3044115101236328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1700544785468117,0.22181830665467175,-0.4361111678437016,0.0,0.0,0.2262466814730811,-0.13487175599424853,-0.0015319594525466402,-0.11538376610188697,0.0,0.0,0.32208487834099603,0.0,0.0,0.0,0.0,0.0,0.0,0.05088617935543305,0.05608053390011567,0.05133285546004802,0.002894670537329016,0.10514336743788216,0.12832515933598546,0.17827436576884725,0.21731839386638271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18658323924609907,0.5988757527769143,0.5806475290858496,0.6160047344917781,0.5590762139243074,0.567657280652809,0.5256540233621994,0.4960093865754483,0.4427310473003781,0.3999338930269567,0.2703123260904676,-0.04166127089801381,-0.29856284487883056,-0.3904245775185521,-0.4027064255669301,-0.4696711998599682,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.9999996188638216,-0.4703167864174195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4737802710567191,0.1752959434619029,0.024401427043126152,0.20999011402504345,-0.11006901838838233,0.14988775035485946,0.33181404224464073,0.4081136491927182,0.5492685327366483,0.3490860998992639,-0.03616506101700935,-0.8351883500606351,-0.9999996188638216,-0.9918216075265941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019782865914548756,-0.02201799126615724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2671768692154946,-0.112804909529149,-0.18453306571905773,0.06401775889969957,-0.07124483868608703,0.0,0.0,0.4505234515316688,0.3300552550827193,-0.1704086787391431,-0.01377018678758324,-0.2938779802659744,-0.3906444259137923,0.01957348649051049,0.12089044495409335,0.5376689126449284,0.5035644941261623,0.2757404876586597,0.19312285659022754,0.08734611639462962,0.0,0.0,0.0,0.0,0.022534460512118288,0.04232256091226799,0.026629573080600027,0.11120315693525627,0.1188263127987828,0.2888703223743925,0.2767751709791154,0.21505011677263489,0.10474554653220944,0.24894864552442997,0.0,0.0,0.0,0.0,0.13327174822888946,0.8593489907661171,0.8173404989899065,0.5098894975606516,0.4130567484285549,-0.2642612607357618,0.3205354706031128,0.34602218099417065,-0.2751699287281554,-0.9113623293542896,-0.2833165331517776,-0.1687894778599138,-0.4982654498694606,-0.9999996188638216,-0.9524041861228568,-0.9999996188638216,-0.024485178812741457,-0.10009208883295903,-0.999999618863822,-0.6793664378628245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06619530490969754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3839582429728369,0.12469068150038785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2827895949346146,0.4730910637859265,0.3079587465325477,0.025355848251033916,0.08869486885114278,0.0,0.3078732499343988,0.2123875084302816,0.6337496406790211,0.4775264179184704,0.6578736399852965,0.6169225143004792,0.5699918612308357,0.4888992103008156,0.4760450584933997]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4 kwrated=573.122218437612 dispmode=follow kwhstored=4803.475348092848 kwhrated=4803.475348092848 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675_shape
new object=generator.wind_675 bus1=675.1.2.3 phases=3 kv=2.4 kw=1176.2453 pf=1 yearly=wind_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4 kw=2705.7092 pf=1 yearly=solar_675_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
