new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.091371850363546,6.340531126762067,8.950576996654872,27.504098700780524,6.307179582269057,14.739082559394667,22.049971122914638,23.73997438610365,11.861649306928575,0.7863489154171429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.4874791223589,13.93605787173102,19.507203368637047,0.7696731431706368,41.87516421749368,14.97340591078954,54.37250546299165,37.39139407638569,19.741239206717324,1.689715749874424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.094132811080588,37.52537528098693,49.85538377739065,21.129928516210853,37.57540259772645,37.47506045093282,30.61585530464149,26.58405609407674,13.952733643977528,1.1040511280445444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.492684243713192,56.1122485296056,79.66821439436849,94.37365789595556,99.9784424506692,97.33475752296879,85.62405270620255,65.63181437584385,35.768668928811884,7.026537895385579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.634083410816256,59.424976940368424,83.61634723038613,98.27176341523364,103.62554884630592,99.96147916510807,87.4141106028706,66.63552335709474,36.10333442700039,6.859205146291328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.046262141663718,49.83870800514414,78.12886810802722,70.0149548568436,79.14925286152463,81.64228081237731,81.9602705383193,62.185392273794385,33.66062130620183,6.29050381002255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.364251867605727,21.213594890757975,75.80346041958339,86.94575141339544,77.86148072545394,74.5487523146911,62.837759984610294,32.12156253317515,16.96414810104486,1.8067336689145617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.748944682533736,50.70872329510842,13.384032307708747,17.633479097421862,39.46609015450272,45.72295490671768,37.458384678686315,24.275324177879423,12.882034060425992,1.4890314562871605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.351285076610125,51.31077617587021,27.504098700780524,58.50464682035004,45.8232970535113,21.39760341209873,27.43710809847991,22.95362547068651,11.895000851421587,5.6211728136455426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.355942078394907,25.596735371757735,41.23947227892428,70.6842858532206,41.02182469977592,53.569480775327996,54.40585700748468,43.89954546555661,24.492684243713192,4.299474106452635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.96874890900476,59.692651836256296,83.5496441414001,97.92042214479864,103.20721697357028,99.9784424506692,88.30080166508137,68.74357097970481,40.804464633942146,10.054628124699418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.91101611644882,56.58089523239534,79.40053949848061,96.28102122497832,102.16986893451175,99.89448856280744,88.51844924422974,67.02021617202277,39.85078296943074,9.904258661166267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.375666324673052,55.94520329382594,78.78152333215772,72.67502804347592,80.6719233756194,73.36103481209946,66.20051571211262,52.81648340440389,31.33521361775801,7.578563459407853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.15497027149305,24.057676598731057,43.598231511861115,55.57689873782983,63.674423730081536,58.43794373136401,34.564275653973716,28.13979063934993,15.87677274524682,2.5930825843317047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.353497917757662,14.371065516713154,66.75254127613489,83.2149786432116,96.11368847588409,95.34430284602806,85.1723692889739,66.5015421524935,38.763407613632715,9.803629001058043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.167276555269364,51.51174798277207,72.65835227122942,61.44935818843135,72.22305711293271,94.03927991108164,56.83160684272212,25.965039927753853,14.538398265807409,2.626721642139312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.919986412878906,55.125215320601185,80.47123908203214,98.0710791216464,101.80185189183024,99.19209353525206,88.08344159924759,69.3122723159736,40.586817054793784,10.573302144228675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.028034035488965,56.37992342549348,81.57529021007667,96.61568672316685,102.63851563730152,100.06210882521631,89.80650889361503,70.3159812972245,41.3064628812249,10.90796764241718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.400047572735982,59.190653588973554,83.01429434962435,97.20106383168213,106.48630632652552,103.75924253759257,92.21558295660601,70.53362887637286,43.39754721827385,11.895000851421587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.914725097699733,57.80196427948001,80.82258035246714,94.64133279184344,99.81110970157495,96.81637101675413,86.31005947482605,68.0575642110813,41.23947227892428,11.091976163757938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.67519662495057,16.713148977403485,25.31238470362335,14.454731891260279,41.90851576198669,11.175642538305066,11.660677500026717,0.16733274909425125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.156522605421309,18.085162514650506,51.11009188228294,54.58986552882543,103.05655999672254,100.83149445507236,47.64699400798697,41.339814425717904,24.04100082648456,5.336822145511157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.95954729308496,18.051523456842894,20.97927153936311,52.214143010327476,110.16676426665524,108.30971576768658,96.66571403990636,76.30517115355156,46.040944632659674,13.049366809520247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.604440847574157,60.78002719205435,84.70372258618416,99.0414365584043,105.01395064248487,102.47089537489265,91.78057531162383,72.75869441802304,45.57258544318452,13.35039324990114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.299417912627753,58.086602460929015,80.80561706690605,94.70832339414405,100.41316258233672,97.66942302115729,87.69846127100499,69.9816033123506,43.748888488708864,12.8987098326725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.449470576081108,40.00143994627849,46.10793523496029,68.44225702600932,76.62344839280816,73.42802541440004,66.8528834229285,49.169377008767135,30.113857057358732,8.599235726219865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.745235701282827,48.46669446789712,46.96098723936346,87.23038959484444,92.03157443526524,66.76921704838139,9.268279209282275,64.91216854941271,38.345075740897094,10.790949723377041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.872171937286921,9.452575243937627,14.254047597673015,22.033295350668133,17.399155746026995,12.079009372762346,12.246342121856596,4.751445036995871,2.4427131207985555,0.05031483005411335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.63779239206717,60.228001628032075,83.85067058178099,98.45577193657442,104.41161024840844,102.08620255996463,92.36623993345371,74.2310501020637,45.68960336222465,14.471407663506787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.249390595888237,58.03628763087489,81.20727316739517,95.12665526687971,100.94879988742709,98.87410380931006,89.03683575044437,57.14959656866412,38.027373528269685,14.371065516713154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.197579625730743,25.14505195452909,42.811882596443965,43.330556615973244,55.74423148692408,52.64915065530962,47.52997608894682,34.195971097977605,20.97927153936311,6.0228289141346645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.621116619820665,60.71303658975372,86.04238457893818,100.79814291057936,107.0216561183013,105.1646076193326,94.45732427050268,76.13812591777189,47.412670656592105,15.826457915192707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.72145876661429,59.106987214426425,81.99362208281231,96.08033693139109,101.81852766407677,100.2458298332425,90.77686633037294,73.47805273113957,47.3959948843456,16.127771868888196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.52077447302703,23.873668077390302,55.99523061056545,69.57994721186147,79.40053949848061,77.77781435090681,67.00354039977628,19.18921364269505,13.869067269430401,9.151261290242136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.263909720812087,57.333605090004866,80.4042484797315,104.76323903215807,104.67957265761095,95.91300418229685,77.99517441674055,49.219691838821255,17.31548937147987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.87522041131856,53.000491925744626,79.28323406612589,105.90064170469564,89.48880668098762,100.59745861699207,98.75708589026993,76.70682725404069,29.64549786788359,14.421380346767268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.622064640354534,19.406861221843414,14.622064640354534,22.033295350668133,14.588425582546925,60.91372088334098,55.47655659103621,40.26911484216638,13.986372701785132,1.9240391012692948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0873753557980383,7.026537895385579,10.991634016964305,39.33210894990149,47.345967567606074,22.049971122914638,31.937554011834397,13.919382099484515,8.44857874937212,15.910124289739835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.926195748591947,6.591530250403443,25.56338382726473,50.07274384322442,45.92392671361954,57.45062300904501,62.78773266787076,75.72008155835088,48.952016942933376,17.56648849512124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.554469724659518,14.10339062082527,26.383084287174878,98.25508764298715,36.87300757017103,36.67203576326917,41.62416509385231,31.318537845511514,0.7696731431706368,16.32845616247546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.883586394354257,39.482765926749245,85.33970203806814,101.86884249413087,107.54033013783054,107.0216561183013,97.25137866173624,79.16621614708573,51.243785573569575,19.32319484729629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8274059357265755,32.5732459504038,65.01279820952095,89.07047480825199,103.17386542907728,109.0793889108572,106.80429605246748,97.1007216848885,79.36690044067299,53.000491925744626,20.310228056300694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8774332524660937,31.40220422005863,62.65375146326952,85.25603566352103,99.0414365584043,104.94696004018424,103.35787395041801,97.20106383168213,77.02481697998267,51.14344342677596,19.6912118899778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6304306233902253,33.00825359538593,65.02947398176747,90.52586720673156,101.48414967920286,107.0383318905478,89.92352681265518,85.27271143576753,65.36413947995595,51.612090129565686,11.142290993812054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0669906023006195,18.33616163829188,41.97550636428731,59.32463479357479,67.53889019155204,79.71824171110799,84.36934460131026,56.1122485296056,49.3533855301079,34.982320013394734,11.861649306928575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8030246876636492,29.54515572108996,59.24096841902765,83.01400683630973,97.50237778537763,103.5252066995123,101.93583309643151,92.95190455528362,75.13441693652099,48.08200165296911,18.586873248618666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.400103766560862,6.240188979968437,19.791554036771434,27.688107222121282,29.52847994884345,35.75199315656538,22.76961694934576,19.758202492278425,21.02958636941722,7.812886810802723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4850349617216528,21.581611933439493,38.39539057095121,49.70472680054291,75.16776848101401,85.89172760209044,67.20422469336353,83.13131226866446,31.36885267556562,10.740634893322929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5300884765965934,10.957994959156697,23.622668953748928,41.64084086609881,57.63491904370037,111.47178720160164,107.62399651237766,98.05440334939988,80.58825700107228,54.37250546299165,21.932953203874497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.517121685601,33.510251842668694,64.81182640261909,87.24677785377634,100.94879988742709,105.81697533014851,103.72589099309955,94.8589803709918,77.92818381443996,52.64915065530962,21.347576095359216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.1154655851118775,12.748340369139347,53.33515742393313,64.46048513218408,99.6938042692202,104.93057178125231,103.07352328228365,94.10627051338226,77.24217704581645,52.2644578403816,20.29355228405419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.823696954475663,6.775538771744201,33.342919093574444,31.36885267556562,43.31388084372673,59.45832848486143,48.483370240143635,61.85072677560587,30.48216161335485,9.502602560677149,0.01667577224650614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8700152899642687,0.4350076449821344,5.236479998717523,33.961935259897324,23.57264163700941,54.389181235238155,59.00664506763279,39.06443405401361,4.282798334206129,20.07590470490582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.039504686381173,37.843077493614345,71.6376800044174,95.96303149903635,111.12044593116664,116.65823988357964,110.33409701574949,100.81481868282584,83.01429434962435,56.98226381956985,24.091028143224072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3908459568161815,37.107043408251315,68.22489696017554,90.44220083218443,103.9265752866868,109.3137122622521,107.0383318905478,97.65303476222536,80.6385718311264,55.19220592290181,23.237976138820905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.249446789713116,33.593918217215816,52.69946548536375,72.79204596251606,88.30108917839598,88.35111649513549,88.38475555294309,52.98381615349812,37.123719180497815,50.89273181644918,22.300970246556016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4257498352374536,20.661569326735705,46.4256374475877,55.42652927429668,67.53889019155204,65.91616504397821,81.3412543719964,60.46203746611235,30.53218893009437,9.552917390731258,9.469251016184137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.186165168663409,25.429690135978078,34.26296170027822,56.76490375373609,78.83155064889723,77.74446280641381,71.53733785762377,61.934393150153,59.89333612984357,34.76495994756097,8.063885934444098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.760415333425956,15.308071408978044,40.3527812167135,41.64084086609881,52.11380086353386,63.42342460644015,73.64538548023383,65.01279820952095,57.58460421364625,41.75814629845354,12.965700434973119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.461545540367714,37.709383802327686,67.62255656609916,89.03683575044437,101.11584512320677,109.44769346685331,106.23530720288412,95.57833868410832,77.0751318100368,50.42408511365942,21.899601659381485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.16422808123773,40.40280853345303,72.87599985037778,96.31437276947136,110.65208674169149,116.17291740854341,113.89782455015371,93.40358797251227,85.75774639748919,54.439496065292275,26.132085163533503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.946868015403961,36.93971065915705,63.03844427819754,96.4817055185656,109.3137122622521,113.9645276391397,110.70211405843102,98.74041011802342,76.8074569141489,51.14344342677596,21.98326803392861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.44857874937212,3.7810876002379694,73.86274554606759,32.35588588457003,39.61645961803588,54.64018035887954,116.87559994941343,104.29459232936834,86.04238457893818,57.785288507233524,26.03174301673987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.3519455838294,41.6074893216058,72.30701100079442,93.75464172963268,106.80429605246748,111.95682216332331,110.13341272216223,100.11213614195586,83.43233870904534,57.93594548408126,26.132085163533503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.920934433412775,43.98321184010373,76.03778377097827,99.47644420338644,113.49616844966458,118.88330542522984,116.1562416362969,105.95095653474974,85.05535136993377,59.54199485940856,27.269775349385647,1.3886893094935284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.03795235245291,42.912512256552205,74.56542808693763,96.4650297463191,109.0627131386107,109.74871990723422,107.49001530777642,97.65303476222536,79.93588929025637,55.794546316978185,25.12837618228259,0.9536816645113944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.870619603358662,38.57939909229196,73.06000837171855,95.37765439052107,108.00868932730567,112.29177517482641,110.78606794629272,95.99667055684395,79.01555917023798,54.69020767561905,24.526035788206205,0.8533395177177625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.355942078394907,42.37716246477643,72.67502804347592,94.9090076877313,107.89167140826555,113.6134738820193,111.67275900850352,101.93583309643151,84.83770379078541,57.31692931775837,26.132085163533503,1.5057072285336663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.418936186130017,36.42103663962779,72.65835227122942,84.53638983708991,106.7206296779204,110.80274371853923,108.15934630415344,98.32207824528776,80.45456330978564,41.205833221116684,25.14505195452909,1.2713838771387955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.539950599735665,41.22279650667778,55.86153691927882,64.66145693908594,68.69325614965071,100.64748593373159,108.77836247047631,67.12084583213101,79.40053949848061,53.8705072157089,24.8607012863947,1.1376901858521518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.983928541147886,32.23858045221529,62.16842898823328,92.46658208024736,106.01794713705036,84.51971406484341,92.41626725019323,79.86889868795575,72.5913616689288,52.69946548536375,25.21204255682971,1.4220408539865408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.863201640856834,28.0728000370493,28.156466411596426,16.010466436533466,43.11319655013946,58.47129527585702,108.7280476404222,98.9744459561037,82.21098214864608,57.36724414781247,25.797707178659593,1.8570484989686755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.16267574730947,44.15054458919799,73.69570031028795,71.45367148307666,107.55700591007704,111.50513874609469,109.81542299622022,100.53018050137686,83.71668937717976,58.755645943991425,26.851730989964622,2.1917139971571777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.698025539085233,44.04991492908976,72.22334462624728,92.04825020751173,106.77065699465989,111.77310115529713,108.7950382427228,86.39372584937317,82.66295307918931,56.34657188100047,26.784740387663998,2.175038224910672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.530692789990985,43.2302144691796,63.205777027291795,68.45893279825583,87.7821276455521,97.85371905581265,87.4811012051712,85.07202714218026,72.5913616689288,35.66832678201825,17.0981293056461,0.8533395177177625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7400305799285374,7.2608612467804505,11.47666897868596,21.631926763493606,11.593974411040694,7.695868891762585,26.400047572735982,36.57169361647553,2.7770911056724628,20.694920871228714,9.820592286619142,0.01667577224650614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.926195748591947,21.54826038894648,34.48060927942659,32.30557105451591,48.349676548856976,39.33210894990149,36.990025489211156,40.38613276120653,38.91406459048047,12.012018770461724,5.554469724659518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0577327925559388,8.716253645260002,32.539894405910786,47.1283199884577,79.55090896201375,109.17973105765086,88.16682046048014,85.69075579518857,80.13657358384364,34.982320013394734,16.796815351950606,1.0037089812509128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.873063763995907,16.144447641134704,49.58770888150278,78.66450541311758,111.77310115529713,116.35692592988414,115.13585688279949,106.30229780518476,88.88646628691126,32.623560780457915,16.4624373670767,1.3550502516859213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.733821244215495,53.686498694368154,85.03838808437266,107.37299738873631,119.6863301128935,123.88546207255251,121.76073867769594,110.38441184580358,91.51290041573596,64.34346721314395,30.113857057358732,3.279089352955216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.516173665067132,51.76245959309885,80.85593189696017,100.71447653603222,111.72278632524305,114.78451561236449,113.93117609464672,102.70521872628755,84.72068587174525,59.74267915299583,29.026481701560694,3.128432376107471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.298813599233362,50.30706719461929,78.27952508487495,101.6178433704895,113.5631590519652,62.77076938230966,116.32357438539114,105.54930043426062,88.18378374604124,60.62937021520659,29.712488470184212,3.730772770183857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.047814475591984,49.42037613240851,77.77781435090681,97.87039482805912,52.5824475663236,89.52187071216605,91.16155914530096,68.57623823061056,43.79920331876297,34.07895317893747,16.813491124197117,1.589373603080792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8904000434616877,4.182456187412496,4.584112287901619,15.525431474811812,34.513960823919604,47.32900428204497,60.88036933884797,48.03168682291499,47.52997608894682,22.535293597950886,11.309336229591707,0.7193583131165234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7360340853630297,3.162071433915078,11.844686021367474,18.386188955031397,19.0388441791619,20.34357960079371,13.986372701785132,15.793106370699695,13.601392373542518,7.428193995874702,3.4297463298029616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3179897259419964,0.3010264403808953,5.303470601018144,8.933901224408366,15.843421200753806,11.376326831892323,13.58471660129601,8.16422808123773,16.663121660663965,13.802364180444375,6.67519662495057,0.16733274909425125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.118514059143518,49.43705190465503,76.12145014552539,94.8256288264988,59.54199485940856,51.54509952726508,69.07794896457871,54.272163316198025,85.89172760209044,28.29044761619767,29.19381445065495,3.9147812915246134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.03579570513026,24.727007595108066,49.70472680054291,56.98226381956985,49.73836585835053,54.25520003063693,63.77476587687517,54.74052250567316,73.41106212883895,42.02582119434142,21.54826038894648,2.9947386848208266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.07590470490582,52.415114817229345,71.68799483447151,84.03467910312175,98.20506032624763,102.77220932858816,98.67341951572278,89.78983312136852,73.29404420979881,43.163223866878994,21.98326803392861,3.212098750654597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.423536994089922,45.02027236584765,56.848570128283214,63.95877439821593,67.08720677432339,74.61574291699174,90.15785016405005,76.58980933500054,44.23392345043051,24.42569364141257,12.129324202816461,1.2883471626998968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.586268935224274,23.32164251336803,36.90635911466404,99.09175138845842,109.51439655583935,114.33254468182123,111.20411230571379,102.06952678771816,84.95472170982553,58.538285878157645,14.003048474031642,4.1154655851118775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.15957107945295,50.34041873911231,46.65996079898256,65.09646458406807,83.532680855839,109.34706380674508,105.85061438795609,96.51534457637321,80.62189605887987,57.333605090004866,16.696473205156973,2.392398290744441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4297463298029616,17.4158315182735,30.41517101105423,33.14223479998717,48.818035738332135,70.43328672957922,77.19214972907696,74.93344512961912,84.95500922314014,39.96780088847089,12.999051979466133,1.70639152212093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.56864514244389,56.53058040234122,85.15569351672741,105.06426547253895,116.57457350903256,121.02470459233291,117.84595738617134,107.37299738873631,89.77315734912203,63.95877439821593,31.837211865040768,4.751445036995871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23432335139487076,23.053967617480144,54.97484585706804,82.59567496357411,99.125390446266,110.635410969445,114.91820930365112,116.05589948950328,101.98586041317101,84.938045937579,60.56266712622057,30.85017865603636,4.918490272775527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8533395177177625,24.141342973278174,56.64759832138136,83.76700420723388,102.68854295404104,113.04448503243592,116.20626895303644,113.42917784736395,103.99356588898745,87.51445274966423,62.72074206557014,32.221904679968794,5.236479998717523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6190161663228917,20.828902075829948,40.20212423986575,60.67968504526072,68.22489696017554,84.87105533527841,72.89238810930968,95.67868083090195,51.929792342193096,54.288839088444526,59.29099573576718,29.05983324605371,4.734481751434768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.272880017242176,29.74584001467722,27.671431449874774,30.582503760148484,48.567036614690764,63.339758231893036,37.7427353468207,35.38397611388387,36.354333550641776,22.56864514244389,6.8425293740448225,2.7937668779189693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.729220436255598,23.10399493421967,21.899601659381485,104.46192507846256,118.81631482292923,124.01944327715373,117.71197618157007,108.0923557018528,90.62620935352518,64.79515063037259,32.03789615862803,5.25315577096403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8904000434616877,26.650759183062767,61.41571913062374,91.83089014167795,112.45882041060604,124.62149615791556,128.4192595304,124.30379394528812,112.65979221750791,91.39588249669585,48.33300077661048,26.433399117228994,5.654811871453152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9740664180088128,26.734425557609892,60.36169531931871,88.685781993324,107.85803235045796,119.11734126331015,122.73109611445385,119.00032334426996,108.3767063699872,90.35853445763729,62.9381021314039,32.69026386944393,5.8051813349863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3254076884438217,27.48742292853402,60.663009273014204,87.09640839024321,105.1142927892785,115.26955057408613,118.34795563345405,114.63385863551672,104.66289688536443,88.08344159924759,63.28944340183892,32.74057869949805,5.654811871453152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4927404375380733,26.985424681251267,59.75935492524233,86.89543658334135,105.2315982216332,101.2665021000545,120.20500413242277,116.90923900722105,107.0216561183013,89.78983312136852,62.70406629332364,32.52321863366428,5.721514960439175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6433974143858183,26.132085163533503,57.61795575813926,59.03999661212582,52.98381615349812,59.608985461709175,26.801416159910513,83.6166347437007,104.32823138717592,86.0590603511847,61.06437786018874,30.6661701346956,5.822144620547402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5597310398386934,25.362699533677457,36.57169361647553,65.34717619439486,101.04914203422071,86.89543658334135,116.2232322385975,112.60947738745381,103.49156764170469,87.34712000056999,63.18910125504529,32.23858045221529,5.9058109950945274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.978062912574321,25.8143829509061,55.52687142109032,66.133525109812,80.43788753753914,35.316985511583255,76.02110799873176,96.16400330593822,80.55461794326469,46.87732086481634,30.41517101105423,14.22040853986541,5.437164292304788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4927404375380733,4.38314048099976,17.616803325175358,22.9202739261935,28.340474932937184,53.920822045763,79.91921351800987,47.4296339421532,44.635579550919644,26.95207313675825,22.535293597950886,13.58471660129601,5.9058109950945274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6060493753272984,9.218251892542755,59.190653588973554,62.95477790365042,74.91676935737263,79.50088164527425,74.98375995967324,84.38602037355675,75.36845277460127,70.55030464861937,48.85167479613975,31.48587059460576,6.4075217290626885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16733274909425125,1.5560220585877798,6.323855354515562,9.753601684318523,10.104942954753534,16.127771868888196,19.90857195581157,46.4256374475877,40.904806780735775,31.000548119569512,20.05922893265932,5.738478246000277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.048762496125853,29.59547055114407,61.91771737790649,86.24278135921084,103.24056851806331,113.39582630287094,116.59124928127905,113.21181778153021,104.14422286583515,87.44746214736361,63.57379406997332,33.694260364009445,6.524827161417419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.400103766560862,29.612146323390576,60.04399310669131,84.48636252035037,101.53417699594236,92.53357268254798,115.70455821906826,111.3044544525074,102.11984161777224,85.33970203806814,19.172537870448547,33.19226211672669,6.7925020573053025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.517121685601,30.599179532394984,63.80840493468276,90.9108475349742,109.6650535326871,120.48935480055715,123.56775985992508,105.85061438795609,83.80035575172687,92.44990630800085,66.133525109812,28.62511311438617,6.8091778295518095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.751445036995871,30.85017865603636,63.72445104682105,90.59285780903221,109.28007320444449,120.28867050696985,123.51744502987101,120.3220220514629,109.89937688408196,92.14859235430538,66.58520852704065,21.213594890757975,6.942871520838453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9521293305831335,30.9671965750765,61.48270973292435,88.93678111696536,107.20566463964205,117.7622910116242,120.80734452649915,117.4276255134357,106.87099914145355,60.39533437712633,63.12211065274465,33.37627063806745,7.428193995874702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.219804226471016,31.167880868663765,61.68339402651162,86.22639310027893,103.09019905453016,112.69314376200093,115.40353177868737,100.58078284474556,103.40790126715756,86.56105859846744,63.32308245964652,34.44697022161898,7.595526744968952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.336822145511157,31.853887637287283,62.369400795135135,89.02015997819788,106.63696330337326,116.55761022347143,120.08769870006806,116.85892417716693,81.47494806328304,90.3752102298838,65.38081525220247,34.39694290487946,7.4448697681212055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8107301634800694,11.761307160134942,37.97705869821557,64.94580760722033,81.75929873141746,87.26374113933744,91.83089014167795,109.53107232808584,99.74411909927431,83.5663199136466,60.71303658975372,32.43955225911716,7.2608612467804505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.437164292304788,21.146604288457354,45.84026033907241,62.68710300776254,59.47500425710793,102.9228663054359,52.716141257610246,99.84446124606794,64.52747573448471,59.29099573576718,34.614302970713226,18.03484768459639,5.8051813349863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6227251475738045,10.439608452942032,49.73836585835053,36.772377910062794,71.67131906222502,83.33199656225172,84.97168499538664,40.85449195068167,40.085106320825616,40.15180940981164,29.009805929314194,16.51246468381622,4.918490272775527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.788505562739796,15.291108123416944,44.11690553139038,61.23171060928298,40.536789738054274,92.248934501099,97.77005268126551,75.63612767048916,66.4348390635075,43.61519479742222,30.548864702340868,15.659125166098454,5.186165168663409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16733274909425125,15.575746304865925,3.697421225690845,5.688163415946161,21.84928682932737,44.099942245829276,56.898597445022745,44.98692082135464,40.469799135753654,46.040944632659674,37.341366759646185,21.180243346264962,6.089819516435286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.720854453219907,19.791554036771434,18.97185357686128,74.61574291699174,62.95477790365042,36.95638643140356,47.11164421621121,30.766512281489234,26.918434078950643,25.19536678458321,6.4075217290626885,3.513412704350088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6563642053814116,5.085823021869778,12.5810076200451,47.295652737551954,107.0886467206019,115.93859405714852,119.25132246791136,102.42086805815315,107.32268255868216,90.62620935352518,64.57779056453882,35.30030973933675,8.013571104389985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4911881036098125,33.77792673855657,63.80811742136818,86.97910295788846,103.09019905453016,112.24146034477228,114.60021957770913,110.81941949078572,101.30014115786207,85.2057208334669,62.43639139743576,34.06227740669095,7.595526744968952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.457836559116799,33.392946410313954,62.9381021314039,85.5237105594089,100.78146713833286,109.53107232808584,111.88983156102269,108.94569521957057,100.24611734655709,84.88801862083952,62.586760860968894,34.463645993865484,7.863201640856834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9095199763454405,33.694260364009445,63.57379406997332,86.71142806200058,102.75553355634165,111.72307383855764,114.11518461598749,115.65424338901416,101.78517611958375,86.51074376841329,63.95877439821593,35.249994909282634,8.16422808123773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0432136676320845,33.510251842668694,62.73741783781665,85.2057208334669,101.28317787230101,109.93244091526041,112.19114551471814,101.40048330465572,99.86113701831444,84.35266882906375,61.76706040105874,34.14594378123809,8.348236602578487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.110204269932705,33.32624332132793,60.52902806841297,87.36379577281649,103.50824341395119,100.48015318463736,116.10592680624279,112.32512671931944,102.53817349050787,86.8454092666018,62.00138375245361,34.313276530332324,8.398551432632601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4911881036098125,28.10643909485691,53.034130983552245,75.78678464733689,54.439496065292275,58.48797104810353,100.71447653603222,99.19209353525206,91.0278654540143,67.22118797892463,61.09801691799634,30.04715396837272,8.582559953973359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.8798774131033404,29.81283061697784,49.28639492780729,67.50553864705903,69.57994721186147,84.5030382925969,94.22328843242242,89.421816078687,71.30330201954351,41.32313865347141,29.946524308264486,21.447918242152845,6.19016166322892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8570484989686755,21.447918242152845,39.767116594883625,53.26816682163251,75.68644250054327,80.06958298154302,89.7228425190679,106.00098385148928,95.97999478459744,81.00630136049331,59.224005133466555,32.45622803136366,8.96725276890138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.955838311834047,18.720854453219907,38.91406459048047,55.87821269152531,51.862801739892475,53.71985023886115,80.25359150288378,76.64012416505466,86.72839134756167,69.9816033123506,60.09402042343083,33.42658546812156,9.285242494843377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.063885934444098,33.292604263520325,62.33604925064212,85.72439485299618,80.01955566480349,107.60732074013114,109.69840507718011,106.21863143063764,96.90003739130123,42.52753192830959,60.89704511109449,33.627269761708824,9.184900348049744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.829562583049227,32.99157782313943,61.46574644736325,50.52442726045307,86.41040162161968,110.85277103527876,113.59651059645823,106.15164082833701,82.98065529181672,65.21348250310821,49.15270123652064,26.617407638569752,6.976510578646061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.801472353735389,1.2713838771387955,17.967857082295772,35.38397611388387,80.01955566480349,54.506199154278285,47.47966125889272,73.19370206300519,74.04675406740834,38.56272332004545,26.11540939128699,18.620512306426264,9.70328685426441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.716253645260002,37.30772770183857,69.26224499923407,93.68793864064665,110.40108761805011,119.76999648744062,121.77770196325704,117.29393182214905,107.22234041188854,90.49251566223856,66.95351308303675,36.62200844652965,9.820592286619142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.732929417506508,35.88568684785203,64.49412418999171,87.14643570698271,102.37055322809904,110.90308586533287,113.16179046479068,110.45140244810423,100.61413438923859,85.65740425069555,63.306119174085424,35.8020204733049,9.786953228811537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9521293305831335,35.333661283829755,63.72445104682105,86.22639310027893,102.00282369873213,110.7357531162386,112.99417020238182,79.53423318976725,101.30014115786207,85.23935989127452,63.03844427819754,35.434003430623385,9.653259537524892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.716253645260002,34.195971097977605,61.76706040105874,83.5663199136466,98.6900952879693,107.10532249284842,109.36373957899158,94.60798124735041,98.72373434577688,20.3269038285472,31.987581328573924,35.149652762489,10.322303020587302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.117909745749127,27.95578211800917,61.08105363243523,82.6126382491352,97.3853598663375,105.81697533014851,93.80495655968676,71.42031993858366,27.63779239206717,74.41505862340445,48.282685946556356,34.66461780076734,10.52327482748916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.034243371202,33.593918217215816,60.88036933884797,82.5959624768887,97.77005268126551,106.36928840748541,59.29099573576718,107.4233122187904,97.03401859590248,82.29464852319322,60.89704511109449,29.64549786788359,10.272275703847782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.916937938847267,34.26296170027822,63.13907393830577,85.90840337433693,101.6514824282971,110.65208674169149,113.16179046479068,110.38441184580358,101.09916935096024,85.40640512705417,61.44935818843135,35.30030973933675,10.355942078394907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.017567598955496,33.878268885350195,60.93068416890209,85.03867559768726,101.50082545144936,110.40108761805011,112.81044919435566,109.58138715813995,100.22944157431057,82.07728845735944,60.663009273014204,34.982320013394734,10.439608452942032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.6211728136455426,32.75725447174455,55.52687142109032,74.465085940144,97.05069436814898,97.83704328356613,89.53883399772717,98.77376166251643,83.68333783268675,74.69940929153886,54.30551486069104,34.43029444937247,10.573302144228675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.234927664789264,28.641788886632682,59.96032673214418,80.88957095476776,95.32762707378154,103.34091066485695,106.11828928384398,103.37454972266457,57.04925442187048,66.4348390635075,59.30767150801368,28.809121635726925,11.024985561457317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.48592678843064,32.92458722083881,58.92297869308567,79.91921351800987,94.74196245195165,103.19054120132375,106.05129868154334,102.97289362217542,93.98896508102754,69.36258714602769,54.941206799260435,26.316381198188854,9.970961750152293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.147552308991225,33.57695493165471,52.68278971311722,68.70993192189721,86.25974464477194,74.34806802110384,77.49317616945783,82.52897187458808,73.46137695889306,72.75869441802304,53.61950809206753,20.929244222623588,10.255599931601274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.796211038556215,32.08821098868214,51.98010717224721,70.85133108900027,86.4270773938662,93.57092072160653,100.81481868282584,94.13962205787529,86.1594024979783,83.24833018770461,62.23541959053389,36.25399140384813,10.288951476094288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.565884181726853,26.266066368134737,52.047097774547844,70.51695310412634,82.11064000185246,89.60582460002779,96.3646875995255,90.2748680830902,89.02015997819788,73.12671146070457,48.23265862981685,32.20522890772228,10.472959997435046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.582559953973359,32.35588588457003,46.65996079898256,68.97760681778507,77.94485958668649,67.1038825465699,35.651651009771754,64.81182640261909,81.3242910864353,65.39749102444897,51.14344342677596,32.004544614135014,10.623616974282793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.866910622107747,31.53589791134528,55.72755571467757,69.96464002678947,85.97539397663755,89.67281520232841,97.20106383168213,87.56476757971834,77.59351831625145,62.06808684143964,48.952016942933376,31.20151992647137,4.23277101746661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.09723747893711,33.794602510803074,60.27802894477158,81.25730048413469,95.72899566095607,103.94325105893331,106.31897357743128,103.5585582440053,95.00963734783952,81.09025524835505,60.88036933884797,35.70167832651127,11.459993206439453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.314885058085476,33.593918217215816,59.40830116812191,80.32086961849899,94.84230459874529,102.88922724762828,50.15641021777155,57.18294811315712,70.98531229360151,80.18688841389776,59.47500425710793,35.032634843448854,10.6402927465293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.736925912072016,18.369513182784893,58.10327823317551,78.61419058306345,93.10256153213136,78.64754212755649,73.39438635659245,45.90696342805843,11.091976163757938,37.324690987399656,41.07213952983003,28.99313015706769,10.857652812363071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.950576996654872,34.463645993865484,62.13507744374025,84.03467910312175,99.30911145429218,108.0423283851133,110.635410969445,92.70090543164223,100.04514553965521,84.70401009949875,63.74112681906757,37.57540259772645,11.593974411040694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.368908869390502,33.27592849127381,58.973293523139795,79.48420587302775,93.90529870648041,102.08620255996463,104.93028426793774,102.62183986505501,94.40729695376316,80.58825700107228,44.25088673599162,30.180847659659356,12.012018770461724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.151261290242136,33.710936136255945,38.194418764049345,80.75558975016651,52.498781191776466,104.34490715942245,105.43228251522049,80.45456330978564,95.04298889233256,80.87260766920667,61.348728528323115,36.488027241928414,11.844686021367474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.151261290242136,33.359594865820945,59.341310565821296,80.32086961849899,93.88862293423391,76.99146543548966,106.13496505609051,102.28688685355192,94.1899368879294,80.47123908203214,60.47900075167344,36.17032502930101,12.179351519555974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.452575243937627,23.873668077390302,58.73897017174491,78.93189279569087,93.00221938533771,101.28317787230101,103.75924253759257,100.6308101614851,92.566924227041,58.25364769670866,41.28949959566381,34.39694290487946,11.175642538305066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.452575243937627,32.85759661853818,58.086602460929015,78.81516238996531,93.35327314245814,55.47655659103621,74.08039312521595,16.26146556017484,89.52215822548065,80.08625875378952,62.386076567381636,37.140682466058905,11.51030803649357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.251603437035769,32.99157782313943,59.173977816727025,79.95256506250291,94.72528667970516,71.35332933628301,107.10532249284842,84.95500922314014,40.3527812167135,4.299474106452635,6.574854478156937,6.0728562308741845,3.563440021089605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.251603437035769,33.02492936763244,58.43765621804942,79.38357621291951,94.13962205787529,88.35082898182087,45.92392671361954,68.7102194352118,95.59530196966942,80.6385718311264,61.01435054344921,31.48587059460576,12.815043458125375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.269831543210536,32.30557105451591,57.417271464552,63.42342460644015,93.2359677101034,65.53147222905022,41.25614805117078,62.30241019283451,79.56787224757484,52.68278971311722,14.421380346767268,0.9200426067037872,11.861649306928575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.251603437035769,32.64023655270441,58.588313194897175,79.88557446020226,93.28628254015752,73.26069266530581,52.2644578403816,77.20882550132343,80.6719233756194,80.70527492011244,59.190653588973554,15.692764223906064,7.12688004217921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.234927664789264,32.74057869949805,58.35427735681688,79.29990983837239,94.03899239776705,68.64322883291118,23.873668077390302,91.51290041573596,82.91395220283069,60.579342898467075,7.177194872233324,12.5810076200451,9.10123397350262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.70483918819267,20.6448935544892,17.231822996932742,18.754205997712923,31.20151992647137,44.40125619952475,85.89144008877581,75.35177700235477,22.819644266085273,4.349788936506749,19.440212766336426,14.10339062082527,8.498893579426232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.000604313394392,32.69026386944393,58.47129527585702,79.81887137121623,92.98525609977659,83.41566293679884,104.82994212114409,101.63480665605059,93.35327314245814,79.88557446020226,61.98470798020711,37.39139407638569,12.263017894103102,0.1170179190401379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9132289575963535,32.69026386944393,59.47500425710793,81.25758799744929,97.01734282365595,77.30916764811707,96.78301947226109,74.18073527200958,87.24677785377634,78.06216501904119,62.85443575685679,37.02337703370417,13.568040829049506,0.1170179190401379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3612033935740815,32.47290380361017,57.91926971183476,73.02636931391095,93.05224670207724,89.82347217917616,86.0590603511847,96.2476696804853,66.20051571211262,69.12826379463283,61.96774469464601,37.69270803008118,12.246342121856596,0.133981204601239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.78324424756062,33.66062130620183,60.328343774825704,81.17392162290216,86.72839134756167,91.34556766664171,112.02381276562392,108.27636422319357,99.91145184836857,85.89172760209044,63.49041520874078,38.62942640903147,12.028982056022825,0.2509991236413769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.695868891762585,27.186108974838533,49.01872003191939,71.15264504269575,83.73336514942626,91.14488337305448,96.28130873829294,102.62183986505501,94.05595568332815,80.77226552241305,61.532737049663886,37.441708906439814,12.413674870950846,0.10034214679363178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.16422808123773,30.164171887412852,48.66737876148439,46.96098723936346,39.867458741677254,65.07950129850697,88.90314205915777,65.07950129850697,82.47865704453397,66.70251395939538,52.01345871674022,13.016015265027232,10.656968518775805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9132289575963535,24.97771920543484,58.98996929538629,28.909463782520557,10.707283348829916,7.846238355295733,32.08821098868214,60.328343774825704,102.32052591135952,73.96337520617583,47.730660382534104,34.01196257663684,13.752049350390262,0.2676748958878831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.528536142668332,30.147496115166344,46.24162892624693,83.43233870904534,96.93367644910884,111.05345532886602,92.44990630800085,81.55861443783017,44.76956075552087,55.62721356788394,28.842473180219933,12.363360040896733,0.133981204601239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.4448697681212055,32.221904679968794,48.93505365737226,78.89854125119784,93.11894979106329,101.68483397279013,92.83488663624348,88.13346891598711,94.94264674553894,80.43788753753914,61.38236758613073,37.67603225783468,12.765016141385855,0.2509991236413769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.649263042959383,31.90420246734138,57.7349736771794,78.6811811853641,93.77160501519377,103.10687482677666,105.88396593244913,62.352725022888634,96.95006470804077,82.04393691286644,59.508643314915545,38.378714798704706,12.781691913632365,0.4016561004891221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.063885934444098,31.75354549049364,58.13662977766853,68.44225702600932,52.331448442682216,20.895605164815983,22.831432311983665,22.831432311983665,2.295793817040544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.94221101361918,19.055519951408407,35.434003430623385,46.040944632659674,49.13602546427413,37.4083573619468,12.882034060425992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.119462079677387,28.742131033426308,55.05822471830057,78.88186547895134,66.61884758484824,28.909463782520557,77.61048160181254,80.25359150288378,63.49041520874078,65.1631676730541,31.51922213909877,37.96038292596907,7.244185474533944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.983928541147886,18.03484768459639,46.29194375630105,61.516061277417364,3.4964494187889854,8.063885934444098,11.51030803649357,24.760359139601075,52.565771794077094,78.93218030900545,50.675084237300794,1.7400305799285374,13.032691037273741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.829562583049227,31.000548119569512,56.53058040234122,77.76085106534569,92.0818892653193,104.71292420210396,107.7410144314178,100.73115230827874,92.93494126972251,68.81027406869083,60.512352296166455,37.04005280595069,14.354389744466648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.247894455784857,29.829506389224342,54.1884969416509,76.74046631184828,92.96858032753009,80.55461794326469,87.93278462239985,103.72589099309955,94.84230459874529,80.354221162992,59.0736356699334,36.28734294834115,12.43035064319735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.130876536744719,30.080505512865724,54.707170961180154,75.41876760465539,80.78894129465955,92.73425697613523,89.3881770208794,88.25048683502727,79.26655829387937,69.02792164783921,53.234815277139504,36.10333442700039,13.568040829049506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.796211038556215,29.49484089103584,53.536129230835,73.74572762702745,89.45516762318003,74.93373264293373,62.52005777198288,100.46347741239084,15.308071408978044,24.191657803332294,27.186108974838533,37.609041655534064,12.631034936784618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.846238355295733,29.64549786788359,54.02116419255665,74.34806802110384,89.23780755734627,98.13806972394705,66.51850543805462,62.43639139743576,93.35327314245814,79.14954037483925,60.47900075167344,37.64239320002707,14.337713972220143,0.10034214679363178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3945549380670945,30.113857057358732,55.57689873782983,76.84080845864192,91.99822289077221,100.7314398215933,93.7713175018792,88.66910622107746,54.389181235238155,70.56698042086587,56.195914904152716,35.45096671618449,14.03640001852465,0.10034214679363178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.110204269932705,28.54144673983904,45.03723565140876,68.22489696017554,84.30235399900963,81.17392162290216,83.70030111824784,60.96403571339509,74.21408681650261,62.52005777198288,54.60654130107193,35.400651886130376,4.885138728282514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8067336689145617,9.586268935224274,26.885082534457634,31.134529324170753,63.640784672273924,88.76944836787114,82.82999831496899,82.37831489774031,74.90009358512611,57.50093783909912,39.96780088847089,30.48216161335485,11.727668102327335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3278518490810685,18.720854453219907,28.99313015706769,50.190049275579156,76.22179229231905,76.82413268639543,71.73802215121104,89.48851916767305,88.3844680396285,66.1671641676196,52.5824475663236,27.186108974838533,9.653259537524892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2571522655295375,28.60814982882507,52.5991233385701,73.19370206300519,66.83620765068203,77.67718469079858,33.77792673855657,96.04698538689806,85.25574815020644,61.91771737790649,15.860096973000314,6.993186350892566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.277537019026957,28.641788886632682,52.64915065530962,73.82939400157457,90.09085956174944,55.44320504654318,90.59285780903221,91.47954887124297,58.32063829900928,72.85903656481669,47.496337031139234,31.736869718247128,9.117909745749127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8425293740448225,29.04315747380721,54.77387405016618,67.28789106791065,78.06216501904119,82.42862972779444,67.27121529566415,63.90845956816181,79.53423318976725,80.72223820567352,54.62350458663303,35.61801195196414,13.93605787173102,0.10034214679363178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0432136676320845,28.725455261179803,53.8538314434624,75.33510123010826,90.81021787486593,100.07878459746284,91.04454122626079,102.45421960264616,94.35726963702363,81.27426376969579,61.85072677560587,37.72605957457419,12.798367685878867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.926195748591947,28.60814982882507,47.06132938615709,64.94580760722033,60.512352296166455,24.89434034420232,16.4624373670767,40.536789738054274,79.70185345217611,58.404304673556396,48.0653258807226,37.47506045093282,10.305627248340793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.955838311834047,20.15957107945295,54.8241888802203,31.18455664091027,73.9297361483682,73.4947285033861,17.298813599233362,25.1620152400902,48.01501105066848,46.609645968928454,37.190709782798436,20.72855992903632,4.048762496125853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0617292871214463,21.31393703755161,7.729220436255598,20.745235701282827,24.89434034420232,47.22866213525134,49.33670975786139,54.77387405016618,57.88563065402714,58.521610105911144,7.3612033935740815,18.52017015963264,11.526983808740072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2417413138966955,16.947472328798355,25.580059599511234,42.69486467740384,97.63635898997887,82.04393691286644,106.97134128824716,70.650646795413,44.35122888278525,77.52681522726543,63.03844427819754,38.211382049610435,13.317041705408128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.6044970413990365,29.277480825202073,57.065930194116994,82.11064000185246,98.77376166251643,43.430898762766866,90.2248407663507,106.2019556583911,97.63607147666427,84.40269614580328,64.29343989640442,29.160462906161943,12.212990577363586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.089819516435286,28.809121635726925,55.25919652520243,77.17547395683043,92.53357268254798,101.80185189183024,73.12671146070457,103.39122549491108,64.07579231725606,82.2446212064537,62.03473529694664,37.59236588328755,13.551365056803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.424197501309194,28.03944849255629,45.68960336222465,68.64322883291118,80.87260766920667,90.39217351544491,102.5548492627544,100.07878459746284,46.057620404906174,60.194362570224456,60.9473599411486,36.973349716964655,11.794658704627954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.19016166322892,27.571089303081145,52.749492802103255,74.44841016789748,90.0071931872023,99.25908413755266,102.45450711596077,101.6178433704895,93.77160501519377,80.6885991478659,61.466033960677855,37.09036763600479,13.16638472856038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5208306668519125,27.77177359666841,54.439496065292275,76.65679993730116,68.42558125376281,36.90635911466404,106.77065699465989,103.10687482677666,99.0414365584043,85.35637781031465,65.02947398176747,38.378714798704706,12.263017894103102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9688051028296405,27.654755677628273,50.77542638409444,53.084158300291755,24.74368336735457,63.13907393830577,90.82689364711244,82.2612969787002,68.04088843883478,67.68954716839978,46.040944632659674,31.134529324170753,12.145999975062963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6341396046411365,22.61895997249801,46.82729354807681,70.26595398048497,77.59351831625145,90.54283049229264,104.99727487023834,87.96613616689287,81.00658887380791,74.90009358512611,61.38236758613073,32.05457193087454,11.543659580986578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.801472353735389,27.55441353083464,54.891179482520904,77.04149275222919,92.68394214608112,101.86884249413087,73.41106212883895,13.300365933161624,45.957278258112545,78.66450541311758,64.87881700491971,33.610593989462316,11.861649306928575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3704612033187615,21.81593528483436,45.22124417274951,59.357986338067796,81.60892926788429,51.6454416740587,42.66151313291082,60.428685921619326,67.02021617202277,57.065930194116994,37.92674386816146,17.13148085013911,6.942871520838453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6433974143858183,18.771169283274013,20.61125449668159,21.73226891028724,62.52005777198288,53.33515742393313,54.5228749265248,81.9266314805117,77.12515912677631,73.52836756119369,43.364195673780834,18.118514059143518,11.82801024912097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.985480875076147,26.96874890900476,39.66677444809,39.599783845789375,93.75464172963268,76.72379053960178,76.20511652007252,104.14422286583515,95.5950144563548,82.46226878560206,43.69857365865474,27.755097824421906,3.8477906892239933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.885138728282514,26.985424681251267,53.385472253987245,75.53578552369552,91.2455130331627,100.3464594933507,103.59190978849831,101.23315055556148,37.39139407638569,81.9433072527582,60.93068416890209,36.40436086738129,11.811334476874464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.517121685601,26.701074013116873,53.435499570726776,75.38541606016236,90.86053270492006,100.04514553965521,79.33354889617998,105.68328163886187,93.35327314245814,80.50459062652514,61.24838638152949,36.354333550641776,10.171933557054153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.216095245220103,21.046262141663718,53.30180587944014,75.56942458150313,91.54653947354359,100.61413438923859,103.82623313989319,101.46747390695637,93.57063320829191,59.592309689462674,60.72971236200023,35.53434557741703,11.627325955533705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.526091982031085,14.153705450879386,45.60593698767754,42.912512256552205,65.84917444167762,81.85964087821108,34.89865363884762,32.02122038638153,41.25614805117078,70.78462800001424,62.352725022888634,36.22035234604053,11.844686021367474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.38314048099976,26.098733619040487,53.31848165168663,76.22179229231905,91.54653947354359,80.17021264165125,105.68328163886187,72.85903656481669,55.91156423601834,65.63181437584385,61.21503483703648,35.70167832651127,10.405969395134424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4167795388073685,26.082057846793987,53.435499570726776,75.88712679413051,91.73026048156973,78.29620085712149,77.82784166764633,49.53739405144866,34.597627198466725,41.172481676623654,53.485814400780875,35.13297699024248,11.275984685098695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.517121685601,25.730716576358976,52.348124214928724,74.93344512961912,91.56321524579008,101.01579048972772,73.4947285033861,102.88922724762828,66.58520852704065,73.82939400157457,44.16722036144449,21.330612809798115,7.645554061708472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.433455311053874,25.697365031865964,52.498781191776466,75.00043573191974,91.0278654540143,85.40669264036876,88.51816173091514,83.5829956858931,76.00443222648525,80.23691573063728,59.96032673214418,34.91532941109412,10.9749582447178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.714096997937351,21.84928682932737,48.918377885125764,73.71237608253446,78.56387575300934,86.71142806200058,71.48731054088425,102.05285101547165,93.11894979106329,79.23320674938638,58.404304673556396,32.12156253317515,8.833559077614733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.22506554165019,19.624221287677184,39.01440673727409,72.82568502032366,89.75648157687552,99.99511822291569,104.22760172706772,86.54409531290634,89.23752004403168,74.04675406740834,47.345967567606074,30.88353020052937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.446422102049468,18.938214519053677,41.523822947058676,59.592309689462674,72.54133435218928,77.25914033137754,68.94425527329207,22.63563574474452,38.22805782185695,23.070643389726648,40.168772695372745,34.07895317893747,10.52327482748916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.082114040618865,25.714040804112468,53.485814400780875,76.89112328869605,93.40330045919764,82.19430637639958,81.89327993601869,62.11840167149375,97.45206295532353,82.34496335324731,61.666718254265106,35.36730034163736,9.552917390731258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.714096997937351,25.63037442956534,53.75348929666876,77.05816852447569,64.69480848357895,67.17087314887054,112.04077605118502,108.67802032368269,96.3646875995255,82.49562033009508,62.10172589924725,35.500994032924005,9.234927664789264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.597079078897212,25.21204255682971,53.05080675579874,75.80346041958339,91.93123228847159,101.38352001909463,105.08122875810007,91.46287309899643,75.13441693652099,65.66516592033685,39.031082509520594,29.478165118789335,9.569593162977766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.613754851143719,25.44636590822459,53.602832319821026,76.70682725404069,93.10227401881676,102.57152503500092,105.76694801340898,103.35758643710345,95.66200505865544,81.67563235687031,60.96403571339509,34.44697022161898,9.067594915695011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3961072719953536,25.31238470362335,53.636183864314035,77.00814120773616,93.06892247432373,102.42115557146776,88.21713529053423,44.51856163187949,37.25770038509905,82.49533281678048,56.31322033650746,30.23116248971348,7.662229833954977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.362755727502342,25.06138557998197,53.36850896842614,76.7904936285878,93.00193187202315,46.793654490269205,99.20876930749856,104.31155561492943,20.86225362032297,21.01291059717071,47.780687699273614,25.747392348605484,8.214542911291845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.228774522901103,25.095024637789574,53.71985023886115,77.14183489902283,96.73299215552156,107.60732074013114,90.3251829131443,69.14493956687933,69.6636135864086,66.4348390635075,26.28274214038125,34.647654515206234,8.348236602578487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2624135807087096,16.612806830609852,21.514621331138873,39.834107197184245,53.435499570726776,69.57994721186147,54.67353190337254,37.7427353468207,27.387080781740387,7.0432136676320845,31.51922213909877,0.2509991236413769,3.47977364654248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1376901858521518,5.303470601018144,27.738422052175398,30.29786557869949,46.99462629717106,51.428081608224936,87.91610885015335,58.705618627251894,81.39128168873593,34.39694290487946,17.31548937147987,6.942871520838453,2.091371850363546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.392398290744441,14.504759207999802,21.447918242152845,43.180187152440084,75.51910975144901,83.95101272857463,38.763407613632715,71.9556697303594,14.538398265807409,81.80961356147155,58.32063829900928,22.28429447430951,7.996895332143481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9573906457623067,16.780139579704098,33.19226211672669,70.41661095733272,91.29525283658761,55.56022296558332,87.53112852191074,65.56482377354321,58.82263654629203,80.50459062652514,57.03257864962398,27.83876419896903,6.340531126762067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9444238547667134,24.275324177879423,52.582160053009005,76.20511652007252,92.93494126972251,102.62183986505501,106.38596417973189,34.58095142622022,82.72994368148993,79.88557446020226,58.22029615221565,26.768064615417494,6.859205146291328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.927748082520208,24.442369413659076,53.45217534297328,77.72749952085269,93.9556135365345,76.99146543548966,82.5959624768887,51.243785573569575,10.339266306148405,18.87151143006765,34.647654515206234,30.448522555547246,6.892844204098935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9870332090044066,10.238636646040176,32.154914077668174,35.83565953111251,17.56648849512124,8.916937938847267,16.144447641134704,23.20462459432789,30.06382974061922,29.89649699152497,33.041605139878946,29.561831493336463,6.591530250403443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6934247311253365,11.761307160134942,31.70323066043953,50.006040754238384,62.87139904241789,74.90009358512611,68.35859065146221,32.65691232495092,57.31692931775837,50.60809363500019,35.98631650796025,18.118514059143518,3.965096121578728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7026825408700175,14.203732767618902,32.957938765331825,35.06598638794187,19.64089705992369,46.67663657122907,45.8232970535113,64.41045781544456,66.48486638024701,76.52310624601449,47.780687699273614,24.542999073767305,3.563440021089605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.308731916197316,16.144447641134704,37.55872682547994,50.0227165264849,67.90690723423356,70.38297189952513,91.3291794077098,86.47739222392029,79.93588929025637,70.23231492267739,47.63031823574046,20.377218658601308,4.249446789713116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5597310398386934,24.79371068409409,55.1755301506553,80.48791485427866,98.13806972394705,108.4270212000413,93.47029106149827,89.55550976997368,99.37610205659279,70.83465531675375,58.554961650404145,27.55441353083464,5.5375064390984186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.342083460690328,24.00764928199154,53.13447313034587,77.56016677175845,53.8538314434624,105.38196768516636,79.09922554478513,87.96642368020746,95.39433016276756,59.14033875891944,7.7795352663097095,19.975562558112195,5.387136975565269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0410570203094327,23.65630801155653,42.51085615606308,76.23846806456554,92.51689691030147,51.14344342677596,29.59547055114407,65.63181437584385,94.65800856408994,78.36319145942207,56.4805530856017,11.961991453722206,5.286794828771637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8067336689145617,23.5390025792018,51.879765025453594,77.69414797635969,95.37765439052107,105.56597620650713,109.34706380674508,106.6703148478663,97.18438805943563,78.3465156871756,55.961879066072434,28.50780768203144,4.9521293305831335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.133981204601239,36.990025489211156,60.428685921619326,87.84911824785273,97.28473020622923,100.89848505737295,97.40203563858401,75.837099477391,52.63247488306312,31.35188939000452,14.588425582546925,3.697421225690845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1877175025916702,21.88292588713498,48.13202896970861,71.77166120901866,51.37776677817082,78.12886810802722,69.9982790845971,100.79814291057936,90.29183136865127,74.8331029828255,53.45217534297328,26.918434078950643,4.500445913354493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.823696954475663,22.602284200251503,50.90940758869568,74.69940929153886,90.3588219709519,84.2186876244625,103.77620582315369,100.27946889105007,91.63020584809071,76.13812591777189,54.10483056710376,27.069091055798392,4.4167795388073685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8067336689145617,23.03729184523364,51.428081608224936,75.50243397920252,92.33288838896071,77.15879818458392,64.61114210903182,86.97939047120306,92.78457180618936,76.33881021135917,53.8705072157089,22.551969370197398,4.249446789713116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6730399776279177,22.73597789153815,51.09341611003643,75.1341294232064,91.96458383296459,101.48414967920286,55.35953867199605,102.37084074141363,91.94790806071808,13.601392373542518,55.74423148692408,26.95207313675825,3.93145706377112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5390587730266787,22.702626347045136,51.428081608224936,60.512352296166455,74.38141956559687,56.07889698511258,82.04364939955184,74.09706889746245,74.95012090186566,76.82413268639543,53.65314714987512,26.098733619040487,3.279089352955216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6060493753272984,19.440212766336426,41.89183998974017,64.61114210903182,43.39754721827385,63.28944340183892,61.44935818843135,79.09922554478513,40.43644759126063,25.095024637789574,29.34447142750269,13.333717477654634,1.4890314562871605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5390587730266787,20.393894430847823,45.23791994499602,55.91156423601834,75.31842545786174,31.870563409533784,11.761307160134942,26.48342643396851,67.27121529566415,62.202068046040885,28.558122512085557,17.081166020084993,1.5057072285336663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0706995835515325,22.016619578421626,37.82640172136782,48.04836259516149,68.89394044323797,76.94115060543554,47.07829267171819,14.136742165318283,16.345131934721966,48.215695344255764,35.11630121799598,3.6471063956367313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15065697684774515,4.784796581488883,37.157358238305406,33.2422894334662,51.00974973548932,59.75935492524233,81.55861443783017,78.3465156871756,60.428685921619326,40.77082557613454,17.148156622385617,1.7567063521750437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7026825408700175,9.000604313394392,44.03323915684325,64.49412418999171,61.6333667097721,65.24683404760123,63.75809010462866,50.006040754238384,23.890343849636807,30.599179532394984,18.68750290872689,14.839424706188302,0.8197004599101554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.956730138543033,5.203128454224512,30.164171887412852,6.859205146291328,11.727668102327335,75.98775645423875,74.53207654244461,70.3329445827856,44.451571029578886,23.723011100542553,2.1080476226100515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15065697684774515,15.257756578923928,43.196862924686585,55.34286289974956,72.84236079257019,62.402752339628144,87.36408328613108,66.36784846120686,63.17242548279878,55.05822471830057,45.873611883565424,11.208994082798077,0.4016561004891221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4516834172286405,20.929244222623588,49.62106042599578,61.951068922399514,63.624108900027416,47.747336154780605,59.27431996352068,58.60498896714366,64.25980083859682,57.38391992005897,29.227165995147963,18.938214519053677,0.669330996377005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.16267574730947,18.135189831390022,46.408961675341175,56.49694134453362,68.99457010334619,76.85748423088842,57.785288507233524,76.4224765859063,5.955838311834047,3.730772770183857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7193583131165234,21.414279184345236,21.748944682533736,76.0878110877178,91.86452919948557,100.9485123741125,103.62554884630592,73.02636931391095,90.45916411774552,51.37776677817082,36.739026365569785,15.759754826206686,0.9703574367579004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5520255640222722,21.380927639852224,50.273715650126285,74.03036580847646,87.89943307790683,79.14954037483925,101.38352001909463,96.51534457637321,87.23010208152985,40.787788861695645,40.77082557613454,17.516173665067132,0.4683591894751466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2006842935872636,20.929244222623588,49.48736673470914,73.09335991621155,89.50548245323415,98.67341951572278,75.88712679413051,50.190049275579156,31.653203343700014,46.65996079898256,48.26601017430986,20.49423657764145,0.4516834172286405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.77858724577584,49.87205954963717,74.2310501020637,91.3122161221487,62.82108421236378,77.99517441674055,6.4911881036098125,1.840372726722169,26.784740387663998,27.102442600291404,8.298209285838968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82490558126445,28.842473180219933,42.71154044965034,92.36623993345371,75.10077787871339,39.884134513923776,39.70012599258301,38.24473359410346,56.93223650283034,27.420432326233396,14.03640001852465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.272880017242176,0.1170179190401379,78.43018206172272,73.46137695889306,8.16422808123773,27.15275743034552,53.15114890259238,45.873611883565424,48.43334292340411,36.304018720587656,1.6060493753272984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.455336204654675,55.42652927429668,80.55461794326469,101.3334927023551,111.47178720160164,114.21552676278112,110.21707909670937,98.80740072032404,79.88557446020226,51.89644079770008,21.19691911851147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.936662185125407,54.77387405016618,79.78523231340863,96.1470400203771,105.61629103656124,107.92502295275855,103.27420757587092,92.65059060158809,75.38541606016236,50.05606807097793,20.05922893265932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.380927639852224,51.160406712337064,77.47650039721131,91.39588249669585,100.22944157431057,89.20445601285324,85.00503653987965,64.64478116683944,51.71243227635933,40.553465510300775,17.633479097421862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.975562558112195,48.952016942933376,74.93344512961912,92.6339148293416,98.75708589026993,101.06581780646722,96.49838129081213,85.84141277203629,68.82723735425193,44.70257015322025,17.215147224686234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.6745361177313,48.952016942933376,73.02636931391095,89.55550976997368,98.20506032624763,100.64748593373159,43.76556426095537,77.17547395683043,45.57258544318452,44.41821948508587,15.742791540645582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.272880017242176,32.957938765331825,72.77537019026957,89.27115910183929,66.70251395939538,81.9099557082652,70.41661095733272,78.16250716583485,36.15336174373991,36.32069449283416,15.64244939385195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.330612809798115,52.48181790621538,77.35948247817119,94.75863822419815,104.29487984268292,106.75398122241337,106.1852798861446,94.8256288264988,76.03778377097827,48.24933440206336,17.984820367856873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.167276555269364,54.08815479485725,79.31687312393349,96.76634370001459,106.23530720288412,108.3600305977407,103.60887307405943,92.48325785249386,74.465085940144,48.29936171880287,13.36735653546224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.364251867605727,52.331448442682216,77.05816852447569,96.19735485043121,105.93428076250325,108.10903147409931,102.70550623960214,91.41255826894232,72.50769529438169,46.057620404906174,15.977114892040452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.745235701282827,31.134529324170753,78.63086635530998,96.04669787358348,109.7987472239737,112.59251410189272,107.7076628869248,96.51534457637321,76.72379053960178,47.66366978023347,16.91412078430534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.414279184345236,53.35183319617964,78.64754212755649,95.24367318591982,104.71292420210396,106.7206296779204,101.85187920856977,90.57618203678568,71.88867912805878,45.8066212812648,15.87677274524682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.514017017744482,30.548864702340868,40.503150680246655,71.33665356403651,79.75159325560104,66.38452423345338,64.47744841774518,66.76921704838139,53.385472253987245,34.179295325731104,11.208994082798077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.018171912349885,19.222852700502653,73.02636931391095,43.782240033201866,104.16089863808169,73.91306037612172,67.25453952341765,91.09456854300035,71.01866383809451,43.07955749233186,13.952733643977528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.221960873793668,27.688107222121282,34.76495994756097,46.040944632659674,30.983872347323004,30.71619745143512,41.62416509385231,35.818983758866,34.831950549861595,11.9453156814757,6.22351320772193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.972514084080553,9.368908869390502,21.213594890757975,49.60438465374928,61.65004248201861,78.24617354038196,85.03838808437266,64.81182640261909,55.1755301506553,28.892788010274053,10.138294499246543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.283690160915114,25.881373553206725,49.821744719583045,67.30456684015715,52.13047663578036,70.9519607491085,68.32523910696918,43.297205071480214,38.194418764049345,22.98697701517952,7.244185474533944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.202180433690646,48.148992255269725,72.79204596251606,89.35482547638641,98.4224203920814,19.15586209820204,28.809121635726925,86.76174289205471,66.35117268896038,40.704122487148524,12.079009372762346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.35283741053839,48.483370240143635,73.32739575429183,89.57218554222017,98.55640159668265,100.3464594933507,95.5950144563548,64.49412418999171,65.1631676730541,38.66306546683908,11.125327708250953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.492079930318804,42.54420770055609,56.798255298229115,51.76245959309885,64.66145693908594,44.11690553139038,58.47129527585702,43.163223866878994,31.853887637287283,25.714040804112468,11.51030803649357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8274059357265755,14.07003907633226,28.10643909485691,79.21653097713984,102.25353530905892,103.70921522085304,98.58975314117563,86.99577873013494,67.35488167021127,40.804464633942146,11.49363226424706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7527098576095357,23.28800345556042,44.501885859633,92.24922201441359,80.95656155706838,81.3412543719964,98.4057446198349,85.57373787614843,65.84917444167762,39.114748884067716,10.589977916475185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.516173665067132,48.23265862981685,73.54504333344019,90.47583988999205,98.55611408336806,99.29243568204565,96.03002210133695,81.87631665045758,61.516061277417364,35.852335303359006,9.084270687941515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.0981293056461,47.195310590758325,71.75498543677216,88.43478286968259,97.53572932987065,99.29243568204565,94.55766641729628,82.57928670464219,62.988416961458036,36.62200844652965,9.301918267089883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.579455286116836,46.27526798405454,73.19370206300519,91.29554034990221,101.08249357871374,103.00653267998302,98.0710791216464,46.27526798405454,65.84917444167762,37.123719180497815,9.285242494843377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.4624373670767,46.492628049888296,73.41134964215355,91.84785342723907,97.70306207896488,99.44309265889342,75.43544337690189,56.43023825554759,55.1755301506553,28.089763322610413,7.3945549380670945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.07003907633226,42.745179507457955,71.3030145062289,83.9006978985205,83.41566293679884,81.89327993601869,94.40729695376316,60.74667564756133,62.252382876095,23.689659556049538,7.009862123139072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.10183828689701,51.6287659018122,79.23320674938638,98.12139395170051,104.31126810161484,106.05129868154334,83.70001360493325,88.18378374604124,67.35488167021127,39.44941438225623,9.385584641637006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.039504686381173,7.461545540367714,44.451571029578886,43.76556426095537,62.88807481466439,102.70550623960214,96.56537189311271,84.33570554350264,64.44380935993757,37.09036763600479,8.532245123919246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.42879830926909,47.58000340568636,59.45832848486143,82.31161180875431,92.03157443526524,86.62776168745346,62.52005777198288,29.712488470184212,34.29660075808583,7.578563459407853,2.1080476226100515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.495788911569715,47.998335278421976,74.08039312521595,90.99451390952127,100.3464594933507,102.11984161777224,97.05069436814898,84.77071318848478,64.86214123267321,37.55872682547994,8.498893579426232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.399155746026995,50.206725047825664,76.37216175585219,96.06337364582998,104.86358117895168,106.35232512192428,101.09916935096024,86.39372584937317,62.72074206557014,35.23331913703612,7.478221312614219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.529140456062724,48.43334292340411,74.59906714474522,94.75863822419815,104.76323903215807,106.58664847331914,100.58049533143098,87.4141106028706,66.26750631441324,36.772377910062794,8.147552308991225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.649263042959383,15.92680006198634,74.09706889746245,92.49993362474036,102.18654470675828,103.8932237421938,98.33875401753427,85.13873023116628,62.52005777198288,35.13297699024248,7.3278518490810685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.341422953471055,46.47595227764181,71.637967517732,90.76019055812642,96.78301947226109,32.47290380361017,94.9090076877313,79.96952834806396,40.45312336350713,32.5732459504038,6.039504686381173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.68905524265515,45.789945509018295,71.80501275351166,90.10753533399594,99.67712849697372,101.3334927023551,95.44464499282171,82.94730374732373,59.80966975529643,33.342919093574444,6.4911881036098125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.952733643977528,44.70257015322025,70.46663827407224,88.53512501647627,63.49041520874078,50.240076592318665,73.76240339927395,51.32745194811671,57.98597280082078,23.20462459432789,3.228774522901103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.601392373542518,44.31758982497764,55.99523061056545,90.29154385533668,99.64377695248068,101.53417699594236,95.64532928640894,82.64598979362822,62.13507744374025,34.028638348883355,6.29050381002255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.846238355295733,26.533741264022627,45.739630678964176,56.04554544061956,70.3496203550321,83.43262622235996,76.20511652007252,64.76179908587957,45.42192846633679,13.36735653546224,1.5560220585877798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9370058922648882,10.589977916475185,14.588425582546925,27.688107222121282,31.92087823958789,31.887239181780284,31.954229784080905,22.602284200251503,14.990081683036045,8.013571104389985,6.29050381002255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.207441748869815,49.487079221394545,80.20356418614426,100.3464594933507,111.5721293483953,113.8808612645926,107.40634893322928,92.0818892653193,68.64322883291118,36.62200844652965,6.775538771744201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.090423829829676,49.9890774686773,80.01955566480349,100.07878459746284,110.90308586533287,112.8938280555882,106.2019556583911,90.97755062396018,67.84020414524754,35.86901107560552,6.3574944123231685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.601392373542518,45.57258544318452,73.5783948779332,92.06521349307285,101.31681693010859,103.20721697357028,98.22173609849413,83.96768850082113,62.43639139743576,32.004544614135014,4.650815376887644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.840372726722169,40.00143994627849,16.612806830609852,89.3381497041399,99.22544507974504,101.93583309643151,97.83704328356613,83.76700420723388,61.332052756076614,31.58621274139939,4.801472353735389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.861649306928575,42.243181260175184,68.25824850466856,87.84911824785273,99.51008326119404,100.76450385277174,94.67497184965104,80.47123908203214,58.973293523139795,30.19752343190586,4.082114040618865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.309336229591707,40.821140406188654,66.4681906080005,83.532680855839,92.8512748951754,94.13962205787529,88.97013266145838,76.4391523581528,56.24622973420683,29.444813574296326,3.8477906892239933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.192318310551569,40.41977181901414,65.96619236071776,85.77442216973569,95.34430284602806,97.33504503628336,40.018115718525,27.83876419896903,56.01190638281196,27.972457890255672,2.2584170861432025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.342975287399314,42.86219742649809,70.91860920461549,90.0408322450099,97.16771228718912,98.89077958155654,92.98525609977659,79.86889868795575,58.303962526762774,29.963487593825587,3.714096997937351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.004600807959898,39.39909955220211,66.38452423345338,57.751936962740494,63.10543488049815,99.17541776300556,62.13507744374025,83.33199656225172,58.722294399498395,30.21448671746696,3.797763372484476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.439608452942032,40.73747403164153,69.78063150544872,57.718297904932896,101.35016847460159,73.14338723295106,74.44841016789748,84.68704681393766,42.594522530610206,30.91688174502239,3.4630978742959737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.459993206439453,43.330556615973244,70.85161860231486,89.0871505804985,99.15845447744442,101.03217874865963,95.34430284602806,81.87660416377217,60.46203746611235,31.03418717737712,3.864753974785096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.710992330080831,44.100229759143865,71.16932081494224,89.27115910183929,98.87410380931006,100.66416170597809,94.44064849825618,80.57158122882576,51.82945019539947,26.885082534457634,3.346079955255836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.041661333703823,42.32684763472232,69.32923560153468,86.8454092666018,96.53202034861972,98.20506032624763,92.80124757843586,79.46753010078123,58.28728675451628,29.6621736401301,3.09508083161446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.004600807959898,40.45312336350713,67.52221441930554,85.89172760209044,95.67868083090195,97.4187114108305,70.56698042086587,38.6797412390856,38.696417011332095,27.05241528355188,2.1413991671030645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.333113164260243,32.05457193087454,51.82945019539947,67.27121529566415,62.33576173732753,60.010354048883706,56.99893959181637,43.48121359282098,32.25554373777639,10.50631154192806,0.01667577224650614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.348236602578487,16.796815351950606,42.02582119434142,66.75254127613489,91.88120497173209,64.84546546042671,65.07950129850697,75.46908243470948,32.38923742906305,27.269775349385647,2.1917139971571777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9200426067037872,5.0021566473226535,11.359651059645822,27.537450245273536,29.026481701560694,36.772377910062794,50.574742090507186,34.04560163444445,24.174694517771197,1.8737242712151816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.980219559896972,37.341366759646185,16.86380595425123,41.189157448870155,39.19841525861485,22.83632003833178,20.577902952188577,14.90641530848892,10.807625495623553,28.12311486710341,1.5390587730266787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.47977364654248,19.523879140883555,36.62200844652965,50.10638290103203,41.62416509385231,27.05241528355188,25.747392348605484,18.68750290872689,7.545211914914838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.71254466400909,37.140682466058905,65.39749102444897,37.458384678686315,97.05069436814898,63.42342460644015,41.456832344758055,28.27377184395116,57.03257864962398,1.3216987071929092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.063885934444098,37.47506045093282,65.28047310540883,84.73736164399179,95.02631312008606,97.435387183077,91.6468816203372,77.82784166764633,56.64759832138136,27.119405885852505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.23121868353835,37.7427353468207,66.25054302885214,84.72068587174525,94.70832339414405,85.62376519288793,59.29099573576718,70.23231492267739,48.39970386559651,23.57264163700941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.545211914914838,6.4911881036098125,14.705731014901659,36.1366859714934,43.76556426095537,55.392890216489064,63.65746044452044,61.73370885656574,28.574798284332058,4.784796581488883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.825853601798315,35.11630121799598,61.90104160565999,80.06987049485761,89.77315734912203,94.8756561432383,89.9404900982163,76.30545866686616,54.57318975657892,25.914725097699733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.310888563519969,36.68871153551567,63.8917837959153,84.63701949719812,95.5449871396153,97.88707060030563,92.0818892653193,78.61419058306345,55.292548069695435,27.186108974838533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0432136676320845,35.45096671618449,62.33576173732753,80.6385718311264,93.587596493853,95.96303149903635,90.59285780903221,77.24217704581645,54.322190632937534,26.46675066172201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.574854478156937,37.00670126145767,67.15419737662401,88.08344159924759,99.59346212242657,102.25353530905892,96.4150024295796,82.5959624768887,60.027029821130206,29.294156597448588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9132289575963535,38.127715675063314,66.53518121030113,85.80806122754329,96.1470400203771,98.57307736892912,92.96858032753009,79.45056681522013,57.83560333728764,28.708779488933292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0432136676320845,36.62200844652965,64.56082727897771,83.34867233449823,93.31992159796512,95.29370050265932,73.69570031028795,54.138182111596784,55.40956598873558,26.7511013298564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7863489154171429,8.799920019807129,30.79986382598225,60.16101102573145,58.404304673556396,67.97389783653416,37.39139407638569,20.81222630358345,15.492079930318804,8.298209285838968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.717805979188263,2.2753803717043035,9.870619603358662,14.454731891260279,19.975562558112195,17.399155746026995,20.20988590950707,17.0981293056461,16.32845616247546,26.701074013116873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9947386848208266,30.79986382598225,59.692651836256296,81.9599830250047,89.89017526816217,91.54653947354359,85.94204243214455,72.2733719429868,51.595126844004604,24.275324177879423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2547081048922897,25.429690135978078,49.73836585835053,77.92818381443996,87.73210032881259,70.24927820823848,43.8828696933101,42.778531051950964,53.485814400780875,25.663725974058355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2173600658337697,7.729220436255598,36.08665865475388,53.73681352442225,72.85903656481669,71.18628410050336,66.28418208665974,51.19375825683007,29.64549786788359,20.72855992903632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.461545540367714,57.484262066852615,77.34251919261008,88.21713529053423,90.6428851257717,85.89172760209044,27.88879151570855,53.82047989896938,25.329060475869852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.613754851143719,29.695812697937697,56.179239131906215,76.90779906094255,87.7487761010591,90.3251829131443,67.08720677432339,49.57103310925628,52.348124214928724,24.32535149461894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4890314562871605,13.467698682255875,23.790001702843174,41.57413777711278,63.13907393830577,67.37155744245777,64.99583492395986,52.38147575942173,41.205833221116684,17.382479973780487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7400305799285374,25.797707178659593,37.57540259772645,63.94209862596941,83.63331051594722,67.48886287481253,71.16932081494224,50.9594349054352,37.4083573619468,11.309336229591707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.22506554165019,27.420432326233396,53.402148026233746,73.99672675066883,40.30246638665939,37.52537528098693,61.03102631569571,69.3459113737812,48.76800842159262,22.418275678910753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8737242712151816,26.55041703626913,52.281133612628096,4.466806855546887,26.48342643396851,53.70317446661464,82.77997099822946,24.442369413659076,1.5057072285336663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.66772246862386,53.26816682163251,73.8794213183141,85.02171231212616,88.16682046048014,83.81731903728797,71.20267235943527,49.93905015193778,24.241685120071807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.768064615417494,52.86679823445799,73.11003568845805,84.28567822676312,87.7487761010591,82.5959624768887,40.92148255298228,15.826457915192707,8.90026216660076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.008309789210813,26.333056970435358,52.766456087664345,84.05135487536826,89.9402025849017,60.67968504526072,53.46913862853437,40.503150680246655,25.178691012336703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.79215835016583,57.467586294606114,32.790893529552164,60.228001628032075,55.928240008264844,50.54139054601418,73.81271822932808,52.9337888367586,26.03174301673987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.09347230386132,59.558670631655076,81.92691899382629,95.39433016276756,99.72744332702784,95.1099794946332,82.34496335324731,60.512352296166455,30.180847659659356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.89649699152497,59.0736356699334,79.65153862212198,77.77781435090681,70.968636521355,69.32894808822009,76.28849538130504,55.00819740156105,27.30341440719326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.991634016964305,28.12311486710341,52.98381615349812,46.442313219834205,7.110204269932705,17.248498769179243,8.74989270306761,9.469251016184137,8.113913251183616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3717260239324276,6.524827161417419,20.3269038285472,28.62511311438617,13.267014388668606,17.917829765556256,27.83876419896903,20.3269038285472,11.51030803649357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.97645438482118,58.87266386303155,80.13657358384364,91.86452919948557,95.5280238540542,94.00564085327404,78.3465156871756,58.01961185862839,29.829506389224342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.825797407973443,58.23725943777675,79.0325224557991,90.42552505993794,94.10627051338226,90.20816499410415,78.09551656353422,58.03628763087489,30.247838261959966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.96874890900476,58.22029615221565,80.77255303572763,94.00592836658863,97.97073697485277,93.70461441289314,80.73891397792002,57.90259393958824,29.796154844731337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.50780768203144,58.27061098226975,78.93189279569087,90.3251829131443,94.03899239776705,89.7228425190679,77.74417529309919,57.952621256327774,30.06382974061922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.39234209691956,51.528423755018565,71.6376800044174,82.76300771266834,86.0590603511847,81.9602705383193,52.64915065530962,52.03013448898673,26.098733619040487,1.7567063521750437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.81593528483436,49.75504163059703,70.11529700363724,82.39527818330144,86.22639310027893,82.39499066998684,71.18599658718877,21.146604288457354,25.797707178659593,1.4553923984795532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.330612809798115,15.742791540645582,16.077457038834087,11.911676623668091,28.87582472471295,26.93539736451175,33.25925271902731,22.2509429298165,26.03174301673987,1.7567063521750437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.09568514500885,21.146604288457354,21.180243346264962,21.180243346264962,22.68595057479863,18.620512306426264,15.8097821429462,16.663121660663965,5.25315577096403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.54144673983904,60.9809989989562,83.66666206044022,97.38507235302288,101.83549094963786,97.66971053447186,85.13873023116628,63.875108023668794,33.710936136255945,5.03579570513026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.090423829829676,45.30462303398205,62.9214263591574,79.71824171110799,85.54038633165541,91.84756591392448,78.64754212755649,57.785288507233524,13.768725122636768,0.3346654981885025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.50941620978458,1.4220408539865408,26.801416159910513,25.78103140641309,48.04836259516149,15.023433227529056,24.409017869166068,29.04315747380721,12.112648430569953,0.2006842935872636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5186740195292601,13.049366809520247,37.80972594912132,32.589921722650296,43.414222990520365,49.83870800514414,20.226561681753566,15.960439119793945,1.8067336689145617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.048762496125853,17.533136950628233,12.564331847798591,29.377822971995712,24.91101611644882,24.158018745524693,31.786897034986648,18.85454814450655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9132289575963535,28.825797407973443,40.971797383036396,53.93749781800952,88.83615145685715,85.15569351672741,76.97450214992855,56.61424677688835,30.61585530464149,4.834823898228402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.815043458125375,42.42718978151596,74.34806802110384,72.42402891983457,37.542051053233436,39.566432301296366,40.52011396580776,11.543659580986578,12.832006743686476,0.6190161663228917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6523677108159041,6.993186350892566,5.32014637326465,13.517725998995392,24.593026390506825,21.715593138040727,28.87582472471295,13.16638472856038,16.4624373670767,1.0706995835515325,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-4.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.209,0.0,0.0,0.0,0.0,0.0,16.414,16.129,5.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.071,7.5760000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,13.686,32.419000000000004,26.06,6.372999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.861,79.41,31.38,-52.5,-79.41,-79.41,-28.162,0.0,0.0,0.0,35.708,49.516999999999996,42.507,22.36,-40.571,-23.598000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.264,0.0,-15.485,-22.108,-29.913,0.0,0.0,41.786,53.151,39.693000000000005,20.673000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-44.878,-65.554,-41.016000000000005,-29.485,0.0,0.0,0.0,39.343,24.285999999999998,-9.126,-19.142,-0.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-42.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.736,33.602,43.152,33.851,12.607000000000001,-46.852,-9.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42100000000001,46.092,32.766999999999996,12.594000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-70.505,-79.41,-79.41,-10.158,0.0,0.0,0.0,22.094,47.838,37.954,12.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.557,79.41,7.462999999999999,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,10.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.992,79.41,74.366,-3.85,-79.41,-38.513000000000005,-73.645,-44.065,0.0,0.0,0.0,6.606,30.941,19.195999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.244,33.934,0.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.303,79.41,-58.31399999999999,-79.41,-79.41,-22.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.316,79.41,67.46300000000001,-45.666000000000004,-79.41,-25.921999999999997,-39.979,-48.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.858,79.41,79.41,33.510999999999996,-53.098,-79.41,-79.41,-27.565,0.0,0.0,0.0,15.124,45.035,31.749000000000002,10.664000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.961,37.657,-49.982,-79.41,-79.41,-30.680999999999997,0.0,0.0,0.0,15.345,45.833,37.475,15.600999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.836,30.099,-52.077,-79.41,-79.41,-28.586,0.0,0.0,0.0,16.689,49.993,42.445,21.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.026,36.052,-42.476000000000006,-77.804,-79.41,-39.793,0.0,0.0,0.0,20.551,51.481,37.659,16.500999999999998,-43.443000000000005,-79.41,-17.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.041,-17.852,20.63,14.395999999999999,49.556000000000004,48.443999999999996,50.699,31.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.284,0.0,-79.41,-79.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.033,76.628,-79.41,-79.41,-79.41,-1.252,0.0,17.101,52.537,44.286,22.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.818999999999996,29.555,-53.95399999999999,-79.41,-79.41,-26.708000000000002,0.0,0.0,0.0,13.759,51.461000000000006,37.475,16.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.306999999999995,38.903,-42.908,-75.09899999999999,-79.41,-42.065,0.0,0.0,0.0,12.645,48.693999999999996,39.468,17.133,-43.448,-74.52199999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.284,0.0,0.0,0.0,0.0,29.27,51.294,44.406000000000006,23.004,-38.849000000000004,-1.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-54.117,-70.683,0.0,35.955,-40.014,0.0,20.534000000000002,48.88,34.609,12.802999999999999,-48.345,-40.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.909000000000002,17.377,37.169000000000004,38.926,42.376999999999995,20.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.79,79.41,79.41,9.58,-71.965,-79.41,-79.41,-8.697000000000001,0.0,0.0,0.0,0.0,27.284000000000002,18.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.102,19.295,6.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.465,79.41,12.124,-76.554,-79.41,-79.41,-4.109,0.0,0.0,0.0,0.0,38.071,30.149,8.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.045,79.41,21.234,-57.406000000000006,-79.41,-79.41,-23.256,0.0,0.0,0.0,0.0,45.683,37.736999999999995,14.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.771,-19.719,0.0,0.0,7.585,21.358,47.049,32.817,10.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.96,19.194000000000003,-45.486000000000004,-79.41,-79.41,-35.176,0.0,0.0,0.0,24.021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.521,79.41,74.237,-54.485,-79.41,-79.41,-26.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.333,40.071,33.036,12.495999999999999,-46.818999999999996,-79.41,-8.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.741,30.45,16.497,-42.541000000000004,0.0,0.0,0.0,17.113,34.74,4.999,53.26,38.941,18.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.011,0.0,0.0,0.0,0.0,0.0,-44.586000000000006,0.0,0.0,28.055,17.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.41,0.0,0.0,0.0,0.0,22.046,0.0,21.649,11.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.198,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,10.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.777999999999999,79.41,79.41,29.750999999999998,-58.396,-79.41,-79.41,-22.267,0.0,0.0,0.0,0.0,0.0,3.1060000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.911,79.41,79.41,7.353,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.89399999999999,79.41,58.886,-14.007,-79.41,-79.41,-66.656,0.0,0.0,0.0,0.0,0.0,33.513000000000005,24.871,3.4560000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.823,19.77,5.9270000000000005,-43.496,-58.178000000000004,0.0,0.0,0.0,0.645,38.071,25.453000000000003,4.8180000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.91,79.41,29.881999999999998,-54.676,-79.41,-79.41,-25.986,0.0,0.0,0.0,0.0,44.76,36.609,14.617,-37.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.008000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.511,43.846000000000004,34.264,12.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.716,0.0,0.0,0.0,-18.55,-52.494,0.0,-54.505,0.0,11.950999999999999,45.531000000000006,31.566,10.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.413,-79.41,-79.41,-79.41,-1.252,0.0,0.0,38.696999999999996,4.325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.06,79.41,39.698,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,0.0,2.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.549,79.41,79.41,-41.446999999999996,-46.762,-79.41,-71.86399999999999,0.0,0.0,0.0,0.0,0.0,0.428,-0.47700000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.178000000000004,62.916000000000004,55.808,42.156000000000006,21.131,-39.34,-79.41,-69.145,-51.586999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.769000000000002,59.702,42.818000000000005,-40.352,-6.702999999999999,-55.974,0.0,0.0,54.192,0.0,56.143,47.458999999999996,25.683000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,56.417,48.79600000000001,27.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.411,7.263,-69.29899999999999,-79.41,-79.41,-11.364,0.0,0.0,0.0,0.0,53.548,41.163000000000004,21.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.607,-40.775,-40.113,-35.152,0.0,0.0,0.0,0.0,25.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.06399999999999,79.41,50.31100000000001,-57.745,-56.88,-76.73899999999999,-48.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.97,26.583000000000002,-34.435,-35.655,-11.767000000000001,0.0,0.0,0.0,19.824,42.856,39.321999999999996,19.471,-26.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.13,51.481,36.251,12.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.046,-79.41,-79.41,-66.617,0.0,0.0,0.0,0.0,0.0,15.027999999999999,10.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.812,79.41,50.858999999999995,-23.74,-79.41,-79.41,-56.923,0.0,0.0,0.0,0.0,0.0,18.525,15.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.105,79.41,72.362,18.685,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,34.115,23.069000000000003,2.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-43.33,6.2860000000000005,79.41,71.475,-79.41,-79.41,-39.254,0.0,0.0,23.461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.914,79.41,79.41,12.995,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.904,79.41,79.41,55.466,-19.733,-79.41,-79.41,-60.93,0.0,0.0,0.0,0.0,0.0,25.631,25.831999999999997,4.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.622,79.41,49.843,-24.794,-79.41,-79.41,-55.869,0.0,0.0,0.0,0.0,0.0,26.296,19.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.545,79.41,67.664,-16.033,-79.41,-79.41,-64.63,0.0,0.0,0.0,0.0,0.0,26.285999999999998,24.444000000000003,3.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.195,79.41,58.63399999999999,-9.276,-79.41,-79.41,-71.387,0.0,0.0,0.0,0.0,0.0,33.305,33.067,12.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.222,79.41,-7.71,-54.471000000000004,-79.41,-79.41,-18.480999999999998,0.0,0.0,0.0,0.0,2.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.352,79.41,65.04899999999999,6.692,-20.565,-24.745,-15.277999999999999,-79.41,-79.41,-13.947000000000001,-6.127999999999999,0.0,0.0,0.6829999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.716,79.41,79.41,15.970999999999998,-55.505,-79.41,-79.41,-25.156999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.207,79.41,64.107,-79.41,-79.41,-20.049,0.0,0.0,33.846,17.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.76,79.41,-4.647,15.828,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.698,79.41,79.41,41.672,-64.275,-79.41,-79.41,-16.387999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.220999999999998,79.41,79.41,41.148,-34.437,-31.344,-79.41,-79.41,-14.880999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.15,79.41,50.847,12.210999999999999,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.537,79.41,79.41,21.831999999999997,-58.023999999999994,-79.41,-79.41,-22.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.769,79.41,79.41,17.601,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.648000000000003,79.41,79.41,35.722,-66.749,-79.41,-79.41,-13.914000000000001,0.0,0.0,0.0,0.0,0.0,1.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.117,79.41,54.95399999999999,-44.669,-79.41,-79.41,23.064,-61.661,0.0,0.0,0.0,0.0,7.822,2.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.839,65.143,-35.72,-79.41,66.565,-57.181000000000004,-67.722,0.0,0.0,0.0,0.0,13.698,1.006,-16.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.105,-4.254,-17.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.473,20.604,24.16,-1.376,23.101,12.227,29.605999999999998,1.222,8.749,13.774000000000001,32.633,13.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.809,-74.083,0.0,0.0,0.0,0.0,-48.191,0.0,0.0,7.768,5.2829999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.026,0.0,0.0,16.401,10.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.94,58.349,-10.513,-38.185,-79.41,-79.41,-31.965,0.0,0.0,0.0,0.0,14.036,8.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.983,27.66,12.890999999999998,-7.861000000000001,-67.773,-24.721,0.0,0.0,0.0,10.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.535,79.41,79.41,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,26.651999999999997,27.721,33.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.157,79.41,-25.445999999999998,20.881,-27.528000000000002,-61.018,-79.41,-69.319,0.0,0.0,0.0,0.0,18.503,17.599,2.134,-42.553000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.812,27.646,-15.05,-7.517,-14.037,0.0,0.0,0.0,-24.52,0.0,45.023999999999994,79.41,66.555,6.484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.181,0.0,0.0,0.0,-41.063,-79.41,-79.41,-39.6,0.0,0.0,0.0,0.0,0.0,61.555,58.488,0.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.714000000000002,62.55,-33.366,-78.37100000000001,-79.41,-48.336000000000006,0.0,0.0,0.0,0.0,0.0,54.431999999999995,53.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.981,79.41,11.745999999999999,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,0.0,10.389000000000001,8.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.336,70.80199999999999,0.9309999999999999,-2.32,-65.556,-25.859,-79.41,0.0,0.0,0.0,0.0,24.659000000000002,23.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.828,32.842,15.052999999999999,17.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.912,79.41,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,0.0,3.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.191,79.41,79.41,3.373,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,0.0,38.173,41.232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.769000000000002,79.41,29.605,-69.992,-79.41,-79.41,-10.671,0.0,0.0,0.0,0.0,0.0,41.711999999999996,46.111000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.578,79.41,32.379,-58.898,-79.41,-79.41,-21.765,0.0,0.0,0.0,0.0,0.0,54.246,56.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.532,42.475,-50.00899999999999,-79.41,-79.41,-30.654,0.0,0.0,0.0,0.0,0.0,59.36600000000001,59.43899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2460000000000004,0.0,0.0,0.0,0.0,0.0,0.0,16.077,-22.796999999999997,-79.41,-33.8,0.0,0.0,53.783,54.523999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.514,22.451,-79.41,-35.273,-79.41,-45.388999999999996,0.0,0.0,0.0,0.0,19.254,31.581999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.159000000000002,79.41,66.78399999999999,-45.498999999999995,-45.31399999999999,-78.362,79.41,-41.266999999999996,-79.41,-38.006,0.0,0.0,0.0,0.0,10.297,-4.79,-6.67,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.265,14.386,-0.37,0.064,-37.408,-4.196000000000001,0.0,0.0,0.0,1.774,16.525,40.683,46.025,-16.24,-12.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.361000000000001,0.0,0.0,-7.632999999999999,-25.653000000000002,-4.756,-41.763000000000005,-12.849,0.0,0.0,0.0,33.074,36.732,-20.213,-57.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.902,51.273999999999994,36.779,51.284,26.752,16.199,-79.41,-62.081,-12.552999999999999,6.955,39.431,55.476000000000006,36.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-63.231,-79.41,-79.41,-17.430999999999997,0.0,0.0,0.0,0.0,0.0,38.244,42.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.863000000000003,79.41,30.081,-57.092,-79.41,-70.66199999999999,-32.319,0.0,0.0,0.0,14.158,0.0,32.285,39.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.762,71.565,-12.652000000000001,-78.387,-79.41,-69.03399999999999,0.0,0.0,0.0,0.0,0.0,0.0,7.3629999999999995,26.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.772,79.41,51.391999999999996,-74.72800000000001,-79.41,-79.41,-5.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.202999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.335,79.41,79.41,29.831999999999997,-63.352,-79.41,-79.41,-17.311,0.0,0.0,0.0,0.0,0.0,49.063,55.913000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.31,79.41,25.494,-62.176,-79.41,-79.41,-18.487000000000002,0.0,0.0,0.0,0.0,0.0,26.945,34.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.765,79.41,9.18,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,0.0,25.491,34.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.258,79.41,8.272,-36.247,-58.898,-67.847,-76.491,0.0,0.0,0.0,0.0,26.649,37.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.895,-79.41,68.505,-79.41,0.0,0.0,0.0,0.0,30.009,37.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.548,2.34,-39.53,-41.093,0.0,0.0,0.0,0.0,0.0,0.0,10.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.733999999999995,79.41,79.41,-19.919,-45.2,44.083999999999996,-79.41,-79.41,-56.693999999999996,-7.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.723,53.591,12.96,-65.361,-75.168,0.0,0.0,0.0,0.0,0.0,46.248999999999995,49.081,-13.9,-40.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.064,0.0,0.0,0.0,0.0,0.0,0.0,38.657,39.022,40.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.464000000000002,38.983000000000004,0.0,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,40.665,52.696000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.465,79.41,26.954,-50.693999999999996,-79.41,-79.41,-29.968000000000004,0.0,0.0,0.0,0.0,0.0,48.823,58.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.051,79.41,19.558,-58.523999999999994,-79.41,-79.41,-22.138,0.0,0.0,0.0,0.0,0.0,32.452,37.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.210999999999999,79.41,53.528,-18.711,-70.125,-79.41,-71.237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.672000000000001,79.41,79.41,30.978,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.270999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.08,79.41,79.41,34.019,-58.661,-79.41,-79.41,-22.000999999999998,0.0,0.0,0.0,0.0,0.0,57.007,68.294,5.279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.69,0.0,0.0,0.0,0.0,0.0,19.314,-66.545,-63.886,-38.265,0.0,0.0,0.0,28.923000000000002,46.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.996,5.226,18.301,-31.23,-59.699,-44.281000000000006,0.0,0.0,0.0,6.563,51.196999999999996,52.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.175,61.339,0.171,-14.949000000000002,-42.527,-79.41,-70.028,-19.087,0.0,0.0,42.498999999999995,54.391999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.258,0.0,-37.201,0.0,0.0,0.0,35.708,51.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.484,70.053,1.7630000000000001,-47.687,-10.283,-79.41,-79.41,-22.691999999999997,0.0,0.0,0.0,0.0,8.423,36.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.183,79.41,50.025,-59.648999999999994,15.074000000000002,-79.41,-79.41,-37.789,0.0,0.0,0.0,0.0,0.0,6.327000000000001,25.17,13.522,-50.101000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.663000000000004,36.885999999999996,-19.694000000000003,-79.41,-3.8930000000000002,0.0,0.0,0.0,0.0,29.65,35.865,58.34,75.803,15.532,-17.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.322000000000001,0.0,0.0,0.0,-58.608000000000004,-79.41,-79.41,-22.055,0.0,0.0,0.0,0.0,0.0,47.638999999999996,65.11,8.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.34,39.9,-35.568000000000005,-76.38,-79.41,-48.125,0.0,0.0,0.0,0.0,0.0,51.852,69.10300000000001,8.894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.158,44.183,-33.383,-77.34899999999999,-79.41,-49.341,8.226,-9.155,0.0,0.0,0.0,57.742,73.332,12.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.957999999999999,0.0,12.921,51.656000000000006,-20.756999999999998,-62.08,-79.41,-77.235,0.0,0.0,51.856,7.204,0.0,49.507,69.539,11.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.993,-55.979,-79.41,-33.968,0.0,26.552,0.0,0.0,0.0,0.0,34.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0680000000000005,79.41,49.033,-55.474,-79.41,-79.41,-25.189,32.259,-35.900999999999996,0.0,0.0,0.0,0.0,0.0,10.264000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.561,79.41,79.41,39.544000000000004,-31.144000000000002,-74.395,-79.41,-54.534,0.0,0.0,0.0,0.0,0.0,27.419,51.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.483,79.41,49.437,-29.180999999999997,-73.8,-79.41,-57.092,0.0,0.0,0.0,0.0,0.0,27.914,52.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.085,66.197,9.174,-54.851000000000006,-55.656000000000006,-21.301,-53.06,0.0,0.0,0.0,0.0,32.644,53.681000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.668,53.196999999999996,-14.367,-57.585,-79.41,-79.41,-8.711,0.0,0.0,0.0,0.0,23.252,53.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.322,79.41,27.993000000000002,-45.379,-79.41,-79.41,-35.284,0.0,0.0,0.0,0.0,0.0,18.17,42.608999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-32.908,0.0,0.0,-15.697000000000001,0.0,0.0,0.0,0.0,0.0,31.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.756,79.41,48.379,-32.79,-63.853,-79.41,-63.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.115,79.41,65.337,-34.364000000000004,-63.931000000000004,-79.41,-61.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.777000000000001,0.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.042,0.0,0.0,0.0,28.180999999999997,52.626999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.971000000000004,15.045,-28.436,-42.751000000000005,-63.06399999999999,-33.451,-1.251,0.0,0.0,0.0,63.236000000000004,64.456,4.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.641,49.705,-20.69,-62.665,-79.41,-76.717,0.0,0.0,0.0,0.0,0.0,2.551,28.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.165,79.41,40.881,-32.234,-67.435,-79.41,0.0,8.669,11.115,-22.017,0.0,0.0,0.0,16.352999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.767,11.225999999999999,-30.719,-61.852,-11.314,0.0,0.0,28.441999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.642,79.41,40.695,-67.695,-79.41,-79.41,-12.968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.247,79.41,79.41,48.123000000000005,-17.433,-55.098,-79.41,-79.41,-8.132,0.0,0.0,0.0,0.0,0.0,20.718000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.955,79.41,-29.903000000000002,79.41,-79.41,-79.41,-0.8640000000000001,-52.138000000000005,-3.66,0.0,0.0,13.357999999999999,40.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.361,79.41,45.193000000000005,-22.396,-53.407,5.412000000000001,-79.41,-78.807,-11.485999999999999,0.0,0.0,0.0,9.624,39.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.381,79.41,45.771,-20.028,-52.586000000000006,-79.41,-79.41,-8.049,0.0,0.0,0.0,0.0,11.806,37.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4,-9.943,-48.391000000000005,0.0,0.0,34.57,-36.016999999999996,-2.455,0.0,0.0,10.98,38.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.247,13.654000000000002,-20.229,-51.766999999999996,31.570999999999998,-79.41,-11.742,0.0,55.161,42.355,9.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.596,40.916,-59.952,-79.41,-79.41,-20.71,69.535,-17.485,-59.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.348,-41.56399999999999,0.0,0.0,0.0,0.0,0.0,28.037,58.578,11.595,39.714,-20.102,-16.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.862,-46.611000000000004,0.0,0.0,0.0,-9.744,-8.007,0.0,10.08,21.88,31.026999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.806,-51.162,0.0,5.15,-38.194,-8.601,0.0,54.328,16.852999999999998,20.638,38.309,-23.719,-37.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-17.569000000000003,0.0,3.168,67.80199999999999,12.683,12.052,22.320999999999998,37.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-12.254000000000001,-43.02,-8.101,-77.85600000000001,-70.642,-27.611,0.0,0.0,0.0,2.698,31.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.763,74.542,15.084000000000001,-22.18,-62.808,3.207,-60.983000000000004,12.575,-38.495,-5.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.532,79.41,79.41,51.836999999999996,-45.776,-63.641999999999996,-79.41,-50.655,0.0,0.0,0.295,-0.32799999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.557,79.41,79.41,53.812,-13.202,-19.292,-37.175,-79.41,-79.41,-10.994000000000002,0.0,0.0,0.0,18.227999999999998,43.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.753,79.41,20.219,-9.978,-34.541,-45.276,-68.55199999999999,-38.622,0.0,0.0,0.0,12.095,41.306000000000004,-18.041,-17.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-17.204,0.0,-3.339,0.0,0.0,23.371,21.438000000000002,40.419000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.67100000000001,68.42,0.0,0.0,-69.21300000000001,0.0,0.0,0.0,14.48,50.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.553,0.0,0.0,0.0,-48.18899999999999,-79.41,-65.45,-30.206999999999997,0.0,0.0,0.0,0.0,21.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.397,79.249,58.858000000000004,-5.749,-37.696,-64.028,-29.826,-13.142999999999999,-43.076,-10.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4509999999999998,79.41,79.41,54.919,-42.968999999999994,-76.32600000000001,-79.41,-40.777,0.0,10.812000000000001,-12.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.089000000000002,66.303,38.387,79.41,-72.67699999999999,-79.41,-79.41,-7.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.81100000000001,43.492,-12.995,-50.873000000000005,-31.065,0.0,21.031999999999996,33.833,-30.328000000000003,-22.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.048,0.0,0.0,0.0,-5.947,0.0,0.0,0.0,0.0,22.815,33.833,-27.404,-35.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.41,65.829,47.993,-6.246,-40.069,-8.674,0.0,43.465,0.0,27.903000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-17.36,-52.04600000000001,-79.41,-79.41,-11.255999999999998,0.0,0.0,0.0,0.0,0.0,25.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.169,79.41,62.626999999999995,-31.427,-73.38,-79.41,-39.288000000000004,-15.977,0.0,0.0,0.0,0.0,0.0,0.0,17.227999999999998,4.3839999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.035,12.995999999999999,6.966,-34.553000000000004,-17.374000000000002,-13.297,0.0,0.0,0.0,0.0,32.99,66.952,6.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.291,69.436,-23.558000000000003,-54.091,-79.41,-10.282,41.37,-79.41,26.307,0.0,0.0,0.0,0.0,27.428,12.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.713,-48.056000000000004,0.0,61.943999999999996,-58.663999999999994,-17.456,0.0,0.0,0.601,41.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.311,79.41,68.718,1.584,-39.299,-78.917,-57.843,-49.903,0.0,0.0,0.0,0.0,17.73,48.806000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.698,-2.485,-22.401999999999997,0.0,-3.6180000000000003,0.0,0.0,0.0,45.853,46.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.151999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.001,54.17,10.238,-64.171,-36.294000000000004,-19.009,-79.41,-40.598,0.0,0.0,0.0,0.0,11.985999999999999,0.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.262,-33.673,-1.609,0.0,60.54,51.46,56.255,46.935,-9.618,-76.118,-56.927,-43.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.129,0.0,-13.636,-19.278,0.0,0.0,0.0,0.0,40.223,59.376000000000005,0.068,-63.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.668,69.10600000000001,10.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.44,-48.521,-15.937000000000001,-60.07,-30.958000000000002,0.0,0.0,0.0,39.171,69.307,7.983,-74.634,-54.974,0.0,0.0,0.0,0.0,0.0,0.0,12.169,-13.543,0.0,0.0,0.0,0.0,28.654,62.549,-22.675,-78.824,0.0,0.0,0.0,40.546,62.143,3.196,-14.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.826,19.775,0.0,0.0,0.0,0.0,14.857999999999999,26.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.497000000000001,0.0,-60.015,-6.433,-79.41,0.0,0.0,0.0,0.0,0.0,28.1,62.784,4.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.569,0.0,0.0,0.0,-13.039000000000001,-56.461000000000006,37.492,-24.483,-79.41,-58.981,-12.334000000000001,0.0,0.0,27.631999999999998,57.269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.425,6.977,-35.63,-66.17399999999999,37.934,-72.071,1.8880000000000001,-2.102,0.0,0.0,31.964000000000002,64.642,4.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.28,33.907,3.1719999999999997,-29.038,-64.32300000000001,-60.653999999999996,0.0,0.0,0.0,0.0,35.181999999999995,61.17100000000001,0.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.182,0.0,22.011,79.41,14.960999999999999,-24.208000000000002,-55.784,-65.777,-65.4,-28.314,0.0,0.0,0.0,25.701,57.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.894000000000002,79.41,-76.439,-68.131,-55.383,-6.037000000000001,0.0,0.0,0.0,32.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.307,0.0,68.94,30.866999999999997,-59.105,-46.108999999999995,-13.933,-13.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.492000000000001,79.41,24.78,12.120999999999999,-30.655,-73.414,-14.245999999999999,-11.642000000000001,-5.597,0.0,0.0,15.470999999999998,37.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.773999999999994,4.288,-39.134,-79.41,0.0,62.573,-47.338,-22.299,0.0,0.0,9.937000000000001,41.762,-15.284,-42.251000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.66,51.63399999999999,61.18899999999999,-1.7890000000000001,-76.043,-54.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.462,23.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.752,40.194,67.469,5.237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.76,0.0,0.0,0.0,0.0,-39.166,0.0,0.0,-72.211,-45.172,-6.02,0.0,0.0,58.511,58.013000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.374,-32.277,-59.538999999999994,-65.457,-57.526,0.0,0.0,0.0,0.0,0.0,32.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.395,79.41,75.667,-28.211,-66.33800000000001,-79.41,-65.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.007,7.037000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.282,79.41,79.41,12.044,-29.655,-61.803999999999995,-66.711,-59.331,-21.982,0.0,0.0,0.0,41.123999999999995,65.77600000000001,4.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.232999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.841,-1.103,-79.41,-4.88,0.0,0.0,0.0,0.0,0.0,13.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.753,-0.44299999999999995,-42.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.467,39.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.355,74.163,2.187,-42.583999999999996,-73.312,27.53,-77.916,0.0,0.0,0.0,0.0,18.678,32.086999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.95,0.518,-34.924,-14.815999999999999,-17.862000000000002,-0.9440000000000001,12.835999999999999,-14.998,0.0,0.0,0.0,5.542999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.827,79.41,79.41,-15.452,-66.015,-66.417,-66.717,-11.58,-13.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.249000000000002,79.41,79.41,17.695,-33.811,-70.318,-78.217,-18.105,-29.655,0.0,0.0,0.0,49.419,35.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.258,0.0,4.39,0.0,0.0,14.059000000000001,34.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-40.779,-0.312,0.0,0.0,-56.169,-4.152,0.0,0.0,24.635,42.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.72,53.553000000000004,-79.41,-79.41,-46.98,0.0,0.0,0.0,29.256999999999998,44.717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.884,79.41,8.857000000000001,-35.593,-67.765,-73.373,-29.294,0.0,0.0,0.0,0.0,0.0,16.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.735,79.41,44.42,0.469,-41.638000000000005,-73.08800000000001,-79.41,-45.346000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.902,79.41,78.877,-28.074,-72.384,-79.41,-59.615,0.0,0.0,39.068000000000005,-43.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.678999999999995,5.776,-36.061,79.41,-50.538999999999994,-72.395,17.294,17.784000000000002,0.0,0.0,32.804,43.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.581,6.147,-47.31,-79.41,-22.813000000000002,0.0,0.0,0.0,0.0,0.0,23.831999999999997,38.319,-19.133,-50.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5230000000000001,-1.695,0.0,0.0,0.0,0.0,0.0,68.266,-18.575,68.83,49.515,45.27,-15.710999999999999,-79.41,-78.311,-66.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.439,-6.0329999999999995,0.0,0.0,0.0,-8.924,0.0,0.0,0.0,30.721,49.027,57.113,46.769,-13.192,-79.41,-1.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3209999999999997,0.0,0.0,-1.298,0.0,0.0,47.513999999999996,0.0,0.0,0.0,26.829,40.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.487,0.0,-18.6,0.0,0.0,-1.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.148,-27.584,-72.15899999999999,-79.41,-60.33,0.0,76.877,-47.465,-38.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.792,2.6319999999999997,-41.648999999999994,0.0,0.0,0.0,70.652,38.763000000000005,-22.668000000000003,-28.644000000000002,44.417,47.056999999999995,-13.949000000000002,-79.41,-60.093999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.457,32.241,14.985999999999999,0.0,0.0,0.0,0.0,0.0,24.416999999999998,31.406999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.199,17.304000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-6.0089999999999995,0.0,0.0,27.191999999999997,22.131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-33.891999999999996,-20.459,-1.2830000000000001,0.0,0.0,0.0,36.114000000000004,31.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-16.637999999999998,-60.3,-79.41,-36.236,-25.053,-21.845,0.0,0.0,0.0,0.0,7.891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.479,79.41,79.41,-28.298000000000002,-76.843,25.293000000000003,-79.41,-22.784000000000002,-55.068000000000005,-5.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.297,2.6310000000000002,-38.871,0.0,0.0,39.31,-43.747,0.0,0.0,20.516,40.249,38.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.596,79.41,7.097,-43.721000000000004,-77.795,-79.41,-38.556,0.0,0.0,0.0,0.0,36.916,35.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.65,0.0,56.854,-16.665,-48.906000000000006,-60.16,-51.151,0.0,0.0,0.0,5.235,34.445,25.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.155,-66.408,-32.978,0.0,0.0,0.0,45.265,41.196999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.297,11.732000000000001,-28.781999999999996,-1.601,-67.627,-58.869,-30.633000000000003,0.0,0.0,0.0,37.296,35.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.806,-7.646,-61.31399999999999,-3.136,51.495,-22.221,-55.512,0.0,0.0,0.0,0.0,3.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.567,79.41,79.41,-17.839000000000002,-64.825,-79.41,-77.408,57.092,-63.537,0.0,0.47600000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.007,79.41,-17.519000000000002,-13.207,-45.997,48.925,-34.923,-10.305,-17.559,-22.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.872,41.928000000000004,29.967,-29.179000000000002,-64.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.091,-3.09,-64.898,0.0,0.0,0.0,43.016999999999996,29.848000000000003,-30.485,-50.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.951,25.745,-79.41,-3.718,22.85,32.516999999999996,16.573,-40.769,-39.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.903,48.792,-59.358999999999995,-17.090999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.51,28.766,-29.473000000000003,-49.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.658999999999999,-9.637,25.388,0.332,18.035,8.883,-35.458,-20.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.996,12.799000000000001,-16.688,-17.235,-1.9069999999999998,0.0,0.0,2.49,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.44,0.0,0.0,0.0,0.0,25.63,61.791000000000004,41.056000000000004,-19.271,-79.41,-44.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.312,25.826,-27.799,-48.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.12,32.985,16.116,-71.44,-14.498,0.0,0.0,0.0,0.0,63.653,51.961000000000006,61.125,38.451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.782,-65.812,-73.596,0.0,-49.673,0.0,0.0,0.0,35.648,20.444000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.566,70.764,-7.6370000000000005,-35.24,-0.5920000000000001,-73.07300000000001,-60.625,-30.68,0.0,0.0,0.0,45.589,25.383000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.312999999999999,4.606,-33.409,-63.291000000000004,0.0,0.0,0.0,0.0,0.0,0.0,2.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.3,79.41,-16.703,-62.596000000000004,-79.41,18.925,-21.061,30.8,43.36600000000001,-34.821999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.88399999999999,23.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.5,-10.055,0.0,26.176,0.0,0.0,0.0,0.0,0.0,26.846999999999998,27.484,8.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.16,-79.41,-79.41,-57.501999999999995,0.0,0.0,0.0,0.0,0.0,45.824,18.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.075999999999999,79.41,58.909,-38.521,-79.41,-79.41,-42.141000000000005,0.0,0.0,0.0,0.0,0.0,34.816,18.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.041,79.41,-4.728,-39.659,-69.673,-28.296999999999997,-14.05,0.0,0.0,0.0,0.0,49.31399999999999,28.041999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.925,79.41,54.367,2.131,-39.579,-57.618,-63.888000000000005,-65.949,-12.448,0.0,0.0,0.0,1.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.071999999999996,79.41,79.41,-24.531,-71.91,-79.41,-63.632,0.0,34.792,-38.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.01,11.126,-32.425,0.0,0.0,0.0,0.0,0.0,0.0,4.912,60.67,34.623000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.455999999999996,75.53,-2.204,-43.897,-72.747,-75.597,-45.038999999999994,0.0,0.0,0.0,0.0,54.098,30.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.427,71.514,-8.216000000000001,-52.08,-79.41,-79.41,-20.367,0.0,0.0,0.0,16.914,62.308,36.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.775,79.155,-4.242,-63.568000000000005,-79.41,-79.41,-12.852,0.0,0.0,0.0,0.0,40.133,19.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.858,79.41,-19.596,-66.265,-79.41,-74.211,0.0,0.0,0.0,0.0,0.0,35.486,15.675999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.595,79.41,39.022,-9.372,-52.608999999999995,-79.41,-79.41,-18.680999999999997,0.0,0.0,0.0,0.0,3.3110000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.131,46.979,-47.678000000000004,-45.159,0.0,1.5319999999999998,-1.705,0.0,0.0,0.0,13.081,1.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.983,-0.605,53.52,-79.41,0.0,35.384,-39.378,0.0,0.0,19.923,68.086,41.81399999999999,-19.019000000000002,-79.41,-46.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.201,47.386,64.702,39.52,-20.564,-79.41,-64.612,-55.553999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.767000000000001,35.692,-2.261,-28.704,0.0,0.0,-19.627,0.0,0.0,0.0,33.944,69.627,44.405,-14.4,-79.41,-63.588,-7.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.6,43.465,67.214,42.705,-16.486,-70.502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.719,-55.975,44.183,8.245,-15.782,0.0,0.0,38.678000000000004,75.521,50.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.105999999999998,-53.538999999999994,-57.636,-43.882,0.0,0.0,0.0,24.713,32.238,18.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.607,5.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.631,-76.671,-79.41,-79.41,-3.992,0.0,0.0,0.0,0.0,9.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.178,30.101,79.41,-51.948,-11.883,-4.855,-66.49600000000001,-24.145,0.0,0.0,34.223,62.271,37.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.94,3.8110000000000004,-38.29,-67.207,-64.719,-56.957,-10.478,0.0,0.0,40.716,69.868,44.538999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.239000000000004,10.126,-31.334,-63.481,-63.765,-51.077,-16.802,0.0,0.0,37.032,70.315,46.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.668,-11.732999999999999,-65.855,-79.41,-79.41,-3.075,0.0,0.0,0.0,18.543,47.666000000000004,28.238000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.503,49.239,-14.703,-67.949,-79.41,-77.422,0.0,0.0,0.0,0.0,7.456,8.812999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.101,79.41,79.41,-3.694,-67.308,-79.41,-70.984,-18.086,0.0,0.0,0.0,0.0,0.0,6.752000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.87,79.41,65.157,-29.643,-79.41,-79.41,-51.02,0.0,0.0,0.0,0.0,37.928000000000004,68.178,42.523999999999994,-18.215,-42.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.876,41.086000000000006,0.0,0.0,0.0,-78.172,-59.728,-21.725,0.0,0.0,38.313,59.473,33.941,-22.555999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.059,-61.14,-34.842,0.0,0.0,0.0,53.316,57.434,64.11,40.330999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.958,-48.101000000000006,-79.375,-78.533,-24.516,0.0,0.0,0.0,40.992,68.618,41.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.623999999999995,-6.935,-60.542,-79.41,-79.41,-13.185,0.0,0.0,0.0,30.465,49.041000000000004,28.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.202,50.083,-3.909,-57.656000000000006,-79.41,-79.41,-19.097,0.0,0.0,0.0,20.394000000000002,18.385,7.992999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.597000000000001,79.41,79.41,-71.431,-79.41,-79.41,-9.232000000000001,0.0,0.0,0.0,0.0,0.0,7.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.342,79.41,75.702,-16.852,-72.418,-79.41,79.41,-79.41,-47.4,0.0,0.0,20.874000000000002,40.662,18.854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.303,67.497,-23.671999999999997,-70.372,-79.41,-66.028,0.0,0.0,0.0,0.0,18.929000000000002,31.444000000000003,7.555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.209,-12.81,-59.68,0.0,12.78,-14.222000000000001,0.0,0.0,0.0,34.99,44.854,22.430999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.218,43.696000000000005,-59.352,-79.41,-79.41,-21.31,0.0,0.0,0.0,30.584,48.215,24.663,-37.246,-18.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.104,-20.054000000000002,0.0,0.0,14.605,46.867,44.778,21.378,-9.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.307,0.0,0.0,0.0,0.0,0.0,19.434,41.818999999999996,20.901999999999997,12.555,0.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-33.037,-79.41,-79.41,-47.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.795,79.41,73.985,-28.74,-79.41,-79.41,-51.923,0.0,0.0,0.0,0.0,34.971,54.736999999999995,33.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.911,79.41,-18.272000000000002,-70.686,-79.41,-71.11399999999999,0.0,0.0,0.0,0.0,34.102,42.658,23.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.965,16.782,79.41,-38.929,-74.283,-79.41,-46.861000000000004,0.0,0.0,0.0,45.117,59.278,34.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.63,19.755,-35.436,-79.048,-79.41,-45.589,0.0,0.0,0.0,35.998000000000005,49.217,28.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.793,23.605,-30.342,-64.092,-63.568999999999996,-49.49,-9.118,0.0,0.0,32.086,37.444,17.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.789,68.492,11.062000000000001,-40.26,-74.477,-77.718,0.0,0.0,0.0,0.0,22.715999999999998,2.9610000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.691999999999997,79.41,79.41,-8.272,-68.249,-79.41,-79.41,-4.1419999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.543000000000003,46.812,-79.41,25.73,-28.634,0.0,0.0,55.174,56.63399999999999,48.4,26.298000000000002,-35.204,-30.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-79.41,0.0,0.0,-25.004,0.0,0.0,60.479,58.847,42.871,19.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.147,-65.009,-79.41,-79.41,-11.507,0.0,0.0,0.0,49.943000000000005,50.92,39.856,19.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5810000000000004,52.647,-6.513,-69.065,-79.41,-79.41,-5.085,0.0,0.0,0.0,47.349,48.931999999999995,38.876999999999995,17.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.334,55.456,-0.341,-64.38,-79.41,-79.41,-15.942,0.0,0.0,0.0,32.935,34.150999999999996,20.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.54,75.45100000000001,-7.081,-79.41,-79.41,-73.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.876000000000005,79.41,25.006,-56.28,-75.46600000000001,-39.336999999999996,-12.092,-1.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.675,-6.015,-75.47,12.118,12.782,-28.218000000000004,0.0,0.0,39.207,34.031,26.063000000000002,3.6039999999999996,-54.475,-60.04600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.524,-9.486,0.0,0.0,0.0,0.0,0.0,44.979,57.092,44.27,31.32,10.267999999999999,-47.91,-79.41,-73.70100000000001,-8.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.77,16.093,-24.331,55.476000000000006,48.613,41.958999999999996,21.01,-38.204,-79.41,-68.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.645,-9.621,0.0,0.0,0.0,0.0,0.0,0.0,28.163,60.028,45.691,38.477,15.96,-43.148,-79.41,-9.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-77.984,0.0,0.0,0.0,0.0,53.44,62.79,48.72,35.271,14.969000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.695999999999998,-57.2,-73.715,-79.41,-9.462,0.0,0.0,0.0,64.729,35.111,1.2109999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.182,79.41,20.546999999999997,-79.41,-79.41,-79.41,-1.252,9.537,-10.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.972,61.471000000000004,47.766999999999996,38.49,13.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.397,-44.934,-64.895,-79.41,-50.244,0.0,0.0,0.0,53.178999999999995,37.074,20.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.508,53.54,-6.211,-79.41,-79.41,-74.452,0.0,0.0,0.0,0.0,48.408,36.414,29.287,8.732999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.316,25.031999999999996,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.885,79.41,76.801,10.093,-61.982,-79.41,-79.41,-18.680999999999997,0.0,0.0,0.0,70.589,52.458999999999996,36.02,13.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.032,39.678000000000004,-29.465999999999998,-66.426,-79.41,-64.181,0.0,0.0,0.0,0.0,52.192,23.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.77,79.41,11.515999999999998,-79.41,-79.41,-79.41,-1.252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.932000000000002,54.242,41.368,33.58,12.097000000000001,-49.188,-79.41,-7.167000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.879000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.571999999999996,44.16,31.094,10.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.717,-57.931000000000004,-67.84,-44.559,-2.7539999999999996,0.0,0.0,59.176,46.16,39.056999999999995,18.75,-43.231,-29.778000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.413,-40.592,0.0,0.0,0.0,0.0,0.0,69.554,50.121,37.888000000000005,13.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-34.203,-37.598,-20.873,0.0,0.0,0.0,14.505999999999998,4.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.079,-10.802999999999999,-53.784,-71.89,-79.41,-23.596,0.0,0.0,0.0,28.021,4.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.545,79.41,42.513999999999996,-61.593999999999994,-79.41,-79.41,-19.069000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.126000000000005,33.537,25.406,2.7760000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-44.32,0.0,0.0,0.0,0.0,0.1,45.556000000000004,32.53,18.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-33.876999999999995,0.0,0.0,0.0,-4.375,0.0,0.0,32.262,18.491,8.459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-64.374,0.0,11.581,15.815,22.072,10.825,1.4980000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.241,-42.788999999999994,-63.957,-79.41,-53.326,0.0,0.0,0.0,24.335,14.972000000000001,1.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.786,79.41,67.53399999999999,7.007999999999999,-35.924,-56.763000000000005,-76.35300000000001,-59.968,0.0,0.0,0.0,27.221999999999998,3.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.986999999999995,79.41,32.455,-27.12,-79.41,-79.41,-17.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.475,-22.785999999999998,0.0,0.0,37.321,25.024,16.261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.421,79.41,27.752,-49.492,-79.41,-79.41,-31.171,0.0,0.0,0.0,47.271,34.604,21.219,0.878,-51.738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.262,-15.681,0.0,0.0,-11.027999999999999,0.0,0.0,53.97,38.111999999999995,29.248,6.183,-57.303000000000004,-79.41,-5.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.453000000000003,-1.416,22.539,16.544,18.805999999999997,52.571999999999996,37.981,30.176,8.391,-54.958999999999996,-79.41,-61.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.608,22.093000000000004,0.0,0.0,10.714,0.0,0.0,0.0,12.257,56.696000000000005,40.876999999999995,26.680999999999997,5.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.222,-60.17,-73.87,-65.89699999999999,-2.324,0.0,0.0,52.318999999999996,22.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.366,79.41,49.388999999999996,-63.067,-79.41,-79.41,-17.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.548,79.41,79.41,36.821,-42.638000000000005,-77.30199999999999,-79.41,-40.133,0.0,0.0,0.0,46.968999999999994,34.444,27.09,6.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.788000000000004,38.77,-33.832,-57.868,-70.513,-51.503,-14.789000000000001,0.0,0.0,51.692,35.411,20.912,0.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.497,49.743,-23.656,-48.315,-67.785,-54.327,0.0,0.0,0.0,20.153,14.26,4.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.836999999999996,79.41,39.228,-33.94,-57.338,-78.541,-66.354,-3.3089999999999997,0.0,0.0,12.595999999999998,10.748,2.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.114,4.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7090000000000001,23.71,3.2319999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.471999999999998,79.41,47.126999999999995,-78.244,-79.41,-79.41,-2.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.369,79.41,79.41,-28.745,-56.163999999999994,-79.41,-75.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.848,-11.446,0.0,0.0,0.0,0.0,0.0,0.0,20.0,11.904000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.325,25.535999999999998,18.197,11.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.409000000000002,33.588,25.287,17.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-70.579,-56.093,-33.297,0.0,0.0,19.108,26.885,13.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.498000000000005,-10.901,0.0,0.0,0.0,0.0,0.0,32.672,12.517999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.295,79.41]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.42296027206628,28.568125224068968,40.32804182426386,123.92345690767176,28.417855304965357,66.4089408011006,99.34914341288246,106.96368293435701,53.44427398740259,3.543001971968831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.724583413892905,62.79080386957996,87.892357511569,3.467867012417024,188.6742468772842,67.4647165258372,244.98271734001514,168.4720107702078,88.94683780596851,7.613244091137411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51430397985347,169.0756813072965,224.63021131383516,95.2037663341621,169.30108618595193,168.848980998304,137.9438994461064,119.77807982895139,62.865938829131785,4.974452494464465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.3551195568851,252.821366309808,358.95597382842095,425.21334928008076,450.46646827151056,438.554986321875,385.79081326145,295.71306477119305,161.16060194761477,31.659022008389858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.0034847076068,267.7473146538756,376.74482321747985,442.7767937904842,466.8990020976256,450.39003788162165,393.8561625402353,300.2354120780095,162.66848285999927,30.905081552197583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82679610606596,224.55507635428336,352.0202398035869,315.46190026028427,356.6177220699552,367.85039852295034,369.28314447578305,280.18474132037386,151.66250671599667,28.342720345413547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25954205889869,95.58073656225824,341.542799237121,391.74590652109924,350.81548959008376,335.8895412460162,283.1240727552541,144.72806812149972,76.43427617991843,8.14048423833716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99282784993866,228.47504855434835,60.30357762234774,79.45003800468751,177.8198360827223,206.01099107869513,168.7738460387521,109.37577422203739,58.04175625377091,6.709033715841526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70675440616338,231.187679680236,123.92345690767176,263.60064214481815,206.46309626634306,96.4098119780023,123.62162163912744,103.42068096238815,53.59454390650621,25.32695852064446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.66010531200926,115.32957205134954,185.8100504019559,318.47766208505345,184.8294096367711,241.36458040849448,245.1329872591188,197.79537188080616,110.3551195568851,19.37186526099521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51136561999134,268.9533602977158,376.4442833792725,441.1937779185479,465.01415095714486,450.46646827151056,397.8512696998521,309.7335073096276,183.85006430192337,45.30249431872833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23997069736578,254.93291775928122,357.7499281845807,433.807234136403,460.3402383008877,450.08820261307727,398.8319104650368,301.96869786904955,179.55312187376225,44.624984252424966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82787940968537,252.06872128395284,354.96086666880416,327.44722173913465,363.4783211352374,330.5381185234556,298.275425977977,237.97184835562933,141.18506614953088,34.1462482556221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75459950637627,108.3951334568526,196.43776088752526,250.40927502212762,286.8937750362154,263.3001023066109,155.73404426550238,126.78765338300015,71.53495864500577,11.68348621030599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.120912876804255,64.75078996961246,300.7626522252093,374.936402466888,433.0532936802108,429.58672209813085,383.7556922018656,299.63174154092087,174.65380433884965,44.17158363443993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87767899041931,232.093185485869,327.37208677958284,276.86843965739763,325.4108052492133,423.7067637980333,256.0625330132325,116.98901831317482,65.50473042580472,11.835051559746706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26911561294745,248.3741539625433,362.5741107599416,441.8725834151884,458.6820874693995,446.9234662995417,396.87192436500436,312.29586851641164,182.86942353673857,47.63945064685694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76721084456554,254.02741195364823,367.54856325440596,435.3151150487875,462.45178975036094,450.84343849960675,404.63543837524537,316.8182158232282,186.11188567050021,49.14733155924149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.9490044132073,266.691538929139,374.03219209159215,437.95261121512334,479.7885339517718,467.5013772043772,415.48984916980737,317.798856588413,195.53355051222937,53.59454390650621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.7623180041823,260.43461040094536,364.15712663187793,426.41939492392106,449.71252781531837,436.2193254240835,388.8817100457708,306.64261052530674,185.8100504019559,49.97640697498557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.076006136453508,75.30336549563005,114.04839144795756,65.12776019770858,188.82451679638783,50.35337720308169,52.538768181769626,0.7539404561922705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73904980832489,81.48515906427181,230.28346930494007,245.96206267486286,464.33534546050447,454.3100100816866,214.68001089456914,186.26215558960376,108.31999849730083,24.04577791725245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.357186739845528,81.33359371483108,94.52496083752165,235.25792179940456,496.37133769699045,488.0041531496608,435.54051992744303,343.8033251753608,207.44373703152786,58.79569670996321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37556209531972,273.8526778326285,381.64414075239245,446.2446608029013,473.1546351954822,461.69655386383147,413.5298630697748,327.82419196723083,205.33348101239176,60.152012272907015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49560379522227,261.71708643467457,364.080696241989,426.7212301924653,452.425158941206,440.0628672342595,395.1373431436274,315.3116303411808,197.11656638416576,58.11689121332273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62096258894344,180.23192737040273,207.7455723000722,308.3758963163467,345.23736655853065,330.8399537919999,301.2147574128572,221.5393145295143,135.68207807752955,38.745025952327524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47048054312212,218.37328278564163,211.58911411024826,393.02838255482834,414.66077375406326,300.8377871847611,41.759492346759494,292.47060263743134,172.76895319836896,48.62009141204174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.45786920493287,42.58986319284068,64.22354982241269,99.27400845333068,78.39426227995091,54.42361932225028,55.17755977844255,21.4082817509166,11.005976144002629,0.22670030899252114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52583201442332,271.3654515853962,377.8005989422164,443.6058692062283,470.4407086392573,459.96326807279155,416.16865466644776,334.45809072352057,205.86072115959152,65.20289515726037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.27019891656686,261.490386125682,365.89041242291785,428.6060813329461,454.8385456592235,445.490720346709,401.1675713628283,257.4952789660653,171.3375026758733,64.75078996961246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93530977139865,113.29445099176527,192.8947589155564,195.23171524368504,251.16321547831984,237.21790789943705,214.15277074736937,154.07459800367712,94.52496083752165,27.136674701573334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.45069705487153,273.5508425640842,387.67566440193065,454.1597401625831,482.2006252394523,473.83344069212256,425.59031950817695,343.0506801495056,213.6242351698326,71.30825833601327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90280224251946,266.31456870104284,369.4334143948867,432.9030237611072,458.7572224289513,451.6712184850137,409.0075157629583,331.0653586706553,213.54910021028078,72.66586932929417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99859186722357,107.56605804110855,252.29412616260825,313.50191416025194,357.7499281845807,350.43851936198763,301.8935629094977,86.4596115587363,62.48896860103563,41.23225219955975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80743687125074,258.3243543818093,362.27227549139724,472.02501994153084,471.64804971343466,432.1490833049149,351.4178646968353,221.7660148385068,78.01729205185478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55050834305716,238.80092377137342,357.2213926070438,477.1497423550989,403.2039878527497,453.25552978728706,444.9634801995093,345.61304135628967,133.57182205839348,64.97749027860496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88170065390086,87.44025232392106,65.88170065390086,99.27400845333068,65.73013530446013,274.45505293938,249.95716983447966,181.43797301424297,63.01750417857248,8.66901981587401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899317534912657,31.659022008389858,49.52430178733762,177.21616554563363,213.32369533162532,99.34914341288246,143.89899270575563,62.71566891002816,38.06622045568705,71.6852285641094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20691682074191,29.699035908357374,115.17930213224597,225.60955664868283,206.91649688432813,258.85159452900905,282.8986678765986,341.1671244393621,220.55996919466665,79.1482027361432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.026418682437228,63.54474432577223,118.87257402331839,442.7016588309324,166.13634987241633,165.23084406678336,187.54333619299584,141.10993118997908,3.467867012417024,73.57007970459007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02620655571955,177.8949710422741,384.5096326580579,458.98392273794383,484.53758156758084,482.2006252394523,438.17931152411586,356.6941524598441,230.8858444116916,87.06328209582493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.73926193504259,146.76318918108404,292.9240032554165,401.319136712269,464.86388103804126,491.4720201620778,481.2212799046045,437.50050602747547,357.59836283514,238.80092377137342,91.51049444308964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.964666813698008,141.4869014180752,282.29499733950996,384.1326624299618,446.2446608029013,472.8527999269378,465.69295645378537,437.95261121512334,347.0457873091224,230.4337392240438,88.72143292731309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.35739886656323,148.72317528111648,292.9991382149683,407.8766050786699,457.2506369469039,482.275760199004,405.16267852244516,384.20779738951364,294.50701912735286,232.54529067351686,50.203107283978085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.30183526854432824,82.61606974856022,189.12635206493215,267.2952094662277,304.30565419717817,359.1813787070763,380.13755527034493,252.821366309808,222.36838994525843,157.61759997564587,53.44427398740259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.618136931520638,133.11971687074552,266.9182392381315,374.03089666125504,439.31022220840435,466.4468969099777,459.2857580064882,418.80744626312077,338.5283328426891,216.63999699460166,83.74568500251152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.825265878980254,28.116020036421023,89.17353811496102,124.75253232341585,133.04458191119372,161.08546698806293,102.59160554664408,89.02326819585741,94.75166114651415,35.20202398035869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1853909786879044,97.23888739374638,172.99565350736148,223.9514058171947,338.6786027617927,386.99685890529014,302.7977732847936,374.5594322387919,141.3366314989716,48.39339110304922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.905293678915289,49.37273643789691,106.43514735682011,187.61847115254758,259.6819653750903,502.2512959970879,484.91455179567697,441.7974484556366,363.1013509071413,244.98271734001514,98.82190326568272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35250602618,150.9849966496933,292.01849744978347,393.10222208404304,454.8385456592235,476.77277212700267,467.3511072852736,427.40003568910583,351.116029428291,237.21790789943705,96.18440709934688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.542789845251132,57.43938114701936,240.30880468375796,290.4354815778471,449.18399223778147,472.77896039772304,464.4117758503934,424.0085990665777,348.02513264397004,235.48462210839713,91.43535948353784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216914628226068,30.52811132410145,150.23105619350105,141.3366314989716,195.1565802841332,267.8975845729792,218.44841774519335,278.6768604079893,137.34152433935483,42.81526807149609,0.075134959551807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919972200064966,1.959986100032483,23.593672729604506,153.0201177092776,106.20974247816473,245.05785229956695,265.8624635133949,176.01011990179344,19.2967303014434,90.45471871835302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211809661125148,170.50713182979212,322.77330908287746,432.3744881835703,500.66828012515157,525.6195638480369,497.12527815318276,454.2348751221348,374.03219209159215,256.74133850987295,108.54540337595624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.79482553306149,167.1908301668158,307.396550981499,407.4996348505738,468.2553176605694,492.5277958868144,482.275760199004,439.98902770504475,363.3280512161338,248.6759892310876,104.7018615657802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.146460382339786,151.36196687778946,237.44460820842957,327.9744618863344,397.85256513018913,398.07797000884455,398.2295353582853,238.7257888118216,167.26596512636763,229.3041239700924,100.48005409717089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.92954575411372,93.093510315026,209.17702282256786,249.73176495582422,304.30565419717817,296.99424537458503,366.49408296000655,272.41993187979574,137.56692921801027,43.04196838048861,42.66499815239249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.36697242061198,114.5769270254944,154.37643327222145,255.76199317502528,355.18627154745957,350.2882494428841,322.32120389522953,279.0538306360855,269.8575706730117,156.63825464079818,36.3329346646471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437426666498261,68.97259743822174,181.8149432423391,187.61847115254758,234.80581661175663,285.76286435192696,331.8192991268476,292.9240032554165,259.45526506609775,188.14700673008448,58.418726481867054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61900810842234,169.90475672304058,304.68262442527424,401.1675713628283,455.59119068507863,493.131466423903,478.6576232674834,430.64120239253026,347.27248761811495,227.1925725206192,98.6716333465791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.785039852295036,182.04034812099448,328.3527275447677,433.9575040555066,498.55802410601547,523.4328774390119,513.1821371815388,420.842567322705,386.39318836820144,245.2845526085595,117.74166333903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80569451744734,166.43688971062355,284.02828313054994,434.7114445116989,492.5277958868144,513.4826770197459,498.7834289846709,444.8883452399574,346.0664419742747,230.4337392240438,99.04860357467524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06622045568705,17.03620436320369,332.7986444616953,145.78384384623632,178.49734614902565,246.18876298385547,526.5989091828847,469.91346849205763,387.67566440193065,260.3594754413936,117.28955815138204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.136462574855635,187.468201233444,325.78907090764653,422.42428776430427,481.2212799046045,504.43668697577584,496.22106777788684,451.06884337826216,375.9157478017357,261.0382809380341,117.74166333903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.70011921197678,198.1723421089023,342.5985749618577,448.20464690293375,511.37242100060985,535.6448992268548,523.3577424794602,477.37644266409137,383.2284520546659,268.27455480107534,122.86768118293516,6.256928528193583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.227359359176525,193.34815953354143,335.964676205568,434.6363095521471,491.396885202526,494.4877819868468,484.3108812585883,439.98902770504475,360.16201947226114,251.3899157873124,113.21931603221348,4.296942428161102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47341890298426,173.8247289231055,329.18180296051173,429.73699201723434,486.647837586717,505.9458633184975,499.16169464310406,432.526053533011,356.0153469632036,246.4141678625108,110.50538947598871,3.8448372405131597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.66010531200926,190.93606824586104,327.44722173913465,427.6254405677612,486.12059743951716,511.9009565781467,503.1568018027209,459.2857580064882,382.2478112894811,258.2492194222575,117.74166333903,6.7841686753933335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43829784339996,164.09993338249492,327.37208677958284,380.89020029620025,480.84430967650843,499.23682960265586,487.32664308335745,443.00349409947677,362.49897580038976,185.65848505251518,113.29445099176527,5.728392950656735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.489180727753336,185.7349154424041,251.69175105585674,291.34098738348007,309.5068070006351,453.4809346659426,490.1157045991339,302.42209848703453,357.7499281845807,242.72089597143832,112.01327038837323,5.126017843905179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47831174336748,145.25530826869948,280.108310930485,416.6207598540957,477.6782779326357,380.8150653366484,416.3940595451032,359.8601842037167,327.0702515110385,237.44460820842957,113.5962862603096,6.407198447297198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42872428935121,126.48581811445581,126.86278834255194,72.13733375175734,194.25236990883735,263.4503722257145,489.8890042901414,445.9428255343569,370.41275972973443,258.47591973125003,116.23507785698254,8.367184547329682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80058955034642,198.92628256509457,332.04599943584014,321.94423366713335,484.61271652713265,502.40156591619154,494.78832182505414,452.9523990884057,377.1969284051278,264.73155282910653,120.9841254727916,9.875065459714222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.21268083802684,198.47288194710953,325.4121006795504,414.73590871361506,481.0697145551638,503.60890699036884,490.1908395586857,389.25868027386696,372.4491762196557,253.87714203454465,120.68229020424725,9.799930500162416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.45874038183457,194.77961005603711,284.78222358674213,308.4510312758986,395.5143133717234,440.89323808034067,394.1579978087796,383.3035870142178,327.0702515110385,160.70849675996678,77.0379467170071,3.8448372405131597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839944400129932,32.71479773312645,51.709692766025526,97.4655877027389,52.238228343562376,34.67478383315895,118.9490044132073,164.7787388791354,12.51256162605007,93.24378023412959,44.24801402432883,0.075134959551807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20691682074191,97.08861747464276,155.3570740374062,145.5571435372438,217.84604263844182,177.21616554563363,166.66359001961607,181.9652131614427,175.33260983549008,54.12178405370596,25.026418682437228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271394922625566,39.272266099527265,146.61291926198038,212.34305456644051,358.42743825088394,491.9241253497257,397.24759916276344,386.0913530996571,361.06622984755705,157.61759997564587,75.68033572372617,4.522347306816522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01261133818926,72.74100428884597,223.42416566999495,354.4336265216044,503.60890699036884,524.261952854756,518.7602602130919,478.9594585360278,400.490061296525,146.98988949007654,74.17375024167872,6.10536317875287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90214319233546,241.89182055569432,383.15202166477695,483.78364111138865,539.2630361583755,558.1827962317227,548.6095660405529,497.3519784621752,412.32381742593464,289.9082414306474,135.68207807752955,14.774382994626881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92150242715067,233.22280073982023,364.3073965509815,453.7827699344869,503.3822066813763,517.1772443411555,513.3324071006424,462.75232958856816,381.72057114228124,269.1787651763713,130.7827605426169,14.095577497986413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94215709230298,226.6653323734195,352.69904530022734,457.85301205365545,511.67425626915417,282.8222374867097,524.1116829356524,475.5667264831625,397.32402955265235,273.173872335988,133.8736573269378,16.809504054211168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81124640801455,222.6702252138027,350.43851936198763,440.96837303989247,236.91736806122984,403.3529623415163,410.7408015539983,308.9795668534353,197.3432666931582,153.54735785647736,75.75547068327796,7.161138903489468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517454466433296,18.84462511379546,20.654341294724325,69.95194277306943,155.50734395650983,213.24726494173638,274.30478302027643,216.4132966856091,214.15277074736937,101.53582982190747,50.95575230983326,3.241166703424502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.316301662976309,14.24714284742713,53.367843597513684,82.84147462721565,85.7821014924329,91.66076436219328,63.01750417857248,71.15798841690965,61.28292295719543,33.46873818931873,15.453188491267344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4327459528327342,1.3563155629438266,23.89550799814883,40.25290686471206,71.38468872590215,51.25758757837758,61.207787997643614,36.785039852295036,75.07796061697462,62.18842876282841,30.076006136453508,0.7539404561922705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63542898337542,222.7453601733545,342.9755451899538,427.2497657700022,268.27455480107534,232.24345540497256,311.24009279167507,244.53061215236724,386.99685890529014,127.46645887964061,131.53670099880918,17.638579469955246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.68946235430862,111.41089528162172,223.9514058171947,256.74133850987295,224.10297116663546,244.45418176247836,287.34588022386333,246.64086817150337,330.76352340211093,189.35305237392467,97.08861747464276,13.49320239123486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45471871835302,236.1634276050375,323.0000093918699,378.6296743579605,442.476253952277,463.0541648571125,444.58650997141314,404.56030341569357,330.23628325491126,194.4777747874928,99.04860357467524,14.472547726082553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51538728347288,202.8449593348225,256.1389634031214,288.17495563960745,302.2705331375938,336.1913765145605,406.2184542471817,345.08580120908994,199.30195736285359,110.05328428834078,54.65031963124281,5.804823340545641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.192238299592226,105.07883179387632,166.28661979151994,446.4713611118938,493.43200626211024,515.1408278512341,501.0452503532477,459.88813311323975,382.77505143668077,263.7522074942588,63.0926391381243,18.542789845251132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83168894644919,226.8156022925231,210.23279854730438,293.30097348351256,376.36785298938366,492.67806580591804,476.9243374764434,434.86300986113963,363.25291625658195,258.3243543818093,75.22823053607824,10.779275835010104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.453188491267344,78.46939723950273,137.0396890708105,149.32684581820516,219.95629865757795,317.346751400765,347.79972776531474,337.6228270370561,382.776346867018,180.080362020962,58.568996400970676,7.688379050689218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68609974101108,254.70621745028868,383.68055724231385,473.38133550447463,525.242593619941,545.2932643775765,530.9709865705977,483.78364111138865,404.48516845614176,288.17495563960745,143.44688751810773,21.4082817509166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0557757247365984,103.8727861500361,247.69664389623992,372.1460455207744,446.6229264613345,498.48288914646366,517.7796194479071,522.9056372918122,459.5111628851436,382.699916477129,272.8733324977808,138.99967517084298,22.160926776771767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8448372405131597,108.77210368494875,255.23345759748838,377.42362871412035,462.67719462901636,509.33729994102555,523.5831473581156,511.07058573206547,468.5571529291137,394.3082677278833,282.5968326080543,145.18017330914762,23.593672729604506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7890615157765604,93.84745077121825,181.13613774569865,273.40057264498057,307.396550981499,382.3980812085847,328.4265670739824,431.0933075801782,233.97674119601257,244.60574711191904,267.14364411678696,130.9330304617205,21.331851361027688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83658178683243,134.0239272460414,124.67739736386405,137.79362952700276,218.82538797328954,285.3858941238308,170.0550266421442,159.4273161565748,163.79939354428768,101.68609974101108,30.829946592645776,12.587696585601876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.825053752262555,104.09819102869153,98.6716333465791,470.66740894824983,535.3430639583105,558.7864667688114,530.3673160335089,487.0248078148131,408.3287102663178,291.94336249023166,144.3510978934036,23.66880768915631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517454466433296,120.07861966715862,276.71687430795686,413.75656337876734,506.69850834435255,561.499097894699,578.6104372174545,560.0676473722034,507.6040141499857,411.79657727873484,217.77090767888998,119.09927433231093,25.47852387008518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.89442469452943,120.45558989525476,271.9678266921478,399.5858509212292,485.9690320900765,536.6993795212545,552.9816434282657,536.1721393740545,488.30598841820506,407.1226646224776,283.576177942902,147.29042932828375,26.15603393638854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477440566465777,123.84832194811996,273.32543768542877,392.4247120177397,473.60674038313005,519.3626353198434,533.2328079391743,516.498438844515,471.57291475388286,396.87192436500436,285.1591938148383,147.51712963727627,25.47852387008518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231381022658047,121.58650057954317,269.25390013592306,391.5192062121066,474.13527596066683,456.2699961817191,541.5999924865041,526.7504745323255,482.2006252394523,404.56030341569357,282.5216976485025,146.53778430242858,25.779063708292405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.910186519298513,117.74166333903,259.60553498520136,266.0127334324986,238.7257888118216,268.57639006961966,120.75742516379908,376.7461186478169,470.0650338414983,387.7507993614824,275.13385843602055,138.1705997550989,26.232464326277448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533216291202377,114.27509175695008,164.7787388791354,294.4305887374639,455.2906508468714,391.5192062121066,523.6595777480045,507.37731384099305,466.2953315605369,393.554327271691,284.70708862719033,145.25530826869948,26.609434554373586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.418067431683053,116.31021281653435,250.18387014347218,297.9735907094327,362.4238408408379,159.12548088803047,342.5234400023059,433.2799939892033,362.94978555770064,211.21214388215213,137.0396890708105,64.07198447297198,24.49788310490039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231381022658047,19.748835489091345,79.37490304513571,103.27041104328454,127.69186375829604,242.94759628043087,360.0868845127093,213.70066555972147,201.11167354378247,121.43623066043953,101.53582982190747,61.207787997643614,26.609434554373586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236273863041276,41.534087468104076,266.691538929139,283.65131290245375,337.54769207750434,358.2020333722286,337.8495273460486,380.21269022989685,339.58281313708864,317.8739915479648,220.10786400701866,141.8638716461713,28.869960492613306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7539404561922705,7.010868984385856,28.49299026451716,43.9461787557845,45.52919462772086,72.66586932929417,89.70077826216077,209.17702282256786,184.30216948957127,139.67718523714635,90.37958375880125,25.85549409818131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.242250007043907,133.34641717973804,278.9786956765337,388.57857934688946,465.1644208762486,510.92031581296186,525.3177285794926,510.09124039721786,469.2359584257542,394.00643245933884,286.44037441823036,151.8140720654374,29.39849607015014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.825265878980254,133.42155213928984,270.53637616965216,380.6647954175447,457.4760418255593,416.9225951226401,521.3226214198759,501.4973555408956,460.1148334222323,384.5096326580579,86.38447659918445,149.55225069686057,30.604541713990358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35250602618,137.8687644865546,287.497445573304,409.611186300047,494.11081175875074,542.8811730898962,556.751345709227,476.9243374764434,377.57389863322385,416.54562489454395,297.9735907094327,128.97433979202515,30.679676673542172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.4082817509166,138.99967517084298,287.1191799148708,408.1784403472143,492.3762305373737,541.9769627146002,556.5246454002346,542.1272326337038,495.1665874834873,415.188013901263,300.008711769017,95.58073656225824,31.282051780293717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312492126212483,139.52691531804274,277.0187095765011,400.71676160551766,483.02970065519634,530.5940163425015,544.3139190427289,529.0861354301169,481.52181974281183,272.1193920415886,284.40525335864606,150.38132611260465,33.46873818931873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.518537770052696,140.43112569333863,277.92291995179704,388.5047398176747,464.4869108099452,507.75428406908924,519.966305856932,453.18039482773526,465.9183613324409,390.0126207300592,285.31075916427903,155.2055086879655,34.22267864551099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.04577791725245,143.5220224776595,281.0138167361179,401.0924364032765,480.4673394484123,525.1661632300519,541.0714569089673,526.5237742233329,367.0964580667581,407.1977995820294,294.58215408690467,154.9801038093101,33.54387314887053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.664126975490786,52.992168799754644,171.11080236688076,292.6221679868721,368.37763867015013,393.17865247393195,413.75656337876734,493.50714122166204,449.41069254677404,376.5194183388243,273.5508425640842,146.16081407433248,32.71479773312645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.49788310490039,95.27890129371389,206.539526656232,282.4452672586136,267.972719532531,463.7329703537529,237.51974316798137,449.86279773442186,290.7373168463915,267.14364411678696,155.95944914415776,81.25845875527928,26.15603393638854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311408822593081,47.03707554010539,224.10297116663546,165.68294925443126,322.9248744323181,375.4636426140878,382.85148182656974,184.0754691805788,180.60889759849888,180.90943743670604,130.7076255830651,74.39915512033414,22.160926776771767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.080898976836735,68.89616704833284,198.77471721565385,275.8877988922128,182.64401865808318,415.64011908891086,440.51626785224454,340.78885878092876,299.3312017027137,196.51419127741417,137.64206417756205,70.55431787982099,23.36697242061198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7539404561922705,70.17864308206195,16.659234135107557,25.62879378918879,98.44493303758661,198.6982868257649,256.3643682817768,202.6946894157188,182.34218338953886,207.44373703152786,168.24660589155243,95.4304666431546,27.438509970117664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34935553960018,89.17353811496102,85.48026622388859,336.1913765145605,283.65131290245375,166.51202467017535,212.2679196068887,138.62270494274685,121.28466531099882,113.52115130075782,28.869960492613306,15.83015871936348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462974172033797,22.91486723296404,56.68544069082711,213.09699502263277,482.50246050799655,522.3771017142753,537.3030500583429,461.47114898517617,483.55694080239607,408.3287102663178,290.964017155384,159.0503459284787,36.10623435565457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24693072070944,152.1910422935335,287.49615014296694,391.8961764402028,464.4869108099452,505.71916300950494,516.3468734950743,499.31196456220766,456.4215615311598,383.9059621209692,281.3156520046623,153.47222289692553,34.22267864551099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096660801605818,150.4564610721565,283.576177942902,385.33870807380197,454.0846052030313,493.50714122166204,504.1348517072315,490.8696450553262,451.67251391535075,382.4745115984737,281.99316207096564,155.28064364751734,35.42872428935121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.131781861190106,151.8140720654374,286.44037441823036,390.69013079636267,462.9790298975607,503.3835021117135,514.1614825163863,521.0959211108833,458.60695250984776,389.78592042106663,288.17495563960745,158.82364561948611,36.785039852295036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73415696794166,150.9849966496933,282.6719675676061,383.9059621209692,456.34513114127094,495.3155619722539,505.4924627005124,456.8736667188078,449.93793269397366,380.0624203107932,278.29989017989317,153.84919312502169,37.614115268039114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03599223648599,150.15592123394924,272.72176714834006,393.6294622312427,466.3704665200887,452.7269942097503,523.1310421704676,506.0961332376011,461.9996845627129,391.29380133345126,279.35566590462975,154.60313358121397,37.84081557703163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24693072070944,126.63738346389653,238.95248912081416,341.46766427756927,245.2845526085595,263.5255071852663,453.7827699344869,446.9234662995417,410.1384264472467,302.8742036746825,275.2854237854612,135.38153823932234,38.669890992775706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.50385924890301,134.32576251458573,222.066554676714,304.15538427807445,313.50191416025194,380.7399303770965,424.53583921377754,402.90215258420534,321.26672360083,186.187020630052,134.92813762133727,96.63651228699483,27.89061515776561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.367184547329682,96.63651228699483,179.17615164566612,240.0069694152136,341.01555908992134,360.76439457901273,404.25846814714924,477.60184754274684,432.45091857345915,364.9849066172849,266.84180884824264,146.23594903388425,40.40317678381568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83483943302901,84.34935553960018,175.33260983549008,251.7668860154085,233.67490592746822,242.04209047479785,361.5934699947568,345.31250151808246,390.76656118625147,315.3116303411808,270.7617810483076,150.60802642159717,41.83592273664841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.3329346646471,150.0043558845085,280.8635468170143,386.2429184490979,360.5389897003573,484.83941683612517,494.26108167785446,478.5824883079316,436.59629565217955,191.61357831216438,274.37991797982824,151.51223679689306,41.38381754900046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27715893991049,148.64804032156468,276.94227918661227,227.64467770826718,389.3338152334187,499.4622344813114,511.8245261882579,478.2806530393873,373.88062674215143,293.8282136307123,221.46417956996248,119.928349748055,31.433617129734444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63368662957202,5.728392950656735,80.95662348673496,159.4273161565748,360.5389897003573,245.5850924467667,213.92607043837688,329.78417806726327,333.6277198774394,173.7495939635537,117.66652837947818,83.89725035195222,43.71947844679199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.272266099527265,168.0950405421117,312.07046363775623,422.123747926097,497.42711342172703,539.6400063864716,548.6859964304417,528.4837603233652,483.10483561474814,407.7263351595663,301.66815803084233,165.00543918812792,44.24801402432883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.34740105907907,161.68784209481447,290.5870469272879,392.65011689639505,461.2444486761836,499.6889347903039,509.86583551856233,497.65381373071955,453.330664746839,385.9410831805536,285.2343287743901,161.31087186671834,44.09644867488812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312492126212483,159.20061584758227,287.1191799148708,388.5047398176747,459.58759327503253,498.93499433411154,509.110599632033,358.35230329133225,456.4215615311598,384.05752747041004,284.02828313054994,159.6527210352302,43.49407356813657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.272266099527265,154.07459800367712,278.29989017989317,376.5194183388243,444.66164493096494,482.57759546754835,492.7532007654697,426.26912500481734,444.8132102804056,91.58562940264146,144.1243975844111,158.37154043183818,46.50853996256854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08198228045614,125.95857796725608,275.20899339557224,372.2224759106632,438.78298206120456,476.77277212700267,422.65098807329673,321.7939637480298,124.52583201442332,335.2871661392646,217.5442073698975,156.18614945315028,47.41404576820153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70501205236,151.36196687778946,274.30478302027643,372.14734095111146,440.51626785224454,479.2612938045721,267.14364411678696,484.0103414203811,437.19996618926825,370.78972995783056,274.37991797982824,133.57182205839348,46.28313508391313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17647647482315,154.37643327222145,284.481683748535,387.071993864842,458.0045774030961,498.55802410601547,509.86583551856233,497.3519784621752,455.5160557255268,384.8101724962651,276.86843965739763,159.0503459284787,46.66010531200926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.6298770928082,152.64314748118144,274.53148332926895,383.15331709511406,457.3257719064557,497.42711342172703,508.282819646626,493.7338415306546,451.59737895579894,369.8103846229829,273.32543768542877,157.61759997564587,47.03707554010539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.32695852064446,147.59226459682807,250.18387014347218,335.5125710179201,437.27510114882006,440.81810312078886,403.4293927314052,445.0386151590611,377.04665848602417,336.5683467426567,244.68088207147085,155.13037372841367,47.63945064685694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60922242765589,129.04947475157695,270.1594059415561,364.45896190042214,429.51158713857905,465.6165260638965,478.13038312028357,465.7680914133373,257.0431737784173,299.3312017027137,267.2187790763387,129.8034152077692,49.67457170644123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.740133111944296,148.34620505302036,265.4854932852988,360.0868845127093,426.87279554190604,464.93901599759306,477.8285478517393,463.9583752324083,423.48006348904084,312.52256882540416,247.54507854679923,118.57203418511115,44.9255240906322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.709904892743225,151.28553648790052,237.36947324887777,309.5819419601869,388.6550097367783,334.98533087072025,349.15604332825853,371.84550568256714,330.9902237111035,327.82419196723083,241.58998528714997,94.2995559588662,46.20800012436131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12688902080688,144.57779820239608,234.20344150500506,319.2303071109086,389.40895019297056,421.5965077788973,454.2348751221348,424.15886898568135,388.2029045491303,375.08667238599156,280.41014619902927,163.34728835663975,46.35827004346493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.5947560332239,118.34533387611866,234.5052767735494,317.72372162886114,369.96065454208644,403.7312279999496,434.1842043644991,406.7456943943815,401.0924364032765,329.48234279871895,217.3188024912421,145.10503834959584,47.18734545920901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.669890992775706,145.78384384623632,210.23279854730438,310.7879876040271,351.1911643878428,302.3456680971457,160.63336180041503,292.01849744978347,366.4176525701177,294.6572890464564,230.4337392240438,144.20082797429993,47.86615095584947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.95107159616773,142.08927652482677,251.08808051876804,315.23519995129186,387.3738291333862,404.03306326849383,437.95261121512334,394.53496803687574,349.6081485159064,279.65620574283696,220.55996919466665,140.58269104277932,19.07132542278798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.483204583750705,152.26617725308532,271.59085646405157,366.11581730157326,431.32000788917077,468.3304526201212,479.0345934955796,466.5971668290813,428.0788411857462,365.36317227571817,274.30478302027643,160.85876667907038,51.63455780647374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46384534893549,151.36196687778946,267.6721796943238,361.89660069363816,427.324900729554,463.58140500431216,225.98652687677904,257.64554888516886,319.83397764799724,361.2929301565495,267.972719532531,157.84430028463845,47.94128591540128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.8710437962327,82.76633966766383,261.7922213942263,354.20692621261185,419.48625175976116,354.3571961317155,330.6883884425592,206.84006649443924,49.97640697498557,168.1714709320006,185.0561099457636,130.6324906235133,48.92063125024898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.32804182426386,155.28064364751734,279.95804101138134,378.6296743579605,447.45070644674144,486.79940293615766,498.48288914646366,417.6765355788323,450.7670081097178,381.6454361827295,287.1943148744226,169.30108618595193,52.238228343562376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.21289296474455,149.9292209249567,265.71219359429136,358.12689841267684,423.1030932609447,459.96326807279155,472.777664967386,462.376654790809,425.36491462952154,363.1013509071413,199.37838775274247,135.98391334607388,54.12178405370596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23225219955975,151.8892070249892,172.09014770172843,363.8552913633335,236.5403978331337,470.14016880105015,475.03948633596275,362.49897580038976,428.2291111048499,364.38253151053334,276.4150390394126,164.40176865103925,53.367843597513684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23225219955975,150.30619115305285,267.3703444257795,361.89660069363816,423.0279583013929,346.89551739001877,478.2055180798355,460.86747844808747,424.3855692946738,362.5741107599416,272.49636226968465,162.97031812854362,54.87572450989822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58986319284068,107.56605804110855,264.65641786955473,355.63837673510756,419.0341465721132,456.34513114127094,467.5013772043772,453.4057997063908,417.0728650417437,262.46973146052966,186.03545528061127,154.9801038093101,50.35337720308169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58986319284068,148.04436978447603,261.71708643467457,355.1124320182449,420.6158670137125,249.95716983447966,333.77928522688006,73.26824443604572,403.3542577718534,360.8395295385645,281.0889516956698,167.34239551625654,51.86125811546625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68435738720769,148.64804032156468,266.6164039695872,360.237154431813,426.79766058235424,321.4921284794854,482.57759546754835,382.776346867018,181.8149432423391,19.37186526099521,29.62390094880557,27.362079580228748,16.0555635980189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68435738720769,148.7983102406683,263.2988068762738,357.6734977946918,424.15886898568135,398.07667457850744,206.91649688432813,309.583237390524,430.7176327824192,363.3280512161338,274.9084535573651,141.8638716461713,57.739920985226604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.74394264870812,145.5571435372438,258.70132460990544,285.76286435192696,420.0873314361756,295.2609595835451,185.8851853615076,280.7119814675736,358.50386864077296,237.36947324887777,64.97749027860496,4.145377078720387,53.44427398740259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68435738720769,147.0650244496283,263.9776123729143,359.9353191632686,420.3140317451681,330.0860133358076,235.48462210839713,347.8748627248665,363.4783211352374,363.62859105434114,266.691538929139,70.70588322926172,32.1111271960378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60922242765589,147.51712963727627,262.9231320785147,357.29652756659567,423.70546836769626,309.2814021219797,107.56605804110855,412.32381742593464,373.58008690394416,272.9484674573325,32.33782750503032,56.68544069082711,41.006847320904335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.7039287487406,93.0183753554742,77.64032182375867,84.49962545870378,140.58269104277932,200.0558978190458,386.9955634749529,339.50767817753683,102.81701042529947,19.59856556998773,87.59052224302467,63.54474432577223,38.29292076467957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55344670291929,147.29042932828375,263.4503722257145,359.63477932506134,418.95771618222426,375.8406128421838,472.32555977973794,457.9294424435443,420.6158670137125,359.9353191632686,279.28053094507794,168.4720107702078,55.252694737994354,0.5272401471997492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654129168006634,147.29042932828375,267.972719532531,366.11711273191037,437.1248312297164,348.3269679125145,436.0690555049798,334.23139041452794,393.10222208404304,351.7196999653796,283.1992077148058,166.8138599387197,61.13265303809181,0.5272401471997492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.1669029207744,146.31108399343606,260.9631459784823,329.030237611071,419.2595514507686,404.71186876513434,387.7507993614824,433.6569642172994,298.275425977977,311.4667931006676,279.2041005551891,169.82962176348875,55.17755977844255,0.6036705370886565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.574101368071595,151.66250671599667,271.8175567730442,365.74014250381424,390.76656118625147,411.5698769697423,504.7385222443201,487.8538832305572,450.16463300296624,386.99685890529014,286.0646996204713,174.05013380176095,54.198214443594864,1.1309106842884058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.67478383315895,122.49071095483903,220.8605090328738,320.5879181041895,377.2720633646795,410.6656665944465,433.8085295667401,462.376654790809,423.7818987575852,363.9304263228854,277.24411445515653,168.69871107920036,55.931500234634825,0.45210518764794216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.785039852295036,135.9087783865221,219.27749316093755,211.58911411024826,179.6282568333141,293.2245430936237,400.56519625607683,293.2245430936237,371.6188053735746,300.53724734655384,234.35371142410867,58.64542679085958,48.01642087495309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654129168006634,112.54051053557302,265.7873285538431,130.25552039541716,48.2431211839456,35.3522938994623,144.57779820239608,271.8175567730442,461.0190437975281,333.25204507968033,215.0569811226653,153.245522587933,61.96172845383588,1.2060456438402127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.920843376966666,135.8336434269703,208.34794740682378,375.9157478017357,436.7478610016202,500.3664448566072,416.54562489454395,367.47342829485416,201.71534408087112,250.63597533112008,129.9536851268728,55.7047999256423,0.6036705370886565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54387314887053,145.18017330914762,220.48353880477768,355.48810681600384,419.5600912889759,458.1548473221998,418.280206115921,397.0973292436598,427.77700591720196,362.4238408408379,276.5666043888532,169.75448680393697,57.51451610657118,1.1309106842884058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.970430830982934,143.748722786652,260.1327751324011,354.5087614811562,422.5007181541931,464.562045769497,477.074607395547,280.93868177656617,436.82170053083496,369.66011470387923,268.12428488197173,172.92051854780968,57.58965106612298,1.8097161809288689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.3329346646471,143.06991729001155,261.94249131333,308.3758963163467,235.78645737694143,94.1479906094255,102.8701230691206,102.8701230691206,10.344011241744468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.8523436116015,85.85723645198472,159.6527210352302,207.44373703152786,221.38904461041062,168.54844116009673,58.04175625377091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.066432582404754,129.5015799392249,248.07231869399894,355.4129718564521,300.1602771184577,130.25552039541716,349.6845789057954,361.5934699947568,286.0646996204713,293.60151332171984,142.01414156527497,171.03566740732902,32.639662773574656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47831174336748,81.25845875527928,208.5746477158163,277.1689794956048,15.75372832947457,36.3329346646471,51.86125811546625,111.56116520072533,236.8422331016781,355.63967216544455,228.3234832049076,7.839944400129932,58.720561750411385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27715893991049,139.67718523714635,254.70621745028868,350.36208897209866,414.8874740630557,471.79831963253827,485.44179194287665,453.8579048940387,418.7310158732318,310.0340471478349,272.64663218878826,166.88899489827148,64.67565501006064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16201008039117,134.40089747413757,244.15364192427114,345.7646067057304,418.88258122267246,362.94978555770064,396.1931188683639,467.3511072852736,427.324900729554,362.0468706127418,266.1642987819393,163.49755827574336,56.006635194186615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63476993319142,135.53180815842595,246.4905982523997,339.80951344608116,364.0055612824372,417.8268054979359,402.75058723476474,397.6245693908595,357.14625764749206,311.01468791301966,239.85669949611,162.66848285999927,61.13265303809181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12688902080688,132.893016561753,241.21431048939095,332.27140431449544,403.05242250330906,337.62412246739325,281.69262223275837,452.65185925019847,68.97259743822174,108.99880399394128,122.49071095483903,169.45265153539265,56.91084556948252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.3522938994623,133.57182205839348,243.39970146807877,334.98533087072025,402.07307716846134,442.1744186837327,299.7081719308098,281.3156520046623,420.6158670137125,356.61901750029233,272.49636226968465,169.60292145449625,64.60052005050883,0.45210518764794216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31717283987802,135.68207807752955,250.40927502212762,346.2167118933783,414.51050383495954,453.85920032437576,422.4994227238561,399.51071596167725,245.05785229956695,317.94912650751655,253.19833653790417,159.7291514251191,63.242909057227905,0.45210518764794216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03599223648599,128.597369563929,202.92138972471133,307.396550981499,379.8357200018006,365.74014250381424,377.12308887591297,274.6817532483725,334.38166033363166,281.69262223275837,246.03719763441467,159.5024511161266,22.010656857668152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14048423833716,43.192238299592226,121.13439539189521,140.280855774235,286.7422096867747,399.96282114932524,373.2018212455109,371.16670018592663,337.4725571179526,259.0782948380016,180.080362020962,137.34152433935483,52.840603450313935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.01663300167078,84.34935553960018,130.6324906235133,226.13809222621973,343.42765037760176,346.14157693382657,323.22541427052545,403.20269242241267,398.22823992794827,298.1251560588734,236.91736806122984,122.49071095483903,43.49407356813657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.192450426309932,128.89790940213624,236.9925030207816,329.78417806726327,301.13962245330544,349.9851187440026,152.1910422935335,432.7527538420035,384.13136699962473,278.9786956765337,71.45982368545397,31.50875208928624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.78993269267826,129.04947475157695,237.21790789943705,332.6483745425917,405.9166189786374,249.80689991537596,408.1784403472143,412.173547506831,262.771566729074,328.2762971548788,214.00120539792874,142.99478233045974,41.08198228045614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.829946592645776,130.85789550216873,246.79113809060692,303.17474351288973,351.7196999653796,371.3934004949192,303.09960855333793,287.94825533061487,358.35230329133225,363.70502144422994,246.11362802430358,160.4817964509743,62.79080386957996,0.45210518764794216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73415696794166,129.42644497967308,242.64576101188658,339.432543217985,409.1577856820619,450.91857345915855,410.2135614067985,461.62141890427966,425.1395097508661,366.1922476914623,278.6768604079893,169.97989168259238,57.66478602567477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20691682074191,128.89790940213624,212.04121929789622,292.6221679868721,272.64663218878826,112.16483573781397,74.17375024167872,182.64401865808318,359.10753917786167,263.14853695717017,216.5648620350498,168.848980998304,46.433405003016745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83483943302901,90.83168894644919,247.01783839959944,140.50626065289043,333.10047973023956,331.1404936302071,77.94215709230298,113.37088138165419,216.3381617260573,210.0060982383119,167.56780039491198,93.39534558357032,18.242250007043907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.795037659779192,96.03284174990618,34.825053752262555,93.47048054312212,112.16483573781397,212.79515975408847,222.29325498570657,246.79113809060692,260.81158062904154,263.677072534707,33.1669029207744,83.44514516430431,51.93639307501805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100470338369641,76.35914122036662,115.25443709179777,192.36751876835672,439.91389274549294,369.66011470387923,481.97392493045976,318.32609673561274,199.83049294039049,349.3076086776993,284.02828313054994,172.16657809161734,60.0017423538034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.251823561092657,131.9136712269053,257.11830873796913,369.96065454208644,445.0386151590611,195.68382043133298,406.52028951572606,478.50735334837975,439.9125973151559,380.28782518944854,289.68283655199195,131.38643107970555,55.027289859338936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.438509970117664,129.8034152077692,248.97782449963194,347.7245928057629,416.9225951226401,458.6820874693995,329.48234279871895,465.84322637288903,288.7021957868071,370.5643250791751,279.5059358237334,169.37751657584084,61.05751807854001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945095452165106,126.3355481953522,205.86072115959152,309.2814021219797,364.38253151053334,407.27422997191826,462.0748195222649,450.91857345915855,207.5188719910797,271.2138862359555,274.60661828882075,166.5884550600643,53.142438718858266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.89061515776561,124.2252921762161,237.67001308708498,335.43743605836823,405.53964875054123,447.225301568086,461.62271433461683,457.85301205365545,422.5007181541931,363.55345609478917,276.9435746169493,167.11569520726397,59.322936857162944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87485333299652,125.12950255151199,245.2845526085595,345.3876364776342,308.30076135679496,166.28661979151994,481.0697145551638,464.562045769497,446.2446608029013,384.5847676176097,292.9991382149683,172.92051854780968,55.252694737994354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38762708576429,124.60226240431224,228.77558839255556,239.17789399946955,111.48603024117352,284.481683748535,409.2329206416137,370.63946003872695,306.5674755657549,304.98445969381856,207.44373703152786,140.280855774235,54.72545459079461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.87974617337975,101.91280005000363,210.98673900349672,316.5928109445728,349.6081485159064,407.95303546855877,473.07950023593025,396.3433887874675,364.986202047622,337.4725571179526,276.5666043888532,144.4262328529554,52.011528034569864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63368662957202,124.15015721666427,247.3196736681438,347.12092226867424,417.60010518894336,458.98392273794383,330.76352340211093,59.9266073942516,207.06676680343173,354.4336265216044,292.3203327183278,151.43710183734126,53.44427398740259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.19734326669316,98.29466311848299,203.75046514045545,267.4454793853313,367.70012860384674,232.6955605926205,192.21724884925305,272.2696619606922,301.96869786904955,257.11830873796913,170.8841020578883,77.1882166361107,31.282051780293717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.910186519298513,84.57605584859269,92.86681000603349,97.91769289038685,281.69262223275837,240.30880468375796,245.66022740631848,369.13157912634233,347.49789249677036,331.29205897964783,195.38328059312576,81.63542898337542,53.29270863796188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.4627620453161,121.51136561999134,178.72404645801825,178.42221118947384,422.42428776430427,345.68947174617864,343.35251541804996,469.2359584257542,430.71633735208206,371.5449658443599,196.88986607517322,125.0543675919602,17.336744201410916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.010656857668152,121.58650057954317,240.5355049927505,340.33675359328083,411.1190672124315,452.1246191029987,466.7474367481849,456.1197262626155,168.4720107702078,369.20671408589425,274.53148332926895,164.02479842294312,53.21757367841007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35250602618,120.30531997615113,240.76090987140591,339.6592435269775,409.3844859910544,450.7670081097178,357.4480929160364,476.1703970202512,420.6158670137125,362.7243806790451,275.9629338517646,163.79939354428768,45.83102989626518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.996190463236175,94.82679610606596,240.15853476465435,340.48831894272166,412.47538277537535,453.330664746839,467.8032124729215,457.1755019873521,421.5952123485601,268.50125511006786,273.6259775236359,160.10482622287816,52.388498262666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.381650941761661,63.77144463476476,205.48375093149542,193.34815953354143,296.6924101060407,368.8297438577981,157.24062974754975,144.27596293385182,185.8851853615076,318.92976727270144,280.93868177656617,163.19572300719904,53.367843597513684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.748835489091345,117.59139341992642,240.23366972420615,343.42765037760176,412.47538277537535,361.21779519699766,476.1703970202512,328.2762971548788,251.91715593451215,295.71306477119305,275.812663932661,160.85876667907038,46.88551019066468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.900400838532057,117.51625846037457,240.76090987140591,341.9197694652172,413.30316276078236,352.7741802597792,350.66392424064304,223.19746536100246,155.88431418460596,185.5082151334115,240.98761018039835,158.2964054722864,50.80548239072965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.35250602618,115.93324258843822,235.8615923364932,337.6228270370561,412.55051773492715,455.1403809277678,331.1404936302071,463.58140500431216,300.008711769017,332.6483745425917,199.0014175246464,96.10797670945797,34.44808352416642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.975535798083865,115.78297266933461,236.5403978331337,337.9246623056004,410.1384264472467,384.81146792660223,398.83061503469975,376.5945532983761,342.4483050427541,361.518335035205,270.1594059415561,157.31576470710155,49.44916682778581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734369094659364,98.44493303758661,220.40840384522588,332.121134395392,353.9802259036193,390.69013079636267,322.09579901657406,459.81299815368794,419.5600912889759,356.9959877283885,263.14853695717017,144.72806812149972,39.800801677064115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025335378817836,88.41959765876875,175.78471502313798,328.1260272357751,404.41003349658996,450.54160323106237,469.61163322351325,389.9361903401704,402.0717817381243,333.6277198774394,213.32369533162532,139.1499450899466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528323450819153,85.32870087444788,187.09123100534788,268.50125511006786,326.8448466323831,348.101563033859,310.63771768492353,101.98793500955543,172.2417130511692,103.94792110958791,180.985867826595,153.54735785647736,47.41404576820153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.392519926147518,115.85810762888642,240.98761018039835,346.4434122023709,420.8412718923679,370.3376247701826,368.9813092072388,279.88290605182954,439.0835218994118,371.016430266823,277.84778499224524,159.35218119702296,43.04196838048861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734369094659364,115.48113740079029,242.19365582423862,347.19605722822604,291.4912573025838,302.64750336569,504.814952634209,489.6635994114861,434.1842043644991,371.69523576346353,279.80777109227773,159.95455630377452,41.60922242765589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.207128947459612,113.5962862603096,239.02762408036594,341.542799237121,414.20866856641527,456.7972363289189,473.45776589436355,412.0984125472792,338.5283328426891,295.8633346902966,175.8598499826898,132.8178816022012,43.11710334004042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282263907011423,114.6520619850462,241.51485032759817,345.61304135628967,419.4849563294241,462.14995448181656,476.54736724834726,465.6916610234483,431.0181726206264,368.000668442054,274.6817532483725,155.2055086879655,40.85528197146361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.301623141826632,114.04839144795756,241.66512024670178,346.9706523495705,419.3346864103204,461.4724444155132,397.4742994717559,200.5844333965827,167.8696356634563,371.6939403331265,253.72687211544104,136.21061365506642,34.523218483718225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151353222723015,112.91748076366916,240.4590746028615,345.9900115843858,419.0328511417762,210.83517365405595,446.9986012590935,469.9898988819465,93.99772069032188,94.67652618696233,215.2823860013207,116.00837754799005,37.01174016128756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.547682685634358,113.06904611310986,242.04209047479785,347.57302745632217,435.8436506263244,484.83941683612517,406.972394703374,311.54192806021945,313.878884388348,299.3312017027137,118.42046883567046,156.10971906326137,37.614115268039114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.69924803507507,74.8512603079821,96.93705212520204,179.47798691421048,240.76090987140591,313.50191416025194,246.33903290295902,170.0550266421442,123.39621676047202,31.73415696794166,142.01414156527497,1.1309106842884058,15.678593369922764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.126017843905179,23.89550799814883,124.97923263240838,136.51115349327364,211.74067945968895,231.71621525777283,396.11798390881205,264.50614795045107,366.7194878386619,154.9801038093101,78.01729205185478,31.282051780293717,9.42296027206628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779275835010104,65.35316507636401,96.63651228699483,194.55420517738168,340.2616186337291,378.2527041298643,174.65380433884965,324.20605503571016,65.50473042580472,368.60433897914254,262.771566729074,100.40491913761909,36.031099396102775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819289734977623,75.60520076417437,149.55225069686057,317.27161644121315,411.3431766607498,250.33414006257578,394.3834026874351,295.4112295026486,265.0333880976509,362.7243806790451,256.9680388188655,125.43133782005631,28.568125224068968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266502082242337,109.37577422203739,236.91607263089273,343.35251541804996,418.7310158732318,462.376654790809,479.3364287641239,155.80917922505415,372.7510114882001,359.9353191632686,262.3194615414261,120.60715524469548,30.905081552197583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191367122690531,110.12841924789258,240.83604483095772,350.2118190529951,423.3297935699372,346.89551739001877,372.14734095111146,230.8858444116916,46.58497035245745,85.02816103624063,156.10971906326137,137.18995898991412,31.056646901638306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447212347264715,46.1315697344724,144.87833804060332,161.46243721615906,79.1482027361432,40.17647647482315,72.74100428884597,104.55159164667656,135.45667319887414,134.70273274268186,148.87344520022012,133.19485183029732,29.699035908357374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.135591397953933,52.992168799754644,142.84321698101903,225.3090168104756,283.27563810469474,337.4725571179526,307.9989260882506,147.14015940918014,258.2492194222575,228.02164793636325,162.14124271279954,81.63542898337542,17.86527977894777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1660317438726966,63.99684951342019,148.49647497212396,157.99457020374203,88.49473261832058,210.30793350685624,206.46309626634306,290.2100766991917,299.5566065813691,344.78526137088267,215.2823860013207,110.58181986587765,16.0555635980189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.402305606913972,72.74100428884597,169.2259512264001,225.38415177002747,305.96380502866634,317.12005109177255,411.49603744052763,389.635650501963,360.16201947226114,316.44124559513205,214.6048759350174,91.81232971163395,19.146460382339786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533216291202377,111.71143511982893,248.60085427153584,362.64924571949336,442.1744186837327,488.5326887271977,421.1431071609122,403.504527690957,447.7525417152858,319.1551721513568,263.8273424538106,124.15015721666427,24.94998829254833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.552575526017588,108.1697285781972,239.40459430846204,349.4578785968028,242.64576101188658,474.8127860269703,356.39231719129987,396.3446842178046,429.81212697678626,266.46483862014645,35.05175406125508,90.00261353070512,24.272478226244964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.196259963073759,106.58671270626085,191.53844335261257,343.50278533715357,416.8474601630883,230.4337392240438,133.34641717973804,295.71306477119305,426.49452988347286,353.07601552832347,254.48081257163327,53.89637917505053,23.820373038597026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14048423833716,106.05817712872398,233.75133631735716,350.0615491338915,429.73699201723434,475.6418614427143,492.67806580591804,480.6176093675159,437.87747625557165,353.0008805687717,252.14385624350464,128.4458042144883,22.312492126212483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6036705370886565,166.66359001961607,272.2696619606922,395.8161486402678,438.32958144321947,454.61184535023096,438.85811702075637,341.69436458656185,237.14277293988525,141.2602011090827,65.73013530446013,16.659234135107557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3514227225606,98.59649838702732,216.865401873257,323.3769796199661,231.48951494878034,352.0202398035869,315.3867653007326,454.1597401625831,406.82212478427033,337.17072184940815,240.83604483095772,121.28466531099882,20.277371066628195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216914628226068,101.83766509045181,229.37925892964427,336.5683467426567,407.12396005281465,379.4587497737045,467.5778075942661,451.82278383445447,412.8523530034714,343.0506801495056,243.77667169617493,121.9634708076393,19.900400838532057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.14048423833716,103.79765119048427,231.71621525777283,340.1864836741773,416.01838474734404,347.649457846211,291.1142870744876,391.8974718705399,418.05350580692846,343.9548905248015,242.72089597143832,101.6109647814593,19.146460382339786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.538109131585603,102.44004019720336,230.20833434538824,338.52703741235206,414.3589384855189,457.2506369469039,249.42992968727987,461.24574410652065,414.283803525967,61.28292295719543,251.16321547831984,121.43623066043953,17.713714429507053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934438594496947,102.28977027809975,231.71621525777283,272.64663218878826,335.1356007898239,252.6710963907044,369.6588192735422,333.8544201864319,337.697961996608,346.14157693382657,241.74155063659066,117.59139341992642,14.774382994626881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236273863041276,87.59052224302467,188.74938183683605,291.1142870744876,195.53355051222937,285.1591938148383,276.86843965739763,356.39231719129987,182.1919134704352,113.06904611310986,132.21550649544963,60.076877313355205,6.709033715841526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934438594496947,91.8874646711858,203.8256001000073,251.91715593451215,339.35740825843317,143.5971574372113,52.992168799754644,119.32467921096634,303.09960855333793,280.25987627992566,128.67250452348085,76.96151632711819,6.7841686753933335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824182575360851,99.19887349377883,170.4319968702403,216.48843164516092,310.411017375931,346.66881708102625,212.1176496877851,63.69501424487585,73.64521466414189,217.24237210135323,158.2212705127346,16.432533826115034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6788054966404634,21.558551670020208,167.41753047580832,149.77765557551598,229.83136411729217,269.25390013592306,367.47342829485416,353.0008805687717,272.2696619606922,183.69849895248265,77.26335159566251,7.915079359681741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1660317438726966,40.55344670291929,198.39774698755767,290.5870469272879,277.6975150731416,293.9784835498159,287.27074526431153,225.3090168104756,107.64119300066035,137.8687644865546,84.19908562049656,66.86104598874853,3.693271891072445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.3895815662854,23.443402810500896,135.9087783865221,30.905081552197583,52.840603450313935,342.3731700832023,335.8144062864644,316.89464621311714,200.28259812803842,106.88725254446807,9.498095231618088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6788054966404634,68.74589712922922,194.62934013693348,249.3547947277281,328.20116219532696,281.1640866552215,393.6307576615798,299.02936643416933,284.6319536676386,248.07231869399894,206.6897965753356,50.50364712218531,1.8097161809288689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.03512105958429,94.2995559588662,223.57443558909856,279.1289655956373,286.6670747272229,215.1321160822171,267.0685091572352,264.05274733246597,289.53127120255124,258.55105469080183,131.6869709179128,85.32870087444788,3.015761824769082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80058955034642,81.71056394292722,209.10188786301603,254.554652100848,310.8644179939161,346.2918468529301,260.3594754413936,344.3318607528977,26.83483943302901,16.809504054211168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.241166703424502,96.48494693755411,97.99282784993866,342.8239798405131,413.90812872820806,454.8372502288863,466.8990020976256,329.030237611071,407.57606524046264,231.48951494878034,165.53267933532766,71.00771849780601,4.372077387712908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4872262472322326,96.33467701845049,226.51506245431588,333.5538803482246,396.0428489492603,356.61901750029233,456.7972363289189,434.86300986113963,393.02708712449123,183.77492934237156,183.69849895248265,78.92150242715067,2.110256019136097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9042103752958843,94.2995559588662,222.97206048234705,329.33207287961534,403.2791228123016,444.58650997141314,341.9197694652172,226.13809222621973,142.61781210236362,210.23279854730438,217.4690724103457,92.33956985883373,2.03512105958429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62075046222571,224.70534627338702,334.45809072352057,411.4196070506387,283.0489377957022,351.4178646968353,29.24693072070944,8.292049587777873,120.68229020424725,122.11374072674292,37.38871038938369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32380803406464,129.9536851268728,192.44265372790846,416.16865466644776,338.3767674932484,179.70339179286592,178.8743163771218,172.316848010721,256.51593363121754,123.54648667957564,63.242909057227905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83658178683243,0.5272401471997492,353.37785079686785,330.9902237111035,36.785039852295036,122.34044103573542,239.4797292680139,206.6897965753356,218.22301286653797,163.57269323529516,7.236273863041276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68120690062787,249.73176495582422,362.94978555770064,456.5718314502634,502.2512959970879,514.6135877040343,496.59803800598297,445.1901805085018,359.9353191632686,233.82647127690888,95.50560160270642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34425057249925,246.79113809060692,359.48321397562063,433.2035635993143,475.86856175170686,486.2708673586209,465.31598622568924,417.44983526983975,339.6592435269775,225.53442168913108,90.37958375880125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.33467701845049,230.51016961393262,349.08090836870673,411.79657727873484,451.59737895579894,401.92280724935773,383.00175174567335,291.2658524239283,232.9973958611649,182.71915361763496,79.45003800468751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00261353070512,220.55996919466665,337.6228270370561,417.37470031028795,444.9634801995093,455.36578580642316,434.7865794712507,386.7701585962976,310.11047753772374,201.41350881232677,77.56518686420685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64629796776129,220.55996919466665,329.030237611071,403.504527690957,442.476253952277,453.4809346659426,197.19170134371754,347.7245928057629,205.33348101239176,200.1323282089348,70.93128810791713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83658178683243,148.49647497212396,327.89932692678263,402.22334708756506,300.53724734655384,369.0564441667905,317.27161644121315,352.17180515302766,162.8938877386547,163.64782819484697,70.47918292026918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10797670945797,236.4639674432448,348.55366822150694,426.94793050145785,469.9147639223947,480.994579595612,478.43221838882795,427.2497657700022,342.5985749618577,217.3939374507939,81.03305387662387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87767899041931,243.70153673662313,357.3729579564846,435.993920545428,478.6576232674834,488.2308534586533,466.8238671380738,416.69589481364756,335.5125710179201,217.61934232944938,60.22844266279592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25954205889869,235.78645737694143,347.19605722822604,433.4302639083069,477.30130770453957,487.0999427743649,462.75362501890527,411.87171223828665,326.69328128294234,207.5188719910797,71.98706383265372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47048054312212,140.280855774235,354.28206117216365,432.75145841166636,494.71318686550234,507.3008834511042,485.29152202377315,434.86300986113963,345.68947174617864,214.75514585412094,76.20887130126302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48494693755411,240.38393964330976,354.3571961317155,429.13332148014575,471.79831963253827,480.84430967650843,458.9074923480549,408.1033053876625,323.90421976716584,206.38796130679125,71.53495864500577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.38360542228277,137.64206417756205,182.49245330864244,321.41699351993356,359.33164862617997,299.10450139372114,290.511911967736,300.8377871847611,240.5355049927505,153.9994630441253,50.50364712218531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18332379572749,86.61117690817697,329.030237611071,197.26683630326932,469.311093385306,333.0253447706878,303.0244735937861,410.43896628545394,319.98424756710085,194.10080455939664,62.865938829131785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.056434774920604,124.75253232341585,156.63825464079818,207.44373703152786,139.60205027759451,138.39600463375433,187.54333619299584,161.38730225660726,156.94008990934256,53.82124421549872,28.04088507686922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.90997439258081,42.21289296474455,95.58073656225824,223.49930062954675,277.77265003269343,352.54877538112373,383.15202166477695,292.01849744978347,248.60085427153584,130.18038543586536,45.67946454682446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85147243469978,116.6120480850787,224.47864596439447,303.24987847244154,234.88095157130843,319.68370772889364,307.848656169147,195.08144532458144,172.09014770172843,103.57095088149175,32.639662773574656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01239921147156,216.94183226314595,327.9744618863344,402.60031731566113,443.4555992871247,86.30934163963268,129.8034152077692,390.91683110535513,298.9542314746176,183.39795911427544,54.42361932225028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69120470811202,218.44841774519335,330.38655317401486,403.57966265050874,444.0592698242133,452.1246191029987,430.71633735208206,290.5870469272879,293.60151332171984,174.20169915120164,50.12667689408919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80167285396583,191.68871327171624,255.91226309412897,233.22280073982023,291.34098738348007,198.77471721565385,263.4503722257145,194.4777747874928,143.5220224776595,115.85810762888642,51.86125811546625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.73926193504259,63.39447440666862,126.63738346389653,356.92085276883665,460.71720852898386,467.2759723257218,444.2095397433169,391.97131139975454,303.476578781434,183.85006430192337,51.78612315591443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3914366225281163,104.9272664444356,200.50929843703096,415.64141451924803,364.7607971689665,366.49408296000655,443.3804643275729,385.56411295245744,296.6924101060407,176.23682021078594,47.71458560640876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92150242715067,217.3188024912421,331.3671939391997,407.6512002000145,444.0579743938763,447.37557148718963,432.6763234521146,368.90487881734987,277.1689794956048,161.53757217571086,40.93041693101542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.0379467170071,212.64488983498487,323.3018446604143,398.45494023694073,439.46049212750796,447.37557148718963,426.0424246958248,372.07220599155966,283.80287825189447,165.00543918812792,41.91105769620022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.70099038887847,208.49951275626447,329.78417806726327,411.3444720910869,455.440920765975,464.10994058184906,441.8725834151884,208.49951275626447,296.6924101060407,167.26596512636763,41.83592273664841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17375024167872,209.47885809111213,330.7648188324481,413.83299376865625,440.2144325837003,448.05437698383014,339.88464840563296,254.25411226264072,248.60085427153584,126.56224850434472,33.31717283987802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39447440666862,192.59421907734918,321.2654281704929,378.02600382087184,375.8406128421838,368.9813092072388,425.36491462952154,273.7024079135249,280.48657658891824,106.73698262536446,31.58388704883805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56029402382362,232.6204256330687,356.9959877283885,442.0992837241809,469.98860345160944,477.8285478517393,377.1217934455759,397.32402955265235,303.476578781434,177.7447011231705,42.288027924296344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211809661125148,33.61900810842234,200.28259812803842,197.19170134371754,283.35077306424654,462.75362501890527,435.088414739795,379.9859899209042,290.36034661829524,167.11569520726397,38.44319068378319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02218489223802,214.37817562602484,267.8975845729792,370.8661603477194,414.66077375406326,390.3131605682665,281.69262223275837,133.8736573269378,154.52799862166214,34.1462482556221,9.498095231618088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32402016078234,216.2630267665055,333.77928522688006,409.98815652814307,452.1246191029987,460.1148334222323,437.27510114882006,381.9459760209368,292.24519775877593,169.2259512264001,38.29292076467957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39426227995091,226.21322718577153,344.1051604439051,432.8265933712182,472.4771251291787,479.1848634146832,455.5160557255268,389.25868027386696,282.5968326080543,158.7485106599343,33.694143067974146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47429007988595,218.22301286653797,336.1162415550087,426.94793050145785,472.02501994153084,480.2406391394197,453.1790993973982,393.8561625402353,298.5772612465214,165.68294925443126,36.709904892743225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.970430830982934,71.76036352366121,333.8544201864319,416.7710297731993,460.41537326043954,468.1050477414658,443.0786290590286,383.6041268524249,281.69262223275837,158.2964054722864,33.01663300167078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12286735732536,209.4037231315604,322.7746045132145,408.9323808034065,436.0690555049798,146.31108399343606,427.6254405677612,360.31358482170185,182.26704842998694,146.76318918108404,27.211809661125148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18353592244517,206.31282634723948,323.52724953906966,405.9917539381893,449.10885727822966,456.5718314502634,430.0388272857788,373.7303568230478,269.4806004449156,150.23105619350105,29.24693072070944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.865938829131785,201.41350881232677,317.4970213198686,398.9070454245887,286.0646996204713,226.36349710487514,332.34653927404736,231.2628146397878,261.26368581668953,104.55159164667656,14.547682685634358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28292295719543,199.67892759094977,252.29412616260825,406.8208293539333,448.95858735912606,457.4760418255593,430.9430376610746,372.37274582976687,279.95804101138134,153.32065754748484,28.342720345413547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.3522938994623,119.55137951995887,206.08612603824693,252.5208264716007,316.9697811726689,375.9170432320728,343.35251541804996,291.79309257112794,204.6546755157513,60.22844266279592,7.010868984385856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221807468609294,47.71458560640876,65.73013530446013,124.75253232341585,143.82385774620383,143.6722923967631,143.97412766530744,101.83766509045181,67.53985148538902,36.10623435565457,28.342720345413547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.5191968202367,222.97076505200994,361.3680651161014,452.1246191029987,502.7034011847359,513.1057067916498,483.93391103049214,414.8874740630557,309.2814021219797,165.00543918812792,30.52811132410145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99195667303694,225.23258642058673,360.5389897003573,450.91857345915855,499.6889347903039,508.65849444438516,478.50735334837975,409.9117261382541,305.6632651904591,161.61270713526272,28.644555613957873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28292295719543,205.33348101239176,331.5174638583033,414.8123391035039,456.4966964907116,465.01415095714486,442.5513889118288,378.32783908941616,281.3156520046623,144.20082797429993,20.954881132931554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.292049587777873,180.23192737040273,74.8512603079821,402.5251823561093,447.0737362186453,459.2857580064882,440.81810312078886,377.42362871412035,276.3399040798607,142.3159768338193,21.63368662957202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44427398740259,190.33239770877236,307.54682090060265,395.8161486402678,448.3562122523745,454.0081748131423,426.5709602733617,362.5741107599416,265.71219359429136,136.0590483056257,18.392519926147518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95575230983326,183.9251992614752,299.48147162181726,376.36785298938366,418.3540456451357,424.15886898568135,400.86703152462115,344.4069957124495,253.42503684689666,132.6676116830976,17.336744201410916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42851216263351,182.11677851088345,297.2196502532405,386.4683233277533,429.58672209813085,438.55628175221193,180.30706232995456,125.43133782005631,252.36926112216008,126.03371292680788,10.175605297921452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10731765927397,193.12145922454894,319.5334378097901,405.69121409998195,437.80234129601985,445.5658553062608,418.95771618222426,359.8601842037167,262.69643176952223,135.0045680112262,16.734369094659364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.077089440072896,177.51800081417798,299.10450139372114,260.20920552229,284.33011839909426,446.84833133998995,279.95804101138134,375.4636426140878,264.58128291000287,136.1354786955146,17.111339322755494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.03707554010539,183.54822903337904,314.40612453554775,260.0576401728493,456.6469664098152,329.5574777582708,335.43743605836823,381.56900579284064,191.91541358070873,139.30021500905022,15.603458410370957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.63455780647374,195.23171524368504,319.2316025412457,401.39427167182083,446.7719009501009,455.2142204569825,429.58672209813085,368.9061742476869,272.41993187979574,139.82875058658706,17.413174591299825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.76546849076213,198.69958225610208,320.66305306374136,402.22334708756506,445.490720346709,453.5560696254944,425.51518454862514,363.02621594758955,233.5246360083646,121.13439539189521,15.076218263171207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.749706665993045,190.70936793686852,312.37229890630056,391.29380133345126,434.93814482069143,442.476253952277,418.12864076648026,358.05176345312503,262.6212968099705,133.64695701794528,13.945307578882801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.077089440072896,182.26704842998694,304.2305192376263,386.99685890529014,431.0933075801782,438.93325198030817,317.94912650751655,174.2768341107535,174.35196907030527,121.88833584808746,9.648365150721702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52343061043592,144.4262328529554,233.5246360083646,303.09960855333793,280.8622513866772,270.38481082021144,256.8164734694247,195.91052074032552,145.33173865858834,47.33761537831262,0.075134959551807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.614115268039114,75.68033572372617,189.35305237392467,300.7626522252093,413.98326368775986,292.1700627992242,293.2245430936237,340.0362137550736,145.9341137653399,122.86768118293516,9.875065459714222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145377078720387,22.537897004867904,51.18245261882578,124.0737268267754,130.7827605426169,165.68294925443126,227.8713780172597,153.39708793737373,108.92237360405237,8.442319506881487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.95596443655096,168.24660589155243,75.9821709922705,185.5833500929633,176.61379043888212,102.89214538485132,92.71654008692985,67.16288125729287,48.69522637159355,126.71251842344833,6.934438594496947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.678593369922764,87.96749247112083,165.00543918812792,225.76112199812363,187.54333619299584,121.88833584808746,116.00837754799005,84.19908562049656,33.99597833651847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.749918792710744,167.34239551625654,294.6572890464564,168.7738460387521,437.27510114882006,285.76286435192696,186.78939573680356,127.39132392008878,256.9680388188655,5.9550932596492565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.3329346646471,168.848980998304,294.1300488992566,381.7957061018332,428.1539761452981,439.00838693986,412.92748796302317,350.66392424064304,255.23345759748838,122.1901711166318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08687512083936,170.0550266421442,298.50083085663243,381.72057114228124,426.7212301924653,385.7895178311128,267.14364411678696,316.44124559513205,218.07144751709728,106.20974247816473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99597833651847,29.24693072070944,66.25867088199699,162.8187527791029,197.19170134371754,249.5801996063835,286.8173446463265,278.14962026078956,128.74763948303263,21.558551670020208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.754811633093972,158.2212705127346,278.9035607169819,360.7656900093497,404.48516845614176,427.4751706486576,405.2391089123341,343.80462060569795,245.88692771531106,116.7623180041823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.940202611781885,165.30597902633514,287.87312037106307,381.3436009141852,430.4909324734267,441.0435079994443,414.8874740630557,354.20692621261185,249.12809441873554,122.49071095483903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73415696794166,159.7291514251191,280.8622513866772,363.3280512161338,421.6716427384491,432.3744881835703,408.1784403472143,348.02513264397004,244.75601703102265,119.24954425141453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.62390094880557,166.7387249791679,302.57236840613814,396.87192436500436,448.73188705013354,460.71720852898386,434.4109046734917,372.14734095111146,270.45994577976325,131.98880618645717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654129168006634,171.78960786352124,299.7833068903616,386.619888677194,433.2035635993143,444.1344047837651,418.88258122267246,357.9753330632362,260.58617575038613,129.35131002012128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73415696794166,165.00543918812792,290.88758676549503,375.53877757363955,420.4655970946089,429.35872635880116,332.04599943584014,243.9269416152786,249.6553345659353,120.53072485480656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.543001971968831,39.6492363276234,138.77297486185046,271.0636163168519,263.14853695717017,306.26564029721067,168.4720107702078,93.77231581166646,69.80167285396583,37.38871038938369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.256716401475884,10.252035687810357,44.47341890298426,65.12776019770858,90.00261353070512,78.39426227995091,91.0583892554417,77.0379467170071,73.57007970459007,120.30531997615113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.49320239123486,138.77297486185046,268.9533602977158,369.28184904544594,405.01240860334156,412.47538277537535,387.2235592142827,325.63750555820576,232.46886028362798,109.37577422203739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.653257991104928,114.5769270254944,224.10297116663546,351.116029428291,395.28890849306805,316.51767598502096,197.72023692125435,192.74448899645284,240.98761018039835,115.63140731989388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9793453348476916,34.825053752262555,162.59334790044747,242.11852086468681,328.2762971548788,320.73948345363027,298.6523962060732,230.66043953303623,133.57182205839348,93.39534558357032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61900810842234,259.0031598784498,348.4772378316181,397.4742994717559,408.4038452258697,386.99685890529014,125.65674269871174,242.49549109278297,114.12352640750936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282263907011423,133.798522367386,253.1232015783523,346.5185471619227,395.36404345261985,406.972394703374,302.2705331375938,223.34903071044317,235.8615923364932,109.60117910069285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.709033715841526,60.68054785044386,107.18908781301242,187.3179313143404,284.481683748535,303.5517137409858,292.8475728655276,236.0118622555968,185.65848505251518,78.31912732039909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839944400129932,116.23507785698254,169.30108618595193,288.09982068005564,376.82125360736876,304.0802493185227,320.66305306374136,229.6046638082996,168.54844116009673,50.95575230983326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025335378817836,123.54648667957564,240.61063995230225,333.40231499878394,181.58824293334658,169.0756813072965,274.9835885169169,312.4474338658524,219.73089377892254,101.00858967470774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442319506881487,119.62651447951067,235.5597570679489,20.12580571718748,119.32467921096634,241.96695551524607,372.9764163668555,110.12841924789258,6.7841686753933335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15505005704752,240.0069694152136,332.8737794212471,383.07688670522515,397.24759916276344,377.6503290231127,320.81332298284497,225.00718154193126,109.22420887259669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60715524469548,238.19854866462182,329.4072078391672,379.76058504224886,395.36404345261985,372.14734095111146,184.37730444912313,71.30825833601327,40.10134151527134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59943674688942,118.64716914466298,237.7464434769738,378.7048093175123,405.23781348199697,273.40057264498057,240.9124752208466,182.49245330864244,113.44601634120599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72698481788032,258.928024918898,147.74382994626882,271.3654515853962,251.99229089406396,227.7211080981561,332.5732395830399,238.50038393316618,117.28955815138204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08459581116122,268.34968976062726,369.13287455667944,429.81212697678626,449.3355575872222,428.5309463733943,371.016430266823,272.64663218878826,135.98391334607388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.70273274268186,266.1642987819393,358.88083886886915,350.43851936198763,319.75884268844544,312.3710034759635,343.72819021580904,247.84691381534353,123.01924653237589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.52430178733762,126.71251842344833,238.7257888118216,209.25215778211964,32.03599223648599,77.71545678331046,39.42383144896798,42.66499815239249,36.558339543302516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.180498138304676,29.39849607015014,91.58562940264146,128.97433979202515,59.776337475147976,80.73121860807953,125.43133782005631,91.58562940264146,51.86125811546625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.5573556639615,265.25879297630627,361.06622984755705,413.90812872820806,430.4145020835378,423.55519844859265,353.0008805687717,261.4152511661302,134.40089747413757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87855016732104,262.395891931315,356.09177735309254,407.424499891022,424.0085990665777,406.44515455617426,351.8699698844833,261.490386125682,136.2857486146182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51136561999134,262.3194615414261,363.93172175322246,423.5564938789297,441.4204782275404,422.1988828856489,363.78015640378175,260.88801101893046,134.25062755503396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.4458042144883,262.5461618504187,355.63837673510756,406.972394703374,423.70546836769626,404.25846814714924,350.28695401254686,261.1134158975859,135.45667319887414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90301436923716,232.1683204454208,322.77330908287746,372.89998597696655,387.7507993614824,369.28314447578305,237.21790789943705,234.42884638366047,117.59139341992642,7.915079359681741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29466311848299,224.1781061261873,315.9140054479323,371.2431305758156,388.5047398176747,371.2418351454785,320.7381880232932,95.27890129371389,116.23507785698254,6.557468366400812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10797670945797,70.93128810791713,72.43916902030166,53.66967886605802,130.10395504597645,121.36109570088773,149.8540859654049,100.25464921851548,117.28955815138204,7.915079359681741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.498754281802086,95.27890129371389,95.4304666431546,95.4304666431546,102.21463531854793,83.89725035195222,71.23312337646145,75.07796061697462,23.66880768915631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.597369563929,274.75818363826147,376.97152352647225,438.78168663086745,458.8336528188402,440.06416266459655,383.6041268524249,287.79798541151126,151.8892070249892,22.68946235430862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99195667303694,204.12613993821446,283.50104298335015,359.1813787070763,385.41384303335377,413.83169833831914,354.3571961317155,260.3594754413936,62.0368634133877,1.507880912384541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.306515982209856,6.407198447297198,120.75742516379908,116.15994289743077,216.48843164516092,67.69012140449261,109.97814932878897,130.85789550216873,54.57518467169099,0.9042103752958843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3369563281286183,58.79569670996321,170.35686191068854,146.8383241406358,195.60868547178117,224.55507635428336,91.1335242149935,71.91192887310191,8.14048423833716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.242250007043907,78.99793281703958,56.61030573127529,132.36577641455327,112.23997069736578,108.84723864450056,143.22018720911515,84.95173064635175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654129168006634,129.87855016732104,184.6040047581156,243.02273123998268,400.26336098753245,383.68055724231385,346.8190870001299,255.08318767838483,137.9438994461064,21.783956548675633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.739920985226604,191.16147312451648,334.98533087072025,326.31631105484627,169.15081626684832,178.27194127037026,182.56888369853132,52.011528034569864,57.8163513751155,2.7890615157765604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.939331434880175,31.50875208928624,23.97064295770064,60.90595272909929,110.80722474453306,97.84255793083501,130.10395504597645,59.322936857162944,74.17375024167872,4.824182575360851,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
