clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7505977969201392,5.307848880579582,7.49249797028866,23.023403681086855,5.27982113567,12.338015310963328,18.457911287301624,19.872428647513164,9.929144261977587,0.6582732520655997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.593520138694816,11.665854437546134,16.329317687411713,0.6441331285076122,35.05336630025118,12.533957023124016,45.514785213304435,31.300173504431047,16.525259399572395,1.414517360211542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.47250772428544,31.41228448406937,41.73356467257472,17.687779557804085,31.454199850330554,31.370116615601802,25.62846894443968,22.253271951589323,11.679742058897727,0.9244105776034371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.502674154669183,46.971217939777155,66.68962024139081,75.83853268561519,74.39472506946205,65.51018243533082,54.866204427055685,54.597037075041115,29.941711634038672,5.882038897916434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.2951873178505,49.74419717038107,69.9948741230704,82.2626938206566,81.83621759405943,80.94892484079571,61.704721682787415,55.780262414197004,30.221736580928106,5.7419001733685215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.617836446633326,41.71967705122314,65.4011014821692,58.60904463241371,66.25556894860189,68.34224718223062,68.60838450776845,52.05484486108008,28.17722621576693,5.265681012112012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.88372126996477,17.757722668974843,63.45456197308837,72.78174097502594,65.17738452730532,62.404405296701405,52.601007133507345,26.88870745654532,14.200724087521793,1.5124882162918842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.205914085321776,42.44789341445949,11.203522897641218,14.760773981300662,33.03688367999959,38.274536947202016,31.356228994250213,20.320620063860094,10.783611728410268,1.2463508907540466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.710160991487868,42.95188781841919,23.023403681086855,48.97406544088354,38.35836767972437,17.911749014874356,22.967600693474086,19.21415539544757,9.95717200688717,4.705631118333146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.668905749871948,21.427084732272625,34.521344151381896,59.169347028398974,34.3392900605728,44.842624339887244,45.542812958214036,36.747908607352144,20.502674154669183,3.5991664499206206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.57546476694632,49.968166627451346,69.93881863325124,79.62631828371109,78.85189401670488,73.59555558622937,60.97398029748714,57.54474783246874,34.15723596976371,8.416656045685706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.85289471493577,47.36335386630492,66.46565078432053,74.03945446506765,70.84656406523277,61.39439647113087,50.1408781366239,49.886355912580136,33.3588239931502,8.290657444695782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.404703298588842,46.83133171743564,65.94751625680287,60.83586159059036,67.5299475842655,61.409799105720815,55.41590173037246,44.212378832731225,26.230434204479717,6.344117935614957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.500739280414452,20.138565973051005,36.4959114053723,46.523026523430225,53.30144825404053,48.918009951064384,28.933470323912875,23.555678332162532,13.290453633476348,2.170761468357484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.481409159056487,12.029962619164314,55.878233270277356,67.89178324602615,73.38749376816186,69.84918034998185,53.45749461759117,52.883052098047926,32.44855353910475,8.206574209967032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.55613464558836,43.12005428787669,60.82172146703237,51.438739477482045,60.45761328541419,74.98608523683363,47.573435702023595,21.735137424071635,12.169848841505836,2.1987892132670663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.186127650537983,46.145030720460454,67.36178111480801,82.09477985340548,81.47665445215631,80.52169110757936,61.36005617106146,58.02096699372526,33.97518187895462,8.850959840681037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.95086557101611,47.195439899053824,68.28619169241145,80.87645670756103,80.98528515851625,81.36252345486685,60.69193533294655,58.861041834393546,34.57714713899466,9.13098478757047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.099245605689816,49.548255458220396,69.49062721690433,81.3665634901691,83.30022538672392,83.78199959652108,62.64251487732965,59.043348427409036,36.327744935914815,9.95717200688717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.692969555604073,48.385735299988696,67.65594618525543,79.22382976672122,83.399963758249,81.0443706748121,70.96246257796696,56.970557815131905,34.521344151381896,9.285011133469975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.587873827469014,13.990642251803123,21.188975151644367,12.099905730335074,35.08139404516076,9.354954244640737,9.761230294726488,0.14013872454791249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1535700324736835,15.139022286476829,42.78397385116809,45.696839304113524,73.63267341056911,74.26493893537626,39.88499601957425,34.605174883904255,20.12467835169941,4.467521537704894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.82598340809727,15.110994541567248,17.561780956814165,43.70813192656513,84.67812992700853,85.49749958675264,80.9183720738222,63.87497814673211,38.54067427273986,10.923497950751786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.10748691581561,50.878689583703185,70.90489207490947,82.9068269491642,83.44869668408279,83.90067563352561,63.53031263500617,60.90580470176112,38.14853834621209,11.175747654938029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.015162370961065,48.62384488061696,67.64205856390384,79.27963275433399,83.70246140150739,81.75844691449048,70.89756951092406,58.58101688750413,36.62191000636222,10.797499349761862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.606747635401154,33.48482259414013,38.59647726035263,57.292750630488904,64.14111547226996,61.46610709774636,55.962316505006115,41.15937465523788,25.208305273002328,7.19833289984124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.365586742447086,40.57129701654942,39.31080600223739,73.01985055565419,77.03892817480575,55.89212089162896,7.7586352958264975,54.33771730907589,32.098332978838165,9.033013931490126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.91571295405182,7.9126616417260065,11.931991763083973,18.44402366595003,14.564832269139973,10.111198352786678,10.251337077334592,3.9774147550967878,2.044762867367559,0.04191536626117743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.135514660725192,47.03585850461366,55.793897533342225,61.32394835554732,53.27695554002044,46.24426408757276,45.92156626780297,45.41226931750902,38.24650920229244,12.114045853893064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.973247004699893,48.58192951435577,67.97813900061243,78.39537002754697,76.70916029325696,69.6279884171819,56.043369713258144,47.83957302756143,31.83244815550672,12.029962619164314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.862252463132644,21.048836427096454,35.837638153306706,36.271689446095635,46.66316524797814,44.072240108183315,39.7870251634939,28.625417632113862,17.561780956814165,5.041711555041745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.121627039373593,50.82263409388403,72.02549686687999,80.09167985009272,78.47617073359262,70.54305641314879,57.567725533250474,57.296285661378406,39.688801805207156,13.248285765008779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.205457771895947,49.478059844843244,68.63641225267803,80.42826529121406,79.9371484997804,77.8772355000293,59.57865310496143,59.00294807438622,39.67491418385558,13.500282966988628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.03754380464484,19.984539627151502,46.87324708369681,58.24493645079553,66.46565078432053,65.10718891392817,56.088315105996024,16.063180361873872,11.609798947726967,7.660411937539762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.799890537442415,47.99359937346093,67.30597812719523,77.64695348779921,78.3847649348785,77.06140087117468,57.01954324317207,41.20129002149905,14.494636655762825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.637370379210726,44.36640517863072,60.68865280426345,65.1165314955647,65.53846268244679,49.23338520684877,48.15949332306089,47.18180477990862,24.81616934647457,12.071877985425491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.240044454882984,16.245234452682965,12.240044454882984,18.44402366595003,12.212016709973405,50.99054806113512,46.43919579090787,33.70904455341679,11.707769803807311,1.6104590723722267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9102704540454496,5.882038897916434,9.20092789874123,32.92477270036126,39.6329988175944,18.457911287301624,26.73468111064581,11.65171431398815,7.072334298851318,13.318228876179536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.797955663187687,5.5176782140918625,21.39905698736304,41.915618763383826,38.44245091445313,48.09157022954128,52.55909176724617,63.38487136412401,40.97732056442879,14.704718491481495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6495756285139835,11.805740659887654,22.08510548213183,76.05669459193841,30.866122211642104,30.69795574218461,34.84328446453249,26.216546583128125,0.6441331285076122,13.668449436446119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.436442480469497,33.05077130135118,69.32195574303404,74.70656529435699,72.21133849078495,59.36629874938522,51.090286432660214,50.44211326885031,42.896084830806416,16.175291341512207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3667031805181677,27.266955761721483,54.421800543804636,69.37649621961484,74.62803710816884,67.0229231538291,51.593775832207136,51.1183141775698,50.42342810557728,44.36640517863072,17.001478560828904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4088710489857386,26.286489694298893,45.628663708387506,54.54931415803292,60.563664212099106,53.05475359839492,46.162200870495155,45.64760137386697,45.10093409702691,42.81200159607767,16.483344033311223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.038864053935363,27.63106394333966,54.43568816515624,73.61196822964492,79.48365453709924,77.82597755213159,64.32645209176214,56.76956605884337,54.71571311204567,43.204137522605436,9.326926499731156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056055489819164986,15.349104122195499,35.13744953497992,49.66011393565233,56.53650652234296,66.73153560765199,70.62511963022644,46.971217939777155,41.31340100113738,29.28343838197307,9.929144261977587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6721608734171945,24.732086111745826,49.590170824481575,69.49062721690433,81.61881319435537,80.59769427170356,79.08394354437971,60.48185349722789,60.135925474469964,40.24910420119243,15.55918595791417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.683249684649368,5.223765645850834,16.567427268039964,23.17743002698637,24.717945988187836,29.92782401268708,19.06012904954806,16.53939952313038,17.60369632307534,6.540059647775641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4060235478793573,18.065775360773863,32.14050084730574,41.6075660715848,62.92253982421909,71.89949826589005,56.256229073247134,69.58885057519105,26.258461949389297,8.990846063022556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9550333214130085,9.172900153831648,19.774457791432823,34.85742458809049,48.245596575440786,83.39617622515313,85.17379175815728,82.0806397298475,67.45975197088836,45.514785213304435,18.359940431221286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.781220540729711,28.051227614777012,54.253634074347154,64.94407248859852,68.83462648469626,64.1191477803138,55.203294872589844,55.16264201736063,54.46245339903386,44.072240108183315,17.869833648613177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4451401040211134,10.671500748771935,44.646430125520155,53.95946900389973,68.27482909312377,74.02960687901833,65.33368339306236,54.30539702665763,53.69989673572809,43.75029979503269,16.98759093947731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.526375837643479,5.671957062197762,27.911088890229102,26.258461949389297,36.257801824744035,49.772224915290664,40.58518463790102,51.774819914190644,25.51635796480135,7.954577007987183,0.01388762135159493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7282163632363595,0.36410818161817976,4.3834383029761455,28.429223417746787,19.732542425171644,45.52892533686242,49.393976610114485,32.7005507410846,3.5852788285690256,16.80553684866822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.055599176393339,31.67842180960721,59.96750650280608,80.33029443513375,87.64982839404344,86.82995372988657,78.30118670456253,65.51649499049064,64.60142699452372,47.699434303013525,20.166593717960588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.34976424684076,31.06206392380279,57.110696539679815,75.70849404932295,86.50346837702091,86.12017002771687,80.00355658006168,65.13622666766335,64.33680468222424,46.20108621027962,19.45226497607582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5572510836594433,28.12117072594777,44.11440797665089,60.933832446670706,73.91623338834803,73.9581487546092,73.98617649951879,44.35251755727913,31.07620404736077,42.601919760359,18.667993123020295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0306227438095714,17.295643631276327,38.86261458589047,46.3972804246467,56.53625402013657,55.177792149744185,59.53825275193861,43.82958548783999,25.558273331062523,7.99649237424836,7.9265492630776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.341522936714967,21.286946007724712,28.681220619726638,47.51738021220443,65.98943162306404,65.07941367122497,59.883423268077344,51.844763025361424,50.13633309690885,29.101384291163978,6.750141483494314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.310647690699004,12.81423447221984,33.77898766458754,34.85742458809049,43.62430119404278,53.09136641832185,61.64816118855546,54.421800543804636,48.203681209179614,34.955395444170826,10.853554839581028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.246147079534613,31.566310829968877,56.60644963351372,74.53208626973965,80.09647739201417,78.15650294029956,65.48947725440661,57.30259821653822,57.47606723232996,42.209783833831246,18.3319126863117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8342247182230595,33.82090303084873,61.00402806004786,76.79778856770079,80.49719839355929,78.89582940061719,64.27494164165805,58.659797575898615,57.283660551058766,45.57084070312361,21.875023646413155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.652170627413971,30.922177701461273,52.76917360296485,79.67555621395765,83.5991879990928,83.16665171954223,71.55710527402165,62.93844746322183,62.31729203549594,42.81200159607767,18.40210829968885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.072334298851318,3.1651151571316807,61.82996277715817,27.084901670912398,33.162882280989514,45.7390071725811,87.54352496515214,86.93600465657148,72.02549686687999,48.3718476786371,21.7911929138908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.8285784069972575,34.82939684318091,56.68321030425708,65.50942492871161,69.80600247268872,64.0403670919193,57.864668127968216,56.83370161926709,55.367926311157845,48.497846279627026,21.875023646413155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.304797568253768,36.818104220729296,63.650756187455464,81.50038965955724,83.89688810042972,82.728560391451,69.07500858518205,62.255681497136145,61.90015839053532,49.84216802646142,22.827461968926176,1.1622676560252994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.40276842433411,35.921721388035444,62.418292918053005,78.82386627179528,82.00589907675527,81.0832560145966,66.33106710831328,61.11310901320947,60.36999501979593,46.70533311644572,21.034948805744854,0.7981594744071194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.262629699786197,32.29452719320524,61.15805440594736,79.34957586550478,82.56039392199351,81.30343793857097,69.0588484439729,61.64816118855546,61.13608671399121,45.780922538842276,20.530701899578766,0.7143287418847647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.668905749871948,35.47352997168852,60.83586159059036,79.44779922379149,84.48244071705425,84.1448452671073,75.03936320238249,65.49124476985138,65.00694553799029,47.979711752109345,21.875023646413155,1.2604910143120345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.884633896816423,30.487873906465936,60.82172146703237,70.76500585256794,81.42665901529057,78.8612365983414,76.51498609654104,58.04571220995175,56.410255419146644,34.4933164064723,21.048836427096454,1.0642967999449569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.822932095771456,34.507204027823896,46.76138860626489,54.127635473357216,57.50283246620757,74.80908119015241,75.39135127809381,56.18628596207639,66.46565078432053,45.09462154186709,20.810726846468203,0.9521858203066268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.520525715198244,26.986678312625656,52.04095723972849,65.31424072317014,70.49735351379175,66.95474755810311,50.50246129617816,49.73763211301488,49.82878540952261,43.359426379536906,21.104891916915623,1.1902954009348818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.582227516243211,23.499622842343374,23.56956595351413,13.402312110908287,36.089635355286546,48.946037695973956,86.88499921088017,82.85102396155143,68.81821384128075,48.0216271183705,21.594998699523725,1.5544035825530615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.181393966163832,36.95799044307082,61.690076554816635,59.81348015690658,83.23482731526823,82.32127433253969,81.5627577045362,68.51142366051367,60.960850182754704,49.18389477439582,22.47724140865959,1.8346810316488864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.62958538251076,36.87390720834207,60.45761328541419,72.5943843378826,69.64515856721661,63.88305821733668,49.60708847230988,49.312923401862456,49.58663579359207,47.16741215414424,22.42118591884043,1.8205409080908992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.489446657962846,36.18785871357328,52.90905982530636,57.306638251840496,69.2201973538578,69.6729338099198,65.72354679973259,49.136676861800396,49.70758435045415,29.857628399309927,14.312582564953734,0.7143287418847647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.456432726472719,6.07798061007712,9.60720394882698,18.10794322924143,9.705174804907324,6.4420887916953005,22.099245605689816,30.613872507455863,2.3247878142569918,17.32367137618591,8.22071433352502,0.01388762135159493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.797955663187687,18.037747615864284,28.863274710535727,27.042733802444825,40.473073658262685,32.92477270036126,30.964093067722448,33.807015409497126,32.574552140094674,10.055395365173906,4.6495756285139835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7225700520105565,7.296303755921584,27.238928016811904,39.45094472678531,66.59190188751687,67.67892388603717,66.31869450020004,54.72783321795251,45.50847265814462,29.28343838197307,14.060585362973885,0.8403273428746896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.450126290601654,13.514423090546615,41.50959521550446,65.84954540072252,71.55054021665543,71.60785821750656,67.26759779182356,50.73501582826577,50.56583934998271,27.308871127982663,13.780560416084453,1.1344924133221097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.844857216029409,44.94059519596758,71.03518321340806,76.5841717010926,74.47805079757164,62.194323460982744,54.45462583063568,54.53239651020461,55.07931628925106,53.86149814781938,25.208305273002328,2.744951485694336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.662803125220318,43.33013612359536,67.68397393016501,79.46749439589013,78.17291558371508,72.10124752879777,57.35865370635739,57.311940798174746,57.62958857381668,50.010334495918904,24.298034818956882,2.6189528847044112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.480749034411227,42.111812977750894,65.52735258536552,81.51402477870242,79.98083138148634,52.54520414589457,79.81493743188638,69.05253588881311,60.07507244272935,50.75243848050686,24.872224836293732,3.1229472886641116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.270667198692555,41.369456490956544,65.10718891392817,81.92661338394798,44.01643712057054,74.93836231982544,76.31096431377578,57.40460910792083,36.6638253726234,28.527194273827124,14.07447298432548,1.3304341254827945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.582431327462644,3.5011955938402783,3.8372760305488747,12.996036060822535,28.891302455445302,39.618858694036405,50.962520316225536,40.20718883493125,39.7870251634939,18.864187337387374,9.467065224279068,0.6022177622464346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6161053835980296,2.646980629613994,9.915256640625994,15.391019488456681,15.937181760883947,17.029506305738487,11.707769803807311,13.220258020099196,11.3858294906567,6.218119334625032,2.8709500866842603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.26613732553783737,0.2519972019798498,4.439493792795309,7.478357846730673,13.262425888566769,9.523120714098233,11.371689367098716,6.8342247182230595,13.948474383335554,11.553743457907805,5.587873827469014,0.14013872454791249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.167050031386411,41.38359661451454,63.72069929862622,79.37785611262073,49.84216802646142,43.14808203278628,57.82477277935818,45.43070197857569,71.89924576368367,23.68167693315246,24.4379210412984,3.2769736345636185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.21527183351865,20.698615866829872,41.6075660715848,47.699434303013525,41.635593816494385,45.41681435722409,53.38527898656288,45.822837905103455,61.451966974188394,35.1793649012411,18.037747615864284,2.5068419050660813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.80553684866822,43.876298396022634,60.009421869067275,70.345094683337,82.20689083304383,84.89376681126784,82.59902675957159,67.67639886397325,61.35399611810804,36.13180322375411,18.40210829968885,2.688895995875171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.25937457624095,37.686206806307176,47.58757582558157,53.53955783466877,56.1582582171668,62.460460786520564,75.47063697090111,64.11283522515397,37.02793355424159,20.44661866485002,10.15336622125425,1.0784369235029443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.024520119157943,19.522460589452976,30.89414995655169,82.94899481763177,87.21375708360338,89.4698642977216,80.81333115596286,69.20883475457013,69.50855487355821,49.00184068358673,11.721909927365301,3.4451401040211134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.87547995983898,42.139588220454094,39.058808800257545,54.491743654975394,69.92467850969327,79.60005805424625,79.05793581712128,69.44239929548333,57.81517769551526,47.99359937346093,13.976502128245134,2.0025949988999887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8709500866842603,14.578719890491572,25.460302474982186,27.742922420771603,40.865209584790456,58.95926519268029,64.61708213132006,62.726345609852025,71.11522641283453,33.456794849230555,10.881582584490607,1.4284049815631368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.89221508229696,47.321438500043755,71.28314038008564,87.93869091815662,87.98969636384795,89.22796718399742,69.51410992209883,67.32264327281716,67.41935161786553,53.53955783466877,26.650597875917068,3.9774147550967878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1959417121606848,19.298238630176314,46.01903211947053,69.14040665663775,82.97702256254134,87.60766052557591,89.00071519824404,73.84578527276449,64.69914534839768,64.39412268307537,50.6963829906877,25.82441065660036,4.117300977438308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7143287418847647,20.208509084221767,47.4194093561241,70.12087272406032,75.46558692677323,73.4003713806879,61.56155293176279,53.39335905716744,53.16383455155653,53.62136854954,52.50303627742701,26.972790691274067,4.3834383029761455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5181345275176872,17.43578235582424,33.652989063597616,50.794606348974426,57.110696539679815,71.04503079945738,61.017915681399444,77.0818535498925,43.47027484814327,45.444842102133684,49.63208619074275,24.325810061660075,3.9632746315388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.133375975251028,24.900000078996925,23.16354240563477,25.600441199530092,40.65512774907178,53.0211708049447,31.594338574878464,29.619518818681666,30.43181841664677,18.89221508229696,5.727760049810534,2.338675435608586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.470116536604881,19.340406498643887,18.3319126863117,68.32987457411737,75.37039359496322,77.36415101663945,62.866231832193535,55.54215283356877,56.04942976621157,49.910848626600206,26.81876434537456,4.39732592432774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.582431327462644,22.309327441408488,51.41071173257247,75.34110333902167,81.86348783234982,82.07180215262377,71.46822449737144,62.994755455247386,62.00166427750515,61.05579101235834,40.4591860369111,22.1272733505994,4.733658863242732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6526269408397969,22.379270552579246,50.52846902343661,74.23817370149864,83.84815517459596,83.09292107527557,77.9242009104183,63.60555829251117,62.62155719419906,62.560199158045656,52.685090368236104,27.364926617801824,4.8596574642326535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.946539509080824,23.009516059735265,50.780466225416454,72.90773957601584,85.40382126818098,84.6036417761227,82.26395633168855,65.49806232942397,65.23217750609253,65.64426110692531,52.979255438683516,27.406841984063007,4.733658863242732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0866782336287364,22.58935238829792,50.0242221172705,72.73957310655834,87.28824523448921,84.76953572572266,88.57726899812359,68.66873253509628,66.98883535596609,67.08377618556972,52.48914865607542,27.224787893253914,4.789461850855503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2126768346186614,21.875023646413155,48.231708954089186,49.42200435502408,44.35251755727913,49.898223516280595,22.435326042398415,69.9948741230704,86.87919166013313,72.03938448823158,51.116546662125046,25.67038431070085,4.873545085584249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.142733723447902,21.230890517905546,30.613872507455863,54.70182549069408,84.5874816349136,72.73982560876475,89.17317420521023,89.28856771353165,73.6670137106385,68.92855730547431,52.89517220395477,26.986678312625656,4.943488196755009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.492701781508093,21.60913882308171,46.481111157169046,55.35984624055328,67.33400587210483,29.563715831068894,63.63686856610386,73.59202055533989,67.43197672818516,39.24086289106664,25.460302474982186,11.903964018174387,4.55160477243364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0866782336287364,3.66910956109138,14.746886359949064,19.186127650537983,23.72384480162003,45.13678941033466,66.89970207710948,39.702941928765156,37.36426649315656,22.56132464338833,18.864187337387374,11.371689367098716,4.943488196755009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3443217468343893,7.716467427358927,49.548255458220396,52.69923049179408,62.712457988500425,66.54973401904928,62.7685134783196,70.63900725157802,63.09045379147018,59.05723604876064,40.89323732970004,26.356685307676038,5.363651868192355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14013872454791249,1.3024063805732118,5.293708757021594,8.164658843705856,8.458823914153275,13.500282966988628,16.665398124120312,38.862867088096856,34.24131920449246,25.950409257590287,16.791396725110232,4.80360197441349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.389084614201948,24.774001478007,51.83087540400981,72.19341083413106,84.01026159109999,83.34087824195312,79.35235338977508,63.02556072442729,62.03171204006588,61.76077717260658,53.21736501931177,28.20525396067652,5.461875226479089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.683249684649368,24.788141601564988,50.26233169789876,70.72283798410037,83.98955641017581,77.45934434844949,83.81835991424161,65.6753188783116,62.94375000955608,62.26704409642382,16.04929274052228,27.78509028923917,5.685844683549358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.781220540729711,25.614328820881692,53.41355923367885,76.10088247805713,84.84932642294274,84.73620543447883,77.15709920739752,65.41549410793358,64.6673300703922,65.08825124844873,55.360098742759675,23.961701880041893,5.6997323049009525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9774147550967878,25.82441065660036,53.3433636203017,65.73162687033717,69.58607305092073,68.00237921242613,58.93249995880268,57.85254802206137,56.74911338012557,56.145885609053565,49.144504430198566,17.757722668974843,5.8118432845392825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145328722347891,25.922381512680712,51.46676722239163,74.44825553721729,86.20677828450954,86.73349788704458,84.15873288845887,68.47455833838036,66.92823482643186,50.55649676834618,52.8391167141356,27.939116635138678,6.218119334625032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.3692981794181565,26.0905479821382,51.634933691849135,72.17952321277949,83.62873075724076,82.51393351601726,78.87335670424825,62.55085657640913,61.74714205346138,61.17320453833091,53.0072831835931,28.83549946783253,6.358005556966552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.467521537704894,26.66473799947505,52.209123709185974,74.51819864838808,80.47270567953919,78.97966013313955,69.28862545179021,59.4385143804135,58.79917879382737,58.47875349391511,54.72985323560365,28.79333159936496,6.232006955976628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3528155591665736,9.845313529455234,31.790280287039156,54.36574505398547,68.44021803831096,73.04787830056377,76.87101420755464,81.96246869725573,77.60453311712526,60.10335268984532,50.82263409388403,27.15484478208316,6.07798061007712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.55160477243364,17.701667179155685,38.37250780328236,52.47500853251742,49.78611253664226,81.92105833540734,44.128295598002474,82.19376071831141,54.01552449371889,49.63208619074275,28.97538569017405,15.09685441800926,4.8596574642326535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3584618703923768,8.738848861042706,41.635593816494385,30.782038976913363,59.995534247715675,69.75676454244216,71.12911403418613,34.19915133602489,33.55501820751727,33.610821195130036,24.283894695398892,13.822475782345627,4.117300977438308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.845517340674668,12.800094348661851,36.92996269816125,51.25668538667296,33.93301401048705,72.18937079882879,72.89435695907703,63.31442324854046,55.61209594473952,36.5097990267239,25.572413454620513,13.108147040460866,4.341522936714967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14013872454791249,13.038203929290106,3.0949195437545285,4.76143410594592,18.289997320050524,36.91607507680964,47.629491191842746,37.658431563603976,33.876958520667884,38.54067427273986,31.258258138169865,17.729694924065267,5.09776704486091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.671044435346113,16.567427268039964,15.881126271064785,62.460208284314184,52.69923049179408,30.936065322812862,39.43680460322732,25.754467545429602,22.533296898478756,21.09075179335763,5.363651868192355,2.9408931978550212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3864896153019592,4.257439701986221,10.531362024224023,39.59083094912683,85.72576158133155,85.47881442347956,86.90545188959797,74.10182251004663,65.59022563475729,65.08269619990807,54.05769236218647,29.54957570751091,6.708226117233137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.433847481569507,28.27519707184728,53.41330673147247,72.8097687199355,86.29591156336613,88.47424809791538,89.33351310626955,69.06667601237108,68.26599151590004,67.45141939807739,52.26492669679875,28.513306652475535,6.358005556966552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.405819736659923,27.953004256490274,52.685090368236104,71.59144557409104,84.36351217784329,84.85513397368976,83.10251615911848,65.51927251476096,65.19430217513363,65.94701125239007,52.39117779999507,28.849387089184127,6.582227516243211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.783815539629699,28.20525396067652,53.21711251710537,72.58554676065884,83.19190194018148,82.98131510005005,75.49184715623808,63.164436937943236,62.41728290922743,62.912187233757,53.53955783466877,29.50766034124973,6.8342247182230595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.89592651926803,28.051227614777012,52.51692389877859,63.81841765250015,68.43718801183424,63.64974617862988,54.74348835474886,54.510428818248464,54.59324954194524,54.70258299731325,48.68444541015118,28.58324976364629,6.988251064122569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.951982009087193,27.897201268877506,50.6686077479845,73.13170903308611,86.48705573360536,84.11151497586347,86.58755161174963,68.05717219121333,67.79658991421614,68.28795920785619,51.900818515180575,28.723388488194203,7.030166430383747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.433847481569507,23.527650587252957,44.394432923540315,63.440674351736774,45.57084070312361,48.95992531732554,84.30745668802412,83.03307805236051,76.19885333413744,56.27036919680511,51.14457440703463,25.152249783183173,7.184445278489647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.596115137594807,24.95605556881609,41.25734551131822,56.50847877743339,58.24493645079553,70.73697810765836,78.87360920645462,74.85427908509665,59.687481555916655,34.59128726255265,25.068166548454425,17.953916883341925,5.1815977773832635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5544035825530615,17.953916883341925,33.288880881979445,44.5906271379074,63.35659111700803,67.02570067809943,75.10627628707653,86.89333178369112,80.34418205648535,67.80997253115494,49.576030700923575,27.168732403434753,7.5063855916402575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.985656065222581,15.671044435346113,32.574552140094674,46.77527622761647,43.41421935832411,44.96862294087717,67.17997952620532,64.15500309362154,72.59968688421684,58.58101688750413,50.30449956636633,27.981032001399857,7.772522917178093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.750141483494314,27.869173523967923,52.1810959642764,71.75935954134215,66.98378531183822,87.48519695547544,89.49789204263115,88.91486444807056,69.19545213763132,35.59952857267844,50.97666043978354,28.149198470857353,7.688439682449348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5541997713336295,27.61692381978168,51.45262709883364,42.293867068559976,71.80607244952479,79.62833830136222,81.45039422269149,62.46248080417171,60.192485968701924,54.589714511055746,41.14548703388628,22.281299696498905,5.839871029448863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0193301213579655,1.0642967999449569,15.040798928190096,29.619518818681666,66.98378531183822,45.62689619294277,39.74485729502633,61.2699128833793,61.98424162526406,32.28038706964725,21.86113602506156,15.586961200617365,8.122743477444677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296303755921584,31.230230393260282,57.97879912525768,78.42567029231411,90.52431351161722,90.44805784528664,88.0429743293968,71.76945962959785,71.54094513281252,70.98140024344643,56.04614723752846,30.656040375923432,8.22071433352502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.310443879479571,30.039682490119013,53.987496748809306,72.94965494227701,85.69369380111972,89.84079003891236,91.25454989250471,77.59519053548874,69.63101844365862,69.58152801120565,52.993143060035116,29.96973937894825,8.192686588615437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145328722347891,29.577603452420487,53.3433636203017,72.17952321277949,85.3858936115271,90.05491190993332,91.224502129944,66.57776176395889,84.57914906210263,71.01296301924552,52.76917360296485,29.661686687149235,8.080575608977108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296303755921584,28.625417632113862,51.704876803019886,69.95295875680921,82.61291438092319,89.6572209348649,91.54795745633295,79.19580202181163,81.95868116415986,17.015618684386894,26.776596476906985,29.423577106520987,8.640878004962364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.632384192630181,23.401651986263023,51.13068678568303,69.15429427798932,81.52058983606862,88.57878401136196,78.52364114839445,59.78545241199699,23.135514660725192,62.292294317063075,40.41727067064992,29.01755355864163,8.808791972213468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.562441081459421,28.12117072594777,50.962520316225536,69.10379383671079,73.1870070162861,76.5066535237301,49.63208619074275,71.9176784247503,56.1751758649951,53.28200558414828,46.425560671762675,24.81616934647457,8.598710136494796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.464470225379079,28.681220619726638,52.85325683769359,71.91338588724166,85.09172854107969,89.56909766483385,91.10229106204994,79.66141609039967,70.23197369487309,68.77579347060677,51.438739477482045,29.54957570751091,8.668905749871948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.548553460107826,28.35928030657602,51.004688184693116,71.1851695240053,84.96572994008973,91.64517080579412,92.57639894297016,79.38517867660612,68.16751565540693,64.78600610739674,50.780466225416454,29.28343838197307,8.738848861042706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.705631118333146,27.420982107620997,46.481111157169046,62.33420968332426,81.2403123869728,81.8988381412448,74.95250244338341,82.68285749209393,70.05092961288958,62.53040389769134,45.45872972348527,28.821359344274548,8.850959840681037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.7306075509169165,23.975842003599876,50.19238858672801,67.7120016750746,79.79801978405807,83.35350335227277,80.94589481431898,77.1328589955838,47.75548979283269,55.61209594473952,49.646226314300726,24.1157282259414,9.228955643650812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.940689386635588,27.560868329962517,49.32403349894373,66.89970207710948,79.30766049924357,82.09073981810319,84.98567761439477,67.1224090231478,62.24255138240372,58.06288235998644,45.99100437456094,22.029049992312665,8.346712934514946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.820337096871468,28.10703060238978,44.10026785309289,57.51672008755918,72.20729845548267,62.236238827243916,64.86907933329991,69.08460366902497,61.49413484265597,60.90580470176112,44.884539706148416,17.519613088346595,8.5848225151432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.526172026424046,26.860679711635733,43.51219021440445,59.30923325074049,69.84665532791793,76.34681962708353,66.58760935000821,58.15353065208139,57.21573745753915,57.282145537820405,50.50018877632063,30.347987684124412,8.612850260052783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1703051549316585,21.987134626051482,43.568245704223614,59.02920830385105,68.73438310875838,75.00855793320257,68.49273849724062,57.043783454985764,56.25521906442156,56.34940238740601,40.37510280218235,26.95890306992247,8.766876605952291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.184445278489647,27.084901670912398,39.058808800257545,57.74068954462944,65.24732763847611,56.17239834072478,29.843740777958327,54.253634074347154,68.07610985669278,54.74374085695526,42.81200159607767,26.790736600464967,8.892875206942215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.422302356911508,26.39860067393721,46.64927762662655,58.567129266152534,71.96944137706082,75.06461342302174,81.36631098796273,73.29987550254359,64.95316256802866,51.95687400499974,40.97732056442879,26.118575727047773,3.5431109601014548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.778169228403896,28.28933719540527,50.45852591226584,68.02005436687362,80.13410022076667,87.01049280745731,87.73466913539139,80.67773747113002,65.92277104057638,66.14901301750417,50.962520316225536,29.885656144219514,9.593063825268992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.960223319212986,28.12117072594777,49.73030954902947,67.23603501602446,79.3919962361787,85.73510416296809,41.98556187455458,47.86760077247103,59.42134423037882,67.12392403638614,49.78611253664226,29.32560625044064,8.907015330500203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.15077122235426,15.377131867105087,48.637732501968536,65.80737753225495,77.935563509706,65.83540527716454,61.43807935283679,38.42856329310153,9.285011133469975,31.244118014611878,34.38120542683398,24.2700070740473,9.089069421309294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.49249797028866,28.849387089184127,52.0129294948189,66.07275735117362,69.86963302869968,69.23029744211351,57.914663564833965,57.73866952697829,56.763253503683536,56.733963247742004,50.14315065648144,31.454199850330554,9.705174804907324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.842466028348854,27.855033400409926,49.3659488652049,66.53559389549129,78.60747188091679,85.45583672269784,85.68914876140465,81.75339687036265,63.12151156285649,62.33572469656261,37.04207367779957,25.26410826061511,10.055395365173906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.660411937539762,28.219141582028108,31.972334377848238,67.59989069543627,43.94624150719339,87.3465732441659,88.25684369821134,67.3478934934564,79.55991020342981,67.698114053723,51.35465624275329,30.5439293962851,9.915256640625994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.660411937539762,27.92497651158069,49.67425405921031,67.23603501602446,78.59358425956522,64.4489156618626,88.8449213368998,85.62375068994895,78.84558146154505,67.3620336170144,50.62643987951694,30.27779207074727,10.195281587515428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9126616417260065,19.984539627151502,49.17000715304422,66.07351485779279,77.85148027497725,84.78367584928066,86.85646646155779,84.23751357685339,75.8652979194928,48.763983605164874,34.563259517643075,28.79333159936496,9.354954244640737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9126616417260065,27.505065342349738,48.62384488061696,65.97554400171244,78.14539284321827,46.43919579090787,62.01226937017365,13.612393946626954,74.93836231982544,67.0398408016574,52.223011330537574,31.090091668712372,9.635231693736564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.74449517226851,27.61692381978168,49.5341153346624,66.92772982201906,79.29377287789198,59.72939692217784,89.6572209348649,71.11522641283453,33.77898766458754,3.5991664499206206,5.503790592740266,5.083626921302922,2.9830610663225907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.74449517226851,27.644951564691254,48.91775744885798,65.06047600574553,69.33205583128974,71.19956214976966,38.44245091445313,57.51672008755918,76.44933552287894,58.293669376629296,51.07463129586387,26.356685307676038,10.7275562385911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.411466047885728,27.042733802444825,48.063542484631704,53.09136641832185,78.04742198713794,54.85585183659358,34.53523177273349,52.15306821936681,66.60578950886847,44.10026785309289,12.071877985425491,0.7701317294975369,9.929144261977587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.74449517226851,27.323011251540645,49.044008552054294,66.8716743321999,78.0893373533991,61.325968373198464,43.75029979503269,64.63096975267165,67.5299475842655,67.55797532917508,49.548255458220396,13.136174785370448,5.965869630438789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.7306075509169165,27.406841984063007,48.84781433768722,66.3815675495918,78.71958286055515,57.46066459774,19.984539627151502,76.60487688201681,69.40654398217556,50.71052311424569,6.008037498906359,10.531362024224023,7.618496571278587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.775574229503908,17.281503507718337,14.424693544592063,15.699072180255694,26.118575727047773,37.168072278789495,71.89924576368367,63.076566170118596,19.102296918015632,3.6410818161817984,16.273262197592544,11.805740659887654,7.114249665112494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.534413336549838,27.364926617801824,48.946037695973956,66.81587134458715,77.83734015141927,69.82670765361291,87.75259679204525,85.07784091972808,78.14539284321827,66.8716743321999,51.886930893828975,31.300173504431047,10.265224698686188,0.0979708560803424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6241428825043895,27.364926617801824,49.78611253664226,68.02005436687362,81.21253714426963,64.71505298740041,81.01659543210894,62.096100102696,73.03373817700577,65.34529849455643,52.615147257065345,30.99212081263203,11.357801745747118,0.0979708560803424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.162063844805868,27.182872526992732,48.48395865827544,61.13002666103778,72.53252129731639,75.19035952180526,70.63622972730771,61.196434741319045,55.41615423257883,57.86694064782575,51.872790770270996,31.55217070641089,10.251337077334592,0.11211097963833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.352359245740748,28.17722621576693,50.50044127852702,67.95011125570285,72.59968688421684,76.46473815746889,91.55452251369915,90.6376870022875,83.63529581460695,71.89924576368367,53.14742190814101,32.33644255946643,10.069282986525502,0.2100818357186724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4420887916953005,22.757518857755407,41.03337605424795,59.56148295492672,70.09284497915075,76.2968241902178,80.59643176067158,85.90402813904478,78.73372298411311,67.61403081899425,51.5086825886528,31.342088870692226,10.391475801882505,0.08408323472874749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8342247182230595,25.25022063926351,40.73921098380053,39.31080600223739,33.37296411670819,54.47785603362381,74.42022779230773,54.47785603362381,69.0424358005574,55.83606540180979,43.54021795931404,10.895470205842203,8.920902951851797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6241428825043895,20.90869770254854,49.38008898876289,24.199811460670148,8.962818318112975,6.568087392685224,26.860679711635733,50.50044127852702,85.65203093706492,61.9140460118869,39.954939130745004,28.47139128621436,11.511828091646626,0.22396945707026733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.301950067147387,25.23633301791191,38.70858823999096,69.84084777717091,81.14259403309885,88.42728268752637,77.38914873507234,68.27230407105985,37.47612497058851,46.56519439189779,24.143755970850982,10.349307933414934,0.11211097963833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.232006955976628,26.972790691274067,40.9634329430772,66.04548711288321,77.9491986288512,85.11975628598924,77.71134155042934,73.77609466380012,79.47582696870107,67.33400587210483,51.38268398766289,31.538283085059298,10.685388370123533,0.2100818357186724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.240248266102419,26.706653365736233,48.32967981016954,65.86343302207412,74.438407951168,83.04974319798242,63.0051080457095,52.194983585628,62.80537880045291,57.308910771698024,48.81170652217308,32.126360723747744,10.69952849368152,0.3360804367085973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.750141483494314,26.580654764746303,48.66576024687813,57.292750630488904,43.80635528485188,17.49158534343701,62.28345673983932,62.21199861543022,62.21124110881104,49.87802333976917,17.43578235582424,25.068166548454425,10.797499349761862,0.3360804367085973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.01627880903215,26.216546583128125,48.0216271183705,59.27489295067109,60.97499030631271,59.86069806950199,42.92537508674797,14.088613107883464,10.293252443595767,31.72033717586839,40.879349708348435,22.505269153569174,7.590468826369003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.021925120257954,26.258461949389297,48.2178213327376,60.013209402163156,61.52292009418471,18.639965378110713,16.69342586902989,15.951069382235547,29.661686687149235,38.54042177053346,41.13159941253468,31.314313627989034,10.783611728410268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.285467446895804,24.059925238328628,46.08897523064129,66.03159949153161,55.76612229063904,24.199811460670148,64.96705018938026,67.17997952620532,53.14742190814101,54.54779914479457,26.38471305258561,31.776392665687556,6.064092988725522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.520525715198244,15.09685441800926,38.75050360625213,51.4947949673012,2.9270055765034266,6.750141483494314,9.635231693736564,20.72664361173945,44.00229699701255,66.07351485779279,42.41986566954991,1.456432726472719,10.909610329400193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5541997713336295,25.950409257590287,47.321438500043755,65.09330129257658,77.08109604327332,87.65462593596493,90.18924308373418,84.32134430937573,77.79542478515809,57.60080332228792,50.65446762442653,31.006008433983627,12.015822495606328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9041678293938205,24.970195692374077,45.360758867404925,64.2390863283503,73.49455470367234,67.43197672818516,73.60792819434262,70.866006735125,61.91581352733166,61.868848116942615,49.45003209993365,30.376015429034,10.4053634232341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.806196973313479,25.180277528092752,45.79481016019386,63.132621659937755,67.62791844034585,77.6272583157006,74.82625134018708,73.87406551988046,66.35353980468221,57.78285741309701,44.56259939299781,30.221736580928106,11.357801745747118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.526172026424046,24.68991824327825,44.81459659497767,61.731991921077814,74.88230683000627,62.726345609852025,52.335122310175905,84.09737485230545,12.81423447221984,20.25067695268933,22.757518857755407,31.482227595240136,10.573529892691592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.568087392685224,24.81616934647457,45.22062014285703,62.236238827243916,74.70025273919715,82.15083534322464,55.68203905591028,52.26492669679875,78.1456453454247,66.25556894860189,50.62643987951694,31.51025534014972,12.00193487425473,0.08408323472874749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.19009158971545,25.208305273002328,46.523026523430225,64.32291706087264,77.01115293210256,84.32159681158214,78.49536090127846,74.22428608014705,45.52892533686242,59.071123670112236,47.041413553154314,29.675574308500828,11.74993767227488,0.08408323472874749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.951982009087193,23.89175876887113,37.700346929865155,57.110696539679815,70.56906414040726,67.95011125570285,70.06481723424118,51.0327159296027,62.12412784760558,52.335122310175905,45.710979427671525,29.63365894223965,4.0892732325287255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5124882162918842,8.024520119157943,22.505269153569174,26.062520237228608,53.273420509130936,74.30836931487579,69.3366008710048,68.95835256582865,62.698317864942425,48.133738098008855,33.456794849230555,25.51635796480135,9.817285784545653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.134036099896282,15.671044435346113,24.2700070740473,42.013589619464156,63.80478253335496,64.30902943952104,60.05158973753482,74.91058707712223,73.98617649951879,55.38812648766925,44.01643712057054,22.757518857755407,8.080575608977108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.237653267202429,23.947814258690297,44.03032474192213,61.2699128833793,55.94817638144811,65.02310567919942,28.27519707184728,80.39998504409813,71.36722361481438,51.83087540400981,13.276313509918358,5.854011153006853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.091868231428713,23.975842003599876,44.072240108183315,61.802187534454966,75.41432897887553,46.411168045998295,75.83474515251929,76.57710163931364,48.819786592777646,60.98988793648986,39.758997418584315,26.56676714339471,7.632384192630181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.727760049810534,24.31192244030848,45.850865650013034,56.326424686624286,65.34529849455643,69.0005204342962,56.3122845630663,53.4973899662012,66.57776176395889,67.57211545273307,45.7248670490231,29.815713033048745,11.665854437546134,0.08408323472874749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.89592651926803,24.04578511477064,45.0807339205155,63.06242604656061,76.01654674112197,83.77543453915487,76.21274095548904,85.76388941449686,78.98572018609299,68.0341944904316,51.774819914190644,31.58019845132048,10.713416115033112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.797955663187687,23.947814258690297,39.394889236966144,54.36574505398547,50.65446762442653,20.838754591377786,13.780560416084453,33.93301401048705,66.7176479863004,48.889982206154784,40.235216579840845,31.370116615601802,8.62673788140438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.985656065222581,16.87547995983898,45.89303351848061,26.10443560348979,61.88627076918373,61.521910085359146,14.480749034411227,21.062976550654444,40.19304871137327,39.01664093178997,31.132259537179948,17.35169912109549,3.389084614201948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5628973948852463,17.841805903703595,6.470116536604881,17.365586742447086,20.838754591377786,39.53477545930767,41.29951337978579,45.850865650013034,48.45567841115946,48.987953062235135,6.162063844805868,15.503130468095009,9.649119315088157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.876596397910064,14.186583963963807,21.412944608714632,35.739667297226354,81.7306716717873,68.67832761893919,89.54510995522655,59.14131928348938,37.126156912528316,64.8971070782095,52.76917360296485,31.98647450140623,11.147719910028448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.691490994775159,24.507864152469164,47.76962991639068,68.73438310875838,82.68285749209393,36.35577268082439,75.52643995851388,88.90072432451255,81.7306716717873,70.65289487292961,53.81958278155821,24.409893296388823,10.22330933242501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.09776704486091,24.1157282259414,46.257141700098785,64.60294200776208,77.45934434844949,85.21772714206959,61.21385739356013,86.5481612675524,53.63752869074912,68.8464940883967,51.92884626009016,31.468339973888543,11.343661622189131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.377791991750342,23.47159509743379,38.24650920229244,57.46066459774,67.698114053723,75.66657868306176,85.84797264922561,83.77518203694845,38.55456189409146,50.38833029888868,51.0185758060447,30.949952944164462,9.873088772158424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1815977773832635,23.079459170906024,44.15632334291206,62.320322061972654,75.34463836991118,83.08913354217967,85.76414191670324,85.06344829396369,78.49561340348488,67.5440877078235,51.45287960104003,31.0481763024512,11.02146880683213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6215478836044,23.247625640363523,45.57084070312361,64.16889071497314,57.278610506930924,30.89414995655169,89.37694348576908,86.31005168692414,82.90707945137059,71.45130684954313,54.43568816515624,32.126360723747744,10.265224698686188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.159468845905876,23.14965478428318,42.503696402072265,44.4363482898015,20.71275599038786,52.85325683769359,76.03068686467995,68.8603817097483,56.956417691573925,56.66250512333289,38.54067427273986,26.062520237228608,10.167253842605843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.879191396810053,18.934130448558136,39.198695022599075,58.81912646813238,64.95316256802866,75.79282978625808,87.89273551659319,73.6359559392522,67.80997253115494,62.698317864942425,51.38268398766289,26.832651966726154,9.663259438646145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0193301213579655,23.06557154955443,45.94883650609338,64.49108353033013,77.58509044723301,85.27378263188875,61.451966974188394,11.133579786470461,38.47047865936271,65.84929289851611,54.30968956416632,28.13505834729936,9.929144261977587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4955492826144745,18.26196957514094,37.85437327576467,49.688141680561905,68.31421943732103,43.23216526751502,35.711639552316775,50.58452451325578,56.102202727347624,47.76962991639068,31.74836492077797,14.340610309863315,5.8118432845392825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2126768346186614,15.713212303813679,17.253728265015152,18.19202646397018,52.335122310175905,44.646430125520155,45.64078381429436,68.58035676285887,64.5610266415009,61.549937830268725,36.29971719100522,15.167050031386411,9.901116517068008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.173356467257473,22.57546476694632,33.20479764725069,33.14874215743153,78.48147327992687,64.2249462047923,63.79089491200335,87.1784067747084,80.02198924112834,69.02854817920579,36.57999464010105,23.23348551680553,3.221170646950846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0892732325287255,22.58935238829792,44.68859799398772,63.23059251601811,76.38090742494654,83.99940399622514,86.71632773700986,84.74176048301949,31.300173504431047,68.59424438421047,51.004688184693116,30.473986285114346,9.887228895716412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.781220540729711,22.351242807669667,44.73051336024891,63.10459391502818,73.2933104451774,80.79565600151538,66.40959529450137,67.32718831253221,60.97448530189991,61.54665530158564,51.270573008024556,30.43181841664677,8.514879403972442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5292233387498606,17.617836446633326,44.618654882816976,63.258620260927685,76.6331571291328,84.22337345329541,86.91226944917057,84.9377021951802,78.32769943623377,49.88433589492899,50.836521715235605,29.745769921877987,9.733202549816903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1147059785383187,11.847908528355225,38.17631358891529,35.921721388035444,55.12198916213142,68.5243012730397,29.21349527080231,26.804624221816567,34.53523177273349,59.25317776092132,52.194983585628,30.31995993921484,9.915256640625994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.66910956109138,21.846995901503572,44.63254250416857,63.80478253335496,76.63290462692639,67.10978391282816,86.98448508019888,60.98988793648986,46.803303972526045,54.93993507132232,51.24279776532137,29.885656144219514,8.710821116133124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6971373060009625,21.83310828015198,44.73051336024891,63.52475758646553,76.78693097282591,65.54124020671712,65.14910428018935,41.46742734703689,28.961498068822454,34.46528866156273,44.77268122871648,29.40968948516939,9.439037479369484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.781220540729711,21.538943209704556,43.82024290620347,62.726345609852025,76.64704475048437,84.55970639221039,61.521910085359146,86.12799759611505,55.73809454572945,61.802187534454966,36.97213056662881,17.85569352505519,6.4001734254341205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.711277429558951,21.510915464794973,43.94624150719339,62.78240109967118,76.19885333413744,71.49322221580431,74.09803497695073,69.96684637816082,63.62272844254587,67.16583940264732,50.19238858672801,29.22763539436029,9.187040277389633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.109059667312516,18.289997320050524,40.94929281951921,61.704216678374635,65.76520966378736,72.58554676065884,59.84150790181616,78.91451456389024,63.19120217182086,58.054549787175475,48.889982206154784,26.88870745654532,7.394527114208318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.862708776558469,16.427288543492054,32.658635374823426,60.961860191580286,75.13455653419248,83.70549142798411,87.2483498858792,72.44566053831733,74.70025273919715,61.98424162526406,39.6329988175944,25.852438401509943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8848377080358567,15.8530985261552,34.75920122980375,49.88433589492899,60.723750610952024,64.67313762113923,57.71291430192625,18.948270572116122,32.00036212275782,19.3123787537343,33.62496131868804,28.527194273827124,8.808791972213468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4171123591115298,21.52505558835297,44.77268122871648,64.36508492934021,78.18730820947945,68.80432621992914,68.55232901794929,51.99904187346729,81.5766453258878,68.93032482091904,51.62079356829114,29.60563119733007,7.99649237424836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.109059667312516,21.4551124771822,44.996650685786754,64.50497115168174,54.155663218266795,56.22820132833756,93.78866203586121,90.97351493678973,80.66612236963593,69.05657592411536,51.984901749909326,29.717742176968397,7.7306075509169165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.011088811232173,21.104891916915623,44.408573047098294,63.45456197308837,76.95484494007702,84.86750658180301,87.96267862776394,76.56296151575563,62.89451207930952,54.96796281623191,32.67252299617502,24.676030621926657,8.010632497806348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0249764325837685,21.3008336290763,44.87065208479683,64.21080608123432,77.93531100749959,85.86211277278359,88.53686864510078,86.52013352264281,80.07804473094751,68.3702749271402,51.0327159296027,28.83549946783253,7.590468826369003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.842922341774679,21.188975151644367,44.8986798297064,64.46305578542055,73.32840825186597,80.64339717106061,69.75070448948873,37.266043134869825,31.18806252479272,69.05632342190898,47.13938440923465,25.30627612908267,6.414061046785719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8148945968650962,20.978893315925685,44.674457870429755,64.28100169461148,77.85122777277087,39.170667277689475,83.04696567371211,87.3185454992563,17.46381010073382,17.589808701723747,39.997106999212576,21.55308333326255,6.876140084484239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7027836172267663,21.006921060835268,44.96862294087717,64.5749142628525,80.97442756364136,90.07713210409584,75.61077569544902,57.88082826917736,58.314879561966286,55.61209594473952,22.001274749609472,29.00341343508364,6.988251064122569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.730811362136349,13.90655901707438,18.00997237316109,33.3449363717986,44.73051336024891,58.24493645079553,45.76678241528428,31.594338574878464,22.925432825006517,5.89592651926803,26.38471305258561,0.2100818357186724,2.912865452945438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9521858203066268,4.439493792795309,23.219597895453933,25.362331618901838,39.33883374714697,43.05011117670593,73.59404057299103,49.14197940813465,68.13216534651194,28.79333159936496,14.494636655762825,5.8118432845392825,1.7505977969201392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0025949988999887,12.142073598802645,17.953916883341925,36.14569084510571,63.2167048946665,70.27489906995984,32.44855353910475,60.23364382834392,12.169848841505836,68.48238590677853,48.819786592777646,18.6541055016687,6.694085993675147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6384868172818092,14.046697741622289,27.78509028923917,58.9451250691223,76.42282279120771,46.509138902078625,73.27184775763402,54.88387958150317,49.239950264214976,67.39006136192398,47.74160217148109,23.30368113018268,5.307848880579582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4649265388049035,20.320620063860094,44.01618461836414,63.79064240979697,72.94914993786423,81.41327639835174,70.6874876752054,28.947357945264468,69.25277013848246,66.8716743321999,48.73595586025529,22.407298297488836,5.7419001733685215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4507864152469163,20.460758788408004,44.74465348380689,65.06527354766699,78.64963974938438,64.4489156618626,69.14040665663775,42.896084830806416,8.65476562631396,15.797043036336035,29.00341343508364,25.48833021989177,5.769927918278104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.826187219316702,8.570682391585214,26.91673520145489,29.997767123857837,14.704718491481495,7.464470225379079,13.514423090546615,19.424489733372628,25.16613740453476,25.026251182193235,27.659091688249248,24.74597373309742,5.5176782140918625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2548447030862317,9.845313529455234,26.538739398485127,41.859563273564646,52.62903487841694,62.698317864942425,57.22255501711175,27.336898872892238,47.979711752109345,42.36381017973075,30.12376572484776,15.167050031386411,3.3191415030311884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5880776386884472,11.8898238946164,27.588896074872093,29.353633995350226,16.44142866705004,39.07269642160914,38.35836767972437,53.91755363763854,55.65401131100069,64.0567797353348,39.997106999212576,20.54458952093036,2.9830610663225907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9326518877292291,13.514423090546615,31.440312228978964,41.87370339712264,56.84455921414198,58.917097324212726,76.45110303832371,72.38960504849817,66.91384220066746,58.7910987232228,39.871108398222646,17.05753405064807,3.5572510836594433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.142733723447902,20.754671356649034,46.18694608672162,67.375921238366,82.15058284101825,90.76343310107106,78.24336369929863,74.96639006473501,83.18710439826003,59.29534562938888,49.01598080714472,23.06557154955443,4.635435504955995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9606796326388112,20.096650606789826,44.47851615826906,64.92513482311908,45.0807339205155,81.3463633136577,66.21340108013429,73.63620844145859,79.85407527387723,49.506087589752816,6.512031902866059,16.721453613939474,4.509436903966071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7086824306589616,19.802485536342406,35.585640951326845,63.818670154706545,77.44520422489153,42.81200159607767,24.774001478007,54.93993507132232,79.23771738807281,65.59729569653628,47.279270631576175,10.013227496706335,4.425353669237324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5124882162918842,19.70451468026207,43.4281069796757,65.03724580275741,79.83993515031925,88.36870217564329,91.53381733277494,89.29311275324673,81.35267586881751,65.58340807518468,46.845219338787224,23.86373102396155,4.145328722347891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11211097963833,30.964093067722448,50.58452451325578,73.53798508317188,81.43650660133987,84.46148303392366,81.53447745742021,63.48258971799795,44.05835248683172,26.24457432803771,12.212016709973405,3.0949195437545285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9943536887741969,18.31802506496011,40.2910195674536,60.07961748244442,43.00794330823835,65.40135398437559,58.5951570110621,84.3773997991949,75.58274795053944,62.64251487732965,44.74465348380689,22.533296898478756,3.767332919378116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.526375837643479,18.92024282720654,42.615807381710596,62.53040389769134,75.63880344035859,70.49886852703011,86.87035408290939,83.94334850640598,76.70310024030354,63.7348394221842,45.29081575623417,22.65929549946868,3.6971373060009625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5124882162918842,19.284351008824718,43.05011117670593,63.202564771108534,77.29117787899199,64.58905438641048,54.085720107096044,72.8097687199355,77.66917368196178,63.902753389435304,45.09462154186709,18.878074958738967,3.5572510836594433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4003772366535543,19.032101304638477,42.77008622981649,62.89451207930952,73.8417452374622,81.8271275146293,46.34097243262114,82.50585344541268,71.97878395869735,11.3858294906567,46.66316524797814,22.56132464338833,3.2911137581216057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2885187592216167,19.00407355972889,43.05011117670593,50.65446762442653,62.2642665721535,46.94319019486758,68.67832761893919,62.026156991525234,62.74048573341,64.30877693731465,44.912567451057996,21.846995901503572,2.744951485694336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3443217468343893,16.273262197592544,35.067506423809164,54.085720107096044,36.327744935914815,52.979255438683516,51.438739477482045,66.21365358234071,33.848930775758305,21.006921060835268,24.563919642288326,11.161607531380039,1.2463508907540466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2885187592216167,17.071674174206063,37.86826089711627,46.803303972526045,63.048538425209024,26.67862562082665,9.845313529455234,22.169188716860575,56.3122845630663,52.06873248243168,23.90589889242912,14.29869494360214,1.2604910143120345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8963828326938545,18.429883542392048,31.66428168604923,40.22107645628285,57.67074643345868,64.40700029560139,39.408776858317744,11.833768404797235,13.682337057797715,40.36121518083075,29.3955493616114,3.0530041774933507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1259986009899249,4.005189997799977,31.10423179227036,27.82700565550035,42.699890616439355,50.0242221172705,68.27230407105985,65.58340807518468,50.58452451325578,34.129208224854125,14.354750433421303,1.4705728500307067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5880776386884472,7.534413336549838,36.860019586990475,53.987496748809306,51.59276582338157,54.617742255965325,53.371391365211274,41.859563273564646,19.998427248503088,25.614328820881692,15.643016690436527,12.422098545692075,0.6863009969751822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.520069401772414,4.355410558066562,25.25022063926351,5.7419001733685215,9.817285784545653,63.60884082119428,62.390265173143426,58.87518195795155,37.21024014725707,19.85854102616157,1.7644854182717342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1259986009899249,12.772066603752267,36.159830968663705,46.32708481126955,60.97574781293187,52.236898951889174,73.13170903308611,55.55604045492036,52.88128458260317,46.08897523064129,38.400535548191954,9.382981989550318,0.3360804367085973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.37824830517616737,17.519613088346595,41.53762296041404,51.85890314891939,53.259280385572936,39.969079254303004,49.61819856939115,49.057896173405894,53.79155503664862,48.03576724192851,24.465948786207985,15.8530985261552,0.5603023959852572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.181393966163832,15.180937652738006,38.84872696453886,47.293410755134154,57.75482966818742,64.33705718443063,48.3718476786371,63.97294900281246,4.985656065222581,3.1229472886641116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6022177622464346,17.925889138432343,18.205914085321776,63.69267155371664,76.89904195246423,84.5033984001848,86.74435548191946,61.13002666103778,75.72263417288093,43.00794330823835,30.754011232003776,13.192230275189614,0.8122995979651071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4620790376985223,17.897861393522767,42.08378523284132,61.970101501706075,73.57990044943305,66.25556894860189,84.86750658180301,80.79237347283227,73.01985055565419,34.143095846205725,34.129208224854125,14.662803125220318,0.3921359265277623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16816646945749494,17.519613088346595,41.42551198077572,61.18582964865056,74.92447469847383,82.59877425736519,63.52475758646553,42.013589619464156,26.496571530017558,39.058808800257545,40.403130547091926,17.15550490672841,0.37824830517616737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.39361448735667,41.747704796132716,62.13826797116357,73.75766200273347,52.58711951215576,65.28924300473727,5.433847481569507,1.5405159612014667,22.421438421046812,22.68757574658466,6.946335697861392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.59545501294955,24.143755970850982,35.753554918577954,77.31920562390158,62.86648433439992,33.38685173805978,33.232825392160265,32.01450224631581,47.657518936752346,22.9534605699161,11.74993767227488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.133375975251028,0.0979708560803424,65.65335118635545,61.49413484265597,6.8342247182230595,22.729491112845825,44.49240377962066,38.400535548191954,40.54326927163984,30.389903050385605,1.3443217468343893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.634319066884913,46.3970279224403,67.43197672818516,84.8255912155418,88.26037872910084,86.63577953317062,71.7641570832636,63.02808574649122,63.98229158444898,43.44224710323369,17.743835047623254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.200267774095977,45.850865650013034,66.78784359967756,80.48406827882685,80.92670464663317,81.4289315351481,63.66792633749015,60.0768399581741,60.56745174519499,41.90173114203222,16.791396725110232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.897861393522767,42.825889217429264,64.85519171194835,76.50690602593647,83.9014331401448,74.67247749649397,71.15714177909571,54.113495349799244,43.28822075733417,33.947154134045036,14.760773981300662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.721453613939474,40.97732056442879,62.726345609852025,77.54317508097184,82.66896987074234,84.60162175847155,80.7782333492743,71.85733039742249,57.61469094363952,37.42006948076934,14.41080592324047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.469456411959623,40.97757306663518,61.13002666103778,70.11228764904298,78.51808609985379,68.13671038622701,36.636050129920214,64.60294200776208,38.14853834621209,37.18221240234748,13.178342653838019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.133375975251028,27.588896074872093,60.9199448253191,74.72828048410675,55.83606540180979,68.56621663930089,58.9451250691223,65.42938172928518,30.26390444939567,30.403790671737188,13.094259419109271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.85569352505519,43.93235388584179,64.75696835366159,79.32180062280155,87.30465787790472,89.36305586441748,88.88708920536736,79.37785611262073,63.650756187455464,40.38924292574034,15.05493905174808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.55613464558836,45.27667563267619,66.3957076731498,81.00245530855094,88.92900457162855,90.70737761125187,86.73021535836149,77.41717647998192,62.33420968332426,40.43115829200153,11.189635276289623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.88372126996477,43.80635528485188,64.50497115168174,80.52623614729444,86.46534054385563,85.94341848324204,79.16120921953585,62.9086522028675,60.69572286604245,38.55456189409146,13.374284365998705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.365586742447086,26.062520237228608,65.82151765581294,80.39998504409813,86.5438687300437,86.99685768831209,78.07974226955619,63.21897741452405,64.10980519867725,39.89888364092585,14.158556219054226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.925889138432343,44.66057024907816,65.83540527716454,79.7278241706809,87.65462593596493,89.3352806217143,85.25964250833077,75.82085753116769,60.177588338524764,38.34448005837278,13.290453633476348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.475306534404858,25.572413454620513,33.90498626557747,59.71550930082624,66.75956335256157,55.57018057847834,53.973609127457706,55.89212089162896,44.68859799398772,28.61127750855588,9.382981989550318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.082966796657665,16.091208106783455,61.13002666103778,36.64993775127179,87.19229439605999,61.872130645625724,56.29839694171471,76.25490882395663,59.4493719752884,36.06186011258336,11.679742058897727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.556794770233617,23.17743002698637,29.101384291163978,38.54067427273986,25.93652163623869,25.712299676962033,34.84328446453249,29.983879502506237,29.157439780983147,9.999339875354742,5.209625522292846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.999543686574175,7.842466028348854,17.757722668974843,41.52348283685605,51.60690594693954,65.49932484045593,71.1851695240053,54.253634074347154,46.18694608672162,24.18592383931855,8.486851659062857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.119692165118863,21.66494181069449,41.70553692766515,56.340312307975886,43.638188815394365,59.39331648546925,57.19452727220216,36.243914203392436,31.972334377848238,19.242183140357152,6.064092988725522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.236993142557173,40.305159691011596,60.933832446670706,74.79847609748387,82.3889449238529,16.035152616964293,24.1157282259414,72.62771462912643,55.54215283356877,34.07315273503497,10.111198352786678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.362991743547099,40.58518463790102,61.382023863017615,74.98053018829297,82.50080340128483,83.99940399622514,80.02198924112834,53.987496748809306,54.54779914479457,32.36447030437601,9.31303887837956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.968260818119346,35.61366869623643,47.54540795711401,43.33013612359536,54.127635473357216,36.92996269816125,48.946037695973956,36.13180322375411,26.66473799947505,21.52505558835297,9.635231693736564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3667031805181677,11.77771291497807,23.527650587252957,66.31162443842105,77.38182617108694,79.00011281185736,69.28812044737742,57.1586719588944,56.38248017644345,34.15723596976371,9.621091570178576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6302455071560172,19.494432844543397,37.25215551351824,77.22123476782123,67.76805716489376,68.09024998025076,82.37480480029491,71.63336094035222,55.12198916213142,32.74271860955217,8.864847462032634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.662803125220318,40.37510280218235,61.564077953826725,75.73677429643892,82.50080340128483,83.11716128708926,80.38609742274653,68.53844139659769,51.4947949673012,30.01165474520943,7.604356447720598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.312582564953734,39.50674771439808,60.06547735888643,74.02809186577997,81.64658843705854,83.11716128708926,79.15363415334406,69.12651903528615,52.727258236703655,30.656040375923432,7.786410538529687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.878531272164796,38.73661598490054,61.2699128833793,76.42282279120771,82.24350365297073,82.73563045322999,76.46170813099218,38.73661598490054,55.12198916213142,31.07620404736077,7.772522917178093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.780560416084453,38.91867007570964,61.451966974188394,76.88515433111262,81.78647465940008,82.70962272597154,63.14650928128936,47.23735526531499,46.18694608672162,23.51376296590136,6.19009158971545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.77771291497807,35.78158266348753,59.687481555916655,69.103288832298,69.82670765361291,68.55232901794929,62.342542256135204,50.85066183879361,52.110900350899236,19.83051328125199,5.867898774358448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.152909907828427,43.218025143957036,66.32551205977263,82.13694772187304,86.95039728233586,88.77472572352265,70.06481723424118,73.81801003006129,56.38248017644345,33.022743556441604,7.856606151906839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.055599176393339,6.246147079534613,37.21024014725707,36.636050129920214,52.643175001974924,85.97397125021556,80.83428883909346,70.59683938311046,53.945581382548134,31.0481763024512,7.142277410022078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.752532671174869,39.82894052975507,49.772224915290664,68.90254957821587,77.03892817480575,72.5156036494881,52.335122310175905,24.872224836293732,28.709248364636217,6.344117935614957,1.7644854182717342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.808588160994036,40.17916109002166,62.01226937017365,76.17082558922787,83.99940399622514,85.48386446760745,81.2403123869728,70.96094756472863,54.29580194281471,31.440312228978964,7.114249665112494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.564832269139973,42.02772974302215,63.93078113434489,80.4141251676561,87.78062453695482,89.02697542770889,84.62964950338116,69.15303176695735,52.50303627742701,29.493520217691746,6.260034700886209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.836615905903615,40.54326927163984,62.44632066296258,79.32180062280155,87.69654130222608,88.92875206942215,84.19559821059221,68.89724703188163,55.47195722019161,30.782038976913363,6.820337096871468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.240248266102419,13.332368999737527,62.026156991525234,70.87029927263369,78.60873439194877,72.54842893631913,58.6640901134073,56.49509616049457,52.335122310175905,29.40968948516939,6.134036099896282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.842262217129418,38.90478245435804,59.967759005012475,75.97488387706719,79.69828141253299,27.182872526992732,78.78725345186837,66.94186994557705,33.8630708993163,27.266955761721483,5.055599176393339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.296099944702153,38.33059243702118,60.107645227354,75.42846910243352,80.06895465151736,81.13552397131987,70.60264693385749,59.88014073939424,50.06638998573808,27.911088890229102,5.433847481569507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.679742058897727,37.42006948076934,58.98704043538349,74.11217510050872,53.14742190814101,42.055757487931736,61.746132044635814,42.96602794197717,48.53976164588821,19.424237231166238,2.7027836172267663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.3858294906567,37.09812916761873,46.87324708369681,75.58249544833303,83.4110738553303,84.99375768499934,80.0639046073895,63.610860838845404,52.0129294948189,28.485278907565952,5.265681012112012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.568087392685224,22.211356585328144,38.28842456855362,46.91516244995798,58.88906957930314,69.84084777717091,63.79089491200335,54.21171870808597,38.022287243015775,11.189635276289623,1.3024063805732118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7842718530555245,8.864847462032634,12.212016709973405,23.17743002698637,26.720793489294213,26.692765744384637,26.748821234203803,18.92024282720654,12.548097146682002,6.708226117233137,5.265681012112012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.730151237491093,41.42525947856932,64.23984383496946,68.46041821482237,74.44017546661273,57.21245492885605,54.65183005382833,53.64535625914729,53.25170531938117,30.656040375923432,5.671957062197762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.632180381410748,41.845675652213046,66.98378531183822,83.77518203694845,85.35938087985586,86.12547257405113,71.12153896799434,64.0641022993202,56.788503724322815,30.02579486876741,5.321736501931177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.3858294906567,38.14853834621209,61.5921056987363,77.06720842192172,82.34248451787666,83.89310056733385,75.17445188280254,62.20972609557269,52.26492669679875,26.790736600464967,3.893331520368041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5405159612014667,33.48482259414013,13.90655901707438,74.7843359739259,83.06085329506371,85.32983812170794,81.89858563903842,70.12087272406032,51.34076862140171,26.440516040198393,4.0193301213579655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.929144261977587,35.36141899205018,57.13872428458939,73.53773258096547,83.29921537789834,84.34937205428533,79.25160500942441,67.36178111480801,49.3659488652049,25.27824838417309,3.4171123591115298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.467065224279068,34.17112359111531,55.64012368964911,69.92467850969327,77.72522917178094,78.80366609528387,74.4762832821269,63.98683662416406,47.08332891941549,24.64800287701707,3.221170646950846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.369094368198725,33.83504315440671,55.21996001821176,71.80127490760331,79.81190740540967,81.47842196760107,33.49896271769811,23.30368113018268,46.887387207254804,23.415539607614622,1.890736521468052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.495092969188649,35.87955351956788,59.36554124276605,69.02147811742681,75.76480204134852,70.08400740192701,55.35580620525101,54.13218051307229,48.80589897142604,25.082054169806014,3.109059667312516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.374740679424528,32.98082819018043,55.57018057847834,48.343819933727524,52.82522909278401,83.01893792880254,52.0129294948189,69.75676454244216,49.15611953169262,25.292136005524693,3.179002778483276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.738848861042706,34.101180479944546,58.41310292025302,48.31579218881794,84.83973133909981,61.227997517118126,62.320322061972654,70.89100445355787,35.65558406249761,25.88046614641953,2.8989778315938435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.593063825268992,36.271689446095635,59.30923325074049,74.57425413820724,83.00505030745093,84.57334151135558,79.81215990761606,68.53844139659769,50.61255225816534,25.97843700249987,3.2350582683024407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.803145660987665,36.91607507680964,59.575370576278324,74.72828048410675,82.76719322902908,84.04939943309088,79.05566329726373,65.35287356074821,43.386191613414525,22.505269153569174,2.801006975513501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.2430957672088,35.43161460542734,58.03485461507686,72.69765774029717,80.80626109418387,80.9769525857053,77.68331380551976,60.06168982579055,48.79201135007445,24.830056967826167,2.590925139794828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.374740679424528,33.8630708993163,50.60573469859275,59.68495653385273,65.22207741783681,58.00051431500746,50.802686419579004,32.378610427933985,32.392498049285585,22.645407878117084,1.7925131631813165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6271941948302033,26.832651966726154,43.386191613414525,56.3122845630663,52.1810959642764,50.23430395298918,47.71357442657151,36.39794054929195,27.00081843618365,8.794904350861874,0.01388762135159493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.988251064122569,14.060585362973885,35.1793649012411,55.878233270277356,76.91318207602221,54.281661819256726,54.47785603362381,63.17453702619894,27.112929415821977,22.827461968926176,1.8346810316488864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7701317294975369,4.1872440886090665,9.508980590540245,23.05143142599644,24.298034818956882,30.782038976913363,42.335782434821155,28.499166528917545,20.236536829131342,1.568543706111049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.680198372323553,31.258258138169865,14.116640852793047,34.479176282914324,32.81266172072293,19.116184539367218,17.225700520105566,12.478154035511244,9.046901552841724,23.541790710810943,1.2885187592216167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.912865452945438,16.3434578109697,30.655787873717042,41.9436465082934,34.84328446453249,22.645407878117084,21.55308333326255,15.643016690436527,6.316090190705372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.455976413046894,31.090091668712372,54.74374085695526,31.356228994250213,81.2405648891792,53.09136641832185,34.70339824219098,23.66778931180087,47.74160217148109,1.1064646684125268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.750141483494314,31.370116615601802,54.645770000874904,70.93291981981905,79.54602258207822,81.56250520232982,76.71698786165514,65.14910428018935,47.4194093561241,22.70146336793625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.890280208042227,31.594338574878464,55.268187939632746,64.08278746259325,68.08494743391653,61.16562947213914,49.63208619074275,58.74792084592966,40.51524152673026,19.732542425171644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.316090190705372,5.433847481569507,12.309987566053744,30.249764325837685,36.636050129920214,46.369000177530715,53.28730813048254,51.676849058110314,23.919786513780714,4.005189997799977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.713872428458941,29.3955493616114,51.81698778265822,67.02595318030579,75.14844415554408,79.42002398108829,75.28833037788561,63.87472564452572,45.682951682761924,21.692969555604073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.119895976338299,30.7120958657426,53.483502344849605,70.8490890872967,78.96324748972404,78.05449204891694,69.06793852340304,58.2903868479462,46.285169445008364,22.757518857755407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.89592651926803,29.675574308500828,52.18084346207,62.369559992219216,67.04665836123,62.01504689444397,53.5834932185811,52.346232407257176,45.472869847043256,22.155301095508975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.503790592740266,30.97798068907404,56.21431370698596,73.73392679533255,83.36915848906912,85.18843688612806,80.70829023810352,69.04672833806606,50.24844407654717,24.52200427602715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6241428825043895,31.91627888802908,55.69617917946827,71.82930265251291,80.48406827882685,81.94075350750597,75.15803923938702,62.65892752074518,48.41376304489828,24.031897493419045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.89592651926803,30.656040375923432,52.492936189171296,60.755313386751105,65.35135854750985,58.307051993568116,50.943582650746094,45.31884350114375,46.383140301088716,22.393410676137236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6582732520655997,7.366499369298736,25.782495290339178,50.3603025539791,48.889982206154784,56.900614703961146,31.300173504431047,17.421642232266247,12.968260818119346,6.946335697861392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9493870101872055,1.9046241428196464,8.262629699786197,12.099905730335074,16.721453613939474,14.564832269139973,16.91764782830655,14.312582564953734,13.668449436446119,22.351242807669667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5068419050660813,25.782495290339178,49.968166627451346,68.60838450776845,75.24641501162442,76.63290462692639,71.94141363215124,60.49978115388176,43.18999739904745,20.320620063860094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.050409178593362,21.286946007724712,41.635593816494385,65.2331875149181,73.44001422709151,58.805238846780775,36.734020986000544,35.809610408397106,44.77268122871648,21.482887719885394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18205409080908988,6.470116536604881,30.207848959576513,44.98276306443515,60.98988793648986,59.58951069983631,55.4860973437496,42.85391696233885,24.81616934647457,17.35169912109549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.246147079534613,48.119597974450855,64.74308073230999,73.84603777497088,75.87666051878047,71.89949826589005,23.345596496443857,45.05270617560593,21.202862772995964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0249764325837685,24.85808471273575,47.02727342959633,62.245076404467646,66.50933366602648,65.82783021097275,51.676849058110314,41.49545509194647,43.82024290620347,20.36253543012127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2463508907540466,11.273718511018373,19.914596515980733,34.80136909827132,52.85325683769359,56.39636779779504,54.40766042024665,43.84827065111304,34.4933164064723,14.550692145581989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.456432726472719,21.594998699523725,31.454199850330554,53.525417711110784,70.008761744422,56.494338653875396,59.575370576278324,42.657975250178154,31.314313627989034,9.467065224279068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.862708776558469,22.9534605699161,44.70248561533933,61.94232625900288,33.737072298326375,31.41228448406937,51.088518917215474,58.04899473863485,40.823294218529284,18.766216481307033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.568543706111049,22.225244206679736,43.764187416384296,3.7393051744685333,22.169188716860575,44.954735319525575,69.29468550474364,20.460758788408004,1.2604910143120345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.323215062760077,44.5906271379074,61.84410290071615,71.17128190265369,73.8041224087097,70.16304059252789,59.603398321187896,41.803507783745474,20.29259231895051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.407298297488836,44.254294198992405,61.19996977220854,70.55492401684927,73.45390184844312,69.14065915884413,34.255206825844056,13.248285765008779,7.450330101821091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.215068022299217,22.04319011587065,44.17046346647005,64.13328790387177,68.6068694945301,50.794606348974426,44.75854110515849,33.90498626557747,21.076864172006037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.101840604589807,48.10571035309927,27.449009852530576,50.416358043798276,46.81719159387765,42.30775468991158,61.78804741089698,44.31034968881157,21.7911929138908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.353837806569658,49.85630815001941,68.58035676285887,79.85382277167085,82.08089223205387,79.61596569324898,66.758553343736,50.65446762442653,25.26410826061511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.026251182193235,49.45003209993365,66.67573262003923,65.10718891392817,59.407456609027214,58.03485461507686,63.86083802317413,46.04705986438011,22.855489713835762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20092789874123,23.541790710810943,44.35251755727913,38.87675470944845,5.951982009087193,14.438581165943662,7.324331500831168,7.9265492630776,6.792309351961883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1483800346737043,5.461875226479089,17.015618684386894,23.961701880041893,11.105552041560877,14.998883561928913,23.30368113018268,17.015618684386894,9.635231693736564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.255866950489306,49.28211813268256,67.08175616791857,76.89904195246423,79.96593375130918,78.69155511564554,65.58340807518468,48.567789390797785,24.970195692374077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.129868349499386,48.74984348160688,64.0984425993896,68.14883049213385,68.2705365556151,55.74263958544453,54.89852470947393,48.58192951435577,25.32016375043427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.57546476694632,48.73595586025529,67.61403081899425,78.69180761785195,81.78016210424029,78.43955791366571,67.58600307408467,48.469818534717454,24.94216794746449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.86373102396155,48.77787122651646,66.07351485779279,75.61077569544902,78.71958286055515,75.10627628707653,65.07916116901859,48.51173390097861,25.16613740453476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.418590919940435,43.133941909228284,59.96750650280608,69.28054538118563,72.03938448823158,68.60838450776845,44.072240108183315,43.554105580665635,21.846995901503572,1.4705728500307067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.26196957514094,41.64948143784599,58.69312786714246,68.97249268938664,72.17952321277949,68.97249268938664,59.58951069983631,17.701667179155685,21.594998699523725,1.2183231458444643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.85569352505519,13.178342653838019,13.458367600727446,9.971312130445162,24.171783715760565,22.547437022036746,27.841145779058337,18.62607775675912,21.7911929138908,1.4705728500307067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.125338476344666,17.701667179155685,17.729694924065267,17.729694924065267,18.990185938377298,15.586961200617365,13.23439814365718,13.948474383335554,4.39732592432774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.89175876887113,51.04685605316067,62.02110694739739,66.19370590803568,61.74032449388878,51.58973579690484,50.13077804836821,49.215457550194905,28.219141582028108,4.21527183351865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.632180381410748,37.92431638693543,52.6709502446781,65.71268920485771,71.32505574634682,62.35642987748681,50.85621688733424,48.3718476786371,11.52571571299822,0.2800249468894323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1005658549803314,1.1902954009348818,22.435326042398415,21.581111078172132,40.22107645628285,12.576124891591586,20.432731043498425,24.31192244030848,10.13922609769626,0.16816646945749494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4340512927889398,10.923497950751786,31.65039406469763,27.280843383073076,36.34188505947279,41.71967705122314,16.93153544965815,13.360396744647106,1.5124882162918842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.389084614201948,14.676690746571914,10.517474402872427,24.59194738719791,20.85289471493577,20.22264920777975,26.608682509655885,15.783155414984439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6241428825043895,24.129868349499386,34.297122192105235,45.15067703168625,74.36417230248857,71.28339288229202,64.43477553830459,47.391381611214506,25.62846894443968,4.047357866267548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.7275562385911,35.515445337949686,62.236238827243916,60.62577975487169,31.42617210542097,33.12071441252194,33.919126389135464,9.663259438646145,10.741443859942697,0.5181345275176872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5461622724272697,5.854011153006853,4.4533814141469055,11.315633877279547,20.586757389397928,18.177886340412194,24.171783715760565,11.02146880683213,13.780560416084453,0.8963828326938545,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.74,0.0,0.0,0.0,0.0,62.43,48.721000000000004,62.43,62.43,62.43,56.495,62.43,60.532,57.256,56.88,55.769,62.43,62.43,62.43,62.43,10.964,0.0,0.0,0.0,0.0,0.0,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.428999999999995,62.43,62.43,62.43,62.43,62.43,23.504,0.0,0.0,0.0,11.972000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-0.4227685773568206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.921560954343322,0.0,0.0,0.0,0.0,0.0,0.5617566990600354,0.5458520194219398,0.2548162984593637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.35013056820465943,0.3025018853528311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.909159049008683,-2.247709644739809,-2.247709644739809,-1.1830065736536268,0.0,0.0,0.0,0.5088928443774207,1.0093069865506328,0.828380586159488,0.2682741043069831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7870682519295866,2.247709644739809,1.1682684268691306,-1.1061861174410006,-2.182753681208911,-2.247709644739809,-2.050935468752208,0.0,0.0,0.0,1.134695042302131,1.4957796385222946,1.2963309725776606,0.7231365611481899,-1.0674060130640342,-2.247709644739809,-0.6506408121001261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.41357857463212494,0.0,-0.07374763796412134,-0.25060539937807896,-0.4711939167915947,0.0,0.0,1.3049803869067857,1.5991742821803256,1.2162669859916124,0.6751095500048887,-1.2914656770175277,-0.3583247502006729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9255157852372312,-1.4621493499136555,-0.8061026538578264,-0.493386493030798,0.0,0.0,0.0,1.2147021248465402,0.7779351532465301,-0.17270376637431195,-0.4577076589231559,-0.6261720741953637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9609670031783172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4190698146502867,1.0690277782507451,1.314710978027052,1.0500502803641445,0.44561555007487214,-1.2460847038104392,-0.5665081865368905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2853769445621566,1.3983314672155371,1.019208289795816,0.4452741258250382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.6187492725041357,-2.247709644739809,-2.247709644739809,-1.4734163501581743,0.0,0.0,0.0,0.7621442816917123,1.448008695566369,1.166788921786517,0.4532122396336763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2654573542458534,2.247709644739809,0.4745797072691143,-1.895388270932049,-2.247709644739809,-2.247709644739809,-1.196777351730261,0.0,0.0,0.0,0.0,0.3834478845842837,0.07588153952558319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05334753903654611,2.247709644739809,2.228845954936487,0.14977143759380201,-2.0582191860819976,-0.7589292033391098,-1.7214326156416797,-0.9579226369506316,-0.2226370629125191,0.0,0.0,0.3100132188491768,0.9672548997794248,0.6330859152545001,0.05457097593178424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06578107213466379,1.3577588855269422,1.052411798092162,0.10274024717918294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02657418744540484,2.247709644739809,-1.3497638676766652,-2.247709644739809,-2.247709644739809,-1.742430207006464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6394907956815448,2.247709644739809,2.0222273797453414,-1.0605206240257172,-2.012838212874909,-0.4527001032589255,-0.8027453154011264,-2.247709644739809,0.0,0.0,0.0,0.0,0.020542359031672692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0929843797807566,2.247709644739809,2.247709644739809,1.2089548166410031,-1.1377394085298165,-2.2412510360137854,-2.247709644739809,-1.9608848228585176,0.0,0.0,0.0,0.566252118349515,1.3682576812093348,0.9902441326015741,0.39033327362260056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1700640799234177,1.3327495592266094,-1.0439899999295927,-2.0989624798955093,-2.247709644739809,-2.1969227875770176,0.0,0.0,0.0,0.5741048760956946,1.3909908458441085,1.1531888558348,0.5308009004084289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.038132059383437,1.130711759387402,-1.0969107586538465,-2.0115578719380323,-2.247709644739809,-2.2314066368102408,0.0,0.0,0.0,0.6169251674290289,1.5093228004323724,1.2945669472868522,0.7124386013200611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3909908458441085,1.293684934641448,-0.8339002781984693,-1.7750362228656011,-2.247709644739809,-1.8614165580735769,-0.8695222082644725,0.0,0.0,0.7230512050857314,1.551659407411775,1.1583955756447673,0.5564077191459711,-1.1491202168576131,-2.247709644739809,-1.0431079872841886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6103242985989071,-0.6792350930237148,0.7256972430219442,0.5505750548779753,1.4976859239172005,1.4652790722037998,1.5294099271309332,0.9821637586888384,0.06711831711317988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.247709644739809,-2.247709644739809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06336265036500703,0.09653770664053384,0.6267411146117534,2.247709644739809,-2.247709644739809,-2.247709644739809,-1.897920500784984,-0.07573927942148573,0.0,0.6339679278999042,1.581704741397158,1.346947117615536,0.7382445842033397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3944335403632666,1.1226029334538472,-1.1424908960066715,-2.096231085896838,-2.247709644739809,-2.1011248334777903,0.0,0.0,0.0,0.5402754233413195,1.5510903669953855,1.1531604038139809,0.5502620826489609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6470021291778905,1.3761104389555143,-0.8463053592757676,-1.6977320822990434,-2.247709644739809,-1.935960852620644,-0.8598769732066649,0.0,0.0,0.5065028746285833,1.4723636253878534,1.209865281307227,0.5743893963038895,-1.1492624769617104,-2.247709644739809,-0.7681761101054444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.022818520697231996,0.0,0.0,0.0,0.0,0.9595728541581622,1.5463388795185302,1.3503613601138746,0.7414596625559422,-1.01841163321287,-1.3784435046627124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.1354063428226182,-1.584493039437468,0.0,1.1528758836057855,-1.2830438788549583,0.0,0.7211733717116451,1.477684153281098,1.0716453641661383,0.4511921461554924,-1.2885635708939396,-1.7339515048022558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06603714032203921,0.7662698247105386,0.6380934709187305,1.1664759495575026,1.20576819030922,1.2928882780585025,0.6765890550875021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.8444559779225006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.780925791175236,2.247709644739809,2.247709644739809,0.5415557642781966,-1.6711578948536383,-2.247709644739809,-2.247709644739809,-1.4210077278086717,0.0,0.0,0.0,0.0,0.8632343116633648,0.6135393769515095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20309052460952864,0.6359026653156297,0.2576615005413128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.370420034791616,2.247709644739809,0.6263427863202806,-1.7793040259885249,-2.247709644739809,-2.247709644739809,-1.3128615966737849,0.0,0.0,0.0,0.0,1.2134502359304828,0.9880248749776536,0.36583608369701853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1247652870361284,2.247709644739809,0.8781147185519587,-1.2532830650777704,-2.1210412480514345,-2.247709644739809,-1.9655794062937344,0.0,0.0,0.0,0.0,1.4300270184084505,1.2039472609767723,0.5477298527960263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4790182225169548,-0.2005298427357744,0.0,0.0,0.4103350442587029,0.7803251229953672,1.4688924788478752,1.063934866524056,0.4318732240190578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0914447949138449,-0.9215040503016828,-2.247709644739809,-2.247709644739809,-2.1706615723606277,0.0,0.0,0.0,0.8136993434166305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5521715437865262,2.247709644739809,2.204320312990085,-1.3045536065944936,-2.247709644739809,-2.247709644739809,-1.7876120160678164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08088909518981365,-0.09002219387287035,0.0,0.0,0.009844399203543977,1.1444540854432164,1.2703542775694652,1.0701943111043442,0.4857898034719938,-1.2018702634569498,-2.247709644739809,-0.9804281854188494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5546721458759821,1.0291664970826375,0.6505554560376676,-1.6424498058467718,-0.8442283617559446,0.18912058238715845,-0.21045959800177685,0.6816535147933716,1.1577980832075576,0.3462041893315697,1.6456079801577357,1.2381750420226203,0.6446943397488524,-0.3701892428824008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7016837374502934,0.0,0.0,0.0,0.0,0.0,-0.9176061234494124,0.0,0.0,0.9284463433816388,0.6307528495473017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.247709644739809,0.0,0.0,0.0,0.0,0.7610631049005716,0.0,0.7462111500327973,0.4563419619238204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05610738505603677,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.8444559779225006,0.0,0.0,0.0,0.0,0.4386732569949162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8863658045896111,2.247709644739809,2.247709644739809,0.9974424938689052,-1.3601488552757797,-2.247709644739809,-2.247709644739809,-1.7320167673865303,0.0,0.0,0.0,0.0,0.0,0.21859687595615127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7491164318990446,2.247709644739809,2.247709644739809,0.354739795577417,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.8444559779225006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4940693415304657,2.247709644739809,2.247709644739809,1.8284122139229668,-0.09710674705692368,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.7473492308655769,0.0,0.0,0.0,0.10578461340686852,1.0837659250352416,0.8378551090923786,0.2285835352637928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8680427031818588,-1.2642370930932745,0.0,0.0,0.0,0.20357420896346,1.2134217839096637,0.854442637230142,0.2673351876199399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5666219946201684,2.247709644739809,1.124793739056948,-1.1708860127845238,-2.180050739231059,-2.247709644739809,-1.988966967407356,0.0,0.0,0.0,0.0,1.40376580319206,1.1718533814923864,0.5461080876093152,-1.169093535472896,-1.8327938251291684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8991407619375628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7500237208226092,1.3777606561630449,1.1051333926706794,0.4757462401227133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5796245681346759,0.0,0.0,0.0,-0.1793899912668924,-1.0954597055920523,0.0,-1.1654801288288206,0.0,0.5200460365386612,1.425673859223068,1.028369840499692,0.4247886708350045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.247709644739809,-2.247709644739809,-2.0514191531061394,-0.6043493742268139,0.0,0.0,1.2312327489426649,0.2532798893351112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4087449068354707,2.247709644739809,1.2848079041457667,-2.0051846192744662,-2.247709644739809,-2.247709644739809,-1.0869810033878442,0.0,0.0,0.0,0.0,0.0,0.21048805002259632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1119935054308363,2.247709644739809,2.247709644739809,-0.9320312980048948,-1.0316987269355726,-2.247709644739809,-2.247709644739809,-1.128435597721843,0.0,0.0,0.0,0.0,0.14243081622237325,-0.047201902539535996,-0.1113043054458498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1568275387570358,-0.1745246957067594,0.0,0.0,0.0,0.0,0.0,0.0,1.118249774268465,1.9203975972323817,1.7181037292057992,1.3296767409781045,0.7314730032483008,-0.9890775997479746,-2.247709644739809,-1.8370900802729115,-2.1878181409147803,-0.3259178984872724,0.0,0.0,0.0,0.0,0.0,0.0,0.753665579487504,1.8309159917550817,1.372753100498814,-0.8604175616022353,0.04879521570542751,-2.247709644739809,-0.2290956716385436,0.0,1.691984774093506,0.04939270814263682,1.7276351561803285,1.4805578073838668,0.860986602018625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.858713616095725,-2.247709644739809,-2.247709644739809,-1.233452006566585,0.0,0.0,0.0,0.0,1.735431009884869,1.5185697071987068,0.9070788757462008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.133958465503483,0.5228627865997908,-1.5524845160155405,-2.247709644739809,-2.247709644739809,-1.5396811066467695,0.0,0.0,0.0,0.0,1.6537737101329293,1.3013954322835302,0.7298512380615898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7508488294263743,-0.7317859754773152,-0.5904647880669022,0.0,0.0,0.0,0.0,0.8679004430777615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3528619622033305,2.247709644739809,1.5272191215278323,-1.4277793087637105,-1.361457648233476,-1.8703220405900776,-1.2411909562294867,-1.6868349583251785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12322570216921665,1.0194643579831917,-0.6143644855552748,-0.654111958640104,-0.0032150783526025124,0.0,0.0,0.0,0.7316437153732177,1.3495931555517482,1.2490437139756665,0.6842426486879453,-1.0454695050122065,-0.21606464610321666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7061791567397732,1.594963383099041,1.1616391060181892,0.4741813789776413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.08620962308305853,-2.1567200821590764,-2.247709644739809,-2.247709644739809,-0.8492359174201751,0.0,0.0,0.0,0.0,0.4469243430325687,0.3061437440177259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1828105852505497,2.247709644739809,1.6343125278923976,-0.3376685830857223,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.5067873948367784,0.0,0.0,0.0,0.0,0.5464210598383296,0.4490297925732111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5208711451424264,2.247709644739809,2.2300693918317247,0.8237998108075499,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.8444559779225006,0.0,0.0,0.0,0.0,0.9899880644141984,0.6756785904212784,0.09218454745515167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8904628955876179,0.0,1.479192110384531,2.247709644739809,-2.247709644739809,-2.247709644739809,-0.7180436494215009,0.0,0.0,0.6868317825825191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.073067965207113,2.247709644739809,2.247709644739809,0.5625818076638007,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.8444559779225006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5405030395078754,2.247709644739809,2.247709644739809,1.7819785159455568,-0.2090085449399828,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.6354474329825178,0.0,0.0,0.0,0.0,0.7550312764868395,0.7543199759663523,0.15736812715260615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2864581213532973,2.247709644739809,1.6170136992341466,-0.35983270730410594,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.4846232706183946,0.0,0.0,0.0,0.0,0.7719317768536174,0.5677316234321286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1265293123269369,2.247709644739809,2.1039984875805597,-0.1175352980053184,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.7269206799171821,0.0,0.0,0.0,0.0,0.7711635722914911,0.7148285710688984,0.11096288119601593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0356251058086623,2.247709644739809,1.8646600884469988,0.07292252936035609,-2.0471798020040346,-2.247709644739809,-2.247709644739809,-1.044985820658275,0.0,0.0,0.0,0.0,0.9739126726511858,0.9601703465953716,0.3660352478427551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.152679895202709,2.247709644739809,0.11739303790122095,-1.1579972473532945,-2.247709644739809,-2.247709644739809,-1.9341683753090158,0.0,0.0,0.0,0.0,0.10165907038804227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3541739309036869,2.247709644739809,1.8996276220341533,0.38145624312691934,-0.3262024186954673,-0.4043316678657903,-0.11631186111008028,-2.247709644739809,-2.247709644739809,-0.08569748670830768,-1.2323139257338054,0.0,0.0,0.04404372822857247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.674600589372797,2.247709644739809,2.247709644739809,0.6038087858312435,-1.2910958007468742,-2.247709644739809,-2.247709644739809,-1.8010698219154355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11816124246334718,1.6099006940292735,2.0950076490016003,-2.247709644739809,-1.8175719939907409,-0.18937665057453384,0.0,0.0,0.9909269811012416,0.5178552309355604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.070510459076018,2.247709644739809,0.20937842121063616,0.7815201078697859,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.8444559779225006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9326572424629236,2.247709644739809,2.247709644739809,1.389824312990509,-1.4939871612106663,-2.247709644739809,-2.247709644739809,-1.5981784614516434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9513502201413292,2.247709644739809,2.247709644739809,1.3711313353121033,-0.6868317825825191,-0.5745032043871675,-2.247709644739809,-2.247709644739809,-1.830830635692624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21919436839336065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.061456364970101124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1261626117989425,2.247709644739809,1.5974956129519755,0.5658822420788616,-2.0416316579442344,-2.247709644739809,-2.247709644739809,-1.0505624167388952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4714531607216297,2.247709644739809,2.247709644739809,0.8510283947318029,-1.2862874092283805,-2.247709644739809,-2.247709644739809,-1.8058782134339293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5728561629222964,2.247709644739809,2.247709644739809,0.7496253925311362,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.8444559779225006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.066211028189615,2.247709644739809,2.247709644739809,1.2562705272638173,-1.5243739194458832,-2.247709644739809,-2.247709644739809,-1.5677917032164268,0.0,0.0,0.0,0.0,0.0,0.08245395633488567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4433109363884933,2.247709644739809,2.247709644739809,1.7967166627300537,-0.9081031484957026,-2.247709644739809,-2.247709644739809,0.947167773080864,-2.247709644739809,-0.9904432967473102,0.0,0.0,0.0,0.25916945764474586,0.08524225437519581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3625641013027771,2.082517211861844,-0.6557906278684541,-2.111253752889529,2.1376287761891977,-1.211999182868689,-1.5043152447681418,0.0,0.0,0.0,0.0,0.4164522287348936,0.04797010710166226,-0.5168309581860587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.584148439444975,-0.02973236175636837,-0.6203678619481874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.058472078526714,0.6301553571100924,0.7481458874485226,0.05363205924474103,0.7293391016868391,0.4301661027698883,0.8995390902290356,0.13133452810277166,0.3322342471091994,0.4421728555557137,0.9485903741218388,0.41417606706933424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.29612863268926504,-1.66828424075087,0.0,0.0,0.0,0.0,-0.973002207984962,0.0,0.0,0.2584866091450781,0.1696594001466264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4998451017568225,0.3078793172877149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.370420034791616,0.033175056275526804,-0.6969607019942579,-2.08661430285985,-2.247709644739809,-2.0769690678020423,-0.4793596467667887,0.0,0.0,0.0,0.4335803452682273,0.26414856128815684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1725615062702145,0.6777271359202818,0.12220142941971494,-1.5104039772235132,-0.3483665429138509,0.0,0.0,0.0,0.3335714920877155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9889100633657169,2.247709644739809,2.247709644739809,-1.828127693714772,-2.247709644739809,-2.247709644739809,-1.264037928947538,0.0,0.0,0.0,0.8036273280465307,0.7882063327623663,0.9264547019242744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6824248950981568,2.247709644739809,-0.4906550990321269,0.8103704569807499,-0.4814935483282505,-1.3489103070520805,-2.247709644739809,-2.247709644739809,-1.2617617672819788,0.0,0.0,0.0,0.5179690390188383,0.4811521240784167,0.04111317008416487,-1.15768427512428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0721575005408892,0.8477279603167421,-0.3068265925173937,-0.07983637041949249,-0.30563160764297514,0.0,0.0,0.0,-0.30386758235216665,0.0,1.3217101751486469,2.247709644739809,1.8740492553174308,0.16490791266977134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18473897118095675,0.0,0.0,0.0,-0.7736104460819674,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.07084553184053323,0.0,0.0,0.0,0.0,1.7538110153342603,1.6445268033665947,0.005548144059800796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.379553133474673,2.034490200718542,-0.5665081865368905,-1.7703416394303852,-2.247709644739809,-2.247709644739809,-0.7553157966950345,0.0,0.0,0.0,0.0,1.5519154755991509,1.506050818038131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9154722218879509,2.247709644739809,0.5967526846680098,-2.231804965101714,-2.247709644739809,-2.247709644739809,-0.8603606575605962,0.0,0.0,0.0,0.0,0.0,0.30028262772891073,0.2115407747929175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4291702820412061,2.2007922624084686,0.3077370571836175,0.25023552310742564,-1.471823036992283,-0.3979015111605852,-2.247709644739809,0.0,0.0,0.0,0.0,0.7039883511366722,0.6420767538334593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4215451404615825,0.9465702806436548,0.42168740056568,0.470624876375205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9636983971769884,2.247709644739809,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.8444559779225006,0.0,0.0,0.0,0.0,0.0,0.08868494889435426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8531654720359243,2.247709644739809,2.247709644739809,0.3806311345231541,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.8444559779225006,0.0,0.0,0.0,0.0,0.0,1.0927283115933812,1.1535587321054537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2018133594153109,2.247709644739809,1.1220907970790963,-1.5803390443978225,-2.247709644739809,-2.247709644739809,-1.5118265782644875,0.0,0.0,0.0,0.0,0.0,1.194131313794048,1.2923476896629322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8813013448837418,2.247709644739809,1.2024108518525205,-1.272061398818635,-2.247709644739809,-2.247709644739809,-1.8201042238436755,0.0,0.0,0.0,0.0,0.0,1.5500376422250643,1.6003977190755638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1819854766467848,1.4854800069856386,-1.0200903024412202,-2.247709644739809,-1.9851259445967249,-2.247709644739809,-0.08694937562436529,0.0,0.0,0.0,0.0,1.696024961049874,1.6715846751659311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07278026925625862,0.0,0.0,0.0,0.0,0.0,0.0,0.5620696712890498,-0.26104729101883234,-2.247709644739809,-0.5627809718095371,0.0,0.0,1.537632561147766,1.5317429928381314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5643774607180878,0.9416765330627022,-1.9325466101223048,-0.6008497756660163,-2.247709644739809,-2.247709644739809,-0.5587692368739888,0.0,0.0,0.0,0.5556110625630253,0.8789967311973629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9751961893307224,2.019780505954865,-1.037161514932915,-0.982732799105228,-1.8567219746383603,2.247709644739809,-0.8217797173293659,-2.247709644739809,-1.5978939412434487,0.0,0.0,0.0,0.0,0.2733954680544915,-0.1558601700491731,-0.1484057405944664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6626760169067709,0.4713930809373312,0.0761376077129586,0.1136089191322286,-1.4732740900540768,0.0,0.0,0.0,0.0,0.13534626303831992,0.5135589757918172,1.1653094167039035,1.2899292678932752,-0.4816358084323481,-1.9142235087145525,-0.04779939497674531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14723920774086727,0.0,0.0,0.0,-0.361397568449178,0.0,-0.7971118152788671,-0.016246103887929506,0.0,0.0,0.0,0.9511510559955928,1.0255246384177428,-0.5946756871481867,-1.6051207545315995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9237517599464228,1.4685795066188607,1.072072144478431,1.4863904716518623,0.8163169293320237,0.5335891984487391,-2.103543255247448,-1.5963290800983765,-0.15335639221705788,0.2712615664930297,1.1289192820757743,1.5588293166582867,1.0205170827535126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.3993272879442191,-2.247709644739809,-2.247709644739809,-1.6928383347180909,0.0,0.0,0.0,0.0,0.0,1.098788592027933,1.1921965763783229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1450231258596062,2.247709644739809,1.1341829059273802,-1.2327691580669176,-2.247709644739809,-1.5815909333138802,-2.247709644739809,-0.27780553128151264,0.0,0.0,0.47213283347863794,0.0,0.930494888880642,1.1019467663388964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.135324162502819,2.178002193732056,-0.06421621098959178,-1.808894127640796,-2.247709644739809,-2.247709644739809,-1.2190552840319224,0.0,0.0,0.0,0.0,0.0,0.22147053005891995,0.7273474602294746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0161670993107896,2.247709644739809,1.6052061105940578,-1.830802183671804,-2.247709644739809,-2.247709644739809,-1.261363438990506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18536491563898555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0033889662201787,2.247709644739809,2.247709644739809,1.1337276735942683,-1.3902510933028014,-2.247709644739809,-2.247709644739809,-1.7019145293595088,0.0,0.0,0.0,0.0,0.0,1.410793452334474,1.571262849756405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5768931741360048,2.247709644739809,1.0112701759871778,-1.3693673100212949,-2.247709644739809,-2.247709644739809,-1.7227983126410154,0.0,0.0,0.0,0.0,0.0,0.7822598604110926,0.9730875640474204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016843596325138824,2.247709644739809,2.247709644739809,0.5502620826489609,-2.0474358701914097,-2.247709644739809,-2.247709644739809,-1.0447297524708996,0.0,0.0,0.0,0.0,0.0,0.7402077736398845,0.9693603493200672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07653593600443148,2.247709644739809,2.247709644739809,0.5363774964890492,-0.6523479333492956,-1.2712931942565089,-1.5047420250804342,-2.247709644739809,-1.9114921147158812,0.0,0.0,0.0,0.7723016531242707,1.0519281137382308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19546538302990496,-2.247709644739809,2.0196951498924065,-2.247709644739809,0.0,0.0,0.0,0.03380100073355562,0.8611573141435419,1.0487130353856284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7384722003698956,-0.7753175673311368,0.0,0.0,0.0,0.0,0.0,0.0,0.28304070311229906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01943273021971253,2.247709644739809,2.247709644739809,-0.3622511290737627,-1.0022224333665797,1.4421760312983731,-2.247709644739809,-2.247709644739809,-1.2624730678024658,-0.4713930809373312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.804967748767706,1.6397184118481007,0.5586269767698914,-1.5666536223836471,-2.247709644739809,-0.6409102209798601,0.0,0.0,0.0,0.12692446487575051,1.4327015083654824,1.4850532266733465,-0.3068834965590327,-1.8112556453688131,-0.06438692311450872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0491650919760809,0.013827682118272752,-0.19654655982104566,0.0,0.0,0.0,0.0,0.0,0.0,1.218173271386518,1.2151573571796523,1.2365817288567291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9220446386972532,1.256042911097261,0.0,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.8444559779225006,0.0,0.0,0.0,0.0,1.282730906625944,1.587907281935807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6368984860443119,2.247709644739809,1.0626260735663595,-1.0392100604319183,-2.059527979039694,-2.247709644739809,-2.2411372279305066,0.0,0.0,0.0,0.0,0.0,1.5129077550556282,1.7487181036075716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4603821488801882,2.247709644739809,0.8481831926498539,-1.2687325123827542,-2.234593263142024,-2.247709644739809,-1.8365494918773413,0.0,0.0,0.0,0.0,0.0,1.0483716111357944,1.158082603415753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6846125249585987,2.247709644739809,1.6791529127039158,-0.23768818192603,-1.5932847138706911,-2.247709644739809,-2.247709644739809,-1.2611642748447696,0.0,0.0,0.0,0.0,0.0,0.0,0.6496734433922634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6361018294613661,2.247709644739809,2.247709644739809,1.036706282599803,-1.9935477427592938,-2.247709644739809,-2.247709644739809,-1.098617879903016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3808302986688905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6932050352460849,2.247709644739809,2.247709644739809,1.248446221538457,-1.2640948329891772,-2.247709644739809,-1.997274957486647,-2.0785054769262947,0.0,0.0,0.0,0.0,0.0,1.749486308169698,2.0317019026782317,0.23879781073799014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.136683508016836,0.0,0.0,0.0,0.0,0.0,0.0,-1.4265274198476527,-1.3579295976518593,-0.6668015599255971,0.0,0.0,0.0,0.9512933160996904,1.3987866995486489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4968860915915954,-1.2618186713236177,-0.8453948946095439,0.0,0.0,0.13685422014175294,0.37474156621351934,1.5739373397134366,1.58605790058254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.05420109966113085,-0.794095901072001,-2.247709644739809,-1.5475623164137686,-0.167610854647623,0.0,0.0,1.3393504280567314,1.6361619092456643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6564450243473023,0.0,0.0,0.0,1.1475838077333604,1.566255294092174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9652917103428801,0.3390911841266968,-0.9594590460748844,0.07832841331605944,-2.247709644739809,-2.247709644739809,-2.195898514827516,-0.02395660153001164,0.0,0.0,0.0,0.3708436393612491,1.1170832414148657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.506050818038131,2.247709644739809,1.5762135013789964,-1.4122445053962682,0.6630743451982438,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.17014308450055773,0.0,0.0,0.0,0.0,0.3009370242077591,0.8047369568584907,0.4733278183530566,-1.700207408110339,-0.05704630174307996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6782139960168725,1.2213598977183011,-0.307708605162798,-2.247709644739809,-0.6714961433608132,0.0,0.0,0.0,0.0,1.0532369066959275,1.1953262986684667,1.7934446803358117,2.245348127011792,0.5305163802002341,-0.5837501111535022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5245414558281408,0.0,0.0,0.0,-1.233281294441668,-2.247709644739809,-2.247709644739809,-1.858884328220642,0.0,0.0,0.0,0.0,0.0,1.4895486459628258,1.941110668388972,0.3219061635517241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0012518889160576154,0.0,1.6298740126445566,1.4341810134480957,-0.6080481369333477,-1.6986709989860869,-2.247709644739809,-2.247709644739809,-0.7854180347220563,0.0,0.0,0.0,0.0,1.6092462975504256,2.0547195875212,0.34165186600045105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2598270298662535,1.5524560639947211,-0.5501482745656829,-1.7279481284093432,-2.247709644739809,-2.247709644739809,0.6026991570192833,-1.48482561050679,0.0,0.0,0.0,1.7762027557192004,2.175043183566829,0.4465260147410959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.28656875369391593,0.0,0.3775298642538296,1.7560302729581811,-0.2032612367344456,-1.3088783137590565,-2.1026612426020432,-2.1431769202489983,-0.7414312105351227,-1.0882328923039015,1.65821222538077,0.44183143130587976,0.0,1.5450300865608335,2.0671246685984985,0.42134597631584597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1574534832150646,-1.141324363153072,-1.8445160577067987,-0.5316829130538332,0.0,0.9721770993811968,0.0,0.0,0.0,0.09158705501794236,1.0721859525617086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2998558474166184,1.5507773947663712,-1.2961602604527438,-2.247709644739809,-2.247709644739809,-1.7960053622095662,1.1926518087114346,-1.3272867712292673,0.0,0.0,0.0,0.0,0.0,0.3806311345231541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5240862234950291,2.247709644739809,2.247709644739809,1.4177641974352493,-0.4879237050334556,-1.6455226240952772,-2.247709644739809,-2.247709644739809,-0.9587192935335774,0.0,0.0,0.0,0.0,0.9167241108040084,1.5521715437865262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4122982336952478,2.247709644739809,1.6889973119074595,-0.43608412310034256,-1.629304972228167,-2.247709644739809,-2.247709644739809,-1.0267765273338003,0.0,0.0,0.0,0.0,0.9312061894011294,1.5893014309559623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003670310685714373,0.6061703035592613,-1.1107668927929388,-1.130057362908554,-0.1910553198028838,-1.0518427576757725,0.0,0.0,0.0,0.0,1.0663817403145324,1.615932522443006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0963954465364364,2.247709644739809,1.7914814908992671,-0.033829452754375114,-1.1965497355637051,-2.247709644739809,-2.247709644739809,-1.8617864343442303,0.0,0.0,0.0,0.0,0.8012658103185128,1.6026169766994842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.096768498549749,2.247709644739809,1.0695683666463154,-0.9206789416979176,-1.855953770076234,-2.247709644739809,-2.247709644739809,-0.31550445886733863,0.0,0.0,0.0,0.0,0.6518073449537253,1.3009117479295988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5364628525515077,0.0,0.0,-0.06410240290631382,0.0,0.0,0.0,0.15964428881816545,0.08259621643898313,0.98597632947865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4037341754285809,2.247709644739809,1.5251990280496486,-0.6920100503716664,-1.4883536610884074,-2.247709644739809,-2.247709644739809,-0.9118019112022364,0.0,0.0,0.0,0.0,0.0,0.0,0.4962601471335666,0.08131587550210602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.011899296187866,2.247709644739809,1.9807158813697037,-0.7364805589125313,-1.49210932783658,-2.124427038528954,-2.0426274786729164,-1.191940508190947,0.0,0.0,0.0,0.0,0.0,0.0,0.5374871253010093,0.10626829776079984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11147501757076676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.13639898780864107,0.0,0.0,0.0,0.9396279875636988,1.5859440924992625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4105626604252589,-0.8007252219229425,-1.3437604912837526,-0.5458804714427593,0.0,0.0,0.0,0.0,1.9073950237178745,1.922503046773024,0.20670393125360395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7157959397767611,1.6936065392802166,-0.2120529111676684,-1.3392366199734536,-2.2318334171225334,-2.247709644739809,-1.5567523191384642,0.0,0.0,0.0,0.0,0.09781804757741096,0.794551133405113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5074165150374663,1.4385057206126584,-0.5448277466724382,-1.4790783023012533,-2.247709644739809,0.0,0.0,0.22892495951362665,-0.2547593944177248,0.0,0.0,0.0,0.4373929160580391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6253754176124179,0.5887007627760935,-0.5096325969187274,-1.3282825919579495,0.0,0.0,0.0,0.8327621973656896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17210627393710265,2.247709644739809,2.247709644739809,1.3176130841506404,-1.6380681946405702,-2.247709644739809,-2.247709644739809,-1.4540974280217398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.679946393544202,2.247709644739809,2.247709644739809,1.6425351619092303,-0.1275788613545988,-1.1323904286157522,-2.163633923218213,-2.247709644739809,-1.916243602192736,0.0,0.0,0.0,0.0,0.0,0.561614438955938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9982707782153295,-0.4764859926640201,2.247709644739809,-2.152196210848777,-2.0663564640363723,0.34830963887221195,-1.0429088231384522,0.0,0.0,0.0,0.40709151388528103,1.134894206447867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0150859225196487,1.5608778621572903,-0.2649167658502831,-1.0843634174724508,0.5108275817931461,-2.0759447950525405,-1.7681223818064646,-1.070877159604012,0.0,0.0,0.0,0.30238807726955313,1.0818596396403355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6114086511327066,2.247709644739809,1.5745348321506465,-0.2040009892757523,-1.0651013993776557,-1.8871371848943967,-1.9604011385045867,-1.7278058683052455,-0.7431667838051117,0.0,0.0,0.0,0.35983270730410594,1.030845166310988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9441234068531784,0.0,0.0,0.7636522387951454,-0.6098121622241561,0.0,0.0,0.0,0.3378961992522782,1.057447805777212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.20496835798361504,-1.033804176476215,0.68173887085583,-1.9163574102760144,0.0,0.0,1.5614753545945002,1.207674475704126,0.2609619349563739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22283622705825554,2.247709644739809,1.3172147558591674,-1.4348923139685832,-2.247709644739809,-2.247709644739809,-1.6572733086937268,2.1912892874547585,-0.17899166297541952,-2.247709644739809,-0.011949848744186328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6743128934219428,-0.7504505011349015,0.0,0.0,0.0,0.0,0.0,0.8366885762387796,1.643047298283981,0.3570159572429764,1.1020605744221743,-0.5998255029165147,-2.247709644739809,-0.589582775421498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.05257933447441985,-0.8937917820234985,0.0,0.0,0.0,0.0,0.0,0.0,0.33163675467199016,0.6277084833196162,0.854897869563254,-0.509774857022825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.08216943612669075,-1.019805782233025,0.0,0.2293232878050996,-0.6625337568026735,0.0,0.0,1.551118819016205,0.5099455691477418,0.6015041721448647,1.0621139371916086,-0.7027364622206147,-0.8588811524779827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.10177287847132024,0.0,0.16803763495991536,1.9213934179610643,0.4231100016066545,0.3804035183565981,0.6466006251437583,1.0483716111357944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7930147242808604,0.0,-1.7292853733878593,-1.5388275460221847,-0.9177199315326908,0.0,0.0,0.0,0.10572770936522953,0.8782000746144172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2544179701678909,-1.3373303345785477,0.0,-1.2865150253949362,0.0,-0.6908719695388867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5761534215946981,2.247709644739809,2.247709644739809,1.6253785933550773,-1.033974888601132,-1.4722782693253949,-2.247709644739809,-1.77230482886693,-1.0613457326294824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9638153810029255,2.247709644739809,1.810686604952424,0.0006259444580288077,-0.14689778349103338,-0.6343093521497382,-2.247709644739809,-2.1712306127770167,-1.4256454072022484,-0.07696271631672386,0.0,0.0,0.5465064159007881,1.2074753115583894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4175903095676732,0.9050587822680168,0.104191300240977,-0.5603056459982414,-0.8419237480695658,-1.4747820471575102,-0.6629320850941464,0.0,0.0,0.0,0.3737741975056567,1.1478114238999162,-0.5411574359867237,-0.760209544275987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.07741794864983571,0.0,0.0,0.0,0.0,0.6973874823065502,0.631464150067789,1.1221192490999157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.520362184510335,1.95519441869462,0.0,0.0,-1.4950114339601683,0.0,0.0,0.0,0.4478348076987924,1.3961122095916167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10811767911406678,0.0,0.0,0.0,-0.921788570509878,-2.247709644739809,-1.4336688770733452,-0.4814366442866116,0.0,0.0,0.0,0.0,0.5786571994268133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008763222412403309,-0.6409102209798601,-1.3504182641555136,-0.4183016100881605,0.03454075327486238,-0.7855318428053342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.612059871868896,2.247709644739809,2.247709644739809,1.7104216835845365,-0.9549636267854046,-1.8069309382042509,-2.247709644739809,-2.247709644739809,-0.3302710576726545,0.5966104245639122,-0.6639848098644675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.913053800118294,1.4094277553351386,2.247709644739809,2.247709644739809,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.8444559779225006,0.9991211630972552,0.0,0.9466556367061132,1.9465734563863135,1.1127585342503032,0.0,0.1250181794808446,0.0,0.0,0.0,0.0,0.12777802550033526,0.12683910881329205,0.9781804757741096,0.13144833618604962,0.3235279287384351,-1.0457540252204014,-2.247709644739809,-2.247709644739809,-2.0464115974419093,0.0,1.4152035155614957,1.87467519977546,-0.522123034058484,-1.5992027342011452,0.1679522788974569,1.5838670949794391,2.1783151659610707,1.2072761474126532,-0.16658658189812134,0.1247052072518302,-0.05781450630520624,-0.1505680941767477,-0.1604409454011112,-0.18351553428571865,-0.08729079987419917,-0.09551343389103216,0.8503739982529548,0.1319035685191615,0.0,-1.0328368077683523,-2.247709644739809,-2.247709644739809,2.247709644739809,1.2541650777231748,1.2978673817019133,-0.2333919267822868,-1.2619040273860762,-1.6708449226246245,-1.0363933103707883,0.6302407131725509,0.9347626920035658,-0.8907758678166324,-2.247709644739809,-1.8016104103110058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0628505139902562,-0.06993506717430951,0.0,0.0,0.0,0.0,0.0,0.6548232591605914,0.9347626920035658,-0.8075821589404399,-0.9614506875322488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.247709644739809,1.88247105348,1.3909623938232885,-0.0908188504558161,-0.6727764842976903,0.0,0.0,1.2168644784288216,0.0,0.7660137565231631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.13352533370587247,-1.0540051112580535,-2.1209274399681566,-2.0861306185059187,-1.4188738262472096,-0.7667250570436505,0.0,0.0,0.0,0.0,0.8866503247978061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7567700254994878,2.247709644739809,1.9201415290450063,-0.6429872184996829,-1.7321305754698084,-2.247709644739809,-0.7444755767628083,-1.2640948329891772,-0.9561870636806428,0.0,0.0,0.0,0.0,0.0,0.6375244305023406,0.2720582230759754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.553277996855827,-0.08000708254440941,0.0,0.0,0.0,0.0,0.0,1.1488641486702371,2.0522442617099044,0.3374694189399859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4221141808779723,-1.1971756800217337,-2.205287681697948,0.0,1.4438262485059037,-2.0992470001037042,0.9667996674463131,0.01872142969922525,0.0,0.0,0.0,0.9277350428611514,0.5091204605439765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.11878718692137599,-0.9124278556602652,0.0,0.0,-1.2364394687526317,-0.12979811897851912,0.0,0.0,0.2308881489501716,1.3262055944381266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9879426946578544,0.4012303975964657,-0.6917255301634716,-1.77845046536394,-1.2111171702232844,-1.008851754217521,0.0,0.0,0.0,0.0,0.7168486645470823,1.536437576273347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2494104145036604,0.0,0.0,0.0,0.0,0.0,1.4746113350325931,1.4811837518418955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2472765129421985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5524244362312423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11184489384142014,-1.4725058854919506,-0.6765606030666826,-0.2083541484611345,-1.9107239101537552,-1.7715935283464426,0.0,0.0,0.0,0.0,0.488350485345748,0.16029868529701374,-0.7218846722321323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4758031441643523,-0.5294921074507323,0.0,0.0,1.9433583780337116,1.643900858908566,1.7479214470246258,1.4827201609661478,-0.1262985204177217,-2.0183579049138904,-1.4723351733670338,-1.811483261535369,-1.8794835912939536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.15512041750786634,0.0,0.0,-0.12450604310609376,0.0,0.0,0.0,0.0,1.3340299001634868,1.8367202040022583,0.14928775323987062,-1.9676279517927373,-1.4424605515065678,-0.284719372340649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2267657816740043,2.11401359890902,0.43781969637033147,-1.4471835869626033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.13218808872735638,-0.9166672067623696,-0.03143948300553784,-1.2342486631495309,-0.4434531964925907,0.0,0.0,0.0,1.3211695867530766,2.1192772227606262,0.3744570460053244,-1.9761351060177652,-1.4262144476186385,-0.8432325410272625,0.0,0.0,0.0,0.0,0.0,0.4935856571765344,-0.4467820829284712,-0.1025410830334465,0.0,0.0,0.0,1.0779901648088848,2.00330678590038,-0.3099278627867183,-2.247709644739809,-0.8715138497218368,0.0,0.0,1.348739594927164,1.915446945609791,0.2382856743632393,-1.9614538632749081,-0.32773882781971986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5598251373869692,0.8266165608686796,0.0,0.0,0.0,0.05235171830786392,0.5888714749010107,0.9058838908717822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013258641701882928,0.0,0.0,0.369449490341094,0.04185292262547164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02611895511229298,0.45076536584320004,0.0,-1.25499018632694,0.0,-1.9829920430352628,0.0,0.0,0.0,0.0,0.0,1.0085956860301457,1.933684690955084,0.2842356879867177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22044625730941828,0.0,0.0,0.0,0.0,-1.148608080482862,0.0,-0.2783745716979025,-1.9025581801785607,-1.2255992488204055,0.0,0.0,0.0,0.9901587765391152,1.7767717961355902,0.12006752785825313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5848597399654624,-1.4109357124385715,0.0,-1.5713482058188633,0.0,0.0,0.0,0.0,1.119587019246981,1.986548545637699,0.2732816599712136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4072053219685589,-1.3547714233408958,-1.2618471233444373,0.0,0.0,0.0,0.0,1.2030083442897297,1.8877915813732449,0.15512041750786634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20943532525227515,0.0,0.0,0.0,0.0,-0.27160299074286354,-1.1270983527433265,-1.3966243459663676,-1.3897389569280505,-0.7174461569842916,0.0,0.0,0.0,0.9396279875636988,1.7716504323880815,0.10074860572181854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.6799495692868611,-1.4605560367477646,-1.1167133651442125,0.0,0.0,0.0,0.0,1.0623415533581646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.17170794564562974,0.0,0.0,0.08911172920664663,-1.2606805904908378,-0.93060869696392,-0.0810313552939111,-0.06780116561284767,0.0,0.0,0.0,0.0901075499353288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02085533126068709,1.0307313582277098,0.7045289395322426,-0.4525293911340084,-1.6021332923455534,0.0,0.0,0.0,0.0,0.0,0.6410524810839575,1.2281030266525208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.018323101407752368,0.4791035785794133,-0.6838443203964725,-1.9499023428221944,0.0,1.9893368436780092,-1.4172805130813182,-0.7966281309249358,0.0,0.0,0.4850500509306869,1.3355663092877397,-0.2875361224017787,-1.7386176362166523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9852650289581628,1.6486238943646017,1.8883037177479955,0.09645235057807536,-2.016224003352429,-1.473587062283091,-1.6502456595513124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9388882350223922,0.9038922494144178,-1.2546203100562865,0.0,0.0,0.0,0.0,0.0,0.0,0.992463390225494,1.3457521327411168,2.066982408494401,0.29635624885582096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3681406973833974,0.0,0.0,0.0,0.0,-0.6798041334401046,0.0,0.0,-1.5718318901727946,-0.8421513642361218,0.0,0.0,0.058383546721596076,1.8299201710264,1.7979400996252917,0.12649768456345814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4954065865089818,-1.2288996832354664,-1.3822560754525244,-1.1675286743278237,0.0,0.0,0.0,0.0,0.04071484179269199,1.0782462329962603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4738115027069879,2.247709644739809,-0.5549851181049965,-1.5380308894392392,-2.247709644739809,-2.247709644739809,-0.4041894077616928,-0.5949317553355623,0.0,0.0,0.0,0.0,0.0,0.7165925963597068,0.3475698863309052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.43377950941396376,2.247709644739809,0.6929205150378901,-0.4194396909209401,-1.2920916214755565,-1.4168252807482062,-1.2177749430950453,-0.5935376063154071,0.0,0.0,0.0,1.3713020474370203,2.0187846852261826,0.2799394328429745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0011665328535991413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4593578761306864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7092235229674587,0.0,-2.247709644739809,0.0,0.0,0.0,0.0,0.0,0.0,0.457195522548405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7703384636877258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5467624840881635,1.205256053934469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7872105120336842,-1.6176680957129952,0.7359968745586001,-1.739983333215988,0.0,0.0,0.0,0.0,0.6497303474339023,0.995820728682194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5717433583676768,-0.025663722779181115,-0.09793185566068892,0.0,0.0,-0.05482704411915965,0.0,0.0,0.0,0.2405618360287986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1104823725847441,2.247709644739809,2.247709644739809,-0.21290647179225308,-1.5366082883982646,-1.5255404522994824,-1.4963202269178648,0.0018778333740864235,-2.247709644739809,-0.5705768255140776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8376843969674617,2.247709644739809,0.8410132834033421,-0.5459658275052177,-1.5372342328562931,-1.7423448509440056,-0.11400724742370147,-0.4301376507490689,0.0,0.0,0.0,1.4889227015047972,1.0914764226773237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4796441669749837,0.0,0.3147078022843928,0.0,0.0,0.5316544610330137,1.054887123903458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7273190082086549,0.0,0.0,0.0,-1.1464457269005808,0.0,0.0,0.0,0.8280391619096542,1.2892748714144269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.2191153638162207,-1.9710421942910763,-0.8900076632545061,0.0,0.0,0.0,0.9580648970547292,1.3551412996115493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5001865260066563,-0.5865668612146319,-1.4581376149781076,-1.600539979179661,-0.4095383876757572,0.0,0.0,0.0,0.0,0.0,0.5425231329860594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2213883497391207,2.247709644739809,1.5123102626184188,0.3688804499247042,-0.7531534431127531,-1.6040964817820975,-1.810402084744229,-1.5567807711592838,-0.8336157579902744,0.0,0.0,0.0,0.0,0.001308792957696598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07346311775592643,2.247709644739809,2.247709644739809,2.247709644739809,-0.5501767265865025,-1.7025404738175374,-2.247709644739809,-2.247709644739809,-0.8394768742790896,0.0,0.7679769459597079,-0.8546702533966979,0.0,0.0,0.0,0.02697251573687771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03488217752469628,0.5202736527052172,-0.5949317553355623,2.247709644739809,-0.9780951197116512,-1.5762988574414547,0.6716099514440912,0.6862342901453097,-1.1318498402201818,0.0,1.0542896314662489,1.3277704555831986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8976897088757687,-1.9021313998662688,-0.2304329166170597,0.0,0.0,0.0,0.047543326789369886,-0.05292075872425375,0.7996155931109823,1.173105270408444,-0.4615202297129677,-1.7339230527814364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22590904530676065,-0.25143050798184424,0.0,0.0,0.0,0.0,0.10820303517652526,2.057792405769705,-0.29954287518760403,2.0423714104855413,1.5077863913081198,1.370903719145547,-0.36415741446866856,-2.247709644739809,-2.145253917768821,-2.247709644739809,-0.5827827424456395,0.0,0.0,0.0,0.0,0.0,0.0,0.4898299904283616,-0.3852119098750922,-0.1599288090263604,0.0,0.0,0.0,0.0,0.0,0.0,1.0371899669537343,1.5099771969112206,1.7175346887894094,1.4135248463331451,-0.2924867740243701,-2.247709644739809,-0.5089497484190597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24830078569170025,0.0,0.0,0.0,0.0,0.0,1.5021244391650412,0.0,0.0,0.0,0.8832645343202867,1.2458286356230637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4442783050963561,0.0,-0.12351022237741155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5101731853142978,-0.5411005319450848,-1.6998375318396857,-2.247709644739809,-2.247709644739809,-0.8511991068567201,1.5100341009528595,-0.9670272836128688,-0.7134913260903823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2383425784048783,0.4351452064132993,-0.7495115844478583,0.0,0.0,0.0,2.140986114645897,1.2732279316722341,-0.40151491780466064,-0.5910053764624724,1.3785573127459905,1.4217190283291588,-0.31402495378472506,-2.247709644739809,-2.150147665349774,-1.2116577586188548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17728454172625002,1.041514674118297,0.5840630833825164,-0.06535429182237143,-0.7839954336810817,-0.2025214841931388,0.0,0.0,0.8081227473360103,0.9764449025041206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5621265753306888,0.5752145049076548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8730502588460892,0.7125239573825196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5409867238618068,-0.1812678246409788,0.0,0.0,0.0,0.0,1.130085814929373,0.9716080589648072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.10032182540952618,-1.2607659465532963,-2.2098115530082474,-0.5977485053966919,-0.2977219458551565,-1.2651475577594984,0.0,0.0,0.0,0.019205114053156603,0.3073671809129641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.01556960687358,2.247709644739809,-0.5588545929364473,-1.8268473527778948,0.9692465412367892,-2.247709644739809,-0.2816181020713245,-1.1590784241444352,-1.9685953205006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1802150998706576,0.42823136535416295,-0.6771296434830725,0.0,0.0,0.7242177379393304,-0.805960393753729,0.0,0.0,0.7220269323362297,1.2525433125364638,1.1732190784917218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5213548294963579,2.247709644739809,0.5620127672474109,-0.8018633027557222,-1.7241355576195312,-1.984926780450988,-1.76726882118188,-0.9320882020465336,0.0,0.0,0.0,1.1561478660000273,1.0934396121138683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9271090984031228,0.0,0.0,-0.06697605700908242,-0.940566904250742,-1.2440077062906163,-1.0038726505741102,0.0,0.0,0.0,0.2994006150835065,1.0800387103078883,0.8074968028779814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.4222311647039096,-0.5197899683512858,0.0,0.0,0.0,1.3915883382813174,1.25499018632694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4000923167636861,0.0,-1.443114947985416,-1.2101498015154215,-0.4468674389909297,0.0,0.0,0.0,1.2442353224571725,1.1593344923318103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.3165319073594994,0.0,0.0,-0.2290672196177241,-1.1493478330241689,0.0,0.0,0.0,0.02196496007264725,0.2707778821390983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8528809518277292,2.247709644739809,2.247709644739809,-0.2707494301182788,-1.4961779668137674,-2.247709644739809,-2.247709644739809,1.8809630963765671,-2.247709644739809,-1.1708575607637044,0.23919613902946305,0.0,0.0,0.0,0.05388812743211645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8923976330033433,-0.2600799223109696,-0.09528581772447622,-0.963954465364364,0.89985206245805,-0.6133686648265925,0.05024626876722157,-0.15221831138427824,-0.29174702148306336,0.0,0.0,0.062167665490588414,0.12035204806644804,-0.2031189766303481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5621834793723278,1.3624534689621584,1.015225006881087,-0.6675982165085429,-2.247709644739809,-0.3564469168265865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9552797747570785,0.19742857246644985,-2.247709644739809,-0.14803586432381302,0.0,0.05647726132669016,1.393523075697043,1.0118392164035677,-0.7047565556987986,-2.0350023370932933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6208831740655978,0.9708683064235002,-2.247709644739809,-0.6366139658361171,0.8296324750755456,1.0877776599707898,0.6341386400248212,-0.9973571378064467,-1.84223989604124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7295951698742144,1.5729984230263938,-1.3540316707995892,-0.5432059814857271,-0.6652651508013447,0.0,0.0,0.0,0.0,0.0,0.19387206986401345,1.38026443399516,0.981054129876878,-0.6759631106294733,-2.1676741101745804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5197046122888273,-0.12413616683544038,0.9715796069439876,0.24081790421617405,0.6795196132319098,0.41534259992293343,-0.8462484552341285,-2.175754484087316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9055709186427678,0.581132525238109,-1.5096357726613867,-0.14490614203366894,0.0,0.0,0.0,0.2432078739650113,0.12422152289789885,-0.4089124432177284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9437819826033446,1.922559950814664,1.3307294657484257,-0.3856955942290235,-2.247709644739809,-2.0374776629045885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08618117106223902,1.3695664741670313,0.8974051886675738,-0.6283059757568255,-1.990474924510789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9626741244274868,1.1574566589577238,0.7051833360110908,-1.6549117909657092,-1.4894063858587283,0.0,0.0,0.0,0.0,2.0012582404013757,1.6582975814432286,1.901733071574796,1.256611951513651,-0.01835155342857186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016473720054485438,0.0,-0.6491613070175125,-1.4045909117958248,-1.613656360777447,0.0,-0.9939997993497466,0.0,0.0,0.0,1.1813563564460965,0.7442764126170718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5952162755437572,0.0,-1.6091609414879668,-1.2775526388367966,-0.468604782897021,0.0,0.0,0.07938113808638061,1.461864829705461,0.8848009434445392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5356946479893814,-1.3433906150130994,0.0,0.0,0.0,0.0,0.0,0.0,0.2471911568797401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5401932430215206,-0.24408988661041556,-1.4369124074467672,-2.247709644739809,0.2136177723127404,-0.2377166339468495,1.0690277782507451,1.404989240087298,-1.080550846682639,-1.041514674118297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6312649859220526,0.0,0.0,0.0,0.0,0.0,0.0,0.2024930321723193,1.4396438014454382,0.8289211745550583,-0.7571082740066624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7991350844997105,0.0,0.0,0.945204583644319,0.0,0.0,0.0,0.0,0.0,0.933909131378981,0.9445786391862904,0.4043316678657903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2856013849860533,-1.9019891397621715,-2.247709644739809,-2.247709644739809,-0.9045750979140856,0.0,0.0,0.0,0.0,1.46638870101576,0.7023665859499613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4714784369997897,2.247709644739809,1.9299574762277307,-0.7262093793966948,-2.022028215599605,-2.247709644739809,-2.247709644739809,-0.3439280276660103,0.0,0.0,0.0,0.0,1.1532173078556196,0.6825070754179563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2938240190028862,0.22460025234906397,-0.7047565556987986,-1.5177730506157612,-0.3916420665802972,-0.005747308205537234,0.0,0.0,0.0,0.1526735437173901,1.5656862536757843,0.9604548668035664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7570545457076827,0.4079450745098657,-0.6967330858277019,-1.181612424633472,-1.3493086353435535,-1.4291165537422266,-0.7338914250179576,0.0,0.0,0.0,0.1995340220070922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1229475334463404,2.247709644739809,2.247709644739809,-0.4710801087083168,-1.7075195774609486,-2.247709644739809,-2.247709644739809,-0.9135943885138644,0.6684802291539472,-0.7439349883672379,0.0,0.0,0.0,0.08350668110520684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.37366038942237867,-0.5087790362941428,0.0,0.0,0.0,0.0,0.0,0.0,0.3748553742967974,1.8887874021019275,1.1476976158166383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2677335159114128,2.247709644739809,0.29587256450188953,-0.8097445125227212,-1.5863993248323742,-1.6560783238193084,-1.9127155516111196,-0.9602272506370106,0.0,0.0,0.13412282614308182,1.7018007212762307,1.020431726691054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0675482731681316,2.247709644739809,0.13386675795570638,-1.033263588080645,-1.9031841246365901,-1.9367859612244087,-1.5503506144540788,-0.5937367704611435,0.0,0.0,0.7058092804691197,1.9353918122042544,1.1879287732553991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5045965892336775,2.247709644739809,0.23646474503079185,-1.3627664411911726,-2.247709644739809,-2.247709644739809,-1.7293991814711374,0.0,0.0,0.0,0.0,1.3044682505320353,0.725640338980305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2923729659410922,2.247709644739809,2.247709644739809,-0.1931038653018872,-1.4401843898410087,-2.247709644739809,-2.247709644739809,-1.4588773675194142,0.0,0.0,0.0,0.0,1.1722517097838594,0.6086171773497375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2827878106675827,2.247709644739809,1.3575597213812058,0.09787495161904992,-1.0553708082573894,-1.8838936545209743,-2.041603205923415,-1.7428000832771176,-0.807070022565689,0.0,0.0,0.0,0.2568079399167281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4874147444013641,-1.0258945146883964,-0.9152161537005754,0.0,0.0,0.0,0.0,0.0,0.0,0.4711654647707753,0.1363705357878216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.30142070856169034,0.0,0.9071357797878398,-2.021146202954201,0.0,0.6273386070489627,-0.698184138889496,0.0,0.0,0.730505634540438,2.036168869946892,1.2886773789772177,-0.44214440353489415,-2.247709644739809,-1.7453607651508718,-0.07795853704540606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0641308549271333,-0.07135766821528408,0.0,0.0,1.4688355748062365,1.476062388094387,1.9398872314937332,1.223408443217305,-0.4861027757010082,-2.247709644739809,-1.7393573887579592,-2.0923900630862065,-0.2322253939286877,0.0,0.0,0.0,0.0,0.0,0.0,0.4045592840323462,1.1579403433116553,0.13298474531030216,-1.7225991484952787,0.0,0.0,-0.1642819682117425,0.0,0.0,0.0,1.1117342615008017,2.0800134340297283,1.3623965649205194,-0.310724519369664,-2.2470837002817805,-1.7102225194387999,-0.8002415375690112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5071003670657928,1.3692250499171974,2.0113587077922954,1.3140281295273843,-0.3700754347991228,-2.247709644739809,-1.7126124891876373,-0.004552323331118603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3176099084079809,-1.1364306155721198,1.4448789732762246,0.4670968257935879,-0.7049841718653543,0.0,0.0,1.255445418660052,2.247709644739809,1.5310032402968246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.18536491563898555,-1.0664670963769909,-1.1747554876159747,-0.8054482573789782,0.0,0.0,0.0,0.8537028846888352,1.0162208276097693,0.6302407131725509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6568433526387751,0.2524547807313459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.8142715595756795,-2.247709644739809,-2.247709644739809,-1.2778940630866304,0.0,0.0,0.0,0.0,0.3685959297165093,0.014880406888593932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7903971383654672,0.0,1.0450711767207337,-1.0504486086556173,0.03712988716943609,0.23888316680044866,-1.4358312306556265,-0.2903528724629083,0.0,0.0,1.1217778248500818,1.8707203688815504,1.1602165049772146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054400263806867286,-0.6700735423198386,-1.455377768958617,-1.3811748986613837,-1.1754383361156424,0.0,0.0,0.0,1.299546050930263,2.086870371047225,1.3662091357103314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4816073564115285,-1.354088574841228,-1.3540316707995892,-1.0149689386937115,-0.09528581772447622,0.0,0.0,1.1957246269599398,2.0995884243535383,1.4127566417710191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2156125895127643,0.0054343359765228316,-1.4505409254193034,-2.247709644739809,-2.247709644739809,-1.6416246972430066,0.0,0.0,0.0,0.6696183099867268,1.4551786048128803,0.9024127443318042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.886934845006001,1.6164446588177568,-0.07804389310786453,-1.5075587751415638,-2.162837266635267,-2.247709644739809,-0.15879072819358073,0.0,0.0,0.0,0.3454075327486239,0.3497322399131865,0.0738614460473993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4604706806853058,2.247709644739809,2.247709644739809,0.09303810807973642,-1.5845783954999266,-2.247709644739809,-1.633003734934701,-1.4008067930268326,-0.7214863439406594,0.0,0.0,0.0,0.0,0.2910926250042151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0402090569032603,2.247709644739809,2.0931582676483327,-0.4761445684141862,-1.808239731161948,-2.247709644739809,-2.2219890179189896,-0.10052098955526262,-0.5707759896598141,0.0,0.0,1.221615965905677,2.038786455862285,1.3088783137590565,-0.4192689787960232,-2.247709644739809,-1.0313288506649192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.35106948489170264,1.3025619651371294,0.0,0.0,0.0,-1.7480921591495429,-1.251803559995157,-0.2272178382644572,0.0,0.0,1.2286151630272717,1.7911116146286137,1.0646746190653629,-0.6411947411880551,-1.3014523363251689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.416822105005547,-1.3129754047570632,-0.5898103915880538,0.0,0.0,0.0,1.6510423161342584,1.7428569873187565,1.923043635168595,1.246483032101912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9467978968102106,-1.7932739682108951,-1.7610947326640505,-1.3589823224221806,-0.2739645084708813,0.0,0.0,1.3046674146777717,2.0513053450228607,1.2927175659335854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7065205809896071,0.15665682663211888,-1.2772965706494213,-2.119988523281113,-2.1077826063495517,-1.7925342156695885,-0.2899829961922549,0.0,0.0,1.0004299560549517,1.494300133439681,0.9069935196837424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5321982251712432,1.6494490029683666,0.23455845963588595,-1.2012158669781017,-2.201532014949775,-2.247709644739809,-1.7889208090255129,-0.14820657644872995,0.0,0.0,0.7169909246511798,0.6220749831973571,0.3264015828412037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6569856127428727,2.247709644739809,2.247709644739809,-1.6889119558450012,-2.247709644739809,-2.247709644739809,-1.403253666817309,0.0,0.0,0.0,0.0,0.0,0.31667099172093777,0.008535606245847378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7034509384837613,2.247709644739809,-0.14743837188660372,-1.63977531588974,-2.247709644739809,2.247709644739809,-2.247709644739809,-0.9779528596075536,0.0,0.0,0.7208888515034501,1.2559006509931636,0.6354189809616982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0730426889289526,2.1326781245666058,-0.3407129493134078,-1.5845783954999266,-2.247709644739809,-2.247709644739809,-1.1668742778489756,0.0,0.0,0.0,0.6676266685293624,0.9936299230790934,0.3139395977222665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.03784118768992338,-1.2876531062277157,0.0,0.0,-0.06276515792779773,0.0,0.0,0.0,1.1094865518560617,1.3751715222684708,0.7371918594330186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.365497835189844,1.5027788356438891,-1.2701835654445484,-2.216070997588535,-2.2391455864731427,-1.8038296679349264,-0.05835509470077657,0.0,0.0,0.9983245065143092,1.470798764242781,0.8006967699021229,-0.9607393870117614,-1.7349757775517576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.725867955146861,-0.2173734390609132,0.0,0.0,0.5764663938237123,1.4396722534662578,1.3730091686861896,0.7072318815100943,-0.9098671737865109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2038018251300159,0.0,0.0,0.0,0.0,0.0,0.7214009878782008,1.3259495262507512,0.7228520409399949,0.4561997018197228,0.10891433569701256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7105892199667942,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.13386675795570638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07477191071362302,2.247709644739809,2.247709644739809,2.247709644739809,-0.4468105349492908,-1.9763342701635016,-2.247709644739809,-2.247709644739809,-0.6690208175495175,0.0,0.0,0.0,1.1234564940784315,1.6563628440275031,1.0424535908053405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7479182712819668,2.247709644739809,-0.17884940287132206,-1.5844361353958294,-2.247709644739809,-2.247709644739809,-1.3288800843951587,0.0,0.0,0.0,1.0907935741776558,1.3126908845488685,0.7611200089422108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6859497699371149,0.0,1.6354506087251772,-0.6935180074750994,-1.6535745459871931,-1.8519704871615053,-1.572258670485087,-0.33402672442082737,0.0,0.0,1.4437693444642643,1.8244289310082384,1.1168840772691295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8560359503960335,-0.6010204877909334,-1.7878396322343724,-1.8744760356297232,-1.398046947007342,-0.17133806937497634,0.0,0.0,1.1809864801754428,1.5381731495433364,0.9351894723158584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15315722807132146,-0.4761161163933668,-1.393181651447209,-1.372326320186522,-0.9957069205989162,0.0,0.0,0.0,1.0686009979384528,1.203207508435466,0.623184612009317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2450857073390977,0.6205101220522848,-0.7479182712819668,-1.6770759151840928,-1.7600704599145487,0.0,0.0,0.0,0.0,0.7946364894675714,0.2220964745169488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3057770434897318,2.247709644739809,2.247709644739809,-0.03667465483632423,-1.6131157723818763,-2.247709644739809,-2.247709644739809,-1.4423751954441093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07497107485935947,1.6243827726263949,-1.8911773718507645,0.3850127457293557,-0.4284589815207188,0.0,0.0,1.7252451864314915,1.7492017879615032,1.5148993965129924,0.8860812843814163,-0.8638033520797547,-2.2042634089484463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.9403140118060256,0.0,0.0,-0.31889024934485805,0.0,0.0,1.87464674775464,1.812137658014218,1.3576166254228448,0.6849254971876131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.4367132433010306,-1.895957311348439,-2.1358078468567503,-1.5339622504620518,-0.5070150110033342,0.0,0.0,1.5767256377537469,1.5865984889781108,1.2718337826520787,0.6853522774999055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.48260635288287,0.1445647177838351,-1.5512610791203023,-2.0180733847056955,-2.247709644739809,-1.5659423218631598,-0.20459848171296166,0.0,0.0,1.5005311259991496,1.530035871588962,1.2439792542697972,0.6283913318192839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.603299825199152,0.3116349840358877,-1.4292019098046849,-2.0746075500740244,-2.247709644739809,-1.8235469183628337,-0.012518889160576151,0.0,0.0,1.0892571650534033,1.1094865518560617,0.7100770835920434,0.058554258846513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.657387116777005,2.193110216787206,-0.013969942222370208,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.8304860357001304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5696948128686735,2.247709644739809,0.8600476853315818,-1.3610593199420034,-1.8353545070029231,-0.8303153235752134,-0.06589488021794175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4085172906689147,0.13824836916190802,-1.72140416362086,0.0,0.40709151388528103,-0.4530415275087593,0.0,0.0,1.2634973405519678,1.106100761378542,0.8793950594888358,0.24036267188306215,-1.4120737932713512,-2.247709644739809,-0.22346217151628436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4330113048518375,-0.4818918766197235,0.0,0.0,0.0,0.0,0.0,1.4262713516602774,1.7622043614760108,1.3974210025493132,1.0289673329369011,0.4299669386241519,-1.2252862765913908,-2.247709644739809,-1.9591207975677096,-1.2951075356824229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0263750232996684,-0.02933403346489549,0.0,0.0,0.0,0.3710997075486245,0.6458039685608127,-1.0175011685466464,1.7233673530574052,1.5209881289683636,1.3316399304146491,0.7356269982879465,-0.949130962517409,-2.247709644739809,-1.925462056938252,-0.9031524968731108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3999500566595887,-0.08618117106223902,-0.35892224263788225,0.0,0.0,0.0,0.0,0.0,0.9741118367969224,1.845739494602037,1.4378513241338102,1.2325984459420003,0.5919442931495156,-1.0898262054697931,-2.247709644739809,-1.6623662204204157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.7689759424310496,0.0,0.0,0.0,0.0,1.6644432179402389,1.9243239761054718,1.524032495196049,1.1413812671947112,0.5637198884965803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2578037606454103,-1.2346754434618232,-1.6569034324230736,-2.0216014352873124,-1.3438173953253916,-0.20994746162702602,0.0,0.0,1.9794924444744653,1.1368289438635928,0.17230543808283905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.994429755404698,0.7595551477971387,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.8444559779225006,0.5461649916509542,-0.6078205207667917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0670898650923604,0.0,0.0,0.0,0.0,0.0,0.0,1.3257788141258342,1.8867957606445631,1.4968892673342546,1.2329683222126535,0.5103723494600342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9073349439335764,-1.4302830865958256,-2.0064080561697044,-1.4496304607530797,-0.32361328480089363,0.0,0.0,1.6509000560301608,1.1926802607322542,0.7321558517479686,0.08214098410587126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3240969691548249,1.6933789231136616,0.11944158340022433,-1.9375826178073547,-2.247709644739809,-2.247709644739809,-1.1545830048549552,0.0,0.0,0.0,1.5151270126795486,1.1739019269913895,0.9710959225900562,0.38632153868705227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8949330385989371,0.8765214053860672,-2.0528702061679334,-2.247709644739809,-2.247709644739809,-1.0392954164943766,0.0,0.0,0.0,0.0,0.00031297222901440386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7237087773072388,2.247709644739809,2.247709644739809,0.5984313538963597,-1.3552266556740078,-1.9886824471991609,-2.247709644739809,-1.5998571306799934,-0.3960805818281378,0.0,0.0,2.146249738497504,1.6304146010401273,1.1626918307885103,0.5193916400598129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05351825116146306,1.3056347833856343,-0.5299757918046636,-1.492223135919858,-2.0221704757037022,-2.247709644739809,-1.295477411953076,0.0,0.0,0.0,1.6227894594605037,0.8008105779854009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6491929347809913,2.247709644739809,0.4973982279663462,-2.247709644739809,-2.247709644739809,-2.247709644739809,-0.8444559779225006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03977592510564878,0.7434228519924871,1.6811161021404606,1.3148532381311495,1.093240447968132,0.4820341367238209,-1.2616479591987009,-2.247709644739809,-2.03964001648687,-0.4098798119255911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1243353309811768,0.4931304248434226,0.05989150382502911,-0.015108023055149859,0.17830881447575173,-0.0019631894365448968,0.15116558661395704,0.16092462975504254,-0.8642016803712275,1.7758897834901861,1.3942912802591692,1.0225371762316964,0.4246179587100875,-1.1429461283397833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.807070022565689,-1.2316026252133179,-1.5058516538923945,-0.8694368522020138,0.0,0.0,0.0,1.8214983728638303,1.451166869877332,1.2491006180173054,0.6713254312358963,-1.0921592711769916,-2.20628350242663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.16268865504585106,-0.7482881475526202,0.0,0.0,0.0,0.0,0.0,2.11680189694933,1.5638937763641565,1.2158402056793198,0.5107422257306876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6354474329825178,-0.7397809933275922,-0.28665410975637445,0.0,0.0,0.0,0.4643085277532778,0.18502349138915167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.04091400593842843,-1.1717964774507474,-1.6365317855163175,-2.036937074509018,-1.58662694099893,0.0,0.0,0.0,0.8488660411495217,0.18530801159734656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.031019054178564,2.247709644739809,1.34726008984455,-1.4920808758157609,-2.247709644739809,-2.247709644739809,-1.6000847468465496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3639898780864108,1.0058073879898357,0.774464006706552,0.13059477556146487,-0.7948072015924883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8733347790542841,0.0,0.0,0.0,0.0,0.10686579019800917,1.3477437741984812,0.9771562030246078,0.5909200204000139,0.015648611450720194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6209084503437577,0.0,0.0,0.0,0.0,0.0,0.0,0.969531061444984,0.5776898307189504,0.2922876098786337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.4478948874830908,0.0,0.3880855639778608,0.5015522230059919,0.6796049692943682,0.35960509113755,0.09423309295415504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8750134482826343,-1.4256454072022484,-1.950499835259404,-1.5939675623703589,-0.5207573370591485,0.0,0.0,0.743991892408877,0.4775956214759803,0.10089086582591601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.625122525167702,0.4444205652004534,-0.6832468279592631,-1.2243473599043475,-1.7656755080159885,-1.323388844376997,0.0,0.0,0.0,0.8261328765147483,0.16214806665028067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4306497871238197,2.247709644739809,1.0454695050122065,-0.5270452336602561,-2.247709644739809,-2.247709644739809,-0.2216412421838369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2751310413244805,-0.3061721960385454,0.0,0.0,1.1134698347707903,0.7635953347535065,0.5142418242914851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.113213766583415,2.247709644739809,1.065670439794045,-1.0283982925205115,-1.918064531525184,-2.247709644739809,-1.8543889089311625,-0.5389950824044424,0.0,0.0,1.3965674419247285,1.0361372421834132,0.6553353955353421,0.07656438802525098,-1.640998752784978,-1.1042513800252751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6909857776221648,-0.08564058266666869,0.0,0.0,0.0,0.0,0.0,1.5871390773736809,1.1359469312181885,0.8837766706950375,0.2275308104934716,-1.57880263527357,-2.247709644739809,-0.4407787065355586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9225567750720041,0.09124563076810846,0.7334361926848456,0.5661952143078761,0.6242657888004577,1.5473916042888516,1.132219716490835,0.9101801460155252,0.2903528724629083,-1.5121110984726824,-2.247709644739809,-2.247709644739809,-0.3017052287698853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10370761588704563,0.7104185078418773,0.0,0.0,0.4179317338175071,0.09007909791450933,0.0,0.0,0.4536959239876077,1.6647277381484336,1.2146167687840816,0.8107403332514035,0.2032612367344456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6875999871446453,-1.2861451491242828,-1.6589804299428963,-1.4391885691123265,-0.12934288664540727,0.0,0.0,1.5401932430215206,0.6976435504939257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8969784083552814,1.5388275460221847,-1.5244308234875223,-2.247709644739809,-2.247709644739809,-1.567734799174788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7755736355185122,2.247709644739809,2.247709644739809,1.317499276067362,-0.8387371217377828,-1.7636838665586243,-2.247709644739809,-1.7979400996252917,-0.6841857446463063,0.0,0.0,1.3879749316372425,1.031613370873114,0.8223772097665754,0.2298354241798504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5760680655322394,-0.5967526846680098,-1.227818506444326,-1.5703808371110006,-1.0494812399477549,-0.060432092220599434,0.0,0.0,1.5223538259676992,1.0590980229847424,0.6465721731229389,0.05562370070210541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.33539242142016296,-0.3410259215424223,-0.9910692412053391,-1.5297228993599477,-1.1658215530786544,0.0,0.0,0.0,0.633142819296139,0.4573377826525026,0.17401255933200852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.353231838473984,2.247709644739809,1.3467195014489797,-0.6406826048133042,-1.2494704942879586,-1.8349846307322693,-1.506022366017311,-0.5694102926604787,0.0,0.0,0.4167367489430884,0.3573858335136297,0.12066502029546243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23370489901130126,0.18374315045227452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09611092632824147,0.7262093793966948,0.14356889705515288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8189060632265974,2.247709644739809,1.473160281970799,-1.9435575421794482,-2.247709644739809,-2.247709644739809,-1.1486365325036816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07477191071362302,2.247709644739809,2.247709644739809,2.247709644739809,-0.6078774248084307,-1.306317631885302,-2.247709644739809,-2.247709644739809,-1.177970565968577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5659960501621397,-0.20129804729790066,0.0,0.0,0.0,0.0,0.0,0.0,0.6215912988434256,0.3902763695809616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4675520581266999,0.7781627694130859,0.5693249365980201,0.3919550388093116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8883574460469755,1.0072584410516296,0.7710782162290326,0.547246168442095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.596357532119196,-1.2012727710197404,-0.59057859615018,0.0,0.0,0.6176933719911553,0.8165445454985797,0.4370230397873857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6653789588846226,0.0,0.0,0.0,0.0,0.0,0.0,0.9840415920629246,0.4077743623849488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3793223415654575]
new object=loadshape.fossil_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.35717391304348,251.07309782608695,265.0,265.0,265.0,254.43456521739128,232.93115942028984,227.86159420289852,222.40413043478264,217.8242391304348,238.80340579710145,244.6305253623188,265.0,164.5496376811594,4.323532608695653,0.0,0.0,0.0,0.0,0.0,121.29894927536232,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,230.3032427536232,102.91505434782609,245.30070652173916,265.0,265.0,261.9688224637681,216.48003623188407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[-14.436231422643177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.46843904565668,0.0,0.0,0.0,0.0,0.0,19.182243300939966,18.63914798057806,8.701183701540637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.955869431795339,10.329498114647171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-65.19184095099132,-76.75229035526019,-76.75229035526019,-40.39599342634637,0.0,0.0,0.0,17.37710715562258,34.464693013449356,28.286619413840512,9.160725895693018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.87593174807041,76.75229035526019,39.89273157313087,-37.772813882559,-74.53424631879109,-76.75229035526019,-70.03306453124779,0.0,0.0,0.0,38.746304957697866,51.07622036147771,44.26566902742234,24.69286343885181,-36.44859398693597,-76.75229035526019,-22.217359187899877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.122421425367875,0.0,-2.518252362035879,-8.557394600621919,-16.089806083208405,0.0,0.0,44.561019613093215,54.60682571781968,41.53173301400839,23.05289044999511,-44.09953432298247,-12.235675249799328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.60348421476277,-49.92785065008635,-27.525897346142177,-16.847613506969203,0.0,0.0,0.0,41.47829787515345,26.564064846753467,-5.897296233625688,-15.629292341076846,-21.38182792580464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-32.81403299682168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.309930185349712,36.50397222174926,44.893289021972954,35.85594971963586,15.216384449925132,-42.54991529618957,-19.344491813463108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.89162305543784,47.748668532784464,34.80279171020418,15.204725874174962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-55.27525072749586,-76.75229035526019,-76.75229035526019,-50.31258364984183,0.0,0.0,0.0,26.02485571830829,49.44499130443363,39.84221107821349,15.475787760366325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.064542645754146,76.75229035526019,16.205420292730885,-64.72161172906796,-76.75229035526019,-76.75229035526019,-40.86622264826974,0.0,0.0,0.0,0.0,13.093552115415713,2.5911184604744166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8216524609634543,76.75229035526019,76.10815404506351,5.114228562406199,-70.281780813918,-25.915070796660892,-58.78156738435832,-32.710077363049365,-7.602362937087481,0.0,0.0,10.585986781150824,33.028745100220576,21.617914084745504,1.863429024068216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.246218927865336,46.36324111447307,35.936588201907846,3.508259752820817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9074258125545952,76.75229035526019,-46.090236132323334,-76.75229035526019,-76.75229035526019,-59.498569792993536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.98350920431846,76.75229035526019,69.05277262025466,-36.21347937597428,-68.73216178712511,-15.458299896741073,-27.41125468459887,-76.75229035526019,0.0,0.0,0.0,0.0,0.7014576409683273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.32201562021924,76.75229035526019,76.75229035526019,41.282045183358996,-38.85026059147018,-76.53174896398622,-76.75229035526019,-66.95811517714148,0.0,0.0,0.0,19.335747881650487,46.721742318790675,33.81375586739843,13.328666726377401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.10093592007658,45.50925044077339,-35.649010000070405,-71.67303752010449,-76.75229035526019,-75.01807721242298,0.0,0.0,0.0,19.603895123904305,47.4980091541559,39.377811144165186,18.12519909959157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.59586794061656,38.610288240612604,-37.45608924134615,-68.68844212806196,-76.75229035526019,-76.19559336318976,0.0,0.0,0.0,21.066074832570973,51.53867719956763,44.20543305271315,24.327561398679943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.4980091541559,44.17531506535856,-28.47509972180153,-60.61196377713439,-76.75229035526019,-63.56158344192642,-29.69147779173553,0.0,0.0,24.68994879491427,52.984340592588225,39.55560442435524,18.999592280854028,-39.23887978314238,-76.75229035526019,-35.61889201271581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.840675701401093,-23.193764906976284,24.780302756978053,18.80042494512202,51.14131407608279,50.0347209277962,52.22459007286906,33.537836241311176,2.29188168288682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-76.75229035526019,-76.75229035526019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.163637349634993,3.296462293359466,21.401258885388252,76.75229035526019,-76.75229035526019,-76.75229035526019,-64.80807949921503,-2.586260720578514,0.0,21.648032072100097,54.010295258602845,45.99405288238447,25.208755415796663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.615566459636725,38.333397066546155,-39.01250910399333,-71.57976891410317,-76.75229035526019,-71.7468751665222,0.0,0.0,0.0,18.44872457665868,52.964909633004616,39.37683959618602,18.78973791735104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.23999787082211,46.98988956104449,-28.898694640724234,-57.97226791770096,-76.75229035526019,-66.10703914737937,-29.362123026793327,0.0,0.0,17.295497125371412,50.27663637461215,41.31313471869278,19.61361060369611,-39.243737523038284,-76.75229035526019,-26.230823889894552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7791814793027682,0.0,0.0,0.0,0.0,32.76642714584184,52.80266112048146,46.11063863988613,25.318540337444052,-34.775588366787126,-47.06955649533729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-38.77059365717738,-54.105506960562536,0.0,39.36712411639422,-43.81195612114504,0.0,24.625826628288358,50.458315846718904,36.59335463583386,15.406807853844507,-44.00043642910607,-59.20904849519774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2549628596779607,26.165730175289458,21.788906529081267,39.83152405044249,41.17323180969077,44.1481117219415,23.103410944912497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-76.75229035526019,-76.75229035526019,-76.75229035526019,-28.8355440220775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.81307420882478,76.75229035526019,76.75229035526019,18.492444235721802,-57.064842105146354,-76.75229035526019,-76.75229035526019,-48.522992272191324,0.0,0.0,0.0,0.0,29.476765688336634,20.95046062304849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934909475390471,21.71409733468437,8.798338499458687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.79557996520839,76.75229035526019,21.38765721367972,-60.757695974011476,-76.75229035526019,-76.75229035526019,-44.83013840332622,0.0,0.0,0.0,0.0,41.43554976406952,33.737975125022345,12.492163916302982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.40723471296387,76.75229035526019,29.98488528144804,-42.795716934922226,-72.42695875194856,-76.75229035526019,-67.11842059370626,0.0,0.0,0.0,0.0,48.83097298159155,41.111052739023215,18.703270147203977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-16.356981777483046,-6.847470157264227,0.0,0.0,14.011664955741296,26.645674877004627,50.15810752115213,36.33006513347594,14.74712677598094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.122555205086155,-31.46649594969832,-76.75229035526019,-76.75229035526019,-74.12133842763937,0.0,0.0,0.0,27.78530065658337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.00182845621347,76.75229035526019,75.2706796870099,-44.5464463934055,-76.75229035526019,-76.75229035526019,-61.04138798393218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.762110904810186,-3.0739778061271297,0.0,0.0,0.33615560079645596,39.07954591455678,43.378645722430534,36.54380568889565,16.588210196528006,-41.040129736543044,-76.75229035526019,-33.478571814581144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.940327854124018,35.14283350291736,22.21444454396233,-56.08455019415322,-28.82777163824405,6.457879417612842,-7.186540401998223,23.276346485206627,39.53520191679244,11.82179581066843,56.19239201984226,42.279824957977375,22.014305660251146,-12.640810757117595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.96031626254971,0.0,0.0,0.0,0.0,0.0,-31.333393876550584,0.0,0.0,31.70355365661836,21.538247150452694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-76.75229035526019,0.0,0.0,0.0,0.0,25.98793689509943,0.0,25.480788849967205,15.582658038076186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9158926149439632,-76.75229035526019,-76.75229035526019,-76.75229035526019,-28.8355440220775,0.0,0.0,0.0,0.0,14.979326743005082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.266634195410386,76.75229035526019,76.75229035526019,34.0595575061311,-46.44485114472422,-76.75229035526019,-76.75229035526019,-59.14298323261347,0.0,0.0,0.0,0.0,0.0,7.464403124043847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.72688356810096,76.75229035526019,76.75229035526019,12.113260204422586,-76.75229035526019,-76.75229035526019,-76.75229035526019,-28.8355440220775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.870930658469533,76.75229035526019,76.75229035526019,62.43458778607704,-3.315893252943076,-76.75229035526019,-76.75229035526019,-76.75229035526019,-25.519650769134426,0.0,0.0,0.0,3.612215386593132,37.00723407496476,28.61014489090762,7.805416464736206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.640957296818144,-43.169762906906726,0.0,0.0,0.0,6.951425791036541,41.43457821609034,29.176557362769863,9.12866481238006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.348378005379832,76.75229035526019,38.408206260943054,-39.98211398721546,-74.44194926076894,-76.75229035526019,-67.91703303259266,0.0,0.0,0.0,0.0,47.934234196807935,40.01514661850761,18.647891912390683,-39.920906464527114,-62.58420617487082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.702859238062434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.610976279177393,47.046239343836966,37.73686660732932,16.245253759877286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.792375431865324,0.0,0.0,0.0,-6.125610008733107,-37.406540294407954,0.0,-39.797519871171176,0.0,17.75795396346134,48.68232614077694,35.115630159500306,14.505211329164993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-76.75229035526019,-76.75229035526019,-70.04958084689386,-20.636650625773193,0.0,0.0,42.04276725105734,8.648720110664888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.10425509316453,76.75229035526019,43.872192095854224,-68.47081538072554,-76.75229035526019,-76.75229035526019,-37.117018996612146,0.0,0.0,0.0,0.0,0.0,7.187511949977402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.11800649456917,76.75229035526019,76.75229035526019,-31.82596870199511,-35.22930127306443,-76.75229035526019,-76.75229035526019,-38.532564402278155,0.0,0.0,0.0,0.0,4.863569183777627,-1.6117980974604642,-3.80069569455415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.355172461242963,-5.9594753042932425,0.0,0.0,0.0,0.0,0.0,0.0,38.18475022573153,65.57560240276761,58.6678962707942,45.40432325902189,24.9775269967517,-33.773922400252026,-76.75229035526019,-62.730909919727075,-74.70718185908521,-11.129082101512727,0.0,0.0,0.0,0.0,0.0,0.0,25.73533442051249,62.52008400824492,46.87524689950118,-29.38058243839777,1.6662047842945726,-76.75229035526019,-7.8229043283614565,0.0,57.7760152259065,1.6866072918573631,58.993364843819656,50.55644219261613,29.400013397981372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-63.46928638390428,-76.75229035526019,-76.75229035526019,-42.1185479934334,0.0,0.0,0.0,0.0,59.259568990115135,51.8544302928013,30.973921124253803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.86804153449651,17.854137213400207,-53.01251548398446,-76.75229035526019,-76.75229035526019,-52.57531889335323,0.0,0.0,0.0,0.0,56.47122628986707,44.43860456771647,24.92214876193841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.639151170573626,-24.98821402452268,-20.162535211933104,0.0,0.0,0.0,0.0,29.636099556922247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.049138037796668,76.75229035526019,52.14978087847216,-48.754220691236284,-46.48954235176653,-63.865677959409936,-42.38280904377051,-57.60016504167482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.207774297830784,34.81153564201681,-20.978635514444726,-22.33588804135989,-0.10978492164739748,0.0,0.0,0.0,24.98335628462678,46.08440684444825,42.650956286024325,23.36475735131205,-35.69953049498779,-7.377935353896784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.113820843260232,54.46303661690097,39.66636089398182,16.19181862102236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.9437903769169416,-73.64527991784092,-76.75229035526019,-76.75229035526019,-28.99876408257982,0.0,0.0,0.0,0.0,15.261075656967433,10.453856255982274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.53618941474944,76.75229035526019,55.80668747210761,-11.53033141691428,-76.75229035526019,-76.75229035526019,-76.75229035526019,-17.305212605163224,0.0,0.0,0.0,0.0,18.658578940161668,15.332970207426788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.786128854857573,76.75229035526019,76.14993060816828,28.130200189192447,-76.75229035526019,-76.75229035526019,-76.75229035526019,-28.8355440220775,0.0,0.0,0.0,0.0,33.805011935585796,23.072321409578727,3.1478154525448487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.40653710441239,0.0,50.50980788961546,76.75229035526019,-76.75229035526019,-76.75229035526019,-24.5189563505785,0.0,0.0,23.453168217417478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.6419320347929,76.75229035526019,76.75229035526019,19.2104181923362,-76.75229035526019,-76.75229035526019,-76.75229035526019,-28.8355440220775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.456496960492125,76.75229035526019,76.75229035526019,60.849021484054454,-7.136991455060017,-76.75229035526019,-76.75229035526019,-76.75229035526019,-21.698552567017483,0.0,0.0,0.0,0.0,25.78196872351316,25.757680024033647,5.373631872847394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.928541878646705,76.75229035526019,55.21598630076585,-12.287167292695893,-76.75229035526019,-76.75229035526019,-76.75229035526019,-16.54837672938161,0.0,0.0,0.0,0.0,26.359068223146387,19.386268376567873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.46747068767306,76.75229035526019,71.84500151241943,-4.013464701994681,-76.75229035526019,-76.75229035526019,-76.75229035526019,-24.822079320082818,0.0,0.0,0.0,0.0,26.33283642770851,24.409171428931106,3.789037118803984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.36337489419134,76.75229035526019,63.672339911553,2.490077470639644,-69.90482019799596,-76.75229035526019,-76.75229035526019,-35.683014179341725,0.0,0.0,0.0,0.0,33.25608732734881,32.786829653404624,12.498964752157244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.5073201047973,76.75229035526019,4.00860696209878,-39.54200275264672,-76.75229035526019,-76.75229035526019,-66.04583162469099,0.0,0.0,0.0,0.0,3.4713409296119577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.240826069096315,76.75229035526019,64.86637237796585,13.02554375687308,-11.138797581304534,-13.806668332134212,-3.97168813888992,-76.75229035526019,-76.75229035526019,-2.9263025132916924,-42.079686074266185,0.0,0.0,1.5039562717714274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.18239941062721,76.75229035526019,76.75229035526019,20.61819121416876,-44.08690419925312,-76.75229035526019,-76.75229035526019,-61.50093017808457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.034838757536652,54.97309930597071,71.53799235099841,-76.75229035526019,-62.06442800600925,-6.466623349425466,0.0,0.0,33.837073018898764,17.68314476906444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.70148954092399,76.75229035526019,7.149621578789363,26.68647989213021,-76.75229035526019,-76.75229035526019,-76.75229035526019,-28.8355440220775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.847342757537078,76.75229035526019,76.75229035526019,47.45817568700949,-51.01501283878933,-76.75229035526019,-76.75229035526019,-54.572821538548354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.48564977985867,76.75229035526019,76.75229035526019,46.8198686646879,-23.453168217417478,-19.617496795612837,-76.75229035526019,-76.75229035526019,-62.517169364307385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.484805631606639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.098543635029899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.60183738820105,76.75229035526019,54.549504387048025,19.32311775792114,-69.71536834205577,-76.75229035526019,-76.75229035526019,-35.8734375832611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.24554683927836,76.75229035526019,76.75229035526019,29.059971605268196,-43.92271259077162,-76.75229035526019,-76.75229035526019,-61.66512178656607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.708143837077714,76.75229035526019,76.75229035526019,25.59737460746886,-76.75229035526019,-76.75229035526019,-76.75229035526019,-28.8355440220775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.407788971810376,76.75229035526019,76.75229035526019,42.89772947273619,-52.05262608055411,-76.75229035526019,-76.75229035526019,-53.53520829678357,0.0,0.0,0.0,0.0,0.0,2.8155460436651145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.137689063611505,76.75229035526019,76.75229035526019,61.35228333726994,-31.008896851504304,-76.75229035526019,-76.75229035526019,32.342832226919136,-76.75229035526019,-33.82055670325269,0.0,0.0,0.0,8.849830542355253,2.9107577456248044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.380435898697224,71.11148278813816,-22.393209372131547,-72.09274624711047,72.9933712238108,-41.38600081713131,-51.367684755231856,0.0,0.0,0.0,0.0,14.220547771265108,1.6380298928983377,-17.64816904181394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.946851560555018,-1.0152676382436316,-21.183632138051813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.143527921473286,21.51784464288991,25.54685411255148,1.831367940755259,24.904660898313164,14.688833897230113,30.716460909770962,4.4846654718972285,11.344765752890801,15.098827144444284,32.39140962587816,14.142823932930664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.111871367310735,-56.966715759249134,0.0,0.0,0.0,0.0,-33.22499779201504,0.0,0.0,8.826513390854922,5.793340599853374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.06815489824318,10.513120682712284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.79557996520839,1.132824943724473,-23.799039298005738,-71.25138569714017,-76.75229035526019,-70.92203093219796,-16.36864035323321,0.0,0.0,0.0,14.805419654731775,9.019851438711843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.892438493729785,23.142272864079718,4.1727985705802855,-51.57559602277649,-11.895633457086149,0.0,0.0,0.0,11.390428507912285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.91508993663427,76.75229035526019,76.75229035526019,-62.42487230628523,-76.75229035526019,-76.75229035526019,-43.162962071052455,0.0,0.0,0.0,27.44137267195347,26.91479366723763,31.63554529807573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.44957510490185,76.75229035526019,-16.754344900967876,27.67162954301925,-16.44150645167175,-46.061089692947924,-76.75229035526019,-76.75229035526019,-43.08523823271802,0.0,0.0,0.0,17.687030960981158,16.429847875921585,1.4038868299158351,-39.531315724875725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.61084249945911,28.94727203968326,-10.477173407482605,-2.7261636295805083,-10.436368392357027,0.0,0.0,0.0,-10.376132417647831,0.0,45.13228982485136,76.75229035526019,63.99295074468258,5.631092087330228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.308261028819042,0.0,0.0,0.0,-26.416389553918037,-76.75229035526019,-76.75229035526019,-76.75229035526019,-2.4191544681594666,0.0,0.0,0.0,0.0,59.88718898466573,56.15547319663341,0.18945185594019925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.10744686652533,69.47150979928146,-19.344491813463108,-60.45165836056962,-76.75229035526019,-76.75229035526019,-25.791684203304968,0.0,0.0,0.0,0.0,52.99308452440086,51.426949181961874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.26052777811205,76.75229035526019,20.377247315331992,-76.2091950348983,-76.75229035526019,-76.75229035526019,-29.37863934243941,0.0,0.0,0.0,0.0,0.0,10.253717372271089,7.223459225207082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.654829717958794,75.15020773759153,10.508262942816383,8.544764476892574,-50.258176963007706,-13.58709848883941,-76.75229035526019,0.0,0.0,0.0,0.0,24.03901164886333,21.92492324616654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.394454859538419,32.32242971935634,14.399312599434321,16.070375123624796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.90730160282301,76.75229035526019,-76.75229035526019,-76.75229035526019,-76.75229035526019,-28.8355440220775,0.0,0.0,0.0,0.0,0.0,3.0283150511056465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.27983452796407,76.75229035526019,76.75229035526019,12.997368865476847,-76.75229035526019,-76.75229035526019,-76.75229035526019,-28.8355440220775,0.0,0.0,0.0,0.0,0.0,37.313271688406616,39.390441267894545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.03818664058469,76.75229035526019,38.315909202920906,-53.96366095560218,-76.75229035526019,-76.75229035526019,-51.62417342173553,0.0,0.0,0.0,0.0,0.0,40.775868686205946,44.129652310337065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.093698655116253,76.75229035526019,41.058589148147476,-43.43693860118137,-76.75229035526019,-76.75229035526019,-62.15089577615632,0.0,0.0,0.0,0.0,0.0,52.928962357774935,54.648602280924436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.50801452335321,50.724519993014354,-34.83290969755878,-76.75229035526019,-67.78587405540328,-76.75229035526019,-2.9690506243756345,0.0,0.0,0.0,0.0,57.91397503895012,57.07941532483407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.485219730743741,0.0,0.0,0.0,0.0,0.0,0.0,19.19293032871095,-8.913952708981169,-76.75229035526019,-19.217219028190463,0.0,0.0,52.505367438852225,52.304257007161866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.418622539281905,32.1553234669373,-65.9904533898777,-20.51715022433398,-76.75229035526019,-76.75229035526019,-19.08023076312601,0.0,0.0,0.0,18.97238893743697,30.015003268802644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.44680381066928,68.96921949404513,-35.415838485067084,-33.55726720089477,-63.401278025361634,76.75229035526019,-28.06122028267064,-76.75229035526019,-54.563106058756546,0.0,0.0,0.0,0.0,9.335604531945508,-5.322139829950826,-5.067594259405533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.628323983093228,16.096606919062673,2.5998623922870414,3.8793910808677716,-50.307725909945916,0.0,0.0,0.0,0.0,4.62165373696168,17.536441024208187,39.7916905832961,44.047070732106725,-16.446364191567653,-65.36477649128544,-1.6322006050232547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.027760792259133,0.0,0.0,0.0,-12.340602431550822,0.0,-27.218888184721127,-0.5547538961120704,0.0,0.0,0.0,32.47884894400441,35.01847536158225,-20.306324312851807,-54.809879245468395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.543248240053572,50.14742049338114,36.60792785552157,50.75560952834814,27.874683070667967,18.220410801551267,-71.82945674475256,-54.509670919901616,-5.236643607782941,9.262738433506973,38.54908071792423,53.229170683341714,34.84748291724649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-47.78267271205578,-76.75229035526019,-76.75229035526019,-57.80516166528191,0.0,0.0,0.0,0.0,0.0,37.52021140797207,40.70980342362167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.09897687414039,76.75229035526019,38.72881709407263,-42.095230841933095,-76.75229035526019,-54.00640906668612,-76.75229035526019,-9.486194468718487,0.0,0.0,16.121867166521362,0.0,31.77350511111936,37.628053233661106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.91467583749717,74.37199780626794,-2.192783789010408,-61.7681058723592,-76.75229035526019,-76.75229035526019,-41.62694471596807,0.0,0.0,0.0,0.0,0.0,7.562529469941079,24.836652539770533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.8458329006892,76.75229035526019,54.81279388940594,-62.516197816328194,-76.75229035526019,-76.75229035526019,-43.071636561009505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.329635084361013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.26261103377982,76.75229035526019,76.75229035526019,38.713272326405736,-47.472748906697205,-76.75229035526019,-76.75229035526019,-58.115085470640494,0.0,0.0,0.0,0.0,0.0,48.17420654766553,53.6537371502436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.699106825864,76.75229035526019,34.53172982401282,-46.759632689978716,-76.75229035526019,-76.75229035526019,-58.82820168735899,0.0,0.0,0.0,0.0,0.0,26.71174013958891,33.22791243595257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5751564036748611,76.75229035526019,76.75229035526019,18.78973791735104,-69.91356412980858,-76.75229035526019,-76.75229035526019,-35.6742702475291,0.0,0.0,0.0,0.0,0.0,25.27579222636011,33.10063965067994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6134640639955684,76.75229035526019,76.75229035526019,18.315622503510948,-22.275652066650704,-43.410706805743494,-51.38225797491957,-76.75229035526019,-65.27150788528412,0.0,0.0,0.0,26.37169834687573,35.92007188626177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.674534616970094,-76.75229035526019,68.9663048501076,-76.75229035526019,0.0,0.0,0.0,1.1541989992664443,29.405842685856463,35.810286964614384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.216527799630104,-26.474682432668864,0.0,0.0,0.0,0.0,0.0,0.0,9.664959296887703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6635672697802875,76.75229035526019,76.75229035526019,-12.369748870926236,-34.22277756663342,49.24582396870163,-76.75229035526019,-76.75229035526019,-43.10952693219753,-16.096606919062673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.6340322512323,55.99128158815191,19.07537302323011,-53.496346377616355,-76.75229035526019,-21.885089779020138,0.0,0.0,0.0,4.33407553512425,48.922298491634514,50.70994677332666,-10.479116503440967,-61.84874435463118,-2.1986130768854912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6788349080239189,0.4721723178817273,-6.711453440178954,0.0,0.0,0.0,0.0,0.0,0.0,41.59682672861348,41.493842642820354,42.225418271143276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.484955361302738,42.88995708890274,0.0,-76.75229035526019,-76.75229035526019,-76.75229035526019,-28.8355440220775,0.0,0.0,0.0,0.0,43.801269093374046,54.222092718064204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.748101513955692,76.75229035526019,36.28537392643364,-35.48578993956808,-70.3264720209603,-76.75229035526019,-76.5278627720695,0.0,0.0,0.0,0.0,0.0,51.66109224494436,59.71328189639244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.720617851119814,76.75229035526019,28.962816807350144,-43.32326748761725,-76.30440673685797,-76.75229035526019,-62.71245050812266,0.0,0.0,0.0,0.0,0.0,35.79862838886421,39.544917396584246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.3773874750414,76.75229035526019,57.3378470872961,-8.116311818073969,-54.40571528612932,-76.75229035526019,-76.75229035526019,-43.06483572515523,0.0,0.0,0.0,0.0,0.0,0.0,22.184326556607733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.720898170538632,76.75229035526019,76.75229035526019,35.4002937174002,-68.0734522572407,-76.75229035526019,-76.75229035526019,-37.514382120096975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.00416970133111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.670794964753913,76.75229035526019,76.75229035526019,42.63055377846155,-43.16490516701082,-76.75229035526019,-68.20072504251334,-70.9744945230737,0.0,0.0,0.0,0.0,0.0,59.739513691830304,69.37629809732178,8.15420218926201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.667316491983164,0.0,0.0,0.0,0.0,0.0,0.0,-48.71147258015234,-46.369070402348136,-22.769198440074398,0.0,0.0,0.0,32.483706683900316,47.76421330045135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-16.967113908408404,-43.08718132867639,-28.867605105390453,0.0,0.0,4.673145779858247,12.79625843378648,53.74506266028656,54.15894209941746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.8507989003388687,-27.115904098928,-76.75229035526019,-52.84443768358624,-5.723389145352378,0.0,0.0,45.73464957194327,55.86983809075435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.4155549756527,0.0,0.0,0.0,39.18641619226664,53.48274470590782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.961708289657125,11.578908815873305,-32.762540953925125,2.674671586683941,-76.75229035526019,-76.75229035526019,-74.98310148517248,-0.8180433984699883,0.0,0.0,0.0,12.663156360638752,38.14491675858513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.426949181961874,76.75229035526019,53.82278649862101,-48.223755494603736,22.64192565480176,-76.75229035526019,-76.75229035526019,-76.75229035526019,-5.809856915499442,0.0,0.0,0.0,0.0,10.27606297579224,27.47926304314151,16.162672181646947,-58.05679259188966,-1.94795369825692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.30578600398314,41.705640102281706,-10.507291394837203,-76.75229035526019,-22.92950385663919,0.0,0.0,0.0,0.0,35.96476309330407,40.81667370133153,61.24055531966419,76.6716518729882,18.115483619799768,-19.9332498888465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.91145854417186,0.0,0.0,0.0,-42.11271870555833,-76.75229035526019,-76.75229035526019,-63.475115671779356,0.0,0.0,0.0,0.0,0.0,50.86345135403717,66.28288933161103,10.992093836448277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04274811108394239,0.0,55.65512598735544,48.97281898655189,-20.76295186306665,-58.004329001013915,-76.75229035526019,-76.75229035526019,-26.819581965277944,0.0,0.0,0.0,0.0,54.95075370244958,70.1622804124788,11.666348133999549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.01917297013375,53.011543936005275,-18.78585172543432,-59.004051871590654,-76.75229035526019,-76.75229035526019,20.58030084298072,-50.7021743894932,0.0,0.0,0.0,60.65179724428079,74.27095681643317,15.247473985258909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.785431246306082,0.0,12.891470135746172,59.962969727041816,-6.940738763265555,-44.69412168624094,-71.79933875739796,-73.18282307975099,-25.31756878946488,-37.1597671076961,56.62278777461922,15.08716856869412,0.0,52.75796991343916,70.58587533140152,14.387654023684151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.376546516784935,-38.97267563684692,-62.9844839422932,-18.155317086946173,0.0,33.1968229006188,0.0,0.0,0.0,3.1274129449820576,36.61181404743829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.23914415258338,52.95422260523363,-44.25983973954725,-76.75229035526019,-76.75229035526019,-61.32799463779043,40.725348191288575,-45.32271322877072,0.0,0.0,0.0,0.0,0.0,12.997368865476847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.895913776504973,76.75229035526019,76.75229035526019,48.412235802564744,-16.661076294966545,-56.18947737590472,-76.75229035526019,-76.75229035526019,-32.73728070646642,0.0,0.0,0.0,0.0,31.30327588919599,53.00182845621347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.078701766304754,76.75229035526019,57.674002688092536,-14.890915876899657,-55.635695027771824,-76.75229035526019,-76.75229035526019,-35.0612234726662,0.0,0.0,0.0,0.0,31.79779381059887,54.26969856904404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12532968931428562,20.698829696440736,-37.92923310720707,-38.58794263709146,-6.523944680197116,-35.91715724232423,0.0,0.0,0.0,0.0,36.41361825968546,55.179067477557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2916045534635634,76.75229035526019,61.173518509100745,-1.1551705472456248,-40.858450264436286,-76.75229035526019,-76.75229035526019,-63.57421356565578,0.0,0.0,0.0,0.0,27.360734189681487,54.724383023300526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.451231501450245,76.75229035526019,36.52243163335368,-31.438321058302087,-63.375046229923754,-76.75229035526019,-76.75229035526019,-10.773495541132664,0.0,0.0,0.0,0.0,22.25719265504627,44.422088252070395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.318537147448488,0.0,0.0,-2.1888975970936864,0.0,0.0,0.0,5.451355711181835,2.8204037835610167,33.66802367052135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.78626582457142,76.75229035526019,52.08080097195035,-23.629989949628328,-50.8226463389116,-76.75229035526019,-76.75229035526019,-31.13519808879776,0.0,0.0,0.0,0.0,0.0,0.0,16.945739852866435,2.776684124497894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.70010070381214,76.75229035526019,67.6352841186303,-25.14851944108747,-50.95089067216342,-72.54257296147104,-69.74937252132709,-40.701059491809055,0.0,0.0,0.0,0.0,0.0,0.0,18.35351287469899,3.6287317022392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8065249824292335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.657601012191358,0.0,0.0,0.0,32.0853720124363,54.155055907500746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.019437339574742,-27.342274778077048,-45.88523950871624,-18.64011952855724,0.0,0.0,0.0,0.0,65.13160497628212,65.64749695322696,7.0582960687463965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.442204060223236,57.83139346071979,-7.240947088832332,-45.73076338002655,-76.21016658287745,-76.75229035526019,-53.15824768086154,0.0,0.0,0.0,0.0,3.340181952422589,27.13144886659489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.47358348496253,49.12049427938734,-18.604172253327558,-50.505921697698746,-76.75229035526019,0.0,0.0,7.817075040486372,-8.699240605582277,0.0,0.0,0.0,14.93560708394196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.354624582387586,20.102299237223907,-17.402367403081268,-45.35671740804205,0.0,0.0,0.0,28.43623780263431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.876893726062899,76.75229035526019,76.75229035526019,44.99238691584937,-55.93493180535943,-76.75229035526019,-76.75229035526019,-49.65290257197825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.218053606455804,76.75229035526019,76.75229035526019,56.087464838090774,-4.356421138645402,-38.66760957138425,-73.8813660767818,-76.75229035526019,-65.43375639780726,0.0,0.0,0.0,0.0,0.0,19.177385561044066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.23472922178468,-16.27051400733598,76.75229035526019,-73.49080378915123,-70.55964353596362,11.893690361127787,-35.61209117686155,0.0,0.0,0.0,13.900908486114721,38.75310579355213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.80891407748035,53.299122137842716,-9.046083234149718,-37.02763658252755,17.443172418206856,-70.88705520494743,-60.37587761819353,-36.567122840395996,0.0,0.0,0.0,10.325611922730447,36.94214036035967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.02459134886729,76.75229035526019,53.76546516784936,-6.965999010724246,-36.369898600622356,-64.4398628151056,-66.94159886149541,-58.99919413169474,-25.376833216194893,0.0,0.0,0.0,12.287167292695893,35.200154833689005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-32.23887659314682,0.0,0.0,26.076347761204854,-20.823187837775844,0.0,0.0,0.0,11.538103800747724,36.10855219422279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-6.9990316420163845,-35.30119582352378,23.27926112914417,-65.43764258972399,0.0,0.0,53.3195246454055,41.23832552429587,8.911038065043627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.609163772941746,76.75229035526019,44.97878524414082,-48.99710768603142,-76.75229035526019,-76.75229035526019,-56.59072669130626,74.82571071254523,-6.11200833702458,-76.75229035526019,-0.4080501512558137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.02568710657805,-25.625549498865094,0.0,0.0,0.0,0.0,0.0,28.570311423761225,56.10495270171602,12.190984042757025,37.631939425577826,-20.482174497083484,-76.75229035526019,-20.132417224578504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.7954206655255802,-30.520208217976503,0.0,0.0,0.0,0.0,0.0,0.0,11.324363245328012,21.434291516680386,29.192102130436748,-17.40722514297718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.8058305638733088,-34.82319421776697,0.0,7.830676712194902,-22.623466243197328,0.0,0.0,52.9658811809838,17.413054430852256,20.53949582785513,36.26788606280839,-23.996263537779388,-29.32811884752202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.4752271215286803,0.0,5.737962365040084,65.60960658203894,14.447889998393347,12.9895964816434,22.079399374856237,35.79862838886421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.07898527571914,0.0,-59.049714626612136,-52.546172453977825,-31.337280068467315,0.0,0.0,0.0,3.6102722906347706,29.98779992538558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.687582029832111,-45.665669665421454,0.0,-43.930484974605065,0.0,-23.59112803046111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.673846578405303,76.75229035526019,76.75229035526019,55.50162140664493,-35.30702511139887,-50.27372173067461,-76.75229035526019,-60.51869517113307,-36.24165426737051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.05818461899707,76.75229035526019,61.82931339504758,0.021374055541971197,-5.016102216508966,-21.65969064785026,-76.75229035526019,-74.14076938722299,-48.681354592797746,-2.6280372836832764,0.0,0.0,18.66149358409921,41.23152468844161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.259409690432324,30.90494121773198,3.5578086997590233,-19.132694354001764,-28.749076251930433,-50.3592179528425,-22.637067914905852,0.0,0.0,0.0,12.763225802494345,39.194188576100075,-18.47884256401328,-25.95879045572401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.643582051350164,0.0,0.0,0.0,0.0,23.813612517693446,21.562535849932214,38.316880750900076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.915637815489674,66.76380558130538,0.0,0.0,-51.04998856603985,0.0,0.0,0.0,15.292165192301207,47.67288779040839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.691882320885933,0.0,0.0,0.0,-31.476211429490128,-76.75229035526019,-48.95533112292666,-16.439563355713393,0.0,0.0,0.0,0.0,19.759342800573187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2992367775875967,-21.885089779020138,-46.112581735844486,-14.28369838991184,1.1794592467251377,-26.82346815719466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.899940128131107,76.75229035526019,76.75229035526019,58.405578316415465,-32.609036373214586,-61.70106906179575,-76.75229035526019,-76.75229035526019,-11.277728942327347,20.372389575436088,-22.67301519013553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.177946199881703,48.12757224466486,76.75229035526019,76.75229035526019,-76.75229035526019,-76.75229035526019,-76.75229035526019,-28.8355440220775,34.116878836902735,0.0,32.325344363293894,66.46942654361368,37.997241465749696,0.0,4.268981820519155,0.0,0.0,0.0,0.0,4.363221974499663,4.331160891186708,33.401819524225886,4.488551663813951,11.047472071261563,-35.70924597477961,-76.75229035526019,-76.75229035526019,-69.8785884025581,0.0,48.32479648443851,64.01432480022454,-17.828876965941514,-54.60779726579886,5.735047721102543,54.08413290502056,74.38268483403894,41.22472385258735,-5.688413418101879,4.25829479274817,-1.9741854936947936,-5.141431905823252,-5.478559054598888,-6.2664844657142815,-2.9807092001258018,-3.2614865661089683,29.03762600174705,4.504096431480838,0.0,-35.26816319223165,-76.75229035526019,-76.75229035526019,76.75229035526019,42.825834922276826,44.318132618298094,-7.969608073217713,-43.09009597261392,-57.054155077375384,-35.38960668962921,21.52075928682745,31.919237307996436,-30.41722413218337,-76.75229035526019,-61.519389589689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1461494860097443,-2.3880649328256904,0.0,0.0,0.0,0.0,0.0,22.36017674083941,31.919237307996436,-27.57641784105956,-32.83054931246775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.75229035526019,64.28052894652,47.497037606176704,-3.1011811495441837,-22.97322351570231,0.0,0.0,41.552135521571174,0.0,26.156986243476833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.559474666294127,-35.99099488874195,-72.42307256003184,-71.23486938149408,-48.450126173752786,-26.181274942956357,0.0,0.0,0.0,0.0,30.276349675202194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.988229974500506,76.75229035526019,65.56685847095498,-21.95601278150032,-59.1468694245302,-76.75229035526019,-25.42152442323719,-43.16490516701082,-32.65081293631936,0.0,0.0,0.0,0.0,0.0,21.76947556949766,9.289941776924024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.892722003144176,-2.7319929174555897,0.0,0.0,0.0,0.0,0.0,39.230135851329756,70.0777557382901,11.523530581060017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.413885819122028,-40.879824319978276,-75.30371231830205,0.0,49.3021737514941,-71.6827529998963,33.013200332553694,0.6392785703007748,0.0,0.0,0.0,31.67926495713885,17.384879539456026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.0562128130786235,-31.156572144339734,0.0,0.0,-42.220560531247365,-4.432201881021481,0.0,0.0,7.884111851049829,45.285794405561866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.88205730534214,13.700769602403536,-23.62027446983653,-60.72854953463606,-41.35588282977671,-34.44914824578248,0.0,0.0,0.0,0.0,24.478151335452925,52.46456242372665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.51658958549634,0.0,0.0,0.0,0.0,0.0,50.353388664967405,50.577816248158115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.443723487057802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.863575563768762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.81915510615858,-50.28149411450805,-23.10243939693332,-7.114645851538866,-65.24527608984626,-60.49440647165357,0.0,0.0,0.0,0.0,16.675649514654253,5.4737013147029865,-24.65011532776787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.247196855835647,-18.080507892549267,0.0,0.0,66.35964162196629,56.13409914109143,59.68607855297539,50.630279839033854,-4.312701479582279,-68.92064209508611,-50.27566482663297,-61.856516738464634,-64.17851640870606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.296879582492134,0.0,0.0,-4.251493956893906,0.0,0.0,0.0,0.0,45.552970099836514,62.71827979599775,5.097712246760128,-67.18837204820727,-49.25553944849343,-9.72228062765935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.89023421832599,72.18698640109099,14.950180303629669,-49.416816413037395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.513811911272644,-31.301332793237638,-1.0735605169944622,-42.145751336850466,-15.14254680350741,0.0,0.0,0.0,45.113830413246916,72.36672277723937,12.786542953994674,-67.47886489398223,-48.70078555238136,-28.79376745897274,0.0,0.0,0.0,0.0,0.0,16.854414342823464,-15.25621791707153,-3.5014589169665538,0.0,0.0,0.0,36.81000983519111,68.40669321409962,-10.583072137213284,-76.75229035526019,-29.759486150278164,0.0,0.0,46.05526040507284,65.40655305439022,8.136714325636762,-66.9775461367251,-11.191261172180278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.26317486261303,28.22638343913132,0.0,0.0,0.0,1.7876482816921362,20.10812852509899,30.933116109128214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.452741358298117,0.0,0.0,12.615550509658904,1.4291470773745285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8918810448877071,15.392234634156797,0.0,-42.85400981367306,0.0,-67.71300795696474,0.0,0.0,0.0,0.0,0.0,34.44040431396985,66.02931530904489,9.70576431201328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.527553742690581,0.0,0.0,0.0,0.0,-39.22139191951713,0.0,-9.505625428302098,-64.96644181982144,-41.85040075117959,0.0,0.0,0.0,33.810841223460876,60.6712282038644,4.099932472141747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.971140260034534,-48.179064287561424,0.0,-53.65665179418114,0.0,0.0,0.0,0.0,38.23041298075302,67.8344514543623,9.331718340028786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.90479467803144,-46.26122857665911,-43.088152876655556,0.0,0.0,0.0,0.0,41.078991655710276,64.46220841862674,5.296879582492134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.151564674747723,0.0,0.0,0.0,0.0,-9.274397009257136,-38.486901647256666,-47.690375654033645,-47.455261043071935,-24.49855384301571,0.0,0.0,0.0,32.0853720124363,60.49634956761192,3.440251394278181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-57.36505043071314,-49.87344396325224,-38.13228663485579,0.0,0.0,0.0,0.0,36.27565844664185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.863292054354369,0.0,0.0,3.0428882707933536,-43.048319409509155,-31.77739130303608,-2.766968644706089,-2.3151988343871523,0.0,0.0,0.0,3.0768924500646717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7121446687393129,35.19626864177228,24.057471060467762,-15.45247060886599,-54.70786670765446,0.0,0.0,0.0,0.0,0.0,21.88994751891604,41.935896973347475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6256768985922476,16.359896421420586,-23.35115567960353,-66.5830976571778,0.0,67.92966315632201,-48.395719486918686,-27.202371869075066,0.0,0.0,16.56294994906931,45.60543369071227,-9.81846387759822,-59.36838236378335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.643734971041845,56.295376105635405,64.479696282252,3.293547649421925,-68.84777599664757,-50.31841293771691,-56.35075434044869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.060111764977606,30.865107750585583,-42.84137968994371,0.0,0.0,0.0,0.0,0.0,0.0,33.889536609774495,45.95324786725888,70.5810175915056,10.11964375114418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.5708593026166,0.0,0.0,0.0,0.0,-23.213195866559893,0.0,0.0,-53.6731681098272,-28.75684863576388,0.0,0.0,1.9936164532784042,62.4860798289736,61.39405990037471,4.319502315436542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-16.916593413491018,-41.96310031676453,-47.19974392454747,-39.86747132567217,0.0,0.0,0.0,0.0,1.3902851582073077,36.81875376700374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.179188497293012,76.75229035526019,-18.951014881895002,-52.51896911056076,-76.75229035526019,-76.75229035526019,-13.801810592238308,-20.31506824466444,0.0,0.0,0.0,0.0,0.0,24.46940740364029,11.868430113669096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.812220490586036,76.75229035526019,23.661079484962112,-14.32256030907906,-44.12090837852444,-48.380174719251784,-41.58322505690496,-20.267462393684596,0.0,0.0,0.0,46.82569795256298,68.93521531477381,9.559060567157026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.03983346714640086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.685642123869313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.217776477032547,0.0,-76.75229035526019,0.0,0.0,0.0,0.0,0.0,0.0,15.611804477451596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.304661536312274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.67023751591184,41.15574394606553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.880789487966318,-55.238331904287,25.132003125441397,-59.41501666678401,0.0,0.0,0.0,0.0,22.186269652566093,34.00417927131781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.523256641632322,-0.8763362772208189,-3.344068144339311,0.0,0.0,-1.87217295588084,0.0,0.0,0.0,8.214438163971202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.91951762741525,76.75229035526019,76.75229035526019,-7.270093528207745,-52.47039171160174,-52.09245954770051,-51.09467977308214,0.06412216662591358,-76.75229035526019,-19.48342317448592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.604315603032543,76.75229035526019,28.71798671659666,-18.643034172494787,-52.491765767143704,-59.495655149056,-3.8929927525762986,-14.687862349250931,0.0,0.0,0.0,50.842077298495205,37.27052357732268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.37835583302502,0.0,10.746292197715604,0.0,0.0,18.154345538966986,36.02111287609655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.835680991791342,0.0,0.0,0.0,-39.14755427309942,0.0,0.0,0.0,28.274960838090355,44.024725128585565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-75.77588463618379,-67.30495780570892,-30.390992336745487,0.0,0.0,0.0,32.71493510294528,46.27385870038845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.07981347399334,-20.029433138785368,-49.790862385021896,-54.65346002082033,-13.984461612324242,0.0,0.0,0.0,0.0,0.0,18.525476867013946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.70661165026088,76.75229035526019,51.64068973738159,12.596119550075295,-25.71784655688725,-54.7749035182179,-61.819597915255784,-53.159219228840726,-28.46538424200973,0.0,0.0,0.0,0.0,0.0446912070423034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5085368822440737,76.75229035526019,76.75229035526019,76.75229035526019,-18.7868232734135,-58.13645952618246,-76.75229035526019,-76.75229035526019,-28.66552312572091,0.0,26.224023054040288,-29.184329746603304,0.0,0.0,0.0,0.9210274842631222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1911178224753036,17.765726347294788,-20.31506824466444,76.75229035526019,-33.398904880288356,-53.82570114255854,22.933390048555907,23.432765709854692,-38.64915015977981,0.0,36.00071036853375,45.3392295444168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.653310291124228,-64.95186860013372,-7.86856708338294,0.0,0.0,0.0,1.62345667321063,-1.8070792412757464,27.304384406889014,40.057894729591546,-15.759479770287031,-59.20807694721857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.71409095469324,-8.585569492018156,0.0,0.0,0.0,0.0,3.694796964823474,70.2672075942303,-10.228457124812397,69.74062858951447,51.48621360869189,46.812096280854455,-12.43484258553133,-76.75229035526019,-73.25374608223117,-76.75229035526019,-19.900217257554363,0.0,0.0,0.0,0.0,0.0,0.0,16.72617000957164,-13.153788090124907,-5.461071190973639,0.0,0.0,0.0,0.0,0.0,0.0,35.416810033046275,51.56102280308878,58.64846531121059,48.26747515366685,-9.987513225975631,-76.75229035526019,-17.379050251580946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.4786992143083,0.0,0.0,0.0,0.0,0.0,51.29287556083496,0.0,0.0,0.0,30.160735465679718,42.54117136437693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.170721694903646,0.0,-4.217489777622587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.420826814685704,-18.47689946805492,-58.04416246816032,-76.75229035526019,-76.75229035526019,-29.065800893143287,51.562965899047136,-33.02097271638713,-24.36350867390961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.138657421595122,14.8588547935867,-25.59348841555214,0.0,0.0,0.0,73.10801388535408,43.47677206832777,-13.710485082195339,-20.18099462353753,47.07344268725401,48.547280971670844,-10.722975046215275,-76.75229035526019,-73.42085233465022,-41.37434224138114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.053715458273749,35.564485325881705,19.943936916617478,-2.231645708177629,-26.771004566318922,-6.9154785158068615,0.0,0.0,27.594877252663988,33.34255509749588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.194873424669307,19.641785495092343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.811949741153907,24.330476042617477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.473013276138197,-6.189732175359022,0.0,0.0,0.0,0.0,38.588914185070635,33.1773919410352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.4256781745904736,-43.051234053446706,-75.45818844699177,-20.41125149460331,-10.166278054144843,-43.200852442240496,0.0,0.0,0.0,0.6557948859468434,10.495632819087037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.8254303931264,76.75229035526019,-19.083145407063554,-62.3811526472221,33.09675345876322,-76.75229035526019,-9.616381897928676,-39.57892157585557,-67.2214046794994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.153784900129343,14.622768634645837,-23.12187035651693,0.0,0.0,24.72978226206067,-27.521039606246273,0.0,0.0,24.654973067663768,42.77045668746354,40.06178092150828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.802645170503645,76.75229035526019,19.19098723275259,-27.381136697244283,-58.873864442380466,-67.77907321954899,-60.34673117881812,-31.827911797953462,0.0,0.0,0.0,39.478852133999965,37.337560387886136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.65789090159688,0.0,0.0,-2.287023942990918,-32.117433095749256,-42.47899229370938,-34.27912734942589,0.0,0.0,0.0,10.223599384916493,36.87996128969211,27.573503197122022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.5647688352961,-17.74921003164871,0.0,0.0,0.0,47.51841166171868,42.85400981367306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.661907683236313,0.0,-49.27788505201458,-41.322850198484566,-15.259132561009073,0.0,0.0,0.0,42.48676467754283,39.587665507668184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-44.955468092640494,0.0,0.0,-7.8219327803822765,-39.24665216697583,0.0,0.0,0.0,0.7500350399273528,9.246222117860901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.27011904817228,76.75229035526019,76.75229035526019,-9.245250569881721,-51.08982203318622,-76.75229035526019,-76.75229035526019,64.22903690362344,-76.75229035526019,-39.9811424392363,8.167803860970537,0.0,0.0,0.0,1.840111872567884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.472602366996654,-8.880920077689028,-3.253714182275524,-32.916045534635636,30.727147937541947,-20.94463133517341,1.7157537312327786,-5.197781688615722,-9.962252978516934,0.0,0.0,2.122832334509412,4.109647951933552,-6.935881023369652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.196816520627674,46.523546531037844,34.66677499311891,-22.79640178349145,-76.75229035526019,-12.171553083173412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.76672022524292,6.741571427533549,-76.75229035526019,-5.0549641356761885,0.0,1.92852273867331,47.58447692430296,34.55116078359644,-24.065243444301206,-69.4889976629067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.34811682593441,33.1521316935765,-76.75229035526019,-21.738386034163884,28.32936752492445,37.14422234002921,21.65386135997518,-34.05664286219356,-62.90676010395876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.91340483012579,53.7130015769736,-46.23596832920042,-18.548794018514272,-22.716734849198662,0.0,0.0,0.0,0.0,0.0,6.620127930135987,47.13173556600485,33.49994587012312,-23.08203688937052,-74.01932588982541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.74629538771117,-4.23886383316456,33.17642039305601,8.223182095783827,23.20348038676809,14.182657400077069,-28.896751544765873,-74.29524551591268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.922429081357237,19.84386747476189,-51.54936422733861,-4.948093857966331,0.0,0.0,0.0,8.304792126034991,4.241778477102101,-13.963087556782273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.22721801739665,65.64944004918534,45.44027053425157,-13.170304405770974,-76.75229035526019,-69.5735223370954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.942818828937761,46.766433525832966,30.64359481133243,-21.45469402424317,-67.96852507548921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.872325875572514,39.52354334104228,24.07981666398891,-56.51008820903429,-50.85859361414127,0.0,0.0,0.0,0.0,68.33674175959861,56.62570241855678,64.93826692842521,42.90938804848634,-0.6266484465714282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5625262799455145,0.0,-22.166838692982484,-47.962409088204176,-55.10134363922256,0.0,-33.942000200650256,0.0,0.0,0.0,40.339643643553906,25.41472358738293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.324783724456246,0.0,-54.94783905851203,-43.62444736116321,-16.001395217102974,0.0,0.0,2.71061886191362,49.91813517029454,30.21319905655546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.292305352010622,-45.872609384986895,0.0,0.0,0.0,0.0,0.0,0.0,8.44080884312026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.592806756978476,-8.334910113389585,-49.066087592553245,-76.75229035526019,7.29438222768726,-8.117283366053151,36.50397222174926,47.976010759912704,-36.89744915331736,-35.564485325881705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.55573501407795,0.0,0.0,0.0,0.0,0.0,0.0,6.9145069678276805,49.15935619855456,28.30507882544494,-25.852891725993338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.434864915500285,0.0,0.0,32.275795416355685,0.0,0.0,0.0,0.0,0.0,31.890090868621016,32.254421360813716,13.806668332134212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-9.752398615013947,-64.94701086023785,-76.75229035526019,-76.75229035526019,-30.88842490208591,0.0,0.0,0.0,0.0,50.07261129898424,23.98363341405004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.099521563000213,76.75229035526019,65.90204252377228,-24.797790620603305,-69.0459717844004,-76.75229035526019,-76.75229035526019,-11.74407197233399,0.0,0.0,0.0,0.0,39.378782692144384,23.305492924582047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.033175980997113,7.669399747650937,-24.065243444301206,-51.82722694938424,-13.373357933419705,-0.1962526917944628,0.0,0.0,0.0,5.21332645628261,53.46331374632422,32.79654513319643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.997945454292314,13.930054925490134,-23.791266914172297,-40.34838757536653,-46.074691364656445,-48.79988344625777,-25.060108574982053,0.0,0.0,0.0,6.813465977992908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.49205246655366,76.75229035526019,76.75229035526019,-16.08591989129168,-58.30648042253906,-76.75229035526019,-76.75229035526019,-31.19640561148613,22.82651977084605,-25.403065011632762,0.0,0.0,0.0,2.851493318894793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.75933961057762,-17.373220963705858,0.0,0.0,0.0,0.0,0.0,0.0,12.800144625703206,64.49621259789808,39.19030238418336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.142266484088587,76.75229035526019,10.10312743549811,-27.650255487477285,-54.17060067516762,-56.54992167618071,-65.31328444838888,-32.78877274936299,0.0,0.0,4.579877173856919,58.111199278723774,34.844568273308944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.453451726831865,76.75229035526019,4.571133242044294,-35.28273641191936,-64.98781587536341,-66.1352140387756,-52.939649385545934,-20.27426322953885,0.0,0.0,24.101190719530877,66.08760818779574,40.5640712267446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.23040341076632,76.75229035526019,8.074535254969208,-46.53423355880882,-76.75229035526019,-76.75229035526019,-59.053600818528864,0.0,0.0,0.0,0.0,44.54353174946797,24.778359661019696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.983627034058909,76.75229035526019,76.75229035526019,-6.593896134698112,-49.177815610158994,-76.75229035526019,-76.75229035526019,-49.81612263248057,0.0,0.0,0.0,0.0,40.02874829021614,20.782382822650266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.803212189332406,76.75229035526019,46.35644027861879,3.3421250483809497,-36.03762919174261,-64.32910634547902,-69.71439679407659,-59.51119991672288,-27.558929977434314,0.0,0.0,0.0,8.769192060083272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.79058525559864,-35.031105485311606,-31.251783846299425,0.0,0.0,0.0,0.0,0.0,0.0,16.088834535229225,4.656629464212179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.292579291438306,0.0,30.97586422021216,-69.01585379704579,0.0,21.421661392951034,-23.84081586111051,0.0,0.0,24.94449436545956,69.5288311300531,44.00432262102279,-15.097855596465106,-76.75229035526019,-59.59863923484912,-2.662041462954594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.189869145072867,-2.436642331784716,0.0,0.0,50.15616442519378,50.402937611905614,66.24111276850627,41.775591556782686,-16.598897224298995,-76.75229035526019,-59.393642611242036,-71.4486099369138,-7.929774606071312,0.0,0.0,0.0,0.0,0.0,0.0,13.814440715967653,39.54005965668835,4.5410152546896985,-58.821400851504706,0.0,0.0,-5.609718031788257,0.0,0.0,0.0,37.962265738499205,71.02598656597027,46.52160343507949,-10.610275480630335,-76.73091629971822,-58.3987774805612,-27.325758462430983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.315899632934208,46.75477495008282,68.6816412922077,44.869971870472625,-12.636924565200875,-76.75229035526019,-58.480387510812356,-0.15544767666888146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.84539009159202,-38.80556938442788,49.33812102672378,15.949903174206414,-24.073015828134647,0.0,0.0,42.869554581339955,76.75229035526019,52.278996759703176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-6.329635084361013,-36.41653290362301,-40.114244512384026,-27.50355174262102,0.0,0.0,0.0,29.151297115311166,34.700779172390234,21.52075928682745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.429156647361218,8.620545219268656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-61.95172844042432,-76.75229035526019,-76.75229035526019,-43.636105936913374,0.0,0.0,0.0,0.0,12.586404070283491,0.5081195931114061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.98960286163453,0.0,35.68592882327927,-35.86955139134439,1.2678701128305638,8.157116833199552,-49.029168769344366,-9.914647127537092,0.0,0.0,38.30522217514992,63.87927963111845,39.617783495022785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8575997361931325,-22.880926457680157,-49.69662223104138,-47.162825101338605,-40.137561663884355,0.0,0.0,0.0,44.37545394906973,71.26012962895277,46.65179086428967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-16.44539264358847,-46.23791142515878,-46.23596832920042,-34.65803106130629,-3.253714182275524,0.0,0.0,40.830275373040074,71.69441157564646,48.24124335822898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.50938741048724,0.1855656640234772,-49.53145907458071,-76.75229035526019,-76.75229035526019,-56.056375302757,0.0,0.0,0.0,22.86538169001327,49.68982139518712,30.814587255668197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.286065154993995,55.196555341182254,-2.664956106892136,-51.47844122485843,-73.85416273336473,-76.75229035526019,-5.42220927180642,0.0,0.0,0.0,11.794592467251375,11.942267760086812,2.5221385539526007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.8705293193147,76.75229035526019,76.75229035526019,3.176961891920264,-54.10842160450007,-76.75229035526019,-55.76199626506532,-47.83319320697317,-24.636513656059343,0.0,0.0,0.0,0.0,9.939907374995784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.66679094309674,76.75229035526019,71.47484173235165,-16.258855431585815,-61.74576026883806,-76.75229035526019,-75.87401098208102,-3.4324790104447374,-19.49022401034018,0.0,0.0,41.71438403409432,69.61821354413772,44.69412168624094,-14.316731021203976,-76.75229035526019,-35.21667114933508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.987930515108296,44.47843803486288,0.0,0.0,0.0,-59.691907840850455,-42.74519644000485,-7.758782161735543,0.0,0.0,41.953384836972745,61.16088838537138,36.35532538093464,-21.894805258811946,-44.440547663674835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.233177894994455,-44.83402459524294,-20.140189608411948,0.0,0.0,0.0,56.377957683865745,59.51314301268125,65.6659563648314,42.563516967898096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-32.33020210318979,-61.2347260317891,-60.13590526733595,-46.40501767757782,-9.355035491529119,0.0,0.0,44.55033258532223,70.04569465497713,44.14228243406641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.125479419010396,5.349343173367882,-43.615703429350575,-72.39101147671887,-71.97421739365043,-61.209465784330426,-9.902017003807744,0.0,0.0,34.16157004394505,51.025699866560316,30.971006480316262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.31980177482875,56.32355099703163,8.009441540364115,-41.0177841330219,-75.17546798505022,-76.75229035526019,-61.086079190974495,-5.06079342355127,0.0,0.0,24.48300907534882,21.24192501680265,11.145598417158796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.43401438725713,76.75229035526019,76.75229035526019,-57.671088044155,-76.75229035526019,-76.75229035526019,-47.91674633318269,0.0,0.0,0.0,0.0,0.0,10.813329008279064,0.2914643937541526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.16754906151625,76.75229035526019,-5.034561628113397,-55.99322468411026,-76.75229035526019,76.75229035526019,-76.75229035526019,-33.394047140392445,0.0,0.0,24.61611114849655,42.88509934900683,21.6975810190383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.78795731107104,72.82432187543341,-11.634287050686591,-54.10842160450007,-76.75229035526019,-76.75229035526019,-39.84512572215103,0.0,0.0,0.0,22.79737333147064,33.92937007692091,10.720060402277731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.292158812310077,-43.969346893772276,0.0,0.0,-2.1432348420722023,0.0,0.0,0.0,37.88551344814393,46.95782847773153,25.172808140566982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.62750216481015,51.315221164356096,-43.37281643455545,-75.67192900241145,-76.45985441352686,-61.59517033206507,-1.9926449052992237,0.0,0.0,34.089675493485686,50.223201235757216,27.341303230097882,-32.80626061298824,-59.24402422244825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.78613204485314,-7.4226265609390865,0.0,0.0,19.684533606176284,49.160327746533746,46.8839908313138,24.149768118489906,-31.06913282621349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.959198174869986,0.0,0.0,0.0,0.0,0.0,24.633599012121802,45.27705047374925,24.683147959060005,15.577800298180275,3.719085664302988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.264410780033213,-76.75229035526019,-76.75229035526019,-76.75229035526019,-4.571133242044294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.553228089286377,76.75229035526019,76.75229035526019,76.75229035526019,-15.257189465050715,-67.4856657298365,-76.75229035526019,-76.75229035526019,-22.84497918245048,0.0,0.0,0.0,38.36254350592157,56.5596371559725,35.59654640919466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.53908172871803,76.75229035526019,-6.107150597128677,-54.103563864604176,-76.75229035526019,-76.75229035526019,-45.37711991560485,0.0,0.0,0.0,37.24720642582234,44.824309115451136,25.989879991057787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42305023006289,0.0,55.84554939127482,-23.6814819925249,-56.46442545401281,-63.239029512838485,-53.68774132951491,-11.405973275579171,0.0,0.0,49.30023065553574,62.298571068991755,38.13811592273088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.23096404960397,-20.522979512209066,-61.04916036776564,-64.00752396437028,-47.738953052992656,-5.850661930625024,0.0,0.0,40.32701351982456,52.52382685045666,31.93381052768414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.229842771928678,-16.257883883606635,-47.5728183485528,-46.86067367981347,-34.00029307940109,0.0,0.0,0.0,36.489399002061546,41.08579249156454,21.27981538799068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.368914292660902,21.18848987794772,-25.53908172871803,-57.266924084815905,-60.10092954008545,0.0,0.0,0.0,0.0,27.13436351053243,7.58390352548305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.588222956510265,76.75229035526019,76.75229035526019,-1.2523253451636758,-55.08288422761811,-76.75229035526019,-76.75229035526019,-49.25262480455589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5600289251406405,55.46761722737361,-64.57782262814925,13.146987254270645,-14.630541018479281,0.0,0.0,58.91175481356851,59.729798212038496,51.729100603487005,30.256918715618585,-29.49619664792025,-75.26873659105155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-66.25568598819397,0.0,0.0,-10.889109750655141,0.0,0.0,64.01335325224537,61.87886234198579,46.35838337457716,23.38807450281239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.059286756698974,-64.74104268865156,-72.93119215314323,-52.380037749537955,-17.312984988996668,0.0,0.0,53.840274362246255,54.1774015110219,43.42916621734792,23.40264772250009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.626393647117126,4.9364352822161655,-52.970738920879704,-68.9109266152943,-76.75229035526019,-53.47205767813684,-6.986401518287038,0.0,0.0,51.23846887400085,52.245964128411046,42.47802074573021,21.457608668180715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.747700174800855,10.64136501596411,-48.802798090195324,-70.84139244992599,-76.75229035526019,-62.268453081637155,-0.4274811108394238,0.0,0.0,37.1947428349466,37.88551344814393,24.246922916407954,1.9994457411534867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.594612883223,74.8878897832128,-0.4770300577776298,-76.75229035526019,-76.75229035526019,-76.75229035526019,-28.35851396429987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.453305187131328,76.75229035526019,29.367952314668422,-46.475940680058,-62.671645492997094,-28.352684676424786,-2.250105119782058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.09648270933109,4.720751630838092,-58.780595836379135,0.0,13.900908486114721,-15.469958472491241,0.0,0.0,43.144502659448044,37.769899238621456,30.02860494051116,8.207637328116938,-48.21792620672865,-76.75229035526019,-7.630537828483717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.785988695148164,-16.455108123380278,0.0,0.0,0.0,0.0,0.0,48.70272864833972,60.17379563852399,47.71757899745069,35.136032667063105,14.682033061375847,-41.83971372340861,-76.75229035526019,-66.89787920243229,-44.22389246431758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9006249767003316,-1.0016659665351044,0.0,0.0,0.0,12.671900292451374,22.052196031439184,-34.74449883145335,58.8476326469426,51.937011871031636,45.471360069585344,25.11937300171205,-32.40986903748259,-76.75229035526019,-65.74853794306175,-30.839847503126887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.657049943340411,-2.942818828937761,-12.256077757362121,0.0,0.0,0.0,0.0,0.0,33.26288816320308,63.02626050539797,49.098148675866184,42.08940155405801,20.213055706850483,-37.21417379453021,-76.75229035526019,-56.76463377957958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-60.40502405756895,0.0,0.0,0.0,0.0,56.835556782059754,65.70967602389453,52.04096750480395,38.97461873280529,19.249280111503424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.803196239354591,-42.16032455653818,-56.578096567576935,-69.03139856471269,-45.88718260467461,-7.1690525383729735,0.0,0.0,67.59350755552553,38.819171056136405,5.883694561917161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.1035702445953,25.936444852202857,-76.75229035526019,-76.75229035526019,-76.75229035526019,-28.8355440220775,18.649835008349047,-20.75517947923321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2909101349076395,0.0,0.0,0.0,0.0,0.0,0.0,45.271221185874175,64.42820423935544,51.114110732665736,42.10203167778735,17.427627650539964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.982665056066427,-48.83971691340418,-68.5125919438303,-49.50036953924692,-11.050386715199108,0.0,0.0,56.37309994396984,40.72631973926774,25.00084414825203,2.8048590158941287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.066903030845175,57.82362107688635,4.078558416599776,-66.16241738219264,-76.75229035526019,-76.75229035526019,-39.42541699514505,0.0,0.0,0.0,51.73687298732045,40.08509807300861,33.15990407740994,13.191678461312947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.70606696140106,29.93047859461393,-70.09912979383206,-76.75229035526019,-76.75229035526019,-35.488704583505616,0.0,0.0,0.0,0.0,0.010687027770985595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.859291222692754,76.75229035526019,76.75229035526019,20.43456864610364,-46.276773344326,-67.90731755280083,-76.75229035526019,-54.630142869320004,-13.524919418171864,0.0,0.0,73.28775026150251,55.67358539895989,39.70230816921149,17.735608359940187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8274817488385369,44.58336521661437,-18.097024208195336,-50.95477686408015,-69.05082952429629,-76.75229035526019,-44.236522588046924,0.0,0.0,0.0,55.4132105405395,27.345189422014602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.314807065219014,76.75229035526019,16.984601772033653,-76.75229035526019,-76.75229035526019,-76.75229035526019,-28.8355440220775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3582240748943513,25.385577148007517,57.404883897859534,44.89814676186885,37.33075955203185,16.459965863276178,-43.081352040801306,-76.75229035526019,-69.64735998351314,-13.99612018807441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.245664669018823,16.83886957515658,2.045108496174971,-0.5158919769448501,6.0886911855242465,-0.0670368105634551,5.1618344133860425,5.495075370244957,-29.509798319628768,60.641110216509816,47.61070871974084,34.9164628237683,14.49938204128991,-39.028053871660205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.558929977434314,-42.05539737478668,-51.42014834610761,-29.688563147797986,0.0,0.0,0.0,62.19850162713615,49.55283313012265,42.65289938198271,22.923674568764106,-37.29384072882301,-75.33771649757338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.5553113449541485,-25.55171185244738,0.0,0.0,0.0,0.0,0.0,72.28219810305067,53.40210622363585,41.517159794320676,17.440257774269313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.698552567017483,-25.261219006672405,-9.788345890243626,0.0,0.0,0.0,15.85469147224672,6.317976508610848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.3970859940615716,-40.01320352254925,-55.88246821448368,-69.55506292549097,-54.178373059001075,0.0,0.0,0.0,28.98613395885048,6.327691988402653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.35298094582143,76.75229035526019,46.00473991015545,-50.94991912418425,-76.75229035526019,-76.75229035526019,-54.63791525315346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.576010121913576,34.34519261201017,26.445535993293447,4.459405224438535,-27.14019279840751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.821665220945714,0.0,0.0,0.0,0.0,3.649134209801991,46.02125622580152,33.36684379697539,20.178079979599985,0.5343513885492799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.202091549656238,0.0,0.0,0.0,0.0,0.0,0.0,33.10646893855502,19.726310169281046,9.980712390121367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.441105112516915,0.0,13.25191443602214,17.12644777699401,23.20639503070563,12.279394908862448,3.2177669070458452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.87898655171737,-48.681354592797746,-66.6035001647406,-54.42903243762965,-17.782242662940853,0.0,0.0,25.40500810759112,16.30840437852402,3.4451091341740843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.49287747483231,15.175579434799545,-23.330753172040733,-41.80765264009565,-60.292324491984004,-45.189611155623005,0.0,0.0,0.0,28.20986712348525,5.536851933349719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.705350212876176,76.75229035526019,35.69953049498779,-17.996954766339744,-76.75229035526019,-76.75229035526019,-7.5683587578161635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.39486895867552,-10.454827803961454,0.0,0.0,38.02153016522921,26.074404665246497,17.559758175708517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.01278623341658,76.75229035526019,36.38932956020596,-35.11660170747949,-65.49593546847481,-76.75229035526019,-63.32161109106884,-18.405004917595555,0.0,0.0,47.68843255807528,35.380862757816594,22.37766460446466,2.614435611974749,-56.03500124721502,-37.706748619974725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.595014222377838,-2.9243594173333314,0.0,0.0,0.0,0.0,0.0,54.19586092262632,38.78905306878181,30.178223329304966,7.769469189506529,-53.911197364726426,-76.75229035526019,-15.051221293464446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.502443224927998,3.115754369231891,25.04456380731515,19.333804785692124,21.316734211199538,52.83860839571115,38.66178028350915,31.07981985398447,9.914647127537092,-51.63388890152732,-76.75229035526019,-76.75229035526019,-10.302294771230114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5412923841129547,24.258581492158125,0.0,0.0,14.271068266182493,3.0759209020854903,0.0,0.0,15.492304076012394,56.84527226185156,41.47538323121592,27.6842596667486,6.940738763265555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.479400012855354,-43.91785485087571,-56.649019570057106,-49.14381143088767,-4.416657113354593,0.0,0.0,52.592806756978476,23.822356449506074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.629021591644715,52.546172453977825,-52.05456917651248,-76.75229035526019,-76.75229035526019,-53.53326520082521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.48342636448148,76.75229035526019,76.75229035526019,44.98850072393263,-28.640262878262213,-60.224316133441384,-76.75229035526019,-61.39405990037471,-23.36281425535369,0.0,0.0,47.39502506836276,35.22638662912689,28.081622790233425,7.848164575820149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.670931934467763,-20.377247315331992,-41.92618149355568,-53.62361916288901,-35.83651876005224,-2.0635679077794005,0.0,0.0,51.983646174032295,36.164901977015255,22.078427826877064,1.8993762992978944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.452607578579835,-11.64497407845758,-33.84193075879466,-52.23527710064005,-39.80917844692135,0.0,0.0,0.0,21.61985718070386,15.6166622173475,5.941987440667992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.061768161526015,76.75229035526019,45.986280498551025,-21.877317395186697,-42.66552950571204,-62.65901536926773,-51.42597763398269,-19.443589707339527,0.0,0.0,14.230263251056911,12.203614166486368,4.120334979704538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9802951009887,6.274256849547727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2818890736717585,24.797790620603305,4.902431102944846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.963093936773404,76.75229035526019,50.3038397180292,-66.36644245782055,-76.75229035526019,-76.75229035526019,-39.22236346749632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.553228089286377,76.75229035526019,76.75229035526019,76.75229035526019,-20.757122575191566,-44.6066823681147,-76.75229035526019,-76.75229035526019,-40.22402943403142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.327003949837863,-6.873701952702099,0.0,0.0,0.0,0.0,0.0,0.0,21.225408701156574,13.326723630419039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.9654479418733,26.571837230586915,19.44067506340198,13.384044961190689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.334642553953017,34.39474155894837,26.329921783770967,18.686753831557912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-54.510642467880814,-41.01972722898025,-20.16642140384982,0.0,0.0,21.092306628008846,27.882455454501425,14.922976960212614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.72062104111538,0.0,0.0,0.0,0.0,0.0,0.0,33.601958407937076,13.924225637615054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.952677658434546]
