clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.437755894168955,7.391327057595738,10.433723193231797,32.06192857134025,7.352297370051303,17.181700237287675,25.70392848725707,27.673967961836127,13.827066601296115,0.916557826350926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.39670985615594,16.24530765169285,22.73959172670989,0.8970429825787073,48.814302245639105,17.454588134627063,63.382612994807864,43.58784318487293,23.012799539520945,1.9697195591073824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.76112292095068,43.74364201957901,58.116804331025584,24.63157182620007,43.802186550895655,43.68509748826235,35.68913018919951,30.989251994811568,16.264822495465072,1.2870199425514048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.551496100642613,65.41087708523189,92.87018176557359,110.01285231531685,116.54584616240665,113.46442033922615,99.81298733188,76.50778505124745,41.69586308538275,8.191115736785031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.047796526128224,69.27225682835778,97.47280565657213,114.55693167499872,120.7975227809769,116.52633131863442,101.89979595362072,77.67771593116554,42.08615996082713,7.995967299062843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.533997607338968,58.09728948725336,91.07577588494452,81.61715504938032,92.26522160863483,95.17133375333702,95.54211578500922,72.49028655794382,39.238592347441575,7.332782526279082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.904459723539446,24.728826129589486,88.36513209343619,101.35338032799856,90.7638583000607,86.90247855693481,73.25072563411699,37.444506382284175,19.7752549661627,2.1063234655129133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.352981214828812,59.11174144793705,15.601957638152989,20.555528801579765,46.00608423526967,53.299837074004316,43.66558264449014,28.29780313160377,15.016832240458102,1.7358613493124342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.055195675157,59.81363599279357,32.06192857134025,68.19958025182912,53.41692613663764,24.94348941108389,31.983869196251373,26.757090220013524,13.866096288840554,6.552828606333689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.072010323683138,29.838516043194016,48.07337801323814,82.39742888479738,47.819685044199296,62.44654032468471,63.421642682352285,51.1739987647192,28.551496100642613,5.01211569474344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.43777348610093,69.58417441324161,97.3947462814833,114.14711995578213,120.30997160214312,116.5461660778783,102.93344284260496,80.13498666910672,47.566311990632144,11.720743135783202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.03904727947641,65.95697279538233,92.55826418068979,112.23594492799137,119.10069111920893,116.44859185901724,103.18681589617208,78.1262374224549,46.45460572655903,11.545429457304909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.414892194237083,65.21604856298138,91.83653487658935,84.7184156318047,94.0404325609634,85.51756448005064,77.17064990855955,61.56901218587823,36.52794855593324,8.834465750324894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.837832198416518,28.044430078036605,50.82305149229093,64.78672199999257,74.22582799178457,68.12152087674022,40.29175408019803,32.802852803741196,18.50774986738352,3.0228812918638392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.240591105978191,16.752373674298862,77.81431983757108,97.00476932151057,112.04111640574091,111.1437535076905,99.28640646550177,77.52191709645949,45.186780712308156,11.428340394671595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.840532393662595,60.04781411806021,84.6985808725608,71.63227326290955,84.1915148499548,109.6225554398725,66.24937553649394,30.26752269071116,16.94752211202105,3.061910979408277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.718060532469085,64.26014113361435,93.80625443569677,114.3227535497321,118.6716844716918,115.62928833605572,102.6797498735661,80.79817144189047,47.312619021593285,12.325383377250304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.17533127041026,65.72279467011572,95.09327437824815,112.6259218879641,119.64678682935936,116.64342038126776,104.68849912021791,81.96842223728024,48.15111747285535,12.715680252694678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.774588713317165,68.9993689310184,96.77059119624394,113.30862150452008,124.13232165772457,120.95332161568301,107.49671713058737,82.22179529084741,50.58919328249598,13.866096288840554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.208978159394487,67.38059664433929,94.21574623944169,110.32476990020065,116.35101764015612,112.85978009775906,100.61245609559764,79.3355179053891,48.07337801323814,12.930023618717408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.781304017568438,19.482852225051094,29.50708361453798,16.849947893159953,48.85333193318354,13.027597837578506,13.593208391501165,0.19514843772218668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.176983691573009,21.082109667958,59.57977778299862,63.6363059638467,120.13433800819315,117.54078327931809,55.54276444592276,48.19014716039978,28.024915234264395,6.221396177677647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.113056361696154,21.043079980413566,24.455938232250094,60.86679772555002,128.42302796383927,126.2581599670097,112.68446641928075,88.95025749113105,53.6702991902048,15.211660762708616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.17869771850188,70.85199942749247,98.74031075535132,115.45397465757743,122.41629506765604,119.45195830710884,106.98965110798132,84.81566993519412,53.12420348005435,15.562927950608547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.657819566155528,67.71202907299532,94.19623139566944,110.40282927528955,117.05323210048431,113.85471721467053,102.23122838227677,81.57812536183587,50.998685086240904,15.036347084230323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.34086552008537,46.62991940503732,53.748358565293685,79.78403939667845,89.32071960733154,85.59594377061119,77.93140890020439,57.31733556730796,35.10432470697631,10.02423138948688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.183050334910718,56.498351959818116,54.742975766733466,101.68545258759796,107.2823737645646,77.8338346813433,10.804185309432276,75.66928659998541,44.699229533474366,12.579076346289149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.845231347445292,11.01884859092668,16.616089683365008,25.68441364348485,20.28232098876871,14.080759570334957,14.275588092585465,5.538696561121669,2.8472476979138714,0.058544531316656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.217727406046315,70.20832949848094,97.74569355391155,114.77127504102144,121.71408060732784,119.0031169003478,107.6723507245373,86.53169652526266,53.26080738645989,16.869462736932174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.599275034838872,67.65380445715033,94.66426773073105,110.89038045412336,117.67706727025198,115.25882621985524,103.79145613763922,66.61983765269443,44.328767417273895,16.752373674298862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.556195054425311,29.311935176815798,49.90649366594,50.511133907407114,64.98187043771476,61.37386374815604,55.40616053951723,39.862747432680905,24.455938232250094,7.020864941395261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.1982125622741,70.77394005240359,100.3005385107138,117.50175359177368,124.75647674296391,122.59160874613431,110.11010661870628,88.75510905340887,55.269556633111705,18.449205336066857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.31530162490741,68.90179471215731,95.58114547255362,112.00208671819642,118.691199315464,116.85808366276214,105.81972022806325,85.65416838645618,55.25004178933948,18.80015260849512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.08144341511246,27.829766796542202,65.27427317882636,81.1100890267743,92.55826418068979,90.66628408119959,78.10672257868269,22.369129610509404,16.167568192075652,10.66790131849842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.787370660906138,66.83450093418884,93.72819506060787,122.12357241107277,122.02631810768334,111.80693828047428,90.91997705023844,57.37588009862462,20.185066685379294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.16891828969869,61.78335555190096,92.42166027428426,123.44994195664029,104.31803700401743,117.26757546650705,115.12222231344973,89.41829382619265,34.558228996825854,16.810918205615522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.045096330882142,22.62282257954825,17.045096330882142,25.68441364348485,17.006066643337704,71.0081181776702,64.66963293735925,46.94215690539282,16.30385218300951,2.242927371918444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2675050987791865,8.191115736785031,12.812934556084096,45.84996548509192,55.191497258022835,25.70392848725707,37.22984310078976,16.225792807920634,9.848597795536914,18.54677955492795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.074026674151717,7.684049714179019,29.799486355649577,58.3704973000644,53.534015199270925,66.97110484059436,73.19218110280033,88.2675578745751,57.0639625137408,20.47746942649089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.474769231244812,16.44045608941504,30.75507386954495,114.53741683122652,42.98320294340585,42.74902481813921,48.521899504527504,36.50843371216102,0.8970429825787073,19.034330733761745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.355663818142922,46.02559907904189,99.48155490322395,118.74974384678065,125.36111698443099,124.75647674296391,113.36716603583672,92.28505636787872,59.73557661770471,22.525248360687154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2957691892032246,37.97108724866239,75.78605574714705,103.83048582518364,120.2709419145987,127.15520294958841,124.50278377392503,113.19153244188676,92.51891457767368,61.78335555190096,23.675984312304703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3543137205198805,36.60600793102211,73.03638226809426,99.38398068436285,115.45397465757743,122.33823569256715,120.48528528062141,113.30862150452008,89.78875594239311,59.61848755507138,22.95425500820429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.232161774798045,38.4781532712684,75.80557059091926,105.52731748695163,118.30122235549128,124.77599158673613,104.82510302662344,99.4034955281351,76.19554755089196,60.16458326522182,12.988568150034066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07805937508887467,21.37451240906961,48.93139130827242,69.15516776572447,78.730877663922,92.9284063814186,98.35033379537863,65.41087708523189,57.53199884880236,40.77930525903182,13.827066601296115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9360726701231448,34.44113993419254,69.05791346233507,96.77059119624394,113.65956877694832,120.68043371834361,118.8278032218695,108.35505034109327,87.58485825801911,56.04983046852879,21.667235065652882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.129204757376753,7.274237994962427,23.071344070837608,32.27627193736298,34.42162509042032,41.67634824161053,26.542746853990803,23.03231438329317,24.514482763566757,9.107673563135956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5656105539226657,25.158152692578287,44.75777406479103,57.94149065254728,87.62388794556354,100.1252248322355,78.3409007039493,96.90719510264948,36.56697824347768,12.520531814972491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.115072712164733,12.77390486853966,27.537364055430594,48.541414348299725,67.1854482066171,129.9442260316573,125.45869120329209,114.30323870595987,93.9428583421023,63.382612994807864,25.567644496323208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.2654887483106085,39.06327866896329,75.5521975373521,101.7046475158985,117.67706727025198,123.35236773777916,120.91461184361023,110.57814295376785,90.84191767514959,61.37386374815604,24.884944879767236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.797452413249036,14.860713490280357,62.173332511873646,75.1423858181355,116.21441373375059,122.31872084879494,120.15385285196535,109.70061481496134,90.0421289959603,60.925342256866685,23.656469468532485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1258383092851316,7.898393080201749,38.8681302312411,36.56697824347768,50.49161906363489,69.31128651590221,56.517866803590344,72.09998968249944,35.533331354493434,11.077393122243338,0.019514843772218668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0141320452120193,0.5070660226060096,6.1043071150443335,39.589859535341525,27.478819524113945,63.40212783858007,68.78470564952399,45.5380479002081,4.992600850971222,23.402776499493648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.040379785167478,44.11442405125117,83.5091351488705,111.86548281179094,129.5347342279124,135.989988615385,128.61785648608978,117.52094852007423,96.77059119624394,66.42500913044393,28.083459765581043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.449871588912394,43.25609084074522,79.53034642763961,105.42974326809055,121.14847005340519,127.4280908469278,124.77599158673613,113.8352023708983,94.00140287341894,64.33820050870322,27.088842564141242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.953571163426784,39.16053297235271,61.43240827947268,84.85469962273854,102.93344284260496,102.99198737392159,103.03101706146604,61.763840708128726,43.275605684517444,59.32608481395978,25.99665114384035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8277328541416527,24.085476116049623,54.11882068149416,64.61140832151428,78.730877663922,76.8392174799035,94.82038648090878,70.48153731129199,35.591875885810104,11.135937653559994,11.038363434698901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.045762583727679,29.643687520943512,39.940806807769775,66.17131616140507,91.89507940790605,90.62757430912683,83.39172617076551,72.19756390136051,69.81835253850825,40.525932205464656,9.40007630424756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2180297295860263,17.844565094599755,47.039731124253905,48.541414348299725,60.74970866291672,73.93342525067297,85.84899690870668,75.78605574714705,67.12690367530043,48.67769833923357,15.114406459319195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.698181759391039,43.958305301073416,78.8284518827831,103.79145613763922,117.87221570797415,127.58420959710554,123.83991891661294,111.41696132050156,89.84730047370978,58.77998910380933,25.528614808778773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.517165366880873,47.098275655570575,84.95227384159965,112.27497461553585,128.98863851776196,135.42405814599064,132.77195888579894,108.88163120747154,99.96910608205776,63.46067236989675,30.462671128433342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.263472397842026,43.06126231849471,73.4849037593836,112.47012305325804,127.42841076239948,132.85001826088785,129.0471830490786,115.10270746967748,89.53506297335426,59.61848755507138,25.62618902763987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.848597795536914,4.407475453276338,86.10268987774552,37.71739427962355,46.18139791374797,63.69453057969169,136.24336166895213,121.57747670092228,100.3005385107138,67.36108180056706,30.345582065800034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.901759528293367,48.50238466075528,84.28908906881591,109.29112301121643,124.50310368939672,130.50983658558002,128.38399827629485,116.7019649125844,97.25814237507774,67.53671539451703,30.462671128433342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.564944301077128,51.271572983580285,88.63801999077559,115.96104068018343,132.30392255073738,138.58354334426,135.40454330221843,123.50816657248524,99.14980255909624,69.40886073476332,31.78872075852918,1.6187722866791223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.70154820748266,50.023582728573324,86.92167348523535,112.4506082094858,127.13568810581621,127.9351568695338,125.30257245311434,113.8352023708983,93.18209935045743,65.04041496903142,29.29242033304357,1.1117062640731126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.506399769760472,44.97243734628543,85.16693712309404,111.18278319523495,125.90721269458145,130.89981354555272,129.144437352468,111.90451249933534,92.10942277392876,63.75307511100835,28.59052578818705,0.9946172014398008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.072010323683138,49.399427643333986,84.71809571633301,110.63668748508451,125.7706087881759,132.44020654167124,130.17808424145224,118.8278032218695,98.89642950552908,66.81498609041661,30.462671128433342,1.7550562776129772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.979818903382244,42.4566220770276,84.6985808725608,98.54516231762916,124.40552947053564,129.16395219624025,126.08252637305976,114.6151562908437,93.78673959192456,48.0343483256937,29.311935176815798,1.4821683802735917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.28635368970587,48.05354325399424,65.11847434412029,75.37656394340213,80.07676205326175,117.32611999782371,126.80425567716014,78.2433264850882,92.55794426521813,62.79748759711298,28.98050274815975,1.326049630095842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.472752880776234,37.581110288689686,72.47045179869994,107.78943978717062,123.58622594757414,98.5256474738569,107.73089525585398,93.10403997536855,84.62052149747193,61.43240827947268,29.389994551904664,1.6578019742235597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.166218094452613,32.724793428652326,32.82236764751343,18.663868617561267,50.257440938368255,68.16055056428466,126.74571114584349,115.37591528248852,95.83419861064912,66.87353062173328,30.072694168460647,2.164867996829569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.178333789196055,51.46672142130247,85.90786135549502,83.29447186737606,125.3806318282032,129.98325571920174,128.01353616009436,117.18951609141818,97.58957480373378,68.4923029084124,31.301169579695397,2.5548449568022673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.802168958963698,51.349632358669155,84.1915148499548,107.30188860833685,124.46407400185228,130.29517330408555,126.82377052093236,100.71003031445872,96.36109939249904,65.68376498257128,31.22311020460652,2.5353301130300485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.607340436713187,50.394044844773795,73.67973228163412,79.8035542404507,102.32880260113785,114.06906058069323,101.97785532870957,99.16931740286846,84.62052149747193,41.57909393822111,19.931373716340453,0.9946172014398008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0282640904240385,8.464003634124415,13.378545110006762,25.21637730842328,13.515149016412295,8.971069656730425,30.774588713317165,42.63225567097757,3.2375445733582446,24.12450580359406,11.447855238443813,0.019514843772218668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.074026674151717,25.11912300503386,40.194179861336934,37.65884974830689,56.36174805341259,45.84996548509192,43.11980684981136,47.078760811798354,45.36241430625814,14.002700195246087,6.474769231244812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.398726206624518,10.160835295892413,37.93205756111796,54.938124204455654,92.7335778591681,127.27229201222171,102.7773240924272,99.8910467069689,93.41627747572407,40.77930525903182,19.58042644391219,1.1702507953897687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.33749907199375,18.819667452267336,57.80488674614176,91.69993097018384,130.29517330408555,135.63872142748505,134.21509757852812,123.91797829170186,103.61582254368923,38.02963177997905,19.19044948393949,1.5797425991346852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.672617864213084,62.58314423109024,99.13028771532402,125.1659685467088,139.51961601438313,144.41496256196496,141.9378570647799,128.67640101740645,106.67773352309752,75.00610182720162,35.10432470697631,3.822350055581453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.41892489517424,60.34021685917181,94.25477592698613,117.40417937291258,130.2366287727689,133.80560577478315,132.81098857334342,119.72484620444824,98.75982559912356,69.64271894455828,33.83649969272544,3.647036377103161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.165551841607076,58.643385197403795,91.25140947889449,118.45734110566904,132.3819819258263,73.17266625902813,135.5996917399406,123.04013023742368,102.79683893619939,70.6763658335425,34.63628837191473,4.348930921959681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.872829185023797,57.60973830841957,90.66628408119959,114.08857542446549,61.295804373067156,104.3567467760902,106.26824171935259,79.9401581468562,51.057229617557546,39.726143526275365,19.599941287684405,1.8526304964740703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.203897684374007,4.87551178833791,5.343548123399481,18.0982580636386,40.23320954888138,55.171982414250614,70.96908849012578,55.99128593721211,55.40616053951723,26.269539041179733,13.183716587756253,0.8384984512620514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8580132950342699,3.6860660646475982,13.8075517575239,21.433056940386262,22.193496016559443,23.71469408437747,16.30385218300951,18.410175648522426,15.855330691720154,8.659152071846602,3.9979836495314216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.370462116200479,0.3509472724282603,6.1823664901332105,10.414208349459578,18.468720179839078,13.261456047373452,15.835815847947936,9.517165366880873,19.42430769373444,16.08950881698678,7.781304017568438,0.19514843772218668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.12113935550244,57.629253152191794,88.73559420963667,110.53943318169507,69.40886073476332,60.08684380560464,80.5252835445511,63.26552393217455,100.12490491676382,32.978486397691164,34.03164813044763,4.563594203454088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.870128989777711,28.824383997982,57.94149065254728,66.42500913044393,57.980520340091715,63.24600908840233,74.34291705441788,63.81161964232497,85.5761090113673,48.98993583958907,25.11912300503386,3.4909176269254116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.402776499493648,61.100655935344975,83.56735976471545,97.96035683540592,114.47887229990984,119.80290557953712,115.02464809458864,104.6689842764457,85.43982502043343,50.315985469684925,25.62618902763987,3.7442906804925786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.642337423320466,52.48085346651449,66.26889038026617,74.55726042044061,78.20429679754378,86.98021801655202,105.0983108394345,89.2816899197871,51.56429564016357,28.473436725553736,14.139304101651616,1.5016832240458104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.174967341104429,27.186096867530654,43.02223263095027,115.51251918889407,127.66226897219444,133.27902490840498,129.6319885313018,118.98360205657558,99.03271349646296,68.23860993937355,16.323367026781725,4.797452413249036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.50035071835473,58.68241488494825,54.39202849430522,75.88362996600813,97.37491152223936,127.46744044994392,123.39139742532362,112.50883282533077,93.98188802964673,66.83450093418884,19.46333738127888,2.7887031665972155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9979836495314216,20.30183583254093,35.455271979404564,38.63395210597448,56.907843763563044,82.10470622821408,89.9839043801153,87.35100004822417,99.03303341193458,46.59120963296456,15.153436146863632,1.9892344028796012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.30856872872417,65.89842826406569,99.26689162172957,122.47483959897268,135.89241439652392,141.08016368521731,137.3745827767975,125.1659685467088,104.6494694326735,74.55726042044061,37.11307395362814,5.538696561121669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2728878973393857,26.874179282646843,64.08450753966436,96.2827201019385,115.55154887643852,128.96912367398969,133.96140460948928,135.28777415505678,118.8863477531862,99.01319865269069,70.59830645845362,35.962338002010576,5.733844998843856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9946172014398008,28.142004296897696,66.03503217047121,97.64811933505042,119.705331360676,131.77734168435916,135.46340774900676,132.2258631756485,121.22652942849405,102.01656510078234,73.11412172771145,37.56159544491748,6.1043071150443335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7217293041004151,24.280304638300127,46.86409753030394,70.73491036485915,79.53034642763961,98.93545919307353,84.97146876990021,111.53405038313488,60.535365296893985,63.28503877594677,69.11613807818004,33.875529380269874,5.519181717349451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.466703829370502,34.67499814398749,32.25675709359075,35.65042041712674,56.615121106979764,73.83585103181187,43.99733498861785,41.2473415940934,42.378562701938726,26.30856872872417,7.976452455290621,3.2567395016587875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.010099344274863,26.932723813963488,25.528614808778773,121.77262513864449,138.5058038846428,144.57076139667103,137.21846402661973,126.00446699797087,105.64408663411328,75.53268269357987,37.34693216342307,6.123821958816554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.203897684374007,31.06731136990045,71.59292365989343,107.04851555476965,131.09464206780316,145.27265594152755,149.69996615404781,144.9021938253271,131.32882019306982,106.541129616692,56.342233209640376,30.813618400861603,6.5918582938781265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3011519877634243,31.16488558876153,70.36444824865868,103.38196433389427,125.73157910063148,138.85675115707105,143.06907817262518,138.72014725066558,126.33621934209856,105.33216904922944,73.3678146967503,38.10769115506793,6.767171972356419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7109637069800163,32.04241372756803,70.71539552108695,101.52901392194856,122.5333841302893,134.37121632870588,137.9593882590207,133.62997218083322,122.00648334843945,102.6797498735661,73.7773065004952,38.1659157709129,6.5918582938781265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9057922292305274,31.45728832987314,69.66223378833048,101.29515571215359,122.6696681212232,118.04784930192413,140.12425625585027,136.2823913564966,124.75647674296391,104.6689842764457,73.09460688393924,37.91254271734573,6.669917668967002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0814258231804947,30.462671128433342,67.16593336284488,68.82373533706843,61.763840708128726,69.48692010985219,31.242625048378734,97.47280565657213,121.61650638846672,100.320053354486,71.1834318561485,35.74767472051617,6.786686816128638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9838516043194017,29.56562814585463,42.63225567097757,76.17603270711973,117.79415633288531,101.29515571215359,135.48292259277895,131.26995574628143,120.64140403079917,101.82173657853184,73.66021743786192,37.581110288689686,6.88426103498973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4714027831531933,30.09220901223286,64.72817746867592,77.09259053347067,93.76722474815232,41.16928221900452,88.61882506247504,112.09934102158589,93.90382865455786,54.64540154787238,35.455271979404564,16.57705999582057,6.338165324839284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9057922292305274,5.109689913604535,20.53601395780755,26.718060532469085,33.03703092900783,62.85603212842961,93.1625845066852,55.289071476883926,52.03233197522514,31.418258642328702,26.269539041179733,15.835815847947936,6.88426103498973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.872145340246289,10.745640778115618,68.9993689310184,73.38732954052252,87.33148520445197,92.67503332785142,87.4095445795408,98.36984863915087,87.85806607083019,82.24131013461962,56.94687345110747,36.70326223441153,7.469386432684613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19514843772218668,1.8136008089296327,7.371812213823521,11.369795863354945,11.77928766709986,18.80015260849512,23.20762806177146,54.11914059696583,47.68308113779378,36.13797159596054,23.38326165572143,6.68943251273922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.719712953631836,34.4996844655092,72.17804905758831,100.53439672050872,120.34900128968756,132.18683348810404,135.9119292402961,131.97217020660966,121.40216302244404,101.93882564116512,74.10873892915127,39.27762203498602,7.605990339090145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.129204757376753,34.51919930928142,69.99398613245819,98.48661778631248,118.35976688680796,107.8674991622595,134.8779624358402,129.74907759393508,119.04214658789223,99.48155490322395,22.349614766737183,38.69249663729113,7.917907923973968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.2654887483106085,35.669615345427296,74.38194674196231,105.975838978241,127.83790256614436,140.4556886845063,144.0441805302928,123.39139742532362,97.68714902259487,107.7699249433984,77.09259053347067,33.36846335766387,7.937422767746187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.538696561121669,35.962338002010576,74.28437252310124,105.60537686204052,127.38938107485504,140.22183047471137,143.9856359989761,140.2608601622558,128.11079046348377,107.41897767097015,77.61917139984887,24.728826129589486,8.093541517923935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.772554770916617,36.0989419084161,71.6709830349823,103.67468699047757,124.9711400244583,137.27700855793637,140.82647071617845,136.8870315979637,124.58084314901392,70.40347793620313,73.58215806277303,38.90715991878554,8.659152071846602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.084792271272116,36.33280011821105,71.90516116024892,100.51520179220819,120.17336769573757,131.36784988061422,134.5273350788836,117.24806062273485,120.54382981193804,100.90517875218089,73.81633618803964,40.15515017379251,8.853980594097111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.221396177677647,37.132588797400345,72.70462992396655,103.771941293867,124.30795525167451,135.87289955275165,139.98765234944474,136.22384682517995,94.97650523108652,105.35168389300165,76.21506239466419,40.09692555794752,8.67866691561882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2762543454310067,13.710297454134482,44.27022288595724,75.70799637205815,95.3076177442709,101.72416235967071,107.04851555476965,127.68178381596664,116.27295826506727,97.41426112525549,70.77394005240359,37.81496849848465,8.464003634124415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.338165324839284,24.65108666997229,53.43644098040985,73.07509204016702,69.33080135967444,119.97853917348708,61.4519231232449,116.39004732770056,75.22044519322438,69.11613807818004,40.350298611514695,21.02356513664134,6.767171972356419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.891660184018508,12.169584542544232,57.980520340091715,42.866113880772524,83.54816483641494,97.14105331244444,99.05254825570681,47.624856521948786,46.72749362389842,46.805552998987295,33.816984848953226,19.248674099784477,5.733844998843856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.747657128584199,17.825050250827537,51.42769173375802,71.37858029387071,47.25407449027664,107.53606673360346,113.97180627730378,88.17030357118568,77.44385772137059,50.842566336063136,35.61139072958231,18.254056898344672,6.045762583727679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19514843772218668,18.156802594955252,4.309901234415244,6.630887981422562,25.47007027746212,51.40817688998582,66.32743491158283,52.441823778970054,47.17601511518777,53.6702991902048,43.52929865355628,24.68979644204505,7.098924316484137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.82303390035896,23.071344070837608,22.115756556942237,86.9805379320237,73.38732954052252,43.08077716226693,54.91860936068343,35.864763783149485,31.37922895478427,29.370479708132446,7.469386432684613,4.095557868392516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9306898715629452,5.9286735210943675,14.665884968029845,55.13295272670618,124.83453611805277,135.15117024865123,139.0128699072488,119.39341377579218,125.10742401539216,105.64408663411328,75.27898972454102,41.14976737523231,9.341531772930905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.566960651545707,39.37519625384711,74.38194674196231,101.39272993101469,120.17336769573757,130.84126901423602,133.59126240876046,129.18346704001246,118.08655907399691,99.32543615304621,72.7826892990554,39.706628682503144,8.853980594097111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5279309640012695,38.92667476255775,73.3678146967503,99.6958982692467,117.48223874800146,127.68178381596664,130.43145729501938,126.99908419941065,116.85808366276214,98.95497403684573,72.95832289300539,40.17466501756472,9.166218094452613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.054511830379496,39.27762203498602,74.10873892915127,101.08081234613087,119.78339073576491,130.23630885729722,133.02533193936614,134.81973781999523,118.65216962791956,100.84663422086423,74.55726042044061,41.09154275938732,9.517165366880873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.210630580557247,39.06327866896329,73.13395648695536,99.32543615304621,118.06736414569636,128.14982015102822,130.78272448291938,118.2036481366302,116.40956217147276,98.33081895160643,72.00273537911,39.80420290136424,9.731508732903599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.288370040174447,38.84861538746888,70.55959668638087,101.84093150683235,120.66091887457138,117.13097156010151,135.34631868637342,130.93852331762542,119.52969776672606,101.23661118083693,72.27562327644941,39.99935133908643,9.790053264220255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.566960651545707,32.76382311619676,61.82238523944539,88.34561724966396,63.46067236989675,68.18006540805689,117.40417937291258,115.6296082515274,106.11212296917485,78.36041554772153,71.22246154369294,35.02626533188743,10.00471654571466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.185732938224831,34.75305751907637,57.453939473713504,78.69184797637756,81.1100890267743,98.50645254555636,109.83721872136688,104.23997762892857,83.11883827342612,48.17063231662757,34.909176269254125,25.00203394240055,7.216013379117447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.164867996829569,25.00203394240055,46.357031507697926,62.095273136784776,88.22852818703066,93.3382181006352,104.59092490135684,123.56671110380192,111.88499765556314,94.43040952093607,69.03839861856284,37.83448334225686,10.453238037004015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9428055663063875,21.82303390035896,45.36241430625814,65.13766927242085,60.457305921805116,62.621854003163,93.55256146665792,89.34023445110377,101.10032718990308,81.57812536183587,70.05253066377486,38.96570445010219,10.823700153204497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.40007630424756,38.80958569992443,72.6656002364221,99.9300763945133,93.27967356931852,125.43917635951986,127.87661233821716,123.82040407284077,112.95735431662014,49.57506123728396,70.988603333898,39.19956265989715,10.70693100604286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.127188406908177,38.45863842749618,71.6514681912101,58.897078166442654,100.72954515823092,129.22249672755692,132.42069169789906,123.74234469775189,96.73156150869951,76.02023387241367,57.29782072353575,31.02828168235601,8.132571205468372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.597241092438325,1.4821683802735917,20.945505761552468,41.2473415940934,93.27967356931852,63.53841182951393,55.34761600820058,85.32273595780012,86.3173531592399,44.95292250251322,30.44315628466112,21.70594483772565,11.311251332038285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.160835295892413,43.49026896601185,80.73962691057382,109.21306363612757,128.69591586117866,139.61719023324423,141.9573719085521,136.73091284778593,124.99033495275884,105.48796788393551,78.04817804736602,42.69048028682256,11.447855238443813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.18035013966463,41.83246699178829,75.18141550567994,101.5875584532652,119.33486924447551,129.28104125887356,131.91362567529302,128.75446039249528,117.28709031027927,99.85201701942444,73.79682134426743,41.73489277292719,11.408825550899381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.772554770916617,41.18879706277674,74.28437252310124,100.51488187673651,118.90586259695841,129.08589282115136,131.71879715304252,92.71406301539587,118.08655907399691,99.36446584059065,73.4849037593836,41.30588612541006,11.252706800721633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.160835295892413,39.862747432680905,72.00273537911,97.41426112525549,115.04416293836084,124.85405096182501,127.48695529371615,110.28574021265624,115.08319262590528,23.695179240605245,37.288387632106414,40.97445369675402,12.0329806361387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.628871630953984,32.588509437718464,71.20294669992073,96.3022349457107,113.52328478601449,123.35236773777916,109.34966754253307,83.25544217983166,32.217727406046315,86.74635980675707,56.28368867832373,40.40884314283135,12.26683884593365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.53129741209289,39.16053297235271,70.96876857465409,96.28304001741016,113.97180627730378,123.99571775131905,69.11613807818004,125.2245130780255,113.11347306679791,95.9320927449819,70.988603333898,34.558228996825854,11.974436104822045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.394693505687359,39.940806807769775,73.60167290654525,100.14441976053604,118.4963707932135,128.98863851776196,131.91394559076463,128.67640101740645,117.85270086420195,99.55929436284114,71.63195334743786,41.14976737523231,12.072010323683138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.51178256832067,39.492285316480434,71.02763302144244,99.13028771532402,118.32073719926352,128.69591586117866,131.5041338715481,127.74032834728331,116.83856881898993,95.67839977594306,70.71539552108695,40.77930525903182,12.169584542544232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.552828606333689,38.18543061468512,64.72817746867592,86.80490433807371,113.13298791057012,114.04986565239271,104.37658153533407,115.14173715722195,97.55054511618934,87.0777922354131,63.30455361971898,40.135955245491964,12.325383377250304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.765155621887839,33.38797820143609,69.89641191359709,94.29380561453054,111.12423866391829,120.46609035232086,123.70331501020745,120.50480012439364,66.50306850553278,77.44385772137059,69.13565292195226,33.583126639158266,12.851964243628535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.057878278471119,38.38057905240731,68.6871314306629,93.1625845066852,110.44185896283399,120.29045675837091,123.62525563511856,120.03676378933207,109.56401090855582,80.85671597320712,64.04579776759161,30.67701449445607,11.623488832393784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.497650523108653,39.141338044052155,61.412893435700475,80.09595698156228,100.55391156428095,86.6683004316682,90.33485165254356,96.20498064232127,85.63465354268394,84.81566993519412,62.50508485600136,24.397393700933446,11.954921261049824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.088158719363737,37.405476694739725,60.59358991273897,82.59225740704787,100.74906000200312,109.07645972972205,117.52094852007423,109.7396445025058,100.43714241711932,97.04347909358331,72.54883108926047,42.26147363930542,11.993950948594264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.985201701942444,30.61878987861109,60.67164928782785,82.20260036254687,95.71742946348749,104.45432099495129,112.3335191468525,105.23459483036837,103.771941293867,85.24467658271125,56.225144147007065,37.54208060114525,12.208614230088667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.00471654571466,37.71739427962355,54.39202849430522,80.4081944819178,90.86143251892179,78.22381164131599,41.55957909444889,75.55187762188041,94.80055172166487,76.23457723843639,59.61848755507138,37.30790247587864,12.383927908566964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.336148974370703,36.76180676572819,64.96235559394255,81.55861051806366,100.22247913562492,104.53270028551184,113.3083015890484,102.075109632099,90.4516207997052,72.35368265153828,57.0639625137408,36.37182980575549,4.934056319654567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.439105991791996,39.39471109761933,70.26687402979759,94.7228122620477,111.59227499897986,121.1679848971774,123.9371732200024,120.71946340588804,110.7537765477178,94.52766382432549,70.96908849012578,41.61812362576556,13.359030266234546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.69279896083084,39.16053297235271,69.25274198458557,93.63094075721848,110.55894802546732,119.93950948594265,58.468071518925505,66.65886734023887,82.74837615722564,93.47482200704071,69.33080135967444,40.83784979034848,12.40344275233918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.350281019582724,21.413542096614044,67.73154391676754,91.6413864388672,108.53068393504324,91.68041612641164,85.55659416759508,53.514500355498726,12.930023618717408,43.50978380978405,47.87822957551596,33.797470005181005,12.657135721378026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.433723193231797,40.17466501756472,72.43142211115547,97.96035683540592,115.76589224246125,125.94592246665421,128.96880375851805,108.06232768451002,116.62390553749552,98.74031075535132,74.30388736687344,43.802186550895655,13.515149016412295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.921274372065588,38.79007085615223,68.74567596197956,92.65551848407921,109.4664366896947,119.0034368158195,122.31872084879494,119.62727198558714,110.0515620873896,93.9428583421023,51.583810483935785,35.1820641665935,14.002700195246087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.66790131849842,39.297136878758224,44.52391585499608,94.1376868643528,61.198230154206065,121.63602123223896,122.9038462464898,93.78673959192456,110.79280623526226,94.2742907707583,71.51518420027624,42.53468145211647,13.8075517575239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.66790131849842,38.88764507501332,69.1746826094967,93.63094075721848,109.4469218459225,89.7497262548487,123.72282985397966,119.23729502561443,109.79818903382244,93.80625443569677,70.50105215506422,42.163899420444324,14.197848632968274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.01884859092668,27.829766796542202,68.47278806464017,92.01184855506769,108.41359487240993,118.06736414569636,120.95364153115464,117.30660515405151,107.90652884980395,67.9071775107175,48.13160262908314,40.09692555794752,13.027597837578506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.01884859092668,38.302519677318436,67.71202907299532,91.87556456413381,108.82276676068321,64.66963293735925,86.35638284678438,18.956271358672865,104.35706669156187,93.35741302893574,72.72414476773876,43.29512052828965,13.4175747975512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.784670465660056,38.45863842749618,68.97985408724618,93.20161419422966,110.42234411906176,83.17738280474279,124.85405096182501,99.03303341193458,47.039731124253905,5.01211569474344,7.6645348704068,7.079409472711919,4.15410239970917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.784670465660056,38.49766811504062,68.12152087674022,92.53874933691758,109.7396445025058,102.99166745844991,53.534015199270925,80.09627689703395,111.4364761642738,94.00140287341894,71.12488732483186,36.70326223441153,14.938772865369227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.143336802588772,37.65884974830689,66.93207515304992,73.93342525067297,108.68648276974932,76.39069598861414,48.09289285701036,72.62657054887767,92.75309270294031,61.412893435700475,16.810918205615522,1.0726765765286754,13.827066601296115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.784670465660056,38.04914662375127,68.2971544706902,93.12355481914078,108.7447073855943,85.400795332889,60.925342256866685,90.00309930841586,94.04011264549169,94.07914233303616,68.9993689310184,18.29308658588911,8.307884883946668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.765155621887839,38.1659157709129,68.02426657335081,92.4408552025848,109.6225554398725,80.01821752194508,27.829766796542202,106.67773352309752,96.65382204908232,70.61782130222585,8.366429415263323,14.665884968029845,10.609356787181763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6504028251947815,24.0659612722774,20.0874924665182,21.8620635879034,36.37182980575549,51.759124162414075,100.12490491676382,87.83855122705795,26.60129138530745,5.070660226060097,22.66185226709269,16.44045608941504,9.907142326853569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.492267724548453,38.10769115506793,68.16055056428466,93.0458153595236,108.39408002863777,97.23862753130553,122.20163178616163,118.47653603396958,108.82308667615486,93.12355481914078,72.25610843267721,43.58784318487293,14.295102936357686,0.1366039064055307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.224762625769268,38.10769115506793,69.33080135967444,94.7228122620477,113.09427813849732,90.12018837104915,112.82107032568628,86.47347190941767,101.7046475158985,90.99803642532734,73.2702404778892,43.15851662188414,15.816301004175715,0.1366039064055307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.581092696757727,37.853998186029074,67.5172005507448,85.12758752007794,108.4721394037266,104.70801396399011,100.320053354486,112.19691524044698,77.17064990855955,80.58350816039606,72.23659358890497,43.93879045730121,14.275588092585465,0.15611875017774934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.238574755509608,39.238592347441575,70.32541856111422,94.62523804318657,101.1000072744314,106.4825850853753,130.58757604519718,126.21913027946528,116.46778678731778,100.12490491676382,74.01148462576184,45.03098187760209,14.022215039018302,0.2924027411116043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.971069656730425,31.69114653966809,57.141701973358,82.94352459494782,97.60908964750601,106.24872687558037,112.23594492799137,119.62727198558714,109.6420702836447,94.15720170812504,71.72952756629897,43.64606780071792,14.470736530307656,0.117089062633312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.517165366880873,35.162549322821285,56.732210169613076,54.742975766733466,46.47412057033125,75.86411512223592,103.63533738746145,75.86411512223592,96.14643611100462,77.7557753062544,60.63261960028339,15.17295099063585,12.4229575961114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.224762625769268,29.117106654565283,68.76519080575179,33.699895786319914,12.481502127428055,9.146703250680392,37.405476694739725,70.32541856111422,119.27632471315887,86.21977894037883,55.64001874931218,39.6480841511865,16.030964285670127,0.3119175848838229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.775921219008238,35.14335439452074,53.90447731547143,97.25814237507774,112.99670391963623,129.4566748528235,107.7699249433984,95.07375953447595,52.18813080993121,64.84526653130922,33.62215632670271,14.412191998991,0.15611875017774934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.67866691561882,37.56159544491748,57.04444766996858,91.97313878299492,108.54987886334379,118.53508056528624,108.21844643468776,102.73829440488274,110.67571717262894,93.76722474815232,71.55421388782068,43.919275613528974,14.880228334052573,0.2924027411116043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.082775920803538,37.19081341324532,67.30253726925041,91.71944581395607,109.31063785498866,120.1928825395098,123.43010719739637,72.68511508019431,113.0158988479368,95.63937008839859,69.36983104721888,44.73825922101881,14.899743177824789,0.4680363350615724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.40007630424756,37.01549973476703,67.77057360431198,79.78403939667845,61.00340163195557,24.35836401338901,122.8318652653628,121.10944036586076,116.62390553749552,81.73424411201363,24.280304638300127,34.909176269254125,15.036347084230323,0.4680363350615724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.77053842044804,36.50843371216102,66.87353062173328,92.01184855506769,110.85103085110724,121.2850739598107,124.17551024640079,19.619456131456626,14.334132623902125,44.17264866709615,56.927358607335265,31.34019926723983,10.570327099637328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.38594425903554,36.56697824347768,67.14641851907265,92.4606899618287,110.50008357867895,25.95762145629591,23.246657749315897,22.213010860331654,41.30588612541006,53.6702991902048,57.27830587976353,43.607038113173466,15.016832240458102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.967703208638802,33.5050672640694,64.18208175852547,91.95362393922268,77.65820108739334,33.699895786319914,90.47145555894909,93.55256146665792,74.01148462576184,75.961689341097,36.74229192195597,44.25070804218502,8.444488790352196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.472752880776234,21.02356513664134,53.96302184678808,71.71001272252673,4.076043024620296,9.40007630424756,13.4175747975512,28.863413685526442,61.27628952929494,92.01216847053934,59.07271176039262,2.0282640904240385,15.192465834408072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.127188406908177,36.13797159596054,65.89842826406569,90.6467692374274,107.3409182958813,122.06502787975607,125.59529510969763,117.4236942166848,108.33553549732108,80.2130460441956,70.54008184260866,43.178031465656346,16.732858830526645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.614739585741964,34.772572362848585,63.16794971331346,89.4573235137371,108.37456518486549,93.90382865455786,102.50411627961613,120.91461184361023,110.55862810999564,93.66965052929123,68.86276502461286,42.30050332684985,14.490251374079875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.478135679336432,35.065295019431865,63.77258995478056,87.91661060214683,94.17671655189724,108.10135737205444,104.20094794138413,102.8745783958166,92.40214543051205,80.46673901323443,62.05656336471202,42.08615996082713,15.816301004175715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.088158719363737,34.38259540287589,62.40751063714028,85.96640588681167,104.27900731647301,87.35100004822417,72.88026351791652,117.11145671632929,17.844565094599755,28.20022891274268,31.69114653966809,43.8412162384401,14.724109583874824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.146703250680392,34.558228996825854,62.97312119106294,86.6683004316682,104.02531434743416,114.40081292482095,77.54143194023169,72.7826892990554,108.82308667615486,92.26554152410652,70.50105215506422,43.88024592598453,16.713343986754428,0.117089062633312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.620122384302164,35.10432470697631,64.78672199999257,89.5740926608987,107.24334407702018,117.4236942166848,109.31031793951695,103.36244949012207,63.40212783858007,82.26082497839185,65.50845130409299,41.32540096918228,16.362396714326163,0.117089062633312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.288370040174447,33.27088913880277,52.5003683102867,79.53066634311129,98.27195450481808,94.62555795865828,97.57037987543323,71.06634279351519,86.51250159696212,72.88026351791652,63.655500892147245,41.26685643786561,5.6948153112994175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1063234655129133,11.174967341104429,31.34019926723983,36.29377043066661,74.18679830424014,103.47953855275541,96.5562478302212,96.02934704837129,87.31197036067974,67.02964937191102,46.59120963296456,35.533331354493434,13.671267766590045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.54206300921329,21.82303390035896,33.797470005181005,58.507101206469954,88.85268327227,89.55489773259819,83.62590429603212,104.31803700401743,103.03069714599434,77.1316202210151,61.295804373067156,31.69114653966809,11.252706800721633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.293752838734647,33.34894851389165,61.31531921683938,85.32273595780012,77.91189405643215,90.54919501856631,39.37519625384711,111.96305703065201,99.3836607688912,72.17804905758831,18.4882350236113,8.152086049240593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.483518477896634,33.38797820143609,61.37386374815604,86.06366019020108,105.01993154887396,64.63060324981483,105.60505694656885,106.63870383555307,67.98523688580637,84.93275899782743,55.367130851972796,36.99598489099481,10.628871630953984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.976452455290621,33.85601453649766,63.85064932986944,78.4384749228104,90.99803642532734,96.08789157968796,78.41896007903817,74.49903580459564,92.71406301539587,94.09865717680836,63.67501573591946,41.52054940690447,16.24530765169285,0.117089062633312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.210630580557247,33.48555242029718,62.77797275334075,87.81903638328575,105.858430000136,116.66293522503996,106.13163781294708,119.43212354786495,109.99301755607296,94.74232710581992,72.09998968249944,43.97782014484564,14.919258021597008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.074026674151717,33.34894851389165,54.86006482936679,75.70799637205815,70.54008184260866,29.019532435704182,19.19044948393949,47.25407449027664,92.90889153764635,68.08249118919579,56.03031562475655,43.68509748826235,12.013465792366484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9428055663063875,23.50035071835473,63.9091938611861,36.352314961983275,86.18074925283442,85.67368323022839,20.165551841607076,29.33145002058801,55.97177109343989,54.33348396298856,43.35366505960632,24.163535491138497,4.719712953631836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5689770020142864,24.8459151922228,9.010099344274863,24.183050334910718,29.019532435704182,55.055213267088966,57.512484005030146,63.85064932986944,67.47817086320038,68.21909509560133,8.581092696757727,21.589175690564012,13.437089641323421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6133894881189232,19.755740122390485,29.819001199421805,49.76988975953447,113.81568752712609,95.63937008839859,124.69793221164724,82.35839919725294,51.70057963109742,90.373881340088,73.4849037593836,44.543430698768304,15.523898263064112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.533313762561471,34.12922234930872,66.522583349305,95.71742946348749,115.14173715722195,50.62790305456874,105.17605029905172,123.8008892290685,113.81568752712609,98.3890435674514,74.94755729588498,33.992618442903186,14.236558405041029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.098924316484137,33.583126639158266,64.41625988379211,89.96438953634309,107.8674991622595,118.6716844716918,85.24467658271125,120.52463488363752,74.69386432684614,95.87322829819357,72.31465296399385,43.82170139466789,15.796786160403498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.488901276456832,32.68576374110789,53.26080738645989,80.01821752194508,94.27397085528669,105.37119873677388,119.54921261049827,116.66293522503996,53.68981403397702,70.16929981093648,71.04714786521465,43.10029200603914,13.74900722620724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.216013379117447,32.139987946429116,61.49095281078936,86.7853894943015,104.92267724548456,115.70734771114458,119.43244346333664,118.45702119019737,109.31063785498866,94.05962748926392,71.6514681912101,43.236575996973,15.348264669114144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.435739543700375,32.37384615622407,63.46067236989675,89.3594293794043,79.76452455290624,43.02223263095027,124.46407400185228,120.1928825395098,115.45365474210577,99.5007498315245,75.80557059091926,44.73825922101881,14.295102936357686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.792069614688836,32.23724224981854,59.18948090755425,61.880929770762044,28.843898841754218,73.60167290654525,105.8782647593799,95.89306305743746,79.31600306161688,78.90651125787197,53.6702991902048,36.29377043066661,14.158818945423837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.402092654716138,26.367113260040828,54.5871769320274,81.90987770596357,90.45194071517687,105.54683233072384,122.3967802238838,102.54314596716057,94.43040952093607,87.31197036067974,71.55421388782068,37.36644700719528,13.456604485095635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.597241092438325,32.120473102656895,63.98725323627496,89.80795087069366,108.0428128407378,118.74974384678065,85.5761090113673,15.504383419291894,53.573044886815396,91.70025088565552,75.6299369969693,39.18004781612492,13.827066601296115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.260105949750409,25.43104058991768,52.714711676309435,69.1941974532689,95.1323040657926,60.203612952766285,49.73086007199003,70.44250762374755,78.1262374224549,66.522583349305,44.2116783546406,19.970403403884887,8.093541517923935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0814258231804947,21.881578431675614,24.026931584732967,25.33346637105659,72.88026351791652,62.173332511873646,63.55824658875782,95.50308609746477,89.90584500502644,85.7127129177728,50.55016359495154,21.12113935550244,13.78803691375168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.811584458461055,31.43777348610093,46.23994244506463,46.16188306997575,109.29112301121643,89.43780866996487,88.83316842849777,121.40216302244404,111.43615624880213,96.12724118270408,50.94014055492424,32.354331312451855,4.485534828365212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.6948153112994175,31.45728832987314,62.231877043190316,88.0528945930807,106.36581593821369,116.97485280992376,120.75849309343248,118.00849969890801,43.58784318487293,95.52260094123696,71.02763302144244,42.43710723325539,13.76852206997946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.2654887483106085,31.125855901217093,62.29042157450696,87.87758091460239,105.9172944469243,116.62390553749552,92.48020480560093,123.19624898760141,108.82308667615486,93.8452841232412,71.39809513764294,42.378562701938726,11.857347042188733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.914541475882348,24.533997607338968,62.13430282432921,88.09192428062514,106.71676321064194,117.28709031027927,121.03170090624351,118.28170751171908,109.07645972972205,69.46740526607998,70.79345489617582,41.42297518804337,13.554178703956733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.944821916774965,16.499000620731696,53.163233167598804,50.023582728573324,76.76115810481463,95.4247068069042,40.681731040170725,37.32741731965085,48.09289285701036,82.51451794743069,72.68511508019431,42.22244395176097,13.8075517575239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.109689913604535,30.423641440888904,62.153817668101425,88.85268327227,106.71676321064194,93.45530716326851,123.19624898760141,84.93243908235574,65.17669895996528,76.50778505124745,71.35906545009848,41.61812362576556,12.130554854999795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.148719601148972,30.404126597116687,62.29042157450696,88.4623863968256,106.93110657666469,91.27092432266672,90.72482861251628,57.7463422148251,40.33078376774247,47.99531863814927,62.34896610582362,40.95493885298178,13.144686900211813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.2654887483106085,29.99463479337177,61.022916475727776,87.35100004822417,106.73627805441416,117.75512664534084,85.67368323022839,119.93950948594265,77.61917139984887,86.06366019020108,51.486236265074695,24.86543003599501,8.912525125413769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1682344449211906,29.955605105827328,61.198230154206065,87.42873950784136,106.11212296917485,99.55961427831284,103.18681589617208,97.43345605355604,88.59899030323112,93.53336653835737,69.89641191359709,40.70124588394295,12.79341971231188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.329416078187463,25.47007027746212,57.024932826196356,85.92737619926723,91.5828419075505,101.08049243065918,83.33350155492053,118.96408721280338,108.54987886334379,92.36311574296758,68.08249118919579,37.444506382284175,10.297119286826266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5938746443467045,22.87619563311542,45.47950336889144,84.89372931028298,104.63027450437292,116.56568092165053,121.49973724130508,100.88566390840867,104.02531434743416,86.3173531592399,55.191497258022835,36.001367689555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0174984933036395,22.076726869397802,48.404810441894185,69.46740526607998,84.56197696615526,90.06164383973251,80.36916479437335,26.38662810381305,44.56294554254052,26.893694126419053,46.8250678427595,39.726143526275365,12.26683884593365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.758422725704598,29.975119949599552,62.34896610582362,89.63263719221537,108.88131129199984,95.81500368234856,95.46405640992032,72.41222718285496,113.60102424563169,95.99063727629854,71.88564631647671,41.227826750321185,11.135937653559994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.329416078187463,29.87754573073845,62.660883690707436,89.82778562993755,75.41559363094655,78.30187101640486,130.60709088896937,126.68716661452684,112.3331992313808,96.16595095477685,72.39271233908272,41.38394550049893,10.765155621887839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.193132087253608,29.389994551904664,61.8419000832176,88.36513209343619,107.1652847019313,118.18413329285801,122.4943544427449,106.61918899178086,87.58485825801911,76.54681473879188,45.49901821266367,34.363080559103665,11.155452497332213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2126469310258265,29.66320236471573,62.48557001222915,89.41797391072096,108.53036401957156,119.56904736974217,123.29382320646252,120.48528528062141,111.51421562389099,95.21036344088148,71.06634279351519,40.15515017379251,10.570327099637328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.958953961986984,29.50708361453798,62.52427978430191,89.76924109862091,108.49165424749884,119.39341377579218,102.83586862374383,51.89572806881961,43.431724434695184,96.16595095477685,65.64473529502686,35.240608697910154,8.932039969185988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919924274442547,29.214360957954696,62.21236219941808,89.51586804505371,108.41327495693828,54.54814724448296,115.64880317982794,121.59699154469452,24.31933432584457,24.494967919794536,55.69856328062885,30.014149637143987,9.575709898197527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.763805524264797,29.25339064549913,62.621854003163,89.92503993332697,112.76252579436962,125.43917635951986,105.29313936168501,80.6030230041683,81.2076632456354,77.44385772137059,30.638304722383307,40.38932829905913,9.731508732903599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8028352118092346,19.36576316241778,25.080093317489425,46.435090882786795,62.29042157450696,81.1100890267743,63.73356026723611,43.99733498861785,31.92532466493472,8.210630580557247,36.74229192195597,0.2924027411116043,4.056528180848077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.326049630095842,6.1823664901332105,32.33481646867963,35.31866807299903,54.78200545427791,59.950239899199104,102.48492135131559,68.43375837709573,94.87893101222542,40.09692555794752,20.185066685379294,8.093541517923935,2.437755894168955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7887031665972155,16.908492424476613,25.00203394240055,50.33550031345714,88.03337974930847,97.86278261654483,45.186780712308156,83.87959726507097,16.94752211202105,95.36648219105923,67.98523688580637,25.977136300068132,9.322016929158686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.281637143991205,19.560911600139967,38.69249663729113,82.08519138444187,106.42404055405865,64.76720715622035,102.03607994455454,76.42972567615858,68.57004236802959,93.84496420776955,66.48355366176057,32.451905531312946,7.391327057595738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.432373095608756,28.29780313160377,61.295804373067156,88.83316842849777,108.33553549732108,119.62759190105879,124.01523259509123,40.31126892397025,96.43915876758791,93.12355481914078,67.86814782317308,31.203595360834303,7.995967299062843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4128582518365365,28.492951569325953,62.30993641827919,90.60773954988295,109.52530113648308,89.7497262548487,96.28304001741016,59.73557661770471,12.05249547991092,21.998667494308926,40.38932829905913,35.494301666949,8.034996986607279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1507359516175502,11.935406417277608,37.4835360698286,41.77392246047162,20.47746942649089,10.394693505687359,18.819667452267336,27.049812876596803,35.045780175659644,34.85063173793746,38.51718295881284,34.46065477796476,7.684049714179019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1399703544971516,13.710297454134482,36.95695520345036,58.29243792497553,73.28975532166143,87.31197036067974,79.68646517781737,38.06866146752349,66.81498609041661,58.994652385303745,41.9495560544216,21.12113935550244,4.622138734770743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8189836074898327,16.557545152048352,38.41960873995175,40.87687947789292,22.895710476887636,54.41154333807743,53.41692613663764,75.08384128681885,77.50240225268725,89.20363054469824,55.69856328062885,28.610040631959272,4.15410239970917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6914488632077984,18.819667452267336,43.78267170712345,58.31195276874776,79.15988431143914,82.04616169689744,106.46339015707477,100.8076045333198,93.18209935045743,81.87084801841917,55.523249602150564,23.753723771921905,4.953571163426784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9838516043194017,28.90244337307088,64.31868566493101,93.825769279469,114.40049300934929,126.39476387341524,108.95937066708872,104.39577646363462,115.84395161755012,82.57274256327567,68.25812478314576,32.120473102656895,6.455254387472595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.730478550752235,27.985885546719945,61.939474302078715,90.41291102763245,62.77797275334075,122.84530171517319,92.20699699278988,102.54346588263223,111.20229803900715,68.94082439970175,9.068643875591516,23.28568743686033,6.279620793522628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.379211362852299,27.57639374297503,49.555546393511726,88.8721981160422,107.84798431848728,59.61848755507138,34.4996844655092,76.50778505124745,110.34396482850124,91.34898369775559,65.83988373274903,13.944155663929427,6.1628516463609895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1063234655129133,27.439789836569506,60.47682076557732,90.56870986233852,111.18278319523495,123.05996499666756,127.46744044994392,124.34698493921896,113.28910666074785,91.3294688539834,65.23524349128192,33.23185945125834,5.772554770916617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15611875017774934,43.11980684981136,70.44250762374755,102.40686197622671,113.40619572338116,117.6185227389353,113.542479714315,88.40416178098063,61.35434890438381,36.547463399705464,17.006066643337704,4.309901234415244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3845941614124984,25.509099965006556,56.10805508437375,83.66493398357656,59.891695367882456,91.07577588494452,81.59764020560809,117.50175359177368,105.25410967414057,87.23391098559084,62.30993641827919,31.37922895478427,5.245973904538388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1258383092851316,26.34759841626861,59.345599657732,87.0777922354131,105.33216904922944,98.17470020142866,120.97315637492687,116.89711335030657,106.81433742950304,88.75510905340887,63.07069540992403,31.554862548734242,5.148719601148972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1063234655129133,26.85466443887461,59.950239899199104,88.01418482100794,107.63332103699287,89.94487469257086,75.31801941208549,101.39272993101469,108.1599019033711,88.98896726320383,62.79748759711298,26.28905388495195,4.953571163426784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.950204715335164,26.50371716644636,59.560262939226405,87.58485825801911,107.20431438947573,118.30122235549128,64.5333489464254,119.33454932900386,107.18479954570351,15.855330691720154,64.98187043771476,31.418258642328702,4.583109047226307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7940859651574146,26.46468747890192,59.950239899199104,70.53976192713698,86.70733011921263,65.37184739768746,95.63937008839859,86.37589769055658,87.37051489199641,89.5545778171265,62.54411454354581,30.423641440888904,3.822350055581453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.872145340246289,22.66185226709269,48.83381708941132,75.31801941208549,50.58919328249598,73.7773065004952,71.63195334743786,92.20699699278988,47.136985427643346,29.25339064549913,34.206961808925925,15.543413106836331,1.7358613493124342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7940859651574146,23.773238615694126,52.734226520081656,65.17669895996528,87.79952153951353,37.15210364117256,13.710297454134482,30.872162932178263,78.41896007903817,72.50980140171603,33.290403982574986,19.91185887256823,1.7550562776129772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2479902550069677,25.665218715184302,44.094909207478935,56.010800780984326,80.31062026305669,89.69118172353203,54.87957967313901,16.479485776959475,19.053845577533966,56.20594921870652,40.935424009209584,4.251356703098588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17563359394996805,5.577726248666107,43.31463537206188,38.75104116860779,59.462688720365314,69.66223378833048,95.07407944994765,91.3294688539834,70.44250762374755,47.52728230308771,19.98991824765711,2.0477789341962573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8189836074898327,10.492267724548453,51.33011751489693,75.18141550567994,71.84661662893228,76.05894364448643,74.32340221064568,58.29243792497553,27.849281640314427,35.669615345427296,21.784004212814523,17.29846938444931,0.9555875138953632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.435073290854838,6.065277427499898,35.162549322821285,7.995967299062843,13.671267766590045,88.57979537493057,86.8829637131626,81.98793708105245,51.817668693730724,27.654453118063913,2.457270737941174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17563359394996805,17.786020563283103,50.35501515722936,64.51383410265318,84.9132441540552,72.74365961151098,101.84125142230404,77.36579834628172,73.64070259408969,64.18208175852547,53.47547066795428,13.066627525122941,0.4680363350615724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5265808663782282,24.397393700933446,57.84391643368619,72.21707874513275,74.16728346046791,55.659533593084404,69.09662323440783,68.31666931446243,74.90852760834055,66.89304546550551,34.070677817992056,22.076726869397802,0.7799539199453954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.178333789196055,21.140654199274653,54.09962575319361,65.85939857652126,80.42770932569,89.59360750467094,67.36108180056706,89.08654148206492,6.9428055663063875,4.348930921959681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8384984512620514,24.96300425485611,25.352981214828812,88.69688443756391,107.08754524231414,117.67706727025198,120.7975227809769,85.12758752007794,105.44893819639108,59.891695367882456,42.82708419322809,18.371145960977984,1.1312211078453314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6436699290115404,24.923974567311674,58.60435550985938,86.2978383154677,102.46540650754335,92.26554152410652,118.18413329285801,112.50883282533077,101.68513267212627,47.54679714685992,47.52728230308771,20.41892489517424,0.5460957101504471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.234178125266624,24.397393700933446,57.687797683508435,85.2059668106385,104.33755184778965,115.02464809458864,88.46270631229727,58.507101206469954,36.898410672133714,54.39202849430522,56.26417383455153,23.89032767832744,0.5265808663782282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.221760106983474,58.13663909026947,86.53201644073431,106.44387531330256,73.23121079034476,90.91997705023844,7.566960651545707,2.145353153057351,31.22311020460652,31.59389223627868,9.67328411705862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.11037375838205,33.62215632670271,49.789404603306686,107.672670640009,87.54582857047468,46.49363541410346,46.27897213260906,44.582460386312725,66.36646459912726,31.96435435247916,16.362396714326163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.466703829370502,0.1366039064055307,91.42672315737278,85.63465354268394,9.517165366880873,31.65243676759533,61.95898914585091,53.47547066795428,56.45932227227368,42.32001817062208,1.872145340246289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.342215617708412,64.61108840604261,93.90350873908619,118.12558876154135,129.9442260316573,133.14242100199942,128.48125257968425,115.18076684476637,93.12355481914078,60.49633560934954,24.70931128581727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.737575376241303,63.85064932986944,93.00678567197916,112.08014609328535,123.11818961251257,125.80963847572036,120.38803097723199,108.00378315319334,87.87758091460239,58.35098245629219,23.38326165572143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.923974567311674,59.63800239884361,90.31533680877136,106.541129616692,116.83856881898993,103.9866045753614,99.09157794325122,75.3570490996299,60.28167232785514,47.273589334048864,20.555528801579765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.28568743686033,57.0639625137408,87.35100004822417,107.98426830942114,115.12254222892142,117.81367117665752,112.48931798155857,100.0663603854472,80.23256088796782,52.110391350314,20.067977622745982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.93474016443207,57.0639625137408,85.12790743554962,104.39609637910631,114.47855238443815,117.32611999782371,51.01819993001311,89.96438953634309,53.12420348005435,51.778639006186296,18.351631117205766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.466703829370502,38.41960873995175,84.83518477896634,104.06434403497856,77.7557753062544,95.48357125369252,82.08519138444187,91.11480557248898,42.1443845766721,42.33953301439429,18.234542054572454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.86543003599501,61.17871531043386,90.1787329023658,110.46137380660622,121.57747670092228,124.44455915808008,123.78137438529629,110.53911326622341,88.63801999077559,56.244658990779286,20.96502060532469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.840532393662595,63.05118056615181,92.4606899618287,112.80155548191408,123.83991891661294,126.31670449832636,120.7780079372047,107.80895463094284,86.80490433807371,56.303203522095934,15.582442794380768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.904459723539446,61.00340163195557,89.82778562993755,112.1383707091303,123.4889716441847,126.02430175721477,119.72484620444824,106.5606444604642,84.52326719408249,53.68981403397702,18.62483893001683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.183050334910718,36.29377043066661,91.66090128263941,111.96273711518032,127.99402131632212,131.25076081798093,125.5559455066815,112.50883282533077,89.43780866996487,55.56227928969498,19.716710434846046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.96300425485611,62.19284735564587,91.68041612641164,111.02666444505721,122.06502787975607,124.40520955506395,118.73022900300845,105.5855421027966,83.80153788998209,53.39741129286541,18.50774986738352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.587825592940968,35.61139072958231,47.21504480273221,83.15786796097056,92.96743606896305,77.38531319005395,75.16222057737939,77.8338346813433,62.231877043190316,39.843232588908684,13.066627525122941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.004050292869128,22.408159298053842,85.12790743554962,51.037714773785325,121.42167786621624,86.16123440906217,78.39944523526596,106.19018234426373,82.78740584477008,50.21841125082382,16.264822495465072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.91589157350539,32.27627193736298,40.525932205464656,53.6702991902048,36.11845675218832,35.80621925183282,48.521899504527504,41.7544076166994,40.60399158055353,13.924640820157213,7.254723151190209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.962320410078607,10.921274372065588,24.729146045061164,57.82440158991397,71.8661314727045,91.21237979135006,99.13028771532402,75.55187762188041,64.31868566493101,33.68038094254769,11.818317354644293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.484868575519677,30.170268387321734,58.07809455895282,78.45798976658261,60.76922350668893,82.70934646968121,79.64743549027294,50.47210421986265,44.52391585499608,26.79611990755796,8.444488790352196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.21839365889186,56.127569928145974,84.85469962273854,104.16191825383969,114.732245353477,22.33009992296497,33.583126639158266,101.13903696197585,77.3462835025095,47.44922292799883,14.080759570334957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.394027252841823,56.517866803590344,85.47885470797789,104.41561122287851,114.88836410365477,116.9751727253955,111.43615624880213,75.18141550567994,75.961689341097,45.07001156514653,12.969053306261845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.05922837609416,49.594576081056175,66.21066576442118,60.34021685917181,75.37656394340213,51.42769173375802,68.16055056428466,50.315985469684925,37.132588797400345,29.975119949599552,13.4175747975512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2957691892032246,16.401426401870598,32.76382311619676,92.34360089919537,119.19826533806999,120.895096999838,114.92739379119921,101.41224477478693,78.51653429789927,47.566311990632144,13.39805995377898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8775281388064886,27.147387095457894,51.87621322504738,107.53606673360346,94.37186498961944,94.82038648090878,114.7127305097048,99.75444280056335,76.76115810481463,45.596592431524755,12.344898221022525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.41892489517424,56.225144147007065,85.73222776154503,105.46877295563499,114.88836410365477,115.74637739868903,111.94322227140812,95.44454156614809,71.71001272252673,41.79343730424385,10.589841943409546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.931373716340453,55.01618357954453,83.64541913980436,103.089241677311,113.69859846449276,115.74637739868903,110.22719568133957,96.26352517363794,73.42635922806694,42.69048028682256,10.843214996976712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.326733474873347,53.94350700301585,85.32273595780012,106.42404055405865,117.83318602042972,120.07579347687651,114.3227535497321,53.94350700301585,76.76115810481463,43.275605684517444,10.823700153204497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.19044948393949,54.19688005658303,85.57642892683897,107.06803039854185,113.89374690221494,115.922010992639,87.93612544591906,65.78133920143237,64.31868566493101,32.74430827242455,8.620122384302164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.401426401870598,49.828434290851135,83.11883827342612,97.80423808522819,97.23862753130553,95.46405640992032,110.0515620873896,70.81296973994803,72.56802601756101,27.615423430519467,8.17160089301281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.10162451173022,60.18409810899404,92.36311574296758,114.38129808104877,121.59699154469452,123.62525563511856,97.57005995996157,102.79683893619939,78.51653429789927,45.98656939149746,10.940789215837807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.040379785167478,8.698181759391039,51.817668693730724,51.01819993001311,73.30927016543366,119.72484620444824,112.56737735664746,98.3113041078342,75.12287097436327,43.236575996973,9.946172014398007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.151419796395054,55.46470507083389,69.31128651590221,95.95160758875411,107.28205384909296,100.98323812726976,72.88026351791652,34.63628837191473,39.97983649531422,8.834465750324894,2.457270737941174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.229159256012245,55.95225624966767,86.35638284678438,106.07341319710207,116.9751727253955,119.04246650336394,113.13298791057012,98.8183701304402,75.61042215319706,43.78267170712345,9.907142326853569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.28232098876871,58.526616050242154,89.02799695074827,111.98225195895256,122.24066147370606,123.9762029075468,117.85270086420195,100.71003031445872,73.11412172771145,41.0720279156151,8.717696603163258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.26818894355669,56.45932227227368,86.96102308825148,110.46137380660622,122.12357241107277,124.24909080488621,117.24806062273485,101.89979595362072,77.24870928364841,42.866113880772524,9.497650523108653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.082775920803538,18.566294398700173,86.37589769055658,107.82846947471504,119.12020596298113,121.10944036586076,114.63467113461591,99.24737677795734,72.88026351791652,40.95493885298178,8.54206300921329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.88359478214419,54.17736521281081,83.5091351488705,105.80020538429103,112.82107032568628,37.853998186029074,110.63668748508451,93.22112903800186,47.15650027141554,37.97108724866239,7.040379785167478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.123155705971016,53.3778964490932,83.703963671121,105.03976630811785,116.19489888997838,118.12558876154135,111.26084257032382,96.69253182115507,69.72077831964714,38.8681302312411,7.566960651545707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.264822495465072,52.110391350314,82.14373591575854,103.2063307399443,74.01148462576184,58.56564573778661,85.98592073058387,59.83315083656578,67.59494001036201,27.049812876596803,3.763805524264797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.855330691720154,51.66154994355298,65.27427317882636,105.25410967414057,116.15586920243395,118.35976688680796,111.49502069559044,96.34158454872679,72.43174202662716,39.66759899495872,7.332782526279082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.146703250680392,30.930707463494915,53.31935191777654,65.33281771014302,82.007132009353,97.25814237507774,88.83316842849777,75.49365300603543,52.94888980157606,15.582442794380768,1.8136008089296327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0921914203008942,12.344898221022525,17.006066643337704,32.27627193736298,37.210328257017544,37.17129856947311,37.24935794456198,26.34759841626861,17.474102978399273,9.341531772930905,7.332782526279082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.727476031966447,57.687797683508435,93.49433685081293,116.9751727253955,130.0613150942906,132.75244404202678,125.20499823425324,107.3409182958813,80.01821752194508,42.69048028682256,7.898393080201749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.591192041032592,58.272923081203324,93.27967356931852,116.66293522503996,129.28104125887356,131.60170809040918,123.8008892290685,106.0535784378582,79.08182493635027,41.81295214801606,7.4108419013679585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.855330691720154,53.12420348005435,85.77125744908949,107.32140345210907,118.1060739177691,120.30997160214312,114.49806722821042,97.88229746031706,72.7826892990554,37.30790247587864,5.421607498488356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.145353153057351,46.62991940503732,19.36576316241778,104.14240341006744,115.66831802360016,118.8278032218695,114.04954573692105,97.64811933505042,71.49566935650401,36.82035129704485,5.597241092438325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.827066601296115,49.24330889315624,79.56937611518406,102.40654206075504,116.00007036772787,117.46272390422926,110.36347967227344,93.80625443569677,68.74567596197956,35.20157901036573,4.758422725704598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.183716587756253,47.585826834404365,77.48288740891503,97.37491152223936,108.23796127846,109.7396445025058,103.71339676255032,89.10605632583712,65.56699583540964,34.32405087155923,4.485534828365212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.047112681350722,47.11779049934278,76.89776201122017,99.98830101035827,111.1437535076905,113.46474025469782,46.64943424880954,32.451905531312946,65.29378802259859,32.60802428149069,2.632904331891142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.222426359829011,49.964718281784975,82.67063669760843,104.96170693302898,113.26959181697563,115.27834106362744,108.39408002863777,93.10403997536855,67.96572204203416,34.928691113026325,4.329416078187463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.66251851993822,45.92802486018079,77.38531319005395,67.32205211302261,73.56264321900079,115.60977349228352,72.43174202662716,97.14137322791609,68.45327322086796,35.22109385413793,4.426990297048556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.169584542544232,47.48825261554327,81.34426715204091,67.28302242547818,118.14510360531355,85.26419142648345,86.7853894943015,98.72079591157913,49.65280069690115,36.04039737709945,4.037013337075859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.359030266234546,50.511133907407114,82.59225740704787,103.85000066895586,115.59025864851128,117.77464148911305,111.1437535076905,95.44454156614809,70.48153731129199,36.17668136803329,4.505049672137432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.651752922817824,51.40817688998582,82.96271952324838,104.06466395045028,115.25882621985524,117.34563484159594,110.09059177493408,93.92334349833008,60.41827623426068,31.34019926723983,3.900409430670328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.87147908740075,49.34088311201732,80.8176862856627,101.23661118083693,112.52866758457468,114.47887229990984,108.1794167471433,92.63600364030701,67.94620719826194,34.577743840598075,3.6080066895587235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.66251851993822,47.15682018688722,78.71136282014979,100.12490491676382,111.53405038313488,113.56199455808728,82.26082497839185,45.08952640891874,45.109041252690965,31.53534770496201,2.496300425485611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.051145382287878,37.36644700719528,60.41827623426068,78.41896007903817,72.6656002364221,69.95463652944208,66.44452397421612,50.68644758588541,37.60062513246192,12.247324002161431,0.019514843772218668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.731508732903599,19.58042644391219,48.98993583958907,77.81431983757108,107.10674017061466,75.59090730942484,75.86411512223592,87.97515513346347,37.75642396716799,31.78872075852918,2.5548449568022673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0726765765286754,5.831099302233273,13.24194120360123,32.10095825888468,33.83649969272544,42.866113880772524,58.955622697759296,39.68711383873094,28.180714068970453,2.1843828406017884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.302502085386466,43.52929865355628,19.658485819001065,48.0148334819215,45.69384673491418,26.620806229079676,23.98790189718853,17.376528759538186,12.598591190061367,32.78333795996898,1.7940859651574146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.056528180848077,22.759106570482107,42.69048028682256,58.409526987608864,48.521899504527504,31.53534770496201,30.014149637143987,21.784004212814523,8.795436062780457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.990584500502644,43.29512052828965,76.23457723843639,43.66558264449014,113.13298791057012,73.93342525067297,48.32675106680532,32.95897155391895,66.48355366176057,1.5407129115902476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.40007630424756,43.68509748826235,76.09829324750254,98.77934044289577,110.77329139149003,113.58150940185945,106.83385227327528,90.72482861251628,66.03503217047121,31.613407080050894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.595224741969746,43.99733498861785,77.22919443987621,98.75982559912356,110.40282927528955,99.81298733188,69.11613807818004,81.87084801841917,56.42029258472925,27.478819524113945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.795436062780457,7.566960651545707,17.142670549743237,42.12518964837156,51.01819993001311,64.57237863396985,74.20631314801236,71.96370569156558,33.309918826347214,5.577726248666107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.956937611518406,40.935424009209584,72.15853421381608,93.3382181006352,104.6494694326735,110.59765779754005,104.84461787039564,88.95025749113105,63.61647120460282,30.208978159394487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.522548165441071,42.76853966191143,74.47920104535173,98.66225138026243,111.37793163295713,114.1080902682377,107.3409182958813,91.6413864388672,64.45528957133654,31.69114653966809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.210630580557247,41.32540096918228,72.66592015189377,94.00140287341894,109.09629448896592,111.86548281179094,105.60505694656885,90.0421289959603,63.3240684634912,30.85264808840604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6645348704068,43.139001778111904,78.28235617263266,102.6797498735661,116.09732467111729,119.19826533806999,112.39206367816914,96.28304001741016,69.97447128868599,34.14873719308094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.224762625769268,44.44585647990721,77.5609467840039,100.02733069790274,112.08014609328535,114.90787894742701,108.37456518486549,92.61648879653477,67.4196263318837,33.46603757652496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.210630580557247,42.69048028682256,75.25947488076879,97.16056815621664,108.78405698861044,111.08552889184551,85.90786135549502,63.10940518199679,64.59157356227038,31.18408051706208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.916557826350926,10.25808959928183,35.90379347069392,70.13027012339207,68.08249118919579,79.23794368652801,43.58784318487293,24.260789794527913,18.05922837609416,9.67328411705862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.499666873577231,2.6524191756633604,11.506399769760472,16.849947893159953,23.28568743686033,20.28232098876871,23.55889524967139,19.931373716340453,19.034330733761745,31.125855901217093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4909176269254116,35.90379347069392,69.58417441324161,95.54179586953751,104.786073339079,106.71676321064194,100.18344944808048,84.25005938127144,60.145068421449615,28.29780313160377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4626535365013729,29.643687520943512,57.980520340091715,90.84191767514959,102.27025806982115,81.89036286219137,51.15448392094697,49.86746397839557,62.34896610582362,29.91657541828289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.253373053567167,9.010099344274863,42.0666451170549,62.641368846935215,84.93275899782743,82.98255428249226,77.26822412742062,59.67703208638803,34.558228996825854,24.163535491138497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.698181759391039,67.01013452813879,90.1592180585936,102.83586862374383,105.66392139335716,100.12490491676382,32.5104500626296,62.738943065796306,29.526598458310193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2126469310258265,34.61677352814251,65.48893646032076,89.65215203598758,102.28977291359341,105.29313936168501,78.20429679754378,57.78537190236954,61.022916475727776,28.356347662920427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7358613493124342,15.69953185701408,27.732192577681108,48.46335497321085,73.60167290654525,78.5357292261998,75.76654090337482,61.06194616327221,48.0343483256937,20.26280614499649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0282640904240385,30.072694168460647,43.802186550895655,74.53774557666839,97.49232050034435,78.67233313260535,82.96303943872003,59.40414418904865,43.60735802864515,13.183716587756253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5938746443467045,31.96435435247916,62.251391886962516,86.25880862792326,46.98118659293726,43.74364201957901,71.14440216860406,80.83720112943492,56.84929923224638,26.133255050245882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1843828406017884,30.950222307267126,60.94485710063889,5.207264132465628,30.872162932178263,62.602339159390795,96.49770329890457,28.492951569325953,1.7550562776129772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.086826213672662,62.095273136784776,86.12220472151773,99.11109278702348,102.7773240924272,97.70666386636708,83.00206912626449,58.214378549886675,28.25877344405933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.203595360834303,61.62755671719488,85.22516173893905,98.25275957651752,102.28977291359341,96.28304001741016,47.702595981566,18.449205336066857,10.37517866191514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.832449399856314,30.696529338228288,61.510467654561566,97.97987167917816,104.84461787039564,70.73491036485915,62.3294512620514,47.21504480273221,29.35096486436023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.56361179538606,66.99061968436658,38.22446030222956,70.20832949848094,65.19621380373749,58.91659301021486,86.04446526190054,61.70529617681208,30.345582065800034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.91455906781431,69.42837557853552,95.50308609746477,111.20229803900715,116.25344342129502,110.87086561035109,95.99063727629854,70.54008184260866,35.1820641665935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.85063173793746,68.86276502461286,92.85066692180142,90.66628408119959,82.72886131345342,80.8176862856627,88.93042273188715,64.12353722720881,31.827750446073622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.812934556084096,32.78333795996898,61.763840708128726,54.13833552526636,8.288370040174447,20.107007310290413,10.19986498343685,11.038363434698901,9.458620835564217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5992574429069035,7.605990339090145,23.695179240605245,33.36846335766387,15.465353731747458,20.88696123023581,32.451905531312946,23.695179240605245,13.4175747975512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.777955161408784,68.62858689934625,93.4159575602524,107.08754524231414,111.35841678918491,109.58352575232806,91.3294688539834,67.63396969790645,34.772572362848585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.60264148293049,67.88766266694529,92.12925753317266,105.41022842431835,109.70061481496134,105.15653545527951,91.03674619740008,67.65348454167868,35.260123541682376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.43777348610093,67.86814782317308,94.15720170812504,109.58384566779974,114.20566448709879,109.23257847989979,94.1181720205806,67.49768570697259,34.73354267530414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.23185945125834,67.92669235448973,92.01184855506769,105.29313936168501,109.6225554398725,104.59124481682849,90.62725439365519,67.55623023828925,35.045780175659644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.434407038009304,60.06732896183241,83.5088152333988,96.47786853966066,100.320053354486,95.54211578500922,61.37386374815604,60.65213444405561,30.423641440888904,2.0477789341962573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.43104058991768,58.000035183863936,81.73424411201363,96.04886189214352,100.51520179220819,96.04886189214352,82.98255428249226,24.65108666997229,30.072694168460647,1.6968316617679973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.86543003599501,18.351631117205766,18.741608077178466,13.885611132612775,33.66118601424715,31.39874379855649,38.770556012380005,25.93810661252369,30.345582065800034,2.0477789341962573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.100274414107178,24.65108666997229,24.68979644204505,24.68979644204505,26.4451726351297,21.70594483772565,18.42969049229464,19.42430769373444,6.123821958816554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.27088913880277,71.0861775527591,97.53135018788879,113.52328478601449,118.7107141592362,113.85471721467053,99.24737677795734,74.46000611705121,39.297136878758224,5.870128989777711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.591192041032592,52.812285895170525,73.34797993750641,92.92872629689028,99.71541311301891,107.0677104830702,91.68041612641164,67.36108180056706,16.05047912944234,0.3899769599726977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9253070730027457,1.6578019742235597,31.242625048378734,30.053179324688426,56.010800780984326,17.513132665943715,28.453921881781522,33.85601453649766,14.119789257879395,0.234178125266624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6046402414671029,15.211660762708616,44.07539436370672,37.990602092434614,50.608708126268205,58.09728948725336,23.57841009344361,18.60532408624461,2.1063234655129133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.719712953631836,20.43843973894646,14.646370124257624,34.24599149647035,29.03904727947641,28.161519140669924,37.05452942231146,21.979152650536708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.224762625769268,33.60264148293049,47.761140512882655,62.87554697220185,103.55759792784426,99.26689162172957,89.73021141107647,65.99600248292678,35.68913018919951,5.6362707799827625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.938772865369227,49.45797217465065,86.6683004316682,84.42569297522141,43.76315686335123,46.123173297902994,47.23455964650442,13.456604485095635,14.958287709141445,0.7217293041004151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7604390761731765,8.152086049240593,6.201881333905427,15.757756472859061,28.668585163275928,25.31395152728437,33.66118601424715,15.348264669114144,19.19044948393949,1.2479902550069677,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-12.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.948,0.0,0.0,0.0,0.0,0.0,18.0,17.996,7.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.754000000000001,9.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-3.8480000000000003,-82.315,-82.315,-80.527,0.0,0.0,0.0,0.0,14.388,34.285,27.926,8.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.059,82.315,21.533,-66.357,-82.315,-82.315,-18.019000000000002,0.0,0.0,0.0,36.437,51.383,44.373000000000005,24.226999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-40.211,0.0,-28.601,-35.637,-43.495,0.0,0.0,42.61,55.016999999999996,41.559,22.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.535,-57.44,-79.961,-53.918,-41.839,-2.49,0.0,0.0,40.91,26.153000000000002,-7.2589999999999995,-16.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.43899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.631,34.537,45.019,35.717,14.472999999999999,-44.985,-9.517999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-6.992000000000001,0.0,0.0,0.0,0.0,0.0,42.575,47.958,34.633,14.460999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,22.294,49.70399999999999,39.82,14.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.873,82.315,-1.913,-82.315,-82.315,-82.315,-0.14800000000000002,0.0,0.0,0.0,0.0,12.288,1.4780000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.338,82.315,70.32600000000001,-13.120999999999999,-82.315,-50.556999999999995,-82.315,-20.698,0.0,0.0,0.0,7.216,32.806999999999995,21.061999999999998,0.7290000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.68,35.8,2.4219999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.029,-69.376,-82.315,-82.315,-15.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.641,82.315,63.79,-54.202,-82.315,-36.105,-51.948,-24.436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74,82.315,82.315,24.375999999999998,-66.433,-82.315,-82.315,-17.942999999999998,0.0,0.0,0.0,15.238,46.901,33.615,12.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.832,82.315,28.314,-63.5,-82.315,-82.315,-20.875,0.0,0.0,0.0,15.404000000000002,47.7,39.342,17.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.228,82.315,20.29,-65.833,-82.315,-82.315,-18.542,0.0,0.0,0.0,16.585,51.858999999999995,44.31100000000001,23.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.666000000000004,26.474,-55.869,-82.315,-82.315,-28.506,0.0,0.0,0.0,20.579,53.347,39.525999999999996,18.368,-41.577,-82.315,-22.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.512,-17.262999999999998,20.644000000000002,14.33,51.395,50.31100000000001,52.565,33.330999999999996,1.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.754000000000001,-8.623,-82.315,-82.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.949000000000002,82.315,67.976,-82.315,-82.315,-82.315,-2.061,0.0,16.804000000000002,54.403,46.153,24.758000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.145,19.483,-67.991,-82.315,-82.315,-16.385,0.0,0.0,0.0,13.413,53.327,39.341,18.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.236,29.276999999999997,-56.299,-82.315,-82.315,-28.076999999999998,0.0,0.0,0.0,12.374,50.56,41.333999999999996,18.999000000000002,-41.582,-59.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.980999999999998,-9.929,0.0,0.0,0.0,29.711,53.16,46.272,24.871,-20.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-68.572,-82.315,0.0,36.285,-40.382,0.0,20.612,50.747,36.476,14.669,-46.478,-46.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.774,17.214000000000002,38.248000000000005,40.388000000000005,44.235,22.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.848,82.315,80.583,-0.038,-82.315,-82.315,-82.315,-2.023,0.0,0.0,0.0,0.0,29.151,20.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.97,21.160999999999998,7.867000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.845,82.315,2.063,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,40.098,32.175,10.307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.411,82.315,11.439,-70.994,-82.315,-82.315,-13.382,0.0,0.0,0.0,0.0,47.71,39.764,16.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.284,-42.928999999999995,-32.607,0.0,0.0,7.313,21.868000000000002,49.076,34.844,12.629000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.771,9.693,-58.81,-82.315,-82.315,-25.565,0.0,0.0,0.0,26.048000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.44,82.315,70.944,-63.268,-82.315,-82.315,-21.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.041,42.098,35.063,14.523,-44.793,-82.315,-16.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.587,31.313000000000002,16.702,-37.563,0.0,0.0,0.0,16.833,35.366,4.388999999999999,55.287,40.968,20.108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.945,0.0,0.0,0.0,0.0,-6.295,-57.133,0.0,0.0,30.081,19.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.315,0.0,0.0,0.0,0.0,23.945,0.0,23.676,13.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.15,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,12.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.896,82.315,82.315,24.353,-69.169,-82.315,-82.315,-15.206,0.0,0.0,0.0,0.0,0.0,5.132999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.0,82.315,82.149,2.149,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7010000000000005,82.315,82.315,53.416000000000004,-24.783,-82.315,-82.315,-59.593,0.0,0.0,0.0,0.0,0.0,35.54,26.897,5.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.665,9.939,-5.265,-56.706,-72.15899999999999,0.0,0.0,0.0,0.7070000000000001,40.097,27.48,6.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.236999999999995,82.315,20.065,-68.433,-82.315,-82.315,-15.943,0.0,0.0,0.0,0.0,46.787,38.635999999999996,16.644000000000002,-43.641000000000005,-1.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.000999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.243000000000002,45.873000000000005,36.291,14.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.662,0.0,0.0,0.0,-31.006,-66.72800000000001,-6.55,-68.281,0.0,12.198,47.558,33.593,12.379000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.574,43.758,-82.315,-82.315,-82.315,-2.061,0.0,0.0,40.723,6.351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.211999999999996,82.315,34.145,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,4.8469999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.269,82.315,82.315,-50.285,-57.443999999999996,-82.315,-58.961000000000006,0.0,0.0,0.0,0.0,0.0,2.455,-2.7319999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.735,-0.818,0.0,0.0,0.0,0.0,0.0,0.0,33.63,64.94,57.835,44.183,23.158,-37.314,-82.315,-67.119,-62.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.651999999999997,61.657,43.977,-43.953,-8.583,-54.763999999999996,0.0,0.0,55.50899999999999,0.0,58.17,49.486000000000004,27.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.395,-82.315,-82.315,-72.98100000000001,0.0,0.0,0.0,0.0,0.0,58.443999999999996,50.823,29.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.129000000000001,74.02,-4.043,-82.315,-82.315,-80.332,0.0,0.0,0.0,0.0,0.0,55.574,43.18899999999999,23.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.505999999999998,24.239,-17.67,-55.407,-54.754,-49.798,0.0,0.0,0.0,0.0,27.953000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.59100000000001,82.315,46.887,-65.438,-66.065,-82.315,-35.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.027999999999999,82.315,17.177,-47.498999999999995,-48.538000000000004,-23.621,0.0,0.0,0.0,20.514,44.883,41.349,21.498,-23.858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.755,0.0,0.0,0.0,18.009,53.507,38.277,14.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.252,-82.315,-82.315,-59.123999999999995,0.0,0.0,0.0,0.0,0.0,17.129,12.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.957,82.315,44.163999999999994,-35.816,-82.315,-82.315,-48.559,0.0,0.0,0.0,0.0,0.0,20.625999999999998,17.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.123,82.315,66.241,8.238999999999999,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,36.216,25.17,4.6610000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-55.57,35.164,82.315,62.42100000000001,-82.315,-82.315,-53.512,0.0,0.0,25.561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.455,82.315,82.315,6.1,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.939,82.315,82.315,48.177,-32.333,-82.315,-82.315,-52.042,0.0,0.0,0.0,0.0,0.0,27.502,27.933000000000003,6.952000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.313,82.315,42.732,-37.15,-82.315,-82.315,-47.225,0.0,0.0,0.0,0.0,0.0,28.238000000000003,21.375,0.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.625999999999998,82.315,61.271,-28.14,-82.315,-82.315,-56.236000000000004,0.0,0.0,0.0,0.0,0.0,28.245,26.545,5.321000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.708000000000002,82.315,51.611000000000004,-21.319000000000003,-82.315,-82.315,-63.056000000000004,0.0,0.0,0.0,0.0,0.0,35.157,35.168,14.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.151,77.984,-19.75,-68.48,-82.315,-78.46,0.0,0.0,0.0,0.0,0.0,4.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.55199999999999,82.315,63.303000000000004,-0.139,-29.822,-35.46,-26.662,-82.315,-74.608,0.0,0.0,0.0,0.0,2.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.891999999999996,82.315,82.315,10.628,-65.807,-82.315,-82.315,-18.567999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.453,82.315,54.418,-82.315,-82.315,-33.672,0.0,0.0,35.639,19.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.855,82.315,82.315,-16.859,3.987,-82.315,-82.315,-71.954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.744,82.315,82.315,34.372,-76.243,-82.315,-82.315,-8.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.131999999999998,82.315,82.315,33.985,-44.911,-42.68899999999999,-82.315,-79.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.048,82.315,82.315,45.45399999999999,4.401,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.501000000000005,82.315,82.315,13.615,-71.059,-82.315,-82.315,-13.315999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.412,82.315,82.315,8.704,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.971999999999998,82.315,82.315,27.144000000000002,-80.148,-82.315,-82.315,-4.228,0.0,0.0,0.0,0.0,0.0,3.2910000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.208,82.315,82.315,46.617,-57.641000000000005,-82.315,-82.315,12.662,-40.826,0.0,0.0,0.0,0.0,9.305,4.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.306000000000004,82.315,56.953,-48.608000000000004,-82.315,57.852,-72.016,-82.315,-5.374,0.0,0.0,0.0,15.536,3.1069999999999998,-20.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.445999999999998,-4.726,-18.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.524,21.826,24.781,-1.901,23.316,12.075999999999999,30.354,0.561,8.562000000000001,14.767999999999999,34.705999999999996,15.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.423,-82.315,0.0,0.0,0.0,0.0,-62.424,0.0,0.0,9.22,7.3839999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-17.191,0.0,0.0,18.006,12.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.819,49.663000000000004,-22.392,-52.111000000000004,-82.315,-82.315,-9.872,0.0,0.0,0.0,0.0,15.605,10.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.608000000000004,30.003,17.061,1.774,-20.225,-82.315,-37.413000000000004,0.0,0.0,0.0,12.722000000000001,1.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.159,82.315,82.315,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,27.519000000000002,30.226,36.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.248000000000005,82.315,-33.788000000000004,13.148,-38.315,-74.86,-82.315,-34.36,0.0,0.0,0.0,0.0,21.294,20.785999999999998,5.321000000000001,-52.753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.431,27.947,-16.903,-9.821,-0.626,0.0,-7.327999999999999,-0.05,-38.598,0.0,46.056999999999995,82.315,69.742,9.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.369000000000002,3.0989999999999998,0.0,0.0,-55.174,-82.315,-82.315,-29.201999999999998,0.0,0.0,0.0,0.0,0.0,63.955,61.675,4.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.605,53.441,-47.053000000000004,-82.315,-82.315,-37.321999999999996,0.0,0.0,0.0,0.0,0.0,56.803999999999995,56.808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.46,82.315,2.359,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,12.709000000000001,11.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.566,82.315,64.14,-9.124,-13.625,-79.62100000000001,-37.938,-82.315,0.0,0.0,0.0,0.0,27.061999999999998,26.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.275,34.896,17.778,20.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.56,82.315,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,6.992999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.986000000000004,82.315,81.452,-6.803999999999999,-82.315,-82.315,-77.571,0.0,0.0,0.0,0.0,0.0,0.0,40.424,44.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.986,82.315,19.602,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,43.938,49.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.869,82.315,22.326,-73.33,-82.315,-82.315,-11.045,0.0,0.0,0.0,0.0,0.0,56.497,60.125,1.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.488,32.571999999999996,-64.40899999999999,-82.315,-82.315,-19.967,0.0,0.0,0.0,0.0,0.0,61.605,62.626999999999995,2.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.434,0.0,0.0,0.0,0.0,0.0,0.0,16.954,-36.653,-82.315,-48.06100000000001,0.0,0.0,56.005,57.711000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.092,82.315,11.623,-82.315,-49.673,-82.315,-34.702,0.0,0.0,0.0,0.0,21.463,34.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.691999999999997,82.315,62.506,-54.7,-56.273,-82.315,82.315,-53.865,-82.315,-11.145,0.0,0.0,0.0,0.0,13.484000000000002,-1.6019999999999999,-5.278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.726,14.654000000000002,0.0,0.0,0.0,-17.439,0.0,0.0,0.0,1.227,17.461,42.891999999999996,49.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.021,0.0,0.0,-20.048,-38.827,-17.182000000000002,-55.747,-25.339000000000002,-8.484,0.0,0.0,35.2,39.92,-17.026,-65.27600000000001,-1.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.830999999999996,53.413000000000004,38.35,52.79600000000001,27.267,16.088,-82.315,-65.672,-15.489,6.818,41.667,58.663999999999994,39.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-77.523,-82.315,-82.315,-6.853,0.0,0.0,0.0,0.0,0.0,40.351,45.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.171,82.315,20.131,-71.092,-82.315,-82.315,-13.283,0.0,0.0,0.0,14.169,0.0,34.347,42.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.13,66.495,-23.225,-82.315,-82.315,-61.15,0.0,0.0,0.0,0.0,0.0,0.0,9.422,29.44,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.29,82.315,46.28,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.083000000000002,82.315,82.315,19.643,-78.09,-82.315,-82.315,-6.2860000000000005,0.0,0.0,0.0,0.0,0.0,51.019,59.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.039,82.315,15.273,-76.465,-82.315,-82.315,-7.9110000000000005,0.0,0.0,0.0,0.0,0.0,28.873,38.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.855,74.941,-1.155,-82.315,-82.315,-82.315,-0.905,0.0,0.0,0.0,0.0,0.0,27.445,37.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.041,82.315,-2.49,-49.795,-73.358,-82.315,-41.04600000000001,0.0,0.0,0.0,0.0,28.633000000000003,40.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.679000000000002,-82.315,59.769,-82.315,0.0,0.0,0.0,0.0,32.234,40.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.106,-9.537,-53.339,-55.174,0.0,0.0,0.0,0.0,0.0,1.157,13.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.136,82.315,82.315,-27.23,-55.347,37.367,-82.315,-82.315,-43.38399999999999,0.0,0.0,0.0,0.0,0.0,1.7209999999999999,-1.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.626000000000005,56.163999999999994,12.855,-69.154,-77.352,0.0,0.0,0.0,0.0,0.0,48.755,52.597,-10.385,-42.861999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.429000000000002,0.0,0.0,0.0,0.0,0.0,0.0,41.111000000000004,41.955,43.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.136999999999997,40.413000000000004,0.0,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,42.852,56.211999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.987,82.315,16.38,-65.108,-82.315,-82.315,-19.268,0.0,0.0,0.0,0.0,0.0,51.08,61.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.343000000000004,79.331,9.129,-72.696,-82.315,-82.315,-11.679,0.0,0.0,0.0,0.0,0.0,34.664,41.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.718,82.315,47.943999999999996,-29.246,-82.315,-82.315,-55.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.456,82.315,82.315,25.425,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.340999999999998,82.315,82.315,23.988000000000003,-73.138,-82.315,-82.315,-11.237,0.0,0.0,0.0,0.0,0.0,59.13,71.81,8.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.205,0.0,0.0,0.0,-7.474,0.0,55.854,-82.315,-80.324,-53.349,0.0,0.0,0.0,31.016,49.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.114,57.313,-5.96,6.77,-45.233999999999995,-75.313,-59.099,0.0,0.0,0.0,6.524,53.687,56.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.876999999999995,52.512,-12.370999999999999,-28.218000000000004,-57.395,-82.315,-68.707,0.0,0.0,0.0,44.528999999999996,57.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.557,-12.573,-51.573,0.0,0.0,0.0,37.684,55.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.443999999999996,64.536,-8.567,-61.893,-23.543000000000003,-82.315,-72.687,0.0,0.0,0.0,0.0,0.0,10.417,39.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.793,82.315,44.558,-69.835,6.7010000000000005,-82.315,-82.315,-21.998,0.0,0.0,0.0,0.0,0.0,8.686,28.685,17.038,-59.356,-1.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.968,37.424,-22.041999999999998,-82.315,-2.917,0.0,0.0,0.0,0.0,28.838,36.295,60.247,79.319,19.048,-20.964000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.837,0.0,0.0,0.0,-74.133,-82.315,-82.315,-10.242,0.0,0.0,0.0,0.0,0.0,49.528,68.626,11.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.446,0.0,64.218,29.213,-50.00899999999999,-82.315,-82.315,-34.366,0.0,0.0,0.0,0.0,0.0,53.746,72.618,12.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.35,33.623000000000005,-47.67100000000001,-82.315,-82.315,-36.704,0.0,0.0,0.0,0.0,0.0,59.657,76.848,16.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.474,0.0,19.250999999999998,41.42100000000001,-34.605,-78.434,-82.315,-53.651,0.0,0.0,52.003,5.419,0.0,51.312,73.054,15.210999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.276,10.349,-32.681999999999995,-72.117,-82.315,-49.513000000000005,0.0,25.488000000000003,0.0,0.0,0.0,0.162,38.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.23,82.315,43.466,-65.562,-82.315,-82.315,-18.813,22.434,-24.965999999999998,0.0,0.0,0.0,0.0,0.0,13.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.255,82.315,82.315,29.081,-45.38,-82.315,-82.315,-38.995,0.0,0.0,0.0,0.0,0.0,29.219,54.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.917,82.315,39.34,-43.272,-82.315,-82.315,-41.103,0.0,0.0,0.0,0.0,0.0,29.7,56.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.79,56.996,-3.165,-70.933,-71.869,-36.139,-66.899,0.0,0.0,0.0,0.0,34.407,57.196000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.567,82.315,43.261,-27.771,-73.381,-82.315,-65.538,0.0,3.7439999999999998,-4.167,0.0,0.0,24.94,56.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.685,79.164,18.227999999999998,-58.622,-82.315,-82.315,-25.753,0.0,0.0,0.0,0.0,0.0,20.034000000000002,46.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.452,-0.76,-47.202,-2.522,-8.535,-29.373,-0.204,0.0,0.0,0.0,0.0,35.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.31399999999999,82.315,43.062,-41.403,-75.594,-82.315,-49.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.843,3.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.343999999999994,82.315,60.985,-42.988,-75.617,-82.315,-48.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.293,4.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.319,0.0,0.0,0.0,0.0,-12.377,0.0,0.0,11.695,-31.518,0.0,0.0,0.0,29.936,56.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.733,52.772,3.451,-42.683,-57.611000000000004,-79.171,-47.961000000000006,-14.109000000000002,0.0,0.0,0.0,66.05,67.971,7.667000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.341,39.717,-34.156,-78.528,-82.315,-54.006,0.0,0.0,0.0,0.0,0.0,4.136,32.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.976,82.315,31.035999999999998,-45.544,-82.315,-82.315,0.0,32.306,-0.648,-35.305,0.0,0.0,0.0,19.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.877,82.315,1.597,-43.746,-77.28,-24.346999999999998,0.0,0.0,30.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.359,82.315,34.984,-77.991,-82.315,-82.315,-6.3839999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.766,82.315,82.315,38.35,-30.604,-70.65899999999999,-82.315,-65.42699999999999,0.0,0.0,0.0,0.0,0.0,0.0,24.201999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.678,82.315,-43.285,75.445,-82.315,-82.315,-14.196,-67.888,-2.291,0.0,0.0,14.879000000000001,44.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.841,82.315,35.359,-35.705999999999996,-68.965,-7.347,-82.315,-54.673,0.0,0.0,0.0,0.0,11.089,42.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.816,82.315,36.038000000000004,-33.108000000000004,-67.997,-82.315,-65.585,0.0,0.0,0.0,0.0,0.0,13.437999999999999,40.694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.92,-23.003,-63.86,0.0,0.0,59.825,-50.852,-15.725999999999999,0.0,0.0,12.557,41.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.056000000000004,66.031,3.8480000000000003,-33.478,-67.464,19.747,-82.315,-25.82,0.0,57.931999999999995,44.75,11.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.98100000000001,35.443000000000005,-69.63600000000001,-82.315,-82.315,-14.739,61.925,-28.871,-40.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.158,37.073,-57.015,0.0,0.0,8.491,-9.45,0.0,29.131999999999998,61.91,13.114,43.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.1,-62.068999999999996,0.0,0.0,-3.205,-23.112,-21.381,0.0,10.963,24.183000000000003,34.510999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.947,-66.74600000000001,0.0,60.879,-53.358999999999995,-22.340999999999998,0.0,56.622,18.252,22.614,41.793,-20.235,-37.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.803,0.0,2.87,70.565,12.946,13.199000000000002,24.397,41.31100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.480999999999998,-58.428999999999995,-21.924,-82.315,-60.857,0.0,0.0,0.0,0.0,4.15,35.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.636999999999997,82.315,69.125,5.228,-35.645,-78.885,-9.604,-77.021,0.28300000000000003,-48.163999999999994,0.0,0.0,0.0,0.0,3.3139999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.347000000000001,82.315,82.315,46.456,-55.373999999999995,-75.743,-82.315,-35.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9359999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.366,82.315,82.315,43.815,-26.653000000000002,-33.663000000000004,-52.312,-82.315,-54.06100000000001,0.0,0.0,0.0,0.0,19.719,46.821000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.46300000000001,82.315,8.427999999999999,-23.854,-49.645,-61.23,-82.315,-31.96,0.0,0.0,0.0,13.522,44.773,-9.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.936,0.0,-17.007,0.0,0.0,24.698,23.156,43.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.381,70.604,0.0,0.0,-82.315,0.0,0.0,0.0,15.685,53.443999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.789,0.0,0.0,-13.784,-64.252,-82.315,-80.77,-7.885,0.0,0.0,0.0,0.0,24.756999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.33,73.91,50.748999999999995,-18.824,-53.126999999999995,-80.878,-45.208999999999996,-27.748,-23.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.484,82.315,82.315,49.632,-52.537,-82.315,-82.315,-31.839000000000002,0.0,0.479,-0.5329999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.866,27.046,82.315,82.315,-82.315,-77.44,-63.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.708,82.315,66.98899999999999,-7.412999999999999,-54.188,-82.01299999999999,-82.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.383,82.315,68.348,-3.556,-49.187,25.284000000000002,41.99,43.818000000000005,-15.383,-55.018,-70.408,-44.255,22.381,37.317,-26.844,-69.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.12,0.0,0.0,0.0,-19.246,0.0,0.0,0.0,0.0,25.098000000000003,37.317,-23.92,-45.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.315,67.977,49.568999999999996,-6.865,-31.659000000000002,-21.754,0.0,46.661,0.0,31.386999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.246,-67.305,-82.315,-69.139,0.0,0.0,0.0,0.0,0.0,0.0,29.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.677,82.315,57.684,-40.406,-82.315,-82.315,-43.968999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.314,7.468999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3480000000000003,73.008,0.498,-6.422000000000001,-49.92,-32.187,-27.921,0.0,0.0,0.0,0.0,33.827,70.03699999999999,9.767999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.565,64.54899999999999,-32.429,-66.312,-82.315,-22.699,31.009,-79.76,26.855999999999998,0.0,0.0,0.0,0.0,30.514,15.800999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.053,7.672999999999999,-33.5,-64.319,34.18,59.905,-74.134,-30.572,0.0,0.0,1.31,44.486000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.126999999999995,82.315,59.508,-11.149000000000001,-54.544,-82.315,-73.382,-27.614,0.0,0.0,0.0,0.0,18.489,51.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.409,-27.666999999999998,-15.937000000000001,-36.272,14.302,-15.917,0.0,0.0,0.0,48.129,49.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.861999999999995,-11.265,-8.537,0.0,0.0,0.0,0.0,0.0,17.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.541,82.315,49.36600000000001,1.921,-76.80199999999999,-49.025,-30.897,-82.315,-9.966000000000001,0.0,0.0,0.0,0.0,15.071,3.5410000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.086999999999996,-49.589,-15.737,0.0,60.998000000000005,53.387,59.34,50.02,-6.532,-73.032,-53.841,-12.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.058,0.0,-28.648000000000003,-34.437,0.0,0.0,0.0,0.0,41.797,62.461999999999996,3.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.057,0.0,0.0,0.0,-3.8169999999999997,0.0,0.0,36.445,72.175,13.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-34.488,-65.105,-31.024,-77.048,-41.339,0.0,0.0,0.0,40.135999999999996,72.393,11.068,-71.548,-52.22,-13.782,0.0,0.0,0.0,0.0,0.0,15.255,-16.977,0.0,0.0,0.0,0.0,27.615,62.907,-26.307,-74.433,0.0,0.0,0.0,41.924,65.229,6.282,-20.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.04600000000001,18.692,0.0,0.0,0.0,0.0,17.273,29.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.892000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.343999999999999,0.0,-76.194,-20.028,-82.315,0.0,0.0,-5.32,0.0,0.0,28.979,65.87,7.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.655,0.0,0.0,40.715,-26.646,-72.829,82.315,-39.434,-82.315,-75.161,-26.32,0.0,0.0,28.694000000000003,60.355,2.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.360999999999999,71.592,-5.812,-50.964,-82.315,25.816,-82.315,14.135,-15.73,0.0,0.0,32.804,67.727,7.5120000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.638999999999996,22.531999999999996,-10.229,-44.016999999999996,-81.317,-77.238,0.0,0.0,0.0,0.0,36.313,64.257,3.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.268,0.0,35.825,76.1,2.6239999999999997,-39.124,-72.232,-82.315,-55.333999999999996,0.0,0.0,0.0,0.0,26.605,60.175,1.4480000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.854,-7.311,37.919000000000004,82.315,-82.315,-82.315,-71.795,-12.58,0.0,0.0,0.0,35.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.489000000000004,-22.721,9.058,82.315,20.404,-74.157,-59.74100000000001,-25.208000000000002,-24.627,0.0,0.0,0.0,1.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4180000000000001,82.315,82.315,13.137,-0.737,-45.659,-82.315,-28.823,-25.066,-18.009,0.0,0.0,16.644000000000002,41.071000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.8839999999999995,64.949,-8.478,-54.493,-82.315,0.0,63.455,-35.284,-35.335,0.0,0.0,11.057,44.848,-12.199000000000002,-37.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-12.852,0.0,0.0,0.0,0.0,0.0,0.0,26.906999999999996,53.568999999999996,64.275,1.297,-72.958,-53.885,-6.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.131999999999998,22.535,0.0,0.0,0.0,-7.962000000000001,0.0,0.0,0.0,26.835,41.318999999999996,70.554,8.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.845,0.0,0.0,0.0,0.0,-54.703,0.0,0.0,-82.315,-61.013000000000005,-19.685,0.0,0.0,60.958999999999996,61.099,2.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.888,43.332,-3.8930000000000002,-47.397,-76.167,-82.315,-39.233000000000004,7.814,-8.696,0.0,0.0,0.0,35.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.385,82.315,71.242,-37.066,-78.83,-82.315,-50.794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.093000000000004,10.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.122,82.315,77.094,-0.479,-44.825,-78.477,-82.315,-42.909,0.0,0.0,0.0,0.0,42.283,68.861,7.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.536,-12.2,-55.011,-14.388,-82.315,-16.953,0.0,0.0,0.0,0.0,0.0,16.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.67,-13.017999999999999,-57.218999999999994,-6.436,0.0,0.0,0.0,0.0,0.0,0.0,15.668,42.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.994,65.488,-10.23,-57.757,-82.315,15.352,-82.315,0.0,0.0,0.0,0.0,20.48,35.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.846000000000004,30.893,-11.91,-50.008,-28.969,-32.531,-14.794,0.24100000000000002,-28.295,0.0,0.0,0.0,8.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.505,82.315,82.315,-23.559,-78.23,-79.436,-67.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.489,82.315,82.315,5.627000000000001,-48.685,-82.315,-82.315,-32.446999999999996,-3.2439999999999998,0.0,0.0,0.0,52.488,38.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.389,0.0,9.576,0.0,3.637,0.0,0.0,15.385,37.233000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.9879999999999995,-56.257,-13.933,-9.333,3.12,-72.318,-17.798,0.0,0.0,26.121,45.471000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.326,-9.405,49.7,42.422,-82.315,-82.315,-62.948,-12.349,0.0,0.0,30.796,47.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.047,78.117,-3.705,-50.827,-82.315,-82.315,-29.844,0.0,0.0,0.0,0.0,0.0,19.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.354,82.315,82.315,35.538000000000004,-12.242,-57.066,-82.315,-82.315,-15.067,0.0,0.0,0.0,0.0,0.0,0.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.546,82.315,74.683,-36.961999999999996,-82.315,-82.315,-47.413000000000004,0.0,0.0,51.352,-57.148999999999994,0.0,0.0,0.0,1.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.785999999999998,78.438,-6.949,-51.472,82.315,-66.979,-82.315,16.907,17.371,0.0,0.0,34.512,46.824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.178000000000004,-6.636,-63.339,-82.315,-37.781,0.0,0.0,0.0,0.0,0.0,25.518,41.388000000000005,-16.064,-58.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0270000000000001,-1.143,0.0,0.0,0.0,0.0,0.0,70.168,-20.729,71.857,52.008,48.339,-12.642000000000001,-82.315,-75.242,-66.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.63,0.0,0.0,0.0,0.0,-23.493000000000002,0.0,-5.974,0.0,30.921,50.946000000000005,59.836000000000006,49.838,-10.123,-66.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8359999999999999,0.0,0.0,-15.21,0.0,0.0,48.174,-8.817,0.0,0.0,28.573,43.943999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-45.61600000000001,0.0,-33.105,0.0,0.0,-14.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.782,73.98100000000001,-36.298,-82.315,-82.315,-48.078,0.0,82.315,-61.174,-30.433000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.623000000000005,-10.248,-57.218999999999994,2.8160000000000003,-3.133,0.0,72.008,38.705,-25.340999999999998,-30.621,46.343999999999994,50.126000000000005,-10.88,-82.315,-36.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.615,33.833,15.38,0.0,0.0,0.0,0.0,0.0,26.394000000000002,34.476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.784,0.0,0.0,0.0,0.0,0.0,0.0,18.611,20.374000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.689,0.0,0.0,29.671,25.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.026,-34.789,-14.529000000000002,0.0,0.0,0.0,38.479,34.306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.583,-29.976,-76.562,-82.315,-51.725,-8.426,0.0,0.0,0.0,0.0,0.0,10.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.608999999999995,82.315,78.862,-37.103,-82.315,16.369,-82.315,-35.891999999999996,-29.598000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.691,-10.003,-54.202,0.0,7.106,49.843,-59.433,-3.945,0.0,21.603,42.442,41.391999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.994,82.315,-5.778,-59.526,-82.315,-82.315,-19.070999999999998,0.0,0.0,0.0,0.0,39.165,38.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.696999999999996,50.474,55.108999999999995,-31.223000000000003,-65.028,-76.88,-67.291,0.0,0.0,0.0,5.886,36.902,28.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.798,-1.493,29.259,-82.315,-47.94,0.0,0.0,0.0,47.588,44.266000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.577,82.315,-0.647,-43.755,-15.557,-82.315,-75.487,-31.245,0.0,0.0,0.0,39.105,37.571999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.213,48.223,-20.158,-76.61399999999999,-15.922,40.789,-36.634,-70.887,-12.269,0.0,0.0,0.0,6.3420000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.773999999999994,82.315,82.315,-26.305999999999997,-77.27600000000001,-82.315,-63.108000000000004,47.918,-53.327,0.0,0.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.387,82.315,82.315,-26.041,-23.234,-58.323,39.632,-48.519,-22.584,-29.98,-35.5,0.0,0.0,0.0,1.055,-1.1740000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.203,44.222,32.508,-26.639,-72.333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.683,-4.938,-63.708,0.0,0.0,0.0,45.308,32.388000000000005,-27.945,-58.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.148999999999994,25.576,-82.315,-0.846,24.785999999999998,35.056999999999995,19.113,-38.229,-49.641000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.419,50.538999999999994,-62.976000000000006,-2.577,0.0,0.0,-9.12,-6.522,0.0,0.0,0.0,44.76,31.305999999999997,-26.933000000000003,-57.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.2410000000000005,-8.058,24.831999999999997,0.413,20.439,11.423,-16.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.4,13.395999999999999,-29.28,-29.586,-13.562000000000001,0.0,0.0,4.681,1.1909999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.916999999999998,0.0,0.0,0.0,0.0,26.313000000000002,64.265,43.596000000000004,-16.730999999999998,-82.315,-50.276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.74100000000001,28.366999999999997,-25.258000000000003,-56.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.660999999999998,33.509,15.651,-76.59,-12.242,0.0,0.0,0.0,0.0,65.206,53.883,63.665,40.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.379000000000001,-53.005,-82.315,-82.315,14.505999999999998,-36.135999999999996,0.0,0.0,0.0,38.028,22.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.986,82.315,62.433,-19.904,-49.806000000000004,-13.708,-82.315,-76.618,-6.654,0.0,0.0,0.0,48.051,27.923000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.254,41.427,-7.507000000000001,-48.24100000000001,-79.642,0.0,0.0,0.0,0.0,0.0,0.0,5.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.982999999999999,82.315,82.315,-24.968000000000004,-74.89699999999999,-82.315,15.26,-33.986,32.265,45.602,-13.732000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-52.541000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.424,25.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.02,-23.051,-5.349,27.363000000000003,0.0,0.0,0.0,0.0,0.0,29.121,30.024,11.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.509,-82.315,-82.315,-47.86600000000001,0.0,0.0,0.0,0.0,0.0,48.364,21.511999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.723000000000003,82.315,49.832,-51.743,-82.315,-82.315,-32.633,0.0,0.0,0.0,0.0,0.0,37.357,20.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.279,72.536,-17.567,-54.803999999999995,-82.315,-43.07899999999999,-28.136999999999997,0.0,0.0,0.0,0.0,51.854,30.581999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739,82.315,46.255,-10.286,-54.928999999999995,-73.984,-80.63600000000001,-29.17,0.0,0.0,0.0,0.0,3.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.278,82.315,82.315,-32.643,-82.315,-82.315,-51.732,0.0,46.284,-51.50899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.266999999999996,-0.934,-47.218,11.192,-12.456,4.0569999999999995,-4.515,0.0,0.0,4.86,63.21,37.163000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.68,66.833,-15.023,-59.6,-82.315,-82.315,-9.753,0.0,0.0,0.0,0.0,56.638999999999996,32.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.865,62.551,-21.36,-68.115,-82.315,-77.215,0.0,0.0,0.0,0.0,17.24,64.848,38.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.597,70.484,-17.012,-79.509,-82.315,-70.169,0.0,0.0,0.0,0.0,0.0,42.673,22.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.429,82.315,-32.626,-82.181,-82.315,-51.883,0.0,0.0,0.0,0.0,0.0,38.025999999999996,18.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.007,82.315,30.180999999999997,-22.405,-68.392,-82.315,-75.893,0.0,0.0,0.0,0.0,0.0,5.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.202,42.978,40.266999999999996,-59.498999999999995,-58.375,-3.9939999999999998,-0.35200000000000004,-12.77,0.0,0.0,0.0,15.620999999999999,3.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.338,-12.707,62.68,-82.315,12.945,35.89,-54.474,0.0,0.0,20.151,70.627,44.355,-16.477999999999998,-81.192,-52.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.761,48.895,67.243,42.06,-18.023,-80.743,-62.071999999999996,-67.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.318,36.68,-3.236,-9.073,0.0,-7.388999999999999,-33.719,0.0,0.0,0.0,34.804,72.167,46.945,-11.86,-79.917,-61.047,-18.468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.331,44.805,69.755,45.245,-13.946,-26.820999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-40.525999999999996,-72.285,43.549,6.011,-30.159000000000002,0.0,0.0,39.217,78.061,52.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.95,-69.87100000000001,-74.265,-59.723,0.0,0.0,0.0,25.41,34.778,21.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.147,7.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.317,79.102,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,12.015999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.378,82.315,82.315,-67.235,-25.298000000000002,-18.334,-82.315,-38.326,0.0,0.0,35.009,64.811,39.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.229,74.858,-8.376,-53.283,-82.315,-81.173,-23.858,0.0,0.0,0.0,41.751000000000005,72.408,47.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.507,-1.764,-45.988,-79.64399999999999,-80.219,-41.388999999999996,0.0,0.0,0.0,38.031,72.855,48.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.145,-23.862,-80.983,-82.315,-61.845,0.0,0.0,0.0,0.0,19.545,50.207,30.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.681,41.535,-26.868000000000002,-82.315,-82.315,-57.508,0.0,0.0,0.0,0.0,8.771,11.353,1.6569999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.335,82.315,82.315,-10.777000000000001,-79.124,-82.315,-76.789,0.0,0.0,0.0,0.0,0.0,0.0,9.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.53699999999999,82.315,56.602,-42.773,-82.315,-82.315,-41.603,0.0,0.0,0.0,0.0,38.913000000000004,70.719,45.065,-15.674000000000001,-6.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.416,42.39,0.0,0.0,0.0,-82.315,-75.73,-35.701,0.0,0.0,39.439,62.013000000000005,36.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.699,-76.39,-49.198,0.0,0.0,0.0,54.6,59.625,66.65,42.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.234,-63.18,-82.315,-82.277,0.0,0.0,0.0,0.0,42.123999999999995,71.15899999999999,44.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.967,-19.590999999999998,-76.461,-82.315,-70.638,0.0,0.0,0.0,0.0,31.766,51.581,30.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.403,42.056999999999995,-16.271,-73.359,-82.315,-77.06,0.0,0.0,0.0,0.0,21.584,20.926,10.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0729999999999995,82.315,82.315,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,10.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.381,82.315,68.001,-28.723000000000003,-82.315,-82.315,82.315,-82.315,-60.651,0.0,0.0,22.413,43.202,21.394000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.827,59.909,-35.571,-82.315,-82.315,-48.803999999999995,0.0,0.0,0.0,0.0,20.393,33.985,10.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.34,-24.487,-74.351,0.0,23.763,-26.445999999999998,0.0,0.0,0.0,36.995,47.394,24.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.93,75.03699999999999,34.417,-74.315,-82.315,-82.315,-10.061,0.0,0.0,0.0,32.082,50.755,27.204,-26.226999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.625,-52.928999999999995,-32.681999999999995,0.0,0.0,14.93,49.15,47.318000000000005,23.918000000000003,-17.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.43,0.0,0.0,0.0,0.0,0.0,19.49,43.031000000000006,22.4,15.095,2.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.238,-82.315,-82.315,-43.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.73,82.315,65.70100000000001,-42.0,-82.315,-82.315,-42.376000000000005,0.0,0.0,0.0,0.0,36.458,57.277,35.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.66,73.65,-30.465,-82.315,-82.315,-53.91,0.0,0.0,0.0,0.0,35.871,45.199,25.813000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.415,14.134,82.315,-53.733000000000004,-82.315,-82.315,-30.642,0.0,0.0,0.0,46.076,61.033,36.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.028,8.443999999999999,-49.993,-82.315,-82.315,-34.382,0.0,0.0,0.0,37.077,50.972,29.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.012,82.315,12.59,-44.184,-79.479,-79.169,-46.173,0.0,0.0,0.0,33.203,39.199,18.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.736000000000004,61.794,0.131,-54.474,-82.315,-82.315,0.0,0.0,0.0,0.0,24.096999999999998,4.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.303,82.315,82.315,-15.374,-80.001,-82.315,-71.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.635,36.354,-82.315,38.113,-42.443999999999996,0.0,0.0,56.299,58.388999999999996,50.155,28.053,-33.449,-14.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.112,0.0,-82.315,-0.355,0.0,-39.038000000000004,0.0,0.0,61.661,60.602,44.626000000000005,20.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.887,-79.77199999999999,-82.315,-71.031,0.0,0.0,0.0,0.0,51.058,52.675,41.611000000000004,20.999000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.065,45.339,-18.305999999999997,-82.315,-82.315,-66.069,0.0,0.0,0.0,0.0,48.55,50.687,40.632,18.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.438,48.442,-11.829,-78.771,-82.315,-76.09,0.0,0.0,0.0,0.0,34.177,35.906,21.868000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.001000000000005,73.794,-13.785,-82.315,-82.315,-70.59100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.545,82.315,82.315,19.694000000000003,-64.869,-82.315,-49.667,-22.035999999999998,-11.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.117,73.416,-17.077,-82.315,1.3719999999999999,1.9969999999999999,-40.724000000000004,0.0,0.0,40.598,35.786,27.818,5.359,-52.72,-69.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.396,-9.344,0.0,0.0,0.0,0.0,0.0,46.423,58.847,46.025,33.075,12.023,-46.155,-82.315,-71.946,-18.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.055,16.057000000000002,-23.495,56.976000000000006,50.368,43.714,22.765,-36.449,-82.315,-70.763,-3.9189999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.824,-10.933,0.0,0.0,0.0,0.0,0.0,0.0,28.668000000000003,61.783,47.446000000000005,40.232,17.715,-41.393,-82.315,-11.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.315,0.0,0.0,0.0,0.0,54.976000000000006,64.545,50.475,37.025999999999996,16.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-30.514,-71.242,-82.315,-64.935,0.0,0.0,0.0,0.0,66.484,36.866,2.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.823,82.315,14.293,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.935,63.226000000000006,49.522,40.245,14.847999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.405,8.566,-58.202,-79.771,-82.315,-28.717,0.0,0.0,0.0,54.934,38.829,22.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.879,47.46,-16.798,-82.315,-82.315,-67.577,0.0,0.0,0.0,0.0,50.163000000000004,38.169000000000004,31.041999999999998,10.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.727,19.157,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.762,82.315,70.669,-1.035,-76.578,-82.315,-82.315,-6.763,0.0,0.0,0.0,72.344,54.214,37.775999999999996,15.165999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.886,33.36,-40.492,-80.645,-82.315,-45.553000000000004,0.0,0.0,0.0,0.0,53.946999999999996,25.055999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.98,82.315,5.447,-82.315,-82.315,-82.315,-2.061,0.0,0.4,-0.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.75,-8.625,0.0,0.0,0.0,20.312,55.997,43.123000000000005,35.335,13.852,-47.433,-70.902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.532,10.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.327,45.915,32.849000000000004,11.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-55.299,-72.827,-82.315,-38.564,0.0,0.0,0.0,60.931000000000004,47.915,40.812,20.505,-41.476000000000006,-10.184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.326999999999998,-55.13,0.0,0.0,0.0,0.0,0.0,71.309,51.876000000000005,39.643,14.860999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-46.277,-49.394,-31.857,0.0,0.0,0.0,16.378,6.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.336,82.315,-20.329,-66.601,-82.315,-79.76100000000001,0.0,0.0,0.0,0.0,29.894000000000002,6.5729999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.37100000000001,82.315,37.593,-70.904,-82.315,-82.315,-13.472000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.256,-0.284,0.0,0.0,0.0,0.0,47.998999999999995,35.41,27.279,4.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.883,-58.178999999999995,0.0,-8.527000000000001,0.0,0.0,0.099,47.428999999999995,34.403,20.828000000000003,0.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-46.138999999999996,0.0,0.0,0.0,-15.866,0.0,0.0,34.135,20.364,10.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-78.092,0.0,13.204,17.688,23.945,12.698,3.3710000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.579,23.141,-55.032,-78.047,-82.315,-33.611999999999995,0.0,0.0,0.0,26.208000000000002,16.845,3.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.675,82.315,63.098,-1.7530000000000001,-48.038999999999994,-70.73,-82.315,-46.168,0.0,0.0,0.0,29.095,5.7589999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.614,82.315,28.092,-35.864000000000004,-82.315,-82.315,-27.73,-4.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.465,-35.018,0.0,0.0,39.194,26.897,18.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.324,82.315,17.883,-63.068000000000005,-82.315,-82.315,-21.308000000000003,0.0,0.0,0.0,49.144,36.477,23.092,2.7510000000000003,-18.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.461000000000006,-28.569000000000003,-2.867,0.0,-23.67,0.0,0.0,55.843,39.985,31.121,8.056000000000001,-55.431000000000004,-82.315,-12.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.148000000000003,-2.4019999999999997,22.962,16.848,19.334,54.445,39.854,32.049,10.264000000000001,-53.086000000000006,-82.315,-71.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.253,22.885,0.0,0.0,10.389000000000001,0.0,0.0,0.0,12.222999999999999,58.568999999999996,42.75,28.554000000000002,7.202999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.693,-50.501000000000005,-75.393,-82.315,-38.103,0.0,0.0,0.0,54.192,24.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.048,82.315,44.611999999999995,-72.717,-82.315,-82.315,-11.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.943,82.315,82.315,27.174,-56.022,-82.315,-82.315,-28.353,0.0,0.0,0.0,48.842,36.317,28.963,8.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.372,29.114,-46.912,-72.836,-82.315,-46.942,0.0,0.0,0.0,53.565,37.284,22.785,2.0140000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.553,41.20399999999999,-35.527,-62.03,-82.046,-67.90899999999999,0.0,0.0,0.0,21.735,16.133,6.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.405,82.315,30.983,-45.559,-70.991,-82.315,-50.138999999999996,0.0,0.0,0.0,14.227,12.620999999999999,4.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.695,6.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7109999999999999,25.583000000000002,5.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.273000000000003,82.315,42.397,-82.315,-82.315,-82.315,-2.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.11600000000001,82.315,82.315,-36.253,-66.59,-82.315,-63.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.485,-21.684,0.0,0.0,0.0,0.0,0.0,0.0,21.84,13.777000000000001,-1.337,-1.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.898,27.409000000000002,20.069000000000003,13.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.281999999999996,35.461,27.16,19.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-82.315,-70.204,-46.053000000000004,0.0,0.0,20.18,28.758000000000003,15.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-47.818000000000005,-22.903000000000002,0.0,0.0,0.0,0.0,0.0,34.442,14.390999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.471000000000004,82.315]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.422262010601901,28.56849625891684,40.327776012305826,123.92376623392683,28.417641145361266,66.40963593220424,99.34922093225988,106.9636946148434,53.44351527037069,3.5426221339074075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.724163897898297,62.79034972419482,87.89165140598203,3.4671945771296233,188.67399591701982,67.46438520976898,244.98252182762207,168.4730123911401,88.94763720087101,7.613237165259304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51432196190784,169.07519632803815,224.62944667086262,95.20441486145444,169.30147899837152,168.8489136577048,137.94339965600088,119.77772364579715,62.8657772809726,4.974509195361082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35546163519525,252.82204166321472,358.95603315350246,425.21481397215115,450.4657342501698,438.5555993832252,385.7909321238546,295.713118088641,161.1602489356677,31.659789569481774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00400631613049,267.7468057666222,376.7458078971416,442.7783060454568,466.8990494891329,450.3903066933919,393.85673462978065,300.2350619433354,162.66880007122342,30.90551400170392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.8272770775655,224.5540191140848,352.02040748191905,315.461536273854,356.6177788933912,367.8503022666599,369.2834258454378,280.18493353101127,151.66255936828804,28.34221358858348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25916413901916,95.58031612801912,341.5433961937524,391.74476304000257,350.8148030907987,335.8900389873913,283.1241352106964,144.7281702140288,76.43408187970418,8.141230062703793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99276142758399,228.47501554920538,60.30371338517638,79.44994763349132,177.81984684496422,206.01120531999214,168.77348610092704,109.37490339708404,58.04212319916709,6.709343001250119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70691695426,231.18793455855715,123.92376623392683,263.60076317849257,206.46377066065887,96.41001925257477,123.62205600681568,103.41983596361177,53.59437038392627,25.327584352120567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65998122966702,115.32997083055632,185.81022179411244,318.4774020276411,184.82966355600126,241.36447213693688,245.1333769411777,197.7945477005106,110.35546163519525,19.372516918648287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51132093436196,268.9524101577426,376.4440976700305,441.1943273531234,465.0145970870125,450.466970767494,397.85192210435474,309.73275151071505,183.85034183521432,45.3022852076669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23991403731563,254.93277673566843,357.7504287623822,433.80737285819737,460.34056160143837,450.08983298360505,398.8312438251416,301.9686592319002,179.55344413352904,44.62467371399107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82746873775075,252.06900261276112,354.96084567892837,327.44833521490057,363.4792135255211,330.53715549081704,298.2751819844372,237.97270511658505,141.1855480801214,34.14642590850019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75485054833361,108.39558167629708,196.43808819583464,250.40959636364985,286.8930400149372,263.29905295138144,155.73317439963992,126.78754035683417,71.53500024112088,11.6838521966112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12074344367602,64.75022968309297,300.76305484077983,374.93678305179895,433.05433380774383,429.58590271328995,383.7556246081786,299.6328780064373,174.65312597762153,44.17210837332436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87721382970436,232.09306523989056,327.3716711407985,276.8685940674372,325.41179118190036,423.70626283659544,256.062953570011,116.98814056234337,65.50450525087082,11.83470731016677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26898085005621,248.37428884797396,362.57408284418767,441.8731753641235,458.6823918696513,446.92311211626236,396.8713638662434,312.29605192383553,182.86978359710312,47.63930295045399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76667041743589,254.02764605433507,367.5485920395488,435.3146874764289,462.4512966738921,450.84287203405864,404.63545614505836,316.8192322958541,186.11069550389936,49.147854086009666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94802052124152,266.69205648905745,374.0316523704656,437.9534154463271,479.78850607686445,467.501233426031,415.48960521711393,317.7985540166411,195.53419403182554,53.59437038392627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76185789200998,260.43527882847405,364.15682501919696,426.4204183632715,449.7126951997161,436.21858164043806,388.88098891709524,306.64269471747434,185.81022179411244,49.97632069324108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.075810877148296,75.30390504536163,114.04893888265819,65.1273674669819,188.82485103057536,50.35345847713,52.53962110636151,0.7542755677778423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.74002965168544,81.48525514916726,230.2840403945479,245.96308006573327,464.3357490760125,454.31130312851246,214.6804282801404,186.26155061745493,108.3201541195193,24.04655240422246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.358079342370626,81.33440003561171,94.52556685045435,235.25854958990905,496.3726764293831,488.00516369634596,435.54097014676233,343.8049863797617,207.44309238144584,58.7951622496207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37509505726926,273.85272831365,381.6448895357248,446.2455006225865,473.1558271497163,461.6982576234385,413.52972525821576,327.8242364814653,205.33235730899207,60.15285827162082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49669169789905,261.71631077637215,364.08139746241915,426.7221285903827,452.4268507263921,440.06415051878093,395.13776657767875,315.31068116029843,197.11693620683477,58.11755075594487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.6202445089357,180.23105562720488,207.74480260855697,308.37629200603914,345.23687344121544,330.8401022352524,301.2156201814466,221.5393898776219,135.6830459873158,38.745033837296575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.4708175728896,218.3739055276034,211.5891349695755,393.0282680225491,414.66113860988247,300.83848239755764,41.7596630737595,292.47220618184474,172.76867357550117,48.619861188565174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.457761186463102,42.58936619831512,64.2234733029727,99.27379337548207,78.39396183860234,54.4240735084819,55.177112558935505,21.407824434324237,11.005004185611142,0.22628267033335273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52595017082486,271.36485545730744,377.80055717470634,443.6067726526883,470.4416716230403,459.9634238175494,416.16845322811395,334.4569154086133,205.86035020643658,65.20279502375969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.27040902756569,261.491264623363,365.89042230776175,428.6065809925031,454.83805950863285,445.49122505480864,401.16826156792877,257.4948406314647,171.33678651404745,64.75022968309297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93600899195398,113.29466331488038,192.8954660619273,195.23248380471432,251.1638719314277,237.21842954880717,214.15243538269593,154.0750046678529,94.52556685045435,27.136609197463162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.4505226140471,273.5510180865389,387.67538452597495,454.16044801495696,482.2009513764293,473.8334386433921,425.59071523871586,343.05071081198383,213.62444248525145,71.30871757078752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90308795471381,266.31491870516857,369.4342809589933,432.90347869418827,458.7578194264291,451.6725751586143,409.00778140352134,331.06514838826155,213.5490149284737,72.66517707546342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99919379070461,107.56587855174145,252.29404876577024,313.5016563149558,357.7504287623822,350.43766530690976,301.89323167512237,86.45976434452834,62.4898760144079,41.23290669363923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80659879835245,258.3245437560203,362.27237261707654,472.02441379804964,471.64851253148487,432.1492031264103,351.4182235450209,221.76567254795526,78.01806057203765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55105765509327,238.80117172381645,357.2224358649377,477.1510146242903,403.20356908360463,453.2553173336235,444.9632321573642,345.6140112251042,133.57231091486207,64.97651235342633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88164303475975,87.44032258263955,65.88164303475975,99.27379337548207,65.73078792120417,274.4561487678723,249.9570310229831,181.43789653564943,63.01663239452817,8.669222960148284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899081638583298,31.659789569481774,49.52375535257437,177.21642639074196,213.32273225814032,99.34922093225988,143.89846708947317,62.71492216741703,38.066185826296525,71.68585535467645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20722422881507,29.699909610583596,115.17911571700074,225.61000490897376,206.91633600132553,258.8525366534648,282.89785254036303,341.1662584098635,220.56006815683497,79.14823740638019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.025874125009423,63.54462529197266,118.87259296446375,442.7028784886791,166.13599464835303,165.23086396701962,187.54381908267723,141.1101205233436,3.4671945771296233,73.57030775679682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02606578519468,177.895274401742,384.5099001759565,458.9841020967624,484.5379691192164,482.2009513764293,438.17969811666046,356.6944429674932,230.88622433144602,87.06318479875061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.738601474175953,146.76347772970476,292.9235350051872,401.3191166814843,464.86374197345697,491.4723582734756,481.22039313831806,437.50085010566045,357.5983371315023,238.80117172381645,91.51093761399146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.964884144509305,141.4872583072325,282.295668603465,384.13276239206755,446.2455006225865,472.85411692260516,465.6922085806883,437.9534154463271,347.04589828655793,230.4336589907793,88.72135453053765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357887682185375,148.72335768860287,292.998962561965,407.87760456917886,457.2505048081977,482.27637893320707,405.16344904250286,384.20818994884536,294.50627718019643,232.54439406323306,50.20260336357442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.301710227111137,82.61543198350982,189.1265612576865,267.29424042595554,304.3056769746873,359.18107930651166,380.1375749174934,252.82204166321472,222.36909300217752,157.61762680176034,53.44351527037069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6180496906851918,133.11974557419538,266.91833915939077,374.0316523704656,439.309874951003,466.4464841484662,459.28581232387364,418.8071811980122,338.52753043996523,216.6403082390386,83.74684533517657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.825082259314993,28.115930918250132,89.17391987120436,124.75223284115825,133.0443180174176,161.08482137888993,102.59136935638038,89.0230647576488,94.75184952078773,35.202411703389174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.186162629231517,97.23972237713035,172.9949562458345,223.95183517718675,338.6783855535208,386.99777303229905,302.7983623564558,374.55964526791007,141.33640319367694,48.39357851823183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.905322341518662,49.372900239018804,106.43570171739891,187.61924663945507,259.68100326069623,502.2523163060777,484.9151069031053,441.7977478073457,363.1020757416322,244.98252182762207,98.82246455213962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.351838639435258,150.98494787461223,292.01964084117805,393.10245906200277,454.83805950863285,476.77387684040144,467.35161482979964,427.3997400840585,351.1165133179099,237.21842954880717,96.1837365822414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.542813794092666,57.43870274494483,240.3084863420479,290.43566214884453,449.1847023022716,472.77868936582735,464.4111766327902,424.00797306370663,348.02522000734496,235.4848322602424,91.43551005721366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216657619481579,30.528376217815,150.23067230683435,141.33640319367694,195.15705624793657,267.8976608801778,218.4493330843812,278.67638239545556,137.34121571910282,42.81564886864848,0.07542755677778425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9197599177963283,1.9598799588981641,23.593987063555755,153.02025539028816,106.20941904706555,245.05794938439985,265.8623533645018,176.01082199962164,19.297089361870505,90.45495181910246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.21203675424094,170.50831990681607,322.77429972932634,432.3754857967439,500.66957413106843,525.6200206993001,497.12571547983674,454.2346390544105,374.0316523704656,256.74180158101115,108.54643678985263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.794778929250185,167.1907439259178,307.395733767928,407.5004667852899,468.2555089938088,492.5271075510404,482.27637893320707,439.9887229620031,363.32835841196555,248.67599907508514,104.7021044288341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.146234248314936,151.3608491411769,237.44471221914054,327.9750915950208,397.85192210435474,398.078204774688,398.22905988824357,238.72574416703864,167.26617148269557,229.30348215643681,100.48063428392663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.92957662883336,93.0936797890007,209.17668967001063,249.73198486997404,304.3056769746873,296.9941500365391,366.49384276198396,272.42084125219634,137.5674983894362,43.04193153898183,42.66479375509291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.367704393222404,114.57693178010273,154.37671489496404,255.76124334289986,355.18712834926174,350.2880467106785,322.3204978713354,279.0535201793445,269.8575408390759,156.63830508097337,36.33258853773171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.438127764389042,68.97169982800044,181.8150343195383,187.61924663945507,234.8059842492423,285.76286318059465,331.81818743871514,292.9235350051872,259.45472059036285,188.14600301957526,58.419260983056006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61966952837993,169.90489945259378,304.6828147585761,401.16826156792877,455.59233507641056,493.13052800526265,478.65832924252186,430.6418885081789,347.27218095689125,227.19274708398305,98.67160943858404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78515387839841,182.04131698987166,328.35222937890967,433.958227971753,498.55883905861475,523.4326215527443,513.1818929349109,420.8424887136882,386.3943525780768,245.28423205473322,117.7424161301212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80459564028721,166.43770487546416,284.0292658920298,434.7125035395309,492.5283440683646,513.4836031620222,498.78512172894807,444.8878046005864,346.0653400484468,230.4336589907793,99.04874722247295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.066185826296525,17.0354991758612,332.7987456768263,145.78291949159356,178.49745833864006,246.18812621874238,526.5993424200869,469.91367872559573,387.67538452597495,260.35985127169624,117.28985078945449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13680085764842,187.4683915258995,325.78892896578935,422.42523088869734,481.22162965564235,504.4384789353092,496.2218213158276,451.069154704392,375.9161047725859,261.0386992826963,117.7424161301212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.700101270768855,198.17168548439943,342.5981454713172,448.20538058148463,511.3728680895684,535.6444666468,523.3571939959666,477.3760607772996,383.22763171073404,268.2747986640667,122.86778043903786,6.256777660583414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22809416821334,193.348031402594,335.9642300268448,434.637075982753,491.3969307166978,494.48698750993856,484.311686448883,439.9887229620031,360.16163754462286,251.39015460176108,113.2192357581026,4.29689770168525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.4738186004355,173.82465937039012,329.18193250346536,429.7367578268456,486.64870419167016,505.9457935535407,499.16102299551267,432.52634091029927,356.0155949564932,246.41440888907576,110.50631674875082,3.8443323610185454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65998122966702,190.93558610302912,327.44709869757634,427.62602275439184,486.1207112942256,511.89962446968866,503.15621047008676,459.28581232387364,382.2483099899471,258.24911619924256,117.7424161301212,6.783534040703677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43851108475955,164.10068713267708,327.3716711407985,380.89061396794705,480.84449187175335,499.23645055229053,487.32631568534595,443.00335219846596,362.4986552874099,185.65936668055687,113.29466331488038,5.728784763138924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.488447836898416,185.73355772001042,251.6918648288722,291.34079283017803,309.507705357706,453.4816000039568,490.1158987687997,302.42122457256687,357.749192245058,242.7209316416128,112.01363136698225,5.12536430891665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.478631125861384,145.25616311147328,280.1082694569092,416.6210185687807,477.6777710044107,380.8151864111692,416.3947358984474,359.8599273175117,327.06996091368745,237.44471221914054,113.5963735419915,6.407632774138983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42869437372253,126.48583012972303,126.86296791361195,72.13842069534317,194.25192556660315,263.44990806493695,489.8896160984664,445.94379039547533,370.4123661624561,258.4753988695759,116.23510151188971,8.367512733037147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80121129237082,198.92596105217737,332.0457066263727,321.9445966047707,484.6133966759941,502.4031714196332,494.789934254374,452.9536071065124,377.197136720484,264.7321765301593,120.98332803691747,9.874827351268605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.21242007461146,198.47339571151065,325.41179118190036,414.7365661666603,481.0707745420867,503.6087758107535,490.1913263255775,389.25812670098423,372.4489101954564,253.87679094077953,120.68161780980633,9.79939979449082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.45938102415784,194.77991846404768,284.7823049424834,308.45171956281695,395.5149043615676,440.8926171260123,394.15844485689166,383.3030592675118,327.06996091368745,160.70892011232522,77.03750233392645,3.8443323610185454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.8395198355926565,32.71453884704652,51.70991798180589,97.4647685301395,52.23791087925038,34.67441880594468,118.94802052124152,164.77953514367712,12.51355532116683,93.24453490255627,44.24753593010215,0.07542755677778425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20722422881507,97.08886726357481,155.35603661575104,145.5566368212602,217.8459126301589,177.21642639074196,166.6639875457975,181.96588943309388,175.33197398862157,54.122363281370745,25.025874125009423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271406897046333,39.273026734741066,146.61262261614917,212.34341053735335,358.42804025605807,491.92492361414236,397.2485016501324,386.0926423509658,361.06676822595625,157.61762680176034,75.68104282925056,4.523180372018603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01181986910228,72.7406046322412,223.42384227974227,354.4328527814838,503.6087758107535,524.2623246773,518.7598225844943,478.960039469633,400.48941355692864,146.98976040003808,74.1737282110191,6.105922547027845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90251297415803,241.89246503438136,383.1522041539563,483.78369355143855,539.2625163374851,558.1837044327909,548.6093507913093,497.3519981501702,412.3241208670954,289.90890576872425,135.6830459873158,14.773908989851906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92195473604683,233.2232420742331,364.3076801327525,453.783310231068,503.3824931404202,517.177080409485,513.3327480484666,462.75300690100323,381.7203170925026,269.17869282807595,130.78272783140827,14.096297496176073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94263301525987,226.66475418653857,352.6992554929191,457.8539252624199,511.6745783166795,282.8224249835853,524.1114695637443,475.5670359319569,397.3239292069102,273.17388030265,133.87402114197323,16.80921650552785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81121966359309,222.66956671196442,350.43766530690976,440.9680446827901,236.91671932169606,403.353187679836,410.7413786920862,308.97971246026145,197.34321887716808,153.5470117704084,75.75647038602835,7.160671824592598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.518367846592716,18.844524021203803,20.653548866546398,69.95225806611164,155.5068917293066,213.24730470136254,274.30529365431676,216.41402556870526,214.15243538269593,101.53538356149141,50.95687893135226,3.2409119067962706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3163394635740544,14.24715260973164,53.368087713592914,82.84171465384317,85.7809163335283,91.66055621022278,63.01663239452817,71.15786245723196,61.28303510596336,33.46881441482436,15.45275700085196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4318870614536747,1.35645950467589,23.895697290666895,40.25234845552804,71.38414512756532,51.25735264113918,61.20760754918558,36.78515387839841,75.07762237502828,62.18816578729677,30.075810877148296,0.7542755677778423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63611026272285,222.74499426874223,342.9752832552061,427.2501214878271,268.2747986640667,232.24392035344613,311.2413026462707,244.52995648695537,386.9965365149749,127.4663883678342,131.53700339918612,17.63891963008348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.688856382222344,111.41021091276,223.95183517718675,256.74180158101115,224.10269029074232,244.45452893017762,287.3456053556039,246.64069155940908,330.7634381611503,189.35284392801984,97.08886726357481,13.492877041953799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45495181910246,236.1624437539182,322.9993458823355,378.6302602992619,442.4765958183458,463.0547171281143,444.5860943734753,404.5600285882806,330.2366817810301,194.47820823693652,99.04874722247295,14.472198762740767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51575013941732,202.84572096997366,256.13838112678883,288.1740719628353,302.27036945901136,336.1905126971782,406.2194348373918,345.08601832765976,199.30309883606628,110.05375140808411,54.65035617881525,5.804212319916709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.1927866525374,105.0780056953988,166.28684976190857,446.4717832929199,493.4322382323738,515.1417728938092,501.045475397633,459.8879962607716,382.77506637006746,263.7516182920481,63.092059951305956,18.542813794092666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83208960299139,226.81560930009414,210.2326754648996,293.30067278907615,376.3674335959285,492.6791991819202,476.92473195395706,434.86212213576215,363.2529308551878,258.3245437560203,75.22847748858385,10.77872151527779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.45275700085196,78.46938939538013,137.03950549199172,149.32554162550096,219.95664770261266,317.3459886759743,347.80017385433575,337.6236362759561,382.77630288739164,180.08143703097352,58.57011609661157,7.688664722037088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68623867504695,254.7064940653351,383.68019705140085,473.38210982004966,525.2428829154112,545.2942478450595,530.97166767855,483.78369355143855,404.4846010315028,288.1740719628353,143.44713826613068,21.407824434324237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0547492775647533,103.87240130427848,247.69544083697386,372.145963451021,446.6226384064754,498.4834115018368,517.7792643463831,522.905865172624,459.51209499420696,382.69963881328965,272.8721700755389,138.9993854508899,22.16210000210208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8443323610185454,108.77271946018601,255.2344869627796,377.42341939081734,462.6775793442254,509.33756057389246,523.5847131836241,511.07115786245726,468.55721922091993,394.3080634531231,282.5961423132519,145.18073555469547,23.593987063555755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.789583083453791,93.8467188394543,181.13618630853833,273.40016297298337,307.395733767928,382.3991651035027,328.4264204183633,431.09445384884566,233.97751764201095,244.6053840437332,267.1433853123999,130.93358294496383,21.33239687754645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83690212841728,134.02363973820457,124.67680528438044,137.79378105976954,218.82523435094595,285.38572539670565,170.05575456614935,159.42665164710291,163.79897690556592,101.68623867504695,30.830086444926135,12.587746360620386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.825273919500255,104.09868397461184,98.67160943858404,470.66795429337367,535.3439929370131,558.785888369689,530.3682472243278,487.0246054582348,408.3289333925213,291.94421328440023,144.35103243013987,23.66941462033354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.518367846592716,120.07943387290827,276.7165024365574,413.7572444458733,506.6988326039942,561.4988073790408,578.610970629004,560.0669203175872,507.6039632853277,411.79612796965097,217.77048507338122,119.09887563479708,25.478439465676132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.894269113157412,120.4565716567972,271.9682759115297,399.5855193929194,485.96985618067004,536.7004524416889,552.9816760497723,536.1724595442445,488.3068739234571,407.123329001401,283.5767005513631,147.29147062714924,26.15605095935197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.478247805490879,123.84833867714906,273.32473541620556,392.42361105100275,473.608392490383,519.3632430387166,533.2320213472351,516.498232398485,471.5718484573828,396.8713638662434,285.15944272637233,147.51651678015836,25.478439465676132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231286855944496,121.58674849113973,269.2541203848537,391.5197168869935,474.13514887050326,456.27118308741063,541.5995340802723,526.7501975336426,482.2009513764293,404.5600285882806,282.5207147564741,146.53719505937138,25.78014969278727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.910134866944553,117.7424161301212,259.6055757039185,266.0132084780574,238.72574416703864,268.5765088911778,120.75704536658411,376.7458078971416,470.06453383915135,387.7508120827527,275.13376026154816,138.16968232633425,26.23147851612975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532997083055632,114.27522155299157,164.77953514367712,294.4308496234187,455.29062484929955,391.5197168869935,523.6601407404019,507.37644409767,466.2956290349106,393.55502440266946,284.70687738570564,145.25616311147328,26.608616300018674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.41744948517601,116.31052906866752,250.18331369331653,297.9734717573261,362.42322773063216,159.12494141999176,342.52395443186356,433.27937996075303,362.9512206280766,211.21199718568658,137.03950549199172,64.07261818941716,24.497881227564942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231286855944496,19.74965470253721,79.37452007671354,103.26898085005621,127.69267103816759,242.9472143119461,360.086209987845,213.69987004202926,201.11212368140886,121.43589337758421,101.53538356149141,61.20760754918558,26.608616300018674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.2360993813703836,41.53338040342614,266.69205648905745,283.65212810814086,337.5482087191783,358.20175758572464,337.8499189462894,380.2130024742712,339.58351623485424,317.87398157341886,220.10750281616822,141.8631595737972,28.87020648602798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7542755677778423,7.00981671103703,28.493068702139052,43.945825702991016,45.52856787800026,72.66517707546342,89.70067625132464,209.17792618733486,184.30167065855682,139.67823346188993,90.37952426232468,25.85557724956506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.242340084305752,133.34602824452872,278.9780926225667,388.57927868998405,465.1654522005681,510.92030274890163,525.3183104721888,510.090599624346,469.23606723192,394.0075897433361,286.4404746742705,151.8134144818436,29.398199383472466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.825082259314993,133.4214558013065,270.536388850076,380.6643312976136,457.476787478531,416.9227287958918,521.3218864802906,501.4980407382998,460.114278931105,384.5099001759565,86.38433678775056,149.5518242958343,30.603803774592787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.351838639435258,137.8679720992231,287.4964604691594,409.6112018577436,494.1110862433738,542.8805660281705,556.750580854013,476.92473195395706,377.57427450437297,416.5455910120029,297.9734717573261,128.9737029860657,30.679231331370577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.407824434324237,138.9993854508899,287.1193226852705,408.17931479629,492.377488954809,541.9766718641612,556.5242981836798,542.1275269777167,495.1658355209386,415.18913150732703,300.008779273002,95.58031612801912,31.28265178559284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.311718598333425,139.52737834833437,277.0182126636686,400.71693274458625,483.0306545009849,530.594529894661,544.3136896069483,529.0872152764297,481.5221033654292,272.11913102508515,284.4051671585945,150.38152742038992,33.46881441482436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.51855950677797,140.43127251234353,277.92334334500197,388.5050876505306,464.486604189568,507.7548183988831,519.9666634929389,453.1798897768458,465.91849125102163,390.012402268762,285.3102978399279,155.20518150219544,34.221853465277974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.04655240422246,143.52256582290843,281.0134001382426,401.09283401115096,480.4673540878644,525.1674553586332,541.0715411828278,526.5239148633093,367.09726321620633,407.1987565581788,294.5817047369742,154.9801353491863,33.54424197160215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.66317391739817,52.992186447028224,171.1105038437141,292.6218247780761,368.37705864678026,393.17788661878046,413.7572444458733,493.5076657891516,449.41098497260504,376.51952522680824,273.5510180865389,146.16005727548247,32.71453884704652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.497881227564942,95.27984241823222,206.53919821743662,282.4452871996963,267.97308843695555,463.7335651391144,237.52013977591835,449.8635503132717,290.7373723759557,267.1433853123999,155.95945706997333,81.25897247883393,26.15605095935197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311526938148168,47.03711901355594,224.10269029074232,165.6834293076863,322.9251548428819,375.4635394319192,382.8517304441694,184.0766245055476,180.60819341109385,180.90990363820492,130.7073002746305,74.39877436402821,22.16210000210208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.080623402574183,68.89627227122267,198.77510593862175,275.888035829326,182.64350092676975,415.6416968479937,440.5167158594475,340.7903571432988,299.33116777932617,196.51351575261248,137.64292594621398,70.55444200300968,23.367704393222404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7542755677778423,70.178540736445,16.65836139197228,25.629294579231704,98.44532676825068,198.699678381844,256.36466379712215,202.6948658564181,182.34179069965865,207.44309238144584,168.2467297208068,95.42946101446356,27.438319424574303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34902927207462,89.17391987120436,85.48044262374138,336.1917492145024,283.65212810814086,166.51313243224197,212.26798298057554,138.62224766700095,121.28503826402861,113.52094598521371,28.87020648602798,15.829894784740883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462382051703736,22.915139052555695,56.6856636944912,213.09644958780697,482.50266160354045,522.3778722751796,537.3038728959112,461.4719749531051,483.55741088110517,408.3289333925213,290.96365504628903,159.049513863214,36.10630586739836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.247344269916898,152.19055226573255,287.4964604691594,391.8968546708823,464.486604189568,505.7195108832073,516.3486138022537,499.3118781090683,456.420801683642,383.9064797217342,281.31511036535375,153.47158421363062,34.221853465277974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096489156361333,150.4569549771677,283.5767005513631,385.33836678318784,454.08502045817914,493.5076657891516,504.1355321908738,490.8689378192533,451.6725751586143,382.47459266028045,281.9939583763539,155.28060905897323,35.42869437372253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.131796672037282,151.8134144818436,286.4404746742705,390.6912502797621,462.9792895713366,503.3812566230959,514.161214655698,521.0968403272815,458.6069643128735,389.7861195984286,288.1740719628353,158.82446771020486,36.78515387839841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.735217126259545,150.98494787461223,282.6728063873539,383.9064797217342,456.34661064418844,495.3166906344942,505.4932282128739,456.87336702430866,449.9389778700494,380.06214736071564,278.3004811288909,153.84872199751956,37.613620485629816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03569083604646,150.15524475005657,272.7225514793075,393.6292154421229,466.3710565916884,452.72732443617906,523.1321478429574,506.0954121497719,461.99873133322535,391.2934342166601,279.35523040645563,154.60299756529741,37.83990315596317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.247344269916898,126.6366852432786,238.95202683737202,341.46796863697466,245.28423205473322,263.52533562171476,453.783310231068,446.92434863358653,410.1379582378639,302.8737899132337,275.2846153751037,135.38133576020468,38.66960628051879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.50412193050031,134.32534996531572,222.06738277506642,304.1548218611317,313.5016563149558,380.74099537171566,424.5359659611511,402.9018588564935,321.2657485937707,186.1861230606772,134.92877041953795,96.6363019229081,27.890884765241008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.367512733037147,96.6363019229081,179.17630634964013,240.0067761149367,341.0154032963079,360.7650579988452,404.2583183611694,477.6023434476329,432.4509133535217,364.98652814375254,266.842911602613,146.2354848322602,40.4032035690836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83489897035203,84.34902927207462,175.33197398862157,251.76605586832576,233.67580741489985,242.0420836306127,361.59352460607647,345.3123009979932,390.7666778365398,315.31068116029843,270.76267152040936,150.6078100907233,41.83509063053728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33258853773171,150.004389636501,280.86254502468705,386.2434974645212,360.53877532851175,484.8396793463275,494.26070483960524,478.5829016857441,436.595719424327,191.61443411402922,274.38072121109457,151.51170425473248,41.38376180719481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27783926016696,148.64793013182515,276.94278510689077,227.64531242464977,389.33355425776193,499.4627332226239,511.8241969129109,478.281191458633,373.88079725691,293.82866568652065,221.4639623208442,119.92857875935272,31.433506899148416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63410710465759,5.728784763138924,80.95726225172278,159.42665164710291,360.53877532851175,245.58470576452015,213.92615271236258,329.78411644036345,333.6284488013819,173.7492318136123,117.66698857334339,83.89646393140792,43.71954303265767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.273026734741066,168.0958746072512,312.06976925350216,422.1235206615862,497.4274257069479,539.6396541213741,548.6847783480871,528.4837948222074,483.10484554043836,407.72551293829906,301.66694900478905,165.00458129668627,44.24753593010215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.348454291518856,161.6882418331122,290.58651726240015,392.64989372133607,461.2456922827717,499.68901589295723,509.8643169540127,497.65370837728125,453.3307448904013,385.94178723741004,285.2348702831501,161.31110404922327,44.096680816546574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.311718598333425,159.20036897676957,287.1193226852705,388.5038511332063,459.58752255098466,498.93474032517935,509.11127790355914,358.35261269928026,456.420801683642,384.0573348352898,284.0292658920298,159.65293431743626,43.49326036232431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.273026734741066,154.0750046678529,278.3004811288909,376.51952522680824,444.66152193025306,482.57808916031826,492.754626738698,426.26956324971593,444.8123770438086,91.585128653445,144.1247497598065,158.37190236953816,46.50912611611146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.082051580083665,125.95907374960278,275.209187818326,372.22139100779873,438.7831185708827,476.77387684040144,422.6515135590307,321.7937414912152,124.52595017082486,335.28661853316896,217.54420240304773,156.18573974030664,47.41302028012064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.704913796194745,151.3608491411769,274.3040571369925,372.14719996834515,440.5167158594475,479.26051317941995,267.1433853123999,484.00997622177186,437.1991398785493,370.7907404636693,274.38072121109457,133.57231091486207,46.2828434457781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17692089875025,154.37671489496404,284.48059471537226,387.07196407175263,458.00478037597554,498.55883905861475,509.86555347133685,497.3519981501702,455.51690751963287,384.8103738857433,276.86735755011296,159.049513863214,46.65998122966702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62948623941696,152.64311760639924,274.53157632465013,383.1522041539563,457.3259323649754,497.4274257069479,508.2815747790035,493.7339484594849,451.59714760183647,369.81018222555815,273.32473541620556,157.61762680176034,47.03711901355594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.327584352120567,147.5919443369361,250.18331369331653,335.5129012035023,437.2745674353271,440.8184260865587,403.429851753938,445.038659714142,377.04628160692846,336.567650481067,244.68081160051094,155.13099046274186,47.63930295045399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.608807960203926,129.04913054284347,270.1592510661871,364.4585352463081,429.51047515651226,465.6180175412348,478.13033634507735,465.7676361374661,257.0435118081222,299.33116777932617,267.2188128691777,129.80340611062132,49.67461046612994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.7402213118707,148.346219904714,265.48521558061293,360.086209987845,426.87298370393825,464.9391695302348,477.8286261179662,463.9586112921235,423.4799801662621,312.52233459416885,247.54582224074247,118.57088273735259,44.92638394110221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70972632162062,151.28665810172333,237.3692846623628,309.5818963971595,388.6547062467619,334.98490830605783,349.15663335901166,371.8454897412341,330.9897208314837,327.8242364814653,241.5907548072702,94.29928418012102,46.20741588900031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12698414661139,144.57731510047324,234.20256379502007,319.2304410780947,389.4089818145397,421.59552776414176,454.2346390544105,424.15882817726225,388.20337742341945,375.08640164803035,280.41121620134464,163.34641156489923,46.35827100255588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59417872374101,118.34583658434347,234.5042740221312,317.7243629771875,369.9610373391137,403.73032546372485,434.18451064208637,406.7461912175121,401.09283401115096,329.48240621325226,217.31791973271442,145.1053079979177,47.18797412711151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.66960628051879,145.78291949159356,210.2326754648996,310.78873730560406,351.19194087468765,302.3457970157891,160.63349255554743,292.0184043238538,366.417178687882,294.65713229375206,230.4336589907793,144.20017731658433,47.865585620787336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.9506382284169,142.0894422441306,251.08844437464995,315.2352536035207,387.3736742988638,404.03327220816027,437.9521789290029,394.53434612345643,349.60796218235413,279.6569406335668,220.56006815683497,140.5821276258991,19.070806691537154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48344365128728,152.2659798225103,271.5911381276407,366.11670497809513,431.3195000018548,468.3309365505866,479.0342305090866,466.59733926202176,428.07858809505854,365.3624294103172,274.30529365431676,160.85977522588084,51.634490425028105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46400188939847,151.3608491411769,267.6713782098444,361.8964713505119,427.325549044605,463.58271002555887,225.9871426928627,257.64569574502025,319.8338615323169,361.2930508962896,267.97308843695555,157.84390947209366,47.941013177565125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.87039814621323,82.76628709706539,261.7917383331499,354.20657011115054,419.4860292090122,354.35742522470616,330.68801060437255,206.84090844454778,49.97632069324108,168.17130216402896,185.05594622633458,130.63187271785273,48.92157141567633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.327776012305826,155.28060905897323,279.95741434335366,378.6302602992619,447.45110501370675,486.7983227879014,498.48217498451265,417.6757678463455,450.76744447728083,381.6448895357248,287.19475024204826,169.30147899837152,52.23791087925038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.2122284144262,149.92896207972325,265.71149825094625,358.1263300289469,423.1028423823732,459.9646603348736,472.77868936582735,462.3758691171143,425.36443256838254,363.1020757416322,199.37852639284404,135.9835196971027,54.122363281370745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23290669363923,151.88884203862142,172.09106208182533,363.8551147920857,236.53958153780712,470.13996139592916,475.0402795518367,362.4986552874099,428.22944320861416,364.38310768953033,276.4160287267705,164.4023973597882,53.368087713592914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23290669363923,150.30609986361216,267.3696679827333,361.8964713505119,423.0274148255955,346.89504317300236,478.20576390185516,460.86855449888276,424.38511084759557,362.57408284418767,272.49626880897415,162.96927378101032,54.876638849148605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58936619831512,107.56587855174145,264.6567489733815,355.63845717260426,419.03346386834556,456.34661064418844,467.50246994335515,453.40617244717913,417.07358390944745,262.47058634415,186.0352679471216,154.9801353491863,50.35345847713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58936619831512,148.0445096776029,261.71631077637215,355.111700792484,420.6149695260306,249.9570310229831,333.77930391493754,73.26859752968569,403.35442419716026,360.83924903829876,281.0888276950204,167.34159903947335,51.86077309536146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68423551698171,148.64793013182515,266.6166289322797,360.2370651014006,426.79755614716044,321.49203126410407,482.57808916031826,382.77630288739164,181.8150343195383,19.372516918648287,29.624482053805817,27.362891867796517,16.056177455074234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68423551698171,148.79878524538069,263.29905295138144,357.67500120560436,424.15882817726225,398.07696825736383,206.91633600132553,309.58313291448377,430.7173160649568,363.32835841196555,274.9074775912148,141.8631595737972,57.74041297205594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.744842177111323,145.5566368212602,258.7016815399092,285.76286318059465,420.08821314591034,295.26055274797426,185.88564935089025,280.71168991113154,358.5034678128358,237.3692846623628,64.97651235342633,4.146042588129681,53.44351527037069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68423551698171,147.0651879568159,263.97790096238145,359.9353548742895,420.3132592989194,330.0858266674746,235.4848322602424,347.8743648937894,363.4779770081969,363.6288321217525,266.69205648905745,70.70529711656526,32.11111839282425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.608807960203926,147.51651678015836,262.9231516848167,357.29662690439125,423.70626283659544,309.2814226873726,107.56587855174145,412.3241208670954,373.58032354712304,272.9475976323167,32.3374010631576,56.6856636944912,41.006624023305875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.70472213600949,93.01825223222292,77.64092278814873,84.49988438563021,140.5821276258991,200.05613788651985,386.9965365149749,339.5080886780764,102.81765202671372,19.59879958898164,87.59117769619512,63.54462529197266,38.29246849662987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55405868263917,147.29147062714924,263.44990806493695,359.63488116450264,418.9580363115678,375.8406772158081,472.3261240251607,457.92811630187344,420.6162060433548,359.9353548742895,279.2798028496779,168.4730123911401,55.25254011571329,0.5279928974444897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65497704405588,147.29147062714924,267.97308843695555,366.11670497809513,437.1249488390957,348.3269302344561,436.0689630442067,334.23186925560424,393.10245906200277,351.71993377213215,283.19956276747416,166.81360614202887,61.13217999240778,0.5279928974444897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.16710418771323,146.31091238903804,260.96327172591856,329.0298408725856,419.2597465386789,404.7108837018361,387.7508120827527,433.656517744642,298.2751819844372,311.46634879927984,279.2043752929001,169.829471895816,55.177112558935505,0.603420454222274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57350044452797,151.66255936828804,271.8174207979741,365.7395671942062,390.7654413192157,411.56984529931754,504.7389526450961,487.85430858279034,450.1640240230586,386.9965365149749,286.0645734077058,174.05094204072344,54.19779083814854,1.1301768343425378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.67441880594468,122.49064265514893,220.86054186662184,320.58813710009485,377.27256427726184,410.6659511353084,433.80737285819737,462.3758691171143,423.78169039337325,363.9305423488637,277.2444953340019,168.69805854414923,55.931388126713344,0.45256534066670545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78515387839841,135.90809214032495,219.2777996916126,211.5891349695755,179.62887169030682,293.22524523229833,400.56484111370645,293.22524523229833,371.61920707090064,300.53677217044645,234.3534189085756,58.64554365338935,48.01644073434291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65497704405588,112.54162426442676,265.78692580772406,130.2547349339638,48.242723404676255,35.35326681694474,144.57731510047324,271.8174207979741,461.0194096124384,333.25131101749304,215.05632954670511,153.24530154329727,61.96188311696342,1.205604391120322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92014323816684,135.8339011008714,208.34822306277928,375.9161047725859,436.7478110552068,500.36786390395724,416.5455910120029,367.47316448277104,201.71430761830692,250.6358790339832,129.9542612241769,55.70510545638,0.603420454222274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54424197160215,145.18073555469547,220.48464060005716,355.4888385763729,419.56022024846584,458.15439897220676,418.27918830056774,397.0976465365768,427.7768778679474,362.42322773063216,276.56688384032606,169.7540443390382,57.51413030172259,1.1301768343425378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.971316507629936,143.7476119759176,260.1335686013629,354.5082803382618,422.50065844547527,464.56203174634584,477.07435055018846,280.93797258146486,436.8220020946604,369.65932711200253,268.1239435505111,172.91952868905668,57.589557858500385,1.8090248453425959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33258853773171,143.07000048224177,261.94259344670553,308.37629200603914,235.78654248735353,94.14842906656544,474.7620631538859,468.10465388025324,450.76744447728083,315.91410161452075,93.8467188394543,134.92877041953795,58.11755075594487,1.8090248453425959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.76447559918538,141.1101205233436,258.4753988695759,355.63845717260426,428.4544893616232,468.78350189125325,479.95543591563495,75.83189794280612,55.40339522926886,170.7333660598252,220.03207525939047,121.13418315047304,40.8557689097503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41282861993538,141.33640319367694,259.53014814714066,357.3732909784933,427.0980298569473,100.32977917037107,89.85153136488019,85.85634389030608,159.65293431743626,207.44309238144584,221.38853476406632,168.54720343059367,58.04212319916709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.065994166111263,129.50169588351017,248.0725786208628,355.4134110195951,300.1596343865576,130.2547349339638,349.68462625645617,361.59352460607647,286.0645734077058,293.6023830161873,142.01401468735276,171.03507628693632,32.63911129026874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.478631125861384,81.25897247883393,208.57450573311257,277.1690677772241,15.7544672279631,36.33258853773171,51.86077309536146,111.56106602631557,236.84129176491825,355.6396936899284,228.32416043564982,7.8395198355926565,58.720971210167136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27783926016696,139.67823346188993,254.7064940653351,350.36223775013195,414.88742128021585,471.79813112771615,485.44309980054976,453.8587377878458,418.7317536412344,310.03446173782623,272.6471239225298,166.88903369880666,64.6748021263152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16229166228733,134.40077752209348,244.15281870306646,345.76486633865983,418.88260875478994,362.9512206280766,396.1925158552434,467.35161482979964,427.3243125272807,362.0460899467432,266.16406359161294,163.4972666784548,56.006815683491126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63429876484284,135.53219087376024,246.4898364458535,339.80979890518756,364.00596990564134,417.826622959901,402.751003742938,397.624402916697,357.14700830816,311.0150199759374,239.85715751870543,162.66880007122342,61.13217999240778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12698414661139,132.89346290386203,241.21361702338132,332.27198929670607,403.0527139700491,337.6236362759561,281.69224814924274,452.65189687940125,68.97169982800044,108.99776561319514,122.49064265514893,169.4523341119271,56.91070984750032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35326681694474,133.57231091486207,243.39977965261284,334.98490830605783,402.0721557319379,442.17488559123456,299.7083055632151,281.31511036535375,420.6162060433548,356.6190154107154,272.49626880897415,169.6031892254826,64.59937456953742,0.45256534066670545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31795930126879,135.6830459873158,250.40959636364985,346.21619516200235,414.51028349632696,453.8587377878458,422.4994219281509,399.5100918361417,245.05794938439985,317.9494091301966,253.19917944710366,159.72836187421404,63.24291506486151,0.45256534066670545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03569083604646,128.59656520217675,202.92114852675144,307.3969702852522,379.83462817305804,365.7408037115304,377.12294568103044,274.6811949208814,334.3827243691598,281.69224814924274,246.0372711051869,159.5020792038807,22.011244888546514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141230062703793,43.1927866525374,121.13418315047304,140.28041739878796,286.7421849013816,399.9626571768084,373.2031857632341,371.166641730234,337.47278116240057,259.07881932379814,180.08143703097352,137.34121571910282,52.84133133347265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.016249074157656,84.34902927207462,130.63187271785273,226.13799780641827,343.42784859587283,346.1420041225488,323.2256285526688,403.20356908360463,398.2278233709194,298.12432687088165,236.91671932169606,122.49064265514893,43.49326036232431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.19135847502792,128.8982754292879,236.99214687847387,329.78411644036345,301.1401926246688,349.9850999662431,152.19055226573255,432.7526235806327,384.13152587474326,278.9780926225667,71.4595726843431,31.5089344559262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.78996640382431,129.04913054284347,237.21842954880717,332.6478905632707,405.91648809295646,249.80617590942762,408.1780782789657,412.17326575353985,262.7722965712611,328.2768018221319,214.0015802691404,142.99457292546398,41.082051580083665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.830086444926135,130.85815538818608,246.7915466729647,303.1755001403447,351.71993377213215,371.3929244005674,303.10007258356694,287.94902580982614,358.35261269928026,363.70425967853026,246.1126986619646,160.4826374419919,62.79034972419482,0.45256534066670545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.735217126259545,129.4262683267324,242.64550408483495,339.4326611212987,409.15739999975267,450.91829959083645,410.21338579464174,461.62159354933647,425.13814989804916,366.192132534873,278.67638239545556,169.9803270093716,57.66498541527816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20722422881507,128.8982754292879,212.04170031024225,292.6218247780761,272.6471239225298,112.16448648053783,74.1737282110191,182.64350092676975,359.10565174973385,263.1481978378258,216.56488068226082,168.8489136577048,46.43369855933367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83489897035203,90.83208960299139,247.017829343298,140.5067000691213,333.1004559039375,331.1405759450393,77.94263301525987,113.37009087165816,216.33859801192744,210.00639279456627,167.56788170980673,93.39539001611185,18.242340084305752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794587269064934,96.03288146868582,34.825273919500255,93.4708175728896,112.16448648053783,212.79597587801996,222.29366544539974,246.7915466729647,260.81241661236294,263.6761907352703,33.16710418771323,83.44513510806541,51.93620065213924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.101110021601958,76.3586543229264,115.25454327377855,192.3674731644828,439.9132954052253,369.65932711200253,481.97466870609594,318.3265469140855,199.82985521618656,349.3074884725673,284.0292658920298,172.1664896386031,60.00200315806524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.252156795342785,131.91414118307506,257.1189393648999,369.9610373391137,445.038659714142,195.68381262805684,406.5199085471788,478.50747412896635,439.9132954052253,380.28719351372484,289.682623098391,131.38614828563055,55.02625744537995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.438319424574303,129.80340611062132,248.97770930219622,347.724746297558,416.9227287958918,458.6823918696513,329.48240621325226,465.8443002115681,288.70206486027973,370.5632212760117,279.5060855200112,169.37690655514933,61.05675243563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.94563404280576,126.33497501616748,205.86035020643658,309.2814226873726,364.38187117220616,407.2741841149566,462.07415889000316,450.91829959083645,207.5185199382236,271.2140003437518,274.60700388142794,166.5885599890197,53.14180504325956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890884765241008,124.22547646103797,237.67099488947392,335.4374736467246,405.5405868263918,447.22482234337343,461.6228300666607,457.85268874509575,422.50065844547527,363.55340456497476,276.94278510689077,167.11531636914,59.32315514706518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875019011453862,125.12937062504714,245.28423205473322,345.3864920374467,308.30086444926144,166.28684976190857,481.0707745420867,464.56203174634584,446.2442641052623,384.58409121541,292.998962561965,172.91952868905668,55.25254011571329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387146155111207,124.60137772760267,228.77548925899225,239.17830950770536,111.4856384695378,284.48059471537226,409.23406407385477,370.63988535011373,306.5672671606966,304.98452498568736,207.44309238144584,140.28041739878796,54.72578373559303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.87983153687975,101.91252134538031,210.98695103267744,316.59294962552076,349.60919869967836,407.95303212595655,473.08039959293853,396.3433709687989,364.98652814375254,337.47278116240057,276.56688384032606,144.42645998691765,52.01162820891702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63410710465759,124.15004890426017,247.31953957040923,347.1200893260115,417.60034028956767,458.9841020967624,330.7634381611503,59.92657560128747,207.06719111488115,354.43408929880815,292.32011455096495,151.43627669795464,53.44351527037069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.196171000453806,98.29447165469512,203.74961513398281,267.44509553951104,367.6994471531044,232.69524917678862,192.2166180509272,272.26998613864083,301.9686592319002,257.1189393648999,170.8842211733808,77.18835744748202,31.28265178559284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.910134866944553,84.57531194240798,92.86739711866731,97.9173338708062,281.69224814924274,240.3084863420479,245.66136983862214,369.13257073188225,347.4984636272246,331.29143105859487,195.3833389182699,81.63611026272285,53.29266015681513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.462573711888993,121.51132093436196,178.72374100897343,178.4220307818623,422.42523088869734,345.6894387818821,343.352421039095,469.23606723192,430.71607954763255,371.5450160314471,196.89065353650136,125.05394306826936,17.33720940297234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.011244888546514,121.58674849113973,240.53476901238128,340.33655528530784,411.11851647597507,452.12390398195686,466.7481943755773,456.1190914565309,168.4730123911401,369.20799828865995,274.53157632465013,164.0252595758993,53.21723260003735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.351838639435258,120.30571654324164,240.7610516827146,339.658943791632,409.3849191874103,450.76744447728083,357.44871853527104,476.1704563861792,420.6162060433548,362.7249379577433,275.96346338610374,163.79897690556592,45.83027810511139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.995379134759368,94.8272770775655,240.15763122849236,340.48741039886346,412.474975980651,453.3307448904013,467.8041801704663,457.1750772514199,421.59552776414176,268.50108133440006,273.6264456433167,160.10549965810296,52.38876599280595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382141969500065,63.77090796230601,205.48321242254767,193.348031402594,296.692439809428,368.8296239874469,157.2404890178714,144.27560487336208,185.88564935089025,318.9299673683078,280.93797258146486,163.19555645134366,53.368087713592914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.74965470253721,117.59156101656565,240.23305878527017,343.42784859587283,412.474975980651,361.2176233395119,476.1704563861792,328.2755653048077,251.9169109818814,295.713118088641,275.81260827254823,160.85977522588084,46.88626390000038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.90050981609278,117.51613345978784,240.7610516827146,341.919297460317,413.3034425878824,352.7746830496969,350.66394797724314,223.1975596094089,155.88402951319551,185.50851156700134,240.98733435304803,158.29647481276038,50.80602381779671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.351838639435258,115.9333912847786,235.86197004413134,337.6236362759561,412.5504035374288,455.1397697357439,331.1405759450393,463.58271002555887,300.008779273002,332.6478905632707,199.0013886089551,96.1083090254636,34.448136135611335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.97593737287056,115.78253617122303,236.53958153780712,337.9241099857429,410.1379582378639,384.8116104030676,398.8312438251416,376.59371626626177,342.44729035776163,361.51933356662306,270.1592510661871,157.31591657464915,49.44832779579658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.733788948750068,98.44532676825068,220.40921304327935,332.1211341831505,353.9802874408172,390.69001376243773,322.09545171832633,459.8125687039938,419.56022024846584,356.9961531946044,263.1481978378258,144.7281702140288,39.79978311486133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025682464824175,88.41964430342652,175.7845393292883,328.1259467085764,404.4104099920492,450.5423983242717,469.6132050158089,389.93697471198413,402.0721557319379,333.6284488013819,213.32273225814032,139.15024056444545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528184557629748,85.32958751018582,187.09125374201057,268.50108133440006,326.8436782433541,348.1006475641227,310.6378821920485,101.9879489021581,172.24191719538086,103.9478288610563,180.98533119498273,153.5470117704084,47.41302028012064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.391958680537098,115.85796372800081,240.98733435304803,346.44247783233567,420.84125219636394,370.33817512300254,368.98171561832675,279.88322330390014,439.0835922806697,371.01702313400267,277.84791578822416,159.3512240903251,43.04193153898183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.733788948750068,115.48082594411188,242.19293874416826,347.1967534001135,291.4916479437335,302.64750724290025,504.8143802018738,489.663333428133,434.1832741247622,371.69463462767845,279.8077957471223,159.95464454454742,41.608807960203926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.207032568629803,113.5963735419915,239.0274543941498,341.5433961937524,414.20857326921583,456.79793946753097,473.4575373768275,412.0978381967621,338.52753043996523,295.8639732021966,175.85996688606608,132.81803534708422,43.11735909575962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282460125407585,114.6523593368805,241.5153272504925,345.61277470778003,419.484792691688,462.15082296410515,476.5475941700681,465.6922085806883,431.0177897747437,368.0011573802155,274.6811949208814,155.20518150219544,40.8557689097503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.301901887296394,114.04893888265819,241.6649458467238,346.9704707297802,419.3351740954567,461.4719749531051,397.47478432046574,200.5841307839644,167.86959193691783,371.69463462767845,253.7259358272239,136.20980236743608,34.52356369238911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151046773740825,112.91752553099145,240.45934145560346,345.9911490089932,419.0322273510213,210.8360959191219,446.9985396730401,469.98910628237365,93.99757395300988,94.67642196400992,215.28261221703846,116.00881884155638,37.011436548731766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.54762631951855,113.06838064454705,242.0420836306127,347.57265466667815,435.8426803738734,484.8396793463275,406.9724738878454,311.5417763560577,313.87879409884476,299.33116777932617,118.42126414112124,156.11031218352886,37.613620485629816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.69848143307412,74.85133970469494,96.93801215001923,179.47801657675123,240.7610516827146,313.5016563149558,246.33898133229795,170.05575456614935,123.39577333648235,31.735217126259545,142.01401468735276,1.1301768343425378,15.679039671185313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.12536430891665,23.895697290666895,124.97851551149157,136.5115125945472,211.73999008313106,231.71592745600162,396.11832481578995,264.5058938598259,366.72012543231733,154.9801353491863,78.01806057203765,31.28265178559284,9.422262010601901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.77872151527779,65.35365013731526,96.6363019229081,194.5536357937143,340.2611277285301,378.253122515373,174.65312597762153,324.20618679078007,65.50450525087082,368.60457783443775,262.7722965712611,100.40520672714885,36.03087831062057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.818841556379626,75.60561527247278,149.5518242958343,317.2705611191966,411.3435626289842,250.3341688068721,394.3834910099008,295.41140786152994,265.0326502399462,362.7237014404191,256.9680842513444,125.43108085215829,28.56849625891684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266594371620444,109.37490339708404,236.91671932169606,343.352421039095,418.7317536412344,462.37710563443846,479.3359407361977,155.80860195641773,372.75062042256747,359.9353548742895,262.31973123059447,120.60619025302854,30.90551400170392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191166814842658,110.12917896486188,240.8364792394924,350.2113826365764,423.3303615700309,346.89504317300236,372.14719996834515,230.88622433144602,46.58455367288923,85.02787728307467,156.11031218352886,137.19036060554728,31.056369115259496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4477528152408174,46.13198833222253,144.8790253275844,161.46195916277887,79.14823740638019,40.17692089875025,72.7406046322412,104.55124931527853,135.45676331698246,134.70248774920458,148.87421280215847,133.19517313097316,29.699909610583596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.136417537277907,52.992186447028224,142.84371781190842,225.3082946818626,283.2749903242519,337.47278116240057,307.99915422215025,147.14061551359364,258.24911619924256,228.02245020853863,162.1408071737789,81.63611026272285,17.865202300416833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.165484350018486,63.99719063263937,148.49707501826956,157.99476458564925,88.49507186020429,210.3081030216774,206.46377066065887,290.20937947851115,299.55745044965954,344.7843081005486,215.28261221703846,110.5817443055286,16.056177455074234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.402820248713097,72.7406046322412,169.22605144159374,225.3837222386404,305.9638467064743,317.1197060056409,411.495654259864,389.6352644848731,360.16163754462286,316.4420945119652,214.60500072336265,91.81141132377836,19.146234248314936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532997083055632,111.71192113987114,248.60057151830728,362.64951040096554,442.1736490739104,488.5331565937905,421.14296242347507,403.50404279339153,447.752815240818,319.15501352131696,263.8270458488259,124.15004890426017,24.950446568231648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.553675362268663,108.16929900596372,239.40459217803874,349.4583435861229,242.64550408483495,474.8139968815034,356.3927327403821,396.3446074861232,429.8121853836233,266.46577381872413,35.0515565898336,90.00238647843578,24.27159855723159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.195979340268549,106.58655683095448,191.53900655725135,343.5032761526505,416.847301239114,230.4336589907793,133.34602824452872,295.713118088641,426.4946094027251,353.07639327680806,254.48021139500176,53.89608061103741,23.820269733889106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141230062703793,106.05856393351002,233.75123497167758,350.0605275230209,429.7367578268456,475.64370000605896,492.6791991819202,480.61820920142003,437.8779878895494,353.0009657200303,252.14319365221468,128.4457100886212,22.311718598333425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.603420454222274,166.6639875457975,272.26998613864083,395.81661458867876,438.3305532302161,454.61177683829936,438.85730961033624,341.694251307308,237.1430019920294,141.26097563689916,65.73078792120417,16.65836139197228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3516469792500025,98.59618188180626,216.8653543920477,323.3764836662244,231.4896447856683,352.02040748191905,315.38610871707624,454.16044801495696,406.82161877428985,337.1710709352894,240.8364792394924,121.28503826402861,20.276411082657475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216657619481579,101.83709378860253,229.37890971321454,336.567650481067,407.123329001401,379.4587269064934,467.57789750013296,451.8234302721698,412.8521137645399,343.05071081198383,243.77691743650175,121.96388627502867,19.90050981609278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141230062703793,103.7969737475007,231.71592745600162,340.18693668907656,416.0175981145584,347.64931874078025,291.11451015984466,391.8968546708823,418.0529056302343,343.95460497599305,242.7209316416128,101.61081111826917,19.146234248314936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5378096084815205,102.44051424282479,230.20861283777018,338.52753043996523,414.35942838277134,457.2505048081977,249.43027464286288,461.2444557654475,414.28400082599353,61.28303510596336,251.1638719314277,121.43589337758421,17.71434718686126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934389154259247,102.28965912926924,231.71592745600162,272.64588740520554,335.13576341961345,252.67118654965918,369.65932711200253,333.8547314717153,337.6990638327338,346.14076760522454,241.74160992082582,117.59156101656565,14.773908989851906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.2360993813703836,87.59117769619512,188.74942347379755,291.11451015984466,195.53419403182554,285.15944272637233,276.86735755011296,356.3927327403821,182.19093558610308,113.06838064454705,132.21461489286196,60.07743071484302,6.709343001250119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934389154259247,91.88683888055617,203.82504269076063,251.9169109818814,339.357233564521,143.59799337968627,52.992186447028224,119.32515830513044,303.10007258356694,280.260361087789,128.67199275895456,76.96207477714867,6.783534040703677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.823654081805514,99.19960233602852,170.4328923500383,216.489453125483,310.4115995217151,346.66876050266904,212.11712786701997,63.695480405528215,73.64573531357462,217.24372869326086,158.2210472559826,16.432078721638927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6788480110000582,21.55867954787981,167.41702659625116,149.77810696616768,229.83147505388123,269.2541203848537,367.47440100009527,353.0009657200303,272.26998613864083,183.69948672165876,77.26378500425982,7.914947392370442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.165484350018486,40.55405868263917,198.39796815473287,290.58651726240015,277.6970606746686,293.978284282752,287.27017779882607,225.3082946818626,107.64130610851925,137.8679720992231,84.19817415851905,66.86096475554672,3.6934772474629765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38895765299121,23.44313195000019,135.90809214032495,30.90551400170392,52.84133133347265,342.373099318308,335.8146114306135,316.89465985263183,200.2824205568532,106.88826705806565,9.497689567379684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6788480110000582,68.74541715766709,194.62906335049212,249.35484708608513,328.20137426535416,281.1642552517982,393.6304519594471,299.02945755221504,284.6314498289278,248.0725786208628,206.69005333099219,50.50431359068557,1.8090248453425959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0353075156759486,94.29928418012102,223.57469739329784,279.1289477361223,286.6667573446038,215.1317571034829,267.06795775562216,264.05332851915915,289.53176798483537,258.5508264263537,131.68785851274168,85.32958751018582,3.0146292364629184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80121129237082,81.7115378195006,209.10249863055705,254.55563895177963,310.8641648623818,346.2916227187801,260.35985127169624,344.3317427598819,26.83489897035203,16.80921650552785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2409119067962706,96.48544680935251,97.99276142758399,342.82566465897474,413.90809955942893,454.83805950863285,466.8990494891329,329.0298408725856,407.57465782474344,231.4896447856683,165.53257419413077,71.00700734367638,4.372325258463034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.487872856342654,96.33459169579696,226.51389907298304,333.5530212446042,396.0428972590121,356.6190154107154,456.79793946753097,434.86212213576215,393.02703150522495,183.77491427843648,183.69948672165876,78.92195473604683,2.110735072453733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9051306813334109,94.29928418012102,222.9712769390756,329.3327876170209,403.27899664038245,444.5860943734753,341.92053397764124,226.13799780641827,142.61743514157504,210.2326754648996,217.46877484627004,92.33940422122285,2.0353075156759486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62043616912094,224.7061107449646,334.45815192593756,411.4202267030863,283.0487076539186,351.4182235450209,29.247344269916898,8.292085176259363,120.68161780980633,122.11474138858425,37.38857433262069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32477498475994,129.9542612241769,192.44290072126057,416.1696897454382,338.37667532640967,179.70429924708458,178.874596122529,172.31734475215865,256.5155189106777,123.54662845003791,63.24291506486151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83690212841728,0.5279928974444897,353.37686698659496,330.9897208314837,36.78515387839841,122.34102405891758,239.4800197348165,206.69005333099219,218.22305041404783,163.5726942352326,7.2360993813703836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68142614962109,249.7307483526498,362.94998411075244,456.57165679719765,502.2523163060777,514.6137799963647,496.5977225823923,445.1895148276975,359.9353548742895,233.8266625284554,95.50488857124132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34440840683399,246.7915466729647,359.484026050947,433.20518892129945,475.8687461590681,486.2715664077812,465.3163073141236,417.44948517601205,339.658943791632,225.534577352196,90.37952426232468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.33459169579696,230.5090865475571,349.08120580223397,411.79612796965097,451.59714760183647,401.92253713570653,383.00258555772496,291.26536527340016,232.99695940389972,182.71892848354753,79.44994763349132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00238647843578,220.56006815683497,337.6236362759561,417.3740576192343,444.9644686746884,455.36605240607724,434.78669457898445,386.7702538446415,310.109889294604,201.41383390852,77.56549523137095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64592697375987,220.56006815683497,329.03107738990985,403.5052793107158,442.4753593010215,453.4816000039568,197.19236376361252,347.724746297558,205.33235730899207,200.13156544329766,70.9315797868986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83690212841728,148.49707501826956,327.89966403824303,402.22301084549343,300.53677217044645,369.0571431751045,317.2705611191966,352.1712625954746,162.89384622423253,163.64812179201036,70.4790144462319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.1083090254636,236.46415398102937,348.5532129047894,426.94841126071606,469.91367872559573,480.99534698530897,478.43204657218854,427.2488849705029,342.5981454713172,217.39334728949223,81.03268980850058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87721382970436,243.70148987972397,357.3732909784933,435.993535487429,478.65832924252186,488.2314463666793,466.82362193235514,416.6964461255585,335.5129012035023,217.61962995982555,60.2282858283986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25916413901916,235.78654248735353,347.1967534001135,433.43023507430854,477.30186973784595,487.1012695323368,462.75300690100323,411.87155552642866,326.6940596471227,207.5185199382236,71.98756558178759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.4708175728896,140.28041739878796,354.2819976679284,432.75138706330847,494.71450669759605,507.3022530582165,485.29100816966996,434.86212213576215,345.6894387818821,214.75585583691822,76.20779920937083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48544680935251,240.3839138988257,354.35742522470616,429.1333373726233,471.79813112771615,480.8432553544292,458.90867453998464,408.10265072218795,323.90447656366894,206.38834310388106,71.53500024112088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.38395346738005,137.64292594621398,182.49264581321415,321.41660370732626,359.3319344200673,299.10488510899285,290.51232622294657,300.83848239755764,240.53476901238128,153.99957711107513,50.50431359068557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18354492205613,86.61061945808392,329.03107738990985,197.26779132039033,469.31149478869776,333.02502834715966,303.02464502678913,410.43966846497506,319.98471664587254,194.1010704530476,62.8657772809726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.05656077544475,124.75223284115825,156.63830508097337,207.44309238144584,139.60280590511212,138.3959649966676,187.54381908267723,161.38653160600106,156.94001530808447,53.820653054259616,28.040503361472346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.910326527129808,42.2122284144262,95.58155264534336,223.49926983652006,277.7724882314464,352.5484003793635,383.1522041539563,292.0184043238538,248.60057151830728,130.179307377186,45.67942299155582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.851148044509685,116.61223929577866,224.47982807463126,303.25092769712256,234.8814118060201,319.68300641876147,307.8482991085947,195.08162869115878,172.09106208182533,103.57069107716734,32.63911129026874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01201152928755,216.9407819488255,327.9750915950208,402.6001486293824,443.45591753913266,86.30890923097277,129.80340611062132,390.9162964327712,298.95402999543717,183.3977764945476,54.4240735084819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69085954028758,218.4493330843812,330.3875368945857,403.58070686749363,444.0593379933549,452.12514049928103,430.71607954763255,290.58651726240015,293.6023830161873,174.20179715427903,50.12717580679664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80140295255607,191.68986167080695,255.91333497377966,233.2232420742331,291.34079283017803,198.77510593862175,263.44990806493695,194.47820823693652,143.52256582290843,115.85796372800081,51.86077309536146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.738601474175953,63.393770178417086,126.6366852432786,356.9207256378266,460.71769938532725,467.27618727302183,444.21019310691054,391.97228222766023,303.4772103674558,183.85034183521432,51.78534553858367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.391767020351838,104.92838709916745,200.50870322718657,415.6416968479937,364.7602454734193,366.49384276198396,443.3804899823549,385.5646494535212,296.692439809428,176.23710466995496,47.71473050723178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92195473604683,217.31791973271442,331.3668586153726,407.65132189884554,444.0593379933549,447.37567745692905,432.6759595065307,368.906288061549,277.1690677772241,161.53738671955668,40.93119646652809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03750233392645,212.64512076446448,323.3010561094467,398.4541060412526,439.46073006455856,447.37567745692905,426.0432805793825,372.07177241156745,283.80298322169637,165.00458129668627,41.91051818731506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.70048459113936,208.49907817633482,329.78411644036345,411.3435626289842,455.44147996285506,464.10946640567926,441.8731753641235,208.49907817633482,296.692439809428,167.26617148269557,41.83509063053728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.1737282110191,209.4783998971218,330.76467467847465,413.83267200265107,440.21500563233644,448.054525467929,339.8852264619654,254.25392872466844,248.60057151830728,126.56125768650082,33.31795930126879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.393770178417086,192.59375583481614,321.2657485937707,378.02683984503966,375.8406772158081,368.98171561832675,425.36443256838254,273.7018732000945,280.48540724079817,106.73741194451003,31.584362012703988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56068270594507,232.61982162001084,356.9961531946044,442.0994580344568,469.98910628237365,477.8286261179662,377.1217091637063,397.3239292069102,303.4772103674558,177.74441928818646,42.28765597120399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.21203675424094,33.61966952837993,200.2824205568532,197.19236376361252,283.3504178810298,462.75300690100323,435.0884048060956,379.98671980393783,290.3602345920667,167.11531636914,38.443323610185445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02287309746353,214.37871805302927,267.8976608801778,370.8661680204471,414.6599020925583,390.31411249587313,281.69224814924274,133.87402114197323,154.52757000851963,34.14642590850019,9.497689567379684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32334680725045,216.26317045514963,333.77930391493754,409.9883396416326,452.12514049928103,460.1155154484292,437.2745674353271,381.94659976283594,292.24468699418713,169.22605144159374,38.29246849662987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39396183860234,226.21342536319605,344.1054600895486,432.8268146200862,472.4769791387162,479.18508562264213,455.51690751963287,389.25812670098423,282.5961423132519,158.74904015342707,33.69509708515771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47420192080601,218.22305041404783,336.1163216577246,426.94841126071606,472.02441379804964,480.2398349002068,453.1798897768458,393.85673462978065,298.5768922115484,165.6834293076863,36.70972632162062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.971316507629936,71.76128291145422,333.8547314717153,416.7718736823362,460.4159891582161,468.10465388025324,443.0787797552438,383.60476949462304,281.69224814924274,158.29647481276038,33.016249074157656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12255494155602,209.402972340344,322.77429972932634,408.93235384674364,436.0689630442067,146.31091238903804,427.62602275439184,360.3124926581783,182.2663631428808,146.76347772970476,27.21203675424094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18335326187088,206.3129155471033,323.52733877977994,405.9931521670585,449.1092747454938,456.57165679719765,430.0384680539567,373.7299421433545,269.480403055187,150.23067230683435,29.247344269916898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.8657772809726,201.41383390852,317.4968437895299,398.9066713819194,286.0645734077058,226.3642804767517,332.3474168534839,231.26336211533493,261.26374543570546,104.55124931527853,14.54762631951855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28303510596336,199.67900010263097,252.29404876577024,406.82161877428985,448.9584196319383,457.476787478531,430.94359873529015,372.3734826386786,279.9586508606779,153.32072910007508,28.34221358858348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35326681694474,119.55144097546379,206.08663287676993,252.52033143610362,316.9688508920854,375.9161047725859,343.352421039095,291.7933581708446,204.65474581531623,60.2282858283986,7.00981671103703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221470144907466,47.71473050723178,65.73078792120417,124.75223284115825,143.82303953269536,143.67218441913982,143.97389464625095,101.83709378860253,67.53981276654677,36.10630586739836,28.34221358858348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51913448733374,222.9712769390756,361.3684784530673,452.12514049928103,502.7048816467443,513.1064653781333,483.93454866499417,414.88742128021585,309.2814226873726,165.00458129668627,30.528376217815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99237810721348,225.2328671250849,360.53877532851175,450.91829959083645,499.68901589295723,508.6587125628924,478.50747412896635,409.9116755675306,305.6621364793632,161.6128142763344,28.643923815694627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28303510596336,205.33235730899207,331.5177137289282,414.8119937234381,456.4962292404197,465.0145970870125,442.5507868577993,378.3285500721509,281.31511036535375,144.20017731658433,20.955259093657535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.292085176259363,180.23105562720488,74.85133970469494,402.52472107260456,447.07396722981787,459.28581232387364,440.81718956923453,377.42341939081734,276.3406011699927,142.3157249144639,21.63410710465759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44351527037069,190.3321656488068,307.54658888148356,395.8153780713546,448.35623569504025,454.0095929014014,426.57003695950283,362.57408284418767,265.71149825094625,136.05894725388052,18.391958680537098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95687893135226,183.92576939199208,299.48202289288173,376.3674335959285,418.35461585734555,424.15882817726225,400.86655134081764,344.4071703166597,253.425462117437,132.66718023352865,17.33720940297234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42888603390778,182.11674454664953,297.2204327068725,386.46854361753043,429.58590271328995,438.5568359005494,180.3064831839827,125.43108085215829,252.36947632254805,126.03450130638056,10.176537578379744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10649752758361,193.1205122149364,319.5333878225301,405.6914419399473,437.8025603327715,445.5666526115864,418.9580363115678,359.8599273175117,262.69686901448335,135.00419797631577,16.733788948750068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07723905465778,177.51813661785306,299.10488510899285,260.2089961581407,284.32973960181675,446.84768455948455,279.9586508606779,375.46477594924346,264.5813214166037,136.1343748106583,17.110926732638983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.03711901355594,183.54863160810314,314.4067869962892,260.0581410445851,456.64708435397534,329.5578337700301,335.4374736467246,381.5694619789471,191.9149078238161,139.30109567800102,15.60361211440753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.634490425028105,195.23248380471432,319.2304410780947,401.3945442382621,446.77225700270674,455.2151972925216,429.58590271328995,368.906288061549,272.42084125219634,139.82785205812124,17.412636959750127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.765903776694856,198.699678381844,320.6623281395484,402.2242473628177,445.49122505480864,453.55702756073464,425.51528768193816,363.0266481848545,233.52495230134426,121.13418315047304,15.075619216963041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.750038022907724,190.70930343269578,312.3714794806133,391.2934342166601,434.93878620986425,442.4765958183458,418.1283331870121,358.05090247216907,262.6214414577056,133.64773847163988,13.945442382620504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07723905465778,182.26759966020504,304.23024941790953,386.9965365149749,431.09445384884566,438.93273716711417,317.9494091301966,174.27722471105685,174.3526522678346,121.88845871825087,9.648544680935252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.52337203220386,144.42645998691765,233.52495230134426,303.10007258356694,280.86254502468705,270.3842972191962,256.81722913778884,195.91009529839022,145.33159066825107,47.337592723342844,0.07542755677778425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.613620485629816,75.68104282925056,189.35284392801984,300.76305484077983,413.9822905988825,292.1692594374094,293.22524523229833,340.03608157552094,145.93377460514913,122.86778043903786,9.874827351268605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.146042588129681,22.538001268666775,51.1819250843614,124.07462134748239,130.78272783140827,165.6834293076863,227.87159509498315,153.39615665685287,108.92233805641733,8.442940289814931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.95545075384279,168.2467297208068,75.9827530563617,185.58393912377912,176.61300593651967,102.89307958349153,92.71654200511178,67.16267498265786,48.69528874534297,126.71211280005639,6.934389154259247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.679039671185313,87.96707896275981,165.00458129668627,225.76086002252939,187.54381908267723,121.88845871825087,116.00881884155638,84.19817415851905,33.995570794944626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74984636272247,167.34159903947335,294.65713229375206,168.77348610092704,437.2745674353271,285.76286318059465,186.78954351489944,127.39096081105643,256.9680842513444,5.955067433472276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33258853773171,168.8489136577048,294.1303759136318,381.7957446492804,428.15401565183635,439.00816472389187,412.92754132131773,350.66394797724314,255.2344869627796,122.190168945362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08686410550955,170.05575456614935,298.5014646547706,381.7203170925026,426.7221285903827,385.7909321238546,267.1433853123999,316.4420945119652,218.0721953004922,106.20941904706555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.995570794944626,29.247344269916898,66.25878081864866,162.81965518477898,197.19236376361252,249.58112975641848,286.8176124581594,278.1496260153353,128.74742031573237,21.55867954787981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.754658888148363,158.2210472559826,278.9026650657889,360.7650579988452,404.4846010315028,427.4751676408362,405.23887659928056,343.8049863797617,245.88641599163128,116.76185789200998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.940821517379874,165.30629152379743,287.87236173572416,381.34317930861374,430.49103339462346,441.0434722395679,414.88742128021585,354.20657011115054,249.12856441575175,122.49064265514893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.735217126259545,159.72836187421404,280.8637815420113,363.32835841196555,421.6721918382438,432.3754857967439,408.1780782789657,348.02522000734496,244.7562391572887,119.24973074835266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.624482053805817,166.7381785852511,302.5720796861225,396.8713638662434,448.73213696160485,460.71769938532725,434.4107933124197,372.14719996834515,270.4609612932982,131.98956873985284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65497704405588,171.78935185471417,299.7837331199929,386.619398731086,433.20518892129945,444.13476555013284,418.88260875478994,357.9754749153913,260.58613394202956,129.3508407699546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.735217126259545,165.00458129668627,290.8882274895113,375.53896698869704,420.4653509297993,429.3608565602808,332.0457066263727,243.92653603273314,249.65532079587206,120.53076269625076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5426221339074075,39.64892800130576,138.7731027805565,271.06314523019626,263.1481978378258,306.26555693358546,168.4730123911401,93.77129128267651,69.80140295255607,37.38857433262069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.256969320768672,10.251965135157526,44.4738186004355,65.1273674669819,90.00238647843578,78.39396183860234,91.05837227332476,77.03750233392645,73.57030775679682,120.30571654324164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.492877041953799,138.7731027805565,268.9524101577426,369.2821893281136,405.0125939289471,412.474975980651,387.22281918530825,325.63807385223373,232.4689665064553,109.37490339708404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.6533572063611395,114.57693178010273,224.10269029074232,351.1165133179099,395.2886216912342,316.51752206874295,197.7191201437328,192.74461094837173,240.98733435304803,115.63168105766746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9793217207869692,34.825273919500255,162.5933725144456,242.11751118739048,328.2768018221319,320.7389922136505,298.65231976832615,230.65994166111264,133.57231091486207,93.39539001611185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61966952837993,259.00339176702033,348.47778534801165,397.47478432046574,408.4055974666233,386.9965365149749,125.65736352249164,242.49464897127945,114.124366439436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282460125407585,133.79859358519545,253.12375189032585,346.51790538911354,395.364049248012,406.9724738878454,302.27036945901136,223.34841472296452,235.86197004413134,109.6011860674174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.709343001250119,60.680851169065306,107.18874076785254,187.3175364123439,284.48059471537226,303.55140140690946,292.8481074484094,236.01282515768688,185.65936668055687,78.31853428182455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.8395198355926565,116.23510151188971,169.30147899837152,288.0986444060575,376.82123545391937,304.0793943043539,320.66356465687267,229.60519238354792,168.54843994791787,50.95687893135226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025682464824175,123.54662845003791,240.61019656915903,333.40216613104855,181.588751649205,169.07519632803815,274.9829051479926,312.44690703739104,219.73036503227928,101.00862718137114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442940289814931,119.62686853224159,235.56025981702015,20.126792486426133,119.32515830513044,241.96665607383494,372.9769030929008,110.12917896486188,6.783534040703677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15486142968604,240.0067761149367,332.87417323360404,383.0780131145027,397.2485016501324,377.6497020611507,320.8144197704283,225.00658445475153,109.22404828352848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60619025302854,238.1989877869184,329.4069786564745,379.76043713360446,395.364049248012,372.14719996834515,184.37709821533457,71.30871757078752,40.101493341972464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59918290935216,118.64631029413036,237.74642244625167,378.7056878560397,405.23887659928056,273.40016297298337,240.91190679627016,182.49264581321415,113.44551842843593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72797855384357,258.9279642102426,147.7427994504917,271.36485545730744,251.9923385386591,227.72073998142753,332.5736995238172,238.49946149670532,117.28985078945449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08443805851942,268.3502262208445,369.13257073188225,429.8121853836233,449.3355574158271,428.5311534357252,371.01702313400267,272.6471239225298,135.9835196971027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.70248774920458,266.16406359161294,358.8806055967248,350.43766530690976,319.75843397553916,312.3714794806133,343.7283223056597,247.84629595052942,123.01863555259342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.52375535257437,126.71211280005639,238.72574416703864,209.2521172267884,32.03569083604646,77.71635034492651,39.42388184829664,42.66479375509291,36.558871208065064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.18135010380563,29.398199383472466,91.585128653445,128.9737029860657,59.775720487731896,80.73097958138943,125.43108085215829,91.585128653445,51.86077309536146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.55644516107495,265.25893291027955,361.06553170863197,413.90809955942893,430.41560583784565,423.55540772303993,353.0009657200303,261.414600549261,134.40077752209348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.8788336673991,262.3951587873722,356.0922590305952,407.42503922851216,424.00797306370663,406.44448099040096,351.86955236836354,261.4900281060388,136.28522992421387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51132093436196,262.31973123059447,363.9305423488637,423.5566442403642,441.42061002345685,422.198948218364,363.77968723530796,260.88784416914075,134.2499224085379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.4457100886212,262.5460139009278,355.63845717260426,406.9724738878454,423.70626283659544,404.2595548784937,350.2868101933543,261.1141268394741,135.45676331698246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90289629452855,232.16849279666835,322.77306321200217,372.9002390187988,387.7508120827527,369.2834258454378,237.21842954880717,234.42884646535336,117.59156101656565,7.914947392370442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29447165469512,224.17811784752013,315.91410161452075,371.2420692870119,388.5050876505306,371.2420692870119,320.7389922136505,95.27984241823222,116.23510151188971,6.558487887694553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.1083090254636,70.9315797868986,72.43889440513006,53.66979794070406,130.10511633773243,121.3604658208064,149.85353452294544,100.25435161359329,117.28985078945449,7.914947392370442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.49950106525968,95.27984241823222,95.42946101446356,95.42946101446356,102.21423157249146,83.89646393140792,71.23329001400974,75.07762237502828,23.66941462033354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59656520217675,274.75785899498345,376.9720905674749,438.7831185708827,458.8332469832069,440.06415051878093,383.60476949462304,287.7981706962705,151.88884203862142,22.688856382222344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99237810721348,204.12675291787176,283.50003647726106,359.18231582383584,385.41379433996565,413.8314354853269,354.35742522470616,260.35985127169624,62.037310673741196,1.5073146182314592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.306714412722279,6.407632774138983,120.75704536658411,116.15967395511196,216.489453125483,67.69066788010234,109.97832385130633,130.85815538818608,54.574928622037454,0.9051306813334109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.337017742787085,58.7951622496207,170.35746479326048,146.83890528648251,195.6096215886033,224.5540191140848,91.13379983010252,71.9121380250098,8.141230062703793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.242340084305752,78.99738229282461,56.61023613771341,132.36547000641752,112.23991403731563,108.8481470169638,143.2208555957973,84.95244972629689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65497704405588,129.8788336673991,184.60338088566792,243.02264186872392,400.2643674039195,383.68019705140085,346.81961561622467,255.0836318492241,137.94339965600088,21.78496221821316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74041297205594,191.16186877336247,334.98490830605783,326.31692186323374,169.15062388481596,178.27241218563094,182.56807336999196,52.01162820891702,57.81584052883373,2.789583083453791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9392016796851324,31.5089344559262,23.971124847444674,60.90589732207443,110.80802697586196,97.84190631402842,130.10511633773243,59.32315514706518,74.1737282110191,4.823654081805514,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
