clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.251409281371377,6.826004007644536,9.635571387693265,29.60903029483931,6.789964499373996,15.867074935379232,23.73761897684807,25.55655415897297,12.76919148916618,0.8464741648416733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9074508262617815,15.002732442907623,21.000130613340417,0.8286058372117419,45.07997349225328,16.11935149327301,58.533612785549046,40.25310220808635,21.252104318223523,1.818935182124898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.325917887809407,40.39726024116851,53.67070199311157,22.746986778924235,40.45116807706897,40.34304955225736,32.95888744593547,28.61839809691548,15.020600770537555,1.1886980669064642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.366988815544104,60.40675865658508,85.76524694657542,101.5962823736841,107.62972005238744,104.78411316406816,92.1769480356141,70.65439597885617,38.506246042502525,7.564359647674589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.67230593281595,63.97285285730449,90.01548609841373,105.79261368962194,111.55590648280156,107.61154887174686,94.10400174255062,71.7352783739617,38.86633827219725,7.384162106321889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.657039434753223,53.65283366548164,84.10803527215194,75.3731487382115,85.20678599488738,87.89036652249459,88.23259042455936,66.9444465980653,36.23666558049054,6.771793318733386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.99926333681801,22.837236976105924,81.60465228589746,93.59975147977372,83.82032491200899,80.2539278582789,67.64676272982481,34.57975675907773,18.26233939682209,1.945224887577126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.413566255423888,54.589558027505,14.408231982949056,18.982826709222213,42.48634030881711,49.22209411927996,40.32518122462743,26.13288343829093,13.867942211901632,1.6030009855123353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.061671698272253,55.23766347035336,29.60903029483931,62.98222065938065,49.33021264409157,23.03530284508856,29.536951278298236,24.71007999413129,12.805230997436718,6.051608859343942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.148322176023912,27.55568688245057,44.3955256881237,76.09363605061162,44.161420310870525,57.668967440066766,58.56965229381958,47.2590009040729,26.366988815544104,4.628805415184306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.032701015521354,64.26086607045812,89.94370993488332,105.41435027928662,111.10556405592516,107.62972005238744,95.0585944322039,74.00455598296301,43.92731493361735,10.82426945459973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.817331242420515,60.91100891936197,85.4769308804111,103.64932293306218,109.98894500555976,107.53946985520577,95.29269980945706,72.1492784395569,42.90064322742298,10.66224309388764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.24100196310255,60.22656111523239,84.81065425692212,78.23692680717139,86.84582648867027,78.9755853002121,71.26676476644468,56.85853278349563,33.73328259423606,8.158557254622483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.93238797941135,25.898778061037763,46.93494818264872,59.83042937726712,68.54744758357764,62.91014164283956,37.20942945078444,30.29347809896889,17.091812510556235,2.7916990524187995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.763292793179622,15.47094319741397,71.86126522640325,89.58331485217792,103.4691253917095,102.64082240750842,91.69056610046714,71.59112034087954,41.72981348814645,10.554124569076018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.863605829289625,55.4539005199766,78.21875562653078,66.1518802691241,77.75054487202442,101.2361901439894,61.18115380488568,27.95212147342651,15.65083788575599,2.8277385606893395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.674040485860758,59.34404744212017,86.62958943904704,105.5763766399987,109.59281326759452,106.78324588754576,94.82448905495072,74.6169247705515,43.69320955636418,11.382427553277084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.94331809486206,60.69477186973873,87.81828750595349,104.00941516275692,110.49319526833663,107.71997024956914,96.67946374534615,75.69750431264636,44.46760470466478,11.742822635982485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.42033222793285,63.72057629941071,89.36738065556536,104.63995513098602,114.635618748374,111.70006451588372,99.27309692878234,75.93160968989953,46.71871113302548,12.805230997436718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.89791078451536,62.22569383870999,87.00785284938236,101.88429558683777,107.44952251103476,104.22565221238014,92.91530367564415,73.26589748992228,44.3955256881237,11.940888504965114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.186096237339258,17.99219451129838,27.249502488656315,15.560890541584978,45.11601300052382,12.030835849136126,12.553257292553615,0.1801975413526997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6279381386619045,19.469208644369164,55.0217292737408,58.76771816280221,110.94353769521304,108.5482732337702,51.29330585929863,44.50364421293532,25.88090973340783,5.74542446554969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.492280631133509,19.433169136098623,22.584960418212145,56.21012448763658,118.59784468705868,116.59871196358104,104.06362585166804,82.14494205694488,49.56431802134474,14.048139753254333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.71714881965093,65.43139295672398,91.18631583769026,106.62091667382302,113.05078894350228,110.31330057999465,98.80458332126533,78.32687415134238,49.06006775856787,14.372192474678515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.312213703121227,62.53187823250424,86.98998452175243,101.95637460337883,108.0979308068938,105.14450824677358,94.41018613634486,75.33710922994096,47.09697454336081,13.88611339254224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.78476084023958,43.06266958813507,49.63639703788583,73.68020040852815,82.48746881202035,79.04736146374252,71.96938375121488,52.93234635308151,32.41859767488804,9.257307977357936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.332683860318365,52.17581953241085,50.55495021926858,93.90593587356798,99.0750310597997,71.87913355403319,9.977795289758056,69.88000083055559,41.27977391428072,11.616532930530257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.321753744867652,10.17586115874069,15.34465349196174,23.71975064921814,18.73085300433911,13.003599719430028,13.183494407772052,5.11488449732058,2.629369838696032,0.0539078359004715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.75318832792147,64.83719534977608,90.26776265630753,105.99067955860455,112.40238064764324,109.89899766138876,99.43512328949444,79.91170395621413,49.18635746402009,15.579061722225587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.25830586722076,62.477970396603766,87.42215576798822,102.40671703025524,108.67426008621172,106.441021985481,95.85085790813444,61.52337770695047,40.93755001221592,15.47094319741397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.825136731122134,27.06960780031429,46.08847401780705,46.6466321164844,60.010324065609154,56.6786380951536,51.167319006857085,36.8129948598085,22.584960418212145,6.483780105579744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.735017147280864,65.35961679319357,92.62698760947984,108.51223372549966,115.21194802769196,113.2128153042144,101.68622971785514,81.96504736860285,51.041332154415535,17.037904674655763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.843135672092487,63.63062895523969,88.26893278584059,103.43308588343896,109.61068159522443,107.91803611855175,97.72400377917047,79.10126929964298,51.02316097377492,17.361957396079948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.62689862246924,25.700712192055125,60.28046895113286,74.90493798370515,85.4769308804111,83.7300747148273,72.13141011192697,20.657906711275626,14.930653426366543,9.85150558430583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.891144812006395,61.7214435759331,86.55751042250596,112.78064405797858,112.69069671380754,103.25319119509692,83.96418009208047,52.98625418898199,18.64060280715742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.396262351305683,57.05659865247825,85.35094402796955,114.00538163315557,96.33723984328137,108.29599667587642,106.31503513303944,82.57741615619138,31.91434741211116,15.52485103331444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.74108808293768,20.8920120885288,15.74108808293768,23.71975064921814,15.70504857466714,65.57555098980615,59.72231085245551,43.35098565429939,15.056640278808098,2.071211740018678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.170526886265856,7.564359647674589,11.832769980153492,42.34218227573496,50.96925313787445,23.73761897684807,34.3816908900951,14.984561262267018,9.095281616645844,17.127852018826776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.456241122862968,7.096148893168246,27.51964737418003,53.904807370364736,49.4383311689032,61.84743042837466,67.59285489392435,81.51470494172645,52.69824097582834,18.91074769268113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.979529842802861,15.182627131249648,28.402161047292235,105.77444250898132,39.69464125639831,39.47870705978575,44.80982860672957,33.715414266606125,0.8286058372117419,17.578194445703186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.563492371152186,42.50451148945772,91.87046078880915,109.66489228413558,115.77040897938,115.21194802769196,104.69416581989717,85.22495717552799,55.16558445381227,20.80206474435779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0436727573019025,35.06613869422468,69.98842220837788,95.88689741640496,111.06952454765464,117.42762065380349,114.9778426504388,104.5318366061744,85.44089137214057,57.05659865247825,21.864473105812024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0978834462130505,33.80536161077714,67.44869686084219,91.78051344463816,106.62091667382302,112.9787099269612,111.26789326964791,104.63995513098602,82.91964005825616,55.05746592900066,21.19819648232305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.908318102784184,35.53434944873102,70.00629053600782,97.45385889364675,109.25058936552972,115.23011920833258,96.80545059778773,91.79868462527875,70.36638276570254,55.562019044788215,11.994796340865587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0720790165410798,19.739353529892878,45.18778916405422,63.86473433249286,72.70773939124491,85.8191547824759,90.82592075498486,60.40675865658508,53.13041222206414,37.65946902465018,12.76919148916618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8646453454822818,31.80622888729954,63.77448413531117,89.36707780255468,104.9640078524102,111.44778795798996,109.73697130067666,100.06536040471283,80.88446782650801,51.76181946681566,20.009498415416584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.73662108698525,6.717885482832916,21.30631500713467,29.807096163821942,31.78836055966961,38.48807486186192,24.512014125148664,21.27027549886413,22.638868254112616,8.41083381251626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5224214434174907,23.23336871407119,41.33368175018119,53.50867563239947,80.92050733477856,92.46496124876772,72.34734430853952,89.4933675080069,33.7693221025066,11.562625094629784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.800199577972564,11.796730471882956,25.43056730653141,44.8276969343595,62.04549629735728,120.00277980358835,115.86035632355102,105.55850831236876,86.75557629148858,58.533612785549046,23.61163212440652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.862910792437477,36.07463921977845,69.77188230574397,93.92380420119792,108.67426008621172,113.91513143597388,111.66402500761318,102.11870381710162,83.89210107553937,56.6786380951536,22.981092156177407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.430436693190997,13.723784178819471,57.41699373518365,69.3939217484193,107.3235356585932,112.96084159933127,110.96170887585366,101.30826916053049,83.15374543550932,56.26433517654773,21.84660477818209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.963093215207058,7.294214762150877,35.89474453143642,33.7693221025066,46.62876378885447,64.00858951256434,52.19399071305146,66.58435436837058,32.81472941285331,10.22976899464116,0.0178683276299315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9364215090126848,0.4682107545063424,5.637305940738071,36.56102115492539,25.376659470630944,58.55148111317897,63.52251043042808,42.05416906258132,4.6106342345436975,21.61249940092892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.501648433209676,40.7394841432333,77.12030775680599,103.3070990309974,119.62451639325305,125.58587505541529,118.77834508142205,108.53040490614028,89.36738065556536,61.343180165597765,25.9348175693083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.879911843545007,39.94691781429209,73.44609503127498,97.36360869646506,111.87995920422576,117.6792915056759,115.23011920833258,105.12633706613296,86.80978698039974,59.41612645866125,25.016264387925546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.574594726273158,36.164889416960136,56.73254593105407,78.36291365961293,95.0585944322039,95.11250226810438,95.14854177637493,57.03873032484832,39.964786141922026,54.78732104347695,24.007763862371785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6115015110661,22.24273651614736,49.97862093995062,59.66840301655503,72.70773939124491,70.96058037265043,87.56631380107038,65.08947190766986,32.86894010176445,10.283979683552309,10.19372948637062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.583095251826922,27.375792194108545,36.88507387634958,61.1090747883446,84.86486494583328,83.69403520655673,77.01218923199437,66.67430171254159,64.47710312008137,37.425363647397,8.680978698039974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9715937407608224,16.479443722967734,43.4409329984704,44.8276969343595,56.10230881583564,68.27730269805393,79.28146684099568,69.9881193553672,61.99158846145682,44.95368378680105,13.957889556072644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.032570402180932,40.595326110151134,72.79768673541594,95.85085790813444,108.85445762756446,117.82375239176876,114.36547386285032,102.8930989654022,82.97354789415662,54.28307078070007,23.575592616135975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.789097222851593,43.49484083437088,78.45316385679462,103.68536244133271,119.12026613047615,125.06375646500848,122.61428131465446,100.5517423398598,92.32110606869624,58.60569180209012,28.13201616176853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.554991845598423,39.76672027293939,67.86299977944806,103.86555998268544,117.6792915056759,122.68636033119552,119.17417396637664,106.29686395239884,82.68553468100298,55.05746592900066,23.665539960306987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.095281616645844,4.070344463496276,79.51557221824885,34.83203331697151,42.6483666695292,58.821625998702686,125.81998043266846,112.27639379520168,92.62729046249048,62.20782551108006,28.024200489967583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.067742633929068,44.79165742608896,77.84049221619544,100.92970289718446,114.9778426504388,120.5248983939952,118.5621080317988,107.77387808546962,89.81742022943111,62.36985187179215,28.13201616176853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.680111421517571,47.34925110125459,81.85692884379124,107.08943028134,122.18211006841868,127.98144236986884,125.04588813737853,114.05959232206672,91.56457924802558,64.09883970974603,29.35675373694553,1.4948824607007152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.806098273959122,46.19659254261867,80.27209903891952,103.8473888020448,117.4091466201522,118.14780511319292,115.71650114347952,105.12633706613296,86.05326015972906,60.0645347545203,27.051436619673687,1.026671706194373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.6262035856171,41.531747619163816,78.65092687276658,102.67686191577896,116.27465924215689,120.88529347670055,119.26442416355832,103.34344139227862,85.06293081481591,58.87583668761383,26.40302832381464,0.9185531813827532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.148322176023912,45.6202632633007,78.23692680717139,102.1726116530021,116.14867238971532,122.30809692086022,120.21871400020092,109.73697130067666,91.33047387077242,61.7032723952925,28.13201616176853,1.6208693131422671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.139821650470148,39.20856217426204,78.21905847954145,91.00611829633756,114.88789530626777,119.28229249118824,116.43668560286898,105.8468243785331,86.6117211114171,44.35948617985317,27.06960780031429,1.368895608259164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.346388045006544,44.37735450748309,60.136310918050704,69.60985594503188,73.95064814706254,108.35020736478756,117.10296222635796,72.25739696436852,85.47723373342178,57.99332301450162,26.76342340652004,1.2247375751770042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.671610895963806,34.70604646452996,66.92657827043537,99.5429389612954,114.13136848559712,90.98824996870762,99.48903112539487,85.98148399619866,78.14697946300036,56.73254593105407,27.141686816855376,1.5309219689712552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.464741648416734,30.22139908242781,30.311346426598824,17.235970543638395,46.41252673923123,62.9461811511101,117.04905439045748,106.5491405102926,88.50273531008308,61.75748308420365,27.771923932073808,1.9991327234775975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.09354706360104,47.52914578959661,79.33567752990683,76.92224188782336,115.78827730700992,120.0388193118589,118.21958127672332,108.22391765933536,90.12360462322536,63.25236554490436,28.906714163079798,2.3592249531723204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.669876342919002,47.42133011779566,77.75054487202442,99.09259653441896,114.94180314216824,120.32683252501252,117.12113340699857,93.00525101981516,88.98911724523003,60.65873236146819,28.83463514653872,2.3413566255423888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.489678801566305,46.538816444683455,68.04289446779008,73.69837158916876,94.50013348051588,105.34227126274554,94.17608075909168,91.58244757565552,78.14697946300036,38.39812751769091,18.40649742990425,0.9185531813827532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8731458710360465,7.816636205568368,12.355191423570986,23.287276549971654,12.481178276012535,8.284846960074711,28.42033222793285,39.37058853497413,2.9897649214014304,22.27877602441789,10.571992896705952,0.0178683276299315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.456241122862968,23.19732920580065,37.11917925360275,34.77782262806036,52.049832679969306,42.34218227573496,39.820930961850536,43.47697250674094,41.89214270186921,12.931520702888946,5.979529842802861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.215369773100837,9.383294829799487,35.03009918595414,50.73514776062129,85.6389572411232,117.53543632560442,94.91443639912174,92.24902705215516,86.26949720935231,37.65946902465018,18.082444708480068,1.0805795420948443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.011232968461393,17.379825723709878,53.38268877995792,84.68466740448058,120.32683252501252,125.26182233399108,123.94713741464308,114.43755287939138,95.68883154742234,35.12004653012516,17.72204962577467,1.4588429524301756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.090945234033832,57.795257145519,91.54640806738496,115.59021143802728,128.84578486234042,133.36647175271312,131.07932581608188,118.8322529173225,98.51657010811168,69.26763204296708,32.41859767488804,3.530054692448853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.856839856780663,55.72404540550031,87.04389235765291,108.42198352831798,120.27292468911207,123.56887400430776,122.650320822925,110.5655771378884,91.20418416532016,64.3147739063586,31.24807078862219,3.368028331736762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.62273447952749,54.15708392825852,84.27036448587471,109.39474739861188,122.25388623194904,67.57468371328375,125.22578282572056,113.62711822282024,94.93260757976236,65.26936659601188,31.986426428652244,4.016436627595804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.352589594003778,53.20249123860522,83.7300747148273,105.36044244338612,56.60655907861253,96.37327935155191,98.13830669777631,73.82435844161031,47.15118523227196,36.68700800736696,18.10031303611,1.7111195103239554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0351722317481378,4.502515709732078,4.93468695596788,16.713549100220902,37.15521876187329,50.95138481024452,65.5395114815356,51.70760877790451,51.167319006857085,24.260040420265565,12.174993882218288,0.7743951483005934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7925663289412017,3.404067840007301,12.751323161536249,19.793261365793345,20.49588035056354,21.90051261408256,15.056640278808098,17.001865166385222,14.642337360202228,7.996530893910391,3.692081053160945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.342223902064791,0.3240527214241826,5.709384957279151,9.617400207052658,17.055773002285697,12.247072898759368,14.624469032572296,8.789097222851593,17.938286675397908,14.858574409825463,7.186096237339258,0.1801975413526997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.505248152639705,53.22066241924583,81.94687618796226,102.0823614558204,64.09883970974603,55.48994002824714,74.36464821265773,58.425494260737416,92.46496124876772,30.455504459680984,31.427965476964207,4.214502496578435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.421068891114831,26.619265373437884,53.50867563239947,61.343180165597765,53.54471514067001,58.40762593310749,68.65526325537859,58.9297445235143,79.02949313611258,45.24199985296537,23.19732920580065,3.2238702986546017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.61249940092892,56.42636153725982,77.17421559270646,90.46613137830082,105.72053467308086,110.63735330141884,106.2250877888684,96.66159541771624,78.90320343066035,46.46673742814238,23.665539960306987,3.4579756759077727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.90988041615873,48.46587015161997,61.19902213251561,68.85363197737189,72.22135745609798,80.32600687481998,97.0577271556815,82.45142930374982,47.6193959867783,26.295212652013696,13.0575075553305,1.3867639358890955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.320019191822848,25.106514585107234,39.73068076466885,106.67512736273416,117.89552855529917,123.08249206916082,119.71446373742404,109.88112933375884,91.45646072321397,63.01826016765119,15.07450860643803,4.430436693190997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.70244674509993,54.19312343652906,50.2308974978444,70.07836955254889,89.92553875424271,117.71533101394644,113.95147379725508,103.90159949095596,86.7919186527698,61.7214435759331,17.97432618366845,2.57546200279556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.692081053160945,18.74872133196904,32.74265039631223,35.678507481813185,52.55408294274618,75.82349116508792,83.09983759960885,80.66823077688477,91.45646072321397,43.02663007986453,13.993929064343185,1.8371063627655064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.296079928536106,60.85679823045082,91.6726977728372,113.10469677940276,125.49592771124428,130.28675948714067,126.86482331950344,115.59021143802728,96.64342423707564,68.85363197737189,34.273572365283485,5.11488449732058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2522765578937795,24.818198518942918,59.18202108140808,88.91703822868895,106.71116687100468,119.10209494983552,123.71303203738994,124.93776961256692,109.79087913657712,91.43859239558402,65.19728757947081,33.211164003829246,5.29508203867328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9185531813827532,25.989028258219445,60.98308793590305,90.17751245912582,110.5474059572478,121.69572813327171,125.09979597327902,122.1100310518776,111.9523410737775,94.21212026736222,67.52077587738327,34.687875283889355,5.637305940738071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6662766234889737,22.42293405750005,43.27890663775831,65.32327443191237,73.44609503127498,91.36651337904296,78.47103218442454,103.00091463720314,55.90394009384234,58.44366544137803,63.828694824222325,31.283807443882047,5.097016169690647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.74785405544664,32.022465936922785,29.78922783619201,32.922847937664926,52.28393805722247,68.18705250087224,40.63136561842168,38.091943123896655,39.13648315772096,24.296079928536106,7.366293778691958,3.0076332490313624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.32088646834525,24.87240920785406,23.575592616135975,112.45628848354367,127.90936335332776,133.5106297857953,126.7206652864213,116.36490943933858,97.56197741845835,69.75401397811405,34.48980941490672,5.655174268368001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0351722317481378,28.69047711345656,66.11614361386424,98.85849115716576,121.06549101805328,134.15873522864365,138.2475537257912,133.81681417958953,121.28172806767653,98.39058325567014,52.03196435233937,28.456371736203387,6.087345514603805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.125119575919149,28.78042445762757,64.98135338285825,95.47289735080976,116.1126328814448,128.23341607475194,132.1235629968955,128.10742922231037,116.67109383313284,97.27396420530474,67.75488125463644,35.19212554666623,6.249674728326573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.50338298625448,29.590859114198704,65.30540610428243,93.76177784048582,113.1589074683139,124.09099259471456,127.40511309055086,123.40684764359568,112.67252553316696,94.82448905495072,68.13314466497177,35.24633623557738,6.087345514603805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.68358052760718,29.05056934315128,64.3329450869992,93.54554079086256,113.28489432075546,109.01648398827652,129.40424581402846,125.85632279394969,115.21225088070264,96.66159541771624,67.50260469674267,35.01223085832421,6.159424531144886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.845606888319271,28.13201616176853,62.02762796972736,63.55854993869862,57.03873032484832,64.17091872628711,28.852503474168653,90.01548609841373,112.31243330347225,92.64515879012043,65.73757735051824,33.012795281835935,6.267543055956505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.75565954414826,27.303713177567463,39.37058853497413,70.3485144380726,108.78237861102336,93.54554079086256,125.11766430090894,121.22751737876538,111.41205130273008,94.03192272600953,68.02502614016015,34.70604646452996,6.357793253138192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2056991180139938,27.79009511271441,59.77621868835598,71.19498860291428,86.59354993077649,38.01986410735557,81.83875766315063,103.52333608062062,86.71983963622873,50.465002875097575,32.74265039631223,15.308916836701878,5.8532401373506335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.68358052760718,4.718752759355318,18.96495838159228,24.674040485860758,30.509412295581456,58.047230850402094,86.03508897908846,51.05920048204546,48.0515672330141,29.014529834880744,24.260040420265565,14.624469032572296,6.357793253138192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7289878379538863,9.92358460084691,63.72057629941071,67.77274958226637,80.65005959624416,85.58504940522273,80.72244146579592,90.84409193562549,81.1367443844018,75.94978087054014,52.59012245101672,33.89530895494815,6.898083024185615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1801975413526997,1.6750800020534151,6.807832827003926,10.499913880164872,10.8781772905002,17.361957396079948,21.43230185957622,49.97862093995062,44.0351306054183,33.37319036454134,21.59432822028831,6.177595711785493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.358357676649918,31.86013672320001,66.65613053190098,92.84322465910309,111.14160356419568,122.07399154360704,125.5140988918849,121.8759256746244,112.1143674344896,94.14004125082116,68.43932905876602,36.27270508876108,7.024069876627166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.73662108698525,31.87830790384062,64.63912948079346,90.95221046043709,109.3044972014302,99.61532083084714,124.55950620223156,119.82288511524636,109.93503716965932,91.87076364181983,20.63973553063502,35.73241531771366,7.312083089780809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.862910792437477,32.94101911830553,68.6916056166598,97.86816181225262,118.05755491601124,129.71043020782272,133.02424785064835,113.95147379725508,90.21385482040704,99.52507063366544,71.19498860291428,30.815596689375703,7.330254270421417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.11488449732058,33.211164003829246,68.60135541947811,97.52593791018784,117.64325199740536,129.4941931581995,132.97034001474788,129.53023266647003,118.30983147390502,99.20101791224126,71.68106768505056,22.837236976105924,7.474412303503577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3311215469438205,33.3371508562708,66.18791977739464,95.74304223633348,115.4100138966746,126.77457312232175,130.0526541098875,126.414480892627,115.04992166697988,65.0173928911288,67.95294712361907,35.93048118669629,7.996530893910391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.619134760097462,33.553387905894034,66.40415682701789,92.82535633147312,110.9795772034836,121.31746472293638,124.23515062779674,108.2781283482465,111.3218011055484,93.18544856116786,68.16918417324231,37.08313974533221,8.17672843526309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.74542446554969,34.29174354592409,67.14251246704794,95.83298958050447,114.79764510908608,125.47775653060368,129.27795610857623,125.80211210503852,87.71047183415254,97.29183253293466,70.38425109333247,37.02923190943174,8.014702074550998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.025804429671971,12.661375817365238,40.88333932330477,69.91604033882614,88.01635337493613,93.94197538183852,98.85849115716576,117.91339688292908,107.37774634750431,89.96157826251326,65.35961679319357,34.92198066114252,7.816636205568368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8532401373506335,22.76515795956484,49.34838382473218,67.48473636911272,64.02676069320495,110.7993796621309,56.750414258684,107.48556201930528,69.4660007649604,63.828694824222325,37.26333728668491,19.414997955458016,6.249674728326573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7468561655838182,11.238572373205605,53.54471514067001,39.58682558459736,77.15634726507652,89.70960455763014,91.4746319038546,43.98122276951783,43.15261693230609,43.22469594884716,31.229899607981583,17.776260314685818,5.29508203867328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.231503547685964,16.4615753953378,47.49340913433674,65.91807774488161,43.63899886745303,99.3088335840422,105.25232391857452,81.42475759755544,71.51904132433846,46.95281651027865,32.886808429394385,16.857707133303062,5.583095251826922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1801975413526997,16.76775978913205,3.980397119325264,6.123385022874345,23.52138192722483,47.47523795369614,61.25292996841608,48.42983064334944,43.56691985091196,49.56431802134474,40.19919437218587,22.801197467835383,6.555859122120824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.153656448498747,21.30631500713467,20.423801334022457,80.32600687481998,67.77274958226637,39.78489145358,50.716976579980674,33.12091380664756,28.978490326610203,27.12351563621477,6.898083024185615,3.782028397331956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.782895673854358,5.47527958002598,13.543889490477447,50.91534530197398,115.28402704423306,124.8114799071147,128.3775741078341,110.25908989108348,115.53630360212684,97.56197741845835,69.51990860086086,38.001692926714966,8.627070862139501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.988030368356627,36.36295528594277,68.69130276364912,93.63579098804423,110.9795772034836,120.83108278778944,123.37080813532512,119.30046367182888,109.0525234965471,91.72660560873769,67.214591483589,36.66913967973702,8.17672843526309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.951990860086086,35.9486523673369,67.75488125463644,92.06882951080247,108.49406254485906,117.91339688292908,120.4531222304648,117.28315976771064,107.91803611855175,91.3843817066729,67.37661784430111,37.10131092597282,8.464741648416734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.438372795233037,36.27270508876108,68.43902620575534,93.34747492187994,110.61948497378889,120.27292468911207,122.84838669190763,124.50529551332043,109.57494493996458,93.1315407252674,68.85363197737189,37.94778509081449,8.789097222851593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.582227975304521,36.07463921977845,67.5386442050132,91.72660560873769,109.03435231590647,118.34587098217554,120.77717495188897,109.1606420213587,107.50373319994593,90.80805242735492,66.4941041711889,36.75908702390803,8.987163091834224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6543069918456,35.876573350795816,65.16124807120026,94.04979105363948,111.42991963036002,108.17000982343488,124.99198030147808,120.92133298497112,110.38537959653571,93.4916329549621,66.74638072908267,36.939284565260735,9.041070927734696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.988030368356627,30.25743859069836,57.0926381607488,81.58678395826753,58.60569180209012,62.96404947874004,108.42198352831798,106.78324588754576,97.99414866469418,72.36551548918014,65.77361685878877,32.34651865834696,9.239439649728004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.482912829057343,32.09454495346386,53.05833320552306,72.6716998829744,74.90493798370515,90.97038164107768,101.434256012972,96.265463679751,76.75991267410059,44.48547303229471,32.23840013353534,23.08921068098903,6.663674793921767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9991327234775975,23.08921068098903,42.81069588325197,57.34491471864258,81.4786654334559,86.19741819281123,96.58951640117516,114.1135001579672,103.325270211638,87.20591871836498,63.75661580768124,34.94015184178313,9.653439715323197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.411701089038664,20.153656448498747,41.89214270186921,60.1544820986913,55.832163930311935,57.83129665378953,86.39548406179387,82.5053371396503,93.36534324950988,75.33710922994096,64.69303731669392,35.98469187560744,9.99566361738799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.680978698039974,35.84053384252528,67.10647295877739,92.2850665604257,86.14320750390009,115.84248799592108,118.0935944242818,114.34760553522035,104.31590240956184,45.78228962401279,65.55768266217622,36.20062607222,9.88754509257637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.428702140146193,35.516481121101094,66.16974859675403,54.39118930551168,93.02311934744507,119.33650318009938,122.29022859323028,114.27552651867929,89.33134114729482,70.20435640499045,52.91447802545157,28.65443760518601,7.510451811774117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.169095186231729,1.368895608259164,19.34322179192761,38.091640270885975,86.14351035691075,58.67777081863121,51.11341117095661,78.79508490584873,79.71363808723149,41.51387929153389,28.1141478341386,20.04553792368712,10.4460060442644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.383294829799487,40.16315486391534,74.56271408164037,100.85792673365408,118.85012124495243,128.93573220651146,131.09719414371182,126.27032285954486,115.4281850773152,97.41781938537622,72.0775022760265,39.4244963708746,10.571992896705952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.401466010440094,38.63223289494408,69.42996125668985,93.8156856763863,110.20518205518302,119.39041101599986,121.82171498571329,118.90433193386356,108.31416785651705,92.21298754388464,68.1510129926017,38.54198269776239,10.535953388435413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3311215469438205,38.0377324349855,68.60135541947811,92.82535633147312,109.80874746420707,119.21021347464716,121.64182029737124,85.62108891349325,109.0525234965471,91.76264511700823,67.86299977944806,38.14585095979713,10.392098208363928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.383294829799487,36.8129948598085,66.4941041711889,89.96157826251326,106.24295611649836,115.30189537186298,117.73350219458705,101.84855893157793,106.27899562476888,21.88264428645263,34.43590157900625,37.83966656600288,11.112282667753371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.815768929045966,30.095412229986263,65.75574853115884,88.93490655631888,104.83832385297931,113.91513143597388,100.98391358609562,76.88620237955281,29.75318832792147,80.11007267820742,51.97775366342822,37.31754797559606,11.328519717376611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.725518731864277,36.164889416960136,65.5395114815356,88.91703822868895,105.25232391857452,114.50963189593246,63.828694824222325,115.64442212693844,104.460060442644,88.59298550726477,65.55768266217622,31.91434741211116,11.058374831852902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.599531879422727,36.88507387634958,67.97111830425968,92.48313242940834,109.43078690688245,119.12026613047615,121.82171498571329,118.8322529173225,108.83658929993452,91.94284265836092,66.1518802691241,38.001692926714966,11.148322176023912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.707650404234348,36.47107381075438,65.59372217044675,91.54671092039564,109.26845769315965,118.85012124495243,121.44375442838862,117.96760757184023,107.89986493791116,88.35857727700092,65.30540610428243,37.65946902465018,11.238572373205605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.051608859343942,35.264204563207315,59.77621868835598,80.1639805141079,104.47792877027392,105.3244029351156,96.39145053219252,106.33320631368004,90.0875651149548,80.41625707200167,58.46153376900796,37.06527141770228,11.382427553277084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.941755781487515,30.83376787001632,64.54918213662245,87.08023471893412,102.62295407987848,111.2497220890073,114.23948701040877,111.28576159727788,61.41525918213885,71.51904132433846,63.84656315185226,31.01366255835834,11.868809488424034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.211900667011228,35.44440210456001,63.43226023324639,86.03539183209915,101.99241411164935,111.08769572829524,114.16740799386766,110.85359035104206,101.18197945507823,74.67083260645198,59.14598157313754,28.33038488376184,10.73401925741804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.770926042210984,36.14671823631953,56.71467760342414,73.96851647469246,92.86139583974368,80.03799366166633,83.42389032103303,88.84495921214787,79.08340097201304,78.32687415134238,57.72317812897792,22.531052582311677,11.040203651212291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.39296548488633,34.5437172508072,55.95815078275348,76.27383359196432,93.0412905280857,100.73193988121253,108.53040490614028,101.34400581579033,92.75327731493203,89.61935436044845,66.99835443396577,39.02836463290934,11.076243159482834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.221268469087397,28.27617419485069,56.03022979929457,75.91343850925892,88.39461678527145,96.46352954873362,103.73957313024388,97.18371400812306,95.83298958050447,78.72330874231834,51.92384582752775,34.670006956259414,11.274611881476142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.239439649728004,34.83203331697151,50.2308974978444,74.25652968784611,83.91027225617998,72.23952863673858,38.379956337050295,69.77218515875464,87.54844547344047,70.40242227397307,55.05746592900066,34.45376990663618,11.436638242188232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.545624043522254,33.9495196438593,59.99245573797921,75.31924090231102,92.55490859293874,96.5356085652747,104.63995513098602,94.2660281032627,83.53200884584466,66.81845974562376,52.69824097582834,33.5891245611539,4.556726398643226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.717018206310513,36.38082361357269,64.89110318567656,87.47636645689938,103.0551253261143,111.89813038486636,114.4554212070213,111.48413031927116,102.2807301778137,87.29616891554667,65.5395114815356,38.43416702596144,12.337020242930375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.951123583563684,36.164889416960136,63.954681676663874,86.46756307833493,102.100532636461,110.76334015386036,53.995057567546425,61.55941721522101,76.41799162504647,86.32340504525277,64.02676069320495,37.713679713561326,11.454506569818165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.48204555253494,19.77539303816341,62.54974656013417,84.63045671556944,100.22768961843562,84.66649622383997,79.01132195547197,49.42046284127326,11.940888504965114,40.18102319154527,44.215328146771,31.21203128035165,11.688611947071337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.635571387693265,37.10131092597282,66.89023590915416,90.46582852529014,106.90923273998736,116.31069875042742,119.10239780284624,99.79521551918914,107.70179906892854,91.18631583769026,68.61922374710804,40.45116807706897,12.481178276012535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.085913814569675,35.82266551489535,63.48647092215752,85.56718107759279,101.09203211090724,109.89899766138876,112.96084159933127,110.47532694070672,101.63232188195468,86.75587914449926,47.63726431440823,32.49067669142912,12.931520702888946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.85150558430583,36.290876269401686,41.11744470055795,86.93607668585196,56.51630888143084,112.33030163110216,113.50113137037869,86.6117211114171,102.31676968608424,87.06176068528282,66.04376174431249,39.28064119080312,12.751323161536249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.85150558430583,35.91261285906636,63.8826026601228,86.46756307833493,101.07386093026662,82.88360054998562,114.25735533803868,110.11493185800131,101.39821650470148,86.62958943904704,65.10734023529979,38.93841728873833,13.111415391230972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.17586115874069,25.700712192055125,63.23419436426374,84.97268061763423,100.11926824061332,109.03435231590647,111.70006451588372,108.33233903715764,99.651057486107,62.71207577385694,44.44943352402417,37.02923190943174,12.030835849136126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.17586115874069,35.37232308801893,62.53187823250424,84.84669376519268,100.49753165094866,59.72231085245551,79.74967759550202,17.506115429162104,96.37327935155191,86.21558937345183,67.16068364768854,39.98295732256263,12.391230931841523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.959624109117447,35.516481121101094,63.702405118770095,86.071128487359,101.97454578401944,76.81412336301175,115.30189537186298,91.45646072321397,43.4409329984704,4.628805415184306,7.077977712527637,6.537687941480216,3.836239086243104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.959624109117447,35.552520629371635,62.91014164283956,85.45906255278118,101.34400581579033,95.11250226810438,49.4383311689032,73.96851647469246,102.91096729303212,86.80978698039974,65.68366951461776,33.89530895494815,13.795863195360552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.673345449008611,34.77782262806036,61.81139092010412,68.27730269805393,100.37184765151778,70.54658030705524,44.41339401575363,67.07043345050685,85.6571284217638,56.71467760342414,15.52485103331444,0.9906321979238332,12.76919148916618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.959624109117447,35.138217710765765,63.07216800355165,85.99904947081792,100.4254526344076,78.8671639223898,56.26433517654773,83.11770592723879,86.84582648867027,86.8818659969408,63.72057629941071,16.893746641573603,7.672478172486208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.941755781487515,35.24633623557738,62.82019429866856,85.36881235559949,101.2361901439894,73.8964374581514,25.700712192055125,98.51657010811168,89.25926213075374,65.21545876011142,7.72638600838668,13.543889490477447,9.797597748405355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.141556203514952,22.224868188517423,18.55065546298641,20.189695956769285,33.5891245611539,47.799290675120325,92.46526410177842,81.11857320376119,24.566224814059808,4.6827132510847775,20.92805159679934,15.182627131249648,9.149189452546317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.689479223593738,35.19212554666623,62.9461811511101,85.92727330728752,100.1013999129834,89.79955190180117,112.85272307451964,109.41291857925248,100.49753165094866,85.99935232382859,66.72820954844207,40.25310220808635,13.20166558841266,0.1259868524415514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.518952337327882,35.19212554666623,64.02676069320495,87.47606360388869,104.4418892620034,83.2258244520504,104.1896127041096,79.85779612031365,93.92410705420858,84.03625910862154,67.66493391046544,39.85697047012108,14.606297851931686,0.1259868524415514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.924451877369311,34.95802016941307,62.351983544162216,78.61519021750671,100.17347892952448,96.69733207297612,92.64515879012043,103.61358627780233,71.26676476644468,74.41885890156888,66.71034122081214,40.57715492951053,13.183494407772052,0.1441580330821597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.455373846340567,36.23666558049054,64.9453138745877,87.3861162597177,93.36564610252054,98.33637256675898,120.59697741053624,116.56267245531052,107.5576410358464,92.46496124876772,68.34907886158433,41.58595830807496,12.949389030518882,0.2701448855237111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.284846960074711,29.266806392774523,52.77031999236942,76.5978863133885,90.14177580386595,98.12043837014642,103.64932293306218,110.47532694070672,101.25405847161932,86.95394501348188,66.2421304663058,40.30701004398682,13.36369194912475,0.1081185248116198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.789097222851593,32.472505510788515,52.39205658203409,50.55495021926858,42.91851155505292,70.06019837190829,95.70700272806292,70.06019837190829,88.7910513762474,71.8070545374921,55.994190291024026,14.012100244983792,11.472677750458772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.518952337327882,26.8894102589616,63.50433924978746,31.12178108316996,11.526585586359245,8.446873320786802,34.5437172508072,64.9453138745877,110.15127421928254,79.62369074306046,51.38355605648032,36.614928990825874,14.80436372091432,0.2883160661643195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.10464941872201,32.45463718315858,49.78055507096799,89.81742022943111,104.3516390648217,119.55243737671196,99.52507063366544,87.80041917832357,48.19572526609626,59.8843372131676,31.04970206662888,13.309784113224278,0.1441580330821597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.014702074550998,34.687875283889355,52.68037264819841,84.93664110936368,100.24555794606556,109.46682641515297,99.93937355227132,94.8783968908512,102.2086511612726,86.59354993077649,66.07980125258302,40.55928660188059,13.741955359460082,0.2701448855237111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.311215813258409,34.34565138182456,62.15361482216891,84.70253573211052,100.94787407782506,110.9977483841242,113.98751330552564,67.124644139418,104.37011309847298,88.32253776873037,64.0628002014755,41.31581342255125,13.759823687090014,0.4321712462358025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.680978698039974,34.18362502111247,62.58578606840471,73.68020040852815,56.33641419308882,22.495013074041136,74.78712816255188,74.69627225934885,74.7686541289006,56.20225030935899,22.42293405750005,32.23840013353534,13.88611339254224,0.4321712462358025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.023202600104764,33.715414266606125,61.75748308420365,71.3827574695339,73.42004967235678,64.40805263364705,51.40354435518499,18.11848421675061,13.2377050966832,40.793391979133766,52.57225412338679,28.94275367135034,9.761558240134818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.744557189027287,33.7693221025066,62.00975964209742,72.35673275187051,74.16749090270713,23.97172435410124,21.46834136784676,20.51374867819347,38.14585095979713,49.56431802134474,52.89630684481097,40.27127338872696,13.867942211901632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.511016235285842,30.94188639482794,59.2719684255791,84.91877278173375,71.7171071933211,31.12178108316996,83.54987717347458,86.39548406179387,68.34907886158433,70.1501457160793,33.93134846321869,40.86547099567485,7.79846502492776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.671610895963806,19.414997955458016,49.83446290686846,66.22395928566517,3.764160069702025,8.680978698039974,12.391230931841523,26.65530488170842,56.58838789797191,84.97268061763423,54.55321566622377,1.8731458710360465,14.029968572613724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.428702140146193,33.37319036454134,60.85679823045082,83.71190353418667,99.12893889570016,112.72643336906742,115.98634317599256,108.4401547089586,100.04749207708296,74.0766349995041,65.14337974357034,39.87483879775101,15.45277201677336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.879044567022605,32.112413281093794,58.335546916566415,82.61345566446191,100.0832287323428,86.71983963622873,94.66246269423864,111.66402500761318,102.100532636461,86.50360258660548,63.59458944696915,39.06440414117988,13.381560276754682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.753057714581052,32.38255816661751,58.89370501524376,81.19065222030227,86.97181334111183,99.83125502745968,96.22912131846977,95.00438374329276,85.33307570033962,74.31074037675727,57.30887521037203,38.86633827219725,14.606297851931686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.39296548488633,31.75232105139907,57.6332307848069,79.3895853658073,96.30120033501083,80.66823077688477,67.30453882776003,108.15183864279427,16.479443722967734,26.04293609411992,29.266806392774523,40.48720758533952,13.59779732637792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.446873320786802,31.91434741211116,58.15534937521371,80.03799366166633,96.06739781076834,105.64875850955048,71.60898866850947,67.214591483589,100.49783450395934,85.20708884789808,65.10734023529979,40.52324709361005,15.434903689143429,0.1081185248116198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.960491385639851,32.41859767488804,59.83042937726712,82.72157418927353,99.0386886985185,108.4401547089586,100.94787407782506,95.45502902317985,58.55148111317897,75.96764919817008,60.4967060007561,38.16402214043774,15.110548114708568,0.1081185248116198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6543069918456,30.72564934520469,48.48373847924991,73.44609503127498,90.75384173844378,87.3861162597177,90.10573629559542,65.62976167871729,79.89383562858418,67.30453882776003,58.78558649043214,38.10981145152658,5.259042530402739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.945224887577126,10.320019191822848,28.94275367135034,33.51734839762349,68.5114080753071,95.56284469498078,89.16931478658272,88.6826299984251,80.63219126861424,61.901641117285806,43.02663007986453,32.81472941285331,12.6253363090947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.888412369098772,20.153656448498747,31.21203128035165,54.03109707581697,82.05529756578454,82.70340300863292,77.22812342860693,96.33723984328137,95.14854177637493,71.23072525817415,56.60655907861253,29.266806392774523,10.392098208363928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.735753810462847,30.79772836174577,56.62442740624245,78.79508490584873,71.95121257057427,83.62195619001567,36.36295528594277,103.3973492281791,91.78081629764884,66.65613053190098,17.073944182926304,7.528320139404049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.8345045331983,30.83376787001632,56.6786380951536,79.47953270997832,96.9856481391404,59.68627134418497,97.52624076319852,98.48053059984112,62.78415479039802,78.43499267615401,51.131279498586544,34.16545384047186,9.815768929045966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.366293778691958,31.26593911625212,58.96578403178484,72.43759450572121,84.03625910862154,88.73684068733624,72.41942332508061,68.79942128846075,85.62108891349325,86.89973432457074,58.80375767107275,38.34391682877976,15.002732442907623,0.1081185248116198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.582227975304521,30.92371521418733,57.97515183386102,81.10040202312058,97.76004328744102,107.73783857719908,98.0123198453348,110.29543225236468,101.57811119304353,87.49423478452931,66.58435436837058,40.61319443778107,13.77799486773062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.456241122862968,30.79772836174577,50.6630687440802,69.91604033882614,65.14337974357034,26.79946291479058,17.72204962577467,43.63899886745303,85.8009836018353,62.87410213456903,51.74364828617505,40.34304955225736,11.094414340123445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.411701089038664,21.70244674509993,59.01999472069599,33.57125623352397,79.58765123478994,79.1194404802836,18.62273447952749,27.087476127944225,51.68974045027457,50.176686808933255,40.03686515846311,22.314815532688435,4.358357676649918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2959493151956814,22.94505264790687,8.32088646834525,22.332683860318365,26.79946291479058,50.8432662854329,53.11254389443421,58.96578403178484,62.315641182881,63.00008898701058,7.924451877369311,19.937419398875505,12.409099259471455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.413435642083469,18.24447106919216,27.537818554820635,45.96248716536549,105.10846873850303,88.32253776873037,115.1580401917915,76.05759654234107,47.74538283921984,83.45992982930359,67.86299977944806,41.13561588119856,14.336152966407974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.033437678703333,31.518215674145896,61.4331275097688,88.39461678527145,106.33320631368004,46.75475064129602,97.1298061722226,114.32943435457976,105.10816588549235,90.8619602632554,69.21372420706662,31.39192596869367,13.147454899501511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.555859122120824,31.01366255835834,59.48820547520233,83.08166641896824,99.61501797783644,109.59281326759452,78.72330874231834,111.30362992490778,68.97961882981343,88.53877481835362,66.78242023735321,40.46933925770959,14.588429524301754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.915951351815545,30.185359574157275,49.18635746402009,73.8964374581514,87.06176068528282,97.3097008605646,110.40324792416564,107.73783857719908,49.58248920198536,64.80115584150555,65.6115904980767,39.80275978120993,12.697415325635776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.663674793921767,29.681109311380396,56.786453766954544,80.14611218647796,96.89539794195872,106.85532490408688,110.29543225236468,109.39474739861188,100.94817693083574,86.8636948163002,66.17005144976471,39.92904948666216,14.174126605695886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.943490334532322,29.897043507992954,58.60569180209012,82.52320546728022,73.66233208089822,39.73068076466885,114.94180314216824,110.9977483841242,106.62121952683368,91.88893482246046,70.00629053600782,41.31581342255125,13.20166558841266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.348989874573751,29.77105665555141,54.6613341910354,57.14684884965994,26.63713370106781,67.97111830425968,97.77791161507096,88.55694599899422,73.24802916229235,72.869765751957,49.56431802134474,33.51734839762349,13.075375882960431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.988897644879028,24.349987764436573,50.41079218618642,75.6432936237352,83.53200884584466,97.47203007428736,113.03261776286168,94.69819934949852,87.20622157137566,80.63219126861424,66.07980125258302,34.50767774253665,12.427270440112066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.169095186231729,29.662938130739786,59.09177088422639,82.93781123889677,99.77734719155924,109.66489228413558,79.02949313611258,14.318284638778044,49.47437067717374,84.68466740448058,69.84396132228504,36.18275774459007,12.76919148916618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.78146397382023,23.48534241895429,48.68180434823253,63.9007738407634,87.85432701422403,55.59775570004808,45.92644765709495,65.05343239939933,72.1492784395569,61.4331275097688,40.82943148740431,18.44253693817479,7.474412303503577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.845606888319271,20.20756428439922,22.188828680246885,23.39539507478328,67.30453882776003,57.41699373518365,58.695639146261136,88.19655091628883,83.02775858306778,79.15547998855413,46.68267162475494,19.505248152639705,12.733454833906316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.36716105521436,29.032701015521354,42.70257735844035,42.63049834189928,100.92970289718446,82.59528448382129,82.03712638514394,112.1143674344896,102.91096729303212,88.77288019560679,47.04306670746034,29.879175180363024,4.142423480037356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.259042530402739,29.05056934315128,57.47090157108412,81.31663907274383,98.22825404194737,108.02615464336338,111.52016982754172,108.980444480006,40.25310220808635,88.21472209692942,65.59372217044675,39.19039099362143,12.715283653265708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.862910792437477,28.74438494935703,57.52511225999528,81.15461271203172,97.81395112334148,107.70179906892854,85.4051547168807,113.77127625590242,100.49753165094866,86.66562894731757,65.93594607251154,39.13648315772096,10.95025630704128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.538555218002617,22.657039434753223,57.38095422691312,81.35267858101435,98.5526096163822,108.31416785651705,111.7721435324248,109.23272103789976,100.73163702820185,64.1527475456465,65.37748512082351,38.253969484608746,12.517217784283078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.71962003587772,15.236837820160796,49.0961072668384,46.19659254261867,70.88880420912002,88.12477475275844,37.56952168047916,34.47163823426611,44.41339401575363,76.20175457542324,67.124644139418,38.9923251246388,12.751323161536249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.718752759355318,28.095976653497985,57.398822554543045,82.05499471277388,98.5526096163822,86.30553671762286,113.77127625590242,78.43499267615401,60.190521606961845,70.65439597885617,65.899906564241,38.43416702596144,11.202532864935062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.754792267625857,28.078108325868055,57.52511225999528,81.69459963006847,98.75067548536484,84.28823281350465,83.78398255072777,53.32847809104677,37.24546895905498,44.32344667158262,57.57902009589575,37.82179823837294,12.138954373947746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.862910792437477,27.69984491553273,56.35428252071875,80.66823077688477,98.57047794401214,108.74633910275284,79.1194404802836,110.76334015386036,71.68106768505056,79.47953270997832,47.54731697023722,22.963223828547477,8.230636271163561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.772660595255789,27.66380540726218,56.51630888143084,80.74030979342585,97.99414866469418,91.94284265836092,95.29269980945706,89.97944659014318,81.82088933552069,86.37761573416394,64.54918213662245,37.58769286111977,11.814901652523565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.998265446955196,23.52138192722483,52.66250432056848,79.35354585753676,84.57624602665828,93.34747492187994,76.9582813960939,109.8629581531182,100.24555794606556,85.29703619206907,62.87410213456903,34.57975675907773,9.509584535251712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3952644614428604,21.12611746578197,41.99995837367016,78.39895316788346,96.6255559094457,107.64789123302806,112.2043147786606,93.16758023353792,96.06709495775766,79.71363808723149,50.96925313787445,33.24720351209979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.710252233801552,20.38776182575192,44.70171008191795,64.1527475456465,78.09276877408922,83.17161376313926,74.22049017957558,24.367856092066503,41.15348420882849,24.83636969958352,43.24286712948778,36.68700800736696,11.328519717376611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.394397184920458,27.681976587902792,57.57902009589575,82.775482025174,100.5517423398598,88.48456412944248,88.1605114080183,66.87236758152423,104.9104028695204,88.64689334316525,66.38598564637726,38.07377194325605,10.283979683552309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.998265446955196,27.591726390721103,57.86733616206007,82.95567956652668,69.64589545330242,72.31160765327967,120.61514859117686,116.995146554557,103.73957313024388,88.80891970387732,66.85449925389429,38.217929976338205,9.941755781487515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.872278594513644,27.141686816855376,57.11080934138941,81.60495513890814,98.96691253498808,109.14247084071808,113.12286796004337,98.46266227221122,80.88446782650801,70.69043548712672,42.01812955431077,31.734149870758465,10.30184801118224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.890146922143576,27.393660521738475,57.70500694833731,82.57741615619138,100.22738676542497,110.42111625179555,113.86122360007342,111.26789326964791,102.9830463095732,87.92640603076512,65.62976167871729,37.08313974533221,9.761558240134818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.656041544890405,27.249502488656315,57.74104645660784,82.90146887761556,100.1913472571544,110.25939274409416,94.96834423502222,47.92558038057256,40.10894417500418,88.80891970387732,60.62269285319765,32.5445845273296,8.24880745180417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.620002036619864,26.979357603132605,57.45303324345419,82.66736350036237,100.11926824061332,50.37505553092656,106.80111421517572,112.29456497584228,22.458973565770595,22.62099992648269,51.43746389238079,27.718016096173333,8.843005058752064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4758440035377047,27.015397111403143,57.83129665378953,83.04562691069772,104.13570486820912,115.84248799592108,97.2379246970342,74.43672722919881,74.99488532787616,71.51904132433846,28.294345375491297,37.29937679495545,8.987163091834224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5118835118082448,17.884378839497437,23.16128969753011,42.882472046782375,57.52511225999528,74.90493798370515,58.85766550697323,40.63136561842168,29.48304344239776,7.582227975304521,33.93134846321869,0.2701448855237111,3.746291742072093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2247375751770042,5.709384957279151,29.861003999722417,32.61666354387067,50.59098972753912,55.36365032279491,94.64459436660871,63.19815485599321,87.62022163697085,37.02923190943174,18.64060280715742,7.474412303503577,2.251409281371377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.57546200279556,15.615101230496128,23.08921068098903,46.48460575577231,81.29877074511388,90.37588118111913,41.72981348814645,77.46253165887079,15.65083788575599,88.07056406384727,62.78415479039802,23.98989553474185,8.608899681498894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1072512482892174,18.064273527839458,35.73241531771366,75.80562283745799,98.2824647308585,59.81225819662652,94.23029144800284,70.58261981532577,63.32444456144543,86.66562894731757,61.39708800149825,29.96912252453404,6.826004007644536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.169962462754131,26.13288343829093,56.606256225601854,82.03712638514394,100.04718922407226,110.47532694070672,114.52780307657306,37.22729777841437,89.06089340876042,85.99935232382859,62.6760362655864,28.816463965898112,7.384162106321889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1517912821135217,26.313080979643637,57.54298058762521,83.67616687892682,101.1459399468077,82.88360054998562,88.91703822868895,55.16558445381227,11.130453848393982,20.31568280921084,37.29967964796613,32.77868990458276,7.42020161459243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.062711214464913,11.022335323582364,34.61579626734827,38.57802220603293,18.91074769268113,9.599531879422727,17.379825723709878,24.980224879655008,32.36468983898757,32.18449229763487,35.57038895700156,31.82440006794015,7.096148893168246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8995147242197423,12.661375817365238,34.129717185212,53.83303120683433,67.68280223809536,80.63219126861424,73.59025306435714,35.15608603839569,61.7032723952925,54.481136649682696,38.7403514197557,19.505248152639705,4.268410332478906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.756526820670662,15.290745656061269,35.48044161283055,37.74971922183187,21.143985793411904,50.24876582547433,49.33021264409157,69.33971105950818,71.57294916023893,82.37904743419806,51.43746389238079,26.42119950445525,3.836239086243104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4855146586245485,17.379825723709878,40.43329974943904,53.85089953446427,73.10387112921019,75.76958332918744,98.31850423912904,93.09550121699684,86.05326015972906,75.60725411546467,51.2754375316687,21.936552122353103,4.574594726273158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.75565954414826,26.69134438997896,59.39795527802064,86.64776061968765,105.64875850955048,116.7250016690333,100.62382135640088,96.40931885982243,106.9813117565284,76.25566241132371,63.03612849528112,29.662938130739786,5.961358662162254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5215541668950885,25.844870225137285,57.2010595385711,83.49566648456344,57.97515183386102,113.44692068146752,85.15287815898692,94.69819934949852,102.69503309641958,63.66666846351024,8.374794304245722,21.504380876117303,5.799332301450162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.197198592460229,25.466606814801956,45.76411844337219,82.07286304040382,99.59714965020652,55.05746592900066,31.86013672320001,70.65439597885617,101.90246676747836,84.36031183004572,60.80289039455035,12.877310013977802,5.691213776638542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.945224887577126,25.340619962360407,55.85003225794186,83.64012737065627,102.67686191577896,113.64498655045016,117.71533101394644,114.8339874703673,104.62208680335608,84.34244350241579,60.24442944286232,30.689609836934157,5.3311215469438205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1441580330821597,39.820930961850536,65.05343239939933,94.57221249705697,104.7302053281677,108.62035225031129,104.85619218060926,81.64099464717867,56.660466914513,33.751453774876666,15.70504857466714,3.980397119325264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.278645411077476,23.55742143549537,51.81572730271613,77.26446578988815,55.30974248689444,84.10833812516263,75.35528041058157,108.51223372549966,97.20188518876368,80.56011225207317,57.54298058762521,28.978490326610203,4.844739611796869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.963093215207058,24.33181658379597,54.80549222411755,80.41625707200167,97.27396420530474,90.66389439427276,111.71823569652436,107.95407562682232,98.64255696055322,81.96504736860285,58.245296719384726,29.14081954033297,4.754792267625857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.945224887577126,24.80033019131298,55.36365032279491,81.28059956447328,99.39908378122388,83.06379809133831,69.5559481091314,93.63579098804423,99.88546571637085,82.18098156521542,57.99332301450162,24.27790874789549,4.574594726273158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8010668544949666,24.47597461687812,55.00355809310018,80.88446782650801,99.00264919024796,109.25058936552972,59.59632400001395,110.20518205518302,98.98478086261802,14.642337360202228,60.010324065609154,29.014529834880744,4.232370824208367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6569088214128067,24.439935108607585,55.363953175805584,65.14337974357034,80.07373031692622,60.37071914831455,88.32253776873037,79.76784877614263,80.68640195752539,82.70340300863292,57.75921763724845,28.095976653497985,3.530054692448853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7289878379538863,20.92805159679934,45.09784181988321,69.5559481091314,46.71871113302548,68.13314466497177,66.1518802691241,85.15287815898692,43.53088034264141,27.015397111403143,31.589991837676305,14.354324147048583,1.6030009855123353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6569088214128067,21.954723302993717,48.699975528873146,60.190521606961845,81.08253369549064,34.30961187355402,12.661375817365238,28.51027957210386,72.41942332508061,66.96231492569522,30.74351767283463,18.38862910227432,1.6208693131422671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1526585586359244,23.701579468577528,40.72131296259269,51.72577995854511,74.1665823436751,82.82938986107447,50.680937071710126,15.218666639520189,17.596062773333117,51.90567464688714,37.803627057732335,3.926186430414116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1620263607120913,5.150924005591119,40.00082565019257,35.78662600662481,54.91361074892918,64.3329450869992,87.80041917832357,84.34244350241579,65.05343239939933,43.89127542534681,18.4607081188154,1.8910141986659776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.756526820670662,9.689479223593738,47.403158937155055,69.42996125668985,66.34994613810673,70.24039591326098,68.63739492774866,53.83303120683433,25.71888337269574,32.94071626529485,20.11761694022821,15.97519346019085,0.8825136731122133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.1011803126324,5.601266432467531,32.472505510788515,7.384162106321889,12.6253363090947,81.80302100789078,80.23605953064899,75.7153726402763,47.853501364031466,25.538685831343034,2.2692776090013087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1620263607120913,16.42553588706726,46.50277693641292,59.578152819373344,78.41712434852407,67.17855197531847,94.04979105363948,71.44696230779738,68.00715781253022,59.2719684255791,49.38442333300272,12.066875357406666,0.4321712462358025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4863819351469508,22.531052582311677,53.41872828822846,66.69217004017152,68.4932368946665,51.40142438411025,63.81052364358171,63.09033918419227,69.17768469879607,61.775351411833576,31.464004985234748,20.38776182575192,0.720487312400122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.09354706360104,19.52311648026964,49.9607526123207,60.82075872218028,74.27470086848672,82.73944251690345,62.20782551108006,82.27123176239711,6.411701089038664,4.016436627595804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7743951483005934,23.05317117271849,23.413566255423888,81.91083667969171,98.894833518447,108.67426008621172,111.55590648280156,78.61519021750671,97.38208273011634,55.30974248689444,39.55078607632683,16.965825658114685,1.0445400338243045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5941976069478938,23.01713166444795,54.121044419987975,79.69576975960155,94.6264231859681,85.20678599488738,109.14247084071808,103.90159949095596,93.90593587356798,43.909143752976746,43.89127542534681,18.856839856780663,0.5042502627768823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2162370496232396,22.531052582311677,53.27457025514629,78.68726923404779,96.35510817091132,106.22478493585776,81.69490248307915,54.03109707581697,34.07550649630085,50.2308974978444,51.95988533579829,22.062538974794656,0.4863819351469508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.368723368588903,53.68887317375216,79.91170395621413,98.30033305848843,67.62889440219489,83.96418009208047,6.988030368356627,1.981264395847666,28.83463514653872,29.176859048603507,8.933255255933753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.34235451540521,31.04970206662888,45.98035549299543,99.43482043648376,80.84842831823748,42.93668273569352,42.73861686671089,41.171655389469095,61.2892723296973,29.519082950668302,15.110548114708568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.74785405544664,0.1259868524415514,84.43239084658681,79.08340097201304,8.789097222851593,29.23076688450398,57.21892786620103,49.38442333300272,52.13978002414031,39.082575321820485,1.7289878379538863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.25036976517872,59.66810016354436,86.71983963622873,109.08856300481762,120.00277980358835,122.95650521671926,118.65205537596982,106.3689429689399,85.99935232382859,55.86820343858248,22.81906579546532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.69221166650136,58.96578403178484,85.89123379901699,103.50516489998002,113.69919723936133,116.18471189798588,111.17764307246624,99.74130768328868,81.15461271203172,53.88693904273481,21.59432822028831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.01713166444795,55.07563710964127,83.40571914039242,98.39028040265944,107.89986493791116,96.03105544948714,91.51036855911444,69.59198761740195,55.66983471658917,43.65717004809365,18.982826709222213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.504380876117303,52.69824097582834,80.66823077688477,99.72343935565874,106.31503513303944,108.80024693865327,103.88342831031537,92.41105341286726,74.09450332713402,48.12364624955519,18.5324842823458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.18002530168244,52.69824097582834,78.61519021750671,96.40931885982243,105.72053467308086,108.35020736478756,47.11514572400142,83.08166641896824,49.06006775856787,47.817461855760925,16.947654477474074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.74785405544664,35.48044161283055,78.345045331983,96.1031344660282,71.8070545374921,88.1786825886589,75.80562283745799,84.14437763343317,38.92024610809772,39.10044364945042,16.839535952662455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.963223828547477,56.4984405538009,83.27973228795086,102.01058529229,112.27639379520168,114.92393481453834,114.31156602694983,102.08266430883108,81.85692884379124,51.94171415515768,19.361090119557545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.863605829289625,58.22742839175479,85.3869835362401,104.17174437647968,114.36547386285032,116.6529226524922,111.53803815517162,99.56111014193598,80.1639805141079,51.99592484406883,14.390363655319124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.99926333681801,56.33641419308882,82.95567956652668,103.5593755888912,114.04142114142611,116.3827777669685,110.5655771378884,98.40845158330006,78.05672926581867,49.58248920198536,17.199931035367854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.332683860318365,33.51734839762349,84.64862789621004,103.3973492281791,118.2017129490934,121.20964905113544,115.95060652073268,103.90159949095596,82.59528448382129,51.31147703993924,18.20843156092162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.05317117271849,57.43486206281359,84.66649622383997,102.5327038826968,112.72643336906742,114.88789530626777,109.64672110349498,97.5080695825579,77.3904526423297,49.31234431646165,17.091812510556235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.471810473936369,32.886808429394385,43.60295935918249,76.79595218237112,85.85519429074644,71.465133488438,69.41179007604924,71.87913355403319,57.47090157108412,36.79512653217857,12.066875357406666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.39712962782808,20.693946219546167,78.61488736449604,47.13301405163135,112.1322357621195,79.56978290716,72.40155499745067,98.06622768123526,76.45372828030635,46.37648723096069,15.020600770537555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.004164142941754,29.807096163821942,37.425363647397,49.56431802134474,33.35501918390072,33.06700597074709,44.80982860672957,38.56015387840299,37.49744266393808,12.85944168634787,6.699714302192307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.429569416668596,10.085913814569675,22.837236976105924,53.40055710758786,66.36811731874734,84.23432497760417,91.54640806738496,69.77218515875464,59.39795527802064,31.10391275554003,10.914216798770742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.300113458137435,27.86187127624482,53.63466248484103,72.45546283335113,56.12017714346557,76.38195211677595,73.5542135560866,46.61089546122454,41.11744470055795,24.746119502401832,7.79846502492776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.595195496810717,51.83359563034606,78.36291365961293,96.19308181019922,105.9549429033447,20.62186720300509,31.01366255835834,93.40168561079108,71.42909398016745,43.81919640880574,13.003599719430028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.757221857522804,52.19399071305146,78.93924293893089,96.4271871874524,106.0987980834162,108.02585179035272,102.91096729303212,69.42996125668985,70.1501457160793,41.62199781634551,11.976928013235652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.67750959195036,45.80015795164272,61.14511429661514,55.72404540550031,69.60985594503188,47.493106281326064,62.9461811511101,46.46673742814238,34.29174354592409,27.681976587902792,12.391230931841523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0436727573019025,15.146587622979109,30.25743859069836,85.27886501142846,110.07919520274146,111.64585382697256,106.13483759168672,93.6536593156742,72.5096735222623,43.92731493361735,12.373059751200916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8104346565711336,25.070475076836697,47.90740919993196,99.3088335840422,87.15201088246451,87.56601094805971,105.9367717227041,92.12273734670296,70.88880420912002,42.10807689848178,11.400598733917692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.856839856780663,51.92384582752775,79.17365116919473,97.39995105774628,106.09910093642688,106.8913644123574,103.37948090054914,88.14264308038835,66.22395928566517,38.596193386673534,9.779729420775428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.40649742990425,50.80722677716236,77.24629460924756,95.20275246528608,105.00004736068072,106.8913644123574,101.79434824266676,88.89886704804834,67.80878909053692,39.4244963708746,10.013834798028595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.848339331226896,49.81659457923853,78.79508490584873,98.2824647308585,108.81841811929392,110.88962985931258,105.5766794930094,49.81659457923853,70.88880420912002,39.964786141922026,9.99566361738799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.72204962577467,50.050699956491705,79.02949313611258,98.8766623378064,105.18024490203344,107.0533907730695,81.20882340094288,60.74898255864988,59.39795527802064,30.23926741005775,7.960491385639851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.146587622979109,46.01639500126597,76.75991267410059,90.32167049220796,89.79955190180117,88.1605114080183,101.63232188195468,65.39565630146411,67.01652561460638,25.502646323072497,7.54618846703398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.48707697199909,55.57988737241814,85.29703619206907,105.63058732890988,112.2942621228316,114.16771084687836,90.10573629559542,94.93260757976236,72.5096735222623,42.46847198118719,10.10378214219961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.501648433209676,8.032570402180932,47.853501364031466,47.11514572400142,67.70097341873597,110.56527428487772,103.95550732685643,90.7898812467143,69.37575056777871,39.92904948666216,9.185228960816856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.68601011750413,51.22152969576823,64.00858951256434,88.6108538348947,99.0750310597997,93.25752757770894,67.30453882776003,31.986426428652244,36.92111338462012,8.158557254622483,2.2692776090013087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.75808913404521,51.67156926963397,79.74967759550202,97.95810915642366,108.02585179035272,109.93503716965932,104.47792877027392,91.25839485423134,69.82609299465511,40.43329974943904,9.149189452546317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.73085300433911,54.0489654034469,82.21732392649665,103.41521755580902,112.8887625827902,114.49146071529184,108.83628644692384,93.00525101981516,67.52077587738327,37.929613910173885,8.050741582821539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.794128642315748,52.13978002414031,80.30813854719005,102.01058529229,112.78064405797858,114.74373727318562,108.2781283482465,94.10400174255062,71.33884378298576,39.58682558459736,8.770926042210984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.311215813258409,17.145720346456706,79.76784877614263,99.57897846956593,110.00711618620036,111.8439196959552,105.86469270616304,91.6545265921966,67.30453882776003,37.82179823837294,7.888412369098772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.51548323123827,50.03283162886177,77.12000490379532,97.70583259852984,104.1896127041096,34.95802016941307,102.1726116530021,86.08929966799961,43.54905152328202,35.06613869422468,6.501648433209676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.813167099478758,49.29417313582103,77.30020244514802,97.00351646677034,107.30536447795258,109.08856300481762,102.74894093232002,89.29530163902427,64.38685292289968,35.89474453143642,6.988030368356627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.020600770537555,48.12364624955519,75.85953067335845,95.310568137087,68.34907886158433,54.08500491171744,79.40745369343722,55.25583465099396,62.42375970769262,24.980224879655008,3.4758440035377047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.642337360202228,47.70934333094931,60.28046895113286,97.20158233575296,107.26932496968206,109.3044972014302,102.96517798194328,88.97094606458943,66.89023590915416,36.63310017146648,6.771793318733386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.446873320786802,28.56449026101501,49.240265299920566,60.33467964004401,75.73354382091689,89.81742022943111,82.03712638514394,69.7179744698435,48.89804139785578,14.390363655319124,1.6750800020534151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.008500525553765,11.400598733917692,15.70504857466714,29.807096163821942,34.363822562465174,34.327783054194626,34.39986207073571,24.33181658379597,16.137219820902942,8.627070862139501,6.771793318733386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.371325198156114,53.27457025514629,86.34157622589339,108.02585179035272,120.11089832839998,122.59641298702454,115.62625094629786,99.12893889570016,73.8964374581514,39.4244963708746,7.294214762150877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.24533834571456,53.81486002619372,86.14351035691075,107.73783857719908,119.39041101599986,121.5337017725596,114.32973720759044,97.9402408287937,73.0317921126691,38.61406171430347,6.843872335274466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.642337360202228,49.06006775856787,79.2093878244546,99.11076771505958,109.070391824177,111.1058669089358,105.73870585372148,90.39374950874904,67.214591483589,34.45376990663618,5.00676597250896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.981264395847666,43.06266958813507,17.884378839497437,96.17521348256928,106.81928539581632,109.73697130067666,105.32470578812628,90.1778153121365,66.02589341668255,34.00342747975977,5.169095186231729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.76919148916618,45.47610523021854,73.48213453954553,94.57221249705697,107.12546978961058,108.47619421722912,101.920637948119,86.62958943904704,63.48647092215752,32.50854501905905,4.394397184920458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.174993882218288,43.945183261247294,71.55508083260901,89.92553875424271,99.95724187990125,101.34400581579033,95.77908174460404,82.28910009002705,60.550613836656574,31.698110362487924,4.142423480037356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.049007029776734,43.51301201501148,71.01479106156158,92.33897439632618,102.64082240750842,104.78411316406816,43.08084076877568,29.96912252453404,60.29864013177347,30.1132805576162,2.4313039697134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.211033390488828,46.14238185370752,76.34560975549472,96.93143745022924,104.60391562271548,106.4591931661216,100.1013999129834,85.98148399619866,62.765983609757406,32.25657131417595,3.998265446955196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.770058765688582,42.41426129227603,71.465133488438,62.17178600280951,67.93507879598914,106.76507470690515,66.89023590915416,89.70960455763014,63.216326036633816,32.52671619969966,4.088212791126207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.238572373205605,43.85523591707627,75.1211750333284,62.13574649453897,109.10643133244754,78.74117706994826,80.14611218647796,91.16844751006032,45.854368640553865,33.28324302037032,3.728120561431484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.337020242930375,46.6466321164844,76.27353073895364,95.90506859704558,106.74720637927524,108.76420743038275,102.64082240750842,88.14264308038835,65.08947190766986,33.40922987281188,4.160291807667287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.607165128454088,47.47523795369614,76.61575464101844,96.1031344660282,106.441021985481,108.3680756924175,101.6683613902252,86.73770796385864,55.79612442204139,28.94275367135034,3.602133708989933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.886677816053968,45.56605257438955,74.63479309818145,93.4916329549621,103.9194678185859,105.72053467308086,99.90333404400076,85.54900989695217,62.74811528212747,31.932215739741093,3.3319888234662223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.770058765688582,43.54905152328202,72.68956821060432,92.46496124876772,103.00091463720314,104.87406050823918,75.96764919817008,41.63986614397543,41.658037324616046,29.122648359692363,2.3053171172718487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.664542070444169,34.50767774253665,55.79612442204139,72.41942332508061,67.10647295877739,64.60308997252292,61.361048493227706,46.80896133020717,34.723914792159896,11.310348536736004,0.0178683276299315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.987163091834224,18.082444708480068,45.24199985296537,71.86126522640325,98.91270184607691,69.8079218140145,70.06019837190829,81.24456005620274,34.86807282524205,29.35675373694553,2.3592249531723204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9906321979238332,5.385029382844291,12.228901718118756,29.64506980310985,31.24807078862219,39.58682558459736,54.44509714141216,36.65096849909641,26.02506776648999,2.017303904118206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.591031353868962,40.19919437218587,18.154523725021143,44.34131499921255,42.19832709566347,24.584093141689745,22.152789171976345,16.04727247673193,11.634704111170864,30.275306918328287,1.6569088214128067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.746291742072093,21.017998940970354,39.4244963708746,53.94084687863528,44.80982860672957,29.122648359692363,27.718016096173333,20.11761694022821,8.122517746351942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.302715287704642,39.98295732256263,70.40242227397307,40.32518122462743,104.47792877027392,68.27730269805393,44.62963106537687,30.437333279040377,61.39708800149825,1.4228034441596356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.680978698039974,40.34304955225736,70.27613256852085,91.22205249295013,102.29859850544362,104.89192883586912,98.66072814119384,83.78398255072777,60.98308793590305,29.19472737623344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.861176239392673,40.63136561842168,71.32067260234516,91.20418416532016,101.95637460337883,92.1769480356141,63.828694824222325,75.60755696847535,52.10404336888045,25.376659470630944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.122517746351942,6.988030368356627,15.831035427108691,38.90237778046779,47.11514572400142,59.63236350828449,68.52927640293703,66.45806466291836,30.761688853475235,5.150924005591119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.348122598051349,37.803627057732335,66.63826220427104,86.19741819281123,96.64342423707564,102.13657214473156,96.82362177842832,82.14524490995557,58.74984983517229,27.89791078451536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.87054404146884,39.49657538741568,68.78125010782013,91.11423682114918,102.85675660412096,105.37831077101606,99.12893889570016,84.63045671556944,59.52424498347288,29.266806392774523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.582227975304521,38.16402214043774,67.10647295877739,86.80978698039974,100.74980820884244,103.3070990309974,97.52593791018784,83.15374543550932,58.47970494964857,28.492411244473924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.077977712527637,39.83879928948047,72.29343647263906,94.82448905495072,107.21541713378156,110.07919520274146,103.79378381915502,88.91703822868895,64.62095830015285,31.536084001775823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.518952337327882,41.045668537027545,71.62685699613941,92.37501390459671,103.50516489998002,106.11666641104613,100.08353158535348,85.53114156932226,62.26173334698053,30.905846886557395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.582227975304521,39.4244963708746,69.50173742022027,89.72747288526008,100.46149214267813,102.58661171859724,79.33537467689615,58.28133622765527,59.65023183591443,28.79859563826818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8464741648416733,9.473545026981174,33.1569533149181,64.76511633323501,62.87410213456903,73.17595014575127,40.25310220808635,22.404762876859447,16.67750959195036,8.933255255933753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.07884498905004,2.4494751503540084,10.6262035856171,15.560890541584978,21.504380876117303,18.73085300433911,21.7563545810004,18.40649742990425,17.578194445703186,28.74438494935703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2238702986546017,33.1569533149181,64.26086607045812,88.23259042455936,96.76941108951718,98.5526096163822,92.51917193767888,77.80445270792488,55.543847864147615,26.13288343829093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3507244276185555,27.375792194108545,53.54471514067001,83.89210107553937,94.4462256446154,75.62542529610528,47.241132576442965,46.0524345095365,57.57902009589575,27.627765898991644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2341053772531712,8.32088646834525,38.84816709155664,57.849164981419456,78.43499267615401,76.63392582165903,71.35701496362637,55.111676617911804,31.91434741211116,22.314815532688435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.032570402180932,61.88377278965588,83.26186396032095,94.96834423502222,97.5798457460883,92.46526410177842,30.023333213445184,57.93911232559047,27.26767366929692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.890146922143576,31.96825524801163,60.47883767312617,82.79335035280393,94.46409397224534,97.2379246970342,72.22135745609798,53.36451759931731,56.35428252071875,26.18709412720208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6030009855123353,14.498179327120068,25.61076484788412,44.75561791781842,67.97111830425968,72.52754184989223,69.97025102773728,56.39032202898929,44.35948617985317,18.7126818236985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8731458710360465,27.771923932073808,40.45116807706897,68.83546079673128,90.03365727905434,72.65383155534445,76.6160574940291,54.859400060018025,40.27097053571627,12.174993882218288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3952644614428604,29.519082950668302,57.489072751724734,79.65942739832033,43.387025162569934,40.39726024116851,65.70184069525838,74.65296427882205,52.5001751068457,24.13375071481333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.017303904118206,28.582358588644937,56.28220350417766,4.808700103526329,28.51027957210386,57.81312547314893,89.11510409767158,26.313080979643637,1.6208693131422671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.708345441086493,57.34491471864258,79.53374339888947,91.52853973975505,94.91443639912174,90.23172314803698,76.65209700229966,53.76095219029325,26.09684393002039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.816463965898112,56.91274347240677,78.70513756167773,90.73627626382454,94.46409397224534,88.91703822868895,44.05330178605891,17.037904674655763,9.581360698782118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.850941160794104,28.34825321139177,56.80462494759516,90.48369685292006,96.82331892541764,65.32357728492303,57.56115176826581,43.60295935918249,27.10564730858483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.99579423072841,61.86560160901527,35.300244071477856,64.83719534977608,60.20869278760246,54.409360486152295,79.46166438234839,56.98482248894785,28.024200489967583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.31984695215259,64.11670803737597,88.19655091628883,102.69473024340888,107.35957516686372,102.38884870262532,88.64689334316525,65.14337974357034,32.49067669142912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.18449229763487,63.59458944696915,85.74707576593481,83.7300747148273,76.39982044440588,74.63479309818145,82.12707372931496,59.21806058967862,29.39279324521607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.832769980153492,30.275306918328287,57.03873032484832,49.99679212059124,7.6543069918456,18.56852379061634,9.419334338070026,10.19372948637062,8.734886533940445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.476711280060107,7.024069876627166,21.88264428645263,30.815596689375703,14.282245130507505,19.289011103016467,29.96912252453404,21.88264428645263,12.391230931841523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.19386009971104,63.37835239734591,86.26949720935231,98.894833518447,102.83888827649106,101.20015063571886,84.34244350241579,62.459799215963166,32.112413281093794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.031833738998948,62.69390459321633,85.08079914244584,97.34574036883514,101.30826916053049,97.11163499158197,84.07229861689207,62.477970396603766,32.562755707970204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.032701015521354,62.6760362655864,86.95394501348188,101.19984778270818,105.4682581151871,100.875795061284,86.91790550521137,62.3338123635216,32.07637377282325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.689609836934157,62.72994410148687,84.97268061763423,97.2379246970342,101.23588729097872,96.58951640117516,83.69403520655673,62.38772019942208,32.36468983898757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.25917314374316,55.471768847606526,77.12030775680599,89.09723577004164,92.64515879012043,88.23259042455936,56.6786380951536,56.01205861865395,28.095976653497985,1.8910141986659776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.48534241895429,53.56258346829995,75.48126726302311,88.70110403207639,92.82505347846246,88.70110403207639,76.63392582165903,22.76515795956484,27.771923932073808,1.5669614772417957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.963223828547477,16.947654477474074,17.308049560179477,12.823402178077329,31.08574157489942,28.99666150725081,35.804494334254734,23.953856026471307,28.024200489967583,1.8910141986659776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.021468047059958,22.76515795956484,22.801197467835383,22.801197467835383,24.42206678097765,20.04553792368712,17.019733494015156,17.938286675397908,5.655174268368001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.72564934520469,65.64763000634721,90.06969678732487,104.83802099996863,109.62885277586506,105.1442053937629,91.6545265921966,68.7633817801902,36.290876269401686,5.421068891114831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.24533834571456,48.77205454541422,67.73671007399582,85.8191547824759,92.0866978384324,98.87696519081707,84.66649622383997,62.20782551108006,14.822534901554924,0.3600922296947226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7014488552371114,1.5309219689712552,28.852503474168653,27.75405560444387,51.72577995854511,16.17325932917348,26.27704147137309,31.26593911625212,13.03933637468989,0.2162370496232396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5584609516880307,14.048139753254333,40.70344463496276,35.08400702185461,46.73688231366609,53.65283366548164,21.77452576164101,17.181759854727247,1.945224887577126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.358357676649918,18.874708184410597,13.525718309836844,31.62603134594684,26.817331242420515,26.00689658584938,34.21966452938301,20.297511628570227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.518952337327882,31.031833738998948,44.107209621959385,58.06540203104271,95.63462085851118,91.6726977728372,82.86573222235569,60.94704842763251,32.95888744593547,5.205134694502268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.795863195360552,45.67417109920117,80.03769080865567,77.96678192164767,40.41512856879844,42.594458833628735,43.6211305398231,12.427270440112066,13.814034376001162,0.6662766234889737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7023161317595136,7.528320139404049,5.727253284909082,14.552390016031216,26.47510734035572,23.377526747153347,31.08574157489942,14.174126605695886,17.72204962577467,1.1526585586359244,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009,0.0,0.0,0.002,0.007,0.03,0.034,0.021,0.008,0.026,0.065,0.023,0.029,0.101,0.162,0.182,0.117,0.1,0.289,0.463,0.307,0.611,0.979,0.559,0.59,0.734,0.507,0.254,0.898,0.869,0.331,0.44,0.538,0.483,0.501,0.588,0.641,0.66,0.553,0.751,0.342,0.546,0.962,0.853,0.964,0.995,0.918,0.749,1.0,0.756,0.938,0.208,0.531,0.65,0.152,0.441,0.614,0.464,0.335,0.388,0.4,0.364,0.318,0.333,0.273,0.406,0.328,0.429,0.237,0.373,0.163,0.229,0.158,0.083,0.074,0.058,0.048,0.053,0.036,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054,0.124,0.221,0.262,0.277,0.161,0.136,0.144,0.276,0.261,0.295,0.261,0.207,0.134,0.082,0.03,0.034,0.054,0.094,0.259,0.215,0.162,0.072,0.103,0.18,0.116,0.133,0.048,0.027,0.027,0.007,0.02,0.009,0.004,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.014,0.05,0.028,0.077,0.044,0.054,0.034,0.012,0.032,0.0,0.028,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054,0.028,0.007,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036,0.056,0.053,0.014,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.058,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.781,0.543,0.882,1.0,0.661,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.197,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.144,0.097,0.038,0.175,0.532,0.918,1.0,1.0,0.951,0.44,0.257,0.523,0.949,0.687,0.767,0.979,0.87,0.993,0.96,0.954,0.849,0.75,0.313,0.075,0.101,0.149,0.142,0.167,0.114,0.113,0.118,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.112,0.141,0.073,0.004,0.012,0.045,0.022,0.018,0.017,0.003,0.029,0.008,0.055,0.163,0.364,0.65,0.795,0.671,0.849,0.842,0.407,0.42,0.246,0.442,0.41,0.573,0.632,0.119,0.003,0.024,0.065,0.075,0.08,0.08,0.058,0.088,0.089,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.143,0.043,0.059,0.121,0.149,0.112,0.093,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.492,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.246,0.265,0.416,0.344,0.187,0.172,0.246,0.39,0.262,0.31,0.247,0.334,0.409,0.456,0.569,0.444,0.425,0.335,0.194,0.852,0.338,0.259,0.174,0.126,0.139,0.16,0.143,0.098,0.095,0.638,0.736,0.626,0.746,0.481,0.493,0.438,0.444,0.284,0.364,0.428,0.339,0.237,0.211,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.148,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.238,0.429,0.178,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.476,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.119,0.141,0.203,0.324,0.339,0.562,0.646,0.279,0.225,0.116,0.006,0.0,0.117,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.048,0.046,0.027,0.036,0.045,0.217,0.271,0.21,0.108,0.13,0.144,0.178,0.133,0.155,0.117,0.121,0.152,0.092,0.104,0.145,0.182,0.215,0.194,0.252,0.237,0.077,0.075,0.126,0.114,0.082,0.068,0.044,0.0,0.0,0.053,0.041,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.072,0.043,0.0,0.006,0.034,0.059,0.1,0.076,0.06,0.089,0.129,0.134,0.143,0.118,0.06,0.077,0.067,0.022,0.027,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.169,0.259,0.036,0.293,0.355,0.438,0.665,0.848,0.632,0.744,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.427,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.394,0.213,0.215,0.112,0.089,0.119,0.155,0.067,0.026,0.021,0.024,0.032,0.056,0.086,0.0,0.0,0.028,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.112,0.057,0.077,0.101,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.432,0.377,0.181,0.158,0.206,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.533,0.562,0.436,0.386,0.404,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.641,0.725,0.768,0.619,0.785,0.651,0.861,0.605,0.772,0.702,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.072,0.047,0.012,0.007,0.055,0.0,0.0,0.0,0.043,0.169,0.313,0.452,0.293,0.366,0.286,0.26,0.238,0.22,0.102,0.0,0.0,0.022,0.123,0.145,0.187,0.19,0.168,0.107,0.074,0.094,0.126,0.164,0.22,0.147,0.189,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.123,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.144,0.222,0.211,0.17,0.125,0.141,0.216,0.296,0.392,0.472,0.476,0.527,0.622,0.565,0.351,0.122,0.114,0.15,0.235,0.352,0.323,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.492,0.354,0.323,0.275,0.302,0.234,0.213,0.245,0.267,0.326,0.235,0.164,0.139,0.118,0.099,0.093,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.116,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026,0.011,0.025,0.041,0.119,0.059,0.053,0.059,0.105,0.024,0.089,0.399,0.586,0.322,0.371,0.325,0.296,0.349,0.282,0.106,0.039,0.015,0.009,0.004,0.0,0.0,0.0,0.005,0.075,0.167,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.108,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.029,0.019,0.03,0.041,0.013,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.194,0.216,0.034,0.058,0.101,0.154,0.202,0.225,0.272,0.279,0.168,0.271,0.484,0.484,0.661,0.531,0.339,0.433,0.616,0.675,0.573,0.413,0.407,0.411,0.421,0.337,0.215,0.142,0.139,0.101,0.055,0.047,0.037,0.035,0.043,0.122,0.123,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.093,0.046,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.056,0.139,0.089,0.083,0.14,0.072,0.277,0.612,0.503,0.465,0.378,0.372,0.953,0.802,0.874,0.887,0.922,0.966,0.988,1.0,1.0,1.0,0.807,0.575,0.851,0.791,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.296,0.247,0.281,0.421,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.206,0.448,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.269,0.222,0.074,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.007,0.008,0.0,0.0,0.019,0.044,0.075,0.089,0.155,0.163,0.194,0.124,0.115,0.103,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.576,0.648,0.632,0.566,0.421,0.211,0.172,0.233,0.091,0.099,0.112,0.131,0.103,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.056,0.052,0.028,0.047,0.036,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059,0.003,0.0,0.063,0.108,0.476,0.292,0.263,0.251,0.08,0.044,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.041,0.033,0.043,0.069,0.036,0.037,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018,0.059,0.026,0.114,0.028,0.123,0.233,0.53,0.569,0.526,0.611,0.53,0.707,0.654,0.787,0.974,0.959,0.549,0.462,0.207,0.407,0.427,0.886,1.0,1.0,1.0,0.98,0.978,1.0,0.945,0.968,0.542,0.54,0.326,0.559,0.765,0.753,0.266,0.236,0.477,0.381,0.276,0.417,0.27,0.147,0.144,0.19,0.231,0.179,0.165,0.16,0.113,0.148,0.151,0.186,0.338,0.311,0.423,0.4,0.477,0.327,0.265,0.258,0.195,0.194,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.014,0.085,0.088,0.084,0.085,0.105,0.096,0.123,0.143,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.11,0.481,0.55,0.694,0.514,0.4,0.579,0.438,0.317,0.415,0.45,0.665,0.781,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.908,0.96,1.0,0.953,0.966,0.842,0.634,0.705,0.587,0.808,0.939,0.778,0.832,0.963,1.0,0.711,0.404,0.659,0.646,0.405,0.653,0.956,1.0,0.748,0.803,0.111,0.364,0.65,0.938,0.646,0.336,0.181,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.942,0.884,0.978,0.774,0.442,0.369,0.641,0.663,0.325,0.388,0.366,0.246,0.135,0.271,0.204,0.108,0.142,0.226,0.147,0.259,0.08,0.34,0.399,0.386,0.292,0.281,0.25,0.353,0.18,0.296,0.247,0.278,0.148,0.195,0.145,0.124,0.108,0.171,0.063,0.078,0.149,0.071,0.14,0.173,0.186,0.193,0.142,0.104,0.076,0.059,0.034,0.06,0.022,0.037,0.046,0.021,0.0,0.061,0.061,0.082,0.058,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.088,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044,0.027,0.003,0.019,0.054,0.2,0.329,0.352,0.311,0.338,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.227,0.225,0.57,0.312,0.288,0.248,0.212,0.206,0.316,0.286,0.265,0.17,0.204,0.173,0.115,0.149,0.148,0.189,0.113,0.169,0.128,0.172,0.146,0.383,0.596,0.59,0.634,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.283,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.238,0.438,0.882,0.844,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.954,0.512,0.293,0.128,0.123,0.101,0.547,0.915,0.752,0.564,0.93,0.891,0.937,0.792,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.097,0.202,0.333,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.238,0.246,0.184,0.222,0.395,0.508,0.822,0.849,0.745,0.773,0.861,0.75,0.88,0.885,0.788,0.781,0.822,0.752,0.242,0.262,0.377,0.413,0.419,0.399,0.379,0.546,0.603,0.568,0.62,0.791,0.754,0.666,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.472,0.21,0.219,0.425,0.368,0.276,0.234,0.246,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.559,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026,0.042,0.051,0.111,0.085,0.116,0.071,0.045,0.035,0.029,0.018,0.0,0.0,0.0,0.158,0.004,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036,0.032,0.025,0.052,0.196,0.239,0.519,0.253,0.407,0.186,0.239,0.222,0.279,0.304,0.291,0.524,0.465,0.435,0.689,0.662,0.57,0.487,0.526,0.574,0.591,0.632,0.72,0.619,0.402,0.276,0.429,0.468,0.839,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.472,0.508,0.693,0.516,0.543,0.579,0.573,0.868,0.611,0.454,0.731,0.674,0.435,0.347,0.385,0.524,0.553,0.428,0.351,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.056,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.224,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.101,0.12,0.182,0.118,0.122,0.142,0.225,0.073,0.047,0.007,0.0,0.0,0.0,0.002,0.037,0.016,0.022,0.0,0.0,0.0,0.0,0.015,0.002,0.007,0.013,0.008,0.019,0.082,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018,0.014,0.018,0.06,0.056,0.074,0.014,0.215,0.063,0.009,0.051,0.037,0.231,0.523,0.256,0.3,0.212,0.154,0.037,0.0,0.0,0.019,0.018,0.073,0.077,0.042,0.094,0.101,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.118,0.161,0.194,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018,0.02,0.0,0.533,0.037,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.007,0.047,0.039,0.071,0.053,0.034,0.082,0.0,0.0,0.011,0.021,0.032,0.029,0.054,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.088,0.0,0.268,0.469,0.38,0.427,0.356,0.325,0.329,0.347,0.143,0.108,0.134,0.173,0.169,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.399,0.441,0.441,0.447,0.383,0.395,0.367,0.189,0.146,0.277,0.333,0.261,0.219,0.43,0.817,0.416,0.151,0.02,0.014,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.279,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.407,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.199,0.361,0.173,0.14,0.063,0.027,0.197,0.32,0.165,0.032,0.0,0.0,0.207,0.199,0.287,0.367,0.457,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.117,0.221,0.108,0.233,0.282,0.296,0.862,0.213,0.175,0.257,0.086,0.609,0.036,0.029,0.035,0.144,0.418,0.21,0.506,0.537,0.466,0.288,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.181,0.395,0.514,0.327,0.297,0.477,0.441,0.461,0.1,0.298,0.066,0.093,0.128,0.299,0.311,0.333,0.353,0.233,0.275,0.256,0.37,0.341,0.036,0.027,0.005,0.019,0.054,0.044,0.027,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.351,0.263,0.111,0.038,0.001,0.034,0.052,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036,0.034,0.047,0.045,0.054,0.082,0.07,0.0,0.543,0.364,0.406,0.397,0.317,0.329,0.437,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.123,0.091,0.086,0.099,0.077,0.058,0.057,0.053,0.044,0.041,0.029,0.059,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.173,0.276,0.207,0.165,0.272,0.26,0.219,0.118,0.113,0.018,0.0,0.02,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.548,0.66,0.518,0.328,0.246,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.283,0.173,0.338,0.215,0.153,0.071,0.018,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.269,0.305,0.408,0.378,0.085,0.088,0.049,0.028,0.0,0.009,0.0,0.009,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.328,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018,0.046,0.036,0.066,0.056,0.248,0.259,0.181,0.273,0.364,0.351,0.345,0.347,0.276,0.201,0.078,0.098,0.077,0.034,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.357,0.417,0.406,0.422,0.234,0.211,0.079,0.08,0.048,0.041,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.089,0.11,0.163,0.272,0.571,0.527,0.362,0.395,0.399,0.26,0.285,0.317,0.27,0.216,0.22,0.349,0.213,0.133,0.266,0.227,0.16,0.051,0.101,0.058,0.098,0.212,0.361,0.342,0.29,0.954,0.768,0.436,0.398,0.39,0.219,0.42,0.16,0.074,0.184,0.077,0.268,0.277,0.24,0.401,0.126,0.18,0.137,0.137,0.163,0.199,0.208,0.647,0.499,0.859,0.513,0.593,0.589,0.427,0.649,0.562,0.539,0.655,0.635,0.559,0.533,0.72,0.583,0.464,0.21,0.163,0.262,0.237,0.197,0.161,0.162,0.153,0.07,0.034,0.044,0.181,0.164,0.394,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.356,0.539,0.518,0.456,0.597,0.608,0.576,0.446,0.48,0.421,0.31,0.247,0.167,0.026,0.016,0.015,0.009,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.164,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026,0.019,0.25,0.241,0.405,0.577,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.241,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.173,0.224,0.184,0.383,0.449,0.615,0.934,0.887,0.589,0.582,0.528,0.695,0.402,0.747,0.62,0.194,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.029,0.031,0.061,0.274,0.196,0.271,0.291,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052,0.026,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.421,0.578,0.482,0.547,0.553,0.553,0.521,0.539,0.498,0.523,0.591,0.404,0.146,0.192,0.235,0.183,0.137,0.092,0.065,0.076,0.152,0.129,0.074,0.046,0.0,0.0,0.0,0.022,0.226,0.617,0.701,0.619,0.536,0.604,0.538,0.327,0.094,0.172,0.4,0.617,0.498,0.442,0.422,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.964,0.229,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.104,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.143,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.007,0.202,0.174,0.184,0.197,0.236,0.193,0.147,0.166,0.119,0.151,0.142,0.182,0.119,0.031,0.031,0.063,0.276,0.188,0.15,0.088,0.263,0.182,0.211,0.05,0.059,0.0,0.01,0.091,0.093,0.211,0.333,0.227,0.184,0.101,0.087,0.036,0.082,0.154,0.01,0.046,0.047,0.045,0.059,0.097,0.18,0.138,0.078,0.02,0.058,0.044,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037,0.187,0.204,0.164,0.233,0.147,0.159,0.176,0.123,0.132,0.081,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.014,0.019,0.125,0.025,0.0,0.093,0.0,0.156,0.367,0.025,0.051,0.077,0.115,0.096,0.018,0.095,0.216,0.222,0.154,0.542,0.613,0.648,0.666,0.772,0.953,0.969,0.985,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.624,0.577,0.665,0.719,0.852,0.899,0.712,0.955,0.751,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.357,0.379,0.364,0.168,0.026,0.059,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.761,0.734,0.765,0.589,0.796,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.089,0.086,0.126,0.28,0.429,0.573,0.776,0.793,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.901,0.793,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.246,0.308,0.514,0.617,0.585,0.744,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.422,0.549,0.475,0.37,0.458,0.228,0.066,0.037,0.0,0.054,0.028,0.021,0.043,0.07,0.14,0.186,0.22,0.236,0.18,0.244,0.294,0.283,0.327,0.254,0.18,0.123,0.052,0.028,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044,0.142,0.047,0.061,0.013,0.048,0.15,0.158,0.026,0.035,0.031,0.022,0.008,0.0,0.004,0.018,0.026,0.018,0.015,0.048,0.053,0.028,0.0,0.288,0.503,0.221,0.146,0.214,0.21,0.221,0.189,0.07,0.031,0.005,0.024,0.012,0.014,0.023,0.042,0.074,0.075,0.122,0.068,0.029,0.153,0.334,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.056,0.103,0.16,0.104,0.08,0.103,0.063,0.071,0.018,0.0,0.077,0.061,0.129,0.458,0.619,0.517,0.419,0.381,0.266,0.333,0.283,0.283,0.282,0.218,0.103,0.136,0.077,0.106,0.148,0.15,0.15,0.161,0.118,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.411,0.389,0.161,0.026,0.1,0.084,0.047,0.108,0.123,0.168,0.199,0.145,0.119,0.056,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.234,0.232,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.137,0.197,0.248,0.332,0.391,0.336,0.396,0.205,0.058,0.027,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011,0.056,0.072,0.06,0.0,0.0,0.01,0.036,0.119,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.123,0.145,0.17,0.137,0.142,0.018,0.11,0.068,0.055,0.0,0.115,0.126,0.104,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.211,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059,0.442,0.633,0.846,0.38,0.1,0.018,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.468,0.242,0.089,0.124,0.129,0.117,0.089,0.046,0.032,0.026,0.032,0.038,0.036,0.064,0.062,0.083,0.036,0.013,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.029,0.033,0.02,0.011,0.044,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.443,0.431,0.479,0.602,0.569,0.286,0.28,0.411,0.405,0.286,0.241,0.167,0.219,0.163,0.15,0.084,0.093,0.056,0.09,0.408,0.467,0.322,0.427,0.261,0.28,0.309,0.398,0.244,0.274,0.487,0.117,0.12,0.27,0.211,0.462,0.438,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.216,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.093,0.17,0.165,0.137,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.028,0.042,0.032,0.135,0.234,0.282,0.338,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.328,0.263,0.161,0.116,0.076,0.055,0.014,0.0,0.0,0.0,0.0,0.0,0.036,0.119,0.217,0.077,0.057,0.042,0.104,0.235,0.302,0.268,0.193,0.068,0.025,0.018,0.001,0.011,0.018,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054,0.196,0.146,0.134,0.03,0.036,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.497,0.398,0.368,0.277,0.182,0.222,0.226,0.234,0.244,0.123,0.219,0.226,0.207,0.239,0.223,0.177,0.241,0.177,0.181,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.108,0.224,0.123,0.013,0.037,0.159,0.178,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.143,0.082,0.011,0.037,0.036,0.009,0.024,0.016,0.021,0.022,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.437,0.105,0.092,0.087,0.138,0.059,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018,0.095,0.371,0.122,0.057,0.155,0.093,0.0,0.043,0.042,0.013,0.038,0.119,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.962,0.181,0.147,0.218,0.189,0.165,0.193,0.282,0.103,0.291,0.216,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.299,0.578,0.454,0.299,0.057,0.017,0.02,0.071,0.085,0.044,0.012,0.009,0.01,0.011,0.023,0.044,0.081,0.071,0.063,0.082,0.054,0.043,0.123,0.07,0.167,0.437,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.029,0.043,0.143,0.128,0.023,0.012,0.139,0.088,0.08,0.039,0.008,0.0,0.044,0.276,0.213,0.283,0.2,0.109,0.089,0.121,0.153,0.209,0.297,0.437,0.46,0.441,0.7,0.585,0.642,0.36,0.236,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.398,0.339,0.308,0.346,0.162,0.299,0.29,0.191,0.388,0.107,0.039,0.412,0.012,0.148,0.002,0.0,0.07,0.041,0.101,0.234,0.238,0.135,0.156,0.141,0.156,0.377,0.224,0.393,0.142,0.066,0.126,0.149,0.172,0.403,0.387,0.587,0.397,0.563,0.225,0.039,0.422,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.236,0.14,0.078,0.0,0.03,0.027,0.033,0.043,0.077,0.067,0.05,0.021,0.869,0.332,0.049,0.174,0.261,0.0,0.017,0.009,0.001,0.033,0.161,0.221,0.283,0.251,0.093,0.039,0.013,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.029,0.084,0.156,0.113,0.199,0.268,0.346,0.413,0.172,0.207,0.237,0.338,0.22,0.389,0.386,0.136,0.131,0.164,0.148,0.136,0.292,0.376,0.0,0.702,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052,0.338,0.258,0.21,0.074,0.145,0.116,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.097,0.102,0.188,0.083,0.095,0.044,0.09,0.051,0.024,0.014,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037,0.032,0.036,0.15,0.541,0.501,0.466,0.357,0.497,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.277,0.599,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.388,0.372,0.508,0.601,0.788,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026,0.032,0.035,0.078,0.145,0.042,0.246,0.545,0.477,0.51,0.431,0.306,0.004,0.065,0.0,0.089,0.094,0.109,0.101,0.136,0.078,0.042,0.063,0.083,0.123,0.198,0.155,0.143,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.116,0.275,0.19,0.19,0.287,0.169,0.088,0.104,0.101,0.041,0.008,0.0,0.0,0.123,0.222,0.214,0.118,0.0,0.018,0.032,0.128,0.178,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044,0.035,0.246,0.264,0.276,0.332,0.295,0.311,0.328,0.308,0.127,0.012,0.027,0.012,0.023,0.033,0.119,0.172,0.184,0.08,0.05,0.104,0.096,0.199,0.555,0.382,0.112,0.0,0.658,0.483,0.387,0.28,0.47,0.539,0.443,0.285,0.378,0.291,0.279,0.294,0.185,0.226,0.238,0.219,0.346,0.151,0.122,0.158,0.241,0.386,0.273,0.213,0.383,0.164,0.186,0.082,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.279,0.265,0.208,0.332,0.228,0.047,0.003,0.01,0.018,0.014,0.041,0.027,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.014,0.101,0.012,0.035,0.0,0.054,0.007,0.0,0.0,0.0,0.008,0.022,0.017,0.03,0.0,0.274,0.054,0.054,0.913,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.112,0.111,0.242,0.196,0.286,0.303,0.298,0.233,0.294,0.366,0.453,0.188,0.271,0.179,0.357,0.811,0.707,0.254,0.544,0.436,0.427,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.694,0.543,0.404,0.363,0.45,0.322,0.323,0.277,0.224,0.054,0.061,0.094,0.091,0.095,0.097,0.112,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.453,0.439,0.372,0.346,0.412,0.372,0.114,0.053,0.034,0.037,0.027,0.024,0.039,0.037,0.054,0.067,0.052,0.033,0.037,0.058,0.037,0.209,0.853,0.804,0.509,0.482,0.426,0.339,0.327,0.26,0.04,0.042,0.032,0.027,0.046,0.087,0.085,0.047,0.069,0.444,0.148,0.407,0.222,0.121,0.543,0.386,0.404,0.37,0.379,0.302,0.283,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.393,0.96,0.463,0.655,0.412,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.186,0.252,0.433,0.276,0.335,0.345,0.176,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.014,0.0,0.052,0.632,0.128,0.0,0.0,0.269,0.344,0.193,0.139,0.082,0.152,0.053,0.034,0.068,0.045,0.116,0.08,0.104,0.069,0.046,0.059,0.112,0.142,0.118,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.246,0.32,0.261,0.322,0.405,0.421,0.515,0.544,0.77,0.891,0.969,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.931,1.0,1.0,0.44,1.0,0.802,0.951,0.966,1.0,0.752,0.577,1.0,1.0,1.0,0.986,0.705,0.823,0.617,0.328,0.701,1.0,0.978,0.482,0.879,0.85,0.959,0.659,0.95,0.984,0.661,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.487,0.621,0.67,0.47,0.39,0.566,0.521,0.431,0.435,0.508,0.489,0.288,0.293,0.298,0.302,0.269,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.074,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.104,0.211,0.159,0.144,0.34,0.477,0.445,0.586,0.444,0.464,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.089,0.058,0.069,0.167,0.323,0.279,0.362,0.242,0.255,0.299,0.277,0.279,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.056,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.173,0.266,0.372,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.169,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.014,0.002,0.0,0.0,0.0,0.07,0.119,0.177,0.087,0.131,0.112,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009,0.026,0.0,0.0,0.075,0.233,0.406,0.477,0.006,0.127,0.044,0.022,0.152,0.245,0.048,0.0,0.087,0.17,0.088,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026,0.176,0.133,0.077,0.052,0.016,0.059,0.04,0.053,0.054,0.055,0.119,0.005,0.013,0.029,0.034,0.05,0.016,0.006,0.356,0.871,0.358,0.007,0.0,0.0,0.079,0.013,0.035,0.196,0.091,0.07,0.0,0.036,0.115,0.106,0.118,0.0,0.009,0.067,0.101,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.227,0.335,0.223,0.236,0.181,0.111,0.036,0.022,0.018,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.211,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.112,0.116,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.208,0.29,0.187,0.174,0.199,0.253,0.208,0.211,0.242,0.14,0.178,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.372,0.209,0.223,0.321,0.28,0.219,0.329,0.234,0.218,0.122,0.033,0.019,0.009,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.112,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.197,0.152,0.083,0.088,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013,0.02,0.025,0.0,0.014,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.029,0.004,0.02,0.08,0.028,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.072,0.036,0.056,0.114,0.163,0.13,0.062,0.164,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.357,0.258,0.264,0.248,0.242,0.246,0.232,0.252,0.202,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009,0.095,0.08,0.091,0.166,0.087,0.117,0.227,0.277,0.097,0.057,0.062,0.058,0.028,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018,0.009,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.082,0.154,0.068,0.012,0.0,0.011,0.008,0.043,0.0,0.0,0.023,0.011,0.037,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022,0.148,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.181,0.142,0.13,0.076,0.129,0.059,0.022,0.066,0.076,0.035,0.008,0.013,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037,0.067,0.075,0.023,0.016,0.054,0.224,0.198,0.355,0.156,0.21,0.164,0.189,0.146,0.104,0.119,0.125,0.233,0.212,0.393,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.103,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.097,0.104,0.156,0.169,0.23,0.224,0.232,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018,0.0,0.018,0.032,0.069,0.217,0.193,0.188,0.236,0.252,0.274,0.259,0.216,0.088,0.096,0.091,0.097,0.052,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.206,0.194,0.27,0.283,0.193,0.189,0.143,0.157,0.074,0.084,0.104,0.161,0.149,0.146,0.095,0.096,0.028,0.0,0.013,0.009,0.028,0.014,0.0,0.364,0.147,0.913,0.605,0.036,0.117,0.125,0.119,0.081,0.064,0.072,0.055,0.106,0.088,0.112,0.056,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044,0.025,0.071,0.053,0.033,0.028,0.006,0.244,0.174,0.209,0.088,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.143,0.087,0.015,0.019,0.029,0.037,0.011,0.277,0.232,0.335,0.302,0.296,0.314,0.218,0.145,0.207,0.186,0.165,0.179,0.192,0.089,0.044,0.0,0.014,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.014,0.067,0.231,0.213,0.163,0.19,0.057,0.029,0.025,0.031,0.047,0.05,0.08,1.0,0.984,0.443,0.179,0.173,0.127,0.196,0.241,0.188,0.101,0.09,0.135,0.14,0.202,0.273,0.236,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026,0.334,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.101,0.069,0.0,0.095,0.026,0.118,0.016,0.025,0.134,0.074,0.027,0.165,0.077,0.016,0.025,0.033,0.025,0.421,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022,0.143,0.057,0.028,0.018,0.016,0.012,0.0,0.0,0.0,0.012,0.009,0.034,0.076,0.123,0.277,0.296,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.202,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.028,0.031,0.0,0.034,0.015,0.045,0.07,0.088,0.064,0.014,0.0,0.0,0.0,0.0,0.006,0.027,0.258,0.085,0.026,0.0,0.0,0.079,0.023,0.11,0.028,0.028,0.128,0.129,0.134,0.119,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013,0.032,0.0,0.083,0.032,0.128,0.15,0.104,0.104,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.036,0.113,0.078,0.086,0.14,0.108,0.074,0.092,0.037,0.0,0.0,0.008,0.074,0.146,0.192,0.194,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.118,0.189,0.0,0.013,0.026,0.037,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.014,0.061,0.101,0.023,0.136,0.149,0.216,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.028,0.02,0.033,0.007,0.0,0.001,0.0,0.021,0.048,0.051,0.241,0.042,0.0,0.197,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.676,0.548,0.021,0.016,0.075,0.134,0.913,0.165,0.276,1.0,0.159,0.162,0.279,0.149,0.126,0.104,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.979,0.415,0.334,0.337,0.458,0.298,0.511,0.333,0.297,0.307,0.002,0.081,0.361,0.269,0.112,0.315,0.048,0.09,0.224,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.108,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.056,0.036,0.0,0.0,0.026,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.072,0.058,0.0,0.014,0.0,0.0,0.018,0.012,0.031,0.06,0.448,0.055,0.033,0.153,0.283,0.217,0.192,0.163,0.042,0.028,0.026,0.044,0.042,0.203,0.131,0.156,0.312,0.339,0.225,0.029,0.079,0.066,0.091,0.089,0.054,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.119,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.082,0.029,0.005,0.016,0.025,0.027,0.022,0.776,0.45,0.869,0.452,0.952,0.021,0.004,0.0,0.0,0.029,0.0,0.033,0.043,0.023,0.036,0.002,0.039,0.016,0.026,0.0,0.007,0.0,0.0,0.011,0.072,0.926,0.959,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.487,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011,0.049,0.004,0.026,0.209,0.202,0.203,0.414,0.371,0.979,0.151,0.618,0.225,0.266,0.174,0.181,0.393,0.258,0.368,0.371,0.24,0.388,0.302,0.155,0.117,0.059,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.116,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011,0.039,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.123,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054,0.036,0.11,0.0,0.0,0.0,0.009,0.0,0.0,0.317,0.09,0.11,0.009,0.034,0.05,0.114,0.011,0.078,0.011,0.018,0.013,0.0,0.001,0.071,0.067,0.009,0.003,0.026,0.0,0.0,0.0,0.0,0.044,0.561,0.55,0.221,1.0,0.101,0.037,0.0,0.0,0.008,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.041,0.064,0.056,0.062,0.05,0.039,0.026,0.052,0.11,0.075,0.041,0.069,0.036,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.211,0.129,0.178,0.132,0.124,0.127,0.151,0.189,0.253,0.319,0.297,0.372,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.383,0.3,0.166,0.16,0.235,0.41,0.45,0.592,0.626,0.637,0.695,0.671,0.518,0.432,0.579,0.661,0.488,0.522,0.467,0.53,0.714,0.606,0.708,0.636,0.806,0.963,0.973,0.951,0.964,1.0,0.997,0.981,1.0,1.0,1.0,0.957,0.078,0.963,0.948,0.598,0.964,0.85,0.948,0.841,0.701,0.769,0.727,0.869,0.66,0.419,0.266,0.541,0.707,1.0,0.959,0.966,0.983,0.986,0.971,0.767,0.706,0.481,0.462,0.421,0.455,0.485,0.555,0.452,0.549,0.483,0.483,0.326,0.344,0.326,0.146,0.969,0.986,0.974,0.983,0.991,0.999,0.948,0.649,0.566,0.394,0.217,0.178,0.209,0.163,0.323,0.311,0.329,0.331,0.32,0.411,0.304,0.345,0.394,0.144,0.265,0.398,0.264,0.317,0.264,0.191,0.202,0.186,0.148,0.104,0.064,0.072,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.097,0.09,0.029,0.041,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013,0.034,0.037,0.113,0.139,0.079,0.083,0.052,0.031,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.134,0.026,0.059,0.0,0.0,0.011,0.037,0.005,0.0,0.0,0.009,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.197,0.374,0.233,0.03,0.039,0.831,0.333,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.014,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.232,0.287,0.314,0.101,0.048,0.05,0.114,0.026,0.064,0.214,0.271,0.377,0.277,0.377,0.443,0.343,0.147,0.175,0.132,0.247,0.186,0.323,0.111,0.067,0.11,0.947,0.231,0.108,0.0,0.0,0.009,0.007,0.022,0.0,0.0,0.011,0.057,0.018,0.035,0.0,0.02,0.0,0.036,0.193,0.555,0.411,0.54,0.48,0.338,0.604,0.344,0.377,0.168,0.136,0.09,0.167,0.198,0.181,0.156,0.175,0.16,0.16,0.143,0.119,0.043,0.0,0.122,0.193,0.181,0.183,0.224,0.161,0.221,0.312,0.237,0.246,0.138,0.169,0.08,0.12,0.105,0.082,0.059,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.093,0.12,0.186,0.111,0.117,0.144,0.143,0.079,0.196,0.044,0.107,0.079,0.159,0.266,0.644,0.91,0.178,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.089,0.176,0.126,0.107,0.041,0.026,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.347,0.292,0.498,0.489,0.451,0.411,0.277,0.12,0.131,0.141,0.15,0.19,0.209,0.037,0.053,0.068,0.075,0.053,0.035,0.028,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.448,0.537,0.522,0.473,0.189,0.138,0.196,0.238,0.222,0.189,0.14,0.117,0.129,0.214,0.073,0.2,0.366,0.472,0.589,0.454,0.421,0.381,0.422,0.483,0.397,0.442,0.44,0.409,0.273,0.208,0.295,0.393,0.426,0.496,0.476,0.593,0.724,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.412,0.349,0.403,0.347,0.224,0.205,0.154,0.165,0.149,0.191,0.356,0.394,0.274,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.211,0.176,0.264,0.217,0.268,0.193,0.158,0.194,0.261,0.241,0.2,0.227,0.22,0.085,0.178,0.247,0.153,0.064,0.237,0.277,0.241,0.25,0.206,0.211,0.215,0.16,0.219,0.205,0.181,0.159,0.068,0.12,0.14,0.109,0.112,0.093,0.069,0.036,0.024,0.005,0.086,0.232,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.176,0.139,0.108,0.179,0.04,0.029,0.034,0.0,0.0,0.047,0.011,0.122,0.084,0.056,0.081,0.013,0.045,0.113,0.082,0.119,0.061,0.064,0.072,0.111,0.127,0.108,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.189,0.359,0.377,0.374,0.268,0.623,0.631,0.869,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.416,0.821,0.271,0.117,0.277,0.422,0.222,0.103,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.206,0.15,0.065,0.032,0.022,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.216,0.186,0.197,0.236,0.024,0.011,0.01,0.007,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009,0.06,0.109,0.103,0.109,0.149,0.198,0.197,0.173,0.196,0.118,0.061,0.022,0.0,0.0,0.012,0.057,0.022,0.029,0.013,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.058,0.042,0.0,0.014,0.033,0.0,0.0,0.0,0.014,0.003,0.011,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.178,0.215,0.476,0.193,0.114,0.107,0.118,0.218,0.217,0.233,0.171,0.187,0.134,0.117,0.252,0.095,0.13,0.096,0.075,0.031,0.028,0.021,0.08,0.09,0.201,0.34,0.476,0.097,0.054,0.04,0.023,0.033,0.038,0.029,0.034,0.033,0.049,0.06,0.15,0.158,0.189,0.271,0.241,0.338,0.375,0.204,0.107,0.236,0.3,0.317,0.38,0.118,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.357,0.523,0.416,0.418,0.354,0.382,0.397,0.399,0.251,0.118,0.209,0.188,0.052,0.078,0.082,0.046,0.045,0.058,0.07,0.057,0.026,0.025,0.022,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.224,0.186,0.161,0.239,0.16,0.164,0.013,0.016,0.028,0.026,0.01,0.011,0.019,0.031,0.192,0.028,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.186,0.151,0.129,0.137,0.021,0.019,0.02,0.008,0.015,0.011,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.093,0.054,0.023,0.08,0.065,0.006,0.0,0.025,0.007,0.036,0.058,0.0,0.0,0.002,0.0,0.017,0.123,0.172,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.112,0.041,0.03,0.011,0.012,0.011,0.0,0.007,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.438,0.366,0.11,0.134,0.175,0.147,0.164,0.197,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.448,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013,0.009,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018,0.013,0.016,0.148,0.103,0.067,0.04,0.075,0.079,0.112,0.252,0.176,0.087,0.06,0.13,0.119,0.024,0.02,0.123,0.088,0.004,0.082,0.0,0.009,0.0,0.0,0.014,0.004,0.0,0.0,0.0,0.0,0.008,0.074,0.077,0.028,0.045,0.062,0.101,0.062,0.097,0.09,0.132,0.119,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.02,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.088,0.049,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027,0.039,0.066,0.133,0.181,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.082,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.144,0.151,0.134,0.137,0.083,0.043,0.044,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022,0.038,0.059,0.041,0.046,0.007,0.003,0.001,0.003,0.0,0.015,0.009,0.0,0.009,0.02,0.021,0.049,0.052,0.056,0.063,0.071,0.145,0.191,0.144,0.142,0.188,0.186,0.187,0.123,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.103,0.15,0.201,0.208,0.25,0.187,0.279,0.203,0.181,0.25,0.205,0.119,0.063,0.031,0.027,0.0,0.0,0.016,0.034,0.041,0.058,0.062,0.04,0.025,0.035,0.012,0.117,0.111,0.14,0.143,0.198,0.145,0.22,0.351,0.478,0.241,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.189,0.197,0.238,0.24,0.249,0.453,0.962,0.537,0.506,0.427,0.384,0.447,0.409,0.389,0.354,0.275,0.269,0.265,0.118,0.027,0.031,0.05,0.029,0.029,0.007,0.001,0.0,0.0,0.034,0.018,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.088,0.074,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.463,0.483,0.499,0.614,0.55,0.314,0.116,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.148,0.151,0.139,0.226,0.27,0.207,0.198,0.216,0.155,0.212,0.22,0.157,0.061,0.037,0.007,0.011,0.0,0.0,0.0,0.0,0.0,0.007,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009,0.102,0.181,0.164,0.171,0.201,0.175,0.216,0.176,0.0,0.0,0.009,0.027,0.033,0.027,0.099,0.067,0.171,0.261,0.247,0.119,0.064,0.054,0.051,0.063,0.077,0.029,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.211,0.198,0.192,0.059,0.161,0.144,0.112,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.103,0.107,0.058,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036,0.071,0.14,0.274,0.149,0.004,0.065,0.055,0.134,0.149,0.131,0.164,0.161,0.149,0.129,0.38,0.574,0.471,0.333,0.501,0.513,0.596,0.569,0.495,0.522,0.571,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.656,0.596,0.679,0.669,0.594,0.554,0.543,0.535,0.491,0.207,0.054,0.069,0.093,0.103,0.067,0.077,0.082,0.157,0.152,0.118,0.231,0.313,0.371,0.502,0.501,0.449,0.472,0.444,0.438,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.186,0.164,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.362,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.269,0.252,0.264,0.231,0.162,0.28,0.404,0.588,0.433,0.378,0.366,0.383,0.288,0.281,0.345,0.349,0.403,0.43,0.493,0.593,0.399,0.432,0.575,0.612,0.707,0.745,0.771,0.896,0.428,0.449,0.454,0.604,0.825,0.783,0.794,0.818,0.778,0.808,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.576,0.947,0.818,0.67,0.904,0.748,0.522,0.443,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.378,0.563,0.353,0.519,0.524,0.948,0.749,0.504,0.948,1.0,0.863,0.974,0.957,0.793,0.954,0.597,0.587,0.647,0.663,0.693,0.849,0.947,0.842,0.84,0.845,0.937,0.97,0.97,0.987,0.847,0.687,0.951,0.989,0.961,0.886,0.951,0.988,0.967,0.87,0.829,0.912,0.757,0.716,0.771,0.736,0.528,0.578,0.671,0.803,0.847,0.861,0.89,0.939,0.533,0.514,0.71,0.923,0.952,0.875,0.719,0.761,0.695,0.782,0.684,0.549,0.403,0.405,0.492,0.335,0.049,0.036,0.118,0.196,0.329,0.286,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.144,0.13,0.074,0.031,0.078,0.046,0.0,0.0,0.022,0.045,0.072,0.07,0.144,0.144,0.105,0.2,0.282,0.144,0.099,0.098,0.104,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.089,0.078,0.138,0.132,0.13,0.22,0.333,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.119,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.211,0.294,0.146,0.143,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.074,0.082,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054,0.06,0.03,0.132,0.167,0.087,0.046,0.102,0.233,0.052,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.056,0.116,0.135,0.133,0.143,0.33,0.254,0.375,0.495,0.388,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.143,0.102,0.023,0.147,0.146,0.067,0.074,0.109,0.11,0.097,0.067,0.208,0.153,0.289,0.331,0.52,0.572,0.369,0.375,0.414,0.489,0.439,0.43,0.328,0.149,0.16,0.005,0.017,0.051,0.064,0.074,0.067,0.072,0.062,0.037,0.1,0.16,0.173,0.137,0.131,0.094,0.13,0.1,0.074,0.093,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036,0.027,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.459,0.434,0.712,0.68,0.616,0.592,0.647,0.641,0.599,0.6,0.382,0.082,0.036,0.093,0.213,0.302,0.266,0.24,0.382,0.116,0.388,0.277,0.521,0.695,0.651,0.595,0.585,0.52,0.547,0.458,0.42,0.416,0.398,0.391,0.291,0.038,0.034,0.048,0.066,0.212,0.181,0.166,0.123,0.033,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.014,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.167,0.221,0.159,0.331,0.351,0.213,0.279,0.253,0.241,0.151,0.161,0.158,0.147,0.232,0.2,0.148,0.121,0.148,0.16,0.155,0.128,0.153,0.102,0.123,0.104,0.12,0.107,0.135,0.165,0.167,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.186,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.137,0.14,0.138,0.105,0.083,0.079,0.117,0.126,0.127,0.098,0.089,0.074,0.093,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.206,0.239,0.219,0.24,0.199,0.152,0.333,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.471,0.522,0.456,0.432,0.377,0.425,0.518,0.347,0.398,0.355,0.361,0.366,0.587,0.574,0.503,0.432,0.453,0.379,0.373,0.412,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.202,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.383,0.418,0.384,0.221,0.162,0.178,0.2,0.213,0.211,0.257,0.429,0.211,0.155,0.099,0.103,0.159,0.125,0.092,0.079,0.058,0.033,0.067,0.075,0.065,0.079,0.097,0.079,0.104,0.048,0.015,0.011,0.023,0.059,0.075,0.133,0.127,0.062,0.151,0.256,0.347,0.375,0.299,0.195,0.225,0.15,0.269,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036,0.067,0.097,0.11,0.141,0.186,0.212,0.15,0.236,0.428,0.38,0.445,0.399,0.191,0.214,0.236,0.07,0.104,0.116,0.062,0.093,0.146,0.127,0.019,0.0,0.0,0.018,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022,0.023,0.014,0.009,0.014,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.073,0.059,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.472,0.811,0.709,0.708,0.477,0.664,0.51,0.712,0.432,0.343,0.176,0.191,0.175,0.205,0.203,0.216,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.468,0.242,0.199,0.16,0.165,0.179,0.265,0.367,0.254,0.022,0.006,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009,0.024,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.028,0.0,0.026,0.0,0.086,0.09,0.148,0.0,0.0,0.0,0.009,0.071,0.359,0.232,0.235,0.221,0.172,0.073,0.097,0.169,0.18,0.149,0.272,0.231,0.166,0.104,0.126,0.37,0.24,0.258,0.158,0.091,0.013,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059,0.072,0.102,0.087,0.122,0.119,0.114,0.123,0.374,0.356,0.44,0.435,0.558,0.496,0.493,0.492,0.503,0.493,0.506,0.533,0.533,0.459,0.271,0.238,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018,0.032,0.081,0.359,0.471,0.405,0.459,0.478,0.51,0.392,0.257,0.109,0.059,0.077,0.081,0.072,0.043,0.03,0.034,0.019,0.03,0.054,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.224,0.274,0.423,0.359,0.136,0.093,0.084,0.07,0.062,0.066,0.022,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.024,0.03,0.104,0.138,0.12,0.147,0.156,0.112,0.059,0.045,0.04,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.548,0.315,0.322,0.234,0.074,0.03,0.043,0.033,0.007,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052,0.176,0.179,0.097,0.171,0.16,0.072,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.296,0.27,0.367,0.277,0.211,0.378,0.215,0.311,0.322,0.329,0.309,0.074,0.091,0.073,0.034,0.064,0.037,0.056,0.056,0.084,0.059,0.155,0.263,0.191,0.363,0.279,0.257,0.338,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.056,0.047,0.032,0.027,0.032,0.032,0.026,0.025,0.072,0.201,0.244,0.208,0.236,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022,0.013,0.002,0.0,0.02,0.028,0.04,0.089,0.123,0.259,0.286,0.116,0.126,0.246,0.055,0.038,0.034,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.123,0.105,0.095,0.052,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.279,0.33,0.178,0.392,0.381,0.186,0.124,0.224,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.093,0.091,0.087,0.113,0.143,0.285,0.283,0.434,0.132,0.123,0.085,0.196,0.122,0.202,0.066,0.093,0.192,0.08,0.05,0.056,0.0,0.185,0.116,0.134,0.089,0.03,0.172,0.072,0.16,0.082,0.119,0.113,0.202,0.196,0.187,0.126,0.118,0.114,0.162,0.214,0.142,0.121,0.194,0.15,0.133,0.127,0.164,0.197,0.159,0.144,0.222,0.316,0.345,0.393,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.089,0.119,0.099,0.096,0.117,0.12,0.086,0.076,0.058,0.074,0.112,0.116,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.093,0.058,0.068,0.036,0.075,0.06,0.042,0.018,0.003,0.003,0.002,0.006,0.013,0.002,0.0,0.009,0.0,0.011,0.0,0.0,0.03,0.056,0.12,0.043,0.085,0.062,0.067,0.056,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.082,0.123,0.064,0.086,0.113,0.138,0.116,0.036,0.041,0.258,0.041,0.041,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.884,0.085,0.01,0.1,0.555,0.181,0.4,0.095,0.227,0.334,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.108,0.09,0.07,0.032,0.015,0.033,0.014,0.026,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009,0.01,0.023,0.035,0.019,0.014,0.01,0.036,0.078,0.108,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.343,0.565,0.452,0.613,0.822,1.0,0.566,0.97,0.833,1.0,0.417,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.962,0.505,0.874,0.734,0.719,0.673,0.767,0.658,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.399,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.097,0.074,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011,0.014,0.037,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.029,0.092,0.243,0.378,0.432,0.471,0.475,0.556,0.555,0.484,0.901,0.955,0.95,0.964,1.0,1.0,0.591,0.501,0.43,0.338,0.431,0.013,0.143,0.204,0.112,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.093,0.035,0.109,0.331,0.389,0.208,0.269,0.526,0.354,0.511,0.559,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.468,0.38,1.0,0.964,1.0,0.973,0.966,1.0,0.992,0.952,0.828,0.732,0.487,0.541,0.407,0.566,0.982,0.612,0.881,0.09,0.274,0.344,0.225,0.347,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.007,0.014,0.051,0.084,0.095,0.194,0.101,0.079,0.053,0.031,0.018,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018,0.021,0.032,0.062,0.052,0.134,0.175,0.463,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.962,0.738,0.988,0.405,0.365,1.0,0.712,0.429,0.793,0.533,0.592,0.791,0.612,0.483,0.346,0.389,0.468,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.274,0.248,0.241,0.212,0.203,0.174,0.204,0.142,0.277,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.097,0.0,0.011,0.018,0.028,0.016]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-14.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.873,0.0,0.0,0.0,0.0,0.0,19.166,18.807,8.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.937,10.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,16.362,35.631,29.23,9.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12,80.243,26.75,-58.929,-80.243,-80.243,-39.676,0.0,0.0,0.0,38.335,52.638,45.55,25.468,-37.48,-5.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-33.243,0.0,-21.543,-28.356,-36.185,0.0,0.0,44.529,56.37,42.883,23.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.679,-72.208,-46.975,-35.19,0.0,0.0,0.0,42.357,27.353,-5.956,-15.946,-9.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-45.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.986,36.358,46.342,37.06,15.829,-43.631,-22.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.688,0.0,0.0,0.0,0.0,0.0,44.308,49.251,35.959,15.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-77.891,-80.243,-80.243,-20.715,0.0,0.0,0.0,23.979,50.798,40.531,15.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.555,80.243,3.036,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,13.389,2.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.466,80.243,72.399,-8.281,-80.243,-44.242,-79.933,-46.394,0.0,0.0,0.0,9.124,33.921,22.165,1.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.261,37.103,3.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.854,-63.425,-80.243,-80.243,-35.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.33,80.243,80.243,64.993,-49.751,-80.243,-30.683,-45.627,-52.788,0.0,0.0,0.0,0.0,0.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.319,80.243,80.243,29.178,-59.382,-80.243,-80.243,-39.223,0.0,0.0,0.0,17.352,48.086,34.727,13.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9,80.243,33.004,-56.484,-80.243,-80.243,-42.122,0.0,0.0,0.0,17.64,48.419,39.963,18.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8,80.243,25.546,-58.434,-80.243,-80.243,-40.172,0.0,0.0,0.0,18.939,53.069,45.576,25.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.601,31.451,-48.752,-80.243,-80.243,-49.854,0.0,0.0,0.0,22.766,54.435,40.481,19.336,-40.637,-80.243,-31.606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.018,-20.052,22.674,16.389,52.205,51.022,53.644,34.464,2.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.196,-3.754,-80.243,-80.243,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.612,0.634,80.243,72.54,-80.243,-80.243,-80.243,-18.362,0.0,19.074,55.524,47.433,26.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.886,24.852,-60.437,-80.243,-80.243,-38.169,0.0,0.0,0.0,15.961,54.67,40.699,19.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.648,34.324,-49.236,-80.243,-80.243,-49.37,0.0,0.0,0.0,14.847,51.666,42.691,20.307,-40.225,-80.243,-0.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.503,-3.818,0.0,0.0,0.0,31.092,53.517,46.63,25.228,-35.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-60.925,-77.862,0.0,38.361,-42.692,0.0,22.842,51.914,37.439,15.813,-45.336,-54.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.127,19.593,39.967,41.888,45.468,23.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.216,80.243,80.243,5.108,-78.191,-80.243,-80.243,-20.415,0.0,0.0,0.0,0.0,30.196,21.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.858,22.464,9.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.043,80.243,7.477,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,41.765,33.823,11.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.371,80.243,16.685,-63.69,-80.243,-80.243,-34.916000000000004,0.0,0.0,0.0,0.0,49.308,41.283,18.231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.083,-26.023,0.0,0.0,9.801,24.049,50.43,35.979,13.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.938,14.667,-51.758,-80.243,-80.243,-46.848000000000006,0.0,0.0,0.0,27.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.061,80.243,72.716,-58.541,-80.243,-80.243,-40.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.879,43.672,36.557,16.004,-43.228,-80.243,-26.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.336,33.615,19.376,-60.052,0.0,0.479,0.0,19.77,37.832,7.53,56.999,42.669,21.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.24,0.0,0.0,0.0,0.0,-0.92,-50.652,0.0,0.0,31.552,20.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-80.243,0.0,0.0,0.0,0.0,25.72,0.0,25.296,15.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.98,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,14.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.48,80.243,80.243,26.305,-64.174,-80.243,-80.243,-34.433,0.0,0.0,0.0,0.0,0.0,6.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.588,80.243,80.243,4.668,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.038,80.243,80.243,56.285,-19.008,-80.243,-80.243,-79.598,0.0,0.0,0.0,0.0,0.241,37.274,28.631,7.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.921,15.157,0.683,-49.779,-64.995,0.0,0.0,0.0,2.874,41.272,28.8,8.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.896,80.243,25.348,-61.029,-80.243,-80.243,-37.576,0.0,0.0,0.0,0.0,48.444,40.322,18.333,-41.928,-11.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.601,47.571,37.772,15.719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.405,0.0,0.0,0.0,-24.311,-59.079,-0.556,-60.867,0.0,14.897,49.299,35.334,14.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.5,-80.243,-80.243,-80.243,-18.362,0.0,0.0,42.232,7.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.046,80.243,36.726,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,0.0,5.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.703,80.243,80.243,-45.672,-51.886,-80.243,-80.243,-1.048,0.0,0.0,0.0,0.0,4.01,-2.807,-1.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.031,-3.373,0.0,0.0,0.0,0.0,0.0,0.0,36.135,66.598,59.472,45.829,24.777,-35.715,-80.243,-65.488,-77.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.471,63.437,46.185,-39.183,-4.752,-65.568,0.0,0.0,56.939,0.0,59.511,50.648,29.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.42,-80.243,-80.243,-80.243,-12.943,0.0,0.0,0.0,0.0,59.343,51.93,30.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.859,76.924,1.388,-77.176,-80.243,-80.243,-21.429,0.0,0.0,0.0,0.0,56.67,44.595,24.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.425,-11.819,-48.19499999999999,-47.199,-42.304,0.0,0.0,0.0,0.0,29.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.526,80.243,48.549,-61.594,-61.369,-80.243,-55.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.12,22.193,-40.489,-41.604,-17.303,0.0,0.0,0.0,22.908,46.56,42.96,23.044,-36.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.252,0.0,0.0,0.0,20.887,55.195,39.818,15.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.321,-80.243,-80.243,-79.285,0.0,0.0,0.0,0.0,0.0,16.943,12.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.995,80.243,47.598,-29.445,-80.243,-80.243,-69.161,0.0,0.0,0.0,0.0,0.0,20.505,17.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.542,80.243,69.034,13.321,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,35.905,25.164,4.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.735,18.841,80.243,66.403,-80.243,-80.243,-46.486,0.0,0.0,25.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.302,80.243,80.243,9.489,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.975,80.243,80.243,51.348,-25.794,-80.243,-80.243,-72.812,0.0,0.0,0.0,0.0,0.0,27.12,27.376,6.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.761,80.243,46.087,-30.711,-80.243,-80.243,-67.895,0.0,0.0,0.0,0.0,0.0,28.386,21.347,0.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.822,80.243,64.539,-21.687,-80.243,-80.243,-76.918,0.0,0.0,0.0,0.0,0.0,28.338,26.572,5.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.911,80.243,55.39,-14.838,-80.243,-80.243,-80.243,-3.524,0.0,0.0,0.0,0.0,35.156,34.991,13.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.59,80.243,-13.933,-61.511,-80.243,-80.243,-23.162000000000003,0.0,0.0,0.0,0.0,4.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.073,79.566,80.243,63.734,2.844,-25.356,-30.236,-21.115,-80.243,-80.243,-19.695,-2.204,0.0,0.0,2.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.905,80.243,80.243,13.094,-60.477,-80.243,-80.243,-38.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.13,80.243,59.593,-80.243,-80.243,-26.442,0.0,0.0,35.749,19.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.896,80.243,80.243,-10.287,10.359,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.023,80.243,80.243,38.301,-69.804,-80.243,-80.243,-28.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.521,80.243,80.243,37.803,-39.274,-36.584,-80.243,-80.243,-22.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.618,80.243,80.243,48.356,8.594,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.394,80.243,80.243,17.929,-64.178,-80.243,-80.243,-34.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.02,80.243,80.243,13.303,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.689,80.243,80.243,31.635,-73.079,-80.243,-80.243,-25.526,0.0,0.0,0.0,0.0,0.0,3.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.702,80.243,80.243,51.072,-50.66,-80.243,-80.243,18.061,-68.045,0.0,0.0,0.0,0.0,9.499,4.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.36,80.243,61.079,-41.968,-80.243,62.328,-64.208,-74.956,0.0,0.0,0.0,0.0,15.705,3.025,-20.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.84,-3.46,-19.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59,22.361,25.617,-0.478,24.358,13.254,31.108,2.076,9.809,15.38,34.729,15.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.634,-80.243,0.0,0.0,0.0,0.0,-54.855,0.0,0.0,9.553,7.388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.818,0.0,0.0,18.169,12.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.363,54.338,-15.999,-44.617,-80.243,-80.243,-37.991,0.0,0.0,0.0,0.0,15.625,10.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.286,35.055,22.71,7.629,-13.651,-74.8,-31.549,0.0,0.0,0.0,12.853,1.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.264,80.243,80.243,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,26.408,28.279,34.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.773,80.243,-29.321,17.287,-32.51,-67.429,-80.243,-68.828,0.0,0.0,0.0,0.0,19.254,18.44,2.884,-45.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.664,27.427,-15.48,0.0,0.0,0.0,-0.444,0.0,-31.088,0.0,44.956,80.243,67.312,7.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.262,1.005,0.0,0.0,-47.584,-80.243,-80.243,-51.022,0.0,0.0,0.0,0.0,0.0,61.943,59.208,1.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.878,58.183,-39.738,-80.243,-80.243,-58.868,0.0,0.0,0.0,0.0,0.0,54.402,54.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.581,80.243,7.285,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,0.0,10.59,8.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.987,80.243,67.515,-3.875,-7.803,-72.289,-31.635,-80.243,0.0,0.0,0.0,0.0,25.368,24.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.215,33.367,15.954,17.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.487,80.243,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,0.0,4.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.817,80.243,80.243,-1.372,-80.243,-80.243,-80.243,-16.991,0.0,0.0,0.0,0.0,0.0,38.614,41.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.244,80.243,24.767,-76.991,-80.243,-80.243,-21.614,0.0,0.0,0.0,0.0,0.0,42.159,47.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.825,80.243,27.542,-65.665,-80.243,-80.243,-32.942,0.0,0.0,0.0,0.0,0.0,54.879,58.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.828,80.243,37.836,-56.722,-80.243,-80.243,-41.883,0.0,0.0,0.0,0.0,0.0,59.973,60.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.838,0.0,0.0,0.0,0.0,0.0,0.0,15.003,-29.288,-80.243,-40.462,0.0,0.0,54.378,55.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.043,80.243,17.278,-80.243,-42.54,-80.243,-56.065,0.0,0.0,0.0,0.0,19.816,32.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.463,80.243,64.663,-49.768,-50.479,-80.243,80.243,-47.269,-80.243,-40.392,0.0,0.0,0.0,0.0,11.268,-3.781,-8.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.043,14.152,-1.016,-1.193,-27.409,-10.496,0.0,0.0,0.0,1.016,16.434,41.227,46.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.588,0.0,0.0,-13.425,-31.737,-10.505,-48.312,-18.711,-2.404,0.0,0.0,33.514,37.745,-19.186,-60.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.759,51.826,37.127,51.566,26.589,15.781,-80.243,-58.169,0.0,6.534,39.85,56.572,37.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-69.832,-80.243,-80.243,-28.774,0.0,0.0,0.0,0.0,0.0,38.626,43.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.896,80.243,25.486,-63.561,-80.243,-77.744,-37.545,0.0,0.0,0.0,13.781,0.0,32.787,40.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.639,69.07,-18.077,-80.243,-80.243,-80.243,-0.286,0.0,0.0,0.0,0.0,0.0,7.235,26.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.469,80.243,48.496,-80.127,-80.243,-80.243,-18.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.731,80.243,80.243,25.1,-70.217,-80.243,-80.243,-28.389,0.0,0.0,0.0,0.0,0.0,49.504,56.902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.395,80.243,20.765,-68.832,-80.243,-80.243,-29.773,0.0,0.0,0.0,0.0,0.0,26.813,35.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.665,80.243,77.497,4.265,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,0.0,25.45,35.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.308,80.243,80.243,3.247,-42.532,-65.597,-74.917,-76.045,0.0,0.0,0.0,0.0,27.028,38.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.178,-80.243,64.47,-80.243,0.0,0.0,0.0,0.0,30.622,38.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.701,-3.176,-45.93,-47.604,0.0,0.0,0.0,0.0,0.0,0.0,11.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.621,80.243,80.243,-23.327,-49.892,40.958,-80.243,-80.243,-62.506,-8.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.912,57.58,15.655,-64.313,-80.243,-8.073,0.0,0.0,0.0,0.803,50.233,53.548,-9.502,-51.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.851,0.0,0.0,0.0,0.0,0.0,0.0,42.599,43.242,44.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.442,42.521,0.0,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,44.523,57.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.782,80.243,22.07,-57.351,-80.243,-80.243,-41.255,0.0,0.0,0.0,0.0,0.0,52.609,62.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.472,80.243,14.741,-65.069,-80.243,-80.243,-33.536,0.0,0.0,0.0,0.0,0.0,36.24,41.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.458,80.243,50.949,-23.576,-76.761,-80.243,-78.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.731,80.243,80.243,28.401,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.28,80.243,80.243,29.386,-65.347,-80.243,-80.243,-33.259,0.0,0.0,0.0,0.0,0.0,60.891,72.783,9.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.217,0.0,0.0,0.0,-0.732,0.0,23.281,-74.301,-71.536,-45.673,0.0,0.0,0.0,32.693,50.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.12,-0.064,12.846,-37.815,-66.998,-51.171,0.0,0.0,0.0,9.411,55.215,57.094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.827,57.262,-5.623,-21.112,-49.423,-80.243,-77.393,-25.298,0.0,0.0,46.34,58.92,0.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-16.686,-5.979,-44.005,0.0,0.0,0.0,39.441,56.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.295,67.232,-3.494,-54.365,-16.527,-80.243,-80.243,-24.219,0.0,0.0,0.0,0.0,11.779,40.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.883,80.243,47.489,-64.353,11.207,-80.243,-80.243,-46.725,0.0,0.0,0.0,0.0,0.0,10.23,29.697,17.957,-58.513,-5.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.093,40.038,-17.874,-80.244,-13.318,0.0,0.0,0.0,0.0,31.897,38.629,62.076,80.243,19.964,-22.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.774,0.0,0.0,0.0,-65.778,-80.243,-80.243,-32.828,0.0,0.0,0.0,0.0,0.0,51.373,69.534,12.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.44,0.0,63.007,34.964,-42.237,-80.243,-80.243,-56.368,0.0,0.0,0.0,0.0,0.0,55.565,73.595,13.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.048,39.245,-40.068,-80.243,-80.243,-58.539,2.017,-2.245,0.0,0.0,0.0,61.417,77.608,16.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.252,0.0,19.077,46.71,-27.379,-69.84,-80.243,-80.243,-1.387,0.0,54.651,9.102,0.0,53.124,73.882,15.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.352,-63.591,-80.243,-41.334,0.0,28.701,0.0,0.0,0.0,1.859,38.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.437,80.243,46.442,-60.133,-80.243,-80.243,-38.473,27.721,-30.851,0.0,0.0,0.0,0.0,0.0,14.599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.015,80.243,80.243,34.71,-37.719,-80.243,-80.243,-60.887,0.0,0.0,0.0,0.0,0.0,31.097,55.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.219,20.667,80.243,44.77,-35.689,-80.243,-80.243,-62.917,0.0,0.0,0.0,0.0,0.0,31.454,57.107,0.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.483,61.948,3.475,-62.278,-63.143,-28.154,-60.62,-4.832,0.0,0.0,0.0,36.362,58.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.401,80.243,48.596,-20.567,-64.89,-80.243,-80.243,-13.149,0.0,0.0,0.0,0.0,26.881,57.697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.505,80.243,23.483,-51.495,-80.243,-80.243,-47.11,0.0,0.0,0.0,0.0,0.0,21.922,46.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.719,0.0,-2.061,-22.474,0.0,0.0,0.0,1.371,1.501,35.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.918,80.243,45.762,-37.067,-69.566,-80.243,-72.21600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.785,4.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.365,80.243,63.186,-38.413,-69.454,-80.243,-70.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.883,5.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.191,0.0,0.0,0.0,0.0,-5.459,0.0,0.0,0.0,-24.316,0.0,0.0,0.0,31.846,56.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.986,57.729,9.687,-35.015,-49.614,-70.503,-41.089,-8.176,0.0,0.0,0.0,67.284,68.87,8.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.215,44.961,-27.073,-70.139,-80.243,-80.243,-1.394,0.0,0.0,0.0,0.0,2.775,29.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.552,80.243,36.291,-38.415,-74.754,-80.243,0.0,19.818,5.567,-28.25,0.0,0.0,0.0,17.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.134,80.243,6.779,-36.735,-68.977,-17.333,0.0,0.0,28.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.77,80.243,80.243,37.811,-72.61,-80.243,-80.243,-25.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.836,80.243,80.243,43.487,-23.571,-62.316,-80.243,-80.243,-12.718,0.0,0.0,0.0,0.0,0.0,21.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.307,80.243,-36.507,79.85,-80.243,-80.243,-7.189,-59.711,-10.176,0.0,0.0,13.337,41.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.769,80.243,40.625,-28.575,-60.626,-0.558,-80.243,-80.243,-8.846,0.0,0.0,0.0,9.409,39.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.157,80.243,41.153,-26.267,-59.858,-80.243,-80.243,-12.481,0.0,0.0,0.0,0.0,12.047,38.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.101,-16.078,-55.636,0.0,0.0,46.344,-42.868,-8.707,0.0,0.0,11.131,39.294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.45,68.949,9.081,-26.382,-59.263,25.847,-80.243,-18.576,0.0,55.669,42.673,9.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.496,80.243,38.19,-64.98,-80.243,-80.243,-33.626,65.363,-23.226,-49.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.662,42.343,-48.973,0.0,0.0,2.282,-2.54,0.0,28.014,59.345,11.692,40.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.985,-53.768,0.0,0.0,0.0,-15.926,-14.2,0.0,9.982,22.217,31.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.875,-58.368,0.0,16.428,-45.228,-14.946,0.0,54.874,16.985,20.178,39.155,-22.79,-12.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.446,0.0,2.337,68.324,11.979,11.669,22.632,38.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.665,-50.456,-14.87,-80.243,-78.765,-16.093,0.0,0.0,0.0,2.614,32.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.167,71.986,10.471,-28.492,-70.324,-2.805,-68.487,6.786,-45.234,-11.537,0.0,0.0,0.0,0.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.106,80.243,80.243,49.238,-50.262,-69.265,-80.243,-59.323,0.0,0.0,4.612,-5.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17,80.243,80.243,49.153,-19.447,-25.956,-44.212,-80.243,-80.243,-8.991000000000001,0.0,0.0,0.0,18.049,44.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.137,80.243,14.609,-16.561,-41.782,-52.948,-76.702,-46.074,0.0,0.0,0.0,11.979,42.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.26,0.0,-9.927,0.0,0.0,23.347,21.644,41.466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.977,68.955,0.0,0.0,-77.676,0.0,0.0,0.0,14.308,50.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.057,0.0,0.0,-6.455,-55.749,-80.243,-72.693,-36.828,0.0,0.0,0.0,0.0,22.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.135,76.24,54.343,-12.678,-45.792,-72.765,-37.91,-20.886000000000003,-51.292,-17.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.846,80.243,80.243,51.477,-47.828,-80.243,-80.243,-50.778,0.0,5.04,-5.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.158,32.165,80.243,80.243,-80.243,-80.24300000000001,-80.244,-18.363,30.91,0.0,31.585,69.516,40.268,0.0,5.554,0.0,0.0,0.0,0.0,5.75,5.807,35.726,3.886,3.808,-50.778,-80.244,-80.243,-47.828,0.0,47.196,64.473,-25.864,-66.275,1.097,55.21,78.274,44.138,-4.114,6.164,-0.251,-3.511,-3.859,-4.669,-1.288,-1.576,31.669,4.695,0.0,-50.093,-80.243,-80.243,80.243,41.434,43.183,-14.558,-53.247,-68.465,-43.465,21.036,34.838,-29.519,-64.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.154,0.0,0.0,0.0,-12.147,0.0,0.0,0.0,0.0,23.048,34.74,-26.51,-37.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.243,66.336,48.223,-6.995,-17.029,-14.888,0.0,44.109,0.0,28.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.375,-59.133,-80.243,-80.243,-16.097,0.0,0.0,0.0,0.0,0.0,30.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.457,80.243,60.344,-35.574,-79.253,-80.243,-45.467,-18.555,0.0,0.0,0.0,0.0,0.0,0.0,22.189,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.807,7.215,0.757,-41.65,-24.215,-20.126,0.0,0.0,0.0,0.0,36.872,71.955,11.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.215,67.149,-27.655,-59.735,-80.243,-16.016,36.224,-80.243,29.874,0.0,0.0,0.0,0.0,32.45,17.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.576,-55.617,8.941,65.467,-66.165,-24.384,0.0,0.0,4.551,46.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.831,80.243,64.455,-4.364,-46.44,-80.243,-65.11,-57.068,0.0,0.0,0.0,0.0,21.617,53.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.149,-8.713,-28.855,0.0,-9.379,0.0,0.0,0.0,50.381,51.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.945,-3.878,-1.19,0.0,0.0,0.0,0.0,0.0,19.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.618,51.951,6.393,-70.011,-42.188,-24.501,-80.243,-42.149,0.0,0.0,0.0,0.0,16.824,5.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.163,-41.035,-8.23,0.0,64.073,55.694,61.172,51.871,-4.714,-71.298,-51.947,-56.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.837,0.0,-20.762,-26.477,0.0,0.0,0.0,0.0,44.481,64.367,5.03,-57.997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.538,74.117,15.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.504,-56.343,-23.034,-67.974,-38.343,0.0,0.0,0.0,43.059,74.145,12.984,-69.664,-50.296,-24.924,0.0,0.0,0.0,0.0,0.0,16.864,-17.849,-0.918,0.0,0.0,0.0,31.551,66.105,-20.981,-80.243,-7.456,0.0,0.0,44.725,67.115,8.181,-39.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.55,22.898,0.0,0.0,0.0,0.0,19.561,31.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.786,1.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.586,0.0,-67.487,-12.711,-80.243,0.0,0.0,0.0,0.0,0.0,32.129,67.832,9.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.617,0.0,0.0,0.0,-19.323,-64.021,46.48,-31.41,-80.243,-66.543,-19.533,0.0,0.0,31.745,62.296,3.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.924,1.05,-42.727,-73.999,32.038,-80.243,7.578,-8.433,0.0,0.0,35.937,69.622,9.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.624,28.535,-3.142,-36.188,-72.383,-68.706,0.0,0.0,0.0,0.0,38.978,65.907,4.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.23,0.0,26.242,80.243,9.226,-31.194,-63.485,-73.774,-73.346,-17.294,0.0,0.0,0.0,29.648,62.064,3.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.475,33.449,80.243,-80.243,-76.03200000000001,-62.963,-12.587,0.0,0.0,0.0,37.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.286,-18.289,13.7,80.243,25.983,-66.089,-52.915,-19.262,-18.635,0.0,0.0,0.0,3.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.276,80.243,19.403,6.183,-37.584,-80.243,-20.978,-17.842,-11.534,0.0,0.0,19.353,42.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.912,-1.621,-46.236,-80.243,0.0,66.603,-45.656,-28.466,0.0,0.0,14.041,46.693,-10.362,-51.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.599,0.0,0.0,0.0,0.0,0.0,0.0,29.659,55.948,66.237,3.259,-70.995,-51.98,-38.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.907,26.363,0.0,0.0,0.0,-0.661,0.0,0.0,0.0,30.325,44.201,72.355,10.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.567,0.0,0.0,0.0,0.0,-46.428,0.0,0.0,-80.21,-52.525,-12.342,0.0,0.0,62.929,62.759,4.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.055,2.842,-39.282,-67.242,-73.398,-65.286,2.146,-2.388,0.0,0.0,0.0,37.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.273,80.243,73.566,-32.33,-72.132,-80.243,-74.38799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.928,11.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.292,80.243,80.243,6.215,-36.695,-69.563,-74.762,-67.123,-10.95,0.0,0.0,0.0,44.42,70.754,9.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.307,-5.415,-46.856,-7.272,-80.243,-10.579,0.0,0.0,0.0,0.0,0.0,17.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.959,-6.25,-49.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.146,44.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.698,70.156,-3.547,-49.591,-80.243,21.899,-80.243,0.0,0.0,0.0,0.0,22.761,36.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.443,35.567,-5.222,-41.895,-21.352,-24.637,-7.34,6.945,-21.295,0.0,0.0,0.0,10.197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.126,80.243,80.243,-19.211,-71.656,-72.464,-73.543,-17.236,-4.981999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.201,80.243,80.243,12.122,-40.68,-77.996,-80.243,-24.814,-35.358999999999995,0.0,0.0,0.0,54.087,40.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.058,0.0,7.076,0.0,0.0,17.861,38.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.152,-47.976,-6.653,-2.27,0.0,-63.628,-10.652,0.0,0.0,28.502,46.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.549,25.127,48.278,-80.243,-80.243,-54.631,-5.992,0.0,0.0,32.939,49.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.86,80.243,2.903,-42.759,-76.503,-80.243,-36.628,0.0,0.0,0.0,0.0,0.0,20.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.542,80.243,80.243,40.255,-5.489,-48.818,-80.243,-80.243,-44.299,0.0,0.0,0.0,0.0,0.0,1.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.917,80.243,76.904,-32.179,-78.277,-80.243,-68.393,0.0,0.0,44.785,-49.841,0.0,0.0,0.0,2.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.314,80.243,-0.118,-43.19,80.243,-58.191,-80.244,20.31,20.81,0.0,0.0,36.626,48.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.975,0.165,-54.779,-80.243,-29.815,0.0,0.0,0.0,0.0,0.0,27.818,42.855,-14.553,-64.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.54,-5.052,0.0,0.0,0.0,0.0,0.0,71.525,-16.772000000000002,72.526,53.895,49.934,-11.043,-80.243,-73.672,-80.243,-13.89,0.0,0.0,0.0,0.0,0.0,0.0,17.676,-4.007,0.0,0.0,0.0,-15.664,0.0,0.0,0.0,33.668,52.519,61.462,51.388,-8.535,-80.243,-11.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.347,0.0,0.0,-7.723,0.0,0.0,50.899,-1.778,0.0,0.0,30.571,45.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.676,0.0,-25.713,0.0,0.0,-7.469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.67,-31.638,-77.991,-80.243,-69.219,0.0,80.243,-53.912,-35.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.865,-3.317,-48.839,0.0,0.0,0.0,73.943,41.863,-20.658,-26.345,48.458,51.681,-9.306,-80.243,-73.897,-16.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.771,36.226,18.418,0.0,0.0,0.0,0.0,0.0,28.531,35.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.526,21.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.915,0.0,0.0,31.535,26.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.011,-27.255,-7.532,0.0,0.0,0.0,40.268,35.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.958,-68.045,-80.243,-43.84,-32.499,-11.507,0.0,0.0,0.0,0.587,12.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.813,80.243,80.04,-33.338,-80.243,20.208,-80.243,-29.835,-57.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.289,-3.744,-46.658,0.0,0.0,46.702,-51.975,0.0,0.0,23.501,43.806,42.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.568,80.243,0.182,-52.007,-80.243,-80.243,-46.599,0.0,0.0,0.0,0.0,40.811,39.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.914,11.497,60.233,-23.786,-56.616,-68.199,-58.869,0.0,0.0,0.0,8.638,38.726,30.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.125,-74.122,-40.018,0.0,0.0,0.0,49.587,45.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.125,80.243,6.015,-35.697,-8.046,-75.569,-66.544,-37.652,0.0,0.0,0.0,41.951,40.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.734,-13.424,-68.38,-9.041,46.551,-28.877,-62.81,-5.835,0.0,0.0,0.0,7.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.36,80.243,80.243,-21.749,-70.576,-80.243,-80.243,52.785,-65.025,0.0,4.195,0.0,0.0,0.0,1.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.845,80.243,-21.63,-17.969,-51.936,44.447,-41.525,-16.087,-23.363,-28.759,0.0,0.0,0.568,3.507,-4.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.499,46.429,34.792,-24.323,-80.243,-3.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.0,-0.348,-71.99,0.0,0.0,0.0,47.648,34.701,-25.662,-65.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.7,29.266,-80.243,-10.975,27.283,37.269,21.383,-35.935,-59.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.777,53.339,-57.37,-27.459,0.0,0.0,-2.024,-0.082,0.0,0.0,1.776,47.119,33.223,-24.628,-66.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.744,-12.494,28.799,4.039,22.811,13.527,-30.758,-38.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.388,16.84,-22.538,-22.967,-7.336,0.0,0.0,7.211,3.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.348,0.0,0.0,0.0,0.0,29.55,66.68,45.848,-14.645,-80.243,-63.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.732,30.627,-23.067,-63.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.763,36.643,19.373,-70.224,-28.578,0.0,0.0,0.0,0.0,67.833,56.274,65.843,42.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.787,-45.073,-73.779,-80.243,1.443,-56.816,0.0,0.0,0.0,40.413,25.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.019,80.243,66.848,-13.423,-42.107,-6.758,-80.243,-68.104,-37.424,0.0,0.0,0.0,50.459,30.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.173,-1.017,-40.293,-70.842,0.0,0.0,0.0,0.0,0.0,0.0,7.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.582,80.243,-20.622,-68.424,-80.243,20.437,-27.735,34.538,47.487,-45.883,-0.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-44.506,0.0,0.0,0.0,0.0,0.0,0.0,2.763,49.759,28.134,-4.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.418,-16.089,0.0,30.542,0.0,0.0,0.0,0.0,0.0,31.697,32.434,13.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.336,-80.243,-80.243,-69.27,0.0,0.0,0.0,0.0,0.0,50.743,23.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.189,80.243,54.695,-44.627,-80.243,-80.243,-53.979,0.0,0.0,0.0,0.0,0.0,39.801,23.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.887,77.098,-10.657,-46.653,-77.358,-35.126,-20.567,0.0,0.0,0.0,0.421,54.281,33.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.403,80.243,50.428,-3.717,-46.775,-65.294,-71.84,-71.466,0.0,0.0,0.0,0.0,6.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.151,80.243,80.243,-28.374,-77.553,-80.243,-72.922,0.0,40.126,-44.655,0.0,0.0,0.0,2.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.673,5.514,-39.33,4.704,-5.235,0.0,0.0,0.0,0.0,8.608,65.589,39.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.689,71.461,-8.202,-51.231,-80.243,-80.243,-39.173,0.0,0.0,0.0,0.0,59.069,35.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.237,67.361,-14.303,-59.514,-80.243,-80.243,-24.789,0.0,0.0,0.0,20.856,67.29,41.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.505,75.13,-10.159,-70.95,-80.243,-80.243,-17.497,0.0,0.0,0.0,0.0,45.082,24.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.982,80.243,80.243,-25.614,-73.617,-80.243,-79.618,0.0,0.0,0.0,0.0,0.0,40.478,20.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.523,80.243,34.916,-15.391,-59.898,-80.243,-80.243,-23.316,0.0,0.0,0.0,0.0,8.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.165,45.647,43.301,-54.137,-52.263,0.926,4.398,-7.815,0.0,0.0,0.0,17.233,6.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.222,-6.203,47.221,-80.243,0.602,41.533,-46.891,0.0,0.0,23.31,72.681,46.281,-14.467,-79.198,-60.314,-4.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.969,51.557,69.345,44.13,-16.094,-78.737,-59.977,-72.359,-12.107,0.0,0.0,0.0,0.0,0.0,0.0,13.95,39.698,0.83,-34.064,0.0,-0.425,-26.139,0.0,0.0,0.0,37.89,74.341,49.053,-9.755,-77.763,-58.91,-33.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.561,47.615,71.937,47.427,-11.764,-74.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-32.577,-63.508,47.422,10.763,-22.422,0.0,0.0,42.476,80.243,54.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.961,-61.081,-65.347,-51.24,0.0,0.0,0.0,28.518,36.827,23.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.039,9.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.252,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,14.179,1.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.828,48.463,80.243,-59.017,-18.098,-11.1,-74.077,-30.746,0.0,0.0,38.064,66.848,41.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.958,79.109,-1.882,-45.273,-74.812,-72.386,-64.376,-0.365,0.0,0.0,44.651,74.487,49.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.926,4.635,-38.102,-70.961,-71.399,-58.355,-20.275,0.0,0.0,41.017,75.003,50.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.905,-17.428,-72.993,-80.243,-80.243,-8.185,0.0,0.0,0.0,22.315,52.14,32.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.041,80.243,45.563,-20.348,-75.008,-80.243,-80.243,-3.25,0.0,0.0,0.0,11.613,13.501,3.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.389,80.243,80.243,-6.965,-72.765,-80.243,-77.383,-21.735,0.0,0.0,0.0,0.0,0.0,11.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.064,80.243,80.243,60.892,-35.823,-80.243,-80.243,-62.783,0.0,0.0,0.0,0.0,41.877,72.85,47.185,-13.663,-54.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.916,45.081,0.0,0.0,0.0,-80.243,-67.118,-28.179,0.0,0.0,42.382,64.188,38.616,-17.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-34.358,-68.192,-41.574,0.0,0.0,0.0,57.257,61.82,68.616,44.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.681,-55.116,-80.243,-80.243,-28.808,0.0,0.0,0.0,45.032,73.274,46.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.947,-12.799,-67.894,-80.243,-80.243,-17.912000000000003,0.0,0.0,0.0,34.508,53.706,33.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.316,46.227,-9.623,-64.973,-80.243,-80.243,-24.01,0.0,0.0,0.0,24.344,22.979,12.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.664,80.243,80.243,-77.202,-80.243,-80.243,-21.404,0.0,0.0,0.0,0.0,0.0,11.954,1.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.405,80.243,71.939,-22.388,-79.433,-80.24300000000001,80.243,-80.243,-53.596,0.0,0.0,24.982,45.266,23.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.448,63.768,-29.282,-77.439,-80.243,-72.127,0.0,0.0,0.0,0.0,22.945,36.031,12.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.379,-18.366,-66.647,0.0,18.094,-20.136,0.0,0.0,0.0,39.304,49.297,26.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.052,78.397,39.012,-66.694,-80.243,-80.243,-31.912,0.0,0.0,0.0,34.397,52.488,28.932,-33.128,-17.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.004,-46.178,-26.639,0.0,0.0,17.555,50.985,48.924,25.153,-30.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.71,0.0,0.0,0.0,0.0,0.0,22.49,45.404,24.195,16.529,4.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.673,-80.243,-80.243,-60.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.901,80.243,80.243,69.423,-35.392,-80.243,-80.243,-63.214,0.0,0.0,0.0,0.0,38.674,58.945,37.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.639,77.379,-23.953,-77.768,-80.243,-77.129,0.0,0.0,0.0,0.0,38.323,47.183,27.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.704,16.721,80.243,-45.767,-80.243,-80.243,-52.839000000000006,0.0,0.0,0.0,48.601,63.035,38.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.557,14.531,-42.159,-80.243,-80.243,-56.447,0.0,0.0,0.0,39.513,52.955,31.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.745,80.243,18.51,-36.735,-71.198,-70.773,-56.299,-14.968,0.0,0.0,35.749,41.277,20.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.983,65.396,5.98,-46.825,-80.243,-80.243,0.0,0.0,0.0,0.0,26.501,6.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.115,80.243,80.243,-11.811,-73.75,-80.243,-80.243,-13.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.125,41.978,-80.243,31.582,-35.147,0.0,0.0,58.51,60.338,51.982,29.76,-31.635,-39.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-80.243,0.0,0.0,-31.594,0.0,0.0,64.105,62.596,46.676,22.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-9.573,-71.844,-80.243,-80.243,-17.188000000000002,0.0,0.0,0.0,53.568,54.778,43.654,23.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.577,49.205,-11.959,-75.897,-80.243,-80.243,-10.75,0.0,0.0,0.0,51.051,52.889,42.835,21.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.824,52.013,-5.653,-71.026,-80.243,-80.243,-21.927,0.0,0.0,0.0,36.565,37.98,23.904,1.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.264,74.086,-10.559,-80.243,-80.243,-80.243,-7.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.061,80.243,80.243,22.262,-60.285,-80.243,-44.156,-16.751,-6.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.546,76.922,-11.361,-80.243,6.993,7.561,-34.178000000000004,0.0,0.0,42.837,37.658,29.67,7.348,-50.796,-79.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.451,-12.744,0.0,0.0,0.0,0.0,0.0,48.673,60.942,48.093,35.112,14.058,-44.083,-80.243,-69.925,-35.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.424,19.088,-30.618,59.165,52.349,45.76,24.83,-34.386,-80.243,-68.666,-19.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.244,-8.693,-4.934,0.0,0.0,0.0,0.0,0.0,31.337,63.746,49.43,42.194,19.719,-39.343,-80.243,-29.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-80.243,0.0,0.0,0.0,0.0,56.899,66.392,52.317,38.863,18.339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.032,-63.941,-80.243,-80.243,-9.632,0.0,0.0,0.0,68.472,38.506,4.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.539,80.243,17.437,-80.243,-80.243,-80.243,-18.362,4.788,-5.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.437,65.366,51.573,42.191,16.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.54,-51.097,-71.832,-80.243,-55.92,0.0,0.0,0.0,56.987,40.796,24.417,1.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.385,50.605,-11.119,-80.243,-80.243,-80.243,-7.243,0.0,0.0,0.0,52.317,40.25,33.177,12.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.094,22.316,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.418,80.243,73.538,4.611,-68.899,-80.243,-80.243,-29.707,0.0,0.0,0.0,74.317,56.097,39.351,16.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.909,36.506,-34.58,-72.999,-80.243,-71.269,0.0,0.0,0.0,0.0,56.149,27.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.482,80.243,8.676,-80.243,-80.243,-80.243,-18.362,0.0,2.492,-2.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.303,-2.563,0.0,0.0,0.0,23.165,58.051,45.326,37.537,16.055,-45.239,-80.243,-24.216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.788,13.809,0.0,0.0,1.109,0.0,0.0,0.619,0.0,61.372,48.026,35.039,14.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.049,-64.882,-74.948,-51.223,-8.407,0.0,0.0,63.01,49.743,42.659,22.267,-39.709,-34.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.426,-47.354,0.0,0.0,0.0,0.0,0.0,73.461,54.049,41.828,17.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.822,-43.076,-25.98,0.0,0.0,0.0,16.922,6.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.932,-15.269,-59.726,-78.657,-80.243,-25.198,0.0,0.0,0.0,30.515,7.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.662,80.243,40.196,-65.934,-80.243,-80.243,-32.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.62,36.031,27.9,5.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.72,0.0,-2.18,0.0,0.0,1.729,47.958,34.917,21.323,0.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.574,0.0,0.0,0.0,-9.738,0.0,0.0,34.601,20.722,10.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-70.736,0.0,13.928,18.283,24.54,13.247,3.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.659,-48.466,-70.487,-80.243,-59.896,0.0,0.0,0.0,26.789,17.377,4.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.816,80.243,65.485,2.962,-41.519,-63.214,-80.243,-66.289,0.0,0.0,0.0,29.716,6.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.051,80.243,30.356,-31.241,-80.243,-80.243,-22.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.805,-28.718,0.0,0.0,39.692,27.433,18.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.718,80.243,23.164,-55.933,-80.243,-80.243,-42.672,0.0,0.0,0.0,49.569,36.91,23.588,3.254,-43.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-43.579,-21.949,0.0,0.0,-17.428,0.0,0.0,56.219,40.352,31.602,8.509,-54.975,-80.243,-16.894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.345,-0.317,24.251,18.197,20.587,55.011,40.355,32.531,10.817,-52.587,-80.243,-80.243,-2.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.993,24.085,0.0,0.0,12.191,0.0,0.0,0.0,13.859,59.19,43.371,29.145,7.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-43.421,-67.24,-80.243,-68.188,0.0,0.0,0.0,54.732,25.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.72,80.243,46.997,-67.704,-80.243,-80.243,-30.902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.069,80.243,80.243,32.255,-48.905,-80.243,-80.243,-49.701,0.0,0.0,0.0,49.448,36.905,29.57,8.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.858,34.296,-39.873,-64.781,-77.71,-58.37,-18.358,0.0,0.0,54.15,37.886,23.392,2.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.756,45.531,-29.482,-55.214,-74.822,-61.212,0.0,0.0,0.0,21.543,15.921,5.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.761,80.243,34.546,-40.04,-64.363,-80.243,-73.427,-1.019,0.0,0.0,14.684,12.354,4.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.393,6.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.801,26.172,5.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.943,80.243,44.387,-80.243,-80.243,-80.243,-18.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.323,80.243,80.243,-32.29,-61.072,-80.243,-80.243,-5.244000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.269,-19.002,0.0,0.0,0.0,0.0,0.0,0.0,21.747,13.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.674,28.016,20.639,14.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.841,36.03,27.647,19.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-78.17,-63.143,-39.78,0.0,0.0,20.749,29.032,15.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.461,-16.692,0.0,0.0,0.0,0.0,0.0,34.976,14.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.59,80.243]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.422371432674106,28.56882507778774,40.32804956864494,123.92317400364972,28.417657357905277,66.40885386836712,99.34967428275564,106.96303035683626,53.44403557844727,3.5430715172452616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.72466744077657,62.79082315118013,87.89216057166385,3.4674876573040283,188.67418023330583,67.46452926754633,244.98228190952628,168.4726758490125,88.94721131084354,7.613356074080617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51490536361966,169.07547274854383,224.63023446535,95.20380586597904,169.301599668368,168.84934582871963,137.94366769274882,119.77730558687314,62.866407011121375,4.9747922361321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35493415419904,252.8217649034311,358.95587144091184,425.214182249396,450.46606272976265,438.55629517902247,385.7906403600478,295.7127944500833,161.1610305546973,31.659018095385115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00343250669734,267.74676627182686,376.7449389070808,442.7771227957408,466.89899333698605,450.39047886982144,393.8562502737768,300.235332846567,162.66833513352535,30.90567813597084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.8271358862719,224.5546506054088,352.02089612630374,315.4620449947283,356.6190183827287,367.8504051739963,369.28275055288265,280.18437152215665,151.66307526208195,28.342698157963557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25948126515826,95.5811005056857,341.54284929445043,391.7455241354179,350.8146776672416,335.88967629884576,283.1240214798711,144.7280999474739,76.43464686057206,8.141193773670222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99291276381052,228.47439210236112,60.30342703311409,79.44988067822771,177.81946342174538,206.011618519826,168.7737619687784,109.37546727496056,58.04215783487224,6.70884839478387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70643580170074,231.1879151402514,123.92317400364972,263.60089785505033,206.46387235947432,96.4100243250412,123.62208788388382,103.419958839591,53.59457863833021,25.3274643403079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65960332372216,115.33035105033063,185.80948947553316,318.477278812384,184.83002259629467,241.36425119233928,245.1334496294088,197.79484088621453,110.35493415419904,19.37258056493782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51136174552492,268.9529847308891,376.4438527873149,441.1942343569715,465.0143941184513,450.46606272976265,397.8515756306704,309.7332881391824,183.84993105705664,45.302841804777046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23953337273376,254.93249104179,357.74965298184964,433.8070052027151,460.34068800208513,450.0893927500555,398.83104250990885,301.9687643452193,179.55351958039716,44.624461045304486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82772111460896,252.06780028401727,354.9605460840182,327.4473964054097,363.4784098373955,330.53758942300703,298.2757744280906,237.9723473949765,141.18502843022864,34.14703887345068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75509564442542,108.3953757357226,196.43807936726935,250.4093279853068,286.8932199169405,263.2998117352844,155.7333598189173,126.78786476142244,71.53481382438169,11.68364063091597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12124588124573,64.7510062296561,300.76317054615663,374.9359235484873,433.0530405833012,429.5861775859968,383.7554980816301,299.6325359470357,174.65368654420678,44.17220720565611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87751198234524,232.09242281954812,327.37181254546846,276.8680515847352,325.412254126992,423.7062530105684,256.06312564091087,116.9888233490412,65.50434618907038,11.834808350798438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26941577970804,248.37418570688908,362.5745268180983,441.872615116444,458.68221570337465,446.9229912125174,396.8714840914325,312.2962681171897,182.8698395178187,47.63969486296014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76737107232336,254.02798336249327,367.5493190542304,435.3149344415427,462.45141414044406,450.8427327094698,404.635383225396,316.81880651367334,186.1112002552985,49.14699944178821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94838176751765,266.6917155326472,374.03141586919054,437.9528736194917,479.7882277669646,467.5017902365173,415.4901000369565,317.79889805291134,195.53357168797265,53.59457863833021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76207176921748,260.4351209775117,364.15679059686806,426.42040070845815,449.7120981103489,436.2194421208394,388.8814580376446,306.64247046158545,185.80948947553316,49.97654792114324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.07612965661581,75.30401226145113,114.04854873132726,65.12767620936323,188.8247232931888,50.35321790085037,52.53952789915052,0.7539646194137926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73927659843271,81.48502295664541,230.28340746095463,245.96237344876428,464.3360133589788,454.3102203667738,214.6800253330863,186.2617433151815,108.31979187578138,24.045662021304494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.357931975619213,81.33385523676294,94.52542510650648,235.25819969708675,496.37232609407056,488.00500540057607,435.5410613613668,343.8047431526918,207.4433392387128,58.7954977942865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37542784329813,273.85281776707944,381.6447719432712,446.2446104530448,473.1555878921215,461.6974495210303,413.53054161848,327.82406638511674,205.3332377603534,60.15288397323113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49612792786924,261.7162986365156,364.0812067369269,426.7214868282241,452.42624580823855,440.0642244178501,395.1380525927802,315.31087727484584,197.11646012674197,58.11711703481394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.6203321988727,180.2319003398697,207.74505001847825,308.37652662023726,345.2364638715786,330.83930020277245,301.215424385805,221.53941678775317,135.68239849450694,38.74516112987564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47037436732678,218.3736399102145,211.58920765548936,393.0273264544213,414.66117621760094,300.8381297460984,41.759770287531786,292.47143371260347,172.76908732567205,48.61978640219812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.45809893942883,42.589318766886805,64.22316853006649,99.2740904228144,78.3942052790485,54.42350245768572,55.17746707709952,21.407722843355497,11.00525987144341,0.2261269198241863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52659556318058,271.3654216490134,377.80061430626,443.60604661509626,470.44144019423175,459.964018022378,416.168480796429,334.4573309199594,205.8604507999435,65.20326006930446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.27000100804509,261.4901717166914,365.8908467555199,428.6060860467588,454.8380580663634,445.4912704936305,401.1678955680919,257.49547101979726,171.3367419467857,64.7510062296561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93552111128263,113.295208771913,192.89563251002363,195.23186090820724,251.1632926047205,237.21838277556267,214.15218763349668,154.07488752020677,94.52542510650648,27.13647969890139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.45101170323932,273.55110698731403,387.6752395785826,454.1596773068909,482.200664685089,473.8333439915946,425.5908522291032,343.050778533278,213.6243499339071,71.3086869045575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90326554288772,266.3144208929405,369.4332936127656,432.9024975234183,458.7577995633159,451.6722811888248,409.0073785619968,331.06542712259665,213.5493907339653,72.66544842350262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99875786359098,107.56582725636758,252.29392720384143,313.50248657625184,357.74965298184964,350.4380076875345,301.89380514527755,86.4598151927775,62.48911237141472,41.232557247941685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.8072274255099,258.3243948391528,362.2721913783334,472.0243286330011,471.647658653294,432.149157564004,351.4180992267724,221.76554370757725,78.01753529934136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55063287037439,238.801271214332,357.22181528226,477.1502885890157,403.2030378465096,453.25516962759406,444.9634327940408,345.6137585112853,133.571672356148,64.97713314948028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88164082877704,87.43990673201547,65.88164082877704,99.2740904228144,65.73047310889456,274.4556146666108,249.9576988056579,181.4374941389324,63.01695007100433,8.668406813260313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.89983303619038,31.659018095385115,49.52429408149487,177.21666652221407,213.3232638141412,99.34967428275564,143.8991761281184,62.7152392912389,38.06678037040308,71.68535688426464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20676425573674,29.699459676908678,115.17918333044818,225.60970134458847,206.91612619912271,258.8522325387424,282.8978945600469,341.1661793147433,220.55932524851517,79.1481698984623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02575356054248,63.544787770593935,118.8727979075764,442.702163595799,166.1358227908294,165.23131511153267,187.54354563418488,141.11006923028694,3.4674876573040283,73.56995610279937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02633878887952,177.8950472816866,384.50946270104384,458.98392648314,484.5375177432721,482.200664685089,438.17900053931584,356.69460224267,230.886204360486,87.06323675230834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739316030095182,146.7632422258916,292.92368755225186,401.3190632879745,464.8638510585684,491.4724930578801,481.220573145851,437.5006197798433,357.5991099219667,238.801271214332,91.51019128885083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965442949919368,141.48673920999406,282.2950976605156,384.13216806133727,446.2446104530448,472.8538771123561,465.6927748779239,437.9528736194917,347.04610389017165,230.4339505208376,88.72108439101936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357346747282165,148.72342530436754,292.999271412193,407.8767439628758,457.2504949844878,482.2762485450302,405.1632209249856,384.2077519212785,294.5065759910211,232.5446766591965,50.20267484096742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3017107797654199,82.61565755576633,189.1264340729542,267.2945124321785,304.3056174034024,359.18199836073603,380.1374673644431,252.8217649034311,222.36834060710865,157.61795903745204,53.44403557844727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.618030717186981,133.11941851649968,266.91784245247135,374.03141586919054,439.31025979843633,466.4461148373381,459.2856372629054,418.8070446343775,338.52824013679435,216.63958375156275,83.74629215488727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82483440458619,28.11657123813937,89.17333823066772,124.75272248300476,133.04445931655792,161.0854466947561,102.59103502023548,89.02279517078479,94.75155202633069,35.202089612630374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.18568533830063,97.23894814439672,172.9952142454962,223.95185370587745,338.6787831966773,386.99685881911,302.79831282457434,374.5592535687802,141.3361961501111,48.39365948237393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.905092907633792,49.3731263616124,106.43519265724666,187.61912949412613,259.6811563580979,502.2516260094993,484.9141877229793,441.79703125650286,363.1017398576884,244.98228190952628,98.82183658316602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.3526721041758,150.9846945026094,292.0191798729551,393.102285654363,454.8380580663634,476.7736186093085,467.3512471766344,427.3998675876966,351.116388447007,237.21838277556267,96.18389740521702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.54303208558279,57.43873627534138,240.3092004531596,290.4362914341858,449.1848850707588,472.77829325241487,464.4109725589205,424.00796379033386,348.02557076941014,235.48432661691095,91.43523208890912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.21615297361194,30.528383496264183,150.2307298831956,141.3361961501111,195.1569017082655,267.8979339917093,218.44922377015573,278.6770669433286,137.34087079321748,42.815445686710994,0.0755838599412335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9197414969524016,1.959558418476444,23.593408181656127,153.0198367810271,106.20906573742243,245.0578657694675,265.8621670532922,176.01044806315187,19.296996704996587,90.45514054967111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.212063558842623,170.5078181274302,322.7736902890435,432.3752844838283,500.66873757073,525.6189072713313,497.1256660534848,454.2352611668322,374.03141586919054,256.74150640038346,108.54591879560556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.79495199761193,167.1908735300091,307.39643508099925,407.5000739831687,468.2557548559312,492.5275437970599,482.2762485450302,439.9886405579088,363.32786677751255,248.6758964866545,104.70176115859438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.14645364511363,151.36136448231653,237.4445096953869,327.9752341049993,397.8515756306704,398.07770255049456,398.2282456103776,238.7256873543908,167.26645738995032,229.30331592171663,100.48030888187655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.929676011502178,93.09307972762014,209.17739539736456,249.73094722583417,304.3056174034024,296.9945967690867,366.4936436550512,272.4204723881931,137.56699771304167,43.041572606535176,42.66490262682804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.36728126183194,114.57638643091686,154.3765982999722,255.76141486114548,355.1872976638419,350.2874646276515,322.3214364493951,279.0537369230357,269.8574924101858,156.63786749821406,36.33272421175131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437605250329762,68.97183384637441,181.814788778639,187.61912949412613,234.8059458574384,285.7625853178196,331.81939174201045,292.92368755225186,259.4550294382737,188.1463425337162,58.418827814579366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61920117386107,169.90502122789883,304.682912043109,401.1678955680919,455.5920226857773,493.1309653565907,478.6575931678437,430.6412283251764,347.27223080999585,227.19258978335776,98.67129352328308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78497805139968,182.0409156984632,328.3519040847064,433.9581729225976,498.55801143237113,523.4332219330306,513.1813020210016,420.8421869127952,386.3940619195786,245.2839926892917,117.74216330845547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.8048865121617,166.4375335705948,284.0285291591678,434.7121375420113,492.5275437970599,513.4830128007669,498.7841383521953,444.8878489340997,346.06601235093365,230.4339505208376,99.0479635029902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06678037040308,17.03572750675472,332.7994832812484,145.78315068665358,178.49784418121794,246.18850036858845,526.5989988105694,469.91422715464176,387.6752395785826,260.3595371175705,117.28990946880708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.13706492723844,187.4679617742437,325.78892410669914,422.4250753515645,481.220573145851,504.4373113478,496.22115837418806,451.068859629294,375.91601508772527,261.037917877043,117.74216330845547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.70004490524572,198.1721355259212,342.59852469362966,448.2047935315208,511.372286662408,535.6447002635364,523.3576380730894,477.3764155088398,383.2276603820405,268.2746039714165,122.86812326447004,6.256594555135497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22725794483581,193.347886349672,335.9646354987875,434.6365536820701,491.39690919793895,494.4877268755358,484.311390823448,439.9886405579088,360.162089899974,251.38941952454476,113.21962491197176,4.29641147665954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47391798542153,173.82413806485172,329.18145256406143,429.7367206458797,486.648243881631,505.9452405866276,499.1608083319025,432.5258275437112,356.0162214831974,246.41462728841265,110.50610187408152,3.844157637011168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65960332372216,190.9354494315477,327.4473964054097,427.6259945075208,486.1204061820415,511.90012436199765,503.1561336887962,459.2856372629054,382.248193502802,258.2494356392111,117.74216330845547,6.784432254725105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43877570700385,164.10068051241174,327.37181254546846,380.89080732385736,480.8439031661439,499.23639219184366,487.3266246411036,443.00324971556495,362.4983182981575,185.65894641565015,113.295208771913,5.728756855545891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.48915180307719,185.7345302755914,251.69175496430967,291.3407991134825,309.5071612193582,453.4812965474183,490.115731538935,302.4216428448672,357.74965298184964,242.72101271128443,112.01340645290958,5.125959956014566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.4785926285279,145.2559376470635,280.1094123222149,416.6207346360774,477.67750162860574,380.81584812391566,416.3946077162532,359.86037912020856,327.070101765703,237.4445096953869,113.59629489167888,6.40713761501845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42821653245456,126.486153981657,126.86344862136367,72.13761072391301,194.2523940289688,263.45035479516736,489.88960461911086,445.94352433327896,370.4133851520036,258.47556255903527,116.2348587296274,8.367320693494408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80079709739238,198.92547548533545,332.04489400183513,321.944766469688,484.61310160321335,502.4021690693824,494.7894376553013,452.9534588478288,377.1971927467292,264.73153245417126,120.98352404593533,9.87462527232248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.2126093555172,198.4732216456871,325.41162946699245,414.7361354175427,481.070030085968,503.6083875284445,490.1906907388767,389.2581280173519,372.4485274304213,253.87744030261032,120.6818132661699,9.799041412381246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.45926939610292,194.77960706855885,284.7824937785816,308.4521104801785,395.5147225724873,440.8931482372056,394.1579610535422,383.30324424198176,327.070101765703,160.70815205504942,77.03744376010339,3.844157637011168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839482993904803,32.71469349456433,51.709979419795495,97.46507506422093,52.2378171193851,34.67425191304077,118.94838176751765,164.77906127188427,12.513189110270996,93.2442474475026,44.24779106559734,0.0755838599412335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20676425573674,97.08840508451377,155.35668983921016,145.55702376682942,217.8458022106249,177.21666652221407,166.663660490419,181.965331838522,175.33206730367934,54.12241633791982,25.02575356054248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271828372791154,39.27237416946573,146.61269916600864,212.3431722749032,358.4280337413222,491.92474689752856,397.2487787311391,386.0923511398132,361.0665975792707,157.61795903745204,75.68068224115827,4.522538396483727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01227542789796,72.74103228344386,223.42401600628784,354.4327083844285,503.6083875284445,524.2621457523862,518.7595158166645,478.9593039476091,400.4895148086193,146.98936914571576,74.17337766233021,6.105426835253031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90213451787609,241.8920888919289,383.1527011820988,483.7835531238583,539.2627309807233,558.1830577060127,548.6095185534562,497.351792973309,412.3243231594178,289.9084537345961,135.68239849450694,14.77445830851286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.9220429786381,233.22305741866907,364.3079583167506,453.7830073271837,503.3822606086203,517.1766273778952,513.332469740884,462.7531249202095,381.7203558032125,269.17911165071325,130.78319011831607,14.0960775490403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94195143940014,226.66537674376767,352.6992768857763,457.8532918840192,511.6739974421735,282.82293536010513,524.1116026925032,475.5674001502464,397.3237379310808,273.1744370076069,133.87338313591343,16.809600586930536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.8113168402792,222.6700513868741,350.4380076875345,440.96810743714735,236.9166719957973,403.3542055663921,410.7414347206485,308.9793235197686,197.34258704656617,153.54767448061668,75.7562661010995,7.161102234432243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.51786375337736,18.844742865348213,20.653758223941704,69.95192538561238,155.50723289909314,213.24767995419992,274.30507160672784,216.41345683173853,214.15218763349668,101.53598428105578,50.95663946038121,3.241360737479842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.316944597421075,14.246620608923251,53.36845171850604,82.84178447559052,85.78143443330492,91.6613590087333,63.01695007100433,71.15814384467456,61.28351857235207,33.468658113978115,15.45283906798542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4323453788863516,1.356761518945118,23.895118961421545,40.2524657087037,71.3836461044992,51.25772558014712,61.20793471241084,36.78497805139968,75.07788534162695,62.18802625164882,30.07612965661581,0.7539646194137926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63556601652834,222.74563524681523,342.9758193333363,427.24932452781366,268.2746039714165,232.24359053943056,311.2405927180104,244.53002806987797,386.99685881911,127.466245520895,131.53653007773036,17.638524406286045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.68890050235938,111.41060955337826,223.95185370587745,256.74150640038346,224.1023967657604,244.45444420993664,287.3454737565889,246.6407542082368,330.7637163428312,189.3525609927784,97.08840508451377,13.492655989509462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45514054967111,236.163332036383,322.9998172088677,378.6295381256155,442.4760366759749,463.05421103997537,444.5867628143338,404.5604240254543,330.23650330324114,194.47852094879292,99.0479635029902,14.47274752874744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.5154905919567,202.84521698228787,256.1387095008522,288.1743975759444,302.2704751249847,336.1913870786112,406.2182716641653,345.0859208116957,199.3027701250421,110.05384803443312,54.64962937750991,5.804340715487125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.19211566641813,105.07843113830153,166.28636585071234,446.47073737286894,493.4320514763567,515.1414850994774,501.0454075504373,459.8884341624367,382.77540654239215,263.7520655749328,63.09253393094557,18.54303208558279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83181052937826,226.81591980365064,210.2324461365443,293.300357531959,376.3682689273737,492.6787115169423,476.9241616691916,434.8626806018943,363.2522829175714,258.3243948391528,75.22842840150989,10.779132951619223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.45283906798542,78.46978913898974,137.03978467345158,149.32622220389885,219.9565283489838,317.346644213263,347.799443849586,337.6237324574976,382.77540654239215,180.08073261998723,58.56937087446232,7.688939934021849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68652734093872,254.70636412196583,383.6799142216889,473.3810901519462,525.2422372916242,545.2931986160345,530.97099414717,483.7835531238583,404.48484016551305,288.1743975759444,143.44692228847,21.407722843355497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0550507391796982,103.87283733923888,247.6958049474165,372.1474413106554,446.6219050927516,498.4824275724299,517.7794242774265,522.905384233441,459.5117641827296,382.7004473424504,272.87272622784144,138.99934309192804,22.16168746276929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.844157637011168,108.77204571542973,255.23357716155596,377.4239443265529,462.6775410602682,509.3371443839904,523.5837649929136,511.07120054264215,468.5568409756971,394.3085041134251,282.596808440281,145.18035378712227,23.593408181656127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.789106897831469,93.84704434703391,181.13640801916645,273.39993926743153,307.3958104209998,382.398736562685,328.42686328464816,431.0934821648249,233.97702203808288,244.60561192981916,267.1439693722956,130.93373317819902,21.33213898341426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83710983248415,134.0239261957964,124.67713862306351,137.79312463286584,218.82589374986287,285.38529067811294,170.0555642877818,159.42697439604555,163.79896973264633,101.68652734093872,30.8300942760296,12.588148310212716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.82541963292324,104.09896425906308,98.67129352328308,470.667567114056,535.3429894837708,558.7858546055439,530.3681972476387,487.0249138613382,408.3289978025242,291.94359601301386,144.35142996776676,23.66899204159736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.51786375337736,120.07901636663856,276.71688386485266,413.75666853830415,506.69920520604137,561.5000023034337,578.6106890101302,560.0676569245474,507.6037128853381,411.79648545982826,217.77021835068368,119.0989248274006,25.47800740019085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.8945337330845,120.45568634634571,271.9682185485447,399.58500712932266,485.9698631221584,536.699751002716,552.9815138900568,536.1725379631258,488.3067161803416,407.12277934346207,283.5762753195195,147.2910799254812,26.156388159663408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477422171853805,123.848214803708,273.32498006748983,392.4239048948904,473.6072170717704,519.3623127161958,533.2322633454119,516.4982466184226,471.5720747933528,396.8714840914325,285.15978841828826,147.5172068453054,25.47800740019085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231386791267598,121.58694560546616,269.25469551065447,391.5193972155937,474.1350547713601,456.27040344524977,541.5995840389063,526.7495418704523,482.200664685089,404.5604240254543,282.5212245803397,146.5371153060674,25.779718179956276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909767550740154,117.74216330845547,259.6061971581562,266.0133347731747,238.7256873543908,268.57631475118194,120.75739712611112,376.7449389070808,470.0647702145247,387.75082343852375,275.13399542608335,138.169794612573,26.231972019604644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533097571033018,114.27467565115144,164.77906127188427,294.4309921310799,455.29031190601177,391.5193972155937,523.6587241928553,507.377585965514,466.2955717774552,393.55453949401135,284.70753457863987,145.2559376470635,26.608641999311786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.41769678956774,116.30981792956912,250.18382572548208,297.97343898832565,362.4233590982159,159.1252636162801,342.52294083368844,433.27979216312497,362.95119679780544,211.21253767578224,137.03916001345206,64.07262547018354,24.498540520952385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231386791267598,19.74925054464496,79.37429681828648,103.26941577970804,127.69237244071918,242.9471396311086,360.0865060400328,213.6999337938483,201.1117854836356,121.43577788558368,101.53598428105578,61.20793471241084,26.608641999311786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236686094373478,41.53364336770759,266.6917155326472,283.65185917946064,337.5481485975563,358.201906821498,337.84985937732176,380.2124265643849,339.58329087597406,317.8738572528531,220.10707140886677,141.8634091897012,28.87053585755316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7539646194137926,7.010559174549291,28.493241217846503,43.946080285831925,45.52896872460123,72.66544842350262,89.70117593025734,209.17739539736456,184.30218489670503,139.67772385140057,90.3795566897299,25.855302039897506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241945965816885,133.34554543632385,278.9781530630945,388.57974725787926,465.1649371783343,510.9206574827592,525.3178211515655,510.09110900340414,469.2352217351696,394.0067933336597,286.44096607729216,151.81361832196492,29.39774889714325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82483440458619,133.4211292962651,270.5358731696584,380.6646804040332,457.4766219043119,416.9224454158428,521.3224957946718,501.4976613900855,460.1145610822609,384.50946270104384,86.38485599283577,149.55234912372305,30.60396735620542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.3526721041758,137.8687084928071,287.4966414764714,409.6108001215276,494.11043223582914,542.8807616979102,556.7507123271264,476.9241616691916,377.5744873864358,416.5451507761362,297.9740636483252,128.97355009972307,30.67955121614665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.407722843355497,138.99934309192804,287.11934683676475,408.1784547426413,492.3770007371769,541.9762540186134,556.5245854073021,542.127421738496,495.1661076350083,415.18838925719103,300.0092059267429,95.5811005056857,31.282348115677976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312230522652243,139.52718079151762,277.0185946446181,400.7156417284437,483.030213164444,530.5936995074634,544.3131070767965,529.0863949286353,481.5222839256164,272.1187616084277,284.4058237988745,150.38127294307856,33.468658113978115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.518448981714403,140.43168847081435,277.92310232391475,388.5041633979381,464.4865564188617,507.7542559452211,519.9657342757266,453.1795857676529,465.9189017977481,390.0120926367656,285.31033147817124,155.2055221193277,34.2219980733924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.045662021304494,143.52188148841174,281.0139200015117,401.0929363681503,480.4672331864368,525.166653431683,541.0717463393167,526.5234149506281,367.0964405545825,407.1983632034032,294.5821598509624,154.97939519950353,33.54361731391984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.66373217015395,52.99178173879889,171.1106150269615,292.62197677248645,368.3776182135864,393.1778695143042,413.7560438783047,493.5076353362978,449.41101199058295,376.5188119872567,273.55110698731403,146.16044532636025,32.71469349456433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.498540520952385,95.27938972592028,206.53883155941605,282.4456407203985,267.9728931916511,463.7325917994479,237.5200935553281,449.8632658302313,290.73737755395166,267.1439693722956,155.9594867387415,81.25889603682121,26.156388159663408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311645294315196,47.03689796342881,224.1023967657604,165.68356895118103,322.92423334892646,375.4637612480769,382.85036574233385,184.0760579768809,180.6085703195768,180.91028109934223,130.70760625837485,74.39950458215438,22.16168746276929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.08142895972169,68.89687464643268,198.7749324254525,275.88796004549715,182.6437125979945,415.64064309683937,440.5158535974989,340.7895093350361,299.3308251672703,196.51366322721063,137.6425815729829,70.5547222851437,23.36728126183194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7539646194137926,70.17805230543657,16.659057527047583,25.62917512007332,98.44516660345889,198.6993485655113,256.36483642067634,202.6946739224049,182.3420018182291,207.4433392387128,168.24654892918832,95.42993278580322,27.438190478666808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34908905441858,89.17333823066772,85.47972365353954,336.1913870786112,283.65185917946064,166.51249277053654,212.26758841496195,138.62204845222138,121.28523482570073,113.52133569173716,28.87053585755316,15.829509047692556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462813014197662,22.915027422183563,56.68539631592711,213.097136894317,482.5023754648544,522.3775465338515,537.3025479022474,461.47132260120605,483.5574262040342,408.3289978025242,290.9635044737759,159.05030441633838,36.10659729192712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.2472058372603,152.19028830167204,287.49601681647187,391.89669185530033,464.4865564188617,505.7184890068039,516.3477035585396,499.3119760517849,456.4209465051328,383.906041141513,281.3150061212776,153.47209062067543,34.2219980733924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096662777377347,150.45685680301978,283.576899979519,385.33838652039935,454.0840934469496,493.5076353362978,504.1362252280341,490.8690714983493,451.6722811888248,382.4743204226263,281.9933868807501,155.28110597926894,35.42821653245456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.131805055795027,151.81361832196492,286.44096607729216,390.6904733962382,462.9792518400336,503.3822606086203,514.1613935602395,521.0963688748476,458.60725650343295,389.7859657169414,288.1743975759444,158.8241774965142,36.78497805139968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734601955326347,150.9846945026094,282.6717676402227,383.906041141513,456.3453626451914,495.31665069489134,505.4929867469792,456.8732003447811,449.938225030173,380.06188350450185,278.2997723036219,153.8487606003826,37.6145265307547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03631273509177,150.15514602325436,272.7221831679585,393.63012335395257,466.3711556373965,452.7273319280045,523.1315111532653,506.09578364651054,461.9991603007957,391.2932702957695,279.35544770280114,154.60272521979638,37.84065345057889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.2472058372603,126.63732170153948,238.951814274215,341.4678900945087,245.2839926892917,263.5259386551086,453.7830073271837,446.9229912125174,410.13801316111767,302.8738966845156,275.28453848596627,135.38131237474104,38.66957726993441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.5038003923958,134.32563697556185,222.06725448734267,304.1550743435194,313.5018619162523,380.7402642639744,424.5351768299239,402.9019517267438,321.26638571021545,186.18678411523976,134.92905853509265,96.6361512448654,27.890444318315183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.367320693494408,96.6361512448654,179.1762249406905,240.0074896733942,341.0156362548604,360.76488679950535,404.2587132456889,477.602542428664,432.4508683437695,364.9863390762232,266.8422585925302,146.235404526302,40.403008768586666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83476891913597,84.34908905441858,175.33206730367934,251.7667141642514,233.67531125831744,242.04263195181187,361.5944352788604,345.31204773151984,390.76543259618,315.31087727484584,270.76200008948257,150.60739986290275,41.83535414747301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33272421175131,150.00460296337144,280.8627522816292,386.2428941996962,360.5387598796812,484.8392285230375,494.2615999557116,478.5826339679021,436.59611210054646,191.61383019102027,274.38003080666954,151.5119075421995,41.38310030782464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.277673472571614,148.64784144442632,276.9430107846768,227.6454682830056,389.333711877293,499.4625191116679,511.8245405020565,478.2809231881366,373.8808728093076,293.82819523154853,221.4638329278119,119.92847330675562,31.43289117556093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633849763179683,5.728756855545891,80.9571852570558,159.42697439604555,360.5387598796812,245.58570346905717,213.9260607136725,329.78424946359274,333.6284071006039,173.74917886491002,117.66720410851374,83.8968352147702,43.719953366007736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27237416946573,168.09538120930586,312.07014119736544,422.1233645717991,497.4273768332503,539.6394009604304,548.6851024133973,528.4835980291041,483.10517236438574,407.7262009029929,301.6676782254534,165.00518819170847,44.24779106559734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.34795802940697,161.6882435942874,290.58683449406874,392.6500318147146,461.24519568138186,499.6886460314921,509.86498208358,497.6535037530744,453.3307534875353,385.9411834199307,285.23474761823,161.31157361458023,44.09662334571488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312230522652243,159.20084747622136,287.11934683676475,388.5041633979381,459.5867233826714,498.9346814120784,509.1110174641661,358.352449881381,456.4209465051328,384.0572088613956,284.0285291591678,159.65310131586972,43.493826446183554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27237416946573,154.07488752020677,278.2997723036219,376.5188119872567,444.66172201427554,482.57733466479607,492.7536707168841,426.2692329885757,444.8128897341579,91.58577514879204,144.12530304794257,158.37192365686582,46.50906026383921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.081389528059226,125.95894094206692,275.20957928602456,372.2224005105971,438.78242209884667,476.77299394930895,422.6512022713888,321.7935987498055,124.52659556318058,335.2862547393149,217.54409143085945,156.1856136585657,47.41356794313595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70471954835208,151.36136448231653,274.30507160672784,372.1468166506559,440.5158535974989,479.2610147273746,267.1439693722956,484.0096800436825,437.1995336600774,370.79005513171074,274.38003080666954,133.571672356148,46.28293334401502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17688184876248,154.3765982999722,284.4807829988161,387.0724426790512,458.00383494390206,498.55801143237113,509.86498208358,497.351792973309,455.5164388258359,384.8105488208098,276.8680515847352,159.05030441633838,46.65960332372216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62913568841085,152.64316680131992,274.531198526552,383.1527011820988,457.32545418442953,497.4273768332503,508.2814689848112,493.733762256122,451.5966973288836,369.81058825247226,273.32498006748983,157.61795903745204,47.03689796342881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.3274643403079,147.5921660452471,250.18382572548208,335.5130063191387,437.2744928600191,440.8175643772644,403.42916476633377,445.0383919939826,377.0466496868463,336.56805705831835,244.6805711297609,155.130562919386,47.63969486296014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60922722764883,129.04913395966432,270.1592031899512,364.457876716634,429.5105937260555,465.6171910179826,478.1303801282536,465.7683587378651,257.0432171801489,299.3308251672703,267.2195532322368,129.8030985790781,49.67483714137781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.73986182676977,148.3461306646609,265.485497073585,360.0865060400328,426.87265454810654,464.93881025851016,477.8286693484882,463.95871871927216,423.48012609074425,312.52239503701384,247.5452618875336,118.5717117878105,44.92617182506991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70939419145845,151.28578062237528,237.36892583544568,309.5827450792994,388.6553311178205,334.9851686195491,349.1568300285306,371.84573053089,330.98984326265537,327.82406638511674,241.5903781121635,94.29929818668232,46.20734948407378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12650575268914,144.57755688759096,234.20314895790705,319.2306187717982,389.4086710772348,421.5955268722095,454.2352611668322,424.1585068502168,388.2030772781721,375.08709126836976,280.41049844198085,163.3467158929979,46.358517203956254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.593993409993175,118.3455848679863,234.5048597376725,317.7233141929702,369.9611313123552,403.7308755460993,434.1842998424217,406.7461093637549,401.0929363681503,329.4825386838273,217.31796451103529,145.10476992718105,47.18744102331176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.66957726993441,145.78315068665358,210.2324461365443,310.7883388783621,351.19197230694823,302.34605898492595,160.63319285510772,292.0191798729551,366.4180597951099,294.6571190509041,230.4339505208376,144.2002622478843,47.86582178278432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.950754928938295,142.0895361095254,251.08833340477884,315.2359180749041,387.3735287988171,404.03196166586514,437.9534982794912,394.53463103324935,349.60845920817945,279.6565338225671,220.55932524851517,140.5822315306973,19.0708697851724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48326727163426,152.2658721616133,271.5915485688376,366.11697367534407,431.319609084649,468.3307140558728,479.0348878075504,466.59728255722064,428.0782483471692,365.3630090559303,274.30507160672784,160.85931977493186,51.63502021985378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46335881087224,151.36136448231653,267.67180707188515,361.8955213986262,427.32428372775536,463.582048739565,225.9869959842951,257.64601407968024,319.83404033132905,361.2927244990949,267.9728931916511,157.8440859572762,47.94140564272556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.870496425890686,82.76620061564928,261.7918824964568,354.2065814646044,419.4854253938501,354.35774918448686,330.6887571428895,206.84054233918147,49.97654792114324,168.1709650692471,185.05614951611884,130.6320223984336,48.92087252196403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.32804956864494,155.28110597926894,279.958869262332,378.6295381256155,447.4508289121071,486.7987869415139,498.4824275724299,417.6764100352566,450.76777350952807,381.6447719432712,287.194930696706,169.301599668368,52.2378171193851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.21264878717966,149.9290191034302,265.71162399340926,358.12632296155675,423.1034561110371,459.964018022378,472.77829325241487,462.3758302805028,425.3647253092789,363.1017398576884,199.37772932498385,135.98410927427236,54.12241633791982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.232557247941685,151.88920218190617,172.0907065661995,363.8550798171027,236.54000201609017,470.1403540744659,475.0395624506568,362.4983182981575,428.2294160670516,364.3829175166923,276.4157977450867,164.4017666321776,53.36845171850604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.232557247941685,150.30631374313683,267.37009629211974,361.8961460586258,423.0278722510958,346.8949361702892,478.2053393281953,460.8685257016748,424.3852584300405,362.5739021580988,272.4960562481343,162.97004591329082,54.8757562973341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.589318766886805,107.56582725636758,264.6565732542295,355.6389268434908,419.0331715542017,456.3453626451914,467.5017902365173,453.4057126874771,417.07298847572577,262.4702632559293,186.03561639535727,154.97939519950353,50.35321790085037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.589318766886805,148.04504454489498,261.7162986365156,355.1110891439011,420.6154353329715,249.9576988056579,333.7789501604869,73.26886998303345,403.3542055663921,360.8404706594465,281.08887920145344,167.34204124989157,51.86114713967795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68481108759006,148.64784144442632,266.61613167270593,360.2370490999157,426.79707068816526,321.4925126300396,482.57733466479607,382.77540654239215,181.814788778639,19.37258056493782,29.62387581696744,27.36260661872557,16.055635967516743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68481108759006,148.79838450430927,263.2998117352844,357.6740691219084,424.1585068502168,398.07770255049456,206.91612619912271,309.5827450792994,430.7168121851177,363.32786677751255,274.90786850625915,141.8634091897012,57.740447055106806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.744575901538592,145.55702376682942,258.70168947885946,285.7625853178196,420.08822229338136,295.26054061043493,185.88507333547437,280.71220922174626,358.50361760126344,237.36892583544568,64.97713314948028,4.145868416776588,53.44403557844727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68481108759006,147.064953005657,263.97819249475697,359.9353383201503,420.31497387320513,330.08533558335864,235.48432661691095,347.8750277095272,363.4784098373955,363.6289528972785,266.6917155326472,70.70589000502618,32.111271935033486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60922722764883,147.5172068453054,262.92251709557775,357.29739914220124,423.7062530105684,309.28103429953404,107.56582725636758,412.3243231594178,373.5791620295423,272.9483100877827,32.337398854857675,56.68539631592711,41.0064303281175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.70413432001504,93.01812052767842,77.64086531963423,84.50025677430105,140.5822315306973,200.0561100844564,386.99685881911,339.5077070160328,102.81716194005963,19.59870748476201,87.59044979189842,63.544787770593935,38.29290729022726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55417648846913,147.2910799254812,263.45035479516736,359.6342522003844,418.9575876942605,375.8404312277841,472.3260394127665,457.9282510839608,420.61605999297103,359.93596298014984,279.2798638428599,168.4726758490125,55.25305093704076,0.5278376995896062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434345227875,147.2910799254812,267.9728931916511,366.11697367534407,437.1239498001361,348.32728154917555,436.0688990609565,334.2312040001353,393.102285654363,351.7191853465384,283.1996053398123,166.81420355030195,61.1323508524696,0.5278376995896062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.1669473342127,146.31098838624322,260.9629586771013,329.030284844179,419.25929847402585,404.7109670853373,387.75082343852375,433.656462142832,298.2757744280906,311.4667196378346,279.2042799829187,169.8294373679576,55.17746707709952,0.6027968995313254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57408494923115,151.66307526208195,271.81767548866173,365.7396790356374,390.76543259618,411.570358540004,504.7390221275655,487.8538376806937,450.1643519499973,386.99685881911,286.06429609758504,174.05026498467592,54.19737553786155,1.1306345991209317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.67425191304077,122.4914532847629,220.86103602828052,320.58800495074286,377.2727766066705,410.66585086070734,433.8076298627146,462.3758302805028,423.7818368705096,363.9306636770439,277.2447215644422,168.69880276883669,55.931431696513314,0.4522538396483726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78497805139968,135.9085254143311,219.27814758951124,211.58920765548936,179.62847878033887,293.22477367201776,400.5650986685607,293.22477367201776,371.61960361106577,300.53704362633243,234.35369201779,58.64495473440354,48.01636484266727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434345227875,112.54124415249916,265.7872078533504,130.25535241872646,48.24249176249147,35.35263267251333,144.57755688759096,271.81767548866173,461.0190687615577,333.2517371208968,215.05669531279344,153.24596370085126,61.96189933182462,1.2062184590621652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.920911953626494,135.8335662143894,208.3478469180096,375.91601508772527,436.747279820429,500.3670267909647,416.54577543613567,367.4737351942892,201.71458238316688,250.63607956513044,129.95364163896105,55.70530477668913,0.6027968995313254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54361731391984,145.18035378712227,220.4843660485734,355.4883837836078,419.5603845937918,458.1550026637845,418.279206934788,397.0976110112566,427.77716222740327,362.4233590982159,276.5663408049697,169.7538535080164,57.51432013528262,1.1306345991209317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97128804969982,143.74800840823593,260.1334101977463,354.50829224436984,422.50065921150576,464.5621402788029,477.0747047290745,280.93833614157046,436.8222390203708,369.6594205325898,268.1240609115336,172.919630385555,57.58990399522386,1.8090153585934905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33272421175131,143.06962764876337,261.9424255563398,308.37652662023726,235.7860373966764,94.14875512679934,495.7689045345397,468.1045871360487,450.76777350952807,315.91429883437667,93.84704434703391,134.92905853509265,58.11711703481394,1.8090153585934905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.76506959063767,141.11006923028694,258.47556255903527,355.6389268434908,428.4555429868759,468.78296789552127,482.1257054851473,75.83122530104123,55.4035939969237,170.73394504725434,220.03211220892504,121.13469176581776,40.85526260823503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41298271479891,141.3361961501111,259.530613298215,357.37298300214246,427.0987814679307,100.32976582199362,89.8517189901403,85.85701829324617,159.65310131586972,207.4433392387128,221.38887372787016,168.5476350489542,58.04215783487224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.06619514206604,129.50138779931268,248.07309958712315,355.41279992366657,300.1597489866258,130.25535241872646,349.6840430681206,361.59381061886086,286.06429609758504,293.6020683117244,142.01457690958367,171.03565582701975,32.63910963462309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.4785926285279,81.25889603682121,208.57397383783373,277.169137704501,15.754549847750836,36.33272421175131,51.86114713967795,111.5611526132612,236.8417127958556,355.6389268434908,228.3238490424782,7.839482993904803,58.72053859434479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.277673472571614,139.67772385140057,254.70636412196583,350.3624238275932,414.8873031374252,471.7988263731765,485.44202542256886,453.8579665271254,418.7314607744363,310.0343742589483,272.64659930801724,166.88978741024317,64.67542236971487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16164803110682,134.40122083550307,244.1533580901708,345.7649262311677,418.8820038343192,362.9505721378059,396.1931033319599,467.3512471766344,427.3249083877549,362.0460644585093,266.1638778330576,163.49725895288088,56.00701555645454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63443499151673,135.531855434624,246.49021114835384,339.80941779579814,364.00624753698514,417.8269530951395,402.7507840068613,397.62544871084623,357.1468560823183,311.0144657981863,239.8563219535117,162.66833513352535,61.1323508524696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12650575268914,132.89329159667545,241.2137081324564,332.2716455816588,403.0524947866267,337.6237324574976,281.6923007609842,452.6523727280628,68.97183384637441,108.99817263525392,122.4914532847629,169.45214272825098,56.9115232357513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35263267251333,133.571672356148,243.39939347075696,334.9851686195491,402.0730279073883,442.17432589620944,299.70749514697746,281.3150061212776,420.61605999297103,356.6190183827287,272.4960562481343,169.6033104481334,64.59983850977362,0.4522538396483726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31749039409566,135.68239849450694,250.4099526453063,346.2165554108167,414.5100084977185,453.8579665271254,422.5000345515063,399.51004792938096,245.0578657694675,317.94944111279426,253.19843488313825,159.72868517581097,63.243076990828506,0.4522538396483726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03631273509177,128.59688012001592,202.92080084222908,307.39643508099925,379.8357565846777,365.74030369563695,377.1222335467875,274.6817415864349,334.3817470600182,281.6923007609842,246.03795730870547,159.50255825598677,22.01051974288682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141193773670222,43.19211566641813,121.13406710581826,140.28052075093188,286.7426768570576,399.9616771090298,373.20249204983503,371.16734977141743,337.4731893976146,259.0783594585666,180.08073261998723,137.34087079321748,52.84061401891642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.015779614330235,84.34908905441858,130.6320223984336,226.13753904417808,343.4274485129852,346.1415962108749,323.2259441286918,403.2030378465096,398.2282456103776,298.12460670820815,236.9166719957973,122.4914532847629,43.493826446183554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.191530438081084,128.89859089978134,236.9922558557385,329.78424946359274,301.1398405258638,349.9857538478861,152.19028830167204,432.75195446353536,384.13216806133727,278.9781530630945,71.45922996444045,31.508475035502165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.789652694506046,129.04913395966432,237.21838277556267,332.648315561366,405.9171855443994,249.80653108577545,408.1778300826418,412.1731554395354,262.7719740356948,328.2763202247652,214.00164457361376,142.99404378882213,41.081389528059226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.8300942760296,130.8581493182578,246.7912972681198,303.17498280428146,351.7191853465384,371.3934766912416,303.1000236043397,287.94827065612026,358.352449881381,363.7045367572198,246.11291650864723,160.48202513522523,62.79082315118013,0.4522538396483726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734601955326347,129.42580393937143,242.6454288513432,339.432747816091,409.1585462818792,450.918316569411,410.2135970210589,461.62249032108855,425.1385983894547,366.1919328752858,278.6770669433286,169.97998042784056,57.66486319516556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20676425573674,128.89859089978134,212.04146149513772,292.62197677248645,272.64659930801724,112.16394951279254,74.17337766233021,182.6437125979945,359.1064145007948,263.14864401540194,216.56462455162105,168.84934582871963,46.43347640389798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83476891913597,90.83181052937826,247.017424187944,140.50664767075608,333.1005694010143,331.1410109825379,77.94195143940014,113.37016797185473,216.3384976317968,210.00631921672007,167.56816816971576,93.39479050738557,18.241945965816885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.79436676927488,96.03335434533406,34.82541963292324,93.47037436732678,112.16394951279254,212.7954261145516,222.2933814071669,246.7912972681198,260.8117909572188,263.67648171499155,33.1669473342127,83.44458137512184,51.93610633961968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100752192146668,76.35906300063084,115.25476719038944,192.36779481043405,439.9130566979676,369.6600451925893,481.9745377652648,318.32611109250143,199.82998316463215,349.3073730884136,284.0285291591678,172.1662904261407,60.00171625334867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.251880480366665,131.913824717437,257.11817638009063,369.9611313123552,445.0383919939826,195.6841147478556,406.5199824439307,478.5070501079608,439.9124320379681,380.2880104243261,289.682326814772,131.3859870178474,55.02692401721656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.438190478666808,129.8030985790781,248.9776072664199,347.72448464964424,416.9224454158428,458.68221570337465,329.4825386838273,465.8439425978063,288.70223527553406,370.56392821188655,279.5059907626841,169.37718352830927,61.05739165252788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.94549505749488,126.33561092177408,205.8604507999435,309.28103429953404,364.3829175166923,407.27394706334456,462.0747441607369,450.918316569411,207.51892309865408,271.2142539291309,274.60615772649373,166.58807663047776,53.14232479868184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890444318315183,124.22488478341516,237.6706366152111,335.43742245919736,405.5405155646922,447.2247019922828,461.621865661089,457.8532918840192,422.50065921150576,363.5539936973368,276.9430107846768,167.11591433006737,59.32333549387611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875210500659524,125.1293924627119,245.2839926892917,345.3876315914612,308.30094276029604,166.28636585071234,481.070030085968,464.5621402788029,446.2446104530448,384.5844219009856,292.9986467521935,172.919630385555,55.25305093704076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38781438259348,124.6015547631223,228.7761028821266,239.17794119403916,111.48556875331997,284.4807829988161,409.233505481821,370.63951207182777,306.5668866016443,304.9839981628749,207.4433392387128,140.28052075093188,54.72521323745115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.879885143765893,101.91265426076292,210.98641075595808,316.5926795938492,349.60845920817945,407.9517031628176,473.08000403218034,396.3442710518423,364.9863390762232,337.4725647376152,276.5663408049697,144.4263891677085,52.01169019956091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633849763179683,124.14930092347392,247.31913496770937,347.1210630901134,417.6008261753154,458.98392648314,330.7637163428312,59.92675705340695,207.0666692590057,354.4327083844285,292.32026599272103,151.43694834225778,53.44403557844727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.196829741186964,98.29462354357594,203.7497246615846,267.445680152061,367.6998621141133,232.695844379079,192.21725175055107,272.2699293283101,301.9687643452193,257.11817638009063,170.88448810713732,77.18798681998635,31.282348115677976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909767550740154,84.57521597424278,92.86695280779595,97.91732890386928,281.6923007609842,240.3085757931601,245.66066266899887,369.1322074929997,347.49835772982004,331.29155404242084,195.3830286280897,81.63556601652834,53.2928678585648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.4627735825352,121.51136174552492,178.7239711010421,178.4222603212767,422.4250753515645,345.688717711227,343.35248931304346,469.2358463951692,430.7168121851177,371.5440197511245,196.89033320691777,125.05380860277069,17.33743828652014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01051974288682,121.58694560546616,240.53532737298377,340.3372554953878,411.1181047003557,452.1245350284733,466.7484502771031,456.1192357253673,168.4726758490125,369.2071666929414,274.531198526552,164.02509665247052,53.21790865862307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.3526721041758,120.30514328646277,240.76145429280797,339.6582500759157,409.3846732017034,450.76777350952807,357.4479422020842,476.1701970497777,420.61605999297103,362.7244452179817,275.9635439054383,163.79896973264633,45.83067950436665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.995285925231165,94.8271358862719,240.1580327332771,340.4877985552708,412.4748662193008,453.3301288275358,467.8035010162829,457.17491112454655,421.596151532209,268.50073089124066,273.62669084725525,160.10535515551808,52.388360179268055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382554511150063,63.77091469041811,205.48378082023632,193.347886349672,296.6922613293218,368.82987205323474,157.2412890577449,144.27584610782554,185.88507333547437,318.92953265203226,280.93833614157046,163.19617283311496,53.36845171850604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.74925054464496,117.59162024857253,240.2336165932184,343.4274485129852,412.4748662193008,361.2171406391536,476.1701970497777,328.2763202247652,251.91725722413435,295.7127944500833,275.8123761855559,160.85931977493186,46.88573024354636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.900418264527424,117.51603638863128,240.76145429280797,341.92014393415707,413.3044146986559,352.7748607457175,350.6641346073587,223.19788908646365,155.88390287880028,185.50840335576723,240.98758121263216,158.2963397969246,50.805471740498746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.3526721041758,115.93314794986198,235.8616212566176,337.6237324574976,412.5504500792421,455.1397688461289,331.1410109825379,463.582048739565,300.0092059267429,332.648315561366,199.00105934527667,96.1083135452758,34.44812499321658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.975377464469148,115.78260488997904,236.54000201609017,337.9248185772635,410.13801316111767,384.8105488208098,398.83104250990885,376.59439584719786,342.44798163374674,361.5188514189191,270.1592031899512,157.31624825768662,49.44871022155363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734016726989303,98.44516660345889,220.4087821886322,332.12110252177587,353.98045454478023,390.6904733962382,322.0953095295709,459.8128503024955,419.5603845937918,356.9956883624359,263.14864401540194,144.7280999474739,39.80021186905534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025168332205432,88.41999827125345,175.7843211433277,328.1257771648822,404.40925630557183,450.5416465897039,469.6125163748762,389.9365087768245,402.0724032473887,333.6284071006039,213.3232638141412,139.14988615181096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528422927926652,85.32918059365656,187.09129179453652,268.50073089124066,326.8439748458788,348.10115462935136,310.6377958184791,101.98823812070414,172.24124962608244,103.9477965391806,180.985240299284,153.54767448061668,47.41356794313595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.39248902569984,115.85756408992076,240.98758121263216,346.4426823306408,420.8421869127952,370.3378012920624,368.9810397731173,279.8826607423912,439.0835082186126,371.0161820515349,277.8475184639736,159.3513905361043,43.041572606535176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734016726989303,115.4808941102136,242.19317501169485,347.1966469500546,291.4913421733655,302.64776976469136,504.8146059875067,489.6634776992867,434.1842998424217,371.6945628110075,279.80770154244954,159.95481209563513,41.60922722764883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.20680368739921,113.59629489167888,239.0273981341562,341.54284929445043,414.2089223779526,456.7982411448393,473.45667401188746,412.0981962395937,338.52824013679435,295.8633375099663,175.85990500326892,132.81833239673375,43.117156466476416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.281762887340932,114.6519702908581,241.51479425222223,345.6137585112853,419.4854253938501,462.1497033606786,476.5468670294848,465.6927748779239,431.0185229648831,368.0009482338792,274.6817415864349,155.2055221193277,40.85526260823503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.30167134810295,114.04854873132726,241.6659619721047,346.97052003023043,419.3342576739676,461.47132260120605,397.4742809909637,200.583947784046,167.86925428948166,371.695187471007,253.72627258272783,136.21023619409655,34.52370885315782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151128288219995,112.91791413220632,240.45974351304253,345.99042849099243,419.0325468942022,210.83586769607516,446.9985750724586,469.98918635458347,93.99758740691688,94.67596816638944,215.2828222326176,116.00873180980322,37.011104971223865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548331388688672,113.0690818520888,242.04263195181187,347.57331692976175,435.8427721411322,484.8392285230375,406.9722362835792,311.5423034977759,313.87915655595896,299.3308251672703,118.42054406792803,156.11002979862445,37.6145265307547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.698874448571624,74.85175842180276,96.93786202463082,179.47793572045592,240.76145429280797,313.5018619162523,246.33904342847143,170.0555642877818,123.39596096405964,31.734601955326347,142.01457690958367,1.1306345991209317,15.678965987809606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.125959956014566,23.895118961421545,124.97884940282896,136.51194697386197,211.74037537537183,231.71575283984103,396.1175194720186,264.50540553434706,366.7197705748754,154.97939519950353,78.01753529934136,31.282348115677976,9.422371432674106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779132951619223,65.35380312918743,96.6361512448654,194.55348014873465,340.26167163544653,378.2528681459084,174.65368654420678,324.20603566792977,65.50434618907038,368.6043697934101,262.7719740356948,100.40534968193484,36.03101343198588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.81957453314278,75.60509838121703,149.55234912372305,317.27106035332173,411.3442316201799,250.334368785365,394.3840879733664,295.4110836703179,265.0332432339367,362.7244452179817,256.9676333202077,125.43110324247732,28.56882507778774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266529069685271,109.37546727496056,236.9166719957973,343.35186465304395,418.7314607744363,462.3758302805028,479.3365985873158,155.80894367885855,372.7502382101868,359.93596298014984,262.31972019604643,120.60685406622818,30.90567813597084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191569869743557,110.12880723437486,240.8364134927497,350.2118807677103,423.3295830308613,346.8949361702892,372.1468166506559,230.886204360486,46.58464412378044,85.02746981389114,156.11002979862445,137.19032773333453,31.05622119585379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447579196542007,46.13176562413256,144.87864300735686,161.46211667446323,79.1481698984623,40.17688184876248,72.74103228344386,104.55121809871142,135.45627157468277,134.70293161526848,148.8739683642505,133.1950023764409,29.699459676908678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.135894470564343,52.99178173879889,142.84350072893918,225.30861522482255,283.2751891997535,337.4731893976146,307.9992319805306,147.13991220559873,258.2494356392111,228.0221382627128,162.14049743393574,81.63556601652834,17.864651326110234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1657768775386086,63.9970416102423,148.49729838454334,157.99462901715918,88.49495747119518,210.30802999648552,206.46387235947432,290.2101645143616,299.5569520870945,344.78421003193034,215.2828222326176,110.58106107402324,16.055635967516743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.402462971912083,72.74103228344386,169.22601580842678,225.38357442476428,305.9640897021129,317.12051729343875,411.4947746800629,389.63479799705897,360.162089899974,316.4421365339662,214.60444147314504,91.81190206861626,19.14645364511363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533097571033018,111.71169567314416,248.60031262671325,362.6488613580405,442.17432589620944,488.5322184401662,421.143273032561,403.5047486262751,447.7525396918724,319.1556595718565,263.8270247748745,124.14930092347392,24.95079436060076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.553006031795038,108.1692488158984,239.40406811386333,349.4579161482965,242.6454288513432,474.81343553083263,356.3928914629045,396.3436463918428,429.8123045058209,266.465588612823,35.051546552747425,90.00288671002275,24.2724136011282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.19624451284992,106.5863603771291,191.53824633107905,343.5030323729264,416.8474862159011,230.4339505208376,133.34554543632385,295.7127944500833,426.4953599083999,353.07594686548344,254.4802372021416,53.89628941809564,23.81953510148031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141193773670222,106.0585226775395,233.75089511825863,350.06071304782785,429.7373453058792,475.6429840101876,492.67808685694285,480.61777624631975,437.8779144195499,353.0009876655418,252.1433841439585,128.44633706013298,22.312230522652243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6027968995313254,166.663660490419,272.2699293283101,395.8164333522527,438.33016825919833,454.6119311465392,438.8573812987884,341.6940170143329,237.14279891562148,141.26061229016986,65.73047310889456,16.659057527047583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3520868758387525,98.59570966334184,216.8657106713869,323.3764871885748,231.4896259200168,352.02089612630374,315.386461134787,454.1596773068909,406.8216932236962,337.1708539578497,240.8364134927497,121.28523482570073,20.27708824423457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.21615297361194,101.83707040082167,229.37889978165796,336.56805705831835,407.12277934346207,379.4590866049706,467.5773740964586,451.8228242487077,412.8521608590074,343.050778533278,243.7760634504641,121.96361558517329,19.900418264527424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141193773670222,103.79725347929764,231.71575283984103,340.1867124355049,416.0179377365461,347.648900789703,291.11467219365835,391.89669185530033,418.0530800149637,343.95528621257483,242.72101271128443,101.61094348099748,19.14645364511363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.537772214139382,102.44049196035252,230.20782360101344,338.5276154767948,414.3594654378355,457.2504949844878,249.4298611060683,461.2458203413814,414.2838815778943,61.28351857235207,251.1632926047205,121.43577788558368,17.71410826622728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934975314608057,102.28932424047004,231.71575283984103,272.64659930801724,335.135711679432,252.67122184354812,369.6594205325898,333.8545340204281,337.69931631743884,346.1409715508753,241.74092117204648,117.59162024857253,14.77445830851286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236686094373478,87.59044979189842,188.74976409324705,291.11467219365835,195.53357168797265,285.15978841828826,276.8680515847352,356.3928914629045,182.19145875834616,113.0690818520888,132.21491083720292,60.0773001132899,6.70884839478387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934975314608057,91.88748592855748,203.82530852152584,251.91725722413435,339.35716395614986,143.59746534835298,52.99178173879889,119.3250517472248,303.1000236043397,280.2599553820979,128.67246397995714,76.96185990016215,6.784432254725105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824249176249147,99.19913122287268,170.43223426748892,216.48904069167975,310.4116688986549,346.668809250465,212.117045355079,63.69533083047688,73.6455399627406,217.2430053110936,158.22075593698338,16.432930607223394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.678380759472559,21.55826590323845,167.41700044983327,149.77847604354724,229.83115362130627,269.25469551065447,367.4737351942892,353.0009876655418,272.2699293283101,183.69938799717372,77.26357067992757,7.915066853846035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1657768775386086,40.55417648846913,198.39826244574536,290.58683449406874,277.69697540409067,293.9787382914315,287.26988989664767,225.30861522482255,107.6414111163088,137.8687084928071,84.19854599453564,66.86110770801548,3.693614577128215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38894540760509,23.442865121773178,135.9085254143311,30.90567813597084,52.84061401891642,342.37239777380546,335.8140924389046,316.8937657136151,200.28223700428052,106.887446496895,9.49795529261534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.678380759472559,68.74570692655021,194.62906400867595,249.35427724612703,328.200736364824,281.1644630613946,393.63074801395214,299.0291143875049,284.63195071869865,248.07309958712315,206.68999927929852,50.50376096073333,1.8090153585934905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.035142278417677,94.29929818668232,223.5745590661708,279.129320782977,286.6670929971163,215.13227917273468,267.0683855123543,264.05315169469867,289.53178375488903,258.55052175897697,131.68769779761283,85.32918059365656,3.015233817655656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80079709739238,81.71114987646958,209.10181153742332,254.55582106208288,310.8639227383033,346.2921392707579,260.3595371175705,344.3319561922819,26.83476891913597,16.809600586930536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.241360737479842,96.48560818498244,97.99291276381052,342.82465161345385,413.9072115981872,454.8380580663634,466.89899333698605,329.030284844179,407.57565784311,231.4896259200168,165.53302589129808,71.00697612479208,4.371995336600774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4873961180660498,96.33444046509996,226.5142090238852,333.5528232406627,396.0419356120774,356.6190183827287,456.7982411448393,434.8626806018943,393.0273264544213,183.77434719711545,183.69938799717372,78.9220429786381,2.11072613835891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9045076792967452,94.29929818668232,222.97176216663948,329.33199562394435,403.2792463664504,444.5867628143338,341.92014393415707,226.13753904417808,142.617373809115,210.2324461365443,217.4691322309177,92.33973976820586,2.035142278417677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62091742720972,224.7051936652917,334.45795557995893,411.4198154801211,283.0490622799294,351.4180992267724,29.2472058372603,8.291736833553175,120.6818132661699,122.11415864505626,37.38777495093101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.3245059505502,129.95364163896105,192.4433786703753,416.168480796429,338.3770724169118,179.70406264028009,178.87513882092458,172.31683348602368,256.5153794805593,123.5465040239426,63.243076990828506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83710983248415,0.5278376995896062,353.37765764524886,330.98984326265537,36.78497805139968,122.34028556488045,239.47965197380452,206.68999927929852,218.22247219033204,163.5728428128221,7.236686094373478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68185269783235,249.7315718858337,362.95119679780544,456.5714895650157,502.2510013494999,514.6136473998879,496.5984530138948,445.1895597138652,359.93596298014984,233.8264789782,95.50551664574446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34499963964927,246.7912972681198,359.4837091405014,433.2042083031838,475.8691109300117,486.2709492419244,465.3154802382172,417.45028311543246,339.6588747359152,225.53474214464677,90.3795566897299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.33444046509996,230.5095343807789,349.0812461685893,411.79648545982826,451.5966973288836,401.9218601875058,383.0021581222158,291.2652152535413,232.9969304988449,182.7192964579357,79.44988067822771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00288671002275,220.55932524851517,337.6237324574976,417.3746992554912,444.9634327940408,455.365895765953,434.78709674195306,386.77073189928575,310.10995811888955,201.41349626340104,77.565281459693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64612519107764,220.55932524851517,329.030284844179,403.5047486262751,442.4760366759749,453.4812965474183,197.1920439866832,347.72385998964467,205.3332377603534,200.1316939443976,70.93201692485036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83710983248415,148.49729838454334,327.899650245058,402.2235709672712,300.53704362633243,369.0566236330585,317.27106035332173,352.17143918618666,162.89446205334957,163.64842667276335,70.47976308520198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.1083135452758,236.46441815614887,348.5534084689997,426.9476137480483,469.91422715464176,480.9944462260268,478.4314662480196,427.24932452781366,342.59852469362966,217.39354837097653,81.03276911699703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87751198234524,243.70110425052243,357.37298300214246,435.99331520101526,478.6582178278432,488.2311323204004,466.8234094770447,416.6963184960186,335.5130063191387,217.6196752908007,60.22784317317286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25948126515826,235.7860373966764,347.1966469500546,433.4303352230079,477.3008316488986,487.0998730612799,462.7531249202095,411.8720693197696,326.69343178599587,207.51892309865408,71.98706766403006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47037436732678,140.28052075093188,354.2821653245456,432.75195446353536,494.71385379536,507.3020021055728,485.29148236268594,434.8626806018943,345.688717711227,214.7556091930275,76.20851994074788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48560818498244,240.3841596531013,354.35774918448686,429.1339237463485,471.7982017131769,480.8439031661439,458.9083426231988,408.1028708827001,323.9043248881644,206.38828849953316,71.53481382438169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.383685536161686,137.6425815729829,182.4931695381116,321.4169287700984,359.3325414206189,299.1046982474461,290.511875294127,300.8381297460984,240.53532737298377,153.99992832026504,50.50376096073333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18331217687998,86.61098291265996,329.030284844179,197.26762784662444,469.3108055951109,333.0249855410731,303.0244397443985,410.4397239408831,319.984583391212,194.10122630908631,62.866407011121375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.05680642419083,124.75272248300476,156.63786749821406,207.4433392387128,139.60213999145935,138.39592153239718,187.54354563418488,161.3871574745215,156.93957827797948,53.8207055581544,28.040987378198132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.9103527790772,42.21264878717966,95.5811005056857,223.49959986622903,277.7725592640318,352.5487338258933,383.1527011820988,292.0191798729551,248.60031262671325,130.17976855878524,45.67951178448418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85117319346571,116.61152870933454,224.47906674546755,303.2505666642227,234.8815297173796,319.6828726114466,307.84868892064765,195.0813178483243,172.0907065661995,103.57112655947344,32.63910963462309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.012860656235,216.94129453132817,327.9746094449997,402.6002409469783,443.45612821521286,86.30927213289453,129.8030985790781,390.9166003160624,298.9541551875631,183.39767721740836,54.42350245768572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69124141570755,218.44922377015573,330.3870463631241,403.5803324862163,444.05892511474417,452.1239103684737,430.7168121851177,290.58683449406874,293.6020683117244,174.2014327045584,50.12709098102619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80138232572942,191.6894140509615,255.91258258102795,233.22305741866907,291.3401744534831,198.7749324254525,263.45035479516736,194.47852094879292,143.52188148841174,115.85756408992076,51.86114713967795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739316030095182,63.39362005071146,126.63732170153948,356.9207291624941,460.7173579817923,467.2756633166932,444.2094681746271,391.971651055242,303.47669358404687,183.84993105705664,51.78556327973672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.391903797362795,104.92788807841858,200.5083639241048,415.64064309683937,364.7595874963994,366.4936436550512,443.3805443552716,385.56451344022366,296.6922613293218,176.23657498297607,47.715278722901374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.9220429786381,217.31796451103529,331.36713790236206,407.6506170430517,444.05892511474417,447.3752450521658,432.6763706035941,368.90608057317553,277.169137704501,161.53770053440445,40.93084646817628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03744376010339,212.6448830546686,323.30152798863304,398.45499719020125,439.46080285831925,447.3752450521658,426.0431060687515,372.07185745071416,283.8024022393436,165.00518819170847,41.910938007414245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.70059070192029,208.499014637892,329.7836248035932,411.3442316201799,455.44085496589474,464.1092617791551,441.872615116444,208.499014637892,296.6922613293218,167.26645738995032,41.83535414747301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17337766233021,209.4784815171305,330.7637163428312,413.8316277382459,440.2141428177335,448.0542504716379,339.8850016557394,254.25411028231744,248.60031262671325,126.56173784159826,33.31749039409566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39362005071146,192.59392173025824,321.26638571021545,378.0267412260842,375.8404312277841,368.9810397731173,425.3647253092789,273.7016500471969,280.48608230192207,106.73690343701207,31.584058895443395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.55998215658713,232.62026051913773,356.9956883624359,442.0987420362683,469.98918635458347,477.8286693484882,377.1222335467875,397.3237379310808,303.47669358404687,177.74387956180416,42.28760798712139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.212063558842623,33.61920117386107,200.28223700428052,197.1920439866832,283.3501483996953,462.7531249202095,435.0888075217185,379.98629964456063,290.36070757424454,167.11591433006737,38.44345035011022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02220994244773,214.37831455332085,267.8979339917093,370.865638991652,414.66117621760094,390.3131787565316,281.6923007609842,133.87338313591343,154.52714135985514,34.14703887345068,9.49795529261534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32392072221316,216.2629137718556,333.7789501604869,409.9874701012348,452.1245350284733,460.1145610822609,437.2744928600191,381.94648272303664,292.2453067927793,169.22601580842678,38.29290729022726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.3942052790485,226.21312290411927,344.1058292724577,432.8275383234765,472.477207132649,479.18605552743287,455.5164388258359,389.2581280173519,282.596808440281,158.74859363657296,33.694785033802304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47446378209611,218.22247219033204,336.11580321866995,426.9476137480483,472.0243286330011,480.2411062666125,453.1795857676529,393.8562502737768,298.5768605478565,165.68356895118103,36.70939419145845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97128804969982,71.76094074420587,333.8545340204281,416.7712776959603,460.4162718620264,468.1045871360487,443.0788335755063,383.6049550217472,281.6923007609842,158.2963397969246,33.015779614330235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12300156625687,209.4035223171888,322.7736902890435,408.9324193620551,436.0682744009569,146.31098838624322,427.6259945075208,360.31263295985696,182.26704261828735,146.7632422258916,27.212063558842623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18272694854294,206.31270463959189,323.5276549084573,405.9921447443412,449.10930121081753,456.5714895650157,430.0384314256451,373.7303297494247,269.48082243047867,150.2307298831956,29.2472058372603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.866407011121375,201.41349626340104,317.4971872731459,398.9066263698501,286.06429609758504,226.36366596400225,332.3466047816005,231.26349900019264,261.2640447968672,104.55121809871142,14.548331388688672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28351857235207,199.6794401047493,252.29392720384143,406.8216932236962,448.95875815093456,457.47599724431245,430.9429391049419,372.37294357048,279.9582446023325,153.3215475607925,28.342698157963557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35263267251333,119.55117866704896,206.0865777197677,252.5200541236657,316.96997423355583,375.91601508772527,343.35248931304346,291.79305295313094,204.65423234088132,60.22784317317286,7.010559174549291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.22145227671782,47.715278722901374,65.73047310889456,124.75272248300476,143.82359226817715,143.67304920829423,143.97413532806013,101.83707040082167,67.53948846748806,36.10659729192712,28.342698157963557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51958000672603,222.97113750663996,361.3676836990367,452.1245350284733,502.70387984914777,513.1063428210599,483.9347208437408,414.8873031374252,309.28103429953404,165.00518819170847,30.528383496264183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99174230713643,225.23303136488133,360.5387598796812,450.918316569411,499.6886460314921,508.6587636245178,478.5070501079608,409.91188624129353,305.6623789223475,161.61328439434567,28.643784277729456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28351857235207,205.3332377603534,331.5183056222445,414.8117192774839,456.496530365074,465.0143941184513,442.5509958759166,378.3284520058496,281.3150061212776,144.2002622478843,20.955469003707123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291736833553175,180.2319003398697,74.85175842180276,402.524657087037,447.0741589323999,459.28501260290585,440.8175643772644,377.4239443265529,276.3402138851455,142.31566302934957,21.633849763179683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44403557844727,190.33265253201637,307.54697814088223,395.8164333522527,448.3553365914037,454.0091342470079,426.57094376834107,362.5739021580988,265.71162399340926,136.05969313421355,18.39248902569984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95663946038121,183.9255149169979,299.4813682271532,376.3682689273737,418.3547907947291,424.1591315102163,400.866809448326,344.4075400522231,253.4245618029624,132.66716467685129,17.33743828652014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42880176079161,182.1158748984049,297.22009902891136,386.46902111952033,429.5861775859968,438.555670519023,180.30685953981143,125.43110324247732,252.36951106378277,126.03390014200866,10.1763360520879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.107182520264175,193.12175942984783,319.53232955156363,405.6910586245752,437.8023305596087,445.56622969357227,418.9575876942605,359.86037912020856,262.69639017575355,135.00401773503438,16.734016726989303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07671488495286,177.51775264197994,299.1046982474461,260.2089940576875,284.33023993893323,446.8480320125757,279.9582446023325,375.4637612480769,264.5809893942883,136.1346523341553,17.111311366695954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.03689796342881,183.54822027729125,314.40636959554905,260.0584509978046,456.64707342495694,329.55812254376855,335.43742245919736,381.56918808333,191.91554097078568,139.30105387169343,15.60338212786837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.63502021985378,195.23186090820724,319.2306187717982,401.3940224879162,446.77244815263447,455.2147280460706,429.5861775859968,368.90608057317553,272.4204723881931,139.82826691128355,17.412397486461863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.7656548189747,198.6993485655113,320.66296415068456,402.2235709672712,445.4912704936305,453.5568804073596,425.515268369162,363.0261559977472,233.5247681984345,121.13406710581826,15.075544428278764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75042100131905,190.7093225117235,312.3712273171314,391.2932702957695,434.9382644618354,442.4760366759749,418.128663874905,358.05136376161505,262.62143097581185,133.64725621608926,13.944909829157831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07671488495286,182.26704261828735,304.2306582034607,386.99685881911,431.0934821648249,438.9329651587296,317.94944111279426,174.27639190450012,174.3519757644413,121.88803172523204,9.648498352498294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.523123624820773,144.4263891677085,233.5247681984345,303.1000236043397,280.8627522816292,270.3853301097754,256.81709026032473,195.9102416676798,145.33089684700525,47.33798408319472,0.0755838599412335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.6145265307547,75.68068224115827,189.3525609927784,300.76317054615663,413.9827954581284,292.169722932838,293.22477367201776,340.03554471562234,145.93431840653608,122.86812326447004,9.87462527232248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145868416776588,22.53835744247643,51.1827663802054,124.0743417235322,130.78319011831607,165.68356895118103,227.87159520282984,153.3965067607342,108.92321343531222,8.442279893436128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.956054232044174,168.24654892918832,75.9823930209237,185.58336255570896,176.6132449626832,102.8927458000009,92.716409747913,67.16281848778092,48.69474560213983,126.7122809014812,6.934975314608057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.678965987809606,87.96774443160508,165.00518819170847,225.7608690644709,187.54354563418488,121.88803172523204,116.00873180980322,84.19854599453564,33.99587115356822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74983577298201,167.34204124989157,294.6571190509041,168.7737619687784,437.2744928600191,285.7625853178196,186.78958101477116,127.39066166095375,256.9676333202077,5.954883775370077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33272421175131,168.84934582871963,294.1292813513145,381.79593966315366,428.1538322071104,439.0085490186709,412.9271200589492,350.6641346073587,255.2342018215554,122.18974250499748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08668883116511,170.0555642877818,298.5019013479148,381.7203558032125,426.7214868282241,385.7906403600478,267.1439693722956,316.4421365339662,218.0719291304491,106.20906573742243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99587115356822,29.2472058372603,66.25831080848417,162.81887819340832,197.1920439866832,249.58040416595125,286.8176360569993,278.149229243739,128.7474231798989,21.55826590323845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.75451041608837,158.22075593698338,278.90319386315275,360.76488679950535,404.48484016551305,427.47545144763785,405.2388047849268,343.8047431526918,245.886789588823,116.76207176921748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.94082041438852,165.30627431147437,287.87331145617856,381.34306116350575,430.4906852652935,441.0436912970885,414.8873031374252,354.2065814646044,249.1281503263029,122.4914532847629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734601955326347,159.72868517581097,280.8627522816292,363.32786677751255,421.67111073215074,432.3752844838283,408.1784547426413,348.02557076941014,244.75615498970205,119.25009254728305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.62387581696744,166.73861969036074,302.57218590475014,396.8714840914325,448.7326312311104,460.7173579817923,434.4104267622459,372.1468166506559,270.46028930971715,131.98878391737873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434345227875,171.78899578643404,299.7830790069186,386.6201888394028,433.2042083031838,444.1345089746853,418.8820038343192,357.97577990167383,260.5856640373946,129.35084473942973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734601955326347,165.00518819170847,290.8885452738341,375.5393451080182,420.4648922730886,429.3600506661726,332.0455186618346,243.92723117034652,249.65598802589244,120.53127020628696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5430715172452616,39.64966880917238,138.77321617210384,271.063710869248,263.14864401540194,306.2658004818784,168.4726758490125,93.77146048709272,69.80138232572942,37.38777495093101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.257179783472544,10.25129525202962,44.47391798542153,65.12767620936323,90.00288671002275,78.3942052790485,91.05793744920246,77.03744376010339,73.56995610279937,120.30514328646277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.492655989509462,138.77321617210384,268.9529847308891,369.28275055288265,405.01267786510266,412.4748662193008,387.2229857389341,325.63838104681616,232.4697174592548,109.37546727496056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.653172995604659,114.57638643091686,224.1023967657604,351.116388447007,395.2885956526632,316.5170957339079,197.7198816862728,192.7444647901412,240.98758121263216,115.63143717009656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9800915392379788,34.82541963292324,162.59275127358416,242.1182158117531,328.2763202247652,320.7385480106258,298.6524444077977,230.66007744066175,133.571672356148,93.39479050738557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61920117386107,259.00277559862536,348.47782460905853,397.4742809909637,408.4039570024659,386.99685881911,125.6572301623015,242.4948857914602,114.1241325912685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.281762887340932,133.7977992759722,253.1234756831965,346.5176415305826,395.3641795126044,406.9722362835792,302.2704751249847,223.34843214634665,235.8616212566176,109.60159419478477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.70884839478387,60.68009701282124,107.18915727666042,187.31741871436068,284.4807829988161,303.5522774439881,292.8481036923106,236.01216431650056,185.65894641565015,78.31924607910679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839482993904803,116.2348587296274,169.301599668368,288.0994383760027,376.82052276702206,304.0794904835782,320.66296415068456,229.6050267014821,168.5476350489542,50.95663946038121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025168332205432,123.5465040239426,240.6102865729255,333.4016555207802,181.5886618588148,169.07547274854383,274.9834523662004,312.4468111770726,219.73040142915963,101.00814658146618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442279893436128,119.6267625269902,235.55991047685217,20.12654518435161,119.3250517472248,241.96704809187065,372.9763651300109,110.12880723437486,6.784432254725105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.1546002265798,240.0074896733942,332.87444248119016,383.0771173221575,397.2481540711396,377.6500712463771,320.814131870567,225.0069044450572,109.2242995550781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60685406622818,238.1978496548012,329.4069548238861,379.7601727247365,395.36355485260486,372.1468166506559,184.3777687566463,71.3086869045575,40.101922648820754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59925328143658,118.64667098775222,237.7462204751523,378.7051219855568,405.2388047849268,273.40056392743105,240.91199735269092,182.4931695381116,113.44575183179592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72751471913685,258.9278163986836,147.74333376512956,271.3654216490134,251.9928410840756,227.72042748294737,332.5727317014247,238.4995604345666,117.28990946880708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08427623808197,268.3501878313577,369.1322074929997,429.8123045058209,449.3354281306417,428.5305021868176,371.0161820515349,272.64659930801724,135.98410927427236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.70293161526848,266.1638778330576,358.88028758097056,350.4380076875345,319.7590811313873,312.3712273171314,343.7291592927506,247.84697266729896,123.018666324353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.52429408149487,126.7122809014812,238.7256873543908,209.25235459730632,32.03631273509177,77.71582451957595,39.42354188934819,42.66490262682804,36.5588511315755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.181010695194264,29.39774889714325,91.58577514879204,128.97355009972307,59.77558933352448,80.73105833723162,125.43110324247732,91.58577514879204,51.86114713967795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.55706319849187,265.25937015376087,361.0665975792707,413.9072115981872,430.41572606535175,423.5557099506854,353.0009876655418,261.4152125167497,134.40122083550307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87805777901983,262.39530405598765,356.0911806831392,407.4244901232275,424.00796379033386,406.4443985839895,351.8703530664208,261.4901717166914,136.28582005403777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51136174552492,262.31972019604643,363.9306636770439,423.5557099506854,441.4203612767957,422.1989484317403,363.78012061716095,260.8873748171601,134.2500531156206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.44633706013298,262.54584711587063,355.6395515034902,406.9722362835792,423.7062530105684,404.2587132456889,350.28683996765204,261.1135017369843,135.45627157468277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90268031455066,232.1680066794894,322.7736902890435,372.9007812700697,387.75082343852375,369.28275055288265,237.21838277556267,234.42927587773124,117.59162024857253,7.915066853846035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29462354357594,224.17798062570165,315.91429883437667,371.24293363135865,388.5047880579376,371.2423089713592,320.7385480106258,95.27938972592028,116.2348587296274,6.557680674901404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.1083135452758,70.93201692485036,72.43932150367843,53.670162498271445,130.104184698844,121.36081868564196,149.85405990348846,100.2541819620524,117.28990946880708,7.915066853846035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.49908631762696,95.27938972592028,95.42993278580322,95.42993278580322,102.21436504052836,83.8968352147702,71.23310304461626,75.07788534162695,23.66899204159736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59688012001592,274.75732544637617,376.971065826905,438.7817974388472,458.833383423257,440.06359975785057,383.6049550217472,287.7977275962372,151.88920218190617,22.68890050235938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99174230713643,204.1263946412917,283.5013161195777,359.18199836073603,385.4139703803407,413.8316277382459,354.35774918448686,260.3595371175705,62.03685853176635,1.5073045788280706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.306970651208829,6.40713761501845,120.75739712611112,116.15927486968616,216.48904069167975,67.69065618737052,109.9782641744919,130.8581493182578,54.574670177568194,0.9045076792967452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3368530581830966,58.7954977942865,170.35727506754722,146.8388260858328,195.60915554791387,224.5546506054088,91.13352130914367,71.91148380408882,8.141193773670222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241945965816885,78.99762683857935,56.60981245598588,132.3660785570854,112.23953337273376,108.84762957537096,143.22017070864632,84.95251061394941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434345227875,129.87805777901983,184.60389567647047,243.02272349104985,400.2633878887952,383.6799142216889,346.81935231034794,255.08303410167292,137.94366769274882,21.78439282306264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.740447055106806,191.16157635137188,334.9851686195491,326.3167618062887,169.15105660848505,178.27171726139375,182.56812873805325,52.01169019956091,57.81603091504803,2.789106897831469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9396499577144226,31.508475035502165,23.97070282136278,60.90622393264541,110.8071879938474,97.84236970392756,130.104184698844,59.32333549387611,74.17337766233021,4.824249176249147,0.0,0.0,0.0,0.0,0.0,0.0]
