clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7505977969201392,5.307848880579582,7.49249797028866,23.023403681086855,5.27982113567,12.338015310963328,18.457911287301624,19.872428647513164,9.929144261977587,0.6582732520655997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.593520138694816,11.665854437546134,16.329317687411713,0.6441331285076122,35.05336630025118,12.533957023124016,45.514785213304435,31.300173504431047,16.525259399572395,1.414517360211542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.47250772428544,31.41228448406937,41.73356467257472,17.687779557804085,31.454199850330554,31.370116615601802,25.62846894443968,22.253271951589323,11.679742058897727,0.9244105776034371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.502674154669183,46.971217939777155,66.68962024139081,75.83853268561519,74.39472506946205,65.51018243533082,54.866204427055685,54.597037075041115,29.941711634038672,5.882038897916434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.2951873178505,49.74419717038107,69.9948741230704,82.2626938206566,81.83621759405943,80.94892484079571,61.704721682787415,55.780262414197004,30.221736580928106,5.7419001733685215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.617836446633326,41.71967705122314,65.4011014821692,58.60904463241371,66.25556894860189,68.34224718223062,68.60838450776845,52.05484486108008,28.17722621576693,5.265681012112012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.88372126996477,17.757722668974843,63.45456197308837,72.78174097502594,65.17738452730532,62.404405296701405,52.601007133507345,26.88870745654532,14.200724087521793,1.5124882162918842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.205914085321776,42.44789341445949,11.203522897641218,14.760773981300662,33.03688367999959,38.274536947202016,31.356228994250213,20.320620063860094,10.783611728410268,1.2463508907540466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.710160991487868,42.95188781841919,23.023403681086855,48.97406544088354,38.35836767972437,17.911749014874356,22.967600693474086,19.21415539544757,9.95717200688717,4.705631118333146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.668905749871948,21.427084732272625,34.521344151381896,59.169347028398974,34.3392900605728,44.842624339887244,45.542812958214036,36.747908607352144,20.502674154669183,3.5991664499206206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.57546476694632,49.968166627451346,69.93881863325124,79.62631828371109,78.85189401670488,73.59555558622937,60.97398029748714,57.54474783246874,34.15723596976371,8.416656045685706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.85289471493577,47.36335386630492,66.46565078432053,74.03945446506765,70.84656406523277,61.39439647113087,50.1408781366239,49.886355912580136,33.3588239931502,8.290657444695782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.404703298588842,46.83133171743564,65.94751625680287,60.83586159059036,67.5299475842655,61.409799105720815,55.41590173037246,44.212378832731225,26.230434204479717,6.344117935614957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.500739280414452,20.138565973051005,36.4959114053723,46.523026523430225,53.30144825404053,48.918009951064384,28.933470323912875,23.555678332162532,13.290453633476348,2.170761468357484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.481409159056487,12.029962619164314,55.878233270277356,67.89178324602615,73.38749376816186,69.84918034998185,53.45749461759117,52.883052098047926,32.44855353910475,8.206574209967032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.55613464558836,43.12005428787669,60.82172146703237,51.438739477482045,60.45761328541419,74.98608523683363,47.573435702023595,21.735137424071635,12.169848841505836,2.1987892132670663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.186127650537983,46.145030720460454,67.36178111480801,82.09477985340548,81.47665445215631,80.52169110757936,61.36005617106146,58.02096699372526,33.97518187895462,8.850959840681037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.95086557101611,47.195439899053824,68.28619169241145,80.87645670756103,80.98528515851625,81.36252345486685,60.69193533294655,58.861041834393546,34.57714713899466,9.13098478757047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.099245605689816,49.548255458220396,69.49062721690433,81.3665634901691,83.30022538672392,83.78199959652108,62.64251487732965,59.043348427409036,36.327744935914815,9.95717200688717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.692969555604073,48.385735299988696,67.65594618525543,79.22382976672122,83.399963758249,81.0443706748121,70.96246257796696,56.970557815131905,34.521344151381896,9.285011133469975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.587873827469014,13.990642251803123,21.188975151644367,12.099905730335074,35.08139404516076,9.354954244640737,9.761230294726488,0.14013872454791249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1535700324736835,15.139022286476829,42.78397385116809,45.696839304113524,73.63267341056911,74.26493893537626,39.88499601957425,34.605174883904255,20.12467835169941,4.467521537704894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.82598340809727,15.110994541567248,17.561780956814165,43.70813192656513,84.67812992700853,85.49749958675264,80.9183720738222,63.87497814673211,38.54067427273986,10.923497950751786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.10748691581561,50.878689583703185,70.90489207490947,82.9068269491642,83.44869668408279,83.90067563352561,63.53031263500617,60.90580470176112,38.14853834621209,11.175747654938029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.015162370961065,48.62384488061696,67.64205856390384,79.27963275433399,83.70246140150739,81.75844691449048,70.89756951092406,58.58101688750413,36.62191000636222,10.797499349761862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.606747635401154,33.48482259414013,38.59647726035263,57.292750630488904,64.14111547226996,61.46610709774636,55.962316505006115,41.15937465523788,25.208305273002328,7.19833289984124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.365586742447086,40.57129701654942,39.31080600223739,73.01985055565419,77.03892817480575,55.89212089162896,7.7586352958264975,54.33771730907589,32.098332978838165,9.033013931490126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.91571295405182,7.9126616417260065,11.931991763083973,18.44402366595003,14.564832269139973,10.111198352786678,10.251337077334592,3.9774147550967878,2.044762867367559,0.04191536626117743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.135514660725192,47.03585850461366,55.793897533342225,61.32394835554732,53.27695554002044,46.24426408757276,45.92156626780297,45.41226931750902,38.24650920229244,12.114045853893064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.973247004699893,48.58192951435577,67.97813900061243,78.39537002754697,76.70916029325696,69.6279884171819,56.043369713258144,47.83957302756143,31.83244815550672,12.029962619164314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.862252463132644,21.048836427096454,35.837638153306706,36.271689446095635,46.66316524797814,44.072240108183315,39.7870251634939,28.625417632113862,17.561780956814165,5.041711555041745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.121627039373593,50.82263409388403,72.02549686687999,80.09167985009272,78.47617073359262,70.54305641314879,57.567725533250474,57.296285661378406,39.688801805207156,13.248285765008779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.205457771895947,49.478059844843244,68.63641225267803,80.42826529121406,79.9371484997804,77.8772355000293,59.57865310496143,59.00294807438622,39.67491418385558,13.500282966988628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.03754380464484,19.984539627151502,46.87324708369681,58.24493645079553,66.46565078432053,65.10718891392817,56.088315105996024,16.063180361873872,11.609798947726967,7.660411937539762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.799890537442415,47.99359937346093,67.30597812719523,77.64695348779921,78.3847649348785,77.06140087117468,57.01954324317207,41.20129002149905,14.494636655762825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.637370379210726,44.36640517863072,60.68865280426345,65.1165314955647,65.53846268244679,49.23338520684877,48.15949332306089,47.18180477990862,24.81616934647457,12.071877985425491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.240044454882984,16.245234452682965,12.240044454882984,18.44402366595003,12.212016709973405,50.99054806113512,46.43919579090787,33.70904455341679,11.707769803807311,1.6104590723722267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9102704540454496,5.882038897916434,9.20092789874123,32.92477270036126,39.6329988175944,18.457911287301624,26.73468111064581,11.65171431398815,7.072334298851318,13.318228876179536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.797955663187687,5.5176782140918625,21.39905698736304,41.915618763383826,38.44245091445313,48.09157022954128,52.55909176724617,63.38487136412401,40.97732056442879,14.704718491481495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6495756285139835,11.805740659887654,22.08510548213183,76.05669459193841,30.866122211642104,30.69795574218461,34.84328446453249,26.216546583128125,0.6441331285076122,13.668449436446119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.436442480469497,33.05077130135118,69.32195574303404,74.70656529435699,72.21133849078495,59.36629874938522,51.090286432660214,50.44211326885031,42.896084830806416,16.175291341512207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3667031805181677,27.266955761721483,54.421800543804636,69.37649621961484,74.62803710816884,67.0229231538291,51.593775832207136,51.1183141775698,50.42342810557728,44.36640517863072,17.001478560828904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4088710489857386,26.286489694298893,45.628663708387506,54.54931415803292,60.563664212099106,53.05475359839492,46.162200870495155,45.64760137386697,45.10093409702691,42.81200159607767,16.483344033311223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.038864053935363,27.63106394333966,54.43568816515624,73.61196822964492,79.48365453709924,77.82597755213159,64.32645209176214,56.76956605884337,54.71571311204567,43.204137522605436,9.326926499731156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056055489819164986,15.349104122195499,35.13744953497992,49.66011393565233,56.53650652234296,66.73153560765199,70.62511963022644,46.971217939777155,41.31340100113738,29.28343838197307,9.929144261977587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6721608734171945,24.732086111745826,49.590170824481575,69.49062721690433,81.61881319435537,80.59769427170356,79.08394354437971,60.48185349722789,60.135925474469964,40.24910420119243,15.55918595791417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.683249684649368,5.223765645850834,16.567427268039964,23.17743002698637,24.717945988187836,29.92782401268708,19.06012904954806,16.53939952313038,17.60369632307534,6.540059647775641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4060235478793573,18.065775360773863,32.14050084730574,41.6075660715848,62.92253982421909,71.89949826589005,56.256229073247134,69.58885057519105,26.258461949389297,8.990846063022556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9550333214130085,9.172900153831648,19.774457791432823,34.85742458809049,48.245596575440786,83.39617622515313,85.17379175815728,82.0806397298475,67.45975197088836,45.514785213304435,18.359940431221286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.781220540729711,28.051227614777012,54.253634074347154,64.94407248859852,68.83462648469626,64.1191477803138,55.203294872589844,55.16264201736063,54.46245339903386,44.072240108183315,17.869833648613177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4451401040211134,10.671500748771935,44.646430125520155,53.95946900389973,68.27482909312377,74.02960687901833,65.33368339306236,54.30539702665763,53.69989673572809,43.75029979503269,16.98759093947731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.526375837643479,5.671957062197762,27.911088890229102,26.258461949389297,36.257801824744035,49.772224915290664,40.58518463790102,51.774819914190644,25.51635796480135,7.954577007987183,0.01388762135159493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7282163632363595,0.36410818161817976,4.3834383029761455,28.429223417746787,19.732542425171644,45.52892533686242,49.393976610114485,32.7005507410846,3.5852788285690256,16.80553684866822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.055599176393339,31.67842180960721,59.96750650280608,80.33029443513375,87.64982839404344,86.82995372988657,78.30118670456253,65.51649499049064,64.60142699452372,47.699434303013525,20.166593717960588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.34976424684076,31.06206392380279,57.110696539679815,75.70849404932295,86.50346837702091,86.12017002771687,80.00355658006168,65.13622666766335,64.33680468222424,46.20108621027962,19.45226497607582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5572510836594433,28.12117072594777,44.11440797665089,60.933832446670706,73.91623338834803,73.9581487546092,73.98617649951879,44.35251755727913,31.07620404736077,42.601919760359,18.667993123020295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0306227438095714,17.295643631276327,38.86261458589047,46.3972804246467,56.53625402013657,55.177792149744185,59.53825275193861,43.82958548783999,25.558273331062523,7.99649237424836,7.9265492630776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.341522936714967,21.286946007724712,28.681220619726638,47.51738021220443,65.98943162306404,65.07941367122497,59.883423268077344,51.844763025361424,50.13633309690885,29.101384291163978,6.750141483494314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.310647690699004,12.81423447221984,33.77898766458754,34.85742458809049,43.62430119404278,53.09136641832185,61.64816118855546,54.421800543804636,48.203681209179614,34.955395444170826,10.853554839581028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.246147079534613,31.566310829968877,56.60644963351372,74.53208626973965,80.09647739201417,78.15650294029956,65.48947725440661,57.30259821653822,57.47606723232996,42.209783833831246,18.3319126863117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8342247182230595,33.82090303084873,61.00402806004786,76.79778856770079,80.49719839355929,78.89582940061719,64.27494164165805,58.659797575898615,57.283660551058766,45.57084070312361,21.875023646413155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.652170627413971,30.922177701461273,52.76917360296485,79.67555621395765,83.5991879990928,83.16665171954223,71.55710527402165,62.93844746322183,62.31729203549594,42.81200159607767,18.40210829968885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.072334298851318,3.1651151571316807,61.82996277715817,27.084901670912398,33.162882280989514,45.7390071725811,87.54352496515214,86.93600465657148,72.02549686687999,48.3718476786371,21.7911929138908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.8285784069972575,34.82939684318091,56.68321030425708,65.50942492871161,69.80600247268872,64.0403670919193,57.864668127968216,56.83370161926709,55.367926311157845,48.497846279627026,21.875023646413155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.304797568253768,36.818104220729296,63.650756187455464,81.50038965955724,83.89688810042972,82.728560391451,69.07500858518205,62.255681497136145,61.90015839053532,49.84216802646142,22.827461968926176,1.1622676560252994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.40276842433411,35.921721388035444,62.418292918053005,78.82386627179528,82.00589907675527,81.0832560145966,66.33106710831328,61.11310901320947,60.36999501979593,46.70533311644572,21.034948805744854,0.7981594744071194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.262629699786197,32.29452719320524,61.15805440594736,79.34957586550478,82.56039392199351,81.30343793857097,69.0588484439729,61.64816118855546,61.13608671399121,45.780922538842276,20.530701899578766,0.7143287418847647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.668905749871948,35.47352997168852,60.83586159059036,79.44779922379149,84.48244071705425,84.1448452671073,75.03936320238249,65.49124476985138,65.00694553799029,47.979711752109345,21.875023646413155,1.2604910143120345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.884633896816423,30.487873906465936,60.82172146703237,70.76500585256794,81.42665901529057,78.8612365983414,76.51498609654104,58.04571220995175,56.410255419146644,34.4933164064723,21.048836427096454,1.0642967999449569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.822932095771456,34.507204027823896,46.76138860626489,54.127635473357216,57.50283246620757,74.80908119015241,75.39135127809381,56.18628596207639,66.46565078432053,45.09462154186709,20.810726846468203,0.9521858203066268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.520525715198244,26.986678312625656,52.04095723972849,65.31424072317014,70.49735351379175,66.95474755810311,50.50246129617816,49.73763211301488,49.82878540952261,43.359426379536906,21.104891916915623,1.1902954009348818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.582227516243211,23.499622842343374,23.56956595351413,13.402312110908287,36.089635355286546,48.946037695973956,86.88499921088017,82.85102396155143,68.81821384128075,48.0216271183705,21.594998699523725,1.5544035825530615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.181393966163832,36.95799044307082,61.690076554816635,59.81348015690658,83.23482731526823,82.32127433253969,81.5627577045362,68.51142366051367,60.960850182754704,49.18389477439582,22.47724140865959,1.8346810316488864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.62958538251076,36.87390720834207,60.45761328541419,72.5943843378826,69.64515856721661,63.88305821733668,49.60708847230988,49.312923401862456,49.58663579359207,47.16741215414424,22.42118591884043,1.8205409080908992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.489446657962846,36.18785871357328,52.90905982530636,57.306638251840496,69.2201973538578,69.6729338099198,65.72354679973259,49.136676861800396,49.70758435045415,29.857628399309927,14.312582564953734,0.7143287418847647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.456432726472719,6.07798061007712,9.60720394882698,18.10794322924143,9.705174804907324,6.4420887916953005,22.099245605689816,30.613872507455863,2.3247878142569918,17.32367137618591,8.22071433352502,0.01388762135159493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.797955663187687,18.037747615864284,28.863274710535727,27.042733802444825,40.473073658262685,32.92477270036126,30.964093067722448,33.807015409497126,32.574552140094674,10.055395365173906,4.6495756285139835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7225700520105565,7.296303755921584,27.238928016811904,39.45094472678531,66.59190188751687,67.67892388603717,66.31869450020004,54.72783321795251,45.50847265814462,29.28343838197307,14.060585362973885,0.8403273428746896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.450126290601654,13.514423090546615,41.50959521550446,65.84954540072252,71.55054021665543,71.60785821750656,67.26759779182356,50.73501582826577,50.56583934998271,27.308871127982663,13.780560416084453,1.1344924133221097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.844857216029409,44.94059519596758,71.03518321340806,76.5841717010926,74.47805079757164,62.194323460982744,54.45462583063568,54.53239651020461,55.07931628925106,53.86149814781938,25.208305273002328,2.744951485694336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.662803125220318,43.33013612359536,67.68397393016501,79.46749439589013,78.17291558371508,72.10124752879777,57.35865370635739,57.311940798174746,57.62958857381668,50.010334495918904,24.298034818956882,2.6189528847044112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.480749034411227,42.111812977750894,65.52735258536552,81.51402477870242,79.98083138148634,52.54520414589457,79.81493743188638,69.05253588881311,60.07507244272935,50.75243848050686,24.872224836293732,3.1229472886641116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.270667198692555,41.369456490956544,65.10718891392817,81.92661338394798,44.01643712057054,74.93836231982544,76.31096431377578,57.40460910792083,36.6638253726234,28.527194273827124,14.07447298432548,1.3304341254827945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.582431327462644,3.5011955938402783,3.8372760305488747,12.996036060822535,28.891302455445302,39.618858694036405,50.962520316225536,40.20718883493125,39.7870251634939,18.864187337387374,9.467065224279068,0.6022177622464346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6161053835980296,2.646980629613994,9.915256640625994,15.391019488456681,15.937181760883947,17.029506305738487,11.707769803807311,13.220258020099196,11.3858294906567,6.218119334625032,2.8709500866842603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.26613732553783737,0.2519972019798498,4.439493792795309,7.478357846730673,13.262425888566769,9.523120714098233,11.371689367098716,6.8342247182230595,13.948474383335554,11.553743457907805,5.587873827469014,0.14013872454791249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.167050031386411,41.38359661451454,63.72069929862622,79.37785611262073,49.84216802646142,43.14808203278628,57.82477277935818,45.43070197857569,71.89924576368367,23.68167693315246,24.4379210412984,3.2769736345636185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.21527183351865,20.698615866829872,41.6075660715848,47.699434303013525,41.635593816494385,45.41681435722409,53.38527898656288,45.822837905103455,61.451966974188394,35.1793649012411,18.037747615864284,2.5068419050660813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.80553684866822,43.876298396022634,60.009421869067275,70.345094683337,82.20689083304383,84.89376681126784,82.59902675957159,67.67639886397325,61.35399611810804,36.13180322375411,18.40210829968885,2.688895995875171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.25937457624095,37.686206806307176,47.58757582558157,53.53955783466877,56.1582582171668,62.460460786520564,75.47063697090111,64.11283522515397,37.02793355424159,20.44661866485002,10.15336622125425,1.0784369235029443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.024520119157943,19.522460589452976,30.89414995655169,82.94899481763177,87.21375708360338,89.4698642977216,80.81333115596286,69.20883475457013,69.50855487355821,49.00184068358673,11.721909927365301,3.4451401040211134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.87547995983898,42.139588220454094,39.058808800257545,54.491743654975394,69.92467850969327,79.60005805424625,79.05793581712128,69.44239929548333,57.81517769551526,47.99359937346093,13.976502128245134,2.0025949988999887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8709500866842603,14.578719890491572,25.460302474982186,27.742922420771603,40.865209584790456,58.95926519268029,64.61708213132006,62.726345609852025,71.11522641283453,33.456794849230555,10.881582584490607,1.4284049815631368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.89221508229696,47.321438500043755,71.28314038008564,87.93869091815662,87.98969636384795,89.22796718399742,69.51410992209883,67.32264327281716,67.41935161786553,53.53955783466877,26.650597875917068,3.9774147550967878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1959417121606848,19.298238630176314,46.01903211947053,69.14040665663775,82.97702256254134,87.60766052557591,89.00071519824404,73.84578527276449,64.69914534839768,64.39412268307537,50.6963829906877,25.82441065660036,4.117300977438308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7143287418847647,20.208509084221767,47.4194093561241,70.12087272406032,75.46558692677323,73.4003713806879,61.56155293176279,53.39335905716744,53.16383455155653,53.62136854954,52.50303627742701,26.972790691274067,4.3834383029761455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5181345275176872,17.43578235582424,33.652989063597616,50.794606348974426,57.110696539679815,71.04503079945738,61.017915681399444,77.0818535498925,43.47027484814327,45.444842102133684,49.63208619074275,24.325810061660075,3.9632746315388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.133375975251028,24.900000078996925,23.16354240563477,25.600441199530092,40.65512774907178,53.0211708049447,31.594338574878464,29.619518818681666,30.43181841664677,18.89221508229696,5.727760049810534,2.338675435608586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.470116536604881,19.340406498643887,18.3319126863117,68.32987457411737,75.37039359496322,77.36415101663945,62.866231832193535,55.54215283356877,56.04942976621157,49.910848626600206,26.81876434537456,4.39732592432774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.582431327462644,22.309327441408488,51.41071173257247,75.34110333902167,81.86348783234982,82.07180215262377,71.46822449737144,62.994755455247386,62.00166427750515,61.05579101235834,40.4591860369111,22.1272733505994,4.733658863242732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6526269408397969,22.379270552579246,50.52846902343661,74.23817370149864,83.84815517459596,83.09292107527557,77.9242009104183,63.60555829251117,62.62155719419906,62.560199158045656,52.685090368236104,27.364926617801824,4.8596574642326535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.946539509080824,23.009516059735265,50.780466225416454,72.90773957601584,85.40382126818098,84.6036417761227,82.26395633168855,65.49806232942397,65.23217750609253,65.64426110692531,52.979255438683516,27.406841984063007,4.733658863242732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0866782336287364,22.58935238829792,50.0242221172705,72.73957310655834,87.28824523448921,84.76953572572266,88.57726899812359,68.66873253509628,66.98883535596609,67.08377618556972,52.48914865607542,27.224787893253914,4.789461850855503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2126768346186614,21.875023646413155,48.231708954089186,49.42200435502408,44.35251755727913,49.898223516280595,22.435326042398415,69.9948741230704,86.87919166013313,72.03938448823158,51.116546662125046,25.67038431070085,4.873545085584249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.142733723447902,21.230890517905546,30.613872507455863,54.70182549069408,84.5874816349136,72.73982560876475,89.17317420521023,89.28856771353165,73.6670137106385,68.92855730547431,52.89517220395477,26.986678312625656,4.943488196755009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.492701781508093,21.60913882308171,46.481111157169046,55.35984624055328,67.33400587210483,29.563715831068894,63.63686856610386,73.59202055533989,67.43197672818516,39.24086289106664,25.460302474982186,11.903964018174387,4.55160477243364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0866782336287364,3.66910956109138,14.746886359949064,19.186127650537983,23.72384480162003,45.13678941033466,66.89970207710948,39.702941928765156,37.36426649315656,22.56132464338833,18.864187337387374,11.371689367098716,4.943488196755009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3443217468343893,7.716467427358927,49.548255458220396,52.69923049179408,62.712457988500425,66.54973401904928,62.7685134783196,70.63900725157802,63.09045379147018,59.05723604876064,40.89323732970004,26.356685307676038,5.363651868192355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14013872454791249,1.3024063805732118,5.293708757021594,8.164658843705856,8.458823914153275,13.500282966988628,16.665398124120312,38.862867088096856,34.24131920449246,25.950409257590287,16.791396725110232,4.80360197441349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.389084614201948,24.774001478007,51.83087540400981,72.19341083413106,84.01026159109999,83.34087824195312,79.35235338977508,63.02556072442729,62.03171204006588,61.76077717260658,53.21736501931177,28.20525396067652,5.461875226479089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.683249684649368,24.788141601564988,50.26233169789876,70.72283798410037,83.98955641017581,77.45934434844949,83.81835991424161,65.6753188783116,62.94375000955608,62.26704409642382,16.04929274052228,27.78509028923917,5.685844683549358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.781220540729711,25.614328820881692,53.41355923367885,76.10088247805713,84.84932642294274,84.73620543447883,77.15709920739752,65.41549410793358,64.6673300703922,65.08825124844873,55.360098742759675,23.961701880041893,5.6997323049009525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9774147550967878,25.82441065660036,53.3433636203017,65.73162687033717,69.58607305092073,68.00237921242613,58.93249995880268,57.85254802206137,56.74911338012557,56.145885609053565,49.144504430198566,17.757722668974843,5.8118432845392825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145328722347891,25.922381512680712,51.46676722239163,74.44825553721729,86.20677828450954,86.73349788704458,84.15873288845887,68.47455833838036,66.92823482643186,50.55649676834618,52.8391167141356,27.939116635138678,6.218119334625032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.3692981794181565,26.0905479821382,51.634933691849135,72.17952321277949,83.62873075724076,82.51393351601726,78.87335670424825,62.55085657640913,61.74714205346138,61.17320453833091,53.0072831835931,28.83549946783253,6.358005556966552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.467521537704894,26.66473799947505,52.209123709185974,74.51819864838808,80.47270567953919,78.97966013313955,69.28862545179021,59.4385143804135,58.79917879382737,58.47875349391511,54.72985323560365,28.79333159936496,6.232006955976628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3528155591665736,9.845313529455234,31.790280287039156,54.36574505398547,68.44021803831096,73.04787830056377,76.87101420755464,81.96246869725573,77.60453311712526,60.10335268984532,50.82263409388403,27.15484478208316,6.07798061007712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.55160477243364,17.701667179155685,38.37250780328236,52.47500853251742,49.78611253664226,81.92105833540734,44.128295598002474,82.19376071831141,54.01552449371889,49.63208619074275,28.97538569017405,15.09685441800926,4.8596574642326535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3584618703923768,8.738848861042706,41.635593816494385,30.782038976913363,59.995534247715675,69.75676454244216,71.12911403418613,34.19915133602489,33.55501820751727,33.610821195130036,24.283894695398892,13.822475782345627,4.117300977438308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.845517340674668,12.800094348661851,36.92996269816125,51.25668538667296,33.93301401048705,72.18937079882879,72.89435695907703,63.31442324854046,55.61209594473952,36.5097990267239,25.572413454620513,13.108147040460866,4.341522936714967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14013872454791249,13.038203929290106,3.0949195437545285,4.76143410594592,18.289997320050524,36.91607507680964,47.629491191842746,37.658431563603976,33.876958520667884,38.54067427273986,31.258258138169865,17.729694924065267,5.09776704486091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.671044435346113,16.567427268039964,15.881126271064785,62.460208284314184,52.69923049179408,30.936065322812862,39.43680460322732,25.754467545429602,22.533296898478756,21.09075179335763,5.363651868192355,2.9408931978550212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3864896153019592,4.257439701986221,10.531362024224023,39.59083094912683,85.72576158133155,85.47881442347956,86.90545188959797,74.10182251004663,65.59022563475729,65.08269619990807,54.05769236218647,29.54957570751091,6.708226117233137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.433847481569507,28.27519707184728,53.41330673147247,72.8097687199355,86.29591156336613,88.47424809791538,89.33351310626955,69.06667601237108,68.26599151590004,67.45141939807739,52.26492669679875,28.513306652475535,6.358005556966552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.405819736659923,27.953004256490274,52.685090368236104,71.59144557409104,84.36351217784329,84.85513397368976,83.10251615911848,65.51927251476096,65.19430217513363,65.94701125239007,52.39117779999507,28.849387089184127,6.582227516243211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.783815539629699,28.20525396067652,53.21711251710537,72.58554676065884,83.19190194018148,82.98131510005005,75.49184715623808,63.164436937943236,62.41728290922743,62.912187233757,53.53955783466877,29.50766034124973,6.8342247182230595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.89592651926803,28.051227614777012,52.51692389877859,63.81841765250015,68.43718801183424,63.64974617862988,54.74348835474886,54.510428818248464,54.59324954194524,54.70258299731325,48.68444541015118,28.58324976364629,6.988251064122569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.951982009087193,27.897201268877506,50.6686077479845,73.13170903308611,86.48705573360536,84.11151497586347,86.58755161174963,68.05717219121333,67.79658991421614,68.28795920785619,51.900818515180575,28.723388488194203,7.030166430383747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.433847481569507,23.527650587252957,44.394432923540315,63.440674351736774,45.57084070312361,48.95992531732554,84.30745668802412,83.03307805236051,76.19885333413744,56.27036919680511,51.14457440703463,25.152249783183173,7.184445278489647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.596115137594807,24.95605556881609,41.25734551131822,56.50847877743339,58.24493645079553,70.73697810765836,78.87360920645462,74.85427908509665,59.687481555916655,34.59128726255265,25.068166548454425,17.953916883341925,5.1815977773832635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5544035825530615,17.953916883341925,33.288880881979445,44.5906271379074,63.35659111700803,67.02570067809943,75.10627628707653,86.89333178369112,80.34418205648535,67.80997253115494,49.576030700923575,27.168732403434753,7.5063855916402575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.985656065222581,15.671044435346113,32.574552140094674,46.77527622761647,43.41421935832411,44.96862294087717,67.17997952620532,64.15500309362154,72.59968688421684,58.58101688750413,50.30449956636633,27.981032001399857,7.772522917178093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.750141483494314,27.869173523967923,52.1810959642764,71.75935954134215,66.98378531183822,87.48519695547544,89.49789204263115,88.91486444807056,69.19545213763132,35.59952857267844,50.97666043978354,28.149198470857353,7.688439682449348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5541997713336295,27.61692381978168,51.45262709883364,42.293867068559976,71.80607244952479,79.62833830136222,81.45039422269149,62.46248080417171,60.192485968701924,54.589714511055746,41.14548703388628,22.281299696498905,5.839871029448863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0193301213579655,1.0642967999449569,15.040798928190096,29.619518818681666,66.98378531183822,45.62689619294277,39.74485729502633,61.2699128833793,61.98424162526406,32.28038706964725,21.86113602506156,15.586961200617365,8.122743477444677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296303755921584,31.230230393260282,57.97879912525768,78.42567029231411,90.52431351161722,90.44805784528664,88.0429743293968,71.76945962959785,71.54094513281252,70.98140024344643,56.04614723752846,30.656040375923432,8.22071433352502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.310443879479571,30.039682490119013,53.987496748809306,72.94965494227701,85.69369380111972,89.84079003891236,91.25454989250471,77.59519053548874,69.63101844365862,69.58152801120565,52.993143060035116,29.96973937894825,8.192686588615437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145328722347891,29.577603452420487,53.3433636203017,72.17952321277949,85.3858936115271,90.05491190993332,91.224502129944,66.57776176395889,84.57914906210263,71.01296301924552,52.76917360296485,29.661686687149235,8.080575608977108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296303755921584,28.625417632113862,51.704876803019886,69.95295875680921,82.61291438092319,89.6572209348649,91.54795745633295,79.19580202181163,81.95868116415986,17.015618684386894,26.776596476906985,29.423577106520987,8.640878004962364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.632384192630181,23.401651986263023,51.13068678568303,69.15429427798932,81.52058983606862,88.57878401136196,78.52364114839445,59.78545241199699,23.135514660725192,62.292294317063075,40.41727067064992,29.01755355864163,8.808791972213468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.562441081459421,28.12117072594777,50.962520316225536,69.10379383671079,73.1870070162861,76.5066535237301,49.63208619074275,71.9176784247503,56.1751758649951,53.28200558414828,46.425560671762675,24.81616934647457,8.598710136494796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.464470225379079,28.681220619726638,52.85325683769359,71.91338588724166,85.09172854107969,89.56909766483385,91.10229106204994,79.66141609039967,70.23197369487309,68.77579347060677,51.438739477482045,29.54957570751091,8.668905749871948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.548553460107826,28.35928030657602,51.004688184693116,71.1851695240053,84.96572994008973,91.64517080579412,92.57639894297016,79.38517867660612,68.16751565540693,64.78600610739674,50.780466225416454,29.28343838197307,8.738848861042706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.705631118333146,27.420982107620997,46.481111157169046,62.33420968332426,81.2403123869728,81.8988381412448,74.95250244338341,82.68285749209393,70.05092961288958,62.53040389769134,45.45872972348527,28.821359344274548,8.850959840681037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.7306075509169165,23.975842003599876,50.19238858672801,67.7120016750746,79.79801978405807,83.35350335227277,80.94589481431898,77.1328589955838,47.75548979283269,55.61209594473952,49.646226314300726,24.1157282259414,9.228955643650812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.940689386635588,27.560868329962517,49.32403349894373,66.89970207710948,79.30766049924357,82.09073981810319,84.98567761439477,67.1224090231478,62.24255138240372,58.06288235998644,45.99100437456094,22.029049992312665,8.346712934514946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.820337096871468,28.10703060238978,44.10026785309289,57.51672008755918,72.20729845548267,62.236238827243916,64.86907933329991,69.08460366902497,61.49413484265597,60.90580470176112,44.884539706148416,17.519613088346595,8.5848225151432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.526172026424046,26.860679711635733,43.51219021440445,59.30923325074049,69.84665532791793,76.34681962708353,66.58760935000821,58.15353065208139,57.21573745753915,57.282145537820405,50.50018877632063,30.347987684124412,8.612850260052783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.1703051549316585,21.987134626051482,43.568245704223614,59.02920830385105,68.73438310875838,75.00855793320257,68.49273849724062,57.043783454985764,56.25521906442156,56.34940238740601,40.37510280218235,26.95890306992247,8.766876605952291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.184445278489647,27.084901670912398,39.058808800257545,57.74068954462944,65.24732763847611,56.17239834072478,29.843740777958327,54.253634074347154,68.07610985669278,54.74374085695526,42.81200159607767,26.790736600464967,8.892875206942215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.422302356911508,26.39860067393721,46.64927762662655,58.567129266152534,71.96944137706082,75.06461342302174,81.36631098796273,73.29987550254359,64.95316256802866,51.95687400499974,40.97732056442879,26.118575727047773,3.5431109601014548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.778169228403896,28.28933719540527,50.45852591226584,68.02005436687362,80.13410022076667,87.01049280745731,87.73466913539139,80.67773747113002,65.92277104057638,66.14901301750417,50.962520316225536,29.885656144219514,9.593063825268992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.960223319212986,28.12117072594777,49.73030954902947,67.23603501602446,79.3919962361787,85.73510416296809,41.98556187455458,47.86760077247103,59.42134423037882,67.12392403638614,49.78611253664226,29.32560625044064,8.907015330500203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.15077122235426,15.377131867105087,48.637732501968536,65.80737753225495,77.935563509706,65.83540527716454,61.43807935283679,38.42856329310153,9.285011133469975,31.244118014611878,34.38120542683398,24.2700070740473,9.089069421309294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.49249797028866,28.849387089184127,52.0129294948189,66.07275735117362,69.86963302869968,69.23029744211351,57.914663564833965,57.73866952697829,56.763253503683536,56.733963247742004,50.14315065648144,31.454199850330554,9.705174804907324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.842466028348854,27.855033400409926,49.3659488652049,66.53559389549129,78.60747188091679,85.45583672269784,85.68914876140465,81.75339687036265,63.12151156285649,62.33572469656261,37.04207367779957,25.26410826061511,10.055395365173906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.660411937539762,28.219141582028108,31.972334377848238,67.59989069543627,43.94624150719339,87.3465732441659,88.25684369821134,67.3478934934564,79.55991020342981,67.698114053723,51.35465624275329,30.5439293962851,9.915256640625994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.660411937539762,27.92497651158069,49.67425405921031,67.23603501602446,78.59358425956522,64.4489156618626,88.8449213368998,85.62375068994895,78.84558146154505,67.3620336170144,50.62643987951694,30.27779207074727,10.195281587515428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9126616417260065,19.984539627151502,49.17000715304422,66.07351485779279,77.85148027497725,84.78367584928066,86.85646646155779,84.23751357685339,75.8652979194928,48.763983605164874,34.563259517643075,28.79333159936496,9.354954244640737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9126616417260065,27.505065342349738,48.62384488061696,65.97554400171244,78.14539284321827,46.43919579090787,62.01226937017365,13.612393946626954,74.93836231982544,67.0398408016574,52.223011330537574,31.090091668712372,9.635231693736564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.74449517226851,27.61692381978168,49.5341153346624,66.92772982201906,79.29377287789198,59.72939692217784,89.6572209348649,71.11522641283453,33.77898766458754,3.5991664499206206,5.503790592740266,5.083626921302922,2.9830610663225907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.74449517226851,27.644951564691254,48.91775744885798,65.06047600574553,69.33205583128974,71.19956214976966,38.44245091445313,57.51672008755918,76.44933552287894,58.293669376629296,51.07463129586387,26.356685307676038,10.7275562385911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.411466047885728,27.042733802444825,48.063542484631704,53.09136641832185,78.04742198713794,54.85585183659358,34.53523177273349,52.15306821936681,66.60578950886847,44.10026785309289,12.071877985425491,0.7701317294975369,9.929144261977587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.74449517226851,27.323011251540645,49.044008552054294,66.8716743321999,78.0893373533991,61.325968373198464,43.75029979503269,64.63096975267165,67.5299475842655,67.55797532917508,49.548255458220396,13.136174785370448,5.965869630438789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.7306075509169165,27.406841984063007,48.84781433768722,66.3815675495918,78.71958286055515,57.46066459774,19.984539627151502,76.60487688201681,69.40654398217556,50.71052311424569,6.008037498906359,10.531362024224023,7.618496571278587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.775574229503908,17.281503507718337,14.424693544592063,15.699072180255694,26.118575727047773,37.168072278789495,71.89924576368367,63.076566170118596,19.102296918015632,3.6410818161817984,16.273262197592544,11.805740659887654,7.114249665112494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.534413336549838,27.364926617801824,48.946037695973956,66.81587134458715,77.83734015141927,69.82670765361291,87.75259679204525,85.07784091972808,78.14539284321827,66.8716743321999,51.886930893828975,31.300173504431047,10.265224698686188,0.0979708560803424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6241428825043895,27.364926617801824,49.78611253664226,68.02005436687362,81.21253714426963,64.71505298740041,81.01659543210894,62.096100102696,73.03373817700577,65.34529849455643,52.615147257065345,30.99212081263203,11.357801745747118,0.0979708560803424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.162063844805868,27.182872526992732,48.48395865827544,61.13002666103778,72.53252129731639,75.19035952180526,70.63622972730771,61.196434741319045,55.41615423257883,57.86694064782575,51.872790770270996,31.55217070641089,10.251337077334592,0.11211097963833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.352359245740748,28.17722621576693,50.50044127852702,67.95011125570285,72.59968688421684,76.46473815746889,91.55452251369915,90.6376870022875,83.63529581460695,71.89924576368367,53.14742190814101,32.33644255946643,10.069282986525502,0.2100818357186724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.4420887916953005,22.757518857755407,41.03337605424795,59.56148295492672,70.09284497915075,76.2968241902178,80.59643176067158,85.90402813904478,78.73372298411311,67.61403081899425,51.5086825886528,31.342088870692226,10.391475801882505,0.08408323472874749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8342247182230595,25.25022063926351,40.73921098380053,39.31080600223739,33.37296411670819,54.47785603362381,74.42022779230773,54.47785603362381,69.0424358005574,55.83606540180979,43.54021795931404,10.895470205842203,8.920902951851797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6241428825043895,20.90869770254854,49.38008898876289,24.199811460670148,8.962818318112975,6.568087392685224,26.860679711635733,50.50044127852702,85.65203093706492,61.9140460118869,39.954939130745004,28.47139128621436,11.511828091646626,0.22396945707026733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.301950067147387,25.23633301791191,38.70858823999096,69.84084777717091,81.14259403309885,88.42728268752637,77.38914873507234,68.27230407105985,37.47612497058851,46.56519439189779,24.143755970850982,10.349307933414934,0.11211097963833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.232006955976628,26.972790691274067,40.9634329430772,66.04548711288321,77.9491986288512,85.11975628598924,77.71134155042934,73.77609466380012,79.47582696870107,67.33400587210483,51.38268398766289,31.538283085059298,10.685388370123533,0.2100818357186724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.240248266102419,26.706653365736233,48.32967981016954,65.86343302207412,74.438407951168,83.04974319798242,63.0051080457095,52.194983585628,62.80537880045291,57.308910771698024,48.81170652217308,32.126360723747744,10.69952849368152,0.3360804367085973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.750141483494314,26.580654764746303,48.66576024687813,57.292750630488904,43.80635528485188,17.49158534343701,62.28345673983932,62.21199861543022,62.21124110881104,49.87802333976917,17.43578235582424,25.068166548454425,10.797499349761862,0.3360804367085973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.01627880903215,26.216546583128125,48.0216271183705,59.27489295067109,60.97499030631271,59.86069806950199,42.92537508674797,14.088613107883464,10.293252443595767,31.72033717586839,40.879349708348435,22.505269153569174,7.590468826369003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.021925120257954,26.258461949389297,48.2178213327376,60.013209402163156,61.52292009418471,18.639965378110713,16.69342586902989,15.951069382235547,29.661686687149235,38.54042177053346,41.13159941253468,31.314313627989034,10.783611728410268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.285467446895804,24.059925238328628,46.08897523064129,66.03159949153161,55.76612229063904,24.199811460670148,64.96705018938026,67.17997952620532,53.14742190814101,54.54779914479457,26.38471305258561,31.776392665687556,6.064092988725522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.520525715198244,15.09685441800926,38.75050360625213,51.4947949673012,2.9270055765034266,6.750141483494314,9.635231693736564,20.72664361173945,44.00229699701255,66.07351485779279,42.41986566954991,1.456432726472719,10.909610329400193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5541997713336295,25.950409257590287,47.321438500043755,65.09330129257658,77.08109604327332,87.65462593596493,90.18924308373418,84.32134430937573,77.79542478515809,57.60080332228792,50.65446762442653,31.006008433983627,12.015822495606328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9041678293938205,24.970195692374077,45.360758867404925,64.2390863283503,73.49455470367234,67.43197672818516,73.60792819434262,70.866006735125,61.91581352733166,61.868848116942615,49.45003209993365,30.376015429034,10.4053634232341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.806196973313479,25.180277528092752,45.79481016019386,63.132621659937755,67.62791844034585,77.6272583157006,74.82625134018708,73.87406551988046,66.35353980468221,57.78285741309701,44.56259939299781,30.221736580928106,11.357801745747118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.526172026424046,24.68991824327825,44.81459659497767,61.731991921077814,74.88230683000627,62.726345609852025,52.335122310175905,84.09737485230545,12.81423447221984,20.25067695268933,22.757518857755407,31.482227595240136,10.573529892691592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.568087392685224,24.81616934647457,45.22062014285703,62.236238827243916,74.70025273919715,82.15083534322464,55.68203905591028,52.26492669679875,78.1456453454247,66.25556894860189,50.62643987951694,31.51025534014972,12.00193487425473,0.08408323472874749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.19009158971545,25.208305273002328,46.523026523430225,64.32291706087264,77.01115293210256,84.32159681158214,78.49536090127846,74.22428608014705,45.52892533686242,59.071123670112236,47.041413553154314,29.675574308500828,11.74993767227488,0.08408323472874749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.951982009087193,23.89175876887113,37.700346929865155,57.110696539679815,70.56906414040726,67.95011125570285,70.06481723424118,51.0327159296027,62.12412784760558,52.335122310175905,45.710979427671525,29.63365894223965,4.0892732325287255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5124882162918842,8.024520119157943,22.505269153569174,26.062520237228608,53.273420509130936,74.30836931487579,69.3366008710048,68.95835256582865,62.698317864942425,48.133738098008855,33.456794849230555,25.51635796480135,9.817285784545653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.134036099896282,15.671044435346113,24.2700070740473,42.013589619464156,63.80478253335496,64.30902943952104,60.05158973753482,74.91058707712223,73.98617649951879,55.38812648766925,44.01643712057054,22.757518857755407,8.080575608977108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.237653267202429,23.947814258690297,44.03032474192213,61.2699128833793,55.94817638144811,65.02310567919942,28.27519707184728,80.39998504409813,71.36722361481438,51.83087540400981,13.276313509918358,5.854011153006853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.091868231428713,23.975842003599876,44.072240108183315,61.802187534454966,75.41432897887553,46.411168045998295,75.83474515251929,76.57710163931364,48.819786592777646,60.98988793648986,39.758997418584315,26.56676714339471,7.632384192630181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.727760049810534,24.31192244030848,45.850865650013034,56.326424686624286,65.34529849455643,69.0005204342962,56.3122845630663,53.4973899662012,66.57776176395889,67.57211545273307,45.7248670490231,29.815713033048745,11.665854437546134,0.08408323472874749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.89592651926803,24.04578511477064,45.0807339205155,63.06242604656061,76.01654674112197,83.77543453915487,76.21274095548904,85.76388941449686,78.98572018609299,68.0341944904316,51.774819914190644,31.58019845132048,10.713416115033112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.797955663187687,23.947814258690297,39.394889236966144,54.36574505398547,50.65446762442653,20.838754591377786,13.780560416084453,33.93301401048705,66.7176479863004,48.889982206154784,40.235216579840845,31.370116615601802,8.62673788140438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.985656065222581,16.87547995983898,45.89303351848061,26.10443560348979,61.88627076918373,61.521910085359146,14.480749034411227,21.062976550654444,40.19304871137327,39.01664093178997,31.132259537179948,17.35169912109549,3.389084614201948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5628973948852463,17.841805903703595,6.470116536604881,17.365586742447086,20.838754591377786,39.53477545930767,41.29951337978579,45.850865650013034,48.45567841115946,48.987953062235135,6.162063844805868,15.503130468095009,9.649119315088157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.876596397910064,14.186583963963807,21.412944608714632,35.739667297226354,81.7306716717873,68.67832761893919,89.54510995522655,59.14131928348938,37.126156912528316,64.8971070782095,52.76917360296485,31.98647450140623,11.147719910028448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.691490994775159,24.507864152469164,47.76962991639068,68.73438310875838,82.68285749209393,36.35577268082439,75.52643995851388,88.90072432451255,81.7306716717873,70.65289487292961,53.81958278155821,24.409893296388823,10.22330933242501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.09776704486091,24.1157282259414,46.257141700098785,64.60294200776208,77.45934434844949,85.21772714206959,61.21385739356013,86.5481612675524,53.63752869074912,68.8464940883967,51.92884626009016,31.468339973888543,11.343661622189131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.377791991750342,23.47159509743379,38.24650920229244,57.46066459774,67.698114053723,75.66657868306176,85.84797264922561,83.77518203694845,38.55456189409146,50.38833029888868,51.0185758060447,30.949952944164462,9.873088772158424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1815977773832635,23.079459170906024,44.15632334291206,62.320322061972654,75.34463836991118,83.08913354217967,85.76414191670324,85.06344829396369,78.49561340348488,67.5440877078235,51.45287960104003,31.0481763024512,11.02146880683213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6215478836044,23.247625640363523,45.57084070312361,64.16889071497314,57.278610506930924,30.89414995655169,89.37694348576908,86.31005168692414,82.90707945137059,71.45130684954313,54.43568816515624,32.126360723747744,10.265224698686188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.159468845905876,23.14965478428318,42.503696402072265,44.4363482898015,20.71275599038786,52.85325683769359,76.03068686467995,68.8603817097483,56.956417691573925,56.66250512333289,38.54067427273986,26.062520237228608,10.167253842605843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.879191396810053,18.934130448558136,39.198695022599075,58.81912646813238,64.95316256802866,75.79282978625808,87.89273551659319,73.6359559392522,67.80997253115494,62.698317864942425,51.38268398766289,26.832651966726154,9.663259438646145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0193301213579655,23.06557154955443,45.94883650609338,64.49108353033013,77.58509044723301,85.27378263188875,61.451966974188394,11.133579786470461,38.47047865936271,65.84929289851611,54.30968956416632,28.13505834729936,9.929144261977587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4955492826144745,18.26196957514094,37.85437327576467,49.688141680561905,68.31421943732103,43.23216526751502,35.711639552316775,50.58452451325578,56.102202727347624,47.76962991639068,31.74836492077797,14.340610309863315,5.8118432845392825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2126768346186614,15.713212303813679,17.253728265015152,18.19202646397018,52.335122310175905,44.646430125520155,45.64078381429436,68.58035676285887,64.5610266415009,61.549937830268725,36.29971719100522,15.167050031386411,9.901116517068008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.173356467257473,22.57546476694632,33.20479764725069,33.14874215743153,78.48147327992687,64.2249462047923,63.79089491200335,87.1784067747084,80.02198924112834,69.02854817920579,36.57999464010105,23.23348551680553,3.221170646950846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0892732325287255,22.58935238829792,44.68859799398772,63.23059251601811,76.38090742494654,83.99940399622514,86.71632773700986,84.74176048301949,31.300173504431047,68.59424438421047,51.004688184693116,30.473986285114346,9.887228895716412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.781220540729711,22.351242807669667,44.73051336024891,63.10459391502818,73.2933104451774,80.79565600151538,66.40959529450137,67.32718831253221,60.97448530189991,61.54665530158564,51.270573008024556,30.43181841664677,8.514879403972442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5292233387498606,17.617836446633326,44.618654882816976,63.258620260927685,76.6331571291328,84.22337345329541,86.91226944917057,84.9377021951802,78.32769943623377,49.88433589492899,50.836521715235605,29.745769921877987,9.733202549816903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1147059785383187,11.847908528355225,38.17631358891529,35.921721388035444,55.12198916213142,68.5243012730397,29.21349527080231,26.804624221816567,34.53523177273349,59.25317776092132,52.194983585628,30.31995993921484,9.915256640625994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.66910956109138,21.846995901503572,44.63254250416857,63.80478253335496,76.63290462692639,67.10978391282816,86.98448508019888,60.98988793648986,46.803303972526045,54.93993507132232,51.24279776532137,29.885656144219514,8.710821116133124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6971373060009625,21.83310828015198,44.73051336024891,63.52475758646553,76.78693097282591,65.54124020671712,65.14910428018935,41.46742734703689,28.961498068822454,34.46528866156273,44.77268122871648,29.40968948516939,9.439037479369484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.781220540729711,21.538943209704556,43.82024290620347,62.726345609852025,76.64704475048437,84.55970639221039,61.521910085359146,86.12799759611505,55.73809454572945,61.802187534454966,36.97213056662881,17.85569352505519,6.4001734254341205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.711277429558951,21.510915464794973,43.94624150719339,62.78240109967118,76.19885333413744,71.49322221580431,74.09803497695073,69.96684637816082,63.62272844254587,67.16583940264732,50.19238858672801,29.22763539436029,9.187040277389633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.109059667312516,18.289997320050524,40.94929281951921,61.704216678374635,65.76520966378736,72.58554676065884,59.84150790181616,78.91451456389024,63.19120217182086,58.054549787175475,48.889982206154784,26.88870745654532,7.394527114208318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.862708776558469,16.427288543492054,32.658635374823426,60.961860191580286,75.13455653419248,83.70549142798411,87.2483498858792,72.44566053831733,74.70025273919715,61.98424162526406,39.6329988175944,25.852438401509943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8848377080358567,15.8530985261552,34.75920122980375,49.88433589492899,60.723750610952024,64.67313762113923,57.71291430192625,18.948270572116122,32.00036212275782,19.3123787537343,33.62496131868804,28.527194273827124,8.808791972213468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4171123591115298,21.52505558835297,44.77268122871648,64.36508492934021,78.18730820947945,68.80432621992914,68.55232901794929,51.99904187346729,81.5766453258878,68.93032482091904,51.62079356829114,29.60563119733007,7.99649237424836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.109059667312516,21.4551124771822,44.996650685786754,64.50497115168174,54.155663218266795,56.22820132833756,93.78866203586121,90.97351493678973,80.66612236963593,69.05657592411536,51.984901749909326,29.717742176968397,7.7306075509169165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.011088811232173,21.104891916915623,44.408573047098294,63.45456197308837,76.95484494007702,84.86750658180301,87.96267862776394,76.56296151575563,62.89451207930952,54.96796281623191,32.67252299617502,24.676030621926657,8.010632497806348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0249764325837685,21.3008336290763,44.87065208479683,64.21080608123432,77.93531100749959,85.86211277278359,88.53686864510078,86.52013352264281,80.07804473094751,68.3702749271402,51.0327159296027,28.83549946783253,7.590468826369003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.842922341774679,21.188975151644367,44.8986798297064,64.46305578542055,73.32840825186597,80.64339717106061,69.75070448948873,37.266043134869825,31.18806252479272,69.05632342190898,47.13938440923465,25.30627612908267,6.414061046785719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8148945968650962,20.978893315925685,44.674457870429755,64.28100169461148,77.85122777277087,39.170667277689475,83.04696567371211,87.3185454992563,17.46381010073382,17.589808701723747,39.997106999212576,21.55308333326255,6.876140084484239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7027836172267663,21.006921060835268,44.96862294087717,64.5749142628525,80.97442756364136,90.07713210409584,75.61077569544902,57.88082826917736,58.314879561966286,55.61209594473952,22.001274749609472,29.00341343508364,6.988251064122569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.730811362136349,13.90655901707438,18.00997237316109,33.3449363717986,44.73051336024891,58.24493645079553,45.76678241528428,31.594338574878464,22.925432825006517,5.89592651926803,26.38471305258561,0.2100818357186724,2.912865452945438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9521858203066268,4.439493792795309,23.219597895453933,25.362331618901838,39.33883374714697,43.05011117670593,73.59404057299103,49.14197940813465,68.13216534651194,28.79333159936496,14.494636655762825,5.8118432845392825,1.7505977969201392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0025949988999887,12.142073598802645,17.953916883341925,36.14569084510571,63.2167048946665,70.27489906995984,32.44855353910475,60.23364382834392,12.169848841505836,68.48238590677853,48.819786592777646,18.6541055016687,6.694085993675147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6384868172818092,14.046697741622289,27.78509028923917,58.9451250691223,76.42282279120771,46.509138902078625,73.27184775763402,54.88387958150317,49.239950264214976,67.39006136192398,47.74160217148109,23.30368113018268,5.307848880579582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4649265388049035,20.320620063860094,44.01618461836414,63.79064240979697,72.94914993786423,81.41327639835174,70.6874876752054,28.947357945264468,69.25277013848246,66.8716743321999,48.73595586025529,22.407298297488836,5.7419001733685215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4507864152469163,20.460758788408004,44.74465348380689,65.06527354766699,78.64963974938438,64.4489156618626,69.14040665663775,42.896084830806416,8.65476562631396,15.797043036336035,29.00341343508364,25.48833021989177,5.769927918278104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.826187219316702,8.570682391585214,26.91673520145489,29.997767123857837,14.704718491481495,7.464470225379079,13.514423090546615,19.424489733372628,25.16613740453476,25.026251182193235,27.659091688249248,24.74597373309742,5.5176782140918625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2548447030862317,9.845313529455234,26.538739398485127,41.859563273564646,52.62903487841694,62.698317864942425,57.22255501711175,27.336898872892238,47.979711752109345,42.36381017973075,30.12376572484776,15.167050031386411,3.3191415030311884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5880776386884472,11.8898238946164,27.588896074872093,29.353633995350226,16.44142866705004,39.07269642160914,38.35836767972437,53.91755363763854,55.65401131100069,64.0567797353348,39.997106999212576,20.54458952093036,2.9830610663225907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9326518877292291,13.514423090546615,31.440312228978964,41.87370339712264,56.84455921414198,58.917097324212726,76.45110303832371,72.38960504849817,66.91384220066746,58.7910987232228,39.871108398222646,17.05753405064807,3.5572510836594433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.142733723447902,20.754671356649034,46.18694608672162,67.375921238366,82.15058284101825,90.76343310107106,78.24336369929863,74.96639006473501,83.18710439826003,59.29534562938888,49.01598080714472,23.06557154955443,4.635435504955995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9606796326388112,20.096650606789826,44.47851615826906,64.92513482311908,45.0807339205155,81.3463633136577,66.21340108013429,73.63620844145859,79.85407527387723,49.506087589752816,6.512031902866059,16.721453613939474,4.509436903966071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7086824306589616,19.802485536342406,35.585640951326845,63.818670154706545,77.44520422489153,42.81200159607767,24.774001478007,54.93993507132232,79.23771738807281,65.59729569653628,47.279270631576175,10.013227496706335,4.425353669237324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5124882162918842,19.70451468026207,43.4281069796757,65.03724580275741,79.83993515031925,88.36870217564329,91.53381733277494,89.29311275324673,81.35267586881751,65.58340807518468,46.845219338787224,23.86373102396155,4.145328722347891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11211097963833,30.964093067722448,50.58452451325578,73.53798508317188,81.43650660133987,84.46148303392366,81.53447745742021,63.48258971799795,44.05835248683172,26.24457432803771,12.212016709973405,3.0949195437545285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9943536887741969,18.31802506496011,40.2910195674536,60.07961748244442,43.00794330823835,65.40135398437559,58.5951570110621,84.3773997991949,75.58274795053944,62.64251487732965,44.74465348380689,22.533296898478756,3.767332919378116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.526375837643479,18.92024282720654,42.615807381710596,62.53040389769134,75.63880344035859,70.49886852703011,86.87035408290939,83.94334850640598,76.70310024030354,63.7348394221842,45.29081575623417,22.65929549946868,3.6971373060009625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5124882162918842,19.284351008824718,43.05011117670593,63.202564771108534,77.29117787899199,64.58905438641048,54.085720107096044,72.8097687199355,77.66917368196178,63.902753389435304,45.09462154186709,18.878074958738967,3.5572510836594433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4003772366535543,19.032101304638477,42.77008622981649,62.89451207930952,73.8417452374622,81.8271275146293,46.34097243262114,82.50585344541268,71.97878395869735,11.3858294906567,46.66316524797814,22.56132464338833,3.2911137581216057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2885187592216167,19.00407355972889,43.05011117670593,50.65446762442653,62.2642665721535,46.94319019486758,68.67832761893919,62.026156991525234,62.74048573341,64.30877693731465,44.912567451057996,21.846995901503572,2.744951485694336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3443217468343893,16.273262197592544,35.067506423809164,54.085720107096044,36.327744935914815,52.979255438683516,51.438739477482045,66.21365358234071,33.848930775758305,21.006921060835268,24.563919642288326,11.161607531380039,1.2463508907540466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2885187592216167,17.071674174206063,37.86826089711627,46.803303972526045,63.048538425209024,26.67862562082665,9.845313529455234,22.169188716860575,56.3122845630663,52.06873248243168,23.90589889242912,14.29869494360214,1.2604910143120345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8963828326938545,18.429883542392048,31.66428168604923,40.22107645628285,57.67074643345868,64.40700029560139,39.408776858317744,11.833768404797235,13.682337057797715,40.36121518083075,29.3955493616114,3.0530041774933507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1259986009899249,4.005189997799977,31.10423179227036,27.82700565550035,42.699890616439355,50.0242221172705,68.27230407105985,65.58340807518468,50.58452451325578,34.129208224854125,14.354750433421303,1.4705728500307067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5880776386884472,7.534413336549838,36.860019586990475,53.987496748809306,51.59276582338157,54.617742255965325,53.371391365211274,41.859563273564646,19.998427248503088,25.614328820881692,15.643016690436527,12.422098545692075,0.6863009969751822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.520069401772414,4.355410558066562,25.25022063926351,5.7419001733685215,9.817285784545653,63.60884082119428,62.390265173143426,58.87518195795155,37.21024014725707,19.85854102616157,1.7644854182717342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1259986009899249,12.772066603752267,36.159830968663705,46.32708481126955,60.97574781293187,52.236898951889174,73.13170903308611,55.55604045492036,52.88128458260317,46.08897523064129,38.400535548191954,9.382981989550318,0.3360804367085973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.37824830517616737,17.519613088346595,41.53762296041404,51.85890314891939,53.259280385572936,39.969079254303004,49.61819856939115,49.057896173405894,53.79155503664862,48.03576724192851,24.465948786207985,15.8530985261552,0.5603023959852572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.181393966163832,15.180937652738006,38.84872696453886,47.293410755134154,57.75482966818742,64.33705718443063,48.3718476786371,63.97294900281246,4.985656065222581,3.1229472886641116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6022177622464346,17.925889138432343,18.205914085321776,63.69267155371664,76.89904195246423,84.5033984001848,86.74435548191946,61.13002666103778,75.72263417288093,43.00794330823835,30.754011232003776,13.192230275189614,0.8122995979651071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4620790376985223,17.897861393522767,42.08378523284132,61.970101501706075,73.57990044943305,66.25556894860189,84.86750658180301,80.79237347283227,73.01985055565419,34.143095846205725,34.129208224854125,14.662803125220318,0.3921359265277623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16816646945749494,17.519613088346595,41.42551198077572,61.18582964865056,74.92447469847383,82.59877425736519,63.52475758646553,42.013589619464156,26.496571530017558,39.058808800257545,40.403130547091926,17.15550490672841,0.37824830517616737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.39361448735667,41.747704796132716,62.13826797116357,73.75766200273347,52.58711951215576,65.28924300473727,5.433847481569507,1.5405159612014667,22.421438421046812,22.68757574658466,6.946335697861392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.59545501294955,24.143755970850982,35.753554918577954,77.31920562390158,62.86648433439992,33.38685173805978,33.232825392160265,32.01450224631581,47.657518936752346,22.9534605699161,11.74993767227488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.133375975251028,0.0979708560803424,65.65335118635545,61.49413484265597,6.8342247182230595,22.729491112845825,44.49240377962066,38.400535548191954,40.54326927163984,30.389903050385605,1.3443217468343893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.634319066884913,46.3970279224403,67.43197672818516,84.8255912155418,88.26037872910084,86.63577953317062,71.7641570832636,63.02808574649122,63.98229158444898,43.44224710323369,17.743835047623254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.200267774095977,45.850865650013034,66.78784359967756,80.48406827882685,80.92670464663317,81.4289315351481,63.66792633749015,60.0768399581741,60.56745174519499,41.90173114203222,16.791396725110232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.897861393522767,42.825889217429264,64.85519171194835,76.50690602593647,83.9014331401448,74.67247749649397,71.15714177909571,54.113495349799244,43.28822075733417,33.947154134045036,14.760773981300662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.721453613939474,40.97732056442879,62.726345609852025,77.54317508097184,82.66896987074234,84.60162175847155,80.7782333492743,71.85733039742249,57.61469094363952,37.42006948076934,14.41080592324047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.469456411959623,40.97757306663518,61.13002666103778,70.11228764904298,78.51808609985379,68.13671038622701,36.636050129920214,64.60294200776208,38.14853834621209,37.18221240234748,13.178342653838019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.133375975251028,27.588896074872093,60.9199448253191,74.72828048410675,55.83606540180979,68.56621663930089,58.9451250691223,65.42938172928518,30.26390444939567,30.403790671737188,13.094259419109271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.85569352505519,43.93235388584179,64.75696835366159,79.32180062280155,87.30465787790472,89.36305586441748,88.88708920536736,79.37785611262073,63.650756187455464,40.38924292574034,15.05493905174808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.55613464558836,45.27667563267619,66.3957076731498,81.00245530855094,88.92900457162855,90.70737761125187,86.73021535836149,77.41717647998192,62.33420968332426,40.43115829200153,11.189635276289623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.88372126996477,43.80635528485188,64.50497115168174,80.52623614729444,86.46534054385563,85.94341848324204,79.16120921953585,62.9086522028675,60.69572286604245,38.55456189409146,13.374284365998705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.365586742447086,26.062520237228608,65.82151765581294,80.39998504409813,86.5438687300437,86.99685768831209,78.07974226955619,63.21897741452405,64.10980519867725,39.89888364092585,14.158556219054226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.925889138432343,44.66057024907816,65.83540527716454,79.7278241706809,87.65462593596493,89.3352806217143,85.25964250833077,75.82085753116769,60.177588338524764,38.34448005837278,13.290453633476348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.475306534404858,25.572413454620513,33.90498626557747,59.71550930082624,66.75956335256157,55.57018057847834,53.973609127457706,55.89212089162896,44.68859799398772,28.61127750855588,9.382981989550318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.082966796657665,16.091208106783455,61.13002666103778,36.64993775127179,87.19229439605999,61.872130645625724,56.29839694171471,76.25490882395663,59.4493719752884,36.06186011258336,11.679742058897727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.556794770233617,23.17743002698637,29.101384291163978,38.54067427273986,25.93652163623869,25.712299676962033,34.84328446453249,29.983879502506237,29.157439780983147,9.999339875354742,5.209625522292846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.999543686574175,7.842466028348854,17.757722668974843,41.52348283685605,51.60690594693954,65.49932484045593,71.1851695240053,54.253634074347154,46.18694608672162,24.18592383931855,8.486851659062857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.119692165118863,21.66494181069449,41.70553692766515,56.340312307975886,43.638188815394365,59.39331648546925,57.19452727220216,36.243914203392436,31.972334377848238,19.242183140357152,6.064092988725522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.236993142557173,40.305159691011596,60.933832446670706,74.79847609748387,82.3889449238529,16.035152616964293,24.1157282259414,72.62771462912643,55.54215283356877,34.07315273503497,10.111198352786678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.362991743547099,40.58518463790102,61.382023863017615,74.98053018829297,82.50080340128483,83.99940399622514,80.02198924112834,53.987496748809306,54.54779914479457,32.36447030437601,9.31303887837956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.968260818119346,35.61366869623643,47.54540795711401,43.33013612359536,54.127635473357216,36.92996269816125,48.946037695973956,36.13180322375411,26.66473799947505,21.52505558835297,9.635231693736564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3667031805181677,11.77771291497807,23.527650587252957,66.31162443842105,77.38182617108694,79.00011281185736,69.28812044737742,57.1586719588944,56.38248017644345,34.15723596976371,9.621091570178576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6302455071560172,19.494432844543397,37.25215551351824,77.22123476782123,67.76805716489376,68.09024998025076,82.37480480029491,71.63336094035222,55.12198916213142,32.74271860955217,8.864847462032634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.662803125220318,40.37510280218235,61.564077953826725,75.73677429643892,82.50080340128483,83.11716128708926,80.38609742274653,68.53844139659769,51.4947949673012,30.01165474520943,7.604356447720598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.312582564953734,39.50674771439808,60.06547735888643,74.02809186577997,81.64658843705854,83.11716128708926,79.15363415334406,69.12651903528615,52.727258236703655,30.656040375923432,7.786410538529687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.878531272164796,38.73661598490054,61.2699128833793,76.42282279120771,82.24350365297073,82.73563045322999,76.46170813099218,38.73661598490054,55.12198916213142,31.07620404736077,7.772522917178093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.780560416084453,38.91867007570964,61.451966974188394,76.88515433111262,81.78647465940008,82.70962272597154,63.14650928128936,47.23735526531499,46.18694608672162,23.51376296590136,6.19009158971545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.77771291497807,35.78158266348753,59.687481555916655,69.103288832298,69.82670765361291,68.55232901794929,62.342542256135204,50.85066183879361,52.110900350899236,19.83051328125199,5.867898774358448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.152909907828427,43.218025143957036,66.32551205977263,82.13694772187304,86.95039728233586,88.77472572352265,70.06481723424118,73.81801003006129,56.38248017644345,33.022743556441604,7.856606151906839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.055599176393339,6.246147079534613,37.21024014725707,36.636050129920214,52.643175001974924,85.97397125021556,80.83428883909346,70.59683938311046,53.945581382548134,31.0481763024512,7.142277410022078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.752532671174869,39.82894052975507,49.772224915290664,68.90254957821587,77.03892817480575,72.5156036494881,52.335122310175905,24.872224836293732,28.709248364636217,6.344117935614957,1.7644854182717342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.808588160994036,40.17916109002166,62.01226937017365,76.17082558922787,83.99940399622514,85.48386446760745,81.2403123869728,70.96094756472863,54.29580194281471,31.440312228978964,7.114249665112494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.564832269139973,42.02772974302215,63.93078113434489,80.4141251676561,87.78062453695482,89.02697542770889,84.62964950338116,69.15303176695735,52.50303627742701,29.493520217691746,6.260034700886209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.836615905903615,40.54326927163984,62.44632066296258,79.32180062280155,87.69654130222608,88.92875206942215,84.19559821059221,68.89724703188163,55.47195722019161,30.782038976913363,6.820337096871468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.240248266102419,13.332368999737527,62.026156991525234,70.87029927263369,78.60873439194877,72.54842893631913,58.6640901134073,56.49509616049457,52.335122310175905,29.40968948516939,6.134036099896282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.842262217129418,38.90478245435804,59.967759005012475,75.97488387706719,79.69828141253299,27.182872526992732,78.78725345186837,66.94186994557705,33.8630708993163,27.266955761721483,5.055599176393339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.296099944702153,38.33059243702118,60.107645227354,75.42846910243352,80.06895465151736,81.13552397131987,70.60264693385749,59.88014073939424,50.06638998573808,27.911088890229102,5.433847481569507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.679742058897727,37.42006948076934,58.98704043538349,74.11217510050872,53.14742190814101,42.055757487931736,61.746132044635814,42.96602794197717,48.53976164588821,19.424237231166238,2.7027836172267663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.3858294906567,37.09812916761873,46.87324708369681,75.58249544833303,83.4110738553303,84.99375768499934,80.0639046073895,63.610860838845404,52.0129294948189,28.485278907565952,5.265681012112012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.568087392685224,22.211356585328144,38.28842456855362,46.91516244995798,58.88906957930314,69.84084777717091,63.79089491200335,54.21171870808597,38.022287243015775,11.189635276289623,1.3024063805732118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7842718530555245,8.864847462032634,12.212016709973405,23.17743002698637,26.720793489294213,26.692765744384637,26.748821234203803,18.92024282720654,12.548097146682002,6.708226117233137,5.265681012112012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.730151237491093,41.42525947856932,64.23984383496946,68.46041821482237,74.44017546661273,57.21245492885605,54.65183005382833,53.64535625914729,53.25170531938117,30.656040375923432,5.671957062197762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.632180381410748,41.845675652213046,66.98378531183822,83.77518203694845,85.35938087985586,86.12547257405113,71.12153896799434,64.0641022993202,56.788503724322815,30.02579486876741,5.321736501931177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.3858294906567,38.14853834621209,61.5921056987363,77.06720842192172,82.34248451787666,83.89310056733385,75.17445188280254,62.20972609557269,52.26492669679875,26.790736600464967,3.893331520368041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5405159612014667,33.48482259414013,13.90655901707438,74.7843359739259,83.06085329506371,85.32983812170794,81.89858563903842,70.12087272406032,51.34076862140171,26.440516040198393,4.0193301213579655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.929144261977587,35.36141899205018,57.13872428458939,73.53773258096547,83.29921537789834,84.34937205428533,79.25160500942441,67.36178111480801,49.3659488652049,25.27824838417309,3.4171123591115298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.467065224279068,34.17112359111531,55.64012368964911,69.92467850969327,77.72522917178094,78.80366609528387,74.4762832821269,63.98683662416406,47.08332891941549,24.64800287701707,3.221170646950846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.369094368198725,33.83504315440671,55.21996001821176,71.80127490760331,79.81190740540967,81.47842196760107,33.49896271769811,23.30368113018268,46.887387207254804,23.415539607614622,1.890736521468052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.495092969188649,35.87955351956788,59.36554124276605,69.02147811742681,75.76480204134852,70.08400740192701,55.35580620525101,54.13218051307229,48.80589897142604,25.082054169806014,3.109059667312516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.374740679424528,32.98082819018043,55.57018057847834,48.343819933727524,52.82522909278401,83.01893792880254,52.0129294948189,69.75676454244216,49.15611953169262,25.292136005524693,3.179002778483276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.738848861042706,34.101180479944546,58.41310292025302,48.31579218881794,84.83973133909981,61.227997517118126,62.320322061972654,70.89100445355787,35.65558406249761,25.88046614641953,2.8989778315938435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.593063825268992,36.271689446095635,59.30923325074049,74.57425413820724,83.00505030745093,84.57334151135558,79.81215990761606,68.53844139659769,50.61255225816534,25.97843700249987,3.2350582683024407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.803145660987665,36.91607507680964,59.575370576278324,74.72828048410675,82.76719322902908,84.04939943309088,79.05566329726373,65.35287356074821,43.386191613414525,22.505269153569174,2.801006975513501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.2430957672088,35.43161460542734,58.03485461507686,72.69765774029717,80.80626109418387,80.9769525857053,77.68331380551976,60.06168982579055,48.79201135007445,24.830056967826167,2.590925139794828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.374740679424528,33.8630708993163,50.60573469859275,59.68495653385273,65.22207741783681,58.00051431500746,50.802686419579004,32.378610427933985,32.392498049285585,22.645407878117084,1.7925131631813165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6271941948302033,26.832651966726154,43.386191613414525,56.3122845630663,52.1810959642764,50.23430395298918,47.71357442657151,36.39794054929195,27.00081843618365,8.794904350861874,0.01388762135159493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.988251064122569,14.060585362973885,35.1793649012411,55.878233270277356,76.91318207602221,54.281661819256726,54.47785603362381,63.17453702619894,27.112929415821977,22.827461968926176,1.8346810316488864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7701317294975369,4.1872440886090665,9.508980590540245,23.05143142599644,24.298034818956882,30.782038976913363,42.335782434821155,28.499166528917545,20.236536829131342,1.568543706111049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.680198372323553,31.258258138169865,14.116640852793047,34.479176282914324,32.81266172072293,19.116184539367218,17.225700520105566,12.478154035511244,9.046901552841724,23.541790710810943,1.2885187592216167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.912865452945438,16.3434578109697,30.655787873717042,41.9436465082934,34.84328446453249,22.645407878117084,21.55308333326255,15.643016690436527,6.316090190705372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.455976413046894,31.090091668712372,54.74374085695526,31.356228994250213,81.2405648891792,53.09136641832185,34.70339824219098,23.66778931180087,47.74160217148109,1.1064646684125268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.750141483494314,31.370116615601802,54.645770000874904,70.93291981981905,79.54602258207822,81.56250520232982,76.71698786165514,65.14910428018935,47.4194093561241,22.70146336793625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.890280208042227,31.594338574878464,55.268187939632746,64.08278746259325,68.08494743391653,61.16562947213914,49.63208619074275,58.74792084592966,40.51524152673026,19.732542425171644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.316090190705372,5.433847481569507,12.309987566053744,30.249764325837685,36.636050129920214,46.369000177530715,53.28730813048254,51.676849058110314,23.919786513780714,4.005189997799977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.713872428458941,29.3955493616114,51.81698778265822,67.02595318030579,75.14844415554408,79.42002398108829,75.28833037788561,63.87472564452572,45.682951682761924,21.692969555604073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.119895976338299,30.7120958657426,53.483502344849605,70.8490890872967,78.96324748972404,78.05449204891694,69.06793852340304,58.2903868479462,46.285169445008364,22.757518857755407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.89592651926803,29.675574308500828,52.18084346207,62.369559992219216,67.04665836123,62.01504689444397,53.5834932185811,52.346232407257176,45.472869847043256,22.155301095508975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.503790592740266,30.97798068907404,56.21431370698596,73.73392679533255,83.36915848906912,85.18843688612806,80.70829023810352,69.04672833806606,50.24844407654717,24.52200427602715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6241428825043895,31.91627888802908,55.69617917946827,71.82930265251291,80.48406827882685,81.94075350750597,75.15803923938702,62.65892752074518,48.41376304489828,24.031897493419045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.89592651926803,30.656040375923432,52.492936189171296,60.755313386751105,65.35135854750985,58.307051993568116,50.943582650746094,45.31884350114375,46.383140301088716,22.393410676137236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6582732520655997,7.366499369298736,25.782495290339178,50.3603025539791,48.889982206154784,56.900614703961146,31.300173504431047,17.421642232266247,12.968260818119346,6.946335697861392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9493870101872055,1.9046241428196464,8.262629699786197,12.099905730335074,16.721453613939474,14.564832269139973,16.91764782830655,14.312582564953734,13.668449436446119,22.351242807669667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5068419050660813,25.782495290339178,49.968166627451346,68.60838450776845,75.24641501162442,76.63290462692639,71.94141363215124,60.49978115388176,43.18999739904745,20.320620063860094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.050409178593362,21.286946007724712,41.635593816494385,65.2331875149181,73.44001422709151,58.805238846780775,36.734020986000544,35.809610408397106,44.77268122871648,21.482887719885394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18205409080908988,6.470116536604881,30.207848959576513,44.98276306443515,60.98988793648986,59.58951069983631,55.4860973437496,42.85391696233885,24.81616934647457,17.35169912109549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.246147079534613,48.119597974450855,64.74308073230999,73.84603777497088,75.87666051878047,71.89949826589005,23.345596496443857,45.05270617560593,21.202862772995964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0249764325837685,24.85808471273575,47.02727342959633,62.245076404467646,66.50933366602648,65.82783021097275,51.676849058110314,41.49545509194647,43.82024290620347,20.36253543012127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2463508907540466,11.273718511018373,19.914596515980733,34.80136909827132,52.85325683769359,56.39636779779504,54.40766042024665,43.84827065111304,34.4933164064723,14.550692145581989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.456432726472719,21.594998699523725,31.454199850330554,53.525417711110784,70.008761744422,56.494338653875396,59.575370576278324,42.657975250178154,31.314313627989034,9.467065224279068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.862708776558469,22.9534605699161,44.70248561533933,61.94232625900288,33.737072298326375,31.41228448406937,51.088518917215474,58.04899473863485,40.823294218529284,18.766216481307033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.568543706111049,22.225244206679736,43.764187416384296,3.7393051744685333,22.169188716860575,44.954735319525575,69.29468550474364,20.460758788408004,1.2604910143120345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.323215062760077,44.5906271379074,61.84410290071615,71.17128190265369,73.8041224087097,70.16304059252789,59.603398321187896,41.803507783745474,20.29259231895051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.407298297488836,44.254294198992405,61.19996977220854,70.55492401684927,73.45390184844312,69.14065915884413,34.255206825844056,13.248285765008779,7.450330101821091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.215068022299217,22.04319011587065,44.17046346647005,64.13328790387177,68.6068694945301,50.794606348974426,44.75854110515849,33.90498626557747,21.076864172006037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.101840604589807,48.10571035309927,27.449009852530576,50.416358043798276,46.81719159387765,42.30775468991158,61.78804741089698,44.31034968881157,21.7911929138908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.353837806569658,49.85630815001941,68.58035676285887,79.85382277167085,82.08089223205387,79.61596569324898,66.758553343736,50.65446762442653,25.26410826061511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.026251182193235,49.45003209993365,66.67573262003923,65.10718891392817,59.407456609027214,58.03485461507686,63.86083802317413,46.04705986438011,22.855489713835762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.20092789874123,23.541790710810943,44.35251755727913,38.87675470944845,5.951982009087193,14.438581165943662,7.324331500831168,7.9265492630776,6.792309351961883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1483800346737043,5.461875226479089,17.015618684386894,23.961701880041893,11.105552041560877,14.998883561928913,23.30368113018268,17.015618684386894,9.635231693736564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.255866950489306,49.28211813268256,67.08175616791857,76.89904195246423,79.96593375130918,78.69155511564554,65.58340807518468,48.567789390797785,24.970195692374077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.129868349499386,48.74984348160688,64.0984425993896,68.14883049213385,68.2705365556151,55.74263958544453,54.89852470947393,48.58192951435577,25.32016375043427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.57546476694632,48.73595586025529,67.61403081899425,78.69180761785195,81.78016210424029,78.43955791366571,67.58600307408467,48.469818534717454,24.94216794746449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.86373102396155,48.77787122651646,66.07351485779279,75.61077569544902,78.71958286055515,75.10627628707653,65.07916116901859,48.51173390097861,25.16613740453476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.418590919940435,43.133941909228284,59.96750650280608,69.28054538118563,72.03938448823158,68.60838450776845,44.072240108183315,43.554105580665635,21.846995901503572,1.4705728500307067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.26196957514094,41.64948143784599,58.69312786714246,68.97249268938664,72.17952321277949,68.97249268938664,59.58951069983631,17.701667179155685,21.594998699523725,1.2183231458444643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.85569352505519,13.178342653838019,13.458367600727446,9.971312130445162,24.171783715760565,22.547437022036746,27.841145779058337,18.62607775675912,21.7911929138908,1.4705728500307067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.125338476344666,17.701667179155685,17.729694924065267,17.729694924065267,18.990185938377298,15.586961200617365,13.23439814365718,13.948474383335554,4.39732592432774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.89175876887113,51.04685605316067,62.02110694739739,66.19370590803568,61.74032449388878,51.58973579690484,50.13077804836821,49.215457550194905,28.219141582028108,4.21527183351865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.632180381410748,37.92431638693543,52.6709502446781,65.71268920485771,71.32505574634682,62.35642987748681,50.85621688733424,48.3718476786371,11.52571571299822,0.2800249468894323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1005658549803314,1.1902954009348818,22.435326042398415,21.581111078172132,40.22107645628285,12.576124891591586,20.432731043498425,24.31192244030848,10.13922609769626,0.16816646945749494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4340512927889398,10.923497950751786,31.65039406469763,27.280843383073076,36.34188505947279,41.71967705122314,16.93153544965815,13.360396744647106,1.5124882162918842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.389084614201948,14.676690746571914,10.517474402872427,24.59194738719791,20.85289471493577,20.22264920777975,26.608682509655885,15.783155414984439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6241428825043895,24.129868349499386,34.297122192105235,45.15067703168625,74.36417230248857,71.28339288229202,64.43477553830459,47.391381611214506,25.62846894443968,4.047357866267548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.7275562385911,35.515445337949686,62.236238827243916,60.62577975487169,31.42617210542097,33.12071441252194,33.919126389135464,9.663259438646145,10.741443859942697,0.5181345275176872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5461622724272697,5.854011153006853,4.4533814141469055,11.315633877279547,20.586757389397928,18.177886340412194,24.171783715760565,11.02146880683213,13.780560416084453,0.8963828326938545,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.74,0.0,0.0,0.0,0.0,62.43,48.721000000000004,62.43,62.43,62.43,56.495,62.43,60.532,57.256,56.88,55.769,62.43,62.43,62.43,62.43,10.964,0.0,0.0,0.0,0.0,0.0,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.43,62.428999999999995,62.43,62.43,62.43,62.43,62.43,23.504,0.0,0.0,0.0,11.972000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-0.005351500979200261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011665328535991415,0.0,0.0,0.0,0.0,0.0,0.007110844291899183,0.006909519233189111,0.003225522765308401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0044320325089197395,0.003829137789276343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.02416657024061624,-0.028452020819491258,-0.028452020819491258,-0.014974766755109203,0.0,0.0,0.0,0.006441681574397729,0.012776037804438391,0.01048583020455048,0.003395874738063077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009962889264931477,0.028452020819491258,0.014788207935052285,-0.01400235591697469,-0.027629793433024186,-0.028452020819491258,-0.02596120846521782,0.0,0.0,0.0,0.014363228383571274,0.018933919474965755,0.016409252817438744,0.0091536273563062,-0.0135114685197979,-0.028452020819491258,-0.008235959646837038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.005235171830786392,0.0,-0.0009335144046091307,-0.0031722202452921394,-0.005964479959387275,0.0,0.0,0.016518739074769445,0.020242712432662357,0.015395784632805219,0.008545690506390995,-0.016347666797690227,-0.004535756331654088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.011715389686547232,-0.0185082196191602,-0.010203831061491472,-0.006245398645959468,0.0,0.0,0.0,0.015375976263880256,0.009847280420842151,-0.002186123624991291,-0.005793767834470328,-0.007926228787283083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.012164139280738194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005304681198104896,0.013531997193047408,0.016641911114266484,0.013291775700811954,0.00564070316550471,-0.015773224098866317,-0.007170989702998614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01627059423496401,0.017700398319184008,0.012901370756909064,0.005636381339557446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.020490497120305515,-0.028452020819491258,-0.028452020819491258,-0.01865083987541993,0.0,0.0,0.0,0.009647395970781169,0.018329223994511,0.014769480022614141,0.005736863792831346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003360219673998145,0.028452020819491258,0.0060073380666976475,-0.023992256594076576,-0.028452020819491258,-0.028452020819491258,-0.015149080401648874,0.0,0.0,0.0,0.0,0.0048537706909403,0.0009605258167795338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0006752853042600774,0.028452020819491258,0.028213239935904893,0.0018958409822000253,-0.02605340741875947,-0.009606698776444428,-0.021790286273945317,-0.012125602999375084,-0.002818190669778723,0.0,0.0,0.0039242179601161635,0.012243732908600315,0.00801374576271519,0.000690771847237775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008326717991729593,0.017186821335784086,0.013321668330280534,0.0013005094579643412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00033638211956208656,0.028452020819491258,-0.01708561857818564,-0.028452020819491258,-0.028452020819491258,-0.02205607856970208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02075304804660183,0.028452020819491258,0.02559781493348533,-0.013424311696528066,-0.02547896471993556,-0.0057303810539104496,-0.010161333106343371,-0.028452020819491258,0.0,0.0,0.0,0.0,0.0002600298611604138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013835245313680465,0.028452020819491258,0.028452020819491258,0.015303225527101304,-0.014401764664934388,-0.028370266278655507,-0.028452020819491258,-0.02482132687162681,0.0,0.0,0.0,0.007167748333538166,0.017319717483662466,0.012534735855716123,0.004940927514210133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027469165568650856,0.016870247585146953,-0.013215063290248007,-0.026569145315133037,-0.028452020819491258,-0.027809149209835668,0.0,0.0,0.0,0.007267150330325248,0.017607479061317825,0.014597327289048103,0.006718998739347201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0257991399921954,0.01431280708085319,-0.013884946312074004,-0.02546275787263332,-0.028452020819491258,-0.02824565363050938,0.0,0.0,0.0,0.00780917933454467,0.019105351904207243,0.016386923383377876,0.009018210143291914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017607479061317825,0.016375758666347443,-0.010555699724031257,-0.02246881294766584,-0.028452020819491258,-0.02356223491232376,-0.011006610231195854,0.0,0.0,0.009152546899819385,0.01964125832166804,0.014663235134743888,0.007043135685392037,-0.0145458255298432,-0.028452020819491258,-0.013203898573217576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007725624032897557,-0.00859791256992044,0.009186041050910684,0.0069693044921262685,0.01895804966983798,0.018547836357010128,0.019359619330771304,0.012432452641630865,0.0008495989507997454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.028452020819491258,-0.028452020819491258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008020588653798357,0.0012219962865890359,0.007933431830528524,0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.024024310136518786,-0.0009587250559681738,0.0,0.008024910479745623,0.02002157900502732,0.017049963514120706,0.009344868154472654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017651057472952744,0.014210163714605659,-0.01446191007603382,-0.02653457070755491,-0.028452020819491258,-0.0265965168794657,0.0,0.0,0.0,0.006838929409383792,0.0196340552784226,0.014596967136885831,0.006965342818341279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02084812821744165,0.01741911948044955,-0.010712726066781869,-0.0214902795227727,-0.028452020819491258,-0.024505833577476502,-0.010884518648185631,0.0,0.0,0.006411428792766879,0.018637514245415862,0.015314750396294012,0.0072707518519479685,-0.014547626290654562,-0.028452020819491258,-0.00972374822918284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.00028884203414217713,0.0,0.0,0.0,0.0,0.012146491824786864,0.01957390986732317,0.017093181773593348,0.009385565348809395,-0.012891286496365444,-0.017448651957755856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.014372232187628078,-0.020056873916929976,0.0,0.014593365615263112,-0.0162410617576577,0.0,0.00912877685710943,0.01870486269976073,0.013565131191976434,0.0057112929893100295,-0.016310931277138476,-0.021948753225345008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008359131686334077,0.009699618034310615,0.00807713254327507,0.014765518348829146,0.015262888484926834,0.016365674405803828,0.00856441841882914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.010689316176234184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02254336444525615,0.028452020819491258,0.028452020819491258,0.006855136256686035,-0.02115389740321061,-0.028452020819491258,-0.028452020819491258,-0.01798743959251483,0.0,0.0,0.0,0.0,0.010927016603333731,0.007766321227234299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0025707661342978306,0.008049400826780122,0.003261537981535606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017347089047995142,0.028452020819491258,0.007928389700256716,-0.022522835772006644,-0.028452020819491258,-0.028452020819491258,-0.0166185012237188,0.0,0.0,0.0,0.0,0.015360129568740288,0.012506643987058905,0.004630836502493906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014237535278938337,0.028452020819491258,0.011115376184202008,-0.015864342595921142,-0.02684862339305613,-0.028452020819491258,-0.0248807519784017,0.0,0.0,0.0,0.0,0.01810160782795506,0.015239838746541425,0.006933289275899067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.006063521804012087,-0.002538352439693347,0.0,0.0,0.005194114484287379,0.009877533202473004,0.018593575681618683,0.01346752995600071,0.005466749671127314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0011575290495423405,-0.011664608231666871,-0.028452020819491258,-0.028452020819491258,-0.02747672876405857,0.0,0.0,0.0,0.010299991688818108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01964774106058894,0.028452020819491258,0.027902788772026392,-0.016513336792335364,-0.028452020819491258,-0.028452020819491258,-0.02262800020339008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0010239125973394133,-0.0011395214414287387,0.0,0.0,0.00012461264814612628,0.014486760575230585,0.016080433893284368,0.013546763431700557,0.006149238018632833,-0.015213547638695566,-0.028452020819491258,-0.012410483359732272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007021166403493445,0.013027424013704277,0.008234879190350224,-0.020790503871478124,-0.010686434958936009,0.0023939314226222586,-0.002664045544326289,0.008628525503713565,0.014655671939336172,0.004382331510526197,0.020830480761490317,0.01567310179775469,0.00816068784492218,-0.004685939783321528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00888207262595308,0.0,0.0,0.0,0.0,0.0,-0.011615267385435602,0.0,0.0,0.01175248535926125,0.007984213285408883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.028452020819491258,0.0,0.0,0.0,0.0,0.00963371018861483,0.0,0.009445710759908823,0.00577648053068127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0007102200640004653,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.010689316176234184,0.0,0.0,0.0,0.0,0.005552826037910331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0112198203112609,0.028452020819491258,0.028452020819491258,0.012625854352770952,-0.017217074117414934,-0.028452020819491258,-0.028452020819491258,-0.02192426287831051,0.0,0.0,0.0,0.0,0.0,0.002767049062736093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02214071432783601,0.028452020819491258,0.028452020819491258,0.0044903771592078095,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.010689316176234184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006254042297853996,0.028452020819491258,0.028452020819491258,0.023144458404088183,-0.0012291993298344768,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.009460116846399708,0.0,0.0,0.0,0.0013390457393274494,0.013718556013104323,0.01060576087458707,0.00289346247169358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.010987882318757709,-0.01600300117839588,0.0,0.0,0.0,0.0025768887210564553,0.015359769416578016,0.01081572958519167,0.0033839897167081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0071724303116477,0.028452020819491258,0.014237895431100609,-0.014821341933981309,-0.027595578977608344,-0.028452020819491258,-0.02517679705578932,0.0,0.0,0.0,0.0,0.017769187382177972,0.014833587107498563,0.006912760602649559,-0.014798652347758175,-0.023199921837078082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011381528632121048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00949397114965328,0.017440008305861326,0.013989030286970627,0.0060221043053508005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007337019849806025,0.0,0.0,0.0,-0.0022707593831252197,-0.013866578551798134,0.0,-0.014752913023149626,0.0,0.006582861222008371,0.018046504547127442,0.01301733975316066,0.005377071782721577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.028452020819491258,-0.028452020819491258,-0.025967331051976444,-0.007649992078820428,0.0,0.0,0.015585224670160313,0.0032060745485457108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017832214010575578,0.028452020819491258,0.01626339119171857,-0.025382083788284382,-0.028452020819491258,-0.028452020819491258,-0.013759253207441063,0.0,0.0,0.0,0.0,0.0,0.0026644056964885607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.026734095005453627,0.028452020819491258,0.028452020819491258,-0.011797864531707529,-0.013059477556146488,-0.028452020819491258,-0.028452020819491258,-0.014283994907871429,0.0,0.0,0.0,0.0,0.0018029217243338386,-0.0005974924372093165,-0.0014089152588082257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0019851587184434912,-0.002209173363376701,0.0,0.0,0.0,0.0,0.0,0.0,0.014155060433778038,0.02430883034471369,0.021748148470959485,0.016831351151621578,0.009259151939851908,-0.01251996961706297,-0.028452020819491258,-0.02325430481358116,-0.02769390051790861,-0.004125543018826232,0.0,0.0,0.0,0.0,0.0,0.0,0.0095400706264241,0.023176151794368133,0.017376621525301447,-0.010891361539268798,0.0006176609582965507,-0.028452020819491258,-0.002899945210614476,0.0,0.02141752878599375,0.0006252241537042637,0.02186879944532061,0.018741238068150208,0.010898564582514241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.02352802045690791,-0.028452020819491258,-0.028452020819491258,-0.015613316538817531,0.0,0.0,0.0,0.0,0.02196748113778316,0.019222401356945657,0.011482011085394948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027012132474727637,0.006618516286073303,-0.01965170273437393,-0.028452020819491258,-0.028452020819491258,-0.019489634261351512,0.0,0.0,0.0,0.0,0.0209338444320624,0.016473359902323167,0.0092386232666024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.00950441556235917,-0.0092631136136369,-0.007474237823631672,0.0,0.0,0.0,0.0,0.010986081557946344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0044666071164978565,0.028452020819491258,0.019331887614276358,-0.018073155807135574,-0.017233641116879448,-0.023674962539114903,-0.015711277926955532,-0.02135234124462251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0015598190148002108,0.01290461212636951,-0.007776765639940186,-0.00827989821063423,-4.069719433674066e-05,0.0,0.0,0.0,0.009261312852825542,0.01708345766521201,0.015810679923742608,0.008661299350480321,-0.013233791202686154,-0.002734995520293881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008938976667592064,0.02018940991264609,0.014704292481242904,0.006002295936425839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.001091261051684285,-0.027300254204545276,-0.028452020819491258,-0.028452020819491258,-0.010749821739495886,0.0,0.0,0.0,0.0,0.005657270164969224,0.003875237266047164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02763051373734873,0.028452020819491258,0.02068750035306832,-0.004274285861844586,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.0064150303143896,0.0,0.0,0.0,0.0,0.0069167222764345525,0.005683921424977354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0065933056347142575,0.028452020819491258,0.02822872647888259,0.01042784570642468,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.010689316176234184,0.0,0.0,0.0,0.0,0.012531494486255677,0.008552893549636434,0.0011668930057614135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.011271682222628077,0.0,0.018723950764361157,0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.009089160119259504,0.0,0.0,0.008694073197247076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013583138800090036,0.028452020819491258,0.028452020819491258,0.00712128870460507,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.010689316176234184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006841810626681968,0.028452020819491258,0.028452020819491258,0.022556690075260212,-0.002645677784050415,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.008043638392183769,0.0,0.0,0.0,0.0,0.009557357930213159,0.009548354126156358,0.0019920016095266602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016284280017130347,0.028452020819491258,0.020468527838406917,-0.004554844396254506,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.006134471779979679,0.0,0.0,0.0,0.0,0.009771288314602751,0.007186476245976311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014259864712999204,0.028452020819491258,0.026632892247855183,-0.0014877885823458025,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.00920152759388838,0.0,0.0,0.0,0.0,0.009761564206221408,0.009048462924922764,0.0014045934328609608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01310917855454003,0.028452020819491258,0.02360329225882277,0.0009230699919032418,-0.025913668379797916,-0.028452020819491258,-0.028452020819491258,-0.013227668615927531,0.0,0.0,0.0,0.0,0.01232800851457197,0.012154055020194577,0.004633357567629811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02724911259750264,0.028452020819491258,0.0014859878215344425,-0.01465819300447208,-0.028452020819491258,-0.028452020819491258,-0.02448314399125337,0.0,0.0,0.0,0.0,0.0012868236757980036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0171414421633378,0.028452020819491258,0.02404591926625511,0.0048285600395812575,-0.004129144540448953,-0.0051181223780479785,-0.0014723020393681047,-0.028452020819491258,-0.028452020819491258,-0.0010847783127633883,-0.01559891045232665,0.0,0.0,0.0005575155471971198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02119747581484553,0.028452020819491258,0.028452020819491258,0.007643149187737259,-0.01634298481958069,-0.028452020819491258,-0.028452020819491258,-0.02279835217614476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0014957119299157872,0.02037848979783891,0.02651908416457721,-0.028452020819491258,-0.02300724043026254,-0.0023971727920827058,0.0,0.0,0.012543379507610652,0.006555129505513424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.026208993152860988,0.028452020819491258,0.002650359762159952,0.009892659593288429,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.010689316176234184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011805787879277512,0.028452020819491258,0.028452020819491258,0.017592712822664672,-0.01891122988874261,-0.028452020819491258,-0.028452020819491258,-0.020230107106982833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012042407849890243,0.028452020819491258,0.028452020819491258,0.017356092852051943,-0.008694073197247076,-0.007272192460597056,-0.028452020819491258,-0.028452020819491258,-0.023175071337881308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002774612258143806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0007779286705076093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0269134507822651,0.028452020819491258,0.0202214634550883,0.007163066355428628,-0.02584343870815486,-0.028452020819491258,-0.028452020819491258,-0.01329825843973285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01862598937622316,0.028452020819491258,0.028452020819491258,0.010772511325719028,-0.016282119104156716,-0.028452020819491258,-0.028452020819491258,-0.02285921789156873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019909571682560717,0.028452020819491258,0.028452020819491258,0.009488929019381472,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.010689316176234184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013496342128982472,0.028452020819491258,0.028452020819491258,0.015902158572959714,-0.019295872398049155,-0.028452020819491258,-0.028452020819491258,-0.01984546459767629,0.0,0.0,0.0,0.0,0.0,0.0010437209662643755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005611530840360674,0.028452020819491258,0.028452020819491258,0.02274324889531713,-0.01149497656323674,-0.028452020819491258,-0.028452020819491258,0.011989465482036252,-0.028452020819491258,-0.012537256920852028,0.0,0.0,0.0,0.0032806260461360234,0.0010790158781670356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004589419003832622,0.026360977365339787,-0.008301147188208279,-0.026724731049234545,0.02705859210366073,-0.015341761808464412,-0.019041965123647368,0.0,0.0,0.0,0.0,0.005271547199175867,0.0006072165455906617,-0.0065421640276716285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0073942840436072785,-0.0003763590095742831,-0.007852757746179587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01339838074084448,0.00797665009000117,0.009470201106943328,0.0006788868258827979,0.009232140527681506,0.005445140541390992,0.011386570762392858,0.0016624623810477426,0.004205496798850626,0.005597124753869793,0.012007473090149856,0.005242735026194104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0037484637049274047,-0.021117522034821142,0.0,0.0,0.0,0.0,-0.012316483645379269,0.0,0.0,0.003271982394241495,0.002147587343628182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006327153186795221,0.0038972065479457576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017347089047995142,0.0004199374212092001,-0.008822287367015923,-0.02641283927670696,-0.028452020819491258,-0.026290747693696742,-0.006067843629959351,0.0,0.0,0.0,0.005488358800863636,0.0033436526745336307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00218432286417993,0.008578824505320024,0.0015468535369584171,-0.01911903768637358,-0.0044097030748588735,0.0,0.0,0.0,0.0042224239504774115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025176076751464768,0.028452020819491258,0.028452020819491258,-0.02314085688246547,-0.028452020819491258,-0.028452020819491258,-0.016000480113259975,0.0,0.0,0.0,0.010172497823373806,0.009977295351422359,0.011727274707902208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021296517659470344,0.028452020819491258,-0.00621082403838135,0.01025785388583228,-0.006094855042129753,-0.017074814013317473,-0.028452020819491258,-0.028452020819491258,-0.015971667940278215,0.0,0.0,0.0,0.0065565701141625105,0.00609053321618249,0.0005204198744830997,-0.014654231330687087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01357161393089733,0.01073073367489547,-0.003883880917941693,-0.0010105869673353476,-0.003868754527126267,0.0,0.0,0.0,-0.003846425093065401,0.0,0.016730508546185404,0.028452020819491258,0.023722142472372545,0.0020874419325287515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0023384679896323642,0.0,0.0,0.0,-0.009792537292176802,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.0008967788840573831,0.0,0.0,0.0,0.0,0.022200139434610897,0.020816794979323986,7.022967164304803e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017462697892084468,0.025753040515424583,-0.007170989702998614,-0.02240938784089095,-0.028452020819491258,-0.028452020819491258,-0.00956095945183588,0.0,0.0,0.0,0.0,0.01964449969112849,0.01906393440554596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0115882559732652,0.028452020819491258,0.007553831451493794,-0.028250695760781187,-0.028452020819491258,-0.028452020819491258,-0.010890641234944256,0.0,0.0,0.0,0.0,0.0,0.003801045920619124,0.002677731326492627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00543253521571147,0.027858129903904662,0.003895405787134399,0.0031675382671826026,-0.01863067135433269,-0.005036727989374497,-0.028452020819491258,0.0,0.0,0.0,0.0,0.008911244951097116,0.008127553845993155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005336014436222563,0.011981902286628541,0.005337815197033922,0.005957276916141835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01219871388831631,0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.010689316176234184,0.0,0.0,0.0,0.0,0.0,0.0011225942898019524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023457790785264863,0.028452020819491258,0.028452020819491258,0.004818115626875368,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.010689316176234184,0.0,0.0,0.0,0.0,0.0,0.013832003944220015,0.01460200926715764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015212827334371022,0.028452020819491258,0.014203680975684762,-0.02000429170123826,-0.028452020819491258,-0.028452020819491258,-0.019137045294487183,0.0,0.0,0.0,0.0,0.0,0.015115586250557572,0.016358831514720656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011155713226376478,0.028452020819491258,0.015220390529778737,-0.01610204302302069,-0.028452020819491258,-0.028452020819491258,-0.023039293972704752,0.0,0.0,0.0,0.0,0.0,0.019620729648418538,0.02025819897564005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027620069324642848,0.01880354439222328,-0.012912535473939495,-0.028452020819491258,-0.02512817651388259,-0.028452020819491258,-0.001100625007903358,0.0,0.0,0.0,0.0,0.02146867039303638,0.021159299685644697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009212692310918817,0.0,0.0,0.0,0.0,0.0,0.0,0.007114805965684173,-0.0033043960888459786,-0.028452020819491258,-0.007123809769740977,0.0,0.0,0.019463703305667927,0.01938915180807761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019802246338203645,0.011919956114717752,-0.02446261531800386,-0.007605693362860965,-0.028452020819491258,-0.028452020819491258,-0.007073028314860619,0.0,0.0,0.0,0.007033051424848421,0.011126540901232442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025002483409249644,0.02556684184752993,-0.01312862677130272,-0.012439655684876306,-0.02350280980554887,0.028452020819491258,-0.010402274902903368,-0.028452020819491258,-0.02022650558536011,0.0,0.0,0.0,0.0,0.0034607021272720444,-0.0019729135449262423,-0.0018785536784109672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008388304011478113,0.00596700102452318,0.0009637671862399825,0.0014380875839522607,-0.01864903911460857,0.0,0.0,0.0,0.0,0.0017132438359281,0.006500746529010344,0.014750752110175994,0.016328218580927537,-0.006096655802941115,-0.024230677325500664,-0.0006050556326170294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0018637874397578133,0.0,0.0,0.0,-0.004574652765179468,0.0,-0.010090022978213507,-0.00020564688465733556,0.0,0.0,0.0,0.012039886784754341,0.012981324536933457,-0.007527540343647934,-0.02031798423457721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011693060252486363,0.018589614007833682,0.013570533474410515,0.018815069261415983,0.010333125687747136,0.006754293651249862,-0.026627129813258828,-0.020206697216435147,-0.0019412201546463023,0.003433690715101641,0.014290117494630054,0.0197320166665606,0.012917937756373574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.01771300364486354,-0.028452020819491258,-0.028452020819491258,-0.02142833335086191,0.0,0.0,0.0,0.0,0.0,0.013908716354783959,0.015091095903523071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014493963618476028,0.028452020819491258,0.01435674564465038,-0.015604672886923004,-0.028452020819491258,-0.020020138396378232,-0.028452020819491258,-0.003516525712424211,0.0,0.0,0.0059763649807422535,0.0,0.011778416314944836,0.013948693244796155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027029419778516698,0.02756964802192476,-0.0008128634302479973,-0.022897394020769568,-0.028452020819491258,-0.028452020819491258,-0.015431079544707882,0.0,0.0,0.0,0.0,0.0,0.002803424431125569,0.009206929876322463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025521102522921387,0.028452020819491258,0.02031906469106402,-0.02317471118571904,-0.028452020819491258,-0.028452020819491258,-0.015966625810006404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0023463913372023487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012701126154685808,0.028452020819491258,0.028452020819491258,0.014350983210054031,-0.017598115105098754,-0.028452020819491258,-0.028452020819491258,-0.02154322189062669,0.0,0.0,0.0,0.0,0.0,0.01785814496625917,0.01988940316147348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007302445242227909,0.028452020819491258,0.012800888303635164,-0.017333763417991074,-0.028452020819491258,-0.028452020819491258,-0.021807573577734368,0.0,0.0,0.0,0.0,0.0,0.0099020235495075,0.012317564101866085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0002132100800650484,0.028452020819491258,0.028452020819491258,0.006965342818341279,-0.02591690974925836,-0.028452020819491258,-0.028452020819491258,-0.013224427246467085,0.0,0.0,0.0,0.0,0.0,0.009369718653669423,0.012270384168608444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009688093165117908,0.028452020819491258,0.028452020819491258,0.006789588563152522,-0.008257568776573361,-0.016092318914639348,-0.019047367406081445,-0.028452020819491258,-0.02419610271792255,0.0,0.0,0.0,0.009775970292712287,0.013315545743521909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0024742453548089235,-0.028452020819491258,0.025565761391043117,-0.028452020819491258,0.0,0.0,0.0,0.000427860768779185,0.010900725495487871,0.013274848549185168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.00934774937177083,-0.009814146421913124,0.0,0.0,0.0,0.0,0.0,0.0,0.0035827937102822665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0002459839268318042,0.028452020819491258,0.028452020819491258,-0.004585457330047629,-0.012686359916032655,0.018255392801245232,-0.028452020819491258,-0.028452020819491258,-0.015980671744335016,-0.00596700102452318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.022847693022376023,0.02075592926390001,0.007071227554049258,-0.01983105851118541,-0.028452020819491258,-0.008112787607340001,0.0,0.0,0.0,0.001606638795895576,0.01813546213120864,0.018798142109789195,-0.003884601222266236,-0.022927286650238143,-0.0008150243432216293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0006223429364060872,0.00017503395086421202,-0.002487931136975261,0.0,0.0,0.0,0.0,0.0,0.0,0.015419914827677447,0.015381738698476612,0.015652933276667457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01167145112275004,0.01589927735566154,0.0,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.010689316176234184,0.0,0.0,0.0,0.0,0.016237100083872708,0.020100092176402618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008062006152459644,0.028452020819491258,0.013450962956536196,-0.013154557726986305,-0.026069974418223982,-0.028452020819491258,-0.02836882567000642,0.0,0.0,0.0,0.0,0.0,0.019150731076653518,0.0221356721975642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005827622137723899,0.028452020819491258,0.010736496109491822,-0.01605990522003486,-0.02828599067268385,-0.028452020819491258,-0.02324746192249799,0.0,0.0,0.0,0.0,0.0,0.013270526723237905,0.014659273460958896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008665981328589856,0.028452020819491258,0.021255100160809056,-0.003008711163620632,-0.02016816093507204,-0.028452020819491258,-0.028452020819491258,-0.015964104744870502,0.0,0.0,0.0,0.0,0.0,0.0,0.008223714473319791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008051921891916025,0.028452020819491258,0.028452020819491258,0.013122864336706369,-0.025234781553915116,-0.028452020819491258,-0.028452020819491258,-0.013906555441810329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004820636692011273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008774747281596013,0.028452020819491258,0.028452020819491258,0.0158031167283349,-0.016001200417584526,-0.028452020819491258,-0.025281961487172752,-0.02631019591045943,0.0,0.0,0.0,0.0,0.0,0.022145396305945544,0.025717745603521927,0.0030227570979492425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0017301709875548864,0.0,0.0,0.0,0.0,0.0,0.0,-0.018057309111995604,-0.01718898224875771,-0.00844052607500756,0.0,0.0,0.0,0.0120416875455657,0.017706160753780363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.006289697361918928,-0.01597238824460276,-0.010701201197589164,0.0,0.0,0.0017323319005285182,0.0047435641292850545,0.01992325746472705,0.020076682285854942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0006860898691282386,-0.01005184684901267,-0.028452020819491258,-0.019589396410300868,-0.0021216563879445953,0.0,0.0,0.01695380288679407,0.020710910243616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.008309430687940536,0.0,0.0,0.0,0.014526377313080513,0.0198260163809136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012218882409403544,0.004292293469958187,-0.012145051216137777,0.0009914989027349297,-0.028452020819491258,-0.028452020819491258,-0.02779618373199387,-0.0003032481206330587,0.0,0.0,0.0,0.004694223283053786,0.014140294195124888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01906393440554596,0.028452020819491258,0.019952069637708816,-0.01787651272653504,0.00839334614174992,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.002153709930386807,0.0,0.0,0.0,0.0,0.0038093294203513798,0.010186543757702416,0.0059914913715576786,-0.021521612760890367,-0.0007221050853554428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021243215139454083,0.015460251869851912,-0.003895045634972126,-0.028452020819491258,-0.008499951181782445,0.0,0.0,0.0,0.0,0.013332112742986424,0.015130712641372997,0.022701831396655846,0.028422128190022683,0.006715397217724482,-0.00738924191333547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006639765263647352,0.0,0.0,0.0,-0.0156111556258439,-0.028452020819491258,-0.028452020819491258,-0.023530181369881543,0.0,0.0,0.0,0.0,0.0,0.018855046151428176,0.024571021118847743,0.004074761563945875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5846695139969818e-05,0.0,0.020631316615753882,0.01815419004364678,-0.0076968118599157935,-0.02150216454412768,-0.028452020819491258,-0.028452020819491258,-0.009942000439519698,0.0,0.0,0.0,0.0,0.020370206298106645,0.0260091087028,0.004324707164562671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015947177593243718,0.019651342582211656,-0.00696390220969219,-0.02187276111910561,-0.028452020819491258,-0.028452020819491258,0.00762910325340865,-0.018795260892491013,0.0,0.0,0.0,0.02248357918631899,0.02753219219704846,0.0056522280346974155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003627452578404,0.0,0.0047788590411877154,0.022228231303268117,-0.002572927047271463,-0.016568079921000713,-0.02661596509622839,-0.027128821775303773,-0.009385205196647123,-0.013775099902581031,0.02099002816937684,0.005592802927922529,0.0,0.01955734286785865,0.026166135045550612,0.00533349337108666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.001993082066013476,-0.014447143837380662,-0.02334830452793416,-0.006730163456377636,0.0,0.012306039232673378,0.0,0.0,0.0,0.0011593298103537006,0.0135719740830596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003795643638185042,0.01963009360463761,-0.016407091904465113,-0.028452020819491258,-0.028452020819491258,-0.022734245091260333,0.015096858338119424,-0.016801098369990726,0.0,0.0,0.0,0.0,0.0,0.004818115626875368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0066340028290510005,0.028452020819491258,0.028452020819491258,0.017946382246015816,-0.006176249430803236,-0.020829400305003503,-0.028452020819491258,-0.028452020819491258,-0.012135687259918702,0.0,0.0,0.0,0.0,0.01160410266840517,0.01964774106058894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00521896498348415,0.028452020819491258,0.021379712808955183,-0.005520052191143578,-0.020624113572508443,-0.028452020819491258,-0.028452020819491258,-0.012997171232073428,0.0,0.0,0.0,0.0,0.011787420119001637,0.020117739632353956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6459628933093326e-05,0.0076730418172058406,-0.014060340415100491,-0.014304523581120937,-0.002418421769656757,-0.013314465287035093,0.0,0.0,0.0,0.0,0.013498503041956105,0.020454842056240586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0012201955257776758,0.028452020819491258,0.022676980897459082,-0.00042822092094145714,-0.015146199184350694,-0.028452020819491258,-0.028452020819491258,-0.02356691689043329,0.0,0.0,0.0,0.0,0.010142605193905226,0.020286290844297263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013883145551262648,0.028452020819491258,0.013538840084130574,-0.011654163818960984,-0.02349308569716752,-0.028452020819491258,-0.028452020819491258,-0.003993727327434666,0.0,0.0,0.0,0.0,0.008250725885490194,0.01646723731556454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.006790669019639339,0.0,0.0,-0.0008114228215989089,0.0,0.0,0.0,0.0020208137825084233,0.0010455217270757358,0.01248071303137532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0051105591826402655,0.028452020819491258,0.019306316810755043,-0.008759620890780587,-0.018839919760612757,-0.028452020819491258,-0.028452020819491258,-0.011541796344332104,0.0,0.0,0.0,0.0,0.0,0.0,0.0062817740143489426,0.001029314879773494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025467079698580586,0.028452020819491258,0.025072352928730425,-0.009322538720411788,-0.01888745984603266,-0.026891481500366504,-0.025856044033834385,-0.015087854534062625,0.0,0.0,0.0,0.0,0.0,0.0,0.006803634497481131,0.001345168326086074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0014110761717818574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0017265694659321655,0.0,0.0,0.0,0.011894025159034163,0.02007524167720585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.005196995701585556,-0.010135762302822057,-0.01700962647194624,-0.006909879385351384,0.0,0.0,0.0,0.0,0.024144240806555372,0.024335481604721824,0.00261650545890638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009060708098440014,0.021438057459243254,-0.0026842140654135234,-0.016952362278144985,-0.028251055912943458,-0.028452020819491258,-0.019705725558714738,0.0,0.0,0.0,0.0,0.0012382031338912778,0.010057609283609024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01908122170933502,0.01820893317231213,-0.006896553755347318,-0.018722510155712063,-0.028452020819491258,0.0,0.0,0.0028977842976408443,-0.0032248024609838576,0.0,0.0,0.0,0.00553661919060809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007916144526739468,0.007451908389570805,-0.006451045530616803,-0.016813703695670243,0.0,0.0,0.0,0.010541293637540377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0021785604295835774,0.028452020819491258,0.028452020819491258,0.01667864663481823,-0.02073504043848824,-0.028452020819491258,-0.028452020819491258,-0.01840629655723721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008606916373977242,0.028452020819491258,0.028452020819491258,0.020791584327964942,-0.001614922295627833,-0.014334056058427238,-0.02738777117997737,-0.028452020819491258,-0.02425624812902197,0.0,0.0,0.0,0.0,0.0,0.007109043531087824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025294566812852283,-0.006031468261569874,0.028452020819491258,-0.02724299001074401,-0.026156410937169267,0.004408982770534329,-0.01320137750808167,0.0,0.0,0.0,0.005153057137788366,0.014365749448707181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02550741674075505,0.01975794762224418,-0.003353376782914977,-0.013726119208512036,0.006466171921432229,-0.026277782215854945,-0.02238129597223373,-0.013555407083595091,0.0,0.0,0.0,0.0038276971806272533,0.013694425818232095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020397577862439332,0.028452020819491258,0.019930820660134758,-0.002582291003490536,-0.013482296194653864,-0.023887812467017683,-0.024815204284868192,-0.021870960358294247,-0.00940717447854572,0.0,0.0,0.0,0.004554844396254506,0.013048672991278328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.011950929200673146,0.0,0.0,0.009666484035381586,-0.0077191412939766595,0.0,0.0,0.0,0.004277167079142762,0.013385415263002682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0025945361770077853,-0.01308612881615462,0.00862960596020038,-0.024257688737671063,0.0,0.0,0.019765510817651898,0.015287018679799062,0.003303315632359163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0028207117349146266,0.028452020819491258,0.016673604504546424,-0.018163193847703585,-0.028452020819491258,-0.028452020819491258,-0.02097814314802186,0.0277378390817058,-0.0022657172528534122,-0.028452020819491258,-0.00015126390815425734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008535606245847378,-0.00949937343208736,0.0,0.0,0.0,0.0,0.0,0.010590994635933916,0.02079806706688584,0.004519189332189573,0.013950133853445248,-0.007592727885019173,-0.028452020819491258,-0.007463073106601241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0006655611958787322,-0.011313820025613904,0.0,0.0,0.0,0.0,0.0,0.0,0.004197933603442913,0.007945677004045774,0.010821492019788024,-0.0064528462914281645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0010401194446416552,-0.012908933952316778,0.0,0.002902826427912653,-0.008386503250666753,0.0,0.0,0.019634415430584872,0.006455007204401795,0.007613976862593223,0.0134444802176153,-0.008895398255957148,-0.010871913322506107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0012882642844470914,0.0,0.002127058670378676,0.02432143567039322,0.005355822805147526,0.004815234409577192,0.008184818039794409,0.013270526723237905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.010038161066846334,0.0,-0.0218896882707324,-0.019478829696483357,-0.011616707994084692,0.0,0.0,0.0,0.0013383254350029055,0.011116456640688823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.003220480635036593,-0.016928232083272758,0.0,-0.016285000321454888,0.0,-0.008745214804289705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0072930812860088345,0.028452020819491258,0.028452020819491258,0.0205744125741149,-0.01308828972912825,-0.018636433788929048,-0.028452020819491258,-0.022434238340087717,-0.013434756109233956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024858422544340838,0.028452020819491258,0.02292008360699271,7.923347569984909e-06,-0.0018594656138105489,-0.008029232305692887,-0.028452020819491258,-0.027483931807304008,-0.01804614439496517,-0.0009742115989458716,0.0,0.0,0.006917802732921368,0.01528449761466316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005285953285666749,0.011456440281873632,0.001318877218240215,-0.007092476531623309,-0.010657262633791973,-0.018668127179208988,-0.008391545380938562,0.0,0.0,0.0,0.004731318955767806,0.014529258530378685,-0.006850094126414225,-0.009622905623746672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0009799740335422243,0.0,0.0,0.0,0.0,0.008827689649450004,0.007993217089465685,0.014204041127847037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0192450909431688,0.0247492964391724,0.0,0.0,-0.01892419536658441,0.0,0.0,0.0,0.005668795034161929,0.017672306450526795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0013685782166337568,0.0,0.0,0.0,-0.011668209753289593,-0.028452020819491258,-0.018147707304725886,-0.00609413473780521,0.0,0.0,0.0,0.0,0.007324774676288775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00011092686597978867,-0.008112787607340001,-0.017093902077917895,-0.00529495708972355,0.0004372247249982581,-0.009943441048168791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00774759331479615,0.028452020819491258,0.028452020819491258,0.021650907387146038,-0.012088147174498793,-0.0228725435215728,-0.028452020819491258,-0.028452020819491258,-0.004180646299653854,0.007552030690682434,-0.008404871010942627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011557643039472078,0.017840857662470108,0.028452020819491258,0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.010689316176234184,0.012647103330345,0.0,0.011982982743115357,0.024640170334003973,0.014085551066459538,0.0,0.0015825086010233494,0.0,0.0,0.0,0.0,0.0016174433607637373,0.00160555833940876,0.012382031338912778,0.0016639029896968307,0.004095290237195381,-0.013237392724308877,-0.028452020819491258,-0.028452020819491258,-0.025903944271416568,0.0,0.017913968551411332,0.023730065819942525,-0.006609152329854229,-0.020243072584824624,0.0021259782138918592,0.020048950569359996,0.02757360969570976,0.015281976549527256,-0.0021086909101028016,0.001578546927238357,-0.0007318291937367878,-0.0019059252427436422,-0.002030898043052041,-0.0023229814466546664,-0.0011049468338506225,-0.0012090308087472426,0.01076422782598677,0.0016696654242931836,0.0,-0.01307388364263737,-0.028452020819491258,-0.028452020819491258,0.028452020819491258,0.015875507312951582,0.01642870103420143,-0.002954328187117554,-0.01597346870108957,-0.021149935729425626,-0.013118902662921376,0.007977730546487987,0.011832439139285642,-0.011275643896413069,-0.028452020819491258,-0.022805195067227918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0007955761264589391,-0.0008852540148646773,0.0,0.0,0.0,0.0,0.0,0.00828890201469103,0.011832439139285642,-0.01022255897392962,-0.01217026186749682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.028452020819491258,0.023828747512405064,0.01760711890915555,-0.0011496057019723554,-0.008516158029084687,0.0,0.0,0.015403347828212932,0.0,0.009696376664850166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0016901940975426898,-0.013341836851367769,-0.026847182784407043,-0.02640671668994833,-0.017960428180344424,-0.009705380468906968,0.0,0.0,0.0,0.0,0.01122342183288362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.022237595259487184,0.028452020819491258,0.024305588975253246,-0.008139078715185861,-0.0219257034869596,-0.028452020819491258,-0.009423741478010231,-0.016001200417584526,-0.012103633717476492,0.0,0.0,0.0,0.0,0.0,0.008069929500029627,0.0034437749756452587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0070035189475421145,-0.00101274788030898,0.0,0.0,0.0,0.0,0.0,0.014542584160382753,0.025977775464682332,0.004271764796708682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.005343217479468004,-0.015154122531920682,-0.02791503394554365,0.0,0.01827628162665701,-0.026572746836755742,0.012237970474003962,0.00023698012277500316,0.0,0.0,0.0,0.01174348155520445,0.006444562791695906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0015036352774857721,-0.011549719691902093,0.0,0.0,-0.015651132515856096,-0.0016430141642850525,0.0,0.0,0.002922634796837615,0.016787412587824388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025163831577947524,0.005078865792360326,-0.00875601936915787,-0.022512031207138482,-0.015330597091433982,-0.012770275369842038,0.0,0.0,0.0,0.0,0.00907403372844408,0.0194485769148525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.003157093854476714,0.0,0.0,0.0,0.0,0.0,0.018665966266235352,0.018749161415720198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.003130082442306311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006992714382673954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0014157581498913945,-0.01863931500622722,-0.008564058266666869,-0.002637394284318159,-0.024186378609541204,-0.02242523453603092,0.0,0.0,0.0,0.0,0.006181651713237317,0.002029097282240681,-0.009137780661166231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006022824609675346,-0.006702431739882686,0.0,0.0,0.024599473139667236,0.020808871631754,0.02212558793702058,0.018768609632482884,-0.0015987154483255912,-0.02554883423941633,-0.018637154093253592,-0.02293016786753632,-0.023790931535366502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.001963549588707169,0.0,0.0,-0.0015760258621024528,0.0,0.0,0.0,0.0,0.0168864544324492,0.023249622835471623,0.0018897183954414,-0.024906682934085284,-0.01825899432286795,-0.003604042687856317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015528680780683602,0.026759665808974938,0.005542021473042171,-0.018318779581805104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0016732669459159034,-0.011603382364080627,-0.0003979681393106056,-0.015623400799361153,-0.005613331601172035,0.0,0.0,0.0,0.016723665655102242,0.026826293958995263,0.004739962607662335,-0.025014368430604624,-0.01805334743821061,-0.010673829633256486,0.0,0.0,0.0,0.0,0.0,0.006247919711095371,-0.005655469404157864,-0.0012979883928284368,0.0,0.0,0.0,0.0136454451241631,0.025358313745574425,-0.003923137503629346,-0.028452020819491258,-0.011031820882554895,0.0,0.0,0.017072653100343844,0.02424616386847836,0.003016274359028345,-0.02482852991487225,-0.004148592757211644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01974462199224012,0.010463500770489614,0.0,0.0,0.0,0.0006626799785805559,0.007454069302544437,0.01146688469457952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00016783090761877126,0.0,0.0,0.0046765758271024565,0.0005297838307021727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0003306196849657339,0.005705890706875949,0.0,-0.01588595172565747,0.0,-0.025101165101712185,0.0,0.0,0.0,0.0,0.0,0.01276703400038159,0.024477021404494738,0.0035979201010976924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0027904589532837753,0.0,0.0,0.0,0.0,-0.014539342790922304,0.0,-0.003523728755669652,-0.024083014938969128,-0.01551391454203045,0.0,0.0,0.0,0.012533655399229307,0.022490782229564438,0.001519842124788014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.007403287847664079,-0.017859945727070527,0.0,-0.01989048361796029,0.0,0.0,0.0,0.0,0.014171987585404826,0.025146184121996196,0.003459261518622957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0051544977464374545,-0.01714900535874551,-0.015972748396765032,0.0,0.0,0.0,0.0,0.015227953725186446,0.023896095966749936,0.001963549588707169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002651080066484495,0.0,0.0,0.0,0.0,-0.003438012541048906,-0.014267067756244641,-0.01767878918944769,-0.017591632366177855,-0.009081596923851793,0.0,0.0,0.0,0.011894025159034163,0.022425954840355464,0.001275298806605298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.02126518442135268,-0.01848805109807297,-0.014135612217015347,0.0,0.0,0.0,0.0,0.013447361434913478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.002173518299311769,0.0,0.0,0.0011279965722360331,-0.015957982158111873,-0.011779856923593924,-0.0010257133581507737,-0.0008582426026942742,0.0,0.0,0.0,0.0011406018979155544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00026399153494540626,0.013047232382629236,0.008918087842180284,-0.005728220140936816,-0.020280168257538644,0.0,0.0,0.0,0.0,0.0,0.008114588368151359,0.01554560793231039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00023193799250319458,0.0060646022604989025,-0.008656257220208512,-0.0246823081369898,0.0,0.025181479033898845,-0.017940259659257194,-0.01008390039145488,0.0,0.0,0.006139874062413759,0.01690590264921189,-0.003639697751921249,-0.022007818179957624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012471709227318516,0.020868656890691163,0.02390257870567083,0.00122091583010222,-0.02552182282724593,-0.018653000788393558,-0.020889185563940663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01188466120281509,0.011441674043220478,-0.01588126974754793,0.0,0.0,0.0,0.0,0.0,0.0,0.012562827724373343,0.017034837123305276,0.02616433428473925,0.0037513449222255813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004660008827637942,0.0,0.0,0.0,0.0,-0.008605115613165881,0.0,0.0,-0.01989660620471892,-0.01066014385109015,0.0,0.0,0.0007390322369822287,0.023163546468688602,0.022758735438294837,0.0016012365134614953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.006270969449480782,-0.01555569219285401,-0.01749691234750031,-0.014778843978833209,0.0,0.0,0.0,0.0,0.000515377744211291,0.013648686493623548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005997613958316303,0.028452020819491258,-0.0070251280772784365,-0.01946874543593973,-0.028452020819491258,-0.028452020819491258,-0.005116321617236618,-0.007530781713108382,0.0,0.0,0.0,0.0,0.0,0.00907079235898363,0.004399618814315256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005490879865999542,0.028452020819491258,0.008771145759973292,-0.005309363176214432,-0.016355590145260206,-0.01793449722466084,-0.01541487269740564,-0.007513134257157053,0.0,0.0,0.0,0.017358253765025575,0.02555423652185041,0.003543537124594615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.4766238653153696e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005814656659882104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.008977512948955173,0.0,-0.028452020819491258,0.0,0.0,0.0,0.0,0.0,0.0,0.00578728509554943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.009751119793515516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006921044102381816,0.015256405746005938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.009964690025742837,-0.020476811338139174,0.009316416133653162,-0.022025105483746685,0.0,0.0,0.0,0.0,0.008224434777644334,0.012605325679521443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.007237257700856669,-0.0003248572503693812,-0.001239643742540366,0.0,0.0,-0.0006940132166982235,0.0,0.0,0.0,0.0030450865320101085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01405673889347777,0.028452020819491258,0.028452020819491258,-0.0026950186302816845,-0.01945073782782613,-0.01931063863670231,-0.01894076236604892,2.3770042709954725e-05,-0.028452020819491258,-0.007222491462203514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010603599961613438,0.028452020819491258,0.010645737764599268,-0.006910959841838199,-0.01945866117539612,-0.022054998113215263,-0.0014431297142240692,-0.0054447803892287185,0.0,0.0,0.0,0.018847122803858196,0.013816157249080049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0060714451515820715,0.0,0.003983643066891049,0.0,0.0,0.006729803304215362,0.013353001568398202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.009206569724160191,0.0,0.0,0.0,-0.014511971226589631,0.0,0.0,0.0,0.010481508378603215,0.016319935081195273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.028090067896407857,-0.02494990119355793,-0.011265919788031722,0.0,0.0,0.0,0.012127403760186443,0.017153687336855055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006331475012742486,-0.007424896977400401,-0.018457438164279843,-0.02025999973645141,-0.005184030223743761,0.0,0.0,0.0,0.0,0.0,0.006867381430203282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015460612022014188,0.028452020819491258,0.019143167881245808,0.004669372783857015,-0.009533587887503204,-0.02030501875673541,-0.022916482085369984,-0.019706085710877008,-0.010552098202408535,0.0,0.0,0.0,0.0,1.6566999464513898e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009299128829864105,0.028452020819491258,0.028452020819491258,0.028452020819491258,-0.006964262361854462,-0.021551145238196682,-0.028452020819491258,-0.028452020819491258,-0.010626289547836577,0.0,0.009721227164046936,-0.010818610802489845,0.0,0.0,0.0,0.0003414242498338951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00044154655094552257,0.006585742439306548,-0.007530781713108382,0.028452020819491258,-0.012380950882425964,-0.01995315009419563,0.008501391790431533,0.008686510001839362,-0.014327213167344073,0.0,0.013345438372990487,0.01680722095674935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.011363160871845177,-0.024077612656535047,-0.002916872362241262,0.0,0.0,0.0,0.0006018142631565808,-0.0006698830218259968,0.010121716368493449,0.014849433802638538,-0.005842028224214781,-0.021948393073182738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0028596081684400076,-0.0031826646579980284,0.0,0.0,0.0,0.0,0.0013696586731205727,0.026048005136325384,-0.0037916819644000506,0.02585280266437394,0.019085903687444557,0.017353211634753764,-0.004609587524919857,-0.028452020819491258,-0.027155112883149642,-0.028452020819491258,-0.00737699673981822,0.0,0.0,0.0,0.0,0.0,0.0,0.0062003796256754635,-0.004876100125001167,-0.002024415304131144,0.0,0.0,0.0,0.0,0.0,0.0,0.013128986923464992,0.019113635403939497,0.02174094542771404,0.01789271957383728,-0.0037023642281565844,-0.028452020819491258,-0.006442401878722275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003143047920148105,0.0,0.0,0.0,0.0,0.0,0.019014233407152414,0.0,0.0,0.0,0.011180563725573248,0.015769982729405867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.005623776013877925,0.0,-0.0015634205364229313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006457888421699972,-0.006849373822089682,-0.02151693078278083,-0.028452020819491258,-0.028452020819491258,-0.01077467223869266,0.019114355708264044,-0.012240851691302138,-0.00903153577329598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00301699466335289,0.005508167169788599,-0.009487488410732384,0.0,0.0,0.0,0.02710109005880883,0.016116809261673845,-0.005082467313983046,-0.0074810807147148405,0.017450092566404944,0.01799644339657163,-0.0039749994149965205,-0.028452020819491258,-0.02721705905506043,-0.015337439982517147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002244108123117089,0.013183730052130345,0.007393203587120463,-0.0008272695167388787,-0.009923992831406095,-0.0025635630910523896,0.0,0.0,0.010229401865012788,0.012360062057014185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007115526270008719,0.007281196264653858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011051269099317586,0.00901929059977873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.006847933213440592,-0.002294529425835175,0.0,0.0,0.0,0.0,0.014304883733283202,0.012298836189427936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0012698965241712177,-0.01595906261459869,-0.0279722981393449,-0.0075664367771733155,-0.00376863222601464,-0.016014526047588587,0.0,0.0,0.0,0.00024310270953362782,0.003890723809024862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025513539327513667,0.028452020819491258,-0.007074108771347435,-0.023124650035163227,0.012268943559959358,-0.028452020819491258,-0.003564786102168664,-0.014671878786638415,-0.02491892810760253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002281203795831109,0.0054206501943564935,-0.00857126130991231,0.0,0.0,0.00916731313847254,-0.010202030300680114,0.0,0.0,0.00913958142197759,0.015854978639702068,0.014850874411287619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006599428221472884,0.028452020819491258,0.007114085661359631,-0.01015016838931294,-0.02182450072936116,-0.025125655448746686,-0.022370491407365568,-0.01179858483603207,0.0,0.0,0.0,0.014634783113924396,0.013841007748276818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011735558207634464,0.0,0.0,-0.0008477981899883852,-0.01190591018038914,-0.015746932991020462,-0.012707248741444431,0.0,0.0,0.0,0.00378988120358869,0.013671376079846686,0.010221478517442805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.018002926135492526,-0.006579619852547922,0.0,0.0,0.0,0.017615042256725534,0.01588595172565747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.005064459705869444,0.0,-0.0182672778226002,-0.015318351917916731,-0.00565654986064468,0.0,0.0,0.0,0.015749814208318638,0.014675120156098866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.01666496085265189,0.0,0.0,-0.002899585058452204,-0.014548706747141382,0.0,0.0,0.0,0.00027803746927401594,0.0034275681283430174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023454189263642143,0.028452020819491258,0.028452020819491258,-0.003427207976180745,-0.01893896160523756,-0.028452020819491258,-0.028452020819491258,0.023809659447804644,-0.028452020819491258,-0.014820981781819044,0.0030277992282210513,0.0,0.0,0.0,0.0006821281953432461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011296172569662572,-0.003292150915328729,-0.0012061495914490665,-0.012201955257776759,0.01139053243617785,-0.007764160314260665,0.0006360287185724247,-0.0019268140681554208,-0.003693000271937511,0.0,0.0,0.0007869324745644103,0.0015234436464107346,-0.002571126286460102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007116246574333264,0.01724624644255897,0.01285094945419098,-0.008450610335551173,-0.028452020819491258,-0.0045119862889441325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024750376895659214,0.002499095854005694,-0.028452020819491258,-0.0018738717003014304,0.0,0.0007149020421100019,0.017639532603760038,0.012808091346880605,-0.008920969059478461,-0.02575952325434548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020517508532475918,0.012289472233208865,-0.028452020819491258,-0.008058404630836924,0.01050167689969045,0.013769337467984682,0.008027071392719255,-0.012624773896284136,-0.023319492354952398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009235381897141955,0.019911372443372072,-0.017139641402526443,-0.006876025082097812,-0.00842107785824487,0.0,0.0,0.0,0.0,0.0,0.0024540768337216893,0.017471701696141262,0.012418406707302257,-0.008556495071259156,-0.02743891278702001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0065785393960611045,-0.001571343883992916,0.012298476037265664,0.003048327901470557,0.008601514091543161,0.005257501264847258,-0.010712005762457323,-0.02754119600110527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01146292302079453,0.0073561079144064435,-0.01910931357799224,-0.0018342549624515067,0.0,0.0,0.0,0.003078580683101409,0.001572424340479732,-0.005176106876173777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01194660737472588,0.024336201909046368,0.016844676781625642,-0.00488222271175979,-0.028452020819491258,-0.025790856492463148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0010909008995220128,0.01733628448312698,0.011359559350222452,-0.007953240199453487,-0.02519588512038973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012185748410474515,0.01465135011338891,0.008926371341912542,-0.020948250518553282,-0.018853245390616814,0.0,0.0,0.0,0.0,0.025332382789890837,0.02099110862586365,0.02407257052626324,0.015906480398906974,-0.00023229814466546665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00020852810195551183,0.0,-0.008217231734398894,-0.01777963179488386,-0.020426029883258826,0.0,-0.01258227594113603,0.0,0.0,0.0,0.014953877929697428,0.009421220412874328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.007534383234731101,0.0,-0.020369125841619838,-0.016171552390339197,-0.005931706112620519,0.0,0.0,0.001004824532738995,0.018504618097537482,0.011200011942335938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.006780944911257992,-0.0170049444938367,0.0,0.0,0.0,0.0,0.0,0.0,0.0031290019858194944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01949611700027241,-0.0030897454001318427,-0.0181887646512249,-0.028452020819491258,0.0027040224343384857,-0.003009071315782905,0.013531997193047408,0.017784673925155668,-0.013677858818767584,-0.013183730052130345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.00799069602432978,0.0,0.0,0.0,0.0,0.0,0.0,0.0025632029388901177,0.018223339258803012,0.01049267309563365,-0.009583649038059016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02277386182911026,0.0,0.0,0.011964614982839482,0.0,0.0,0.0,0.0,0.0,0.011821634574417482,0.011956691635269495,0.0051181223780479785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.00361520740488675,-0.024075811895723692,-0.028452020819491258,-0.028452020819491258,-0.011450317695115007,0.0,0.0,0.0,0.0,0.018561882291338733,0.008890716277847611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005968081481009997,0.028452020819491258,0.0244298414712371,-0.009192523789831585,-0.025595293868349432,-0.028452020819491258,-0.028452020819491258,-0.004353519337544434,0.0,0.0,0.0,0.0,0.014597687441210375,0.008639330068581726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00371929137978337,0.002843041168975493,-0.008920969059478461,-0.019212317096402042,-0.004957494513674648,-7.275073677895236e-05,0.0,0.0,0.0,0.0019325765027517726,0.01981881333766816,0.012157656541817295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02224119678110991,0.005163861702656527,-0.008819406149717747,-0.014957119299157872,-0.017079856143589284,-0.018090082958762358,-0.009289764873645032,0.0,0.0,0.0,0.002525747114013825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.026872753587928358,0.028452020819491258,0.028452020819491258,-0.005963039350738187,-0.021614171866594284,-0.028452020819491258,-0.028452020819491258,-0.011564485930555243,0.008461775052581609,-0.009416898586927062,0.0,0.0,0.0,0.001057046596268441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004729878347118717,-0.006440240965748642,0.0,0.0,0.0,0.0,0.0,0.0,0.004745004737934143,0.023908701292429464,0.0145278179217296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003389031846979908,0.028452020819491258,0.003745222335466957,-0.010249930538262295,-0.0200810041118022,-0.020963016757206437,-0.024211589260900244,-0.01215477532451912,0.0,0.0,0.0016977572929504027,0.02154178128197761,0.012916857299886763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013513269280609265,0.028452020819491258,0.001694515923489954,-0.013079285925071451,-0.024090938286539115,-0.024516277990182397,-0.01962469132220353,-0.007515655322292957,0.0,0.0,0.008934294689482527,0.024498630534231063,0.015037073079182266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006387298597894651,0.028452020819491258,0.002993224620642935,-0.01725020811634396,-0.028452020819491258,-0.028452020819491258,-0.021891128879381484,0.0,0.0,0.0,0.0,0.016512256335848546,0.00918532074658614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003700923619507496,0.028452020819491258,0.028452020819491258,-0.002444352725340344,-0.018230182149886184,-0.028452020819491258,-0.028452020819491258,-0.018466802120498917,0.0,0.0,0.0,0.0,0.014838629237770372,0.0077040149031612345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016237820388197252,0.028452020819491258,0.017184300270648174,0.001238923438215822,-0.013359124155156828,-0.023846755120518662,-0.025843078555992598,-0.022060760547811614,-0.010216076235008722,0.0,0.0,0.0,0.0032507334166674445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01882803473925777,-0.012986006515042992,-0.01158501460380475,0.0,0.0,0.0,0.0,0.0,0.0,0.005964119807225003,0.0017262093137698938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003815452007110005,0.0,0.01148273138971949,-0.025584129151319,0.0,0.007940995025936239,-0.008837773909993622,0.0,0.0,0.009246906766334658,0.02577428949299863,0.016312371885787564,-0.00559676460170752,-0.028452020819491258,-0.022093174242416098,-0.0009868169246253931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008117829737611809,-0.0009032616229782797,0.0,0.0,0.01859285537729413,0.018684334026511228,0.024555534575870046,0.0154861828255355,-0.006153199692417825,-0.028452020819491258,-0.022017182136176698,-0.02648595016564818,-0.002939561948464401,0.0,0.0,0.0,0.0,0.0,0.0,0.005121003595346154,0.014657472700147537,0.0016833512064595212,-0.021805052512598462,0.0,0.0,-0.0020795185849587666,0.0,0.0,0.0,0.014072585588617742,0.026329283975059847,0.017245526138234425,-0.0039332217641729625,-0.028444097471921267,-0.02164838632201013,-0.010129639716063434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006418991988174592,0.017331962657179713,0.02546023680749741,0.01663326746237195,-0.0046844991746724405,-0.028452020819491258,-0.02167863910364098,-5.76243459635266e-05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0040203785874427965,-0.014385197665469874,0.01828960725666107,0.005912618048020102,-0.008923850276776637,0.0,0.0,0.015891714160253822,0.028452020819491258,0.019379787851858538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0023463913372023487,-0.01349958349844292,-0.014870322628050313,-0.010195547561759215,0.0,0.0,0.0,0.010806365628972598,0.012863554779870496,0.007977730546487987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008314472818212343,0.0031956301358398217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.02296546277943898,-0.028452020819491258,-0.028452020819491258,-0.01617587421628646,0.0,0.0,0.0,0.0,0.004665771262234294,0.00018835958086827758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010005027067917305,0.0,0.013228749072414349,-0.013296817831083763,0.00046999857176501376,0.003023837554436059,-0.01817507886905856,-0.00367535281598618,0.0,0.0,0.014199719301899772,0.023680004669386717,0.014686284873129297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0006886109342641428,-0.008481943573668844,-0.018422503404539457,-0.017483226565333968,-0.01487896627994484,0.0,0.0,0.0,0.016449950011775485,0.02641608064616741,0.017293786527978878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.006096295650778842,-0.017140361706850987,-0.017139641402526443,-0.01284770808473053,-0.0012061495914490665,0.0,0.0,0.01513575477164481,0.02657706866270301,0.017882995465455936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015387501133072962,6.878906299395987e-05,-0.01836127753695321,-0.028452020819491258,-0.028452020819491258,-0.02078005945877224,0.0,0.0,0.0,0.008476181139072492,0.01841998233940355,0.011422946130782331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011227023354506342,0.02046132479516148,-0.0009878973811122092,-0.019083022470146375,-0.02737768691943376,-0.028452020819491258,-0.0020100092176402627,0.0,0.0,0.0,0.004372247249982582,0.004426990378647931,0.000934955013258219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01848697064158615,0.028452020819491258,0.028452020819491258,0.001177697570629575,-0.0200579543734168,-0.028452020819491258,-0.02067093335360381,-0.01773173155730168,-0.009132738530894422,0.0,0.0,0.0,0.0,0.003684716772205254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02582543110004126,0.028452020819491258,0.02649567427402953,-0.00602714643562261,-0.022889110521037308,-0.028452020819491258,-0.02812644326479733,-0.0012724175893071214,-0.007225012527339419,0.0,0.0,0.015463493239312363,0.025807423491927658,0.016568079921000713,-0.0053072022632408,-0.028452020819491258,-0.01305479557803695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004443917530274718,0.01648812614097632,0.0,0.0,0.0,-0.022127748849994213,-0.015845614683483,-0.002876175167904521,0.0,0.0,0.015552090671231285,0.022672298919349538,0.013476893912219784,-0.008116389128962722,-0.016474080206647708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.005276229177285405,-0.01661994183236789,-0.0074659543238994154,0.0,0.0,0.0,0.02089926982448428,0.022061480852136158,0.024342324495805,0.015778266229138128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.011984783503926715,-0.022699670483682214,-0.022292338388152536,-0.017202307878761782,-0.003467905170517485,0.0,0.0,0.016514777400984452,0.02596589044332736,0.016363513492830196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008943298493539328,0.001982997805469859,-0.016168311020878748,-0.02683529776305207,-0.02668079248543736,-0.022690306527463143,-0.0036706708378766452,0.0,0.0,0.012663670329809515,0.01891519156252761,0.011480930628908129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019394914242673963,0.020879101303397048,0.002969094425770708,-0.015205264138963313,-0.027867493860123733,-0.028452020819491258,-0.0226445672028546,-0.0018760326132750626,0.0,0.0,0.009075834489255441,0.00787436687591591,0.004131665605584857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008316273579023706,0.028452020819491258,0.028452020819491258,-0.02137863235246837,-0.028452020819491258,-0.028452020819491258,-0.017762704643257073,0.0,0.0,0.0,0.0,0.0,0.00400849356608782,0.00010804564868161237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021562670107389385,0.028452020819491258,-0.0018663085048937179,-0.020756649568224556,-0.028452020819491258,0.028452020819491258,-0.028452020819491258,-0.012379150121614604,0.0,0.0,0.009125175335486707,0.01589747659485017,0.008043278240021497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0262410466953032,0.0269959256274254,-0.004312822143207694,-0.0200579543734168,-0.028452020819491258,-0.028452020819491258,-0.014770560479100957,0.0,0.0,0.0,0.008450970487713448,0.012577593963026495,0.003973918958509704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0004790023758218148,-0.01629940640794577,0.0,0.0,-0.0007944956699721228,0.0,0.0,0.0,0.014044133567798244,0.017407234459094572,0.009331542524468588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017284782723922074,0.019022516906884675,-0.01607827298031074,-0.028051531615044752,-0.028343615018647374,-0.022833286935885145,-0.0007386720848199567,0.0,0.0,0.012637019069801384,0.018617705876490902,0.010135402150659787,-0.012161258063440015,-0.0219617187031868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.009188201963884316,-0.002751562519758395,0.0,0.0,0.007297042959793827,0.01822369941096529,0.017379862894761896,0.00895230229759613,-0.011517305997297608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002579769938354632,0.0,0.0,0.0,0.0,0.0,0.009131658074407606,0.016784171218363942,0.00915002583468348,0.0057746797698699105,0.0013786624771773741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.008994800252744229,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.001694515923489954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009464798824509244,0.028452020819491258,0.028452020819491258,0.028452020819491258,-0.005655829556320136,-0.02501688949574053,-0.028452020819491258,-0.028452020819491258,-0.008468617943664778,0.0,0.0,0.0,0.01422096827947382,0.020966618278829157,0.013195615073485321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00946731988964515,0.028452020819491258,-0.002263916492042051,-0.020056153612605432,-0.028452020819491258,-0.028452020819491258,-0.01682126689107796,0.0,0.0,0.0,0.013807513597185518,0.016616340310745166,0.009634430492939376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008682908480216644,0.0,0.02070190643955921,-0.008778708955381005,-0.020931323366926498,-0.02344266439444944,-0.019902008487153,-0.004228186385073764,0.0,0.0,0.018275561322332462,0.0230940371013701,0.01413777312998898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010835898106278906,-0.0076078542758346015,-0.022630881420688257,-0.023727544754806627,-0.017696796797561292,-0.0021688363212022327,0.0,0.0,0.014949195951587887,0.01947054619675109,0.011837841421719723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0019386990895103981,-0.006026786283460339,-0.017635210777812774,-0.017371219242867362,-0.012603885070872357,0.0,0.0,0.0,0.013526594910613324,0.015230474790322353,0.00788841281024452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003102350725811364,0.007854558506990949,-0.00946731988964515,-0.0212288090529632,-0.022279372910310742,0.0,0.0,0.0,0.0,0.010058689740095841,0.0028113477786955547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01652882333531306,0.028452020819491258,0.028452020819491258,-0.00046423613716866123,-0.02041918699217565,-0.028452020819491258,-0.028452020819491258,-0.01825791386638113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009490009475868287,0.020561807248435374,-0.0239389540740603,0.0048735790598652615,-0.005423531411654668,0.0,0.0,0.021838546663689763,0.022141794784322825,0.019175941728012562,0.01121621878963818,-0.010934219646579172,-0.02790206846770185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.024560936858304124,0.0,0.0,-0.004036585434745038,0.0,0.0,0.02372970566778025,0.022938451367268582,0.017185020574972718,0.00866994300237485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.018186243586089,-0.023999459637322012,-0.027035542365275327,-0.01941724367673484,-0.0064179115316877755,0.0,0.0,0.01995855237662971,0.020083525176938108,0.016099161805722517,0.008675345284808931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0187671690238338,0.0018299331365042415,-0.019636216191396237,-0.025545232717793617,-0.028452020819491258,-0.019822054707128608,-0.0025898541988982485,0.0,0.0,0.01899406488606518,0.01936754267834129,0.015746572838858188,0.007954320655940305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020294934496191797,0.003944746633365668,-0.018091163415249176,-0.02626085506422816,-0.028452020819491258,-0.02308287238433967,-0.00015846695139969816,0.0,0.0,0.013788065380422827,0.014044133567798244,0.008988317513823334,0.0007411931499558608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020979583756670944,0.027760888820091208,-0.00017683471167557224,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.010512481464558613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007211326745173083,0.028452020819491258,0.010886679561159265,-0.017228598986607637,-0.02323233553168257,-0.01051032055158498,-0.0008341124078220473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017829332793277402,0.0017499793564798485,-0.02178992612178304,0.0,0.005153057137788366,-0.005734702879857713,0.0,0.0,0.015993637222176806,0.014001275460487874,0.011131583031504251,0.003042565466874205,-0.01787435181356141,-0.028452020819491258,-0.002828635082484612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005481155757618196,-0.006099897172401564,0.0,0.0,0.0,0.0,0.0,0.018054067742535155,0.022306384322481148,0.01768887344999131,0.013024902948568371,0.005442619476255088,-0.015509952868245457,-0.028452020819491258,-0.02479899743756594,-0.016393766274461048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00033386105442618233,-0.00037131687930247454,0.0,0.0,0.0,0.0046974646525142355,0.008174733779250792,-0.01287976162717274,0.02181477662097981,0.019253014290738783,0.01685620165081835,0.009311734155543629,-0.012014315981233026,-0.028452020819491258,-0.024372937429598118,-0.011432310087001405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005062658945058084,-0.0010909008995220128,-0.004543319527061801,0.0,0.0,0.0,0.0,0.0,0.012330529579707877,0.023363791070911858,0.01820064967257988,0.015602511973949375,0.007492965736069819,-0.01379526842366827,-0.028452020819491258,-0.021042610385068557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.02239210053710189,0.0,0.0,0.0,0.0,0.021068901492914408,0.02435853134310724,0.01929155057210189,0.014447864141705206,0.0071356947910959515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0032633387423469658,-0.01562880308179523,-0.020973461169912326,-0.025589891585915344,-0.017010346776270783,-0.002657562805405392,0.0,0.0,0.02505686638575272,0.014390239795741685,0.002181081494719482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02524594627094555,0.009614622124014415,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.010689316176234184,0.006913480906974104,-0.007693930642617619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008492387986374732,0.0,0.0,0.0,0.0,0.0,0.0,0.01678201030539031,0.023883490641070416,0.01894796540929436,0.015607193952058906,0.006460409486835875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.011485252454855396,-0.018104849197415517,-0.02539757033126208,-0.0183497526677605,-0.004096370693682198,0.0,0.0,0.020897469063672926,0.015097218490281696,0.009267795591746435,0.0010397592924793833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004102493280440822,0.021435176241945082,0.0015119187772180294,-0.02452636225072601,-0.028452020819491258,-0.028452020819491258,-0.014614974744999431,0.0,0.0,0.0,0.01917882294531074,0.01485951806318215,0.01229235345050704,0.004890146059329776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023986494159480214,0.011095207663114774,-0.02598569881225232,-0.028452020819491258,-0.028452020819491258,-0.013155638183473123,0.0,0.0,0.0,0.0,3.9616737849924536e-06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021819098446927074,0.028452020819491258,0.028452020819491258,0.007575080429067843,-0.017154767793341866,-0.0251731955341666,-0.028452020819491258,-0.02025135608455688,-0.005013678250989087,0.0,0.0,0.02716771820882916,0.02063815950683705,0.014717618111246968,0.006574577722276113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0006774462172337097,0.016527022574501702,-0.0067085543266413115,-0.018888900454681747,-0.025597094629160787,-0.028452020819491258,-0.016398448252570582,0.0,0.0,0.0,0.020541638727348144,0.010136842759308876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0208758599339366,0.028452020819491258,0.006296180100839825,-0.028452020819491258,-0.028452020819491258,-0.028452020819491258,-0.010689316176234184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0005034927228563137,0.009410415848006169,0.02127995066000583,0.016643711875077842,0.013838486683140912,0.006101697933212922,-0.015970227331629127,-0.028452020819491258,-0.025818228056795817,-0.005188352049691026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0015738649491288206,0.006242157276499019,0.0007581203015826468,-0.0001912407981664539,0.0022570736009588825,-2.485049919677085e-05,0.0019134884381513551,0.002037020629810665,-0.01093926177685098,0.022479617512534,0.017649256712141383,0.012943508559894892,0.005374910869747943,-0.014467672510630166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.010216076235008722,-0.01558990664826985,-0.019061413340410057,-0.011005529774709037,0.0,0.0,0.0,0.02305694142865608,0.018369200884523196,0.015811400228067155,0.008497790268808812,-0.013824800900974578,-0.02792763927122317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.002059350063871532,-0.009472001867754685,0.0,0.0,0.0,0.0,0.0,0.026794960720877597,0.01979612375144502,0.015390382350371138,0.006465091464945413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.008043638392183769,-0.009364316371235344,-0.003628533034890815,0.0,0.0,0.0,0.0058773231361174405,0.0023420695112550843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0005178988093471953,-0.014832866803174022,-0.020715592221725542,-0.02578401360137997,-0.02008388532910038,0.0,0.0,0.0,0.01074513976138635,0.0023456710328778048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0257091019516274,0.028452020819491258,0.017053925187905696,-0.01888709969387039,-0.028452020819491258,-0.028452020819491258,-0.02025423730185506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017265694659321658,0.01273173908847893,0.009803341857044965,0.0016530984248286694,-0.010060850653069471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.011054870620940306,0.0,0.0,0.0,0.0,0.0013527315214937868,0.017060047774664324,0.012369065861070986,0.007480000258228025,0.00019808368924962268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.007859600637262756,0.0,0.0,0.0,0.0,0.0,0.0,0.012272545081582077,0.007312529502771527,0.00369984316302068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.01832778338586191,0.0,0.004912475493390644,0.006348762316531543,0.008602594548029977,0.004551963178956329,0.0011928239614450006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.011076119598514357,-0.01804614439496517,-0.024689871332397518,-0.02017680458696657,-0.006591865026065171,0.0,0.0,0.009417618891251606,0.006045514195898485,0.0012770995674166587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020571171204654445,0.0056255767746892825,-0.008648694024800799,-0.01549806784689048,-0.02235032288627833,-0.016751757523759455,0.0,0.0,0.0,0.010457378183730992,0.0020525071727883638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0054512631281496155,0.028452020819491258,0.013233791202686154,-0.006671458653927292,-0.028452020819491258,-0.028452020819491258,-0.002805585344099201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0034826714091706393,-0.003875597418209436,0.0,0.0,0.014094554870516331,0.009665763731057044,0.006509390180904875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014091313501055884,0.028452020819491258,0.013489499237899306,-0.01301769990532293,-0.02427929786740739,-0.028452020819491258,-0.02347327732824256,-0.00682272256208155,0.0,0.0,0.017678068885123147,0.013115661293460926,0.008295384753611926,0.0009691694686740631,-0.020772136111202245,-0.013977865569940195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.008746655412938795,-0.001084058008438844,0.0,0.0,0.0,0.0,0.0,0.02009036806802128,0.014379075078711244,0.011187046464494144,0.0028801368416895142,-0.019984843484475573,-0.028452020819491258,-0.005579477297918464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011677933861670936,0.0011550079844064366,0.009284002439048679,0.007167028029213619,0.007902098592410856,0.01958723549732724,0.01433189514545361,0.0115212676710826,0.00367535281598618,-0.019140646816109903,-0.028452020819491258,-0.028452020819491258,-0.003819053528732725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0013127546314815905,0.008992639339770599,0.0,0.0,0.005290275111614015,0.0011402417457532824,0.0,0.0,0.00574298637958997,0.02107250301453713,0.01537489580739344,0.010262535863941815,0.002572927047271463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.008703797305628421,-0.016280318343345354,-0.02099975227775818,-0.01821757682420666,-0.0016372517296886998,0.0,0.0,0.01949611700027241,0.008830931018910453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011354157067788372,0.019478829696483357,-0.0192965927023737,-0.028452020819491258,-0.028452020819491258,-0.019844744293351743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009817387791373571,0.028452020819491258,0.028452020819491258,0.01667720602616914,-0.010616925591617504,-0.02232511223491929,-0.028452020819491258,-0.022758735438294837,-0.008660579046155775,0.0,0.0,0.01756930293211699,0.013058397099659672,0.01040983809831108,0.002909309166833549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007292000829522019,-0.007553831451493794,-0.015542006410687668,-0.019878238444443044,-0.013284572657566515,-0.0007649631926658156,0.0,0.0,0.01927030159452784,0.013406304088414459,0.008184457887632139,0.0007040974772418408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004245473688862822,-0.004316783816992686,-0.012545180268422013,-0.019363581004556298,-0.014757234849096891,0.0,0.0,0.0,0.008014466067039734,0.005789085856360792,0.002202690624455804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004471289094607392,0.028452020819491258,0.01704708229682253,-0.008109906390041824,-0.01581608220617669,-0.023227653553573032,-0.019063574253383685,-0.007207725223550362,0.0,0.0,0.005275148720798589,0.00452387131029911,0.0015274053201957268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002958289860902548,0.0023258626639528425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0012165940041549553,0.009192523789831585,0.00181732781082472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010365899534513893,0.028452020819491258,0.01864759850595948,-0.024601994204803142,-0.028452020819491258,-0.028452020819491258,-0.014539702943084576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0009464798824509244,0.028452020819491258,0.028452020819491258,0.028452020819491258,-0.007694650946942159,-0.016535666226396233,-0.028452020819491258,-0.028452020819491258,-0.014911019822387054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007164506964077715,-0.002548076548074692,0.0,0.0,0.0,0.0,0.0,0.0,0.007868244289157288,0.00494020720988559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005918380482616454,0.009850161638140328,0.007206644767063545,0.00496145618745964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011245030962619943,0.012750106848754805,0.009760483749734587,0.006927166689140442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.02020705736859742,-0.015205984443287853,-0.007475678432280761,0.0,0.0,0.007818903442926016,0.010336006905045313,0.005531937212498553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.008422518466893956,0.0,0.0,0.0,0.0,0.0,0.0,0.01245622268434082,0.005161700789682895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004801548627410854]
new object=loadshape.fossil_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.35717391304348,251.07309782608695,265.0,265.0,265.0,254.43456521739128,232.93115942028984,227.86159420289852,222.40413043478264,217.8242391304348,238.80340579710145,244.6305253623188,265.0,164.5496376811594,4.323532608695653,0.0,0.0,0.0,0.0,0.0,121.29894927536232,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,265.0,230.3032427536232,102.91505434782609,245.30070652173916,265.0,265.0,261.9688224637681,216.48003623188407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[-0.18273710661573644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3983346714640086,0.0,0.0,0.0,0.0,0.0,0.2428132063410122,0.23593858203263365,0.11014156584228654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15134011938981445,0.1307531406917363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8252131765948267,-0.9715479791805088,-0.9715479791805088,-0.5113416889410933,0.0,0.0,0.0,0.2199633817167415,0.43626193687910586,0.3580584735929179,0.11595855564168375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3402016676970938,0.9715479791805088,0.5049712857358337,-0.4781368845893544,-0.9434714723897606,-0.9715479791805088,-0.8864944877373138,0.0,0.0,0.0,0.4904595564265553,0.6465344349554141,0.5603249243977511,0.3125678916310356,-0.4613746074295692,-0.9715479791805088,-0.2812323947835427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1787648281692136,0.0,-0.03187661217766935,-0.1083214506407838,-0.20366843143301774,0.0,0.0,0.5640635394062432,0.6912256419977175,0.5257181394178276,0.2918087398733558,-0.5582219534554742,-0.15488196518733327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4000441039843389,-0.6319981094947639,-0.3484290803309136,-0.21326093046796454,0.0,0.0,0.0,0.525041745255107,0.3362539854019426,-0.07464931941298339,-0.19783914355793472,-0.2706560496937296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4153675062888821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18113835677657866,0.4620755977436615,0.5682694812907968,0.4538727812612134,0.19261246139145727,-0.5386065227365766,-0.2448669849805457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5555901652587069,0.6044135257314489,0.4405416672177745,0.19246488448322735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6996867180695678,-0.9715479791805088,-0.9715479791805088,-0.6368681474663522,0.0,0.0,0.0,0.32942855339630744,0.6258859658789068,0.5043317858001707,0.1958960475995737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11474104614878665,0.9715479791805088,0.20513190243963147,-0.8192609079628854,-0.9715479791805088,-0.9715479791805088,-0.5172939575730348,0.0,0.0,0.0,0.0,0.16574116601792047,0.032798967854106534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0230588919109298,0.9715479791805088,0.963394355000804,0.06473707041020504,-0.8896427951128862,-0.3280388708438087,-0.7440704732197256,-0.4140516121904983,-0.09623244224161367,0.0,0.0,0.13399983267279525,0.4180853810154503,0.2736444820853861,0.02358770916542045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02843315098563717,0.5868764698034564,0.4548935215431372,0.04440835130152933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011486402690564498,0.9715479791805088,-0.5834207105357383,-0.9715479791805088,-0.9715479791805088,-0.7531464530758676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7086520152445374,0.9715479791805088,0.8740857293703121,-0.4583984731135985,-0.8700273643939886,-0.1956746822372288,-0.3469779073999857,-0.9715479791805088,0.0,0.0,0.0,0.0,0.0088792106451687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4724305774711297,0.9715479791805088,0.9715479791805088,0.5225575339665696,-0.4917754505249391,-0.9687563159998254,-0.9715479791805088,-0.8475710781916642,0.0,0.0,0.0,0.24475630229937326,0.5914144597315275,0.4280222261696003,0.16871730033389112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9379865306338808,0.5760664612756125,-0.4512532911401317,-0.9072536394949936,-0.9715479791805088,-0.9495959140813036,0.0,0.0,0.0,0.2481505711886621,0.601240622204505,0.4984533056223444,0.22943289999483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8809603536786907,0.4887378258305392,-0.47412771191577396,-0.8694739509881261,-0.9715479791805088,-0.9645011818125288,0.0,0.0,0.0,0.2666591750958351,0.6523883189818687,0.5595624437052297,0.30794381517316377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.601240622204505,0.559181203358969,-0.3604443002759688,-0.7672400478118279,-0.9715479791805088,-0.8045770055940054,-0.3758414910346269,0.0,0.0,0.3125309974039781,0.6706878556023825,0.5007038534728511,0.24050116811207636,-0.4966946807992706,-0.9715479791805088,-0.45087205079387105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2638060215367227,-0.2935919608478011,0.3136747184427602,0.2379800625964813,0.6473584060263646,0.6333508978202051,0.6610707604160642,0.4245295726748249,0.029011160542871138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9715479791805088,-0.9715479791805088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027387814552341683,0.04172737080201856,0.2709020112074461,0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.8203554366989243,-0.032737477475677394,0.0,0.2740257224316468,0.6836746235266182,0.5822032010428414,0.3190981698202109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6027286893624904,0.4852328742600779,-0.4938292291644726,-0.906073024229154,-0.9715479791805088,-0.9081882932471164,0.0,0.0,0.0,0.23352815919821115,0.670441894088666,0.4984410075466584,0.2378447837639372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7118987072255963,0.5948087286208164,-0.3658062612749903,-0.7338261761734298,-0.9715479791805088,-0.8367979638908779,-0.3716724433771309,0.0,0.0,0.2189303433591319,0.6364131186659766,0.5229510723885161,0.2482735519455204,-0.4967561711776998,-0.9715479791805088,-0.3320357454417032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.00986305670003504,0.0,0.0,0.0,0.0,0.4147649005802764,0.6683881154491325,0.5836789701251407,0.32048785237270955,-0.4401973210985712,-0.5958171708270543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.490767008318701,-0.6848798349438294,0.0,0.4983180267898002,-0.5545817230524689,0.0,0.31171932440871336,0.6387128588192267,0.4632070207067577,0.19502288422587985,-0.5569675497355198,-0.7494816265214904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.028543833666809633,0.3312117743707527,0.27580894340609197,0.5041965069676264,0.5211801494897567,0.5588368572397658,0.29244823980901896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7697857494787945,0.9715479791805088,0.9715479791805088,0.23408157260407345,-0.7223397734828653,-0.9715479791805088,-0.9715479791805088,-0.6142150920530548,0.0,0.0,0.0,0.0,0.3731236163080587,0.2651957040892214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08778366424544899,0.2748619915782832,0.11137137341086946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5923491134836505,0.9715479791805088,0.2707298381478445,-0.7690847591647022,-0.9715479791805088,-0.9715479791805088,-0.5674701063712181,0.0,0.0,0.0,0.0,0.5245006299249306,0.4270629762661057,0.15812865716839214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4861675280122008,0.9715479791805088,0.37955550989174736,-0.5417179358850914,-0.9167969462271971,-0.9715479791805088,-0.8496002606798261,0.0,0.0,0.0,0.0,0.6181135820454627,0.5203930726458635,0.23675025502789845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2070504022466208,-0.08667683743372437,0.0,0.0,0.1773628475410291,0.33728702375955233,0.6349127534323054,0.4598742421958979,0.1866724908352018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03952601525425513,-0.3983100753126369,-0.9715479791805088,-0.9715479791805088,-0.9382447902232832,0.0,0.0,0.0,0.35171266653903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6709092209647275,0.9715479791805088,0.9527934137596192,-0.5638790682709558,-0.9715479791805088,-0.9715479791805088,-0.7726757972649644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03496342917481248,-0.03891111146996367,0.0,0.0,0.004255134187296911,0.4946777963867946,0.549096781296589,0.4625798188467804,0.20997734425984815,-0.5194953131207981,-0.9715479791805088,-0.4237793900579893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23975098549524074,0.4448459937078147,0.28119550055648523,-0.7099310151158637,-0.3649085017499248,0.08174530908370686,-0.09096886584807877,0.29463729728109656,0.5004455938834486,0.14964298494517003,0.7112961015169907,0.5351876576959161,0.2786620969652044,-0.16001026274832406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3032951425639203,0.0,0.0,0.0,0.0,0.0,-0.3966252389436783,0.0,0.0,0.4013108057799792,0.2726360398791481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9715479791805088,0.0,0.0,0.0,0.0,0.32896122652024595,0.0,0.32254163101224304,0.19724883592501494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02425180525245523,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.18961173092411496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3831219518406378,0.9715479791805088,0.9715479791805088,0.4311336393181152,-0.5879095081610661,-0.9715479791805088,-0.9715479791805088,-0.7486453573748539,0.0,0.0,0.0,0.0,0.0,0.09448611549422592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7560365008620373,0.9715479791805088,0.9715479791805088,0.15333240765091874,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2135560842844245,0.9715479791805088,0.9715479791805088,0.7903112377984435,-0.041973332315735135,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.32303355403967626,0.0,0.0,0.0,0.045724245399913065,0.468446000948921,0.36215373279629903,0.09880274005995199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3752019910989639,-0.5464526950241357,0.0,0.0,0.0,0.08799273153210811,0.5244883318492448,0.3693235109211374,0.11555271914405142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.244916177283289,0.9715479791805088,0.4861798260878867,-0.50610270869893,-0.9423031551996071,-0.9715479791805088,-0.8597092788935781,0.0,0.0,0.0,0.0,0.6067624581874422,0.5065208432722483,0.2360492647138061,-0.5053279299307228,-0.7922051414540612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3886437878235752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3241895731541442,0.5955220170105944,0.4776818557889786,0.2056361235427505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2505363978717129,0.0,0.0,0.0,-0.07753936719915325,-0.4735005100557969,0.0,-0.5037660743186225,0.0,0.22478422738558654,0.6162319764655307,0.4445016475886113,0.18361026998943036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9715479791805088,-0.9715479791805088,-0.8867035550239729,-0.26122342564269857,0.0,0.0,0.5321869272285739,0.10947746975525174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6089146214324624,0.9715479791805088,0.5553442037449903,-0.8667191820345004,-0.9715479791805088,-0.9715479791805088,-0.4698356835014197,0.0,0.0,0.0,0.0,0.0,0.0909811639237646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9128861581591036,0.9715479791805088,0.9715479791805088,-0.40286036331639374,-0.4459405224438536,-0.9715479791805088,-0.9715479791805088,-0.4877539797756729,0.0,0.0,0.0,0.0,0.0615641668832611,-0.020402507562790682,-0.04811007208296393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06778699318029067,-0.07543639625687648,0.0,0.0,0.0,0.0,0.0,0.0,0.48335126868014594,0.8300709164907292,0.7426315983644836,0.574738269101543,0.31617122780698353,-0.4275180050664813,-0.9715479791805088,-0.7940621508826213,-0.945660529861838,-0.14087445698117373,0.0,0.0,0.0,0.0,0.0,0.0,0.32576372684193033,0.7913934684587964,0.5933575556898885,-0.3719061068151615,0.021091199801197124,-0.9715479791805088,-0.0990241054222969,0.0,0.7313419648848923,0.02134945939059953,0.7467514537192363,0.6399549644634953,0.37215206832887815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8034086884038516,-0.9715479791805088,-0.9715479791805088,-0.5331461771320686,0.0,0.0,0.0,0.0,0.7501211264571536,0.6563851935797632,0.3920749509399215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9223802725885634,0.2260017368784837,-0.6710444997972717,-0.9715479791805088,-0.9715479791805088,-0.6655103657386485,0.0,0.0,0.0,0.0,0.7148256492388237,0.5625139818698288,0.3154702374928913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3245462173490332,-0.31630650663952764,-0.2552219647080139,0.0,0.0,0.0,0.0,0.3751405007205347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15252073465565405,0.9715479791805088,0.6601238085882554,-0.6171420340662821,-0.5884752196426142,-0.8084263032836699,-0.5364912537186141,-0.7291160131857573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053262965795326384,0.44065234989894697,-0.26555234828411045,-0.2827327600172139,-0.0013896825524987025,0.0,0.0,0.0,0.3162450162610986,0.5833469220816234,0.539885522607903,0.295756422168507,-0.4518927910757948,-0.09339158675818714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3052382385222813,0.6894055267962147,0.5021058341010356,0.20495972938002985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.03726316932806255,-0.9322187331372268,-0.9715479791805088,-0.9715479791805088,-0.36707296307063053,0.0,0.0,0.0,0.0,0.19317817287300545,0.13232729437952245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9434960685411322,0.9715479791805088,0.7064137654697166,-0.14595356223942124,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.21905332411599016,0.0,0.0,0.0,0.0,0.2361845435463503,0.19408823047375684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2251408715804756,0.9715479791805088,0.9639231722552946,0.35607848340749937,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.4279115434884279,0.2920547013870725,0.03984576522208669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3848928747393973,0.0,0.6393646568305755,0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3103665360832721,0.0,0.0,0.2968755470559175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4638219244910493,0.9715479791805088,0.9715479791805088,0.2431698505359013,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23362654380369774,0.9715479791805088,0.9715479791805088,0.7702407782791703,-0.09034166398810148,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.2746652223673099,0.0,0.0,0.0,0.0,0.3263540344748501,0.3260465825827044,0.06802065661832142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5560574921347684,0.9715479791805088,0.6989365354527323,-0.1555337631986822,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.2094731231567292,0.0,0.0,0.0,0.0,0.33365909143223266,0.24539580223503635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4869300087047224,0.9715479791805088,0.9094303988913852,-0.050803350658160516,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.31420353569725085,0.0,0.0,0.0,0.0,0.3333270433887153,0.3089768535307735,0.04796249517473398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4476376568884979,0.9715479791805088,0.80597898622219,0.031519967982780304,-0.8848711417467844,-0.9715479791805088,-0.9715479791805088,-0.4516837237891357,0.0,0.0,0.0,0.0,0.4209631307259343,0.4150231601696788,0.15821474369819294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9304724063898392,0.9715479791805088,0.05074186027973139,-0.5005316804132495,-0.9715479791805088,-0.9715479791805088,-0.8360231851226707,0.0,0.0,0.0,0.0,0.043941024425467816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5853269122670419,0.9715479791805088,0.8210933212400741,0.1648803007199124,-0.14099743773803206,-0.1747679535713191,-0.05027453340366987,-0.9715479791805088,-0.9715479791805088,-0.03704180396571763,-0.5326542541046354,0.0,0.0,0.01903742116166364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7238278406408506,0.9715479791805088,0.9715479791805088,0.26098976220466785,-0.5580620784715585,-0.9715479791805088,-0.9715479791805088,-0.7784927870643615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05107390832324876,0.6958620165312751,0.9055442069746632,-0.9715479791805088,-0.7856256709621425,-0.08185599176487933,0.0,0.0,0.4283173799860603,0.22383727555777772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8949555638091644,0.9715479791805088,0.09050153897201726,0.3378035429383571,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.403130920981482,0.9715479791805088,0.9715479791805088,0.6007364011013859,-0.6457596561872068,-0.9715479791805088,-0.9715479791805088,-0.6907952093487134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.41121075670707175,0.9715479791805088,0.9715479791805088,0.5926565653757961,-0.2968755470559175,-0.2483227442482637,-0.9715479791805088,-0.9715479791805088,-0.7913565742317389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09474437508362836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.026563843481391125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.919010599850646,0.9715479791805088,0.6905000555322535,0.24459642731545744,-0.8824730169880478,-0.9715479791805088,-0.9715479791805088,-0.4540941466235582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6360195802440299,0.9715479791805088,0.9715479791805088,0.36784774183883795,-0.5559837036806534,-0.9715479791805088,-0.9715479791805088,-0.7805711618552666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6798499219883254,0.9715479791805088,0.9715479791805088,0.3240174000945426,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4608580882507643,0.9715479791805088,0.9715479791805088,0.5430092338321036,-0.6588940010196723,-0.9715479791805088,-0.9715479791805088,-0.6776608645162477,0.0,0.0,0.0,0.0,0.0,0.0356398233375331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19161631726090514,0.9715479791805088,0.9715479791805088,0.7766111814844298,-0.3925176816646114,-0.9715479791805088,-0.9715479791805088,0.4094029395812549,-0.9715479791805088,-0.4281083126994011,0.0,0.0,0.0,0.1120231714222184,0.03684503475474436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15671437846452185,0.9001453517485842,-0.28345834648267776,-0.9125664081912715,0.9239667243520354,-0.5238734280649533,-0.6502238576611628,0.0,0.0,0.0,0.0,0.18000693381348234,0.020734555606308075,-0.22339454483308785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.25249179190575977,-0.01285148909169154,-0.2681472422538204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4575130116642188,0.2723777802897457,0.32337790015887946,0.02318187266778809,0.3152488721305464,0.18593460629405206,0.3888159608831768,0.056767917365787686,0.14360462978342786,0.19112439423347197,0.4100178433655464,0.17902308775861606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.12799837173811054,-0.7210976678385966,0.0,0.0,0.0,0.0,-0.42056959230398777,0.0,0.0,0.1117280176057585,0.07333342531459966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21605259364864784,0.13307747699635802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5923491134836505,0.014339556249676871,-0.3012536620000727,-0.9019162746473436,-0.9715479791805088,-0.8977472269898474,-0.20719797915485075,0.0,0.0,0.0,0.18741037537635155,0.11417533466723853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07458782903455426,0.2929401628364521,0.05282023507063652,-0.6528556458579302,-0.150577638697293,0.0,0.0,0.0,0.14418263934066186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8596846827422061,0.9715479791805088,0.9715479791805088,-0.7901882570415851,-0.9715479791805088,-0.9715479791805088,-0.5463666084943348,0.0,0.0,0.0,0.34735914774624643,0.34069359072452693,0.4004499404819711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7272098114544536,0.9715479791805088,-0.212080315202125,0.350273791683788,-0.20812033483128795,-0.5830517682651635,-0.9715479791805088,-0.9715479791805088,-0.5453827624394687,0.0,0.0,0.0,0.22388646786052105,0.20797275792305805,0.01777071936602323,-0.5003964015807053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4634283860691026,0.3664211650592818,-0.13262244819598235,-0.03450840037443681,-0.13210592901717755,0.0,0.0,0.0,-0.1313434483246561,0.0,0.5712948079095108,0.9715479791805088,0.8100373511985136,0.0712796466750662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07985140542808915,0.0,0.0,0.0,-0.33438467789769666,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.03062220845771477,0.0,0.0,0.0,0.0,0.7580656833501993,0.7108287746409292,0.0023981247587366986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5962967957788017,0.8793861999909045,-0.2448669849805457,-0.7652108653236659,-0.9715479791805088,-0.9715479791805088,-0.3264770152317084,0.0,0.0,0.0,0.0,0.6707985382835551,0.6509740402779983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3957028832672411,0.9715479791805088,0.2579398394345821,-0.9646733548721302,-0.9715479791805088,-0.9715479791805088,-0.3718815106637899,0.0,0.0,0.0,0.0,0.0,0.12979389078824166,0.09143619272414027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18550417364504798,0.9512684523745764,0.1330159866179289,0.10816157565686804,-0.6361794552279457,-0.1719885884663217,-0.9715479791805088,0.0,0.0,0.0,0.0,0.3042912866944725,0.2775306740021081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1822082893612458,0.4091446799918525,0.18226977973967493,0.2034224699193012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4165481215547217,0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.038333101912729685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8010105636451148,0.9715479791805088,0.9715479791805088,0.16452365652502338,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.4723198947899572,0.49861318060626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5194707169694265,0.9715479791805088,0.485011508897733,-0.6830843158936983,-0.9715479791805088,-0.9715479791805088,-0.6534705496422216,0.0,0.0,0.0,0.0,0.0,0.5161502365342525,0.5586031938017351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.38093289436856026,0.9715479791805088,0.5197289765588289,-0.5498346658377388,-0.9715479791805088,-0.9715479791805088,-0.7867201996981813,0.0,0.0,0.0,0.0,0.0,0.6699868652882903,0.691754459252208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9431394243462432,0.6420825315571438,-0.4409229075640352,-0.9715479791805088,-0.8580490386759909,-0.9715479791805088,-0.037582919295894114,0.0,0.0,0.0,0.0,0.7330882916322801,0.7225242446181528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03145847760435115,0.0,0.0,0.0,0.0,0.0,0.0,0.2429484851735563,-0.11283484441748315,-0.9715479791805088,-0.2432559370657021,0.0,0.0,0.6646249042892688,0.6620792026223021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6761850954339481,0.4070294109738899,-0.8353221948085784,-0.2597107623333415,-0.9715479791805088,-0.9715479791805088,-0.2415219083940001,0.0,0.0,0.0,0.2401568219928731,0.3799367502380081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8537570102616364,0.8730280948613309,-0.4483017529755328,-0.4247755341885414,-0.8025478231058435,0.9715479791805088,-0.3552053200338055,-0.9715479791805088,-0.6906722285918551,0.0,0.0,0.0,0.0,0.11817220926513305,-0.06736885860697249,-0.06414676277728522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2864344807986485,0.20375451796281865,0.032909650535279014,0.049106216213516095,-0.6368066570879231,0.0,0.0,0.0,0.0,0.058501946037489615,0.2219802661292175,0.5036922858645076,0.5575578573684397,-0.20818182520971712,-0.8274022340669045,-0.0206607671521931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06364254167416622,0.0,0.0,0.0,-0.15621015736140278,0.0,-0.3445428884141916,-0.007022201216608487,0.0,0.0,0.0,0.41112467017727095,0.44327184002002856,-0.2570420799095166,-0.6937959398160557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.39928162329181743,0.6347774745997613,0.4633914918420451,0.6424760699790903,0.35284408950212626,0.2306381114120413,-0.909233629680412,-0.6899958344291346,-0.06628662794661952,0.11724985358869584,0.4879630470623319,0.6737869706752115,0.44110737869932265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.604843958380453,-0.9715479791805088,-0.9715479791805088,-0.7317109071554672,0.0,0.0,0.0,0.0,0.0,0.4749393849110388,0.5153139673876161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4949237579005114,0.9715479791805088,0.4902381910642105,-0.5328510233156086,-0.9715479791805088,-0.683625431223875,-0.9715479791805088,-0.12007841099643655,0.0,0.0,0.20407426793065012,0.0,0.40219626722935903,0.4763044713121658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9229705802214832,0.9414176937502272,-0.02775675682291656,-0.7818747578779647,-0.9715479791805088,-0.9715479791805088,-0.5269233508350389,0.0,0.0,0.0,0.0,0.0,0.09572822113849468,0.3143880068325383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8714662392492304,0.9715479791805088,0.6938328340431131,-0.7913442761560531,-0.9715479791805088,-0.9715479791805088,-0.545210589379867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08012196309317739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.43370393713645344,0.9715479791805088,0.9715479791805088,0.4900414218532372,-0.6009208722366735,-0.9715479791805088,-0.9715479791805088,-0.7356339932992467,0.0,0.0,0.0,0.0,0.0,0.6098000828818422,0.6791612297499189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2493557826058733,0.9715479791805088,0.43711050410142815,-0.5918940846832748,-0.9715479791805088,-0.9715479791805088,-0.7446607808526454,0.0,0.0,0.0,0.0,0.0,0.3381232929061887,0.4206064865310453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0072804608060109,0.9715479791805088,0.9715479791805088,0.2378447837639372,-0.8849818244279567,-0.9715479791805088,-0.9715479791805088,-0.4515730411079634,0.0,0.0,0.0,0.0,0.0,0.3199467370425331,0.4189954386162017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03308182359488061,0.9715479791805088,0.9715479791805088,0.2318433228292525,-0.2819702793246925,-0.5495026177942214,-0.6504083287964502,-0.9715479791805088,-0.8262216188010649,0.0,0.0,0.0,0.33381896641614844,0.4546844542564781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08448777996164678,-0.9715479791805088,0.8729912006342735,-0.9715479791805088,0.0,0.0,0.0,0.014610113914765119,0.3722258567829931,0.4532947717039794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3191965544256975,-0.3351225624388464,0.0,0.0,0.0,0.0,0.0,0.0,0.12234125692262915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008399585693421361,0.9715479791805088,0.9715479791805088,-0.15657909963197764,-0.4331997160333345,0.6233648603633117,-0.9715479791805088,-0.9715479791805088,-0.5456902143316144,-0.20375451796281865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7801776234333201,0.7087503998500241,0.24146041801557103,-0.6771689414888147,-0.9715479791805088,-0.2770264528989891,0.0,0.0,0.0,0.05486171563448417,0.6192696011599306,0.6418980604218564,-0.132647044347354,-0.7828954981598885,-0.02783054527703153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021251074785112897,0.005976864783313003,-0.08495510683770828,0.0,0.0,0.0,0.0,0.0,0.0,0.5265421104887782,0.5252385144660804,0.5344989654575097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3985437387506676,0.5429108492266169,0.0,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.5544464442199248,0.686355604026129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2752924242272872,0.9715479791805088,0.4593085307143498,-0.4491872144249124,-0.8902085065944342,-0.9715479791805088,-0.9687071236970822,0.0,0.0,0.0,0.0,0.0,0.6539378765182832,0.7558643278024358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1989951626724027,0.9715479791805088,0.36661793427025496,-0.5483957909824968,-0.9658785662893415,-0.9715479791805088,-0.7938284874445908,0.0,0.0,0.0,0.0,0.0,0.4531471947957495,0.500568574640307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2959162971524228,0.9715479791805088,0.7257955327505834,-0.10273812427941734,-0.6886799403307506,-0.9715479791805088,-0.9715479791805088,-0.5451245028500662,0.0,0.0,0.0,0.0,0.0,0.0,0.2808142602102245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2749480781080839,0.9715479791805088,0.9715479791805088,0.4481049837645594,-0.8616892690789961,-0.9715479791805088,-0.9715479791805088,-0.4748655964569239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16460974305482418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2996303160095433,0.9715479791805088,0.9715479791805088,0.5396272630185005,-0.5463912046457066,-0.9715479791805088,-0.8633003169938399,-0.8984113230768824,0.0,0.0,0.0,0.0,0.0,0.7561963758459531,0.8781809885736933,0.10321774923116467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0590799555947236,0.0,0.0,0.0,0.0,0.0,0.0,-0.6166009187361057,-0.5869502582575713,-0.2882177017730937,0.0,0.0,0.0,0.4111861605557001,0.6046102949424222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.21477359377732155,-0.5454073585908402,-0.36541272285304377,0.0,0.0,0.05915374404883856,0.16197795485805672,0.6803172488643869,0.6855562291065501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.023427834181504674,-0.34323929239149364,-0.9715479791805088,-0.6689169327036232,-0.07244796386521997,0.0,0.0,0.5789196148347249,0.7072131403892954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.28374120222345184,0.0,0.0,0.0,0.496030584712236,0.676996768429213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.41723681379312816,0.14656846602371268,-0.4147157082775331,0.033856602363087865,-0.9715479791805088,-0.9715479791805088,-0.9491531833566138,-0.010354979727468207,0.0,0.0,0.0,0.1602931184890981,0.4828470475770271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6509740402779983,0.9715479791805088,0.6813010949192533,-0.6104272847418195,0.2866066538582501,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.07354249260125878,0.0,0.0,0.0,0.0,0.13007674652901569,0.3478387726979937,0.20459078710945494,-0.734896108758097,-0.02465764175008759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7253896962529509,0.527919494965591,-0.13300368854224304,-0.9715479791805088,-0.2902468842612556,0.0,0.0,0.0,0.0,0.4552501657380262,0.5166667557130574,0.7751969027805593,0.9705272388985848,0.2293099192379717,-0.2523196188461582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2267273233439476,0.0,0.0,0.0,-0.5330723886779535,-0.9715479791805088,-0.9715479791805088,-0.8034824768579667,0.0,0.0,0.0,0.0,0.0,0.6438411563802174,0.839023915590013,0.13914042830947185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0005411153301764859,0.0,0.704495265662727,0.6199091010955937,-0.2628221754818563,-0.7342320126710622,-0.9715479791805088,-0.9715479791805088,-0.3394883793073157,0.0,0.0,0.0,0.0,0.6955791607905009,0.8881301318035292,0.14767529283543734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5445464932928323,0.6710322017215858,-0.2377955914611939,-0.7468867325517804,-0.9715479791805088,-0.9715479791805088,0.26051013725292044,-0.6417996758163697,0.0,0.0,0.0,0.7677442689149467,0.9401386938789008,0.19300599981340386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12386621830767194,0.0,0.16318316627526802,0.7590249332536939,-0.08785745269956399,-0.5657483757752018,-0.9088523893341516,-0.926364849110772,-0.3204755542970238,-0.4703767988315962,0.7167441490458131,0.190976817325242,0.0,0.6678224039675844,0.8934920928025508,0.18212220283144495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.06805755084537893,-0.4933250080613535,-0.7972719486366228,-0.22981414034109074,0.0,0.4202129481090988,0.0,0.0,0.0,0.03958750563268427,0.4634406841447885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1296094196529542,0.6703066152561219,-0.5602511359436362,-0.9715479791805088,-0.9715479791805088,-0.7763037295922841,0.5155107365985894,-0.5737052307439332,0.0,0.0,0.0,0.0,0.0,0.16452365652502338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22653055413297435,0.9715479791805088,0.9715479791805088,0.6128131114248702,-0.21089969993628535,-0.7112592072899333,-0.9715479791805088,-0.9715479791805088,-0.4143959583097015,0.0,0.0,0.0,0.0,0.3962439985974176,0.6709092209647275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17821141476335128,0.9715479791805088,0.7300506669378802,-0.18849260603670454,-0.7042493041490105,-0.9715479791805088,-0.9715479791805088,-0.44381295535020493,0.0,0.0,0.0,0.0,0.4025037191215047,0.6869582097347346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0015864517634719705,0.26201050248659163,-0.4801168747747729,-0.4884549700897652,-0.08258157823034322,-0.4546475600294206,0.0,0.0,0.0,0.0,0.4609318767048793,0.6984692085766708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.041665880423589416,0.9715479791805088,0.7743483355582372,-0.014622411990450947,-0.517195572967548,-0.9715479791805088,-0.9715479791805088,-0.8047368805779211,0.0,0.0,0.0,0.0,0.3463384074643226,0.6927137091557027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.474066221537345,0.9715479791805088,0.4623092611816922,-0.3979534311177479,-0.8022157750623259,-0.9715479791805088,-0.9715479791805088,-0.13637336128016028,0.0,0.0,0.0,0.0,0.2817366158866617,0.5623049145831697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.23188021705631004,0.0,0.0,-0.02770756452017325,0.0,0.0,0.0,0.06900450267318776,0.03570131371596224,0.426177514816726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17450969398191668,0.9715479791805088,0.6592506452145614,-0.2991137968307384,-0.6433246372014126,-0.9715479791805088,-0.9715479791805088,-0.3941164315037691,0.0,0.0,0.0,0.0,0.0,0.0,0.2145030361122333,0.035147900310099935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8696215278963563,0.9715479791805088,0.8561428369446873,-0.3183356891276895,-0.644947983191942,-0.9182604172338108,-0.8829034496370516,-0.5152032847064436,0.0,0.0,0.0,0.0,0.0,0.0,0.23232294778099985,0.04593331268657215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0481838605370789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0589569748378653,0.0,0.0,0.0,0.4061439495245101,0.6855070368038068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1774612321465157,-0.3461047440262918,-0.5808258165660284,-0.2359508801083195,0.0,0.0,0.0,0.0,0.8244506959023055,0.8309809740914805,0.08934551985754931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3093949881040917,0.7320429551989845,-0.0916575580864852,-0.5788704225319816,-0.9646856529478158,-0.9715479791805088,-0.6728892111501461,0.0,0.0,0.0,0.0,0.04228078420788088,0.3434360616024669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6515643479109182,0.6217784085998397,-0.23549585130794384,-0.6393154645278323,-0.9715479791805088,0.0,0.0,0.09895031696818192,-0.11011696969091488,0.0,0.0,0.0,0.18905831751825267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2703117035745264,0.25445948401549245,-0.22028313168457309,-0.5741356633929373,0.0,0.0,0.0,0.3599523772485356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07439105982358099,0.9715479791805088,0.9715479791805088,0.5695238850107515,-0.7080371114602461,-0.9715479791805088,-0.9715479791805088,-0.6285177540756741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.29389941273994685,0.9715479791805088,0.9715479791805088,0.7099679093429211,-0.05514457137525825,-0.489463412296003,-0.9352071655288834,-0.9715479791805088,-0.8282753974405982,0.0,0.0,0.0,0.0,0.0,0.24275171596258305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8637307496428439,-0.20595587351058206,0.9715479791805088,-0.93026333910318,-0.8931600447590332,0.15055304254592136,-0.4507859642640703,0.0,0.0,0.0,0.17596086691284452,0.49054564295635605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8709989123731691,0.6746724321245913,-0.11450738271075593,-0.4687042605383234,0.22079965086337788,-0.8973044962651577,-0.7642516154201713,-0.4628749726632404,0.0,0.0,0.0,0.13070394838899302,0.4676220298779705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6965138145426241,0.9715479791805088,0.6805755084537893,-0.08817720266739554,-0.46037846329901705,-0.815694466013995,-0.8473620109050053,-0.7468252421733512,-0.32122573691385936,0.0,0.0,0.0,0.1555337631986822,0.4455715801732785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4080870454828712,0.0,0.0,0.33008035140765635,-0.26358465617437776,0.0,0.0,0.0,0.14605194684490785,0.4570702809395289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.08859533724071372,-0.4468505800446049,0.29467419150815405,-0.8283245897433416,0.0,0.0,0.6749306917139937,0.5220041205607072,0.11279795019042566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09631852877141447,0.9715479791805088,0.5693517119511499,-0.6202165529877395,-0.9715479791805088,-0.9715479791805088,-0.7163383125481807,0.9471608950955094,-0.07736719413955165,-0.9715479791805088,-0.005165191788048275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2914643937541526,-0.3243740442894317,0.0,0.0,0.0,0.0,0.0,0.36164951169318,0.7101892747052659,0.1543162537057851,0.4763536636149092,-0.2592680316086517,-0.9715479791805088,-0.2548407243617533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.02272684386741241,-0.3863317495946393,0.0,0.0,0.0,0.0,0.0,0.0,0.14334637019402546,0.2713201457807644,0.3695202801321107,-0.22034462206300226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0355168425806748,-0.44079992680717694,0.0,0.09912249002778356,-0.2863729904202193,0.0,0.0,0.6704541921643519,0.2204184105171172,0.2599936180741156,0.459087165352005,-0.30375017136429605,-0.3712420107281268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.04399021672821113,0.0,0.0726324350005074,0.8305013491397334,0.1828846835239664,0.16442527191953674,0.27948606803615506,0.4531471947957495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3427719655154321,0.0,-0.7474647421090146,-0.6651414234680736,-0.3966744312464217,0.0,0.0,0.0,0.045699649248541405,0.3795924041188049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.10996939278268493,-0.5780464514610311,0.0,-0.55608208828614,0.0,-0.29862187380330524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24903603263804175,0.9715479791805088,0.9715479791805088,0.7025521697043662,-0.4469243684987199,-0.6363762244389191,-0.9715479791805088,-0.7660594325459882,-0.4587551173084876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8488377799873048,0.9715479791805088,0.7826495366461719,0.00027055766508824293,-0.06349496476593629,-0.2741732993398767,-0.9715479791805088,-0.9384907517369996,-0.6162196783898449,-0.03326629473016805,0.0,0.0,0.23622143777340776,0.5219180340309065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18049885684091552,0.3912017875662276,0.04503555316150661,-0.2421860044810349,-0.36391235761937263,-0.6374584550992721,-0.2865451634798209,0.0,0.0,0.0,0.16155982028473853,0.4961289693177225,-0.23390939954447185,-0.3285922842496711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.033463063941141326,0.0,0.0,0.0,0.0,0.30143813313536016,0.2729434917712938,0.4850238069734187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6571599723479705,0.8451114630544984,0.0,0.0,-0.6462023869118966,0.0,0.0,0.0,0.193571711294952,0.6034542758279543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046732687606151055,0.0,0.0,0.0,-0.3984330560694953,-0.9715479791805088,-0.6196877357332489,-0.2080957386799163,0.0,0.0,0.0,0.0,0.2501182632983948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003787807311235401,-0.2770264528989891,-0.5837035662765125,-0.18080630873306125,0.014929863882596681,-0.3395375716100591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.26455620415355824,0.9715479791805088,0.9715479791805088,0.7393111179293097,-0.41277261231917217,-0.7810261906556425,-0.9715479791805088,-0.9715479791805088,-0.14275606256110562,0.25787834905615303,-0.28700019228019663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3946575468339457,0.6092097752489223,0.9715479791805088,0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.4318592257835791,0.0,0.4091815742189099,0.8413851461216921,0.480977740072781,0.0,0.05403774456353362,0.0,0.0,0.0,0.0,0.05523065790505904,0.054824821407426685,0.4228078420788087,0.05681710966853101,0.1398414186235641,-0.4520157718326532,-0.9715479791805088,-0.9715479791805088,-0.8845390937032671,0.0,0.6117062846131456,0.8103079088636016,-0.2256819869106521,-0.6912379400734032,0.0725955407734499,0.6846092772787412,0.9415529725827716,0.5218319475011057,-0.07200523314053013,0.0539024657309895,-0.024989689793604983,-0.06508141652940826,-0.06934884879239099,-0.0793225881735985,-0.03773049620412406,-0.04128464007732871,0.3675648860980639,0.057013878879504286,0.0,-0.4464324454712867,-0.9715479791805088,-0.9715479791805088,0.9715479791805088,0.5420991762313523,0.5609890204847858,-0.10088111485085713,-0.5454442528178977,-0.7222044946503211,-0.4479697049320154,0.2724146745168032,0.40404097858223337,-0.38502815357194137,-0.9715479791805088,-0.7787264505023923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02716644918999676,-0.03022867003576823,0.0,0.0,0.0,0.0,0.0,0.28304021190935963,0.40404097858223337,-0.3490685802665767,-0.4155765735755412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9715479791805088,0.8136775816015188,0.6012283241288191,-0.03925545758916689,-0.29080029766711785,0.0,0.0,0.5259763990072301,0.0,0.3311010916895802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.05771486919359655,-0.4555822137815436,-0.9167477539244536,-0.9017072073606844,-0.6132927363766175,-0.33140854358172595,0.0,0.0,0.0,0.0,0.38324493259749615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7593446832215254,0.9715479791805088,0.8299602338095569,-0.27792421242405463,-0.7486945496775973,-0.9715479791805088,-0.3217914483954075,-0.5463912046457066,-0.4133014295736627,0.0,0.0,0.0,0.0,0.0,0.27556298189237544,0.11759419970789906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.23914837978663514,-0.034582188828551776,0.0,0.0,0.0,0.0,0.0,0.4965839981180982,0.8870601992188618,0.14586747570962044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1824542508749624,-0.5174661306326362,-0.9532115483329374,0.0,0.6240781487530899,-0.9073766202518518,0.41788861180447706,0.00809213380127563,0.0,0.0,0.0,0.4010033538878335,0.22006176632222813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.051344465988337015,-0.3943869891688575,0.0,0.0,-0.5344374750790806,-0.05610382127875292,0.0,0.0,0.09979888419050416,0.5732379038678718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8592665481688879,0.17342746332156372,-0.2989908160738801,-0.7687158168941273,-0.5234921877186927,-0.4360651676681326,0.0,0.0,0.0,0.0,0.3098500169044673,0.6641083851104639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.107804931461979,0.0,0.0,0.0,0.0,0.0,0.6373846666451569,0.6402255221285835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1068825757855418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23877943751606026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04834373552099469,-0.6364746090444057,-0.2924359417333331,-0.09005880824732743,-0.8258895707575473,-0.7657519806538425,0.0,0.0,0.0,0.0,0.2110841710715728,0.06928735841396186,-0.3120267763008591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2056607196941221,-0.2288671885132819,0.0,0.0,0.8399954635691935,0.7105582169758409,0.7555199816832325,0.6408896182156184,-0.054591157969395926,-0.8724131910770393,-0.6364008205902908,-0.7829938827653751,-0.812386283654507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.06704910863914093,0.0,0.0,-0.05381637920118869,0.0,0.0,0.0,0.0,0.5766198746814749,0.7939022758987057,0.06452800312354594,-0.8504857221292059,-0.6234878411201701,-0.12306684338809305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5302561293458986,0.9137593215327972,0.1892427886535401,-0.6255293216840175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.05713685963636257,-0.39621940244604603,-0.013589373632841292,-0.5334905232512718,-0.1916778076393343,0.0,0.0,0.0,0.5710611444714799,0.9160344655346756,0.16185497410119842,-0.8541628467592687,-0.6164656399035615,-0.3644780691009207,0.0,0.0,0.0,0.0,0.0,0.2133470169977654,-0.1931166824945763,-0.04432226477172853,0.0,0.0,0.0,0.4659494915846976,0.8659075090392356,-0.13396293844573776,-0.9715479791805088,-0.3767023563326349,0.0,0.0,0.5829779798110486,0.8279310513213951,0.10299638386881976,-0.8478170397053808,-0.14166153382506685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6742174033242155,0.35729599290039643,0.0,0.0,0.0,0.022628459261925773,0.25453327246960744,0.3915584317611167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005730903269596421,0.0,0.0,0.15969051278049248,0.01809046933385479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011289633479591228,0.1948384130905924,0.0,-0.5424558204262412,0.0,-0.8571266829995536,0.0,0.0,0.0,0.0,0.0,0.43595448498696016,0.8358141178360116,0.12285777610143392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09528549041380484,0.0,0.0,0.0,0.0,-0.4964733154369258,0.0,-0.12032437251015315,-0.8223600230357144,-0.5297519082427797,0.0,0.0,0.0,0.4279853319425429,0.7679902304286634,0.051897879394199334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2527992437979055,-0.6098615732602714,0.0,-0.6791981239769764,0.0,0.0,0.0,0.0,0.4839292782373801,0.8586639424602822,0.11812301696238972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.17601005921558785,-0.5855851718564443,-0.5454196566665261,0.0,0.0,0.0,0.0,0.5199872361482312,0.8159773217547691,0.06704910863914093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09052613512338893,0.0,0.0,0.0,0.0,-0.11739743049692575,-0.4871759702184388,-0.6036756411902993,-0.6006995068743284,-0.3101082764938697,0.0,0.0,0.0,0.4061439495245101,0.7657765768052142,0.043547486003521284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7261398788697866,-0.6313094172563575,-0.4826871725931112,0.0,0.0,0.0,0.0,0.4591855499574916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.07421888676397938,0.0,0.0,0.03851757304801713,-0.5449154355634072,-0.4022454595321023,-0.035024919553241635,-0.029306314359331037,0.0,0.0,0.0,0.038948005697021164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00901448947771282,0.4455223878705352,0.30452495013250325,-0.1956008937831138,-0.6925046418690437,0.0,0.0,0.0,0.0,0.0,0.27708794327741826,0.5308341389031327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007919960741674021,0.2070872964736783,-0.29558424910890546,-0.8428240209769342,0.0,0.8598691538774935,-0.6126040441382112,-0.3443338211275324,0.0,0.0,0.2096575942920166,0.5772839707685097,-0.12428435288099016,-0.7514985109339664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4258700629245802,0.7125996975396887,0.8161986871171141,0.04169047657496108,-0.8714908354006022,-0.6369419359204672,-0.7133006878537808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.40582419955667853,0.3906975664631086,-0.5422959454423254,0.0,0.0,0.0,0.0,0.0,0.0,0.4289814760730951,0.5816866818640365,0.8934306024241214,0.12809675634359718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15912480129894435,0.0,0.0,0.0,0.0,-0.2938379223615176,0.0,0.0,-0.6794071912636354,-0.3640107422248592,0.0,0.0,0.02523565130732157,0.7909630358097924,0.7771399987389205,0.05467724449919674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.21413409384165846,-0.5311784850223359,-0.5974651129689554,-0.5046515357680021,0.0,0.0,0.0,0.0,0.01759854630642162,0.4660601742658701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20479985439611406,0.9715479791805088,-0.2398862643277849,-0.6647970773488704,-0.9715479791805088,-0.9715479791805088,-0.17470646319288996,-0.2571527625906891,0.0,0.0,0.0,0.0,0.0,0.3097393342232949,0.15023329257808982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1874964619061524,0.9715479791805088,0.2995073352526849,-0.1812982317604944,-0.5584925111205626,-0.6124072749272378,-0.5263699374291766,-0.2565501568820835,0.0,0.0,0.0,0.5927303538299111,0.8725976622123267,0.12100076667287375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0005042211031189984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1985524319477128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3065541326206651,0.0,-0.9715479791805088,0.0,0.0,0.0,0.0,0.0,0.0,0.1976177781955898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.33297039919382626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23633212045458016,0.5209587841274117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.340263158075523,-0.6992193911935064,0.3181266218410304,-0.7520888185668864,0.0,0.0,0.0,0.0,0.28083885636159617,0.4304326490040229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.24712983090673826,-0.011092864268617959,-0.042329976510624194,0.0,0.0,-0.023698391846592917,0.0,0.0,0.0,0.10398022992368608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4799938940179146,0.9715479791805088,0.9715479791805088,-0.09202650035706007,-0.6641821735645789,-0.6593982221227913,-0.6467680983934447,0.0008116729952647289,-0.9715479791805088,-0.24662560980361925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3620799443421841,0.9715479791805088,0.3635188191974261,-0.235987774335377,-0.6644527312296673,-0.7531095588488101,-0.0492783892731177,-0.18592230821836625,0.0,0.0,0.0,0.6435705987151292,0.4717787794597808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2073209599117091,0.0,0.13602901516095706,0.0,0.0,0.2298018422654049,0.4559634541278044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3143757087568524,0.0,0.0,0.0,-0.4955386616848028,0.0,0.0,0.0,0.35791089668468795,0.5572750016276654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.9591884131162504,-0.8519614912115053,-0.38469610552842404,0.0,0.0,0.0,0.4141131025689274,0.5857450468403601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21620017055687774,-0.2535371283390553,-0.6302640808230618,-0.6918159496306372,-0.17701850142182585,0.0,0.0,0.0,0.0,0.0,0.2344997071773917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5279317930412769,0.9715479791805088,0.6536796169288808,0.1594445512667759,-0.32554236147958543,-0.6933532090913659,-0.7825265558893135,-0.6729015092258318,-0.3603213195191105,0.0,0.0,0.0,0.0,0.0005657114815481442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.031753631420811064,0.9715479791805088,0.9715479791805088,0.9715479791805088,-0.2378078895368797,-0.7359045509643349,-0.9715479791805088,-0.9715479791805088,-0.3628547231103913,0.0,0.3319496589119024,-0.3694218955266241,0.0,0.0,0.0,0.011658575750166105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015077440790826627,0.22488261199107326,-0.2571527625906891,0.9715479791805088,-0.4227709478517513,-0.6813379891463107,0.2902960765639989,0.2966172874665151,-0.4892297488579723,0.0,0.4557051945384019,0.5739142980305925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3880165859635979,-0.8221755519004269,-0.09960211497953088,0.0,0.0,0.0,0.02055008447102064,-0.02287442077564236,0.3456251190745445,0.5070619586024249,-0.19948708569983584,-0.7494693284458046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09764672094548403,-0.10867809483567284,0.0,0.0,0.0,0.0,0.046769581833208534,0.8894583239775986,-0.1294741408204101,0.8827927669558794,0.6517242228948339,0.5925581807703095,-0.15740307070292825,-0.9715479791805088,-0.9272626086358376,-0.9715479791805088,-0.25190148427284,0.0,0.0,0.0,0.0,0.0,0.0,0.21172367100723594,-0.16650364671044188,-0.06912748343004609,0.0,0.0,0.0,0.0,0.0,0.0,0.4483140510512185,0.6526711747226427,0.7423856368507669,0.6109806981476816,-0.12642421805032442,-0.9715479791805088,-0.2199879778681132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10732530651023166,0.0,0.0,0.0,0.0,0.0,0.649276905833354,0.0,0.0,0.0,0.3817814615908824,0.5384958400554042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.19203445183422332,0.0,-0.05338594655218467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22051679512260386,-0.23388480339310025,-0.7347362337741812,-0.9715479791805088,-0.9715479791805088,-0.36792153029295294,0.6526957708740144,-0.4179869964099637,-0.3083988439735395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10302098002019143,0.18808676953907216,-0.32396820779179925,0.0,0.0,0.0,0.9254178972829632,0.5503388869408579,-0.17355044407842202,-0.2554556281460447,0.5958663631297976,0.6145225439452006,-0.13573386134449714,-0.9715479791805088,-0.9293778776538002,-0.5237258511567233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07662930959840189,0.4501833585554646,0.2524548976787023,-0.028248679850349723,-0.3388734755230243,-0.08753770273173242,0.0,0.0,0.3493022437046075,0.4220576594619732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.242973081324928,0.24863019614040946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.37736645241966976,0.3079807094002213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2338356110903569,-0.07835104019441799,0.0,0.0,0.0,0.0,0.4884672681654509,0.4199669865953822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.04336301486823384,-0.5449523297904646,-0.9551669423669842,-0.2583702720835861,-0.128687063976517,-0.5468462334460823,0.0,0.0,0.0,0.008301201087934727,0.13285611163401312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.871207979659828,0.9715479791805088,-0.24155880262105764,-0.7896348436357229,0.4189462463134584,-0.9715479791805088,-0.12172635313833766,-0.5009990072893109,-0.8509038567025241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07789601139404231,0.1850983371474157,-0.2926819032470497,0.0,0.0,0.3130352185070971,-0.3483675899524845,0.0,0.0,0.31208826667928824,0.54139818591726,0.507111150905168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2253499388671347,0.9715479791805088,0.2429238890221847,-0.34659666705372505,-0.7452387904098794,-0.8579629521461901,-0.7638826731495965,-0.40288495946776537,0.0,0.0,0.0,0.4997323054936706,0.4726273466821029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4007327962227453,0.0,0.0,-0.028949670164442002,-0.4065497860221425,-0.5377087632115112,-0.4339130044231125,0.0,0.0,0.0,0.12941265044198091,0.4668349530340774,0.3490316860395193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6147439093075455,-0.22467354470441409,0.0,0.0,0.0,0.6014988817939072,0.5424558204262412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.17293554029413055,0.0,-0.6237706968609441,-0.5230740531453745,-0.1931535767216338,0.0,0.0,0.0,0.5378071478169978,0.5011096899704834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5690565581346898,0.0,0.0,-0.09901180734661108,-0.4967930654047574,0.0,0.0,0.0,0.009494114429460163,0.11704078630203672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8008875828882566,0.9715479791805088,0.9715479791805088,-0.1170284882263509,-0.6467066080150156,-0.9715479791805088,-0.9715479791805088,0.8130257835901701,-0.9715479791805088,-0.5060904106232443,0.1033899222907663,0.0,0.0,0.0,0.02329255534896055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3857291438860336,-0.11241670984416494,-0.041186255471842084,-0.4166588042358941,0.3889512397157209,-0.26512191563510645,0.02171840166117441,-0.06579470491918635,-0.12610446808249287,0.0,0.0,0.026871295373536854,0.05202086015105762,-0.08779596232113482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2429976774762997,0.5889056522916184,0.4388199366217584,-0.2885620478922969,-0.9715479791805088,-0.15407029219206853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8451483572815559,0.08533634718396899,-0.9715479791805088,-0.06398688779336946,0.0,0.024411680236371008,0.6023351509405438,0.4373564656151448,-0.30462333473798986,-0.8796075653532495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7006090737460051,0.4196472366275506,-0.9715479791805088,-0.2751694434704289,0.35859958892309435,0.4701800296206229,0.2740995108857617,-0.4310967450910577,-0.7962881025817564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3153595548117188,0.6799114123667546,-0.5852654218886129,-0.2347948609938515,-0.287553605686059,0.0,0.0,0.0,0.0,0.0,0.08379908772324034,0.5966042476709474,0.4240499477230775,-0.2921776821439307,-0.9369534922762712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2246366504773566,-0.053656504217272916,0.4199546885196964,0.10409091260485856,0.2937149416046594,0.17952730886173504,-0.3657816651236186,-0.9404461457710468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.39142315292857255,0.2511881958830619,-0.6525235978144127,-0.06263409946792824,0.0,0.0,0.0,0.10512395096246822,0.05369339844433039,-0.1767479437567376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4079394685746412,0.8310055702428524,0.5751932979019188,-0.16671271399710094,-0.9715479791805088,-0.8806774979379166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03725087125237672,0.5919801712130756,0.3878936052067395,-0.27157840537016675,-0.8603610769049267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4161053908300318,0.5002980169752187,0.3048078058732773,-0.7153175722662568,-0.6437796660017883,0.0,0.0,0.0,0.0,0.8650220475898559,0.7167810432728705,0.8220033788408253,0.5431568107403335,-0.00793225881735985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007120585822095121,0.0,-0.2805928948478796,-0.6071191023823314,-0.6974853625218045,0.0,-0.4296455721601298,0.0,0.0,0.0,0.5106284005513153,0.3217053618656067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2572757433475474,0.0,-0.6955422665634435,-0.5522081944451038,-0.2025493065456073,0.0,0.0,0.03431163116346354,0.6318751287379056,0.3824455576779172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.23154816901279265,-0.5806659415821127,0.0,0.0,0.0,0.0,0.0,0.0,0.10684568155848433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6657317311009934,-0.10550519130872893,-0.6210897163614334,-0.9715479791805088,0.09233395224920582,-0.10275042235510316,0.4620755977436615,0.607291275441933,-0.4670563183964223,-0.4501833585554646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.27285740524149305,0.0,0.0,0.0,0.0,0.0,0.0,0.0875254046560466,0.6222703316272729,0.35829213703094864,-0.3272517939999157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7776565179177253,0.0,0.0,0.4085543723589326,0.0,0.0,0.0,0.0,0.0,0.4036720363116584,0.4082838146938445,0.1747679535713191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.12344808373435374,-0.822114061521998,-0.9715479791805088,-0.9715479791805088,-0.39099272027956855,0.0,0.0,0.0,0.0,0.6338305227719524,0.3035902963803802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20379141218987606,0.9715479791805088,0.8342030699211679,-0.31389608380510514,-0.8739996428405113,-0.9715479791805088,-0.9715479791805088,-0.14865913889030366,0.0,0.0,0.0,0.0,0.4984656036980301,0.2950062395516715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12700222760755842,0.0970810094639359,-0.30462333473798986,-0.65604084746056,-0.16928301181543925,-0.0024842112885375034,0.0,0.0,0.0,0.06599147413015961,0.6767508069154964,0.4151461409265371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7594676639783838,0.1763298091834194,-0.30115527739458603,-0.5107390832324877,-0.5832239413247651,-0.6177200436235161,-0.317216564240279,0.0,0.0,0.0,0.08624640478472036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9176209172981474,0.9715479791805088,0.9715479791805088,-0.20361923913027444,-0.7380567142093551,-0.9715479791805088,-0.9715479791805088,-0.3948912102719764,0.28894328823855764,-0.3215577849573767,0.0,0.0,0.0,0.03609485213790878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1615106279819952,-0.21991418941399815,0.0,0.0,0.0,0.0,0.0,0.0,0.16202714716080005,0.8164077544037731,0.4960797770149792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.115724892203653,0.9715479791805088,0.1278876890569381,-0.3500032340186997,-0.68570380601478,-0.7158217933693759,-0.8267504360555554,-0.4150477563210505,0.0,0.0,0.05797312878299896,0.7355848009965035,0.4410704844722652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4614360978079984,0.9715479791805088,0.0578624461018265,-0.4466169166065742,-0.8226305807008026,-0.837154608085767,-0.6701221441208346,-0.2566362434118843,0.0,0.0,0.30507836353836554,0.8365520023771613,0.5134692560347417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21810637228818128,0.9715479791805088,0.10220930702492667,-0.5890409311241623,-0.9715479791805088,-0.9715479791805088,-0.7475139344117577,0.0,0.0,0.0,0.0,0.5638421740438984,0.31365012229138856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1263750257475811,0.9715479791805088,0.9715479791805088,-0.08346703967972295,-0.6225039950653037,-0.9715479791805088,-0.9715479791805088,-0.6305838307908935,0.0,0.0,0.0,0.0,0.5066930163318499,0.26306813699557297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5544710403712964,0.9715479791805088,0.5867903832736555,0.04230538035925253,-0.4561725214144634,-0.8142924853858103,-0.8824607189123618,-0.7533063280597834,-0.3488472149042318,0.0,0.0,0.0,0.11100243114029458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6429188007037802,-0.4434317150039444,-0.39559220058606864,0.0,0.0,0.0,0.0,0.0,0.0,0.20365613335733196,0.058944676762179474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1302858138156748,0.0,0.3920995470912932,-0.8736184024942508,0.0,0.2711602707968486,-0.30178247925456336,0.0,0.0,0.3157530932336653,0.8801117864563685,0.5570167420382631,-0.19111209615778613,-0.9715479791805088,-0.7544131548715078,-0.03369672737917208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027719862595859072,-0.0308435738200597,0.0,0.0,0.6348881572809337,0.6380118685051342,0.8384950983355223,0.5288049564149708,-0.21011262309239231,-0.9715479791805088,-0.7518182609017979,-0.9044127840115671,-0.10037689374773814,0.0,0.0,0.0,0.0,0.0,0.0,0.17486633817680575,0.5005070842618778,0.05748120575556581,-0.7445746943228445,0.0,0.0,-0.07100908900997795,0.0,0.0,0.0,0.4805350093480911,0.8990631210882312,0.5888810561402466,-0.13430728456494095,-0.9712774215154204,-0.739225031399509,-0.34589567673963284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21918860294853426,0.5918325943048456,0.8693878644583253,0.5679743274743368,-0.15996107044558072,-0.9715479791805088,-0.7402580697571185,-0.001967692109732676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.13728341888091164,-0.4912097390433909,0.6245331775534655,0.2018975085342584,-0.3047217193434765,0.0,0.0,0.5426525896372145,0.9715479791805088,0.6617594526544706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.08012196309317739,-0.4609687709319368,-0.5077752469922029,-0.34814622459013955,0.0,0.0,0.0,0.3690037609533057,0.4392503692707624,0.2724146745168032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.28391337528305344,0.1091208255603627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7841990941825864,-0.9715479791805088,-0.9715479791805088,-0.5523557713533338,0.0,0.0,0.0,0.0,0.15932157050991766,0.006431893583688684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.34164054255233584,0.0,0.4517206180161932,-0.454044954320815,0.016048988770007138,0.1032546434582222,-0.6206223894853719,-0.12550186237388722,0.0,0.0,0.4848762300651888,0.8085984763432715,0.5014909303167441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023513920711305474,-0.2896319804769641,-0.6290711674815366,-0.5969977860928939,-0.5080704008086627,0.0,0.0,0.0,0.5617146069502499,0.9020269573285159,0.5905289982821477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.20816952713403128,-0.5852900180399845,-0.5852654218886129,-0.438709253940586,-0.041186255471842084,0.0,0.0,0.5168389287726591,0.9075241971600818,0.6106486501041644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5254352836770536,0.0023489324559933817,-0.6269804946149455,-0.9715479791805088,-0.9715479791805088,-0.7095743709209745,0.0,0.0,0.0,0.2894352112659908,0.6289850809517357,0.3900580665274455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3833679133543544,0.6986905739390158,-0.033733621606229565,-0.6516258382893473,-0.9348628194096801,-0.9715479791805088,-0.06863556040261291,0.0,0.0,0.0,0.14929863882596678,0.15116794633021285,0.03192580448041266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6312725230292999,0.9715479791805088,0.9715479791805088,0.04021470749266156,-0.684916729170887,-0.9715479791805088,-0.7058480539881684,-0.6054834583161159,-0.3118546032412575,0.0,0.0,0.0,0.0,0.1258216123417188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8818581132037561,0.9715479791805088,0.9047448320550844,-0.2058082966023521,-0.7815919021371905,-0.9715479791805088,-0.9604305187605192,-0.04344910139803465,-0.24671169633342005,0.0,0.0,0.5280301776467636,0.8812432094194647,0.5657483757752018,-0.18122444330637946,-0.9715479791805088,-0.4457806474599377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15174595588744685,0.5630182029729478,0.0,0.0,0.0,-0.7555937701373475,-0.5410784359494284,-0.0982124324270322,0.0,0.0,0.5310555042654775,0.7741884605743213,0.4601939921637296,-0.27714943365584743,-0.5625385780212003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.18016680879739816,-0.5675192986739612,-0.2549391089672398,0.0,0.0,0.0,0.7136450339729841,0.753330924211155,0.8312146375295113,0.5387786957961783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4092430645973392,-0.7751231143264443,-0.7612139907257716,-0.5874052870579471,-0.1184181707788496,0.0,0.0,0.5639282605736992,0.8866543627212295,0.5587630687856509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3053858154305113,0.06771320472617573,-0.5520975117639313,-0.9163419174268213,-0.9110660429576006,-0.7748033643586129,-0.12534198738997146,0.0,0.0,0.4324249372651272,0.6458949350197509,0.392038056712864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6622759718332752,0.7129563417345776,0.10138533595397613,-0.519212457380024,-0.951588202342408,-0.9715479791805088,-0.7732415087465125,-0.06406067624748442,0.0,0.0,0.3099115072828965,0.26888512679497023,0.14108352426783285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2839748656614827,0.9715479791805088,0.9715479791805088,-0.7300137727108228,-0.9715479791805088,-0.9715479791805088,-0.6065410928250973,0.0,0.0,0.0,0.0,0.0,0.1368775823832793,0.003689422705748768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7362980893862816,0.9715479791805088,-0.06372862820396705,-0.7087749960013957,-0.9715479791805088,0.9715479791805088,-0.9715479791805088,-0.42270945747332217,0.0,0.0,0.311596343651855,0.5428493588481877,0.2746529242916241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8960500925452033,0.9218268591827009,-0.14726945633780494,-0.684916729170887,-0.9715479791805088,-0.9715479791805088,-0.5043686800272281,0.0,0.0,0.0,0.2885743459679827,0.4294856971762141,0.13569696711743967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.016356440662152867,-0.5565740113135732,0.0,0.0,-0.02712955496293927,0.0,0.0,0.0,0.4795634613689106,0.594402892123184,0.3186431410198353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.590221546390002,0.6495597615741279,-0.5490229928424741,-0.9578725190178666,-0.967846258399074,-0.779685700405887,-0.025223353231635742,0.0,0.0,0.4315148796643758,0.6357367245032559,0.3460924459506061,-0.41526912168339547,-0.7499243572461802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3137485068968752,-0.09395729823973528,0.0,0.0,0.2491713114705859,0.6222826297029588,0.5934682383710609,0.305693267322657,-0.3932801623571328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08809111613759474,0.0,0.0,0.0,0.0,0.0,0.31181770901420003,0.5731272211866993,0.31244491087417725,0.1971873455465858,0.04707703372535427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3071444402535849,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.0578624461018265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0323193429023592,0.9715479791805088,0.9715479791805088,0.9715479791805088,-0.19312898057026212,-0.8542489332890696,-0.9715479791805088,-0.9715479791805088,-0.2891769516765884,0.0,0.0,0.0,0.4856018165306528,0.7159447741262341,0.450589195053097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3232795155533928,0.9715479791805088,-0.0773057037611225,-0.6848552387924579,-0.9715479791805088,-0.9715479791805088,-0.5743939229823398,0.0,0.0,0.0,0.4714836256433208,0.567396317917103,0.3289858226716176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2964943067096568,0.0,0.7069056884971496,-0.2997655948420873,-0.714739562709023,-0.80049404446631,-0.679591662398923,-0.1443794085516351,0.0,0.0,0.6240535526017181,0.7885895072024274,0.4827609610472262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3700122031595439,-0.2597845507874565,-0.772774181870451,-0.8102218223338009,-0.6042905449745906,-0.07405901178006359,0.0,0.0,0.5104685255673995,0.6648585677272996,0.4042254497175208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0662005414168187,-0.20579599852666625,-0.6021875740323139,-0.5931730845546008,-0.4303834567012795,0.0,0.0,0.0,0.46189112660837395,0.5200733226780321,0.26936475174671753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10593562395773294,0.26820873263224954,-0.3232795155533928,-0.7248977732255178,-0.7607712600010815,0.0,0.0,0.0,0.0,0.3434729558295244,0.09599877880358293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5644078855254464,0.9715479791805088,0.9715479791805088,-0.01585221955903387,-0.6972516990837737,-0.9715479791805088,-0.9715479791805088,-0.6234509468931125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032405429432160016,0.7021217370553621,-0.8174407927613826,0.16641756018064105,-0.18519672175290228,0.0,0.0,0.7457184153616268,0.7560733950890949,0.6547987418162913,0.3829989710837796,-0.3733695778217753,-0.9527688176082474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8386795694708097,0.0,0.0,-0.13783683228677396,0.0,0.0,0.8102956107879159,0.7832767385061492,0.5868149794250272,0.2960515759849669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6210036298316326,-0.8195068694766021,-0.9231796475081424,-0.6630384525257969,-0.2191517087214768,0.0,0.0,0.6815224602815981,0.6857898925445809,0.5497362812322523,0.2962360471202544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.640840425912875,0.0624865225596983,-0.6705156825427809,-0.872290210320181,-0.9715479791805088,-0.6768614895966688,-0.08843546225679795,0.0,0.0,0.6485882135949474,0.6613413180811524,0.5376964651358254,0.27161529959722425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6930088629721626,0.1347008229868875,-0.6177569378505736,-0.8967264867079237,-0.9715479791805088,-0.7882082668561667,-0.00541115330176486,0.0,0.0,0.470819529556286,0.4795634613689106,0.30692307489123993,0.025309439761436545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7163875048509241,0.9479479719394024,-0.00603835516174215,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3589685311936693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24624436945735856,0.9715479791805088,0.3717462318312458,-0.5883030465830126,-0.7933119682657859,-0.3588947427395543,-0.028482343288380483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6088162368269757,0.0597563497574442,-0.7440581751440397,0.0,0.17596086691284452,-0.19582225914545875,0.0,0.0,0.5461329450563042,0.4780999903622969,0.3801089232976097,0.1038941433938853,-0.6103534962877045,-0.9715479791805088,-0.09658908643650273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18716441386263494,-0.2082925078908896,0.0,0.0,0.0,0.0,0.0,0.6164902360549331,0.7616936156775189,0.6040199873095023,0.4447599071780139,0.18584851976425126,-0.5296166294102356,-0.9715479791805088,-0.8468085974991428,-0.5597961071432604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011400316160763693,-0.01267931603208993,0.0,0.0,0.0,0.1604038011702706,0.2791417219169517,-0.4398037826766247,0.7449067423663619,0.6574305300130586,0.5755868363238652,0.3179667468571146,-0.4102515068035771,-0.9715479791805088,-0.832259973962807,-0.390377816495277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1728740499157014,-0.03725087125237672,-0.15514022477673567,0.0,0.0,0.0,0.0,0.0,0.4210492172557352,0.7978007658911135,0.6214955528590658,0.5327772348614938,0.255861464643677,-0.4710654910700026,-0.9715479791805088,-0.718539668095944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.7646205576907461,0.0,0.0,0.0,0.0,0.7194374276210096,0.8317680509353739,0.6587464241114425,0.4933496042127252,0.2436617735633344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1114328637892986,-0.5336749943865592,-0.7161784375642648,-0.8738151717052239,-0.5808504127174001,-0.09074750048573384,0.0,0.0,0.8556140196901966,0.4913819121029926,0.07447714635338179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8620705094252571,0.328309428508897,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.23607386086517784,-0.26272379087636977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02899886246718531,0.0,0.0,0.0,0.0,0.0,0.0,0.5730534327325845,0.8155468891057651,0.6470140599071613,0.5329371098454094,0.2206028816524046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.392185633621094,-0.6182242647266352,-0.8672479992889911,-0.6265869561929991,-0.1398783128506216,0.0,0.0,0.7135835435945549,0.5155230346742752,0.3164663816234434,0.035504544504988966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1400873801372807,0.7319445705934979,0.051627321729111095,-0.8374989542049701,-0.9715479791805088,-0.9715479791805088,-0.4990559113309499,0.0,0.0,0.0,0.6548971264217779,0.507406304721628,0.4197456212330373,0.1669832716621892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8190641387519122,0.37886681765334096,-0.8873307568839502,-0.9715479791805088,-0.9715479791805088,-0.4492241086519699,0.0,0.0,0.0,0.0,0.0001352788325441215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7450543192745919,0.9715479791805088,0.9715479791805088,0.2586654259000461,-0.5857819410674175,-0.8595862981367195,-0.9715479791805088,-0.6915207958141772,-0.17120151162242864,0.0,0.0,0.9276930412848418,0.7047289291007579,0.5025608629014113,0.2245013716448125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023132680365044768,0.5643463951470173,-0.2290762557999409,-0.6449971754946854,-0.8740611332189405,-0.9715479791805088,-0.5599559821271761,0.0,0.0,0.0,0.7014330448169557,0.34614163825334937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7128456590534051,0.9715479791805088,0.2149949591396665,-0.9715479791805088,-0.9715479791805088,-0.9715479791805088,-0.3650068863554114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017192709808789255,0.32133641959503184,0.7266440999729056,0.5683309716692261,0.4725412601523021,0.20835399826931872,-0.5453335701367253,-0.9715479791805088,-0.8816121516900395,-0.17716607833005582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053742590747073715,0.21315024778679206,0.02588744931867052,-0.006530278189175319,0.07707204032309176,-0.0008485672223222166,0.06533967611881067,0.0695579160790501,-0.3735417508813768,0.7676089900824027,0.6026671989840612,0.4419805420730165,0.18353648153531527,-0.4940259983754457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3488472149042318,-0.5323468022124896,-0.6508879537481976,-0.3758045968075695,0.0,0.0,0.0,0.7873228054067869,0.6272510522800337,0.5399101187592746,0.2901730958071405,-0.4720739332762407,-0.9536419809819412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.07032039677157151,-0.3234393905373086,0.0,0.0,0.0,0.0,0.0,0.9149645329500086,0.6759760281472892,0.5255336682825402,0.22076275663632045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2746652223673099,-0.3197622659072457,-0.12390311253472945,0.0,0.0,0.0,0.2006922971170471,0.07997438618494745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.017684632836222423,-0.5064962471208766,-0.7073730153732111,-0.8804438344998858,-0.6858021906202668,0.0,0.0,0.0,0.3669130880867149,0.08009736694180572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8778858347572334,0.9715479791805088,0.5823384798753853,-0.6449356851162562,-0.9715479791805088,-0.9715479791805088,-0.691619180419664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.589569748378653,0.4347492735697489,0.3347536201682715,0.05644816739795614,-0.3435467442836393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3774894331765281,0.0,0.0,0.0,0.0,0.04619157227597456,0.5825475471620446,0.4223651113541189,0.2554187339189871,0.006763941627206074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2683809056918512,0.0,0.0,0.0,0.0,0.0,0.0,0.41906922707031663,0.2497001287250765,0.12633813152052362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6258367735761634,0.0,0.16774575235471065,0.2167904781897976,0.2937518358317169,0.1554353785931956,0.04073122667146639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.378215019641992,-0.6162196783898449,-0.8430822805663366,-0.6889750941472107,-0.2250916792777323,0.0,0.0,0.3215823811087484,0.20643549846232934,0.04360897638195043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7024414870231936,0.19209594221265244,-0.295325989519503,-0.5292107929126032,-0.76319398091119,-0.5720203943749747,0.0,0.0,0.0,0.3570869256137374,0.07008673333354075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18614367358071116,0.9715479791805088,0.4518927910757948,-0.22780955400430056,-0.9715479791805088,-0.9715479791805088,-0.09580200959260964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1189223918819686,-0.1323395924552083,0.0,0.0,0.4812851919649266,0.3300557552562847,0.22227541994567745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4811745092837542,0.9715479791805088,0.4606244248127336,-0.44451394566429736,-0.8290624742844913,-0.9715479791805088,-0.8015393808996055,-0.2329747457923488,0.0,0.0,0.6036510450389275,0.4478590222508429,0.2832615772717045,0.03309412167056644,-0.7093038132558864,-0.47730061544271796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2986710661060486,-0.03701720781434596,0.0,0.0,0.0,0.0,0.0,0.6860235559826116,0.4910006717567317,0.3820028269532274,0.09834771125957632,-0.6824202198066637,-0.9715479791805088,-0.19052178852486634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3987651041130126,0.03943992872445432,0.3170197950293058,0.2447317061480015,0.26983207862277897,0.6688431442495083,0.4893896238418882,0.3934154411896769,0.12550186237388722,-0.65359353039908,-0.9715479791805088,-0.9715479791805088,-0.13040879457253307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044826485874847534,0.3070706517994699,0.0,0.0,0.1806464337491455,0.038935707621335316,0.0,0.0,0.1961051148862328,0.7195604083778679,0.5250048510280495,0.35043366666770376,0.08785745269956399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2972075950994349,-0.5559222133022244,-0.7170761970893305,-0.6220735624162996,-0.055907052067779656,0.0,0.0,0.6657317311009934,0.3015488158165326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3877091340714521,0.6651414234680736,-0.6589185971710441,-0.9715479791805088,-0.9715479791805088,-0.6776362683648761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.33523324512001884,0.9715479791805088,0.9715479791805088,0.5694746927080079,-0.3625349731425597,-0.7623331156131821,-0.9715479791805088,-0.7771399987389205,-0.2957318260171353,0.0,0.0,0.5999370261818071,0.4459036282167961,0.3554635796232079,0.09934385539012848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2489991384109843,-0.2579398394345821,-0.5307111581462745,-0.6787799894036582,-0.4536268197474969,-0.02612111275670128,0.0,0.0,0.6580208376459785,0.457783569329307,0.27947376996046913,0.02404273796579614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1449697161845549,-0.1474047351703491,-0.42837887036448935,-0.6612060392486082,-0.5039136512268525,0.0,0.0,0.0,0.2736690782367577,0.197679268574019,0.07521503089453152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1526806096395698,0.9715479791805088,0.5821048164373547,-0.2769280682935025,-0.5400699937431904,-0.7931520932818701,-0.6509617422023125,-0.2461213887005003,0.0,0.0,0.18012991457034064,0.1544761286897009,0.05215613898360173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10101639368340126,0.07942097277908512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.041542899666731116,0.31389608380510514,0.062056089910694265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3539632143895368,0.9715479791805088,0.6367574647851797,-0.8400815500989943,-0.9715479791805088,-0.9715479791805088,-0.4964856135126117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0323193429023592,0.9715479791805088,0.9715479791805088,0.9715479791805088,-0.2627483870277413,-0.5646415489634772,-0.9715479791805088,-0.9715479791805088,-0.5091649295447015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2446456196182008,-0.08700888547724178,0.0,0.0,0.0,0.0,0.0,0.0,0.2686760595083111,0.1686927041825195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20209427774523164,0.3363523700074293,0.2460844944734428,0.1694182906479834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3839828171386459,0.43537647542972624,0.3332901491616578,0.2365411877412393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6900081325048203,-0.5192370535313957,-0.25527115701075725,0.0,0.0,0.2669912231393525,0.3529424741076129,0.18889844253433688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.28760279798880223,0.0,0.0,0.0,0.0,0.0,0.0,0.4253412456700895,0.17625602072930446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16395794504347522]
