new object=loadshape.684_command_center_shape npts=8760 interval=1 useactual=yes mult=[295.858,299.385,303.155,304.067,319.019,317.358,362.26199999999994,364.899,398.759,394.702,398.166,399.73699999999997,397.48900000000003,393.483,394.605,394.88800000000003,383.20099999999996,361.75300000000004,342.832,340.13300000000004,321.454,319.48,303.584,303.782,306.10400000000004,306.512,305.73900000000003,304.42900000000003,370.23400000000004,378.142,511.652,582.335,595.0369999999999,615.612,628.089,643.3919999999999,633.345,649.39,649.337,650.045,648.305,652.309,504.72900000000004,501.713,419.61800000000005,398.158,340.564,338.842,336.09,332.584,326.996,325.819,391.356,400.47,531.234,604.614,615.554,631.658,632.741,626.9630000000001,606.273,623.7869999999999,625.201,626.1469999999999,629.477,634.049,480.11300000000006,476.019,394.675,377.347,321.931,321.392,314.913,314.805,314.936,315.307,381.041,381.892,519.5980000000001,593.03,605.854,622.575,631.312,641.384,631.1,651.422,661.942,669.209,671.7710000000001,679.7760000000001,526.665,521.332,438.004,419.402,366.12,366.42800000000005,360.267,358.93199999999996,358.18699999999995,353.467,412.49199999999996,420.42699999999996,560.373,634.683,646.691,664.956,671.91,668.127,641.299,654.3380000000001,654.717,653.299,637.535,635.5930000000001,479.772,475.82,395.14599999999996,376.548,321.85,321.939,316.031,315.905,315.723,317.08299999999997,384.61199999999997,387.093,524.82,598.257,611.0369999999999,625.433,627.355,628.759,609.094,626.225,627.28,627.965,631.814,636.95,481.661,477.86699999999996,396.832,378.01599999999996,324.045,324.514,319.726,323.055,324.177,323.772,338.18300000000005,337.091,382.19300000000004,448.097,444.56800000000004,501.295,504.546,504.838,489.408,486.17900000000003,486.19699999999995,442.785,446.106,430.385,405.285,401.67699999999996,336.658,336.337,321.32,321.744,307.439,307.44599999999997,306.651,306.76,323.127,323.657,370.574,371.911,405.579,401.837,405.235,405.534,404.70300000000003,401.034,401.01099999999997,400.844,388.37800000000004,367.885,346.837,343.14099999999996,328.80300000000005,329.06699999999995,314.159,314.619,316.675,316.685,317.865,319.788,384.474,384.45099999999996,520.806,594.436,606.86,621.835,624.9069999999999,624.845,605.019,622.575,624.98,631.94,632.2669999999999,634.311,489.21,494.315,420.968,407.96,355.431,355.36400000000003,343.69699999999995,337.81800000000004,333.67800000000005,331.913,399.99199999999996,407.106,541.133,613.009,625.137,646.247,661.318,674.597,657.561,672.373,674.127,675.4739999999999,679.066,683.836,530.034,519.7090000000001,425.119,395.717,336.68199999999996,339.14300000000003,335.402,331.73900000000003,328.25300000000004,324.593,385.361,390.439,526.695,600.264,617.311,647.974,669.878,674.9680000000001,659.0189999999999,678.2819999999999,678.6569999999999,677.189,679.51,682.9939999999999,528.396,514.553,418.274,388.295,331.10400000000004,327.69199999999995,320.439,320.03700000000003,316.815,314.73900000000003,379.153,390.33,533.885,611.332,624.472,640.008,642.694,642.172,621.136,637.5459999999999,635.849,635.034,638.471,643.793,490.608,487.38300000000004,404.51099999999997,392.45099999999996,341.82599999999996,333.353,327.026,325.16700000000003,323.184,323.426,387.42900000000003,390.385,527.61,604.481,615.453,626.562,629.452,635.179,617.086,631.306,632.2180000000001,633.141,635.43,637.4630000000001,478.733,470.333,387.8,368.49300000000005,313.613,313.772,308.243,308.262,308.226,308.188,323.469,323.955,368.24699999999996,437.163,432.64,493.64599999999996,503.769,513.776,510.65,516.656,525.0840000000001,479.93800000000005,481.36199999999997,458.473,429.017,419.665,351.792,345.963,326.673,325.244,310.05,308.80400000000003,306.35400000000004,305.421,319.369,317.753,360.31800000000004,359.82,396.337,398.583,413.195,429.278,446.45,453.793,456.764,459.605,448.23900000000003,424.434,402.93300000000005,382.335,360.577,354.093,333.155,333.86800000000005,324.91,322.072,321.051,319.936,332.417,334.94599999999997,376.92400000000004,373.37699999999995,414.711,418.718,430.705,445.12,447.611,445.037,447.685,446.376,429.902,388.017,353.30400000000003,343.9,328.76599999999996,326.01,308.666,310.517,314.621,315.12,315.189,317.293,385.718,398.11199999999997,540.455,619.575,633.2769999999999,643.432,642.364,638.2719999999999,614.122,625.759,625.544,626.675,632.119,640.1569999999999,499.642,499.079,417.852,398.94,339.841,334.566,327.327,325.967,326.547,326.643,391.093,397.86699999999996,534.618,608.732,622.256,638.359,642.1080000000001,639.433,615.893,633.315,633.555,629.819,639.494,639.251,492.35699999999997,495.222,412.787,394.05,340.991,342.86699999999996,335.531,335.801,334.8,329.452,388.98199999999997,398.384,536.606,609.219,620.722,630.808,627.65,626.316,607.761,625.724,628.061,631.951,635.374,636.08,482.349,478.343,396.94199999999995,377.468,322.737,322.972,316.7,316.382,316.26599999999996,316.42,383.366,385.344,523.436,606.913,634.013,651.5169999999999,656.7260000000001,663.345,649.679,669.1510000000001,664.7130000000001,660.525,664.987,671.99,521.871,517.193,433.306,410.39300000000003,356.98699999999997,356.454,344.961,336.615,332.657,330.61199999999997,337.499,334.449,380.848,456.275,463.219,535.641,542.997,547.778,540.035,540.74,540.9830000000001,496.454,501.316,481.712,451.408,448.079,386.399,385.131,372.89,374.901,359.62300000000005,359.26099999999997,357.181,355.26199999999994,366.07,360.281,404.56699999999995,398.934,435.88,437.05199999999996,446.41900000000004,448.548,451.07300000000004,453.28,458.795,459.88800000000003,446.07599999999996,420.855,404.051,395.80400000000003,377.355,377.12800000000004,358.13599999999997,355.75199999999995,357.414,351.084,349.42199999999997,347.535,408.275,413.79900000000004,551.247,620.96,636.056,654.371,650.1419999999999,630.62,614.41,637.7819999999999,639.985,641.477,646.548,648.9,492.594,483.935,398.70599999999996,378.12300000000005,323.77099999999996,324.031,317.29,316.91,316.98900000000003,317.455,384.855,386.095,524.238,597.758,618.589,640.21,645.737,647.012,629.922,652.38,657.813,663.002,670.7080000000001,677.3919999999999,526.7,522.988,441.778,423.051,369.332,370.61699999999996,365.754,362.699,356.475,351.085,402.91,394.57599999999996,540.625,617.933,636.749,657.8480000000001,663.9680000000001,667.0269999999999,653.107,669.842,669.919,673.755,680.7080000000001,681.3510000000001,526.806,522.009,438.91900000000004,420.65,368.348,368.32099999999997,359.94599999999997,355.031,352.884,351.605,418.8,423.227,560.297,631.561,647.874,666.033,670.722,670.7860000000001,650.529,668.775,672.148,673.5239999999999,678.0989999999999,676.5260000000001,523.84,522.638,436.05300000000005,412.592,358.341,358.631,355.152,356.457,355.98400000000004,354.05199999999996,419.256,419.39,555.356,624.2769999999999,638.183,654.441,658.8989999999999,662.775,644.746,663.568,665.07,670.346,672.997,669.592,515.793,510.409,425.945,405.31800000000004,353.63599999999997,354.958,348.574,347.092,343.73400000000004,340.95300000000003,360.464,371.825,420.666,486.894,485.95,546.443,553.139,556.446,544.3480000000001,543.3340000000001,544.135,499.96,504.50800000000004,485.26199999999994,464.462,460.105,383.9,372.545,349.345,344.99199999999996,327.358,322.538,320.982,323.355,337.88800000000003,335.33,378.73800000000006,376.759,416.485,422.815,444.659,461.892,463.24699999999996,460.249,461.25300000000004,461.441,447.283,419.764,398.6,393.365,379.569,380.76099999999997,363.66,348.798,346.44800000000004,342.717,332.565,334.332,399.67800000000005,404.699,541.418,609.168,621.4259999999999,658.056,672.4789999999999,676.966,658.355,675.977,677.284,679.9639999999999,681.678,677.4019999999999,529.299,526.242,437.80199999999996,418.80800000000005,362.465,366.468,359.82300000000004,357.11800000000005,358.12199999999996,357.332,421.846,421.949,559.37,630.428,643.34,647.576,643.548,632.673,607.165,624.024,624.211,624.215,627.595,627.794,479.14,481.414,409.314,400.41900000000004,356.325,359.615,352.75699999999995,346.57599999999996,340.577,334.22,393.501,394.423,526.045,594.77,611.903,635.431,647.539,659.538,651.999,680.9060000000001,687.117,688.32,692.2339999999999,692.19,535.95,521.475,435.50199999999995,409.42900000000003,352.791,350.2,340.084,339.038,337.13599999999997,335.035,398.288,402.71,539.128,610.7090000000001,629.198,653.716,672.9789999999999,689.7710000000001,670.595,684.6519999999999,685.507,689.206,694.212,693.943,544.0409999999999,538.831,456.925,437.095,381.43199999999996,381.39599999999996,374.99300000000005,374.76099999999997,373.467,372.042,437.426,438.046,575.639,646.0790000000001,661.419,678.172,681.821,681.544,659.023,673.492,672.39,672.115,676.0160000000001,671.939,516.002,500.985,414.319,391.082,331.36800000000005,327.718,322.115,319.189,316.367,315.858,330.441,330.50300000000004,375.689,450.139,453.15,513.49,517.235,517.5409999999999,504.406,503.875,504.569,454.056,455.42400000000004,436.651,421.083,416.94599999999997,353.13300000000004,354.991,340.44,342.26,328.639,327.19599999999997,322.357,311.441,322.253,322.275,368.954,369.907,410.81199999999995,404.23699999999997,409.149,414.625,411.718,410.251,414.815,418.707,412.75699999999995,392.249,382.85,379.35400000000004,365.98699999999997,364.996,348.647,350.311,354.74699999999996,357.00300000000004,355.82199999999995,353.985,415.94599999999997,417.292,553.8580000000001,623.895,643.034,663.1080000000001,666.67,668.319,653.268,672.913,676.7230000000001,681.055,679.3739999999999,651.7330000000001,515.38,527.254,444.72,424.788,367.791,365.676,358.94599999999997,359.791,356.912,354.173,415.028,400.659,527.446,601.345,612.823,624.988,626.381,626.77,609.2090000000001,627.654,626.314,625.929,629.476,630.895,481.64300000000003,476.76800000000003,395.781,376.855,323.543,321.689,314.79,315.215,314.743,314.61,380.11800000000005,381.495,519.991,591.885,608.953,626.979,629.294,634.075,633.401,661.2,664.377,667.007,666.6239999999999,666.8889999999999,505.99,495.29699999999997,411.347,390.454,335.99300000000005,334.0,324.237,322.215,321.119,319.285,383.61199999999997,387.00800000000004,519.181,587.7090000000001,604.508,625.345,636.9259999999999,646.514,633.007,658.855,666.25,670.941,676.444,671.508,505.314,490.631,402.98900000000003,379.015,322.58799999999997,320.783,313.547,311.972,310.502,309.57,374.895,378.20599999999996,512.165,581.004,598.538,622.972,639.222,655.961,651.935,684.3489999999999,687.2,687.418,690.284,687.674,529.2669999999999,518.381,430.191,406.561,350.663,346.04699999999997,337.006,332.80400000000003,329.35400000000004,327.04400000000004,338.199,338.031,382.789,450.91900000000004,455.324,532.414,553.495,556.937,546.516,546.4830000000001,546.562,499.44300000000004,501.81699999999995,473.994,454.606,453.783,385.914,381.917,363.226,359.57199999999995,346.36,351.07300000000004,348.925,340.83099999999996,347.295,339.51199999999994,378.67400000000004,375.72900000000004,413.541,413.869,417.106,410.089,406.92699999999996,402.45300000000003,402.63599999999997,402.31300000000005,390.13800000000003,364.705,348.832,345.149,329.85699999999997,329.759,313.778,314.116,326.657,344.556,334.88,321.585,387.066,397.79,535.762,604.745,618.015,630.5740000000001,633.861,633.328,612.153,630.202,630.643,631.26,635.141,635.668,485.01599999999996,478.209,396.5,378.404,325.959,323.51,315.76099999999997,314.952,312.883,310.834,375.282,378.952,513.076,579.928,598.979,620.305,634.702,648.283,643.96,674.7239999999999,677.317,679.488,684.5189999999999,685.2589999999999,534.811,526.3,431.999,401.47900000000004,338.86199999999997,338.77,334.99199999999996,336.449,334.04699999999997,331.35400000000004,397.68,407.69800000000004,542.594,612.7230000000001,642.065,665.79,670.617,665.4580000000001,636.202,641.879,632.918,629.8330000000001,631.243,629.705,477.63199999999995,476.441,395.09,375.589,321.996,324.149,317.83299999999997,319.983,320.993,320.842,386.759,388.764,526.1419999999999,600.984,614.335,629.99,641.062,649.02,622.605,631.587,630.164,632.805,638.238,638.2080000000001,482.26,480.871,400.30199999999996,380.435,327.82099999999997,328.75800000000004,322.168,321.027,321.36400000000003,322.171,387.664,387.166,522.776,590.633,608.8969999999999,625.322,631.867,642.763,627.807,646.781,648.678,647.268,649.514,648.374,487.048,479.26800000000003,396.684,377.15,322.268,322.547,317.009,317.389,317.29900000000004,316.54900000000004,331.33099999999996,332.394,378.20300000000003,439.412,442.961,502.538,514.2130000000001,523.789,512.122,510.74800000000005,512.715,468.99699999999996,471.251,447.065,418.759,410.281,340.124,339.131,323.607,324.89599999999996,311.215,312.072,313.485,312.82099999999997,326.043,327.395,372.52,367.974,404.53,401.649,406.661,412.62199999999996,418.33099999999996,418.01,419.839,420.972,407.681,378.94800000000004,357.017,353.14599999999996,336.159,335.033,318.307,319.16900000000004,315.305,316.839,315.764,315.66200000000003,332.064,330.555,375.168,370.977,410.616,410.22,421.566,431.214,435.596,434.167,436.316,437.096,421.871,390.83099999999996,367.73699999999997,364.20099999999996,350.36400000000003,349.17400000000004,330.931,333.245,337.846,339.255,339.89,339.87800000000004,407.634,409.37699999999995,546.465,613.465,630.781,648.913,655.279,656.424,637.224,656.2919999999999,659.747,659.768,661.42,656.284,500.379,494.647,411.66,392.43699999999995,336.565,337.974,335.62800000000004,340.199,345.31,349.64599999999996,418.18199999999996,421.834,563.346,629.345,634.489,641.8969999999999,646.806,648.307,631.013,643.867,640.6619999999999,641.518,653.2919999999999,660.865,506.44300000000004,499.88300000000004,423.301,411.31,357.606,358.001,353.98199999999997,357.165,359.335,357.77,421.394,421.14099999999996,557.488,625.788,643.232,662.054,665.725,662.566,642.692,659.003,658.732,659.49,664.852,666.816,515.07,511.86699999999996,429.115,411.63699999999994,361.50800000000004,360.783,353.588,353.457,343.996,337.441,401.88699999999994,405.73800000000006,542.13,611.355,638.031,659.638,663.947,663.419,646.98,665.971,666.8,666.309,670.378,670.6,512.064,507.292,428.185,410.55300000000005,358.276,359.28,351.772,351.00300000000004,350.606,350.33099999999996,365.934,365.649,412.059,474.912,466.157,519.437,527.779,535.908,526.078,524.378,530.149,487.916,487.16900000000004,452.652,431.45300000000003,425.722,356.51300000000003,353.941,337.79699999999997,339.81,328.289,329.165,331.265,330.417,341.985,334.716,372.244,362.82599999999996,404.277,400.79400000000004,404.625,405.667,405.486,401.98800000000006,402.094,402.336,390.481,365.51300000000003,350.55199999999996,362.11300000000006,356.543,358.718,342.14300000000003,341.409,343.157,343.061,344.11400000000003,344.819,407.25,406.023,544.433,607.784,623.22,634.317,630.5740000000001,638.122,624.161,642.79,653.035,667.216,674.518,673.615,521.438,518.623,439.211,421.164,365.93800000000005,366.522,357.82,360.045,362.31800000000004,361.00699999999995,424.371,419.462,553.503,625.865,647.403,663.033,672.171,676.143,658.117,655.109,647.075,651.135,661.431,664.113,505.184,496.10900000000004,405.82099999999997,381.031,325.468,323.541,315.89099999999996,315.47,315.231,315.242,380.975,382.231,520.744,587.4169999999999,607.871,624.6469999999999,630.632,631.512,612.67,631.354,632.281,632.606,637.25,638.469,489.966,490.705,409.091,390.587,336.80699999999996,339.006,335.93,336.904,338.24300000000005,340.954,405.54400000000004,408.01599999999996,547.212,613.154,633.411,651.906,657.555,660.15,638.511,657.533,661.334,663.748,666.949,669.587,513.259,511.431,428.51300000000003,409.293,356.87699999999995,357.849,351.441,351.30699999999996,353.85699999999997,355.575,418.89,416.51599999999996,555.29,622.441,645.77,659.46,661.534,669.732,654.273,676.035,685.8810000000001,689.3380000000001,685.937,682.5830000000001,522.4069999999999,518.5219999999999,432.25800000000004,409.226,353.968,361.69300000000004,364.668,367.81800000000004,368.92,367.73900000000003,376.361,373.91900000000004,418.336,479.66900000000004,488.749,553.503,561.734,564.256,550.6569999999999,544.021,543.765,499.306,502.81699999999995,480.824,454.27,455.05800000000005,391.731,391.22900000000004,374.931,375.59,362.434,362.865,362.93300000000005,362.17199999999997,373.727,369.048,410.795,403.975,447.67900000000003,447.75699999999995,452.327,451.57599999999996,450.241,446.981,447.529,447.035,433.311,408.491,386.713,386.037,369.939,367.736,351.717,351.48800000000006,353.13300000000004,352.827,352.459,352.51199999999994,415.985,415.023,551.558,617.798,640.946,661.447,668.847,672.363,650.873,662.703,661.8380000000001,661.317,664.1439999999999,663.7760000000001,508.75,509.031,425.526,404.964,352.55,354.171,349.38699999999994,349.885,352.23699999999997,355.555,424.07099999999997,428.986,565.825,630.1080000000001,649.776,664.812,672.092,668.942,640.294,652.8240000000001,650.114,650.133,652.035,651.5319999999999,501.30300000000005,504.87199999999996,421.332,395.41,331.404,324.089,317.20599999999996,317.518,318.003,318.158,383.624,384.839,523.622,590.389,612.21,631.031,636.842,639.774,621.186,639.9069999999999,643.24,645.9169999999999,650.617,651.89,495.76099999999997,496.07800000000003,414.86699999999996,394.399,336.29699999999997,334.852,326.399,321.768,318.405,317.874,383.301,384.676,523.503,590.14,610.5,627.052,631.776,633.525,614.759,635.111,637.626,634.155,634.9,634.4630000000001,477.20599999999996,478.29400000000004,396.939,377.475,322.737,322.904,316.643,317.756,318.69599999999997,320.635,386.899,390.93800000000005,529.783,600.91,624.4169999999999,641.626,647.409,644.3,621.506,636.813,635.688,635.621,641.087,642.5830000000001,488.189,482.00699999999995,398.551,384.06699999999995,332.99199999999996,334.959,332.25,335.144,342.76199999999994,345.962,362.5,365.58099999999996,413.889,480.165,485.565,545.8340000000001,552.271,553.245,537.502,533.539,533.7230000000001,489.399,493.352,471.504,447.366,447.31300000000005,379.978,378.092,355.11199999999997,334.471,307.018,304.595,303.435,318.288,320.58,369.50800000000004,370.56300000000005,405.556,407.23,417.61800000000005,428.789,430.81699999999995,428.111,428.778,427.918,418.26800000000003,396.48900000000003,371.394,373.19,363.62699999999995,361.974,347.506,348.592,343.805,352.035,348.833,342.719,400.50800000000004,409.525,546.39,618.061,632.4830000000001,655.3660000000001,664.7130000000001,670.554,654.266,672.113,672.462,671.768,673.77,672.928,513.89,514.784,436.80699999999996,416.528,362.23,362.42400000000004,356.12199999999996,356.005,355.16900000000004,355.01800000000003,420.089,422.241,560.857,632.303,646.36,667.347,677.71,681.6080000000001,656.638,669.367,667.028,670.3989999999999,674.663,673.302,512.354,513.262,435.842,414.5,357.1,355.279,348.76599999999996,345.26099999999997,344.621,345.207,408.781,407.916,542.654,612.165,618.564,626.604,628.5930000000001,630.7130000000001,613.006,632.7959999999999,638.441,643.257,647.194,647.5319999999999,484.93300000000005,481.245,401.31699999999995,380.555,326.009,327.19,320.482,319.99,320.034,320.02299999999997,383.48900000000003,384.284,523.585,597.972,610.947,630.726,641.755,651.499,638.023,657.5239999999999,659.182,659.427,664.448,667.59,501.434,499.415,421.205,400.605,343.86,342.87800000000004,336.63,328.589,322.361,325.725,394.50800000000004,398.55300000000005,540.869,616.504,630.731,646.169,649.175,651.319,630.56,644.512,645.5219999999999,644.27,644.964,642.597,481.55800000000005,484.39099999999996,408.28,392.339,342.608,346.204,342.869,343.70099999999996,343.548,343.51300000000003,359.912,361.015,398.728,467.529,458.17800000000005,505.44199999999995,507.166,506.46,488.996,484.879,484.98900000000003,440.92800000000005,444.731,424.88800000000003,395.676,397.769,338.305,338.548,322.65,322.572,316.02099999999996,307.519,307.151,306.862,322.595,322.452,368.74199999999996,369.676,403.13699999999994,399.527,403.355,404.366,404.466,401.49199999999996,402.055,402.44699999999995,390.481,365.522,340.06199999999995,341.662,331.139,330.431,314.091,314.404,308.399,316.235,315.83799999999997,315.783,381.153,382.048,519.778,592.953,605.509,622.2819999999999,626.845,628.321,609.545,630.889,635.499,638.561,644.1519999999999,646.548,486.45099999999996,485.061,405.175,381.038,323.644,323.633,317.256,316.96,316.639,316.11400000000003,382.44599999999997,383.791,523.748,599.6080000000001,617.37,640.732,650.9019999999999,653.5419999999999,642.248,668.8610000000001,678.8589999999999,687.943,688.672,687.717,526.219,520.64,442.48900000000003,416.301,358.05,356.61400000000003,348.08099999999996,348.751,347.746,342.38199999999995,409.57,412.208,548.078,619.058,640.461,659.495,669.112,678.811,661.914,680.549,685.1080000000001,685.862,694.061,701.775,534.371,523.0419999999999,444.029,423.029,370.91900000000004,373.015,365.62,364.648,363.506,359.55300000000005,421.035,421.49800000000005,555.6569999999999,622.137,631.894,639.225,632.936,631.822,614.7180000000001,638.875,645.311,649.9069999999999,658.7289999999999,665.127,499.662,496.935,417.723,393.935,337.788,334.50300000000004,325.66,324.651,321.687,317.89599999999996,384.00800000000004,384.789,523.564,594.711,610.064,626.35,629.99,630.765,611.044,627.998,629.179,633.038,640.221,643.25,482.841,482.217,409.906,391.37300000000005,337.465,338.711,333.985,334.4,334.461,334.022,349.147,348.861,395.14300000000003,460.474,459.346,515.414,520.847,525.053,515.81,520.197,525.335,482.91900000000004,485.79400000000004,460.42699999999996,442.98800000000006,440.061,374.155,367.195,345.87,326.805,324.057,324.336,323.947,319.053,329.504,326.177,371.675,369.751,406.24199999999996,403.32,412.329,426.579,437.74,440.035,445.87199999999996,446.21,432.95099999999996,399.785,370.858,369.061,350.301,344.744,327.584,323.755,316.247,321.817,320.361,319.186,383.458,384.39,522.865,598.77,620.8380000000001,641.081,649.144,655.52,641.997,666.8710000000001,672.4939999999999,674.4860000000001,674.7589999999999,669.721,509.651,510.233,435.55400000000003,414.061,357.846,357.68,348.21,344.06800000000004,343.246,340.241,405.62,408.24699999999996,546.956,618.335,635.18,653.73,659.165,664.318,648.438,662.1389999999999,658.862,659.972,665.8860000000001,667.4910000000001,501.039,495.50199999999995,422.67900000000003,403.80699999999996,347.124,343.48900000000003,334.56800000000004,333.68800000000005,333.222,334.157,398.651,398.686,537.259,608.177,626.27,648.327,659.7460000000001,668.0830000000001,653.871,674.953,678.43,682.4119999999999,687.512,686.775,521.477,519.695,444.36,422.06300000000005,364.759,363.57300000000004,354.72,352.409,350.745,347.925,411.14,411.339,549.8919999999999,621.987,638.078,655.351,660.2080000000001,663.887,647.232,666.669,669.6389999999999,672.015,678.14,675.3430000000001,499.782,481.418,396.666,379.291,331.009,341.7,342.356,345.02099999999996,344.923,344.36400000000003,408.76199999999994,414.452,554.602,626.932,643.88,661.455,666.263,668.07,648.654,666.0219999999999,665.873,665.924,671.952,674.7289999999999,515.373,514.6,439.55699999999996,417.156,359.417,353.384,343.35400000000004,340.158,339.186,337.858,351.18699999999995,348.58099999999996,389.69699999999995,457.4,452.07300000000004,502.102,502.22,502.793,488.035,486.555,490.06199999999995,454.57199999999995,469.551,455.194,425.228,425.879,364.631,360.676,346.754,350.746,345.884,343.616,345.514,344.733,359.73199999999997,357.152,388.50800000000004,372.277,419.17,441.806,451.038,452.759,451.722,448.348,448.48699999999997,447.295,438.11800000000005,414.95300000000003,390.61,385.12,368.969,358.105,339.043,341.861,332.845,339.79900000000004,340.38599999999997,340.325,404.98699999999997,404.542,540.253,592.866,604.7909999999999,622.31,627.36,629.0930000000001,615.12,641.675,649.724,652.39,656.7819999999999,655.827,494.436,490.556,409.12800000000004,385.03,328.85400000000004,330.26300000000003,324.176,322.541,321.3,321.225,384.599,385.773,523.661,592.1,611.69,633.052,644.818,653.99,639.4780000000001,657.1439999999999,649.976,640.831,642.415,642.4780000000001,474.29900000000004,471.22900000000004,399.773,382.876,331.95099999999996,335.81,332.29900000000004,335.015,337.306,337.50199999999995,401.301,401.046,539.9119999999999,610.169,628.474,647.238,655.753,658.855,638.775,648.84,648.126,654.967,663.3330000000001,662.2360000000001,490.509,478.337,404.50699999999995,387.075,330.767,329.921,325.501,322.48,325.555,323.428,385.334,389.24800000000005,528.442,597.341,612.606,629.674,639.9490000000001,645.7769999999999,634.028,658.587,659.9680000000001,660.586,666.821,669.3960000000001,500.22900000000004,493.88199999999995,414.56,390.711,332.694,330.691,323.004,319.278,318.034,318.08799999999997,385.27,392.171,541.4830000000001,617.239,641.063,661.304,669.697,675.508,661.55,682.4810000000001,684.5189999999999,687.035,694.13,698.694,530.433,524.813,448.476,428.957,375.06800000000004,367.33,348.075,342.816,339.895,337.11199999999997,351.75,352.814,395.491,445.439,444.608,503.798,511.543,516.168,501.80800000000005,494.274,494.59,457.663,467.08099999999996,451.23699999999997,428.314,429.741,376.82,379.62199999999996,363.481,360.31800000000004,353.11699999999996,341.921,344.07800000000003,351.093,370.084,366.226,409.597,401.851,443.744,444.381,448.779,450.69800000000004,450.342,446.08,444.586,443.13699999999994,430.457,408.574,381.902,376.505,366.25699999999995,365.76099999999997,351.37699999999995,352.005,345.088,354.531,353.64599999999996,353.539,418.405,416.004,551.4830000000001,616.5,629.133,644.28,651.193,650.606,636.265,655.02,655.832,652.4830000000001,655.466,660.18,500.06800000000004,494.784,414.675,390.936,333.402,331.75300000000004,327.532,324.466,322.33799999999997,321.175,382.88199999999995,383.619,522.1759999999999,591.668,613.9630000000001,639.979,654.526,662.7760000000001,646.95,666.0980000000001,669.192,672.73,679.41,682.694,520.379,507.55800000000005,430.273,417.26800000000003,363.61,363.949,356.6,354.69300000000004,354.972,355.606,420.76,423.82300000000004,564.8330000000001,634.399,652.74,670.081,678.709,687.6389999999999,674.03,694.937,697.581,697.789,700.828,703.835,535.298,525.057,448.403,424.213,368.79400000000004,367.069,358.97900000000004,359.533,359.791,362.61300000000006,432.38300000000004,434.44800000000004,573.813,642.064,665.1469999999999,683.5,688.066,693.117,679.7719999999999,699.428,701.908,705.1669999999999,709.3589999999999,706.722,531.518,524.258,448.721,424.894,367.454,364.31800000000004,356.88599999999997,357.009,355.52099999999996,355.29400000000004,422.13300000000004,424.05300000000005,566.362,636.349,661.066,682.19,687.83,691.752,678.755,699.875,700.8480000000001,699.319,704.447,709.7639999999999,539.773,529.444,452.81300000000005,426.556,366.55300000000005,364.816,357.069,356.249,353.82099999999997,353.971,372.5,378.82599999999996,431.815,494.151,501.67199999999997,564.3290000000001,571.36,572.236,557.354,553.5459999999999,551.095,503.309,505.407,484.955,456.13599999999997,453.644,394.332,388.36400000000003,369.208,368.444,361.894,353.523,354.476,355.871,374.07,377.686,427.68199999999996,423.661,468.397,467.249,473.19300000000004,476.906,474.08,461.592,449.07300000000004,444.35400000000004,434.519,405.985,382.68800000000005,371.29900000000004,353.85,351.785,332.8,330.57800000000003,321.926,326.618,322.70799999999997,319.319,383.37300000000005,383.93199999999996,522.013,588.029,608.22,624.936,630.752,636.831,622.6080000000001,645.4019999999999,651.457,656.211,663.852,666.115,502.439,497.414,424.463,401.34,342.24199999999996,340.096,333.38599999999997,332.42699999999996,328.605,324.695,386.958,385.684,523.5,589.514,612.578,640.07,654.394,663.832,649.512,668.431,671.059,672.187,675.797,677.069,506.749,499.414,424.936,402.565,344.81199999999995,341.91900000000004,335.26300000000003,337.655,338.656,337.145,400.962,400.68300000000005,537.928,605.61,635.153,665.2080000000001,679.571,687.296,669.03,684.262,687.2710000000001,688.6410000000001,691.922,693.2669999999999,521.485,516.687,441.522,418.725,362.209,359.333,350.403,348.094,346.106,345.713,410.62800000000004,413.85699999999997,554.036,621.695,649.952,677.857,689.743,696.2589999999999,680.164,697.752,699.066,700.419,706.5,707.793,529.577,522.143,447.282,423.72,366.44699999999995,362.976,353.13,351.075,349.329,347.403,414.274,418.086,558.096,626.805,651.295,673.57,687.135,694.584,679.925,700.819,705.056,707.443,709.6419999999999,709.565,536.724,526.24,442.295,410.99,347.375,339.402,328.23900000000003,325.67900000000003,322.346,319.746,334.676,334.45,380.82599999999996,440.73,445.596,504.898,512.845,520.866,515.756,521.521,529.09,489.48,492.295,463.67199999999997,426.074,418.50699999999995,358.153,350.67199999999997,328.77,325.202,318.631,309.972,309.69,309.423,324.99,324.79900000000004,371.221,364.96,406.853,407.99199999999996,417.63599999999997,423.52099999999996,427.66900000000004,427.25800000000004,430.585,431.86,419.85,395.755,369.441,363.792,355.81699999999995,352.006,332.561,329.64300000000003,319.91200000000003,325.608,323.875,321.66200000000003,384.559,384.79400000000004,522.48,589.238,614.544,638.4580000000001,648.7769999999999,653.215,636.11,655.574,658.569,661.01,665.4810000000001,664.885,497.89099999999996,488.819,411.909,389.215,342.221,347.344,342.05300000000005,339.836,338.56300000000005,337.879,402.86,402.994,539.955,603.859,621.1659999999999,641.575,650.4580000000001,653.757,638.9209999999999,655.7460000000001,655.0269999999999,655.8939999999999,663.7489999999999,665.2869999999999,503.664,496.642,421.255,400.841,348.97900000000004,350.124,342.09,340.148,339.63800000000003,339.925,403.842,404.496,540.869,611.179,632.1469999999999,650.55,657.6,655.553,635.335,649.118,650.884,656.801,663.216,667.299,497.869,497.491,426.501,407.746,354.085,347.517,328.039,322.309,328.296,329.60400000000004,392.38,394.981,531.37,599.183,616.934,636.77,642.5880000000001,645.658,628.401,649.499,652.619,656.847,663.063,665.962,494.865,484.785,406.788,382.87,324.626,323.983,317.589,317.57099999999997,318.532,321.512,387.651,387.57199999999995,521.164,589.1469999999999,610.753,631.612,646.263,653.653,635.786,652.4780000000001,654.4159999999999,656.252,659.002,659.382,490.04400000000004,483.467,410.14099999999996,388.04,331.325,330.97900000000004,324.863,324.264,324.894,326.19599999999997,341.63300000000004,340.96,384.469,446.825,453.647,517.815,529.86,537.8380000000001,527.553,524.526,524.673,483.115,486.996,466.798,439.083,435.62199999999996,376.746,371.95599999999996,351.282,349.01199999999994,341.662,332.647,329.975,328.48400000000004,344.654,343.03,387.195,384.384,428.955,429.20300000000003,436.717,443.116,447.61699999999996,444.914,442.836,440.999,429.80199999999996,404.66900000000004,378.717,371.94599999999997,360.647,356.45099999999996,336.596,334.664,327.03700000000003,333.42199999999997,332.345,332.39599999999996,399.041,401.83099999999996,538.568,609.288,634.696,659.1080000000001,669.202,672.107,654.762,673.543,673.321,674.8580000000001,680.823,683.221,519.0219999999999,513.318,438.094,420.501,365.022,362.82599999999996,354.62699999999995,355.36699999999996,355.35900000000004,355.699,423.272,423.67699999999996,558.215,626.891,648.448,666.2760000000001,671.747,675.452,657.143,675.057,679.445,682.57,688.922,692.2360000000001,526.331,523.256,448.99199999999996,430.34,372.73,367.001,358.6,358.048,358.725,359.92,424.895,424.05,558.461,625.956,645.193,665.3789999999999,673.451,674.475,659.53,683.304,688.095,689.435,691.196,691.7869999999999,520.13,510.115,429.957,408.319,351.814,352.81199999999995,346.051,341.48400000000004,336.254,329.42699999999996,387.35400000000004,384.719,521.919,592.036,612.419,629.504,635.87,641.991,626.009,646.257,649.388,654.53,661.2360000000001,663.763,493.73199999999997,488.15,410.075,390.24199999999996,332.876,331.4,322.305,319.622,318.272,318.07,384.594,385.154,522.382,592.164,613.456,634.965,645.849,652.227,637.019,657.743,660.813,665.205,673.048,676.416,501.778,495.281,418.19300000000004,401.069,346.436,345.815,338.096,336.985,336.866,335.662,348.85900000000004,347.949,390.398,453.039,464.45,532.693,546.109,554.457,542.4209999999999,538.11,538.999,494.309,499.353,480.11400000000003,449.74300000000005,446.286,386.629,385.55699999999996,366.288,364.295,356.11699999999996,345.055,342.785,341.32300000000004,355.668,355.167,399.94,397.63599999999997,442.865,449.35900000000004,462.85400000000004,469.287,472.736,470.50300000000004,469.376,468.897,455.655,427.66900000000004,398.644,396.08,389.166,392.37199999999996,377.221,375.918,368.61199999999997,380.538,381.801,375.76599999999996,435.664,434.431,569.432,634.276,647.087,658.047,660.243,660.4639999999999,640.977,658.0939999999999,659.711,661.198,662.6360000000001,661.632,498.546,492.894,414.344,392.536,333.785,330.665,322.178,321.438,321.505,321.639,388.775,390.32,526.111,595.554,615.6619999999999,631.061,635.601,639.254,623.201,643.03,646.371,649.085,653.45,654.087,490.63699999999994,486.76199999999994,414.028,398.336,345.11,346.29900000000004,341.26800000000003,342.275,343.441,343.749,410.67699999999996,414.615,554.173,626.778,648.536,666.913,674.706,680.6060000000001,665.186,685.405,692.9,698.825,702.659,702.785,534.323,529.76,453.952,433.14099999999996,375.782,375.411,368.791,366.289,362.60900000000004,360.835,424.713,424.366,563.815,638.194,663.32,684.602,691.462,694.5219999999999,677.81,697.7860000000001,703.4689999999999,709.632,715.1060000000001,715.112,541.503,532.3009999999999,457.941,440.13,385.101,384.411,376.164,374.24699999999996,373.494,372.4,436.267,434.999,570.06,644.0880000000001,670.1389999999999,692.5419999999999,702.4989999999999,711.6010000000001,697.888,715.789,720.3539999999999,721.977,724.671,725.097,549.082,538.957,464.08,448.579,393.944,391.88,378.158,370.336,366.36800000000005,363.969,378.88599999999997,377.084,416.045,483.645,494.634,558.825,571.175,578.41,565.553,561.0,555.988,507.131,508.528,492.814,468.125,463.79400000000004,403.24199999999996,404.144,388.972,388.226,378.969,368.481,367.361,366.796,380.98,379.12800000000004,420.814,420.705,465.30199999999996,466.64,471.955,475.292,478.82800000000003,476.371,478.298,477.97900000000004,463.694,440.495,417.07800000000003,414.32099999999997,406.074,408.101,391.85400000000004,390.157,380.973,386.99,383.967,381.12800000000004,442.37,439.528,572.261,647.53,673.9760000000001,696.5139999999999,704.324,708.454,693.4830000000001,714.138,718.9110000000001,722.7869999999999,726.375,722.0139999999999,545.273,534.442,456.079,432.04400000000004,368.485,361.546,351.722,348.014,343.865,340.89099999999996,406.097,404.81699999999995,536.882,607.828,630.019,651.629,660.9060000000001,664.862,648.594,671.0160000000001,679.7919999999999,686.2510000000001,692.148,695.673,520.455,513.524,437.80800000000005,418.195,361.296,359.78,350.381,345.717,341.616,337.523,399.81,399.881,534.915,608.4590000000001,630.977,651.295,658.2589999999999,657.993,638.528,661.9810000000001,664.7260000000001,663.946,666.8689999999999,664.0139999999999,490.04699999999997,484.92900000000003,409.249,389.926,333.575,332.11300000000006,324.509,324.008,323.395,322.543,386.825,386.44800000000004,521.7280000000001,594.578,615.034,632.474,639.45,644.4680000000001,628.933,649.865,654.935,660.924,667.8889999999999,669.93,498.241,492.47900000000004,415.918,394.869,336.381,334.204,325.663,323.573,322.265,320.149,385.13,385.835,520.695,592.836,615.6,639.446,650.073,656.8430000000001,641.578,664.1010000000001,670.023,672.928,677.186,678.738,503.935,496.043,421.241,402.061,344.94300000000004,343.52099999999996,335.54,333.755,332.471,332.34,349.034,350.147,391.935,459.798,471.83,539.6,549.644,550.931,537.114,536.996,539.32,494.793,501.039,483.009,453.50699999999995,448.14099999999996,388.60400000000004,392.529,378.019,377.80800000000005,370.70099999999996,361.371,359.625,358.154,374.43800000000005,374.346,414.55699999999996,415.577,462.783,466.561,476.76199999999994,480.608,481.25,476.171,474.129,473.477,462.92400000000004,438.33,410.642,407.305,395.985,399.725,384.111,384.10900000000004,375.161,377.905,374.66,375.015,441.13300000000004,439.61,570.496,641.29,662.413,683.1510000000001,694.72,703.895,691.935,714.2760000000001,721.097,721.757,721.334,720.7639999999999,556.793,552.681,472.55400000000003,451.975,391.06,386.48699999999997,375.722,373.824,374.58,375.76800000000003,445.02,447.399,582.885,656.195,677.895,695.926,698.659,695.242,672.451,687.247,688.57,689.954,695.681,693.227,515.0319999999999,505.249,423.36400000000003,405.894,348.996,346.458,337.05400000000003,333.93699999999995,332.407,329.48400000000004,391.501,392.579,530.238,605.698,629.387,649.9730000000001,657.954,662.278,648.132,671.6139999999999,673.1360000000001,674.87,681.2460000000001,680.7,505.18800000000005,499.0,420.14,402.708,344.58099999999996,341.523,332.914,331.838,330.43699999999995,328.47900000000004,392.644,391.881,526.798,602.88,629.808,653.2719999999999,664.159,672.029,656.5060000000001,674.4730000000001,678.201,680.658,683.7919999999999,684.727,509.667,503.57300000000004,426.236,413.224,359.848,359.751,352.97,351.23199999999997,348.19699999999995,345.49699999999996,409.22900000000004,408.995,543.763,618.904,646.705,670.7610000000001,683.6039999999999,686.7510000000001,664.704,681.243,683.5939999999999,687.42,692.1669999999999,692.9839999999999,513.931,509.38300000000004,431.651,416.73,362.725,360.05699999999996,351.264,349.217,347.173,344.88800000000003,358.587,356.449,395.75199999999995,463.79400000000004,474.856,538.609,549.461,555.472,541.023,539.097,541.605,495.55199999999996,497.704,476.246,445.60900000000004,442.055,380.941,382.977,367.26800000000003,369.11199999999997,362.042,351.86,349.529,347.63699999999994,362.635,362.348,404.028,403.746,446.695,445.13199999999995,454.227,460.337,465.245,468.402,469.173,469.53,459.129,434.171,407.457,403.615,396.075,401.069,380.11300000000006,375.954,368.642,372.281,375.11199999999997,374.39300000000003,388.259,384.85699999999997,421.925,416.764,456.31699999999995,454.475,462.546,466.848,465.39099999999996,461.423,460.67400000000004,460.348,452.301,431.82599999999996,407.134,402.506,392.384,396.585,379.936,378.06300000000005,369.23199999999997,374.967,372.662,371.039,435.66,435.314,567.644,641.793,669.4939999999999,694.466,706.67,708.4789999999999,690.204,712.988,714.926,715.309,719.37,720.763,554.985,550.922,474.675,459.056,402.78,400.746,392.226,389.749,388.05800000000005,385.874,449.148,448.043,581.566,655.427,680.5369999999999,703.91,713.102,716.8539999999999,700.081,720.688,723.079,727.59,735.95,743.701,566.021,561.128,482.21,465.023,409.285,408.022,400.194,395.414,390.28,386.707,449.972,449.968,585.234,657.8330000000001,679.1419999999999,699.2489999999999,707.138,712.7189999999999,699.579,721.307,726.092,733.166,742.919,749.2760000000001,560.806,555.067,478.735,463.486,407.69699999999995,406.176,396.918,392.50199999999995,388.171,387.211,453.95099999999996,454.659,591.189,668.2230000000001,695.704,718.6669999999999,729.75,737.617,724.737,748.883,755.319,762.055,770.0,773.1439999999999,565.894,559.8330000000001,482.48699999999997,466.231,411.129,412.181,404.81300000000005,403.254,401.275,398.595,409.61699999999996,403.519,442.536,510.699,516.283,576.841,584.844,589.8380000000001,575.686,574.266,579.4169999999999,534.286,537.232,515.094,484.832,484.477,424.379,427.392,408.603,406.76,396.909,378.62699999999995,372.501,368.61300000000006,379.225,374.494,412.36800000000005,410.085,452.38800000000003,451.676,458.876,464.921,470.256,471.19800000000004,474.17900000000003,476.505,466.539,440.51300000000003,411.74,405.74699999999996,391.374,390.532,368.94699999999995,364.741,357.16900000000004,364.95599999999996,364.855,364.81,428.52,429.064,562.64,633.919,661.937,686.055,692.0980000000001,694.74,677.318,697.669,702.7280000000001,706.857,714.308,718.808,546.669,536.58,456.032,440.583,385.31300000000005,384.585,375.814,372.723,371.026,370.819,440.725,445.98,583.063,657.5319999999999,679.373,696.564,703.09,708.207,689.43,704.898,707.618,712.74,719.8960000000001,724.5310000000001,553.721,550.635,473.98800000000006,454.695,396.60900000000004,392.631,382.202,380.17800000000005,379.735,380.273,447.93199999999996,452.061,589.314,664.5310000000001,688.666,709.8839999999999,721.582,734.3480000000001,725.123,749.35,756.472,762.64,769.455,770.0239999999999,565.878,562.27,486.005,469.347,411.994,412.45599999999996,406.108,405.655,404.88300000000004,405.045,471.039,473.534,610.9630000000001,684.791,707.193,727.541,736.811,745.752,732.2560000000001,753.944,761.7639999999999,774.382,784.919,786.442,570.814,567.096,490.341,470.365,412.95,411.236,403.436,401.471,401.853,402.144,468.67800000000005,470.898,607.31,681.6110000000001,704.072,721.525,727.5930000000001,732.8810000000001,721.7810000000001,744.1010000000001,747.08,751.921,761.57,766.6439999999999,560.885,554.885,476.45599999999996,456.344,396.17900000000003,391.756,383.435,383.135,381.661,379.092,391.379,389.001,431.17199999999997,498.459,507.23900000000003,573.695,585.115,593.2090000000001,582.404,582.278,583.771,536.798,540.631,520.173,490.31300000000005,486.81,424.525,427.51599999999996,409.967,408.76099999999997,401.235,393.719,388.329,367.611,366.23199999999997,354.19,386.17,379.593,422.034,422.531,429.874,434.54699999999997,438.668,440.269,445.051,448.745,435.23800000000006,405.199,376.93800000000005,370.577,355.73900000000003,355.39300000000003,335.605,333.85699999999997,325.60400000000004,331.43800000000005,329.478,327.283,391.015,389.855,521.969,598.489,628.133,650.674,659.294,666.788,650.513,668.437,672.569,679.09,688.067,690.658,518.989,513.498,434.98199999999997,419.164,362.824,361.905,355.08099999999996,352.721,349.44,345.659,408.384,406.967,542.2040000000001,619.4680000000001,647.98,670.068,678.433,685.2360000000001,671.115,691.2819999999999,695.074,696.87,700.748,700.832,520.57,512.1519999999999,431.42699999999996,412.62699999999995,355.06300000000005,354.68800000000005,348.83,348.846,347.96,345.721,409.73800000000006,411.95099999999996,548.754,625.48,653.877,679.082,691.3789999999999,699.279,684.227,702.092,703.405,705.387,709.556,709.65,526.107,517.69,436.467,418.99,362.741,361.65,354.089,352.05800000000005,348.694,345.98,410.325,411.874,548.64,624.429,649.865,672.091,681.813,683.8530000000001,661.972,678.992,680.064,678.148,680.462,681.707,500.98400000000004,493.455,419.684,405.56,350.50199999999995,350.156,343.171,343.56300000000005,344.586,343.88,409.356,412.039,549.4680000000001,624.075,648.946,671.3810000000001,684.08,694.94,681.193,698.041,699.7510000000001,699.357,705.4810000000001,712.273,534.809,524.485,442.466,425.221,369.402,369.79,361.08,357.269,356.24300000000005,353.49,365.575,364.47900000000004,405.55,472.287,481.588,546.487,555.655,563.337,557.321,557.695,555.005,505.352,509.501,490.585,463.26800000000003,462.219,401.71,408.131,389.445,388.939,379.13699999999994,366.35,364.454,363.86699999999996,380.716,378.89,417.473,417.227,463.86800000000005,468.98900000000003,480.074,485.907,490.80300000000005,490.918,491.9,492.587,480.735,455.69599999999997,430.043,426.298,412.32,418.379,401.509,394.591,377.67199999999997,390.83,390.624,388.149,450.75199999999995,453.056,585.9119999999999,656.934,681.5239999999999,706.8939999999999,720.1489999999999,728.342,710.452,727.625,730.3789999999999,734.863,742.7180000000001,746.0269999999999,561.054,555.687,477.529,465.468,411.82800000000003,413.147,405.80300000000005,404.284,403.384,401.722,465.44800000000004,461.666,596.1519999999999,672.975,697.632,717.301,724.225,726.6439999999999,708.427,728.2739999999999,732.2510000000001,735.607,744.796,748.745,560.3580000000001,554.316,475.44599999999997,462.89599999999996,407.083,406.537,397.207,390.435,385.18800000000005,383.592,448.205,451.783,590.136,665.975,686.852,699.95,705.689,716.82,704.46,726.15,731.42,741.0880000000001,754.921,758.8939999999999,564.418,558.946,478.892,465.38300000000004,409.36199999999997,408.665,401.131,400.505,399.251,399.434,462.48199999999997,461.656,598.0369999999999,673.92,698.4689999999999,719.586,728.352,736.8330000000001,724.166,746.368,750.095,755.673,764.71,768.632,561.516,553.591,474.76800000000003,463.416,407.788,406.82199999999995,398.43699999999995,393.227,391.10900000000004,388.655,450.41,453.09,593.251,670.487,698.6110000000001,724.2460000000001,735.3989999999999,749.827,740.93,762.78,767.457,770.3,773.36,768.437,556.804,551.0169999999999,474.14300000000003,463.644,408.62300000000005,407.649,398.665,393.097,391.754,392.603,410.059,409.009,447.779,514.238,522.72,590.269,598.3340000000001,601.774,587.3530000000001,579.81,576.2669999999999,535.866,543.048,520.689,492.125,490.074,424.38599999999997,426.413,408.523,407.342,400.436,389.746,387.671,383.776,390.374,381.599,417.69199999999995,413.89599999999996,453.50699999999995,448.92800000000005,452.913,457.236,460.968,457.184,454.94699999999995,452.94699999999995,440.528,416.215,391.10900000000004,387.94800000000004,374.871,380.523,362.76199999999994,361.156,352.077,358.50699999999995,358.086,357.783,422.957,424.379,557.487,629.472,651.362,668.687,674.2230000000001,678.3610000000001,660.783,679.8530000000001,685.841,690.1189999999999,695.051,694.1669999999999,524.769,520.364,441.102,426.284,366.591,363.608,354.722,351.978,350.726,352.847,421.923,423.675,558.881,631.797,652.485,670.99,683.294,689.438,669.937,694.2180000000001,704.305,708.3989999999999,712.127,711.325,534.4730000000001,525.467,444.848,431.245,374.62199999999996,372.48400000000004,365.64599999999996,364.153,361.55300000000005,359.651,423.86699999999996,425.75699999999995,562.4019999999999,637.516,661.1619999999999,681.6260000000001,690.7819999999999,695.3610000000001,679.1110000000001,700.557,705.2739999999999,708.939,712.613,712.7660000000001,534.243,528.8009999999999,448.017,433.931,375.841,375.369,372.092,370.356,366.73900000000003,365.787,430.184,431.69,569.066,646.742,672.7769999999999,694.301,703.125,705.7260000000001,686.382,705.748,711.192,718.682,726.045,726.4760000000001,545.754,539.1619999999999,460.94,448.165,394.055,394.964,387.046,384.19300000000004,381.975,382.01199999999994,450.967,456.545,594.503,670.3919999999999,695.6239999999999,716.863,728.6410000000001,739.4739999999999,723.211,736.6510000000001,737.668,735.409,735.909,737.914,553.0409999999999,546.135,458.35,440.014,385.23699999999997,385.032,378.655,379.87199999999996,381.404,381.92400000000004,397.603,397.209,438.337,506.439,518.048,587.489,598.341,603.992,590.698,591.702,596.366,545.899,548.3330000000001,524.202,492.249,489.039,429.296,436.455,419.777,420.746,414.64599999999996,404.769,402.20099999999996,400.615,416.077,415.935,458.095,458.02099999999996,502.42699999999996,501.538,506.66900000000004,507.77,508.711,503.57300000000004,500.843,502.99,495.33099999999996,469.56300000000005,444.35699999999997,440.98800000000006,427.235,433.849,415.921,413.352,406.385,412.69599999999997,410.93199999999996,408.81199999999995,474.409,473.73199999999997,609.582,685.06,709.5169999999999,736.91,759.067,770.0219999999999,757.9639999999999,776.961,776.633,777.9939999999999,782.707,782.4810000000001,573.641,570.05,490.164,475.93300000000005,416.441,412.985,406.77,399.43300000000005,401.594,401.30400000000003,415.18199999999996,414.459,454.465,453.418,499.30800000000005,499.913,507.9,511.355,512.36,509.38,508.2,500.592,476.17199999999997,450.718,425.32099999999997,420.559,406.76599999999996,412.58,390.477,387.908,380.086,387.43699999999995,384.218,374.319,429.45,425.145,558.7719999999999,631.884,654.822,679.702,688.23,687.0369999999999,667.921,688.332,691.821,693.4169999999999,699.811,701.102,522.235,514.434,432.593,416.333,357.043,354.72,347.536,345.088,342.339,340.662,403.801,404.94300000000004,540.411,615.684,643.8430000000001,669.145,680.165,688.895,677.145,694.557,695.888,702.0830000000001,709.815,711.192,532.5740000000001,528.692,448.031,433.005,376.194,375.452,367.025,362.559,359.625,358.653,425.417,426.53,560.359,638.984,670.934,692.95,700.9,706.192,689.372,709.559,715.632,720.8530000000001,728.309,730.576,552.835,548.1709999999999,466.514,450.30400000000003,390.651,390.36400000000003,385.409,385.94199999999995,384.76199999999994,384.48199999999997,400.079,397.29900000000004,436.971,505.49699999999996,516.651,583.981,594.735,598.806,585.2180000000001,580.8240000000001,578.538,533.799,542.855,522.979,489.779,481.32099999999997,416.925,422.73,405.98900000000003,405.491,396.978,386.463,383.966,382.671,394.996,389.338,427.917,427.37699999999995,474.83099999999996,477.4,486.587,495.76199999999994,496.00699999999995,493.181,500.32599999999996,501.32099999999997,488.454,460.941,435.721,434.64099999999996,418.202,422.775,409.269,408.973,399.915,402.296,399.935,395.501,458.463,459.74699999999996,598.189,674.56,696.165,715.888,724.465,726.949,706.63,721.784,723.574,725.2810000000001,728.957,729.2860000000001,555.8330000000001,549.239,466.949,446.98400000000004,387.17800000000005,385.663,377.49300000000005,374.978,372.861,371.035,434.11800000000005,433.725,568.471,646.768,677.682,702.085,712.654,717.528,701.747,722.07,724.3430000000001,728.3919999999999,738.7189999999999,742.678,556.298,549.497,469.416,454.80800000000005,396.866,393.08,380.548,376.105,375.721,376.142,440.59,441.12199999999996,579.388,660.005,690.1089999999999,716.196,724.711,728.3989999999999,711.79,733.827,739.4939999999999,744.758,756.225,764.572,561.794,555.419,477.144,467.63,413.87199999999996,413.395,407.025,404.792,399.75199999999995,393.986,456.36199999999997,457.496,595.239,676.304,703.7460000000001,727.5880000000001,743.2769999999999,756.937,744.082,765.561,772.305,778.37,781.6410000000001,777.2439999999999,561.434,555.573,476.04400000000004,462.837,406.56,406.381,400.401,398.398,396.559,394.68,459.105,462.17400000000004,601.856,680.049,706.579,730.895,747.183,758.8739999999999,748.6010000000001,771.183,768.082,757.699,759.0210000000001,762.0989999999999,564.244,557.552,475.80199999999996,462.327,406.31,406.195,398.45599999999996,394.144,393.649,395.414,410.964,410.293,451.61,520.877,531.264,595.913,604.118,606.841,594.364,591.637,590.65,539.257,534.7919999999999,518.327,493.648,489.336,428.291,431.115,414.009,414.86300000000006,407.537,396.724,393.83,392.096,402.917,399.08099999999996,439.115,440.017,486.027,489.73900000000003,498.95099999999996,505.707,505.736,499.457,497.986,496.523,481.76199999999994,457.579,434.36300000000006,430.64099999999996,417.69800000000004,421.839,403.356,401.473,392.444,390.37,377.289,369.14,430.405,428.291,557.086,631.721,662.78,686.933,694.056,699.497,681.395,698.9010000000001,705.018,709.303,717.168,720.6210000000001,549.0830000000001,542.288,466.786,450.68800000000005,390.85699999999997,387.344,381.38199999999995,381.69599999999997,381.814,378.824,439.88599999999997,439.244,577.7330000000001,655.408,682.7610000000001,708.807,722.238,729.6110000000001,714.7769999999999,732.071,725.538,723.55,730.288,733.312,553.56,550.614,475.486,460.67699999999996,405.673,404.042,397.349,395.86699999999996,393.965,391.461,453.24800000000005,456.07099999999997,592.201,669.655,695.622,718.0419999999999,730.438,742.183,734.0880000000001,756.128,759.788,764.057,769.9780000000001,767.087,559.71,557.547,483.12800000000004,466.746,410.523,409.091,399.98199999999997,396.671,392.64300000000003,391.642,459.163,461.941,599.7040000000001,674.45,701.55,724.57,734.296,738.692,722.615,746.503,755.5880000000001,767.65,778.5239999999999,781.8539999999999,570.27,565.74,487.53,468.084,410.43699999999995,408.68800000000005,399.204,396.514,390.598,385.849,453.23900000000003,458.49699999999996,598.702,672.096,696.962,716.7230000000001,722.625,725.235,708.273,728.585,735.19,742.645,747.725,747.698,561.69,556.059,479.532,462.86800000000005,406.45099999999996,404.915,394.423,392.892,391.385,389.327,404.249,401.63699999999994,442.846,507.603,514.969,575.2869999999999,581.341,584.205,571.613,572.645,573.729,527.202,527.024,506.217,479.719,481.022,422.09,426.255,409.361,408.24699999999996,402.801,395.53,394.971,394.38699999999994,410.04900000000004,409.849,453.575,449.52,492.31800000000004,490.836,494.519,498.358,503.56300000000005,499.93800000000005,498.846,500.20300000000003,488.92699999999996,462.406,436.256,431.603,419.909,423.102,406.589,406.556,399.967,407.077,404.69699999999995,402.25,465.69800000000004,463.7,599.571,668.632,692.2339999999999,713.2439999999999,722.132,727.064,710.789,729.882,733.372,736.666,743.551,744.6310000000001,567.082,565.3330000000001,486.843,468.85900000000004,413.42800000000005,413.881,406.60900000000004,406.23900000000003,405.478,403.34,468.81699999999995,470.376,607.937,677.803,699.819,720.716,733.154,743.71,731.419,754.5139999999999,760.518,767.828,782.1460000000001,791.283,576.184,567.506,485.98900000000003,468.298,412.97,412.50800000000004,405.81300000000005,406.88699999999994,407.445,406.32,471.355,473.746,611.41,682.122,705.955,729.0010000000001,742.4689999999999,752.68,740.177,766.5219999999999,777.2239999999999,784.4639999999999,792.1439999999999,793.79,570.602,562.196,485.349,470.083,414.596,414.30800000000005,408.963,407.532,405.445,405.417,470.15,472.778,610.942,683.5889999999999,707.967,731.716,743.888,752.008,737.547,760.1439999999999,768.8560000000001,776.666,785.1389999999999,786.928,568.808,565.04,489.95599999999996,475.31300000000005,419.88599999999997,419.72900000000004,412.975,411.593,411.13699999999994,410.911,478.116,484.944,624.986,700.6419999999999,731.275,757.623,770.877,781.2819999999999,766.355,785.207,785.163,787.508,795.3480000000001,791.015,564.155,560.278,487.564,474.58099999999996,420.38,419.834,413.591,412.709,412.58099999999996,411.256,426.26,427.536,470.782,535.505,543.867,612.861,626.349,638.4159999999999,627.756,624.931,625.056,551.751,555.125,530.323,495.653,491.269,430.14099999999996,433.19599999999997,414.711,415.125,409.786,400.754,400.759,400.61199999999997,415.056,412.961,455.98900000000003,451.24300000000005,492.414,492.83,503.291,507.833,507.379,501.965,501.361,503.264,496.95300000000003,472.92,446.647,444.54699999999997,434.651,436.935,416.205,414.224,407.06199999999995,413.92800000000005,413.73699999999997,413.69800000000004,478.45099999999996,477.417,614.1759999999999,686.145,711.73,737.5160000000001,754.7080000000001,764.694,752.222,764.4680000000001,758.3989999999999,769.352,782.6339999999999,787.331,572.915,563.906,484.077,467.461,412.001,411.324,403.352,401.155,398.12699999999995,390.58099999999996,450.089,449.584,583.961,653.137,678.8839999999999,704.326,719.115,728.073,715.447,737.702,740.615,745.2230000000001,752.58,754.253,562.79,554.856,475.839,459.80300000000005,404.673,400.408,390.50300000000004,385.01,379.83099999999996,375.966,436.955,433.527,568.908,638.1,662.432,692.431,706.459,708.855,689.7280000000001,709.515,713.904,717.721,722.1519999999999,723.957,545.087,537.158,457.439,440.148,382.17400000000004,378.212,368.519,367.68699999999995,366.215,363.95300000000003,427.73199999999997,429.911,569.9540000000001,643.663,670.801,698.4680000000001,712.2239999999999,719.666,704.321,722.7439999999999,724.5369999999999,729.804,735.352,738.172,553.5459999999999,549.266,475.01099999999997,462.287,404.145,396.35400000000004,385.58,385.902,385.19800000000004,385.093,450.202,451.54400000000004,588.951,661.706,688.4169999999999,713.677,724.572,730.01,711.81,730.508,738.811,750.283,758.163,761.91,558.803,553.1709999999999,477.721,462.333,407.286,406.57599999999996,400.269,395.523,392.582,392.971,407.56,406.999,450.215,513.78,519.952,581.325,586.797,582.97,562.482,560.122,562.245,515.109,514.683,494.19699999999995,464.955,463.334,404.668,409.55400000000003,393.474,392.662,384.19699999999995,373.51300000000003,373.185,373.73400000000004,389.486,388.98800000000006,432.728,429.839,474.81699999999995,477.333,487.074,493.165,495.842,493.121,494.045,493.856,482.369,458.852,433.295,427.66,413.921,415.435,397.115,392.689,384.87800000000004,392.83,392.385,391.33099999999996,456.59,457.74,594.462,663.368,684.404,704.165,714.209,717.377,703.13,724.684,729.632,735.433,742.878,747.2710000000001,567.1669999999999,560.972,482.527,460.44,403.69699999999995,399.775,390.832,388.565,387.663,387.44,452.595,451.94,590.0219999999999,661.012,684.448,706.2280000000001,715.743,721.492,706.687,727.8380000000001,733.398,735.71,742.687,739.045,552.305,547.5319999999999,473.675,455.19599999999997,399.445,396.77,389.483,388.401,388.139,388.468,453.712,454.346,589.513,658.783,682.541,705.602,715.845,720.933,706.22,725.6189999999999,732.722,744.732,755.189,758.574,564.814,559.55,485.35900000000004,468.176,413.024,412.39,403.838,401.848,400.25,396.80300000000005,457.346,458.094,597.479,669.8389999999999,691.9,713.602,722.8989999999999,728.4010000000001,715.8380000000001,743.0310000000001,751.079,754.1360000000001,759.711,761.091,559.206,553.393,480.066,463.74199999999996,407.352,401.015,385.668,382.31800000000004,381.184,380.10699999999997,445.19,444.89099999999996,584.629,655.581,681.309,705.4680000000001,719.427,725.938,709.7810000000001,734.056,743.306,749.9889999999999,758.779,762.054,563.386,556.254,480.93300000000005,461.833,407.41,408.741,402.43199999999996,400.656,397.404,392.959,406.531,405.50800000000004,451.57599999999996,512.474,518.415,580.815,591.346,598.019,588.872,586.089,585.399,537.107,541.094,522.2090000000001,491.671,486.397,427.435,428.089,410.195,408.08099999999996,400.194,387.716,384.11300000000006,384.10699999999997,398.57099999999997,396.545,442.14099999999996,435.38699999999994,477.01300000000003,475.55199999999996,482.582,487.561,494.63599999999997,495.608,497.62199999999996,496.621,483.009,458.194,433.491,429.05699999999996,421.091,422.514,404.736,403.911,396.63699999999994,403.408,401.975,399.796,463.05,461.506,599.381,666.8530000000001,693.311,718.727,729.225,732.113,717.0260000000001,740.248,747.7189999999999,755.65,763.4989999999999,768.498,570.869,566.071,491.431,471.461,414.909,414.921,409.68199999999996,409.004,407.401,405.434,470.477,471.26599999999996,610.855,679.7610000000001,704.363,728.044,743.95,757.778,744.574,767.058,767.403,759.683,756.758,755.166,562.221,558.202,484.226,466.11699999999996,412.18800000000005,410.082,400.542,400.075,397.98699999999997,396.36699999999996,461.25699999999995,463.57300000000004,602.734,673.573,701.25,727.187,745.148,757.834,741.87,760.4689999999999,767.086,769.6569999999999,768.71,764.7589999999999,563.39,560.195,486.094,467.395,411.30300000000005,410.798,404.159,408.1,413.665,412.564,476.55,478.85699999999997,618.629,688.835,719.2639999999999,749.887,760.05,768.823,760.788,785.8960000000001,789.331,793.571,800.799,800.8969999999999,573.231,567.379,491.825,474.35900000000004,420.452,420.213,414.69599999999997,412.945,410.652,410.45,476.25800000000004,482.005,623.631,694.424,719.3739999999999,743.752,756.314,764.699,753.808,776.863,779.077,782.217,788.523,791.325,570.744,562.996,488.773,471.793,416.014,415.68699999999995,407.92,404.49699999999996,402.089,400.51,415.101,410.241,453.23800000000006,516.715,524.674,593.8380000000001,605.743,607.46,591.072,588.702,589.92,537.665,541.8340000000001,521.366,491.62199999999996,488.70599999999996,429.209,428.066,412.564,412.689,404.994,394.80199999999996,393.569,393.409,407.07300000000004,401.648,447.772,440.394,484.995,489.13199999999995,496.54,502.723,505.277,501.985,499.718,493.89300000000003,484.102,462.139,438.319,434.57099999999997,425.86,428.55,411.01800000000003,409.569,402.713,410.225,408.394,406.217,470.897,469.936,606.914,672.586,696.078,721.168,728.965,732.018,717.7610000000001,738.582,742.872,748.535,757.802,761.678,569.21,561.5219999999999,487.05800000000005,466.026,411.764,411.001,403.355,402.976,402.216,401.975,469.293,469.767,608.761,677.543,702.5219999999999,722.818,732.439,739.9830000000001,729.0,749.681,753.065,760.063,772.2360000000001,777.816,568.309,561.655,490.025,469.86699999999996,414.659,412.475,405.356,405.05699999999996,405.33,403.69199999999995,468.301,470.765,611.115,681.59,706.192,730.803,747.319,756.591,743.4730000000001,770.293,777.559,781.1669999999999,784.5039999999999,778.748,559.5169999999999,552.868,482.611,461.89599999999996,406.339,405.983,399.111,398.037,397.204,392.726,454.806,456.975,596.953,667.182,693.197,719.997,734.678,748.705,737.552,760.83,766.135,771.572,783.693,785.68,570.138,565.315,494.98800000000006,476.23199999999997,420.384,417.327,408.851,406.624,404.431,402.13,468.105,470.724,609.386,678.034,702.814,726.698,741.065,753.466,741.434,765.362,773.952,778.56,784.485,782.345,561.693,556.0219999999999,485.50699999999995,464.144,408.86400000000003,406.37699999999995,397.718,393.968,391.084,386.459,398.88,397.793,443.935,506.94599999999997,515.123,584.181,597.919,604.6659999999999,583.938,574.529,583.062,541.602,545.757,525.2330000000001,496.356,493.74,437.51199999999994,435.82599999999996,418.353,416.67400000000004,410.119,400.43199999999996,398.543,397.582,413.846,413.43300000000005,458.651,451.98900000000003,496.721,498.464,504.789,507.764,507.996,505.088,504.605,501.87699999999995,488.043,464.356,437.103,430.024,420.58099999999996,416.95,396.716,388.205,374.629,380.596,379.98800000000006,381.907,446.616,445.343,583.5369999999999,651.817,677.561,701.456,714.17,719.802,706.7139999999999,727.2239999999999,731.405,735.998,741.572,744.0210000000001,564.346,558.85,485.952,465.955,409.30800000000005,406.955,397.82,393.594,391.61699999999996,387.47900000000004,448.921,445.94300000000004,582.374,647.562,668.408,692.413,703.085,706.828,688.198,704.189,704.669,709.336,715.6610000000001,717.903,541.181,535.2819999999999,460.745,436.31800000000004,376.315,370.404,358.775,355.26300000000003,352.108,349.399,412.35699999999997,413.597,557.69,630.13,654.286,677.9730000000001,691.36,702.17,688.448,710.072,715.617,720.7280000000001,726.431,725.433,544.89,534.6080000000001,457.14599999999996,434.722,377.906,374.829,361.586,354.713,350.55199999999996,347.675,410.934,412.75199999999995,554.281,625.106,654.47,686.995,706.069,717.783,702.3489999999999,718.7819999999999,720.1110000000001,720.798,724.7660000000001,727.1080000000001,547.842,538.846,460.26099999999997,435.756,378.80199999999996,377.93800000000005,372.374,374.713,378.466,381.43699999999995,451.441,457.81199999999995,604.0930000000001,680.923,702.7289999999999,720.94,726.7710000000001,733.1010000000001,724.4960000000001,747.633,754.757,764.0010000000001,773.03,776.039,567.004,559.835,484.587,463.843,408.85900000000004,408.845,402.086,402.33,403.477,403.79900000000004,419.91,418.43300000000005,462.54,521.54,520.06,580.734,585.976,588.861,578.814,576.519,579.007,532.154,533.117,511.52,481.788,481.028,422.445,418.111,398.458,397.408,390.334,380.245,378.417,377.283,393.05400000000003,393.806,441.14099999999996,436.89300000000003,474.675,472.441,479.49300000000005,482.404,482.791,480.57199999999995,483.35699999999997,483.89,471.18300000000005,445.61699999999996,418.829,416.036,406.57,403.95,384.435,381.691,373.975,372.207,370.205,370.093,388.37699999999995,390.98400000000004,437.833,435.069,477.592,478.467,485.606,489.32099999999997,493.978,493.01800000000003,494.24699999999996,494.465,481.24199999999996,456.385,429.68300000000005,428.314,420.85900000000004,419.849,401.791,401.36699999999996,394.751,403.075,401.273,399.92,467.82599999999996,469.042,607.999,677.4960000000001,696.8860000000001,717.1239999999999,722.809,725.824,707.6519999999999,724.938,726.362,726.5039999999999,731.706,734.515,562.4159999999999,560.543,486.73800000000006,467.38800000000003,411.41,410.18300000000005,402.212,400.908,400.64599999999996,398.905,463.50300000000004,464.596,606.135,679.4,699.46,719.215,724.153,729.4010000000001,715.722,734.8789999999999,737.944,739.3710000000001,742.4739999999999,743.87,558.871,557.155,482.48900000000003,460.361,404.097,401.908,394.43199999999996,391.80400000000003,389.32099999999997,385.13199999999995,448.652,449.54699999999997,591.113,665.816,689.663,715.507,725.0939999999999,727.466,708.6139999999999,727.806,732.4889999999999,735.676,742.7280000000001,744.975,557.248,555.2280000000001,479.399,459.12,400.755,400.23199999999997,393.436,389.32300000000004,384.786,382.184,448.82300000000004,451.598,592.852,664.677,685.558,707.015,714.138,720.0089999999999,704.3489999999999,722.9060000000001,726.302,731.559,740.505,744.804,556.804,553.231,477.725,455.32,396.38,394.173,385.68199999999996,383.902,381.845,380.18,395.79400000000004,394.995,441.037,505.74800000000005,511.01300000000003,576.023,587.308,593.841,581.714,580.741,581.431,535.096,537.3240000000001,513.274,481.719,480.965,422.621,421.42400000000004,402.269,400.31800000000004,391.87800000000004,381.405,380.84,380.714,394.07300000000004,391.898,439.20599999999996,433.135,472.98900000000003,478.00199999999995,489.712,494.189,494.26199999999994,490.18699999999995,489.80199999999996,489.782,475.914,448.379,422.35,422.417,412.681,411.425,395.083,397.288,393.949,398.366,397.42900000000003,397.098,462.599,463.81800000000004,603.536,675.4110000000001,694.928,713.834,722.318,725.9939999999999,710.8560000000001,732.3689999999999,739.362,739.4860000000001,738.8910000000001,742.586,563.913,563.453,488.01300000000003,462.787,404.436,400.531,387.916,386.226,385.43,383.061,449.73699999999997,451.654,590.837,657.932,676.6010000000001,696.309,703.328,707.837,689.564,706.561,708.303,710.188,714.961,717.061,537.4,527.002,448.75199999999995,425.12800000000004,365.7,361.705,352.642,349.42400000000004,344.958,343.529,409.353,410.759,551.025,620.7869999999999,642.638,666.85,678.0360000000001,685.336,671.174,690.186,688.717,693.471,698.171,695.53,517.361,515.317,434.57,410.49300000000005,354.969,353.889,345.462,342.999,340.962,338.2,402.267,404.475,546.175,620.136,646.875,676.1569999999999,694.2689999999999,704.6419999999999,690.63,712.67,717.678,721.72,726.455,727.757,551.201,548.126,467.235,442.158,384.208,384.593,379.032,378.795,376.472,370.676,433.86400000000003,434.532,575.404,649.014,675.295,702.3919999999999,715.39,724.205,709.565,734.044,740.954,744.443,751.977,752.018,557.9019999999999,557.155,478.796,458.035,399.716,394.848,384.108,380.699,379.291,379.94699999999995,398.86699999999996,399.49699999999996,443.246,506.45099999999996,513.035,572.102,573.566,574.9590000000001,557.02,551.609,552.854,506.225,511.155,494.398,466.80699999999996,469.944,410.019,409.14,391.017,387.319,378.13300000000004,367.994,366.711,364.233,376.94300000000004,376.17400000000004,421.17,415.416,453.658,451.32300000000004,458.56199999999995,463.275,468.566,473.075,479.131,482.64099999999996,476.338,456.80300000000005,430.58099999999996,429.04400000000004,415.217,411.289,392.402,393.155,387.29,393.66,389.73199999999997,387.051,452.19800000000004,452.227,588.831,657.783,677.9860000000001,698.0239999999999,704.42,707.543,689.3430000000001,709.637,712.174,712.2710000000001,716.795,718.435,553.372,549.969,466.291,446.037,392.11400000000003,392.44300000000004,381.42400000000004,376.531,375.754,373.483,440.48800000000006,442.101,581.9540000000001,652.748,673.424,698.8760000000001,712.07,718.425,699.91,715.9639999999999,717.431,718.931,724.321,725.303,553.521,553.144,469.88,445.907,390.537,390.01099999999997,383.792,379.97900000000004,374.49199999999996,372.28,436.73900000000003,437.719,579.367,650.962,676.5989999999999,705.2719999999999,718.596,726.1460000000001,712.703,735.44,741.9839999999999,748.947,755.618,757.427,565.192,564.862,486.28,465.656,410.37800000000004,409.713,402.327,400.782,397.605,394.212,457.779,459.251,601.62,673.618,692.298,711.84,718.753,723.3510000000001,707.6489999999999,730.944,739.8739999999999,745.36,755.0360000000001,759.9580000000001,562.278,560.073,480.81300000000005,459.22900000000004,401.83,395.95099999999996,384.50300000000004,381.404,380.215,377.217,443.147,449.154,594.273,666.2410000000001,688.302,712.743,721.2239999999999,727.283,711.3639999999999,730.4989999999999,730.345,735.2589999999999,742.613,740.7819999999999,555.4830000000001,554.27,476.29699999999997,451.435,390.77099999999996,386.89599999999996,379.994,379.12,378.033,377.665,393.376,393.272,438.82800000000003,500.35400000000004,501.48699999999997,562.145,568.624,570.6519999999999,557.241,555.275,556.006,511.28,517.615,498.465,468.884,471.1,411.94199999999995,410.539,390.966,387.724,380.361,370.349,364.92699999999996,362.42800000000005,378.264,377.99699999999996,424.38599999999997,418.329,456.585,464.311,473.324,477.94300000000004,482.148,481.26099999999997,482.726,484.00800000000004,470.98900000000003,444.293,417.751,421.11400000000003,405.524,402.532,384.39599999999996,385.034,377.235,382.41900000000004,381.847,381.715,447.279,447.207,584.232,657.815,677.85,698.09,703.569,705.7810000000001,687.408,705.1210000000001,707.668,710.127,713.498,712.738,542.999,540.439,458.085,434.659,375.80400000000003,373.184,366.385,362.531,356.69599999999997,354.68199999999996,421.16,422.789,562.924,635.944,652.195,671.5980000000001,681.7230000000001,689.555,676.9110000000001,697.7769999999999,699.627,700.83,707.834,713.863,544.415,543.573,461.591,438.87300000000005,381.787,379.39,374.43199999999996,374.96,372.936,372.44599999999997,437.906,442.417,584.929,657.0319999999999,674.965,697.071,707.2489999999999,714.8889999999999,700.534,722.265,726.415,729.6460000000001,732.7510000000001,733.525,558.018,562.006,482.33,461.079,405.36800000000005,403.04400000000004,393.727,388.037,385.07300000000004,383.82300000000004,448.32099999999997,449.522,589.39,662.211,680.191,701.2819999999999,712.0010000000001,720.85,704.773,722.7139999999999,726.084,730.248,736.352,737.915,555.436,556.437,475.51599999999996,450.593,391.12,388.909,381.906,381.699,379.14599999999996,375.353,441.195,443.55800000000005,585.165,659.65,677.919,698.488,706.6569999999999,713.725,700.829,723.243,726.554,729.07,735.8939999999999,738.4639999999999,554.83,556.007,473.934,450.19800000000004,392.566,390.38,382.472,382.08,383.26599999999996,383.601,396.48199999999997,394.10400000000004,438.64,499.43800000000005,500.147,570.533,582.7040000000001,588.191,574.565,568.347,563.605,514.849,516.62,496.092,464.735,466.995,402.75699999999995,401.545,384.836,385.37199999999996,378.635,368.909,366.816,364.926,379.694,376.389,416.94800000000004,410.543,445.936,448.24699999999996,459.077,465.531,470.811,471.764,474.608,476.042,462.464,433.629,404.338,406.184,391.83099999999996,390.385,372.994,371.653,363.525,369.26099999999997,367.79699999999997,366.199,431.004,433.20599999999996,573.489,644.859,660.279,683.0980000000001,692.778,695.513,679.877,698.279,694.107,685.563,684.585,678.7360000000001,502.111,498.855,414.99300000000005,392.861,336.656,335.457,327.344,326.654,324.97900000000004,321.332,385.37199999999996,385.59,524.145,597.3380000000001,617.6659999999999,642.7819999999999,658.181,668.721,654.808,674.188,676.312,679.8939999999999,686.648,687.932,515.273,514.285,432.091,410.33099999999996,353.316,351.95300000000003,343.126,339.977,337.616,335.212,396.63599999999997,396.707,538.099,611.6419999999999,628.7669999999999,649.841,662.502,675.8710000000001,664.013,680.12,678.9789999999999,679.885,681.9680000000001,676.753,505.86,506.125,424.351,401.409,343.885,340.99699999999996,327.612,319.76,317.438,316.751,381.735,382.439,521.337,593.549,609.278,626.948,632.534,638.474,623.964,647.3009999999999,647.822,648.441,653.948,654.645,485.327,484.52099999999996,397.50800000000004,378.004,323.204,323.349,318.26599999999996,318.05400000000003,316.992,317.763,382.67400000000004,383.86300000000006,521.611,593.8330000000001,609.189,626.7180000000001,632.178,640.388,629.7919999999999,653.063,659.5,663.4019999999999,668.0889999999999,670.788,505.292,510.269,426.876,404.73,349.24699999999996,348.361,340.449,338.092,332.983,326.93,338.392,334.925,380.16,444.569,444.278,502.65,509.211,524.096,516.149,510.445,512.0830000000001,469.671,473.352,448.94699999999995,415.781,420.32,352.21,348.85,329.459,326.934,318.721,310.126,309.982,309.853,325.57099999999997,325.315,371.598,370.13699999999994,406.809,408.282,422.07599999999996,433.37699999999995,442.162,444.939,448.665,450.25199999999995,437.845,410.969,383.157,388.673,371.42900000000003,367.45599999999996,347.286,344.702,337.305,335.941,334.458,332.86699999999996,346.921,344.62,389.108,386.525,424.77,428.515,444.667,460.056,469.61699999999996,470.93199999999996,472.61,472.20099999999996,458.481,431.925,403.434,407.494,389.912,386.842,369.124,367.57199999999995,360.03,361.031,346.981,335.043,393.005,386.86,522.302,591.994,606.263,622.149,625.938,627.194,607.974,626.441,629.701,632.496,639.732,639.19,477.26,481.249,398.941,379.685,325.091,324.911,316.26099999999997,315.856,315.98900000000003,317.503,381.25699999999995,382.31800000000004,520.008,591.722,606.549,624.374,629.453,632.509,613.625,632.435,638.034,642.2959999999999,649.161,652.435,488.526,492.70300000000003,408.481,386.25199999999995,328.205,326.173,318.863,318.19599999999997,317.939,317.685,383.01300000000003,383.963,522.712,595.214,611.117,630.555,644.526,657.8839999999999,649.928,676.425,683.324,686.941,699.727,704.1,524.423,524.153,437.875,415.246,357.35699999999997,355.019,347.157,345.436,344.51800000000003,345.01599999999996,412.64,414.14599999999996,553.238,623.357,639.3330000000001,659.722,669.475,673.654,652.799,668.586,669.174,665.433,662.442,656.145,481.409,489.533,417.847,398.38300000000004,343.11199999999997,341.44599999999997,335.50199999999995,338.18300000000005,340.751,341.001,355.776,354.225,398.00300000000004,466.885,463.223,519.684,525.52,527.369,512.286,511.50800000000004,515.683,468.93800000000005,470.81,454.843,428.853,430.564,357.517,354.10400000000004,336.293,335.29699999999997,328.481,320.43,320.264,319.472,335.92800000000005,337.202,382.22,382.531,415.99800000000005,411.44599999999997,413.152,413.06800000000004,415.414,418.542,421.35400000000004,424.839,414.039,390.466,365.116,363.26099999999997,341.86400000000003,340.517,322.936,321.916,315.568,322.996,322.686,322.629,386.974,387.926,524.956,597.164,606.9680000000001,623.339,629.394,642.576,635.1519999999999,661.822,670.3810000000001,673.809,679.057,681.08,517.464,522.918,440.42,417.985,360.54400000000004,358.51099999999997,350.39099999999996,348.846,347.25699999999995,345.526,410.958,411.065,548.248,622.663,636.1419999999999,655.612,667.304,678.096,662.823,679.328,681.1030000000001,683.738,688.435,686.72,518.244,518.687,435.58,414.546,357.283,355.20300000000003,347.529,345.56300000000005,343.78,342.059,407.045,407.745,546.128,620.622,635.224,657.452,672.76,685.049,672.418,693.6360000000001,694.1039999999999,695.145,702.812,703.125,529.535,530.295,447.83099999999996,425.95,369.034,367.569,358.94199999999995,356.033,353.901,352.275,417.384,419.29900000000004,561.437,641.0740000000001,656.987,676.413,683.574,687.04,671.715,695.0010000000001,701.137,704.424,710.367,713.88,544.526,544.029,461.402,439.595,382.32300000000004,380.514,373.314,372.30300000000005,369.652,365.676,432.827,436.719,577.506,654.627,670.181,687.5939999999999,694.1289999999999,699.796,684.28,705.184,709.9860000000001,714.6060000000001,721.595,723.425,555.525,557.1619999999999,470.76800000000003,446.00199999999995,389.111,387.061,378.27,377.658,375.76800000000003,372.631,388.755,391.29,440.61199999999997,511.02,509.454,569.156,575.813,579.585,566.845,566.887,570.83,526.62,527.764,505.54900000000004,475.99800000000005,476.856,408.7,404.332,384.746,383.954,374.721,363.733,363.167,360.907,375.23699999999997,375.76300000000003,421.015,421.668,456.73699999999997,453.285,459.148,465.45300000000003,471.164,470.791,471.017,468.85699999999997,452.69300000000004,424.85699999999997,400.006,402.936,386.991,386.871,371.26599999999996,370.129,363.20599999999996,373.525,374.74199999999996,370.389,424.909,412.874,542.151,613.342,626.347,639.96,635.9490000000001,632.014,611.4630000000001,632.002,636.193,641.635,650.2869999999999,647.206,486.31,485.51599999999996,400.779,380.845,326.938,327.912,323.899,324.57599999999996,323.845,323.73,389.231,389.842,526.252,599.929,612.995,628.486,639.285,648.202,629.045,647.257,651.627,652.85,660.798,662.3960000000001,498.469,497.19599999999997,411.298,386.44699999999995,332.801,334.719,328.839,328.559,327.717,326.938,391.027,394.667,533.217,607.749,620.249,636.754,641.7769999999999,644.319,623.972,640.489,649.768,658.073,662.467,664.5369999999999,500.50699999999995,500.37800000000004,417.36699999999996,395.694,338.711,338.046,331.85699999999997,332.281,332.087,331.009,392.30800000000005,392.05800000000005,530.097,604.794,618.601,632.58,635.769,638.414,622.356,642.7909999999999,647.514,664.0369999999999,674.66,670.495,506.097,504.579,416.186,392.849,336.12699999999995,333.37199999999996,325.755,329.527,329.582,326.115,401.973,402.352,535.2330000000001,611.278,627.121,642.928,645.278,644.479,624.6080000000001,646.729,666.925,673.789,678.063,677.6060000000001,504.555,503.347,420.06199999999995,398.164,341.244,338.153,330.119,329.50800000000004,329.223,329.287,339.71,337.07599999999996,381.99199999999996,448.17400000000004,442.651,501.405,507.564,518.02,512.96,516.503,521.107,479.80400000000003,482.285,459.522,429.38800000000003,429.92900000000003,362.69699999999995,360.561,342.25,340.38800000000003,333.028,325.058,324.556,324.559,340.473,343.08,396.254,402.418,436.009,431.173,434.686,435.38800000000003,437.536,436.083,436.344,436.36699999999996,424.13800000000003,401.68800000000005,382.095,384.814,366.08099999999996,363.074,345.069,343.121,336.34,345.665,346.49699999999996,344.88,409.88,411.38699999999994,549.711,624.931,640.009,657.7689999999999,664.2760000000001,669.176,654.55,674.971,677.04,678.867,683.444,684.3389999999999,527.448,527.134,444.952,425.45300000000003,370.712,371.332,365.38199999999995,364.871,364.301,363.596,429.256,428.83,566.5419999999999,639.972,652.206,669.497,676.202,682.658,667.297,684.762,685.985,686.7560000000001,690.279,690.363,530.509,526.117,436.88,410.519,349.051,343.7,332.715,326.252,320.385,319.197,384.441,384.905,523.549,601.78,618.192,640.5269999999999,651.6419999999999,661.666,647.39,666.6419999999999,669.0360000000001,667.1560000000001,654.239,633.635,475.05699999999996,478.54900000000004,402.79900000000004,390.908,340.79900000000004,343.91900000000004,339.89300000000003,343.76300000000003,346.695,347.70599999999996,414.033,418.47,556.952,632.1030000000001,642.025,661.0989999999999,670.046,677.623,659.2130000000001,678.0980000000001,680.127,682.24,687.0260000000001,686.405,528.845,528.227,442.20300000000003,418.815,366.18,364.606,358.501,360.455,357.972,353.098,404.36699999999996,400.94800000000004,538.6619999999999,614.271,635.794,664.645,675.087,682.357,664.2919999999999,683.204,687.5830000000001,688.4639999999999,689.0039999999999,685.117,521.337,520.6659999999999,434.466,415.95099999999996,366.269,366.73199999999997,361.093,361.64599999999996,357.63800000000003,352.592,366.298,363.06,403.092,476.577,468.62699999999995,526.466,536.362,545.4630000000001,524.0840000000001,510.597,504.736,459.499,461.469,437.42699999999996,408.48900000000003,406.278,339.34,338.744,322.819,323.365,317.41700000000003,309.35,309.515,309.683,325.855,325.937,372.11800000000005,375.64,407.048,406.595,418.475,429.60400000000004,437.866,441.204,445.284,447.272,435.385,405.926,378.85699999999997,378.23199999999997,362.412,362.085,344.775,343.00300000000004,335.167,339.991,334.965,331.337,331.99300000000005,397.786,397.339,531.839,596.735,618.214,636.73,643.2959999999999,651.025,637.395,655.078,655.2769999999999,655.246,658.6289999999999,662.405,505.973,501.715,417.87800000000004,393.94599999999997,334.264,329.72,319.297,318.126,317.992,317.689,384.096,384.713,522.18,587.784,608.511,625.75,630.859,635.7040000000001,619.172,638.29,640.312,640.41,645.303,648.224,488.18300000000005,482.61699999999996,400.50800000000004,379.56800000000004,325.038,326.642,320.907,320.39799999999997,319.848,319.66,383.892,383.532,521.747,587.985,608.115,625.84,632.2180000000001,637.9159999999999,623.382,642.08,644.595,646.381,650.503,649.659,488.63,485.717,406.194,387.875,335.809,337.163,331.314,331.506,331.44199999999995,333.475,398.48900000000003,400.684,537.518,601.859,619.245,632.572,634.439,634.349,614.6469999999999,630.7,630.726,631.6030000000001,634.2919999999999,639.962,482.79400000000004,478.816,397.392,378.276,323.64099999999996,323.907,317.949,317.943,317.901,317.936,384.654,385.457,524.015,590.226,610.769,630.255,639.865,643.4680000000001,623.595,647.488,648.8480000000001,647.5409999999999,649.871,650.8530000000001,488.35900000000004,480.216,397.287,377.86400000000003,323.439,323.775,308.914,308.447,311.233,314.585,331.402,334.295,378.57099999999997,370.615,407.54699999999997,401.98900000000003,406.925,407.68,411.954,419.208,427.63199999999995,426.7,408.23199999999997,392.852,378.665,375.934,360.35,357.865,343.125,346.476,340.858,340.75,340.76800000000003,341.81300000000005,361.333,365.861,411.67400000000004,405.465,449.033,447.059,454.148,458.285,457.327,451.212,454.435,457.16900000000004,447.779,427.48,402.413,397.25300000000004,378.833,375.585,356.599,354.027,356.69599999999997,360.401,359.028,356.67199999999997,422.055,421.855,555.49,619.764,643.5880000000001,662.1060000000001,669.669,671.794,651.325,668.993,668.341,669.0089999999999,670.7560000000001,674.65,522.678,517.164,428.379,399.32800000000003,337.939,333.66,326.218,325.678,325.397,326.033,395.881,410.885,553.806,620.214,641.024,659.7139999999999,666.443,668.3430000000001,649.0219999999999,665.076,664.8430000000001,664.965,666.5989999999999,671.98,515.609,508.86300000000006,426.51800000000003,401.92900000000003,338.281,329.69199999999995,318.018,315.293,313.63599999999997,311.916,374.965,384.596,525.741,594.299,625.5169999999999,651.18,658.675,665.628,649.235,667.569,669.7460000000001,671.863,675.4889999999999,676.7289999999999,519.467,513.765,435.24,415.295,360.21,357.92800000000005,350.045,349.412,348.94199999999995,343.593,404.26099999999997,409.832,544.111,612.385,636.596,654.815,662.071,668.431,652.716,672.3810000000001,676.1360000000001,677.715,682.1060000000001,685.092,525.939,517.226,437.57300000000004,419.267,366.222,367.13800000000003,362.22,359.333,357.601,355.486,418.154,416.05800000000005,550.6030000000001,620.883,631.4490000000001,623.193,630.729,636.51,624.564,647.045,649.714,651.163,653.207,653.096,488.522,479.48800000000006,396.524,376.756,322.19,322.539,315.99,315.378,315.389,315.91200000000003,332.165,332.99800000000005,378.204,440.04900000000004,443.343,502.46,512.243,521.0830000000001,508.115,505.764,505.789,461.596,464.168,446.31300000000005,412.57300000000004,405.395,339.961,339.01800000000003,323.019,323.494,309.237,309.0,308.65,308.347,323.901,323.433,369.527,365.79699999999997,405.63699999999994,404.694,416.781,424.50199999999995,430.405,432.436,436.11699999999996,438.155,426.195,404.594,374.38599999999997,366.029,347.149,344.04900000000004,325.283,324.35900000000004,324.311,320.829,318.22,317.282,382.224,382.81699999999995,520.2080000000001,588.756,607.192,626.006,640.344,650.163,636.315,657.827,659.8589999999999,658.753,661.556,668.015,507.589,500.668,416.596,394.89099999999996,335.70300000000003,333.499,326.307,324.808,323.79200000000003,325.04900000000004,391.533,390.131,525.8340000000001,593.8380000000001,611.761,629.644,637.764,643.842,632.435,658.617,665.9910000000001,670.326,672.127,674.122,508.216,502.153,417.977,395.045,338.069,337.01099999999997,333.135,337.719,339.105,338.605,403.94199999999995,407.25199999999995,547.211,617.3,637.274,658.187,669.155,677.025,658.597,673.57,672.368,671.803,672.1560000000001,674.472,507.717,502.61699999999996,424.026,409.773,358.406,359.996,347.95,351.69699999999995,353.57099999999997,353.92900000000003,369.94800000000004,369.95099999999996,414.73199999999997,409.11400000000003,449.13300000000004,446.936,450.86699999999996,448.656,442.89,435.16,430.67400000000004,426.515,410.189,385.996,355.832,348.332,330.76199999999994,329.73800000000006,318.05,322.782,326.244,331.202,334.89300000000003,335.099,401.62300000000005,405.97,541.185,607.48,628.8580000000001,645.6990000000001,645.982,640.386,614.387,628.144,627.145,631.841,639.3969999999999,647.4680000000001,491.769,487.9,410.441,395.38,344.376,349.30300000000005,345.085,344.57099999999997,344.211,343.836,358.17400000000004,357.717,404.185,467.25800000000004,470.05,530.136,535.6469999999999,538.2869999999999,521.769,516.587,515.5319999999999,469.24199999999996,469.941,458.092,433.481,430.051,363.06199999999995,358.006,341.151,343.36300000000006,330.10400000000004,323.527,321.416,322.868,337.43,335.256,379.27,375.26,411.718,404.526,406.31199999999995,406.384,404.11199999999997,400.176,400.24199999999996,400.33,388.149,370.246,346.899,343.681,328.681,328.719,313.115,313.92400000000004,316.30400000000003,316.543,316.785,316.858,382.60400000000004,384.11699999999996,522.161,590.693,608.499,625.294,631.6659999999999,635.247,618.422,640.061,643.481,646.034,652.114,659.425,503.458,499.98800000000006,416.977,397.154,342.35900000000004,342.592,336.416,336.384,336.335,336.285,403.102,403.286,539.58,607.341,626.363,644.695,650.641,655.179,637.909,656.557,660.941,664.426,668.877,677.1419999999999,518.993,514.6759999999999,434.595,417.324,363.36800000000005,363.721,353.439,347.023,345.202,344.741,404.39,391.014,521.7280000000001,590.618,617.078,642.181,649.361,654.101,636.634,654.573,656.568,658.306,662.2710000000001,671.293,515.524,511.14,430.517,410.86,348.031,341.539,331.286,330.595,331.01199999999994,331.76199999999994,399.75300000000004,410.74,546.102,616.9159999999999,647.138,669.47,676.518,679.528,658.8560000000001,674.9169999999999,674.9019999999999,676.513,679.488,684.4960000000001,525.126,519.996,435.119,412.98,353.93199999999996,350.481,345.848,348.745,349.28,349.254,412.80199999999996,412.39599999999996,547.405,612.93,629.052,645.931,649.469,651.1669999999999,633.738,653.638,659.825,658.189,654.627,658.0360000000001,496.385,491.408,407.885,386.789,333.121,334.25,330.204,331.533,332.30300000000005,332.88199999999995,345.673,344.814,392.24699999999996,457.36,458.475,509.384,505.343,505.721,491.089,488.455,491.10400000000004,448.186,451.20099999999996,435.81800000000004,407.236,403.43,339.219,339.49699999999996,326.535,330.19599999999997,316.491,320.976,325.452,326.252,340.55300000000005,342.55,389.005,380.921,415.426,405.88800000000003,405.124,406.43300000000005,406.778,408.02,416.5,422.668,412.20099999999996,392.57599999999996,365.782,359.296,341.934,340.211,323.868,325.073,327.41,327.448,327.462,327.45599999999996,391.352,389.977,527.236,599.894,620.086,641.5219999999999,647.837,651.812,634.811,652.457,655.448,657.555,661.9760000000001,670.623,515.355,512.536,432.26800000000003,414.906,361.772,362.392,357.56,360.63300000000004,356.522,346.816,408.975,405.767,538.331,602.615,610.741,625.694,629.405,630.062,610.615,628.562,631.5369999999999,634.373,640.154,650.406,496.093,494.37300000000005,413.7,396.194,345.227,344.408,338.95,339.41,333.205,327.608,387.599,393.829,532.192,609.03,629.654,644.055,652.65,659.6160000000001,646.629,665.456,669.04,671.823,673.337,683.453,527.54,520.31,437.06300000000005,414.03,357.764,356.491,349.75699999999995,348.44699999999995,343.11,333.84,391.06300000000005,395.63599999999997,532.937,607.247,627.377,651.163,657.9939999999999,661.0880000000001,639.683,658.688,660.8810000000001,661.03,664.455,672.655,514.035,510.69,430.435,410.077,354.656,354.126,345.06199999999995,338.811,332.907,330.477,399.964,407.228,543.705,617.776,635.1080000000001,652.925,656.0939999999999,656.257,636.857,653.197,653.1659999999999,653.384,656.841,663.023,505.51099999999997,501.86300000000006,419.105,397.663,343.695,345.985,340.913,342.31300000000005,343.667,335.56300000000005,348.347,343.81,383.514,453.559,461.217,521.3580000000001,527.994,534.315,522.511,521.53,523.1709999999999,479.62199999999996,483.55699999999996,468.349,440.505,434.974,368.564,367.645,350.61800000000005,352.038,335.712,327.051,318.39599999999996,316.66200000000003,330.917,325.066,367.783,366.92400000000004,410.45300000000003,423.767,439.39099999999996,444.273,446.129,441.436,442.342,443.455,430.68699999999995,410.731,386.94,375.976,357.17199999999997,355.73800000000006,336.44,332.892,334.01,330.101,325.501,321.844,382.681,388.61400000000003,524.555,593.765,613.089,641.1030000000001,660.959,675.745,660.86,678.0360000000001,679.0169999999999,678.203,680.452,685.252,526.675,522.977,443.966,425.11400000000003,364.585,345.587,332.96,342.89599999999996,348.68300000000005,351.381,417.861,424.33,561.932,631.669,646.905,664.707,669.7610000000001,667.4780000000001,640.302,647.7669999999999,641.001,639.735,643.626,651.878,498.295,495.959,414.63800000000003,394.153,338.603,335.49699999999996,324.219,320.006,316.16700000000003,316.615,382.499,383.827,522.089,594.0219999999999,610.5409999999999,633.998,647.996,657.398,640.362,654.503,650.846,647.768,653.2,654.302,498.42800000000005,503.39300000000003,423.462,397.528,340.691,340.52,335.976,338.2,340.63199999999995,343.527,411.467,413.931,553.091,623.783,640.442,657.615,659.302,659.8330000000001,639.822,654.2,655.38,657.1310000000001,661.059,668.452,509.153,504.68199999999996,422.63199999999995,402.908,349.73199999999997,349.976,343.88300000000004,342.24300000000005,341.07,340.449,405.905,407.086,542.944,601.2280000000001,609.138,626.0880000000001,628.633,628.377,608.399,624.159,624.214,624.273,628.224,636.623,479.876,477.278,396.75,377.809,325.444,330.42800000000005,326.405,328.407,331.44699999999995,332.385,348.596,351.36800000000005,399.401,466.809,467.50300000000004,525.8009999999999,530.363,532.51,517.631,514.119,514.702,472.264,478.23800000000006,465.16,438.48400000000004,433.811,364.844,360.741,342.126,340.298,323.803,322.41900000000004,319.032,316.591,333.13199999999995,332.733,377.24800000000005,374.95,411.231,408.209,414.68800000000005,423.115,430.559,436.463,441.961,443.528,432.691,411.598,383.13699999999994,371.44199999999995,352.21,349.899,332.81199999999995,331.431,332.001,329.653,327.7,328.611,394.92199999999997,404.287,540.436,611.6990000000001,631.482,658.7130000000001,677.8689999999999,684.837,665.317,682.672,684.081,683.7389999999999,683.19,686.7660000000001,530.245,526.265,444.52099999999996,420.265,356.74,353.10400000000004,343.495,338.699,335.73,331.87300000000005,396.684,402.815,537.193,607.8290000000001,630.816,663.709,677.14,682.56,662.8439999999999,675.1569999999999,672.7360000000001,673.4839999999999,677.5319999999999,682.62,521.224,513.57,431.421,411.559,356.159,352.97900000000004,343.423,342.644,340.971,337.915,401.17699999999996,402.22900000000004,538.523,610.496,624.956,639.935,639.7719999999999,636.602,611.8430000000001,625.686,623.469,623.748,627.994,635.7280000000001,480.765,478.075,396.85900000000004,388.77,344.236,336.369,321.173,318.911,318.644,317.95599999999996,382.418,389.30400000000003,527.775,601.427,617.026,633.7040000000001,639.765,645.0459999999999,634.707,660.559,669.6239999999999,674.225,678.306,684.78,508.689,495.99699999999996,410.601,389.09,334.06,331.49199999999996,322.973,320.362,317.612,315.692,378.716,380.61400000000003,515.2959999999999,585.347,603.8,629.034,647.02,669.6189999999999,659.813,677.796,679.6210000000001,681.6089999999999,681.693,684.8430000000001,525.0369999999999,515.327,426.50199999999995,398.09,338.751,337.36199999999997,331.29699999999997,326.904,327.16200000000003,327.56,341.97,344.57199999999995,390.42400000000004,463.164,467.661,538.997,550.401,554.4069999999999,534.427,520.506,515.071,470.661,472.00800000000004,459.648,435.986,431.522,364.825,364.26099999999997,349.39,350.925,337.159,337.376,338.717,336.176,346.645,344.86800000000005,389.022,385.73,431.403,442.98,449.537,450.918,439.522,424.228,422.195,414.583,399.829,382.775,358.27,353.54,340.31199999999995,339.30699999999996,320.916,320.345,314.462,314.51099999999997,313.548,313.018,327.755,325.841,372.333,371.876,407.67,402.964,405.98199999999997,404.54699999999997,403.461,400.157,400.624,401.532,389.793,369.445,348.749,345.48800000000006,330.635,331.055,316.117,320.807,327.474,329.98800000000006,336.44599999999997,344.161,412.691,416.066,556.143,628.605,647.378,666.6439999999999,671.279,671.8639999999999,652.3580000000001,671.16,673.1260000000001,670.763,668.712,664.543,501.561,490.295,401.55400000000003,377.665,322.595,322.584,316.08,317.066,317.64099999999996,318.355,384.53,387.815,527.925,605.466,609.279,620.868,626.2,629.371,614.38,634.61,650.523,660.3589999999999,664.312,672.202,518.54,510.524,425.164,406.675,352.38699999999994,352.12699999999995,346.81,341.659,336.721,335.586,395.035,401.065,534.97,610.139,631.8330000000001,648.697,655.258,667.385,660.485,682.22,683.699,680.512,676.703,674.2589999999999,520.169,520.174,437.20300000000003,416.526,360.968,358.709,352.454,354.32599999999996,353.00699999999995,350.26,412.60400000000004,410.67199999999997,542.383,610.497,618.44,625.503,628.3580000000001,632.125,621.4830000000001,645.405,652.9830000000001,660.697,667.09,671.666,513.929,509.908,430.815,407.962,346.221,344.85,337.048,329.702,320.587,317.882,332.80300000000005,332.009,378.17900000000003,444.69800000000004,441.93800000000005,502.32800000000003,508.017,506.18699999999995,489.74,486.464,486.72900000000004,443.707,447.61699999999996,432.358,407.592,404.43800000000005,340.151,341.20599999999996,325.949,328.717,318.34,326.316,338.444,341.879,359.82599999999996,361.913,410.29900000000004,413.775,448.154,445.596,451.597,456.921,458.27,445.267,435.651,434.472,418.965,396.209,373.25699999999995,369.69300000000004,357.156,357.467,338.48199999999997,336.525]
new object=load.684_command_center bus1=684.3 phases=1 conn=wye model=1 kv=2.4 kw=1155 kvar=660 yearly=684_command_center_shape
new object=load.634a_data_center bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=160 kvar=110 yearly=634a_data_center_shape
new object=load.634b_radar bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634b_radar_shape
new object=load.634c_atc_tower bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634c_atc_tower_shape
new object=load.645_hangar bus1=645.2 phases=1 conn=wye model=1 kv=2.4 kw=170 kvar=125 yearly=645_hangar_shape
new object=load.646_office bus1=646.2 phases=1 conn=wye model=2 kv=2.4 kw=230 kvar=132 yearly=646_office_shape
new object=load.692_warehouse2 bus1=692.1.2.3 phases=3 conn=delta model=5 kv=2.4 kw=170 kvar=151 yearly=692_warehouse2_shape
new object=load.675a_hospital bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=485 kvar=190 yearly=675a_hospital_shape
new object=load.675b_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=68 kvar=60 yearly=675b_residential1_shape
new object=load.675c_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=290 kvar=212 yearly=675c_residential1_shape
new object=load.611_runway bus1=611.3 phases=1 conn=wye model=5 kv=2.4 kw=170 kvar=80 yearly=611_runway_shape
new object=load.652_residential bus1=652.3 phases=1 conn=wye model=2 kv=2.4 kw=128 kvar=86 yearly=652_residential_shape
new object=load.670a_residential2 bus1=670.1 phases=1 conn=wye model=1 kv=2.4 kw=17 kvar=10 yearly=670a_residential2_shape
new object=load.670b_residential2 bus1=670.2 phases=1 conn=wye model=1 kv=2.4 kw=66 kvar=38 yearly=670b_residential2_shape
new object=load.670c_residential2 bus1=670.3 phases=1 conn=wye model=1 kv=2.4 kw=117 kvar=68 yearly=670c_residential2_shape
new object=generator.solar_634_existing bus1=634.1 phases=1 kv=0.277 kw=440 pf=1 yearly=solar_634_existing_shape
new object=storage.battery_634_existing bus1=634.1 phases=1 kv=0.277 kwrated=79 kwhstored=307 kwhrated=307 dispmode=follow %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_634_existing_shape
new object=generator.fossil_675_existing bus1=675.1.2.3 phases=3 kw=265 pf=1 kv=2.4 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_675_existing_shape
new object=capacitor.cap1 bus1=675 phases=3 kvar=600 kv=2.4
new object=capacitor.cap2 bus1=611.3 phases=1 kvar=100 kv=2.4
new object=line.670671 phases=3 bus1=670.1.2.3 bus2=671.1.2.3 linecode=mtx601 length=1333 units=ft
new object=line.645646 phases=1 bus1=645.2 bus2=646.2 linecode=mtx603 length=300 units=ft
new object=line.692675 phases=3 bus1=692.1.2.3 bus2=675.1.2.3 linecode=mtx606 length=500 units=ft
new object=line.684611 phases=1 bus1=684.3 bus2=611.3 linecode=mtx605 length=300 units=ft
new object=line.684652 phases=1 bus1=684.3 bus2=652.3 linecode=mtx607 length=800 units=ft
new object=line.671692 phases=3 bus1=671.1.2.3 bus2=692.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0.000 x0=0.000 c1=0.000 c0=0.000
new object=line.632633 phases=1 bus1=632.1 bus2=633.1 switch=y linecode=mtx602 length=500 units=ft
new object=line.671684 phases=1 bus1=671.3 bus2=684.3 switch=y linecode=mtx604 length=300 units=ft
new object=line.632645 phases=1 bus1=632.2 bus2=645.2 switch=y linecode=mtx603 length=500 units=ft
new object=line.632670 phases=3 bus1=632.1.2.3 bus2=670.1.2.3 switch=y linecode=mtx601 length=667 units=ft
new object=line.650632 phases=3 bus1=rg60.1.2.3 bus2=632.1.2.3 switch=y linecode=mtx601 length=2000 units=ft
new object=line.671680 phases=3 bus1=671.1.2.3 bus2=680.1.2.3 switch=y linecode=mtx601 length=1000 units=ft
open object=line.671680 term=1
new object=storage.battery_634 bus1=634.1 phases=1 kv=0.27712812921102037 kwrated=79.0 dispmode=follow kwhstored=8.990570284497437 kwhrated=8.990570284497437 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_634_shape
new object=generator.fossil_634 bus1=634.1 phases=1 kv=0.27712812921102037 kw=62.42984662986948 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_634_shape
new object=generator.solar_634 bus1=634.1 phases=1 kv=0.27712812921102037 kw=148.63049999999998 pf=1 yearly=solar_634_shape
new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.224,49.191,69.439,213.378,48.932,114.34700000000001,171.06599999999997,184.175,92.023,6.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.571999999999996,108.117,151.338,5.9700000000000015,324.869,116.164,421.824,290.085,153.155,13.109000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.86,291.124,386.78,163.92700000000002,291.513,290.73400000000004,237.519,206.24,108.24700000000001,8.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.016,435.32299999999987,618.07,693.22,676.94,521.506,504.35800000000006,509.17400000000004,277.495,54.513000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.62900000000002,461.02099999999996,648.7,751.549,731.828,624.5,560.895,516.962,280.091,53.21500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.278,386.64999999999986,606.128,543.18,614.0459999999999,633.385,635.851,482.43699999999995,261.142,48.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.74400000000003,164.576,564.51,573.363,507.37,351.50699999999995,353.06700000000006,249.201,131.609,14.017999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.73,393.4,103.83400000000002,136.80100000000002,306.17900000000003,354.722,290.60400000000004,188.328,99.94,11.550999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.40200000000004,398.07199999999995,213.378,453.883,355.5,166.00400000000002,212.859,178.075,92.282,43.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.34100000000001,198.582,319.937,548.371,318.25,415.59400000000005,422.084,340.574,190.016,33.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.225,463.098,648.181,720.466,727.8170000000001,595.121,601.955,533.316,316.563,78.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.26,438.957,615.993,701.7260000000001,676.9760000000001,533.802,494.00800000000004,496.76800000000003,309.165,76.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.107,434.025,611.19,563.816,625.857,569.138,513.5880000000001,409.75300000000004,243.1,58.79600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.78399999999999,186.641,338.23800000000006,431.16900000000004,493.98900000000003,453.36400000000003,268.15,218.31,123.17299999999999,20.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.533,111.491,517.87,578.592,590.485,402.703,409.521,417.675,300.728,76.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.97400000000002,399.63,559.271,476.726,560.313,443.165,405.17800000000005,201.437,112.789,20.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.81500000000003,427.665,624.3,760.8409999999999,750.1159999999999,643.144,565.465,537.7280000000001,314.875,82.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.16900000000004,437.399,632.866,749.549,734.7869999999999,639.087,561.872,545.516,320.457,84.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.812,459.204,644.028,754.092,762.2510000000002,646.692,578.971,547.203,336.681,92.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.04800000000003,448.43199999999996,627.026,734.2330000000001,774.34,751.1070000000002,639.3,527.994,319.937,86.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.78699999999999,129.662,196.375,112.14,325.129,86.70100000000002,90.465,1.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.763000000000005,140.305,396.515,423.51199999999994,592.058,600.068,369.648,320.716,186.511,41.403999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.99300000000001,140.046,162.759,405.08099999999996,781.587,804.9960000000002,749.938,591.982,357.1880000000001,101.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.157,471.534,657.137,768.3689999999998,779.071,726.3970000000003,610.512,564.466,353.55400000000003,103.57399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.033,450.63800000000003,626.896,734.753,779.0120000000002,757.7260000000001,680.37,542.92,339.406,100.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.373,310.33299999999997,357.707,530.979,594.448,569.6569999999999,518.649,381.459,233.62599999999998,66.71300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.942,376.008,364.32599999999996,676.7360000000001,713.9859999999999,518.0,71.905,503.593,297.483,83.71600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.55700000000001,73.333,110.583,170.93599999999998,134.984,93.71,95.008,36.861,18.95,0.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.416,467.25199999999995,507.74,507.67199999999997,335.865,339.00300000000004,343.74,350.26899999999995,354.462,112.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.644,450.249,630.011,737.997,726.648,616.768,566.4069999999999,443.37,295.017,111.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.598,195.07700000000003,332.13800000000003,336.161,432.467,408.45599999999996,368.73899999999986,265.295,162.759,46.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.287,471.015,667.5210000000001,757.675,746.8989999999999,602.942,581.6759999999999,585.769,367.83099999999996,122.78299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.065,458.555,636.111,745.3959999999997,750.07,655.6260000000001,566.089,564.619,367.70099999999996,125.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.50799999999998,185.213,434.414,539.805,615.993,603.403,519.817,148.871,107.598,70.99600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.96599999999998,444.798,561.496,542.545,419.327,350.595,326.857,334.66900000000004,134.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.19299999999998,411.181,490.098,500.18900000000014,329.29699999999997,293.096,293.20099999999996,299.897,229.99200000000002,111.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.43799999999999,150.559,113.43799999999999,170.93599999999998,113.179,472.57300000000004,430.39,312.409,108.506,14.925999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.436,54.513000000000005,85.273,305.14099999999996,367.311,171.06599999999997,247.773,107.98700000000001,65.545,123.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.733999999999995,51.138000000000005,198.322,388.468,356.279,445.70599999999996,487.11,587.439,379.77199999999993,136.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.091,109.415,204.68200000000002,714.525,286.062,284.504,322.923,242.97100000000003,5.9700000000000015,126.67700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.92,306.309,662.069,710.8969999999999,690.164,527.984,530.678,535.281,397.55300000000005,149.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.935,252.705,504.37199999999996,581.8580000000001,583.5369999999999,390.561,360.99200000000013,360.99700000000007,339.093,350.37599999999986,157.56799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.324,243.62000000000003,486.07099999999997,486.049,449.931,300.472,302.14099999999996,308.046,315.332,323.166,152.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.165,256.08,504.50200000000007,702.305,725.044,671.654,533.644,537.092,507.098,400.408,86.44200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.519,142.252,325.64799999999997,460.24300000000005,523.97,618.4590000000001,654.5419999999999,435.32299999999987,382.88699999999994,271.395,92.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.23,229.213,459.594,644.028,756.4279999999999,737.077,652.09,557.641,567.15,373.022,144.19899999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.135,48.412000000000006,153.54399999999998,214.80599999999998,229.083,277.366,176.64700000000002,153.284,163.149,60.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.764,167.43200000000002,297.873,385.61199999999997,583.156,666.352,521.375,644.937,243.36,83.32600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.386000000000006,85.014,183.266,323.052,447.134,630.525,642.668,596.8330000000001,409.29,409.436,170.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.044000000000004,259.973,502.815,564.4259999999999,578.254,383.845,383.795,399.027,406.62,400.276,165.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.929000000000002,98.902,413.777,500.08900000000006,589.413,580.071,397.93799999999993,401.448,405.059,398.93300000000005,157.438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.147,52.566,258.675,243.36,336.032,461.281,376.13699999999994,479.841,236.481,73.722,0.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.749,3.3750000000000004,40.625,263.478,182.877,421.954,457.777,303.064,33.227,155.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.855,293.59,555.77,744.4870000000002,831.8919999999998,814.4730000000001,658.44,607.886,611.202,442.07199999999995,186.90099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.581,287.879,529.2919999999999,701.6559999999997,806.268,812.48,704.91,632.148,625.5980000000001,428.184,180.28099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.967,260.622,408.845,564.725,682.995,678.378,524.874,411.051,288.009,394.827,173.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.82,160.293,360.173,430.001,489.264,427.889,305.046,313.577,236.87,74.111,73.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.236,197.284,265.814,440.384,611.58,603.144,554.991,480.49,464.656,269.70799999999997,62.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.416,118.76,313.058,323.052,404.302,492.042,571.345,504.37199999999996,446.74400000000014,323.961,100.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.887,292.551,524.62,690.753,731.722,689.1089999999999,548.486,558.258,564.832,391.19300000000004,169.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.339,313.448,565.375,747.2129999999999,758.664,677.8739999999999,570.231,577.2280000000001,567.141,422.343,202.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.65100000000001,286.58099999999996,489.056,748.5109999999999,788.44,748.047,608.128,619.251,595.875,396.77400000000006,170.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.545,29.333000000000002,573.0319999999999,251.018,307.348,423.901,679.015,679.436,608.22,448.30200000000013,201.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.554,322.793,560.961,582.547,575.9119999999999,422.05800000000005,415.61699999999996,413.31199999999995,404.774,413.18000000000006,202.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.967,341.223,589.905,771.7439999999999,764.832,670.408,576.474,576.245,580.249,461.93,211.561,10.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.875,332.917,578.4830000000001,744.748,753.4100000000002,647.453,563.518,573.6419999999999,576.021,432.85600000000005,194.94800000000004,7.398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.577,299.3,566.8009999999999,739.944,767.33,698.8589999999999,572.269,585.685,591.127,424.29,190.275,6.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.34100000000001,328.76300000000003,563.817,736.31,763.721,732.5440000000001,594.3430000000001,606.418,614.995,444.668,202.735,11.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.07300000000001,282.557,563.686,655.8389999999999,724.7180000000002,667.921,500.11400000000003,533.237,546.879,319.678,195.07700000000003,9.863999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.76899999999999,319.808,433.376,501.646,532.927,575.96,439.07,396.714,381.30300000000005,389.59800000000007,192.87099999999998,8.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.69800000000001,250.109,482.30800000000005,531.433,516.656,347.546,359.093,370.37900000000013,386.86300000000006,395.25300000000004,195.597,11.031999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.001999999999995,217.791,218.44,124.211,334.474,453.62300000000005,836.6310000000001,767.8500000000001,637.798,445.05699999999996,200.139,14.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.359,342.52099999999996,571.734,554.342,766.8620000000002,768.7739999999999,723.125,598.076,633.466,455.83,208.31599999999997,17.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.512,341.74199999999996,560.312,692.1139999999999,674.045,577.778,502.361,511.28400000000005,537.123,437.14,207.79700000000003,16.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.21399999999998,335.38300000000004,490.35400000000004,531.109,681.0189999999999,707.684,642.4159999999999,520.226,544.558,276.717,132.64700000000002,6.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.498,56.33,89.037,167.821,89.946,59.70399999999999,204.812,283.725,21.545,160.553,76.188,0.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.733999999999995,167.172,267.501,250.628,375.0990000000001,305.14099999999996,286.97,313.318,301.89599999999996,93.191,43.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.964,67.622,252.446,365.624,473.16900000000004,470.636,334.39300000000003,276.801,290.612,271.395,130.311,7.788000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.385,125.249,384.704,610.2819999999999,670.3689999999999,692.6510000000001,527.832,503.968,530.7819999999999,253.09400000000002,127.715,10.513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.58,416.50299999999993,659.7330000000001,707.944,693.6139999999999,532.3430000000001,543.0459999999999,559.224,582.809,499.18,233.62599999999998,25.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.892,401.577,627.285,732.5409999999998,718.635,592.221,554.822,567.922,597.492,463.48699999999997,225.18900000000002,24.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.205,390.285,607.297,738.207,721.9890000000001,486.98,702.8760000000001,575.687,604.477,470.366,230.511,28.944000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.25799999999998,383.406,603.404,759.284,407.936,694.5169999999999,707.237,532.018,339.796,264.38599999999997,130.441,12.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.667,32.448,35.563,120.447,267.76099999999997,367.18199999999996,472.31300000000005,372.63300000000004,368.73899999999986,174.82999999999996,87.73899999999999,5.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.711,24.531,91.893,142.641,147.703,157.827,108.506,122.524,105.521,57.628,26.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4659999999999997,2.336,41.144,69.309,122.913,88.259,105.391,63.339,129.273,107.07799999999999,51.78699999999999,1.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.565,383.535,590.554,735.6619999999999,461.93,399.889,535.911,421.045,666.352,219.47799999999998,226.487,30.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.067,191.833,385.61199999999997,442.07199999999995,385.87199999999996,420.916,494.767,424.68,569.5269999999999,326.038,167.172,23.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.75,406.63800000000003,556.159,651.946,761.88,797.313,759.7449999999999,624.182,568.619,334.86300000000006,170.547,24.92,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.689,349.26999999999987,441.033,496.195,520.466,578.873,699.449,594.188,343.17,189.49599999999998,94.09899999999999,9.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.37100000000001,180.93,286.32099999999997,667.3539999999999,657.283,619.523,480.31900000000013,473.297,494.295,454.142,108.63600000000001,31.929000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.399,390.54400000000004,361.99,505.02099999999996,633.6,637.719,513.935,457.19799999999987,468.14599999999996,444.797,129.532,18.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.607,135.114,235.96200000000002,257.118,378.733,546.425,598.86,581.339,659.084,310.073,100.848,13.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.08900000000003,438.56699999999995,660.6410000000001,815.0939999999999,817.814,727.441,648.93,644.153,673.467,496.195,246.99400000000003,36.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.817,178.85299999999998,426.49699999999996,640.784,769.018,803.8089999999999,765.107,619.1709999999999,612.898,637.236,469.84699999999987,239.337,38.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.619,187.29,439.47600000000006,649.869,710.84,697.467,531.383,531.366,544.914,576.4830000000001,486.59,249.979,40.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.802,161.591,311.89,470.756,529.2919999999999,658.435,565.504,742.2810000000002,402.875,421.175,459.983,225.449,36.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.52,230.77,214.676,237.26,376.786,491.39300000000003,292.811,274.51,282.038,175.08900000000003,53.085,21.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.964,179.243,169.898,587.1619999999999,606.013,564.4780000000001,404.773,413.9380000000001,435.514,444.198,248.55200000000002,40.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.667,206.75900000000001,476.46699999999987,712.428,746.5800000000003,700.055,580.602,589.445,593.2909999999999,607.0740000000001,374.969,205.071,43.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.315,207.408,468.29,688.028,782.4780000000001,769.9119999999999,620.523,595.3240000000001,597.4,620.2769999999999,488.278,253.614,45.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.041,213.248,470.626,675.697,812.2330000000002,797.3809999999999,691.1880000000001,631.5840000000001,641.373,663.437,491.00300000000004,254.003,43.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.339000000000002,209.355,463.617,674.14,816.3919999999999,785.6310000000002,825.943,665.9630000000001,677.46,696.5940000000003,486.461,252.31599999999997,44.388999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.506999999999998,202.735,447.004,458.036,411.051,462.449,207.927,648.701,809.3839999999999,667.65,473.741,237.909,45.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.858,196.765,283.725,506.968,706.8710000000001,674.14,655.541,511.287,496.58200000000005,504.839,490.225,250.109,45.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.103,200.26900000000003,430.779,513.068,624.04,273.991,589.775,540.798,399.19699999999995,363.67699999999996,235.96200000000002,110.32299999999998,42.181999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.339000000000002,34.006,136.671,177.81500000000003,219.868,418.32,620.0169999999999,367.96,346.285,209.095,174.82999999999996,105.391,45.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.46,71.515,459.204,488.40699999999987,581.2090000000001,616.7719999999999,581.7280000000001,654.6709999999999,584.7130000000001,547.3330000000001,378.99300000000005,244.269,49.71000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.298,12.071,49.06100000000001,75.669,78.39399999999999,125.12,154.453,360.173,317.342,240.505,155.621,44.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.41,229.602,480.36,669.078,800.946,791.205,674.7710000000001,615.035,624.316,649.424,493.21,261.401,50.61900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.135,229.732,465.824,655.45,787.7080000000001,717.8800000000001,793.607,616.734,629.323,647.006,148.74200000000002,257.507,52.69600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.044000000000004,237.39,495.027,629.118,653.585,521.991,450.25199999999995,460.29400000000004,446.675,460.31199999999995,459.124,222.074,52.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.861,239.337,494.37799999999993,578.819,599.4830000000001,426.85400000000004,410.36400000000003,415.55399999999986,420.246,423.389,426.07,164.576,53.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.418,240.245,476.986,689.9740000000003,806.447,804.98,686.1610000000001,662.6160000000001,659.4680000000001,468.54900000000004,489.705,258.935,57.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.495,241.803,478.543,668.949,775.96,763.694,627.862,590.533,595.609,616.1080000000001,491.263,267.242,58.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.403999999999996,247.12400000000002,483.865,690.6239999999999,752.3229999999999,736.081,572.165,573.304,581.895,605.248,507.22699999999986,266.85200000000003,57.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.805,91.244,294.628,503.85300000000007,634.294,676.995,712.428,781.2310000000001,595.181,612.605,471.015,251.667,56.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.181999999999995,164.05700000000002,355.63000000000005,486.33099999999996,461.411,755.368,408.975,774.5989999999999,500.608,459.983,268.54,139.916,45.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.59,80.99,385.87199999999996,285.283,556.03,631.385,631.873,316.952,310.982,311.501,225.05900000000003,128.105,38.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.908,118.63,342.26099999999997,475.039,314.486,568.005,570.156,427.32099999999997,382.834,338.36800000000005,237.00000000000003,121.485,40.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.298,120.837,28.684000000000005,44.12899999999999,169.50799999999998,342.13199999999995,441.423,349.01099999999997,313.967,357.1880000000001,289.69599999999997,164.317,47.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.237,153.54399999999998,147.184,578.873,488.40699999999987,286.711,365.494,238.688,208.835,195.467,49.71000000000001,27.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.849,39.457,97.604,366.922,817.0479999999999,803.7280000000001,777.5020000000002,640.047,649.194,666.8860000000001,500.997,273.861,62.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.358999999999995,262.05,495.027,674.789,799.7790000000001,825.045,745.9949999999999,656.7239999999999,659.5269999999999,661.0310000000001,484.38400000000007,264.257,58.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.1,259.065,488.278,663.4960000000001,781.867,785.6279999999998,675.862,633.679,655.359,658.565,485.55199999999996,267.372,61.001999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.604,261.401,493.21,630.712,651.25,512.702,447.69300000000004,459.675,445.105,459.207,472.57,273.472,63.339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.641999999999996,259.973,486.721,568.611,590.039,417.969,405.81699999999995,417.221,433.61599999999993,449.46100000000007,456.038,264.906,64.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.162,258.546,469.588,677.7739999999999,803.0239999999999,779.5309999999997,718.816,648.819,665.9,673.75,481.009,266.203,65.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.358999999999995,218.051,411.44099999999986,587.9580000000001,422.343,453.75300000000004,781.3480000000001,769.5369999999999,706.199,521.504,474.001,233.107,66.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.13200000000001,231.28900000000002,382.36700000000013,523.711,539.805,655.58,730.9889999999999,693.7389999999999,553.174,320.586,232.328,166.393,48.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.407,166.393,308.51599999999996,413.25800000000004,587.179,621.185,696.074,822.363,744.617,628.453,459.464,251.797,69.569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.206,145.237,301.89599999999996,433.50500000000005,402.355,416.76199999999994,622.612,594.577,672.842,542.92,466.21300000000014,259.325,72.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.56,258.286,483.605,665.054,620.795,694.7639999999999,577.1030000000001,505.567,500.167,329.931,472.44300000000004,260.882,71.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.743,255.95,476.856,391.97199999999987,642.059,656.1289999999999,581.136,461.089,468.977,478.42699999999996,381.329,206.49900000000002,54.123000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.25,9.863999999999999,139.39700000000002,274.51,620.795,422.86200000000014,368.35,567.84,574.46,299.171,202.605,144.459,75.279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.622,289.436,537.339,726.835,856.498,849.437,753.1900000000003,696.3140000000002,715.0060000000001,702.0449999999997,519.428,284.115,76.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.751,278.404,500.348,676.087,794.197,835.7560000000001,854.997,678.056,682.628,664.535,491.13300000000004,277.755,75.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.418,274.121,494.37799999999993,668.949,791.3420000000001,833.125,823.835,617.031,771.54,661.29,489.056,274.9,74.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.622,265.295,479.19199999999995,648.311,765.6430000000001,830.928,848.4499999999998,733.9739999999999,765.9019999999999,157.697,248.16200000000003,272.693,80.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.737,216.88299999999998,473.871,640.913,725.0179999999998,703.4359999999998,535.567,551.299,214.416,577.315,374.58,268.92900000000003,81.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.08800000000001,260.622,472.31300000000005,640.783,667.322,596.6569999999999,429.079,420.01599999999996,408.71600000000007,384.48100000000005,396.03199999999987,229.99200000000002,79.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.179,265.814,489.835,666.482,788.617,827.181,842.571,746.069,710.485,662.5880000000001,476.726,273.861,80.34100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.958,262.829,472.70299999999986,659.7330000000001,787.4479999999999,856.498,875.188,705.7130000000001,616.053,619.111,470.626,271.395,80.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.61,254.13300000000004,430.78,577.7040000000001,752.9239999999999,759.0230000000001,694.6469999999999,766.2919999999999,649.22,579.521,421.305,267.112,82.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.645,222.204,465.175,627.545,739.555,734.561,718.2239999999999,565.531,442.591,515.404,460.11300000000006,223.502,85.53299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.592,255.43099999999998,457.12800000000004,620.016,735.012,769.7590000000001,724.6669999999999,606.697,592.467,538.118,426.23699999999997,204.16299999999998,77.35600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.208999999999996,260.493,408.715,533.056,669.2080000000001,576.7959999999999,601.197,587.078,473.29300000000006,484.207,415.983,162.37,79.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.483000000000004,248.94100000000003,403.264,549.669,614.138,611.955,425.988,433.819,439.917,463.665,471.04100000000005,281.259,79.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.454,203.774,403.783,547.0740000000001,612.261,618.839,415.70099999999996,417.856,428.71,447.88300000000004,374.19,249.85,81.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.583,251.018,361.99,535.133,604.701,520.596,276.587,502.814,630.919,507.35700000000014,396.77400000000006,248.292,82.41799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.79,244.658,432.337,542.79,667.0010000000001,695.685,754.092,679.332,601.975,481.528,379.77199999999993,242.062,32.836999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.819,262.18,467.64099999999996,630.4,742.67,806.3979999999998,816.168,727.5399999999997,685.424,629.102,472.31300000000005,276.976,88.90799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.507,260.622,460.892,623.132,735.791,798.221,389.11699999999996,443.629,550.7080000000001,622.0930000000001,461.411,271.785,82.54799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.539,142.512,450.76800000000003,609.893,694.9100000000002,610.153,569.398,356.149,86.052,289.566,318.639,224.93000000000004,84.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.439,267.372,482.04699999999997,602.678,610.6030000000001,480.88699999999994,424.267,437.22,450.88800000000003,453.378,441.62199999999996,291.513,89.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.684,258.156,457.517,616.6419999999999,728.5229999999998,771.1690000000001,781.253,648.715,602.383,613.855,343.3,234.145,93.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.99600000000001,261.531,296.315,626.506,407.287,809.5129999999998,817.9490000000002,624.17,737.3489999999998,627.415,475.94699999999995,283.07599999999996,91.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.99600000000001,258.805,460.37199999999996,623.132,728.393,597.303,823.4010000000001,793.5490000000002,730.7289999999998,624.3,469.19800000000004,280.61,94.48900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.333,185.213,455.7,612.359,721.5139999999999,785.7610000000001,804.97,780.7000000000003,718.1389999999999,451.936,320.327,266.85200000000003,86.70100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.333,254.91200000000003,450.63800000000003,611.45,724.2389999999999,430.39,574.719,126.15799999999999,694.5169999999999,621.315,483.995,288.138,89.29700000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.775,255.95,459.074,620.276,734.883,553.563,777.5039999999998,659.084,313.058,33.357,51.008,47.115,27.646000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.775,256.209,453.36400000000003,563.155,588.0830000000001,454.79199999999986,356.279,470.80800000000005,431.04800000000006,474.783,473.352,244.269,99.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.884,250.628,445.446,492.042,723.331,508.395,320.067,483.346,617.2909999999999,408.715,111.881,7.138999999999999,92.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.775,253.22400000000002,454.532,619.757,723.7209999999999,568.359,405.47,598.99,625.857,626.117,459.204,121.745,55.291000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.645,254.003,452.715,615.214,729.561,532.5369999999999,185.213,709.9630000000002,643.249,469.977,55.681000000000004,97.604,70.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.25900000000001,160.16299999999998,133.686,145.497,242.062,344.468,666.352,584.5830000000001,177.03600000000003,33.746,150.81799999999998,109.415,65.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.828,253.614,453.62300000000005,619.238,721.3839999999999,647.143,813.2769999999999,788.4860000000001,724.2389999999999,619.757,480.88,290.085,95.13799999999999,0.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.391999999999996,253.614,461.411,630.4,702.4689999999999,599.769,597.6030000000001,507.786,483.224,484.316,487.629,287.23,105.26100000000001,0.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.108000000000004,251.926,449.34,566.5419999999999,673.29,687.84,503.36300000000006,506.316,511.64299999999986,536.3009999999999,480.75,292.421,95.008,1.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.141,261.142,468.03,629.751,672.842,708.6649999999997,869.087,840.0140000000001,775.118,666.352,492.561,299.69,93.32,1.9470000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.70399999999999,210.912,380.291,552.006,649.609,707.107,746.954,796.145,729.691,626.636,477.375,290.475,96.306,0.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.339,234.015,377.565,364.32599999999996,309.29400000000004,504.89099999999996,689.715,504.89099999999996,639.875,517.481,403.523,100.97799999999998,82.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.391999999999996,193.78,457.64699999999993,224.281,83.06700000000001,60.872,248.94100000000003,468.03,793.808,573.811,370.29699999999997,263.867,106.689,2.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.406000000000006,233.885,358.74499999999995,647.273,752.0149999999999,846.222,717.23,632.737,347.324,431.559,223.761,95.916,1.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.757,249.979,379.642,612.099,722.423,785.9780000000001,720.216,641.66,543.8380000000001,469.05400000000003,454.476,292.29200000000003,99.031,1.9470000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.102,247.513,447.913,610.4119999999999,692.943,704.1350000000001,430.413,377.78,391.477,442.226,426.24,297.743,99.161,3.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.56,246.345,451.02699999999993,530.979,405.99,162.11,853.643,806.0089999999999,776.1560000000001,543.9580000000001,161.591,232.328,100.07,3.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.02600000000001,242.97100000000003,445.05699999999996,612.359,737.7380000000003,807.177,830.15,130.571,95.397,293.97900000000004,378.86300000000006,208.576,70.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.81100000000001,243.36,446.874,615.344,735.4019999999999,172.75299999999996,154.71200000000002,147.833,274.9,357.1880000000001,381.199,290.215,99.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.716,222.983,427.14599999999996,611.969,516.832,224.281,602.105,622.612,492.561,505.54,244.528,294.498,56.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.69800000000001,139.916,359.135,477.245,27.127,62.56,89.29700000000003,192.092,407.80699999999996,612.359,393.14,13.498,101.10799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.743,240.505,438.56699999999995,603.273,714.3760000000002,721.12,582.487,582.38,567.102,533.835,469.458,287.36,111.36200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.986999999999995,231.419,420.39599999999996,595.356,702.8760000000001,624.948,622.16,516.117,538.095,560.859,458.29600000000005,281.519,96.435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.07899999999999,233.36599999999999,424.42000000000013,585.1030000000001,626.766,719.437,693.4789999999999,684.653,614.955,535.5219999999999,412.99800000000005,280.091,105.26100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.483000000000004,228.823,415.335,572.123,693.9979999999998,581.339,485.03300000000013,763.0600000000002,118.76,187.679,210.912,291.77299999999997,97.99299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.872,229.99200000000002,419.099,576.7959999999999,692.311,761.36,516.053,484.38400000000007,724.2389999999999,614.0459999999999,469.19800000000004,292.032,111.23200000000001,0.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.36800000000001,233.62599999999998,431.16900000000004,596.135,713.7260000000001,781.4780000000001,727.485,687.8969999999999,421.954,547.4630000000001,435.971,275.029,108.896,0.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.162,221.425,349.4,529.2919999999999,654.0219999999999,629.751,649.349,472.962,575.758,485.03300000000013,423.64099999999996,274.64,37.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.017999999999999,74.37100000000001,208.576,241.543,493.72899999999987,688.676,642.601,639.096,581.0790000000001,446.09500000000014,310.073,236.481,90.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.84899999999999,145.237,224.93000000000004,389.376,591.332,596.005,556.548,548.405,481.199,513.328,407.936,210.912,74.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.542,221.945,408.066,567.84,518.519,602.624,262.05,745.1360000000001,661.42,480.36,123.04299999999999,54.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.46,222.204,408.45599999999996,572.7719999999999,698.9300000000002,430.131,702.824,709.703,452.455,565.244,368.48,246.21599999999998,70.737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.085,225.31900000000002,424.939,522.024,605.61,639.485,521.894,495.806,617.031,626.247,423.771,276.327,108.117,0.779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.641999999999996,222.85299999999998,417.80000000000007,584.4540000000001,704.5110000000001,776.416,706.328,794.846,732.0270000000003,630.53,479.841,292.681,99.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.733999999999995,221.94400000000002,365.105,503.85300000000007,469.458,193.13099999999997,127.715,314.486,618.33,453.10400000000004,372.89300000000003,290.73400000000004,79.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.206,156.399,425.329,241.93200000000002,573.5509999999999,570.177,134.205,195.207,372.50300000000004,361.60100000000006,288.528,160.812,31.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.752,165.355,59.964,160.942,193.13099999999997,366.403,382.75699999999995,424.939,449.08099999999996,454.01300000000003,57.108000000000004,143.68,89.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.392,131.47899999999998,198.452,331.22900000000004,757.466,636.5,829.8899999999999,548.112,344.079,601.456,489.056,296.445,103.314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.48,227.136,442.721,637.019,766.2919999999999,336.94,699.9680000000001,823.92,757.466,654.8009999999999,498.791,226.22799999999998,94.74799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.244,223.502,428.70299999999986,598.731,717.8800000000001,789.784,567.321,802.115,497.10400000000004,638.058,481.269,291.643,105.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.84,217.531,354.462,532.5369999999999,627.415,701.2660000000001,795.625,776.416,357.31699999999995,466.99199999999996,472.832,286.84,91.50299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.023,213.897,409.23400000000004,577.575,698.2810000000001,770.0560000000003,794.846,788.3569999999999,727.4839999999999,625.987,476.856,287.749,102.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.831,215.455,422.343,594.707,530.849,286.32099999999997,793.4779999999997,790.99,733.2589999999999,585.425,504.50200000000007,297.743,95.13799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.548,214.546,393.919,411.83,191.96200000000002,489.835,704.6410000000002,630.5740000000001,527.865,512.335,357.1880000000001,241.543,94.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.952,175.47799999999998,363.288,545.127,601.975,702.4350000000002,814.575,682.447,628.453,581.0790000000001,476.20700000000005,248.68200000000002,89.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.25,213.767,425.848,597.692,719.048,790.304,569.5269999999999,103.185,356.53899999999993,610.2819999999999,503.334,260.752,92.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.663000000000004,169.24900000000002,350.82799999999986,460.502,633.126,400.668,330.97,468.809,519.947,442.721,294.23900000000003,132.907,53.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.506999999999998,145.627,159.904,168.6,485.03300000000013,413.777,422.99199999999996,635.592,598.341,570.436,336.421,140.565,91.76299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.678000000000004,209.225,307.737,307.218,727.355,595.226,591.203,807.955,741.632,639.745,339.017,215.325,29.851999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.899,209.355,414.166,586.011,707.8860000000001,778.492,803.672,698.044,290.085,635.722,472.70299999999986,282.427,91.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.044000000000004,207.148,414.556,584.8430000000001,701.053,704.79,558.703,518.305,535.432,557.368,475.16900000000004,282.038,78.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.708,163.278,413.517,586.271,710.222,780.57,805.4890000000001,787.189,725.927,462.319,471.145,275.678,90.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.599,109.804,353.81300000000005,332.917,510.861,635.072,270.746,248.422,320.067,549.15,483.735,281.0,91.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.006,202.47600000000003,413.647,591.3330000000001,710.222,621.9630000000001,819.8960000000001,565.244,433.76499999999993,509.17400000000004,474.90899999999993,276.976,80.73100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.265,202.34599999999998,414.556,588.737,711.65,607.427,603.793,384.314,268.41,319.418,414.945,272.563,87.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.044000000000004,199.62,406.119,581.339,710.3510000000001,783.684,570.1759999999999,798.221,516.572,572.7719999999999,342.651,165.485,59.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.395,199.361,407.287,581.8580000000001,706.198,662.5880000000001,686.7289999999999,648.441,589.645,557.124,465.175,270.876,85.14399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.814,169.50799999999998,379.51200000000006,571.864,609.504,672.712,554.601,505.465,486.624,503.32599999999996,453.10400000000004,249.201,68.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.262,152.246,302.675,564.985,696.3339999999997,775.7669999999999,808.6050000000001,671.414,692.311,574.46,367.311,239.59599999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.737,146.925,322.144,462.319,562.778,599.38,534.873,175.60899999999995,296.575,178.983,311.631,264.38599999999997,81.639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.669,199.49000000000004,414.945,596.524,724.6289999999999,637.668,635.332,481.918,756.0389999999999,638.836,478.41300000000007,274.38,74.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.814,198.841,417.022,597.822,501.906,521.115,869.2180000000001,843.1300000000001,747.6019999999999,640.005,481.788,275.41900000000004,71.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.905,195.597,411.57100000000014,588.0880000000001,713.207,786.5400000000002,815.2239999999998,709.5729999999999,582.896,509.434,302.805,228.69400000000002,74.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.035000000000004,197.414,415.85399999999987,595.097,722.2930000000001,791.5930000000001,781.327,598.6519999999999,595.749,598.465,472.962,267.242,70.347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.348000000000006,196.375,416.11300000000006,597.433,703.4780000000001,710.693,547.8969999999999,345.37699999999995,289.047,640.005,436.88,234.53400000000002,59.44499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.088,194.428,414.037,595.745,721.5139999999999,363.028,769.6669999999998,809.2539999999999,161.851,163.019,370.686,199.75,63.72800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.05,194.688,416.76199999999994,598.471,750.4580000000001,834.823,700.7469999999997,536.431,540.4540000000001,515.404,203.903,268.79900000000004,64.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.309,128.88299999999998,166.91299999999998,309.035,414.556,539.805,424.16,292.811,212.47,54.641999999999996,244.528,1.9470000000000005,26.997000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.826,41.144,215.195,235.053,364.586,398.981,682.057,455.44,631.438,266.85200000000003,134.335,53.864,16.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.56,112.53,166.393,334.99300000000005,585.881,651.2959999999999,300.728,558.236,112.789,634.683,452.455,172.88299999999998,62.041000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.186,130.181,257.507,546.295,708.275,431.039,679.072,508.655,456.349,624.559,442.461,215.97400000000002,49.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.843000000000004,188.328,407.936,591.203,705.6429999999998,728.081,580.312,268.28,518.8009999999999,330.452,332.72,207.667,53.21500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.714000000000002,189.62599999999998,414.686,603.014,677.319,597.303,583.356,397.55300000000005,80.211,146.405,268.79900000000004,236.222,53.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6579999999999995,79.433,249.46,278.015,136.282,69.179,125.249,180.02200000000002,233.236,231.938,256.339,229.343,51.138000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.897,91.244,245.956,387.948,487.75799999999987,581.0790000000001,530.33,253.35400000000004,444.668,392.62099999999987,279.183,140.565,30.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.4510000000000005,110.193,255.69000000000003,272.04400000000004,152.376,362.12,355.5,499.699,515.794,593.669,370.686,190.405,27.646000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.910999999999998,125.249,291.383,388.07800000000003,526.826,546.035,708.535,670.895,620.146,544.867,369.51800000000003,158.08700000000002,32.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.858,192.352,428.05400000000003,624.43,761.36,774.2890000000001,692.832,592.613,589.312,549.54,454.272,213.767,42.961000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.171,186.252,412.22,601.716,417.801,737.888,613.6569999999999,682.447,713.12,458.815,60.35300000000001,154.972,41.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.835,183.52599999999998,329.80199999999996,591.462,717.75,396.77400000000006,229.602,509.17400000000004,734.363,607.946,438.178,92.801,41.013999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.017999999999999,182.61700000000002,402.485,602.754,739.944,818.987,848.321,827.554,753.962,607.816,434.154,221.166,38.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.038,286.97,468.809,681.538,754.7410000000001,782.7760000000001,755.6489999999999,588.347,408.32599999999996,243.23,113.179,28.684000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.215,169.768,373.412,556.808,398.591,606.129,543.05,781.997,700.488,580.56,414.686,208.835,34.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.147,175.34900000000002,394.957,579.521,701.007,653.373,805.0999999999998,777.9739999999999,710.8709999999999,590.684,419.74699999999996,210.00400000000002,34.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.017999999999999,178.72399999999996,398.981,585.751,655.065,598.601,501.25699999999995,674.789,488.116,457.348,417.93,174.96,32.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.979000000000001,176.38699999999997,396.38499999999993,582.896,707.061,708.9590000000002,429.48200000000014,667.654,540.261,105.521,432.467,209.095,30.500999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.940999999999999,176.128,398.981,469.458,577.055,435.0630000000001,636.501,574.849,581.4680000000001,596.005,416.24300000000005,202.47600000000003,25.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.46,150.81799999999998,324.999,501.25699999999995,336.681,491.00300000000004,476.726,613.6569999999999,313.707,194.688,227.655,103.444,11.550999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.940999999999999,158.217,350.95800000000014,433.76499999999993,584.3240000000001,247.25400000000002,91.244,205.46100000000004,521.894,482.56699999999995,221.555,132.518,11.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.307,170.80599999999998,293.46,372.76300000000003,534.484,596.914,365.235,109.67399999999999,126.807,374.06,272.433,28.295000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.168,37.121,288.269,257.897,395.736,463.617,632.736,607.816,468.809,316.303,133.037,13.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.4510000000000005,69.828,341.61300000000006,500.348,478.154,506.189,494.63699999999994,387.948,185.343,237.39,144.97799999999998,115.126,6.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.03399999999999,40.365,234.015,53.21500000000001,90.984,589.515,578.2230000000001,545.646,344.85699999999997,184.045,16.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.168,118.37100000000001,335.12300000000005,429.35199999999986,565.115,484.124,677.7739999999999,514.885,490.095,427.14599999999996,355.88999999999993,86.961,3.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.504,162.369,384.963,480.62000000000006,493.599,370.426,459.853,454.662,498.53100000000006,445.18699999999995,226.747,146.925,5.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.359,140.695,360.04300000000006,438.30800000000005,535.262,596.265,448.30200000000013,592.89,46.206,28.944000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.581,166.13400000000001,168.73,590.294,712.688,783.166,803.932,566.5419999999999,701.7860000000001,398.591,285.02299999999997,122.264,7.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.283,165.87400000000002,390.025,574.33,681.928,614.0459999999999,786.5400000000002,748.77,676.7360000000001,316.433,316.303,135.892,3.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.558,162.37,383.92500000000007,567.062,694.3880000000001,745.9850000000001,588.736,389.376,245.567,361.99,374.4500000000001,158.995,3.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.202,386.91,575.888,686.6669999999999,487.369,605.09,50.358999999999995,14.277000000000001,207.79700000000003,210.263,64.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.804,223.761,331.35900000000004,716.5820000000001,582.636,309.42400000000004,307.997,296.705,441.68200000000013,212.729,108.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.52,0.909,608.465,569.9169999999999,63.339,210.65200000000002,412.349,355.88999999999993,375.74800000000005,281.649,12.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.968,430.001,624.9490000000001,786.15,862.3129999999999,838.7869999999999,633.368,605.5419999999999,619.757,402.615,164.447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.94499999999996,424.939,618.9780000000001,745.915,733.18,645.055,563.689,574.414,584.8430000000001,388.33800000000014,155.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.87400000000002,396.904,601.067,709.0540000000002,777.5850000000003,692.051,659.4730000000001,501.51599999999996,401.18700000000007,314.616,136.80100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.972,379.77199999999993,581.339,718.658,765.995,701.597,454.86400000000003,425.036,480.70099999999996,346.8040000000001,133.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.635,379.77199999999993,566.5419999999999,641.048,671.373,478.092,339.536,598.731,353.55400000000003,344.598,122.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.52,255.69000000000003,564.595,692.57,517.481,635.462,546.295,606.388,280.481,281.779,121.35600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.485,407.15800000000013,600.158,735.1430000000001,809.123,828.203,823.79,735.6619999999999,589.905,374.32,139.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.97400000000002,419.61800000000005,615.344,750.7169999999999,824.1789999999999,840.663,803.802,717.4899999999999,577.7040000000001,374.70999999999987,103.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.74400000000003,405.99,597.822,746.3039999999999,790.2429999999998,796.442,651.764,596.2130000000001,562.519,357.31699999999995,123.95100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.942,241.543,610.023,745.1360000000001,790.9499999999998,817.159,649.6619999999999,625.313,595.226,369.77800000000013,131.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.13400000000001,413.907,610.153,738.9060000000001,761.898,682.465,541.722,525.288,503.282,355.371,123.17299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.084,237.00000000000003,314.22700000000003,553.434,618.719,515.015,500.218,518.0,414.166,265.165,86.961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.786,149.131,566.5419999999999,339.666,808.085,573.4209999999999,521.764,706.7180000000001,550.967,334.215,108.24700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.303,214.80599999999998,269.70799999999997,357.1869999999999,240.375,238.298,322.923,277.885,270.22700000000003,92.672,48.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.33600000000001,72.684,164.576,384.833,478.284,607.0369999999999,659.7330000000001,502.814,428.05400000000003,224.15100000000004,78.654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.055,200.78799999999998,386.52099999999996,522.153,404.43199999999996,550.448,530.071,335.902,296.315,178.334,56.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.214,373.54100000000005,564.725,693.2189999999999,763.567,148.612,223.502,673.102,514.755,315.784,93.71,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.382,376.13699999999994,568.878,694.9069999999998,743.23,689.558,485.531,500.348,505.54,299.949,86.31200000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.18700000000001,330.061,440.644,401.577,501.646,342.26199999999994,453.62300000000005,334.86300000000006,247.12400000000002,199.49000000000004,89.29700000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.935,109.155,218.051,614.565,648.274,627.802,466.25699999999995,475.421,486.06699999999995,316.563,89.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.841,180.671,345.247,715.6730000000001,628.063,631.049,763.4370000000001,663.8860000000001,510.861,303.454,82.15799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.892,374.19,570.566,701.915,764.605,770.315,745.0060000000001,635.202,477.245,278.144,70.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.64700000000002,366.14300000000003,556.678,686.081,756.688,770.316,733.585,640.654,488.667,284.115,72.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.624,359.005,567.84,708.275,754.438,732.4780000000001,549.405,359.005,510.861,288.009,72.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.715,360.69199999999995,569.5269999999999,637.256,617.443,400.966,383.07,384.081,379.73,217.921,57.36800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.155,331.619,553.174,591.821,561.278,370.24300000000005,359.564,406.996,438.095,183.78600000000003,54.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.435,400.53800000000007,614.695,761.2300000000001,809.253,822.752,649.35,684.1339999999999,522.543,306.05,72.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.855,57.887,344.858,339.536,487.88800000000003,796.794,749.159,654.2819999999999,499.959,287.749,66.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.45600000000002,369.129,461.281,638.577,713.9859999999999,672.063,485.03300000000013,230.511,266.074,58.79600000000001,16.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.975,372.37300000000005,574.719,705.939,778.4929999999998,792.2510000000002,752.9229999999999,657.6560000000001,503.204,291.383,65.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.984,389.506,592.501,745.2660000000001,813.5360000000002,825.0879999999999,784.3329999999999,670.2460000000001,486.59,273.342,58.016999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.235,375.74800000000005,578.742,728.485,694.784,588.03,504.47900000000004,480.99300000000005,482.395,285.283,63.208999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.102,123.56200000000001,574.849,640.472,644.189,450.332,439.536,430.58099999999996,424.444,272.563,56.84899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.01899999999999,360.56199999999995,555.769,704.122,694.544,251.926,728.9489999999997,620.406,313.837,252.705,46.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.95700000000001,355.24099999999993,557.067,699.06,747.332,761.237,588.457,597.368,464.00699999999995,258.676,50.358999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.24700000000001,346.8040000000001,546.684,686.8589999999999,492.561,389.76599999999996,572.253,398.202,449.85900000000004,180.02200000000002,25.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.521,343.819,434.414,700.488,772.7829999999999,787.707,664.9989999999999,621.311,482.048,263.997,48.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.872,205.85,354.851,434.80300000000005,545.776,647.273,591.203,502.425,352.385,103.704,12.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.268,82.15799999999999,113.179,214.80599999999998,247.643,247.38400000000001,247.903,175.34900000000002,116.29399999999998,62.17,48.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.98100000000001,383.92500000000007,557.965,580.913,495.36800000000005,396.44,402.064,406.533,416.499,284.115,52.566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.072,387.819,620.795,776.416,784.29,773.553,604.499,608.862,526.307,278.274,49.32100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.521,353.55400000000003,570.825,714.245,764.137,787.675,599.5509999999999,597.2719999999999,484.38400000000007,248.292,36.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.277000000000001,310.33299999999997,128.88299999999998,693.0890000000003,769.797,790.823,759.0240000000001,649.869,475.81799999999987,245.047,37.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.023,327.725,529.552,681.538,772.0039999999999,781.738,734.493,624.3,457.517,234.275,31.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.73899999999999,316.693,515.664,648.0509999999999,720.346,730.34,690.2339999999999,593.02,436.361,228.43400000000003,29.851999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.831,313.578,511.77,665.443,641.789,516.269,310.46299999999997,215.97400000000002,434.54400000000004,217.012,17.522000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.999,332.527,550.188,591.724,588.053,422.74,408.158,404.533,428.08,232.45800000000003,28.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.616,305.66,515.015,448.042,489.57599999999996,769.4069999999999,482.048,646.494,455.57,234.40400000000002,29.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.99,316.04400000000004,541.363,447.783,786.28,567.451,577.575,657.007,330.45099999999996,239.856,26.866999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.90799999999999,336.161,549.669,691.143,769.2769999999999,783.814,699.997,586.979,469.06800000000004,240.764,29.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.85399999999998,342.13199999999995,552.135,692.57,767.071,771.421,669.317,584.189,402.09600000000006,208.576,25.958000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.663,328.374,537.8580000000001,673.7510000000001,748.9000000000002,750.529,625.125,574.8380000000001,452.195,230.12099999999998,24.011999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.616,313.837,503.63300000000004,514.656,469.651,341.029,349.921,300.079,300.209,209.87400000000002,16.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.616,248.68200000000002,402.095,521.894,483.605,465.56400000000014,442.20099999999996,337.33,250.239,81.509,0.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.766,130.311,326.038,517.87,712.818,503.074,504.89099999999996,585.491,251.277,211.561,17.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.138999999999999,38.808,88.12900000000002,213.638,225.18900000000002,285.283,392.3610000000001,264.127,187.55,14.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.911,289.69599999999997,130.83,319.548,304.103,177.16599999999997,159.644,115.645,83.846,218.18100000000004,11.940999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.997000000000003,151.468,284.11400000000003,388.727,322.923,209.87400000000002,199.75,144.97799999999998,58.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.833999999999996,288.138,507.35700000000014,290.60400000000004,752.9239999999999,492.042,321.625,219.34900000000002,442.461,10.254000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.56,290.73400000000004,506.449,652.624,664.433,528.623,443.903,442.43300000000005,410.729,210.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.858000000000004,292.811,513.977,575.965,583.72,393.35,399.155,403.17400000000004,375.48800000000006,182.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.536,50.358999999999995,114.087,280.351,339.536,429.741,493.85900000000004,478.93300000000005,221.685,37.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.955,272.433,480.231,621.185,696.4639999999999,736.0509999999998,697.762,591.982,423.38199999999995,201.04800000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.718999999999994,284.634,495.676,656.618,741.242,754.623,647.79,578.748,428.963,210.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.641999999999996,275.029,483.605,509.545,535.868,368.705,369.404,371.50300000000004,363.889,205.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.008,287.1,520.985,683.355,772.6519999999999,785.3479999999997,711.812,603.871,465.694,227.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.391999999999996,295.796,516.183,637.5319999999999,637.531,480.546,435.851,426.99800000000005,412.14299999999986,222.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.641999999999996,284.115,500.86800000000005,529.943,511.85,346.129,348.756,345.254,341.517,207.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1,68.271,238.947,466.73199999999997,453.10400000000004,527.345,290.085,161.461,120.18700000000001,64.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.601,17.652,76.577,112.14,154.972,134.984,156.789,132.64700000000002,126.67700000000002,207.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.233,238.947,463.098,635.851,697.373,710.222,666.742,560.702,400.279,188.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.734,197.284,385.87199999999996,604.571,680.6289999999999,544.997,340.445,331.87800000000004,414.945,199.101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6869999999999998,59.964,279.961,416.892,565.244,552.265,514.236,397.164,229.99200000000002,160.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.887,445.966,569.419,581.403,436.392,353.6760000000001,216.363,417.541,196.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.035000000000004,230.38099999999997,435.841,532.2669999999999,535.422,383.28399999999993,331.47900000000004,326.42,326.207,188.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.550999999999998,104.48299999999999,184.564,322.533,489.835,522.673,504.24199999999996,406.379,319.678,134.85399999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.498,200.139,291.513,496.065,648.83,523.581,552.135,395.347,290.215,87.73899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.262,212.729,414.296,574.07,312.66900000000004,291.124,473.481,537.988,378.344,173.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.537,205.98,405.60000000000014,34.654,205.46100000000004,416.63199999999995,642.211,189.62599999999998,11.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.88900000000004,413.25800000000004,573.1619999999999,659.6030000000001,684.0039999999999,650.258,552.395,387.42900000000003,188.06900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.667,410.14300000000003,567.192,602.633,538.149,393.12199999999996,317.471,122.78299999999999,69.04899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.40299999999999,204.293,409.36400000000003,509.608,511.286,354.92400000000004,321.466,314.22700000000003,195.33700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.37200000000004,445.836,254.392,467.251,433.895,392.102,572.6419999999999,410.662,201.956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.708,462.06,635.592,740.0740000000002,757.324,690.5810000000001,559.601,469.458,234.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.938,458.29600000000005,617.94,603.403,550.578,537.8580000000001,591.852,426.756,211.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.273,218.18000000000004,411.051,360.303,55.162,133.816,67.881,73.462,62.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.642999999999999,50.61900000000001,157.697,222.074,102.925,139.007,215.97400000000002,157.697,89.29700000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.8,456.73800000000006,621.7040000000001,676.873,641.637,453.475,444.39700000000005,420.10400000000004,231.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,223.632,451.80699999999996,558.278,571.761,445.584,399.91,412.81699999999995,417.074,234.66400000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.225,451.67599999999993,626.636,729.302,760.063,726.965,594.504,449.21,231.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.166,452.066,612.359,700.7469999999997,729.561,696.074,603.144,449.6,233.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,189.237,399.759,555.77,642.081,667.65,635.851,408.45599999999996,403.653,202.47600000000003,13.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.24900000000002,386.00199999999995,543.9580000000001,639.225,668.948,639.226,552.266,164.05700000000002,200.139,11.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.485,122.134,124.73,92.412,224.021,208.965,258.027,172.62300000000005,201.956,13.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.84,164.05700000000002,164.317,164.317,175.998,144.459,122.65299999999999,129.273,40.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.425,473.092,530.893,540.264,351.595,348.686,347.94800000000004,338.786,261.531,39.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.072,351.47699999999986,488.148,532.0459999999999,472.64400000000006,352.704,356.27800000000013,351.501,106.819,2.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.469,11.031999999999998,207.927,200.01,372.76300000000003,116.553,189.36700000000002,225.31900000000002,93.969,1.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.024,101.238,293.33,252.835,336.81,386.64999999999986,156.91899999999998,123.822,14.017999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.41,136.02200000000002,97.47400000000002,227.915,193.26,187.42,246.605,146.276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.391999999999996,223.632,317.861,418.45,689.196,660.6419999999999,597.173,439.216,237.519,37.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.421,329.153,576.7959999999999,561.87,291.253,306.95799999999997,314.356,89.557,99.55,4.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.062,54.253,41.273999999999994,104.87200000000001,190.794,168.47,224.021,102.146,127.715,8.307,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.414826086956522,10.421902173913043,11.0,11.0,11.0,10.561434782608695,9.668840579710144,9.458405797101447,9.23186956521739,9.041760869565216,9.912594202898552,10.154474637681158,11.0,6.83036231884058,0.17946739130434786,0.0,0.0,0.0,0.0,0.0,5.035050724637681,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,11.0,9.559757246376812,4.271945652173913,10.182293478260869,11.0,11.0,10.874177536231883,8.985963768115944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[-0.5841580424587025,-0.6020403799821199,-0.5380356508740171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2594125709977145,0.4615269207187574,0.3710850165372033,0.11831835239653972,-0.11593471407091055,0.6695094647923028,-1.0000019286570323,0.1037539182204494,-1.0000019286570323,-0.09160342285717846,0.027962299595357912,0.5956924279157726,0.2998384709906421,0.28727891905030345,0.0700850268709368,-0.05526303855372975,-0.2932077143771863,-0.3636613971756039,-0.4068496915840382,-0.30646922760409795,0.0,0.0,0.0,0.0,0.3490111116191413,0.5474742526337649,0.01805404028416192,-0.5141235163997494,0.0,0.0,0.0,0.0,0.0,0.0,0.2842690706560767,0.5837742362876266,0.2325360388600055,0.2192644254706971,0.0011413183508309352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2481710902501497,0.4571990011317569,0.0,0.0,-0.644895369031462,-1.0000019286570323,-1.0000019286570323,-0.11387933102317516,0.0,0.0,0.0,0.456719243417912,0.3463143682592133,0.3183369184202603,0.08602308313298296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3161350830177723,0.5337834825049921,0.0,0.4216211790892616,-0.4184143775282985,-1.0000019286570323,-1.0000019286570323,-0.3403603225263387,0.0,0.0,0.0,0.5762748657080516,0.3690296334894679,0.3198317424549769,0.08580087956025481,-0.05243499308264425,-0.3191752318991892,-0.3296541503858007,0.0,0.0,0.0,0.0,0.0,0.0,0.2557613622912952,0.4991752760525832,0.0,0.0,-0.18517637738172005,0.0,-0.220294642035164,-0.2009831315326087,-0.22931408705544734,0.0,0.0,0.6263262204650667,0.4804546250502368,0.4354786018975805,0.2119115072458748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.0,0.06911541128085033,0.03945123432164277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1764195365837517,-0.31715519941984244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004413770967372731,0.047172808473945865,-0.05583874781034359,-0.0015705752526921275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23560143814741424,0.44788665140196815,-0.2918744929408174,-0.468773787238414,0.0,0.0,0.0,0.15607780951672956,-0.009438601759747868,0.13524117449226747,0.6008081601697184,0.5677149780768197,0.3675499596983465,0.31478671133780833,0.08784616244559344,-0.031179201318717674,-0.28084511560358394,-0.3704790067933993,-0.4601532986328015,-0.4854794558426119,-0.5057959325036423,-0.33841099118376894,0.0,0.0,0.2794209927056444,0.5071241038588127,0.3006616342259759,-0.1101877216671689,-0.5805573345642668,-0.5191988480041082,0.0,0.0,0.0,0.0,0.1887619350325606,0.7787982720061623,0.5313139927989905,0.4584059705381666,0.1837017536717969,-0.005075331604358804,-0.3052673082788866,-0.056404356904560686,0.0,0.0,0.0,0.0,0.0,0.0,0.2260870851696909,0.441402347143265,0.0,0.0,-0.6901895472996155,-1.0000019286570323,-1.0000019286570323,-0.06858515275502182,0.0,0.0,0.0,0.57151768921919,0.5502467472116683,0.4171013564167232,0.07004967630254824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2540645350086439,0.4859491133940601,0.0,0.12999919020836254,-0.5667150619995429,-1.0000019286570323,-1.0000019286570323,-0.19205963805509424,0.0,0.0,0.0,0.2432371609193451,0.28819803382840625,0.2758455352172006,0.04743036261506258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3375322770552532,0.5585692810265771,0.0,0.27964824635957103,-0.5983639208697088,-0.3506069372778253,-0.7742632990900288,-0.40818796310160543,-0.12826701235732269,0.0,0.0,0.2850467831606253,0.2162040762644867,0.17990409261062495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02848750803998808,-0.10348626391693597,-0.4562798863536541,-0.22999079793602856,0.0,0.0,0.0,0.057490124362209585,0.20925516453553375,0.15677472072210422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.055409490908482385,1.0000019286570323,1.0000019286570323,-0.7700818318577809,-1.0000019286570323,-0.9886897467726902,0.0,0.0,0.0,0.0,0.0,0.282703545484583,0.14046800853257727,0.03687064282927725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3135544915254068,1.0000019286570323,0.7053296907323195,-0.3315125802667997,-1.0000019286570323,-0.4460181213585725,-0.7999732624709149,-0.1812726646153824,0.0,0.0,0.0,0.08264457881127546,0.17487926181824978,0.09461327125140516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.26549286876054834,0.4990136734542354,0.8454795441493997,0.5168051095160823,-0.4064507351693672,-0.9938256793514296,-1.0000019286570323,-0.3585002141908729,0.0,0.0,0.0,0.3914923946598043,0.4375289348641176,0.3938709829042351,0.14234158865717142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2481306896005627,0.4668396061394394,0.0,0.3987190608546674,-0.4286003913054048,-0.978448182102402,-1.0000019286570323,-0.3517230052226644,0.0,0.0,0.0,0.4276610762025085,0.4374683338897372,0.3860585072903614,0.11569736025458728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2694268820140762,0.4788537493103545,0.04324889538281474,0.3205084533355581,-0.5315361963717187,-0.9384616391737324,-1.0000019286570323,-0.2887787931662185,0.0,0.0,0.0,0.4156570331939902,0.4661123944468746,0.4103847484228951,0.16518815599858358,0.00949920273412827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22497606730605013,0.4763337587923693,0.0,0.3107718967851066,-0.18375730456497893,-0.6928963908219402,-0.9529553722130456,-0.7099656652724206,-0.2192038244963167,0.0,0.0,0.5410151987810534,0.5950763180095718,0.5370710853651289,0.2776585143674144,0.12516626250152535,-0.14141742379787026,-0.2567612783685719,-0.3760593465175948,-0.062424053693014125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02174564964016817,0.005615690292584071,0.09856748482972652,0.23820222996457324,0.2432270607569484,0.08417475341438065,0.011958592277732985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.07910952197241858,-0.17749015379780553,-1.0000019286570323,-1.0000019286570323,0.0,0.0,0.0,0.0,0.2958994076559159,0.2406010185337976,0.15754233306425597,0.05233904153987528,-0.12506021079635965,-0.2525697109739273,-0.3355021444135097,-0.11751033940480103,0.0,0.0,0.0,0.0,0.3631765893805607,0.6101962611174826,0.6293007182909048,0.46918789389668,0.4070617949943696,-0.03722414851316293,-1.0000019286570323,-1.0000019286570323,-0.7215505515414743,0.0,0.0,0.5065483946021989,0.5615639791772087,0.4680516256270475,0.2003215708956226,0.04685970343964711,-0.004888478600019227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23071295954739504,0.4692585950334573,0.0,0.0,-0.332204441390976,-0.8576552899186626,-1.0000019286570323,-0.5689118473208327,0.0,0.0,0.0,0.4689555901615552,0.6277907440125932,0.5615185284464234,0.3110143006826282,0.16182985200166955,-0.10837979259815353,-0.21496175628968844,-0.31748345469773626,-0.0864018392228605,0.0,0.0,0.0,0.0,0.31009013582332706,0.5473581007662024,0.0,0.0,-0.1459978474447891,-0.6188318999666901,-0.8893697998444071,-0.665151244718112,-0.2793654418124624,0.0,0.0,0.5539939074608566,0.6185339451759865,0.527193126541123,0.2531656205553346,0.09193672821627068,-0.17617208260503173,-0.2782089732180364,-0.3717869778237763,-0.4029156783305104,-0.4249188821117952,-0.4442707932639374,-0.17739420225503658,0.0,0.33297710381432616,0.5698612625861256,0.19719052055263506,-0.4433920791354216,-0.6391079759781335,-0.14171537858857391,0.0,0.0,0.0,0.0,0.16196620419402544,0.6924065329456985,0.6201499711594639,0.5670079667090483,0.297374031365839,0.12892352291311038,-0.14417981821337697,-0.2539382829786847,-0.3450013471476379,-0.3654440758386274,-0.3909015351595953,-0.4128390878853014,-0.202791060601624,-0.12525716396309594,0.3873917287267302,0.6149029367943606,-0.018619649378379014,-0.41872243248139895,0.0,-0.4984834149284069,-0.6856899249518704,0.0,0.888996093835728,-0.9893563574908748,0.0,0.5041849566013632,0.5554735812519781,0.4866359244370379,0.2109418916557884,0.02999243223710144,-0.24691362003175624,-0.23069780930379996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014554334013693609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12419159683024053,0.19940750619871814,0.2668008397909254,0.3066964812580245,0.2092046637235501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8503680227494189,-1.0000019286570323,-0.9084086059622504,0.0,0.0,0.0,0.0,0.0,0.0,0.03302248095612161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2915815882313121,0.7996096566246326,1.0000019286570323,0.3547126532920976,-0.4958270722180658,-0.9780391255253345,-1.0000019286570323,-0.2849104309682693,0.0,0.0,0.0,0.22576387997299535,0.404506453907996,0.3534450829113075,0.0958959918757904,-0.03849676897515141,-0.2900009128162233,-0.3553136129547033,-0.3212003144597344,0.0,0.0,0.0,0.0,0.0,0.35472275345449433,0.5167546087040985,0.3648582664196169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11031902377832643,0.3875230308378878,0.249524512011312,0.2195977308297893,0.01325141306451493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08583118004744501,0.0,0.0,-0.6316136554797569,-1.0000019286570323,-1.0000019286570323,-0.1271610445748803,0.0,0.0,0.0,0.0,0.14476057755118918,0.05399041809174128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9388403952636101,1.0000019286570323,0.34133498819762353,-0.4391904115783803,-0.8965207148212948,-1.0000019286570323,-0.4230655023119945,0.0,0.0,0.0,0.0,0.21855741410292573,0.16037542861653986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.059106150345687024,0.2335915058304642,0.0,0.0,0.0,0.0,-0.1926605977176999,-0.008181131541354492,0.0,0.09581519057661653,0.34176424509948466,0.2201784901676015,0.2121690613869915,0.11268751186036055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005140982659937576,1.0000019286570323,-0.4131370426760051,-1.0000019286570323,-1.0000019286570323,-0.3456376573786321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7690011144813304,1.0000019286570323,0.7099202145416351,-0.6175744297482968,-1.0000019286570323,-1.0000019286570323,-0.14120027030634047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15555765115329778,-0.17311678348001974,0.0,0.0017927788254202745,-0.0019947820733549533,0.0,0.0,0.0,0.0,0.18290384084245487,0.2848447799126906,0.09689085787186867,0.09497182701648924,-0.14243754019994034,-0.2805673611376738,-0.31107490165700863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1376046124931032,0.3376585290852123,0.30364118213301244,0.21948662904342525,-0.20552315452994055,0.0,0.0,0.0,0.2623214177679739,0.5517466213275832,0.0,0.21914322352193627,0.13836212467285824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08851277316377787,0.056475058041337824,0.18933764428917446,0.0,0.0,0.0,0.0,0.0,-0.051743131958467976,0.0,0.0,0.08905313185200314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07134249708933019,0.0454103301357158,0.0,0.0,-1.0000019286570323,0.0,0.0,0.0,0.0,0.6984312798153502,0.0,0.0099991607727666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0765390306424498,0.0,0.11359147639486825,-0.8142548920998967,-1.0000019286570323,-0.9445217366117729,0.0,0.0,0.0,0.0,0.0,0.04131976436503855,0.007464020011186381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0076963237463112625,1.0000019286570323,1.0000019286570323,0.4224443423245954,-0.6178572342954053,-1.0000019286570323,-1.0000019286570323,-0.14091746575923192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15718377729917193,1.0000019286570323,1.0000019286570323,0.3217406731479597,-0.9753979330585884,-1.0000019286570323,-0.7833736455718828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4682081781441969,1.0000019286570323,1.0000019286570323,0.01071627230293471,-0.943658172726852,-1.0000019286570323,-0.8151184559848176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035426319606544285,0.0,0.2643010495977337,0.354263196065443,0.10010270951403008,-0.41703065527994604,-0.42219183826467693,0.0,0.0,0.0,0.06523694892050451,0.16904641803413592,0.0884471221081991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6570458643947329,1.0000019286570323,0.499144975565393,-0.34431958618585834,-0.9032322727339244,-1.0000019286570323,-0.5112247697918867,0.0,0.0,0.0,0.0,0.08084674990465683,0.0105496196233886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09515362993963043,0.1661173709390831,0.2688612729198591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12341893440689038,0.041880323378057284,0.0036764591124111537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12333813310771648,0.3370171687730197,0.0,0.0,0.0,-0.17874762401619892,-0.5266830683400879,0.0,-0.43907930979201615,0.0,0.10155713289915977,0.0904520043439508,0.03471425815757455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3719586805845208,1.0000019286570323,0.6228719649253837,0.03492636156790597,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02713408627882573,1.0000019286570323,1.0000019286570323,0.4517903641683058,-0.7712231502086119,-1.0000019286570323,-0.9875534785030576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4789244504471316,1.0000019286570323,1.0000019286570323,-0.2274859576616385,-0.5966973940742477,-1.0000019286570323,-0.9345932769757832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04796062114089111,0.21550211497791366,0.2437270187955867,-0.5644425254602778,0.0,0.0,0.0,0.0,0.0,0.0,0.6775693943848963,0.689522936581431,0.2777393156665882,0.22748090758044015,-0.03347698826397464,-0.17738410209263986,-0.4499016338001166,-0.5700430655092669,-0.6574347206470073,-0.19543814237680174,0.0,0.0,0.0,0.0,0.09792107443633556,0.3467840258106614,0.5980205153482199,0.7819293223491498,0.6542683197356313,-0.3903965270397585,-0.05474793027149632,-1.0000019286570323,-0.4768943178053881,0.0,0.9329267501803222,0.0,0.30825190626712146,0.2390152930375103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10962716265415018,0.13724605672801915,0.0,0.0,-0.6084893336724345,-1.0000019286570323,-1.0000019286570323,-0.15028536638220266,0.0,0.0,0.0,0.0,0.3009393886918861,0.2784109764659711,0.023694980982737826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034224400281332966,0.522582402407014,1.0000019286570323,0.31907928035642025,-0.4789547509343218,-0.9086055591289868,-1.0000019286570323,-0.3712163186483609,0.0,0.0,0.0,0.0,0.33602735285813984,0.2547361958080267,0.012190896012857864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03415874922575419,1.0000019286570323,0.6775289937353094,0.16427914138287752,-0.5630032523187433,-1.0000019286570323,-1.0000019286570323,-0.19577144773589394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7972209682178051,1.0000019286570323,0.6817054108863589,-0.3748220766239949,-0.7345090598964839,-1.0000019286570323,-0.6494454921911907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24670151662142484,0.4134147971419153,-0.3692013362502125,-0.36543397567623065,0.0,0.0,0.0,0.0,0.14143762412266372,0.13691780145012528,0.1393620407501349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1759044283015183,0.054783280839884894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22491041625047134,0.2793098909192804,0.1585523493039294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20161439168240453,0.966131034059585,-0.05549534228885464,-0.8624225665699209,-1.0000019286570323,-0.8408587198528941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5156688412464497,1.0000019286570323,0.9632575378577144,-0.09460317108900844,-0.981256027248694,-1.0000019286570323,-0.682917430373967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09784532321836004,1.0000019286570323,1.0000019286570323,0.3810791272287715,-0.8968893707487754,-1.0000019286570323,-0.861887257962894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6889421772436187,-0.5571047574790506,1.0000019286570323,1.0000019286570323,0.2905715719916387,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2937581732278083,1.0000019286570323,1.0000019286570323,0.1851662772193233,-0.9675400067139294,-1.0000019286570323,-0.7912315719165417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4877620925442738,1.0000019286570323,0.99116428655989,-0.08972984273258433,-0.9776048185422748,-1.0000019286570323,-0.6914419674368104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5804916835086881,1.0000019286570323,0.8984346955954758,-0.218244309068627,-1.0000019286570323,-1.0000019286570323,-0.5405303909860103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4789244504471316,1.0000019286570323,1.0000019286570323,-0.08228602304619141,-0.9224427816125124,-1.0000019286570323,-0.7540427739717673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4811414360932147,1.0000019286570323,0.9950578991638309,0.002727043847118164,-0.850534675428965,-1.0000019286570323,-0.908236903201506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4789244504471316,1.0000019286570323,1.0000019286570323,-0.16358728025870126,-0.6752312067900524,-1.0000019286570323,-0.9199530915817176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3341335724087522,1.0000019286570323,1.0000019286570323,0.1447908780383794,-0.22436500748104773,-0.5657908971402419,-0.7050569863476077,-1.0000019286570323,-0.2635637377427721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2401010604951592,1.0000019286570323,1.0000019286570323,0.2388233899519724,-0.8802493532001563,-1.0000019286570323,-0.8785272755115131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02123054135793474,0.0,0.0,0.0,0.0,0.5084371249703882,0.9107568937194912,-1.0000019286570323,-0.6030352459781982,0.0,0.0,0.0,0.03748170265427965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16430944187006774,0.7396702428812151,1.0000019286570323,0.18184837387199626,0.3556166178266053,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6929367914715269,1.0000019286570323,0.7859895876326369,-0.35146545108154764,-1.0000019286570323,-1.0000019286570323,-0.4073092489730896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5908948507773241,1.0000019286570323,0.8468380159917603,0.041193512335079376,-0.1377864154162444,-0.9755342852509444,-1.0000019286570323,-0.6454559280444808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2471257234420877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.09945124903944076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20134168729769272,1.0000019286570323,1.0000019286570323,0.11982327659365308,-0.4485987128509379,-1.0000019286570323,-1.0000019286570323,-0.3101759872036993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9513746967979568,1.0000019286570323,0.5275516823062072,-0.6083832819672689,-1.0000019286570323,-1.0000019286570323,-0.15039141808736836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.031189301481114408,1.0000019286570323,1.0000019286570323,0.4477351489660173,-0.7919133328783213,-1.0000019286570323,-0.9668632958333484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9139434949556609,1.0000019286570323,0.5649828841485032,-0.553201044712713,-1.0000019286570323,-1.0000019286570323,-0.20557365534192426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8109117383465779,1.0000019286570323,0.6680146407575861,-0.4188587846737549,-1.0000019286570323,-1.0000019286570323,0.3253413810423953,-0.7019865369790006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7255704161753744,0.7725260711577906,-0.3055147622576066,-0.9816347833385716,0.76018872279018,-0.5807037869190195,-0.6453700766641085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1235350862744528,-0.13747836046314402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09922399538551424,0.33389621859242896,0.2801633546418044,0.2994445646571695,-0.0639239278089291,0.2856275424984374,0.25827630272808194,0.5350005520737984,0.33543649335793085,0.10929385729505796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.07628147650133309,-0.6963152957932346,0.0,0.0,0.0,0.0,-0.11516710172875876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01760458305750726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021154790139959242,0.0,0.6419966224235995,0.11695483047298065,-0.26854816788556035,-0.8578825435725892,-0.9372546697673227,-0.6950931761432296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015074492377125404,0.0,0.0,0.0,0.15056312084811285,0.2589833140958533,0.0599646641494094,-0.539288071011212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6785592102997764,1.0000019286570323,0.8003671688043875,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.0,0.11083413206055988,0.0993805479026636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08709875042823513,1.0000019286570323,1.0000019286570323,-0.02398788569224311,0.2031647666103032,-0.4274792732793672,-1.0000019286570323,-1.0000019286570323,-0.33129542677527,0.0,0.0,0.0,0.0,0.04766771643138583,0.09926439603510116,-0.05303595274524992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20767953920164328,0.37902879426223457,0.4600623971712309,0.12278767425709453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3672419047452461,0.22630928874241904,0.0454103301357158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1883175278871043,0.3828062549986131,0.0,0.0,-0.3421278509457671,-0.9806550675860884,-1.0000019286570323,-0.4359886600986156,0.0,0.0,0.0,0.0,0.0,0.1950240357185357,0.17991924285422006,0.02035182722941889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2685582680479571,0.4698646047772612,0.559160140526786,0.7860400884446205,-0.2469540206813432,-0.7998773109281461,-1.0000019286570323,-0.7119452971021804,0.0,0.0,0.0,0.0,0.0,0.03642623568382095,0.07345343103024758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.060898929171107286,1.0000019286570323,1.0000019286570323,0.30814585456195576,-0.7335646947123894,-1.0000019286570323,-1.0000019286570323,-0.02521505542344628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002838145633482237,0.19916510230119655,0.0,0.9311339713549018,0.2638111917214921,0.0578234297213018,-0.6379060566529222,-0.06972647110585277,-0.9113629034632952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06620151442939261,0.23260673999678266,-0.3325478469124649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7403015030310109,0.7926758951392746,0.9459509095909104,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3198923434293573,1.0000019286570323,1.0000019286570323,0.15903210701777426,-0.9720143786556824,-1.0000019286570323,-0.7867571999747885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08275063051644116,1.0000019286570323,1.0000019286570323,0.3961738199306904,-0.6249929990286979,-1.0000019286570323,-1.0000019286570323,-0.1337817010259394,0.0,0.0,0.0,0.0,0.0,0.02651292629142659,0.10135007957002673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21974418318454195,0.6172108239020143,1.0000019286570323,0.514103316074956,-0.4158893369291151,-1.0000019286570323,-1.0000019286570323,-0.3428853631255222,0.0,0.0,0.0,0.0,0.0,0.15244175105390534,0.22036029309074276,0.049127189897713884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2913947352269725,0.377907676236197,0.6800186837661043,0.7076729284083618,-0.2629728782425632,-0.8760022349123296,-0.7730310792776273,-0.8467673148549834,0.0,0.0,0.0,0.0,0.0,0.23297034584306506,0.2563269713855123,0.0650399957537682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2578874464758077,0.3581820590753757,0.0,0.0,0.0,0.0,0.0,0.15652221666218585,0.0,-0.6883664679870048,0.0,0.0,0.0,0.2588570620658941,0.27544657880252965,0.08587158069703196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18069695535876854,0.9696610408172436,-0.0649339440486025,-1.0000019286570323,-0.9019798525967294,-0.7918628320663376,0.0,0.0,0.0,0.0,0.0,0.08508881811128507,0.15569905342685206,0.0105193191361984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3567427859338411,1.0000019286570323,0.8708764024959873,-0.17771235737053365,-0.4448970033325349,-0.9189582255856392,0.8980508894243999,-0.9899017662602984,-1.0000019286570323,-0.22673349556308184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05660131007129701,0.22745060709325,-0.09449206930264437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10887975063679188,0.06285836067607367,0.0,0.0,0.0,-0.18719640986106684,0.0,-0.22555177656266395,0.0,0.0,0.0,0.0,0.0,0.044339712921661986,-0.049344343389243664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02738659033874408,0.2572965869755988,0.4788537493103545,0.4652185300747636,0.4146167164671266,0.4987359189883252,0.19456952841068265,0.14224058703320408,-0.4688192379691993,0.0,0.0,0.04693545465762262,0.029315721356520257,0.2158808710677912,0.062095798415120265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0031209501805907875,0.06390877756533402,0.0,0.0,-0.4463362764740696,-0.9819074877232834,-1.0000019286570323,-0.3305278144331182,0.0,0.0,0.0,0.0,0.0,0.0,0.09932499700948157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11527820351512286,0.7336959968235468,1.0000019286570323,0.5306271817560126,-0.34051687504348804,-0.9020101530839196,-0.5983790711133039,-0.9178674080467918,0.0,0.0,0.0,0.0942749158111146,0.0,0.0,0.020195274712269517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7195406192245242,1.0000019286570323,0.6449105192750572,-0.3741150652562235,-1.0000019286570323,-1.0000019286570323,-0.3846596347984137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8959854062142677,1.0000019286570323,0.5829409728898961,-0.675019103379721,-1.0000019286570323,-1.0000019286570323,-0.08376064675611455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07869036523295413,1.0000019286570323,1.0000019286570323,0.4002340852141775,-0.5435452894614353,-1.0000019286570323,-1.0000019286570323,-0.2152294105932019,0.0,0.0,0.0,0.0,0.0,0.0,0.11797999695624915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003514856514063411,1.0000019286570323,1.0000019286570323,0.35742959697681903,-0.5427625268756885,-1.0000019286570323,-1.0000019286570323,-0.21601722326014716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.212891222998358,1.0000019286570323,1.0000019286570323,0.2660332274487736,-0.7073042724808809,-1.0000019286570323,-1.0000019286570323,-0.05147042757375616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2691794280353562,1.0000019286570323,1.0000019286570323,0.20974502241177534,-0.3903207758217832,-0.6493242902424299,-0.6893411336582898,-1.0000019286570323,-0.029790428989166763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.32539188185437895,0.5731640156898576,-1.0000019286570323,0.8522567531176082,-0.9484709001088956,0.0,0.0,0.0,0.0,0.0,0.015013891402745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3781753305397106,1.0000019286570323,0.15971891806075214,0.7385087242055905,-0.5501002948569157,-1.0000019286570323,-1.0000019286570323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4993621290569227,1.0000019286570323,0.9795642500472412,-0.07913982245960878,-0.6696458169846585,0.22691529848622305,-1.0000019286570323,-1.0000019286570323,-0.2625234210159086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03467385750798761,0.2810976196635023,-0.04110261087350876,0.6228517646005902,0.6313864018258304,0.1021176919121785,-0.7950898339520941,-0.7620067520215921,0.0,0.0,0.0,0.0,0.0,0.11944452050377558,0.2153506125419627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10568304923822558,0.3793873500273186,0.0,0.0,0.0,-0.3005000316276282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08668969385116741,0.12589852427528855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17066244401761335,0.3714233719774939,0.5406465428535727,0.3977140946961924,0.0,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.0,0.07840756068584558,0.20897235998842525,0.034517304990838237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07723089176662606,0.6594194025579654,1.0000019286570323,0.4203738090332649,-0.4007188930092207,-0.8868346590828269,-1.0000019286570323,-0.47122307661962204,0.0,0.0,0.0,0.0,0.0,0.057843630046095273,0.2236983967628633,0.02204865451207019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016741019172586503,0.8831228494020271,1.0000019286570323,0.2754667791273231,-0.500149941723868,-0.9580357538986028,-1.0000019286570323,-0.30058588300800043,0.0,0.0,0.0,0.0,0.0,0.07769044915567748,0.17122300303063212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7599816694610471,1.0000019286570323,0.4700312574568074,-0.4048852099978735,-1.0000019286570323,-1.0000019286570323,-0.3538894900567637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18860538251541126,0.05905564953370335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8325412361191835,1.0000019286570323,0.3987241109358657,-0.6753726090636067,-1.0000019286570323,-1.0000019286570323,-0.08340714107222888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17200071553518062,0.048874685837795535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14575544354726747,0.5507669055751001,1.0000019286570323,0.5615286286088201,-0.4423366121649629,-0.9623990240539918,-0.8934452153714892,-0.4605926556970595,0.0,0.0,0.0,0.0,0.0,0.1801565966705433,0.35884866979356017,0.13974079684001242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20276076011443386,0.2419493902137615,0.0,0.0,0.0,0.0,0.0,-0.523834822544209,-0.458411020619365,-0.15518899522581697,0.0,0.0,0.0,0.0,0.10368321708367226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09942094855225056,0.10322365969462087,0.0,0.0,0.0,0.3706759599601357,-0.20558375550432095,-0.469874704939658,-0.1908274182426927,0.0,0.0,0.01539769757382089,0.0,0.2541907870386031,0.3011817925894077,0.12834781365649653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18898413860528876,0.4560071819689422,0.05600035040869133,0.0,0.0,0.0,0.0,-0.21748174680767354,-0.8158860683269693,-0.3362192559436777,0.0,0.0,0.0,0.1494975537152574,0.3331033558442853,0.1585674995475245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2637303904223183,0.3557681202625563,0.1798030909866576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1818635241155913,0.390704581992859,0.2241125034211294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05749517444340795,0.014821988317207057,-0.8301878982807445,-0.532889618132881,-1.0000019286570323,-0.3956940622168456,0.0,0.0,0.0,0.0,0.0,0.042673186126200885,0.32023069886964795,0.20126088599851885,0.014155377599022616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1811363124230265,1.0000019286570323,0.7194749681689454,-0.3165946404068237,0.1549112407599068,-1.0000019286570323,-1.0000019286570323,-0.6145797315976651,0.0,0.0,0.0,0.0,0.0,0.049475645500401205,0.3626513809359305,0.2476105312371309,0.06686812514757705,-0.06052522316242812,-0.17524286766453226,-0.18571168598874696,-0.2198754852956995,-0.16727888961470752,0.0,0.0,0.3744685709401092,0.5603974104203859,0.9799783567055071,0.5640839696951938,-0.032148816908804126,-1.0000019286570323,-0.7255956665813663,-0.30434314341958546,-0.6966839517207154,0.0,0.3393301059618718,0.4734148118597133,0.1769295947847868,0.32309409490912205,0.5342985907872254,0.3402239703339828,0.021286092251116776,-0.11472774466450082,-0.22973324379491186,-0.16103193917232758,0.0,0.0,0.0,0.0,0.3505968371154285,0.3739585127390741,0.0,0.0,-0.3980878007048715,-0.9665804912862396,-1.0000019286570323,-0.3941083367205584,0.0,0.0,0.0,0.0,0.0,0.21689593738866295,0.4438920371740599,0.27510822336223906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3293763959198905,0.3391584032011274,0.20968442143739496,0.6648027891154247,-0.14611904939354992,-0.6683782466038685,-1.0000019286570323,-0.9442793327142512,0.0,0.0,0.0,0.0,0.0,0.07195860699553096,0.3427843615015548,0.1710108996203007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24868619853238305,0.456608141631548,0.5366266782196726,0.6512534212602061,-0.19513513750489966,-0.7446445728616065,-1.0000019286570323,-0.8189969183451634,0.3365929619523569,-0.37458977288887,0.0,0.0,0.0,0.16543055989610522,0.4076627546569753,0.21878466775685226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22199146931781524,0.3048077508898352,0.35427329622783965,0.7604967777432804,0.007181215464077831,-0.5164112031826096,-0.9332146048086292,-0.8471460709448608,-0.17165731001369167,-0.24771153286109826,0.9478598402838934,0.10780913342273807,0.0,0.17387934574097313,0.4387359042705272,0.2683663649624191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4997408851468002,0.04253683393384499,-0.8031194630574976,-1.0000019286570323,-0.955657165654172,0.0,0.0,0.5646041280586256,-0.6283412028632152,0.0,0.0,0.0,0.24622680898877836,0.1650619039686244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.34175414493708794,1.0000019286570323,0.7258835212096731,-0.1976601781040832,-0.9272858094817462,-1.0000019286570323,-0.63383064112584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10634460987521163,0.02810370186891219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3652925734026764,0.3647825152016413,0.8549282460715443,0.7594766613412103,-0.023861633662283933,-0.5301322737985726,-1.0000019286570323,-1.0000019286570323,-0.20478079259378065,0.0,0.0,0.0,0.0,0.0,0.2684067656120061,0.13326659274370595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.27859277938911226,0.39138129287344015,0.5377780967329003,0.8695027804100314,-0.05905564953370335,-0.5926118783847688,-0.9111103994033768,-0.8968540201803871,-0.29914155978526746,0.0,0.0,0.0,0.0,0.0,0.24747417904477495,0.11422273654466412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08181636549474328,0.2978335887548904,0.0,0.0,0.15483043946073294,-0.4050064119466342,-0.4549315146736901,0.05301070233925808,-0.19641280804808656,0.0,0.0,0.0,0.0,0.0,0.1856005842023829,0.03153775708380173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06012626674775715,0.24067171967057466,1.0000019286570323,0.8663111290926635,0.09467892230698396,-0.5981568675405757,-1.0000019286570323,-1.0000019286570323,-0.16061783251406148,0.0,0.0,0.0,0.0,0.0,0.20436163585431616,0.07625117601414289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01909940709222388,0.8533021199256701,1.0000019286570323,0.3259120402178108,-0.3864877641922226,-0.7889741856208716,-1.0000019286570323,-0.5833096288173768,0.0,0.0,0.0,0.0,0.0,0.0,0.12261597149635005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4534215403953784,1.0000019286570323,0.6443550103432368,0.25853385686919866,-0.2765878971533606,-0.8892586980580429,-0.4893882186901479,-0.6026867903755109,-0.5008569530916394,0.0,0.0,0.0,0.0,0.0,0.2266981449946933,0.1126673115355671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4529771332499221,1.0000019286570323,0.6865837893239815,-0.054859032057860385,-0.7378724139745962,-1.0000019286570323,-0.9660451826792128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22021889081718848,0.12476730608685435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1901103067125246,1.0000019286570323,0.9438298754875964,-0.03126505269908991,-0.7273884454067865,-1.0000019286570323,-1.0000019286570323,-0.00012120194876080727,0.0,0.0,0.0,0.0,0.0,0.0,0.23297539592426345,0.12052018779902772,-0.05564179464360728,-0.17098564921430884,-0.16677388149487082,0.0,0.0,0.0,0.0,0.0,0.3172259005566196,0.3772511656804094,-0.20467474088861493,-0.2920966965135456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0738927880945055,0.42538348958204497,0.2659524261495997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3720243316400996,0.3824022485027437,0.0,0.0,0.0,-0.054258072395254715,-0.2452470932362952,-0.38813409066289023,0.0,0.0,0.0,0.0,0.0,0.4308678777634715,0.5160576974987239,0.337406025025294,0.04472351909273788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4510480022321459,-0.9844981793780456,-1.0000019286570323,-0.3232253970202796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19431702435076428,0.8527365108314531,0.06515614762133064,-0.4394378655571003,-0.7983269360002473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1656931641184203,1.0000019286570323,1.0000019286570323,0.17494996295502693,-0.6163624102606886,-1.0000019286570323,-0.6283513030256119,-0.3601717910675323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8925160004309897,1.0000019286570323,0.5864053285919758,-0.4447808514649725,-1.0000019286570323,-1.0000019286570323,-0.3139938485896647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.43112543190458813,1.0000019286570323,0.8833198025687635,0.1644811446308122,-0.4724098457012382,-1.0000019286570323,-1.0000019286570323,-0.28636485435339903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.239010242956312,0.03272452616541797,1.0000019286570323,-0.7724402197774182,-0.6428601863085202,0.003444155377286274,-0.00383301162956053,0.0,0.0,0.0,0.0,0.11236430666366508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012105044632485623,0.2168302863330842,-0.16292066954051684,0.4969633404876984,-0.4915395532806523,-0.2784412769531613,0.0,0.0,0.0,0.0,0.0,0.04195607459603279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003014898475425081,0.939597907443365,0.2501961728106948,-0.16709203661036795,-0.530521130050847,-0.4632388982450038,-0.21331037973782244,0.0,0.0,0.0,0.0,0.0,0.04244088239107602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02772999586023303,-0.07808940557034845,0.0,0.0,0.5282485935115818,0.0,0.0,0.0,0.0,0.0,0.1034610135109441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6274220880851124,0.9114386546812708,0.21550716505911208,-0.4392914132023476,-0.8472925232996135,0.06068682576077587,-1.0000019286570323,-0.4363977166756833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034981912461088,1.0000019286570323,1.0000019286570323,0.4439425379860436,-0.5160677976611207,-1.0000019286570323,-1.0000019286570323,-0.24270690239351655,0.2778857680213409,-0.3092568724255965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1530477607977094,-0.17032913865852115,0.0,0.0,0.0,0.0,0.0,0.0,0.03995624244147947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09986535569770684,-0.15560310188408308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18251498459018065,-0.20311931587951787,0.0,0.033673941430710966,-0.012645403320710891,0.0,0.0,0.5889556195971511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12186350939779335,1.0000019286570323,0.055621594318813805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.09941589847105216,0.0,-0.5046697643964064,-0.5287637017938152,-0.30540871055244084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1929585525084036,1.0000019286570323,0.7155611552402111,0.07401904012446467,-0.5789009079312025,-1.0000019286570323,-0.7056781463350068,-0.4741975744454601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.666307713312538,1.0000019286570323,0.8126136157104275,-0.06318156587276916,-0.6002779016438898,-1.0000019286570323,-1.0000019286570323,-0.0953152325379782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5166081563493459,0.3985271577691295,0.2655787201409206,0.028745062181104793,-0.7247725033460324,-0.5215016850305635,-0.09971890334295418,0.0,0.0,0.0,0.0,0.05412677028409718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11982327659365308,0.031239802293098074,-0.018644899784370846,-0.20971472192458515,0.0,0.0,0.0,0.0,0.0,0.14173557891336738,-0.03370929199909952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.049117089735317164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020255875686649917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0294318732240827,0.0,0.0,0.0,0.7291357735014214,0.9005304792927981,0.0,0.0,-0.08949248891626108,0.0,0.0,0.0,0.0,0.09232558446854494,0.0043733703177857965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2595539732712688,0.3631715392993623,0.0,0.0,0.0,-0.1807626064143473,-1.0000019286570323,-0.4933222319436759,-0.027957249514159545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7685466071734773,0.7608401832647693,-0.24349471506046186,-0.6326489221254222,-1.0000019286570323,-0.6743827931487267,-0.2082451482958604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6516877282432656,1.0000019286570323,0.8272386508608982,-0.043668052122279186,-0.712505856115199,-1.0000019286570323,-1.0000019286570323,-0.0026007918171589896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6190743038642118,-0.5028921358145813,-0.18607024175383102,0.0,0.0,0.24435322886418426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.35372788745841605,0.01958926496846548,-0.3690801343014517,-0.31832176817666524,0.6992039422387005,0.9813166282230744,0.14420001853817044,-0.6418249196628549,-0.409324231371238,0.1852874791680841,0.29043521979928283,0.08211432028544692,-0.2549432491371597,-0.4523963739121098,-0.5936117944620455,-0.2994294144135744,0.0,0.0,0.0,0.0,0.0,0.005403586882252658,-0.006014646707255061,0.0,0.0,0.0,0.3400320672484448,0.5795018675938082,0.6872402998797691,0.1280801593529831,-0.1741621502880817,-0.6803216886380063,-0.6409411554531407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025103953637082208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8455754956921686,0.5368135312240122,0.6250738003278717,0.05522263790414282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6490515858577179,-0.9918056468720828,-1.0000019286570323,-0.11791939598186875,0.0,0.0,0.0,0.0,0.0,0.0,0.15163878814336498,0.022578913037898718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1293325794901781,1.0000019286570323,1.0000019286570323,0.17537416977568976,-0.5527616876484551,-1.0000019286570323,-0.6070753109368918,-0.5989345800451242,0.0,0.0,0.0,0.0,0.0,0.0,0.1881862257759468,0.05427827272004819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1738692455785764,0.305368309902854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07909437172882347,0.4080819113964397,0.2455955488389825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1772022991694986,-0.2499487188319748,-0.7780306596640104,-0.12147970322671744,0.2997374693666748,-1.0000019286570323,0.0,0.0,0.0,0.0,0.0,0.2843902726048376,0.12895382340030054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05102602042829986,0.0981735784962539,0.0,0.0,0.0,0.0,-0.2921269970007357,0.0,0.1388721828738933,-0.4884691039120451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004903628843614328,0.16473364869073054,1.0000019286570323,0.4690515417043241,0.0024290890564145125,-0.7243078958757827,-0.6373151971527132,-0.4647640227669106,0.0,0.0,0.0,0.0,0.0,0.012721154538686398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03796146036812451,0.0,0.0,0.0,0.0,0.0,-0.007060013515317024,0.0,0.0,0.0,0.0,0.0,0.16180460159567772,0.1540426267937877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19500383539374214,0.4598856443292881,-0.5732700673950233,-0.33455777922941504,-0.22183996688186425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.405869975831555,1.0000019286570323,1.0000019286570323,0.07305952469677496,-0.9572176407444672,-0.7406853092020868,-0.5854104625958976,-0.4754600947450519,0.0,0.0,0.0,0.0,0.0,0.030972147989584625,-0.018250993450898232,-0.016215810727956338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10319840928862904,0.2872082179135263,-0.17328343615956585,-0.2612002997419364,0.0,0.0,0.0,0.2529838176321933,-0.28154202680895857,0.0,0.0,0.7270399898040992,0.010125412802725772,0.08118005526374904,0.03649693682059809,-0.052318841215081804,-0.31603408139380496,-0.4215454278712861,-0.16144604583059366,0.0,0.0,0.0,0.0,0.0,0.027871398133787303,0.20597261175659526,-0.15063887206608834,-0.10960191224815836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2196734820477648,0.3623130254956399,0.16113294079629492,-0.15361841997312484,-0.30264631613693416,-0.3707466610969127,0.0,0.0,0.0,0.0,0.0,0.14162952720820168,0.263987944563435,-0.14853298820636932,-0.3028735697908606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18259073580815616,0.4520883189590095,0.29232395016747204,-0.02602811849638336,-0.21477995336654726,-0.3453498027503253,-0.4105413009400444,-0.03494656189269943,0.0,0.0,0.0,0.29954051619993843,0.4854340051118266,0.04893023673097757,-0.6910682614281312,-0.23698011031456845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21763324924362454,0.4430739240199245,0.25205460269169383,-0.06459558860831191,-0.19316055575633825,-0.24237359703442435,-0.3117970632683751,-0.20388187814047126,0.0,0.0,0.0,0.3417440447746913,0.5277587356353401,0.08480601356417652,-0.4335595710422011,-0.6284876552179678,0.0,0.5492316808907965,1.0000019286570323,0.10059761747147004,-1.0000019286570323,-0.4852168516202969,-0.350864491418942,0.0,0.2358135415577457,0.4187527329685892,0.2644727523584782,-0.023457627166414568,-0.2780069699701017,-0.4099605416022323,-0.12595912524966896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.18541373119804333,0.0,0.0,0.0,0.0,0.0,0.0,0.12192411037217375,0.16734959075148464,0.058303187435146675,-0.13603403724041108,-0.024755498034394887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.023003119858561547,0.0,0.0,0.0,0.0,0.0305630914125169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01802878987817008,0.3069186848307526,0.09354770411854976,0.10815253894422702,0.0,-0.3018585034699889,0.0,-0.5212794814578353,0.0,0.0,0.0,0.0,0.0,0.0,0.3018635535511873,0.17432375288642946,-0.14994701094191207,-0.28049160991969824,-0.09950679993262278,0.0,0.0,0.0,0.0,0.0,0.19164048131562975,0.2989597568621262,-0.07892266896807901,0.0,0.0,-0.08407375179041332,0.0,0.0,-0.37371105876035415,-0.009276999161400123,0.0,0.0,0.0,0.06616111377980567,0.33813323671785883,0.1586584010090951,-0.11915161579427028,-0.2388839909263528,-0.2684673665863865,0.0,0.0,0.0,0.0,0.0,0.21351238298575714,0.4079960600160675,-0.04019359625780272,-0.19037291093483968,0.0,0.0,-0.2568723801549359,0.0,-0.1828028392184876,0.0,0.0,0.0,0.0,0.10882419974360984,0.41767706567333696,0.20141238843446987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2267890464562639,0.3734181540508488,0.0,0.0,0.0,0.0,0.0,-0.1256611704589653,-0.0070852639213088596,0.0,0.0,0.0,0.0,0.12807005919058634,0.3802307135874459,0.1433061541660595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21469915206737336,0.3293915461634856,0.0,0.0,0.0,0.0,-0.1851713273005217,-0.2217288650955002,-0.13308478982056474,0.0,0.0,0.0,0.0,0.03160845822057887,0.3575053481947945,0.1512246814850989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.02011952349429401,0.0,0.01807929069015375,-1.0000019286570323,-1.0000019286570323,-0.7587747000546372,0.0,0.0,0.0,0.0,0.23597514415609336,0.09994110691568232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.030300487190201817,0.4073395494602798,0.4658295898997661,1.0000019286570323,0.2395405014821405,-0.9419007444698204,-1.0000019286570323,-0.5908544501277371,-0.2260214341141121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09441631808466887,0.23730331551126396,-0.04521337696897948,0.0,0.0,0.0,0.0,-0.27768376477340617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1183385527213332,0.2905867222352338,0.0,0.0,0.0,0.0,-0.501361961211476,0.0,0.9234729981769793,-0.5202846154617571,-0.5074422589743098,0.0,0.0,0.0,0.15403252663139094,0.00493392933080453,-0.17691444454119168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11405103378391965,0.260685191459703,0.024987801769519768,-0.4448465025205513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007363018387219042,0.2441562756974479,0.3459204619257407,0.1316101661106416,-0.18994365403297847,-0.3100850857421287,-0.31132740571692696,0.0,0.0,0.0,0.0,0.0,0.204992896004112,0.4664861004555537,0.2863749545157957,0.4806414780545764,0.5663969068840459,-0.9411886830208506,-0.6203974251381839,-0.4935949363283876,-0.17605088065627092,0.0,0.0,0.0,0.041587418668551986,0.15677472072210422,0.4681071765202296,0.2297584942009037,-0.07296357315400598,-0.15626971260226752,0.0,0.0,0.0,0.0,0.0,0.0,0.33949170856021954,0.4167529008140358,0.0,0.0,0.0,0.0,0.0,0.0,-0.06760543700253863,0.0,0.0,0.0,0.0,0.4654053830791032,0.41602063904027264,0.2117549547287254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4879489455486133,-0.8703764444573489,-0.98287710331337,-0.4175659638869729,0.198180336467515,-0.2205521961762807,0.0,0.0,0.0,0.26829061374444363,0.0905429058055214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9691913832657952,1.0000019286570323,0.15089642620720506,-0.5257841538867787,-1.0000019286570323,-1.0000019286570323,-0.2329905461678585,0.0,0.0,0.0,0.0,0.0,0.0,0.2586500087367611,0.11975257545687595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.29404097777491683,0.4836210259616129,0.2362730989467971,0.0,0.0,0.0,-0.09413351353756033,-0.08843702194580239,0.0,0.0,0.0,0.0,0.0,0.2246730624341481,0.4330091121915791,0.1860601415914343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8641850449081508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0305479411689218,-0.4114452654745521,0.0,-0.28715266702034425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3679236657070256,1.0000019286570323,0.4706726177689999,-0.21908767262875428,-0.6491778378876772,-0.4784800433016753,-0.5779312923411161,-0.3142716030555749,-0.2356216384722077,-0.28420341960049794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2668715409277025,1.0000019286570323,1.0000019286570323,0.21205290951942907,-0.6298713774663203,-0.675721064666294,-0.9463599661679784,-0.3772865162487979,-0.12953963281931113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5471661976806644,0.11434393849342492,-0.3659440338772657,-0.3702467030582744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01759953297630889,0.0,0.13440286101333854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.518673639559478,-0.4777881821774989,-0.2686087688599408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3464507204515692,0.13957414416046632,-0.2866375587381109,-0.2542513880129835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8694573296792462,1.0000019286570323,0.6094690494249178,-0.17650538796412396,-0.6255788084477084,-1.0000019286570323,-0.9566924322998372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.44029637936082267,1.0000019286570323,0.998289951130786,0.04033499853135699,-0.6562075509158041,-1.0000019286570323,-1.0000019286570323,-0.10256714913883316,0.0,0.3667419467066077,-0.4081475624520185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017170276074447696,0.06334821855231527,-0.08960864078382351,0.2936016207106589,0.4198233501826429,-0.4764650609035269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007868026507055741,0.0,0.0,0.0,0.0,-0.3262554457392997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0789378192116741,1.0000019286570323,-0.17869207312301685,0.09842103247497387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08820976829187585,0.2971518277931109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009236598511813188,0.3292753942959232,0.0,0.01254945177794192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024043436585425144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7016633317823052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4195910464475181,0.0,-0.6334013842239788,-0.08534132217120342,0.0,-0.2917482409108582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11647002267793742,1.0000019286570323,0.1685464599954976,-0.5486761719589762,-1.0000019286570323,-1.0000019286570323,-0.21009852809566107,1.0000019286570323,-1.0000019286570323,-0.11288951510829524,0.0,0.0,0.0,0.2166181829227528,0.14803303016773098,0.035971728375967925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21816855785065148,0.7673497379294644,1.0000019286570323,0.09278009177639797,-0.7397207436931986,-1.0000019286570323,-0.6237557291350979,-0.3953001558833729,0.0,0.8926372023797505,0.6443651105056335,-0.2200825386248325,-0.5068412993117042,0.3765340541502413,0.4366906213851886,0.2999798732641964,0.11067252946221214,0.01539769757382089,-0.12374718968478425,-0.16532955827213786,-0.1747883603566792,-0.16509220445581466,-0.04859188129068698,-0.01823584320730313,0.3194580364462978,0.4353321495428279,0.22624868776803864,-0.4647185720361253,0.0,0.0,0.2449188379584013,0.1726622761721667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.37626639984672783,-0.8370913592789122,-1.0000019286570323,-0.5454188695860295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2462015585827865,1.0000019286570323,1.0000019286570323,0.1504318187369553,-0.5531959946315146,0.5793705654826506,-1.0000019286570323,-0.3121960196830461,-0.6845587067634362,-0.7620219022651872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3988857135342135,0.6354365669469207,0.03856747011192855,-0.414030907048116,-0.4690818421915143,-0.3108981488150658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1819493754959636,0.0,0.0,0.0,-0.03287097852017061,-0.10641026093079044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017690434437879494,-0.08289708287119381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08186181622552859,0.28010275366742404,0.0,0.0,0.0,0.0,0.09192662805387394,-0.26684124044051233,-0.2382880813449455,0.0,0.0,0.0,0.0,0.18413101057365808,0.17066244401761335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3881441908252869,1.0000019286570323,0.7359887336876054,-0.47342491202211,-1.0000019286570323,-0.717005478462944,0.09712821168819194,-0.6183975929836306,-0.058040583212831585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2272435537641169,1.0000019286570323,1.0000019286570323,0.2516808966830147,-0.5236429194586711,-1.0000019286570323,-1.0000019286570323,0.4585827233801095,-0.7454828863405354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5492165306472014,0.3261695943589275,0.08988134516853533,-0.3784530850056207,0.42893369666449704,-0.57476489142974,-0.18993355387058167,-0.2141133426483628,-0.19432207443196264,0.0,0.0,0.0,0.015347196761837222,-0.017079374612877094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08795221415075916,0.2808148151163937,-0.02781584724060527,-0.3825790013446866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21987043521450111,0.08580592964145319,-0.08470501194020919,-0.25547855774418665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002620992141952457,0.16643552605458026,-0.18814077504516147,0.0,0.0,0.0,0.060616124623998735,1.0000019286570323,0.15747668200867726,-1.0000019286570323,-0.3556065176642085,0.0,0.0,0.12067169023497876,0.00914569705024258,-0.1444676728416839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.129069975267863,-0.14363945952515172,0.0,0.0,0.0,0.0,0.0,0.9364820073439724,0.5610943216257606,-0.9914167906198084,-0.6752211066276558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11536405489549505,0.5314553950725448,0.6813014043904895,-0.3953254062893648,-0.08745730619331919,-0.7831918426487415,-0.2120781599254209,0.0,0.0,0.0,0.0,0.0,0.2395304013197437,0.057045717216753285,-0.09909774335555506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2132598789258388,0.02515445444906588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.26336173449483746,-0.23291984503108135,0.0,0.0,0.0,0.0,0.01473108685563645,-0.01639761365109755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2205521961762807,-0.033264884853643234,-0.21218926171178495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4044054522840286,0.20100333185740213,-0.019225659122183054,-0.3279472229407526,-0.3265837010171936,0.0,0.0,0.0,0.0,0.0,0.0,0.039254281154906465,0.2487720499127553,-0.25295351714500314,-0.06758523667774516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12426734804821606,-0.06559550468558857,-0.07270096893169091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2298291953376808,0.4751267893859597,0.21945632855623504,0.3674186575871889,-0.11876275954199605,0.0,0.0,0.0,0.0,0.0,0.7719402617387799,0.1793889843283915,0.2766484981277409,0.01518559416348948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.050647264338422336,0.0,0.0,0.0,0.0,-0.2952277468565331,-0.3095901777846887,0.0,-0.17740935249863166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.052884450309298905,0.0,0.0,0.0,-0.008706339985984655,0.0,-0.27822917354282983,-0.0768268852707567,0.0,0.0,0.0,0.0,0.21805240598308898,0.01000421085396497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4077839566057361,-0.4469776367862621,-0.7515682341845676,-1.0000019286570323,-0.18072725584595875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5500295937201386,1.0000019286570323,0.21611822488411447,-0.568421989444591,-1.0000019286570323,0.10618805735806228,-0.5152850350753737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21309827632749104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12909522567385484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2251982708787783,0.0,0.6193520583301219,0.0,0.0,0.016892521608537516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0866442431203821,0.11854055596926788,0.9705145045397676,0.09959770139419337,-0.5924553258676195,-1.0000019286570323,-1.0000019286570323,-0.16631937418701778,0.0,0.0,0.0,0.0,0.17104625018868927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02832590544164033,0.4278681295316415,1.0000019286570323,0.8516860939421927,-0.3282199273254645,-0.9753726826525964,-1.0000019286570323,-0.4551789686524101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009827458012022124,0.2847639786135167,0.0,0.0,0.0,0.013791771752740194,-0.3431934180786225,0.0,0.0,0.0,0.0,0.0,0.0,0.2703762972793692,0.023078871076537052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5816633023467093,1.0000019286570323,0.6038079084015483,-0.18901443909247892,-0.7181669971385685,-1.0000019286570323,-0.8515951924806221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4652690308867473,1.0000019286570323,1.0000019286570323,0.013655419560384288,-0.7587140990802568,-1.0000019286570323,-1.0000019286570323,-6.0600974380403635e-05,0.4845906415516993,-0.5392981711736088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13166571700382362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.30330282669272185,0.007600372203542289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05085936774875376,0.0,0.3796802547368239,0.4114452654745521,-0.02480599884637856,-0.3485364039864948,-0.2845114745535984,-0.5240065253049535,-0.2477064827798999,0.0,0.0,0.0,0.2825621432110287,0.030032832886688367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1408619148660499,0.0,0.11491964775003875,0.4176215147801549,-0.05935360432440701,-0.4760964049760461,-0.4143440120824148,-0.14752297196669592,0.0,0.0,0.0,0.0,0.4537396955108755,0.10258229938242826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19415037167121812,0.26193761159689805,1.0000019286570323,0.4665113508615456,-0.4492097726759403,-1.0000019286570323,-1.0000019286570323,-0.3095649273786969,0.0,0.0,0.0,0.0,0.09444661857185907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24833269284849735,1.0000019286570323,1.0000019286570323,0.13614513902677516,-0.5727044583008062,-1.0000019286570323,-1.0000019286570323,-0.18607024175383102,0.0,0.0,0.0,0.0,0.11626801943000276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8501357190142941,1.0000019286570323,0.5125226406598671,-0.27577988416162186,-0.8150326046044452,-1.0000019286570323,-0.6679691900268008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8113460453296374,0.8067656216827185,0.4940696439610341,-0.6186955477743342,-0.877411207566674,-0.3276139175816605,-0.2323491858556659,-0.2945611361383486,0.0,0.0,0.0,0.3052673082788866,0.2082249479710669,0.08390204902966884,-0.11462674304053347,-0.25116578840078124,-0.2990456082424985,0.0,0.0,0.0,0.0,0.0,0.3318711360318838,0.5555897331195406,0.08042759316519238,0.2402576130123086,-0.5440502975812721,0.0,-0.8004833206719499,0.0,0.0,0.0,0.0,0.0,0.0,0.5384548076134814,0.22699104970419856,0.034062797682985216,-0.27974924798353834,-0.4235301097822443,-0.1864843484120971,0.0,0.0,0.0,0.0,0.0,0.1154650565194624,0.344657941626149,0.21845136239776,-0.15449208402044234,-0.2487720499127553,-0.35190985822700394,0.0,0.20007411691690266,-0.16628907369982754,0.08459391015384513,0.167905099683305,0.6534249561755039,0.2549230488123663,0.5866881331390844,0.2844407734168212,0.11533375440830484,-0.20222040142620856,-0.3504705850854693,-0.4750863887363727,-0.5270416241051721,-0.5575542147057053,-0.33372451583168444,0.0,0.0,0.2066543727183748,0.4231412535299701,0.4512045547492953,0.5881425565242141,0.26402329513182354,-0.7242775953885925,-1.0000019286570323,-0.4271257675954816,0.0,0.0,0.0,0.0444003138960424,0.10961201241055507,0.5842489439202732,0.2907079241839946,0.12013638162795184,-0.1729501308004736,-0.31876617532212154,-0.472020989448964,-0.3150947662909087,0.0,0.0,0.0,0.0,0.1939685687480769,0.4291508501560267,0.20208909931505106,-0.038592720517920384,-0.8477369304450698,-0.032032665041241686,0.0,0.0,0.0,0.0,0.0,0.0,0.0849019651069455,0.4733542108853328,0.17602563025027912,0.024770648277989988,-0.2646192047132309,-0.3818770400581135,-0.19825103760429214,0.0,0.0,0.0,0.0,0.0,0.27264378373743603,0.5167899592724872,0.12597932557446245,-0.5252740956857437,0.0,-0.04836462763676047,-0.4451192069052631,0.7629763676116785,0.4487754656928808,-0.3840738253794032,0.0,0.0,0.1834745000178704,0.7216616533278384,0.4248683812998115,0.22645574109717165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05583369772914522,0.0,0.0,-0.18180797322240927,-0.649091986507305,-1.0000019286570323,-0.9278716189007568,0.0,0.0,0.0,0.0,0.0,0.4340595290808394,0.1750156140106057,0.05084421750515865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.13256463145713296,0.0,-0.17925768221723398,0.0,0.0,0.0,0.0,0.0,0.0,0.3442387848866845,0.2259204324901448,0.08630588768009151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4522448714761589,0.9904926257605072,-0.8860872470654686,-1.0000019286570323,-0.8726843315650027,0.0,0.0,0.0,0.0,0.0,0.2935359696550801,0.18733781213462108,0.060722176329164435,-0.13674104860818245,-0.28378931294223186,-0.03911792896255055,0.0,0.0,0.0,0.0,0.0,0.1009713234801492,0.3523694156160553,0.5741841320919278,0.0,0.0,-0.4404276814719802,-0.02090228608004089,0.0,-0.4517146129503304,0.0,0.0,0.0,0.06131303582937338,0.5115075743389953,0.209492518351857,0.03826446524002653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08744215594972407,0.3620453711921264,0.0,0.0,0.0,-0.2707399031256516,-0.6380777594136666,-0.5331673725987912,-0.3450316476348281,0.0,0.0,0.0,0.16411753878452978,0.5555897331195406,0.2508021825544988,0.07081728864470002,-0.21781000208556744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10671831588389083,0.379240897672566,0.0,0.0,0.0,-0.12800945821620593,-0.4967411369149702,-0.4087990229266079,-0.17927788254202742,0.0,0.0,0.0,0.14811383146690488,0.6208620326084336,0.3409107813769607,0.1521134957760115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.32244263443453264,0.5824208145264642,0.07028703011887147,0.0,-0.07640267845009388,-0.8002863675052138,-1.0000019286570323,-0.8820825326751636,0.0,0.0,0.0,0.0,0.0,0.31538262091921565,0.12123729932919584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7678042452373174,1.0000019286570323,0.274502213618435,-0.723323130042101,-1.0000019286570323,-1.0000019286570323,-0.035451570012536134,0.0,0.0,0.0,0.0,0.0,0.07596837146703432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3038027847313602,1.0000019286570323,1.0000019286570323,0.09915329424873708,-0.9293815931790684,-1.0000019286570323,-0.8293950355326009,0.0,0.0,0.0,0.0,0.0,0.0,0.1158943134213236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1198384268372482,0.4652336803183587,1.0000019286570323,0.7584565449391402,-0.16478919958391258,-0.7452253321994187,-0.9773927151319434,-0.8496610113816476,0.0,0.0,0.0,0.0,0.1311051579908049,0.587344643694872,0.29903550808010176,0.11306121786903972,-0.19913985189520472,-0.3466981744302892,-0.4742228248514519,-0.23811132850300265,0.0,0.0,0.0,0.0,0.1990135998652456,0.4591432823931282,0.4101271942817784,0.6332751321940197,-0.6329014261853405,-0.42605515038142777,0.0,-0.5676947777520261,-0.2670028430388601,0.0,0.0,0.0,0.2051342982776663,0.5598116010013754,0.2626143224774792,0.06994362459738253,-0.24870134877597816,-0.3926084626046433,-0.506962501260465,-0.03921893058651789,0.0,0.0,0.0,0.0,0.11885871108476499,0.3747160249188292,0.0,0.0,0.0,-0.03245687186190451,-0.4613350176332194,-0.08940663753588884,0.0,0.19922570327557695,0.11654577389591292,0.7652640543945388,0.42739342189899504,0.5588268351676938,0.2889858464953515,0.12268667263312714,-0.16952112566678246,-0.30905486917766184,-0.4406246346387165,-0.5010488561771772,-0.1812524642905889,0.0,0.0,0.0,0.16327922530560088,0.4376501368128784,0.03472435831997129,0.0,0.0,-0.23951525107614866,-0.6343861500576604,-0.5450047629277635,-0.31344338973904273,0.0,0.0,0.0,0.3243414649651186,0.6450519215486114,0.3287249354453012,0.13733695818958974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2855568413616603,0.5504942011903883,0.08850267300138114,0.0,0.0,-0.3439307299335841,-0.7162328160395939,-0.6332549318692262,-0.4692535449522589,0.0,0.0,0.0,0.16905146811533436,0.5351520545097495,0.2658817250128226,0.10746572790124913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05572764602397951,0.2576551427406828,0.5523576811525858,-0.3093831244555557,-1.0000019286570323,-1.0000019286570323,-0.4493915755990816,0.0,0.0,0.0,0.0,0.043885205613808966,0.3857858029056496,0.15649696625619405,0.059070799777298434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8336825544700145,1.0000019286570323,-0.769905079015838,-1.0000019286570323,-0.9888715496958316,0.0,0.0,0.0,0.0,0.0,0.0,0.20110938356256786,0.11997982911080245,0.015357296924233953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1914687785548853,0.4073850001910651,0.4334535193370354,0.8162547242544501,-0.2077199398512302,-0.9563742771843399,-1.0000019286570323,1.0000019286570323,-1.0000019286570323,-0.38047816756616587,0.0,0.0,0.0,0.15117418067311525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002141234428107595,0.5144467215964449,1.0000019286570323,0.8111642424064961,-0.11635892089157335,-0.7143541858338014,-1.0000019286570323,-0.9280584719050964,0.0,0.0,0.0,0.0,0.0,0.20819969756507506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021275992088720046,0.2754415287213313,0.0,0.0,0.0,-0.5474035514969877,0.0,0.0,0.0,0.0,0.0,0.0,0.09172967488713764,0.27618894073868955,0.011731338623806473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023609129602365584,0.28315805279243605,0.11502569945520448,0.9674541553335572,0.6969869565926173,-0.5584430289966179,-1.0000019286570323,-0.9305885625854784,-0.2697399870483749,0.0,0.0,0.0,0.04952614631238488,0.3195034871770831,0.020225575199459715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03462840677720232,0.2956368034336008,0.16967262810273345,0.0,0.0,0.0,0.0,-0.2712045105959014,0.0,0.0,0.0,0.38123062966472254,0.26315468116570445,0.3507533896325779,0.0594293555423825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1884336797546668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5904201431446775,-0.2242791561006755,-1.0000019286570323,-1.0000019286570323,-0.5344955439539617,0.0,0.0,0.0,0.0,0.0,0.0,0.03078024490404668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2206733981250415,0.5356520125483878,0.6969465559430305,0.9948760962406898,-0.08387174854247864,-0.8169566855410231,-1.0000019286570323,-0.8579431445469694,0.0,0.0,0.0,0.0,0.15106307888675116,0.4246966785390671,0.15441633280246686,0.009519403058921738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2607558925964801,0.5037657998618987,0.023326325055257037,0.9513847969603534,-0.10041581454832883,-0.6763371745724948,-1.0000019286570323,-0.9820185895096476,0.0,0.0,0.0,0.0,0.09477487384975293,0.3200236455405149,0.06256545596656839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07488260400938543,0.37547353709858416,0.5002711436726288,0.0,0.5458077258383037,-0.2342227659802601,-0.6809125481382152,-0.7023147922568944,-0.562200289408203,-0.016983423070108118,0.0,0.0,0.09462337141380192,0.33984521424410524,0.08276073067883791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21523446067440025,0.4979531564025783,0.11886881124716175,0.626619125174572,0.40287527768092335,-0.2407424208073518,-0.8192696227298752,-0.8773455565110954,-0.7067942142798459,-0.0031765010737728238,0.0,0.0,0.13380695143193122,0.35658623341669177,0.09780997264997146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07734199355299014,0.37739761803516203,0.07856916328419332,0.5532767959306886,0.501649815839783,-0.265144413157861,-0.8485348432744118,-0.7749349598894115,-0.5335208782826769,0.0,0.0,0.0,0.005979296138866492,0.23711141242572595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6658936066542719,1.0000019286570323,0.5699420638852996,-0.3756957406713124,-0.9647321615676372,-1.0000019286570323,-0.4183487264727198,0.0,0.2551907031158797,-0.2840014163525633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4789244504471316,1.0000019286570323,1.0000019286570323,-0.001343321598765614,-0.8874709693138211,-1.0000019286570323,-0.8699572877178844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09187107716069193,0.653854213077365,-0.8299151938960326,0.13278178494866275,-0.1477704259454159,0.0,0.0,0.6158220515724634,0.32902289023600484,0.28094611722755125,0.025174654773859342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8103057286027738,0.0,0.0,-0.050808866936770086,0.0,0.0,0.6822508196557826,0.3225183856525082,0.24813573968176106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.621210488211121,0.12761050180153494,-0.4974481482827416,-0.8233753387441475,-0.9595911789076996,-0.4783588413529145,0.0,0.0,0.0,0.5186837397218748,0.2163808291064296,0.1337362502951541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4859087127444731,1.0000019286570323,0.12421684723623234,-0.5333491755219324,-0.8667201856697312,-1.0000019286570323,-0.3587072675200059,0.0,0.0,0.0,0.4551789686524101,0.18381790553935934,0.09469912263177742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5553826797904075,1.0000019286570323,0.18984770249020952,-0.561114521950554,-0.9522534109264726,-1.0000019286570323,-0.2454036457534445,0.0,0.0,0.0,0.4149651720698139,0.041223812822269584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02273041547384973,1.0000019286570323,1.0000019286570323,-0.06319166603516589,-1.0000019286570323,-1.0000019286570323,-0.6955830340194713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03774430687659473,1.0000019286570323,1.0000019286570323,0.37754912047111294,-0.3596364824605054,-0.8901576125113523,-0.6017979760845983,-0.4860652652616225,-0.35029888232472484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4613501678768146,0.17951523635835068,-0.7132128674829704,0.0,0.06361082277463036,-0.0707920382387082,0.0,0.0,0.5131337004848694,0.12656513499347302,0.05694471559278595,-0.21910787295354767,-0.3924771604934858,-0.16369838204506532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10300650620309107,0.1745863571087445,0.13283733584184476,-0.39285086650216494,-0.06391382764653238,0.0,0.0,0.0,0.0,0.7846109154654827,0.666418815098902,0.204634340239028,0.15463348629399662,-0.08604833353897481,-0.23818202963977975,-0.5291323577212961,-0.657636723894942,-0.503659748156733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01875600157073493,-0.020877035674049055,0.0,0.0,0.0,0.16428924154527424,0.31997819480972955,-0.2888090936534086,0.6236698777547257,0.26304862946053875,0.22775361196515195,0.0046006239717123094,-0.13601888699681594,-0.4105665513460363,-0.5219056915264328,-0.4270500163775061,0.0,0.0,0.0,0.0,0.0,0.06999917549056457,0.3464002196395856,0.4624864361464471,-0.030290387027805087,-0.6517129786492575,-0.29610141090385056,0.0,0.0,0.0,0.09797662532951758,0.5950510676035801,0.7229595241958187,0.25599871610761843,0.19920045286958515,-0.043238795220417986,-0.18177262265402072,-0.4415588996604144,-0.1033095110749931,0.0,0.0,0.0,0.0,0.0,0.0,0.0076912736651128955,0.035441469850139386,0.0,0.0,0.0,-0.7586433979434797,0.0,0.0,0.0,0.0,0.8806382094524305,0.7018653350302398,0.20386167781567785,0.15170948928014213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.32539188185437895,-1.0000019286570323,-1.0000019286570323,-0.4333828182002582,0.0,0.0,0.0,0.0,0.0420772765447936,0.0018887303681892468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12260587133395327,1.0000019286570323,1.0000019286570323,0.3123525722001955,-0.7495684020300142,-1.0000019286570323,-1.0000019286570323,-0.009206298024622986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1253430153434682,0.06219680003908761,0.0,0.0,0.0,0.0,0.0,0.0,0.8084472987217748,0.7482250804312487,0.24521679274910496,0.17143510644096355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2922229485435047,-0.5984043215192957,-0.8542414350285664,-0.5067604980125303,0.0,0.0,0.0,0.7131573165897884,0.15054797060451774,0.039678487975569283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2243296569126592,1.0000019286570323,0.21357298396013752,-0.5365004261897134,-0.8747851653435234,-1.0000019286570323,-0.3474859870972345,0.0,0.0,0.0,0.6066864546846176,0.0981281277654686,0.04965239834234405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.45812316599105796,1.0000019286570323,0.2663362323206756,-0.8537111765027379,-1.0000019286570323,-0.9050604021277332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1345442632868928,1.0000019286570323,1.0000019286570323,0.3443801871602388,-0.4215908786020714,-0.8351066773679541,-1.0000019286570323,-0.5020740226604458,0.0,0.0,0.0,0.7473059656531459,0.23997480846520006,0.14945210298447212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06304016359921487,1.0000019286570323,0.279153338402131,-0.4943675987517378,-1.0000019286570323,-1.0000019286570323,-0.26440710130289946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.35599032383528445,1.0000019286570323,1.0000019286570323,0.12293412661184715,-0.901368792771727,-1.0000019286570323,-0.8574078359399425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01645316454427959,-0.018311594425278632,0.0,0.0,0.0,0.0,0.0,0.0,0.1494975537152574,0.4518206646554961,0.6034897532860513,0.1288730221011267,0.07738744428377545,-0.18381790553935934,-0.3478445428623185,-0.6302753839621897,-0.4084354170803254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3365020604907863,0.28218843720234954,0.16870806259384535,0.007777125045485134,0.05809613410601362,0.07156470066205832,0.2429695066158317,0.28251669248024336,-0.07287267169243537,0.7243684968501631,0.21130549750207075,0.15841094703037512,-0.08905313185200314,-0.23009684964119426,-0.038451318244366116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04222372889954624,0.0,0.0,-0.33069951719386265,-0.6207610309844663,-0.7899034005613712,-0.4303578195624365,-0.007994278537014914,0.0,0.0,0.6425167807870312,0.19861464345057456,0.15826954475682084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17543982083126855,0.0,0.0,-0.003257302372946696,-0.24682271857018565,0.0,0.0,0.0,0.0,0.0,0.8067151208707348,0.29383897452698216,0.18702470710032235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.23076851044057706,-0.23356625542447235,0.0,0.0,0.0,0.0,0.2570996338088624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16013302471901825,-0.3764381026074723,-1.0000019286570323,-1.0000019286570323,-0.3823416475283633,0.0,0.4287013929293721,-0.4771013711345211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05972731033308616,1.0000019286570323,1.0000019286570323,0.4191971401140454,-0.5515749185668388,-1.0000019286570323,-1.0000019286570323,-0.2071997814877984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.490145730869903,0.039794639843131724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4828534136194611,0.0,0.0,0.0,0.0,0.111798697569448,0.4117331201028591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1021328421557736,0.0,0.0,0.0,0.0,0.0,0.0,0.4584615214313487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1268580397029783,0.0,0.0,-0.4223887914314134,0.0,0.44604337176456427,0.5589985379284382,0.35360668550965524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2050484468972941,-0.25257981113632394,-0.6820437663266495,-0.8900061100754012,-0.6186197965563587,-0.1133995733093303,0.0,0.0,0.27134086278825725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5457723752699152,1.0000019286570323,0.6618131410459914,-0.1023752460532952,-0.9040907865376469,-1.0000019286570323,-0.7523105961207275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9883715916571932,1.0000019286570323,0.4905547874469707,-0.5438230439273456,-1.0000019286570323,-1.0000019286570323,-0.2149516561272917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.504210207007355,0.005757092566138346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4934232335676432,1.0000019286570323,0.4755358459630274,-0.3528693736546936,-0.7933475559386575,-1.0000019286570323,-0.6125596991183183,0.0,0.0,0.0,0.4402913292796243,-0.011408133427110985,-0.053434909159920906,-0.1742985024804376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010872824820084087,0.0,0.0,-0.22385999936121107,-0.03909267855655872,0.0,0.0,0.0,0.0,0.0,0.5600843053860872,0.0637118243985977,0.010706172140537977,-0.265088862264679,-0.44104379137818095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4161064904206449,0.1223432671116382,0.40642548476337537,0.3903712766337668,0.4609966621929288,0.5769616767510296,0.08468986169661408,0.02102853811000006,-0.2465500141854738,-0.41889918532334175,-0.7095768090201463,-0.2502113230542899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2742749599645085,0.3273311130345519,0.0,0.0,0.0327952273021951,0.0,0.0,0.0,0.2763151927686488,0.5195018528760103,0.030159084916647545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.06090397925230566,-0.7811566599257995,-1.0000019286570323,-0.9167159895335644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9616920126862204,1.0000019286570323,0.5172343664179434,-0.5097046953511783,-1.0000019286570323,-1.0000019286570323,-0.2490750547846573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9737112059383338,1.0000019286570323,0.50521517316583,-0.264785857392777,-0.7393520877657178,-0.9918359473592728,-0.7336656963363566,-0.02913391843337905,0.0,0.0,0.5152648347505804,0.06521674859571104,0.019771067891606688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02762899423626569,0.03333558599042037,0.6807812460270578,-0.08902788144601131,-0.4376400366504816,-0.624927347973119,-0.3419005972918406,0.0,0.0,0.0,0.6241041847377853,0.09220438251978412,0.008862892503134032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3454609045366893,0.6552126849197257,-0.08795221415075916,-0.5298797697386542,-0.7701525329945579,-0.5326876148849463,0.0,0.0,0.0,0.1404932589385691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9854374944809421,0.6294926213764428,-0.14480097820077611,-0.5670837179270238,-0.7624107585174614,-0.4752631415783156,-0.004035014877495209,0.0,0.0,0.2724468305706996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24918110648982306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.498347062736051,1.0000019286570323,0.4589513793075902,-0.7948979308665561,-1.0000019286570323,-0.9638786978451134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5682452366026483,1.0000019286570323,0.9106811425015158,-0.24619145842038975,-0.8695835817092054,-1.0000019286570323,-0.6430015885820745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09694135868385237,0.2379194254174647,-0.0516320301721039,0.0,0.0,0.0,0.0,0.0,0.09698175933343928,0.2890262471449384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08024074016085278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4393267637707362,0.31413020078202064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06310076457359529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5372730886130636,0.35553581652743144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01483713856080216,0.0,0.0,0.0,0.0,-0.9346791283561556,-0.7289337702534868,-0.2516152456274359,0.0,0.0,0.1860601415914343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23017260085916974,0.3323155431773401,-0.9022475069002428,-0.7743542005515994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4789244504471316,1.0000019286570323,1.0000019286570323]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kwrated=198.016618093857 dispmode=follow kwhstored=647.2938933303865 kwhrated=647.2938933303865 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675_shape
new object=generator.fossil_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=11.0 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=1377.4839 pf=1 yearly=solar_675_shape
new object=loadshape.solar_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.516,19.757,27.889,85.70100000000001,19.653,45.926,68.707,73.972,36.96,2.45,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.099,43.424,60.783,2.398,130.481,46.656000000000006,169.421,116.51,61.513000000000005,5.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.148999999999994,116.927,155.346,65.84,117.083,116.77,95.397,82.834,43.476000000000006,3.4410000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.318,174.84299999999996,248.24200000000002,294.063,311.527,303.29,230.782,204.50400000000002,111.45299999999999,21.894000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.99,185.16400000000002,260.543,306.209,322.89099999999996,311.475,272.377,207.632,112.496,21.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.579,155.29399999999998,243.445,218.162,246.625,254.392,255.383,193.766,104.885,19.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.569,66.1,235.449,236.69,131.188,107.823,78.525,79.277,52.858999999999995,5.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.76899999999999,157.828,41.70399999999999,54.943999999999996,122.97399999999999,100.12200000000001,59.062,51.657,40.14,4.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.645,159.881,85.70100000000001,182.297,142.783,66.67399999999999,85.493,71.52199999999999,37.064,17.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.268,79.758,128.499,220.248,127.822,166.919,169.525,136.78799999999998,76.318,13.397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.03299999999999,185.998,260.336,305.11400000000003,321.587,295.406,253.80599999999998,214.201,127.14399999999999,31.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.62100000000001,176.30200000000002,247.407,300.006,318.355,311.26599999999996,251.535,208.831,124.17299999999999,30.861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.953,174.321,245.47799999999998,226.451,251.36900000000003,228.588,206.27700000000002,164.57299999999998,97.639,23.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.643,74.962,135.85,173.175,198.405,182.08900000000003,107.699,87.682,49.471000000000004,8.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.680999999999997,44.778999999999996,168.91099999999997,162.595,81.17399999999999,54.033,61.615,54.06,59.266000000000005,30.548000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.072,159.685,147.58700000000002,54.323,59.18899999999999,57.755,58.77,55.778,45.301,8.184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.418,171.767,250.743,305.584,317.209,309.077,274.462,215.97299999999998,126.46600000000001,32.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.986,175.67700000000002,254.18400000000003,301.04900000000004,319.815,311.78700000000003,277.712,219.101,128.708,33.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.26100000000001,184.435,258.66700000000003,302.873,331.805,323.308,285.991,219.778,135.224,37.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.749,180.108,251.838,294.897,311.006,301.6740000000001,268.936,212.063,128.499,34.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.8,52.077,78.872,45.04,130.585,34.823,36.334,0.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.184,56.352,159.256,162.63299999999998,84.425,54.597,60.888000000000005,59.193000000000005,58.586000000000006,16.629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.686,56.24800000000001,65.37100000000001,162.696,343.273,337.48699999999997,301.205,237.763,143.461,40.661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.01399999999998,189.387,263.932,308.607,327.218,319.29400000000004,285.982,226.71200000000002,142.001,41.599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.948,180.99400000000003,251.786,295.106,312.881,304.33299999999997,273.263,218.058,136.319,40.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.371,124.64200000000001,143.66899999999998,213.262,238.75400000000002,228.797,208.31,153.209,93.833,26.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.641,151.01900000000003,146.328,271.80400000000003,286.765,208.049,28.88,202.263,119.48100000000001,33.624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.297,29.453000000000003,44.413999999999994,68.655,54.215,37.638000000000005,38.159,14.805,7.611000000000001,0.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.118,135.466,102.092,40.194,46.978,43.313,48.748999999999995,44.183,41.202,34.898999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.791,180.838,253.037,296.409,314.55,308.085,240.30200000000002,178.075,118.491,44.778999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.544,78.351,133.4,135.016,173.696,164.05199999999996,148.1,106.553,65.37100000000001,18.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.066,189.178,268.103,314.0800000000001,333.473,282.01599999999996,241.834,237.24200000000002,147.735,49.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.37899999999999,184.174,255.487,299.38,317.26,312.36,250.644,228.953,147.683,50.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.75299999999999,74.389,174.47799999999998,216.807,247.407,242.35,208.77900000000002,59.793,43.215,28.515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.257,178.648,248.99599999999998,208.59799999999998,111.31,84.059,82.67200000000001,74.271,53.95399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.93,134.841,118.523,24.651999999999997,24.651999999999997,24.651999999999997,24.651999999999997,24.651999999999997,24.651999999999997,24.651999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.56100000000001,60.471000000000004,45.56100000000001,68.655,45.457,189.80400000000003,172.862,125.476,43.58,5.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.388,21.894000000000002,34.249,122.557,147.52700000000002,68.707,99.515,43.372,26.325,49.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.581999999999997,20.539,79.654,156.024,143.096,179.01299999999995,195.642,235.93900000000002,152.531,54.736000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.307000000000002,43.945,82.208,306.157,114.89399999999999,114.26799999999999,129.69799999999998,97.58700000000002,2.398,50.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.680999999999997,123.02600000000001,265.913,317.418,329.32300000000004,228.521,224.183,224.24099999999999,159.673,60.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.81,101.49600000000001,202.576,241.89,197.071,111.15700000000001,106.411,80.335,80.691,75.016,63.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.966000000000001,97.848,136.701,87.055,33.936,44.073,43.695,46.038999999999994,44.753,40.84,27.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.312000000000001,102.852,202.628,282.073,316.218,333.525,249.167,236.653,203.67,160.82,34.718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.209,57.13399999999999,130.793,184.852,210.447,248.398,262.89,174.84299999999996,153.782,109.00299999999999,36.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.502,92.061,184.59099999999998,258.66700000000003,303.811,322.578,317.626,253.042,234.114,149.82,57.916000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.71,19.444000000000003,61.669,86.274,92.009,111.40100000000001,70.94800000000001,61.565,65.527,24.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5119999999999998,67.247,119.637,154.877,234.218,267.634,209.405,259.032,97.743,33.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.999,34.145,73.607,129.751,179.58600000000004,236.018,222.18900000000002,95.615,88.565,75.69800000000001,67.23899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.075,104.415,162.82299999999998,136.666,56.31100000000001,58.236,55.701,59.88399999999999,57.816,57.776,36.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.824000000000002,39.723,166.18900000000002,162.757,84.96600000000001,53.405,61.568000000000005,53.784,61.261,52.461999999999996,32.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.682,21.112,103.89399999999999,97.743,134.964,185.269,151.072,192.72299999999998,94.98,29.61,0.052000000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7110000000000003,1.355,16.317,105.82299999999998,73.45100000000001,169.47299999999998,183.861,121.723,13.345,62.556000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.819000000000003,117.917,223.219,299.015,346.245,363.499,317.471,265.13599999999997,258.66700000000003,177.553,75.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.914,115.62299999999999,212.584,281.813,323.829,340.61400000000003,333.525,297.72600000000006,251.265,171.976,72.40800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.241,104.676,164.208,226.81599999999997,260.698,160.849,139.19,95.295,86.92399999999999,72.06,63.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.559,64.38,143.275,120.096,33.434,46.052,43.083999999999996,49.525,45.004,29.766,29.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.16,79.237,106.76100000000001,176.87599999999998,245.635,242.24599999999998,222.90599999999998,192.984,186.62400000000002,108.325,25.125999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.601,47.699,125.73700000000001,129.751,162.384,197.623,229.47400000000002,202.576,179.43,130.115,40.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.25,117.5,210.708,277.434,315.072,341.032,256.66900000000004,243.84099999999998,240.16099999999997,157.119,68.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.439,125.893,227.077,300.11,344.786,309.85400000000004,246.69799999999998,246.261,241.99200000000002,169.63,81.42599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.761999999999997,115.102,196.424,300.632,340.615,339.173,260.87,260.885,239.327,159.36,68.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.325,11.780999999999999,230.153,100.819,123.443,170.25599999999997,243.649,188.021,96.949,82.03399999999999,70.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.14,129.64600000000002,134.841,79.01100000000001,56.772,64.428,55.854,63.806999999999995,51.809,52.997,46.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.913,137.049,236.929,309.96299999999997,353.64700000000005,320.911,256.303,253.315,253.69799999999998,185.52900000000002,84.971,4.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.278000000000002,133.71200000000002,232.342,300.58,339.833,316.926,250.42800000000003,250.605,249.075,173.852,78.29899999999998,2.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.756,120.211,227.65,297.191,336.548,341.079,253.80900000000003,255.7,246.208,170.412,76.422,2.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.268,132.04399999999998,226.451,295.732,336.184,354.01199999999994,276.60900000000004,268.933,264.349,178.59599999999998,81.42599999999999,4.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.349,113.486,226.399,263.411,332.535,337.944,258.039,237.687,240.235,128.395,78.351,3.9619999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.842,128.447,174.06099999999998,201.481,214.044,109.512,107.54299999999999,79.339,79.271,68.567,60.431000000000004,3.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.994,100.454,147.80100000000002,105.796,48.622,49.553000000000004,51.809,50.67,52.119,50.912,51.731,4.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.500999999999998,87.473,87.734,49.888000000000005,134.338,182.19299999999998,338.791,308.399,256.165,178.752,80.384,5.7860000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.898,137.57,229.63099999999997,222.646,335.14099999999996,347.44300000000004,305.222,254.597,260.857,178.637,83.66799999999999,6.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.566,137.257,225.044,286.81700000000006,327.474,296.51099999999997,225.421,226.574,231.55700000000002,154.52,83.459,6.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.045,134.703,196.946,213.31400000000002,273.524,304.906,272.586,265.079,226.19,111.14,53.276,2.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.421,22.624000000000002,35.760999999999996,67.404,36.126,23.98,82.26100000000001,113.955,8.654,64.484,30.6,0.052000000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.581999999999997,67.143,107.439,100.662,150.654,122.557,115.258,125.84100000000001,121.25399999999999,37.429,17.307000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.412000000000001,27.159000000000002,101.39200000000001,134.841,76.553,24.651999999999997,24.651999999999997,24.651999999999997,24.651999999999997,24.651999999999997,24.651999999999997,3.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.343,50.305,154.512,245.113,327.671,338.588,225.687,224.433,228.21099999999998,101.65299999999999,51.29600000000001,4.2219999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.25700000000001,167.28400000000002,264.975,334.56699999999995,321.111,234.565,232.31400000000002,233.834,238.34400000000002,162.512,93.833,10.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.58,161.289,251.942,313.82,335.19300000000004,264.812,236.46200000000002,238.722,243.18599999999998,165.497,90.445,9.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.902,156.754,243.915,316.635,341.833,195.59,347.40399999999994,248.213,253.155,170.09,92.58200000000001,11.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.12,153.991,242.35,304.95799999999997,163.84300000000005,278.94599999999997,284.055,213.679,136.475,106.18799999999999,52.39,4.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.891,13.032,14.284,48.376000000000005,107.54299999999999,147.475,189.7,149.66399999999996,145.89,70.219,35.24,2.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.294,9.852,36.908,57.291000000000004,59.323,63.39,43.58,49.21,42.381,23.146,10.687000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.99,0.938,16.525,27.837,49.367,35.448,42.32899999999999,25.439,51.92100000000001,43.00699999999999,20.8,0.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.456,154.043,237.19,295.47,185.52900000000002,160.611,215.243,169.108,267.633,88.15100000000001,90.96600000000001,12.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.690999999999999,77.048,154.877,177.553,154.981,169.05599999999998,198.718,170.56799999999998,228.745,130.95,67.143,9.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.556000000000004,163.322,223.375,261.847,306.001,320.232,307.46,279.78,228.38,134.494,68.498,10.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.522,140.281,177.136,199.291,209.04,232.498,280.926,238.649,137.83100000000002,76.109,37.794000000000004,4.013999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.87,72.669,114.99799999999999,261.33099999999996,248.30200000000002,162.25,111.617,112.943,100.65799999999999,88.566,43.632,12.824000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.816,156.858,145.389,91.594,62.568000000000005,60.818999999999996,64.665,61.667,62.934,59.783,52.025,7.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.687000000000001,54.266999999999996,94.772,103.26899999999999,152.114,219.46599999999998,240.52599999999998,233.488,264.714,124.538,40.505,5.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.32300000000001,176.146,265.339,327.374,363.23900000000003,377.106,286.60000000000014,285.681,279.72700000000003,199.291,99.20299999999999,14.805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.73,71.835,171.298,257.36400000000003,308.86799999999994,344.733,358.07800000000003,316.605,267.748,264.66200000000003,188.709,96.12700000000001,15.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.659,75.22299999999998,176.511,261.013,319.972,331.04700000000014,241.429,234.354,237.942,244.438,166.076,100.402,16.317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.929,64.90100000000001,125.26700000000001,189.074,212.584,264.454,227.12900000000002,298.129,161.81000000000003,169.16099999999997,184.747,90.54899999999999,14.753000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.053000000000004,92.686,86.22200000000001,95.29300000000002,151.333,197.363,117.604,110.25399999999999,113.27800000000002,70.32300000000001,21.320999999999998,8.706000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.084,71.991,68.238,167.674,145.257,60.663000000000004,52.863,60.715,53.793,61.056000000000004,52.419,16.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.891,83.042,191.368,286.139,350.415,311.454,252.53799999999998,253.14700000000002,254.989,254.14700000000002,150.602,82.365,17.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.151000000000002,83.303,188.084,276.339,336.07999999999987,353.24199999999996,274.173,256.607,255.817,257.844,176.861,101.861,18.089000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.246,85.649,189.022,271.387,327.53,359.173,321.087,267.16200000000003,269.445,272.241,186.737,102.01799999999999,17.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.767,84.085,186.207,270.76099999999997,327.895,315.54,374.551,317.275,285.328,279.78,195.382,101.34,17.828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.236,81.42599999999999,179.53400000000002,183.965,165.09400000000002,185.738,83.512,260.54400000000004,325.08099999999996,268.155,190.273,95.554,18.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.976,79.028,113.955,203.618,263.339,213.31599999999997,139.26,109.757,111.10799999999999,97.311,86.404,59.157,18.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.278999999999998,80.436,168.44400000000002,161.447,60.629,58.93500000000001,54.98,24.651999999999997,27.531,60.803999999999995,58.358000000000004,44.31,16.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.767,13.658,54.891999999999996,71.418,88.30799999999999,168.014,249.023,147.787,139.082,83.98100000000001,70.219,42.32899999999999,18.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.004,28.723000000000003,184.435,196.16400000000002,233.43599999999998,247.72,233.645,262.941,234.84400000000002,219.831,152.218,98.10799999999999,19.965999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.521,4.848,19.705,30.392,31.486,50.253,62.034,144.66,127.45700000000001,96.59600000000002,62.503,17.88,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.615,92.21699999999998,192.93200000000002,268.728,321.692,353.334,298.52,256.843,259.288,263.623,181.59900000000002,104.98899999999999,20.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.71,92.26899999999999,187.093,263.255,316.375,288.329,360.529,282.83799999999997,261.428,261.76,59.74100000000001,103.425,21.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.075,95.345,198.822,246.49200000000002,211.433,127.016,126.464,95.62,95.29899999999999,84.9,73.689,55.44,21.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.805,96.12700000000001,170.142,142.253,61.74100000000001,55.276,63.325,55.976000000000006,63.303999999999995,53.11,55.597,45.175,21.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.43,96.492,191.576,277.121,334.046,366.94,330.036,290.207,287.508,188.188,196.685,103.999,23.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.264,97.117,192.202,268.676,321.223,351.145,298.585,256.319,257.007,258.138,173.87,107.335,23.666999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.629,99.255,194.33900000000003,277.382,332.274,338.73800000000006,247.55,247.96,250.00799999999998,253.798,171.762,107.178,23.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.758,36.647,118.334,202.36700000000002,254.75799999999998,271.908,286.139,341.2920000000001,310.797,260.388,189.179,101.079,22.624000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.942,65.892,142.835,195.33,185.321,320.70099999999996,164.26,311.11,201.06400000000002,184.747,107.85600000000001,56.196000000000005,18.089000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0569999999999995,32.529,154.982,114.58100000000002,223.32299999999998,230.12400000000002,157.608,87.37700000000001,86.059,75.929,66.23,51.452,15.326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.037,47.646,137.465,162.09799999999998,78.919,50.974,48.541000000000004,46.123999999999995,54.088,52.242,54.25899999999999,48.793,16.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.521,48.533,11.520999999999999,17.724,68.081,137.414,177.293,140.17600000000002,126.101,143.461,116.353,65.99600000000001,18.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.333,61.669,59.115,232.498,196.16400000000002,115.154,146.797,95.866,83.87700000000001,78.507,19.965999999999998,10.947000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.1610000000000005,15.847000000000001,39.201,147.37,333.681,361.25800000000004,340.551,271.218,281.358,276.765,190.447,109.993,24.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.226,105.25,198.822,271.022,321.223,349.73699999999997,357.087,345.306,298.89799999999997,265.496,194.547,106.13600000000001,23.666999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.122,104.051,196.112,266.486,314.028,341.2920000000001,348.64300000000003,280.017,288.769,264.506,195.017,107.387,24.500999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.53,104.98899999999999,198.093,241.313,197.805,119.78399999999999,120.68799999999999,91.55,90.979,78.665,69.71499999999999,53.71,25.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.947,104.415,166.19299999999998,125.898,57.309,50.466,55.595,51.038999999999994,59.355,52.85,61.199,53.28,26.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.155,103.84200000000001,188.605,272.221,322.526,313.091,361.779,310.772,294.922,270.605,193.19200000000004,106.91799999999999,26.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.226,87.57799999999999,165.25099999999998,236.14700000000002,169.63,182.245,313.82,309.07599999999996,283.637,209.457,190.377,93.625,26.741999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.553,92.895,153.57399999999998,210.343,216.807,263.307,293.594,278.633,222.176,128.76,93.31200000000001,66.83,19.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.7860000000000005,66.83,123.912,165.981,235.834,249.49200000000002,279.57099999999997,330.293,299.067,252.412,184.53900000000002,101.131,27.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.558,58.333,121.25299999999999,174.113,161.602,167.388,250.06599999999997,238.80599999999998,270.24,218.058,187.25,104.155,28.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.125999999999998,103.738,194.235,261.54900000000004,238.92,138.47900000000004,138.796,111.146,117.20100000000001,95.292,84.71799999999999,64.039,28.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.397,102.79900000000002,167.104,151.774,57.61999999999999,67.369,59.207,68.54899999999999,59.375,68.58800000000001,57.336000000000006,65.33800000000001,21.738000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.960999999999999,3.9619999999999997,55.986999999999995,110.25399999999999,249.33599999999998,169.838,147.944,228.067,230.726,120.15899999999999,81.374,58.02,30.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.16,116.249,215.817,291.925,344.004,373.196,379.45099999999996,343.61199999999997,320.955,281.969,208.623,114.11200000000001,30.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.212,111.818,200.96,271.543,318.981,345.56800000000004,352.60400000000004,344.159,313.507,266.904,197.25799999999998,111.557,30.496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.43,110.098,198.56200000000004,268.676,317.834,345.046,352.084,247.824,315.645,265.6,196.424,110.41,30.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.16,106.553,192.46200000000002,260.387,307.512,333.73400000000004,340.77099999999996,294.793,307.61700000000013,63.336999999999996,99.67200000000001,109.524,32.164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.410999999999998,87.109,190.325,257.416,275.954,156.82399999999998,169.033,141.667,86.118,131.959,80.583,33.424,32.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.15,104.676,175.30899999999997,136.75,66.844,62.542,59.128,55.678000000000004,40.086,24.651999999999997,24.651999999999997,24.651999999999997,30.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.785,106.76100000000001,196.737,267.685,316.74,344.785,352.605,343.95099999999996,315.02,266.122,191.472,109.993,32.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.098000000000003,105.56200000000001,189.856,264.975,316.27,344.00300000000004,351.51,341.449,312.308,255.748,189.022,109.00299999999999,32.529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.516,102.07,173.018,232.02900000000002,302.404,304.85400000000004,278.998,307.77299999999997,260.752,232.75900000000001,169.21300000000005,107.28299999999999,32.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.776,89.24600000000001,186.832,252.047,297.035,322.00500000000005,330.658,293.91700000000003,177.762,207.007,184.799,89.76700000000001,34.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.557,102.59100000000001,183.6,249.023,295.21,321.536,330.4500000000001,300.0080000000001,256.936,216.12900000000002,171.19400000000002,82.0,31.069000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.386999999999997,104.624,164.15599999999998,214.09599999999998,261.782,183.183,137.091,105.634,106.205,91.10600000000001,80.194,57.85,31.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.291999999999998,99.985,161.966,146.364,62.114,54.875,62.06100000000001,55.893,63.85,56.578,63.74199999999999,55.321000000000005,32.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.69,81.844,162.175,167.03900000000002,56.044,59.571000000000005,55.49000000000001,58.305,57.51,60.981,57.105,58.495,32.633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.741999999999997,100.819,145.389,214.93,242.872,209.092,111.088,201.95,253.40200000000002,203.775,159.36,99.72399999999999,33.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.629,98.264,173.644,218.00599999999997,267.894,279.415,302.873,272.846,241.77700000000002,193.401,152.531,97.22200000000001,13.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.230999999999998,105.302,187.82299999999998,253.19299999999998,298.286,323.881,331.284,322.683,296.04400000000004,252.672,189.7,111.245,35.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.908000000000005,104.676,185.112,250.274,295.522,320.597,156.285,178.179,221.186,249.857,185.321,109.15899999999999,33.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.339000000000002,57.238,181.046,244.957,247.90099999999998,134.558,140.97899999999998,111.047,34.562,116.301,127.978,66.057,33.832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.889,107.387,162.39600000000002,136.58100000000002,53.251000000000005,60.43600000000001,53.961000000000006,64.391,62.793,63.181000000000004,37.691,24.651999999999997,24.651999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.193,103.686,183.757,247.668,292.603,318.095,326.957,319.763,294.16700000000003,251.108,137.88299999999998,94.042,37.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.515,105.041,119.012,251.63,163.583,325.133,328.52099999999996,250.69099999999997,296.14799999999997,251.99400000000003,191.15900000000002,113.695,36.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.515,103.946,184.90400000000002,250.274,292.551,239.9,330.71,318.721,293.49,250.743,188.44799999999998,112.704,37.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.453000000000003,74.389,183.02700000000002,245.947,289.789,315.592,323.308,313.56,288.433,181.515,128.656,107.178,34.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.453000000000003,102.383,180.99400000000003,245.583,290.8830000000001,172.862,230.83,50.67,278.945,249.544,194.391,115.728,35.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.828000000000003,102.8,184.38300000000004,249.127,292.17900000000003,186.928,181.06099999999998,142.531,125.155,13.397,20.487,18.923,11.104000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.828000000000003,102.904,142.31999999999996,99.81000000000002,50.028999999999996,60.176,57.945,59.605,59.111000000000004,74.683,78.396,77.433,39.931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.421,100.662,178.90900000000002,197.623,290.518,204.192,128.55200000000002,194.13099999999997,247.928,164.15599999999998,44.93600000000001,2.867,36.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.828000000000003,101.70499999999998,182.558,248.919,290.675,228.27599999999998,162.85299999999998,240.578,251.36900000000003,251.47299999999998,184.435,48.898,22.206999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.776,102.01799999999999,181.828,247.09400000000002,293.02,213.888,74.389,285.149,258.35400000000004,188.761,22.364,39.201,28.359000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.776,64.328,53.693000000000005,58.437,97.22200000000001,138.352,267.633,234.792,71.10500000000002,13.554,60.575,43.945,26.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.046,101.861,182.19299999999998,248.71,289.736,259.918,326.644,316.687,290.8830000000001,248.919,193.14,116.51,38.211,0.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.656999999999996,101.861,185.321,253.19400000000002,271.884,145.49,149.15200000000002,119.723,116.234,90.14799999999998,87.493,49.559,40.009,0.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.936999999999998,101.184,173.61600000000004,149.502,74.572,80.722,80.244,89.44499999999998,89.52799999999999,95.43,90.16800000000002,84.109,38.159,0.41700000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.368000000000002,104.885,187.979,252.933,270.24,284.628,349.06,337.38199999999995,311.318,267.633,197.832,120.367,37.481,0.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.98,84.71099999999998,152.74,221.707,260.909,284.002,300.006,319.763,293.073,251.68200000000002,191.733,116.666,38.68,0.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.439,93.99,151.645,146.328,124.225,202.78400000000002,277.017,202.78400000000002,256.999,207.84099999999998,162.071,40.556999999999995,33.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.656999999999996,77.82900000000002,183.80900000000003,90.08,33.363,24.449,99.985,187.979,318.825,230.465,148.726,105.979,42.85099999999999,0.8340000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.458000000000002,93.93799999999999,144.086,259.97,302.039,346.036,288.0680000000001,254.132,139.499,173.331,89.87100000000001,38.524,0.41700000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.198,100.402,152.47899999999998,245.843,290.153,265.378,187.016,161.05,141.246,88.92800000000003,75.426,24.651999999999997,24.651999999999997,0.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.951,99.411,176.27599999999998,166.805,90.06,90.82799999999999,65.108,27.956,50.163000000000004,60.118,39.071999999999996,24.651999999999997,24.651999999999997,1.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.125999999999998,98.94200000000001,181.15,213.262,163.061,65.11,342.85600000000005,323.725,311.735,218.475,64.90100000000001,93.31200000000001,40.192,1.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.116999999999997,97.58700000000002,178.752,245.947,296.305,324.194,333.421,52.442,38.315,118.074,152.166,83.772,28.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.416,97.743,179.482,247.146,295.366,69.384,62.138000000000005,59.376000000000005,110.41,143.461,153.105,116.56200000000001,40.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.952,89.559,171.55900000000003,245.791,207.58000000000004,90.08,241.829,250.06599999999997,197.832,203.045,98.212,118.28200000000001,22.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.994,56.196000000000005,144.24299999999997,191.68099999999998,10.895,25.125999999999998,35.865,77.152,163.791,245.947,157.901,5.421,40.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.397,96.59600000000002,176.146,242.299,266.157,161.488,172.018,149.469,151.90300000000005,132.713,113.679,87.766,44.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.7,92.947,168.847,184.10299999999998,90.456,85.689,92.834,92.428,105.507,98.568,108.462,91.46799999999999,38.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.335,93.729,170.46400000000003,235.0,251.734,288.954,278.528,274.98400000000004,246.99,215.08700000000002,165.87599999999998,112.496,42.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.291999999999998,91.904,166.815,205.065,110.72399999999999,109.22700000000002,102.79,114.93999999999998,47.699,75.37899999999999,84.71099999999998,117.18700000000001,39.358000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.449,92.374,168.326,231.66400000000002,278.059,305.79200000000003,207.267,194.548,290.8830000000001,246.625,188.449,117.292,44.675,0.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.041,93.833,173.175,239.43099999999998,286.661,313.873,292.186,276.28700000000003,169.47299999999998,219.88299999999998,175.10299999999998,110.463,43.736999999999995,0.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.155,88.93299999999999,140.333,212.584,262.681,252.933,260.80400000000003,189.96,231.247,194.808,170.15099999999998,110.306,15.222000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.63,29.87,83.772,97.01299999999999,198.301,276.6,258.094,234.185,169.394,127.59,94.18,27.435,24.651999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.833000000000002,58.333,90.34100000000001,156.38900000000004,158.151,58.33,63.648999999999994,61.809,82.72200000000001,88.059,107.109,84.71099999999998,30.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.496,89.14200000000001,163.895,228.067,208.25799999999998,242.03799999999998,105.25,299.276,265.652,192.93200000000002,49.419,21.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.676,89.24600000000001,164.05199999999996,230.048,280.718,172.757,282.282,285.045,181.72400000000002,227.024,147.996,98.89,28.410999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.320999999999998,90.49700000000001,170.672,209.665,243.237,256.843,209.613,199.135,247.824,251.525,170.203,110.984,43.424,0.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.947,89.507,167.805,234.74,282.959,311.839,283.689,319.242,294.01100000000014,253.24599999999998,192.72299999999998,117.552,39.879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.581999999999997,89.14200000000001,146.641,202.36700000000002,188.553,77.569,51.29600000000001,126.31,248.345,181.984,149.768,116.77,32.111999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.558,62.816,170.829,97.17,230.36,229.005,53.902,78.403,149.612,145.233,115.884,64.589,12.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.54,66.413,24.084,64.641,77.569,134.841,93.288,68.393,61.708,69.891,22.936999999999998,57.708,35.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.985,52.807,79.706,133.035,304.228,255.644,333.31699999999995,220.143,138.196,241.56900000000002,196.424,119.064,41.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.463,91.227,177.81400000000002,255.852,307.77299999999997,135.328,281.135,330.91900000000004,304.228,262.994,200.334,90.86200000000001,38.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.975,89.76700000000001,172.18400000000003,240.47400000000002,288.329,317.209,227.858,322.161,199.65599999999998,256.269,193.297,117.135,42.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.018,87.369,142.366,213.888,251.99400000000003,281.65600000000006,319.55400000000003,311.839,143.513,187.562,189.908,115.206,36.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.288,85.91,164.365,231.97700000000003,280.457,309.285,319.242,316.635,292.186,251.421,191.524,115.571,41.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.203,86.535,169.63,238.857,213.21,114.99799999999999,309.01,271.77,187.512,145.162,119.75399999999999,83.598,38.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.482000000000001,86.17,158.213,165.40700000000004,77.1,185.06,101.661,61.35,43.982,61.76000000000001,75.191,58.442,37.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.44,70.479,145.911,218.94400000000002,241.77700000000002,282.125,327.165,274.097,252.412,233.38400000000001,191.264,99.88,35.96899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.960999999999999,85.85700000000001,171.03699999999995,240.05700000000002,288.798,317.41700000000003,228.745,41.443000000000005,143.2,245.113,202.158,104.728,36.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734,67.977,140.906,184.956,254.28799999999998,160.924,132.93,188.292,208.831,177.81400000000002,118.178,53.381,21.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.236,58.489,64.22399999999999,67.71600000000001,194.808,166.18900000000002,169.89,255.27900000000002,240.317,229.11,135.12,56.456,36.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.535,84.03299999999999,123.599,123.391,292.134,239.06599999999997,237.45,324.507,297.869,256.947,136.16299999999998,86.48299999999999,11.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.222000000000001,84.085,166.34599999999998,235.36500000000004,284.315,300.735,191.201,160.289,116.51,197.615,123.061,94.81200000000001,36.803000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.075,83.199,166.502,190.47,90.15299999999999,88.449,92.40100000000001,96.575,99.273,99.85799999999999,102.787,92.789,31.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.137,65.579,166.085,235.46900000000002,285.2530000000001,313.507,323.51599999999996,316.166,291.561,185.68599999999998,189.23,110.723,36.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.872000000000001,44.102,142.105,133.71200000000002,205.18200000000002,255.07,108.742,99.77600000000001,128.55200000000002,220.56,194.287,112.861,36.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.658,81.322,166.137,237.502,285.2530000000001,249.805,329.30199999999996,227.024,174.217,204.50400000000002,190.74200000000002,111.245,32.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.762,81.27,166.502,236.46,285.827,243.967,242.507,154.356,107.804,128.291,166.65799999999996,109.47200000000001,35.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.075,80.175,163.114,233.488,285.305,314.758,229.005,320.597,207.476,230.048,137.622,66.465,23.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.814,80.071,163.583,233.697,283.638,266.121,201.88299999999998,163.84900000000002,148.634,105.71700000000001,93.206,75.943,34.196999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.573,68.081,152.42600000000002,184.08900000000003,114.20100000000001,87.415,81.117,87.061,82.727,87.919,78.88600000000001,81.791,27.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.933,61.148,121.566,226.92,279.675,311.578,324.767,269.666,278.059,230.726,147.52700000000002,96.23100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.739,59.011,129.386,185.68599999999998,226.03400000000002,240.734,214.826,70.531,119.116,71.887,125.163,106.18799999999999,32.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.72,80.123,166.65799999999996,239.588,291.04,256.113,255.17400000000004,193.55700000000002,303.655,256.582,192.15,110.20199999999998,29.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.573,79.863,167.49200000000002,240.109,201.585,209.3,349.11199999999997,338.634,300.26599999999996,257.051,193.505,110.619,28.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.208,78.559,165.303,236.199,286.452,315.905,327.426,284.993,234.114,204.609,121.618,91.852,29.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.26,79.289,167.023,239.015,290.10200000000003,299.953,193.748,163.895,173.03400000000002,149.92,116.219,63.692,28.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.582000000000004,78.872,167.128,172.505,101.081,88.71500000000002,109.818,95.802,116.066,99.98700000000001,117.51100000000001,92.264,23.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.478,78.09,166.293,239.275,289.788,145.806,309.129,325.028,65.006,65.475,148.882,80.227,25.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.061,78.194,167.388,240.37,301.413,335.298,281.448,215.452,217.06799999999998,207.007,81.89600000000002,107.96,26.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.165,51.765,67.039,124.12100000000001,166.502,216.807,170.36,117.604,85.336,21.947,98.213,0.782,10.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.545,16.525,86.431,94.40700000000001,146.43200000000002,160.246,273.941,182.923,253.61,107.178,53.95399999999999,21.634,6.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.455,45.196000000000005,66.83,134.546,235.313,261.586,120.78400000000002,224.209,45.301,254.91400000000002,181.72400000000002,69.437,24.918000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.099,52.286,103.425,219.41400000000002,284.47099999999995,173.122,272.742,204.296,130.507,130.901,99.962,27.435,19.757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.175,75.64,163.84300000000005,191.312,109.47200000000001,95.35799999999999,110.23899999999999,100.445,27.881,19.187,25.19,21.660999999999998,19.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.123,76.16199999999999,166.554,192.04300000000003,119.184,85.338,94.16,98.23200000000001,32.216,58.802,107.96,94.876,21.476999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0760000000000005,31.903000000000002,100.193,111.662,54.736000000000004,27.785,50.305,72.304,93.677,93.156,102.956,92.113,20.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.392999999999999,36.647,98.786,155.815,195.903,233.38400000000001,213.002,101.757,178.59599999999998,157.692,112.131,56.456,12.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.189,44.258,102.695,109.264,61.2,145.442,142.783,200.699,207.16299999999998,238.44099999999997,148.882,76.47399999999999,11.104000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.194,50.305,117.031,155.86699999999996,211.59400000000002,219.30900000000003,284.575,269.45799999999997,249.075,218.84,148.41300000000004,63.494,13.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.976,77.256,171.924,250.795,305.793,239.601,199.834,160.5,166.827,149.45,128.845,85.85700000000001,17.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.297999999999999,74.806,165.563,195.97299999999998,119.512,103.363,110.56,108.031,112.63799999999999,102.64100000000002,24.24,62.243,16.785999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.36,73.711,132.461,237.555,288.277,159.36,92.21699999999998,204.50400000000002,294.949,244.175,175.99,37.273,16.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.63,73.346,161.654,242.09,297.191,328.93800000000005,340.719,332.37800000000004,302.82099999999997,244.123,174.37400000000002,88.829,15.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.41700000000000004,115.259,188.292,273.733,303.134,314.394,303.499,236.303,164.0,97.691,45.457,11.520999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.701,68.186,149.977,223.636,160.09,243.445,218.11,314.08099999999996,281.343,233.176,166.554,83.87700000000001,14.022999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.682,70.42699999999999,158.63,232.75900000000001,281.552,262.42,323.36,312.4650000000001,285.514,237.24200000000002,168.58700000000002,84.346,13.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.63,71.782,160.246,235.261,257.276,185.91400000000002,152.82699999999997,138.53000000000003,113.244,86.58200000000001,87.848,45.54600000000001,13.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.212999999999999,70.844,159.20400000000004,186.696,127.163,90.79899999999999,106.022,94.635,110.962,42.381,166.09000000000003,83.98100000000001,12.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.796,70.73899999999999,160.246,188.553,126.72599999999998,94.163,101.477,103.55700000000002,103.962,101.491,89.58,79.98500000000001,10.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.004,60.575,130.533,201.325,135.224,197.206,191.472,246.46900000000002,125.99700000000001,78.194,91.435,41.547,4.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.796,63.54600000000001,140.958,174.217,234.687,99.307,36.647,82.521,209.613,193.81799999999998,88.985,53.224,4.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3360000000000003,68.60300000000001,117.865,149.716,214.67,239.74400000000003,146.69299999999998,44.05,50.931000000000004,150.238,109.42,11.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.469,14.909,115.78,103.58200000000001,158.94299999999998,186.207,254.132,244.123,188.292,127.04,53.433,5.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.189,28.046,137.205,200.96,192.045,203.305,198.666,155.815,74.441,95.345,58.229,46.239,2.5540000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.60399999999999,16.212,93.98899999999999,21.373,36.543,220.857,205.05,128.394,88.53299999999999,73.92,6.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.469,47.542,134.599,172.445,226.972,194.44299999999998,272.221,206.79800000000003,196.84099999999998,171.55900000000003,142.939,34.927,1.251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4069999999999998,65.214,154.616,193.03599999999997,198.24900000000002,148.778,184.695,182.61,200.23,178.805,91.07,59.011,2.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.898,56.508,144.608,176.042,214.982,239.483,180.05599999999998,238.128,18.558,11.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.242,66.726,67.768,237.085,286.244,314.55,322.89099999999996,227.546,281.865,160.09,114.477,49.106,3.0239999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.72,66.622,156.64899999999997,230.673,273.889,246.625,315.905,300.736,271.80400000000003,127.09200000000001,127.04,54.58,1.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.626,65.214,154.19899999999998,227.75400000000002,278.894,235.41,179.687,150.658,98.62899999999999,145.389,138.576,63.858999999999995,1.4069999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.745,155.398,184.291,121.825,98.90700000000001,95.021,20.226,5.734,83.46,84.45,25.855999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.773999999999994,89.87100000000001,133.08700000000002,287.808,234.01,124.277,123.704,119.16799999999999,177.39700000000002,85.44,43.736999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.053000000000004,0.365,244.38400000000001,228.90099999999998,25.439,84.60600000000001,165.616,142.939,150.915,113.12100000000001,5.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.086,172.705,251.004,315.749,347.339,355.889,324.383,257.547,248.919,161.70600000000002,66.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.47,170.672,248.606,299.589,329.094,336.288,249.123,248.423,234.896,155.972,62.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.622,159.412,241.412,284.784,312.308,277.955,264.87,201.429,161.13299999999998,126.36200000000001,54.94499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.243,152.531,233.488,288.642,282.089,168.967,103.97,96.604,86.413,76.24600000000001,24.651999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.304,152.531,172.26099999999997,57.494,79.14000000000001,73.598,93.00200000000001,77.406,86.273,68.786,49.053999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.053000000000004,102.695,226.764,278.164,207.84099999999998,255.227,219.413,243.549,112.652,113.17299999999999,48.74100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.465,163.531,241.047,295.26200000000006,324.976,332.639,330.866,295.471,236.929,150.342,56.038999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.072,168.535,247.146,301.518,331.023,337.64300000000003,322.839,288.172,232.02900000000002,150.498,41.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.569,163.061,240.109,299.745,330.084,336.861,320.024,270.297,225.93,143.513,49.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.641,97.01299999999999,245.00900000000001,299.276,342.12699999999995,350.833,304.693,262.559,239.06599999999997,148.517,52.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.726,166.24099999999999,245.06099999999998,296.774,240.78799999999998,171.55599999999998,135.362,133.724,100.044,82.56,28.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.993,95.189,126.206,174.33900000000003,90.62700000000001,66.517,61.333,65.208,60.5,64.23899999999999,34.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.144,59.897,227.546,136.423,324.559,230.30900000000003,209.56099999999998,283.846,221.29,134.234,43.476000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.851,86.274,108.325,143.461,96.544,95.71,129.69799999999998,111.609,108.53399999999999,37.221,19.392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.61,29.193,66.1,154.564,192.09799999999998,243.81,264.975,201.95,171.923,90.02799999999999,31.590999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.391000000000005,80.64399999999999,155.24200000000002,209.717,162.436,221.082,212.89700000000002,134.911,119.012,71.626,22.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.717,150.029,226.81599999999997,278.42400000000004,306.678,59.688,89.76700000000001,270.344,206.74599999999998,126.831,37.638000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.18600000000001,151.072,228.484,279.10200000000003,295.0130000000001,178.47799999999998,121.412,144.10299999999998,123.70700000000001,103.76700000000001,34.666000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.272,132.565,174.13400000000001,121.941,76.70000000000002,87.014,95.434,88.921,86.179,73.48100000000001,35.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.81,43.841,87.57799999999999,168.07200000000003,173.449,59.873000000000005,73.48,68.455,73.73100000000001,55.801,35.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.346,72.564,138.665,287.442,252.255,253.454,306.626,266.643,205.18200000000002,121.87899999999999,32.998000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.58,150.29,229.16200000000003,281.91700000000003,307.096,309.389,299.224,255.122,191.68099999999998,111.714,28.305999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.276,147.058,223.584,275.557,303.916,309.389,294.63599999999997,257.312,196.268,114.11200000000001,28.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.66,144.19,228.067,284.47099999999995,314.967,320.962,305.584,144.19,205.18200000000002,115.676,28.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.29600000000001,144.868,228.745,252.458,160.37,120.848,90.154,87.264,79.058,73.689,23.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.841,133.191,170.13700000000003,86.338,64.065,49.994,43.27,57.408,65.35,57.416000000000004,21.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.404,160.872,246.886,305.74,325.028,330.449,260.80400000000003,274.775,209.87400000000002,122.92200000000001,29.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.819000000000003,23.25,138.50799999999998,136.371,195.955,320.02300000000014,300.89199999999994,262.785,200.803,115.571,26.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.191,148.257,185.269,256.478,286.765,269.927,194.808,92.58200000000001,106.866,23.615,6.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.4,149.56,230.83,283.533,312.673,318.199,302.404,264.14099999999996,202.106,117.031,26.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.215,156.441,237.972,299.32799999999986,326.748,331.38800000000003,315.019,269.197,195.43400000000003,109.785,23.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.50400000000001,150.916,232.446,272.93,192.954,140.026,108.116,104.80799999999999,88.93799999999999,78.90100000000001,25.386999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.951,49.626999999999995,167.33700000000002,178.032,79.83800000000001,68.695,58.398,65.23899999999999,52.239,41.495,22.833000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.803000000000004,144.81600000000003,223.219,282.803,301.57,101.184,295.731,249.179,126.04899999999999,101.49600000000001,18.819000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.77,142.679,223.74,280.77,310.58799999999997,315.749,297.399,258.459,186.363,103.89399999999999,20.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.476000000000006,139.29,219.57,275.87,197.832,156.545,229.83900000000003,159.934,180.68099999999998,72.304,10.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.381,138.091,174.47799999999998,281.343,310.48400000000004,316.374,298.024,257.52,193.609,106.03200000000001,19.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.449,82.678,142.52200000000002,174.634,219.205,259.97,237.45,201.794,141.532,41.652,4.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9189999999999996,32.998000000000005,45.457,86.274,99.463,99.359,99.568,70.42699999999999,46.708,24.97,19.601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.386,147.326,155.812,54.288000000000004,57.26,55.214,58.36,55.731,56.908,52.885,21.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.021,155.763,249.33599999999998,311.839,345.56699999999995,351.77099999999996,281.975,263.507,211.386,111.766,19.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.381,142.001,229.266,286.87,315.697,321.587,306.052,261.638,194.548,99.72399999999999,14.492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.734,124.64200000000001,51.765,278.372,309.181,317.626,304.85300000000007,261.013,191.107,98.421,14.960999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.96,131.627,212.68900000000002,273.733,310.067,313.97700000000003,295.001,250.743,183.757,94.094,12.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.24,127.196,207.111,260.283,289.319,293.33299999999997,277.225,238.18000000000004,175.26,91.74799999999999,11.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.875,125.945,205.547,258.244,194.601,126.859,94.836,86.744,92.402,74.874,7.037000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.344,133.556,164.80700000000002,90.196,56.801,66.986,54.787,60.76900000000001,53.787,52.35,11.573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.173000000000002,122.765,206.85,179.951,196.63299999999998,309.024,193.609,259.658,182.975,94.146,11.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.529,126.936,217.433,179.847,315.801,227.91099999999997,231.97700000000003,263.88,132.722,96.33499999999998,10.790999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.709,135.016,220.769,277.59,308.973,314.81,297.087,255.122,188.396,96.7,12.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.491,137.414,221.75900000000001,278.164,308.086,313.664,294.27099999999996,251.05599999999998,161.497,83.772,10.425999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.406,131.888,216.025,270.605,300.788,306.0,289.163,247.61599999999999,181.62,92.426,9.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.173000000000002,126.04899999999999,150.6,83.11600000000001,47.363,53.745,48.324,54.33900000000001,47.707,50.836999999999996,6.672999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.502,99.88,150.241,103.40899999999999,51.141999999999996,49.952,52.614,50.684,51.456,32.736999999999995,0.052000000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.013,52.338,130.95,207.997,286.296,202.054,202.78400000000002,235.157,100.92299999999999,84.971,6.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.867,15.587,35.396,85.80500000000002,90.445,114.58100000000002,157.588,106.08400000000002,75.327,5.8389999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.866,116.353,52.547,128.343,122.14,71.157,64.119,46.446999999999996,33.676,87.62899999999998,4.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.843,60.835,114.11200000000001,156.128,129.69799999999998,84.294,80.227,58.229,23.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.031999999999996,115.728,203.775,116.71799999999999,302.404,197.623,129.17700000000002,88.09900000000002,177.71,4.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.125999999999998,116.77,203.41,251.865,210.955,127.197,126.156,93.56200000000001,88.74600000000001,76.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.648000000000003,117.604,164.71600000000004,119.404,56.549,54.601000000000006,58.133,56.153,56.601000000000006,52.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.51,20.226,45.821999999999996,112.6,136.371,172.601,198.35299999999998,192.358,89.037,14.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.269000000000002,109.42,192.88,249.49200000000002,279.72700000000003,295.627,280.248,237.763,170.047,80.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.781,114.31999999999998,199.083,263.724,297.712,305.01,286.921,244.957,172.28799999999998,84.71099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.947,110.463,134.841,69.99,47.637,57.606,51.091,58.098,50.233000000000004,52.081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.487,115.311,209.248,274.462,310.328,318.616,300.42300000000006,257.36400000000003,187.041,91.279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.656999999999996,118.804,207.31900000000002,247.794,192.265,123.618,123.147,89.20100000000001,88.538,73.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.947,114.111,157.529,101.363,50.346000000000004,52.585,51.849,52.059,49.843999999999994,39.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.45,27.42,95.971,187.458,181.984,211.803,116.51,64.84899999999999,48.272,25.855999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.700999999999999,7.09,30.756,45.04,62.243,54.215,62.973,53.276,50.878,83.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.331,95.971,185.998,255.383,280.093,285.2530000000001,267.79,225.2,160.768,75.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.91,79.237,154.981,242.82,273.368,218.892,136.736,133.295,166.65799999999996,79.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6779999999999999,24.084,112.444,167.43999999999997,227.024,221.81099999999998,206.537,159.517,92.374,64.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.25,179.11700000000002,237.135,210.382,112.56,108.91,81.657,81.03399999999999,72.188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.26,92.53,148.043,112.75299999999999,50.753,49.813,41.78,24.651999999999997,24.651999999999997,24.651999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.64,41.964,74.128,129.542,196.737,209.926,202.523,163.218,128.395,54.163000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.421,80.384,117.083,199.239,260.595,210.291,221.75900000000001,158.787,116.56200000000001,35.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.933,85.44,166.398,230.56900000000002,125.58,116.927,190.169,216.077,151.958,69.854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8389999999999995,82.73,162.905,13.919,82.521,167.33599999999998,257.937,76.161,4.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.095,165.981,230.204,264.923,274.723,261.17,221.864,155.60700000000003,75.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.40700000000001,164.729,227.807,238.987,115.226,112.15,81.733,49.315,27.733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.301,82.052,134.841,88.75200000000001,24.651999999999997,24.651999999999997,24.651999999999997,24.651999999999997,24.651999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.715,179.065,102.17399999999999,187.667,174.269,157.484,229.99599999999998,164.938,81.11399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.65299999999999,185.581,255.278,297.243,310.745,296.357,256.582,188.553,94.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.156,184.07,248.189,242.35,221.13400000000001,216.025,237.71099999999998,171.40200000000002,85.07600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.249,87.63,165.09400000000002,144.71200000000002,22.155,53.746,27.264,29.505,25.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.275,20.331,63.336999999999996,89.194,41.339,55.831,86.744,63.336999999999996,35.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.288,183.44400000000002,249.701,244.09,133.091,129.57299999999998,94.916,91.762,78.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.819,163.86900000000003,135.252,54.567,59.22699999999999,56.441,59.769,57.105,56.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.03299999999999,181.41099999999997,251.68200000000002,292.91700000000003,305.271,291.978,251.57700000000003,180.421,92.84299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.829,181.567,245.947,281.448,293.02,279.572,242.24599999999998,180.577,93.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.005,160.559,223.219,257.885,268.155,255.383,164.05199999999996,162.123,81.322,5.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.977,155.033,218.475,256.738,268.676,256.738,221.81099999999998,65.892,80.384,4.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.465,49.053999999999995,50.097,37.11599999999999,89.976,83.929,103.634,69.33200000000001,81.11399999999999,5.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.69,65.892,65.99600000000001,65.99600000000001,70.688,58.02,49.262,51.92100000000001,16.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.93299999999999,134.841,100.14399999999999,49.618,51.553000000000004,50.411,51.598,48.574,30.131999999999998,15.690999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.021,136.717,158.605,50.143,53.552,52.895,54.398,51.121,42.903,1.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.819,4.431,83.51100000000001,80.332,149.716,46.812,76.057,90.49700000000001,37.742,0.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6159999999999999,40.661,117.81299999999999,101.54799999999999,135.276,155.29399999999998,63.025,49.732,5.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.615,54.632,39.149,91.54,77.62100000000001,75.275,99.046,58.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.656999999999996,89.819,127.665,168.06599999999997,276.808,265.339,239.84799999999998,176.40699999999995,95.397,15.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.931,132.201,231.66400000000002,225.669,116.979,123.286,120.822,35.96899999999999,39.983000000000004,1.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.033,21.79,16.577,42.121,76.631,67.664,89.975,41.026,51.29600000000001,3.3360000000000003,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.918,12.918,12.918,5.702999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.918,12.918,11.720999999999998,0.0,12.918,12.918,12.918,12.918,12.918,12.918,12.918,12.918,12.918,12.918,12.918,12.918,12.918,12.918,0.0,0.0,12.918,6.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07512540509527743,0.16458979787484315,0.04442363589531083,-0.02937677413546908,-0.5540385184418449,0.0453674679960488,-0.19306811645287902,-0.3998127230577975,-0.4475942231576569,-0.11169889899887347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4291350453413009,0.2435722091510209,0.5217939467695182,0.2121716411841618,0.007242096311431674,0.5541383468371153,-0.6763464532653595,0.12772589409409696,-0.536205536923094,0.0,0.0,0.026672332154508385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.43026945892391866,0.1878951905161421,0.12111906938893124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1601428966309816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02187149387287009,0.013857996325258352,0.0,0.0,-0.14542274598293378,-0.5670978876049404,-0.8075754165025801,-0.6516797643249194,-0.01844102719903404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4318667132482445,0.9999991860405322,0.5320218196303997,-0.11372269283026355,-0.5401714468079256,-0.7699673374116367,-0.5477039529965074,-0.21402300415099396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0008712296314504268,0.9064962809068472,0.4733499491374101,0.58732675061018,-0.9999991860405322,-0.9999991860405322,-0.19021846953334326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5622788987059802,0.5627689653736712,0.5627689653736712,0.28022738083256543,-0.2681209190788689,-0.9999991860405322,0.12563857310208032,-0.04655633343063219,-0.6032992938534378,-0.4434831083342501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12563857310208032,0.0,0.04279008033634128,0.3383547328058986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2447156980422996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8014223572304615,0.4151136934601456,-0.2804179623144452,-0.6649206396612336,-0.8340299412492258,-0.4108482983895029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2081059029040598,0.9999991860405322,0.7032184422104086,0.056711603822226224,-0.4706092059218056,-0.8151896004691104,-0.7049064496213439,-0.1995115856021478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.35810260445210834,0.20353194733894506,0.0,0.0,-0.14152943856738967,0.0,-0.25010643138689914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6241452778476215,0.5637400234003919,0.02236156054056096,-0.2641550091940372,-0.6397457334357807,-0.5355430393908452,-0.1408215644918362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2900650154210265,0.5627689653736712,0.5627689653736712,0.28022738083256543,0.21550227946272746,0.056711603822226224,-0.9999991860405322,-0.9999991860405322,-0.19021846953334326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5622788987059802,0.5627689653736712,0.5627689653736712,0.28022738083256543,-0.3422752661474256,-0.9999991860405322,-0.8479423894264498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24366296223763034,0.9999991860405322,0.5712816048976346,-0.10049996811127113,-0.5231824689946423,-0.6809294841391352,-0.4909832738656203,-0.22425087701187552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3941315798360479,0.9999991860405322,0.5739043691006468,-0.12250759161405535,-0.5089070084709806,-0.7562726966422753,-0.5352072529703904,-0.2673313672253669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4707362602430588,0.9999991860405322,0.4973087640022968,-0.14394347067120022,-0.4590381873791047,-0.7773274127356606,-0.5440103023715039,-0.2659065437655991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6833798174775896,0.5984893802631386,0.0013975975337850598,-0.3697916020074015,-0.5869365123377596,-0.3574491822285205,-0.11394957554678707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07456273595829903,-0.08298462239565317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3260576895703223,0.5627689653736712,0.5627689653736712,0.28022738083256543,0.23622120913565794,-0.04607534207160226,-0.917368500682656,-0.9999991860405322,-0.22677381281961734,0.0,0.0,-0.05342634208696518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.37756006622116783,0.24827321903738886,0.21250742760461666,0.7491758052694187,-0.8139462831825613,-0.6283199198316547,-0.32445135993733554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11206191134531117,0.9999991860405322,0.5788867135555039,-0.06325490136676537,-0.44292043919727175,-0.7015032088734906,-0.4679864417187934,-0.2061728621592792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4892045133680757,0.650645179137572,0.022116527206715524,-0.32516830932154994,-0.5553635135063425,-0.3422208142954599,-0.07038809397426575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04979621862258846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4502986651386176,-0.1926960287977804,-0.3638472748344845,0.0,0.5726701271227587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5119018603290915,0.5797670184956154,0.3036961290297613,-0.5433568801479163,-0.9999991860405322,-0.6468607754259592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5086165985938305,0.9999991860405322,0.4594284256515251,-0.1889116250861676,-0.5520328752277768,-0.7933271819049013,-0.6229291864870553,-0.03300689759984586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2311662622115133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006089532111492047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3207304833863493,0.9999991860405322,0.41004967122734004,-0.2720686783463786,-0.6646030038581007,-0.913892657465515,-0.3396525019444133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5215489134356728,0.9999991860405322,0.4464961108096828,-0.18092535346453867,-0.5393092924851361,-0.7747954016192578,-0.612646861774208,-0.08253085696260606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023350769184603628,-0.025991684004937732,0.0,0.0,0.1762606448128145,0.3105661376860944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8099531473717471,0.6712552051065711,-0.32526813771682034,-0.9999991860405322,-0.8649495178570552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056021880363994636,0.5627689653736712,0.5627689653736712,0.5627689653736712,0.2237245091095409,-0.3383093562625939,-0.9999991860405322,-0.8519082993112814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03597452353197388,-0.010917596319113165,0.13790839041167385,-0.032171969203039205,0.10104448663092763,-0.2628844659815054,0.0,0.0,0.18313065346914756,-0.18009042506773199,-0.02370470622238037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4922356664608302,0.433491193498553,0.3541911464192423,-0.3706265304042082,-0.6423594223301321,0.22146475725296635,-0.10179773724978584,0.3733672736198127,0.5320308949390608,-0.4263216996564089,-0.20180763869336607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.26479935610896416,0.3580663032174645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2714606326660955,0.10420269404493544,0.0,-0.6811563668556587,0.0,0.0,0.0,0.0,0.5439921517541821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19690697201645746,0.0,-0.3634116600187593,-0.8171589424485348,-0.9999991860405322,-0.00964705310658129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7698856596336882,0.9299105772520776,0.2682479734001221,-0.5930078938319296,-0.9999991860405322,-0.5972097617419457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5655006332806146,0.6032266913841502,0.6156054123976751,0.18371147322344786,-0.623891169205115,-0.9999991860405322,-0.5663264863687603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04758184330931863,0.6501823383958639,0.9999991860405322,0.2702808425401731,-0.4417678749973321,-0.713954532356303,-0.9442586402450268,-0.09023579401574576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04769982232191088,0.2580110252305796,-0.16229374478362482,-0.17793050160642784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4596280824420659,0.9999991860405322,0.5084078664946289,-0.1281252076751784,-0.5221841850419388,-0.8166507251635221,-0.6599292198977156,-0.0633275038360529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3375924068783795,0.39316052180932703,0.0401128642813634,0.0,0.0,0.0,0.013367929657567487,0.10680730763062578,0.08771285820800391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.486173360275321,0.0,0.0,0.0,0.0,-0.16569698553147807,0.0,-0.13630206077868712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06237459642665401,0.6055590457100124,0.10653504837079752,-0.3371204908280105,-0.9999991860405322,-0.8530971647458648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.112089137271294,0.5627689653736712,0.5627689653736712,0.5062570183419856,0.22416012392526607,-0.4713896824666466,-0.9999991860405322,-0.7188279731072288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5527679752293131,0.5627689653736712,0.5062570183419856,0.228398293069926,0.11784288296233117,-0.9696241279523596,-0.9999991860405322,-0.2205935276215159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3602806785307344,-0.2629570684507929,-0.12822503607044874,-0.009765032119173536,0.0,0.0,0.0,0.0,0.5892507160462997,0.06888159273654937,-0.2416300930975793,-0.2230529362686312,-0.26774883142377026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5642573159940656,0.7337296299284956,0.6406804902278578,-0.0959986150154439,0.11563758295772228,-0.6046061383006134,-0.283576169728453,0.0,0.7980917189518958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.26947314006934925,-0.6409164482530422,-0.898274051260034,-0.3815532020319823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5880436999943944,0.9999991860405322,0.3800013242509612,-0.19887631399588185,-0.4889413294169083,-0.7263423286784887,-0.5488837431224299,-0.2271731264006988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12429542742026092,0.9808412094572838,0.7020023508498424,0.16089614724983978,-0.21911425230978235,-0.7728169843311725,-0.9999991860405322,-0.1982864189329206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07792060016284756,0.5854844629520087,0.5852031283835196,0.5402258986598913,0.17920104481895968,-0.32407019697357603,-0.9999991860405322,-0.8661474586002994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1464936324049249,-0.06647663594139977,-0.09656128415242232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15014190648662354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6645757779321179,0.9421077920923836,0.21121873377476288,-0.38323213413425655,-0.6904585582331243,-0.9990372033224724,-0.1174980212332154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9646417834975024,0.8957874166869358,0.10760593479278864,-0.554501359183553,-0.9356280217084709,-0.7000965360310446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.552477565352163,0.9999991860405322,0.4155674588931927,-0.5111939862535381,-0.8108788288551629,-0.8681440265057067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.387080065006496,0.5809649592388597,0.9999991860405322,-0.8154164831856339,0.4018365168891875,0.26562520919710986,-0.3229176327736364,-0.9999991860405322,-0.7947066288213644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3927521329195847,0.5627689653736712,0.5627689653736712,0.449754146618961,-0.04072998527030746,-0.9528529575469388,-0.9999991860405322,-0.19662563744796824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003548445686428301,0.9626452155920951,0.8909321265533321,0.11091842245403248,-0.5332379109909661,-0.9194376710573504,-0.7375412595660912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14270922869331212,0.9363994229446512,0.8465901684359695,0.04234539021195513,-0.5678239122978157,-0.8781994685020303,-0.7442025361232225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8598401190809448,0.9774198180921084,0.13077519780417346,-0.4780600343324389,-0.7854861152218474,-0.9266706920601212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8280674634589871,0.921724648839908,0.21825209798699288,-0.39453996872579017,-0.7324500114073027,-0.9774288934007695,-0.08580704338920611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7713377090194389,0.9999991860405322,0.19669823991725574,-0.17995429543781788,-0.834338501743698,-0.9999991860405322,-0.17592485839235966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4634215614623396,0.9999991860405322,0.5046234627830161,-0.16809286701796672,-0.4652819997378327,-0.7314880286892429,-0.8196909535649376,-0.005662992604427775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4476668256269444,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.0015972543243257824,-0.6257879087152519,-0.9999991860405322,-0.5644297468586235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0007351000015362977,0.0,0.0,0.0,0.05220117541773808,0.8035732053831047,-0.6266591383467024,-0.32654775623801313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2701719388362417,0.9999991860405322,0.2836850734323843,0.4141789366680685,-0.8177034609681914,-0.8633704141500512,-0.5091429664961651,0.0,0.009837634588461071,-0.010944822245095987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16072371638528188,0.9999991860405322,0.8073122325514127,-0.01703435435658804,-0.5643752950066578,-0.9999991860405322,-0.6088080062106296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4782324651969968,0.8738614709621001,0.2561687375724083,0.11751617185053727,-0.4929889170796885,-0.6705564063396786,-0.4124092514791849,-0.3446711476339142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07903686312814341,0.0,0.0,0.0,0.0,0.03169097784400928,0.0,0.0,0.17173206579100445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012415022248168584,0.5688040456331975,0.19493763003703304,0.2769148931713217,-0.3297150389606819,-0.08578889277188421,-0.2798552931774668,-0.3762622970826531,-0.41468715395308137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.28373044997568897,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.1655336299755811,-0.022751798812981464,-0.6964391866406849,-0.9999991860405322,-0.471017594811548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3247689957404685,0.9999991860405322,0.6432760285048872,-0.17401904357356185,-0.9999991860405322,-0.9999991860405322,-0.016199425959781376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.394884830454906,0.9999991860405322,0.5731601937904496,-0.33925318836333185,-0.9535063797705268,-0.8974572734805492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3579301735875504,0.9999991860405322,0.6101057753491443,-0.2193774362609497,-0.7355446916606839,-0.9999991860405322,-0.23529552765224185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.26887416969772704,0.9999991860405322,0.6991708545476285,-0.08557108536402162,-0.6881080532899403,-0.9999991860405322,0.4547909429257838,-0.922668480940646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4224556181668476,0.008839350635757456,-0.4799839997685586,0.38127186746349306,-0.17354712752319287,-0.2507780042278088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007450828410633338,0.9999991860405322,0.8151986757777713,0.14538644474829002,-0.21606494859970587,-0.881693462336493,-0.5165847195981375,-0.5758737110800712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09231403969910147,-0.006779255569723634,-0.051611280354776856,-0.044341958117362364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17391013986963053,0.3342526932911529,0.25624134004169585,0.2457049066863423,-0.06410798038089391,0.2419840301353561,0.1862344090311897,0.38846858723162,0.19884001276123808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.33767408465632803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07531598657715721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.02312388646808008,-0.4956389072086835,-0.4999587541312919,-0.37799568103689307,-0.1258291545839601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2409131437133649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1543437743966397,0.8048074473609927,0.5906936901233893,0.2628390894382007,-0.9999991860405322,-0.9999991860405322,-0.19021846953334326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5622788987059802,0.5627689653736712,0.5627689653736712,0.28022738083256543,-0.1948741028764064,-0.9132029340072836,-0.7763019028569742,-0.30582882656508265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4832238849605149,0.2711520721716235,0.0,0.014402514844914869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4300970280593608,0.7691687102494739,-0.0095199987853281,-0.4766170602553492,-0.8574170116684733,-0.8467535239918664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13200943978206156,0.9999991860405322,0.7952148461063772,0.04082073835691688,-0.3577758933403144,-0.7337387052371563,-0.7063948002417384,-0.3923074427951985,0.0,0.012551151878082712,-0.013966900029189657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5171020121918112,0.9999991860405322,0.4509339367448834,-0.31474985497878866,-0.8216239943097183,-0.9999991860405322,-0.05385288159402952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14784585339540526,0.3565688772884091,0.19746964115343585,-0.3434641315820089,0.10298660268436922,-0.5522779085616222,0.0,0.15430747316199592,-0.17172299048234352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3530839587626074,0.3611519081621848,0.4222287354503241,0.3739934699174177,-0.2764520524296136,-0.6895510273670301,-0.24124893013381976,-0.18103425716847,-0.2926968549326997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4738763170397447,0.5627689653736712,0.5627689653736712,0.2237245091095409,0.14490545338926009,-0.16857385837699665,-0.17808478185366386,-0.9999991860405322,-0.8435680906518759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6278661543986076,0.9999991860405322,0.34017886984674794,-0.4948312047378596,-0.9977031329493141,-0.6976825039272341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4970455800511295,0.9999991860405322,0.4709903688855652,-0.29242459567287143,-0.7604019620830038,-0.9999991860405322,-0.13739109781800013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4549996750249855,0.9999991860405322,0.5130453492203702,-0.1640543546638476,-0.5932347765484531,-0.9780641650070356,-0.48399528619669496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.32307191302087235,0.9999991860405322,0.6449731112244833,-0.046810442073138565,-0.483822855332137,-0.4667703503582272,-0.8542678795631264,-0.3385453142877784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.199475284367504,0.1382260262148068,-0.3758357575755889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6187182432683782,0.7252895928738194,0.3719787513946885,0.2520485474403407,-0.5104498109433407,-0.9999991860405322,-0.6797678446305347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14023166942887494,0.5627689653736712,0.5627689653736712,0.5627689653736712,0.13951472004466053,-0.2470117511335179,-0.9999991860405322,-0.9432059044403576,0.0,0.0,0.0,0.0,0.0,0.0,-0.05342634208696518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.37421127732528026,0.15526038057139482,0.08001699646352516,0.02544716548528122,-0.70660353234094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2109101732802908,-0.1853087275477736,0.0,0.0,-0.02390436301292109,0.0,-0.025501617337246874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.44243944783824185,0.4240982490344781,0.36060738964252825,0.4136253428397511,0.1516030311810352,0.1756798250585142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2316563288792041,-0.6133819617757442,-0.9843261279830856,-0.3608524229763737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4675508269030682,0.9999991860405322,0.5004851220336265,-0.13853458670927882,-0.5393637443371018,-0.36633390940758265,-0.9177859648810592,-0.2282077115880462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18495479050999689,0.9409370772751221,0.6435936643080201,0.1985586781927489,-0.5671704900742279,-0.9999991860405322,-0.6230471654996476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07823823596598052,0.5627689653736712,0.5627689653736712,0.5062570183419856,0.2580110252305796,-0.3883869094536716,-0.9999991860405322,-0.8018307461202038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.435061221896896,0.9999991860405322,0.5329747270397986,-0.1843195189037309,-0.6176110556117433,-0.9739893514182724,-0.4455885799435887,0.0,0.0,0.07388208780872839,-0.08222229646813405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5158677702139232,0.9999991860405322,0.4521681787227715,-0.21225331896211028,-0.6207874136430729,-0.9832824674870769,-0.3739027168308082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6202428951234163,0.9999991860405322,0.34780212912193914,-0.3757994563409451,-0.8386311227403235,-0.9757862625331389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5836784765284813,0.9999991860405322,0.3397432550310227,-0.0826669865925202,-0.31177315373799963,-0.28691588331567963,-0.7990083251266509,-0.5142705158895974,-0.02157200868705901,-0.12434987927222654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06752937174606903,0.5915558444461789,-0.73348459659465,0.4617789305947091,-0.5139165788518206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5506443530026526,0.6922645446566518,0.7251262373179225,-0.2225991708355841,0.15958930280266415,-0.7961133016638104,-0.9999991860405322,-0.3491089735691149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3327189661274537,0.5627689653736712,0.5627689653736712,0.449754146618961,0.060033166792130985,-0.1329714225001214,-0.7992624337691572,-0.9999991860405322,-0.2579747239959358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18029915716693368,0.6377128642957297,0.6078278728752479,0.2195589424341685,-0.4688576713502438,-0.6896508557623005,-0.32367995870115546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11100010023198097,0.1965348843613588,0.2072255979639484,0.0,0.0,0.0,0.0,0.0,0.06287373840300581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5908116691359817,0.4860372306454069,0.0,-0.6113490926356934,-0.9596231378080016,-0.6395823778798837,0.0,-0.05342634208696518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4023084329395565,0.9999991860405322,0.5657275159971382,-0.031536697596773265,-0.3973351637933603,-0.6754026211646216,-0.5697297271166135,-0.4637210466481506,-0.05249158529488822,0.06567800877923688,-0.07309253595522644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5162761591036654,0.9999991860405322,0.4517597898330292,-0.14270922869331212,-0.4851478503966346,-0.8071670276128378,-0.7227666570660777,-0.032417002536884634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4421218120351088,0.9044271105321524,0.5476858023791855,0.07380948533944083,-0.6226750778445488,-0.9999991860405322,-0.5675425777293266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2558783276952582,0.5627689653736712,0.5627689653736712,0.449754146618961,0.13687380522432646,-0.5041333961153251,-0.9999991860405322,-0.6860751841498893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4060746860338474,0.9999991860405322,0.5619612629028472,-0.14708352746788614,-0.5134083615668078,-0.5052042825373163,-0.7948064572166347,-0.2297232881344235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06733879026418925,0.0,0.0,0.0,0.0,-0.0007532506188581816,0.0,0.0,0.0,-0.056648076661599635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17787604975446214,-0.038742492673561175,-0.17675978678916632,0.0,0.0,0.09698782365948658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18233202630698467,0.0,0.0,0.062084186549503866,0.11184410393744856,0.008022572856272682,-0.4386368935093071,-0.07469886558821316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24994307583100214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.040131014898685285,0.9194830476006552,0.5761278197225776,0.1823683275416284,-0.4430656441358468,-0.9999991860405322,-0.7606651460341712,0.0,0.0,0.0,0.0,0.0,0.0,-0.05342634208696518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16316497441507527,0.5627689653736712,0.5627689653736712,0.449754146618961,0.22958715850450934,-0.408016802087289,-0.9999991860405322,-0.7822008534865864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8544493857363452,0.5753291925604148,0.14301778918778416,-0.0956900545209719,0.0,0.026145964252173748,0.0,0.0,0.455072277494273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.03613787908787083,-0.41317157740670396,-0.7692503880274223,-0.6857303224207736,-0.28592667467163696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5654824826632927,0.7138637792696936,0.15039601512912995,-0.1882037510106141,-0.5594746283297491,-0.4445267688302584,-0.34697627603379344,-0.05196521739255359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22356115355364392,0.7403001533990174,0.13808082127623172,-0.23508679555304016,-0.5489472702830565,-0.4423123935169886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01029140002150817,0.4088608057927566,0.2799641968813981,-0.07514355571259931,-0.4198510045811573,-0.28304072651745743,0.0,0.0,0.9999991860405322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5172018405870816,0.45084318365827397,-0.31100175250181955,-0.9087015809114564,-0.9705135082011318,0.0,0.0,0.0,0.32638440068211616,-0.3632301538455405,0.0,-0.030765296360593206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.44926407995127016,0.5627689653736712,0.5627689653736712,0.3932421995872755,-0.031745429695974936,-0.4849844948407376,-0.9999991860405322,-0.6734877310371629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8569360203094434,0.7421878176004935,0.16100505095377107,-0.1917340460797205,-0.691139206382695,-0.6408166198577718,-0.3625404303873089,-0.07260246928753558,0.06350901000927175,-0.07067850385141589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9166243253724584,0.7725538003800051,0.11097287430599813,-0.25433552522289804,-0.4733953256807147,-0.3667876748406297,-0.5113664171180959,-0.3666696958280375,0.07918206806671849,-0.11894099531030515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08258530881457171,-0.01686192349203014,-0.0750528026259899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8501204635050759,0.8461273276942615,0.2717964190865504,-0.2009727102965594,-0.7279940348547802,-0.7921836930136226,-0.4690754787581064,0.0,0.1089309298572862,-0.12121889778420157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4546638886045306,0.9999991860405322,0.513381135640825,-0.10066332366716807,-0.43280147004032143,-0.7199079348378808,-0.5975818493970443,-0.33927133898065376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3247780710491295,0.8918578080367479,0.5779973333067316,0.17341099789327874,-0.16798396331403545,-0.6025188173085969,-0.9999991860405322,-0.4197148749512432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2782943400877848,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.17096973986348532,-0.4380560737550068,-0.9183304834007155,-0.8338302844586852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2847196586197317,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.16454442133153846,-0.2325910856712812,-0.974379589690693,-0.9832461662524334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20149000289023314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.08651491746475957,-0.11134496196109676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6133547358497614,0.7556192744186874,0.19443848806068126,-0.17340192258461778,-0.5920186851878869,-0.5706735592173515,-0.3797925921517595,-0.050413339611532514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5554179653583081,0.1222625582802099,-0.2280988078841149,-0.5260774924574828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.055885750734080517,0.8344474054476292,0.5023001837658149,0.5754108703383632,-0.3536012513562811,-0.920181846367548,-0.9164428191992396,0.0,0.0,0.0,0.6718087989348885,-0.23436077086016485,-0.42382598977464986,-0.08947346808822666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.44926407995127016,0.5627689653736712,0.5627689653736712,0.3932421995872755,-0.02937677413546908,-0.4820803960692362,-0.9999991860405322,-0.6787604853691701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.797892062161355,0.8026202979737058,0.3051935549588167,-0.1274354842169468,-0.5891508876510294,-0.5771442542926031,-0.5242715060339553,-0.3028430500156328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5612896900619375,-0.4092056675218724,-0.2154569029194228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18195993865188606,-0.16804749047466205,-0.034458946985596574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17832073987884833,0.2594630746163303,-0.0031309814880249717,-0.3048305426123791,-0.17923734605360345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3217832191910186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01833212349510273,0.8813032240640725,0.5381385776678747,0.2084779905591584,-0.30983103768455805,-0.7693955929659974,-0.9999991860405322,-0.11099102492332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.44926407995127016,0.5627689653736712,0.5627689653736712,0.3932421995872755,-0.03789848896809357,-0.7101610533360292,-0.9999991860405322,-0.4421671885784136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0496510136840134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17628787073879734,0.7574887880028415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.035529833407587724,-0.09615289526267994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2423561177904547,0.6416787741805613,0.21890552021058068,-0.3419304044183097,-0.8176943856595303,-0.9999991860405322,-0.08239472733269194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3463228538102057,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.10295030144972543,-0.3734035748544565,-0.9999991860405322,-0.8168140807194191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1407580373312096,0.21443139304073636,-0.2705077252566966,-0.12477641877929085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4768620935891946,0.6020559765668888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08311167671690635,0.0,0.0,0.0,0.0,-0.6490388495045852,-0.2617409770902267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6121023432545515,0.6623432520015262,0.2889124512210869,0.061058676670817415,-0.6269404729151915,-0.8490405017744239,-0.7142267916161312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3608705735936956,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.08839350635757456,-0.3369752858894354,-0.9999991860405322,-0.8532423696844399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3524759130823243,-0.3922711415605547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6687867211507948,0.9028298562078269,0.2663058573466805,-0.9510832723580552,-0.9999991860405322,-0.0943287582218306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.33678470440755565,0.606248769168244,0.6898142113181974,0.3047125635997868,0.030483961792104,-0.9999991860405322,-0.4671242873960039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06591396680442138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5448180048423279,0.2979060821040804,0.4096594329549195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.26466322647905,-0.8520716548671784,-0.9999991860405322,-0.0734918495363079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.36330275631482795,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.08596132363644211,-0.28744225121801426,-0.9547950736003804,-0.9479795167960128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008467262980658837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11037390393437596,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.3304229130362353,-0.2696546462425681,-0.8011773238966161,-0.9999991860405322,-0.1193856854346913,0.0,0.0,0.0,0.0,0.0,0.09402019772735856,-0.10463830886066064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035702264272145616,0.0,0.0,0.0,0.0,0.0,0.03829780254917502,-0.08235842609804818,0.0285146198126796,-0.03173635438731399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19156161521516266,0.34016071922942603,-0.2885312882573273,-0.19419345472683575,-0.10903075825255656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5135989430486877,0.6994521891161177,0.7549930781210824,-0.0245124086932042,-0.8363441449577661,-0.6636863976833456,-0.6656738902800917,0.0,0.0,0.0,-0.025256584003401417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2568856869566228,0.5627689653736712,0.5627689653736712,0.3932421995872755,0.1923783929946474,-0.014611246944116538,-0.22086578688134414,-0.9558024328617448,-0.998937374927202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5794856839271262,-0.6449095840638567,0.0,0.0,0.16905484973602658,-0.18814022384998752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06410798038089391,-0.07134100138366464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03991320749082268,-0.04441456058664989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22877945603368555,-0.2316291029532213,-0.02297868152950501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2487995869397235,-0.06499736062966623,-0.21189030661567254,0.0,0.6064756518847675,0.9999991860405322,0.3615693723605881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.24915352397750026,-0.5840233382575971,0.0,0.0,-0.0006171209889440525,-0.13289882003083384,-0.04967823960999622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.44570655895618094,0.4383192577061742,-0.2130247201982903,0.22066613009080344,-0.23979688074806904,-0.48023810841106496,-0.9999991860405322,-0.4701917417234023,-0.05342634208696518,0.0,0.0,0.0035756716124111273,-0.003984060502153515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2699995079716839,0.3501980106084279,0.0,0.0,0.0,0.0,0.0,0.11434888912786853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02065540251230387,0.0,0.0,0.0,0.007541581497242758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15827338304682756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11125420887448734,0.0,0.0,0.0,0.0,0.0,0.0,0.16254785342613126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16556085590156394,0.1438527175845908,-0.32468731796252004,-0.01886756670609831,0.7725084238367004,-0.9999991860405322,-0.9999991860405322,-0.19021846953334326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16726701392982105,0.5627689653736712,0.5627689653736712,0.449754146618961,0.2254851189897636,-0.20761583623636887,-0.7443114398271538,-0.7282662941146084,0.2737022339053481,-0.8146178560234709,0.0,0.0,0.0,0.0,0.0,-0.05342634208696518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046701538369207256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.04571232972516458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2050384485766614,-0.2344605992554352,0.0,0.8638151042744374,-0.238399283214284,-0.4979803368432065,-0.224958751087429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08150534708391963,-0.039668174156977265,0.0,0.0,0.0,0.2437627906329007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.30885090434917634,0.5490652492956487,0.643130823566312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05031351121626215,0.12705432125318725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.4168561527230464,-0.7717279472918595,-0.9999991860405322,-0.0016335555589695506,0.0,0.4595373293554565,-0.5114117936614005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02227080745395154,0.5627689653736712,0.5627689653736712,0.449754146618961,0.370490400774294,-0.17339284727595686,-0.968625843999656,-0.9999991860405322,-0.04819896429826268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2894932709753872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.045911986515705314,-0.3732674452245423,0.0,0.0,0.12443155705017506,-0.13848013485731314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05747392974974536,-0.06396277544231885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7906862670845671,0.7233384015117169,0.4540195416896037,-0.09978301872705672,-0.5249067776402213,-0.775085811496408,-0.6988895199791394,-0.0915607890802433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2175532992201004,0.5627689653736712,0.5627689653736712,0.5062570183419856,0.11869596197645975,-0.030420434631477405,-0.8434773375652664,-0.9999991860405322,-0.3163108080684706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010382153108117586,-0.011552867925379098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3811448131422399,0.0,0.3702453674404486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5896318790100593,0.5559261826433208,0.07109596804981921,-0.4727146775311442,-0.7694954213612678,-0.9507928624809048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2085596683371069,0.5627689653736712,0.5627689653736712,0.5062570183419856,0.1276895928594532,-0.4285451502783397,-0.8814938055459522,-0.8801778857901157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5707189357606562,0.5871089432023173,-0.9999991860405322,-0.2885312882573273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06590489149576041,0.14273645461929493,-0.23220084739886065,0.0,0.0,0.0,0.03650996674296945,0.3918173761275076,0.9999991860405322,-0.6352171544139706,-0.543865097432929,-0.23027688196274096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3768521921456143,0.0,0.0461479445408898,0.0,0.0,0.0,0.0,0.0,0.22344317454105167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06369959149115152,0.15496089538558375,0.0,0.0,0.0,0.1000825039128678,0.0,0.8409271758315418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1836388707541603,-0.6107138210294274,0.30515725372417296,-0.8913405154430742,-0.8250816869095372,-0.019049072879317147,0.0,0.0,-0.025256584003401417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09684261872091153,0.5627689653736712,0.5627689653736712,0.5062570183419856,0.2394066424756485,-0.14398884721450492,-0.9034923537400756,-0.9999991860405322,-0.14273645461929493,0.0,0.0,0.0,-0.025664972893143817,0.0,-0.023196488937367626,-0.019938453128089482,0.0,0.09372978785020844,0.08774008413398672,0.08970035080475021,0.12725397804372798,0.1915706905238236,0.15598640526427018,0.15598640526427018,0.15598640526427018,0.15598640526427018,0.18745957570041685,0.3011187413700538,0.2655072301845176,-0.08376509894049418,-0.8173767498563974,-0.9999991860405322,-0.2890848820856448,0.0,0.0,0.0,0.4936423393032763,0.2566497289314383,-0.43006072682471697,-0.4049311971425688,0.15004207809135325,0.2830044252828137,0.2667777733970495,0.11894099531030515,0.10364910021661797,0.07073295570338152,0.03875156798222211,0.08597947425376401,0.06677612112721085,0.05212857294845055,0.07292010509066854,0.19861313004471454,0.2326001609799421,0.2271277498573941,-0.2739200413132108,-0.3980067366342701,0.006171209889440524,0.29810573889462105,0.23746452642220697,0.06201158408021633,-0.12883308175073188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11576463727897547,-0.09640700390518628,-0.6649750915131992,-0.9562924995294358,-0.4725513219752472,-0.05342634208696518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10584532491256593,0.5627689653736712,0.5627689653736712,0.5627689653736712,0.17389198925230867,-0.08622450758760944,-0.9578080760758132,-0.9999991860405322,-0.19180664854900809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1776854682725824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3942132576139963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5969102765561346,0.6544749593924895,0.14476932375934595,-0.7267597928768921,-0.9999991860405322,-0.4634578626969834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0016789321022742602,0.5627689653736712,0.5627689653736712,0.5627689653736712,0.2780674573712613,-0.07392746435203311,-0.8435227141085712,-0.9999991860405322,-0.27276747711327115,0.0,0.0,0.0,0.0,0.4915368676939377,-0.5470233048469368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5589119591927707,0.5627689653736712,0.5627689653736712,0.2836033956544359,-0.08124216313275233,-0.798527333767621,-0.9748696563583841,-0.3355776883556503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23252755851065454,0.9999991860405322,0.2445251165604198,-0.9999991860405322,-0.6437933210985607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9600587526237266,0.5164576652768843,-0.5947503530948305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3821884736382482,0.5307603517265288,0.0,0.11298759282872725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.09713302859806164,0.0,-0.05340819146964336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.06573246063120253,0.0,0.19433865966541086,-0.9999991860405322,-0.9999991860405322,-0.19021846953334326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4343624231300035,0.3336355723022088,0.5111486097102332,0.0,0.0,0.0,0.0,0.0,0.0,0.10354019651268667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07029734088765632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5150509924344383,-0.04255412231115679,-0.6799765767297363,-0.9291301007072365,-0.5385560418662779,0.0,0.0,0.4596553083680487,-0.1900460386687853,-0.32150188462252943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5622788987059802,0.5627689653736712,0.5627689653736712,0.28022738083256543,-0.05276384455471648,-0.8270056523456568,-0.9999991860405322,-0.3104481586735021,0.0,0.0,0.0,0.15758365958859594,-0.06216586432745234,-0.11320540023658986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4948039788118768,0.0,0.0,0.07440845571106303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.39671804280441625,0.8181027745492728,0.1840109584092589,-0.27066200550393266,-0.5942239851924959,-0.720842691629958,-0.6044881592880212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2019528436319412,0.9999991860405322,0.7660921806134146,-0.05042241492019346,-0.4948402800465206,-0.8343203511263759,-0.7945704991914503,-0.016054221021206305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05373490258143728,-0.05979720876694649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.43786549227312704,0.9178494920416858,0.5954854530963668,0.016843772874708254,-0.5206686084955614,-0.8260799708622408,-0.8434682622566055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5622788987059802,0.5627689653736712,0.5627689653736712,0.28022738083256543,-0.3326282130408443,-0.8696868289780668,-0.9879017995954964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11628192987264915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.051275493934322014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.05344449270428713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4246155416281518,0.9999991860405322,0.5212403529412007,-0.1565127731666048,-0.6890700360080001,-0.6687322692988292,-0.5620610912981177,-0.11383159653419485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7488218682316421,0.9999991860405322,0.21922315601371367,-0.25793842276129203,-0.7976561041361706,-0.7511360719401821,-0.3834953180854239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4364860453566639,0.9281408920631938,0.6034172728660301,-0.062383671735314936,-0.6014116296519619,-0.961283919292954,-0.565137620934177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2025427386949024,0.5627689653736712,0.5627689653736712,0.43205729473012416,0.20790624611351904,-0.3137878722607288,-0.6071199987996944,-0.9999991860405322,-0.2693097845134523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.238090722719812,0.3654173032328275,-0.21739901897286432,0.0,-0.4542464244061273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4167290984017932,0.1425095719027714,0.05875354827093818,-0.16790228553608694,0.1921878115127676,0.4496543182236906,0.18788611520748116,0.35562504518767113,0.3105842883034162,0.005000495072179013,-0.4726693009878394,-0.019729721028887797,-0.2145947485966333,-0.2365660708647737,-0.8324871387768658,-0.4141698613594077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5666441221718933,0.6772267582054711,0.4248242737273535,-0.3002928882819081,-0.7071208249346137,-0.8496576227633679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4111296329579921,0.2622945709185442,-0.3229267080822973,-0.4265122811382887,0.0,0.0,0.0,0.1825679843321692,0.15614976082016713,-0.3580935291434473,-0.01885849139743737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.36904742669720425,-0.24351775729905525,0.0,0.0,0.0,0.9998086045586524,0.7664370423425303,0.0,0.0,0.0,0.0,0.05157497912013309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3818163859831496,-0.6740504001741412,-0.9999991860405322,-0.13435086941658458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3560969612380401,0.5627689653736712,0.5627689653736712,0.3462139501062744,0.1401953681942312,-0.6559451593955621,-0.9999991860405322,-0.5342724961783134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08761302981273356,0.5627689653736712,0.5627689653736712,0.3367393278642509,0.3266838858679273,0.09147911130229484,-0.22432347948116305,-0.9999991860405322,-0.9658941760927124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6809113335218133,0.2762523956390729,0.0,-0.026463600055306718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2368564807419239,0.0,0.0,0.0,-0.1626930583647063,-0.015972543243257826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2303948609753332,0.0,0.0,0.0,-0.124122996555703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2782489635444801,0.22406029552999573,0.1960538930023289,-0.3058197512564217,-0.6390469346688881,-0.5963385321104953,-0.4919634072010021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3544089538271049,0.958924339041109,0.6547199927263349,-0.05892597913549606,-0.8130115263904842,-0.9999991860405322,-0.318280150047895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5057669516742946,0.5627689653736712,0.5627689653736712,0.3367393278642509,-0.17414609789481506,-0.7475876262537539,-0.9999991860405322,-0.2684839314253066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1537811052596613,0.8095356831733436,0.12738103236498116,-0.3003291895165519,-0.5232006196119642,-0.39029272427246936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5205597047916299,0.6801308569769723,0.0,0.0,0.0,-0.15357237316045966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17341099789327874,0.0,0.0,0.0,-0.23140222023669774,0.0,0.0,0.328916411798519,0.18963764977904293,0.0481808136809408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20187116585399267,0.0,0.0,-0.002586462968368455,-0.3343706723037451,-0.1827222645794052,-0.033152102538420936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2175169979854566,0.0,0.0,-0.09035377302833802,-0.3763348995519407,-0.2387804461780436,-0.16687677565740053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5742310802124407,0.6601107260709344,-0.043053264287508594,-0.6718087989348885,-0.9999991860405322,-0.4753555923514782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2271005239314113,0.5627689653736712,0.5627689653736712,0.3367393278642509,0.1945110905299688,0.08415533721291467,-0.9999991860405322,-0.9999991860405322,-0.19021846953334326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22432347948116305,0.5832610123300781,0.13509504472678185,-0.3921985390912672,-0.6568980668049609,0.4877796899083078,-0.4917546751018003,-0.05108491245244222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7669724855535258,0.8293017054368751,0.13016715212389035,-0.3214292821532419,-0.6548833482822318,-0.5528224270812787,-0.3874340020442727,-0.004773612355655464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16317404972373625,0.0,0.014928882747249503,-0.19821381646363306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20838723747254895,0.3900113897039802,0.706440176785043,-0.19161606706712828,-0.5438923233589118,-0.435986903380312,-0.2806357697223078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.36755907607680977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.025301960546706147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10443865207011993,0.5627689653736712,0.5627689653736712,0.3932421995872755,-0.20631806709785425,-0.9999991860405322,-0.9838995884760212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9641698674471334,0.8935911919909879,0.11028315084776652,-0.4099316922147478,-0.8411540585480654,-0.7737335905059276,-0.165397500345667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6793050038888266,0.9185664414259,0.13618408176609487,-0.3056836216265076,-0.6467700223393497,-0.5407613418708869,-0.4106304909816403,-0.02595538277029397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.529017892463628,0.0,0.422246886067646,0.0,-0.32853524883475943,-0.28905765615966195,-0.2216553387348461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.253881759789851,0.006597749396504795,0.4924806997946757,0.016816546948725426,-0.4270567996579453,-0.3839944600617756,-0.2650443894428096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23145667208866344,0.0,0.4795756108788163,0.014375288918932043,-0.38180731067448864,-0.27600736230522743,-0.1494794089543748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05569516925220073,0.9999991860405322,0.7976833300621534,0.11465744962234055,-0.5944054913657147,-0.9999991860405322,-0.5958121642081607,0.0,0.0,0.06442561618402687,-0.07169493842144138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.44926407995127016,0.5627689653736712,0.5627689653736712,0.3932421995872755,-0.0970332002027913,-0.8353640116223844,-0.9999991860405322,-0.2578204437486998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3845752798160759,-0.4279915564500222,0.0,0.0,0.0,0.0,0.07930004707931072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2396335251921721,-0.35493532172943953,0.0,0.0,0.0,0.0,0.06500643593832718,0.13001287187665433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6241725037736043,0.3156573858448828,-0.1360842533708245,-0.3724234415190747,-0.5045054837704238,-0.24996122644832405,0.0,0.0,0.0,0.027225925982825843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8862311166669642,0.2942124314790769,-0.17186819542091858,-0.3964820847792318,-0.5484390529980437,-0.2272094276353426,0.0,0.0,0.0,0.0055722395178183564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0896095977181408,0.9503753982825016,0.33728384638390746,-0.2067355312962576,-0.4619422861506061,-0.5690672295843647,-0.3012004191480023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.44926407995127016,0.5627689653736712,0.5627689653736712,0.3932421995872755,-0.05918008777800244,-0.8357996264381096,-0.9999991860405322,-0.2952288660491025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.291562441350082,0.5627689653736712,0.5627689653736712,0.449754146618961,0.10118969156950272,-0.6827173199453408,-0.9999991860405322,-0.5075003356285346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11091842245403248,0.2504694437333368,-0.4021813786183033,0.0,0.0,0.0,0.0,0.0,0.003630123464376779,-0.004038512354119167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2980149858080117,0.21889644490191976,-0.21234407204871966,-0.17640584975138954,-0.18652481890833986,0.0,0.0,0.0045195037131490895,0.5964655864317485,0.11935845950870848,-0.3125717809001625,-0.3313667451369733,-0.15772886452717105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11119068171386076,-0.1237509089006044,0.0,0.0,0.11317817431060702,0.2407134869228242,0.3422752661474256,-0.148671706483551,0.10766038664475433,-0.2834854166418436,-0.3041952710061131,-0.0940474236533414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4230545885384698,0.10803247429985294,0.0,0.0,0.0,0.0,0.0,0.1620668620671013,0.4667249738149225,0.14299963857046225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3389264772515379,0.0,0.0,0.030411359322816463,0.0,0.7080283558007079,0.17361065468381945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.5918916308666338,-0.9999991860405322,-0.5983260247072416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2479828091602387,0.5627689653736712,0.5627689653736712,0.449754146618961,0.14477839906800688,-0.6002409148347004,-0.9999991860405322,-0.589976740739175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2603615301737635,0.20798792389146756,0.0,0.0,0.0,0.0,0.0,0.010264174095525342,0.630307412428401,0.17367418184444605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.029367698826808144,-0.2591726647391801,-0.4775518170474262,-0.2005098695548514,0.0,0.0,0.0,0.13237245212849924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7492211818127233,0.3140964327552008,-0.2590819116525707,-0.5220480554120246,-0.6489843976526195,-0.3613334143354036,0.0,0.0,0.0,0.08852056067882774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2796828623129089,0.5627689653736712,0.5627689653736712,0.449754146618961,0.024548709927847967,-0.7787613115040894,-0.9999991860405322,-0.411456344069786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7946975535127034,0.4090241613486536,-0.1345051496638206,-0.4014825798514108,-0.5586124740069597,-0.2450151832281107,0.0,0.0,0.0,0.2270097708448019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2250767301000212,0.9288396908300864,0.5871089432023173,-0.02069170374694764,-0.6691769594232154,-0.9999991860405322,-0.5003489924037124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.30181754013694634,0.5627689653736712,0.5667711764931465,0.512128743045615,0.024548709927847967,-0.7295459126358013,-0.9999991860405322,-0.4606626676294132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15304600525812498,-0.17032539294855847,0.0,0.0,0.0,0.0,0.07057867545614553,0.1966074868306464,0.37913916992817176,0.10010972983885062,-0.3191513796793455,-0.3242063266034901,-0.18733252137916367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3839853847531147,0.3208303117816197,0.2121081140235352,0.0987212076137265,0.10842271257227344,0.16002491761838936,0.26486288326959073,0.2949747574065961,-0.024221998816054056,0.14587651141598088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.05159312973745497,-0.24575028322964695,-0.3935053835384428,-0.08016220140210023,0.0,0.0,0.0,0.15975265835856112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.03272556303135666,0.0,0.0,0.0,0.0,0.051112138378425036,0.22319814120720627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.047881328495129716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.24025064618111616,-0.4563881972501096,-0.9999991860405322,-0.7338294583237659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21471272760922552,0.5627689653736712,0.5627689653736712,0.5062570183419856,0.12153653358733454,-0.6160138012874175,-0.9999991860405322,-0.5742038542864579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.030021121050395963,0.03022077784093669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.052028744553180184,-0.12494884964384875,0.0,0.0,0.0,0.0,0.2335984449326457,0.05118474084771258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2447338486596215,0.0,0.0,-0.13971437683520127,0.0,0.41878011815916616,0.4537109811951317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.2887763215911728,-0.4557801515698265,-0.23505956962705735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4316852070750256,0.8662745129215526,0.2738474388439233,-0.31937826239586903,-0.8992723352127375,-0.9715662440058009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056021880363994636,0.5627689653736712,0.5627689653736712,0.5627689653736712,0.2237245091095409,-0.08756765326942884,-0.5209227171380677,-0.9999991860405322,-0.5817272851663787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9777374538952416,0.5028810035201151,-0.10966602985882247,-0.42453386385020336,-0.6345002050297562,-0.40178206503722186,-0.07727625324792069,0.0,0.0,0.05062207171073418,-0.05633951616712761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10213352367024067,-0.11366824097829788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0515568285028112,-0.05737410135447499,0.0,0.0,0.3769338699235628,0.23280889307914376,0.4328377712749653,0.4157398897577506,0.404105344054423,0.10561844219604237,-0.3502433871517326,-0.3681126699051273,-0.5095513553859075,-0.5147515072486273,-0.33997013774754625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.39402267613211656,0.4155765342018536,0.04604811614561944,0.0,0.19777820164790785,0.2089862078441712,0.0,0.12223533235422708,0.3523397834524101,0.13439624595988928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.3873613995749851,-0.9433511093789326,-0.8595043326604899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056021880363994636,0.5627689653736712,0.5627689653736712,0.5627689653736712,0.2237245091095409,-0.4711537244414621,-0.9999991860405322,-0.7190639311324133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7735067077894041,0.5385015900143123,-0.0679559112531333,-0.4089697094966879,-0.6068658901571881,-0.3671143859524236,-0.00922051359951702,0.0,0.0,0.05486931616405501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5001947121564764,0.045548974169267634,-0.20471173746486748,-0.3641467600202956,-0.09955613601053316,0.0,0.0,0.0,0.09796795699486832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3300235994551539,0.1363474373219918,-0.16170384972066362,-0.3446257710906095,-0.12170896445189246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5221660344246168,0.13229077435055075,-0.18619810779654591,-0.3678131847193162,-0.1743185287593729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08159610017052904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5371856702584757,0.5627689653736712,0.5627689653736712,0.2237245091095409,-0.5833699160340093,-0.9999991860405322,-0.606847739539866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056021880363994636,0.5627689653736712,0.5627689653736712,0.5627689653736712,0.2237245091095409,-0.2030055794366104,-0.9999991860405322,-0.9872120761372649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2751815092170817,0.3590736624788291,-0.38885882550404055,-0.08453650017667423,0.0,0.04133803095059057,0.0,0.0,0.09947445823258468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.30456735866121176,0.043879117375654315,0.0,0.0,0.0,0.0,0.0,0.0,0.38323213413425655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21606494859970587,0.0,0.10913966195648786,0.0,0.0,0.0,0.0,0.0,0.4536202281085223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10786004343529504,0.0,0.0,0.0,-0.4255139971855851,-0.21726288934295024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5775798691083284,-0.02403141733417428,-0.929701845152876,-0.8442487388014466,0.003938683958848804,-0.07086908533329568,-0.32574912907585024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1256567237194022,0.3555705933357055,0.07778447053293343,-0.16994422998479888,-0.1478730793213881,-0.3043041747100444,0.0,0.0,0.0,0.0,0.0,0.27974638947353553,0.5627689653736712,0.5627689653736712,0.5627689653736712]
new object=storage.battery_646 bus1=646.2 phases=1 kv=2.4017771198288433 kwrated=110.1890896894528 dispmode=follow kwhstored=285.9626709763898 kwhrated=285.9626709763898 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_646_shape
new object=generator.fossil_646 bus1=646.2 phases=1 kv=2.4017771198288433 kw=12.917895698027891 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_646_shape
new object=generator.solar_646 bus1=646.2 phases=1 kv=2.4017771198288433 kw=553.2518 pf=1 yearly=solar_646_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
