new object=loadshape.wind_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009000000000000001,0.0,0.0,0.002,0.006999999999999999,0.03,0.034,0.021,0.008,0.026000000000000002,0.065,0.023,0.028999999999999998,0.10099999999999999,0.162,0.182,0.11699999999999999,0.1,0.289,0.46299999999999997,0.307,0.611,0.9790000000000001,0.5589999999999999,0.59,0.7340000000000001,0.507,0.254,0.898,0.8690000000000001,0.331,0.44,0.5379999999999999,0.483,0.501,0.588,0.6409999999999999,0.66,0.5529999999999999,0.7509999999999999,0.342,0.546,0.9620000000000001,0.853,0.9640000000000001,0.995,0.9179999999999999,0.7490000000000001,1.0,0.7559999999999999,0.938,0.20800000000000002,0.531,0.65,0.152,0.441,0.614,0.46399999999999997,0.335,0.38799999999999996,0.4,0.364,0.318,0.33299999999999996,0.273,0.406,0.32799999999999996,0.429,0.237,0.373,0.163,0.22899999999999998,0.158,0.083,0.07400000000000001,0.057999999999999996,0.048,0.053,0.036000000000000004,0.027000000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054000000000000006,0.124,0.221,0.262,0.27699999999999997,0.161,0.136,0.14400000000000002,0.276,0.261,0.295,0.261,0.207,0.134,0.08199999999999999,0.03,0.034,0.054000000000000006,0.094,0.259,0.215,0.162,0.07200000000000001,0.10300000000000001,0.18,0.11599999999999999,0.133,0.048,0.027000000000000003,0.027000000000000003,0.006999999999999999,0.02,0.009000000000000001,0.004,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.013999999999999999,0.05,0.027999999999999997,0.077,0.044000000000000004,0.054000000000000006,0.034,0.012,0.032,0.0,0.027999999999999997,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054000000000000006,0.027999999999999997,0.006999999999999999,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013000000000000001,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036000000000000004,0.055999999999999994,0.053,0.013999999999999999,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037000000000000005,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013000000000000001,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.057999999999999996,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.7809999999999999,0.5429999999999999,0.882,1.0,0.6609999999999999,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.19699999999999998,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.14400000000000002,0.09699999999999999,0.038,0.175,0.532,0.9179999999999999,1.0,1.0,0.951,0.44,0.257,0.523,0.9490000000000001,0.687,0.767,0.9790000000000001,0.87,0.993,0.96,0.9540000000000001,0.8490000000000001,0.75,0.313,0.075,0.10099999999999999,0.149,0.142,0.16699999999999998,0.114,0.113,0.11800000000000001,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.11199999999999999,0.141,0.073,0.004,0.012,0.045,0.022000000000000002,0.018000000000000002,0.017,0.003,0.028999999999999998,0.008,0.055,0.163,0.364,0.65,0.795,0.6709999999999999,0.8490000000000001,0.8420000000000001,0.40700000000000003,0.42,0.24600000000000002,0.442,0.41,0.573,0.632,0.11900000000000001,0.003,0.024,0.065,0.075,0.08,0.08,0.057999999999999996,0.08800000000000001,0.08900000000000001,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.14300000000000002,0.043,0.059000000000000004,0.121,0.149,0.11199999999999999,0.09300000000000001,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.49200000000000005,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.24600000000000002,0.265,0.41600000000000004,0.344,0.187,0.172,0.24600000000000002,0.39,0.262,0.31,0.247,0.33399999999999996,0.409,0.456,0.569,0.444,0.425,0.335,0.19399999999999998,0.852,0.33799999999999997,0.259,0.174,0.126,0.139,0.16,0.14300000000000002,0.098,0.095,0.638,0.736,0.626,0.746,0.48100000000000004,0.493,0.43799999999999994,0.444,0.284,0.364,0.428,0.33899999999999997,0.237,0.21100000000000002,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.14800000000000002,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.23800000000000002,0.429,0.17800000000000002,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.47600000000000003,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.11900000000000001,0.141,0.203,0.324,0.33899999999999997,0.562,0.6459999999999999,0.27899999999999997,0.225,0.11599999999999999,0.006,0.0,0.11699999999999999,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.048,0.046,0.027000000000000003,0.036000000000000004,0.045,0.217,0.271,0.21,0.10800000000000001,0.13,0.14400000000000002,0.17800000000000002,0.133,0.155,0.11699999999999999,0.121,0.152,0.092,0.10400000000000001,0.145,0.182,0.215,0.19399999999999998,0.252,0.237,0.077,0.075,0.126,0.114,0.08199999999999999,0.068,0.044000000000000004,0.0,0.0,0.053,0.040999999999999995,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.07200000000000001,0.043,0.0,0.006,0.034,0.059000000000000004,0.1,0.076,0.06,0.08900000000000001,0.129,0.134,0.14300000000000002,0.11800000000000001,0.06,0.077,0.067,0.022000000000000002,0.027000000000000003,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.16899999999999998,0.259,0.036000000000000004,0.293,0.355,0.43799999999999994,0.665,0.848,0.632,0.7440000000000001,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.42700000000000005,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.39399999999999996,0.213,0.215,0.11199999999999999,0.08900000000000001,0.11900000000000001,0.155,0.067,0.026000000000000002,0.021,0.024,0.032,0.055999999999999994,0.086,0.0,0.0,0.027999999999999997,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.11199999999999999,0.057,0.077,0.10099999999999999,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.43200000000000005,0.377,0.18100000000000002,0.158,0.20600000000000002,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.5329999999999999,0.562,0.436,0.386,0.40399999999999997,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.6409999999999999,0.725,0.768,0.619,0.785,0.6509999999999999,0.861,0.605,0.772,0.7020000000000001,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.07200000000000001,0.047,0.012,0.006999999999999999,0.055,0.0,0.0,0.0,0.043,0.16899999999999998,0.313,0.452,0.293,0.366,0.28600000000000003,0.26,0.23800000000000002,0.22,0.102,0.0,0.0,0.022000000000000002,0.12300000000000001,0.145,0.187,0.19,0.168,0.107,0.07400000000000001,0.094,0.126,0.16399999999999998,0.22,0.147,0.18899999999999997,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.12300000000000001,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.14400000000000002,0.222,0.21100000000000002,0.17,0.125,0.141,0.21600000000000003,0.29600000000000004,0.392,0.47200000000000003,0.47600000000000003,0.527,0.622,0.565,0.35100000000000003,0.122,0.114,0.15,0.235,0.35200000000000004,0.32299999999999995,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.49200000000000005,0.354,0.32299999999999995,0.275,0.302,0.23399999999999999,0.213,0.245,0.267,0.326,0.235,0.16399999999999998,0.139,0.11800000000000001,0.099,0.09300000000000001,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.11599999999999999,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026000000000000002,0.011000000000000001,0.025,0.040999999999999995,0.11900000000000001,0.059000000000000004,0.053,0.059000000000000004,0.105,0.024,0.08900000000000001,0.39899999999999997,0.586,0.322,0.371,0.325,0.29600000000000004,0.349,0.282,0.106,0.039,0.015,0.009000000000000001,0.004,0.0,0.0,0.0,0.005,0.075,0.16699999999999998,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.10800000000000001,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.028999999999999998,0.019,0.03,0.040999999999999995,0.013000000000000001,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.19399999999999998,0.21600000000000003,0.034,0.057999999999999996,0.10099999999999999,0.154,0.20199999999999999,0.225,0.272,0.27899999999999997,0.168,0.271,0.484,0.484,0.6609999999999999,0.531,0.33899999999999997,0.433,0.616,0.675,0.573,0.413,0.40700000000000003,0.41100000000000003,0.42100000000000004,0.337,0.215,0.142,0.139,0.10099999999999999,0.055,0.047,0.037000000000000005,0.035,0.043,0.122,0.12300000000000001,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.09300000000000001,0.046,0.054000000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.055999999999999994,0.139,0.08900000000000001,0.083,0.14,0.07200000000000001,0.27699999999999997,0.612,0.503,0.465,0.37799999999999995,0.37200000000000005,0.953,0.802,0.8740000000000001,0.887,0.922,0.966,0.988,1.0,1.0,1.0,0.807,0.575,0.851,0.7909999999999999,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.29600000000000004,0.247,0.281,0.42100000000000004,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.20600000000000002,0.44799999999999995,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.26899999999999996,0.222,0.07400000000000001,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.008,0.0,0.0,0.019,0.044000000000000004,0.075,0.08900000000000001,0.155,0.163,0.19399999999999998,0.124,0.115,0.10300000000000001,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.5760000000000001,0.648,0.632,0.5660000000000001,0.42100000000000004,0.21100000000000002,0.172,0.233,0.091,0.099,0.11199999999999999,0.131,0.10300000000000001,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.055999999999999994,0.052000000000000005,0.027999999999999997,0.047,0.036000000000000004,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059000000000000004,0.003,0.0,0.063,0.10800000000000001,0.47600000000000003,0.292,0.263,0.251,0.08,0.044000000000000004,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.040999999999999995,0.033,0.043,0.069,0.036000000000000004,0.037000000000000005,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.027999999999999997,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044000000000000004,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018000000000000002,0.059000000000000004,0.026000000000000002,0.114,0.027999999999999997,0.12300000000000001,0.233,0.53,0.569,0.526,0.611,0.53,0.7070000000000001,0.654,0.787,0.9740000000000001,0.9590000000000001,0.5489999999999999,0.462,0.207,0.40700000000000003,0.42700000000000005,0.8859999999999999,1.0,1.0,1.0,0.98,0.978,1.0,0.945,0.968,0.542,0.54,0.326,0.5589999999999999,0.765,0.753,0.266,0.23600000000000002,0.47700000000000004,0.381,0.276,0.41700000000000004,0.27,0.147,0.14400000000000002,0.19,0.231,0.179,0.165,0.16,0.113,0.14800000000000002,0.151,0.18600000000000003,0.33799999999999997,0.311,0.423,0.4,0.47700000000000004,0.327,0.265,0.258,0.195,0.19399999999999998,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.013999999999999999,0.085,0.08800000000000001,0.084,0.085,0.105,0.096,0.12300000000000001,0.14300000000000002,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.11,0.48100000000000004,0.55,0.6940000000000001,0.514,0.4,0.579,0.43799999999999994,0.317,0.415,0.45,0.665,0.7809999999999999,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.9079999999999999,0.96,1.0,0.953,0.966,0.8420000000000001,0.634,0.705,0.5870000000000001,0.8079999999999999,0.9390000000000001,0.778,0.8320000000000001,0.963,1.0,0.711,0.40399999999999997,0.659,0.6459999999999999,0.405,0.653,0.956,1.0,0.748,0.8029999999999999,0.111,0.364,0.65,0.938,0.6459999999999999,0.336,0.18100000000000002,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.9420000000000001,0.884,0.978,0.774,0.442,0.369,0.6409999999999999,0.6629999999999999,0.325,0.38799999999999996,0.366,0.24600000000000002,0.135,0.271,0.204,0.10800000000000001,0.142,0.226,0.147,0.259,0.08,0.34,0.39899999999999997,0.386,0.292,0.281,0.25,0.353,0.18,0.29600000000000004,0.247,0.278,0.14800000000000002,0.195,0.145,0.124,0.10800000000000001,0.171,0.063,0.078,0.149,0.071,0.14,0.17300000000000001,0.18600000000000003,0.193,0.142,0.10400000000000001,0.076,0.059000000000000004,0.034,0.06,0.022000000000000002,0.037000000000000005,0.046,0.021,0.0,0.061,0.061,0.08199999999999999,0.057999999999999996,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.08800000000000001,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044000000000000004,0.027000000000000003,0.003,0.019,0.054000000000000006,0.2,0.32899999999999996,0.35200000000000004,0.311,0.33799999999999997,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.22699999999999998,0.225,0.57,0.312,0.28800000000000003,0.248,0.212,0.20600000000000002,0.316,0.28600000000000003,0.265,0.17,0.204,0.17300000000000001,0.115,0.149,0.14800000000000002,0.18899999999999997,0.113,0.16899999999999998,0.128,0.172,0.146,0.38299999999999995,0.596,0.59,0.634,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.28300000000000003,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.23800000000000002,0.43799999999999994,0.882,0.8440000000000001,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.9540000000000001,0.512,0.293,0.128,0.12300000000000001,0.10099999999999999,0.547,0.915,0.752,0.564,0.93,0.8909999999999999,0.937,0.792,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.09699999999999999,0.20199999999999999,0.33299999999999996,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.23800000000000002,0.24600000000000002,0.184,0.222,0.395,0.508,0.8220000000000001,0.8490000000000001,0.745,0.773,0.861,0.75,0.88,0.885,0.7879999999999999,0.7809999999999999,0.8220000000000001,0.752,0.242,0.262,0.377,0.413,0.419,0.39899999999999997,0.379,0.546,0.603,0.568,0.62,0.7909999999999999,0.754,0.6659999999999999,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.47200000000000003,0.21,0.21899999999999997,0.425,0.368,0.276,0.23399999999999999,0.24600000000000002,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.5589999999999999,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026000000000000002,0.042,0.051,0.111,0.085,0.11599999999999999,0.071,0.045,0.035,0.028999999999999998,0.018000000000000002,0.0,0.0,0.0,0.158,0.004,0.013000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036000000000000004,0.032,0.025,0.052000000000000005,0.196,0.239,0.519,0.253,0.40700000000000003,0.18600000000000003,0.239,0.222,0.27899999999999997,0.304,0.29100000000000004,0.524,0.465,0.435,0.6890000000000001,0.662,0.57,0.48700000000000004,0.526,0.574,0.591,0.632,0.72,0.619,0.402,0.276,0.429,0.46799999999999997,0.8390000000000001,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.47200000000000003,0.508,0.693,0.516,0.5429999999999999,0.579,0.573,0.868,0.611,0.45399999999999996,0.731,0.674,0.435,0.34700000000000003,0.385,0.524,0.5529999999999999,0.428,0.35100000000000003,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.055999999999999994,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.22399999999999998,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.10099999999999999,0.12,0.182,0.11800000000000001,0.122,0.142,0.225,0.073,0.047,0.006999999999999999,0.0,0.0,0.0,0.002,0.037000000000000005,0.016,0.022000000000000002,0.0,0.0,0.0,0.0,0.015,0.002,0.006999999999999999,0.013000000000000001,0.008,0.019,0.08199999999999999,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018000000000000002,0.013999999999999999,0.018000000000000002,0.06,0.055999999999999994,0.07400000000000001,0.013999999999999999,0.215,0.063,0.009000000000000001,0.051,0.037000000000000005,0.231,0.523,0.256,0.3,0.212,0.154,0.037000000000000005,0.0,0.0,0.019,0.018000000000000002,0.073,0.077,0.042,0.094,0.10099999999999999,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.11800000000000001,0.161,0.19399999999999998,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018000000000000002,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018000000000000002,0.02,0.0,0.5329999999999999,0.037000000000000005,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.039,0.071,0.053,0.034,0.08199999999999999,0.0,0.0,0.011000000000000001,0.021,0.032,0.028999999999999998,0.054000000000000006,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.08800000000000001,0.0,0.268,0.469,0.38,0.42700000000000005,0.35600000000000004,0.325,0.32899999999999996,0.34700000000000003,0.14300000000000002,0.10800000000000001,0.134,0.17300000000000001,0.16899999999999998,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.39899999999999997,0.441,0.441,0.447,0.38299999999999995,0.395,0.36700000000000005,0.18899999999999997,0.146,0.27699999999999997,0.33299999999999996,0.261,0.21899999999999997,0.43,0.8170000000000001,0.41600000000000004,0.151,0.02,0.013999999999999999,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.27899999999999997,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.40700000000000003,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.19899999999999998,0.361,0.17300000000000001,0.14,0.063,0.027000000000000003,0.19699999999999998,0.32,0.165,0.032,0.0,0.0,0.207,0.19899999999999998,0.287,0.36700000000000005,0.457,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.11699999999999999,0.221,0.10800000000000001,0.233,0.282,0.29600000000000004,0.862,0.213,0.175,0.257,0.086,0.609,0.036000000000000004,0.028999999999999998,0.035,0.14400000000000002,0.418,0.21,0.506,0.537,0.466,0.28800000000000003,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.18100000000000002,0.395,0.514,0.327,0.297,0.47700000000000004,0.441,0.461,0.1,0.298,0.066,0.09300000000000001,0.128,0.299,0.311,0.33299999999999996,0.353,0.233,0.275,0.256,0.37,0.341,0.036000000000000004,0.027000000000000003,0.005,0.019,0.054000000000000006,0.044000000000000004,0.027000000000000003,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.35100000000000003,0.263,0.111,0.038,0.001,0.034,0.052000000000000005,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036000000000000004,0.034,0.047,0.045,0.054000000000000006,0.08199999999999999,0.07,0.0,0.5429999999999999,0.364,0.406,0.397,0.317,0.32899999999999996,0.43700000000000006,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.12300000000000001,0.091,0.086,0.099,0.077,0.057999999999999996,0.057,0.053,0.044000000000000004,0.040999999999999995,0.028999999999999998,0.059000000000000004,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.17300000000000001,0.276,0.207,0.165,0.272,0.26,0.21899999999999997,0.11800000000000001,0.113,0.018000000000000002,0.0,0.02,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.5479999999999999,0.66,0.518,0.32799999999999996,0.24600000000000002,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.28300000000000003,0.17300000000000001,0.33799999999999997,0.215,0.153,0.071,0.018000000000000002,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.26899999999999996,0.305,0.408,0.37799999999999995,0.085,0.08800000000000001,0.049,0.027999999999999997,0.0,0.009000000000000001,0.0,0.009000000000000001,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.32799999999999996,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018000000000000002,0.046,0.036000000000000004,0.066,0.055999999999999994,0.248,0.259,0.18100000000000002,0.273,0.364,0.35100000000000003,0.345,0.34700000000000003,0.276,0.201,0.078,0.098,0.077,0.034,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.35700000000000004,0.41700000000000004,0.406,0.42200000000000004,0.23399999999999999,0.21100000000000002,0.079,0.08,0.048,0.040999999999999995,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.08900000000000001,0.11,0.163,0.272,0.5710000000000001,0.527,0.36200000000000004,0.395,0.39899999999999997,0.26,0.285,0.317,0.27,0.21600000000000003,0.22,0.349,0.213,0.133,0.266,0.22699999999999998,0.16,0.051,0.10099999999999999,0.057999999999999996,0.098,0.212,0.361,0.342,0.29,0.9540000000000001,0.768,0.436,0.39799999999999996,0.39,0.21899999999999997,0.42,0.16,0.07400000000000001,0.184,0.077,0.268,0.27699999999999997,0.24,0.401,0.126,0.18,0.13699999999999998,0.13699999999999998,0.163,0.19899999999999998,0.20800000000000002,0.647,0.499,0.8590000000000001,0.513,0.593,0.589,0.42700000000000005,0.649,0.562,0.539,0.655,0.635,0.5589999999999999,0.5329999999999999,0.72,0.583,0.46399999999999997,0.21,0.163,0.262,0.237,0.19699999999999998,0.161,0.162,0.153,0.07,0.034,0.044000000000000004,0.18100000000000002,0.16399999999999998,0.39399999999999996,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.35600000000000004,0.539,0.518,0.456,0.597,0.608,0.5760000000000001,0.446,0.48,0.42100000000000004,0.31,0.247,0.16699999999999998,0.026000000000000002,0.016,0.015,0.009000000000000001,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.16399999999999998,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026000000000000002,0.019,0.25,0.24100000000000002,0.405,0.5770000000000001,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.24100000000000002,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.17300000000000001,0.22399999999999998,0.184,0.38299999999999995,0.449,0.615,0.934,0.887,0.589,0.5820000000000001,0.528,0.695,0.402,0.747,0.62,0.19399999999999998,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.028999999999999998,0.031,0.061,0.27399999999999997,0.196,0.271,0.29100000000000004,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052000000000000005,0.026000000000000002,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.42100000000000004,0.578,0.48200000000000004,0.547,0.5529999999999999,0.5529999999999999,0.521,0.539,0.498,0.523,0.591,0.40399999999999997,0.146,0.192,0.235,0.183,0.13699999999999998,0.092,0.065,0.076,0.152,0.129,0.07400000000000001,0.046,0.0,0.0,0.0,0.022000000000000002,0.226,0.617,0.701,0.619,0.536,0.604,0.5379999999999999,0.327,0.094,0.172,0.4,0.617,0.498,0.442,0.42200000000000004,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.9640000000000001,0.22899999999999998,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.10400000000000001,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.14300000000000002,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.006999999999999999,0.20199999999999999,0.174,0.184,0.19699999999999998,0.23600000000000002,0.193,0.147,0.166,0.11900000000000001,0.151,0.142,0.182,0.11900000000000001,0.031,0.031,0.063,0.276,0.188,0.15,0.08800000000000001,0.263,0.182,0.21100000000000002,0.05,0.059000000000000004,0.0,0.01,0.091,0.09300000000000001,0.21100000000000002,0.33299999999999996,0.22699999999999998,0.184,0.10099999999999999,0.087,0.036000000000000004,0.08199999999999999,0.154,0.01,0.046,0.047,0.045,0.059000000000000004,0.09699999999999999,0.18,0.138,0.078,0.02,0.057999999999999996,0.044000000000000004,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.027999999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037000000000000005,0.187,0.204,0.16399999999999998,0.233,0.147,0.159,0.17600000000000002,0.12300000000000001,0.132,0.081,0.057999999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.013999999999999999,0.019,0.125,0.025,0.0,0.09300000000000001,0.0,0.156,0.36700000000000005,0.025,0.051,0.077,0.115,0.096,0.018000000000000002,0.095,0.21600000000000003,0.222,0.154,0.542,0.613,0.648,0.6659999999999999,0.772,0.953,0.9690000000000001,0.985,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.624,0.5770000000000001,0.665,0.7190000000000001,0.852,0.899,0.7120000000000001,0.955,0.7509999999999999,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.35700000000000004,0.379,0.364,0.168,0.026000000000000002,0.059000000000000004,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.7609999999999999,0.7340000000000001,0.765,0.589,0.7959999999999999,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.08900000000000001,0.086,0.126,0.28,0.429,0.573,0.7759999999999999,0.7929999999999999,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.9009999999999999,0.7929999999999999,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.24600000000000002,0.308,0.514,0.617,0.585,0.7440000000000001,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.42200000000000004,0.5489999999999999,0.475,0.37,0.45799999999999996,0.228,0.066,0.037000000000000005,0.0,0.054000000000000006,0.027999999999999997,0.021,0.043,0.07,0.14,0.18600000000000003,0.22,0.23600000000000002,0.18,0.244,0.294,0.28300000000000003,0.327,0.254,0.18,0.12300000000000001,0.052000000000000005,0.027999999999999997,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036000000000000004,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044000000000000004,0.142,0.047,0.061,0.013000000000000001,0.048,0.15,0.158,0.026000000000000002,0.035,0.031,0.022000000000000002,0.008,0.0,0.004,0.018000000000000002,0.026000000000000002,0.018000000000000002,0.015,0.048,0.053,0.027999999999999997,0.0,0.28800000000000003,0.503,0.221,0.146,0.214,0.21,0.221,0.18899999999999997,0.07,0.031,0.005,0.024,0.012,0.013999999999999999,0.023,0.042,0.07400000000000001,0.075,0.122,0.068,0.028999999999999998,0.153,0.33399999999999996,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.055999999999999994,0.10300000000000001,0.16,0.10400000000000001,0.08,0.10300000000000001,0.063,0.071,0.018000000000000002,0.0,0.077,0.061,0.129,0.45799999999999996,0.619,0.517,0.419,0.381,0.266,0.33299999999999996,0.28300000000000003,0.28300000000000003,0.282,0.218,0.10300000000000001,0.136,0.077,0.106,0.14800000000000002,0.15,0.15,0.161,0.11800000000000001,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.41100000000000003,0.389,0.161,0.026000000000000002,0.1,0.084,0.047,0.10800000000000001,0.12300000000000001,0.168,0.19899999999999998,0.145,0.11900000000000001,0.055999999999999994,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.23399999999999999,0.23199999999999998,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.13699999999999998,0.19699999999999998,0.248,0.332,0.391,0.336,0.396,0.205,0.057999999999999996,0.027000000000000003,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011000000000000001,0.055999999999999994,0.07200000000000001,0.06,0.0,0.0,0.01,0.036000000000000004,0.11900000000000001,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.12300000000000001,0.145,0.17,0.13699999999999998,0.142,0.018000000000000002,0.11,0.068,0.055,0.0,0.115,0.126,0.10400000000000001,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011000000000000001,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.21100000000000002,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059000000000000004,0.442,0.633,0.846,0.38,0.1,0.018000000000000002,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.46799999999999997,0.242,0.08900000000000001,0.124,0.129,0.11699999999999999,0.08900000000000001,0.046,0.032,0.026000000000000002,0.032,0.038,0.036000000000000004,0.064,0.062,0.083,0.036000000000000004,0.013000000000000001,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.028999999999999998,0.033,0.02,0.011000000000000001,0.044000000000000004,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.44299999999999995,0.431,0.479,0.602,0.569,0.28600000000000003,0.28,0.41100000000000003,0.405,0.28600000000000003,0.24100000000000002,0.16699999999999998,0.21899999999999997,0.163,0.15,0.084,0.09300000000000001,0.055999999999999994,0.09,0.408,0.467,0.322,0.42700000000000005,0.261,0.28,0.309,0.39799999999999996,0.244,0.27399999999999997,0.48700000000000004,0.11699999999999999,0.12,0.27,0.21100000000000002,0.462,0.43799999999999994,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.21600000000000003,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.09300000000000001,0.17,0.165,0.13699999999999998,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.027999999999999997,0.042,0.032,0.135,0.23399999999999999,0.282,0.33799999999999997,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.32799999999999996,0.263,0.161,0.11599999999999999,0.076,0.055,0.013999999999999999,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.11900000000000001,0.217,0.077,0.057,0.042,0.10400000000000001,0.235,0.302,0.268,0.193,0.068,0.025,0.018000000000000002,0.001,0.011000000000000001,0.018000000000000002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054000000000000006,0.196,0.146,0.134,0.03,0.036000000000000004,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.49700000000000005,0.39799999999999996,0.368,0.27699999999999997,0.182,0.222,0.226,0.23399999999999999,0.244,0.12300000000000001,0.21899999999999997,0.226,0.207,0.239,0.223,0.177,0.24100000000000002,0.177,0.18100000000000002,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.10800000000000001,0.22399999999999998,0.12300000000000001,0.013000000000000001,0.037000000000000005,0.159,0.17800000000000002,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.14300000000000002,0.08199999999999999,0.011000000000000001,0.037000000000000005,0.036000000000000004,0.009000000000000001,0.024,0.016,0.021,0.022000000000000002,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018000000000000002,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.43700000000000006,0.105,0.092,0.087,0.138,0.059000000000000004,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018000000000000002,0.095,0.371,0.122,0.057,0.155,0.09300000000000001,0.0,0.043,0.042,0.013000000000000001,0.038,0.11900000000000001,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.9620000000000001,0.18100000000000002,0.147,0.218,0.18899999999999997,0.165,0.193,0.282,0.10300000000000001,0.29100000000000004,0.21600000000000003,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.299,0.578,0.45399999999999996,0.299,0.057,0.017,0.02,0.071,0.085,0.044000000000000004,0.012,0.009000000000000001,0.01,0.011000000000000001,0.023,0.044000000000000004,0.081,0.071,0.063,0.08199999999999999,0.054000000000000006,0.043,0.12300000000000001,0.07,0.16699999999999998,0.43700000000000006,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.028999999999999998,0.043,0.14300000000000002,0.128,0.023,0.012,0.139,0.08800000000000001,0.08,0.039,0.008,0.0,0.044000000000000004,0.276,0.213,0.28300000000000003,0.2,0.109,0.08900000000000001,0.121,0.153,0.209,0.297,0.43700000000000006,0.46,0.441,0.7,0.585,0.642,0.36,0.23600000000000002,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.39799999999999996,0.33899999999999997,0.308,0.34600000000000003,0.162,0.299,0.29,0.191,0.38799999999999996,0.107,0.039,0.41200000000000003,0.012,0.14800000000000002,0.002,0.0,0.07,0.040999999999999995,0.10099999999999999,0.23399999999999999,0.23800000000000002,0.135,0.156,0.141,0.156,0.377,0.22399999999999998,0.39299999999999996,0.142,0.066,0.126,0.149,0.172,0.40299999999999997,0.387,0.5870000000000001,0.397,0.563,0.225,0.039,0.42200000000000004,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.23600000000000002,0.14,0.078,0.0,0.03,0.027000000000000003,0.033,0.043,0.077,0.067,0.05,0.021,0.8690000000000001,0.332,0.049,0.174,0.261,0.0,0.017,0.009000000000000001,0.001,0.033,0.161,0.221,0.28300000000000003,0.251,0.09300000000000001,0.039,0.013000000000000001,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.028999999999999998,0.084,0.156,0.113,0.19899999999999998,0.268,0.34600000000000003,0.413,0.172,0.207,0.237,0.33799999999999997,0.22,0.389,0.386,0.136,0.131,0.16399999999999998,0.14800000000000002,0.136,0.292,0.376,0.0,0.7020000000000001,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052000000000000005,0.33799999999999997,0.258,0.21,0.07400000000000001,0.145,0.11599999999999999,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.09699999999999999,0.102,0.188,0.083,0.095,0.044000000000000004,0.09,0.051,0.024,0.013999999999999999,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037000000000000005,0.032,0.036000000000000004,0.15,0.541,0.501,0.466,0.35700000000000004,0.49700000000000005,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.27699999999999997,0.599,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.38799999999999996,0.37200000000000005,0.508,0.601,0.7879999999999999,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026000000000000002,0.032,0.035,0.078,0.145,0.042,0.24600000000000002,0.545,0.47700000000000004,0.51,0.431,0.306,0.004,0.065,0.0,0.08900000000000001,0.094,0.109,0.10099999999999999,0.136,0.078,0.042,0.063,0.083,0.12300000000000001,0.198,0.155,0.14300000000000002,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.11599999999999999,0.275,0.19,0.19,0.287,0.16899999999999998,0.08800000000000001,0.10400000000000001,0.10099999999999999,0.040999999999999995,0.008,0.0,0.0,0.12300000000000001,0.222,0.214,0.11800000000000001,0.0,0.018000000000000002,0.032,0.128,0.17800000000000002,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044000000000000004,0.035,0.24600000000000002,0.264,0.276,0.332,0.295,0.311,0.32799999999999996,0.308,0.127,0.012,0.027000000000000003,0.012,0.023,0.033,0.11900000000000001,0.172,0.184,0.08,0.05,0.10400000000000001,0.096,0.19899999999999998,0.555,0.382,0.11199999999999999,0.0,0.6579999999999999,0.483,0.387,0.28,0.47,0.539,0.44299999999999995,0.285,0.37799999999999995,0.29100000000000004,0.27899999999999997,0.294,0.185,0.226,0.23800000000000002,0.21899999999999997,0.34600000000000003,0.151,0.122,0.158,0.24100000000000002,0.386,0.273,0.213,0.38299999999999995,0.16399999999999998,0.18600000000000003,0.08199999999999999,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.27899999999999997,0.265,0.20800000000000002,0.332,0.228,0.047,0.003,0.01,0.018000000000000002,0.013999999999999999,0.040999999999999995,0.027000000000000003,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.013999999999999999,0.10099999999999999,0.012,0.035,0.0,0.054000000000000006,0.006999999999999999,0.0,0.0,0.0,0.008,0.022000000000000002,0.017,0.03,0.0,0.27399999999999997,0.054000000000000006,0.054000000000000006,0.9129999999999999,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.11199999999999999,0.111,0.242,0.196,0.28600000000000003,0.303,0.298,0.233,0.294,0.366,0.45299999999999996,0.188,0.271,0.179,0.35700000000000004,0.8109999999999999,0.7070000000000001,0.254,0.544,0.436,0.42700000000000005,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.6940000000000001,0.5429999999999999,0.40399999999999997,0.363,0.45,0.322,0.32299999999999995,0.27699999999999997,0.22399999999999998,0.054000000000000006,0.061,0.094,0.091,0.095,0.09699999999999999,0.11199999999999999,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.45299999999999996,0.439,0.37200000000000005,0.34600000000000003,0.41200000000000003,0.37200000000000005,0.114,0.053,0.034,0.037000000000000005,0.027000000000000003,0.024,0.039,0.037000000000000005,0.054000000000000006,0.067,0.052000000000000005,0.033,0.037000000000000005,0.057999999999999996,0.037000000000000005,0.209,0.853,0.804,0.509,0.48200000000000004,0.426,0.33899999999999997,0.327,0.26,0.04,0.042,0.032,0.027000000000000003,0.046,0.087,0.085,0.047,0.069,0.444,0.14800000000000002,0.40700000000000003,0.222,0.121,0.5429999999999999,0.386,0.40399999999999997,0.37,0.379,0.302,0.28300000000000003,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.39299999999999996,0.96,0.46299999999999997,0.655,0.41200000000000003,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.18600000000000003,0.252,0.433,0.276,0.335,0.345,0.17600000000000002,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.013999999999999999,0.0,0.052000000000000005,0.632,0.128,0.0,0.0,0.26899999999999996,0.344,0.193,0.139,0.08199999999999999,0.152,0.053,0.034,0.068,0.045,0.11599999999999999,0.08,0.10400000000000001,0.069,0.046,0.059000000000000004,0.11199999999999999,0.142,0.11800000000000001,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.24600000000000002,0.32,0.261,0.322,0.405,0.42100000000000004,0.515,0.544,0.77,0.8909999999999999,0.9690000000000001,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.9309999999999999,1.0,1.0,0.44,1.0,0.802,0.951,0.966,1.0,0.752,0.5770000000000001,1.0,1.0,1.0,0.986,0.705,0.823,0.617,0.32799999999999996,0.701,1.0,0.978,0.48200000000000004,0.879,0.85,0.9590000000000001,0.659,0.95,0.9840000000000001,0.6609999999999999,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.48700000000000004,0.621,0.67,0.47,0.39,0.5660000000000001,0.521,0.431,0.435,0.508,0.489,0.28800000000000003,0.293,0.298,0.302,0.26899999999999996,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.07400000000000001,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10400000000000001,0.21100000000000002,0.159,0.14400000000000002,0.34,0.47700000000000004,0.445,0.586,0.444,0.46399999999999997,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.08900000000000001,0.057999999999999996,0.069,0.16699999999999998,0.32299999999999995,0.27899999999999997,0.36200000000000004,0.242,0.255,0.299,0.27699999999999997,0.27899999999999997,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.055999999999999994,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.17300000000000001,0.266,0.37200000000000005,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.16899999999999998,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026000000000000002,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.013999999999999999,0.002,0.0,0.0,0.0,0.07,0.11900000000000001,0.177,0.087,0.131,0.11199999999999999,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009000000000000001,0.026000000000000002,0.0,0.0,0.075,0.233,0.406,0.47700000000000004,0.006,0.127,0.044000000000000004,0.022000000000000002,0.152,0.245,0.048,0.0,0.087,0.17,0.08800000000000001,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026000000000000002,0.17600000000000002,0.133,0.077,0.052000000000000005,0.016,0.059000000000000004,0.04,0.053,0.054000000000000006,0.055,0.11900000000000001,0.005,0.013000000000000001,0.028999999999999998,0.034,0.05,0.016,0.006,0.35600000000000004,0.871,0.358,0.006999999999999999,0.0,0.0,0.079,0.013000000000000001,0.035,0.196,0.091,0.07,0.0,0.036000000000000004,0.115,0.106,0.11800000000000001,0.0,0.009000000000000001,0.067,0.10099999999999999,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.22699999999999998,0.335,0.223,0.23600000000000002,0.18100000000000002,0.111,0.036000000000000004,0.022000000000000002,0.018000000000000002,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.21100000000000002,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.11199999999999999,0.11599999999999999,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.20800000000000002,0.29,0.187,0.174,0.19899999999999998,0.253,0.20800000000000002,0.21100000000000002,0.242,0.14,0.17800000000000002,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.37200000000000005,0.209,0.223,0.321,0.28,0.21899999999999997,0.32899999999999996,0.23399999999999999,0.218,0.122,0.033,0.019,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.11199999999999999,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.19699999999999998,0.152,0.083,0.08800000000000001,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013000000000000001,0.02,0.025,0.0,0.013999999999999999,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.028999999999999998,0.004,0.02,0.08,0.027999999999999997,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.07200000000000001,0.036000000000000004,0.055999999999999994,0.114,0.163,0.13,0.062,0.16399999999999998,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.35700000000000004,0.258,0.264,0.248,0.242,0.24600000000000002,0.23199999999999998,0.252,0.20199999999999999,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009000000000000001,0.095,0.08,0.091,0.166,0.087,0.11699999999999999,0.22699999999999998,0.27699999999999997,0.09699999999999999,0.057,0.062,0.057999999999999996,0.027999999999999997,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018000000000000002,0.009000000000000001,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.08199999999999999,0.154,0.068,0.012,0.0,0.011000000000000001,0.008,0.043,0.0,0.0,0.023,0.011000000000000001,0.037000000000000005,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027000000000000003,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022000000000000002,0.14800000000000002,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.18100000000000002,0.142,0.13,0.076,0.129,0.059000000000000004,0.022000000000000002,0.066,0.076,0.035,0.008,0.013000000000000001,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037000000000000005,0.067,0.075,0.023,0.016,0.054000000000000006,0.22399999999999998,0.198,0.355,0.156,0.21,0.16399999999999998,0.18899999999999997,0.146,0.10400000000000001,0.11900000000000001,0.125,0.233,0.212,0.39299999999999996,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.10300000000000001,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037000000000000005,0.09699999999999999,0.10400000000000001,0.156,0.16899999999999998,0.23,0.22399999999999998,0.23199999999999998,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018000000000000002,0.0,0.018000000000000002,0.032,0.069,0.217,0.193,0.188,0.23600000000000002,0.252,0.27399999999999997,0.259,0.21600000000000003,0.08800000000000001,0.096,0.091,0.09699999999999999,0.052000000000000005,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011000000000000001,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20600000000000002,0.19399999999999998,0.27,0.28300000000000003,0.193,0.18899999999999997,0.14300000000000002,0.157,0.07400000000000001,0.084,0.10400000000000001,0.161,0.149,0.146,0.095,0.096,0.027999999999999997,0.0,0.013000000000000001,0.009000000000000001,0.027999999999999997,0.013999999999999999,0.0,0.364,0.147,0.9129999999999999,0.605,0.036000000000000004,0.11699999999999999,0.125,0.11900000000000001,0.081,0.064,0.07200000000000001,0.055,0.106,0.08800000000000001,0.11199999999999999,0.055999999999999994,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044000000000000004,0.025,0.071,0.053,0.033,0.027999999999999997,0.006,0.244,0.174,0.209,0.08800000000000001,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.14300000000000002,0.087,0.015,0.019,0.028999999999999998,0.037000000000000005,0.011000000000000001,0.27699999999999997,0.23199999999999998,0.335,0.302,0.29600000000000004,0.314,0.218,0.145,0.207,0.18600000000000003,0.165,0.179,0.192,0.08900000000000001,0.044000000000000004,0.0,0.013999999999999999,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.013999999999999999,0.067,0.231,0.213,0.163,0.19,0.057,0.028999999999999998,0.025,0.031,0.047,0.05,0.08,1.0,0.9840000000000001,0.44299999999999995,0.179,0.17300000000000001,0.127,0.196,0.24100000000000002,0.188,0.10099999999999999,0.09,0.135,0.14,0.20199999999999999,0.273,0.23600000000000002,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026000000000000002,0.33399999999999996,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.10099999999999999,0.069,0.0,0.095,0.026000000000000002,0.11800000000000001,0.016,0.025,0.134,0.07400000000000001,0.027000000000000003,0.165,0.077,0.016,0.025,0.033,0.025,0.42100000000000004,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022000000000000002,0.14300000000000002,0.057,0.027999999999999997,0.018000000000000002,0.016,0.012,0.0,0.0,0.0,0.012,0.009000000000000001,0.034,0.076,0.12300000000000001,0.27699999999999997,0.29600000000000004,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.20199999999999999,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.027999999999999997,0.031,0.0,0.034,0.015,0.045,0.07,0.08800000000000001,0.064,0.013999999999999999,0.0,0.0,0.0,0.0,0.006,0.027000000000000003,0.258,0.085,0.026000000000000002,0.0,0.0,0.079,0.023,0.11,0.027999999999999997,0.027999999999999997,0.128,0.129,0.134,0.11900000000000001,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013000000000000001,0.032,0.0,0.083,0.032,0.128,0.15,0.10400000000000001,0.10400000000000001,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.036000000000000004,0.113,0.078,0.086,0.14,0.10800000000000001,0.07400000000000001,0.092,0.037000000000000005,0.0,0.0,0.008,0.07400000000000001,0.146,0.192,0.19399999999999998,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.11800000000000001,0.18899999999999997,0.0,0.013000000000000001,0.026000000000000002,0.037000000000000005,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.10099999999999999,0.023,0.136,0.149,0.21600000000000003,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.027999999999999997,0.02,0.033,0.006999999999999999,0.0,0.001,0.0,0.021,0.048,0.051,0.24100000000000002,0.042,0.0,0.19699999999999998,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.6759999999999999,0.5479999999999999,0.021,0.016,0.075,0.134,0.9129999999999999,0.165,0.276,1.0,0.159,0.162,0.27899999999999997,0.149,0.126,0.10400000000000001,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.9790000000000001,0.415,0.33399999999999996,0.337,0.45799999999999996,0.298,0.511,0.33299999999999996,0.297,0.307,0.002,0.081,0.361,0.26899999999999996,0.11199999999999999,0.315,0.048,0.09,0.22399999999999998,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.10800000000000001,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.055999999999999994,0.036000000000000004,0.0,0.0,0.026000000000000002,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.07200000000000001,0.057999999999999996,0.0,0.013999999999999999,0.0,0.0,0.018000000000000002,0.012,0.031,0.06,0.44799999999999995,0.055,0.033,0.153,0.28300000000000003,0.217,0.192,0.163,0.042,0.027999999999999997,0.026000000000000002,0.044000000000000004,0.042,0.203,0.131,0.156,0.312,0.33899999999999997,0.225,0.028999999999999998,0.079,0.066,0.091,0.08900000000000001,0.054000000000000006,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.11900000000000001,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.08199999999999999,0.028999999999999998,0.005,0.016,0.025,0.027000000000000003,0.022000000000000002,0.7759999999999999,0.45,0.8690000000000001,0.452,0.9520000000000001,0.021,0.004,0.0,0.0,0.028999999999999998,0.0,0.033,0.043,0.023,0.036000000000000004,0.002,0.039,0.016,0.026000000000000002,0.0,0.006999999999999999,0.0,0.0,0.011000000000000001,0.07200000000000001,0.9259999999999999,0.9590000000000001,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.48700000000000004,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011000000000000001,0.049,0.004,0.026000000000000002,0.209,0.20199999999999999,0.203,0.414,0.371,0.9790000000000001,0.151,0.618,0.225,0.266,0.174,0.18100000000000002,0.39299999999999996,0.258,0.368,0.371,0.24,0.38799999999999996,0.302,0.155,0.11699999999999999,0.059000000000000004,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.11599999999999999,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011000000000000001,0.039,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.12300000000000001,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054000000000000006,0.036000000000000004,0.11,0.0,0.0,0.0,0.009000000000000001,0.0,0.0,0.317,0.09,0.11,0.009000000000000001,0.034,0.05,0.114,0.011000000000000001,0.078,0.011000000000000001,0.018000000000000002,0.013000000000000001,0.0,0.001,0.071,0.067,0.009000000000000001,0.003,0.026000000000000002,0.0,0.0,0.0,0.0,0.044000000000000004,0.561,0.55,0.221,1.0,0.10099999999999999,0.037000000000000005,0.0,0.0,0.008,0.0,0.0,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.040999999999999995,0.064,0.055999999999999994,0.062,0.05,0.039,0.026000000000000002,0.052000000000000005,0.11,0.075,0.040999999999999995,0.069,0.036000000000000004,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.21100000000000002,0.129,0.17800000000000002,0.132,0.124,0.127,0.151,0.18899999999999997,0.253,0.319,0.297,0.37200000000000005,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.38299999999999995,0.3,0.166,0.16,0.235,0.41,0.45,0.5920000000000001,0.626,0.637,0.695,0.6709999999999999,0.518,0.43200000000000005,0.579,0.6609999999999999,0.488,0.522,0.467,0.53,0.7140000000000001,0.606,0.708,0.636,0.8059999999999999,0.963,0.973,0.951,0.9640000000000001,1.0,0.997,0.981,1.0,1.0,1.0,0.9570000000000001,0.078,0.963,0.948,0.598,0.9640000000000001,0.85,0.948,0.841,0.701,0.769,0.727,0.8690000000000001,0.66,0.419,0.266,0.541,0.7070000000000001,1.0,0.9590000000000001,0.966,0.983,0.986,0.971,0.767,0.706,0.48100000000000004,0.462,0.42100000000000004,0.455,0.485,0.555,0.452,0.5489999999999999,0.483,0.483,0.326,0.344,0.326,0.146,0.9690000000000001,0.986,0.9740000000000001,0.983,0.991,0.9990000000000001,0.948,0.649,0.5660000000000001,0.39399999999999996,0.217,0.17800000000000002,0.209,0.163,0.32299999999999995,0.311,0.32899999999999996,0.331,0.32,0.41100000000000003,0.304,0.345,0.39399999999999996,0.14400000000000002,0.265,0.39799999999999996,0.264,0.317,0.264,0.191,0.20199999999999999,0.18600000000000003,0.14800000000000002,0.10400000000000001,0.064,0.07200000000000001,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.09699999999999999,0.09,0.028999999999999998,0.040999999999999995,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013000000000000001,0.034,0.037000000000000005,0.113,0.139,0.079,0.083,0.052000000000000005,0.031,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.134,0.026000000000000002,0.059000000000000004,0.0,0.0,0.011000000000000001,0.037000000000000005,0.005,0.0,0.0,0.009000000000000001,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19699999999999998,0.374,0.233,0.03,0.039,0.831,0.33299999999999996,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.013999999999999999,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.23199999999999998,0.287,0.314,0.10099999999999999,0.048,0.05,0.114,0.026000000000000002,0.064,0.214,0.271,0.377,0.27699999999999997,0.377,0.44299999999999995,0.34299999999999997,0.147,0.175,0.132,0.247,0.18600000000000003,0.32299999999999995,0.111,0.067,0.11,0.9470000000000001,0.231,0.10800000000000001,0.0,0.0,0.009000000000000001,0.006999999999999999,0.022000000000000002,0.0,0.0,0.011000000000000001,0.057,0.018000000000000002,0.035,0.0,0.02,0.0,0.036000000000000004,0.193,0.555,0.41100000000000003,0.54,0.48,0.33799999999999997,0.604,0.344,0.377,0.168,0.136,0.09,0.16699999999999998,0.198,0.18100000000000002,0.156,0.175,0.16,0.16,0.14300000000000002,0.11900000000000001,0.043,0.0,0.122,0.193,0.18100000000000002,0.183,0.22399999999999998,0.161,0.221,0.312,0.237,0.24600000000000002,0.138,0.16899999999999998,0.08,0.12,0.105,0.08199999999999999,0.059000000000000004,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.09300000000000001,0.12,0.18600000000000003,0.111,0.11699999999999999,0.14400000000000002,0.14300000000000002,0.079,0.196,0.044000000000000004,0.107,0.079,0.159,0.266,0.644,0.91,0.17800000000000002,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.08900000000000001,0.17600000000000002,0.126,0.107,0.040999999999999995,0.026000000000000002,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.34700000000000003,0.292,0.498,0.489,0.451,0.41100000000000003,0.27699999999999997,0.12,0.131,0.141,0.15,0.19,0.209,0.037000000000000005,0.053,0.068,0.075,0.053,0.035,0.027999999999999997,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.44799999999999995,0.537,0.522,0.473,0.18899999999999997,0.138,0.196,0.23800000000000002,0.222,0.18899999999999997,0.14,0.11699999999999999,0.129,0.214,0.073,0.2,0.366,0.47200000000000003,0.589,0.45399999999999996,0.42100000000000004,0.381,0.42200000000000004,0.483,0.397,0.442,0.44,0.409,0.273,0.20800000000000002,0.295,0.39299999999999996,0.426,0.496,0.47600000000000003,0.593,0.7240000000000001,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.41200000000000003,0.349,0.40299999999999997,0.34700000000000003,0.22399999999999998,0.205,0.154,0.165,0.149,0.191,0.35600000000000004,0.39399999999999996,0.27399999999999997,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.21100000000000002,0.17600000000000002,0.264,0.217,0.268,0.193,0.158,0.19399999999999998,0.261,0.24100000000000002,0.2,0.22699999999999998,0.22,0.085,0.17800000000000002,0.247,0.153,0.064,0.237,0.27699999999999997,0.24100000000000002,0.25,0.20600000000000002,0.21100000000000002,0.215,0.16,0.21899999999999997,0.205,0.18100000000000002,0.159,0.068,0.12,0.14,0.109,0.11199999999999999,0.09300000000000001,0.069,0.036000000000000004,0.024,0.005,0.086,0.23199999999999998,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.17600000000000002,0.139,0.10800000000000001,0.179,0.04,0.028999999999999998,0.034,0.0,0.0,0.047,0.011000000000000001,0.122,0.084,0.055999999999999994,0.081,0.013000000000000001,0.045,0.113,0.08199999999999999,0.11900000000000001,0.061,0.064,0.07200000000000001,0.111,0.127,0.10800000000000001,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.18899999999999997,0.359,0.377,0.374,0.268,0.623,0.631,0.8690000000000001,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.41600000000000004,0.821,0.271,0.11699999999999999,0.27699999999999997,0.42200000000000004,0.222,0.10300000000000001,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.20600000000000002,0.15,0.065,0.032,0.022000000000000002,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.21600000000000003,0.18600000000000003,0.19699999999999998,0.23600000000000002,0.024,0.011000000000000001,0.01,0.006999999999999999,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009000000000000001,0.06,0.109,0.10300000000000001,0.109,0.149,0.198,0.19699999999999998,0.17300000000000001,0.196,0.11800000000000001,0.061,0.022000000000000002,0.0,0.0,0.012,0.057,0.022000000000000002,0.028999999999999998,0.013000000000000001,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.057999999999999996,0.042,0.0,0.013999999999999999,0.033,0.0,0.0,0.0,0.013999999999999999,0.003,0.011000000000000001,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.17800000000000002,0.215,0.47600000000000003,0.193,0.114,0.107,0.11800000000000001,0.218,0.217,0.233,0.171,0.187,0.134,0.11699999999999999,0.252,0.095,0.13,0.096,0.075,0.031,0.027999999999999997,0.021,0.08,0.09,0.201,0.34,0.47600000000000003,0.09699999999999999,0.054000000000000006,0.04,0.023,0.033,0.038,0.028999999999999998,0.034,0.033,0.049,0.06,0.15,0.158,0.18899999999999997,0.271,0.24100000000000002,0.33799999999999997,0.375,0.204,0.107,0.23600000000000002,0.3,0.317,0.38,0.11800000000000001,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.35700000000000004,0.523,0.41600000000000004,0.418,0.354,0.382,0.397,0.39899999999999997,0.251,0.11800000000000001,0.209,0.188,0.052000000000000005,0.078,0.08199999999999999,0.046,0.045,0.057999999999999996,0.07,0.057,0.026000000000000002,0.025,0.022000000000000002,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.22399999999999998,0.18600000000000003,0.161,0.239,0.16,0.16399999999999998,0.013000000000000001,0.016,0.027999999999999997,0.026000000000000002,0.01,0.011000000000000001,0.019,0.031,0.192,0.027999999999999997,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.18600000000000003,0.151,0.129,0.13699999999999998,0.021,0.019,0.02,0.008,0.015,0.011000000000000001,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.09300000000000001,0.054000000000000006,0.023,0.08,0.065,0.006,0.0,0.025,0.006999999999999999,0.036000000000000004,0.057999999999999996,0.0,0.0,0.002,0.0,0.017,0.12300000000000001,0.172,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.11199999999999999,0.040999999999999995,0.03,0.011000000000000001,0.012,0.011000000000000001,0.0,0.006999999999999999,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.43799999999999994,0.366,0.11,0.134,0.175,0.147,0.16399999999999998,0.19699999999999998,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.44799999999999995,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013000000000000001,0.009000000000000001,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018000000000000002,0.013000000000000001,0.016,0.14800000000000002,0.10300000000000001,0.067,0.04,0.075,0.079,0.11199999999999999,0.252,0.17600000000000002,0.087,0.06,0.13,0.11900000000000001,0.024,0.02,0.12300000000000001,0.08800000000000001,0.004,0.08199999999999999,0.0,0.009000000000000001,0.0,0.0,0.013999999999999999,0.004,0.0,0.0,0.0,0.0,0.008,0.07400000000000001,0.077,0.027999999999999997,0.045,0.062,0.10099999999999999,0.062,0.09699999999999999,0.09,0.132,0.11900000000000001,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018000000000000002,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026000000000000002,0.0,0.0,0.0,0.02,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.08800000000000001,0.049,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027000000000000003,0.039,0.066,0.133,0.18100000000000002,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.08199999999999999,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.14400000000000002,0.151,0.134,0.13699999999999998,0.083,0.043,0.044000000000000004,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022000000000000002,0.038,0.059000000000000004,0.040999999999999995,0.046,0.006999999999999999,0.003,0.001,0.003,0.0,0.015,0.009000000000000001,0.0,0.009000000000000001,0.02,0.021,0.049,0.052000000000000005,0.055999999999999994,0.063,0.071,0.145,0.191,0.14400000000000002,0.142,0.188,0.18600000000000003,0.187,0.12300000000000001,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059000000000000004,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.10300000000000001,0.15,0.201,0.20800000000000002,0.25,0.187,0.27899999999999997,0.203,0.18100000000000002,0.25,0.205,0.11900000000000001,0.063,0.031,0.027000000000000003,0.0,0.0,0.016,0.034,0.040999999999999995,0.057999999999999996,0.062,0.04,0.025,0.035,0.012,0.11699999999999999,0.111,0.14,0.14300000000000002,0.198,0.145,0.22,0.35100000000000003,0.478,0.24100000000000002,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.18899999999999997,0.19699999999999998,0.23800000000000002,0.24,0.249,0.45299999999999996,0.9620000000000001,0.537,0.506,0.42700000000000005,0.384,0.447,0.409,0.389,0.354,0.275,0.26899999999999996,0.265,0.11800000000000001,0.027000000000000003,0.031,0.05,0.028999999999999998,0.028999999999999998,0.006999999999999999,0.001,0.0,0.0,0.034,0.018000000000000002,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.08800000000000001,0.07400000000000001,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.46299999999999997,0.483,0.499,0.614,0.55,0.314,0.11599999999999999,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.14800000000000002,0.151,0.139,0.226,0.27,0.207,0.198,0.21600000000000003,0.155,0.212,0.22,0.157,0.061,0.037000000000000005,0.006999999999999999,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009000000000000001,0.102,0.18100000000000002,0.16399999999999998,0.171,0.201,0.175,0.21600000000000003,0.17600000000000002,0.0,0.0,0.009000000000000001,0.027000000000000003,0.033,0.027000000000000003,0.099,0.067,0.171,0.261,0.247,0.11900000000000001,0.064,0.054000000000000006,0.051,0.063,0.077,0.028999999999999998,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.21100000000000002,0.198,0.192,0.059000000000000004,0.161,0.14400000000000002,0.11199999999999999,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.10300000000000001,0.107,0.057999999999999996,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036000000000000004,0.071,0.14,0.27399999999999997,0.149,0.004,0.065,0.055,0.134,0.149,0.131,0.16399999999999998,0.161,0.149,0.129,0.38,0.574,0.47100000000000003,0.33299999999999996,0.501,0.513,0.596,0.569,0.495,0.522,0.5710000000000001,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.6559999999999999,0.596,0.679,0.669,0.594,0.5539999999999999,0.5429999999999999,0.535,0.491,0.207,0.054000000000000006,0.069,0.09300000000000001,0.10300000000000001,0.067,0.077,0.08199999999999999,0.157,0.152,0.11800000000000001,0.231,0.313,0.371,0.502,0.501,0.449,0.47200000000000003,0.444,0.43799999999999994,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.18600000000000003,0.16399999999999998,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.36200000000000004,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.26899999999999996,0.252,0.264,0.231,0.162,0.28,0.40399999999999997,0.588,0.433,0.37799999999999995,0.366,0.38299999999999995,0.28800000000000003,0.281,0.345,0.349,0.40299999999999997,0.43,0.493,0.593,0.39899999999999997,0.43200000000000005,0.575,0.612,0.7070000000000001,0.745,0.7709999999999999,0.8959999999999999,0.428,0.449,0.45399999999999996,0.604,0.825,0.7829999999999999,0.794,0.818,0.778,0.8079999999999999,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.5760000000000001,0.9470000000000001,0.818,0.67,0.904,0.748,0.522,0.44299999999999995,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.37799999999999995,0.563,0.353,0.519,0.524,0.948,0.7490000000000001,0.504,0.948,1.0,0.863,0.9740000000000001,0.9570000000000001,0.7929999999999999,0.9540000000000001,0.597,0.5870000000000001,0.647,0.6629999999999999,0.693,0.8490000000000001,0.9470000000000001,0.8420000000000001,0.84,0.845,0.937,0.97,0.97,0.987,0.847,0.687,0.951,0.9890000000000001,0.961,0.8859999999999999,0.951,0.988,0.9670000000000001,0.87,0.8290000000000001,0.912,0.757,0.716,0.7709999999999999,0.736,0.528,0.578,0.6709999999999999,0.8029999999999999,0.847,0.861,0.89,0.9390000000000001,0.5329999999999999,0.514,0.71,0.9229999999999999,0.9520000000000001,0.875,0.7190000000000001,0.7609999999999999,0.695,0.782,0.684,0.5489999999999999,0.40299999999999997,0.405,0.49200000000000005,0.335,0.049,0.036000000000000004,0.11800000000000001,0.196,0.32899999999999996,0.28600000000000003,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.14400000000000002,0.13,0.07400000000000001,0.031,0.078,0.046,0.0,0.0,0.022000000000000002,0.045,0.07200000000000001,0.07,0.14400000000000002,0.14400000000000002,0.105,0.2,0.282,0.14400000000000002,0.099,0.098,0.10400000000000001,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.08900000000000001,0.078,0.138,0.132,0.13,0.22,0.33299999999999996,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.11900000000000001,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.21100000000000002,0.294,0.146,0.14300000000000002,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.07400000000000001,0.08199999999999999,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054000000000000006,0.06,0.03,0.132,0.16699999999999998,0.087,0.046,0.102,0.233,0.052000000000000005,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.055999999999999994,0.11599999999999999,0.135,0.133,0.14300000000000002,0.33,0.254,0.375,0.495,0.38799999999999996,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.14300000000000002,0.102,0.023,0.147,0.146,0.067,0.07400000000000001,0.109,0.11,0.09699999999999999,0.067,0.20800000000000002,0.153,0.289,0.331,0.52,0.5720000000000001,0.369,0.375,0.414,0.489,0.439,0.43,0.32799999999999996,0.149,0.16,0.005,0.017,0.051,0.064,0.07400000000000001,0.067,0.07200000000000001,0.062,0.037000000000000005,0.1,0.16,0.17300000000000001,0.13699999999999998,0.131,0.094,0.13,0.1,0.07400000000000001,0.09300000000000001,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036000000000000004,0.027000000000000003,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.45899999999999996,0.434,0.7120000000000001,0.68,0.616,0.5920000000000001,0.647,0.6409999999999999,0.599,0.6,0.382,0.08199999999999999,0.036000000000000004,0.09300000000000001,0.213,0.302,0.266,0.24,0.382,0.11599999999999999,0.38799999999999996,0.27699999999999997,0.521,0.695,0.6509999999999999,0.595,0.585,0.52,0.547,0.45799999999999996,0.42,0.41600000000000004,0.39799999999999996,0.391,0.29100000000000004,0.038,0.034,0.048,0.066,0.212,0.18100000000000002,0.166,0.12300000000000001,0.033,0.026000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.013999999999999999,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.16699999999999998,0.221,0.159,0.331,0.35100000000000003,0.213,0.27899999999999997,0.253,0.24100000000000002,0.151,0.161,0.158,0.147,0.23199999999999998,0.2,0.14800000000000002,0.121,0.14800000000000002,0.16,0.155,0.128,0.153,0.102,0.12300000000000001,0.10400000000000001,0.12,0.107,0.135,0.165,0.16699999999999998,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.18600000000000003,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.13699999999999998,0.14,0.138,0.105,0.083,0.079,0.11699999999999999,0.126,0.127,0.098,0.08900000000000001,0.07400000000000001,0.09300000000000001,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.20600000000000002,0.239,0.21899999999999997,0.24,0.19899999999999998,0.152,0.33299999999999996,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.47100000000000003,0.522,0.456,0.43200000000000005,0.377,0.425,0.518,0.34700000000000003,0.39799999999999996,0.355,0.361,0.366,0.5870000000000001,0.574,0.503,0.43200000000000005,0.45299999999999996,0.379,0.373,0.41200000000000003,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.20199999999999999,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.38299999999999995,0.418,0.384,0.221,0.162,0.17800000000000002,0.2,0.213,0.21100000000000002,0.257,0.429,0.21100000000000002,0.155,0.099,0.10300000000000001,0.159,0.125,0.092,0.079,0.057999999999999996,0.033,0.067,0.075,0.065,0.079,0.09699999999999999,0.079,0.10400000000000001,0.048,0.015,0.011000000000000001,0.023,0.059000000000000004,0.075,0.133,0.127,0.062,0.151,0.256,0.34700000000000003,0.375,0.299,0.195,0.225,0.15,0.26899999999999996,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036000000000000004,0.067,0.09699999999999999,0.11,0.141,0.18600000000000003,0.212,0.15,0.23600000000000002,0.428,0.38,0.445,0.39899999999999997,0.191,0.214,0.23600000000000002,0.07,0.10400000000000001,0.11599999999999999,0.062,0.09300000000000001,0.146,0.127,0.019,0.0,0.0,0.018000000000000002,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022000000000000002,0.023,0.013999999999999999,0.009000000000000001,0.013999999999999999,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.073,0.059000000000000004,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.47200000000000003,0.8109999999999999,0.7090000000000001,0.708,0.47700000000000004,0.664,0.51,0.7120000000000001,0.43200000000000005,0.34299999999999997,0.17600000000000002,0.191,0.175,0.205,0.203,0.21600000000000003,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.46799999999999997,0.242,0.19899999999999998,0.16,0.165,0.179,0.265,0.36700000000000005,0.254,0.022000000000000002,0.006,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009000000000000001,0.024,0.037000000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.027999999999999997,0.0,0.026000000000000002,0.0,0.086,0.09,0.14800000000000002,0.0,0.0,0.0,0.009000000000000001,0.071,0.359,0.23199999999999998,0.235,0.221,0.172,0.073,0.09699999999999999,0.16899999999999998,0.18,0.149,0.272,0.231,0.166,0.10400000000000001,0.126,0.37,0.24,0.258,0.158,0.091,0.013000000000000001,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059000000000000004,0.07200000000000001,0.102,0.087,0.122,0.11900000000000001,0.114,0.12300000000000001,0.374,0.35600000000000004,0.44,0.435,0.5579999999999999,0.496,0.493,0.49200000000000005,0.503,0.493,0.506,0.5329999999999999,0.5329999999999999,0.45899999999999996,0.271,0.23800000000000002,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018000000000000002,0.032,0.081,0.359,0.47100000000000003,0.405,0.45899999999999996,0.478,0.51,0.392,0.257,0.109,0.059000000000000004,0.077,0.081,0.07200000000000001,0.043,0.03,0.034,0.019,0.03,0.054000000000000006,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.22399999999999998,0.27399999999999997,0.423,0.359,0.136,0.09300000000000001,0.084,0.07,0.062,0.066,0.022000000000000002,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.002,0.024,0.03,0.10400000000000001,0.138,0.12,0.147,0.156,0.11199999999999999,0.059000000000000004,0.045,0.04,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.5479999999999999,0.315,0.322,0.23399999999999999,0.07400000000000001,0.03,0.043,0.033,0.006999999999999999,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052000000000000005,0.17600000000000002,0.179,0.09699999999999999,0.171,0.16,0.07200000000000001,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.29600000000000004,0.27,0.36700000000000005,0.27699999999999997,0.21100000000000002,0.37799999999999995,0.215,0.311,0.322,0.32899999999999996,0.309,0.07400000000000001,0.091,0.073,0.034,0.064,0.037000000000000005,0.055999999999999994,0.055999999999999994,0.084,0.059000000000000004,0.155,0.263,0.191,0.363,0.27899999999999997,0.257,0.33799999999999997,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.055999999999999994,0.047,0.032,0.027000000000000003,0.032,0.032,0.026000000000000002,0.025,0.07200000000000001,0.201,0.244,0.20800000000000002,0.23600000000000002,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022000000000000002,0.013000000000000001,0.002,0.0,0.02,0.027999999999999997,0.04,0.08900000000000001,0.12300000000000001,0.259,0.28600000000000003,0.11599999999999999,0.126,0.24600000000000002,0.055,0.038,0.034,0.028999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.12300000000000001,0.105,0.095,0.052000000000000005,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.27899999999999997,0.33,0.17800000000000002,0.392,0.381,0.18600000000000003,0.124,0.22399999999999998,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.09300000000000001,0.091,0.087,0.113,0.14300000000000002,0.285,0.28300000000000003,0.434,0.132,0.12300000000000001,0.085,0.196,0.122,0.20199999999999999,0.066,0.09300000000000001,0.192,0.08,0.05,0.055999999999999994,0.0,0.185,0.11599999999999999,0.134,0.08900000000000001,0.03,0.172,0.07200000000000001,0.16,0.08199999999999999,0.11900000000000001,0.113,0.20199999999999999,0.196,0.187,0.126,0.11800000000000001,0.114,0.162,0.214,0.142,0.121,0.19399999999999998,0.15,0.133,0.127,0.16399999999999998,0.19699999999999998,0.159,0.14400000000000002,0.222,0.316,0.345,0.39299999999999996,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.08900000000000001,0.11900000000000001,0.099,0.096,0.11699999999999999,0.12,0.086,0.076,0.057999999999999996,0.07400000000000001,0.11199999999999999,0.11599999999999999,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.09300000000000001,0.057999999999999996,0.068,0.036000000000000004,0.075,0.06,0.042,0.018000000000000002,0.003,0.003,0.002,0.006,0.013000000000000001,0.002,0.0,0.009000000000000001,0.0,0.011000000000000001,0.0,0.0,0.03,0.055999999999999994,0.12,0.043,0.085,0.062,0.067,0.055999999999999994,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.08199999999999999,0.12300000000000001,0.064,0.086,0.113,0.138,0.11599999999999999,0.036000000000000004,0.040999999999999995,0.258,0.040999999999999995,0.040999999999999995,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.884,0.085,0.01,0.1,0.555,0.18100000000000002,0.4,0.095,0.22699999999999998,0.33399999999999996,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.10800000000000001,0.09,0.07,0.032,0.015,0.033,0.013999999999999999,0.026000000000000002,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013000000000000001,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009000000000000001,0.01,0.023,0.035,0.019,0.013999999999999999,0.01,0.036000000000000004,0.078,0.10800000000000001,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.34299999999999997,0.565,0.452,0.613,0.8220000000000001,1.0,0.5660000000000001,0.97,0.833,1.0,0.41700000000000004,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.9620000000000001,0.505,0.8740000000000001,0.7340000000000001,0.7190000000000001,0.6729999999999999,0.767,0.6579999999999999,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.39899999999999997,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.09699999999999999,0.07400000000000001,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011000000000000001,0.013999999999999999,0.037000000000000005,0.0,0.0,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.028999999999999998,0.092,0.243,0.37799999999999995,0.43200000000000005,0.47100000000000003,0.475,0.556,0.555,0.484,0.9009999999999999,0.955,0.95,0.9640000000000001,1.0,1.0,0.591,0.501,0.43,0.33799999999999997,0.431,0.013000000000000001,0.14300000000000002,0.204,0.11199999999999999,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.09300000000000001,0.035,0.109,0.331,0.389,0.20800000000000002,0.26899999999999996,0.526,0.354,0.511,0.5589999999999999,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.46799999999999997,0.38,1.0,0.9640000000000001,1.0,0.973,0.966,1.0,0.992,0.9520000000000001,0.828,0.732,0.48700000000000004,0.541,0.40700000000000003,0.5660000000000001,0.982,0.612,0.8809999999999999,0.09,0.27399999999999997,0.344,0.225,0.34700000000000003,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.006999999999999999,0.013999999999999999,0.051,0.084,0.095,0.19399999999999998,0.10099999999999999,0.079,0.053,0.031,0.018000000000000002,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018000000000000002,0.021,0.032,0.062,0.052000000000000005,0.134,0.175,0.46299999999999997,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.9620000000000001,0.738,0.988,0.405,0.365,1.0,0.7120000000000001,0.429,0.7929999999999999,0.5329999999999999,0.5920000000000001,0.7909999999999999,0.612,0.483,0.34600000000000003,0.389,0.46799999999999997,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.27399999999999997,0.248,0.24100000000000002,0.212,0.203,0.174,0.204,0.142,0.27699999999999997,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018000000000000002,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.09699999999999999,0.0,0.011000000000000001,0.018000000000000002,0.027999999999999997,0.016]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-14.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.873,0.0,0.0,0.0,0.0,0.0,19.166,18.807000000000002,8.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.937000000000001,10.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,16.362000000000002,35.631,29.23,9.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12,80.243,26.75,-58.928999999999995,-80.243,-80.243,-39.676,0.0,0.0,0.0,38.335,52.638000000000005,45.55,25.468000000000004,-37.48,-5.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-33.243,0.0,-21.543000000000003,-28.355999999999998,-36.185,0.0,0.0,44.528999999999996,56.37,42.883,23.883000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.678999999999995,-72.208,-46.975,-35.19,0.0,0.0,0.0,42.357,27.353,-5.956,-15.946,-9.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-45.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.985999999999999,36.358000000000004,46.342,37.06,15.829,-43.631,-22.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.688,0.0,0.0,0.0,0.0,0.0,44.308,49.251000000000005,35.959,15.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-77.891,-80.243,-80.243,-20.715,0.0,0.0,0.0,23.979,50.798,40.531,15.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.555,80.243,3.036,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,13.389000000000001,2.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.46600000000001,80.243,72.399,-8.281,-80.243,-44.242,-79.933,-46.394,0.0,0.0,0.0,9.124,33.921,22.165,1.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.261,37.103,3.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.854,-63.425,-80.243,-80.243,-35.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.33,80.243,80.243,64.993,-49.751000000000005,-80.243,-30.683000000000003,-45.626999999999995,-52.788,0.0,0.0,0.0,0.0,0.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.318999999999996,80.243,80.243,29.178,-59.382,-80.243,-80.243,-39.223,0.0,0.0,0.0,17.352,48.086000000000006,34.727,13.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9,80.243,33.004,-56.483999999999995,-80.243,-80.243,-42.122,0.0,0.0,0.0,17.64,48.419,39.963,18.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8,80.243,25.546,-58.434,-80.243,-80.243,-40.172,0.0,0.0,0.0,18.939,53.068999999999996,45.576,25.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.601000000000006,31.451,-48.751999999999995,-80.243,-80.243,-49.854,0.0,0.0,0.0,22.766,54.435,40.481,19.336,-40.637,-80.243,-31.605999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.018,-20.052,22.674,16.389,52.205,51.022,53.644,34.464,2.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.196000000000001,-3.7539999999999996,-80.243,-80.243,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.612,0.634,80.243,72.54,-80.243,-80.243,-80.243,-18.362000000000002,0.0,19.074,55.523999999999994,47.433,26.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.886,24.851999999999997,-60.437,-80.243,-80.243,-38.169000000000004,0.0,0.0,0.0,15.960999999999999,54.67,40.699,19.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.648,34.324,-49.236000000000004,-80.243,-80.243,-49.37,0.0,0.0,0.0,14.847000000000001,51.666000000000004,42.691,20.307000000000002,-40.225,-80.243,-0.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.503,-3.818,0.0,0.0,0.0,31.092,53.516999999999996,46.63,25.228,-35.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-60.925,-77.862,0.0,38.361,-42.692,0.0,22.842,51.913999999999994,37.439,15.812999999999999,-45.336000000000006,-54.791000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.127,19.593,39.967,41.888000000000005,45.468,23.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.21600000000001,80.243,80.243,5.1080000000000005,-78.191,-80.243,-80.243,-20.415,0.0,0.0,0.0,0.0,30.195999999999998,21.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.858,22.464000000000002,9.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.043,80.243,7.477,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,41.765,33.823,11.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.371,80.243,16.685,-63.69,-80.243,-80.243,-34.916000000000004,0.0,0.0,0.0,0.0,49.308,41.283,18.230999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.083,-26.023000000000003,0.0,0.0,9.801,24.049,50.43,35.979,13.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.938000000000002,14.667,-51.758,-80.243,-80.243,-46.848000000000006,0.0,0.0,0.0,27.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.06100000000001,80.243,72.71600000000001,-58.541000000000004,-80.243,-80.243,-40.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.879,43.672,36.556999999999995,16.004,-43.228,-80.243,-26.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.336,33.615,19.375999999999998,-60.052,0.0,0.479,0.0,19.77,37.832,7.53,56.998999999999995,42.669,21.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.24,0.0,0.0,0.0,0.0,-0.92,-50.652,0.0,0.0,31.552,20.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-80.243,0.0,0.0,0.0,0.0,25.72,0.0,25.296,15.107000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.98,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,14.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.48,80.243,80.243,26.305,-64.17399999999999,-80.243,-80.243,-34.433,0.0,0.0,0.0,0.0,0.0,6.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.588,80.243,80.243,4.668,-80.243,-80.243,-80.243,-18.363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.038,80.243,80.243,56.285,-19.008,-80.243,-80.243,-79.598,0.0,0.0,0.0,0.0,0.24100000000000002,37.274,28.631,7.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.921,15.157,0.6829999999999999,-49.778999999999996,-64.995,0.0,0.0,0.0,2.8739999999999997,41.272,28.8,8.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.896,80.243,25.348000000000003,-61.028999999999996,-80.243,-80.243,-37.576,0.0,0.0,0.0,0.0,48.443999999999996,40.321999999999996,18.333,-41.928000000000004,-11.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.601,47.571000000000005,37.772,15.719000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.405,0.0,0.0,0.0,-24.311,-59.07899999999999,-0.556,-60.867,0.0,14.897,49.299,35.334,14.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.5,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,42.232,7.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.046,80.243,36.726,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,5.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.703,80.243,80.243,-45.672,-51.886,-80.243,-80.243,-1.048,0.0,0.0,0.0,0.0,4.01,-2.807,-1.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.031,-3.373,0.0,0.0,0.0,0.0,0.0,0.0,36.135,66.598,59.472,45.82899999999999,24.776999999999997,-35.715,-80.243,-65.488,-77.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.471,63.437,46.185,-39.183,-4.753,-65.568,0.0,0.0,56.93899999999999,0.0,59.511,50.648,29.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.42,-80.243,-80.243,-80.243,-12.943,0.0,0.0,0.0,0.0,59.343,51.93,30.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.859000000000002,76.92399999999999,1.3880000000000001,-77.176,-80.243,-80.243,-21.429000000000002,0.0,0.0,0.0,0.0,56.67,44.595,24.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.425,-11.819,-48.196000000000005,-47.199,-42.303999999999995,0.0,0.0,0.0,0.0,29.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.52600000000001,80.243,48.549,-61.593999999999994,-61.369,-80.243,-55.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.12,22.193,-40.489000000000004,-41.604,-17.303,0.0,0.0,0.0,22.908,46.56,42.96,23.044,-36.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.252,0.0,0.0,0.0,20.886999999999997,55.195,39.818000000000005,15.527999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.320999999999998,-80.243,-80.243,-79.285,0.0,0.0,0.0,0.0,0.0,16.942999999999998,12.030999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.995,80.243,47.598,-29.445,-80.243,-80.243,-69.161,0.0,0.0,0.0,0.0,0.0,20.505,17.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.542,80.243,69.03399999999999,13.321,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,35.905,25.164,4.111000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.735,18.840999999999998,80.243,66.403,-80.243,-80.243,-46.486000000000004,0.0,0.0,25.531999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.302,80.243,80.243,9.488999999999999,-80.243,-80.243,-80.243,-18.363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.975,80.243,80.243,51.348,-25.794,-80.243,-80.243,-72.812,0.0,0.0,0.0,0.0,0.0,27.12,27.375999999999998,6.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.761,80.243,46.086999999999996,-30.711,-80.243,-80.243,-67.895,0.0,0.0,0.0,0.0,0.0,28.386,21.346999999999998,0.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.821999999999996,80.243,64.539,-21.686999999999998,-80.243,-80.243,-76.918,0.0,0.0,0.0,0.0,0.0,28.338,26.572,5.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.911,80.243,55.39,-14.838,-80.243,-80.243,-80.243,-3.5239999999999996,0.0,0.0,0.0,0.0,35.156,34.991,13.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.59,80.243,-13.933,-61.511,-80.243,-80.243,-23.162,0.0,0.0,0.0,0.0,4.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.073,79.566,80.243,63.733999999999995,2.844,-25.355999999999998,-30.236,-21.115,-80.243,-80.243,-19.695,-2.204,0.0,0.0,2.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.905,80.243,80.243,13.094000000000001,-60.477,-80.243,-80.243,-38.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.13,80.243,59.593,-80.243,-80.243,-26.441999999999997,0.0,0.0,35.749,19.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.895999999999999,80.243,80.243,-10.287,10.359000000000002,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.023,80.243,80.243,38.301,-69.804,-80.243,-80.243,-28.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.521,80.243,80.243,37.803000000000004,-39.274,-36.584,-80.243,-80.243,-22.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23399999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.617999999999999,80.243,80.243,48.356,8.594,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.394,80.243,80.243,17.929000000000002,-64.178,-80.243,-80.243,-34.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.02,80.243,80.243,13.302999999999999,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.689,80.243,80.243,31.635,-73.079,-80.243,-80.243,-25.526,0.0,0.0,0.0,0.0,0.0,3.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.702,80.243,80.243,51.071999999999996,-50.66,-80.243,-80.243,18.061,-68.045,0.0,0.0,0.0,0.0,9.499,4.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.36,80.243,61.07899999999999,-41.968,-80.243,62.328,-64.208,-74.956,0.0,0.0,0.0,0.0,15.705,3.025,-20.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.84,-3.4610000000000003,-19.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59,22.361,25.616999999999997,-0.478,24.358,13.254000000000001,31.108,2.076,9.809,15.38,34.729,15.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.634,-80.243,0.0,0.0,0.0,0.0,-54.855,0.0,0.0,9.552999999999999,7.388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.818,0.0,0.0,18.169,12.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.363,54.338,-15.999,-44.617,-80.243,-80.243,-37.99,0.0,0.0,0.0,0.0,15.625,10.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.285999999999998,35.055,22.71,7.629,-13.651,-74.8,-31.549,0.0,0.0,0.0,12.853,1.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.263999999999996,80.243,80.243,-80.243,-80.243,-80.243,-18.363,0.0,0.0,0.0,26.408,28.279,34.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.773,80.243,-29.320999999999998,17.287,-32.51,-67.429,-80.243,-68.827,0.0,0.0,0.0,0.0,19.254,18.44,2.884,-45.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.664,27.427,-15.48,0.0,0.0,0.0,-0.444,0.0,-31.088,0.0,44.956,80.243,67.312,7.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.262,1.005,0.0,0.0,-47.583999999999996,-80.243,-80.243,-51.022,0.0,0.0,0.0,0.0,0.0,61.943000000000005,59.208,1.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.878,58.183,-39.738,-80.243,-80.243,-58.868,0.0,0.0,0.0,0.0,0.0,54.402,54.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.580999999999996,80.243,7.285,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,10.59,8.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.987,80.243,67.515,-3.875,-7.803,-72.289,-31.635,-80.243,0.0,0.0,0.0,0.0,25.368000000000002,24.188000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.215,33.367,15.954,17.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.487,80.243,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,4.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.817,80.243,80.243,-1.3719999999999999,-80.243,-80.243,-80.243,-16.991,0.0,0.0,0.0,0.0,0.0,38.614000000000004,41.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.244,80.243,24.767,-76.991,-80.243,-80.243,-21.614,0.0,0.0,0.0,0.0,0.0,42.159,47.041000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.825,80.243,27.541999999999998,-65.665,-80.243,-80.243,-32.941,0.0,0.0,0.0,0.0,0.0,54.879,58.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.828,80.243,37.836,-56.722,-80.243,-80.243,-41.883,0.0,0.0,0.0,0.0,0.0,59.973,60.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.838,0.0,0.0,0.0,0.0,0.0,0.0,15.003,-29.288,-80.243,-40.461999999999996,0.0,0.0,54.378,55.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.043000000000003,80.243,17.278,-80.243,-42.54,-80.243,-56.065,0.0,0.0,0.0,0.0,19.816,32.623000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.463,80.243,64.663,-49.768,-50.479,-80.243,80.243,-47.269,-80.243,-40.391999999999996,0.0,0.0,0.0,0.0,11.267999999999999,-3.781,-8.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.043000000000003,14.152000000000001,-1.016,-1.193,-27.409000000000002,-10.495999999999999,0.0,0.0,0.0,1.016,16.434,41.227,46.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.588,0.0,0.0,-13.425,-31.737,-10.505,-48.312,-18.711,-2.404,0.0,0.0,33.514,37.745,-19.186,-60.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.759,51.826,37.126999999999995,51.566,26.589000000000002,15.780999999999999,-80.243,-58.169,0.0,6.534,39.85,56.571999999999996,37.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-69.832,-80.243,-80.243,-28.774,0.0,0.0,0.0,0.0,0.0,38.626,43.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.896,80.243,25.486,-63.56100000000001,-80.243,-77.744,-37.545,0.0,0.0,0.0,13.780999999999999,0.0,32.787,40.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.639,69.07,-18.077,-80.243,-80.243,-80.243,-0.28600000000000003,0.0,0.0,0.0,0.0,0.0,7.235,26.366999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.469,80.243,48.496,-80.127,-80.243,-80.243,-18.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.492999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.731,80.243,80.243,25.1,-70.217,-80.243,-80.243,-28.389,0.0,0.0,0.0,0.0,0.0,49.504,56.902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.395,80.243,20.765,-68.832,-80.243,-80.243,-29.774,0.0,0.0,0.0,0.0,0.0,26.813000000000002,35.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.665,80.243,77.497,4.265,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,25.45,35.318000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.308,80.243,80.243,3.247,-42.532,-65.597,-74.917,-76.04499999999999,0.0,0.0,0.0,0.0,27.028000000000002,38.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.177999999999999,-80.243,64.47,-80.243,0.0,0.0,0.0,0.0,30.622,38.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.701,-3.176,-45.93,-47.604,0.0,0.0,0.0,0.0,0.0,0.0,11.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.621,80.243,80.243,-23.326999999999998,-49.891999999999996,40.958,-80.243,-80.243,-62.506,-8.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.912,57.58,15.655,-64.313,-80.243,-8.073,0.0,0.0,0.0,0.8029999999999999,50.233000000000004,53.548,-9.502,-51.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.851,0.0,0.0,0.0,0.0,0.0,0.0,42.599,43.242,44.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.442,42.521,0.0,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,44.523,57.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.781999999999996,80.243,22.07,-57.351000000000006,-80.243,-80.243,-41.255,0.0,0.0,0.0,0.0,0.0,52.608999999999995,62.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.471999999999998,80.243,14.741,-65.069,-80.243,-80.243,-33.536,0.0,0.0,0.0,0.0,0.0,36.24,41.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.458000000000002,80.243,50.949,-23.576,-76.76100000000001,-80.243,-78.51100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.730999999999998,80.243,80.243,28.401,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.28,80.243,80.243,29.386,-65.347,-80.243,-80.243,-33.259,0.0,0.0,0.0,0.0,0.0,60.891000000000005,72.783,9.568999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2170000000000005,0.0,0.0,0.0,-0.732,0.0,23.281,-74.301,-71.536,-45.673,0.0,0.0,0.0,32.693000000000005,50.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.12,-0.064,12.845999999999998,-37.815,-66.998,-51.17100000000001,0.0,0.0,0.0,9.411,55.215,57.093999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.827,57.262,-5.622999999999999,-21.112,-49.423,-80.243,-77.393,-25.298000000000002,0.0,0.0,46.34,58.92,0.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-16.686,-5.979,-44.005,0.0,0.0,0.0,39.441,56.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.295,67.232,-3.4939999999999998,-54.365,-16.527,-80.243,-80.243,-24.219,0.0,0.0,0.0,0.0,11.779000000000002,40.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.883,80.243,47.489,-64.35300000000001,11.207,-80.243,-80.243,-46.725,0.0,0.0,0.0,0.0,0.0,10.23,29.697,17.957,-58.513000000000005,-5.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.093,40.038000000000004,-17.874000000000002,-80.243,-13.318,0.0,0.0,0.0,0.0,31.897,38.629,62.076,80.243,19.964000000000002,-22.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.774,0.0,0.0,0.0,-65.778,-80.243,-80.243,-32.828,0.0,0.0,0.0,0.0,0.0,51.373000000000005,69.53399999999999,12.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.44,0.0,63.007,34.964,-42.236999999999995,-80.243,-80.243,-56.368,0.0,0.0,0.0,0.0,0.0,55.565,73.595,13.357000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.048,39.245,-40.068000000000005,-80.243,-80.243,-58.539,2.017,-2.245,0.0,0.0,0.0,61.417,77.608,16.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.252,0.0,19.077,46.71,-27.379,-69.84,-80.243,-80.243,-1.3869999999999998,0.0,54.651,9.102,0.0,53.123999999999995,73.882,15.780999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.351999999999997,-63.591,-80.243,-41.333999999999996,0.0,28.701,0.0,0.0,0.0,1.859,38.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.437,80.243,46.442,-60.133,-80.243,-80.243,-38.473,27.721,-30.851,0.0,0.0,0.0,0.0,0.0,14.599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.015,80.243,80.243,34.71,-37.719,-80.243,-80.243,-60.887,0.0,0.0,0.0,0.0,0.0,31.096999999999998,55.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21899999999999997,20.666999999999998,80.243,44.77,-35.689,-80.243,-80.243,-62.917,0.0,0.0,0.0,0.0,0.0,31.454,57.107,0.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.483000000000004,61.948,3.475,-62.278,-63.143,-28.154,-60.62,-4.832,0.0,0.0,0.0,36.361999999999995,58.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.401,80.243,48.596000000000004,-20.566999999999997,-64.89,-80.243,-80.243,-13.149,0.0,0.0,0.0,0.0,26.881,57.696999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.505,80.243,23.483,-51.495,-80.243,-80.243,-47.111000000000004,0.0,0.0,0.0,0.0,0.0,21.921999999999997,46.998000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.719,0.0,-2.061,-22.474,0.0,0.0,0.0,1.371,1.501,35.830999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.918,80.243,45.762,-37.067,-69.566,-80.243,-72.21600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.785,4.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.365,80.243,63.18600000000001,-38.413000000000004,-69.454,-80.243,-70.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.883,5.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.191,0.0,0.0,0.0,0.0,-5.459,0.0,0.0,0.0,-24.316,0.0,0.0,0.0,31.846,56.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.986,57.729,9.687000000000001,-35.015,-49.614,-70.503,-41.089,-8.176,0.0,0.0,0.0,67.28399999999999,68.87,8.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.215,44.961000000000006,-27.073,-70.139,-80.243,-80.243,-1.394,0.0,0.0,0.0,0.0,2.775,29.930999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.552,80.243,36.291,-38.415,-74.75399999999999,-80.243,0.0,19.817999999999998,5.567,-28.25,0.0,0.0,0.0,17.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1339999999999995,80.243,6.779,-36.735,-68.977,-17.333,0.0,0.0,28.741999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.77,80.243,80.243,37.811,-72.61,-80.243,-80.243,-25.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.836,80.243,80.243,43.486999999999995,-23.570999999999998,-62.316,-80.243,-80.243,-12.718,0.0,0.0,0.0,0.0,0.0,21.866999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.307,80.243,-36.507,79.85,-80.243,-80.243,-7.189,-59.711000000000006,-10.176,0.0,0.0,13.337,41.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.769,80.243,40.625,-28.575,-60.626000000000005,-0.5579999999999999,-80.243,-80.243,-8.846,0.0,0.0,0.0,9.408999999999999,39.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.157,80.243,41.153,-26.267,-59.858000000000004,-80.243,-80.243,-12.481,0.0,0.0,0.0,0.0,12.047,38.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.100999999999999,-16.078,-55.636,0.0,0.0,46.343999999999994,-42.868,-8.707,0.0,0.0,11.130999999999998,39.294000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.45,68.949,9.081,-26.381999999999998,-59.263000000000005,25.846999999999998,-80.243,-18.576,0.0,55.669,42.673,9.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.496,80.243,38.19,-64.98,-80.243,-80.243,-33.626,65.363,-23.226,-49.516000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.662,42.343,-48.973,0.0,0.0,2.282,-2.54,0.0,28.014,59.345,11.692,40.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.985,-53.768,0.0,0.0,0.0,-15.925999999999998,-14.2,0.0,9.982000000000001,22.217,31.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.875,-58.368,0.0,16.428,-45.228,-14.946,0.0,54.873999999999995,16.985,20.178,39.155,-22.79,-12.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.445999999999998,0.0,2.3369999999999997,68.324,11.979000000000001,11.669,22.631999999999998,38.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.665,-50.456,-14.87,-80.243,-78.765,-16.093,0.0,0.0,0.0,2.614,32.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.167,71.986,10.470999999999998,-28.491999999999997,-70.324,-2.805,-68.487,6.7860000000000005,-45.233999999999995,-11.537,0.0,0.0,0.0,0.9790000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.105999999999998,80.243,80.243,49.238,-50.262,-69.265,-80.243,-59.323,0.0,0.0,4.612,-5.132999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17,80.243,80.243,49.153,-19.447,-25.956,-44.211999999999996,-80.243,-80.243,-8.991000000000003,0.0,0.0,0.0,18.049,44.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.137,80.243,14.609000000000002,-16.561,-41.782,-52.948,-76.702,-46.074,0.0,0.0,0.0,11.979000000000001,42.053999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.26,0.0,-9.927,0.0,0.0,23.346999999999998,21.644000000000002,41.466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.977,68.955,0.0,0.0,-77.676,0.0,0.0,0.0,14.308,50.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0569999999999995,0.0,0.0,-6.455,-55.748999999999995,-80.243,-72.693,-36.828,0.0,0.0,0.0,0.0,22.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.135,76.24,54.343,-12.677999999999999,-45.792,-72.765,-37.91,-20.886,-51.292,-17.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.846,80.243,80.243,51.477,-47.828,-80.243,-80.243,-50.778,0.0,5.04,-5.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.158,32.165,80.243,80.243,-80.243,-80.24300000000002,-80.244,-18.363,30.91,0.0,31.585,69.516,40.268,0.0,5.553999999999999,0.0,0.0,0.0,0.0,5.75,5.807,35.726,3.886,3.8080000000000003,-50.778,-80.244,-80.243,-47.828,0.0,47.196000000000005,64.473,-25.864,-66.275,1.097,55.21,78.274,44.138000000000005,-4.114,6.164,-0.251,-3.511,-3.859,-4.669,-1.288,-1.5759999999999998,31.669,4.695,0.0,-50.093,-80.243,-80.243,80.243,41.434,43.183,-14.558,-53.247,-68.465,-43.465,21.035999999999998,34.838,-29.519000000000002,-64.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.154,0.0,0.0,0.0,-12.147,0.0,0.0,0.0,0.0,23.048000000000002,34.74,-26.51,-37.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.243,66.336,48.223,-6.995,-17.029,-14.888,0.0,44.108999999999995,0.0,28.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.375,-59.133,-80.243,-80.243,-16.097,0.0,0.0,0.0,0.0,0.0,30.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.457,80.243,60.343999999999994,-35.574,-79.253,-80.243,-45.467,-18.554000000000002,0.0,0.0,0.0,0.0,0.0,0.0,22.189,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.806999999999995,7.215,0.757,-41.65,-24.215,-20.125999999999998,0.0,0.0,0.0,0.0,36.872,71.955,11.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.215,67.149,-27.655,-59.735,-80.243,-16.016,36.224000000000004,-80.243,29.874000000000002,0.0,0.0,0.0,0.0,32.45,17.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.576,-55.617,8.941,65.467,-66.165,-24.384,0.0,0.0,4.551,46.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.831,80.243,64.455,-4.364,-46.44,-80.243,-65.11,-57.068000000000005,0.0,0.0,0.0,0.0,21.616999999999997,53.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.149,-8.713,-28.855,0.0,-9.379,0.0,0.0,0.0,50.381,51.791000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.945,-3.878,-1.19,0.0,0.0,0.0,0.0,0.0,19.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.618,51.951,6.393,-70.01100000000001,-42.188,-24.500999999999998,-80.243,-42.148999999999994,0.0,0.0,0.0,0.0,16.824,5.281000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.163,-41.035,-8.23,0.0,64.07300000000001,55.693999999999996,61.172,51.871,-4.7139999999999995,-71.298,-51.947,-56.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.837,0.0,-20.761999999999997,-26.476999999999997,0.0,0.0,0.0,0.0,44.481,64.367,5.03,-57.997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.538000000000004,74.117,15.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.504,-56.343,-23.034000000000002,-67.97399999999999,-38.343,0.0,0.0,0.0,43.059,74.145,12.984000000000002,-69.664,-50.29600000000001,-24.924,0.0,0.0,0.0,0.0,0.0,16.864,-17.849,-0.9179999999999999,0.0,0.0,0.0,31.551,66.105,-20.982,-80.243,-7.456,0.0,0.0,44.725,67.115,8.181000000000001,-39.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.55,22.898000000000003,0.0,0.0,0.0,0.0,19.561,31.708000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.786,1.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.586,0.0,-67.487,-12.710999999999999,-80.243,0.0,0.0,0.0,0.0,0.0,32.129,67.832,9.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.617000000000001,0.0,0.0,0.0,-19.323,-64.021,46.48,-31.41,-80.243,-66.543,-19.533,0.0,0.0,31.745,62.29600000000001,3.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.924,1.05,-42.727,-73.999,32.038000000000004,-80.243,7.577999999999999,-8.433,0.0,0.0,35.937,69.622,9.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.624000000000002,28.535,-3.142,-36.189,-72.383,-68.706,0.0,0.0,0.0,0.0,38.978,65.907,4.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.23,0.0,26.241999999999997,80.243,9.226,-31.194000000000003,-63.485,-73.774,-73.346,-17.294,0.0,0.0,0.0,29.648000000000003,62.06399999999999,3.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.475,33.449,80.243,-80.243,-76.032,-62.963,-12.587,0.0,0.0,0.0,37.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.28600000000000003,-18.289,13.7,80.243,25.983,-66.089,-52.915,-19.262,-18.635,0.0,0.0,0.0,3.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.276,80.243,19.403,6.183,-37.584,-80.243,-20.978,-17.842,-11.534,0.0,0.0,19.352999999999998,42.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.912,-1.621,-46.236000000000004,-80.243,0.0,66.60300000000001,-45.656000000000006,-28.465999999999998,0.0,0.0,14.040999999999999,46.693000000000005,-10.362,-51.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.599,0.0,0.0,0.0,0.0,0.0,0.0,29.659000000000002,55.948,66.237,3.259,-70.995,-51.98,-38.998000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.906999999999996,26.363000000000003,0.0,0.0,0.0,-0.6609999999999999,0.0,0.0,0.0,30.325,44.201,72.355,10.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.567,0.0,0.0,0.0,0.0,-46.428000000000004,0.0,0.0,-80.21,-52.525,-12.342,0.0,0.0,62.928999999999995,62.75899999999999,4.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.055,2.842,-39.282,-67.242,-73.398,-65.286,2.146,-2.388,0.0,0.0,0.0,37.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.273,80.243,73.566,-32.33,-72.132,-80.243,-74.38799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.928,11.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.291999999999998,80.243,80.243,6.215,-36.695,-69.563,-74.762,-67.123,-10.95,0.0,0.0,0.0,44.42,70.75399999999999,9.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.749000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.307,-5.415,-46.856,-7.272,-80.243,-10.579,0.0,0.0,0.0,0.0,0.0,17.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.959,-6.25,-49.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.146,44.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.698,70.156,-3.5469999999999997,-49.591,-80.243,21.899,-80.243,0.0,0.0,0.0,0.0,22.761,36.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.443,35.567,-5.222,-41.895,-21.351999999999997,-24.636999999999997,-7.34,6.945,-21.295,0.0,0.0,0.0,10.197000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.126000000000005,80.243,80.243,-19.211,-71.656,-72.464,-73.543,-17.236,-4.981999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.201,80.243,80.243,12.122,-40.68,-77.99600000000001,-80.243,-24.814,-35.36,0.0,0.0,0.0,54.086999999999996,40.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.058,0.0,7.0760000000000005,0.0,0.0,17.861,38.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.1520000000000001,-47.976000000000006,-6.653,-2.27,0.0,-63.628,-10.652000000000001,0.0,0.0,28.502,46.968999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.549,25.127,48.278,-80.243,-80.243,-54.631,-5.992000000000001,0.0,0.0,32.939,49.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.86,80.243,2.903,-42.75899999999999,-76.503,-80.243,-36.628,0.0,0.0,0.0,0.0,0.0,20.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.542,80.243,80.243,40.255,-5.489,-48.818000000000005,-80.243,-80.243,-44.299,0.0,0.0,0.0,0.0,0.0,1.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.917,80.243,76.904,-32.179,-78.277,-80.243,-68.393,0.0,0.0,44.785,-49.841,0.0,0.0,0.0,2.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.314,80.243,-0.11800000000000001,-43.19,80.243,-58.191,-80.244,20.31,20.81,0.0,0.0,36.626,48.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.975,0.165,-54.778999999999996,-80.243,-29.815,0.0,0.0,0.0,0.0,0.0,27.818,42.855,-14.552999999999999,-64.09899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.54,-5.052,0.0,0.0,0.0,0.0,0.0,71.525,-16.772000000000002,72.52600000000001,53.895,49.934,-11.043,-80.243,-73.672,-80.243,-13.89,0.0,0.0,0.0,0.0,0.0,0.0,17.676,-4.007,0.0,0.0,0.0,-15.664000000000001,0.0,0.0,0.0,33.668,52.519,61.461999999999996,51.388000000000005,-8.535,-80.243,-11.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.347,0.0,0.0,-7.723,0.0,0.0,50.898999999999994,-1.778,0.0,0.0,30.570999999999998,45.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.676,0.0,-25.713,0.0,0.0,-7.468999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.67,-31.638,-77.991,-80.243,-69.219,0.0,80.243,-53.912,-35.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.865,-3.3169999999999997,-48.839,0.0,0.0,0.0,73.943,41.863,-20.656999999999996,-26.346,48.458,51.681000000000004,-9.306000000000001,-80.243,-73.89699999999999,-16.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7710000000000004,36.226,18.418,0.0,0.0,0.0,0.0,0.0,28.531,35.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.526,21.971999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.915,0.0,0.0,31.535,26.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.011,-27.255,-7.532,0.0,0.0,0.0,40.268,35.650999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.958000000000002,-68.045,-80.243,-43.84,-32.499,-11.507,0.0,0.0,0.0,0.5870000000000001,12.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.813,80.243,80.04,-33.338,-80.243,20.208,-80.243,-29.835,-57.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.288999999999994,-3.7439999999999998,-46.658,0.0,0.0,46.702,-51.975,0.0,0.0,23.500999999999998,43.806000000000004,42.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.568000000000005,80.243,0.182,-52.007,-80.243,-80.243,-46.599,0.0,0.0,0.0,0.0,40.811,39.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.914,11.497,60.233000000000004,-23.785999999999998,-56.61600000000001,-68.199,-58.869,0.0,0.0,0.0,8.638,38.726,30.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.125,-74.122,-40.018,0.0,0.0,0.0,49.586999999999996,45.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.125,80.243,6.015,-35.696999999999996,-8.046,-75.569,-66.544,-37.652,0.0,0.0,0.0,41.951,40.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.734,-13.424000000000001,-68.38,-9.041,46.551,-28.877,-62.81,-5.835,0.0,0.0,0.0,7.962999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.36,80.243,80.243,-21.749000000000002,-70.57600000000001,-80.243,-80.243,52.785,-65.025,0.0,4.195,0.0,0.0,0.0,1.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.845,80.243,-21.63,-17.970000000000006,-51.93600000000001,44.446999999999996,-41.525,-16.087,-23.363000000000003,-28.759,0.0,0.0,0.568,3.5069999999999997,-4.5360000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.499,46.428999999999995,34.792,-24.323,-80.243,-3.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.0,-0.348,-71.99,0.0,0.0,0.0,47.648,34.701,-25.662,-65.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.7,29.266,-80.243,-10.975,27.283,37.269,21.383000000000003,-35.935,-59.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.776999999999997,53.339,-57.369,-27.459,0.0,0.0,-2.024,-0.08199999999999999,0.0,0.0,1.776,47.119,33.223,-24.628,-66.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.744000000000002,-12.494000000000002,28.799,4.039,22.811,13.527000000000001,-30.758000000000003,-38.900999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.388,16.84,-22.538,-22.967,-7.336,0.0,0.0,7.211,3.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.348,0.0,0.0,0.0,0.0,29.55,66.68,45.848,-14.645,-80.243,-63.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.732,30.627,-23.066999999999997,-63.023999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.763000000000005,36.643,19.373,-70.22399999999999,-28.578000000000003,0.0,0.0,0.0,0.0,67.833,56.273999999999994,65.843,42.861000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.787,-45.073,-73.779,-80.243,1.443,-56.816,0.0,0.0,0.0,40.413000000000004,25.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.019,80.243,66.848,-13.423,-42.107,-6.757999999999999,-80.243,-68.104,-37.424,0.0,0.0,0.0,50.458999999999996,30.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.173,-1.0170000000000001,-40.293,-70.842,0.0,0.0,0.0,0.0,0.0,0.0,7.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.582,80.243,-20.622,-68.42399999999999,-80.243,20.437,-27.735,34.538000000000004,47.486999999999995,-45.883,-0.8959999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-44.506,0.0,0.0,0.0,0.0,0.0,0.0,2.763,49.75899999999999,28.134,-4.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.418,-16.089000000000002,0.0,30.541999999999998,0.0,0.0,0.0,0.0,0.0,31.697,32.434,13.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.336,-80.243,-80.243,-69.27,0.0,0.0,0.0,0.0,0.0,50.743,23.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.189,80.243,54.695,-44.626999999999995,-80.243,-80.243,-53.978,0.0,0.0,0.0,0.0,0.0,39.801,23.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.886999999999997,77.098,-10.657,-46.653,-77.358,-35.126,-20.566999999999997,0.0,0.0,0.0,0.42100000000000004,54.281000000000006,33.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.402999999999999,80.243,50.428000000000004,-3.717,-46.775,-65.294,-71.84,-71.46600000000001,0.0,0.0,0.0,0.0,6.172999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.15100000000001,80.243,80.243,-28.374000000000002,-77.553,-80.243,-72.922,0.0,40.126,-44.655,0.0,0.0,0.0,2.1519999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.673000000000002,5.513999999999999,-39.33,4.704,-5.235,0.0,0.0,0.0,0.0,8.607999999999999,65.589,39.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.68899999999999,71.461,-8.202,-51.231,-80.243,-80.243,-39.173,0.0,0.0,0.0,0.0,59.068999999999996,35.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.237,67.361,-14.302999999999999,-59.513999999999996,-80.243,-80.243,-24.789,0.0,0.0,0.0,20.855999999999998,67.29,41.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.505,75.13,-10.158999999999999,-70.95,-80.243,-80.243,-17.497,0.0,0.0,0.0,0.0,45.082,24.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9819999999999998,80.243,80.243,-25.614,-73.617,-80.243,-79.618,0.0,0.0,0.0,0.0,0.0,40.478,20.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.523,80.243,34.916,-15.390999999999998,-59.898,-80.243,-80.243,-23.316,0.0,0.0,0.0,0.0,8.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.165,45.647,43.301,-54.137,-52.263000000000005,0.9259999999999999,4.398,-7.815,0.0,0.0,0.0,17.233,6.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.222,-6.202999999999999,47.221000000000004,-80.243,0.602,41.533,-46.891000000000005,0.0,0.0,23.31,72.681,46.281000000000006,-14.467,-79.19800000000001,-60.31399999999999,-4.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.968999999999994,51.556999999999995,69.345,44.13,-16.094,-78.737,-59.977,-72.359,-12.107000000000001,0.0,0.0,0.0,0.0,0.0,0.0,13.95,39.698,0.83,-34.064,0.0,-0.425,-26.139,0.0,0.0,0.0,37.89,74.34100000000001,49.053000000000004,-9.755,-77.763,-58.91,-33.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.561,47.615,71.937,47.427,-11.764000000000001,-74.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-32.577,-63.508,47.422,10.763,-22.421999999999997,0.0,0.0,42.476000000000006,80.243,54.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.961,-61.081,-65.347,-51.24,0.0,0.0,0.0,28.518,36.827,23.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.039,9.863999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.252,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,14.179,1.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.828000000000003,48.463,80.243,-59.016999999999996,-18.098,-11.1,-74.077,-30.746,0.0,0.0,38.064,66.848,41.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.957999999999999,79.109,-1.882,-45.273,-74.812,-72.38600000000001,-64.375,-0.365,0.0,0.0,44.651,74.487,49.111000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.926,4.635,-38.102,-70.961,-71.399,-58.355,-20.275,0.0,0.0,41.016999999999996,75.003,50.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.905,-17.428,-72.99199999999998,-80.243,-80.243,-8.185,0.0,0.0,0.0,22.315,52.14,32.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.040999999999999995,80.243,45.563,-20.348,-75.008,-80.243,-80.243,-3.25,0.0,0.0,0.0,11.613,13.501,3.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.388999999999996,80.243,80.243,-6.965,-72.765,-80.243,-77.383,-21.735,0.0,0.0,0.0,0.0,0.0,11.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.064,80.243,80.243,60.891999999999996,-35.823,-80.243,-80.243,-62.783,0.0,0.0,0.0,0.0,41.876999999999995,72.85,47.185,-13.663,-54.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.915999999999999,45.081,0.0,0.0,0.0,-80.243,-67.118,-28.179000000000002,0.0,0.0,42.382,64.188,38.616,-17.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-34.358000000000004,-68.192,-41.574,0.0,0.0,0.0,57.257,61.82,68.616,44.876999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.681,-55.11600000000001,-80.243,-80.243,-28.808000000000003,0.0,0.0,0.0,45.032,73.274,46.556999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.947,-12.799000000000001,-67.89399999999999,-80.243,-80.243,-17.913,0.0,0.0,0.0,34.508,53.706,33.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.316,46.227,-9.623,-64.973,-80.243,-80.243,-24.01,0.0,0.0,0.0,24.344,22.979,12.335999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.664000000000001,80.243,80.243,-77.202,-80.243,-80.243,-21.404,0.0,0.0,0.0,0.0,0.0,11.954,1.0759999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.405,80.243,71.939,-22.388,-79.433,-80.243,80.243,-80.243,-53.596000000000004,0.0,0.0,24.982,45.266000000000005,23.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.44800000000001,63.768,-29.281999999999996,-77.439,-80.243,-72.127,0.0,0.0,0.0,0.0,22.945,36.031,12.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.379,-18.366,-66.64699999999999,0.0,18.094,-20.136,0.0,0.0,0.0,39.304,49.297,26.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.052000000000000005,78.39699999999999,39.012,-66.694,-80.243,-80.243,-31.912,0.0,0.0,0.0,34.397,52.488,28.932,-33.128,-17.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.004,-46.178000000000004,-26.639,0.0,0.0,17.555,50.985,48.924,25.153000000000002,-30.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.71,0.0,0.0,0.0,0.0,0.0,22.49,45.403999999999996,24.195,16.529,4.5680000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.673,-80.243,-80.243,-60.931999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9010000000000002,80.243,80.243,69.423,-35.391999999999996,-80.243,-80.243,-63.214,0.0,0.0,0.0,0.0,38.674,58.945,37.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.639,77.37899999999999,-23.953000000000003,-77.768,-80.243,-77.12899999999999,0.0,0.0,0.0,0.0,38.323,47.183,27.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.704,16.721,80.243,-45.766999999999996,-80.243,-80.243,-52.83900000000001,0.0,0.0,0.0,48.601000000000006,63.035,38.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.557,14.530999999999999,-42.159,-80.243,-80.243,-56.447,0.0,0.0,0.0,39.513000000000005,52.955,31.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.745,80.243,18.51,-36.735,-71.19800000000001,-70.773,-56.299,-14.968,0.0,0.0,35.749,41.277,20.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.983,65.396,5.98,-46.825,-80.243,-80.243,0.0,0.0,0.0,0.0,26.500999999999998,6.707000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.115,80.243,80.243,-11.811,-73.75,-80.243,-80.243,-13.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.125,41.978,-80.243,31.581999999999997,-35.147,0.0,0.0,58.51,60.338,51.982,29.76,-31.635,-39.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-80.243,0.0,0.0,-31.594,0.0,0.0,64.105,62.596000000000004,46.676,22.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-9.573,-71.844,-80.243,-80.243,-17.188000000000002,0.0,0.0,0.0,53.568000000000005,54.778,43.653999999999996,23.028000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.577,49.205,-11.959000000000001,-75.89699999999999,-80.243,-80.243,-10.75,0.0,0.0,0.0,51.051,52.888999999999996,42.835,21.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.824000000000002,52.013000000000005,-5.653,-71.02600000000001,-80.243,-80.243,-21.927,0.0,0.0,0.0,36.565,37.98,23.904,1.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.263999999999996,74.086,-10.559000000000001,-80.243,-80.243,-80.243,-7.803999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.061,80.243,80.243,22.261999999999997,-60.285,-80.243,-44.156000000000006,-16.750999999999998,-6.462999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.546,76.922,-11.360999999999999,-80.243,6.992999999999999,7.561,-34.178000000000004,0.0,0.0,42.836999999999996,37.658,29.67,7.348,-50.79600000000001,-79.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.450999999999999,-12.744000000000002,0.0,0.0,0.0,0.0,0.0,48.673,60.942,48.093,35.111999999999995,14.058,-44.083,-80.243,-69.925,-35.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.424,19.088,-30.618000000000002,59.165,52.349,45.76,24.83,-34.385999999999996,-80.243,-68.666,-19.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.244000000000002,-8.692,-4.934,0.0,0.0,0.0,0.0,0.0,31.337,63.746,49.43,42.193999999999996,19.719,-39.343,-80.243,-29.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-80.243,0.0,0.0,0.0,0.0,56.898999999999994,66.392,52.317,38.863,18.339000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.031999999999996,-63.941,-80.243,-80.243,-9.632,0.0,0.0,0.0,68.472,38.506,4.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.539,80.243,17.437,-80.243,-80.243,-80.243,-18.362,4.788,-5.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.437,65.366,51.573,42.191,16.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.54,-51.097,-71.832,-80.243,-55.92,0.0,0.0,0.0,56.986999999999995,40.796,24.416999999999998,1.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.385,50.605,-11.119000000000002,-80.243,-80.243,-80.243,-7.242999999999999,0.0,0.0,0.0,52.317,40.25,33.177,12.655999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.094,22.316,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.418,80.243,73.538,4.611000000000001,-68.899,-80.243,-80.243,-29.706999999999997,0.0,0.0,0.0,74.317,56.097,39.351,16.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.908999999999999,36.506,-34.58,-72.999,-80.243,-71.26899999999999,0.0,0.0,0.0,0.0,56.148999999999994,27.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.482,80.243,8.676,-80.243,-80.243,-80.243,-18.362000000000002,0.0,2.492,-2.7739999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.303,-2.563,0.0,0.0,0.0,23.165,58.051,45.326,37.537,16.055,-45.24,-80.243,-24.215999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7880000000000003,13.809000000000001,0.0,0.0,1.109,0.0,0.0,0.619,0.0,61.372,48.026,35.039,14.017000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.049,-64.882,-74.94800000000001,-51.223,-8.407,0.0,0.0,63.01,49.743,42.659,22.267,-39.709,-34.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.426,-47.354,0.0,0.0,0.0,0.0,0.0,73.461,54.049,41.828,17.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.821999999999996,-43.076,-25.98,0.0,0.0,0.0,16.922,6.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.932,-15.269,-59.726000000000006,-78.657,-80.243,-25.198,0.0,0.0,0.0,30.515,7.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.66199999999999,80.243,40.196,-65.934,-80.243,-80.243,-32.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.62,36.031,27.9,5.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.72,0.0,-2.18,0.0,0.0,1.729,47.958,34.917,21.323,0.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.574,0.0,0.0,0.0,-9.738,0.0,0.0,34.601,20.721999999999998,10.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-70.736,0.0,13.927999999999999,18.283,24.54,13.247,3.7910000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.659000000000002,-48.466,-70.487,-80.243,-59.896,0.0,0.0,0.0,26.789,17.377,4.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.816,80.243,65.485,2.9619999999999997,-41.519,-63.214,-80.243,-66.289,0.0,0.0,0.0,29.715999999999998,6.218999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.051,80.243,30.355999999999998,-31.241,-80.243,-80.243,-22.596999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.805,-28.718000000000004,0.0,0.0,39.692,27.433000000000003,18.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.718,80.243,23.164,-55.933,-80.243,-80.243,-42.672,0.0,0.0,0.0,49.568999999999996,36.91,23.588,3.2539999999999996,-43.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-43.57899999999999,-21.949,0.0,0.0,-17.428,0.0,0.0,56.218999999999994,40.352,31.601999999999997,8.509,-54.975,-80.243,-16.894000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.345,-0.317,24.250999999999998,18.197,20.587,55.011,40.355,32.531,10.817,-52.586999999999996,-80.243,-80.243,-2.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9930000000000003,24.085,0.0,0.0,12.190999999999999,0.0,0.0,0.0,13.859000000000002,59.19,43.371,29.145,7.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-43.42100000000001,-67.24,-80.243,-68.188,0.0,0.0,0.0,54.732,25.118000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.72,80.243,46.997,-67.704,-80.243,-80.243,-30.901999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.069,80.243,80.243,32.255,-48.905,-80.243,-80.243,-49.701,0.0,0.0,0.0,49.448,36.905,29.57,8.732999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.858,34.296,-39.873000000000005,-64.781,-77.71,-58.37,-18.358,0.0,0.0,54.15,37.885999999999996,23.392,2.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.756,45.531000000000006,-29.482,-55.214,-74.822,-61.211999999999996,0.0,0.0,0.0,21.543000000000003,15.921,5.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.76100000000001,80.243,34.546,-40.04,-64.363,-80.243,-73.42699999999999,-1.0190000000000001,0.0,0.0,14.684000000000001,12.354000000000001,4.2589999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.392999999999999,6.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.801,26.171999999999997,5.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.943,80.243,44.387,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.32300000000001,80.243,80.243,-32.29,-61.071999999999996,-80.243,-80.243,-5.2440000000000015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.269000000000002,-19.002,0.0,0.0,0.0,0.0,0.0,0.0,21.747,13.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.674,28.016,20.639,14.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.840999999999998,36.03,27.647,19.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-78.17,-63.143,-39.78,0.0,0.0,20.749000000000002,29.031999999999996,15.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.461000000000006,-16.692,0.0,0.0,0.0,0.0,0.0,34.976,14.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.59,80.243]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.422485678264142,28.568666420297927,40.327761539587534,123.9233069211803,28.418061727545172,66.40921382610725,99.3498897429506,106.96313092741924,53.44379002922378,3.542938118619338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.724518916173075,62.790724838516226,87.89200400916651,3.4673872496476568,188.67388094624482,67.46444076575776,244.9826394541052,168.4724732645605,88.94723094881702,7.613241184468629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51441990228587,169.07588612595276,224.6301300344775,95.20403580812962,169.30154464248656,168.84923351903768,137.9439576577143,119.77745298635935,62.86627570748791,4.974925312747047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35496730809521,252.8215391551077,358.95559870460085,425.2137107927647,450.4660917013583,438.55589484412536,385.79057150007486,295.71256274263567,161.16093851078801,31.659293415468394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.0036085480838,267.74681213853944,376.74534312147864,442.777299647918,466.8989027478895,450.3905408323867,393.8561238079925,300.23567397712446,162.66847657388738,30.9052758613234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82727555365244,224.55457916550583,352.0208242053055,315.46215634606176,356.61898926357526,367.8502223904444,369.28270662976274,280.1848709881929,151.6629019635522,28.34251085857349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25926274778013,95.58079606260681,341.5431115873908,391.7456699286914,350.81449552771164,335.8897195894705,283.12389920022946,144.7281274642569,76.43461532057302,8.141103176889189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99295637260396,228.47427753860242,60.303510704737995,79.4496914467718,177.8194080738529,206.01131423967368,168.77417969525663,109.37529123741636,58.04195508749362,6.708618937570875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70682311329722,231.1881442792957,123.9233069211803,263.60095820371845,206.4636253631226,96.40986744053288,123.6220975356748,103.42019280879988,53.59439472197653,25.32743473237472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.659620222681205,115.33038966603287,185.8099065579894,318.47723247226054,184.82973344212002,241.36415046651422,245.13274710166738,197.79515723900346,110.35496730809521,19.372336303758235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51114661118315,268.95314081613327,376.44363669078245,441.19470776103753,465.0141073851223,450.4660917013583,397.85137305006066,309.7332134791697,183.85005737144112,45.302686852334574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23976267086238,254.9319930344086,357.74976707219747,433.8071250931028,460.34088850307137,450.0893314468812,398.83104912073946,301.9693676019483,179.55310169867678,44.62471721235188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82760236086523,252.06801864615326,354.96084650772326,327.44740702707577,363.478212893899,330.53803402224617,298.27532774538565,237.97181704064758,141.1851893456375,34.14700459443722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75499797578346,108.39511812154693,196.43822386865682,250.40937884511052,286.8929928805732,263.2997488182129,155.73320502940143,126.78777835462635,71.53474383160705,11.683544250317922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.121106054780842,64.7505740250645,300.76303892435436,374.9360986276831,433.05310753895776,429.58621733450065,383.755171444555,299.6322611157322,174.65372725490138,44.172406088902996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87725469018056,232.0922694810028,327.37185615810415,276.86808843129796,325.4120069715558,423.706669774856,256.0627708430309,116.98853242188497,65.5045915792095,11.834645988261284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26958811604713,248.37447583478118,362.5735906470012,441.87267740102027,458.68224870202863,446.92365062792953,396.8716969793818,312.29597848191963,182.86988425557166,47.639793338550646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.7671276180923,254.02786783270162,367.5490130049389,435.3151602013928,462.4513423823724,450.8433490010261,404.63554285660314,316.81859267121774,186.11111594349492,49.147331401650035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94838160843328,266.69158519888884,374.03197342597593,437.9529790279237,479.78827863061065,467.5013215189005,415.49001572899516,317.7987657870872,195.53360162175903,53.59439472197653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76237686016056,260.43527738476695,364.15717662426295,426.4200394703585,449.71257119240386,436.2192854030999,388.88119849524537,306.64258648399925,185.8099065579894,49.97640277957611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.076204483397326,75.30383751195082,114.04900716465792,65.1278313247323,188.8244856389976,50.35316303405332,52.53966482751661,0.7540175541449965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.739595042371853,81.48459445710114,230.2835220323979,245.9623155247841,464.335640699949,454.3102392054832,214.67978236379284,186.26221768143824,108.32006429776588,24.04605223099977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.35758698477227,81.33398976434837,94.52556912295631,235.25844734514493,496.37169436989456,488.00493267647147,435.54081871792664,343.80466720463517,207.443798478992,58.79597264163861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37561804462919,273.8525152599086,381.6447175652539,446.2446868975657,473.15521056201146,461.6973248282274,413.5301665424468,327.824167281553,205.33284755450038,60.15240896679465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.4960704849844,261.71616284095126,364.0816257552912,426.7217459010548,452.4259408879066,440.0639299524154,395.138003354558,315.31105460811835,197.1166905538301,58.1175059564653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62062006884572,180.2315683838501,207.74500786449752,308.37628010882304,345.236654398763,330.83924340775167,301.21535004780327,221.5395030393071,135.68240204046992,38.74467260751647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.4703421833058,218.37332517516492,211.5891553686224,393.02705243006636,414.6614413962597,300.8385897933261,41.76024577890585,292.47133105471244,172.76893189213422,48.61946940922947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.45821254099691,42.58931715683193,64.22320907783454,99.27483591916952,78.39446450712127,54.42396314509321,55.177483654047606,21.407736359278182,11.005574610335211,0.22615556172443865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52622273738193,271.36480408093985,377.80057006112906,443.6068680710348,470.4418408665088,459.96363120340345,416.1684824141683,334.4577323953428,205.8607095469209,65.20288514851336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.26991492325995,261.49050432441743,365.8903732038961,428.60604421863127,454.83810119790365,445.49066934342073,401.1681556069555,257.49575212753984,171.33694469800653,64.7505740250645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93592515891157,113.2949896105129,192.89528575003743,195.23189519106288,251.16339639925556,237.21829653169326,214.1524174165629,154.07506227354932,94.52556912295631,27.136679226170227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.45116891360088,273.55080882921254,387.67486981765154,454.15963451273046,482.20043894060785,473.8331802019941,425.5909680924325,343.05064965049024,213.6245554241424,71.30858826988259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90348003704977,266.3143278992211,369.4333113225154,432.9025028462049,458.7577995710003,451.6719233337616,409.00755235314864,331.0653989694762,213.54950160036117,72.66552164022923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.998857790152,107.56604674362083,252.29417420787775,313.5023071595134,357.74976707219747,350.43773527323447,301.89331968778606,86.4600168150388,62.48951545301071,41.23238378648529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80695162433122,258.3243264602753,362.27238126149564,472.0249297985799,471.6476724989121,432.1489823372507,351.4179083891038,221.76565860103156,78.0177042526441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55064381020925,238.80138546376432,357.221905079777,477.1504598040797,403.20305861728485,453.25501226583276,444.9638014413814,345.6134146532401,133.5719481611689,64.97672958678893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88135183368668,87.44018993090825,65.88135183368668,99.27433887397892,65.73074714093393,274.45543107611024,249.95756476685227,181.437897061444,63.016880400240666,8.668468124119142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.89987148896597,31.659293415468394,49.524091656127226,177.21649225765134,213.32334603863683,99.3498897429506,143.89905608633075,62.71567101473514,38.06670296753375,71.68584556955041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206982292019514,29.699444228920132,115.17928792808951,225.60980610515637,206.91593648657144,258.8521884526958,282.89824068369563,341.1663513329136,220.55932992343762,79.1479850160757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.0257283016786,63.54474239266123,118.87283073946158,442.70174877894635,166.13586382353503,165.2312415766373,187.54360018281318,141.10963847666582,3.4673872496476568,73.57014388712697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02655215408202,177.89495894282464,384.50918899870004,458.9839551327248,484.5370483816332,482.20043894060785,438.1791345896482,356.69454013254705,230.8864378485995,87.06293263124044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739268235159036,146.76352751977683,292.9236421781614,401.31876029970834,464.86350269236954,491.47231992611916,481.220762869929,437.50066790447477,357.5991623794448,238.80138546376432,91.5104929967575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965423796883476,141.48689577633363,282.2948278223034,384.13193169903224,446.2446868975657,472.85400117650596,465.6925740702956,437.9529790279237,347.04589889255845,230.43412672515063,88.72107538709257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357260177559453,148.72337670632504,292.99919304713296,407.87677454452637,457.25026150790086,482.27598980957947,405.16290780383315,384.2079796131945,294.5067311102324,232.54458060445162,50.202558341300545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.30170643069611924,82.61537226572334,189.12619206969367,267.2945010150906,304.30597704297384,359.1817542663253,380.13717950215454,252.8215391551077,222.36857441723316,157.61800039216863,53.44379002922378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.617991942400415,133.11963703772,266.91774076061336,374.0314763807853,439.30991239827034,466.44609457925003,459.2851645182302,418.80679828588995,338.52803546119213,216.6396315503411,83.74615007434551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82464742720711,28.11635529684905,89.17338651054146,124.75237829910641,133.04408616874835,161.0853876418163,102.5911214308738,89.0227818177887,94.75172468468072,35.20223153408772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1860047482727056,97.23893881845896,172.99508745385867,223.9516633493042,338.6786401539448,386.99690017766886,302.7984389798744,374.55884132801526,141.33579403839028,48.393313847505034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.904949054110574,49.37348696337448,106.43526893499866,187.6186540065943,259.68175687581254,502.25173897473,484.91430568130113,441.79712653204865,363.10194968461235,244.9821424089146,98.82202775053005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352509419627673,150.98443527837887,292.01901993126364,393.1026032990381,454.83810119790365,476.77320250441187,467.3507168261477,427.400212586228,351.11620195840777,237.21829653169326,96.18371187880844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.54326492583216,57.43903927129199,240.30892352686362,290.43593099919264,449.1847091999834,472.77845030753434,464.4116886141113,424.0078791603614,348.02607200842795,235.48460290686938,91.43494212778583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216157000670265,30.5285156068462,150.2309147694245,141.33629108358087,195.15684136728183,267.89741683129216,218.44887604413663,278.67683587990297,137.34104184151266,42.815472718556364,0.0755508689716806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9196983730965336,1.9598491865482668,23.593741107550894,153.0198353338988,106.20911337327423,245.0576932778863,265.8625138209628,176.01066062524802,19.29728247997716,90.455266057107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211733049951306,170.50787332008042,322.77369109983425,432.37513789897497,500.66865004265884,525.6193245205563,497.1262089692302,454.23518538170214,374.03197342597593,256.7417345733948,108.5462198594903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.79482198202237,167.19109076318554,307.39610699295366,407.4995172448586,468.25533907304543,492.52804391096026,482.27598980957947,439.9883790834437,363.32760820114623,248.6761822654773,104.70157531017485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.146180742033795,151.36119553285602,237.4444520934176,327.9747719743058,397.85137305006066,398.0775286117851,398.2281333045377,238.7258345947926,167.26664163215725,229.30334891652842,100.4806675515728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.930023741363527,93.093084883638,209.17699505862518,249.73140920512782,304.3054799977832,296.99444228920123,366.4937860652884,272.42052806578096,137.5671974032371,43.0416282802808,42.66486802580361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.36758554582645,114.57637211188784,154.37676870424542,255.762058502716,355.1870020694477,350.28713058048174,322.3213799763853,279.0535961343801,269.85726601784046,156.6378272762992,36.33300934270992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437561804462916,68.97197882885715,181.81465731592118,187.6186540065943,234.80613622169608,285.762215071951,331.81891947843064,292.9236421781614,259.45510426889746,188.14651599901487,58.41871534197082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61914260201666,169.9049575038788,304.68273729745096,401.1676585617649,455.5921187520488,493.130959727162,478.6579978671791,430.6414442741511,347.27205445428285,227.1928950372274,98.67142305777729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.7848234209682,182.0408128776456,328.3520292739735,433.95772978585563,498.5581961633579,523.4333197722837,513.1817627160933,420.8421983414099,386.3939843614671,245.28384883961067,117.74254997603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80514735028937,166.43707320904056,284.02852144712716,434.71174734000056,492.52754686576964,513.482972101599,498.78435172508233,444.8882505724097,346.0657257766889,230.43412672515063,99.04818331225448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06670296753375,17.03572686273277,332.7990925943,145.78335440390737,178.4978747590263,246.18847108650849,526.5990005912353,469.91397887408823,387.67536686284217,260.36022356098584,117.29023885258113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.137006033383045,187.46854635903213,325.78926427122366,422.425287273481,481.220762869929,504.4377437230027,496.2215867223324,451.06900751755995,375.9162717435525,261.0381932009685,117.74254997603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.699771036132944,198.1719174934806,342.59833852704134,448.2050331293045,511.37251822229797,535.6447260150221,523.357768903312,477.3766153658041,383.227806497325,268.27467413096,122.86807998152979,6.256307814121997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.227633028553505,193.34759687348637,335.96477341325163,434.6361964710288,491.3972661023381,494.487396052318,484.3113898650994,439.9883790834437,360.1619273821947,251.38955196097996,113.2194387415412,4.296458627573732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47361547440849,173.82465587697536,329.18110065189967,429.7368220272535,486.64799930612486,505.9447847409114,499.1611119795594,432.5257425917278,356.01607344737374,246.4146266482329,110.50606904603858,3.844147504124853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.659620222681205,190.9354365634892,327.4469099818852,427.6258711027618,486.1201373137043,511.89988316952787,503.15636122162766,459.2851645182302,382.2481304266462,258.2492726364942,117.74254997603,6.784169806542557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43871246407917,164.1004637680151,327.37185615810415,380.8911970562996,480.84400261545176,499.2361658033406,487.3264659912982,443.0034552096425,362.4985368232202,185.65880482004602,113.2949896105129,5.7289428668920435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.48869160060729,185.7343556890177,251.69125839167612,291.34055324609034,309.50705791744525,453.48116782755716,490.1153865557726,302.42118168020664,357.74976707219747,242.7210838368608,112.01360710913795,5.126027050690409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47886327753089,145.25598945667738,280.10932011922125,416.6207935376173,477.6778247513097,380.8156461873278,416.39463797589286,359.86022095149866,327.07014972740797,237.4444520934176,113.59669604120904,6.407409552065358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42838709581218,126.48607192393023,126.86332922359803,72.13765964780869,194.2522191203841,263.45035351096567,489.88923099404815,445.94347751206016,370.41348443838484,258.4754281982186,116.23451486774,8.367258738613629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80072339957041,198.9259350476256,332.04507504015504,321.94461972190817,484.61259925060494,502.40234366748274,494.78910248301406,452.9538028803272,377.1976542449274,264.7317360123406,120.98378166395321,9.874796801713016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.212883709567535,198.47362392417682,325.4120069715558,414.7359981748502,481.06966113198564,503.608175299886,490.19093742474433,389.2579587497226,372.44838744871424,253.8772631399488,120.68207523325711,9.799245932741336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.45886615542254,194.78008111280465,284.7825390012722,308.45183097779466,395.5142665638445,440.8925042851509,394.1578302386885,383.3028603211061,327.0706467725985,160.7086273873391,77.03753113677466,3.844147504124853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839396746193067,32.71452035511891,51.71009640439994,97.46509438018342,52.237958396820495,34.67436954166717,118.94838160843328,164.7789304531884,12.5131126734346,93.24418662158136,44.24745991268407,0.0755508689716806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206982292019514,97.0883341257062,155.35644477492428,145.55719884218294,217.84596022793494,177.21649225765134,166.663228770765,181.96526200867396,175.33219394007477,54.122256714397096,25.0257283016786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.27188098551138,39.27253459993703,146.61292282702405,212.34317292276742,358.42773671218026,491.9246310495681,397.24845723385897,386.0922779307711,361.0660525839018,157.61800039216863,75.68059776642801,4.52261418929817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01212964230888,72.74107250920093,223.42429840207427,354.4329845153027,503.608175299886,524.2623911502096,518.7596038450422,478.95920725268473,400.4896889217823,146.98968308150125,74.17305970332863,6.10570312136924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90200257022067,241.89201245893483,383.1522556283534,483.7835278726789,539.2627179574225,558.1827431377319,548.6101498119056,497.35186748576393,412.32433491004366,289.9085660519626,135.68240204046992,14.774171245488384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92182945435124,233.22304728962501,364.30778131701567,453.7828742582532,503.3820197381616,517.1765149129711,513.3323674088463,462.7525517678777,381.7202684342257,269.1792963778577,130.7830275966945,14.095704560315069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94215338367242,226.66503304480688,352.69879384528815,457.8531773241025,511.67422465299416,282.8226898147239,524.1112894122664,475.5673708720086,397.32400810283065,273.1740485747353,133.873654591865,16.80957130100833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81137557505022,222.67028084792932,350.43823231842504,440.96855219931314,236.9170871461877,403.35416035522826,410.7412459779725,308.97919592502467,197.34284611555455,153.54720028112874,75.7561486353997,7.160930061019753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517863431366385,18.844971356528283,20.653718805133185,69.95165489953598,155.507049467677,213.24779516966515,274.3048263833575,216.41347598861663,214.1524174165629,101.53589449122327,50.956575895445546,3.2412316879232184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.316782556894899,14.246806298258429,53.368239160252095,82.84152782744778,85.78155012986548,91.66109768951029,63.016880400240666,71.15798357712984,61.28318677541685,33.468537909263894,15.452637930661698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4319871941277091,1.3569333703466318,23.895447538247005,40.25270771580646,71.38413913885428,51.25778528095106,61.20813295163576,36.7848234209682,75.07768195022639,62.187809022314596,30.076204483397326,0.7540175541449965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.6356961950445,222.7453346717104,342.9755958267092,427.2496078934752,268.27417708576945,232.24337121894612,311.24075154226915,244.53032833065635,386.99690017766886,127.46624503979963,131.5365481056489,17.638642678934406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.689118860653128,111.4106912929363,223.9516633493042,256.7412375282042,224.10226804205695,244.4547774616846,287.34530400402207,246.6407822099574,330.76369253878016,189.35234763141813,97.0883341257062,13.492788744113431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.455266057107,236.16257254685212,322.9998466615587,378.62964143905515,442.4755932172219,463.05475524376465,444.58654414171366,404.55999198763146,330.23632759155015,194.47837468210847,99.04818331225448,14.472961859982867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51524375468931,202.84563342072215,256.13832171200255,288.17437538194815,302.2705769874538,336.19092897497603,406.2186317886743,345.0860497060102,199.30269530210282,110.0537579225897,54.650118706817636,5.803996690673121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.19223297303356,105.07883260984265,166.28646851628778,446.4713395044808,493.43216911266745,515.1416119026418,501.0459073423266,459.8885773796225,382.7754953738762,263.7520599416618,63.09243126921235,18.54326492583216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.8320263115842,226.81613478275025,210.23271904346637,293.3004024326385,376.36858286700135,492.67864860371293,476.9243042423552,434.8628490779439,363.25255437736513,258.3243264602753,75.22828664297914,10.779419048610773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.452637930661698,78.46951833090237,137.03933541081656,149.32629252252667,219.956414107236,317.3464546636383,347.7999164467035,337.6234132142943,382.7754953738762,180.08096369109734,58.569817079914166,7.688792053440309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68649918397604,254.70633451787486,383.68011762077384,473.381366123736,525.2425642660792,545.2933672550107,530.9710100877809,483.7835278726789,404.4849381638504,288.17487242713867,143.44674496288192,21.407736359278182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0552269396505127,103.87250393224876,247.69600914960787,372.14717806320886,446.62144715204283,498.4826452943862,517.7799277743633,522.9054577798631,459.51181712514517,382.69994450490447,272.87283918922986,138.99918459736486,22.161256868232574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.844147504124853,108.77237542121472,255.23369946510482,377.423809806652,462.67749794409684,509.33711816677805,523.5839244650365,511.07081179160184,468.5570455037416,394.30843493144135,282.59653425299945,145.18043858770574,23.593741107550894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7889205644743407,93.847102437783,181.13619063074782,273.4002041364597,307.39610699295366,382.39873511939896,328.42708309775463,431.0937553976001,233.97706484377,244.60538215443745,267.1438963223378,130.93363228944727,21.3321854903065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83677706951599,134.02425928461776,124.67732447532528,137.79335296496157,218.8261333438044,285.3854548174738,170.05556219663157,159.42724488596417,163.79875733731896,101.68649918397604,30.83022203754232,12.58816649721568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.824974234419926,104.09865949397322,98.67142305777729,470.66799642823327,535.343019584326,558.7856589539335,530.3675972263884,487.0247595606022,408.32908566797533,291.94346906229185,144.35136720977962,23.669291976522565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517863431366385,120.07915941705545,276.71698669335467,413.7563221041712,506.6988022950565,561.4995256946269,578.6103063811406,560.0670414553085,507.6034245419542,411.7964729176229,217.77040935896332,119.09898630118605,25.478039425127477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.89462368584358,120.45591967153266,271.96821694233205,399.5850666748845,485.9700296661422,536.6999529546727,552.9816622632603,536.1720909622521,488.30614206197714,407.12325403557196,283.5767073688689,147.29089246700678,26.1565061103008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.47771261791465,123.84825309739924,273.32515031267866,392.42413661386473,473.60752168546026,519.3630167064345,533.2325657050251,516.4985452729884,471.57212162994034,396.8716969793818,285.1592992557494,147.51704802873118,25.478039425127477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231730172059647,121.58669748015484,269.25435020163883,391.51951436696686,474.13538367788084,456.27058543722205,541.5993273984478,526.7501023291786,482.20093598579837,404.55999198763146,282.52148042921846,146.53737195805238,25.77974585582359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.90969981204236,117.74254997603,259.6062060068408,266.01311851371554,238.7258345947926,268.57588351646547,120.75762610222877,376.74534312147864,470.0650806120317,387.75042068662316,275.1338977612836,138.17011321943878,26.23205697927247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532939557565165,114.2746656811917,164.7789304531884,294.4311802412608,455.2904123213526,391.51951436696686,523.6594753340082,507.3772689802298,466.29548988649725,393.5544173772963,284.70698813230047,145.2554924114868,26.608817233749665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417734920332355,116.31006573671169,250.1837203285767,297.97362131468947,362.42298595424836,159.125538455268,342.5232847032603,433.2797601458728,362.95084794666906,211.2123951141452,137.03933541081656,64.07210733989118,24.498363354448642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231730172059647,19.74959360342603,79.37414057780012,103.26958811604713,127.69240060152408,242.94723939858525,360.08687355841363,213.700106293114,201.11193979589837,121.43609278740207,101.53589449122327,61.20813295163576,26.608817233749665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.2364809299914326,41.53409021718141,266.69158519888884,283.65176119265,337.5478623453226,358.20207819564644,337.8495687760188,380.21273037112616,339.58326240084256,317.8738196108684,220.10701879998882,141.86365603081086,28.870372850994052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7540175541449965,7.010325368266994,28.49311555132625,43.94625052717856,45.52884241405902,72.66552164022923,89.70124850296202,209.1774921038158,184.30236849488998,139.67765128253814,90.37971518813534,25.855296724795274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24155849513604,133.34579259944442,278.97854231059904,388.57949206454924,465.16471207787504,510.920207098849,525.3176180898604,510.09113572092315,469.23551218891487,394.0072255459357,286.44117880231494,151.81350665630492,29.39773779822401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82464742720711,133.42134346841613,270.53573270301376,380.6650414945751,457.47641706962537,416.92200292312276,521.3223688477922,501.4982184657756,460.1147329413469,384.50918899870004,86.38446594606711,149.55244808425115,30.60406647581788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352509419627673,137.86840678874262,287.49640574196536,409.6104681693502,494.1106357978408,542.8812069450137,556.7507559436043,476.9238071971647,377.5744144994048,416.54524266864547,297.97411835988015,128.97378310289906,30.67912029959896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.407736359278182,138.99918459736486,287.11964548748824,408.1784809752225,492.3769421730169,541.9760876529252,556.5246003818796,542.1271893908687,495.1658627374913,415.18880634348955,300.00902137020944,95.58079606260681,31.282533160991196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312358606175934,139.5270465897854,277.0186931240508,400.7158444835067,483.0300073637245,530.5942498333035,544.3131941391413,529.0862147250134,481.5224693006252,272.1188216350848,284.4052817016044,150.38151946217718,33.468537909263894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.5181902385792,140.43166883668312,277.9233153709485,388.5044382407682,464.4867424378923,507.7540292347069,519.9654354774456,453.179461396861,465.91872963202013,390.01197630386747,285.3104009936927,155.2058400821715,34.222058418218296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.04605223099977,143.52179878666297,281.01344532092844,401.0926047379838,480.466745315784,525.1670133971074,541.0714654060275,526.5239467674543,367.09670188149005,407.1983078593531,294.5817849340136,154.9796845204471,33.543591733044984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.663717366187358,52.99147890577489,171.11078913628202,292.62193574746516,368.3780843828648,393.1776571228192,413.7563221041712,493.5072229364485,449.41086476170784,376.5186905145635,273.55130587440317,146.16011465838457,32.71452035511891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.498363354448642,95.27908963191071,206.53917623209426,282.44592956024667,267.97296770026384,463.7327248837473,237.5200029623893,449.86267883996607,290.7376374298886,267.1438963223378,155.95936059112591,81.25893594056731,26.1565061103008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311534753772511,47.0363804771584,224.10276508724758,165.68355270008615,322.92479283777766,375.463463574913,382.85054919765724,184.07621293316555,180.60832863832732,180.91003506902345,130.70747672772288,74.39921526505306,22.161256868232574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.080955241329107,68.89642795988547,198.77533035487286,275.8879153154286,182.64372869384724,415.6411174669384,440.5162410758642,340.7890940332459,299.3310517302268,196.51327769243787,137.6422512270182,70.55506776092822,23.36758554582645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7540175541449965,70.17781046126042,16.65896660825557,25.629141163070837,98.44526749605284,198.6997794859012,256.364477273727,202.69453168277883,182.3425193083417,207.443798478992,168.24631770283608,95.43019136985407,27.43788861167574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34956293573777,89.17338651054146,85.47984369916934,336.19092897497603,283.6522582378406,166.51262407801227,212.2676220537957,138.6224243428876,121.28499104945874,113.52114517223735,28.870372850994052,15.829398185138896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462636491715871,22.91527442237757,56.68502171714699,213.09719047691243,482.50214537130387,522.3780928326332,537.3028687708743,461.47166631169347,483.5573723109545,408.32908566797533,290.9637929916131,159.04998758629637,36.106853780985496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24713310547125,152.1907639559727,287.49590869677485,391.89627462144415,464.48624539270173,505.718629179187,516.347443535045,499.3117166723122,456.42119012997483,383.9062731824983,281.3151517516245,153.4721464573477,34.222058418218296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096528412718488,150.45707033114888,283.5767073688689,385.33826037662607,454.08408364375885,493.5072229364485,504.1360372923065,490.86890706472684,451.6719233337616,382.4742859883706,281.9936184367978,155.28139095114318,35.42838709581218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.13143142304784,151.81350665630492,286.44117880231494,390.6899459438503,462.9787073296023,503.3820197381616,514.1614387867721,521.0962132860676,458.6071948782475,389.7858207421431,288.17487242713867,158.82383202457194,36.7848234209682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73484428444007,150.98443527837887,282.6720851219712,383.9062731824983,456.3456392610031,495.31646743024413,505.49247361746257,456.8735012534237,449.93822970893785,380.0621256783735,278.30007562542573,153.84890671182487,37.614391844084885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03605366994559,150.15536390045278,272.7222344964771,393.629968246268,466.371040755469,452.7271502734121,523.1316133415876,506.0958864788548,461.9990312589235,391.29335880524246,279.3553025650763,154.60292426596988,37.840547405809325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24713310547125,126.63717366187358,238.95199015651704,341.46805776360975,245.28384883961067,263.52590437993734,453.7823772130626,446.92365062792953,410.1378331165802,302.87349280365544,275.2845024540364,135.38119265496442,38.6696187837354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.503440919593245,134.3259657153139,222.0673650317276,304.155372350221,313.50181011432284,380.74009531835617,424.535741152782,402.9018492317794,321.26615303673486,186.18666681246654,134.92888153151551,96.6360230022573,27.890199735124607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.367258738613629,96.6360230022573,179.1763414441996,240.0072170961676,341.01574664016084,360.7648431983963,404.258782602126,477.60277092752864,432.4506887679467,364.98624800218903,266.84218989164157,146.23566552735622,40.403312408559216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.834972795474105,84.34956293573777,175.33219394007477,251.7663122154572,233.6753584130739,242.0426171516875,361.59441162151296,345.31220526773467,390.76549681282205,315.31105460811835,270.7618882647382,150.60767502390163,41.83529960268692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33300934270992,150.00475920770003,280.8628406281757,386.2433796687144,360.5386876366719,484.8387548123294,494.2612404905935,478.58294404339796,436.5965427027677,191.6139032486625,274.3803772523292,151.5122972707994,41.38298847923805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27728535786881,148.6478258373534,276.94314225507907,227.6452061606763,389.3335096186943,499.46281841025564,511.8248293457468,478.2807405675113,373.8808716880325,293.8282644250591,221.46395217033538,119.92805767911209,31.433137853743954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633891921002622,5.7289428668920435,80.95722950987121,159.42674784077357,360.5386876366719,245.58555527030686,213.9262618548385,329.7840164681013,333.62816397222616,173.74910500800368,117.66699910705832,83.8972518122889,43.72009496545412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27253459993703,168.0957130100833,312.0698229201952,422.12308379759423,497.42692130954515,539.6394782118998,548.6852036356868,528.4832989088118,483.10506118750567,407.7261698517736,301.6676611712522,165.00508601491285,44.24745991268407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.348085468908714,161.6883034580179,290.58703273713587,392.6497951303985,461.2450137047786,499.68847692678946,509.864483114008,497.6535739164602,453.3305631348044,385.9416732380183,285.23485012472105,161.31154320354074,44.096855219931314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312358606175934,159.20108932423972,287.11914844229767,388.5044382407682,459.5868709489264,498.93495641783517,509.11096260505366,358.3526828883992,456.42119012997483,384.05687787525113,284.0290184923178,159.652903402498,43.49393940372968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27253459993703,154.07506227354932,278.30007562542573,376.519187559754,444.6620950106852,482.57769624027566,492.7537024274942,426.2694347776058,444.81269970343806,91.5855468205386,144.12521164805526,158.37152090112303,46.50901552992846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.081779093732536,125.95870697670027,275.20944863025534,372.22223188698985,438.78205040584976,476.77320250441187,422.65144283520544,321.7935179839648,124.52622273738193,335.2868037732688,217.5442537972389,156.18551615285034,47.41363777682621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.704521794064725,151.36119553285602,274.3048263833575,372.1466810180181,440.51574403067366,479.26091368338064,267.1438963223378,484.0096834344033,437.1994585189693,370.7902446928621,274.3803772523292,133.5719481611689,46.28285996820402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.177156846834784,154.37676870424542,284.48132961576664,387.0724510466404,458.0037820168552,498.55769911816725,509.8649801591986,497.35186748576393,455.5165678830771,384.8108954293961,276.86759138610745,159.04998758629637,46.659620222681205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.629467970283656,152.6430750794216,274.53098194508203,383.152752673544,457.32531533168196,497.42692130954515,508.2818912271275,493.733378498173,451.5968695099805,369.8105686221832,273.32515031267866,157.61800039216863,47.0363804771584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.32743473237472,147.59259889770286,250.1837203285767,335.5129593349933,437.2745123427505,440.81745046136973,403.4292141790093,445.0383582199718,377.04704955217466,336.56818627464384,244.68093302340907,155.1302892131999,47.639793338550646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60914404096248,129.0493339718707,270.15897244853653,364.4583860097684,429.510666465529,465.617023201324,478.13013587475854,465.76812493926735,257.0429439589003,299.33055468503613,267.21944719130937,129.80285448082512,49.67469634888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.73992184958468,148.34611940665727,265.485256521295,360.08637651322306,426.87235059380754,464.9385565161506,477.82842944406235,463.9588804454718,423.4805142131314,312.5221340436441,247.54540445685512,118.57162135395608,44.92592659785737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70976959718712,151.28614170907497,237.36890122444598,309.58260878641687,388.655042933521,334.98509734257266,349.1568498170501,371.8454716325126,330.9898481005045,327.824167281553,241.59030602823864,94.29941356123186,46.20730909923233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126680665116055,144.5775227715041,234.20322040549442,319.2307529812149,389.40906048766584,421.59571885036416,454.23518538170214,424.15848385311415,388.202731810072,375.0867033204358,280.41052950472675,163.34694325906068,46.358410837175704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.594067914763706,118.34546579223164,234.50492683619052,317.7232149181156,369.96117331493605,403.73092060970544,434.18438239277054,406.7464937810949,401.0926047379838,329.4823100374051,217.3180982355144,145.10488771873403,47.18748221510179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.6696187837354,145.78335440390737,210.23271904346637,310.78844041882024,351.1917528273794,302.34612785642554,160.63307651836743,292.01901993126364,366.4182351963167,294.6573358029852,230.43412672515063,144.20026547183633,47.8659489002751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.951001285110344,142.08981159253528,251.0883425754744,315.2360007843373,387.373660432146,404.03212999521105,437.9529790279237,394.53459049316575,349.6086638953084,279.6570089957724,220.55932992343762,140.5822735294359,19.07112691825272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48361403546268,152.26581777975375,271.59095964266425,366.1170258108112,431.319413914134,468.3308899420172,479.0347581216562,466.5971963171933,428.0781822262108,365.3630082566662,274.3048263833575,160.85923208009189,51.63454553542826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46329010614152,151.36119553285602,267.6712612695677,361.8956210070187,427.32466171725633,463.58212019099454,225.98706340482414,257.64585977510194,319.8341658426072,361.2927051908169,267.97296770026384,157.84415595389308,47.941002724056155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.87069965820688,82.7664740036667,261.79171370992293,354.20682895357817,419.48476792587263,354.35743364633095,330.688638714999,206.84038561759976,49.97640277957611,168.17076683386438,185.0558890038444,130.63192585875117,48.92117583992562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.327761539587534,155.28139095114318,279.95871542646853,378.63013848424566,447.45101557515954,486.7991010440682,498.4826452943862,417.67651752245837,450.7677981320544,381.6447175652539,287.1946993112693,169.30154464248656,52.237958396820495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.212556902354734,149.92920833872836,265.71190912821004,358.12652732667465,423.1032569134636,459.9641282485941,472.77845030753434,462.37579151340066,425.364812530708,363.10145263942184,199.3777491258839,135.98410847116602,54.122256714397096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23238378648529,151.88905752527663,172.09046520696086,363.8549731483761,236.5398298465199,470.1401344358127,475.039508879588,362.4985368232202,428.22928396415404,364.38283514079666,276.41528026265854,164.40217019871122,53.368239160252095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23238378648529,150.30596859320553,267.3700518840622,361.8956210070187,423.0282030896826,346.8952941998057,478.20568674373015,460.86825345030127,424.38463941483866,362.5740876921918,272.495581889562,162.9696859593929,54.87627426854208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58931715683193,107.56604674362083,264.65618514336893,355.6388161477058,419.03295384761435,456.3456392610031,467.5018185640912,453.40561695858537,417.0731046610661,262.47018039509624,186.03606211971385,154.9796845204471,50.35316303405332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58931715683193,148.04491002115176,261.7166598861418,355.111451200476,420.61604277968553,249.95756476685227,333.7787686649788,73.26843745643087,403.35416035522826,360.84039406736804,281.0889961899001,167.34169545593832,51.86070109715269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68469490993417,148.6478258373534,266.61603432991717,360.2374782511664,426.7967997248358,321.4923085984593,482.57769624027566,382.7754953738762,181.81465731592118,19.372336303758235,29.623893359948443,27.362834787894663,16.055553746863332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68469490993417,148.79843053010612,263.2997488182129,357.6742162032258,424.15898089830483,398.0775286117851,206.91543944138084,309.5821117412264,430.7164980979323,363.32760820114623,274.90774219955915,141.86365603081086,57.740248656797505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.744345800303645,145.55719884218294,258.7015837599431,285.76271211714163,420.08818078726495,295.2602516191868,185.88496038177047,280.7122359354229,358.50328758115194,237.36890122444598,64.97672958678893,4.1458539348209715,53.44379002922378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68469490993417,147.0647369052823,263.9777184581956,359.9352747752796,420.31433634898934,330.08572289879737,235.48460290686938,347.8749702704845,363.47870993908964,363.62931463184236,266.69158519888884,70.70567245368099,32.11160453891727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60914404096248,147.51704802873118,262.92249151854514,357.2974559487486,423.706669774856,309.2809023557208,107.56604674362083,412.32433491004366,373.5791652573365,272.94789301301086,32.33776010064172,56.68502171714699,41.006228224760854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.704194986851913,93.01803105985692,77.64044695297629,84.50016762849053,140.5822735294359,200.0562158110572,386.99690017766886,339.5077115318709,102.81727699259822,19.59849186548267,87.590794623661,63.54474239266123,38.29285852925819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55391710131197,147.29089246700678,263.45035351096567,359.63456243496466,418.9574029786427,375.8402238293902,472.3261391840854,457.92872819307433,420.61604277968553,359.9352747752796,279.2797516961046,168.4724732645605,55.25303452301929,0.527861992420558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65454265753661,147.29089246700678,267.97346474545446,366.1170258108112,437.1239076499977,348.3272813939334,436.0686807103472,334.2310797884278,393.1026032990381,351.7191177746094,283.19945006920113,166.8143305087084,61.132582082664086,0.527861992420558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.16683147856778,146.31121639632798,260.9631393771875,329.03049595914683,419.2591094093389,404.71109372557487,387.7509177318138,433.65652040035013,298.27532774538565,311.4669071039935,279.20469787232355,169.82940663490714,55.177483654047606,0.6029158162016354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57424103063315,151.6629019635522,271.81761224957927,365.7397685111433,390.76549681282205,411.5703173558985,504.7389531085082,487.85383093852823,450.1643852706623,386.99690017766886,286.0639215026472,174.0508114386998,54.19780758336877,1.1307778086221931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.67436954166717,122.4913197270526,220.86103635413374,320.5876863515616,377.2727080687085,410.6661921541914,433.8071250931028,462.3762885585914,423.78172359863703,363.9305240173479,277.2448486857752,168.69862882628496,55.93150120819261,0.4523111234488773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.7848234209682,135.90905464738498,219.27794742206268,211.5891553686224,179.62865256764846,293.2248515636669,400.56474274556325,293.2248515636669,371.6193160707882,300.53688336262996,234.35382509824717,58.64487090369526,48.01655359302784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65454265753661,112.5409720563679,265.78696295199114,130.255165604274,48.24270915475228,35.352836226840495,144.57702572631348,271.8171152043887,461.0188581430541,333.25140371774893,215.05703966346059,153.2459908956233,61.96165346059015,1.2058316324032707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92084903271278,135.83350377841325,208.34792368069915,375.915774698362,436.74714739552047,500.3674406571534,416.54524266864547,367.47346213596717,201.7148556121,250.63603145202558,129.95395621876847,55.70534564646815,0.6029158162016354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.543591733044984,145.18043858770574,220.4842760996565,355.48821145495316,419.56031879484436,458.1548837547987,418.27943333866006,397.0973554959157,427.77697284070524,362.42298595424836,276.56638200060195,169.75385576593544,57.51409309507306,1.1307778086221931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.970828169240896,143.74795434838742,260.1335709540708,354.5080383390837,422.50034109726204,464.56229330686404,477.0754059802985,280.93789445195665,436.8226982644922,369.65946688423986,268.12357239301656,172.9200336300776,57.589643964044754,1.8092444937955088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33300934270992,143.0694876632141,261.94281544786634,308.37628010882304,235.78630933756546,94.14880886847912,495.768778553693,468.10473438029265,450.7677981320544,315.91446746951067,93.847102437783,134.92888153151551,58.1175059564653,1.8092444937955088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.764996536837636,141.10963847666582,258.4754281982186,355.6388161477058,428.45494248068803,468.78320106546613,482.1253851168267,75.8316995043714,55.40363921577204,170.73402888180487,220.0319649762077,121.13438635670595,40.855623532008096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.412813924422785,141.33579403839028,259.53065513786913,357.37300681772035,427.0985061555318,100.32956581362942,89.85185319571475,85.85710099883717,159.652903402498,207.443798478992,221.38840130136367,168.54802413353218,58.04195508749362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.06587911513033,129.50164509531965,248.07276940408508,355.41266058598154,300.1601231081528,130.255165604274,349.68371771908943,361.5939145763224,286.0639215026472,293.6021088633347,142.01426072356358,171.0352382673104,32.638969486147225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47886327753089,81.25893594056731,208.57457628761418,277.1692978168036,15.75434436135782,36.33300934270992,51.86070109715269,111.56129598568909,236.84153627721602,355.6393131928965,228.32367284584961,7.839396746193067,58.72042177266693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27728535786881,139.67765128253814,254.70633451787486,350.3626814494533,414.88709991279336,471.7982771916648,485.4421676737216,453.85842512722496,418.73124741691817,310.03442286467515,272.6466836275053,166.8893843324894,64.67552020128343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.162080720636,134.40101953909493,244.15307103098854,345.7640193459929,418.88234915486163,362.95084794666906,396.19323029420855,467.3507168261477,427.32466171725633,362.04622569977136,266.1637232064683,163.49754795181346,56.00655503197367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63421872821544,135.53179734771714,246.4901775172046,339.809417962567,364.0060748863195,417.82712221521103,402.750747493836,397.6252174883362,357.14685125599584,311.01459598054464,239.8566124034148,162.66847657388738,61.132582082664086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126680665116055,132.89348147599557,241.2135457737614,332.27172764707007,403.0524539245322,337.6234132142943,281.6924090512924,452.65209644963113,68.97197882885715,108.99853098293914,122.4913197270526,169.45264638042994,56.911177278871435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352836226840495,133.5719481611689,243.3995505220341,334.98509734257266,402.0727778538533,442.1743838317165,299.70781198470394,281.3151517516245,420.61554573449484,356.61898926357526,272.495581889562,169.6032510731827,64.59996933231173,0.4523111234488773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31743617132055,135.68240204046992,250.40987589030118,346.2168275146323,414.5103396583162,453.85842512722496,422.50034109726204,399.50951580591277,245.0576932778863,317.94937047984,253.19879645477542,159.7284542714697,63.24303596196511,0.4523111234488773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03605366994559,128.59702284842186,202.92068724450328,307.3966040381443,379.8359701166489,365.7397685111433,377.12210337595576,274.6820836830253,334.38218152637114,281.6919120061017,246.03786639375568,159.50229870974525,22.010652175479816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141103176889189,43.19223297303356,121.13438635670595,140.28056709873974,286.74238818782044,399.96182692936173,373.20240500285917,371.16700494733925,337.47280852154154,259.0783440144202,180.08096369109734,137.34104184151266,52.84087421302214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.01622678581502,84.34956293573777,130.63192585875117,226.1376680975769,343.4274099049675,346.1412766456607,323.2260022232831,403.20355566247554,398.22863034972846,298.1247230526328,236.9165901009971,122.4913197270526,43.49393940372968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.191906165820733,128.89823223392736,236.9921409699688,329.7840164681013,301.13979917883165,349.98542414978556,152.1907639559727,432.7518981534522,384.1324287442228,278.97854231059904,71.45969000782598,31.50868872271564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.790071224090575,129.0493339718707,237.21829653169326,332.64799085635667,405.91692535797813,249.8064630289089,408.17798393003187,412.1732331721002,262.77188682579236,328.27647840500185,214.00131567861956,142.99443383943304,41.081779093732536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.83022203754232,130.85808142047563,246.7913869027101,303.17470218916094,351.71961481980003,371.3931605090637,303.0996483653799,287.9487168654143,358.3526828883992,363.7043684556234,246.1129202175368,160.48247182561462,62.790724838516226,0.4523111234488773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73484428444007,129.4260942263479,242.6455329678891,339.43265770808983,409.1581570459014,450.91840282480723,410.2133839855519,461.62227100444636,425.13865696898364,366.19257667978286,278.67683587990297,169.98001132765992,57.665194833016436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206982292019514,128.89872927911796,212.04146649207127,292.62193574746516,272.6461865823148,112.16421180189072,74.17305970332863,182.64372869384724,359.10620339735357,263.1486470802696,216.56457772656003,168.8497305642283,46.43346466095677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.834972795474105,90.8320263115842,247.0175424644345,140.50672266046422,333.1007990249961,331.14094983844785,77.94215338367242,113.3705404794846,216.33842216483558,210.0065634817419,167.56785101766275,93.39479131433413,18.24155849513604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794495174809553,96.03310718605567,34.824974234419926,93.4703421833058,112.16421180189072,212.79548404621625,222.29302354826146,246.7913869027101,260.81203763924407,263.6765090726902,33.16683147856778,83.44494068884002,51.93625196612438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100952363437454,76.35906445160134,115.25483879706115,192.3679208028075,439.912828214472,369.6599639294305,481.97428337888334,318.32662777950776,199.8300602493328,349.30745450980277,284.0290184923178,172.16601607593262,60.0018042740419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.251883863403034,131.91380540531674,257.11849482787204,369.96117331493605,445.0383582199718,195.68420631451178,406.51984117417976,478.50739317442634,439.91332525966266,380.2877841949073,289.68241049023817,131.38594341289618,55.02687896129485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.43788861167574,129.80285448082512,248.9773916509828,347.72436557773176,416.9224999683132,458.68274574721914,329.4823100374051,465.8431787630484,288.70223737436874,370.5640891311377,279.505907257829,169.37709551145824,61.0570312136924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945426674775128,126.33546723117745,205.8607095469209,309.2809023557208,364.3833321859874,407.2738587283248,462.0745821278952,450.91840282480723,207.5188523027731,271.2141993881871,274.6065328140536,166.5881749469839,53.14258064371826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890199735124607,124.22501335187643,237.6706076551421,335.4374084660217,405.5401651035009,447.2248600134352,461.62227100444636,457.8531773241025,422.5008381424528,363.5542608080613,276.94314225507907,167.1155398942139,59.32333758886858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87512360892584,125.1296355987742,245.28384883961067,345.38725909151566,308.301226285042,166.28646851628778,481.06966113198564,464.5617962616735,446.2446868975657,384.58473986767166,292.99869600194245,172.9200336300776,55.25303452301929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387412429957013,124.60177360635365,228.77598396929847,239.17814571824147,111.48574511671738,284.48132961576664,409.23321086968247,370.6391429549186,306.56753266021815,304.98444372814714,207.443798478992,140.28056709873974,54.72517253059872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.879874366857624,101.91265474570051,210.98623955242076,316.5924371094933,349.6086638953084,407.9518283683075,473.0796596930398,396.3438349869612,364.98624800218903,337.47280852154154,276.56638200060195,144.42642103356073,52.01180283509606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633891921002622,124.14946248290475,247.3192488951307,347.1209527163397,417.60046960829607,458.9839551327248,330.76369253878016,59.92625340507021,207.06703822451482,354.4329845153027,292.3207263619597,151.43674640182772,53.44379002922378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.196656923752517,98.29466280330007,203.7497586224293,267.4451057078433,367.6996176976917,232.69568234239503,192.21681906486413,272.26942632783755,301.96887055675774,257.11849482787204,170.88463357455763,77.18813582952741,31.282533160991196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.90969981204236,84.57522145227159,92.86692932191356,97.91740550363228,281.6919120061017,240.30892352686362,245.66110613927853,369.13210193700996,347.49821001600736,331.29155453120063,195.38299692900628,81.6356961950445,53.293185336471026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.462963298928685,121.51114661118315,178.7240303207507,178.4223238900546,422.4247902282904,345.68896552221184,343.35185903599574,469.23551218891487,430.7164980979323,371.54426224700717,196.89053499210567,125.05408472980251,17.337433293428887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.010652175479816,121.58669748015484,240.5350790885881,340.33727995498765,411.1185032776403,452.1247315024011,466.74780100994616,456.1194836992788,168.4724732645605,369.207155760791,274.53098194508203,164.02491289904341,53.21763446749933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352509419627673,120.3053149787799,240.760737605122,339.65831622462366,409.38431260762576,450.7677981320544,357.44855768669214,476.17078373340087,420.61604277968553,362.7246923849446,275.96346618440026,163.79875733731896,45.83054884475514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.995576049281034,94.82727555365244,240.1583188341109,340.4878846477403,412.47493960279627,453.3305631348044,467.80302794959664,457.17471063892924,421.59621589555496,268.5008296926844,273.62635969818416,160.10521452594685,52.38856308957326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382334864812407,63.77089795438568,205.48345224725315,193.34759687348637,296.69273585850516,368.83039550631383,157.24124013769145,144.27581634080798,185.88496038177047,318.92954359570933,280.93839149714734,163.1958415211173,53.368239160252095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.74959360342603,117.59144823808664,240.233372657892,343.427906950158,412.4754366479869,361.21715432184516,476.17028668821024,328.27598135981134,251.9169169082099,295.71256274263567,275.8123644464569,160.85923208009189,46.88577578440565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.90019829617879,117.51639441430555,240.7612346503126,341.91987184186803,413.30450802591287,352.7748417594505,350.66389083495886,223.1976457951592,155.88430676734484,185.5082001272933,240.98739021203698,158.296467077342,50.80547415750218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352509419627673,115.93330548223447,235.86136316134656,337.6234132142943,412.5499934265774,455.13931058340927,331.14094983844785,463.58212019099454,300.00902137020944,332.64848790154724,199.00098887140666,96.1086580550274,34.448213979942736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.975252119959872,115.78220374429114,236.5398298465199,337.9251196449905,410.1383301617708,384.8103983842055,398.83104912073946,376.5942413835352,342.4477338342886,361.5188607525413,270.15897244853653,157.31629396147252,49.448540787155544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.73402043203665,98.44526749605284,220.4087252306849,332.1206259091267,353.9806733918537,390.69044298904083,322.09522441466095,459.8130265106508,419.56031879484436,356.99574951805255,263.1486470802696,144.7281274642569,39.80039659235758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025401494465775,88.41986600158705,175.78450506352362,328.1253766670585,404.40938729487874,450.54164257033005,469.61227244339216,389.9369224800866,402.0727778538533,333.62816397222616,213.32334603863683,139.14978929011758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528188799633382,85.3292390064166,187.09128905936436,268.5008296926844,326.8439941656835,348.10112583220894,310.6378357260674,101.98820561467217,172.24156694490426,103.94805480122044,180.9855859379951,153.54720028112874,47.41363777682621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.392660233079397,115.85775461326281,240.98739021203698,346.4429830763568,420.8421983414099,370.3379335694132,368.9810001990666,279.88316455749685,439.083756836546,371.0164002545865,277.8477645019769,159.3516940169925,43.0416282802808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.73402043203665,115.4809943587856,242.19322184444025,347.1965035853112,291.49115793884306,302.6478342871216,504.8145039774798,489.6635724775143,434.18438239277054,371.69486693975983,279.80761368852507,159.9546098331941,41.60914404096248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206655484806696,113.59669604120904,239.02754102548874,341.5431115873908,414.20863322762017,456.797950384452,473.45691699270753,412.0976823031285,338.52803546119213,295.86316743538845,175.8595588873047,132.81793060702387,43.11668210406188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28170930858777,114.65192298085955,241.51475515926688,345.6139116984308,419.4852649710633,462.1501329968669,476.54754398787804,465.6925740702956,431.01820452862836,368.0013241283878,274.6815866378348,155.2058400821715,40.855623532008096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.30203323790894,114.04851011946731,241.66585689721023,346.9703480235868,419.3341632331199,461.47116926650284,397.47461279558337,200.5840778034777,167.86955744835888,371.69486693975983,253.72616140200543,136.21026403289048,34.52376484891441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.15142854515618,112.91822935603571,240.45952821961643,345.99067195290803,419.03295384761435,210.835634859668,446.99870445171064,469.98952974305985,93.99770713053573,94.67617381570906,215.2831952251851,116.00835930601556,37.01097898269264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548015683763944,113.06883404878849,242.0426171516875,347.57376088497904,435.84252514862266,484.83925185751997,406.9721522976288,311.5424579729652,313.8790674139907,299.33055468503613,118.42051961601271,156.11046232906926,37.614391844084885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.699117421707303,74.85152638850194,96.93772943295343,179.4780478748957,240.760737605122,313.5023071595134,246.3390757792613,170.05556219663157,123.39594197395034,31.73484428444007,142.01426072356358,1.1307778086221931,15.678793492386134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.126027050690409,23.895447538247005,124.97853386083082,136.51197046358658,211.7402571065657,231.71550922652563,368.2259885545404,264.5055804506162,366.71994162701276,154.9796845204471,78.0177042526441,31.282533160991196,9.422485678264142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779419048610773,65.35398688645674,96.6360230022573,194.55392555108017,340.2617290860158,361.1982666046023,174.65372725490138,324.20617533915265,65.5045915792095,368.60423994458944,262.77188682579236,100.40511668260109,36.031302912013814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819569862062504,75.60554394264695,149.55244808425115,317.27090379466665,411.34416179417406,250.33432502132942,394.383985800413,295.4108563119396,265.0334424430368,362.7246923849446,256.96789013511926,125.43084498427972,28.568666420297927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266633182388992,109.37529123741636,236.9170871461877,343.3523560811864,418.73124741691817,462.37579151340066,479.33646455235237,155.80875589837316,372.75009387941043,359.9352747752796,262.31957570234346,120.6065243642854,30.9052758613234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191579358607914,110.12881174637077,240.83678551928418,350.21157971151,423.32941247518824,346.8952941998057,372.14717806320886,230.8864378485995,46.58456639890014,85.02753257572049,156.11046232906926,137.18994010356928,31.056377599266764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447560365517091,46.13225527545126,144.8787321570096,161.46214789629352,79.1479850160757,40.177156846834784,72.74107250920093,104.55097061742208,135.45624647874547,134.7027259697911,148.87398139907782,133.1951879066917,29.699444228920132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.135855373766796,52.99147890577489,142.84382914668032,225.30859671965086,283.27500093817275,337.47280852154154,307.9995198543458,147.14028777425395,258.2492726364942,228.02196641515346,162.14061458146682,81.6356961950445,17.864798240658843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1656808189515377,63.99705351611011,148.49722114460062,157.99476064664586,88.49541687055876,210.30777286724742,206.4636253631226,290.2102724826587,299.5567102467605,344.7843432753141,215.2831952251851,110.58112286981964,16.055553746863332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.402161748942973,72.74107250920093,169.22649081870546,225.38365054343197,305.9641197988259,317.1202991019139,411.4947664869268,389.6352160493904,360.1619273821947,316.4418324167405,214.60472854001176,91.81170238226305,19.146180742033795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.532939557565165,111.71190067844185,248.60063139650558,362.64914151597293,442.1743838317165,488.5327946688921,421.14390477210594,403.50476504798104,447.75222496066505,319.1556991574338,263.8271137654429,124.14946248290475,24.950674477897522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.553263486886332,108.16896255982249,239.4043012799659,349.4580592025556,242.6455329678891,474.81335331786363,356.3928337018509,396.3438349869612,429.81187585103464,266.46542963716445,35.05112979614437,90.00295493365812,24.272207792724203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.196330116539698,106.58637067294205,191.53835237969082,343.50345781912966,416.84694909934166,230.43412672515063,133.34579259944442,295.71256274263567,426.4955903393303,353.07605114495595,254.48017895615044,53.89610115267266,23.819896669275327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141103176889189,106.05850868052148,233.7509092820456,350.06097501875723,429.7368220272535,475.6424246957897,492.67864860371293,480.61784705372736,437.8779252041427,353.00050027598434,252.14356951512497,128.44592111047848,22.312358606175934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6029158162016354,166.663228770765,272.26942632783755,395.8164700397313,438.3302363275915,454.61194563617926,438.85809832001206,341.69371628014363,237.14274566272152,141.26074021460923,65.73074714093393,16.65896660825557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.351685567224243,98.5958721888056,216.86578711206553,323.3766069160358,231.48935366480114,352.0208242053055,315.3866054770901,454.15963451273046,406.8215476048759,337.17110209084547,240.83678551928418,121.28499104945874,20.276958550655987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216157000670265,101.83710387672882,229.3788997855001,336.56818627464384,407.12275699038145,379.4592098621718,467.5768723878722,451.82252802651436,412.8521969024641,343.05064965049024,243.7763107765113,121.96345773463206,19.90019829617879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141103176889189,103.79695306327707,231.71550922652563,340.18617821704424,416.017380676225,347.64881470876014,291.1143976843659,391.89627462144415,418.052780731745,343.955271897388,242.7210838368608,101.61094831500436,19.146180742033795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.537690315496949,102.44051673812105,230.20797116342618,338.52803546119213,414.35973496556335,457.25026150790086,249.4297027744317,461.2450137047786,414.2841840965918,61.28318677541685,251.16339639925556,121.43609278740207,17.71419354790609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9347744992953135,102.28941500017768,231.71550922652563,272.6466836275053,335.1357020353255,252.6709344623549,369.65946688423986,333.8548165791412,337.698964083266,346.1412766456607,241.7409107209914,117.59144823808664,14.774171245488384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.2364809299914326,87.590794623661,188.7494318152165,291.1143976843659,195.53360162175903,285.15979630094,276.86759138610745,356.3928337018509,182.19141757039841,113.06883404878849,132.21501479082224,60.07735514301357,6.708618937570875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9347744992953135,91.88725325123472,203.825309491401,251.9169169082099,339.3571068391182,143.5973496556347,52.99147890577489,119.32514186291046,303.0996483653799,280.25992481197403,128.67207667220293,76.96198026780297,6.784169806542557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824320619994289,99.19878800500723,170.43232245110875,216.4890268575884,310.4111831191524,346.6691386380813,212.1170173610429,63.69534708541398,73.64569475609869,217.2430444117333,158.22091620837026,16.432811046531132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6784666851733159,21.55834105203094,167.41724632490997,149.77860364597558,229.831210908949,269.2548472468294,367.47346213596717,353.00050027598434,272.26942632783755,183.69895563349775,77.2636866984991,7.914947615164747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1656808189515377,40.55391710131197,198.39807305520503,290.58703273713587,277.69666276403353,293.9788691178119,287.270250180241,225.30859671965086,107.6415976125925,137.86840678874262,84.19846119779442,66.86152494955613,3.693542811372096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38888989678608,23.443136414798133,135.90855760219438,30.9052758613234,52.84087421302214,342.37218296531694,335.8141687204988,316.89414354018953,200.28237137278163,106.88758005844755,9.497539502045216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6784666851733159,68.7458232671327,194.62947642005187,249.35415190546001,328.2009275360302,281.1645470588718,393.63046529145856,299.02934529953063,284.63193430851936,248.07276940408508,206.68978092484699,50.50426477199667,1.8092444937955088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0354000555199483,94.29941356123186,223.57440604963642,279.1291470033518,286.6673343640394,215.13209348724166,267.0683454533661,264.0532693271673,289.5313087522948,258.5504820219997,131.68764984359228,85.3292390064166,3.01507612619878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80072339957041,81.71124706401619,209.10194123484413,254.55523277993146,310.8639912877918,346.2918813384135,260.35972651579533,344.33203215186523,26.834972795474105,16.80957130100833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2412316879232184,96.48541830950457,97.99295637260396,342.82499113395636,413.90742384211467,454.83810119790365,466.8989027478895,329.03049595914683,407.57506811383035,231.48935366480114,165.5329480073334,71.0073788843771,4.372009496545411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4877111789688255,96.3348136167518,226.5144283520541,333.553110148445,396.0421285562651,356.61898926357526,456.797950384452,434.8628490779439,393.02705243006636,183.77450650246945,183.69895563349775,78.92182945435124,2.110453879301025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9046222468977546,94.29941356123186,222.97149023343482,329.3317053446524,403.27860948625647,444.5860470965229,341.91987184186803,226.1376680975769,142.61767358495584,210.23271904346637,217.4691999734578,92.33956437468359,2.0354000555199483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62094687605854,224.70518385825858,334.4577323953428,411.41921561795516,283.0488453764483,351.41741134391333,29.24713310547125,8.291707869641945,120.68207523325711,122.1140624273848,37.38823628236044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32448824848483,129.95395621876847,192.44297462658855,416.1684824141683,338.37743076843935,179.70420343662013,178.87463501350345,172.31662076868537,256.5155790116704,123.54654666670312,63.24303596196511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83677706951599,0.527861992420558,353.37775757565214,330.9898481005045,36.7848234209682,122.34021798910923,239.4798521489376,206.68978092484699,218.22272048241214,163.57309882078513,7.2364809299914326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68174842604428,249.73140920512782,362.95084794666906,456.57179482272767,502.25173897473,514.6137499102214,496.597849931619,445.18995700310586,359.9357718204702,233.82646015101727,95.50524519363512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34464193982821,246.7918839479007,359.48296365183074,433.20420927690117,475.86907730270485,486.27123905164774,465.3158138158184,417.44986491554334,339.6588132698143,225.53475228137526,90.37971518813534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.3348136167518,230.5096775941223,349.08129894807837,411.7964729176229,451.5968695099805,401.92217316110055,383.00214798079116,291.2650023771186,232.9968917279006,182.7192795628189,79.4496914467718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00295493365812,220.55932992343762,337.6234132142943,417.37481109176224,444.9638014413814,455.36596319032435,434.78680116378166,386.77074461594435,310.10997373364694,201.41314918140384,77.5653931291952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.6460215633115,220.55982696862824,329.03049595914683,403.50476504798104,442.4755932172219,453.48116782755716,197.1917443776112,347.72436557773176,205.33284755450038,200.1317666800289,70.93182801540543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83677706951599,148.49722114460062,327.8997181505246,402.22338254660616,300.53688336262996,369.05655106803835,317.27140083985734,352.1719259432488,162.89463213561183,163.64815264456624,70.47951689195655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.1086580550274,236.4647760227388,348.5529399104673,426.94790146277916,469.91397887408823,480.99510435339516,478.43134526026415,427.2496078934752,342.59833852704134,217.3936491044861,81.03278037884287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87725469018056,243.70075990753963,357.37250977252984,435.9931298413754,478.6579978671791,488.23108823819604,466.82335187891783,416.6963444065889,335.5129593349933,217.61980466621057,60.22795983576633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25926274778013,235.78630933756546,347.1965035853112,433.4303648386256,477.3010644968325,487.10031042957365,462.75304881306846,411.8720237865945,326.6933894729308,207.5188523027731,71.98705495505594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.4703421833058,140.28056709873974,354.28188277735933,432.75239519864283,494.71355161404233,507.3017181112581,485.2910659357782,434.8628490779439,345.68896552221184,214.7553332327645,76.20845975884859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48541830950457,240.3844743958353,354.35743364633095,429.1334091658612,471.79877423685537,480.84400261545176,458.90840426375297,408.1029301062508,323.9044689084564,206.3880744941509,71.53474383160705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.383812331641465,137.6422512270182,182.49312400109451,321.4167577294876,359.33235895907796,299.1043991233117,290.5114818681642,300.83809274813564,240.5350790885881,153.99951140457762,50.50426477199667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18338507159562,86.61062150779154,329.0299989139562,197.26729524658288,469.31106305788666,333.02524815602453,303.0245945415988,410.4395395472763,319.9842734901693,194.1016144276313,62.86627570748791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.056704406479575,124.75237829910641,156.6378272762992,207.44330143380142,139.60210041356643,138.39626878116317,187.54360018281318,161.3870940725124,156.93953370699538,53.82055028370098,28.04130147306797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.910523664445787,42.212556902354734,95.58079606260681,223.49935222585532,277.7727106781958,352.54868619772606,383.152752673544,292.01901993126364,248.60063139650558,130.18011178049292,45.67994415200239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85119958128913,116.61177216740779,224.47902829653415,303.25075010332324,234.88168709066773,319.6830641046638,307.84891516159314,195.08129049831015,172.09046520696086,103.57079750155263,32.638969486147225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01245644952171,216.94133798103718,327.9747719743058,402.6001428010832,443.4557663330913,86.30941212228605,129.80285448082512,390.9165985507653,298.9537944305589,183.39774624799225,54.42396314509321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69092313469504,218.44887604413663,330.38742932949344,403.57981887176214,444.05868214929296,452.1247315024011,430.71699514312286,290.58703273713587,293.60161181814414,174.20141613145256,50.12700747232886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80105020678322,191.6894541176342,255.91266319546884,233.22304728962501,291.34055324609034,198.77483330968224,263.45035351096567,194.47837468210847,143.52179878666297,115.85775461326281,51.86070109715269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739268235159036,63.39413769990847,126.63717366187358,356.92069569427144,460.7176487575486,467.27566300236674,444.2092868420458,391.9718254904159,303.4764086198571,183.85005737144112,51.78564727337162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.391836380675976,104.92773087189929,200.5085269345061,415.6406204217478,364.75959539527395,366.4937860652884,443.3802154641197,385.5644159383505,296.69273585850516,176.23631914178188,47.714847162331715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92182945435124,217.3180982355144,331.3671054001723,407.650618982802,444.05868214929296,447.37546470618787,432.6763472844806,368.9054493300949,277.1692978168036,161.5376987652652,40.93067735578917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03753113677466,212.64487935346347,323.30105604706415,398.4542888662623,439.46101413621375,447.37546470618787,426.04327921588134,372.071627194237,283.8028629305933,165.00508601491285,41.9108504716586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.70092169574919,208.4990254186425,329.7840164681013,411.34416179417406,455.4410170141054,464.1099821834151,441.87267740102027,208.4990254186425,296.69223881331453,167.26664163215725,41.83529960268692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17305970332863,209.479198534512,330.7641895839707,413.8318729731429,440.21453464516816,448.0539313913612,339.88447178634806,254.254023394426,248.60063139650558,126.56162279290187,33.31743617132055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39413769990847,192.594076364532,321.26615303673486,378.02672562285346,375.8407208745808,368.9810001990666,425.364812530708,273.7019105671559,280.4860803736985,106.73697536569479,31.583742546496712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56014532607283,232.620628518614,356.99574951805255,442.0988329627447,469.98952974305985,477.8289264892529,377.12210337595576,397.32400810283065,303.4764086198571,177.74435425007186,42.287610726135796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211733049951306,33.61914260201666,200.28237137278163,197.19224142280174,283.3505518071445,462.75304881306846,435.0885075944777,379.9860777642112,290.3608771754115,167.1155398942139,38.44346322201095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02245501057588,214.3785729782873,267.89741683129216,370.86579556183375,414.6609443510689,390.3131856893731,281.6919120061017,133.873654591865,154.52737339699814,34.14700459443722,9.497539502045216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32366439608141,216.2628712958639,333.7787686649788,409.98722842382745,452.1242344572105,460.1147329413469,437.2745123427505,381.9464239959501,292.24517549298804,169.22649081870546,38.29285852925819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39446450712127,226.21321896654857,344.10587659014084,432.82695197723325,472.47674387683816,479.1858598595997,455.5165678830771,389.2584557949132,282.59653425299945,158.74877820079084,33.69469347098835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47476613402476,218.22272048241214,336.11587515119487,426.9474044175885,472.0244327533893,480.2410867992501,453.179461396861,393.8561238079925,298.57703417608167,165.68355270008615,36.70976959718712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.970828169240896,71.76089939333148,333.8548165791412,416.77139823037004,460.41594232685236,468.10473438029265,443.0790060786142,383.6050637969928,281.6919120061017,158.296467077342,33.01622678581502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12258352160991,209.40364766554023,322.77369109983425,408.93200148417696,436.0686807103472,146.31121639632798,427.6258711027618,360.31253207494746,182.2669684393701,146.76352751977683,27.211733049951306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18305826438281,206.31302067036984,323.52721160878866,405.99247622694986,449.10915833101166,456.57179482272767,430.03803141275887,373.7297699500892,269.48050576336317,150.2309147694245,29.24713310547125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86627570748791,201.41314918140384,317.4975564015817,398.90659998971114,286.0639215026472,226.3638236593013,332.3467814708511,231.26319810307675,261.264348762693,104.55097061742208,14.548015683763944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28318677541685,199.67945555658,252.29417420787775,406.8215476048759,448.958553638259,457.47641706962537,430.9431507048474,372.37283657974257,279.9582183812779,153.3210447194043,28.34251085857349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352836226840495,119.55129742463491,206.08686510864536,252.5203297696021,316.9696944091611,375.9162717435525,343.3523560811864,291.7928643695392,204.6543808693271,60.22795983576633,7.010325368266994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2214048037926535,47.714847162331715,65.73074714093393,124.75237829910641,143.82350521735913,143.6729005246063,143.97410991011188,101.83710387672882,67.53999163472945,36.106853780985496,28.34251085857349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51966770540828,222.97149023343482,361.367759014598,452.1247315024011,502.7035530529883,513.1057148019312,483.9346296106223,414.88709991279336,309.2809023557208,165.00508601491285,30.5285156068462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99180571298771,225.23304585067916,360.5386876366719,450.91840282480723,499.68847692678946,508.6591485267954,478.50739317442634,409.9121746000464,305.66241336812976,161.6132496342369,28.64421728926961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.28318677541685,205.33284755450038,331.5177100929251,414.81154904382174,456.4962439537559,465.0141073851223,442.55114408619363,378.32843205354965,281.3151517516245,144.20026547183633,20.9554252358293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291707869641945,180.2315683838501,74.85152638850194,402.52508897730223,447.07425532068237,459.2856615634209,440.81745046136973,377.423809806652,276.3402264388775,142.31596715425968,21.633891921002622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44379002922378,190.3325207472876,307.54720873089695,395.81597299454063,448.35514077686673,454.00902981997774,426.57064416311135,362.5735906470012,265.71190912821004,136.0596593401377,18.392660233079397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.956575895445546,183.9251111952222,299.4816564229795,376.36808582181084,418.35448716244105,424.15848385311415,400.86644917625955,344.4075830208368,253.4249520164999,132.66732591427112,17.337433293428887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.428713903024985,182.1163637466173,297.2201008057351,386.46903818524817,429.58621733450065,438.55589484412536,180.30711925282174,125.43084498427972,252.3697250768494,126.03425784567196,10.176006187218533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10718058819831,193.12144131176186,319.53245941191113,405.6907697962537,437.80237433517095,445.5667172575831,418.9574029786427,359.86071799668923,262.6963359568207,135.0039353552966,16.73402043203665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07653129061014,177.51819868834744,299.1048961685023,260.20912182304244,284.3302278778233,446.8480997589579,279.9582183812779,375.463463574913,264.5811313195879,136.13471316391878,17.11127773170445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0363804771584,183.54835094074502,314.40643236122065,260.0580200850991,456.64734569169923,329.5578609063768,335.4374084660217,381.56916669628237,191.91560967935862,139.3008910280609,15.60373966860506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.63454553542826,195.23189519106288,319.2307529812149,401.3938141234892,446.77254888998624,455.21535849757163,429.5857202893101,368.9059463752855,272.42052806578096,139.82825597529092,17.412487117209963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.76532334405046,198.6997794859012,320.66323722053323,402.22338254660616,445.49066934342073,453.5562216513382,425.5154172234609,363.0259017704502,233.52475372032112,121.13438635670595,15.075877676184499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.750247217851665,190.70928100176477,312.3715293508913,391.29335880524246,434.937902901725,442.4755932172219,418.1288286459073,358.0509764577031,262.620785087849,133.64749903014058,13.945099867562305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07653129061014,182.2669684393701,304.2309232191927,386.99690017766886,431.0937553976001,438.93315214379317,317.94986752503064,174.2769670004242,174.35202082420528,121.88840391085094,9.648641239988578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.5234380417016,144.42642103356073,233.52475372032112,303.0996483653799,280.8628406281757,270.38512801026104,256.8172854423665,195.91036187623627,145.33104328045852,47.33808690785453,0.0755508689716806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.614391844084885,75.68059776642801,189.35234763141813,300.76303892435436,413.9824776658957,292.16962462401636,293.2253486088575,340.0355735242914,145.93395909666015,122.86807998152979,9.874796801713016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.1458539348209715,22.53851416790037,51.18223441197939,124.07391161393306,130.7830275966945,165.68355270008615,227.87136172240082,153.39659558837602,108.92298011396747,8.442312562394703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.955752043042125,168.24631770283608,75.98230419712414,185.58375099626497,176.6135764414497,102.89282786156991,92.71632462916081,67.16273433506164,48.69502027820116,126.71222748565464,6.9347744992953135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.678793492386134,87.96705783294756,165.00508601491285,225.76041079790912,187.54360018281318,121.88840391085094,116.00835930601556,84.19846119779442,33.995902856493856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74992041063885,167.3421925011289,294.6573358029852,168.77417969525663,437.275009387941,285.76271211714163,186.78958262866826,127.39069417082796,256.96739308992863,5.955098428616482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33300934270992,168.84923351903768,294.1294738105646,381.79581930319733,428.15373309518236,439.00820596757416,412.9272507262452,350.66389083495886,255.23419651029545,122.18961329635648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08652985166432,170.05556219663157,298.5019803523007,381.7202684342257,426.7217459010548,385.79057150007486,267.1438963223378,316.4418324167405,218.07211578965942,106.20911337327423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.995902856493856,29.24713310547125,66.25811208816388,162.81908126664015,197.1917443776112,249.5803074671844,286.81793905679217,278.1494709326729,128.7476275411746,21.55834105203094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.754671168570642,158.22091620837026,278.90299144162736,360.7648431983963,404.4849381638504,427.47526641000906,405.23845867280477,343.80417015944465,245.8867646558124,116.76237686016056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.94067591684334,165.30679244560898,287.87316599644265,381.3430111345578,430.49034253620795,441.0436060230942,414.88709991279336,354.20682895357817,249.1284933889262,122.4913197270526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73484428444007,159.7289513166603,280.8628406281757,363.32760820114623,421.6707726741454,432.37513789897497,408.1784809752225,348.0255749632372,244.75648389238083,119.25008803912937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.623893359948443,166.73877963973666,302.57228341814994,396.8716969793818,448.73239807653437,460.7176487575486,434.410537954495,372.1466810180181,270.46018183404203,131.9888592290978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65454265753661,171.78925582145538,299.782865808485,386.619642878001,433.20420927690117,444.13423301826464,418.881852109671,357.9754255887314,260.58588207751967,129.35054335737618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73484428444007,165.00508601491285,290.88824212264143,375.53901444388464,420.4649410417421,429.3595647275857,332.04507504015504,243.9274125144547,249.6558583361561,120.53147054050434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.542938118619338,39.64929485441422,138.7730290356404,271.0635946954344,263.1486470802696,306.26582622952213,168.4724732645605,93.77155156881129,69.80105020678322,37.38823628236044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.257131666525424,10.251557056190213,44.47361547440849,65.1278313247323,90.00295493365812,78.39446450712127,91.05818187330864,77.03753113677466,73.57014388712697,120.30481793358929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.492788744113431,138.7730290356404,268.95314081613327,369.28270662976274,405.012800156271,412.47493960279627,387.2225586942026,325.6376654880897,232.46952678067055,109.37529123741636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.6533919979203615,114.57637211188784,224.10226804205695,351.1166990035984,395.2886080473108,316.51688624052167,197.71960637003173,192.7446810572847,240.98739021203698,115.63159905153836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9801731158694352,34.824974234419926,162.5929257049157,242.11767097546857,328.27598135981134,320.7382910443143,298.65208799986283,230.6602822868751,133.5719481611689,93.39479131433413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61914260201666,259.0027931454486,348.47788608668617,397.47411575039285,408.40463653694695,386.99640313247824,125.65700054600413,242.4949282751364,114.12406098843896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28170930858777,133.7981037228933,253.12324558580374,346.5180369001379,395.36366187109184,406.9721522976288,302.2705769874538,223.348250487912,235.86136316134656,109.60144679914082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.708618937570875,60.6802709592152,107.18928648914364,187.31744462108884,284.48132961576664,303.55195948882874,292.84809130918967,236.01246489928997,185.65880482004602,78.3189136381496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839396746193067,116.23451486774,169.30154464248656,288.0993215581671,376.8203969452597,304.0793244360587,320.66323722053323,229.60505534722458,168.54802413353218,50.956575895445546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025401494465775,123.54654666670312,240.6106299575598,333.40200841050165,181.58850175419673,169.0753890807621,274.9832930685308,312.44708021986304,219.7302585455116,101.00803249880276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442312562394703,119.62684829360657,235.56015377584112,20.12635385790323,119.32514186291046,241.9670662827158,372.97624944113477,110.12881174637077,6.784169806542557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15421324083653,240.00771414135815,332.8746434632717,383.0772018045722,397.24845723385897,377.6499653683763,320.813841913286,225.00689028895474,109.2246865446636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.6065243642854,238.1979726023721,329.40675916843344,379.76041924767736,395.36366187109184,372.1466810180181,184.3774223186711,71.30858826988259,40.1016059778631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59964252509892,118.64667517773717,237.74615852411372,378.7051923080269,405.23895571799545,273.4002041364597,240.9118393430653,182.49262695590386,113.44559430326565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72780065704404,258.9272422764769,147.74320359045564,271.3653011261304,251.9924677771816,227.720757029648,332.5729370325756,238.49967903306813,117.29023885258113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08423698220005,268.34972795474107,369.13210193700996,429.81187585103464,449.3353138927362,428.5304933496595,371.0164002545865,272.6466836275053,135.98410847116602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.7027259697911,266.164220251659,358.8805448808198,350.43823231842504,319.7586149736355,312.3715293508913,343.72911633566355,247.8466138423606,123.01868467428257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.524091656127226,126.71222748565464,238.7258345947926,209.25254592759688,32.03605366994559,77.71599782194797,39.42313929268978,42.66486802580361,36.55866785924376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.18125399034092,29.39773779822401,91.5855468205386,128.97378310289906,59.775648712317455,80.73107394814673,125.43134202947029,91.5855468205386,51.86070109715269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.5568720349701,265.2595980047612,361.0660525839018,413.906926796924,430.41528871242684,423.55556803691263,353.00050027598434,261.4149534554457,134.40101953909493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87840534979676,262.39512657131513,356.0911272711548,407.42446342107763,424.0078791603614,406.44478735039866,351.8697224673621,261.49050432441743,136.28581490186215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51114661118315,262.31957570234346,363.9305240173479,423.5560650821032,441.420863322762,422.19863466656585,363.7804163697857,260.8875885082157,134.25041484634218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.44592111047848,262.5457312640679,355.6393131928965,406.9721522976288,423.70617272966535,404.258782602126,350.28713058048174,261.1132470247496,135.45624647874547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90265618464632,232.16831739516502,322.77369109983425,372.90119561735366,387.75042068662316,369.28270662976274,237.21829653169326,234.42937596721885,117.59144823808664,7.914947615164747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29466280330007,224.17781891102862,315.91446746951067,371.24255581631104,388.5044382407682,371.24255581631104,320.7382910443143,95.27908963191071,116.23451486774,6.558014244818118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.1086580550274,70.93182801540543,72.4393660785048,53.66994559094821,130.10456091152122,121.3605419184304,149.85365746975666,100.25451198984835,117.29023885258113,7.914947615164747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.49901696887428,95.27908963191071,95.43019136985407,95.43019136985407,102.21436117639662,83.8972518122889,71.23353444610153,75.07768195022639,23.669291976522565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59702284842186,274.75713750680643,376.971498683203,438.7825474510405,458.83285339478135,440.0634329072248,383.6045667518022,287.79761512747103,151.88905752527663,22.689118860653128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99180571298771,204.1270159220971,283.5011564998972,359.18225131151587,385.41381124559774,413.8318729731429,354.35743364633095,260.35972651579533,62.037204329561824,1.50753806309939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.306783995840727,6.407409552065358,120.75762610222877,116.15946104395893,216.4890268575884,67.69059632748221,109.978207053618,130.85808142047563,54.57456783784596,0.9046222468977546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3366094410254634,58.79597264163861,170.3567715821371,146.83858134355788,195.6091524907307,224.55457916550583,91.13323569708972,71.91200113127485,8.141103176889189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24155849513604,78.9973803233229,56.609967893365905,132.36611652876562,112.23976267086238,108.84742924499581,143.22058940115747,84.9524787519394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65454265753661,129.87840534979676,184.6035778803955,243.02279026755693,400.2635333600578,383.68011762077384,346.81974333083406,255.0835918175427,137.9439576577143,21.784496613755373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.740248656797505,191.16159212521362,334.98509734257266,326.3166292184536,169.1509399497338,178.27171919730182,182.5681778248756,52.01180283509606,57.81579952576919,2.7889205644743407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9400223024177023,31.50868872271564,23.970501362028077,60.90642652093965,110.80727843154408,97.84235167985123,130.10456091152122,59.32333758886858,74.17305970332863,4.824320619994289,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
