new object=loadshape.684_command_center_shape npts=8760 interval=1 useactual=yes mult=[295.858,299.385,303.155,304.067,319.019,317.358,362.26199999999994,364.899,398.759,394.702,398.166,399.73699999999997,397.48900000000003,393.483,394.605,394.88800000000003,383.20099999999996,361.75300000000004,342.832,340.13300000000004,321.454,319.48,303.584,303.782,306.10400000000004,306.512,305.73900000000003,304.42900000000003,370.23400000000004,378.142,511.652,582.335,595.0369999999999,615.612,628.089,643.3919999999999,633.345,649.39,649.337,650.045,648.305,652.309,504.72900000000004,501.713,419.61800000000005,398.158,340.564,338.842,336.09,332.584,326.996,325.819,391.356,400.47,531.234,604.614,615.554,631.658,632.741,626.9630000000001,606.273,623.7869999999999,625.201,626.1469999999999,629.477,634.049,480.11300000000006,476.019,394.675,377.347,321.931,321.392,314.913,314.805,314.936,315.307,381.041,381.892,519.5980000000001,593.03,605.854,622.575,631.312,641.384,631.1,651.422,661.942,669.209,671.7710000000001,679.7760000000001,526.665,521.332,438.004,419.402,366.12,366.42800000000005,360.267,358.93199999999996,358.18699999999995,353.467,412.49199999999996,420.42699999999996,560.373,634.683,646.691,664.956,671.91,668.127,641.299,654.3380000000001,654.717,653.299,637.535,635.5930000000001,479.772,475.82,395.14599999999996,376.548,321.85,321.939,316.031,315.905,315.723,317.08299999999997,384.61199999999997,387.093,524.82,598.257,611.0369999999999,625.433,627.355,628.759,609.094,626.225,627.28,627.965,631.814,636.95,481.661,477.86699999999996,396.832,378.01599999999996,324.045,324.514,319.726,323.055,324.177,323.772,338.18300000000005,337.091,382.19300000000004,448.097,444.56800000000004,501.295,504.546,504.838,489.408,486.17900000000003,486.19699999999995,442.785,446.106,430.385,405.285,401.67699999999996,336.658,336.337,321.32,321.744,307.439,307.44599999999997,306.651,306.76,323.127,323.657,370.574,371.911,405.579,401.837,405.235,405.534,404.70300000000003,401.034,401.01099999999997,400.844,388.37800000000004,367.885,346.837,343.14099999999996,328.80300000000005,329.06699999999995,314.159,314.619,316.675,316.685,317.865,319.788,384.474,384.45099999999996,520.806,594.436,606.86,621.835,624.9069999999999,624.845,605.019,622.575,624.98,631.94,632.2669999999999,634.311,489.21,494.315,420.968,407.96,355.431,355.36400000000003,343.69699999999995,337.81800000000004,333.67800000000005,331.913,399.99199999999996,407.106,541.133,613.009,625.137,646.247,661.318,674.597,657.561,672.373,674.127,675.4739999999999,679.066,683.836,530.034,519.7090000000001,425.119,395.717,336.68199999999996,339.14300000000003,335.402,331.73900000000003,328.25300000000004,324.593,385.361,390.439,526.695,600.264,617.311,647.974,669.878,674.9680000000001,659.0189999999999,678.2819999999999,678.6569999999999,677.189,679.51,682.9939999999999,528.396,514.553,418.274,388.295,331.10400000000004,327.69199999999995,320.439,320.03700000000003,316.815,314.73900000000003,379.153,390.33,533.885,611.332,624.472,640.008,642.694,642.172,621.136,637.5459999999999,635.849,635.034,638.471,643.793,490.608,487.38300000000004,404.51099999999997,392.45099999999996,341.82599999999996,333.353,327.026,325.16700000000003,323.184,323.426,387.42900000000003,390.385,527.61,604.481,615.453,626.562,629.452,635.179,617.086,631.306,632.2180000000001,633.141,635.43,637.4630000000001,478.733,470.333,387.8,368.49300000000005,313.613,313.772,308.243,308.262,308.226,308.188,323.469,323.955,368.24699999999996,437.163,432.64,493.64599999999996,503.769,513.776,510.65,516.656,525.0840000000001,479.93800000000005,481.36199999999997,458.473,429.017,419.665,351.792,345.963,326.673,325.244,310.05,308.80400000000003,306.35400000000004,305.421,319.369,317.753,360.31800000000004,359.82,396.337,398.583,413.195,429.278,446.45,453.793,456.764,459.605,448.23900000000003,424.434,402.93300000000005,382.335,360.577,354.093,333.155,333.86800000000005,324.91,322.072,321.051,319.936,332.417,334.94599999999997,376.92400000000004,373.37699999999995,414.711,418.718,430.705,445.12,447.611,445.037,447.685,446.376,429.902,388.017,353.30400000000003,343.9,328.76599999999996,326.01,308.666,310.517,314.621,315.12,315.189,317.293,385.718,398.11199999999997,540.455,619.575,633.2769999999999,643.432,642.364,638.2719999999999,614.122,625.759,625.544,626.675,632.119,640.1569999999999,499.642,499.079,417.852,398.94,339.841,334.566,327.327,325.967,326.547,326.643,391.093,397.86699999999996,534.618,608.732,622.256,638.359,642.1080000000001,639.433,615.893,633.315,633.555,629.819,639.494,639.251,492.35699999999997,495.222,412.787,394.05,340.991,342.86699999999996,335.531,335.801,334.8,329.452,388.98199999999997,398.384,536.606,609.219,620.722,630.808,627.65,626.316,607.761,625.724,628.061,631.951,635.374,636.08,482.349,478.343,396.94199999999995,377.468,322.737,322.972,316.7,316.382,316.26599999999996,316.42,383.366,385.344,523.436,606.913,634.013,651.5169999999999,656.7260000000001,663.345,649.679,669.1510000000001,664.7130000000001,660.525,664.987,671.99,521.871,517.193,433.306,410.39300000000003,356.98699999999997,356.454,344.961,336.615,332.657,330.61199999999997,337.499,334.449,380.848,456.275,463.219,535.641,542.997,547.778,540.035,540.74,540.9830000000001,496.454,501.316,481.712,451.408,448.079,386.399,385.131,372.89,374.901,359.62300000000005,359.26099999999997,357.181,355.26199999999994,366.07,360.281,404.56699999999995,398.934,435.88,437.05199999999996,446.41900000000004,448.548,451.07300000000004,453.28,458.795,459.88800000000003,446.07599999999996,420.855,404.051,395.80400000000003,377.355,377.12800000000004,358.13599999999997,355.75199999999995,357.414,351.084,349.42199999999997,347.535,408.275,413.79900000000004,551.247,620.96,636.056,654.371,650.1419999999999,630.62,614.41,637.7819999999999,639.985,641.477,646.548,648.9,492.594,483.935,398.70599999999996,378.12300000000005,323.77099999999996,324.031,317.29,316.91,316.98900000000003,317.455,384.855,386.095,524.238,597.758,618.589,640.21,645.737,647.012,629.922,652.38,657.813,663.002,670.7080000000001,677.3919999999999,526.7,522.988,441.778,423.051,369.332,370.61699999999996,365.754,362.699,356.475,351.085,402.91,394.57599999999996,540.625,617.933,636.749,657.8480000000001,663.9680000000001,667.0269999999999,653.107,669.842,669.919,673.755,680.7080000000001,681.3510000000001,526.806,522.009,438.91900000000004,420.65,368.348,368.32099999999997,359.94599999999997,355.031,352.884,351.605,418.8,423.227,560.297,631.561,647.874,666.033,670.722,670.7860000000001,650.529,668.775,672.148,673.5239999999999,678.0989999999999,676.5260000000001,523.84,522.638,436.05300000000005,412.592,358.341,358.631,355.152,356.457,355.98400000000004,354.05199999999996,419.256,419.39,555.356,624.2769999999999,638.183,654.441,658.8989999999999,662.775,644.746,663.568,665.07,670.346,672.997,669.592,515.793,510.409,425.945,405.31800000000004,353.63599999999997,354.958,348.574,347.092,343.73400000000004,340.95300000000003,360.464,371.825,420.666,486.894,485.95,546.443,553.139,556.446,544.3480000000001,543.3340000000001,544.135,499.96,504.50800000000004,485.26199999999994,464.462,460.105,383.9,372.545,349.345,344.99199999999996,327.358,322.538,320.982,323.355,337.88800000000003,335.33,378.73800000000006,376.759,416.485,422.815,444.659,461.892,463.24699999999996,460.249,461.25300000000004,461.441,447.283,419.764,398.6,393.365,379.569,380.76099999999997,363.66,348.798,346.44800000000004,342.717,332.565,334.332,399.67800000000005,404.699,541.418,609.168,621.4259999999999,658.056,672.4789999999999,676.966,658.355,675.977,677.284,679.9639999999999,681.678,677.4019999999999,529.299,526.242,437.80199999999996,418.80800000000005,362.465,366.468,359.82300000000004,357.11800000000005,358.12199999999996,357.332,421.846,421.949,559.37,630.428,643.34,647.576,643.548,632.673,607.165,624.024,624.211,624.215,627.595,627.794,479.14,481.414,409.314,400.41900000000004,356.325,359.615,352.75699999999995,346.57599999999996,340.577,334.22,393.501,394.423,526.045,594.77,611.903,635.431,647.539,659.538,651.999,680.9060000000001,687.117,688.32,692.2339999999999,692.19,535.95,521.475,435.50199999999995,409.42900000000003,352.791,350.2,340.084,339.038,337.13599999999997,335.035,398.288,402.71,539.128,610.7090000000001,629.198,653.716,672.9789999999999,689.7710000000001,670.595,684.6519999999999,685.507,689.206,694.212,693.943,544.0409999999999,538.831,456.925,437.095,381.43199999999996,381.39599999999996,374.99300000000005,374.76099999999997,373.467,372.042,437.426,438.046,575.639,646.0790000000001,661.419,678.172,681.821,681.544,659.023,673.492,672.39,672.115,676.0160000000001,671.939,516.002,500.985,414.319,391.082,331.36800000000005,327.718,322.115,319.189,316.367,315.858,330.441,330.50300000000004,375.689,450.139,453.15,513.49,517.235,517.5409999999999,504.406,503.875,504.569,454.056,455.42400000000004,436.651,421.083,416.94599999999997,353.13300000000004,354.991,340.44,342.26,328.639,327.19599999999997,322.357,311.441,322.253,322.275,368.954,369.907,410.81199999999995,404.23699999999997,409.149,414.625,411.718,410.251,414.815,418.707,412.75699999999995,392.249,382.85,379.35400000000004,365.98699999999997,364.996,348.647,350.311,354.74699999999996,357.00300000000004,355.82199999999995,353.985,415.94599999999997,417.292,553.8580000000001,623.895,643.034,663.1080000000001,666.67,668.319,653.268,672.913,676.7230000000001,681.055,679.3739999999999,651.7330000000001,515.38,527.254,444.72,424.788,367.791,365.676,358.94599999999997,359.791,356.912,354.173,415.028,400.659,527.446,601.345,612.823,624.988,626.381,626.77,609.2090000000001,627.654,626.314,625.929,629.476,630.895,481.64300000000003,476.76800000000003,395.781,376.855,323.543,321.689,314.79,315.215,314.743,314.61,380.11800000000005,381.495,519.991,591.885,608.953,626.979,629.294,634.075,633.401,661.2,664.377,667.007,666.6239999999999,666.8889999999999,505.99,495.29699999999997,411.347,390.454,335.99300000000005,334.0,324.237,322.215,321.119,319.285,383.61199999999997,387.00800000000004,519.181,587.7090000000001,604.508,625.345,636.9259999999999,646.514,633.007,658.855,666.25,670.941,676.444,671.508,505.314,490.631,402.98900000000003,379.015,322.58799999999997,320.783,313.547,311.972,310.502,309.57,374.895,378.20599999999996,512.165,581.004,598.538,622.972,639.222,655.961,651.935,684.3489999999999,687.2,687.418,690.284,687.674,529.2669999999999,518.381,430.191,406.561,350.663,346.04699999999997,337.006,332.80400000000003,329.35400000000004,327.04400000000004,338.199,338.031,382.789,450.91900000000004,455.324,532.414,553.495,556.937,546.516,546.4830000000001,546.562,499.44300000000004,501.81699999999995,473.994,454.606,453.783,385.914,381.917,363.226,359.57199999999995,346.36,351.07300000000004,348.925,340.83099999999996,347.295,339.51199999999994,378.67400000000004,375.72900000000004,413.541,413.869,417.106,410.089,406.92699999999996,402.45300000000003,402.63599999999997,402.31300000000005,390.13800000000003,364.705,348.832,345.149,329.85699999999997,329.759,313.778,314.116,326.657,344.556,334.88,321.585,387.066,397.79,535.762,604.745,618.015,630.5740000000001,633.861,633.328,612.153,630.202,630.643,631.26,635.141,635.668,485.01599999999996,478.209,396.5,378.404,325.959,323.51,315.76099999999997,314.952,312.883,310.834,375.282,378.952,513.076,579.928,598.979,620.305,634.702,648.283,643.96,674.7239999999999,677.317,679.488,684.5189999999999,685.2589999999999,534.811,526.3,431.999,401.47900000000004,338.86199999999997,338.77,334.99199999999996,336.449,334.04699999999997,331.35400000000004,397.68,407.69800000000004,542.594,612.7230000000001,642.065,665.79,670.617,665.4580000000001,636.202,641.879,632.918,629.8330000000001,631.243,629.705,477.63199999999995,476.441,395.09,375.589,321.996,324.149,317.83299999999997,319.983,320.993,320.842,386.759,388.764,526.1419999999999,600.984,614.335,629.99,641.062,649.02,622.605,631.587,630.164,632.805,638.238,638.2080000000001,482.26,480.871,400.30199999999996,380.435,327.82099999999997,328.75800000000004,322.168,321.027,321.36400000000003,322.171,387.664,387.166,522.776,590.633,608.8969999999999,625.322,631.867,642.763,627.807,646.781,648.678,647.268,649.514,648.374,487.048,479.26800000000003,396.684,377.15,322.268,322.547,317.009,317.389,317.29900000000004,316.54900000000004,331.33099999999996,332.394,378.20300000000003,439.412,442.961,502.538,514.2130000000001,523.789,512.122,510.74800000000005,512.715,468.99699999999996,471.251,447.065,418.759,410.281,340.124,339.131,323.607,324.89599999999996,311.215,312.072,313.485,312.82099999999997,326.043,327.395,372.52,367.974,404.53,401.649,406.661,412.62199999999996,418.33099999999996,418.01,419.839,420.972,407.681,378.94800000000004,357.017,353.14599999999996,336.159,335.033,318.307,319.16900000000004,315.305,316.839,315.764,315.66200000000003,332.064,330.555,375.168,370.977,410.616,410.22,421.566,431.214,435.596,434.167,436.316,437.096,421.871,390.83099999999996,367.73699999999997,364.20099999999996,350.36400000000003,349.17400000000004,330.931,333.245,337.846,339.255,339.89,339.87800000000004,407.634,409.37699999999995,546.465,613.465,630.781,648.913,655.279,656.424,637.224,656.2919999999999,659.747,659.768,661.42,656.284,500.379,494.647,411.66,392.43699999999995,336.565,337.974,335.62800000000004,340.199,345.31,349.64599999999996,418.18199999999996,421.834,563.346,629.345,634.489,641.8969999999999,646.806,648.307,631.013,643.867,640.6619999999999,641.518,653.2919999999999,660.865,506.44300000000004,499.88300000000004,423.301,411.31,357.606,358.001,353.98199999999997,357.165,359.335,357.77,421.394,421.14099999999996,557.488,625.788,643.232,662.054,665.725,662.566,642.692,659.003,658.732,659.49,664.852,666.816,515.07,511.86699999999996,429.115,411.63699999999994,361.50800000000004,360.783,353.588,353.457,343.996,337.441,401.88699999999994,405.73800000000006,542.13,611.355,638.031,659.638,663.947,663.419,646.98,665.971,666.8,666.309,670.378,670.6,512.064,507.292,428.185,410.55300000000005,358.276,359.28,351.772,351.00300000000004,350.606,350.33099999999996,365.934,365.649,412.059,474.912,466.157,519.437,527.779,535.908,526.078,524.378,530.149,487.916,487.16900000000004,452.652,431.45300000000003,425.722,356.51300000000003,353.941,337.79699999999997,339.81,328.289,329.165,331.265,330.417,341.985,334.716,372.244,362.82599999999996,404.277,400.79400000000004,404.625,405.667,405.486,401.98800000000006,402.094,402.336,390.481,365.51300000000003,350.55199999999996,362.11300000000006,356.543,358.718,342.14300000000003,341.409,343.157,343.061,344.11400000000003,344.819,407.25,406.023,544.433,607.784,623.22,634.317,630.5740000000001,638.122,624.161,642.79,653.035,667.216,674.518,673.615,521.438,518.623,439.211,421.164,365.93800000000005,366.522,357.82,360.045,362.31800000000004,361.00699999999995,424.371,419.462,553.503,625.865,647.403,663.033,672.171,676.143,658.117,655.109,647.075,651.135,661.431,664.113,505.184,496.10900000000004,405.82099999999997,381.031,325.468,323.541,315.89099999999996,315.47,315.231,315.242,380.975,382.231,520.744,587.4169999999999,607.871,624.6469999999999,630.632,631.512,612.67,631.354,632.281,632.606,637.25,638.469,489.966,490.705,409.091,390.587,336.80699999999996,339.006,335.93,336.904,338.24300000000005,340.954,405.54400000000004,408.01599999999996,547.212,613.154,633.411,651.906,657.555,660.15,638.511,657.533,661.334,663.748,666.949,669.587,513.259,511.431,428.51300000000003,409.293,356.87699999999995,357.849,351.441,351.30699999999996,353.85699999999997,355.575,418.89,416.51599999999996,555.29,622.441,645.77,659.46,661.534,669.732,654.273,676.035,685.8810000000001,689.3380000000001,685.937,682.5830000000001,522.4069999999999,518.5219999999999,432.25800000000004,409.226,353.968,361.69300000000004,364.668,367.81800000000004,368.92,367.73900000000003,376.361,373.91900000000004,418.336,479.66900000000004,488.749,553.503,561.734,564.256,550.6569999999999,544.021,543.765,499.306,502.81699999999995,480.824,454.27,455.05800000000005,391.731,391.22900000000004,374.931,375.59,362.434,362.865,362.93300000000005,362.17199999999997,373.727,369.048,410.795,403.975,447.67900000000003,447.75699999999995,452.327,451.57599999999996,450.241,446.981,447.529,447.035,433.311,408.491,386.713,386.037,369.939,367.736,351.717,351.48800000000006,353.13300000000004,352.827,352.459,352.51199999999994,415.985,415.023,551.558,617.798,640.946,661.447,668.847,672.363,650.873,662.703,661.8380000000001,661.317,664.1439999999999,663.7760000000001,508.75,509.031,425.526,404.964,352.55,354.171,349.38699999999994,349.885,352.23699999999997,355.555,424.07099999999997,428.986,565.825,630.1080000000001,649.776,664.812,672.092,668.942,640.294,652.8240000000001,650.114,650.133,652.035,651.5319999999999,501.30300000000005,504.87199999999996,421.332,395.41,331.404,324.089,317.20599999999996,317.518,318.003,318.158,383.624,384.839,523.622,590.389,612.21,631.031,636.842,639.774,621.186,639.9069999999999,643.24,645.9169999999999,650.617,651.89,495.76099999999997,496.07800000000003,414.86699999999996,394.399,336.29699999999997,334.852,326.399,321.768,318.405,317.874,383.301,384.676,523.503,590.14,610.5,627.052,631.776,633.525,614.759,635.111,637.626,634.155,634.9,634.4630000000001,477.20599999999996,478.29400000000004,396.939,377.475,322.737,322.904,316.643,317.756,318.69599999999997,320.635,386.899,390.93800000000005,529.783,600.91,624.4169999999999,641.626,647.409,644.3,621.506,636.813,635.688,635.621,641.087,642.5830000000001,488.189,482.00699999999995,398.551,384.06699999999995,332.99199999999996,334.959,332.25,335.144,342.76199999999994,345.962,362.5,365.58099999999996,413.889,480.165,485.565,545.8340000000001,552.271,553.245,537.502,533.539,533.7230000000001,489.399,493.352,471.504,447.366,447.31300000000005,379.978,378.092,355.11199999999997,334.471,307.018,304.595,303.435,318.288,320.58,369.50800000000004,370.56300000000005,405.556,407.23,417.61800000000005,428.789,430.81699999999995,428.111,428.778,427.918,418.26800000000003,396.48900000000003,371.394,373.19,363.62699999999995,361.974,347.506,348.592,343.805,352.035,348.833,342.719,400.50800000000004,409.525,546.39,618.061,632.4830000000001,655.3660000000001,664.7130000000001,670.554,654.266,672.113,672.462,671.768,673.77,672.928,513.89,514.784,436.80699999999996,416.528,362.23,362.42400000000004,356.12199999999996,356.005,355.16900000000004,355.01800000000003,420.089,422.241,560.857,632.303,646.36,667.347,677.71,681.6080000000001,656.638,669.367,667.028,670.3989999999999,674.663,673.302,512.354,513.262,435.842,414.5,357.1,355.279,348.76599999999996,345.26099999999997,344.621,345.207,408.781,407.916,542.654,612.165,618.564,626.604,628.5930000000001,630.7130000000001,613.006,632.7959999999999,638.441,643.257,647.194,647.5319999999999,484.93300000000005,481.245,401.31699999999995,380.555,326.009,327.19,320.482,319.99,320.034,320.02299999999997,383.48900000000003,384.284,523.585,597.972,610.947,630.726,641.755,651.499,638.023,657.5239999999999,659.182,659.427,664.448,667.59,501.434,499.415,421.205,400.605,343.86,342.87800000000004,336.63,328.589,322.361,325.725,394.50800000000004,398.55300000000005,540.869,616.504,630.731,646.169,649.175,651.319,630.56,644.512,645.5219999999999,644.27,644.964,642.597,481.55800000000005,484.39099999999996,408.28,392.339,342.608,346.204,342.869,343.70099999999996,343.548,343.51300000000003,359.912,361.015,398.728,467.529,458.17800000000005,505.44199999999995,507.166,506.46,488.996,484.879,484.98900000000003,440.92800000000005,444.731,424.88800000000003,395.676,397.769,338.305,338.548,322.65,322.572,316.02099999999996,307.519,307.151,306.862,322.595,322.452,368.74199999999996,369.676,403.13699999999994,399.527,403.355,404.366,404.466,401.49199999999996,402.055,402.44699999999995,390.481,365.522,340.06199999999995,341.662,331.139,330.431,314.091,314.404,308.399,316.235,315.83799999999997,315.783,381.153,382.048,519.778,592.953,605.509,622.2819999999999,626.845,628.321,609.545,630.889,635.499,638.561,644.1519999999999,646.548,486.45099999999996,485.061,405.175,381.038,323.644,323.633,317.256,316.96,316.639,316.11400000000003,382.44599999999997,383.791,523.748,599.6080000000001,617.37,640.732,650.9019999999999,653.5419999999999,642.248,668.8610000000001,678.8589999999999,687.943,688.672,687.717,526.219,520.64,442.48900000000003,416.301,358.05,356.61400000000003,348.08099999999996,348.751,347.746,342.38199999999995,409.57,412.208,548.078,619.058,640.461,659.495,669.112,678.811,661.914,680.549,685.1080000000001,685.862,694.061,701.775,534.371,523.0419999999999,444.029,423.029,370.91900000000004,373.015,365.62,364.648,363.506,359.55300000000005,421.035,421.49800000000005,555.6569999999999,622.137,631.894,639.225,632.936,631.822,614.7180000000001,638.875,645.311,649.9069999999999,658.7289999999999,665.127,499.662,496.935,417.723,393.935,337.788,334.50300000000004,325.66,324.651,321.687,317.89599999999996,384.00800000000004,384.789,523.564,594.711,610.064,626.35,629.99,630.765,611.044,627.998,629.179,633.038,640.221,643.25,482.841,482.217,409.906,391.37300000000005,337.465,338.711,333.985,334.4,334.461,334.022,349.147,348.861,395.14300000000003,460.474,459.346,515.414,520.847,525.053,515.81,520.197,525.335,482.91900000000004,485.79400000000004,460.42699999999996,442.98800000000006,440.061,374.155,367.195,345.87,326.805,324.057,324.336,323.947,319.053,329.504,326.177,371.675,369.751,406.24199999999996,403.32,412.329,426.579,437.74,440.035,445.87199999999996,446.21,432.95099999999996,399.785,370.858,369.061,350.301,344.744,327.584,323.755,316.247,321.817,320.361,319.186,383.458,384.39,522.865,598.77,620.8380000000001,641.081,649.144,655.52,641.997,666.8710000000001,672.4939999999999,674.4860000000001,674.7589999999999,669.721,509.651,510.233,435.55400000000003,414.061,357.846,357.68,348.21,344.06800000000004,343.246,340.241,405.62,408.24699999999996,546.956,618.335,635.18,653.73,659.165,664.318,648.438,662.1389999999999,658.862,659.972,665.8860000000001,667.4910000000001,501.039,495.50199999999995,422.67900000000003,403.80699999999996,347.124,343.48900000000003,334.56800000000004,333.68800000000005,333.222,334.157,398.651,398.686,537.259,608.177,626.27,648.327,659.7460000000001,668.0830000000001,653.871,674.953,678.43,682.4119999999999,687.512,686.775,521.477,519.695,444.36,422.06300000000005,364.759,363.57300000000004,354.72,352.409,350.745,347.925,411.14,411.339,549.8919999999999,621.987,638.078,655.351,660.2080000000001,663.887,647.232,666.669,669.6389999999999,672.015,678.14,675.3430000000001,499.782,481.418,396.666,379.291,331.009,341.7,342.356,345.02099999999996,344.923,344.36400000000003,408.76199999999994,414.452,554.602,626.932,643.88,661.455,666.263,668.07,648.654,666.0219999999999,665.873,665.924,671.952,674.7289999999999,515.373,514.6,439.55699999999996,417.156,359.417,353.384,343.35400000000004,340.158,339.186,337.858,351.18699999999995,348.58099999999996,389.69699999999995,457.4,452.07300000000004,502.102,502.22,502.793,488.035,486.555,490.06199999999995,454.57199999999995,469.551,455.194,425.228,425.879,364.631,360.676,346.754,350.746,345.884,343.616,345.514,344.733,359.73199999999997,357.152,388.50800000000004,372.277,419.17,441.806,451.038,452.759,451.722,448.348,448.48699999999997,447.295,438.11800000000005,414.95300000000003,390.61,385.12,368.969,358.105,339.043,341.861,332.845,339.79900000000004,340.38599999999997,340.325,404.98699999999997,404.542,540.253,592.866,604.7909999999999,622.31,627.36,629.0930000000001,615.12,641.675,649.724,652.39,656.7819999999999,655.827,494.436,490.556,409.12800000000004,385.03,328.85400000000004,330.26300000000003,324.176,322.541,321.3,321.225,384.599,385.773,523.661,592.1,611.69,633.052,644.818,653.99,639.4780000000001,657.1439999999999,649.976,640.831,642.415,642.4780000000001,474.29900000000004,471.22900000000004,399.773,382.876,331.95099999999996,335.81,332.29900000000004,335.015,337.306,337.50199999999995,401.301,401.046,539.9119999999999,610.169,628.474,647.238,655.753,658.855,638.775,648.84,648.126,654.967,663.3330000000001,662.2360000000001,490.509,478.337,404.50699999999995,387.075,330.767,329.921,325.501,322.48,325.555,323.428,385.334,389.24800000000005,528.442,597.341,612.606,629.674,639.9490000000001,645.7769999999999,634.028,658.587,659.9680000000001,660.586,666.821,669.3960000000001,500.22900000000004,493.88199999999995,414.56,390.711,332.694,330.691,323.004,319.278,318.034,318.08799999999997,385.27,392.171,541.4830000000001,617.239,641.063,661.304,669.697,675.508,661.55,682.4810000000001,684.5189999999999,687.035,694.13,698.694,530.433,524.813,448.476,428.957,375.06800000000004,367.33,348.075,342.816,339.895,337.11199999999997,351.75,352.814,395.491,445.439,444.608,503.798,511.543,516.168,501.80800000000005,494.274,494.59,457.663,467.08099999999996,451.23699999999997,428.314,429.741,376.82,379.62199999999996,363.481,360.31800000000004,353.11699999999996,341.921,344.07800000000003,351.093,370.084,366.226,409.597,401.851,443.744,444.381,448.779,450.69800000000004,450.342,446.08,444.586,443.13699999999994,430.457,408.574,381.902,376.505,366.25699999999995,365.76099999999997,351.37699999999995,352.005,345.088,354.531,353.64599999999996,353.539,418.405,416.004,551.4830000000001,616.5,629.133,644.28,651.193,650.606,636.265,655.02,655.832,652.4830000000001,655.466,660.18,500.06800000000004,494.784,414.675,390.936,333.402,331.75300000000004,327.532,324.466,322.33799999999997,321.175,382.88199999999995,383.619,522.1759999999999,591.668,613.9630000000001,639.979,654.526,662.7760000000001,646.95,666.0980000000001,669.192,672.73,679.41,682.694,520.379,507.55800000000005,430.273,417.26800000000003,363.61,363.949,356.6,354.69300000000004,354.972,355.606,420.76,423.82300000000004,564.8330000000001,634.399,652.74,670.081,678.709,687.6389999999999,674.03,694.937,697.581,697.789,700.828,703.835,535.298,525.057,448.403,424.213,368.79400000000004,367.069,358.97900000000004,359.533,359.791,362.61300000000006,432.38300000000004,434.44800000000004,573.813,642.064,665.1469999999999,683.5,688.066,693.117,679.7719999999999,699.428,701.908,705.1669999999999,709.3589999999999,706.722,531.518,524.258,448.721,424.894,367.454,364.31800000000004,356.88599999999997,357.009,355.52099999999996,355.29400000000004,422.13300000000004,424.05300000000005,566.362,636.349,661.066,682.19,687.83,691.752,678.755,699.875,700.8480000000001,699.319,704.447,709.7639999999999,539.773,529.444,452.81300000000005,426.556,366.55300000000005,364.816,357.069,356.249,353.82099999999997,353.971,372.5,378.82599999999996,431.815,494.151,501.67199999999997,564.3290000000001,571.36,572.236,557.354,553.5459999999999,551.095,503.309,505.407,484.955,456.13599999999997,453.644,394.332,388.36400000000003,369.208,368.444,361.894,353.523,354.476,355.871,374.07,377.686,427.68199999999996,423.661,468.397,467.249,473.19300000000004,476.906,474.08,461.592,449.07300000000004,444.35400000000004,434.519,405.985,382.68800000000005,371.29900000000004,353.85,351.785,332.8,330.57800000000003,321.926,326.618,322.70799999999997,319.319,383.37300000000005,383.93199999999996,522.013,588.029,608.22,624.936,630.752,636.831,622.6080000000001,645.4019999999999,651.457,656.211,663.852,666.115,502.439,497.414,424.463,401.34,342.24199999999996,340.096,333.38599999999997,332.42699999999996,328.605,324.695,386.958,385.684,523.5,589.514,612.578,640.07,654.394,663.832,649.512,668.431,671.059,672.187,675.797,677.069,506.749,499.414,424.936,402.565,344.81199999999995,341.91900000000004,335.26300000000003,337.655,338.656,337.145,400.962,400.68300000000005,537.928,605.61,635.153,665.2080000000001,679.571,687.296,669.03,684.262,687.2710000000001,688.6410000000001,691.922,693.2669999999999,521.485,516.687,441.522,418.725,362.209,359.333,350.403,348.094,346.106,345.713,410.62800000000004,413.85699999999997,554.036,621.695,649.952,677.857,689.743,696.2589999999999,680.164,697.752,699.066,700.419,706.5,707.793,529.577,522.143,447.282,423.72,366.44699999999995,362.976,353.13,351.075,349.329,347.403,414.274,418.086,558.096,626.805,651.295,673.57,687.135,694.584,679.925,700.819,705.056,707.443,709.6419999999999,709.565,536.724,526.24,442.295,410.99,347.375,339.402,328.23900000000003,325.67900000000003,322.346,319.746,334.676,334.45,380.82599999999996,440.73,445.596,504.898,512.845,520.866,515.756,521.521,529.09,489.48,492.295,463.67199999999997,426.074,418.50699999999995,358.153,350.67199999999997,328.77,325.202,318.631,309.972,309.69,309.423,324.99,324.79900000000004,371.221,364.96,406.853,407.99199999999996,417.63599999999997,423.52099999999996,427.66900000000004,427.25800000000004,430.585,431.86,419.85,395.755,369.441,363.792,355.81699999999995,352.006,332.561,329.64300000000003,319.91200000000003,325.608,323.875,321.66200000000003,384.559,384.79400000000004,522.48,589.238,614.544,638.4580000000001,648.7769999999999,653.215,636.11,655.574,658.569,661.01,665.4810000000001,664.885,497.89099999999996,488.819,411.909,389.215,342.221,347.344,342.05300000000005,339.836,338.56300000000005,337.879,402.86,402.994,539.955,603.859,621.1659999999999,641.575,650.4580000000001,653.757,638.9209999999999,655.7460000000001,655.0269999999999,655.8939999999999,663.7489999999999,665.2869999999999,503.664,496.642,421.255,400.841,348.97900000000004,350.124,342.09,340.148,339.63800000000003,339.925,403.842,404.496,540.869,611.179,632.1469999999999,650.55,657.6,655.553,635.335,649.118,650.884,656.801,663.216,667.299,497.869,497.491,426.501,407.746,354.085,347.517,328.039,322.309,328.296,329.60400000000004,392.38,394.981,531.37,599.183,616.934,636.77,642.5880000000001,645.658,628.401,649.499,652.619,656.847,663.063,665.962,494.865,484.785,406.788,382.87,324.626,323.983,317.589,317.57099999999997,318.532,321.512,387.651,387.57199999999995,521.164,589.1469999999999,610.753,631.612,646.263,653.653,635.786,652.4780000000001,654.4159999999999,656.252,659.002,659.382,490.04400000000004,483.467,410.14099999999996,388.04,331.325,330.97900000000004,324.863,324.264,324.894,326.19599999999997,341.63300000000004,340.96,384.469,446.825,453.647,517.815,529.86,537.8380000000001,527.553,524.526,524.673,483.115,486.996,466.798,439.083,435.62199999999996,376.746,371.95599999999996,351.282,349.01199999999994,341.662,332.647,329.975,328.48400000000004,344.654,343.03,387.195,384.384,428.955,429.20300000000003,436.717,443.116,447.61699999999996,444.914,442.836,440.999,429.80199999999996,404.66900000000004,378.717,371.94599999999997,360.647,356.45099999999996,336.596,334.664,327.03700000000003,333.42199999999997,332.345,332.39599999999996,399.041,401.83099999999996,538.568,609.288,634.696,659.1080000000001,669.202,672.107,654.762,673.543,673.321,674.8580000000001,680.823,683.221,519.0219999999999,513.318,438.094,420.501,365.022,362.82599999999996,354.62699999999995,355.36699999999996,355.35900000000004,355.699,423.272,423.67699999999996,558.215,626.891,648.448,666.2760000000001,671.747,675.452,657.143,675.057,679.445,682.57,688.922,692.2360000000001,526.331,523.256,448.99199999999996,430.34,372.73,367.001,358.6,358.048,358.725,359.92,424.895,424.05,558.461,625.956,645.193,665.3789999999999,673.451,674.475,659.53,683.304,688.095,689.435,691.196,691.7869999999999,520.13,510.115,429.957,408.319,351.814,352.81199999999995,346.051,341.48400000000004,336.254,329.42699999999996,387.35400000000004,384.719,521.919,592.036,612.419,629.504,635.87,641.991,626.009,646.257,649.388,654.53,661.2360000000001,663.763,493.73199999999997,488.15,410.075,390.24199999999996,332.876,331.4,322.305,319.622,318.272,318.07,384.594,385.154,522.382,592.164,613.456,634.965,645.849,652.227,637.019,657.743,660.813,665.205,673.048,676.416,501.778,495.281,418.19300000000004,401.069,346.436,345.815,338.096,336.985,336.866,335.662,348.85900000000004,347.949,390.398,453.039,464.45,532.693,546.109,554.457,542.4209999999999,538.11,538.999,494.309,499.353,480.11400000000003,449.74300000000005,446.286,386.629,385.55699999999996,366.288,364.295,356.11699999999996,345.055,342.785,341.32300000000004,355.668,355.167,399.94,397.63599999999997,442.865,449.35900000000004,462.85400000000004,469.287,472.736,470.50300000000004,469.376,468.897,455.655,427.66900000000004,398.644,396.08,389.166,392.37199999999996,377.221,375.918,368.61199999999997,380.538,381.801,375.76599999999996,435.664,434.431,569.432,634.276,647.087,658.047,660.243,660.4639999999999,640.977,658.0939999999999,659.711,661.198,662.6360000000001,661.632,498.546,492.894,414.344,392.536,333.785,330.665,322.178,321.438,321.505,321.639,388.775,390.32,526.111,595.554,615.6619999999999,631.061,635.601,639.254,623.201,643.03,646.371,649.085,653.45,654.087,490.63699999999994,486.76199999999994,414.028,398.336,345.11,346.29900000000004,341.26800000000003,342.275,343.441,343.749,410.67699999999996,414.615,554.173,626.778,648.536,666.913,674.706,680.6060000000001,665.186,685.405,692.9,698.825,702.659,702.785,534.323,529.76,453.952,433.14099999999996,375.782,375.411,368.791,366.289,362.60900000000004,360.835,424.713,424.366,563.815,638.194,663.32,684.602,691.462,694.5219999999999,677.81,697.7860000000001,703.4689999999999,709.632,715.1060000000001,715.112,541.503,532.3009999999999,457.941,440.13,385.101,384.411,376.164,374.24699999999996,373.494,372.4,436.267,434.999,570.06,644.0880000000001,670.1389999999999,692.5419999999999,702.4989999999999,711.6010000000001,697.888,715.789,720.3539999999999,721.977,724.671,725.097,549.082,538.957,464.08,448.579,393.944,391.88,378.158,370.336,366.36800000000005,363.969,378.88599999999997,377.084,416.045,483.645,494.634,558.825,571.175,578.41,565.553,561.0,555.988,507.131,508.528,492.814,468.125,463.79400000000004,403.24199999999996,404.144,388.972,388.226,378.969,368.481,367.361,366.796,380.98,379.12800000000004,420.814,420.705,465.30199999999996,466.64,471.955,475.292,478.82800000000003,476.371,478.298,477.97900000000004,463.694,440.495,417.07800000000003,414.32099999999997,406.074,408.101,391.85400000000004,390.157,380.973,386.99,383.967,381.12800000000004,442.37,439.528,572.261,647.53,673.9760000000001,696.5139999999999,704.324,708.454,693.4830000000001,714.138,718.9110000000001,722.7869999999999,726.375,722.0139999999999,545.273,534.442,456.079,432.04400000000004,368.485,361.546,351.722,348.014,343.865,340.89099999999996,406.097,404.81699999999995,536.882,607.828,630.019,651.629,660.9060000000001,664.862,648.594,671.0160000000001,679.7919999999999,686.2510000000001,692.148,695.673,520.455,513.524,437.80800000000005,418.195,361.296,359.78,350.381,345.717,341.616,337.523,399.81,399.881,534.915,608.4590000000001,630.977,651.295,658.2589999999999,657.993,638.528,661.9810000000001,664.7260000000001,663.946,666.8689999999999,664.0139999999999,490.04699999999997,484.92900000000003,409.249,389.926,333.575,332.11300000000006,324.509,324.008,323.395,322.543,386.825,386.44800000000004,521.7280000000001,594.578,615.034,632.474,639.45,644.4680000000001,628.933,649.865,654.935,660.924,667.8889999999999,669.93,498.241,492.47900000000004,415.918,394.869,336.381,334.204,325.663,323.573,322.265,320.149,385.13,385.835,520.695,592.836,615.6,639.446,650.073,656.8430000000001,641.578,664.1010000000001,670.023,672.928,677.186,678.738,503.935,496.043,421.241,402.061,344.94300000000004,343.52099999999996,335.54,333.755,332.471,332.34,349.034,350.147,391.935,459.798,471.83,539.6,549.644,550.931,537.114,536.996,539.32,494.793,501.039,483.009,453.50699999999995,448.14099999999996,388.60400000000004,392.529,378.019,377.80800000000005,370.70099999999996,361.371,359.625,358.154,374.43800000000005,374.346,414.55699999999996,415.577,462.783,466.561,476.76199999999994,480.608,481.25,476.171,474.129,473.477,462.92400000000004,438.33,410.642,407.305,395.985,399.725,384.111,384.10900000000004,375.161,377.905,374.66,375.015,441.13300000000004,439.61,570.496,641.29,662.413,683.1510000000001,694.72,703.895,691.935,714.2760000000001,721.097,721.757,721.334,720.7639999999999,556.793,552.681,472.55400000000003,451.975,391.06,386.48699999999997,375.722,373.824,374.58,375.76800000000003,445.02,447.399,582.885,656.195,677.895,695.926,698.659,695.242,672.451,687.247,688.57,689.954,695.681,693.227,515.0319999999999,505.249,423.36400000000003,405.894,348.996,346.458,337.05400000000003,333.93699999999995,332.407,329.48400000000004,391.501,392.579,530.238,605.698,629.387,649.9730000000001,657.954,662.278,648.132,671.6139999999999,673.1360000000001,674.87,681.2460000000001,680.7,505.18800000000005,499.0,420.14,402.708,344.58099999999996,341.523,332.914,331.838,330.43699999999995,328.47900000000004,392.644,391.881,526.798,602.88,629.808,653.2719999999999,664.159,672.029,656.5060000000001,674.4730000000001,678.201,680.658,683.7919999999999,684.727,509.667,503.57300000000004,426.236,413.224,359.848,359.751,352.97,351.23199999999997,348.19699999999995,345.49699999999996,409.22900000000004,408.995,543.763,618.904,646.705,670.7610000000001,683.6039999999999,686.7510000000001,664.704,681.243,683.5939999999999,687.42,692.1669999999999,692.9839999999999,513.931,509.38300000000004,431.651,416.73,362.725,360.05699999999996,351.264,349.217,347.173,344.88800000000003,358.587,356.449,395.75199999999995,463.79400000000004,474.856,538.609,549.461,555.472,541.023,539.097,541.605,495.55199999999996,497.704,476.246,445.60900000000004,442.055,380.941,382.977,367.26800000000003,369.11199999999997,362.042,351.86,349.529,347.63699999999994,362.635,362.348,404.028,403.746,446.695,445.13199999999995,454.227,460.337,465.245,468.402,469.173,469.53,459.129,434.171,407.457,403.615,396.075,401.069,380.11300000000006,375.954,368.642,372.281,375.11199999999997,374.39300000000003,388.259,384.85699999999997,421.925,416.764,456.31699999999995,454.475,462.546,466.848,465.39099999999996,461.423,460.67400000000004,460.348,452.301,431.82599999999996,407.134,402.506,392.384,396.585,379.936,378.06300000000005,369.23199999999997,374.967,372.662,371.039,435.66,435.314,567.644,641.793,669.4939999999999,694.466,706.67,708.4789999999999,690.204,712.988,714.926,715.309,719.37,720.763,554.985,550.922,474.675,459.056,402.78,400.746,392.226,389.749,388.05800000000005,385.874,449.148,448.043,581.566,655.427,680.5369999999999,703.91,713.102,716.8539999999999,700.081,720.688,723.079,727.59,735.95,743.701,566.021,561.128,482.21,465.023,409.285,408.022,400.194,395.414,390.28,386.707,449.972,449.968,585.234,657.8330000000001,679.1419999999999,699.2489999999999,707.138,712.7189999999999,699.579,721.307,726.092,733.166,742.919,749.2760000000001,560.806,555.067,478.735,463.486,407.69699999999995,406.176,396.918,392.50199999999995,388.171,387.211,453.95099999999996,454.659,591.189,668.2230000000001,695.704,718.6669999999999,729.75,737.617,724.737,748.883,755.319,762.055,770.0,773.1439999999999,565.894,559.8330000000001,482.48699999999997,466.231,411.129,412.181,404.81300000000005,403.254,401.275,398.595,409.61699999999996,403.519,442.536,510.699,516.283,576.841,584.844,589.8380000000001,575.686,574.266,579.4169999999999,534.286,537.232,515.094,484.832,484.477,424.379,427.392,408.603,406.76,396.909,378.62699999999995,372.501,368.61300000000006,379.225,374.494,412.36800000000005,410.085,452.38800000000003,451.676,458.876,464.921,470.256,471.19800000000004,474.17900000000003,476.505,466.539,440.51300000000003,411.74,405.74699999999996,391.374,390.532,368.94699999999995,364.741,357.16900000000004,364.95599999999996,364.855,364.81,428.52,429.064,562.64,633.919,661.937,686.055,692.0980000000001,694.74,677.318,697.669,702.7280000000001,706.857,714.308,718.808,546.669,536.58,456.032,440.583,385.31300000000005,384.585,375.814,372.723,371.026,370.819,440.725,445.98,583.063,657.5319999999999,679.373,696.564,703.09,708.207,689.43,704.898,707.618,712.74,719.8960000000001,724.5310000000001,553.721,550.635,473.98800000000006,454.695,396.60900000000004,392.631,382.202,380.17800000000005,379.735,380.273,447.93199999999996,452.061,589.314,664.5310000000001,688.666,709.8839999999999,721.582,734.3480000000001,725.123,749.35,756.472,762.64,769.455,770.0239999999999,565.878,562.27,486.005,469.347,411.994,412.45599999999996,406.108,405.655,404.88300000000004,405.045,471.039,473.534,610.9630000000001,684.791,707.193,727.541,736.811,745.752,732.2560000000001,753.944,761.7639999999999,774.382,784.919,786.442,570.814,567.096,490.341,470.365,412.95,411.236,403.436,401.471,401.853,402.144,468.67800000000005,470.898,607.31,681.6110000000001,704.072,721.525,727.5930000000001,732.8810000000001,721.7810000000001,744.1010000000001,747.08,751.921,761.57,766.6439999999999,560.885,554.885,476.45599999999996,456.344,396.17900000000003,391.756,383.435,383.135,381.661,379.092,391.379,389.001,431.17199999999997,498.459,507.23900000000003,573.695,585.115,593.2090000000001,582.404,582.278,583.771,536.798,540.631,520.173,490.31300000000005,486.81,424.525,427.51599999999996,409.967,408.76099999999997,401.235,393.719,388.329,367.611,366.23199999999997,354.19,386.17,379.593,422.034,422.531,429.874,434.54699999999997,438.668,440.269,445.051,448.745,435.23800000000006,405.199,376.93800000000005,370.577,355.73900000000003,355.39300000000003,335.605,333.85699999999997,325.60400000000004,331.43800000000005,329.478,327.283,391.015,389.855,521.969,598.489,628.133,650.674,659.294,666.788,650.513,668.437,672.569,679.09,688.067,690.658,518.989,513.498,434.98199999999997,419.164,362.824,361.905,355.08099999999996,352.721,349.44,345.659,408.384,406.967,542.2040000000001,619.4680000000001,647.98,670.068,678.433,685.2360000000001,671.115,691.2819999999999,695.074,696.87,700.748,700.832,520.57,512.1519999999999,431.42699999999996,412.62699999999995,355.06300000000005,354.68800000000005,348.83,348.846,347.96,345.721,409.73800000000006,411.95099999999996,548.754,625.48,653.877,679.082,691.3789999999999,699.279,684.227,702.092,703.405,705.387,709.556,709.65,526.107,517.69,436.467,418.99,362.741,361.65,354.089,352.05800000000005,348.694,345.98,410.325,411.874,548.64,624.429,649.865,672.091,681.813,683.8530000000001,661.972,678.992,680.064,678.148,680.462,681.707,500.98400000000004,493.455,419.684,405.56,350.50199999999995,350.156,343.171,343.56300000000005,344.586,343.88,409.356,412.039,549.4680000000001,624.075,648.946,671.3810000000001,684.08,694.94,681.193,698.041,699.7510000000001,699.357,705.4810000000001,712.273,534.809,524.485,442.466,425.221,369.402,369.79,361.08,357.269,356.24300000000005,353.49,365.575,364.47900000000004,405.55,472.287,481.588,546.487,555.655,563.337,557.321,557.695,555.005,505.352,509.501,490.585,463.26800000000003,462.219,401.71,408.131,389.445,388.939,379.13699999999994,366.35,364.454,363.86699999999996,380.716,378.89,417.473,417.227,463.86800000000005,468.98900000000003,480.074,485.907,490.80300000000005,490.918,491.9,492.587,480.735,455.69599999999997,430.043,426.298,412.32,418.379,401.509,394.591,377.67199999999997,390.83,390.624,388.149,450.75199999999995,453.056,585.9119999999999,656.934,681.5239999999999,706.8939999999999,720.1489999999999,728.342,710.452,727.625,730.3789999999999,734.863,742.7180000000001,746.0269999999999,561.054,555.687,477.529,465.468,411.82800000000003,413.147,405.80300000000005,404.284,403.384,401.722,465.44800000000004,461.666,596.1519999999999,672.975,697.632,717.301,724.225,726.6439999999999,708.427,728.2739999999999,732.2510000000001,735.607,744.796,748.745,560.3580000000001,554.316,475.44599999999997,462.89599999999996,407.083,406.537,397.207,390.435,385.18800000000005,383.592,448.205,451.783,590.136,665.975,686.852,699.95,705.689,716.82,704.46,726.15,731.42,741.0880000000001,754.921,758.8939999999999,564.418,558.946,478.892,465.38300000000004,409.36199999999997,408.665,401.131,400.505,399.251,399.434,462.48199999999997,461.656,598.0369999999999,673.92,698.4689999999999,719.586,728.352,736.8330000000001,724.166,746.368,750.095,755.673,764.71,768.632,561.516,553.591,474.76800000000003,463.416,407.788,406.82199999999995,398.43699999999995,393.227,391.10900000000004,388.655,450.41,453.09,593.251,670.487,698.6110000000001,724.2460000000001,735.3989999999999,749.827,740.93,762.78,767.457,770.3,773.36,768.437,556.804,551.0169999999999,474.14300000000003,463.644,408.62300000000005,407.649,398.665,393.097,391.754,392.603,410.059,409.009,447.779,514.238,522.72,590.269,598.3340000000001,601.774,587.3530000000001,579.81,576.2669999999999,535.866,543.048,520.689,492.125,490.074,424.38599999999997,426.413,408.523,407.342,400.436,389.746,387.671,383.776,390.374,381.599,417.69199999999995,413.89599999999996,453.50699999999995,448.92800000000005,452.913,457.236,460.968,457.184,454.94699999999995,452.94699999999995,440.528,416.215,391.10900000000004,387.94800000000004,374.871,380.523,362.76199999999994,361.156,352.077,358.50699999999995,358.086,357.783,422.957,424.379,557.487,629.472,651.362,668.687,674.2230000000001,678.3610000000001,660.783,679.8530000000001,685.841,690.1189999999999,695.051,694.1669999999999,524.769,520.364,441.102,426.284,366.591,363.608,354.722,351.978,350.726,352.847,421.923,423.675,558.881,631.797,652.485,670.99,683.294,689.438,669.937,694.2180000000001,704.305,708.3989999999999,712.127,711.325,534.4730000000001,525.467,444.848,431.245,374.62199999999996,372.48400000000004,365.64599999999996,364.153,361.55300000000005,359.651,423.86699999999996,425.75699999999995,562.4019999999999,637.516,661.1619999999999,681.6260000000001,690.7819999999999,695.3610000000001,679.1110000000001,700.557,705.2739999999999,708.939,712.613,712.7660000000001,534.243,528.8009999999999,448.017,433.931,375.841,375.369,372.092,370.356,366.73900000000003,365.787,430.184,431.69,569.066,646.742,672.7769999999999,694.301,703.125,705.7260000000001,686.382,705.748,711.192,718.682,726.045,726.4760000000001,545.754,539.1619999999999,460.94,448.165,394.055,394.964,387.046,384.19300000000004,381.975,382.01199999999994,450.967,456.545,594.503,670.3919999999999,695.6239999999999,716.863,728.6410000000001,739.4739999999999,723.211,736.6510000000001,737.668,735.409,735.909,737.914,553.0409999999999,546.135,458.35,440.014,385.23699999999997,385.032,378.655,379.87199999999996,381.404,381.92400000000004,397.603,397.209,438.337,506.439,518.048,587.489,598.341,603.992,590.698,591.702,596.366,545.899,548.3330000000001,524.202,492.249,489.039,429.296,436.455,419.777,420.746,414.64599999999996,404.769,402.20099999999996,400.615,416.077,415.935,458.095,458.02099999999996,502.42699999999996,501.538,506.66900000000004,507.77,508.711,503.57300000000004,500.843,502.99,495.33099999999996,469.56300000000005,444.35699999999997,440.98800000000006,427.235,433.849,415.921,413.352,406.385,412.69599999999997,410.93199999999996,408.81199999999995,474.409,473.73199999999997,609.582,685.06,709.5169999999999,736.91,759.067,770.0219999999999,757.9639999999999,776.961,776.633,777.9939999999999,782.707,782.4810000000001,573.641,570.05,490.164,475.93300000000005,416.441,412.985,406.77,399.43300000000005,401.594,401.30400000000003,415.18199999999996,414.459,454.465,453.418,499.30800000000005,499.913,507.9,511.355,512.36,509.38,508.2,500.592,476.17199999999997,450.718,425.32099999999997,420.559,406.76599999999996,412.58,390.477,387.908,380.086,387.43699999999995,384.218,374.319,429.45,425.145,558.7719999999999,631.884,654.822,679.702,688.23,687.0369999999999,667.921,688.332,691.821,693.4169999999999,699.811,701.102,522.235,514.434,432.593,416.333,357.043,354.72,347.536,345.088,342.339,340.662,403.801,404.94300000000004,540.411,615.684,643.8430000000001,669.145,680.165,688.895,677.145,694.557,695.888,702.0830000000001,709.815,711.192,532.5740000000001,528.692,448.031,433.005,376.194,375.452,367.025,362.559,359.625,358.653,425.417,426.53,560.359,638.984,670.934,692.95,700.9,706.192,689.372,709.559,715.632,720.8530000000001,728.309,730.576,552.835,548.1709999999999,466.514,450.30400000000003,390.651,390.36400000000003,385.409,385.94199999999995,384.76199999999994,384.48199999999997,400.079,397.29900000000004,436.971,505.49699999999996,516.651,583.981,594.735,598.806,585.2180000000001,580.8240000000001,578.538,533.799,542.855,522.979,489.779,481.32099999999997,416.925,422.73,405.98900000000003,405.491,396.978,386.463,383.966,382.671,394.996,389.338,427.917,427.37699999999995,474.83099999999996,477.4,486.587,495.76199999999994,496.00699999999995,493.181,500.32599999999996,501.32099999999997,488.454,460.941,435.721,434.64099999999996,418.202,422.775,409.269,408.973,399.915,402.296,399.935,395.501,458.463,459.74699999999996,598.189,674.56,696.165,715.888,724.465,726.949,706.63,721.784,723.574,725.2810000000001,728.957,729.2860000000001,555.8330000000001,549.239,466.949,446.98400000000004,387.17800000000005,385.663,377.49300000000005,374.978,372.861,371.035,434.11800000000005,433.725,568.471,646.768,677.682,702.085,712.654,717.528,701.747,722.07,724.3430000000001,728.3919999999999,738.7189999999999,742.678,556.298,549.497,469.416,454.80800000000005,396.866,393.08,380.548,376.105,375.721,376.142,440.59,441.12199999999996,579.388,660.005,690.1089999999999,716.196,724.711,728.3989999999999,711.79,733.827,739.4939999999999,744.758,756.225,764.572,561.794,555.419,477.144,467.63,413.87199999999996,413.395,407.025,404.792,399.75199999999995,393.986,456.36199999999997,457.496,595.239,676.304,703.7460000000001,727.5880000000001,743.2769999999999,756.937,744.082,765.561,772.305,778.37,781.6410000000001,777.2439999999999,561.434,555.573,476.04400000000004,462.837,406.56,406.381,400.401,398.398,396.559,394.68,459.105,462.17400000000004,601.856,680.049,706.579,730.895,747.183,758.8739999999999,748.6010000000001,771.183,768.082,757.699,759.0210000000001,762.0989999999999,564.244,557.552,475.80199999999996,462.327,406.31,406.195,398.45599999999996,394.144,393.649,395.414,410.964,410.293,451.61,520.877,531.264,595.913,604.118,606.841,594.364,591.637,590.65,539.257,534.7919999999999,518.327,493.648,489.336,428.291,431.115,414.009,414.86300000000006,407.537,396.724,393.83,392.096,402.917,399.08099999999996,439.115,440.017,486.027,489.73900000000003,498.95099999999996,505.707,505.736,499.457,497.986,496.523,481.76199999999994,457.579,434.36300000000006,430.64099999999996,417.69800000000004,421.839,403.356,401.473,392.444,390.37,377.289,369.14,430.405,428.291,557.086,631.721,662.78,686.933,694.056,699.497,681.395,698.9010000000001,705.018,709.303,717.168,720.6210000000001,549.0830000000001,542.288,466.786,450.68800000000005,390.85699999999997,387.344,381.38199999999995,381.69599999999997,381.814,378.824,439.88599999999997,439.244,577.7330000000001,655.408,682.7610000000001,708.807,722.238,729.6110000000001,714.7769999999999,732.071,725.538,723.55,730.288,733.312,553.56,550.614,475.486,460.67699999999996,405.673,404.042,397.349,395.86699999999996,393.965,391.461,453.24800000000005,456.07099999999997,592.201,669.655,695.622,718.0419999999999,730.438,742.183,734.0880000000001,756.128,759.788,764.057,769.9780000000001,767.087,559.71,557.547,483.12800000000004,466.746,410.523,409.091,399.98199999999997,396.671,392.64300000000003,391.642,459.163,461.941,599.7040000000001,674.45,701.55,724.57,734.296,738.692,722.615,746.503,755.5880000000001,767.65,778.5239999999999,781.8539999999999,570.27,565.74,487.53,468.084,410.43699999999995,408.68800000000005,399.204,396.514,390.598,385.849,453.23900000000003,458.49699999999996,598.702,672.096,696.962,716.7230000000001,722.625,725.235,708.273,728.585,735.19,742.645,747.725,747.698,561.69,556.059,479.532,462.86800000000005,406.45099999999996,404.915,394.423,392.892,391.385,389.327,404.249,401.63699999999994,442.846,507.603,514.969,575.2869999999999,581.341,584.205,571.613,572.645,573.729,527.202,527.024,506.217,479.719,481.022,422.09,426.255,409.361,408.24699999999996,402.801,395.53,394.971,394.38699999999994,410.04900000000004,409.849,453.575,449.52,492.31800000000004,490.836,494.519,498.358,503.56300000000005,499.93800000000005,498.846,500.20300000000003,488.92699999999996,462.406,436.256,431.603,419.909,423.102,406.589,406.556,399.967,407.077,404.69699999999995,402.25,465.69800000000004,463.7,599.571,668.632,692.2339999999999,713.2439999999999,722.132,727.064,710.789,729.882,733.372,736.666,743.551,744.6310000000001,567.082,565.3330000000001,486.843,468.85900000000004,413.42800000000005,413.881,406.60900000000004,406.23900000000003,405.478,403.34,468.81699999999995,470.376,607.937,677.803,699.819,720.716,733.154,743.71,731.419,754.5139999999999,760.518,767.828,782.1460000000001,791.283,576.184,567.506,485.98900000000003,468.298,412.97,412.50800000000004,405.81300000000005,406.88699999999994,407.445,406.32,471.355,473.746,611.41,682.122,705.955,729.0010000000001,742.4689999999999,752.68,740.177,766.5219999999999,777.2239999999999,784.4639999999999,792.1439999999999,793.79,570.602,562.196,485.349,470.083,414.596,414.30800000000005,408.963,407.532,405.445,405.417,470.15,472.778,610.942,683.5889999999999,707.967,731.716,743.888,752.008,737.547,760.1439999999999,768.8560000000001,776.666,785.1389999999999,786.928,568.808,565.04,489.95599999999996,475.31300000000005,419.88599999999997,419.72900000000004,412.975,411.593,411.13699999999994,410.911,478.116,484.944,624.986,700.6419999999999,731.275,757.623,770.877,781.2819999999999,766.355,785.207,785.163,787.508,795.3480000000001,791.015,564.155,560.278,487.564,474.58099999999996,420.38,419.834,413.591,412.709,412.58099999999996,411.256,426.26,427.536,470.782,535.505,543.867,612.861,626.349,638.4159999999999,627.756,624.931,625.056,551.751,555.125,530.323,495.653,491.269,430.14099999999996,433.19599999999997,414.711,415.125,409.786,400.754,400.759,400.61199999999997,415.056,412.961,455.98900000000003,451.24300000000005,492.414,492.83,503.291,507.833,507.379,501.965,501.361,503.264,496.95300000000003,472.92,446.647,444.54699999999997,434.651,436.935,416.205,414.224,407.06199999999995,413.92800000000005,413.73699999999997,413.69800000000004,478.45099999999996,477.417,614.1759999999999,686.145,711.73,737.5160000000001,754.7080000000001,764.694,752.222,764.4680000000001,758.3989999999999,769.352,782.6339999999999,787.331,572.915,563.906,484.077,467.461,412.001,411.324,403.352,401.155,398.12699999999995,390.58099999999996,450.089,449.584,583.961,653.137,678.8839999999999,704.326,719.115,728.073,715.447,737.702,740.615,745.2230000000001,752.58,754.253,562.79,554.856,475.839,459.80300000000005,404.673,400.408,390.50300000000004,385.01,379.83099999999996,375.966,436.955,433.527,568.908,638.1,662.432,692.431,706.459,708.855,689.7280000000001,709.515,713.904,717.721,722.1519999999999,723.957,545.087,537.158,457.439,440.148,382.17400000000004,378.212,368.519,367.68699999999995,366.215,363.95300000000003,427.73199999999997,429.911,569.9540000000001,643.663,670.801,698.4680000000001,712.2239999999999,719.666,704.321,722.7439999999999,724.5369999999999,729.804,735.352,738.172,553.5459999999999,549.266,475.01099999999997,462.287,404.145,396.35400000000004,385.58,385.902,385.19800000000004,385.093,450.202,451.54400000000004,588.951,661.706,688.4169999999999,713.677,724.572,730.01,711.81,730.508,738.811,750.283,758.163,761.91,558.803,553.1709999999999,477.721,462.333,407.286,406.57599999999996,400.269,395.523,392.582,392.971,407.56,406.999,450.215,513.78,519.952,581.325,586.797,582.97,562.482,560.122,562.245,515.109,514.683,494.19699999999995,464.955,463.334,404.668,409.55400000000003,393.474,392.662,384.19699999999995,373.51300000000003,373.185,373.73400000000004,389.486,388.98800000000006,432.728,429.839,474.81699999999995,477.333,487.074,493.165,495.842,493.121,494.045,493.856,482.369,458.852,433.295,427.66,413.921,415.435,397.115,392.689,384.87800000000004,392.83,392.385,391.33099999999996,456.59,457.74,594.462,663.368,684.404,704.165,714.209,717.377,703.13,724.684,729.632,735.433,742.878,747.2710000000001,567.1669999999999,560.972,482.527,460.44,403.69699999999995,399.775,390.832,388.565,387.663,387.44,452.595,451.94,590.0219999999999,661.012,684.448,706.2280000000001,715.743,721.492,706.687,727.8380000000001,733.398,735.71,742.687,739.045,552.305,547.5319999999999,473.675,455.19599999999997,399.445,396.77,389.483,388.401,388.139,388.468,453.712,454.346,589.513,658.783,682.541,705.602,715.845,720.933,706.22,725.6189999999999,732.722,744.732,755.189,758.574,564.814,559.55,485.35900000000004,468.176,413.024,412.39,403.838,401.848,400.25,396.80300000000005,457.346,458.094,597.479,669.8389999999999,691.9,713.602,722.8989999999999,728.4010000000001,715.8380000000001,743.0310000000001,751.079,754.1360000000001,759.711,761.091,559.206,553.393,480.066,463.74199999999996,407.352,401.015,385.668,382.31800000000004,381.184,380.10699999999997,445.19,444.89099999999996,584.629,655.581,681.309,705.4680000000001,719.427,725.938,709.7810000000001,734.056,743.306,749.9889999999999,758.779,762.054,563.386,556.254,480.93300000000005,461.833,407.41,408.741,402.43199999999996,400.656,397.404,392.959,406.531,405.50800000000004,451.57599999999996,512.474,518.415,580.815,591.346,598.019,588.872,586.089,585.399,537.107,541.094,522.2090000000001,491.671,486.397,427.435,428.089,410.195,408.08099999999996,400.194,387.716,384.11300000000006,384.10699999999997,398.57099999999997,396.545,442.14099999999996,435.38699999999994,477.01300000000003,475.55199999999996,482.582,487.561,494.63599999999997,495.608,497.62199999999996,496.621,483.009,458.194,433.491,429.05699999999996,421.091,422.514,404.736,403.911,396.63699999999994,403.408,401.975,399.796,463.05,461.506,599.381,666.8530000000001,693.311,718.727,729.225,732.113,717.0260000000001,740.248,747.7189999999999,755.65,763.4989999999999,768.498,570.869,566.071,491.431,471.461,414.909,414.921,409.68199999999996,409.004,407.401,405.434,470.477,471.26599999999996,610.855,679.7610000000001,704.363,728.044,743.95,757.778,744.574,767.058,767.403,759.683,756.758,755.166,562.221,558.202,484.226,466.11699999999996,412.18800000000005,410.082,400.542,400.075,397.98699999999997,396.36699999999996,461.25699999999995,463.57300000000004,602.734,673.573,701.25,727.187,745.148,757.834,741.87,760.4689999999999,767.086,769.6569999999999,768.71,764.7589999999999,563.39,560.195,486.094,467.395,411.30300000000005,410.798,404.159,408.1,413.665,412.564,476.55,478.85699999999997,618.629,688.835,719.2639999999999,749.887,760.05,768.823,760.788,785.8960000000001,789.331,793.571,800.799,800.8969999999999,573.231,567.379,491.825,474.35900000000004,420.452,420.213,414.69599999999997,412.945,410.652,410.45,476.25800000000004,482.005,623.631,694.424,719.3739999999999,743.752,756.314,764.699,753.808,776.863,779.077,782.217,788.523,791.325,570.744,562.996,488.773,471.793,416.014,415.68699999999995,407.92,404.49699999999996,402.089,400.51,415.101,410.241,453.23800000000006,516.715,524.674,593.8380000000001,605.743,607.46,591.072,588.702,589.92,537.665,541.8340000000001,521.366,491.62199999999996,488.70599999999996,429.209,428.066,412.564,412.689,404.994,394.80199999999996,393.569,393.409,407.07300000000004,401.648,447.772,440.394,484.995,489.13199999999995,496.54,502.723,505.277,501.985,499.718,493.89300000000003,484.102,462.139,438.319,434.57099999999997,425.86,428.55,411.01800000000003,409.569,402.713,410.225,408.394,406.217,470.897,469.936,606.914,672.586,696.078,721.168,728.965,732.018,717.7610000000001,738.582,742.872,748.535,757.802,761.678,569.21,561.5219999999999,487.05800000000005,466.026,411.764,411.001,403.355,402.976,402.216,401.975,469.293,469.767,608.761,677.543,702.5219999999999,722.818,732.439,739.9830000000001,729.0,749.681,753.065,760.063,772.2360000000001,777.816,568.309,561.655,490.025,469.86699999999996,414.659,412.475,405.356,405.05699999999996,405.33,403.69199999999995,468.301,470.765,611.115,681.59,706.192,730.803,747.319,756.591,743.4730000000001,770.293,777.559,781.1669999999999,784.5039999999999,778.748,559.5169999999999,552.868,482.611,461.89599999999996,406.339,405.983,399.111,398.037,397.204,392.726,454.806,456.975,596.953,667.182,693.197,719.997,734.678,748.705,737.552,760.83,766.135,771.572,783.693,785.68,570.138,565.315,494.98800000000006,476.23199999999997,420.384,417.327,408.851,406.624,404.431,402.13,468.105,470.724,609.386,678.034,702.814,726.698,741.065,753.466,741.434,765.362,773.952,778.56,784.485,782.345,561.693,556.0219999999999,485.50699999999995,464.144,408.86400000000003,406.37699999999995,397.718,393.968,391.084,386.459,398.88,397.793,443.935,506.94599999999997,515.123,584.181,597.919,604.6659999999999,583.938,574.529,583.062,541.602,545.757,525.2330000000001,496.356,493.74,437.51199999999994,435.82599999999996,418.353,416.67400000000004,410.119,400.43199999999996,398.543,397.582,413.846,413.43300000000005,458.651,451.98900000000003,496.721,498.464,504.789,507.764,507.996,505.088,504.605,501.87699999999995,488.043,464.356,437.103,430.024,420.58099999999996,416.95,396.716,388.205,374.629,380.596,379.98800000000006,381.907,446.616,445.343,583.5369999999999,651.817,677.561,701.456,714.17,719.802,706.7139999999999,727.2239999999999,731.405,735.998,741.572,744.0210000000001,564.346,558.85,485.952,465.955,409.30800000000005,406.955,397.82,393.594,391.61699999999996,387.47900000000004,448.921,445.94300000000004,582.374,647.562,668.408,692.413,703.085,706.828,688.198,704.189,704.669,709.336,715.6610000000001,717.903,541.181,535.2819999999999,460.745,436.31800000000004,376.315,370.404,358.775,355.26300000000003,352.108,349.399,412.35699999999997,413.597,557.69,630.13,654.286,677.9730000000001,691.36,702.17,688.448,710.072,715.617,720.7280000000001,726.431,725.433,544.89,534.6080000000001,457.14599999999996,434.722,377.906,374.829,361.586,354.713,350.55199999999996,347.675,410.934,412.75199999999995,554.281,625.106,654.47,686.995,706.069,717.783,702.3489999999999,718.7819999999999,720.1110000000001,720.798,724.7660000000001,727.1080000000001,547.842,538.846,460.26099999999997,435.756,378.80199999999996,377.93800000000005,372.374,374.713,378.466,381.43699999999995,451.441,457.81199999999995,604.0930000000001,680.923,702.7289999999999,720.94,726.7710000000001,733.1010000000001,724.4960000000001,747.633,754.757,764.0010000000001,773.03,776.039,567.004,559.835,484.587,463.843,408.85900000000004,408.845,402.086,402.33,403.477,403.79900000000004,419.91,418.43300000000005,462.54,521.54,520.06,580.734,585.976,588.861,578.814,576.519,579.007,532.154,533.117,511.52,481.788,481.028,422.445,418.111,398.458,397.408,390.334,380.245,378.417,377.283,393.05400000000003,393.806,441.14099999999996,436.89300000000003,474.675,472.441,479.49300000000005,482.404,482.791,480.57199999999995,483.35699999999997,483.89,471.18300000000005,445.61699999999996,418.829,416.036,406.57,403.95,384.435,381.691,373.975,372.207,370.205,370.093,388.37699999999995,390.98400000000004,437.833,435.069,477.592,478.467,485.606,489.32099999999997,493.978,493.01800000000003,494.24699999999996,494.465,481.24199999999996,456.385,429.68300000000005,428.314,420.85900000000004,419.849,401.791,401.36699999999996,394.751,403.075,401.273,399.92,467.82599999999996,469.042,607.999,677.4960000000001,696.8860000000001,717.1239999999999,722.809,725.824,707.6519999999999,724.938,726.362,726.5039999999999,731.706,734.515,562.4159999999999,560.543,486.73800000000006,467.38800000000003,411.41,410.18300000000005,402.212,400.908,400.64599999999996,398.905,463.50300000000004,464.596,606.135,679.4,699.46,719.215,724.153,729.4010000000001,715.722,734.8789999999999,737.944,739.3710000000001,742.4739999999999,743.87,558.871,557.155,482.48900000000003,460.361,404.097,401.908,394.43199999999996,391.80400000000003,389.32099999999997,385.13199999999995,448.652,449.54699999999997,591.113,665.816,689.663,715.507,725.0939999999999,727.466,708.6139999999999,727.806,732.4889999999999,735.676,742.7280000000001,744.975,557.248,555.2280000000001,479.399,459.12,400.755,400.23199999999997,393.436,389.32300000000004,384.786,382.184,448.82300000000004,451.598,592.852,664.677,685.558,707.015,714.138,720.0089999999999,704.3489999999999,722.9060000000001,726.302,731.559,740.505,744.804,556.804,553.231,477.725,455.32,396.38,394.173,385.68199999999996,383.902,381.845,380.18,395.79400000000004,394.995,441.037,505.74800000000005,511.01300000000003,576.023,587.308,593.841,581.714,580.741,581.431,535.096,537.3240000000001,513.274,481.719,480.965,422.621,421.42400000000004,402.269,400.31800000000004,391.87800000000004,381.405,380.84,380.714,394.07300000000004,391.898,439.20599999999996,433.135,472.98900000000003,478.00199999999995,489.712,494.189,494.26199999999994,490.18699999999995,489.80199999999996,489.782,475.914,448.379,422.35,422.417,412.681,411.425,395.083,397.288,393.949,398.366,397.42900000000003,397.098,462.599,463.81800000000004,603.536,675.4110000000001,694.928,713.834,722.318,725.9939999999999,710.8560000000001,732.3689999999999,739.362,739.4860000000001,738.8910000000001,742.586,563.913,563.453,488.01300000000003,462.787,404.436,400.531,387.916,386.226,385.43,383.061,449.73699999999997,451.654,590.837,657.932,676.6010000000001,696.309,703.328,707.837,689.564,706.561,708.303,710.188,714.961,717.061,537.4,527.002,448.75199999999995,425.12800000000004,365.7,361.705,352.642,349.42400000000004,344.958,343.529,409.353,410.759,551.025,620.7869999999999,642.638,666.85,678.0360000000001,685.336,671.174,690.186,688.717,693.471,698.171,695.53,517.361,515.317,434.57,410.49300000000005,354.969,353.889,345.462,342.999,340.962,338.2,402.267,404.475,546.175,620.136,646.875,676.1569999999999,694.2689999999999,704.6419999999999,690.63,712.67,717.678,721.72,726.455,727.757,551.201,548.126,467.235,442.158,384.208,384.593,379.032,378.795,376.472,370.676,433.86400000000003,434.532,575.404,649.014,675.295,702.3919999999999,715.39,724.205,709.565,734.044,740.954,744.443,751.977,752.018,557.9019999999999,557.155,478.796,458.035,399.716,394.848,384.108,380.699,379.291,379.94699999999995,398.86699999999996,399.49699999999996,443.246,506.45099999999996,513.035,572.102,573.566,574.9590000000001,557.02,551.609,552.854,506.225,511.155,494.398,466.80699999999996,469.944,410.019,409.14,391.017,387.319,378.13300000000004,367.994,366.711,364.233,376.94300000000004,376.17400000000004,421.17,415.416,453.658,451.32300000000004,458.56199999999995,463.275,468.566,473.075,479.131,482.64099999999996,476.338,456.80300000000005,430.58099999999996,429.04400000000004,415.217,411.289,392.402,393.155,387.29,393.66,389.73199999999997,387.051,452.19800000000004,452.227,588.831,657.783,677.9860000000001,698.0239999999999,704.42,707.543,689.3430000000001,709.637,712.174,712.2710000000001,716.795,718.435,553.372,549.969,466.291,446.037,392.11400000000003,392.44300000000004,381.42400000000004,376.531,375.754,373.483,440.48800000000006,442.101,581.9540000000001,652.748,673.424,698.8760000000001,712.07,718.425,699.91,715.9639999999999,717.431,718.931,724.321,725.303,553.521,553.144,469.88,445.907,390.537,390.01099999999997,383.792,379.97900000000004,374.49199999999996,372.28,436.73900000000003,437.719,579.367,650.962,676.5989999999999,705.2719999999999,718.596,726.1460000000001,712.703,735.44,741.9839999999999,748.947,755.618,757.427,565.192,564.862,486.28,465.656,410.37800000000004,409.713,402.327,400.782,397.605,394.212,457.779,459.251,601.62,673.618,692.298,711.84,718.753,723.3510000000001,707.6489999999999,730.944,739.8739999999999,745.36,755.0360000000001,759.9580000000001,562.278,560.073,480.81300000000005,459.22900000000004,401.83,395.95099999999996,384.50300000000004,381.404,380.215,377.217,443.147,449.154,594.273,666.2410000000001,688.302,712.743,721.2239999999999,727.283,711.3639999999999,730.4989999999999,730.345,735.2589999999999,742.613,740.7819999999999,555.4830000000001,554.27,476.29699999999997,451.435,390.77099999999996,386.89599999999996,379.994,379.12,378.033,377.665,393.376,393.272,438.82800000000003,500.35400000000004,501.48699999999997,562.145,568.624,570.6519999999999,557.241,555.275,556.006,511.28,517.615,498.465,468.884,471.1,411.94199999999995,410.539,390.966,387.724,380.361,370.349,364.92699999999996,362.42800000000005,378.264,377.99699999999996,424.38599999999997,418.329,456.585,464.311,473.324,477.94300000000004,482.148,481.26099999999997,482.726,484.00800000000004,470.98900000000003,444.293,417.751,421.11400000000003,405.524,402.532,384.39599999999996,385.034,377.235,382.41900000000004,381.847,381.715,447.279,447.207,584.232,657.815,677.85,698.09,703.569,705.7810000000001,687.408,705.1210000000001,707.668,710.127,713.498,712.738,542.999,540.439,458.085,434.659,375.80400000000003,373.184,366.385,362.531,356.69599999999997,354.68199999999996,421.16,422.789,562.924,635.944,652.195,671.5980000000001,681.7230000000001,689.555,676.9110000000001,697.7769999999999,699.627,700.83,707.834,713.863,544.415,543.573,461.591,438.87300000000005,381.787,379.39,374.43199999999996,374.96,372.936,372.44599999999997,437.906,442.417,584.929,657.0319999999999,674.965,697.071,707.2489999999999,714.8889999999999,700.534,722.265,726.415,729.6460000000001,732.7510000000001,733.525,558.018,562.006,482.33,461.079,405.36800000000005,403.04400000000004,393.727,388.037,385.07300000000004,383.82300000000004,448.32099999999997,449.522,589.39,662.211,680.191,701.2819999999999,712.0010000000001,720.85,704.773,722.7139999999999,726.084,730.248,736.352,737.915,555.436,556.437,475.51599999999996,450.593,391.12,388.909,381.906,381.699,379.14599999999996,375.353,441.195,443.55800000000005,585.165,659.65,677.919,698.488,706.6569999999999,713.725,700.829,723.243,726.554,729.07,735.8939999999999,738.4639999999999,554.83,556.007,473.934,450.19800000000004,392.566,390.38,382.472,382.08,383.26599999999996,383.601,396.48199999999997,394.10400000000004,438.64,499.43800000000005,500.147,570.533,582.7040000000001,588.191,574.565,568.347,563.605,514.849,516.62,496.092,464.735,466.995,402.75699999999995,401.545,384.836,385.37199999999996,378.635,368.909,366.816,364.926,379.694,376.389,416.94800000000004,410.543,445.936,448.24699999999996,459.077,465.531,470.811,471.764,474.608,476.042,462.464,433.629,404.338,406.184,391.83099999999996,390.385,372.994,371.653,363.525,369.26099999999997,367.79699999999997,366.199,431.004,433.20599999999996,573.489,644.859,660.279,683.0980000000001,692.778,695.513,679.877,698.279,694.107,685.563,684.585,678.7360000000001,502.111,498.855,414.99300000000005,392.861,336.656,335.457,327.344,326.654,324.97900000000004,321.332,385.37199999999996,385.59,524.145,597.3380000000001,617.6659999999999,642.7819999999999,658.181,668.721,654.808,674.188,676.312,679.8939999999999,686.648,687.932,515.273,514.285,432.091,410.33099999999996,353.316,351.95300000000003,343.126,339.977,337.616,335.212,396.63599999999997,396.707,538.099,611.6419999999999,628.7669999999999,649.841,662.502,675.8710000000001,664.013,680.12,678.9789999999999,679.885,681.9680000000001,676.753,505.86,506.125,424.351,401.409,343.885,340.99699999999996,327.612,319.76,317.438,316.751,381.735,382.439,521.337,593.549,609.278,626.948,632.534,638.474,623.964,647.3009999999999,647.822,648.441,653.948,654.645,485.327,484.52099999999996,397.50800000000004,378.004,323.204,323.349,318.26599999999996,318.05400000000003,316.992,317.763,382.67400000000004,383.86300000000006,521.611,593.8330000000001,609.189,626.7180000000001,632.178,640.388,629.7919999999999,653.063,659.5,663.4019999999999,668.0889999999999,670.788,505.292,510.269,426.876,404.73,349.24699999999996,348.361,340.449,338.092,332.983,326.93,338.392,334.925,380.16,444.569,444.278,502.65,509.211,524.096,516.149,510.445,512.0830000000001,469.671,473.352,448.94699999999995,415.781,420.32,352.21,348.85,329.459,326.934,318.721,310.126,309.982,309.853,325.57099999999997,325.315,371.598,370.13699999999994,406.809,408.282,422.07599999999996,433.37699999999995,442.162,444.939,448.665,450.25199999999995,437.845,410.969,383.157,388.673,371.42900000000003,367.45599999999996,347.286,344.702,337.305,335.941,334.458,332.86699999999996,346.921,344.62,389.108,386.525,424.77,428.515,444.667,460.056,469.61699999999996,470.93199999999996,472.61,472.20099999999996,458.481,431.925,403.434,407.494,389.912,386.842,369.124,367.57199999999995,360.03,361.031,346.981,335.043,393.005,386.86,522.302,591.994,606.263,622.149,625.938,627.194,607.974,626.441,629.701,632.496,639.732,639.19,477.26,481.249,398.941,379.685,325.091,324.911,316.26099999999997,315.856,315.98900000000003,317.503,381.25699999999995,382.31800000000004,520.008,591.722,606.549,624.374,629.453,632.509,613.625,632.435,638.034,642.2959999999999,649.161,652.435,488.526,492.70300000000003,408.481,386.25199999999995,328.205,326.173,318.863,318.19599999999997,317.939,317.685,383.01300000000003,383.963,522.712,595.214,611.117,630.555,644.526,657.8839999999999,649.928,676.425,683.324,686.941,699.727,704.1,524.423,524.153,437.875,415.246,357.35699999999997,355.019,347.157,345.436,344.51800000000003,345.01599999999996,412.64,414.14599999999996,553.238,623.357,639.3330000000001,659.722,669.475,673.654,652.799,668.586,669.174,665.433,662.442,656.145,481.409,489.533,417.847,398.38300000000004,343.11199999999997,341.44599999999997,335.50199999999995,338.18300000000005,340.751,341.001,355.776,354.225,398.00300000000004,466.885,463.223,519.684,525.52,527.369,512.286,511.50800000000004,515.683,468.93800000000005,470.81,454.843,428.853,430.564,357.517,354.10400000000004,336.293,335.29699999999997,328.481,320.43,320.264,319.472,335.92800000000005,337.202,382.22,382.531,415.99800000000005,411.44599999999997,413.152,413.06800000000004,415.414,418.542,421.35400000000004,424.839,414.039,390.466,365.116,363.26099999999997,341.86400000000003,340.517,322.936,321.916,315.568,322.996,322.686,322.629,386.974,387.926,524.956,597.164,606.9680000000001,623.339,629.394,642.576,635.1519999999999,661.822,670.3810000000001,673.809,679.057,681.08,517.464,522.918,440.42,417.985,360.54400000000004,358.51099999999997,350.39099999999996,348.846,347.25699999999995,345.526,410.958,411.065,548.248,622.663,636.1419999999999,655.612,667.304,678.096,662.823,679.328,681.1030000000001,683.738,688.435,686.72,518.244,518.687,435.58,414.546,357.283,355.20300000000003,347.529,345.56300000000005,343.78,342.059,407.045,407.745,546.128,620.622,635.224,657.452,672.76,685.049,672.418,693.6360000000001,694.1039999999999,695.145,702.812,703.125,529.535,530.295,447.83099999999996,425.95,369.034,367.569,358.94199999999995,356.033,353.901,352.275,417.384,419.29900000000004,561.437,641.0740000000001,656.987,676.413,683.574,687.04,671.715,695.0010000000001,701.137,704.424,710.367,713.88,544.526,544.029,461.402,439.595,382.32300000000004,380.514,373.314,372.30300000000005,369.652,365.676,432.827,436.719,577.506,654.627,670.181,687.5939999999999,694.1289999999999,699.796,684.28,705.184,709.9860000000001,714.6060000000001,721.595,723.425,555.525,557.1619999999999,470.76800000000003,446.00199999999995,389.111,387.061,378.27,377.658,375.76800000000003,372.631,388.755,391.29,440.61199999999997,511.02,509.454,569.156,575.813,579.585,566.845,566.887,570.83,526.62,527.764,505.54900000000004,475.99800000000005,476.856,408.7,404.332,384.746,383.954,374.721,363.733,363.167,360.907,375.23699999999997,375.76300000000003,421.015,421.668,456.73699999999997,453.285,459.148,465.45300000000003,471.164,470.791,471.017,468.85699999999997,452.69300000000004,424.85699999999997,400.006,402.936,386.991,386.871,371.26599999999996,370.129,363.20599999999996,373.525,374.74199999999996,370.389,424.909,412.874,542.151,613.342,626.347,639.96,635.9490000000001,632.014,611.4630000000001,632.002,636.193,641.635,650.2869999999999,647.206,486.31,485.51599999999996,400.779,380.845,326.938,327.912,323.899,324.57599999999996,323.845,323.73,389.231,389.842,526.252,599.929,612.995,628.486,639.285,648.202,629.045,647.257,651.627,652.85,660.798,662.3960000000001,498.469,497.19599999999997,411.298,386.44699999999995,332.801,334.719,328.839,328.559,327.717,326.938,391.027,394.667,533.217,607.749,620.249,636.754,641.7769999999999,644.319,623.972,640.489,649.768,658.073,662.467,664.5369999999999,500.50699999999995,500.37800000000004,417.36699999999996,395.694,338.711,338.046,331.85699999999997,332.281,332.087,331.009,392.30800000000005,392.05800000000005,530.097,604.794,618.601,632.58,635.769,638.414,622.356,642.7909999999999,647.514,664.0369999999999,674.66,670.495,506.097,504.579,416.186,392.849,336.12699999999995,333.37199999999996,325.755,329.527,329.582,326.115,401.973,402.352,535.2330000000001,611.278,627.121,642.928,645.278,644.479,624.6080000000001,646.729,666.925,673.789,678.063,677.6060000000001,504.555,503.347,420.06199999999995,398.164,341.244,338.153,330.119,329.50800000000004,329.223,329.287,339.71,337.07599999999996,381.99199999999996,448.17400000000004,442.651,501.405,507.564,518.02,512.96,516.503,521.107,479.80400000000003,482.285,459.522,429.38800000000003,429.92900000000003,362.69699999999995,360.561,342.25,340.38800000000003,333.028,325.058,324.556,324.559,340.473,343.08,396.254,402.418,436.009,431.173,434.686,435.38800000000003,437.536,436.083,436.344,436.36699999999996,424.13800000000003,401.68800000000005,382.095,384.814,366.08099999999996,363.074,345.069,343.121,336.34,345.665,346.49699999999996,344.88,409.88,411.38699999999994,549.711,624.931,640.009,657.7689999999999,664.2760000000001,669.176,654.55,674.971,677.04,678.867,683.444,684.3389999999999,527.448,527.134,444.952,425.45300000000003,370.712,371.332,365.38199999999995,364.871,364.301,363.596,429.256,428.83,566.5419999999999,639.972,652.206,669.497,676.202,682.658,667.297,684.762,685.985,686.7560000000001,690.279,690.363,530.509,526.117,436.88,410.519,349.051,343.7,332.715,326.252,320.385,319.197,384.441,384.905,523.549,601.78,618.192,640.5269999999999,651.6419999999999,661.666,647.39,666.6419999999999,669.0360000000001,667.1560000000001,654.239,633.635,475.05699999999996,478.54900000000004,402.79900000000004,390.908,340.79900000000004,343.91900000000004,339.89300000000003,343.76300000000003,346.695,347.70599999999996,414.033,418.47,556.952,632.1030000000001,642.025,661.0989999999999,670.046,677.623,659.2130000000001,678.0980000000001,680.127,682.24,687.0260000000001,686.405,528.845,528.227,442.20300000000003,418.815,366.18,364.606,358.501,360.455,357.972,353.098,404.36699999999996,400.94800000000004,538.6619999999999,614.271,635.794,664.645,675.087,682.357,664.2919999999999,683.204,687.5830000000001,688.4639999999999,689.0039999999999,685.117,521.337,520.6659999999999,434.466,415.95099999999996,366.269,366.73199999999997,361.093,361.64599999999996,357.63800000000003,352.592,366.298,363.06,403.092,476.577,468.62699999999995,526.466,536.362,545.4630000000001,524.0840000000001,510.597,504.736,459.499,461.469,437.42699999999996,408.48900000000003,406.278,339.34,338.744,322.819,323.365,317.41700000000003,309.35,309.515,309.683,325.855,325.937,372.11800000000005,375.64,407.048,406.595,418.475,429.60400000000004,437.866,441.204,445.284,447.272,435.385,405.926,378.85699999999997,378.23199999999997,362.412,362.085,344.775,343.00300000000004,335.167,339.991,334.965,331.337,331.99300000000005,397.786,397.339,531.839,596.735,618.214,636.73,643.2959999999999,651.025,637.395,655.078,655.2769999999999,655.246,658.6289999999999,662.405,505.973,501.715,417.87800000000004,393.94599999999997,334.264,329.72,319.297,318.126,317.992,317.689,384.096,384.713,522.18,587.784,608.511,625.75,630.859,635.7040000000001,619.172,638.29,640.312,640.41,645.303,648.224,488.18300000000005,482.61699999999996,400.50800000000004,379.56800000000004,325.038,326.642,320.907,320.39799999999997,319.848,319.66,383.892,383.532,521.747,587.985,608.115,625.84,632.2180000000001,637.9159999999999,623.382,642.08,644.595,646.381,650.503,649.659,488.63,485.717,406.194,387.875,335.809,337.163,331.314,331.506,331.44199999999995,333.475,398.48900000000003,400.684,537.518,601.859,619.245,632.572,634.439,634.349,614.6469999999999,630.7,630.726,631.6030000000001,634.2919999999999,639.962,482.79400000000004,478.816,397.392,378.276,323.64099999999996,323.907,317.949,317.943,317.901,317.936,384.654,385.457,524.015,590.226,610.769,630.255,639.865,643.4680000000001,623.595,647.488,648.8480000000001,647.5409999999999,649.871,650.8530000000001,488.35900000000004,480.216,397.287,377.86400000000003,323.439,323.775,308.914,308.447,311.233,314.585,331.402,334.295,378.57099999999997,370.615,407.54699999999997,401.98900000000003,406.925,407.68,411.954,419.208,427.63199999999995,426.7,408.23199999999997,392.852,378.665,375.934,360.35,357.865,343.125,346.476,340.858,340.75,340.76800000000003,341.81300000000005,361.333,365.861,411.67400000000004,405.465,449.033,447.059,454.148,458.285,457.327,451.212,454.435,457.16900000000004,447.779,427.48,402.413,397.25300000000004,378.833,375.585,356.599,354.027,356.69599999999997,360.401,359.028,356.67199999999997,422.055,421.855,555.49,619.764,643.5880000000001,662.1060000000001,669.669,671.794,651.325,668.993,668.341,669.0089999999999,670.7560000000001,674.65,522.678,517.164,428.379,399.32800000000003,337.939,333.66,326.218,325.678,325.397,326.033,395.881,410.885,553.806,620.214,641.024,659.7139999999999,666.443,668.3430000000001,649.0219999999999,665.076,664.8430000000001,664.965,666.5989999999999,671.98,515.609,508.86300000000006,426.51800000000003,401.92900000000003,338.281,329.69199999999995,318.018,315.293,313.63599999999997,311.916,374.965,384.596,525.741,594.299,625.5169999999999,651.18,658.675,665.628,649.235,667.569,669.7460000000001,671.863,675.4889999999999,676.7289999999999,519.467,513.765,435.24,415.295,360.21,357.92800000000005,350.045,349.412,348.94199999999995,343.593,404.26099999999997,409.832,544.111,612.385,636.596,654.815,662.071,668.431,652.716,672.3810000000001,676.1360000000001,677.715,682.1060000000001,685.092,525.939,517.226,437.57300000000004,419.267,366.222,367.13800000000003,362.22,359.333,357.601,355.486,418.154,416.05800000000005,550.6030000000001,620.883,631.4490000000001,623.193,630.729,636.51,624.564,647.045,649.714,651.163,653.207,653.096,488.522,479.48800000000006,396.524,376.756,322.19,322.539,315.99,315.378,315.389,315.91200000000003,332.165,332.99800000000005,378.204,440.04900000000004,443.343,502.46,512.243,521.0830000000001,508.115,505.764,505.789,461.596,464.168,446.31300000000005,412.57300000000004,405.395,339.961,339.01800000000003,323.019,323.494,309.237,309.0,308.65,308.347,323.901,323.433,369.527,365.79699999999997,405.63699999999994,404.694,416.781,424.50199999999995,430.405,432.436,436.11699999999996,438.155,426.195,404.594,374.38599999999997,366.029,347.149,344.04900000000004,325.283,324.35900000000004,324.311,320.829,318.22,317.282,382.224,382.81699999999995,520.2080000000001,588.756,607.192,626.006,640.344,650.163,636.315,657.827,659.8589999999999,658.753,661.556,668.015,507.589,500.668,416.596,394.89099999999996,335.70300000000003,333.499,326.307,324.808,323.79200000000003,325.04900000000004,391.533,390.131,525.8340000000001,593.8380000000001,611.761,629.644,637.764,643.842,632.435,658.617,665.9910000000001,670.326,672.127,674.122,508.216,502.153,417.977,395.045,338.069,337.01099999999997,333.135,337.719,339.105,338.605,403.94199999999995,407.25199999999995,547.211,617.3,637.274,658.187,669.155,677.025,658.597,673.57,672.368,671.803,672.1560000000001,674.472,507.717,502.61699999999996,424.026,409.773,358.406,359.996,347.95,351.69699999999995,353.57099999999997,353.92900000000003,369.94800000000004,369.95099999999996,414.73199999999997,409.11400000000003,449.13300000000004,446.936,450.86699999999996,448.656,442.89,435.16,430.67400000000004,426.515,410.189,385.996,355.832,348.332,330.76199999999994,329.73800000000006,318.05,322.782,326.244,331.202,334.89300000000003,335.099,401.62300000000005,405.97,541.185,607.48,628.8580000000001,645.6990000000001,645.982,640.386,614.387,628.144,627.145,631.841,639.3969999999999,647.4680000000001,491.769,487.9,410.441,395.38,344.376,349.30300000000005,345.085,344.57099999999997,344.211,343.836,358.17400000000004,357.717,404.185,467.25800000000004,470.05,530.136,535.6469999999999,538.2869999999999,521.769,516.587,515.5319999999999,469.24199999999996,469.941,458.092,433.481,430.051,363.06199999999995,358.006,341.151,343.36300000000006,330.10400000000004,323.527,321.416,322.868,337.43,335.256,379.27,375.26,411.718,404.526,406.31199999999995,406.384,404.11199999999997,400.176,400.24199999999996,400.33,388.149,370.246,346.899,343.681,328.681,328.719,313.115,313.92400000000004,316.30400000000003,316.543,316.785,316.858,382.60400000000004,384.11699999999996,522.161,590.693,608.499,625.294,631.6659999999999,635.247,618.422,640.061,643.481,646.034,652.114,659.425,503.458,499.98800000000006,416.977,397.154,342.35900000000004,342.592,336.416,336.384,336.335,336.285,403.102,403.286,539.58,607.341,626.363,644.695,650.641,655.179,637.909,656.557,660.941,664.426,668.877,677.1419999999999,518.993,514.6759999999999,434.595,417.324,363.36800000000005,363.721,353.439,347.023,345.202,344.741,404.39,391.014,521.7280000000001,590.618,617.078,642.181,649.361,654.101,636.634,654.573,656.568,658.306,662.2710000000001,671.293,515.524,511.14,430.517,410.86,348.031,341.539,331.286,330.595,331.01199999999994,331.76199999999994,399.75300000000004,410.74,546.102,616.9159999999999,647.138,669.47,676.518,679.528,658.8560000000001,674.9169999999999,674.9019999999999,676.513,679.488,684.4960000000001,525.126,519.996,435.119,412.98,353.93199999999996,350.481,345.848,348.745,349.28,349.254,412.80199999999996,412.39599999999996,547.405,612.93,629.052,645.931,649.469,651.1669999999999,633.738,653.638,659.825,658.189,654.627,658.0360000000001,496.385,491.408,407.885,386.789,333.121,334.25,330.204,331.533,332.30300000000005,332.88199999999995,345.673,344.814,392.24699999999996,457.36,458.475,509.384,505.343,505.721,491.089,488.455,491.10400000000004,448.186,451.20099999999996,435.81800000000004,407.236,403.43,339.219,339.49699999999996,326.535,330.19599999999997,316.491,320.976,325.452,326.252,340.55300000000005,342.55,389.005,380.921,415.426,405.88800000000003,405.124,406.43300000000005,406.778,408.02,416.5,422.668,412.20099999999996,392.57599999999996,365.782,359.296,341.934,340.211,323.868,325.073,327.41,327.448,327.462,327.45599999999996,391.352,389.977,527.236,599.894,620.086,641.5219999999999,647.837,651.812,634.811,652.457,655.448,657.555,661.9760000000001,670.623,515.355,512.536,432.26800000000003,414.906,361.772,362.392,357.56,360.63300000000004,356.522,346.816,408.975,405.767,538.331,602.615,610.741,625.694,629.405,630.062,610.615,628.562,631.5369999999999,634.373,640.154,650.406,496.093,494.37300000000005,413.7,396.194,345.227,344.408,338.95,339.41,333.205,327.608,387.599,393.829,532.192,609.03,629.654,644.055,652.65,659.6160000000001,646.629,665.456,669.04,671.823,673.337,683.453,527.54,520.31,437.06300000000005,414.03,357.764,356.491,349.75699999999995,348.44699999999995,343.11,333.84,391.06300000000005,395.63599999999997,532.937,607.247,627.377,651.163,657.9939999999999,661.0880000000001,639.683,658.688,660.8810000000001,661.03,664.455,672.655,514.035,510.69,430.435,410.077,354.656,354.126,345.06199999999995,338.811,332.907,330.477,399.964,407.228,543.705,617.776,635.1080000000001,652.925,656.0939999999999,656.257,636.857,653.197,653.1659999999999,653.384,656.841,663.023,505.51099999999997,501.86300000000006,419.105,397.663,343.695,345.985,340.913,342.31300000000005,343.667,335.56300000000005,348.347,343.81,383.514,453.559,461.217,521.3580000000001,527.994,534.315,522.511,521.53,523.1709999999999,479.62199999999996,483.55699999999996,468.349,440.505,434.974,368.564,367.645,350.61800000000005,352.038,335.712,327.051,318.39599999999996,316.66200000000003,330.917,325.066,367.783,366.92400000000004,410.45300000000003,423.767,439.39099999999996,444.273,446.129,441.436,442.342,443.455,430.68699999999995,410.731,386.94,375.976,357.17199999999997,355.73800000000006,336.44,332.892,334.01,330.101,325.501,321.844,382.681,388.61400000000003,524.555,593.765,613.089,641.1030000000001,660.959,675.745,660.86,678.0360000000001,679.0169999999999,678.203,680.452,685.252,526.675,522.977,443.966,425.11400000000003,364.585,345.587,332.96,342.89599999999996,348.68300000000005,351.381,417.861,424.33,561.932,631.669,646.905,664.707,669.7610000000001,667.4780000000001,640.302,647.7669999999999,641.001,639.735,643.626,651.878,498.295,495.959,414.63800000000003,394.153,338.603,335.49699999999996,324.219,320.006,316.16700000000003,316.615,382.499,383.827,522.089,594.0219999999999,610.5409999999999,633.998,647.996,657.398,640.362,654.503,650.846,647.768,653.2,654.302,498.42800000000005,503.39300000000003,423.462,397.528,340.691,340.52,335.976,338.2,340.63199999999995,343.527,411.467,413.931,553.091,623.783,640.442,657.615,659.302,659.8330000000001,639.822,654.2,655.38,657.1310000000001,661.059,668.452,509.153,504.68199999999996,422.63199999999995,402.908,349.73199999999997,349.976,343.88300000000004,342.24300000000005,341.07,340.449,405.905,407.086,542.944,601.2280000000001,609.138,626.0880000000001,628.633,628.377,608.399,624.159,624.214,624.273,628.224,636.623,479.876,477.278,396.75,377.809,325.444,330.42800000000005,326.405,328.407,331.44699999999995,332.385,348.596,351.36800000000005,399.401,466.809,467.50300000000004,525.8009999999999,530.363,532.51,517.631,514.119,514.702,472.264,478.23800000000006,465.16,438.48400000000004,433.811,364.844,360.741,342.126,340.298,323.803,322.41900000000004,319.032,316.591,333.13199999999995,332.733,377.24800000000005,374.95,411.231,408.209,414.68800000000005,423.115,430.559,436.463,441.961,443.528,432.691,411.598,383.13699999999994,371.44199999999995,352.21,349.899,332.81199999999995,331.431,332.001,329.653,327.7,328.611,394.92199999999997,404.287,540.436,611.6990000000001,631.482,658.7130000000001,677.8689999999999,684.837,665.317,682.672,684.081,683.7389999999999,683.19,686.7660000000001,530.245,526.265,444.52099999999996,420.265,356.74,353.10400000000004,343.495,338.699,335.73,331.87300000000005,396.684,402.815,537.193,607.8290000000001,630.816,663.709,677.14,682.56,662.8439999999999,675.1569999999999,672.7360000000001,673.4839999999999,677.5319999999999,682.62,521.224,513.57,431.421,411.559,356.159,352.97900000000004,343.423,342.644,340.971,337.915,401.17699999999996,402.22900000000004,538.523,610.496,624.956,639.935,639.7719999999999,636.602,611.8430000000001,625.686,623.469,623.748,627.994,635.7280000000001,480.765,478.075,396.85900000000004,388.77,344.236,336.369,321.173,318.911,318.644,317.95599999999996,382.418,389.30400000000003,527.775,601.427,617.026,633.7040000000001,639.765,645.0459999999999,634.707,660.559,669.6239999999999,674.225,678.306,684.78,508.689,495.99699999999996,410.601,389.09,334.06,331.49199999999996,322.973,320.362,317.612,315.692,378.716,380.61400000000003,515.2959999999999,585.347,603.8,629.034,647.02,669.6189999999999,659.813,677.796,679.6210000000001,681.6089999999999,681.693,684.8430000000001,525.0369999999999,515.327,426.50199999999995,398.09,338.751,337.36199999999997,331.29699999999997,326.904,327.16200000000003,327.56,341.97,344.57199999999995,390.42400000000004,463.164,467.661,538.997,550.401,554.4069999999999,534.427,520.506,515.071,470.661,472.00800000000004,459.648,435.986,431.522,364.825,364.26099999999997,349.39,350.925,337.159,337.376,338.717,336.176,346.645,344.86800000000005,389.022,385.73,431.403,442.98,449.537,450.918,439.522,424.228,422.195,414.583,399.829,382.775,358.27,353.54,340.31199999999995,339.30699999999996,320.916,320.345,314.462,314.51099999999997,313.548,313.018,327.755,325.841,372.333,371.876,407.67,402.964,405.98199999999997,404.54699999999997,403.461,400.157,400.624,401.532,389.793,369.445,348.749,345.48800000000006,330.635,331.055,316.117,320.807,327.474,329.98800000000006,336.44599999999997,344.161,412.691,416.066,556.143,628.605,647.378,666.6439999999999,671.279,671.8639999999999,652.3580000000001,671.16,673.1260000000001,670.763,668.712,664.543,501.561,490.295,401.55400000000003,377.665,322.595,322.584,316.08,317.066,317.64099999999996,318.355,384.53,387.815,527.925,605.466,609.279,620.868,626.2,629.371,614.38,634.61,650.523,660.3589999999999,664.312,672.202,518.54,510.524,425.164,406.675,352.38699999999994,352.12699999999995,346.81,341.659,336.721,335.586,395.035,401.065,534.97,610.139,631.8330000000001,648.697,655.258,667.385,660.485,682.22,683.699,680.512,676.703,674.2589999999999,520.169,520.174,437.20300000000003,416.526,360.968,358.709,352.454,354.32599999999996,353.00699999999995,350.26,412.60400000000004,410.67199999999997,542.383,610.497,618.44,625.503,628.3580000000001,632.125,621.4830000000001,645.405,652.9830000000001,660.697,667.09,671.666,513.929,509.908,430.815,407.962,346.221,344.85,337.048,329.702,320.587,317.882,332.80300000000005,332.009,378.17900000000003,444.69800000000004,441.93800000000005,502.32800000000003,508.017,506.18699999999995,489.74,486.464,486.72900000000004,443.707,447.61699999999996,432.358,407.592,404.43800000000005,340.151,341.20599999999996,325.949,328.717,318.34,326.316,338.444,341.879,359.82599999999996,361.913,410.29900000000004,413.775,448.154,445.596,451.597,456.921,458.27,445.267,435.651,434.472,418.965,396.209,373.25699999999995,369.69300000000004,357.156,357.467,338.48199999999997,336.525]
new object=load.684_command_center bus1=684.3 phases=1 conn=wye model=1 kv=2.4 kw=1155 kvar=660 yearly=684_command_center_shape
new object=load.634a_data_center bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=160 kvar=110 yearly=634a_data_center_shape
new object=load.634b_radar bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634b_radar_shape
new object=load.634c_atc_tower bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634c_atc_tower_shape
new object=load.645_hangar bus1=645.2 phases=1 conn=wye model=1 kv=2.4 kw=170 kvar=125 yearly=645_hangar_shape
new object=load.646_office bus1=646.2 phases=1 conn=wye model=2 kv=2.4 kw=230 kvar=132 yearly=646_office_shape
new object=load.692_warehouse2 bus1=692.1.2.3 phases=3 conn=delta model=5 kv=2.4 kw=170 kvar=151 yearly=692_warehouse2_shape
new object=load.675a_hospital bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=485 kvar=190 yearly=675a_hospital_shape
new object=load.611_runway bus1=611.3 phases=1 conn=wye model=5 kv=2.4 kw=170 kvar=80 yearly=611_runway_shape
new object=load.670a_residential2 bus1=670.1 phases=1 conn=wye model=1 kv=2.4 kw=17 kvar=10 yearly=670a_residential2_shape
new object=load.670b_residential2 bus1=670.2 phases=1 conn=wye model=1 kv=2.4 kw=66 kvar=38 yearly=670b_residential2_shape
new object=load.670c_residential2 bus1=670.3 phases=1 conn=wye model=1 kv=2.4 kw=117 kvar=68 yearly=670c_residential2_shape
new object=capacitor.cap1 bus1=675 phases=3 kvar=600 kv=4.16
new object=capacitor.cap2 bus1=611.3 phases=1 kvar=100 kv=2.4
new object=line.670671 phases=3 bus1=670.1.2.3 bus2=671.1.2.3 linecode=mtx601 length=1333 units=ft
new object=line.645646 phases=1 bus1=645.2 bus2=646.2 linecode=mtx603 length=300 units=ft
new object=line.692675 phases=3 bus1=692.1.2.3 bus2=675.1.2.3 linecode=mtx606 length=500 units=ft
new object=line.684611 phases=1 bus1=684.3 bus2=611.3 linecode=mtx605 length=300 units=ft
new object=line.684652 phases=1 bus1=684.3 bus2=652.3 linecode=mtx607 length=800 units=ft
new object=line.671692 phases=3 bus1=671.1.2.3 bus2=692.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0.000 x0=0.000 c1=0.000 c0=0.000
new object=line.632633 phases=1 bus1=632.1 bus2=633.1 switch=y linecode=mtx602 length=500 units=ft
new object=line.671684 phases=1 bus1=671.3 bus2=684.3 switch=y linecode=mtx604 length=300 units=ft
new object=line.632645 phases=1 bus1=632.2 bus2=645.2 switch=y linecode=mtx603 length=500 units=ft
new object=line.632670 phases=3 bus1=632.1.2.3 bus2=670.1.2.3 switch=y linecode=mtx601 length=667 units=ft
new object=line.650632 phases=3 bus1=rg60.1.2.3 bus2=632.1.2.3 switch=y linecode=mtx601 length=2000 units=ft
new object=line.671680 phases=3 bus1=671.1.2.3 bus2=680.1.2.3 switch=y linecode=mtx601 length=1000 units=ft
open object=line.671680 term=1
new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.534514321735859,28.908333579702074,40.80723846041247,125.3966930788197,28.755938272454824,67.19878617389276,100.5311102570494,108.23486907258078,54.079209970776226,3.5850618813806623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.018481083826924,63.537275161483784,88.93699599083351,3.5086127503523428,190.9171190537552,68.26655923424224,247.89536054589482,170.4755267354395,90.00476905118298,7.703758815531371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.37658009771411,171.08611387404724,227.30086996552242,96.33596419187036,171.3144553575134,170.8567664809623,139.5840423422857,121.20154701364065,63.613724292512096,5.0340746872529545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.6670326919048,255.82746084489239,363.2234012953992,430.26928920723526,455.8219082986417,443.77010515587466,390.37742849992514,299.2284372573643,163.07706148921199,32.0357065845316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.43039145191624,270.9301878614606,381.22465687852144,448.04170035208193,472.4500972521106,455.7454591676134,398.5388761920076,303.80532602287553,164.60252342611264,31.2727241386766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.95472444634758,227.22442083449408,356.20617579469445,319.21284365393825,360.85901073642464,372.2237776095556,373.6732933702373,283.51612901180715,153.46609803644785,28.679489141426505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.40373725221987,96.71720393739321,345.6038884126092,396.4033300713086,354.98550447228837,339.88328041052955,286.49010079977063,146.44887253574316,77.34338467942699,8.237896823110813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.15804362739605,231.19072246139763,61.020489295261996,80.3943085532282,179.93359192614705,208.4606857603263,170.7808203047434,110.67570876258362,58.73204491250638,6.788381062429124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.90417688670277,233.93685572070441,125.3966930788197,266.73504179628156,208.91837463687745,97.55613255946713,125.0919024643252,104.64980719120013,54.231605278023466,25.628565267625287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.21437977731878,116.70161033396715,188.01909344201061,322.26376752773945,187.0272665578801,244.23384953348582,248.04725289833263,200.14684276099655,111.6670326919048,19.60266369624177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.95585338881685,272.1508591838667,380.9193633092176,446.44029223896246,470.5428926148777,455.8219082986417,402.5816269499393,313.4157865208303,186.03594262855893,45.841313147665424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.57423732913759,257.9630069655913,362.0032329278025,438.96487490689725,465.8141114969288,455.4406685531189,403.5729508792605,305.5596323980517,181.6878983013232,45.15528278764813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.13339763913477,255.0649813538467,359.18115349227685,331.3405929729242,367.79978710610106,334.46796597775375,301.8216722546144,240.80118295935242,142.86381065436248,34.55299540556278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.299002024216534,109.68388187845308,198.7737761313432,253.38662115488944,290.3040071194268,266.4302511817871,157.58479497059852,128.29522164537366,72.38525616839293,11.822455749682078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.407893945219158,65.52042597493549,304.3389610756456,379.393901372317,438.20189246104223,434.6937826654993,388.3178285554449,303.1947388842678,176.73027274509857,44.69759391109701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.06474530981946,234.8517305189972,331.2641438418959,280.159911568702,329.28099302844413,428.744330225144,259.10722915696914,118.37946757811501,66.28340842079052,11.975354011738716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.49741188395286,251.32752416521882,366.88440935299883,447.1263225989797,464.13575129797135,452.2373493720704,401.5903030206181,316.0090215180804,185.04411574442832,48.20620666144936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.10787238190764,257.0481321672985,371.9189869950611,440.49083979860734,467.9496576176276,456.20365099897384,409.44645714339686,320.5854073287822,188.32388405650508,49.73166859834996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.36261839156674,269.86241480111113,378.47902657402415,443.16002097207627,485.49272136938924,473.05967848109947,420.42998427100497,321.5772342129128,197.85839837824096,54.231605278023466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.15062313983944,263.5317226152331,368.4868233757372,431.4899605296413,455.05942880759596,441.4057145969001,393.50480150475465,310.28841351600084,188.01909344201061,50.57059722042389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.43379551660268,76.19916248804917,115.40499283534213,65.9021686752677,191.06951436100243,50.951836965946704,53.16433517248338,0.7629824458550034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.069404957628137,82.45340554289885,233.0214779676021,248.886684475216,469.8563593000511,459.7117607945169,217.2322176362072,188.4767823185617,109.60793570223416,24.33194776900024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73041301522773,82.3010102356516,95.6494308770437,238.05555265485503,502.27330563010537,493.80706732352854,440.71918128207335,347.89233279536484,209.910201521008,59.49502735836139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.85438195537078,277.10848474009134,386.182282434746,451.5503131024343,478.7807894379887,467.1866751717726,418.44683345755317,331.72183271844705,207.77415244549962,60.86759103320536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.9049295150156,264.82783715904867,368.4103742447088,431.7952540989454,457.80505911209343,445.29607004758464,399.83599664544204,319.0599453918816,199.4603094461699,58.80849404353469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.55537993115428,182.3744316161499,210.21499213550248,312.04271989117694,349.34134560123704,334.77275659224824,304.7966499521967,224.17349696069286,137.29559795953008,39.20532739248354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.5816578166942,220.9696748248351,214.10484463137763,397.6999475699337,419.59155860374045,304.41541020667387,42.25675422109415,295.9486689452875,174.82306810786577,49.19753059077051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.77278745900309,43.09568284316808,64.98679092216545,100.45516408083049,79.3265354928787,55.0710368549068,55.8335163459524,21.66226364072182,11.136425389664788,0.22884443827556136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.00677726261806,274.59119591906017,382.29242993887084,448.8811319289653,476.0351591334912,465.4323687965965,421.1165175858316,338.43426760465735,208.30829045307902,65.97811485148665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.67608507674008,264.5994956755826,370.240626796104,433.7019557813687,460.2458988020962,450.78733065657934,405.9378443930444,260.55724787246015,173.37405530199348,65.52042597493549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.375074841088455,114.6420103894871,195.18871424996254,197.55310480893712,254.14960360074448,240.0387034683068,216.69858258343714,155.90693772645068,95.6494308770437,27.459320773829774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.93083108639911,276.8031911707875,392.28413018234846,459.5593654872696,487.93356105939216,479.4668197980058,430.65103190756747,347.1293503495097,216.1644445758577,72.15641173011738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.38851996295027,269.4806721007789,373.8256886774846,438.049497153795,464.2122004289997,457.0420766662384,413.87044764685135,335.0016010305238,216.08849839963875,73.52947835977076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.473142209848,108.84495325637913,255.2938257921223,317.2296928404865,362.0032329278025,354.6042647267656,305.48268031221403,87.48798318496121,63.23248454698929,41.72261621351471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.94604837566874,261.3956735397248,366.57961873850434,477.63707020142016,477.255327501088,437.28701766274946,355.59609161089617,224.4023413989685,78.94529574735591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.61535618979076,241.6406145362357,361.4690949202231,482.8235401959203,407.99694138271514,458.64398773416735,450.2541985586186,349.7225853467598,135.16005183883112,65.74927041321106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.66464816631331,88.47981006909176,66.66464816631331,100.4546611260211,66.51225285906607,277.7185689238897,252.92943523314773,183.59510293855598,63.76611959975934,8.771531875880857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.958128511034031,32.0357065845316,50.11290834387276,179.32350774234868,215.8596539613632,100.5311102570494,145.60994391366918,63.461328985264856,38.51929703246624,72.53815443044958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.57801770798048,30.052555771079877,116.54871207191051,228.2921938948436,209.37606351342856,261.9298115473041,286.26175931630434,345.2226486670864,223.1816700765624,80.08901498392432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.32327169832141,64.30025760733878,120.2861692605384,447.9652512210536,168.11113617646498,167.19575842336272,189.7733998171868,142.7873615233341,3.5086127503523428,74.444856112873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.50244784591798,180.01004105717536,389.08081100130005,464.4410448672753,490.2979516183667,487.93356105939216,443.38886541035197,360.93545986745295,233.63156215140046,88.09806736875956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.890731764840961,148.5084724802232,296.4063578218387,406.09023970029165,470.39049730763037,497.31568007388086,486.942237130071,442.70233209552515,361.8508376205552,241.6406145362357,92.59850700324249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.119576203116525,143.16910422366638,285.6511721776966,388.6990683009678,451.5503131024343,478.47599882349414,471.22942592970435,443.16002097207627,351.1721011074415,233.17387327484937,89.77592461290743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.551739822440545,150.4916232936749,296.48280695286695,412.72622545547347,462.68673849209915,488.01001019042053,409.9800921961668,388.77602038680567,298.0082688897675,235.30941939554833,50.79944165869946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3052935693038808,83.59762773427666,191.37480793030633,270.4724989849095,307.92402295702624,363.45224573367483,384.65682049784544,255.82746084489239,225.01242558276684,159.4919996078314,54.079209970776226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.661008057599585,134.70236296227998,270.09125923938666,378.4785236192147,444.5330876017297,471.99190542074996,464.7458354817697,423.78620171411,342.55296453880794,219.21536844965888,84.74184992565445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.06035257279289,28.450644703150946,90.23361348945856,126.23562170089365,134.6259138312517,163.0006123581837,103.8108785691262,90.0812181822113,95.87827531531927,35.62076846591228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.211995251727294,98.39506118154102,175.05191254614132,226.61433665069578,342.70535984605516,391.59809982233116,306.3985610201256,379.01215867198476,143.01620596160973,48.96868615249495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.094050945889425,49.96051303662552,107.70073106500134,189.84934599340568,262.7692431241875,508.22326102527006,490.67969431869903,447.04987346795133,367.41905031538766,247.89485759108538,99.99697224946995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.59449058037233,152.77956472162114,295.4909800687364,397.776396700962,460.2458988020962,482.44179749558816,472.90728317385225,432.481787413772,355.29079804159227,240.0387034683068,97.32728812119156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.76373507416784,58.12196072870802,243.16607647313634,293.88906900080747,454.52529080001676,478.39954969246577,469.9333113858888,429.0491208396386,352.16392799157217,238.28439709313062,92.52205787221416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.313842999329735,30.8914843931538,152.01708523057553,143.01670891641913,197.47715863271816,271.0825831687078,221.0461239558634,281.99016412009706,138.9739581584873,43.32452728144364,0.0764491310283194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9663016269034657,1.9831508134517328,23.87425889244912,154.8391646661012,107.47188662672579,247.9713067221137,269.02348617903715,178.1033393747519,19.526717520022842,91.53073394289301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.5352669500487,172.53512667991956,326.61130890016574,437.51586210102494,506.62134995734107,531.8686754794436,503.0367910307699,459.63581461829773,378.47902657402415,259.7942654266052,109.8367801405097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.13717801797763,169.17890923681446,311.05089300704634,412.34448275514137,473.8226609269545,498.3839560890397,488.01001019042053,445.2196209165563,367.64739179885385,251.63281773452272,105.94642468982515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.373819257966208,153.16080446714398,240.26754790658237,331.87422802569426,402.5816269499393,402.81047138821503,402.962866695462,241.5641654052074,169.25535836784275,232.02965108347158,101.6753324484272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.059976258636473,94.19991511636199,211.66400494137474,252.70059079487217,307.9235200022169,300.5255577107987,370.85121393471167,275.6594719342191,139.2028025967629,43.5533717197192,43.1721319741964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.64541445417355,115.93862788811217,156.21223129575458,258.80294149728405,359.4099979305524,354.45186941951835,326.1536200236146,282.37140386561987,273.0657339821596,158.50017272370076,36.76499065729007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.585438195537083,69.79202117114285,183.97634268407882,189.84934599340568,237.59786377830397,289.159784928049,335.7640805215694,296.4063578218387,262.53989573110255,190.38348400098513,59.11328465802919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.01885739798334,171.92504249612114,308.30526270254904,405.937341438235,461.00888124795125,498.99404027283805,484.3490021328209,435.76155572584884,351.40094554571715,229.89410496277253,99.84457694222272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.222176579031796,184.2051871223544,332.25597072602636,439.1172702141445,504.48580383664216,529.6566802277163,519.2832372839065,425.84580165859006,390.9880156385328,248.20015116038925,119.14245002397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.23085264971064,168.41592679095945,287.4054785528728,439.8802526599995,498.38345313423036,519.5880278984009,504.71464827491775,450.1777494275904,350.1802742233109,233.17387327484937,100.22581668774552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.51929703246624,17.238273137267228,336.75590740569993,147.51664559609262,180.6201252409737,249.11552891349152,532.8599994087648,475.50102112591173,392.2846331371579,263.4557764390142,118.68476114741888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.63799396661695,189.69745364096784,329.66273572877634,427.4477127265191,486.942237130071,510.4352562769974,502.1214132776676,456.43199248244,380.3857282564475,264.14180679903143,119.14245002397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.231228963867046,200.52808250651938,346.6716614729586,453.5339668706954,517.452481777702,542.0132739849778,529.5802310966882,483.05238463419596,387.78419350267495,271.4643258690401,124.32892001847021,6.330692185878002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.765366971446504,195.64640312651366,339.9592265867484,439.8038035289712,497.2397338976619,500.36660394768205,490.06961013490053,445.2196209165563,364.4440726178053,254.37844803902001,114.56556125845877,4.347541372426268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.00238452559149,175.89134412302462,333.09489934810034,434.8461779727466,492.43400069387513,511.9602152590885,505.0958880204405,437.66825740827215,360.24892655262636,249.34437335176708,111.81993095396143,3.8898524958751466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.21437977731878,193.2055634365108,331.34009001811484,432.7101288972382,491.8998626862957,517.986116830472,509.13863877837235,464.7458354817697,386.7928695733538,261.31972736350576,119.14245002397,6.864830193457443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.943287535920845,166.0515362319849,331.2641438418959,385.41980294370046,486.56099738454816,505.17183419665946,493.1205340087017,448.2705447903575,366.8084631767799,187.866195179954,114.6420103894871,5.797057133107956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.05330839939271,187.94264431098233,254.68374160832388,294.8044467539097,313.1869420825548,458.8728321724429,495.94261344422745,306.01681831979334,362.0032329278025,245.6069161631392,113.34539289086204,5.186972949309593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.960136722469095,146.98301054332256,283.43967988077867,421.5742064623829,483.35717524869034,385.3433538126721,421.34536202410726,364.13877904850153,330.95885027259203,240.26754790658237,114.94730395879101,6.483590447934639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.84961290418784,127.98992807606979,128.371670776402,72.99534035219132,196.5617808796159,266.5826464890344,495.71376900595186,451.2455224879398,374.81751556161515,261.5485718017813,117.61648513226002,8.466741261386375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.4522766004296,201.29106495237443,335.9929249598449,325.7723802780918,490.37440074939514,508.3756563325172,500.67189751698584,458.3391971196728,381.6823457550725,267.87926398765944,122.42221833604677,9.992203198286983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.89311629043245,200.83337607582325,329.28099302844413,419.66700182515,486.7893388680144,509.595824700114,496.0190625752558,393.88604125027746,376.8766125512858,256.8957368600512,122.11692476674291,9.915754067258664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.13013384457746,197.09591888719532,288.1684609987278,312.11916902220526,400.2167334361554,446.13449571484915,398.8441697613113,387.8601396788939,330.9593532274014,162.6193726126609,77.95346886322534,3.8898524958751466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.932603253806932,33.10347964488109,52.32490359560006,98.62390561981658,52.85904160317949,35.08663045833283,120.36261839156674,166.7380695468116,12.661887326565402,94.35281337841866,44.77354008731593,0.0764491310283194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.57801770798048,98.2426658742938,157.20355522507575,147.28780115781709,220.43603977206504,179.32350774234868,168.644771229235,184.1287379913261,177.41680605992528,54.76574328560292,25.32327169832141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.38211901448862,39.739465400062976,148.35607717297597,214.86782707723262,362.68926328781976,497.773368950432,401.971542766141,390.6827220692289,365.35894741609815,159.4919996078314,76.58040223357197,4.576385810701831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.80887035769112,73.60592749079908,226.08070159792572,358.64701548469736,509.595824700114,530.4956088497902,524.9273961549578,484.65379274731555,405.25131107821784,148.73731691849875,75.05494029667136,6.17829687863076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.85199742977932,244.76798754106528,387.70774437164664,489.5354721273211,545.6742820425774,564.8192568622679,555.1328501880944,503.265132514236,417.2266650899565,293.35543394803744,137.29559795953008,14.949828754511616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.86017054564877,235.99595271037498,368.63921868298434,459.17812574174684,509.36698026183836,523.3254850870289,519.4356325911538,468.25444823212206,386.2587315657744,272.37970362214224,132.33797240330543,14.263295439684931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.86884661632759,229.35996695519313,356.89220615471186,463.29682267589743,517.7577753470058,286.1853101852761,530.3427105877336,481.22162912799143,402.04799189716937,276.42195142526464,135.465345408135,17.00942869899167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.72462442494978,225.31771915207074,354.6047676815749,446.21144780068687,239.73391285381228,408.1498396447717,415.62475402202756,312.65280407497534,199.68915388444543,155.37279971887125,76.6568513646003,7.246069938980247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.619136568633616,19.069028643471718,20.899281194866816,70.78334510046402,157.35595053232296,215.78320483033488,277.56617361664246,218.9865240113833,216.69858258343714,102.74310550877671,51.56242410455446,3.279768312076781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.356217443105101,14.416193701741571,54.00276083974791,83.82647217255223,86.8014498701345,92.7509023104897,63.76611959975934,72.00401642287017,62.011813224583165,33.8664620907361,15.6363620693383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4490128058722906,1.373066629653368,24.179552461752998,40.731292284193536,72.23286086114571,51.86721471904893,61.93586704836424,37.222176579031796,75.97031804977361,62.92719097768539,30.43379551660268,0.7629824458550034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.60630380495549,225.39366532828967,347.05340417329086,432.32939210652466,271.4638229142306,235.0046287810538,314.94124845773086,247.43767166934367,391.59809982233116,128.9817549602003,133.1004518943511,17.848357321065592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.95888113934687,112.7353087070637,226.61433665069578,259.7937624717958,226.76673195794305,247.3612225383153,290.76169599597785,249.5732177900426,334.69630746121993,191.60365236858192,98.2426658742938,13.653211255886571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.53073394289301,238.9704274531479,326.8401533384413,383.1313585609448,447.73640678277803,468.56024475623536,449.8724558582865,409.3700080123684,334.16267240844985,196.79062531789145,100.22581668774552,14.645038140017133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.55575624531069,205.25736657927783,259.18367828799745,291.60062461805177,305.8644230125462,340.188071025024,411.04836821132585,349.1889502939897,201.67230469789718,111.36224207741031,55.29988129318235,5.8730033093268785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.70576702696644,106.32816739015736,168.2635314837122,451.77966049551935,499.29883088733254,521.2663880973581,507.00309265767333,465.3564226203775,387.32650462612384,266.8879400583382,63.84256873078765,18.76373507416784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.91197368841577,229.51286521724973,212.73228095653369,296.7875975673614,380.84341713299864,498.5363513962869,482.59469575764473,440.0331509220562,367.5714456226348,261.3956735397248,76.12271335702086,10.90758095138923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.6363620693383,79.40248166909764,138.66866458918344,151.10170747747327,222.571585892764,321.1195453363617,351.93508355329664,341.63758678570565,387.32650462612384,182.22203630890263,59.26618292008582,7.780207946559689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.89550081602394,257.7346654821252,388.2418823792261,479.00963387626405,531.4874357339206,551.7766327449891,537.2839899122195,489.5354721273211,409.2940618361495,291.60112757286123,145.1522550371181,21.66226364072182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0677730603494875,105.10749606775124,250.64099085039211,376.5718219367913,451.93155284795716,504.4093547056138,523.9360722256366,529.1225422201369,464.9751828748547,387.2500554950956,276.1171608107702,140.6518154026352,22.424743131767425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8898524958751466,110.06562457878526,258.26830053489516,381.91119019334815,468.17850205590315,515.392881833222,529.8090755349635,517.1471882083981,474.1279544962584,398.99656506855865,285.9564657470005,146.90656141229425,23.87425889244912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8220794355256587,94.96289756221701,183.28980936925214,276.65079586354017,311.05089300704634,386.94526488060114,332.3319169022454,436.2192446023999,236.75893515622997,247.51361784556264,270.32010367766225,132.4903677105527,21.5858145096935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.86922293048401,135.61774071538224,126.15967552467468,139.43164703503848,221.4278666561956,288.77854518252616,172.0774378033684,161.32275511403583,165.74624266268103,102.89550081602394,31.19677796245768,12.737833502784325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.23902576558006,105.3363405060268,99.84457694222272,476.2640035717668,541.7079804156739,565.4293410460664,536.6734027736115,492.81524043939794,413.1839143320247,295.41453093770804,146.06763279022033,23.950708023477432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.619136568633616,121.50684058294456,280.0070133066454,418.67567789582876,512.7231977049436,568.1754743053732,585.4896936188593,566.7259585446915,513.6385754580457,416.692527082377,220.35959064103668,120.51501369881399,25.78096057487253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.000376314156421,121.88808032846735,275.2017830576679,404.33593332511566,491.7479703338578,543.0810470453273,559.5563377367395,542.5469090377478,494.111857938023,411.963745964428,286.94829263113115,149.04210753299327,26.467493889699217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.602287382085347,125.32074690260076,276.5748496873213,397.08986338613533,479.23847831453963,525.5379832935656,539.572434294975,522.6394547270115,477.17887837005964,401.5903030206181,288.54970074425063,149.2709519712688,25.78096057487253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.365269827940352,123.03230251984516,272.4556497983612,396.174485633033,479.7726163221191,461.69541456277784,548.0386726015519,533.0128976708213,487.9340640142017,409.3700080123684,285.88051957078164,148.27962804194763,26.08625414417641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.051300187957636,119.14245002397,262.69279399315917,269.1758814862844,241.5641654052074,271.76911648353456,122.19337389777122,381.22465687852144,475.65391938796853,392.36057931337683,278.4051022387164,139.81288678056129,26.54394302072753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.670060442434835,115.6333343188083,166.7380695468116,297.93181975873927,460.7035876786474,396.174485633033,529.885524665992,513.4097310197702,471.8395101135028,398.2335826227037,288.0920118676995,146.9825075885132,26.92518276625033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.577265079667649,117.69293426328831,253.15827967142326,301.51637868531054,366.7320140457515,161.0174615447319,346.59571529673974,438.43123985412717,367.266152053331,213.72360488585483,138.66866458918344,64.83389266010883,24.789636645551358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.365269827940352,19.984406396573966,80.31785942219989,104.49741188395286,129.21059939847592,245.83576060141476,364.36812644158636,216.240893706886,203.50306020410167,122.87990721259793,102.74310550877671,61.93586704836424,26.92518276625033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.322519070008568,42.0279097828186,269.86241480111113,287.02423880735,341.5611376546774,362.46092180435363,341.86643122398124,384.73326962887376,343.6207375991574,321.65318038913176,222.72398120001125,143.55034396918916,29.213627149005948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7629824458550034,7.093674631733005,28.831884448673748,44.46874947282146,46.07015758594098,73.52947835977076,90.767751497038,211.66450789618412,186.49363150511002,141.33834871746188,91.45428481186468,26.16270327520473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.45844150486396,134.93120740055556,282.29545768940085,393.1995079354508,470.69528792212486,516.9947929011508,531.5633819101398,516.155864279077,474.81448781108514,398.69177445406416,289.84682119768513,153.61849334369506,29.747262201776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.06035257279289,135.00765653158385,273.75226729698625,385.1909585054249,462.9155829303747,421.8789970768772,527.520631152208,507.46078153422445,465.58526705865313,389.08081100130005,87.41153405393288,151.33055191574888,30.96793352418212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.59449058037233,139.5075932112574,290.9145942580345,414.48053183064974,499.9853642021592,549.3357930549863,563.3702440563957,482.5941928028354,382.0635855005954,421.49775733135436,301.51688164011983,130.50721689710093,31.04387970040104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.66226364072182,140.6518154026352,290.53335451251183,413.03151902477737,498.23105782698303,548.4199123470746,563.1413996181203,548.5728106091315,501.05313726250887,420.1251936565105,303.5759786297905,96.71720393739321,31.654466839008798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.577641393824074,141.18595341021464,280.31230687594916,405.48015551649337,488.77299263627566,536.9027501666966,550.7848058608587,535.3767852749867,487.24753069937486,275.3541783649152,287.7867182983956,152.16948053782278,33.8664620907361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.797809761420798,142.10133116331687,281.22768462905145,393.12356175923196,470.0092575621076,513.790970765293,526.1475645225546,458.56753860313904,471.45827036798,394.64902369613236,288.70259900630725,157.0511599178285,34.628941581781696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.33194776900024,145.22820121333703,284.3545546790716,405.8613952620161,486.179254684216,531.4109866028924,547.5045345939725,532.7840532325458,371.46129811851,412.0396921406469,298.08421506598654,156.82231547955294,33.94240826695502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.814282633812644,53.6215210942251,173.14521086371792,296.10106425253474,372.7579156171351,397.8523428771809,418.67567789582876,499.3747770635514,454.7541352382922,380.99530948543645,276.8036941255969,147.89788534161542,33.10347964488109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.789636645551358,96.41191036808931,208.99482376790573,285.80407043975333,271.1590322997361,469.2462751162527,240.34399703761062,455.2113211600339,294.19436257011137,270.32010367766225,157.81363940887408,82.22506405943271,26.467493889699217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.39846524622749,47.595619522841595,226.76723491275243,167.65344729991384,326.76420716222236,379.9275364250869,387.40245080234286,186.26478706683446,182.75567136167268,183.06096493097655,132.26152327227717,75.28378473494692,22.424743131767425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.391044758670894,69.71557204011452,201.13866964512715,279.1680846845714,184.81527130615277,420.5828825330616,445.75375892413564,344.8409059667542,302.88994826977336,198.84972230756213,139.27874877298183,71.3939322390718,23.64541445417355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7629824458550034,71.01218953873958,16.857033391744427,25.933858836929165,99.61573250394716,201.0622205140988,259.41252272627304,205.10446831722118,184.51048069165827,209.910201521008,170.24668229716394,96.56480863014595,27.764111388324256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.35243706426222,90.23361348945856,86.49615630083063,340.188071025024,287.0247417621594,168.49237592198781,214.7913779462043,140.27057565711235,122.72700895054129,114.87085482776268,29.213627149005948,16.017601814861106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.551363508284128,23.187725577622427,57.35897828285301,215.6308095230876,488.23885462869606,528.5889071673669,543.6911312291256,466.95833368830637,489.3066276890456,413.1839143320247,294.4232070083869,160.94101241370365,36.536146219014526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.594866894528753,154.00023604402725,290.9140913032251,396.5557253785559,470.0087546072983,511.73137082081297,522.486556464955,505.24828332768766,461.8478098700252,388.47072681750166,284.6598482483755,155.29685354265231,34.628941581781696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.442471587281513,152.2459296688511,286.94829263113115,389.919739623374,459.4829163562413,499.3747770635514,510.1299627076934,496.705092935273,457.0420766662384,387.0217140116293,285.34638156320216,157.1276090488568,35.84961290418784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.50156857695217,153.61849334369506,289.84682119768513,395.33505405614966,468.4832926703977,509.36698026183836,520.2745612132276,527.2917867139323,464.05980512175245,394.4201792578569,291.60112757286123,160.7121679754281,37.222176579031796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.11215571555992,152.77956472162114,286.03291487802886,388.47072681750166,461.7713607389968,501.20553256975603,511.50252638253744,462.3054987465763,455.28777029106215,384.5808743216266,281.60892437457426,155.67809328817512,38.06160815591512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.416946330054415,151.94063609954722,275.964765503523,398.31003175373206,471.9159592445311,458.1098497265879,529.3513866584124,512.1131135211451,467.4919687410765,395.9456411947575,282.67669743492377,156.44107573403014,38.29045259419069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.594866894528753,128.1428263381264,241.79300984348296,345.52794223639023,248.20015116038925,266.6590956200626,459.17762278693743,452.2373493720704,415.0141668834197,306.4745071963445,278.55749754596366,136.99080734503562,39.12938121626461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.92555908040676,135.92303428468614,224.70763496827237,307.77162764977896,317.2291898856771,385.26690468164384,429.583258847218,407.6921507682207,325.0858469632651,188.40033318753345,136.53311846848447,97.78497699774265,28.22180026487538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.466741261386375,97.78497699774265,181.3066585558004,242.86078290383247,345.0702533598391,365.0541568016037,409.06521739787394,483.2812290724714,437.59231123205325,369.32575199781104,270.0148101083584,147.97433447264373,40.88368759144079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.154027204525896,85.35243706426222,177.41680605992528,254.75968778454285,236.45364158692607,244.9203828483125,365.8935883784871,349.4177947322654,395.41150318717797,319.0599453918816,273.98111173526183,152.39832497609834,42.33270039731308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.76499065729007,151.78824079229997,284.2021593718244,390.8356203312856,364.82531236332807,490.6032451876706,500.1377595094065,484.27305595660204,441.78745729723227,193.89209675133748,277.6426227476708,153.3137027292006,41.87501152076195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.696714642131184,150.41517416264662,280.23585774492085,230.3517938393237,393.96249038130577,505.40118158974434,517.9101706542532,483.9672594324888,378.3261283119674,297.3217355749409,224.0970478296646,121.35394232088792,31.806862146256048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.891108078997377,5.797057133107956,81.91977049012881,161.32225215922642,364.82531236332807,248.50544472969315,216.46973814516159,333.7049835318988,337.59483602777385,175.81489499199634,119.06600089294169,84.89474818771113,44.23990503454589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.739465400062976,170.0942869899167,315.7801770798048,427.14191620240575,503.341078690455,546.0555217881002,555.2087963643132,534.7667010911881,488.8489388124945,412.5738301482263,305.25433882874785,166.96691398508716,44.77354008731593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.8159145310913,163.61069654198204,294.0419672628641,397.31820486960135,466.72898629522166,505.6295230732105,515.926516885992,503.57042608353987,458.7204368651956,390.53032676198166,288.62614987527894,163.22945679645926,44.62114478006868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.577641393824074,161.0939106757603,290.5328515577024,393.12356175923196,465.0511290510737,504.8670435821649,515.1640373949464,362.6133171116008,461.8478098700252,388.6231221247488,287.4059815076822,161.551096597502,44.011060596270326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.739465400062976,155.90693772645068,281.60892437457426,380.9958124402458,449.9489049893148,488.3153037597244,498.6122975725057,431.33756522239423,450.10130029656204,92.67445317946141,145.8387883519448,160.25447909887694,47.061984470071536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.570220906267465,127.45629302329976,278.48155136974475,376.64776811301016,443.9989495941501,482.44179749558816,427.67655716479464,325.6194820160352,126.00677726261806,339.2731962267311,220.13074620276115,158.0424838471497,47.97736222317379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.188478205935276,153.16080446714398,277.56617361664246,376.5713189819818,445.7532559693264,484.95908631661933,270.32010367766225,489.76431656559663,442.39754148103066,375.1987553071379,277.6426227476708,135.16005183883112,46.83314003179598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.65484315316522,156.21223129575458,287.86367038423333,391.67454895335953,463.4492179831447,504.4853008818328,515.9270198408013,503.265132514236,460.93243211692294,389.386104570604,280.1594086138926,160.94101241370365,47.21437977731878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.112532029716355,154.4579249205784,277.79501805491805,387.70824732645605,462.7626846683181,503.341078690455,514.3251087728725,499.6036215018271,456.96613049001945,374.2074313778169,276.5748496873213,159.4919996078314,47.595619522841595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.628565267625287,149.34740110229708,253.15827967142326,339.50204066500675,442.4734876572496,446.05854953863025,408.2257858209906,450.32964178002817,381.52995044782523,340.5698137253562,247.5900669765909,156.9747107868002,48.20620666144936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.10385595903751,130.58366602812927,273.37102755146344,368.7916139902316,434.6173335344709,471.15297679867615,483.81486412524146,471.30587506073266,260.0990560410997,302.8894453149639,270.39655280869056,131.34614551917488,50.26530365112001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.24807815041532,150.10988059334272,268.641743478705,364.36762348677695,431.9476494061926,470.4664434838494,483.50957055593767,469.47511955452825,428.5154857868685,316.237865956356,250.48859554314492,119.98137864604394,45.46007340214261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.14623040281288,153.084858290925,240.19109877555405,313.26339121358313,393.2759570664791,338.96790265742726,353.30815018294993,376.2665283674874,334.9251518994954,331.72183271844705,244.46269397176135,95.42058643876813,46.75669090076766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.54431933488395,146.29647722849592,236.98777959450558,323.02624701878506,394.03893951233397,426.6082811496357,459.63581461829773,429.2015161468858,392.8182681899279,379.5462966795642,283.74447049527316,165.28905674093932,46.9095891628243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.052932085236286,119.7525342077684,237.29307316380942,321.5007850818845,374.35982668506404,408.53107939029456,439.3466176072294,411.58250621890517,405.8613952620161,333.3996899625948,219.9019017644856,146.83011228126594,47.748517784898226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.12938121626461,147.51664559609262,212.73228095653369,314.4835595811798,355.36724717262047,305.9408721435745,162.54292348163256,295.4909800687364,370.7747648036833,298.1606641970148,233.17387327484937,145.91473452816368,48.43505109972492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42599871488966,143.77918840746474,254.07365742452552,318.98399921566266,391.979339567854,408.83587000478906,443.16002097207627,399.22540950683424,353.76533610469164,282.98199100422767,223.1816700765624,142.25372647056412,19.297873081747287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.91738596453732,154.07618222024618,274.8200403573357,370.46997418918886,436.4475860858661,473.8991100579828,484.73024187834363,472.1448036828065,433.1678177737893,369.70699174333373,277.56617361664246,162.77176791990811,52.24845446457172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.90870989385849,153.16080446714398,270.85373873043227,366.1983789929815,432.4053382827437,469.09387980900544,228.67393659517586,260.709140224898,323.6368341573928,365.5882948091832,271.1590322997361,159.72084404610692,48.51099727594383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.39230034179312,83.7505259963333,264.9042862900771,358.41817104642183,424.47223207412736,358.57056635366905,334.62036128500097,209.29961438240025,50.57059722042389,170.1702331661356,187.25611099615563,132.1850741412488,49.5028241600744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.80723846041247,157.1276090488568,283.2872845735315,383.13186151575417,452.7709844248404,492.5868989559317,504.4093547056138,422.64248247754165,456.1272018679455,386.182282434746,290.6093006887307,171.3144553575134,52.85904160317949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.71444309764528,151.7117916612717,268.8710908717899,362.3844726733252,428.1337430865362,465.4328717514058,478.39954969246577,467.87320848659937,430.4221874692918,367.41854736057815,201.7482508741161,137.60089152883396,54.76574328560292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.72261621351471,153.6949424747234,174.13653479303906,368.18102685162376,239.3521701534801,475.72986556418726,480.6874911204119,366.8084631767799,433.3207160358458,368.7151648592032,279.7017197373414,166.35682980128882,54.00276083974791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.72261621351471,152.09303140679447,270.54894811593783,366.1983789929815,428.05779691031756,351.01970580019434,483.8913132562698,466.34774654969874,429.43036058516134,366.8849123078082,275.735418110438,164.90731404060708,55.52872573145791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.09568284316808,108.84495325637913,267.802814856631,359.86718385229415,424.01504615238565,461.7713607389968,473.0601814359089,458.79638304141463,422.0318953389338,265.59081960490386,188.24793788028614,156.82231547955294,50.951836965946704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.09568284316808,149.80508997884826,264.82834011385813,359.33354879952407,425.6169572203145,252.92943523314773,337.7472313350211,74.13956254356911,408.1498396447717,365.13060593263197,284.43100381009987,169.33130454406168,52.4772989028473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.18030509006583,150.41517416264662,269.7859656700828,364.5205217488337,431.87120027516426,325.3146914015407,488.3153037597244,387.32650462612384,183.97634268407882,19.60266369624177,29.976106640051555,27.68816521210534,16.246446253136664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.18030509006583,150.56756946989384,266.4302511817871,361.9267837967742,429.20201910169516,402.81047138821503,209.37556055861918,313.26288825877367,435.83750190206774,367.64739179885385,278.17625780044085,143.55034396918916,58.4267513432025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.02665419969636,147.28780115781709,261.77741624005694,289.16028788285837,425.0828192127352,298.7707483808132,188.09503961822955,284.0497640645771,362.765712418848,240.19109877555405,65.74927041321106,4.195146065179027,54.079209970776226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.18030509006583,148.81326309471768,267.11628154180437,364.2147252247203,425.3116636510106,334.01027710120263,238.28439709313062,352.01102972951537,367.80029006091036,367.95268536815763,269.86241480111113,71.54632754631902,32.49339546108273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.10385595903751,149.2709519712688,266.04850848145486,361.5455440512513,428.744330225144,312.95809764427923,108.84495325637913,417.2266650899565,378.0208347426636,276.1931069869891,32.722239899358286,57.35897828285301,41.493771775239146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.009805013148085,94.12396894014307,78.56355304702372,85.50483237150948,142.25372647056412,202.43478418894279,391.59809982233116,343.54428846812914,104.03972300740178,19.83150813451733,88.63220537633902,64.30025760733878,38.748141470741814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.03608289868803,149.04210753299327,266.5826464890344,363.9104375650352,423.93859702135734,380.30877617060975,477.9418608159146,463.3732718069258,425.6169572203145,364.2147252247203,282.6002483038954,170.4755267354395,55.909965476980716,0.5341380075794422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.078457342463395,149.04210753299327,271.1595352545456,370.46997418918886,442.32109235000235,352.4687186060666,441.2533192896528,338.2049202115723,397.776396700962,355.9008822253906,286.5665499307989,168.79766949129166,61.85941791733593,0.5341380075794422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.56116852143221,148.05078360367207,264.0658606228125,332.9425040408531,424.2438905906612,409.5229062744251,392.3610822681862,438.81247959965,301.8216722546144,315.17009289600645,282.5243021276765,171.84859336509288,55.8335163459524,0.6100841837983647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.04475896936686,153.46609803644785,275.0493877504207,370.08823148885665,395.41150318717797,416.4636826441015,510.7400468914918,493.6541690614718,455.51661472933785,391.59809982233116,289.46507849735286,176.1201885613002,54.84219241663124,1.1442221913778068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.08663045833283,123.94768027294741,223.48696364586624,324.39931364843846,381.7582919312914,415.5488078458087,438.96487490689725,467.8737114414087,428.820276401363,368.2574759826521,280.54115131422475,170.70437117371506,56.596498791807406,0.4576888765511227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.222176579031796,137.52494535261505,221.88505257793733,214.10484463137763,181.76434743235149,296.7111484363332,405.3272572544368,296.7111484363332,376.0376839292118,304.11011663737,237.14017490175283,59.34212909630474,48.58744640697215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.078457342463395,113.87902794363208,268.9470370480089,131.80383439572606,48.81629084524771,35.77316377315951,146.29597427368645,275.0488847956113,466.500141856946,337.2135962822511,217.6139603365393,155.06800910437678,62.69834653940985,1.2201683675967294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.324150967287224,137.4484962215867,210.8250763193008,380.3852253016381,441.93985260447954,506.3165593428465,421.49775733135436,371.8425378640328,204.11314438790004,253.61596854797443,131.4990437812315,56.36765435353185,0.6100841837983647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.94240826695502,146.90656141229425,223.10572390034343,359.7147885450469,424.54868120515573,463.6021162452013,423.25256666134004,401.8186445040844,432.8630271592948,366.7320140457515,279.8546179993981,171.7721442340645,58.19790690492693,1.1442221913778068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.4341718307591,145.45704565161256,263.2264290459292,358.7229616609162,427.523658902738,470.08570669313605,482.7475940197014,284.27810554804324,442.0163017355079,374.0545331157602,271.3114276069833,174.97596636992242,58.27435603595526,1.830755506204491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.76499065729007,144.77051233678586,265.05718455213366,312.04271989117694,238.5896906624345,95.26819113152091,501.6632214463072,473.6702656197072,456.1272018679455,319.67053253048937,94.96289756221701,136.53311846848447,58.80849404353469,1.830755506204491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.21400346316236,142.7873615233341,261.5485718017813,359.86718385229415,433.54905751931216,474.35679893453386,487.8576148831732,76.73330049562861,56.06236078422796,172.76397111819512,222.64803502379232,122.57461364329404,41.34137646799191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.79818607557721,143.01620596160973,262.6163448621309,361.62199318227965,432.17649384446815,101.52243418637056,90.92014680428522,86.87789900116286,161.551096597502,209.910201521008,224.02059869863632,170.5519758664678,58.73204491250638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.34012088486967,131.04135490468042,251.02223059591495,359.63833941401856,303.72887689184716,131.80383439572606,353.8412822809105,365.8930854236776,289.46507849735286,297.0928911366653,143.7027392764364,173.06876173268958,33.027030513852765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.960136722469095,82.22506405943271,211.0544237123858,280.4647021831965,15.941655638642185,36.76499065729007,52.4772989028473,112.88770401431091,239.65746372278403,359.86768680710344,231.03832715415038,7.932603253806932,59.41857822733306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.696714642131184,141.33834871746188,257.7346654821252,354.52831855054666,419.81990008720663,477.4077228083351,491.2138323262784,459.2545748727751,423.70975258308175,313.72057713532485,275.88831637249456,168.87361566751056,65.4444797987166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.603919279364,135.99898046090505,247.0559289690115,349.8749806540071,423.8626508451384,367.266152053331,400.9037697057915,472.90728317385225,432.4053382827437,366.3507743002288,269.3282767935316,165.44145204818656,56.67244496802633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.069781271784564,137.14320265228287,249.42082248279544,343.84958203743304,368.3339251136805,422.7948777847888,407.539252506164,402.35278251166375,361.39314874400407,314.7124040194553,242.70838759658523,164.60252342611264,61.85941791733593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.54431933488395,134.47351852400445,244.08145422623855,336.22227235293,407.8445460754679,341.63758678570565,285.0415909487077,458.033903550369,69.79202117114285,110.29446901706085,123.94768027294741,171.4673536195701,57.587822721128575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.77316377315951,135.16005183883112,246.29344947796585,338.96790265742726,406.8532221461467,447.4316161682837,303.27118801529616,284.6598482483755,425.6164542655051,360.85901073642464,275.735418110438,171.61974892681732,65.36803066768826,0.4576888765511227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.71356382867946,137.29559795953008,253.3871241096989,350.33317248536764,419.43866034168366,459.2545748727751,427.523658902738,404.25948419408724,247.9713067221137,321.72962952016,256.2092035452245,161.62754572853032,63.994964038034894,0.4576888765511227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.416946330054415,130.12597715157816,205.33331275549682,311.05139596185575,384.3520298833509,370.08823148885665,381.6058966240442,277.94791631697467,338.35781847362887,285.04108799389826,248.96313360624427,161.39870129025473,22.272347824520182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.237896823110813,43.70576702696644,122.57461364329404,141.94843290126022,290.1516118121795,404.71717307063835,377.6395949971408,375.57999505266065,341.48519147845843,262.1586559855797,182.22203630890263,138.9739581584873,53.46912578697786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.408773214184976,85.35243706426222,132.1850741412488,228.8263319024231,347.51059009503257,350.2567233543393,327.06899777671686,407.9974443375245,402.9633696502716,301.66927694736717,239.7334098990029,123.94768027294741,44.011060596270326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.52709383417926,130.43076776607265,239.8098590300312,333.7049835318988,304.72020082116836,354.1465758502144,154.00023604402725,437.8971018465477,388.6995712557772,282.29545768940085,72.30930999217405,31.88331127728437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.17992877590941,130.58366602812927,240.0387034683068,336.6030091436433,410.7430746420218,252.77653697109116,413.031016069968,417.0737668278999,265.8961131742076,332.17952159499816,216.5456843213805,144.69456616056695,41.570220906267465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.19677796245768,132.41391857952436,249.72561309728994,306.779297810839,355.90138518019995,375.8088394909362,306.7033516346201,291.3722831345857,362.6133171116008,368.0286315443766,249.03907978246318,162.3905281743853,63.537275161483784,0.4576888765511227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.11215571555992,130.96490577365208,245.53046703211086,343.4683422919102,414.0228429540987,456.2795971751928,415.0906160144481,467.11072899555364,430.1933430310164,370.54642332021723,281.99016412009706,172.00098867234013,58.35080516698358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.57801770798048,130.43127072088205,214.56253350792872,296.10106425253474,275.8878134176852,113.49778819810928,75.05494029667136,184.81527130615277,363.3757966026464,266.27735291973045,219.13942227344,170.85726943577168,46.98553533904322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.154027204525896,91.91197368841577,249.95445753556544,142.1772773395358,337.0612009750039,335.07805016155214,78.86884661632759,114.71845952051542,218.91057783516442,212.5034365182581,169.56014898233724,94.50520868566588,18.45844150486396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.958504825190449,97.1748928139443,35.23902576558006,94.5816578166942,113.49778819810928,215.32551595378374,224.93597645173855,249.72561309728994,263.912962360756,266.81149092730993,33.56116852143221,84.43705931115998,52.55374803387562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.221047636562544,77.26693554839866,116.6251612029388,194.6550791971925,445.143171785528,374.05503607056954,487.70471662111663,322.11137222049217,202.20593975066726,353.4605454901972,287.4059815076822,174.21298392406743,60.71519572595812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.552116136596972,133.48219459468322,260.175505172128,374.35982668506404,450.32964178002817,198.0107936854882,411.3531588258202,484.19660682557367,445.14367474033736,384.8092158050928,293.1265895097618,132.9480565871038,55.681121038705164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.764111388324256,131.34614551917488,251.93760834901718,351.8586344222682,421.8795000316866,464.1362542527808,333.3996899625948,471.3818212369517,292.13476262563125,374.9699108688623,282.829092742171,171.39090448854176,61.7829687863076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.289573325224872,127.83753276882256,208.30829045307902,312.95809764427923,368.7156678140127,412.11614127167525,467.5684178721048,456.2795971751928,209.9861476972269,274.4388006118129,277.8714671859464,168.5688250530161,53.77441935628174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.22180026487538,125.70198664812357,240.4963923448579,339.42559153397843,410.3618348964991,452.54213998656485,467.11072899555364,463.29682267589743,427.52416185754737,367.8767391919388,280.23585774492085,169.10246010578615,60.02866241113143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.170876391074167,126.61736440122586,248.20015116038925,349.49374090848426,311.9667737149581,168.2635314837122,486.7893388680144,470.0852037383266,451.5503131024343,389.15726013232836,296.48230399805755,174.97596636992242,55.909965476980716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.653587570042983,126.08322639364636,231.49601603070155,242.0218542817585,112.81125488328259,287.86367038423333,414.0987891303176,375.04585704508116,310.2124673397818,308.6105562718529,209.910201521008,141.94843290126022,55.37582746940128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.12812563314238,103.12434525429951,213.49476044757924,320.3565628905066,353.76533610469164,412.8021716316925,478.7043403069602,401.05616501303876,369.32575199781104,341.48519147845843,279.8546179993981,146.14357896643924,52.630197164903926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.891108078997377,125.62553751709524,250.2597511048693,351.2480472836605,422.56553039170393,464.4410448672753,334.69630746121993,60.63874659492979,209.5289617754852,358.64701548469736,295.79627363804025,153.23725359817226,54.079209970776226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.484343076247484,99.46333719669992,206.17224137757069,270.62489429215674,372.07138230230834,235.46231765760498,194.50218093513587,275.5065736721624,305.5591294432423,260.175505172128,172.9163664254423,78.1058641704726,31.654466839008798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.051300187957636,85.5807785477284,93.97107067808643,99.08159449636773,285.04108799389826,243.16607647313634,248.58189386072152,373.52089806299006,351.6297899839927,335.23044546879936,197.7060030709937,82.60630380495549,53.926814663528994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.730036701071306,122.95585338881685,180.84896967924928,180.5436761099454,427.44720977170965,349.79903447778815,347.4341409640042,474.81448781108514,435.83750190206774,375.96173775299286,199.23146500789437,126.5409152701975,17.543566706571113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.272347824520182,123.03230251984516,243.3949209114119,344.38372004501235,416.0064967223598,457.5002684975989,472.2971989900538,461.5425163007213,170.4755267354395,373.5968442392089,277.79501805491805,165.97508710095659,53.85036553250067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.59449058037233,121.73568502122009,243.62326239487805,343.69668377537636,414.2516873923742,456.1272018679455,361.698442313308,481.8322162665992,425.6169572203145,367.0373076150554,279.24453381559965,165.74624266268103,46.37545115524485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.221423950718965,95.95472444634758,243.01368116588912,344.5361153522597,417.37906039720383,458.7204368651956,473.36497205040337,462.6102893610708,426.60878410444514,271.6931703073156,276.8796403018157,162.00878547405313,53.01143691042674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.517665135187595,64.52910204561435,207.9265477527469,195.64640312651366,300.22026414149485,373.2156044936862,159.11075986230856,145.99118365919202,188.09503961822955,322.72145640429056,284.27860850285265,165.13615847888266,54.00276083974791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.984406396573966,118.98955176191336,243.089627342108,347.51109304984186,417.3795633520132,365.5118456781548,481.83171331178977,332.1790186401888,254.9120830917901,299.2284372573643,279.0916355535431,162.77176791990811,47.44322421559434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.13680170382121,118.91360558569444,243.62376534968743,345.98512815813194,418.21849197408704,356.96915824054946,354.83310916504115,225.85135420484082,157.73769323265518,187.71379987270672,243.852609787963,160.17853292265804,51.409525842497814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.59449058037233,117.31169451776552,238.6656368386534,341.63758678570565,417.4550065734227,460.55068941659067,335.07805016155214,469.09387980900544,303.5759786297905,336.60351209845265,201.36701112859333,97.25134194497265,34.85778602005726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.212747880040133,117.15879625570886,239.3521701534801,341.9428803550096,415.0146698382292,389.38560161579454,403.5729508792605,381.0717586164648,346.51926616571143,365.81713924745867,273.37102755146344,159.18670603852746,50.03645921284444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.93297956796335,99.61573250394716,223.02927476931512,336.0693740908733,358.1893266081462,395.33555701095906,325.92477558533903,465.27997348934923,424.54868120515573,361.2402504819474,266.27735291973045,146.44887253574316,40.27360340764242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.144598505534226,89.47113399841291,177.8744949364764,332.02662333294154,409.21761270512116,455.89835742967006,475.1957275566079,394.5730775199135,406.8532221461467,337.59483602777385,215.8596539613632,140.80421070988243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.712811200366618,86.34376099358342,189.31571094063565,271.6931703073156,330.73000583431644,352.23987416779096,314.3311642739326,103.2007943853278,174.28943305509569,105.18394519877957,183.1374140620049,155.37279971887125,47.97736222317379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.6113397669206,117.23524538673719,243.852609787963,350.56201692364317,425.84580165859006,374.7410664305868,373.36799980093343,283.2108354425032,444.3042431634542,375.42759974541343,281.15123549802314,161.24630598300757,43.5533717197192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.93297956796335,116.85400564121441,245.07277815555972,351.3244964146888,294.956842061157,306.2461657128784,510.8164960225202,495.48542752248574,439.3466176072294,376.1141330602402,283.1343863114748,161.85639016680585,42.10385595903751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.399344515193306,114.94730395879101,241.8694589745113,345.6038884126092,419.13336677237993,462.22904961554804,479.0860830072924,416.9973176968716,342.55296453880794,299.3808325646115,177.9504411126953,134.39706939297608,43.62931789593812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.475290691412226,116.01507701914045,244.3862448407331,349.7230883015692,424.4727350289368,467.6448670031331,482.21345601212187,471.22942592970435,436.1427954713716,372.3766758716123,277.9474133621653,157.0511599178285,41.34137646799191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.48396676209106,115.40448988053272,244.5391431027897,351.09565197641325,424.3198367668802,466.957830733497,402.20038720441653,202.9689221965222,169.8654425516411,376.1141330602402,256.7428385979946,137.82973596710954,34.93423515108557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.331571454843814,114.26077064396429,243.31847178038362,350.10432804709205,424.01504615238565,213.342365140332,452.3132955482893,475.5774702569401,95.11529286946427,95.80182618429096,217.8428047748149,117.38764069398444,37.451021017307355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.720984316236056,114.41316595121155,244.9203828483125,351.7062391150209,441.02447485137725,490.60374814248,411.81084770237135,315.2465420270348,317.6109325860093,302.8894453149639,119.82848038398727,157.9665376709307,38.06160815591512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.873882578292697,75.74147361149805,98.09027056704656,181.6119521251043,243.62326239487805,317.2296928404865,249.26792422073882,172.0774378033684,124.86305802604963,32.11215571555992,143.7027392764364,1.1442221913778068,15.865206507613866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.186972949309593,24.179552461752998,126.46446613916918,138.1350295364134,214.25774289343425,234.47049077347438,372.6040114454596,267.6504195493838,371.0800583729872,156.82231547955294,78.94529574735591,31.654466839008798,9.534514321735859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.90758095138923,66.13101311354328,97.78497699774265,196.86707444891977,344.30727091398415,365.4927333953977,176.73027274509857,328.06082466084746,66.28340842079052,372.9867600554106,265.8961131742076,101.59888331739891,36.4596970879862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.924430137937499,76.50445605735305,151.33055191574888,321.04309620533337,416.2348382058259,253.31067497867053,399.073014199587,298.9231436880604,268.18455755696317,367.0373076150554,260.02310986488084,126.92215501572028,28.908333579702074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.424366817611007,110.67570876258362,239.73391285381228,347.4346439188137,423.70975258308175,467.87320848659937,485.03553544764765,157.66124410162686,377.1819061205896,364.2147252247203,265.4384242976565,122.04047563571459,31.2727241386766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.348420641392085,111.43818825362922,243.70021448071572,354.3754202884901,428.362587524812,351.01970580019434,376.5718219367913,233.63156215140046,47.13843360109986,86.03846742427952,157.9665376709307,138.8210598964307,31.425622400733246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.500439634482908,46.68074472454874,146.60126784299038,163.38185210370648,80.08901498392432,40.65484315316522,73.60592749079908,105.79402938257792,137.06675352125453,136.30427403020894,150.64401860092215,134.77881209330832,30.052555771079877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.280144626233199,53.6215210942251,144.54217085331973,227.98740328034918,286.6429990618272,341.48519147845843,311.6614801456541,148.889712225746,261.31972736350576,230.73303358484645,164.06838541853318,82.60630380495549,18.07720175934116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2033191810484616,64.7579464838899,150.26277885539938,159.87323935335414,89.54758312944126,212.80822713275256,208.91837463687745,293.6607275173413,303.11828975323937,348.8836567246859,217.8428047748149,111.89587713018038,16.246446253136664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.52583825105703,73.60592749079908,171.2385091812945,228.06334945656812,309.60188020117414,320.89070089808615,416.3872335130731,394.2677839506096,364.4440726178053,320.2041675832594,217.15627145998826,92.90329761773695,19.373819257966208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.670060442434835,113.04009932155815,251.55636860349438,366.9608584840271,447.4316161682837,494.34120533110786,426.1510952278939,408.302234952019,453.07577503933487,322.9503008425661,266.96388623455715,125.62553751709524,25.24732552210248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.678736513113668,109.45503744017749,242.2506987200341,353.61294079744437,245.53046703211086,480.45864668213636,360.6301662981491,401.05616501303876,434.9221241489655,269.6335703628356,35.46787020385563,91.07304506634186,24.5607922072758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.3056698834603,107.85362932705799,193.8156476203092,347.5875421808703,421.8030509006583,233.17387327484937,134.93120740055556,299.2284372573643,431.56640966066976,357.273948855044,257.5058210438496,54.53689884732734,24.10310333072468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.237896823110813,107.31949131947852,236.5300907179545,354.2230249812428,434.8461779727466,481.2975753042103,498.5363513962869,486.3321529462727,443.0840747958574,357.19749972401564,255.14143048487503,129.97307888952153,22.577641393824074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6100841837983647,168.644771229235,275.5065736721624,400.5225299602687,443.54176367240854,460.0170543638207,444.07590167998796,345.75628371985636,239.9622543372785,142.94025978539082,66.51225285906607,16.857033391744427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.415314432775756,99.7681278111944,219.44421288793447,327.22139308396413,234.24164633519882,356.20617579469445,319.13639452290994,459.5593654872696,411.65845239512413,341.17989790915465,243.70021448071572,122.72700895054129,20.51804144934401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.313842999329735,103.0478961232712,232.10610021449986,340.5698137253562,411.9632430096185,383.9707901378282,473.13612761212784,457.19447197348563,417.760803097536,347.1293503495097,246.67468922348863,123.41354226536795,20.13680170382121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.237896823110813,105.03104693672293,234.47049077347438,344.2308217829558,420.9636193237751,351.78218529123984,294.57560231563417,396.5557253785559,423.02321926825516,348.044728102612,245.6069161631392,102.8190516849956,19.373819257966208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.62730968450305,103.65848326187893,232.94502883657375,342.55296453880794,419.2862650344365,462.68673849209915,252.39529722556838,466.72898629522166,419.2098159034082,62.011813224583165,254.14960360074448,122.87990721259793,17.924806452093918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0172255007046855,103.50558499982228,234.47049077347438,275.88831637249456,339.1202979646745,255.6750655376451,374.0545331157602,337.8241834208588,341.714035916734,350.2567233543393,244.61508927900863,118.98955176191336,14.949828754511616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.322519070008568,88.63220537633902,190.99356818478353,294.57560231563417,197.85839837824096,288.55020369906003,280.1594086138926,360.6301662981491,184.3575824296016,114.41316595121155,133.78698520917774,60.79164485698643,6.788381062429124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0172255007046855,92.97974674876528,206.24869050859903,254.9120830917901,343.3918931608818,145.30465034436534,53.6215210942251,120.74385813708952,306.7033516346201,283.592075188026,130.2019233277971,77.87701973219703,6.864830193457443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.881679380005711,100.37821199499277,172.45867754889125,219.0629731424117,314.10181688084765,350.7908613619188,214.63898263895703,64.45265291458601,74.52130524390131,219.82595558826665,160.1020837916297,16.628188953468868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.686533314826684,21.81465894796906,169.40775367509,151.55939635402444,232.56378909105092,272.4561527531706,371.8425378640328,357.19749972401564,275.5065736721624,185.88304436650228,78.1823133015009,8.00905238483525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2033191810484616,41.03608289868803,200.7569269447949,294.0419672628641,280.9983372359665,297.4741308821881,290.685749819759,227.98740328034918,108.92140238740744,139.5075932112574,85.19953880220558,67.65647505044387,3.737457188627904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19011010321393,23.72186358520187,137.52444239780564,31.2727241386766,53.46912578697786,346.44281703468306,339.8068312795012,320.66185645981056,202.6636286272184,108.15841994155242,9.610460497954783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.686533314826684,69.56317673286729,196.94352357994808,252.31884809454,332.1030724639698,284.50745294112824,398.3105347085414,302.58465470046934,288.01606569148066,251.02223059591495,209.14721907515298,51.10473522800332,1.830755506204491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0595999444800523,95.42058643876813,226.23259395036357,282.4478529966482,290.0756656359606,217.68990651275826,270.24365454663393,267.1927306728327,292.9736912477053,261.6245179780003,133.2533501564077,86.34376099358342,3.0509238738012203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.4522766004296,82.68275293598381,211.58805876515584,257.58176722006846,314.5600087122081,350.40911866158655,263.45527348420484,348.42596784813486,27.154027204525896,17.00942869899167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.279768312076781,97.63258169049543,99.15804362739605,346.90100886604364,418.82857615788544,460.2458988020962,472.4500972521106,332.9425040408531,412.42093188616974,234.24164633519882,167.5010519926666,71.8516211156229,4.423990503454588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.517288821031175,97.4801863832482,229.20757164794585,337.518889851555,400.75087144373487,360.85901073642464,462.22904961554804,440.0331509220562,397.6999475699337,185.95949349753056,185.88304436650228,79.86017054564877,2.135546120698975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9153777531022456,95.42058643876813,225.62250976656517,333.2472946553476,408.07339051374345,449.8719529034771,345.98512815813194,228.8263319024231,144.31332641504414,212.73228095653369,220.05480002654224,93.43743562531641,2.0595999444800523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.73405312394144,227.37681614174141,338.43426760465735,416.3107843820449,286.4141546235516,355.5955886560868,29.594866894528753,8.390292130358054,122.11692476674291,123.5659375726152,37.83276371763957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.3865117515152,131.4990437812315,194.7310253734114,421.1165175858316,342.40056923156067,181.84079656337985,181.00136498649655,174.3653792313147,259.5654209883297,125.0154533332969,63.994964038034894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.86922293048401,0.5341380075794422,357.57924242434785,334.9251518994954,37.222176579031796,123.79478201089077,242.3271478510624,209.14721907515298,220.81727951758785,165.51790117921487,7.322519070008568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.93825157395572,252.70059079487217,367.266152053331,462.00020517727233,508.22326102527006,520.7322500897789,502.50215006838096,450.4830429968943,364.21522817952973,236.6065398489828,96.64075480636484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.57335806017177,249.72611605209926,363.75703634816915,438.3547907230989,481.5269226972953,492.0527609483523,470.8481861841816,422.4131350844567,343.69718673018576,228.2162477186247,91.45428481186468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.4801863832482,233.2503224058776,353.2317010519216,416.692527082377,456.96613049001945,406.70082683889956,387.5558520192088,294.72799762288145,235.76710827209942,184.89172043718108,80.3943085532282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.07304506634186,223.1816700765624,341.63758678570565,422.33718890823775,450.2541985586186,460.78003680967566,439.95619883621833,391.36925538405563,313.7970262663532,203.8078508185961,78.48760687080478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.6999784366885,223.18217303137172,332.9425040408531,408.302234952019,447.73640678277803,458.8728321724429,199.5362556223888,351.8586344222682,207.77415244549962,202.51123331997115,71.77517198459458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.86922293048401,150.26277885539938,331.7982818494753,407.005617453394,304.11011663737,373.44444893196174,321.04359916014283,356.3590740567511,164.83136786438817,165.5938473554338,71.31748310804345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.25134194497265,239.2762239772612,352.6970600895328,432.0240985372208,475.50102112591173,486.71389564660484,484.119654739736,432.32939210652466,346.6716614729586,219.97835089551393,81.99621962115712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.06474530981946,246.59824009246037,361.6214902274703,441.1768701586245,484.3490021328209,494.03591176180413,472.37364812108217,421.6506555934111,339.50204066500675,220.20719533378949,60.94404016423368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.40373725221987,238.5896906624345,351.3244964146888,438.5836351613745,482.9759355031675,492.8916895704262,468.2549511869315,416.7689762134054,330.5776105270692,209.9861476972269,72.8429450449441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.5816578166942,141.94843290126022,358.49411722264074,437.8976048013572,500.59544838595764,513.3332818887419,491.0609340642217,440.0331509220562,349.79903447778815,217.30866676723545,77.11454024115143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.63258169049543,243.24252560416463,358.57056635366905,434.2355908341388,477.4082257631445,486.56099738454816,464.364595736247,412.95506989374917,327.7555310915436,208.84192550584916,72.38525616839293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.05418766835852,139.27874877298183,184.66287599890552,325.2382422705124,363.604641040922,302.6606008766883,293.96551813183584,304.4149072518645,243.3949209114119,155.83048859542234,51.10473522800332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.14861492840438,87.64037849220844,332.9420010860437,199.61270475341712,474.89093694211334,336.98475184397563,306.6274054584012,415.3194604527237,323.7887265098307,196.4093855723687,63.613724292512096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.60429559352042,126.23562170089365,158.50017272370076,209.90969856619859,141.26189958643351,140.04173121883682,189.7733998171868,163.30590592748757,158.80546629300466,54.46044971629904,28.37469852693202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.230476335554208,42.71444309764528,96.71720393739321,226.15664777414463,281.0752893218042,356.74031380227393,387.70824732645605,295.4909800687364,251.55636860349438,131.7278882195071,46.22305584799762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.562800418710864,117.99822783259222,227.14797170346586,306.85624989667673,237.67431290933223,323.4839358953363,311.50908483840686,197.40070950168985,174.13653479303906,104.80220249844736,33.027030513852765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.98754355047829,219.52066201896275,331.87422802569426,407.3868571989167,448.72823366690875,87.33558787771395,131.34614551917488,395.5644014492346,302.5082055694411,185.57825375200773,55.0710368549068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.67407686530498,221.0461239558634,334.31557067050653,408.37818112823794,449.3383178507071,457.5002684975989,435.83800485687715,294.0419672628641,297.0923881818559,176.27258386854749,50.72299252767112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.63094979321676,193.96854588236585,258.9553368045313,235.99595271037498,294.8044467539097,201.13816669031772,266.5826464890344,196.79062531789145,145.22820121333703,117.23524538673719,52.4772989028473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.890731764840961,64.14786230009153,128.1428263381264,361.16430430572854,466.1953512424514,472.8313369976333,449.4907131579543,396.6321745095842,307.08459138014285,186.03594262855893,52.40135272662838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.432163619324024,106.17526912810074,202.89247306549396,420.5823795782522,369.09640460472605,370.85121393471167,448.65178453588027,390.1485840616495,300.22026414149485,178.33168085821808,48.28215283766828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.86017054564877,219.9019017644856,335.3068945998277,412.49738101719805,449.3383178507071,452.6945352938122,437.82065271551943,373.29155066990506,280.4647021831965,163.45830123473482,41.41732264421083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.95346886322534,215.1731206465365,327.1449439529358,403.1917111337377,444.68598586378624,452.6945352938122,431.10872078411865,376.4953728057629,287.1771370694067,166.96691398508716,42.40914952834139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.58907830425079,210.97797458135747,333.7049835318988,416.2348382058259,460.8559829858946,469.6280178165849,447.1263225989797,210.97797458135747,300.21976118668545,169.25535836784275,42.33270039731308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.05494029667136,211.96980146548802,334.69681041602934,418.7521270268571,445.44846535483185,453.3810686086388,343.9255282136519,257.276976605574,251.55636860349438,128.0663772070981,33.71356382867946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.14786230009153,194.88392363546802,325.0858469632651,382.52127437714637,380.30927912541915,373.36799980093343,430.4221874692918,276.95608943284407,283.8209196263016,108.0060246343052,31.95925745350329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.52985467392719,235.386371481386,361.2402504819474,447.35516703725517,475.5774702569401,483.510073510747,381.6058966240442,402.04799189716937,307.08459138014285,179.85764574992808,42.7903892738642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.5352669500487,34.01885739798334,202.6636286272184,199.53675857719816,286.7194481928556,468.2549511869315,440.2614924055223,384.5039222357888,293.8131228245885,169.10246010578615,38.900536777989046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.90254498942413,216.92742702171267,271.0825831687078,375.2752044381662,419.591055648931,394.9538143106269,285.04108799389826,135.465345408135,156.3646266030018,34.55299540556278,9.610460497954783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.20733560391862,218.83412870413608,337.7472313350211,414.8617715761725,457.49976554278953,465.58526705865313,442.4734876572496,386.4875760040499,295.71982450701194,171.2385091812945,38.748141470741814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.3265354928787,228.9027810334514,348.19712340985933,437.97304802276665,478.09425612316187,484.88314014040037,460.93243211692294,393.8865442050868,285.9564657470005,160.63622179920915,34.095306529011665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.36023386597525,220.81727951758785,340.11212484880514,432.02359558241136,477.6365672466107,485.9509132007498,458.56753860313904,398.5388761920076,302.12696582391817,167.65344729991384,37.14623040281288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.4341718307591,72.61410060666852,337.8241834208588,421.72660176963007,465.8900576731477,473.6702656197072,448.3469939213857,388.1659362030072,285.04108799389826,160.17853292265804,33.408773214184976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.9444164783901,211.89335233445973,326.61130890016574,413.79399851582315,441.2533192896528,148.05078360367207,432.7101288972382,364.5964679250525,184.43403156063,148.5084724802232,27.5352669500487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.96994173561718,208.7659793296302,327.3737883912113,410.81952377305015,454.44884166898817,462.00020517727233,435.150968587241,378.1732300499109,272.68449423663674,152.01708523057553,29.594866894528753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.613724292512096,203.8078508185961,321.2724435984183,403.64940001028884,289.46507849735286,229.05517634069858,336.2982185291488,234.0128018969233,264.370651237307,105.79402938257792,14.720984316236056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.011813224583165,202.05354444341998,255.2938257921223,411.65845239512413,454.296446361741,462.9155829303747,436.0668492951527,376.80016342025743,283.2867816187221,155.14395528059566,28.679489141426505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.77316377315951,120.97270257536509,208.53713489135464,255.52267023039784,320.7383055908389,380.3857282564475,347.4346439188137,295.2621356304608,207.08761913067292,60.94404016423368,7.093674631733005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.271595196207346,48.28215283766828,66.51225285906607,126.23562170089365,145.53349478264093,145.38109947539363,145.6858900898882,103.0478961232712,68.34300836527056,36.536146219014526,28.679489141426505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.33433229459172,225.62250976656517,365.66424098540205,457.5002684975989,508.6804469470118,519.2062851980687,489.6883703893777,419.81990008720663,312.95809764427923,166.96691398508716,30.8914843931538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.80019428701229,227.91095414932084,364.82531236332807,456.2795971751928,505.6295230732105,514.7068514732047,484.19660682557367,414.78582539995364,309.2965866318702,163.53475036576316,28.984782710730386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.011813224583165,207.77415244549962,335.4592899070749,419.7434509561782,461.92375604624414,470.5428926148777,447.8128559138065,382.8265679464503,284.6598482483755,145.91473452816368,21.20457476417069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.390292130358054,182.3744316161499,75.74147361149805,407.3109110226979,452.3897446793177,464.7463384365792,446.05854953863025,381.91119019334815,279.62577356112257,144.00803284574033,21.891108078997377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.079209970776226,192.59547925271244,311.203791269103,400.5220270054593,453.6858592231333,459.40697018002237,431.64235583688867,366.88440935299883,268.8710908717899,137.6773406598623,18.6113397669206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.56242410455446,186.1118888047778,303.0423435770205,380.8429141781892,423.3285128375589,429.2015161468858,405.63255082374064,348.5024169791631,256.4380479835001,134.24467408572886,17.543566706571113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.02828609697501,184.28163625338271,300.75389919426493,391.0639618147518,434.6937826654993,443.77010515587466,182.4508807471782,126.92215501572028,255.3702749231506,127.53274215432808,10.296993812781466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.7148194118017,195.4175586882381,323.331540588089,410.51423020374637,443.00762566482905,450.86428274241706,423.93859702135734,364.13928200331077,265.81966404317933,136.6090646447034,16.93297956796335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.61246870938985,179.62880131165255,302.6611038314977,263.3028781769575,287.7107721221767,452.1609002410421,283.2867816187221,379.9275364250869,267.7268686804121,137.7532868360812,17.31472226829555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.595619522841595,185.730649059255,318.1445676387794,263.1499799149009,462.0766543083007,333.4761390936232,339.42559153397843,386.10583330371765,194.19739032064138,140.95710897193902,15.789260331394939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.24845446457172,197.55310480893712,323.02624701878506,406.1661858765106,452.0844511100138,460.6276415024285,434.69327971068986,373.2920536247145,275.6594719342191,141.49074402470913,17.61951288279003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.392676655949536,201.0622205140988,324.47576277946683,407.005617453394,450.78733065657934,458.9487783486618,430.57458277653916,367.34209822955,236.30124627967888,122.57461364329404,15.255122323815494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.34175278214833,192.97671899823524,316.08547064910874,395.9456411947575,440.10909709827513,447.73640678277803,423.10017135409277,362.3080235422969,265.743214912151,135.23650096985943,14.11090013243769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.61246870938985,184.43403156063,307.84807678080733,391.59809982233116,436.2192446023999,444.15184785620687,321.73013247496937,176.34903299957577,176.42497917579468,123.33759608914906,9.763358760011421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.755561958298408,146.14357896643924,236.30124627967888,306.7033516346201,284.2021593718244,273.59987198973903,259.8707145576335,198.23963812376374,147.05895671954153,47.90091309214547,0.0764491310283194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06160815591512,76.58040223357197,191.60365236858192,304.3389610756456,418.9045223341043,295.6433753759836,296.7116513911425,344.07842647570857,147.6690409033399,124.32892001847021,9.992203198286983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.195146065179027,22.806485832099625,51.79076558802062,125.54908838606691,132.33797240330543,167.65344729991384,230.5806382775993,155.22040441162403,110.21801988603252,8.542687437605295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.38324795695787,170.24668229716394,76.88569580287586,187.79024900373506,178.7134235585503,104.11617213843006,93.8186753708392,67.96126566493835,49.27397972179884,128.21877251434535,7.0172255007046855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.865206507613866,89.01294216705242,166.96691398508716,228.44458920209087,189.7733998171868,123.33759608914906,117.38764069398444,85.19953880220558,34.400097143506144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.163079589361146,169.3318074988711,298.1606641970148,170.7808203047434,442.47399061205897,289.16028788285837,189.01041737133176,128.90530582917202,260.02260691007143,6.025901571383519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.76499065729007,170.8567664809623,297.62652618943537,386.3351806968027,433.24426690481766,444.22779403242566,417.8367492737549,354.83310916504115,258.26880348970457,123.64238670364351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.52747014833568,172.0774378033684,302.0510196476994,386.2587315657744,431.7952540989454,390.37742849992514,270.32010367766225,320.2041675832594,220.66488421034057,107.47188662672579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.400097143506144,29.594866894528753,67.04588791183612,164.75491873335991,199.5362556223888,252.54769253281552,290.2280609432079,281.456529067327,130.27837245882543,21.81465894796906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.120328831429358,160.1020837916297,282.2190085583726,365.0541568016037,409.2940618361495,432.55773358999085,410.0565413271952,347.89182984055543,248.81023534418762,118.15062313983944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.332324083156664,167.27220755439106,291.29583400355733,385.8769888654422,435.6086574637922,446.28739397690583,419.81990008720663,358.41817104642183,252.09050661107383,123.94768027294741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.11215571555992,161.6280486833397,284.2021593718244,367.64739179885385,426.68422732585475,437.51586210102494,413.03151902477737,352.1634250367627,247.66651610761926,120.66791196087058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.976106640051555,168.72122036026332,306.16971658185014,401.5903030206181,454.06760192346536,466.1953512424514,439.575462045505,376.5713189819818,273.675818165958,133.55814077090218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.078457342463395,173.83174417854457,303.347134191515,391.21635712199895,438.3547907230989,449.4147669817353,423.8621478903289,362.23157441126864,263.68411792248037,130.88845664262374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.11215571555992,166.96691398508716,294.34675787735864,380.00398555611525,425.4640589582579,434.46443527241433,335.9929249598449,246.8275874855453,252.62414166384383,121.9645294594957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5850618813806623,40.12070514558578,140.42297096435965,274.28640530456573,266.27735291973045,309.907173770478,170.4755267354395,94.88644843118868,70.63094979321676,37.83276371763957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.50986833347458,10.373442943809787,45.00238452559149,65.9021686752677,91.07304506634186,79.3265354928787,92.14081812669136,77.95346886322534,74.444856112873,121.73518206641072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.653211255886571,140.42297096435965,272.1508591838667,373.6732933702373,409.828199843729,417.37906039720383,391.82644130579735,329.50933451191037,235.23347321932943,110.67570876258362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.720608002079638,115.93862788811217,226.76673195794305,355.2913009964017,399.9883919526893,320.28011375947835,200.0703936299683,195.0363189427153,243.852609787963,117.00640094846165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.991826884130565,35.23902576558006,164.5260742950843,244.9963290245314,332.1790186401888,324.5517089556857,302.2029120001372,233.40271771312493,135.16005183883112,94.50520868566588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.01885739798334,262.08220685455143,352.6211139133138,402.1998842496072,413.26036346305295,391.5975968675219,127.15099945399584,245.37807172486362,115.480939011561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.475290691412226,135.38889627710668,256.1327544141962,350.63796309986213,400.06433812890816,411.81084770237135,305.8644230125462,226.003749512088,238.6656368386534,110.9045532008592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.788381062429124,61.4017290407848,108.46371351085634,189.54455537891124,287.86367038423333,307.16104051117117,296.3299086908103,238.81853510071002,187.866195179954,79.25008636185038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.932603253806932,117.61648513226002,171.3144553575134,291.52467844183286,381.30060305474035,307.69467556394125,324.47576277946683,232.33494465277542,170.5519758664678,51.56242410455446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.144598505534226,125.0154533332969,243.47137004244018,337.3659915894984,183.74749824580329,171.0856109192379,278.2527069314692,316.16191978013705,222.34274145448842,102.20896750119726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.542687437605295,121.04915170639342,238.36084622415896,20.365646142096768,120.74385813708952,244.84393371728416,377.41075055886523,111.43818825362922,6.864830193457443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.58278675916344,242.86128585864188,336.8323565367283,387.6317981954277,401.971542766141,382.1400346316236,324.628158086714,227.68210971104526,110.52331345533638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.04047563571459,241.03002739762798,333.32324083156664,384.2755807523225,400.06433812890816,376.5713189819818,186.5695776813289,72.15641173011738,40.578394022136905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.189357474901094,120.05732482226286,240.57284147588626,383.2078076919732,410.0570442820046,276.65079586354017,243.7761606569347,184.6623730440961,114.79440569673436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.27019934295598,262.0057577235231,149.49979640954436,274.5916988738696,254.9885322228184,230.428242970352,336.5270629674244,241.33532096693185,118.68476114741888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.64276301779992,271.54027204525903,373.52089806299006,434.9221241489655,454.67768610726387,433.62550665034036,375.42759974541343,275.88831637249456,137.60089152883396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.30427403020894,269.3287797483411,363.1474551191803,354.6047676815749,323.56038502636454,316.08547064910874,347.8158836643364,250.7933861576394,124.48131532571743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.11290834387276,128.21877251434535,241.5641654052074,211.7404540724031,32.416946330054415,78.64000217805203,39.89186070731022,43.1721319741964,36.99333214075625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.254746009659081,29.747262201776,92.67445317946141,130.50721689710093,60.486351287682545,81.69092605185324,126.92265797052971,92.67445317946141,52.4772989028473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.1091279650299,268.4134019952388,365.35894741609815,418.82807320307603,435.5327112875732,428.5914319630875,357.19749972401564,264.52304654455435,135.99898046090505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.42259465020322,265.5148734286848,360.3248727288452,412.2685365789225,429.0491208396386,411.27721264960127,356.0532775326379,264.5994956755826,137.90618509813783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.95585338881685,265.4384242976565,368.2574759826521,428.5919349178968,446.669136677238,427.21836533343406,368.1055836302143,263.98941149178415,135.8465851536578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.97307888952153,265.66726873593205,359.86768680710344,411.81084770237135,428.7438272703348,409.06521739787394,354.45186941951835,264.2177529752504,137.06675352125453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.20934381535368,234.92868260483488,326.61130890016574,377.3348043826463,392.36057931337683,373.6732933702373,240.0387034683068,237.21662403278114,118.98955176191336,8.00905238483525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.46333719669992,226.84318108897133,319.67053253048937,375.65644418368896,393.12356175923196,375.65644418368896,324.5517089556857,96.41191036808931,117.61648513226002,6.635985755181882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.25134194497265,71.77517198459458,73.30063392149519,54.30805440905179,131.65143908847878,122.8034580815696,151.63534253024332,101.44648801015164,118.68476114741888,8.00905238483525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.14698303112571,96.41191036808931,96.56480863014595,96.56480863014595,103.4296388236034,84.89474818771113,72.08046555389845,75.97031804977361,23.950708023477432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.12597715157816,278.0238624931936,381.45350131679703,443.99945254895965,464.2881466052187,445.2955670927752,388.16543324819776,291.21938487252913,153.6949424747234,22.95888113934687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.80019428701229,206.5539840779029,286.8718435001028,363.4527486884841,389.99618875440234,418.7521270268571,358.57056635366905,263.45527348420484,62.77479567043817,1.5254619369006102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.441216004159276,6.483590447934639,122.19337389777122,117.54053895604108,219.0629731424117,68.49540367251781,111.285792946382,132.41391857952436,55.22343216215403,0.9153777531022456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.364390558974536,59.49502735836139,172.3822284178629,148.58441865644212,197.9348475092693,227.22442083449408,92.21676430291029,72.76699886872514,8.237896823110813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.45844150486396,79.93661967667707,57.283032106634096,133.93988347123437,113.57423732913759,110.1415707550042,144.92341059884254,85.96252124806057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.078457342463395,131.42259465020322,186.79842211960445,245.91220973244307,405.0224666399423,388.2418823792261,350.94325666916603,258.1164081824574,139.5840423422857,22.043503386244627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.4267513432025,193.43440787478642,338.96790265742726,330.19637078154636,171.16206005026618,180.39128080269816,184.73882217512443,52.630197164903926,58.50320047423082,2.8220794355256587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9749776975822977,31.88331127728437,24.255498637971915,61.63057347906037,112.12472156845593,99.0056483201488,131.65143908847878,60.02866241113143,75.05494029667136,4.881679380005711,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009000000000000001,0.0,0.0,0.002,0.006999999999999999,0.03,0.034,0.021,0.008,0.026000000000000002,0.065,0.023,0.028999999999999998,0.10099999999999999,0.162,0.182,0.11699999999999999,0.1,0.289,0.46299999999999997,0.307,0.611,0.9790000000000001,0.5589999999999999,0.59,0.7340000000000001,0.507,0.254,0.898,0.8690000000000001,0.331,0.44,0.5379999999999999,0.483,0.501,0.588,0.6409999999999999,0.66,0.5529999999999999,0.7509999999999999,0.342,0.546,0.9620000000000001,0.853,0.9640000000000001,0.995,0.9179999999999999,0.7490000000000001,1.0,0.7559999999999999,0.938,0.20800000000000002,0.531,0.65,0.152,0.441,0.614,0.46399999999999997,0.335,0.38799999999999996,0.4,0.364,0.318,0.33299999999999996,0.273,0.406,0.32799999999999996,0.429,0.237,0.373,0.163,0.22899999999999998,0.158,0.083,0.07400000000000001,0.057999999999999996,0.048,0.053,0.036000000000000004,0.027000000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054000000000000006,0.124,0.221,0.262,0.27699999999999997,0.161,0.136,0.14400000000000002,0.276,0.261,0.295,0.261,0.207,0.134,0.08199999999999999,0.03,0.034,0.054000000000000006,0.094,0.259,0.215,0.162,0.07200000000000001,0.10300000000000001,0.18,0.11599999999999999,0.133,0.048,0.027000000000000003,0.027000000000000003,0.006999999999999999,0.02,0.009000000000000001,0.004,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.013999999999999999,0.05,0.027999999999999997,0.077,0.044000000000000004,0.054000000000000006,0.034,0.012,0.032,0.0,0.027999999999999997,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054000000000000006,0.027999999999999997,0.006999999999999999,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013000000000000001,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036000000000000004,0.055999999999999994,0.053,0.013999999999999999,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037000000000000005,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013000000000000001,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.057999999999999996,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.7809999999999999,0.5429999999999999,0.882,1.0,0.6609999999999999,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.19699999999999998,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.14400000000000002,0.09699999999999999,0.038,0.175,0.532,0.9179999999999999,1.0,1.0,0.951,0.44,0.257,0.523,0.9490000000000001,0.687,0.767,0.9790000000000001,0.87,0.993,0.96,0.9540000000000001,0.8490000000000001,0.75,0.313,0.075,0.10099999999999999,0.149,0.142,0.16699999999999998,0.114,0.113,0.11800000000000001,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.11199999999999999,0.141,0.073,0.004,0.012,0.045,0.022000000000000002,0.018000000000000002,0.017,0.003,0.028999999999999998,0.008,0.055,0.163,0.364,0.65,0.795,0.6709999999999999,0.8490000000000001,0.8420000000000001,0.40700000000000003,0.42,0.24600000000000002,0.442,0.41,0.573,0.632,0.11900000000000001,0.003,0.024,0.065,0.075,0.08,0.08,0.057999999999999996,0.08800000000000001,0.08900000000000001,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.14300000000000002,0.043,0.059000000000000004,0.121,0.149,0.11199999999999999,0.09300000000000001,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.49200000000000005,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.24600000000000002,0.265,0.41600000000000004,0.344,0.187,0.172,0.24600000000000002,0.39,0.262,0.31,0.247,0.33399999999999996,0.409,0.456,0.569,0.444,0.425,0.335,0.19399999999999998,0.852,0.33799999999999997,0.259,0.174,0.126,0.139,0.16,0.14300000000000002,0.098,0.095,0.638,0.736,0.626,0.746,0.48100000000000004,0.493,0.43799999999999994,0.444,0.284,0.364,0.428,0.33899999999999997,0.237,0.21100000000000002,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.14800000000000002,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.23800000000000002,0.429,0.17800000000000002,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.47600000000000003,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.11900000000000001,0.141,0.203,0.324,0.33899999999999997,0.562,0.6459999999999999,0.27899999999999997,0.225,0.11599999999999999,0.006,0.0,0.11699999999999999,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.048,0.046,0.027000000000000003,0.036000000000000004,0.045,0.217,0.271,0.21,0.10800000000000001,0.13,0.14400000000000002,0.17800000000000002,0.133,0.155,0.11699999999999999,0.121,0.152,0.092,0.10400000000000001,0.145,0.182,0.215,0.19399999999999998,0.252,0.237,0.077,0.075,0.126,0.114,0.08199999999999999,0.068,0.044000000000000004,0.0,0.0,0.053,0.040999999999999995,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.07200000000000001,0.043,0.0,0.006,0.034,0.059000000000000004,0.1,0.076,0.06,0.08900000000000001,0.129,0.134,0.14300000000000002,0.11800000000000001,0.06,0.077,0.067,0.022000000000000002,0.027000000000000003,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.16899999999999998,0.259,0.036000000000000004,0.293,0.355,0.43799999999999994,0.665,0.848,0.632,0.7440000000000001,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.42700000000000005,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.39399999999999996,0.213,0.215,0.11199999999999999,0.08900000000000001,0.11900000000000001,0.155,0.067,0.026000000000000002,0.021,0.024,0.032,0.055999999999999994,0.086,0.0,0.0,0.027999999999999997,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.11199999999999999,0.057,0.077,0.10099999999999999,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.43200000000000005,0.377,0.18100000000000002,0.158,0.20600000000000002,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.5329999999999999,0.562,0.436,0.386,0.40399999999999997,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.6409999999999999,0.725,0.768,0.619,0.785,0.6509999999999999,0.861,0.605,0.772,0.7020000000000001,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.07200000000000001,0.047,0.012,0.006999999999999999,0.055,0.0,0.0,0.0,0.043,0.16899999999999998,0.313,0.452,0.293,0.366,0.28600000000000003,0.26,0.23800000000000002,0.22,0.102,0.0,0.0,0.022000000000000002,0.12300000000000001,0.145,0.187,0.19,0.168,0.107,0.07400000000000001,0.094,0.126,0.16399999999999998,0.22,0.147,0.18899999999999997,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.12300000000000001,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.14400000000000002,0.222,0.21100000000000002,0.17,0.125,0.141,0.21600000000000003,0.29600000000000004,0.392,0.47200000000000003,0.47600000000000003,0.527,0.622,0.565,0.35100000000000003,0.122,0.114,0.15,0.235,0.35200000000000004,0.32299999999999995,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.49200000000000005,0.354,0.32299999999999995,0.275,0.302,0.23399999999999999,0.213,0.245,0.267,0.326,0.235,0.16399999999999998,0.139,0.11800000000000001,0.099,0.09300000000000001,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.11599999999999999,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026000000000000002,0.011000000000000001,0.025,0.040999999999999995,0.11900000000000001,0.059000000000000004,0.053,0.059000000000000004,0.105,0.024,0.08900000000000001,0.39899999999999997,0.586,0.322,0.371,0.325,0.29600000000000004,0.349,0.282,0.106,0.039,0.015,0.009000000000000001,0.004,0.0,0.0,0.0,0.005,0.075,0.16699999999999998,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.10800000000000001,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.028999999999999998,0.019,0.03,0.040999999999999995,0.013000000000000001,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.19399999999999998,0.21600000000000003,0.034,0.057999999999999996,0.10099999999999999,0.154,0.20199999999999999,0.225,0.272,0.27899999999999997,0.168,0.271,0.484,0.484,0.6609999999999999,0.531,0.33899999999999997,0.433,0.616,0.675,0.573,0.413,0.40700000000000003,0.41100000000000003,0.42100000000000004,0.337,0.215,0.142,0.139,0.10099999999999999,0.055,0.047,0.037000000000000005,0.035,0.043,0.122,0.12300000000000001,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.09300000000000001,0.046,0.054000000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.055999999999999994,0.139,0.08900000000000001,0.083,0.14,0.07200000000000001,0.27699999999999997,0.612,0.503,0.465,0.37799999999999995,0.37200000000000005,0.953,0.802,0.8740000000000001,0.887,0.922,0.966,0.988,1.0,1.0,1.0,0.807,0.575,0.851,0.7909999999999999,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.29600000000000004,0.247,0.281,0.42100000000000004,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.20600000000000002,0.44799999999999995,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.26899999999999996,0.222,0.07400000000000001,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.008,0.0,0.0,0.019,0.044000000000000004,0.075,0.08900000000000001,0.155,0.163,0.19399999999999998,0.124,0.115,0.10300000000000001,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.5760000000000001,0.648,0.632,0.5660000000000001,0.42100000000000004,0.21100000000000002,0.172,0.233,0.091,0.099,0.11199999999999999,0.131,0.10300000000000001,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.055999999999999994,0.052000000000000005,0.027999999999999997,0.047,0.036000000000000004,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059000000000000004,0.003,0.0,0.063,0.10800000000000001,0.47600000000000003,0.292,0.263,0.251,0.08,0.044000000000000004,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.040999999999999995,0.033,0.043,0.069,0.036000000000000004,0.037000000000000005,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.027999999999999997,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044000000000000004,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018000000000000002,0.059000000000000004,0.026000000000000002,0.114,0.027999999999999997,0.12300000000000001,0.233,0.53,0.569,0.526,0.611,0.53,0.7070000000000001,0.654,0.787,0.9740000000000001,0.9590000000000001,0.5489999999999999,0.462,0.207,0.40700000000000003,0.42700000000000005,0.8859999999999999,1.0,1.0,1.0,0.98,0.978,1.0,0.945,0.968,0.542,0.54,0.326,0.5589999999999999,0.765,0.753,0.266,0.23600000000000002,0.47700000000000004,0.381,0.276,0.41700000000000004,0.27,0.147,0.14400000000000002,0.19,0.231,0.179,0.165,0.16,0.113,0.14800000000000002,0.151,0.18600000000000003,0.33799999999999997,0.311,0.423,0.4,0.47700000000000004,0.327,0.265,0.258,0.195,0.19399999999999998,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.013999999999999999,0.085,0.08800000000000001,0.084,0.085,0.105,0.096,0.12300000000000001,0.14300000000000002,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.11,0.48100000000000004,0.55,0.6940000000000001,0.514,0.4,0.579,0.43799999999999994,0.317,0.415,0.45,0.665,0.7809999999999999,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.9079999999999999,0.96,1.0,0.953,0.966,0.8420000000000001,0.634,0.705,0.5870000000000001,0.8079999999999999,0.9390000000000001,0.778,0.8320000000000001,0.963,1.0,0.711,0.40399999999999997,0.659,0.6459999999999999,0.405,0.653,0.956,1.0,0.748,0.8029999999999999,0.111,0.364,0.65,0.938,0.6459999999999999,0.336,0.18100000000000002,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.9420000000000001,0.884,0.978,0.774,0.442,0.369,0.6409999999999999,0.6629999999999999,0.325,0.38799999999999996,0.366,0.24600000000000002,0.135,0.271,0.204,0.10800000000000001,0.142,0.226,0.147,0.259,0.08,0.34,0.39899999999999997,0.386,0.292,0.281,0.25,0.353,0.18,0.29600000000000004,0.247,0.278,0.14800000000000002,0.195,0.145,0.124,0.10800000000000001,0.171,0.063,0.078,0.149,0.071,0.14,0.17300000000000001,0.18600000000000003,0.193,0.142,0.10400000000000001,0.076,0.059000000000000004,0.034,0.06,0.022000000000000002,0.037000000000000005,0.046,0.021,0.0,0.061,0.061,0.08199999999999999,0.057999999999999996,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.08800000000000001,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044000000000000004,0.027000000000000003,0.003,0.019,0.054000000000000006,0.2,0.32899999999999996,0.35200000000000004,0.311,0.33799999999999997,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.22699999999999998,0.225,0.57,0.312,0.28800000000000003,0.248,0.212,0.20600000000000002,0.316,0.28600000000000003,0.265,0.17,0.204,0.17300000000000001,0.115,0.149,0.14800000000000002,0.18899999999999997,0.113,0.16899999999999998,0.128,0.172,0.146,0.38299999999999995,0.596,0.59,0.634,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.28300000000000003,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.23800000000000002,0.43799999999999994,0.882,0.8440000000000001,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.9540000000000001,0.512,0.293,0.128,0.12300000000000001,0.10099999999999999,0.547,0.915,0.752,0.564,0.93,0.8909999999999999,0.937,0.792,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.09699999999999999,0.20199999999999999,0.33299999999999996,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.23800000000000002,0.24600000000000002,0.184,0.222,0.395,0.508,0.8220000000000001,0.8490000000000001,0.745,0.773,0.861,0.75,0.88,0.885,0.7879999999999999,0.7809999999999999,0.8220000000000001,0.752,0.242,0.262,0.377,0.413,0.419,0.39899999999999997,0.379,0.546,0.603,0.568,0.62,0.7909999999999999,0.754,0.6659999999999999,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.47200000000000003,0.21,0.21899999999999997,0.425,0.368,0.276,0.23399999999999999,0.24600000000000002,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.5589999999999999,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026000000000000002,0.042,0.051,0.111,0.085,0.11599999999999999,0.071,0.045,0.035,0.028999999999999998,0.018000000000000002,0.0,0.0,0.0,0.158,0.004,0.013000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036000000000000004,0.032,0.025,0.052000000000000005,0.196,0.239,0.519,0.253,0.40700000000000003,0.18600000000000003,0.239,0.222,0.27899999999999997,0.304,0.29100000000000004,0.524,0.465,0.435,0.6890000000000001,0.662,0.57,0.48700000000000004,0.526,0.574,0.591,0.632,0.72,0.619,0.402,0.276,0.429,0.46799999999999997,0.8390000000000001,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.47200000000000003,0.508,0.693,0.516,0.5429999999999999,0.579,0.573,0.868,0.611,0.45399999999999996,0.731,0.674,0.435,0.34700000000000003,0.385,0.524,0.5529999999999999,0.428,0.35100000000000003,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.055999999999999994,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.22399999999999998,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.10099999999999999,0.12,0.182,0.11800000000000001,0.122,0.142,0.225,0.073,0.047,0.006999999999999999,0.0,0.0,0.0,0.002,0.037000000000000005,0.016,0.022000000000000002,0.0,0.0,0.0,0.0,0.015,0.002,0.006999999999999999,0.013000000000000001,0.008,0.019,0.08199999999999999,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018000000000000002,0.013999999999999999,0.018000000000000002,0.06,0.055999999999999994,0.07400000000000001,0.013999999999999999,0.215,0.063,0.009000000000000001,0.051,0.037000000000000005,0.231,0.523,0.256,0.3,0.212,0.154,0.037000000000000005,0.0,0.0,0.019,0.018000000000000002,0.073,0.077,0.042,0.094,0.10099999999999999,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.11800000000000001,0.161,0.19399999999999998,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018000000000000002,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018000000000000002,0.02,0.0,0.5329999999999999,0.037000000000000005,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.039,0.071,0.053,0.034,0.08199999999999999,0.0,0.0,0.011000000000000001,0.021,0.032,0.028999999999999998,0.054000000000000006,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.08800000000000001,0.0,0.268,0.469,0.38,0.42700000000000005,0.35600000000000004,0.325,0.32899999999999996,0.34700000000000003,0.14300000000000002,0.10800000000000001,0.134,0.17300000000000001,0.16899999999999998,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.39899999999999997,0.441,0.441,0.447,0.38299999999999995,0.395,0.36700000000000005,0.18899999999999997,0.146,0.27699999999999997,0.33299999999999996,0.261,0.21899999999999997,0.43,0.8170000000000001,0.41600000000000004,0.151,0.02,0.013999999999999999,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.27899999999999997,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.40700000000000003,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.19899999999999998,0.361,0.17300000000000001,0.14,0.063,0.027000000000000003,0.19699999999999998,0.32,0.165,0.032,0.0,0.0,0.207,0.19899999999999998,0.287,0.36700000000000005,0.457,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.11699999999999999,0.221,0.10800000000000001,0.233,0.282,0.29600000000000004,0.862,0.213,0.175,0.257,0.086,0.609,0.036000000000000004,0.028999999999999998,0.035,0.14400000000000002,0.418,0.21,0.506,0.537,0.466,0.28800000000000003,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.18100000000000002,0.395,0.514,0.327,0.297,0.47700000000000004,0.441,0.461,0.1,0.298,0.066,0.09300000000000001,0.128,0.299,0.311,0.33299999999999996,0.353,0.233,0.275,0.256,0.37,0.341,0.036000000000000004,0.027000000000000003,0.005,0.019,0.054000000000000006,0.044000000000000004,0.027000000000000003,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.35100000000000003,0.263,0.111,0.038,0.001,0.034,0.052000000000000005,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036000000000000004,0.034,0.047,0.045,0.054000000000000006,0.08199999999999999,0.07,0.0,0.5429999999999999,0.364,0.406,0.397,0.317,0.32899999999999996,0.43700000000000006,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.12300000000000001,0.091,0.086,0.099,0.077,0.057999999999999996,0.057,0.053,0.044000000000000004,0.040999999999999995,0.028999999999999998,0.059000000000000004,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.17300000000000001,0.276,0.207,0.165,0.272,0.26,0.21899999999999997,0.11800000000000001,0.113,0.018000000000000002,0.0,0.02,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.5479999999999999,0.66,0.518,0.32799999999999996,0.24600000000000002,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.28300000000000003,0.17300000000000001,0.33799999999999997,0.215,0.153,0.071,0.018000000000000002,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.26899999999999996,0.305,0.408,0.37799999999999995,0.085,0.08800000000000001,0.049,0.027999999999999997,0.0,0.009000000000000001,0.0,0.009000000000000001,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.32799999999999996,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018000000000000002,0.046,0.036000000000000004,0.066,0.055999999999999994,0.248,0.259,0.18100000000000002,0.273,0.364,0.35100000000000003,0.345,0.34700000000000003,0.276,0.201,0.078,0.098,0.077,0.034,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.35700000000000004,0.41700000000000004,0.406,0.42200000000000004,0.23399999999999999,0.21100000000000002,0.079,0.08,0.048,0.040999999999999995,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.08900000000000001,0.11,0.163,0.272,0.5710000000000001,0.527,0.36200000000000004,0.395,0.39899999999999997,0.26,0.285,0.317,0.27,0.21600000000000003,0.22,0.349,0.213,0.133,0.266,0.22699999999999998,0.16,0.051,0.10099999999999999,0.057999999999999996,0.098,0.212,0.361,0.342,0.29,0.9540000000000001,0.768,0.436,0.39799999999999996,0.39,0.21899999999999997,0.42,0.16,0.07400000000000001,0.184,0.077,0.268,0.27699999999999997,0.24,0.401,0.126,0.18,0.13699999999999998,0.13699999999999998,0.163,0.19899999999999998,0.20800000000000002,0.647,0.499,0.8590000000000001,0.513,0.593,0.589,0.42700000000000005,0.649,0.562,0.539,0.655,0.635,0.5589999999999999,0.5329999999999999,0.72,0.583,0.46399999999999997,0.21,0.163,0.262,0.237,0.19699999999999998,0.161,0.162,0.153,0.07,0.034,0.044000000000000004,0.18100000000000002,0.16399999999999998,0.39399999999999996,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.35600000000000004,0.539,0.518,0.456,0.597,0.608,0.5760000000000001,0.446,0.48,0.42100000000000004,0.31,0.247,0.16699999999999998,0.026000000000000002,0.016,0.015,0.009000000000000001,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.16399999999999998,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026000000000000002,0.019,0.25,0.24100000000000002,0.405,0.5770000000000001,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.24100000000000002,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.17300000000000001,0.22399999999999998,0.184,0.38299999999999995,0.449,0.615,0.934,0.887,0.589,0.5820000000000001,0.528,0.695,0.402,0.747,0.62,0.19399999999999998,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.028999999999999998,0.031,0.061,0.27399999999999997,0.196,0.271,0.29100000000000004,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052000000000000005,0.026000000000000002,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.42100000000000004,0.578,0.48200000000000004,0.547,0.5529999999999999,0.5529999999999999,0.521,0.539,0.498,0.523,0.591,0.40399999999999997,0.146,0.192,0.235,0.183,0.13699999999999998,0.092,0.065,0.076,0.152,0.129,0.07400000000000001,0.046,0.0,0.0,0.0,0.022000000000000002,0.226,0.617,0.701,0.619,0.536,0.604,0.5379999999999999,0.327,0.094,0.172,0.4,0.617,0.498,0.442,0.42200000000000004,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.9640000000000001,0.22899999999999998,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.10400000000000001,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.14300000000000002,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.006999999999999999,0.20199999999999999,0.174,0.184,0.19699999999999998,0.23600000000000002,0.193,0.147,0.166,0.11900000000000001,0.151,0.142,0.182,0.11900000000000001,0.031,0.031,0.063,0.276,0.188,0.15,0.08800000000000001,0.263,0.182,0.21100000000000002,0.05,0.059000000000000004,0.0,0.01,0.091,0.09300000000000001,0.21100000000000002,0.33299999999999996,0.22699999999999998,0.184,0.10099999999999999,0.087,0.036000000000000004,0.08199999999999999,0.154,0.01,0.046,0.047,0.045,0.059000000000000004,0.09699999999999999,0.18,0.138,0.078,0.02,0.057999999999999996,0.044000000000000004,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.027999999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037000000000000005,0.187,0.204,0.16399999999999998,0.233,0.147,0.159,0.17600000000000002,0.12300000000000001,0.132,0.081,0.057999999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.013999999999999999,0.019,0.125,0.025,0.0,0.09300000000000001,0.0,0.156,0.36700000000000005,0.025,0.051,0.077,0.115,0.096,0.018000000000000002,0.095,0.21600000000000003,0.222,0.154,0.542,0.613,0.648,0.6659999999999999,0.772,0.953,0.9690000000000001,0.985,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.624,0.5770000000000001,0.665,0.7190000000000001,0.852,0.899,0.7120000000000001,0.955,0.7509999999999999,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.35700000000000004,0.379,0.364,0.168,0.026000000000000002,0.059000000000000004,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.7609999999999999,0.7340000000000001,0.765,0.589,0.7959999999999999,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.08900000000000001,0.086,0.126,0.28,0.429,0.573,0.7759999999999999,0.7929999999999999,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.9009999999999999,0.7929999999999999,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.24600000000000002,0.308,0.514,0.617,0.585,0.7440000000000001,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.42200000000000004,0.5489999999999999,0.475,0.37,0.45799999999999996,0.228,0.066,0.037000000000000005,0.0,0.054000000000000006,0.027999999999999997,0.021,0.043,0.07,0.14,0.18600000000000003,0.22,0.23600000000000002,0.18,0.244,0.294,0.28300000000000003,0.327,0.254,0.18,0.12300000000000001,0.052000000000000005,0.027999999999999997,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036000000000000004,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044000000000000004,0.142,0.047,0.061,0.013000000000000001,0.048,0.15,0.158,0.026000000000000002,0.035,0.031,0.022000000000000002,0.008,0.0,0.004,0.018000000000000002,0.026000000000000002,0.018000000000000002,0.015,0.048,0.053,0.027999999999999997,0.0,0.28800000000000003,0.503,0.221,0.146,0.214,0.21,0.221,0.18899999999999997,0.07,0.031,0.005,0.024,0.012,0.013999999999999999,0.023,0.042,0.07400000000000001,0.075,0.122,0.068,0.028999999999999998,0.153,0.33399999999999996,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.055999999999999994,0.10300000000000001,0.16,0.10400000000000001,0.08,0.10300000000000001,0.063,0.071,0.018000000000000002,0.0,0.077,0.061,0.129,0.45799999999999996,0.619,0.517,0.419,0.381,0.266,0.33299999999999996,0.28300000000000003,0.28300000000000003,0.282,0.218,0.10300000000000001,0.136,0.077,0.106,0.14800000000000002,0.15,0.15,0.161,0.11800000000000001,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.41100000000000003,0.389,0.161,0.026000000000000002,0.1,0.084,0.047,0.10800000000000001,0.12300000000000001,0.168,0.19899999999999998,0.145,0.11900000000000001,0.055999999999999994,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.23399999999999999,0.23199999999999998,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.13699999999999998,0.19699999999999998,0.248,0.332,0.391,0.336,0.396,0.205,0.057999999999999996,0.027000000000000003,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011000000000000001,0.055999999999999994,0.07200000000000001,0.06,0.0,0.0,0.01,0.036000000000000004,0.11900000000000001,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.12300000000000001,0.145,0.17,0.13699999999999998,0.142,0.018000000000000002,0.11,0.068,0.055,0.0,0.115,0.126,0.10400000000000001,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011000000000000001,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.21100000000000002,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059000000000000004,0.442,0.633,0.846,0.38,0.1,0.018000000000000002,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.46799999999999997,0.242,0.08900000000000001,0.124,0.129,0.11699999999999999,0.08900000000000001,0.046,0.032,0.026000000000000002,0.032,0.038,0.036000000000000004,0.064,0.062,0.083,0.036000000000000004,0.013000000000000001,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.028999999999999998,0.033,0.02,0.011000000000000001,0.044000000000000004,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.44299999999999995,0.431,0.479,0.602,0.569,0.28600000000000003,0.28,0.41100000000000003,0.405,0.28600000000000003,0.24100000000000002,0.16699999999999998,0.21899999999999997,0.163,0.15,0.084,0.09300000000000001,0.055999999999999994,0.09,0.408,0.467,0.322,0.42700000000000005,0.261,0.28,0.309,0.39799999999999996,0.244,0.27399999999999997,0.48700000000000004,0.11699999999999999,0.12,0.27,0.21100000000000002,0.462,0.43799999999999994,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.21600000000000003,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.09300000000000001,0.17,0.165,0.13699999999999998,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.027999999999999997,0.042,0.032,0.135,0.23399999999999999,0.282,0.33799999999999997,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.32799999999999996,0.263,0.161,0.11599999999999999,0.076,0.055,0.013999999999999999,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.11900000000000001,0.217,0.077,0.057,0.042,0.10400000000000001,0.235,0.302,0.268,0.193,0.068,0.025,0.018000000000000002,0.001,0.011000000000000001,0.018000000000000002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054000000000000006,0.196,0.146,0.134,0.03,0.036000000000000004,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.49700000000000005,0.39799999999999996,0.368,0.27699999999999997,0.182,0.222,0.226,0.23399999999999999,0.244,0.12300000000000001,0.21899999999999997,0.226,0.207,0.239,0.223,0.177,0.24100000000000002,0.177,0.18100000000000002,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.10800000000000001,0.22399999999999998,0.12300000000000001,0.013000000000000001,0.037000000000000005,0.159,0.17800000000000002,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.14300000000000002,0.08199999999999999,0.011000000000000001,0.037000000000000005,0.036000000000000004,0.009000000000000001,0.024,0.016,0.021,0.022000000000000002,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018000000000000002,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.43700000000000006,0.105,0.092,0.087,0.138,0.059000000000000004,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018000000000000002,0.095,0.371,0.122,0.057,0.155,0.09300000000000001,0.0,0.043,0.042,0.013000000000000001,0.038,0.11900000000000001,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.9620000000000001,0.18100000000000002,0.147,0.218,0.18899999999999997,0.165,0.193,0.282,0.10300000000000001,0.29100000000000004,0.21600000000000003,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.299,0.578,0.45399999999999996,0.299,0.057,0.017,0.02,0.071,0.085,0.044000000000000004,0.012,0.009000000000000001,0.01,0.011000000000000001,0.023,0.044000000000000004,0.081,0.071,0.063,0.08199999999999999,0.054000000000000006,0.043,0.12300000000000001,0.07,0.16699999999999998,0.43700000000000006,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.028999999999999998,0.043,0.14300000000000002,0.128,0.023,0.012,0.139,0.08800000000000001,0.08,0.039,0.008,0.0,0.044000000000000004,0.276,0.213,0.28300000000000003,0.2,0.109,0.08900000000000001,0.121,0.153,0.209,0.297,0.43700000000000006,0.46,0.441,0.7,0.585,0.642,0.36,0.23600000000000002,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.39799999999999996,0.33899999999999997,0.308,0.34600000000000003,0.162,0.299,0.29,0.191,0.38799999999999996,0.107,0.039,0.41200000000000003,0.012,0.14800000000000002,0.002,0.0,0.07,0.040999999999999995,0.10099999999999999,0.23399999999999999,0.23800000000000002,0.135,0.156,0.141,0.156,0.377,0.22399999999999998,0.39299999999999996,0.142,0.066,0.126,0.149,0.172,0.40299999999999997,0.387,0.5870000000000001,0.397,0.563,0.225,0.039,0.42200000000000004,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.23600000000000002,0.14,0.078,0.0,0.03,0.027000000000000003,0.033,0.043,0.077,0.067,0.05,0.021,0.8690000000000001,0.332,0.049,0.174,0.261,0.0,0.017,0.009000000000000001,0.001,0.033,0.161,0.221,0.28300000000000003,0.251,0.09300000000000001,0.039,0.013000000000000001,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.028999999999999998,0.084,0.156,0.113,0.19899999999999998,0.268,0.34600000000000003,0.413,0.172,0.207,0.237,0.33799999999999997,0.22,0.389,0.386,0.136,0.131,0.16399999999999998,0.14800000000000002,0.136,0.292,0.376,0.0,0.7020000000000001,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052000000000000005,0.33799999999999997,0.258,0.21,0.07400000000000001,0.145,0.11599999999999999,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.09699999999999999,0.102,0.188,0.083,0.095,0.044000000000000004,0.09,0.051,0.024,0.013999999999999999,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037000000000000005,0.032,0.036000000000000004,0.15,0.541,0.501,0.466,0.35700000000000004,0.49700000000000005,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.27699999999999997,0.599,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.38799999999999996,0.37200000000000005,0.508,0.601,0.7879999999999999,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026000000000000002,0.032,0.035,0.078,0.145,0.042,0.24600000000000002,0.545,0.47700000000000004,0.51,0.431,0.306,0.004,0.065,0.0,0.08900000000000001,0.094,0.109,0.10099999999999999,0.136,0.078,0.042,0.063,0.083,0.12300000000000001,0.198,0.155,0.14300000000000002,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.11599999999999999,0.275,0.19,0.19,0.287,0.16899999999999998,0.08800000000000001,0.10400000000000001,0.10099999999999999,0.040999999999999995,0.008,0.0,0.0,0.12300000000000001,0.222,0.214,0.11800000000000001,0.0,0.018000000000000002,0.032,0.128,0.17800000000000002,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044000000000000004,0.035,0.24600000000000002,0.264,0.276,0.332,0.295,0.311,0.32799999999999996,0.308,0.127,0.012,0.027000000000000003,0.012,0.023,0.033,0.11900000000000001,0.172,0.184,0.08,0.05,0.10400000000000001,0.096,0.19899999999999998,0.555,0.382,0.11199999999999999,0.0,0.6579999999999999,0.483,0.387,0.28,0.47,0.539,0.44299999999999995,0.285,0.37799999999999995,0.29100000000000004,0.27899999999999997,0.294,0.185,0.226,0.23800000000000002,0.21899999999999997,0.34600000000000003,0.151,0.122,0.158,0.24100000000000002,0.386,0.273,0.213,0.38299999999999995,0.16399999999999998,0.18600000000000003,0.08199999999999999,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.27899999999999997,0.265,0.20800000000000002,0.332,0.228,0.047,0.003,0.01,0.018000000000000002,0.013999999999999999,0.040999999999999995,0.027000000000000003,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.013999999999999999,0.10099999999999999,0.012,0.035,0.0,0.054000000000000006,0.006999999999999999,0.0,0.0,0.0,0.008,0.022000000000000002,0.017,0.03,0.0,0.27399999999999997,0.054000000000000006,0.054000000000000006,0.9129999999999999,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.11199999999999999,0.111,0.242,0.196,0.28600000000000003,0.303,0.298,0.233,0.294,0.366,0.45299999999999996,0.188,0.271,0.179,0.35700000000000004,0.8109999999999999,0.7070000000000001,0.254,0.544,0.436,0.42700000000000005,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.6940000000000001,0.5429999999999999,0.40399999999999997,0.363,0.45,0.322,0.32299999999999995,0.27699999999999997,0.22399999999999998,0.054000000000000006,0.061,0.094,0.091,0.095,0.09699999999999999,0.11199999999999999,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.45299999999999996,0.439,0.37200000000000005,0.34600000000000003,0.41200000000000003,0.37200000000000005,0.114,0.053,0.034,0.037000000000000005,0.027000000000000003,0.024,0.039,0.037000000000000005,0.054000000000000006,0.067,0.052000000000000005,0.033,0.037000000000000005,0.057999999999999996,0.037000000000000005,0.209,0.853,0.804,0.509,0.48200000000000004,0.426,0.33899999999999997,0.327,0.26,0.04,0.042,0.032,0.027000000000000003,0.046,0.087,0.085,0.047,0.069,0.444,0.14800000000000002,0.40700000000000003,0.222,0.121,0.5429999999999999,0.386,0.40399999999999997,0.37,0.379,0.302,0.28300000000000003,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.39299999999999996,0.96,0.46299999999999997,0.655,0.41200000000000003,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.18600000000000003,0.252,0.433,0.276,0.335,0.345,0.17600000000000002,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.013999999999999999,0.0,0.052000000000000005,0.632,0.128,0.0,0.0,0.26899999999999996,0.344,0.193,0.139,0.08199999999999999,0.152,0.053,0.034,0.068,0.045,0.11599999999999999,0.08,0.10400000000000001,0.069,0.046,0.059000000000000004,0.11199999999999999,0.142,0.11800000000000001,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.24600000000000002,0.32,0.261,0.322,0.405,0.42100000000000004,0.515,0.544,0.77,0.8909999999999999,0.9690000000000001,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.9309999999999999,1.0,1.0,0.44,1.0,0.802,0.951,0.966,1.0,0.752,0.5770000000000001,1.0,1.0,1.0,0.986,0.705,0.823,0.617,0.32799999999999996,0.701,1.0,0.978,0.48200000000000004,0.879,0.85,0.9590000000000001,0.659,0.95,0.9840000000000001,0.6609999999999999,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.48700000000000004,0.621,0.67,0.47,0.39,0.5660000000000001,0.521,0.431,0.435,0.508,0.489,0.28800000000000003,0.293,0.298,0.302,0.26899999999999996,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.07400000000000001,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10400000000000001,0.21100000000000002,0.159,0.14400000000000002,0.34,0.47700000000000004,0.445,0.586,0.444,0.46399999999999997,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.08900000000000001,0.057999999999999996,0.069,0.16699999999999998,0.32299999999999995,0.27899999999999997,0.36200000000000004,0.242,0.255,0.299,0.27699999999999997,0.27899999999999997,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.055999999999999994,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.17300000000000001,0.266,0.37200000000000005,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.16899999999999998,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026000000000000002,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.013999999999999999,0.002,0.0,0.0,0.0,0.07,0.11900000000000001,0.177,0.087,0.131,0.11199999999999999,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009000000000000001,0.026000000000000002,0.0,0.0,0.075,0.233,0.406,0.47700000000000004,0.006,0.127,0.044000000000000004,0.022000000000000002,0.152,0.245,0.048,0.0,0.087,0.17,0.08800000000000001,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026000000000000002,0.17600000000000002,0.133,0.077,0.052000000000000005,0.016,0.059000000000000004,0.04,0.053,0.054000000000000006,0.055,0.11900000000000001,0.005,0.013000000000000001,0.028999999999999998,0.034,0.05,0.016,0.006,0.35600000000000004,0.871,0.358,0.006999999999999999,0.0,0.0,0.079,0.013000000000000001,0.035,0.196,0.091,0.07,0.0,0.036000000000000004,0.115,0.106,0.11800000000000001,0.0,0.009000000000000001,0.067,0.10099999999999999,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.22699999999999998,0.335,0.223,0.23600000000000002,0.18100000000000002,0.111,0.036000000000000004,0.022000000000000002,0.018000000000000002,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.21100000000000002,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.11199999999999999,0.11599999999999999,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.20800000000000002,0.29,0.187,0.174,0.19899999999999998,0.253,0.20800000000000002,0.21100000000000002,0.242,0.14,0.17800000000000002,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.37200000000000005,0.209,0.223,0.321,0.28,0.21899999999999997,0.32899999999999996,0.23399999999999999,0.218,0.122,0.033,0.019,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.11199999999999999,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.19699999999999998,0.152,0.083,0.08800000000000001,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013000000000000001,0.02,0.025,0.0,0.013999999999999999,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.028999999999999998,0.004,0.02,0.08,0.027999999999999997,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.07200000000000001,0.036000000000000004,0.055999999999999994,0.114,0.163,0.13,0.062,0.16399999999999998,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.35700000000000004,0.258,0.264,0.248,0.242,0.24600000000000002,0.23199999999999998,0.252,0.20199999999999999,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009000000000000001,0.095,0.08,0.091,0.166,0.087,0.11699999999999999,0.22699999999999998,0.27699999999999997,0.09699999999999999,0.057,0.062,0.057999999999999996,0.027999999999999997,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018000000000000002,0.009000000000000001,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.08199999999999999,0.154,0.068,0.012,0.0,0.011000000000000001,0.008,0.043,0.0,0.0,0.023,0.011000000000000001,0.037000000000000005,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027000000000000003,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022000000000000002,0.14800000000000002,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.18100000000000002,0.142,0.13,0.076,0.129,0.059000000000000004,0.022000000000000002,0.066,0.076,0.035,0.008,0.013000000000000001,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037000000000000005,0.067,0.075,0.023,0.016,0.054000000000000006,0.22399999999999998,0.198,0.355,0.156,0.21,0.16399999999999998,0.18899999999999997,0.146,0.10400000000000001,0.11900000000000001,0.125,0.233,0.212,0.39299999999999996,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.10300000000000001,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037000000000000005,0.09699999999999999,0.10400000000000001,0.156,0.16899999999999998,0.23,0.22399999999999998,0.23199999999999998,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018000000000000002,0.0,0.018000000000000002,0.032,0.069,0.217,0.193,0.188,0.23600000000000002,0.252,0.27399999999999997,0.259,0.21600000000000003,0.08800000000000001,0.096,0.091,0.09699999999999999,0.052000000000000005,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011000000000000001,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20600000000000002,0.19399999999999998,0.27,0.28300000000000003,0.193,0.18899999999999997,0.14300000000000002,0.157,0.07400000000000001,0.084,0.10400000000000001,0.161,0.149,0.146,0.095,0.096,0.027999999999999997,0.0,0.013000000000000001,0.009000000000000001,0.027999999999999997,0.013999999999999999,0.0,0.364,0.147,0.9129999999999999,0.605,0.036000000000000004,0.11699999999999999,0.125,0.11900000000000001,0.081,0.064,0.07200000000000001,0.055,0.106,0.08800000000000001,0.11199999999999999,0.055999999999999994,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044000000000000004,0.025,0.071,0.053,0.033,0.027999999999999997,0.006,0.244,0.174,0.209,0.08800000000000001,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.14300000000000002,0.087,0.015,0.019,0.028999999999999998,0.037000000000000005,0.011000000000000001,0.27699999999999997,0.23199999999999998,0.335,0.302,0.29600000000000004,0.314,0.218,0.145,0.207,0.18600000000000003,0.165,0.179,0.192,0.08900000000000001,0.044000000000000004,0.0,0.013999999999999999,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.013999999999999999,0.067,0.231,0.213,0.163,0.19,0.057,0.028999999999999998,0.025,0.031,0.047,0.05,0.08,1.0,0.9840000000000001,0.44299999999999995,0.179,0.17300000000000001,0.127,0.196,0.24100000000000002,0.188,0.10099999999999999,0.09,0.135,0.14,0.20199999999999999,0.273,0.23600000000000002,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026000000000000002,0.33399999999999996,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.10099999999999999,0.069,0.0,0.095,0.026000000000000002,0.11800000000000001,0.016,0.025,0.134,0.07400000000000001,0.027000000000000003,0.165,0.077,0.016,0.025,0.033,0.025,0.42100000000000004,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022000000000000002,0.14300000000000002,0.057,0.027999999999999997,0.018000000000000002,0.016,0.012,0.0,0.0,0.0,0.012,0.009000000000000001,0.034,0.076,0.12300000000000001,0.27699999999999997,0.29600000000000004,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.20199999999999999,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.027999999999999997,0.031,0.0,0.034,0.015,0.045,0.07,0.08800000000000001,0.064,0.013999999999999999,0.0,0.0,0.0,0.0,0.006,0.027000000000000003,0.258,0.085,0.026000000000000002,0.0,0.0,0.079,0.023,0.11,0.027999999999999997,0.027999999999999997,0.128,0.129,0.134,0.11900000000000001,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013000000000000001,0.032,0.0,0.083,0.032,0.128,0.15,0.10400000000000001,0.10400000000000001,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.036000000000000004,0.113,0.078,0.086,0.14,0.10800000000000001,0.07400000000000001,0.092,0.037000000000000005,0.0,0.0,0.008,0.07400000000000001,0.146,0.192,0.19399999999999998,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.11800000000000001,0.18899999999999997,0.0,0.013000000000000001,0.026000000000000002,0.037000000000000005,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.10099999999999999,0.023,0.136,0.149,0.21600000000000003,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.027999999999999997,0.02,0.033,0.006999999999999999,0.0,0.001,0.0,0.021,0.048,0.051,0.24100000000000002,0.042,0.0,0.19699999999999998,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.6759999999999999,0.5479999999999999,0.021,0.016,0.075,0.134,0.9129999999999999,0.165,0.276,1.0,0.159,0.162,0.27899999999999997,0.149,0.126,0.10400000000000001,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.9790000000000001,0.415,0.33399999999999996,0.337,0.45799999999999996,0.298,0.511,0.33299999999999996,0.297,0.307,0.002,0.081,0.361,0.26899999999999996,0.11199999999999999,0.315,0.048,0.09,0.22399999999999998,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.10800000000000001,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.055999999999999994,0.036000000000000004,0.0,0.0,0.026000000000000002,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.07200000000000001,0.057999999999999996,0.0,0.013999999999999999,0.0,0.0,0.018000000000000002,0.012,0.031,0.06,0.44799999999999995,0.055,0.033,0.153,0.28300000000000003,0.217,0.192,0.163,0.042,0.027999999999999997,0.026000000000000002,0.044000000000000004,0.042,0.203,0.131,0.156,0.312,0.33899999999999997,0.225,0.028999999999999998,0.079,0.066,0.091,0.08900000000000001,0.054000000000000006,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.11900000000000001,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.08199999999999999,0.028999999999999998,0.005,0.016,0.025,0.027000000000000003,0.022000000000000002,0.7759999999999999,0.45,0.8690000000000001,0.452,0.9520000000000001,0.021,0.004,0.0,0.0,0.028999999999999998,0.0,0.033,0.043,0.023,0.036000000000000004,0.002,0.039,0.016,0.026000000000000002,0.0,0.006999999999999999,0.0,0.0,0.011000000000000001,0.07200000000000001,0.9259999999999999,0.9590000000000001,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.48700000000000004,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011000000000000001,0.049,0.004,0.026000000000000002,0.209,0.20199999999999999,0.203,0.414,0.371,0.9790000000000001,0.151,0.618,0.225,0.266,0.174,0.18100000000000002,0.39299999999999996,0.258,0.368,0.371,0.24,0.38799999999999996,0.302,0.155,0.11699999999999999,0.059000000000000004,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.11599999999999999,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011000000000000001,0.039,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.12300000000000001,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054000000000000006,0.036000000000000004,0.11,0.0,0.0,0.0,0.009000000000000001,0.0,0.0,0.317,0.09,0.11,0.009000000000000001,0.034,0.05,0.114,0.011000000000000001,0.078,0.011000000000000001,0.018000000000000002,0.013000000000000001,0.0,0.001,0.071,0.067,0.009000000000000001,0.003,0.026000000000000002,0.0,0.0,0.0,0.0,0.044000000000000004,0.561,0.55,0.221,1.0,0.10099999999999999,0.037000000000000005,0.0,0.0,0.008,0.0,0.0,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.040999999999999995,0.064,0.055999999999999994,0.062,0.05,0.039,0.026000000000000002,0.052000000000000005,0.11,0.075,0.040999999999999995,0.069,0.036000000000000004,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.21100000000000002,0.129,0.17800000000000002,0.132,0.124,0.127,0.151,0.18899999999999997,0.253,0.319,0.297,0.37200000000000005,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.38299999999999995,0.3,0.166,0.16,0.235,0.41,0.45,0.5920000000000001,0.626,0.637,0.695,0.6709999999999999,0.518,0.43200000000000005,0.579,0.6609999999999999,0.488,0.522,0.467,0.53,0.7140000000000001,0.606,0.708,0.636,0.8059999999999999,0.963,0.973,0.951,0.965,1.0,0.997,0.981,1.0,1.0,1.0,0.9570000000000001,0.078,0.963,0.948,0.598,0.9640000000000001,0.85,0.948,0.841,0.701,0.769,0.727,0.8690000000000001,0.66,0.419,0.266,0.541,0.7070000000000001,1.0,0.9590000000000001,0.966,0.983,0.986,0.971,0.767,0.706,0.48100000000000004,0.462,0.42100000000000004,0.455,0.485,0.555,0.452,0.5489999999999999,0.483,0.483,0.326,0.344,0.326,0.146,0.9690000000000001,0.986,0.9740000000000001,0.983,0.991,0.9990000000000001,0.948,0.649,0.5660000000000001,0.39399999999999996,0.217,0.17800000000000002,0.209,0.163,0.32299999999999995,0.311,0.32899999999999996,0.331,0.32,0.41100000000000003,0.304,0.345,0.39399999999999996,0.14400000000000002,0.265,0.39799999999999996,0.264,0.317,0.264,0.191,0.20199999999999999,0.18600000000000003,0.14800000000000002,0.10400000000000001,0.064,0.07200000000000001,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.09699999999999999,0.09,0.028999999999999998,0.040999999999999995,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013000000000000001,0.034,0.037000000000000005,0.113,0.139,0.079,0.083,0.052000000000000005,0.031,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.134,0.026000000000000002,0.059000000000000004,0.0,0.0,0.011000000000000001,0.037000000000000005,0.005,0.0,0.0,0.009000000000000001,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19699999999999998,0.374,0.233,0.03,0.039,0.831,0.33299999999999996,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.013999999999999999,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.23199999999999998,0.287,0.314,0.10099999999999999,0.048,0.05,0.114,0.026000000000000002,0.064,0.214,0.271,0.377,0.27699999999999997,0.377,0.44299999999999995,0.34299999999999997,0.147,0.175,0.132,0.247,0.18600000000000003,0.32299999999999995,0.111,0.067,0.11,0.9470000000000001,0.231,0.10800000000000001,0.0,0.0,0.009000000000000001,0.006999999999999999,0.022000000000000002,0.0,0.0,0.011000000000000001,0.057,0.018000000000000002,0.035,0.0,0.02,0.0,0.036000000000000004,0.193,0.555,0.41100000000000003,0.54,0.48,0.33799999999999997,0.604,0.344,0.377,0.168,0.136,0.09,0.16699999999999998,0.198,0.18100000000000002,0.156,0.175,0.16,0.16,0.14300000000000002,0.11900000000000001,0.043,0.0,0.122,0.193,0.18100000000000002,0.183,0.22399999999999998,0.161,0.221,0.312,0.237,0.24600000000000002,0.138,0.16899999999999998,0.08,0.12,0.105,0.08199999999999999,0.059000000000000004,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.09300000000000001,0.12,0.18600000000000003,0.111,0.11699999999999999,0.14400000000000002,0.14300000000000002,0.079,0.196,0.044000000000000004,0.107,0.079,0.159,0.266,0.644,0.91,0.17800000000000002,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.08900000000000001,0.17600000000000002,0.126,0.107,0.040999999999999995,0.026000000000000002,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.34700000000000003,0.292,0.498,0.489,0.451,0.41100000000000003,0.27699999999999997,0.12,0.131,0.141,0.15,0.19,0.209,0.037000000000000005,0.053,0.068,0.075,0.053,0.035,0.027999999999999997,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.44799999999999995,0.537,0.522,0.473,0.18899999999999997,0.138,0.196,0.23800000000000002,0.222,0.18899999999999997,0.14,0.11699999999999999,0.129,0.214,0.073,0.2,0.366,0.47200000000000003,0.589,0.45399999999999996,0.42100000000000004,0.381,0.42200000000000004,0.483,0.397,0.442,0.44,0.409,0.273,0.20800000000000002,0.295,0.39299999999999996,0.426,0.496,0.47600000000000003,0.593,0.7240000000000001,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.41200000000000003,0.349,0.40299999999999997,0.34700000000000003,0.22399999999999998,0.205,0.154,0.165,0.149,0.191,0.35600000000000004,0.39399999999999996,0.27399999999999997,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.21100000000000002,0.17600000000000002,0.264,0.217,0.268,0.193,0.158,0.19399999999999998,0.261,0.24100000000000002,0.2,0.22699999999999998,0.22,0.085,0.17800000000000002,0.247,0.153,0.064,0.237,0.27699999999999997,0.24100000000000002,0.25,0.20600000000000002,0.21100000000000002,0.215,0.16,0.21899999999999997,0.205,0.18100000000000002,0.159,0.068,0.12,0.14,0.109,0.11199999999999999,0.09300000000000001,0.069,0.036000000000000004,0.024,0.005,0.086,0.23199999999999998,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.17600000000000002,0.139,0.10800000000000001,0.179,0.04,0.028999999999999998,0.034,0.0,0.0,0.047,0.011000000000000001,0.122,0.084,0.055999999999999994,0.081,0.013000000000000001,0.045,0.113,0.08199999999999999,0.11900000000000001,0.061,0.064,0.07200000000000001,0.111,0.127,0.10800000000000001,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.18899999999999997,0.359,0.377,0.374,0.268,0.623,0.631,0.8690000000000001,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.41600000000000004,0.821,0.271,0.11699999999999999,0.27699999999999997,0.42200000000000004,0.222,0.10300000000000001,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.20600000000000002,0.15,0.065,0.032,0.022000000000000002,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.21600000000000003,0.18600000000000003,0.19699999999999998,0.23600000000000002,0.024,0.011000000000000001,0.01,0.006999999999999999,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009000000000000001,0.06,0.109,0.10300000000000001,0.109,0.149,0.198,0.19699999999999998,0.17300000000000001,0.196,0.11800000000000001,0.061,0.022000000000000002,0.0,0.0,0.012,0.057,0.022000000000000002,0.028999999999999998,0.013000000000000001,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.057999999999999996,0.042,0.0,0.013999999999999999,0.033,0.0,0.0,0.0,0.013999999999999999,0.003,0.011000000000000001,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.17800000000000002,0.215,0.47600000000000003,0.193,0.114,0.107,0.11800000000000001,0.218,0.217,0.233,0.171,0.187,0.134,0.11699999999999999,0.252,0.095,0.13,0.096,0.075,0.031,0.027999999999999997,0.021,0.08,0.09,0.201,0.34,0.47600000000000003,0.09699999999999999,0.054000000000000006,0.04,0.023,0.033,0.038,0.028999999999999998,0.034,0.033,0.049,0.06,0.15,0.158,0.18899999999999997,0.271,0.24100000000000002,0.33799999999999997,0.375,0.204,0.107,0.23600000000000002,0.3,0.317,0.38,0.11800000000000001,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.35700000000000004,0.523,0.41600000000000004,0.418,0.354,0.382,0.397,0.39899999999999997,0.251,0.11800000000000001,0.209,0.188,0.052000000000000005,0.078,0.08199999999999999,0.046,0.045,0.057999999999999996,0.07,0.057,0.026000000000000002,0.025,0.022000000000000002,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.22399999999999998,0.18600000000000003,0.161,0.239,0.16,0.16399999999999998,0.013000000000000001,0.016,0.027999999999999997,0.026000000000000002,0.01,0.011000000000000001,0.019,0.031,0.192,0.027999999999999997,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.18600000000000003,0.151,0.129,0.13699999999999998,0.021,0.019,0.02,0.008,0.015,0.011000000000000001,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.09300000000000001,0.054000000000000006,0.023,0.08,0.065,0.006,0.0,0.025,0.006999999999999999,0.036000000000000004,0.057999999999999996,0.0,0.0,0.002,0.0,0.017,0.12300000000000001,0.172,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.11199999999999999,0.040999999999999995,0.03,0.011000000000000001,0.012,0.011000000000000001,0.0,0.006999999999999999,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.43799999999999994,0.366,0.11,0.134,0.175,0.147,0.16399999999999998,0.19699999999999998,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.44799999999999995,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013000000000000001,0.009000000000000001,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018000000000000002,0.013000000000000001,0.016,0.14800000000000002,0.10300000000000001,0.067,0.04,0.075,0.079,0.11199999999999999,0.252,0.17600000000000002,0.087,0.06,0.13,0.11900000000000001,0.024,0.02,0.12300000000000001,0.08800000000000001,0.004,0.08199999999999999,0.0,0.009000000000000001,0.0,0.0,0.013999999999999999,0.004,0.0,0.0,0.0,0.0,0.008,0.07400000000000001,0.077,0.027999999999999997,0.045,0.062,0.10099999999999999,0.062,0.09699999999999999,0.09,0.132,0.11900000000000001,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018000000000000002,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026000000000000002,0.0,0.0,0.0,0.02,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.08800000000000001,0.049,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027000000000000003,0.039,0.066,0.133,0.18100000000000002,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.08199999999999999,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.14400000000000002,0.151,0.134,0.13699999999999998,0.083,0.043,0.044000000000000004,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022000000000000002,0.038,0.059000000000000004,0.040999999999999995,0.046,0.006999999999999999,0.003,0.001,0.003,0.0,0.015,0.009000000000000001,0.0,0.009000000000000001,0.02,0.021,0.049,0.052000000000000005,0.055999999999999994,0.063,0.071,0.145,0.191,0.14400000000000002,0.142,0.188,0.18600000000000003,0.187,0.12300000000000001,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059000000000000004,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.10300000000000001,0.15,0.201,0.20800000000000002,0.25,0.187,0.27899999999999997,0.203,0.18100000000000002,0.25,0.205,0.11900000000000001,0.063,0.031,0.027000000000000003,0.0,0.0,0.016,0.034,0.040999999999999995,0.057999999999999996,0.062,0.04,0.025,0.035,0.012,0.11699999999999999,0.111,0.14,0.14300000000000002,0.198,0.145,0.22,0.35100000000000003,0.478,0.24100000000000002,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.18899999999999997,0.19699999999999998,0.23800000000000002,0.24,0.249,0.45299999999999996,0.9620000000000001,0.537,0.506,0.42700000000000005,0.384,0.447,0.409,0.389,0.354,0.275,0.26899999999999996,0.265,0.11800000000000001,0.027000000000000003,0.031,0.05,0.028999999999999998,0.028999999999999998,0.006999999999999999,0.001,0.0,0.0,0.034,0.018000000000000002,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.08800000000000001,0.07400000000000001,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.46299999999999997,0.483,0.499,0.614,0.55,0.314,0.11599999999999999,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.14800000000000002,0.151,0.139,0.226,0.27,0.207,0.198,0.21600000000000003,0.155,0.212,0.22,0.157,0.061,0.037000000000000005,0.006999999999999999,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009000000000000001,0.102,0.18100000000000002,0.16399999999999998,0.171,0.201,0.175,0.21600000000000003,0.17600000000000002,0.0,0.0,0.009000000000000001,0.027000000000000003,0.033,0.027000000000000003,0.099,0.067,0.171,0.261,0.247,0.11900000000000001,0.064,0.054000000000000006,0.051,0.063,0.077,0.028999999999999998,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.21100000000000002,0.198,0.192,0.059000000000000004,0.161,0.14400000000000002,0.11199999999999999,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.10300000000000001,0.107,0.057999999999999996,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036000000000000004,0.071,0.14,0.27399999999999997,0.149,0.004,0.065,0.055,0.134,0.149,0.131,0.16399999999999998,0.161,0.149,0.129,0.38,0.574,0.47100000000000003,0.33299999999999996,0.501,0.513,0.596,0.569,0.495,0.522,0.5710000000000001,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.6559999999999999,0.596,0.679,0.669,0.594,0.5539999999999999,0.5429999999999999,0.535,0.491,0.207,0.054000000000000006,0.069,0.09300000000000001,0.10300000000000001,0.067,0.077,0.08199999999999999,0.157,0.152,0.11800000000000001,0.231,0.313,0.371,0.502,0.501,0.449,0.47200000000000003,0.444,0.43799999999999994,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.18600000000000003,0.16399999999999998,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.36200000000000004,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.26899999999999996,0.252,0.264,0.231,0.162,0.28,0.40399999999999997,0.588,0.433,0.37799999999999995,0.366,0.38299999999999995,0.28800000000000003,0.281,0.345,0.349,0.40299999999999997,0.43,0.493,0.593,0.39899999999999997,0.43200000000000005,0.575,0.612,0.7070000000000001,0.745,0.7709999999999999,0.8959999999999999,0.428,0.449,0.45399999999999996,0.604,0.825,0.7829999999999999,0.794,0.818,0.778,0.8079999999999999,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.5760000000000001,0.9470000000000001,0.818,0.67,0.904,0.748,0.522,0.44299999999999995,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.37799999999999995,0.563,0.353,0.519,0.524,0.948,0.7490000000000001,0.504,0.948,1.0,0.863,0.9740000000000001,0.9570000000000001,0.7929999999999999,0.9540000000000001,0.597,0.5870000000000001,0.647,0.6629999999999999,0.693,0.8490000000000001,0.9470000000000001,0.8420000000000001,0.84,0.845,0.937,0.97,0.97,0.987,0.847,0.687,0.951,0.9890000000000001,0.961,0.8859999999999999,0.951,0.988,0.9670000000000001,0.87,0.8290000000000001,0.912,0.757,0.716,0.7709999999999999,0.736,0.528,0.578,0.6709999999999999,0.8029999999999999,0.847,0.861,0.89,0.9390000000000001,0.5329999999999999,0.514,0.71,0.9229999999999999,0.9520000000000001,0.875,0.7190000000000001,0.7609999999999999,0.695,0.782,0.684,0.5489999999999999,0.40299999999999997,0.405,0.49200000000000005,0.335,0.049,0.036000000000000004,0.11800000000000001,0.196,0.32899999999999996,0.28600000000000003,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.14400000000000002,0.13,0.07400000000000001,0.031,0.078,0.046,0.0,0.0,0.022000000000000002,0.045,0.07200000000000001,0.07,0.14400000000000002,0.14400000000000002,0.105,0.2,0.282,0.14400000000000002,0.099,0.098,0.10400000000000001,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.08900000000000001,0.078,0.138,0.132,0.13,0.22,0.33299999999999996,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.11900000000000001,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.21100000000000002,0.294,0.146,0.14300000000000002,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.07400000000000001,0.08199999999999999,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054000000000000006,0.06,0.03,0.132,0.16699999999999998,0.087,0.046,0.102,0.233,0.052000000000000005,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.055999999999999994,0.11599999999999999,0.135,0.133,0.14300000000000002,0.33,0.254,0.375,0.495,0.38799999999999996,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.14300000000000002,0.102,0.023,0.147,0.146,0.067,0.07400000000000001,0.109,0.11,0.09699999999999999,0.067,0.20800000000000002,0.153,0.289,0.331,0.52,0.5720000000000001,0.369,0.375,0.414,0.489,0.439,0.43,0.32799999999999996,0.149,0.16,0.005,0.017,0.051,0.064,0.07400000000000001,0.067,0.07200000000000001,0.062,0.037000000000000005,0.1,0.16,0.17300000000000001,0.13699999999999998,0.131,0.094,0.13,0.1,0.07400000000000001,0.09300000000000001,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036000000000000004,0.027000000000000003,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.45899999999999996,0.434,0.7120000000000001,0.68,0.616,0.5920000000000001,0.647,0.6409999999999999,0.599,0.6,0.382,0.08199999999999999,0.036000000000000004,0.09300000000000001,0.213,0.302,0.266,0.24,0.382,0.11599999999999999,0.38799999999999996,0.27699999999999997,0.521,0.695,0.6509999999999999,0.595,0.585,0.52,0.547,0.45799999999999996,0.42,0.41600000000000004,0.39799999999999996,0.391,0.29100000000000004,0.038,0.034,0.048,0.066,0.212,0.18100000000000002,0.166,0.12300000000000001,0.033,0.026000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.013999999999999999,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.16699999999999998,0.221,0.159,0.331,0.35100000000000003,0.213,0.27899999999999997,0.253,0.24100000000000002,0.151,0.161,0.158,0.147,0.23199999999999998,0.2,0.14800000000000002,0.121,0.14800000000000002,0.16,0.155,0.128,0.153,0.102,0.12300000000000001,0.10400000000000001,0.12,0.107,0.135,0.165,0.16699999999999998,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.18600000000000003,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.13699999999999998,0.14,0.138,0.105,0.083,0.079,0.11699999999999999,0.126,0.127,0.098,0.08900000000000001,0.07400000000000001,0.09300000000000001,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.20600000000000002,0.239,0.21899999999999997,0.24,0.19899999999999998,0.152,0.33299999999999996,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.47100000000000003,0.522,0.456,0.43200000000000005,0.377,0.425,0.518,0.34700000000000003,0.39799999999999996,0.355,0.361,0.366,0.5870000000000001,0.574,0.503,0.43200000000000005,0.45299999999999996,0.379,0.373,0.41200000000000003,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.20199999999999999,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.38299999999999995,0.418,0.384,0.221,0.162,0.17800000000000002,0.2,0.213,0.21100000000000002,0.257,0.429,0.21100000000000002,0.155,0.099,0.10300000000000001,0.159,0.125,0.092,0.079,0.057999999999999996,0.033,0.067,0.075,0.065,0.079,0.09699999999999999,0.079,0.10400000000000001,0.048,0.015,0.011000000000000001,0.023,0.059000000000000004,0.075,0.133,0.127,0.062,0.151,0.256,0.34700000000000003,0.375,0.299,0.195,0.225,0.15,0.26899999999999996,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036000000000000004,0.067,0.09699999999999999,0.11,0.141,0.18600000000000003,0.212,0.15,0.23600000000000002,0.428,0.38,0.445,0.39899999999999997,0.191,0.214,0.23600000000000002,0.07,0.10400000000000001,0.11599999999999999,0.062,0.09300000000000001,0.146,0.127,0.019,0.0,0.0,0.018000000000000002,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022000000000000002,0.023,0.013999999999999999,0.009000000000000001,0.013999999999999999,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.073,0.059000000000000004,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.47200000000000003,0.8109999999999999,0.7090000000000001,0.708,0.47700000000000004,0.664,0.51,0.7120000000000001,0.43200000000000005,0.34299999999999997,0.17600000000000002,0.191,0.175,0.205,0.203,0.21600000000000003,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.46799999999999997,0.242,0.19899999999999998,0.16,0.165,0.179,0.265,0.36700000000000005,0.254,0.022000000000000002,0.006,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009000000000000001,0.024,0.037000000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.027999999999999997,0.0,0.026000000000000002,0.0,0.086,0.09,0.14800000000000002,0.0,0.0,0.0,0.009000000000000001,0.071,0.359,0.23199999999999998,0.235,0.221,0.172,0.073,0.09699999999999999,0.16899999999999998,0.18,0.149,0.272,0.231,0.166,0.10400000000000001,0.126,0.37,0.24,0.258,0.158,0.091,0.013000000000000001,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059000000000000004,0.07200000000000001,0.102,0.087,0.122,0.11900000000000001,0.114,0.12300000000000001,0.374,0.35600000000000004,0.44,0.435,0.5579999999999999,0.496,0.493,0.49200000000000005,0.503,0.493,0.506,0.5329999999999999,0.5329999999999999,0.45899999999999996,0.271,0.23800000000000002,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018000000000000002,0.032,0.081,0.359,0.47100000000000003,0.405,0.45899999999999996,0.478,0.51,0.392,0.257,0.109,0.059000000000000004,0.077,0.081,0.07200000000000001,0.043,0.03,0.034,0.019,0.03,0.054000000000000006,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.22399999999999998,0.27399999999999997,0.423,0.359,0.136,0.09300000000000001,0.084,0.07,0.062,0.066,0.022000000000000002,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.002,0.024,0.03,0.10400000000000001,0.138,0.12,0.147,0.156,0.11199999999999999,0.059000000000000004,0.045,0.04,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.5479999999999999,0.315,0.322,0.23399999999999999,0.07400000000000001,0.03,0.043,0.033,0.006999999999999999,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052000000000000005,0.17600000000000002,0.179,0.09699999999999999,0.171,0.16,0.07200000000000001,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.29600000000000004,0.27,0.36700000000000005,0.27699999999999997,0.21100000000000002,0.37799999999999995,0.215,0.311,0.322,0.32899999999999996,0.309,0.07400000000000001,0.091,0.073,0.034,0.064,0.037000000000000005,0.055999999999999994,0.055999999999999994,0.084,0.059000000000000004,0.155,0.263,0.191,0.363,0.27899999999999997,0.257,0.33799999999999997,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.055999999999999994,0.047,0.032,0.027000000000000003,0.032,0.032,0.026000000000000002,0.025,0.07200000000000001,0.201,0.244,0.20800000000000002,0.23600000000000002,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022000000000000002,0.013000000000000001,0.002,0.0,0.02,0.027999999999999997,0.04,0.08900000000000001,0.12300000000000001,0.259,0.28600000000000003,0.11599999999999999,0.126,0.24600000000000002,0.055,0.038,0.034,0.028999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.12300000000000001,0.105,0.095,0.052000000000000005,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.27899999999999997,0.33,0.17800000000000002,0.392,0.381,0.18600000000000003,0.124,0.22399999999999998,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.09300000000000001,0.091,0.087,0.113,0.14300000000000002,0.285,0.28300000000000003,0.434,0.132,0.12300000000000001,0.085,0.196,0.122,0.20199999999999999,0.066,0.09300000000000001,0.192,0.08,0.05,0.055999999999999994,0.0,0.185,0.11599999999999999,0.134,0.08900000000000001,0.03,0.172,0.07200000000000001,0.16,0.08199999999999999,0.11900000000000001,0.113,0.20199999999999999,0.196,0.187,0.126,0.11800000000000001,0.114,0.162,0.214,0.142,0.121,0.19399999999999998,0.15,0.133,0.127,0.16399999999999998,0.19699999999999998,0.159,0.14400000000000002,0.222,0.316,0.345,0.39299999999999996,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.08900000000000001,0.11900000000000001,0.099,0.096,0.11699999999999999,0.12,0.086,0.076,0.057999999999999996,0.07400000000000001,0.11199999999999999,0.11599999999999999,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.09300000000000001,0.057999999999999996,0.068,0.036000000000000004,0.075,0.06,0.042,0.018000000000000002,0.003,0.003,0.002,0.006,0.013000000000000001,0.002,0.0,0.009000000000000001,0.0,0.011000000000000001,0.0,0.0,0.03,0.055999999999999994,0.12,0.043,0.085,0.062,0.067,0.055999999999999994,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.08199999999999999,0.12300000000000001,0.064,0.086,0.113,0.138,0.11599999999999999,0.036000000000000004,0.040999999999999995,0.258,0.040999999999999995,0.040999999999999995,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.884,0.085,0.01,0.1,0.555,0.18100000000000002,0.4,0.095,0.22699999999999998,0.33399999999999996,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.10800000000000001,0.09,0.07,0.032,0.015,0.033,0.013999999999999999,0.026000000000000002,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013000000000000001,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009000000000000001,0.01,0.023,0.035,0.019,0.013999999999999999,0.01,0.036000000000000004,0.078,0.10800000000000001,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.34299999999999997,0.565,0.452,0.613,0.8220000000000001,1.0,0.5660000000000001,0.97,0.833,1.0,0.41700000000000004,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.9620000000000001,0.505,0.8740000000000001,0.7340000000000001,0.7190000000000001,0.6729999999999999,0.767,0.6579999999999999,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.39899999999999997,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.09699999999999999,0.07400000000000001,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011000000000000001,0.013999999999999999,0.037000000000000005,0.0,0.0,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.028999999999999998,0.092,0.243,0.37799999999999995,0.43200000000000005,0.47100000000000003,0.475,0.556,0.555,0.484,0.9009999999999999,0.955,0.95,0.9640000000000001,1.0,1.0,0.591,0.501,0.43,0.33799999999999997,0.431,0.013000000000000001,0.14300000000000002,0.204,0.11199999999999999,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.09300000000000001,0.035,0.109,0.331,0.389,0.20800000000000002,0.26899999999999996,0.526,0.354,0.511,0.5589999999999999,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.46799999999999997,0.38,1.0,0.9640000000000001,1.0,0.973,0.966,1.0,0.992,0.9520000000000001,0.828,0.732,0.48700000000000004,0.541,0.40700000000000003,0.5660000000000001,0.982,0.612,0.8809999999999999,0.09,0.27399999999999997,0.344,0.225,0.34700000000000003,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.006999999999999999,0.013999999999999999,0.051,0.084,0.095,0.19399999999999998,0.10099999999999999,0.079,0.053,0.031,0.018000000000000002,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018000000000000002,0.021,0.032,0.062,0.052000000000000005,0.134,0.175,0.46299999999999997,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.9620000000000001,0.738,0.988,0.405,0.365,1.0,0.7120000000000001,0.429,0.7929999999999999,0.5329999999999999,0.5920000000000001,0.7909999999999999,0.612,0.483,0.34600000000000003,0.389,0.46799999999999997,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.27399999999999997,0.248,0.24100000000000002,0.212,0.203,0.174,0.204,0.142,0.27699999999999997,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018000000000000002,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.09699999999999999,0.0,0.011000000000000001,0.018000000000000002,0.027999999999999997,0.016]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[-60.489,-63.233000000000004,-62.183,-62.036,-48.104,-36.461,2.114,-3.835,-13.08,-61.28,-91.33200000000001,-230.69,-67.872,-20.338,0.0,0.0,0.0,14.274000000000001,26.763,22.414,11.046,-4.198,-30.055999999999997,-44.306999999999995,-4.348,0.0,0.0,0.0,0.0,9.189,96.098,126.833,78.17699999999999,0.897,-52.715,127.28399999999999,-230.69,-3.446,-201.127,0.0,0.0,162.796,114.101,110.447,66.667,41.28,-6.765,-21.2,-30.475,-32.239000000000004,-34.01,-33.885,9.062000000000001,27.559,114.059,144.084,-5.59,-140.959,-48.856,0.0,0.0,0.0,0.0,0.0,33.94,161.27200000000002,100.76,97.179,53.218,30.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.093999999999999,94.68799999999999,126.271,0.0,-105.984,-230.69,-230.69,-230.69,-230.69,-230.69,-50.29,0.0,128.636,124.554,118.973,72.90100000000001,47.736999999999995,0.0,0.0,0.0,0.0,0.0,0.0,1.2690000000000001,37.294000000000004,230.69,230.69,184.122,-85.928,-230.69099999999997,-230.69,-230.69,-230.69,-230.69,-70.346,0.0,152.467,128.961,119.14200000000001,72.86399999999999,45.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.126,96.244,166.292,230.69,7.091,-230.69,-145.139,-230.69,-230.69,-230.69,-72.093,0.0,167.15099999999998,151.124,142.189,97.93799999999999,47.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.874,171.984,110.26,135.015,-230.69,-230.69,-230.69,-230.69,-230.69,0.0,0.0,55.302,69.52,63.748000000000005,26.854,10.507,-19.833,-24.369,0.0,0.0,0.0,0.0,0.0,0.0,6.353,1.061,0.0,-138.209,0.0,0.0,-14.027999999999999,-63.247,0.0,0.0,0.0,70.686,65.296,44.876999999999995,25.45,5.718999999999999,-25.38,-42.986000000000004,-52.3,-52.934,-52.013999999999996,-10.35,0.0,4.052,92.25200000000001,124.463,-74.697,-79.268,0.0,-91.725,0.0,0.0,0.0,0.0,99.57799999999999,156.382,128.738,118.309,73.384,49.813,0.37799999999999995,-17.371,-35.126999999999995,-40.143,-44.165,-45.881,-3.344,13.339,100.929,136.19299999999998,58.31,-59.083,-172.635,-230.69,-40.631,-2.036,-7.876,0.0,1.588,199.937,161.135,146.731,92.30799999999999,54.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.445,89.368,122.179,0.0,-127.45200000000001,-230.69,-230.69099999999997,-230.69,-230.69099999999997,-230.69,-28.822000000000006,0.0,150.809,164.685,137.936,69.433,35.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7039999999999997,197.18,230.69,187.387,-97.194,-230.69099999999997,-230.69,-230.69,-230.69,-230.69,-59.08,0.0,84.209,110.448,106.431,61.298,41.519,0.0,0.0,0.0,0.0,0.0,0.0,7.787000000000001,99.381,230.69,230.69,198.8,-96.656,-230.69,-230.69099999999997,-230.69,-230.69099999999997,-204.69299999999998,-79.368,0.0,97.76299999999999,98.55799999999999,91.36,45.718,20.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.857,34.558,0.0,60.887,-41.506,-129.004,-193.115,-141.459,0.0,0.0,0.0,79.811,97.37200000000001,86.87200000000001,44.842,21.535999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.778,230.69,230.69,206.27599999999998,-230.691,-230.69,-230.69,-230.69,-230.69000000000003,-156.274,0.0,44.54,111.882,83.61,63.049,41.032,5.209,0.0,0.0,0.0,0.0,0.0,0.0,105.12899999999999,230.69,230.69,100.78399999999999,-142.244,-230.69099999999997,-177.821,-230.69099999999997,-230.69099999999997,-119.24600000000001,0.0,0.0,84.73200000000001,90.555,74.692,55.848,30.401999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.459,230.69,230.69,213.799,-62.481,-230.69,-230.69099999999997,-230.69,-230.69099999999997,-230.691,-93.793,0.0,114.866,142.45600000000002,133.737,83.787,54.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.053,223.946,230.69,186.576,-71.804,-230.691,-230.69099999999997,-230.69099999999997,-230.69099999999997,-230.69,-84.47,0.0,121.684,141.97899999999998,131.7,78.274,48.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.311999999999998,230.69,230.69,171.52,-106.573,-230.69099999999997,-230.69,-230.69,-230.69,-230.69,-49.701,0.0,118.04700000000001,148.14,137.161,88.666,57.812,2.209,0.0,0.0,0.0,0.0,0.0,0.0,0.898,196.263,230.69,196.979,-51.303000000000004,-230.69099999999997,-230.69099999999997,-230.69099999999997,-230.69099999999997,-230.69,-104.971,0.0,147.782,173.555,161.938,110.583,80.357,27.563000000000002,4.671,-18.921,-29.296999999999997,-34.247,-37.355,-28.45,-16.437,25.875999999999998,65.015,21.778000000000002,-16.206,-97.037,6.3229999999999995,-230.69,4.489,-14.248,72.875,80.207,95.022,102.93299999999999,104.038,72.652,58.358999999999995,29.951,8.545,-13.585999999999999,-17.139,-22.399,-25.27,-13.572000000000001,-0.523,43.64,38.166,12.88,-76.415,-230.69,-219.495,-230.69,-230.69,-31.991,0.0,0.0,67.235,114.535,103.587,87.16,66.318,31.180999999999997,5.761,0.0,0.0,0.0,0.0,10.138,24.774,117.381,156.44799999999998,127.708,65.413,48.925,0.0,-230.69000000000003,-230.69,-230.69,-173.563,0.0,138.30700000000002,166.952,148.596,95.58200000000001,65.143,11.029000000000002,0.0,0.0,0.0,0.0,0.0,0.0,2.8760000000000003,91.28299999999999,128.61700000000002,0.0,-65.313,-230.69,-230.69,-230.69,-230.69,-230.69,-90.961,0.0,130.721,180.28900000000002,167.18,117.57600000000001,87.969,34.457,13.380999999999998,0.0,0.0,0.0,0.0,12.875,16.735,106.943,144.071,141.063,-29.585,-227.31599999999997,-230.69,-230.69,-230.69,-230.69099999999997,-103.79,0.0,148.115,178.21900000000002,160.38299999999998,106.072,74.195,21.105,0.86,-17.651,-23.837,-28.212,-32.001999999999995,7.983,22.4,111.501,148.431,28.383000000000003,-144.11499999999995,-190.627,-230.69,-223.08700000000002,-141.435,-89.74700000000001,0.0,0.0,180.433,177.791,167.267,113.876,81.01,26.465999999999998,4.989,-12.811,-16.97,-22.384,-26.127,15.407,30.769000000000002,121.76899999999999,156.878,-18.963,-230.69,-230.69,-230.69,-230.69099999999997,-178.18599999999998,158.058,-175.90099999999998,0.0,140.953,165.793,151.958,97.54700000000001,61.714,6.986000000000001,-13.703,-31.693,-34.846,-37.013000000000005,-39.373000000000005,-23.336,-4.02,40.898,68.218,1.493,0.493,-28.258000000000003,-66.925,-19.244,41.438,46.918,87.671,115.96,128.41899999999998,116.501,97.265,49.138999999999996,25.641,-7.898,-11.697000000000001,0.0,0.0,0.0,0.0,0.0,0.0,12.952,4.654,0.0,-230.69,-230.69,-230.69099999999997,-230.69099999999997,-230.69000000000003,-156.274,0.0,0.0,0.0,62.38399999999999,52.701,42.683,27.484,0.0,0.0,0.0,0.0,0.0,0.0,115.76899999999999,230.69,230.69,230.69,171.486,-98.29899999999999,-230.69,-230.69,-230.69,-230.69,-230.69099999999997,-44.299,0.0,81.141,135.77700000000002,125.55,74.42699999999999,47.726000000000006,-2.1590000000000003,-15.738,-28.358,-30.351,-28.999000000000002,0.0,13.277000000000001,26.74,115.13799999999999,141.333,73.39699999999999,0.0,0.0,0.0,-87.677,-45.435,0.0,0.0,0.0,124.165,105.345,99.475,58.614,38.279,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.911,79.072,0.0,-124.225,-230.69,-230.69,-230.69,-230.69,-230.69099999999997,-32.048,0.0,46.946000000000005,107.145,89.152,37.759,6.416,0.0,0.0,0.0,0.0,0.0,0.0,34.652,230.69,230.69,230.69,162.726,-102.34200000000001,-230.69,-230.69,-230.69,-230.69,-230.69,-53.931999999999995,0.0,36.586,121.689,110.09,53.474,19.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.24600000000001,107.986,0.0,109.255,-46.251000000000005,-143.798,-225.67,-196.60299999999998,-97.993,12.020999999999999,67.842,113.09299999999999,120.181,100.262,40.614000000000004,0.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.95200000000001,230.69,230.69,139.886,-192.709,-230.69,-230.69099999999997,-230.69,-230.69099999999997,-194.25599999999997,0.0,0.0,34.474000000000004,26.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.125,228.169,230.69,230.69,230.69,105.462,-200.692,-230.69,-230.69099999999997,-230.69,-230.69,-186.273,0.0,0.0,0.0,15.255999999999998,7.68,-2.833,-19.499000000000002,-3.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.39399999999999,92.81700000000001,-24.886999999999997,-31.346999999999998,0.012,0.0,6.056,-87.821,-37.658,0.0,36.717,135.645,97.574,97.11399999999999,50.089,22.820999999999998,-28.633000000000003,-50.672,-68.44800000000001,-68.286,-71.09100000000001,-73.975,-34.18,-27.951999999999998,56.943000000000005,89.47399999999999,100.223,69.66,47.832,-190.305,-130.957,0.0,0.0,50.875,115.704,51.302,121.919,105.913,55.961000000000006,15.722999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.821999999999996,79.62899999999999,36.787,47.625,0.0,-13.175,0.0,-53.839,-91.71799999999999,-202.13400000000001,0.0,26.079,95.91799999999999,73.663,22.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.47,76.003,36.269,0.0,0.0,-230.69,0.0,0.0,0.0,0.0,156.041,13.243,80.413,64.671,15.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.806000000000004,77.407,4.978,0.0,-230.69,-230.69,-230.69,-230.69,-230.69,-156.274,0.0,0.0,86.666,78.586,30.978,3.94,0.0,0.0,0.0,0.0,0.0,35.53,230.69,230.69,230.69,230.69,18.406,-230.69,-230.69,-230.69099999999997,-230.69099999999997,-230.69099999999997,-156.274,0.0,0.0,0.0,45.724,43.356,6.312,0.0,0.0,0.0,0.0,0.0,0.0,149.912,230.69,230.69,230.69,230.69,8.802,-230.69,-230.69,-230.69099999999997,-230.69099999999997,-230.69,-156.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.154,230.69,230.69,230.69,230.69,107.95200000000001,-175.549,-230.691,-230.69,-230.69,-230.69,-211.416,0.0,0.0,48.909,74.221,60.87,13.511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.051,155.157,230.69,45.306000000000004,-100.11399999999999,-161.179,-230.69099999999997,-230.69000000000003,-25.986,0.0,0.0,78.615,111.462,95.648,40.275999999999996,6.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.104,230.69,230.69,162.865,-71.242,-230.69,-230.69,-230.69,-230.69,-230.69,-85.03200000000001,0.0,4.814,94.479,80.58800000000001,28.581999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.938,81.054,61.956,63.861999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.979,90.762,79.02199999999999,28.017,1.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.417,86.682,100.93,0.0,0.0,0.0,-217.15599999999998,-230.69099999999997,-143.886,-230.69,0.0,87.904,100.42399999999999,85.429,35.88,7.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.44400000000002,181.671,33.036,-104.257,-230.69099999999997,-230.69,-230.69,-230.69099999999997,-92.611,0.0,81.663,67.23,23.269000000000002,2.454,0.0,0.0,0.0,0.0,0.0,43.368,230.69,230.69,230.69,230.69,36.123000000000005,-230.69099999999997,-230.69099999999997,-230.69,-230.69,-230.69,-156.274,0.0,0.0,0.0,63.547,51.393,34.0,12.306,0.0,0.0,0.0,0.0,0.0,0.0,92.92,230.69,230.69,230.69,230.63,-124.029,-211.72400000000002,-230.69099999999997,-230.69099999999997,-230.69099999999997,-230.69,-51.211000000000006,0.0,0.0,63.193000000000005,57.486999999999995,43.137,21.322,-13.187000000000001,-33.904,-47.108999999999995,-51.592,-56.872,-3.3760000000000003,0.0,0.0,81.441,102.43299999999999,74.23,-158.109,-50.521,0.0,-38.1,0.0,-40.512,0.0,138.593,218.26,137.405,123.50399999999999,71.803,43.287,-10.7,-34.434,-51.726000000000006,-51.803999999999995,-53.597,-55.833999999999996,-15.003,0.413,91.51100000000001,130.965,152.153,173.048,141.32,-104.771,-16.176,-230.69,-230.69099999999997,-139.268,194.418,46.06399999999999,143.15200000000002,125.305,76.663,48.943000000000005,-6.872000000000001,-28.230999999999998,-43.388999999999996,-44.34,-45.61600000000001,-16.245,0.0,5.206,93.554,81.04899999999999,0.0,-131.584,-230.69099999999997,-230.69099999999997,-230.69099999999997,-230.691,-230.69099999999997,-24.69,0.0,0.0,141.262,133.05,82.542,50.626000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.605,230.69,230.69,141.403,-119.292,-230.69,-230.69,-230.69099999999997,-230.69,-230.69099999999997,-36.982,0.0,29.518,148.406,128.661,80.788,51.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.328,230.69,230.69,68.095,-72.545,-230.69,-230.69,-230.69099999999997,-230.69,-54.582,29.625999999999998,-70.839,0.0,63.356,50.966,1.494,0.0,0.0,0.0,0.0,0.0,0.0,28.105999999999998,230.69,230.69,230.69,230.69,96.619,-144.59799999999998,-227.269,-230.69,-230.69099999999997,-230.69,-230.69,0.0,0.0,0.0,0.418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.139,230.69,230.69,179.325,111.436,-85.03,-230.691,-230.69,-180.24599999999998,-87.706,-64.487,0.0,99.23200000000001,109.561,106.021,60.711999999999996,33.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.957,93.43700000000001,25.605999999999998,0.0,0.0,0.0,-57.382,-148.16,-74.71,0.0,0.0,109.404,137.767,109.75,45.213,6.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.357,230.69,65.209,-192.12400000000002,-230.69,-230.69099999999997,-230.69099999999997,-230.69099999999997,-194.84099999999998,0.0,0.0,0.0,60.493,45.543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.87299999999999,230.69,230.69,230.69,230.69,61.198,-206.76,-230.69,-230.691,-230.69,-230.69,-180.205,0.0,0.0,0.0,66.421,57.50899999999999,7.34,0.0,0.0,0.0,0.0,0.0,0.0,6.292999999999999,230.69,230.69,230.69,230.69,116.542,-100.12299999999999,-230.69,-230.69,-230.69099999999997,-230.691,-230.69099999999997,-56.151,0.0,0.0,100.595,89.554,36.971,6.678999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.546,230.69,-230.69,153.871,110.729,-34.289,-230.69099999999997,-230.69099999999997,-230.69099999999997,-78.64699999999999,0.0,75.49,67.141,25.983,4.775,0.0,0.0,0.0,0.0,0.0,80.71600000000001,230.69,230.69,230.69,230.69,-27.17,-230.69099999999997,-230.691,-230.69,-230.69099999999997,-230.69099999999997,-129.10399999999998,0.0,0.0,0.0,39.356,30.989,15.67,0.0,0.0,0.0,0.0,0.0,0.0,106.62799999999999,230.69,230.69,230.69,230.69,61.463,-210.042,-230.69099999999997,-230.69,-230.69099999999997,-230.69099999999997,-176.922,0.0,0.0,0.0,67.686,75.562,26.416,0.0,0.0,0.0,0.0,0.0,0.0,39.661,230.69,230.69,230.69,230.69,44.78,-230.69,-230.69,-230.69099999999997,-230.69099999999997,-230.69,-156.274,0.0,0.0,0.0,68.456,74.875,25.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.912,230.69,230.69,230.69,86.93700000000001,-204.498,-230.69099999999997,-230.69,-230.69,-230.69,-182.466,0.0,0.0,0.0,68.23899999999999,69.562,21.134,0.0,0.0,0.0,0.0,0.0,0.0,30.087,230.69,230.69,230.69,230.69,65.084,-187.097,-230.69,-230.69,-230.69,-230.69099999999997,-199.86700000000002,0.0,0.0,0.0,75.563,78.482,28.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.984,230.69,230.69,230.69,115.417,-220.671,-230.69099999999997,-230.69,-230.69,-230.69000000000003,-166.293,0.0,0.0,0.0,26.394000000000002,29.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.733,230.69,230.69,230.69,230.69,-47.617,-153.782,-230.69099999999997,-230.69,-230.69099999999997,-230.69,-185.56400000000002,0.0,0.0,0.0,13.925999999999998,21.086,0.0,0.0,0.0,0.0,0.0,0.0,17.014,226.25799999999998,230.69,230.69,230.69,206.511,-4.388999999999999,-230.69,-230.69,-230.69,-230.69,-230.69,-151.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.482,74.67699999999999,20.565,0.0,58.798,230.69,128.546,8.123,-230.69,-230.69,-158.369,0.0,0.0,111.64,74.002,39.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.713,230.69,230.69,230.69,77.392,-153.418,-117.542,-230.69,-230.691,-230.69099999999997,-230.69,-116.005,0.0,0.0,58.117,23.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.555,230.69,230.69,230.69,230.69,5.4079999999999995,-230.69099999999997,-230.69,-230.69,-230.69,-230.69,-156.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.9239999999999995,230.69,230.69,230.69,230.69,230.69,18.491,-167.106,-209.412,-230.69,-230.69,-230.69099999999997,-230.69,-10.447000000000001,0.0,0.0,19.820999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.581,66.345,49.32,0.0,0.0,0.0,0.0,9.392000000000001,0.0,0.0,84.37700000000001,0.0,0.0,26.506999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-102.40899999999999,-17.504,0.0,-36.666,0.0,0.0,0.0,18.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.68200000000002,230.69,230.69,230.69,195.088,-27.938000000000002,-159.569,-230.69,-230.69099999999997,-230.69,-230.69,-199.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.415,230.69,230.69,230.69,230.69,230.69,-53.111999999999995,-230.69,-230.69,-230.69,-230.69099999999997,-230.69,-103.162,0.0,0.0,7.0360000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.379,230.69,230.69,230.69,230.69,230.69,-74.35300000000001,-230.69,-230.69,-230.69,-230.69,-230.69099999999997,-81.921,0.0,0.0,0.0,21.353,3.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,228.955,230.69,230.69,230.69,230.69,-48.559,-230.69,-230.69,-230.69,-230.69,-230.69099999999997,-107.715,0.0,0.0,0.0,33.385,14.894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.827,230.69,230.69,230.69,230.69,-26.160999999999998,-230.69,-230.69,-230.69099999999997,-110.471,-230.69,-230.69,-19.642,0.0,0.0,35.714,22.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,210.562,230.69,230.69,230.69,-4.5569999999999995,-230.69099999999997,-230.69099999999997,-2.103,-230.69,-230.69,-139.38299999999998,0.0,0.0,0.0,55.027,25.711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.521,-11.1,-126.641,-16.127,0.0,0.0,0.0,50.531000000000006,15.955,-8.734,-45.413000000000004,-19.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.048,4.056,-19.54,-5.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.915,56.906000000000006,74.335,104.771,87.619,86.531,14.343,78.373,69.015,130.438,79.708,105.679,65.801,109.772,63.931999999999995,30.729,-24.195999999999998,-51.71,-42.92,0.0,0.0,0.0,0.0,0.0,36.098,70.67399999999999,0.0,0.0,-207.24599999999998,-230.69099999999997,-31.933000000000003,0.0,-107.02,0.0,-230.575,0.0,0.0,57.637,47.248000000000005,17.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.005,73.9,52.068000000000005,0.0,0.0,-20.701,0.0,0.0,-54.403,0.0,-110.39299999999999,0.0,0.0,76.16,56.486999999999995,23.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.088,174.61599999999999,230.69,-3.3089999999999997,-163.188,-230.69,-230.69,-230.69099999999997,-230.69099999999997,-220.467,0.0,0.0,0.0,50.967,28.767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.38,230.69,230.69,64.04,-31.46,-85.14399999999999,-120.038,-178.88400000000001,-230.69099999999997,-186.821,0.0,0.0,0.0,73.883,42.315,10.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.65899999999999,230.69,230.69,230.69,175.387,74.417,-230.691,-230.69,-230.691,-230.69099999999997,-230.69099999999997,-156.274,0.0,54.778999999999996,124.037,115.256,83.963,46.025,24.526999999999997,3.701,0.0,0.0,0.0,1.371,97.164,230.69,230.69,164.66299999999998,-79.699,-29.909000000000002,-178.857,-230.69,-230.69099999999997,-230.69099999999997,-230.69099999999997,-98.5,0.0,3.54,113.84100000000001,115.21799999999999,82.256,42.284,19.611,-1.1320000000000001,-1.837,-5.08,-8.547,26.294,36.486,126.53299999999999,150.664,138.769,36.371,-63.887,-66.065,0.0,-100.39299999999999,-146.306,-112.74799999999999,-182.102,0.0,92.991,178.049,140.29,104.41,43.917,18.798,0.255,0.0,0.0,0.0,18.155,32.334,122.699,151.399,0.0,-23.413,-230.69,-230.69,-230.69099999999997,-230.69099999999997,-230.69000000000003,-132.86100000000002,0.0,0.0,0.0,139.757,131.067,99.465,43.75,20.468,2.354,0.0,0.0,0.0,31.136,44.248000000000005,203.24099999999999,230.69,230.69,-10.725999999999999,-230.691,-230.69,-230.69,-230.69099999999997,-230.69099999999997,-145.54899999999995,0.0,0.0,0.0,107.727,109.943,79.911,24.503,0.0,0.0,0.0,0.0,0.0,0.0,210.19,230.69,230.69,183.21099999999998,-105.801,-230.69099999999997,-230.69,-230.69,-230.69,-230.69000000000003,-50.473,0.0,0.0,0.0,51.463,53.33,21.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.142,230.69,229.31400000000002,58.522,-119.88600000000001,-170.63400000000001,-230.69,-201.926,-230.69099999999997,0.47700000000000004,13.865,-15.960999999999999,0.0,84.26299999999999,83.40899999999999,54.382,1.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.412000000000001,23.624000000000002,0.0,0.0,0.0,0.0,-36.94,-168.15400000000002,0.0,0.0,0.0,0.0,71.08,91.818,76.205,52.733999999999995,15.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.613,230.69,230.69,117.603,149.537,-230.691,-230.691,-230.69,-230.69,-230.69,-156.274,0.0,0.0,55.676,79.96300000000001,42.358999999999995,0.0,0.0,0.0,0.0,0.0,0.0,136.234,230.69,230.69,230.69,170.56400000000002,-141.477,-230.69,-230.69,-230.69,-230.69,-230.69,-14.797,0.0,0.0,0.0,74.096,81.542,48.348,0.0,0.0,0.0,0.0,0.0,0.0,96.041,230.69,230.69,230.69,184.769,-93.315,-230.69,-230.69099999999997,-230.69099999999997,-230.69,-230.69,-62.958,0.0,0.0,0.0,105.15,115.719,87.588,33.529,11.652999999999999,0.0,0.0,0.0,0.0,19.261,126.78399999999999,230.69,230.69,215.803,-70.333,-230.69099999999997,-230.69,-230.69099999999997,-230.69099999999997,-230.69099999999997,-85.941,0.0,0.0,0.0,130.458,139.44,105.531,48.775,26.043000000000003,5.494,0.0,0.0,0.0,35.481,50.008,174.25799999999998,230.69,230.69,-31.522,-230.69,-230.69,-230.69099999999997,-230.69,-230.69099999999997,-124.75200000000001,0.0,0.0,0.0,146.296,146.278,108.292,50.058,22.871,0.41100000000000003,0.0,0.0,0.0,27.279,41.896,135.986,146.457,0.0,-8.024,-5.322,0.0,0.0,27.108,-193.703,-230.69099999999997,-179.06799999999998,0.0,0.0,151.285,150.33100000000002,112.838,54.225,28.08,3.5460000000000003,0.0,0.0,0.0,0.0,15.444,61.18899999999999,65.797,127.155,108.28399999999999,-134.329,-230.69,-230.69099999999997,-230.69,-230.69,-230.69,-21.944000000000003,0.0,0.0,116.741,126.59200000000001,97.898,57.135,29.381999999999998,7.232,0.0,0.0,0.0,0.0,5.358,198.115,230.69,129.428,-116.914,-183.765,-230.69,122.32,-230.69,-230.69,-230.69,-23.989,0.0,0.0,46.92100000000001,88.214,67.19,28.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.791,87.52600000000001,91.46,0.0,0.0,0.0,0.0,-186.46599999999998,0.0,0.0,0.0,4.768,3.512,78.399,95.18299999999999,61.9,5.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.522,230.69,230.69,-93.374,-101.208,-182.90900000000002,-225.86700000000002,-172.332,-230.69099999999997,-159.502,-92.62299999999999,0.0,0.0,91.266,104.51299999999999,70.445,14.567,-10.605,-32.617,-37.632,-40.453,-44.751000000000005,-6.751,6.507000000000001,94.727,130.127,144.80100000000002,119.839,105.395,121.31,61.793,36.580999999999996,-198.99900000000002,-137.774,-24.493000000000002,82.19,117.63600000000001,154.39700000000002,108.038,71.878,15.295,-9.399,-30.612,-40.652,-48.893,-51.958999999999996,-11.899000000000001,2.2969999999999997,90.02,86.939,0.0,-102.675,-230.69,-230.69,-230.69,-230.69,-230.691,-53.599,0.0,0.0,0.0,101.041,115.355,79.921,24.888,2.614,0.0,0.0,0.0,0.0,9.524,186.73,230.69,230.69,195.41400000000002,-66.058,-230.69,-230.691,-230.69,-230.69099999999997,-230.69099999999997,-90.216,0.0,92.698,0.0,88.802,99.834,68.649,10.437999999999999,0.0,0.0,0.0,0.0,0.0,58.538000000000004,230.69,230.69,230.69,65.837,-193.84599999999998,-230.69099999999997,-230.69,-230.69099999999997,-230.69099999999997,-193.118,0.0,0.0,0.0,0.0,68.253,92.016,64.98,27.61,0.892,0.0,0.0,0.0,0.0,165.605,230.69,230.69,230.69,65.44,-226.604,-230.69,-230.69099999999997,-230.69,-230.69,-160.36,0.0,0.0,0.0,0.0,18.730999999999998,77.306,55.762,20.169,0.0,0.0,0.0,0.0,0.0,153.495,230.69,230.69,230.69,159.334,-93.78399999999999,-230.69099999999997,-230.69099999999997,-230.69099999999997,-230.69,-230.69,-62.49,17.11,-19.041,0.0,91.14399999999999,119.071,79.816,22.787,0.0,0.0,0.0,0.0,0.0,16.379,230.69,230.69,230.69,155.599,-102.505,-230.691,-230.69099999999997,-230.69000000000003,-230.69,-230.69,-53.76900000000001,0.0,0.0,0.0,67.324,91.0,53.931000000000004,0.0,0.0,0.0,0.0,0.0,0.0,135.311,230.69,230.69,230.69,137.22899999999998,-121.633,-230.69,-230.69,-230.69099999999997,-230.69,-230.69099999999997,-34.64,0.0,0.0,0.0,66.07300000000001,92.052,59.097,4.805,0.0,0.0,0.0,0.0,0.0,0.0,164.56400000000002,230.69,230.69,230.69,98.206,-136.058,-230.69,-230.69,-230.69099999999997,-230.69,-230.69,-20.215999999999998,0.0,0.0,61.92100000000001,85.21799999999999,53.568999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.73200000000001,97.884,230.69,31.715,-103.208,-57.443000000000005,-230.69,6.097,-230.69,-84.57600000000001,-16.58,0.0,0.0,85.45299999999999,98.72200000000001,67.749,11.854000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.699000000000002,114.604,230.69,-69.237,62.309,-230.69099999999997,-230.69,-230.69,0.0,0.0,0.0,0.0,0.0,68.335,74.373,47.478,8.349,0.0,0.0,0.0,0.0,0.0,69.382,230.69,230.69,224.622,164.77599999999998,-82.49600000000002,-221.765,-17.206,-230.69099999999997,-230.69099999999997,-230.69,-228.571,-2.88,0.0,0.0,28.011,63.181999999999995,36.829,-2.87,-29.287,-50.565,-59.753,0.0,0.0,0.0,0.0,62.45,97.23899999999999,-12.061,117.20700000000001,116.249,0.0,0.0,-9.513,0.0,0.0,0.0,0.0,0.0,89.984,101.115,56.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.703,117.118,0.0,0.0,0.0,-230.69,-117.87200000000001,0.0,0.0,0.0,0.0,0.0,64.574,86.90299999999999,83.456,55.861999999999995,1.175,0.0,0.0,0.0,0.0,0.0,0.0,3.9739999999999998,89.44200000000001,113.27,115.1,60.893,0.0,-230.69,-230.69099999999997,-230.69,-230.69,-230.69,-156.274,0.0,0.0,79.366,99.881,65.32600000000001,10.599,0.0,0.0,0.0,0.0,0.0,75.236,230.69,230.69,230.69,154.388,-93.99600000000001,-230.69,-230.69,-230.69,-230.69,-230.69,-62.278,0.0,0.0,0.0,75.736,102.698,62.666000000000004,0.0,0.0,0.0,0.0,0.0,0.0,118.214,230.69,230.69,230.69,125.48200000000001,-120.366,-230.69,-230.69,-230.69,-230.69,-230.69,-35.908,0.0,0.0,0.0,79.339,92.241,53.351000000000006,0.0,0.0,0.0,0.0,0.0,1.857,230.69,230.69,230.69,230.69,27.316999999999997,-199.09099999999998,-230.69,-230.69,-230.69,-230.69,-187.873,0.0,0.0,0.0,0.0,53.092,95.824,70.156,18.801,0.0,0.0,0.0,0.0,0.0,220.91299999999998,230.69,230.69,230.69,26.01,-224.873,-230.69,-230.69,-230.69,-230.69,-162.092,0.0,0.0,0.0,0.0,29.668000000000003,92.45,68.194,27.576,0.0,0.0,0.0,0.0,0.0,100.363,230.69,230.69,230.69,166.544,-60.722,-230.69,-230.69,-230.69,-230.69,-230.69,-95.552,0.0,0.0,0.0,103.025,129.553,85.96700000000001,21.418000000000003,0.0,0.0,0.0,0.0,0.0,0.0,8.72,96.209,81.64699999999999,221.109,34.085,-155.724,48.172,13.455,-230.69,-230.69099999999997,-230.69,-57.126000000000005,-33.649,0.0,31.163,79.047,55.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.15100000000001,230.69,230.69,183.5,20.914,-121.73299999999999,-103.929,-230.69,-230.69099999999997,-230.69,-79.82,0.0,25.691,6.7829999999999995,120.535,118.109,83.88600000000001,29.748,5.104,0.0,0.0,0.0,0.0,5.48,13.965,93.415,130.055,230.202,154.312,36.744,-150.58100000000002,-187.81,-230.69,-230.691,-230.69099999999997,-142.559,0.0,0.0,96.211,124.494,89.93299999999999,37.659,13.575999999999999,0.0,0.0,0.0,0.0,13.99,24.865,107.803,104.338,24.9,0.0,0.0,0.0,0.0,-176.488,-130.52200000000002,-205.864,-34.507,0.0,0.0,102.12100000000001,135.80700000000002,102.855,44.842,18.051,0.0,0.0,0.0,0.0,0.0,65.378,230.69,230.69,100.52,-115.661,-230.69099999999997,-230.69,-230.69,-230.69000000000003,-230.69099999999997,-40.613,44.71,-49.758,0.0,74.304,121.685,98.088,61.321000000000005,37.071,13.88,2.702,0.0,0.0,6.858,209.375,230.69,230.69,90.20299999999999,-152.156,-44.492,-230.69,-230.69099999999997,-230.69,-230.69,-190.317,0.0,0.0,0.0,78.916,130.345,107.47200000000001,71.605,46.38399999999999,23.695999999999998,21.595,14.898,5.09,40.363,52.573,134.145,146.684,204.46,82.36200000000001,-59.519,-230.69,-223.537,-145.55200000000002,-230.69100000000003,-230.69099999999997,-16.176,109.76,82.304,129.575,164.247,125.809,62.743,35.816,13.012,4.114,-0.991,-4.753,35.452,48.236000000000004,129.366,102.541,0.0,-94.33,-230.69,-230.69,-230.69,-230.69,-230.69,-61.943000000000005,0.0,0.0,0.0,108.399,146.328,112.775,55.54,30.718000000000004,8.11,0.081,0.0,0.0,27.409000000000002,41.367,226.737,230.69,188.71400000000003,-50.549,-230.69,-230.69,-230.69,-230.69,-230.69,-105.725,0.0,0.0,0.0,79.719,126.375,92.33200000000001,36.478,14.464,0.0,0.0,0.0,0.0,13.68,166.537,230.69,230.69,185.899,-52.534,-230.69000000000003,-230.69099999999997,-230.69099999999997,-230.69099999999997,-158.595,-175.83599999999998,0.0,0.0,0.0,98.35600000000001,139.006,101.49700000000001,42.089,17.195999999999998,0.0,0.0,0.0,0.0,12.043,103.816,230.69,230.69,201.485,-28.568,-211.679,-230.69099999999997,-230.69099999999997,-230.69099999999997,-230.69099999999997,-146.718,126.23299999999999,30.088,0.0,99.146,145.226,111.23299999999999,50.848,24.191,2.6319999999999997,0.0,0.0,0.0,0.0,14.163,62.092,230.69,162.665,-110.566,-230.69,-230.69,-230.69,-230.69099999999997,-142.28,204.435,-230.69099999999997,0.0,0.0,37.361999999999995,106.947,90.943,57.903,35.271,16.067999999999998,8.006,1.5290000000000001,0.0,40.092,230.69,230.69,230.69,90.676,-127.839,-230.69,-230.69,-230.69,-117.527,-230.69,-141.59799999999998,0.0,0.0,0.0,0.0,79.398,63.886,37.295,24.479,5.523,1.0070000000000001,0.0,0.0,82.73700000000001,230.69,230.69,230.69,190.47099999999998,-29.305,-215.765,-230.69,-230.69,-230.69099999999997,-230.69,-141.895,0.0,0.0,0.0,49.871,111.52799999999999,84.83,26.188000000000002,1.695,0.0,0.0,0.0,0.0,19.738,190.945,230.69,230.69,230.69,-4.833,-220.92700000000002,-230.69,-230.69,-230.69,-230.69,-161.20399999999995,0.0,0.0,0.0,54.2,107.37299999999999,80.959,26.993000000000002,4.063,0.0,0.0,0.0,0.0,0.0,201.14,230.69,230.69,201.745,28.346999999999998,-127.493,-230.69,-230.69,-230.69,-230.69,-146.369,-101.23299999999999,0.0,0.0,34.77,95.286,64.778,6.852,0.0,0.0,0.0,0.0,0.0,52.42,230.69,230.69,230.69,230.69,-4.168,-185.672,-230.69,-230.69,-230.69,-230.69,-57.321000000000005,-128.68,-11.124,0.0,33.854,98.958,73.51,3.963,0.0,0.0,0.0,0.0,0.0,150.392,230.69,230.69,230.69,124.12,-105.13,-230.69,-230.69,-230.69,-230.69,-230.69099999999997,-51.144,0.0,0.0,0.0,30.379,82.67399999999999,53.82899999999999,0.63,0.0,0.0,0.0,0.0,24.693,230.69,230.69,230.69,230.69,61.9,-53.611000000000004,-180.90099999999998,-230.69,-216.52700000000002,-230.69099999999997,-230.69,-166.615,0.0,0.0,0.0,47.995,103.18700000000001,80.533,44.24100000000001,32.332,5.178999999999999,0.0,0.0,0.0,86.61,230.69,230.69,230.69,84.719,-88.23100000000001,-230.69,-230.69,-230.69,-230.69099999999997,-230.69,-68.043,0.0,0.0,0.0,16.023,102.071,83.199,46.081,20.456,0.0,0.0,0.0,0.0,73.681,230.69,230.69,230.69,143.286,-83.414,-230.69,-230.69099999999997,-230.69099999999997,-230.69099999999997,-230.69099999999997,-72.86,0.0,0.0,0.0,15.847999999999999,104.245,82.365,47.373999999999995,24.634,6.452999999999999,2.286,0.0,0.0,25.755,38.7,122.693,105.351,0.0,0.0,-71.112,-141.74200000000002,-52.22,0.0,-21.296,-169.322,-3.4419999999999997,0.0,0.0,82.984,142.592,110.935,55.325,32.787,11.866,6.069,2.924,0.0,37.274,50.45,133.433,106.083,20.448,39.561,-81.164,-221.327,-230.69,-230.69,-221.99599999999998,-122.436,0.0,0.0,0.0,161.916,160.608,125.147,67.12100000000001,42.957,21.99,0.0,0.0,0.0,6.89,19.713,132.178,230.69,207.657,-6.682,-188.50400000000002,-230.69,-230.69,-230.69,-230.69099999999997,-191.778,0.0,0.0,0.0,54.416000000000004,119.772,88.64399999999999,33.118,7.435,0.0,0.0,0.0,0.0,0.0,12.606,95.036,69.113,120.993,-5.43,-189.217,-230.69099999999997,-230.69099999999997,102.911,46.23,-63.977,-114.969,0.0,0.0,57.37,111.204,77.03699999999999,21.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.98,230.69,230.69,-79.21,-230.69,-230.69,-230.69,-199.45,0.0,17.57,0.0,0.0,0.0,26.688000000000002,88.551,66.405,30.176,6.195,0.0,0.0,0.0,0.0,187.518,230.69,230.69,230.69,61.693000000000005,-178.574,-230.69099999999997,-230.69,-230.69099999999997,-230.69099999999997,-208.391,0.0,0.0,0.0,0.0,0.0,62.808,43.748000000000005,4.605,0.0,0.0,0.0,0.0,0.0,159.35399999999998,230.69,230.69,230.69,214.28,0.0,-173.517,-230.69099999999997,-230.69099999999997,-230.691,-230.69,-213.44799999999998,0.0,0.0,0.0,7.0489999999999995,79.009,42.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.571,230.69,194.41400000000002,175.96599999999998,-197.204,77.39,-230.69000000000003,-230.69099999999997,-146.892,-230.69,-95.618,0.0,0.0,98.281,157.014,106.62299999999999,32.455,0.0,0.0,0.0,0.0,0.0,0.0,78.744,230.69,230.69,213.593,5.7379999999999995,-165.574,-230.69099999999997,-113.149,-230.69,-230.69,-230.69,-82.603,0.0,0.0,78.539,145.77700000000002,109.944,46.044,14.557,0.0,0.0,0.0,0.0,0.691,51.17100000000001,230.69,230.69,230.69,12.793,-154.037,-230.69,-230.69099999999997,-230.69099999999997,-230.69,-204.792,0.0,0.0,0.0,86.679,146.112,111.113,52.028999999999996,23.241,0.0,0.0,0.0,0.0,5.5489999999999995,15.425999999999998,95.616,61.951,0.0,0.0,-136.55,-230.69,0.0,-70.24600000000001,124.148,-188.003,-65.962,0.0,0.0,96.39,154.933,116.479,48.419,13.728,0.0,0.0,0.0,0.0,0.0,0.0,133.868,230.69,115.02799999999999,-73.308,-230.69099999999997,-230.69,-128.047,-230.69,-230.69,0.0,86.445,58.5,72.86,79.64399999999999,83.12700000000001,64.307,30.226,7.138999999999999,0.0,0.0,0.0,0.0,0.0,208.65900000000002,230.69,219.858,35.411,-188.253,-230.69099999999997,-230.69099999999997,-230.69,-14.786,-222.9,-191.715,0.0,0.0,0.0,0.0,66.98100000000001,39.953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.485,65.84100000000001,42.383,17.632,-20.392,-230.69099999999997,-69.736,133.256,-14.707,-133.592,0.0,111.17299999999999,167.923,50.838,121.29700000000001,90.656,17.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.863,27.075,55.74,2.891,-168.018,-230.69,-98.581,98.015,-124.971,-151.675,-121.814,0.0,44.516999999999996,92.35600000000001,111.535,66.54,2.7569999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.113,34.364000000000004,103.037,3.275,-163.983,-230.69,-55.816,230.69,-230.69,-153.695,0.0,226.422,74.80199999999999,79.083,116.94200000000001,79.559,17.054000000000002,-9.176,-32.71,-43.48,-50.653,-13.206,0.0,0.0,82.70700000000001,70.021,0.0,9.221,19.089000000000002,0.0,0.0,-219.83900000000003,-115.044,34.404,230.69,103.50200000000001,53.208999999999996,73.98899999999999,107.64200000000001,76.286,17.842,0.0,0.0,0.0,0.0,0.0,0.0,0.315,85.787,53.3,0.0,0.0,-165.015,-230.69,-182.11599999999999,-230.69099999999997,-230.69099999999997,-230.69000000000003,-39.833,0.0,0.0,55.757,121.475,83.993,23.413,1.087,0.0,0.0,0.0,0.0,123.366,230.69,230.69,230.69,75.705,-102.464,-230.69099999999997,-230.69,-230.69,-230.69,-200.767,-83.73299999999999,0.0,0.0,0.0,0.0,88.574,67.214,29.712,4.8069999999999995,0.0,0.0,0.0,0.0,185.269,230.69,230.69,230.69,109.22,-97.39399999999999,-223.47099999999998,-230.69099999999997,-230.691,-230.69099999999997,-230.69,-66.10000000000001,0.0,0.0,0.0,15.585,112.818,89.463,48.398999999999994,18.175,0.0,0.0,0.0,0.0,7.231,171.243,230.69,230.69,228.565,24.006999999999998,-146.688,-186.39,-230.69,-230.69,-230.69,-230.69,-53.886,0.0,0.0,98.48700000000001,150.026,117.194,54.501000000000005,27.183000000000003,5.468999999999999,0.0,0.0,0.0,28.258000000000003,35.391,111.05,97.704,216.31900000000002,131.722,-54.703,-161.567,-230.691,-230.69,-230.69099999999997,-219.77900000000002,-66.351,0.0,0.0,101.384,159.679,127.805,69.729,42.301,10.350999999999999,-4.702,-12.107999999999999,-16.215,23.326999999999998,39.603,125.823,115.39299999999999,-48.107,-204.525,-173.43599999999998,-91.088,-40.657,-198.12099999999998,0.0,-118.484,0.0,0.0,104.79299999999999,98.931,143.494,103.54799999999999,39.658,14.613,-5.874,-12.052999999999999,-16.135,-17.554000000000002,21.405,38.306999999999995,128.602,112.309,-4.65,-230.69,-2.298,175.267,212.735,-12.007,-230.69,-230.69,-230.69,-87.85799999999999,-81.22,77.99,159.322,138.447,81.333,53.119,29.291999999999998,14.915,-1.9369999999999998,-16.083,19.031,33.653,115.57700000000001,169.88,151.334,0.0,0.0,-123.087,-230.69,-230.69099999999997,-230.69,-209.195,0.0,0.0,0.0,24.715,99.61,80.265,25.399,2.588,0.0,0.0,0.0,0.0,0.0,48.595,230.69,230.69,132.553,45.336999999999996,-202.66400000000002,-230.69,-230.69000000000003,-230.69099999999997,-230.69,-184.301,0.0,0.0,0.0,0.0,66.079,49.912,16.011,0.0,0.0,0.0,0.0,10.131,230.69,230.69,230.69,230.69,111.973,-93.676,-230.69,-230.69,-230.69099999999997,-230.69099999999997,-197.578,-95.71,0.0,0.0,0.0,0.0,42.982,35.875,2.501,0.0,0.0,0.0,0.0,0.0,0.0,8.594,92.551,75.28,10.54,32.957,-42.001999999999995,127.63799999999999,230.69,-230.69,-230.69,-230.69099999999997,0.0,126.916,0.0,36.134,129.92700000000002,115.48299999999999,59.885,32.101,4.782,0.0,0.0,0.0,7.8389999999999995,22.276,105.891,85.561,0.0,7.934,-125.601,-230.69,-230.69099999999997,-230.69,138.61700000000002,195.55200000000002,-5.409,-95.069,8.661,148.09,180.433,142.89600000000002,79.094,48.193000000000005,20.23,7.314,-4.516,-11.282,25.166,37.295,118.384,108.595,-68.057,-230.69,-230.691,-230.69,73.598,109.266,126.788,-6.794,-79.702,-102.45700000000001,-105.49,66.706,103.12200000000001,76.70100000000001,22.553,0.531,-16.151,-18.435,-19.561,-21.916999999999998,9.812999999999999,18.579,100.689,105.04799999999999,-62.447,-230.69,-230.69,-168.204,7.182,-130.313,-201.045,-43.506,0.0,0.0,0.0,100.165,120.571,91.155,28.29,1.225,-14.363,-20.61,-24.741999999999997,-30.886,7.662999999999999,23.43,104.825,77.604,53.202,-169.102,-172.34099999999998,218.549,162.179,158.21,31.241,0.0,-107.69,0.0,148.338,34.598,116.2,87.693,28.089000000000002,4.406000000000001,0.0,0.0,0.0,0.0,0.0,8.812999999999999,38.513000000000005,16.891,0.0,-87.80799999999999,-230.69099999999997,-230.69099999999997,-230.69,-230.69,-230.69099999999997,-68.46600000000001,0.0,0.0,0.0,28.846999999999998,121.93299999999999,98.25,54.303000000000004,27.973000000000003,5.332999999999999,0.0,0.0,0.0,0.0,225.33,230.69,230.69,153.518,-45.227,-230.69,-230.69099999999997,-230.69099999999997,-230.69,-230.69,-111.04700000000001,0.0,0.0,0.0,36.171,128.17700000000002,104.689,65.96600000000001,39.308,19.205,11.642000000000001,0.0,0.0,30.843000000000004,43.571999999999996,129.918,122.061,0.0,0.0,-63.035,-97.375,-212.222,-172.236,-153.912,-55.113,0.0,0.0,0.0,90.993,167.44299999999998,136.554,76.915,47.567,24.809,12.169,3.984,1.084,7.013999999999999,13.523,44.619,0.0,133.316,-19.605,-185.37,-230.69,-174.081,-65.594,-230.69099999999997,44.121,0.0,0.0,0.0,36.696,136.08,111.007,66.928,38.742,12.196,4.296,0.0,0.0,15.616,27.1,105.605,81.61399999999999,153.13,92.72,-81.441,-205.579,-230.69099999999997,-67.41199999999999,-27.331,-230.69,-187.226,0.0,0.0,0.0,77.064,50.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.40299999999999,230.69,230.69,230.69,43.247,-133.907,-230.69099999999997,-230.69099999999997,-230.69,-230.69,40.87,-64.764,0.0,0.0,26.250999999999998,100.272,69.092,6.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.822,77.135,230.69,143.95,-50.937,-175.93099999999998,-153.542,-221.602,-57.968999999999994,-157.281,0.0,0.0,0.0,136.64600000000002,128.39600000000002,84.84899999999999,22.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.086,40.321999999999996,3.0860000000000003,167.109,217.553,-59.657,-230.69,-230.69,-217.672,-158.12,0.0,0.0,0.0,0.0,76.85,58.122,21.276,0.0,0.0,0.0,0.0,0.0,0.0,160.043,230.69,230.69,230.69,163.93400000000003,-60.266999999999996,-230.69,-230.691,-218.812,-230.69099999999997,-230.69099999999997,-102.8,0.0,0.0,47.411,103.954,90.236,56.31399999999999,32.012,7.757999999999999,-1.625,-12.335,-19.742,15.187999999999999,26.766,112.014,122.84700000000001,-31.676,-79.684,-68.53,-1.857,-106.06700000000001,0.0,-230.69099999999997,-131.666,0.0,182.976,107.137,133.768,105.146,83.568,31.264,10.530999999999999,-12.944,-21.561,-26.263,-31.965999999999998,2.09,12.154000000000002,97.117,104.977,-31.443,-68.419,-68.446,-197.03799999999998,0.0,-192.74099999999999,-219.013,0.0,-99.19200000000001,0.0,0.0,126.447,159.115,125.89399999999999,63.653999999999996,34.104,3.918,-8.722999999999999,-12.212,-19.154,17.851,32.118,119.53200000000001,115.04799999999999,-32.959,-230.69,-230.69,-90.73200000000001,-131.19799999999998,0.0,0.0,-69.688,-51.949,0.0,0.0,101.999,172.072,142.789,81.764,51.461999999999996,25.659000000000002,12.71,4.206,0.01,41.461000000000006,58.493,150.759,149.069,0.0,0.0,-64.564,-186.74900000000002,-230.69099999999997,-177.697,-230.69,-185.442,-38.396,0.0,0.0,111.617,170.956,135.745,75.476,55.785,38.955,32.266,23.874000000000002,16.221,54.922,69.21600000000001,157.513,153.498,-2.1020000000000003,-153.15200000000002,-230.69,-230.69,70.045,157.955,-55.636,-230.69,-194.925,-88.51799999999999,-96.87700000000001,123.51700000000001,166.90200000000002,137.795,81.65,39.013000000000005,12.799000000000001,12.004000000000001,9.549,1.0190000000000001,11.658,25.837,60.066,54.506,-60.438,-230.69099999999997,-103.053,-202.855,-175.88299999999998,0.0,0.0,0.0,0.0,0.0,0.0,124.005,124.48100000000001,105.618,67.135,31.552,5.417000000000001,0.0,0.0,0.0,0.0,3.986,39.400999999999996,26.336,0.0,0.0,0.0,0.0,-62.702,-53.174,-62.71,-89.34100000000001,-73.652,61.026,0.0,0.0,104.015,88.68799999999999,41.534,11.289000000000001,0.0,0.0,0.0,0.0,16.387999999999998,19.133,95.131,129.91299999999998,36.746,0.0,0.0,-230.69,-178.019,-230.69,-41.743,0.0,-84.32600000000001,0.0,0.0,66.402,149.374,122.87200000000001,64.35,38.531,14.630999999999998,6.5120000000000005,0.0,0.0,28.967,43.108999999999995,129.546,122.866,0.0,0.0,-158.345,-230.69,0.0,-208.922,-230.69099999999997,-230.69099999999997,-121.961,0.0,0.0,92.11200000000001,155.444,125.335,70.298,46.626999999999995,22.232,12.913,6.443,0.0,29.844,45.773,133.80200000000002,142.42600000000002,0.0,0.0,-103.167,-227.77599999999998,-230.69099999999997,-40.293,-230.69,0.0,-76.46,0.0,0.0,93.449,165.55700000000002,129.142,71.616,48.038999999999994,27.186999999999998,16.462,3.872,0.0,38.559,51.206,136.342,136.101,0.0,0.0,-31.134,-119.685,-210.87900000000002,-230.69099999999997,-230.69099999999997,0.0,0.0,0.0,0.0,103.709,160.499,122.11200000000001,62.656000000000006,36.626999999999995,14.988,7.597,0.0,0.0,36.196,49.461999999999996,134.113,129.095,0.0,0.0,-85.575,-206.96599999999998,-230.69000000000003,-230.69,-230.69,-218.179,-72.568,0.0,0.0,85.602,157.94,122.984,65.87899999999999,39.991,17.053,7.672000000000001,0.0,0.0,10.122,23.587,51.966,120.556,181.393,5.624,-176.963,-92.022,196.396,-230.69,-230.69,-230.69,-230.69,-52.07,0.0,49.996,132.651,107.925,67.921,45.81399999999999,15.918,0.0,0.0,0.0,0.93,9.276,45.551,9.232999999999999,114.022,-4.4430000000000005,-7.346,230.69,-74.28699999999999,-230.69,-230.69,-215.178,-160.987,0.0,0.0,0.0,75.642,60.261,25.930999999999997,8.269,0.0,0.0,0.0,0.0,10.405999999999999,21.46,139.89600000000002,230.69,230.69,146.952,-54.431999999999995,-102.051,-219.033,-230.69,-166.02700000000002,-152.666,-132.567,0.0,0.0,38.753,93.77600000000001,72.411,20.730999999999998,0.991,0.0,0.0,0.0,0.0,15.98,28.311999999999998,114.936,125.45700000000001,0.0,70.134,-105.065,-225.15200000000002,-230.69,-86.21600000000001,161.476,-11.106,-152.793,-15.807,0.0,46.803000000000004,124.45700000000001,94.92399999999999,39.681,14.200999999999999,-7.066,-13.96,-20.217,-24.115,15.294,27.862,114.126,118.931,21.019000000000002,-157.553,-230.69,-230.69,-2.694,0.0,0.0,0.0,0.0,9.735,74.22399999999999,138.629,158.679,120.133,56.461000000000006,32.614000000000004,11.339,0.228,-6.251,-8.256,31.109,46.556999999999995,132.04399999999998,161.217,66.771,71.414,78.751,-230.69,-195.475,-187.22099999999998,-230.691,-230.69099999999997,-191.237,0.0,75.369,107.759,174.016,135.249,78.685,54.848,28.185,17.972,12.645,9.775,51.335,69.737,158.583,147.466,0.0,0.0,0.0,-215.452,-61.105,-44.095,-230.69,-208.50400000000002,-74.506,0.0,0.0,178.703,166.01,132.33,74.277,35.175,11.286,9.329,0.602,0.0,9.097000000000001,23.065,60.053999999999995,65.74600000000001,0.0,0.0,-160.189,-230.69099999999997,-230.69099999999997,-230.69,-230.69,0.0,-195.65200000000002,0.0,0.0,68.006,138.32,111.889,71.194,45.28,22.038,7.494,1.364,0.0,6.602,32.684,230.69,230.69,182.65,-49.119,-227.412,-230.69,-230.69099999999997,-230.69099999999997,-230.69099999999997,-110.43299999999999,0.0,0.0,0.0,51.393,137.514,113.244,74.579,46.431999999999995,23.045,19.423,12.489,8.831,44.979,55.278,145.628,161.836,50.086000000000006,86.99799999999999,-69.657,-192.47,-230.69099999999997,-230.69,-230.69,-194.033,0.0,0.0,0.0,117.60799999999999,169.173,130.753,63.785,30.528000000000002,7.077000000000001,0.0,0.0,0.0,0.0,0.0,36.181,55.50899999999999,0.0,0.0,0.0,0.0,-193.92,0.0,0.0,0.0,-19.21,0.0,0.0,0.0,28.769000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.17,190.798,230.69,67.523,-123.399,-230.691,-146.681,-230.69,-177.888,-26.068,-89.693,-28.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.879,230.69,230.69,55.68,-123.381,-230.69099999999997,-129.908,-111.351,0.0,0.0,0.0,0.0,0.0,17.092,74.415,43.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.57299999999998,230.69,230.69,44.732,-150.918,-230.69,-230.69,-71.832,-230.691,15.599,-18.837,0.0,0.0,54.902,75.793,41.46,0.0,0.0,0.0,0.0,0.0,0.0,136.963,230.69,230.69,230.69,175.679,-17.076,-198.717,-230.69099999999997,-230.69,-230.69,-230.69,-171.173,0.0,0.0,0.0,0.0,31.221999999999998,13.210999999999999,0.0,0.0,0.0,0.0,0.0,12.693,230.69,230.69,230.69,230.69,196.979,-31.092,-230.69,-230.69,-230.69,-197.804,-230.69,-158.06799999999998,0.0,0.0,0.0,0.0,28.104,2.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.566,230.69,230.69,230.69,211.01,-76.468,-228.265,-230.69,-230.69,-174.709,-184.146,-21.956999999999997,0.0,0.0,112.505,68.702,34.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.794,61.43,0.0,0.0,0.0,-72.37,-107.596,-16.451,0.0,0.0,23.44,0.0,0.0,27.221,74.384,38.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.548,141.451,230.69,79.51899999999999,-121.721,-230.69,-147.391,-138.55200000000002,47.766000000000005,-230.69,-87.07799999999999,0.0,0.0,37.4,84.74,54.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.989,207.044,230.69,91.986,-108.539,20.759,-2.181,-230.69,-230.69099999999997,-228.34599999999998,-79.051,0.0,0.0,47.717,86.939,54.986999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.812000000000001,230.69,230.69,230.69,86.387,-102.443,-230.69099999999997,-230.69000000000003,-230.69099999999997,-205.919,-69.45,-17.314,0.0,0.0,0.0,33.924,4.814,0.0,0.0,0.0,0.0,0.0,10.24,230.69,230.69,230.69,230.69,205.128,-6.01,-200.287,-230.69099999999997,-230.69099999999997,-230.69099999999997,-230.69,-180.668,0.0,0.0,0.0,0.0,24.644000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.038,230.69,230.69,230.69,155.422,-71.24600000000001,-230.69,-230.69,-230.69,-230.69099999999997,49.723,157.567,-230.69099999999997,0.0,0.0,0.0,52.602,31.988000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.006,82.919,169.542,101.81299999999999,-95.34,-225.235,191.764,-230.69099999999997,-230.69099999999997,51.143,76.21300000000001,0.0,0.0,70.983,93.82700000000001,60.092,3.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.641,99.941,17.389,104.736,-92.984,-230.69,-230.69099999999997,-180.535,0.0,0.0,0.0,24.295,-27.038,63.748000000000005,92.959,60.409,3.1060000000000003,-23.774,-46.11600000000001,-55.55,-63.86600000000001,-55.778,0.0,0.0,73.571,90.057,8.177,-18.02,-164.378,-8.265,-0.536,0.0,0.0,0.0,189.24099999999999,-30.99,159.852,113.516,114.75,88.169,44.553000000000004,26.198,9.263,6.678999999999999,6.308,4.0169999999999995,32.497,40.95,109.86,133.561,125.301,-59.208,-68.527,-204.157,-230.69,-230.69,-181.94299999999998,-218.541,0.0,117.64200000000001,115.844,136.349,119.124,93.765,52.042,35.135,20.648000000000003,16.643,9.693,4.342,35.417,45.24,111.22399999999999,121.963,37.59,0.0,0.0,-195.44099999999997,-230.69,160.942,-133.14700000000002,230.69,-222.77599999999998,0.0,0.0,70.607,99.23100000000001,65.89399999999999,4.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-116.10799999999999,-230.69099999999997,0.0,-230.691,-137.69,-65.242,-203.56599999999997,-10.126,0.0,0.0,7.497999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.453,230.69,230.69,230.69,178.393,-44.511,-230.69099999999997,-230.69,-230.69,-230.69,178.425,-230.69000000000003,-230.69,-41.81399999999999,0.0,0.0,44.424,24.726999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.937,77.208,230.69,77.202,-120.611,-230.69,-90.74600000000001,-112.383,0.0,167.722,117.821,0.0,0.0,98.256,101.60600000000001,61.681999999999995,6.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.307,98.696,30.968000000000004,0.0,0.0,0.0,30.433000000000003,7.159,0.0,0.0,0.0,0.0,0.0,62.786,73.43,36.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.748000000000005,59.982,2.239,0.0,0.0,-27.551,-153.072,-57.824,0.0,0.0,0.0,0.0,0.0,10.036,15.639000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.409000000000002,37.519,0.0,0.0,0.0,0.0,0.0,0.0,-7.643,-1.751,-64.027,0.0,0.0,61.79600000000001,45.823,14.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.019000000000002,35.399,0.0,0.0,0.0,-14.48,-25.633000000000003,-200.33900000000003,-147.654,-77.206,0.0,0.0,0.0,82.346,73.683,38.373000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.97799999999998,198.835,-33.398,-230.69,-230.69099999999997,-230.69099999999997,-230.69099999999997,-230.69000000000003,-122.876,0.0,0.0,0.0,44.665,54.992,29.351999999999997,0.0,0.0,0.0,0.0,0.0,0.0,86.546,230.69,230.69,230.69,189.41,-49.762,-230.69,-0.138,-230.69,-219.407,-230.69,-230.69,-28.815,19.534000000000002,0.0,0.0,31.559,9.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.042,49.095,0.0,156.13299999999998,-105.986,-230.69099999999997,0.0,225.482,25.625999999999998,-223.592,-55.863,0.0,39.861,78.318,76.763,41.06399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.346,230.69,230.69,230.69,95.445,-115.367,-230.69,-230.69,-230.69099999999997,-230.69000000000003,-230.69099999999997,-40.907,0.0,0.0,71.398,71.042,34.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.519,159.32299999999998,230.69,219.179,31.686,-192.46599999999998,-230.69,-230.69,-230.69099999999997,-66.251,0.0,0.0,0.0,50.827,33.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.914000000000001,67.729,230.69,86.70700000000001,-91.515,135.497,-108.96700000000001,-27.223000000000003,-230.69,-195.53400000000002,-33.351,0.0,0.0,80.888,69.968,31.872,0.0,0.0,0.0,0.0,0.0,0.0,12.863,21.965999999999998,189.545,230.69,230.69,110.848,-85.975,-211.572,-141.069,-230.69,-230.69,-174.56599999999997,-15.327,0.0,0.0,145.264,140.269,110.598,54.882,28.454,2.048,0.0,0.0,0.0,0.0,3.446,207.695,230.69,230.69,22.831,-230.69,-230.69,-230.69,-96.70299999999999,-230.69,-230.69,-59.57100000000001,0.0,0.0,91.448,96.167,65.266,16.087,0.0,0.0,0.0,0.0,0.0,0.0,144.215,230.69,230.69,202.827,-26.073,-224.27900000000002,-230.691,-230.69099999999997,-25.906,-230.69000000000003,-230.69099999999997,35.080999999999996,0.0,0.0,83.749,99.36200000000001,74.354,35.656,6.146,0.0,0.0,0.0,0.0,0.0,0.0,227.877,230.69,210.28900000000002,-17.928,-89.794,-203.593,-26.763,-230.69099999999997,-181.06400000000002,-182.26,-184.36599999999999,0.0,0.0,92.34899999999999,109.708,84.24799999999999,42.972,14.375,-8.682,-9.588,-15.489,-21.381999999999998,16.688,26.586,119.124,144.316,27.674,-147.129,-230.69,-127.034,-52.633,0.0,-141.95600000000002,0.0,0.0,10.749,68.145,159.763,128.958,95.226,35.46,8.486,-14.152999999999999,-19.379,-25.085,-33.688,3.049,13.589,102.119,123.74799999999999,-4.106,-188.53599999999997,-230.69,-230.69,-19.031,178.27900000000002,9.832,-230.69,-47.178000000000004,25.62,22.517,145.691,113.807,77.935,23.895,-3.0610000000000004,-25.326999999999998,-32.696,-41.688,-49.66,-13.593,1.112,93.148,117.47399999999999,-30.233,-129.668,-192.403,-85.375,-87.625,0.0,159.88299999999998,104.52,-218.915,-75.337,77.893,119.447,81.893,55.611000000000004,-1.486,-26.285999999999998,-47.05,-56.748999999999995,-65.525,-73.288,-34.591,-19.644000000000002,74.185,117.848,169.048,170.484,-101.65799999999999,-46.825,-206.388,-79.33800000000001,-117.805,-87.586,0.0,0.0,35.927,160.189,122.895,87.969,28.031999999999996,0.8170000000000001,-23.918000000000003,-33.421,-38.701,-46.628,-32.574,-23.468000000000004,16.129,43.489,-15.145,-139.464,-72.587,-24.291,-58.141000000000005,-43.042,0.0,0.0,0.0,29.642,37.330999999999996,148.363,110.604,85.824,46.132,8.788,-19.351,-29.976,-33.422,-39.36,-33.573,-22.285,20.593000000000004,9.89,40.209,-64.821,67.395,-26.296999999999997,71.944,26.660999999999998,-199.96400000000003,-182.489,-131.243,0.0,0.0,103.155,109.01700000000001,61.92100000000001,10.594000000000001,-9.365,-26.69,-30.324,-35.141999999999996,-42.2,-6.597,6.687,99.47399999999999,136.016,36.653,-179.628,-84.744,-45.797,0.0,-166.646,0.0,0.0,0.0,0.0,102.738,190.283,145.622,107.962,46.723,21.818,-1.365,-11.522,-18.868,-23.796999999999997,6.755,12.638,109.075,139.35299999999998,-15.453,-230.69,-230.69,-230.69,-185.34799999999998,-34.224000000000004,0.0,0.0,0.0,25.531999999999996,7.933,143.263,98.954,75.321,19.377,-8.867,-28.604,-35.65,-45.522,-50.058,-10.242,4.26,98.095,134.96,155.731,62.883,61.86,-176.653,-166.185,-27.375,-90.104,0.0,-56.263999999999996,230.69,147.041,164.435,108.81299999999999,73.093,16.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.962,101.488,0.0,0.0,-116.304,-230.69099999999997,-230.69000000000003,-230.69099999999997,-69.69,-230.69,0.0,0.0,0.0,114.37100000000001,77.992,45.391999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.289,230.69,230.69,16.418,-171.438,-224.666,-131.672,-230.69099999999997,-230.69099999999997,-176.517,0.0,0.0,21.72,162.531,113.884,81.684,24.048000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.376,169.394,216.437,-11.225,-224.833,-230.69,-230.69,-188.50400000000002,0.0,0.0,0.0,0.0,0.0,107.227,63.1,41.898999999999994,9.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.3,230.69,187.146,-31.621,-227.78,-230.69,-101.264,-230.69000000000003,73.08,105.969,-105.76700000000001,0.0,18.629,88.73100000000001,76.258,51.623000000000005,11.905,0.0,0.0,0.0,0.0,0.0,0.0,5.942,96.76100000000001,130.14600000000002,0.0,0.0,0.0,-230.69,-85.919,0.0,0.0,0.0,0.0,0.0,9.073,141.54,89.88,40.321999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,94.38600000000001,132.233,0.0,168.887,-162.718,-139.516,50.538999999999994,0.0,-0.997,0.0,0.0,0.0,84.0,107.096,54.336000000000006,21.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.293,107.296,0.0,0.0,-187.628,-230.69099999999997,-230.69099999999997,-230.69,-230.69,-199.33700000000002,0.0,0.0,0.0,149.89,83.34700000000001,33.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.857,230.69,230.69,230.69,-0.213,-230.69,-230.69,-230.69,-230.691,-230.69,-156.06199999999995,0.0,0.0,0.0,109.87299999999999,72.844,49.437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.689,208.03,230.69,86.229,-126.404,-230.69,-230.69,-208.822,-161.363,0.0,0.0,0.0,20.085,169.607,116.704,84.995,23.921,0.0,0.0,0.0,0.0,0.0,0.0,80.252,230.69,230.69,205.088,14.834000000000001,-186.63099999999997,-230.69099999999997,-230.69099999999997,-230.69099999999997,-230.69000000000003,-200.333,0.0,0.0,0.0,93.79899999999999,55.625,31.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.05,230.69,230.69,168.076,-70.505,-230.69099999999997,-230.69099999999997,-230.69,-230.69,65.464,-230.69,0.0,0.0,0.0,92.53299999999999,74.99600000000001,47.698,6.527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.86,116.24799999999999,0.0,117.62299999999999,-85.24,-220.136,-21.022,-144.262,-32.044000000000004,-92.12,0.0,0.0,40.839,171.36,113.488,78.176,15.864,0.0,0.0,0.0,0.0,0.0,0.0,12.482000000000001,230.69,230.69,230.69,52.588,-135.813,-230.69099999999997,-230.69,-230.691,-230.69,-230.69099999999997,-20.46,0.0,16.881,172.024,118.08200000000001,81.619,17.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,217.653,230.69,230.69,62.161,-138.719,-230.69,-230.69099999999997,-230.69,-230.69,-201.46599999999998,-14.095999999999998,0.0,83.333,193.38400000000001,132.44799999999998,94.537,30.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.302,230.69,230.69,81.3,-123.785,-230.69099999999997,-230.69,-230.69,-230.69,-230.69099999999997,-32.489000000000004,0.0,0.0,130.79399999999998,80.24,45.693000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.477,230.69,230.69,229.282,-174.82,-230.69099999999997,-230.69,-230.69,-230.69,-212.144,0.0,0.0,0.0,135.158,84.182,53.93899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.74200000000002,230.69,230.69,212.467,-9.452,-210.543,-230.69,-230.69099999999997,-230.69,-230.69,-166.96900000000005,0.0,0.0,0.0,99.428,55.368,34.281,0.0,0.0,0.0,0.0,0.0,0.0,0.312,14.552999999999999,56.826,205.033,230.69,110.635,35.186,-225.875,-230.69,-161.765,-140.409,-155.72299999999998,-22.938000000000002,0.0,32.003,131.007,112.32600000000001,87.479,47.983999999999995,20.796,-2.108,-5.974,-12.264000000000001,-17.159000000000002,20.778000000000002,34.122,126.40899999999999,160.929,18.928,30.695,-230.69,-50.098,-230.69099999999997,-85.865,-18.029,-230.69,-32.849000000000004,0.0,64.847,177.625,115.823,77.704,15.546,-12.949000000000002,-36.631,-45.193999999999996,-52.227,-58.338,-20.936,-8.392999999999999,83.571,119.14,57.316,-57.961000000000006,-88.18299999999999,-166.00599999999997,-31.069000000000006,-9.788,-101.566,-43.515,-20.564,188.144,137.151,187.22400000000002,127.34100000000001,93.715,30.91,1.6440000000000001,-23.006,-33.364000000000004,-39.394,-41.512,-1.518,11.435,101.572,134.69799999999998,108.82600000000001,112.917,31.338,-202.65099999999998,-230.69099999999997,-230.691,-230.69099999999997,-230.69,-184.313,39.201,103.337,186.812,128.62,94.84200000000001,36.855,7.9639999999999995,-22.4,-38.699,-46.258,-49.25,-9.323,5.775,99.02799999999999,135.74200000000002,48.239,-34.902,-228.234,-230.69099999999997,-151.035,-79.628,-58.729,0.0,0.0,43.75899999999999,102.208,164.862,105.985,76.03399999999999,18.701,0.0,0.0,0.0,0.0,0.0,7.242999999999999,22.022,114.726,152.359,24.881999999999998,0.0,-112.76299999999999,-230.69099999999997,-230.69,101.83200000000001,23.482,-190.04,0.0,0.0,108.728,214.03,155.172,115.92200000000001,52.56100000000001,27.552,9.535,6.6579999999999995,2.33,0.0,7.585,19.2,61.028999999999996,91.586,0.0,0.0,-183.84099999999998,-230.69,-230.69,-230.69099999999997,-230.69099999999997,-109.99799999999999,-89.85600000000001,0.0,66.108,156.94799999999998,105.604,80.748,41.907,14.045,0.0,0.0,0.0,0.0,0.0,0.0,40.788000000000004,38.063,0.0,0.0,-109.698,-37.251999999999995,-136.97299999999998,0.0,-62.838,0.0,0.0,0.0,41.826,139.005,115.613,88.02600000000001,46.007,16.062,0.0,0.0,0.0,0.0,0.0,0.0,18.925,14.31,66.579,230.69,150.22,-230.69,-230.69099999999997,-230.69,-230.69,-230.69,-140.64700000000002,0.0,30.564,129.236,108.20200000000001,83.141,44.031000000000006,14.897,0.0,0.0,0.0,0.0,0.0,0.0,80.73,116.73,140.13299999999998,116.916,107.471,-230.69,-207.123,-193.178,-230.69,-212.375,-7.731,0.0,89.15299999999999,172.27200000000002,112.42200000000001,78.562,20.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.0,230.69,230.69,62.38399999999999,-140.267,-230.69,-230.69099999999997,-230.69099999999997,-230.69,-175.062,0.0,0.0,111.45700000000001,181.043,120.64200000000001,84.95200000000001,24.673000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.752,184.572,230.69,73.578,-118.10600000000001,-230.69,-230.69099999999997,-230.69,-230.69,-175.922,0.0,0.0,108.07,194.03599999999997,138.624,101.134,38.785,11.556,0.0,0.0,0.0,0.0,15.033,29.73,124.346,161.336,61.053000000000004,53.211000000000006,-205.38400000000001,-230.69,-230.69,-230.69099999999997,-230.69,62.357,-95.22200000000001,0.0,34.973,133.332,94.684,69.936,20.664,0.0,0.0,0.0,0.0,0.0,0.0,173.25900000000001,230.69,230.69,188.638,-42.357,-230.691,-230.69099999999997,-230.69,-230.69,-230.69,-113.917,0.0,0.0,11.392999999999999,86.13799999999999,42.133,23.213,0.0,0.0,0.0,0.0,0.0,0.0,124.50399999999999,230.69,230.69,230.69,197.41400000000002,-45.367,-230.69,-230.69,-230.691,-230.69,-230.69,-110.90799999999999,0.0,0.0,41.898999999999994,93.971,70.961,47.763000000000005,9.329,0.0,0.0,0.0,0.0,0.0,0.0,220.87400000000002,230.69,230.69,230.69,-11.706,-230.69000000000003,-230.69,-230.69099999999997,-230.691,-192.475,-182.78400000000002,0.0,0.0,104.564,187.382,130.282,93.346,31.548000000000002,2.327,-22.914,-33.76,-41.208,-45.023,-5.119,8.754,99.991,137.661,100.42299999999999,124.15299999999999,-176.975,-146.607,-21.419,-230.69,-230.69,-180.34799999999998,0.0,0.0,116.43299999999999,181.97400000000002,123.084,84.979,21.881999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.274,121.155,0.0,0.0,-29.895,-210.821,-230.691,-229.65400000000002,-5.303999999999999,0.0,0.0,215.835,168.66400000000002,181.57,128.178,95.42299999999999,37.562,9.923,0.0,0.0,0.0,0.0,0.0,1.032,92.80799999999999,133.37,12.645999999999999,0.0,-134.638,-230.69,-230.69,-230.69099999999997,-230.69,-175.38400000000001,0.0,0.0,140.05,198.794,136.101,98.291,31.866,3.202,0.0,0.0,0.0,0.0,10.293,24.99,117.139,155.85,77.38,73.042,-133.857,-230.69,-230.69,-230.69099999999997,-230.69,-207.778,0.0,0.0,110.559,177.041,123.71,92.38,38.008,16.137,0.0,0.0,0.0,0.0,0.0,9.464,139.114,230.69,230.69,9.072000000000001,-198.317,-230.69,-230.69,-230.691,-230.69,-188.64700000000002,0.0,0.0,84.85799999999999,147.393,101.73899999999999,82.25200000000001,49.246,27.761,6.954,0.0,0.0,0.0,0.0,0.0,41.659,173.625,230.69,230.69,-230.69099999999997,-230.69099999999997,-230.69,-230.69099999999997,-230.69,-156.274,0.0,0.0,39.021,110.53299999999999,94.42,73.643,34.269,7.581,0.0,0.0,0.0,0.0,9.978,13.934000000000001,98.109,176.582,230.69,8.024,-227.468,-230.69,-230.69099999999997,136.766,-230.69,-230.69099999999997,0.0,0.0,44.568000000000005,100.947,48.39,15.693,0.0,0.0,0.0,0.0,0.0,0.0,36.614000000000004,230.69,230.69,230.69,230.69,7.895,-209.65599999999998,-230.69099999999997,-230.69,-230.69,-230.69,-177.30800000000005,0.0,0.0,64.908,112.221,54.448,17.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.592,101.12700000000001,154.099,28.022,-175.968,-230.69,-103.07600000000001,20.189,-177.144,5.358,-5.962999999999999,12.140999999999998,100.74600000000001,125.54,73.048,40.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.847,230.69,230.69,40.356,-30.459,-230.691,-230.69099999999997,-230.69099999999997,-230.69099999999997,-226.049,-17.197,0.0,88.12200000000001,133.94799999999998,74.681,36.181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.06,104.90899999999999,50.208,0.0,31.682,-26.118000000000002,-159.892,-230.69099999999997,-176.458,-59.876000000000005,0.0,131.67700000000002,136.553,140.00799999999998,81.95,41.67100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.517,5.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.337999999999999,65.922,62.176,107.694,60.361000000000004,32.36,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.229,178.13400000000001,-119.071,-230.69099999999997,-230.69099999999997,-230.69,-230.69,-230.69,-37.203,0.0,0.0,21.95,76.538,58.518,36.717,0.958,0.0,0.0,0.0,0.0,0.0,24.316999999999997,230.69,230.69,230.69,230.69,35.107,-218.83599999999998,-230.69099999999997,-230.69,-230.69099999999997,-230.69099999999997,-168.12900000000002,0.0,0.0,104.07700000000001,154.71200000000002,100.99600000000001,72.092,15.636,0.0,0.0,0.0,0.0,0.0,15.638,25.754,186.862,230.69,230.69,39.72,-209.575,-230.69,-230.69,-230.69099999999997,-230.69,-177.389,0.0,0.0,95.54899999999999,134.30200000000002,83.16,57.169,3.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.919,129.74200000000002,136.049,63.021,230.69,-230.69,-230.69099999999997,-230.691,-230.69,-211.645,-1.631,0.0,107.789,150.65200000000002,99.662,73.889,23.171,2.633,0.0,0.0,0.0,0.0,14.651,29.003,115.785,154.026,225.327,110.775,-106.25200000000001,-230.69,-230.69,-230.69,-230.69,-203.362,0.0,0.0,116.463,153.947,102.59100000000001,72.39699999999999,16.819000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.323,151.79399999999998,230.69,129.891,-83.523,-230.69,-230.69,-230.69,-230.69,-176.625,0.0,0.0,91.587,130.38299999999998,80.782,53.467,4.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.267,230.69,24.195,-196.47099999999998,-230.69,-230.691,-230.69,10.279000000000002,114.238,-138.575,0.0,51.367,73.32300000000001,30.551,6.912000000000001,0.0,0.0,0.0,0.0,0.0,0.0,118.803,230.69,230.69,230.69,203.84099999999998,-65.679,-230.69000000000003,-230.69,-230.69099999999997,-230.69099999999997,-230.69,-90.596,0.0,0.0,40.274,73.22399999999999,55.64,33.743,4.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.646,83.431,195.88099999999997,118.257,-97.035,-12.652999999999999,-49.966,-230.69099999999997,-41.604,-230.69,-11.959000000000001,0.0,191.606,148.455,138.814,88.046,49.257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.323,19.98,85.3,-130.441,-6.412999999999999,-230.691,-140.519,-134.993,-220.3,0.0,0.0,205.46099999999998,147.21200000000002,132.53799999999998,77.321,38.955999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.111999999999995,230.69,230.69,56.887,-160.145,-230.69,-230.69,-230.69099999999997,-230.69000000000003,-226.82,0.0,0.0,172.576,126.304,109.87899999999999,61.998000000000005,35.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.661,230.69,230.69,65.592,-161.76,-230.69,-230.69,-230.69,-230.69,-225.204,0.0,0.0,160.716,119.955,102.30799999999999,48.151,25.958000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.477,230.69,230.69,71.921,-145.701,-230.69,-230.69,-230.69,-230.69099999999997,-230.69,-10.573,0.0,152.991,91.59100000000001,75.194,23.128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.87799999999999,230.69,230.69,179.925,-74.9,-230.69099999999997,-230.69099999999997,-230.69099999999997,-230.69,-230.69099999999997,-0.79,-4.04,0.0,17.954,27.285999999999998,13.422,0.7290000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.744,230.69,230.69,230.69,23.439,-148.124,-230.69,-209.81599999999997,-183.878,-153.205,-24.303,0.0,0.0,57.518,41.211000000000006,25.894000000000002,10.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.322,230.69,230.69,59.786,-144.588,-230.69,-112.179,-112.81200000000001,-206.817,0.0,0.0,169.583,108.288,94.48200000000001,39.955999999999996,5.56,-49.076,-69.96,-85.65100000000001,-87.96,-89.069,-83.32700000000001,0.0,0.0,61.053999999999995,86.37100000000001,67.76,35.080999999999996,-90.20100000000001,-84.21,-104.10799999999999,0.0,0.0,0.0,174.715,202.85299999999998,123.94200000000001,114.01100000000001,66.351,36.262,-21.342,-46.848,-66.928,-72.327,-75.157,-77.372,-37.784,-18.622,69.79,36.567,-200.702,4.857,-208.544,-97.346,0.0,0.0,34.364000000000004,70.801,-71.844,192.333,135.422,128.499,84.33,56.483000000000004,2.119,-19.894000000000002,-38.154,-41.341,-42.574,-46.718,-8.829,7.725,94.854,135.81799999999998,126.406,-9.581,-155.741,-230.69,-194.71900000000002,-60.434,-51.975,15.370999999999999,129.15,213.916,134.03,122.76100000000001,74.796,47.411,-4.212,-25.015,-42.95,-49.07,-52.371,-55.256,-15.669,-2.9530000000000003,82.22,63.806000000000004,-45.251999999999995,-117.307,0.0,-230.691,-70.988,0.0,0.0,-6.3260000000000005,193.19099999999997,209.62400000000002,123.564,113.23100000000001,66.512,37.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-185.92,-230.69099999999997,-230.69099999999997,-230.69,-230.69099999999997,-201.044,0.0,0.0,99.59100000000001,83.368,72.209,31.329,12.987,0.0,0.0,0.0,0.0,0.0,0.0,182.899,230.69,230.69,229.937,3.1660000000000004,-230.69099999999997,-230.69,-230.69099999999997,-230.69,-147.661,-230.69,-8.613,0.0,76.59100000000001,58.202,45.742,30.873,0.8290000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.777,13.204,56.106,16.833,0.0,0.0,0.0,-53.868,-30.044,0.0,174.574,219.09599999999998,131.96200000000002,117.24700000000001,56.723,17.394000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.871,22.624000000000002,39.421,-108.988,-230.69099999999997,-230.69099999999997,-230.69099999999997,-230.69000000000003,-183.162,0.0,0.0,212.06400000000002,113.132,90.985,36.696,3.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.9,230.69,230.69,94.536,-133.887,-230.69,-230.69,-230.69099999999997,-230.69099999999997,-227.364,-14.748,0.0,191.083,102.865,93.321,48.227,21.52,0.0,0.0,0.0,0.0,0.0,0.0,27.78,230.69,230.69,230.69,-2.733,-230.69,-230.69,-230.69,-230.69099999999997,-230.69099999999997,-153.541,0.0,0.0,52.831,38.923,28.816,16.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.78400000000002,230.69,230.69,230.69,131.692,-113.02600000000001,-230.69,-230.69099999999997,-230.69099999999997,-230.69099999999997,-230.69,-41.266999999999996,0.0,218.74599999999998,130.756,112.523,59.903999999999996,28.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.768,230.69,230.69,-16.528,-220.702,-230.69,-230.69,-230.69,-230.69,-149.734,0.0,0.0,81.202,62.663000000000004,45.815,1.786,0.0,0.0,0.0,0.0,0.0,0.0,83.365,230.69,230.69,230.69,209.965,-32.693000000000005,-230.69,-230.69,-230.69,-230.69,-230.69,-123.581,0.0,0.0,24.671999999999997,16.554000000000002,4.998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.913999999999994,69.517,15.009,128.29399999999998,-104.73100000000001,-68.71600000000001,-165.937,0.0,0.0,31.017,101.324,190.351,109.075,98.88,47.158,14.669,-41.32,-62.685,-80.039,-82.86,-83.941,-84.15799999999999,-42.263000000000005,-29.564,55.358000000000004,45.831,103.384,66.49,37.85,-2.4019999999999997,19.171,8.207,45.403,54.648999999999994,-28.286,214.27599999999998,125.307,114.912,65.902,37.895,-15.322000000000001,-38.593,-8.937000000000001,0.0,0.0,0.0,0.0,0.0,57.998000000000005,71.23,0.0,-67.748,-230.69099999999997,-230.69099999999997,-230.69099999999997,-230.69,-190.165,-13.242,0.0,198.104,122.51100000000001,114.541,68.634,41.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.976,99.94,0.0,0.0,-197.71900000000002,-230.69099999999997,-104.956,0.0,0.0,0.0,0.0,230.69,141.711,120.573,61.363,21.444000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.998999999999995,74.307,15.462,0.0,-69.722,-230.69,-222.83,-162.085,-19.675,0.0,0.0,137.50799999999998,57.008,50.571999999999996,4.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.93,230.69,-185.56599999999997,-230.69,-230.69,-230.69099999999997,-230.69,72.792,-184.33900000000003,0.0,18.840999999999998,13.686,7.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.65,230.69,230.69,230.69,230.69,35.015,-191.81799999999998,-230.69099999999997,-230.69,-230.69,-230.69,-132.07399999999998,-63.071999999999996,0.0,17.340999999999998,10.899000000000001,1.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.954,61.424,0.0,85.639,81.516,-93.719,-133.00799999999998,-102.571,0.0,0.0,4.743,183.732,107.11399999999999,97.11,46.396,15.270999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.364,55.922,0.0,56.227,-148.393,-230.69,-135.011,-162.409,0.0,0.0,46.818999999999996,168.114,88.20200000000001,78.429,29.179000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.529,52.333999999999996,0.0,-36.904,-209.623,0.0,0.0,-49.97,-131.356,0.0,0.0,177.303,92.28,78.012,28.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.258,54.321999999999996,0.0,-55.12,58.687,0.0,-38.368,-230.691,0.0,125.78399999999999,150.125,156.67,72.64699999999999,64.169,17.53,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.898,78.101,24.373,-55.777,-230.69099999999997,-230.69,-230.69099999999997,-230.69,-208.169,-23.653000000000002,0.0,140.365,66.179,60.155,13.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.154,230.69,230.69,74.344,-125.197,-230.69,-230.69,-230.69,-230.69,0.0,0.0,0.0,46.996,35.367,26.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.13299999999998,230.69,230.69,187.313,53.5,-185.86599999999999,-230.69099999999997,-230.69099999999997,-230.69,-172.69400000000002,-57.158,0.0,10.176,6.367999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.637,64.779,0.0,-68.293,125.195,-50.628,-18.315,39.563,-176.28599999999997,0.0,0.0,186.395,100.288,86.43299999999999,34.508,3.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.274,230.69,230.69,173.088,-76.363,-230.69099999999997,-230.69,-230.69,-230.69,-230.69,-77.988,0.0,173.66400000000002,96.787,88.527,40.578,10.774000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.6,227.34400000000002,161.18200000000002,-81.779,-230.69099999999997,-202.88099999999997,-135.44299999999998,-110.559,-184.00099999999998,0.0,0.0,197.33599999999998,111.59700000000001,101.214,46.574,6.444,-53.31399999999999,-75.264,-91.679,-94.18700000000001,-94.803,-94.294,-11.912,0.0,51.451,82.602,6.624,-122.237,-34.321999999999996,0.0,119.78299999999999,38.189,106.181,102.07600000000001,119.34899999999999,200.868,115.885,103.259,50.345,16.163,-41.351000000000006,-65.02199999999999,-83.637,-88.47,-91.07600000000001,-92.875,-52.426,-38.907,49.982,81.127,108.065,95.74799999999999,-21.07,-90.95200000000001,36.52,6.845,-85.62200000000001,-12.873,77.657,189.546,105.206,92.786,40.934,7.106,-9.947000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.937999999999999,0.0,-124.943,-230.69,-230.69,-230.69099999999997,-230.69,-230.69,-31.331,0.0,88.376,73.30199999999999,59.211000000000006,14.752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.73,230.69,230.69,230.69,55.425,-186.355,-230.69099999999997,-230.69000000000003,-230.69,-230.69,-200.609,0.0,0.0,74.922,58.87,41.111999999999995,22.250999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.846000000000004,230.69,230.69,230.69,189.88099999999997,-68.818,-230.69,-230.69099999999997,-230.69099999999997,-230.69,-230.69099999999997,-37.472,0.0,188.69099999999997,112.115,103.13600000000001,54.091,21.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.001,230.69,201.622,-34.022,-213.44299999999998,-230.69,-230.69,-230.69099999999997,-174.015,-1.205,0.0,210.22299999999998,117.473,100.975,49.973,18.131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.17100000000001,180.84799999999998,197.5,-30.529,-204.041,-230.69099999999997,-230.69099999999997,-230.69099999999997,-51.721000000000004,-45.827,0.0,111.23,49.512,43.123000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.07399999999998,230.69,230.69,210.205,-33.91,-213.7,-230.69,-230.69099999999997,-230.69099999999997,-187.148,0.0,0.0,142.387,65.168,53.667,5.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.821999999999996,62.402,0.0,0.0,0.0,6.745,0.0,0.0,0.0,0.0,0.0,137.6,73.021,63.49100000000001,14.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.225,29.693,22.991999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.124,230.69,43.885,-230.69099999999997,-230.69,-230.69099999999997,-230.69000000000003,-230.69,-156.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.31200000000001,230.09099999999998,230.69,230.69,230.69,151.393,-117.17200000000001,-230.69,-230.69099999999997,-230.69,-230.69099999999997,-230.69,-39.102,0.0,11.207,5.52,-8.637,-9.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.478,81.785,70.467,83.75,-141.36700000000002,-112.14200000000001,-67.539,1.6480000000000001,-1.834,0.0,42.007,146.871,63.941,51.394,1.1440000000000001,-27.459,-76.27600000000001,-91.46,-104.61399999999999,-40.022,0.0,0.0,0.0,0.0,43.108999999999995,73.089,70.617,-32.239000000000004,-166.882,0.0,0.0,-8.783,0.0,0.0,124.086,152.82299999999998,75.399,65.887,18.627,-6.599,-57.355,-71.428,0.0,0.0,0.0,0.0,0.0,0.0,42.00899999999999,75.78699999999999,62.669,0.0,18.784000000000002,0.0,0.0,0.0,0.0,0.0,145.787,160.984,89.49,82.795,32.887,3.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.773999999999994,81.55,16.977999999999998,0.0,0.0,-47.18899999999999,-230.69099999999997,-230.691,-230.69099999999997,-44.879,0.0,120.67399999999999,84.906,75.658,29.374000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.778000000000002,-230.69099999999997,-230.69,0.0,0.0,0.0,0.0,0.0,42.216,37.273,26.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3939999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.73,27.176,17.075,6.05,183.52599999999998,230.69,230.69]
new object=isource.isource_newbattery675_1_shape bus1=675.1 phases=1 angle=240.000000 amps=0.09612102534599307 yearly=newbattery_675_1_shape
new object=isource.isource_newdiesel675_1_shape bus1=675.1 phases=1 angle=240.000000 amps=0.11458333333333334 yearly=newdiesel_675_1_shape
new object=isource.isource_solar675_1_shape bus1=675.1 phases=1 angle=240.000000 amps=0.33729650000000005 yearly=solar_675_shape
new object=isource.isource_newbattery675_2_shape bus1=675.2 phases=1 angle=120.000000 amps=0.09612102534599307 yearly=newbattery_675_2_shape
new object=isource.isource_newdiesel675_2_shape bus1=675.2 phases=1 angle=120.000000 amps=0.11458333333333334 yearly=newdiesel_675_2_shape
new object=isource.isource_solar675_2_shape bus1=675.2 phases=1 angle=120.000000 amps=0.33729650000000005 yearly=solar_675_shape
new object=isource.isource_newbattery675_3_shape bus1=675.3 phases=1 angle=0.000000 amps=0.09612102534599307 yearly=newbattery_675_3_shape
new object=isource.isource_newdiesel675_3_shape bus1=675.3 phases=1 angle=0.000000 amps=0.11458333333333334 yearly=newdiesel_675_3_shape
new object=isource.isource_solar675_3_shape bus1=675.3 phases=1 angle=0.000000 amps=0.33729650000000005 yearly=solar_675_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
