new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.422359553035673,28.569139823682104,40.32778883076378,123.92377827548748,28.417734475681687,66.40923385239947,99.34964095102423,106.96338117373811,53.44383924986895,3.5430350494948395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.72404360961218,62.79124566033016,87.8923035770919,3.4673323754946326,188.67429908271413,67.4645740998479,244.98209791035325,168.47292809604494,88.94764382454032,7.61299069128815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51491684651516,169.07555136234365,224.63007110710947,95.20398263523067,169.30190985291853,168.84919287176874,137.94376359404066,119.77737042826821,62.86619880290461,4.9753896040928165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35501087523254,252.82219662364201,358.95509697765505,425.2136750134799,450.46613827824194,438.55608392315986,385.7905706135898,295.71263339902663,161.1604995064804,31.659457892027188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00372891884308,267.746866373069,376.74522536770377,442.7774449129537,466.8981157248414,450.3904356042418,393.8562782860279,300.23530602196973,162.6685567350786,30.905429277728096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82696832808116,224.5543684331093,352.0204322266657,315.4620369359718,356.61880752360906,367.8505359383923,369.28214096156455,280.18459085187527,151.6631868108703,28.342781333107226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25932288267911,95.58099694238025,341.5427324261818,391.745597791131,350.8144361626427,335.88976641321574,283.1242531036457,144.7277725284553,76.43421667173382,8.140660815012366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99298907042643,228.4744177897536,60.30355085828375,79.44958159750445,177.8195849750804,206.01096096018722,168.77349019776855,109.37537330178432,58.04221454681222,6.709055791840133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70629283162201,231.18772155094916,123.92377827548748,263.6012080572754,206.463677941337,96.4099786992538,123.62171711091239,103.42034612424327,53.59449506644361,25.3274164073366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65983031545436,115.33040047932535,185.81033950494387,318.4774018617424,184.82920286864416,241.3641097182839,245.1335032583537,197.7945974711747,110.35501087523254,19.372389229795562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51103661601556,268.95361196851786,376.4431642031286,441.194434541781,465.0137937205194,450.46613827824194,397.85128078524656,309.73336824900565,183.84956529519593,45.30317843485658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23933287955452,254.9328771185389,357.749100913632,433.807052809642,460.3404652810017,450.08912397109253,398.83166789012046,301.96897220971704,179.55325116282773,44.62485249455769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.8273407515083,252.06816800934294,354.96009447843625,327.4470444336283,363.47851913202385,330.53736250197346,298.2752813436475,237.9724800167895,141.18548701038617,34.147152694073604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75514588458059,108.39498619691032,196.43794559057693,250.4094549641701,286.89289711228963,263.2991468927004,155.7331424526636,126.78773785325768,71.5345297416412,11.683695864507202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.121420343313503,64.75052080722662,300.76297614569387,374.93585650595617,433.0530241953429,429.5856918198483,383.75559279269316,299.6319332242453,174.65356423273514,44.172135513407945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87731107474842,232.09240598182294,327.3713417596281,276.8679142929553,325.4120666127316,423.70636731630736,256.0631705085617,116.98836399307247,65.50454942152571,11.834351681081875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.2696903076686,248.37447714327334,362.5738347011501,441.8727604820799,458.6825017672545,446.9231032287472,396.87164321179836,312.2960161936264,182.86992772174773,47.63946788890258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76700300327872,254.0274431562394,367.5484747738172,435.31436050681435,462.45114577589857,450.8424030539659,404.63528971966116,316.8186888165696,186.11090160666743,49.14752511750076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94838867139465,266.6915261256205,374.0311720750824,437.95271112543554,479.7885571847975,467.5014885225658,415.4907533587205,317.79907592144355,195.53401069112888,53.59449506644361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76275503392333,260.43518731493015,364.1568450723227,426.4196710775029,449.7121096639429,436.21904493768824,388.8816382133607,306.6423006492348,185.80958997351814,49.97650687437432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.076447520854543,75.30392328171092,114.04870174130204,65.12753511437616,188.8249548992887,50.353521181523874,52.53915481899519,0.7540286142990922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.739408535382804,81.48455941840109,230.28378665150115,245.9624850152272,464.3354677802205,454.3104849608862,214.68004143034955,186.26230695466788,108.32003305433588,24.045717669313298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.3573967274521,81.33390360182644,94.5256566949318,235.25842672416823,496.3719399793973,488.0049206738101,435.5407189973893,343.80406873765327,207.44406504621097,58.795493629685566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37574572521146,273.8525493671847,381.64491229779634,446.2447772884483,473.1552040669576,461.69711716159946,413.5307286803984,327.82405874077784,205.33263501988836,60.15289504170909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49642122167063,261.71688605295344,364.0811423983226,426.721732242078,452.42541342513834,440.06339162033237,395.137977024051,315.31138111939714,197.11627153087582,58.11716768938668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62059984063087,180.23157710312665,207.74537667936025,308.3759668369821,345.2364232922512,330.8394236665485,301.21494359541794,221.53900350733866,135.68242728256917,38.744778459591124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.4703164474834,218.37373229641906,211.58897383057874,393.0265469977285,414.6610220704213,300.8379292882684,41.76014338536175,292.4716595141069,172.76924222841316,48.61985499377655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.45845932878524,42.589125142235304,64.22285068350239,99.27468780844976,78.394241350056,54.42347682331719,55.17750543761627,21.407367050692212,11.00536992420832,0.2263584905748766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52640154178616,271.3648545651383,377.80056561515215,443.60642666982716,470.44115077433634,459.96345097385216,416.16907929901953,334.4574118586178,205.86030514361258,65.20323778837637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.27006273109578,261.4905275623786,365.89051126007007,428.6060542464,454.8381550846105,445.4907486741492,401.16795734416655,257.4955250631598,171.33688767381517,64.75052080722662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.936159129269356,113.29467312700294,192.89566007250784,195.23194952655382,251.16348357846917,237.21845140249042,214.15237130662535,154.07517893891648,94.5256566949318,27.136785269084125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.45069886778597,273.55123773403534,387.67489261791184,454.1590796128857,482.2005493128437,473.83353000725646,425.5906893206294,343.0507896547799,213.62470118290116,71.30892078249208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.9034158489357,266.314511818471,369.433546309565,432.9023683787682,458.75745490982905,451.67213434226505,409.00805605745535,331.06578215712335,213.54899850890098,72.66557266308983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99873141806192,107.5660044400368,252.29452649991785,313.5020122576495,357.749100913632,350.43742185549314,301.89401906714255,86.45994902249392,62.489184495755076,41.23247326163753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80660590152938,258.3245068200333,362.27252306800085,472.0241611455089,471.64714683835933,432.14833976446914,351.41780896036715,221.7653619979135,78.01722704290646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55026709083897,238.80071224223735,357.22143078990774,477.1502065661764,403.20293516506325,453.25514471343774,444.96307855042494,345.6134375994007,133.57174678767228,64.97687929780149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88156372867526,87.43958659594215,65.88156372867526,99.27468780844976,65.73090791210058,274.45517263348336,249.9574875144461,181.43757316714976,63.016854619479304,8.668330938736581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899686930092609,31.659457892027188,49.52378989322456,177.21621217735603,213.32338954975177,99.34964095102423,143.89879077158173,62.71554298632995,38.06645251929224,71.68593508964163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20674091087743,29.699433213705,115.17974466275066,225.61045821198343,206.915645391061,258.8521769437575,282.8986441444966,341.1657181190322,220.55936593389043,79.1482699643551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.026104774187264,63.5445247432035,118.87268599739444,442.7017422389535,166.13513957914748,165.23120467969946,187.5440056926912,141.10978433638596,3.4673323754946326,73.57025709396362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.026477197614426,177.89453811765492,384.50887187556657,458.9838134004039,484.5368387668897,482.2005493128437,438.17906961601034,356.6937606661836,230.88640991779985,87.06332182021835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739036111955635,146.76349988077766,292.92362696383094,401.31861316074134,464.86313790394485,491.4722530493047,481.2201622079697,437.5007436757115,357.599194628483,238.80146177366308,91.51029176916119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.96539460253051,141.4867986435355,282.2945218153463,384.13185756841705,446.2447772884483,472.8531429023825,465.6921196608184,437.9534606568613,347.0457921539987,230.43444246807584,88.72128533396544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357024304024936,148.72277502767412,292.9993296378311,407.8762636045809,457.2501472126566,482.2755024554182,405.16295984338535,384.2083097738429,294.5066373350035,232.54512296297273,50.20286536494919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.301311633149339,82.61560233984973,189.12626653243808,267.29414939191923,304.30601119518883,359.18145546823,380.13685506919813,252.82144709221623,222.36873479563792,157.61821398841127,53.44383924986895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.617988192069302,133.11977933794827,266.9178846161954,374.0311720750824,439.3093630060332,466.4461482751174,459.2851250335533,418.80668038621485,338.52811703183676,216.64006610867176,83.74664526129837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82435667951957,28.11642284253235,89.17325278368943,124.75276003236102,133.04407666394803,161.08554636390593,102.59136436736974,89.02259696711478,94.75201518550668,35.20174341009629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1856336374713248,97.23896045612736,172.99560071898804,223.95174516681058,338.67877284841154,386.996566677613,302.79795396659057,374.55884219880664,141.33614282696084,48.393496503201675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.905056854300929,49.3731340766499,106.43571105001388,187.61895883526566,259.68115870063116,502.2512644829381,484.9138530740392,441.79705780807967,363.1015048248743,244.98209791035325,98.82197082729999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352026803243785,150.9848608705714,292.0189425329571,393.1022496717287,454.8381550846105,476.77319225902687,467.35083270599125,427.4000581823769,351.1164973272178,237.21845140249042,96.18362020867892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.543407472922002,57.4388417490878,240.3087694708355,290.4359321617844,449.1844395402187,472.77818975980796,464.4111704542207,424.00767894945676,348.02542972744703,235.48478521474308,91.43533862658671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216363489012572,30.528414970578556,150.23083225627232,141.33614282696084,195.1562468525536,267.89752218964367,218.44868543899355,278.6772831547029,137.34114032774198,42.81548363281018,0.07570267400020707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9200493566443853,1.9600246783221926,23.59375021958929,153.01983869146804,106.209352559439,245.05780058435343,265.8617948373212,176.01021611333286,19.297436087221097,90.45495152171276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211738411658594,170.50715638551588,322.77371599411066,432.374698255044,500.6682541117655,525.6186562119526,497.1252190622707,454.2355318183117,374.0319216065082,256.7414964488607,108.54639154491078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.794748782831242,167.19122935802167,307.3963292635338,407.4999988288572,468.2555171368649,492.5275932967531,482.2755024554182,439.988438477758,363.32786331544924,248.67578877642273,104.70204486226658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.146030739220684,151.36187517772095,237.44406036163957,327.9747145573525,397.85128078524656,398.0776392758215,398.22829509239614,238.72575909966284,167.26618250059616,229.30339954662716,100.48068387247284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.929667250208112,93.09330214033382,209.17698170253254,249.73112902387112,304.3052616637631,296.9935826056242,366.4931345263688,272.4201948125867,137.5667492868911,43.04184212338505,42.66482781623551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.36739172901441,114.57637186502627,154.37649057206582,255.76185887541243,355.1864529690111,350.2867660389185,322.3209990129608,279.05354793042665,269.8575468679659,156.63782688353734,36.332786331544916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437724478806297,68.97188179702033,181.8145874742993,187.61820930383993,234.80570974301847,285.76260372226676,331.8190612399967,292.92362696383094,259.4548002100562,188.14662895898982,58.41922885396177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.619482570349376,169.9045331192172,304.68227597091266,401.16795734416655,455.59143416748384,493.13021656305176,478.65751426334884,430.6410320672967,347.2721506445736,227.1927190517303,98.67131501072534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78475378126893,182.04094596487417,328.3517288645021,433.95770862621663,498.5575736168686,523.4330225744812,513.1816812645719,420.84240773853725,386.3939434113143,245.2841590749283,117.74239260737154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80511620782071,166.43720074372257,284.02893753451946,434.71173724051573,492.5275932967531,513.4829928977214,498.7839321074435,444.8881254078505,346.0661545805505,230.43444246807584,99.04832931787489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06645251929224,17.035350244323823,332.79869881344496,145.78311277590373,178.49791091537926,246.18809397437636,526.5990433168265,469.91348065061203,387.67489261791184,260.35948464093,117.28967562622181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.137157692511295,187.46830301869096,325.78833138845545,422.4246685782841,481.2201622079697,504.43764765183516,496.2212841628226,451.0695110759665,375.9162436108302,261.0378105812288,117.74239260737154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.69980563713216,198.17161177832423,342.59807267363016,448.20480196677045,511.3723124028244,535.6443885627126,523.357319900481,477.3765650567513,383.227922668969,268.2745364967932,122.86843802803904,6.256338810690379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22747576085638,193.3476275222318,335.9647195557902,434.6360345665155,491.39655037530446,494.4876179750753,484.3112298077406,439.988438477758,360.16184257310397,251.38984206904405,113.21971998442848,4.296314132368187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47344714655729,173.82458247586158,329.1807106213757,429.736347636423,486.6475192617865,505.9449553490076,499.1609464145931,432.5261036030445,356.01618425731033,246.41445246495115,110.50566669180719,3.844346682644177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65983031545436,190.93563539418562,327.4470444336283,427.62566714152604,486.1198491380623,511.8999825265487,503.1559489138118,459.28587456497905,382.2482850955208,258.24880414603314,117.74239260737154,6.7840089344145955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43846932566062,164.10016175825083,327.3713417596281,380.89088368349724,480.8438974322459,499.23589955716744,487.32659473351106,443.0030538721027,362.4988815585757,185.65893415694345,113.29467312700294,5.728668686966164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.48881207232791,185.73463683094369,251.69115370219336,291.34061659265825,309.5070097584307,453.4807536725869,490.11560116870686,302.42093965944105,357.7498504450577,242.7207615988817,112.01372392040538,5.126045420667486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47844464733844,145.25619218360518,280.10888817787503,416.6202972173178,477.6778766899006,380.8151810094971,416.3946882581686,359.8605309399546,327.0700301264787,237.44480989306533,113.59673429157802,6.406994627265049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42810190067116,126.48642622010833,126.8634405272579,72.13790253936563,194.2523119531056,263.4505522407008,489.88924267813206,445.94271612387314,370.4131838830131,258.475162636608,116.23508491019912,8.36701930558724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.800491130466725,198.92564039262328,332.0454197305716,321.944734237237,484.6125414408898,502.4019202995128,494.7889296082246,452.9538330802884,377.1971928174278,264.7315014472983,120.98336649229131,9.87432700275968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.212483258512925,198.47292341147354,325.4120666127316,414.7359752129957,481.06950639139507,503.60791636353594,490.19055431128135,389.2579029890846,372.4489112353355,253.8767873396647,120.68205485914196,9.799373860185218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.45920417563956,194.77923254540403,284.7822166173928,308.45166951098236,395.5142417997749,440.89237337720596,394.15758991917704,383.30287581154346,327.0700301264787,160.7085320567564,77.03758946945824,3.844346682644177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839349181863025,32.71479813947562,51.71017306212163,97.46531894670224,52.237843185845854,34.67407328637207,118.94838867139465,164.77923722997545,12.512677621380758,93.24395795690852,44.24783818740816,0.07570267400020707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20674091087743,97.08830463955267,155.35687767693977,145.55750381675458,217.84531264126912,177.21621217735603,166.66355923429742,181.96599282229968,175.331890173034,54.122165190167834,25.026104774187264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271703736461001,39.27244858331534,146.61209453277723,212.34300244487784,358.4281763853566,491.92422049902865,397.2479079875221,386.0918822467392,361.0665270039777,157.61821398841127,75.68093758886047,4.522672622943063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01185711869813,72.74127533709004,223.42407504308633,354.432424354712,503.60791636353594,524.2620043313547,518.7596941349635,478.9595754279238,400.48963140386775,146.98910883992679,74.17288036026227,6.10568299411571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90229857865418,241.89177984200816,383.15221999496873,483.7835596840163,539.2623767547819,558.1827985348534,548.6097831652431,497.3523270842713,412.3239830849496,289.9082620380603,135.68242728256917,14.774013932852286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92191147378021,233.22269937184586,364.30750088889744,453.782814837162,503.3823074043868,517.1766837637908,513.3323370811465,462.7524574090479,381.7206149717966,269.17922092766696,130.78274035247654,14.095687992553408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.942273900332,226.66504892800612,352.6987581669647,457.85277047895516,511.6736240359738,282.82294147049635,524.11134851478,475.56794572642946,397.32361066152237,273.17422342688576,133.87380795224738,16.809741285174688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81123097888336,222.67004642878726,350.43742185549314,440.9680760512062,236.91713976934108,403.3535909816378,410.7409727137769,308.97933963470655,197.34263002145065,153.54750881519226,75.75589073143493,7.16102324156414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517675122161911,18.844719106071345,20.654087967818874,69.95226890189431,155.50753349351447,213.2476868757516,274.30526634833444,216.41370761809688,214.15237130662535,101.53602411992128,50.95614444782254,3.240973884919755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.316676558919963,14.246343809128078,53.36813657586874,82.84196083042461,85.78162308219503,91.66094758573587,63.016854619479304,71.15751543449167,61.283188431731986,33.46807722234897,15.453089404576925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4323545545979772,1.3566518805977699,23.895061852738625,40.25283568818931,71.38387392506654,51.258205612397624,61.20823528915752,36.78475378126893,75.07756479113603,62.18787286260573,30.076447520854543,0.7540286142990922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.6359647664015,222.74574910278747,342.9750869807797,427.2486528343765,268.2745364967932,232.24306179839763,311.24067594617804,244.53013046062918,386.996566677613,127.46606379355656,131.5367689667756,17.638723042048248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.689065788715528,111.41035112268096,223.95174516681058,256.7414964488607,224.10240098338522,244.4551773180548,287.34561409343945,246.6408109555261,330.76372099254826,189.35262502301296,97.08830463955267,13.493064726254728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45495152171276,236.163111155042,322.99932495325965,378.62954737202574,442.47538374837853,463.05376904219725,444.5860642432755,404.5603365770868,330.236050868824,194.4786704436804,99.04832931787489,14.472702299702952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51528926994234,202.84494021784195,256.138873182562,288.174595850313,302.2710333742921,336.1910780463651,406.21830009083385,345.08576747567656,199.3026546997729,110.05369924208321,54.64983531389206,5.804371360966371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.192497939959715,105.07830963799039,166.2865449271479,446.47038624759745,493.4322777276269,515.1409564114684,501.045268418915,459.8884978312777,382.77520568781915,263.75186387385014,63.0925572934795,18.543407472922002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83196582886231,226.81645427600648,210.23307148140674,293.2998917395547,376.3682110605542,492.6782491133278,476.9238480756015,434.8631425885161,363.25216064144905,258.3245068200333,75.22822060771071,10.779011433633444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.453089404576925,78.46994402405622,137.03907916316692,149.32614782539852,219.955993136166,317.34635894029367,347.7998207682978,337.6234326009631,382.77520568781915,180.08092128655198,58.56988467053643,7.688693365288354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68667993649596,254.70576909653823,383.6798901186929,473.38081302610664,525.2416419048029,545.2931066063231,530.9710601231949,483.7835596840163,404.48463390308655,288.174595850313,143.4468233218577,21.407367050692212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0553402474484312,103.87231357396726,247.69615120297453,372.1468500707605,446.62179159559787,498.4826204742941,517.7793070300894,522.905352450757,459.5114835241282,382.7002525452448,272.8729117937365,138.9991038414891,22.16139566499131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.844346682644177,108.77200050405989,255.23343922026248,377.42355130800263,462.6775042664734,509.33733458192785,523.5836783910559,511.07100076967515,468.55682877001425,394.30824573575177,282.5965829799215,145.180489509605,23.59375021958929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.789006435195747,93.84733075463292,181.1362615340004,273.40058191746067,307.3963292635338,382.3981913806697,328.4266820070766,431.09299951702064,233.9774775175707,244.6050836032037,267.1442431067703,130.9333961690512,21.332413908117754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83696332964345,134.02446376882202,124.67705735836078,137.79310777746602,218.82569974614307,285.3855894151172,170.05518893579188,159.42683331873312,163.7988501251015,101.68667993649596,30.82972660372789,12.588380295380968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.82547863437248,104.09867206454216,98.67131501072534,470.66750926491113,535.3430769295633,558.7854218011522,530.3676873254706,487.02453356893614,408.3289805857307,291.9439893903827,144.3515077527315,23.668703362163747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517675122161911,120.07943159284329,276.7165089449549,413.7563376395475,506.69898396330666,561.4994750937734,578.6105280120975,560.0678700706012,507.6036683941805,411.7963129612253,217.77035949869466,119.09904448796934,25.47807222391127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.894689429311459,120.4556963685671,271.9682273628627,399.584946972994,485.9691933214877,536.6997288101611,552.9817999716115,536.1720586864369,488.3062323069593,407.12298452170756,283.57622055336964,147.29117000450188,26.15639816421015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477699800484103,123.84807560148727,273.3248792434605,392.42392373142974,473.60717151668155,519.3623174012622,533.2323964346665,516.498357823492,471.57219369578485,396.87164321179836,285.1592309245423,147.51677896365103,25.47807222391127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231728414783197,121.58673929001573,269.25417407024145,391.51923930055597,474.13484164040585,456.26976010778264,541.5994157402536,526.7504486648269,482.2005493128437,404.5603365770868,282.5208803059213,146.53714139020278,25.779383857060612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.910054355082082,117.74239260737154,259.6062055580566,266.01320018532164,238.72575909966284,268.5758481299425,120.75775753314217,376.74522536770377,470.0641364671867,387.75059529191196,275.13424810520803,138.17012208461557,26.23210083821036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533040047932536,114.2750602318769,164.77923722997545,294.43093466100333,455.29012253433433,391.51923930055597,523.6593810650561,507.3773099036057,466.2954924585427,393.5549666528783,284.7072634748183,145.25544265217948,26.609115145359908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.41736205225452,116.31003805277356,250.18384600502094,297.97396971049824,362.42317888457546,159.12552168558375,342.52311953105567,433.2793826859178,362.95084900829966,211.2127090548549,137.03907916316692,64.07219486692772,24.498434650463043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231728414783197,19.749403536945106,79.37462845492999,103.2696903076686,127.69242228413145,242.94712008945658,360.0861398991038,213.69965432547562,201.11202356152037,121.43608347344106,101.53602411992128,61.20823528915752,26.609115145359908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236725915564348,41.533784894786876,266.6915261256205,283.6526727587957,337.54772992696286,358.2018178947817,337.8490415601122,380.21255774319843,339.5827077478595,317.8740290640179,220.10739848416642,141.86381295068506,28.870451456831443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7540286142990922,7.010367424989472,28.493437149681895,43.94577702283307,45.52878739400572,72.66557266308983,89.70092290741366,209.17773123395827,184.3022822763457,139.677429781788,90.3799983791383,25.855086531060817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24209583977267,133.34613782852313,278.97859478785216,388.5795770487856,465.1644495370941,510.9195954216747,525.3173445788033,510.09136319622684,469.2351547103131,394.00693410260243,286.4409296625657,151.81384262744493,29.398121580555653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82435667951957,133.42109097109758,270.5358728082647,380.66452519292244,457.47575617180576,416.9223583818929,521.3223420795842,501.49798540006475,460.1148563218525,384.5096214069923,86.3842463484937,149.55250631597343,30.60411764457876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352026803243785,137.8688104514662,287.49626991001406,409.60992979232833,494.1106036679257,542.8803649468512,556.7504439802555,476.9238480756015,377.5742071245773,416.54534407474324,297.97396971049824,128.97412102215475,30.67907078715322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.407367050692212,138.9991038414891,287.1192556028645,408.17832476915595,492.3769374801784,541.9764300474033,556.5240854896806,542.1270858639779,495.1659439153742,415.1886921941456,300.0089475313948,95.58099694238025,31.28244358487764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31205148156598,139.52677396521332,277.01857010953,400.7152403630168,483.0295310697172,530.5940458160453,544.3127195014491,529.0867381188729,481.52222337254483,272.1188831794374,284.405951841669,150.38148807284693,33.46807722234897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.518047545589074,140.4314583960871,277.922505008978,388.50387437478537,464.48612359679527,507.7543242107551,519.9656901989866,453.1794420394375,465.91847815139323,390.01193160338363,285.31063627254275,155.20547232893935,34.22210583664806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.045717669313298,143.52177646443215,281.01357260874886,401.0922546701663,480.46688312509633,525.1666887622285,541.0717456165294,526.5233406428263,367.0965073240932,407.1986871957078,294.581590477578,154.97986336979025,33.54377989634917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.66333343795543,52.99187180014494,171.11052918324032,292.6223153306816,368.3782060621165,393.17795234572895,413.7563376395475,493.50723087020134,449.41079803079367,376.51886687712886,273.55123773403534,146.16012708305323,32.71479813947562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.498434650463043,95.27893577780516,206.5393806153372,282.4459271633468,267.97322486364385,463.7328445139219,237.51976303563978,449.8627654805175,290.7379933263596,267.14349357534456,155.95950094323845,81.25895045925195,26.15639816421015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311679058138812,47.0368446226039,224.10240098338522,165.68317212942344,322.9243718106852,375.4635266296804,382.85090836181945,184.0759237857708,180.60859141027618,180.90990304342552,130.70778720990205,74.39923885083715,22.16139566499131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.08144502163569,68.89692865444587,198.77498457604864,275.8875271880813,182.6435692311728,415.6406596438695,440.5161086014821,340.78870381188267,299.33062159109596,196.5136482645771,137.64245196089132,70.55489216819298,23.36739172901441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7540286142990922,70.17787786104344,16.659085468600022,25.62872804048594,98.44495652015046,198.6992819020484,256.36523167313686,202.69503393269298,182.34225759802348,207.44406504621097,168.24656960547009,95.43034112580557,27.438096902233468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34926852759705,89.17325278368943,85.4803114490457,336.1910780463651,283.65192322736993,166.51290341772278,212.26729977087763,138.62208953433958,121.28542765686639,113.52103161757783,28.870451456831443,15.829354180300722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462334874713481,22.9154242792904,56.684813134788705,213.0970310591769,482.50186094599303,522.3776823270327,537.3023520764598,461.4715082024503,483.5572011934414,408.3289805857307,290.9636022855087,159.04981901158357,36.10642784097004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24746576398099,152.19085693459448,287.49626991001406,391.8962536077056,464.48612359679527,505.7185968584327,516.3469524754915,499.3123517625935,456.421165455783,383.9062486092679,281.31488424189814,153.47180614119208,34.22210583664806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096060415980574,150.45719074684715,283.57622055336964,385.33785363244004,454.08412647031133,493.50723087020134,504.1355864872601,490.869629783006,451.67213434226505,382.4738940546699,281.9939597136228,155.2811750029396,35.42810190067116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.131787768302978,151.81384262744493,286.4409296625657,390.6902575436825,462.9788158996228,503.3823074043868,514.1613188380202,521.0967331204353,458.6067990932543,389.7855731128087,288.174595850313,158.82421005243438,36.78475378126893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73441103460165,150.98411133914564,282.6715361224959,383.9062486092679,456.3454627817828,495.3165997319489,505.4929878992836,456.873132905507,449.93846815451775,380.0619019266237,278.3002688475533,153.84882044834157,37.614485069568225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.036472199176735,150.15512958227208,272.7222559771618,393.62991979545285,466.37119513254294,452.72747458971355,523.1317109413319,506.09561116558234,461.9991783261746,391.29363034140687,279.3556090950017,154.60284906264067,37.84009402871736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24746576398099,126.63708203668303,238.95211759023778,341.46777928360723,245.2841590749283,263.52550538327523,453.782814837162,446.9231032287472,410.1375999160525,302.8736566405908,275.28490392178264,135.3811156494198,38.66982531701665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.50380457467137,134.32577540197138,222.06742316248858,304.1553553786141,313.5020122576495,380.74022786692257,424.53534907318095,402.90162353191386,321.26640829693815,186.18660428066764,134.92839866827003,96.63633718982868,27.890064351957474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.36701930558724,96.63633718982868,179.17623685567818,240.00745783768616,341.0150623024575,360.76446583940265,404.25827541251164,477.60217401590046,432.45040092904424,364.98657636062205,266.84218194219517,146.23582975705344,40.40349150476398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83472410450904,84.34926852759705,175.331890173034,251.76685637619363,233.67541635299557,242.0424356585828,361.5934475962761,345.3121259662515,390.765210686257,315.31138111939714,270.76223129883965,150.60784656342182,41.83509652793621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.332786331544916,150.00522329712317,280.8629167921742,386.24253806331393,360.5381073488277,484.8388999314647,494.2612594845004,478.5825611207744,436.5960592448377,191.6139613344845,274.38021949090887,151.51253099429562,41.38312907821221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.277446084096496,148.64782188509963,276.94286743552976,227.64468650145434,389.3336056630847,499.4622580477423,511.82427985254844,478.281249487625,373.88051625850784,293.8283113947046,221.4640503647642,119.92802624484287,31.433099401452303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63372554126709,5.728668686966164,80.95688929467688,159.42683331873312,360.5381073488277,245.5854707080777,213.9260128160505,329.78408341910006,333.6284301017442,173.7488798018614,117.66668993337134,83.89730107787304,43.72016806368394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27244858331534,168.09591378889542,312.0696577030516,422.1233569451348,497.4272802268457,539.6393910619315,548.6847363078175,528.4841148525742,483.1052337437174,407.72635731943205,301.66766057656764,165.00484618912458,44.24783818740816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.34815125731554,161.6881696302046,290.58658797835915,392.65028222200465,461.2451497118755,499.6886165383172,509.86425517422623,497.65363871742056,453.330847387438,385.9412264301646,285.23493359854257,161.31115532305512,44.09718237083348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.31205148156598,159.201224359584,287.1192556028645,388.50387437478537,459.5864366667025,498.9345879240182,509.1109760913529,358.35247371135637,456.421165455783,384.05690442584256,284.02893753451946,159.65319180930797,43.49380957310906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27244858331534,154.07517893891648,278.29951931612754,376.51886687712886,444.6617669172757,482.57756361999327,492.7532022559022,426.26901526092837,444.81242273385027,91.5859944431614,144.12514926215658,158.37149307128468,46.50917449887969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08181744506286,125.95875609638412,275.20920124778246,372.2225527447607,438.781692882309,476.77319225902687,422.651027068859,321.7933288892366,124.52640154178616,335.2863936154913,217.54400100811978,156.18585943381333,47.41385892975345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70480313791331,151.36187517772095,274.3045168169087,372.1468500707605,440.5161086014821,479.2608870610732,267.14349357534456,484.0099181745912,437.1994320425622,370.7901981901627,274.38021949090887,133.57174678767228,46.28281600830481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.1771330141891,154.37649057206582,284.4816545156692,387.07226935161316,458.00342629552995,498.5575736168686,509.86425517422623,497.35157755284547,455.5164810249093,384.81093304014166,276.8679142929553,159.04981901158357,46.65983031545436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62910046391311,152.64282438431852,274.53087530748354,383.15221999496873,457.32510035523114,497.4272802268457,508.2819943344794,493.734338892202,451.5964316682649,369.8105606167145,273.3248792434605,157.61821398841127,47.0368446226039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.3274164073366,147.5924816376512,250.18309647359516,335.5135016374919,437.2743851851366,440.81742023463147,403.42929365563805,445.0387812244252,377.04653700085305,336.56809235351466,244.68078627720394,155.1305191863649,47.63946788890258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60948756878708,129.0490741647292,270.15960803254086,364.45815670547205,429.5107386772738,465.61716651824383,478.12984413962465,465.7678223348185,257.04280808201,299.33062159109596,267.21919624934475,129.8031027790283,49.675195241224976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.73978095880997,148.34651025195032,265.48553006159744,360.0861398991038,426.8723880586527,464.93884057794503,477.8285325064753,463.9584534730711,423.48000882573257,312.52237468420134,247.54549538639986,118.57137436424507,44.92616412770704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70980063869447,151.2861725037207,237.36910721906503,309.5819629010052,388.6545301913601,334.98508198234197,349.1564726488957,371.8455384376111,330.9900794831231,327.82405874077784,241.59046820885882,94.29929820435694,46.20711333430461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12679026752183,144.57786624330632,234.20308647671982,319.23068094461564,389.4085588056591,421.5956868214106,454.23478228688595,424.1590842974571,388.2025627416361,375.08726185395665,280.4109493424502,163.34688267537746,46.358518682305025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.594122643016455,118.34576540509599,234.50514764129488,317.7233732474433,369.96046690186347,403.73060528878744,434.18406711679154,406.7459702145581,401.0930042015922,329.4827717859506,217.31839204897065,145.10478683560478,47.18750043917858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.66982531701665,145.78311277590373,210.23232194998096,310.78870849645403,351.19145046979224,302.34598651686656,160.6328293827562,292.0189425329571,366.4181813837943,294.65729315157824,230.4336929366501,144.20010240473104,47.86582637947746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.95077452361422,142.0894219098342,251.08853043589474,315.23567844539684,387.37358098476255,404.03191692193684,437.95271112543554,394.5346042263266,349.6084400986196,279.656920728151,220.55936593389043,140.58211421266176,19.07107759664622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.483442148119586,152.26581007716896,271.5912130557132,366.1161202192192,431.3193580075956,468.3304702794394,479.03452857049837,466.5968040916921,428.0783841226759,365.3628411363458,274.30526634833444,160.85918787333108,51.63447038812142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.463829252993555,151.36112564629516,267.67116369906876,361.89550876085127,427.32435550837675,463.58143916592144,225.98672298770722,257.64618087973446,319.8340537423402,361.29288549455254,267.97322486364385,157.84382294756043,47.94152905347766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.870823880258605,82.76625815642443,261.7925887269537,354.20681539556284,419.4850063265137,354.3574712121376,330.68876784997383,206.84069224848653,49.97650687437432,168.17086693146985,185.05631089064477,130.63208453590184,48.9211666269259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.32778883076378,155.2811750029396,279.9582323613004,378.62954737202574,447.4507733524714,486.798924609787,498.4826204742941,417.6756374647662,450.76744991139134,381.64491229779634,287.1949582768647,169.30190985291853,52.237843185845854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.212110835085745,149.92952062312298,265.7118885521723,358.1261152207815,423.10299451858305,459.96345097385216,472.77818975980796,462.376192633324,425.36508036148035,363.1015048248743,199.37835737377307,135.98373891571848,54.122165190167834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23247326163753,151.8887957700194,172.09091628811427,363.8547839077477,236.54012546219155,470.13983914118694,475.03952607127957,362.4981320271499,428.22903993925047,364.3824540314719,276.4151973118055,164.4022229228259,53.36813657586874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23247326163753,150.30578539884675,267.37060159734517,361.89550876085127,423.02804137600856,346.89513633742405,478.2055468136248,460.8681354047259,424.3846932566064,362.5738347011501,272.49589748658695,162.9698683682279,54.87619380446694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.589125142235304,107.5660044400368,264.6565483047239,355.6384204187351,419.03303887678965,456.3454627817828,467.5014885225658,453.40580053001236,417.07301419846755,262.4701651358268,186.035948464093,154.97986336979025,50.353521181523874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.589125142235304,148.04444908737523,261.71613652152774,355.11075029501086,420.61529971653664,249.9574875144461,333.7790859183188,73.26894546081427,403.3535909816378,360.8401685134028,281.089275282749,167.3418851745963,51.860828878696296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68444071136154,148.64782188509963,266.61657298304607,360.2367957156784,426.79668538465256,321.492766787513,482.57756361999327,382.77595521924496,181.8145874742993,19.372389229795562,29.62373053970479,27.362394228233256,16.0557126708756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68444071136154,148.7984777016743,263.2991468927004,357.6741477710575,424.15833476603143,398.0776392758215,206.915645391061,309.5819629010052,430.71673474129693,363.32786331544924,274.9078896146331,141.86381295068506,57.74015338223714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.744406036163955,145.55750381675458,258.70152112718284,285.76260372226676,420.0876295928124,295.2606659493026,185.88529264751836,280.7122609755994,358.50312952793104,237.36910721906503,64.97687929780149,4.145658315793517,53.44383924986895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68444071136154,147.06481151392703,263.97822236442494,359.935484082529,420.31398808338724,330.0853950522494,235.48403568331736,347.87477391087236,363.47851913202385,363.6291749485986,266.6915261256205,70.70554798476765,32.11142534175119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60948756878708,147.51677896365103,262.9228821169766,357.29713346390804,423.70636731630736,309.2806512678559,107.5660044400368,412.3239830849496,373.5792046253584,272.94861446773666,32.337783832326075,56.684813134788705,41.006114771062656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.704430714486143,93.01759946633365,77.6402127357569,84.4999243441717,140.58211421266176,200.05668331407196,386.996566677613,339.50850413671077,102.81697332651885,19.598747720370437,87.59099194394257,63.5445247432035,38.29281100986711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.554147321338654,147.29117000450188,263.4505522407008,359.6341724493798,418.9573362027894,375.84054093683,472.3254727786582,457.92847315295546,420.6160492479624,359.935484082529,279.2799064210015,168.47217856461924,55.25320811161647,0.5276701237242155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65446039124604,147.29117000450188,267.9724753322181,366.1161202192192,437.12372936856195,348.3267413605963,436.0683891211135,334.23105336804286,393.1022496717287,351.7191205935165,283.19995577764587,166.8142150508721,61.13253261515731,0.5276701237242155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.16676558919963,146.31078289962792,260.9628574386544,329.03005480480095,419.2586478359388,404.7109923936614,387.75059529191196,433.65639699306735,298.2752813436475,311.4670344367529,279.20420374700126,169.82957997664272,55.17750543761627,0.6033727977244225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.573760216464684,151.6631868108703,271.817571546288,365.73985544349546,390.765210686257,411.56995447065043,504.73895928498445,487.85426485723536,450.16482664509266,386.996566677613,286.0639153554161,174.05094096643649,54.19786786416804,1.131042921448638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.67407328637207,122.4914237208895,220.86067756703977,320.5880823566393,377.272895491428,410.6652700397767,433.807052809642,462.3754431018983,423.7820699903076,363.9304865817478,277.2449286001049,168.6985370551941,55.93153405191536,0.45196744972400854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78475378126893,135.908785773144,219.27766719586708,211.58897383057874,179.62895383682792,293.225688128406,400.5645845464421,293.2249385969802,371.6191799470363,300.5366176551191,234.35374229329446,58.6448378131109,48.01648219605213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65446039124604,112.54139404412959,265.78759122617254,130.25507022875232,48.242840686627005,35.353148758096694,144.5771167118806,271.8168220148623,461.0187912213006,333.25141579459466,215.05705573749913,153.24619718204292,61.96151437203087,1.2059960640231004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92079420349872,135.83308309914378,208.34799994565896,375.9154940794044,436.74671506141243,500.3669424786161,416.54534407474324,367.4735216312428,201.7153963592448,250.63581345474498,129.95375859560298,55.70517556134048,0.6033727977244225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54377989634917,145.17973997817927,220.48441279131598,355.4877646021604,419.5607090005139,458.1548316435304,418.27901026249054,397.0972521709475,427.7770724895265,362.42317888457546,276.566602659806,169.75387730264254,57.514544423088,1.131042921448638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.971136950166,143.74813495500703,260.1338756817808,354.50812702871224,422.50037125228437,464.5618262707954,477.07450389217615,280.9386194661744,436.82241773541256,369.65990480013977,268.1238806802185,172.91989804498783,57.58949756566247,1.8093688617475239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.332786331544916,143.0698090147081,261.94249501210265,308.3767163684078,235.78609684789242,94.14864238778227,268.6373097068535,268.41245027913027,268.5915882898832,269.02331839111207,93.84733075463292,134.9291481996958,58.11716768938668,1.8093688617475239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.765140886142895,141.10978433638596,258.475162636608,260.21182695005825,265.2539248510423,267.24692891209736,270.9098889897113,75.83159340543514,55.40386392819114,170.73351487609077,220.03169581016616,121.13402230886598,40.85545895448799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41273697490053,141.33614282696084,259.53125241548213,262.62232001525297,267.10376840978006,100.3300280558982,89.85232825541408,85.85657622476948,159.65319180930797,207.44331551478524,221.38834769076396,168.54788123861942,58.04221454681222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.066080095865072,129.50179114587897,248.07316551012408,355.412811459586,300.1603528793953,130.25507022875232,349.68414277261974,361.5934475962761,286.0639153554161,293.6019529041298,142.01446876725973,171.03557604066583,32.63909546547541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47844464733844,81.25895045925195,208.57435843623392,277.1699754575304,15.754401037726259,36.332786331544916,51.860828878696296,111.56100693925563,236.8414370953409,355.6384204187351,228.32376197317896,7.839349181863025,58.720540487111094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.277446084096496,139.677429781788,254.70651862796402,350.3624687129187,414.8866310295705,471.797802654934,485.4415231977634,453.85776797973654,418.73172724364036,310.0346798821549,272.64655330316157,166.8899177248723,64.67556766465215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16176808841847,134.4007285445458,244.1531161534797,345.7640934159754,418.8816335287893,362.95084900829966,396.19256774007374,467.35083270599125,427.32435550837675,362.0461645774258,266.16385600189636,163.49753849195213,56.00648719448982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.634097964694256,135.53177146599447,246.4894056075257,339.80906623843435,364.00618925574804,417.8262932813409,402.75096771533924,397.62492229467176,357.1464776473333,311.0143174556032,239.8568020211115,162.6685567350786,61.13253261515731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12679026752183,132.8934208473734,241.21345390170927,332.2710286897207,403.05227934848864,337.6234326009631,281.6918985490477,452.6517719157133,68.97188179702033,108.99835899463477,122.4914237208895,169.45181613806744,56.91117162536358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.353148758096694,133.57174678767228,243.3990875391806,334.98508198234197,402.0726417750404,442.17407211522925,299.70763589824554,281.31488424189814,420.61529971653664,356.61880752360906,272.49589748658695,169.60322148606784,64.59986499065195,0.45196744972400854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.317421405774304,135.68242728256917,250.4094549641701,346.21606086569943,414.50961672242084,453.85776797973654,422.50037125228437,399.5092442989937,245.05780058435343,317.94973173801816,253.19846139936587,159.72889448330815,63.243213110054164,0.45196744972400854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.036472199176735,128.5971067150052,202.9213924232679,307.3963292635338,379.8355434360488,365.73985544349546,377.12149014342754,274.68228065548396,334.38245871604335,281.6918985490477,246.03743815780166,159.50253599273333,22.01073984841664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.140660815012366,43.192497939959715,121.13402230886598,140.2808025795124,286.7429908271407,399.96196128014344,373.20219031820886,371.1672124973123,337.47277678438843,259.0777859029066,180.08092128655198,137.34114032774198,52.84046645214453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.01610977262496,84.34926852759705,130.63208453590184,226.13812833570765,343.42705443050374,346.141107723125,323.22568344383467,403.20293516506325,398.22829509239614,298.12462552707285,236.91713976934108,122.4914237208895,43.49380957310906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.192125516532556,128.89841834815454,236.99209291191553,329.78408341910006,301.1399904528435,349.9854544057692,152.19085693459448,432.75171256219363,384.13185756841705,278.97859478785216,71.45957659906674,31.508802075452518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.789751282050084,129.0490741647292,237.21770187106466,332.64804299687023,405.9169884576845,249.8068316978714,408.17832476915595,412.1733272683749,262.7714767689762,328.2767757219276,214.00171549005069,142.99410634070796,41.08181744506286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.82972660372789,130.85844302647672,246.79146677210082,303.17496827374015,351.7198701249422,371.3928214564614,303.09926559973997,287.9489868911639,358.35247371135637,363.704128091173,246.11314083180193,160.48217356618153,62.79124566033016,0.45196744972400854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73441103460165,129.42608847187876,242.64580845630726,339.4320519312849,409.15796234260426,450.918105727966,410.2133025900527,461.622164019025,425.1387218709054,366.19182289321935,278.6765336232771,169.9802357932174,57.665200239662674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20674091087743,128.89841834815454,212.0416908117285,292.62156579925585,272.64655330316157,112.16437973698005,74.17288036026227,182.6435692311728,359.10650232565547,263.1492406075514,216.56436343467155,168.84919287176874,46.43347182487948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83472410450904,90.83196582886231,247.01782526267561,140.5071610700873,333.10001044659424,331.14073529969784,77.942273900332,113.37037580100315,216.33875447552236,210.00671299083186,167.5682436651712,93.39461377348316,18.24209583977267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794376359404067,96.03371392353,34.82547863437248,93.4703164474834,112.16437973698005,212.79571942602763,222.2930321216378,246.79146677210082,260.81220162207967,263.67691073127565,33.16676558919963,83.44458409672329,51.93653155269649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.10068549333456,76.35926352915936,115.25469780532515,192.3679899487836,439.91273580375776,369.6591552687141,481.97419082226884,318.3267460451677,199.83032482349708,349.30712846547027,284.02818800309365,172.16586943068873,60.00148969370868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.251713733336395,131.9137832739252,257.1185107560102,369.96046690186347,445.0387812244252,195.6846665077036,406.51961172398325,478.5068584467742,439.91273580375776,380.28826041719856,289.68190354748543,131.38611315020094,55.026849621041606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.438096902233468,129.8031027790283,248.97710040957207,347.7241180942977,416.9223583818929,458.6825017672545,329.4827717859506,465.84352500881874,288.70226597403723,370.56383969958785,279.5062649115764,169.37686299549298,61.0568299411571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945404599405904,126.33577040353367,205.86030514361258,309.28140079928164,364.3824540314719,407.2736403382823,462.074131468749,450.918105727966,207.51901818878542,271.21494827998936,274.6065779814838,166.58785656029724,53.14252761671961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890064351957474,124.22508990863679,237.6711683836402,335.437049432066,405.539974150535,447.2244148618965,461.622164019025,457.85277047895516,422.50037125228437,363.55422180602403,276.94286743552976,167.11552668402143,59.323163753409794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875448957612594,125.12977433951056,245.2841590749283,345.38707910882584,308.3010136944076,166.2865449271479,481.06950639139507,464.5618262707954,446.2447772884483,384.5845745495668,292.99858010640537,172.91989804498783,55.25320811161647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387754155566185,124.60210421578637,228.77572942290305,239.1777265493869,111.48605379668118,284.48090498424347,409.2336650166045,370.639542373588,306.56734750666027,304.9843371354876,207.44331551478524,140.2808025795124,54.72553798789226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.879696926968,101.91303842707083,210.98635056428003,316.5923303259946,349.60918963004536,407.95196627858115,473.07950139295735,396.3432235566484,364.98657636062205,337.47277678438843,276.566602659806,144.42646089530592,52.01148469527097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.63372554126709,124.1493872346366,247.31913689582495,347.12149482799896,417.60068432219174,458.9838134004039,330.76372099254826,59.926536551134205,207.06705073906141,354.432424354712,292.32025416610645,151.4368283202954,53.44383924986895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.19637348588796,98.29430070357577,203.75037418014145,267.4455547399196,367.69913059039186,232.69577877954734,192.21733413220892,272.26953899601205,301.96897220971704,257.1185107560102,170.88492022409116,77.18824528603291,31.28244358487764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.910054355082082,84.57562701817191,92.86694364975897,97.91728639642623,281.6918985490477,240.30951900226128,245.66117338207783,369.1314851449898,347.4977596037228,331.2913911162725,195.3826053431285,81.6359647664015,53.29318343329429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.462707298140646,121.51103661601556,178.72426940595426,178.42220824137908,422.4246685782841,345.68839074197524,343.3521012879292,469.2351547103131,430.71673474129693,371.54347727303605,196.89066257172664,125.05407166551035,17.33741140889891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01073984841664,121.58673929001573,240.53512796141038,340.33673636215866,411.1179870209265,452.1241017919891,466.74745990826676,456.1191042912079,168.47217856461924,369.20718781899006,274.53087530748354,164.02520861567635,53.21748075929408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352026803243785,120.30504055199242,240.7607369205595,339.6584104218597,409.3843208331792,450.76744991139134,357.44778928048265,476.1698194613023,420.6160492479624,362.7244905177248,275.96322986208156,163.7988501251015,45.8308485585808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.995374922646015,94.82696832808116,240.1581136542609,340.4873921787333,412.4746389015242,453.33009785601223,467.8028001557151,457.1744445386564,421.59643635283635,268.5008949873681,273.62619087660977,160.105159259032,52.38849900242052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382384231357864,63.77088323377838,205.48404036788875,193.3476275222318,296.69227097247483,368.8301735118406,157.24119968126175,144.27580507873125,185.88529264751836,318.9293693114663,280.9386194661744,163.1962268588028,53.36813657586874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.749403536945106,117.59173679079689,240.23306679683526,343.42705443050374,412.4746389015242,361.21718282055235,476.1698194613023,328.2767757219276,251.91751219276827,295.71263339902663,275.8125740455069,160.85918787333108,46.886188806029224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.900059353519776,117.51603411679667,240.76148645198526,341.9197467333313,413.3036206583978,352.7744608409649,350.663780346068,223.1977165525115,155.884547800664,185.50827834036875,240.98709541113442,158.2965399287102,50.805488631247876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352026803243785,115.93302374562404,235.8617995218926,337.6234326009631,412.5503415755244,455.13946671775966,331.14073529969784,463.58143916592144,300.0089475313948,332.64804299687023,199.00134306662346,96.10866706610443,34.448464327222936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.975762027519988,115.78236792904937,236.53937593076586,337.9247442341124,410.1375999160525,384.8101835087159,398.8309183586948,376.59456955112904,342.4474168570555,361.51849445370175,270.15885850111516,157.3161528238362,49.4488367506501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.73403861117448,98.44495652015046,220.40945964874146,332.12037287314604,353.98045690498805,390.6902575436825,322.0953900538117,459.81279515727744,419.5607090005139,356.9958218307586,263.1484910761257,144.7277725284553,39.80011870703956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025732350760096,88.4199737008161,175.7846071541838,328.1253703739272,404.4089312290863,450.5410914208165,469.61216901746275,389.9362289293834,402.0726417750404,333.6284301017442,213.32338954975177,139.14975965806377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528042547151385,85.32890610104528,187.09128871154144,268.5008949873681,326.8444211673297,348.10113240144716,310.63805267987937,101.98799156964529,172.24157210468894,103.94801624796747,180.98560571742567,153.54750881519226,47.41385892975345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.392751656347336,115.85807060304955,240.98784494256006,346.44241935627434,420.84165820711144,370.33748120901294,368.98082932841515,279.88327921872593,439.08450357830986,371.0165566807376,277.84755186640353,159.35188017615863,43.04184212338505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.73403861117448,115.48105629590002,242.19309147515747,347.19644797057344,291.491272409233,302.64729815001596,504.813912427559,489.66288418755715,434.18406711679154,371.69488262103647,279.80757654472575,159.9545034424573,41.60948756878708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.20636848745027,113.59673429157802,239.02782026423796,341.5427324261818,414.2083050892716,456.79743023150684,473.4565157001068,412.0976245943747,338.52811703183676,295.86328921560136,175.85956029675825,132.81846770479893,43.11679526595952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282071161450475,114.65207453902646,241.5147655348586,345.6134375994007,419.4850063265137,462.1498341427492,476.54683376845196,465.6921196608184,431.0180463744462,368.00119175496695,274.68153112405827,155.20547232893935,40.85545895448799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.301684056576509,114.04870174130204,241.6654213514333,346.97008947999853,419.33435050993904,461.4715082024503,397.47426647809704,200.58435343779615,167.86955529832056,371.69488262103647,253.72613152309,136.21009740629336,34.5234174697974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151028240001832,112.91840835127913,240.45942528741017,345.99045190655033,419.03303887678965,210.83569474770533,446.9980563713215,469.9891833246122,93.9979865712076,94.67631251150648,215.28266469664828,116.00872641962422,37.01111227184381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548404973703159,113.06906416785382,242.0424356585828,347.57346227772297,435.8420306305386,484.8388999314647,406.972328705133,311.5419875793274,313.8790265647991,299.33062159109596,118.42071854767045,156.11015675981312,37.614485069568225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.69906079027783,74.85120630056117,96.93764882297802,179.47754848882752,240.76148645198526,313.5020122576495,246.33949932237678,170.05518893579188,123.39610815176326,31.73441103460165,142.01446876725973,1.131042921448638,15.67869836372605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.126045420667486,23.895061852738625,124.9791185229359,136.51215857086842,211.74037917857916,231.71614120609917,396.1176145974993,264.5058924881492,366.7194930169437,154.97986336979025,78.01722704290646,31.28244358487764,9.422359553035673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779011433633444,65.35389360495103,96.63633718982868,194.55362358625493,340.2617832195841,378.25253306487616,174.65356423273514,324.20607054870857,65.50454942152571,368.60381502126563,262.7714767689762,100.40498119847263,36.031474698395584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819736286736996,75.60523491486026,149.55250631597343,317.27065626629354,411.34434551150133,250.33450182159558,394.3839484097519,295.4105722344516,265.03356261187344,362.7244905177248,256.96785493943554,125.4310859726599,28.568390292256364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266706235679852,109.37537330178432,236.91639023791535,343.3521012879292,418.7309777122146,462.3754431018983,479.33584020364776,155.80884512666378,372.75022286848485,359.935484082529,262.3195093192522,120.60635218514176,30.905429277728096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191003561679645,110.12865238465766,240.8364395945597,350.21181289634404,423.3293530091579,346.89513633742405,372.1468500707605,230.88640991779985,46.584127641454145,85.02759446789594,156.11015675981312,137.18973497974156,31.05608509430277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4477194803686,46.132160191730144,144.87917787645569,161.46256067105548,79.1482699643551,40.1771330141891,72.74127533709004,104.55063951426615,135.45606879199426,134.70278970912094,148.87418037567457,133.19548201194849,29.699433213705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.136412845656958,52.99187180014494,142.8434505241333,225.30839704740833,283.27490892022035,337.47277678438843,307.99970206125835,147.14051418792724,258.24880414603314,228.02170080860392,162.14088661135435,81.6359647664015,17.865081532623122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1660207423452933,63.99724172435326,148.49716606852502,157.9944787641351,88.49492684339056,210.3080246239812,206.463677941337,290.21032320263544,299.5569800816708,344.7844558425272,215.28266469664828,110.5813693658074,16.0557126708756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.401997126483897,72.74127533709004,169.22620717891832,225.38335018998282,305.96397470893584,317.1200004497189,411.49500132807606,389.634917296234,360.16184257310397,316.44167450942,214.60508828777512,91.81160340231051,19.146030739220684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533040047932536,111.7116627558303,248.6008356338483,362.6487878437247,442.17407211522925,488.5325907975343,421.14296984026083,403.5042467982126,447.7520849856207,319.15572780204127,263.8275665478503,124.1493872346366,24.950402100187056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.55340247448431,108.16937723776121,239.4048345713875,349.45778428204494,242.64580845630726,474.81316758070466,356.3924490330342,396.3432235566484,429.8120503104232,266.46516763504565,35.051087593521615,90.00298407198875,24.272076159888176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.196001062460796,106.58636686658858,191.53825866048427,343.5027571045039,416.84665570789264,230.4336929366501,133.34613782852313,295.71263339902663,426.49537375150317,353.07652200554,254.48090966881486,53.89580669959296,23.820108710164163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.140660815012366,106.05869674286437,233.75036949557,350.0604075483436,429.736347636423,475.64214933757825,492.6782491133278,480.617538941671,437.87775798286106,353.00081933153984,252.1431211519174,128.44645089843056,22.31205148156598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6033727977244225,166.66355923429742,272.26953899601205,395.81555343292416,438.329725432585,454.6117965940355,438.85739555630926,341.69338824275644,237.1427487284902,141.26044015296065,65.73090791210058,16.659085468600022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.351654379816617,98.59636186815088,216.8656750678209,323.37708879183504,231.48903318409856,352.02118175809153,315.3863342619716,454.1590796128857,406.82092335713253,337.1707156198133,240.8364395945597,121.28542765686639,20.277073660669323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216363489012572,101.83733575307062,229.37910222062737,336.56809235351466,407.12298452170756,379.4585291288993,467.57719119656605,451.82279015883984,412.8516532086738,343.0507896547799,243.7761018463301,121.96375359716527,19.900059353519776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.140660815012366,103.79736043139285,231.71539167467336,340.1860805455839,416.01767395101905,347.64841542029745,291.11425810208334,391.8962536077056,418.0534013033415,343.9554740856537,242.7207615988817,101.61097726249575,19.146030739220684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.538037548713686,102.44070855079505,230.20808397750096,338.52736750041106,414.3589609058462,457.2501472126566,249.42981739072187,461.2451497118755,414.2847572946975,61.283188431731986,251.16348357846917,121.43608347344106,17.71442571604845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934664750989265,102.28930320279463,231.71614120609917,272.64655330316157,335.1357377989167,252.67079127564162,369.6591552687141,333.85403906089334,337.69838574353753,346.141107723125,241.74112402543352,117.59173679079689,14.774013932852286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236725915564348,87.59099194394257,188.74925222528856,291.11425810208334,195.53401069112888,285.1599804559681,276.8679142929553,356.3931985644599,182.19160178144884,113.06906416785382,132.2150949070745,60.077192367708875,6.709055791840133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934664750989265,91.88730607631074,203.8253273227159,251.91751219276827,339.35709878871035,143.59747913843236,52.99187180014494,119.32540297854419,303.10001513116566,280.26029352587545,128.67205985757963,76.96188679545803,6.7840089344145955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.823984256092403,99.19898513444956,170.43220324294143,216.48941029209712,310.41169418930446,346.6687778468492,212.11664395430296,63.69518055977817,73.64521023653806,217.2434389063962,158.22083725470998,16.432726978025144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783259402988849,21.558772398692632,167.41758784859655,149.77811527512256,229.83106967035138,269.25417407024145,367.4735216312428,353.00081933153984,272.26953899601205,183.69890947862123,77.26394796003312,7.915051855863234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1660207423452933,40.554147321338654,198.39871980032484,290.58658797835915,277.6968960498289,293.9789672112794,287.2699114194392,225.30839704740833,107.641707114037,137.8688104514662,84.19861271102236,66.86120130212346,3.6936908660695087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38887142584768,23.443094403014612,135.908785773144,30.905429277728096,52.84046645214453,342.3717141830553,335.8140637392155,316.8943914905698,200.28229227322106,106.8876784997379,9.49806222703588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783259402988849,68.74552330644545,194.62932626025514,249.35411471672157,328.2010730479274,281.16422842532353,393.62991979545285,299.02930995794657,284.63156080081814,248.0724159786983,206.6900364319119,50.504176998098536,1.8093688617475239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0349778208966556,94.29929820435694,223.57473085966103,279.12925060442683,286.66728815314053,215.1320088800736,267.0685404327701,264.0531755069994,289.5312477309107,258.5508653106082,131.68742478335028,85.32890610104528,3.0153649257706236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.800491130466725,81.71091790897597,209.1020285599581,254.55586281138932,310.8644111704542,346.2925130711254,260.35948464093,344.33248839280316,26.83472410450904,16.809741285174688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.240973884919755,96.48568137325401,97.99298907042643,342.8251806956308,413.9069934561222,454.8381550846105,466.8981157248414,329.03005480480095,407.57495197143163,231.48978271552423,165.53251631284886,71.00685961791699,4.372016806368395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4876948020464082,96.3342760252536,226.51439311143142,333.552727427744,396.041911923499,356.61880752360906,456.79743023150684,434.8623930570904,393.0272965291542,183.77461215262147,183.69890947862123,78.92191147378021,2.1106804948968625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9046844308737615,94.29929820435694,222.97135806193657,329.33211596937605,403.2786378390635,444.5860642432755,341.9197467333313,226.13812833570765,142.6170920335584,210.23232194998096,217.4690478655453,92.33927352603473,2.0349778208966556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62097226405804,224.70577378110968,334.4574118586178,411.4192986540759,283.0485504296455,351.41780896036715,29.24746576398099,8.292066163012782,120.68205485914196,122.11440941373995,37.38812657899335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32465813168987,129.95375859560298,192.44294309135802,416.16832976759383,338.3767116838365,179.70465651082816,178.87492522252884,172.3165252472634,256.5151379582858,123.54676396833793,63.243213110054164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83696332964345,0.5276701237242155,353.37708410726356,330.9900794831231,36.78475378126893,122.34076790431484,239.4797877139619,206.6900364319119,218.22307647984442,163.5724916345266,7.236725915564348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.6816824357148,249.73112902387112,362.95084900829966,456.5718212723578,502.2512644829381,514.6132862877442,496.5975489385464,445.1894370409999,359.935484082529,233.82607216957027,95.50529426838004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34464345024305,246.79146677210082,359.4827671013793,433.20368001191764,475.86850782815316,486.2712544860628,465.31585488509444,417.45002850561707,339.6584104218597,225.53475553798324,90.3799983791383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.3342760252536,230.5093956106503,349.0807699748955,411.7963129612253,451.5964316682649,401.9212364270399,383.00156417839406,291.26491391865807,232.99709041269674,182.71927190517303,79.44958159750445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00298407198875,220.56011546531616,337.6234326009631,417.37432583161683,444.96307855042494,455.36582520833457,434.7866903830902,386.77095771846393,310.1103825561551,201.41333519466977,77.56525959318246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64558265996524,220.55936593389043,329.03005480480095,403.5042467982126,442.47538374837853,453.4807536725869,197.19197420487595,347.7241180942977,205.33263501988836,200.13163645664642,70.93190647534254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83696332964345,148.49716606852502,327.8997614147781,402.22329759161505,300.5366176551191,369.0565320024154,317.27065626629354,352.1710880432405,162.89416569422772,163.64819430852677,70.47918949419278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10866706610443,236.46442278819134,348.5530998511712,426.9473412012272,469.91348065061203,480.9945532488205,478.43115577277393,427.2494023658023,342.5988222050559,217.3933451915451,81.0325919686771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87731107474842,243.70039917232992,357.37283613790817,435.99268644711333,478.65751426334884,488.2305296329592,466.82316258226695,416.695999891318,335.5127521060663,217.61970368212,60.22784818428355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25932288267911,235.78684637931815,347.19644797057344,433.4300385024925,477.30086238275106,487.10023624293626,462.7524574090479,411.8720156352255,326.6937653507549,207.51901818878542,71.98724672279097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.4703164474834,140.2808025795124,354.2817685381374,432.75171256219363,494.71322693422445,507.30160722960545,485.2908673811887,434.8623930570904,345.68914027340094,214.75499457292403,76.20860771258468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48568137325401,240.38372261341001,354.3574712121376,429.1337243701242,471.797802654934,480.8438974322459,458.9081107264037,408.1026220951558,323.90475891555917,206.38797526733677,71.5345297416412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.383501501639365,137.64245196089132,182.49291341459818,321.41631458208707,359.3321112848046,299.1050126319468,290.5116348357847,300.8379292882684,240.53512796141038,153.99947626491627,50.504176998098536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18324778525175,86.61060483906859,329.0308043362267,197.26767687887622,469.31085738431335,333.02580683544556,303.02431245716554,410.4396610806276,319.9847095589148,194.10165613653086,62.86619880290461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.05645751772994,124.75276003236102,156.63782688353734,207.44331551478524,139.6024766392135,138.39648057519045,187.54325616126545,161.3868579970553,156.93913851668668,53.8208535570185,28.04072016853214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.91042677850925,42.212110835085745,95.58099694238025,223.49902818566076,277.7718491924033,352.54810235038997,383.15221999496873,292.0189425329571,248.60008610242255,130.18011708617786,45.67944321058039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.850833877134,116.61134968592293,224.4794152905348,303.25067094774033,234.88141241701865,319.68264839433976,307.84904624468356,195.08129370997912,172.09091628811427,103.57100194081796,32.63909546547541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01222954212531,216.94137774182107,327.9747145573525,402.6003118987646,443.4557708532526,86.30929320591923,129.8031027790283,390.9166160342574,298.9536072839464,183.39759784547192,54.42347682331719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69130501384994,218.44868543899355,330.38670668539874,403.57994947221283,444.05839411955117,452.1241017919891,430.71673474129693,290.5873375097849,293.6019529041298,174.20159678301113,50.12716269094899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80086355389389,191.68891447705897,255.91251469198707,233.22269937184586,291.34061659265825,198.77498457604864,263.4505522407008,194.4786704436804,143.52177646443215,115.85807060304955,51.860828878696296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739036111955635,63.39386892662884,126.63708203668303,356.9201191567584,460.71747958815115,467.2751300319909,444.20904993612584,391.9712067502801,303.47627990688943,183.84956529519593,51.78587573612183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3923792329201694,104.92765382141572,200.5086507637959,415.6406596438695,364.75946833862145,366.4931345263688,443.38006817925236,385.564212123015,296.69227097247483,176.2365746039078,47.715170562902784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92191147378021,217.31839204897065,331.36709379027263,407.6506546454318,444.05839411955117,447.3750706784712,432.6760098881933,368.9058761858407,277.1692259261047,161.53751381362994,40.93116162848819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03758946945824,212.64431407802715,323.3013861178348,398.45390405154524,439.4607683540337,447.3750706784712,426.04265677035346,372.071896928186,283.80257904394455,165.00484618912458,41.91079920193641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.7005504839865,208.49940529365938,329.78408341910006,411.34434551150133,455.44077835090906,464.10910928964563,441.8727604820799,208.4986557622337,296.69227097247483,167.26618250059616,41.83509652793621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17288036026227,209.47829333568185,330.76372099254826,413.831290782122,440.21404743690704,448.0533966187701,339.88476891243465,254.25380164681422,248.6008356338483,126.56137936268281,33.317421405774304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39386892662884,192.59434843935847,321.2656587655124,378.0261745743013,375.84054093683,368.98082932841515,425.36433083005454,273.70189355061,280.4859024850246,106.73702268316323,31.583755218026987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56026209240132,232.62007610554716,356.9958218307586,442.098369441229,469.9891833246122,477.8285325064753,377.12149014342754,397.32361066152237,303.4770294383152,177.7438823010802,42.28781350908596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211738411658594,33.619482570349376,200.28229227322106,197.19197420487595,283.35061159422054,462.7524574090479,435.08875154766525,379.9861992526235,290.36022948778435,167.11552668402143,38.443466826441785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02222454368761,214.37872979720024,267.89752218964367,370.8651513327371,414.6610220704213,390.31324323653297,281.6918985490477,133.87380795224738,154.52714638864046,34.147152694073604,9.49806222703588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32353617683694,216.26305180152224,333.7790859183188,409.98694409947785,452.1241017919891,460.11410679042683,437.2743851851366,381.9462239309457,292.24530102353197,169.22620717891832,38.29281100986711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.394241350056,226.21308147828208,344.1061299022283,432.82741523619376,472.4768781266587,479.185184387073,455.5164810249093,389.2579029890846,282.5965829799215,158.7485073784342,33.69443571292384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47494152483736,218.22307647984442,336.1153753723649,426.9473412012272,472.0241611455089,480.2405246345215,453.1794420394375,393.8562782860279,298.5773425082226,165.68317212942344,36.70980063869447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.971136950166,71.76088823221608,333.85403906089334,416.7709530338924,460.4161679550019,468.10486132029024,443.07875654610297,383.6041874446928,281.6918985490477,158.2965399287102,33.01610977262496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.122537613595,209.40334019310743,322.77371599411066,408.93160385202935,436.0683891211135,146.31078289962792,427.62566714152604,360.3124983896786,182.26730445544902,146.76349988077766,27.211738411658594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18287536182459,206.3130221247623,323.5269950769839,405.99194160025894,449.1087368662186,456.5718212723578,430.03840880099807,373.7298604419331,269.4805325608163,150.23083225627232,29.24746576398099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86619880290461,201.41333519466977,317.4970147568684,398.90662103269506,286.06466488684185,226.36373729485678,332.34673136372083,231.26342422494938,261.2641690718037,104.55063951426615,14.548404973703159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.283188431731986,199.6796690069224,252.29377696849204,406.82092335713253,448.9580810496438,457.47575617180576,430.942343700446,372.3732085613354,279.9582323613004,153.32115032461738,28.342781333107226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.353148758096694,119.55176146911907,206.08666363418746,252.52013545906698,316.97009416456996,375.9154940794044,343.3521012879292,291.79258404238226,204.6550586110152,60.22784818428355,7.010367424989472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.221360989793725,47.715170562902784,65.73090791210058,124.75276003236102,143.82383762900724,143.67243228100682,143.97449344558194,101.83733575307062,67.53952724242235,36.10642784097004,28.342781333107226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51991434729634,222.9721075933623,361.367838637127,452.1241017919891,502.7032319326621,513.1059785905717,483.934215500591,414.8873805609962,309.2806512678559,165.00484618912458,30.528414970578556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.9922442235721,225.23344390483393,360.5381073488277,450.918105727966,499.6886165383172,508.6582591102031,478.5068584467742,409.9119909569033,305.66266307578655,161.61321648763015,28.64409296625657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.283188431731986,205.33263501988836,331.51774960684736,414.81167788699594,456.49611859835755,465.0137937205194,442.5510864223788,378.32823573887634,281.31488424189814,144.20010240473104,20.955399600968207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.292066163012782,180.23157710312665,74.85120630056117,402.52460922476433,447.0737590453218,459.2851250335533,440.81742023463147,377.42355130800263,276.3394946378054,142.31578040040907,21.63372554126709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44383924986895,190.33226259646122,307.5469850801086,395.81555343292416,448.3554577833452,454.0084237963111,426.57032689407765,362.5738347011501,265.7118885521723,136.0594415897187,18.392751656347336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95614444782254,183.92526796919614,299.4820269390964,376.3682110605542,418.3539634050651,424.15833476603143,400.86664571101716,344.4074415353777,253.4248198899407,132.6670623567985,17.33741140889891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.428474324098325,182.11589910744863,297.21994109619914,386.4688965538888,429.5856918198483,438.55608392315986,180.30727977712678,125.4310859726599,252.36947964249222,126.03370923895861,10.176388167334766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.106800264397215,193.12126903165696,319.5319925777651,405.69062996710966,437.8020553088608,445.5664513481494,418.9573362027894,359.8605309399546,262.6965236264017,135.00410134227025,16.73403861117448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07681994428171,177.5182733419311,299.1042631005211,260.2088288243553,284.33024916766885,446.84740055474697,279.9582323613004,375.4635266296804,264.5808456307237,136.1351442637189,17.11105291832403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0368446226039,183.5482536620466,314.4066966885233,260.0581730077806,456.6467744149322,329.5584744599509,335.43779896349173,381.56920962379616,191.91527296763388,139.30041547463844,15.603745221151593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.63447038812142,195.23269905797954,319.23068094461564,401.39431583474146,446.7724474121725,455.2144198603342,429.5856918198483,368.90512665441497,272.4201948125867,139.82808559836266,17.412364551473367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.76551330957005,198.6992819020484,320.66303549921366,402.22329759161505,445.4907486741492,453.55645634658714,425.5149866466292,363.0265516822999,233.52476053642087,121.13402230886598,15.076075097427372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75014838379944,190.70927690361071,312.3709693362009,391.2928808099811,434.9373461996649,442.47538374837853,418.12835444591593,358.0519116096327,262.62082095240146,133.6474494616725,13.945032175978737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07681994428171,182.26730445544902,304.23030852118853,386.996566677613,431.09299951702064,438.9330982303095,317.94898220659246,174.2765499255856,174.3522525995858,121.88805092316505,9.648718043610549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.523045046370232,144.42646089530592,233.52476053642087,303.09926559973997,280.8629167921742,270.3852169916901,256.81719912286087,195.91027546685268,145.33114532617967,47.33815625575324,0.07570267400020707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.614485069568225,75.68093758886047,189.35262502301296,300.76297614569387,413.9819465986967,292.16959834953184,293.2249385969802,340.0354247290093,145.93376859247834,122.86843802803904,9.87432700275968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145658315793517,22.538409972140855,51.18250293839742,124.07443409206213,130.78274035247654,165.68317212942344,227.87179452345495,153.3968529986176,108.92265632063456,8.44272197958745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.955772024395365,168.24656960547009,75.98224922200983,185.58323148294323,176.61358891105735,102.89267600051906,92.71628783318428,67.16251293527282,48.69480813635101,126.71278471068324,6.934664750989265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.67869836372605,87.96725671966635,165.00484618912458,225.76111402855807,187.54325616126545,121.88805092316505,116.00872641962422,84.19861271102236,33.99574734607319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.749775960372276,167.3418851745963,294.65729315157824,168.7742397291943,437.2743851851366,285.76260372226676,186.7899770783921,127.39111065098211,256.96785493943554,5.955027177541041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.332786331544916,168.84919287176874,294.129623027854,381.795568114371,428.15333726525023,439.0080513728839,412.92660635124827,350.66452987749375,255.2341887516882,122.1893625563144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08681494584401,170.05518893579188,298.5016398342224,381.7198654403709,426.721732242078,385.7905706135898,267.14349357534456,316.44167450942,218.071671131844,106.209352559439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99574734607319,29.24746576398099,66.25857803582478,162.81921255165324,197.19197420487595,249.58047320729656,286.81719443828945,278.1488634995529,128.7477625315799,21.558772398692632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.754773461153423,158.22083725470998,278.9036416452777,360.76446583940265,404.48463390308655,427.47501132495137,405.2386625173857,343.80481826907896,245.88678234122696,116.76275503392333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.94040709862475,165.30690735369964,287.87253468573783,381.34285113322125,430.490376250722,441.0437787252063,414.8866310295705,354.20681539556284,249.1285057575725,122.4914237208895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73441103460165,159.72814495188243,280.8629167921742,363.3271137840234,421.670639963985,432.374698255044,408.17832476915595,348.02542972744703,244.75648895120412,119.24970030454398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.62373053970479,166.73926190829764,302.5715954760158,396.87089368037266,448.73172255906894,460.71747958815115,434.4096760759407,372.1468500707605,270.46091966569026,131.98873641649962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65446039124604,171.7896046549649,299.7825890408199,386.61955237046345,433.20368001191764,444.1340967935514,418.8816335287893,357.97620893563266,260.58584313150493,129.35038579787854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73441103460165,165.00559572055033,290.8878996115085,375.53922930368066,420.4646438999619,429.35933332927334,332.0454197305716,243.92750719433053,249.65617588129675,120.53139904256729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5430350494948395,39.64946289046489,138.7727453509142,271.06354293198893,263.1484910761257,306.266035873511,168.47217856461924,93.77162808063272,69.80086355389389,37.38812657899335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.256711234117546,10.251341309909227,44.47344714655729,65.12753511437616,90.00298407198875,78.394241350056,91.05832431943718,77.03758946945824,73.57025709396362,120.30504055199242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.493064726254728,138.7727453509142,268.95361196851786,369.28214096156455,405.0123040268108,412.4746389015242,387.2229251681878,325.6376755718807,232.46942028897251,109.37537330178432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.653715544391702,114.57637186502627,224.10240098338522,351.11574779579206,395.28788330919997,316.5173771834202,197.7196443286002,192.7442547245074,240.98709541113442,115.63171211247467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.979637573448224,34.82547863437248,162.59285406107838,242.11738880115726,328.27602619050185,320.73798864178815,298.65229565079704,230.66005142722491,133.57174678767228,93.39461377348316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.619482570349376,259.00358229175794,348.47814670859674,397.47426647809704,408.4039337283052,386.996566677613,125.6574444632348,242.4944031083069,114.12440441530225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.282071161450475,133.79810527824714,253.12275872536563,346.5181220302746,395.36358598320015,406.972328705133,302.2702838428664,223.34837236908612,235.8617995218926,109.60173179235922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.709055791840133,60.6805651654333,107.18899013288723,187.31689767069057,284.48090498424347,303.55198258088967,292.8479242898307,236.01245533846728,185.65893415694345,78.31928820748153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839349181863025,116.23508491019912,169.30190985291853,288.0988931763128,376.8201785102782,304.0804022360397,320.66303549921366,229.60546071120228,168.54788123861942,50.95614444782254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025732350760096,123.54676396833793,240.61008110398484,333.4020716111694,181.5882289837244,169.07555136234365,274.9835922886333,312.44667201020115,219.73038417701684,101.00835399619707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.44272197958745,119.62671461169354,235.5604878887433,20.126417844094654,119.32540297854419,241.96673298458262,372.97583182763407,110.12865238465766,6.7840089344145955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15438473541775,240.00745783768616,332.87440148744514,383.07651732096866,397.2479079875221,377.6491602671518,320.8136913157884,225.00708541425897,109.22471748520964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60710171656748,238.19883850736443,329.4070691119505,379.75984076204867,395.36358598320015,372.1468500707605,184.37723541892015,71.30892078249208,40.10143034018889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59949256722478,118.64707703824533,237.74612152621467,378.7052500460259,405.2386625173857,273.40058191746067,240.91214226855993,182.4936629460239,113.44532894357762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.7274001050281,258.9278796177577,147.74313745422592,271.3648545651383,251.99246533534273,227.72038917545453,332.5730898542958,238.49940060908796,117.28967562622181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08480151705163,268.3502391707934,369.1314851449898,429.8120503104232,449.33509535679343,428.53035157239987,371.0165566807376,272.64655330316157,135.98373891571848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.70278970912094,266.16385600189636,358.8801438350806,350.43742185549314,319.75835106833995,312.3717188676266,343.7291155950788,247.8468070195492,123.01909384461369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.52378989322456,126.71278471068324,238.72575909966284,209.25268437653273,32.036472199176735,77.71591540975712,39.42310439989001,42.66482781623551,36.5591448221198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.181385668115916,29.398121580555653,91.5859944431614,128.97412102215475,59.775880734559536,80.73128033552774,125.43033644123416,91.5859944431614,51.860828878696296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.5571313933274,265.25917157102253,361.06577747255193,413.9069934561222,430.4146735767218,423.5557114997328,353.00081933153984,261.4148248883784,134.40147807597157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87805592160277,262.3944624618266,356.0911373998849,407.42429615485696,424.00767894945676,406.4446585814087,351.86977641009116,261.4905275623786,136.28580008029357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51103661601556,262.3195093192522,363.9304865817478,423.5557114997328,441.42004350093015,422.1983100877092,363.77983076517324,260.88715476465416,134.25007272797117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.44645089843056,262.54586780982703,355.6384204187351,406.972328705133,423.70636731630736,404.25827541251164,350.2867660389185,261.11351325522907,135.45606879199426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90304342550851,232.16810865582312,322.77371599411066,372.90087868505964,387.75059529191196,369.28214096156455,237.21845140249042,234.42944496729464,117.59173679079689,7.915051855863234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29430070357577,224.17735412595968,315.91400438569576,371.2421656398867,388.50387437478537,371.2421656398867,320.73798864178815,95.27893577780516,116.23508491019912,6.5576504438397185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10866706610443,70.93190647534254,72.43921417251497,53.67019774044381,130.10441441217765,121.36038079944085,149.85381794912277,100.25432538189798,117.28967562622181,7.915051855863234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.499179497317385,95.27893577780516,95.43034112580557,95.43034112580557,102.21435006022016,83.89730107787304,71.23321810849187,75.07756479113603,23.668703362163747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.5971067150052,274.75723379805845,376.97083432685287,438.781692882309,458.8331575838292,440.06339162033237,383.6041874446928,287.79758154316346,151.8887957700194,22.689065788715528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.9922442235721,204.12663895586527,283.50126741079526,359.18145546823,385.41355630644034,413.831290782122,354.3574712121376,260.35948464093,62.03721704603106,1.5073076971724397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.30668155735766,6.406994627265049,120.75775753314217,116.15938223619892,216.48866076067134,67.69018305899704,109.977996568083,130.85844302647672,54.57488217131758,0.9046844308737615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3370389854717386,58.795493629685566,170.35725010036694,146.83845302335212,195.60896383370337,224.5543684331093,91.13327746201165,71.91154404879074,8.140660815012366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.24209583977267,78.99761414778041,56.60985999221424,132.36575072364917,112.23933287955452,108.8477031780601,143.22046483128284,84.95264132532147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65446039124604,129.87805592160277,184.60359390949503,243.02282276345682,400.26327291329284,383.6798901186929,346.8194336634238,255.08353293511354,137.94376359404066,21.78438135784176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74015338223714,191.1619938847605,334.98508198234197,326.31675104360545,169.15125403634383,178.2723019562302,182.5686160885984,52.01148469527097,57.81585605623734,2.789006435195747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9396622517704167,31.508802075452518,23.97076452673883,60.906174124582435,110.80772785638229,97.84233325385178,130.10441441217765,59.323163753409794,74.17288036026227,4.823984256092403,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.18229775416962,15.713026903025158,22.180283856920074,68.15807805151812,15.629753961624928,36.525078618819705,54.642302523063314,58.82985964555596,29.394111587427922,1.9486692772221617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.598223985286698,34.53518511318159,48.34076696740054,1.907032806522048,103.77086449549276,37.10551575491635,134.74015385069427,92.66011045282472,48.92120410349718,4.187144880208483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.88320426558335,92.991553249289,123.5465391089102,52.362190449376875,93.1160504191052,92.8670560794728,75.86906997672236,65.87755373554752,34.57640934159754,2.7364642822510485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.6952559813779,139.0522081430031,197.42530333771032,233.86752125741398,247.7563760530331,241.20584615773797,212.1848138374744,162.64194836946461,88.6382747285642,17.412701840614954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.00205090536369,147.26077650518792,207.2098739522371,243.52759470212447,256.7939636486628,247.71473958233298,216.62095305731532,165.12941831208337,89.46770620429321,16.997986102750453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.15483258044463,123.50490263821008,193.61123772466613,173.50412031478447,196.14034413798495,202.31779476611572,203.10517752886048,154.1015249685314,83.41475274597866,15.588529733208976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94262758547353,52.569548318309145,187.8485028344,215.460078785122,192.9479398894535,184.73937152726867,155.71833920700513,79.60027489065041,42.0388191694536,4.477363448256801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89614398873455,125.66092978436448,33.16695297205606,43.69726987862743,97.80077173629424,113.30602852810296,92.82541960877269,60.156455315981376,31.92321800074672,3.6899806855120736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.3884610573921,127.15324685302204,68.15807805151812,144.98066443150145,113.55502286773536,53.0254882845896,67.99194441100181,56.8811903683338,29.476972286543994,13.930079024035132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662906673499894,63.43172026362894,102.19568672771912,175.16257102395832,101.65606157775429,132.75026034505615,134.82342679209452,108.78702860914608,60.6952559813779,10.654814076387561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83107013880857,147.9244865826848,207.0437403117208,242.65693899797955,255.7575865462857,247.7563760530331,218.81820443188562,170.35335253695308,101.11726091235776,24.91674813917112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.73163308375498,140.21308241519637,196.7620055024976,238.59387904530308,253.1872559045509,247.54901818410087,219.3574173395663,166.08293471534438,98.75428813955526,24.54366887200673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40503741332957,138.6374924051386,195.22805196313996,180.09587443849557,199.91318552261313,181.79554937608535,164.05140473900613,130.88486400923424,77.6520178557124,18.78093398174048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.165330236519328,59.617242408300676,108.04087007481728,137.72520023029355,157.7910934117593,144.81453079098523,85.65322834896497,69.73325581929173,39.34399135790265,6.426032725478962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266781188822426,35.61278644397464,165.41963688013163,206.21472107827591,238.17916330743859,236.27213050091655,211.06557603598128,164.7975632733349,96.0594603280043,24.294674532374373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93252109111163,127.65082329000259,180.05423796779542,152.27735286112542,178.9766366370024,233.03850202396904,140.834743779709,64.34360019618985,36.02750218183914,6.508893424595032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.79832966921773,136.60596242880035,199.41560908563252,243.03001826514398,252.27537597198997,245.80770677581097,218.27940376648914,171.7628089064945,100.57846024696127,26.201707338896412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.021851651803296,139.71509373593167,202.15166112559945,239.42289827874797,254.3481301767442,247.96332167968126,222.54940934581364,174.25027884911327,102.36099588366709,27.031138814625415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42161376926704,146.68033936909129,205.71714464129536,240.87399111898955,263.88370645163866,257.1258186874112,228.5199143472963,174.7894917567939,107.54370588012087,29.476972286543994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21951526865783,143.2393530232116,200.28626478977748,234.53081909262661,247.34166031516858,239.92047471572846,213.8849010173484,168.65326535707914,102.19527448543495,27.487078780905875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.542046136470002,41.417157804941006,62.72678595771613,35.82014431290688,103.8537251946088,27.694436649838128,28.89653515044736,0.4147157378645007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.256674694460544,44.8165076801206,126.65608265832563,135.27936675837495,255.3845072791213,249.87076672848738,118.07402278669224,102.44426882506731,59.57601817988474,13.225144718122314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.246568200098658,44.73364698100453,51.9891111822125,129.39213469829252,273.00456698866856,268.4027063705955,239.54739544856412,189.09223780570932,114.09423577541601,32.337521496327064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40666014886631,150.6189021519516,209.90470176378798,245.43462750864654,260.2353622368267,253.9334144388797,227.44190077421916,180.30323230742783,112.93294926093859,33.084092272940005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.17303167191885,143.94428732912442,200.2446283190774,234.6969527331429,248.8339773838261,242.03486539118282,217.3258873632281,173.42125961566842,108.41394934198168,31.964442229162675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.24132991234699,99.12736740671964,114.25995717364815,169.6067817603401,189.88003281073816,181.96168301660163,165.66821897747985,121.84645192903623,74.62533500541302,21.309628152775122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408674046115856,120.10555276303049,116.37393560681829,216.1646008487507,228.06356213873173,165.46086110854762,22.968078861948964,160.85941273275878,95.02308322562723,26.740920246577105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.55215263083188,23.424018828229407,35.32256787592632,54.60107829464737,43.1168327425308,29.932912252824444,30.34762799068895,11.774051877880721,6.052953458314575,0.1244971698161821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48952084798239,149.25067001082604,207.7903110883337,243.98353466840496,258.742632925885,252.9798980356187,228.89299361446075,183.95157652223972,113.22316782898693,35.861780783607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.04853450210267,143.81979015930818,201.2397811930385,235.73332983552,250.16098529653576,245.01991177078202,220.6423765392916,141.62253878473788,94.23528822059835,35.61278644397464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.314887521098143,62.31207021985162,106.0926130398793,107.37757223960459,138.13991596815805,130.4701482713697,117.78380421864394,84.74134841640407,51.9891111822125,14.925231897996268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44788437728225,150.45318075371944,213.22119093985148,249.7874937870872,265.21030212206404,260.608441503991,234.07487912634616,188.67793431012896,117.49358565059565,39.21990643037064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.69687871691464,146.47298150015902,203.18845047026073,238.09630260832247,252.316600200406,248.41967388824582,224.95443083160046,182.08618018641783,117.45194917989555,39.966064964699406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19930227993406,59.161302442020244,138.76198957495478,172.42610674170726,196.7620055024976,192.74058202052123,166.0417104869284,47.55297196237164,34.36905147266529,22.677860293900643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.69363324584116,142.07847875101837,199.24988768740045,259.6132886300299,259.40593076109764,237.681586870458,193.279794928202,121.97094909885244,42.90947487359855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.252646899961434,131.34039173323058,196.47178693444928,262.432613611397,221.7616143407848,249.29032959239075,244.7296932027337,190.08739067967042,73.46446073321975,35.737283613790815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.23486005077139,48.09177262776818,36.23486005077139,54.60107829464737,36.15199935165532,150.95034494841585,137.47661813294536,99.79066524193236,34.65927004071361,4.767582016305119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6948278115509354,17.412701840614954,27.238084441273514,97.4689166975458,117.3278642523635,54.642302523063314,79.14433492436994,34.49354864248147,20.93654888561073,39.4272642993029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.16370750098259,16.334688267537743,63.348859564512885,124.08575201659089,113.80360496508357,142.36869731906663,155.59425427947312,187.64114496546767,121.30765126363971,43.531548480395315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764357625802994,34.949488608761925,65.37997729856694,243.48595823142443,91.37432676853109,90.87716257383472,103.14920313098015,77.61038138501229,1.907032806522048,40.46364140167999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.014562458687934,97.8419959647102,211.47987953156158,252.44109737022217,266.4952613217893,265.21030212206404,240.99848828880573,196.181568366401,126.98752545478993,47.88482700112008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0064698615755985,80.7199249344277,161.10799483010703,220.72523723840766,255.6747258471696,270.3097391771176,264.6710892143834,240.6254090216413,196.6795570456657,131.3408039755147,50.330660473038655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.130967031391782,77.81773925394451,155.2619869984405,211.27252166262932,245.43462750864654,260.06922859631044,256.1306658134501,240.8744033612737,190.8751856846993,126.73894335744171,48.796706933680994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.996363367213716,81.79752626522075,161.14963130080713,224.3319449825195,251.48758096696116,265.25152635048,222.839627913862,211.31457037561358,161.97865053425198,127.899817629635,27.611575950722056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16572139823213647,45.43858128691736,104.01944659284096,147.0117821655556,167.36830615735383,197.5498005075265,209.07527028805902,139.05179590071893,122.30280413760086,86.69001769362622,29.394111587427922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.989893505638116,73.21587863587155,146.80483653890752,205.71714464129536,241.62014965331826,256.54538155131456,252.60681876845436,230.34367421241816,186.19046436751026,119.15203635976948,46.0606548937141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903396173735764,15.464032563392793,49.045289031029206,68.61401801779857,73.17424216517142,88.59705050014826,56.425250402053344,48.96242833191314,52.113608352028685,19.360958875552964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2020985006092286,53.481428250870046,95.1475803954434,123.17345984174581,186.2733250666263,212.8481116726871,166.53887468162486,206.00736320934365,77.73487855482846,26.61642307676092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747781269865511,27.155223742157446,58.53964107750763,103.19042735939614,142.8246372853471,276.23819546561595,266.7026191907216,242.98838179444385,199.70582765368087,134.74015385069427,54.352083955015004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.19361474178408,83.04167347881427,160.61041839312642,216.2062373194508,250.16098529653576,262.22525574246475,257.0429579882952,235.07003200030732,193.11407352996974,130.4701482713697,52.9009911147734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.1988741101071,31.591362961998293,132.1698232089595,159.73976268898147,247.05144174712032,260.0280043678944,255.4261437498214,233.20422342220118,191.41398635009583,129.5166318681087,50.289436244622706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518999918956915,16.7906282338182,82.62695774094976,77.73487855482846,107.33593576890446,147.343637204304,120.14677699144644,153.27250573508658,75.53762718025807,23.54851599804559,0.041636470700113885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1560271461544125,1.0780135730772062,12.976562620774107,84.16091128030743,58.41514390769146,134.7817903213944,146.2239871605267,96.80561886233306,10.613589847971603,49.75022333694202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966456126412222,93.77893601203372,177.52554379676081,237.80608404027421,275.36753976147105,289.09026091657387,273.41887048424894,249.82954250007145,205.71755688357956,141.2078230468734,59.70051534970091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.837111830557179,91.95517614691192,169.0679810949436,224.12499935587147,257.54053442527567,270.89017631321417,265.25152635048,241.99364116276692,199.83032482349708,136.77168382703252,57.58612467424662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530316906571377,83.24903134774651,130.59423319890178,180.38609300654392,218.81820443188562,218.94270160170186,219.02556230081788,131.29916750481456,91.99640037532788,126.11686975064494,55.26437612986006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.011316987614462,51.20131617718361,115.0473399363929,137.35212096312912,167.3678939150697,163.34647043309332,201.57122398950284,149.83110714692268,75.66171210779012,23.673013167861782,23.46565529892953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.852065450957925,63.017004525764456,84.9070698146362,140.66902238147685,195.35254913295609,192.65772132140518,177.27654945712845,153.47945136173462,148.42165077738122,86.15080478594555,19.983032482349707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8407484633434645,37.93453498836118,99.99802311086461,103.19001511711193,129.14314035866016,157.16943204724672,182.5004836819982,161.10799483010703,142.7001401155309,103.48064592744444,32.13057586967897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49071541369216,93.44749321556948,167.5752517840019,220.6423765392916,250.57528879211608,271.2216191096785,263.26163284484187,236.8525676370132,190.9996828545155,124.9559954784517,54.269223255898936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231614579697908,100.12252028068077,180.59345087547612,238.67673974441917,274.20666548927767,287.88816241596464,282.2499246955145,231.46332425619548,212.51666887622287,134.90628749121058,64.75831593405435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.69281391430139,91.54046040904741,156.21591564398568,239.09145548228366,270.89017631321417,282.41564609374666,274.331162659094,244.68846897431774,190.33638501930284,126.73894335744171,54.47658112483118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.93654888561073,9.369442634378103,183.03928434739476,80.18071202674703,98.1738510034586,135.40345168590702,289.6294738242546,258.45241435783663,213.22119093985148,143.19771655251145,64.50932159442199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17543673088121,103.10756666028006,179.18358226365052,232.33356771805626,264.6710892143834,277.44070620850937,272.92170628955245,248.08823109178158,206.75393398595662,143.57079581967585,64.75831593405435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.584893100422693,108.99438647807831,188.42893997049657,246.51264108172376,281.25477182155345,294.6044137094919,287.8465259452645,262.55711078121317,210.77535746793288,147.55099507323627,67.57764091542147,3.4409863458797085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87511166847101,106.3411951372275,184.78059575568463,239.0498190115835,270.26810270641744,271.9681898862914,266.3711763942573,241.99364116276692,198.08901341520718,138.26441313797423,62.27084599143565,2.362972772802503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.460395930606513,95.60352036172388,181.0493908417566,236.35499120003263,267.6561355939826,278.26972544195417,274.5385205280262,237.88935698167447,195.80890134152077,135.52794885572314,60.778116680493966,2.114390675454298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662906673499894,105.01459946680208,180.09587443849557,235.1941169278393,267.3659170259343,281.54499038960176,276.7357719025965,252.60723101073847,210.23655680253643,142.03684228031818,64.75831593405435,3.731204913928027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.341158129113346,90.25508896703795,180.05423796779542,209.48998602592346,264.46414358773524,274.5797447564421,268.0296271034311,243.65167962965648,199.3743848572166,102.11241378631891,62.31207021985162,3.15076777783139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.11884663978035,102.15405025701901,138.43013453620637,160.23733912596202,170.2288553671369,249.41441451992281,269.5635806427888,166.33151681269257,196.76241774478171,133.49641887938492,61.60754815622296,2.8193249813671173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.263144556036142,79.89090570098287,154.05988849783128,229.1411634695248,262.7228321794453,209.4483495552234,229.01707854199276,197.92329201697498,179.88851656956328,130.59464544118592,62.478203860367906,3.523847044995777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.485456045369137,69.56753442105958,69.77489228999184,39.67584639665109,106.83877157420807,144.89780373238546,269.43908347297264,245.26849386813026,203.72725113565724,142.16133945013442,63.92929670060951,4.601860618072983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140270121756696,109.40910221594281,182.62498085181443,177.0696038304804,266.5368977924894,276.3210561647321,272.1339112845235,249.12460819415864,207.45845604958527,145.6023257960141,66.54085157076022,5.430879851517824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.466865792182112,109.16010787631045,178.9766366370024,228.10478636714763,264.5882285152673,276.98435399994474,269.60480487120475,214.09184664399652,204.84690117943447,139.6322330368156,66.37513017252806,5.389655623101871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.052562296601764,107.12857789997221,156.63021913956604,169.6484182310403,217.53283298987617,242.49080535746327,216.7866744555474,210.81658169634892,179.88851656956328,88.38969263121601,42.37067420820203,2.114390675454298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.3116420500246635,17.99313897671159,28.4405951841669,53.605925420686226,28.73081375221522,19.07074030750464,65.42161376926704,90.62858047648649,6.881972691759418,51.284176876299675,24.336311003074485,0.041636470700113885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.16370750098259,53.39856755175398,85.44628272231688,80.056627099215,119.814921952698,97.4689166975458,91.6649575788636,100.08129605226485,96.4325395951687,29.767190854592307,13.764357625802994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.09943705505355,21.59984672082344,80.63665199302748,116.78865134468279,197.13549701194611,270.5583212744657,218.48634939313717,212.35053523570656,198.58658985218773,86.69001769362622,41.624515673873255,2.4874699426186853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.85652141528398,40.00770143539953,122.8832412736975,194.9378333950916,276.98435399994474,288.34410238224507,285.3178317742299,263.42776648535806,220.26929727212726,80.84400986195973,40.79508419814425,3.3581256467636407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.94626421825979,133.0404789131045,210.73372099723287,266.080957826209,296.59430721513013,307.0005391941694,301.73538074088367,273.5437798963492,226.7781906967223,159.44954412093315,74.62533500541302,8.12570766306876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40705131057913,128.2724846545152,200.3691254888936,249.58054816043912,276.86026907241273,284.44717607008494,282.3327853946306,254.51385157497643,209.9463382344881,148.04857151021682,71.93050719386207,7.752628395904374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.8682506451826,124.66577691040337,193.9843169918306,251.81902376342538,281.42049321978556,155.552617808773,288.261241683129,261.56237014953615,218.52798586383733,150.24582288478715,73.63059437373607,9.24535770684608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.24617703838585,122.468525535833,192.74058202052123,242.53244182816343,130.3044268731376,221.84447503990083,225.90753499257733,169.93863679908858,108.53844651179787,84.45112984835575,41.66573990228921,3.9385627828602785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684721317189052,10.36459550833924,11.359748382300381,38.473747896041864,85.52914342143295,117.28622778166336,150.8678964915839,119.02753918995329,117.78380421864394,55.84481326595671,28.0258794463024,1.7825356367058651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.82417210740598,7.835489095020442,29.35247511672781,45.56307845673354,47.17989269520727,50.413521172154724,34.65927004071361,39.136633488970425,33.70575363745259,18.407442472291933,8.499199172517308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7877950050288874,0.7461585343287735,13.142284019006246,22.139059628504118,39.26113065878659,28.19201308681869,33.66452940903664,20.231614579697908,41.292660635124825,34.203330074433154,16.542046136470002,0.4147157378645007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.899780621520826,122.51016200653312,188.63629783942883,234.9867590589071,147.55099507323627,127.73368398911869,171.18237177039794,134.49157175334608,212.8481116726871,70.10633508645611,72.3452229317266,9.701297673126536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.47898618379354,61.275693117474525,123.17345984174581,141.2078230468734,123.25632054086188,134.45034752493012,158.0400877513917,135.65244602553935,181.92004654590156,104.14394376265713,53.39856755175398,7.4211855994401015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75022333694202,129.8897111352731,177.64962872429282,208.24625105461413,243.3614610616082,254.67957297320848,244.52233533380155,222.5081851173977,181.6298279778532,106.96326874402423,54.47658112483118,7.959986264836623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.133409098468285,111.56471711981308,140.87638025040908,158.49602771767215,166.24906835586066,184.90509292550078,223.42006504995862,189.79717211162207,109.61646008487507,60.52953458314577,30.057409422640628,3.1924042485315036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.755873866977854,57.79307030089471,91.45759970993133,245.55871243617855,271.3877527501948,283.3275260263076,275.5748976304033,252.93867380720272,210.52636312830055,145.06352513061756,34.700906511413734,10.1988741101071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.95758120587427,124.74904985180358,115.62818931477369,161.3149404567551,207.0025160833048,270.97303701233034,262.3081164415808,239.17472842368386,199.7886883527969,142.07847875101837,41.3755213342409,5.928456288498393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.499199172517308,43.15846921323092,75.37149353974179,82.12938130396918,120.9757962248913,174.54049741716153,191.28990142256384,185.69288793052968,210.52636312830055,99.04450670760359,32.21343656879504,4.228781350908596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.927673965072785,140.08817300309602,211.02393956528115,260.35944716435864,288.88290304764166,299.91120863347766,292.0340830677572,266.080957826209,222.4665486466976,158.49602771767215,78.89575282702174,11.774051877880721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5804371360966372,57.129772465682,136.232883161636,204.68076753891827,245.64198537757886,274.1654412608617,284.7786188665492,287.5979438479164,252.73131593827048,210.48513889988465,150.0801014865551,76.449507112819,12.18876761574522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.114390675454298,59.82460027723293,140.37839157114436,207.58295321940145,254.47262734656042,280.1355340200604,287.9710231150807,281.0890504233213,257.70625582350783,216.86953515466348,155.4281206389568,79.84926923028276,12.976562620774107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.533953539357661,51.61603191504811,99.62494384370022,150.37032005460335,169.0679810949436,210.31900525936837,180.6346751038921,237.10114973436131,128.68761263466388,134.53279598176204,146.92933370872368,72.01336789297815,11.732827649464765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.7603298313039,73.7134550728521,68.57238154709843,75.78620927760629,120.35413486037871,156.96207417831442,93.53035391468552,87.68475832530319,90.08936756880584,55.927673965072785,16.956349632050337,6.923609162459532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.154013248904864,57.25426963549818,54.269223255898936,258.8671300957011,294.4386923112598,307.3319819906337,291.70222802900884,267.8634934629149,224.58093932215183,160.5691941647105,79.39332926400229,13.017786849190061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684721317189052,66.04368737606383,152.19407991972514,227.56598570175115,278.6844411798187,308.8247113015754,318.2357904066536,308.0373285388307,279.18201761679927,226.4879721286739,119.77369772428206,65.50447446838314,14.0129397231512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.892079186121301,66.25063300271191,149.58252504957446,219.77172083514668,267.2830563268182,295.1848508455886,304.1399899843863,294.89463227754015,268.56842776882763,223.91764148693917,155.96692130435338,81.01014350247604,14.386018990315586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.762734890266257,68.116441580818,150.32868358390326,215.83315805228642,260.48394433417485,285.6492745706942,293.2778180390665,284.07409680292056,259.3647065326817,218.27940376648914,156.8375770084983,81.13422843000806,14.0129397231512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1774506281307575,66.87270660950865,148.0897957386328,215.33558161530576,260.7741629022232,250.94836805928043,297.8796786571395,289.71274676565486,265.21030212206404,222.5081851173977,155.38648416825671,80.59542776461153,14.178661121383335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5505298952951465,64.75831593405435,142.78341305693115,146.3072601019269,131.29916750481456,147.71671647146837,66.4167666432282,207.2098739522371,258.5352750569527,213.2628274105516,151.3238364578644,75.99356714653857,14.427655461015696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343172026362895,62.8512831275323,90.62858047648649,161.93701406355186,250.40956739388398,215.33558161530576,288.01265958578085,279.057520446983,256.4625208521985,216.45523165908313,156.58899491115008,79.8904934586987,14.635013329947949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.379549128739987,63.97052092902547,137.60111530276149,163.88568334077405,199.3327483865165,87.51903692707106,188.38771574208062,238.30366047725482,199.62296695456482,116.16698998017021,75.37149353974179,35.23970717681025,13.474139057754677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1774506281307575,10.862171945319808,43.656045650211496,56.79832966921773,70.2308322562723,133.62091604920113,198.04737694450702,117.53480987901156,110.61161295883622,66.78984591039259,55.84481326595671,33.66452940903664,14.635013329947949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980199253560391,22.843581692132773,146.68033936909129,156.00897001733762,185.6512514598296,197.01099984212996,185.8169728580617,209.11690675875911,186.77048926132275,174.83071598520988,121.05906916629154,78.0250971228768,15.878748301257293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4147157378645007,3.8557020837442098,15.671390432325044,24.170177362558192,25.040833066703147,39.966064964699406,49.33550759907752,115.04775217867704,101.36625525199013,76.82258637998339,49.70899910852606,14.22029759208345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.033152711874967,73.34037580568773,153.4382271333187,213.7187673768321,255.84044724540172,281.0057774819211,288.92453951834176,280.55024975792475,258.0793350906722,216.70381375643132,157.54251131441112,83.4976134450947,16.168966869305613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903396173735764,73.38160003410368,148.7947300445456,209.36548885610733,251.61166589449317,229.30729711004108,286.7272881437714,275.8238919700356,253.0631709770189,211.48029177384572,47.511335491671545,82.25387847378538,16.83226470451832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.19361474178408,75.8278457483064,158.12294845050772,225.28546138578056,271.7608320173592,298.5842007207682,306.2127441891405,262.3081164415808,207.66581391851756,229.0999392411088,163.88568334077405,70.93576656218511,16.87348893293427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.774051877880721,76.449507112819,157.91559058157551,224.4980786230358,270.8073156140981,298.08703652607176,306.0882470193244,298.1698972251878,272.3412691534558,228.3537807067801,165.00492114226716,52.569548318309145,17.205343971682698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271628314861289,76.73972568086731,152.36021356024148,220.39338219965924,265.66624208834446,291.82672519882493,299.3719957257971,290.99770596538013,264.83722285489966,149.66538574869057,156.42327351291794,82.70981844006582,18.407442472291933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.934926150073993,77.23730211784789,152.8573777549379,213.67713090613202,255.46736797823738,279.2648783159153,285.98112960944263,249.24869312169065,256.2551629832663,214.506562381861,156.9208499498985,85.36300978091664,18.822158210156427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.225144718122314,78.9369770554377,154.5574649348119,220.60074006859156,264.256785718803,288.8416788192257,297.5894600890912,289.58783735355445,201.90307902825126,223.9592779576393,162.0198747626679,85.23892485338463,18.449078942992045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.964833390875486,29.145529490079717,94.11079105078217,160.94227343187484,202.6080133341641,216.24787379015086,227.56598570175115,271.4289769786107,247.17593891693645,207.08537678242092,150.45318075371944,80.38806989567928,17.99313897671159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.474139057754677,52.403414677792824,113.59665933843546,155.34525993984073,147.38527367500413,255.05306448265702,130.63586966960187,247.4245210142847,159.90589632949775,146.9289214664395,85.77772551878115,44.69242275258858,14.386018990315586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.021423481976346,25.870264542432146,123.25632054086188,91.12574467118291,177.6084044958769,206.50493964632423,210.5679995990007,101.24175808217394,99.33472527565188,99.50044667388404,71.88928296544613,40.91958136796044,12.18876761574522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344794761899632,37.89331075994522,109.32624151682677,151.73813995344472,100.45396307714505,228.60236280412826,242.28385973081515,187.43378709653544,164.6318418751028,108.08250654551743,75.70334857849024,38.805190692506145,12.852065450957925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4147157378645007,38.59783282357389,9.162497007730012,14.095800422267265,54.144726086082756,109.28460504612663,141.00087742022527,111.48226866298114,100.28824167891293,114.09423577541601,92.53561328300856,52.486687619193056,15.090953296228404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39209769017838,49.045289031029206,47.014171296975135,184.90509292550078,156.00855777505345,91.58209687974752,116.74701487398269,76.24214924388674,66.70698521127652,62.436567389667815,15.878748301257293,8.706144799165397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.104284181092415,12.603483353609722,31.176647224133788,117.2033670825473,265.3760235202962,287.307725279868,295.51629364205286,253.8093295113477,265.95646065639284,224.58093932215183,160.02998125702982,87.47740045637094,19.85853531253352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086106170189545,83.70497131402696,158.12294845050772,215.5429394842381,255.46736797823738,278.145228272138,283.9908238615203,274.62179346942645,251.0316410006807,211.1484367350974,154.723186333044,84.40949337765562,18.822158210156427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.002833228789314,82.75145491076593,155.96692130435338,211.9358194978421,249.74626955867126,271.4289769786107,277.27457256799306,269.9782963806533,248.41967388824582,210.36064173006847,155.0966778424925,85.40464625161675,19.485456045369137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.122483272566633,83.4976134450947,157.54251131441112,214.8796416490254,254.63834874479252,276.86026907241273,282.78872536091114,286.60320321623936,252.23373950128988,214.38206521204484,158.49602771767215,87.35331552883892,20.231614579697908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453926069030906,83.04126123653009,155.46934486737274,211.1484367350974,250.99000452998055,272.42412985257187,278.021143344606,251.28022309802884,247.46615748498482,209.03404605964303,153.06514786615432,84.61685124658787,20.687966788262525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.620059709547203,82.58532127024965,149.997240787439,216.49645588749908,256.5041573228986,249.00011102434246,287.7224410177325,278.35258614107033,254.09954807939602,215.21149668777383,153.6455850022509,85.03156698445237,20.812051715794546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086106170189545,69.65039512017566,131.42366467463074,187.807278605984,134.90628749121058,144.93902796080138,249.58054816043912,245.80770677581097,225.57567995382888,166.5805111523249,151.40669715698047,74.45961360718091,21.268403924359163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.527092516069256,73.87917647108425,122.13708273936872,167.28544545823775,172.42610674170726,209.4071253268074,233.49444199024956,221.59589294255264,176.69652456331596,102.4026323543672,74.21061926754851,53.14998545440577,15.33953539357661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.601860618072983,53.14998545440577,98.546930270623,132.00410181072738,187.5582842663516,198.42045621167145,222.3420514768814,262.68119570874524,237.8477205109744,200.74261699834213,146.76320006820737,80.42970636637939,22.221920327620182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759098257479973,46.39209769017838,96.4325395951687,138.4717710069065,128.52147899414757,133.12333961222055,198.87639617795188,189.92166928143828,214.9208658774413,173.42125961566842,148.91922721436183,82.83431560988203,23.009303090364913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983032482349707,82.50287281341772,154.47460423569578,212.4333959348226,198.29595904185524,266.6613949623056,271.84369271647523,263.2204086164259,240.12783258466072,105.38767873396648,150.9091207199999,83.33189204686258,22.76072099301671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.402595346253072,81.7563020368048,152.31857708954138,125.20457757579986,214.1334831146966,274.70424192625825,281.50335391890167,263.0546872181937,205.6342839421793,161.60557126708756,121.80522770062029,65.96041443466358,17.28820467079877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898549047696903,3.15076777783139,44.526289112072284,87.68475832530319,198.29595904185524,135.0720088894427,117.65930704882776,181.38124588050502,183.4956365559593,95.56188389102377,64.71667946335424,46.143515592830184,24.046092435026175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.59984672082344,92.45275258389248,171.63831173667842,232.16784631982415,273.5850041247652,296.8016650840624,301.7766049692997,290.6662631689158,265.70787855904456,224.24949652568765,165.91721331711224,90.75266540401852,24.336311003074485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.641483191523548,88.92849329661254,159.82262338809755,215.95765522210255,253.68483234153157,274.82873909607446,280.42534034582445,273.7095012945813,249.33196606309085,212.2676745365905,156.8792134791984,88.7211354276803,24.253450303958417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271628314861289,87.56067339777118,157.91559058157551,213.67713090613202,252.7725401666864,274.41402335821004,280.0110368502441,197.093860541246,251.0316410006807,211.23129743421342,156.21591564398568,87.8092554951194,23.921595265209984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.59984672082344,84.74134841640407,153.06473562387015,207.08537678242092,244.56397180450162,265.4176599909963,271.0142612407462,234.4479583935106,244.64683250361762,50.372296943738775,79.26883209418612,87.10432118920656,25.580045974383825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.59499959478457,69.27731585301127,151.36506068628037,204.72240400961843,241.32993108527,262.22525574246475,232.45806488787244,176.98633088908014,68.48952084798239,184.40751648852023,119.64920055446586,85.90222268859733,26.0776224113644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387641725852323,83.24903134774651,150.86748424929982,204.68076753891827,242.28385973081515,263.59348788359034,146.9289214664395,266.20545499602514,240.4596876234092,203.9346090045895,150.9091207199999,73.46446073321975,25.45554880456764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.097423157804002,84.9070698146362,156.4649099836181,212.88974814338727,251.90188446254152,274.20666548927767,280.42534034582445,273.54336765406504,250.53406456370016,211.64601317207797,152.27735286112542,87.47740045637094,25.662906673499894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.34600525515221,83.95355341137518,150.99198141911594,210.73372099723287,251.52880519537712,273.5850041247652,279.5550968839637,271.5538863907111,248.3780374175457,203.39580833919297,150.32868358390326,86.69001769362622,25.870264542432146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.930079024035132,81.17586490070819,137.60070306047734,184.53242590062058,240.50091185182515,242.4495811290473,221.8861115106009,244.77132967343383,207.37559535046918,185.11245079443302,134.57443245246213,85.3217855525007,26.201707338896412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.88521816283289,70.97699079060106,148.5877844178975,200.45198618800967,236.23090627250062,256.08944158503414,262.97141427679355,256.1723022841502,141.3735444451055,164.6318418751028,146.97055793713957,71.39170652846558,27.321357382673746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.506879527345482,81.59058063857267,146.0170415338786,198.04737694450702,234.77981343225898,255.71636231786977,262.80569287856144,255.1771494101891,232.91400485415286,171.88730607631072,136.1500224625199,65.21425590033479,24.709390270238877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.190390351281952,83.2073948770464,130.5530089704858,170.27007959555286,213.75999160524802,184.2417950902881,192.0360599568926,204.5150461406861,182.04454371571774,180.30323230742783,132.87475751487236,51.864614012396316,25.413912333867533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319734647137004,79.51782643381848,128.81169756219592,175.57687451953862,214.1747073431125,231.87762775177586,249.82913025778728,233.28749636360146,213.51140950789986,206.29799401967614,154.2260221383476,89.84078547145762,25.497185275267764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.22676745365905,65.0901709728028,128.97783120271222,174.74785528609382,203.47825679602485,222.0518329088331,238.80123691423532,223.71028361800697,220.6011523108757,181.21552448227283,119.52511562693384,79.80763275958266,25.953125241548214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.268403924359163,80.18071202674703,115.62777707248951,170.93378967304972,193.15529775838573,166.2902925842766,88.3480561605159,160.61041839312642,201.52999976108688,162.06151123336804,126.73853111515754,79.31005632260208,26.326204508712603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.972925987987825,78.1491820504088,138.0986917397421,173.37962314496826,213.0554695416194,222.21755430706529,240.87399111898955,216.99403232447966,192.2846420542408,153.8113064004831,121.30765126363971,77.32016281696397,10.48909267815542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.065893181465775,83.74619554244292,149.37516718064225,201.36386612057058,237.22564690417758,257.5817586536917,263.46899071377413,256.6282422504307,235.44311126747172,200.94956262499022,150.8678964915839,88.47255333033209,28.398958713466786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.605106089146453,83.24861910546234,147.21914003448782,199.04252981846818,235.0283955296072,254.96979154125682,124.29269764323898,141.7053994838539,175.90872955828704,198.7110870220039,147.38527367500413,86.81410262115826,26.36784097941272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.128953134142236,45.52144198603342,143.98592379982452,194.81374846755958,230.7167534795825,194.8966091666757,181.87882231748557,113.7623807366676,27.487078780905875,92.49397681230845,101.78097098985462,71.84764649474602,26.906641644809238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.180283856920074,85.40464625161675,153.97702779871526,208.24625105461413,246.0979253438593,267.73940853538284,274.1654412608617,229.72160060562146,247.92209745126524,209.90470176378798,157.9572270522756,93.1160504191052,28.73081375221522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.216660959297165,82.46123634271763,146.14153870369478,196.96936337142984,232.7066469852207,252.9798980356187,260.0280043678944,254.30690594832825,233.9507941988142,199.70582765368087,109.65809655557518,74.79105640364517,29.767190854592307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677860293900643,83.53883767351067,94.65000395846286,200.12013114926125,130.09706900420534,258.57691152765284,261.27173933920375,199.37397261493248,235.52597196658772,200.41034971730957,152.02835852149306,90.42122260755427,29.35247511672781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677860293900643,82.66818196936572,147.05383087853986,199.04252981846818,232.6654227568047,190.79232498558326,263.01305074749365,253.47747447259925,233.4115812911336,199.41560908563252,149.8727436176228,89.63342760252537,30.18190659245681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424018828229407,59.161302442020244,145.56110156759814,195.6011312303043,230.46817138223432,250.99000452998055,257.1258186874112,249.3731902915068,229.3901578091572,144.35859082470475,102.31977165525116,85.23892485338463,27.694436649838128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424018828229407,81.42444699805637,143.94387508684025,195.31091266225602,231.33841484409515,137.47661813294536,183.5784972550754,40.29792000344784,221.84447503990083,198.46209268237155,154.59910140551196,92.03803684602798,28.523455883282967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926442391248845,81.7563020368048,146.6391151406754,198.13023764362308,234.7381769615589,176.82102173313217,265.4176599909963,210.52677537058474,99.99802311086461,10.654814076387561,16.293051796837634,15.049316825528289,8.83064196898158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926442391248845,81.83916273592088,144.81453079098523,196.72078127408162,233.28708412131732,218.94270160170186,113.80360496508357,170.27007959555286,236.8942041077133,199.83032482349708,151.19933928804818,78.0250971228768,31.757084360230426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.059423319890175,80.056627099215,142.28583661995057,157.16943204724672,231.04819627604684,162.39336627211648,102.23691095613508,154.3917435365797,197.1767212403621,130.5530089704858,35.737283613790815,2.280112073686434,29.394111587427922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926442391248845,80.88564633265986,145.18802230043374,197.96451624539097,231.172693445863,181.54696727873718,129.5162196258245,191.33112565097977,199.91318552261313,199.99604622172922,146.68033936909129,38.88805139162221,17.66128393796316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.88521816283289,81.13422843000806,144.6075851643371,196.51342340514938,233.03850202396904,170.10435819732072,59.161302442020244,226.7781906967223,205.46856254394714,150.12173795725516,17.78578110777934,31.176647224133788,22.553363124084463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.137436892967381,51.15967970648349,42.70211700466629,46.474958389294436,77.32016281696397,110.03117582273958,212.8481116726871,186.72967727519088,56.54933532958537,10.779311246203742,48.1750455691684,34.949488608761925,21.06104605542691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.304781026736254,81.01014350247604,144.89780373238546,197.79879484715886,230.42653491153416,206.7122975152565,259.779010028262,251.86066023412553,231.33882708637933,197.96451624539097,153.60394853155086,92.65969821054057,30.389264461389054,0.2902185680483186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60995321518532,81.01014350247604,147.38486143272,201.36386612057058,240.4180511527091,191.57970774832802,239.83761401661243,183.8270793524236,216.2062373194508,193.4455163264341,155.75997567770526,91.74781827797966,33.62289293833652,0.2902185680483186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241721074059797,80.47093059479535,143.5295715912599,180.96653014264047,230.59225630976638,222.59104581651374,213.2628274105516,238.51101834618703,164.05140473900613,171.3068689402141,153.5623120608507,93.4062689871535,30.34762799068895,0.3318550387484325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.765568119055576,83.41475274597866,149.4996643504584,201.1569204939225,214.9208658774413,226.3634749588577,277.6064276067415,268.31984567147947,247.590654654801,212.8481116726871,157.33515344547885,95.72801753154005,29.80882732529242,0.6220736067967509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.07074030750464,67.37028304648922,121.47337266187188,176.3234452961516,207.50009252028536,225.86589852187717,238.59387904530308,254.30649370604408,233.0801384946692,200.16176761996127,152.48471073005766,92.78419538035676,30.762343728553446,0.24858209734820466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231614579697908,74.7498321752292,120.6027169577269,116.37393560681829,98.79592461025535,161.27412847062328,220.3105215005432,161.2737162283391,204.39054897087,165.29513971031548,128.89455826131194,32.254660797210995,26.409065207828668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60995321518532,61.89776672427128,146.1831751743949,71.64028862581377,26.533562377644852,19.444231816953184,79.51741419153431,149.49925210817426,253.5603351717153,183.288278687027,118.28138065562452,84.2854084501236,34.07883290461698,0.6632978352127052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.656436811924298,74.70819570452909,114.59139997011243,206.75352174367242,240.21069328377686,275.2018183632389,229.0999392411088,202.11043689718352,110.94346799758465,137.8496974001097,71.47456722758163,30.637846558737262,0.3318550387484325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.449078942992045,79.84885698799859,121.26642703522378,195.51827053118825,230.75838995028263,251.98515740394168,230.05345564436985,218.40348869402112,235.27738986923958,199.3327483865165,152.11163146289329,93.36463251645338,31.632999432698398,0.6220736067967509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.4341253225913,79.06147422525386,143.07363162497944,194.9794698657917,232.3752041887564,255.50900444893745,262.39097714069686,154.5162407063959,240.2523297544769,203.31294764007686,147.46813437412018,95.10594392474329,31.674223661114357,0.995152873961138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983032482349707,78.68839495808949,144.06837225665643,169.6071940026243,129.68235326634084,51.78175331328025,147.75052033876946,147.62684765352162,147.72537355943575,147.96282511511163,51.61603191504811,74.2110315098327,31.964442229162675,0.995152873961138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.770827487378593,77.61038138501229,142.16133945013442,143.11650482253202,145.88965866807328,146.98581090165354,149.00043894434117,41.70737637298932,30.47212516050513,93.90343318184992,121.01743269559141,66.6237122698763,22.470502424968394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.8270053361953,77.73487855482846,142.74218882851514,144.44227600838914,146.90707262537902,55.18151543074401,49.418780540477755,47.22111692362322,87.8092554951194,114.09382353313187,121.7635912299202,92.70133468124071,31.92321800074672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.68634405272579,71.22598513023344,136.44024103056825,195.47704630277232,165.08819408366742,71.64028862581377,192.32627852494088,198.87639617795188,157.33515344547885,161.48107409727137,78.10795782199284,94.0695668223662,17.951502506011476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.263144556036142,44.69242275258858,114.71589713992864,152.4434865016417,8.664920570749443,19.983032482349707,28.523455883282967,61.35855381659061,130.26279040243747,195.6011312303043,125.57806908524843,4.3116420500246635,32.29629726791111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.402595346253072,76.82258637998339,140.08858524538022,192.69935779210533,228.18764706626374,259.4887914602137,266.99283775876984,249.6217723888551,230.30244998400215,170.5190739351852,149.95560431673889,91.78945474867977,35.57156221555868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.43897244863016,73.92040069950019,134.28421388441382,190.1702513787865,230.3848984408341,199.62296695456482,217.90591225704057,257.0429579882952,235.0283955296072,199.12539051758426,146.390120801043,89.92364617057369,30.8035679569694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.14875388058184,74.54247430629695,135.56917308413912,186.8949864311389,200.20340409066142,229.80446130473752,221.51303224343656,218.69370726206947,196.43056270603333,171.05787460058175,131.92124111161132,89.46770620429321,33.62289293833652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319734647137004,73.09138146605538,132.6673996459401,182.74906577934638,221.67875364166875,185.69288793052968,154.93054420197623,248.9584745536424,37.93453498836118,59.949097447049134,67.37028304648922,93.19849887593708,31.301144393949965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.444231816953184,73.46446073321975,133.86949814654935,184.2417950902881,221.1399529762722,243.1957396633761,164.83919974403503,154.723186333044,231.33841484409515,196.14034413798495,149.8727436176228,93.2817718173373,35.52992574485857,0.24858209734820466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.324581773175865,74.62533500541302,137.72520023029355,190.4188334761347,227.98028919733147,249.6217723888551,232.3752041887564,219.73008436444653,134.7817903213944,174.87235245591,139.2591537696512,87.85089196581949,34.78376721052979,0.24858209734820466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.620059709547203,70.72840869325286,111.60676583279734,169.0679810949436,208.90954888982685,201.1569204939225,207.41681957888517,151.07525436051614,183.91035229382385,154.93054420197623,135.3205909867909,87.7263947960033,12.10590691662915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477363448256801,23.755873866977854,66.6237122698763,77.15444141873179,157.7086449549274,219.97907870407892,205.26120467501488,204.14196687352174,185.61002723141362,142.4927822465987,99.04450670760359,75.53762718025807,29.06225654867949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.158860374943732,46.39209769017838,71.84764649474602,124.3759705846392,188.88487993677703,190.37760924771874,177.77412589410903,221.7616143407848,219.02556230081788,163.9685440398901,130.3044268731376,67.37028304648922,23.921595265209984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505669034092904,70.89413009148501,130.34565110155356,181.38124588050502,165.62699474906393,192.49199992317304,83.70497131402696,238.0134419092065,211.27252166262932,153.4382271333187,39.30276712948671,17.329841141498886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.034363205127548,70.97699079060106,130.46973602908557,182.95642364827862,223.2543436517265,137.39375743382922,224.4980786230358,226.6953299976062,144.52431222293689,180.55222664706017,117.70094351952787,78.64675848738938,22.59499959478457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.956349632050337,71.97214366456221,135.73530672465543,166.7462325505571,193.44592856871827,204.26605180105372,166.70459607985694,158.37194279014008,197.093860541246,200.0372704501452,135.36222745749106,88.26519546139984,34.53518511318159,0.24858209734820466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453926069030906,71.18434865953331,133.45519465096902,186.6876285622067,225.0368792884324,248.00495815038133,225.617316424529,253.89219021046367,233.826297028998,201.40550259127068,153.2720934928024,93.48912968626956,31.71586013181447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.16370750098259,70.89413009148501,116.6229299464507,160.9418611895907,149.95560431673889,61.69040885533903,40.79508419814425,100.45396307714505,197.50857627911049,144.73208233415332,119.11039988906934,92.8670560794728,25.538409503683713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759098257479973,49.95758120587427,135.85980389447158,77.27893858854802,183.20500574562683,182.12740441483382,42.8682506451826,62.35370669055173,118.9863149615373,115.50369214495753,92.16253401584416,51.36703757541574,10.033152711874967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.586906997672237,52.81854265794151,19.154013248904864,51.408674046115856,61.69040885533903,117.03764568431515,122.26116766690077,135.73530672465543,143.44671089214384,145.0223009022016,18.241721074059797,45.894521253197816,28.56509235398308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555377021334008,41.99759494103765,63.39008379292883,105.80239447183098,241.9520046920668,203.31253539779274,265.0858049522478,175.07971032484227,109.90667865292342,192.1189206560086,156.2155034017015,94.69122818687879,33.000819331539766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.888442553335016,72.55258080065884,141.41518091580562,203.47825679602485,244.77132967343383,107.62656657923695,223.58578644819082,263.1787721457258,241.9520046920668,209.15854322945918,159.32504695111697,72.26236223261051,30.264767291572884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.090953296228404,71.39170652846558,136.93740522526465,191.24826495186366,229.30729711004108,252.27537597198997,181.21552448227283,256.2139387548503,158.78624628572047,203.8101118347733,153.728445701367,93.15727464752115,33.5812564676364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.919972529673247,69.48467372194352,113.22316782898693,170.10477043960486,200.41034971730957,224.0005021860553,254.14077230781197,248.00495815038133,114.13546000383198,149.16822155399416,151.0336178898161,91.6233211081635,29.22839018919579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.33953539357661,68.32379944975024,130.7191426110021,184.4903771876363,223.04698578279425,245.97342817404308,253.89219021046367,251.81902376342538,232.3752041887564,199.95482199331326,152.31857708954138,91.9135396762118,32.62774006437539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.681496926686929,68.82137588673079,134.90628749121058,189.96289350985424,169.56555753192418,91.45759970993133,264.5882285152673,255.50900444893745,245.43462750864654,211.5215160022617,161.14921905852296,95.10594392474329,30.389264461389054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313264785561405,68.5311573186825,125.82665118259665,131.54774960216278,61.31732958817464,156.4644977413339,225.07851575913247,203.85174830547345,168.61204112866315,167.74138542451817,114.09382353313187,77.15444141873179,30.099045893340744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.483833309832402,56.05217113488895,116.04249281035402,174.12578167929703,192.28505429652492,224.37358145321963,260.19372576612653,217.98877295615662,200.74261699834213,185.61002723141362,152.11163146289329,79.43455349241827,28.606316582399035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898549047696903,68.28216297905013,136.02552529270372,190.91682215539944,229.68037637720542,252.44109737022217,181.92004654590156,32.95959510312381,113.88687790648379,194.9378333950916,160.77613979135856,83.29025557616247,29.394111587427922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.30800541723838,54.06186538696668,112.06270579907779,147.09505510695578,202.23452182471559,127.98267832875105,105.71953377271493,149.7482464478066,166.08293471534438,141.41518091580562,93.98670612325014,42.4535349073181,17.205343971682698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5505298952951465,46.51659485999456,51.076819007367426,53.85450751803443,154.93054420197623,132.1702354512437,135.1136453601428,203.02231682974443,191.1237677820475,182.2102651139499,107.46043293872067,44.899780621520826,29.311250888311854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.354489013977355,66.83107013880857,98.2983481732748,98.1322145327585,232.33356771805626,190.1286149080864,188.8436557083611,258.0793350906722,236.8942041077133,204.34891250016983,108.28986441444964,68.77973941603071,9.535576274894398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.10590691662915,66.87270660950865,132.29432037877572,187.1852049991872,226.1148928615096,248.668255985594,256.7111029495467,250.86550736016437,92.65969821054057,203.06395330044444,150.99198141911594,90.213864738622,29.269614417611738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.19361474178408,66.16777230359585,132.4184053063077,186.81212573202285,225.16137645824853,247.92209745126524,196.59628410426544,261.89340070371634,231.33882708637933,199.4984697847486,151.77977642414484,90.08936756880584,25.206966707219443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.447456207455305,52.15483258044463,132.08696250984343,187.2680656983033,226.86105139583836,249.33155382080673,257.2915400856433,251.44594449626098,231.87803999406003,147.67549224305245,150.49440498213536,88.05783759246758,28.813674451331288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.260311327246826,35.07398577857811,113.01622220233881,106.3411951372275,163.18074903486118,202.8565954315123,86.48265982469398,79.35169279330218,102.23691095613508,175.41115312130648,154.5162407063959,89.75792477234154,29.35247511672781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.862171945319808,64.67545523493828,132.12818673825942,188.88487993677703,226.86105139583836,198.66945055130375,261.89340070371634,180.55222664706017,138.55463170602258,162.64194836946461,151.69691572502882,88.47255333033209,25.787403843316078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.945032644435878,64.63381876423817,132.4188175485919,188.05586070333217,227.31699136211878,194.02595346253068,192.8650791903374,122.75874410388133,85.7365012903652,102.02955308720283,132.5429024761239,87.06309696079063,27.943018747186326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.19361474178408,63.76316306009322,129.72398973704094,185.69288793052968,226.9026878665384,250.32670669476784,182.12740441483382,254.96979154125682,165.00492114226716,182.95642364827862,109.45073868664291,52.85976688635746,18.94665537997261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986669115135989,63.680302360977144,130.0966567619212,185.85860932876182,225.57567995382888,211.6456009297937,219.35700509728215,207.127013253121,188.34607927138046,198.83517194953598,148.5873721756133,86.52388405310991,27.196860212857555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203721236145967,54.144726086082756,121.2252028068078,182.66620508023033,194.68925129774345,214.8796416490254,177.15246452959641,252.89703733650262,230.75838995028263,196.3477020069172,144.73167009186918,79.60027489065041,21.89006528887176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.514152792918051,48.63098553544886,96.68153393480108,180.46895370565997,222.42491217599743,247.797600281449,258.28669295960447,214.4649259111609,221.1399529762722,183.4956365559593,117.3278642523635,76.53236781193506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.54042340093326,46.9308983555749,102.9002087913478,147.67549224305245,179.76443164203133,191.45562282079598,170.85092897393366,56.09339536330491,94.73286465757893,57.171408936382115,99.54208314458415,84.45112984835575,26.0776224113644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.116013410991037,63.72193883167728,132.54331471840808,190.54333064595085,231.46291201391134,203.68561466495711,202.93945613062832,153.93580357029927,241.49647696807045,204.05910617440566,152.8161535265219,87.64353409688722,23.673013167861782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203721236145967,63.51458096274501,133.2062003113366,190.95804638381537,160.32019982507808,166.45601398250875,277.64765183515743,269.31458630315643,238.80123691423532,204.43218544157008,153.89416709959914,87.97497689335151,22.88521816283289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.91350266809765,62.478203860367906,131.46530114533087,187.8485028344,227.8145677990994,251.2385866273288,260.40108363505874,226.6536935269061,186.19046436751026,162.72480906858073,96.72275816321705,73.05015723763941,23.71423739627773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.95513913879776,63.05864099646457,132.83312104417223,190.08739067967042,230.7167534795825,254.18240877851207,262.1007585726486,256.1306658134501,237.05992550594544,202.40065546523186,151.07484211823203,85.36300978091664,22.470502424968394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.415926231117076,62.72678595771613,132.91598174328828,190.83354921399916,230.63389278046645,253.8093295113477,218.61084656295338,110.32139439078787,92.3282554140763,204.43218544157008,139.5493723376995,74.91555357346134,18.98787960838857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.33306553200101,62.10512459320353,132.2526839080756,190.29474854860263,230.46817138223432,115.95963211123795,245.84893100422693,258.4940508285368,51.69889261416418,52.07197188132857,118.40546558315657,63.804799530793325,20.356111749514085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.001622735536737,62.1879852923196,133.12333961222055,191.1654042527476,239.71311684679625,266.6613949623056,223.83478078782315,171.34809316863002,172.6334646106395,164.6318418751028,65.13139520121874,85.86058621789722,20.687966788262525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.084483434652808,41.168163465308645,53.3157068526379,98.71265166885513,132.4188175485919,172.42610674170726,135.48672462730724,93.53035391468552,67.86785948346979,17.453926069030906,78.10795782199284,0.6220736067967509,8.623284100049329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8193249813671173,13.142284019006246,68.73851518761475,75.08168721397762,116.45720854821852,127.44387766335456,217.86468802862458,145.47824086848206,201.695721159319,85.23892485338463,42.90947487359855,17.205343971682698,5.18229775416962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.928456288498393,35.944641482723064,53.14998545440577,107.0044929724402,187.1439807707713,208.03889318568193,96.0594603280043,178.3133388017897,36.02750218183914,202.73209826169608,144.52431222293689,55.222739659159956,19.81731108411757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.850854957705347,41.58287920317314,82.25387847378538,174.49886094646146,226.2393900313257,137.6839760018776,216.91117162536358,162.4758147289484,145.76845943653038,199.4984697847486,141.33232021668954,68.98709728496294,15.712614660740993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296688429623918,60.156455315981376,130.30401463085343,188.8436557083611,230.30203774171804,254.30649370604408,263.63471211200624,85.6948648196651,205.0126225776667,197.96451624539097,144.2757301255887,66.33349370182796,16.997986102750453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255051958923805,60.57075881156171,132.46004177700786,192.6164970929892,232.8311441550369,190.79232498558326,204.68076753891827,126.98752545478993,25.62127020279979,46.765176957342774,85.86058621789722,75.45435423885786,17.08084680186652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4462457142027305,25.37268810545158,79.68354783205064,88.80440836908052,43.531548480395315,22.097423157804002,40.00770143539953,57.50285173284638,74.50083783559685,74.08653434001651,81.88079920662099,73.25751510657167,16.334688267537743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.675027065111327,29.145529490079717,78.5638977882733,123.9196183760746,155.80119990612118,185.61002723141362,169.39983613369205,80.92728280335997,142.03684228031818,125.41193544473214,89.1774876362449,44.899780621520826,9.825794842942717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7413114082899117,35.198482948394286,81.67344133768873,86.89696332027431,48.67220976386482,115.66941354318966,113.55502286773536,159.61567776144946,164.75633904491897,189.63145071339,118.40546558315657,60.819753151194064,8.83064196898158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.721098419566142,40.00770143539953,93.07441394840508,123.96084260449057,168.28018608991474,174.41600024734538,226.32225073044185,214.29920451292872,198.08901341520718,174.04292098018098,118.03279855827631,50.49638187127079,10.530316906571377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343172026362895,61.441414515706676,136.73045959861656,199.45683331404854,243.1957396633761,268.69292493864384,231.62863341214347,221.9273357390169,246.26364674209137,175.5356502911227,145.1051616013177,68.28216297905013,13.722721155102878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.804371360966371,59.49315748076865,131.67265901426313,192.2017813551247,133.45519465096902,261.14724216938754,196.01584696816883,217.98877295615662,236.3966276707328,146.5558421992751,19.27809817643689,49.50164123959381,13.349641887938494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.057800584353439,58.62250177662371,105.34604226326636,188.92651640747715,229.2656606393409,126.73853111515754,73.34037580568773,162.64194836946461,234.57245556332677,194.192087103047,139.96450031784818,29.64269368477613,13.101059790590293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477363448256801,58.33228320857539,128.56270322256353,192.53322415158897,236.35499120003263,261.60318213566796,270.97303701233034,264.339646417919,240.83276689057357,194.15045063234692,138.67871663355456,70.6455479941368,12.271628314861289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3318550387484325,91.6649575788636,149.7482464478066,217.69855438810833,241.08134898792176,250.03648812671952,241.37156755597007,187.93136353351602,130.42851180066958,77.69324208412836,36.15199935165532,9.162497007730012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9434099088991403,54.22799902748298,119.27612128730148,177.85739883550926,127.31896825125419,193.6116499669503,173.46248384408435,249.7874937870872,223.75150784642292,185.4438935908973,132.46004177700786,66.70698521127652,11.152390513368127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518999918956915,56.010534664188846,126.15850622134506,185.11245079443302,223.91764148693917,208.70219102089462,257.1674551581113,248.5025345873619,227.06840926477054,188.67793431012896,134.07685601548155,67.08006447844089,10.945032644435878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477363448256801,57.088548237266046,127.44346542107037,187.1023443000712,228.8097206730605,191.2066284811636,160.11284195614584,215.5429394842381,229.92937071683784,189.17551074710948,133.49641887938492,55.88603749437265,10.530316906571377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145920651792528,56.342389702937275,126.61444618762552,186.1900521252261,227.89742849821542,251.48758096696116,137.18639956489702,253.68483234153157,227.85661651208363,33.70575363745259,138.13991596815805,66.78984591039259,9.742934143826648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814065613044096,56.259116761537044,127.44387766335456,149.95560431673889,184.32465578940415,138.9689352016029,203.31253539779274,183.61972148349133,185.7341121589456,190.37760924771874,132.95761821398844,64.67545523493828,8.12570766306876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980199253560391,48.1750455691684,103.81208872390872,160.11284195614584,107.54370588012087,156.83798925078244,152.27735286112542,196.01625921045294,100.20538097979687,62.1879852923196,72.71830219889098,33.04245580223988,3.6899806855120736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814065613044096,50.538018341970904,112.10393002749376,138.55463170602258,186.6464043337907,78.9786135261378,29.145529490079717,65.6289716381993,166.70500832214108,154.14316143923148,70.76963292166882,42.32903773750192,3.731204913928027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.653191340850821,54.559441823947246,93.73771178361778,119.0691756606534,170.72643180411742,190.6678278157671,116.66415417486662,35.032349307878,40.50486563009594,119.48389139851791,87.02146049009049,9.03799983791383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3730792671643868,11.857324819280946,92.07967331672808,82.3779634013174,126.40708831869324,148.0897957386328,202.11043689718352,194.15045063234692,149.7482464478066,101.03440021324171,42.49517137801821,4.353278520724778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7413114082899117,22.304781026736254,109.11929589017866,159.82262338809755,152.7332928274059,161.68843196620364,157.99845128069157,123.9196183760746,59.202938912720356,75.8278457483064,46.30923699106231,36.773660716167896,2.0315299763382297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.06387928421623,12.893701921658039,74.7498321752292,16.997986102750453,29.06225654867949,188.3044428006804,184.69773505656852,174.2919153198134,110.1552607502716,58.788223174855844,5.223934224869733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3730792671643868,37.810037818545,107.04612944314032,137.14476309419692,180.5105901763601,154.64032563392794,216.49645588749908,164.46612047687063,156.54735844044995,136.4398287882841,113.67952003755155,27.7772973489542,0.995152873961138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1192378014931603,51.864614012396316,122.96610197281359,153.52108783243474,157.66700848422727,118.32260488404049,146.88769723802358,145.22924652884967,159.2421862520009,142.2029759208345,72.42808363084265,46.9308983555749,1.658450709173843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140270121756696,44.94100484993679,115.00611570797695,140.00572454626413,170.97542614374984,190.46088218911896,143.19771655251145,189.38286861604175,14.759098257479973,9.24535770684608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7825356367058651,53.067124755289704,53.89614398873455,188.5538493825969,227.64884640086723,250.16098529653576,256.7939636486628,180.96653014264047,224.16622358428742,127.31938049353836,91.04288397206685,39.05377278985434,2.4046092435026165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3682321411255245,52.98385181388947,124.58291621128731,183.45400008525917,217.8230515579245,196.14034413798495,251.2385866273288,239.1743161813997,216.16501309103487,101.07603668394181,101.03440021324171,43.40705131057913,1.1608742721932743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.497576436980569,51.864614012396316,122.63424693406513,181.13266378315686,221.8032508114849,244.52233533380155,188.05586070333217,124.3759705846392,78.43940061845713,115.62777707248951,119.60797632604992,50.7866004393191,1.1192378014931603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.49153474523193,123.58817557961031,183.95157652223972,226.28061425974167,155.676702736305,193.279794928202,16.086106170189545,4.560636389657028,66.37513017252806,67.16292517755697,20.563469618446344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.12856197242943,71.47456722758163,105.84361870024692,228.89258137217658,186.10719142611003,98.83756108095551,98.38120887239089,94.77408888599487,141.08332587705718,67.95072018258585,34.78376721052979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.7603298313039,0.2902185680483186,194.3573962589949,182.04454371571774,20.231614579697908,67.28742234737315,131.71388324267906,113.67952003755155,120.02269206391443,89.96487039898962,3.980199253560391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.12492533964314,137.35212096312912,199.62296695456482,251.11450169979682,276.23819546561595,283.0373074582593,273.1286519162005,244.85419037254997,197.96451624539097,128.60433969326365,52.527911847609026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.83955389763368,135.73530672465543,197.71552190575858,238.26202400655467,261.72767930548423,267.4491899673345,255.923720186802,229.59751567808942,186.81212573202285,124.04411554589079,49.70899910852606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.98385181388947,126.7801675858577,191.99442348619252,226.4879721286739,248.3780374175457,221.05668003487202,210.65086029811675,160.1957026552619,128.1483997269832,100.49559954784516,43.69726987862743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50164123959381,121.30806350592388,185.69288793052968,229.5558792073893,244.7296932027337,250.45120386458402,239.1326797106996,212.72402674515516,170.56071040588532,110.77733435706837,42.66089277625035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75507046298088,121.30765126363971,180.96653014264047,221.9273357390169,243.3614610616082,249.41441451992281,108.45558581268179,191.24826495186366,112.93294926093859,110.07240005115551,39.012548561438386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.7603298313039,81.67344133768873,180.344868778128,221.2228136753883,165.29513971031548,202.98109260132844,174.49886094646146,193.69409842378224,89.59179113182526,90.00650686968973,38.763554221806025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85976688635746,130.05543253350524,191.70420491814411,234.82103766067496,258.45241435783663,264.5470042868513,263.13713567502566,234.9871713011913,188.42935221278077,119.5663398553498,44.567925582772396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93252109111163,134.03521954478146,196.5550598758495,239.79597754591236,263.26163284484187,268.52679129812753,256.7527394202468,229.18279994022492,184.5320136583364,119.69083702516599,33.125316501355954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94262758547353,129.68276550862498,190.95804638381537,238.38652117637085,262.51547431051307,267.90512993361494,254.51385157497643,226.52960859937406,179.68157094291524,114.13546000383198,39.592985697535035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408674046115856,77.15444141873179,194.85497269597556,238.0134419092065,272.09227481382345,279.015883976283,266.90997705965384,239.1743161813997,190.12902715037052,118.11524701510822,41.91473424192157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.067124755289704,132.2110474373755,194.8966091666757,236.0235484035683,259.4887914602137,264.46414358773524,252.399460899522,224.4564421523357,178.14761740355755,113.51338639703522,39.34399135790265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.010925825901648,75.70334857849024,100.37110237802901,176.77897302014784,197.63266120664247,164.50775694757075,159.7813991596816,165.46086110854762,132.29432037877572,84.69971194570395,27.7772973489542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.650786281888465,47.63583266148771,180.9669423849247,108.4972222833819,258.1209715613724,183.16419375949505,166.663371851441,225.74181359434516,175.99159025740315,106.75591087509198,34.57640934159754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.331051634751464,68.61401801779857,86.15080478594555,114.09382353313187,76.78136215156742,76.11806431635473,103.14879088869598,88.76277189838041,86.31652618417769,29.601469456360174,15.422396092692678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.800734728180089,23.216660959297165,52.569548318309145,122.92446550211343,152.77451705582183,193.9014562927145,210.73372099723287,160.61041839312642,136.7300473563324,71.59906439739781,25.123693765819212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.9179586324237,64.1362423272576,123.46367840979413,166.78786902125717,129.18477682936026,175.82545661688687,169.31697543457597,107.2947115404885,94.65000395846286,56.96405106744986,17.951502506011476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.106726248168926,119.31775775800159,180.38609300654392,221.4301715443205,243.9006739692889,47.470111263255575,71.39170652846558,215.00413881884154,164.42448400617053,100.86867881500956,29.932912252824444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.48021775761747,120.14677699144644,181.7126886769693,221.96897220971704,244.23211676575318,248.668255985594,236.8942041077133,159.82303563038167,161.48107409727137,95.81087823065613,27.569939480021944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.39047495464164,105.42890296238244,140.7518830805929,128.2724846545152,160.23733912596202,109.32624151682677,144.89780373238546,106.96326874402423,78.9369770554377,63.72193883167728,28.523455883282967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0064698615755985,34.866627909645864,69.65039512017566,196.30606553621712,253.3946137734832,257.001321517595,244.3149774648692,215.58416371265403,166.9119539487892,101.11726091235776,28.48223165486701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.865808578106093,57.710209601778644,110.27975792008776,228.60236280412826,200.6177075862418,201.57122398950284,243.85903749858883,212.06031666765827,163.18074903486118,96.93011603214927,26.243343809596528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40705131057913,119.52511562693384,182.25190158465,224.20786005498752,244.23211676575318,246.0562888731592,237.97180543850632,202.89823190221242,152.44307425935756,88.84563259749649,22.512138895668507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.37067420820203,116.95437274291493,177.8157623648091,219.14964722834992,241.7034225947185,246.0562888731592,234.3234612236944,204.63954331050232,156.0914184741695,90.75266540401852,23.05093956106503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08530276619257,114.67467291151266,181.38124588050502,226.2393900313257,250.492428093,255.26001010930509,243.03001826514398,114.67426066922852,163.18074903486118,91.99640037532788,23.009303090364913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.79508419814425,115.213061334625,181.92004654590156,227.60720993016707,242.11772609029887,246.42936814032356,186.93662290183903,139.83959090574785,136.73045959861656,69.60875864947555,18.324581773175865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.866627909645864,105.92689164164715,176.6961123210318,207.91439601586566,206.7122975152565,202.93945613062832,233.95038195653,150.5360414528355,154.26724636676354,58.70536247573978,17.371065369914838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.85814415082071,127.94104185805094,196.3477020069172,243.15410319267602,258.4940508285368,262.80569287856144,207.41681957888517,218.52798586383733,166.91236619107337,97.75913526559413,23.25829742999728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966456126412222,18.49071541369216,110.1552607502716,108.45558581268179,155.8428363768213,254.51385157497643,239.2988133512159,208.9924095889429,159.69812621828137,91.9135396762118,21.143906754542986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.71222349902817,117.90830138846012,147.343637204304,203.97583323300546,228.06356213873173,214.67228378009312,154.93054420197623,73.63059437373607,84.98993051375227,18.78093398174048,5.223934224869733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.87794489726032,118.94467849083723,183.5784972550754,225.49281925471283,248.668255985594,253.0627587347348,240.50091185182515,210.07042316202012,160.7349155629426,93.07441394840508,21.06104605542691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.1168327425308,124.41719481305515,189.2583714462256,238.05507837990658,259.86228296966226,263.55185141289013,250.53406456370016,214.09184664399652,155.4281206389568,87.31167905813881,18.531939642108114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.961217838660545,120.02269206391443,184.86345645480068,234.82103766067496,259.6132886300299,264.1322885489868,249.24869312169065,216.62095305731532,164.2175383795224,91.12574467118291,20.190390351281952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.4341253225913,39.46848852771885,183.61972148349133,229.22402416864082,253.22889237525104,257.4576737261596,243.69331610035664,210.98230309458103,154.93054420197623,87.06309696079063,18.158860374943732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.01739568747725,115.17183710620908,177.52554379676081,224.91238211861614,239.83761401661243,80.47093059479535,235.1941169278393,198.1718741143232,100.24701745049695,80.7199249344277,14.966456126412222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40058144900353,113.47216216861926,177.9398472923411,223.2955678801424,247.00980527642017,251.11450169979682,236.5211248405489,205.5514232430632,148.21429290844895,82.62695774094976,16.086106170189545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57640934159754,110.77733435706837,174.6233581162776,219.39864156798225,157.33556568776302,124.50005551217123,182.7907022500465,127.19488332372215,143.69529298949203,57.50285173284638,8.001622735536737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70575363745259,109.82381795380732,138.76157733267058,223.75150784642292,246.92694457730408,251.61166589449317,237.01828903524532,204.80526470873443,153.97702779871526,84.32663267853957,15.588529733208976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.444231816953184,65.7534688080155,113.3476649988031,138.88607450248682,174.33355179051347,206.75352174367242,188.8436557083611,160.48592122331027,112.56028223605837,33.125316501355954,3.8557020837442098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3217485443865487,26.243343809596528,36.15199935165532,68.61401801779857,79.10311069595397,79.01983775455376,79.18597139507007,56.010534664188846,37.14673998333229,19.85853531253352,15.588529733208976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.68595289101298,122.63465917634927,198.7523112504199,248.668255985594,276.48677756296416,282.20828822481445,266.163818525325,228.1880593085479,170.10435819732072,90.75266540401852,16.7906282338182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39573432296466,123.87839414765864,198.29595904185524,248.00495815038133,274.82873909607446,279.7620425106117,263.1787721457258,225.45159502629684,168.1144646916826,88.8872690681966,15.754251131441114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70575363745259,112.93294926093859,182.33476228376603,228.14642283784775,251.07286522909664,255.7575865462857,243.40309753230832,208.080529656382,154.723186333044,79.31005632260208,11.525469780532514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560636389657028,99.12736740671964,41.168163465308645,221.3885350736204,245.89056747492702,252.60681876845436,242.4495811290473,207.58295321940145,151.9867220507929,78.27367922022498,11.898549047696903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.394111587427922,104.68274442805365,169.15084179405972,217.69855438810833,246.59550178083987,249.70463308797108,234.6136797917427,199.41560908563252,146.14153870369478,74.83269287434528,10.116013410991037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.0258794463024,101.15889738305788,164.71511481650302,207.0025160833048,230.0946798727858,233.28708412131732,220.47665514105947,189.4240928444577,139.38365093946734,72.96688429623917,9.535576274894398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73566087825408,100.16374450909673,163.4709676029095,212.55789310463882,236.27213050091655,241.20584615773797,99.16900387741975,68.98709728496294,138.80321380337074,69.31854008142723,5.5970134920341215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.108740145418462,106.2166979674113,175.7425959177708,223.12984648191033,240.79113041987344,245.06154824148217,230.42653491153416,197.92329201697498,144.4830879945209,74.25225573824865,9.203721236145967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.79225096935494,97.6350503380621,164.50734470528658,143.1148558533954,156.38163704221782,245.76607030511084,153.97702779871526,206.50493964632423,145.51946509689805,74.87432934504538,9.411079105078217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.870264542432146,100.95153951412563,172.92368317868787,143.03199515427934,251.1557259282127,181.25716095297298,184.49078942992043,209.86306529308789,105.55340013219863,76.61522851105111,8.582059871633373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.398958713466786,107.37798448188877,175.57687451953862,220.7668737091078,245.72484607669486,250.36793092318385,236.27213050091655,202.89781965992825,149.83110714692268,76.90544707909946,9.576800503310354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.021032320263533,109.28460504612663,176.36466952456757,221.2228136753883,245.01991177078202,249.4560509906229,234.0332426556461,199.6646034252649,128.43861829503152,66.6237122698763,8.291841303585056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.36258161108969,104.89010229698592,171.80403313491055,215.21108444548958,239.21554040981567,243.3614610616082,229.97059494525377,196.92855138529805,144.44145152382083,73.50609720391986,7.669767696788305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.79225096935494,100.24701745049695,167.3266696866537,212.8481116726871,237.10114973436131,241.41320402667026,174.87194021362583,95.85210245907207,95.89373892977218,67.03842800774078,5.306794923985802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.737674775503626,79.43455349241827,128.43861829503152,166.70459607985694,154.47460423569578,148.71186934542953,141.24945951757348,107.75065150676895,79.93212992939883,26.035985940664286,0.041636470700113885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.687966788262525,41.624515673873255,104.14394376265713,165.41963688013163,227.69007062928318,160.6932790922425,161.2737162283391,187.01948360095508,80.2635727258631,67.57764091542147,5.430879851517824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.280112073686434,12.39612548467747,28.150376616118578,68.24093875063417,71.93050719386207,91.12574467118291,125.32948698790022,84.36826914923968,59.90746097634901,4.643497088773096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.775674613417454,92.53561328300856,41.7902370721054,102.07077731561878,97.13747390108152,56.59097180028547,50.993958308251365,36.93938211440005,26.782144474993054,69.69203159087579,3.814065613044096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623284100049329,48.3819911958165,90.75266540401852,124.16861271570694,103.14879088869598,67.03842800774078,63.804799530793325,46.30923699106231,18.69766104034025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.11237677820475,92.03803684602798,162.06151123336804,92.82583185105686,240.50091185182515,157.16943204724672,102.73448739311563,70.06511085804017,141.33232021668954,3.2752649476475733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983032482349707,92.8670560794728,161.77129266531972,209.9875624629041,235.4843354958876,241.45442825508619,227.10963349318652,192.8654914326216,140.3788038134285,67.20414940597293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.3977482202142,93.53035391468552,164.1759019088223,209.94592599220402,234.6969527331429,212.1848138374744,146.9289214664395,174.04292098018098,119.93941912251421,58.41514390769146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.69766104034025,16.086106170189545,36.442217919703644,89.55056690340929,108.45558581268179,137.2692602640131,157.74945694105918,152.9818749247541,70.81126939236894,11.857324819280946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.915125403634384,87.02146049009049,153.39700290490273,198.42045621167145,222.4665486466976,235.11125622872325,222.88126438456212,189.09265004799343,135.23773028767482,64.21951526865783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.117223904243613,90.9187990445348,158.3298940771558,209.73856812327168,236.76970693789715,242.5740782988635,228.18764706626374,194.81374846755958,137.02067816666488,67.37028304648922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453926069030906,87.85047972353534,154.47460423569578,199.8299125812129,231.91885198019176,237.80608404027421,224.4980786230358,191.41398635009583,134.61606892316226,65.58733516749919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.293051796837634,91.70659404956369,166.41437751180862,218.2789915242049,246.8024474074879,253.3946137734832,238.92532184176738,204.68076753891827,148.75350581612963,72.59380502907479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60995321518532,94.48428256023071,164.88042397245096,212.64075380375493,238.26202400655467,244.27375323645327,230.3848984408341,196.8869149145979,143.32221372232766,71.1427121888332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453926069030906,90.75307764630269,159.9883447863297,206.54657611702441,231.25555414497902,236.1476333311004,182.62498085181443,134.16012895688178,137.31089673471322,66.292269473412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9486692772221617,21.807204589755692,76.32500994300283,149.0849486125939,144.73167009186918,168.44631973043101,92.65969821054057,51.57439544434799,38.39047495464164,20.563469618446344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.691191178764653,5.638237720450075,24.460395930606513,35.82014431290688,49.50164123959381,43.1168327425308,50.08207837569045,42.37067420820203,40.46364140167999,66.16777230359585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.4211855994401015,76.32500994300283,147.9244865826848,203.10517752886048,222.756767214746,226.86105139583836,212.9726088425033,179.1007215645344,127.85818115893488,60.156455315981376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1095435494154358,63.017004525764456,123.25632054086188,193.11366128768563,217.40833582006002,174.08455745088108,108.74580438073014,106.00934009847909,132.5429024761239,63.597441661861076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5388006653965232,19.154013248904864,89.4260697335931,133.1645638406365,180.551814404776,176.4058937529835,164.25876260793837,126.86302828497372,73.46446073321975,51.36703757541574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49071541369216,142.45197026046685,191.66298068972822,218.61084656295338,224.62216355056785,212.8481116726871,69.11159445477914,133.37192170956877,62.768422428416244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.95513913879776,73.58895790303592,139.2175172989511,190.584967116651,217.4499722907601,223.83478078782315,166.24865611357652,122.84160480299737,129.72398973704094,60.280952485797556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6899806855120736,33.374310840988315,58.95394457308799,103.02429371887982,156.4644977413339,166.9535904194893,161.06635835940688,129.80685043615702,102.11241378631891,43.07560851411485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.3116420500246635,63.92929670060951,93.1160504191052,158.45439124697202,207.251098180653,167.24422122982182,176.36466952456757,126.28300339116123,92.70133468124071,28.0258794463024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.514152792918051,67.95072018258585,132.3355446071917,183.37113938614314,99.87352594104841,92.991553249289,151.24097575874833,171.84566960561062,120.85171129735926,55.55459469790839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.643497088773096,65.79469303643145,129.55826833880883,11.069529814252059,65.6289716381993,133.08170314152045,205.13670750519876,60.57075881156171,3.731204913928027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.08491160447976,132.00410181072738,183.08092081809482,210.69208452653274,218.48634939313717,207.70703814693343,176.4475302236836,123.75389697784244,60.0735946168653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.33390594411212,131.00936117905044,181.1738880115728,208.8679124191267,217.4499722907601,204.68076753891827,101.40747948040608,39.21990643037064,22.05578668710389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.27972091197363,65.25589237103492,130.76036683941805,208.28788752531426,222.88126438456212,150.37032005460335,132.50167824770796,100.37151462031315,62.39493091896769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.35007005776545,142.41033378976672,81.25872559982425,149.25067001082604,138.59585593443848,125.2462140465,182.91519941986266,131.17467033499838,64.50932159442199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09664083437839,147.59263154393636,203.02231682974443,236.3966276707328,247.13430244623643,235.6916933648199,204.05910617440566,149.95560431673889,74.79105640364517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.08653434001651,146.390120801043,197.38407910929436,192.74058202052123,175.86709308758697,171.80444537719467,189.05101357729333,136.31574386075206,67.66050161453754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.238084441273514,69.69203159087579,131.29916750481456,115.08897640709299,17.620059709547203,42.74375347536642,21.682707419939504,23.46565529892953,20.10752965216589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3997621174637542,16.168966869305613,50.372296943738775,70.93576656218511,32.87673440400775,44.40220418454026,68.98668504267879,50.372296943738775,28.523455883282967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.80642226633006,145.89254436406242,198.58617760990361,227.64884640086723,236.728070467197,232.95564132485302,194.15045063234692,143.77815368860809,73.92081294178436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.43293075688152,144.31695435400462,195.85012556993667,224.0833628851713,233.20422342220118,223.54456221977483,193.52837702555013,143.81979015930818,74.95719004416145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83107013880857,144.2757301255887,200.16176761996127,232.95564132485302,242.7810239255116,232.20907054824008,200.0789069208453,143.4879351205598,73.83754000038414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.6455479941368,144.40022729540485,195.6011312303043,223.83478078782315,233.03850202396904,222.3420514768814,192.65772132140518,143.61243229037598,74.50083783559685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.446673884029686,127.69245976070272,177.52554379676081,205.0954832767828,213.2628274105516,203.10517752886048,130.4701482713697,128.93619473201207,64.67545523493828,4.353278520724778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.06186538696668,123.29754476927783,173.7527024121327,204.18319110193767,213.67713090613202,204.18319110193767,176.4058937529835,52.403414677792824,63.92929670060951,3.6067077441118456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85976688635746,39.012548561438386,39.841567794883225,29.518608757244106,71.5574279266977,66.74820943969246,82.41959987201751,55.13987896004389,64.50932159442199,4.353278520724778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.974548723524567,52.403414677792824,52.486687619193056,52.486687619193056,56.2178925331211,46.143515592830184,39.17826995967053,41.292660635124825,13.017786849190061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.72840869325286,151.11647858893213,207.33395887976909,241.32993108527,252.3582366711061,242.03486539118282,210.98230309458103,158.28866984873991,83.53883767351067,12.47898618379354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39573432296466,112.2696514257259,155.9256970759374,197.5498005075265,211.9774559685422,227.60720993016707,194.8966091666757,143.19771655251145,34.12046937531709,0.8290192334448419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.218674856546713,3.523847044995777,66.4167666432282,63.8876602299094,119.06876341836923,37.22960068244837,60.48789811244565,71.97214366456221,30.016185194224672,0.497576436980569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2853714420094562,32.337521496327064,93.69648755520184,80.76114916284368,107.58493010853684,123.50490263821008,50.1233026041064,39.55134922683491,4.477363448256801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.033152711874967,43.44868778127923,31.135422995717825,72.80116289800705,61.73163308375498,59.866236747933044,78.77125565720556,46.72395272892679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60995321518532,71.43293075688152,101.53197665022226,133.66255251990123,220.14480010231102,211.02393956528115,190.75068851488308,140.29594311431245,75.86906997672236,11.981409746812966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.757084360230426,105.13909663661829,184.2417950902881,179.47421307398295,93.03318971998912,98.04976607592658,100.41273884872909,28.606316582399035,31.798720830930538,1.533953539357661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6168142384737292,17.329841141498886,13.183920489706356,33.49839576852034,60.94425032101026,53.813283289618475,71.5574279266977,32.62774006437539,40.79508419814425,2.653191340850821,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.012931899999998,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.690188299999996,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.651369700000004,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.948569100000004,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.963653100000002,24.78337978,30.761675099999998,30.37756659,40.81726422,42.944891299999995,48.85679096,53.05214232,55.37012239999999,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.823765100000003,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.950534499999996,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.217501399999996,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.889707100000003,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.78166470000001,43.06610165,41.57199606,46.322392799999996,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.759391600000004,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064000000003,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.969976199999998,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.728467600000002,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.051837300000003,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.793180299999996,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.226842899999998,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.728345399999995,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.804301100000004,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.178572499999994,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.23816020000001,59.42082048,58.923992299999995,59.16116876,58.72265138,60.74433257,65.55650506,63.63103050000001,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.135090299999998,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.015433899999998,40.50601301,50.22503506,51.95278977,56.01369535,58.283915500000006,59.72963685,59.34921179,58.960920400000006,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.474991499999994,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.864941200000004,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.929205600000003,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.581400899999995,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.736755200000005,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.011680300000002,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.732190000000003,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.683600600000005,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.067819699999998,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.727083399999998,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690286999999998,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.814466699999997,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.481570299999998,36.51384429,37.99209233,42.074692799999994,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.909346500000005,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.676663899999994,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.565394100000002,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.463454499999997,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867000000005,62.79457608,61.51567115,59.08662579999999,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.910038899999996,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.717126199999996,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.220793899999997,24.45664564,29.997640999999998,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389333999999998,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.046918899999998,17.74425201,17.70807308,17.73894535,19.83332778,24.267010600000003,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.137451100000003,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.655817799999994,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229093999999996,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.161765700000004,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.321700399999997,24.582288600000002,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.25764649999999,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.927218200000006,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.896381299999994,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355000000005,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.847860600000004,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.739576500000002,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.013337699999997,16.686291399999998,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.270929199999998,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.642632300000002,22.26496404,18.263617899999996,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.413332899999997,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265000000004,55.76475059,54.10364129999999,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.260269799999996,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.486168500000005,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.517366599999995,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.838584499999996,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.32102020000001,54.31840491,47.29966096,38.041100899999996,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.781194400000004,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.190925299999996,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.958241799999996,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.050234600000003,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.70002779999999,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.049728299999998,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.86147420000001,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.679924300000003,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.062859100000004,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.500327899999995,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.55736540000001,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.84268709999999,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.881605600000004,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.083135600000006,49.84208156,53.6143985,59.579895400000005,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.803380100000005,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.776669299999995,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.64296170000001,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795000000005,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.960601699999998,30.26971655,32.9723358,36.55380031,38.247998200000005,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.715053499999996,41.18651408,45.62263170000001,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.35153929999999,61.866940799999995,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.089643300000002,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.932936899999998,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.890936100000005,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104000000002,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.289031900000005,65.13072368,65.14773620000001,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.810447600000003,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.47952729999999,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.177892899999996,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.16266829999999,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.996046899999996,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.434067799999994,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.64594770000001,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.04610579999999,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345115999999997,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.86431359999999,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.060334499999996,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.331843400000004,42.42736714,46.394220000000004,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.137418700000005,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.57743409999999,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.54821240000001,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.203043799999996,29.55934212,27.91524537,27.72045974,27.72551667,29.544108899999998,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.081530799999996,51.604860200000005,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.309492100000003,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.240213899999997,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.704207099999998,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.049389399999995,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.733309600000005,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.18979350000001,50.557949900000004,42.70805821,36.369628000000006,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.29663959999999,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.46872370000001,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.63400159999999,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.616089200000005,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.946254100000004,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.24592220000001,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.64736490000001,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.137913100000006,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.70535579999999,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.42932359999999,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104000000004,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.93388519999999,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.392878599999996,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815000000004,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.34589520000001,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.48174540000001,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.69803470000001,82.69795177,85.72427725,91.48606090000001,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.689198899999994,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.157090500000002,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.080345799999996,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.064252200000006,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.829100899999997,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.606174200000005,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.36385759999999,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.669627899999995,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.746768599999996,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.16725459999999,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.23395740000001,100.02762879999999,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.022393799999996,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.239092799999995,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.98297109999999,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.24674329999999,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.03639770000001,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.60571340000001,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.548641700000005,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.27639909999999,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.659405800000002,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.072638500000004,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.493326700000004,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.62059970000001,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.37205959999999,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.65952440000001,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.49069179999999,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.23830140000001,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.72454959999999,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.21125409999999,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.54215479999999,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.27773570000001,57.55774597,49.32031204,43.91242020000001,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.188849299999994,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.45763620000001,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.85421550000001,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.83083320000001,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.66496070000001,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.68898309999999,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.232977500000004,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.31819890000001,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.227050399999996,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.907216100000003,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.766440399999997,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.16970309999999,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.38833659999999,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.878696600000005,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.15650959999999,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.39213120000001,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.668594799999994,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.603496500000006,45.14397101,43.983841600000005,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.445112200000004,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.701484499999996,29.054647600000003,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.338991799999995,52.83076097,63.98963582,70.13602739,75.8401245,79.44122359999999,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.04379109999999,68.74165574,75.33408763,77.22837779999999,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.72057029999999,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.39875579999999,68.59553531,60.199057700000004,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.60405899999999,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.206282200000004,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.971371100000002,32.16010473,38.55946789,37.02490683,37.480436700000006,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.775683799999996,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.80682809999999,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.316706800000006,32.65449813,44.56988411,53.22794883,52.49057286,55.557072899999994,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390048999999998,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.411400199999996,65.88789034,71.75490190000001,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.547029499999997,28.83588837,29.984093400000003,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.98000859999999,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.650910100000004,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264000000003,21.69849374,23.617132100000003,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.69711099999999,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.155783299999996,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495146999999996,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.12052390000001,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.72550749999999,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.47405859999999,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.29465340000002,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.457504799999995,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.745920700000006,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.018212100000003,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.11188610000001,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.095439600000002,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.523348399999996,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.267097399999997,25.37216926,27.92014622,33.02362311,38.80123304,36.985949700000006,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.54536970000001,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.47306359999999,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.341845199999998,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.819044399999996,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.19306429999999,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.184017700000005,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.612620399999997,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.20394190000002,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.51350359999999,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.562912299999994,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.24633960000001,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.828001199999996,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.647222799999994,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.643488500000004,58.90042447,61.6977832,64.07376197,66.32381679999999,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.027322899999994,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.157014399999994,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.684710100000004,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.944463199999998,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.530869600000003,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.28116970000001,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.464091600000003,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.20948670000001,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.608667600000004,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.91934620000001,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.923376899999994,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.252902899999995,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.862076200000004,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.768173899999997,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.069323700000005,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.059982500000004,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.933310299999995,40.41601833,46.31527564,50.99041146,52.05708123,48.966420299999996,46.96518535,40.01839346,30.84427169,23.011142800000002,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.63310560000001,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.678387899999997,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.502886699999998,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.688276399999996,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.308044600000002,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.838914200000005,44.380935799999996,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.071212399999997,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.72207879999999,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.417907899999996,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.477857699999998,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.044107399999994,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.160087199999996,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.757073600000005,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.667442799999996,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.682448899999997,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.855193300000003,36.29642733,39.89527894,43.99676487,45.86417834,47.631764200000006,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.557270300000003,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.94741679999999,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
