clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=121 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi
new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3887022458303795,22.40297309697485,31.62371614307993,97.1769219484819,22.284246038375073,52.07592138118029,77.90669747693669,83.87714035444405,41.908888412572075,2.7783307227778384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.387776014713303,49.23881488681841,68.92223303259946,2.7189671934779525,147.95213550450725,52.90348424508365,192.10684614930568,132.11088954717525,69.74979589650283,5.969855119791517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.863795734416655,132.58344675071098,176.14746089108982,74.65580955062312,132.76094958089482,132.40594392052716,108.17093002327762,93.92544626445248,49.297590658402456,3.9015357177489514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.53674401862213,198.25479185699692,281.4806966622897,333.43847874258614,353.2406239469669,343.901153842262,302.52418616252555,231.88805163053533,126.37672527143576,24.82629815938505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.10294909463629,209.95822349481207,295.431126047763,347.2114052978755,366.1260363513372,353.1812604176671,308.8490469426848,235.43458168791668,127.55929379570676,24.23501389724955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.36016741955538,176.08809736178998,276.0427622753338,247.37487968521557,279.648655862015,288.45620523388425,289.57882247113946,219.71147503146858,118.92924725402136,22.225470266791024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.48337241452647,74.95145168169087,267.8264971656001,307.193921214878,275.09706011054647,263.39362847273134,222.01666079299488,113.4907251093496,59.937180830546396,6.3836365517432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.84285601126545,179.16207021563545,47.288047027943925,62.301730121372564,139.44022826370576,161.546971471897,132.3465803912273,85.76854468401866,45.51478199925328,5.261019314487927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.97053894260792,181.28975314697797,97.1769219484819,206.70733556849845,161.90197713226462,75.60151171541041,96.9400555889982,81.0988096316662,42.027027713456015,19.860920975964863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.5890933265001,90.43827973637106,145.70631327228085,249.73942897604167,144.9369384222457,189.26973965494383,192.22557320790546,155.10397139085399,86.53674401862213,15.191185923612439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.28492986119149,210.90451341731517,295.19425968827926,345.97006100202043,364.6484134537144,353.2406239469669,311.9817955681143,242.8826474630469,144.16873908764225,35.525251860828874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.01436691624502,199.9099175848036,280.5349944975024,340.17712095469693,360.98374409544914,352.9449818158992,312.7505826604336,236.7940652846557,140.79971186044475,34.993331127993265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.1229625866704,197.66350759486141,278.3479480368601,256.77312556150446,285.02781447738687,259.19645062391464,233.89759526099385,186.61013599076577,110.71298214428762,26.77706601825952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.87966976348067,84.9997575916993,154.0401299251827,196.36279976970647,224.9719065882407,206.47046920901482,122.12077165103504,99.42274418070828,56.09500864209733,9.161967274521038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.915218811177574,50.77521355602537,235.8483631198683,294.01227892172403,339.58583669256143,336.8668694990835,300.92842396401875,234.96143672666508,136.9575396719957,34.63832546762563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.32047890888836,181.99917670999736,256.7137620322045,217.11064713887455,255.1773633629976,332.25649797603086,200.79625622029099,91.73839980381015,51.366497818160866,9.28010657540497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.98067033078226,194.7670375711996,284.3183909143674,346.5019817348561,359.68362402800994,350.46229322418907,311.2135962335109,244.89219109350543,143.40053975303874,37.35729266110358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.42814834819667,199.1999062640684,288.2193388744005,341.35910172125205,362.63886982325585,353.5356783203188,317.3015906541863,248.4387211508868,145.94200411633292,38.539861185374576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.27538623073296,209.13066063090864,293.3028553587047,343.4280088810105,376.2342935483615,366.5991813125888,325.8140856527036,249.2075082432061,153.33129411987912,42.027027713456015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.56148473134216,204.2246469767884,285.5597352102225,334.3841809073733,352.6493396848314,342.0685252842715,304.94809898265163,240.45873464292092,145.70572551456502,39.18992121909413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.58495386353,59.050842195059005,89.43321404228388,51.070855687093115,148.07027480539116,39.48556335016188,41.19946484955265,0.5912842621354993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.752325305539454,63.8974923198794,180.58091734167442,192.87563324162502,364.1164927208787,356.2552332715126,168.34497721330771,146.0607311749327,84.94098182011525,18.85585528187769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.589431799901337,63.779353018995465,74.1238888177875,184.48186530170747,389.2384330113316,382.6772936294045,341.5366045514358,269.59976219429075,162.67076422458396,46.105478503672934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.5313398511337,214.74609784804844,299.273298236212,349.93037249135335,371.0326377631734,362.0475855611203,324.2770992257809,257.0687676925722,161.01505073906142,47.16990772706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.92096832808113,205.22971267087559,285.50037168092257,334.6210472668571,354.7770226161738,345.0831346088172,309.8541126367718,247.25674038433158,154.57205065801833,45.573557770837326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.651670087653024,141.33163259328037,162.9070428263518,241.81821823965987,270.72296718926185,259.4333169833983,236.20278102252013,173.72354807096374,106.39766499458699,30.382371847224878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.29632595388415,171.24144723696952,165.9210643931817,308.19839915124936,325.16343786126833,235.9071388914524,32.746921138051036,229.34658726724118,135.47991677437278,38.1260797534229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.74784736916812,33.396981171770584,50.36143212407369,77.84792170535262,61.47416725746918,42.67708774717556,43.268372009311065,16.78694812211928,8.630046541685424,0.17750283018381788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.64947915201763,212.79532998917398,296.2586889116663,347.86146533159507,368.90436707411516,360.6881019643814,326.34600638553934,262.2704234777602,161.42883217101308,51.130219216393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.74346549789732,205.05220984069175,286.91921880696145,336.09867016447987,356.66901470346426,349.33908822921796,314.58262346070836,201.91946121526212,134.35671177940168,50.77521355602537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.964112478901864,88.84192978014838,151.26238696012072,153.0944277603954,196.954084031842,186.01885172863027,167.93119578135602,120.82065158359596,74.1238888177875,21.27976810200373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.59011562271772,214.50981924628056,304.00180906014845,356.1365062129128,378.12569787793603,371.564558496009,333.7341208736538,269.0090656898711,167.51741434940442,55.91809356962936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.94512128308537,208.83501849984088,289.6975495297393,339.46769739167746,359.74239979959395,354.18632611175417,320.73056916839954,259.61081981358217,167.45805082010452,56.98193503530058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.23569772006591,84.34969755797977,197.84101042504525,245.83789325829272,280.5349944975024,274.80141797947874,236.7352895130716,67.79902803762836,49.0019485273347,32.33313970609936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.12836675415885,202.56952124898172,284.08211231259963,370.1457113699701,369.85006923890234,338.876413129542,275.5702050717981,173.90105090114758,61.17852512640143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.22235310003855,187.25960826676948,280.1212130655507,374.165386388603,316.17838565921534,355.4276704076092,348.92530679726616,271.0186093203296,104.74253926678026,50.95271638620918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.66213994922862,68.56722737223183,51.66213994922862,77.84792170535262,51.54400064834468,215.21865505158416,196.00838186705468,142.2773347580677,49.415729959286395,6.7974179836948805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.842172188449065,24.82629815938505,38.83491555872649,138.9670833024542,167.28113574763648,77.90669747693669,112.84066507563007,49.17945135751852,29.850451114389273,56.213735700697114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.47129249901741,23.28931173246225,90.32014043548712,176.91624798340908,162.25639503491644,202.9833026809333,221.83974572052693,267.53085503453235,172.95534873636024,62.065451519604686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.62464237419701,49.82951139123806,93.21602270143305,347.15204176857566,130.27767323146887,129.56883742616532,147.06579686901986,110.65361861498772,2.7189671934779525,57.69135859832003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.387437541312064,139.49900403528983,301.51912046843836,359.9199026297778,379.95773867821066,378.12569787793603,343.6055117111943,279.70743163359907,181.05347454521007,68.27217299887991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.9895301384244,115.08707506557228,229.70100516989302,314.7007627615924,364.5302741528304,385.39626082288254,377.3569107856168,343.0735909783586,280.4174429543343,187.2601960244853,71.75933952696134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.167032968608217,110.94926074605549,221.36601300155945,301.22347833737064,349.93037249135335,370.7957714036896,365.1803341865499,343.4285966387264,272.1418143153007,180.69905664255828,69.57229306631899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.826636632786286,116.62347373477924,229.76036869919292,319.84305501748037,358.56041903303884,378.18447364952004,317.715372086138,301.2834296243864,230.94234946574804,182.35418237036504,39.36742404927794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2362786017678636,64.78441871308266,148.30655340715902,209.60321783444442,238.62669384264615,281.6581994924736,298.090729711941,198.25420409928105,174.37419586239915,123.59898230637377,41.908888412572075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.837106494361884,104.38812136412848,209.30816346109253,293.3028553587047,344.4918503466816,365.77161844868544,360.1561812315457,328.41432578758184,265.4625356324897,169.8819636402305,65.6713451062859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.545603826264234,22.047967436607212,69.9267109689708,97.82698198220145,104.32875783482856,126.31794949985172,80.44874959794664,69.80857166808686,74.30139164797133,27.60404112444705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7139014993907715,76.25157174912995,135.6574196045566,175.6155401582542,265.58067493337364,303.4698883273128,237.4441253183752,293.7166367906563,110.8311214451715,37.94857692323908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.472218730134488,38.71677625784257,83.46335892249235,147.1245726406039,203.63336271465286,393.848804534384,380.25338080927844,346.4426182055562,284.73217234631915,192.10684614930568,77.492916044985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.959385258215914,118.39732652118572,228.99158160687355,308.25776268054926,356.66901470346426,373.86974425753533,366.48104201170486,335.15296799969263,275.33392647003024,186.01885172863027,75.42400888522657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.541125889892895,45.04163703800171,188.44217679104045,227.75023731101854,352.23555825287974,370.7369956321056,364.1758562501786,332.4927765777988,272.91001364990416,184.65936813189128,71.70056375537729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.443000081043085,23.939371766181804,117.80604225905023,110.8311214451715,153.0350642310955,210.07636279569599,171.30022300855356,218.5294942649135,107.69837281974189,33.574484001954396,0.05936352929988613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0739728538455884,1.5369864269227942,18.50143737922589,119.99308871969258,83.28585609230853,192.16620967860558,208.48001283947326,138.0213811376669,15.132410152028394,70.93177666305799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.338543873587774,133.7060639879663,253.10845620323917,339.05391595972577,392.6074602385289,412.1727390834262,389.82912951575116,356.1964574999285,293.3034431164205,201.32817695312664,85.11848465029908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.579888169442825,131.10582385308808,241.05001890505642,319.5480006441286,367.19046557472427,386.2238236867858,378.18447364952004,345.0243588372332,284.90967517650296,195.0033161729675,82.10387532575338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.013683093428627,118.6929686522535,186.1957668010983,257.1869069934561,311.9817955681143,312.1592983982982,312.27743769918214,187.20083249518538,131.16459962467218,179.81213024935505,78.79362387013992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.570683012385539,73.00068382281637,164.0296600636071,195.83087903687084,238.62610608493043,232.8925295669067,287.39177601049715,213.6228928530773,107.87528789220987,33.75198683213822,33.45634470107047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.323934549042075,89.84699547423556,121.05693018536378,200.5599776185232,278.5254508670439,274.68327867859483,252.75345054287152,218.82454863826538,211.61334922261884,122.83019521405446,28.49096751765029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.753251536656537,54.08546501163881,142.5729768891354,147.12398488288804,184.12685964133985,224.08556795275325,260.20151631800184,229.70100516989302,203.4558598844691,147.53835407255556,45.81042413032104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.36328458630784,133.23350678443057,238.92174821599806,314.58262346070836,357.259711207884,386.6963808903215,375.34736715515817,337.6944323629868,272.31931714548455,178.15700452154832,77.37477674410107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.84538542030209,142.7504797193192,257.48254912452387,340.29526025558084,390.95233451072227,410.45883758403534,402.4200753044854,330.0106757438045,302.9973311237772,192.34371250878945,92.32968406594564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.07718608569861,130.51453959095258,222.72608435601433,340.88654451771635,386.2238236867858,402.6563539062533,391.12983734090614,348.8665310256822,271.3736149806972,180.69905664255828,77.6704188751688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.850451114389273,13.358557365621898,260.9697156526053,114.31828797325298,139.97214899654136,193.05254831409303,412.9415261757455,368.4905856421634,304.00180906014845,204.16528344748852,91.97467840557802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.042563269118794,147.00643333971996,255.47241773634948,331.2514322819437,377.3569107856168,395.56329379149065,389.12029371044747,353.7137689082185,294.7810660140434,204.6972041803241,92.32968406594564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.05210689957731,155.39961352192168,268.6540600295034,351.4673589182762,401.0012281784465,420.03458629050806,410.39947405473544,374.34288921878687,300.51464253206706,210.37200492676376,96.34935908457851,4.906013654120291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.465888331528994,151.6168048627725,263.4524042443154,340.8271809884164,385.33689729358264,387.76081011370866,379.7808236057428,345.0243588372332,282.42698658479287,197.13158686202576,88.78315400856432,3.3690272271974973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.874604069393484,136.3074796382761,258.13260915824344,336.98500879996743,381.61286440601737,396.7452745580457,391.42547947197386,339.17264301832563,279.1760986584793,193.2300511442768,86.65488331950604,3.014609324545701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.5890933265001,149.7254005331979,256.77312556150446,335.3298830721606,381.19908297406573,401.41500961039833,394.5582280974034,360.15676898926165,299.74644319746363,202.51015771968184,92.32968406594564,5.319795086071973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.27884187088665,128.68191103296206,256.7137620322045,298.6820139740765,377.0618564122648,391.4842552435578,382.14537289656886,347.3883203703434,284.2596151427834,145.58758621368108,88.84192978014838,4.492232222168608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.23915336021965,145.64694974298098,197.3678654637937,228.45966087403798,242.70514463286312,355.6045854800772,384.33241935721117,237.14848318730742,280.53558225521823,190.33358112061504,87.83745184377703,4.019675018632883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.74185544396386,113.90509429901712,219.65211150216868,326.69983653047524,374.5791678205546,298.62265044477664,326.52292145800726,282.19070798302494,256.47748343043673,186.19635455881408,89.07879613963205,5.024152955004222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.781543954630862,99.18646557894041,99.48210771000817,56.5681536033489,152.32622842579198,206.5891962676146,384.15491652702735,349.69350613186964,290.46574886434274,202.6876605498656,91.14770329939049,6.561139381927018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.972729878243314,155.99089778405715,260.3790191481856,252.4583961695196,380.0171022075105,393.966943835268,387.99708871547637,355.19139180584136,295.7855439504148,207.59367420398598,94.87114842923978,7.7431201484821734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.8641342078179,155.63589212368956,255.1773633629976,325.22221363285234,377.2387714847328,394.9126460000553,384.3911951287952,305.24315335600363,292.06209882056544,199.0817669631844,94.63486982747192,7.68434437689813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.27343770339823,152.73942210002778,223.316780860434,241.87758176895974,310.14916701012385,345.73319464253683,309.08532554445264,300.5734183036511,256.47748343043673,126.02230736878401,60.41032579179797,3.014609324545701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.147357949975334,25.65386102328841,40.5494048158331,76.42907457931378,40.96318624778478,27.190259692495363,93.27538623073296,129.2144195235135,9.812027308240582,73.11882312370031,34.697688996925514,0.05936352929988613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.47129249901741,76.13343244824603,121.82571727768313,114.141372900785,170.827078047302,138.9670833024542,130.6920424211364,142.69170394773516,137.48946040483128,42.440809145407684,19.62464237419701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.270562944946447,30.796153279176565,114.9683480069725,166.51234865531714,281.0675029880539,385.7506787255342,311.50865060686283,302.76046476429343,283.1364101478123,123.59898230637377,59.34648432612675,3.5465300573813154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.54847858471602,57.041298564600474,175.2017587263025,277.9341666049084,394.9126460000553,411.1088976177549,406.79416822577,375.5842335146418,314.0507027278728,115.26399013804027,58.163915801855744,4.787874353236361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.65673578174019,189.68352108689552,300.45527900276716,379.3670421737911,422.87169278487,437.70846080583055,430.2016192591163,390.00722010365087,323.33080930327776,227.33645587906685,106.39766499458699,11.585292336931241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.88794868942088,182.8855153454848,285.67787451110644,355.84145183956093,394.73573092758727,405.5528239299152,402.5382146053693,362.87514842502367,299.33266176551183,211.08142848978318,102.5554928061379,11.053371604095625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.119749354817394,177.74322308959663,276.5746830081694,359.0329762365745,401.2375067802144,221.780382191227,410.9907583168709,372.9246298504637,311.5680141361627,214.21417711521283,104.97940562626397,13.18164229315392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.23282296161416,174.61047446416703,274.80141797947874,345.7925581718367,185.78257312686242,316.29652496009913,322.0894650074227,242.29136320091143,154.74955348820214,120.40687015164427,59.40526009771079,5.615437217139722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.679278682810949,14.777404491660759,16.196251617699627,54.85425210395814,121.94385657856706,167.2217722183366,215.1011035084161,169.7044608100467,167.93119578135602,79.62118673404329,39.9581205536976,2.5414643632941343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6008278925940203,11.171510904979561,41.84952488327219,64.96192154326647,67.26710730479273,71.87747882784527,49.415729959286395,55.7993665110296,48.05624636254743,26.24455752770807,12.117800827482695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1232049949711125,1.0638414656712265,18.737715980993755,31.564940371495886,55.9768693412134,40.194986913181296,47.99747059096338,28.84538542030209,58.87333936487517,48.76566992556685,23.58495386353,0.5912842621354993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.01621937847915,174.66983799346687,268.9497021605712,335.0342409410929,210.37200492676376,182.11731601088127,244.06462822960208,191.7524282466539,303.4698883273128,99.95466491354388,103.14677706827341,13.831702326873465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.792013816206463,87.36430688252547,175.6155401582542,201.32817695312664,175.7336794591381,191.69365247506988,225.32691224860835,193.40755397446063,259.37395345409846,148.48405623734288,76.13343244824603,10.5808144005599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.93177666305799,185.1912888647269,253.28537127570718,296.90874894538587,346.9745389383918,363.1114270267916,348.6296646661985,317.2428148826023,258.9601720221468,152.50373125597574,77.6704188751688,11.349013735163373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.62659090153171,159.06428288018694,200.85561974959091,225.97697228232792,237.0309316441393,263.6299070744992,318.5429349500413,270.60482788837794,156.2865399151249,86.30046541685425,42.854590577359374,4.551595751468496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.870126133022154,82.3989296991053,130.3964002900687,350.1072875638214,386.9332472498053,403.9564739736924,392.9031023695967,360.62932619279724,300.1596368716994,206.8254748693824,49.47509348858628,14.541125889892895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.22741879412574,177.8619501481964,164.8578106852263,229.99605954324488,295.1354839166952,386.34196298766983,373.9878835584192,341.0052715763161,284.85031164720306,202.56952124898172,58.991478665759104,8.452543711501606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.117800827482695,61.53353078676908,107.46150646025819,117.09661869603079,172.48220377510873,248.8525025828384,272.7330985774362,264.7531120694703,300.1596368716994,141.21349329239644,45.92856343120496,6.029218649091402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.73932603492723,199.73182699690395,300.86906043471885,371.2095528356413,411.87709695235833,427.60079136652223,416.3699169322428,379.3670421737911,317.18345135330236,225.97697228232792,112.48624717297828,16.78694812211928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8275628639033629,81.45322753431797,194.23511683836404,291.82523246108167,350.22601462242125,390.8935587391382,406.0253811334507,410.04505615208365,360.3336840617297,300.10086110011537,213.97789851344498,108.998492887181,17.37823238425478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.014609324545701,85.29539972276707,200.14560842885564,295.96304678059846,362.81637265343966,399.4054659799398,410.5769768849193,400.7649495766789,367.42674417649215,309.2034648453365,221.6028793610432,113.84573076971724,18.50143737922589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.187046460642339,73.59196808495189,142.04105615629982,214.39167994539662,241.05001890505642,299.86399474063165,257.5413248961079,338.04885026563863,183.47738736533614,191.811204018238,209.48566629127635,102.67363210702185,16.728172350535235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.0946701686961,105.09754492714788,97.76761845290156,108.05279072239372,171.5958651396213,223.78992582168556,133.35164608531448,125.01724167469679,128.44563243119418,79.73932603492723,24.175650367949657,9.87139083754047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.308986751095127,81.63073036450182,77.37477674410107,369.08186990429886,419.7983076887402,438.18101800936637,415.89677197099127,381.9085065370852,320.1980606778481,228.93280583528957,113.1956707359977,18.56021315080994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.679278682810949,94.1623126239362,216.9919200802748,324.4540142982488,397.33655882018127,440.3092886984246,453.7272095933464,439.18667146116934,398.04598238320085,322.917027871326,170.7683022757179,93.39352553161687,19.9790602768488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9749208138787,94.45736699728809,213.26847495042549,313.34127916485335,381.0809436731818,420.8621491544114,433.6300100156136,420.4483677224597,382.91357223117234,319.2523585130608,222.3710786956467,115.50085649752396,20.51098100968441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216265109733742,97.11755841918202,214.33231641609677,307.7258419477136,371.38705566582513,407.2667254293057,418.14318196093353,405.02090319707946,369.7912934673183,311.2135962335109,223.6124229915017,115.67777156999195,19.9790602768488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.807549371869243,95.34429339049136,211.14020426136727,307.01641838469413,371.8008370977769,357.7916319407196,424.7043213428605,413.06025323434517,378.12569787793603,317.2428148826023,221.5435158317433,114.90957223538844,20.215338878616667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.339470104704855,92.32968406594564,203.57458694306888,208.5987398980731,187.20083249518538,210.60828352853162,94.69423335677179,295.431126047763,368.6087249430473,304.06117258944835,215.75116354213557,108.34843285346146,20.570344538984298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.043827973637104,89.61071687246769,129.2144195235135,230.88298593644814,357.0234326061161,307.01641838469413,410.6363404142192,397.86847955301687,365.65347914780153,308.61276834091683,223.2580050888499,113.90450654130129,20.865986670052052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.521450871260011,91.20647907097454,196.1858846972385,233.66131665922603,284.2002516134835,124.78096307292894,268.5952842579194,339.76333952274524,284.6140330454352,165.62601001982978,107.46150646025819,50.243292823189755,19.21086094224533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.807549371869243,15.48682805468019,62.242954349788505,80.98067033078226,100.1321677437277,190.51108395079888,282.3676230554929,167.5761901209884,157.70538704116382,95.22615408960743,79.62118673404329,47.99747059096338,20.865986670052052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.674800746439607,32.56941830786722,209.13066063090864,222.43102998266238,264.6937485401704,280.89000015787,264.9300271419383,298.1500932412409,266.28951073867734,249.26628401479007,172.6009308337085,111.24490287712322,22.639251698742708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5912842621354993,5.497297916255791,22.34360956767496,34.46082263744181,35.70216693329686,56.98193503530058,70.34049240092249,164.03024782132294,144.52374474800988,109.53041362001663,70.87300089147394,20.27470240791655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.304847288125034,104.56562419431226,218.7657728666813,304.7112326231678,364.7665527545983,400.6462225180789,411.93646048165823,399.9967502420752,367.95866490932775,308.9671862435687,224.6174886855889,119.04738655490529,23.053033130694388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.545603826264234,104.62439996589632,212.1452699554544,298.50451114389267,358.7373341055069,326.936702889959,408.80371185622863,393.2581080299644,360.80682902298105,301.51970822615425,67.73966450832846,117.27412152621464,23.99873529548169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.959385258215914,108.11215425169357,225.44505154949226,321.20253861421946,387.4651679826408,425.7087992792318,436.58525581085945,373.9878835584192,296.0811860814825,326.6410607588912,233.66131665922603,101.13723343781488,24.05751106706573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.78694812211928,108.998492887181,225.14940941842445,320.07992137696414,386.1056843859019,424.99996347392823,436.40775298067564,425.11810277481214,388.2927308465442,325.57721929322,235.25707885773284,74.95145168169087,24.5306560283173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.496371685138712,109.41227431913269,217.22878643975847,314.2276178003408,378.77575791165566,416.07427480117514,426.83200427420286,414.8922940346199,377.5937771451004,213.38661425130948,223.02172648708202,117.92418155993415,26.24455752770807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.442073849926004,110.12169788215212,217.93762224506213,304.651869093868,364.2346320217626,398.16412168408476,407.7398703905574,355.36830687830934,365.35783701673375,305.834437618139,223.73115005010143,121.70699021908335,26.83584178984357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.85585528187769,112.5450229445623,220.36153506518815,314.5232599314085,376.766214281197,411.8183211807743,424.2905399109088,412.88216264644564,287.86492097174875,319.3117220423606,231.00112523733208,121.53007514661535,26.30392105700795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.930166609124514,41.554470509920286,134.17920894921784,229.46472656812512,288.86998666583594,308.3171262098492,324.4540142982488,386.9920230213893,352.4130610830636,295.2536232175792,214.50981924628056,114.61393010432072,25.65386102328841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.21086094224533,74.71458532220716,161.96134066156452,221.48474006015925,210.13572632499591,363.643935517343,186.25513033039815,352.76747898571534,227.9871036705022,209.48507853356048,122.29827448121885,63.720577247411406,20.51098100968441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.733576518023655,36.88473545756786,175.7336794591381,129.92325532881708,253.22659550412308,294.42606035367567,300.2190004009993,144.34624191782603,141.6272747243481,141.86355332611598,102.49671703455387,58.34141863203956,17.37823238425478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.452205238100365,54.02668924005477,155.87275848317327,216.34186004655524,143.2230369228549,325.93163719587176,345.43814026918477,267.23521290346457,234.72515812489723,154.0994934544826,107.93465142150976,55.32680930749386,18.323934549042075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5912842621354993,55.0311671764261,13.063502992269989,20.09719957773273,77.19727391391727,155.81339495387337,201.03312257977475,158.9467313370188,142.98675832108708,162.67076422458396,131.93338671699144,74.83331238080694,21.5160467037716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.14390230982164,69.9267109689708,67.03082870302488,263.6299070744992,222.43044222494652,130.57390312025248,166.4529851260173,108.70285075611325,95.1080147887235,89.01943261033219,22.639251698742708,12.412855200834606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.851715818907587,17.969516646390282,44.450352775866214,167.10363291745267,378.3619764797039,409.631274720132,421.33470635794714,361.87067048865237,379.1895393436072,320.1980606778481,228.1640187429702,124.72159954362905,28.313464687466467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.934893829810463,119.34302868597301,225.44505154949226,307.31206051576186,364.2346320217626,396.567771727862,404.9021761384797,391.54420653057366,357.9103589993193,301.04656326490266,220.59781366695603,120.34750662234435,26.83584178984357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.816166771210685,117.98354508923407,222.3710786956467,302.16918050215793,356.07773044132875,386.9920230213893,395.326427432007,384.92370361934667,354.18632611175417,299.92335826993155,221.13032215750744,121.76635374838321,27.781543954630862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.412516727433363,119.04738655490529,224.6174886855889,306.3663583509746,363.05265125520754,394.73573092758727,403.1882746390889,408.62679678376077,359.6242604987101,305.65693478795515,225.97697228232792,124.54468447116108,28.84538542030209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.88507393096909,118.39673876346991,221.66165513262717,301.04656326490266,357.85099547001937,388.4108701474282,396.390856655394,358.26477690197106,352.8268425150152,298.0319539403569,218.23385213384566,120.64314875341209,29.496033211737476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.121940290452798,117.74667872975034,213.85975921256104,308.6715441125009,365.7128426771014,355.01388897565755,410.2225589822675,396.86341385892985,362.2844519206041,306.83950331222616,219.061414997749,121.2344330155476,29.67294828420545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.934893829810463,99.30460487982435,187.37833532536925,267.767721394016,192.34371250878945,206.6479720391986,355.84145183956093,350.46229322418907,321.6163200461712,237.50348884767502,215.86930284301957,106.16138639281913,30.32359607564084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.840907483930746,105.33382352891577,174.1379172606313,238.50855454176224,245.83789325829272,298.56387467319263,332.90655800975037,315.94210705744734,251.92647543668403,146.00136764563274,105.80638073245147,75.77901454559424,21.870464606423393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.561139381927018,75.77901454559424,140.50406972937694,188.20589818927257,267.41271573364844,282.89954378832863,317.0059485231185,374.5198042912549,339.1132794890257,286.2103830016579,209.24879993179263,114.67329363362059,31.683079672379808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.042901742520023,66.14390230982164,137.48946040483128,197.42722899309356,183.24052100585243,189.80166038777944,283.5496038220481,270.7823307185617,306.4251341225587,247.25674038433158,212.32277278563825,118.10168439011801,32.805696909635074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.49096751765029,117.62912718658224,220.24339576430424,302.8786040651774,282.7220409581448,380.1946050376944,387.5833072835248,375.2885913835742,342.3641674153392,150.25732126603353,215.15987928000007,118.81110795313742,32.45127900698329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.66340465374693,116.56469796319521,217.16942291045865,178.51142242420013,305.30251688530336,391.6617580737417,401.3556460810983,375.05231278180617,293.1847160578207,230.41042873291244,173.66477229937973,94.0435855653364,24.648795329201228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.9644509523031,4.492232222168608,63.48371088792772,125.01724167469679,282.7220409581448,192.5799911105573,167.75369295117227,258.60575411949503,261.62036344404066,136.24811610897623,92.27032053664577,65.78948440716985,34.28390756497382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.796153279176565,131.81524741610752,244.71468826332162,331.01515368017584,390.06599587523493,423.16733491593766,430.26039503070035,414.4197368310842,378.83512144095533,319.72550347431235,236.55778668288775,129.39133459598148,34.697688996925514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.855516808476448,126.79050670338745,227.86837661190242,307.90334477789736,361.69316765846855,391.8392609039255,399.8186596541755,390.2434987054187,355.4870339369092,302.6423254634095,223.6717865208016,126.49486457231971,34.57954969604158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.496371685138712,124.84032660222886,225.14940941842445,304.651869093868,360.3924598333135,391.2479766417901,399.22796314975585,281.008139458754,357.9103589993193,301.16470256578657,222.72608435601433,125.19474450488062,34.10640473479001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.796153279176565,120.82065158359596,218.23326437612982,295.2536232175792,348.68902819549845,378.4213400090038,386.40073875925367,334.26604160648947,348.8071674963823,71.81870305626123,113.01816790581387,124.18967881079344,36.47095402561617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.21500040521543,98.77268414698874,215.80993931371967,291.8845959903816,344.07806891473,373.86974425753533,331.4289351121276,252.33966911091983,97.64947915201763,262.92048351147974,170.59079944553415,122.47577731140268,37.180377588635615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.919358274147676,118.6929686522535,215.10051575070025,291.82523246108167,345.43814026918477,375.8205121164097,209.48507853356048,379.54454500397486,342.83731237659083,290.7613909954105,215.15987928000007,104.74253926678026,36.293451195432354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.505576842196003,121.05693018536378,223.08109001638195,303.52925185661275,359.15111553745857,390.95233451072227,399.8186596541755,390.006632345935,357.2009354362999,301.75598682792213,217.11064713887455,124.72159954362905,36.5890933265001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.8599947448478,119.69744658862484,215.278018580884,300.45527900276716,358.61919480462296,390.06599587523493,398.5779031160364,387.170113609289,354.1269625824543,289.9931916608071,214.33231641609677,123.59898230637377,36.88473545756786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.860920975964863,115.73713509929183,196.18529693952263,263.09857409937945,342.89608814817484,345.6744188709527,316.3558884893991,348.9846703265662,295.66740464953085,263.9255492055669,191.87056754753783,121.64821444749931,37.35729266110358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.62878183716711,101.19600920939894,211.85021558210246,285.79601381199035,336.8080937274994,365.1215584149659,374.9335857232065,365.23969771584984,201.5644555548945,234.72515812489723,209.5444420628604,101.78729347153444,38.953642617326274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.515120472654516,116.32841936142735,208.1849584661214,282.3676230554929,334.73918656774094,364.5896376821303,374.6973071214386,363.820850589811,332.0789951458471,245.06969392368924,194.1169775374801,92.97974409966518,35.22960972976113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.786609648718038,118.63360512295358,186.13699102951415,242.76392040444716,304.770008394752,262.6842049097119,273.79694004310744,291.5889538593138,259.55145628428227,257.0687676925722,189.44724248512765,73.94638598760368,36.23408766613248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.545265352863,113.3731735661815,183.65430243780412,250.3301254804613,305.36129265688743,330.6013722482242,356.19586974221266,332.6115036363985,304.4155904921002,294.13100598032383,219.88897786165245,128.0912145285424,36.35281472473224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.264232546340953,92.80282902719723,183.89116879728783,249.14814471390616,290.1107432039752,316.59216709116686,340.4727630857646,318.95671638199315,314.52384768912435,258.3694755177271,170.41388437306617,113.78636724041736,37.00287475845179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.32359607564084,114.31828797325298,164.85722292751046,243.7102103269503,275.39270224161424,237.08970741572338,125.9629438394841,228.99158160687355,287.3330002389132,231.060488766632,180.69846888484244,113.07694367739792,37.5347954912874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.328074012012177,111.4218179495912,196.8953082602579,247.1973768550317,303.7655304583806,316.8284456929348,343.4280088810105,309.3809676755203,274.15135794575923,219.29769359951686,172.95534873636024,110.23983718303604,14.954907321844576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.609106818534226,119.40180445755709,212.9728328193578,287.09613387942943,338.22635309582245,367.2492413463083,375.6430092862259,365.8897577495694,335.6848887325284,286.50543737500976,215.1011035084161,126.14044666966792,40.49004128653321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.377893910853537,118.69238089453764,209.8988599655122,283.78647018153185,335.0936044703928,363.52520845874324,177.21130235676102,202.03760051614609,250.80327044171293,283.31391297799615,210.13572632499591,123.77589737884176,37.594159020587284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.40204686585776,64.90255801396658,205.28907620017543,277.7572515324404,328.94624652041745,277.87539083332433,259.31517768251445,162.1976192633324,39.18992121909413,131.87402318769156,145.11502901014538,102.43735350525394,38.36235835519077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.62371614307993,121.76635374838321,219.53397220128483,296.90874894538587,350.8760746561408,381.73159146461717,390.8935587391382,327.5273993943786,353.4769025487348,299.273298236212,225.2087729477244,132.76094958089482,40.96318624778478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.10133904070283,117.56976365728237,208.36246129630518,280.8306366285702,331.7833530147794,360.6881019643814,370.7369956321056,362.58009405167167,333.5572058011859,284.73217234631915,156.34590344442483,106.63394359635485,42.440809145407684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.33313970609936,119.10616232648935,134.94799604153718,285.3228688507388,185.48693099579467,368.66808847234716,372.5102606607963,284.25902738506755,335.80302803341215,285.73665028269045,216.7556414785069,128.91877739244578,41.84952488327219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.33313970609936,117.86481803063428,209.66316912146016,283.78647018153185,331.7245772431953,272.0236750144168,374.9929492525063,361.39752552740066,332.78841870886663,284.3183909143674,213.6822563823772,127.79557239747463,43.0320934075432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.396981171770584,84.34969755797977,207.53489843240186,278.8798687696957,328.5918286177656,357.85099547001937,366.5991813125888,355.5458097084932,327.05484219084286,205.82040917529525,145.88322834474883,121.53007514661535,39.48556335016188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.396981171770584,116.09155300194362,205.22912491315975,278.466087337744,329.8325851559049,196.00838186705468,261.73850274492463,57.45507999655215,316.29652496009913,282.95890731762853,220.420898594488,131.22396315397202,40.66754411671703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.68755760875115,116.56469796319521,209.0718848593246,282.4857623563769,334.6798230384412,252.10397826686784,378.4213400090038,300.16022462941527,142.5729768891354,15.191185923612439,23.229948203162365,21.456683174471703,12.590358031018422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.68755760875115,116.68283726407913,206.47046920901482,280.4762187259184,332.61091587868265,312.1592983982982,162.25639503491644,242.76392040444716,337.75379589228675,284.90967517650296,215.57366071195182,111.24490287712322,45.277915639769574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.619576680109827,114.141372900785,202.86516338004944,224.08556795275325,329.41880372395315,231.5336337278836,145.7650890438649,220.1252564634203,281.1262787596379,186.13699102951415,50.95271638620918,3.2508879263135646,41.908888412572075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.68755760875115,115.32335366734016,207.00297769956626,282.249483754609,329.596306554137,258.84203272126285,184.65878037417545,272.79187434902025,285.02781447738687,285.1459537782708,209.13066063090864,55.44494860837779,25.180716062036844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.62878183716711,115.67777156999195,206.1754148356629,280.1805765948506,332.25649797603086,242.52764180267934,84.34969755797977,323.33080930327776,292.94843745605283,214.03726204274483,25.35821889222066,44.450352775866214,32.15563687591554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.156563107032614,72.9413202935165,60.8828829953337,66.26204161070555,110.23983718303604,156.87782417726044,303.4698883273128,266.23132272480905,80.62566467041464,15.36868875379626,68.6859544308316,49.82951139123806,30.02795394457309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.801218973263744,115.50085649752396,206.5891962676146,282.0132051528412,328.5324650884657,294.7217024847435,370.3819899717379,359.0923397658744,329.8331729136208,282.249483754609,219.00205146844917,132.11030178945944,43.32773553861094,0.41378143195168143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.95904678481468,115.50085649752396,210.13513856728,287.09613387942943,342.77794884729093,273.14629225167204,341.95038598338755,262.0929206475764,308.25776268054926,275.806483673566,222.0760243222948,130.81018172202033,47.93810706166347,0.41378143195168143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.008278925940203,114.73206940520464,204.63842840874008,258.01446985735953,328.76874369023363,317.36095418348623,304.06117258944835,340.058981653813,233.89759526099385,244.24213105978592,218.9426879391493,133.17473101284648,43.268372009311065,0.4731449612515676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.032431880944422,118.92924725402136,213.15033564954157,286.8010795060776,306.4251341225587,322.7395250411422,395.79957239325853,382.5591543285206,353.004345345199,303.4698883273128,224.32184655452113,136.48498246845995,42.50017267470757,0.886926393203249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.190259692495363,96.0537169535108,173.19162733812817,251.39455470384843,295.8449074797146,322.03010147812284,340.17712095469693,362.57950629395583,332.3158615053308,285.38223238003866,217.40628926994236,132.28780461964323,43.85965627144654,0.3544179026517953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.84538542030209,106.57516782477079,171.9502830422731,165.9210643931817,140.85907538974462,229.93787152937668,314.1094784994568,229.93728377166087,291.41145102913015,235.67086028968453,183.77244173868806,45.98733920278901,37.65293479217133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.95904678481468,88.25123327572871,208.42182482560517,102.14171137418623,37.83043762235515,27.722768183046817,113.37258580846566,213.1497478918257,361.51566482828486,261.3247213129729,168.6406193443755,120.1705915498764,48.588167095383035,0.9457021647872946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.599563188075706,106.5158042954709,163.37960002988757,294.7804782563275,342.4823067162232,392.37118163676115,326.6410607588912,288.1605631028165,158.17853200241538,196.54030259989028,101.90543277241837,43.682153441262734,0.4731449612515676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.30392105700795,113.8451430120014,172.89657296477625,278.76172946881167,329.00561004971735,359.26984259605825,328.0005443556301,311.39051130597886,335.44861013076047,284.2002516134835,216.87436853710673,133.1153674835466,45.1010005673016,0.886926393203249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.559874677408697,112.72252577474613,203.9883683750205,277.9935301342083,331.3107958112436,364.2939955510625,374.10602285930315,220.30275929360408,342.54167024552305,289.87505235992313,210.25386562587983,135.59805607525672,45.15977633888565,1.4188471260388624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.49096751765029,112.1906050419105,205.4066277433436,241.81880599737568,184.89564673365916,73.82824668671975,210.65647966123052,210.48015234647843,210.62062644056428,210.95917488488843,73.59196808495189,105.8069684901673,45.573557770837326,1.4188471260388624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.614172512621398,110.65361861498772,202.6876605498656,204.04949517746795,208.0033413319267,209.56618909834648,212.4385610556588,59.46462362701067,43.44587483949487,133.88356681815011,172.5415673044086,94.9892877301237,32.03749757503161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.416994663804704,110.8311214451715,203.51581117148478,205.93972399161086,209.4539273746209,78.675484569256,70.45921945952226,67.32588307637678,125.19474450488062,162.67017646686813,173.60540877007983,132.16966531875931,45.51478199925328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.08765594727421,101.55101486976658,194.53075896943176,278.70295369722766,235.37580591633258,102.14171137418623,274.2107214750591,283.5496038220481,224.32184655452113,230.23292590272862,111.36304217800716,134.1204331776338,25.59449749398852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.74185544396386,63.720577247411406,163.5571028600714,217.3475134983583,12.354079429250556,28.49096751765029,40.66754411671703,87.48244618340941,185.7232095975625,278.8798687696957,179.04393091475154,6.147357949975334,46.04670273208889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.66340465374693,109.53041362001663,199.73241475461984,274.74264220789473,325.34035293373626,369.9682085397863,380.6671622412301,355.900227611145,328.35555001599784,243.1189260648148,213.80039568326112,130.86954525132023,50.71643778444132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.141027551369834,105.39259930049978,191.45678611558614,271.13674862121354,328.4731015591658,284.6140330454352,310.68108774295945,366.48104201170486,335.0936044703928,283.9046094824157,208.71687919895703,128.20935382942628,43.9184320430306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.727246119418158,106.27952569370304,193.28882691586085,266.4670135688611,285.44159590933856,327.6455386952625,315.82396775656343,311.8042927379305,280.0624372939667,243.8871253994183,188.08775888838866,127.55929379570676,47.93810706166347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.545265352863,104.21061853394464,189.1516003540599,260.5559342206536,316.0602463583313,264.7531120694703,220.89345579802372,354.95452544635765,54.08546501163881,85.47290255295088,96.0537169535108,132.8785011240629,44.62785560605003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.722768183046817,104.74253926678026,190.8655018534507,262.6842049097119,315.2920470237278,346.73826033662385,235.02080025596496,220.59781366695603,329.8325851559049,279.648655862015,213.6822563823772,132.9972281826627,50.65707425514143,0.3544179026517953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.12641822682414,106.39766499458699,196.36279976970647,271.49116652386533,325.0447108026685,355.900227611145,331.3107958112436,313.28191563555345,192.16620967860558,249.32564754409,198.5498462303488,125.25410803418049,49.59323278947021,0.3544179026517953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.121940290452798,100.84159130674713,159.12423416720262,241.05001890505642,297.8544511101732,286.8010795060776,295.72618042111486,215.39674563948378,262.21164770617617,220.89345579802372,192.93440901320903,125.07660520399669,17.260093083370847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3836365517432,33.870126133022154,94.9892877301237,110.00355858126815,224.8543550450726,313.63692129592107,292.6527953249851,291.0570331264783,264.6349727685864,203.1602177534013,141.21349329239644,107.69837281974189,41.43574345132051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.89013962505627,66.14390230982164,102.43735350525394,177.3300294153608,269.30412006322297,271.43239075228126,253.462874105891,316.17838565921534,312.27743769918214,233.77945596010997,185.78257312686242,96.0537169535108,34.10640473479001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.107330965907092,101.077869908515,185.84134889844643,258.60575411949503,236.1440052509361,274.447000076827,119.34302868597301,339.3495580907936,301.22347833737064,218.7657728666813,56.036232870513295,24.708158858501115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.712636794872452,101.19600920939894,186.01826397091443,260.8515763517213,318.3066563482735,195.89024256617077,320.07992137696414,323.2126700023938,206.05668777706313,257.4237733529398,167.8130564804721,112.13124151261064,32.21500040521543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.175650367949657,102.61485633543779,193.5256932753446,237.73976744944287,275.8070714312817,291.23394819894617,237.68040392014302,225.80005720985992,281.008139458754,285.2047295498548,192.99377254250896,125.84480453860016,49.23881488681841,0.3544179026517953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.88507393096909,101.49165134046669,190.27480534903103,266.1713714377933,320.8481207115676,353.59504184961867,321.67568357547106,361.9888097895362,333.379702971002,287.15549740872933,218.5289065071976,133.29287031373042,45.21913986818553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.47129249901741,101.077869908515,166.27607005354938,229.4641388104093,213.80039568326112,87.95559114466097,58.163915801855744,143.2230369228549,281.5994237208895,206.35291766584666,169.82260011093064,132.40594392052716,36.41159049631629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.042901742520023,71.22741879412574,193.7031961055284,110.181061411452,261.2059942543732,259.66959558516623,61.119749354817394,88.90129330944826,169.64568503846266,164.68030785504249,131.40146598415583,73.23696242458425,14.304847288125034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.817093002327764,75.3064573420585,27.308986751095127,73.29632595388415,87.95559114466097,166.86735431568482,174.31483233309928,193.5256932753446,204.52028910785614,206.76669909779844,26.008278925940203,65.43447874680217,40.72690764601692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.920622978665992,59.878405058962365,90.37891620707121,150.84860552816903,344.96499530793335,289.8744646022073,377.94819504775217,249.62128967515773,156.70032134707662,273.9150793439913,222.72549659829846,135.0067718131212,47.051180668460226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.801557446664983,103.44241919934116,201.62381908419442,290.1107432039752,348.9846703265662,153.44943342076306,318.77921355180933,375.2292278542742,344.96499530793335,298.2094567705408,227.158953048883,103.02863776738948,43.15023270842713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.5160467037716,101.78729347153444,195.2395947747353,272.6737350481364,326.936702889959,359.68362402800994,258.3694755177271,365.2990612451497,226.39075371427958,290.58388816522665,219.179554298633,132.81972535247886,47.87874353236359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.698027470326753,99.06832627805649,161.42883217101308,242.52822956039512,285.73665028269045,319.37049781394484,362.343227692188,353.59504184961867,162.729539996168,212.67777844600585,215.337382110184,130.63267889183652,41.67260981080422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.870464606423393,97.41320055024977,186.37385738899792,263.0386228123637,318.0110142172058,350.6985718259569,361.9888097895362,359.0329762365745,331.3107958112436,285.0871780066867,217.16942291045865,131.0464603237882,46.519259935624625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.506503073313073,98.1226241132692,192.34371250878945,270.84110649014576,241.75944246807575,130.3964002900687,377.2387714847328,364.2939955510625,349.93037249135335,301.57848399773826,229.759780941477,135.59805607525672,43.32773553861094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.555735214438602,97.70884268131752,179.39834881740342,187.55525039783726,87.42367041182536,223.0805022586661,320.90748424086763,290.6432516945266,240.39995887133682,239.15861457548175,162.67017646686813,110.00355858126815,42.91395410665925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.373166690167597,79.91682886511104,165.44850718964594,248.2612183207029,274.15194570347506,319.9024185467803,370.9732742338735,310.79922704384336,286.2103830016579,264.6349727685864,216.87436853710673,113.25444650758176,40.785683417600964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.9644509523031,97.35383702094988,193.93947470729626,272.2011778446006,327.4686236227945,359.9199026297778,259.37395345409846,46.99240489687618,162.37512209351618,277.9341666049084,229.22786020864143,118.75174442383751,41.908888412572075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.973994582761623,77.07913461303332,159.77429420092218,209.7219448930442,288.3374781752845,182.4723216712489,150.7304662272851,213.50475355219336,236.7940652846557,201.62381908419442,134.00229387674986,60.528465092681905,24.5306560283173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.339470104704855,66.32140514000544,72.82318099263256,76.78349248196557,220.89345579802372,188.4427645487563,192.63935463985715,289.4606831702556,272.49623221795247,259.7877348860501,153.21256706127934,64.01621937847915,41.79074911168814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.614510986022644,95.28492986119149,140.1496518267252,139.91278546724146,331.2514322819437,271.07738509191364,269.2453442916389,367.95866490932775,337.75379589228675,291.3520874998302,154.39513558555038,98.06326058396928,13.5954237251056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.260093083370847,95.34429339049136,188.61967962122432,266.8807950008128,322.38510713849035,354.54074401440596,366.00789705045327,357.6734926398357,132.11030178945944,289.5200466995555,215.278018580884,128.623135261378,41.731385582388256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.959385258215914,94.33922769640415,188.79659469369227,266.3488742679771,321.02562354175154,353.4769025487348,280.2987158957346,373.3965992962836,329.8331729136208,284.43653021525137,216.40122357585514,128.44563243119418,35.939033292780564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.895543792544695,74.36016741955538,188.3240374901565,266.9989343016967,323.44894860416167,355.48644617919336,366.8354599143566,358.501055503739,330.60196000594004,210.5495077569476,214.5685950178646,125.5491624075324,41.081325548668715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.925688672753171,50.00701422142189,161.13377779766114,151.6168048627725,232.6562509651388,289.2244045684877,123.30334017530605,113.1363072066978,145.7650890438649,250.09384687869345,220.30275929360408,127.97307522765844,41.84952488327219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.48682805468019,92.21154476506172,188.3828132617406,269.30412006322297,323.44894860416167,283.2545494486962,373.3965992962836,257.4237733529398,197.54536829397748,231.88805163053533,216.28308427497123,126.14044666966792,36.766596156683924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.604967355564124,92.15218123576186,188.79718245140808,268.1221392966678,324.09900863788124,276.6340465374693,274.9789208096625,175.02425589611875,122.2394987096348,145.46944691279717,188.97409752387608,124.1309030392094,39.83998125281367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.959385258215914,90.91083693990679,184.95501026295898,264.7531120694703,323.5083121334615,356.90529330523214,259.66959558516623,363.52520845874324,235.25707885773284,260.8515763517213,156.05026131335703,75.36523311364255,27.013344620027386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.66433088486401,90.79269763902286,185.48634323807883,264.9893906712382,321.6163200461712,301.75539907020624,312.74999490271784,295.312986746879,268.5359207286195,283.49082805046413,211.84962782438663,123.36211594689009,38.776139787142455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.122278763854036,77.19727391391727,172.8377971931922,260.43779491976966,277.5797487022566,306.3663583509746,252.5765354704036,360.5699626634972,329.00561004971735,279.94429799308267,206.35232990813088,113.4907251093496,31.20993471112825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.861847207081947,69.33601446455114,137.84446606519893,257.3050462943401,317.1240878240025,353.29939971855094,368.25430704039553,305.7750740888391,315.2920470237278,261.62036344404066,167.28113574763648,109.11663218806491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.176576599066738,66.9121016444251,146.71079120865218,210.5495077569476,256.3005683579687,272.9693771792041,243.59207102606635,79.97560463669508,135.0661353424211,81.51259106361788,141.92291685541585,120.40687015164427,37.180377588635615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.422986589008966,90.85206116832278,188.97468528159192,271.6686693540491,330.01008798608865,290.4063853350429,289.34254386937164,219.47519642970073,344.3155230319296,290.9388938255944,217.87884647347806,124.95846590311277,33.75198683213822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.122278763854036,90.55641903725498,189.91979968866332,272.2599536161846,228.57780017492192,237.32598601749126,395.85834816484254,383.97741369684366,340.4727630857646,291.47081455843,219.4158329004009,125.4310231066485,32.62878183716711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.708497331902352,89.07879613963205,187.43769885466915,267.8264971656001,324.8084322009007,358.2054133726712,371.26891636494116,323.15330647309395,265.4625356324897,232.0061909314193,137.90324183678294,104.15184276236059,33.81076260372227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.767860861202236,89.90635900353544,189.38787895582774,271.0186093203296,328.94624652041745,362.402591221488,373.6922414273514,365.1803341865499,337.99007449405457,288.57434453476816,215.396157881768,121.70699021908335,32.03749757503161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.999073768882921,89.43321404228388,189.50601825671174,272.08245078600083,328.8281072195336,361.87067048865237,311.68615343704664,157.2916056092121,131.6377445859237,291.47081455843,198.96362766230044,106.81144642653864,27.072120391611435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.880934467998989,88.54687540679646,188.5603160919244,271.3142514513973,328.5918286177656,165.33036788876203,350.52106899577313,368.54994917146325,73.71010738583583,74.24202811867144,168.8175344168435,90.97020046920666,29.022888250485906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.408377264463262,88.6650147076804,189.80166038777944,272.55559574725237,341.77288315320374,380.1946050376944,319.13421921217684,244.30090683136999,246.13353538936047,234.72515812489723,92.86160479878124,122.41641378210278,29.496033211737476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.526516565347194,58.69583653469136,76.01529314736209,140.74034833114484,188.79718245140808,245.83789325829272,193.1712753726928,133.35164608531448,96.76314051653021,24.88507393096909,111.36304217800716,0.886926393203249,12.294715899950669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.019675018632883,18.737715980993755,98.00448481238527,107.04831278602236,166.03979145178147,181.7041223366455,310.6223119713754,207.4167591315179,287.569278840681,121.53007514661535,61.17852512640143,24.5306560283173,7.3887022458303795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.452543711501606,51.24835851727693,75.77901454559424,152.5625070275598,266.8220192292287,296.61310681431814,136.9575396719957,254.2316611982103,51.366497818160866,289.0469017383038,206.05668777706313,78.73426034084004,28.25468891588243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.916145042294652,59.287120796826855,117.27412152621464,248.7931390535385,322.56260996867434,196.30402399812243,309.2628283746364,231.65118527105167,207.83054056346958,284.43653021525137,201.50567978331048,98.35890271503705,22.402385339259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.403311570376081,85.76854468401866,185.78198536914658,269.2453442916389,328.35496225828194,362.57950629395583,375.87928788799377,122.18013518033493,292.2983774223333,282.249483754609,205.70226987441131,94.57550629817202,24.23501389724955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.343948041076196,86.3592411884383,188.8559582229921,274.6245029070108,331.9608558449632,272.0236750144168,291.82523246108167,181.05347454521007,36.52972979720022,66.67582304265724,122.41641378210278,107.57964576114212,24.353153198133477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4877542857972696,36.17531189454842,113.60945216794936,126.61359163091947,62.065451519604686,31.505576842196003,57.041298564600474,81.98514826715359,106.22016216440315,105.62946565998352,116.742200793379,104.44748489342837,23.28931173246225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.516972934888672,41.554470509920286,112.01310221172669,176.6793816239254,222.13480009387882,264.6349727685864,241.52316386630798,115.38271719664006,202.51015771968184,178.80706455526786,127.14551236375507,64.01621937847915,14.009205157057286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.482688591710089,50.1845170516057,116.44655866231126,123.89403667972569,69.39479023613521,164.9165864568104,161.90197713226462,227.57332223855062,234.90266095508102,270.3685492866101,168.8175344168435,86.7142468488059,12.590358031018422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.156901580433857,57.041298564600474,132.70158605159494,176.73815739550946,239.9268139100853,248.6749997526546,322.68074926955825,305.53879548707124,282.42698658479287,248.143079019819,168.28620144172368,71.9956181287292,15.013683093428627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.043827973637104,87.60058548429333,194.94454040138348,284.3771666859515,346.73826033662385,383.0910750613562,330.24636658785664,316.4146642609831,351.11235325790864,250.2713497088773,206.88483839868238,97.35383702094988,19.56527884489711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.275628639033629,84.82284251923133,187.73334098573693,274.0332186448753,190.27480534903103,372.3327578306125,279.4711530318312,310.79922704384336,337.04437232926733,208.95315780072488,27.485901823563115,70.57735876040618,19.033358112061507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.211199415646562,83.58149822337629,150.19795773673366,269.36348359252287,326.87733936065905,180.69846888484244,104.56562419431226,231.88805163053533,334.4435444366732,276.87091289695303,199.5554996821518,42.263306315223865,18.678940209409713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3836365517432,83.16771679142461,183.2992967774365,274.50577584841096,336.98500879996743,372.98281786433205,386.34196298766983,376.8843535820809,343.36923310942643,276.8115493676532,197.72228336644542,100.72345200586321,17.496371685138712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4731449612515676,130.6920424211364,213.50475355219336,310.38544561189167,343.72365101207816,356.4915118732804,344.13743244402986,267.944636466484,185.9594881993304,110.77175791587166,51.54400064834468,13.063502992269989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.19659009110086,77.31600097251703,170.05887871269854,253.58160116449082,181.52603174874585,276.0433500330496,247.31551615591565,356.1365062129128,319.0154921535771,264.39810640910264,188.8559582229921,95.1080147887235,15.900609486631872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.443000081043085,79.85746533581114,179.8714937786549,263.9255492055669,319.2523585130608,297.55880897910544,366.6585448418887,354.3044654126381,323.7445907352294,269.0090656898711,191.1611439845184,95.63993552155908,15.604967355564124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.3836365517432,81.39445176273395,181.70353457892963,266.7626556999288,326.2272793269395,272.61437151883644,228.2821580438541,307.31206051576186,327.82362928316223,269.7184892528905,190.33358112061504,79.67996250562734,15.013683093428627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.911079348207473,80.33061029706273,180.5215538123745,265.4619478747739,324.92657150178457,358.56041903303884,195.594600435103,361.69316765846855,324.8683834879164,48.05624636254743,196.954084031842,95.22615408960743,13.891065856173348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.437934386955905,80.21188323846296,181.7041223366455,213.80039568326112,262.80234421059583,198.13606479839714,289.8744646022073,261.79727851650864,264.8118878410544,271.43239075228126,189.56538178601159,92.21154476506172,11.585292336931241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.674800746439607,68.6859544308316,148.01091127609132,228.2821580438541,153.33129411987912,223.61301074921758,217.11064713887455,279.471740789547,142.86861902020314,88.6650147076804,103.67869780110901,47.11054419776011,5.261019314487927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.437934386955905,72.05498165802909,159.83306997250625,197.54536829397748,266.1125956662093,112.6043864738622,41.554470509920286,93.57102836180069,237.68099167785888,219.77083856076848,100.90036707833117,60.35096226249809,5.319795086071973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7828086591491785,77.78855817605276,133.64728821638224,169.76382433934663,243.41456819588254,271.84617218423296,166.3348458251334,49.94765069212201,57.75013436990406,170.35510860148207,124.0715395099095,12.88600016208617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5319207328356133,16.905675180719054,131.2833266832719,117.45103659868259,180.22591168130668,211.14020426136727,288.1605631028165,276.8115493676532,213.50475355219336,144.0505997867583,60.587828621981785,6.206721479275223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.482688591710089,31.801218973263744,155.57770410982138,227.86837661190242,217.7607071725941,230.52856803379638,225.26754871930842,176.6793816239254,84.40906108727965,108.11215425169357,66.02576300893769,52.43033928383208,2.8964700236617698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.844120715783774,18.383298078341962,106.57516782477079,24.23501389724955,41.43574345132051,268.4765571993196,263.33426494343144,248.49808468018662,157.0547392497284,83.81777682514415,7.448065775130267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5319207328356133,53.907962181455005,152.62187055685968,195.53523690580312,257.36440982363996,220.4796743660721,308.6715441125009,234.4888795231293,223.19864155955003,194.53017121171595,162.0794799624485,39.603702651045815,1.4188471260388624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5957621985068395,73.94638598760368,175.31989802718644,218.88391216756523,224.7949915157727,168.69939511595953,209.42630276197644,207.06175347115033,227.04081374799907,202.7470240791655,103.26491636915735,66.9121016444251,2.3645492908261567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.972729878243314,64.07499515006322,163.9708842920231,199.61427545373584,243.7695738562502,271.55111781088107,204.16528344748852,270.01413138395833,21.042901742520023,13.18164229315392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5414643632941343,75.6608752447103,76.84285601126545,268.8321506174031,324.57215359913283,356.66901470346426,366.1260363513372,258.01446985735953,319.6067764157126,181.52661950646169,129.80511602793317,55.68122721014564,3.428390756497384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9507678588744752,75.54214818611051,177.62508378871274,261.5609999147408,310.5629484420755,279.648655862015,358.2054133726712,341.00468381860026,308.1989869089652,144.10996331605818,144.0505997867583,61.88794868942088,1.6551257278067255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7094235630194312,73.94638598760368,174.84675306593482,258.2513362168432,316.2377491885152,348.6296646661985,268.1221392966678,177.3300294153608,111.83559938154288,164.85722292751046,170.5320236739501,72.40939956068088,1.5957621985068395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.41446525476806,176.20682442038967,262.2704234777602,322.62138574025835,221.95729726369495,275.5702050717981,22.934893829810463,6.5023636103429725,94.63486982747192,95.758074822443,29.318530381553654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.04543802757058,101.90543277241837,150.9073812997531,326.3454186278235,265.34380857389,140.91843891904452,140.26779112760912,135.12491111400513,201.15067412294286,96.88127981741412,49.59323278947021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.0946701686961,0.41378143195168143,277.10660374100496,259.55145628428227,28.84538542030209,95.93557765262683,187.7921167573209,162.0794799624485,171.12330793608558,128.26812960101037,5.674800746439607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.87207466035686,195.83087903687084,284.6140330454352,358.0284983002033,393.848804534384,403.54269254174073,389.41534808379953,349.1028096274501,282.249483754609,183.35866030673643,74.89208815239098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.03944610236631,193.5256932753446,281.8944780942414,339.70397599344534,373.1603206945159,381.3178100326655,364.885279813198,327.35048432191064,266.3488742679771,176.85688445410926,70.87300089147394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.54214818611051,180.75783241414243,273.73757651380754,322.917027871326,354.1269625824543,315.1733199651281,300.33713970188325,228.40029734473808,182.70860027301688,143.28240045215486,62.301730121372564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.57735876040618,172.95593649407613,264.7531120694703,327.29112079261074,348.92530679726616,357.08279613541595,340.9453202893004,303.29297325484487,243.1782895941146,157.9416656429317,60.82410722374966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.51292953701912,172.95534873636024,258.01446985735953,316.4146642609831,346.9745389383918,355.6045854800772,154.6314141873182,272.6737350481364,161.01505073906142,156.93659994884447,55.62245143856161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.0946701686961,116.44655866231126,257.1281312218721,315.41018632461174,235.67086028968453,289.4019073986716,248.7931390535385,276.16090157621767,127.73620886817476,128.32749313031022,55.26744577819397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.36523311364255,185.42756746649482,273.32379508185585,334.79796233932507,368.4905856421634,377.1799957131486,375.1698643249743,335.03482869880884,268.6546477872193,170.4726601446502,63.543074417227615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.32047890888836,191.10178045521855,280.2399401241505,341.8910224540877,375.34736715515817,382.8542087018725,366.06726057975317,326.7592000597752,263.0979863416636,170.65016297483402,47.228683498644045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.48337241452647,184.896234491375,272.2599536161846,339.8814788236292,374.28352568948685,381.96787006638505,362.87514842502367,322.97639140062586,256.1824290570848,162.729539996168,56.45001430246498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.29632595388415,110.00355858126815,277.81602730402443,339.3495580907936,387.9377251861766,397.80911602371714,380.5490229403462,341.00468381860026,271.07797284962953,168.40375298489178,59.760265758078425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.6608752447103,188.50095256262446,277.87539083332433,336.5124515964316,369.9682085397863,377.0618564122648,359.8605391004779,320.02055784766424,253.99538259644243,161.84261360296475,56.09500864209733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.214074174098336,107.93465142150976,143.10489762197105,252.04402697985213,281.7763387933575,234.54824305242929,227.8096008403184,235.9071388914524,188.61967962122432,120.76128805429606,39.603702651045815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.66121371811153,67.91716733851227,258.0150576150753,154.6907777166181,368.0180284386277,261.14780624050496,237.621628148559,321.85318640565487,250.9214097425969,152.208089124908,49.297590658402456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.115948365248535,97.82698198220145,122.83019521405446,162.67017646686813,109.47163784843256,108.52593568364529,147.065209111304,126.55422810161959,123.06647381582232,42.20453054363983,21.98860390730732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.102265271819913,33.10133904070283,74.95145168169087,175.26053449788654,217.81948294417816,276.4565437072855,300.45527900276716,228.99158160687355,194.94395264366761,102.08293560260219,35.82030623418079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.933041367576294,91.4427576727424,176.02932159020585,237.79913097874282,184.1862231706397,250.68454338311318,241.40502456542401,152.97628845951152,134.94799604153718,81.21694893255014,25.59449749398852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.31127375183108,170.11824224199842,257.1869069934561,315.7058284556795,347.7433260307112,67.68088873674441,101.78729347153444,306.54386118115843,234.42951599382945,143.81432118499043,42.67708774717556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.84378224238253,171.30022300855356,259.0783113230307,316.474027790283,348.2158832342468,354.54074401440596,337.75379589228675,227.86896436961825,230.23292590272862,136.60312176934391,39.308060519978056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.735525045358365,150.31609703761757,200.67811691940707,182.8855153454848,228.45966087403798,155.87275848317327,206.5891962676146,152.50373125597574,112.5450229445623,90.85206116832278,40.66754411671703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.9895301384244,49.71137209035414,99.30460487982435,279.88493446378294,361.2793862265168,366.42167848240496,348.3340225351307,307.3708362873461,237.97604605121083,144.16873908764225,40.60876834513297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6601914218939062,82.28079039822136,157.23224207991225,325.93163719587176,286.0322924137582,287.39177601049715,347.68396250141126,302.3466833323418,232.6562509651388,138.19888396785072,37.41665619040347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.88794868942088,170.41388437306617,259.84709841535,319.6661399450125,348.2158832342468,350.8167111268409,339.2901945614936,289.28376809778763,217.34692574064246,126.67236740250351,32.09686110433149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.41032579179797,166.74862725708505,253.5222376351909,312.4543527716501,344.61057740528145,350.8167111268409,334.0885387763056,291.76645668949766,222.54858152583046,129.39133459598148,32.86506043893497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57769723380742,163.49832708848731,258.60575411949503,322.56260996867434,357.14157190699996,363.93898989069487,346.5019817348561,163.4977393307715,232.6562509651388,131.16459962467218,32.805696909635074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.163915801855744,164.2659386653749,259.37395345409846,324.5127900698329,345.2012739097012,351.3486318596765,266.526377098161,199.37740909425216,194.94454040138348,99.24524135052448,26.12641822682414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.71137209035414,151.02610835835284,251.9258876789682,296.43560398413433,294.7217024847435,289.34254386937164,333.55661804347,214.6279585471645,219.94775363323646,83.69963752426024,24.76693463008516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.95685584917928,182.41295814194908,279.94429799308267,346.678896807324,368.54994917146325,374.6973071214386,295.72618042111486,311.5680141361627,237.9766338089266,139.38086473440586,33.16070257000272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.338543873587774,26.36328458630784,157.0547392497284,154.6314141873182,222.19416362317867,362.87514842502367,341.18218664878407,297.97259041105707,227.69087378171864,131.0464603237882,30.14609324545702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.04577650097181,168.1086986115399,210.07636279569599,290.82016676699453,325.16343786126833,306.0707162199069,220.89345579802372,104.97940562626397,121.17506948624771,26.77706601825952,7.448065775130267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.28205510273967,169.58632150916281,261.73850274492463,321.4981807452872,354.54074401440596,360.80624126526527,342.89608814817484,299.5095768379798,229.16908443705742,132.70158605159494,30.02795394457309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.47416725746918,177.38880518694484,269.8366285537744,339.4089216200934,370.50071703033774,375.76114858710986,357.2009354362999,305.24315335600363,221.6028793610432,124.48532094186119,26.422060357891887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.400782161339436,171.12330793608558,263.5705435451993,334.79796233932507,370.1457113699701,376.5887114510132,355.36830687830934,308.8490469426848,234.1344616204776,129.92325532881708,28.786609648718038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.559874677408697,56.27251147228115,261.79727851650864,326.81797583135915,361.043107624749,367.0723262738404,347.4476838996433,300.80969690541895,220.89345579802372,124.1309030392094,25.89013962505627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.20360431252276,164.20716289379092,253.10845620323917,320.6706178813838,341.95038598338755,114.73206940520464,335.3298830721606,282.54512588567667,142.92798254950304,115.08707506557228,21.338543873587774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.898418550996475,161.78383783138068,253.69915270765884,318.3654321198576,352.17619472357984,358.0284983002033,337.2218751594512,293.0665767569368,211.31770709155103,117.80604225905023,22.934893829810463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.297590658402456,157.9416656429317,248.97064188372238,312.8093584320177,224.32243431223702,177.50694448782878,260.61529774995347,181.34911667627784,204.87470701050796,81.98514826715359,11.408377264463262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.05624636254743,156.58218204619268,197.84042266732936,319.0154921535771,352.0580554226959,358.7373341055069,337.93071096475467,292.00273529126554,219.53397220128483,120.22936732146044,22.225470266791024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.722768183046817,93.74853119198453,161.6063350011969,198.0179254975132,248.55744820948647,294.7804782563275,269.2453442916389,228.81407877668977,160.4837177639416,47.228683498644045,5.497297916255791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3102514556134515,37.41665619040347,51.54400064834468,97.82698198220145,112.781889304046,112.66316224544624,112.90002860492996,79.85746533581114,52.9622600166677,28.313464687466467,22.225470266791024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.73104710898703,174.8473408236507,283.3726887495802,354.54074401440596,394.20322243703583,402.36071177518545,379.4851814746749,325.34094069145215,242.52764180267934,129.39133459598148,23.939371766181804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.317265677035344,176.62060585234138,282.7220409581448,353.59504184961867,391.8392609039255,398.8729574893882,375.2292278542742,321.4394049737031,239.6905353083174,126.7317309318034,22.46174886855889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.05624636254743,161.01505073906142,259.965237716234,325.2815771621522,357.9691347709034,364.6484134537144,347.03390246769163,296.672470343618,220.59781366695603,113.07694367739792,16.432530219467484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5023636103429725,141.33163259328037,58.69583653469136,315.6464649263796,350.58043252507304,360.1561812315457,345.6744188709527,295.96304678059846,216.69627794920703,111.59932077977501,16.9644509523031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.908888412572075,149.25225557194634,241.16815820594036,310.38544561189167,351.58549821916023,356.0183669120288,334.5023202082573,284.3183909143674,208.36246129630518,106.69330712565474,14.422986589008966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.9581205536976,144.22810261694212,234.84388518349704,295.1354839166952,328.0593201272142,332.61091587868265,314.3463448589405,270.0729071555423,198.72734906053262,104.0331157037608,13.5954237251056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.54433912174592,142.80925549090327,233.0700323970905,303.05610689536115,336.8668694990835,343.901153842262,141.39099612258025,98.35890271503705,197.89978619662926,98.83145991857279,7.979986507965879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.07625985458153,151.4393020325887,250.56640408222924,318.12915351808965,343.3098695801265,349.39845175851787,328.5324650884657,282.19070798302494,205.9979120054791,105.86574426175136,13.122278763854036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.34774903064506,139.2039496619379,234.54765529471345,204.04714414660458,222.96236295778218,350.4029296948892,219.53397220128483,294.42606035367567,207.475534903102,106.75267065495458,13.417920894921785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.88473545756786,143.93246048587437,246.54731682131214,203.92900484572067,358.08727407178736,258.428839047027,263.0392105700795,299.21393470691214,150.4935998678014,109.23477148894884,12.235940128366627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.49004128653321,153.0950155181113,250.3301254804613,314.76012629089223,350.34415392330516,356.9640690768162,336.8668694990835,289.28318034007174,213.6228928530773,109.64855292090056,13.654199496689648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.37696767973647,155.81339495387337,251.45333047543247,315.41018632461174,349.33908822921796,355.6639490093771,333.67475734435385,284.6733965747351,183.1223817049685,94.9892877301237,11.822158696414945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.01241838891031,149.5478977030141,244.9509668650895,306.8389155545103,341.0634595901843,346.9745389383918,327.88240505474624,280.772448614702,205.9385484761792,104.80190279608013,10.935232303211697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.34774903064506,142.92798254950304,238.5673303133463,303.4698883273128,338.04885026563863,344.19679597332987,249.3250597863742,136.66189754092792,136.72126107022785,95.5805719922592,7.566205076014197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.309325224496375,113.25444650758176,183.1223817049685,237.68040392014302,220.24339576430424,212.02713065457047,201.38754048242646,153.62634849323103,113.96387007060116,37.12101405933571,0.05936352929988613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.496033211737476,59.34648432612675,148.48405623734288,235.8483631198683,324.63092937071684,229.10972090775752,229.93728377166087,266.6445163990449,114.43642727413686,96.34935908457851,7.7431201484821734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2508879263135646,17.67387451532253,40.13562338388142,97.2950612493658,102.5554928061379,129.92325532881708,178.6895130120998,120.28873085076034,85.413539023651,6.620502911226902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.195325386582535,131.93338671699144,59.58276292789461,145.52822268438118,138.49452609891847,80.68502819971452,72.70504169174863,52.666617885599955,38.18485552500695,99.36396840912424,5.437934386955905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.294715899950669,68.98100880418352,129.39133459598148,177.03438728429302,147.065209111304,95.5805719922592,90.97020046920666,66.02576300893769,26.658338959659748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.24962322179525,131.22396315397202,231.060488766632,132.34716814894313,342.89608814817484,224.08556795275325,146.4745126068843,99.89588914195986,201.50567978331048,4.6697350523524275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.49096751765029,132.40594392052716,230.64670733468031,299.39143753709595,335.7436645041123,344.25557174491377,323.8033665068134,274.97950856737845,200.14619618657147,95.81685059402709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.08225177978579,133.35164608531448,234.07509809117767,299.3320740077961,334.6210472668571,302.52418616252555,209.48507853356048,248.143079019819,171.0045808774858,83.28585609230853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.658338959659748,22.934893829810463,51.95778208029636,127.6774330965907,154.6314141873182,195.712739735987,224.9125430589408,218.11512507524589,100.95973060763107,16.905675180719054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.11687459636561,124.0715395099095,218.70699709509725,282.89954378832863,317.18345135330236,335.2117437712767,317.7747356154378,269.6003499520066,192.81626971232512,91.56148473134216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.83077609575639,129.62820095546516,225.74010592284412,299.0364318767284,337.5762930621029,345.85192170113646,325.34035293373626,277.7572515324404,195.35832183333514,96.0537169535108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.88507393096909,125.2535202764647,220.24339576430424,284.90908741878707,330.6601480198082,339.05391595972577,320.07992137696414,272.91001364990416,191.92993107683776,93.5116648325008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.229948203162365,130.7514059504363,237.2666224881914,311.213008475795,351.88055259251206,361.2793862265168,340.64967815823263,291.82523246108167,212.0864941838704,103.5011949709252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.95904678481468,134.7117174397693,235.07957602754902,303.1742461962452,339.70397599344534,348.2752467635467,328.4731015591658,280.7130850854021,204.34278627767242,101.4322878111668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.88507393096909,129.3919223536973,228.10465521367038,294.4854238829757,329.71444585502087,336.6893666688996,260.3790191481856,191.27987104311816,195.77210326528683,94.51673052658798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7783307227778384,31.091795410244323,108.82099005699719,212.55905138740607,206.35232990813088,240.16368026956897,132.11030178945944,73.532604555652,54.735525045358365,29.318530381553654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.66880882123535,8.038762279549925,34.874604069393484,51.070855687093115,70.57735876040618,61.47416725746918,71.40492162430955,60.41032579179797,57.69135859832003,94.33922769640415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.5808144005599,108.82099005699719,210.90451341731517,289.57882247113946,317.5972327852541,323.44894860416167,303.64739115749666,255.35427843546555,182.29481884106517,85.76854468401866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.433456450584566,89.84699547423556,175.7336794591381,275.3333387123144,309.97166417994,248.20244254911887,155.04519561926992,151.14365990152098,188.97409752387608,90.67455833813892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7681993346034768,27.308986751095127,127.49993026640688,189.86043615936347,257.423185595224,251.51210624701648,234.19323739206158,180.87597171502625,104.74253926678026,73.23696242458425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.36328458630784,203.10202973953315,273.2650193102718,311.68615343704664,320.25683644943217,303.4698883273128,98.53640554522087,190.15607829043125,89.49257757158377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.767860861202236,104.92004209696405,198.49048270104888,271.728032883349,310.0310277092399,319.13421921217684,237.03034388642345,175.1423951970026,184.95501026295898,85.94604751420246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.261019314487927,47.583689159011676,84.05405542691203,146.8877062811202,223.0805022586661,238.03540958051067,229.64164164059312,185.07314956384297,145.58758621368108,61.415391485885145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.147357949975334,91.14770329939049,132.76094958089482,225.917608753028,295.489901819347,238.44977877017826,251.45333047543247,180.04899660883876,132.16966531875931,39.9581205536976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.861847207081947,96.88127981741412,188.6784553928084,261.4428606138569,142.39547405895158,132.58344675071098,215.6330242412517,245.01033039438937,172.30528870264072,79.20740530209163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.620502911226902,93.80730696356855,184.71873166119119,15.78247018574794,93.57102836180069,189.74229685847956,292.47529249480135,86.3592411884383,5.319795086071973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.22108839552023,188.20589818927257,261.02907918190516,300.3959154734673,311.50865060686283,296.1399618530665,251.5714697763164,176.44310302215752,85.6504053831347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.57609405588785,186.78763882094958,258.3101119884272,297.79508758087326,310.0310277092399,291.82523246108167,144.5825205195939,55.91809356962936,31.44621331289611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.89427908802638,93.03910762896507,186.43263316058196,296.96811247468565,317.7747356154378,214.39167994539662,188.91532175229202,143.10548537968685,88.9600690810323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.72792994223455,203.0426662102332,115.85527440017576,212.79532998917398,197.60414406556148,178.57078595349998,260.79280058013734,187.0233296650016,91.97467840557802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.79235916562162,210.4313684560636,289.4606831702556,337.04437232926733,352.35369755376365,336.03930663518014,290.9388938255944,213.80039568326112,106.63394359635485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.62946565998352,208.71687919895703,281.4219208907057,274.80141797947874,250.74390691241302,244.95155462280533,269.5409864227066,194.35325613924797,96.46749838546243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.83491555872649,99.36396840912424,187.20083249518538,164.08902359290698,25.121940290452798,60.942246524633596,30.914292580060497,33.45634470107047,28.668470347834116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8472378825362465,23.053033130694388,71.81870305626123,101.13723343781488,46.87426559599226,63.306795815459736,98.3583149573212,71.81870305626123,40.66754411671703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.37857773366993,208.0074556359376,283.13582239009634,324.57215359913283,337.516929532803,332.138358675147,276.8115493676532,204.9928463113919,105.39318705821562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.84606924311846,205.76104564599532,279.2348744300633,319.4886371148287,332.4927765777988,318.72043778022515,275.92462297444985,205.05220984069175,106.87080995583855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.28492986119149,205.70226987441131,285.38223238003866,332.138358675147,346.1469760744885,331.07392945175985,285.26409307915475,204.57906487944018,105.27445999961586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.72345200586321,205.87977270459515,278.8798687696957,319.13421921217684,332.25649797603086,317.0059485231185,274.68327867859483,204.756567709624,106.22016216440315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.18232611597031,182.0585402392973,253.10845620323917,292.4165167232172,304.06117258944835,289.57882247113946,186.01885172863027,183.8318052679879,92.21154476506172,6.206721479275223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.07913461303332,175.79245523072217,247.7292975878673,291.1158088980623,304.651869093868,291.1158088980623,251.51210624701648,74.71458532220716,91.14770329939049,5.1422922558881545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.36523311364255,55.62245143856161,56.804432205116775,42.08639124275589,102.02357207330229,95.16679056030752,117.51040012798248,78.61612103995611,91.97467840557802,6.206721479275223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.73645127647544,74.71458532220716,74.83331238080694,74.83331238080694,80.15310746687891,65.78948440716985,55.858730040329476,58.87333936487517,18.56021315080994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.84159130674713,215.45552141106785,295.60804112023095,344.07806891473,359.8017633288938,345.0831346088172,300.80969690541895,225.6813301512601,119.10616232648935,17.792013816206463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.317265677035344,160.06934857427413,222.3123029240626,281.6581994924736,302.22854403145783,324.5127900698329,277.87539083332433,204.16528344748852,48.6475306246829,1.1819807665551585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.866325143453286,5.024152955004222,94.69423335677179,91.0883397700906,169.76323658163074,53.08039931755164,86.24110188755436,102.61485633543779,42.795814805775315,0.7094235630194312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8326285579905437,46.105478503672934,133.58851244479817,115.14585083715636,153.39006989146318,176.08809736178998,71.46369739589359,56.39065077316507,6.3836365517432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.304847288125034,61.94731221872076,44.39157700428216,103.79683710199295,88.01436691624502,85.35476325206696,112.30874434279444,66.61704727107319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.95904678481468,101.84606924311846,144.76002334977775,190.5704474800988,313.87319989768895,300.86906043471885,271.96431148511687,200.0280568856876,108.17093002327762,17.08259025318703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.277915639769574,149.90290336338174,262.6842049097119,255.886786926017,132.64281028001088,139.79523392407341,143.1642611512709,40.785683417600964,45.33727916906946,2.187046460642339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3051857615262707,24.708158858501115,18.797079510293642,47.760604231479675,86.89174967898974,76.72471671038153,102.02357207330229,46.519259935624625,58.163915801855744,3.7828086591491785,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009000000000000001,0.0,0.0,0.002,0.006999999999999999,0.03,0.034,0.021,0.008,0.026000000000000002,0.065,0.023,0.028999999999999998,0.10099999999999999,0.162,0.182,0.11699999999999999,0.1,0.289,0.46299999999999997,0.307,0.611,0.9790000000000001,0.5589999999999999,0.59,0.7340000000000001,0.507,0.254,0.898,0.8690000000000001,0.331,0.44,0.5379999999999999,0.483,0.501,0.588,0.6409999999999999,0.66,0.5529999999999999,0.7509999999999999,0.342,0.546,0.9620000000000001,0.853,0.9640000000000001,0.995,0.9179999999999999,0.7490000000000001,1.0,0.7559999999999999,0.938,0.20800000000000002,0.531,0.65,0.152,0.441,0.614,0.46399999999999997,0.335,0.38799999999999996,0.4,0.364,0.318,0.33299999999999996,0.273,0.406,0.32799999999999996,0.429,0.237,0.373,0.163,0.22899999999999998,0.158,0.083,0.07400000000000001,0.057999999999999996,0.048,0.053,0.036000000000000004,0.027000000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054000000000000006,0.124,0.221,0.262,0.27699999999999997,0.161,0.136,0.14400000000000002,0.276,0.261,0.295,0.261,0.207,0.134,0.08199999999999999,0.03,0.034,0.054000000000000006,0.094,0.259,0.215,0.162,0.07200000000000001,0.10300000000000001,0.18,0.11599999999999999,0.133,0.048,0.027000000000000003,0.027000000000000003,0.006999999999999999,0.02,0.009000000000000001,0.004,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.013999999999999999,0.05,0.027999999999999997,0.077,0.044000000000000004,0.054000000000000006,0.034,0.012,0.032,0.0,0.027999999999999997,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054000000000000006,0.027999999999999997,0.006999999999999999,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013000000000000001,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036000000000000004,0.055999999999999994,0.053,0.013999999999999999,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037000000000000005,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013000000000000001,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.057999999999999996,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.7809999999999999,0.5429999999999999,0.882,1.0,0.6609999999999999,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.19699999999999998,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.14400000000000002,0.09699999999999999,0.038,0.175,0.532,0.9179999999999999,1.0,1.0,0.951,0.44,0.257,0.523,0.9490000000000001,0.687,0.767,0.9790000000000001,0.87,0.993,0.96,0.9540000000000001,0.8490000000000001,0.75,0.313,0.075,0.10099999999999999,0.149,0.142,0.16699999999999998,0.114,0.113,0.11800000000000001,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.11199999999999999,0.141,0.073,0.004,0.012,0.045,0.022000000000000002,0.018000000000000002,0.017,0.003,0.028999999999999998,0.008,0.055,0.163,0.364,0.65,0.795,0.6709999999999999,0.8490000000000001,0.8420000000000001,0.40700000000000003,0.42,0.24600000000000002,0.442,0.41,0.573,0.632,0.11900000000000001,0.003,0.024,0.065,0.075,0.08,0.08,0.057999999999999996,0.08800000000000001,0.08900000000000001,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.14300000000000002,0.043,0.059000000000000004,0.121,0.149,0.11199999999999999,0.09300000000000001,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.49200000000000005,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.24600000000000002,0.265,0.41600000000000004,0.344,0.187,0.172,0.24600000000000002,0.39,0.262,0.31,0.247,0.33399999999999996,0.409,0.456,0.569,0.444,0.425,0.335,0.19399999999999998,0.852,0.33799999999999997,0.259,0.174,0.126,0.139,0.16,0.14300000000000002,0.098,0.095,0.638,0.736,0.626,0.746,0.48100000000000004,0.493,0.43799999999999994,0.444,0.284,0.364,0.428,0.33899999999999997,0.237,0.21100000000000002,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.14800000000000002,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.23800000000000002,0.429,0.17800000000000002,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.47600000000000003,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.11900000000000001,0.141,0.203,0.324,0.33899999999999997,0.562,0.6459999999999999,0.27899999999999997,0.225,0.11599999999999999,0.006,0.0,0.11699999999999999,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.048,0.046,0.027000000000000003,0.036000000000000004,0.045,0.217,0.271,0.21,0.10800000000000001,0.13,0.14400000000000002,0.17800000000000002,0.133,0.155,0.11699999999999999,0.121,0.152,0.092,0.10400000000000001,0.145,0.182,0.215,0.19399999999999998,0.252,0.237,0.077,0.075,0.126,0.114,0.08199999999999999,0.068,0.044000000000000004,0.0,0.0,0.053,0.040999999999999995,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.07200000000000001,0.043,0.0,0.006,0.034,0.059000000000000004,0.1,0.076,0.06,0.08900000000000001,0.129,0.134,0.14300000000000002,0.11800000000000001,0.06,0.077,0.067,0.022000000000000002,0.027000000000000003,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.16899999999999998,0.259,0.036000000000000004,0.293,0.355,0.43799999999999994,0.665,0.848,0.632,0.7440000000000001,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.42700000000000005,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.39399999999999996,0.213,0.215,0.11199999999999999,0.08900000000000001,0.11900000000000001,0.155,0.067,0.026000000000000002,0.021,0.024,0.032,0.055999999999999994,0.086,0.0,0.0,0.027999999999999997,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.11199999999999999,0.057,0.077,0.10099999999999999,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.43200000000000005,0.377,0.18100000000000002,0.158,0.20600000000000002,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.5329999999999999,0.562,0.436,0.386,0.40399999999999997,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.6409999999999999,0.725,0.768,0.619,0.785,0.6509999999999999,0.861,0.605,0.772,0.7020000000000001,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.07200000000000001,0.047,0.012,0.006999999999999999,0.055,0.0,0.0,0.0,0.043,0.16899999999999998,0.313,0.452,0.293,0.366,0.28600000000000003,0.26,0.23800000000000002,0.22,0.102,0.0,0.0,0.022000000000000002,0.12300000000000001,0.145,0.187,0.19,0.168,0.107,0.07400000000000001,0.094,0.126,0.16399999999999998,0.22,0.147,0.18899999999999997,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.12300000000000001,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.14400000000000002,0.222,0.21100000000000002,0.17,0.125,0.141,0.21600000000000003,0.29600000000000004,0.392,0.47200000000000003,0.47600000000000003,0.527,0.622,0.565,0.35100000000000003,0.122,0.114,0.15,0.235,0.35200000000000004,0.32299999999999995,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.49200000000000005,0.354,0.32299999999999995,0.275,0.302,0.23399999999999999,0.213,0.245,0.267,0.326,0.235,0.16399999999999998,0.139,0.11800000000000001,0.099,0.09300000000000001,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.11599999999999999,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026000000000000002,0.011000000000000001,0.025,0.040999999999999995,0.11900000000000001,0.059000000000000004,0.053,0.059000000000000004,0.105,0.024,0.08900000000000001,0.39899999999999997,0.586,0.322,0.371,0.325,0.29600000000000004,0.349,0.282,0.106,0.039,0.015,0.009000000000000001,0.004,0.0,0.0,0.0,0.005,0.075,0.16699999999999998,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.10800000000000001,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.028999999999999998,0.019,0.03,0.040999999999999995,0.013000000000000001,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.19399999999999998,0.21600000000000003,0.034,0.057999999999999996,0.10099999999999999,0.154,0.20199999999999999,0.225,0.272,0.27899999999999997,0.168,0.271,0.484,0.484,0.6609999999999999,0.531,0.33899999999999997,0.433,0.616,0.675,0.573,0.413,0.40700000000000003,0.41100000000000003,0.42100000000000004,0.337,0.215,0.142,0.139,0.10099999999999999,0.055,0.047,0.037000000000000005,0.035,0.043,0.122,0.12300000000000001,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.09300000000000001,0.046,0.054000000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.055999999999999994,0.139,0.08900000000000001,0.083,0.14,0.07200000000000001,0.27699999999999997,0.612,0.503,0.465,0.37799999999999995,0.37200000000000005,0.953,0.802,0.8740000000000001,0.887,0.922,0.966,0.988,1.0,1.0,1.0,0.807,0.575,0.851,0.7909999999999999,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.29600000000000004,0.247,0.281,0.42100000000000004,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.20600000000000002,0.44799999999999995,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.26899999999999996,0.222,0.07400000000000001,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.008,0.0,0.0,0.019,0.044000000000000004,0.075,0.08900000000000001,0.155,0.163,0.19399999999999998,0.124,0.115,0.10300000000000001,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.5760000000000001,0.648,0.632,0.5660000000000001,0.42100000000000004,0.21100000000000002,0.172,0.233,0.091,0.099,0.11199999999999999,0.131,0.10300000000000001,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.055999999999999994,0.052000000000000005,0.027999999999999997,0.047,0.036000000000000004,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059000000000000004,0.003,0.0,0.063,0.10800000000000001,0.47600000000000003,0.292,0.263,0.251,0.08,0.044000000000000004,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.040999999999999995,0.033,0.043,0.069,0.036000000000000004,0.037000000000000005,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.027999999999999997,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044000000000000004,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018000000000000002,0.059000000000000004,0.026000000000000002,0.114,0.027999999999999997,0.12300000000000001,0.233,0.53,0.569,0.526,0.611,0.53,0.7070000000000001,0.654,0.787,0.9740000000000001,0.9590000000000001,0.5489999999999999,0.462,0.207,0.40700000000000003,0.42700000000000005,0.8859999999999999,1.0,1.0,1.0,0.98,0.978,1.0,0.945,0.968,0.542,0.54,0.326,0.5589999999999999,0.765,0.753,0.266,0.23600000000000002,0.47700000000000004,0.381,0.276,0.41700000000000004,0.27,0.147,0.14400000000000002,0.19,0.231,0.179,0.165,0.16,0.113,0.14800000000000002,0.151,0.18600000000000003,0.33799999999999997,0.311,0.423,0.4,0.47700000000000004,0.327,0.265,0.258,0.195,0.19399999999999998,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.013999999999999999,0.085,0.08800000000000001,0.084,0.085,0.105,0.096,0.12300000000000001,0.14300000000000002,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.11,0.48100000000000004,0.55,0.6940000000000001,0.514,0.4,0.579,0.43799999999999994,0.317,0.415,0.45,0.665,0.7809999999999999,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.9079999999999999,0.96,1.0,0.953,0.966,0.8420000000000001,0.634,0.705,0.5870000000000001,0.8079999999999999,0.9390000000000001,0.778,0.8320000000000001,0.963,1.0,0.711,0.40399999999999997,0.659,0.6459999999999999,0.405,0.653,0.956,1.0,0.748,0.8029999999999999,0.111,0.364,0.65,0.938,0.6459999999999999,0.336,0.18100000000000002,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.9420000000000001,0.884,0.978,0.774,0.442,0.369,0.6409999999999999,0.6629999999999999,0.325,0.38799999999999996,0.366,0.24600000000000002,0.135,0.271,0.204,0.10800000000000001,0.142,0.226,0.147,0.259,0.08,0.34,0.39899999999999997,0.386,0.292,0.281,0.25,0.353,0.18,0.29600000000000004,0.247,0.278,0.14800000000000002,0.195,0.145,0.124,0.10800000000000001,0.171,0.063,0.078,0.149,0.071,0.14,0.17300000000000001,0.18600000000000003,0.193,0.142,0.10400000000000001,0.076,0.059000000000000004,0.034,0.06,0.022000000000000002,0.037000000000000005,0.046,0.021,0.0,0.061,0.061,0.08199999999999999,0.057999999999999996,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.08800000000000001,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044000000000000004,0.027000000000000003,0.003,0.019,0.054000000000000006,0.2,0.32899999999999996,0.35200000000000004,0.311,0.33799999999999997,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.22699999999999998,0.225,0.57,0.312,0.28800000000000003,0.248,0.212,0.20600000000000002,0.316,0.28600000000000003,0.265,0.17,0.204,0.17300000000000001,0.115,0.149,0.14800000000000002,0.18899999999999997,0.113,0.16899999999999998,0.128,0.172,0.146,0.38299999999999995,0.596,0.59,0.634,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.28300000000000003,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.23800000000000002,0.43799999999999994,0.882,0.8440000000000001,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.9540000000000001,0.512,0.293,0.128,0.12300000000000001,0.10099999999999999,0.547,0.915,0.752,0.564,0.93,0.8909999999999999,0.937,0.792,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.09699999999999999,0.20199999999999999,0.33299999999999996,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.23800000000000002,0.24600000000000002,0.184,0.222,0.395,0.508,0.8220000000000001,0.8490000000000001,0.745,0.773,0.861,0.75,0.88,0.885,0.7879999999999999,0.7809999999999999,0.8220000000000001,0.752,0.242,0.262,0.377,0.413,0.419,0.39899999999999997,0.379,0.546,0.603,0.568,0.62,0.7909999999999999,0.754,0.6659999999999999,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.47200000000000003,0.21,0.21899999999999997,0.425,0.368,0.276,0.23399999999999999,0.24600000000000002,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.5589999999999999,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026000000000000002,0.042,0.051,0.111,0.085,0.11599999999999999,0.071,0.045,0.035,0.028999999999999998,0.018000000000000002,0.0,0.0,0.0,0.158,0.004,0.013000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036000000000000004,0.032,0.025,0.052000000000000005,0.196,0.239,0.519,0.253,0.40700000000000003,0.18600000000000003,0.239,0.222,0.27899999999999997,0.304,0.29100000000000004,0.524,0.465,0.435,0.6890000000000001,0.662,0.57,0.48700000000000004,0.526,0.574,0.591,0.632,0.72,0.619,0.402,0.276,0.429,0.46799999999999997,0.8390000000000001,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.47200000000000003,0.508,0.693,0.516,0.5429999999999999,0.579,0.573,0.868,0.611,0.45399999999999996,0.731,0.674,0.435,0.34700000000000003,0.385,0.524,0.5529999999999999,0.428,0.35100000000000003,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.055999999999999994,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.22399999999999998,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.10099999999999999,0.12,0.182,0.11800000000000001,0.122,0.142,0.225,0.073,0.047,0.006999999999999999,0.0,0.0,0.0,0.002,0.037000000000000005,0.016,0.022000000000000002,0.0,0.0,0.0,0.0,0.015,0.002,0.006999999999999999,0.013000000000000001,0.008,0.019,0.08199999999999999,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018000000000000002,0.013999999999999999,0.018000000000000002,0.06,0.055999999999999994,0.07400000000000001,0.013999999999999999,0.215,0.063,0.009000000000000001,0.051,0.037000000000000005,0.231,0.523,0.256,0.3,0.212,0.154,0.037000000000000005,0.0,0.0,0.019,0.018000000000000002,0.073,0.077,0.042,0.094,0.10099999999999999,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.11800000000000001,0.161,0.19399999999999998,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018000000000000002,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018000000000000002,0.02,0.0,0.5329999999999999,0.037000000000000005,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.039,0.071,0.053,0.034,0.08199999999999999,0.0,0.0,0.011000000000000001,0.021,0.032,0.028999999999999998,0.054000000000000006,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.08800000000000001,0.0,0.268,0.469,0.38,0.42700000000000005,0.35600000000000004,0.325,0.32899999999999996,0.34700000000000003,0.14300000000000002,0.10800000000000001,0.134,0.17300000000000001,0.16899999999999998,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.39899999999999997,0.441,0.441,0.447,0.38299999999999995,0.395,0.36700000000000005,0.18899999999999997,0.146,0.27699999999999997,0.33299999999999996,0.261,0.21899999999999997,0.43,0.8170000000000001,0.41600000000000004,0.151,0.02,0.013999999999999999,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.27899999999999997,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.40700000000000003,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.19899999999999998,0.361,0.17300000000000001,0.14,0.063,0.027000000000000003,0.19699999999999998,0.32,0.165,0.032,0.0,0.0,0.207,0.19899999999999998,0.287,0.36700000000000005,0.457,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.11699999999999999,0.221,0.10800000000000001,0.233,0.282,0.29600000000000004,0.862,0.213,0.175,0.257,0.086,0.609,0.036000000000000004,0.028999999999999998,0.035,0.14400000000000002,0.418,0.21,0.506,0.537,0.466,0.28800000000000003,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.18100000000000002,0.395,0.514,0.327,0.297,0.47700000000000004,0.441,0.461,0.1,0.298,0.066,0.09300000000000001,0.128,0.299,0.311,0.33299999999999996,0.353,0.233,0.275,0.256,0.37,0.341,0.036000000000000004,0.027000000000000003,0.005,0.019,0.054000000000000006,0.044000000000000004,0.027000000000000003,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.35100000000000003,0.263,0.111,0.038,0.001,0.034,0.052000000000000005,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036000000000000004,0.034,0.047,0.045,0.054000000000000006,0.08199999999999999,0.07,0.0,0.5429999999999999,0.364,0.406,0.397,0.317,0.32899999999999996,0.43700000000000006,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.12300000000000001,0.091,0.086,0.099,0.077,0.057999999999999996,0.057,0.053,0.044000000000000004,0.040999999999999995,0.028999999999999998,0.059000000000000004,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.17300000000000001,0.276,0.207,0.165,0.272,0.26,0.21899999999999997,0.11800000000000001,0.113,0.018000000000000002,0.0,0.02,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.5479999999999999,0.66,0.518,0.32799999999999996,0.24600000000000002,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.28300000000000003,0.17300000000000001,0.33799999999999997,0.215,0.153,0.071,0.018000000000000002,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.26899999999999996,0.305,0.408,0.37799999999999995,0.085,0.08800000000000001,0.049,0.027999999999999997,0.0,0.009000000000000001,0.0,0.009000000000000001,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.32799999999999996,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018000000000000002,0.046,0.036000000000000004,0.066,0.055999999999999994,0.248,0.259,0.18100000000000002,0.273,0.364,0.35100000000000003,0.345,0.34700000000000003,0.276,0.201,0.078,0.098,0.077,0.034,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.35700000000000004,0.41700000000000004,0.406,0.42200000000000004,0.23399999999999999,0.21100000000000002,0.079,0.08,0.048,0.040999999999999995,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.08900000000000001,0.11,0.163,0.272,0.5710000000000001,0.527,0.36200000000000004,0.395,0.39899999999999997,0.26,0.285,0.317,0.27,0.21600000000000003,0.22,0.349,0.213,0.133,0.266,0.22699999999999998,0.16,0.051,0.10099999999999999,0.057999999999999996,0.098,0.212,0.361,0.342,0.29,0.9540000000000001,0.768,0.436,0.39799999999999996,0.39,0.21899999999999997,0.42,0.16,0.07400000000000001,0.184,0.077,0.268,0.27699999999999997,0.24,0.401,0.126,0.18,0.13699999999999998,0.13699999999999998,0.163,0.19899999999999998,0.20800000000000002,0.647,0.499,0.8590000000000001,0.513,0.593,0.589,0.42700000000000005,0.649,0.562,0.539,0.655,0.635,0.5589999999999999,0.5329999999999999,0.72,0.583,0.46399999999999997,0.21,0.163,0.262,0.237,0.19699999999999998,0.161,0.162,0.153,0.07,0.034,0.044000000000000004,0.18100000000000002,0.16399999999999998,0.39399999999999996,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.35600000000000004,0.539,0.518,0.456,0.597,0.608,0.5760000000000001,0.446,0.48,0.42100000000000004,0.31,0.247,0.16699999999999998,0.026000000000000002,0.016,0.015,0.009000000000000001,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.16399999999999998,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026000000000000002,0.019,0.25,0.24100000000000002,0.405,0.5770000000000001,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.24100000000000002,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.17300000000000001,0.22399999999999998,0.184,0.38299999999999995,0.449,0.615,0.934,0.887,0.589,0.5820000000000001,0.528,0.695,0.402,0.747,0.62,0.19399999999999998,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.028999999999999998,0.031,0.061,0.27399999999999997,0.196,0.271,0.29100000000000004,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052000000000000005,0.026000000000000002,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.42100000000000004,0.578,0.48200000000000004,0.547,0.5529999999999999,0.5529999999999999,0.521,0.539,0.498,0.523,0.591,0.40399999999999997,0.146,0.192,0.235,0.183,0.13699999999999998,0.092,0.065,0.076,0.152,0.129,0.07400000000000001,0.046,0.0,0.0,0.0,0.022000000000000002,0.226,0.617,0.701,0.619,0.536,0.604,0.5379999999999999,0.327,0.094,0.172,0.4,0.617,0.498,0.442,0.42200000000000004,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.9640000000000001,0.22899999999999998,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.10400000000000001,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.14300000000000002,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.006999999999999999,0.20199999999999999,0.174,0.184,0.19699999999999998,0.23600000000000002,0.193,0.147,0.166,0.11900000000000001,0.151,0.142,0.182,0.11900000000000001,0.031,0.031,0.063,0.276,0.188,0.15,0.08800000000000001,0.263,0.182,0.21100000000000002,0.05,0.059000000000000004,0.0,0.01,0.091,0.09300000000000001,0.21100000000000002,0.33299999999999996,0.22699999999999998,0.184,0.10099999999999999,0.087,0.036000000000000004,0.08199999999999999,0.154,0.01,0.046,0.047,0.045,0.059000000000000004,0.09699999999999999,0.18,0.138,0.078,0.02,0.057999999999999996,0.044000000000000004,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.027999999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037000000000000005,0.187,0.204,0.16399999999999998,0.233,0.147,0.159,0.17600000000000002,0.12300000000000001,0.132,0.081,0.057999999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.013999999999999999,0.019,0.125,0.025,0.0,0.09300000000000001,0.0,0.156,0.36700000000000005,0.025,0.051,0.077,0.115,0.096,0.018000000000000002,0.095,0.21600000000000003,0.222,0.154,0.542,0.613,0.648,0.6659999999999999,0.772,0.953,0.9690000000000001,0.985,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.624,0.5770000000000001,0.665,0.7190000000000001,0.852,0.899,0.7120000000000001,0.955,0.7509999999999999,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.35700000000000004,0.379,0.364,0.168,0.026000000000000002,0.059000000000000004,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.7609999999999999,0.7340000000000001,0.765,0.589,0.7959999999999999,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.08900000000000001,0.086,0.126,0.28,0.429,0.573,0.7759999999999999,0.7929999999999999,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.9009999999999999,0.7929999999999999,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.24600000000000002,0.308,0.514,0.617,0.585,0.7440000000000001,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.42200000000000004,0.5489999999999999,0.475,0.37,0.45799999999999996,0.228,0.066,0.037000000000000005,0.0,0.054000000000000006,0.027999999999999997,0.021,0.043,0.07,0.14,0.18600000000000003,0.22,0.23600000000000002,0.18,0.244,0.294,0.28300000000000003,0.327,0.254,0.18,0.12300000000000001,0.052000000000000005,0.027999999999999997,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036000000000000004,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044000000000000004,0.142,0.047,0.061,0.013000000000000001,0.048,0.15,0.158,0.026000000000000002,0.035,0.031,0.022000000000000002,0.008,0.0,0.004,0.018000000000000002,0.026000000000000002,0.018000000000000002,0.015,0.048,0.053,0.027999999999999997,0.0,0.28800000000000003,0.503,0.221,0.146,0.214,0.21,0.221,0.18899999999999997,0.07,0.031,0.005,0.024,0.012,0.013999999999999999,0.023,0.042,0.07400000000000001,0.075,0.122,0.068,0.028999999999999998,0.153,0.33399999999999996,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.055999999999999994,0.10300000000000001,0.16,0.10400000000000001,0.08,0.10300000000000001,0.063,0.071,0.018000000000000002,0.0,0.077,0.061,0.129,0.45799999999999996,0.619,0.517,0.419,0.381,0.266,0.33299999999999996,0.28300000000000003,0.28300000000000003,0.282,0.218,0.10300000000000001,0.136,0.077,0.106,0.14800000000000002,0.15,0.15,0.161,0.11800000000000001,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.41100000000000003,0.389,0.161,0.026000000000000002,0.1,0.084,0.047,0.10800000000000001,0.12300000000000001,0.168,0.19899999999999998,0.145,0.11900000000000001,0.055999999999999994,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.23399999999999999,0.23199999999999998,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.13699999999999998,0.19699999999999998,0.248,0.332,0.391,0.336,0.396,0.205,0.057999999999999996,0.027000000000000003,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011000000000000001,0.055999999999999994,0.07200000000000001,0.06,0.0,0.0,0.01,0.036000000000000004,0.11900000000000001,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.12300000000000001,0.145,0.17,0.13699999999999998,0.142,0.018000000000000002,0.11,0.068,0.055,0.0,0.115,0.126,0.10400000000000001,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011000000000000001,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.21100000000000002,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059000000000000004,0.442,0.633,0.846,0.38,0.1,0.018000000000000002,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.46799999999999997,0.242,0.08900000000000001,0.124,0.129,0.11699999999999999,0.08900000000000001,0.046,0.032,0.026000000000000002,0.032,0.038,0.036000000000000004,0.064,0.062,0.083,0.036000000000000004,0.013000000000000001,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.028999999999999998,0.033,0.02,0.011000000000000001,0.044000000000000004,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.44299999999999995,0.431,0.479,0.602,0.569,0.28600000000000003,0.28,0.41100000000000003,0.405,0.28600000000000003,0.24100000000000002,0.16699999999999998,0.21899999999999997,0.163,0.15,0.084,0.09300000000000001,0.055999999999999994,0.09,0.408,0.467,0.322,0.42700000000000005,0.261,0.28,0.309,0.39799999999999996,0.244,0.27399999999999997,0.48700000000000004,0.11699999999999999,0.12,0.27,0.21100000000000002,0.462,0.43799999999999994,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.21600000000000003,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.09300000000000001,0.17,0.165,0.13699999999999998,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.027999999999999997,0.042,0.032,0.135,0.23399999999999999,0.282,0.33799999999999997,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.32799999999999996,0.263,0.161,0.11599999999999999,0.076,0.055,0.013999999999999999,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.11900000000000001,0.217,0.077,0.057,0.042,0.10400000000000001,0.235,0.302,0.268,0.193,0.068,0.025,0.018000000000000002,0.001,0.011000000000000001,0.018000000000000002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054000000000000006,0.196,0.146,0.134,0.03,0.036000000000000004,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.49700000000000005,0.39799999999999996,0.368,0.27699999999999997,0.182,0.222,0.226,0.23399999999999999,0.244,0.12300000000000001,0.21899999999999997,0.226,0.207,0.239,0.223,0.177,0.24100000000000002,0.177,0.18100000000000002,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.10800000000000001,0.22399999999999998,0.12300000000000001,0.013000000000000001,0.037000000000000005,0.159,0.17800000000000002,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.14300000000000002,0.08199999999999999,0.011000000000000001,0.037000000000000005,0.036000000000000004,0.009000000000000001,0.024,0.016,0.021,0.022000000000000002,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018000000000000002,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.43700000000000006,0.105,0.092,0.087,0.138,0.059000000000000004,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018000000000000002,0.095,0.371,0.122,0.057,0.155,0.09300000000000001,0.0,0.043,0.042,0.013000000000000001,0.038,0.11900000000000001,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.9620000000000001,0.18100000000000002,0.147,0.218,0.18899999999999997,0.165,0.193,0.282,0.10300000000000001,0.29100000000000004,0.21600000000000003,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.299,0.578,0.45399999999999996,0.299,0.057,0.017,0.02,0.071,0.085,0.044000000000000004,0.012,0.009000000000000001,0.01,0.011000000000000001,0.023,0.044000000000000004,0.081,0.071,0.063,0.08199999999999999,0.054000000000000006,0.043,0.12300000000000001,0.07,0.16699999999999998,0.43700000000000006,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.028999999999999998,0.043,0.14300000000000002,0.128,0.023,0.012,0.139,0.08800000000000001,0.08,0.039,0.008,0.0,0.044000000000000004,0.276,0.213,0.28300000000000003,0.2,0.109,0.08900000000000001,0.121,0.153,0.209,0.297,0.43700000000000006,0.46,0.441,0.7,0.585,0.642,0.36,0.23600000000000002,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.39799999999999996,0.33899999999999997,0.308,0.34600000000000003,0.162,0.299,0.29,0.191,0.38799999999999996,0.107,0.039,0.41200000000000003,0.012,0.14800000000000002,0.002,0.0,0.07,0.040999999999999995,0.10099999999999999,0.23399999999999999,0.23800000000000002,0.135,0.156,0.141,0.156,0.377,0.22399999999999998,0.39299999999999996,0.142,0.066,0.126,0.149,0.172,0.40299999999999997,0.387,0.5870000000000001,0.397,0.563,0.225,0.039,0.42200000000000004,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.23600000000000002,0.14,0.078,0.0,0.03,0.027000000000000003,0.033,0.043,0.077,0.067,0.05,0.021,0.8690000000000001,0.332,0.049,0.174,0.261,0.0,0.017,0.009000000000000001,0.001,0.033,0.161,0.221,0.28300000000000003,0.251,0.09300000000000001,0.039,0.013000000000000001,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.028999999999999998,0.084,0.156,0.113,0.19899999999999998,0.268,0.34600000000000003,0.413,0.172,0.207,0.237,0.33799999999999997,0.22,0.389,0.386,0.136,0.131,0.16399999999999998,0.14800000000000002,0.136,0.292,0.376,0.0,0.7020000000000001,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052000000000000005,0.33799999999999997,0.258,0.21,0.07400000000000001,0.145,0.11599999999999999,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.09699999999999999,0.102,0.188,0.083,0.095,0.044000000000000004,0.09,0.051,0.024,0.013999999999999999,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037000000000000005,0.032,0.036000000000000004,0.15,0.541,0.501,0.466,0.35700000000000004,0.49700000000000005,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.27699999999999997,0.599,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.38799999999999996,0.37200000000000005,0.508,0.601,0.7879999999999999,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026000000000000002,0.032,0.035,0.078,0.145,0.042,0.24600000000000002,0.545,0.47700000000000004,0.51,0.431,0.306,0.004,0.065,0.0,0.08900000000000001,0.094,0.109,0.10099999999999999,0.136,0.078,0.042,0.063,0.083,0.12300000000000001,0.198,0.155,0.14300000000000002,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.11599999999999999,0.275,0.19,0.19,0.287,0.16899999999999998,0.08800000000000001,0.10400000000000001,0.10099999999999999,0.040999999999999995,0.008,0.0,0.0,0.12300000000000001,0.222,0.214,0.11800000000000001,0.0,0.018000000000000002,0.032,0.128,0.17800000000000002,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044000000000000004,0.035,0.24600000000000002,0.264,0.276,0.332,0.295,0.311,0.32799999999999996,0.308,0.127,0.012,0.027000000000000003,0.012,0.023,0.033,0.11900000000000001,0.172,0.184,0.08,0.05,0.10400000000000001,0.096,0.19899999999999998,0.555,0.382,0.11199999999999999,0.0,0.6579999999999999,0.483,0.387,0.28,0.47,0.539,0.44299999999999995,0.285,0.37799999999999995,0.29100000000000004,0.27899999999999997,0.294,0.185,0.226,0.23800000000000002,0.21899999999999997,0.34600000000000003,0.151,0.122,0.158,0.24100000000000002,0.386,0.273,0.213,0.38299999999999995,0.16399999999999998,0.18600000000000003,0.08199999999999999,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.27899999999999997,0.265,0.20800000000000002,0.332,0.228,0.047,0.003,0.01,0.018000000000000002,0.013999999999999999,0.040999999999999995,0.027000000000000003,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.013999999999999999,0.10099999999999999,0.012,0.035,0.0,0.054000000000000006,0.006999999999999999,0.0,0.0,0.0,0.008,0.022000000000000002,0.017,0.03,0.0,0.27399999999999997,0.054000000000000006,0.054000000000000006,0.9129999999999999,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.11199999999999999,0.111,0.242,0.196,0.28600000000000003,0.303,0.298,0.233,0.294,0.366,0.45299999999999996,0.188,0.271,0.179,0.35700000000000004,0.8109999999999999,0.7070000000000001,0.254,0.544,0.436,0.42700000000000005,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.6940000000000001,0.5429999999999999,0.40399999999999997,0.363,0.45,0.322,0.32299999999999995,0.27699999999999997,0.22399999999999998,0.054000000000000006,0.061,0.094,0.091,0.095,0.09699999999999999,0.11199999999999999,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.45299999999999996,0.439,0.37200000000000005,0.34600000000000003,0.41200000000000003,0.37200000000000005,0.114,0.053,0.034,0.037000000000000005,0.027000000000000003,0.024,0.039,0.037000000000000005,0.054000000000000006,0.067,0.052000000000000005,0.033,0.037000000000000005,0.057999999999999996,0.037000000000000005,0.209,0.853,0.804,0.509,0.48200000000000004,0.426,0.33899999999999997,0.327,0.26,0.04,0.042,0.032,0.027000000000000003,0.046,0.087,0.085,0.047,0.069,0.444,0.14800000000000002,0.40700000000000003,0.222,0.121,0.5429999999999999,0.386,0.40399999999999997,0.37,0.379,0.302,0.28300000000000003,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.39299999999999996,0.96,0.46299999999999997,0.655,0.41200000000000003,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.18600000000000003,0.252,0.433,0.276,0.335,0.345,0.17600000000000002,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.013999999999999999,0.0,0.052000000000000005,0.632,0.128,0.0,0.0,0.26899999999999996,0.344,0.193,0.139,0.08199999999999999,0.152,0.053,0.034,0.068,0.045,0.11599999999999999,0.08,0.10400000000000001,0.069,0.046,0.059000000000000004,0.11199999999999999,0.142,0.11800000000000001,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.24600000000000002,0.32,0.261,0.322,0.405,0.42100000000000004,0.515,0.544,0.77,0.8909999999999999,0.9690000000000001,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.9309999999999999,1.0,1.0,0.44,1.0,0.802,0.951,0.966,1.0,0.752,0.5770000000000001,1.0,1.0,1.0,0.986,0.705,0.823,0.617,0.32799999999999996,0.701,1.0,0.978,0.48200000000000004,0.879,0.85,0.9590000000000001,0.659,0.95,0.9840000000000001,0.6609999999999999,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.48700000000000004,0.621,0.67,0.47,0.39,0.5660000000000001,0.521,0.431,0.435,0.508,0.489,0.28800000000000003,0.293,0.298,0.302,0.26899999999999996,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.07400000000000001,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10400000000000001,0.21100000000000002,0.159,0.14400000000000002,0.34,0.47700000000000004,0.445,0.586,0.444,0.46399999999999997,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.08900000000000001,0.057999999999999996,0.069,0.16699999999999998,0.32299999999999995,0.27899999999999997,0.36200000000000004,0.242,0.255,0.299,0.27699999999999997,0.27899999999999997,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.055999999999999994,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.17300000000000001,0.266,0.37200000000000005,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.16899999999999998,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026000000000000002,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.013999999999999999,0.002,0.0,0.0,0.0,0.07,0.11900000000000001,0.177,0.087,0.131,0.11199999999999999,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009000000000000001,0.026000000000000002,0.0,0.0,0.075,0.233,0.406,0.47700000000000004,0.006,0.127,0.044000000000000004,0.022000000000000002,0.152,0.245,0.048,0.0,0.087,0.17,0.08800000000000001,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026000000000000002,0.17600000000000002,0.133,0.077,0.052000000000000005,0.016,0.059000000000000004,0.04,0.053,0.054000000000000006,0.055,0.11900000000000001,0.005,0.013000000000000001,0.028999999999999998,0.034,0.05,0.016,0.006,0.35600000000000004,0.871,0.358,0.006999999999999999,0.0,0.0,0.079,0.013000000000000001,0.035,0.196,0.091,0.07,0.0,0.036000000000000004,0.115,0.106,0.11800000000000001,0.0,0.009000000000000001,0.067,0.10099999999999999,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.22699999999999998,0.335,0.223,0.23600000000000002,0.18100000000000002,0.111,0.036000000000000004,0.022000000000000002,0.018000000000000002,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.21100000000000002,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.11199999999999999,0.11599999999999999,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.20800000000000002,0.29,0.187,0.174,0.19899999999999998,0.253,0.20800000000000002,0.21100000000000002,0.242,0.14,0.17800000000000002,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.37200000000000005,0.209,0.223,0.321,0.28,0.21899999999999997,0.32899999999999996,0.23399999999999999,0.218,0.122,0.033,0.019,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.11199999999999999,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.19699999999999998,0.152,0.083,0.08800000000000001,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013000000000000001,0.02,0.025,0.0,0.013999999999999999,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.028999999999999998,0.004,0.02,0.08,0.027999999999999997,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.07200000000000001,0.036000000000000004,0.055999999999999994,0.114,0.163,0.13,0.062,0.16399999999999998,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.35700000000000004,0.258,0.264,0.248,0.242,0.24600000000000002,0.23199999999999998,0.252,0.20199999999999999,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009000000000000001,0.095,0.08,0.091,0.166,0.087,0.11699999999999999,0.22699999999999998,0.27699999999999997,0.09699999999999999,0.057,0.062,0.057999999999999996,0.027999999999999997,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018000000000000002,0.009000000000000001,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.08199999999999999,0.154,0.068,0.012,0.0,0.011000000000000001,0.008,0.043,0.0,0.0,0.023,0.011000000000000001,0.037000000000000005,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027000000000000003,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022000000000000002,0.14800000000000002,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.18100000000000002,0.142,0.13,0.076,0.129,0.059000000000000004,0.022000000000000002,0.066,0.076,0.035,0.008,0.013000000000000001,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037000000000000005,0.067,0.075,0.023,0.016,0.054000000000000006,0.22399999999999998,0.198,0.355,0.156,0.21,0.16399999999999998,0.18899999999999997,0.146,0.10400000000000001,0.11900000000000001,0.125,0.233,0.212,0.39299999999999996,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.10300000000000001,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037000000000000005,0.09699999999999999,0.10400000000000001,0.156,0.16899999999999998,0.23,0.22399999999999998,0.23199999999999998,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018000000000000002,0.0,0.018000000000000002,0.032,0.069,0.217,0.193,0.188,0.23600000000000002,0.252,0.27399999999999997,0.259,0.21600000000000003,0.08800000000000001,0.096,0.091,0.09699999999999999,0.052000000000000005,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011000000000000001,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20600000000000002,0.19399999999999998,0.27,0.28300000000000003,0.193,0.18899999999999997,0.14300000000000002,0.157,0.07400000000000001,0.084,0.10400000000000001,0.161,0.149,0.146,0.095,0.096,0.027999999999999997,0.0,0.013000000000000001,0.009000000000000001,0.027999999999999997,0.013999999999999999,0.0,0.364,0.147,0.9129999999999999,0.605,0.036000000000000004,0.11699999999999999,0.125,0.11900000000000001,0.081,0.064,0.07200000000000001,0.055,0.106,0.08800000000000001,0.11199999999999999,0.055999999999999994,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044000000000000004,0.025,0.071,0.053,0.033,0.027999999999999997,0.006,0.244,0.174,0.209,0.08800000000000001,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.14300000000000002,0.087,0.015,0.019,0.028999999999999998,0.037000000000000005,0.011000000000000001,0.27699999999999997,0.23199999999999998,0.335,0.302,0.29600000000000004,0.314,0.218,0.145,0.207,0.18600000000000003,0.165,0.179,0.192,0.08900000000000001,0.044000000000000004,0.0,0.013999999999999999,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.013999999999999999,0.067,0.231,0.213,0.163,0.19,0.057,0.028999999999999998,0.025,0.031,0.047,0.05,0.08,1.0,0.9840000000000001,0.44299999999999995,0.179,0.17300000000000001,0.127,0.196,0.24100000000000002,0.188,0.10099999999999999,0.09,0.135,0.14,0.20199999999999999,0.273,0.23600000000000002,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026000000000000002,0.33399999999999996,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.10099999999999999,0.069,0.0,0.095,0.026000000000000002,0.11800000000000001,0.016,0.025,0.134,0.07400000000000001,0.027000000000000003,0.165,0.077,0.016,0.025,0.033,0.025,0.42100000000000004,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022000000000000002,0.14300000000000002,0.057,0.027999999999999997,0.018000000000000002,0.016,0.012,0.0,0.0,0.0,0.012,0.009000000000000001,0.034,0.076,0.12300000000000001,0.27699999999999997,0.29600000000000004,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.20199999999999999,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.027999999999999997,0.031,0.0,0.034,0.015,0.045,0.07,0.08800000000000001,0.064,0.013999999999999999,0.0,0.0,0.0,0.0,0.006,0.027000000000000003,0.258,0.085,0.026000000000000002,0.0,0.0,0.079,0.023,0.11,0.027999999999999997,0.027999999999999997,0.128,0.129,0.134,0.11900000000000001,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013000000000000001,0.032,0.0,0.083,0.032,0.128,0.15,0.10400000000000001,0.10400000000000001,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.036000000000000004,0.113,0.078,0.086,0.14,0.10800000000000001,0.07400000000000001,0.092,0.037000000000000005,0.0,0.0,0.008,0.07400000000000001,0.146,0.192,0.19399999999999998,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.11800000000000001,0.18899999999999997,0.0,0.013000000000000001,0.026000000000000002,0.037000000000000005,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.10099999999999999,0.023,0.136,0.149,0.21600000000000003,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.027999999999999997,0.02,0.033,0.006999999999999999,0.0,0.001,0.0,0.021,0.048,0.051,0.24100000000000002,0.042,0.0,0.19699999999999998,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.6759999999999999,0.5479999999999999,0.021,0.016,0.075,0.134,0.9129999999999999,0.165,0.276,1.0,0.159,0.162,0.27899999999999997,0.149,0.126,0.10400000000000001,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.9790000000000001,0.415,0.33399999999999996,0.337,0.45799999999999996,0.298,0.511,0.33299999999999996,0.297,0.307,0.002,0.081,0.361,0.26899999999999996,0.11199999999999999,0.315,0.048,0.09,0.22399999999999998,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.10800000000000001,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.055999999999999994,0.036000000000000004,0.0,0.0,0.026000000000000002,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.07200000000000001,0.057999999999999996,0.0,0.013999999999999999,0.0,0.0,0.018000000000000002,0.012,0.031,0.06,0.44799999999999995,0.055,0.033,0.153,0.28300000000000003,0.217,0.192,0.163,0.042,0.027999999999999997,0.026000000000000002,0.044000000000000004,0.042,0.203,0.131,0.156,0.312,0.33899999999999997,0.225,0.028999999999999998,0.079,0.066,0.091,0.08900000000000001,0.054000000000000006,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.11900000000000001,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.08199999999999999,0.028999999999999998,0.005,0.016,0.025,0.027000000000000003,0.022000000000000002,0.7759999999999999,0.45,0.8690000000000001,0.452,0.9520000000000001,0.021,0.004,0.0,0.0,0.028999999999999998,0.0,0.033,0.043,0.023,0.036000000000000004,0.002,0.039,0.016,0.026000000000000002,0.0,0.006999999999999999,0.0,0.0,0.011000000000000001,0.07200000000000001,0.9259999999999999,0.9590000000000001,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.48700000000000004,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011000000000000001,0.049,0.004,0.026000000000000002,0.209,0.20199999999999999,0.203,0.414,0.371,0.9790000000000001,0.151,0.618,0.225,0.266,0.174,0.18100000000000002,0.39299999999999996,0.258,0.368,0.371,0.24,0.38799999999999996,0.302,0.155,0.11699999999999999,0.059000000000000004,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.11599999999999999,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011000000000000001,0.039,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.12300000000000001,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054000000000000006,0.036000000000000004,0.11,0.0,0.0,0.0,0.009000000000000001,0.0,0.0,0.317,0.09,0.11,0.009000000000000001,0.034,0.05,0.114,0.011000000000000001,0.078,0.011000000000000001,0.018000000000000002,0.013000000000000001,0.0,0.001,0.071,0.067,0.009000000000000001,0.003,0.026000000000000002,0.0,0.0,0.0,0.0,0.044000000000000004,0.561,0.55,0.221,1.0,0.10099999999999999,0.037000000000000005,0.0,0.0,0.008,0.0,0.0,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.040999999999999995,0.064,0.055999999999999994,0.062,0.05,0.039,0.026000000000000002,0.052000000000000005,0.11,0.075,0.040999999999999995,0.069,0.036000000000000004,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.21100000000000002,0.129,0.17800000000000002,0.132,0.124,0.127,0.151,0.18899999999999997,0.253,0.319,0.297,0.37200000000000005,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.38299999999999995,0.3,0.166,0.16,0.235,0.41,0.45,0.5920000000000001,0.626,0.637,0.695,0.6709999999999999,0.518,0.43200000000000005,0.579,0.6609999999999999,0.488,0.522,0.467,0.53,0.7140000000000001,0.606,0.708,0.636,0.8059999999999999,0.963,0.973,0.951,0.9640000000000001,1.0,0.997,0.981,1.0,1.0,1.0,0.9570000000000001,0.078,0.963,0.948,0.598,0.9640000000000001,0.85,0.948,0.841,0.701,0.769,0.727,0.8690000000000001,0.66,0.419,0.266,0.541,0.7070000000000001,1.0,0.9590000000000001,0.966,0.983,0.986,0.971,0.767,0.706,0.48100000000000004,0.462,0.42100000000000004,0.455,0.485,0.555,0.452,0.5489999999999999,0.483,0.483,0.326,0.344,0.326,0.146,0.9690000000000001,0.986,0.9740000000000001,0.983,0.991,0.9990000000000001,0.948,0.649,0.5660000000000001,0.39399999999999996,0.217,0.17800000000000002,0.209,0.163,0.32299999999999995,0.311,0.32899999999999996,0.331,0.32,0.41100000000000003,0.304,0.345,0.39399999999999996,0.14400000000000002,0.265,0.39799999999999996,0.264,0.317,0.264,0.191,0.20199999999999999,0.18600000000000003,0.14800000000000002,0.10400000000000001,0.064,0.07200000000000001,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.09699999999999999,0.09,0.028999999999999998,0.040999999999999995,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013000000000000001,0.034,0.037000000000000005,0.113,0.139,0.079,0.083,0.052000000000000005,0.031,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.134,0.026000000000000002,0.059000000000000004,0.0,0.0,0.011000000000000001,0.037000000000000005,0.005,0.0,0.0,0.009000000000000001,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19699999999999998,0.374,0.233,0.03,0.039,0.831,0.33299999999999996,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.013999999999999999,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.23199999999999998,0.287,0.314,0.10099999999999999,0.048,0.05,0.114,0.026000000000000002,0.064,0.214,0.271,0.377,0.27699999999999997,0.377,0.44299999999999995,0.34299999999999997,0.147,0.175,0.132,0.247,0.18600000000000003,0.32299999999999995,0.111,0.067,0.11,0.9470000000000001,0.231,0.10800000000000001,0.0,0.0,0.009000000000000001,0.006999999999999999,0.022000000000000002,0.0,0.0,0.011000000000000001,0.057,0.018000000000000002,0.035,0.0,0.02,0.0,0.036000000000000004,0.193,0.555,0.41100000000000003,0.54,0.48,0.33799999999999997,0.604,0.344,0.377,0.168,0.136,0.09,0.16699999999999998,0.198,0.18100000000000002,0.156,0.175,0.16,0.16,0.14300000000000002,0.11900000000000001,0.043,0.0,0.122,0.193,0.18100000000000002,0.183,0.22399999999999998,0.161,0.221,0.312,0.237,0.24600000000000002,0.138,0.16899999999999998,0.08,0.12,0.105,0.08199999999999999,0.059000000000000004,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.09300000000000001,0.12,0.18600000000000003,0.111,0.11699999999999999,0.14400000000000002,0.14300000000000002,0.079,0.196,0.044000000000000004,0.107,0.079,0.159,0.266,0.644,0.91,0.17800000000000002,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.08900000000000001,0.17600000000000002,0.126,0.107,0.040999999999999995,0.026000000000000002,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.34700000000000003,0.292,0.498,0.489,0.451,0.41100000000000003,0.27699999999999997,0.12,0.131,0.141,0.15,0.19,0.209,0.037000000000000005,0.053,0.068,0.075,0.053,0.035,0.027999999999999997,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.44799999999999995,0.537,0.522,0.473,0.18899999999999997,0.138,0.196,0.23800000000000002,0.222,0.18899999999999997,0.14,0.11699999999999999,0.129,0.214,0.073,0.2,0.366,0.47200000000000003,0.589,0.45399999999999996,0.42100000000000004,0.381,0.42200000000000004,0.483,0.397,0.442,0.44,0.409,0.273,0.20800000000000002,0.295,0.39299999999999996,0.426,0.496,0.47600000000000003,0.593,0.7240000000000001,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.41200000000000003,0.349,0.40299999999999997,0.34700000000000003,0.22399999999999998,0.205,0.154,0.165,0.149,0.191,0.35600000000000004,0.39399999999999996,0.27399999999999997,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.21100000000000002,0.17600000000000002,0.264,0.217,0.268,0.193,0.158,0.19399999999999998,0.261,0.24100000000000002,0.2,0.22699999999999998,0.22,0.085,0.17800000000000002,0.247,0.153,0.064,0.237,0.27699999999999997,0.24100000000000002,0.25,0.20600000000000002,0.21100000000000002,0.215,0.16,0.21899999999999997,0.205,0.18100000000000002,0.159,0.068,0.12,0.14,0.109,0.11199999999999999,0.09300000000000001,0.069,0.036000000000000004,0.024,0.005,0.086,0.23199999999999998,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.17600000000000002,0.139,0.10800000000000001,0.179,0.04,0.028999999999999998,0.034,0.0,0.0,0.047,0.011000000000000001,0.122,0.084,0.055999999999999994,0.081,0.013000000000000001,0.045,0.113,0.08199999999999999,0.11900000000000001,0.061,0.064,0.07200000000000001,0.111,0.127,0.10800000000000001,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.18899999999999997,0.359,0.377,0.374,0.268,0.623,0.631,0.8690000000000001,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.41600000000000004,0.821,0.271,0.11699999999999999,0.27699999999999997,0.42200000000000004,0.222,0.10300000000000001,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.20600000000000002,0.15,0.065,0.032,0.022000000000000002,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.21600000000000003,0.18600000000000003,0.19699999999999998,0.23600000000000002,0.024,0.011000000000000001,0.01,0.006999999999999999,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009000000000000001,0.06,0.109,0.10300000000000001,0.109,0.149,0.198,0.19699999999999998,0.17300000000000001,0.196,0.11800000000000001,0.061,0.022000000000000002,0.0,0.0,0.012,0.057,0.022000000000000002,0.028999999999999998,0.013000000000000001,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.057999999999999996,0.042,0.0,0.013999999999999999,0.033,0.0,0.0,0.0,0.013999999999999999,0.003,0.011000000000000001,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.17800000000000002,0.215,0.47600000000000003,0.193,0.114,0.107,0.11800000000000001,0.218,0.217,0.233,0.171,0.187,0.134,0.11699999999999999,0.252,0.095,0.13,0.096,0.075,0.031,0.027999999999999997,0.021,0.08,0.09,0.201,0.34,0.47600000000000003,0.09699999999999999,0.054000000000000006,0.04,0.023,0.033,0.038,0.028999999999999998,0.034,0.033,0.049,0.06,0.15,0.158,0.18899999999999997,0.271,0.24100000000000002,0.33799999999999997,0.375,0.204,0.107,0.23600000000000002,0.3,0.317,0.38,0.11800000000000001,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.35700000000000004,0.523,0.41600000000000004,0.418,0.354,0.382,0.397,0.39899999999999997,0.251,0.11800000000000001,0.209,0.188,0.052000000000000005,0.078,0.08199999999999999,0.046,0.045,0.057999999999999996,0.07,0.057,0.026000000000000002,0.025,0.022000000000000002,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.22399999999999998,0.18600000000000003,0.161,0.239,0.16,0.16399999999999998,0.013000000000000001,0.016,0.027999999999999997,0.026000000000000002,0.01,0.011000000000000001,0.019,0.031,0.192,0.027999999999999997,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.18600000000000003,0.151,0.129,0.13699999999999998,0.021,0.019,0.02,0.008,0.015,0.011000000000000001,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.09300000000000001,0.054000000000000006,0.023,0.08,0.065,0.006,0.0,0.025,0.006999999999999999,0.036000000000000004,0.057999999999999996,0.0,0.0,0.002,0.0,0.017,0.12300000000000001,0.172,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.11199999999999999,0.040999999999999995,0.03,0.011000000000000001,0.012,0.011000000000000001,0.0,0.006999999999999999,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.43799999999999994,0.366,0.11,0.134,0.175,0.147,0.16399999999999998,0.19699999999999998,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.44799999999999995,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013000000000000001,0.009000000000000001,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018000000000000002,0.013000000000000001,0.016,0.14800000000000002,0.10300000000000001,0.067,0.04,0.075,0.079,0.11199999999999999,0.252,0.17600000000000002,0.087,0.06,0.13,0.11900000000000001,0.024,0.02,0.12300000000000001,0.08800000000000001,0.004,0.08199999999999999,0.0,0.009000000000000001,0.0,0.0,0.013999999999999999,0.004,0.0,0.0,0.0,0.0,0.008,0.07400000000000001,0.077,0.027999999999999997,0.045,0.062,0.10099999999999999,0.062,0.09699999999999999,0.09,0.132,0.11900000000000001,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018000000000000002,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026000000000000002,0.0,0.0,0.0,0.02,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.08800000000000001,0.049,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027000000000000003,0.039,0.066,0.133,0.18100000000000002,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.08199999999999999,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.14400000000000002,0.151,0.134,0.13699999999999998,0.083,0.043,0.044000000000000004,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022000000000000002,0.038,0.059000000000000004,0.040999999999999995,0.046,0.006999999999999999,0.003,0.001,0.003,0.0,0.015,0.009000000000000001,0.0,0.009000000000000001,0.02,0.021,0.049,0.052000000000000005,0.055999999999999994,0.063,0.071,0.145,0.191,0.14400000000000002,0.142,0.188,0.18600000000000003,0.187,0.12300000000000001,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059000000000000004,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.10300000000000001,0.15,0.201,0.20800000000000002,0.25,0.187,0.27899999999999997,0.203,0.18100000000000002,0.25,0.205,0.11900000000000001,0.063,0.031,0.027000000000000003,0.0,0.0,0.016,0.034,0.040999999999999995,0.057999999999999996,0.062,0.04,0.025,0.035,0.012,0.11699999999999999,0.111,0.14,0.14300000000000002,0.198,0.145,0.22,0.35100000000000003,0.478,0.24100000000000002,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.18899999999999997,0.19699999999999998,0.23800000000000002,0.24,0.249,0.45299999999999996,0.9620000000000001,0.537,0.506,0.42700000000000005,0.384,0.447,0.409,0.389,0.354,0.275,0.26899999999999996,0.265,0.11800000000000001,0.027000000000000003,0.031,0.05,0.028999999999999998,0.028999999999999998,0.006999999999999999,0.001,0.0,0.0,0.034,0.018000000000000002,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.08800000000000001,0.07400000000000001,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.46299999999999997,0.483,0.499,0.614,0.55,0.314,0.11599999999999999,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.14800000000000002,0.151,0.139,0.226,0.27,0.207,0.198,0.21600000000000003,0.155,0.212,0.22,0.157,0.061,0.037000000000000005,0.006999999999999999,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009000000000000001,0.102,0.18100000000000002,0.16399999999999998,0.171,0.201,0.175,0.21600000000000003,0.17600000000000002,0.0,0.0,0.009000000000000001,0.027000000000000003,0.033,0.027000000000000003,0.099,0.067,0.171,0.261,0.247,0.11900000000000001,0.064,0.054000000000000006,0.051,0.063,0.077,0.028999999999999998,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.21100000000000002,0.198,0.192,0.059000000000000004,0.161,0.14400000000000002,0.11199999999999999,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.10300000000000001,0.107,0.057999999999999996,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036000000000000004,0.071,0.14,0.27399999999999997,0.149,0.004,0.065,0.055,0.134,0.149,0.131,0.16399999999999998,0.161,0.149,0.129,0.38,0.574,0.47100000000000003,0.33299999999999996,0.501,0.513,0.596,0.569,0.495,0.522,0.5710000000000001,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.6559999999999999,0.596,0.679,0.669,0.594,0.5539999999999999,0.5429999999999999,0.535,0.491,0.207,0.054000000000000006,0.069,0.09300000000000001,0.10300000000000001,0.067,0.077,0.08199999999999999,0.157,0.152,0.11800000000000001,0.231,0.313,0.371,0.502,0.501,0.449,0.47200000000000003,0.444,0.43799999999999994,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.18600000000000003,0.16399999999999998,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.36200000000000004,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.26899999999999996,0.252,0.264,0.231,0.162,0.28,0.40399999999999997,0.588,0.433,0.37799999999999995,0.366,0.38299999999999995,0.28800000000000003,0.281,0.345,0.349,0.40299999999999997,0.43,0.493,0.593,0.39899999999999997,0.43200000000000005,0.575,0.612,0.7070000000000001,0.745,0.7709999999999999,0.8959999999999999,0.428,0.449,0.45399999999999996,0.604,0.825,0.7829999999999999,0.794,0.818,0.778,0.8079999999999999,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.5760000000000001,0.9470000000000001,0.818,0.67,0.904,0.748,0.522,0.44299999999999995,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.37799999999999995,0.563,0.353,0.519,0.524,0.948,0.7490000000000001,0.504,0.948,1.0,0.863,0.9740000000000001,0.9570000000000001,0.7929999999999999,0.9540000000000001,0.597,0.5870000000000001,0.647,0.6629999999999999,0.693,0.8490000000000001,0.9470000000000001,0.8420000000000001,0.84,0.845,0.937,0.97,0.97,0.987,0.847,0.687,0.951,0.9890000000000001,0.961,0.8859999999999999,0.951,0.988,0.9670000000000001,0.87,0.8290000000000001,0.912,0.757,0.716,0.7709999999999999,0.736,0.528,0.578,0.6709999999999999,0.8029999999999999,0.847,0.861,0.89,0.9390000000000001,0.5329999999999999,0.514,0.71,0.9229999999999999,0.9520000000000001,0.875,0.7190000000000001,0.7609999999999999,0.695,0.782,0.684,0.5489999999999999,0.40299999999999997,0.405,0.49200000000000005,0.335,0.049,0.036000000000000004,0.11800000000000001,0.196,0.32899999999999996,0.28600000000000003,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.14400000000000002,0.13,0.07400000000000001,0.031,0.078,0.046,0.0,0.0,0.022000000000000002,0.045,0.07200000000000001,0.07,0.14400000000000002,0.14400000000000002,0.105,0.2,0.282,0.14400000000000002,0.099,0.098,0.10400000000000001,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.08900000000000001,0.078,0.138,0.132,0.13,0.22,0.33299999999999996,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.11900000000000001,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.21100000000000002,0.294,0.146,0.14300000000000002,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.07400000000000001,0.08199999999999999,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054000000000000006,0.06,0.03,0.132,0.16699999999999998,0.087,0.046,0.102,0.233,0.052000000000000005,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.055999999999999994,0.11599999999999999,0.135,0.133,0.14300000000000002,0.33,0.254,0.375,0.495,0.38799999999999996,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.14300000000000002,0.102,0.023,0.147,0.146,0.067,0.07400000000000001,0.109,0.11,0.09699999999999999,0.067,0.20800000000000002,0.153,0.289,0.331,0.52,0.5720000000000001,0.369,0.375,0.414,0.489,0.439,0.43,0.32799999999999996,0.149,0.16,0.005,0.017,0.051,0.064,0.07400000000000001,0.067,0.07200000000000001,0.062,0.037000000000000005,0.1,0.16,0.17300000000000001,0.13699999999999998,0.131,0.094,0.13,0.1,0.07400000000000001,0.09300000000000001,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036000000000000004,0.027000000000000003,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.45899999999999996,0.434,0.7120000000000001,0.68,0.616,0.5920000000000001,0.647,0.6409999999999999,0.599,0.6,0.382,0.08199999999999999,0.036000000000000004,0.09300000000000001,0.213,0.302,0.266,0.24,0.382,0.11599999999999999,0.38799999999999996,0.27699999999999997,0.521,0.695,0.6509999999999999,0.595,0.585,0.52,0.547,0.45799999999999996,0.42,0.41600000000000004,0.39799999999999996,0.391,0.29100000000000004,0.038,0.034,0.048,0.066,0.212,0.18100000000000002,0.166,0.12300000000000001,0.033,0.026000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.013999999999999999,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.16699999999999998,0.221,0.159,0.331,0.35100000000000003,0.213,0.27899999999999997,0.253,0.24100000000000002,0.151,0.161,0.158,0.147,0.23199999999999998,0.2,0.14800000000000002,0.121,0.14800000000000002,0.16,0.155,0.128,0.153,0.102,0.12300000000000001,0.10400000000000001,0.12,0.107,0.135,0.165,0.16699999999999998,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.18600000000000003,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.13699999999999998,0.14,0.138,0.105,0.083,0.079,0.11699999999999999,0.126,0.127,0.098,0.08900000000000001,0.07400000000000001,0.09300000000000001,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.20600000000000002,0.239,0.21899999999999997,0.24,0.19899999999999998,0.152,0.33299999999999996,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.47100000000000003,0.522,0.456,0.43200000000000005,0.377,0.425,0.518,0.34700000000000003,0.39799999999999996,0.355,0.361,0.366,0.5870000000000001,0.574,0.503,0.43200000000000005,0.45299999999999996,0.379,0.373,0.41200000000000003,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.20199999999999999,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.38299999999999995,0.418,0.384,0.221,0.162,0.17800000000000002,0.2,0.213,0.21100000000000002,0.257,0.429,0.21100000000000002,0.155,0.099,0.10300000000000001,0.159,0.125,0.092,0.079,0.057999999999999996,0.033,0.067,0.075,0.065,0.079,0.09699999999999999,0.079,0.10400000000000001,0.048,0.015,0.011000000000000001,0.023,0.059000000000000004,0.075,0.133,0.127,0.062,0.151,0.256,0.34700000000000003,0.375,0.299,0.195,0.225,0.15,0.26899999999999996,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036000000000000004,0.067,0.09699999999999999,0.11,0.141,0.18600000000000003,0.212,0.15,0.23600000000000002,0.428,0.38,0.445,0.39899999999999997,0.191,0.214,0.23600000000000002,0.07,0.10400000000000001,0.11599999999999999,0.062,0.09300000000000001,0.146,0.127,0.019,0.0,0.0,0.018000000000000002,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022000000000000002,0.023,0.013999999999999999,0.009000000000000001,0.013999999999999999,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.073,0.059000000000000004,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.47200000000000003,0.8109999999999999,0.7090000000000001,0.708,0.47700000000000004,0.664,0.51,0.7120000000000001,0.43200000000000005,0.34299999999999997,0.17600000000000002,0.191,0.175,0.205,0.203,0.21600000000000003,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.46799999999999997,0.242,0.19899999999999998,0.16,0.165,0.179,0.265,0.36700000000000005,0.254,0.022000000000000002,0.006,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009000000000000001,0.024,0.037000000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.027999999999999997,0.0,0.026000000000000002,0.0,0.086,0.09,0.14800000000000002,0.0,0.0,0.0,0.009000000000000001,0.071,0.359,0.23199999999999998,0.235,0.221,0.172,0.073,0.09699999999999999,0.16899999999999998,0.18,0.149,0.272,0.231,0.166,0.10400000000000001,0.126,0.37,0.24,0.258,0.158,0.091,0.013000000000000001,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059000000000000004,0.07200000000000001,0.102,0.087,0.122,0.11900000000000001,0.114,0.12300000000000001,0.374,0.35600000000000004,0.44,0.435,0.5579999999999999,0.496,0.493,0.49200000000000005,0.503,0.493,0.506,0.5329999999999999,0.5329999999999999,0.45899999999999996,0.271,0.23800000000000002,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018000000000000002,0.032,0.081,0.359,0.47100000000000003,0.405,0.45899999999999996,0.478,0.51,0.392,0.257,0.109,0.059000000000000004,0.077,0.081,0.07200000000000001,0.043,0.03,0.034,0.019,0.03,0.054000000000000006,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.22399999999999998,0.27399999999999997,0.423,0.359,0.136,0.09300000000000001,0.084,0.07,0.062,0.066,0.022000000000000002,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.002,0.024,0.03,0.10400000000000001,0.138,0.12,0.147,0.156,0.11199999999999999,0.059000000000000004,0.045,0.04,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.5479999999999999,0.315,0.322,0.23399999999999999,0.07400000000000001,0.03,0.043,0.033,0.006999999999999999,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052000000000000005,0.17600000000000002,0.179,0.09699999999999999,0.171,0.16,0.07200000000000001,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.29600000000000004,0.27,0.36700000000000005,0.27699999999999997,0.21100000000000002,0.37799999999999995,0.215,0.311,0.322,0.32899999999999996,0.309,0.07400000000000001,0.091,0.073,0.034,0.064,0.037000000000000005,0.055999999999999994,0.055999999999999994,0.084,0.059000000000000004,0.155,0.263,0.191,0.363,0.27899999999999997,0.257,0.33799999999999997,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.055999999999999994,0.047,0.032,0.027000000000000003,0.032,0.032,0.026000000000000002,0.025,0.07200000000000001,0.201,0.244,0.20800000000000002,0.23600000000000002,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022000000000000002,0.013000000000000001,0.002,0.0,0.02,0.027999999999999997,0.04,0.08900000000000001,0.12300000000000001,0.259,0.28600000000000003,0.11599999999999999,0.126,0.24600000000000002,0.055,0.038,0.034,0.028999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.12300000000000001,0.105,0.095,0.052000000000000005,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.27899999999999997,0.33,0.17800000000000002,0.392,0.381,0.18600000000000003,0.124,0.22399999999999998,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.09300000000000001,0.091,0.087,0.113,0.14300000000000002,0.285,0.28300000000000003,0.434,0.132,0.12300000000000001,0.085,0.196,0.122,0.20199999999999999,0.066,0.09300000000000001,0.192,0.08,0.05,0.055999999999999994,0.0,0.185,0.11599999999999999,0.134,0.08900000000000001,0.03,0.172,0.07200000000000001,0.16,0.08199999999999999,0.11900000000000001,0.113,0.20199999999999999,0.196,0.187,0.126,0.11800000000000001,0.114,0.162,0.214,0.142,0.121,0.19399999999999998,0.15,0.133,0.127,0.16399999999999998,0.19699999999999998,0.159,0.14400000000000002,0.222,0.316,0.345,0.39299999999999996,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.08900000000000001,0.11900000000000001,0.099,0.096,0.11699999999999999,0.12,0.086,0.076,0.057999999999999996,0.07400000000000001,0.11199999999999999,0.11599999999999999,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.09300000000000001,0.057999999999999996,0.068,0.036000000000000004,0.075,0.06,0.042,0.018000000000000002,0.003,0.003,0.002,0.006,0.013000000000000001,0.002,0.0,0.009000000000000001,0.0,0.011000000000000001,0.0,0.0,0.03,0.055999999999999994,0.12,0.043,0.085,0.062,0.067,0.055999999999999994,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.08199999999999999,0.12300000000000001,0.064,0.086,0.113,0.138,0.11599999999999999,0.036000000000000004,0.040999999999999995,0.258,0.040999999999999995,0.040999999999999995,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.884,0.085,0.01,0.1,0.555,0.18100000000000002,0.4,0.095,0.22699999999999998,0.33399999999999996,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.10800000000000001,0.09,0.07,0.032,0.015,0.033,0.013999999999999999,0.026000000000000002,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013000000000000001,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009000000000000001,0.01,0.023,0.035,0.019,0.013999999999999999,0.01,0.036000000000000004,0.078,0.10800000000000001,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.34299999999999997,0.565,0.452,0.613,0.8220000000000001,1.0,0.5660000000000001,0.97,0.833,1.0,0.41700000000000004,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.9620000000000001,0.505,0.8740000000000001,0.7340000000000001,0.7190000000000001,0.6729999999999999,0.767,0.6579999999999999,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.39899999999999997,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.09699999999999999,0.07400000000000001,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011000000000000001,0.013999999999999999,0.037000000000000005,0.0,0.0,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.028999999999999998,0.092,0.243,0.37799999999999995,0.43200000000000005,0.47100000000000003,0.475,0.556,0.555,0.484,0.9009999999999999,0.955,0.95,0.9640000000000001,1.0,1.0,0.591,0.501,0.43,0.33799999999999997,0.431,0.013000000000000001,0.14300000000000002,0.204,0.11199999999999999,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.09300000000000001,0.035,0.109,0.331,0.389,0.20800000000000002,0.26899999999999996,0.526,0.354,0.511,0.5589999999999999,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.46799999999999997,0.38,1.0,0.9640000000000001,1.0,0.973,0.966,1.0,0.992,0.9520000000000001,0.828,0.732,0.48700000000000004,0.541,0.40700000000000003,0.5660000000000001,0.982,0.612,0.8809999999999999,0.09,0.27399999999999997,0.344,0.225,0.34700000000000003,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.006999999999999999,0.013999999999999999,0.051,0.084,0.095,0.19399999999999998,0.10099999999999999,0.079,0.053,0.031,0.018000000000000002,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018000000000000002,0.021,0.032,0.062,0.052000000000000005,0.134,0.175,0.46299999999999997,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.9620000000000001,0.738,0.988,0.405,0.365,1.0,0.7120000000000001,0.429,0.7929999999999999,0.5329999999999999,0.5920000000000001,0.7909999999999999,0.612,0.483,0.34600000000000003,0.389,0.46799999999999997,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.27399999999999997,0.248,0.24100000000000002,0.212,0.203,0.174,0.204,0.142,0.27699999999999997,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018000000000000002,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.09699999999999999,0.0,0.011000000000000001,0.018000000000000002,0.027999999999999997,0.016]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-33.449,-29.131,-27.803,-27.275,-21.619,-22.283,4.127,5.942,14.287,-25.395,-4.619,0.0,40.459,0.0,0.0,0.0,0.0,42.87,47.733000000000004,37.562,27.139,10.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.539,0.0,0.0,95.111,-45.42,0.0,-123.179,-23.003,0.0,80.143,83.935,73.291,49.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9180000000000001,0.0,0.0,-34.321999999999996,-113.37299999999999,0.0,-27.096999999999998,-27.916999999999998,0.0,0.0,0.0,74.35300000000001,75.523,61.345,39.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-136.692,-191.708,-191.708,-191.708,-191.708,-153.02100000000002,0.0,0.0,64.22800000000001,100.759,94.35799999999999,74.602,18.245,0.0,0.0,0.0,0.0,0.0,89.008,96.895,96.899,135.69799999999998,138.084,40.594,-119.235,-191.708,-191.708,-191.708,-191.708,-170.47699999999998,0.0,0.0,86.613,117.766,110.679,90.596,27.648000000000003,0.0,0.0,0.0,0.0,0.0,0.0,16.898,113.446,154.529,151.276,79.919,-54.967,-191.708,-162.344,-191.708,-191.708,-191.708,-72.402,0.0,94.20299999999999,121.499,108.01100000000001,89.01100000000001,19.855999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.108999999999995,117.15899999999999,117.309,37.639,65.161,-191.708,-191.708,-191.708,-191.708,-151.256,0.0,8.041,103.04700000000001,92.48200000000001,59.173,49.181999999999995,5.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.728,2.7739999999999996,0.0,-170.489,0.0,0.0,-29.436999999999998,-65.90899999999999,-20.566,0.0,7.157,51.378,57.903,46.596000000000004,34.358000000000004,15.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-97.0,0.0,-110.28299999999999,-35.903,0.0,0.0,0.0,47.893,87.677,111.471,102.18799999999999,80.957,21.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.635,30.764,23.31,0.0,-8.765,-174.334,-1.75,-73.325,-82.59299999999998,-25.269000000000002,0.0,98.874,114.37899999999999,101.087,80.888,19.711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.837,129.752,26.99,-136.916,-191.708,-191.708,-191.708,-191.708,-152.797,0.0,0.0,64.406,115.926,105.65899999999999,80.797,18.599,0.0,0.0,0.0,0.0,22.090999999999998,86.417,91.027,90.025,126.179,121.461,26.781999999999996,-135.963,-191.708,-191.708,-191.708,-191.708,-153.75,0.0,0.0,26.116,78.518,67.441,43.906000000000006,0.0,24.095,89.426,66.234,59.477,58.799,58.784,74.352,74.064,112.781,102.86200000000001,12.517000000000001,-145.717,-191.708,-191.708,-191.708,-191.708,-143.995,0.0,0.0,55.63399999999999,99.04899999999999,87.29299999999999,66.893,11.472000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.987,7.747000000000001,0.0,0.0,-29.145,-85.104,-136.468,-102.81700000000001,0.0,0.0,24.775,106.01899999999999,102.23200000000001,68.745,57.708,10.162,0.0,0.0,0.0,0.0,0.0,0.0,54.089,95.594,121.85799999999999,123.441,116.556,52.788000000000004,-191.708,-191.708,-191.708,-191.708,-191.708,-98.00399999999999,0.0,4.415,63.695,53.208,42.516000000000005,23.656999999999996,0.0,0.0,65.975,89.694,88.55,87.78299999999999,92.111,91.20700000000001,117.367,118.655,10.537,-176.296,-191.708,-181.642,-191.708,-191.708,-123.48299999999999,0.0,4.056,48.76,65.954,58.051,46.001000000000005,24.730999999999998,0.0,0.0,0.0,0.0,73.686,88.512,105.645,105.154,142.291,135.364,51.167,-106.245,-191.708,-191.708,-191.708,-191.708,-183.468,0.0,0.0,56.505,113.215,99.855,78.626,19.027,0.0,0.0,0.0,0.0,6.933,88.264,92.89,92.186,130.013,129.282,42.576,-105.501,-191.708,-191.708,-191.708,-191.708,-184.211,0.0,0.0,55.971000000000004,113.54700000000001,105.09100000000001,83.32700000000001,22.245,0.0,0.0,0.0,0.0,0.0,63.018,96.711,96.46700000000001,135.809,137.059,40.125,-119.86399999999999,-191.708,-191.708,-191.708,-191.708,-169.84900000000002,0.0,0.0,54.846000000000004,118.197,110.705,90.302,27.223000000000003,0.0,0.0,0.0,0.0,0.0,0.0,104.10799999999999,109.402,148.04399999999998,143.929,42.615,-110.54799999999999,-191.708,-191.708,-191.708,-191.708,-179.16500000000005,0.0,0.0,60.645,119.56299999999999,105.609,84.465,24.491,-21.419,-1.74,-16.326,-23.666,-23.978,-24.143,-18.369,-18.746,9.5,10.707,21.482,-7.957999999999999,-31.244,47.636,-102.22399999999999,60.348,52.871,116.92299999999999,116.15100000000001,118.772,99.59200000000001,67.54,58.426,11.949000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.315,12.800999999999998,0.0,0.0,-132.755,-137.862,-191.708,-191.708,-75.21,-39.873000000000005,0.0,31.36,65.145,58.026,47.597,27.749000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.747,26.69,48.643,58.79,118.15700000000001,-55.731,-191.708,-191.708,-191.708,-191.708,-27.881,52.144,120.652,112.561,91.169,29.819000000000003,0.0,0.0,0.0,0.0,0.0,0.0,105.28399999999999,109.99700000000001,148.188,144.2,35.356,-124.462,-191.708,-191.708,-191.708,-191.708,-165.25099999999998,0.0,0.0,48.292,119.79799999999999,105.82700000000001,84.637,24.739,0.0,0.0,0.0,0.0,0.0,44.004,100.065,98.751,138.178,139.491,45.589,-108.374,-191.708,-191.708,-191.708,-191.708,-181.33900000000003,0.0,0.0,48.288000000000004,116.795,107.819,85.435,24.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.42399999999999,134.953,95.61399999999999,-1.6190000000000002,-39.625,-157.524,-191.708,-184.204,-151.862,-50.513000000000005,0.0,75.095,118.646,111.758,90.35600000000001,28.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.794000000000004,35.598,63.22,-51.996,-46.303999999999995,-191.708,-191.708,-144.24200000000002,129.26,-143.85299999999998,0.0,61.461000000000006,117.042,102.56700000000001,80.942,19.792,-23.289,-3.438,-18.652,-25.523000000000003,-24.968000000000004,-24.927,-19.204,-19.544,8.288,10.325999999999999,21.105999999999998,27.179000000000002,26.75,-2.2030000000000003,20.639,59.582,54.636,93.42299999999999,101.016,110.473,88.85700000000001,50.801,39.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-42.684,-191.708,-191.708,-191.708,-191.708,-191.708,-55.321000000000005,0.0,0.0,0.0,43.981,33.605,23.174,7.26,0.0,97.743,85.103,79.47399999999999,79.57300000000001,79.627,84.006,83.17200000000001,119.20700000000001,115.28,18.167,-137.467,-191.708,-191.708,-191.708,-191.708,-152.246,0.0,0.0,14.859000000000002,95.324,86.432,61.725,7.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.306,0.0,14.284,56.6,-50.951,-33.427,-118.87,-102.603,-74.533,0.0,0.0,56.191,87.59200000000001,74.35300000000001,52.974,1.6909999999999998,0.0,0.0,1.359,80.656,80.577,80.498,85.88600000000001,86.038,123.029,120.66799999999999,17.859,-141.673,-191.708,-191.708,-191.708,-191.708,-148.04,0.0,0.0,19.082,108.454,100.51100000000001,78.611,20.312,0.0,0.0,0.0,0.0,77.441,87.15899999999999,92.26,90.741,127.15100000000001,125.589,22.06,-128.519,-191.708,-191.708,-191.708,-191.708,-161.19400000000005,0.0,0.0,22.002,115.99600000000001,107.97200000000001,84.919,22.243000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.76700000000001,147.39700000000002,34.455,92.639,-101.51100000000001,-170.162,-191.708,-191.708,-156.644,11.991,42.418,68.256,117.119,102.66799999999999,80.619,19.284000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.427,119.469,119.963,167.421,65.736,-126.181,-191.708,-191.708,-191.708,-191.708,-163.532,0.0,6.13,94.478,59.978,48.096000000000004,4.075,0.0,0.0,42.979,84.988,84.869,84.505,89.825,90.01299999999999,116.805,118.741,23.89,-188.74400000000003,-191.708,-191.708,-191.708,-191.708,-100.96799999999999,0.0,0.0,0.0,50.928000000000004,41.54600000000001,31.095,15.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.52,14.818,0.0,0.0,19.512999999999998,0.0,39.596,-134.065,-104.919,-15.020999999999999,28.511999999999997,100.84100000000001,110.361,103.24600000000001,82.69200000000001,23.46,-21.805,-0.897,-14.602,-21.826,-21.43,-21.302,-2.092,-1.625,38.483000000000004,34.641,82.353,83.042,59.063,-97.941,-144.156,12.998,-52.055,52.263999999999996,83.765,35.133,123.68799999999999,109.35700000000001,88.525,25.24,-20.572,-0.7340000000000001,-13.796,-21.019000000000002,-21.647,-21.758000000000003,-16.235,-17.521,19.667,19.772000000000002,38.477,72.736,0.0,-66.433,-50.513999999999996,-119.87899999999999,-155.167,-191.708,-75.944,0.0,98.24,87.564,64.275,10.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4360000000000004,0.0,27.182,9.203,0.0,-191.708,-9.066,-7.619,-39.408,0.0,90.51799999999999,0.0,91.984,81.796,57.258,4.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.717,63.61600000000001,115.626,-36.065,-191.708,-191.708,-191.708,-191.708,-191.708,-61.93899999999999,0.0,0.0,81.227,65.098,42.351000000000006,3.2030000000000003,68.793,92.676,71.937,67.457,68.624,69.093,73.063,71.81,97.585,76.453,-53.716,-191.708,-191.708,-191.708,-191.708,-191.708,-44.288000000000004,0.0,0.0,0.0,72.755,37.477,28.963,17.772000000000002,73.85,96.647,79.172,74.221,73.795,72.675,75.875,73.415,97.664,75.089,-72.476,-191.708,-191.708,-191.708,-191.708,-191.708,-25.529,0.0,0.0,0.0,46.198,36.825,27.706,13.152000000000001,24.447,103.87700000000001,88.476,81.748,81.131,80.395,83.73100000000001,79.8,113.699,88.184,-24.804000000000002,-178.762,-191.708,-191.708,-191.708,-191.708,-86.147,0.0,0.0,39.556999999999995,103.963,95.32,73.913,17.469,0.0,0.0,0.0,0.0,0.0,0.0,1.767,102.161,140.049,134.22,81.85600000000001,-23.135,-130.582,-165.236,-191.708,-191.708,-107.56299999999999,-69.558,0.0,40.423,107.961,95.48899999999999,75.064,18.320999999999998,0.0,0.0,0.0,0.0,53.346000000000004,89.9,94.773,93.546,131.451,128.254,20.843000000000004,-120.185,-191.708,-191.708,-191.708,-191.708,-169.528,0.0,0.0,7.77,115.132,107.01,85.021,24.761,-22.153000000000002,-2.016,-16.371,-23.991999999999997,-24.214000000000002,-24.648000000000003,-14.93,0.0,17.434,17.49,53.788999999999994,80.655,0.0,0.0,0.0,0.0,0.0,4.4319999999999995,0.0,71.096,114.259,104.46,82.40700000000001,24.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.509,34.38,84.902,0.0,0.0,-49.941,-191.708,-191.708,-165.653,-191.708,0.0,55.2,115.988,102.023,80.781,22.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.341000000000001,53.489,112.027,66.983,-11.918,-92.70700000000001,-191.708,-191.708,-191.708,-191.708,-81.42,0.0,108.92,74.251,63.879,16.436,0.0,0.0,0.0,71.95100000000001,92.91,92.721,98.62200000000001,98.669,125.569,105.44200000000001,-45.596000000000004,-191.708,-191.708,-191.708,-191.708,-191.708,-52.409,0.0,0.0,0.0,72.309,63.93600000000001,53.513999999999996,34.162,0.0,0.0,0.0,28.191999999999997,93.785,93.507,99.309,98.775,125.47399999999999,107.35700000000001,79.051,-176.697,-191.708,-191.708,-191.708,-191.708,-113.015,0.0,0.0,0.0,70.699,63.881,53.254,33.507,-19.749000000000002,-0.439,-11.198,-17.824,-18.953,-19.18,0.33,0.25,40.13,28.965,53.074,-39.849000000000004,0.0,-3.304,-103.807,-32.471,-116.16,0.0,79.479,133.246,126.16,112.51700000000001,91.465,30.974,-17.804000000000002,1.2,-11.113,-17.236,-18.465999999999998,-18.765,-13.027000000000001,-13.555,25.835,32.007,90.022,129.05700000000002,100.009,-55.926,4.027,-175.674,-191.708,-60.975,113.10600000000001,12.975,126.2,117.337,95.70200000000001,33.867,0.0,0.581,0.0,0.0,0.0,0.0,0.0,0.0,27.572,0.0,-17.415,-181.408,-191.708,-191.708,-191.708,-191.708,-90.89,0.0,0.0,0.0,126.03200000000001,118.618,97.055,33.985,0.0,0.0,0.0,0.0,0.0,74.535,114.304,114.53200000000001,154.409,115.90100000000001,-14.235,-166.21599999999998,-191.708,-191.708,-191.708,-191.708,-109.262,0.0,0.0,0.0,123.35799999999999,111.28299999999999,91.351,30.412,0.0,0.6729999999999999,0.0,0.0,2.171,92.949,98.90899999999999,98.67,127.824,108.24700000000001,-17.647000000000002,-100.89299999999999,-190.643,-191.708,-191.708,-191.708,-59.776,22.975,-67.336,0.0,96.179,60.67,45.448,0.0,9.624,99.87200000000001,81.188,73.983,73.465,73.385,77.622,76.365,98.478,83.09100000000001,-2.208,-175.645,-191.708,-191.708,-191.708,-191.708,-111.859,0.0,3.517,0.0,37.545,29.523000000000003,21.05,7.202999999999999,0.0,26.796,83.48200000000001,77.07600000000001,77.128,77.176,82.12700000000001,81.893,116.035,87.256,33.376999999999995,20.177,-117.258,-191.708,-191.708,-191.708,-139.197,-127.022,0.0,69.786,113.249,109.649,89.73200000000001,28.994,0.0,0.735,0.0,0.0,0.0,0.0,0.0,0.0,37.289,21.107,62.343,2.6519999999999997,-5.045,-54.117,-124.193,-182.172,-136.395,-93.639,-0.43200000000000005,55.724,121.883,106.507,82.21600000000001,21.590999999999998,0.0,0.0,0.0,22.305,86.26700000000001,84.698,87.814,86.32700000000001,118.926,75.112,-42.611000000000004,-185.445,-191.708,-191.708,-191.708,-191.708,-61.656000000000006,0.0,0.0,0.0,87.368,82.456,59.088,2.16,0.0,1.861,91.348,83.164,82.939,83.2,88.15299999999999,88.12899999999999,123.304,76.20100000000001,-51.658,-191.708,-191.708,-191.708,-191.708,-191.708,-46.347,0.0,0.0,0.0,90.929,87.589,66.843,8.323,0.0,0.0,0.0,61.92,89.01799999999999,88.40799999999999,106.709,107.876,145.30700000000002,96.447,-21.714000000000002,-141.542,-191.708,-191.708,-191.708,-191.708,-126.45700000000001,0.0,0.0,0.0,106.329,95.588,74.536,14.708,0.0,0.0,0.0,0.0,0.0,0.0,2.4290000000000003,98.419,124.944,80.83800000000001,158.822,-191.708,50.75,25.307,-67.828,-191.708,-191.708,-191.708,-92.009,0.0,95.95700000000001,64.223,53.763999999999996,6.284,0.0,0.0,45.963,94.26100000000001,93.294,93.48100000000001,99.541,99.061,125.899,77.643,-92.725,-191.708,-191.708,-191.708,-191.708,-191.708,-5.279,0.0,0.0,0.0,55.838,49.943000000000005,39.591,18.575,0.0,0.0,79.497,94.792,94.54799999999999,94.135,100.061,100.009,136.53799999999998,85.845,-56.703,-191.708,-191.708,-191.708,-191.708,-191.708,-41.301,0.0,0.0,0.0,94.133,97.8,76.648,14.437000000000001,0.0,0.0,0.0,33.801,92.12100000000001,91.869,110.473,109.833,143.388,84.868,-59.333999999999996,-191.708,-191.708,-191.708,-191.708,-191.708,-38.671,0.0,0.0,0.0,96.46700000000001,91.771,70.89699999999999,10.897,0.0,0.0,0.0,88.62100000000001,92.421,92.26299999999999,97.92200000000001,97.48100000000001,131.155,79.47399999999999,-30.236,-191.708,-191.708,-191.708,-191.708,-191.708,-67.768,0.0,0.0,0.0,96.667,96.99700000000001,75.779,15.100999999999999,0.0,0.0,0.0,61.343999999999994,93.416,93.90100000000001,100.041,99.72200000000001,135.468,80.937,-48.715,-191.708,-191.708,-191.708,-191.708,-191.708,-49.29,0.0,0.0,0.0,101.882,105.416,84.25399999999999,21.698,0.0,0.0,0.0,0.0,57.339,95.48200000000001,115.083,114.83200000000001,153.257,100.12799999999999,-8.93,-191.708,-191.708,-191.708,-191.708,-191.708,-89.074,0.0,0.0,0.0,71.65100000000001,68.321,45.0,0.0,46.519,103.262,85.77799999999999,78.43,77.173,76.418,80.453,79.566,98.959,37.841,-98.426,-162.588,-189.08599999999998,-189.86900000000003,-191.708,-191.708,-33.161,0.0,0.0,0.0,69.954,46.838,33.985,0.0,0.0,32.607,93.35,85.777,85.348,90.57,90.149,115.802,119.74600000000001,85.244,-66.105,-191.708,-191.708,-191.708,-191.708,-191.708,-31.9,0.0,0.0,0.0,28.359,29.334,11.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.699000000000002,119.012,157.017,74.407,71.421,160.876,3.299,-84.05,-191.708,-191.708,-191.708,-82.4,0.0,101.61200000000001,89.986,30.467,0.0,0.0,0.0,0.0,0.0,31.678,116.27600000000001,115.82700000000001,161.213,163.591,138.72,-16.859,-191.33,-165.17700000000002,-191.708,-191.708,-191.708,-108.056,0.0,0.0,0.0,63.61,48.943999999999996,0.0,0.0,75.82300000000001,79.273,72.60600000000001,71.796,71.355,75.714,75.23899999999999,112.051,112.65700000000001,90.302,-69.914,-191.708,-191.708,-191.708,-191.708,-191.708,-28.09,0.0,0.0,0.0,43.181000000000004,34.958,15.839,67.69,90.945,70.616,64.259,63.667,63.446000000000005,67.946,67.92699999999999,105.654,106.72200000000001,86.52,-68.398,-191.708,-191.708,-191.708,-191.708,-191.708,-29.605999999999998,0.0,0.0,0.0,52.161,36.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.384,28.27,0.525,0.0,20.986,46.42,0.0,-2.82,72.124,0.0,16.698,70.128,50.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-52.659,0.0,0.0,-6.244,0.0,41.148999999999994,51.021,60.135,51.873999999999995,3.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.427999999999999,140.368,139.509,83.084,-31.581999999999997,-107.18299999999999,-191.708,-191.708,-191.708,-191.708,-150.947,0.0,0.0,13.812000000000001,11.714,0.0,0.0,53.604,83.554,78.098,75.387,74.056,77.727,76.803,112.37700000000001,110.41799999999999,78.885,102.935,-103.89,-191.708,-191.708,-191.708,-191.708,-185.82299999999998,0.0,0.0,0.0,55.736000000000004,44.028,0.0,0.0,73.43,78.582,72.014,71.53699999999999,71.55,88.25399999999999,88.459,124.852,118.072,62.858000000000004,-118.585,-191.708,-191.708,-191.708,-191.708,-171.128,0.0,0.0,0.0,0.0,54.835,53.943999999999996,0.0,0.0,8.514,90.62,82.90100000000001,82.61200000000001,82.40799999999999,86.65,86.098,122.823,123.005,74.961,-95.527,-191.708,-191.708,-191.708,-191.708,-191.708,-2.4770000000000003,0.0,0.0,0.0,66.288,64.825,7.789,0.0,0.0,0.0,73.82300000000001,90.148,90.31700000000001,96.00200000000001,95.77,135.097,137.545,91.765,-72.514,-191.708,-191.708,-191.708,-136.145,-191.708,-81.054,0.0,0.0,0.0,70.758,74.778,15.544,0.0,0.0,0.0,0.0,68.81,93.145,112.031,111.76100000000001,152.717,150.702,99.125,-60.32899999999999,-191.708,-191.708,-66.848,-191.708,-191.708,-162.536,0.0,0.0,0.0,82.225,73.45,13.033,-33.674,-13.998,-27.206999999999997,-36.166,-36.396,-36.297,-4.016,0.0,0.0,1.013,36.647,53.501999999999995,80.003,28.824,-2.186,-30.846,-115.28299999999999,-38.054,-36.196999999999996,0.0,18.03,52.856,51.31100000000001,5.605,-34.186,-14.517999999999999,-27.223000000000003,-33.915,-32.388000000000005,0.0,0.0,0.0,0.0,4.178,20.488000000000003,-5.928,-21.523000000000003,0.0,0.0,0.0,8.357999999999999,-4.157,3.928,9.286,26.059,44.73,39.96,20.258,-34.066,-15.225,-27.843000000000004,-32.839,-33.760999999999996,-21.912,0.0,0.0,8.841000000000001,13.16,69.516,108.274,79.757,74.094,31.025,66.835,50.306000000000004,81.476,31.565,46.326,69.406,104.743,86.382,27.664,-31.268,-12.748,-9.537,0.0,0.0,0.0,0.0,0.0,25.372,22.748,0.0,-56.215,-191.708,-191.708,-103.155,-50.425,-160.231,-74.691,-191.708,0.0,0.0,70.361,77.813,20.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.947000000000001,127.9,173.953,91.355,-59.193999999999996,-88.975,-49.801,-72.79899999999999,-130.405,-77.712,-191.162,-4.715,0.0,81.237,82.45700000000001,22.243000000000002,0.0,0.0,0.0,4.715,94.414,94.135,99.866,99.426,141.107,145.671,84.09899999999999,-74.42699999999999,-191.708,-191.708,-191.708,-191.708,-191.708,-23.576999999999998,0.0,0.0,0.0,78.15899999999999,80.946,22.034000000000002,0.0,0.0,0.0,0.0,27.298000000000002,93.51700000000001,112.985,112.62299999999999,153.998,152.50799999999998,86.698,-31.538,-104.602,-134.414,-157.18,-191.708,-191.708,-191.708,-21.854,0.0,23.37,80.113,71.631,13.116,0.0,0.0,0.0,0.0,10.831,91.205,96.611,96.124,124.61200000000001,129.15200000000002,120.485,70.601,21.521,-191.708,-191.708,-191.708,-191.708,-191.708,-98.00399999999999,0.0,56.703,82.86399999999999,98.803,52.32,0.132,19.351,7.247000000000001,1.071,12.864,95.54700000000001,101.62799999999999,101.274,138.68200000000002,141.373,39.513000000000005,-152.99,-97.34,-191.708,-191.708,-191.708,-191.708,-39.384,0.0,0.0,0.0,78.072,83.13600000000001,67.58,0.0,19.157,7.126,2.7760000000000002,1.5290000000000001,1.567,7.028,6.167999999999999,54.025,53.093999999999994,94.934,49.338,63.61600000000001,70.384,-25.252,-149.47899999999998,-190.077,-177.467,-191.708,0.0,77.717,140.747,132.00799999999998,71.877,2.021,21.12,9.465,3.938,1.808,1.367,21.533,54.898,169.002,161.746,80.124,-84.759,-191.708,-191.708,-191.708,-191.708,-191.708,-13.245,0.0,0.0,0.0,114.96600000000001,123.90299999999999,66.294,2.186,21.259,9.318,3.7489999999999997,2.166,14.64,103.68700000000001,103.186,155.137,152.19299999999998,76.686,-76.87,-191.708,-191.708,-191.708,-191.708,-191.708,-21.135,0.0,0.0,0.0,107.014,118.995,60.32,0.8340000000000001,19.988,6.631,0.0,75.237,91.875,95.24700000000001,92.321,127.53,118.131,35.248000000000005,-131.878,-191.708,-191.708,-191.708,-191.708,-157.834,0.0,0.0,0.0,0.0,62.42100000000001,73.34,20.491999999999997,0.0,39.702,79.033,72.19,71.138,70.291,86.93700000000001,86.484,124.795,113.852,48.696999999999996,-31.247,-152.94400000000005,-175.407,-191.708,-191.708,-191.708,-87.93,-33.894,0.0,0.0,78.432,88.884,33.444,0.0,13.454,0.0,0.0,0.0,0.0,0.0,0.0,22.399,21.346,0.0,0.0,0.0,0.0,-44.533,-125.59700000000001,0.0,0.0,0.0,20.467,81.253,73.786,82.684,36.004,0.0,15.515,0.9329999999999999,0.0,0.0,0.0,68.572,92.244,118.376,119.639,99.322,-3.915,39.007,-191.708,-191.708,-191.708,-191.708,-191.708,-98.00399999999999,0.0,0.0,48.542,69.202,44.00899999999999,0.0,62.833,86.336,79.997,77.899,77.035,81.988,81.49,118.251,103.693,18.094,-152.248,-191.708,-191.708,-191.708,-191.708,-137.465,0.0,0.0,0.0,0.0,89.417,106.637,46.928999999999995,0.0,17.083,2.957,0.0,51.131,89.471,109.787,110.18799999999999,151.281,133.616,40.872,-123.52,-191.708,-191.708,-191.708,-191.708,-166.19299999999998,0.0,0.0,0.0,0.0,92.59299999999999,111.736,52.556000000000004,0.198,19.673,7.0,0.308,50.361000000000004,95.09100000000001,101.06,100.464,144.881,131.261,42.187,-121.485,-191.708,-191.708,-191.708,-191.708,-168.22799999999998,0.0,0.0,0.0,0.0,105.68299999999999,122.71799999999999,63.656000000000006,1.758,20.813000000000002,8.856,2.352,0.6859999999999999,84.934,102.756,102.271,149.029,134.46,49.397,-108.971,-191.708,-191.708,-191.708,-191.708,-180.74200000000002,0.0,0.0,0.0,0.0,110.61200000000001,124.935,64.667,0.9490000000000001,20.155,7.745,1.5830000000000002,0.466,0.23199999999999998,20.014,89.45700000000001,164.578,142.969,55.716,-94.516,-101.59899999999999,-51.306000000000004,-92.001,109.90100000000001,-191.708,-191.708,-191.708,-102.61200000000001,0.0,104.77,120.288,62.269,1.791,21.000999999999998,8.371,0.322,53.433,94.208,100.104,99.684,134.05700000000002,118.117,30.956,-3.0669999999999997,-143.257,-191.708,-191.708,-191.708,-191.708,-143.389,0.0,0.0,0.0,70.00399999999999,97.319,52.647,0.14400000000000002,19.075,6.399,74.77,93.89200000000001,93.194,99.152,98.365,129.585,113.579,1.247,-186.178,-191.708,-191.708,18.229,-191.708,-191.708,-123.823,0.0,0.0,0.0,47.805,75.964,60.913999999999994,0.0,18.634,5.983,0.353,0.0,0.0,3.431,2.358,41.735,27.875999999999998,77.97,35.57,7.372999999999999,0.0,-60.788999999999994,-191.708,-13.309000000000001,-15.087,0.0,10.350999999999999,47.757,91.414,111.684,49.428000000000004,0.0,18.671,6.135,0.0,0.0,0.0,16.61,16.218,148.985,135.871,142.68200000000002,-122.228,-144.243,-191.708,-191.708,-191.708,-191.708,-23.241999999999997,0.0,0.0,0.0,82.46799999999999,102.441,45.50899999999999,-2.6889999999999996,17.729,4.2330000000000005,-3.608,-4.066,-3.895,2.239,2.059,40.525999999999996,41.751999999999995,94.632,100.985,77.862,91.43799999999999,51.663999999999994,31.566999999999997,-132.602,-99.89,-41.341,21.951,90.449,121.26700000000001,102.274,43.711999999999996,-6.678999999999999,15.311,2.0869999999999997,-6.02,-6.672999999999999,-6.888,-0.7390000000000001,-1.124,34.621,14.732000000000001,0.0,-136.947,-191.708,-191.708,-191.708,-191.708,-152.766,0.0,0.0,0.0,0.0,87.29299999999999,108.25399999999999,48.397,0.0,18.417,6.28,0.0,55.155,94.102,114.124,113.751,153.418,124.38,25.798000000000002,-122.02,-191.708,-191.708,-191.708,-191.708,-167.69299999999998,0.0,0.0,31.375999999999998,0.0,80.796,105.228,46.021,0.0,18.441,5.468999999999999,64.52199999999999,90.95100000000001,90.902,97.178,96.648,121.9,99.93700000000001,-6.101,-174.83,-191.708,-191.708,-191.708,-191.708,-108.781,0.0,0.0,0.0,0.0,55.203,91.06200000000001,45.778,0.0,18.092,14.989,95.852,94.86399999999999,94.76700000000001,100.792,99.95100000000001,131.142,106.87799999999999,-27.291999999999998,-191.708,-191.708,-191.708,-191.708,-191.708,-70.712,0.0,0.0,0.0,0.0,35.229,72.188,54.556999999999995,0.0,17.589000000000002,9.612,96.11200000000001,95.38799999999999,94.90899999999999,100.63799999999999,99.84899999999999,139.101,114.256,19.942,-125.941,-191.708,-191.708,-191.708,-191.708,-163.77200000000002,0.0,0.0,0.0,0.0,95.95100000000001,121.598,59.705,0.0,18.55,5.066,0.0,71.765,88.242,106.477,106.711,143.136,114.89299999999999,17.276,-130.768,-191.708,-191.708,-191.708,-191.708,-158.944,0.0,0.0,0.0,0.0,72.85,100.022,38.650999999999996,0.0,13.206,65.104,86.314,85.229,84.65799999999999,90.152,89.863,126.76100000000001,96.561,-0.7559999999999999,-148.954,-191.708,-191.708,-191.708,-191.708,-140.002,0.0,0.0,0.0,0.0,71.85600000000001,100.01299999999999,40.989,0.0,14.507,1.528,0.0,63.881,89.971,95.846,93.964,128.429,114.088,126.118,8.18,-156.30100000000002,-191.708,-191.708,-191.708,-191.708,-133.412,0.0,0.0,0.0,73.88600000000001,103.226,46.703,0.0,18.35,5.273,0.0,6.055,89.95100000000001,108.40799999999999,107.913,147.916,113.223,74.561,-38.155,-140.21,-107.852,-191.708,-65.03399999999999,-191.708,-145.106,-116.78200000000001,0.0,19.009,81.056,103.271,50.007,0.0,19.500999999999998,6.659,0.0,0.0,0.0,0.599,0.0,76.256,112.652,109.838,-94.399,11.561,-179.24599999999998,-191.708,-191.708,0.0,0.0,0.0,0.0,17.242,52.12,76.398,30.894000000000002,0.0,14.749,58.1,89.988,90.39399999999999,89.64299999999999,93.463,91.177,113.199,80.702,51.3,-131.70600000000002,-191.708,-58.626000000000005,-191.708,-191.708,-191.708,-99.38,0.0,0.0,0.0,35.128,64.314,46.955,-4.526,15.304,1.953,8.615,8.336,8.011000000000001,13.100999999999999,12.355,48.091,50.446000000000005,20.32,128.292,117.07,35.442,-99.18799999999999,-171.04000000000005,-100.214,-72.878,-108.435,-58.403999999999996,22.235,108.736,127.01100000000001,63.961000000000006,10.758,30.893,17.524,10.144,9.843,9.432,28.948,29.266,67.236,61.284,-3.175,23.143,24.076999999999998,-191.708,-191.708,-64.617,-129.09,-33.169000000000004,-10.051,1.271,100.321,108.075,118.331,56.225,12.276,31.784000000000002,18.947,12.453,11.715,11.940999999999999,17.660999999999998,17.309,55.435,51.516000000000005,93.411,85.07700000000001,-39.077,-191.708,-191.708,-191.708,-191.708,-191.708,-58.927,0.0,0.0,98.3,130.655,69.85300000000001,13.154000000000002,32.671,20.331,14.275,16.402,96.26100000000001,102.206,100.816,140.49,106.92200000000001,7.035,-134.683,-191.708,-191.708,-191.708,-191.708,-155.03,0.0,0.0,0.0,0.0,107.414,136.207,72.696,12.540999999999999,31.611,17.887999999999998,10.47,9.831,69.32600000000001,111.598,111.306,149.226,108.98200000000001,0.275,-139.875,-191.708,-191.708,-191.708,-191.708,-149.838,0.0,0.0,0.0,0.0,90.387,115.383,59.885,10.589,30.291,17.239,60.957,90.052,89.397,94.26799999999999,93.647,117.54,79.735,-31.826,-179.755,-191.708,-191.708,-191.708,-191.708,-78.133,0.0,0.0,0.0,0.0,50.93600000000001,97.654,58.756,10.685,29.648000000000003,40.208,92.45100000000001,91.196,90.90700000000001,96.17299999999999,94.69,115.096,80.971,-53.92100000000001,-191.708,-191.708,-191.708,-191.708,-191.708,-44.083,0.0,0.0,0.0,0.0,40.872,88.12,72.539,11.159,30.285,17.18,69.788,93.84,93.387,98.604,97.81,132.45,97.721,5.6160000000000005,-119.31200000000001,-191.708,-191.708,-191.708,-191.708,-170.40099999999998,0.0,0.0,0.0,0.0,113.72200000000001,146.246,83.03299999999999,14.564,33.469,21.171999999999997,15.088,13.435,13.548,40.138000000000005,117.084,162.797,124.47,50.605,-54.74100000000001,-186.91299999999998,-47.777,-71.623,-191.708,-191.708,-191.708,-120.367,0.0,0.0,85.072,124.022,63.36600000000001,13.022,31.857,19.182000000000002,13.065999999999999,62.935,95.09,99.881,98.21600000000001,131.267,91.212,21.183000000000003,-59.461000000000006,-165.90099999999998,-158.08700000000002,-191.708,-191.708,-191.708,-97.973,0.0,0.0,30.185,113.471,130.558,72.22800000000001,13.472000000000001,32.903,21.0,14.649000000000001,13.380999999999998,12.999,33.618,100.645,137.049,133.467,80.964,8.781,-73.59899999999999,-191.55700000000002,-191.708,-191.708,-191.708,-191.708,-24.557,0.0,0.0,97.774,132.38299999999998,73.583,13.645999999999999,32.342,20.467,14.289000000000001,13.088,12.717,32.205999999999996,81.35,155.658,120.15899999999999,99.03299999999999,15.345,-85.758,-43.206,-57.62300000000001,-191.708,-191.708,-191.708,-157.235,-98.28399999999999,0.0,90.094,129.832,72.268,13.724,32.884,20.198,12.481,79.59100000000001,93.89,99.137,98.064,123.075,84.132,-14.557,-156.631,-191.708,-191.708,-191.708,-191.708,-118.525,0.0,18.419,-20.499000000000002,0.0,62.678000000000004,113.88,70.093,14.293,32.532,20.246,15.859000000000002,83.978,97.245,103.22399999999999,102.572,136.834,95.93700000000001,-33.559,-191.708,-112.913,-191.708,-191.708,-191.708,-143.241,0.0,0.0,0.0,0.0,66.555,103.161,91.42,14.95,33.585,21.973000000000003,18.233,16.602,15.929,21.816,21.144000000000002,69.38,46.693000000000005,130.433,69.361,-31.336,-191.708,-113.794,0.0,-154.685,-162.90200000000002,0.0,41.20399999999999,66.34899999999999,111.70200000000001,153.707,93.427,16.373,35.31,23.758000000000003,18.207,17.064,16.559,37.344,37.348,93.23700000000001,34.59,-1.07,-151.622,-191.708,-191.708,-191.708,-191.708,-137.02100000000002,0.0,0.0,0.0,0.0,100.711,142.997,85.956,15.91,34.908,23.273000000000003,18.012,16.462,28.974,105.454,105.016,158.019,107.333,6.346,-123.47399999999999,-191.708,-191.708,-191.708,-191.708,-166.239,0.0,0.0,0.0,0.0,104.985,147.058,86.82,15.602,35.043,23.304000000000002,18.176,16.753,16.085,91.289,104.098,152.579,127.70700000000001,9.871,-117.303,-191.708,-191.708,-191.708,-191.708,-172.41,0.0,0.0,0.0,0.0,111.165,151.071,90.211,15.967,34.736999999999995,22.95,17.559,16.444000000000003,15.849,51.798,118.617,167.831,116.416,18.755,-105.029,-191.708,-191.708,-191.708,-191.708,-184.683,0.0,78.178,3.983,0.0,101.229,147.345,89.244,15.735999999999999,34.481,23.090999999999998,16.282,15.543,14.83,36.356,103.684,144.197,94.01700000000001,31.174,-134.27,-191.708,-191.708,-191.708,-191.708,-140.023,117.384,-146.055,0.0,0.0,49.471000000000004,112.21700000000001,68.998,15.206,33.771,22.379,17.223,95.52799999999999,98.171,103.587,102.75399999999999,138.66299999999998,91.402,-36.086,-191.708,-191.708,-191.708,-191.708,-117.935,-135.692,0.0,0.0,0.0,0.0,28.928,88.06200000000001,67.928,13.519,32.531,21.259,20.13,99.031,98.99,105.506,105.016,149.502,104.685,14.284,-120.4,-191.708,-191.708,-191.708,-191.708,-169.313,0.0,0.0,0.0,0.0,79.12,129.27700000000002,67.044,13.795,32.834,20.776,15.307,14.289000000000001,58.272,117.525,117.594,156.799,108.75,17.989,-104.914,-191.708,-191.708,-191.708,-191.708,-184.799,0.0,0.0,0.0,0.0,79.271,130.57,73.805,15.720999999999998,34.501,22.697,16.879,14.042,91.9,101.133,100.624,137.32,113.491,17.415,-74.461,-179.459,-191.708,-191.708,-191.708,-191.708,-35.793,0.0,0.0,0.0,83.85,131.671,70.707,13.747,32.538000000000004,19.974,14.11,13.132,87.58200000000001,102.132,101.241,137.94,94.86399999999999,45.883,-98.705,-191.708,-191.708,-191.708,-191.708,-191.00799999999998,0.0,0.0,0.0,0.0,73.26,131.161,71.775,13.378,30.721999999999998,16.058,8.251,58.086000000000006,91.243,109.58,110.32600000000001,144.857,89.46,1.216,-121.26899999999999,-191.708,-191.708,-191.708,-191.708,-168.44299999999998,0.0,0.0,0.0,0.0,70.89,120.461,59.523999999999994,12.664000000000001,31.941,19.465999999999998,58.961999999999996,92.412,91.85799999999999,97.493,96.62899999999999,118.303,78.767,-21.329,-100.781,-163.58100000000002,-191.708,-178.835,-191.708,-191.708,-16.895,0.0,0.0,23.418000000000003,49.77,109.294,66.184,13.284,33.83,20.803,17.956,96.05799999999999,95.59899999999999,100.81299999999999,100.41799999999999,130.832,91.111,-33.068000000000005,-164.763,-191.708,-191.708,-191.708,-191.708,-91.883,0.0,0.0,0.0,0.0,30.15,92.249,77.694,13.187000000000001,32.216,20.018,91.854,94.554,94.214,99.56299999999999,98.596,125.12700000000001,79.947,-1.341,-166.274,-191.708,-191.708,-191.708,-191.708,-122.098,0.0,0.0,0.0,0.0,31.182,93.346,78.578,13.286,32.757,20.604,15.959000000000001,14.295,13.904000000000002,107.495,117.045,161.77,110.73,22.522,-25.195,-157.09599999999998,-191.708,-132.499,59.73,-118.581,-191.708,-129.30700000000002,-47.946000000000005,0.0,79.211,130.44299999999998,72.757,14.472999999999999,33.963,21.974,16.113,14.852,83.75399999999999,103.694,103.196,148.371,100.39399999999999,26.175,-79.17399999999999,-162.191,-191.708,-191.708,-191.708,-191.708,-48.348,0.0,0.0,0.0,130.349,142.333,81.943,14.953,34.069,21.968000000000004,0.0,0.0,54.42,103.375,102.899,146.981,103.37700000000001,12.705,-103.12,-191.708,-191.708,-191.708,-191.708,-186.592,0.0,0.0,0.0,0.0,66.82600000000001,122.135,62.263999999999996,0.0,16.951,4.971,0.0,74.672,96.62799999999999,116.59700000000001,116.32799999999999,157.749,106.59200000000001,7.657,-109.65299999999999,-191.708,-191.708,-191.708,-36.925,-84.069,-168.81799999999998,-81.956,0.0,0.0,58.417,109.611,52.095,0.0,16.333,4.027,0.0,0.0,92.539,99.964,99.26700000000001,126.745,74.33800000000001,72.39399999999999,-135.96,-191.708,-191.708,-191.708,-173.511,-12.095,93.697,0.0,0.0,0.0,26.714000000000002,89.26,45.448,0.0,15.487,3.3080000000000003,64.399,95.059,95.053,101.272,100.794,133.7,85.179,-46.854,-191.708,-191.708,-191.708,-191.708,-191.708,-51.15,0.0,0.0,0.0,0.0,8.852,78.0,63.028999999999996,0.0,15.234000000000002,21.135,99.56299999999999,98.023,97.99799999999999,103.831,103.287,146.15,97.323,16.945,-101.389,-191.708,-191.708,-191.708,-191.708,-188.324,0.0,0.0,0.0,0.0,52.041000000000004,114.071,48.721000000000004,0.0,15.512,2.887,12.327,95.861,95.69,115.39299999999999,115.206,153.708,101.523,7.275,19.155,-191.708,-49.12,-191.708,-191.708,-191.708,-191.708,-48.88399999999999,0.0,0.0,76.443,134.039,68.285,0.0,16.485,3.489,12.515999999999998,95.94,95.579,101.259,100.805,141.10399999999998,92.639,10.789000000000001,-105.155,-191.708,-191.708,-189.69799999999998,-191.708,-186.56799999999998,0.0,0.0,0.0,0.0,71.693,132.05100000000002,71.43,0.0,17.07,3.9,0.0,63.185,95.76700000000001,101.26100000000001,99.995,138.175,88.55799999999999,66.286,-103.147,-191.708,-191.708,-191.708,-191.708,-186.56599999999997,0.0,0.0,0.0,0.0,76.796,130.497,70.508,0.0,17.516,5.472,0.0,0.0,86.755,115.68299999999999,115.109,157.405,100.088,13.557,-94.54299999999999,-191.708,-191.708,-58.138000000000005,-166.28900000000002,177.50900000000001,-191.708,-191.708,-101.535,0.0,75.058,131.499,71.65899999999999,0.0,17.663,5.006,49.18,94.62200000000001,94.471,100.238,100.35600000000001,130.107,79.51,-12.099,-136.28799999999998,-191.708,-191.708,-149.44299999999998,-191.708,-183.591,0.0,137.311,118.725,86.823,65.86,88.154,43.198,0.0,15.274000000000001,3.1660000000000004,0.0,0.0,0.0,88.26700000000001,99.28,125.3,78.01100000000001,-42.941,-191.708,-191.708,-191.708,-191.708,-47.455,-191.708,-7.608,0.0,0.0,0.0,6.648,79.421,66.242,0.0,14.956,2.202,0.0,0.0,66.77600000000001,101.889,101.43799999999999,142.34,118.64,22.464000000000002,-83.874,-113.465,-191.708,-117.529,30.69,-99.48700000000001,-191.708,-41.02,84.791,149.289,74.756,133.067,73.186,0.0,16.207,3.803,0.0,0.0,0.0,23.607,115.78200000000001,155.935,101.855,17.094,-96.086,-191.708,-191.708,-163.505,-34.133,-186.021,-191.708,-1.676,0.0,63.635,96.913,124.07700000000001,60.989,0.0,16.553,4.247,0.0,0.0,19.984,101.999,101.18700000000001,140.63,92.499,15.369000000000002,-96.80799999999999,-191.708,-191.708,-136.444,138.188,-191.708,-191.708,-86.398,129.446,78.282,90.024,131.359,69.414,-1.771,17.611,5.359,-1.01,-2.6860000000000004,-2.783,3.2089999999999996,2.806,48.398,17.689,-10.98,45.059,38.435,-15.249,-93.417,-191.708,-191.709,38.482,149.842,56.425,69.226,93.95700000000001,130.909,70.88600000000001,-1.409,17.05,4.91,-0.128,-2.5669999999999997,-3.103,17.186,17.317,63.691,8.318,0.0,-90.45200000000001,-191.708,-191.708,-191.708,-191.708,-191.708,-7.553,0.0,0.0,0.0,64.692,124.756,63.673,0.0,17.480999999999998,5.952000000000001,44.315,97.495,97.645,103.99,102.37899999999999,133.986,93.008,-8.322000000000001,-135.637,-191.708,-191.708,-191.708,-191.708,-145.753,0.0,0.0,0.0,0.0,13.649000000000001,92.896,49.346000000000004,0.0,16.218,47.426,98.274,96.932,97.21,103.00299999999999,102.29799999999999,136.15200000000002,95.96600000000001,-30.535999999999998,-191.708,-191.708,-191.708,-191.708,-191.708,-67.468,0.0,0.0,0.0,0.0,21.4,90.45100000000001,74.928,0.0,16.381,3.635,79.887,98.301,97.699,103.109,102.166,145.892,100.075,15.448,-99.052,-191.708,-191.708,-191.708,-191.708,-190.66099999999997,0.0,0.0,0.0,0.0,80.703,135.873,74.92399999999999,0.0,17.726,5.824,0.212,0.0,54.83,119.37,118.727,166.201,117.73100000000001,57.251000000000005,-28.855999999999998,-160.188,-191.708,-191.708,-191.708,-191.708,-100.669,0.0,0.0,0.0,73.687,134.011,74.35300000000001,0.0,18.497,6.41,0.455,0.0,0.0,4.992,12.450999999999999,158.814,111.41,44.177,-22.272,-7.459,49.066,-102.79299999999999,-191.708,-100.58,-191.708,-118.706,-30.804000000000002,83.57600000000001,87.66799999999999,133.67,68.752,0.0,17.175,5.309,0.0,0.0,0.0,4.329,4.441,58.235,13.252,0.0,-83.90299999999999,0.0,118.87799999999999,141.88299999999998,2.889,-73.673,-191.708,-158.994,-2.583,0.0,72.72800000000001,142.336,86.08,1.274,19.581,8.259,2.349,1.156,0.0,19.189,19.03,68.55,65.908,77.766,82.382,-2.305,-191.708,-191.708,-191.708,-191.708,-191.708,-15.274000000000001,-78.462,0.0,49.434,114.25299999999999,55.827,0.0,16.930999999999997,5.301,84.47399999999999,96.464,96.234,102.115,101.617,131.532,95.18700000000001,-2.918,-65.873,-191.708,-191.708,-191.708,-191.708,-191.708,-29.214,0.0,0.0,0.0,9.628,85.102,36.346,0.0,14.120999999999999,88.17200000000001,97.10799999999999,96.075,96.243,102.42299999999999,101.689,132.906,89.557,-26.9,-189.66299999999998,-191.708,-191.708,-191.708,-191.708,-73.15100000000001,0.0,0.0,0.0,0.0,0.0,69.126,55.278,0.0,15.061,3.389,30.605,97.44200000000001,97.431,104.119,103.679,148.895,108.20100000000001,31.318,-81.917,-135.97299999999998,-20.456,38.671,-191.708,-191.708,-191.709,-191.709,40.39,-32.846,60.54600000000001,129.178,100.917,56.00899999999999,66.203,59.863,56.786,56.49,55.20399999999999,66.399,66.456,96.375,43.945,-62.591,-191.708,-191.709,-191.708,-191.709,-191.708,66.499,94.914,-58.305,-125.595,-4.301,93.583,138.923,104.787,56.535,66.813,60.398,57.138000000000005,56.79,55.98,59.361999999999995,59.073,92.318,47.67100000000001,-61.068999999999996,-191.59900000000002,-191.708,-191.708,30.936999999999998,84.647,88.574,-9.402999999999999,-74.149,-26.023000000000003,0.0,81.593,127.042,62.685,0.0,16.967,4.675,0.0,0.0,0.0,4.581,3.593,51.358999999999995,25.248,0.0,-60.985,-191.708,-111.74,18.533,-178.53900000000002,-191.708,-117.26700000000001,-127.16,0.0,0.0,97.456,126.945,65.694,-1.8940000000000001,17.142,5.265,-0.203,-1.807,-2.356,17.636,17.52,60.748999999999995,7.641,13.852,-104.414,-149.365,163.858,138.73,112.15,24.381999999999998,-43.383,-191.708,-44.508,132.039,51.835,121.068,63.79,0.0,17.667,6.085,18.489,17.279,17.133,22.92,22.139,57.696000000000005,17.109,0.0,-119.055,-191.708,-191.708,-191.708,-191.708,-170.658,0.0,0.0,0.0,0.0,34.544000000000004,119.634,73.715,15.849,33.986999999999995,22.458000000000002,24.919,96.751,95.956,101.704,101.296,134.738,93.818,-12.936,-168.695,-191.708,-191.708,-191.708,-191.708,-108.081,0.0,0.0,0.0,0.0,40.232,111.05799999999999,98.169,17.152,36.015,24.406,20.17,17.881,62.028999999999996,104.71700000000001,104.241,155.094,112.22399999999999,45.981,-56.513000000000005,-178.06099999999998,-191.708,-191.708,-191.708,-191.708,-55.138000000000005,0.0,0.0,0.0,92.40899999999999,160.82399999999998,100.57700000000001,19.096,37.652,26.279,19.143,17.752,17.149,103.29700000000001,103.035,143.009,102.08200000000001,-5.31,-159.173,-191.708,-191.708,-191.708,-117.365,-191.708,81.13600000000001,23.838,0.0,-11.442,48.081,121.319,106.456,17.721,36.304,24.494,20.354,19.169,18.275,24.243000000000002,96.367,157.567,113.395,50.931999999999995,-47.46,-168.372,-191.708,-191.708,-111.85799999999999,-87.916,-191.708,-65.814,0.0,0.0,58.198,135.079,75.15899999999999,16.702,35.641,23.553,18.52,16.387,78.336,103.075,102.52600000000001,142.214,107.839,36.141,-72.077,-191.708,-191.708,-191.708,-191.708,-191.708,-25.927,0.0,0.0,0.0,76.003,142.322,80.929,16.194000000000003,34.569,22.259,17.19,15.972999999999999,15.937999999999999,90.39200000000001,116.896,157.939,118.113,44.653,-13.583,-146.85299999999998,-191.708,-191.708,-191.708,-111.669,-191.697,-17.621,0.0,0.0,127.249,140.659,77.642,16.65,35.532,23.394000000000002,16.730999999999998,14.880999999999998,14.345,20.102,19.392,46.468,45.034,70.322,63.458,76.863,-100.35,-191.708,-191.708,-191.708,-159.843,-64.702,0.0,0.0,35.902,107.98,59.193000000000005,14.145,33.318000000000005,21.131999999999998,15.359000000000002,92.523,95.04700000000001,101.331,100.68799999999999,127.919,94.31299999999999,50.518,-19.274,-116.906,-191.708,-191.708,-191.708,-191.708,-153.533,0.0,0.0,0.0,54.633,105.693,94.149,16.833,35.571,23.748,19.555999999999997,17.587,17.204,22.989,56.583999999999996,147.579,118.675,50.354,-49.144,-167.66099999999997,-116.992,-180.498,95.685,-191.708,-191.708,-78.117,113.979,127.383,150.041,140.739,84.154,17.57,36.922,24.963,19.432000000000002,17.984,17.597,37.393,36.981,82.12100000000001,42.111000000000004,0.0,-46.44,-167.99099999999999,-191.708,-36.924,-191.708,-191.708,-70.42,-159.645,0.0,0.0,110.95,153.235,93.899,19.581,38.0,26.131,20.477999999999998,19.736,18.487000000000002,24.436999999999998,95.552,156.069,120.286,52.528,-55.152,-125.27,-177.215,-191.708,-105.53299999999999,-85.90799999999999,-184.479,-131.281,0.0,0.0,94.171,162.739,104.12200000000001,19.557000000000002,37.949,26.304000000000002,20.394000000000002,19.625999999999998,18.993,25.538,68.66,168.96599999999998,123.542,58.81,-46.681999999999995,-172.21200000000002,-191.708,-191.708,-191.708,-191.708,-70.819,0.0,0.0,0.0,100.486,163.013,101.853,19.204,38.571999999999996,27.410999999999998,21.971999999999998,21.066,19.881,40.826,40.486999999999995,105.73200000000001,54.004,-19.146,-84.62899999999998,-191.708,-154.001,59.263000000000005,114.53200000000001,-31.697,-191.708,-143.226,-81.979,-37.895,108.277,155.984,97.05,19.799,36.742,25.455,19.024,18.167,16.765,22.944000000000003,22.541,63.693999999999996,30.544,-4.68,-176.68400000000003,3.286,-191.708,-191.708,96.92200000000001,49.953,-88.68700000000001,-79.40899999999999,-28.085,34.667,98.48299999999999,120.57600000000001,77.225,17.42,35.195,23.415,18.328,16.807000000000002,16.518,22.064,21.465999999999998,57.58,45.596000000000004,-43.805,26.406,-23.252,-39.741,-79.57300000000001,-68.278,-99.712,-124.67,-127.82799999999999,69.357,0.0,27.468000000000004,101.654,90.197,16.265,34.8,23.159000000000002,19.132,17.373,17.628,24.122,22.541,65.27,63.74,43.964,35.613,0.0,-191.708,-191.708,-191.708,-141.392,0.0,-189.32299999999998,-103.65899999999999,0.0,88.28200000000001,156.701,98.728,19.7,38.387,26.798000000000002,21.186999999999998,20.041,18.871,39.669000000000004,39.635,149.569,138.369,51.159,-73.27,-191.708,-191.708,25.514,-191.708,-191.708,-191.708,-53.129,0.0,3.948,90.611,151.165,92.804,19.153,38.111,26.479,20.912,19.822,18.262,24.381999999999998,101.199,160.372,126.648,55.501999999999995,-59.245,-188.542,-191.708,-191.708,-147.608,-191.708,-86.02600000000001,0.0,0.0,0.0,91.515,158.491,98.26799999999999,19.119,38.128,26.7,20.776,19.235,18.055,24.619,89.054,160.613,124.389,60.408,-3.799,-140.097,-191.708,-191.708,-191.708,-191.708,6.15,-78.247,-74.414,0.0,98.87100000000001,154.775,93.852,18.276,37.385999999999996,25.761999999999997,20.136,18.534000000000002,18.485,39.451,52.36600000000001,177.393,133.481,60.602,-48.783,-173.666,-191.708,-191.708,-191.708,-191.708,-67.264,0.0,0.0,0.0,86.171,150.93200000000002,92.2,18.757,37.728,26.201999999999998,18.952,16.758,16.434,93.635,104.176,146.498,111.34100000000001,29.587,-91.7,-188.793,-124.07600000000001,67.865,-191.708,-191.708,-191.708,-152.379,0.0,0.0,53.742,126.07600000000001,80.212,17.212,36.232,23.739,17.748,25.35,96.786,103.48100000000001,102.441,144.07,117.584,4.698,-143.026,-116.708,70.743,-129.127,-191.708,-191.708,-186.41400000000002,-176.583,0.0,0.0,20.691,91.885,74.52600000000001,14.867,34.623000000000005,22.351999999999997,17.825,16.332,89.993,103.40299999999999,102.84899999999999,148.29,126.961,84.774,-16.208,-153.215,-184.437,-191.708,-191.708,-191.708,-127.56200000000001,0.0,0.0,0.0,79.863,131.709,70.743,15.492,35.165,23.128,17.372,16.333,16.479,36.868,44.486999999999995,163.632,135.566,54.199,-65.00399999999999,-190.88400000000001,-191.708,-191.708,-171.532,191.708,-4.0489999999999995,-191.708,-142.738,0.0,73.77,135.562,78.507,17.825,36.29,24.503,19.095,17.279,16.887,22.951999999999998,22.09,66.82300000000001,42.29,9.604,-86.81,-99.351,-191.708,-23.980999999999998,0.0,-73.976,-115.275,-58.246,0.0,76.442,127.76,155.106,92.12799999999999,17.873,36.889,25.218000000000004,19.505,17.874000000000002,17.609,23.824,23.461,75.801,63.538000000000004,33.49,66.141,61.843999999999994,-172.071,-116.39200000000001,-85.572,-191.708,-175.56599999999997,-154.364,0.0,74.682,104.012,161.22299999999998,98.994,19.054000000000002,37.897,26.127,20.462,19.57,18.727999999999998,39.515,39.454,101.436,58.531000000000006,0.0,0.0,0.0,-191.708,-171.403,-164.299,-191.708,-191.708,-145.718,0.0,15.728,142.344,151.627,92.887,18.660999999999998,36.054,24.7,18.115,16.553,15.959000000000001,22.346999999999998,93.538,143.987,118.134,38.735,-83.07,-182.722,-191.708,-191.708,-191.708,-191.708,68.307,-99.939,0.0,0.0,58.3,126.596,81.656,17.538,36.278,24.428,18.756,17.589000000000002,78.954,103.98899999999999,103.726,151.514,122.074,7.972,-163.601,-191.708,-191.708,-191.708,-191.708,-126.111,0.0,0.0,0.0,0.0,53.93,113.79700000000001,100.757,17.474,36.083,24.448,20.395,18.817999999999998,18.493,42.568999999999996,104.904,161.30200000000002,135.811,100.59,-49.163000000000004,-179.43099999999998,-191.708,-191.708,-191.708,-191.708,-61.119,0.0,0.0,0.0,104.72399999999999,159.623,98.413,18.264,36.808,24.715,0.0,0.0,0.0,5.037,5.127999999999999,56.327,38.498000000000005,24.261,-9.412,0.0,-110.105,-191.708,0.0,0.0,0.0,-158.404,-106.139,0.0,45.001000000000005,98.647,40.679,0.0,3.7680000000000002,0.0,0.0,73.075,97.344,103.27,102.581,146.74,124.79299999999999,59.034,-60.397,-191.708,-191.708,-191.708,-191.708,-189.56799999999998,-39.748000000000005,0.0,0.0,0.0,44.746,98.631,35.163000000000004,0.0,2.715,0.0,0.0,0.0,54.03,101.869,101.206,140.543,121.007,55.86,-65.118,-191.708,-191.708,-191.708,-183.831,-17.012999999999998,6.069,33.19,-43.691,0.0,71.344,124.95299999999999,64.59899999999999,0.0,5.142,0.0,0.0,0.0,70.381,118.999,118.971,171.68099999999998,139.471,63.828,-58.443999999999996,-187.632,-191.708,-191.708,-158.651,-191.708,-76.694,0.0,0.0,17.422,84.876,117.575,59.195,0.0,6.247999999999999,0.0,0.0,79.342,96.744,102.521,101.586,137.095,112.895,33.871,-93.40299999999999,-189.47099999999998,-191.708,-191.708,-191.708,-191.708,-6.837999999999999,0.0,0.0,0.0,25.22,91.095,48.067,0.0,3.576,0.0,96.178,95.604,95.67,101.82700000000001,101.49799999999999,138.175,119.62799999999999,32.830999999999996,-139.386,-191.708,-191.708,-191.708,-191.708,-150.327,0.0,0.0,0.0,0.0,21.881999999999998,73.113,59.708,0.0,4.285,0.0,0.0,49.629,99.55,105.509,104.416,153.44799999999998,142.477,101.025,34.329,-166.78400000000002,-191.708,-191.708,-191.708,-191.708,-122.928,0.0,0.0,0.0,134.985,121.00200000000001,62.053000000000004,0.0,5.858,0.0,0.0,0.0,0.0,8.036,8.048,63.872,35.328,54.333,12.76,-95.874,-157.216,-183.398,-126.94,38.348,0.0,31.298000000000002,0.0,0.0,72.908,119.713,60.386,0.0,6.672000000000001,0.0,0.0,0.0,44.644,106.031,104.744,159.12,135.159,70.346,-51.423,-190.045,-191.708,-191.708,-191.708,-87.465,-152.489,0.0,0.0,0.0,85.93299999999999,127.868,68.82600000000001,0.0,6.492000000000001,0.0,0.0,0.0,70.619,106.42,105.956,166.25599999999997,139.265,71.735,-52.865,-191.708,-103.538,-116.736,-191.708,-191.708,-191.708,-16.574,0.0,0.0,91.15,130.13299999999998,70.844,0.0,7.0089999999999995,0.0,0.0,0.0,0.0,112.757,121.844,187.31400000000002,152.188,76.131,-47.626000000000005,-183.31900000000002,-191.708,-191.708,-191.708,-191.708,-58.768,0.0,0.0,0.0,55.744,101.425,44.573,0.0,5.426,0.0,37.478,97.352,97.101,103.6,103.196,139.593,121.821,42.06100000000001,-91.428,-191.708,-191.708,-191.708,-191.708,-191.708,-6.5760000000000005,0.0,0.0,0.0,36.948,82.64399999999999,36.708,0.0,2.7969999999999997,14.699000000000002,98.271,96.62299999999999,96.65,102.4,102.417,140.642,123.85,14.72,-163.94400000000002,-191.708,-191.708,-191.708,-191.708,-22.836,17.893,-122.846,0.0,0.0,42.199,83.404,73.012,0.0,5.504,0.0,0.0,0.0,0.0,19.845,106.90299999999999,170.389,144.077,76.98,-47.91,-188.765,-191.708,7.138999999999999,-191.708,-191.708,49.958,50.086999999999996,0.0,0.9670000000000001,97.344,129.129,70.42699999999999,0.0,7.211,0.0,0.0,0.0,0.0,9.337,110.96600000000001,189.101,155.64,79.204,-50.325,-189.345,-191.708,-191.708,-191.708,-126.22,-115.531,0.0,12.909,-14.367,88.208,123.75299999999999,66.346,-11.806,7.026,-4.3180000000000005,-10.191,-11.107999999999999,-12.106,-5.9110000000000005,-6.5329999999999995,57.49,32.368,17.532,32.584,-75.08800000000002,-143.93200000000004,-158.313,-34.014,0.0,12.169,135.12,-13.305,152.808,126.245,130.833,69.855,-11.752,7.226,-4.044,-9.615,-10.262,-11.149000000000001,-5.034,-5.66,60.047,45.583,85.545,-5.67,-19.452,-106.065,-48.466,-191.708,-58.403,-191.708,0.0,72.028,116.361,137.22299999999998,132.286,72.363,0.0,7.632999999999999,0.0,0.0,0.0,0.0,10.345999999999998,9.817,75.961,47.169,31.261,33.556,0.0,-164.919,-191.708,0.0,-133.937,96.081,-191.708,-71.273,14.184000000000001,91.824,126.279,67.719,0.0,6.957000000000001,0.0,0.0,0.0,0.0,0.0,0.0,32.188,108.86399999999999,95.89200000000001,32.621,-154.702,-191.708,-46.412,-191.708,-121.10700000000001,-81.001,-191.708,-73.194,0.0,43.47,76.98899999999999,29.484,0.0,2.262,39.054,96.115,94.919,94.837,101.055,100.973,133.14,120.61200000000001,16.461,-160.814,-191.708,-191.708,-191.708,-191.708,39.27,-172.602,0.0,0.0,0.0,42.347,79.654,67.127,0.0,5.316,0.0,0.0,0.0,0.0,69.16,103.764,154.309,137.308,72.876,-57.287,-191.708,-191.708,-179.292,-191.708,-2.779,129.442,76.40100000000001,-24.876,-20.248,112.42399999999999,132.58,71.592,-11.628,7.001,-4.939,-10.812000000000001,-11.55,-12.052999999999999,8.02,7.385,73.34,56.11600000000001,54.108000000000004,-46.835,-74.775,41.515,95.219,59.655,17.479,-26.046,-25.171999999999997,-40.828,-33.524,93.236,116.859,57.547,-13.647,4.883,-6.895,-11.993,-13.219000000000001,-13.458,-7.43,-7.946000000000001,45.706,28.831,35.515,0.0,-41.327,-113.65799999999999,-182.107,-136.384,0.0,-80.133,-52.798,0.0,11.020999999999999,91.684,102.87,40.985,0.0,3.867,0.0,0.0,0.0,0.0,0.0,0.0,34.204,30.86,9.6,0.0,0.0,20.272000000000002,-32.407999999999994,-21.634,-130.34799999999998,-141.39700000000005,-191.708,-27.345,0.0,103.679,107.587,48.751999999999995,0.0,3.076,0.0,0.0,0.0,0.0,2.9560000000000004,2.97,136.528,143.418,114.19,25.436,-44.547,-135.188,-146.40400000000002,-191.708,-191.708,-191.708,-144.26,-10.452,22.88,110.727,116.54899999999999,57.668,0.0,6.207000000000001,0.0,0.0,22.142,96.52600000000001,102.708,102.24,142.72299999999998,126.023,42.976000000000006,-106.28200000000001,-191.708,-191.708,-191.708,-191.708,-183.43099999999998,0.0,0.0,0.0,0.0,67.881,93.025,49.13,0.0,4.331,0.0,42.268,97.815,96.458,102.309,101.566,144.533,128.991,21.061999999999998,-163.87,-191.708,-112.09200000000001,-191.708,-191.708,-191.708,-13.751,0.0,50.775,0.0,47.986000000000004,72.316,61.138999999999996,0.0,3.577,0.0,0.0,0.0,0.0,25.941,103.23200000000001,155.855,140.72799999999998,76.922,9.765,-191.035,-191.708,-23.647,111.19200000000001,-106.50399999999999,-191.708,-190.453,-61.393,75.013,111.71700000000001,123.40799999999999,63.081,0.0,6.218,0.0,0.0,0.0,0.0,14.498,120.464,186.145,162.667,86.161,-37.155,-190.68400000000003,-191.708,-191.708,-191.708,-191.708,-61.873000000000005,0.0,0.0,0.0,109.544,120.868,62.659,0.0,6.439,0.0,0.0,0.0,0.0,0.0,81.514,164.985,160.29,191.708,51.363,-88.21799999999999,-191.708,-191.708,-191.708,-191.708,-170.73,-30.764,0.0,53.698,110.541,110.971,51.663999999999994,0.0,4.996,0.0,0.0,0.0,22.044,102.86200000000001,102.992,152.781,148.44899999999998,88.37299999999999,-32.853,-167.062,-24.986,-186.46099999999998,-136.459,-191.708,-191.708,-125.309,0.0,0.0,119.43,126.76299999999999,66.23899999999999,0.0,6.627999999999999,0.0,6.98,5.689,5.0489999999999995,69.575,119.65100000000001,177.518,156.547,89.303,-34.535,-177.495,-191.708,-191.708,-191.708,-191.708,-77.683,0.0,0.0,1.136,127.473,136.39600000000002,79.361,5.682,24.212,12.418,5.2829999999999995,3.9960000000000004,3.083,100.74600000000001,103.76,149.08100000000002,135.95,60.794,-73.53,-191.708,-191.708,-191.708,-112.176,-191.708,-104.007,0.0,0.0,6.593,84.925,104.336,58.325,2.292,20.824,9.091000000000001,3.7939999999999996,45.668,97.11399999999999,103.351,103.03,143.085,134.736,32.205999999999996,-147.267,-191.708,-191.708,-191.708,-83.213,-191.708,-59.233000000000004,102.882,-114.49600000000001,0.0,84.32,97.495,85.62200000000001,3.5839999999999996,22.061999999999998,10.232000000000001,5.124,19.616,98.007,103.87700000000001,103.105,148.621,135.166,32.54,-147.97,-166.62599999999998,-191.708,-93.319,-191.708,-191.708,-73.506,0.0,0.0,0.0,88.885,99.87899999999999,85.54799999999999,3.389,21.912,9.972000000000001,6.2,4.355,4.077,24.265,23.758000000000003,79.807,63.386,14.31,-75.925,-163.391,0.0,-93.045,-74.48,-182.705,0.0,21.148000000000003,-0.239,79.116,139.144,131.164,72.05,4.668,23.129,11.395,6.153,4.475,3.678,9.533,8.543,57.04,48.957,1.354,-102.493,-159.11900000000003,-191.708,2.719,132.48,30.964000000000002,-191.70800000000003,-191.709,4.567,51.345,140.322,131.07399999999998,70.711,3.995,22.403000000000002,10.732000000000001,5.443,3.287,2.9139999999999997,8.624,8.404,56.722,50.65,-10.84,-62.13,-114.956,-191.708,-191.709,-83.948,114.34299999999999,85.484,-120.736,-53.25100000000001,114.696,133.641,117.755,60.437,2.076,21.273000000000003,8.705,2.435,1.013,0.451,19.910999999999998,19.979,63.733999999999995,63.03,120.78,137.95600000000002,-52.279,-13.333,-115.596,-163.80499999999995,-191.708,-191.708,-182.058,-67.95100000000001,56.021,139.175,129.595,71.744,3.967,22.999000000000002,10.947000000000001,3.775,1.87,1.3090000000000002,7.625,6.517,45.348,41.902,43.696000000000005,-129.376,-191.708,-178.75400000000005,-135.358,-88.98700000000001,-6.627000000000001,49.426,8.707,79.264,63.956,117.17,109.9,65.615,2.861,20.551,8.561,3.219,1.6969999999999998,1.642,7.308,6.781000000000001,48.273,47.137,68.142,-29.837,71.785,-59.486000000000004,108.91,84.402,-191.708,-191.708,-191.708,-143.972,-31.504,98.405,99.79799999999999,72.877,0.685,19.782,7.849,4.321000000000001,2.76,2.336,7.894,7.274,56.226000000000006,57.303000000000004,31.372,-36.705,-61.565,-151.579,-87.67299999999999,-191.708,-107.335,-88.485,-42.251999999999995,0.0,98.38600000000001,162.066,142.221,81.72800000000001,4.436,23.374000000000002,12.095999999999998,6.466,5.212000000000001,4.541,23.804000000000002,22.866,80.197,70.626,2.903,-125.491,-191.709,-191.058,-18.548,-64.171,-62.06100000000001,-107.164,-64.363,9.207,47.088,141.46,126.999,73.305,4.7989999999999995,23.314,11.974,6.655,4.961,4.426,10.454,9.964,68.211,64.641,129.136,103.13600000000001,71.194,-87.861,-149.512,-191.709,-191.709,-155.031,-175.707,149.57399999999998,143.481,162.215,139.233,79.145,4.42,23.636999999999997,11.700999999999999,6.122999999999999,3.97,2.742,8.477,7.622000000000001,59.143,54.533,0.0,37.434,-191.708,-191.708,-191.708,-191.708,-158.608,-131.105,0.0,0.0,45.486000000000004,134.401,121.745,60.126999999999995,1.849,21.021,8.963,3.014,1.655,1.4869999999999999,37.843,115.42200000000001,160.46,154.096,81.80199999999999,-56.656000000000006,-191.708,-191.708,-191.708,-191.708,-191.708,-41.349,0.0,0.0,51.208999999999996,145.68,126.516,69.14699999999999,3.989,21.868000000000002,9.481,2.5580000000000003,1.347,0.728,6.247000000000001,5.511,104.641,136.33100000000002,63.031000000000006,-75.77199999999999,-180.581,-191.708,-191.708,-171.882,-21.108,20.971999999999998,-5.773,-17.567,16.096,103.04,93.64200000000001,50.398,1.321,20.593000000000004,8.6,2.673,0.922,0.561,59.924,99.927,133.735,136.55200000000002,37.73,-143.14,-191.708,-191.708,-133.892,-191.708,114.964,139.339,-15.311,-56.964,39.357,91.804,83.348,69.858,1.5819999999999999,20.168,8.499,4.776,3.155,3.1439999999999997,8.826,8.362,58.243,58.641999999999996,4.037,-2.101,-80.53399999999999,-191.708,-191.708,-50.233000000000004,-54.443999999999996,-51.533,-104.634,7.8420000000000005,64.653,146.132,124.507,56.865,0.8220000000000001,20.283,8.238,2.73,2.004,2.56,23.014,22.996,71.633,69.595,5.397,158.503,-191.708,-191.708,106.85799999999999,-5.582000000000001,-93.73100000000001,-32.385999999999996,-45.31100000000001,0.0,124.12299999999999,128.80700000000002,109.677,46.369,1.489,20.747,8.583,3.097,1.868,1.044,6.112,5.76,47.832,52.808,0.0,-80.3,-191.708,-191.708,-191.708,-191.708,-191.708,-17.704,0.0,0.0,16.824,147.115,120.31200000000001,51.121,0.6659999999999999,19.819000000000003,7.48,1.764,1.1179999999999999,1.8880000000000001,84.811,104.101,153.543,157.334,81.473,-79.865,-191.708,-191.708,-191.708,-191.708,-191.708,-18.14,0.0,0.0,13.482999999999999,136.173,119.63799999999999,59.244,2.112,19.912,7.337000000000001,0.855,0.26899999999999996,0.527,46.505,118.60600000000001,168.41400000000002,165.967,90.32799999999999,-48.583999999999996,-191.708,-191.708,-191.708,-191.708,-191.708,-49.42,0.0,0.0,53.475,150.654,129.407,73.124,4.404,22.988000000000003,10.987,4.1080000000000005,2.326,2.145,48.891999999999996,101.65299999999999,138.681,138.751,67.777,-69.83,-187.80200000000002,-191.708,-191.708,-191.708,-191.708,-32.080999999999996,0.0,0.0,24.105,102.545,91.897,44.352,0.0,18.174,6.425,1.041,63.115,95.331,101.14399999999999,100.241,130.215,133.332,37.454,-148.631,-191.708,-191.708,-191.708,-191.708,-28.05,-113.031,0.0,0.0,3.4810000000000003,98.525,84.90799999999999,70.109,1.431,19.973,7.806,3.596,1.761,1.239,60.173,101.736,146.83100000000002,149.017,97.65899999999999,58.6,-173.269,-191.708,-122.54,-191.708,-140.319,-189.674,0.0,0.0,66.55199999999999,161.961,135.836,76.148,3.241,21.548000000000002,9.311,3.603,1.6980000000000002,1.449,20.531999999999996,40.145,163.17700000000002,158.35299999999998,85.815,-57.468,-191.708,-191.708,-191.708,-191.708,-191.708,-40.536,0.0,0.0,51.85,155.441,131.515,72.51100000000001,3.714,22.275,10.472999999999999,4.966,2.864,2.355,7.994,99.98700000000001,149.458,151.385,82.581,-65.513,-191.708,-191.708,-191.708,-191.708,-191.708,-32.491,0.0,0.0,84.39,163.662,137.40200000000002,77.464,3.15,21.728,9.671,4.206,2.342,2.31,8.026,36.016,152.981,156.54,89.48299999999999,-53.43,-191.708,-191.708,-191.708,-191.708,-191.708,-44.575,0.0,0.0,42.84,141.454,120.632,58.67,1.732,20.325,7.69,1.35,0.233,0.26899999999999996,19.701,73.119,157.66899999999998,157.92700000000002,84.23899999999999,61.522,-191.708,-191.708,-191.708,-191.708,-191.708,-98.00399999999999,0.0,0.0,37.874,136.851,117.022,59.784,3.2489999999999997,21.611,9.731,2.654,1.182,22.482,101.71600000000001,101.264,132.911,139.73,61.308,-96.15,-191.708,-191.708,-191.708,-191.708,-191.708,-1.854,0.0,0.0,34.376999999999995,104.565,93.741,48.751000000000005,0.9520000000000001,19.977999999999998,7.795,0.0,0.0,47.522,102.51899999999999,102.311,143.547,148.149,90.911,-29.401,-56.201,-191.708,-191.708,-162.157,-153.999,-171.843,-91.631,-3.1639999999999997,19.488,88.664,77.432,62.388000000000005,0.0,10.495999999999999,0.0,0.0,0.0,0.0,0.0,93.816,150.626,154.769,105.52,136.069,-185.603,5.611000000000001,-191.708,-162.168,-123.68700000000001,-191.708,-152.158,0.0,60.463,144.112,117.712,56.964,-7.768,11.117,-1.546,-7.55,-9.019,-9.073,10.253,10.146,55.172,54.236000000000004,44.333,-22.101999999999997,-59.858999999999995,-110.509,-17.945999999999998,-7.902,-75.994,-46.278999999999996,-42.663999999999994,92.055,107.698,140.776,115.561,55.336999999999996,-7.307,11.454,-0.9279999999999999,-6.721,-8.222000000000001,-7.983,-1.876,-2.543,43.305,47.472,70.708,88.113,20.146,-134.13,-158.769,-191.708,-191.708,-115.859,-57.643,0.0,84.414,145.77200000000002,120.48299999999999,61.676,0.0,12.520999999999999,0.0,0.0,0.0,0.0,0.0,0.0,46.861999999999995,50.32,31.113000000000003,0.0,-34.041,-125.561,-34.849000000000004,-144.03799999999998,-131.109,0.0,0.0,28.52,101.249,143.36700000000002,118.85700000000001,59.667,0.0,12.481,0.652,0.0,0.0,0.0,14.302,14.360999999999999,67.456,64.61,6.89,-24.869,-166.021,-191.708,-191.708,71.793,11.42,-191.708,-113.355,0.0,84.23200000000001,151.674,126.395,65.74600000000001,0.0,13.806,2.401,0.0,0.0,0.0,0.486,0.0,48.854,125.713,87.646,-54.744,-165.507,-191.708,-191.708,-191.708,-191.708,-69.462,0.0,0.0,72.617,108.258,94.64299999999999,50.553000000000004,0.0,11.802999999999999,0.0,0.0,0.0,0.0,0.0,0.0,43.336000000000006,116.87299999999999,73.759,-99.42,-148.371,-99.913,-146.752,-15.94,-106.20700000000001,-19.795,0.0,0.0,28.866,95.47,81.294,67.295,0.0,11.187000000000001,0.0,0.0,0.0,0.0,84.306,99.449,132.088,136.373,139.46,61.063,12.519,-191.708,-191.708,-191.708,-191.708,-191.708,-98.00399999999999,0.0,18.253,85.61,73.173,59.063,0.0,10.337,0.0,0.0,0.0,0.0,9.662,82.23100000000001,157.403,155.503,191.708,106.427,-16.046,-191.708,-191.708,-191.708,-191.708,-191.708,-81.958,0.0,83.479,138.279,113.26100000000001,54.988,0.0,11.85,0.0,0.0,0.0,0.0,53.958999999999996,99.325,143.077,147.708,103.446,-39.381,-182.555,-191.708,-191.708,-191.708,-191.708,-67.777,0.0,0.0,93.765,145.918,120.542,60.645,0.0,12.091,0.0,0.0,0.0,0.0,18.902,99.431,143.692,148.032,106.353,-32.788000000000004,-171.641,-191.708,-191.708,-191.708,-191.708,-85.28399999999999,0.0,0.0,89.59700000000001,146.433,122.315,60.74100000000001,0.0,12.229000000000001,0.0,0.0,0.0,0.0,11.993,60.378,167.433,164.764,113.486,-31.447,-191.708,-191.708,-191.708,-191.708,-191.708,-36.816,-29.741999999999997,0.0,70.935,123.57,103.939,46.54,0.0,12.074000000000002,0.0,0.0,0.0,41.336000000000006,101.166,100.465,131.66,135.703,81.98200000000001,-68.652,-191.708,-191.708,-191.708,-191.708,-191.708,-29.351999999999997,0.0,0.0,64.877,84.931,75.252,26.375,0.0,8.929,0.0,0.0,53.481,94.771,100.986,100.62799999999999,131.0,136.726,71.414,-111.975,-191.708,-191.708,-191.708,-191.708,-177.738,0.0,0.0,0.0,41.232,82.79700000000001,71.313,53.897,0.0,9.748,0.0,0.0,5.271,95.34700000000001,101.08,100.47,142.745,147.56,97.911,-65.941,-191.708,-191.708,-191.708,-191.708,-191.708,-32.064,0.0,0.0,90.251,144.28,118.615,57.766999999999996,0.0,11.592,0.0,0.0,0.0,0.0,10.107000000000001,9.968,54.49,53.633,68.51,104.587,-14.872,6.695,-105.994,-191.708,-191.708,-191.708,-116.97,0.0,92.852,135.618,110.04700000000001,50.137,0.0,10.859000000000002,0.0,0.0,0.0,0.0,0.0,0.0,115.66,143.889,104.351,-45.651,-116.314,-191.708,-191.708,-191.708,-112.505,0.0,0.0,110.07,128.072,140.046,116.30799999999999,57.192,0.0,11.925999999999998,0.0,0.0,0.0,0.0,0.0,0.0,136.491,143.904,105.36200000000001,-44.928000000000004,-191.708,-191.708,-191.708,-191.708,-191.708,-53.076,0.0,0.0,95.584,144.705,117.988,54.573,0.0,10.113,0.0,0.0,0.0,0.0,10.835,89.62799999999999,160.313,159.286,106.345,-51.17,-191.708,-191.708,-191.708,-191.708,-191.708,-46.834,0.0,0.0,87.56700000000001,125.13600000000001,104.484,46.348,0.0,11.732999999999999,0.0,0.0,0.0,10.095,101.65899999999999,101.08200000000001,135.376,139.487,86.40299999999999,-72.757,-191.708,-191.708,-191.708,-191.708,-191.708,-25.248,0.0,0.0,75.759,94.41,83.766,38.964,0.0,10.857999999999999,0.0,0.0,0.0,9.052,101.014,100.208,134.221,139.665,107.573,53.88,-191.708,-191.708,-191.708,-191.708,-191.708,-98.00399999999999,0.0,0.0,39.628,83.384,72.506,53.251000000000005,0.0,9.536,0.0,0.0,0.0,0.34700000000000003,102.081,101.264,144.517,148.364,112.38,-42.236000000000004,-191.708,-191.708,-191.708,42.732,-191.708,-191.708,-11.944,0.0,81.57600000000001,116.696,94.77600000000001,34.146,0.0,6.9910000000000005,0.0,0.0,0.0,16.963,105.919,105.52799999999999,143.82299999999998,140.262,102.689,-48.721000000000004,-191.708,-191.708,-191.708,-191.708,-191.708,-49.283,0.0,0.0,78.429,107.461,83.465,25.96,0.0,4.141,0.0,0.0,0.0,36.841,91.581,91.462,129.409,130.957,106.669,-39.782,-191.477,-191.708,-137.782,-54.75,-191.708,-69.648,-109.586,0.0,102.802,120.727,98.18,38.555,0.0,8.454,0.0,0.0,0.0,2.239,95.721,95.277,134.27200000000002,137.421,115.72200000000001,-30.476,-98.54799999999999,-191.708,-191.708,-191.708,-191.708,-160.689,0.0,0.0,90.374,123.91799999999999,100.363,38.302,0.0,7.16,0.0,0.0,0.0,0.0,3.508,3.437,49.528999999999996,144.605,148.779,72.782,-42.358000000000004,-89.699,-177.828,-191.708,-191.708,-147.22899999999998,-30.594,56.147,118.59299999999999,120.355,96.583,34.988,-12.700999999999999,6.877999999999999,-6.495,-15.431,-15.503,-15.632,-10.612,-11.179,15.472000000000001,20.489,58.265,32.088,40.302,-18.557000000000002,-44.034,-4.495,0.0,10.863,57.096000000000004,97.148,80.172,87.959,75.999,27.84,0.0,6.777,0.0,0.0,0.0,0.0,0.0,0.0,18.427,25.883000000000003,0.0,-159.246,-191.708,-191.708,-191.708,-191.708,-130.467,0.0,0.0,0.0,32.228,69.753,58.623000000000005,41.586999999999996,0.0,8.299,0.0,0.0,28.436,94.065,100.06700000000001,99.971,144.295,152.968,119.07799999999999,-53.383,-191.708,-191.708,-191.708,-191.708,-191.708,-44.622,0.0,0.0,94.48700000000001,130.376,108.603,45.242,0.0,10.27,0.0,0.0,0.0,0.0,11.716,107.512,159.259,158.995,122.91,-34.576,-191.708,-191.708,-191.708,-191.708,-191.708,-63.428000000000004,0.0,0.0,98.32799999999999,118.613,99.06700000000001,38.205999999999996,0.0,10.95,0.0,0.0,0.0,0.0,0.0,0.0,60.125,156.317,191.708,15.427,160.628,-191.708,-191.708,-191.708,-191.708,-191.708,-98.00399999999999,0.0,99.537,125.76700000000001,100.81700000000001,41.958999999999996,0.0,0.0,0.0,0.0,0.0,0.0,22.975,103.73299999999999,151.935,158.606,143.936,0.106,-153.155,-191.708,-191.708,-191.708,-191.708,-136.558,0.0,0.0,92.21700000000001,115.68700000000001,94.38,35.726,0.0,0.0,0.0,0.0,0.0,0.0,22.489,115.738,161.016,163.519,143.07399999999998,5.525,-144.779,-191.708,-191.708,-191.708,-191.708,-144.934,0.0,0.0,89.02799999999999,104.008,83.62899999999999,23.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.425,125.581,134.046,110.75299999999999,-33.9,-156.075,-191.708,-191.708,-191.708,0.0,78.944,-87.85600000000001,0.0,83.684,69.439,57.72,8.771,0.0,0.0,0.0,9.16,92.448,91.906,97.848,97.124,124.905,133.645,82.72,-117.10799999999999,-191.708,-191.708,-191.708,-191.708,-172.605,0.0,0.0,0.0,36.556,57.766000000000005,47.556999999999995,30.093000000000004,0.0,0.0,0.0,0.0,76.718,95.885,95.88,102.031,102.09100000000001,140.291,87.617,-25.601,-147.469,-95.125,-113.04899999999999,-191.708,-109.105,-191.708,-97.21700000000001,0.0,111.912,123.07,114.713,92.492,31.096999999999998,0.0,0.0,0.0,0.0,0.0,0.0,104.353,113.00299999999999,148.77700000000002,89.113,-36.977,-170.338,-93.286,-191.708,-173.58700000000002,-175.748,-191.708,0.0,0.0,118.329,125.32799999999999,109.40700000000001,85.62799999999999,24.114,0.0,0.0,0.0,0.0,0.0,88.626,97.522,97.162,131.938,71.315,-57.05,-183.63,-191.708,-191.708,-191.708,-191.708,-49.033,0.0,0.0,106.805,117.509,106.385,85.76,25.226999999999997,0.0,0.0,0.0,0.0,1.0190000000000001,95.079,100.77799999999999,100.15899999999999,136.533,74.116,-59.133,-186.797,-191.708,-191.708,-191.708,-191.708,-43.783,0.0,0.0,105.56200000000001,115.62,105.566,83.93,24.171999999999997,0.0,0.0,0.0,0.0,0.0,63.54600000000001,111.71600000000001,111.59,146.394,81.273,-51.968999999999994,-175.96900000000002,-191.708,-191.708,-191.708,-191.708,-61.775,0.0,0.0,91.693,100.711,86.635,63.743,6.095,0.0,0.0,34.533,80.343,79.877,79.828,85.096,85.337,105.97,49.50899999999999,-109.93799999999999,-191.708,-191.708,-191.708,-191.708,-179.775,0.0,0.0,0.0,33.986999999999995,43.596000000000004,32.245,23.759,9.316,0.0,55.596000000000004,91.052,84.01,83.69,83.15700000000001,87.708,87.35799999999999,107.45100000000001,85.96700000000001,-56.485,-187.611,-191.708,-191.708,-164.175,-146.49,-68.531,-4.788,3.534,43.235,41.595,30.988000000000003,21.897,6.8229999999999995,0.0,0.0,0.0,12.207,85.368,85.42,90.686,90.096,121.90899999999999,77.059,88.64,-26.32,-175.34799999999998,-191.708,-152.309,-152.316,-191.708,0.0,0.0,100.184,100.389,92.40100000000001,70.08,11.935,-32.387,-11.220999999999998,-25.459,-32.358000000000004,-32.275,-32.236999999999995,-13.912,-13.841,19.998,14.985,46.114,46.276,-51.901,-45.318000000000005,-95.487,-172.678,0.0,0.0,106.801,123.67399999999999,110.824,97.844,76.79,18.649,-27.41,-7.194,-19.99,-28.038,-28.083000000000002,-28.076,-22.014,-22.416,13.829,-27.535,-141.81,17.155,-130.472,-104.96600000000001,-10.735,5.465,34.535,55.27,-49.896,118.115,115.08,108.491,87.56200000000001,28.345,-25.808000000000003,-5.934,-18.373,-25.386999999999997,-25.95,-25.962,-19.957,-20.471,18.997,25.601,66.42699999999999,6.0760000000000005,-98.471,-79.722,0.0,0.0,0.0,10.651,75.533,126.478,112.161,104.926,82.45100000000001,23.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.475,0.0,-19.045,-153.059,0.0,-191.708,-125.10799999999999,0.0,0.0,-94.359,116.383,129.124,115.04899999999999,101.594,81.071,23.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.532,0.0,-48.267,-185.403,-191.708,-191.708,-191.708,-191.708,-56.043,0.0,0.0,131.203,101.23700000000001,67.345,56.213,11.034,0.0,0.0,0.0,1.122,92.77600000000001,92.794,98.359,97.32700000000001,122.03200000000001,77.93,-75.283,-191.708,-191.708,-191.708,-191.708,-140.868,-73.561,0.0,0.0,60.793,57.39,49.426,39.569,18.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.314,0.0,34.902,24.506999999999998,9.025,-8.271,-81.623,-126.595,-120.227,0.0,95.414,128.097,114.304,104.92200000000001,79.435,17.798,0.0,0.0,0.0,0.0,0.0,0.0,56.901,107.06,143.707,101.73100000000001,-13.365,-138.049,-191.708,-191.708,-191.708,-191.708,-138.299,0.0,0.0,119.71799999999999,103.527,87.149,64.352,5.6579999999999995,0.0,0.0,0.0,29.535,84.744,84.45200000000001,88.637,87.085,119.89,74.623,-39.525999999999996,-168.078,-191.708,-191.708,-191.708,-191.708,-82.10900000000002,0.0,0.0,115.04899999999999,102.98100000000001,95.90899999999999,75.388,16.293,0.0,0.0,0.0,0.0,55.82899999999999,90.402,96.435,96.295,121.105,83.684,-64.774,-191.708,-191.708,-191.708,-191.708,-191.708,-33.23,0.0,0.0,61.559,57.778999999999996,50.172,40.781,20.778000000000002,0.0,0.0,0.0,50.382,93.126,92.59,111.73100000000001,111.883,149.464,109.12700000000001,-17.375,-160.362,-191.708,-191.708,-191.708,-191.708,-111.976,0.0,0.0,137.048,118.82799999999999,102.083,79.362,18.367,0.0,0.0,0.0,0.0,14.242,90.743,96.09700000000001,95.73299999999999,120.133,76.735,-57.16,-191.708,-191.708,-191.708,-191.708,-191.708,-40.845,0.0,0.0,118.881,89.99,52.261,38.729,0.0,0.0,0.0,46.756,84.431,83.735,83.119,87.229,85.95100000000001,109.132,69.156,-81.29100000000003,-191.708,-191.708,-191.708,-191.708,-191.708,-16.714000000000002,0.0,0.0,51.17,48.352,38.793,29.91,13.322000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7410000000000005,2.591,136.558,43.778999999999996,-134.35700000000003,-106.98899999999999,-169.551,0.0,0.0,21.389,65.51100000000001,120.78200000000001,108.057,100.26899999999999,78.786,17.492,-29.930999999999997,-10.202,-25.26,-33.298,-33.742,-33.967,-16.225,-16.277,19.15,-11.572000000000001,59.93,52.292,24.747,7.291,21.096999999999998,7.162999999999999,20.69,23.238000000000003,-40.77500000000001,124.103,110.758,97.771,76.749,17.866,-19.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.862,2.7060000000000004,0.0,-114.35600000000001,-191.708,-191.708,-191.708,-191.708,-175.357,0.0,0.0,125.742,112.47399999999999,105.39,84.999,23.023000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.664000000000001,58.008,56.016999999999996,-49.251999999999995,-191.708,-191.708,-159.351,3.641,5.957999999999999,-64.494,0.0,136.19299999999998,116.78,104.559,79.763,15.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.11600000000001,107.65,119.419,-17.273,-126.472,-191.708,-191.708,-188.81599999999997,-100.115,0.0,0.0,77.363,67.421,53.245,30.219,0.0,0.0,0.0,0.0,0.0,49.885,77.812,84.63600000000001,85.98100000000001,110.39200000000001,112.195,116.559,-156.487,-191.708,-191.708,-191.708,-191.708,56.471000000000004,-102.96700000000001,0.0,90.956,67.635,33.376999999999995,22.998,0.0,0.0,0.0,66.077,85.844,87.09899999999999,88.36,94.944,94.59100000000001,117.919,99.57,-32.755,-191.708,-191.708,-191.708,-191.708,-191.708,-65.249,0.0,0.0,40.541,36.834,28.059,18.664,1.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8569999999999998,128.439,119.56200000000001,94.603,-13.736,-130.783,-159.784,-141.934,-71.39399999999999,-6.881,0.0,109.061,96.47200000000001,88.34200000000001,65.711,3.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.78,131.842,40.975,4.853,-154.263,-191.708,-159.685,-177.017,-61.428000000000004,0.0,34.387,108.399,95.35799999999999,81.765,61.376000000000005,0.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.581,114.62799999999999,25.594,-94.92299999999999,-191.708,-0.6709999999999999,13.009,-123.807,-180.095,-60.023999999999994,0.0,95.04299999999999,81.163,71.203,45.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-98.031,48.835,6.216,-97.63799999999999,-191.708,0.0,70.67,78.72399999999999,84.98200000000001,73.689,64.232,40.504,0.0,0.0,0.0,0.0,0.0,0.0,71.817,95.491,94.917,128.691,124.675,20.976999999999997,-103.04899999999999,-191.708,-191.708,-191.708,-191.708,-186.66400000000002,0.0,0.0,87.23100000000001,77.819,64.545,41.213,0.0,0.0,0.0,0.0,3.83,81.285,80.81,85.565,85.18700000000001,107.795,109.561,-0.27399999999999997,-126.913,-191.708,-191.708,-191.708,-191.708,-23.936,0.0,28.791999999999998,90.15700000000001,66.66,32.467,22.135,0.0,0.0,0.0,0.0,0.0,46.568999999999996,82.265,87.075,86.833,113.441,113.38600000000001,71.411,-34.335,-160.869,-191.709,-191.708,-171.666,-131.14600000000002,-54.724,0.0,32.289,30.243000000000002,20.243,10.465,0.0,0.0,0.0,0.0,0.0,0.0,12.187999999999999,94.84200000000001,93.961,131.52100000000002,133.106,23.386999999999997,-113.383,28.881999999999998,-121.515,-101.104,-65.947,-191.708,-86.46,0.0,100.134,87.874,79.0,56.88,0.0,0.0,0.0,0.0,0.0,23.288,88.773,106.042,105.117,142.681,138.635,20.945,-123.15,-191.708,-191.708,-191.708,-191.708,-166.563,0.0,0.0,110.01,97.352,84.029,63.695,3.3310000000000004,0.0,0.0,0.0,0.0,0.0,79.545,100.28,99.944,141.122,144.03799999999998,26.025,-114.23299999999999,-191.708,-191.708,-171.227,-157.626,-191.708,-38.335,0.0,116.66,100.794,92.044,68.95100000000001,5.466,-43.405,-23.651999999999997,-37.118,-44.758,-45.44,-46.062,-41.005,-35.888000000000005,0.0,0.0,0.0,0.0,-82.169,-27.756999999999998,74.319,17.750999999999998,63.198,55.376000000000005,61.095,115.45200000000001,100.796,92.973,71.259,7.854,-42.216,-22.913,-36.091,-42.956,-43.468,-43.56399999999999,-24.864,-24.875,15.339,13.512,61.065,68.498,-14.704,-50.254,40.041,15.98,-47.585,-5.1739999999999995,46.023999999999994,119.632,103.81200000000001,89.587,68.209,5.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-142.181,-191.708,-191.708,-191.708,-191.708,-147.531,0.0,0.0,115.17399999999999,85.559,50.817,40.282,0.0,0.0,0.0,0.0,44.175,89.91,89.39200000000001,94.811,94.304,120.573,124.374,-23.816999999999997,-191.708,-191.708,-191.708,-191.708,-191.708,-74.187,0.0,0.0,54.181000000000004,48.29,39.446999999999996,28.294,7.274,0.0,0.0,0.0,88.351,91.23700000000001,90.781,96.17200000000001,95.815,134.197,136.79399999999998,38.54,-110.772,-191.708,-191.708,-191.708,-191.708,-178.94099999999997,0.0,0.0,109.89,97.346,90.012,69.17399999999999,6.51,0.0,0.0,0.0,0.0,0.0,17.885,111.057,111.633,152.55,150.09,33.224000000000004,-108.854,-191.708,-191.708,-191.708,-191.708,-180.859,0.0,0.0,114.59200000000001,98.32700000000001,83.833,63.066,2.471,0.0,0.0,0.0,0.0,0.0,55.091,99.98299999999999,97.323,133.52100000000002,132.667,47.271,-81.055,-191.708,-191.708,-191.708,-191.708,-92.57600000000001,-92.461,0.0,77.669,76.362,66.238,44.339,0.0,0.0,0.0,16.167,79.77600000000001,77.756,75.93,79.128,77.373,113.54899999999999,111.229,44.581,-87.684,-191.708,-191.708,-191.708,-191.708,-191.708,0.0,0.0,71.55,72.796,64.7,41.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.389000000000001,0.0,0.0,0.0,0.0,0.0,64.51899999999999,67.337,52.699,29.659000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.336999999999996,86.613,66.119,32.064,23.069000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.7,121.954,-25.729,-191.708,-191.708,-191.708,-191.708,-191.708,-72.275,0.0,0.0,3.2310000000000003,32.988,23.545,14.575,0.0,0.0,56.341,95.681,88.007,86.853,86.066,90.779,89.848,115.64200000000001,115.83,49.983999999999995,-143.58700000000002,-191.708,-191.708,-191.708,-191.708,-146.125,0.0,0.0,36.573,37.31,27.375,15.798,-3.2310000000000003,-48.788000000000004,-27.628,-40.468,-10.155,0.0,0.0,0.0,0.0,8.09,1.992,38.034,76.217,-75.17699999999999,0.0,-63.192,0.0,0.0,0.0,7.037000000000001,81.696,74.352,59.184,35.435,-18.695999999999998,-58.35,-35.75,-4.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.867,3.003,-11.145999999999999,0.0,-34.69,-73.98,0.0,0.0,72.676,88.458,81.08,74.814,55.016999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.886,0.0,13.253,0.0,0.0,0.0,0.0,0.0,92.28200000000001,96.471,88.089,80.18,57.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.117,5.934,12.074000000000002,0.0,-17.829,-80.812,-191.708,-191.708,-191.708,-109.49799999999999,0.0,69.313,89.47399999999999,76.092,55.593999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-58.083999999999996,-191.708,-191.708,0.0,-2.474,-11.924000000000001,24.433000000000003,16.463,93.897,75.176,40.861999999999995,29.589000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.562,0.0,0.9590000000000001,0.0,0.0,0.0,0.0,0.0,0.0,33.98,38.933,30.129,88.45700000000001,138.965,91.479,112.103]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
