new object=loadshape.634a_data_center_shape npts=8760 interval=1 useactual=yes mult=[38.75033333,40.77533333,41.39233333,41.63933333,44.28733333,43.979,56.34933333,57.20066667,66.98266667,60.36066667,74.88233333,82.516,91.09200000000001,91.171,89.21133333,87.90033333,87.32866667,76.733,76.78866667,72.11733333,67.32133333,59.303000000000004,38.05366667,47.79033333,39.54133333,35.994,34.82533333,34.137,35.96566667,35.64,52.33666667,50.23733333,78.255,92.83466667,90.70200000000001,101.3136667,96.822,96.68566667,95.62266667,94.68333333,94.546,96.82333333,93.94,89.15333333,77.76266667,53.306999999999995,33.44066667,43.99266667,34.577,32.15933333,32.001,31.875,38.86133333,38.64966667,55.60566667,50.76033333,76.18666667,89.791,87.413,98.09766667,93.20766667,92.54733333,91.14266667,90.29799999999999,90.637,92.434,89.93733333,83.266,73.30866667,49.468999999999994,30.511,41.43933333,32.34333333,29.96333333,30.36533333,30.788,33.37833333,33.71133333,51.40366667,49.51266667,78.39166667,93.885,92.2,103.5876667,100.912,101.9576667,101.6886667,101.19,101.478,104.2336667,101.5633333,98.58733333,89.37433333,63.04566667,42.46033333,52.34166667,45.92733333,42.78333333,42.81399999999999,42.82899999999999,45.46733333,45.48533333,63.626999999999995,64.71866667,93.98700000000001,111.41166670000001,111.53333329999998,116.56299999999999,114.704,116.296,114.3633333,112.55733329999998,112.81533329999999,114.26733329999999,109.565,106.28433329999999,96.85600000000001,67.405,44.677,53.77133333,47.67100000000001,44.59366667,44.24566667,44.08033333,53.07033333,53.09533333,72.31766667,70.795,96.60833333,114.48166670000002,114.41166670000001,120.991,121.585,122.54333329999999,119.40799999999999,117.05533329999999,115.37700000000001,116.186,111.26566670000001,104.96733329999999,96.06633333,63.71933333,42.03,51.281000000000006,43.42366667,40.39333333,40.33133333,40.29433333,42.70566667,42.53066667,54.84233333,54.90633333,77.718,90.17266667,102.3833333,110.84366670000001,107.54033329999999,107.54466670000001,105.98899999999999,105.59233329999999,105.91633329999999,107.74466670000001,97.75733333,82.12100000000001,77.43333333,57.02,41.73233333,51.31866667,44.35166667,41.089,41.04433333,41.129,43.74066667,43.58933333,55.68033333,55.70766667,67.58766667,62.86633333,78.97533333,87.04533333,97.24933333,97.78299999999999,95.75299999999999,94.82,94.04466667,82.66766667,81.51833333,76.23633333,70.50766667,61.81866667,39.83933333,48.75899999999999,39.86766667,34.745,32.81,31.72566667,33.562,33.49,51.52666667,50.28733333,80.36966667,98.95266667,100.7056667,112.97433329999998,112.10799999999999,114.50233329999999,115.08666670000001,112.95833329999999,110.30966670000001,111.26666670000002,106.58633329999999,102.2333333,92.29133333,64.46566667,43.23733333,52.91333333,46.82633333,43.59966667,43.434,43.52933333,52.42233333,52.242,70.61233333,68.801,94.44566667,111.99266670000002,111.91266670000002,117.26233329999998,114.58966670000001,116.41933329999999,114.44166670000001,111.71666670000002,111.10600000000001,112.77466670000001,107.962,101.726,92.28566667,63.668,43.41966667,52.76166667,46.14633333,42.29633333,41.911,41.59266667,43.72866667,43.41366667,61.11133333,61.19,88.96733333,104.0513333,102.9986667,110.60799999999999,109.17266670000001,112.16666670000001,113.009,113.06366670000001,111.79666670000002,113.09733329999999,108.779,104.1536667,92.41633333,63.27866667,42.07533333,51.49166667,44.41833333,41.10766667,40.79,40.46566667,42.615,42.13733333,59.05166667,56.85333333,82.68033333,95.58933333,92.01133333,100.2536667,94.336,94.10333333,92.93066667,92.459,92.541,94.694,91.26899999999999,86.21,75.395,51.87566667,32.46633333,42.308,31.404,28.299,27.965999999999998,27.95666667,35.193000000000005,35.012,52.92633333,48.173,74.47833333,89.26033333,88.37266667,100.2696667,96.84533333,98.06066667,99.04566667,99.98666667,100.37,101.819,100.8716667,95.375,85.85933333,59.98833333,41.91366667,52.23333333,44.98833333,41.92533333,41.93966667,41.99,44.56166667,44.23233333,56.79,58.09533333,80.999,95.20266667,109.01666670000002,116.54233329999998,115.27333329999999,116.28833329999999,114.985,112.68366670000002,110.676,111.318,102.2723333,86.65166667,81.58033333,59.46366667,43.503,52.92566667,46.82966667,43.43466667,43.299,43.15133333,45.38233333,44.94333333,57.21966667,58.037,69.903,65.18866667,81.36333333,88.85933333,99.04533333,100.7983333,99.07799999999999,98.01333333,97.235,84.09100000000001,84.25366667,79.396,74.414,65.63433333,43.28766667,52.24933333,46.00633333,42.27033333,41.76566667,41.44533333,43.483000000000004,43.08233333,55.30766667,55.93666667,67.65366667,62.47466667,79.619,87.89,98.84833333,102.008,99.34666667,97.90466667,97.235,84.62366667,85.29966667,81.58633333,75.94233333,65.97733333,42.77133333,51.51066667,45.531000000000006,42.14133333,42.03633333,41.70533333,49.707,49.446999999999996,66.832,63.51933333,88.59899999999999,105.41033329999999,106.13433329999998,115.28933329999998,114.03733329999999,116.9853333,113.72433329999998,111.67299999999999,110.52733329999998,110.67966670000001,107.46733329999999,101.2496667,91.38233333,63.431000000000004,43.56833333,53.10866667,46.92966667,43.32366667,42.35833333,41.57233333,43.678999999999995,43.34066667,61.001000000000005,60.59266667,90.73233333,109.39299999999999,109.3896667,115.37166670000002,113.12666670000002,114.66133329999998,112.486,111.538,111.33233329999999,111.32799999999999,107.84100000000001,103.9296667,93.69266667,65.16333333,43.64466667,53.20133333,46.865,43.03666667,43.03633333,42.98566667,45.45966667,45.303999999999995,63.66766667,64.24033333,93.14,110.43066670000002,110.75133329999998,117.71766670000001,117.41733329999998,118.57833329999998,116.1013333,114.17533329999999,113.77,113.56366670000001,109.78766670000002,106.25533329999999,96.68,67.17166667,44.23933333,53.453,47.13333333,43.629,43.25166667,42.941,51.503,51.245,69.36033333,67.46833333,93.04700000000001,110.95666670000001,111.677,117.637,117.60233329999998,119.59033329999998,117.21933329999999,115.86866670000002,115.09866670000001,114.06366670000001,110.484,104.0156667,94.11399999999999,66.061,44.57833333,53.81233333,46.97166667,43.54466667,43.35,43.26633333,45.97266667,45.74633333,58.98766667,59.58033333,83.35433333,97.75566667,111.04666670000002,117.42666670000001,114.695,114.23666670000001,112.109,109.85566670000001,109.06299999999999,110.118,101.1166667,86.066,81.74933333,59.99566667,43.78466667,52.92100000000001,46.96533333,43.41866667,43.27433333,43.25,45.968,45.93,59.25466667,60.41833333,71.35,65.81133333,81.655,89.05433333,99.49966667,100.6713333,98.84299999999999,97.637,96.86733333,84.12200000000001,84.91333333,81.58066667,76.691,67.40666667,43.97333333,53.01366667,47.75366667,44.494,44.292,44.273,46.82666667,46.52566667,65.57933333,66.967,96.80166667,114.556,114.38600000000001,120.85033329999999,119.97133329999998,121.48966670000001,118.75633329999998,117.1396667,116.565,115.635,110.97833329999999,107.117,97.10466667,68.41766667,44.501000000000005,53.70533333,47.60266667,43.934,43.16633333,42.98333333,51.79666667,51.496,69.35,67.52,94.23366667,112.76299999999999,112.62299999999999,119.18,117.69266670000002,120.94133329999998,117.74666670000002,114.835,114.00133329999998,114.56133329999999,110.47466670000001,103.9293333,94.01266667,66.01233333,44.43266667,53.67533333,47.56533333,44.34733333,44.208,44.163999999999994,46.876000000000005,46.24966667,64.69333333,65.32166667,95.381,112.75366670000001,111.44733329999998,119.012,118.16266670000002,119.68766670000001,117.25766670000002,115.3836667,114.18733329999999,113.305,109.17966670000001,104.86200000000001,94.40966667,66.05833333,43.50666667,53.123000000000005,47.00566667,43.44033333,43.19933333,42.85,45.10033333,44.76733333,62.89333333,63.243,93.91366667,111.89533329999999,111.18333329999999,118.95966670000001,118.50333329999998,120.56666670000001,117.31200000000001,115.08033329999999,114.353,114.08666670000001,110.39633329999998,107.17299999999999,97.15733333,68.21066667,44.501000000000005,53.69933333,47.75,44.51733333,44.04466667,43.88566667,53.10033333,53.27,72.81133333,71.37066667,95.75266667,112.19566670000002,110.54966670000002,116.65899999999999,116.72166670000001,120.39766670000002,118.30433329999998,115.33866670000002,114.03033329999998,113.56533329999999,109.26700000000001,102.5883333,92.38333333,63.766999999999996,43.556999999999995,52.83633333,45.73066667,42.53166667,42.75066667,42.75066667,45.42666667,45.269,58.29766667,59.26233333,80.84100000000001,93.71466667,107.02133329999998,115.37,113.04233329999998,116.306,114.45733329999999,111.52,108.58433329999998,106.30533329999999,96.09033333,78.249,73.096,53.53833333,38.51266667,48.875,40.725,37.414,36.92133333,36.133,38.07733333,37.91166667,49.207,47.232,57.95166667,50.205,66.43733333,76.68666667,84.85366667,85.709,85.11066667,84.167,83.92433333,72.79533333,75.05466667,70.34899999999999,65.42833333,58.045,37.56266667,47.559,40.031,37.373000000000005,37.428000000000004,37.43033333,39.46,39.07566667,55.92966667,54.07466667,82.47366667,98.949,98.50266667,108.32666670000002,105.20166670000002,105.67533329999999,103.8703333,102.064,101.2233333,101.8286667,99.16033333,95.05333333,83.54866667,58.10533333,37.59433333,47.25266667,37.83633333,34.387,33.79866667,33.38133333,40.31,39.93966667,57.21533333,53.43166667,80.319,97.24966667,96.61,106.265,101.2176667,100.1316667,98.86366667,98.19433333,97.795,97.64666667,95.42133333,89.2,79.19466667,55.19533333,37.47766667,48.42833333,40.79866667,37.95766667,37.846,37.84333333,40.32766667,40.38633333,57.687,56.574,86.10933333,104.4966667,104.2253333,111.47066670000001,108.47666670000001,109.14966670000001,106.69566670000002,106.19266670000002,106.18333329999999,106.91,104.19633329999999,100.4886667,90.25466667,62.98933333,41.86600000000001,51.62666667,44.255,40.90766667,40.756,40.805,43.18533333,42.48,59.52666667,58.81666667,88.36733333,106.146,106.596,114.178,111.18433329999999,112.007,110.42266670000001,109.35566670000001,109.19,109.12666670000002,107.7586667,104.04,93.24633333,63.89566667,42.74100000000001,52.494,46.09366667,42.91266667,43.22,43.38366667,52.47033333,52.58166667,71.38133333,69.24433333,93.71033333,110.57233329999998,110.07333329999999,116.17866670000001,115.30799999999999,117.37100000000001,115.338,113.2323333,112.50399999999999,111.27033329999999,108.398,101.7373333,91.34100000000001,62.692,42.907,52.32533333,45.13666667,41.831,41.788999999999994,41.773999999999994,44.21833333,43.92833333,56.03466667,56.29366667,78.46066667,90.65966667,102.3046667,109.58733329999998,106.93966670000002,108.307,107.12166670000002,105.67966670000001,105.338,105.054,97.62100000000001,81.491,75.934,55.36666667,40.48466667,50.422,42.85266667,39.809,39.749,39.58233333,42.03666667,42.12466667,54.66333333,55.568999999999996,67.093,60.771,75.509,83.71600000000001,92.06566667,91.249,89.25866667,87.44666667,86.82133333,73.62533333,77.268,72.87433333,67.98666667,60.58066667,39.55733333,49.57266667,42.80966667,39.88666667,39.954,40.214,43.09766667,42.93433333,60.83333333,60.47333333,88.92233333,105.021,103.68,111.80566670000002,108.20133329999999,108.62166670000002,106.96566670000001,106.255,106.0983333,106.04633329999999,105.13233329999998,101.84,92.22766667,64.46866667,43.29566667,53.044,46.63166667,43.28033333,43.42833333,43.475,52.46533333,52.68333333,71.46,69.65100000000001,95.04799999999999,112.06700000000001,111.991,118.2443333,119.17,121.55799999999999,118.92266670000001,117.04466670000001,116.389,114.616,111.30466670000001,104.6033333,94.84133333,65.22233333,43.78,53.06333333,46.95233333,43.57,43.276,43.22966667,45.818000000000005,45.23033333,62.641999999999996,62.75066667,90.99933333,106.00533329999999,103.4713333,109.82233329999998,105.62433329999999,105.61266670000002,104.12299999999999,102.384,102.301,101.4336667,99.50866667,94.61200000000001,83.713,58.56766667,38.22033333,48.163000000000004,39.991,36.975,36.806999999999995,36.62866667,38.76566667,38.27166667,55.20666667,53.35633333,81.91033333,97.48966667,94.86166667,103.9923333,99.535,99.62566667,98.67666667,97.87,97.94933333,97.49700000000001,96.51100000000001,91.74333333,80.304,55.70866667,36.13466667,46.81100000000001,38.102,34.851,34.426,34.13733333,40.99766667,40.724000000000004,57.99766667,53.77533333,79.128,94.19466667,91.51,101.4896667,96.86533333,96.13933333,94.69066667,93.48933333,93.40133333,92.34966667,91.45266667,83.891,73.25266667,50.01833333,32.23566667,43.41,33.731,31.60233333,32.24433333,32.621,34.42766667,33.82366667,45.84566667,43.90733333,66.94266667,78.493,91.611,101.3443333,95.73133333,95.62366667,94.74266667,93.45466667,93.818,93.98833333,87.833,71.21433333,67.35933333,49.161,34.969,45.69766667,37.415,34.98066667,34.61166667,34.24733333,35.58033333,34.476,45.843999999999994,43.35166667,54.55433333,47.597,64.13033333,75.27766667,84.44166667,85.55666667,84.603,83.59,83.87233333,71.82666667,75.23633333,70.858,66.65833333,59.72066667,39.00933333,48.84666667,41.63333333,38.367,38.03766667,37.74666667,39.28033333,37.416,53.33533333,51.586000000000006,81.28533333,99.29366667,99.46133333,110.34366670000001,107.27133329999998,106.93,105.21633329999999,104.06,103.883,103.264,102.0633333,98.01866667,87.99700000000001,61.582,40.84933333,50.91666667,43.913999999999994,40.95933333,41.00766667,40.84333333,48.773999999999994,47.868,65.595,63.05,89.97766667,107.324,105.81466670000002,112.70700000000001,109.40233329999998,110.10166670000001,107.7413333,106.55833329999999,106.633,105.98866670000001,104.196,98.29133333,88.63433333,62.06100000000001,42.69433333,52.56366667,45.78133333,42.23166667,42.24,42.12,44.409,43.80166667,61.53166667,62.282,92.88466667,110.411,109.53466670000002,115.41366670000001,112.40866670000001,113.859,112.09700000000001,111.45566670000001,110.992,109.33200000000001,107.32666670000002,103.512,93.22,65.00766667,43.06133333,52.47966667,45.766999999999996,42.195,42.08466667,41.90666667,44.13633333,43.856,61.61933333,61.63166667,90.985,108.70833329999999,108.60366670000002,115.28666670000001,113.32633329999999,114.23866670000001,111.92333329999998,111.18733329999999,109.99633329999999,108.69533329999999,106.899,102.4146667,92.06266667,64.80733333,43.44,53.06433333,46.79433333,43.423,43.48233333,43.48433333,52.458,52.46333333,70.04133333,69.51333333,94.524,111.28533329999999,110.57533329999998,116.47366670000001,113.66966670000001,115.23966670000001,111.53533329999999,109.80533329999999,109.81033329999998,109.455,107.68733329999999,101.152,91.22433333,63.96933333,43.68166667,53.26433333,46.40633333,42.888999999999996,43.10666667,43.08966667,45.717,45.57433333,57.339,59.806999999999995,83.28666667,97.81166667,111.589,118.76,117.5953333,120.8896667,118.38566670000002,115.08933329999999,114.87,113.85466670000001,104.48899999999999,88.40333333,83.56766667,61.345,43.855,53.15766667,47.29666667,44.103,43.84866667,43.848,46.60266667,46.43266667,58.981,62.14966667,73.12266667,67.57166667,83.39633333,90.60666667,100.959,102.3133333,102.238,100.94033329999999,99.24933333,85.65466667,87.69933333,83.58133333,78.703,69.54666667,44.455,53.46766667,47.49133333,44.471000000000004,44.00066667,43.98333333,46.65333333,46.35433333,58.915,61.946000000000005,72.92699999999999,67.41733333,83.03866667,89.56933333,100.2353333,102.5283333,100.6493333,99.52733333,98.287,84.36399999999999,86.58,83.46066667,78.47433333,69.28566667,44.35166667,53.42433333,48.31933333,45.18899999999999,44.65766667,44.52166667,53.652,53.61266667,72.27,72.16366667,97.329,114.54133329999999,114.30866670000002,120.304,118.68766670000001,121.20366670000001,119.67666670000001,117.70366670000001,117.37366670000002,115.85066670000002,112.49700000000001,106.10799999999999,96.26866667,67.96866667,45.15333333,54.02033333,48.25166667,45.35633333,44.765,44.625,47.31033333,47.06333333,65.49733333,68.38566667,97.98333333,115.02733329999998,114.941,122.77533329999999,121.61166670000001,124.25233329999999,121.75299999999999,120.25966670000001,118.712,116.19666670000001,112.65366670000002,108.58966670000001,98.399,69.40433333,44.64766667,53.88933333,48.18966667,45.18033333,44.81033333,44.78866667,47.559,47.37066667,66.439,68.95466667,98.49966667,116.82799999999999,118.311,125.479,123.95933329999998,124.835,121.428,119.73200000000001,118.47566670000002,116.416,112.78200000000001,109.21533329999998,99.15700000000001,69.586,44.544,53.69266667,47.667,44.387,44.25033333,44.53833333,53.82533333,53.78833333,72.57,72.521,97.91733333,114.44866670000002,114.78233329999999,123.3543333,122.64366670000001,122.95333329999998,120.7233333,119.24166670000001,118.38799999999999,116.765,111.439,105.64299999999999,96.242,67.78366667,44.67666667,53.87066667,47.24833333,44.24933333,43.82933333,43.858000000000004,46.729,46.59,60.27766667,62.97466667,86.45433333,101.2096667,115.86,124.6456667,125.037,127.41333329999999,121.25066670000001,115.304,111.72133329999998,108.82733329999999,98.51266667,81.85,74.74233333,53.09566667,37.56466667,46.86,38.032,34.78233333,34.567,34.52366667,36.46233333,35.86966667,46.20366667,45.875,57.17566667,48.54333333,63.59866667,74.02066667,81.851,82.60233333,81.23366667,80.14,81.97733333,69.34266667,71.00666667,67.25933333,63.32733333,56.81100000000001,36.648,46.87533333,39.15533333,36.16066667,36.16166667,36.16566667,38.47,38.35233333,54.318999999999996,55.45266667,87.169,105.8483333,104.837,112.19933329999999,109.85866670000001,110.935,109.11966670000001,109.08566670000002,108.96700000000001,108.78233329999999,106.43566670000001,104.7816667,95.49166667,67.041,44.33733333,53.82166667,47.94233333,44.582,44.31666667,44.14666667,52.872,52.89466667,70.90866667,71.08933333,97.22066667,114.79333329999999,114.823,121.31266670000001,120.334,121.95466670000002,119.083,118.18733329999999,117.27266670000002,115.96866670000001,110.47166670000001,103.3443333,92.03666667,63.67566667,42.82899999999999,52.178999999999995,45.11766667,41.18766667,40.44166667,39.70366667,41.33166667,40.435,55.73133333,56.213,86.25766667,103.4963333,102.6633333,111.4793333,107.884,107.40933329999999,106.20433329999999,106.52566670000002,105.82033329999999,104.1446667,100.896,98.58066667,87.64233333,61.05233333,40.18666667,50.54666667,42.82933333,39.01533333,38.895,38.99033333,41.32433333,41.31233333,57.79333333,58.68133333,89.56533333,107.51033329999999,105.36566670000002,112.22200000000001,109.25433329999998,110.79133329999999,108.71966670000002,106.16933329999999,105.63466670000001,104.6896667,102.53266670000001,100.9306667,91.23533333,63.869,42.516999999999996,52.27633333,45.61133333,42.04333333,41.765,41.43233333,50.40633333,50.95233333,68.462,67.805,93.99166667,111.35233329999998,110.69933329999999,117.97166670000001,117.16966670000001,118.73366670000001,116.65,115.49866670000002,114.54466670000001,113.581,109.82866670000001,104.65899999999999,95.06133333,66.925,44.73466667,53.89666667,47.297,44.17133333,43.699,43.593,46.30466667,46.11633333,58.519,61.85466667,85.39133333,99.949,115.037,123.728,122.38733329999998,125.28200000000001,124.156,121.681,119.63433329999998,117.53733329999999,104.84233329999999,90.00933333,85.10066667,62.90233333,44.23,53.27166667,47.31533333,44.26833333,43.818000000000005,43.926,46.79033333,46.498999999999995,59.15933333,63.00666667,73.806,68.08566667,84.444,92.40733333,104.8023333,107.24600000000001,105.33533329999999,102.6186667,101.98700000000001,86.71133333,86.12833333,83.45066667,78.65899999999999,68.97066667,44.27233333,53.11933333,47.693999999999996,44.76433333,44.598,44.46566667,47.24133333,47.17166667,64.26333333,68.46833333,97.54866667,114.53233329999999,114.08166670000001,118.52333329999999,116.35799999999999,117.57133329999999,115.38433329999998,114.72533329999999,114.551,111.995,108.11833329999999,105.95233329999999,96.13333333,67.00266667,44.155,53.29766667,47.00366667,43.687,43.38966667,43.25166667,51.97566667,51.70666667,67.38233333,68.19066667,93.17433333,109.76733329999999,109.12066670000002,115.01866670000001,113.30833329999999,114.96633329999999,113.26700000000001,111.8896667,111.43266670000001,110.70633329999998,107.72133329999998,102.8833333,93.31033333,65.29333333,44.09533333,53.35666667,47.201,43.71866667,43.50933333,43.403999999999996,46.05333333,45.824,61.61233333,65.07300000000001,94.46166667,111.41666670000001,110.095,116.04633329999999,113.71666670000002,116.03666670000001,114.2586667,113.30933329999999,112.8836667,111.165,107.55333329999999,105.30266670000002,95.37033333,66.96866667,43.733999999999995,53.28466667,47.215,43.72766667,43.718999999999994,43.95066667,46.81766667,46.66833333,63.397,67.01033333,96.417,113.95233329999999,113.57566670000001,119.60866670000001,118.98266670000001,121.88933329999999,121.381,120.48366670000001,119.8,117.45866670000001,111.90033329999999,109.338,99.56566667,70.16566667,44.993,54.00833333,48.18533333,45.45533333,44.93899999999999,44.82633333,53.99366667,53.985,71.94,73.55966667,98.603,114.65799999999999,112.10866670000001,113.94466670000001,109.19033329999999,109.99866670000002,107.58166670000001,104.5503333,102.5836667,100.0036667,97.19,91.99533333,81.153,56.565,38.243,48.775,40.43166667,37.12766667,36.522,36.01233333,37.96,37.503,46.532,47.598,70.23,81.30166667,93.66933333,104.6623333,101.68,102.759,102.7256667,102.9176667,103.6856667,104.0963333,96.03466667,81.975,75.97766667,55.867,40.30233333,50.38866667,43.85066667,40.32066667,40.11166667,42.58633333,42.336999999999996,54.34366667,56.214,65.33766667,59.949,75.21633333,84.08233333,93.68833333,94.46933333,93.601,92.18366667,92.35266667,80.36233333,77.61166667,77.19166667,73.63600000000001,65.486,42.82899999999999,52.361000000000004,46.222,43.61600000000001,43.60133333,43.52733333,46.21233333,46.08,65.00066667,68.76633333,95.664,113.796,112.634,120.32866670000001,122.83200000000001,125.17533329999999,124.06133329999999,123.65966670000002,124.43266670000001,122.87899999999999,114.288,112.72533329999999,102.06266670000001,74.21766667,45.54966667,54.44033333,48.57566667,45.79533333,45.21533333,45.19333333,54.41566667,54.20666667,75.46266667,76.566,99.14533333,116.314,117.78,123.71266670000001,117.29633329999999,115.603,114.19733329999998,113.089,112.98466670000002,110.855,101.26700000000001,95.86566667,82.87333333,56.836000000000006,35.959,45.61066667,37.09866667,33.97866667,33.59933333,33.39333333,35.43333333,35.21633333,52.43833333,52.74133333,77.99166667,91.20233333,87.47833333,97.57533333,92.109,92.11333333,91.94166667,91.39633333,91.90366667,92.175,87.40366667,86.24566667,76.28733333,51.87533333,31.77833333,42.59066667,33.05133333,30.09633333,29.81266667,29.8,32.04233333,31.90866667,49.58533333,50.04366667,75.814,89.62299999999999,86.76433333,96.76233333,91.32133333,92.16066667,91.69766667,91.06966667,92.12766667,92.76799999999999,87.603,86.774,77.24133333,52.72333333,32.433,43.41933333,34.87033333,33.01866667,33.58666667,33.68,41.32166667,40.732,58.18066667,56.43933333,79.007,93.54933333,92.42533333,104.2513333,102.33,103.26700000000001,102.4123333,101.5636667,101.459,101.053,95.40533333,92.81433333,83.61866667,58.14133333,39.22533333,49.77133333,42.77966667,39.229,39.650999999999996,40.00366667,42.66,42.66166667,55.247,57.90466667,78.53133333,92.413,105.594,113.6306667,111.37299999999999,112.66633329999999,110.93566670000001,110.70166670000002,112.31200000000001,113.19233329999999,99.413,88.03533333,84.19200000000001,61.367,44.12566667,53.25066667,47.46566667,44.438,44.08133333,44.06466667,46.98,46.906000000000006,61.381,65.70633333,71.11566667,63.40266667,76.76066667,82.42566667,89.83966667,88.465,85.94366667,84.15233333,84.345,72.29833333,70.94533333,69.209,65.405,58.36133333,37.87266667,47.813,39.102,36.674,35.5,34.835,36.575,36.109,52.743,51.828,78.92,93.65666667,90.93133333,100.88799999999999,95.64066667,95.74700000000001,94.97,94.03200000000001,93.71833333,94.181,89.71266667,89.91566667,80.50733333,55.788000000000004,35.79733333,45.87066667,36.93466667,33.90833333,33.665,33.69066667,41.50833333,41.60666667,58.60833333,55.44066667,79.477,95.62266667,94.68533333,104.97,101.0663333,101.3806667,100.926,101.0703333,102.084,102.5486667,96.884,94.78933333,85.14466667,58.77833333,40.187,50.13266667,42.50666667,38.97833333,38.84366667,38.73833333,40.72833333,40.45666667,57.61933333,57.68033333,84.48766667,100.9713333,100.37200000000001,110.31366670000001,107.91433329999998,107.84466670000002,106.30833329999999,106.22166670000001,106.81066670000001,106.29966670000002,99.59333333,99.755,90.29566667,63.55666667,42.453,52.493,46.00666667,42.39,42.26933333,42.33266667,44.957,44.832,63.316,64.51899999999999,91.68700000000001,107.60266670000001,106.51133329999999,114.10666670000002,111.265,112.96600000000001,110.95766670000002,111.69066670000001,111.34299999999999,109.81366670000001,102.4743333,103.5963333,94.947,67.242,43.978,53.486000000000004,47.33166667,43.67433333,43.657,43.662,52.486999999999995,52.35733333,71.57300000000001,70.577,94.45666667,110.92766670000002,109.88266670000002,117.116,116.74,118.95533329999999,116.691,114.425,114.113,113.42166670000002,105.44966670000001,102.8606667,94.334,66.18833333,44.23266667,53.57899999999999,47.41233333,43.18633333,42.995,42.96766667,45.51633333,45.25166667,58.43366667,60.49633333,82.45200000000001,96.76666667,110.26533329999998,117.14299999999999,116.2443333,118.95100000000001,117.47066670000001,117.45299999999999,116.9943333,115.9823333,100.3626667,86.7,84.04566667,62.547,43.938,53.159,47.293,44.16733333,43.70066667,43.593999999999994,46.30533333,45.95133333,59.284,62.02166667,71.71166667,66.031,82.066,89.14566667,100.0823333,103.4733333,103.171,102.3893333,100.0096667,85.16233333,81.751,80.83633333,78.62066667,69.43733333,44.13133333,52.93233333,46.986000000000004,44.577,44.11166667,44.08333333,46.41166667,45.945,64.06266667,66.102,93.348,111.42233329999999,112.13799999999999,119.71133329999999,119.00733329999998,123.19133329999998,121.697,121.00733329999998,121.55733329999998,120.42333329999998,111.17433329999999,109.40733329999999,100.3573333,72.87233333,45.26,54.18133333,48.12766667,44.99866667,44.378,44.26966667,53.368,52.95833333,71.937,70.68233333,95.03166667,112.791,113.229,119.678,119.279,121.45200000000001,119.40433329999999,117.781,117.25366670000001,116.93166670000001,108.59700000000001,103.8703333,96.33566667,69.28233333,44.91766667,53.86633333,47.857,44.608999999999995,44.108000000000004,43.94266667,46.62433333,46.41333333,65.48433333,67.37833333,95.574,112.31433329999999,112.12700000000001,118.66333329999999,116.617,118.56200000000001,118.384,117.6426667,117.13933329999999,116.14933329999998,108.09966670000001,106.413,98.609,70.42433333,44.80066667,53.87933333,47.893,44.65333333,44.18433333,44.06333333,46.73933333,46.53,66.03633333,68.172,95.835,112.62266670000001,111.76700000000001,118.91333329999999,118.04066670000002,120.37066670000002,118.926,117.54666670000002,117.166,115.443,107.7353333,105.66033329999999,97.89,70.28866667,44.641999999999996,53.82466667,47.80166667,44.431999999999995,43.972,43.87933333,53.008,52.787,72.22733333,71.472,95.287,111.92466670000002,110.98200000000001,117.05033329999999,115.23100000000001,117.7736667,115.03333329999998,113.09633329999998,114.24600000000001,113.1073333,105.02033329999999,101.0303333,93.458,66.115,43.94366667,53.45433333,47.39333333,43.07966667,42.949,42.82533333,45.40366667,45.16166667,58.35666667,60.48266667,83.37633333,98.66166667,113.896,123.66799999999999,124.67066670000001,128.852,128.988,128.27133329999998,128.8266667,127.78066670000001,111.01133329999999,95.41766667,91.30666667,69.57333333,45.13866667,54.13533333,48.49266667,45.60333333,44.78266667,44.75066667,47.58133333,47.42733333,64.91733333,66.26866667,75.266,70.031,85.72033333,93.075,107.411,110.55966670000001,109.55466670000001,107.95033329999998,107.15433329999999,94.90433333,90.194,88.29933333,83.98200000000001,76.74433333,45.05833333,54.07433333,48.445,46.376000000000005,45.75766667,45.71766667,48.28233333,47.87033333,70.24666667,69.79833333,99.024,117.03166670000002,118.20933329999998,126.17366670000001,125.51700000000001,128.188,128.203,127.75766670000002,126.80633329999999,126.26266670000001,117.97533329999999,115.68633329999999,106.8926667,78.78033333,46.08333333,55.02933333,49.48666667,46.88933333,45.83066667,45.625,55.047,55.033,79.10666667,75.70466667,101.0036667,119.36533329999999,119.39133329999999,126.01433329999999,126.109,128.4036667,127.67166670000002,124.77566670000002,124.95466670000002,125.58266670000002,117.56299999999999,112.28633329999998,103.1173333,76.15899999999999,46.09266667,55.03033333,49.45666667,46.82833333,46.06266667,45.99266667,48.68733333,48.38966667,72.66466667,72.00766667,100.8496667,118.75533329999999,118.82666670000002,124.67,125.40066670000002,127.98266670000001,124.44200000000001,119.91333329999999,119.34766670000002,119.185,111.25333329999998,109.22533329999999,100.8396667,73.36266667,45.52033333,54.40433333,48.24766667,44.75466667,43.79666667,43.08266667,44.61066667,43.33033333,59.81166667,57.79633333,84.59766667,97.70266667,93.25233333,102.8966667,99.069,99.94666667,98.959,98.53366667,99.38166667,99.21833333,92.49733333,89.13133333,79.54733333,54.81333333,34.26,45.43066667,37.249,34.036,33.59833333,33.192,40.946999999999996,40.72266667,58.739,55.29533333,81.602,98.57133333,99.20433333,109.96433329999999,107.46566670000001,106.54566670000001,105.89233329999999,105.0146667,105.279,104.994,99.04066667,94.99266667,86.62899999999999,60.676,41.09566667,51.33366667,44.41666667,39.77833333,39.88266667,40.03533333,42.66866667,42.95233333,55.68133333,55.14633333,79.10933333,94.04233333,106.9,115.83333329999999,115.788,119.40899999999999,117.72466670000001,117.23100000000001,118.336,118.01633329999999,102.2533333,87.33833333,83.809,62.04933333,43.333999999999996,52.42166667,45.66366667,41.681999999999995,41.41033333,41.299,43.653999999999996,43.36566667,55.54333333,56.105,68.30333333,63.17633333,79.87,89.67133333,102.72,106.41533329999999,102.6263333,102.9416667,103.8816667,92.50433333,86.29799999999999,82.57066667,77.52666667,65.744,39.88333333,48.76633333,40.66666667,37.56166667,36.62133333,36.16966667,38.42866667,38.213,55.46066667,53.98466667,83.565,101.5453333,102.666,114.75433329999998,115.14066670000001,118.569,116.75433329999998,114.91366670000001,113.16066670000001,111.59933329999998,103.542,102.8146667,95.042,67.18,43.95133333,53.32333333,46.781000000000006,42.543,41.965,42.15166667,51.78366667,51.861000000000004,70.941,68.197,94.478,112.10566670000001,111.59866670000001,118.43299999999999,117.03299999999999,119.55766670000001,117.88633329999999,116.06233329999999,115.94866670000002,115.876,108.35700000000001,104.71600000000001,97.325,69.72233333,45.25066667,54.44233333,48.66066667,45.507,44.93133333,44.773999999999994,47.542,47.341,67.99033333,68.32,97.36033333,113.89399999999999,114.20366670000001,121.31633329999998,119.833,122.53,121.39366670000001,120.90100000000001,121.665,120.66033329999999,112.04366670000002,110.33666670000001,102.3916667,74.75266667,45.799,54.81633333,49.18366667,46.175,45.405,45.36733333,48.17533333,47.94466667,69.86166667,70.18633333,99.15733333,117.14833329999999,118.03666670000001,124.80866670000002,124.45966670000001,127.198,125.84,124.15700000000001,124.33266670000002,123.385,114.92333329999998,112.84133329999999,103.56266670000001,75.408,45.66266667,54.60533333,48.828,45.94733333,45.42433333,45.3,54.56633333,54.55966667,77.265,74.62033333,99.77833333,117.92666670000001,118.6336667,125.15299999999999,124.72166670000001,126.89433329999999,125.43433329999999,124.05066670000001,124.26066670000002,123.83633329999999,115.49833329999998,110.39200000000001,101.2623333,74.08866667,45.78566667,54.776,48.87566667,45.20433333,44.49233333,44.416000000000004,47.137,46.90166667,63.01966667,62.72966667,85.99,101.4923333,116.87299999999999,124.98700000000001,124.93266670000001,128.3023333,128.51633329999999,127.34333329999998,127.75166670000002,127.10366670000002,109.85233329999998,94.36933333,90.52600000000001,69.595,45.02033333,53.87666667,48.10766667,44.95966667,44.04733333,43.88766667,46.60033333,46.25933333,60.82633333,61.70933333,73.27199999999999,69.08833333,86.43966667,94.25666667,107.9853333,104.4273333,99.42433333,98.69533333,100.527,88.06133333,83.416,82.64766667,80.56466667,73.50433333,44.96566667,53.684,47.75833333,45.12266667,44.40533333,44.18266667,46.56133333,46.05133333,64.479,65.006,93.76833333,111.15299999999999,112.88,121.906,123.32233329999998,128.121,127.292,118.61866670000002,114.24,113.25666670000001,105.59133329999999,104.3976667,97.285,68.14566667,44.58233333,53.74100000000001,47.83333333,44.67,44.13566667,43.93466667,52.809,52.45833333,69.764,68.22733333,92.79133333,109.41266670000002,109.624,118.37033329999998,117.3986667,119.82566670000001,117.811,116.66433329999998,116.33566670000002,115.75833329999999,107.06700000000001,101.6536667,92.936,66.28633333,43.706,53.283,47.00066667,43.263999999999996,43.06666667,43.147,46.01633333,45.93899999999999,63.95866667,65.042,93.676,110.03466670000002,108.834,116.19366670000001,114.51666670000002,115.7323333,113.49633329999999,113.2736667,112.81433329999999,111.65100000000001,103.5393333,101.708,92.85366667,65.523,41.858999999999995,52.129,45.93766667,42.13033333,41.82466667,41.724,44.602,44.42166667,61.15,63.232,92.85366667,110.09700000000001,110.78666670000001,118.73333329999998,117.49266670000002,119.227,116.81133329999999,114.96933329999999,114.46700000000001,114.09700000000001,106.1426667,104.264,95.67766667,67.67133333,43.21833333,53.62433333,47.94866667,44.41666667,44.18733333,44.03866667,53.40866667,53.233999999999995,71.79766667,70.586,95.37766667,111.81133329999999,110.80066670000001,118.695,117.54833329999998,118.37766670000002,117.15299999999999,116.65966670000002,115.40566670000001,113.579,106.17233329999999,101.911,94.193,66.558,44.36066667,53.58933333,47.531000000000006,43.18333333,42.618,42.586000000000006,45.48633333,45.27433333,57.14866667,59.58066667,83.29799999999999,97.94,111.29166670000001,120.28866670000001,120.079,122.95133329999999,121.241,119.854,120.63433329999998,120.665,104.6033333,90.27466667,88.03166667,66.81833333,44.92100000000001,53.86433333,48.105,45.18166667,44.68066667,44.638999999999996,47.43600000000001,47.034,61.65466667,63.65533333,74.26566667,68.753,84.85566667,91.99966667,105.288,109.22533329999999,107.22366670000001,105.17833329999999,104.0603333,91.084,83.92633333,81.418,79.11666667,70.75566667,44.53166667,53.46166667,47.60066667,45.40366667,44.85366667,44.61233333,47.24866667,46.89533333,65.275,67.57166667,96.52766667,114.03633329999998,115.11466670000001,122.80433329999998,123.78033329999998,127.98566670000001,126.91033329999999,124.04433329999999,123.61133329999998,122.678,113.439,110.79733329999999,101.9123333,72.964,45.153,53.985,47.662,43.80133333,42.55,41.66866667,50.113,50.11733333,67.234,68.64666667,95.88533333,112.33333329999999,111.25333329999998,118.02633329999999,115.96,117.84633329999998,115.93133329999999,114.44166670000001,113.37799999999999,111.73733329999999,104.5396667,100.7186667,92.07366667,63.41,41.556999999999995,51.475,44.58966667,40.74866667,40.27,40.04066667,42.56100000000001,42.49833333,59.54366667,60.379,89.39033333,105.815,104.435,112.17666670000001,109.40966670000002,111.2353333,110.163,108.97833329999999,108.38433329999998,107.78733329999999,101.5186667,99.79333333,92.01233333,64.42833333,41.51833333,52.01333333,45.90166667,42.717,42.559,42.32766667,45.02766667,44.18833333,60.20966667,61.32899999999999,92.12533333,110.665,109.58366670000001,116.117,114.476,117.72200000000001,114.93799999999999,112.391,111.39533329999999,110.959,102.807,100.03566670000001,93.37033333,66.94166667,43.661,53.68833333,47.53433333,43.41233333,42.70933333,42.12,50.74666667,50.504,69.22266667,68.28266667,94.38333333,111.1013333,110.735,116.84166670000002,114.86133329999998,117.86566670000002,115.36666670000001,113.64233329999999,112.16266670000002,111.305,104.6043333,99.23899999999999,93.31733333,68.37833333,44.65933333,54.09233333,48.08666667,43.73566667,43.32166667,42.92366667,45.25666667,44.56433333,56.39133333,57.35533333,80.845,95.758,108.875,117.75466670000002,117.14033329999998,119.07766670000001,115.90233329999998,115.14933329999998,115.69166670000001,114.95733329999999,99.478,83.18333333,80.72333333,59.43066667,41.55433333,51.85,45.766000000000005,42.34866667,42.40666667,42.01966667,43.83966667,42.76766667,53.07933333,54.14033333,67.05733333,62.48733333,78.514,86.61266667,96.82433333,98.13133333,96.58133333,95.31766667,95.89233333,83.35633333,79.18866667,76.00866667,75.05966667,66.99366667,42.98566667,52.39233333,46.096000000000004,43.18166667,43.071999999999996,42.89233333,45.292,44.93033333,61.62533333,63.20033333,92.314,109.36366670000001,109.73433329999999,117.02533329999999,116.58966670000001,118.95733329999999,118.60366670000002,118.67033329999998,117.70633329999998,116.62166670000002,108.8866667,106.95200000000001,98.36533333,68.89066667,44.14633333,53.64433333,47.34033333,43.84066667,43.681999999999995,43.43600000000001,52.60066667,52.72566667,70.49533333,67.70933333,90.179,105.45333329999998,103.6,112.53066670000001,111.34333329999998,112.69233329999999,111.089,109.99666670000002,109.99600000000001,110.42666670000001,103.91666670000001,99.37633333,94.27799999999999,65.21366667,44.64233333,53.77166667,47.92933333,44.87766667,44.59033333,44.603,47.33366667,47.143,65.03233333,67.84733333,96.995,114.11733329999998,114.811,121.913,121.45533329999999,124.09933329999998,123.45,121.56466670000002,120.624,120.196,111.786,107.4703333,100.057,71.60766667,45.05733333,54.18666667,48.412,45.57766667,45.05933333,45.06666667,47.831,47.18033333,65.74733333,68.29933333,98.316,116.47466670000001,117.852,126.065,127.00666670000001,128.7076667,128.00799999999998,126.5236667,125.01433329999999,122.93166670000001,113.57966670000002,110.6073333,102.70200000000001,73.02766667,44.875,53.809,47.411,43.94433333,43.62966667,43.507,52.271,52.09066667,69.837,69.169,94.06966667,111.59766670000002,111.81866670000001,119.60366670000002,120.29899999999999,123.81366670000001,121.43299999999999,120.83066670000001,122.226,122.825,113.63799999999999,103.3816667,92.98700000000001,67.03866667,44.00833333,53.25633333,47.12233333,42.84766667,42.23933333,41.86366667,44.129,43.82566667,55.007,56.75466667,79.89433333,94.723,108.323,117.21666670000002,116.82633329999999,119.17233329999999,117.06866670000001,115.684,116.6013333,116.93366670000002,102.65799999999999,85.70700000000001,84.62466667,66.428,43.92566667,52.77233333,46.80633333,43.27033333,42.69533333,42.59866667,45.04166667,44.43766667,54.03133333,57.75166667,69.04166667,64.54433333,81.30966667,89.87033333,99.89766667,101.46133329999999,101.0293333,101.1826667,101.3853333,90.23166667,86.84933333,81.57433333,80.20266667,72.85266667,44.17066667,53.102,46.963,44.28966667,43.96966667,43.76266667,46.193999999999996,45.808,62.04733333,65.75,96.38266667,114.44366670000001,114.75,123.324,123.04,126.29333329999999,126.1366667,125.654,126.56466670000002,126.71866670000001,118.31133329999999,115.7443333,107.35666670000002,77.86633333,45.812,54.63966667,48.87666667,46.028999999999996,45.28333333,45.354,54.63033333,54.79366667,76.18666667,76.53699999999999,102.7653333,123.58566670000002,125.738,130.799,131.0353333,132.791,131.55733329999998,130.259,128.8093333,119.75966670000001,107.83333329999999,102.90100000000001,96.94633333,68.55166667,45.01333333,53.806999999999995,47.903999999999996,45.059,44.825,44.56399999999999,46.816,46.12633333,61.63033333,65.07233333,93.89566667,110.86766670000002,112.32466670000001,121.82,122.93066670000002,125.42933329999998,124.82933329999999,123.86399999999999,124.103,122.65066670000002,113.37799999999999,109.431,100.0263333,72.72833333,45.24100000000001,54.31233333,48.73133333,45.77866667,45.188,45.02233333,47.68966667,47.141000000000005,64.16833333,67.727,98.258,115.9823333,115.41066670000001,123.27533329999999,123.33366670000001,126.14033329999998,124.07700000000001,123.45466670000002,122.92200000000001,122.89033329999998,113.83566670000002,109.881,100.8506667,73.33333333,45.28333333,54.48,48.75533333,45.87733333,45.26733333,45.076,54.17666667,54.028,73.07033333,73.26966667,99.27799999999999,116.78766670000002,117.19366670000001,125.87299999999999,124.34733329999999,125.82866670000001,124.807,123.75833329999999,123.39033329999998,123.137,114.29866670000001,107.22,99.70066667,72.744,45.361999999999995,54.47766667,48.56833333,44.88866667,44.32433333,44.06166667,46.52566667,46.03766667,57.78366667,62.172,86.97466667,102.2893333,117.21700000000001,125.43566670000001,125.17366670000001,128.904,128.67566670000002,127.85266670000001,128.46733329999998,127.95133329999999,111.41966670000001,94.288,92.31266667,71.83933333,45.59333333,54.42766667,48.84033333,46.34033333,45.62433333,45.57366667,48.43266667,48.07733333,64.154,66.982,77.11133333,72.13333333,89.29333333,96.11399999999999,110.61166670000001,113.98866670000001,112.969,111.56066670000001,110.75733329999998,97.45133333,92.86533333,89.71233333,87.175,81.72399999999999,45.973,54.692,49.24433333,47.50733333,46.71166667,46.36066667,49.10766667,48.79233333,71.37733333,74.25833333,103.515,121.9046667,123.774,130.39133329999999,131.16433329999998,134.35166669999998,133.53233329999998,132.13533329999999,132.4296667,131.78,122.48866670000001,118.49233329999998,110.87066670000002,82.66466667,46.56233333,55.42166667,50.03,47.51266667,47.03633333,46.76966667,56.449,56.42966667,82.56633333,79.63133333,104.46,123.89066670000001,125.06833329999999,130.80666670000002,130.6653333,132.60299999999998,133.017,132.5936667,131.55666670000002,130.256,121.19133329999998,113.67533329999999,105.86666670000001,79.23333333,46.48433333,55.35933333,49.87866667,47.35833333,46.613,46.458,49.35166667,49.15166667,73.95933333,74.79933333,103.9236667,123.65,125.20333329999998,130.88433329999998,129.53966670000003,132.16,130.89600000000002,129.0536667,128.96233329999998,127.92666670000001,118.68733329999999,115.59233329999999,107.735,79.558,46.376999999999995,55.32233333,49.89533333,47.472,46.80033333,46.43899999999999,49.05,48.763999999999996,71.49366667,73.78733333,104.05633329999999,124.4016667,124.72833329999999,129.832,129.93633329999997,132.10433329999998,133.308,132.336,131.615,131.03833329999998,121.98299999999999,118.1306667,109.71433329999999,81.283,46.553000000000004,55.38633333,49.82366667,47.28666667,46.72233333,46.39966667,55.83233333,55.61666667,78.65233333,79.116,105.035,124.713,126.307,131.58566670000002,131.58533329999997,134.423,134.586,134.00233329999998,132.75,130.8336667,121.39833329999999,115.3663333,107.939,80.869,46.622,55.40933333,49.99733333,46.809,46.37066667,45.992,48.786,48.59566667,67.533,69.75366667,93.292,109.00233329999999,125.58066670000001,132.317,133.8326667,136.79,135.5153333,132.8083333,128.88466670000003,124.9016667,107.495,91.77133333,91.574,71.31633333,46.08033333,54.73966667,49.37566667,46.97466667,46.31666667,45.946999999999996,48.48833333,48.095,64.902,68.20033333,77.62733333,73.13433333,91.10566667,98.67333333,112.256,111.605,111.46033329999999,104.1146667,98.75266667,86.045,84.12733333,81.44466667,80.19933333,70.78566667,45.427,54.326,48.89533333,47.19433333,46.38566667,46.391000000000005,49.40333333,49.161,69.97399999999999,74.09766667,103.0733333,121.27766670000001,125.25833329999999,130.6426667,129.036,131.87766670000002,131.875,130.1676667,127.46866670000001,118.66866670000002,107.07533329999998,105.084,99.46933333,70.31633333,45.353,54.28333333,48.63966667,46.067,45.602,45.71833333,55.07,55.077,73.413,76.29266667,103.7323333,122.31266670000001,124.76133329999999,130.67566670000002,132.884,134.61,130.2436667,126.34133329999999,120.074,114.81200000000001,109.161,105.45166670000002,100.0796667,73.52733333,46.38666667,55.09133333,49.65533333,46.89733333,45.52033333,44.87666667,47.32899999999999,47.10166667,64.33866667,68.926,100.3026667,121.36066670000001,125.50066670000001,132.30033329999998,133.2033333,135.774,135.94299999999998,136.9473333,127.65966670000002,118.62066670000002,110.98700000000001,107.883,100.5176667,71.987,45.336999999999996,54.26433333,48.51533333,45.71266667,45.183,45.18833333,47.80433333,47.38866667,64.58733333,70.41466667,102.068,122.493,124.94066670000001,128.216,117.516,113.054,112.33466670000001,111.53266670000001,111.338,112.50166670000002,106.64233329999999,104.223,100.2986667,72.54433333,45.19033333,53.353,46.617,42.938,42.62033333,42.75,51.326,51.64866667,67.791,68.55166667,93.19233333,109.00933329999998,108.848,116.46133329999999,115.17566670000001,120.54133329999999,119.215,115.36,115.29466670000001,114.37933329999998,106.6073333,100.1293333,95.33633333,66.79466667,44.86166667,53.86366667,48.011,44.10133333,43.26833333,43.11733333,45.72466667,45.35366667,55.45766667,59.83333333,84.51866667,101.0993333,116.81233329999999,125.005,125.602,128.15133329999998,126.98666670000001,125.17466670000002,125.53366670000001,125.37566670000001,109.03533329999999,91.208,90.156,70.01566667,45.402,54.91466667,48.84166667,45.791000000000004,45.09733333,44.91266667,47.36533333,47.153,61.372,64.733,74.87066667,69.263,85.44266667,92.48266667,104.53,108.41566670000002,107.78166670000002,106.04333329999999,106.16633329999999,93.59700000000001,87.71433333,81.95200000000001,82.101,75.27600000000001,45.11600000000001,54.08366667,48.376999999999995,45.201,44.32333333,44.157,46.667,46.318000000000005,58.66266667,61.69533333,73.33033333,68.63533333,84.86166667,92.449,105.42266670000001,107.33866670000002,105.72466670000001,104.26299999999999,104.43766670000001,91.61166667,86.49566667,82.971,82.77933333,75.68633333,45.18133333,54.24666667,48.711999999999996,46.56433333,45.79600000000001,45.60766667,54.92833333,54.88566667,75.77199999999999,76.001,101.56299999999999,119.48633329999998,120.54166670000001,127.12366670000002,126.789,128.28366670000003,126.86566670000002,123.92866670000001,123.47166670000001,121.845,112.8896667,105.876,100.0246667,73.06866667,45.67033333,54.79966667,49.185,46.43833333,45.863,45.80833333,48.631,48.427,69.55333333,71.971,100.985,119.7263333,120.92266670000001,126.635,125.95366670000001,128.7016667,126.875,125.714,126.336,125.94066670000001,116.42366670000001,111.87899999999999,105.56033329999998,77.33866667,46.02033333,55.003,49.37166667,46.60566667,45.80266667,45.74266667,48.53633333,48.258,68.967,71.33866667,101.08,121.37633329999998,122.58033329999999,126.492,124.555,125.63600000000001,123.92166670000002,122.181,122.60033329999999,122.6,114.58933329999999,110.41733329999998,104.0976667,76.12899999999999,46.04866667,54.965,49.23266667,46.251000000000005,45.536,45.318999999999996,54.60033333,54.508,73.87866667,73.35733333,98.12666667,115.83066670000001,115.65333329999999,122.81633329999998,121.93,123.8573333,121.56200000000001,120.74466670000001,120.21666670000002,119.41133329999998,111.27033329999999,104.1923333,98.223,71.28266667,45.141000000000005,54.54966667,48.77766667,44.66266667,44.02066667,44.02433333,46.78166667,46.45566667,59.315,62.18066667,85.55633333,99.82833333,113.58466670000001,122.59733329999999,122.7203333,125.272,123.48899999999999,121.935,122.16933329999999,121.74466670000001,107.23733329999999,90.05233333,88.77333333,68.16833333,44.99566667,54.147,48.50066667,45.36366667,44.72066667,44.70166667,47.56100000000001,47.403,62.72066667,65.187,75.14166667,69.45733333,85.488,92.525,104.3936667,107.339,107.01266670000001,105.20466670000002,105.15066670000002,92.93533333,87.839,83.64066667,83.42033333,76.52633333,45.50433333,54.18166667,48.625,46.71366667,45.99466667,45.94133333,48.71933333,48.478,68.51166667,72.016,101.6236667,118.5116667,121.21833329999998,127.065,122.79533329999998,121.845,120.00233329999999,116.98933329999998,115.53266670000001,114.76066670000002,107.60833329999998,105.029,100.266,69.71300000000001,45.248999999999995,54.20366667,48.37,45.50866667,45.03566667,45.01933333,54.28366667,54.28366667,72.241,73.54133333,98.40166667,116.52866670000002,117.45200000000001,124.83066670000001,126.48766670000002,129.58666670000002,130.55166670000003,130.30200000000002,129.924,129.4296667,121.713,116.1013333,109.69566670000002,78.91066667,45.99966667,54.59666667,48.52633333,45.57833333,44.90733333,44.73,47.39466667,47.20833333,66.11,69.172,98.90766667,117.73966670000001,120.25733329999998,127.82933329999999,127.85166670000001,130.519,129.6123333,128.518,128.085,127.62,119.2413333,114.89833329999999,108.82333329999999,80.31233333,46.23133333,54.87066667,48.74866667,45.74833333,44.986000000000004,44.865,47.45233333,46.833,64.68366667,68.065,98.221,117.03,119.105,126.77033329999999,126.09766670000002,128.734,127.706,128.38466670000003,130.1366667,128.86,119.41,114.28566670000001,107.984,79.931,46.36333333,55.2,49.51066667,46.538000000000004,45.63833333,45.29466667,54.266999999999996,53.95866667,73.75233333,73.56533333,98.85866667,119.20466670000002,123.63433329999998,129.3053333,128.878,130.58533329999997,128.81866670000002,128.86,129.208,128.091,120.05466670000001,114.444,108.42166670000002,80.426,46.43166667,55.20833333,49.30833333,45.464,44.453,44.31666667,47.04966667,47.03433333,60.91433333,63.284,87.16033333,102.7073333,120.67233329999999,129.9583333,130.917,134.64966669999998,132.7863333,127.991,123.383,121.09366670000001,104.743,87.788,88.14266667,67.11066667,44.98966667,54.04066667,48.37933333,45.18533333,44.167,43.978,46.67733333,46.485,58.68766667,62.57966667,72.903,67.06266667,83.61200000000001,91.52866667,104.7016667,107.292,103.65700000000001,104.72,107.84466670000002,96.23833333,91.42166667,86.25233333,84.18366667,78.05933333,45.43333333,54.012,48.05,45.784,44.95266667,44.93833333,47.78533333,47.63333333,66.684,70.40433333,101.4686667,122.387,125.50266670000002,132.3093333,129.45,130.60333329999997,128.7866667,131.261,129.048,127.16466670000001,119.48166670000002,115.30366670000001,109.15566670000001,81.16266667,46.24066667,54.611999999999995,48.827,45.96366667,45.126000000000005,45.03633333,54.30233333,54.28133333,73.131,73.80033333,99.845,119.855,123.075,130.0293333,129.5846667,131.07533329999998,130.1606667,126.75,127.61733329999998,129.67700000000002,120.83033329999999,112.41033329999999,105.09033329999998,75.43333333,45.76733333,54.65,48.89633333,46.022,45.137,45.03066667,47.75033333,47.35433333,65.83833333,69.271,99.29799999999999,118.85666670000002,121.68,129.1246667,129.2626667,131.8396667,131.0816667,130.934,130.11666670000002,127.677,118.935,115.04233329999998,108.49833329999998,79.47,46.11666667,55.14233333,49.402,46.448,45.66566667,45.64866667,48.49866667,48.30333333,69.66066667,71.32666667,99.874,116.49766670000001,117.74233329999998,127.6133333,128.2076667,131.584,130.87833329999998,129.1963333,129.3806667,128.1486667,119.16633329999999,114.84966670000001,108.27266670000002,80.13966667,46.39,55.24100000000001,49.51066667,46.941,45.935,45.63399999999999,55.12466667,55.156000000000006,76.918,76.28633333,102.084,122.21233329999998,124.18666670000002,131.2196667,131.985,134.1966667,132.37166670000002,129.73966670000001,128.512,126.73,118.45233329999999,111.79333329999999,105.655,76.808,46.367,55.38766667,49.92133333,46.54966667,45.79600000000001,45.907,48.81633333,48.06333333,62.83366667,65.893,88.095,103.867,121.88333329999999,128.52200000000002,127.33733329999998,128.9946667,126.62933329999998,123.99666670000002,124.488,124.01533329999998,107.97433329999998,91.45766667,90.69,69.98366667,45.583999999999996,54.49433333,48.923,46.236999999999995,45.575,45.69866667,48.378,48.036,63.91033333,65.793,77.11533333,72.85266667,89.08166667,97.46066667,110.20633329999998,113.45966670000001,113.42133329999999,112.30133329999998,112.36666670000001,101.7613333,95.71533333,91.36399999999999,89.60566667,81.97466667,45.757,54.646,48.98233333,47.007,46.24166667,45.946999999999996,48.45266667,47.971000000000004,68.42833333,71.66433333,101.9426667,123.38,125.94866670000002,132.13966670000002,131.2863333,132.7156667,132.2743333,131.56,131.99200000000002,131.79433329999998,123.02933329999999,118.68,111.279,82.00200000000001,46.42366667,55.35833333,49.79633333,47.15466667,46.37866667,46.38166667,55.99566667,55.68899999999999,77.91066667,76.86766667,103.307,124.44433329999998,125.27766670000001,131.6236667,132.192,135.5286667,134.9563333,135.0206667,134.658,133.5956667,124.75399999999999,116.436,110.064,82.12733333,47.00933333,55.84533333,50.075,47.32133333,46.51866667,46.41033333,49.33033333,49.12933333,74.41266667,75.23633333,105.59266670000001,126.55366670000001,128.71766670000002,135.26266669999998,135.063,136.6566667,136.214,132.68833329999998,132.251,132.0696667,122.69333329999999,117.949,109.48566670000001,79.10166667,45.974,55.001999999999995,49.428999999999995,46.83466667,46.08966667,46.12933333,49.05766667,49.01133333,74.154,75.421,105.211,126.70933329999998,127.09133329999999,132.6476667,135.3613333,138.504,135.26133330000002,134.15666670000002,133.7256667,133.0666667,124.06633329999998,119.73066670000001,114.40733329999999,87.257,47.543,56.083999999999996,50.818000000000005,48.00633333,47.43933333,46.50866667,55.88366667,55.842,78.99966667,77.77466667,104.48700000000001,127.02,129.0356667,135.82299999999998,135.2273333,126.92,119.8513333,118.61666670000001,118.977,119.89766670000002,111.92733329999999,104.912,100.75399999999999,73.017,46.18166667,54.85133333,49.44,46.24966667,45.29366667,45.15866667,47.93933333,47.745,61.75233333,65.73133333,89.53533333,107.19666670000001,125.73299999999999,133.929,135.54866669999998,137.14933330000002,137.3043333,134.3796667,125.98466670000002,119.6336667,103.41066670000001,87.76633333,87.88266667,64.35966667,44.979,53.95833333,48.448,45.91333333,45.42966667,45.50833333,48.40066667,48.056999999999995,62.63399999999999,66.712,77.63166667,73.86666667,92.35,100.993,116.95299999999999,111.34100000000001,106.55133329999998,105.48200000000001,106.21600000000001,90.46733333,84.64200000000001,80.41066667,80.82300000000001,73.08166667,45.36266667,54.21933333,48.62133333,46.75933333,46.06933333,46.05433333,48.95166667,48.93133333,70.07866667,73.77066667,104.2936667,125.65833329999998,129.3686667,137.9546667,138.9293333,141.16166669999998,140.9233333,140.9203333,141.32133330000002,140.26266669999998,124.60466670000001,116.57666670000002,111.28299999999999,85.48933333,47.565,56.26033333,50.96366667,48.20566667,47.88833333,46.95366667,56.342,56.31433333,81.507,79.84566667,106.219,129.17533329999998,131.13,136.79866669999998,139.04,143.1273333,141.4143333,142.35666669999998,142.8773333,141.5446667,132.5716667,124.73899999999999,117.02,88.28566667,47.63166667,56.25133333,50.85033333,48.10566667,47.81333333,47.131,49.978,49.73533333,77.72466667,76.544,107.34299999999999,130.211,133.59133329999997,138.62566669999998,138.744,142.597,141.94033330000002,142.1646667,141.7033333,139.779,132.0193333,121.381,106.40366670000002,76.377,45.82766667,55.03066667,49.34433333,46.72133333,46.42533333,46.608000000000004,49.22833333,48.80266667,71.06766667,73.303,104.0813333,126.3806667,127.43766670000001,135.1386667,136.9143333,134.8206667,127.846,123.76333329999999,123.88566670000002,123.25633329999998,116.45266670000001,113.03833329999999,106.40366670000002,77.74533333,46.13566667,55.03366667,49.477,46.90133333,46.15566667,45.90266667,55.24433333,55.19333333,75.44866667,75.84166667,104.1266667,128.28866670000002,128.5543333,133.4243333,134.5026667,131.76533329999998,127.94966670000001,127.62733329999999,124.41866670000002,121.8543333,113.74333329999999,107.94533329999999,103.6283333,76.81766667,46.35166667,55.23933333,49.821000000000005,46.78933333,46.205,46.141999999999996,48.85833333,48.496,65.135,68.19366667,90.74966667,103.3446667,118.44733329999998,125.525,127.573,132.84333329999998,132.94299999999998,131.57433329999998,131.24633329999997,129.55200000000002,112.59633329999998,94.82233333,94.15666667,72.68,45.53933333,54.40233333,48.78866667,46.27133333,45.27833333,44.90633333,47.59633333,47.40533333,63.066,67.10866667,77.86233333,73.49533333,90.56966667,99.24333333,112.73299999999999,115.63233329999998,115.61533329999999,114.75466670000002,114.66766670000001,103.8723333,98.016,91.92466667,90.059,84.04799999999999,46.12433333,54.93466667,49.49,47.48433333,46.413000000000004,46.25766667,49.015,48.80166667,72.61366667,75.413,106.14066670000001,127.45633329999998,128.84133329999997,134.7606667,134.77366669999998,137.3666667,137.423,138.03666669999998,137.836,135.6873333,124.325,119.52,113.329,85.12366667,47.053000000000004,55.78,50.36566667,47.00333333,46.39333333,46.15,48.71433333,48.243,66.93333333,69.73,80.50433333,76.116,94.72233333,102.5133333,117.15799999999999,121.12433329999999,121.33666670000001,119.22466670000001,117.41333329999999,105.47533329999999,100.447,96.08966667,94.83266667,87.947,46.40033333,55.07066667,49.53233333,47.57766667,47.04333333,46.61600000000001,49.41533333,49.26333333,73.76533333,75.19633333,107.23633329999998,129.767,130.373,136.4953333,137.25,134.7886667,134.5043333,124.49733329999998,120.663,119.67533329999999,109.13266670000002,105.615,101.5423333,73.25533333,45.86733333,54.74066667,49.159,46.75433333,45.74666667,45.51433333,48.25466667,48.03466667,66.604,71.325,101.63,122.62200000000001,125.81533329999999,131.35433329999998,127.02866670000002,125.56233329999999,120.973,120.25666670000001,121.20933329999998,121.66966670000001,115.54266670000001,113.141,105.00033329999998,75.98666667,45.71133333,54.32933333,48.61866667,46.193999999999996,45.63033333,45.58866667,54.93933333,54.72266667,73.92366667,75.28633333,101.1893333,120.34166670000002,123.20466670000002,130.809,130.964,125.75533329999999,119.259,119.10533329999998,122.26899999999999,124.05533329999999,117.286,111.40666670000002,103.936,74.48133333,45.95466667,54.74733333,49.08233333,45.94733333,45.047,44.81066667,47.50666667,47.138000000000005,59.79133333,64.20333333,88.75566667,105.33033329999999,123.55799999999999,132.0716667,133.6553333,135.9746667,136.481,135.90433330000002,131.49666670000002,127.44266670000002,105.62100000000001,87.92633333,88.65933333,65.83933333,44.78333333,53.735,48.033,45.34633333,44.74266667,44.56399999999999,47.503,47.17733333,59.897,64.768,76.30733333,72.543,86.48566667,94.03533333,108.06166670000002,107.87233329999998,107.41066670000001,107.986,111.22766670000001,102.6323333,97.786,90.94266667,87.60566667,82.20966667,46.07266667,54.82233333,49.261,47.351000000000006,46.385,46.198,48.86033333,48.50266667,69.074,73.145,104.0456667,124.97266670000002,127.445,133.2726667,134.05066670000002,139.804,140.57733330000002,138.01833330000002,137.73166669999998,136.144,117.462,108.323,103.96133329999999,77.49566667,46.37433333,55.35566667,49.777,47.21333333,46.461000000000006,46.28,55.54433333,55.35133333,76.47633333,78.22800000000001,105.48066670000001,126.37899999999999,129.0786667,137.2213333,138.77,141.077,139.8796667,131.18266670000003,124.40933329999999,128.8033333,123.10799999999999,115.66133329999998,109.78366670000001,82.02833333,47.20866667,55.847,50.28266667,47.64266667,47.30333333,46.72333333,49.51,49.32633333,73.09033333,75.612,106.29299999999999,128.28866670000002,130.681,136.6696667,137.259,139.87,139.593,137.414,135.8653333,135.9976667,126.9763333,121.37266670000001,114.50066670000001,86.77433333,47.20633333,55.842,50.368,47.621,47.265,46.99633333,50.1,49.93966667,79.14566667,77.74600000000001,108.366,129.6716667,131.36533329999997,138.71466669999998,140.1913333,140.7353333,138.6533333,139.0976667,139.2426667,137.39966669999998,126.93466670000001,121.16,114.43133329999999,85.73233333,47.068999999999996,56.11433333,50.91566667,48.358000000000004,48.00333333,47.41733333,57.29066667,57.141000000000005,87.69166667,82.97,109.68633329999999,130.95633329999998,131.05633329999998,136.3206667,135.9266667,138.06433330000002,137.3666667,135.51133330000002,135.3856667,134.9713333,125.77233329999999,117.74633329999999,111.07866670000001,83.49233333,47.31033333,55.244,50.001999999999995,46.98533333,46.58933333,45.96866667,48.82266667,48.64866667,67.959,69.22366667,92.613,109.61666670000001,127.34,135.0433333,131.7733333,132.06799999999998,132.2073333,131.61633329999998,132.0066667,129.987,112.59333329999998,95.54,94.473,74.18533333,46.19733333,54.518,49.00266667,46.637,45.91866667,45.77933333,48.37033333,48.096000000000004,64.99166667,67.99600000000001,77.50533333,72.14633333,85.52366667,89.479,101.5273333,106.8453333,107.43766670000001,104.5,104.8133333,91.21166667,85.96766667,83.399,85.64966667,80.26133333,45.65666667,54.33633333,48.887,47.01866667,46.17533333,46.29466667,49.34433333,48.599,68.60766667,74.23766667,106.296,126.67399999999999,126.465,130.83666670000002,130.53266670000002,133.3456667,132.5846667,131.083,129.713,128.841,120.17733329999999,116.82333329999999,111.37866670000001,84.24833333,47.27833333,56.00933333,50.586000000000006,47.96033333,47.42633333,46.87633333,56.60933333,56.59366667,83.199,80.52133333,106.305,126.24833329999998,127.54966670000002,134.35133330000002,134.13466670000003,135.4016667,133.4746667,131.3203333,131.61066670000002,130.9876667,121.92633329999998,114.807,108.79766670000001,81.548,47.093,55.946999999999996,50.49733333,47.86733333,47.38133333,46.619,49.46533333,49.32633333,75.08733333,76.41766667,107.02333329999999,127.735,128.884,133.94266670000002,134.7346667,136.7813333,134.562,133.121,132.8863333,132.0126667,123.571,119.01266670000001,112.24799999999999,84.068,47.00333333,55.89566667,50.56566667,47.873000000000005,47.13933333,46.66033333,49.638999999999996,49.36433333,75.24133333,76.37366667,107.219,126.80433329999998,127.59866670000001,133.12133329999997,133.5423333,136.8266667,134.5133333,132.58733329999998,132.77833329999999,132.531,122.432,117.65933329999999,110.62366670000002,82.12433333,46.66766667,55.60966667,50.13733333,47.51633333,46.75133333,46.71933333,56.50766667,56.185,83.01766667,79.88133333,105.92366670000001,125.56533329999999,128.18166670000002,135.17600000000002,135.458,135.98266669999998,134.79766669999998,133.68266670000003,133.9926667,133.74666670000002,123.73200000000001,115.45566670000001,108.71333329999999,81.23,46.87033333,55.722,50.321000000000005,46.913999999999994,45.88733333,45.73566667,48.92066667,48.762,68.559,67.63733333,91.98100000000001,110.234,127.29766670000001,134.42866669999998,135.58466669999999,138.01866669999998,135.94299999999998,135.29166669999998,136.1096667,133.5896667,115.52833329999999,97.70266667,97.04666667,75.59133333,46.115,55.03333333,49.256,46.441,45.53666667,45.405,48.54566667,48.068999999999996,67.544,69.107,80.03766667,75.952,94.76100000000001,102.7606667,117.21666670000002,120.179,112.31866670000001,104.23,103.9026667,95.28433333,89.99433333,81.91066667,81.055,72.92699999999999,45.01133333,54.248000000000005,48.50533333,46.38666667,45.71,45.69966667,48.39133333,48.132,69.39766667,72.453,103.3043333,124.149,125.969,131.972,133.0306667,136.54766669999998,136.516,126.40633329999999,119.296,121.63233329999998,118.37066670000002,108.0266667,99.77333333,71.24033333,45.361999999999995,54.575,48.90333333,46.21366667,45.73733333,45.83233333,55.368,55.19366667,76.622,76.99566667,102.8926667,123.99833329999998,127.40766670000001,132.548,125.97366670000001,126.25166670000002,132.929,127.56233329999999,117.60666670000002,116.14433329999999,110.71166670000001,105.954,101.5406667,74.84366667,46.44233333,55.066,49.542,47.01466667,46.157,45.997,48.82733333,48.435,69.34333333,72.96166667,103.9116667,124.635,126.83033329999999,133.1493333,134.0716667,136.556,135.3776667,134.597,133.401,131.4183333,122.35799999999999,117.46166670000001,110.63233329999998,81.15933333,46.40933333,55.335,49.888999999999996,47.233999999999995,46.45166667,46.35833333,49.261,49.07766667,73.587,75.27600000000001,106.545,126.99366670000002,128.15733329999998,133.4233333,133.63266670000002,137.1446667,135.98,134.9196667,134.69,134.207,124.00766670000002,120.05933329999999,113.571,84.44733333,47.018,55.825,50.31466667,47.693999999999996,47.287,46.86666667,56.608000000000004,56.59466667,85.62799999999999,79.58366667,106.405,128.8406667,128.6116667,134.2756667,135.63133330000002,137.4986667,135.722,134.4606667,131.40666670000002,131.9356667,123.59433329999999,115.64200000000001,109.146,81.65366667,46.92533333,55.01966667,49.672,46.61933333,45.87866667,45.59033333,48.58633333,48.34066667,67.426,69.04866667,94.04299999999999,111.31433329999999,126.986,133.4153333,135.471,137.984,137.856,137.2883333,135.665,134.26166669999998,116.555,98.56766667,97.30833333,76.31166667,46.258,55.03733333,49.51,46.83733333,46.283,46.028999999999996,48.77366667,48.641999999999996,70.983,69.925,78.87233333,73.77466667,91.65966667,98.87066667,112.77533329999999,116.435,114.99833329999998,113.01,114.07033329999999,103.8246667,96.91533333,91.97966667,91.35966667,85.28966667,46.33533333,55.01933333,49.53366667,47.63133333,46.91466667,46.76466667,49.56233333,49.22166667,75.59766667,75.50333333,106.305,126.97200000000001,128.64066670000003,135.1323333,134.8466667,137.7786667,137.39266669999998,135.40933330000001,135.54133330000002,134.3463333,125.69433329999998,120.16799999999999,112.77866670000002,84.17733333,46.63,55.318000000000005,49.64333333,46.928000000000004,45.994,45.794,55.137,55.13166667,79.09633333,77.91066667,103.9293333,123.90633329999999,126.40266670000001,133.7546667,126.98366670000001,122.81366670000001,121.32033329999999,121.95299999999999,125.19666670000001,126.02600000000001,117.79933329999999,107.19166670000001,98.961,71.76166667,45.47266667,54.58366667,48.89333333,46.232,45.51166667,45.568999999999996,48.33733333,48.01433333,68.678,70.73233333,101.04799999999999,121.73,124.26799999999999,130.36566670000002,129.977,124.24566670000002,116.30933329999999,113.19033329999999,113.056,113.68799999999999,106.52433329999998,103.0273333,98.92533333,69.21433333,45.14233333,54.05233333,48.20633333,45.36633333,44.93466667,44.946999999999996,47.703,47.38533333,65.78366667,69.07233333,99.51533333,119.85833329999998,123.31466670000002,129.64600000000002,130.503,132.91433329999998,131.39666670000003,130.6606667,131.577,130.25766670000002,121.605,117.8926667,111.22966670000001,83.01733333,47.163999999999994,55.144,49.343999999999994,47.271,46.47933333,46.26366667,55.711000000000006,55.70966667,80.38533333,78.008,102.26299999999999,119.91433329999998,122.99333329999999,129.109,130.11466670000001,132.5116667,131.00966670000003,129.74066670000002,129.64066670000003,129.5056667,120.88533329999999,113.954,107.78466670000002,80.43733333,46.81433333,55.66166667,50.242,46.568999999999996,45.50866667,45.33766667,48.03433333,47.56933333,64.18733333,65.31966667,88.15133333,103.98100000000001,122.321,131.8223333,132.083,135.7223333,135.60666669999998,129.7196667,123.583,123.14333329999998,110.92566670000001,95.40166667,95.36200000000001,75.23433333,46.32133333,54.437,48.45466667,45.75166667,44.81166667,44.821000000000005,47.70233333,47.604,64.68333333,66.49233333,76.85600000000001,72.39333333,89.08766667,96.79666667,109.91799999999999,110.94066670000001,109.28866670000001,107.73333329999998,107.598,95.071,90.95333333,87.86566667,86.975,80.71,45.88233333,54.72966667,49.232,47.51833333,46.766999999999996,46.65633333,49.46666667,48.95633333,71.88066667,72.937,102.485,125.82033329999999,126.81966670000001,130.2736667,129.85433329999998,133.0473333,132.39533329999998,131.3743333,131.19833329999997,129.34233329999998,120.21766670000001,115.8956667,109.35799999999999,81.77633333,46.64533333,55.46566667,50.15466667,47.565,46.747,46.69633333,56.48733333,56.49066667,82.61566667,78.95266667,104.5166667,122.786,122.78333329999998,130.526,131.5643333,134.55833330000002,134.41299999999998,133.036,132.375,131.11733329999998,122.323,116.4763333,108.75633329999998,80.98433333,46.95133333,55.85566667,50.48533333,47.95333333,47.30733333,46.98766667,49.63066667,49.03433333,74.469,74.73633333,105.26,126.40066670000002,127.38033329999999,132.94899999999998,133.642,135.2813333,133.8383333,132.33666670000002,132.09,132.3856667,123.255,119.846,112.61166670000001,85.00666667,47.25666667,55.946000000000005,50.44966667,47.93666667,47.63133333,47.099,49.91566667,49.69666667,77.923,75.93866667,105.93033329999999,126.48866670000001,127.00266670000002,133.58,134.3963333,137.3266667,136.1896667,134.8673333,134.8966667,133.60933329999997,124.79799999999999,121.49166670000001,113.695,85.93733333,47.14566667,56.066,50.621,47.97566667,47.56399999999999,47.227,57.13733333,57.12433333,87.73366667,81.36733333,106.62933329999998,127.02266670000002,127.53066670000001,132.98,133.3093333,136.7033333,135.16533330000001,133.24733329999998,124.11533329999999,117.93,110.31133329999999,105.889,100.3286667,73.72766667,46.25033333,55.30133333,49.91366667,46.50233333,45.61166667,45.58933333,48.506,48.33633333,65.43233333,67.23366667,91.34,108.03766670000002,125.07566670000001,132.05700000000002,132.75166670000002,134.316,134.74966669999998,134.7046667,134.76733330000002,131.841,113.30933329999999,95.54233333,91.42666667,69.91866667,45.245,54.19333333,48.638000000000005,46.14966667,45.36,45.343999999999994,48.042,47.965,65.84266667,67.54033333,78.11466667,74.16566667,91.47166667,98.93566667,112.49333329999999,115.46766670000001,114.57233329999998,113.19766670000001,113.931,103.741,98.26966667,94.20933333,91.84899999999999,86.97033333,46.56133333,55.40033333,50.141000000000005,48.33433333,48.01466667,47.501000000000005,50.398,50.056000000000004,79.73966667,76.89266667,106.52833329999999,127.715,127.69566670000002,134.5036667,134.995,137.83100000000002,135.9083333,134.8193333,135.2933333,134.592,125.74166670000001,121.49066670000002,113.24466670000001,85.75933333,47.221000000000004,56.11233333,50.86266667,48.25266667,47.85033333,47.32899999999999,57.15533333,57.13566667,88.64266667,82.07933333,107.76866670000001,127.587,128.441,135.312,135.662,136.3463333,135.4743333,134.1663333,134.1126667,132.9643333,123.5236667,117.50966670000001,110.70100000000001,83.814,47.255,56.099,50.81466667,48.08233333,47.64266667,47.206,50.07833333,49.777,79.72966667,77.08800000000001,107.67833329999999,128.5006667,129.65266670000003,135.70233330000002,135.60033330000002,137.89966669999998,136.35033330000002,135.675,136.18,135.3793333,125.38799999999999,121.60466670000001,113.954,85.41566667,47.22466667,56.11966667,50.832,48.24,47.942,47.51766667,50.38566667,50.07666667,80.844,77.26466667,107.69,128.10433329999998,128.85866670000001,135.292,135.50066669999998,138.925,137.852,135.9973333,135.5753333,135.3296667,127.01333329999999,122.90033329999999,114.65533329999998,86.59433333,47.379,56.298,51.09933333,48.518,48.24666667,47.575,57.566,57.31866667,88.27333333,81.543,108.15899999999999,128.765,129.09799999999998,135.27,136.04,139.9973333,139.74466669999998,138.6683333,135.38,130.77133329999998,122.28033329999998,118.34033329999998,111.897,84.454,47.38966667,55.98,50.50233333,47.13666667,46.299,45.684,48.552,48.37066667,67.793,68.14833333,92.084,108.6546667,125.79433329999999,134.3343333,134.6766667,133.77033329999998,127.94333329999999,128.0303333,130.49633329999997,126.479,108.491,91.02966667,88.836,66.607,44.94933333,53.90366667,48.05433333,45.153999999999996,44.533,44.56366667,47.43366667,47.32666667,62.36233333,64.756,76.01733333,72.67933333,90.27,98.23266667,113.92,117.01133329999999,115.67633329999998,112.44666670000001,112.204,100.56299999999999,94.37033333,91.89233333,90.01533333,84.139,46.603,55.21233333,49.506,47.44733333,46.486999999999995,46.21766667,48.86166667,48.56433333,72.21466667,72.49466667,102.8666667,123.56200000000001,127.749,133.4406667,132.6853333,139.38066669999998,142.993,142.66133330000002,141.626,138.556,128.9243333,124.774,114.79,86.24,47.35966667,56.038999999999994,50.413000000000004,47.66466667,47.31933333,47.083999999999996,56.47766667,56.206,87.06366667,81.81433333,106.84966670000001,121.2646667,118.54333329999999,121.575,122.37100000000001,126.05966670000001,126.33133329999998,125.15266670000001,125.10033329999999,126.57433329999999,120.215,114.92433329999999,107.46600000000001,79.66066667,46.37433333,55.01433333,49.506,47.11766667,46.53833333,46.427,49.28033333,49.037,74.11866667,73.796,102.44366670000001,123.363,121.336,123.67866670000001,125.485,128.5013333,129.69833329999997,123.99966670000002,117.765,116.26533329999998,108.90033329999999,106.803,100.8663333,71.90466667,45.81966667,54.53433333,48.857,46.191,45.46966667,45.47933333,48.29633333,48.11566667,68.73133333,69.143,97.178,113.48299999999999,112.743,117.4763333,116.16333329999999,118.816,120.22433329999998,120.89200000000001,121.74466670000001,121.63766670000001,114.51533329999998,111.294,103.125,75.57466667,45.946999999999996,54.196000000000005,48.05833333,45.361000000000004,44.97733333,45.04066667,54.227,54.21566667,75.15633333,73.708,98.90566667,117.58666670000001,119.92066670000001,127.831,129.5846667,132.79566670000003,131.185,129.5116667,130.1236667,129.1613333,120.82766670000001,116.586,107.38633329999999,79.86166667,46.83066667,55.80333333,49.98966667,46.36433333,45.428000000000004,45.313,48.201,48.00833333,66.95166667,66.35733333,90.00266667,105.55866670000002,123.22399999999999,131.52033329999998,131.873,135.184,134.04533329999998,133.369,134.1913333,132.8093333,115.26799999999999,100.31266670000001,96.461,75.98766667,46.16933333,54.97966667,49.592,47.10633333,46.023999999999994,45.47533333,48.163000000000004,47.863,67.937,67.332,77.84533333,73.244,90.28333333,99.495,113.796,118.08766670000001,117.412,115.62100000000001,112.79266670000001,98.83933333,93.29966667,90.37233333,87.01833333,81.78033333,45.91533333,54.84966667,49.32933333,47.23433333,46.336000000000006,46.34333333,49.111999999999995,48.65133333,73.34466667,71.90933333,102.744,124.286,125.325,132.399,133.278,135.7426667,135.24466669999998,133.6023333,131.783,130.6136667,121.83966670000001,120.20933329999998,110.70266670000001,82.46166667,46.839,55.847,50.522,47.85066667,47.17166667,46.83566667,56.59433333,56.60166667,87.266,81.37,106.69466670000001,128.62766670000002,129.784,134.78566669999998,135.4233333,136.99966669999998,136.42700000000002,135.4473333,134.78799999999998,132.99666670000002,123.10700000000001,118.105,109.39033329999998,82.13133333,46.96166667,55.81399999999999,50.27633333,47.409,46.60066667,46.48866667,49.266000000000005,49.199,77.35333333,75.175,106.86200000000001,128.16466670000003,128.83666670000002,135.1933333,135.46333330000002,136.079,134.6036667,133.534,126.9883333,126.28299999999999,118.96366670000002,114.90633329999999,104.68733329999999,76.936,46.07066667,55.06266667,49.42466667,46.86366667,45.81033333,45.46866667,48.17066667,48.24433333,71.54133333,72.827,102.93700000000001,120.03033329999998,123.72866670000002,132.84233329999998,132.531,133.05766670000003,132.99166670000002,131.535,130.81233329999998,130.1303333,122.60766670000001,121.2766667,112.04766670000001,83.72333333,47.00533333,55.83233333,50.40266667,47.784,47.21533333,46.92833333,56.38866667,56.03366667,83.10033333,78.406,105.38733329999998,127.056,127.07866670000001,133.6076667,136.334,137.26833330000002,135.6753333,134.811,132.3703333,129.63299999999998,121.21,116.581,108.33200000000001,81.64533333,47.17666667,55.83366667,50.31166667,46.973,46.37466667,45.94733333,48.71933333,48.55833333,69.768,68.70566667,93.25866667,110.26566670000001,119.31733329999999,121.59633329999998,124.124,129.267,131.1773333,125.04700000000001,124.43533329999998,126.81133329999999,111.04333329999999,96.21700000000001,93.71700000000001,71.95166667,45.64366667,54.266999999999996,48.798,46.28666667,45.43466667,45.458999999999996,48.378,48.22133333,66.98433333,67.76833333,79.03933333,74.81633333,91.959,99.887,114.68700000000001,116.82700000000001,115.945,114.14666670000001,114.29966670000002,103.37100000000001,98.13333333,95.06866667,90.14933333,84.59366667,46.23133333,54.83766667,49.31866667,46.99866667,46.33366667,46.042,48.74266667,48.428000000000004,69.76,67.74633333,79.164,75.51100000000001,92.31566667,99.545,114.176,117.19933329999999,115.78533329999999,113.77933329999999,114.391,101.1546667,97.32633333,95.37299999999999,91.24266667,84.53566667,46.09066667,54.75833333,49.17733333,47.402,46.53866667,46.41366667,55.88266667,55.62733333,81.86533333,78.68233333,105.896,126.81833329999999,127.51799999999999,133.70466670000002,134.76166669999998,138.205,137.27100000000002,127.63933329999999,125.15266670000001,127.22266670000002,119.197,113.98299999999999,105.962,78.28233333,46.727,55.40266667,49.926,47.46433333,46.66766667,46.30333333,49.03633333,48.57333333,71.26166667,71.79733333,102.52600000000001,123.79799999999999,127.382,133.7073333,135.516,139.67133330000001,133.599,123.74466670000001,124.54666670000002,127.12299999999999,116.69333329999999,114.52,105.906,77.671,46.40733333,55.04066667,49.571999999999996,47.086000000000006,46.06633333,45.88,48.56566667,48.43899999999999,71.051,71.21666667,101.3646667,121.83766670000001,125.87233329999998,133.465,134.75633330000002,137.68333330000002,137.85666669999998,130.591,123.765,118.54333329999999,108.56766670000002,107.155,99.69366667,72.85833333,45.51533333,54.512,48.661,45.692,45.02933333,44.778999999999996,53.88533333,53.88733333,74.41866667,74.01833333,101.4973333,122.55966670000001,124.6396667,131.90266670000003,134.20433329999997,136.3826667,134.8103333,130.5486667,129.65166670000002,127.74866670000002,119.057,114.69133329999998,105.39966670000001,78.14466667,46.35733333,55.268,49.62366667,46.29033333,45.43766667,45.15966667,48.14966667,47.666000000000004,65.76466667,66.16933333,90.32933333,107.87866670000001,126.23733329999999,134.24433330000002,134.17,137.72666669999998,137.591,134.8766667,134.6946667,134.2366667,116.24733329999998,101.712,96.09466667,75.344,46.07266667,54.34666667,48.718,46.19933333,45.424,45.325,47.98166667,47.74,67.16199999999999,66.649,76.488,72.63033333,92.75666667,101.551,114.80033329999999,117.01666670000002,115.87566670000001,113.25033329999998,113.58866670000002,102.19066670000001,96.52566667,96.53399999999999,91.30633333,78.773,45.016999999999996,53.994,48.41733333,46.70333333,45.946999999999996,45.76833333,48.38266667,48.11433333,71.065,71.98533333,102.3266667,123.26433329999999,126.94266670000002,134.07433329999998,134.6326667,136.849,136.563,136.3716667,135.171,132.322,122.17733329999999,121.5086667,111.15133329999999,82.919,46.79733333,55.71466667,50.37333333,47.72333333,47.118,46.823,55.86633333,55.387,82.23833333,79.02933333,104.92866670000001,125.49366670000002,128.632,134.213,135.05466669999998,136.9183333,136.0556667,130.84666670000001,131.5883333,131.37,120.06266670000001,112.82833329999998,104.024,78.92833333,46.87333333,55.552,50.21966667,47.69033333,46.94366667,46.68166667,49.568000000000005,49.35466667,76.58833333,74.94433333,105.09766670000002,127.17133329999999,128.9986667,134.04466670000002,133.5643333,135.648,135.3236667,134.183,132.8523333,131.42066670000003,122.32733329999999,120.54333329999999,109.93233329999998,81.665,46.73166667,55.67433333,50.10166667,47.464,46.45366667,45.88266667,48.55,48.191,72.28,72.17033333,102.46,123.277,124.42433329999999,131.84666670000001,133.51533329999998,134.2296667,131.31733329999997,123.9943333,118.80033329999999,117.55833329999999,110.23766670000002,110.2,101.5053333,72.74966667,45.49533333,54.451,48.81166667,46.007,45.37366667,45.297,54.262,54.11833333,75.189,73.75233333,98.50533333,114.947,116.92533329999999,126.58233329999999,128.555,130.82533329999998,128.7266667,127.62700000000001,127.41666670000001,126.22166670000001,117.74466670000001,114.035,103.8166667,76.93133333,46.428999999999995,54.80333333,48.94666667,45.71166667,45.161,44.89033333,47.49566667,47.162,63.00733333,64.41666667,88.45933333,103.7756667,121.12966670000002,130.0533333,130.99200000000002,133.0466667,131.338,129.47233329999997,128.6186667,127.6,109.71333329999999,94.03,88.33,68.107,45.17166667,54.17566667,48.581,45.78,44.961999999999996,44.797,47.30566667,46.824,62.63666667,63.96233333,76.17166667,73.36,91.53200000000001,99.73133333,114.26733329999999,117.09666670000001,116.91766670000001,115.228,113.04566670000001,94.411,86.56833333,87.63333333,83.661,77.32566667,45.38666667,54.203,48.64633333,46.82366667,46.145,46.14833333,48.806000000000004,48.538999999999994,72.04866667,72.23933333,102.5676667,124.69,127.021,132.91966670000002,134.256,133.6616667,130.975,128.1606667,126.71233329999998,125.69366670000001,114.37100000000001,112.94266670000002,102.8973333,71.30966667,44.98933333,54.041000000000004,48.416000000000004,45.84166667,45.523999999999994,45.80433333,55.38399999999999,55.36766667,78.13566667,77.16633333,101.3146667,119.03733329999999,122.95566670000001,122.76700000000001,117.47666670000001,118.27633329999999,116.561,113.89533329999999,115.04966670000002,114.84266670000001,107.116,104.7996667,95.91366667,66.27066667,45.295,54.31,48.61433333,46.01966667,45.443000000000005,45.063,47.46233333,47.297,66.972,69.306,99.665,118.35700000000001,120.28066670000001,125.931,126.61066670000001,123.59966670000001,118.12866670000001,116.816,118.58433329999998,119.82333329999999,112.13166670000001,113.38266670000002,100.816,68.42866667,44.84,53.82633333,48.049,45.376999999999995,45.09366667,45.477,48.73133333,48.79866667,71.94800000000001,73.68566667,102.6823333,116.72433329999998,111.83933329999999,115.91,113.01833329999998,113.94933329999999,112.345,111.346,112.2556667,113.40100000000001,107.24066670000002,108.23133329999999,100.4893333,72.22733333,45.489,53.82,47.95399999999999,44.93066667,44.65433333,44.78766667,54.65233333,55.526,78.81566667,77.67666667,102.4363333,121.18700000000001,123.89633329999998,130.20566670000002,130.53766670000002,131.95566670000002,131.78766670000002,129.98966670000001,129.398,128.28866670000002,119.132,115.016,105.061,78.72166667,46.611000000000004,55.36233333,49.756,46.494,45.67166667,45.56366667,48.19966667,47.64733333,64.98433333,65.03399999999999,88.137,105.12233329999998,122.96700000000001,132.25833329999998,133.78266670000002,134.60633330000002,126.20766670000002,121.109,122.20333329999998,120.823,104.2733333,92.545,87.62533333,65.301,44.23266667,53.05066667,47.54233333,45.001999999999995,44.57899999999999,44.62333333,47.37133333,46.95366667,61.033,62.55666667,73.09866667,68.199,85.21233333,92.97466667,108.55433329999998,111.25733329999998,110.0116667,107.49833329999998,107.38133329999998,95.42766667,90.44,90.63666667,84.30633333,77.38433333,45.25866667,53.974,48.266000000000005,46.34133333,45.50033333,45.17566667,47.87666667,47.72133333,68.85566667,69.88633333,100.0996667,120.19666670000001,123.66366670000001,130.13266670000002,130.34,133.84833329999998,132.4586667,131.174,130.013,128.5176667,119.69766670000001,120.33033329999999,108.14066670000001,80.304,46.262,54.778999999999996,49.05366667,46.35233333,45.474,45.36466667,54.29566667,54.08666667,76.42,74.205,100.2556667,120.772,124.887,133.6956667,135.7163333,138.3856667,133.282,131.32466670000002,134.385,131.11733329999998,119.37200000000001,117.255,106.04766670000001,78.43466667,46.35433333,54.99933333,49.49166667,46.91033333,45.946000000000005,45.70733333,48.32866667,48.031000000000006,70.056,70.92133333,101.0843333,121.507,125.25933329999998,133.134,133.51633329999999,136.26,135.24466669999998,133.7186667,133.941,132.0763333,121.61133329999998,121.09700000000001,108.80266670000002,80.75266667,46.09166667,54.754,49.133,46.54033333,45.65966667,45.65,48.325,48.10233333,71.664,73.319,102.0423333,122.22366670000001,123.44266670000002,126.83166670000001,123.28366670000001,122.31633329999998,118.27133329999998,116.59466670000002,119.488,119.11233329999999,109.52433329999998,110.71933329999999,101.1986667,71.99600000000001,45.35433333,54.03766667,48.11,45.17,44.64,44.629,53.72,53.71366667,73.79033333,73.92433333,97.81,116.37866670000001,118.81700000000001,125.32466670000001,123.42933329999998,124.26866670000001,120.71666670000002,117.17,118.821,118.31766670000002,109.811,108.54466670000001,99.274,72.488,46.04666667,54.74566667,49.107,45.762,45.068000000000005,44.93600000000001,47.60733333,47.39566667,62.20033333,65.395,88.93966667,105.103,123.62899999999999,130.40833329999998,131.472,131.9926667,129.35399999999998,127.251,126.60766670000001,122.9793333,105.42399999999999,93.48700000000001,88.43266667,67.39733333,45.01466667,53.92666667,48.24100000000001,45.63266667,45.07266667,45.15966667,48.12733333,48.01733333,67.31,69.42333333,77.82366667,72.20666667,87.91266667,93.80233333,108.67833329999999,111.33333329999999,109.78566670000001,107.88266670000002,107.76933329999999,95.13166667,89.88799999999999,90.73033333,85.22366667,78.29066667,45.48033333,54.162,48.45166667,46.592,45.75266667,45.65,48.36233333,48.081,70.512,72.42966667,100.0706667,117.7616667,118.58200000000001,125.80333329999999,128.3576667,132.09866670000002,131.4823333,129.84666670000001,128.8803333,126.71866670000001,116.64333329999998,116.47200000000001,104.177,75.708,45.423,54.272,48.351000000000006,45.50466667,44.81366667,44.747,53.786,53.73266667,74.80433333,74.36133333,98.48233333,116.51866670000001,118.757,126.78366670000001,127.7413333,131.6903333,130.572,128.1256667,127.0236667,125.67299999999999,116.91466670000001,114.88833329999999,103.1033333,74.985,45.633,54.371,48.56399999999999,45.88533333,45.17766667,45.24566667,48.101000000000006,47.83733333,69.277,71.188,98.90100000000001,116.56166670000002,118.08,125.74566670000002,126.37166670000002,129.97166670000001,129.2323333,128.108,128.243,126.74766670000001,116.99600000000001,117.193,105.38933329999999,77.86933333,46.01966667,54.85033333,48.98933333,46.056000000000004,45.18066667,45.19466667,48.03333333,47.96366667,70.95666667,72.589,100.96433329999999,120.759,124.23666670000001,130.589,130.35366670000002,132.205,130.855,129.55700000000002,128.8053333,126.985,116.74066670000002,116.064,104.5936667,76.89333333,45.973,54.81100000000001,49.30333333,46.92133333,46.12666667,46.123999999999995,55.66333333,55.69066667,80.53866667,79.21833333,103.4006667,123.81366670000001,127.08266670000002,133.407,134.007,136.46566669999999,135.3596667,133.83666670000002,133.60966670000002,132.06333329999998,122.37033329999998,119.95133329999999,108.16266670000002,79.76133333,46.48666667,55.431000000000004,50.09366667,46.99533333,46.39366667,46.243,49.19733333,48.95333333,71.833,70.21733333,92.647,110.774,128.82933329999997,135.9196667,135.365,136.3613333,135.06433330000002,133.1676667,133.24566670000002,131.2333333,114.28299999999999,99.69533333,93.34666667,72.83833333,45.94,54.66333333,49.088,46.45433333,45.58433333,45.53566667,48.41033333,48.27066667,69.34233333,69.74133333,78.16866667,73.22399999999999,90.38766667,98.87566667,113.243,116.68133329999999,114.80933329999999,112.18666670000002,111.824,99.56266667,94.935,93.78433333,87.13266667,80.55366667,45.591,54.265,48.558,45.816,44.772,44.48266667,46.95233333,46.60833333,61.886,63.88333333,73.28366667,68.19666667,84.94733333,93.06,106.44833329999999,109.44733329999998,107.39933329999998,105.93766670000001,106.0206667,93.38033333,89.84566667,89.04299999999999,83.22533333,76.616,45.05066667,53.82533333,47.85966667,45.38366667,44.62466667,44.501000000000005,53.49266667,53.31966667,73.66366667,72.77333333,97.149,115.32466670000001,117.68266670000001,125.84333329999998,126.212,130.12733329999998,129.056,127.98933329999998,127.99766670000001,126.16,117.86200000000001,113.75033329999998,102.064,74.771,45.68066667,54.60333333,48.71466667,45.641999999999996,44.73633333,44.45833333,46.88166667,46.60933333,67.07,69.20066667,97.78966667,117.28133329999999,121.493,129.34866670000002,128.96833329999998,131.33100000000002,129.65333329999999,128.36700000000002,128.4043333,126.75,118.44966670000001,117.30566670000002,105.45233329999999,77.44466667,45.772,54.74533333,49.00066667,46.13399999999999,45.141000000000005,44.68266667,46.95966667,46.62833333,67.30133333,69.30666667,97.88633333,117.43766670000001,121.53466670000002,129.28166670000002,129.05100000000002,131.77733329999998,130.00866670000002,126.55133329999998,124.97200000000001,123.73733329999999,117.07966670000002,117.515,106.21766670000001,77.45066667,45.86433333,54.75866667,49.03566667,46.3,45.55733333,45.475,54.747,54.76666667,78.46933333,77.23433333,99.89433333,115.51799999999999,113.64666670000001,117.78299999999999,115.459,116.37100000000001,114.712,113.04,113.383,113.74166670000001,108.4,106.91566670000002,97.82366667,71.20033333,46.01233333,54.85733333,49.00033333,45.31,44.583999999999996,44.63399999999999,47.52633333,47.181999999999995,61.744,63.633,84.802,98.71933333,112.611,117.70166670000002,116.008,116.32266670000001,114.42366670000001,112.37200000000001,112.06200000000001,111.97766670000001,100.1343333,88.73266667,84.19533333,61.31333333,44.10866667,53.14866667,47.315,44.51866667,44.24133333,44.35133333,47.26,47.09266667,61.30633333,63.986000000000004,73.002,67.84766667,84.561,91.105,102.55633329999999,104.0136667,103.67833329999999,103.3943333,105.02266670000002,92.69833333,88.02033333,87.76833333,82.36833333,74.22633333,45.22666667,53.81166667,47.88933333,45.731,44.93833333,44.85033333,47.52066667,47.24433333,67.03633333,69.34333333,97.00233333,114.529,115.09566670000001,122.48966670000001,124.18266670000001,127.98700000000001,128.20433329999997,127.42566670000001,127.55366670000001,126.04266670000001,117.635,116.515,104.5093333,76.08433333,45.711000000000006,54.46533333,48.54666667,45.632,44.84,44.758,53.79266667,53.736000000000004,74.54333333,74.16866667,98.125,115.98166670000002,118.11966670000001,126.27133329999998,127.31566670000001,130.5906667,129.22799999999998,127.10666670000002,126.55266670000002,124.54033329999999,116.42633329999998,112.441,100.4923333,72.43366667,45.14233333,54.052,48.09933333,45.14433333,44.461999999999996,44.27166667,46.74533333,46.373000000000005,65.64666667,67.33800000000001,95.05799999999999,112.488,112.83433329999998,120.84766670000002,121.18766670000001,124.69866670000002,123.31466670000002,122.31566670000001,122.58200000000001,121.89533329999999,114.91799999999999,114.611,103.4826667,75.735,45.72433333,54.55533333,48.58266667,45.489,44.64166667,44.34233333,46.71233333,46.306000000000004,65.65933333,67.461,95.76933333,114.03299999999999,116.38866670000002,125.6013333,126.18766670000001,129.46833329999998,128.21766670000002,127.01266670000001,126.835,125.55166670000001,117.62566670000001,116.721,104.2433333,74.525,44.98066667,53.93933333,48.10066667,45.28533333,44.83766667,44.86600000000001,54.068000000000005,54.01633333,75.092,74.596,98.788,117.37133329999999,121.066,128.03,127.822,130.3326667,127.368,123.39833329999999,120.579,118.538,111.038,107.559,97.899,70.67399999999999,45.36466667,54.47166667,48.855,45.538000000000004,44.91666667,44.85233333,47.58933333,47.32166667,63.38766667,65.34366667,87.06366667,102.273,119.59566670000001,127.25666670000001,126.325,127.84933329999998,126.62299999999999,125.25633329999998,125.58266670000002,124.01966670000002,107.41433329999998,93.21266667,88.34933333,67.47333333,45.31399999999999,54.207,48.65166667,46.18899999999999,45.29033333,45.02266667,47.505,47.14,63.08066667,65.648,74.93733333,70.17066667,87.17933333,94.38,108.72233329999999,111.37966670000002,108.72766670000001,104.708,102.18433329999999,88.32566667,88.193,88.189,83.12066667,74.13766667,45.07066667,53.714,47.93333333,46.01733333,45.36366667,45.324,48.05066667,47.64933333,67.88600000000001,69.68233333,95.98033333,111.07666670000002,108.71866670000001,113.84,110.7413333,111.3986667,109.053,107.984,108.25133329999998,107.81833329999999,104.2076667,103.6376667,93.432,65.09666667,43.07633333,52.47666667,45.79066667,42.159,41.88566667,41.648999999999994,49.77366667,49.58233333,67.49033333,65.793,89.54299999999999,106.12033329999998,105.79899999999999,113.7353333,111.42833329999999,113.40533329999998,111.66166670000001,110.98166670000002,111.36733329999998,109.91666670000001,104.03266670000001,99.324,88.14399999999999,61.25866667,41.14933333,51.11333333,44.09866667,40.514,40.289,40.349000000000004,43.018,42.948,60.72966667,61.45866667,89.34666667,107.285,108.704,116.17933329999998,114.25,115.882,113.40766670000001,111.91833329999999,111.96466670000001,111.01633329999999,106.23899999999999,105.59966670000001,95.10600000000001,67.28833333,43.76233333,53.10333333,46.76266667,42.99833333,42.763000000000005,42.578,44.958,44.75166667,63.02633333,64.51233333,92.65066667,110.68933329999999,111.59299999999999,119.19200000000001,118.14333329999998,120.697,118.7203333,116.93633329999999,116.61833329999999,115.24233329999998,109.16066670000001,107.17233329999999,96.15066667,67.17766667,43.33433333,52.68733333,46.205,42.59566667,42.46966667,42.386,50.91333333,50.86866667,69.24666667,67.94766667,91.97266667,109.0086667,109.10633329999999,115.969,114.9913333,117.50333329999998,114.65433329999999,113.6336667,113.80766670000001,113.20133329999999,109.07433329999999,105.564,94.613,65.72666667,43.34,52.61166667,46.28033333,41.99266667,41.922,41.80933333,44.24233333,43.91933333,56.32466667,58.72666667,78.96666667,93.85866667,108.96600000000001,118.26733329999999,118.27833329999999,121.13533329999999,119.125,117.80333329999999,118.10266670000001,117.223,104.6293333,90.484,84.772,62.44266667,43.43366667,52.54533333,46.39366667,42.96933333,42.66633333,42.59633333,45.15133333,44.98966667,57.89633333,61.39333333,69.92233333,65.08966667,82.09100000000001,89.91333333,100.9963333,103.8353333,101.29166670000001,99.426,98.69666667,84.72133333,83.50966667,81.935,76.84966667,68.89466667,43.88866667,53.268,47.295,44.54766667,44.412,44.42833333,47.218,47.211999999999996,67.88266667,71.922,98.54,115.9913333,116.79833329999998,122.76133329999999,121.23366670000001,122.65366670000002,120.81200000000001,118.73633329999998,118.26100000000001,117.15866670000001,111.32266670000001,110.22466670000001,100.12700000000001,70.57433333,45.11466667,54.18566667,48.61433333,46.10066667,45.62933333,45.52933333,54.773,54.44033333,74.72,74.597,96.014,112.17966670000001,111.21266670000001,116.77466670000001,115.64233329999999,118.51633329999999,117.47,115.29933329999999,114.18133329999999,112.98733329999999,108.13799999999999,104.572,95.49966667,67.23666667,45.34266667,54.406000000000006,48.68233333,45.981,45.55633333,45.51866667,48.34233333,48.14833333,69.50266667,73.16866667,100.171,119.77266670000002,121.90733329999999,127.19766670000001,126.74633329999999,127.68833329999998,125.92966670000001,124.46766670000001,124.24166670000001,122.963,117.22966670000001,116.04166670000001,104.4036667,76.794,46.266999999999996,55.236999999999995,49.691,47.092,46.333,46.37433333,49.14266667,48.54566667,71.10333333,74.22533333,100.729,118.88866670000002,120.34933329999998,126.40899999999999,124.9793333,125.501,123.88933329999999,122.03,121.20166670000002,118.15899999999999,111.79133329999999,111.33333329999999,101.4153333,73.983,45.815,54.83666667,49.093,46.027,45.12166667,45.02833333,54.303000000000004,54.32533333,75.42666667,76.56533333,98.794,117.43766670000001,119.23733329999999,121.76700000000001,121.14033329999998,123.48200000000001,121.65633329999999,120.15333329999999,118.2233333,115.58566670000002,109.57933329999999,105.82366670000002,96.28333333,67.87933333,45.37633333,54.218,48.113,44.336000000000006,43.63366667,43.443999999999996,46.13033333,45.79566667,58.77033333,62.73166667,83.31700000000001,97.84466667,112.55066670000001,120.77433329999998,120.338,122.06166670000002,120.81166670000002,118.81700000000001,116.45700000000001,114.539,102.6073333,89.686,84.24066667,61.26366667,43.94,53.14933333,47.119,43.78433333,43.40733333,43.36166667,45.896,45.62433333,58.602,62.69066667,70.74833333,65.896,83.49466667,90.95333333,103.4513333,106.16866670000002,102.5963333,100.3283333,100.94200000000001,85.77333333,84.65633333,84.15,79.37466667,71.188,44.773,53.793,48.00633333,45.646,45.14166667,44.982,44.895,47.74933333,47.77733333,65.66166667,69.14833333,98.85633333,117.73899999999999,117.95,124.62433329999999,122.76033329999999,123.79266670000001,122.23933329999998,119.76266670000001,118.475,120.30233329999999,114.80433329999998,110.95066670000001,100.6073333,71.825,45.13033333,54.486000000000004,48.721000000000004,45.71866667,45.20866667,44.922,53.476000000000006,52.981,69.70933333,71.139,97.34533333,116.60166670000001,118.785,125.32666670000002,124.56200000000001,127.225,126.14399999999999,123.85066670000002,122.03299999999999,122.24066670000002,115.83966670000001,108.3633333,97.29899999999999,68.531,44.55833333,53.51866667,47.14533333,43.853,43.36166667,43.22266667,45.84433333,45.672,61.89866667,65.68366667,95.27366667,113.38466670000001,114.584,122.656,121.61766670000002,122.69233329999999,118.68933329999999,117.06,116.93766670000001,117.96333329999999,112.13,106.95233329999999,97.306,68.96066667,44.76833333,54.17566667,48.318999999999996,45.07,44.62266667,44.538999999999994,47.19066667,46.905,63.93133333,67.661,96.42,112.79466670000001,112.98566670000001,120.20633329999998,118.806,120.76433329999999,117.75966670000001,115.03299999999999,114.04166670000001,115.90533329999998,111.19966670000001,106.4943333,96.369,68.40266667,44.78833333,54.042,48.12833333,44.458,43.82333333,43.60433333,52.313,52.28533333,68.58800000000001,69.20166667,94.84833333,112.68766670000001,111.22966670000001,115.64233329999999,113.11133329999998,113.98366670000001,111.11200000000001,109.125,107.86466670000001,108.75133329999998,104.2823333,97.71266667,86.99600000000001,60.05633333,40.556999999999995,50.18966667,41.45433333,37.918,37.66966667,37.63533333,40.12666667,40.23633333,49.873000000000005,51.59466667,62.53166667,56.82166667,73.649,83.91133333,93.838,94.15733333,92.055,89.88633333,89.25833333,79.07466667,77.67433333,72.31066667,68.45333333,61.77533333,40.39333333,50.22866667,42.885,39.559,39.422,39.13066667,41.24266667,41.07666667,50.472,52.60433333,63.878,58.02466667,74.18066667,83.055,92.02033333,91.89333333,90.33433333,88.57766667,88.35866667,77.387,76.569,71.59266667,67.33800000000001,60.28366667,39.564,49.79933333,43.27,40.02933333,39.95766667,40.01833333,42.54033333,42.26466667,57.193999999999996,59.67433333,88.863,106.02233329999999,105.83833329999999,114.23633329999998,111.22,111.912,109.63566670000002,108.025,107.666,110.21566670000001,104.2263333,100.4973333,89.98666667,62.80666667,42.05233333,51.95233333,45.247,42.02266667,42.06,42.07266667,50.68866667,50.707,66.51866667,66.74866667,92.81299999999999,110.77933329999999,110.34266670000001,117.59933329999998,115.92366670000001,116.98,114.96433329999999,113.603,112.39966670000001,115.01833329999998,109.01799999999999,102.9576667,93.10533333,65.87899999999999,44.32033333,53.809,47.79533333,44.03533333,44.02133333,44.00066667,46.85666667,46.68733333,63.65166667,66.741,95.837,112.63033329999999,111.979,118.32033329999999,116.38033329999999,117.611,115.26366670000002,113.42299999999999,112.929,116.76733329999999,111.05066670000001,107.93633329999999,98.13266667,70.42133333,45.07766667,54.36266667,48.53133333,45.24666667,45.001000000000005,44.99966667,47.81033333,47.55633333,66.02266667,69.10600000000001,98.01033333,114.90633329999999,114.08233329999999,121.051,119.30666670000001,120.051,117.06633329999998,114.74266670000002,113.7616667,116.39233329999999,109.68299999999999,106.307,95.76933333,68.10733333,44.41,53.88033333,47.89333333,44.26433333,43.88766667,43.747,53.16466667,53.33433333,70.597,70.97133333,95.791,112.59033329999998,113.25833329999999,121.47433329999998,120.05,121.21,118.59299999999999,116.44733329999998,115.46066670000002,117.685,111.10066670000002,104.80666670000001,95.30533333,68.54766667,44.673,53.97,47.346000000000004,43.97833333,43.65266667,43.61233333,46.32566667,46.04866667,57.45266667,60.15533333,82.95666667,97.03966667,111.15866670000001,120.177,117.91566670000002,120.08366670000001,117.294,116.57166670000001,116.53533329999999,118.59233329999999,104.7316667,88.867,83.70966667,62.497,44.055,53.39866667,47.37566667,43.84366667,43.59633333,43.574,46.22466667,45.727,57.305,59.80533333,71.05,65.46300000000001,81.8,89.21733333,99.47433333,100.9713333,98.88533333,96.49433333,95.61066667,85.61333333,83.99466667,80.26933333,75.68266667,65.87100000000001,42.48733333,51.958,46.239,42.62466667,42.345,42.21433333,44.755,44.571000000000005,61.027,62.38566667,91.734,109.95200000000001,111.25,119.25533329999999,117.64333329999998,119.86366670000001,117.439,116.066,115.26299999999999,117.06766670000002,110.65433329999999,106.31299999999999,94.42766667,65.59533333,42.96366667,52.273999999999994,45.703,42.26433333,42.26433333,42.35866667,50.60233333,50.313,67.445,67.01866667,92.74033333,109.56566670000001,109.30133329999998,115.75399999999999,114.19466670000001,115.69533329999999,113.06233329999999,112.58133329999998,111.75833329999999,113.18733329999999,105.65033329999999,98.07566667,87.38433333,59.94666667,40.471,50.04133333,42.559,39.67233333,39.69166667,39.571,41.53533333,40.78366667,56.15033333,55.55833333,84.77466667,101.0903333,99.44166667,109.37899999999999,107.695,109.01933329999999,108.035,107.73433329999999,107.9046667,110.95433329999999,105.34166670000002,102.006,92.38733333,64.734,41.97866667,52.34233333,45.51233333,42.17100000000001,42.22266667,42.306999999999995,45.13033333,45.06466667,56.681000000000004,58.99166667,69.418,62.94566667,78.62433333,87.29299999999999,97.84366667,99.31133333,97.01833333,95.74700000000001,95.45200000000001,86.03833333,84.18866667,80.63333333,76.20866667,66.96866667,43.72633333,52.90333333,47.58233333,44.196000000000005,43.91333333,43.66233333,52.51166667,52.67033333,70.18566667,69.89966667,96.178,114.03066670000001,114.367,121.80566670000002,120.917,123.26933329999999,121.456,119.30566670000002,119.046,121.335,112.85033329999999,105.15733329999999,94.57633333,65.93066667,43.903,53.02033333,46.15333333,42.89566667,42.748000000000005,42.541000000000004,45.049,44.88566667,56.34466667,58.343999999999994,80.62933333,94.50966667,108.58366670000001,115.90766670000001,114.89766670000002,117.98899999999999,116.132,114.40833329999998,111.80966670000001,112.72533329999999,99.205,81.548,75.21533333,55.06866667,40.14466667,50.07933333,42.809,39.51266667,39.187,38.89866667,40.821999999999996,40.22666667,51.07666667,52.18933333,64.999,60.31933333,75.63266667,84.15100000000001,94.17633333,94.41866667,92.50666667,90.87700000000001,90.31966667,81.03766667,79.71866667,75.24533333,71.08800000000001,63.32533333,41.11066667,51.17166667,45.37133333,41.27433333,40.70433333,40.80833333,43.40933333,42.94333333,59.317,60.52066667,90.21066667,107.19033329999999,106.41866670000002,114.24633329999999,111.87633329999998,114.26033329999999,112.19266670000002,110.72233329999999,111.135,113.68466670000001,107.66,104.015,93.96166667,65.281,43.117,52.48433333,45.378,41.61766667,41.403,41.27533333,49.53166667,49.51866667,66.13133333,65.03166667,91.60799999999999,109.458,109.44433329999998,116.77600000000001,115.96,117.35566670000001,115.04666670000002,114.01299999999999,113.2443333,115.24333329999999,108.96666670000002,102.852,93.01733333,65.498,44.11466667,53.38433333,47.283,43.867,43.77966667,43.79033333,46.48866667,46.32033333,64.34100000000001,67.02333333,96.80933333,114.48733329999999,113.8836667,119.20366670000001,117.26233329999998,119.035,116.351,114.462,113.542,115.99366670000002,109.90233329999998,106.57833329999998,97.075,68.06866667,44.78233333,53.604,47.53,44.45766667,44.11666667,43.955,46.67466667,46.57333333,64.20266667,66.87966667,97.88033333,116.98566670000001,118.227,123.80533329999999,123.07600000000001,125.18733329999999,123.15866670000001,120.29233329999998,119.17666670000001,120.85066670000002,111.75633329999998,106.03133329999999,94.43366667,64.53633333,41.96833333,50.73133333,42.33166667,37.85633333,36.55,35.293,41.728,40.068000000000005,54.851000000000006,51.01833333,77.66633333,93.473,92.01799999999999,102.58633329999999,98.27466667,98.12266667,97.17433333,96.82033333,96.75399999999999,100.0236667,95.42966667,88.814,78.018,53.763999999999996,35.74333333,46.64166667,37.88933333,35.688,36.12833333,36.583,39.672,40.28166667,51.70166667,52.53866667,75.568,88.51166667,100.7206667,109.948,107.12533329999998,107.161,104.88466670000001,103.2196667,102.789,106.34866670000001,95.43466667,79.40233333,74.54533333,54.87566667,39.89466667,50.29133333,43.34533333,40.22266667,40.826,41.40766667,44.501000000000005,44.34,55.23666667,56.791000000000004,68.232,62.618,78.39366667,86.29733333,95.68633333,95.77766667,93.49433333,92.205,92.07766667,82.755,81.03699999999999,76.92933333,72.58066667,64.668,42.65133333,52.01633333,46.09233333,42.663000000000004,42.64,42.607,45.27533333,45.22166667,62.148,64.31066667,93.86033333,111.21466670000001,110.53066670000001,116.42466670000002,114.75266670000002,116.42299999999999,113.948,112.7,112.10766670000001,114.82166670000001,108.93,105.125,94.53433333,65.465,43.19066667,52.75466667,46.26,42.806000000000004,42.74966667,42.687,51.214,50.99100000000001,67.59966667,66.616,91.765,107.97833329999999,107.68799999999999,115.389,115.12866670000001,117.37133329999999,114.61166670000001,112.73766670000002,111.69066670000001,114.55466670000001,108.459,102.10600000000001,92.64399999999999,63.94166667,43.58533333,52.52866667,45.88366667,42.21633333,41.946999999999996,41.70866667,43.81333333,43.15066667,58.878,59.93899999999999,89.15899999999999,105.84166670000002,104.5906667,113.09466670000002,111.67166670000002,113.77833329999999,110.82700000000001,109.14233329999999,106.866,108.33333329999999,101.8886667,97.194,85.30266667,58.46866667,37.07666667,47.79066667,40.49566667,37.77833333,37.884,37.961999999999996,40.45433333,40.39733333,56.553000000000004,57.27066667,85.87166667,101.228,99.22866667,108.316,105.39933329999998,104.615,102.444,101.1056667,100.6363333,103.5646667,98.30133333,93.93633333,82.852,57.54333333,37.79366667,48.347,40.54,37.60933333,37.431,37.242,44.81233333,44.532,60.34866667,58.46566667,84.884,101.6656667,100.2293333,108.459,104.7056667,103.82166670000001,101.9033333,100.83933329999999,100.8476667,104.6236667,100.242,94.046,83.19033333,57.57733333,38.83833333,49.409,41.47266667,38.25833333,38.05766667,37.83366667,40.05666667,39.86633333,50.44666667,51.273,75.17533333,89.331,102.1896667,110.62766670000002,107.09666670000001,106.37733329999999,103.9183333,102.4773333,102.295,105.97466670000001,95.05366667,79.03399999999999,74.19066667,54.468999999999994,39.54966667,49.94833333,42.958,39.39033333,38.945,38.499,40.75466667,40.66866667,53.089,53.07266667,64.42866667,58.051,73.19633333,81.89333333,90.18466667,90.49700000000001,89.19866667,88.417,88.38566667,79.07166667,78.023,73.314,68.78466667,61.21366667,40.165,50.27133333,43.73066667,40.98666667,41.45633333,41.876999999999995,44.45966667,44.03633333,61.62,62.35,91.98666667,108.648,105.80366670000001,112.61833329999999,110.08866670000002,111.45333329999998,109.48166670000002,108.65333329999999,108.1163333,110.70100000000001,104.94633329999999,100.845,90.45866667,62.99533333,41.99433333,51.79366667,45.10833333,41.81233333,41.69733333,41.571000000000005,49.626000000000005,49.27966667,66.82733333,64.94233333,91.68933333,109.93166670000001,110.191,116.45200000000001,115.15766670000001,117.05833329999999,114.86466670000001,113.48466670000002,112.73633329999998,115.3573333,109.42933329999998,103.1656667,93.646,65.39466667,44.34133333,53.633,47.66333333,44.385,44.20399999999999,44.226000000000006,46.992,46.83166667,66.11966667,67.5,96.35833333,112.79333329999999,112.211,119.26066670000002,119.67766670000002,121.45299999999999,119.01433329999999,117.70100000000001,116.454,118.49233329999998,111.071,106.92299999999999,96.12899999999999,66.418,43.53766667,52.77366667,46.47966667,42.90533333,42.568000000000005,42.27966667,44.63433333,44.433,62.271,63.37733333,92.88433333,110.23366670000001,110.64,117.69733329999998,118.59233329999999,120.648,118.02533329999999,116.39066670000001,115.24333329999999,117.83833329999999,111.00966670000001,107.3573333,97.16233333,67.515,44.062,53.10266667,46.91933333,43.71133333,43.45666667,43.43,52.17433333,52.161,70.969,70.107,96.22066667,114.19466670000001,114.08766670000001,120.79799999999999,119.844,121.667,119.833,118.54466670000001,117.70666670000001,119.76833329999998,112.365,105.72166670000001,95.72966667,66.563,44.51766667,53.50133333,46.76466667,43.70466667,43.218999999999994,43.08033333,45.65166667,45.45366667,58.466,60.30733333,84.11666667,99.13266667,113.01933329999999,121.3693333,120.92133329999999,122.17466670000002,119.42466670000002,117.10266670000001,115.93833329999998,117.72,103.8613333,87.62166667,82.66366667,60.08066667,43.13566667,52.18033333,45.81,42.323,42.09566667,41.95466667,44.38966667,44.15233333,56.47666667,58.243,70.033,65.27833333,81.82866667,89.33566667,100.7456667,103.31299999999999,101.7486667,100.738,99.854,89.398,86.46600000000001,82.43033333,77.068,67.293,43.515,52.44266667,46.805,43.27266667,42.949,42.73,45.181999999999995,44.97266667,62.96766667,64.16133333,94.053,111.99733329999998,111.51966670000002,116.83733329999998,114.6,115.80633329999999,114.01,112.21266670000001,111.77533329999999,115.21633329999999,109.35466670000001,105.913,96.167,66.859,44.14533333,53.25733333,47.105,43.80233333,43.43666667,43.22433333,51.973,52.24266667,71.39733333,70.24066667,95.75566667,112.991,112.645,119.941,120.06866670000001,121.93966670000002,119.62366670000002,117.65066670000002,116.16866670000002,117.42633329999998,109.807,103.0216667,93.30133333,64.95566667,44.06399999999999,53.51433333,47.725,44.75466667,44.67966667,44.84466667,47.11866667,45.84333333,62.77366667,62.37,91.04633333,107.152,105.53433329999999,112.103,108.35633329999999,107.98266670000001,105.17299999999999,103.56866670000001,102.7983333,105.52600000000001,99.90866667,95.24866667,84.72733333,58.85433333,38.919000000000004,48.92100000000001,40.71,37.53966667,36.79133333,35.894,37.219,36.63233333,53.55766667,52.50433333,82.47233333,99.34433333,98.24333333,107.28166670000002,103.5946667,103.06200000000001,101.07700000000001,99.82466667,99.37933333,101.499,98.265,94.37133333,83.671,58.17733333,38.01633333,48.156000000000006,39.931,37.05533333,36.95166667,36.842,44.26966667,43.98933333,61.08733333,57.531000000000006,82.69733333,97.34833333,93.84166667,103.6076667,99.82033333,99.88633333,98.679,97.85833333,97.382,98.95566667,95.40866667,88.56633333,77.808,53.82266667,35.914,46.86133333,38.17833333,35.62566667,35.68133333,35.70833333,38.11,38.19766667,50.441,50.641999999999996,75.813,91.36266667,104.70700000000001,111.944,107.75333329999998,106.86399999999999,104.1093333,102.53,102.1176667,104.3313333,94.74799999999999,78.79966667,74.58833333,55.49466667,40.81233333,51.049,44.28166667,40.98133333,41.09766667,41.236000000000004,44.01833333,44.01933333,56.44533333,57.29466667,68.51166667,62.64166667,77.97866667,85.712,95.536,95.616,92.912,91.21566667,90.53266667,79.73766667,79.45433333,75.00233333,70.76133333,63.074,41.83366667,51.622,44.87266667,41.23833333,40.77033333,40.34266667,42.51233333,42.06399999999999,54.119,54.23866667,65.87933333,60.29033333,76.13366667,84.82066667,95.22266667,96.19533333,94.25666667,93.069,92.86533333,82.08533333,81.40866667,76.833,71.437,62.72333333,41.418,51.321000000000005,45.312,42.19266667,42.24133333,42.32233333,50.74366667,50.278,67.78733333,64.89233333,89.10966667,103.9023333,101.82600000000001,109.47566670000002,106.04866670000001,105.992,103.928,102.459,101.538,102.92200000000001,98.806,91.73299999999999,80.556,55.298,36.935,47.33833333,39.02,36.29666667,36.21066667,36.177,38.318000000000005,38.04066667,54.96133333,54.16633333,84.435,101.945,101.165,109.39466670000002,105.906,105.584,103.9303333,102.9396667,102.88,105.18566670000001,101.751,98.83333333,89.574,63.46266667,42.47933333,51.76766667,44.33966667,40.99266667,41.358999999999995,41.885,44.35566667,43.57,60.47166667,60.501999999999995,90.13466667,107.06233329999999,105.33066670000001,112.93,110.68066670000002,111.96033329999999,109.13566670000002,107.554,106.99833329999998,108.954,105.06933329999998,101.3876667,90.85666667,63.16533333,42.03066667,52.18266667,45.71866667,42.26,42.11933333,41.93033333,50.748999999999995,50.788999999999994,69.44733333,66.74866667,91.86533333,108.25166670000002,107.251,114.11833329999999,111.569,112.3573333,109.70933329999998,108.39333329999998,108.13766670000001,110.04766670000001,105.81700000000001,99.57466667,90.01866667,62.54066667,43.03333333,52.59,45.31333333,42.07333333,42.19366667,42.22633333,44.43766667,43.913000000000004,56.38533333,56.48366667,79.24966667,92.31366667,104.404,112.78333329999998,109.70866670000001,110.24966670000002,108.5056667,107.773,107.681,109.53266670000001,99.09366667,83.09200000000001,77.87433333,57.60466667,42.11066667,52.16333333,45.915,42.42533333,42.33866667,42.23133333,44.77366667,44.582,57.13366667,58.35466667,69.4,63.63633333,79.20633333,86.96133333,97.07866667,98.024,95.376,93.87666667,93.522,82.69866667,82.04766667,77.88233333,73.31166667,65.04233333,42.82433333,52.47]
new object=loadshape.684_command_center_shape npts=8760 interval=1 useactual=yes mult=[295.858,299.385,303.155,304.067,319.019,317.358,362.26199999999994,364.899,398.759,394.702,398.166,399.73699999999997,397.48900000000003,393.483,394.605,394.88800000000003,383.20099999999996,361.75300000000004,342.832,340.13300000000004,321.454,319.48,303.584,303.782,306.10400000000004,306.512,305.73900000000003,304.42900000000003,370.23400000000004,378.142,511.652,582.335,595.0369999999999,615.612,628.089,643.3919999999999,633.345,649.39,649.337,650.045,648.305,652.309,504.72900000000004,501.713,419.61800000000005,398.158,340.564,338.842,336.09,332.584,326.996,325.819,391.356,400.47,531.234,604.614,615.554,631.658,632.741,626.9630000000001,606.273,623.7869999999999,625.201,626.1469999999999,629.477,634.049,480.11300000000006,476.019,394.675,377.347,321.931,321.392,314.913,314.805,314.936,315.307,381.041,381.892,519.5980000000001,593.03,605.854,622.575,631.312,641.384,631.1,651.422,661.942,669.209,671.7710000000001,679.7760000000001,526.665,521.332,438.004,419.402,366.12,366.42800000000005,360.267,358.93199999999996,358.18699999999995,353.467,412.49199999999996,420.42699999999996,560.373,634.683,646.691,664.956,671.91,668.127,641.299,654.3380000000001,654.717,653.299,637.535,635.5930000000001,479.772,475.82,395.14599999999996,376.548,321.85,321.939,316.031,315.905,315.723,317.08299999999997,384.61199999999997,387.093,524.82,598.257,611.0369999999999,625.433,627.355,628.759,609.094,626.225,627.28,627.965,631.814,636.95,481.661,477.86699999999996,396.832,378.01599999999996,324.045,324.514,319.726,323.055,324.177,323.772,338.18300000000005,337.091,382.19300000000004,448.097,444.56800000000004,501.295,504.546,504.838,489.408,486.17900000000003,486.19699999999995,442.785,446.106,430.385,405.285,401.67699999999996,336.658,336.337,321.32,321.744,307.439,307.44599999999997,306.651,306.76,323.127,323.657,370.574,371.911,405.579,401.837,405.235,405.534,404.70300000000003,401.034,401.01099999999997,400.844,388.37800000000004,367.885,346.837,343.14099999999996,328.80300000000005,329.06699999999995,314.159,314.619,316.675,316.685,317.865,319.788,384.474,384.45099999999996,520.806,594.436,606.86,621.835,624.9069999999999,624.845,605.019,622.575,624.98,631.94,632.2669999999999,634.311,489.21,494.315,420.968,407.96,355.431,355.36400000000003,343.69699999999995,337.81800000000004,333.67800000000005,331.913,399.99199999999996,407.106,541.133,613.009,625.137,646.247,661.318,674.597,657.561,672.373,674.127,675.4739999999999,679.066,683.836,530.034,519.7090000000001,425.119,395.717,336.68199999999996,339.14300000000003,335.402,331.73900000000003,328.25300000000004,324.593,385.361,390.439,526.695,600.264,617.311,647.974,669.878,674.9680000000001,659.0189999999999,678.2819999999999,678.6569999999999,677.189,679.51,682.9939999999999,528.396,514.553,418.274,388.295,331.10400000000004,327.69199999999995,320.439,320.03700000000003,316.815,314.73900000000003,379.153,390.33,533.885,611.332,624.472,640.008,642.694,642.172,621.136,637.5459999999999,635.849,635.034,638.471,643.793,490.608,487.38300000000004,404.51099999999997,392.45099999999996,341.82599999999996,333.353,327.026,325.16700000000003,323.184,323.426,387.42900000000003,390.385,527.61,604.481,615.453,626.562,629.452,635.179,617.086,631.306,632.2180000000001,633.141,635.43,637.4630000000001,478.733,470.333,387.8,368.49300000000005,313.613,313.772,308.243,308.262,308.226,308.188,323.469,323.955,368.24699999999996,437.163,432.64,493.64599999999996,503.769,513.776,510.65,516.656,525.0840000000001,479.93800000000005,481.36199999999997,458.473,429.017,419.665,351.792,345.963,326.673,325.244,310.05,308.80400000000003,306.35400000000004,305.421,319.369,317.753,360.31800000000004,359.82,396.337,398.583,413.195,429.278,446.45,453.793,456.764,459.605,448.23900000000003,424.434,402.93300000000005,382.335,360.577,354.093,333.155,333.86800000000005,324.91,322.072,321.051,319.936,332.417,334.94599999999997,376.92400000000004,373.37699999999995,414.711,418.718,430.705,445.12,447.611,445.037,447.685,446.376,429.902,388.017,353.30400000000003,343.9,328.76599999999996,326.01,308.666,310.517,314.621,315.12,315.189,317.293,385.718,398.11199999999997,540.455,619.575,633.2769999999999,643.432,642.364,638.2719999999999,614.122,625.759,625.544,626.675,632.119,640.1569999999999,499.642,499.079,417.852,398.94,339.841,334.566,327.327,325.967,326.547,326.643,391.093,397.86699999999996,534.618,608.732,622.256,638.359,642.1080000000001,639.433,615.893,633.315,633.555,629.819,639.494,639.251,492.35699999999997,495.222,412.787,394.05,340.991,342.86699999999996,335.531,335.801,334.8,329.452,388.98199999999997,398.384,536.606,609.219,620.722,630.808,627.65,626.316,607.761,625.724,628.061,631.951,635.374,636.08,482.349,478.343,396.94199999999995,377.468,322.737,322.972,316.7,316.382,316.26599999999996,316.42,383.366,385.344,523.436,606.913,634.013,651.5169999999999,656.7260000000001,663.345,649.679,669.1510000000001,664.7130000000001,660.525,664.987,671.99,521.871,517.193,433.306,410.39300000000003,356.98699999999997,356.454,344.961,336.615,332.657,330.61199999999997,337.499,334.449,380.848,456.275,463.219,535.641,542.997,547.778,540.035,540.74,540.9830000000001,496.454,501.316,481.712,451.408,448.079,386.399,385.131,372.89,374.901,359.62300000000005,359.26099999999997,357.181,355.26199999999994,366.07,360.281,404.56699999999995,398.934,435.88,437.05199999999996,446.41900000000004,448.548,451.07300000000004,453.28,458.795,459.88800000000003,446.07599999999996,420.855,404.051,395.80400000000003,377.355,377.12800000000004,358.13599999999997,355.75199999999995,357.414,351.084,349.42199999999997,347.535,408.275,413.79900000000004,551.247,620.96,636.056,654.371,650.1419999999999,630.62,614.41,637.7819999999999,639.985,641.477,646.548,648.9,492.594,483.935,398.70599999999996,378.12300000000005,323.77099999999996,324.031,317.29,316.91,316.98900000000003,317.455,384.855,386.095,524.238,597.758,618.589,640.21,645.737,647.012,629.922,652.38,657.813,663.002,670.7080000000001,677.3919999999999,526.7,522.988,441.778,423.051,369.332,370.61699999999996,365.754,362.699,356.475,351.085,402.91,394.57599999999996,540.625,617.933,636.749,657.8480000000001,663.9680000000001,667.0269999999999,653.107,669.842,669.919,673.755,680.7080000000001,681.3510000000001,526.806,522.009,438.91900000000004,420.65,368.348,368.32099999999997,359.94599999999997,355.031,352.884,351.605,418.8,423.227,560.297,631.561,647.874,666.033,670.722,670.7860000000001,650.529,668.775,672.148,673.5239999999999,678.0989999999999,676.5260000000001,523.84,522.638,436.05300000000005,412.592,358.341,358.631,355.152,356.457,355.98400000000004,354.05199999999996,419.256,419.39,555.356,624.2769999999999,638.183,654.441,658.8989999999999,662.775,644.746,663.568,665.07,670.346,672.997,669.592,515.793,510.409,425.945,405.31800000000004,353.63599999999997,354.958,348.574,347.092,343.73400000000004,340.95300000000003,360.464,371.825,420.666,486.894,485.95,546.443,553.139,556.446,544.3480000000001,543.3340000000001,544.135,499.96,504.50800000000004,485.26199999999994,464.462,460.105,383.9,372.545,349.345,344.99199999999996,327.358,322.538,320.982,323.355,337.88800000000003,335.33,378.73800000000006,376.759,416.485,422.815,444.659,461.892,463.24699999999996,460.249,461.25300000000004,461.441,447.283,419.764,398.6,393.365,379.569,380.76099999999997,363.66,348.798,346.44800000000004,342.717,332.565,334.332,399.67800000000005,404.699,541.418,609.168,621.4259999999999,658.056,672.4789999999999,676.966,658.355,675.977,677.284,679.9639999999999,681.678,677.4019999999999,529.299,526.242,437.80199999999996,418.80800000000005,362.465,366.468,359.82300000000004,357.11800000000005,358.12199999999996,357.332,421.846,421.949,559.37,630.428,643.34,647.576,643.548,632.673,607.165,624.024,624.211,624.215,627.595,627.794,479.14,481.414,409.314,400.41900000000004,356.325,359.615,352.75699999999995,346.57599999999996,340.577,334.22,393.501,394.423,526.045,594.77,611.903,635.431,647.539,659.538,651.999,680.9060000000001,687.117,688.32,692.2339999999999,692.19,535.95,521.475,435.50199999999995,409.42900000000003,352.791,350.2,340.084,339.038,337.13599999999997,335.035,398.288,402.71,539.128,610.7090000000001,629.198,653.716,672.9789999999999,689.7710000000001,670.595,684.6519999999999,685.507,689.206,694.212,693.943,544.0409999999999,538.831,456.925,437.095,381.43199999999996,381.39599999999996,374.99300000000005,374.76099999999997,373.467,372.042,437.426,438.046,575.639,646.0790000000001,661.419,678.172,681.821,681.544,659.023,673.492,672.39,672.115,676.0160000000001,671.939,516.002,500.985,414.319,391.082,331.36800000000005,327.718,322.115,319.189,316.367,315.858,330.441,330.50300000000004,375.689,450.139,453.15,513.49,517.235,517.5409999999999,504.406,503.875,504.569,454.056,455.42400000000004,436.651,421.083,416.94599999999997,353.13300000000004,354.991,340.44,342.26,328.639,327.19599999999997,322.357,311.441,322.253,322.275,368.954,369.907,410.81199999999995,404.23699999999997,409.149,414.625,411.718,410.251,414.815,418.707,412.75699999999995,392.249,382.85,379.35400000000004,365.98699999999997,364.996,348.647,350.311,354.74699999999996,357.00300000000004,355.82199999999995,353.985,415.94599999999997,417.292,553.8580000000001,623.895,643.034,663.1080000000001,666.67,668.319,653.268,672.913,676.7230000000001,681.055,679.3739999999999,651.7330000000001,515.38,527.254,444.72,424.788,367.791,365.676,358.94599999999997,359.791,356.912,354.173,415.028,400.659,527.446,601.345,612.823,624.988,626.381,626.77,609.2090000000001,627.654,626.314,625.929,629.476,630.895,481.64300000000003,476.76800000000003,395.781,376.855,323.543,321.689,314.79,315.215,314.743,314.61,380.11800000000005,381.495,519.991,591.885,608.953,626.979,629.294,634.075,633.401,661.2,664.377,667.007,666.6239999999999,666.8889999999999,505.99,495.29699999999997,411.347,390.454,335.99300000000005,334.0,324.237,322.215,321.119,319.285,383.61199999999997,387.00800000000004,519.181,587.7090000000001,604.508,625.345,636.9259999999999,646.514,633.007,658.855,666.25,670.941,676.444,671.508,505.314,490.631,402.98900000000003,379.015,322.58799999999997,320.783,313.547,311.972,310.502,309.57,374.895,378.20599999999996,512.165,581.004,598.538,622.972,639.222,655.961,651.935,684.3489999999999,687.2,687.418,690.284,687.674,529.2669999999999,518.381,430.191,406.561,350.663,346.04699999999997,337.006,332.80400000000003,329.35400000000004,327.04400000000004,338.199,338.031,382.789,450.91900000000004,455.324,532.414,553.495,556.937,546.516,546.4830000000001,546.562,499.44300000000004,501.81699999999995,473.994,454.606,453.783,385.914,381.917,363.226,359.57199999999995,346.36,351.07300000000004,348.925,340.83099999999996,347.295,339.51199999999994,378.67400000000004,375.72900000000004,413.541,413.869,417.106,410.089,406.92699999999996,402.45300000000003,402.63599999999997,402.31300000000005,390.13800000000003,364.705,348.832,345.149,329.85699999999997,329.759,313.778,314.116,326.657,344.556,334.88,321.585,387.066,397.79,535.762,604.745,618.015,630.5740000000001,633.861,633.328,612.153,630.202,630.643,631.26,635.141,635.668,485.01599999999996,478.209,396.5,378.404,325.959,323.51,315.76099999999997,314.952,312.883,310.834,375.282,378.952,513.076,579.928,598.979,620.305,634.702,648.283,643.96,674.7239999999999,677.317,679.488,684.5189999999999,685.2589999999999,534.811,526.3,431.999,401.47900000000004,338.86199999999997,338.77,334.99199999999996,336.449,334.04699999999997,331.35400000000004,397.68,407.69800000000004,542.594,612.7230000000001,642.065,665.79,670.617,665.4580000000001,636.202,641.879,632.918,629.8330000000001,631.243,629.705,477.63199999999995,476.441,395.09,375.589,321.996,324.149,317.83299999999997,319.983,320.993,320.842,386.759,388.764,526.1419999999999,600.984,614.335,629.99,641.062,649.02,622.605,631.587,630.164,632.805,638.238,638.2080000000001,482.26,480.871,400.30199999999996,380.435,327.82099999999997,328.75800000000004,322.168,321.027,321.36400000000003,322.171,387.664,387.166,522.776,590.633,608.8969999999999,625.322,631.867,642.763,627.807,646.781,648.678,647.268,649.514,648.374,487.048,479.26800000000003,396.684,377.15,322.268,322.547,317.009,317.389,317.29900000000004,316.54900000000004,331.33099999999996,332.394,378.20300000000003,439.412,442.961,502.538,514.2130000000001,523.789,512.122,510.74800000000005,512.715,468.99699999999996,471.251,447.065,418.759,410.281,340.124,339.131,323.607,324.89599999999996,311.215,312.072,313.485,312.82099999999997,326.043,327.395,372.52,367.974,404.53,401.649,406.661,412.62199999999996,418.33099999999996,418.01,419.839,420.972,407.681,378.94800000000004,357.017,353.14599999999996,336.159,335.033,318.307,319.16900000000004,315.305,316.839,315.764,315.66200000000003,332.064,330.555,375.168,370.977,410.616,410.22,421.566,431.214,435.596,434.167,436.316,437.096,421.871,390.83099999999996,367.73699999999997,364.20099999999996,350.36400000000003,349.17400000000004,330.931,333.245,337.846,339.255,339.89,339.87800000000004,407.634,409.37699999999995,546.465,613.465,630.781,648.913,655.279,656.424,637.224,656.2919999999999,659.747,659.768,661.42,656.284,500.379,494.647,411.66,392.43699999999995,336.565,337.974,335.62800000000004,340.199,345.31,349.64599999999996,418.18199999999996,421.834,563.346,629.345,634.489,641.8969999999999,646.806,648.307,631.013,643.867,640.6619999999999,641.518,653.2919999999999,660.865,506.44300000000004,499.88300000000004,423.301,411.31,357.606,358.001,353.98199999999997,357.165,359.335,357.77,421.394,421.14099999999996,557.488,625.788,643.232,662.054,665.725,662.566,642.692,659.003,658.732,659.49,664.852,666.816,515.07,511.86699999999996,429.115,411.63699999999994,361.50800000000004,360.783,353.588,353.457,343.996,337.441,401.88699999999994,405.73800000000006,542.13,611.355,638.031,659.638,663.947,663.419,646.98,665.971,666.8,666.309,670.378,670.6,512.064,507.292,428.185,410.55300000000005,358.276,359.28,351.772,351.00300000000004,350.606,350.33099999999996,365.934,365.649,412.059,474.912,466.157,519.437,527.779,535.908,526.078,524.378,530.149,487.916,487.16900000000004,452.652,431.45300000000003,425.722,356.51300000000003,353.941,337.79699999999997,339.81,328.289,329.165,331.265,330.417,341.985,334.716,372.244,362.82599999999996,404.277,400.79400000000004,404.625,405.667,405.486,401.98800000000006,402.094,402.336,390.481,365.51300000000003,350.55199999999996,362.11300000000006,356.543,358.718,342.14300000000003,341.409,343.157,343.061,344.11400000000003,344.819,407.25,406.023,544.433,607.784,623.22,634.317,630.5740000000001,638.122,624.161,642.79,653.035,667.216,674.518,673.615,521.438,518.623,439.211,421.164,365.93800000000005,366.522,357.82,360.045,362.31800000000004,361.00699999999995,424.371,419.462,553.503,625.865,647.403,663.033,672.171,676.143,658.117,655.109,647.075,651.135,661.431,664.113,505.184,496.10900000000004,405.82099999999997,381.031,325.468,323.541,315.89099999999996,315.47,315.231,315.242,380.975,382.231,520.744,587.4169999999999,607.871,624.6469999999999,630.632,631.512,612.67,631.354,632.281,632.606,637.25,638.469,489.966,490.705,409.091,390.587,336.80699999999996,339.006,335.93,336.904,338.24300000000005,340.954,405.54400000000004,408.01599999999996,547.212,613.154,633.411,651.906,657.555,660.15,638.511,657.533,661.334,663.748,666.949,669.587,513.259,511.431,428.51300000000003,409.293,356.87699999999995,357.849,351.441,351.30699999999996,353.85699999999997,355.575,418.89,416.51599999999996,555.29,622.441,645.77,659.46,661.534,669.732,654.273,676.035,685.8810000000001,689.3380000000001,685.937,682.5830000000001,522.4069999999999,518.5219999999999,432.25800000000004,409.226,353.968,361.69300000000004,364.668,367.81800000000004,368.92,367.73900000000003,376.361,373.91900000000004,418.336,479.66900000000004,488.749,553.503,561.734,564.256,550.6569999999999,544.021,543.765,499.306,502.81699999999995,480.824,454.27,455.05800000000005,391.731,391.22900000000004,374.931,375.59,362.434,362.865,362.93300000000005,362.17199999999997,373.727,369.048,410.795,403.975,447.67900000000003,447.75699999999995,452.327,451.57599999999996,450.241,446.981,447.529,447.035,433.311,408.491,386.713,386.037,369.939,367.736,351.717,351.48800000000006,353.13300000000004,352.827,352.459,352.51199999999994,415.985,415.023,551.558,617.798,640.946,661.447,668.847,672.363,650.873,662.703,661.8380000000001,661.317,664.1439999999999,663.7760000000001,508.75,509.031,425.526,404.964,352.55,354.171,349.38699999999994,349.885,352.23699999999997,355.555,424.07099999999997,428.986,565.825,630.1080000000001,649.776,664.812,672.092,668.942,640.294,652.8240000000001,650.114,650.133,652.035,651.5319999999999,501.30300000000005,504.87199999999996,421.332,395.41,331.404,324.089,317.20599999999996,317.518,318.003,318.158,383.624,384.839,523.622,590.389,612.21,631.031,636.842,639.774,621.186,639.9069999999999,643.24,645.9169999999999,650.617,651.89,495.76099999999997,496.07800000000003,414.86699999999996,394.399,336.29699999999997,334.852,326.399,321.768,318.405,317.874,383.301,384.676,523.503,590.14,610.5,627.052,631.776,633.525,614.759,635.111,637.626,634.155,634.9,634.4630000000001,477.20599999999996,478.29400000000004,396.939,377.475,322.737,322.904,316.643,317.756,318.69599999999997,320.635,386.899,390.93800000000005,529.783,600.91,624.4169999999999,641.626,647.409,644.3,621.506,636.813,635.688,635.621,641.087,642.5830000000001,488.189,482.00699999999995,398.551,384.06699999999995,332.99199999999996,334.959,332.25,335.144,342.76199999999994,345.962,362.5,365.58099999999996,413.889,480.165,485.565,545.8340000000001,552.271,553.245,537.502,533.539,533.7230000000001,489.399,493.352,471.504,447.366,447.31300000000005,379.978,378.092,355.11199999999997,334.471,307.018,304.595,303.435,318.288,320.58,369.50800000000004,370.56300000000005,405.556,407.23,417.61800000000005,428.789,430.81699999999995,428.111,428.778,427.918,418.26800000000003,396.48900000000003,371.394,373.19,363.62699999999995,361.974,347.506,348.592,343.805,352.035,348.833,342.719,400.50800000000004,409.525,546.39,618.061,632.4830000000001,655.3660000000001,664.7130000000001,670.554,654.266,672.113,672.462,671.768,673.77,672.928,513.89,514.784,436.80699999999996,416.528,362.23,362.42400000000004,356.12199999999996,356.005,355.16900000000004,355.01800000000003,420.089,422.241,560.857,632.303,646.36,667.347,677.71,681.6080000000001,656.638,669.367,667.028,670.3989999999999,674.663,673.302,512.354,513.262,435.842,414.5,357.1,355.279,348.76599999999996,345.26099999999997,344.621,345.207,408.781,407.916,542.654,612.165,618.564,626.604,628.5930000000001,630.7130000000001,613.006,632.7959999999999,638.441,643.257,647.194,647.5319999999999,484.93300000000005,481.245,401.31699999999995,380.555,326.009,327.19,320.482,319.99,320.034,320.02299999999997,383.48900000000003,384.284,523.585,597.972,610.947,630.726,641.755,651.499,638.023,657.5239999999999,659.182,659.427,664.448,667.59,501.434,499.415,421.205,400.605,343.86,342.87800000000004,336.63,328.589,322.361,325.725,394.50800000000004,398.55300000000005,540.869,616.504,630.731,646.169,649.175,651.319,630.56,644.512,645.5219999999999,644.27,644.964,642.597,481.55800000000005,484.39099999999996,408.28,392.339,342.608,346.204,342.869,343.70099999999996,343.548,343.51300000000003,359.912,361.015,398.728,467.529,458.17800000000005,505.44199999999995,507.166,506.46,488.996,484.879,484.98900000000003,440.92800000000005,444.731,424.88800000000003,395.676,397.769,338.305,338.548,322.65,322.572,316.02099999999996,307.519,307.151,306.862,322.595,322.452,368.74199999999996,369.676,403.13699999999994,399.527,403.355,404.366,404.466,401.49199999999996,402.055,402.44699999999995,390.481,365.522,340.06199999999995,341.662,331.139,330.431,314.091,314.404,308.399,316.235,315.83799999999997,315.783,381.153,382.048,519.778,592.953,605.509,622.2819999999999,626.845,628.321,609.545,630.889,635.499,638.561,644.1519999999999,646.548,486.45099999999996,485.061,405.175,381.038,323.644,323.633,317.256,316.96,316.639,316.11400000000003,382.44599999999997,383.791,523.748,599.6080000000001,617.37,640.732,650.9019999999999,653.5419999999999,642.248,668.8610000000001,678.8589999999999,687.943,688.672,687.717,526.219,520.64,442.48900000000003,416.301,358.05,356.61400000000003,348.08099999999996,348.751,347.746,342.38199999999995,409.57,412.208,548.078,619.058,640.461,659.495,669.112,678.811,661.914,680.549,685.1080000000001,685.862,694.061,701.775,534.371,523.0419999999999,444.029,423.029,370.91900000000004,373.015,365.62,364.648,363.506,359.55300000000005,421.035,421.49800000000005,555.6569999999999,622.137,631.894,639.225,632.936,631.822,614.7180000000001,638.875,645.311,649.9069999999999,658.7289999999999,665.127,499.662,496.935,417.723,393.935,337.788,334.50300000000004,325.66,324.651,321.687,317.89599999999996,384.00800000000004,384.789,523.564,594.711,610.064,626.35,629.99,630.765,611.044,627.998,629.179,633.038,640.221,643.25,482.841,482.217,409.906,391.37300000000005,337.465,338.711,333.985,334.4,334.461,334.022,349.147,348.861,395.14300000000003,460.474,459.346,515.414,520.847,525.053,515.81,520.197,525.335,482.91900000000004,485.79400000000004,460.42699999999996,442.98800000000006,440.061,374.155,367.195,345.87,326.805,324.057,324.336,323.947,319.053,329.504,326.177,371.675,369.751,406.24199999999996,403.32,412.329,426.579,437.74,440.035,445.87199999999996,446.21,432.95099999999996,399.785,370.858,369.061,350.301,344.744,327.584,323.755,316.247,321.817,320.361,319.186,383.458,384.39,522.865,598.77,620.8380000000001,641.081,649.144,655.52,641.997,666.8710000000001,672.4939999999999,674.4860000000001,674.7589999999999,669.721,509.651,510.233,435.55400000000003,414.061,357.846,357.68,348.21,344.06800000000004,343.246,340.241,405.62,408.24699999999996,546.956,618.335,635.18,653.73,659.165,664.318,648.438,662.1389999999999,658.862,659.972,665.8860000000001,667.4910000000001,501.039,495.50199999999995,422.67900000000003,403.80699999999996,347.124,343.48900000000003,334.56800000000004,333.68800000000005,333.222,334.157,398.651,398.686,537.259,608.177,626.27,648.327,659.7460000000001,668.0830000000001,653.871,674.953,678.43,682.4119999999999,687.512,686.775,521.477,519.695,444.36,422.06300000000005,364.759,363.57300000000004,354.72,352.409,350.745,347.925,411.14,411.339,549.8919999999999,621.987,638.078,655.351,660.2080000000001,663.887,647.232,666.669,669.6389999999999,672.015,678.14,675.3430000000001,499.782,481.418,396.666,379.291,331.009,341.7,342.356,345.02099999999996,344.923,344.36400000000003,408.76199999999994,414.452,554.602,626.932,643.88,661.455,666.263,668.07,648.654,666.0219999999999,665.873,665.924,671.952,674.7289999999999,515.373,514.6,439.55699999999996,417.156,359.417,353.384,343.35400000000004,340.158,339.186,337.858,351.18699999999995,348.58099999999996,389.69699999999995,457.4,452.07300000000004,502.102,502.22,502.793,488.035,486.555,490.06199999999995,454.57199999999995,469.551,455.194,425.228,425.879,364.631,360.676,346.754,350.746,345.884,343.616,345.514,344.733,359.73199999999997,357.152,388.50800000000004,372.277,419.17,441.806,451.038,452.759,451.722,448.348,448.48699999999997,447.295,438.11800000000005,414.95300000000003,390.61,385.12,368.969,358.105,339.043,341.861,332.845,339.79900000000004,340.38599999999997,340.325,404.98699999999997,404.542,540.253,592.866,604.7909999999999,622.31,627.36,629.0930000000001,615.12,641.675,649.724,652.39,656.7819999999999,655.827,494.436,490.556,409.12800000000004,385.03,328.85400000000004,330.26300000000003,324.176,322.541,321.3,321.225,384.599,385.773,523.661,592.1,611.69,633.052,644.818,653.99,639.4780000000001,657.1439999999999,649.976,640.831,642.415,642.4780000000001,474.29900000000004,471.22900000000004,399.773,382.876,331.95099999999996,335.81,332.29900000000004,335.015,337.306,337.50199999999995,401.301,401.046,539.9119999999999,610.169,628.474,647.238,655.753,658.855,638.775,648.84,648.126,654.967,663.3330000000001,662.2360000000001,490.509,478.337,404.50699999999995,387.075,330.767,329.921,325.501,322.48,325.555,323.428,385.334,389.24800000000005,528.442,597.341,612.606,629.674,639.9490000000001,645.7769999999999,634.028,658.587,659.9680000000001,660.586,666.821,669.3960000000001,500.22900000000004,493.88199999999995,414.56,390.711,332.694,330.691,323.004,319.278,318.034,318.08799999999997,385.27,392.171,541.4830000000001,617.239,641.063,661.304,669.697,675.508,661.55,682.4810000000001,684.5189999999999,687.035,694.13,698.694,530.433,524.813,448.476,428.957,375.06800000000004,367.33,348.075,342.816,339.895,337.11199999999997,351.75,352.814,395.491,445.439,444.608,503.798,511.543,516.168,501.80800000000005,494.274,494.59,457.663,467.08099999999996,451.23699999999997,428.314,429.741,376.82,379.62199999999996,363.481,360.31800000000004,353.11699999999996,341.921,344.07800000000003,351.093,370.084,366.226,409.597,401.851,443.744,444.381,448.779,450.69800000000004,450.342,446.08,444.586,443.13699999999994,430.457,408.574,381.902,376.505,366.25699999999995,365.76099999999997,351.37699999999995,352.005,345.088,354.531,353.64599999999996,353.539,418.405,416.004,551.4830000000001,616.5,629.133,644.28,651.193,650.606,636.265,655.02,655.832,652.4830000000001,655.466,660.18,500.06800000000004,494.784,414.675,390.936,333.402,331.75300000000004,327.532,324.466,322.33799999999997,321.175,382.88199999999995,383.619,522.1759999999999,591.668,613.9630000000001,639.979,654.526,662.7760000000001,646.95,666.0980000000001,669.192,672.73,679.41,682.694,520.379,507.55800000000005,430.273,417.26800000000003,363.61,363.949,356.6,354.69300000000004,354.972,355.606,420.76,423.82300000000004,564.8330000000001,634.399,652.74,670.081,678.709,687.6389999999999,674.03,694.937,697.581,697.789,700.828,703.835,535.298,525.057,448.403,424.213,368.79400000000004,367.069,358.97900000000004,359.533,359.791,362.61300000000006,432.38300000000004,434.44800000000004,573.813,642.064,665.1469999999999,683.5,688.066,693.117,679.7719999999999,699.428,701.908,705.1669999999999,709.3589999999999,706.722,531.518,524.258,448.721,424.894,367.454,364.31800000000004,356.88599999999997,357.009,355.52099999999996,355.29400000000004,422.13300000000004,424.05300000000005,566.362,636.349,661.066,682.19,687.83,691.752,678.755,699.875,700.8480000000001,699.319,704.447,709.7639999999999,539.773,529.444,452.81300000000005,426.556,366.55300000000005,364.816,357.069,356.249,353.82099999999997,353.971,372.5,378.82599999999996,431.815,494.151,501.67199999999997,564.3290000000001,571.36,572.236,557.354,553.5459999999999,551.095,503.309,505.407,484.955,456.13599999999997,453.644,394.332,388.36400000000003,369.208,368.444,361.894,353.523,354.476,355.871,374.07,377.686,427.68199999999996,423.661,468.397,467.249,473.19300000000004,476.906,474.08,461.592,449.07300000000004,444.35400000000004,434.519,405.985,382.68800000000005,371.29900000000004,353.85,351.785,332.8,330.57800000000003,321.926,326.618,322.70799999999997,319.319,383.37300000000005,383.93199999999996,522.013,588.029,608.22,624.936,630.752,636.831,622.6080000000001,645.4019999999999,651.457,656.211,663.852,666.115,502.439,497.414,424.463,401.34,342.24199999999996,340.096,333.38599999999997,332.42699999999996,328.605,324.695,386.958,385.684,523.5,589.514,612.578,640.07,654.394,663.832,649.512,668.431,671.059,672.187,675.797,677.069,506.749,499.414,424.936,402.565,344.81199999999995,341.91900000000004,335.26300000000003,337.655,338.656,337.145,400.962,400.68300000000005,537.928,605.61,635.153,665.2080000000001,679.571,687.296,669.03,684.262,687.2710000000001,688.6410000000001,691.922,693.2669999999999,521.485,516.687,441.522,418.725,362.209,359.333,350.403,348.094,346.106,345.713,410.62800000000004,413.85699999999997,554.036,621.695,649.952,677.857,689.743,696.2589999999999,680.164,697.752,699.066,700.419,706.5,707.793,529.577,522.143,447.282,423.72,366.44699999999995,362.976,353.13,351.075,349.329,347.403,414.274,418.086,558.096,626.805,651.295,673.57,687.135,694.584,679.925,700.819,705.056,707.443,709.6419999999999,709.565,536.724,526.24,442.295,410.99,347.375,339.402,328.23900000000003,325.67900000000003,322.346,319.746,334.676,334.45,380.82599999999996,440.73,445.596,504.898,512.845,520.866,515.756,521.521,529.09,489.48,492.295,463.67199999999997,426.074,418.50699999999995,358.153,350.67199999999997,328.77,325.202,318.631,309.972,309.69,309.423,324.99,324.79900000000004,371.221,364.96,406.853,407.99199999999996,417.63599999999997,423.52099999999996,427.66900000000004,427.25800000000004,430.585,431.86,419.85,395.755,369.441,363.792,355.81699999999995,352.006,332.561,329.64300000000003,319.91200000000003,325.608,323.875,321.66200000000003,384.559,384.79400000000004,522.48,589.238,614.544,638.4580000000001,648.7769999999999,653.215,636.11,655.574,658.569,661.01,665.4810000000001,664.885,497.89099999999996,488.819,411.909,389.215,342.221,347.344,342.05300000000005,339.836,338.56300000000005,337.879,402.86,402.994,539.955,603.859,621.1659999999999,641.575,650.4580000000001,653.757,638.9209999999999,655.7460000000001,655.0269999999999,655.8939999999999,663.7489999999999,665.2869999999999,503.664,496.642,421.255,400.841,348.97900000000004,350.124,342.09,340.148,339.63800000000003,339.925,403.842,404.496,540.869,611.179,632.1469999999999,650.55,657.6,655.553,635.335,649.118,650.884,656.801,663.216,667.299,497.869,497.491,426.501,407.746,354.085,347.517,328.039,322.309,328.296,329.60400000000004,392.38,394.981,531.37,599.183,616.934,636.77,642.5880000000001,645.658,628.401,649.499,652.619,656.847,663.063,665.962,494.865,484.785,406.788,382.87,324.626,323.983,317.589,317.57099999999997,318.532,321.512,387.651,387.57199999999995,521.164,589.1469999999999,610.753,631.612,646.263,653.653,635.786,652.4780000000001,654.4159999999999,656.252,659.002,659.382,490.04400000000004,483.467,410.14099999999996,388.04,331.325,330.97900000000004,324.863,324.264,324.894,326.19599999999997,341.63300000000004,340.96,384.469,446.825,453.647,517.815,529.86,537.8380000000001,527.553,524.526,524.673,483.115,486.996,466.798,439.083,435.62199999999996,376.746,371.95599999999996,351.282,349.01199999999994,341.662,332.647,329.975,328.48400000000004,344.654,343.03,387.195,384.384,428.955,429.20300000000003,436.717,443.116,447.61699999999996,444.914,442.836,440.999,429.80199999999996,404.66900000000004,378.717,371.94599999999997,360.647,356.45099999999996,336.596,334.664,327.03700000000003,333.42199999999997,332.345,332.39599999999996,399.041,401.83099999999996,538.568,609.288,634.696,659.1080000000001,669.202,672.107,654.762,673.543,673.321,674.8580000000001,680.823,683.221,519.0219999999999,513.318,438.094,420.501,365.022,362.82599999999996,354.62699999999995,355.36699999999996,355.35900000000004,355.699,423.272,423.67699999999996,558.215,626.891,648.448,666.2760000000001,671.747,675.452,657.143,675.057,679.445,682.57,688.922,692.2360000000001,526.331,523.256,448.99199999999996,430.34,372.73,367.001,358.6,358.048,358.725,359.92,424.895,424.05,558.461,625.956,645.193,665.3789999999999,673.451,674.475,659.53,683.304,688.095,689.435,691.196,691.7869999999999,520.13,510.115,429.957,408.319,351.814,352.81199999999995,346.051,341.48400000000004,336.254,329.42699999999996,387.35400000000004,384.719,521.919,592.036,612.419,629.504,635.87,641.991,626.009,646.257,649.388,654.53,661.2360000000001,663.763,493.73199999999997,488.15,410.075,390.24199999999996,332.876,331.4,322.305,319.622,318.272,318.07,384.594,385.154,522.382,592.164,613.456,634.965,645.849,652.227,637.019,657.743,660.813,665.205,673.048,676.416,501.778,495.281,418.19300000000004,401.069,346.436,345.815,338.096,336.985,336.866,335.662,348.85900000000004,347.949,390.398,453.039,464.45,532.693,546.109,554.457,542.4209999999999,538.11,538.999,494.309,499.353,480.11400000000003,449.74300000000005,446.286,386.629,385.55699999999996,366.288,364.295,356.11699999999996,345.055,342.785,341.32300000000004,355.668,355.167,399.94,397.63599999999997,442.865,449.35900000000004,462.85400000000004,469.287,472.736,470.50300000000004,469.376,468.897,455.655,427.66900000000004,398.644,396.08,389.166,392.37199999999996,377.221,375.918,368.61199999999997,380.538,381.801,375.76599999999996,435.664,434.431,569.432,634.276,647.087,658.047,660.243,660.4639999999999,640.977,658.0939999999999,659.711,661.198,662.6360000000001,661.632,498.546,492.894,414.344,392.536,333.785,330.665,322.178,321.438,321.505,321.639,388.775,390.32,526.111,595.554,615.6619999999999,631.061,635.601,639.254,623.201,643.03,646.371,649.085,653.45,654.087,490.63699999999994,486.76199999999994,414.028,398.336,345.11,346.29900000000004,341.26800000000003,342.275,343.441,343.749,410.67699999999996,414.615,554.173,626.778,648.536,666.913,674.706,680.6060000000001,665.186,685.405,692.9,698.825,702.659,702.785,534.323,529.76,453.952,433.14099999999996,375.782,375.411,368.791,366.289,362.60900000000004,360.835,424.713,424.366,563.815,638.194,663.32,684.602,691.462,694.5219999999999,677.81,697.7860000000001,703.4689999999999,709.632,715.1060000000001,715.112,541.503,532.3009999999999,457.941,440.13,385.101,384.411,376.164,374.24699999999996,373.494,372.4,436.267,434.999,570.06,644.0880000000001,670.1389999999999,692.5419999999999,702.4989999999999,711.6010000000001,697.888,715.789,720.3539999999999,721.977,724.671,725.097,549.082,538.957,464.08,448.579,393.944,391.88,378.158,370.336,366.36800000000005,363.969,378.88599999999997,377.084,416.045,483.645,494.634,558.825,571.175,578.41,565.553,561.0,555.988,507.131,508.528,492.814,468.125,463.79400000000004,403.24199999999996,404.144,388.972,388.226,378.969,368.481,367.361,366.796,380.98,379.12800000000004,420.814,420.705,465.30199999999996,466.64,471.955,475.292,478.82800000000003,476.371,478.298,477.97900000000004,463.694,440.495,417.07800000000003,414.32099999999997,406.074,408.101,391.85400000000004,390.157,380.973,386.99,383.967,381.12800000000004,442.37,439.528,572.261,647.53,673.9760000000001,696.5139999999999,704.324,708.454,693.4830000000001,714.138,718.9110000000001,722.7869999999999,726.375,722.0139999999999,545.273,534.442,456.079,432.04400000000004,368.485,361.546,351.722,348.014,343.865,340.89099999999996,406.097,404.81699999999995,536.882,607.828,630.019,651.629,660.9060000000001,664.862,648.594,671.0160000000001,679.7919999999999,686.2510000000001,692.148,695.673,520.455,513.524,437.80800000000005,418.195,361.296,359.78,350.381,345.717,341.616,337.523,399.81,399.881,534.915,608.4590000000001,630.977,651.295,658.2589999999999,657.993,638.528,661.9810000000001,664.7260000000001,663.946,666.8689999999999,664.0139999999999,490.04699999999997,484.92900000000003,409.249,389.926,333.575,332.11300000000006,324.509,324.008,323.395,322.543,386.825,386.44800000000004,521.7280000000001,594.578,615.034,632.474,639.45,644.4680000000001,628.933,649.865,654.935,660.924,667.8889999999999,669.93,498.241,492.47900000000004,415.918,394.869,336.381,334.204,325.663,323.573,322.265,320.149,385.13,385.835,520.695,592.836,615.6,639.446,650.073,656.8430000000001,641.578,664.1010000000001,670.023,672.928,677.186,678.738,503.935,496.043,421.241,402.061,344.94300000000004,343.52099999999996,335.54,333.755,332.471,332.34,349.034,350.147,391.935,459.798,471.83,539.6,549.644,550.931,537.114,536.996,539.32,494.793,501.039,483.009,453.50699999999995,448.14099999999996,388.60400000000004,392.529,378.019,377.80800000000005,370.70099999999996,361.371,359.625,358.154,374.43800000000005,374.346,414.55699999999996,415.577,462.783,466.561,476.76199999999994,480.608,481.25,476.171,474.129,473.477,462.92400000000004,438.33,410.642,407.305,395.985,399.725,384.111,384.10900000000004,375.161,377.905,374.66,375.015,441.13300000000004,439.61,570.496,641.29,662.413,683.1510000000001,694.72,703.895,691.935,714.2760000000001,721.097,721.757,721.334,720.7639999999999,556.793,552.681,472.55400000000003,451.975,391.06,386.48699999999997,375.722,373.824,374.58,375.76800000000003,445.02,447.399,582.885,656.195,677.895,695.926,698.659,695.242,672.451,687.247,688.57,689.954,695.681,693.227,515.0319999999999,505.249,423.36400000000003,405.894,348.996,346.458,337.05400000000003,333.93699999999995,332.407,329.48400000000004,391.501,392.579,530.238,605.698,629.387,649.9730000000001,657.954,662.278,648.132,671.6139999999999,673.1360000000001,674.87,681.2460000000001,680.7,505.18800000000005,499.0,420.14,402.708,344.58099999999996,341.523,332.914,331.838,330.43699999999995,328.47900000000004,392.644,391.881,526.798,602.88,629.808,653.2719999999999,664.159,672.029,656.5060000000001,674.4730000000001,678.201,680.658,683.7919999999999,684.727,509.667,503.57300000000004,426.236,413.224,359.848,359.751,352.97,351.23199999999997,348.19699999999995,345.49699999999996,409.22900000000004,408.995,543.763,618.904,646.705,670.7610000000001,683.6039999999999,686.7510000000001,664.704,681.243,683.5939999999999,687.42,692.1669999999999,692.9839999999999,513.931,509.38300000000004,431.651,416.73,362.725,360.05699999999996,351.264,349.217,347.173,344.88800000000003,358.587,356.449,395.75199999999995,463.79400000000004,474.856,538.609,549.461,555.472,541.023,539.097,541.605,495.55199999999996,497.704,476.246,445.60900000000004,442.055,380.941,382.977,367.26800000000003,369.11199999999997,362.042,351.86,349.529,347.63699999999994,362.635,362.348,404.028,403.746,446.695,445.13199999999995,454.227,460.337,465.245,468.402,469.173,469.53,459.129,434.171,407.457,403.615,396.075,401.069,380.11300000000006,375.954,368.642,372.281,375.11199999999997,374.39300000000003,388.259,384.85699999999997,421.925,416.764,456.31699999999995,454.475,462.546,466.848,465.39099999999996,461.423,460.67400000000004,460.348,452.301,431.82599999999996,407.134,402.506,392.384,396.585,379.936,378.06300000000005,369.23199999999997,374.967,372.662,371.039,435.66,435.314,567.644,641.793,669.4939999999999,694.466,706.67,708.4789999999999,690.204,712.988,714.926,715.309,719.37,720.763,554.985,550.922,474.675,459.056,402.78,400.746,392.226,389.749,388.05800000000005,385.874,449.148,448.043,581.566,655.427,680.5369999999999,703.91,713.102,716.8539999999999,700.081,720.688,723.079,727.59,735.95,743.701,566.021,561.128,482.21,465.023,409.285,408.022,400.194,395.414,390.28,386.707,449.972,449.968,585.234,657.8330000000001,679.1419999999999,699.2489999999999,707.138,712.7189999999999,699.579,721.307,726.092,733.166,742.919,749.2760000000001,560.806,555.067,478.735,463.486,407.69699999999995,406.176,396.918,392.50199999999995,388.171,387.211,453.95099999999996,454.659,591.189,668.2230000000001,695.704,718.6669999999999,729.75,737.617,724.737,748.883,755.319,762.055,770.0,773.1439999999999,565.894,559.8330000000001,482.48699999999997,466.231,411.129,412.181,404.81300000000005,403.254,401.275,398.595,409.61699999999996,403.519,442.536,510.699,516.283,576.841,584.844,589.8380000000001,575.686,574.266,579.4169999999999,534.286,537.232,515.094,484.832,484.477,424.379,427.392,408.603,406.76,396.909,378.62699999999995,372.501,368.61300000000006,379.225,374.494,412.36800000000005,410.085,452.38800000000003,451.676,458.876,464.921,470.256,471.19800000000004,474.17900000000003,476.505,466.539,440.51300000000003,411.74,405.74699999999996,391.374,390.532,368.94699999999995,364.741,357.16900000000004,364.95599999999996,364.855,364.81,428.52,429.064,562.64,633.919,661.937,686.055,692.0980000000001,694.74,677.318,697.669,702.7280000000001,706.857,714.308,718.808,546.669,536.58,456.032,440.583,385.31300000000005,384.585,375.814,372.723,371.026,370.819,440.725,445.98,583.063,657.5319999999999,679.373,696.564,703.09,708.207,689.43,704.898,707.618,712.74,719.8960000000001,724.5310000000001,553.721,550.635,473.98800000000006,454.695,396.60900000000004,392.631,382.202,380.17800000000005,379.735,380.273,447.93199999999996,452.061,589.314,664.5310000000001,688.666,709.8839999999999,721.582,734.3480000000001,725.123,749.35,756.472,762.64,769.455,770.0239999999999,565.878,562.27,486.005,469.347,411.994,412.45599999999996,406.108,405.655,404.88300000000004,405.045,471.039,473.534,610.9630000000001,684.791,707.193,727.541,736.811,745.752,732.2560000000001,753.944,761.7639999999999,774.382,784.919,786.442,570.814,567.096,490.341,470.365,412.95,411.236,403.436,401.471,401.853,402.144,468.67800000000005,470.898,607.31,681.6110000000001,704.072,721.525,727.5930000000001,732.8810000000001,721.7810000000001,744.1010000000001,747.08,751.921,761.57,766.6439999999999,560.885,554.885,476.45599999999996,456.344,396.17900000000003,391.756,383.435,383.135,381.661,379.092,391.379,389.001,431.17199999999997,498.459,507.23900000000003,573.695,585.115,593.2090000000001,582.404,582.278,583.771,536.798,540.631,520.173,490.31300000000005,486.81,424.525,427.51599999999996,409.967,408.76099999999997,401.235,393.719,388.329,367.611,366.23199999999997,354.19,386.17,379.593,422.034,422.531,429.874,434.54699999999997,438.668,440.269,445.051,448.745,435.23800000000006,405.199,376.93800000000005,370.577,355.73900000000003,355.39300000000003,335.605,333.85699999999997,325.60400000000004,331.43800000000005,329.478,327.283,391.015,389.855,521.969,598.489,628.133,650.674,659.294,666.788,650.513,668.437,672.569,679.09,688.067,690.658,518.989,513.498,434.98199999999997,419.164,362.824,361.905,355.08099999999996,352.721,349.44,345.659,408.384,406.967,542.2040000000001,619.4680000000001,647.98,670.068,678.433,685.2360000000001,671.115,691.2819999999999,695.074,696.87,700.748,700.832,520.57,512.1519999999999,431.42699999999996,412.62699999999995,355.06300000000005,354.68800000000005,348.83,348.846,347.96,345.721,409.73800000000006,411.95099999999996,548.754,625.48,653.877,679.082,691.3789999999999,699.279,684.227,702.092,703.405,705.387,709.556,709.65,526.107,517.69,436.467,418.99,362.741,361.65,354.089,352.05800000000005,348.694,345.98,410.325,411.874,548.64,624.429,649.865,672.091,681.813,683.8530000000001,661.972,678.992,680.064,678.148,680.462,681.707,500.98400000000004,493.455,419.684,405.56,350.50199999999995,350.156,343.171,343.56300000000005,344.586,343.88,409.356,412.039,549.4680000000001,624.075,648.946,671.3810000000001,684.08,694.94,681.193,698.041,699.7510000000001,699.357,705.4810000000001,712.273,534.809,524.485,442.466,425.221,369.402,369.79,361.08,357.269,356.24300000000005,353.49,365.575,364.47900000000004,405.55,472.287,481.588,546.487,555.655,563.337,557.321,557.695,555.005,505.352,509.501,490.585,463.26800000000003,462.219,401.71,408.131,389.445,388.939,379.13699999999994,366.35,364.454,363.86699999999996,380.716,378.89,417.473,417.227,463.86800000000005,468.98900000000003,480.074,485.907,490.80300000000005,490.918,491.9,492.587,480.735,455.69599999999997,430.043,426.298,412.32,418.379,401.509,394.591,377.67199999999997,390.83,390.624,388.149,450.75199999999995,453.056,585.9119999999999,656.934,681.5239999999999,706.8939999999999,720.1489999999999,728.342,710.452,727.625,730.3789999999999,734.863,742.7180000000001,746.0269999999999,561.054,555.687,477.529,465.468,411.82800000000003,413.147,405.80300000000005,404.284,403.384,401.722,465.44800000000004,461.666,596.1519999999999,672.975,697.632,717.301,724.225,726.6439999999999,708.427,728.2739999999999,732.2510000000001,735.607,744.796,748.745,560.3580000000001,554.316,475.44599999999997,462.89599999999996,407.083,406.537,397.207,390.435,385.18800000000005,383.592,448.205,451.783,590.136,665.975,686.852,699.95,705.689,716.82,704.46,726.15,731.42,741.0880000000001,754.921,758.8939999999999,564.418,558.946,478.892,465.38300000000004,409.36199999999997,408.665,401.131,400.505,399.251,399.434,462.48199999999997,461.656,598.0369999999999,673.92,698.4689999999999,719.586,728.352,736.8330000000001,724.166,746.368,750.095,755.673,764.71,768.632,561.516,553.591,474.76800000000003,463.416,407.788,406.82199999999995,398.43699999999995,393.227,391.10900000000004,388.655,450.41,453.09,593.251,670.487,698.6110000000001,724.2460000000001,735.3989999999999,749.827,740.93,762.78,767.457,770.3,773.36,768.437,556.804,551.0169999999999,474.14300000000003,463.644,408.62300000000005,407.649,398.665,393.097,391.754,392.603,410.059,409.009,447.779,514.238,522.72,590.269,598.3340000000001,601.774,587.3530000000001,579.81,576.2669999999999,535.866,543.048,520.689,492.125,490.074,424.38599999999997,426.413,408.523,407.342,400.436,389.746,387.671,383.776,390.374,381.599,417.69199999999995,413.89599999999996,453.50699999999995,448.92800000000005,452.913,457.236,460.968,457.184,454.94699999999995,452.94699999999995,440.528,416.215,391.10900000000004,387.94800000000004,374.871,380.523,362.76199999999994,361.156,352.077,358.50699999999995,358.086,357.783,422.957,424.379,557.487,629.472,651.362,668.687,674.2230000000001,678.3610000000001,660.783,679.8530000000001,685.841,690.1189999999999,695.051,694.1669999999999,524.769,520.364,441.102,426.284,366.591,363.608,354.722,351.978,350.726,352.847,421.923,423.675,558.881,631.797,652.485,670.99,683.294,689.438,669.937,694.2180000000001,704.305,708.3989999999999,712.127,711.325,534.4730000000001,525.467,444.848,431.245,374.62199999999996,372.48400000000004,365.64599999999996,364.153,361.55300000000005,359.651,423.86699999999996,425.75699999999995,562.4019999999999,637.516,661.1619999999999,681.6260000000001,690.7819999999999,695.3610000000001,679.1110000000001,700.557,705.2739999999999,708.939,712.613,712.7660000000001,534.243,528.8009999999999,448.017,433.931,375.841,375.369,372.092,370.356,366.73900000000003,365.787,430.184,431.69,569.066,646.742,672.7769999999999,694.301,703.125,705.7260000000001,686.382,705.748,711.192,718.682,726.045,726.4760000000001,545.754,539.1619999999999,460.94,448.165,394.055,394.964,387.046,384.19300000000004,381.975,382.01199999999994,450.967,456.545,594.503,670.3919999999999,695.6239999999999,716.863,728.6410000000001,739.4739999999999,723.211,736.6510000000001,737.668,735.409,735.909,737.914,553.0409999999999,546.135,458.35,440.014,385.23699999999997,385.032,378.655,379.87199999999996,381.404,381.92400000000004,397.603,397.209,438.337,506.439,518.048,587.489,598.341,603.992,590.698,591.702,596.366,545.899,548.3330000000001,524.202,492.249,489.039,429.296,436.455,419.777,420.746,414.64599999999996,404.769,402.20099999999996,400.615,416.077,415.935,458.095,458.02099999999996,502.42699999999996,501.538,506.66900000000004,507.77,508.711,503.57300000000004,500.843,502.99,495.33099999999996,469.56300000000005,444.35699999999997,440.98800000000006,427.235,433.849,415.921,413.352,406.385,412.69599999999997,410.93199999999996,408.81199999999995,474.409,473.73199999999997,609.582,685.06,709.5169999999999,736.91,759.067,770.0219999999999,757.9639999999999,776.961,776.633,777.9939999999999,782.707,782.4810000000001,573.641,570.05,490.164,475.93300000000005,416.441,412.985,406.77,399.43300000000005,401.594,401.30400000000003,415.18199999999996,414.459,454.465,453.418,499.30800000000005,499.913,507.9,511.355,512.36,509.38,508.2,500.592,476.17199999999997,450.718,425.32099999999997,420.559,406.76599999999996,412.58,390.477,387.908,380.086,387.43699999999995,384.218,374.319,429.45,425.145,558.7719999999999,631.884,654.822,679.702,688.23,687.0369999999999,667.921,688.332,691.821,693.4169999999999,699.811,701.102,522.235,514.434,432.593,416.333,357.043,354.72,347.536,345.088,342.339,340.662,403.801,404.94300000000004,540.411,615.684,643.8430000000001,669.145,680.165,688.895,677.145,694.557,695.888,702.0830000000001,709.815,711.192,532.5740000000001,528.692,448.031,433.005,376.194,375.452,367.025,362.559,359.625,358.653,425.417,426.53,560.359,638.984,670.934,692.95,700.9,706.192,689.372,709.559,715.632,720.8530000000001,728.309,730.576,552.835,548.1709999999999,466.514,450.30400000000003,390.651,390.36400000000003,385.409,385.94199999999995,384.76199999999994,384.48199999999997,400.079,397.29900000000004,436.971,505.49699999999996,516.651,583.981,594.735,598.806,585.2180000000001,580.8240000000001,578.538,533.799,542.855,522.979,489.779,481.32099999999997,416.925,422.73,405.98900000000003,405.491,396.978,386.463,383.966,382.671,394.996,389.338,427.917,427.37699999999995,474.83099999999996,477.4,486.587,495.76199999999994,496.00699999999995,493.181,500.32599999999996,501.32099999999997,488.454,460.941,435.721,434.64099999999996,418.202,422.775,409.269,408.973,399.915,402.296,399.935,395.501,458.463,459.74699999999996,598.189,674.56,696.165,715.888,724.465,726.949,706.63,721.784,723.574,725.2810000000001,728.957,729.2860000000001,555.8330000000001,549.239,466.949,446.98400000000004,387.17800000000005,385.663,377.49300000000005,374.978,372.861,371.035,434.11800000000005,433.725,568.471,646.768,677.682,702.085,712.654,717.528,701.747,722.07,724.3430000000001,728.3919999999999,738.7189999999999,742.678,556.298,549.497,469.416,454.80800000000005,396.866,393.08,380.548,376.105,375.721,376.142,440.59,441.12199999999996,579.388,660.005,690.1089999999999,716.196,724.711,728.3989999999999,711.79,733.827,739.4939999999999,744.758,756.225,764.572,561.794,555.419,477.144,467.63,413.87199999999996,413.395,407.025,404.792,399.75199999999995,393.986,456.36199999999997,457.496,595.239,676.304,703.7460000000001,727.5880000000001,743.2769999999999,756.937,744.082,765.561,772.305,778.37,781.6410000000001,777.2439999999999,561.434,555.573,476.04400000000004,462.837,406.56,406.381,400.401,398.398,396.559,394.68,459.105,462.17400000000004,601.856,680.049,706.579,730.895,747.183,758.8739999999999,748.6010000000001,771.183,768.082,757.699,759.0210000000001,762.0989999999999,564.244,557.552,475.80199999999996,462.327,406.31,406.195,398.45599999999996,394.144,393.649,395.414,410.964,410.293,451.61,520.877,531.264,595.913,604.118,606.841,594.364,591.637,590.65,539.257,534.7919999999999,518.327,493.648,489.336,428.291,431.115,414.009,414.86300000000006,407.537,396.724,393.83,392.096,402.917,399.08099999999996,439.115,440.017,486.027,489.73900000000003,498.95099999999996,505.707,505.736,499.457,497.986,496.523,481.76199999999994,457.579,434.36300000000006,430.64099999999996,417.69800000000004,421.839,403.356,401.473,392.444,390.37,377.289,369.14,430.405,428.291,557.086,631.721,662.78,686.933,694.056,699.497,681.395,698.9010000000001,705.018,709.303,717.168,720.6210000000001,549.0830000000001,542.288,466.786,450.68800000000005,390.85699999999997,387.344,381.38199999999995,381.69599999999997,381.814,378.824,439.88599999999997,439.244,577.7330000000001,655.408,682.7610000000001,708.807,722.238,729.6110000000001,714.7769999999999,732.071,725.538,723.55,730.288,733.312,553.56,550.614,475.486,460.67699999999996,405.673,404.042,397.349,395.86699999999996,393.965,391.461,453.24800000000005,456.07099999999997,592.201,669.655,695.622,718.0419999999999,730.438,742.183,734.0880000000001,756.128,759.788,764.057,769.9780000000001,767.087,559.71,557.547,483.12800000000004,466.746,410.523,409.091,399.98199999999997,396.671,392.64300000000003,391.642,459.163,461.941,599.7040000000001,674.45,701.55,724.57,734.296,738.692,722.615,746.503,755.5880000000001,767.65,778.5239999999999,781.8539999999999,570.27,565.74,487.53,468.084,410.43699999999995,408.68800000000005,399.204,396.514,390.598,385.849,453.23900000000003,458.49699999999996,598.702,672.096,696.962,716.7230000000001,722.625,725.235,708.273,728.585,735.19,742.645,747.725,747.698,561.69,556.059,479.532,462.86800000000005,406.45099999999996,404.915,394.423,392.892,391.385,389.327,404.249,401.63699999999994,442.846,507.603,514.969,575.2869999999999,581.341,584.205,571.613,572.645,573.729,527.202,527.024,506.217,479.719,481.022,422.09,426.255,409.361,408.24699999999996,402.801,395.53,394.971,394.38699999999994,410.04900000000004,409.849,453.575,449.52,492.31800000000004,490.836,494.519,498.358,503.56300000000005,499.93800000000005,498.846,500.20300000000003,488.92699999999996,462.406,436.256,431.603,419.909,423.102,406.589,406.556,399.967,407.077,404.69699999999995,402.25,465.69800000000004,463.7,599.571,668.632,692.2339999999999,713.2439999999999,722.132,727.064,710.789,729.882,733.372,736.666,743.551,744.6310000000001,567.082,565.3330000000001,486.843,468.85900000000004,413.42800000000005,413.881,406.60900000000004,406.23900000000003,405.478,403.34,468.81699999999995,470.376,607.937,677.803,699.819,720.716,733.154,743.71,731.419,754.5139999999999,760.518,767.828,782.1460000000001,791.283,576.184,567.506,485.98900000000003,468.298,412.97,412.50800000000004,405.81300000000005,406.88699999999994,407.445,406.32,471.355,473.746,611.41,682.122,705.955,729.0010000000001,742.4689999999999,752.68,740.177,766.5219999999999,777.2239999999999,784.4639999999999,792.1439999999999,793.79,570.602,562.196,485.349,470.083,414.596,414.30800000000005,408.963,407.532,405.445,405.417,470.15,472.778,610.942,683.5889999999999,707.967,731.716,743.888,752.008,737.547,760.1439999999999,768.8560000000001,776.666,785.1389999999999,786.928,568.808,565.04,489.95599999999996,475.31300000000005,419.88599999999997,419.72900000000004,412.975,411.593,411.13699999999994,410.911,478.116,484.944,624.986,700.6419999999999,731.275,757.623,770.877,781.2819999999999,766.355,785.207,785.163,787.508,795.3480000000001,791.015,564.155,560.278,487.564,474.58099999999996,420.38,419.834,413.591,412.709,412.58099999999996,411.256,426.26,427.536,470.782,535.505,543.867,612.861,626.349,638.4159999999999,627.756,624.931,625.056,551.751,555.125,530.323,495.653,491.269,430.14099999999996,433.19599999999997,414.711,415.125,409.786,400.754,400.759,400.61199999999997,415.056,412.961,455.98900000000003,451.24300000000005,492.414,492.83,503.291,507.833,507.379,501.965,501.361,503.264,496.95300000000003,472.92,446.647,444.54699999999997,434.651,436.935,416.205,414.224,407.06199999999995,413.92800000000005,413.73699999999997,413.69800000000004,478.45099999999996,477.417,614.1759999999999,686.145,711.73,737.5160000000001,754.7080000000001,764.694,752.222,764.4680000000001,758.3989999999999,769.352,782.6339999999999,787.331,572.915,563.906,484.077,467.461,412.001,411.324,403.352,401.155,398.12699999999995,390.58099999999996,450.089,449.584,583.961,653.137,678.8839999999999,704.326,719.115,728.073,715.447,737.702,740.615,745.2230000000001,752.58,754.253,562.79,554.856,475.839,459.80300000000005,404.673,400.408,390.50300000000004,385.01,379.83099999999996,375.966,436.955,433.527,568.908,638.1,662.432,692.431,706.459,708.855,689.7280000000001,709.515,713.904,717.721,722.1519999999999,723.957,545.087,537.158,457.439,440.148,382.17400000000004,378.212,368.519,367.68699999999995,366.215,363.95300000000003,427.73199999999997,429.911,569.9540000000001,643.663,670.801,698.4680000000001,712.2239999999999,719.666,704.321,722.7439999999999,724.5369999999999,729.804,735.352,738.172,553.5459999999999,549.266,475.01099999999997,462.287,404.145,396.35400000000004,385.58,385.902,385.19800000000004,385.093,450.202,451.54400000000004,588.951,661.706,688.4169999999999,713.677,724.572,730.01,711.81,730.508,738.811,750.283,758.163,761.91,558.803,553.1709999999999,477.721,462.333,407.286,406.57599999999996,400.269,395.523,392.582,392.971,407.56,406.999,450.215,513.78,519.952,581.325,586.797,582.97,562.482,560.122,562.245,515.109,514.683,494.19699999999995,464.955,463.334,404.668,409.55400000000003,393.474,392.662,384.19699999999995,373.51300000000003,373.185,373.73400000000004,389.486,388.98800000000006,432.728,429.839,474.81699999999995,477.333,487.074,493.165,495.842,493.121,494.045,493.856,482.369,458.852,433.295,427.66,413.921,415.435,397.115,392.689,384.87800000000004,392.83,392.385,391.33099999999996,456.59,457.74,594.462,663.368,684.404,704.165,714.209,717.377,703.13,724.684,729.632,735.433,742.878,747.2710000000001,567.1669999999999,560.972,482.527,460.44,403.69699999999995,399.775,390.832,388.565,387.663,387.44,452.595,451.94,590.0219999999999,661.012,684.448,706.2280000000001,715.743,721.492,706.687,727.8380000000001,733.398,735.71,742.687,739.045,552.305,547.5319999999999,473.675,455.19599999999997,399.445,396.77,389.483,388.401,388.139,388.468,453.712,454.346,589.513,658.783,682.541,705.602,715.845,720.933,706.22,725.6189999999999,732.722,744.732,755.189,758.574,564.814,559.55,485.35900000000004,468.176,413.024,412.39,403.838,401.848,400.25,396.80300000000005,457.346,458.094,597.479,669.8389999999999,691.9,713.602,722.8989999999999,728.4010000000001,715.8380000000001,743.0310000000001,751.079,754.1360000000001,759.711,761.091,559.206,553.393,480.066,463.74199999999996,407.352,401.015,385.668,382.31800000000004,381.184,380.10699999999997,445.19,444.89099999999996,584.629,655.581,681.309,705.4680000000001,719.427,725.938,709.7810000000001,734.056,743.306,749.9889999999999,758.779,762.054,563.386,556.254,480.93300000000005,461.833,407.41,408.741,402.43199999999996,400.656,397.404,392.959,406.531,405.50800000000004,451.57599999999996,512.474,518.415,580.815,591.346,598.019,588.872,586.089,585.399,537.107,541.094,522.2090000000001,491.671,486.397,427.435,428.089,410.195,408.08099999999996,400.194,387.716,384.11300000000006,384.10699999999997,398.57099999999997,396.545,442.14099999999996,435.38699999999994,477.01300000000003,475.55199999999996,482.582,487.561,494.63599999999997,495.608,497.62199999999996,496.621,483.009,458.194,433.491,429.05699999999996,421.091,422.514,404.736,403.911,396.63699999999994,403.408,401.975,399.796,463.05,461.506,599.381,666.8530000000001,693.311,718.727,729.225,732.113,717.0260000000001,740.248,747.7189999999999,755.65,763.4989999999999,768.498,570.869,566.071,491.431,471.461,414.909,414.921,409.68199999999996,409.004,407.401,405.434,470.477,471.26599999999996,610.855,679.7610000000001,704.363,728.044,743.95,757.778,744.574,767.058,767.403,759.683,756.758,755.166,562.221,558.202,484.226,466.11699999999996,412.18800000000005,410.082,400.542,400.075,397.98699999999997,396.36699999999996,461.25699999999995,463.57300000000004,602.734,673.573,701.25,727.187,745.148,757.834,741.87,760.4689999999999,767.086,769.6569999999999,768.71,764.7589999999999,563.39,560.195,486.094,467.395,411.30300000000005,410.798,404.159,408.1,413.665,412.564,476.55,478.85699999999997,618.629,688.835,719.2639999999999,749.887,760.05,768.823,760.788,785.8960000000001,789.331,793.571,800.799,800.8969999999999,573.231,567.379,491.825,474.35900000000004,420.452,420.213,414.69599999999997,412.945,410.652,410.45,476.25800000000004,482.005,623.631,694.424,719.3739999999999,743.752,756.314,764.699,753.808,776.863,779.077,782.217,788.523,791.325,570.744,562.996,488.773,471.793,416.014,415.68699999999995,407.92,404.49699999999996,402.089,400.51,415.101,410.241,453.23800000000006,516.715,524.674,593.8380000000001,605.743,607.46,591.072,588.702,589.92,537.665,541.8340000000001,521.366,491.62199999999996,488.70599999999996,429.209,428.066,412.564,412.689,404.994,394.80199999999996,393.569,393.409,407.07300000000004,401.648,447.772,440.394,484.995,489.13199999999995,496.54,502.723,505.277,501.985,499.718,493.89300000000003,484.102,462.139,438.319,434.57099999999997,425.86,428.55,411.01800000000003,409.569,402.713,410.225,408.394,406.217,470.897,469.936,606.914,672.586,696.078,721.168,728.965,732.018,717.7610000000001,738.582,742.872,748.535,757.802,761.678,569.21,561.5219999999999,487.05800000000005,466.026,411.764,411.001,403.355,402.976,402.216,401.975,469.293,469.767,608.761,677.543,702.5219999999999,722.818,732.439,739.9830000000001,729.0,749.681,753.065,760.063,772.2360000000001,777.816,568.309,561.655,490.025,469.86699999999996,414.659,412.475,405.356,405.05699999999996,405.33,403.69199999999995,468.301,470.765,611.115,681.59,706.192,730.803,747.319,756.591,743.4730000000001,770.293,777.559,781.1669999999999,784.5039999999999,778.748,559.5169999999999,552.868,482.611,461.89599999999996,406.339,405.983,399.111,398.037,397.204,392.726,454.806,456.975,596.953,667.182,693.197,719.997,734.678,748.705,737.552,760.83,766.135,771.572,783.693,785.68,570.138,565.315,494.98800000000006,476.23199999999997,420.384,417.327,408.851,406.624,404.431,402.13,468.105,470.724,609.386,678.034,702.814,726.698,741.065,753.466,741.434,765.362,773.952,778.56,784.485,782.345,561.693,556.0219999999999,485.50699999999995,464.144,408.86400000000003,406.37699999999995,397.718,393.968,391.084,386.459,398.88,397.793,443.935,506.94599999999997,515.123,584.181,597.919,604.6659999999999,583.938,574.529,583.062,541.602,545.757,525.2330000000001,496.356,493.74,437.51199999999994,435.82599999999996,418.353,416.67400000000004,410.119,400.43199999999996,398.543,397.582,413.846,413.43300000000005,458.651,451.98900000000003,496.721,498.464,504.789,507.764,507.996,505.088,504.605,501.87699999999995,488.043,464.356,437.103,430.024,420.58099999999996,416.95,396.716,388.205,374.629,380.596,379.98800000000006,381.907,446.616,445.343,583.5369999999999,651.817,677.561,701.456,714.17,719.802,706.7139999999999,727.2239999999999,731.405,735.998,741.572,744.0210000000001,564.346,558.85,485.952,465.955,409.30800000000005,406.955,397.82,393.594,391.61699999999996,387.47900000000004,448.921,445.94300000000004,582.374,647.562,668.408,692.413,703.085,706.828,688.198,704.189,704.669,709.336,715.6610000000001,717.903,541.181,535.2819999999999,460.745,436.31800000000004,376.315,370.404,358.775,355.26300000000003,352.108,349.399,412.35699999999997,413.597,557.69,630.13,654.286,677.9730000000001,691.36,702.17,688.448,710.072,715.617,720.7280000000001,726.431,725.433,544.89,534.6080000000001,457.14599999999996,434.722,377.906,374.829,361.586,354.713,350.55199999999996,347.675,410.934,412.75199999999995,554.281,625.106,654.47,686.995,706.069,717.783,702.3489999999999,718.7819999999999,720.1110000000001,720.798,724.7660000000001,727.1080000000001,547.842,538.846,460.26099999999997,435.756,378.80199999999996,377.93800000000005,372.374,374.713,378.466,381.43699999999995,451.441,457.81199999999995,604.0930000000001,680.923,702.7289999999999,720.94,726.7710000000001,733.1010000000001,724.4960000000001,747.633,754.757,764.0010000000001,773.03,776.039,567.004,559.835,484.587,463.843,408.85900000000004,408.845,402.086,402.33,403.477,403.79900000000004,419.91,418.43300000000005,462.54,521.54,520.06,580.734,585.976,588.861,578.814,576.519,579.007,532.154,533.117,511.52,481.788,481.028,422.445,418.111,398.458,397.408,390.334,380.245,378.417,377.283,393.05400000000003,393.806,441.14099999999996,436.89300000000003,474.675,472.441,479.49300000000005,482.404,482.791,480.57199999999995,483.35699999999997,483.89,471.18300000000005,445.61699999999996,418.829,416.036,406.57,403.95,384.435,381.691,373.975,372.207,370.205,370.093,388.37699999999995,390.98400000000004,437.833,435.069,477.592,478.467,485.606,489.32099999999997,493.978,493.01800000000003,494.24699999999996,494.465,481.24199999999996,456.385,429.68300000000005,428.314,420.85900000000004,419.849,401.791,401.36699999999996,394.751,403.075,401.273,399.92,467.82599999999996,469.042,607.999,677.4960000000001,696.8860000000001,717.1239999999999,722.809,725.824,707.6519999999999,724.938,726.362,726.5039999999999,731.706,734.515,562.4159999999999,560.543,486.73800000000006,467.38800000000003,411.41,410.18300000000005,402.212,400.908,400.64599999999996,398.905,463.50300000000004,464.596,606.135,679.4,699.46,719.215,724.153,729.4010000000001,715.722,734.8789999999999,737.944,739.3710000000001,742.4739999999999,743.87,558.871,557.155,482.48900000000003,460.361,404.097,401.908,394.43199999999996,391.80400000000003,389.32099999999997,385.13199999999995,448.652,449.54699999999997,591.113,665.816,689.663,715.507,725.0939999999999,727.466,708.6139999999999,727.806,732.4889999999999,735.676,742.7280000000001,744.975,557.248,555.2280000000001,479.399,459.12,400.755,400.23199999999997,393.436,389.32300000000004,384.786,382.184,448.82300000000004,451.598,592.852,664.677,685.558,707.015,714.138,720.0089999999999,704.3489999999999,722.9060000000001,726.302,731.559,740.505,744.804,556.804,553.231,477.725,455.32,396.38,394.173,385.68199999999996,383.902,381.845,380.18,395.79400000000004,394.995,441.037,505.74800000000005,511.01300000000003,576.023,587.308,593.841,581.714,580.741,581.431,535.096,537.3240000000001,513.274,481.719,480.965,422.621,421.42400000000004,402.269,400.31800000000004,391.87800000000004,381.405,380.84,380.714,394.07300000000004,391.898,439.20599999999996,433.135,472.98900000000003,478.00199999999995,489.712,494.189,494.26199999999994,490.18699999999995,489.80199999999996,489.782,475.914,448.379,422.35,422.417,412.681,411.425,395.083,397.288,393.949,398.366,397.42900000000003,397.098,462.599,463.81800000000004,603.536,675.4110000000001,694.928,713.834,722.318,725.9939999999999,710.8560000000001,732.3689999999999,739.362,739.4860000000001,738.8910000000001,742.586,563.913,563.453,488.01300000000003,462.787,404.436,400.531,387.916,386.226,385.43,383.061,449.73699999999997,451.654,590.837,657.932,676.6010000000001,696.309,703.328,707.837,689.564,706.561,708.303,710.188,714.961,717.061,537.4,527.002,448.75199999999995,425.12800000000004,365.7,361.705,352.642,349.42400000000004,344.958,343.529,409.353,410.759,551.025,620.7869999999999,642.638,666.85,678.0360000000001,685.336,671.174,690.186,688.717,693.471,698.171,695.53,517.361,515.317,434.57,410.49300000000005,354.969,353.889,345.462,342.999,340.962,338.2,402.267,404.475,546.175,620.136,646.875,676.1569999999999,694.2689999999999,704.6419999999999,690.63,712.67,717.678,721.72,726.455,727.757,551.201,548.126,467.235,442.158,384.208,384.593,379.032,378.795,376.472,370.676,433.86400000000003,434.532,575.404,649.014,675.295,702.3919999999999,715.39,724.205,709.565,734.044,740.954,744.443,751.977,752.018,557.9019999999999,557.155,478.796,458.035,399.716,394.848,384.108,380.699,379.291,379.94699999999995,398.86699999999996,399.49699999999996,443.246,506.45099999999996,513.035,572.102,573.566,574.9590000000001,557.02,551.609,552.854,506.225,511.155,494.398,466.80699999999996,469.944,410.019,409.14,391.017,387.319,378.13300000000004,367.994,366.711,364.233,376.94300000000004,376.17400000000004,421.17,415.416,453.658,451.32300000000004,458.56199999999995,463.275,468.566,473.075,479.131,482.64099999999996,476.338,456.80300000000005,430.58099999999996,429.04400000000004,415.217,411.289,392.402,393.155,387.29,393.66,389.73199999999997,387.051,452.19800000000004,452.227,588.831,657.783,677.9860000000001,698.0239999999999,704.42,707.543,689.3430000000001,709.637,712.174,712.2710000000001,716.795,718.435,553.372,549.969,466.291,446.037,392.11400000000003,392.44300000000004,381.42400000000004,376.531,375.754,373.483,440.48800000000006,442.101,581.9540000000001,652.748,673.424,698.8760000000001,712.07,718.425,699.91,715.9639999999999,717.431,718.931,724.321,725.303,553.521,553.144,469.88,445.907,390.537,390.01099999999997,383.792,379.97900000000004,374.49199999999996,372.28,436.73900000000003,437.719,579.367,650.962,676.5989999999999,705.2719999999999,718.596,726.1460000000001,712.703,735.44,741.9839999999999,748.947,755.618,757.427,565.192,564.862,486.28,465.656,410.37800000000004,409.713,402.327,400.782,397.605,394.212,457.779,459.251,601.62,673.618,692.298,711.84,718.753,723.3510000000001,707.6489999999999,730.944,739.8739999999999,745.36,755.0360000000001,759.9580000000001,562.278,560.073,480.81300000000005,459.22900000000004,401.83,395.95099999999996,384.50300000000004,381.404,380.215,377.217,443.147,449.154,594.273,666.2410000000001,688.302,712.743,721.2239999999999,727.283,711.3639999999999,730.4989999999999,730.345,735.2589999999999,742.613,740.7819999999999,555.4830000000001,554.27,476.29699999999997,451.435,390.77099999999996,386.89599999999996,379.994,379.12,378.033,377.665,393.376,393.272,438.82800000000003,500.35400000000004,501.48699999999997,562.145,568.624,570.6519999999999,557.241,555.275,556.006,511.28,517.615,498.465,468.884,471.1,411.94199999999995,410.539,390.966,387.724,380.361,370.349,364.92699999999996,362.42800000000005,378.264,377.99699999999996,424.38599999999997,418.329,456.585,464.311,473.324,477.94300000000004,482.148,481.26099999999997,482.726,484.00800000000004,470.98900000000003,444.293,417.751,421.11400000000003,405.524,402.532,384.39599999999996,385.034,377.235,382.41900000000004,381.847,381.715,447.279,447.207,584.232,657.815,677.85,698.09,703.569,705.7810000000001,687.408,705.1210000000001,707.668,710.127,713.498,712.738,542.999,540.439,458.085,434.659,375.80400000000003,373.184,366.385,362.531,356.69599999999997,354.68199999999996,421.16,422.789,562.924,635.944,652.195,671.5980000000001,681.7230000000001,689.555,676.9110000000001,697.7769999999999,699.627,700.83,707.834,713.863,544.415,543.573,461.591,438.87300000000005,381.787,379.39,374.43199999999996,374.96,372.936,372.44599999999997,437.906,442.417,584.929,657.0319999999999,674.965,697.071,707.2489999999999,714.8889999999999,700.534,722.265,726.415,729.6460000000001,732.7510000000001,733.525,558.018,562.006,482.33,461.079,405.36800000000005,403.04400000000004,393.727,388.037,385.07300000000004,383.82300000000004,448.32099999999997,449.522,589.39,662.211,680.191,701.2819999999999,712.0010000000001,720.85,704.773,722.7139999999999,726.084,730.248,736.352,737.915,555.436,556.437,475.51599999999996,450.593,391.12,388.909,381.906,381.699,379.14599999999996,375.353,441.195,443.55800000000005,585.165,659.65,677.919,698.488,706.6569999999999,713.725,700.829,723.243,726.554,729.07,735.8939999999999,738.4639999999999,554.83,556.007,473.934,450.19800000000004,392.566,390.38,382.472,382.08,383.26599999999996,383.601,396.48199999999997,394.10400000000004,438.64,499.43800000000005,500.147,570.533,582.7040000000001,588.191,574.565,568.347,563.605,514.849,516.62,496.092,464.735,466.995,402.75699999999995,401.545,384.836,385.37199999999996,378.635,368.909,366.816,364.926,379.694,376.389,416.94800000000004,410.543,445.936,448.24699999999996,459.077,465.531,470.811,471.764,474.608,476.042,462.464,433.629,404.338,406.184,391.83099999999996,390.385,372.994,371.653,363.525,369.26099999999997,367.79699999999997,366.199,431.004,433.20599999999996,573.489,644.859,660.279,683.0980000000001,692.778,695.513,679.877,698.279,694.107,685.563,684.585,678.7360000000001,502.111,498.855,414.99300000000005,392.861,336.656,335.457,327.344,326.654,324.97900000000004,321.332,385.37199999999996,385.59,524.145,597.3380000000001,617.6659999999999,642.7819999999999,658.181,668.721,654.808,674.188,676.312,679.8939999999999,686.648,687.932,515.273,514.285,432.091,410.33099999999996,353.316,351.95300000000003,343.126,339.977,337.616,335.212,396.63599999999997,396.707,538.099,611.6419999999999,628.7669999999999,649.841,662.502,675.8710000000001,664.013,680.12,678.9789999999999,679.885,681.9680000000001,676.753,505.86,506.125,424.351,401.409,343.885,340.99699999999996,327.612,319.76,317.438,316.751,381.735,382.439,521.337,593.549,609.278,626.948,632.534,638.474,623.964,647.3009999999999,647.822,648.441,653.948,654.645,485.327,484.52099999999996,397.50800000000004,378.004,323.204,323.349,318.26599999999996,318.05400000000003,316.992,317.763,382.67400000000004,383.86300000000006,521.611,593.8330000000001,609.189,626.7180000000001,632.178,640.388,629.7919999999999,653.063,659.5,663.4019999999999,668.0889999999999,670.788,505.292,510.269,426.876,404.73,349.24699999999996,348.361,340.449,338.092,332.983,326.93,338.392,334.925,380.16,444.569,444.278,502.65,509.211,524.096,516.149,510.445,512.0830000000001,469.671,473.352,448.94699999999995,415.781,420.32,352.21,348.85,329.459,326.934,318.721,310.126,309.982,309.853,325.57099999999997,325.315,371.598,370.13699999999994,406.809,408.282,422.07599999999996,433.37699999999995,442.162,444.939,448.665,450.25199999999995,437.845,410.969,383.157,388.673,371.42900000000003,367.45599999999996,347.286,344.702,337.305,335.941,334.458,332.86699999999996,346.921,344.62,389.108,386.525,424.77,428.515,444.667,460.056,469.61699999999996,470.93199999999996,472.61,472.20099999999996,458.481,431.925,403.434,407.494,389.912,386.842,369.124,367.57199999999995,360.03,361.031,346.981,335.043,393.005,386.86,522.302,591.994,606.263,622.149,625.938,627.194,607.974,626.441,629.701,632.496,639.732,639.19,477.26,481.249,398.941,379.685,325.091,324.911,316.26099999999997,315.856,315.98900000000003,317.503,381.25699999999995,382.31800000000004,520.008,591.722,606.549,624.374,629.453,632.509,613.625,632.435,638.034,642.2959999999999,649.161,652.435,488.526,492.70300000000003,408.481,386.25199999999995,328.205,326.173,318.863,318.19599999999997,317.939,317.685,383.01300000000003,383.963,522.712,595.214,611.117,630.555,644.526,657.8839999999999,649.928,676.425,683.324,686.941,699.727,704.1,524.423,524.153,437.875,415.246,357.35699999999997,355.019,347.157,345.436,344.51800000000003,345.01599999999996,412.64,414.14599999999996,553.238,623.357,639.3330000000001,659.722,669.475,673.654,652.799,668.586,669.174,665.433,662.442,656.145,481.409,489.533,417.847,398.38300000000004,343.11199999999997,341.44599999999997,335.50199999999995,338.18300000000005,340.751,341.001,355.776,354.225,398.00300000000004,466.885,463.223,519.684,525.52,527.369,512.286,511.50800000000004,515.683,468.93800000000005,470.81,454.843,428.853,430.564,357.517,354.10400000000004,336.293,335.29699999999997,328.481,320.43,320.264,319.472,335.92800000000005,337.202,382.22,382.531,415.99800000000005,411.44599999999997,413.152,413.06800000000004,415.414,418.542,421.35400000000004,424.839,414.039,390.466,365.116,363.26099999999997,341.86400000000003,340.517,322.936,321.916,315.568,322.996,322.686,322.629,386.974,387.926,524.956,597.164,606.9680000000001,623.339,629.394,642.576,635.1519999999999,661.822,670.3810000000001,673.809,679.057,681.08,517.464,522.918,440.42,417.985,360.54400000000004,358.51099999999997,350.39099999999996,348.846,347.25699999999995,345.526,410.958,411.065,548.248,622.663,636.1419999999999,655.612,667.304,678.096,662.823,679.328,681.1030000000001,683.738,688.435,686.72,518.244,518.687,435.58,414.546,357.283,355.20300000000003,347.529,345.56300000000005,343.78,342.059,407.045,407.745,546.128,620.622,635.224,657.452,672.76,685.049,672.418,693.6360000000001,694.1039999999999,695.145,702.812,703.125,529.535,530.295,447.83099999999996,425.95,369.034,367.569,358.94199999999995,356.033,353.901,352.275,417.384,419.29900000000004,561.437,641.0740000000001,656.987,676.413,683.574,687.04,671.715,695.0010000000001,701.137,704.424,710.367,713.88,544.526,544.029,461.402,439.595,382.32300000000004,380.514,373.314,372.30300000000005,369.652,365.676,432.827,436.719,577.506,654.627,670.181,687.5939999999999,694.1289999999999,699.796,684.28,705.184,709.9860000000001,714.6060000000001,721.595,723.425,555.525,557.1619999999999,470.76800000000003,446.00199999999995,389.111,387.061,378.27,377.658,375.76800000000003,372.631,388.755,391.29,440.61199999999997,511.02,509.454,569.156,575.813,579.585,566.845,566.887,570.83,526.62,527.764,505.54900000000004,475.99800000000005,476.856,408.7,404.332,384.746,383.954,374.721,363.733,363.167,360.907,375.23699999999997,375.76300000000003,421.015,421.668,456.73699999999997,453.285,459.148,465.45300000000003,471.164,470.791,471.017,468.85699999999997,452.69300000000004,424.85699999999997,400.006,402.936,386.991,386.871,371.26599999999996,370.129,363.20599999999996,373.525,374.74199999999996,370.389,424.909,412.874,542.151,613.342,626.347,639.96,635.9490000000001,632.014,611.4630000000001,632.002,636.193,641.635,650.2869999999999,647.206,486.31,485.51599999999996,400.779,380.845,326.938,327.912,323.899,324.57599999999996,323.845,323.73,389.231,389.842,526.252,599.929,612.995,628.486,639.285,648.202,629.045,647.257,651.627,652.85,660.798,662.3960000000001,498.469,497.19599999999997,411.298,386.44699999999995,332.801,334.719,328.839,328.559,327.717,326.938,391.027,394.667,533.217,607.749,620.249,636.754,641.7769999999999,644.319,623.972,640.489,649.768,658.073,662.467,664.5369999999999,500.50699999999995,500.37800000000004,417.36699999999996,395.694,338.711,338.046,331.85699999999997,332.281,332.087,331.009,392.30800000000005,392.05800000000005,530.097,604.794,618.601,632.58,635.769,638.414,622.356,642.7909999999999,647.514,664.0369999999999,674.66,670.495,506.097,504.579,416.186,392.849,336.12699999999995,333.37199999999996,325.755,329.527,329.582,326.115,401.973,402.352,535.2330000000001,611.278,627.121,642.928,645.278,644.479,624.6080000000001,646.729,666.925,673.789,678.063,677.6060000000001,504.555,503.347,420.06199999999995,398.164,341.244,338.153,330.119,329.50800000000004,329.223,329.287,339.71,337.07599999999996,381.99199999999996,448.17400000000004,442.651,501.405,507.564,518.02,512.96,516.503,521.107,479.80400000000003,482.285,459.522,429.38800000000003,429.92900000000003,362.69699999999995,360.561,342.25,340.38800000000003,333.028,325.058,324.556,324.559,340.473,343.08,396.254,402.418,436.009,431.173,434.686,435.38800000000003,437.536,436.083,436.344,436.36699999999996,424.13800000000003,401.68800000000005,382.095,384.814,366.08099999999996,363.074,345.069,343.121,336.34,345.665,346.49699999999996,344.88,409.88,411.38699999999994,549.711,624.931,640.009,657.7689999999999,664.2760000000001,669.176,654.55,674.971,677.04,678.867,683.444,684.3389999999999,527.448,527.134,444.952,425.45300000000003,370.712,371.332,365.38199999999995,364.871,364.301,363.596,429.256,428.83,566.5419999999999,639.972,652.206,669.497,676.202,682.658,667.297,684.762,685.985,686.7560000000001,690.279,690.363,530.509,526.117,436.88,410.519,349.051,343.7,332.715,326.252,320.385,319.197,384.441,384.905,523.549,601.78,618.192,640.5269999999999,651.6419999999999,661.666,647.39,666.6419999999999,669.0360000000001,667.1560000000001,654.239,633.635,475.05699999999996,478.54900000000004,402.79900000000004,390.908,340.79900000000004,343.91900000000004,339.89300000000003,343.76300000000003,346.695,347.70599999999996,414.033,418.47,556.952,632.1030000000001,642.025,661.0989999999999,670.046,677.623,659.2130000000001,678.0980000000001,680.127,682.24,687.0260000000001,686.405,528.845,528.227,442.20300000000003,418.815,366.18,364.606,358.501,360.455,357.972,353.098,404.36699999999996,400.94800000000004,538.6619999999999,614.271,635.794,664.645,675.087,682.357,664.2919999999999,683.204,687.5830000000001,688.4639999999999,689.0039999999999,685.117,521.337,520.6659999999999,434.466,415.95099999999996,366.269,366.73199999999997,361.093,361.64599999999996,357.63800000000003,352.592,366.298,363.06,403.092,476.577,468.62699999999995,526.466,536.362,545.4630000000001,524.0840000000001,510.597,504.736,459.499,461.469,437.42699999999996,408.48900000000003,406.278,339.34,338.744,322.819,323.365,317.41700000000003,309.35,309.515,309.683,325.855,325.937,372.11800000000005,375.64,407.048,406.595,418.475,429.60400000000004,437.866,441.204,445.284,447.272,435.385,405.926,378.85699999999997,378.23199999999997,362.412,362.085,344.775,343.00300000000004,335.167,339.991,334.965,331.337,331.99300000000005,397.786,397.339,531.839,596.735,618.214,636.73,643.2959999999999,651.025,637.395,655.078,655.2769999999999,655.246,658.6289999999999,662.405,505.973,501.715,417.87800000000004,393.94599999999997,334.264,329.72,319.297,318.126,317.992,317.689,384.096,384.713,522.18,587.784,608.511,625.75,630.859,635.7040000000001,619.172,638.29,640.312,640.41,645.303,648.224,488.18300000000005,482.61699999999996,400.50800000000004,379.56800000000004,325.038,326.642,320.907,320.39799999999997,319.848,319.66,383.892,383.532,521.747,587.985,608.115,625.84,632.2180000000001,637.9159999999999,623.382,642.08,644.595,646.381,650.503,649.659,488.63,485.717,406.194,387.875,335.809,337.163,331.314,331.506,331.44199999999995,333.475,398.48900000000003,400.684,537.518,601.859,619.245,632.572,634.439,634.349,614.6469999999999,630.7,630.726,631.6030000000001,634.2919999999999,639.962,482.79400000000004,478.816,397.392,378.276,323.64099999999996,323.907,317.949,317.943,317.901,317.936,384.654,385.457,524.015,590.226,610.769,630.255,639.865,643.4680000000001,623.595,647.488,648.8480000000001,647.5409999999999,649.871,650.8530000000001,488.35900000000004,480.216,397.287,377.86400000000003,323.439,323.775,308.914,308.447,311.233,314.585,331.402,334.295,378.57099999999997,370.615,407.54699999999997,401.98900000000003,406.925,407.68,411.954,419.208,427.63199999999995,426.7,408.23199999999997,392.852,378.665,375.934,360.35,357.865,343.125,346.476,340.858,340.75,340.76800000000003,341.81300000000005,361.333,365.861,411.67400000000004,405.465,449.033,447.059,454.148,458.285,457.327,451.212,454.435,457.16900000000004,447.779,427.48,402.413,397.25300000000004,378.833,375.585,356.599,354.027,356.69599999999997,360.401,359.028,356.67199999999997,422.055,421.855,555.49,619.764,643.5880000000001,662.1060000000001,669.669,671.794,651.325,668.993,668.341,669.0089999999999,670.7560000000001,674.65,522.678,517.164,428.379,399.32800000000003,337.939,333.66,326.218,325.678,325.397,326.033,395.881,410.885,553.806,620.214,641.024,659.7139999999999,666.443,668.3430000000001,649.0219999999999,665.076,664.8430000000001,664.965,666.5989999999999,671.98,515.609,508.86300000000006,426.51800000000003,401.92900000000003,338.281,329.69199999999995,318.018,315.293,313.63599999999997,311.916,374.965,384.596,525.741,594.299,625.5169999999999,651.18,658.675,665.628,649.235,667.569,669.7460000000001,671.863,675.4889999999999,676.7289999999999,519.467,513.765,435.24,415.295,360.21,357.92800000000005,350.045,349.412,348.94199999999995,343.593,404.26099999999997,409.832,544.111,612.385,636.596,654.815,662.071,668.431,652.716,672.3810000000001,676.1360000000001,677.715,682.1060000000001,685.092,525.939,517.226,437.57300000000004,419.267,366.222,367.13800000000003,362.22,359.333,357.601,355.486,418.154,416.05800000000005,550.6030000000001,620.883,631.4490000000001,623.193,630.729,636.51,624.564,647.045,649.714,651.163,653.207,653.096,488.522,479.48800000000006,396.524,376.756,322.19,322.539,315.99,315.378,315.389,315.91200000000003,332.165,332.99800000000005,378.204,440.04900000000004,443.343,502.46,512.243,521.0830000000001,508.115,505.764,505.789,461.596,464.168,446.31300000000005,412.57300000000004,405.395,339.961,339.01800000000003,323.019,323.494,309.237,309.0,308.65,308.347,323.901,323.433,369.527,365.79699999999997,405.63699999999994,404.694,416.781,424.50199999999995,430.405,432.436,436.11699999999996,438.155,426.195,404.594,374.38599999999997,366.029,347.149,344.04900000000004,325.283,324.35900000000004,324.311,320.829,318.22,317.282,382.224,382.81699999999995,520.2080000000001,588.756,607.192,626.006,640.344,650.163,636.315,657.827,659.8589999999999,658.753,661.556,668.015,507.589,500.668,416.596,394.89099999999996,335.70300000000003,333.499,326.307,324.808,323.79200000000003,325.04900000000004,391.533,390.131,525.8340000000001,593.8380000000001,611.761,629.644,637.764,643.842,632.435,658.617,665.9910000000001,670.326,672.127,674.122,508.216,502.153,417.977,395.045,338.069,337.01099999999997,333.135,337.719,339.105,338.605,403.94199999999995,407.25199999999995,547.211,617.3,637.274,658.187,669.155,677.025,658.597,673.57,672.368,671.803,672.1560000000001,674.472,507.717,502.61699999999996,424.026,409.773,358.406,359.996,347.95,351.69699999999995,353.57099999999997,353.92900000000003,369.94800000000004,369.95099999999996,414.73199999999997,409.11400000000003,449.13300000000004,446.936,450.86699999999996,448.656,442.89,435.16,430.67400000000004,426.515,410.189,385.996,355.832,348.332,330.76199999999994,329.73800000000006,318.05,322.782,326.244,331.202,334.89300000000003,335.099,401.62300000000005,405.97,541.185,607.48,628.8580000000001,645.6990000000001,645.982,640.386,614.387,628.144,627.145,631.841,639.3969999999999,647.4680000000001,491.769,487.9,410.441,395.38,344.376,349.30300000000005,345.085,344.57099999999997,344.211,343.836,358.17400000000004,357.717,404.185,467.25800000000004,470.05,530.136,535.6469999999999,538.2869999999999,521.769,516.587,515.5319999999999,469.24199999999996,469.941,458.092,433.481,430.051,363.06199999999995,358.006,341.151,343.36300000000006,330.10400000000004,323.527,321.416,322.868,337.43,335.256,379.27,375.26,411.718,404.526,406.31199999999995,406.384,404.11199999999997,400.176,400.24199999999996,400.33,388.149,370.246,346.899,343.681,328.681,328.719,313.115,313.92400000000004,316.30400000000003,316.543,316.785,316.858,382.60400000000004,384.11699999999996,522.161,590.693,608.499,625.294,631.6659999999999,635.247,618.422,640.061,643.481,646.034,652.114,659.425,503.458,499.98800000000006,416.977,397.154,342.35900000000004,342.592,336.416,336.384,336.335,336.285,403.102,403.286,539.58,607.341,626.363,644.695,650.641,655.179,637.909,656.557,660.941,664.426,668.877,677.1419999999999,518.993,514.6759999999999,434.595,417.324,363.36800000000005,363.721,353.439,347.023,345.202,344.741,404.39,391.014,521.7280000000001,590.618,617.078,642.181,649.361,654.101,636.634,654.573,656.568,658.306,662.2710000000001,671.293,515.524,511.14,430.517,410.86,348.031,341.539,331.286,330.595,331.01199999999994,331.76199999999994,399.75300000000004,410.74,546.102,616.9159999999999,647.138,669.47,676.518,679.528,658.8560000000001,674.9169999999999,674.9019999999999,676.513,679.488,684.4960000000001,525.126,519.996,435.119,412.98,353.93199999999996,350.481,345.848,348.745,349.28,349.254,412.80199999999996,412.39599999999996,547.405,612.93,629.052,645.931,649.469,651.1669999999999,633.738,653.638,659.825,658.189,654.627,658.0360000000001,496.385,491.408,407.885,386.789,333.121,334.25,330.204,331.533,332.30300000000005,332.88199999999995,345.673,344.814,392.24699999999996,457.36,458.475,509.384,505.343,505.721,491.089,488.455,491.10400000000004,448.186,451.20099999999996,435.81800000000004,407.236,403.43,339.219,339.49699999999996,326.535,330.19599999999997,316.491,320.976,325.452,326.252,340.55300000000005,342.55,389.005,380.921,415.426,405.88800000000003,405.124,406.43300000000005,406.778,408.02,416.5,422.668,412.20099999999996,392.57599999999996,365.782,359.296,341.934,340.211,323.868,325.073,327.41,327.448,327.462,327.45599999999996,391.352,389.977,527.236,599.894,620.086,641.5219999999999,647.837,651.812,634.811,652.457,655.448,657.555,661.9760000000001,670.623,515.355,512.536,432.26800000000003,414.906,361.772,362.392,357.56,360.63300000000004,356.522,346.816,408.975,405.767,538.331,602.615,610.741,625.694,629.405,630.062,610.615,628.562,631.5369999999999,634.373,640.154,650.406,496.093,494.37300000000005,413.7,396.194,345.227,344.408,338.95,339.41,333.205,327.608,387.599,393.829,532.192,609.03,629.654,644.055,652.65,659.6160000000001,646.629,665.456,669.04,671.823,673.337,683.453,527.54,520.31,437.06300000000005,414.03,357.764,356.491,349.75699999999995,348.44699999999995,343.11,333.84,391.06300000000005,395.63599999999997,532.937,607.247,627.377,651.163,657.9939999999999,661.0880000000001,639.683,658.688,660.8810000000001,661.03,664.455,672.655,514.035,510.69,430.435,410.077,354.656,354.126,345.06199999999995,338.811,332.907,330.477,399.964,407.228,543.705,617.776,635.1080000000001,652.925,656.0939999999999,656.257,636.857,653.197,653.1659999999999,653.384,656.841,663.023,505.51099999999997,501.86300000000006,419.105,397.663,343.695,345.985,340.913,342.31300000000005,343.667,335.56300000000005,348.347,343.81,383.514,453.559,461.217,521.3580000000001,527.994,534.315,522.511,521.53,523.1709999999999,479.62199999999996,483.55699999999996,468.349,440.505,434.974,368.564,367.645,350.61800000000005,352.038,335.712,327.051,318.39599999999996,316.66200000000003,330.917,325.066,367.783,366.92400000000004,410.45300000000003,423.767,439.39099999999996,444.273,446.129,441.436,442.342,443.455,430.68699999999995,410.731,386.94,375.976,357.17199999999997,355.73800000000006,336.44,332.892,334.01,330.101,325.501,321.844,382.681,388.61400000000003,524.555,593.765,613.089,641.1030000000001,660.959,675.745,660.86,678.0360000000001,679.0169999999999,678.203,680.452,685.252,526.675,522.977,443.966,425.11400000000003,364.585,345.587,332.96,342.89599999999996,348.68300000000005,351.381,417.861,424.33,561.932,631.669,646.905,664.707,669.7610000000001,667.4780000000001,640.302,647.7669999999999,641.001,639.735,643.626,651.878,498.295,495.959,414.63800000000003,394.153,338.603,335.49699999999996,324.219,320.006,316.16700000000003,316.615,382.499,383.827,522.089,594.0219999999999,610.5409999999999,633.998,647.996,657.398,640.362,654.503,650.846,647.768,653.2,654.302,498.42800000000005,503.39300000000003,423.462,397.528,340.691,340.52,335.976,338.2,340.63199999999995,343.527,411.467,413.931,553.091,623.783,640.442,657.615,659.302,659.8330000000001,639.822,654.2,655.38,657.1310000000001,661.059,668.452,509.153,504.68199999999996,422.63199999999995,402.908,349.73199999999997,349.976,343.88300000000004,342.24300000000005,341.07,340.449,405.905,407.086,542.944,601.2280000000001,609.138,626.0880000000001,628.633,628.377,608.399,624.159,624.214,624.273,628.224,636.623,479.876,477.278,396.75,377.809,325.444,330.42800000000005,326.405,328.407,331.44699999999995,332.385,348.596,351.36800000000005,399.401,466.809,467.50300000000004,525.8009999999999,530.363,532.51,517.631,514.119,514.702,472.264,478.23800000000006,465.16,438.48400000000004,433.811,364.844,360.741,342.126,340.298,323.803,322.41900000000004,319.032,316.591,333.13199999999995,332.733,377.24800000000005,374.95,411.231,408.209,414.68800000000005,423.115,430.559,436.463,441.961,443.528,432.691,411.598,383.13699999999994,371.44199999999995,352.21,349.899,332.81199999999995,331.431,332.001,329.653,327.7,328.611,394.92199999999997,404.287,540.436,611.6990000000001,631.482,658.7130000000001,677.8689999999999,684.837,665.317,682.672,684.081,683.7389999999999,683.19,686.7660000000001,530.245,526.265,444.52099999999996,420.265,356.74,353.10400000000004,343.495,338.699,335.73,331.87300000000005,396.684,402.815,537.193,607.8290000000001,630.816,663.709,677.14,682.56,662.8439999999999,675.1569999999999,672.7360000000001,673.4839999999999,677.5319999999999,682.62,521.224,513.57,431.421,411.559,356.159,352.97900000000004,343.423,342.644,340.971,337.915,401.17699999999996,402.22900000000004,538.523,610.496,624.956,639.935,639.7719999999999,636.602,611.8430000000001,625.686,623.469,623.748,627.994,635.7280000000001,480.765,478.075,396.85900000000004,388.77,344.236,336.369,321.173,318.911,318.644,317.95599999999996,382.418,389.30400000000003,527.775,601.427,617.026,633.7040000000001,639.765,645.0459999999999,634.707,660.559,669.6239999999999,674.225,678.306,684.78,508.689,495.99699999999996,410.601,389.09,334.06,331.49199999999996,322.973,320.362,317.612,315.692,378.716,380.61400000000003,515.2959999999999,585.347,603.8,629.034,647.02,669.6189999999999,659.813,677.796,679.6210000000001,681.6089999999999,681.693,684.8430000000001,525.0369999999999,515.327,426.50199999999995,398.09,338.751,337.36199999999997,331.29699999999997,326.904,327.16200000000003,327.56,341.97,344.57199999999995,390.42400000000004,463.164,467.661,538.997,550.401,554.4069999999999,534.427,520.506,515.071,470.661,472.00800000000004,459.648,435.986,431.522,364.825,364.26099999999997,349.39,350.925,337.159,337.376,338.717,336.176,346.645,344.86800000000005,389.022,385.73,431.403,442.98,449.537,450.918,439.522,424.228,422.195,414.583,399.829,382.775,358.27,353.54,340.31199999999995,339.30699999999996,320.916,320.345,314.462,314.51099999999997,313.548,313.018,327.755,325.841,372.333,371.876,407.67,402.964,405.98199999999997,404.54699999999997,403.461,400.157,400.624,401.532,389.793,369.445,348.749,345.48800000000006,330.635,331.055,316.117,320.807,327.474,329.98800000000006,336.44599999999997,344.161,412.691,416.066,556.143,628.605,647.378,666.6439999999999,671.279,671.8639999999999,652.3580000000001,671.16,673.1260000000001,670.763,668.712,664.543,501.561,490.295,401.55400000000003,377.665,322.595,322.584,316.08,317.066,317.64099999999996,318.355,384.53,387.815,527.925,605.466,609.279,620.868,626.2,629.371,614.38,634.61,650.523,660.3589999999999,664.312,672.202,518.54,510.524,425.164,406.675,352.38699999999994,352.12699999999995,346.81,341.659,336.721,335.586,395.035,401.065,534.97,610.139,631.8330000000001,648.697,655.258,667.385,660.485,682.22,683.699,680.512,676.703,674.2589999999999,520.169,520.174,437.20300000000003,416.526,360.968,358.709,352.454,354.32599999999996,353.00699999999995,350.26,412.60400000000004,410.67199999999997,542.383,610.497,618.44,625.503,628.3580000000001,632.125,621.4830000000001,645.405,652.9830000000001,660.697,667.09,671.666,513.929,509.908,430.815,407.962,346.221,344.85,337.048,329.702,320.587,317.882,332.80300000000005,332.009,378.17900000000003,444.69800000000004,441.93800000000005,502.32800000000003,508.017,506.18699999999995,489.74,486.464,486.72900000000004,443.707,447.61699999999996,432.358,407.592,404.43800000000005,340.151,341.20599999999996,325.949,328.717,318.34,326.316,338.444,341.879,359.82599999999996,361.913,410.29900000000004,413.775,448.154,445.596,451.597,456.921,458.27,445.267,435.651,434.472,418.965,396.209,373.25699999999995,369.69300000000004,357.156,357.467,338.48199999999997,336.525]
new object=load.684_command_center bus1=684.3 phases=1 conn=wye model=1 kv=2.4 kw=1155 kvar=660 yearly=684_command_center_shape
new object=load.634a_data_center bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=160 kvar=110 yearly=634a_data_center_shape
new object=load.634b_radar bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634b_radar_shape
new object=load.634c_atc_tower bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634c_atc_tower_shape
new object=load.645_hangar bus1=645.2 phases=1 conn=wye model=1 kv=2.4 kw=170 kvar=125 yearly=645_hangar_shape
new object=load.646_office bus1=646.2 phases=1 conn=wye model=2 kv=2.4 kw=230 kvar=132 yearly=646_office_shape
new object=load.692_warehouse2 bus1=692.1.2.3 phases=3 conn=delta model=5 kv=2.4 kw=170 kvar=151 yearly=692_warehouse2_shape
new object=load.675a_hospital bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=485 kvar=190 yearly=675a_hospital_shape
new object=load.675b_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=68 kvar=60 yearly=675b_residential1_shape
new object=load.675c_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=290 kvar=212 yearly=675c_residential1_shape
new object=load.611_runway bus1=611.3 phases=1 conn=wye model=5 kv=2.4 kw=170 kvar=80 yearly=611_runway_shape
new object=load.652_residential bus1=652.3 phases=1 conn=wye model=2 kv=2.4 kw=128 kvar=86 yearly=652_residential_shape
new object=load.670a_residential2 bus1=670.1 phases=1 conn=wye model=1 kv=2.4 kw=17 kvar=10 yearly=670a_residential2_shape
new object=load.670b_residential2 bus1=670.2 phases=1 conn=wye model=1 kv=2.4 kw=66 kvar=38 yearly=670b_residential2_shape
new object=load.670c_residential2 bus1=670.3 phases=1 conn=wye model=1 kv=2.4 kw=117 kvar=68 yearly=670c_residential2_shape
new object=generator.solar_634_existing bus1=634.1 phases=1 kv=0.277 kw=440 pf=1 yearly=solar_634_existing_shape
new object=storage.battery_634_existing bus1=634.1 phases=1 kv=0.277 kwrated=79 kwhstored=307 kwhrated=307 dispmode=follow %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=1 %r=0 %x=50 yearly=battery_634_existing_shape
new object=generator.solar_675_existing bus1=675.1.2.3 phases=3 kv=2.4 kw=800 pf=1 yearly=solar_675_existing_shape
new object=generator.diesel_684_existing bus1=684.3 phases=1 kw=81 pf=1 kv=2.4 xdp=0.27 xdpp=0.2 h=2 yearly=diesel_684_existing_shape
new object=storage.battery_684_existing bus1=684.3 phases=1 kv=2.4 kwrated=20 kwhstored=100 kwhrated=100 dispmode=follow %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=1 %r=0 %x=50 yearly=battery_684_existing_shape
new object=capacitor.cap1 bus1=675 phases=3 kvar=600 kv=4.16
new object=capacitor.cap2 bus1=611.3 phases=1 kvar=100 kv=2.4
new object=line.670671 phases=3 bus1=670.1.2.3 bus2=671.1.2.3 linecode=mtx601 length=1333 units=ft
new object=line.645646 phases=1 bus1=645.2 bus2=646.2 linecode=mtx603 length=300 units=ft
new object=line.692675 phases=3 bus1=692.1.2.3 bus2=675.1.2.3 linecode=mtx606 length=500 units=ft
new object=line.684611 phases=1 bus1=684.3 bus2=611.3 linecode=mtx605 length=300 units=ft
new object=line.684652 phases=1 bus1=684.3 bus2=652.3 linecode=mtx607 length=800 units=ft
new object=line.671692 phases=3 bus1=671.1.2.3 bus2=692.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0.000 x0=0.000 c1=0.000 c0=0.000
new object=line.632633 phases=1 bus1=632.1 bus2=633.1 switch=y linecode=mtx602 length=500 units=ft
new object=line.671684 phases=1 bus1=671.3 bus2=684.3 switch=y linecode=mtx604 length=300 units=ft
new object=line.632645 phases=1 bus1=632.2 bus2=645.2 switch=y linecode=mtx603 length=500 units=ft
new object=line.632670 phases=3 bus1=632.1.2.3 bus2=670.1.2.3 switch=y linecode=mtx601 length=667 units=ft
new object=line.650632 phases=3 bus1=rg60.1.2.3 bus2=632.1.2.3 switch=y linecode=mtx601 length=2000 units=ft
new object=line.671680 phases=3 bus1=671.1.2.3 bus2=680.1.2.3 switch=y linecode=mtx601 length=1000 units=ft
open object=line.671680 term=1
new object=storage.battery_634 bus1=634.1 phases=1 kv=0.277 kwrated=191.70838796428262 dispmode=follow kwhstored=1251.9071804674516 kwhrated=1251.9071804674516 %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=0 %r=0 %x=50 %stored=50 yearly=battery_634_shape
new object=generator.wind_634 bus1=634.1 phases=1 kv=0.277 kw=1.0 pf=1 yearly=wind_634_shape
new object=generator.solar_634 bus1=634.1 phases=1 kv=0.277 kw=627.3335 pf=1 yearly=solar_634_shape
new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.73353584464029,132.59844178405345,187.17815121285904,575.17958668063,131.8991132892844,308.2310909179781,461.12322288082413,496.45988035180204,248.05510805220882,16.444092499940282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.755692294575,291.4389796494645,407.9438159203678,16.09360551315014,875.7147731985259,313.1305040783896,1137.063704566592,781.9504540987015,412.84158360196807,35.3366574709779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,336.5711724836429,784.7494135565889,1042.600056971998,441.880993662402,785.7984062987425,783.6995980750297,640.2549827068109,555.9365347228023,291.78782115744343,23.091004157868813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,512.2038216175677,1173.4501775191288,1666.0612829314844,1973.5930453546928,2090.798855599177,2035.519817675602,1790.6133333286652,1372.5243177977127,748.0132763566671,146.9437260602809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,556.9871729437672,1242.7231899927353,1748.6297641997592,2055.1125338808147,2167.069266717502,2090.4491913517927,1828.0496217627615,1393.515690992463,755.010675001386,143.44461536821873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,440.1310269466681,1042.2503927246137,1633.8732491657786,1464.189005934419,1655.2151093473194,1707.3455235656215,1713.9932579629556,1300.451523126813,703.9300762646424,131.54944904189986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,446.7787613440023,443.63013763873016,1585.2419456395376,1818.2532636601557,1628.276152989409,1559.0023177763971,1314.0966561688658,671.7428652383421,354.7644089599115,37.78512994207523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.82597547028007,1060.4436292008822,279.8926548311245,368.75838350994326,825.3335029565517,956.1836235036824,783.3499338276451,507.65571818335184,269.3969682337493,31.138218284146692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,467.4212930307737,1073.038946761376,575.17958668063,1223.4809607743134,958.2824317273953,447.4789125781769,573.7801069516864,480.0157878518617,248.75443654697781,117.55465175246248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.56722552067748,535.2948257754364,862.4193044038577,1478.1829804844504,857.871200969642,1120.270770558673,1137.7638558007664,918.0480065748172,512.2038216175677,89.91554416037796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,563.9837488490801,1248.3211089085105,1747.2302844708151,2047.764648249305,2158.322724096455,2090.798855599177,1846.5916997470092,1437.5988910844878,853.3230975354262,210.26915537072793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,520.9503642386146,1183.2465356217351,1660.4633640157094,2013.4778062598868,2136.6311996675304,2089.048888883443,1851.1406259206308,1401.562905118741,833.3807170828294,207.1205316654559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,509.75452640706465,1169.9510668270668,1647.518382207831,1519.8177081053782,1687.0534788656405,1534.1621696422,1384.4194841240314,1104.526829292907,655.2987727384019,158.48922813921533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.36878633384632,503.1076147491361,911.7507591642732,1162.2543396875792,1331.5897414109595,1222.0814810453696,722.8226412356801,588.4742327358928,332.02306904942725,54.229222442015505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.95673283668756,300.5343637784904,1395.964986202966,1740.232885826097,2009.9795183072306,1993.8859127940805,1781.1674622128494,1390.7167315345755,810.6393771723451,205.0217234417431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,463.57251809132714,1077.237385948207,1519.467221118588,1285.057246108432,1510.3710142501566,1966.5964694493803,1188.4947902901254,542.9915529149241,304.0334744705525,54.92855093678458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,479.31645935709264,1152.8084685717633,1682.8550396788091,2050.914094693983,2128.9336497886366,2074.354763099236,1842.0435963127932,1449.4940574108068,848.7749941012105,221.11532895489327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,523.3996594491175,1179.048096434904,1705.9460438366775,2020.4752049046053,2146.427557770136,2092.547999575505,1878.0804050179456,1470.486253344963,863.8187841328015,228.1127275996119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,552.0885825227613,1237.8254223111353,1736.034446639265,2032.7208582177147,2226.896408075292,2169.8682261753893,1928.4608525205151,1475.0343567791786,907.5523199774417,248.75443654697781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,541.9417374333649,1208.7868349901069,1690.2021025709125,1979.1909642704682,2087.299744907115,2024.6736440914372,1804.9586176048929,1423.254429547666,862.4193044038577,231.96150253905856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.59666316817774,349.51615429152105,529.3472426122769,302.2843304942242,876.4141016932953,233.71064651538688,243.85666886537757,3.498287952656532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.75048958401234,378.2050773651648,1068.8405075745447,1141.6126307402133,2155.1741003911834,2108.6416050886555,996.4180486562607,864.5189353669763,502.75712776234604,111.60706858930305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.54424633133718,377.5049261309902,438.7315472177243,1091.9315117324136,2303.8669704277922,2265.0320250041573,2021.525020386165,1595.7384549763183,962.8313579010166,272.89525618640585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,577.2783949043427,1271.0624488189947,1771.3711041102433,2071.2061393939653,2196.1078540385306,2142.9284470780744,1919.3638229126775,1521.5668520817062,953.0349997984104,279.19332633635554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,549.9889515596428,1214.7344181532665,1689.852438323528,1980.590443999412,2099.895062467608,2042.517216320321,1833.9972049259216,1463.4888547002442,914.8993828695453,269.7466324811338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,364.9104313099022,836.5293407881015,964.2300148905543,1431.301643673944,1602.385366634247,1535.5616493711434,1398.0637944266787,1028.2555954351762,629.7584733700302,179.83108832075592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,433.8329567967185,1013.5614696509697,982.0735871194387,1824.200846823315,1924.6120775810682,1396.3146504503507,193.82588561019324,1357.479705026716,801.8920118118926,225.66343238910898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.8029064208529,197.6738378102343,298.08589130739307,460.772735894034,363.860615828343,252.60321148642444,256.10149943908095,99.36223801559956,51.08059873674351,1.0498154815592038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,577.9785461385176,1259.5169467400603,1753.5275318813592,2058.9604860808554,2183.5133592174425,2134.881232951796,1931.6094762257867,1552.3554061184686,955.4834722695076,302.63399474160883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,548.9391360780836,1213.6846026717074,1698.24931669719,1989.3378093598644,2111.0909002991584,2067.707851441309,1861.9859767653907,1195.141701948054,795.2451001539641,300.535186517896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.43420994709348,525.8481319202149,895.3066666643326,906.1528402484979,1165.7534503796412,1101.027718600845,993.9687534457578,715.1259140961923,438.73236995712995,125.95153012612488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,577.6280591517274,1269.6629690900509,1799.3598759497122,2107.942276593886,2238.0922459068424,2199.257300483208,1975.3430120704274,1592.2393442842565,991.5202809746602,330.973253567868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,579.7276901148457,1236.076278334807,1714.692586457725,2009.2793670730555,2129.2841367754268,2096.3959517755466,1898.3724497179278,1536.6114648527027,991.1697939878702,337.27050097841203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,575.5300736674203,499.258017070284,1171.0008823086262,1455.0919763265815,1660.4633640157094,1626.526186273675,1401.2132408713562,401.29608152303365,290.0386771811152,191.37659039969031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,444.6791303808838,1198.9904768875008,1681.4555599498653,2190.8604221095457,2189.110455393812,2005.7810791203992,1631.0751124472965,1029.3054109167354,362.1114718520147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,415.6405430598555,1108.374781492948,1658.0140688052065,2214.6507547621827,1871.4326706206118,2103.7438374070553,2065.2585562308054,1604.135333349981,619.962115267424,301.5841792600496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.7826184468808,405.84418495724935,305.7826184468808,460.7735586334396,305.0832899521117,1273.8614082768822,1160.1555314638665,842.1272597038765,292.48797239161814,40.23442515257816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.741339910484285,146.9437260602809,229.86187157594017,822.5345434986641,990.119978506311,461.12322288082413,667.8940902988955,291.08849266267435,176.68246461548387,332.72239754419627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.8440950971625,137.84751919184944,534.5946745412617,1047.1489831456197,960.3820626905136,1201.4397720980035,1313.0468406873065,1583.4928016632095,1023.7074920009607,367.3589037809995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.15517202351877,294.93726760212104,551.7389182753767,2054.7620468940245,771.1042805145362,766.9058413277048,870.4665185301358,654.9491084910172,16.09360551315014,341.46894016524317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.77867148391536,825.6839899433417,1784.6657501655059,2130.3331295175803,2248.937596751602,2238.0922459068424,2033.7706736992734,1655.5647735947034,1071.6394670324319,404.09504098092117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.12699012361577,681.1895590935637,1359.5785132504284,1862.686127999565,2157.622572862281,2281.125630517308,2233.544142472627,2030.6220499940014,1659.7640355209405,1108.374781492948,424.73757266769263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.17680560517498,656.6982524673457,1310.2478812294194,1782.9166061891776,2071.2061393939653,2194.7083743095864,2161.471347801727,2032.7208582177147,1610.7822450079095,1069.5398360693134,411.79176812040885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.92074687094059,690.2849432225896,1359.929000237219,1893.124195049537,2122.286738130708,2238.4427328936326,1880.5288774890437,1783.2662704365625,1366.9263988819375,1079.33619417192,233.01049528121223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3994797289437346,383.4525092941497,877.8135814222388,1240.6243817690224,1412.4082559635003,1667.1110984130435,1764.3737054655246,1173.4501775191288,1032.104370374623,731.5700065961325,248.05510805220882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.793756747324814,617.8633070437112,1238.8752377926946,1736.034446639265,2039.0181056282586,2164.970458493789,2131.7334319859297,1943.8551295388959,1571.2479710895059,1005.514255524692,388.70076396254007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.01435238409073,130.49963356034064,413.8905763441217,579.0275388806713,617.5128200569212,747.6636121092827,476.16701291241515,413.19124784935264,439.78136269928353,163.3869958208156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.146022349990671,451.326864778218,802.9418272934519,1039.4522560061318,1571.947299584275,1796.2112522444406,1405.410857318782,1738.4837418497684,655.9981012331708,224.61361690754975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.8219386472278,229.16254308117112,494.01058514129915,870.8161827775201,1205.2877242980449,2331.156413772492,2250.687563467336,2050.5636077071927,1685.304334889312,1137.0645273059974,458.6739276703211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.4636475945937,700.7814525593702,1355.3800740635975,1824.5505110706995,2111.0909002991584,2212.901610785856,2169.1688976806204,1983.7398904440893,1629.6756327183527,1101.027718600845,446.42909709661774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.06676922093128,266.59800877586184,1115.3721801376669,1348.0330111714945,2084.850449696612,2194.358710062202,2155.523764638568,1967.995949178324,1615.3311711815309,1092.9813272139722,424.3870856809025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.13561692886537,141.6954713918905,697.283164606714,655.9989239725766,905.8031760011136,1243.42334122691,1013.9111338983544,1293.4541244820946,637.4560232489233,198.72365329179348,0.3496642473845309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.193236476268552,9.096206868431471,109.50826036559023,710.2273236751863,492.9615923991455,1137.414191553382,1233.9766473716886,816.9374473222948,89.56587991299341,419.8389822466867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.30119437350945,791.3963252145173,1498.1253609370472,2006.8308946019586,2323.809350880389,2439.614858656523,2307.3652583804487,2108.291940841271,1736.034446639265,1191.6434139953974,503.8069432439052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.64908000501822,776.002870935542,1426.7527175003227,1891.3750510732086,2173.3665141280453,2286.023398198908,2238.4427328936326,2042.1675520729364,1686.3533276314654,1154.207948300707,485.9633710150212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.86572867881874,702.5305965356987,1102.077534082404,1522.266180576475,1846.5925224864152,1847.6415152285688,1848.3416664627432,1108.0251172455637,776.3525351829264,1064.292404140329,466.3714775492144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.73093448935898,432.08463555979586,970.877749287889,1159.1057159823072,1412.4082559635003,1378.4719009608718,1701.0474534156724,1264.415537161066,638.505015991077,199.7734687733527,198.02432479702443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.458444884031,531.7957150833744,716.525393825136,1187.094487821776,1648.5681976893907,1625.8268577789065,1496.0265527133342,1295.2032684584226,1252.5195480953414,727.0210804225113,168.63525048920602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.72751039467205,320.12707998370263,843.8764036802048,870.8161827775201,1089.8318807692951,1326.3414867425695,1540.1097528053594,1359.5785132504284,1204.2387315558913,873.2654779880232,271.14611221007755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.03993292871237,788.5981884960356,1414.1582226792345,1861.9859767653907,2114.589188251815,2288.822357656796,2221.6481534069017,1998.7836804756807,1611.8320604894684,1054.4960460377229,457.97459917555216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.73488145232443,844.926219161764,1524.016147292209,2014.1779574940615,2314.012992777783,2429.468836306533,2381.8873482618515,1953.301000654712,1793.4122927865528,1138.4640070349412,546.4906636069861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.18595527870306,772.5045829828854,1318.2942726162914,2017.6762454467182,2286.023398198908,2383.286827990795,2315.062808259342,2064.9088919834207,1606.2341415736935,1069.5398360693134,459.72374315188034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.68246461548387,79.06937057621259,1544.6578562395748,676.6406329199424,828.4821266618236,1142.6616234823664,2444.1629620907393,2181.064064006939,1799.3606986891184,1208.4371707427224,544.391032643868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.57502958652145,870.1168542827513,1512.1201582264844,1960.6480635468151,2233.544142472627,2341.302436122483,2303.166819193617,2093.597815057064,1744.7809892603125,1211.5857944479944,546.4906636069861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.4701959128404,919.7971505511454,1590.1405360605438,2080.302346262396,2373.490469888189,2486.147353959051,2429.118349319743,2215.7005702437427,1778.7181670023465,1245.1724852032382,570.2818189990297,29.038587321028288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.9194911233434,897.4062976274512,1559.3519820237814,2017.3265811993335,2280.775966269923,2295.1204278067457,2247.887781270043,2042.1675520729364,1671.6592018472588,1166.8024431217948,525.4984676728303,19.94238045259681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.42120317068682,806.7906022328986,1527.8640994922503,1994.5852412888491,2258.733954854208,2348.2998347672024,2316.8119522356706,2007.5302230967277,1652.4169726288374,1143.711438963926,512.9031501123367,17.843572228884014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.56722552067748,886.2104597959012,1519.8177081053782,1984.788883186243,2256.285482383111,2375.938942359286,2335.354852959324,2131.732609246524,1774.1700635681311,1198.6408126401159,546.4906636069861,31.48788253153122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.97450931546524,761.6584093987201,1519.467221118588,1767.871993418181,2231.794175756893,2317.1616164830552,2261.88257855948,2056.1615266229683,1682.5053754314245,861.7199759090887,525.8481319202149,26.59011484993096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.4151777207186,862.0696401564733,1168.2019228507386,1352.2314503583254,1436.5490756029287,2104.7936528886144,2274.828383106764,1403.6617133424536,1660.4633640157094,1126.5680179692167,519.9005487570553,23.79115539204349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.87830244703372,674.1921604488451,1300.1018588794286,1933.7091071889047,2217.100049972686,1767.5223291707964,1932.6592917073458,1670.2597221183155,1518.0685641290493,1102.077534082404,527.2476116491587,29.73873855520296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.43681130237482,587.0747530069492,588.8247197226829,334.82202850731466,901.6039140748767,1222.781632279544,2273.778567625205,2069.806659665021,1719.2415126313465,1199.6898053822695,539.4932649622676,38.83494542363443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.3523554627528,923.2962612432076,1541.1595682869186,1494.2774087370065,2249.2880837383927,2331.855742267261,2296.519084796283,2102.3443576781115,1750.7293951628776,1228.7292154427037,561.5344536385772,45.8323440683531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.5481932943026,921.1974530194948,1510.3710142501566,1924.9617418284531,2232.843991238452,2337.4536611830363,2275.1780473541485,1806.7077615812207,1728.6873837471626,1178.3487679401348,560.1349739096337,45.48267982096857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.0499053416461,904.0532092853797,1321.7933833083534,1431.6513079213285,1835.746348902249,2046.3659912597675,1829.4491014917053,1779.0678312497312,1518.0685641290493,745.9144681329545,357.56254567839335,17.843572228884014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.38565021313149,151.84149374188118,240.00789392593086,452.37668025977723,242.45718913643384,160.93852334971825,552.0885825227613,764.8062103645865,58.07799738146218,432.7839640545649,205.37138768912763,0.3496642473845309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.8440950971625,450.6275362834489,721.0734972593518,675.5916401777888,1011.112174440467,822.5345434986641,773.5535757250391,844.5765549143792,813.7880008776172,251.20373175748082,116.15517202351877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.03338461046564,182.28038353125882,680.4894078593891,985.5718750720952,1663.6119877209815,2283.224438741021,1843.7935630285276,1792.0128130576093,1675.8576410340906,731.5700065961325,351.26529826784935,20.992195934156026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.03087311527116,337.6201652257965,1037.002960795629,1645.0690869973282,2337.4536611830363,2433.317611245979,2407.777311877608,2223.047633135846,1858.8373530601184,682.2385518357172,344.26789962313063,28.339258826259226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,370.85719173365607,1122.7200657691756,1778.3685027549625,2245.4393087989456,2502.94028796697,2590.7570239036354,2546.324159564226,2308.415073862008,1913.766726736309,1345.584538700397,629.7584733700302,68.5736839788374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,366.3099110388459,1082.4856406165975,1690.9014310656812,2106.1923098781517,2336.4046684408827,2400.4302489855045,2382.5866767566204,2147.8270374990802,1771.7207683576278,1249.3709243900694,607.0171334595458,65.42506027356539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,361.7618076046302,1052.0467508272197,1637.022695610456,2125.0856975885954,2374.8899496171325,1312.6971764399225,2432.6174600118047,2207.3036918700805,1844.1432272759118,1267.9138251137226,621.3615949963677,78.020377834059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,356.51355293623976,1033.5038501035667,1626.526186273675,2046.7156555071524,1099.6290616113067,1872.131999115381,1906.4196638442054,1434.1006031318313,915.9491983511043,712.6766188856894,351.61496251523386,33.237026507859504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.5350966578091,87.46624894987501,95.86312732353741,324.67518341791833,721.7736484935263,989.7703142589264,1273.162079782113,1004.4644400431328,993.9695761851633,471.2700679702205,236.50960597327432,15.044612770996554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.394277018381082,66.12438876833444,247.70544380482426,384.50232477570887,398.1474578177616,425.43772390186734,292.48797239161814,330.2731023336933,284.4407582653402,155.3406044339433,71.72230768410937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.647734397334143,6.297247410544001,110.90774009453396,186.82848696547455,331.3229178152525,237.90908570221802,284.0910940179557,170.73488145232443,348.4663388099618,288.63919745217135,139.59666316817774,3.498287952656532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,378.904405859934,1033.8535143509512,1591.8896800368716,1983.0397392099155,1245.1724852032382,1077.9375371823821,1444.5962897292065,1134.964896342879,1796.2112522444406,591.6228564411648,610.516244151608,81.86833003410007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.30982117875901,517.1015892991678,1039.4514332667263,1191.6434139953974,1040.1515845009008,1134.6152320954945,1333.6885496346727,1144.7612544454853,1535.2119851237594,878.8633969037979,450.6275362834489,62.62610081567792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,419.8389822466867,1096.129128179839,1499.1751764186065,1757.376306820806,2053.7130541518704,2149.226517228024,2063.509412254477,1877.729918031156,1532.7626899132558,902.653729556436,459.72374315188034,67.17420424989365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,406.19384920463386,941.489497719476,1188.8444545375098,1337.5373245741189,1402.9623848476847,1560.401797505341,1885.4274679100488,1601.6860381394781,925.0454052195357,510.804341888624,253.6530269679837,26.939779097315487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.47279726812172,487.71333773075514,771.8044317487108,2072.255954875524,2290.2218373857395,2390.9835551302826,2325.558494856717,2134.5315687044117,1776.6193587786333,1224.181112008488,292.8376366390026,86.06676922093128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,421.5889489624207,1052.7469020613946,975.7763397088946,1361.3284799661626,1746.8806202234307,2286.723549433083,2213.6017620200296,2018.3763966808926,1686.0036633840812,1198.9904768875008,349.1664900441365,50.03078325518432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.72230768410937,364.21028007572744,636.0565435199796,693.0839026804772,1020.9093552824786,1472.9355485554654,1614.2813556999715,1567.049531902675,1776.6185360392276,835.8300122933322,271.8454407048466,35.68632171836243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,471.9685737255838,1182.196720140176,1780.8169752260592,2197.1576695200893,2437.865714680195,2530.929882545845,2464.4558295301267,2245.4393087989456,1877.3802537837714,1337.5373245741189,665.7944593357771,99.36223801559956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.897767681600267,482.11541881498016,1149.6590221270856,1727.2879040182183,2072.9552833702933,2313.6633285303988,2403.228385703986,2427.0195410960296,2132.7824247280832,1776.2688717918436,1266.5143453847788,645.1527503884113,102.8605259682561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.843572228884014,504.8567587254645,1184.646015350679,1751.7783879050312,2147.4765505122896,2364.0437760329673,2430.168164801302,2372.090990159245,2174.766816596395,1830.1484299864746,1311.647360958363,673.8416734620549,109.50826036559023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.944981807878143,435.58292351245234,840.7277799749327,1268.9636405952815,1426.7527175003227,1774.8693920628998,1524.364988800188,2000.8833114387992,1085.983928569254,1135.3145605902635,1239.9250532742535,607.7172846937204,99.01175102880941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,403.04604823876747,622.0617462305423,578.6778746332866,639.5548314726362,1015.6611006140885,1324.592342766241,789.2975169908046,739.9660622303894,760.2589296697763,471.9693964649894,143.09495112083425,58.42766162884672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.6378518444873,483.1644115571337,457.97459917555216,2184.562351959596,2484.7478742301073,2593.555983361523,2461.656047332833,2260.483098830537,1895.2238260126555,1355.030409816213,669.9928985226084,109.85792461297474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.5350966578091,557.3368371911516,1284.357917613663,1920.413638394237,2351.798122719858,2606.150478182611,2685.570335745613,2599.503566524683,2355.997384646095,1911.3174315258054,1010.7625101930824,552.7879110175303,118.25480298663716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.28424063413737,559.08598116748,1262.315906197948,1854.6389138732873,2255.5853311489363,2491.045121640651,2566.6162042642068,2488.5958264301485,2266.431504733101,1889.6259070968804,1316.1954643925785,683.6380315646611,121.40342669190916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.631303526240565,574.8299224332454,1268.6139763478975,1821.401887365428,2198.207485001649,2410.576271335495,2474.951516127501,2397.280802540827,2188.7607911464274,1842.0435963127932,1323.542527284682,684.6878470462202,118.25480298663716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.13041421830271,564.3334130964648,1249.720588637454,1817.2034481785965,2200.656780212152,2117.7378119570867,2513.7864615511357,2444.8631133249132,2238.0922459068424,1877.729918031156,1311.2976967109785,680.138920872599,119.6542827155809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.27903792357471,546.4906636069861,1204.9380600506602,1234.6767986058633,1108.0251172455637,1246.571964932182,560.4854608964238,1748.6297641997592,2181.7633925017085,1799.7103629365024,1277.0108547215598,641.3039754489646,121.75309093929371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.52989394724646,530.3962353544306,764.8070331039921,1366.5759118951476,2113.189708522871,1817.2034481785965,2430.518651788092,2354.947569164536,2164.2703072596146,1826.6501420338182,1321.4437190609692,674.1913377094395,123.50305765502756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.276436568293384,539.8437519490577,1161.20452420602,1383.0200043950879,1682.1548884446345,738.5665825014456,1589.7908718131591,2011.0293337887895,1684.6041836551376,980.3244431431107,636.0565435199796,297.38574007321836,113.70669955242144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.13041421830271,91.6646881367062,368.4087192625587,479.31645935709264,592.6734946621295,1127.617833450776,1671.3095375998746,991.8691224826393,933.4422835931979,563.6340846016958,471.2700679702205,284.0910940179557,123.50305765502756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.587513494649635,192.776070128634,1237.8254223111353,1316.545128639963,1566.6990449158848,1662.562994978828,1568.0985246448286,1764.7233697129093,1576.1457387711066,1475.3848437659685,1021.6086837772476,658.4473964436738,133.99874425240282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.498287952656532,32.53769801309043,132.24960027607452,203.9719079601839,211.31897085228715,337.27050097841203,416.34069429403013,970.877749287889,855.4227284985446,648.3013740936832,419.4893179993022,120.00394696296543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.66728949198753,618.9122997858647,1294.8536042110381,1803.5583151365438,2159.022052591224,2371.3908389250705,2438.21537892758,2367.542886725029,2177.9154403016673,1828.7489502575309,1329.4901104478415,704.6302274988171,136.4480394629057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.01435238409073,619.2627867726549,1255.6689945400192,1766.8230006760275,2123.3357308728614,1935.108586917849,2419.6724782039264,2327.658125819836,2135.5813841859713,1784.6657501655059,400.9464172756491,694.1337181620364,142.04595837868064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.4636475945937,639.9053184594263,1334.388700868847,1901.1714091758151,2293.371283830417,2519.734044714295,2584.109289506301,2213.6017620200296,1752.4785391392056,1933.3586202021154,1383.0200043950879,598.6202550858835,142.3956226260652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.36223801559956,645.1527503884113,1332.6387341531135,1894.523674778481,2285.324069704139,2515.536428266869,2583.060296764148,2516.2357567616377,2298.269051512017,1927.0613727915713,1392.4666982503095,443.63013763873016,145.1945820839526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.56067720243077,647.6012228595085,1285.7573973426067,1859.8871685416773,2241.940198106883,2462.706685553797,2526.381779111629,2455.708464169673,2234.9436222015697,1263.0160574321226,1320.0442393320254,697.982493101483,155.3406044339433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.15777337880009,651.7996620463397,1289.9558365294376,1803.2086508891593,2155.8734288859523,2356.696713140864,2413.3752307933823,2103.3941731596706,2162.521163283286,1810.2060495338776,1324.2426785188568,720.3741687645828,158.8388923865999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.60706858930305,666.1441235831618,1304.3002980662598,1861.6363125180053,2230.045031780565,2437.5160504328105,2511.337166340633,2443.8132978433537,1703.847235612965,1889.975571344265,1367.2760631293222,719.3243532830237,155.69026868132786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.77732587623125,245.95547708909038,794.1961074118104,1358.179033521485,1709.7948187761247,1824.9001753180842,1920.413638394237,2290.5723243725297,2085.900265178171,1747.5799487181998,1269.6629690900509,678.3897768962706,151.84149374188118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.70669955242144,442.23065790978654,958.6329187141853,1310.9472097241885,1243.7730054742947,2152.375140933296,1102.4271983297886,2087.9998961412894,1349.4324909004386,1239.9250532742535,723.8724567172392,377.15526188360565,121.40342669190916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.93717774203417,218.3163694970058,1040.1515845009008,769.0054722908233,1498.8255121712218,1742.6821810365998,1776.9690230260185,854.3729130169856,838.2784847644298,839.6779644933736,606.6674692121612,345.3177151046898,102.8605259682561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.0537624445246,319.7774157363181,922.5969327484385,1280.509142674216,847.7243558802459,1929.160181015284,2044.6160245440342,1581.743657686881,1389.3172518056315,912.1004234116575,638.8555029778673,327.4741428758058,108.458444884031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.498287952656532,325.7249988994776,77.32022659988435,118.95413148140621,456.92478369399294,922.2464457616479,1189.8934472796636,940.7893464853012,846.3256988907076,962.8305351616107,780.9006386171421,442.92998640455556,127.35100985506864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,391.5005461598332,413.8913990835273,396.7479780888179,1560.401797505341,1316.545128639963,772.8534244908643,985.2222108247107,643.4036064120827,562.933933367521,526.8979474017741,133.99874425240282,73.47145166043767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.636506236803214,106.35963666031824,263.0988980837997,989.0709857641573,2239.491725635786,2424.570245885527,2493.844081098539,2141.878631596515,2244.3894933173865,1895.2238260126555,1350.4823063819974,738.2169182540613,167.58543500764682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.74788822873106,706.3793714751454,1334.388700868847,1818.9525921549246,2155.8734288859523,2347.2500192856423,2396.5814740460582,2317.512103469845,2118.4379631912616,1781.8667907076185,1305.6997777952035,712.3269546383048,158.8388923865999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.04855973396198,698.3321573488677,1316.1954643925785,1788.5145251049523,2107.5917896070964,2290.5723243725297,2339.902956393539,2278.326671059421,2096.396774514952,1775.21987904969,1308.8484015004756,720.7238330119674,164.43681130237482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.49443084977796,704.6294047594115,1329.4901104478415,1813.3546732391494,2148.8760302412343,2336.4046684408827,2386.435451696067,2418.6226627223677,2128.5839855412523,1809.1562340523185,1337.5373245741189,737.167102772502,170.73488145232443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.29339030766545,700.7814525593702,1311.9970252057476,1781.8667907076185,2118.088298943877,2298.9683800067864,2346.201026543489,2120.5375941543807,2088.349560388674,1764.02404121814,1291.7049805057663,714.0760986146332,174.58283365236545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.69287003660918,696.9326776199237,1265.81501689001,1826.9998062812024,2164.6199715069997,2101.2945421965524,2428.069356577589,2348.999986001377,2144.3279268070182,1816.1536326970374,1296.6027481873664,717.5752093066952,175.63264913392467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.74788822873106,587.7749042411236,1109.0749327271228,1584.8922813921533,1138.4631842955355,1223.1312965269287,2106.1923098781517,2074.354763099236,1903.620704386318,1405.7613443055718,1277.7101832163287,628.3589936410864,179.4814240733714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.7864755497593,623.4604032200805,1030.7048906456794,1411.7089274687314,1455.0919763265815,1767.1726649234122,1970.4444216494207,1870.0331908916685,1491.1287850317347,864.1684483801862,626.2601854173737,448.5279053203305,129.45064081818705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.83494542363443,448.5279053203305,831.6307503670956,1113.972700408723,1582.7934731684406,1674.4581613051464,1876.3304383022125,2216.7503857253023,2007.180558849343,1694.050877510359,1238.5255735453095,678.7402638830607,187.5278154602436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.55205039718119,391.4997234204275,813.7888236170227,1168.5524098375288,1084.5844488403102,1123.4193942639447,1678.3069362445935,1602.7358536210377,1813.7051602259398,1463.4888547002442,1256.7179872821728,699.0323085830421,194.1755498575777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.63525048920602,696.2333491251547,1303.6001468320849,1792.7129642917841,1673.4083458235873,2250.3370764805454,2294.0706123251857,2221.2984891595174,2026.4236108071707,889.3590835011732,1273.5117440294978,703.2307477698735,192.07674163386497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.73748280760572,689.9361017146108,1285.4069103558165,1056.5948542614358,1807.0574258286056,2318.2114319646143,2375.5901008513074,2219.8990094305736,1735.3351181444962,1363.77695243726,1027.9059311877918,556.636685956977,145.89391057872172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.41123075775316,26.59011484993096,375.75578215466186,739.9660622303894,1673.4083458235873,1139.8626640244793,992.9189379641986,1530.6630589501376,1548.5066311790215,806.4409379855141,546.1401766201961,389.4009151967147,202.92209247862468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.28038353125882,780.2013101223732,1448.4450646686532,1959.2485838178713,2308.7647381093925,2504.6902546827037,2546.6738238116104,2452.9103274511913,2242.290685093674,1892.424866554768,1400.163425389797,765.8568485855513,205.37138768912763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.6300477786434,750.4625715671701,1348.733162405669,1822.4517028469868,2140.829638854361,2319.261247446173,2366.493071243471,2309.814553590952,2104.0935016544395,1791.31348456284,1323.8921915320666,748.713427590842,204.6712364549529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.56067720243077,738.9170694882358,1332.6387341531135,1803.2086508891593,2133.132088975468,2315.762136754111,2362.9939605514082,1663.2623234735968,2118.4379631912616,1782.566941941793,1318.2950953556972,741.0158777119487,201.8722769970655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.28038353125882,715.1259140961923,1291.7049805057663,1747.5799487181998,2063.8590765018616,2239.8413898831705,2287.073213680468,1978.4916357756995,2064.5584049966305,425.08723691507714,668.9439057804547,735.0682945487893,215.86707428650283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.67726190492127,584.6262805358517,1277.3605189689442,1727.637568265603,2036.5696331571608,2212.901610785856,1961.6978790283747,1493.5772575028318,577.9785461385176,1556.2033583185091,1009.7126947115233,724.9222721987984,220.06551347333405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.9272951891874,702.5305965356987,1273.162079782113,1727.2879040182183,2044.6160245440342,2224.4471128647892,1239.9250532742535,2246.4891242805047,2029.222570265058,1720.9906566076745,1273.5117440294978,619.962115267424,214.8172588049436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.47882271809,716.525393825136,1320.3939035794099,1796.5609164918246,2125.7850260833648,2314.012992777783,2366.493071243471,2308.415073862008,2114.2395240044298,1786.06522989445,1285.057246108432,738.2169182540613,216.56722552067748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.57763094180282,708.4790024382637,1274.2118952636722,1778.3685027549625,2122.6364023780925,2308.7647381093925,2359.1451856119616,2291.6213171146837,2096.046287528162,1716.4417304340534,1268.6139763478975,731.5700065961325,218.3163694970058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.55465175246248,685.0375112936048,1161.20452420602,1557.2531738000687,2029.5722345124427,2046.0155042729773,1872.4824861021714,2065.608220478189,1750.0292439287027,1562.150941481669,1135.6650475770534,720.0236817777927,221.11532895489327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.12573437601856,598.9707420726736,1253.9190278242852,1691.6015822998559,1993.5354258072894,2161.121683554343,2219.1996809358047,2161.821834788517,1193.0428937243412,1389.3172518056315,1240.274717521638,602.4690300253301,230.56202281011485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.37398904440894,688.5357992462613,1232.22750339536,1671.3095375998746,1981.2905952335864,2157.9730598490705,2217.800201206861,2153.424956414855,1965.5466539678212,1450.543872892366,1148.9596936323164,550.3394385464329,208.52001139439963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.38439446553426,702.180932288314,1101.7278698350194,1436.8987398503132,1803.908802123333,1554.8038785895658,1620.5786031105154,1725.888424289275,1536.2609778659125,1521.5668520817062,1121.320586040232,437.68255447557067,214.46759455755912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.03733157343106,671.0427140041675,1087.0329213114076,1481.6820911765128,1807.4070900759907,1956.8001113467747,2108.291940841271,1968.695277673093,1801.809171160216,1740.9330370602713,1301.5013386083722,758.159298706658,215.1677457917338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.13093708658118,549.2896230648738,1088.4332237797569,1474.684692531794,1717.141881668228,1873.8819658311147,2015.2277729756208,1887.8767631205524,1861.6363125180053,1529.2635792211945,1008.6637019693696,673.4920092146704,219.01569799177483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.4814240733714,676.6406329199424,975.7763397088946,1442.4966587660879,1630.0252969657377,1403.3120490950694,745.5639811461642,1355.3800740635975,1700.6977891682873,1367.6257273767067,1069.5398360693134,669.2935700278392,222.1651444364525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.4290072365308,659.497211925233,1165.4037861322568,1463.1391904528596,1797.9603962207684,1875.2814455600585,2032.7208582177147,1831.198245468034,1622.6782340736347,1298.0022279163102,1023.7074920009607,652.4998132805142,88.51606443143422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.33540172338067,706.7290357225299,1260.5667622216192,1699.298309439344,2001.9323041809525,2173.717001114836,2223.39729738323,2165.6697869885584,1986.8885141493615,1695.8000214866872,1273.162079782113,746.6137966277237,239.65822967854638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.8835051575964,702.5305965356987,1242.373525745351,1679.7064159735369,1983.3894034572995,2151.674989699121,1048.8981271219477,1195.8418531822288,1484.4810506344004,1676.9074565156493,1243.7730054742947,732.6189993382861,222.514808683837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.6222437127994,384.1526605283243,1215.084082400651,1644.0200942551749,1947.0037532441681,1644.7194227499438,1534.861498136969,960.0323984431293,231.96150253905856,780.5509743697577,858.9210164512014,606.3178049647769,227.06291211805268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.17815121285904,720.7238330119674,1299.4017076452535,1757.376306820806,2076.8040583097395,2259.434106088383,2313.6633285303988,1938.6068748705054,2092.1983353281203,1771.3711041102433,1332.9892211399035,785.799229038148,242.45718913643384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.924693833906,695.8828621383645,1233.2773188769195,1662.2125079920374,1963.7975099914927,2134.881232951796,2194.358710062202,2146.077070783346,1974.293196588868,1685.304334889312,925.3950694669203,631.157953098974,251.20373175748082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.37659039969031,704.9790690067961,798.7442108460264,1688.8026228419683,1097.879094895573,2182.1138794884987,2204.854396659577,1682.5053754314245,1987.5878426441307,1691.2519180524716,1282.9584378847196,763.0578891276639,247.70544380482426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.37659039969031,697.6320061146927,1240.9748687558126,1679.7064159735369,1963.4470230047025,1610.0829165131406,2219.5493451831894,2139.0804948780333,1969.7450931546523,1682.8550396788091,1264.7652014084504,756.4101547303296,254.70201971013725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.6738378102343,499.258017070284,1228.3795511953192,1650.6670059131034,1944.9041222810492,2118.088298943877,2169.8682261753893,2104.443165901824,1935.807915412618,1218.232706105923,863.4691198854172,719.3243532830237,233.71064651538688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.6738378102343,687.1363195173177,1214.7344181532665,1648.2185334420055,1952.2520079125586,1160.1555314638665,1549.2059596737909,340.0694604362995,1872.131999115381,1674.807825552531,1304.6499623136442,776.702199430311,240.70804516010554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.47622136280867,689.9361017146108,1237.4757580637504,1672.008866094644,1980.9409309862021,1492.1777777738876,2239.8413898831705,1776.6193587786333,843.8764036802048,89.91554416037796,137.4970322050593,127.00134560768412,74.52126714199686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.47622136280867,690.6354302093797,1222.0814810453696,1660.113699768325,1968.695277673093,1847.6415152285688,960.3812399511079,1436.8995625897187,1999.1341674624707,1686.3533276314654,1275.9610392400004,658.4473964436738,267.99748850480563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.2075888603593,675.5908174383833,1200.739620863829,1326.3414867425695,1949.8027127020553,1370.4246868345942,862.7689686512422,1302.900818337316,1663.9624747077717,1101.7278698350194,301.5841792600496,19.242229218422143,248.05510805220882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.47622136280867,682.5882160831019,1225.2301047506414,1670.6093863657002,1950.8525281836146,1532.0625386790814,1092.9813272139722,1614.6310199473562,1687.0534788656405,1687.7528073604096,1237.8254223111353,328.17429410998056,149.04253428399372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.12573437601856,684.6878470462202,1220.3323370690414,1658.3645557919967,1966.5964694493803,1435.5000828607751,499.2588398096895,1913.7659039969028,1733.9356384155524,1266.864832371569,150.0923497655529,263.0988980837997,190.32677491813104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.30461846819635,431.73414857300565,360.3623278756865,392.1998746546022,652.4998132805142,928.5445159115977,1796.2112522444406,1575.796074523722,477.21765113337983,90.96535964193714,406.544336191424,294.93726760212104,177.7322800970431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.22796669441828,683.6380315646611,1222.781632279544,1669.2099066367566,1944.5544580336648,1744.4313250129278,2192.259901838489,2125.43536183598,1952.2520079125586,1670.6093863657002,1296.2530839399815,781.9504540987015,256.4519864258712,2.449295210502938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.486626783934,683.6380315646611,1243.7730054742947,1699.298309439344,2028.8720832782685,1616.7298281710694,2023.974315596668,1551.305590636909,1824.5505110706995,1632.4745921762405,1314.4463204162505,774.2529042198082,283.7414297705712,2.449295210502938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.9411247049996,679.0899281304453,1211.2353074612042,1527.1647709974814,1945.9539377626086,1878.4300692653305,1799.7103629365024,2012.7784777651175,1384.4194841240314,1445.6461052107654,1295.9034196925973,788.2477015092453,256.10149943908095,2.798959457887469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.67986326020252,703.930899004048,1261.6165777031786,1697.5491654630155,1813.704337486534,1910.2676160442468,2342.701915851427,2264.3318737699833,2089.3993758702327,1796.2112522444406,1327.740966471513,807.8404177144577,251.55339600486528,5.248254668390407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.93852334971825,568.5326750227016,1025.1069717299042,1487.9793385870569,1751.0790594102618,1906.0691768574152,2013.4778062598868,2146.077070783346,1966.9461336967652,1689.1522870893534,1286.8072128241654,783.0002695802606,259.6006101311431,2.0988082237127967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.73488145232443,630.8082888515893,1017.759908837801,982.0735871194387,833.7312040696196,1360.9779929793726,1859.1870173075024,1360.9779929793726,1724.8386088077154,1394.9151707214066,1087.7330725455822,272.1959276916368,222.86447293122146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.486626783934,522.3498439675583,1233.626983124304,604.5686609884484,223.91428841278068,164.08714705499028,671.0427140041675,1261.6165777031786,2139.7798233728017,1546.756664463288,998.1671926325888,711.2771391567456,287.5893819706122,5.5979189157749385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.4394126576561,630.4578018647993,967.0297970878476,1744.7809892603125,2027.12293930194,2322.409871151445,1933.3586202021154,1705.5963795892935,936.2412430510857,1163.3041551691385,603.1691812595049,258.5507946495839,2.798959457887469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.69026868132786,673.8416734620549,1023.3578277535762,1649.9676774183345,1947.3534174915528,2126.48517731754,1941.4058343283925,1843.0934117943525,1985.4890344204182,1682.1548884446345,1283.657766379488,787.898037261861,266.9476730232464,5.248254668390407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.8809038023151,667.1947618041263,1207.387355261163,1645.4195739841186,1960.9985505336053,2156.2230931333365,2214.301090514799,1303.9506338188753,2027.4726035493247,1715.742401939284,1244.4731567084693,802.5921630460672,267.29733727063086,8.396878373662409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.63525048920602,664.0453153594488,1215.7842336348253,1431.301643673944,1094.3808069429165,436.982403241396,2301.068010969905,2172.667185633277,2092.1983353281203,1466.2878141581314,435.58292351245234,626.2601854173737,269.7466324811338,8.396878373662409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.2829848865401,654.9482857516118,1199.6906281216752,1650.6670059131034,1988.6376581256893,2175.815809338549,2237.741758920052,351.965449502024,257.1513149206402,792.4469634354822,1021.2581967904576,562.234604872752,189.62744642336202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.44201401293742,655.9981012331708,1204.5883958032755,1658.7142200393812,1982.3404107151453,465.67132631503983,417.04002278879926,398.497122065146,741.0158777119487,962.8313579010166,1027.5554442010016,782.3001183460858,269.3969682337493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.0589651550873,601.0695502963863,1151.4089888428193,1649.6180131709493,1393.1660267450784,604.5678382490429,1623.0278983210187,1678.3069362445935,1327.740966471513,1362.7279596951066,659.1475476778486,793.8456204250203,151.4918294944967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.87830244703372,377.15526188360565,968.0796125694068,1286.4567258373754,73.12178741305313,168.63525048920602,240.70804516010554,517.800917793937,1099.2785746245165,1650.6670059131034,1059.7443007061129,36.38565021313149,272.5455919390213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.73748280760572,648.3013740936832,1182.196720140176,1626.176522026291,1925.6618930626275,2189.8106066279865,2253.136035938433,2106.542796864943,1943.5054652915114,1438.9983708134314,1265.4653526426255,774.6033912065982,300.1846995311058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.4840254286527,623.8108902068707,1133.2157523665508,1604.8346618447501,1944.2047937862808,1684.6041836551376,1838.8949726075214,2169.1688976806204,1983.390226196705,1680.4057444683062,1235.3761271006324,758.8594499408326,259.95027437852764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.03473021814975,629.059144875261,1144.0611032113104,1577.1955542526655,1689.5019513367374,1939.3062033652743,1869.3330396574936,1845.5427070048559,1657.6644045578219,1443.5464742476474,1113.273371913954,755.010675001386,283.7414297705712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.03733157343106,616.813491562152,1119.570619324498,1542.208561029072,1870.7325193864367,1567.049531902675,1307.4480990321265,2100.944877949168,320.12707998370263,505.905751467618,568.5326750227016,786.4985575329172,264.14871356535895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.08714705499028,619.9629380068296,1129.7166416744888,1554.8038785895658,1866.1844159522213,2052.3135744229266,1391.0663957819597,1305.6997777952035,1952.2520079125586,1655.215932086725,1264.7652014084504,787.1978860276863,299.8350352837213,2.0988082237127967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.6404531997687,629.7584733700302,1162.2543396875792,1606.9342928078686,1923.9127490862988,2106.542796864943,1960.9985505336053,1854.2892496259024,1137.414191553382,1475.7345080133532,1175.199321495457,741.3655419593332,293.5377878731773,2.0988082237127967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.69287003660918,596.8711111095553,941.8383392274546,1426.7527175003227,1762.9742257365808,1697.5491654630155,1750.3789081760876,1274.9112237584413,1552.0049191316782,1307.4489217715318,1141.9622949875975,740.3165492171796,102.16119747348702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.78512994207523,200.47279726812172,562.234604872752,651.1011562909763,1330.889590176785,1856.3880578496155,1732.1856716998184,1722.739800584003,1566.3502034079058,1202.4887648401573,835.8300122933322,637.4560232489233,245.25614859432125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.2409734708249,391.5005461598332,606.3178049647769,1049.5974556167168,1593.9893109999905,1606.5838058210782,1500.2249919001656,1871.4326706206118,1848.3416664627432,1383.7193328898568,1099.6282388719012,568.531852283296,201.8722769970655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.85012054713079,598.2705908384987,1099.9787258586912,1530.6630589501376,1397.7141301792942,1624.4273780499625,706.3793714751454,2008.5800385782863,1782.9166061891776,1294.8536042110381,331.67258206263705,146.24357482610625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.19198072867133,598.9707420726736,1101.027718600845,1543.9577050054004,1884.0279881811057,1159.4553802296914,1894.523674778481,1913.0665755021334,1219.633008574272,1523.6656603054194,993.2694249509883,663.6956511120643,190.67726190492127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.09495112083425,607.3667977069305,1145.46140567966,1407.1608240345156,1632.4745921762405,1723.788793326156,1406.8103370477256,1336.4883318319655,1663.2623234735968,1688.1032943471994,1142.3119592349824,744.8646526513953,291.43815691005886,2.0988082237127967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.29339030766545,600.7190633095962,1126.218353721832,1575.4464102763372,1899.0717782126965,2092.8976638228896,1903.9703686337027,2142.5787828306893,1973.243381107309,1699.6487964261341,1293.4541244820946,788.9478527434201,267.647824257421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.8440950971625,598.2705908384987,984.1732180825568,1358.179033521485,1265.4653526426255,520.60069999123,344.26789962313063,847.7251786196512,1666.7614341656588,1221.3813298111947,1005.1645912773076,783.6995980750297,215.51741003911832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.55205039718119,421.5889489624207,1146.5103984218135,652.1501490331299,1546.0573359685186,1536.9611291000876,361.76098486522454,526.1986189070049,1004.1147757957483,974.7265242273354,777.7511921724646,433.48411528873964,84.66728949198753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.02558054462165,445.7289458624429,161.6378518444873,433.833779536124,520.60069999123,987.6715060352136,1031.7547061272383,1145.4605829402542,1210.5359789664349,1223.830625021698,153.9411247049996,387.30210697300186,241.05770940749008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.88215954991231,354.4139219731213,534.9451615280519,892.8573714538298,2041.8170650861466,1715.742401939284,2237.0424304252833,1477.4836519896814,927.4947004300387,1621.2787543446902,1318.2950953556972,799.0938750934108,278.4931751021808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.20498750507795,612.2653881279363,1193.3925579717254,1717.141881668228,2065.608220478189,908.2516484722107,1886.826947638993,2220.9488249121327,2041.8170650861466,1765.0738566996995,1344.534723218838,609.8160929174333,255.402170944312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.35100985506864,602.4690300253301,1155.606605290245,1613.931691452587,1935.108586917849,2128.9336497886366,1529.2635792211945,2162.171499035901,1339.9866197846222,1719.9408411261154,1297.302899421541,786.1488932855327,283.3917655231867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.3484084997873,586.37542451218,955.4842950089135,1435.5000828607751,1691.2519180524716,1890.325235591649,2144.677591054402,2092.898486562295,963.181022148401,1258.8176182452912,1274.5615595110569,773.2039114776545,246.65562832326503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.45064081818705,576.5790664095738,1103.1265268245577,1556.903509552684,1882.2788442047765,2075.75424282818,2142.5787828306893,2125.0856975885954,1960.9985505336053,1687.403143113025,1285.4077330952225,775.6523839487518,275.3445513969088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.4558435287497,580.7766828569994,1138.4640070349412,1603.0855178684217,1430.9511566871536,771.8044317487108,2232.843991238452,2156.223915872742,2071.2061393939653,1785.0162371522965,1359.929000237219,802.5921630460672,256.4519864258712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.91034144981528,578.328210385902,1061.8431089298258,1110.124748208682,517.4512535465524,1320.3939035794099,1899.4222651994867,1720.2913281129056,1422.9047653002813,1415.557702408178,962.8313579010166,651.1003335515708,254.00269121536823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.91294280509662,473.0183892071431,979.2746276615512,1469.4364378634036,1622.6782340736347,1893.4738592969213,2195.758189791146,1839.5951238416958,1694.050877510359,1566.3493806685,1283.657766379488,670.3433855093983,241.40737365487462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.41123075775316,576.2285794227837,1147.9107008901628,1611.1327319946995,1938.2572106231207,2130.3331295175803,1535.2111623843537,278.1435108547962,961.0813911852824,1645.0690869973282,1356.780376531947,702.8802607830831,248.05510805220882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.3072198234777,456.2254551992238,945.6871141669016,1241.3237102637918,1706.6453723314469,1080.0363454060946,892.1580429590608,1263.7153859268913,1401.562905118741,1193.3925579717254,793.1462919302513,358.262696912568,145.1945820839526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.27903792357471,392.54953890198686,431.03482007823663,454.47548848349004,1307.4489217715318,1115.3721801376669,1140.2131510112695,1713.2931067287814,1612.8818759710282,1537.6604575948566,906.852168743267,378.904405859934,247.35495681803408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.26000569719982,563.9837488490801,829.5319421433827,828.1324624144389,1960.6480635468151,1604.4849975973655,1593.6388240132003,2177.9154403016673,1999.1341674624707,1724.4889445603312,913.849567387986,580.4278413490204,80.46885030515632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.16119747348702,564.3334130964648,1116.421995619226,1579.6440267237629,1908.1688078205332,2098.4955827386643,2166.3699382227333,2117.0384834623183,781.9504540987015,1713.6435937155713,1274.2118952636722,761.3079224119299,247.00529257064957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.4636475945937,558.3858299333052,1117.471811100785,1576.4954030184906,1900.1215936942554,2092.1983353281203,1659.0638842867654,2210.102651327968,1952.2520079125586,1683.5543681735785,1280.8588069216007,760.2589296697763,212.71845058123085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.16640018404968,440.1310269466681,1114.6728516428977,1580.3441779579375,1914.4660552310766,2104.0935016544395,2171.267705904333,2121.9362511439176,1956.8001113467747,1246.2223006847976,1270.013456076841,743.115508675067,243.1565176312029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.82974271307179,295.9862603442746,953.7343282931796,897.4062976274512,1377.0724212319285,1711.8936269998376,729.8200398803987,669.6432342752238,862.7689686512422,1480.2826114475686,1303.9498110794693,757.4599702118887,247.70544380482426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.6646881367062,545.7905123728117,1115.0225158902824,1593.9893109999905,1914.4660552310766,1676.5569695288593,2210.103474067373,1523.6656603054194,1169.2517383322975,1372.5243177977127,1280.1594784268318,746.6137966277237,217.61621826283115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.36483937088087,545.4408481254271,1117.471811100785,1586.9919123552716,1918.314830170524,1637.3723598578406,1627.5760017552343,1035.9531453140698,723.5227924698547,861.0198246749139,1118.5216265823444,734.7186303014046,235.8094547390997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.4636475945937,538.093785233324,1094.7304711903012,1567.049531902675,1914.815719478462,2112.490380028102,1536.9611291000876,2151.6758124385265,1392.4666982503095,1543.958527744806,923.6459254905917,446.07943284923317,159.88870786815906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.7145036182654,537.3944567385548,1097.879094895573,1568.4490116316188,1903.6198816469118,1786.06522989445,1851.1406259206308,1747.9296129655845,1589.4412075657744,1677.9572719972089,1253.9190278242852,730.1705268671888,229.5122073285557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.66989084726886,456.9256064333985,1023.0081635061914,1541.509232534303,1642.9702787736155,1813.3546732391494,1494.9767372317751,2134.181904457027,1947.3534174915528,1656.9650760630527,1221.3821525506005,671.7428652383421,184.7288560023561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.53249530252778,410.3931111308708,815.8876318407356,1522.9663318106502,1877.0305895363867,2091.1485198465616,2179.664584277996,1809.8563852864932,1866.1844159522213,1548.5066311790215,990.1208012457164,645.8520788831802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.0719719314939,396.04782685464335,868.3677103064229,1246.2223006847976,1517.0187486474906,1615.680835428915,1441.797330271319,473.3688761939332,799.4435393407953,482.4650830623647,840.027628740758,712.6766188856894,220.06551347333405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.36744072616222,537.7432982465339,1118.5216265823444,1607.9832855500222,1953.301000654712,1718.8910256445556,1712.5937782340118,1299.0528661372748,2037.9691128861048,1722.0396493498279,1289.6053495426474,739.6163979830047,199.7734687733527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.66989084726886,535.9941542702055,1124.1195454981194,1611.4823962420844,1352.9316015925006,1404.7115288240127,2343.0515800988114,2272.7287521436456,2015.2277729756208,1725.1890957945056,1298.7023791504848,742.4153574408923,193.12573437601856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.22141837617153,527.2476116491587,1109.4245969745073,1585.2419456395376,1922.513269357356,2120.1871071675896,2197.507333767474,1912.7169112547492,1571.2479710895059,1373.2236462924816,816.2372960881203,616.4638273147675,200.12313302073727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.57108262355605,532.1453793307588,1120.9700990534416,1604.135333349981,1947.0037532441681,2145.028078041192,2211.8526180437016,2161.471347801727,2000.5336471914147,1708.0456747997964,1274.9112237584413,720.3741687645828,189.62744642336202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.02297918934032,529.3472426122769,1121.6702502876165,1610.4325807605248,1946.303602009993,2141.878631596515,1844.8433785100867,930.9929883826953,779.151494640814,1725.1890957945056,1177.6486167059602,632.2077685805332,160.2383721155436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.32282795516565,524.0989879438866,1116.0723313718415,1605.8844773263093,1944.9041222810492,978.5752991667822,2074.7044273466213,2181.413728254324,436.2830747466269,439.43169845189897,999.2170081141479,538.4434494807084,171.783874194478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.52386849727819,524.7983164386554,1123.4193942639447,1613.2315402184124,2022.9245001151087,2250.3370764805454,1888.925755862706,1445.9957694581506,1456.8419430423153,1389.3172518056315,549.6392873122583,724.5726079514138,174.58283365236545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.22401973145286,347.41652332840266,449.9273850492742,833.0310528354449,1117.471811100785,1455.0919763265815,1143.3617747165415,789.2975169908046,572.7311142095327,147.29339030766545,659.1475476778486,5.248254668390407,72.77212316566859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.79115539204349,110.90774009453396,580.0773543622304,633.6072483094769,982.7729156142076,1075.487419232473,1224.6566553849311,1227.6793999611446,1232.1592160246946,719.3243532830237,362.1114718520147,145.1945820839526,43.73353584464029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.03078325518432,303.33414597578343,448.5279053203305,903.0033938038204,1207.3692549942398,1213.0239429290018,810.6393771723451,1232.0448552473147,304.0334744705525,1231.7939197286034,1219.6321858348665,466.02099056242446,167.23577076026228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.934576386752845,350.9156340204648,694.1337181620364,1472.5850615686754,1909.2178005626874,1161.9046754401945,1830.4980942338589,1371.1240153293631,1230.1286951716475,1683.5543681735785,1192.6932294769567,582.1769853253487,132.59926452345906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.57628533411872,507.65571818335184,1099.6290616113067,1593.6388240132003,1943.5046425521055,2146.077070783346,2224.796777112174,723.1731282224703,1730.086863476106,1670.6093863657002,1217.5333776111538,559.785309662249,143.44461536821873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.22662108673419,511.15400613600855,1117.8214753481695,1625.4771935315216,1964.8465027336465,1610.0829165131406,1727.2879040182183,1071.6394670324319,216.21673853388737,394.64834712569944,724.5726079514138,636.7558720147489,144.14476660239345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.64170894736588,214.1179303101746,672.4421937331111,749.4127560856109,367.3589037809995,186.47882271809,337.6209879652022,485.2640425202521,628.7086578884707,625.2103699358145,690.9850944567644,618.2129712910956,137.84751919184944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.32803066572831,245.95547708909038,662.9954998778896,1045.7495034166761,1314.795984663635,1566.3493806685,1429.5516769582098,682.9378803304862,1198.6408126401159,1058.3439982377638,752.561379790883,378.904405859934,82.91814551565926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.694125784206408,297.0360758258338,689.2359504804359,733.3191505724608,410.74277537825526,976.1260039562793,958.2824317273953,1346.9840184293407,1390.3670672871908,1600.286558410534,999.2170081141479,513.2536370991269,74.52126714199686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.28163927885603,337.6209879652022,785.4487420513577,1046.0991676640601,1420.1058058423941,1471.8857330739065,1909.9179517968616,1808.4569055575491,1671.6592018472588,1468.7371093686347,996.068384408876,426.13705239663625,88.86572867881874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.52989394724646,518.5010690281116,1153.8582840533224,1683.2047039261936,2052.3135744229266,2267.480497475255,1954.700480383656,1872.832150349556,2078.203538038684,1481.3324269291281,1224.5307762558725,576.2294021621892,115.80550777613425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.980967773625096,502.0577992675769,1111.174563690241,1621.9780828394596,1126.218353721832,2203.8054039174235,1654.1661166051654,1839.5951238416958,1994.93572827564,1236.775606829576,162.68766732604652,417.73935128356834,112.65688407086223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.68372036308111,494.70991363606817,889.0094192537888,1594.338975247375,1934.758099931059,1069.5398360693134,618.9122997858647,1372.5234950583072,1979.541451257258,1638.7718395867844,1181.146904658617,250.15391627592155,110.55725310774382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.78512994207523,492.26144116497085,1084.9341130876946,1624.7770422973472,1994.5852412888491,2207.6533561174647,2286.723549433083,2230.7451830147393,2032.3711939703303,1638.4221753393995,1170.3015538138568,596.1717826147861,103.56067720243077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.798959457887469,773.5535757250391,1263.7153859268913,1837.1458286311931,2034.470002194043,2110.041084817599,2036.919297404546,1585.9420968737124,1100.6780543534603,655.6484369857864,305.0832899521117,77.32022659988435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.840148134197086,457.62493492816765,1006.5640710062512,1500.9243203949347,1074.4384264903197,1633.8732491657786,1463.8385189476287,2107.941453854481,1888.2264273679366,1564.9499009395565,1117.8214753481695,562.933933367521,94.11398334720914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.13561692886537,472.6695476991641,1064.6420683877134,1562.150941481669,1889.6259070968804,1761.2250817602526,2170.217890422774,2097.096925749127,1916.2151992074055,1592.2393442842565,1131.4666083902225,566.0833798121986,92.36483937088087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.78512994207523,481.76493182819013,1075.487419232473,1578.9446982289942,1930.9101477310176,1613.581204465797,1351.1816348767666,1818.9534148943305,1940.3560188468334,1596.4377834710879,1126.5680179692167,471.6189094781993,88.86572867881874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.98699322359337,475.467684417646,1068.4900205877543,1571.2479710895059,1923.2125978521246,2122.286738130708,1157.7062362533632,2140.828816114956,1922.86293360474,284.4407582653402,1165.7526276402355,563.6340846016958,82.21881702089021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.188033765705896,474.7683559228769,1075.487419232473,1265.4645299032195,1555.504029823741,1172.7500262849546,1715.742401939284,1549.556446660581,1567.3991961500594,1606.584628560484,1122.0199145350011,545.7905123728117,68.5736839788374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.587513494649635,406.544336191424,876.0644374459108,1351.1816348767666,907.5523199774417,1323.542527284682,1285.057246108432,1654.1661166051654,845.6255476565331,524.7983164386554,613.6648678568799,278.84283934956534,31.138218284146692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.188033765705896,426.4867166440208,946.0367784142862,1169.2517383322975,1575.095923289547,666.4946105699518,245.95547708909038,553.8377264990895,1406.8103370477256,1300.8011873741975,597.2207753569397,357.21288143100884,31.48788253153122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.391675663099758,460.4230716466494,791.046660967133,1004.8149270299233,1440.7475147897599,1609.033101031581,984.5220595905361,295.6365960968901,341.81860441262774,1008.3132149825793,734.3681433146146,76.27041111832513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1486237052720005,100.06156651036864,777.0518636776956,695.1835336435954,1066.7416993508318,1249.720588637454,1705.5963795892935,1638.4221753393995,1263.7153859268913,852.6229463012515,358.61236115995257,36.73613719992164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.694125784206408,188.22796669441828,920.84778877211,1348.733162405669,1288.9060210478788,1364.4771036714344,1333.3388853872875,1045.7486806772702,499.60932679647965,639.9044957200208,390.8003949256585,310.3307218810965,17.14342099470935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,312.7800170915994,108.80810913141556,630.8082888515893,143.44461536821873,245.25614859432125,1589.0907205789845,1558.6526535290127,1470.8359175923472,929.5935086537512,496.1102161044175,44.08320009202484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1486237052720005,319.0780872415491,903.3538807906107,1157.3565720059787,1523.3159960580347,1304.9996265610287,1826.9998062812024,1387.917772076688,1321.093232074179,1151.4089888428193,959.3322472089543,234.4099750101559,8.396878373662409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.446693855221609,437.68173173616515,1037.7022892903979,1295.552932705807,1330.5399259294004,998.517679619379,1239.5745662874633,1225.5805917374314,1343.8345719846632,1200.04029236906,611.215572646377,396.04782685464335,13.994797289437349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.3523554627528,379.25489284672403,970.5280850405043,1181.4973916454069,1442.8471457528783,1607.283957055253,1208.4371707427224,1598.186927447416,124.55205039718119,78.020377834059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.044612770996554,447.82857682556136,454.82597547028007,1591.1903515421034,1921.113789628412,2111.0909002991584,2167.069266717502,1527.1647709974814,1891.7255380599988,1074.4384264903197,768.3053210566486,329.5737738389243,20.292044699981343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.545502078934406,447.1284255913867,1051.3474223324506,1548.1561441922315,1838.195644112752,1655.2151093473194,2120.1871071675896,2018.3763966808926,1824.200846823315,852.9734332880419,852.6229463012515,366.3099110388459,9.796358102606144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.198439186831203,437.68255447557067,1034.9033298325103,1528.564250726425,1871.7823348679967,2063.508589515071,1586.9919123552716,1049.5974556167168,661.946507135736,975.7763397088946,1009.3630304641388,428.5855248677336,9.446693855221609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,434.5331080308931,1042.9497212193826,1552.3545833790631,1909.568287549477,1313.7461691820758,1631.074289707891,135.74788822873106,38.4852811762499,560.1349739096337,566.7827083069677,173.53384091021186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,414.59072757829625,603.1683585200992,893.2078584406198,1931.6094762257867,1570.5478198553315,834.0800455775985,830.2320933775575,799.79320358818,1190.5935985138385,573.4296199648962,293.5377878731773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,403.045225499362,2.449295210502938,1640.1713193157282,1536.2609778659125,170.73488145232443,567.8325237885267,1111.5242279376255,959.3322472089543,1012.8613184167951,759.2091141882173,33.587513494649635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,490.5114744492369,1159.1057159823072,1684.6041836551376,2119.1372916860305,2331.156413772492,2388.5342599197797,2304.9167859093513,2066.3083717123645,1670.6093863657002,1085.283777335079,443.28047339134565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,479.66612360447715,1145.4605829402542,1668.510578141987,2010.6788468019995,2208.7031715990242,2256.98481087788,2159.722203825399,1937.5570593889465,1576.4954030184906,1046.7984961588297,419.4893179993022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,447.1284255913867,1069.889500316698,1620.2289388631311,1911.3174315258054,2096.046287528162,1865.4850874574527,1777.669174260193,1351.881786110941,1081.4358251350384,848.0748428670362,368.75838350994326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,417.74017402297403,1023.7074920009607,1567.049531902675,1937.2073951415616,2065.2585562308054,2113.5401955096613,2018.026732433508,1795.1622595022866,1439.348035060816,934.841763322142,360.01184088889636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,411.4421038730244,1023.7074920009607,1527.1647709974814,1872.832150349556,2053.7130541518704,2104.7928301492084,915.2490471169297,1613.931691452587,953.0349997984104,928.8941801589824,329.2241095915398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,403.045225499362,689.2359504804359,1521.9165163290909,1866.8845671863958,1394.9151707214066,1712.9434424813967,1472.5850615686754,1634.573400399953,756.0604904829453,759.5587784356018,327.12447862842134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,446.07943284923317,1097.5294306481883,1617.7796436526282,1981.6402594809713,2181.064064006939,2232.4943269910673,2220.598337925343,1983.0397392099155,1590.1405360605438,1009.013366216754,376.10544640204637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,463.57251809132714,1131.1161214034325,1658.7142200393812,2023.6246513492833,2221.6481534069017,2266.0810177463118,2166.719602470118,1934.0587714362894,1557.2531738000687,1010.0631816983133,279.54299058374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,446.7787613440023,1094.3808069429165,1611.4823962420844,2011.7286622835584,2215.350905996358,2260.833585817327,2147.8262147596747,1911.6670957731906,1516.318597413316,963.181022148401,334.12187727313994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,433.8329567967185,651.1003335515708,1644.3697585025589,2008.5800385782863,2296.169420548899,2354.597082177746,2252.436707443664,2018.3763966808926,1604.4849975973655,996.7677129036447,353.7145934783523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,447.8277540861558,1115.7226671244568,1644.7194227499438,1991.786281830962,2189.8106066279865,2231.794175756893,2129.9842880096016,1894.174010531096,1503.3736156054376,957.9327674800104,332.02306904942725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.699418354856,638.8555029778673,847.0250273854767,1491.828113526503,1667.8104269078126,1388.2674363240728,1348.382675418879,1396.3146504503507,1116.421995619226,714.7762498488077,234.4099750101559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,376.80559763622114,401.9962327572084,1527.1647709974814,915.5995341037196,2178.265104549052,1545.7076717211346,1406.460672800341,1905.019361375856,1485.1803791291693,900.9045855801078,291.78782115744343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.76826606279,579.0275388806713,727.0219031619168,962.8305351616107,647.9517098462986,642.3537909305238,870.4665185301358,749.0630918382265,728.4213828908606,249.80425202853704,130.14996931295607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90253738397129,195.924693833906,443.63013763873016,1037.3526250430134,1289.255685295263,1636.3225443762815,1778.3685027549625,1355.3800740635975,1153.8574613139167,604.2181740016584,212.01912208646175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.7938466074117,541.242408938596,1041.9007284772292,1407.5104882819007,1090.1823677560851,1483.7808994002255,1428.8523484634409,905.4526890143236,798.7442108460264,480.71593908603654,151.4918294944967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,380.6543725756677,1006.9137352536358,1522.266180576475,1868.633711162724,2058.2611575860865,400.59675302826463,602.4690300253301,1814.4044887207085,1387.5681078293037,851.2234665723079,252.60321148642444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,383.80299628093996,1013.9111338983544,1533.4620184080252,1873.1818145969405,2061.060117043974,2098.4955827386643,1999.1341674624707,1348.733162405669,1362.7279596951066,808.5397462092267,232.66083103382763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.9758549231493,889.7087477485577,1187.794639055951,1082.484817877192,1352.2314503583254,922.5961100090327,1222.781632279544,902.653729556436,666.1449463225672,537.7441209859393,240.70804516010554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.12699012361577,294.2371163679464,587.7749042411236,1656.6145890762627,2138.380343643859,2168.81841069383,2061.759445538743,1819.3022564023086,1408.5603037634594,853.3230975354262,240.3575581733154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.74394126576561,487.0131864965805,930.6433241353103,1929.160181015284,1693.0010620288,1701.0482761550775,2057.9114933387023,1789.5643405865121,1377.0724212319285,817.9864400644483,221.46499320227775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,366.3099110388459,1008.662879229964,1538.010121842241,1892.0743795679773,2061.060117043974,2076.454394062355,2008.2303743309024,1712.2441139866276,1286.4567258373754,749.7624203329956,189.97711067074653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,357.56254567839335,986.971354801039,1500.5746561475503,1849.3906592048966,2039.7182568624335,2076.454394062355,1977.44182029414,1726.9382397708341,1317.245279874138,765.8568485855513,194.52521410496232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,346.71719483363364,967.7291255826167,1530.6630589501376,1909.2178005626874,2113.889859757046,2154.124284909624,2050.914094693983,967.7291255826167,1377.0724212319285,776.3525351829264,194.1755498575777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,344.26789962313063,972.2780517562379,1535.2111623843537,1920.7633026416213,2043.2165448150895,2079.603017767627,1577.5460412394555,1180.0979119164633,1153.8574613139167,587.4252399937393,154.6404531997687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,294.23793910735196,893.9080096747946,1491.127962292329,1754.5773473629183,1744.4313250129278,1712.5937782340118,1974.293196588868,1270.3631203242255,1301.8510028557566,495.4100648702428,146.5940618128964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,378.5547416125494,1079.68668115871,1656.9650760630527,2051.963087436137,2181.413728254324,2217.800201206861,1750.379730915493,1844.1432272759118,1408.5603037634594,824.9838387091672,196.27518082069614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.30119437350945,156.03993292871237,929.5943313931571,915.2498698563353,1315.1456489110194,2147.8270374990802,2019.426212162452,1763.6735542313502,1347.6833469241099,775.6523839487518,178.43160859181214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,343.5685711283616,995.0185689273168,1243.42334122691,1721.3403208550592,1924.6120775810682,1811.6055292628207,1307.4489217715318,621.3615949963677,717.2247223199051,158.48922813921533,44.08320009202484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,344.9680508573053,1003.7659342877694,1549.2059596737909,1902.9205531521432,2098.4955827386643,2135.5813841859713,2029.5722345124427,1772.770583839187,1356.4298895451568,785.4487420513577,177.7322800970431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,363.860615828343,1049.9471198641015,1597.1379347052625,2008.9297028256715,2192.9592303332583,2224.097448617405,2114.2395240044298,1806.7077615812207,1311.647360958363,736.8174385251174,156.39041991550258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,345.66820209147994,1012.8613184167951,1560.052133257956,1981.6402594809713,2190.8604221095457,2228.9952162990053,2103.3941731596706,1828.0496217627615,1385.8189638529752,769.0054722908233,170.38439446553426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.8809038023151,333.07288453098636,1549.5556239211755,1934.4084356836747,2136.9808639149146,2172.667185633277,2056.512013609758,1780.467310978675,1307.4489217715318,734.7186303014046,153.2409734708249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.8272312178773,971.9275647694479,1498.1253609370472,1898.0227854705427,2023.974315596668,679.0891053910398,1984.788883186243,1672.359353081434,845.976034643323,681.1887363541581,126.30119437350945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,307.18209817582454,957.5831032326261,1501.6244716291094,1884.37765242849,2084.500785449228,2119.1372916860305,1995.984721017793,1734.6349669103213,1250.7704041190136,697.2823418673082,135.74788822873106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.78782115744343,934.841763322142,1473.6348770502348,1851.4902901680152,1327.740966471513,1050.6472710982762,1542.5582252764566,1073.3886110087603,1212.6356099295538,485.2640425202521,67.52386849727819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.4407582653402,926.794549195864,1171.0008823086262,1888.2264273679366,2083.8014569544584,2123.3357308728614,2000.1839829440296,1728.3377194997774,1299.4017076452535,711.6276261435357,131.54944904189986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.08714705499028,554.8875419806486,956.5332877510667,1172.050697790185,1471.1864045791376,1744.7809892603125,1593.6388240132003,1354.331081321444,949.8855533537328,279.54299058374,32.53769801309043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.592716205212287,221.46499320227775,305.0832899521117,579.0283616200768,667.544426051511,666.8442748173363,668.2437545462799,472.6687249597584,313.4801683257741,167.58543500764682,131.54944904189986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.0274490205843,1034.9033298325103,1677.2571207630344,2098.4955827386643,2333.2552219962054,2381.5368612750613,2246.1386372937145,1925.6618930626275,1435.5000828607751,765.8568485855513,141.6954713918905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,315.578976549487,1045.3990164298855,1673.4083458235873,2092.8976638228896,2319.261247446173,2360.8951523276955,2220.9488249121327,1902.5708889047587,1418.70632611345,750.1129073197858,132.94892877084357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.4407582653402,953.0349997984104,1538.7102730764154,1925.3122288152426,2118.7876274386467,2158.322724096455,2054.062718399256,1755.9768270918619,1305.6997777952035,669.2935700278392,97.26260705248113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.4852811762499,836.5293407881015,347.41652332840266,1868.28404691534,2075.054914333411,2131.732609246524,2046.0155042729773,1751.7783879050312,1282.6087736373347,660.5470274067924,100.41123075775316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,248.05510805220882,883.4115003380138,1427.452868734497,1837.1458286311931,2081.002497496571,2107.2421253597117,1979.8911155046426,1682.8550396788091,1233.2773188769195,631.5076173463583,85.36744072616222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.50960597327432,853.6727617828108,1390.0174030398066,1746.8806202234307,1941.755498575778,1968.695277673093,1860.5864970364469,1598.5374144342059,1176.2491369770164,615.7636760805927,80.46885030515632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.06031076277142,845.2758834091486,1379.5208937030254,1793.7627797733433,1993.8859127940805,2035.519817675602,836.8798277748916,582.1769853253487,1171.351369295416,584.9759447832363,47.23182379729685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.2089344680434,896.3564821458921,1483.0815709054566,1882.978172699546,2032.02070698354,2068.0575156886925,1944.5544580336648,1670.2597221183155,1219.282521587482,626.6098496647581,77.66989084726886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.2201626285743,823.9340232276079,1388.2674363240728,1207.7370195085475,1319.693752345235,2074.005098851852,1299.4025303846595,1742.6821810365998,1228.0290642085288,631.8581043331485,79.41985756300274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.3163694970058,851.9236178064825,1459.2904155134129,1207.0368682743726,2119.487778672821,1529.6132434685785,1556.9026868132785,1771.0214398628586,890.758563230117,646.5522301173547,72.42245891828406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.65822967854638,906.1528402484979,1481.6820911765128,1863.035792246949,2073.655434604468,2112.8400442754864,1993.8859127940805,1712.2441139866276,1264.415537161066,649.001525327858,80.81933729194647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.9064843469368,922.2464457616479,1488.3298255738468,1866.8845671863958,2067.7070287019023,2105.1433171359986,1974.9933478230425,1684.9538479025216,1083.8842976061355,562.234604872752,69.97316370778114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.9116870574994,885.160644314342,1449.8445443975968,1816.1536326970374,2018.7260609282773,2053.7130541518704,1940.7065058336239,1661.862843744653,1218.9328573400976,620.3126022542141,64.72490903939071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.2201626285743,845.976034643323,1412.058591716116,1796.2112522444406,2000.8833114387992,2037.2689616519308,1475.7345080133532,808.890233196017,809.2398974434013,565.7328928254084,44.78252858679389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.614872655147,670.3425627699927,1083.8842976061355,1406.8103370477256,1303.6001468320849,1254.9688433058445,1191.993078242782,909.3014639537699,674.5418246962296,219.71584922594948,0.3496642473845309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.58283365236545,351.26529826784935,878.8633969037979,1395.964986202966,1921.463453875796,1356.0802252977726,1360.9779929793726,1578.244546994819,677.3407841541169,570.2818189990297,45.8323440683531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.242229218422143,104.60966994458435,237.5585987154279,575.8789151753991,607.0171334595458,769.0054722908233,1057.6446697429947,711.9764676515148,505.55690995963914,39.18460967101897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.88610651287775,780.9006386171421,352.66477799679313,861.3703116617041,819.7355840407769,477.5664926413588,430.334668844062,311.73020161004024,226.01309663649357,588.1245684885082,32.188033765705896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.77212316566859,408.29348016775236,765.8568485855513,1047.8483116403886,870.4665185301358,565.7328928254084,538.4434494807084,390.8003949256585,157.78989964444625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.28818759710282,776.702199430311,1367.6257273767067,783.3499338276451,2029.5722345124427,1326.3414867425695,866.9674078380734,591.2740149331858,1192.6932294769567,27.639107592084557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.63525048920602,783.6995980750297,1365.1764321662038,1772.0704326050125,1987.238178396746,2037.6186258993148,1916.565686194196,1627.5760017552343,1184.646015350679,567.1323725543523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.13436118126813,789.2975169908046,1385.4684768661853,1771.7207683576278,1980.590443999412,1790.6133333286652,1239.924230534848,1468.7371093686347,1012.161989922026,492.9607696597399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.78989964444625,135.74788822873106,307.5317624232091,755.7100034961551,915.2490471169297,1158.4055647481325,1331.2392544241695,1291.0048292715915,597.5704396043243,100.06156651036864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.74528687344971,734.3681433146146,1294.5039399636535,1674.4581613051464,1877.3802537837714,1984.0895546914746,1880.8793644758334,1595.7384549763183,1141.2629664928286,541.9425601727706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.8913092234404,767.2555055750896,1336.1378448451753,1769.9716243812998,1998.0843519809112,2047.0653197545366,1925.6627158020333,1644.0200942551749,1156.3067565244196,568.531852283296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.29339030766545,741.3663646987387,1303.6001468320849,1686.3533276314654,1957.1497755941587,2006.8308946019586,1894.523674778481,1615.3311711815309,1136.0147118244386,553.4880622517051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.4970322050593,773.9032399724235,1404.361864576628,1842.0435963127932,2082.751641472899,2138.380343643859,2016.2767657177744,1727.2879040182183,1255.318507553229,612.6150523753207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.486626783934,797.3439083776768,1391.4168827687506,1794.462108268112,2010.6788468019995,2061.4097812913587,1944.2047937862808,1661.5131794972688,1209.486163484876,600.3702218016173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.29339030766545,765.8568485855513,1350.1326421346128,1743.031845283984,1951.5518566783842,1992.8360973125207,1541.1595682869186,1132.1659368849914,1158.7560517349225,559.4356454148643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.444092499940282,184.0295275075871,644.1029349068518,1258.1174670111166,1221.3821525506005,1421.5052855713375,781.9504540987015,435.23325926506783,323.9758549231493,173.53384091021186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.66208678142486,47.581488044681365,206.42120317068682,302.28350775481863,417.74017402297403,363.860615828343,422.6379417045743,357.56254567839335,341.46894016524317,558.3858299333052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.62610081567792,644.1037576462576,1248.3211089085105,1713.9932579629556,1879.8295489942745,1914.4660552310766,1797.2610677259995,1511.4208297317155,1078.9865299245353,507.65571818335184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.239627863140818,531.79653782278,1040.1515845009008,1629.6756327183527,1834.6965334206907,1469.0867736160194,917.6983423274324,894.6073381695637,1118.5216265823444,536.6943055043802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.548103434215736,161.6378518444873,754.6610107540015,1123.7690585113291,1523.6656603054194,1488.6794898212313,1386.1686281003595,1070.5896515508728,619.962115267424,433.483292549334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.03993292871237,1202.1391005927726,1617.4299794052438,1844.8425557706812,1895.57349026004,1796.2112522444406,583.2268008069079,1125.519025227063,529.6969068596617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.57108262355605,621.0119307489832,1174.8496572480726,1608.3337725368124,1835.0461976680747,1888.925755862706,1402.9623848476847,1036.6524738088387,1094.7304711903012,508.7047109255056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.138218284146692,281.6417988074528,497.50887309395563,869.4167030485762,1320.3939035794099,1408.909968010844,1359.2288490030444,1095.4297996850698,861.7191531696831,363.5109515809584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.38565021313149,539.4932649622676,785.799229038148,1337.1876603267347,1748.9794284471438,1411.3592632213474,1488.3298255738468,1065.6910611298672,782.3001183460858,236.50960597327432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.53249530252778,573.4304427043018,1116.7716598666104,1547.4568156974624,842.8265881986455,784.7485908171832,1276.3107034873854,1450.1942086449815,1019.8595398009194,468.8199500203118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.18460967101897,555.2372062280332,1093.3309914613574,93.41383211303447,553.8377264990895,1123.06973001656,1731.136678957665,511.15400613600855,31.48788253153122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,557.6856786991307,1113.9735231481286,1545.0075204869595,1778.0180157681716,1843.7927402891214,1752.8282033865905,1489.029154068616,1044.350023687732,506.95556694917724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,559.785309662249,1105.5758220350606,1528.9139149738096,1762.6245614891964,1835.0461976680747,1727.2879040182183,855.7723927459292,330.973253567868,186.12833573129987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.2115358233247,550.6891027938176,1103.477013811348,1757.7259710681906,1880.8793644758334,1268.9636405952815,1118.17196233496,847.0250273854767,526.5482831543895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,602.1193657779456,1201.7894363453881,685.7368397883739,1259.5169467400603,1169.6014025796824,1056.9445185088198,1543.6088634974217,1106.9761245034101,544.391032643868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,608.4166131884896,1245.522149450623,1713.2931067287814,1994.9349055362336,2085.5506009307865,1988.9873223730747,1722.0396493498279,1265.4653526426255,631.157953098974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,625.2103699358145,1235.3761271006324,1665.7116186841001,1626.5270090130807,1484.1313863870155,1449.8445443975968,1595.3879679895285,1150.35917336126,570.9811474937989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.86187157594017,588.1245684885082,1108.0251172455637,971.2282362746788,148.69287003660918,360.7119921230709,182.97971202602787,198.02432479702443,169.68506597076518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.688923073643757,136.4480394629057,425.0864141756716,598.6202550858835,277.44335962062155,374.7059666731028,582.1769853253487,425.08723691507714,240.70804516010554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,605.9681407173923,1231.1776879138008,1675.8576410340906,1921.113789628412,1997.7338649941214,1965.896318215206,1638.4221753393995,1213.3349384243224,623.8108902068707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,602.8186942727148,1217.8830418585385,1652.7666368762216,1891.025386825824,1967.995949178324,1886.4764606522028,1633.1739206710095,1213.6846026717074,632.5574328279176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,563.9837488490801,1217.5333776111538,1689.1531098287585,1965.896318215206,2048.8144637308646,1959.5990708046616,1688.452958594584,1210.8856432138193,623.1115617121015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,596.1717826147861,1218.583193092713,1650.6670059131034,1888.925755862706,1966.5964694493803,1876.3304383022125,1625.8268577789065,1211.9354586953787,628.7086578884707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,510.1050133938549,1077.5870501955915,1498.1253609370472,1730.786191970875,1799.7103629365024,1713.9932579629556,1101.0285413402503,1088.0827367929667,545.7905123728117,36.73613719992164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,456.22463245981817,1040.5012487482854,1466.2878141581314,1723.0894648313874,1803.2086508891593,1723.0894648313874,1488.6794898212313,442.23065790978654,539.4932649622676,30.438067049972034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,446.0786101098275,329.2241095915398,336.22150823625844,249.1049235337679,603.8685097542738,563.2844203543111,695.5331978909799,465.32166206765527,544.391032643868,36.73613719992164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.95287573380898,442.22983517038085,442.9308091439612,442.92998640455556,474.4178689360868,389.4000924573091,330.6227665810779,348.4663388099618,109.85792461297474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,596.8719338489607,1275.2608880058258,1749.6795796813183,2036.5696331571608,2129.6338010228114,2042.517216320321,1780.4681337180805,1335.788180597791,704.9798917462016,105.30982117875901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,315.578976549487,947.4370808826353,1315.8458001451938,1667.1110984130435,1788.864189352337,1920.7633026416213,1644.7194227499438,1208.4371707427224,287.9398689574024,6.9973986447186745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.48007846568725,29.73873855520296,560.4854608964238,539.1436007148831,1004.8149270299233,314.1794968205432,510.4546776412393,607.3667977069305,253.30253998119358,4.198439186831203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.846173584165347,272.89525618640585,790.6969967197482,681.5392233409483,907.9019842248264,1042.2503927246137,422.9884286913643,333.7722130257555,37.78512994207523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.66728949198753,366.6595752862304,262.74923383641516,614.3641963516491,520.9503642386146,505.2064229728489,664.7446438542179,394.2986828783149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.486626783934,602.8186942727148,856.8222082274882,1127.9674976981605,1857.787537578559,1780.8169752260592,1609.733252265756,1183.945864116504,640.2549827068109,101.1113819919278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.9966657654,887.2594525380548,1554.8038785895658,1514.5694534369877,785.0990778039735,827.4323111802644,847.3746916328612,241.40737365487462,268.3471527521901,12.944981807878143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.645133042052818,146.24357482610625,111.2574043419185,282.69161428901197,514.3026298412802,454.12582423610536,603.8685097542738,275.3445513969088,344.26872236253627,22.391675663099758,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009000000000000001,0.0,0.0,0.002,0.006999999999999999,0.03,0.034,0.021,0.008,0.026000000000000002,0.065,0.023,0.028999999999999998,0.10099999999999999,0.162,0.182,0.11699999999999999,0.1,0.289,0.46299999999999997,0.307,0.611,0.9790000000000001,0.5589999999999999,0.59,0.7340000000000001,0.507,0.254,0.898,0.8690000000000001,0.331,0.44,0.5379999999999999,0.483,0.501,0.588,0.6409999999999999,0.66,0.5529999999999999,0.7509999999999999,0.342,0.546,0.9620000000000001,0.853,0.9640000000000001,0.995,0.9179999999999999,0.7490000000000001,1.0,0.7559999999999999,0.938,0.20800000000000002,0.531,0.65,0.152,0.441,0.614,0.46399999999999997,0.335,0.38799999999999996,0.4,0.364,0.318,0.33299999999999996,0.273,0.406,0.32799999999999996,0.429,0.237,0.373,0.163,0.22899999999999998,0.158,0.083,0.07400000000000001,0.057999999999999996,0.048,0.053,0.036000000000000004,0.027000000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054000000000000006,0.124,0.221,0.262,0.27699999999999997,0.161,0.136,0.14400000000000002,0.276,0.261,0.295,0.261,0.207,0.134,0.08199999999999999,0.03,0.034,0.054000000000000006,0.094,0.259,0.215,0.162,0.07200000000000001,0.10300000000000001,0.18,0.11599999999999999,0.133,0.048,0.027000000000000003,0.027000000000000003,0.006999999999999999,0.02,0.009000000000000001,0.004,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.013999999999999999,0.05,0.027999999999999997,0.077,0.044000000000000004,0.054000000000000006,0.034,0.012,0.032,0.0,0.027999999999999997,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054000000000000006,0.027999999999999997,0.006999999999999999,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013000000000000001,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036000000000000004,0.055999999999999994,0.053,0.013999999999999999,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037000000000000005,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013000000000000001,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.057999999999999996,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.7809999999999999,0.5429999999999999,0.882,1.0,0.6609999999999999,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.19699999999999998,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.14400000000000002,0.09699999999999999,0.038,0.175,0.532,0.9179999999999999,1.0,1.0,0.951,0.44,0.257,0.523,0.9490000000000001,0.687,0.767,0.9790000000000001,0.87,0.993,0.96,0.9540000000000001,0.8490000000000001,0.75,0.313,0.075,0.10099999999999999,0.149,0.142,0.16699999999999998,0.114,0.113,0.11800000000000001,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.11199999999999999,0.141,0.073,0.004,0.012,0.045,0.022000000000000002,0.018000000000000002,0.017,0.003,0.028999999999999998,0.008,0.055,0.163,0.364,0.65,0.795,0.6709999999999999,0.8490000000000001,0.8420000000000001,0.40700000000000003,0.42,0.24600000000000002,0.442,0.41,0.573,0.632,0.11900000000000001,0.003,0.024,0.065,0.075,0.08,0.08,0.057999999999999996,0.08800000000000001,0.08900000000000001,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.14300000000000002,0.043,0.059000000000000004,0.121,0.149,0.11199999999999999,0.09300000000000001,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.49200000000000005,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.24600000000000002,0.265,0.41600000000000004,0.344,0.187,0.172,0.24600000000000002,0.39,0.262,0.31,0.247,0.33399999999999996,0.409,0.456,0.569,0.444,0.425,0.335,0.19399999999999998,0.852,0.33799999999999997,0.259,0.174,0.126,0.139,0.16,0.14300000000000002,0.098,0.095,0.638,0.736,0.626,0.746,0.48100000000000004,0.493,0.43799999999999994,0.444,0.284,0.364,0.428,0.33899999999999997,0.237,0.21100000000000002,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.14800000000000002,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.23800000000000002,0.429,0.17800000000000002,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.47600000000000003,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.11900000000000001,0.141,0.203,0.324,0.33899999999999997,0.562,0.6459999999999999,0.27899999999999997,0.225,0.11599999999999999,0.006,0.0,0.11699999999999999,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.048,0.046,0.027000000000000003,0.036000000000000004,0.045,0.217,0.271,0.21,0.10800000000000001,0.13,0.14400000000000002,0.17800000000000002,0.133,0.155,0.11699999999999999,0.121,0.152,0.092,0.10400000000000001,0.145,0.182,0.215,0.19399999999999998,0.252,0.237,0.077,0.075,0.126,0.114,0.08199999999999999,0.068,0.044000000000000004,0.0,0.0,0.053,0.040999999999999995,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.07200000000000001,0.043,0.0,0.006,0.034,0.059000000000000004,0.1,0.076,0.06,0.08900000000000001,0.129,0.134,0.14300000000000002,0.11800000000000001,0.06,0.077,0.067,0.022000000000000002,0.027000000000000003,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.16899999999999998,0.259,0.036000000000000004,0.293,0.355,0.43799999999999994,0.665,0.848,0.632,0.7440000000000001,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.42700000000000005,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.39399999999999996,0.213,0.215,0.11199999999999999,0.08900000000000001,0.11900000000000001,0.155,0.067,0.026000000000000002,0.021,0.024,0.032,0.055999999999999994,0.086,0.0,0.0,0.027999999999999997,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.11199999999999999,0.057,0.077,0.10099999999999999,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.43200000000000005,0.377,0.18100000000000002,0.158,0.20600000000000002,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.5329999999999999,0.562,0.436,0.386,0.40399999999999997,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.6409999999999999,0.725,0.768,0.619,0.785,0.6509999999999999,0.861,0.605,0.772,0.7020000000000001,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.07200000000000001,0.047,0.012,0.006999999999999999,0.055,0.0,0.0,0.0,0.043,0.16899999999999998,0.313,0.452,0.293,0.366,0.28600000000000003,0.26,0.23800000000000002,0.22,0.102,0.0,0.0,0.022000000000000002,0.12300000000000001,0.145,0.187,0.19,0.168,0.107,0.07400000000000001,0.094,0.126,0.16399999999999998,0.22,0.147,0.18899999999999997,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.12300000000000001,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.14400000000000002,0.222,0.21100000000000002,0.17,0.125,0.141,0.21600000000000003,0.29600000000000004,0.392,0.47200000000000003,0.47600000000000003,0.527,0.622,0.565,0.35100000000000003,0.122,0.114,0.15,0.235,0.35200000000000004,0.32299999999999995,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.49200000000000005,0.354,0.32299999999999995,0.275,0.302,0.23399999999999999,0.213,0.245,0.267,0.326,0.235,0.16399999999999998,0.139,0.11800000000000001,0.099,0.09300000000000001,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.11599999999999999,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026000000000000002,0.011000000000000001,0.025,0.040999999999999995,0.11900000000000001,0.059000000000000004,0.053,0.059000000000000004,0.105,0.024,0.08900000000000001,0.39899999999999997,0.586,0.322,0.371,0.325,0.29600000000000004,0.349,0.282,0.106,0.039,0.015,0.009000000000000001,0.004,0.0,0.0,0.0,0.005,0.075,0.16699999999999998,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.10800000000000001,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.028999999999999998,0.019,0.03,0.040999999999999995,0.013000000000000001,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.19399999999999998,0.21600000000000003,0.034,0.057999999999999996,0.10099999999999999,0.154,0.20199999999999999,0.225,0.272,0.27899999999999997,0.168,0.271,0.484,0.484,0.6609999999999999,0.531,0.33899999999999997,0.433,0.616,0.675,0.573,0.413,0.40700000000000003,0.41100000000000003,0.42100000000000004,0.337,0.215,0.142,0.139,0.10099999999999999,0.055,0.047,0.037000000000000005,0.035,0.043,0.122,0.12300000000000001,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.09300000000000001,0.046,0.054000000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.055999999999999994,0.139,0.08900000000000001,0.083,0.14,0.07200000000000001,0.27699999999999997,0.612,0.503,0.465,0.37799999999999995,0.37200000000000005,0.953,0.802,0.8740000000000001,0.887,0.922,0.966,0.988,1.0,1.0,1.0,0.807,0.575,0.851,0.7909999999999999,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.29600000000000004,0.247,0.281,0.42100000000000004,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.20600000000000002,0.44799999999999995,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.26899999999999996,0.222,0.07400000000000001,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.008,0.0,0.0,0.019,0.044000000000000004,0.075,0.08900000000000001,0.155,0.163,0.19399999999999998,0.124,0.115,0.10300000000000001,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.5760000000000001,0.648,0.632,0.5660000000000001,0.42100000000000004,0.21100000000000002,0.172,0.233,0.091,0.099,0.11199999999999999,0.131,0.10300000000000001,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.055999999999999994,0.052000000000000005,0.027999999999999997,0.047,0.036000000000000004,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059000000000000004,0.003,0.0,0.063,0.10800000000000001,0.47600000000000003,0.292,0.263,0.251,0.08,0.044000000000000004,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.040999999999999995,0.033,0.043,0.069,0.036000000000000004,0.037000000000000005,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.027999999999999997,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044000000000000004,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018000000000000002,0.059000000000000004,0.026000000000000002,0.114,0.027999999999999997,0.12300000000000001,0.233,0.53,0.569,0.526,0.611,0.53,0.7070000000000001,0.654,0.787,0.9740000000000001,0.9590000000000001,0.5489999999999999,0.462,0.207,0.40700000000000003,0.42700000000000005,0.8859999999999999,1.0,1.0,1.0,0.98,0.978,1.0,0.945,0.968,0.542,0.54,0.326,0.5589999999999999,0.765,0.753,0.266,0.23600000000000002,0.47700000000000004,0.381,0.276,0.41700000000000004,0.27,0.147,0.14400000000000002,0.19,0.231,0.179,0.165,0.16,0.113,0.14800000000000002,0.151,0.18600000000000003,0.33799999999999997,0.311,0.423,0.4,0.47700000000000004,0.327,0.265,0.258,0.195,0.19399999999999998,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.013999999999999999,0.085,0.08800000000000001,0.084,0.085,0.105,0.096,0.12300000000000001,0.14300000000000002,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.11,0.48100000000000004,0.55,0.6940000000000001,0.514,0.4,0.579,0.43799999999999994,0.317,0.415,0.45,0.665,0.7809999999999999,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.9079999999999999,0.96,1.0,0.953,0.966,0.8420000000000001,0.634,0.705,0.5870000000000001,0.8079999999999999,0.9390000000000001,0.778,0.8320000000000001,0.963,1.0,0.711,0.40399999999999997,0.659,0.6459999999999999,0.405,0.653,0.956,1.0,0.748,0.8029999999999999,0.111,0.364,0.65,0.938,0.6459999999999999,0.336,0.18100000000000002,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.9420000000000001,0.884,0.978,0.774,0.442,0.369,0.6409999999999999,0.6629999999999999,0.325,0.38799999999999996,0.366,0.24600000000000002,0.135,0.271,0.204,0.10800000000000001,0.142,0.226,0.147,0.259,0.08,0.34,0.39899999999999997,0.386,0.292,0.281,0.25,0.353,0.18,0.29600000000000004,0.247,0.278,0.14800000000000002,0.195,0.145,0.124,0.10800000000000001,0.171,0.063,0.078,0.149,0.071,0.14,0.17300000000000001,0.18600000000000003,0.193,0.142,0.10400000000000001,0.076,0.059000000000000004,0.034,0.06,0.022000000000000002,0.037000000000000005,0.046,0.021,0.0,0.061,0.061,0.08199999999999999,0.057999999999999996,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.08800000000000001,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044000000000000004,0.027000000000000003,0.003,0.019,0.054000000000000006,0.2,0.32899999999999996,0.35200000000000004,0.311,0.33799999999999997,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.22699999999999998,0.225,0.57,0.312,0.28800000000000003,0.248,0.212,0.20600000000000002,0.316,0.28600000000000003,0.265,0.17,0.204,0.17300000000000001,0.115,0.149,0.14800000000000002,0.18899999999999997,0.113,0.16899999999999998,0.128,0.172,0.146,0.38299999999999995,0.596,0.59,0.634,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.28300000000000003,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.23800000000000002,0.43799999999999994,0.882,0.8440000000000001,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.9540000000000001,0.512,0.293,0.128,0.12300000000000001,0.10099999999999999,0.547,0.915,0.752,0.564,0.93,0.8909999999999999,0.937,0.792,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.09699999999999999,0.20199999999999999,0.33299999999999996,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.23800000000000002,0.24600000000000002,0.184,0.222,0.395,0.508,0.8220000000000001,0.8490000000000001,0.745,0.773,0.861,0.75,0.88,0.885,0.7879999999999999,0.7809999999999999,0.8220000000000001,0.752,0.242,0.262,0.377,0.413,0.419,0.39899999999999997,0.379,0.546,0.603,0.568,0.62,0.7909999999999999,0.754,0.6659999999999999,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.47200000000000003,0.21,0.21899999999999997,0.425,0.368,0.276,0.23399999999999999,0.24600000000000002,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.5589999999999999,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026000000000000002,0.042,0.051,0.111,0.085,0.11599999999999999,0.071,0.045,0.035,0.028999999999999998,0.018000000000000002,0.0,0.0,0.0,0.158,0.004,0.013000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036000000000000004,0.032,0.025,0.052000000000000005,0.196,0.239,0.519,0.253,0.40700000000000003,0.18600000000000003,0.239,0.222,0.27899999999999997,0.304,0.29100000000000004,0.524,0.465,0.435,0.6890000000000001,0.662,0.57,0.48700000000000004,0.526,0.574,0.591,0.632,0.72,0.619,0.402,0.276,0.429,0.46799999999999997,0.8390000000000001,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.47200000000000003,0.508,0.693,0.516,0.5429999999999999,0.579,0.573,0.868,0.611,0.45399999999999996,0.731,0.674,0.435,0.34700000000000003,0.385,0.524,0.5529999999999999,0.428,0.35100000000000003,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.055999999999999994,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.22399999999999998,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.10099999999999999,0.12,0.182,0.11800000000000001,0.122,0.142,0.225,0.073,0.047,0.006999999999999999,0.0,0.0,0.0,0.002,0.037000000000000005,0.016,0.022000000000000002,0.0,0.0,0.0,0.0,0.015,0.002,0.006999999999999999,0.013000000000000001,0.008,0.019,0.08199999999999999,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018000000000000002,0.013999999999999999,0.018000000000000002,0.06,0.055999999999999994,0.07400000000000001,0.013999999999999999,0.215,0.063,0.009000000000000001,0.051,0.037000000000000005,0.231,0.523,0.256,0.3,0.212,0.154,0.037000000000000005,0.0,0.0,0.019,0.018000000000000002,0.073,0.077,0.042,0.094,0.10099999999999999,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.11800000000000001,0.161,0.19399999999999998,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018000000000000002,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018000000000000002,0.02,0.0,0.5329999999999999,0.037000000000000005,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.039,0.071,0.053,0.034,0.08199999999999999,0.0,0.0,0.011000000000000001,0.021,0.032,0.028999999999999998,0.054000000000000006,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.08800000000000001,0.0,0.268,0.469,0.38,0.42700000000000005,0.35600000000000004,0.325,0.32899999999999996,0.34700000000000003,0.14300000000000002,0.10800000000000001,0.134,0.17300000000000001,0.16899999999999998,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.39899999999999997,0.441,0.441,0.447,0.38299999999999995,0.395,0.36700000000000005,0.18899999999999997,0.146,0.27699999999999997,0.33299999999999996,0.261,0.21899999999999997,0.43,0.8170000000000001,0.41600000000000004,0.151,0.02,0.013999999999999999,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.27899999999999997,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.40700000000000003,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.19899999999999998,0.361,0.17300000000000001,0.14,0.063,0.027000000000000003,0.19699999999999998,0.32,0.165,0.032,0.0,0.0,0.207,0.19899999999999998,0.287,0.36700000000000005,0.457,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.11699999999999999,0.221,0.10800000000000001,0.233,0.282,0.29600000000000004,0.862,0.213,0.175,0.257,0.086,0.609,0.036000000000000004,0.028999999999999998,0.035,0.14400000000000002,0.418,0.21,0.506,0.537,0.466,0.28800000000000003,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.18100000000000002,0.395,0.514,0.327,0.297,0.47700000000000004,0.441,0.461,0.1,0.298,0.066,0.09300000000000001,0.128,0.299,0.311,0.33299999999999996,0.353,0.233,0.275,0.256,0.37,0.341,0.036000000000000004,0.027000000000000003,0.005,0.019,0.054000000000000006,0.044000000000000004,0.027000000000000003,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.35100000000000003,0.263,0.111,0.038,0.001,0.034,0.052000000000000005,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036000000000000004,0.034,0.047,0.045,0.054000000000000006,0.08199999999999999,0.07,0.0,0.5429999999999999,0.364,0.406,0.397,0.317,0.32899999999999996,0.43700000000000006,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.12300000000000001,0.091,0.086,0.099,0.077,0.057999999999999996,0.057,0.053,0.044000000000000004,0.040999999999999995,0.028999999999999998,0.059000000000000004,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.17300000000000001,0.276,0.207,0.165,0.272,0.26,0.21899999999999997,0.11800000000000001,0.113,0.018000000000000002,0.0,0.02,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.5479999999999999,0.66,0.518,0.32799999999999996,0.24600000000000002,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.28300000000000003,0.17300000000000001,0.33799999999999997,0.215,0.153,0.071,0.018000000000000002,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.26899999999999996,0.305,0.408,0.37799999999999995,0.085,0.08800000000000001,0.049,0.027999999999999997,0.0,0.009000000000000001,0.0,0.009000000000000001,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.32799999999999996,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018000000000000002,0.046,0.036000000000000004,0.066,0.055999999999999994,0.248,0.259,0.18100000000000002,0.273,0.364,0.35100000000000003,0.345,0.34700000000000003,0.276,0.201,0.078,0.098,0.077,0.034,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.35700000000000004,0.41700000000000004,0.406,0.42200000000000004,0.23399999999999999,0.21100000000000002,0.079,0.08,0.048,0.040999999999999995,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.08900000000000001,0.11,0.163,0.272,0.5710000000000001,0.527,0.36200000000000004,0.395,0.39899999999999997,0.26,0.285,0.317,0.27,0.21600000000000003,0.22,0.349,0.213,0.133,0.266,0.22699999999999998,0.16,0.051,0.10099999999999999,0.057999999999999996,0.098,0.212,0.361,0.342,0.29,0.9540000000000001,0.768,0.436,0.39799999999999996,0.39,0.21899999999999997,0.42,0.16,0.07400000000000001,0.184,0.077,0.268,0.27699999999999997,0.24,0.401,0.126,0.18,0.13699999999999998,0.13699999999999998,0.163,0.19899999999999998,0.20800000000000002,0.647,0.499,0.8590000000000001,0.513,0.593,0.589,0.42700000000000005,0.649,0.562,0.539,0.655,0.635,0.5589999999999999,0.5329999999999999,0.72,0.583,0.46399999999999997,0.21,0.163,0.262,0.237,0.19699999999999998,0.161,0.162,0.153,0.07,0.034,0.044000000000000004,0.18100000000000002,0.16399999999999998,0.39399999999999996,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.35600000000000004,0.539,0.518,0.456,0.597,0.608,0.5760000000000001,0.446,0.48,0.42100000000000004,0.31,0.247,0.16699999999999998,0.026000000000000002,0.016,0.015,0.009000000000000001,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.16399999999999998,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026000000000000002,0.019,0.25,0.24100000000000002,0.405,0.5770000000000001,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.24100000000000002,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.17300000000000001,0.22399999999999998,0.184,0.38299999999999995,0.449,0.615,0.934,0.887,0.589,0.5820000000000001,0.528,0.695,0.402,0.747,0.62,0.19399999999999998,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.028999999999999998,0.031,0.061,0.27399999999999997,0.196,0.271,0.29100000000000004,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052000000000000005,0.026000000000000002,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.42100000000000004,0.578,0.48200000000000004,0.547,0.5529999999999999,0.5529999999999999,0.521,0.539,0.498,0.523,0.591,0.40399999999999997,0.146,0.192,0.235,0.183,0.13699999999999998,0.092,0.065,0.076,0.152,0.129,0.07400000000000001,0.046,0.0,0.0,0.0,0.022000000000000002,0.226,0.617,0.701,0.619,0.536,0.604,0.5379999999999999,0.327,0.094,0.172,0.4,0.617,0.498,0.442,0.42200000000000004,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.9640000000000001,0.22899999999999998,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.10400000000000001,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.14300000000000002,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.006999999999999999,0.20199999999999999,0.174,0.184,0.19699999999999998,0.23600000000000002,0.193,0.147,0.166,0.11900000000000001,0.151,0.142,0.182,0.11900000000000001,0.031,0.031,0.063,0.276,0.188,0.15,0.08800000000000001,0.263,0.182,0.21100000000000002,0.05,0.059000000000000004,0.0,0.01,0.091,0.09300000000000001,0.21100000000000002,0.33299999999999996,0.22699999999999998,0.184,0.10099999999999999,0.087,0.036000000000000004,0.08199999999999999,0.154,0.01,0.046,0.047,0.045,0.059000000000000004,0.09699999999999999,0.18,0.138,0.078,0.02,0.057999999999999996,0.044000000000000004,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.027999999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037000000000000005,0.187,0.204,0.16399999999999998,0.233,0.147,0.159,0.17600000000000002,0.12300000000000001,0.132,0.081,0.057999999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.013999999999999999,0.019,0.125,0.025,0.0,0.09300000000000001,0.0,0.156,0.36700000000000005,0.025,0.051,0.077,0.115,0.096,0.018000000000000002,0.095,0.21600000000000003,0.222,0.154,0.542,0.613,0.648,0.6659999999999999,0.772,0.953,0.9690000000000001,0.985,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.624,0.5770000000000001,0.665,0.7190000000000001,0.852,0.899,0.7120000000000001,0.955,0.7509999999999999,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.35700000000000004,0.379,0.364,0.168,0.026000000000000002,0.059000000000000004,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.7609999999999999,0.7340000000000001,0.765,0.589,0.7959999999999999,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.08900000000000001,0.086,0.126,0.28,0.429,0.573,0.7759999999999999,0.7929999999999999,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.9009999999999999,0.7929999999999999,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.24600000000000002,0.308,0.514,0.617,0.585,0.7440000000000001,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.42200000000000004,0.5489999999999999,0.475,0.37,0.45799999999999996,0.228,0.066,0.037000000000000005,0.0,0.054000000000000006,0.027999999999999997,0.021,0.043,0.07,0.14,0.18600000000000003,0.22,0.23600000000000002,0.18,0.244,0.294,0.28300000000000003,0.327,0.254,0.18,0.12300000000000001,0.052000000000000005,0.027999999999999997,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036000000000000004,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044000000000000004,0.142,0.047,0.061,0.013000000000000001,0.048,0.15,0.158,0.026000000000000002,0.035,0.031,0.022000000000000002,0.008,0.0,0.004,0.018000000000000002,0.026000000000000002,0.018000000000000002,0.015,0.048,0.053,0.027999999999999997,0.0,0.28800000000000003,0.503,0.221,0.146,0.214,0.21,0.221,0.18899999999999997,0.07,0.031,0.005,0.024,0.012,0.013999999999999999,0.023,0.042,0.07400000000000001,0.075,0.122,0.068,0.028999999999999998,0.153,0.33399999999999996,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.055999999999999994,0.10300000000000001,0.16,0.10400000000000001,0.08,0.10300000000000001,0.063,0.071,0.018000000000000002,0.0,0.077,0.061,0.129,0.45799999999999996,0.619,0.517,0.419,0.381,0.266,0.33299999999999996,0.28300000000000003,0.28300000000000003,0.282,0.218,0.10300000000000001,0.136,0.077,0.106,0.14800000000000002,0.15,0.15,0.161,0.11800000000000001,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.41100000000000003,0.389,0.161,0.026000000000000002,0.1,0.084,0.047,0.10800000000000001,0.12300000000000001,0.168,0.19899999999999998,0.145,0.11900000000000001,0.055999999999999994,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.23399999999999999,0.23199999999999998,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.13699999999999998,0.19699999999999998,0.248,0.332,0.391,0.336,0.396,0.205,0.057999999999999996,0.027000000000000003,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011000000000000001,0.055999999999999994,0.07200000000000001,0.06,0.0,0.0,0.01,0.036000000000000004,0.11900000000000001,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.12300000000000001,0.145,0.17,0.13699999999999998,0.142,0.018000000000000002,0.11,0.068,0.055,0.0,0.115,0.126,0.10400000000000001,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011000000000000001,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.21100000000000002,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059000000000000004,0.442,0.633,0.846,0.38,0.1,0.018000000000000002,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.46799999999999997,0.242,0.08900000000000001,0.124,0.129,0.11699999999999999,0.08900000000000001,0.046,0.032,0.026000000000000002,0.032,0.038,0.036000000000000004,0.064,0.062,0.083,0.036000000000000004,0.013000000000000001,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.028999999999999998,0.033,0.02,0.011000000000000001,0.044000000000000004,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.44299999999999995,0.431,0.479,0.602,0.569,0.28600000000000003,0.28,0.41100000000000003,0.405,0.28600000000000003,0.24100000000000002,0.16699999999999998,0.21899999999999997,0.163,0.15,0.084,0.09300000000000001,0.055999999999999994,0.09,0.408,0.467,0.322,0.42700000000000005,0.261,0.28,0.309,0.39799999999999996,0.244,0.27399999999999997,0.48700000000000004,0.11699999999999999,0.12,0.27,0.21100000000000002,0.462,0.43799999999999994,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.21600000000000003,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.09300000000000001,0.17,0.165,0.13699999999999998,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.027999999999999997,0.042,0.032,0.135,0.23399999999999999,0.282,0.33799999999999997,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.32799999999999996,0.263,0.161,0.11599999999999999,0.076,0.055,0.013999999999999999,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.11900000000000001,0.217,0.077,0.057,0.042,0.10400000000000001,0.235,0.302,0.268,0.193,0.068,0.025,0.018000000000000002,0.001,0.011000000000000001,0.018000000000000002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054000000000000006,0.196,0.146,0.134,0.03,0.036000000000000004,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.49700000000000005,0.39799999999999996,0.368,0.27699999999999997,0.182,0.222,0.226,0.23399999999999999,0.244,0.12300000000000001,0.21899999999999997,0.226,0.207,0.239,0.223,0.177,0.24100000000000002,0.177,0.18100000000000002,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.10800000000000001,0.22399999999999998,0.12300000000000001,0.013000000000000001,0.037000000000000005,0.159,0.17800000000000002,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.14300000000000002,0.08199999999999999,0.011000000000000001,0.037000000000000005,0.036000000000000004,0.009000000000000001,0.024,0.016,0.021,0.022000000000000002,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018000000000000002,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.43700000000000006,0.105,0.092,0.087,0.138,0.059000000000000004,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018000000000000002,0.095,0.371,0.122,0.057,0.155,0.09300000000000001,0.0,0.043,0.042,0.013000000000000001,0.038,0.11900000000000001,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.9620000000000001,0.18100000000000002,0.147,0.218,0.18899999999999997,0.165,0.193,0.282,0.10300000000000001,0.29100000000000004,0.21600000000000003,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.299,0.578,0.45399999999999996,0.299,0.057,0.017,0.02,0.071,0.085,0.044000000000000004,0.012,0.009000000000000001,0.01,0.011000000000000001,0.023,0.044000000000000004,0.081,0.071,0.063,0.08199999999999999,0.054000000000000006,0.043,0.12300000000000001,0.07,0.16699999999999998,0.43700000000000006,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.028999999999999998,0.043,0.14300000000000002,0.128,0.023,0.012,0.139,0.08800000000000001,0.08,0.039,0.008,0.0,0.044000000000000004,0.276,0.213,0.28300000000000003,0.2,0.109,0.08900000000000001,0.121,0.153,0.209,0.297,0.43700000000000006,0.46,0.441,0.7,0.585,0.642,0.36,0.23600000000000002,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.39799999999999996,0.33899999999999997,0.308,0.34600000000000003,0.162,0.299,0.29,0.191,0.38799999999999996,0.107,0.039,0.41200000000000003,0.012,0.14800000000000002,0.002,0.0,0.07,0.040999999999999995,0.10099999999999999,0.23399999999999999,0.23800000000000002,0.135,0.156,0.141,0.156,0.377,0.22399999999999998,0.39299999999999996,0.142,0.066,0.126,0.149,0.172,0.40299999999999997,0.387,0.5870000000000001,0.397,0.563,0.225,0.039,0.42200000000000004,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.23600000000000002,0.14,0.078,0.0,0.03,0.027000000000000003,0.033,0.043,0.077,0.067,0.05,0.021,0.8690000000000001,0.332,0.049,0.174,0.261,0.0,0.017,0.009000000000000001,0.001,0.033,0.161,0.221,0.28300000000000003,0.251,0.09300000000000001,0.039,0.013000000000000001,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.028999999999999998,0.084,0.156,0.113,0.19899999999999998,0.268,0.34600000000000003,0.413,0.172,0.207,0.237,0.33799999999999997,0.22,0.389,0.386,0.136,0.131,0.16399999999999998,0.14800000000000002,0.136,0.292,0.376,0.0,0.7020000000000001,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052000000000000005,0.33799999999999997,0.258,0.21,0.07400000000000001,0.145,0.11599999999999999,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.09699999999999999,0.102,0.188,0.083,0.095,0.044000000000000004,0.09,0.051,0.024,0.013999999999999999,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037000000000000005,0.032,0.036000000000000004,0.15,0.541,0.501,0.466,0.35700000000000004,0.49700000000000005,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.27699999999999997,0.599,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.38799999999999996,0.37200000000000005,0.508,0.601,0.7879999999999999,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026000000000000002,0.032,0.035,0.078,0.145,0.042,0.24600000000000002,0.545,0.47700000000000004,0.51,0.431,0.306,0.004,0.065,0.0,0.08900000000000001,0.094,0.109,0.10099999999999999,0.136,0.078,0.042,0.063,0.083,0.12300000000000001,0.198,0.155,0.14300000000000002,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.11599999999999999,0.275,0.19,0.19,0.287,0.16899999999999998,0.08800000000000001,0.10400000000000001,0.10099999999999999,0.040999999999999995,0.008,0.0,0.0,0.12300000000000001,0.222,0.214,0.11800000000000001,0.0,0.018000000000000002,0.032,0.128,0.17800000000000002,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044000000000000004,0.035,0.24600000000000002,0.264,0.276,0.332,0.295,0.311,0.32799999999999996,0.308,0.127,0.012,0.027000000000000003,0.012,0.023,0.033,0.11900000000000001,0.172,0.184,0.08,0.05,0.10400000000000001,0.096,0.19899999999999998,0.555,0.382,0.11199999999999999,0.0,0.6579999999999999,0.483,0.387,0.28,0.47,0.539,0.44299999999999995,0.285,0.37799999999999995,0.29100000000000004,0.27899999999999997,0.294,0.185,0.226,0.23800000000000002,0.21899999999999997,0.34600000000000003,0.151,0.122,0.158,0.24100000000000002,0.386,0.273,0.213,0.38299999999999995,0.16399999999999998,0.18600000000000003,0.08199999999999999,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.27899999999999997,0.265,0.20800000000000002,0.332,0.228,0.047,0.003,0.01,0.018000000000000002,0.013999999999999999,0.040999999999999995,0.027000000000000003,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.013999999999999999,0.10099999999999999,0.012,0.035,0.0,0.054000000000000006,0.006999999999999999,0.0,0.0,0.0,0.008,0.022000000000000002,0.017,0.03,0.0,0.27399999999999997,0.054000000000000006,0.054000000000000006,0.9129999999999999,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.11199999999999999,0.111,0.242,0.196,0.28600000000000003,0.303,0.298,0.233,0.294,0.366,0.45299999999999996,0.188,0.271,0.179,0.35700000000000004,0.8109999999999999,0.7070000000000001,0.254,0.544,0.436,0.42700000000000005,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.6940000000000001,0.5429999999999999,0.40399999999999997,0.363,0.45,0.322,0.32299999999999995,0.27699999999999997,0.22399999999999998,0.054000000000000006,0.061,0.094,0.091,0.095,0.09699999999999999,0.11199999999999999,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.45299999999999996,0.439,0.37200000000000005,0.34600000000000003,0.41200000000000003,0.37200000000000005,0.114,0.053,0.034,0.037000000000000005,0.027000000000000003,0.024,0.039,0.037000000000000005,0.054000000000000006,0.067,0.052000000000000005,0.033,0.037000000000000005,0.057999999999999996,0.037000000000000005,0.209,0.853,0.804,0.509,0.48200000000000004,0.426,0.33899999999999997,0.327,0.26,0.04,0.042,0.032,0.027000000000000003,0.046,0.087,0.085,0.047,0.069,0.444,0.14800000000000002,0.40700000000000003,0.222,0.121,0.5429999999999999,0.386,0.40399999999999997,0.37,0.379,0.302,0.28300000000000003,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.39299999999999996,0.96,0.46299999999999997,0.655,0.41200000000000003,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.18600000000000003,0.252,0.433,0.276,0.335,0.345,0.17600000000000002,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.013999999999999999,0.0,0.052000000000000005,0.632,0.128,0.0,0.0,0.26899999999999996,0.344,0.193,0.139,0.08199999999999999,0.152,0.053,0.034,0.068,0.045,0.11599999999999999,0.08,0.10400000000000001,0.069,0.046,0.059000000000000004,0.11199999999999999,0.142,0.11800000000000001,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.24600000000000002,0.32,0.261,0.322,0.405,0.42100000000000004,0.515,0.544,0.77,0.8909999999999999,0.9690000000000001,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.9309999999999999,1.0,1.0,0.44,1.0,0.802,0.951,0.966,1.0,0.752,0.5770000000000001,1.0,1.0,1.0,0.986,0.705,0.823,0.617,0.32799999999999996,0.701,1.0,0.978,0.48200000000000004,0.879,0.85,0.9590000000000001,0.659,0.95,0.9840000000000001,0.6609999999999999,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.48700000000000004,0.621,0.67,0.47,0.39,0.5660000000000001,0.521,0.431,0.435,0.508,0.489,0.28800000000000003,0.293,0.298,0.302,0.26899999999999996,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.07400000000000001,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10400000000000001,0.21100000000000002,0.159,0.14400000000000002,0.34,0.47700000000000004,0.445,0.586,0.444,0.46399999999999997,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.08900000000000001,0.057999999999999996,0.069,0.16699999999999998,0.32299999999999995,0.27899999999999997,0.36200000000000004,0.242,0.255,0.299,0.27699999999999997,0.27899999999999997,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.055999999999999994,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.17300000000000001,0.266,0.37200000000000005,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.16899999999999998,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026000000000000002,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.013999999999999999,0.002,0.0,0.0,0.0,0.07,0.11900000000000001,0.177,0.087,0.131,0.11199999999999999,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009000000000000001,0.026000000000000002,0.0,0.0,0.075,0.233,0.406,0.47700000000000004,0.006,0.127,0.044000000000000004,0.022000000000000002,0.152,0.245,0.048,0.0,0.087,0.17,0.08800000000000001,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026000000000000002,0.17600000000000002,0.133,0.077,0.052000000000000005,0.016,0.059000000000000004,0.04,0.053,0.054000000000000006,0.055,0.11900000000000001,0.005,0.013000000000000001,0.028999999999999998,0.034,0.05,0.016,0.006,0.35600000000000004,0.871,0.358,0.006999999999999999,0.0,0.0,0.079,0.013000000000000001,0.035,0.196,0.091,0.07,0.0,0.036000000000000004,0.115,0.106,0.11800000000000001,0.0,0.009000000000000001,0.067,0.10099999999999999,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.22699999999999998,0.335,0.223,0.23600000000000002,0.18100000000000002,0.111,0.036000000000000004,0.022000000000000002,0.018000000000000002,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.21100000000000002,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.11199999999999999,0.11599999999999999,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.20800000000000002,0.29,0.187,0.174,0.19899999999999998,0.253,0.20800000000000002,0.21100000000000002,0.242,0.14,0.17800000000000002,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.37200000000000005,0.209,0.223,0.321,0.28,0.21899999999999997,0.32899999999999996,0.23399999999999999,0.218,0.122,0.033,0.019,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.11199999999999999,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.19699999999999998,0.152,0.083,0.08800000000000001,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013000000000000001,0.02,0.025,0.0,0.013999999999999999,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.028999999999999998,0.004,0.02,0.08,0.027999999999999997,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.07200000000000001,0.036000000000000004,0.055999999999999994,0.114,0.163,0.13,0.062,0.16399999999999998,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.35700000000000004,0.258,0.264,0.248,0.242,0.24600000000000002,0.23199999999999998,0.252,0.20199999999999999,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009000000000000001,0.095,0.08,0.091,0.166,0.087,0.11699999999999999,0.22699999999999998,0.27699999999999997,0.09699999999999999,0.057,0.062,0.057999999999999996,0.027999999999999997,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018000000000000002,0.009000000000000001,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.08199999999999999,0.154,0.068,0.012,0.0,0.011000000000000001,0.008,0.043,0.0,0.0,0.023,0.011000000000000001,0.037000000000000005,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027000000000000003,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022000000000000002,0.14800000000000002,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.18100000000000002,0.142,0.13,0.076,0.129,0.059000000000000004,0.022000000000000002,0.066,0.076,0.035,0.008,0.013000000000000001,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037000000000000005,0.067,0.075,0.023,0.016,0.054000000000000006,0.22399999999999998,0.198,0.355,0.156,0.21,0.16399999999999998,0.18899999999999997,0.146,0.10400000000000001,0.11900000000000001,0.125,0.233,0.212,0.39299999999999996,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.10300000000000001,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037000000000000005,0.09699999999999999,0.10400000000000001,0.156,0.16899999999999998,0.23,0.22399999999999998,0.23199999999999998,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018000000000000002,0.0,0.018000000000000002,0.032,0.069,0.217,0.193,0.188,0.23600000000000002,0.252,0.27399999999999997,0.259,0.21600000000000003,0.08800000000000001,0.096,0.091,0.09699999999999999,0.052000000000000005,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011000000000000001,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20600000000000002,0.19399999999999998,0.27,0.28300000000000003,0.193,0.18899999999999997,0.14300000000000002,0.157,0.07400000000000001,0.084,0.10400000000000001,0.161,0.149,0.146,0.095,0.096,0.027999999999999997,0.0,0.013000000000000001,0.009000000000000001,0.027999999999999997,0.013999999999999999,0.0,0.364,0.147,0.9129999999999999,0.605,0.036000000000000004,0.11699999999999999,0.125,0.11900000000000001,0.081,0.064,0.07200000000000001,0.055,0.106,0.08800000000000001,0.11199999999999999,0.055999999999999994,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044000000000000004,0.025,0.071,0.053,0.033,0.027999999999999997,0.006,0.244,0.174,0.209,0.08800000000000001,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.14300000000000002,0.087,0.015,0.019,0.028999999999999998,0.037000000000000005,0.011000000000000001,0.27699999999999997,0.23199999999999998,0.335,0.302,0.29600000000000004,0.314,0.218,0.145,0.207,0.18600000000000003,0.165,0.179,0.192,0.08900000000000001,0.044000000000000004,0.0,0.013999999999999999,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.013999999999999999,0.067,0.231,0.213,0.163,0.19,0.057,0.028999999999999998,0.025,0.031,0.047,0.05,0.08,1.0,0.9840000000000001,0.44299999999999995,0.179,0.17300000000000001,0.127,0.196,0.24100000000000002,0.188,0.10099999999999999,0.09,0.135,0.14,0.20199999999999999,0.273,0.23600000000000002,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026000000000000002,0.33399999999999996,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.10099999999999999,0.069,0.0,0.095,0.026000000000000002,0.11800000000000001,0.016,0.025,0.134,0.07400000000000001,0.027000000000000003,0.165,0.077,0.016,0.025,0.033,0.025,0.42100000000000004,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022000000000000002,0.14300000000000002,0.057,0.027999999999999997,0.018000000000000002,0.016,0.012,0.0,0.0,0.0,0.012,0.009000000000000001,0.034,0.076,0.12300000000000001,0.27699999999999997,0.29600000000000004,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.20199999999999999,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.027999999999999997,0.031,0.0,0.034,0.015,0.045,0.07,0.08800000000000001,0.064,0.013999999999999999,0.0,0.0,0.0,0.0,0.006,0.027000000000000003,0.258,0.085,0.026000000000000002,0.0,0.0,0.079,0.023,0.11,0.027999999999999997,0.027999999999999997,0.128,0.129,0.134,0.11900000000000001,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013000000000000001,0.032,0.0,0.083,0.032,0.128,0.15,0.10400000000000001,0.10400000000000001,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.036000000000000004,0.113,0.078,0.086,0.14,0.10800000000000001,0.07400000000000001,0.092,0.037000000000000005,0.0,0.0,0.008,0.07400000000000001,0.146,0.192,0.19399999999999998,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.11800000000000001,0.18899999999999997,0.0,0.013000000000000001,0.026000000000000002,0.037000000000000005,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.10099999999999999,0.023,0.136,0.149,0.21600000000000003,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.027999999999999997,0.02,0.033,0.006999999999999999,0.0,0.001,0.0,0.021,0.048,0.051,0.24100000000000002,0.042,0.0,0.19699999999999998,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.6759999999999999,0.5479999999999999,0.021,0.016,0.075,0.134,0.9129999999999999,0.165,0.276,1.0,0.159,0.162,0.27899999999999997,0.149,0.126,0.10400000000000001,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.9790000000000001,0.415,0.33399999999999996,0.337,0.45799999999999996,0.298,0.511,0.33299999999999996,0.297,0.307,0.002,0.081,0.361,0.26899999999999996,0.11199999999999999,0.315,0.048,0.09,0.22399999999999998,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.10800000000000001,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.055999999999999994,0.036000000000000004,0.0,0.0,0.026000000000000002,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.07200000000000001,0.057999999999999996,0.0,0.013999999999999999,0.0,0.0,0.018000000000000002,0.012,0.031,0.06,0.44799999999999995,0.055,0.033,0.153,0.28300000000000003,0.217,0.192,0.163,0.042,0.027999999999999997,0.026000000000000002,0.044000000000000004,0.042,0.203,0.131,0.156,0.312,0.33899999999999997,0.225,0.028999999999999998,0.079,0.066,0.091,0.08900000000000001,0.054000000000000006,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.11900000000000001,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.08199999999999999,0.028999999999999998,0.005,0.016,0.025,0.027000000000000003,0.022000000000000002,0.7759999999999999,0.45,0.8690000000000001,0.452,0.9520000000000001,0.021,0.004,0.0,0.0,0.028999999999999998,0.0,0.033,0.043,0.023,0.036000000000000004,0.002,0.039,0.016,0.026000000000000002,0.0,0.006999999999999999,0.0,0.0,0.011000000000000001,0.07200000000000001,0.9259999999999999,0.9590000000000001,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.48700000000000004,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011000000000000001,0.049,0.004,0.026000000000000002,0.209,0.20199999999999999,0.203,0.414,0.371,0.9790000000000001,0.151,0.618,0.225,0.266,0.174,0.18100000000000002,0.39299999999999996,0.258,0.368,0.371,0.24,0.38799999999999996,0.302,0.155,0.11699999999999999,0.059000000000000004,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.11599999999999999,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011000000000000001,0.039,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.12300000000000001,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054000000000000006,0.036000000000000004,0.11,0.0,0.0,0.0,0.009000000000000001,0.0,0.0,0.317,0.09,0.11,0.009000000000000001,0.034,0.05,0.114,0.011000000000000001,0.078,0.011000000000000001,0.018000000000000002,0.013000000000000001,0.0,0.001,0.071,0.067,0.009000000000000001,0.003,0.026000000000000002,0.0,0.0,0.0,0.0,0.044000000000000004,0.561,0.55,0.221,1.0,0.10099999999999999,0.037000000000000005,0.0,0.0,0.008,0.0,0.0,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.040999999999999995,0.064,0.055999999999999994,0.062,0.05,0.039,0.026000000000000002,0.052000000000000005,0.11,0.075,0.040999999999999995,0.069,0.036000000000000004,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.21100000000000002,0.129,0.17800000000000002,0.132,0.124,0.127,0.151,0.18899999999999997,0.253,0.319,0.297,0.37200000000000005,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.38299999999999995,0.3,0.166,0.16,0.235,0.41,0.45,0.5920000000000001,0.626,0.637,0.695,0.6709999999999999,0.518,0.43200000000000005,0.579,0.6609999999999999,0.488,0.522,0.467,0.53,0.7140000000000001,0.606,0.708,0.636,0.8059999999999999,0.963,0.973,0.951,0.9640000000000001,1.0,0.997,0.981,1.0,1.0,1.0,0.9570000000000001,0.078,0.963,0.948,0.598,0.9640000000000001,0.85,0.948,0.841,0.701,0.769,0.727,0.8690000000000001,0.66,0.419,0.266,0.541,0.7070000000000001,1.0,0.9590000000000001,0.966,0.983,0.986,0.971,0.767,0.706,0.48100000000000004,0.462,0.42100000000000004,0.455,0.485,0.555,0.452,0.5489999999999999,0.483,0.483,0.326,0.344,0.326,0.146,0.9690000000000001,0.986,0.9740000000000001,0.983,0.991,0.9990000000000001,0.948,0.649,0.5660000000000001,0.39399999999999996,0.217,0.17800000000000002,0.209,0.163,0.32299999999999995,0.311,0.32899999999999996,0.331,0.32,0.41100000000000003,0.304,0.345,0.39399999999999996,0.14400000000000002,0.265,0.39799999999999996,0.264,0.317,0.264,0.191,0.20199999999999999,0.18600000000000003,0.14800000000000002,0.10400000000000001,0.064,0.07200000000000001,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.09699999999999999,0.09,0.028999999999999998,0.040999999999999995,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013000000000000001,0.034,0.037000000000000005,0.113,0.139,0.079,0.083,0.052000000000000005,0.031,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.134,0.026000000000000002,0.059000000000000004,0.0,0.0,0.011000000000000001,0.037000000000000005,0.005,0.0,0.0,0.009000000000000001,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19699999999999998,0.374,0.233,0.03,0.039,0.831,0.33299999999999996,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.013999999999999999,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.23199999999999998,0.287,0.314,0.10099999999999999,0.048,0.05,0.114,0.026000000000000002,0.064,0.214,0.271,0.377,0.27699999999999997,0.377,0.44299999999999995,0.34299999999999997,0.147,0.175,0.132,0.247,0.18600000000000003,0.32299999999999995,0.111,0.067,0.11,0.9470000000000001,0.231,0.10800000000000001,0.0,0.0,0.009000000000000001,0.006999999999999999,0.022000000000000002,0.0,0.0,0.011000000000000001,0.057,0.018000000000000002,0.035,0.0,0.02,0.0,0.036000000000000004,0.193,0.555,0.41100000000000003,0.54,0.48,0.33799999999999997,0.604,0.344,0.377,0.168,0.136,0.09,0.16699999999999998,0.198,0.18100000000000002,0.156,0.175,0.16,0.16,0.14300000000000002,0.11900000000000001,0.043,0.0,0.122,0.193,0.18100000000000002,0.183,0.22399999999999998,0.161,0.221,0.312,0.237,0.24600000000000002,0.138,0.16899999999999998,0.08,0.12,0.105,0.08199999999999999,0.059000000000000004,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.09300000000000001,0.12,0.18600000000000003,0.111,0.11699999999999999,0.14400000000000002,0.14300000000000002,0.079,0.196,0.044000000000000004,0.107,0.079,0.159,0.266,0.644,0.91,0.17800000000000002,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.08900000000000001,0.17600000000000002,0.126,0.107,0.040999999999999995,0.026000000000000002,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.34700000000000003,0.292,0.498,0.489,0.451,0.41100000000000003,0.27699999999999997,0.12,0.131,0.141,0.15,0.19,0.209,0.037000000000000005,0.053,0.068,0.075,0.053,0.035,0.027999999999999997,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.44799999999999995,0.537,0.522,0.473,0.18899999999999997,0.138,0.196,0.23800000000000002,0.222,0.18899999999999997,0.14,0.11699999999999999,0.129,0.214,0.073,0.2,0.366,0.47200000000000003,0.589,0.45399999999999996,0.42100000000000004,0.381,0.42200000000000004,0.483,0.397,0.442,0.44,0.409,0.273,0.20800000000000002,0.295,0.39299999999999996,0.426,0.496,0.47600000000000003,0.593,0.7240000000000001,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.41200000000000003,0.349,0.40299999999999997,0.34700000000000003,0.22399999999999998,0.205,0.154,0.165,0.149,0.191,0.35600000000000004,0.39399999999999996,0.27399999999999997,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.21100000000000002,0.17600000000000002,0.264,0.217,0.268,0.193,0.158,0.19399999999999998,0.261,0.24100000000000002,0.2,0.22699999999999998,0.22,0.085,0.17800000000000002,0.247,0.153,0.064,0.237,0.27699999999999997,0.24100000000000002,0.25,0.20600000000000002,0.21100000000000002,0.215,0.16,0.21899999999999997,0.205,0.18100000000000002,0.159,0.068,0.12,0.14,0.109,0.11199999999999999,0.09300000000000001,0.069,0.036000000000000004,0.024,0.005,0.086,0.23199999999999998,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.17600000000000002,0.139,0.10800000000000001,0.179,0.04,0.028999999999999998,0.034,0.0,0.0,0.047,0.011000000000000001,0.122,0.084,0.055999999999999994,0.081,0.013000000000000001,0.045,0.113,0.08199999999999999,0.11900000000000001,0.061,0.064,0.07200000000000001,0.111,0.127,0.10800000000000001,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.18899999999999997,0.359,0.377,0.374,0.268,0.623,0.631,0.8690000000000001,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.41600000000000004,0.821,0.271,0.11699999999999999,0.27699999999999997,0.42200000000000004,0.222,0.10300000000000001,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.20600000000000002,0.15,0.065,0.032,0.022000000000000002,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.21600000000000003,0.18600000000000003,0.19699999999999998,0.23600000000000002,0.024,0.011000000000000001,0.01,0.006999999999999999,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009000000000000001,0.06,0.109,0.10300000000000001,0.109,0.149,0.198,0.19699999999999998,0.17300000000000001,0.196,0.11800000000000001,0.061,0.022000000000000002,0.0,0.0,0.012,0.057,0.022000000000000002,0.028999999999999998,0.013000000000000001,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.057999999999999996,0.042,0.0,0.013999999999999999,0.033,0.0,0.0,0.0,0.013999999999999999,0.003,0.011000000000000001,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.17800000000000002,0.215,0.47600000000000003,0.193,0.114,0.107,0.11800000000000001,0.218,0.217,0.233,0.171,0.187,0.134,0.11699999999999999,0.252,0.095,0.13,0.096,0.075,0.031,0.027999999999999997,0.021,0.08,0.09,0.201,0.34,0.47600000000000003,0.09699999999999999,0.054000000000000006,0.04,0.023,0.033,0.038,0.028999999999999998,0.034,0.033,0.049,0.06,0.15,0.158,0.18899999999999997,0.271,0.24100000000000002,0.33799999999999997,0.375,0.204,0.107,0.23600000000000002,0.3,0.317,0.38,0.11800000000000001,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.35700000000000004,0.523,0.41600000000000004,0.418,0.354,0.382,0.397,0.39899999999999997,0.251,0.11800000000000001,0.209,0.188,0.052000000000000005,0.078,0.08199999999999999,0.046,0.045,0.057999999999999996,0.07,0.057,0.026000000000000002,0.025,0.022000000000000002,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.22399999999999998,0.18600000000000003,0.161,0.239,0.16,0.16399999999999998,0.013000000000000001,0.016,0.027999999999999997,0.026000000000000002,0.01,0.011000000000000001,0.019,0.031,0.192,0.027999999999999997,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.18600000000000003,0.151,0.129,0.13699999999999998,0.021,0.019,0.02,0.008,0.015,0.011000000000000001,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.09300000000000001,0.054000000000000006,0.023,0.08,0.065,0.006,0.0,0.025,0.006999999999999999,0.036000000000000004,0.057999999999999996,0.0,0.0,0.002,0.0,0.017,0.12300000000000001,0.172,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.11199999999999999,0.040999999999999995,0.03,0.011000000000000001,0.012,0.011000000000000001,0.0,0.006999999999999999,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.43799999999999994,0.366,0.11,0.134,0.175,0.147,0.16399999999999998,0.19699999999999998,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.44799999999999995,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013000000000000001,0.009000000000000001,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018000000000000002,0.013000000000000001,0.016,0.14800000000000002,0.10300000000000001,0.067,0.04,0.075,0.079,0.11199999999999999,0.252,0.17600000000000002,0.087,0.06,0.13,0.11900000000000001,0.024,0.02,0.12300000000000001,0.08800000000000001,0.004,0.08199999999999999,0.0,0.009000000000000001,0.0,0.0,0.013999999999999999,0.004,0.0,0.0,0.0,0.0,0.008,0.07400000000000001,0.077,0.027999999999999997,0.045,0.062,0.10099999999999999,0.062,0.09699999999999999,0.09,0.132,0.11900000000000001,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018000000000000002,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026000000000000002,0.0,0.0,0.0,0.02,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.08800000000000001,0.049,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027000000000000003,0.039,0.066,0.133,0.18100000000000002,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.08199999999999999,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.14400000000000002,0.151,0.134,0.13699999999999998,0.083,0.043,0.044000000000000004,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022000000000000002,0.038,0.059000000000000004,0.040999999999999995,0.046,0.006999999999999999,0.003,0.001,0.003,0.0,0.015,0.009000000000000001,0.0,0.009000000000000001,0.02,0.021,0.049,0.052000000000000005,0.055999999999999994,0.063,0.071,0.145,0.191,0.14400000000000002,0.142,0.188,0.18600000000000003,0.187,0.12300000000000001,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059000000000000004,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.10300000000000001,0.15,0.201,0.20800000000000002,0.25,0.187,0.27899999999999997,0.203,0.18100000000000002,0.25,0.205,0.11900000000000001,0.063,0.031,0.027000000000000003,0.0,0.0,0.016,0.034,0.040999999999999995,0.057999999999999996,0.062,0.04,0.025,0.035,0.012,0.11699999999999999,0.111,0.14,0.14300000000000002,0.198,0.145,0.22,0.35100000000000003,0.478,0.24100000000000002,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.18899999999999997,0.19699999999999998,0.23800000000000002,0.24,0.249,0.45299999999999996,0.9620000000000001,0.537,0.506,0.42700000000000005,0.384,0.447,0.409,0.389,0.354,0.275,0.26899999999999996,0.265,0.11800000000000001,0.027000000000000003,0.031,0.05,0.028999999999999998,0.028999999999999998,0.006999999999999999,0.001,0.0,0.0,0.034,0.018000000000000002,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.08800000000000001,0.07400000000000001,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.46299999999999997,0.483,0.499,0.614,0.55,0.314,0.11599999999999999,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.14800000000000002,0.151,0.139,0.226,0.27,0.207,0.198,0.21600000000000003,0.155,0.212,0.22,0.157,0.061,0.037000000000000005,0.006999999999999999,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009000000000000001,0.102,0.18100000000000002,0.16399999999999998,0.171,0.201,0.175,0.21600000000000003,0.17600000000000002,0.0,0.0,0.009000000000000001,0.027000000000000003,0.033,0.027000000000000003,0.099,0.067,0.171,0.261,0.247,0.11900000000000001,0.064,0.054000000000000006,0.051,0.063,0.077,0.028999999999999998,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.21100000000000002,0.198,0.192,0.059000000000000004,0.161,0.14400000000000002,0.11199999999999999,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.10300000000000001,0.107,0.057999999999999996,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036000000000000004,0.071,0.14,0.27399999999999997,0.149,0.004,0.065,0.055,0.134,0.149,0.131,0.16399999999999998,0.161,0.149,0.129,0.38,0.574,0.47100000000000003,0.33299999999999996,0.501,0.513,0.596,0.569,0.495,0.522,0.5710000000000001,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.6559999999999999,0.596,0.679,0.669,0.594,0.5539999999999999,0.5429999999999999,0.535,0.491,0.207,0.054000000000000006,0.069,0.09300000000000001,0.10300000000000001,0.067,0.077,0.08199999999999999,0.157,0.152,0.11800000000000001,0.231,0.313,0.371,0.502,0.501,0.449,0.47200000000000003,0.444,0.43799999999999994,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.18600000000000003,0.16399999999999998,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.36200000000000004,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.26899999999999996,0.252,0.264,0.231,0.162,0.28,0.40399999999999997,0.588,0.433,0.37799999999999995,0.366,0.38299999999999995,0.28800000000000003,0.281,0.345,0.349,0.40299999999999997,0.43,0.493,0.593,0.39899999999999997,0.43200000000000005,0.575,0.612,0.7070000000000001,0.745,0.7709999999999999,0.8959999999999999,0.428,0.449,0.45399999999999996,0.604,0.825,0.7829999999999999,0.794,0.818,0.778,0.8079999999999999,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.5760000000000001,0.9470000000000001,0.818,0.67,0.904,0.748,0.522,0.44299999999999995,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.37799999999999995,0.563,0.353,0.519,0.524,0.948,0.7490000000000001,0.504,0.948,1.0,0.863,0.9740000000000001,0.9570000000000001,0.7929999999999999,0.9540000000000001,0.597,0.5870000000000001,0.647,0.6629999999999999,0.693,0.8490000000000001,0.9470000000000001,0.8420000000000001,0.84,0.845,0.937,0.97,0.97,0.987,0.847,0.687,0.951,0.9890000000000001,0.961,0.8859999999999999,0.951,0.988,0.9670000000000001,0.87,0.8290000000000001,0.912,0.757,0.716,0.7709999999999999,0.736,0.528,0.578,0.6709999999999999,0.8029999999999999,0.847,0.861,0.89,0.9390000000000001,0.5329999999999999,0.514,0.71,0.9229999999999999,0.9520000000000001,0.875,0.7190000000000001,0.7609999999999999,0.695,0.782,0.684,0.5489999999999999,0.40299999999999997,0.405,0.49200000000000005,0.335,0.049,0.036000000000000004,0.11800000000000001,0.196,0.32899999999999996,0.28600000000000003,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.14400000000000002,0.13,0.07400000000000001,0.031,0.078,0.046,0.0,0.0,0.022000000000000002,0.045,0.07200000000000001,0.07,0.14400000000000002,0.14400000000000002,0.105,0.2,0.282,0.14400000000000002,0.099,0.098,0.10400000000000001,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.08900000000000001,0.078,0.138,0.132,0.13,0.22,0.33299999999999996,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.11900000000000001,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.21100000000000002,0.294,0.146,0.14300000000000002,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.07400000000000001,0.08199999999999999,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054000000000000006,0.06,0.03,0.132,0.16699999999999998,0.087,0.046,0.102,0.233,0.052000000000000005,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.055999999999999994,0.11599999999999999,0.135,0.133,0.14300000000000002,0.33,0.254,0.375,0.495,0.38799999999999996,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.14300000000000002,0.102,0.023,0.147,0.146,0.067,0.07400000000000001,0.109,0.11,0.09699999999999999,0.067,0.20800000000000002,0.153,0.289,0.331,0.52,0.5720000000000001,0.369,0.375,0.414,0.489,0.439,0.43,0.32799999999999996,0.149,0.16,0.005,0.017,0.051,0.064,0.07400000000000001,0.067,0.07200000000000001,0.062,0.037000000000000005,0.1,0.16,0.17300000000000001,0.13699999999999998,0.131,0.094,0.13,0.1,0.07400000000000001,0.09300000000000001,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036000000000000004,0.027000000000000003,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.45899999999999996,0.434,0.7120000000000001,0.68,0.616,0.5920000000000001,0.647,0.6409999999999999,0.599,0.6,0.382,0.08199999999999999,0.036000000000000004,0.09300000000000001,0.213,0.302,0.266,0.24,0.382,0.11599999999999999,0.38799999999999996,0.27699999999999997,0.521,0.695,0.6509999999999999,0.595,0.585,0.52,0.547,0.45799999999999996,0.42,0.41600000000000004,0.39799999999999996,0.391,0.29100000000000004,0.038,0.034,0.048,0.066,0.212,0.18100000000000002,0.166,0.12300000000000001,0.033,0.026000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.013999999999999999,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.16699999999999998,0.221,0.159,0.331,0.35100000000000003,0.213,0.27899999999999997,0.253,0.24100000000000002,0.151,0.161,0.158,0.147,0.23199999999999998,0.2,0.14800000000000002,0.121,0.14800000000000002,0.16,0.155,0.128,0.153,0.102,0.12300000000000001,0.10400000000000001,0.12,0.107,0.135,0.165,0.16699999999999998,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.18600000000000003,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.13699999999999998,0.14,0.138,0.105,0.083,0.079,0.11699999999999999,0.126,0.127,0.098,0.08900000000000001,0.07400000000000001,0.09300000000000001,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.20600000000000002,0.239,0.21899999999999997,0.24,0.19899999999999998,0.152,0.33299999999999996,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.47100000000000003,0.522,0.456,0.43200000000000005,0.377,0.425,0.518,0.34700000000000003,0.39799999999999996,0.355,0.361,0.366,0.5870000000000001,0.574,0.503,0.43200000000000005,0.45299999999999996,0.379,0.373,0.41200000000000003,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.20199999999999999,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.38299999999999995,0.418,0.384,0.221,0.162,0.17800000000000002,0.2,0.213,0.21100000000000002,0.257,0.429,0.21100000000000002,0.155,0.099,0.10300000000000001,0.159,0.125,0.092,0.079,0.057999999999999996,0.033,0.067,0.075,0.065,0.079,0.09699999999999999,0.079,0.10400000000000001,0.048,0.015,0.011000000000000001,0.023,0.059000000000000004,0.075,0.133,0.127,0.062,0.151,0.256,0.34700000000000003,0.375,0.299,0.195,0.225,0.15,0.26899999999999996,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036000000000000004,0.067,0.09699999999999999,0.11,0.141,0.18600000000000003,0.212,0.15,0.23600000000000002,0.428,0.38,0.445,0.39899999999999997,0.191,0.214,0.23600000000000002,0.07,0.10400000000000001,0.11599999999999999,0.062,0.09300000000000001,0.146,0.127,0.019,0.0,0.0,0.018000000000000002,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022000000000000002,0.023,0.013999999999999999,0.009000000000000001,0.013999999999999999,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.073,0.059000000000000004,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.47200000000000003,0.8109999999999999,0.7090000000000001,0.708,0.47700000000000004,0.664,0.51,0.7120000000000001,0.43200000000000005,0.34299999999999997,0.17600000000000002,0.191,0.175,0.205,0.203,0.21600000000000003,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.46799999999999997,0.242,0.19899999999999998,0.16,0.165,0.179,0.265,0.36700000000000005,0.254,0.022000000000000002,0.006,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009000000000000001,0.024,0.037000000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.027999999999999997,0.0,0.026000000000000002,0.0,0.086,0.09,0.14800000000000002,0.0,0.0,0.0,0.009000000000000001,0.071,0.359,0.23199999999999998,0.235,0.221,0.172,0.073,0.09699999999999999,0.16899999999999998,0.18,0.149,0.272,0.231,0.166,0.10400000000000001,0.126,0.37,0.24,0.258,0.158,0.091,0.013000000000000001,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059000000000000004,0.07200000000000001,0.102,0.087,0.122,0.11900000000000001,0.114,0.12300000000000001,0.374,0.35600000000000004,0.44,0.435,0.5579999999999999,0.496,0.493,0.49200000000000005,0.503,0.493,0.506,0.5329999999999999,0.5329999999999999,0.45899999999999996,0.271,0.23800000000000002,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018000000000000002,0.032,0.081,0.359,0.47100000000000003,0.405,0.45899999999999996,0.478,0.51,0.392,0.257,0.109,0.059000000000000004,0.077,0.081,0.07200000000000001,0.043,0.03,0.034,0.019,0.03,0.054000000000000006,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.22399999999999998,0.27399999999999997,0.423,0.359,0.136,0.09300000000000001,0.084,0.07,0.062,0.066,0.022000000000000002,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.002,0.024,0.03,0.10400000000000001,0.138,0.12,0.147,0.156,0.11199999999999999,0.059000000000000004,0.045,0.04,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.5479999999999999,0.315,0.322,0.23399999999999999,0.07400000000000001,0.03,0.043,0.033,0.006999999999999999,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052000000000000005,0.17600000000000002,0.179,0.09699999999999999,0.171,0.16,0.07200000000000001,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.29600000000000004,0.27,0.36700000000000005,0.27699999999999997,0.21100000000000002,0.37799999999999995,0.215,0.311,0.322,0.32899999999999996,0.309,0.07400000000000001,0.091,0.073,0.034,0.064,0.037000000000000005,0.055999999999999994,0.055999999999999994,0.084,0.059000000000000004,0.155,0.263,0.191,0.363,0.27899999999999997,0.257,0.33799999999999997,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.055999999999999994,0.047,0.032,0.027000000000000003,0.032,0.032,0.026000000000000002,0.025,0.07200000000000001,0.201,0.244,0.20800000000000002,0.23600000000000002,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022000000000000002,0.013000000000000001,0.002,0.0,0.02,0.027999999999999997,0.04,0.08900000000000001,0.12300000000000001,0.259,0.28600000000000003,0.11599999999999999,0.126,0.24600000000000002,0.055,0.038,0.034,0.028999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.12300000000000001,0.105,0.095,0.052000000000000005,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.27899999999999997,0.33,0.17800000000000002,0.392,0.381,0.18600000000000003,0.124,0.22399999999999998,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.09300000000000001,0.091,0.087,0.113,0.14300000000000002,0.285,0.28300000000000003,0.434,0.132,0.12300000000000001,0.085,0.196,0.122,0.20199999999999999,0.066,0.09300000000000001,0.192,0.08,0.05,0.055999999999999994,0.0,0.185,0.11599999999999999,0.134,0.08900000000000001,0.03,0.172,0.07200000000000001,0.16,0.08199999999999999,0.11900000000000001,0.113,0.20199999999999999,0.196,0.187,0.126,0.11800000000000001,0.114,0.162,0.214,0.142,0.121,0.19399999999999998,0.15,0.133,0.127,0.16399999999999998,0.19699999999999998,0.159,0.14400000000000002,0.222,0.316,0.345,0.39299999999999996,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.08900000000000001,0.11900000000000001,0.099,0.096,0.11699999999999999,0.12,0.086,0.076,0.057999999999999996,0.07400000000000001,0.11199999999999999,0.11599999999999999,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.09300000000000001,0.057999999999999996,0.068,0.036000000000000004,0.075,0.06,0.042,0.018000000000000002,0.003,0.003,0.002,0.006,0.013000000000000001,0.002,0.0,0.009000000000000001,0.0,0.011000000000000001,0.0,0.0,0.03,0.055999999999999994,0.12,0.043,0.085,0.062,0.067,0.055999999999999994,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.08199999999999999,0.12300000000000001,0.064,0.086,0.113,0.138,0.11599999999999999,0.036000000000000004,0.040999999999999995,0.258,0.040999999999999995,0.040999999999999995,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.884,0.085,0.01,0.1,0.555,0.18100000000000002,0.4,0.095,0.22699999999999998,0.33399999999999996,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.10800000000000001,0.09,0.07,0.032,0.015,0.033,0.013999999999999999,0.026000000000000002,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013000000000000001,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009000000000000001,0.01,0.023,0.035,0.019,0.013999999999999999,0.01,0.036000000000000004,0.078,0.10800000000000001,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.34299999999999997,0.565,0.452,0.613,0.8220000000000001,1.0,0.5660000000000001,0.97,0.833,1.0,0.41700000000000004,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.9620000000000001,0.505,0.8740000000000001,0.7340000000000001,0.7190000000000001,0.6729999999999999,0.767,0.6579999999999999,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.39899999999999997,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.09699999999999999,0.07400000000000001,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011000000000000001,0.013999999999999999,0.037000000000000005,0.0,0.0,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.028999999999999998,0.092,0.243,0.37799999999999995,0.43200000000000005,0.47100000000000003,0.475,0.556,0.555,0.484,0.9009999999999999,0.955,0.95,0.9640000000000001,1.0,1.0,0.591,0.501,0.43,0.33799999999999997,0.431,0.013000000000000001,0.14300000000000002,0.204,0.11199999999999999,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.09300000000000001,0.035,0.109,0.331,0.389,0.20800000000000002,0.26899999999999996,0.526,0.354,0.511,0.5589999999999999,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.46799999999999997,0.38,1.0,0.9640000000000001,1.0,0.973,0.966,1.0,0.992,0.9520000000000001,0.828,0.732,0.48700000000000004,0.541,0.40700000000000003,0.5660000000000001,0.982,0.612,0.8809999999999999,0.09,0.27399999999999997,0.344,0.225,0.34700000000000003,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.006999999999999999,0.013999999999999999,0.051,0.084,0.095,0.19399999999999998,0.10099999999999999,0.079,0.053,0.031,0.018000000000000002,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018000000000000002,0.021,0.032,0.062,0.052000000000000005,0.134,0.175,0.46299999999999997,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.9620000000000001,0.738,0.988,0.405,0.365,1.0,0.7120000000000001,0.429,0.7929999999999999,0.5329999999999999,0.5920000000000001,0.7909999999999999,0.612,0.483,0.34600000000000003,0.389,0.46799999999999997,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.27399999999999997,0.248,0.24100000000000002,0.212,0.203,0.174,0.204,0.142,0.27699999999999997,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018000000000000002,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.09699999999999999,0.0,0.011000000000000001,0.018000000000000002,0.027999999999999997,0.016]
