new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[87.669,84.925,85.975,86.12200000000001,100.054,111.697,150.27200000000002,144.322,100.87899999999999,-16.813,-89.545,-560.068,-22.858,-240.565,-426.287,-465.439,-149.251,149.57299999999998,174.921,170.572,159.204,143.96,118.102,103.85,97.22,97.37200000000001,97.55,97.727,140.10299999999998,157.347,244.25599999999997,274.991,136.597,-78.847,-223.564,262.856,-788.796,-100.152,-978.3710000000001,-667.5319999999999,-199.475,283.32099999999997,262.259,258.605,214.824,189.438,141.393,126.958,117.68299999999999,115.919,114.147,114.273,157.22,175.717,262.216,292.242,0.0,-542.784,-864.155,-133.251,-559.425,-545.234,-368.046,-259.01599999999996,0.0,291.372,248.918,245.33599999999998,201.37599999999998,178.61900000000003,131.224,115.598,102.609,101.71799999999999,100.699,100.8,142.736,210.56799999999998,368.425,400.00800000000004,-219.386,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-541.457,0.0,0.0,287.465,398.291,392.71,346.63800000000003,321.474,273.66900000000004,257.562,244.15,241.834,240.614,237.53900000000002,275.007,291.753,381.675,415.001,-251.43400000000003,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-960.3739999999999,0.0,0.0,0.0,314.032,402.699,392.879,346.601,319.211,266.478,246.093,226.796,224.575,223.138,221.50099999999998,263.764,278.86400000000003,369.981,408.356,-89.905,-807.935,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-202.217,0.0,0.0,338.01800000000003,424.861,415.926,371.676,321.64799999999997,253.704,235.503,222.58,222.637,222.547,222.083,235.65200000000002,247.699,286.611,314.801,-239.115,-211.898,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-460.94,0.0,0.0,173.912,217.67700000000002,211.90599999999998,175.012,158.664,220.11900000000003,235.334,216.30700000000002,214.326,213.043,212.692,227.209,240.06599999999997,280.09,274.798,-252.13099999999997,-967.462,-4.4719999999999995,-107.46700000000001,-659.428,-810.97,-588.482,-250.02900000000002,0.0,194.495,213.454,193.035,173.608,153.876,122.77799999999999,105.17200000000001,95.85700000000001,95.22399999999999,216.958,223.467,264.702,277.79,365.98900000000003,398.2,-166.477,-895.7389999999999,-280.904,-978.3710000000001,-719.39,-77.025,-217.12099999999998,-108.932,53.213,286.258,402.475,392.046,347.121,323.551,274.116,256.367,238.61,233.595,229.572,227.857,270.393,287.07599999999996,374.666,409.93,162.695,-203.93900000000002,-573.298,-978.3710000000001,-566.391,-878.072,-897.5930000000002,-634.094,-125.211,403.36199999999997,434.87199999999996,420.468,366.045,328.63800000000003,269.214,249.36,233.65200000000002,228.19299999999998,224.543,221.705,259.775,275.182,363.105,395.916,-281.532,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-479.311,0.0,0.0,260.119,438.42199999999997,411.67400000000004,343.17,308.78,256.76599999999996,237.389,222.78,221.185,219.118,218.032,258.675,277.441,369.642,405.713,-219.99,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-817.675,0.0,0.0,0.0,195.981,384.185,380.168,335.036,315.257,269.856,250.50799999999998,239.46900000000002,238.919,238.90099999999998,240.00900000000001,281.524,296.814,385.88699999999994,420.13599999999997,-199.821,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-864.2710000000002,0.0,0.0,0.0,247.563,372.296,365.097,319.455,293.885,245.238,229.025,215.933,214.255,213.41400000000002,213.042,227.195,240.172,278.594,308.295,38.821,-276.83299999999997,-754.4830000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-481.041,-28.894000000000002,0.0,311.142,371.10900000000004,360.60900000000004,318.579,295.27299999999997,263.217,244.84799999999998,221.82299999999998,217.502,215.3,213.493,225.826,237.12,274.88599999999997,269.955,168.362,-28.738000000000003,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-741.9889999999999,0.0,0.0,157.953,385.619,357.347,336.786,314.769,278.947,253.575,231.412,225.12599999999998,221.745,220.014,231.93,245.745,283.202,275.065,-261.724,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-297.764,0.0,0.0,30.142,315.51599999999996,364.292,348.42900000000003,329.585,304.139,259.654,234.528,222.35299999999998,219.674,218.11,218.52700000000002,260.704,279.97,371.392,407.959,-161.02,-963.962,-978.3710000000001,-978.3710000000001,-978.3710000000001,-819.904,0.0,0.0,0.0,215.69400000000002,416.194,407.475,357.524,328.491,273.676,251.331,234.033,229.365,225.063,223.127,263.41900000000004,279.791,368.135,401.759,-222.715,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-844.076,0.0,0.0,0.0,217.04,415.716,405.43699999999995,352.01099999999997,321.756,271.69599999999997,254.051,235.90200000000002,231.94099999999997,230.372,226.59400000000002,263.807,281.805,372.45,404.121,-260.20599999999996,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-817.294,0.0,0.0,0.0,197.261,421.87699999999995,410.899,362.404,331.54900000000004,275.947,253.305,231.25,225.393,222.40599999999998,220.34900000000002,261.435,274.63599999999997,363.719,403.594,-226.812,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-818.775,0.0,0.0,0.0,114.55,321.71299999999997,310.096,258.74,228.515,175.72099999999998,152.829,129.237,118.86,113.91,110.803,119.708,131.72,174.03400000000002,213.173,60.773,-46.919,-237.24200000000002,0.0,-656.556,0.0,0.0,218.297,228.365,243.18,251.09099999999998,252.195,220.81,206.516,178.108,156.702,134.572,131.019,125.759,122.887,134.585,147.635,191.797,186.324,60.356,-98.43,-927.415,-978.3710000000001,-978.3710000000001,-978.3710000000001,-811.177,-649.491,-208.59099999999998,253.697,388.273,377.324,360.897,340.055,304.91900000000004,279.498,263.022,254.9,251.169,248.00599999999997,283.875,298.51099999999997,391.11800000000005,430.185,287.631,43.946000000000005,-20.42,-818.55,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-635.645,198.644,440.69,422.333,369.32,338.881,284.767,262.657,240.855,229.99599999999998,223.794,221.817,263.655,276.613,365.02099999999996,402.355,-258.005,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-166.52599999999998,0.0,0.0,186.13299999999998,454.026,440.918,391.31300000000005,361.70599999999996,308.195,287.118,266.86,261.04900000000004,257.478,253.28,286.612,290.472,380.68,417.80800000000005,-210.63,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-287.97,0.0,0.0,210.91400000000002,451.95599999999996,434.12,379.809,347.93300000000005,294.843,274.598,256.087,249.9,245.525,241.736,281.72,296.137,385.23800000000006,422.168,16.765,-524.5319999999999,-670.905,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-221.21400000000003,0.0,313.545,451.528,441.005,387.61300000000006,354.74699999999996,300.203,278.726,260.926,256.768,251.35299999999998,247.61,289.145,304.506,395.506,430.615,-84.477,-773.159,-725.079,-978.3710000000001,-978.3710000000001,-978.3710000000001,280.226,-978.3710000000001,-339.829,112.645,313.95099999999996,300.116,245.705,209.872,155.144,134.455,116.465,113.31200000000001,111.145,108.785,124.822,144.137,189.05599999999998,216.37599999999998,53.62,-5.928,-113.199,-198.05200000000002,-30.041,0.0,0.0,158.129,224.174,275.756,264.659,245.423,197.297,173.799,140.26,120.95,101.199,97.45200000000001,96.31200000000001,97.944,111.60799999999999,122.801,161.11,152.812,-412.445,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-348.398,0.0,0.0,0.0,336.121,326.439,316.42,301.221,272.906,249.42,238.916,235.998,230.275,231.262,272.557,288.158,376.77,405.899,-257.777,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-371.965,0.0,0.0,0.0,119.86399999999999,409.514,399.287,348.165,321.46299999999997,271.578,257.999,245.37900000000002,243.387,244.459,244.808,287.014,300.47700000000003,388.876,415.07,213.075,-217.58,-666.842,-675.4630000000001,-978.3710000000001,-906.424,-769.52,-425.5,-78.712,299.41,379.083,373.212,332.351,312.01599999999996,269.235,255.05200000000002,241.403,236.75400000000002,233.33599999999998,229.685,267.325,280.086,365.603,392.764,-297.797,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-305.755,0.0,0.0,101.821,420.837,402.844,351.45099999999996,320.108,268.42,249.94799999999998,233.50799999999998,231.217,229.69099999999997,228.275,268.138,283.508,371.905,400.449,-290.613,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-650.469,0.0,0.0,0.0,86.537,435.381,423.782,367.166,333.626,283.836,267.75,253.102,251.093,249.68,248.66299999999998,290.17400000000004,303.505,392.93800000000005,421.67800000000005,-268.313,-160.33700000000002,-961.9580000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-803.497,11.905,154.727,277.131,433.87300000000005,413.954,354.306,314.327,258.879,238.40599999999998,224.266,220.75,218.115,217.36599999999999,230.952,243.47,282.406,312.184,307.902,-207.847,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-147.49200000000002,0.0,0.0,348.166,340.25699999999995,303.166,287.624,260.08,244.98,227.673,225.593,222.331,216.408,228.169,240.31400000000002,279.971,269.747,-219.563,-978.3710000000001,-978.3710000000001,-978.3710000000001,-956.877,0.0,0.0,0.0,0.0,0.0,214.13299999999998,206.55700000000002,196.044,179.378,150.41,134.36700000000002,126.13,125.53200000000001,124.34899999999999,122.90700000000001,161.99,175.263,263.27099999999996,291.694,-65.128,-102.228,0.0,-102.54299999999999,0.0,-978.3710000000001,-944.8839999999999,-557.944,6.872999999999999,303.059,296.45,295.991,248.96599999999998,221.69799999999998,170.24400000000003,148.205,130.429,130.591,127.786,124.902,164.697,170.925,255.82,288.351,281.316,153.628,66.96,-634.6400000000001,-788.143,-59.695,-315.76099999999997,22.125,176.418,0.0,320.796,304.789,254.838,214.59900000000002,151.56,132.325,114.91799999999999,110.194,106.667,105.759,146.815,159.111,247.699,278.506,122.397,138.708,-223.512,-832.0319999999999,-723.547,-978.3710000000001,-978.3710000000001,-978.3710000000001,-742.498,0.0,294.79400000000004,272.54,221.812,192.81400000000002,143.207,125.882,110.99600000000001,108.63,107.76,106.88799999999999,147.553,162.299,319.082,389.695,259.129,50.105,-257.915,-978.3710000000001,-516.015,-492.07199999999995,-609.443,-340.68300000000005,457.148,59.911,394.105,378.36300000000006,328.84,300.5,251.40099999999998,235.09900000000002,222.36,221.075,220.76,221.231,262.922,277.73400000000004,364.49800000000005,391.099,173.393,-600.456,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-160.387,0.0,0.0,400.358,392.278,344.67,317.632,268.847,250.426,235.77900000000002,232.425,230.292,228.97,241.343,254.09599999999998,292.685,246.815,-514.275,-978.3710000000001,-978.3710000000001,-978.3710000000001,-931.637,0.0,0.0,0.0,0.0,0.0,359.416,357.048,320.004,303.718,275.395,258.64099999999996,242.99099999999999,244.671,243.446,239.092,250.44799999999998,260.219,296.012,209.78900000000002,-504.728,-978.3710000000001,-978.3710000000001,-978.3710000000001,-856.9110000000001,0.0,0.0,0.0,0.0,0.0,307.263,298.598,288.175,273.243,245.8,230.47799999999998,227.889,236.98,231.947,224.813,266.41900000000004,285.755,374.63,307.85400000000004,-431.842,-978.3710000000001,-978.3710000000001,-978.3710000000001,-861.8610000000001,0.0,0.0,0.0,0.0,180.39,387.913,374.56199999999995,327.203,301.415,253.187,234.938,220.315,218.24900000000002,216.308,214.96400000000003,255.671,270.855,357.74300000000005,381.719,-61.50899999999999,-641.133,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-52.935,0.0,0.0,198.332,425.154,409.34,353.968,320.209,264.566,246.52700000000002,232.21099999999998,230.674,228.42700000000002,226.355,267.285,285.224,372.499,381.645,-320.296,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-710.1460000000001,0.0,0.0,0.0,0.0,293.356,279.465,227.459,196.854,143.97899999999998,124.676,108.225,107.012,106.381,105.551,146.55700000000002,160.144,248.815,279.931,188.878,160.69,-48.815,-227.778,-286.763,-449.721,-121.18,-35.721,-47.124,167.08900000000003,289.639,277.899,226.894,200.148,152.144,132.879,115.775,112.605,111.14399999999999,110.40100000000001,151.175,164.368,275.735,400.374,406.68800000000005,-107.094,-516.798,-787.487,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-303.10200000000003,225.951,414.116,399.121,349.57199999999995,321.599,268.868,248.105,231.011,228.24099999999999,228.135,226.63,239.081,252.984,291.621,238.584,69.987,-204.639,-647.931,-978.3710000000001,-978.3710000000001,-978.3710000000001,-948.595,0.0,0.0,0.0,395.355,380.921,336.961,316.14599999999996,282.948,263.599,241.36599999999999,237.766,236.31900000000002,234.63099999999997,247.333,262.757,301.67,191.002,-511.879,-978.3710000000001,-978.3710000000001,-978.3710000000001,-925.307,0.0,0.0,0.0,0.0,0.0,377.23900000000003,365.084,347.69199999999995,325.998,291.399,269.858,250.048,246.919,243.011,240.703,254.217,265.5,304.258,203.231,22.154,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-546.2199999999998,0.0,0.0,0.0,0.0,262.07,256.36400000000003,242.013,220.199,185.68900000000002,164.97299999999998,151.768,147.285,241.761,252.175,290.408,302.88,395.13300000000004,386.30400000000003,277.117,-389.68300000000005,-296.591,-589.477,-978.3710000000001,-716.61,-978.3710000000001,-253.334,182.07,416.86300000000006,336.282,322.381,270.68,242.16400000000002,188.17700000000002,164.44299999999998,147.151,147.07299999999998,145.28,143.043,183.87400000000002,199.29,290.388,329.842,336.80300000000005,364.811,254.563,-461.283,-202.78799999999998,-970.852,-978.3710000000001,-579.2249999999998,323.256,-83.368,342.029,324.182,275.54,247.82,192.005,170.646,155.487,154.537,153.261,150.834,190.421,204.083,292.431,181.15900000000002,-472.966,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-287.8769999999999,0.0,0.0,0.0,454.954,446.74199999999996,396.23400000000004,364.31800000000004,304.313,279.551,259.399,251.66,246.31900000000002,243.863,285.18,303.388,391.931,271.96299999999997,-465.421,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-628.9,0.0,0.0,0.0,0.0,462.098,442.352,394.48,364.931,309.26,287.067,267.254,264.63,261.41700000000003,259.791,276.006,290.847,333.88199999999995,262.509,-481.275,-934.355,-978.3710000000001,-978.3710000000001,-978.3710000000001,-631.143,0.0,0.0,0.0,0.0,377.048,364.658,315.185,291.78,260.323,243.477,227.704,227.09400000000002,227.947,227.563,240.122,249.673,282.41,207.011,-241.265,-903.812,-978.3710000000001,-978.3710000000001,-978.3710000000001,-84.24600000000001,0.0,0.0,81.001,79.77199999999999,314.11,311.211,304.841,290.06,261.357,244.49200000000002,235.824,234.9,235.41299999999998,235.919,275.487,287.513,373.625,267.79,-236.532,-448.87699999999995,-978.3710000000001,-978.3710000000001,-978.3710000000001,-868.122,0.0,0.0,0.0,281.053,423.25300000000004,419.713,374.404,347.415,293.639,275.733,256.242,251.641,250.49400000000003,247.08700000000002,285.035,295.62,379.649,361.98699999999997,88.963,-523.136,-541.895,-798.268,-978.3710000000001,-978.3710000000001,-978.3710000000001,-578.998,0.0,211.063,451.459,423.44199999999995,358.905,319.743,262.086,239.667,222.113,219.095,217.635,217.49099999999999,258.777,273.01599999999996,356.611,198.602,-551.464,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-242.257,0.0,0.0,0.0,0.0,409.54400000000004,394.593,342.26199999999994,311.42900000000003,259.617,243.72299999999998,231.417,230.382,230.93200000000002,232.365,273.14099999999996,287.116,370.537,194.245,-599.523,-978.3710000000001,-978.3710000000001,-978.3710000000001,-929.51,0.0,0.0,0.0,0.0,0.0,415.472,406.56,356.39099999999996,327.255,276.779,258.48400000000004,242.433,239.71900000000002,239.64700000000002,239.96,279.058,291.203,376.061,214.834,-487.546,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-232.89,0.0,0.0,0.0,0.0,449.64599999999996,438.605,386.022,355.73,300.995,283.362,270.218,267.276,263.749,259.666,269.262,281.684,318.168,145.85,286.183,-978.3710000000001,-375.25300000000004,-537.133,-927.835,-978.3710000000001,-978.3710000000001,-317.722,0.0,0.0,424.541,416.19199999999995,375.034,353.82599999999996,319.532,297.545,272.638,266.329,264.23,264.522,278.086,287.98900000000003,320.6,83.508,-707.5889999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-80.416,0.0,0.0,0.0,0.0,388.407,380.04,364.721,341.885,306.134,282.029,263.72,259.748,258.388,252.33900000000003,291.23,307.014,393.333,181.299,-657.806,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-181.076,0.0,0.0,0.0,0.0,394.029,424.61300000000006,375.467,345.417,291.476,268.914,248.575,244.52200000000002,243.142,242.685,284.256,299.103,382.796,162.44799999999998,-656.98,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-111.963,0.0,0.0,0.0,0.0,401.912,423.926,374.667,340.702,280.394,252.512,232.169,228.608,225.576,223.833,264.379,278.37,364.087,158.32,-543.962,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-49.16,0.0,0.0,0.0,0.0,403.337,418.61199999999997,370.185,338.48400000000004,280.91900000000004,258.64799999999997,239.4,233.91099999999997,231.217,231.748,274.186,289.155,376.108,153.406,-627.92,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-20.689,0.0,0.0,0.0,0.0,399.991,427.533,377.401,345.926,288.682,266.999,248.805,247.433,244.87400000000002,241.924,282.342,298.428,386.027,190.31599999999997,-480.19,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-332.421,0.0,0.0,0.0,0.0,354.652,379.029,329.849,304.474,256.04200000000003,240.002,228.86700000000002,229.035,232.98,235.097,250.011,264.517,296.465,62.176,-721.7439999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-419.88199999999995,0.0,0.0,0.0,0.0,0.0,344.37300000000005,370.13699999999994,330.824,312.82099999999997,276.692,245.793,217.72,214.907,212.924,226.25799999999998,239.99099999999999,280.275,278.762,59.593,-531.5980000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-552.0210000000002,0.0,0.0,0.0,0.0,0.0,316.176,339.29699999999997,318.45599999999996,284.05400000000003,261.367,244.771,247.332,243.40200000000002,237.68400000000003,274.493,292.918,384.533,423.728,241.028,-244.065,-234.90099999999998,97.639,-576.496,-948.075,-978.3710000000001,-978.3710000000001,-721.5210000000001,0.0,0.0,430.32199999999995,423.05300000000005,388.1,331.03,307.47700000000003,285.553,277.968,273.832,271.242,310.813,323.79900000000004,413.409,452.283,151.237,-644.613,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-605.8499999999998,0.0,0.0,0.0,0.0,371.327,372.07599999999996,334.457,275.1,252.62599999999998,238.208,235.3,234.99,235.639,276.034,288.33,375.75699999999995,412.91,85.541,-714.956,-978.3710000000001,-978.3710000000001,-978.3710000000001,-788.472,0.0,0.0,0.0,0.0,0.0,312.535,327.37,301.466,253.597,239.49200000000002,227.54,227.683,229.19,230.37599999999998,270.853,285.172,375.514,414.855,92.23,-688.466,-978.3710000000001,-978.3710000000001,-978.3710000000001,-591.913,0.0,0.0,0.0,0.0,0.0,175.572,158.31,132.321,83.022,66.648,53.618,48.115,44.443999999999996,46.262,89.171,104.603,196.28400000000002,236.048,190.57,50.541000000000004,0.0,-129.27100000000002,0.0,53.244,-234.76,-485.35699999999997,313.375,-63.351000000000006,128.005,375.284,333.315,308.61400000000003,261.926,247.05700000000002,234.925,233.783,232.889,232.46599999999998,247.023,260.117,295.034,330.745,136.106,-209.18400000000003,-540.99,-483.111,-893.085,-660.715,-597.509,-697.1129999999998,-622.476,78.574,225.213,367.42900000000003,331.455,311.6,279.58,258.744,239.673,230.96400000000003,228.157,226.43,243.87099999999998,261.35900000000004,305.507,306.52,241.95,52.548,-560.071,-930.273,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-207.23,0.0,0.0,266.018,289.339,274.123,246.71900000000002,231.09400000000002,218.345,221.264,220.949,221.325,262.8,276.366,365.874,402.31699999999995,24.609,-7.34,-864.034,-978.3710000000001,-978.3710000000001,-978.3710000000001,-112.162,0.0,0.0,0.0,0.0,333.926,329.17800000000005,300.897,251.362,235.555,223.065,222.315,222.458,222.715,264.51,277.972,368.67900000000003,406.135,-41.806999999999995,-952.305,-978.3710000000001,-978.3710000000001,-978.3710000000001,-142.586,0.0,0.0,0.0,0.0,0.0,316.78,352.849,320.67,269.389,252.292,237.581,236.548,235.71900000000002,233.007,275.6,289.918,377.894,412.411,-26.884,-895.048,-978.3710000000001,-978.3710000000001,-978.3710000000001,-383.80300000000005,0.0,0.0,0.0,0.0,0.0,331.274,363.945,331.832,281.199,264.08799999999997,248.503,245.585,244.014,241.532,280.505,293.428,381.39300000000003,415.01300000000003,-17.775,-848.8480000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-563.372,0.0,0.0,0.0,0.0,0.0,323.754,371.088,338.37199999999996,284.198,261.35900000000004,240.328,234.02200000000002,230.00900000000001,226.30900000000003,266.105,279.073,370.94699999999995,408.38199999999995,-6.9270000000000005,-812.743,-978.3710000000001,-978.3710000000001,-861.998,-628.357,0.0,0.0,0.0,0.0,0.0,198.739,195.415,163.715,108.807,87.135,75.339,240.622,238.05200000000002,236.012,248.34900000000002,260.617,301.718,335.841,287.76099999999997,269.881,272.269,11.222999999999999,-466.728,-785.087,-978.3710000000001,-801.605,-765.795,-132.58700000000002,0.0,208.47,185.65900000000002,160.969,124.29,91.323,74.127,70.098,64.965,58.132,67.726,76.842,116.165,114.51299999999999,118.801,64.859,-138.077,-282.218,-289.026,-310.183,-127.035,-161.076,-112.009,28.715999999999998,111.34,187.75099999999998,173.76,150.164,113.637,84.061,61.507,57.458999999999996,52.681999999999995,49.808,88.005,99.66799999999999,188.61900000000003,226.609,238.84099999999998,269.55,170.59400000000002,110.137,-75.044,62.035,16.563,166.63,-23.085,49.67100000000001,126.34200000000001,276.74,233.635,200.43200000000002,145.50799999999998,117.994,91.43,80.706,74.347,68.419,107.97399999999999,118.633,205.801,240.378,-20.506,-792.4010000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-795.06,-978.3710000000001,-131.248,0.0,0.0,0.0,342.667,396.29900000000004,366.972,310.152,281.205,258.482,252.517,246.80900000000003,243.33599999999998,282.841,295.77,385.056,422.95099999999996,318.768,-162.862,-780.745,-952.551,-772.128,-871.8560000000001,-978.3710000000001,-382.468,0.0,0.0,0.0,376.23800000000006,405.538,372.466,316.589,291.66,269.074,262.779,257.14799999999997,251.513,289.893,303.2,395.13800000000003,431.869,-57.239,-860.4680000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-847.04,0.0,0.0,0.0,0.0,0.0,347.48800000000006,377.81800000000004,348.907,298.128,279.704,262.425,258.39099999999996,253.21099999999998,249.57299999999998,289.328,303.491,393.779,430.45099999999996,-40.347,-672.192,-961.1210000000001,-978.3710000000001,-978.3710000000001,-924.324,0.0,0.0,0.0,0.0,136.97799999999998,401.86800000000005,391.366,359.185,301.677,276.01,255.43,248.915,244.524,239.87,250.497,261.475,299.506,331.848,92.712,-205.998,-529.123,-978.3710000000001,-978.3710000000001,-978.3710000000001,-883.5649999999998,0.0,0.0,0.0,113.40100000000001,344.35,402.87300000000005,371.58,333.642,312.144,291.318,281.954,278.017,275.80400000000003,288.988,301.584,335.913,321.528,-165.014,-902.933,-792.953,-978.3710000000001,-978.3710000000001,-915.595,0.0,0.0,0.0,0.0,18.113,362.335,402.835,369.87300000000005,329.901,307.22700000000003,286.48400000000004,285.78,282.53700000000003,279.07,313.911,324.103,414.15,438.281,370.3,39.18,-273.658,-320.949,-720.4680000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-140.121,168.02900000000002,437.759,427.907,392.027,331.534,306.415,287.872,283.42,274.04400000000004,267.438,305.772,319.95099999999996,410.316,439.01599999999996,-108.288,-947.875,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-206.96599999999998,0.0,0.0,0.0,0.0,349.67400000000004,418.684,387.082,331.36699999999996,308.085,289.971,287.111,284.611,281.733,318.753,331.865,426.106,451.87300000000005,-112.648,-909.7439999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-35.31800000000001,0.0,0.0,0.0,0.0,314.909,397.56,367.528,312.12,286.026,258.376,241.394,236.361,228.207,262.481,275.95599999999996,365.20099999999996,373.26300000000003,-211.58,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-236.782,0.0,0.0,0.0,0.0,0.0,253.446,340.94699999999995,309.225,256.685,238.24900000000002,223.735,220.335,219.035,219.053,261.36,277.922,372.902,391.158,-111.306,-598.9159999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-343.32599999999996,0.0,0.0,0.0,0.0,0.0,294.454,371.026,341.999,289.393,265.497,240.89,234.52,231.07,228.922,242.8,255.745,294.029,311.241,-174.851,-393.204,-322.873,-378.148,-831.173,-978.3710000000001,-546.013,-383.542,0.0,0.0,246.799,333.745,363.82199999999995,340.351,302.936,273.381,247.213,234.745,233.66099999999997,236.567,252.187,262.607,300.807,287.95599999999996,119.22,-260.225,-208.593,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-109.325,0.0,0.0,0.0,257.385,367.58,329.976,282.606,254.204,236.46,239.37,238.115,238.481,279.922,291.575,379.208,356.39,-265.26599999999996,-978.3710000000001,-978.3710000000001,-978.3710000000001,-974.38,0.0,0.0,0.0,0.0,0.0,0.0,269.23900000000003,369.159,335.965,280.764,257.046,238.706,233.21599999999998,229.727,227.64,266.149,280.518,372.35900000000004,353.545,-252.429,-978.3710000000001,-978.3710000000001,-978.3710000000001,-945.775,0.0,0.0,0.0,0.0,0.0,0.0,297.83099999999996,403.336,375.205,321.14599999999996,299.27,280.001,274.98400000000004,270.265,266.505,306.878,322.522,416.171,387.291,-233.706,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-550.7760000000002,0.0,0.0,0.0,0.0,0.0,325.601,427.05699999999996,393.148,336.39099999999996,313.66,293.111,285.19,280.337,280.39799999999997,323.098,337.625,430.509,397.472,-199.17700000000002,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-810.323,0.0,0.0,0.0,0.0,0.0,340.345,433.895,395.909,337.675,310.488,288.028,283.906,280.867,276.118,314.895,329.51300000000003,423.603,390.847,-172.477,-950.2689999999999,-970.824,-799.1,-968.8860000000001,-123.56700000000001,-918.3789999999999,0.0,0.0,0.0,0.0,343.69300000000004,437.94800000000004,400.455,341.842,315.697,291.163,283.868,277.381,272.938,286.494,303.061,348.806,311.555,-256.41,-489.785,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-31.046999999999997,0.0,0.0,0.0,0.0,307.78,414.209,385.515,344.75199999999995,316.999,294.849,279.72700000000003,271.342,266.315,280.241,292.975,334.879,250.868,-292.723,-978.3710000000001,-978.3710000000001,-978.3710000000001,-455.22900000000004,-813.52,0.0,0.0,0.0,0.0,35.314,245.62099999999998,375.83099999999996,354.80699999999996,315.758,285.768,260.709,251.155,240.578,234.294,271.257,282.195,371.408,334.37800000000004,307.39599999999996,-6.58,-112.54700000000001,-218.24,-859.585,-978.3710000000001,-657.329,-618.3969999999999,-187.00799999999998,-76.142,68.97399999999999,269.439,382.8,349.517,293.10200000000003,270.124,251.225,246.51,239.778,233.709,271.975,283.106,369.527,360.12699999999995,189.238,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-570.4259999999999,0.0,0.0,0.0,0.0,185.489,303.52099999999996,269.453,213.575,188.403,166.391,161.376,158.555,154.257,192.257,205.516,293.736,326.399,318.365,215.43,144.9,155.07,-2.94,-89.984,-759.205,-607.695,-332.44800000000004,-46.836999999999996,222.80200000000002,353.405,307.046,270.88599999999997,214.303,189.61,168.396,158.356,150.115,147.049,187.109,201.305,289.028,219.738,-316.867,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-443.976,0.0,0.0,0.0,0.0,281.95799999999997,402.972,367.538,312.505,290.231,270.53700000000003,265.306,260.07099999999997,255.685,297.14099999999996,311.499,399.845,326.533,-288.841,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-295.781,0.0,0.0,0.0,66.78,-74.319,265.342,387.45099999999996,356.26599999999996,298.055,270.75,247.792,240.93099999999998,233.764,230.86599999999999,246.187,257.657,295.07599999999996,217.983,-434.56,-978.3710000000001,-978.3710000000001,-978.3710000000001,-579.0010000000002,0.0,0.0,0.0,0.0,0.0,0.0,244.519,379.63300000000004,352.597,315.22700000000003,288.509,267.069,257.82099999999997,255.062,252.179,265.14599999999996,275.785,313.858,192.611,-439.061,-978.3710000000001,-978.3710000000001,-978.3710000000001,-699.0260000000001,0.0,0.0,0.0,0.0,0.0,0.0,192.808,364.923,343.379,307.786,281.812,258.707,257.138,250.956,243.422,280.288,291.308,376.3,284.973,-347.082,-978.3710000000001,-978.3710000000001,-978.3710000000001,-873.1189999999998,0.0,0.0,0.0,0.0,0.0,0.0,257.28700000000003,406.68800000000005,367.43300000000005,310.404,286.567,258.519,242.678,235.017,231.235,271.118,283.522,368.93300000000005,272.405,-354.1,-978.3710000000001,-978.3710000000001,-978.3710000000001,-930.655,0.0,0.0,0.0,0.0,0.0,0.0,230.731,378.61699999999996,341.548,286.47900000000004,265.585,245.363,239.24900000000002,235.72,234.041,273.79900000000004,285.841,373.164,272.367,-383.68699999999995,-978.3710000000001,-978.3710000000001,-978.3710000000001,-757.169,0.0,0.0,0.0,0.0,0.0,0.0,231.94299999999998,379.66900000000004,346.714,292.422,267.973,243.21,236.62900000000002,233.162,229.27900000000002,267.358,279.54400000000004,363.914,323.836,118.902,-522.845,-978.3710000000001,-978.3710000000001,-978.3710000000001,-787.227,0.0,0.0,0.0,0.0,0.0,230.8,372.835,341.186,286.182,264.807,244.549,236.567,232.93599999999998,232.77700000000002,272.495,285.785,370.349,269.043,-100.04299999999999,-717.923,-978.3710000000001,-978.3710000000001,-978.3710000000001,-298.19599999999997,0.0,0.0,0.0,0.0,0.0,278.134,386.339,355.366,299.471,277.17400000000004,256.853,250.025,246.83599999999998,243.688,252.394,262.857,300.316,291.642,72.483,-882.6210000000001,-539.043,-978.3710000000001,-978.3710000000001,-821.177,0.0,0.0,0.0,0.0,0.0,275.517,361.99,335.095,295.966,269.985,248.833,239.176,235.334,230.135,240.37099999999998,250.535,282.745,129.959,-85.286,-803.954,-978.3710000000001,-680.115,-978.3710000000001,-252.88299999999998,0.0,0.0,0.0,0.0,0.0,142.20600000000002,262.19,235.83700000000002,196.138,169.72099999999998,148.44299999999998,223.709,220.56,217.98,257.759,271.485,354.255,386.30800000000005,23.256999999999998,348.54900000000004,315.033,-75.899,-638.569,-951.9110000000001,-640.533,-508.69199999999995,-637.2669999999999,-415.725,-95.245,282.202,392.92,348.54699999999997,286.37,271.681,250.488,245.57,243.847,236.266,273.688,289.432,368.50800000000004,408.923,-60.406000000000006,-91.777,-76.072,-978.3710000000001,-978.3710000000001,-475.18199999999996,-727.8910000000001,-327.95599999999996,-223.86,-156.643,251.593,321.254,375.26099999999997,347.667,292.98,269.32599999999996,249.975,246.113,244.416,243.452,282.4,295.779,381.246,377.98900000000003,323.73400000000004,146.958,-701.623,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-59.22,0.0,0.0,252.03799999999998,403.603,369.04699999999997,314.32099999999997,293.663,273.47700000000003,266.538,260.828,254.524,289.35400000000004,294.611,375.074,256.405,-397.991,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-32.679,0.0,0.0,0.0,0.0,0.0,255.248,406.42,366.38800000000003,301.702,272.214,245.65200000000002,234.55700000000002,229.355,226.301,266.492,279.154,363.093,239.435,-420.60400000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-746.4119999999999,0.0,0.0,0.0,0.0,0.0,0.0,254.47299999999998,395.963,357.07300000000004,297.043,270.665,247.61700000000002,239.963,234.55900000000003,230.363,242.278,254.18599999999998,286.36400000000003,145.87,-523.694,-978.3710000000001,-978.3710000000001,-978.3710000000001,-387.811,0.0,0.0,0.0,0.0,0.0,0.0,223.30200000000002,399.546,373.87699999999995,322.52299999999997,288.8,263.97900000000004,248.274,240.15,236.505,248.24200000000002,259.055,292.236,118.478,-521.992,-978.3710000000001,-978.3710000000001,-978.3710000000001,-454.67199999999997,0.0,0.0,0.0,0.0,0.0,0.0,196.868,396.17199999999997,371.916,331.298,301.405,276.24,275.613,270.13,260.555,295.332,305.748,388.509,252.68,-378.44800000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-73.346,0.0,0.0,0.0,0.0,0.0,269.405,433.274,389.689,325.14,294.529,269.551,263.302,258.693,256.105,295.893,312.442,399.931,279.216,-229.555,-833.197,-978.3710000000001,-842.091,-943.0169999999999,-677.831,0.0,0.0,0.0,0.0,0.0,194.533,382.769,358.92800000000005,300.867,274.812,257.05,254.06900000000002,254.31400000000002,250.385,285.982,296.514,379.042,226.81099999999998,-304.038,-785.084,-978.3710000000001,-978.3710000000001,-978.3710000000001,-111.354,0.0,0.0,0.0,0.0,0.0,323.029,421.83,387.608,333.47,308.82599999999996,292.443,285.721,278.623,272.389,309.202,317.686,397.13699999999994,403.409,-49.202,-496.01199999999994,-834.368,-978.3710000000001,-978.3710000000001,-978.3710000000001,-505.652,0.0,0.0,0.0,0.0,253.28799999999998,428.215,393.654,341.38,317.298,298.127,294.41900000000004,288.277,281.61,317.712,328.587,411.525,310.66200000000003,22.474,-474.91900000000004,-893.3710000000001,-763.6110000000001,-819.6610000000001,-978.3710000000001,-841.29,0.0,0.0,0.0,0.0,254.0,439.528,406.577,348.56300000000005,321.77299999999997,296.408,286.628,278.63599999999997,269.752,277.173,285.426,317.04400000000004,169.77,-443.925,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-39.934,0.0,0.0,0.0,0.0,0.0,227.824,425.407,401.81,365.043,340.793,317.601,306.42400000000004,301.892,298.684,310.58,320.58,351.126,163.826,-449.31800000000004,-978.3710000000001,-870.735,-978.3710000000001,-978.3710000000001,-342.8470000000001,0.0,0.0,0.0,0.0,0.0,256.634,422.149,399.277,363.41,338.18800000000005,315.501,313.4,306.703,296.895,332.168,344.37800000000004,425.95,359.968,481.408,92.24799999999999,-334.441,-978.3710000000001,-811.173,-618.28,-978.3710000000001,-978.3710000000001,-343.08,-13.593,81.51899999999999,274.61400000000003,467.969,429.531,366.465,339.537,316.73400000000004,307.836,302.731,298.968,339.17400000000004,351.957,433.088,263.722,-436.086,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-324.758,0.0,0.0,0.0,0.0,251.523,450.05,416.49699999999996,359.26199999999994,334.44,311.832,303.802,297.367,292.621,331.13,345.089,428.94300000000004,256.622,-398.13800000000003,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-561.929,0.0,0.0,0.0,0.0,0.0,223.391,430.097,396.05400000000003,340.2,318.186,299.12,294.844,290.347,283.10900000000004,317.402,328.835,412.79400000000004,347.545,-391.92400000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-459.91,0.0,0.0,0.0,0.0,0.0,244.21599999999998,442.727,405.219,345.811,320.918,297.433,288.231,284.069,278.225,315.765,326.736,407.463,251.329,-357.73400000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-411.985,0.0,0.0,97.54299999999999,-108.554,0.0,234.063,448.94800000000004,414.955,354.57,327.913,306.353,300.031,296.845,291.053,302.626,317.885,351.032,167.968,-294.505,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-370.716,0.0,0.0,0.0,0.0,0.0,168.995,410.66900000000004,394.665,361.625,338.99300000000005,319.79,311.728,305.25,299.14,307.778,319.281,355.816,133.153,-458.694,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-109.306,0.0,0.0,0.0,0.0,0.0,118.62100000000001,383.12,367.608,341.017,328.20099999999996,309.245,304.728,299.018,298.589,342.524,354.963,436.05400000000003,260.288,-369.842,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-328.471,0.0,0.0,0.0,0.0,0.0,184.24,415.25,388.55199999999996,329.91,305.41700000000003,286.36400000000003,280.675,280.5,281.072,323.46,339.38199999999995,418.834,264.181,-311.096,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-335.869,0.0,0.0,0.0,0.0,0.0,187.201,411.094,384.681,330.715,307.785,286.871,272.265,257.9,247.262,281.063,294.73,379.781,305.70099999999996,-333.945,-879.699,-978.3710000000001,-978.3710000000001,-978.3710000000001,-243.88,0.0,0.0,0.0,0.0,0.0,165.583,399.00699999999995,368.5,310.574,285.314,263.165,257.518,254.046,251.067,288.078,296.918,375.574,211.253,-223.86900000000003,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-9.945,0.0,0.0,0.0,0.0,0.0,157.28,402.68,377.23199999999997,307.684,266.159,245.313,239.11,235.87599999999998,234.097,274.03700000000003,287.309,367.52099999999996,166.375,-414.306,-978.3710000000001,-978.3710000000001,-978.3710000000001,-613.222,0.0,0.0,0.0,0.0,0.0,0.0,171.041,386.39599999999996,357.551,304.35200000000003,281.218,259.606,248.582,240.78799999999998,236.541,249.108,260.41900000000004,289.638,133.11,-487.19599999999997,-915.148,-978.3710000000001,-978.3710000000001,-445.16600000000005,0.0,0.0,0.0,0.0,0.0,0.0,184.00599999999997,406.909,384.255,347.963,336.05400000000003,308.901,287.871,286.129,277.97,283.546,297.737,331.267,145.748,-440.027,-938.2760000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-2.773,0.0,0.0,0.0,0.0,0.0,151.486,405.793,386.92,349.80300000000005,324.177,302.844,294.131,286.923,282.41700000000003,291.682,301.015,330.30400000000003,124.15299999999999,-286.251,-934.554,-978.3710000000001,-978.3710000000001,-978.3710000000001,-108.292,0.0,0.0,0.0,0.0,0.0,148.30200000000002,407.966,386.087,351.096,328.356,310.17400000000004,306.008,298.644,292.428,329.477,342.42199999999997,426.415,268.721,-296.212,-645.2090000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-342.902,-450.36300000000006,0.0,0.0,0.0,0.0,212.976,446.314,414.657,359.04699999999997,336.50800000000004,315.58799999999997,309.791,306.64599999999996,302.428,340.996,354.17199999999997,437.155,264.802,-281.612,-871.7689999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-809.43,0.0,0.0,0.0,0.0,0.0,396.42,464.33,428.869,370.843,346.67800000000005,325.712,316.746,308.744,303.524,341.46,354.283,435.63599999999997,275.34,-344.996,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-937.148,0.0,0.0,0.0,0.0,0.0,201.576,454.342,423.214,367.68800000000005,342.005,319.925,310.247,302.73900000000003,296.591,334.532,347.176,429.606,267.709,-341.19599999999997,-976.95,-978.3710000000001,-978.3710000000001,-978.3710000000001,-640.514,0.0,0.0,0.0,0.0,0.0,217.937,445.774,411.60699999999997,355.858,334.37,314.64799999999997,306.828,298.362,294.60200000000003,305.077,313.17400000000004,343.965,150.108,-56.861000000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-583.952,0.0,170.74900000000002,-190.02599999999998,0.0,0.0,183.69799999999998,423.121,400.975,364.746,340.764,319.32099999999997,301.595,292.813,288.895,300.268,311.65,342.80800000000005,120.477,-501.903,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-26.311,0.0,0.0,0.0,0.0,0.0,99.695,397.37800000000004,378.31800000000004,339.175,312.066,295.704,295.82599999999996,292.73400000000004,290.54400000000004,326.67400000000004,339.278,425.70099999999996,237.455,-329.89099999999996,-964.4060000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-256.154,0.0,0.0,0.0,0.0,0.0,145.181,413.579,377.457,320.17900000000003,299.244,282.846,277.556,273.749,271.809,314.897,332.411,417.064,232.252,-356.87,-448.64099999999996,-978.3710000000001,-781.137,-978.3710000000001,-861.686,0.0,0.0,0.0,0.0,0.0,239.149,491.584,441.19300000000004,367.025,331.648,302.762,294.152,288.672,282.493,320.728,335.58,419.069,241.62400000000002,-331.94599999999997,-964.688,-978.3710000000001,-978.3710000000001,-978.3710000000001,-615.651,0.0,0.0,0.0,0.0,0.0,213.935,480.347,444.514,380.61400000000003,349.12699999999995,318.885,308.993,303.073,298.126,335.26099999999997,343.184,422.233,236.328,-89.381,-947.783,-978.3710000000001,-978.3710000000001,-978.3710000000001,-962.9730000000001,0.0,0.0,0.0,0.0,0.0,238.49,480.68199999999996,445.68300000000005,386.599,357.811,332.726,323.70099999999996,316.78,307.156,340.119,349.996,430.186,241.942,-316.828,-923.8760000000001,-978.3710000000001,-978.3710000000001,-820.9,-978.3710000000001,192.78799999999998,-283.573,0.0,0.0,0.0,242.729,489.50300000000004,451.04900000000004,382.98900000000003,348.298,319.12,306.394,296.433,289.351,299.64599999999996,311.388,338.9,154.128,-424.49300000000005,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-369.474,0.0,0.0,350.70300000000003,285.54900000000004,308.117,355.939,417.69699999999995,398.87699999999995,364.796,341.709,319.54400000000004,300.815,285.126,267.616,270.897,278.23,305.02,68.562,-504.657,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-765.7919999999999,-290.601,0.0,0.0,0.0,0.0,96.709,401.551,374.523,333.19699999999995,300.33799999999997,274.893,267.003,259.497,255.80599999999998,295.339,308.613,390.055,314.22900000000004,-317.786,-921.331,-978.3710000000001,-978.3710000000001,-978.3710000000001,-134.61100000000002,0.0,0.0,0.0,209.908,487.44599999999997,191.43200000000002,455.86699999999996,425.226,351.98400000000004,311.371,289.241,280.41900000000004,270.905,264.362,302.493,315.047,396.43300000000005,210.34900000000002,-335.851,-955.2230000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-756.682,-317.257,0.0,0.0,0.0,122.459,310.377,446.105,401.11,337.327,310.298,287.39799999999997,279.17400000000004,270.902,264.796,302.73,314.435,395.68300000000005,217.912,-333.35400000000004,-951.0089999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-33.333,-488.895,0.0,0.0,375.329,135.339,196.52700000000002,383.22,345.837,283.332,257.101,233.567,222.798,215.62400000000002,211.275,250.396,264.868,348.985,243.00400000000002,-124.35799999999999,-6.3,-21.328000000000003,-313.335,-652.3159999999998,-978.3710000000001,-978.3710000000001,-72.49600000000001,425.834,51.867,88.84899999999999,201.283,373.91900000000004,342.56300000000005,284.12,256.08099999999996,230.585,224.778,215.282,204.835,248.707,266.593,352.065,172.385,-319.86,-945.253,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-474.101,0.0,0.0,0.0,0.0,189.785,454.129,418.56300000000005,357.983,335.657,315.209,307.06,305.25,303.312,315.14099999999996,316.348,336.38,173.146,-458.89,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-221.602,0.0,0.0,0.0,0.0,0.0,107.00299999999999,421.228,401.784,364.282,339.37699999999995,317.323,305.543,303.54200000000003,302.809,312.318,323.173,351.474,166.488,-421.819,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-134.453,0.0,0.0,0.0,0.0,0.0,149.886,445.2,424.033,382.969,352.745,324.236,324.121,319.472,310.145,341.801,351.731,430.375,261.32,-321.899,-962.561,-978.3710000000001,-978.3710000000001,-978.3710000000001,-697.22,0.0,0.0,0.0,0.0,0.0,236.345,480.49199999999996,451.764,389.07099999999997,361.75300000000004,340.039,333.459,329.837,326.38599999999997,362.82800000000003,369.961,445.62,306.422,-147.154,-669.898,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-537.866,0.0,0.0,0.0,0.0,232.95,492.60699999999997,462.375,404.29900000000004,376.871,344.921,329.86699999999996,322.462,318.355,357.897,374.173,460.39300000000003,316.45,-206.821,-665.83,-606.835,-408.485,-978.3710000000001,-978.3710000000001,-978.3710000000001,-511.69599999999997,0.0,0.0,158.217,190.93099999999998,409.772,369.825,305.935,280.89,260.403,254.22400000000002,250.143,248.72400000000002,287.682,304.584,394.879,249.178,-78.55,-914.306,-140.493,266.447,350.69800000000004,-202.18400000000003,-944.923,-978.3710000000001,-978.3710000000001,-533.842,-302.85900000000004,119.376,421.222,404.725,347.61,359.353,363.86199999999997,349.485,332.63300000000004,318.487,353.601,368.223,450.14599999999996,504.45,362.788,-173.15200000000002,-564.755,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-22.936,0.0,0.0,157.101,431.991,414.835,359.969,337.158,318.703,309.858,302.313,299.101,313.483,327.731,360.543,215.84400000000002,-394.38199999999995,-754.915,-978.3710000000001,-978.3710000000001,-978.3710000000001,-532.568,0.0,0.0,0.0,0.0,0.0,105.375,396.545,384.48199999999997,350.58099999999996,330.55800000000005,313.643,306.381,304.435,300.709,309.12,315.955,343.801,134.852,-409.764,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-13.064,0.0,0.0,0.0,0.0,0.0,46.644,370.986,370.445,337.07099999999997,314.225,292.296,290.418,286.887,284.545,326.375,343.164,427.121,277.97900000000004,-276.028,-917.77,-978.3710000000001,-728.153,64.243,-978.3710000000001,-608.93,0.0,0.0,120.866,-134.511,159.766,457.931,450.05300000000005,394.455,366.671,339.352,326.181,316.128,305.683,342.409,356.846,440.461,283.062,-256.322,-883.8560000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-976.1189999999999,197.955,329.033,-290.522,-295.959,0.0,266.08099999999996,446.71,409.173,345.371,314.47,301.125,341.884,330.05400000000003,323.288,359.736,371.865,452.954,325.52099999999996,-246.46900000000002,-881.8610000000001,-978.3710000000001,-978.3710000000001,44.019,117.71600000000001,149.738,-251.68900000000002,-498.05300000000005,-571.422,-382.66900000000004,190.611,437.69199999999995,411.27099999999996,357.12300000000005,335.101,318.41900000000004,316.135,315.009,312.652,344.38300000000004,353.149,435.259,355.9,-197.90599999999998,-832.3090000000002,-978.3710000000001,-978.3710000000001,-131.012,-978.3710000000001,-978.3710000000001,-577.987,0.0,0.0,0.0,247.977,386.848,357.43199999999996,294.567,267.502,251.91400000000002,245.667,241.535,235.392,273.941,289.707,371.102,196.96400000000003,24.549,-659.85,-978.3710000000001,427.64599999999996,296.586,236.257,-76.372,-735.768,-978.3710000000001,-688.784,386.162,87.74799999999999,382.477,353.97,294.366,270.683,252.62900000000002,303.842,304.678,303.526,313.16700000000003,323.518,353.218,203.55599999999998,-373.588,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-387.25500000000005,0.0,0.0,0.0,0.0,124.90700000000001,452.733,429.05,385.103,358.773,336.13300000000004,322.913,314.313,304.717,315.591,329.00699999999995,364.783,169.85,-334.29400000000004,-931.387,-978.3710000000001,-978.3710000000001,-978.3710000000001,-482.11199999999997,0.0,0.0,0.0,0.0,0.0,163.69299999999998,458.977,435.49,396.76599999999996,370.108,350.005,342.44199999999995,330.48699999999997,323.69599999999997,361.64300000000003,374.37199999999996,460.718,319.89599999999996,-193.493,-791.0310000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-319.55400000000003,0.0,0.0,0.0,0.0,199.91099999999997,498.244,467.35400000000004,407.715,378.36699999999996,355.60900000000004,342.969,334.784,331.884,337.814,344.324,375.41900000000004,197.265,-302.04,-895.0939999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-955.513,0.0,124.586,-97.90799999999999,-40.742,0.0,160.935,466.88,441.80699999999996,397.72900000000004,369.542,342.996,335.096,326.501,314.877,346.416,357.9,436.405,284.1,-207.799,-790.704,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-186.375,0.0,0.0,0.0,0.0,81.963,406.222,380.82,324.998,303.435,284.153,280.09,272.129,264.703,303.17,317.46299999999997,400.80300000000005,275.941,-256.176,-865.6210000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-278.79400000000004,0.0,0.0,0.0,0.0,0.0,127.509,429.431,399.892,336.94599999999997,307.522,287.029,282.969,279.503,275.98900000000003,316.71299999999997,328.72,411.62199999999996,287.987,-206.727,-592.555,-978.3710000000001,-978.3710000000001,-978.3710000000001,-797.112,0.0,0.0,0.0,0.0,0.0,387.55800000000005,459.19599999999997,415.649,353.60900000000004,328.23699999999997,307.15,302.968,295.134,287.382,297.941,306.751,335.88599999999997,341.574,177.118,-201.775,-291.599,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-708.163,0.0,0.0,0.0,130.57,407.65,388.92199999999997,352.07599999999996,328.667,306.9,295.565,291.176,285.267,298.719,308.54400000000004,335.472,166.236,-74.619,-310.198,-881.038,-978.3710000000001,-978.3710000000001,-978.3710000000001,-134.595,0.0,0.0,0.0,0.0,220.35,434.754,421.036,387.11400000000003,362.81199999999995,338.55800000000005,329.175,318.465,311.059,345.98800000000006,357.566,442.814,351.325,-168.71599999999998,-755.127,-978.3710000000001,-978.3710000000001,-978.3710000000001,-237.467,-978.3710000000001,-67.896,0.0,238.317,307.48,448.472,419.851,398.273,345.969,325.235,301.76,293.144,288.442,291.818,332.89099999999996,342.954,427.918,316.765,-169.03,-755.232,-978.3710000000001,-978.3710000000001,-791.092,-978.3710000000001,-978.3710000000001,-23.86,0.0,0.0,0.0,308.14,489.915,456.694,394.454,364.904,334.718,322.077,318.58799999999997,311.64599999999996,348.651,362.918,450.332,333.95,-177.112,-804.159,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-443.774,0.0,0.0,0.0,0.0,204.898,501.231,473.589,412.565,382.26199999999994,356.459,343.51,335.006,330.81,372.26099999999997,389.29400000000004,481.559,364.68800000000005,-146.04,-762.3439999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-684.865,0.0,0.0,0.0,0.0,217.025,485.66,450.45,390.181,370.48900000000003,353.66,346.971,338.579,333.666,385.722,400.01599999999996,488.31300000000005,371.031,-139.141,-591.962,-978.3710000000001,-909.105,-6.257999999999999,219.542,-387.746,-978.3710000000001,-819.2289999999999,-543.743,-378.91900000000004,269.69,481.60699999999997,452.5,396.355,353.718,327.503,326.709,324.254,315.724,326.363,340.541,386.61800000000005,287.908,-59.31399999999999,-897.182,-282.226,-978.3710000000001,-978.3710000000001,30.413,-129.977,-722.173,-662.694,-417.344,-13.8,373.147,455.281,436.418,397.936,362.352,336.217,330.597,327.653,320.918,324.697,334.786,370.20099999999996,307.069,-139.873,196.537,-143.84,-271.881,-835.048,-859.993,-958.445,-978.3710000000001,-978.3710000000001,271.44599999999997,-26.586,139.335,434.815,419.48800000000006,372.334,342.089,324.905,319.532,306.597,303.124,347.189,349.93300000000005,425.931,424.05199999999996,90.399,-93.04299999999999,-527.97,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-527.3009999999999,-590.9,0.0,0.0,179.425,480.17400000000004,453.67199999999997,395.15,369.33099999999996,345.431,337.31199999999995,329.725,322.36,359.767,373.909,460.346,362.014,-194.82,-879.825,-978.3710000000001,-978.3710000000001,-506.721,-978.3710000000001,-790.472,0.0,0.0,0.0,0.0,223.19099999999997,486.244,456.135,401.098,377.42699999999996,353.033,343.713,337.24300000000005,325.905,360.644,376.574,464.602,373.64,-160.84799999999998,-815.383,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-540.581,0.0,0.0,0.0,0.0,202.641,496.35699999999997,459.94300000000004,402.417,378.839,357.98699999999997,347.26199999999994,334.67199999999997,326.806,369.35900000000004,382.006,467.142,361.842,-145.287,-579.184,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-801.051,0.0,0.0,0.0,0.0,241.627,491.29900000000004,452.913,393.45599999999996,367.42800000000005,345.788,338.397,330.224,325.33099999999996,366.996,380.26199999999994,464.913,358.667,-150.73,-771.173,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-570.262,0.0,0.0,0.0,0.0,201.08599999999998,488.74,453.784,396.67900000000003,370.791,347.853,338.472,323.88599999999997,320.83299999999997,340.92199999999997,354.38699999999994,382.76599999999996,275.598,-272.767,-884.64,-978.3710000000001,-978.3710000000001,-407.145,-978.3710000000001,-614.96,0.0,0.0,0.0,0.0,180.255,463.45099999999996,438.725,398.721,376.61400000000003,346.718,327.68800000000005,316.879,314.543,331.73,340.07599999999996,376.351,258.777,-270.827,-834.79,-875.448,-138.643,-978.3710000000001,-978.3710000000001,-898.765,0.0,0.0,0.0,0.0,107.713,406.44199999999995,391.061,356.731,339.069,318.64799999999997,313.478,308.629,304.911,341.20599999999996,352.26,441.095,370.25199999999995,-37.437,-618.828,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-272.995,0.0,0.0,0.0,0.0,180.77599999999998,424.57599999999996,403.211,351.531,331.791,312.954,308.725,306.628,305.075,346.78,359.11199999999997,445.73699999999997,377.736,-155.48,-821.419,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,274.772,-372.93,0.0,0.0,0.0,183.628,455.25699999999995,425.725,370.481,345.00199999999995,323.73400000000004,316.84,310.58299999999997,306.685,346.094,358.662,444.926,361.909,-4.9430000000000005,-566.268,-909.405,-978.3710000000001,-693.675,-446.944,-887.375,-576.1469999999999,0.0,0.0,108.772,339.793,473.38300000000004,434.838,371.165,347.31800000000004,326.043,314.932,308.454,306.448,345.81300000000005,361.26199999999994,446.749,432.694,74.507,49.055,38.062,-968.779,-736.8810000000001,-748.052,-978.3710000000001,-978.3710000000001,-978.3710000000001,-263.874,93.775,229.035,488.721,449.954,393.39,369.55300000000005,353.28,348.772,343.445,340.575,382.135,400.537,489.38300000000004,396.736,-130.964,-400.892,-387.165,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-820.193,0.0,0.0,0.0,446.577,496.81,463.13,405.077,365.976,342.086,340.129,331.402,325.385,339.897,353.865,390.85400000000004,316.658,-218.017,-839.145,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-502.385,0.0,0.0,0.0,0.0,205.65099999999998,469.12,442.689,401.994,376.08,352.838,338.295,332.165,328.57800000000003,337.402,351.45300000000003,389.561,278.529,-254.00099999999998,-922.9680000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-33.696,0.0,0.0,0.0,0.0,215.85,468.314,444.04400000000004,405.379,377.23199999999997,353.845,350.223,343.29,339.631,375.78,386.07800000000003,476.42800000000005,423.69199999999995,36.709,-759.553,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-887.518,0.0,0.0,0.0,0.0,258.262,499.973,461.55300000000005,394.585,361.32800000000003,337.87699999999995,327.064,320.337,311.942,346.04400000000004,359.2,448.777,426.79400000000004,172.11599999999999,-602.125,-514.629,-978.3710000000001,-978.3710000000001,-377.533,-295.3230000000001,-479.587,-978.3710000000001,-388.91900000000004,0.0,195.252,441.366,409.579,354.776,330.26,308.818,300.953,292.85900000000004,289.165,326.404,335.564,422.767,352.767,-153.131,-804.41,-978.3710000000001,-978.3710000000001,-978.3710000000001,-960.143,0.0,0.0,0.0,0.0,0.0,173.261,404.836,375.662,318.738,293.788,272.562,267.372,264.589,262.087,301.724,315.17,404.093,334.816,-167.614,-818.168,-978.3710000000001,-978.3710000000001,-978.3710000000001,-518.092,0.0,0.0,0.0,0.0,0.0,245.28900000000002,487.01099999999997,455.75199999999995,398.119,352.417,319.816,323.093,318.695,310.997,348.527,362.836,451.56199999999995,372.217,-137.42,-811.3330000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-419.914,0.0,0.0,0.0,16.163,342.467,488.389,454.056,393.601,365.746,345.342,329.68199999999996,316.007,311.42,321.066,329.565,365.079,288.649,-244.55599999999998,-875.6030000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-160.481,0.0,0.0,0.0,0.0,190.55700000000002,443.819,425.80800000000005,392.19199999999995,355.379,316.45,297.83099999999996,293.02,292.52099999999996,307.248,320.945,359.098,263.14599999999996,-160.33100000000002,-831.071,-978.3710000000001,-978.3710000000001,-978.3710000000001,-812.1919999999999,0.0,0.0,0.0,0.0,0.0,223.15,440.7,415.426,377.86300000000006,351.986,332.336,332.95599999999996,330.05400000000003,323.714,361.577,368.12300000000005,449.715,435.033,23.002,-427.00300000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-963.1489999999999,0.0,0.0,0.0,0.0,390.11199999999997,346.309,418.63,386.95599999999996,358.159,339.85400000000004,332.49300000000005,326.116,324.254,364.70300000000003,378.829,463.39099999999996,417.667,57.483000000000004,-499.61300000000006,-949.242,-978.3710000000001,-978.3710000000001,-978.3710000000001,41.534,-346.51099999999997,58.755,-365.07800000000003,-306.853,267.72900000000004,486.98,451.249,393.93,368.885,348.923,344.056,337.584,332.9,366.934,371.964,457.144,400.157,-109.471,-795.15,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-834.5939999999999,0.0,0.0,0.0,0.0,271.178,497.336,467.27,410.346,382.551,357.38699999999994,351.522,346.48900000000003,337.705,372.569,386.233,475.586,423.11699999999996,-95.60799999999999,-787.06,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-856.546,0.0,0.0,0.0,0.0,283.86400000000003,499.535,467.583,406.38800000000003,377.296,350.50300000000004,342.411,338.702,334.97900000000004,374.805,389.056,480.079,434.088,-89.50200000000001,-781.169,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-868.544,0.0,0.0,0.0,0.0,236.375,446.52,417.411,367.11400000000003,351.121,334.85900000000004,323.72900000000004,314.45099999999996,309.847,323.341,336.58,375.801,321.332,-211.003,-882.5939999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-933.095,0.0,0.0,0.0,0.0,0.0,244.28099999999998,437.24,409.028,371.358,346.852,325.103,312.337,306.58799999999997,303.658,313.318,326.94599999999997,366.75300000000004,273.23,-258.52,-948.377,-978.3710000000001,-978.3710000000001,-978.3710000000001,-684.2589999999999,0.0,0.0,0.0,0.0,0.0,204.976,465.19800000000004,444.584,408.87199999999996,385.506,364.73,363.14,359.39,352.845,388.819,398.353,484.603,440.524,-81.858,-770.941,-978.3710000000001,-978.3710000000001,-573.469,-978.3710000000001,-978.3710000000001,122.571,145.179,-522.0020000000002,-69.169,214.257,378.57800000000003,472.68800000000005,415.983,393.14300000000003,374.246,365.83099999999996,359.94800000000004,354.79400000000004,390.736,404.11400000000003,495.23800000000006,459.73400000000004,-64.85300000000001,-773.763,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-900.5980000000001,0.0,0.0,7.081,-7.88,204.833,370.566,338.01599999999996,280.71299999999997,253.833,231.49099999999999,222.05700000000002,213.74099999999999,208.608,246.481,259.36,351.17699999999996,314.313,14.107999999999999,-92.251,-538.19,-860.71,-978.3710000000001,-882.982,-448.85,-104.115,349.059,-271.435,430.74800000000005,331.60900000000004,389.75,363.16900000000004,319.553,301.198,284.263,281.67900000000003,281.308,279.017,307.497,315.95,384.86,389.957,313.573,-237.821,-288.999,-697.672,-810.192,-978.3710000000001,-978.3710000000001,-978.371,-333.61,109.476,277.30400000000003,377.15,394.124,368.765,327.04200000000003,310.135,295.64799999999997,291.643,284.693,279.342,310.41700000000003,320.24,386.224,357.84,75.387,-79.696,-621.048,-978.3710000000001,-978.3710000000001,-472.968,-978.3710000000001,156.80100000000002,-978.3710000000001,-740.0039999999999,0.0,352.42699999999996,511.827,478.49,416.82099999999997,385.974,358.094,348.85,335.18300000000005,324.367,336.06199999999995,347.17800000000005,386.63599999999997,376.671,20.596999999999998,-341.38,-978.3710000000001,-978.3710000000001,-869.5,-978.3710000000001,-978.3710000000001,-416.92,0.0,0.0,0.0,291.166,420.095,396.24199999999996,359.376,336.01300000000003,312.73400000000004,299.994,296.58299999999997,294.791,307.97900000000004,319.817,359.49,280.209,-218.58700000000002,-904.4060000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-698.937,0.0,0.0,0.0,0.0,0.0,285.527,457.02099999999996,437.324,402.379,375.415,346.98,338.712,329.795,322.332,356.517,366.051,456.533,413.29400000000004,-91.12899999999999,-796.92,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-638.149,276.25,86.818,-228.34400000000002,-175.71099999999998,263.144,379.213,339.289,284.28700000000003,257.687,225.92,213.02700000000002,210.095,213.101,249.22400000000002,258.58099999999996,352.914,360.161,141.137,-431.534,-541.41,-66.911,162.216,20.750999999999998,-140.496,-307.063,-264.65700000000004,-313.843,-329.473,232.59799999999998,351.037,314.183,247.52,216.418,196.53099999999998,192.493,188.236,184.638,224.235,239.646,332.355,293.54,87.512,-241.96599999999998,-711.615,-978.3710000000001,-978.3710000000001,-978.3710000000001,-204.93900000000002,-869.7389999999999,-689.326,0.0,1.073,357.791,428.235,400.69,345.561,321.82099999999997,302.566,296.53700000000003,292.686,288.02299999999997,327.48400000000004,344.11300000000006,435.006,438.625,110.902,-354.394,-403.395,4.984,-671.324,-611.247,-978.3710000000001,-978.3710000000001,-978.3710000000001,-250.774,0.0,416.11699999999996,458.42,426.86199999999997,370.939,331.056,299.05400000000003,294.923,290.934,286.04,325.534,340.11800000000005,432.615,410.24,92.479,-418.245,-699.9630000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-282.732,0.0,0.0,34.681999999999995,425.45,486.279,450.969,395.48900000000003,370.731,342.881,328.108,319.057,313.129,323.514,336.157,375.38699999999994,342.69800000000004,-206.62599999999998,-935.7,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-335.62699999999995,0.0,0.0,0.0,0.0,366.702,467.588,441.94800000000004,402.404,375.44599999999997,355.16,345.972,330.483,317.49,326.788,337.093,378.514,310.257,-203.192,-918.686,-978.3710000000001,-880.825,-978.3710000000001,-978.3710000000001,-354.925,0.0,0.0,296.816,-27.276999999999997,318.643,444.155,421.75699999999995,385.346,354.76599999999996,329.675,324.199,318.427,317.122,353.486,361.455,449.639,428.31300000000005,-78.10300000000001,-517.109,-978.3710000000001,-978.3710000000001,-697.415,-140.026,-978.3710000000001,-978.3710000000001,-306.561,0.0,121.85,269.47,417.292,453.661,398.348,376.037,355.523,345.598,336.504,328.19300000000004,364.708,377.839,471.413,462.852,-56.961999999999996,-752.959,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-929.293,0.0,0.0,0.0,0.0,268.022,348.648,338.39099999999996,384.62300000000005,353.406,327.444,312.95799999999997,302.914,299.022,335.93699999999995,351.408,449.115,485.026,522.375,-385.73,-956.523,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-396.961,0.0,0.0,150.153,402.96,445.795,409.579,352.835,329.626,304.797,294.944,283.07599999999996,273.171,310.847,330.315,425.51,432.43699999999995,-56.023999999999994,-700.413,-978.3710000000001,-704.699,-978.3710000000001,-978.3710000000001,-885.585,0.0,0.0,0.0,0.0,419.889,482.564,444.468,384.663,358.33099999999996,335.50800000000004,329.92,327.70599999999996,325.772,361.775,370.87800000000004,466.81300000000005,461.961,-31.588,-721.688,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-975.8760000000001,0.0,0.0,0.0,0.0,421.94800000000004,489.181,459.51,403.79400000000004,377.366,350.96,340.76099999999997,333.57599999999996,329.92900000000003,340.35400000000004,352.358,397.32599999999996,384.555,-137.868,-818.186,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-674.4639999999999,0.0,0.0,0.0,0.0,370.86800000000005,445.079,414.17800000000005,364.999,338.32800000000003,318.803,307.7,301.85200000000003,299.376,313.728,328.64599999999996,372.08099999999996,324.447,-168.982,-861.618,-978.3710000000001,-978.3710000000001,-978.3710000000001,-931.217,-111.177,0.0,161.564,-179.803,0.0,368.36699999999996,448.274,423.267,384.56800000000004,355.05800000000005,331.244,328.83,324.382,316.699,327.53700000000003,340.398,380.23699999999997,330.91900000000004,-160.97299999999998,-858.945,-978.3710000000001,-978.3710000000001,-943.8380000000001,-978.3710000000001,-286.96,0.0,0.0,0.0,0.0,316.42400000000004,388.281,433.16,391.884,363.287,340.23,339.324,333.423,327.53,365.6,375.49800000000005,468.036,466.963,58.674,-483.288,-978.3710000000001,-487.815,-978.3710000000001,-957.421,-978.3710000000001,-478.106,-67.234,-120.21700000000001,127.792,413.11199999999997,406.657,372.925,313.159,286.185,263.546,258.32,252.614,244.011,280.748,291.288,379.81800000000004,376.277,-59.913999999999994,-650.625,-893.7869999999998,-978.3710000000001,-262.522,263.643,-103.756,-978.3710000000001,-978.3710000000001,-92.486,20.88,398.767,391.506,355.634,301.593,274.638,252.372,245.003,236.011,228.03799999999998,264.106,278.811,370.847,377.663,-41.36600000000001,-399.344,-629.243,-978.3710000000001,-978.3710000000001,-569.545,206.398,114.921,-658.4910000000001,-331.966,295.949,397.14599999999996,359.592,333.31,276.21299999999997,251.41299999999998,230.649,220.95,212.173,204.41099999999997,243.108,258.055,351.88300000000004,395.546,444.285,369.936,-360.39099999999996,-241.537,-691.654,-904.457,-978.3710000000001,-978.3710000000001,-893.03,-386.134,33.195,409.161,400.594,435.602,376.944,349.72900000000004,324.994,315.492,310.211,302.285,316.33799999999997,325.444,365.041,380.91,186.575,-638.187,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-728.2589999999999,-84.583,-232.308,1.74,72.355,412.655,388.30300000000005,363.523,323.83099999999996,286.486,258.348,247.722,244.27700000000002,238.33900000000003,244.12599999999998,255.41400000000002,298.29200000000003,287.589,317.908,-31.713,260.007,-355.716,237.47099999999998,112.573,-978.3710000000001,-978.3710000000001,-978.3710000000001,-695.0049999999999,-196.085,346.38199999999995,386.716,339.62,288.29200000000003,268.334,251.00900000000001,247.37400000000002,242.55599999999998,235.49900000000002,271.10200000000003,284.385,377.17199999999997,411.25300000000004,64.83800000000001,-537.126,-811.2180000000002,-978.3710000000001,-974.2189999999999,-978.3710000000001,-978.3710000000001,-395.022,0.0,0.0,197.13099999999997,461.416,423.32099999999997,385.661,324.422,299.517,339.189,337.39099999999996,330.04400000000004,325.115,355.667,361.55,457.98699999999997,480.87800000000004,-8.802999999999999,-707.1310000000001,-978.3710000000001,-978.3710000000001,-617.263,-896.829,-874.693,-591.2379999999998,0.0,0.0,0.0,410.01800000000003,376.653,353.019,297.07599999999996,268.832,249.095,242.049,232.17700000000002,227.641,267.45599999999996,281.959,375.793,412.659,433.43,148.077,114.2,-586.681,-849.052,-978.3710000000001,-978.3710000000001,-848.765,-978.3710000000001,410.991,363.72900000000004,442.134,386.51199999999994,350.792,293.844,269.949,244.924,237.426,294.878,281.832,315.98,326.789,420.874,438.63599999999997,-44.299,-8.007,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-708.538,0.0,0.0,63.373000000000005,447.415,426.904,394.30400000000003,336.163,314.806,296.876,288.715,283.962,277.96,312.96,325.228,419.244,440.417,-73.564,-805.722,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-358.05800000000005,0.0,0.0,0.0,84.182,503.782,462.796,430.597,372.96,334.755,303.014,301.47900000000004,301.006,293.29900000000004,303.343,315.045,355.288,383.714,-125.825,-820.5060000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-421.14700000000005,0.0,0.0,0.0,0.0,448.75300000000004,412.01199999999994,390.811,358.208,332.98400000000004,309.688,295.258,289.098,282.436,289.318,297.853,339.86,334.634,-152.653,-847.194,-978.3710000000001,-978.3710000000001,-978.3710000000001,-940.5189999999999,244.625,353.57199999999995,-217.403,-215.579,160.627,366.43,353.957,329.32199999999995,289.60400000000004,264.243,244.653,243.412,238.16099999999997,234.005,271.093,317.46299999999997,445.673,479.059,10.290999999999999,-170.28900000000002,-501.43,-978.3710000000001,-978.3710000000001,-438.52,-468.50699999999995,-432.93199999999996,-881.518,-110.36200000000001,57.23,419.23800000000006,367.579,318.02099999999996,254.87099999999998,234.965,216.58700000000002,213.618,215.105,217.67700000000002,262.26599999999996,277.71299999999997,372.085,409.93199999999996,0.0,444.67,-978.3710000000001,-978.3710000000001,256.83,-209.743,-870.194,-686.298,-714.424,-380.855,406.647,456.00800000000004,403.24800000000005,370.844,321.552,304.217,287.231,282.047,276.54400000000004,266.54400000000004,301.67,320.431,417.205,456.208,-107.427,-885.3789999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-746.408,0.0,0.0,0.0,0.0,498.80199999999996,432.259,382.615,328.00300000000004,306.518,290.497,286.347,285.345,289.53700000000003,336.26300000000003,356.75699999999995,456.06800000000004,499.514,-63.688,-895.947,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-411.472,0.0,0.0,0.0,0.0,458.785,421.756,398.349,329.82300000000004,288.903,267.807,264.23900000000003,263.663,264.32599999999996,313.837,346.27099999999996,452.601,492.314,-29.19,-750.41,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-384.67800000000005,0.0,0.0,0.0,80.633,518.519,465.61699999999996,433.907,372.833,343.76800000000003,320.047,312.20599999999996,305.346,302.916,311.982,318.757,359.352,385.026,-121.579,-785.692,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-555.524,0.0,0.0,0.0,7.615,442.711,404.537,380.316,330.523,300.677,287.809,282.94599999999997,278.366,276.914,290.353,301.139,338.86,329.17800000000005,-153.666,-871.03,-978.3710000000001,-978.3710000000001,-978.3710000000001,-772.145,0.0,0.0,0.0,0.0,45.151,441.445,423.908,396.61,355.439,328.369,305.276,302.453,295.002,287.356,325.974,339.151,427.772,465.16,11.481,-293.911,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-101.08,0.0,0.0,133.944,520.2719999999999,462.4,427.088,364.776,329.54400000000004,303.515,292.562,283.268,276.71,311.76,323.526,415.884,449.68300000000005,-63.321000000000005,-805.665,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-665.058,0.0,0.0,0.0,71.683,520.936,466.994,430.531,366.61199999999997,336.565,315.728,307.149,296.101,289.642,326.621,340.17,430.62699999999995,467.26199999999994,-56.103,-822.357,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-735.365,0.0,0.0,0.0,142.433,471.082,468.142,443.449,379.094,346.07,321.161,309.689,301.741,298.01099999999997,334.955,347.226,439.19199999999995,477.04400000000004,-29.839000000000002,-774.4910000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-934.8839999999999,0.0,0.0,0.0,74.67399999999999,479.70599999999996,429.152,394.605,332.375,303.164,281.1,274.653,268.59,263.742,304.62,320.378,413.93699999999995,451.394,-52.184,-279.869,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-864.961,0.0,0.0,0.0,49.156000000000006,484.07,433.094,402.851,343.019,316.538,296.085,290.918,288.555,284.39799999999997,294.47900000000004,307.681,348.087,380.199,-137.72899999999998,-881.932,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-96.155,0.0,0.0,0.0,41.251999999999995,448.34,404.28,383.19300000000004,345.501,321.368,300.907,291.382,289.113,287.76,302.938,317.17900000000003,359.452,356.54699999999997,64.196,-388.941,-627.177,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-93.331,0.0,0.0,151.32299999999998,433.63300000000004,414.952,390.105,350.61,323.422,300.518,296.652,290.362,285.467,323.404,336.74800000000005,429.035,463.555,26.897,18.965,-978.3710000000001,-568.0269999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-900.041,0.0,0.0,68.008,408.961,347.159,309.04,246.882,218.387,194.705,186.142,179.109,172.998,210.4,222.94299999999998,314.907,350.476,121.488,-279.41700000000003,-425.369,-687.591,-306.423,-280.764,-550.923,-397.936,-358.84400000000005,224.136,266.711,418.56,358.67699999999996,325.051,262.246,232.979,208.33,197.972,191.942,189.824,229.81799999999998,242.771,332.908,366.034,242.49,191.042,-12.949000000000002,-711.221,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-796.607,-130.664,240.167,489.43800000000005,431.246,397.468,339.48,310.59,280.226,263.927,256.368,253.37599999999998,293.303,308.401,401.654,438.36800000000005,133.635,-155.52,-740.3610000000001,-978.3710000000001,-776.0269999999999,-978.3710000000001,-978.3710000000001,-533.149,-331.379,0.0,286.369,467.48800000000006,408.611,378.66,321.327,298.137,279.902,275.707,272.01,270.003,309.869,324.64799999999997,417.352,454.985,29.840999999999998,-699.367,-978.3710000000001,-978.3710000000001,-978.3710000000001,91.197,-145.015,-978.3710000000001,-679.841,0.0,213.822,516.656,457.798,418.548,355.18699999999995,330.17800000000005,312.161,309.284,304.95599999999996,299.279,310.211,321.82599999999996,363.654,394.212,-66.538,-777.779,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-704.0189999999999,0.0,0.0,0.0,186.796,459.574,408.23,383.374,344.532,316.671,291.99,278.507,273.178,270.23,283.488,298.222,343.414,340.689,-25.335,-693.6619999999999,-978.3710000000001,-883.7410000000001,-978.3710000000001,-662.347,-762.6980000000002,0.0,0.0,0.0,156.221,441.631,418.23900000000003,390.652,348.63300000000004,318.688,293.711,283.452,273.95099999999996,265.231,272.103,281.031,321.551,316.936,267.183,11.241,-309.41200000000003,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-963.684,0.0,0.0,145.233,431.86199999999997,410.82800000000003,385.767,346.656,317.52299999999997,290.882,280.0,264.534,253.37099999999998,287.022,294.932,383.356,419.356,430.44699999999995,-105.62100000000001,-620.279,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-860.2710000000001,0.0,0.0,218.59599999999998,474.898,415.048,381.18800000000005,322.95,295.371,269.237,258.797,250.11,243.207,276.759,288.502,380.44,421.11,12.477,-726.377,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-377.82199999999995,0.0,0.0,0.0,265.52299999999997,483.66900000000004,423.26800000000003,387.57800000000003,327.29900000000004,300.057,276.812,268.223,259.381,249.21,281.163,291.652,384.37800000000004,424.61300000000006,22.695,-698.22,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-558.256,0.0,0.0,0.0,258.58,496.662,441.25,403.76,341.411,314.182,292.784,285.908,281.54400000000004,278.06,317.659,332.355,426.972,463.962,48.802,-703.54,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-929.505,0.0,0.0,0.0,185.757,435.958,397.31,372.56199999999995,323.29,300.501,277.829,267.493,262.358,265.868,278.65,288.009,328.355,355.23199999999997,-80.575,-802.665,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-32.304,0.0,0.0,0.0,193.092,388.764,344.759,325.839,289.612,266.603,251.33700000000002,244.783,244.334,244.208,260.33299999999997,275.599,316.30400000000003,311.285,-32.676,-744.3910000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-691.3679999999998,0.0,0.0,0.0,0.0,229.89,396.597,373.587,350.389,311.955,284.16200000000003,259.783,253.80900000000003,246.706,243.595,282.91900000000004,296.916,386.594,420.83,-28.778000000000002,-856.0060000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-29.158,0.0,0.0,0.0,182.415,418.718,361.61699999999996,348.98199999999997,334.17400000000004,304.952,279.712,268.866,261.418,257.60200000000003,297.507,311.38,402.61699999999996,440.286,304.283,304.758,-601.28,-559.694,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-578.241,0.0,279.528,484.6,425.71,387.605,324.508,296.012,273.368,264.882,257.48400000000004,250.138,286.371,297.301,386.9,423.781,24.715999999999998,-732.045,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-543.7769999999999,0.0,0.0,323.23400000000004,365.528,412.906,372.111,398.04900000000004,340.18800000000005,312.54900000000004,286.478,274.507,264.945,256.445,291.749,303.658,395.434,435.996,45.512,-713.201,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-47.643,0.0,0.0,303.692,501.42,438.727,400.917,334.49199999999996,305.828,285.64,280.933,276.60900000000004,272.002,312.91900000000004,327.616,419.765,458.476,39.958,-748.003,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-857.337,0.0,0.0,0.0,290.89,479.667,426.336,395.006,340.634,318.763,299.449,295.903,291.76099999999997,286.44,298.45799999999997,312.09,355.139,390.093,-29.191,-782.972,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-594.6759999999999,0.0,0.0,0.0,254.245,450.019,404.365,384.87800000000004,351.87199999999996,330.38699999999994,309.58,298.41200000000003,291.392,283.682,291.142,302.45799999999997,344.285,342.155,145.29399999999998,-22.961,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-409.44199999999995,0.0,0.0,221.81400000000002,413.159,397.046,376.269,336.895,310.207,289.172,288.522,284.967,279.765,312.60400000000004,316.56,400.735,429.715,36.094,-752.01,-978.3710000000001,-978.3710000000001,-978.3710000000001,-394.273,-978.3710000000001,-163.615,0.0,0.0,248.428,403.57300000000004,351.01599999999996,318.319,262.618,241.459,226.132,223.77200000000002,221.873,221.387,262.367,275.351,363.397,399.333,33.382,-740.923,-978.3710000000001,-978.3710000000001,-978.3710000000001,-833.8539999999999,0.0,0.0,0.0,0.0,261.381,414.847,357.074,320.22,264.545,245.041,229.43,226.579,224.81799999999998,223.57299999999998,263.455,278.046,367.218,403.75300000000004,58.396,-703.0110000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-801.403,-166.037,0.0,0.0,0.0,350.569,428.166,375.67400000000004,342.665,285.21,260.052,238.84599999999998,233.368,230.18900000000002,227.58,265.293,277.716,367.63599999999997,405.22,68.132,-684.3860000000001,-946.166,-978.3710000000001,-978.3710000000001,-978.3710000000001,-282.443,0.0,0.0,0.0,287.878,436.574,377.30699999999996,338.80699999999996,276.522,250.01,231.12599999999998,229.2,226.963,223.83,270.051,282.873,369.686,407.535,224.52,-226.48,-697.335,-942.6460000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-131.743,0.0,144.414,342.445,371.344,313.286,273.007,208.364,180.96900000000002,162.597,159.178,156.894,155.345,165.80700000000002,176.928,216.30700000000002,250.85299999999998,221.291,26.913,-48.255,-354.4310000000001,-439.74199999999996,-380.709,-376.119,-153.411,0.0,166.208,190.642,339.03,291.69599999999997,263.69599999999997,221.192,192.922,171.065,161.514,158.12,155.995,169.815,184.17,229.34,232.817,-70.559,-928.352,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-740.303,0.0,0.0,0.0,213.77200000000002,379.164,361.144,339.343,303.58299999999997,279.842,260.842,261.298,258.517,255.558,293.034,307.649,406.30400000000003,450.974,79.777,-782.3810000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-257.395,0.0,0.0,0.0,302.73900000000003,457.338,403.62199999999996,374.717,318.262,297.965,283.969,284.145,283.191,279.349,318.264,328.38,414.595,444.971,93.99600000000001,-705.541,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-818.01,0.0,0.0,0.0,322.117,436.92800000000005,385.786,359.795,305.822,283.76099999999997,264.968,259.656,254.498,252.21200000000002,292.748,307.066,400.668,442.491,418.70300000000003,-504.347,110.338,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-276.82599999999996,0.0,260.247,463.4,412.411,386.63800000000003,335.92,315.382,297.51099999999997,295.987,292.925,288.072,327.4,341.75199999999995,428.534,466.774,166.33599999999998,-580.0409999999998,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-180.803,0.0,0.0,362.45599999999996,466.69599999999997,415.34,385.14599999999996,329.56699999999995,307.168,287.507,278.66700000000003,271.03700000000003,264.495,296.876,308.847,401.07199999999995,442.816,168.407,-537.67,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-119.461,0.0,0.0,341.41,443.13199999999995,393.531,366.216,316.784,294.17900000000003,269.008,261.592,256.762,248.87,259.63599999999997,269.377,307.006,347.006,48.155,-636.799,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-371.663,0.0,0.0,0.0,327.181,386.07199999999995,343.3,319.661,284.668,263.905,243.25,231.12400000000002,227.317,225.425,238.77599999999998,251.27599999999998,292.94599999999997,295.518,18.346,-766.618,-978.3710000000001,-978.3710000000001,-978.3710000000001,-692.816,0.0,0.0,0.0,0.0,292.286,385.973,368.389,346.49199999999996,316.819,293.676,273.48900000000003,272.98400000000004,266.642,256.466,251.016,297.068,314.394,396.18,190.452,-526.048,-978.3710000000001,-957.087,-978.3710000000001,-978.3710000000001,-614.609,0.0,0.0,0.0,442.25,461.204,451.56199999999995,400.79400000000004,362.006,299.686,281.758,261.908,254.764,252.15599999999998,245.261,277.059,284.839,367.07099999999997,162.00799999999998,-561.9680000000001,-978.3710000000001,-950.3,-978.3710000000001,-978.3710000000001,-899.313,0.0,0.0,0.0,461.57599999999996,459.961,445.287,390.07,351.705,291.349,264.851,239.649,231.87900000000002,227.96900000000002,225.748,265.735,277.763,361.092,116.477,-651.7130000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-566.4699999999998,0.0,0.0,0.0,422.126,439.05300000000005,422.62699999999995,374.746,348.226,293.138,272.006,260.785,257.944,254.222,252.87400000000002,291.075,303.128,385.587,131.127,-655.592,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-671.1569999999999,0.0,0.0,0.0,418.74699999999996,432.704,415.05699999999996,360.9,338.707,289.274,269.421,251.18599999999998,238.544,227.09,223.545,264.45,280.698,364.27,128.78799999999998,-620.263,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-478.028,0.0,0.0,0.0,415.125,404.34,387.94300000000004,335.87699999999995,305.002,252.475,235.045,216.271,214.801,215.864,217.525,232.528,246.796,276.355,16.317999999999998,-736.4419999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-749.145,0.0,0.0,0.0,0.0,295.684,340.035,326.171,313.478,294.65,263.62,247.525,233.615,231.873,231.33599999999998,231.90599999999998,248.52900000000002,263.55,296.916,179.68400000000003,-500.76,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-35.73300000000001,0.0,0.0,105.546,369.99300000000005,353.96,338.64300000000003,322.85200000000003,302.892,271.29200000000003,252.706,243.296,243.065,241.44299999999998,239.957,280.884,293.505,374.08,192.48,-5.605,-627.4730000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-379.75699999999995,0.0,0.0,305.14599999999996,279.692,265.88599999999997,211.36,176.96400000000003,122.32799999999999,101.444,85.75299999999999,83.444,82.335,82.13,125.2,145.955,232.458,242.72799999999998,157.36,20.717,-369.12699999999995,-387.486,-588.515,-927.934,-504.23599999999993,-250.77,315.476,374.256,295.346,285.415,237.75400000000002,207.665,150.062,124.555,104.476,99.07700000000001,96.24700000000001,94.031,133.62,152.782,241.19400000000002,77.468,-639.953,-99.51899999999999,-710.72,-655.926,-243.818,-178.03599999999997,-38.001,65.465,-321.048,338.566,306.82599999999996,299.903,255.734,227.886,173.523,151.51,133.25,130.062,128.83,124.685,162.575,179.12900000000002,266.258,307.221,240.903,-16.113,-441.88199999999995,-767.783,-562.663,-190.08,-160.282,0.0,177.165,385.32,305.434,294.165,246.2,218.815,167.192,146.389,128.454,122.333,119.03299999999999,116.148,155.735,168.451,253.62400000000002,109.085,-469.25199999999995,-978.3710000000001,-463.256,-978.3710000000001,-978.3710000000001,-537.597,-200.695,-938.9960000000001,353.246,522.372,436.31199999999995,425.98,379.26099999999997,349.94699999999995,292.871,270.067,251.386,246.168,243.294,241.50599999999997,255.385,269.322,305.107,140.208,-592.77,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-168.07299999999998,0.0,0.0,412.34,396.11699999999996,384.958,344.07800000000003,325.736,293.231,271.714,246.951,240.98,238.732,237.493,248.84099999999998,257.228,289.411,95.331,-614.054,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-239.13299999999998,0.0,0.0,0.0,247.995,229.606,217.146,202.27700000000002,172.233,128.692,155.63,232.33900000000003,226.40400000000002,222.021,220.051,260.453,273.389,356.526,202.563,262.702,89.096,-428.337,-605.561,-903.7510000000001,-978.3710000000001,-978.3710000000001,-201.732,409.07599999999996,531.845,444.711,429.996,369.472,330.142,270.598,247.25900000000001,230.014,226.264,224.046,223.95,264.855,276.181,358.62,223.748,-473.246,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-287.5970000000001,0.0,0.0,524.813,425.88,403.73400000000004,349.445,316.068,261.844,243.231,230.16099999999997,230.83700000000002,231.229,230.87099999999998,272.14799999999997,286.923,371.07,219.199,-505.44699999999995,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-697.5369999999999,0.0,0.0,0.0,503.832,415.61400000000003,406.07,360.975,334.269,277.03,259.24,243.80599999999998,243.579,243.032,242.482,256.85900000000004,270.106,305.222,122.71700000000001,-582.471,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-495.179,0.0,0.0,0.0,365.58,351.67199999999997,341.565,329.719,309.155,276.41900000000004,255.61,241.24599999999998,239.58,237.332,233.68400000000003,274.125,290.34,374.63599999999997,255.053,-473.49,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-482.722,0.0,0.0,0.0,531.495,443.504,425.272,372.652,341.539,282.517,260.132,243.924,240.99200000000002,239.19099999999997,236.38299999999998,249.297,262.596,297.725,129.031,-640.04,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-517.0880000000001,0.0,0.0,0.0,393.95099999999996,375.412,358.56300000000005,314.535,293.176,262.383,246.075,228.23,223.33700000000002,221.83,222.679,236.665,248.33599999999998,283.695,94.78299999999999,-631.5830000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-888.933,0.0,0.0,0.0,0.0,196.076,187.958,176.40200000000002,164.56,148.528,116.708,97.546,221.08599999999998,221.558,218.99099999999999,218.197,259.223,272.685,358.663,369.407,183.84900000000002,-349.096,-978.3710000000001,-978.3710000000001,-978.3710000000001,-473.131,-39.219,0.0,137.02700000000002,361.754,280.47900000000004,270.284,218.562,186.072,130.084,108.719,91.365,88.544,87.462,87.24600000000001,129.141,141.84,226.762,140.083,237.579,76.475,-27.128,-157.666,-93.959,-150.887,-62.802,-40.971000000000004,-293.533,385.68,296.711,286.315,237.30599999999998,209.299,156.082,132.811,110.936,103.926,101.135,99.611,136.876,143.119,229.40099999999998,193.66099999999997,-331.49800000000005,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-429.346,0.0,0.0,510.852,435.26,427.29,381.38300000000004,353.974,296.198,266.245,241.77599999999998,236.627,234.37099999999998,232.58700000000002,275.052,295.998,382.724,392.16900000000004,-172.003,-765.61,-978.3710000000001,-978.3710000000001,-978.3710000000001,-568.659,-544.841,-536.506,0.0,458.57,454.46,433.32099999999997,374.11199999999997,334.19300000000004,273.64799999999997,251.196,236.80200000000002,236.15200000000002,235.669,235.794,276.584,289.751,375.074,397.82599999999996,216.138,-501.381,-948.495,-978.3710000000001,-978.3710000000001,-978.3710000000001,-856.862,-307.802,-73.079,464.582,384.083,377.647,331.32,304.983,257.577,242.333,230.843,230.2,229.595,229.424,241.59599999999998,252.683,289.04200000000003,316.518,122.10600000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-151.168,0.0,0.0,345.916,340.76,334.99,298.927,283.459,255.938,240.28,221.832,222.262,223.72099999999998,223.717,237.114,251.051,288.789,189.28900000000002,-450.60900000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-40.783,0.0,0.0,0.0,344.416,337.974,328.19599999999997,316.075,298.268,264.38599999999997,242.601,229.554,226.43599999999998,225.08900000000003,224.55599999999998,264.73,277.402,365.029,364.149,78.712,-162.248,-598.356,-978.3710000000001,-978.3710000000001,-978.3710000000001,-853.88,-333.29400000000004,47.556999999999995,510.80699999999996,434.189,424.185,373.471,342.346,287.07599999999996,265.41200000000003,248.69799999999998,246.688,242.541,236.12400000000002,274.772,285.33799999999997,368.439,354.54400000000004,-238.69099999999997,-527.557,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-820.3860000000001,0.0,188.946,495.18800000000005,415.277,405.504,356.254,327.02299999999997,273.319,250.588,234.24599999999998,231.595,227.21400000000003,223.62,261.807,278.062,364.60400000000004,343.02099999999996,-271.383,-910.204,-978.3710000000001,-548.36,-471.355,-978.3710000000001,-978.3710000000001,-290.344,0.0,342.55400000000003,257.531,243.264,193.81099999999998,164.011,112.42299999999999,93.48200000000001,78.11,75.072,70.87100000000001,65.572,102.445,275.64799999999997,365.333,350.755,-263.95099999999996,-910.09,312.714,-228.357,-916.593,-978.3710000000001,-156.60299999999998,266.41200000000003,315.376,321.921,340.8,391.24300000000005,344.605,317.578,268.1,251.665,236.958,232.34900000000002,228.676,227.22099999999998,270.659,287.575,372.973,405.175,-262.668,-926.8889999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-549.6569999999999,0.0,0.0,467.44,393.254,387.23,340.15,312.236,263.2,247.56599999999997,234.113,233.081,233.493,229.68599999999998,242.91400000000002,253.271,286.347,315.81,-363.4,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-664.123,0.0,0.0,139.739,374.07099999999997,362.44199999999995,353.79900000000004,315.341,298.467,268.663,252.143,232.593,225.75799999999998,219.61900000000003,218.207,231.899,241.31400000000002,279.047,268.193,7.29,-377.131,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-482.11699999999996,0.0,0.0,337.251,333.44300000000004,321.966,308.846,291.499,259.85400000000004,240.303,230.104,226.40900000000002,223.185,221.146,259.552,275.085,362.712,391.85400000000004,-314.82099999999997,-978.3710000000001,-355.509,-978.371,-932.928,-786.954,-419.792,0.0,0.0,513.47,427.36300000000006,413.50800000000004,361.583,330.848,275.962,247.976,230.237,233.678,235.717,236.822,278.577,294.689,383.656,411.986,-302.686,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-231.998,0.0,0.0,500.73900000000003,423.86199999999997,415.602,367.653,337.849,283.171,260.161,239.483,233.449,229.30200000000002,228.472,269.719,284.82099999999997,377.675,412.006,-327.724,-978.3710000000001,-978.3710000000001,-978.372,-978.372,-978.3710000000001,-193.484,0.0,0.0,362.587,276.848,266.466,211.825,171.695,111.93700000000001,89.98700000000001,73.572,71.064,70.44800000000001,70.958,112.93700000000001,126.87100000000001,216.703,247.85299999999998,-7.872999999999999,-416.89099999999996,-978.3710000000001,-833.835,168.75799999999998,-78.632,128.344,112.475,151.909,366.119,281.13599999999997,268.51,215.597,181.41400000000002,123.9,100.229,81.61399999999999,76.781,74.176,72.377,112.82600000000001,126.344,215.233,246.378,250.882,154.299,-188.231,-393.81300000000005,-15.186,-120.919,-375.625,-180.03400000000002,54.678000000000004,354.79699999999997,270.45799999999997,258.03700000000003,206.185,172.357,115.11,93.963,76.357,72.921,71.53,69.817,83.611,98.367,141.158,174.18900000000002,-385.532,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-375.311,0.0,0.0,415.45099999999996,400.37699999999995,386.286,341.827,318.077,279.26,254.393,230.11900000000003,225.47400000000002,221.71099999999998,219.024,233.52200000000002,245.852,284.895,279.28700000000003,-415.971,-978.3710000000001,-978.372,-978.3710000000001,-978.3710000000001,-495.54699999999997,0.0,0.0,0.0,401.99699999999996,385.945,368.18699999999995,349.32599999999996,324.96,286.025,256.882,238.09900000000002,231.232,227.24400000000003,226.04,267.05,284.882,373.37800000000004,407.45300000000003,-251.146,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-8.238,0.0,0.0,515.766,439.19,430.21,381.166,348.404,287.673,262.834,242.93200000000002,235.803,231.51,227.993,268.426,285.297,375.30199999999996,415.52,-264.576,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-350.185,0.0,0.0,537.298,444.548,428.05,377.048,345.20599999999996,290.962,270.018,252.44799999999998,251.05700000000002,250.945,249.114,281.039,288.251,372.246,401.902,-201.395,-873.187,-978.3710000000001,-978.371,-978.3710000000001,-978.3710000000001,-621.056,0.0,0.0,409.577,376.587,370.19800000000004,325.274,305.38,262.469,242.861,224.77700000000002,222.928,222.23,222.31,263.986,280.491,370.207,398.05199999999996,-146.55700000000002,-847.568,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-97.427,0.0,0.0,283.836,230.419,218.918,171.097,143.912,94.852,77.932,64.385,62.161,60.33,59.159,99.292,113.546,201.07299999999998,227.653,-142.727,0.0,0.0,0.0,-289.531,-225.752,-383.14300000000003,-98.435,-183.949,274.124,238.27200000000002,228.74200000000002,179.361,149.02100000000002,98.605,82.23700000000001,69.34100000000001,65.837,65.65100000000001,65.965,79.925,93.816,132.874,160.04399999999998,0.0,-179.005,-172.542,-163.465,-208.787,-108.81200000000001,-38.966,-84.445,53.583999999999996,198.477,194.94400000000002,188.24400000000003,150.762,135.034,106.54799999999999,89.55799999999999,167.468,230.959,230.608,228.537,239.702,251.368,290.1,279.33799999999997,-422.861,-978.3710000000001,-978.3710000000001,-978.372,-978.3710000000001,-978.3710000000001,-337.983,0.0,0.0,205.563,325.98400000000004,314.857,303.594,285.36,254.077,235.303,220.765,218.66,216.59599999999998,216.051,230.09099999999998,241.937,281.905,271.134,-95.385,-858.055,-978.3710000000001,-978.3710000000001,-978.3710000000001,-364.782,0.0,0.0,0.0,170.986,170.771,156.615,139.484,118.83,88.641,73.207,65.73,65.197,67.569,71.09,113.37899999999999,127.443,217.73,247.03599999999997,194.68,225.74599999999998,-414.408,-368.494,-935.063,-78.785,-186.722,-267.874,9.179,308.84,229.19299999999998,216.645,166.396,137.792,88.975,73.792,60.637,61.126000000000005,61.023,61.593999999999994,103.617,118.131,208.36,238.34,227.387,0.0,-537.576,-394.47,-674.1500000000002,-823.809,-63.913999999999994,0.0,259.79,318.075,240.65,231.138,183.878,158.65200000000002,107.896,89.316,75.337,71.01,67.47399999999999,66.429,104.15,120.141,207.261,241.03799999999998,161.711,0.0,0.0,-275.165,-170.108,-133.11700000000002,-336.028,-17.285999999999998,311.039,326.235,254.74099999999999,248.046,198.138,168.453,116.212,96.79700000000001,81.73899999999999,80.812,78.498,75.679,114.307,126.936,214.02599999999998,246.80200000000002,52.821000000000005,-307.41,-611.764,-929.245,-978.3710000000001,-978.3710000000001,-978.3710000000001,-869.1669999999999,0.0,206.858,281.551,402.733,356.449,326.418,269.987,250.043,233.554,227.47,221.896,220.673,234.64700000000002,247.00099999999998,287.377,318.797,-10.062999999999999,-719.6030000000001,-978.3710000000001,-978.371,-579.2869999999999,-629.981,-650.989,0.0,0.0,197.34400000000002,202.524,192.155,153.05100000000002,135.356,103.38600000000001,85.094,66.648,100.98700000000001,233.90200000000002,234.347,249.16400000000002,263.061,304.915,305.534,319.79900000000004,174.793,229.43900000000002,31.526999999999997,-244.954,-177.174,-367.781,33.279,-54.143,336.295,354.251,344.149,333.125,314.89799999999997,280.401,258.295]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4 kwrated=978.3711576114816 dispmode=follow kwhstored=6697.911700136235 kwhrated=6697.911700136235 %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=0 %r=0 %x=50 %stored=50 yearly=battery_675_shape
new object=generator.wind_675 bus1=675.1.2.3 phases=3 kv=2.4 kw=1.0 pf=1 yearly=wind_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4 kw=3713.1294 pf=1 yearly=solar_675_shape
new object=loadshape.solar_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.361,25.35,35.784,109.961,25.215999999999998,58.928,88.156,94.912,47.422,3.1439999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.939,55.71600000000001,77.99,3.077,167.417,59.86299999999999,217.38100000000003,149.49200000000002,78.926,6.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.345,150.026,199.322,84.478,150.227,149.826,122.402,106.28300000000002,55.783,4.415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.92200000000001,224.33700000000002,318.514,377.30699999999996,399.714,389.14599999999996,342.325,262.39599999999996,143.003,28.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.48299999999999,237.581,334.29900000000004,392.89099999999996,414.295,399.647,349.48199999999997,266.409,144.341,27.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.14299999999999,199.255,312.36,279.921,316.44,326.406,327.677,248.61700000000002,134.576,25.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.414,84.81200000000001,303.063,347.60900000000004,311.29,298.046,251.226,128.422,67.82300000000001,7.223999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.95299999999999,202.733,53.50899999999999,70.498,157.785,182.801,149.759,97.052,51.503,5.952999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.35999999999999,205.141,109.961,233.90200000000002,183.202,85.54799999999999,109.694,91.76799999999999,47.556000000000004,22.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.403,102.336,164.875,282.596,164.00599999999997,214.171,217.515,175.51,97.92200000000001,17.19,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.821,238.65099999999998,334.031,391.48699999999997,412.62300000000005,399.714,353.027,274.837,163.136,40.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.594,226.21,317.444,384.93199999999996,408.476,399.379,353.897,267.947,159.32399999999998,39.597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.454,223.669,314.969,290.555,322.526,293.297,264.67,211.16099999999997,125.27799999999999,30.300000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.6,96.18299999999999,174.30599999999998,222.197,254.57,233.635,138.188,112.50299999999999,63.475,10.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.404,57.456,266.877,332.69300000000004,384.26300000000003,381.186,340.519,265.874,154.976,39.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.624,205.94299999999998,290.488,245.675,288.749,375.969,227.21400000000003,103.80800000000002,58.123999999999995,10.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.63500000000002,220.391,321.724,392.088,407.004,396.57,352.158,277.111,162.267,42.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.062,225.408,326.139,386.27,410.34899999999993,400.04800000000006,359.047,281.124,165.143,43.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.54699999999998,236.645,331.89099999999996,388.61,425.733,414.83,368.67800000000005,281.994,173.50400000000002,47.556000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.607,231.093,323.129,378.377,399.04500000000013,387.073,345.06800000000004,272.094,164.875,44.346000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.687999999999995,66.82,101.19899999999998,57.79,167.551,44.67999999999999,46.62,0.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.614,72.304,204.338,218.25099999999998,412.02099999999996,403.125,190.493,165.27700000000002,96.116,21.337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.825,72.171,83.876,208.753,440.44800000000004,433.023,386.47,305.07,184.072,52.17099999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.363,242.99900000000002,338.647,395.968,419.847,409.68,366.939,290.889,182.199,53.37500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.14600000000002,232.23,323.062,378.644,401.453,390.48400000000004,350.619,279.786,174.908,51.57000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.763,159.92600000000002,184.33900000000003,273.633,306.34,293.564,267.278,196.579,120.396,34.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.939,193.77,187.75,348.746,367.94299999999987,266.944,37.055,259.52,153.304,43.141999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.476999999999997,37.791,56.986999999999995,88.09,69.562,48.292,48.961000000000006,18.996,9.765,0.20100000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.49600000000001,240.791,335.235,393.62699999999995,417.439,408.14200000000005,369.28,296.775,182.66700000000003,57.857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.945,232.02900000000002,324.66700000000003,380.31700000000006,403.59300000000013,395.29900000000004,355.97,228.484,152.033,57.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.774,100.53,171.16299999999998,173.236,222.86599999999999,210.492,190.025,136.716,83.876,24.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.43,242.731,343.99800000000005,402.991,427.8730000000001,420.44800000000004,377.64099999999996,304.401,189.55600000000004,63.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.831,236.31000000000003,327.811,384.129,407.07099999999997,400.784,362.926,293.76599999999996,189.49,64.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.02799999999999,95.447,223.86900000000003,278.181,317.443,310.95599999999996,267.881,76.719,55.449,36.586999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.01299999999999,229.22099999999998,321.45599999999996,418.843,418.509,383.46,311.825,196.78,69.22800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.461,211.896,316.975,423.392,357.776,402.189,394.83099999999996,306.675,118.523,57.656000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.458999999999996,77.58800000000001,58.458999999999996,88.09,58.325,243.534,221.796,160.996,55.917,7.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.348,28.092,43.943999999999996,157.251,189.289,88.156,127.686,55.65,33.778,63.608999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.691000000000006,26.353,102.20299999999999,200.19099999999997,183.60299999999998,229.688,251.025,302.72900000000004,195.71,70.23100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.206,56.385,105.48000000000002,392.824,147.418,146.615,166.41400000000002,125.21200000000002,3.077,65.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.516999999999996,157.852,341.18800000000005,407.272,429.94599999999997,427.8730000000001,388.811,316.507,204.873,77.25399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.303999999999998,130.22799999999998,259.921,356.1040000000001,412.489,436.1,427.004,388.20900000000006,317.31,211.896,81.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.504000000000001,125.54600000000002,250.49,340.85400000000004,395.968,419.57900000000006,413.225,388.611,307.94599999999997,204.472,78.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.514000000000001,131.967,259.988,361.923,405.733,427.94,359.515,340.921,261.32599999999996,206.34500000000003,44.54600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.268,73.308,167.81799999999998,237.18,270.02099999999996,318.714,337.309,224.33700000000002,197.315,139.86,47.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2110000000000003,118.122,236.845,331.89099999999996,389.81500000000005,413.894,407.54000000000013,371.62199999999996,300.387,192.232,74.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.590999999999998,24.949,79.127,110.697,118.055,142.936,91.03299999999999,78.993,84.07600000000001,31.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.94,86.28399999999999,153.505,198.72,300.52099999999996,343.39599999999996,268.683,332.35900000000004,125.412,42.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.113,43.81100000000001,94.44400000000002,166.481,230.424,445.665,430.281,392.022,322.192,217.38100000000003,87.68799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.059,133.97299999999998,259.118,348.81300000000005,403.594,423.05699999999996,414.69599999999997,379.24699999999996,311.557,210.492,85.34700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.454,50.968,213.23400000000004,257.714,398.577,419.51199999999994,412.088,376.23699999999997,308.815,208.953,81.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.290999999999999,27.088999999999995,133.305,125.413,173.17,237.71400000000003,193.837,247.27900000000002,121.867,37.992,0.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.478,1.739,20.935,135.78,94.243,217.44799999999998,235.908,156.18,17.123,80.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.146,151.297,286.409,383.661,444.25999999999993,466.4,441.11699999999996,403.05800000000005,331.89099999999996,227.815,96.31700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.551,148.35399999999998,272.763,361.589,415.499,437.036,427.94,390.417,322.393,220.659,92.90500000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.989,134.308,210.692,291.02299999999997,353.027,353.228,353.361,211.83,148.421,203.46900000000002,89.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.699,82.605,185.61000000000004,221.595,270.02,263.533,325.202,241.72800000000004,122.068,38.192,37.858000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.735,101.66799999999999,136.984,226.94600000000003,315.16900000000004,310.82099999999997,286.007,247.613,239.454,138.99,32.239000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.036,61.201,161.33,166.481,208.352,253.56700000000004,294.434,259.921,230.22299999999998,166.949,51.836999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.831,150.762,270.356,355.97,404.26199999999994,437.57099999999997,424.72899999999987,382.1230000000001,308.14599999999996,201.59600000000003,87.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.641,161.531,291.358,385.066,442.38699999999994,464.46,455.36300000000006,373.427,342.86,217.649,104.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.771,147.685,252.028,385.73400000000004,437.036,455.631,442.588,394.764,307.07599999999996,204.472,87.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.778,15.116,295.30400000000003,129.359,158.387,218.452,467.269,416.97000000000014,343.99699999999996,231.02599999999998,104.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.389,166.347,289.08299999999997,374.832,427.004,447.605,440.314,400.249,333.56300000000005,231.628,104.477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.664,175.845,304.0,397.707,453.75800000000004,475.295,464.39299999999986,423.592,340.051,238.049,109.025,5.5520000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.132,171.56400000000002,298.113,385.667,436.033,438.776,429.746,390.417,319.584,223.067,100.464,3.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.463,154.24,292.094,381.32000000000005,431.819,448.94300000000004,442.923,383.795,315.905,218.65200000000002,98.05599999999998,3.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.403,169.424,290.555,379.44800000000004,431.351,454.226,446.468,407.54000000000013,339.18199999999996,229.153,104.477,6.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.657,145.612,290.488,337.978,426.66900000000004,442.98900000000003,432.421,393.092,321.657,164.74099999999999,100.53,5.083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.138999999999996,164.808,223.334,258.517,274.63599999999997,402.389,434.89599999999996,268.349,317.443,215.375,99.39299999999999,4.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.918,128.89,248.55,369.68200000000013,423.86,337.911,369.48100000000005,319.316,290.221,210.693,100.79800000000002,5.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.436999999999998,112.236,112.57,64.01,172.36700000000002,233.768,434.695,395.70100000000014,328.681,229.354,103.139,7.4239999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.626000000000005,176.514,294.635,285.672,430.01300000000003,445.79800000000006,439.043,401.921,334.7,234.905,107.353,8.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.766999999999996,176.112,288.749,368.009,426.87000000000006,446.86800000000005,434.963,345.402,330.486,225.27400000000003,107.085,8.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.098,172.835,252.697,273.7,350.95300000000003,391.219,349.749,340.11800000000005,290.221,142.602,68.358,3.411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.956,29.029,45.88399999999999,86.484,46.352,30.768,105.54699999999998,146.214,11.103,82.73899999999999,39.262,0.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.691000000000006,86.15,137.85299999999998,129.158,193.30200000000002,157.25,147.886,161.464,155.578,48.02499999999999,22.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.227,34.848,130.094,188.419,318.045,436.50199999999995,352.49199999999996,342.593,320.38599999999997,139.86,67.154,4.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.461999999999996,64.545,198.25200000000004,314.501,446.869,465.19599999999997,460.31300000000005,424.99699999999996,355.36800000000005,130.429,65.816,5.417999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.9,214.639,339.98400000000004,429.27699999999993,478.506,495.29400000000004,486.8,441.31699999999995,365.869,257.246,120.396,13.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.03,206.947,323.263,402.65699999999987,446.668,458.909,455.497,410.616,338.713,238.852,116.04799999999999,12.507999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.161,201.128,312.962,406.269,454.026,250.959,465.06199999999995,421.98699999999997,352.559,242.39700000000002,118.79,14.915999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.157,197.583,310.955,391.286,210.22400000000002,357.91,364.465,274.168,175.109,136.248,67.221,6.354000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.558,16.722,18.327,62.07100000000001,137.987,189.222,243.4,192.03100000000003,190.025,90.09600000000002,45.21500000000001,2.8760000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.943,12.641999999999998,47.356,73.509,76.117,81.334,55.917,63.141000000000005,54.37900000000001,29.698,13.712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.271,1.204,21.203000000000003,35.717,63.342,45.483000000000004,54.312,32.641,66.619,55.18099999999999,26.687999999999995,0.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.438,197.65,304.334,379.11300000000006,238.049,206.077,276.175,216.98,343.39599999999996,113.105,116.71700000000001,15.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.133,98.85799999999999,198.72,227.815,198.854,216.91299999999998,254.97099999999998,218.85299999999998,293.498,168.019,86.15,11.972999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.264,209.555,286.60900000000004,335.971,392.624,410.88400000000007,394.496,358.98,293.03,172.567,87.889,12.842000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.655,179.99200000000002,227.28,255.707,268.215,298.314,360.45099999999996,306.20599999999996,176.84799999999998,97.65399999999998,48.493,5.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.326,93.24,147.55100000000002,396.16899999999987,437.839,457.10199999999986,444.59500000000014,408.075,339.65,234.03599999999997,55.983999999999995,16.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.598,201.25900000000001,186.547,260.255,333.964,437.17,423.19099999999986,385.868,322.32599999999996,229.22000000000003,66.753,9.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.712,69.62899999999999,121.6,132.502,195.175,281.592,308.61400000000003,299.585,339.65,159.792,51.971000000000004,6.821999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.23,226.01,340.452,420.04699999999997,466.065,483.85700000000014,471.149,429.278,358.913,255.707,127.285,18.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9359999999999999,92.17,219.78900000000002,330.218,396.30300000000005,442.32,459.444,463.99199999999996,407.74000000000007,339.583,242.12900000000002,123.339,19.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.411,96.51699999999998,226.47799999999998,334.9,410.54899999999986,451.952,464.594,453.491,415.767,349.88300000000004,250.75799999999998,128.82299999999998,20.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.475,83.274,160.72799999999998,242.59799999999998,272.763,339.316,291.425,382.524,207.61600000000004,217.047,237.046,116.182,18.929000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.053,118.92399999999999,110.63,122.26899999999999,194.172,253.232,150.89600000000002,141.465,145.344,90.23,27.357,11.169999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.901999999999997,92.37100000000001,87.555,417.639,475.028,495.83,470.61400000000003,432.154,362.324,259.051,128.088,21.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.558,106.55,245.541,367.14,449.611,498.23800000000006,513.4209999999999,496.967,450.414,365.401,193.235,105.681,22.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.892999999999999,106.885,241.327,354.565,431.217,476.23199999999997,490.68,475.764,433.291,361.254,251.627,130.696,23.210000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.297,109.89499999999998,242.53100000000003,348.212,420.24800000000005,460.848,473.155,458.306,418.44199999999995,352.158,253.032,130.89700000000002,22.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.966000000000001,107.88799999999999,238.919,347.408,420.716,404.86400000000003,480.57999999999987,467.403,427.8730000000001,358.98,250.69099999999997,130.02700000000002,22.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.568,104.477,230.357,236.043,211.83,238.317,107.152,334.29900000000004,417.105,344.064,244.135,122.603,23.277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.234,101.4,146.214,261.259,403.994,347.408,464.661,450.213,413.76,349.215,252.63,128.89,23.611000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.905999999999999,103.206,221.99600000000004,264.402,321.591,141.197,303.932,384.464,322.059,187.416,121.6,56.854,21.738000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.966000000000001,17.524,70.432,91.63500000000002,113.306,215.575,319.517,189.623,178.453,107.754,90.09600000000002,54.312,23.611000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.421000000000001,36.854,236.645,251.69400000000002,299.518,317.845,299.786,337.376,301.323,282.06,195.30900000000003,125.88,25.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.669,6.22,25.283000000000005,38.995,40.399,64.479,79.595,185.61000000000004,163.53799999999998,123.941,80.197,22.941999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.187,118.322,247.547,344.8,412.75699999999995,453.35699999999997,466.132,452.621,416.369,349.616,254.169,134.709,26.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.590999999999998,118.389,240.05600000000004,337.777,405.93400000000014,369.949,462.5870000000001,444.996,408.275,341.18800000000005,76.652,132.703,27.156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.059,122.336,255.105,363.461,438.441,481.716,494.024,423.19099999999986,335.035,369.615,264.402,114.443,27.223000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.996,123.339,254.771,362.19000000000005,436.903,480.914,493.82300000000004,481.048,439.37800000000004,368.411,266.20799999999997,84.81200000000001,27.758000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.798,123.807,245.808,355.569,428.60900000000004,470.814,482.98800000000006,469.47600000000006,427.271,241.46,252.363,133.439,29.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.869,124.61,246.611,344.733,412.15499999999986,450.547,461.38300000000004,402.12199999999996,413.426,346.07099999999997,253.165,137.719,30.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.337,127.352,249.35299999999998,355.903,426.334,465.99800000000005,480.111,467.202,325.737,361.32099999999997,261.393,137.519,29.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.237,47.021,151.832,259.654,326.874,348.88,367.14,437.90600000000006,398.777,334.098,242.731,129.69299999999998,29.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.738000000000003,84.545,183.269,250.624,237.782,411.486,210.75900000000001,399.17900000000003,257.981,237.046,138.388,72.104,23.210000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.488000000000001,41.736999999999995,198.85299999999998,147.017,286.54200000000003,333.162,339.717,163.33700000000002,160.26,160.528,115.98100000000001,66.017,19.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.143,61.135,176.37900000000002,244.804,162.066,368.81199999999995,390.885,302.394,265.606,174.373,122.135,62.60600000000001,20.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.669,62.271,14.782,22.741,87.354,176.313,227.481,179.858,161.798,184.072,149.29,84.679,24.346999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.846,79.127,75.84899999999999,298.314,251.69400000000002,147.752,188.352,123.00399999999999,107.62,100.73100000000001,25.618,14.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.622000000000001,20.334,50.299,189.088,428.14,463.52300000000014,476.76700000000005,409.47900000000004,429.077,362.324,258.182,141.131,32.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.952000000000005,135.04399999999998,255.105,347.74300000000005,412.15499999999986,448.741,458.173,443.056,404.9980000000001,340.653,249.62000000000003,136.181,30.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.818,133.505,251.627,341.92400000000004,402.92400000000004,437.90600000000006,447.337,435.56500000000005,400.784,339.38199999999995,250.222,137.786,31.436999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.624000000000002,134.71,254.169,346.673,410.81699999999995,446.668,456.233,462.38700000000006,406.93800000000005,345.87,255.707,140.93,32.641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.159000000000002,133.974,250.824,340.653,404.931,439.51099999999997,448.541,405.399,399.246,337.24199999999996,246.945,136.515,33.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.427,133.238,241.995,349.281,413.827,401.721,464.19299999999987,449.07599999999996,409.94699999999995,347.208,247.88099999999997,137.184,33.577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.952000000000005,112.369,212.03,302.996,217.649,233.83500000000004,402.65699999999987,396.57,363.92900000000003,268.75,244.269,120.12899999999999,34.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.504,119.19200000000001,197.048,269.887,278.181,337.844,376.705,357.509,285.07,165.21,119.727,85.749,24.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.4239999999999995,85.749,158.989,212.967,302.594,320.119,358.713,423.793,383.728,323.86400000000003,236.778,129.76,35.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.811999999999998,74.846,155.578,223.401,207.34799999999998,214.773,320.85400000000004,306.408,346.74,279.786,240.257,133.639,37.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.239000000000004,133.10399999999998,249.21900000000002,342.726,319.918,430.214,438.575,424.663,387.407,170.02599999999998,243.467,134.442,36.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.303000000000004,131.9,245.74099999999999,201.997,345.468,443.19,454.159,424.395,331.75699999999995,260.724,196.513,106.416,27.892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.195999999999998,5.083,71.836,141.465,319.918,217.916,189.824,292.629,296.04,154.173,104.41,74.445,38.794000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.848,149.157,276.91,374.564,441.385,478.84,486.86699999999996,468.94099999999986,428.676,361.789,267.68,146.415,39.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.915,143.472,257.848,348.412,409.27800000000013,443.39099999999996,452.42,441.585,402.256,342.459,253.099,143.137,39.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.798,141.264,254.771,344.733,407.80699999999996,442.722,451.752,317.97900000000004,404.9980000000001,340.787,252.028,141.666,38.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.848,136.716,246.945,334.098,394.564,428.207,437.23699999999997,378.244,394.69699999999995,81.267,127.887,140.529,41.269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.453,111.76700000000001,244.20300000000003,330.285,389.346,423.05699999999996,375.033,285.539,110.49700000000001,297.512,193.034,138.589,42.071999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.119,134.308,243.4,330.219,390.885,425.264,237.046,429.478,387.94199999999995,329.015,243.467,118.523,41.068000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.650999999999996,136.984,252.43,343.462,406.403,442.38699999999994,452.42,441.31699999999995,404.19500000000005,341.45599999999996,245.67400000000004,141.131,41.403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.052,135.445,243.601,339.98400000000004,405.8,441.384,451.015,438.10700000000014,400.717,328.145,242.53100000000003,139.86,41.736999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.474,130.964,221.99600000000004,297.712,388.00900000000007,391.152,357.977,394.89800000000014,334.566,298.649,217.114,137.65200000000002,42.272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.921,114.51000000000002,239.72099999999998,323.39599999999996,381.119,413.158,424.26099999999997,413.292,228.083,265.607,237.11300000000003,115.179,44.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.925,131.63299999999998,235.574,319.51599999999996,378.778,412.556,423.994,411.68700000000007,375.76800000000003,277.312,219.655,105.212,39.864000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.574,134.241,210.625,274.702,344.86699999999996,297.244,309.818,329.95099999999996,293.699,290.889,214.37099999999998,83.675,41.001000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.169,128.28799999999998,207.816,283.264,345.535,374.096,403.05800000000005,376.37000000000006,344.466,332.827,248.81799999999998,144.94299999999998,41.135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.246,105.012,208.084,281.926,328.279,358.244,385.266,360.92,355.903,292.361,192.83400000000003,128.757,41.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.313,129.359,186.547,275.774,311.624,268.282,142.535,259.118,325.135,261.459,204.47300000000004,127.954,42.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.45,126.081,222.79900000000004,279.719,343.73,358.51199999999994,388.611,350.084,310.22,248.14900000000003,195.71,124.743,16.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.373000000000005,135.111,240.99200000000002,324.868,382.725,415.566,425.064,414.028,379.849,324.199,243.4,142.736,45.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.243,134.308,237.514,321.122,379.17899999999986,411.35199999999986,200.526,228.618,283.8,320.587,237.78100000000003,140.06,42.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.928000000000004,73.441,232.296,314.3,372.22300000000007,314.433,293.431,183.537,44.346000000000004,149.224,164.207,115.914,43.409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.785,137.787,248.416,335.971,397.038,431.95300000000003,442.32099999999997,370.61800000000005,399.981,338.64599999999996,254.838,150.227,46.352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.455999999999996,133.037,235.775,317.778,375.434,408.141,419.51199999999994,410.282,377.44099999999986,322.192,176.915,120.664,48.02499999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.586999999999996,134.776,152.702,322.861,209.89,417.171,421.51800000000003,321.657,379.983,323.329,245.273,145.879,47.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.586999999999996,133.372,237.24599999999998,321.122,375.36700000000013,307.812,424.328,408.944,376.571,321.725,241.795,144.609,48.69300000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.791,95.447,234.83900000000003,315.57,371.82199999999995,404.931,414.83,402.32199999999995,370.083,232.899,165.076,137.519,44.67999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.791,131.365,232.23,315.10200000000003,373.22600000000006,221.796,296.17400000000004,65.014,357.91,320.186,249.42,148.488,46.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.988,131.9,236.578,319.65,378.711,285.27099999999996,428.207,339.65,161.33,17.19,26.285999999999998,24.28,14.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.988,132.034,233.63400000000001,317.376,376.37000000000006,353.228,183.60299999999998,274.703,382.19,322.393,243.935,125.88,51.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.069000000000003,129.158,229.555,253.56700000000004,372.75800000000004,261.994,164.942,249.085,318.112,210.62599999999998,57.656000000000006,3.679,47.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.988,130.496,234.237,319.383,372.959,292.89599999999996,208.953,308.681,322.527,322.66,236.644,62.74,28.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.921,130.89700000000002,233.3,317.043,375.969,274.435,95.447,365.869,331.49,242.196,28.694000000000003,50.299,36.385999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.808000000000003,82.538,68.893,74.98,124.743,177.517,343.39599999999996,301.257,91.233,17.39,77.722,56.385,33.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.985,130.696,233.768,319.116,371.755,333.496,419.111,406.336,373.22600000000006,319.383,247.81400000000002,149.491,49.02799999999999,0.46799999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.636999999999997,130.696,237.782,324.868,387.875,309.08299999999997,386.939,296.575,348.81300000000005,312.093,251.293,148.02,54.245,0.46799999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.43,129.827,231.56099999999998,291.959,372.02300000000014,359.11400000000003,344.064,384.798,264.67,276.375,247.748,150.695,48.961000000000006,0.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.115,134.576,241.19299999999998,324.534,346.74,365.2,447.87199999999996,432.889,399.446,343.395,253.834,154.441,48.091,1.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.768,108.691,195.97799999999998,284.468,334.767,364.398,384.93199999999996,410.282,376.036,322.928,246.009,149.692,49.63,0.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.641,120.596,194.57299999999998,187.75,159.391,260.189,355.435,260.189,329.751,266.677,207.95,52.038,42.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.636999999999997,99.86200000000001,235.842,115.58,42.806999999999995,31.37,128.28799999999998,241.19299999999998,409.077,295.705,190.827,135.98,54.981,1.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.099,120.53,184.87400000000002,333.56300000000005,387.541,443.99300000000005,369.615,326.072,178.988,222.398,115.31200000000001,49.428999999999995,0.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.765,128.82299999999998,195.643,315.437,372.29,406.536,371.153,352.358,379.58099999999996,321.59,245.407,150.628,51.034000000000006,1.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.58,127.553,230.825,314.567,374.899,412.222,423.325,249.28599999999997,387.60700000000014,328.01099999999997,237.915,153.438,51.101000000000006,1.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.239000000000004,126.951,232.43099999999998,273.633,209.22099999999998,83.541,439.913,415.366,399.981,280.32099999999997,83.274,119.727,51.57000000000001,1.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.51,125.21200000000002,229.354,315.57099999999997,380.183,415.967,427.806,67.288,49.162,151.498,195.24200000000002,107.486,36.251999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.761,125.412,230.29,317.10900000000004,378.979,89.02600000000002,79.729,76.184,141.666,184.072,196.446,149.558,51.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.467,114.911,220.12400000000002,315.37,266.342,115.58,310.28700000000003,320.855,253.834,260.52299999999997,126.014,151.765,28.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.918,72.104,185.075,245.942,13.979000000000001,32.239000000000004,46.018,98.992,210.157,315.57099999999997,202.6,6.956,52.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.303000000000004,123.941,226.01,310.888,368.14299999999986,418.64299999999986,430.749,402.724,371.555,275.10400000000004,241.929,148.08700000000002,57.388999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.975,119.259,216.645,306.808,371.68799999999993,322.059,351.556,414.69599999999997,379.18,321.256,236.176,145.077,49.696999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.507,120.262,218.71900000000002,301.524,322.995,370.751,357.375,352.82599999999996,316.908,275.974,212.833,144.341,54.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.169,117.921,214.037,294.836,357.64200000000005,299.585,249.955,401.65400000000005,61.201,96.718,108.68999999999998,150.361,50.498999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.37,118.523,215.977,297.244,356.773,392.35600000000005,265.941,249.62000000000003,373.227,316.44,241.795,150.495,57.321999999999996,0.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.564,120.396,222.197,307.21,367.809,402.724,374.899,354.499,217.44799999999998,282.127,224.672,141.732,56.118,0.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.427,114.108,180.05900000000003,272.763,337.041,324.534,334.634,243.734,296.709,249.955,218.31799999999998,141.531,19.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.223999999999998,38.326,107.48700000000001,124.476,254.437,354.9,331.155,329.349,299.45099999999996,229.889,159.792,121.867,46.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.296,74.846,115.915,200.65900000000002,304.735,307.143,286.809,357.776,353.361,264.536,210.22400000000002,108.691,38.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.015999999999995,114.376,210.291,292.629,267.212,310.55400000000003,135.04399999999998,383.996,340.85400000000004,247.547,63.40800000000001,27.959000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096,114.51000000000002,210.492,295.17,360.18400000000014,221.662,362.19000000000005,365.735,233.166,291.291,189.891,126.884,36.453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.357,116.115,218.986,269.018,312.093,329.55,268.95099999999996,255.507,317.97900000000004,322.72700000000003,218.384,142.401,55.71600000000001,0.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.159000000000002,114.844,215.308,301.19,363.06,400.115,363.997,409.61300000000006,377.24,324.935,247.27900000000002,150.829,51.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.691000000000006,114.376,188.15200000000002,259.654,241.929,99.527,65.816,162.066,318.647,233.50099999999998,192.165,149.826,41.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.811999999999998,80.598,219.187,124.676,295.57099999999997,293.832,69.161,100.59700000000001,191.96400000000003,186.34599999999998,148.689,82.87200000000001,16.187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.24,85.214,30.901999999999997,82.939,99.527,188.82,197.24900000000002,218.986,231.42700000000002,233.969,29.43,74.044,46.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.963,67.756,102.26900000000002,170.69400000000002,390.349,328.01099999999997,427.672,282.462,177.31599999999997,309.952,252.028,152.769,53.242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.406999999999996,117.051,228.15,328.279,394.89800000000014,173.637,360.719,424.595,390.349,337.44199999999995,257.045,116.58299999999998,48.82699999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.346999999999998,115.179,220.926,308.548,369.95,407.004,292.361,413.358,256.175,328.814,248.015,150.29399999999998,54.17799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.684000000000005,112.102,182.66700000000003,274.435,323.329,361.38700000000006,410.015,400.115,184.139,240.658,243.668,147.819,47.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.748,110.22899999999998,210.893,297.645,359.85,396.837,409.61300000000006,406.26800000000003,374.899,322.594,245.74099999999999,148.287,52.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.073,111.03200000000001,217.649,306.474,273.566,147.55200000000002,426.87000000000006,412.221,395.968,341.255,259.988,153.438,49.02799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.865,110.564,203.001,212.231,98.925,252.429,363.12699999999995,328.881,272.027,270.623,184.072,124.476,48.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.528,90.431,187.215,280.923,310.22,361.99000000000007,419.78,351.689,323.865,299.45,245.407,128.155,46.152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.195999999999998,110.16200000000002,219.45500000000004,308.012,370.551,407.272,293.498,53.175,183.737,314.501,259.38599999999997,134.375,47.423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.471,87.22,180.795,237.31400000000002,326.272,206.479,170.56099999999998,241.59400000000002,267.948,228.15,151.632,68.492,27.758000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.568,75.047,82.404,86.88600000000001,249.955,213.23400000000004,217.983,327.543,308.347,293.966,173.37,72.438,47.288999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.932000000000002,107.821,158.588,158.32,374.832,306.742,304.668,416.36800000000005,382.189,329.684,174.708,110.96500000000002,15.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.531,107.88799999999999,213.43500000000003,301.993,364.79899999999986,401.186,414.161,404.73,149.491,327.61,243.601,145.545,47.22200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.059,106.75,213.635,301.39,363.26,399.981,317.176,422.522,373.227,321.858,244.872,145.344,40.667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.855,84.14299999999999,213.1,302.126,366.00300000000004,402.256,415.098,405.667,374.097,238.25,242.798,142.067,46.48599999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.1,56.586000000000006,182.333,171.56400000000002,263.265,327.276,139.525,128.02100000000002,164.942,282.997,249.28599999999997,144.809,47.356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.524,104.34299999999999,213.167,304.735,366.00300000000004,320.52,422.522,291.291,223.535,262.39599999999996,244.738,142.736,41.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.658,104.27600000000001,213.636,303.397,366.739,313.029,311.156,198.051,138.321,164.608,213.836,140.46200000000002,45.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.059,102.871,209.28800000000004,299.585,366.07,403.86,293.832,411.35199999999986,266.20799999999997,295.17,176.58,85.28,30.566999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.725,102.738,209.89,299.85200000000003,363.92900000000003,341.455,353.897,334.165,303.865,320.788,239.72099999999998,139.592,43.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.849,87.353,195.576,294.702,314.099,346.673,285.806,408.00800000000004,372.29,316.775,233.50099999999998,128.422,35.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.896,78.458,155.97899999999998,291.157,358.84599999999995,399.781,416.70300000000003,346.004,356.772,296.04,189.289,123.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.779000000000002,75.71600000000001,166.012,238.25,290.02,308.882,275.639,90.497,152.836,92.237,160.595,136.248,42.071999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.32,102.805,213.836,307.41,373.427,328.61300000000006,327.41,248.35,389.614,329.215,246.544,141.398,38.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.849,102.47,214.90600000000003,308.079,258.65,268.54900000000004,447.939,434.495,385.26700000000005,329.81699999999995,248.283,141.933,36.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.380999999999998,100.79800000000002,212.097,303.063,367.542,405.332,420.11400000000003,365.66900000000004,300.387,262.53,156.046,117.854,38.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.446999999999996,101.734,214.304,306.67400000000004,372.22300000000007,410.082,422.85699999999997,413.225,382.457,326.54,243.734,137.719,36.251999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.578,101.19899999999998,214.438,307.878,372.089,409.47900000000004,352.69300000000004,177.985,148.95600000000002,329.81699999999995,225.14,120.86400000000002,30.634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.444,100.196,213.368,307.009,371.82199999999995,187.082,396.63699999999994,417.038,83.40700000000001,84.009,191.028,102.93799999999999,32.841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.909,100.33,214.773,308.414,386.73800000000006,430.214,361.12,276.442,278.515,265.606,105.079,138.52200000000002,33.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.043,66.418,86.016,159.257,213.635,278.181,218.585,150.89600000000002,109.493,28.159000000000002,126.015,1.003,13.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.548,21.203000000000003,110.898,121.131,187.88400000000001,205.609,351.48900000000003,234.705,325.403,137.519,69.22800000000001,27.758000000000003,8.361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.565,57.99100000000001,85.749,172.63400000000001,301.926,335.63699999999994,154.976,287.67900000000003,58.123999999999995,327.075,233.166,89.09299999999999,31.972000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.825999999999999,67.087,132.703,281.525,365.0,222.13,349.95,262.128,235.173,321.858,228.016,111.299,25.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.772,97.052,210.22400000000002,304.668,371.555,410.282,425.33099999999996,138.254,169.96200000000002,164.213,156.719,21.660999999999998,19.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.705,97.721,213.702,201.66600000000003,87.33,85.338,93.95700000000001,97.945,41.336000000000006,75.44800000000001,138.52200000000002,75.28,27.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.946,40.935,128.556,143.27100000000002,70.23100000000001,35.650999999999996,64.545,92.772,120.19499999999998,119.52600000000001,132.101,118.18799999999999,26.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.769,47.021,126.75,199.92400000000004,251.36,299.45099999999996,273.298,130.562,229.153,202.332,143.873,72.438,15.852000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8089999999999997,56.787,131.766,140.194,78.525,186.61300000000003,183.202,257.513,265.807,305.939,191.028,98.12299999999999,14.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.23,64.545,150.16,199.99099999999999,271.492,281.392,365.13300000000004,345.73699999999997,319.584,280.79,190.426,81.468,16.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.234,99.12600000000002,220.592,321.791,392.35600000000005,433.491,373.695,358.04400000000004,397.306,283.198,234.10299999999998,110.16200000000002,22.139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.363999999999999,95.98200000000001,212.43100000000004,310.086,215.308,421.31800000000004,316.23900000000003,351.689,381.38699999999994,236.444,31.102,79.863,21.537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.16,94.57799999999999,169.959,304.802,369.882,204.472,118.322,262.39599999999996,378.444,313.296,225.80900000000003,47.824,21.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.223999999999998,94.109,207.415,310.621,381.32000000000005,422.05400000000003,437.17,426.469,388.54400000000004,313.23,223.735,113.975,19.798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.535,147.886,241.59400000000002,351.221,388.945,403.39300000000003,389.414,303.197,210.425,125.345,58.325,14.782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.749,87.488,192.433,286.943,205.40900000000002,312.36,279.853,402.991,360.98700000000014,299.183,213.702,107.62,17.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.290999999999999,90.36399999999999,203.53599999999997,298.64799999999997,361.254,336.707,414.897,400.918,366.338,304.401,216.311,108.22200000000001,17.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.223999999999998,92.103,205.609,301.85900000000004,369.147,308.481,258.316,347.74300000000005,370.95300000000003,305.203,215.375,90.16299999999998,16.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.689,90.89900000000002,204.27200000000002,300.387,367.675,405.73400000000004,221.327,409.279,367.608,54.37900000000001,222.86599999999999,107.754,15.718000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.154,90.765,205.609,241.92800000000003,297.378,224.204,328.01099999999997,296.24,299.652,307.143,214.505,104.34299999999999,13.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.421000000000001,77.722,167.483,258.316,173.50400000000002,253.032,245.67400000000004,316.24,161.665,100.33,117.31900000000002,53.309,5.952999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.154,81.535,180.861,223.535,301.123,127.419,47.021,105.881,268.95099999999996,248.68400000000003,114.175,68.291,6.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.281000000000001,88.023,151.23,192.09799999999998,275.439,307.611,188.219,56.51899999999999,65.348,192.767,140.395,14.580999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.602,19.13,148.555,132.904,203.937,238.919,326.072,313.23,241.59400000000002,163.002,68.559,7.0230000000000015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8089999999999997,35.985,176.045,257.848,246.41,260.857,254.905,199.923,95.514,122.335,74.712,59.328,3.2769999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.79600000000001,20.802,120.596,27.423,46.887,303.798,297.97900000000004,281.191,177.71700000000004,94.84499999999998,8.427999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.602,61.001000000000005,172.701,221.261,291.224,249.487,349.281,265.339,252.563,220.12400000000002,183.403,44.81399999999999,1.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.806,83.675,198.385,247.68099999999998,254.369,190.894,236.979,234.303,256.911,229.421,116.851,75.71600000000001,2.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.626000000000005,72.505,185.543,225.876,275.84,307.277,231.02599999999998,305.538,23.811999999999998,14.915999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8760000000000003,85.615,86.95200000000001,304.2,367.274,403.59300000000013,414.295,291.96,361.656,205.40900000000002,146.88299999999998,63.007,3.8789999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.207,85.48100000000001,200.99400000000003,295.973,351.42199999999997,316.44,405.332,385.868,348.746,163.069,163.002,70.03,1.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8029999999999999,83.675,197.85,292.228,357.84300000000013,394.49699999999996,303.397,200.66,126.54899999999999,186.547,192.968,81.936,1.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.073,199.388,296.775,365.06699999999995,251.15900000000002,311.825,25.952000000000005,7.358,107.085,108.35599999999998,33.176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.26100000000001,115.31200000000001,170.761,369.28100000000006,300.254,159.457,158.722,152.903,227.615,109.62700000000001,56.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.053,0.46799999999999997,313.564,293.699,32.641,108.557,212.498,183.403,193.636,145.144,6.421000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.775,221.595,322.059,405.131,445.665,456.63400000000007,440.64800000000014,395.032,319.383,207.482,84.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.70100000000001,218.986,318.982,384.397,422.254,431.485,412.89,370.418,301.39099999999996,200.124,80.197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.48100000000001,204.53900000000002,309.752,365.401,400.717,356.639,339.85,258.45,206.74599999999998,162.13299999999998,70.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.863,195.71,299.585,370.35,394.83099999999996,404.061,385.801,343.195,275.171,178.72099999999998,68.82600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.65899999999999,195.71,291.959,358.04400000000004,392.624,402.389,174.975,308.548,182.199,177.584,62.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.053,131.766,290.95599999999996,356.90699999999987,266.677,327.476,281.525,312.494,144.542,145.211,62.538999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.28,209.82299999999998,309.283,378.846,416.97000000000014,426.80300000000005,424.52900000000005,379.11300000000006,303.999,192.90099999999998,71.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.625,216.24400000000003,317.10900000000004,386.872,424.73,433.22399999999993,414.22800000000007,369.749,297.712,193.101,53.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.414,209.22099999999998,308.079,384.597,423.525,432.221,410.616,365.468,289.88599999999997,184.139,63.876999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.939,124.476,314.367,383.995,438.976,450.146,430.61500000000007,385.868,306.742,190.56000000000003,67.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.615,213.301,314.434,380.785,418.64299999999986,426.66900000000004,407.20499999999987,362.124,287.411,183.135,63.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.03100000000001,122.135,161.93200000000002,285.204,318.848,265.406,257.781,266.944,213.43500000000003,136.649,44.81399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.03699999999999,76.85300000000001,291.959,175.042,416.436,295.505,268.884,364.19699999999995,283.933,172.233,55.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.868,110.697,138.99,184.072,123.874,122.804,166.41400000000002,143.204,139.25799999999998,47.757,24.881999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.878,37.455999999999996,84.81200000000001,198.31799999999998,246.47700000000003,312.829,339.98400000000004,259.118,220.592,115.51299999999999,40.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.108000000000004,103.473,199.188,269.084,208.418,283.666,273.165,173.102,152.702,91.902,28.962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.773,192.49900000000002,291.02299999999997,357.241,393.494,76.585,115.179,346.87300000000005,265.272,162.735,48.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.375,193.837,293.164,358.11,394.029,401.185,382.19,257.848,260.52299999999997,154.575,44.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.937,170.093,227.08,206.947,258.517,176.38,233.768,172.567,127.352,102.805,46.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.303999999999998,56.251000000000005,112.369,316.707,408.81,414.63,394.162,347.81,269.285,163.136,45.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.01,93.10600000000001,177.918,368.81199999999995,323.664,325.202,393.42699999999996,342.124,263.265,156.381,42.339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.03,192.83400000000003,294.033,361.722,394.028,396.972,383.92800000000005,327.343,245.942,143.338,36.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.358,188.687,286.876,353.56300000000005,389.94800000000004,396.972,378.043,330.152,251.828,146.415,37.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.285,185.00799999999998,292.628,365.0,404.12800000000004,411.82,392.089,185.00799999999998,263.265,148.421,37.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.816,185.878,293.498,367.207,390.61699999999996,397.57300000000004,301.591,225.608,220.592,112.302,29.564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.25200000000001,170.895,285.07,335.435,333.496,327.41,377.44099999999986,242.865,248.885,94.711,28.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.37100000000001,206.412,316.774,392.289,417.037,423.994,334.63300000000004,352.559,269.285,157.718,37.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.146,29.831,177.71700000000004,174.975,251.426,410.61699999999996,386.069,337.175,257.647,148.287,34.111999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.683,190.225,237.715,329.082,367.94299999999987,346.339,249.955,118.79,137.11700000000002,30.300000000000004,8.427999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.95,191.89700000000002,296.17400000000004,363.796,401.185,408.275,388.00900000000007,338.914,259.319,150.16,33.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.562,200.726,305.337,384.06200000000007,419.245,425.19699999999995,404.19600000000014,345.402,250.75799999999998,140.863,29.898000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.084,193.636,298.247,378.845,418.843,426.134,402.12199999999996,349.48199999999997,264.938,147.017,32.574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.58,63.676,296.24,369.815,408.54300000000006,415.365,393.15900000000005,340.385,249.955,140.46200000000002,29.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.335,185.81099999999998,286.408,362.86,386.93800000000005,129.827,379.44699999999995,319.718,161.732,130.22799999999998,24.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.726000000000006,183.06799999999998,287.077,360.25,398.50999999999993,405.13199999999995,381.588,331.62300000000005,239.11900000000003,133.305,25.952000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.783,178.72099999999998,281.726,353.964,253.834,200.86,294.903,205.208,231.829,92.772,12.909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.37900000000001,177.18200000000002,223.86900000000003,360.986,398.376,405.93400000000014,382.39,330.41900000000004,248.417,136.047,25.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.37,106.082,182.868,224.07,281.258,333.56300000000005,304.668,258.918,181.597,53.442,6.22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.746,42.339,58.325,110.697,127.619,127.486,127.75299999999999,90.36399999999999,59.93,32.039,25.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.8,197.85,320.654,401.185,446.06599999999986,455.297,429.411,368.14299999999986,274.435,146.415,27.088999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.332,199.857,319.918,400.115,443.39099999999996,451.35100000000006,424.596,363.72900000000004,271.225,143.405,25.416999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.37900000000001,182.199,294.166,368.07600000000014,405.065,412.62300000000005,392.691,335.70300000000003,249.62000000000003,127.954,18.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.358,159.92600000000002,66.418,357.17400000000004,396.70400000000006,407.54000000000013,391.152,334.901,245.206,126.28200000000001,19.195999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.423,168.888,272.897,351.221,397.841,402.858,378.51099999999997,321.724,235.775,120.73,16.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.21500000000001,163.203,265.741,333.964,371.22000000000014,376.37000000000006,355.70199999999994,305.605,224.872,117.71999999999998,15.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.747,161.59799999999998,263.733,342.92699999999996,381.186,389.14599999999996,159.993,111.299,223.93599999999998,111.834,9.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.349,171.363,283.532,359.983,388.47699999999986,395.36599999999993,371.755,319.316,233.1,119.794,14.849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.998000000000005,157.518,265.406,230.892,252.296,396.503,248.417,333.162,234.772,120.79700000000001,15.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.736999999999995,162.869,278.98400000000004,230.75799999999998,405.198,292.427,297.645,338.58,170.293,123.60600000000001,13.845999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.817,173.236,283.264,356.171,396.436,403.92699999999996,381.186,327.343,241.72800000000004,124.07399999999998,15.450999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.821000000000005,176.313,284.535,356.906,395.29900000000004,402.45599999999996,377.574,322.125,207.21400000000003,107.48700000000001,13.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.145,169.22299999999998,277.178,347.208,385.936,392.624,371.02,317.711,233.033,118.59,12.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.999,161.732,269.954,343.395,382.524,389.48,282.127,154.642,154.709,108.15600000000002,8.561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.324,128.155,207.21400000000003,268.95099999999996,249.21900000000002,239.922,227.882,173.838,128.957,42.005,0.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.376,67.154,168.019,266.877,367.341,259.253,260.189,301.725,129.49200000000002,109.025,8.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.679,19.999000000000002,45.416000000000004,110.095,116.04799999999999,147.017,202.198,136.114,96.65100000000001,7.4910000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.905,149.291,67.422,164.675,156.715,91.3,82.27,59.596000000000004,43.208999999999996,112.436,6.154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.912,78.057,146.415,200.325,166.41400000000002,108.15600000000002,102.93799999999999,74.712,30.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.835,148.488,261.459,149.759,388.00800000000004,253.56700000000004,165.745,113.03799999999998,228.016,5.284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.239000000000004,149.826,260.991,338.78,379.91500000000013,389.54699999999997,366.404,311.156,226.47799999999998,108.42299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.908,150.89600000000002,264.87,338.713,378.645,342.325,237.046,280.79,193.503,94.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.166,25.952000000000005,58.793,144.475,174.975,221.46099999999998,254.503,246.81099999999998,114.242,19.13,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.290000000000006,140.395,247.48,320.119,358.913,379.314,359.582,305.069,218.18400000000003,103.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.229,146.68200000000002,255.439,338.379,381.98900000000003,391.353,368.14299999999986,314.3,221.06,108.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.159000000000002,141.733,249.21900000000002,322.393,374.163,383.661,362.191,308.815,217.18100000000004,105.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.285999999999998,147.953,268.483,352.157,398.175,408.81,385.467,330.219,239.989,117.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.636999999999997,152.435,266.008,343.061,384.397,394.09500000000014,371.68799999999993,317.644,231.227,114.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.159000000000002,146.415,258.115,333.228,373.093,380.986,294.635,216.445,221.528,106.95200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1439999999999997,35.181999999999995,123.138,240.524,233.50099999999998,271.76,149.491,83.20700000000001,61.937,33.176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.862000000000002,9.097000000000001,39.463,57.79,79.863,69.562,80.79899999999999,68.358,65.281,106.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.972999999999999,123.138,238.65099999999998,327.677,359.38199999999995,366.00300000000004,343.596,288.949,206.278,97.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.016,101.66799999999999,198.854,311.558,350.75300000000004,280.856,175.44299999999998,171.02900000000002,213.836,102.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.87,30.901999999999997,144.274,214.84,291.29,284.60200000000003,265.005,204.673,118.523,82.87200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.831,229.822,309.216,352.69199999999995,362.392,343.395,111.5,215.174,101.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.446999999999996,118.72399999999999,224.605,307.47700000000003,350.82,361.12,268.215,198.185,209.28800000000004,97.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.952999999999999,53.843999999999994,95.113,166.213,252.43,269.35200000000003,259.85400000000004,209.422,164.74099999999999,69.495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.956,103.139,150.227,255.641,334.365,269.82,284.535,203.736,149.558,45.21500000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.896,109.62700000000001,213.502,295.839,161.13,150.026,244.00200000000004,277.244,194.97400000000002,89.62799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.4910000000000005,106.149,209.02,17.859,105.881,214.706,330.955,97.721,6.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.61700000000002,212.967,295.371,339.918,352.49199999999996,335.101,284.66900000000004,199.65599999999998,96.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.01799999999999,211.361,292.29400000000004,336.974,350.819,330.219,163.60399999999998,63.275,35.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.011,105.28,210.96000000000004,336.038,359.582,242.597,213.769,161.93200000000002,100.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.112,229.755,131.09799999999998,240.791,223.60200000000003,202.06400000000002,295.10400000000004,211.62900000000002,104.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.316,238.11599999999999,327.543,381.38699999999994,398.70999999999987,380.249,329.215,241.929,120.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.52600000000001,236.176,318.447,310.95599999999996,283.733,277.178,305.003,219.923,109.15899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.943999999999996,112.43700000000001,211.83,185.67700000000002,28.427,68.96,34.982,37.858000000000004,32.44,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.485,26.086,81.267,114.44200000000001,53.041,71.635,111.299,81.267,46.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.84699999999998,235.37400000000002,320.38599999999997,367.274,381.922,375.83499999999987,313.23,231.96200000000002,119.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.245,232.832,315.972,361.52099999999996,376.23699999999997,360.65199999999993,312.226,232.02900000000002,120.93099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.821,232.765,322.928,375.83499999999987,391.68699999999995,374.63200000000006,322.79400000000004,231.494,119.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.975,232.96600000000004,315.57099999999997,361.121,375.969,358.713,310.822,231.695,120.19499999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.521,206.01,286.408,330.88800000000003,344.064,327.677,210.492,208.017,104.34299999999999,7.0230000000000015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.22,198.921,280.322,329.416,344.733,329.416,284.60200000000003,84.545,103.139,5.819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.28,62.94,64.278,47.623000000000005,115.446,107.68700000000001,132.97,88.959,104.075,7.0230000000000015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.359,84.545,84.678,84.678,90.698,74.445,63.208,66.619,21.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.108,243.801,334.499,389.346,407.13800000000003,390.48400000000004,340.385,255.373,134.776,20.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.332,181.129,251.56,318.714,341.991,367.207,314.434,231.02599999999998,55.048,1.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.033,5.685,107.15299999999999,103.072,192.09799999999998,60.06400000000001,97.58700000000002,116.115,48.426,0.8029999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.073,52.17099999999999,151.164,130.295,173.571,199.255,80.866,63.81,7.223999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.187,70.097,50.232,117.45299999999999,99.594,96.584,127.084,75.381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.636999999999997,115.245,163.805,215.642,355.167,340.45300000000003,307.745,226.34400000000002,122.402,19.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.235,169.62400000000002,297.244,289.552,150.093,158.187,161.999,46.152,51.302,2.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.609,27.959000000000003,21.27,54.045,98.323,86.818,115.446,52.64,65.817,4.281000000000001,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009000000000000001,0.0,0.0,0.002,0.006999999999999999,0.03,0.034,0.021,0.008,0.026000000000000002,0.065,0.023,0.028999999999999998,0.10099999999999999,0.162,0.182,0.11699999999999999,0.1,0.289,0.46299999999999997,0.307,0.611,0.9790000000000001,0.5589999999999999,0.59,0.7340000000000001,0.507,0.254,0.898,0.8690000000000001,0.331,0.44,0.5379999999999999,0.483,0.501,0.588,0.6409999999999999,0.66,0.5529999999999999,0.7509999999999999,0.342,0.546,0.9620000000000001,0.853,0.9640000000000001,0.995,0.9179999999999999,0.7490000000000001,1.0,0.7559999999999999,0.938,0.20800000000000002,0.531,0.65,0.152,0.441,0.614,0.46399999999999997,0.335,0.38799999999999996,0.4,0.364,0.318,0.33299999999999996,0.273,0.406,0.32799999999999996,0.429,0.237,0.373,0.163,0.22899999999999998,0.158,0.083,0.07400000000000001,0.057999999999999996,0.048,0.053,0.036000000000000004,0.027000000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054000000000000006,0.124,0.221,0.262,0.27699999999999997,0.161,0.136,0.14400000000000002,0.276,0.261,0.295,0.261,0.207,0.134,0.08199999999999999,0.03,0.034,0.054000000000000006,0.094,0.259,0.215,0.162,0.07200000000000001,0.10300000000000001,0.18,0.11599999999999999,0.133,0.048,0.027000000000000003,0.027000000000000003,0.006999999999999999,0.02,0.009000000000000001,0.004,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.013999999999999999,0.05,0.027999999999999997,0.077,0.044000000000000004,0.054000000000000006,0.034,0.012,0.032,0.0,0.027999999999999997,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054000000000000006,0.027999999999999997,0.006999999999999999,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013000000000000001,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036000000000000004,0.055999999999999994,0.053,0.013999999999999999,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037000000000000005,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013000000000000001,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.057999999999999996,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.7809999999999999,0.5429999999999999,0.882,1.0,0.6609999999999999,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.19699999999999998,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.14400000000000002,0.09699999999999999,0.038,0.175,0.532,0.9179999999999999,1.0,1.0,0.951,0.44,0.257,0.523,0.9490000000000001,0.687,0.767,0.9790000000000001,0.87,0.993,0.96,0.9540000000000001,0.8490000000000001,0.75,0.313,0.075,0.10099999999999999,0.149,0.142,0.16699999999999998,0.114,0.113,0.11800000000000001,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.11199999999999999,0.141,0.073,0.004,0.012,0.045,0.022000000000000002,0.018000000000000002,0.017,0.003,0.028999999999999998,0.008,0.055,0.163,0.364,0.65,0.795,0.6709999999999999,0.8490000000000001,0.8420000000000001,0.40700000000000003,0.42,0.24600000000000002,0.442,0.41,0.573,0.632,0.11900000000000001,0.003,0.024,0.065,0.075,0.08,0.08,0.057999999999999996,0.08800000000000001,0.08900000000000001,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.14300000000000002,0.043,0.059000000000000004,0.121,0.149,0.11199999999999999,0.09300000000000001,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.49200000000000005,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.24600000000000002,0.265,0.41600000000000004,0.344,0.187,0.172,0.24600000000000002,0.39,0.262,0.31,0.247,0.33399999999999996,0.409,0.456,0.569,0.444,0.425,0.335,0.19399999999999998,0.852,0.33799999999999997,0.259,0.174,0.126,0.139,0.16,0.14300000000000002,0.098,0.095,0.638,0.736,0.626,0.746,0.48100000000000004,0.493,0.43799999999999994,0.444,0.284,0.364,0.428,0.33899999999999997,0.237,0.21100000000000002,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.14800000000000002,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.23800000000000002,0.429,0.17800000000000002,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.47600000000000003,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.11900000000000001,0.141,0.203,0.324,0.33899999999999997,0.562,0.6459999999999999,0.27899999999999997,0.225,0.11599999999999999,0.006,0.0,0.11699999999999999,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.048,0.046,0.027000000000000003,0.036000000000000004,0.045,0.217,0.271,0.21,0.10800000000000001,0.13,0.14400000000000002,0.17800000000000002,0.133,0.155,0.11699999999999999,0.121,0.152,0.092,0.10400000000000001,0.145,0.182,0.215,0.19399999999999998,0.252,0.237,0.077,0.075,0.126,0.114,0.08199999999999999,0.068,0.044000000000000004,0.0,0.0,0.053,0.040999999999999995,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.07200000000000001,0.043,0.0,0.006,0.034,0.059000000000000004,0.1,0.076,0.06,0.08900000000000001,0.129,0.134,0.14300000000000002,0.11800000000000001,0.06,0.077,0.067,0.022000000000000002,0.027000000000000003,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.16899999999999998,0.259,0.036000000000000004,0.293,0.355,0.43799999999999994,0.665,0.848,0.632,0.7440000000000001,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.42700000000000005,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.39399999999999996,0.213,0.215,0.11199999999999999,0.08900000000000001,0.11900000000000001,0.155,0.067,0.026000000000000002,0.021,0.024,0.032,0.055999999999999994,0.086,0.0,0.0,0.027999999999999997,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.11199999999999999,0.057,0.077,0.10099999999999999,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.43200000000000005,0.377,0.18100000000000002,0.158,0.20600000000000002,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.5329999999999999,0.562,0.436,0.386,0.40399999999999997,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.6409999999999999,0.725,0.768,0.619,0.785,0.6509999999999999,0.861,0.605,0.772,0.7020000000000001,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.07200000000000001,0.047,0.012,0.006999999999999999,0.055,0.0,0.0,0.0,0.043,0.16899999999999998,0.313,0.452,0.293,0.366,0.28600000000000003,0.26,0.23800000000000002,0.22,0.102,0.0,0.0,0.022000000000000002,0.12300000000000001,0.145,0.187,0.19,0.168,0.107,0.07400000000000001,0.094,0.126,0.16399999999999998,0.22,0.147,0.18899999999999997,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.12300000000000001,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.14400000000000002,0.222,0.21100000000000002,0.17,0.125,0.141,0.21600000000000003,0.29600000000000004,0.392,0.47200000000000003,0.47600000000000003,0.527,0.622,0.565,0.35100000000000003,0.122,0.114,0.15,0.235,0.35200000000000004,0.32299999999999995,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.49200000000000005,0.354,0.32299999999999995,0.275,0.302,0.23399999999999999,0.213,0.245,0.267,0.326,0.235,0.16399999999999998,0.139,0.11800000000000001,0.099,0.09300000000000001,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.11599999999999999,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026000000000000002,0.011000000000000001,0.025,0.040999999999999995,0.11900000000000001,0.059000000000000004,0.053,0.059000000000000004,0.105,0.024,0.08900000000000001,0.39899999999999997,0.586,0.322,0.371,0.325,0.29600000000000004,0.349,0.282,0.106,0.039,0.015,0.009000000000000001,0.004,0.0,0.0,0.0,0.005,0.075,0.16699999999999998,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.10800000000000001,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.028999999999999998,0.019,0.03,0.040999999999999995,0.013000000000000001,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.19399999999999998,0.21600000000000003,0.034,0.057999999999999996,0.10099999999999999,0.154,0.20199999999999999,0.225,0.272,0.27899999999999997,0.168,0.271,0.484,0.484,0.6609999999999999,0.531,0.33899999999999997,0.433,0.616,0.675,0.573,0.413,0.40700000000000003,0.41100000000000003,0.42100000000000004,0.337,0.215,0.142,0.139,0.10099999999999999,0.055,0.047,0.037000000000000005,0.035,0.043,0.122,0.12300000000000001,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.09300000000000001,0.046,0.054000000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.055999999999999994,0.139,0.08900000000000001,0.083,0.14,0.07200000000000001,0.27699999999999997,0.612,0.503,0.465,0.37799999999999995,0.37200000000000005,0.953,0.802,0.8740000000000001,0.887,0.922,0.966,0.988,1.0,1.0,1.0,0.807,0.575,0.851,0.7909999999999999,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.29600000000000004,0.247,0.281,0.42100000000000004,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.20600000000000002,0.44799999999999995,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.26899999999999996,0.222,0.07400000000000001,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.008,0.0,0.0,0.019,0.044000000000000004,0.075,0.08900000000000001,0.155,0.163,0.19399999999999998,0.124,0.115,0.10300000000000001,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.5760000000000001,0.648,0.632,0.5660000000000001,0.42100000000000004,0.21100000000000002,0.172,0.233,0.091,0.099,0.11199999999999999,0.131,0.10300000000000001,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.055999999999999994,0.052000000000000005,0.027999999999999997,0.047,0.036000000000000004,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059000000000000004,0.003,0.0,0.063,0.10800000000000001,0.47600000000000003,0.292,0.263,0.251,0.08,0.044000000000000004,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.040999999999999995,0.033,0.043,0.069,0.036000000000000004,0.037000000000000005,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.027999999999999997,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044000000000000004,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018000000000000002,0.059000000000000004,0.026000000000000002,0.114,0.027999999999999997,0.12300000000000001,0.233,0.53,0.569,0.526,0.611,0.53,0.7070000000000001,0.654,0.787,0.9740000000000001,0.9590000000000001,0.5489999999999999,0.462,0.207,0.40700000000000003,0.42700000000000005,0.8859999999999999,1.0,1.0,1.0,0.98,0.978,1.0,0.945,0.968,0.542,0.54,0.326,0.5589999999999999,0.765,0.753,0.266,0.23600000000000002,0.47700000000000004,0.381,0.276,0.41700000000000004,0.27,0.147,0.14400000000000002,0.19,0.231,0.179,0.165,0.16,0.113,0.14800000000000002,0.151,0.18600000000000003,0.33799999999999997,0.311,0.423,0.4,0.47700000000000004,0.327,0.265,0.258,0.195,0.19399999999999998,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.013999999999999999,0.085,0.08800000000000001,0.084,0.085,0.105,0.096,0.12300000000000001,0.14300000000000002,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.11,0.48100000000000004,0.55,0.6940000000000001,0.514,0.4,0.579,0.43799999999999994,0.317,0.415,0.45,0.665,0.7809999999999999,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.9079999999999999,0.96,1.0,0.953,0.966,0.8420000000000001,0.634,0.705,0.5870000000000001,0.8079999999999999,0.9390000000000001,0.778,0.8320000000000001,0.963,1.0,0.711,0.40399999999999997,0.659,0.6459999999999999,0.405,0.653,0.956,1.0,0.748,0.8029999999999999,0.111,0.364,0.65,0.938,0.6459999999999999,0.336,0.18100000000000002,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.9420000000000001,0.884,0.978,0.774,0.442,0.369,0.6409999999999999,0.6629999999999999,0.325,0.38799999999999996,0.366,0.24600000000000002,0.135,0.271,0.204,0.10800000000000001,0.142,0.226,0.147,0.259,0.08,0.34,0.39899999999999997,0.386,0.292,0.281,0.25,0.353,0.18,0.29600000000000004,0.247,0.278,0.14800000000000002,0.195,0.145,0.124,0.10800000000000001,0.171,0.063,0.078,0.149,0.071,0.14,0.17300000000000001,0.18600000000000003,0.193,0.142,0.10400000000000001,0.076,0.059000000000000004,0.034,0.06,0.022000000000000002,0.037000000000000005,0.046,0.021,0.0,0.061,0.061,0.08199999999999999,0.057999999999999996,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.08800000000000001,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044000000000000004,0.027000000000000003,0.003,0.019,0.054000000000000006,0.2,0.32899999999999996,0.35200000000000004,0.311,0.33799999999999997,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.22699999999999998,0.225,0.57,0.312,0.28800000000000003,0.248,0.212,0.20600000000000002,0.316,0.28600000000000003,0.265,0.17,0.204,0.17300000000000001,0.115,0.149,0.14800000000000002,0.18899999999999997,0.113,0.16899999999999998,0.128,0.172,0.146,0.38299999999999995,0.596,0.59,0.634,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.28300000000000003,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.23800000000000002,0.43799999999999994,0.882,0.8440000000000001,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.9540000000000001,0.512,0.293,0.128,0.12300000000000001,0.10099999999999999,0.547,0.915,0.752,0.564,0.93,0.8909999999999999,0.937,0.792,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.09699999999999999,0.20199999999999999,0.33299999999999996,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.23800000000000002,0.24600000000000002,0.184,0.222,0.395,0.508,0.8220000000000001,0.8490000000000001,0.745,0.773,0.861,0.75,0.88,0.885,0.7879999999999999,0.7809999999999999,0.8220000000000001,0.752,0.242,0.262,0.377,0.413,0.419,0.39899999999999997,0.379,0.546,0.603,0.568,0.62,0.7909999999999999,0.754,0.6659999999999999,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.47200000000000003,0.21,0.21899999999999997,0.425,0.368,0.276,0.23399999999999999,0.24600000000000002,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.5589999999999999,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026000000000000002,0.042,0.051,0.111,0.085,0.11599999999999999,0.071,0.045,0.035,0.028999999999999998,0.018000000000000002,0.0,0.0,0.0,0.158,0.004,0.013000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036000000000000004,0.032,0.025,0.052000000000000005,0.196,0.239,0.519,0.253,0.40700000000000003,0.18600000000000003,0.239,0.222,0.27899999999999997,0.304,0.29100000000000004,0.524,0.465,0.435,0.6890000000000001,0.662,0.57,0.48700000000000004,0.526,0.574,0.591,0.632,0.72,0.619,0.402,0.276,0.429,0.46799999999999997,0.8390000000000001,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.47200000000000003,0.508,0.693,0.516,0.5429999999999999,0.579,0.573,0.868,0.611,0.45399999999999996,0.731,0.674,0.435,0.34700000000000003,0.385,0.524,0.5529999999999999,0.428,0.35100000000000003,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.055999999999999994,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.22399999999999998,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.10099999999999999,0.12,0.182,0.11800000000000001,0.122,0.142,0.225,0.073,0.047,0.006999999999999999,0.0,0.0,0.0,0.002,0.037000000000000005,0.016,0.022000000000000002,0.0,0.0,0.0,0.0,0.015,0.002,0.006999999999999999,0.013000000000000001,0.008,0.019,0.08199999999999999,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018000000000000002,0.013999999999999999,0.018000000000000002,0.06,0.055999999999999994,0.07400000000000001,0.013999999999999999,0.215,0.063,0.009000000000000001,0.051,0.037000000000000005,0.231,0.523,0.256,0.3,0.212,0.154,0.037000000000000005,0.0,0.0,0.019,0.018000000000000002,0.073,0.077,0.042,0.094,0.10099999999999999,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.11800000000000001,0.161,0.19399999999999998,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018000000000000002,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018000000000000002,0.02,0.0,0.5329999999999999,0.037000000000000005,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.039,0.071,0.053,0.034,0.08199999999999999,0.0,0.0,0.011000000000000001,0.021,0.032,0.028999999999999998,0.054000000000000006,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.08800000000000001,0.0,0.268,0.469,0.38,0.42700000000000005,0.35600000000000004,0.325,0.32899999999999996,0.34700000000000003,0.14300000000000002,0.10800000000000001,0.134,0.17300000000000001,0.16899999999999998,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.39899999999999997,0.441,0.441,0.447,0.38299999999999995,0.395,0.36700000000000005,0.18899999999999997,0.146,0.27699999999999997,0.33299999999999996,0.261,0.21899999999999997,0.43,0.8170000000000001,0.41600000000000004,0.151,0.02,0.013999999999999999,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.27899999999999997,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.40700000000000003,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.19899999999999998,0.361,0.17300000000000001,0.14,0.063,0.027000000000000003,0.19699999999999998,0.32,0.165,0.032,0.0,0.0,0.207,0.19899999999999998,0.287,0.36700000000000005,0.457,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.11699999999999999,0.221,0.10800000000000001,0.233,0.282,0.29600000000000004,0.862,0.213,0.175,0.257,0.086,0.609,0.036000000000000004,0.028999999999999998,0.035,0.14400000000000002,0.418,0.21,0.506,0.537,0.466,0.28800000000000003,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.18100000000000002,0.395,0.514,0.327,0.297,0.47700000000000004,0.441,0.461,0.1,0.298,0.066,0.09300000000000001,0.128,0.299,0.311,0.33299999999999996,0.353,0.233,0.275,0.256,0.37,0.341,0.036000000000000004,0.027000000000000003,0.005,0.019,0.054000000000000006,0.044000000000000004,0.027000000000000003,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.35100000000000003,0.263,0.111,0.038,0.001,0.034,0.052000000000000005,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036000000000000004,0.034,0.047,0.045,0.054000000000000006,0.08199999999999999,0.07,0.0,0.5429999999999999,0.364,0.406,0.397,0.317,0.32899999999999996,0.43700000000000006,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.12300000000000001,0.091,0.086,0.099,0.077,0.057999999999999996,0.057,0.053,0.044000000000000004,0.040999999999999995,0.028999999999999998,0.059000000000000004,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.17300000000000001,0.276,0.207,0.165,0.272,0.26,0.21899999999999997,0.11800000000000001,0.113,0.018000000000000002,0.0,0.02,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.5479999999999999,0.66,0.518,0.32799999999999996,0.24600000000000002,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.28300000000000003,0.17300000000000001,0.33799999999999997,0.215,0.153,0.071,0.018000000000000002,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.26899999999999996,0.305,0.408,0.37799999999999995,0.085,0.08800000000000001,0.049,0.027999999999999997,0.0,0.009000000000000001,0.0,0.009000000000000001,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.32799999999999996,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.0,0.023,0.0,0.018000000000000002,0.046,0.036000000000000004,0.066,0.055999999999999994,0.248,0.259,0.18100000000000002,0.273,0.364,0.35100000000000003,0.345,0.34700000000000003,0.276,0.201,0.078,0.098,0.077,0.034,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.35700000000000004,0.41700000000000004,0.406,0.42200000000000004,0.23399999999999999,0.21100000000000002,0.079,0.08,0.048,0.040999999999999995,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.08900000000000001,0.11,0.163,0.272,0.5710000000000001,0.527,0.36200000000000004,0.395,0.39899999999999997,0.26,0.285,0.317,0.27,0.21600000000000003,0.22,0.349,0.213,0.133,0.266,0.22699999999999998,0.16,0.051,0.10099999999999999,0.057999999999999996,0.098,0.212,0.361,0.342,0.29,0.9540000000000001,0.768,0.436,0.39799999999999996,0.39,0.21899999999999997,0.42,0.16,0.07400000000000001,0.184,0.077,0.268,0.27699999999999997,0.24,0.401,0.126,0.18,0.13699999999999998,0.13699999999999998,0.163,0.19899999999999998,0.20800000000000002,0.647,0.499,0.8590000000000001,0.513,0.593,0.589,0.42700000000000005,0.649,0.562,0.539,0.655,0.635,0.5589999999999999,0.5329999999999999,0.72,0.583,0.46399999999999997,0.21,0.163,0.262,0.237,0.19699999999999998,0.161,0.162,0.153,0.07,0.034,0.044000000000000004,0.18100000000000002,0.16399999999999998,0.39399999999999996,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.35600000000000004,0.539,0.518,0.456,0.597,0.608,0.5760000000000001,0.446,0.48,0.42100000000000004,0.31,0.247,0.16699999999999998,0.026000000000000002,0.016,0.015,0.009000000000000001,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.16399999999999998,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026000000000000002,0.019,0.25,0.24100000000000002,0.405,0.5770000000000001,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.24100000000000002,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.17300000000000001,0.22399999999999998,0.184,0.38299999999999995,0.449,0.615,0.934,0.887,0.589,0.5820000000000001,0.528,0.695,0.402,0.747,0.62,0.19399999999999998,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.028999999999999998,0.031,0.061,0.27399999999999997,0.196,0.271,0.29100000000000004,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052000000000000005,0.026000000000000002,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.42100000000000004,0.578,0.48200000000000004,0.547,0.5529999999999999,0.5529999999999999,0.521,0.539,0.498,0.523,0.591,0.40399999999999997,0.146,0.192,0.235,0.183,0.13699999999999998,0.092,0.065,0.076,0.152,0.129,0.07400000000000001,0.046,0.0,0.0,0.0,0.022000000000000002,0.226,0.617,0.701,0.619,0.536,0.604,0.5379999999999999,0.327,0.094,0.172,0.4,0.617,0.498,0.442,0.42200000000000004,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.9640000000000001,0.22899999999999998,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.10400000000000001,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.14300000000000002,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.006999999999999999,0.20199999999999999,0.174,0.184,0.19699999999999998,0.23600000000000002,0.193,0.147,0.166,0.11900000000000001,0.151,0.142,0.182,0.11900000000000001,0.031,0.031,0.063,0.276,0.188,0.15,0.08800000000000001,0.263,0.182,0.21100000000000002,0.05,0.059000000000000004,0.0,0.01,0.091,0.09300000000000001,0.21100000000000002,0.33299999999999996,0.22699999999999998,0.184,0.10099999999999999,0.087,0.036000000000000004,0.08199999999999999,0.154,0.01,0.046,0.047,0.045,0.059000000000000004,0.09699999999999999,0.18,0.138,0.078,0.02,0.057999999999999996,0.044000000000000004,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.027999999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037000000000000005,0.187,0.204,0.16399999999999998,0.233,0.147,0.159,0.17600000000000002,0.12300000000000001,0.132,0.081,0.057999999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.013999999999999999,0.019,0.125,0.025,0.0,0.09300000000000001,0.0,0.156,0.36700000000000005,0.025,0.051,0.077,0.115,0.096,0.018000000000000002,0.095,0.21600000000000003,0.222,0.154,0.542,0.613,0.648,0.6659999999999999,0.772,0.953,0.9690000000000001,0.985,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.624,0.5770000000000001,0.665,0.7190000000000001,0.852,0.899,0.7120000000000001,0.955,0.7509999999999999,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.35700000000000004,0.379,0.364,0.168,0.026000000000000002,0.059000000000000004,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.7609999999999999,0.7340000000000001,0.765,0.589,0.7959999999999999,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.08900000000000001,0.086,0.126,0.28,0.429,0.573,0.7759999999999999,0.7929999999999999,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.9009999999999999,0.7929999999999999,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.24600000000000002,0.308,0.514,0.617,0.585,0.7440000000000001,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.42200000000000004,0.5489999999999999,0.475,0.37,0.45799999999999996,0.228,0.066,0.037000000000000005,0.0,0.054000000000000006,0.027999999999999997,0.021,0.043,0.07,0.14,0.18600000000000003,0.22,0.23600000000000002,0.18,0.244,0.294,0.28300000000000003,0.327,0.254,0.18,0.12300000000000001,0.052000000000000005,0.027999999999999997,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036000000000000004,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044000000000000004,0.142,0.047,0.061,0.013000000000000001,0.048,0.15,0.158,0.026000000000000002,0.035,0.031,0.022000000000000002,0.008,0.0,0.004,0.018000000000000002,0.026000000000000002,0.018000000000000002,0.015,0.048,0.053,0.027999999999999997,0.0,0.28800000000000003,0.503,0.221,0.146,0.214,0.21,0.221,0.18899999999999997,0.07,0.031,0.005,0.024,0.012,0.013999999999999999,0.023,0.042,0.07400000000000001,0.075,0.122,0.068,0.028999999999999998,0.153,0.33399999999999996,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.055999999999999994,0.10300000000000001,0.16,0.10400000000000001,0.08,0.10300000000000001,0.063,0.071,0.018000000000000002,0.0,0.077,0.061,0.129,0.45799999999999996,0.619,0.517,0.419,0.381,0.266,0.33299999999999996,0.28300000000000003,0.28300000000000003,0.282,0.218,0.10300000000000001,0.136,0.077,0.106,0.14800000000000002,0.15,0.15,0.161,0.11800000000000001,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.41100000000000003,0.389,0.161,0.026000000000000002,0.1,0.084,0.047,0.10800000000000001,0.12300000000000001,0.168,0.19899999999999998,0.145,0.11900000000000001,0.055999999999999994,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.23399999999999999,0.23199999999999998,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.13699999999999998,0.19699999999999998,0.248,0.332,0.391,0.336,0.396,0.205,0.057999999999999996,0.027000000000000003,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011000000000000001,0.055999999999999994,0.07200000000000001,0.06,0.0,0.0,0.01,0.036000000000000004,0.11900000000000001,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.12300000000000001,0.145,0.17,0.13699999999999998,0.142,0.018000000000000002,0.11,0.068,0.055,0.0,0.115,0.126,0.10400000000000001,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011000000000000001,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.21100000000000002,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059000000000000004,0.442,0.633,0.846,0.38,0.1,0.018000000000000002,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.46799999999999997,0.242,0.08900000000000001,0.124,0.129,0.11699999999999999,0.08900000000000001,0.046,0.032,0.026000000000000002,0.032,0.038,0.036000000000000004,0.064,0.062,0.083,0.036000000000000004,0.013000000000000001,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.028999999999999998,0.033,0.02,0.011000000000000001,0.044000000000000004,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.44299999999999995,0.431,0.479,0.602,0.569,0.28600000000000003,0.28,0.41100000000000003,0.405,0.28600000000000003,0.24100000000000002,0.16699999999999998,0.21899999999999997,0.163,0.15,0.084,0.09300000000000001,0.055999999999999994,0.09,0.408,0.467,0.322,0.42700000000000005,0.261,0.28,0.309,0.39799999999999996,0.244,0.27399999999999997,0.48700000000000004,0.11699999999999999,0.12,0.27,0.21100000000000002,0.462,0.43799999999999994,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.21600000000000003,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.09300000000000001,0.17,0.165,0.13699999999999998,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.027999999999999997,0.042,0.032,0.135,0.23399999999999999,0.282,0.33799999999999997,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.32799999999999996,0.263,0.161,0.11599999999999999,0.076,0.055,0.013999999999999999,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.11900000000000001,0.217,0.077,0.057,0.042,0.10400000000000001,0.235,0.302,0.268,0.193,0.068,0.025,0.018000000000000002,0.001,0.011000000000000001,0.018000000000000002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054000000000000006,0.196,0.146,0.134,0.03,0.036000000000000004,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.49700000000000005,0.39799999999999996,0.368,0.27699999999999997,0.182,0.222,0.226,0.23399999999999999,0.244,0.12300000000000001,0.21899999999999997,0.226,0.207,0.239,0.223,0.177,0.24100000000000002,0.177,0.18100000000000002,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.10800000000000001,0.22399999999999998,0.12300000000000001,0.013000000000000001,0.037000000000000005,0.159,0.17800000000000002,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.14300000000000002,0.08199999999999999,0.011000000000000001,0.037000000000000005,0.036000000000000004,0.009000000000000001,0.024,0.016,0.021,0.022000000000000002,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018000000000000002,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.43700000000000006,0.105,0.092,0.087,0.138,0.059000000000000004,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018000000000000002,0.095,0.371,0.122,0.057,0.155,0.09300000000000001,0.0,0.043,0.042,0.013000000000000001,0.038,0.11900000000000001,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.9620000000000001,0.18100000000000002,0.147,0.218,0.18899999999999997,0.165,0.193,0.282,0.10300000000000001,0.29100000000000004,0.21600000000000003,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.299,0.578,0.45399999999999996,0.299,0.057,0.017,0.02,0.071,0.085,0.044000000000000004,0.012,0.009000000000000001,0.01,0.011000000000000001,0.023,0.044000000000000004,0.081,0.071,0.063,0.08199999999999999,0.054000000000000006,0.043,0.12300000000000001,0.07,0.16699999999999998,0.43700000000000006,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.028999999999999998,0.043,0.14300000000000002,0.128,0.023,0.012,0.139,0.08800000000000001,0.08,0.039,0.008,0.0,0.044000000000000004,0.276,0.213,0.28300000000000003,0.2,0.109,0.08900000000000001,0.121,0.153,0.209,0.297,0.43700000000000006,0.46,0.441,0.7,0.585,0.642,0.36,0.23600000000000002,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.39799999999999996,0.33899999999999997,0.308,0.34600000000000003,0.162,0.299,0.29,0.191,0.38799999999999996,0.107,0.039,0.41200000000000003,0.012,0.14800000000000002,0.002,0.0,0.07,0.040999999999999995,0.10099999999999999,0.23399999999999999,0.23800000000000002,0.135,0.156,0.141,0.156,0.377,0.22399999999999998,0.39299999999999996,0.142,0.066,0.126,0.149,0.172,0.40299999999999997,0.387,0.5870000000000001,0.397,0.563,0.225,0.039,0.42200000000000004,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.23600000000000002,0.14,0.078,0.0,0.03,0.027000000000000003,0.033,0.043,0.077,0.067,0.05,0.021,0.8690000000000001,0.332,0.049,0.174,0.261,0.0,0.017,0.009000000000000001,0.001,0.033,0.161,0.221,0.28300000000000003,0.251,0.09300000000000001,0.039,0.013000000000000001,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.028999999999999998,0.084,0.156,0.113,0.19899999999999998,0.268,0.34600000000000003,0.413,0.172,0.207,0.237,0.33799999999999997,0.22,0.389,0.386,0.136,0.131,0.16399999999999998,0.14800000000000002,0.136,0.292,0.376,0.0,0.7020000000000001,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052000000000000005,0.33799999999999997,0.258,0.21,0.07400000000000001,0.145,0.11599999999999999,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.09699999999999999,0.102,0.188,0.083,0.095,0.044000000000000004,0.09,0.051,0.024,0.013999999999999999,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037000000000000005,0.032,0.036000000000000004,0.15,0.541,0.501,0.466,0.35700000000000004,0.49700000000000005,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.27699999999999997,0.599,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.38799999999999996,0.37200000000000005,0.508,0.601,0.7879999999999999,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026000000000000002,0.032,0.035,0.078,0.145,0.042,0.24600000000000002,0.545,0.47700000000000004,0.51,0.431,0.306,0.004,0.065,0.0,0.08900000000000001,0.094,0.109,0.10099999999999999,0.136,0.078,0.042,0.063,0.083,0.12300000000000001,0.198,0.155,0.14300000000000002,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.11599999999999999,0.275,0.19,0.19,0.287,0.16899999999999998,0.08800000000000001,0.10400000000000001,0.10099999999999999,0.040999999999999995,0.008,0.0,0.0,0.12300000000000001,0.222,0.214,0.11800000000000001,0.0,0.018000000000000002,0.032,0.128,0.17800000000000002,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044000000000000004,0.035,0.24600000000000002,0.264,0.276,0.332,0.295,0.311,0.32799999999999996,0.308,0.127,0.012,0.027000000000000003,0.012,0.023,0.033,0.11900000000000001,0.172,0.184,0.08,0.05,0.10400000000000001,0.096,0.19899999999999998,0.555,0.382,0.11199999999999999,0.0,0.6579999999999999,0.483,0.387,0.28,0.47,0.539,0.44299999999999995,0.285,0.37799999999999995,0.29100000000000004,0.27899999999999997,0.294,0.185,0.226,0.23800000000000002,0.21899999999999997,0.34600000000000003,0.151,0.122,0.158,0.24100000000000002,0.386,0.273,0.213,0.38299999999999995,0.16399999999999998,0.18600000000000003,0.08199999999999999,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.27899999999999997,0.265,0.20800000000000002,0.332,0.228,0.047,0.003,0.01,0.018000000000000002,0.013999999999999999,0.040999999999999995,0.027000000000000003,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.013999999999999999,0.10099999999999999,0.012,0.035,0.0,0.054000000000000006,0.006999999999999999,0.0,0.0,0.0,0.008,0.022000000000000002,0.017,0.03,0.0,0.27399999999999997,0.054000000000000006,0.054000000000000006,0.9129999999999999,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.11199999999999999,0.111,0.242,0.196,0.28600000000000003,0.303,0.298,0.233,0.294,0.366,0.45299999999999996,0.188,0.271,0.179,0.35700000000000004,0.8109999999999999,0.7070000000000001,0.254,0.544,0.436,0.42700000000000005,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.6940000000000001,0.5429999999999999,0.40399999999999997,0.363,0.45,0.322,0.32299999999999995,0.27699999999999997,0.22399999999999998,0.054000000000000006,0.061,0.094,0.091,0.095,0.09699999999999999,0.11199999999999999,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.45299999999999996,0.439,0.37200000000000005,0.34600000000000003,0.41200000000000003,0.37200000000000005,0.114,0.053,0.034,0.037000000000000005,0.027000000000000003,0.024,0.039,0.037000000000000005,0.054000000000000006,0.067,0.052000000000000005,0.033,0.037000000000000005,0.057999999999999996,0.037000000000000005,0.209,0.853,0.804,0.509,0.48200000000000004,0.426,0.33899999999999997,0.327,0.26,0.04,0.042,0.032,0.027000000000000003,0.046,0.087,0.085,0.047,0.069,0.444,0.14800000000000002,0.40700000000000003,0.222,0.121,0.5429999999999999,0.386,0.40399999999999997,0.37,0.379,0.302,0.28300000000000003,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.39299999999999996,0.96,0.46299999999999997,0.655,0.41200000000000003,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.18600000000000003,0.252,0.433,0.276,0.335,0.345,0.17600000000000002,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.013999999999999999,0.0,0.052000000000000005,0.632,0.128,0.0,0.0,0.26899999999999996,0.344,0.193,0.139,0.08199999999999999,0.152,0.053,0.034,0.068,0.045,0.11599999999999999,0.08,0.10400000000000001,0.069,0.046,0.059000000000000004,0.11199999999999999,0.142,0.11800000000000001,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.24600000000000002,0.32,0.261,0.322,0.405,0.42100000000000004,0.515,0.544,0.77,0.8909999999999999,0.9690000000000001,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.9309999999999999,1.0,1.0,0.44,1.0,0.802,0.951,0.966,1.0,0.752,0.5770000000000001,1.0,1.0,1.0,0.986,0.705,0.823,0.617,0.32799999999999996,0.701,1.0,0.978,0.48200000000000004,0.879,0.85,0.9590000000000001,0.659,0.95,0.9840000000000001,0.6609999999999999,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.48700000000000004,0.621,0.67,0.47,0.39,0.5660000000000001,0.521,0.431,0.435,0.508,0.489,0.28800000000000003,0.293,0.298,0.302,0.26899999999999996,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.07400000000000001,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10400000000000001,0.21100000000000002,0.159,0.14400000000000002,0.34,0.47700000000000004,0.445,0.586,0.444,0.46399999999999997,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.08900000000000001,0.057999999999999996,0.069,0.16699999999999998,0.32299999999999995,0.27899999999999997,0.36200000000000004,0.242,0.255,0.299,0.27699999999999997,0.27899999999999997,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.055999999999999994,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.17300000000000001,0.266,0.37200000000000005,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.16899999999999998,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026000000000000002,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.013999999999999999,0.002,0.0,0.0,0.0,0.07,0.11900000000000001,0.177,0.087,0.131,0.11199999999999999,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009000000000000001,0.026000000000000002,0.0,0.0,0.075,0.233,0.406,0.47700000000000004,0.006,0.127,0.044000000000000004,0.022000000000000002,0.152,0.245,0.048,0.0,0.087,0.17,0.08800000000000001,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026000000000000002,0.17600000000000002,0.133,0.077,0.052000000000000005,0.016,0.059000000000000004,0.04,0.053,0.054000000000000006,0.055,0.11900000000000001,0.005,0.013000000000000001,0.028999999999999998,0.034,0.05,0.016,0.006,0.35600000000000004,0.871,0.358,0.006999999999999999,0.0,0.0,0.079,0.013000000000000001,0.035,0.196,0.091,0.07,0.0,0.036000000000000004,0.115,0.106,0.11800000000000001,0.0,0.009000000000000001,0.067,0.10099999999999999,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.22699999999999998,0.335,0.223,0.23600000000000002,0.18100000000000002,0.111,0.036000000000000004,0.022000000000000002,0.018000000000000002,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.21100000000000002,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.11199999999999999,0.11599999999999999,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.20800000000000002,0.29,0.187,0.174,0.19899999999999998,0.253,0.20800000000000002,0.21100000000000002,0.242,0.14,0.17800000000000002,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.37200000000000005,0.209,0.223,0.321,0.28,0.21899999999999997,0.32899999999999996,0.23399999999999999,0.218,0.122,0.033,0.019,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.11199999999999999,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.19699999999999998,0.152,0.083,0.08800000000000001,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013000000000000001,0.02,0.025,0.0,0.013999999999999999,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.028999999999999998,0.004,0.02,0.08,0.027999999999999997,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.07200000000000001,0.036000000000000004,0.055999999999999994,0.114,0.163,0.13,0.062,0.16399999999999998,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.35700000000000004,0.258,0.264,0.248,0.242,0.24600000000000002,0.23199999999999998,0.252,0.20199999999999999,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009000000000000001,0.095,0.08,0.091,0.166,0.087,0.11699999999999999,0.22699999999999998,0.27699999999999997,0.09699999999999999,0.057,0.062,0.057999999999999996,0.027999999999999997,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018000000000000002,0.009000000000000001,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.08199999999999999,0.154,0.068,0.012,0.0,0.011000000000000001,0.008,0.043,0.0,0.0,0.023,0.011000000000000001,0.037000000000000005,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027000000000000003,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022000000000000002,0.14800000000000002,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.18100000000000002,0.142,0.13,0.076,0.129,0.059000000000000004,0.022000000000000002,0.066,0.076,0.035,0.008,0.013000000000000001,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037000000000000005,0.067,0.075,0.023,0.016,0.054000000000000006,0.22399999999999998,0.198,0.355,0.156,0.21,0.16399999999999998,0.18899999999999997,0.146,0.10400000000000001,0.11900000000000001,0.125,0.233,0.212,0.39299999999999996,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.10300000000000001,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037000000000000005,0.09699999999999999,0.10400000000000001,0.156,0.16899999999999998,0.23,0.22399999999999998,0.23199999999999998,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018000000000000002,0.0,0.018000000000000002,0.032,0.069,0.217,0.193,0.188,0.23600000000000002,0.252,0.27399999999999997,0.259,0.21600000000000003,0.08800000000000001,0.096,0.091,0.09699999999999999,0.052000000000000005,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011000000000000001,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20600000000000002,0.19399999999999998,0.27,0.28300000000000003,0.193,0.18899999999999997,0.14300000000000002,0.157,0.07400000000000001,0.084,0.10400000000000001,0.161,0.149,0.146,0.095,0.096,0.027999999999999997,0.0,0.013000000000000001,0.009000000000000001,0.027999999999999997,0.013999999999999999,0.0,0.364,0.147,0.9129999999999999,0.605,0.036000000000000004,0.11699999999999999,0.125,0.11900000000000001,0.081,0.064,0.07200000000000001,0.055,0.106,0.08800000000000001,0.11199999999999999,0.055999999999999994,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044000000000000004,0.025,0.071,0.053,0.033,0.027999999999999997,0.006,0.244,0.174,0.209,0.08800000000000001,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.14300000000000002,0.087,0.015,0.019,0.028999999999999998,0.037000000000000005,0.011000000000000001,0.27699999999999997,0.23199999999999998,0.335,0.302,0.29600000000000004,0.314,0.218,0.145,0.207,0.18600000000000003,0.165,0.179,0.192,0.08900000000000001,0.044000000000000004,0.0,0.013999999999999999,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.013999999999999999,0.067,0.231,0.213,0.163,0.19,0.057,0.028999999999999998,0.025,0.031,0.047,0.05,0.08,1.0,0.9840000000000001,0.44299999999999995,0.179,0.17300000000000001,0.127,0.196,0.24100000000000002,0.188,0.10099999999999999,0.09,0.135,0.14,0.20199999999999999,0.273,0.23600000000000002,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026000000000000002,0.33399999999999996,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.10099999999999999,0.069,0.0,0.095,0.026000000000000002,0.11800000000000001,0.016,0.025,0.134,0.07400000000000001,0.027000000000000003,0.165,0.077,0.016,0.025,0.033,0.025,0.42100000000000004,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022000000000000002,0.14300000000000002,0.057,0.027999999999999997,0.018000000000000002,0.016,0.012,0.0,0.0,0.0,0.012,0.009000000000000001,0.034,0.076,0.12300000000000001,0.27699999999999997,0.29600000000000004,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.20199999999999999,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.027999999999999997,0.031,0.0,0.034,0.015,0.045,0.07,0.08800000000000001,0.064,0.013999999999999999,0.0,0.0,0.0,0.0,0.006,0.027000000000000003,0.258,0.085,0.026000000000000002,0.0,0.0,0.079,0.023,0.11,0.027999999999999997,0.027999999999999997,0.128,0.129,0.134,0.11900000000000001,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013000000000000001,0.032,0.0,0.083,0.032,0.128,0.15,0.10400000000000001,0.10400000000000001,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.036000000000000004,0.113,0.078,0.086,0.14,0.10800000000000001,0.07400000000000001,0.092,0.037000000000000005,0.0,0.0,0.008,0.07400000000000001,0.146,0.192,0.19399999999999998,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.11800000000000001,0.18899999999999997,0.0,0.013000000000000001,0.026000000000000002,0.037000000000000005,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.10099999999999999,0.023,0.136,0.149,0.21600000000000003,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.027999999999999997,0.02,0.033,0.006999999999999999,0.0,0.001,0.0,0.021,0.048,0.051,0.24100000000000002,0.042,0.0,0.19699999999999998,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.6759999999999999,0.5479999999999999,0.021,0.016,0.075,0.134,0.9129999999999999,0.165,0.276,1.0,0.159,0.162,0.27899999999999997,0.149,0.126,0.10400000000000001,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.9790000000000001,0.415,0.33399999999999996,0.337,0.45799999999999996,0.298,0.511,0.33299999999999996,0.297,0.307,0.002,0.081,0.361,0.26899999999999996,0.11199999999999999,0.315,0.048,0.09,0.22399999999999998,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.10800000000000001,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.055999999999999994,0.036000000000000004,0.0,0.0,0.026000000000000002,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.07200000000000001,0.057999999999999996,0.0,0.013999999999999999,0.0,0.0,0.018000000000000002,0.012,0.031,0.06,0.44799999999999995,0.055,0.033,0.153,0.28300000000000003,0.217,0.192,0.163,0.042,0.027999999999999997,0.026000000000000002,0.044000000000000004,0.042,0.203,0.131,0.156,0.312,0.33899999999999997,0.225,0.028999999999999998,0.079,0.066,0.091,0.08900000000000001,0.054000000000000006,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.11900000000000001,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.08199999999999999,0.028999999999999998,0.005,0.016,0.025,0.027000000000000003,0.022000000000000002,0.7759999999999999,0.45,0.8690000000000001,0.452,0.9520000000000001,0.021,0.004,0.0,0.0,0.028999999999999998,0.0,0.033,0.043,0.023,0.036000000000000004,0.002,0.039,0.016,0.026000000000000002,0.0,0.006999999999999999,0.0,0.0,0.011000000000000001,0.07200000000000001,0.9259999999999999,0.9590000000000001,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.48700000000000004,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011000000000000001,0.049,0.004,0.026000000000000002,0.209,0.20199999999999999,0.203,0.414,0.371,0.9790000000000001,0.151,0.618,0.225,0.266,0.174,0.18100000000000002,0.39299999999999996,0.258,0.368,0.371,0.24,0.38799999999999996,0.302,0.155,0.11699999999999999,0.059000000000000004,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.11599999999999999,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011000000000000001,0.039,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.12300000000000001,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054000000000000006,0.036000000000000004,0.11,0.0,0.0,0.0,0.009000000000000001,0.0,0.0,0.317,0.09,0.11,0.009000000000000001,0.034,0.05,0.114,0.011000000000000001,0.078,0.011000000000000001,0.018000000000000002,0.013000000000000001,0.0,0.001,0.071,0.067,0.009000000000000001,0.003,0.026000000000000002,0.0,0.0,0.0,0.0,0.044000000000000004,0.561,0.55,0.221,1.0,0.10099999999999999,0.037000000000000005,0.0,0.0,0.008,0.0,0.0,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.040999999999999995,0.064,0.055999999999999994,0.062,0.05,0.039,0.026000000000000002,0.052000000000000005,0.11,0.075,0.040999999999999995,0.069,0.036000000000000004,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.21100000000000002,0.129,0.17800000000000002,0.132,0.124,0.127,0.151,0.18899999999999997,0.253,0.319,0.297,0.37200000000000005,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.38299999999999995,0.3,0.166,0.16,0.235,0.41,0.45,0.5920000000000001,0.626,0.637,0.695,0.6709999999999999,0.518,0.43200000000000005,0.579,0.6609999999999999,0.488,0.522,0.467,0.53,0.7140000000000001,0.606,0.708,0.636,0.8059999999999999,0.963,0.973,0.951,0.9640000000000001,1.0,0.997,0.981,1.0,1.0,1.0,0.9570000000000001,0.078,0.963,0.948,0.598,0.9640000000000001,0.85,0.948,0.841,0.701,0.769,0.727,0.8690000000000001,0.66,0.419,0.266,0.541,0.7070000000000001,1.0,0.9590000000000001,0.966,0.983,0.986,0.971,0.767,0.706,0.48100000000000004,0.462,0.42100000000000004,0.455,0.485,0.555,0.452,0.5489999999999999,0.483,0.483,0.326,0.344,0.326,0.146,0.9690000000000001,0.986,0.9740000000000001,0.983,0.991,0.9990000000000001,0.948,0.649,0.5660000000000001,0.39399999999999996,0.217,0.17800000000000002,0.209,0.163,0.32299999999999995,0.311,0.32899999999999996,0.331,0.32,0.41100000000000003,0.304,0.345,0.39399999999999996,0.14400000000000002,0.265,0.39799999999999996,0.264,0.317,0.264,0.191,0.20199999999999999,0.18600000000000003,0.14800000000000002,0.10400000000000001,0.064,0.07200000000000001,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.09699999999999999,0.09,0.028999999999999998,0.040999999999999995,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013000000000000001,0.034,0.037000000000000005,0.113,0.139,0.079,0.083,0.052000000000000005,0.031,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.134,0.026000000000000002,0.059000000000000004,0.0,0.0,0.011000000000000001,0.037000000000000005,0.005,0.0,0.0,0.009000000000000001,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19699999999999998,0.374,0.233,0.03,0.039,0.831,0.33299999999999996,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.013999999999999999,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.23199999999999998,0.287,0.314,0.10099999999999999,0.048,0.05,0.114,0.026000000000000002,0.064,0.214,0.271,0.377,0.27699999999999997,0.377,0.44299999999999995,0.34299999999999997,0.147,0.175,0.132,0.247,0.18600000000000003,0.32299999999999995,0.111,0.067,0.11,0.9470000000000001,0.231,0.10800000000000001,0.0,0.0,0.009000000000000001,0.006999999999999999,0.022000000000000002,0.0,0.0,0.011000000000000001,0.057,0.018000000000000002,0.035,0.0,0.02,0.0,0.036000000000000004,0.193,0.555,0.41100000000000003,0.54,0.48,0.33799999999999997,0.604,0.344,0.377,0.168,0.136,0.09,0.16699999999999998,0.198,0.18100000000000002,0.156,0.175,0.16,0.16,0.14300000000000002,0.11900000000000001,0.043,0.0,0.122,0.193,0.18100000000000002,0.183,0.22399999999999998,0.161,0.221,0.312,0.237,0.24600000000000002,0.138,0.16899999999999998,0.08,0.12,0.105,0.08199999999999999,0.059000000000000004,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.09300000000000001,0.12,0.18600000000000003,0.111,0.11699999999999999,0.14400000000000002,0.14300000000000002,0.079,0.196,0.044000000000000004,0.107,0.079,0.159,0.266,0.644,0.91,0.17800000000000002,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.08900000000000001,0.17600000000000002,0.126,0.107,0.040999999999999995,0.026000000000000002,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.34700000000000003,0.292,0.498,0.489,0.451,0.41100000000000003,0.27699999999999997,0.12,0.131,0.141,0.15,0.19,0.209,0.037000000000000005,0.053,0.068,0.075,0.053,0.035,0.027999999999999997,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.44799999999999995,0.537,0.522,0.473,0.18899999999999997,0.138,0.196,0.23800000000000002,0.222,0.18899999999999997,0.14,0.11699999999999999,0.129,0.214,0.073,0.2,0.366,0.47200000000000003,0.589,0.45399999999999996,0.42100000000000004,0.381,0.42200000000000004,0.483,0.397,0.442,0.44,0.409,0.273,0.20800000000000002,0.295,0.39299999999999996,0.426,0.496,0.47600000000000003,0.593,0.7240000000000001,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.41200000000000003,0.349,0.40299999999999997,0.34700000000000003,0.22399999999999998,0.205,0.154,0.165,0.149,0.191,0.35600000000000004,0.39399999999999996,0.27399999999999997,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.21100000000000002,0.17600000000000002,0.264,0.217,0.268,0.193,0.158,0.19399999999999998,0.261,0.24100000000000002,0.2,0.22699999999999998,0.22,0.085,0.17800000000000002,0.247,0.153,0.064,0.237,0.27699999999999997,0.24100000000000002,0.25,0.20600000000000002,0.21100000000000002,0.215,0.16,0.21899999999999997,0.205,0.18100000000000002,0.159,0.068,0.12,0.14,0.109,0.11199999999999999,0.09300000000000001,0.069,0.036000000000000004,0.024,0.005,0.086,0.23199999999999998,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.17600000000000002,0.139,0.10800000000000001,0.179,0.04,0.028999999999999998,0.034,0.0,0.0,0.047,0.011000000000000001,0.122,0.084,0.055999999999999994,0.081,0.013000000000000001,0.045,0.113,0.08199999999999999,0.11900000000000001,0.061,0.064,0.07200000000000001,0.111,0.127,0.10800000000000001,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.18899999999999997,0.359,0.377,0.374,0.268,0.623,0.631,0.8690000000000001,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.41600000000000004,0.821,0.271,0.11699999999999999,0.27699999999999997,0.42200000000000004,0.222,0.10300000000000001,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.20600000000000002,0.15,0.065,0.032,0.022000000000000002,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.21600000000000003,0.18600000000000003,0.19699999999999998,0.23600000000000002,0.024,0.011000000000000001,0.01,0.006999999999999999,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009000000000000001,0.06,0.109,0.10300000000000001,0.109,0.149,0.198,0.19699999999999998,0.17300000000000001,0.196,0.11800000000000001,0.061,0.022000000000000002,0.0,0.0,0.012,0.057,0.022000000000000002,0.028999999999999998,0.013000000000000001,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.057999999999999996,0.042,0.0,0.013999999999999999,0.033,0.0,0.0,0.0,0.013999999999999999,0.003,0.011000000000000001,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.17800000000000002,0.215,0.47600000000000003,0.193,0.114,0.107,0.11800000000000001,0.218,0.217,0.233,0.171,0.187,0.134,0.11699999999999999,0.252,0.095,0.13,0.096,0.075,0.031,0.027999999999999997,0.021,0.08,0.09,0.201,0.34,0.47600000000000003,0.09699999999999999,0.054000000000000006,0.04,0.023,0.033,0.038,0.028999999999999998,0.034,0.033,0.049,0.06,0.15,0.158,0.18899999999999997,0.271,0.24100000000000002,0.33799999999999997,0.375,0.204,0.107,0.23600000000000002,0.3,0.317,0.38,0.11800000000000001,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.35700000000000004,0.523,0.41600000000000004,0.418,0.354,0.382,0.397,0.39899999999999997,0.251,0.11800000000000001,0.209,0.188,0.052000000000000005,0.078,0.08199999999999999,0.046,0.045,0.057999999999999996,0.07,0.057,0.026000000000000002,0.025,0.022000000000000002,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.22399999999999998,0.18600000000000003,0.161,0.239,0.16,0.16399999999999998,0.013000000000000001,0.016,0.027999999999999997,0.026000000000000002,0.01,0.011000000000000001,0.019,0.031,0.192,0.027999999999999997,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.18600000000000003,0.151,0.129,0.13699999999999998,0.021,0.019,0.02,0.008,0.015,0.011000000000000001,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.09300000000000001,0.054000000000000006,0.023,0.08,0.065,0.006,0.0,0.025,0.006999999999999999,0.036000000000000004,0.057999999999999996,0.0,0.0,0.002,0.0,0.017,0.12300000000000001,0.172,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.11199999999999999,0.040999999999999995,0.03,0.011000000000000001,0.012,0.011000000000000001,0.0,0.006999999999999999,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.43799999999999994,0.366,0.11,0.134,0.175,0.147,0.16399999999999998,0.19699999999999998,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.44799999999999995,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013000000000000001,0.009000000000000001,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018000000000000002,0.013000000000000001,0.016,0.14800000000000002,0.10300000000000001,0.067,0.04,0.075,0.079,0.11199999999999999,0.252,0.17600000000000002,0.087,0.06,0.13,0.11900000000000001,0.024,0.02,0.12300000000000001,0.08800000000000001,0.004,0.08199999999999999,0.0,0.009000000000000001,0.0,0.0,0.013999999999999999,0.004,0.0,0.0,0.0,0.0,0.008,0.07400000000000001,0.077,0.027999999999999997,0.045,0.062,0.10099999999999999,0.062,0.09699999999999999,0.09,0.132,0.11900000000000001,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018000000000000002,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026000000000000002,0.0,0.0,0.0,0.02,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.08800000000000001,0.049,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027000000000000003,0.039,0.066,0.133,0.18100000000000002,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.08199999999999999,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.14400000000000002,0.151,0.134,0.13699999999999998,0.083,0.043,0.044000000000000004,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022000000000000002,0.038,0.059000000000000004,0.040999999999999995,0.046,0.006999999999999999,0.003,0.001,0.003,0.0,0.015,0.009000000000000001,0.0,0.009000000000000001,0.02,0.021,0.049,0.052000000000000005,0.055999999999999994,0.063,0.071,0.145,0.191,0.14400000000000002,0.142,0.188,0.18600000000000003,0.187,0.12300000000000001,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059000000000000004,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.10300000000000001,0.15,0.201,0.20800000000000002,0.25,0.187,0.27899999999999997,0.203,0.18100000000000002,0.25,0.205,0.11900000000000001,0.063,0.031,0.027000000000000003,0.0,0.0,0.016,0.034,0.040999999999999995,0.057999999999999996,0.062,0.04,0.025,0.035,0.012,0.11699999999999999,0.111,0.14,0.14300000000000002,0.198,0.145,0.22,0.35100000000000003,0.478,0.24100000000000002,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.18899999999999997,0.19699999999999998,0.23800000000000002,0.24,0.249,0.45299999999999996,0.9620000000000001,0.537,0.506,0.42700000000000005,0.384,0.447,0.409,0.389,0.354,0.275,0.26899999999999996,0.265,0.11800000000000001,0.027000000000000003,0.031,0.05,0.028999999999999998,0.028999999999999998,0.006999999999999999,0.001,0.0,0.0,0.034,0.018000000000000002,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.08800000000000001,0.07400000000000001,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.46299999999999997,0.483,0.499,0.614,0.55,0.314,0.11599999999999999,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.14800000000000002,0.151,0.139,0.226,0.27,0.207,0.198,0.21600000000000003,0.155,0.212,0.22,0.157,0.061,0.037000000000000005,0.006999999999999999,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009000000000000001,0.102,0.18100000000000002,0.16399999999999998,0.171,0.201,0.175,0.21600000000000003,0.17600000000000002,0.0,0.0,0.009000000000000001,0.027000000000000003,0.033,0.027000000000000003,0.099,0.067,0.171,0.261,0.247,0.11900000000000001,0.064,0.054000000000000006,0.051,0.063,0.077,0.028999999999999998,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.21100000000000002,0.198,0.192,0.059000000000000004,0.161,0.14400000000000002,0.11199999999999999,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.10300000000000001,0.107,0.057999999999999996,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036000000000000004,0.071,0.14,0.27399999999999997,0.149,0.004,0.065,0.055,0.134,0.149,0.131,0.16399999999999998,0.161,0.149,0.129,0.38,0.574,0.47100000000000003,0.33299999999999996,0.501,0.513,0.596,0.569,0.495,0.522,0.5710000000000001,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.6559999999999999,0.596,0.679,0.669,0.594,0.5539999999999999,0.5429999999999999,0.535,0.491,0.207,0.054000000000000006,0.069,0.09300000000000001,0.10300000000000001,0.067,0.077,0.08199999999999999,0.157,0.152,0.11800000000000001,0.231,0.313,0.371,0.502,0.501,0.449,0.47200000000000003,0.444,0.43799999999999994,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.18600000000000003,0.16399999999999998,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.36200000000000004,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.26899999999999996,0.252,0.264,0.231,0.162,0.28,0.40399999999999997,0.588,0.433,0.37799999999999995,0.366,0.38299999999999995,0.28800000000000003,0.281,0.345,0.349,0.40299999999999997,0.43,0.493,0.593,0.39899999999999997,0.43200000000000005,0.575,0.612,0.7070000000000001,0.745,0.7709999999999999,0.8959999999999999,0.428,0.449,0.45399999999999996,0.604,0.825,0.7829999999999999,0.794,0.818,0.778,0.8079999999999999,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.5760000000000001,0.9470000000000001,0.818,0.67,0.904,0.748,0.522,0.44299999999999995,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.37799999999999995,0.563,0.353,0.519,0.524,0.948,0.7490000000000001,0.504,0.948,1.0,0.863,0.9740000000000001,0.9570000000000001,0.7929999999999999,0.9540000000000001,0.597,0.5870000000000001,0.647,0.6629999999999999,0.693,0.8490000000000001,0.9470000000000001,0.8420000000000001,0.84,0.845,0.937,0.97,0.97,0.987,0.847,0.687,0.951,0.9890000000000001,0.961,0.8859999999999999,0.951,0.988,0.9670000000000001,0.87,0.8290000000000001,0.912,0.757,0.716,0.7709999999999999,0.736,0.528,0.578,0.6709999999999999,0.8029999999999999,0.847,0.861,0.89,0.9390000000000001,0.5329999999999999,0.514,0.71,0.9229999999999999,0.9520000000000001,0.875,0.7190000000000001,0.7609999999999999,0.695,0.782,0.684,0.5489999999999999,0.40299999999999997,0.405,0.49200000000000005,0.335,0.049,0.036000000000000004,0.11800000000000001,0.196,0.32899999999999996,0.28600000000000003,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.14400000000000002,0.13,0.07400000000000001,0.031,0.078,0.046,0.0,0.0,0.022000000000000002,0.045,0.07200000000000001,0.07,0.14400000000000002,0.14400000000000002,0.105,0.2,0.282,0.14400000000000002,0.099,0.098,0.10400000000000001,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.08900000000000001,0.078,0.138,0.132,0.13,0.22,0.33299999999999996,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.11900000000000001,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.21100000000000002,0.294,0.146,0.14300000000000002,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.07400000000000001,0.08199999999999999,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054000000000000006,0.06,0.03,0.132,0.16699999999999998,0.087,0.046,0.102,0.233,0.052000000000000005,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.055999999999999994,0.11599999999999999,0.135,0.133,0.14300000000000002,0.33,0.254,0.375,0.495,0.38799999999999996,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.14300000000000002,0.102,0.023,0.147,0.146,0.067,0.07400000000000001,0.109,0.11,0.09699999999999999,0.067,0.20800000000000002,0.153,0.289,0.331,0.52,0.5720000000000001,0.369,0.375,0.414,0.489,0.439,0.43,0.32799999999999996,0.149,0.16,0.005,0.017,0.051,0.064,0.07400000000000001,0.067,0.07200000000000001,0.062,0.037000000000000005,0.1,0.16,0.17300000000000001,0.13699999999999998,0.131,0.094,0.13,0.1,0.07400000000000001,0.09300000000000001,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036000000000000004,0.027000000000000003,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.45899999999999996,0.434,0.7120000000000001,0.68,0.616,0.5920000000000001,0.647,0.6409999999999999,0.599,0.6,0.382,0.08199999999999999,0.036000000000000004,0.09300000000000001,0.213,0.302,0.266,0.24,0.382,0.11599999999999999,0.38799999999999996,0.27699999999999997,0.521,0.695,0.6509999999999999,0.595,0.585,0.52,0.547,0.45799999999999996,0.42,0.41600000000000004,0.39799999999999996,0.391,0.29100000000000004,0.038,0.034,0.048,0.066,0.212,0.18100000000000002,0.166,0.12300000000000001,0.033,0.026000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.013999999999999999,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.16699999999999998,0.221,0.159,0.331,0.35100000000000003,0.213,0.27899999999999997,0.253,0.24100000000000002,0.151,0.161,0.158,0.147,0.23199999999999998,0.2,0.14800000000000002,0.121,0.14800000000000002,0.16,0.155,0.128,0.153,0.102,0.12300000000000001,0.10400000000000001,0.12,0.107,0.135,0.165,0.16699999999999998,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.18600000000000003,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.13699999999999998,0.14,0.138,0.105,0.083,0.079,0.11699999999999999,0.126,0.127,0.098,0.08900000000000001,0.07400000000000001,0.09300000000000001,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.20600000000000002,0.239,0.21899999999999997,0.24,0.19899999999999998,0.152,0.33299999999999996,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.47100000000000003,0.522,0.456,0.43200000000000005,0.377,0.425,0.518,0.34700000000000003,0.39799999999999996,0.355,0.361,0.366,0.5870000000000001,0.574,0.503,0.43200000000000005,0.45299999999999996,0.379,0.373,0.41200000000000003,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.20199999999999999,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.38299999999999995,0.418,0.384,0.221,0.162,0.17800000000000002,0.2,0.213,0.21100000000000002,0.257,0.429,0.21100000000000002,0.155,0.099,0.10300000000000001,0.159,0.125,0.092,0.079,0.057999999999999996,0.033,0.067,0.075,0.065,0.079,0.09699999999999999,0.079,0.10400000000000001,0.048,0.015,0.011000000000000001,0.023,0.059000000000000004,0.075,0.133,0.127,0.062,0.151,0.256,0.34700000000000003,0.375,0.299,0.195,0.225,0.15,0.26899999999999996,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036000000000000004,0.067,0.09699999999999999,0.11,0.141,0.18600000000000003,0.212,0.15,0.23600000000000002,0.428,0.38,0.445,0.39899999999999997,0.191,0.214,0.23600000000000002,0.07,0.10400000000000001,0.11599999999999999,0.062,0.09300000000000001,0.146,0.127,0.019,0.0,0.0,0.018000000000000002,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022000000000000002,0.023,0.013999999999999999,0.009000000000000001,0.013999999999999999,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.073,0.059000000000000004,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.47200000000000003,0.8109999999999999,0.7090000000000001,0.708,0.47700000000000004,0.664,0.51,0.7120000000000001,0.43200000000000005,0.34299999999999997,0.17600000000000002,0.191,0.175,0.205,0.203,0.21600000000000003,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.46799999999999997,0.242,0.19899999999999998,0.16,0.165,0.179,0.265,0.36700000000000005,0.254,0.022000000000000002,0.006,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009000000000000001,0.024,0.037000000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.027999999999999997,0.0,0.026000000000000002,0.0,0.086,0.09,0.14800000000000002,0.0,0.0,0.0,0.009000000000000001,0.071,0.359,0.23199999999999998,0.235,0.221,0.172,0.073,0.09699999999999999,0.16899999999999998,0.18,0.149,0.272,0.231,0.166,0.10400000000000001,0.126,0.37,0.24,0.258,0.158,0.091,0.013000000000000001,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059000000000000004,0.07200000000000001,0.102,0.087,0.122,0.11900000000000001,0.114,0.12300000000000001,0.374,0.35600000000000004,0.44,0.435,0.5579999999999999,0.496,0.493,0.49200000000000005,0.503,0.493,0.506,0.5329999999999999,0.5329999999999999,0.45899999999999996,0.271,0.23800000000000002,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018000000000000002,0.032,0.081,0.359,0.47100000000000003,0.405,0.45899999999999996,0.478,0.51,0.392,0.257,0.109,0.059000000000000004,0.077,0.081,0.07200000000000001,0.043,0.03,0.034,0.019,0.03,0.054000000000000006,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.22399999999999998,0.27399999999999997,0.423,0.359,0.136,0.09300000000000001,0.084,0.07,0.062,0.066,0.022000000000000002,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.002,0.024,0.03,0.10400000000000001,0.138,0.12,0.147,0.156,0.11199999999999999,0.059000000000000004,0.045,0.04,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.5479999999999999,0.315,0.322,0.23399999999999999,0.07400000000000001,0.03,0.043,0.033,0.006999999999999999,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052000000000000005,0.17600000000000002,0.179,0.09699999999999999,0.171,0.16,0.07200000000000001,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.29600000000000004,0.27,0.36700000000000005,0.27699999999999997,0.21100000000000002,0.37799999999999995,0.215,0.311,0.322,0.32899999999999996,0.309,0.07400000000000001,0.091,0.073,0.034,0.064,0.037000000000000005,0.055999999999999994,0.055999999999999994,0.084,0.059000000000000004,0.155,0.263,0.191,0.363,0.27899999999999997,0.257,0.33799999999999997,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.055999999999999994,0.047,0.032,0.027000000000000003,0.032,0.032,0.026000000000000002,0.025,0.07200000000000001,0.201,0.244,0.20800000000000002,0.23600000000000002,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022000000000000002,0.013000000000000001,0.002,0.0,0.02,0.027999999999999997,0.04,0.08900000000000001,0.12300000000000001,0.259,0.28600000000000003,0.11599999999999999,0.126,0.24600000000000002,0.055,0.038,0.034,0.028999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.12300000000000001,0.105,0.095,0.052000000000000005,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.27899999999999997,0.33,0.17800000000000002,0.392,0.381,0.18600000000000003,0.124,0.22399999999999998,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.09300000000000001,0.091,0.087,0.113,0.14300000000000002,0.285,0.28300000000000003,0.434,0.132,0.12300000000000001,0.085,0.196,0.122,0.20199999999999999,0.066,0.09300000000000001,0.192,0.08,0.05,0.055999999999999994,0.0,0.185,0.11599999999999999,0.134,0.08900000000000001,0.03,0.172,0.07200000000000001,0.16,0.08199999999999999,0.11900000000000001,0.113,0.20199999999999999,0.196,0.187,0.126,0.11800000000000001,0.114,0.162,0.214,0.142,0.121,0.19399999999999998,0.15,0.133,0.127,0.16399999999999998,0.19699999999999998,0.159,0.14400000000000002,0.222,0.316,0.345,0.39299999999999996,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.08900000000000001,0.11900000000000001,0.099,0.096,0.11699999999999999,0.12,0.086,0.076,0.057999999999999996,0.07400000000000001,0.11199999999999999,0.11599999999999999,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.09300000000000001,0.057999999999999996,0.068,0.036000000000000004,0.075,0.06,0.042,0.018000000000000002,0.003,0.003,0.002,0.006,0.013000000000000001,0.002,0.0,0.009000000000000001,0.0,0.011000000000000001,0.0,0.0,0.03,0.055999999999999994,0.12,0.043,0.085,0.062,0.067,0.055999999999999994,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.08199999999999999,0.12300000000000001,0.064,0.086,0.113,0.138,0.11599999999999999,0.036000000000000004,0.040999999999999995,0.258,0.040999999999999995,0.040999999999999995,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.884,0.085,0.01,0.1,0.555,0.18100000000000002,0.4,0.095,0.22699999999999998,0.33399999999999996,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.10800000000000001,0.09,0.07,0.032,0.015,0.033,0.013999999999999999,0.026000000000000002,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013000000000000001,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009000000000000001,0.01,0.023,0.035,0.019,0.013999999999999999,0.01,0.036000000000000004,0.078,0.10800000000000001,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.34299999999999997,0.565,0.452,0.613,0.8220000000000001,1.0,0.5660000000000001,0.97,0.833,1.0,0.41700000000000004,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.9620000000000001,0.505,0.8740000000000001,0.7340000000000001,0.7190000000000001,0.6729999999999999,0.767,0.6579999999999999,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.39899999999999997,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.09699999999999999,0.07400000000000001,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011000000000000001,0.013999999999999999,0.037000000000000005,0.0,0.0,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.028999999999999998,0.092,0.243,0.37799999999999995,0.43200000000000005,0.47100000000000003,0.475,0.556,0.555,0.484,0.9009999999999999,0.955,0.95,0.9640000000000001,1.0,1.0,0.591,0.501,0.43,0.33799999999999997,0.431,0.013000000000000001,0.14300000000000002,0.204,0.11199999999999999,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.09300000000000001,0.035,0.109,0.331,0.389,0.20800000000000002,0.26899999999999996,0.526,0.354,0.511,0.5589999999999999,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.46799999999999997,0.38,1.0,0.9640000000000001,1.0,0.973,0.966,1.0,0.992,0.9520000000000001,0.828,0.732,0.48700000000000004,0.541,0.40700000000000003,0.5660000000000001,0.982,0.612,0.8809999999999999,0.09,0.27399999999999997,0.344,0.225,0.34700000000000003,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.006999999999999999,0.013999999999999999,0.051,0.084,0.095,0.19399999999999998,0.10099999999999999,0.079,0.053,0.031,0.018000000000000002,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018000000000000002,0.021,0.032,0.062,0.052000000000000005,0.134,0.175,0.46299999999999997,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.9620000000000001,0.738,0.988,0.405,0.365,1.0,0.7120000000000001,0.429,0.7929999999999999,0.5329999999999999,0.5920000000000001,0.7909999999999999,0.612,0.483,0.34600000000000003,0.389,0.46799999999999997,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.27399999999999997,0.248,0.24100000000000002,0.212,0.203,0.174,0.204,0.142,0.27699999999999997,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018000000000000002,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.09699999999999999,0.0,0.011000000000000001,0.018000000000000002,0.027999999999999997,0.016]
new object=loadshape.battery_646_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.315,16.27,-0.706,-11.158,-85.374,-0.5870000000000001,-34.304,-63.605,-70.422,-22.951999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.156,60.248000000000005,85.954,44.288000000000004,16.848,93.619,-78.311,33.965,-126.818,-60.12,13.033,34.845,16.206,18.543,10.171,12.897,-65.13300000000001,-67.709,-66.649,-66.85300000000001,-12.958,0.0,0.0,0.0,80.5,54.292,32.448,0.0,0.0,12.520999999999999,0.0,0.0,0.0,0.0,38.745,30.816,7.551,11.952,2.679,6.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.096,35.23,0.364,0.0,-86.296,-145.026,-145.026,-47.788999999999994,0.0,0.0,0.0,13.807,10.013,9.535,0.0,0.7859999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.689,145.026,124.132,6.124,-86.316,-145.026,-145.026,-47.769,0.0,0.0,0.0,25.061,12.767000000000001,12.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.99,132.52200000000002,49.117,-59.208999999999996,-20.905,-64.42,-58.593999999999994,-63.968999999999994,0.0,0.0,24.621,13.425999999999998,11.692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.11,121.07799999999999,99.87,33.31,46.005,-145.026,-145.026,-134.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.314,61.994,61.989,61.985,61.95399999999999,62.011,30.866,-48.73,-145.026,2.0380000000000003,-20.684,-101.288,-110.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.718000000000004,21.725,0.0,0.0,0.0,0.0,0.0,28.71,6.087999999999999,18.137,60.467,16.967,7.256,6.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.228,51.57,0.8190000000000001,0.0,-34.49,0.0,0.0,0.0,0.0,10.363,24.785,8.322000000000001,7.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.35,107.315,-7.337999999999999,-105.587,-145.026,-145.026,-21.16,0.0,0.0,0.0,4.31,9.413,7.425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.445,145.026,144.011,27.482,-63.825,-136.957,-145.026,-78.329,0.0,0.0,0.0,1.3840000000000001,20.37,21.479,8.681000000000001,12.482999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.885,56.092,100.881,11.794,-85.228,-59.467,-98.831,-61.716,-35.357,0.0,0.0,8.078,12.43,11.696,0.0,0.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.109,111.65700000000001,85.02799999999999,40.893,-36.004,-78.175,-126.68,-110.575,-46.022,-23.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.288,61.604,61.59,61.763999999999996,61.568999999999996,61.601000000000006,30.305,18.392,-6.547000000000001,-145.026,-145.026,-127.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.996,61.316,61.233000000000004,61.207,61.159,61.195,30.006999999999998,-58.041000000000004,-145.026,-145.026,-76.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.87700000000001,143.356,129.668,14.210999999999999,-82.181,-144.405,-145.026,-52.523999999999994,0.0,0.0,0.0,0.0,6.919,6.395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.382,143.366,123.881,13.169,-85.713,-141.471,-145.026,-51.927,0.0,0.0,0.0,0.0,6.093999999999999,5.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.27,145.026,124.617,2.565,-89.089,-136.31799999999998,-145.026,-53.70399999999999,0.0,0.0,0.0,0.0,10.279000000000002,9.404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.571,142.13299999999998,123.941,14.784,-71.22800000000001,-124.571,-145.026,-83.31299999999999,0.0,0.0,0.0,0.0,10.064,7.382999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.168000000000003,-46.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.779,62.007,61.986999999999995,61.977,62.00899999999999,61.961000000000006,30.826999999999998,20.566,-21.034000000000002,-145.026,-145.026,-113.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.26,69.086,105.213,145.026,55.527,-145.026,-145.026,-121.199,-12.886,0.0,0.0,11.463,8.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.863,139.90200000000002,121.74600000000001,10.124,-81.685,-136.166,-145.026,-61.261,0.0,0.0,0.0,0.0,10.292,7.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.152,141.112,127.089,20.324,-68.982,-119.48700000000001,-145.026,-90.64200000000001,0.0,0.0,0.0,0.0,8.142000000000001,4.629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.682,23.665,0.0,54.795,-14.738,-54.731,-26.358,-6.462999999999999,0.0,2.6180000000000003,9.769,10.173,7.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.178,61.821999999999996,45.665,54.233000000000004,-98.30799999999999,-121.406,-0.6890000000000001,88.557,-2.225,0.0,0.0,8.077,6.1979999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.113,63.104,63.55,63.479,33.032,-84.62700000000001,-145.026,-145.026,-49.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.69200000000001,145.026,118.395,-0.598,-92.45700000000001,-144.756,-145.026,-41.3,0.0,0.0,0.0,0.0,0.73,0.843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.401,14.353,51.534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.892999999999999,0.0,0.0,0.10800000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.029000000000002,144.868,111.352,-8.369,-105.874,-145.026,-145.026,-19.840999999999998,0.0,0.0,0.0,0.0,7.9510000000000005,8.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.726,141.409,110.904,-2.963,-92.26799999999999,-144.175,-145.026,-39.705,0.0,0.0,0.0,0.0,13.783,12.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.211,0.0,99.31,16.005,-29.904,-73.135,-52.663000000000004,-11.324000000000002,42.981,62.475,0.39,12.058,10.960999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.335,124.867,55.044,-86.552,-145.026,-145.026,-47.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.55,61.943000000000005,61.93600000000001,62.011,62.011,62.011,24.651999999999997,-54.809,-145.026,-145.026,-79.27600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.827000000000001,31.939,22.619,43.261,17.989,39.241,-134.846,-45.303999999999995,0.0,48.815,19.362000000000002,10.377,10.113,-4.862,-4.992,-62.84500000000001,-25.978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.127000000000001,94.16799999999999,82.48,70.263,-34.606,-71.63600000000001,45.853,1.525,69.796,92.12,-20.051,17.0,14.261,-1.2009999999999998,-1.9369999999999998,-62.64700000000001,-65.86,-65.86399999999999,-65.86,-65.86,-6.767,0.0,0.0,0.0,0.0,63.831,74.585,0.0,0.0,0.0,0.0,-9.851,-59.06100000000001,0.0,0.0,4.001,2.7260000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.901,8.597999999999999,65.655,39.805,0.0,-145.026,0.0,0.0,0.0,0.0,100.20700000000001,0.0,3.741,4.78,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.912,22.622,54.785,0.0,-115.319,-145.026,-145.026,-18.765,0.0,0.0,0.0,0.0,7.444,11.139000000000001,0.9329999999999999,3.725,0.0,0.0,0.0,0.0,0.0,0.0,48.023,65.223,145.026,99.59899999999999,-0.127,-123.491,-145.026,-145.026,-10.467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.564,65.798,64.83800000000001,66.704,66.215,67.536,17.457,-96.725,-145.026,-145.026,-37.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.463,145.026,93.624,-27.603,-128.561,-145.026,-122.947,0.0,0.0,0.0,0.0,0.0,7.986000000000001,9.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.446,7.307,90.77600000000001,68.221,-0.742,-31.218000000000004,-88.382,-94.38600000000001,0.0,0.0,0.0,0.0,7.072,7.742999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.727,131.17600000000002,108.62700000000001,3.767,-87.34200000000001,-143.543,-145.026,-48.227,0.0,0.0,0.0,0.0,10.079,8.816,-5.765,-5.843,-9.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4019999999999997,74.237,78.793,27.941,3.477,-12.079,-17.596,22.075,35.056,31.842,1.5019999999999998,3.103,7.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.58,94.08,20.875999999999998,0.0,0.0,-63.328,-94.03200000000001,-23.925,-88.346,0.0,0.0,5.135,8.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.786,73.527,76.09,45.87,-25.039,-88.00200000000001,-145.026,-145.026,-21.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.508,61.224,61.037,61.051,61.461999999999996,55.321999999999996,20.509,-81.907,-145.026,-145.026,-52.178000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.211999999999996,61.775,61.533,61.63,61.735,55.368,21.267,1.5930000000000002,-145.026,-145.026,-134.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.65100000000001,-17.407,-0.821,-42.523999999999994,-22.326,0.0,0.0,12.825,97.441,48.468999999999994,14.248,16.305,-1.335,-1.118,-62.813,-65.971,-65.958,-13.464,0.0,0.0,0.0,0.0,0.0,4.734,102.38600000000001,121.443,106.955,0.44299999999999995,32.914,-73.72800000000001,-80.74600000000001,0.0,124.447,0.0,12.744000000000002,13.85,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.976,-114.867,-145.026,-140.269,0.0,0.0,0.0,0.0,0.0,12.234000000000002,15.484000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.393,119.37299999999999,110.43,89.199,-18.96,-102.646,-145.026,-145.026,-12.479000000000001,0.0,0.0,0.0,0.0,13.505999999999998,14.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.745,61.068000000000005,61.126000000000005,107.1,72.831,-12.344000000000001,-70.997,-145.026,-145.026,-50.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.403,63.448,63.306999999999995,64.222,64.202,59.277,17.253,-54.114,-145.026,-145.026,-79.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.459000000000001,0.0,63.927,95.804,6.881,-76.88,-79.215,-41.13399999999999,-5.396,0.0,0.0,0.0,6.7010000000000005,13.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.91,0.0,0.0,0.0,-3.03,-28.41,0.0,0.0,0.0,0.0,10.093,10.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.294,124.36399999999999,101.641,70.301,-36.474000000000004,-120.895,-145.026,-121.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.961,70.24600000000001,125.208,100.79899999999999,62.898,-52.552,-145.026,-145.026,-81.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.11,68.322,107.39299999999999,97.991,79.296,-10.352,-141.84,-145.026,-126.91799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.4,61.888000000000005,102.488,56.016000000000005,106.321,-145.026,15.174000000000001,-6.605,-84.669,-145.026,-59.698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.805,61.678000000000004,61.673,61.63,61.57,61.711999999999996,49.044,-13.51,-142.016,-145.026,-123.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.492,68.53399999999999,113.963,96.5,58.623999999999995,-55.091,-145.026,-145.026,-78.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.36,68.667,111.29799999999999,93.825,54.961999999999996,-61.316,-145.026,-145.026,-72.76899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.887,68.88600000000001,108.876,91.964,73.5,-50.097,-136.83700000000002,-145.026,-92.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.63399999999999,69.322,110.95,93.022,64.185,-40.055,-127.19,-145.026,-111.866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.391,68.798,114.792,100.848,91.28399999999999,-43.077,-94.96600000000001,-145.026,-141.06799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.243,62.485,62.658,63.033,114.897,45.798,-55.577,-101.05799999999999,-138.18,-129.322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.910999999999998,61.63,61.648,61.582,61.693000000000005,61.69,42.958,-8.113,-97.8,-145.026,-145.026,-28.171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.272000000000002,0.0,34.31,145.026,78.727,36.93,-145.026,-123.333,-46.494,-34.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.375,145.026,145.026,74.686,-33.745,-17.387999999999998,-145.026,-145.026,-82.95100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.958,145.026,145.026,50.102,-65.584,-143.38,-145.026,-70.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.939,145.026,145.026,58.121,-27.524,-47.43600000000001,-131.77,-145.026,-72.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.433,16.635,0.0,0.0,0.0,22.963,0.0,0.0,42.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.06,87.385,43.669,-8.934,2.017,-78.979,-44.151,-63.483000000000004,-77.10300000000001,-80.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.635,62.004,61.964,61.972,61.94,61.957,43.297,16.343,-10.196,-105.44200000000001,-145.026,-145.026,-18.447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.02600000000001,145.026,145.026,27.034000000000002,-88.697,-145.026,-145.026,-45.388000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.44800000000001,145.026,145.026,15.612,-112.537,-145.026,-145.026,-21.546999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.616,145.026,145.026,21.444000000000003,-95.63600000000001,-145.026,-145.026,-38.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.426,145.026,145.026,32.635,-78.476,-145.026,-145.026,-5.455,-50.153999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.443,145.026,145.026,43.57899999999999,-67.92699999999999,-140.079,33.993,-98.262,-108.3,-20.647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.816,116.2,115.146,75.95100000000001,-14.819,-66.07,-145.026,-99.586,-98.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.923,38.809,6.105,-16.97,-22.499000000000002,-22.884,0.541,-2.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.082,62.8,49.816,45.43,5.167999999999999,42.853,34.701,61.826,33.437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-54.982,-120.931,0.0,0.0,-10.550999999999998,0.0,-72.752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.266999999999996,145.026,37.111999999999995,-34.811,-76.672,-141.33100000000002,-145.026,-26.296999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.794,65.77,22.274,-2.307,-25.36,-41.207,-106.198,-49.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.821999999999996,111.986,93.64,80.176,44.489,-3.591,-145.026,-145.026,-130.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.764,61.885,61.933,61.966,61.941,61.977,30.647,-39.387,-145.026,-126.72,-113.00399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.246,87.03,51.326,8.925,9.163,0.0,0.0,-15.972000000000001,0.0,-38.157,0.0,0.0,0.0,0.037000000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.10700000000001,145.026,34.89,-76.166,-145.026,-145.026,-57.918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.088,145.026,145.026,38.973,-68.407,-126.959,-145.026,-83.745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.197000000000001,120.178,130.434,120.303,-0.405,-108.749,-145.026,-145.026,-24.930999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.638999999999999,139.724,133.97299999999998,65.8,-14.395999999999999,-38.681,-112.945,-53.146,-145.026,30.649,25.33,-71.291,-13.14,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.404,61.58,110.758,83.906,35.915,13.557,22.116999999999997,14.234000000000002,-73.301,-131.85,-59.876999999999995,-51.163000000000004,-64.321,-19.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.904,61.435,61.56399999999999,61.53,61.59,61.701,24.405,8.982000000000001,-38.98,-38.955999999999996,-145.026,-145.026,-56.148999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.846,134.375,112.89200000000001,-16.734,-135.55700000000002,-145.026,-126.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.03,119.199,122.999,119.885,-1.5630000000000002,-110.66,-145.026,-145.026,-21.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.962,122.626,124.285,122.41,2.8289999999999997,-95.00299999999999,-145.026,-145.026,-39.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.334,126.524,130.96200000000002,18.292,-81.868,-145.026,-140.809,-56.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7069999999999999,0.0,20.403,63.608000000000004,26.753,145.026,-55.41,-133.502,-53.869,-43.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.843999999999994,61.391999999999996,61.475,113.98899999999999,77.124,18.289,-4.58,-114.059,-145.026,-145.026,-15.446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.806999999999995,61.781000000000006,61.425,61.586000000000006,61.528,61.621,12.365,-50.132,-145.026,-145.026,-83.95299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.175,38.378,25.403000000000002,14.413,0.0,-38.604,0.0,0.0,9.879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.009,145.026,1.038,-7.471,-45.29,-72.759,-39.303000000000004,-77.335,-37.583,-14.57,-11.957,-12.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.051,77.884,67.921,73.415,39.245,38.597,-1.85,0.0,1.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.182,-101.598,-145.026,-145.026,-21.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.551,113.081,112.848,110.446,2.186,-89.791,-145.026,-121.986,-67.334,0.0,0.0,0.0,20.136,-22.409000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.114,61.915,61.992,61.916000000000004,103.465,66.71,-5.265,-119.321,-145.026,-145.026,-9.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.57899999999999,61.4,61.393,61.441,61.458999999999996,55.181999999999995,23.659000000000002,-70.544,-145.026,-145.026,-63.541000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.528000000000002,118.835,116.01799999999999,111.26100000000001,4.47,-98.816,-145.026,-145.026,-35.269,0.0,0.0,39.284,-43.718999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.321000000000005,115.40899999999999,112.272,105.11,-4.593,-99.50200000000001,-145.026,-145.026,-29.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.537,68.373,110.95299999999999,106.66,93.589,-16.832,-120.184,-145.026,-142.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.958,115.609,145.026,85.51899999999999,-19.905,-81.25399999999999,-111.34700000000001,-112.65899999999999,-98.97200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.827,144.404,56.43,-6.916,12.722000000000001,-145.026,44.769,-144.697,-0.6729999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.698,61.949,61.998000000000005,101.234,74.699,70.53399999999999,-68.426,-14.886,-145.026,-145.026,-50.773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.695,61.508,61.79,61.865,61.797,61.801,49.336999999999996,1.32,-28.21,-127.015,-145.026,-111.598,-12.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.768,27.855,57.931000000000004,118.948,113.853,56.757,-38.67,-74.264,-24.119,0.6609999999999999,-24.31,-75.75,-76.024,-7.034,22.165,22.249000000000002,-34.71,-38.086999999999996,-37.98500000000001,-37.887,-5.461,0.0,0.0,0.0,6.5120000000000005,26.668000000000003,47.497,56.092,57.96,-145.026,-49.86,0.0,0.0,17.572,35.02,0.0,0.0,3.826,29.224,28.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.74,28.259,112.45,94.429,0.0,-145.026,-145.026,-134.085,0.0,0.0,0.0,0.0,0.0,0.0,26.461,25.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.061,111.31700000000001,106.745,6.053999999999999,-80.196,-134.714,-145.026,-64.20100000000001,0.0,0.0,0.0,0.0,0.0,0.0,29.214000000000002,24.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.03,111.485,107.256,96.486,-5.736000000000001,-91.163,-142.35399999999998,-145.026,-39.858000000000004,0.0,0.0,0.0,0.0,0.0,0.0,21.51,20.584,0.0,0.0,0.0,0.0,0.0,61.117,61.983000000000004,62.011,99.65799999999999,54.251000000000005,-21.588,-124.68799999999999,-145.026,-132.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.587,62.001000000000005,61.974,61.891999999999996,61.938,61.746,49.199,8.776,-85.12100000000001,-145.026,-145.026,-48.964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.733000000000004,110.06,104.74700000000001,101.04,8.532,-93.26700000000001,-145.026,-144.298,-41.54600000000001,0.0,0.0,0.0,0.0,0.0,0.0,34.061,30.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.974,12.776,34.595,0.0,-21.229,73.952,59.519,-88.96799999999999,-84.162,-54.981,23.253,-60.98,-3.8989999999999996,0.0,29.872,29.859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.927999999999999,26.984,112.493,49.383,-17.08,-10.1,-78.923,-102.676,-77.812,0.0,26.206999999999997,0.0,0.0,0.0,26.339000000000002,25.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.228,23.392,122.37100000000001,100.54,48.99,-33.375,-58.338,-78.28699999999999,-141.866,-92.911,-19.36,0.0,0.0,0.0,26.583000000000002,24.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.959,7.0329999999999995,62.455,0.0,0.0,0.0,12.123,-45.04,-23.229,-52.395,14.34,-45.93600000000001,-5.7410000000000005,0.0,28.059,25.612,0.0,0.0,0.0,0.0,0.0,46.965,61.731,61.701,100.919,56.126000000000005,-9.545,-104.292,-145.026,-145.026,-20.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.249,61.965,61.858000000000004,61.873000000000005,61.743,61.851000000000006,49.306999999999995,18.267,-74.07,-145.026,-136.41299999999998,-68.627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.467,23.555999999999997,145.026,99.542,36.545,-129.313,-18.551,12.956,0.0,0.0,67.892,17.942,0.0,0.0,40.257,37.382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.205,8.946,7.26,0.0,-86.62100000000001,-142.908,-145.026,-49.582,0.0,0.0,0.0,0.0,0.0,0.0,37.296,35.333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.047,112.20700000000001,116.45700000000001,21.772,-60.297,-111.035,-145.026,-107.77799999999999,0.0,0.0,0.0,0.0,0.0,0.0,35.873000000000005,32.938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.381,125.03399999999999,119.585,25.303,-60.928000000000004,-115.959,-145.026,-102.22399999999999,0.0,0.0,0.0,0.0,0.0,0.0,38.616,35.915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.195,111.59,126.41799999999999,34.378,-43.089,-95.538,-140.975,-127.876,-16.659000000000002,0.0,144.079,0.0,0.0,0.0,39.926,37.233000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.426,64.553,24.896,-88.16,-145.026,-145.026,-45.925,0.0,0.0,11.322000000000001,-12.600999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.87,61.974,61.974,62.001000000000005,61.986999999999995,61.995,43.31100000000001,-11.489,-83.09200000000001,-145.026,-145.026,-39.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.311,111.177,112.759,117.78,26.087,-58.036,-110.79,-145.026,-110.285,0.0,0.0,0.0,0.0,0.0,0.0,30.599,30.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.512,108.985,126.73100000000001,31.379,-62.781000000000006,-117.555,-145.026,-98.774,0.0,0.0,0.0,0.0,0.0,0.0,35.031,35.763000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.279,48.522,121.59899999999999,57.287,-12.084000000000001,-87.463,-94.568,-37.371,-61.823,14.592,-0.902,-39.121,-19.535999999999998,0.0,29.615,30.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.998000000000005,105.514,139.57299999999998,40.333,-41.41,-106.23899999999999,-145.026,-131.461,0.0,18.447,-17.105999999999998,-3.424,0.0,0.0,31.377,31.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4459999999999997,107.881,101.61399999999999,101.29899999999999,4.595,-81.585,-131.25799999999998,-145.026,-66.267,0.0,0.0,0.0,0.0,0.0,0.0,27.359,29.2,0.0,0.0,0.0,0.0,0.0,46.562,61.798,61.728,98.072,56.394,-10.597999999999999,-65.1,-127.15,-145.026,-76.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.155,61.691,61.70399999999999,61.638999999999996,61.613,61.672,43.023,11.616,-76.734,-145.026,-145.026,-57.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.734,61.875,61.854,61.87,61.855,61.63399999999999,43.107,10.183,-48.93899999999999,-145.026,-145.026,-85.146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.388,1.128,19.884,2.571,-1.4809999999999999,-27.421999999999997,0.0,42.675,0.0,-37.349000000000004,10.792,-14.739,-7.414,0.0,28.566999999999997,27.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.347,72.747,123.83,47.839,-6.022,-67.145,-88.63,-98.007,-60.419,-16.551,0.0,0.0,0.0,0.735,33.244,30.194000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.358,106.363,113.258,29.961,-50.413000000000004,-103.694,-145.026,-125.00399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.891000000000005,101.384,107.709,23.728,-57.41,-108.852,-145.026,20.073,51.256,4.059,-26.623,-43.103,-14.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.176,62.00899999999999,62.011,62.011,91.947,46.75899999999999,47.201,-90.213,-145.026,-145.026,-43.871,0.0,0.0,64.242,-58.967,-12.527999999999999,0.0,0.0,0.0,0.0,0.0,0.0,30.413,61.47,61.51,61.544,61.653,61.513000000000005,43.00899999999999,-11.442,-83.766,-145.026,-145.026,-38.876999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.763,110.919,107.89299999999999,122.23899999999999,36.299,-36.536,-96.904,-145.026,-145.026,-0.644,0.0,0.0,1.048,-1.167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.168,108.083,109.28399999999999,-55.605,69.78399999999999,-137.453,-116.98100000000001,-8.231,-52.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.851999999999997,106.215,99.25399999999999,114.179,32.086999999999996,-40.195,-78.554,-15.139000000000001,-112.28,-94.06299999999999,-58.957,-1.506,-19.521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.061,102.601,95.915,145.026,30.51,-41.231,-82.53399999999999,-123.071,-111.476,-65.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.431000000000004,39.21,-24.605,-68.47800000000001,0.0,0.0,77.756,-28.114,0.0,-5.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.366,61.785,61.713,61.863,97.055,51.035,-6.152,-86.37899999999999,-145.026,-145.026,-41.553999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.436999999999998,61.891000000000005,61.839,61.827,61.931000000000004,61.961000000000006,43.227,-12.432,-107.581,-145.026,-145.026,-14.072000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.76,-57.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.859,40.809,-25.371,-63.292,0.0,15.83,3.589,-10.474,-2.5660000000000003,-8.57,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.067,37.519,-27.418000000000003,-72.281,0.0,48.315,-50.976000000000006,-2.793,0.0,22.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.392999999999999,19.637999999999998,0.0,0.0,-34.154,0.0,55.706,135.97799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.12700000000001,47.823,-19.066,-57.526,-27.89,-96.723,-100.588,-77.835,-4.927,-36.84,-2.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.77,61.56100000000001,72.15100000000001,61.687,99.44200000000001,63.501999999999995,-4.768,-90.199,-145.026,-145.026,-39.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.798000000000002,61.485,61.556999999999995,61.571000000000005,61.638999999999996,61.663999999999994,42.919,4.479,-69.902,-145.026,-145.026,-64.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.84200000000001,105.005,121.316,48.035,-17.601,-30.096,-56.99100000000001,-128.70600000000002,-109.34100000000001,-66.766,-1.107,-4.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.882,95.02799999999999,23.462,-19.604,-55.923,-55.588,-76.439,-31.019000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.401999999999997,-23.819000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.94,99.72,116.04899999999999,25.954,0.0,-72.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.091,6.192,104.89,-0.32899999999999996,-84.09700000000001,-145.026,-110.556,-65.563,33.555,-37.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.131999999999998,61.748999999999995,61.688,61.606,101.167,65.90100000000001,2.8689999999999998,-37.205,-139.567,-145.026,-102.339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.548,61.011,61.011,61.011,61.011,61.011,42.4,1.111,-66.273,-145.026,-145.026,-67.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.033,145.026,-86.14399999999999,-55.092,-32.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.101,82.501,12.494000000000002,-40.628,-81.17699999999999,-69.718,115.196,145.026,52.342,-91.38799999999999,-83.955,-24.357,-5.944,-13.533,-80.68,-15.376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-32.616,74.111,105.855,115.845,58.964,19.391,-97.49,-145.026,-84.963,-7.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.574,0.0,38.339,0.0,-45.297,0.0,0.0,0.0,-21.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.838,0.0,0.0,113.544,82.331,91.59200000000001,30.351,0.0,-15.940999999999999,-12.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.174000000000001,10.241,-79.089,-145.026,-145.026,-54.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.302,61.262,62.011,62.011,62.011,62.011,43.309,2.197,-57.985,-145.026,-145.026,-76.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.989,1.3519999999999999,24.381,12.536,-46.799,-16.45,-6.037000000000001,0.0,0.0,0.0,0.0,0.0,17.468,14.808,0.0,0.0,0.0,17.23,73.089,61.841,61.923,61.96,43.316,29.479,-55.76,-135.503,-145.026,-87.848,0.0,0.0,0.0,28.24,16.97,-5.609,-44.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.308,109.756,38.345,-8.977,-70.452,39.196999999999996,55.665,-91.775,-47.455,-57.201,-32.714,0.0,0.0,1.5730000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.05799999999999,135.60299999999998,73.32,4.287,-43.766999999999996,-120.715,-104.20100000000001,-90.605,33.24,7.996,-32.77,-13.120999999999999,0.0,0.0,2.8710000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.832000000000001,42.70399999999999,32.711999999999996,-16.401,-12.494000000000002,-47.657,14.527000000000001,-33.231,12.568,-13.084000000000001,-0.903,0.0,0.447,0.992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.689,87.279,94.619,53.358000000000004,55.729,-58.836999999999996,-145.026,-145.026,-75.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.954,61.768,61.871,61.833,61.836999999999996,61.888999999999996,43.261,14.699000000000002,-18.123,-49.911,-145.026,-145.026,-66.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.243000000000002,-25.866999999999997,0.0,0.0,0.0,83.647,-93.09,0.0,0.0,53.926,-32.651,-12.116,0.0,1.608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.389,0.0,0.0,-12.695,0.0,-2.949,-24.017,0.0,-12.307,0.0,0.0,0.0,18.896,11.404000000000002,-21.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.355999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.031999999999996,20.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.071,49.388999999999996,0.0,0.0,-17.957,-58.411,-7.906000000000001,-54.385,-13.56,0.0,0.0,0.0,0.0,22.545,17.773,-44.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.343,51.513000000000005,0.652,-12.374,0.0,94.212,145.026,53.422,0.0,0.0,0.0,0.0,0.0,21.435,18.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-43.09,0.0,-92.723,-129.208,0.0,0.0,-42.42,-55.76,-39.263000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.479,61.993,62.001999999999995,62.011,61.998999999999995,49.558,45.597,-42.273999999999994,17.497,-44.721000000000004,-74.875,-145.026,-136.714,0.0,0.0,0.0,16.261,-16.857,-1.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.016,64.392,65.613,33.533,-76.293,-21.601999999999997,-94.137,0.0,22.069000000000003,0.0,-23.703000000000003,0.0,0.0,14.272,16.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.041,13.959000000000001,-13.729000000000001,-61.367,145.026,-23.414,-87.853,-51.178000000000004,8.013,-11.963,0.0,0.0,14.31,7.776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.61,62.507,12.685,-40.436,-86.234,45.023,-78.002,0.0,0.0,0.0,0.0,0.0,22.483,12.154000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.97,28.127,39.427,7.561,-38.816,-66.017,-58.453,26.575,0.0,0.0,0.0,0.0,17.151,4.3660000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.585,86.948,17.78,-25.436999999999998,-71.76100000000001,-71.628,-65.844,-28.421999999999997,0.0,0.0,0.0,0.0,17.052,8.045,0.0,0.0,0.0,0.0,0.0,19.23,61.998000000000005,61.992,111.905,74.64699999999999,26.243000000000002,-32.168,-103.39399999999999,-62.435,52.568000000000005,-145.026,-139.61700000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.656,61.818000000000005,61.821999999999996,61.773999999999994,61.75899999999999,61.736999999999995,49.299,20.248,-47.358999999999995,-126.899,-127.162,8.236,-131.88299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.335,108.34700000000001,28.596999999999998,14.882,-41.18,-76.33800000000001,2.759,-17.873,-35.515,-59.373999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.879,75.747,5.317,-42.248999999999995,-115.71799999999999,0.0,133.041,2.043,-53.018,-82.928,-14.388,0.0,5.43,4.7139999999999995,-11.289000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.328,-16.051,-27.717,0.0,0.0,38.819,-27.875,-15.327,0.0,0.0,0.0,0.0,13.405,4.4319999999999995,-14.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.343999999999999,67.02,91.884,101.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.508000000000003,12.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.486,20.011,28.517,-44.506,0.0,0.0,-71.66,-33.433,0.0,0.0,0.0,9.728,20.848000000000003,10.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.136,40.283,-28.664,-112.56200000000001,-145.026,-137.886,0.0,0.0,17.372,-19.333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.55,61.997,61.943000000000005,61.78,61.798,49.395,36.65,-42.714,-145.026,-145.026,-91.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.281,92.51899999999999,98.38600000000001,23.221999999999998,-26.083000000000002,-75.248,-66.275,-51.58,-20.54,0.0,0.0,0.0,0.0,23.004,7.856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.127,0.0,0.0,0.0,-46.605,0.0,0.0,0.0,18.467,-25.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.45,145.026,82.32600000000001,2.8930000000000002,-41.785,-5.526,-134.42600000000002,-37.44,28.513,-7.087999999999999,-69.555,-28.263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.606,-0.8220000000000001,-50.882,-3.502,0.0,0.0,9.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.98899999999999,57.568000000000005,-22.316,-55.497,-96.15,35.295,-82.34700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.381,61.891000000000005,61.95,112.785,75.763,27.342,-57.31,-123.994,-145.026,-97.807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.35,61.883,61.86,61.906000000000006,61.907,61.788000000000004,55.743,9.676,-22.678,-136.106,-145.026,-120.32600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.69,145.026,29.635,-36.564,-89.5,-85.102,-5.088,-7.827999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0089999999999995,0.0,0.0,0.0,0.0,0.0,63.815,4.6419999999999995,62.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-43.427,-2.016,0.0,0.0,-41.736000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.078,61.191,-98.804,-80.10600000000001,-28.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.639,94.541,16.145,-36.091,-82.075,-73.626,-20.02,0.0,0.0,0.021,-0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.059,61.963,61.92100000000001,116.955,84.554,38.661,-39.51,-119.835,-145.026,-119.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.527,61.669,61.708,61.769,61.753,61.935,55.733000000000004,11.017999999999999,-69.584,-144.441,-145.026,-65.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.526,21.194000000000003,-28.624000000000002,92.27799999999999,-41.18600000000001,-61.51,86.35,88.044,-44.178999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.379,0.0,0.0,-45.528999999999996,-93.285,-11.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.498000000000005,38.665,-22.479,-58.943999999999996,0.0,0.0,11.875,60.486000000000004,145.026,-56.32899999999999,-19.182000000000002,-36.045,-27.771,-31.191999999999997,-60.383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.741,15.433,20.272000000000002,0.0,0.0,0.0,0.0,0.0,35.24,4.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.144,40.076,0.0,0.0,0.0,18.747,0.0,121.586,0.0,-14.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.585,-82.555,-145.026,-15.585999999999999,-145.026,-35.943000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.763000000000005,61.771,61.623000000000005,61.708999999999996,61.856,55.668,23.724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-145.026,-145.026,-134.085,-2.1970000000000027,0.0,23.217,22.586,22.796999999999997,19.724,21.109,17.188,17.171,17.177,17.149,20.648000000000003,33.18,26.674,-30.789,-137.214,-119.81200000000001,0.0,0.0,0.0,0.0,57.606,24.429000000000002,-66.234,-25.061999999999998,23.273000000000003,44.059,42.288999999999994,25.859,24.258000000000003,20.712,17.188,22.392,20.276,18.660999999999998,20.899,34.766,37.567,28.914,-58.54600000000001,-75.465,-1.905,31.533,11.925999999999998,-13.952,-40.805,3.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.168,0.0,0.0,0.0,-37.221,0.0,4.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.365,-7.6129999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.797,83.37700000000001,34.481,-59.457,-144.429,-145.026,-75.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.964,61.481,61.29600000000001,61.405,61.303000000000004,61.375,16.29,-31.64,-145.026,-145.026,-102.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.064,13.100999999999999,-39.134,0.0,34.433,0.0,-21.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.377,104.447,19.781,-38.796,-87.055,-86.618,-71.243,-27.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.845,0.0,43.952,-6.76,-46.825,-50.391000000000005,-39.361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.75899999999999,-53.199,-7.742000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.018,96.39299999999999,16.046,-33.164,-1.7480000000000002,-79.616,-79.575,-8.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.125,62.011,123.848,92.334,51.79600000000001,-29.410999999999998,-145.026,-145.026,-104.67399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.102,61.925,61.986999999999995,61.986999999999995,62.001000000000005,61.963,29.148000000000003,-28.214000000000002,-138.015,-145.026,-112.882,0.0,0.0,0.0,0.0,41.931999999999995,-46.666000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.153000000000002,81.843,61.63399999999999,61.733000000000004,61.63399999999999,61.567,29.549,-29.124000000000002,-133.52700000000002,-145.026,-116.46,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.721,-25.397,0.0,0.0,0.0,0.0,-1.002,0.0,17.648,-19.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.08,-8.992,0.0,0.0,42.723,145.026,48.755,-145.026,-118.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.55200000000002,87.665,-67.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.26799999999999,99.579,0.0,28.256999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.853,-67.632,-35.943000000000005,-63.449,-55.211999999999996,-29.113000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.775,24.462,65.141,-0.83,56.611000000000004,-33.918,76.7,44.833999999999996,-145.026,-145.026,-134.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.182,0.0,0.0,0.0,0.0,-2.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.90700000000001,71.02600000000001,85.374,0.0,0.0,0.0,0.0,0.0,0.0,51.193999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5630000000000002,33.799,0.0,-43.485,-80.137,-78.072,0.0,-74.51100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.17399999999999,50.763000000000005,-38.89,-63.703,-14.892999999999999,-83.633,-68.143,-25.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.108000000000004,61.835,117.96600000000001,99.008,45.196000000000005,-48.38,-139.428,-145.026,-91.303,0.0,0.0,22.718000000000004,-25.283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.787,61.946000000000005,61.938,61.9,61.883,61.903,30.755,-24.27,-135.219,-145.026,-119.62200000000001,0.0,0.0,0.0,61.388000000000005,-31.245,-37.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.9270000000000005,9.094,22.97,-44.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.922999999999999,99.749,-33.497,-22.425,46.391000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.04,145.026,41.233000000000004,-50.79,-119.21600000000001,-145.026,-109.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.981,145.026,145.026,36.079,-75.932,-139.334,-145.026,-63.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.262,67.546,-13.749,-51.343,-95.012,-35.644,-12.149000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.658,61.85,120.164,100.92200000000001,47.52,-41.516000000000005,-123.58200000000001,-145.026,-114.01299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.941,61.983000000000004,61.99,61.931000000000004,61.92,61.809,30.538,-54.483000000000004,-139.105,-145.026,-85.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.653,17.500999999999998,12.039000000000001,-36.941,0.0,0.0,0.0,0.0,26.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.01,145.026,62.938,-5.284,-43.76,-78.569,-65.164,-99.37100000000001,-73.08800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.749,145.026,63.653,-10.044,-53.141999999999996,-99.62100000000001,-89.471,-62.501000000000005,-11.775,0.0,0.0,0.0,6.775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.272,145.026,145.026,70.013,-10.554,-102.118,-145.026,-145.026,-21.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.515,145.026,134.571,-45.202,-113.14299999999999,-145.026,-120.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.145,61.998999999999995,120.115,102.264,47.589,-53.957,-135.642,-145.026,-89.51299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.175,61.858000000000004,61.818999999999996,61.69,61.718,61.728,47.412,11.712,-61.578,-103.20200000000001,-145.026,-114.331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099,23.155,47.24,60.196000000000005,-25.575,14.993,-142.119,0.0,40.45,-45.016999999999996,0.0,0.0,0.0,33.369,11.061,8.222000000000001,-55.02,-3.575,0.0,0.0,0.0,0.0,0.0,0.0,3.498,20.802,73.782,28.179000000000002,12.708,-22.230999999999998,30.733,59.335,20.738000000000003,44.387,40.33,26.874000000000002,-20.749000000000002,34.646,13.140999999999998,10.579,-55.008,-58.13399999999999,-58.107,-58.177,-58.166000000000004,-58.071000000000005,-58.067,-20.405,5.497999999999999,21.995,93.986,103.258,64.98899999999999,-39.944,-95.398,-135.607,-51.485,0.0,0.0,0.0,0.0,32.539,10.829,9.79,-54.86,-4.299,0.0,0.0,0.0,0.0,0.0,0.0,5.45,22.616999999999997,70.346,42.897,-42.65,-93.18799999999999,-21.424,0.0,0.0,18.825,20.415,-9.557,0.0,35.536,14.835,12.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.229,28.665,61.508,0.0,0.0,-38.715,-82.727,130.15200000000002,95.94,-7.431,0.0,0.0,0.0,42.582,19.455,15.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.195,0.0,0.0,-29.875999999999998,-106.75200000000001,-145.026,-142.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.330999999999996,61.931000000000004,61.818999999999996,61.82,61.75899999999999,61.815,38.0,1.6369999999999998,-109.947,-145.026,-143.911,-25.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4809999999999999,61.851000000000006,61.84,61.878,61.86600000000001,61.86,36.971,33.366,-2.4130000000000003,-49.552,-145.026,-145.026,-82.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.909000000000002,111.24799999999999,46.788000000000004,44.021,-84.295,-42.775,-19.788,-80.632,-22.873,0.0,0.0,0.0,32.082,9.757,7.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.175,43.8,145.026,77.161,-10.008,-66.16,-104.921,-89.41,-71.859,-8.732999999999999,0.0,0.0,0.0,33.324,10.992,8.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.022,145.026,79.59,-5.683,-58.599,-99.725,-87.38600000000001,-67.329,-30.076,0.0,0.0,0.0,34.008,12.982000000000001,9.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.744,145.026,68.453,-43.052,-114.37799999999999,-145.026,-121.681,0.0,4.001,-4.452,0.0,0.0,25.524,9.333,8.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.245,116.387,105.39299999999999,57.357,-47.62,-145.026,-145.026,-86.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.954,62.011,62.011,62.011,62.011,62.011,37.105,-31.6,-120.08,-145.026,-127.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.711999999999996,145.026,145.026,43.349,-55.968999999999994,-119.796,-145.026,-103.346,0.0,0.0,0.0,0.0,0.0,32.59,11.879000000000001,9.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.853,26.055,88.712,105.103,0.0,0.0,0.0,-107.527,-77.59,-26.52,0.0,0.0,0.0,30.748,9.115,6.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.464,23.301,41.503,0.0,8.136000000000001,-57.64,-106.684,-67.244,0.0,46.769,27.372,35.323,1.663,29.408,9.368,8.152000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.35200000000000004,22.721999999999998,132.27700000000002,67.708,-22.798000000000002,-80.6,-125.419,-110.286,-85.03399999999999,0.0,0.0,0.0,0.0,32.548,10.485999999999999,7.117999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8080000000000003,116.71700000000001,145.026,65.41,-24.474,-94.69,-133.981,-120.191,-50.801,0.0,0.0,0.0,0.0,26.044,7.67,7.894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.907,118.985,105.729,57.883,-47.614,-139.832,-145.026,-91.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.076,61.415,61.442,61.515,61.489,61.44,36.492,13.244000000000002,-5.096,-145.026,-145.026,-128.989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.516,145.026,145.026,55.187,-48.358000000000004,-123.34200000000001,-145.026,113.32600000000001,-137.969,-76.244,0.0,0.0,0.0,16.844,2.2159999999999997,1.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.4,145.026,145.026,50.766000000000005,-49.108999999999995,-115.069,-145.026,-114.93299999999999,0.0,0.0,0.0,0.0,0.0,13.609000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.261,23.136,42.198,51.47,-36.345,-100.126,-11.182,35.431999999999995,-39.431999999999995,0.0,0.0,0.0,0.0,16.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.717,145.026,61.863,28.051,-101.189,-145.026,-138.213,-39.709,0.0,0.0,0.0,0.0,18.067999999999998,0.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.67,69.896,10.167,0.0,19.574,-36.694,-73.49600000000001,-45.114,0.0,0.0,4.21,0.0,19.772000000000002,0.991,0.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6920000000000001,2.063,0.54,-31.535999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.969,61.218,61.056999999999995,61.413999999999994,61.424,61.363,42.668,-36.84,-145.026,-145.026,-97.244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.426,145.026,145.026,53.63399999999999,-58.958999999999996,-134.024,-145.026,-86.12799999999999,0.0,0.0,0.0,0.0,0.0,26.141,9.113,7.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.576,130.063,145.026,60.683,-49.943999999999996,-114.926,-145.026,-114.24,0.0,0.0,0.0,0.0,0.0,24.445,9.353,8.297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.012,85.98100000000001,95.99799999999999,145.026,-74.248,-123.74600000000001,-121.809,-104.334,0.0,0.0,0.0,0.0,6.489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.85399999999998,145.026,91.744,-5.942,-75.635,-134.83100000000002,-131.22299999999998,-76.506,0.0,0.0,0.0,0.0,3.443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.562,145.026,95.081,-0.244,-72.097,-123.97200000000001,-113.45,-94.948,-19.426,0.0,0.0,0.0,0.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.693,62.011,116.711,111.928,78.024,-23.022,-123.71700000000001,-145.026,-132.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.003,61.705,61.261,61.787,61.644,61.693999999999996,43.018,-20.967,-130.114,-145.026,-128.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.526,83.001,-2.679,34.975,19.016,-134.695,24.803,-63.303000000000004,0.0,0.0,34.448,3.923,0.49200000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.327,81.637,-13.71,41.553999999999995,-128.653,-25.287,-13.235999999999999,-51.019,0.0,9.185,40.594,5.034,0.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7209999999999999,68.892,105.26,87.537,62.148999999999994,-27.718000000000004,-93.59299999999999,-128.55200000000002,-144.77200000000002,-29.502,0.0,0.0,0.0,28.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.361999999999995,69.25399999999999,104.11,87.01700000000001,59.426,-30.357,-97.68,-130.901,-145.026,-20.172,0.0,0.0,0.0,27.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.583000000000002,69.188,104.682,88.426,67.182,-23.994,-99.383,-136.049,-145.026,-19.685,0.0,0.0,0.0,21.184,0.0,0.0,0.0,0.0,0.0,0.0,10.32,61.33,61.395,61.419,61.363,61.37,42.732,-15.946,-128.16,-145.026,-135.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.323,61.49,61.463,61.553000000000004,61.59,61.595,49.16,6.937,-103.794,-145.026,-145.026,-30.291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.287,145.026,63.95399999999999,-31.518,-125.57,-24.698,-16.4,-60.303000000000004,0.0,0.0,27.697,-7.899,-8.614999999999998,-14.311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.668,43.33,-18.453,-15.78,-53.43899999999999,-24.726999999999997,0.0,8.46,93.34100000000001,42.434,-5.188,-7.287999999999999,-22.526000000000003,-23.008000000000003,-79.74,-22.769000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.616999999999997,-29.622,0.0,1.41,23.554000000000002,42.602,57.43600000000001,-11.956,39.744,-2.0700000000000003,-4.284999999999998,-19.925,-20.332,-26.694000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.843,23.97,0.0,0.0,0.0,2.73,2.985,30.559,73.956,44.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.455,0.0,-123.382,0.0,0.0,7.2829999999999995,0.0,105.84299999999999,48.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-33.306,-123.14200000000001,-145.026,-122.663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.628,61.488,61.629,61.695,61.596000000000004,61.628,49.14,8.309,-99.65299999999999,-145.026,-145.026,-34.431999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.248000000000005,39.288000000000004,0.0,0.0,0.0,0.0,0.0,5.183,94.495,48.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.91,86.525,-4.555,-73.899,-107.811,-136.404,-101.469,0.0,0.0,5.315,43.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.517,126.186,101.346,73.923,-21.765,-103.20299999999999,-141.80100000000002,-145.026,-12.341,0.0,0.0,0.0,39.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.442,61.997,62.011,62.011,62.011,49.547,-3.5380000000000003,-117.084,-145.026,-145.026,-13.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.736,68.658,110.65899999999999,106.743,86.316,-14.507,-92.693,-132.27700000000002,-145.026,-39.634,0.0,0.0,0.0,54.174,1.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.82899999999999,61.846000000000004,61.832,102.083,57.347,-36.165,-132.447,-145.026,-110.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.202,62.011,62.011,62.011,62.011,62.446000000000005,56.422,-3.531,-112.729,-145.026,-145.026,-17.825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.452,0.0,-5.159,1.4969999999999999,-39.301,0.0,18.809,37.302,63.757,40.272,-5.778,-6.334,-21.186999999999998,-21.91,-79.689,-43.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.544,55.763999999999996,39.781,22.480999999999998,25.885,29.07,43.123000000000005,47.25,2.91,45.306000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-78.03699999999999,-106.44,-124.212,-84.726,-30.721999999999998,0.0,5.033,46.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.68,55.397,-52.238,-81.039,-19.167,0.0,0.0,0.0,12.350999999999999,53.933,0.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.499000000000002,23.143,11.089,-59.43600000000001,-59.619,-28.146,0.0,0.0,0.0,23.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.293,120.041,97.573,88.005,-101.06,-145.026,-145.026,-33.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.906000000000001,61.906000000000006,61.872,61.89,61.864,61.855,55.673,10.146,-94.117,-145.026,-145.026,-39.968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.7,0.0,24.585,-7.034,-31.533,-9.605,0.0,0.0,21.093000000000004,36.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.508,85.079,-19.423,-87.538,-25.022,-27.302,0.0,0.0,48.882,38.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-56.633,0.0,0.0,0.0,-27.834,0.0,0.0,30.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.088,0.0,0.0,-88.439,0.0,77.902,83.086,25.944000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.204,117.05,18.506,-63.803000000000004,-106.837,-128.004,-99.835,-25.658,0.0,0.0,27.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.925,63.233999999999995,129.64700000000002,95.454,6.564,-81.824,-145.026,-145.026,-52.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.505,62.011,62.011,62.001000000000005,61.942,62.011,24.631999999999998,-19.445999999999998,-80.712,-145.026,-145.026,-33.927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8170000000000001,45.298,-51.321000000000005,0.0,0.0,31.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.55,136.787,110.035,2.847,-84.521,-130.996,-145.026,-63.593999999999994,0.0,0.0,0.0,38.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.358000000000004,112.162,6.983,-70.428,-54.981,-31.521,-10.318,-44.205,0.0,0.0,44.126999999999995,-6.979,-9.415,-25.058000000000003,-7.6560000000000015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.986,-25.6,-6.659,0.0,68.322,43.482,72.982,70.458,70.39699999999999,44.699,-5.595,-7.584,-23.098000000000006,-23.724,-85.7,-88.931,-88.896,-88.62100000000001,0.0,0.0,0.0,0.0,0.0,0.0,75.32,73.152,20.255,-7.767,43.206,40.341,-2.83,28.656,61.778,47.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-94.72200000000001,-145.026,-145.026,-39.363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.975,61.97,61.753,61.968999999999994,61.968999999999994,61.903999999999996,24.572,-77.527,-145.026,-145.026,-56.556999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.073,134.623,120.545,7.872000000000001,-78.82,-128.08,-145.026,-72.211,0.0,0.0,0.0,39.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.503,136.995,121.243,18.9,-64.605,-102.23,-123.074,-90.11200000000001,-43.757,0.0,0.0,43.876999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.897,125.613,29.616,-48.50899999999999,-91.38600000000001,-114.335,-86.318,0.0,0.0,0.0,18.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.273000000000003,145.026,134.42700000000002,32.358000000000004,-48.004,-93.915,-117.259,-92.652,-50.451,0.0,0.0,13.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.575,0.0,0.0,11.177999999999999,10.579,31.496,0.0,0.0,0.0,0.0,0.0,10.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.065,61.768,61.633,61.578,61.538999999999994,24.178,-90.012,-145.026,-145.026,-44.071999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.977,61.745,61.872,61.949,61.976000000000006,62.011,24.584,-35.755,-145.026,-145.026,-98.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.226000000000006,70.46600000000001,-34.372,-23.949,-87.125,23.42,-16.804000000000002,-9.26,32.566,18.414,-16.009,-16.367,-24.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8919999999999995,-3.531,66.074,26.340999999999998,-71.149,-14.5,0.0,0.0,0.7929999999999999,15.825999999999999,73.745,21.32,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.268,13.734000000000002,34.06,0.0,0.0,0.0,0.0,6.815,83.039,23.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.658,0.0,0.0,0.0,-126.039,-99.586,-68.229,0.0,0.0,6.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.334,92.46,61.608999999999995,-40.371,-145.026,-145.026,-32.922,-42.922,-17.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.266,30.363000000000003,34.833,19.315,34.469,-3.3539999999999996,-40.418,-35.45,-59.001999999999995,-2.807,-11.71,9.218,61.913999999999994,62.011,62.0,61.993,61.983000000000004,61.995]
new object=storage.battery_646 bus1=646.2 phases=1 kv=2.4 kwrated=145.02618306480142 dispmode=follow kwhstored=502.5622411520975 kwhrated=502.5622411520975 %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=0 %r=0 %x=50 %stored=50 yearly=battery_646_shape
new object=generator.wind_646 bus1=646.2 phases=1 kv=2.4 kw=1.0 pf=1 yearly=wind_646_shape
new object=generator.solar_646 bus1=646.2 phases=1 kv=2.4 kw=709.8671 pf=1 yearly=solar_646_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
