new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-33.449,-29.131,-27.803,-27.275,-21.619,-22.283,4.127,5.942,14.287,-25.395,-4.619,0.0,40.459,0.0,0.0,0.0,0.0,42.87,47.733000000000004,37.562,27.139,10.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.539,0.0,0.0,95.111,-45.42,0.0,-123.179,-23.003,0.0,80.143,83.935,73.291,49.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9180000000000001,0.0,0.0,-34.321999999999996,-113.37299999999999,0.0,-27.096999999999998,-27.916999999999998,0.0,0.0,0.0,74.35300000000001,75.523,61.345,39.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-136.692,-191.708,-191.708,-191.708,-191.708,-153.02100000000002,0.0,0.0,64.22800000000001,100.759,94.35799999999999,74.602,18.245,0.0,0.0,0.0,0.0,0.0,89.008,96.895,96.899,135.69799999999998,138.084,40.594,-119.235,-191.708,-191.708,-191.708,-191.708,-170.47699999999998,0.0,0.0,86.613,117.766,110.679,90.596,27.648000000000003,0.0,0.0,0.0,0.0,0.0,0.0,16.898,113.446,154.529,151.276,79.919,-54.967,-191.708,-162.344,-191.708,-191.708,-191.708,-72.402,0.0,94.20299999999999,121.499,108.01100000000001,89.01100000000001,19.855999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.108999999999995,117.15899999999999,117.309,37.639,65.161,-191.708,-191.708,-191.708,-191.708,-151.256,0.0,8.041,103.04700000000001,92.48200000000001,59.173,49.181999999999995,5.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.728,2.7739999999999996,0.0,-170.489,0.0,0.0,-29.436999999999998,-65.90899999999999,-20.566,0.0,7.157,51.378,57.903,46.596000000000004,34.358000000000004,15.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-97.0,0.0,-110.28299999999999,-35.903,0.0,0.0,0.0,47.893,87.677,111.471,102.18799999999999,80.957,21.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.635,30.764,23.31,0.0,-8.765,-174.334,-1.75,-73.325,-82.59299999999998,-25.269000000000002,0.0,98.874,114.37899999999999,101.087,80.888,19.711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.837,129.752,26.99,-136.916,-191.708,-191.708,-191.708,-191.708,-152.797,0.0,0.0,64.406,115.926,105.65899999999999,80.797,18.599,0.0,0.0,0.0,0.0,22.090999999999998,86.417,91.027,90.025,126.179,121.461,26.781999999999996,-135.963,-191.708,-191.708,-191.708,-191.708,-153.75,0.0,0.0,26.116,78.518,67.441,43.906000000000006,0.0,24.095,89.426,66.234,59.477,58.799,58.784,74.352,74.064,112.781,102.86200000000001,12.517000000000001,-145.717,-191.708,-191.708,-191.708,-191.708,-143.995,0.0,0.0,55.63399999999999,99.04899999999999,87.29299999999999,66.893,11.472000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.987,7.747000000000001,0.0,0.0,-29.145,-85.104,-136.468,-102.81700000000001,0.0,0.0,24.775,106.01899999999999,102.23200000000001,68.745,57.708,10.162,0.0,0.0,0.0,0.0,0.0,0.0,54.089,95.594,121.85799999999999,123.441,116.556,52.788000000000004,-191.708,-191.708,-191.708,-191.708,-191.708,-98.00399999999999,0.0,4.415,63.695,53.208,42.516000000000005,23.656999999999996,0.0,0.0,65.975,89.694,88.55,87.78299999999999,92.111,91.20700000000001,117.367,118.655,10.537,-176.296,-191.708,-181.642,-191.708,-191.708,-123.48299999999999,0.0,4.056,48.76,65.954,58.051,46.001000000000005,24.730999999999998,0.0,0.0,0.0,0.0,73.686,88.512,105.645,105.154,142.291,135.364,51.167,-106.245,-191.708,-191.708,-191.708,-191.708,-183.468,0.0,0.0,56.505,113.215,99.855,78.626,19.027,0.0,0.0,0.0,0.0,6.933,88.264,92.89,92.186,130.013,129.282,42.576,-105.501,-191.708,-191.708,-191.708,-191.708,-184.211,0.0,0.0,55.971000000000004,113.54700000000001,105.09100000000001,83.32700000000001,22.245,0.0,0.0,0.0,0.0,0.0,63.018,96.711,96.46700000000001,135.809,137.059,40.125,-119.86399999999999,-191.708,-191.708,-191.708,-191.708,-169.84900000000002,0.0,0.0,54.846000000000004,118.197,110.705,90.302,27.223000000000003,0.0,0.0,0.0,0.0,0.0,0.0,104.10799999999999,109.402,148.04399999999998,143.929,42.615,-110.54799999999999,-191.708,-191.708,-191.708,-191.708,-179.16500000000005,0.0,0.0,60.645,119.56299999999999,105.609,84.465,24.491,-21.419,-1.74,-16.326,-23.666,-23.978,-24.143,-18.369,-18.746,9.5,10.707,21.482,-7.957999999999999,-31.244,47.636,-102.22399999999999,60.348,52.871,116.92299999999999,116.15100000000001,118.772,99.59200000000001,67.54,58.426,11.949000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.315,12.800999999999998,0.0,0.0,-132.755,-137.862,-191.708,-191.708,-75.21,-39.873000000000005,0.0,31.36,65.145,58.026,47.597,27.749000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.747,26.69,48.643,58.79,118.15700000000001,-55.731,-191.708,-191.708,-191.708,-191.708,-27.881,52.144,120.652,112.561,91.169,29.819000000000003,0.0,0.0,0.0,0.0,0.0,0.0,105.28399999999999,109.99700000000001,148.188,144.2,35.356,-124.462,-191.708,-191.708,-191.708,-191.708,-165.25099999999998,0.0,0.0,48.292,119.79799999999999,105.82700000000001,84.637,24.739,0.0,0.0,0.0,0.0,0.0,44.004,100.065,98.751,138.178,139.491,45.589,-108.374,-191.708,-191.708,-191.708,-191.708,-181.33900000000003,0.0,0.0,48.288000000000004,116.795,107.819,85.435,24.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.42399999999999,134.953,95.61399999999999,-1.6190000000000002,-39.625,-157.524,-191.708,-184.204,-151.862,-50.513000000000005,0.0,75.095,118.646,111.758,90.35600000000001,28.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.794000000000004,35.598,63.22,-51.996,-46.303999999999995,-191.708,-191.708,-144.24200000000002,129.26,-143.85299999999998,0.0,61.461000000000006,117.042,102.56700000000001,80.942,19.792,-23.289,-3.438,-18.652,-25.523000000000003,-24.968000000000004,-24.927,-19.204,-19.544,8.288,10.325999999999999,21.105999999999998,27.179000000000002,26.75,-2.2030000000000003,20.639,59.582,54.636,93.42299999999999,101.016,110.473,88.85700000000001,50.801,39.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-42.684,-191.708,-191.708,-191.708,-191.708,-191.708,-55.321000000000005,0.0,0.0,0.0,43.981,33.605,23.174,7.26,0.0,97.743,85.103,79.47399999999999,79.57300000000001,79.627,84.006,83.17200000000001,119.20700000000001,115.28,18.167,-137.467,-191.708,-191.708,-191.708,-191.708,-152.246,0.0,0.0,14.859000000000002,95.324,86.432,61.725,7.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.306,0.0,14.284,56.6,-50.951,-33.427,-118.87,-102.603,-74.533,0.0,0.0,56.191,87.59200000000001,74.35300000000001,52.974,1.6909999999999998,0.0,0.0,1.359,80.656,80.577,80.498,85.88600000000001,86.038,123.029,120.66799999999999,17.859,-141.673,-191.708,-191.708,-191.708,-191.708,-148.04,0.0,0.0,19.082,108.454,100.51100000000001,78.611,20.312,0.0,0.0,0.0,0.0,77.441,87.15899999999999,92.26,90.741,127.15100000000001,125.589,22.06,-128.519,-191.708,-191.708,-191.708,-191.708,-161.19400000000005,0.0,0.0,22.002,115.99600000000001,107.97200000000001,84.919,22.243000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.76700000000001,147.39700000000002,34.455,92.639,-101.51100000000001,-170.162,-191.708,-191.708,-156.644,11.991,42.418,68.256,117.119,102.66799999999999,80.619,19.284000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.427,119.469,119.963,167.421,65.736,-126.181,-191.708,-191.708,-191.708,-191.708,-163.532,0.0,6.13,94.478,59.978,48.096000000000004,4.075,0.0,0.0,42.979,84.988,84.869,84.505,89.825,90.01299999999999,116.805,118.741,23.89,-188.74400000000003,-191.708,-191.708,-191.708,-191.708,-100.96799999999999,0.0,0.0,0.0,50.928000000000004,41.54600000000001,31.095,15.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.52,14.818,0.0,0.0,19.512999999999998,0.0,39.596,-134.065,-104.919,-15.020999999999999,28.511999999999997,100.84100000000001,110.361,103.24600000000001,82.69200000000001,23.46,-21.805,-0.897,-14.602,-21.826,-21.43,-21.302,-2.092,-1.625,38.483000000000004,34.641,82.353,83.042,59.063,-97.941,-144.156,12.998,-52.055,52.263999999999996,83.765,35.133,123.68799999999999,109.35700000000001,88.525,25.24,-20.572,-0.7340000000000001,-13.796,-21.019000000000002,-21.647,-21.758000000000003,-16.235,-17.521,19.667,19.772000000000002,38.477,72.736,0.0,-66.433,-50.513999999999996,-119.87899999999999,-155.167,-191.708,-75.944,0.0,98.24,87.564,64.275,10.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.4360000000000004,0.0,27.182,9.203,0.0,-191.708,-9.066,-7.619,-39.408,0.0,90.51799999999999,0.0,91.984,81.796,57.258,4.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.717,63.61600000000001,115.626,-36.065,-191.708,-191.708,-191.708,-191.708,-191.708,-61.93899999999999,0.0,0.0,81.227,65.098,42.351000000000006,3.2030000000000003,68.793,92.676,71.937,67.457,68.624,69.093,73.063,71.81,97.585,76.453,-53.716,-191.708,-191.708,-191.708,-191.708,-191.708,-44.288000000000004,0.0,0.0,0.0,72.755,37.477,28.963,17.772000000000002,73.85,96.647,79.172,74.221,73.795,72.675,75.875,73.415,97.664,75.089,-72.476,-191.708,-191.708,-191.708,-191.708,-191.708,-25.529,0.0,0.0,0.0,46.198,36.825,27.706,13.152000000000001,24.447,103.87700000000001,88.476,81.748,81.131,80.395,83.73100000000001,79.8,113.699,88.184,-24.804000000000002,-178.762,-191.708,-191.708,-191.708,-191.708,-86.147,0.0,0.0,39.556999999999995,103.963,95.32,73.913,17.469,0.0,0.0,0.0,0.0,0.0,0.0,1.767,102.161,140.049,134.22,81.85600000000001,-23.135,-130.582,-165.236,-191.708,-191.708,-107.56299999999999,-69.558,0.0,40.423,107.961,95.48899999999999,75.064,18.320999999999998,0.0,0.0,0.0,0.0,53.346000000000004,89.9,94.773,93.546,131.451,128.254,20.843000000000004,-120.185,-191.708,-191.708,-191.708,-191.708,-169.528,0.0,0.0,7.77,115.132,107.01,85.021,24.761,-22.153000000000002,-2.016,-16.371,-23.991999999999997,-24.214000000000002,-24.648000000000003,-14.93,0.0,17.434,17.49,53.788999999999994,80.655,0.0,0.0,0.0,0.0,0.0,4.4319999999999995,0.0,71.096,114.259,104.46,82.40700000000001,24.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.509,34.38,84.902,0.0,0.0,-49.941,-191.708,-191.708,-165.653,-191.708,0.0,55.2,115.988,102.023,80.781,22.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.341000000000001,53.489,112.027,66.983,-11.918,-92.70700000000001,-191.708,-191.708,-191.708,-191.708,-81.42,0.0,108.92,74.251,63.879,16.436,0.0,0.0,0.0,71.95100000000001,92.91,92.721,98.62200000000001,98.669,125.569,105.44200000000001,-45.596000000000004,-191.708,-191.708,-191.708,-191.708,-191.708,-52.409,0.0,0.0,0.0,72.309,63.93600000000001,53.513999999999996,34.162,0.0,0.0,0.0,28.191999999999997,93.785,93.507,99.309,98.775,125.47399999999999,107.35700000000001,79.051,-176.697,-191.708,-191.708,-191.708,-191.708,-113.015,0.0,0.0,0.0,70.699,63.881,53.254,33.507,-19.749000000000002,-0.439,-11.198,-17.824,-18.953,-19.18,0.33,0.25,40.13,28.965,53.074,-39.849000000000004,0.0,-3.304,-103.807,-32.471,-116.16,0.0,79.479,133.246,126.16,112.51700000000001,91.465,30.974,-17.804000000000002,1.2,-11.113,-17.236,-18.465999999999998,-18.765,-13.027000000000001,-13.555,25.835,32.007,90.022,129.05700000000002,100.009,-55.926,4.027,-175.674,-191.708,-60.975,113.10600000000001,12.975,126.2,117.337,95.70200000000001,33.867,0.0,0.581,0.0,0.0,0.0,0.0,0.0,0.0,27.572,0.0,-17.415,-181.408,-191.708,-191.708,-191.708,-191.708,-90.89,0.0,0.0,0.0,126.03200000000001,118.618,97.055,33.985,0.0,0.0,0.0,0.0,0.0,74.535,114.304,114.53200000000001,154.409,115.90100000000001,-14.235,-166.21599999999998,-191.708,-191.708,-191.708,-191.708,-109.262,0.0,0.0,0.0,123.35799999999999,111.28299999999999,91.351,30.412,0.0,0.6729999999999999,0.0,0.0,2.171,92.949,98.90899999999999,98.67,127.824,108.24700000000001,-17.647000000000002,-100.89299999999999,-190.643,-191.708,-191.708,-191.708,-59.776,22.975,-67.336,0.0,96.179,60.67,45.448,0.0,9.624,99.87200000000001,81.188,73.983,73.465,73.385,77.622,76.365,98.478,83.09100000000001,-2.208,-175.645,-191.708,-191.708,-191.708,-191.708,-111.859,0.0,3.517,0.0,37.545,29.523000000000003,21.05,7.202999999999999,0.0,26.796,83.48200000000001,77.07600000000001,77.128,77.176,82.12700000000001,81.893,116.035,87.256,33.376999999999995,20.177,-117.258,-191.708,-191.708,-191.708,-139.197,-127.022,0.0,69.786,113.249,109.649,89.73200000000001,28.994,0.0,0.735,0.0,0.0,0.0,0.0,0.0,0.0,37.289,21.107,62.343,2.6519999999999997,-5.045,-54.117,-124.193,-182.172,-136.395,-93.639,-0.43200000000000005,55.724,121.883,106.507,82.21600000000001,21.590999999999998,0.0,0.0,0.0,22.305,86.26700000000001,84.698,87.814,86.32700000000001,118.926,75.112,-42.611000000000004,-185.445,-191.708,-191.708,-191.708,-191.708,-61.656000000000006,0.0,0.0,0.0,87.368,82.456,59.088,2.16,0.0,1.861,91.348,83.164,82.939,83.2,88.15299999999999,88.12899999999999,123.304,76.20100000000001,-51.658,-191.708,-191.708,-191.708,-191.708,-191.708,-46.347,0.0,0.0,0.0,90.929,87.589,66.843,8.323,0.0,0.0,0.0,61.92,89.01799999999999,88.40799999999999,106.709,107.876,145.30700000000002,96.447,-21.714000000000002,-141.542,-191.708,-191.708,-191.708,-191.708,-126.45700000000001,0.0,0.0,0.0,106.329,95.588,74.536,14.708,0.0,0.0,0.0,0.0,0.0,0.0,2.4290000000000003,98.419,124.944,80.83800000000001,158.822,-191.708,50.75,25.307,-67.828,-191.708,-191.708,-191.708,-92.009,0.0,95.95700000000001,64.223,53.763999999999996,6.284,0.0,0.0,45.963,94.26100000000001,93.294,93.48100000000001,99.541,99.061,125.899,77.643,-92.725,-191.708,-191.708,-191.708,-191.708,-191.708,-5.279,0.0,0.0,0.0,55.838,49.943000000000005,39.591,18.575,0.0,0.0,79.497,94.792,94.54799999999999,94.135,100.061,100.009,136.53799999999998,85.845,-56.703,-191.708,-191.708,-191.708,-191.708,-191.708,-41.301,0.0,0.0,0.0,94.133,97.8,76.648,14.437000000000001,0.0,0.0,0.0,33.801,92.12100000000001,91.869,110.473,109.833,143.388,84.868,-59.333999999999996,-191.708,-191.708,-191.708,-191.708,-191.708,-38.671,0.0,0.0,0.0,96.46700000000001,91.771,70.89699999999999,10.897,0.0,0.0,0.0,88.62100000000001,92.421,92.26299999999999,97.92200000000001,97.48100000000001,131.155,79.47399999999999,-30.236,-191.708,-191.708,-191.708,-191.708,-191.708,-67.768,0.0,0.0,0.0,96.667,96.99700000000001,75.779,15.100999999999999,0.0,0.0,0.0,61.343999999999994,93.416,93.90100000000001,100.041,99.72200000000001,135.468,80.937,-48.715,-191.708,-191.708,-191.708,-191.708,-191.708,-49.29,0.0,0.0,0.0,101.882,105.416,84.25399999999999,21.698,0.0,0.0,0.0,0.0,57.339,95.48200000000001,115.083,114.83200000000001,153.257,100.12799999999999,-8.93,-191.708,-191.708,-191.708,-191.708,-191.708,-89.074,0.0,0.0,0.0,71.65100000000001,68.321,45.0,0.0,46.519,103.262,85.77799999999999,78.43,77.173,76.418,80.453,79.566,98.959,37.841,-98.426,-162.588,-189.08599999999998,-189.86900000000003,-191.708,-191.708,-33.161,0.0,0.0,0.0,69.954,46.838,33.985,0.0,0.0,32.607,93.35,85.777,85.348,90.57,90.149,115.802,119.74600000000001,85.244,-66.105,-191.708,-191.708,-191.708,-191.708,-191.708,-31.9,0.0,0.0,0.0,28.359,29.334,11.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.699000000000002,119.012,157.017,74.407,71.421,160.876,3.299,-84.05,-191.708,-191.708,-191.708,-82.4,0.0,101.61200000000001,89.986,30.467,0.0,0.0,0.0,0.0,0.0,31.678,116.27600000000001,115.82700000000001,161.213,163.591,138.72,-16.859,-191.33,-165.17700000000002,-191.708,-191.708,-191.708,-108.056,0.0,0.0,0.0,63.61,48.943999999999996,0.0,0.0,75.82300000000001,79.273,72.60600000000001,71.796,71.355,75.714,75.23899999999999,112.051,112.65700000000001,90.302,-69.914,-191.708,-191.708,-191.708,-191.708,-191.708,-28.09,0.0,0.0,0.0,43.181000000000004,34.958,15.839,67.69,90.945,70.616,64.259,63.667,63.446000000000005,67.946,67.92699999999999,105.654,106.72200000000001,86.52,-68.398,-191.708,-191.708,-191.708,-191.708,-191.708,-29.605999999999998,0.0,0.0,0.0,52.161,36.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.384,28.27,0.525,0.0,20.986,46.42,0.0,-2.82,72.124,0.0,16.698,70.128,50.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-52.659,0.0,0.0,-6.244,0.0,41.148999999999994,51.021,60.135,51.873999999999995,3.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.427999999999999,140.368,139.509,83.084,-31.581999999999997,-107.18299999999999,-191.708,-191.708,-191.708,-191.708,-150.947,0.0,0.0,13.812000000000001,11.714,0.0,0.0,53.604,83.554,78.098,75.387,74.056,77.727,76.803,112.37700000000001,110.41799999999999,78.885,102.935,-103.89,-191.708,-191.708,-191.708,-191.708,-185.82299999999998,0.0,0.0,0.0,55.736000000000004,44.028,0.0,0.0,73.43,78.582,72.014,71.53699999999999,71.55,88.25399999999999,88.459,124.852,118.072,62.858000000000004,-118.585,-191.708,-191.708,-191.708,-191.708,-171.128,0.0,0.0,0.0,0.0,54.835,53.943999999999996,0.0,0.0,8.514,90.62,82.90100000000001,82.61200000000001,82.40799999999999,86.65,86.098,122.823,123.005,74.961,-95.527,-191.708,-191.708,-191.708,-191.708,-191.708,-2.4770000000000003,0.0,0.0,0.0,66.288,64.825,7.789,0.0,0.0,0.0,73.82300000000001,90.148,90.31700000000001,96.00200000000001,95.77,135.097,137.545,91.765,-72.514,-191.708,-191.708,-191.708,-136.145,-191.708,-81.054,0.0,0.0,0.0,70.758,74.778,15.544,0.0,0.0,0.0,0.0,68.81,93.145,112.031,111.76100000000001,152.717,150.702,99.125,-60.32899999999999,-191.708,-191.708,-66.848,-191.708,-191.708,-162.536,0.0,0.0,0.0,82.225,73.45,13.033,-33.674,-13.998,-27.206999999999997,-36.166,-36.396,-36.297,-4.016,0.0,0.0,1.013,36.647,53.501999999999995,80.003,28.824,-2.186,-30.846,-115.28299999999999,-38.054,-36.196999999999996,0.0,18.03,52.856,51.31100000000001,5.605,-34.186,-14.517999999999999,-27.223000000000003,-33.915,-32.388000000000005,0.0,0.0,0.0,0.0,4.178,20.488000000000003,-5.928,-21.523000000000003,0.0,0.0,0.0,8.357999999999999,-4.157,3.928,9.286,26.059,44.73,39.96,20.258,-34.066,-15.225,-27.843000000000004,-32.839,-33.760999999999996,-21.912,0.0,0.0,8.841000000000001,13.16,69.516,108.274,79.757,74.094,31.025,66.835,50.306000000000004,81.476,31.565,46.326,69.406,104.743,86.382,27.664,-31.268,-12.748,-9.537,0.0,0.0,0.0,0.0,0.0,25.372,22.748,0.0,-56.215,-191.708,-191.708,-103.155,-50.425,-160.231,-74.691,-191.708,0.0,0.0,70.361,77.813,20.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.947000000000001,127.9,173.953,91.355,-59.193999999999996,-88.975,-49.801,-72.79899999999999,-130.405,-77.712,-191.162,-4.715,0.0,81.237,82.45700000000001,22.243000000000002,0.0,0.0,0.0,4.715,94.414,94.135,99.866,99.426,141.107,145.671,84.09899999999999,-74.42699999999999,-191.708,-191.708,-191.708,-191.708,-191.708,-23.576999999999998,0.0,0.0,0.0,78.15899999999999,80.946,22.034000000000002,0.0,0.0,0.0,0.0,27.298000000000002,93.51700000000001,112.985,112.62299999999999,153.998,152.50799999999998,86.698,-31.538,-104.602,-134.414,-157.18,-191.708,-191.708,-191.708,-21.854,0.0,23.37,80.113,71.631,13.116,0.0,0.0,0.0,0.0,10.831,91.205,96.611,96.124,124.61200000000001,129.15200000000002,120.485,70.601,21.521,-191.708,-191.708,-191.708,-191.708,-191.708,-98.00399999999999,0.0,56.703,82.86399999999999,98.803,52.32,0.132,19.351,7.247000000000001,1.071,12.864,95.54700000000001,101.62799999999999,101.274,138.68200000000002,141.373,39.513000000000005,-152.99,-97.34,-191.708,-191.708,-191.708,-191.708,-39.384,0.0,0.0,0.0,78.072,83.13600000000001,67.58,0.0,19.157,7.126,2.7760000000000002,1.5290000000000001,1.567,7.028,6.167999999999999,54.025,53.093999999999994,94.934,49.338,63.61600000000001,70.384,-25.252,-149.47899999999998,-190.077,-177.467,-191.708,0.0,77.717,140.747,132.00799999999998,71.877,2.021,21.12,9.465,3.938,1.808,1.367,21.533,54.898,169.002,161.746,80.124,-84.759,-191.708,-191.708,-191.708,-191.708,-191.708,-13.245,0.0,0.0,0.0,114.96600000000001,123.90299999999999,66.294,2.186,21.259,9.318,3.7489999999999997,2.166,14.64,103.68700000000001,103.186,155.137,152.19299999999998,76.686,-76.87,-191.708,-191.708,-191.708,-191.708,-191.708,-21.135,0.0,0.0,0.0,107.014,118.995,60.32,0.8340000000000001,19.988,6.631,0.0,75.237,91.875,95.24700000000001,92.321,127.53,118.131,35.248000000000005,-131.878,-191.708,-191.708,-191.708,-191.708,-157.834,0.0,0.0,0.0,0.0,62.42100000000001,73.34,20.491999999999997,0.0,39.702,79.033,72.19,71.138,70.291,86.93700000000001,86.484,124.795,113.852,48.696999999999996,-31.247,-152.94400000000005,-175.407,-191.708,-191.708,-191.708,-87.93,-33.894,0.0,0.0,78.432,88.884,33.444,0.0,13.454,0.0,0.0,0.0,0.0,0.0,0.0,22.399,21.346,0.0,0.0,0.0,0.0,-44.533,-125.59700000000001,0.0,0.0,0.0,20.467,81.253,73.786,82.684,36.004,0.0,15.515,0.9329999999999999,0.0,0.0,0.0,68.572,92.244,118.376,119.639,99.322,-3.915,39.007,-191.708,-191.708,-191.708,-191.708,-191.708,-98.00399999999999,0.0,0.0,48.542,69.202,44.00899999999999,0.0,62.833,86.336,79.997,77.899,77.035,81.988,81.49,118.251,103.693,18.094,-152.248,-191.708,-191.708,-191.708,-191.708,-137.465,0.0,0.0,0.0,0.0,89.417,106.637,46.928999999999995,0.0,17.083,2.957,0.0,51.131,89.471,109.787,110.18799999999999,151.281,133.616,40.872,-123.52,-191.708,-191.708,-191.708,-191.708,-166.19299999999998,0.0,0.0,0.0,0.0,92.59299999999999,111.736,52.556000000000004,0.198,19.673,7.0,0.308,50.361000000000004,95.09100000000001,101.06,100.464,144.881,131.261,42.187,-121.485,-191.708,-191.708,-191.708,-191.708,-168.22799999999998,0.0,0.0,0.0,0.0,105.68299999999999,122.71799999999999,63.656000000000006,1.758,20.813000000000002,8.856,2.352,0.6859999999999999,84.934,102.756,102.271,149.029,134.46,49.397,-108.971,-191.708,-191.708,-191.708,-191.708,-180.74200000000002,0.0,0.0,0.0,0.0,110.61200000000001,124.935,64.667,0.9490000000000001,20.155,7.745,1.5830000000000002,0.466,0.23199999999999998,20.014,89.45700000000001,164.578,142.969,55.716,-94.516,-101.59899999999999,-51.306000000000004,-92.001,109.90100000000001,-191.708,-191.708,-191.708,-102.61200000000001,0.0,104.77,120.288,62.269,1.791,21.000999999999998,8.371,0.322,53.433,94.208,100.104,99.684,134.05700000000002,118.117,30.956,-3.0669999999999997,-143.257,-191.708,-191.708,-191.708,-191.708,-143.389,0.0,0.0,0.0,70.00399999999999,97.319,52.647,0.14400000000000002,19.075,6.399,74.77,93.89200000000001,93.194,99.152,98.365,129.585,113.579,1.247,-186.178,-191.708,-191.708,18.229,-191.708,-191.708,-123.823,0.0,0.0,0.0,47.805,75.964,60.913999999999994,0.0,18.634,5.983,0.353,0.0,0.0,3.431,2.358,41.735,27.875999999999998,77.97,35.57,7.372999999999999,0.0,-60.788999999999994,-191.708,-13.309000000000001,-15.087,0.0,10.350999999999999,47.757,91.414,111.684,49.428000000000004,0.0,18.671,6.135,0.0,0.0,0.0,16.61,16.218,148.985,135.871,142.68200000000002,-122.228,-144.243,-191.708,-191.708,-191.708,-191.708,-23.241999999999997,0.0,0.0,0.0,82.46799999999999,102.441,45.50899999999999,-2.6889999999999996,17.729,4.2330000000000005,-3.608,-4.066,-3.895,2.239,2.059,40.525999999999996,41.751999999999995,94.632,100.985,77.862,91.43799999999999,51.663999999999994,31.566999999999997,-132.602,-99.89,-41.341,21.951,90.449,121.26700000000001,102.274,43.711999999999996,-6.678999999999999,15.311,2.0869999999999997,-6.02,-6.672999999999999,-6.888,-0.7390000000000001,-1.124,34.621,14.732000000000001,0.0,-136.947,-191.708,-191.708,-191.708,-191.708,-152.766,0.0,0.0,0.0,0.0,87.29299999999999,108.25399999999999,48.397,0.0,18.417,6.28,0.0,55.155,94.102,114.124,113.751,153.418,124.38,25.798000000000002,-122.02,-191.708,-191.708,-191.708,-191.708,-167.69299999999998,0.0,0.0,31.375999999999998,0.0,80.796,105.228,46.021,0.0,18.441,5.468999999999999,64.52199999999999,90.95100000000001,90.902,97.178,96.648,121.9,99.93700000000001,-6.101,-174.83,-191.708,-191.708,-191.708,-191.708,-108.781,0.0,0.0,0.0,0.0,55.203,91.06200000000001,45.778,0.0,18.092,14.989,95.852,94.86399999999999,94.76700000000001,100.792,99.95100000000001,131.142,106.87799999999999,-27.291999999999998,-191.708,-191.708,-191.708,-191.708,-191.708,-70.712,0.0,0.0,0.0,0.0,35.229,72.188,54.556999999999995,0.0,17.589000000000002,9.612,96.11200000000001,95.38799999999999,94.90899999999999,100.63799999999999,99.84899999999999,139.101,114.256,19.942,-125.941,-191.708,-191.708,-191.708,-191.708,-163.77200000000002,0.0,0.0,0.0,0.0,95.95100000000001,121.598,59.705,0.0,18.55,5.066,0.0,71.765,88.242,106.477,106.711,143.136,114.89299999999999,17.276,-130.768,-191.708,-191.708,-191.708,-191.708,-158.944,0.0,0.0,0.0,0.0,72.85,100.022,38.650999999999996,0.0,13.206,65.104,86.314,85.229,84.65799999999999,90.152,89.863,126.76100000000001,96.561,-0.7559999999999999,-148.954,-191.708,-191.708,-191.708,-191.708,-140.002,0.0,0.0,0.0,0.0,71.85600000000001,100.01299999999999,40.989,0.0,14.507,1.528,0.0,63.881,89.971,95.846,93.964,128.429,114.088,126.118,8.18,-156.30100000000002,-191.708,-191.708,-191.708,-191.708,-133.412,0.0,0.0,0.0,73.88600000000001,103.226,46.703,0.0,18.35,5.273,0.0,6.055,89.95100000000001,108.40799999999999,107.913,147.916,113.223,74.561,-38.155,-140.21,-107.852,-191.708,-65.03399999999999,-191.708,-145.106,-116.78200000000001,0.0,19.009,81.056,103.271,50.007,0.0,19.500999999999998,6.659,0.0,0.0,0.0,0.599,0.0,76.256,112.652,109.838,-94.399,11.561,-179.24599999999998,-191.708,-191.708,0.0,0.0,0.0,0.0,17.242,52.12,76.398,30.894000000000002,0.0,14.749,58.1,89.988,90.39399999999999,89.64299999999999,93.463,91.177,113.199,80.702,51.3,-131.70600000000002,-191.708,-58.626000000000005,-191.708,-191.708,-191.708,-99.38,0.0,0.0,0.0,35.128,64.314,46.955,-4.526,15.304,1.953,8.615,8.336,8.011000000000001,13.100999999999999,12.355,48.091,50.446000000000005,20.32,128.292,117.07,35.442,-99.18799999999999,-171.04000000000005,-100.214,-72.878,-108.435,-58.403999999999996,22.235,108.736,127.01100000000001,63.961000000000006,10.758,30.893,17.524,10.144,9.843,9.432,28.948,29.266,67.236,61.284,-3.175,23.143,24.076999999999998,-191.708,-191.708,-64.617,-129.09,-33.169000000000004,-10.051,1.271,100.321,108.075,118.331,56.225,12.276,31.784000000000002,18.947,12.453,11.715,11.940999999999999,17.660999999999998,17.309,55.435,51.516000000000005,93.411,85.07700000000001,-39.077,-191.708,-191.708,-191.708,-191.708,-191.708,-58.927,0.0,0.0,98.3,130.655,69.85300000000001,13.154000000000002,32.671,20.331,14.275,16.402,96.26100000000001,102.206,100.816,140.49,106.92200000000001,7.035,-134.683,-191.708,-191.708,-191.708,-191.708,-155.03,0.0,0.0,0.0,0.0,107.414,136.207,72.696,12.540999999999999,31.611,17.887999999999998,10.47,9.831,69.32600000000001,111.598,111.306,149.226,108.98200000000001,0.275,-139.875,-191.708,-191.708,-191.708,-191.708,-149.838,0.0,0.0,0.0,0.0,90.387,115.383,59.885,10.589,30.291,17.239,60.957,90.052,89.397,94.26799999999999,93.647,117.54,79.735,-31.826,-179.755,-191.708,-191.708,-191.708,-191.708,-78.133,0.0,0.0,0.0,0.0,50.93600000000001,97.654,58.756,10.685,29.648000000000003,40.208,92.45100000000001,91.196,90.90700000000001,96.17299999999999,94.69,115.096,80.971,-53.92100000000001,-191.708,-191.708,-191.708,-191.708,-191.708,-44.083,0.0,0.0,0.0,0.0,40.872,88.12,72.539,11.159,30.285,17.18,69.788,93.84,93.387,98.604,97.81,132.45,97.721,5.6160000000000005,-119.31200000000001,-191.708,-191.708,-191.708,-191.708,-170.40099999999998,0.0,0.0,0.0,0.0,113.72200000000001,146.246,83.03299999999999,14.564,33.469,21.171999999999997,15.088,13.435,13.548,40.138000000000005,117.084,162.797,124.47,50.605,-54.74100000000001,-186.91299999999998,-47.777,-71.623,-191.708,-191.708,-191.708,-120.367,0.0,0.0,85.072,124.022,63.36600000000001,13.022,31.857,19.182000000000002,13.065999999999999,62.935,95.09,99.881,98.21600000000001,131.267,91.212,21.183000000000003,-59.461000000000006,-165.90099999999998,-158.08700000000002,-191.708,-191.708,-191.708,-97.973,0.0,0.0,30.185,113.471,130.558,72.22800000000001,13.472000000000001,32.903,21.0,14.649000000000001,13.380999999999998,12.999,33.618,100.645,137.049,133.467,80.964,8.781,-73.59899999999999,-191.55700000000002,-191.708,-191.708,-191.708,-191.708,-24.557,0.0,0.0,97.774,132.38299999999998,73.583,13.645999999999999,32.342,20.467,14.289000000000001,13.088,12.717,32.205999999999996,81.35,155.658,120.15899999999999,99.03299999999999,15.345,-85.758,-43.206,-57.62300000000001,-191.708,-191.708,-191.708,-157.235,-98.28399999999999,0.0,90.094,129.832,72.268,13.724,32.884,20.198,12.481,79.59100000000001,93.89,99.137,98.064,123.075,84.132,-14.557,-156.631,-191.708,-191.708,-191.708,-191.708,-118.525,0.0,18.419,-20.499000000000002,0.0,62.678000000000004,113.88,70.093,14.293,32.532,20.246,15.859000000000002,83.978,97.245,103.22399999999999,102.572,136.834,95.93700000000001,-33.559,-191.708,-112.913,-191.708,-191.708,-191.708,-143.241,0.0,0.0,0.0,0.0,66.555,103.161,91.42,14.95,33.585,21.973000000000003,18.233,16.602,15.929,21.816,21.144000000000002,69.38,46.693000000000005,130.433,69.361,-31.336,-191.708,-113.794,0.0,-154.685,-162.90200000000002,0.0,41.20399999999999,66.34899999999999,111.70200000000001,153.707,93.427,16.373,35.31,23.758000000000003,18.207,17.064,16.559,37.344,37.348,93.23700000000001,34.59,-1.07,-151.622,-191.708,-191.708,-191.708,-191.708,-137.02100000000002,0.0,0.0,0.0,0.0,100.711,142.997,85.956,15.91,34.908,23.273000000000003,18.012,16.462,28.974,105.454,105.016,158.019,107.333,6.346,-123.47399999999999,-191.708,-191.708,-191.708,-191.708,-166.239,0.0,0.0,0.0,0.0,104.985,147.058,86.82,15.602,35.043,23.304000000000002,18.176,16.753,16.085,91.289,104.098,152.579,127.70700000000001,9.871,-117.303,-191.708,-191.708,-191.708,-191.708,-172.41,0.0,0.0,0.0,0.0,111.165,151.071,90.211,15.967,34.736999999999995,22.95,17.559,16.444000000000003,15.849,51.798,118.617,167.831,116.416,18.755,-105.029,-191.708,-191.708,-191.708,-191.708,-184.683,0.0,78.178,3.983,0.0,101.229,147.345,89.244,15.735999999999999,34.481,23.090999999999998,16.282,15.543,14.83,36.356,103.684,144.197,94.01700000000001,31.174,-134.27,-191.708,-191.708,-191.708,-191.708,-140.023,117.384,-146.055,0.0,0.0,49.471000000000004,112.21700000000001,68.998,15.206,33.771,22.379,17.223,95.52799999999999,98.171,103.587,102.75399999999999,138.66299999999998,91.402,-36.086,-191.708,-191.708,-191.708,-191.708,-117.935,-135.692,0.0,0.0,0.0,0.0,28.928,88.06200000000001,67.928,13.519,32.531,21.259,20.13,99.031,98.99,105.506,105.016,149.502,104.685,14.284,-120.4,-191.708,-191.708,-191.708,-191.708,-169.313,0.0,0.0,0.0,0.0,79.12,129.27700000000002,67.044,13.795,32.834,20.776,15.307,14.289000000000001,58.272,117.525,117.594,156.799,108.75,17.989,-104.914,-191.708,-191.708,-191.708,-191.708,-184.799,0.0,0.0,0.0,0.0,79.271,130.57,73.805,15.720999999999998,34.501,22.697,16.879,14.042,91.9,101.133,100.624,137.32,113.491,17.415,-74.461,-179.459,-191.708,-191.708,-191.708,-191.708,-35.793,0.0,0.0,0.0,83.85,131.671,70.707,13.747,32.538000000000004,19.974,14.11,13.132,87.58200000000001,102.132,101.241,137.94,94.86399999999999,45.883,-98.705,-191.708,-191.708,-191.708,-191.708,-191.00799999999998,0.0,0.0,0.0,0.0,73.26,131.161,71.775,13.378,30.721999999999998,16.058,8.251,58.086000000000006,91.243,109.58,110.32600000000001,144.857,89.46,1.216,-121.26899999999999,-191.708,-191.708,-191.708,-191.708,-168.44299999999998,0.0,0.0,0.0,0.0,70.89,120.461,59.523999999999994,12.664000000000001,31.941,19.465999999999998,58.961999999999996,92.412,91.85799999999999,97.493,96.62899999999999,118.303,78.767,-21.329,-100.781,-163.58100000000002,-191.708,-178.835,-191.708,-191.708,-16.895,0.0,0.0,23.418000000000003,49.77,109.294,66.184,13.284,33.83,20.803,17.956,96.05799999999999,95.59899999999999,100.81299999999999,100.41799999999999,130.832,91.111,-33.068000000000005,-164.763,-191.708,-191.708,-191.708,-191.708,-91.883,0.0,0.0,0.0,0.0,30.15,92.249,77.694,13.187000000000001,32.216,20.018,91.854,94.554,94.214,99.56299999999999,98.596,125.12700000000001,79.947,-1.341,-166.274,-191.708,-191.708,-191.708,-191.708,-122.098,0.0,0.0,0.0,0.0,31.182,93.346,78.578,13.286,32.757,20.604,15.959000000000001,14.295,13.904000000000002,107.495,117.045,161.77,110.73,22.522,-25.195,-157.09599999999998,-191.708,-132.499,59.73,-118.581,-191.708,-129.30700000000002,-47.946000000000005,0.0,79.211,130.44299999999998,72.757,14.472999999999999,33.963,21.974,16.113,14.852,83.75399999999999,103.694,103.196,148.371,100.39399999999999,26.175,-79.17399999999999,-162.191,-191.708,-191.708,-191.708,-191.708,-48.348,0.0,0.0,0.0,130.349,142.333,81.943,14.953,34.069,21.968000000000004,0.0,0.0,54.42,103.375,102.899,146.981,103.37700000000001,12.705,-103.12,-191.708,-191.708,-191.708,-191.708,-186.592,0.0,0.0,0.0,0.0,66.82600000000001,122.135,62.263999999999996,0.0,16.951,4.971,0.0,74.672,96.62799999999999,116.59700000000001,116.32799999999999,157.749,106.59200000000001,7.657,-109.65299999999999,-191.708,-191.708,-191.708,-36.925,-84.069,-168.81799999999998,-81.956,0.0,0.0,58.417,109.611,52.095,0.0,16.333,4.027,0.0,0.0,92.539,99.964,99.26700000000001,126.745,74.33800000000001,72.39399999999999,-135.96,-191.708,-191.708,-191.708,-173.511,-12.095,93.697,0.0,0.0,0.0,26.714000000000002,89.26,45.448,0.0,15.487,3.3080000000000003,64.399,95.059,95.053,101.272,100.794,133.7,85.179,-46.854,-191.708,-191.708,-191.708,-191.708,-191.708,-51.15,0.0,0.0,0.0,0.0,8.852,78.0,63.028999999999996,0.0,15.234000000000002,21.135,99.56299999999999,98.023,97.99799999999999,103.831,103.287,146.15,97.323,16.945,-101.389,-191.708,-191.708,-191.708,-191.708,-188.324,0.0,0.0,0.0,0.0,52.041000000000004,114.071,48.721000000000004,0.0,15.512,2.887,12.327,95.861,95.69,115.39299999999999,115.206,153.708,101.523,7.275,19.155,-191.708,-49.12,-191.708,-191.708,-191.708,-191.708,-48.88399999999999,0.0,0.0,76.443,134.039,68.285,0.0,16.485,3.489,12.515999999999998,95.94,95.579,101.259,100.805,141.10399999999998,92.639,10.789000000000001,-105.155,-191.708,-191.708,-189.69799999999998,-191.708,-186.56799999999998,0.0,0.0,0.0,0.0,71.693,132.05100000000002,71.43,0.0,17.07,3.9,0.0,63.185,95.76700000000001,101.26100000000001,99.995,138.175,88.55799999999999,66.286,-103.147,-191.708,-191.708,-191.708,-191.708,-186.56599999999997,0.0,0.0,0.0,0.0,76.796,130.497,70.508,0.0,17.516,5.472,0.0,0.0,86.755,115.68299999999999,115.109,157.405,100.088,13.557,-94.54299999999999,-191.708,-191.708,-58.138000000000005,-166.28900000000002,177.50900000000001,-191.708,-191.708,-101.535,0.0,75.058,131.499,71.65899999999999,0.0,17.663,5.006,49.18,94.62200000000001,94.471,100.238,100.35600000000001,130.107,79.51,-12.099,-136.28799999999998,-191.708,-191.708,-149.44299999999998,-191.708,-183.591,0.0,137.311,118.725,86.823,65.86,88.154,43.198,0.0,15.274000000000001,3.1660000000000004,0.0,0.0,0.0,88.26700000000001,99.28,125.3,78.01100000000001,-42.941,-191.708,-191.708,-191.708,-191.708,-47.455,-191.708,-7.608,0.0,0.0,0.0,6.648,79.421,66.242,0.0,14.956,2.202,0.0,0.0,66.77600000000001,101.889,101.43799999999999,142.34,118.64,22.464000000000002,-83.874,-113.465,-191.708,-117.529,30.69,-99.48700000000001,-191.708,-41.02,84.791,149.289,74.756,133.067,73.186,0.0,16.207,3.803,0.0,0.0,0.0,23.607,115.78200000000001,155.935,101.855,17.094,-96.086,-191.708,-191.708,-163.505,-34.133,-186.021,-191.708,-1.676,0.0,63.635,96.913,124.07700000000001,60.989,0.0,16.553,4.247,0.0,0.0,19.984,101.999,101.18700000000001,140.63,92.499,15.369000000000002,-96.80799999999999,-191.708,-191.708,-136.444,138.188,-191.708,-191.708,-86.398,129.446,78.282,90.024,131.359,69.414,-1.771,17.611,5.359,-1.01,-2.6860000000000004,-2.783,3.2089999999999996,2.806,48.398,17.689,-10.98,45.059,38.435,-15.249,-93.417,-191.708,-191.709,38.482,149.842,56.425,69.226,93.95700000000001,130.909,70.88600000000001,-1.409,17.05,4.91,-0.128,-2.5669999999999997,-3.103,17.186,17.317,63.691,8.318,0.0,-90.45200000000001,-191.708,-191.708,-191.708,-191.708,-191.708,-7.553,0.0,0.0,0.0,64.692,124.756,63.673,0.0,17.480999999999998,5.952000000000001,44.315,97.495,97.645,103.99,102.37899999999999,133.986,93.008,-8.322000000000001,-135.637,-191.708,-191.708,-191.708,-191.708,-145.753,0.0,0.0,0.0,0.0,13.649000000000001,92.896,49.346000000000004,0.0,16.218,47.426,98.274,96.932,97.21,103.00299999999999,102.29799999999999,136.15200000000002,95.96600000000001,-30.535999999999998,-191.708,-191.708,-191.708,-191.708,-191.708,-67.468,0.0,0.0,0.0,0.0,21.4,90.45100000000001,74.928,0.0,16.381,3.635,79.887,98.301,97.699,103.109,102.166,145.892,100.075,15.448,-99.052,-191.708,-191.708,-191.708,-191.708,-190.66099999999997,0.0,0.0,0.0,0.0,80.703,135.873,74.92399999999999,0.0,17.726,5.824,0.212,0.0,54.83,119.37,118.727,166.201,117.73100000000001,57.251000000000005,-28.855999999999998,-160.188,-191.708,-191.708,-191.708,-191.708,-100.669,0.0,0.0,0.0,73.687,134.011,74.35300000000001,0.0,18.497,6.41,0.455,0.0,0.0,4.992,12.450999999999999,158.814,111.41,44.177,-22.272,-7.459,49.066,-102.79299999999999,-191.708,-100.58,-191.708,-118.706,-30.804000000000002,83.57600000000001,87.66799999999999,133.67,68.752,0.0,17.175,5.309,0.0,0.0,0.0,4.329,4.441,58.235,13.252,0.0,-83.90299999999999,0.0,118.87799999999999,141.88299999999998,2.889,-73.673,-191.708,-158.994,-2.583,0.0,72.72800000000001,142.336,86.08,1.274,19.581,8.259,2.349,1.156,0.0,19.189,19.03,68.55,65.908,77.766,82.382,-2.305,-191.708,-191.708,-191.708,-191.708,-191.708,-15.274000000000001,-78.462,0.0,49.434,114.25299999999999,55.827,0.0,16.930999999999997,5.301,84.47399999999999,96.464,96.234,102.115,101.617,131.532,95.18700000000001,-2.918,-65.873,-191.708,-191.708,-191.708,-191.708,-191.708,-29.214,0.0,0.0,0.0,9.628,85.102,36.346,0.0,14.120999999999999,88.17200000000001,97.10799999999999,96.075,96.243,102.42299999999999,101.689,132.906,89.557,-26.9,-189.66299999999998,-191.708,-191.708,-191.708,-191.708,-73.15100000000001,0.0,0.0,0.0,0.0,0.0,69.126,55.278,0.0,15.061,3.389,30.605,97.44200000000001,97.431,104.119,103.679,148.895,108.20100000000001,31.318,-81.917,-135.97299999999998,-20.456,38.671,-191.708,-191.708,-191.709,-191.709,40.39,-32.846,60.54600000000001,129.178,100.917,56.00899999999999,66.203,59.863,56.786,56.49,55.20399999999999,66.399,66.456,96.375,43.945,-62.591,-191.708,-191.709,-191.708,-191.709,-191.708,66.499,94.914,-58.305,-125.595,-4.301,93.583,138.923,104.787,56.535,66.813,60.398,57.138000000000005,56.79,55.98,59.361999999999995,59.073,92.318,47.67100000000001,-61.068999999999996,-191.59900000000002,-191.708,-191.708,30.936999999999998,84.647,88.574,-9.402999999999999,-74.149,-26.023000000000003,0.0,81.593,127.042,62.685,0.0,16.967,4.675,0.0,0.0,0.0,4.581,3.593,51.358999999999995,25.248,0.0,-60.985,-191.708,-111.74,18.533,-178.53900000000002,-191.708,-117.26700000000001,-127.16,0.0,0.0,97.456,126.945,65.694,-1.8940000000000001,17.142,5.265,-0.203,-1.807,-2.356,17.636,17.52,60.748999999999995,7.641,13.852,-104.414,-149.365,163.858,138.73,112.15,24.381999999999998,-43.383,-191.708,-44.508,132.039,51.835,121.068,63.79,0.0,17.667,6.085,18.489,17.279,17.133,22.92,22.139,57.696000000000005,17.109,0.0,-119.055,-191.708,-191.708,-191.708,-191.708,-170.658,0.0,0.0,0.0,0.0,34.544000000000004,119.634,73.715,15.849,33.986999999999995,22.458000000000002,24.919,96.751,95.956,101.704,101.296,134.738,93.818,-12.936,-168.695,-191.708,-191.708,-191.708,-191.708,-108.081,0.0,0.0,0.0,0.0,40.232,111.05799999999999,98.169,17.152,36.015,24.406,20.17,17.881,62.028999999999996,104.71700000000001,104.241,155.094,112.22399999999999,45.981,-56.513000000000005,-178.06099999999998,-191.708,-191.708,-191.708,-191.708,-55.138000000000005,0.0,0.0,0.0,92.40899999999999,160.82399999999998,100.57700000000001,19.096,37.652,26.279,19.143,17.752,17.149,103.29700000000001,103.035,143.009,102.08200000000001,-5.31,-159.173,-191.708,-191.708,-191.708,-117.365,-191.708,81.13600000000001,23.838,0.0,-11.442,48.081,121.319,106.456,17.721,36.304,24.494,20.354,19.169,18.275,24.243000000000002,96.367,157.567,113.395,50.931999999999995,-47.46,-168.372,-191.708,-191.708,-111.85799999999999,-87.916,-191.708,-65.814,0.0,0.0,58.198,135.079,75.15899999999999,16.702,35.641,23.553,18.52,16.387,78.336,103.075,102.52600000000001,142.214,107.839,36.141,-72.077,-191.708,-191.708,-191.708,-191.708,-191.708,-25.927,0.0,0.0,0.0,76.003,142.322,80.929,16.194000000000003,34.569,22.259,17.19,15.972999999999999,15.937999999999999,90.39200000000001,116.896,157.939,118.113,44.653,-13.583,-146.85299999999998,-191.708,-191.708,-191.708,-111.669,-191.697,-17.621,0.0,0.0,127.249,140.659,77.642,16.65,35.532,23.394000000000002,16.730999999999998,14.880999999999998,14.345,20.102,19.392,46.468,45.034,70.322,63.458,76.863,-100.35,-191.708,-191.708,-191.708,-159.843,-64.702,0.0,0.0,35.902,107.98,59.193000000000005,14.145,33.318000000000005,21.131999999999998,15.359000000000002,92.523,95.04700000000001,101.331,100.68799999999999,127.919,94.31299999999999,50.518,-19.274,-116.906,-191.708,-191.708,-191.708,-191.708,-153.533,0.0,0.0,0.0,54.633,105.693,94.149,16.833,35.571,23.748,19.555999999999997,17.587,17.204,22.989,56.583999999999996,147.579,118.675,50.354,-49.144,-167.66099999999997,-116.992,-180.498,95.685,-191.708,-191.708,-78.117,113.979,127.383,150.041,140.739,84.154,17.57,36.922,24.963,19.432000000000002,17.984,17.597,37.393,36.981,82.12100000000001,42.111000000000004,0.0,-46.44,-167.99099999999999,-191.708,-36.924,-191.708,-191.708,-70.42,-159.645,0.0,0.0,110.95,153.235,93.899,19.581,38.0,26.131,20.477999999999998,19.736,18.487000000000002,24.436999999999998,95.552,156.069,120.286,52.528,-55.152,-125.27,-177.215,-191.708,-105.53299999999999,-85.90799999999999,-184.479,-131.281,0.0,0.0,94.171,162.739,104.12200000000001,19.557000000000002,37.949,26.304000000000002,20.394000000000002,19.625999999999998,18.993,25.538,68.66,168.96599999999998,123.542,58.81,-46.681999999999995,-172.21200000000002,-191.708,-191.708,-191.708,-191.708,-70.819,0.0,0.0,0.0,100.486,163.013,101.853,19.204,38.571999999999996,27.410999999999998,21.971999999999998,21.066,19.881,40.826,40.486999999999995,105.73200000000001,54.004,-19.146,-84.62899999999998,-191.708,-154.001,59.263000000000005,114.53200000000001,-31.697,-191.708,-143.226,-81.979,-37.895,108.277,155.984,97.05,19.799,36.742,25.455,19.024,18.167,16.765,22.944000000000003,22.541,63.693999999999996,30.544,-4.68,-176.68400000000003,3.286,-191.708,-191.708,96.92200000000001,49.953,-88.68700000000001,-79.40899999999999,-28.085,34.667,98.48299999999999,120.57600000000001,77.225,17.42,35.195,23.415,18.328,16.807000000000002,16.518,22.064,21.465999999999998,57.58,45.596000000000004,-43.805,26.406,-23.252,-39.741,-79.57300000000001,-68.278,-99.712,-124.67,-127.82799999999999,69.357,0.0,27.468000000000004,101.654,90.197,16.265,34.8,23.159000000000002,19.132,17.373,17.628,24.122,22.541,65.27,63.74,43.964,35.613,0.0,-191.708,-191.708,-191.708,-141.392,0.0,-189.32299999999998,-103.65899999999999,0.0,88.28200000000001,156.701,98.728,19.7,38.387,26.798000000000002,21.186999999999998,20.041,18.871,39.669000000000004,39.635,149.569,138.369,51.159,-73.27,-191.708,-191.708,25.514,-191.708,-191.708,-191.708,-53.129,0.0,3.948,90.611,151.165,92.804,19.153,38.111,26.479,20.912,19.822,18.262,24.381999999999998,101.199,160.372,126.648,55.501999999999995,-59.245,-188.542,-191.708,-191.708,-147.608,-191.708,-86.02600000000001,0.0,0.0,0.0,91.515,158.491,98.26799999999999,19.119,38.128,26.7,20.776,19.235,18.055,24.619,89.054,160.613,124.389,60.408,-3.799,-140.097,-191.708,-191.708,-191.708,-191.708,6.15,-78.247,-74.414,0.0,98.87100000000001,154.775,93.852,18.276,37.385999999999996,25.761999999999997,20.136,18.534000000000002,18.485,39.451,52.36600000000001,177.393,133.481,60.602,-48.783,-173.666,-191.708,-191.708,-191.708,-191.708,-67.264,0.0,0.0,0.0,86.171,150.93200000000002,92.2,18.757,37.728,26.201999999999998,18.952,16.758,16.434,93.635,104.176,146.498,111.34100000000001,29.587,-91.7,-188.793,-124.07600000000001,67.865,-191.708,-191.708,-191.708,-152.379,0.0,0.0,53.742,126.07600000000001,80.212,17.212,36.232,23.739,17.748,25.35,96.786,103.48100000000001,102.441,144.07,117.584,4.698,-143.026,-116.708,70.743,-129.127,-191.708,-191.708,-186.41400000000002,-176.583,0.0,0.0,20.691,91.885,74.52600000000001,14.867,34.623000000000005,22.351999999999997,17.825,16.332,89.993,103.40299999999999,102.84899999999999,148.29,126.961,84.774,-16.208,-153.215,-184.437,-191.708,-191.708,-191.708,-127.56200000000001,0.0,0.0,0.0,79.863,131.709,70.743,15.492,35.165,23.128,17.372,16.333,16.479,36.868,44.486999999999995,163.632,135.566,54.199,-65.00399999999999,-190.88400000000001,-191.708,-191.708,-171.532,191.708,-4.0489999999999995,-191.708,-142.738,0.0,73.77,135.562,78.507,17.825,36.29,24.503,19.095,17.279,16.887,22.951999999999998,22.09,66.82300000000001,42.29,9.604,-86.81,-99.351,-191.708,-23.980999999999998,0.0,-73.976,-115.275,-58.246,0.0,76.442,127.76,155.106,92.12799999999999,17.873,36.889,25.218000000000004,19.505,17.874000000000002,17.609,23.824,23.461,75.801,63.538000000000004,33.49,66.141,61.843999999999994,-172.071,-116.39200000000001,-85.572,-191.708,-175.56599999999997,-154.364,0.0,74.682,104.012,161.22299999999998,98.994,19.054000000000002,37.897,26.127,20.462,19.57,18.727999999999998,39.515,39.454,101.436,58.531000000000006,0.0,0.0,0.0,-191.708,-171.403,-164.299,-191.708,-191.708,-145.718,0.0,15.728,142.344,151.627,92.887,18.660999999999998,36.054,24.7,18.115,16.553,15.959000000000001,22.346999999999998,93.538,143.987,118.134,38.735,-83.07,-182.722,-191.708,-191.708,-191.708,-191.708,68.307,-99.939,0.0,0.0,58.3,126.596,81.656,17.538,36.278,24.428,18.756,17.589000000000002,78.954,103.98899999999999,103.726,151.514,122.074,7.972,-163.601,-191.708,-191.708,-191.708,-191.708,-126.111,0.0,0.0,0.0,0.0,53.93,113.79700000000001,100.757,17.474,36.083,24.448,20.395,18.817999999999998,18.493,42.568999999999996,104.904,161.30200000000002,135.811,100.59,-49.163000000000004,-179.43099999999998,-191.708,-191.708,-191.708,-191.708,-61.119,0.0,0.0,0.0,104.72399999999999,159.623,98.413,18.264,36.808,24.715,0.0,0.0,0.0,5.037,5.127999999999999,56.327,38.498000000000005,24.261,-9.412,0.0,-110.105,-191.708,0.0,0.0,0.0,-158.404,-106.139,0.0,45.001000000000005,98.647,40.679,0.0,3.7680000000000002,0.0,0.0,73.075,97.344,103.27,102.581,146.74,124.79299999999999,59.034,-60.397,-191.708,-191.708,-191.708,-191.708,-189.56799999999998,-39.748000000000005,0.0,0.0,0.0,44.746,98.631,35.163000000000004,0.0,2.715,0.0,0.0,0.0,54.03,101.869,101.206,140.543,121.007,55.86,-65.118,-191.708,-191.708,-191.708,-183.831,-17.012999999999998,6.069,33.19,-43.691,0.0,71.344,124.95299999999999,64.59899999999999,0.0,5.142,0.0,0.0,0.0,70.381,118.999,118.971,171.68099999999998,139.471,63.828,-58.443999999999996,-187.632,-191.708,-191.708,-158.651,-191.708,-76.694,0.0,0.0,17.422,84.876,117.575,59.195,0.0,6.247999999999999,0.0,0.0,79.342,96.744,102.521,101.586,137.095,112.895,33.871,-93.40299999999999,-189.47099999999998,-191.708,-191.708,-191.708,-191.708,-6.837999999999999,0.0,0.0,0.0,25.22,91.095,48.067,0.0,3.576,0.0,96.178,95.604,95.67,101.82700000000001,101.49799999999999,138.175,119.62799999999999,32.830999999999996,-139.386,-191.708,-191.708,-191.708,-191.708,-150.327,0.0,0.0,0.0,0.0,21.881999999999998,73.113,59.708,0.0,4.285,0.0,0.0,49.629,99.55,105.509,104.416,153.44799999999998,142.477,101.025,34.329,-166.78400000000002,-191.708,-191.708,-191.708,-191.708,-122.928,0.0,0.0,0.0,134.985,121.00200000000001,62.053000000000004,0.0,5.858,0.0,0.0,0.0,0.0,8.036,8.048,63.872,35.328,54.333,12.76,-95.874,-157.216,-183.398,-126.94,38.348,0.0,31.298000000000002,0.0,0.0,72.908,119.713,60.386,0.0,6.672000000000001,0.0,0.0,0.0,44.644,106.031,104.744,159.12,135.159,70.346,-51.423,-190.045,-191.708,-191.708,-191.708,-87.465,-152.489,0.0,0.0,0.0,85.93299999999999,127.868,68.82600000000001,0.0,6.492000000000001,0.0,0.0,0.0,70.619,106.42,105.956,166.25599999999997,139.265,71.735,-52.865,-191.708,-103.538,-116.736,-191.708,-191.708,-191.708,-16.574,0.0,0.0,91.15,130.13299999999998,70.844,0.0,7.0089999999999995,0.0,0.0,0.0,0.0,112.757,121.844,187.31400000000002,152.188,76.131,-47.626000000000005,-183.31900000000002,-191.708,-191.708,-191.708,-191.708,-58.768,0.0,0.0,0.0,55.744,101.425,44.573,0.0,5.426,0.0,37.478,97.352,97.101,103.6,103.196,139.593,121.821,42.06100000000001,-91.428,-191.708,-191.708,-191.708,-191.708,-191.708,-6.5760000000000005,0.0,0.0,0.0,36.948,82.64399999999999,36.708,0.0,2.7969999999999997,14.699000000000002,98.271,96.62299999999999,96.65,102.4,102.417,140.642,123.85,14.72,-163.94400000000002,-191.708,-191.708,-191.708,-191.708,-22.836,17.893,-122.846,0.0,0.0,42.199,83.404,73.012,0.0,5.504,0.0,0.0,0.0,0.0,19.845,106.90299999999999,170.389,144.077,76.98,-47.91,-188.765,-191.708,7.138999999999999,-191.708,-191.708,49.958,50.086999999999996,0.0,0.9670000000000001,97.344,129.129,70.42699999999999,0.0,7.211,0.0,0.0,0.0,0.0,9.337,110.96600000000001,189.101,155.64,79.204,-50.325,-189.345,-191.708,-191.708,-191.708,-126.22,-115.531,0.0,12.909,-14.367,88.208,123.75299999999999,66.346,-11.806,7.026,-4.3180000000000005,-10.191,-11.107999999999999,-12.106,-5.9110000000000005,-6.5329999999999995,57.49,32.368,17.532,32.584,-75.08800000000002,-143.93200000000004,-158.313,-34.014,0.0,12.169,135.12,-13.305,152.808,126.245,130.833,69.855,-11.752,7.226,-4.044,-9.615,-10.262,-11.149000000000001,-5.034,-5.66,60.047,45.583,85.545,-5.67,-19.452,-106.065,-48.466,-191.708,-58.403,-191.708,0.0,72.028,116.361,137.22299999999998,132.286,72.363,0.0,7.632999999999999,0.0,0.0,0.0,0.0,10.345999999999998,9.817,75.961,47.169,31.261,33.556,0.0,-164.919,-191.708,0.0,-133.937,96.081,-191.708,-71.273,14.184000000000001,91.824,126.279,67.719,0.0,6.957000000000001,0.0,0.0,0.0,0.0,0.0,0.0,32.188,108.86399999999999,95.89200000000001,32.621,-154.702,-191.708,-46.412,-191.708,-121.10700000000001,-81.001,-191.708,-73.194,0.0,43.47,76.98899999999999,29.484,0.0,2.262,39.054,96.115,94.919,94.837,101.055,100.973,133.14,120.61200000000001,16.461,-160.814,-191.708,-191.708,-191.708,-191.708,39.27,-172.602,0.0,0.0,0.0,42.347,79.654,67.127,0.0,5.316,0.0,0.0,0.0,0.0,69.16,103.764,154.309,137.308,72.876,-57.287,-191.708,-191.708,-179.292,-191.708,-2.779,129.442,76.40100000000001,-24.876,-20.248,112.42399999999999,132.58,71.592,-11.628,7.001,-4.939,-10.812000000000001,-11.55,-12.052999999999999,8.02,7.385,73.34,56.11600000000001,54.108000000000004,-46.835,-74.775,41.515,95.219,59.655,17.479,-26.046,-25.171999999999997,-40.828,-33.524,93.236,116.859,57.547,-13.647,4.883,-6.895,-11.993,-13.219000000000001,-13.458,-7.43,-7.946000000000001,45.706,28.831,35.515,0.0,-41.327,-113.65799999999999,-182.107,-136.384,0.0,-80.133,-52.798,0.0,11.020999999999999,91.684,102.87,40.985,0.0,3.867,0.0,0.0,0.0,0.0,0.0,0.0,34.204,30.86,9.6,0.0,0.0,20.272000000000002,-32.407999999999994,-21.634,-130.34799999999998,-141.39700000000005,-191.708,-27.345,0.0,103.679,107.587,48.751999999999995,0.0,3.076,0.0,0.0,0.0,0.0,2.9560000000000004,2.97,136.528,143.418,114.19,25.436,-44.547,-135.188,-146.40400000000002,-191.708,-191.708,-191.708,-144.26,-10.452,22.88,110.727,116.54899999999999,57.668,0.0,6.207000000000001,0.0,0.0,22.142,96.52600000000001,102.708,102.24,142.72299999999998,126.023,42.976000000000006,-106.28200000000001,-191.708,-191.708,-191.708,-191.708,-183.43099999999998,0.0,0.0,0.0,0.0,67.881,93.025,49.13,0.0,4.331,0.0,42.268,97.815,96.458,102.309,101.566,144.533,128.991,21.061999999999998,-163.87,-191.708,-112.09200000000001,-191.708,-191.708,-191.708,-13.751,0.0,50.775,0.0,47.986000000000004,72.316,61.138999999999996,0.0,3.577,0.0,0.0,0.0,0.0,25.941,103.23200000000001,155.855,140.72799999999998,76.922,9.765,-191.035,-191.708,-23.647,111.19200000000001,-106.50399999999999,-191.708,-190.453,-61.393,75.013,111.71700000000001,123.40799999999999,63.081,0.0,6.218,0.0,0.0,0.0,0.0,14.498,120.464,186.145,162.667,86.161,-37.155,-190.68400000000003,-191.708,-191.708,-191.708,-191.708,-61.873000000000005,0.0,0.0,0.0,109.544,120.868,62.659,0.0,6.439,0.0,0.0,0.0,0.0,0.0,81.514,164.985,160.29,191.708,51.363,-88.21799999999999,-191.708,-191.708,-191.708,-191.708,-170.73,-30.764,0.0,53.698,110.541,110.971,51.663999999999994,0.0,4.996,0.0,0.0,0.0,22.044,102.86200000000001,102.992,152.781,148.44899999999998,88.37299999999999,-32.853,-167.062,-24.986,-186.46099999999998,-136.459,-191.708,-191.708,-125.309,0.0,0.0,119.43,126.76299999999999,66.23899999999999,0.0,6.627999999999999,0.0,6.98,5.689,5.0489999999999995,69.575,119.65100000000001,177.518,156.547,89.303,-34.535,-177.495,-191.708,-191.708,-191.708,-191.708,-77.683,0.0,0.0,1.136,127.473,136.39600000000002,79.361,5.682,24.212,12.418,5.2829999999999995,3.9960000000000004,3.083,100.74600000000001,103.76,149.08100000000002,135.95,60.794,-73.53,-191.708,-191.708,-191.708,-112.176,-191.708,-104.007,0.0,0.0,6.593,84.925,104.336,58.325,2.292,20.824,9.091000000000001,3.7939999999999996,45.668,97.11399999999999,103.351,103.03,143.085,134.736,32.205999999999996,-147.267,-191.708,-191.708,-191.708,-83.213,-191.708,-59.233000000000004,102.882,-114.49600000000001,0.0,84.32,97.495,85.62200000000001,3.5839999999999996,22.061999999999998,10.232000000000001,5.124,19.616,98.007,103.87700000000001,103.105,148.621,135.166,32.54,-147.97,-166.62599999999998,-191.708,-93.319,-191.708,-191.708,-73.506,0.0,0.0,0.0,88.885,99.87899999999999,85.54799999999999,3.389,21.912,9.972000000000001,6.2,4.355,4.077,24.265,23.758000000000003,79.807,63.386,14.31,-75.925,-163.391,0.0,-93.045,-74.48,-182.705,0.0,21.148000000000003,-0.239,79.116,139.144,131.164,72.05,4.668,23.129,11.395,6.153,4.475,3.678,9.533,8.543,57.04,48.957,1.354,-102.493,-159.11900000000003,-191.708,2.719,132.48,30.964000000000002,-191.70800000000003,-191.709,4.567,51.345,140.322,131.07399999999998,70.711,3.995,22.403000000000002,10.732000000000001,5.443,3.287,2.9139999999999997,8.624,8.404,56.722,50.65,-10.84,-62.13,-114.956,-191.708,-191.709,-83.948,114.34299999999999,85.484,-120.736,-53.25100000000001,114.696,133.641,117.755,60.437,2.076,21.273000000000003,8.705,2.435,1.013,0.451,19.910999999999998,19.979,63.733999999999995,63.03,120.78,137.95600000000002,-52.279,-13.333,-115.596,-163.80499999999995,-191.708,-191.708,-182.058,-67.95100000000001,56.021,139.175,129.595,71.744,3.967,22.999000000000002,10.947000000000001,3.775,1.87,1.3090000000000002,7.625,6.517,45.348,41.902,43.696000000000005,-129.376,-191.708,-178.75400000000005,-135.358,-88.98700000000001,-6.627000000000001,49.426,8.707,79.264,63.956,117.17,109.9,65.615,2.861,20.551,8.561,3.219,1.6969999999999998,1.642,7.308,6.781000000000001,48.273,47.137,68.142,-29.837,71.785,-59.486000000000004,108.91,84.402,-191.708,-191.708,-191.708,-143.972,-31.504,98.405,99.79799999999999,72.877,0.685,19.782,7.849,4.321000000000001,2.76,2.336,7.894,7.274,56.226000000000006,57.303000000000004,31.372,-36.705,-61.565,-151.579,-87.67299999999999,-191.708,-107.335,-88.485,-42.251999999999995,0.0,98.38600000000001,162.066,142.221,81.72800000000001,4.436,23.374000000000002,12.095999999999998,6.466,5.212000000000001,4.541,23.804000000000002,22.866,80.197,70.626,2.903,-125.491,-191.709,-191.058,-18.548,-64.171,-62.06100000000001,-107.164,-64.363,9.207,47.088,141.46,126.999,73.305,4.7989999999999995,23.314,11.974,6.655,4.961,4.426,10.454,9.964,68.211,64.641,129.136,103.13600000000001,71.194,-87.861,-149.512,-191.709,-191.709,-155.031,-175.707,149.57399999999998,143.481,162.215,139.233,79.145,4.42,23.636999999999997,11.700999999999999,6.122999999999999,3.97,2.742,8.477,7.622000000000001,59.143,54.533,0.0,37.434,-191.708,-191.708,-191.708,-191.708,-158.608,-131.105,0.0,0.0,45.486000000000004,134.401,121.745,60.126999999999995,1.849,21.021,8.963,3.014,1.655,1.4869999999999999,37.843,115.42200000000001,160.46,154.096,81.80199999999999,-56.656000000000006,-191.708,-191.708,-191.708,-191.708,-191.708,-41.349,0.0,0.0,51.208999999999996,145.68,126.516,69.14699999999999,3.989,21.868000000000002,9.481,2.5580000000000003,1.347,0.728,6.247000000000001,5.511,104.641,136.33100000000002,63.031000000000006,-75.77199999999999,-180.581,-191.708,-191.708,-171.882,-21.108,20.971999999999998,-5.773,-17.567,16.096,103.04,93.64200000000001,50.398,1.321,20.593000000000004,8.6,2.673,0.922,0.561,59.924,99.927,133.735,136.55200000000002,37.73,-143.14,-191.708,-191.708,-133.892,-191.708,114.964,139.339,-15.311,-56.964,39.357,91.804,83.348,69.858,1.5819999999999999,20.168,8.499,4.776,3.155,3.1439999999999997,8.826,8.362,58.243,58.641999999999996,4.037,-2.101,-80.53399999999999,-191.708,-191.708,-50.233000000000004,-54.443999999999996,-51.533,-104.634,7.8420000000000005,64.653,146.132,124.507,56.865,0.8220000000000001,20.283,8.238,2.73,2.004,2.56,23.014,22.996,71.633,69.595,5.397,158.503,-191.708,-191.708,106.85799999999999,-5.582000000000001,-93.73100000000001,-32.385999999999996,-45.31100000000001,0.0,124.12299999999999,128.80700000000002,109.677,46.369,1.489,20.747,8.583,3.097,1.868,1.044,6.112,5.76,47.832,52.808,0.0,-80.3,-191.708,-191.708,-191.708,-191.708,-191.708,-17.704,0.0,0.0,16.824,147.115,120.31200000000001,51.121,0.6659999999999999,19.819000000000003,7.48,1.764,1.1179999999999999,1.8880000000000001,84.811,104.101,153.543,157.334,81.473,-79.865,-191.708,-191.708,-191.708,-191.708,-191.708,-18.14,0.0,0.0,13.482999999999999,136.173,119.63799999999999,59.244,2.112,19.912,7.337000000000001,0.855,0.26899999999999996,0.527,46.505,118.60600000000001,168.41400000000002,165.967,90.32799999999999,-48.583999999999996,-191.708,-191.708,-191.708,-191.708,-191.708,-49.42,0.0,0.0,53.475,150.654,129.407,73.124,4.404,22.988000000000003,10.987,4.1080000000000005,2.326,2.145,48.891999999999996,101.65299999999999,138.681,138.751,67.777,-69.83,-187.80200000000002,-191.708,-191.708,-191.708,-191.708,-32.080999999999996,0.0,0.0,24.105,102.545,91.897,44.352,0.0,18.174,6.425,1.041,63.115,95.331,101.14399999999999,100.241,130.215,133.332,37.454,-148.631,-191.708,-191.708,-191.708,-191.708,-28.05,-113.031,0.0,0.0,3.4810000000000003,98.525,84.90799999999999,70.109,1.431,19.973,7.806,3.596,1.761,1.239,60.173,101.736,146.83100000000002,149.017,97.65899999999999,58.6,-173.269,-191.708,-122.54,-191.708,-140.319,-189.674,0.0,0.0,66.55199999999999,161.961,135.836,76.148,3.241,21.548000000000002,9.311,3.603,1.6980000000000002,1.449,20.531999999999996,40.145,163.17700000000002,158.35299999999998,85.815,-57.468,-191.708,-191.708,-191.708,-191.708,-191.708,-40.536,0.0,0.0,51.85,155.441,131.515,72.51100000000001,3.714,22.275,10.472999999999999,4.966,2.864,2.355,7.994,99.98700000000001,149.458,151.385,82.581,-65.513,-191.708,-191.708,-191.708,-191.708,-191.708,-32.491,0.0,0.0,84.39,163.662,137.40200000000002,77.464,3.15,21.728,9.671,4.206,2.342,2.31,8.026,36.016,152.981,156.54,89.48299999999999,-53.43,-191.708,-191.708,-191.708,-191.708,-191.708,-44.575,0.0,0.0,42.84,141.454,120.632,58.67,1.732,20.325,7.69,1.35,0.233,0.26899999999999996,19.701,73.119,157.66899999999998,157.92700000000002,84.23899999999999,61.522,-191.708,-191.708,-191.708,-191.708,-191.708,-98.00399999999999,0.0,0.0,37.874,136.851,117.022,59.784,3.2489999999999997,21.611,9.731,2.654,1.182,22.482,101.71600000000001,101.264,132.911,139.73,61.308,-96.15,-191.708,-191.708,-191.708,-191.708,-191.708,-1.854,0.0,0.0,34.376999999999995,104.565,93.741,48.751000000000005,0.9520000000000001,19.977999999999998,7.795,0.0,0.0,47.522,102.51899999999999,102.311,143.547,148.149,90.911,-29.401,-56.201,-191.708,-191.708,-162.157,-153.999,-171.843,-91.631,-3.1639999999999997,19.488,88.664,77.432,62.388000000000005,0.0,10.495999999999999,0.0,0.0,0.0,0.0,0.0,93.816,150.626,154.769,105.52,136.069,-185.603,5.611000000000001,-191.708,-162.168,-123.68700000000001,-191.708,-152.158,0.0,60.463,144.112,117.712,56.964,-7.768,11.117,-1.546,-7.55,-9.019,-9.073,10.253,10.146,55.172,54.236000000000004,44.333,-22.101999999999997,-59.858999999999995,-110.509,-17.945999999999998,-7.902,-75.994,-46.278999999999996,-42.663999999999994,92.055,107.698,140.776,115.561,55.336999999999996,-7.307,11.454,-0.9279999999999999,-6.721,-8.222000000000001,-7.983,-1.876,-2.543,43.305,47.472,70.708,88.113,20.146,-134.13,-158.769,-191.708,-191.708,-115.859,-57.643,0.0,84.414,145.77200000000002,120.48299999999999,61.676,0.0,12.520999999999999,0.0,0.0,0.0,0.0,0.0,0.0,46.861999999999995,50.32,31.113000000000003,0.0,-34.041,-125.561,-34.849000000000004,-144.03799999999998,-131.109,0.0,0.0,28.52,101.249,143.36700000000002,118.85700000000001,59.667,0.0,12.481,0.652,0.0,0.0,0.0,14.302,14.360999999999999,67.456,64.61,6.89,-24.869,-166.021,-191.708,-191.708,71.793,11.42,-191.708,-113.355,0.0,84.23200000000001,151.674,126.395,65.74600000000001,0.0,13.806,2.401,0.0,0.0,0.0,0.486,0.0,48.854,125.713,87.646,-54.744,-165.507,-191.708,-191.708,-191.708,-191.708,-69.462,0.0,0.0,72.617,108.258,94.64299999999999,50.553000000000004,0.0,11.802999999999999,0.0,0.0,0.0,0.0,0.0,0.0,43.336000000000006,116.87299999999999,73.759,-99.42,-148.371,-99.913,-146.752,-15.94,-106.20700000000001,-19.795,0.0,0.0,28.866,95.47,81.294,67.295,0.0,11.187000000000001,0.0,0.0,0.0,0.0,84.306,99.449,132.088,136.373,139.46,61.063,12.519,-191.708,-191.708,-191.708,-191.708,-191.708,-98.00399999999999,0.0,18.253,85.61,73.173,59.063,0.0,10.337,0.0,0.0,0.0,0.0,9.662,82.23100000000001,157.403,155.503,191.708,106.427,-16.046,-191.708,-191.708,-191.708,-191.708,-191.708,-81.958,0.0,83.479,138.279,113.26100000000001,54.988,0.0,11.85,0.0,0.0,0.0,0.0,53.958999999999996,99.325,143.077,147.708,103.446,-39.381,-182.555,-191.708,-191.708,-191.708,-191.708,-67.777,0.0,0.0,93.765,145.918,120.542,60.645,0.0,12.091,0.0,0.0,0.0,0.0,18.902,99.431,143.692,148.032,106.353,-32.788000000000004,-171.641,-191.708,-191.708,-191.708,-191.708,-85.28399999999999,0.0,0.0,89.59700000000001,146.433,122.315,60.74100000000001,0.0,12.229000000000001,0.0,0.0,0.0,0.0,11.993,60.378,167.433,164.764,113.486,-31.447,-191.708,-191.708,-191.708,-191.708,-191.708,-36.816,-29.741999999999997,0.0,70.935,123.57,103.939,46.54,0.0,12.074000000000002,0.0,0.0,0.0,41.336000000000006,101.166,100.465,131.66,135.703,81.98200000000001,-68.652,-191.708,-191.708,-191.708,-191.708,-191.708,-29.351999999999997,0.0,0.0,64.877,84.931,75.252,26.375,0.0,8.929,0.0,0.0,53.481,94.771,100.986,100.62799999999999,131.0,136.726,71.414,-111.975,-191.708,-191.708,-191.708,-191.708,-177.738,0.0,0.0,0.0,41.232,82.79700000000001,71.313,53.897,0.0,9.748,0.0,0.0,5.271,95.34700000000001,101.08,100.47,142.745,147.56,97.911,-65.941,-191.708,-191.708,-191.708,-191.708,-191.708,-32.064,0.0,0.0,90.251,144.28,118.615,57.766999999999996,0.0,11.592,0.0,0.0,0.0,0.0,10.107000000000001,9.968,54.49,53.633,68.51,104.587,-14.872,6.695,-105.994,-191.708,-191.708,-191.708,-116.97,0.0,92.852,135.618,110.04700000000001,50.137,0.0,10.859000000000002,0.0,0.0,0.0,0.0,0.0,0.0,115.66,143.889,104.351,-45.651,-116.314,-191.708,-191.708,-191.708,-112.505,0.0,0.0,110.07,128.072,140.046,116.30799999999999,57.192,0.0,11.925999999999998,0.0,0.0,0.0,0.0,0.0,0.0,136.491,143.904,105.36200000000001,-44.928000000000004,-191.708,-191.708,-191.708,-191.708,-191.708,-53.076,0.0,0.0,95.584,144.705,117.988,54.573,0.0,10.113,0.0,0.0,0.0,0.0,10.835,89.62799999999999,160.313,159.286,106.345,-51.17,-191.708,-191.708,-191.708,-191.708,-191.708,-46.834,0.0,0.0,87.56700000000001,125.13600000000001,104.484,46.348,0.0,11.732999999999999,0.0,0.0,0.0,10.095,101.65899999999999,101.08200000000001,135.376,139.487,86.40299999999999,-72.757,-191.708,-191.708,-191.708,-191.708,-191.708,-25.248,0.0,0.0,75.759,94.41,83.766,38.964,0.0,10.857999999999999,0.0,0.0,0.0,9.052,101.014,100.208,134.221,139.665,107.573,53.88,-191.708,-191.708,-191.708,-191.708,-191.708,-98.00399999999999,0.0,0.0,39.628,83.384,72.506,53.251000000000005,0.0,9.536,0.0,0.0,0.0,0.34700000000000003,102.081,101.264,144.517,148.364,112.38,-42.236000000000004,-191.708,-191.708,-191.708,42.732,-191.708,-191.708,-11.944,0.0,81.57600000000001,116.696,94.77600000000001,34.146,0.0,6.9910000000000005,0.0,0.0,0.0,16.963,105.919,105.52799999999999,143.82299999999998,140.262,102.689,-48.721000000000004,-191.708,-191.708,-191.708,-191.708,-191.708,-49.283,0.0,0.0,78.429,107.461,83.465,25.96,0.0,4.141,0.0,0.0,0.0,36.841,91.581,91.462,129.409,130.957,106.669,-39.782,-191.477,-191.708,-137.782,-54.75,-191.708,-69.648,-109.586,0.0,102.802,120.727,98.18,38.555,0.0,8.454,0.0,0.0,0.0,2.239,95.721,95.277,134.27200000000002,137.421,115.72200000000001,-30.476,-98.54799999999999,-191.708,-191.708,-191.708,-191.708,-160.689,0.0,0.0,90.374,123.91799999999999,100.363,38.302,0.0,7.16,0.0,0.0,0.0,0.0,3.508,3.437,49.528999999999996,144.605,148.779,72.782,-42.358000000000004,-89.699,-177.828,-191.708,-191.708,-147.22899999999998,-30.594,56.147,118.59299999999999,120.355,96.583,34.988,-12.700999999999999,6.877999999999999,-6.495,-15.431,-15.503,-15.632,-10.612,-11.179,15.472000000000001,20.489,58.265,32.088,40.302,-18.557000000000002,-44.034,-4.495,0.0,10.863,57.096000000000004,97.148,80.172,87.959,75.999,27.84,0.0,6.777,0.0,0.0,0.0,0.0,0.0,0.0,18.427,25.883000000000003,0.0,-159.246,-191.708,-191.708,-191.708,-191.708,-130.467,0.0,0.0,0.0,32.228,69.753,58.623000000000005,41.586999999999996,0.0,8.299,0.0,0.0,28.436,94.065,100.06700000000001,99.971,144.295,152.968,119.07799999999999,-53.383,-191.708,-191.708,-191.708,-191.708,-191.708,-44.622,0.0,0.0,94.48700000000001,130.376,108.603,45.242,0.0,10.27,0.0,0.0,0.0,0.0,11.716,107.512,159.259,158.995,122.91,-34.576,-191.708,-191.708,-191.708,-191.708,-191.708,-63.428000000000004,0.0,0.0,98.32799999999999,118.613,99.06700000000001,38.205999999999996,0.0,10.95,0.0,0.0,0.0,0.0,0.0,0.0,60.125,156.317,191.708,15.427,160.628,-191.708,-191.708,-191.708,-191.708,-191.708,-98.00399999999999,0.0,99.537,125.76700000000001,100.81700000000001,41.958999999999996,0.0,0.0,0.0,0.0,0.0,0.0,22.975,103.73299999999999,151.935,158.606,143.936,0.106,-153.155,-191.708,-191.708,-191.708,-191.708,-136.558,0.0,0.0,92.21700000000001,115.68700000000001,94.38,35.726,0.0,0.0,0.0,0.0,0.0,0.0,22.489,115.738,161.016,163.519,143.07399999999998,5.525,-144.779,-191.708,-191.708,-191.708,-191.708,-144.934,0.0,0.0,89.02799999999999,104.008,83.62899999999999,23.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.425,125.581,134.046,110.75299999999999,-33.9,-156.075,-191.708,-191.708,-191.708,0.0,78.944,-87.85600000000001,0.0,83.684,69.439,57.72,8.771,0.0,0.0,0.0,9.16,92.448,91.906,97.848,97.124,124.905,133.645,82.72,-117.10799999999999,-191.708,-191.708,-191.708,-191.708,-172.605,0.0,0.0,0.0,36.556,57.766000000000005,47.556999999999995,30.093000000000004,0.0,0.0,0.0,0.0,76.718,95.885,95.88,102.031,102.09100000000001,140.291,87.617,-25.601,-147.469,-95.125,-113.04899999999999,-191.708,-109.105,-191.708,-97.21700000000001,0.0,111.912,123.07,114.713,92.492,31.096999999999998,0.0,0.0,0.0,0.0,0.0,0.0,104.353,113.00299999999999,148.77700000000002,89.113,-36.977,-170.338,-93.286,-191.708,-173.58700000000002,-175.748,-191.708,0.0,0.0,118.329,125.32799999999999,109.40700000000001,85.62799999999999,24.114,0.0,0.0,0.0,0.0,0.0,88.626,97.522,97.162,131.938,71.315,-57.05,-183.63,-191.708,-191.708,-191.708,-191.708,-49.033,0.0,0.0,106.805,117.509,106.385,85.76,25.226999999999997,0.0,0.0,0.0,0.0,1.0190000000000001,95.079,100.77799999999999,100.15899999999999,136.533,74.116,-59.133,-186.797,-191.708,-191.708,-191.708,-191.708,-43.783,0.0,0.0,105.56200000000001,115.62,105.566,83.93,24.171999999999997,0.0,0.0,0.0,0.0,0.0,63.54600000000001,111.71600000000001,111.59,146.394,81.273,-51.968999999999994,-175.96900000000002,-191.708,-191.708,-191.708,-191.708,-61.775,0.0,0.0,91.693,100.711,86.635,63.743,6.095,0.0,0.0,34.533,80.343,79.877,79.828,85.096,85.337,105.97,49.50899999999999,-109.93799999999999,-191.708,-191.708,-191.708,-191.708,-179.775,0.0,0.0,0.0,33.986999999999995,43.596000000000004,32.245,23.759,9.316,0.0,55.596000000000004,91.052,84.01,83.69,83.15700000000001,87.708,87.35799999999999,107.45100000000001,85.96700000000001,-56.485,-187.611,-191.708,-191.708,-164.175,-146.49,-68.531,-4.788,3.534,43.235,41.595,30.988000000000003,21.897,6.8229999999999995,0.0,0.0,0.0,12.207,85.368,85.42,90.686,90.096,121.90899999999999,77.059,88.64,-26.32,-175.34799999999998,-191.708,-152.309,-152.316,-191.708,0.0,0.0,100.184,100.389,92.40100000000001,70.08,11.935,-32.387,-11.220999999999998,-25.459,-32.358000000000004,-32.275,-32.236999999999995,-13.912,-13.841,19.998,14.985,46.114,46.276,-51.901,-45.318000000000005,-95.487,-172.678,0.0,0.0,106.801,123.67399999999999,110.824,97.844,76.79,18.649,-27.41,-7.194,-19.99,-28.038,-28.083000000000002,-28.076,-22.014,-22.416,13.829,-27.535,-141.81,17.155,-130.472,-104.96600000000001,-10.735,5.465,34.535,55.27,-49.896,118.115,115.08,108.491,87.56200000000001,28.345,-25.808000000000003,-5.934,-18.373,-25.386999999999997,-25.95,-25.962,-19.957,-20.471,18.997,25.601,66.42699999999999,6.0760000000000005,-98.471,-79.722,0.0,0.0,0.0,10.651,75.533,126.478,112.161,104.926,82.45100000000001,23.389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.475,0.0,-19.045,-153.059,0.0,-191.708,-125.10799999999999,0.0,0.0,-94.359,116.383,129.124,115.04899999999999,101.594,81.071,23.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.532,0.0,-48.267,-185.403,-191.708,-191.708,-191.708,-191.708,-56.043,0.0,0.0,131.203,101.23700000000001,67.345,56.213,11.034,0.0,0.0,0.0,1.122,92.77600000000001,92.794,98.359,97.32700000000001,122.03200000000001,77.93,-75.283,-191.708,-191.708,-191.708,-191.708,-140.868,-73.561,0.0,0.0,60.793,57.39,49.426,39.569,18.637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.314,0.0,34.902,24.506999999999998,9.025,-8.271,-81.623,-126.595,-120.227,0.0,95.414,128.097,114.304,104.92200000000001,79.435,17.798,0.0,0.0,0.0,0.0,0.0,0.0,56.901,107.06,143.707,101.73100000000001,-13.365,-138.049,-191.708,-191.708,-191.708,-191.708,-138.299,0.0,0.0,119.71799999999999,103.527,87.149,64.352,5.6579999999999995,0.0,0.0,0.0,29.535,84.744,84.45200000000001,88.637,87.085,119.89,74.623,-39.525999999999996,-168.078,-191.708,-191.708,-191.708,-191.708,-82.10900000000002,0.0,0.0,115.04899999999999,102.98100000000001,95.90899999999999,75.388,16.293,0.0,0.0,0.0,0.0,55.82899999999999,90.402,96.435,96.295,121.105,83.684,-64.774,-191.708,-191.708,-191.708,-191.708,-191.708,-33.23,0.0,0.0,61.559,57.778999999999996,50.172,40.781,20.778000000000002,0.0,0.0,0.0,50.382,93.126,92.59,111.73100000000001,111.883,149.464,109.12700000000001,-17.375,-160.362,-191.708,-191.708,-191.708,-191.708,-111.976,0.0,0.0,137.048,118.82799999999999,102.083,79.362,18.367,0.0,0.0,0.0,0.0,14.242,90.743,96.09700000000001,95.73299999999999,120.133,76.735,-57.16,-191.708,-191.708,-191.708,-191.708,-191.708,-40.845,0.0,0.0,118.881,89.99,52.261,38.729,0.0,0.0,0.0,46.756,84.431,83.735,83.119,87.229,85.95100000000001,109.132,69.156,-81.29100000000003,-191.708,-191.708,-191.708,-191.708,-191.708,-16.714000000000002,0.0,0.0,51.17,48.352,38.793,29.91,13.322000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.7410000000000005,2.591,136.558,43.778999999999996,-134.35700000000003,-106.98899999999999,-169.551,0.0,0.0,21.389,65.51100000000001,120.78200000000001,108.057,100.26899999999999,78.786,17.492,-29.930999999999997,-10.202,-25.26,-33.298,-33.742,-33.967,-16.225,-16.277,19.15,-11.572000000000001,59.93,52.292,24.747,7.291,21.096999999999998,7.162999999999999,20.69,23.238000000000003,-40.77500000000001,124.103,110.758,97.771,76.749,17.866,-19.551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.862,2.7060000000000004,0.0,-114.35600000000001,-191.708,-191.708,-191.708,-191.708,-175.357,0.0,0.0,125.742,112.47399999999999,105.39,84.999,23.023000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.664000000000001,58.008,56.016999999999996,-49.251999999999995,-191.708,-191.708,-159.351,3.641,5.957999999999999,-64.494,0.0,136.19299999999998,116.78,104.559,79.763,15.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.11600000000001,107.65,119.419,-17.273,-126.472,-191.708,-191.708,-188.81599999999997,-100.115,0.0,0.0,77.363,67.421,53.245,30.219,0.0,0.0,0.0,0.0,0.0,49.885,77.812,84.63600000000001,85.98100000000001,110.39200000000001,112.195,116.559,-156.487,-191.708,-191.708,-191.708,-191.708,56.471000000000004,-102.96700000000001,0.0,90.956,67.635,33.376999999999995,22.998,0.0,0.0,0.0,66.077,85.844,87.09899999999999,88.36,94.944,94.59100000000001,117.919,99.57,-32.755,-191.708,-191.708,-191.708,-191.708,-191.708,-65.249,0.0,0.0,40.541,36.834,28.059,18.664,1.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8569999999999998,128.439,119.56200000000001,94.603,-13.736,-130.783,-159.784,-141.934,-71.39399999999999,-6.881,0.0,109.061,96.47200000000001,88.34200000000001,65.711,3.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.78,131.842,40.975,4.853,-154.263,-191.708,-159.685,-177.017,-61.428000000000004,0.0,34.387,108.399,95.35799999999999,81.765,61.376000000000005,0.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.581,114.62799999999999,25.594,-94.92299999999999,-191.708,-0.6709999999999999,13.009,-123.807,-180.095,-60.023999999999994,0.0,95.04299999999999,81.163,71.203,45.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-98.031,48.835,6.216,-97.63799999999999,-191.708,0.0,70.67,78.72399999999999,84.98200000000001,73.689,64.232,40.504,0.0,0.0,0.0,0.0,0.0,0.0,71.817,95.491,94.917,128.691,124.675,20.976999999999997,-103.04899999999999,-191.708,-191.708,-191.708,-191.708,-186.66400000000002,0.0,0.0,87.23100000000001,77.819,64.545,41.213,0.0,0.0,0.0,0.0,3.83,81.285,80.81,85.565,85.18700000000001,107.795,109.561,-0.27399999999999997,-126.913,-191.708,-191.708,-191.708,-191.708,-23.936,0.0,28.791999999999998,90.15700000000001,66.66,32.467,22.135,0.0,0.0,0.0,0.0,0.0,46.568999999999996,82.265,87.075,86.833,113.441,113.38600000000001,71.411,-34.335,-160.869,-191.709,-191.708,-171.666,-131.14600000000002,-54.724,0.0,32.289,30.243000000000002,20.243,10.465,0.0,0.0,0.0,0.0,0.0,0.0,12.187999999999999,94.84200000000001,93.961,131.52100000000002,133.106,23.386999999999997,-113.383,28.881999999999998,-121.515,-101.104,-65.947,-191.708,-86.46,0.0,100.134,87.874,79.0,56.88,0.0,0.0,0.0,0.0,0.0,23.288,88.773,106.042,105.117,142.681,138.635,20.945,-123.15,-191.708,-191.708,-191.708,-191.708,-166.563,0.0,0.0,110.01,97.352,84.029,63.695,3.3310000000000004,0.0,0.0,0.0,0.0,0.0,79.545,100.28,99.944,141.122,144.03799999999998,26.025,-114.23299999999999,-191.708,-191.708,-171.227,-157.626,-191.708,-38.335,0.0,116.66,100.794,92.044,68.95100000000001,5.466,-43.405,-23.651999999999997,-37.118,-44.758,-45.44,-46.062,-41.005,-35.888000000000005,0.0,0.0,0.0,0.0,-82.169,-27.756999999999998,74.319,17.750999999999998,63.198,55.376000000000005,61.095,115.45200000000001,100.796,92.973,71.259,7.854,-42.216,-22.913,-36.091,-42.956,-43.468,-43.56399999999999,-24.864,-24.875,15.339,13.512,61.065,68.498,-14.704,-50.254,40.041,15.98,-47.585,-5.1739999999999995,46.023999999999994,119.632,103.81200000000001,89.587,68.209,5.822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-142.181,-191.708,-191.708,-191.708,-191.708,-147.531,0.0,0.0,115.17399999999999,85.559,50.817,40.282,0.0,0.0,0.0,0.0,44.175,89.91,89.39200000000001,94.811,94.304,120.573,124.374,-23.816999999999997,-191.708,-191.708,-191.708,-191.708,-191.708,-74.187,0.0,0.0,54.181000000000004,48.29,39.446999999999996,28.294,7.274,0.0,0.0,0.0,88.351,91.23700000000001,90.781,96.17200000000001,95.815,134.197,136.79399999999998,38.54,-110.772,-191.708,-191.708,-191.708,-191.708,-178.94099999999997,0.0,0.0,109.89,97.346,90.012,69.17399999999999,6.51,0.0,0.0,0.0,0.0,0.0,17.885,111.057,111.633,152.55,150.09,33.224000000000004,-108.854,-191.708,-191.708,-191.708,-191.708,-180.859,0.0,0.0,114.59200000000001,98.32700000000001,83.833,63.066,2.471,0.0,0.0,0.0,0.0,0.0,55.091,99.98299999999999,97.323,133.52100000000002,132.667,47.271,-81.055,-191.708,-191.708,-191.708,-191.708,-92.57600000000001,-92.461,0.0,77.669,76.362,66.238,44.339,0.0,0.0,0.0,16.167,79.77600000000001,77.756,75.93,79.128,77.373,113.54899999999999,111.229,44.581,-87.684,-191.708,-191.708,-191.708,-191.708,-191.708,0.0,0.0,71.55,72.796,64.7,41.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.389000000000001,0.0,0.0,0.0,0.0,0.0,64.51899999999999,67.337,52.699,29.659000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.336999999999996,86.613,66.119,32.064,23.069000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.7,121.954,-25.729,-191.708,-191.708,-191.708,-191.708,-191.708,-72.275,0.0,0.0,3.2310000000000003,32.988,23.545,14.575,0.0,0.0,56.341,95.681,88.007,86.853,86.066,90.779,89.848,115.64200000000001,115.83,49.983999999999995,-143.58700000000002,-191.708,-191.708,-191.708,-191.708,-146.125,0.0,0.0,36.573,37.31,27.375,15.798,-3.2310000000000003,-48.788000000000004,-27.628,-40.468,-10.155,0.0,0.0,0.0,0.0,8.09,1.992,38.034,76.217,-75.17699999999999,0.0,-63.192,0.0,0.0,0.0,7.037000000000001,81.696,74.352,59.184,35.435,-18.695999999999998,-58.35,-35.75,-4.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.867,3.003,-11.145999999999999,0.0,-34.69,-73.98,0.0,0.0,72.676,88.458,81.08,74.814,55.016999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.886,0.0,13.253,0.0,0.0,0.0,0.0,0.0,92.28200000000001,96.471,88.089,80.18,57.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.117,5.934,12.074000000000002,0.0,-17.829,-80.812,-191.708,-191.708,-191.708,-109.49799999999999,0.0,69.313,89.47399999999999,76.092,55.593999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-58.083999999999996,-191.708,-191.708,0.0,-2.474,-11.924000000000001,24.433000000000003,16.463,93.897,75.176,40.861999999999995,29.589000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.562,0.0,0.9590000000000001,0.0,0.0,0.0,0.0,0.0,0.0,33.98,38.933,30.129,88.45700000000001,138.965,91.479,112.103]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.422464155359695,28.56855821594657,40.32784878714092,123.92341331936993,28.41788671071564,66.40890908202189,99.34977711917587,106.96311964819799,53.44389194779127,3.5429075000597146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.724307705424977,62.79102035053549,87.8921840796322,3.4673944868498565,188.67422680147396,67.4644959216104,244.98229543340815,168.47254590129856,88.94741639803195,7.613342529022102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51482751635706,169.0755864434111,224.62994302800186,95.20400633759803,169.3015937012575,168.84940192497032,137.94401729318906,119.7774652771977,62.86617884255657,4.974995842131184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35517838243238,252.82182248087105,358.9557170685157,425.2139546453066,450.4661444008231,438.5561823243978,385.7906666713345,295.71268220228745,161.16072364333272,31.659273939719075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00382705623285,267.74681000726457,376.745235800241,442.7774661191855,466.89873328249803,450.3908086482077,393.85637823723823,300.235309007537,162.66832499861403,30.905384631781217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82697305333193,224.5546072753864,352.02075083422164,315.46199406558117,356.6188906526811,367.85047643437827,369.2827420370442,280.1844768731869,151.66292373535754,28.342550958100162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25923865599778,95.58086236126977,341.5430543604622,391.74573633984437,350.814847010591,335.88968222360296,283.1243438311341,144.72813476165786,76.4345910400885,8.140870057924774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99302452971986,228.47437079911782,60.3033451688755,79.44961649005677,177.81949704344842,206.0113764963176,168.77406617235482,109.37528181664813,58.042031766250716,6.708781715853306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70670696922629,231.18805323862418,123.92341331936993,263.60103922568675,206.46356827260482,96.41008742182308,123.6218930483137,103.42021214813828,53.59456345302221,25.32734824753751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65977447932249,115.33017422456356,185.80969559614223,318.4770195155495,184.829799030358,241.36422944132732,245.13314419923344,197.79499342518298,110.35517838243238,19.37245583962206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.5112511509198,268.9528910914897,376.4437155291847,441.1943517506943,465.0142759035449,450.4661444008231,397.8513002529908,309.7331089155122,183.84990246457366,45.3028446292721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23963576138544,254.9324643782649,357.7496359842906,433.807193740113,460.3408003324701,450.08911111655686,398.8313740793695,301.96909488125914,179.55328291717052,44.624468334544105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82747359293532,252.0679331729332,354.9606177921688,327.447291894622,363.47852113435965,330.53783035780015,298.27551587596844,237.97217070709297,141.18522726159816,34.146771860784675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.755213666153686,108.39538525086384,196.43824083572704,250.40966031242093,286.8932585890403,263.2995189546305,155.73335876431997,126.78776726410726,71.5349309505728,11.683777557984488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12126716331245,64.75063622150962,300.7630137970341,374.9361141739034,433.05348169276965,429.58608720591974,383.7555377871505,299.63226846542443,174.6536228276548,44.172276558256904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87748190867296,232.092614051793,327.3717788814121,276.86775389156804,325.41198574984355,423.7065305506197,256.0632097098745,116.98844708507583,65.50452552944749,11.834449063215427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26954064290736,248.37453142823693,362.5739603211909,441.8729053060168,458.6823502113633,446.9232369007633,396.8714036872065,312.2959425891932,182.87000589878946,47.63967104510675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76734055088251,254.0279035650961,367.548956163322,435.31479509539435,462.4514422298638,450.8430004244948,404.63559498205393,316.8187466550372,186.1112158671985,49.147272400388076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94841747723876,266.69157768886487,374.03155336073456,437.9531417822853,479.7885919247075,467.5017738246105,415.4901474794851,317.7986432208215,195.53368002255817,53.59456345302221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76226256663502,260.4351650098931,364.1568974290877,426.4200357295317,449.7122550928853,436.21935590856316,388.8813823951071,306.64257045233404,185.80969559614223,49.9764974609414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.076336831822285,75.30384570847892,114.048757387723,65.12766950577574,188.8248983067049,50.353353484613145,52.53933113462247,0.7537120473434686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.739510415987635,81.48492263483516,230.2834924254554,245.96236925978678,464.33589960881693,454.3103949113447,214.67995134373945,186.26206463302378,108.319872237654,24.04593141069698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.35775366866281,81.33407386900983,94.52545278227564,235.25848826758656,496.37202957220774,488.0049749958421,435.54097961383513,343.8045450236813,207.4436420989835,58.79574381359417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37560509565712,273.85255118100537,381.6448958897567,446.2448606060354,473.15514596146966,461.69755292192605,413.53017708732216,327.8241479182937,205.33300020158958,60.15267366364457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49604844035713,261.71658184673373,364.08156167647235,426.721556000588,452.4259375323917,440.0637836796792,395.1377950740789,315.3111452997559,197.116617130455,58.117367518866175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62056869009784,180.23165921189846,207.7449851094453,308.37635632605617,345.23663336575277,330.8393506288564,301.21520557332127,221.53940456482368,135.68252662996989,38.74491167924412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47004320328152,218.37353034903006,211.5894128805613,393.02715317668486,414.6609224189317,300.83834954964954,41.76011438980677,292.47129497328393,172.7689881881074,48.619567610891025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.458093579147103,42.58916218976571,64.22310869260697,99.27426410596605,78.39438417165705,54.42378851357552,55.177500560918986,21.407761984400448,11.00540126325649,0.22618451844079634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52645386148248,271.36505325993977,377.80046811864065,443.6065139191445,470.44164078255767,459.9637670482038,416.16852377421293,334.45759388153164,205.86052773049232,65.20300525839122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.26986392191635,261.49039732829294,365.8906833028098,428.60619064013537,454.83809970084184,445.49114855869186,401.1680232346097,257.49529805194595,171.3368998460359,64.75081348210402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93579005290653,113.29486807978519,192.89533333566726,195.2321597515019,251.16354962035882,237.21828139915507,214.1522465542424,154.0750859038077,94.52563004287005,27.136469873875093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.4509408482726,273.55103090994913,387.67512405028765,454.15972340611364,482.2007540931576,473.83369951679214,425.5909879295729,343.05065571574346,213.6247190253397,71.308746432132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90330988515421,266.31472166519313,369.43341354227516,432.9026329269442,458.7578632245732,451.6720482244538,409.0075502820726,331.0655351472971,213.54920601212987,72.66549902158798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.9989263325798,107.56598292971613,252.29411769137403,313.5020236734183,357.7496359842906,350.43781372632486,301.8937591286436,86.45991847696634,62.48932281888485,41.23240960030971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80686961911616,258.3245231124993,362.27244005013466,472.02457789045457,471.64754460618826,432.14892087960084,351.4178875527034,221.76558908326447,78.0175281479853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55045694014446,238.80121850705189,357.2219311947936,477.15024523781665,403.2033293793881,453.25516259294494,444.9634437691949,345.6136666500189,133.57188473257605,64.97682073995043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88138155311923,87.43981504275058,65.88138155311923,99.27444136656042,65.73071004788828,274.4555917231179,249.95746853613372,181.4377402961236,63.0170276083819,8.668574847421834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899660089515714,31.659273939719075,49.52412842405982,177.21645650133587,213.32302149368905,99.34977711917587,143.89890970110451,62.71550733732562,38.066535384516115,71.68560245580373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206904902837486,29.69948080815055,115.17932545873823,225.61001685438046,206.9159373094864,258.8522279019964,282.89815931269334,341.16619833679044,220.55950799903943,79.14809621900051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.025827976481253,63.54473239787895,118.87308172462328,442.70195310597575,166.1357194854639,165.2311586722951,187.5434814698644,141.10989150898266,3.4673944868498565,73.57005983475679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.026328516084654,177.89501005665824,384.5092498344941,458.98387048241966,484.5374032483979,482.2007540931576,438.1793263007261,356.6942264052965,230.8865329675679,87.06295901907889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.73900987638422,146.76344090643622,292.9234867495711,401.3188720004351,464.86342713771967,491.47236948269205,481.22085752737337,437.50095000599805,357.5989644790597,238.80121850705189,91.51042733230742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.96519439482502,141.4867475326544,282.2951187705808,384.1323938108223,446.2448606060354,472.85362569041337,465.69265219827287,437.9531417822853,347.0457549920904,230.4341639306863,88.72123187959112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.35725312905941,148.72305677741042,292.99899976278107,407.87680495046305,457.2502618692918,482.2762671063674,405.16312251095667,384.20772956343774,294.50660111806235,232.54480582808017,50.20250471878782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3015202710562653,82.61549070585036,189.1264185777612,267.2946182309774,304.3057440364994,359.1819015869565,380.1372945344754,252.82182248087105,222.36862962537705,157.6179934038674,53.44389194779127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.618243252675184,133.11969295628882,266.91776220730566,374.03155336073456,439.30989437174134,466.4465415062108,459.2855680140703,418.806870461104,338.528028910494,216.639744475308,83.74623603745995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.824647615909267,28.116366439659373,89.17342365587835,124.75246111932888,133.04417994307894,161.08538789071727,102.59098708758495,89.0227521506474,94.75163730071644,35.20200417918441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.185977650009326,97.23913522178205,172.99517270654815,223.95174399386818,338.67870041572485,386.9967477555596,302.79814268121805,374.5592581502317,141.33589876682905,48.39338309245022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.905061352772204,49.37345691882887,106.43541485870094,187.61881722247983,259.6812757019553,502.25158622750763,484.914436532664,441.79739229280676,363.10166511068786,244.98247269400252,98.82207232967882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352352405406325,150.98454744062954,292.01892593640235,393.10248892930036,454.83809970084184,476.7733892141449,467.35110231937966,427.4001095559103,351.1163672816472,237.21828139915507,96.18390290338232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.543230779068736,57.438991224138185,240.3088198623332,290.43598882850563,449.1845503033882,472.778289937798,464.4112353614323,424.008050821676,348.02582881846917,235.48467278602737,91.43491431909752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216383071134633,30.52852860810948,150.2308353932861,141.33607602742347,195.15682399888644,267.8976587730899,218.4488661016456,278.67687551790556,137.34097675107654,42.815346708206505,0.07533575261546899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9197635237314485,1.9597931315685295,23.593739634409776,153.01967632481356,106.2094076008545,245.057808446618,265.86235262831156,176.0105526777052,19.29712008700659,90.45501775331327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.21180562649057,170.5076747854826,322.7736390629526,432.3751053980416,500.6686491196109,525.6191413434767,497.12574161955115,454.2350591587292,374.03155336073456,256.7415860046025,108.5460567560948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.79491999498175,167.19112906445804,307.39628249967745,407.4999489267912,468.25548587195397,492.52760180109175,482.2762671063674,439.9884479270637,363.32767236853437,248.67605169929317,104.7016289849788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.146271321181267,151.36140346430133,237.44446591759583,327.97481942352465,397.8514775135852,398.07748477143167,398.22833353725684,238.7258827544364,167.26646481707348,229.30359585967116,100.48052245078549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.930065510641024,93.09336444020417,209.17725071211123,249.7312840176929,304.3057440364994,296.9940990391279,366.493546584328,272.420462838934,137.56698400892296,43.0415312266473,42.664675202975566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.367555115968976,114.57628491662571,154.37660617486398,255.76151217822382,355.1868023106096,350.2871422210939,322.32144728666543,279.0537315415773,269.8574519046585,156.63791957748873,36.332749510794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437489605327961,68.97192001629733,181.8145963197953,187.61881722247983,234.80611923070495,285.76251325743067,331.81924719464064,292.9234867495711,259.45526844410887,188.14652201197688,58.41888778992246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.6190670712876,169.9048115039644,304.68277732076547,401.1680232346097,455.5918117481852,493.13064234320433,478.65784659309793,430.64131952431956,347.27193951053124,227.1929539622773,98.67140082444789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.7851185476756,182.04078083823612,328.35185270779067,433.95804250593835,498.55800722221693,523.4331636934673,513.1816517381486,420.841999345288,386.3937072134471,245.28399296505881,117.74233639301369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80504472129694,166.43741701711457,284.0287273837085,434.71175455328176,492.52760180109175,513.483172009205,498.7841917406579,444.88810801657934,346.06585842630614,230.4341639306863,99.04825684811964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.066535384516115,17.03562942378741,332.7991437604249,145.78336708005756,178.49787333817642,246.18837651763317,526.599037909261,469.9139359930606,387.67530131088205,260.3598292572777,117.28996735613212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.1369704134785,187.46814571724892,325.78884177351534,422.42493645318484,481.22085752737337,504.437563877517,496.2211808063824,451.06918494293564,375.91601073968764,261.0382055520057,117.74233639301369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.69980408715956,198.17184944885474,342.5984639394564,448.2046537376039,511.3725301118112,535.6446460409488,523.3576506802575,477.3764297562574,383.2278329976535,268.27451479676165,122.86818100097021,6.256412678971714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.227508876656636,193.34770237254887,335.9650179762185,434.6364188006664,491.39703373007654,494.4875721932547,484.31121872995715,439.9884479270637,360.1617981527408,251.38955687820518,113.2195323271697,4.296619547403183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47379682931315,173.82439776710152,329.1809005077497,429.73675871115057,486.6480451457917,505.9451652327984,499.1610477643296,432.52577690327246,356.01602737116286,246.414561036074,110.5058498876633,3.84442777111598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65977447932249,190.93554020409874,327.447291894622,427.62611681375677,486.1205176168891,511.9000576407138,503.1561470406765,459.2853907534758,382.2479364318693,258.2491873598838,117.74233639301369,6.784117468468773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.438490684534784,164.10059060127992,327.3717788814121,380.89100658181883,480.84382424310724,499.2363835169451,487.3264214405197,443.00347337703187,362.49862456857545,185.65902409091134,113.29486807978519,5.7288851500690425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.48882227928143,185.7343598435268,251.69107714926145,291.3405496416744,309.5069243970714,453.4813471113858,490.115616893236,302.4212866575463,357.7496359842906,242.72098203078338,112.01345124294464,5.125844607956512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47869755296624,145.2558395511549,280.1091411205715,416.62089281109456,477.6779500273136,380.8156708292033,416.3947082926539,359.8602778816845,327.0704358709502,237.44446591759583,113.59638835084145,6.407261444797041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.4281886976252,126.486246993051,126.86328027731709,72.13797149268531,194.25208592512325,263.4503677204558,489.88943237479515,445.94334033497915,370.4134873686539,258.47519461773015,116.23473503773235,8.36705457636557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80064453724728,198.92573875679255,332.04543171308137,321.94459126299375,484.61291626160767,502.4022577327386,494.7889152037165,452.95364232188865,377.1976048371226,264.73178455729635,120.98354636142273,9.874655931646897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.21280670569738,198.47354698050538,325.41198574984355,414.73625817154726,481.07000876154814,503.6083388169637,490.1909526458515,389.25823841877883,372.44861625283784,253.87723205986518,120.68202609036648,9.799320179031428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.45909465835391,194.7797907146204,284.7826166916464,308.45169207867167,395.51465109775046,440.8930087402324,394.1578985082945,383.30316875026887,327.0704358709502,160.70853186704554,77.03745432160666,3.84442777111598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.8393497868685085,32.71450625811882,51.71010607406914,97.46531974022284,52.23781086356621,34.67447665028173,118.94841747723876,164.77878963541355,12.513002618537815,93.24403594543513,44.24761231087236,0.07533575261546899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206904902837486,97.08846371655109,155.35650274064818,145.5573598222112,217.84582555953307,177.21645650133587,166.663424274961,181.96544508562062,175.33199912238283,54.122268242519276,25.025827976481253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271615389534368,39.27261646874119,146.6125921406109,212.34312492790482,358.42801227901873,491.92456125897917,397.24843697147264,386.0921869423908,361.06635896590967,157.6179934038674,75.68070173215067,4.52280406584398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01212688472881,72.74083477420345,223.42403920437118,354.43291300267174,503.6083388169637,524.2623887540207,518.7596881223924,478.9593668641542,400.48964693988165,146.98944816428263,74.17310037686931,6.105741173740776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90180826634399,241.89193423082443,383.152497245038,483.7836912010545,539.2627120330297,558.1829760963645,548.6098404357739,497.351926137992,412.3242732636915,289.9084612996029,135.68252662996989,14.774316021162612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.9220889611541,233.2233593834026,364.3075689343186,453.7826901218476,503.3823315591173,517.1767510144956,513.3323232433796,462.7529625009201,381.7202316423722,269.17907560993046,130.78286654045417,14.095939726434612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94219239536983,226.66524917278028,352.6993043895439,457.85330241140434,511.67405038286734,282.82282356007784,524.1115399881953,475.5673081299198,397.32377272408814,273.1741748862773,133.87340500363229,16.809622165941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81144706376023,222.6701498964333,350.43781372632486,440.96834449284796,236.91693838869324,403.354000884619,410.74133615579467,308.9793968681687,197.34280164889577,153.54738111431064,75.75603748476611,7.16097349214051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517903342190898,18.844751050125,20.65387267646259,69.9518165820816,155.50735150647353,213.2476857410736,274.30492021788695,216.41355995686718,214.1524238148368,101.53593202977963,50.956394026725675,3.2413872290034504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3167229816189185,14.246611231665547,53.3685561951758,82.84167522429115,85.78154218223834,91.66127609813273,63.0170276083819,71.15789766630667,61.283241734659775,33.46839556605667,15.452692315890609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4322656026658576,1.3567525894559993,23.895259905466038,40.252513034525435,71.38408218474747,51.25791429778192,61.207905982044295,36.7851185476756,75.07766119003811,62.18780254782856,30.076336831822285,0.7537120473434686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63559414006609,222.74548564904882,342.975319963128,427.2492607900852,268.27451479676165,232.24346281761837,311.2407102707935,244.5301036571209,386.9967477555596,127.46614355883528,131.53675584839206,17.638669965899943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.68917882124098,111.4104107008321,223.95156673327384,256.7415860046025,224.10241549909915,244.45476790450542,287.3454503653275,246.6407455545148,330.76401487624094,189.35260309620196,97.08846371655109,13.49289918432208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45501775331327,236.16287182016097,322.99982358139346,378.629693179194,442.4759458481292,463.0544827719763,444.5865877455232,404.56008196884414,330.2363100867438,194.4782704435641,99.04825684811964,14.472795750106346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51515079536605,202.84550228052402,256.13854546249,288.1746754258808,302.2706151523154,336.19120249465925,406.2185320899507,345.0859618605219,199.30259478046432,110.05365811137614,54.64997303201633,5.80422090268451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.19220273187824,105.07866226924494,166.28656825128925,446.4710451244762,493.4321626142605,515.1414448697171,501.0455051432825,459.88843129558836,382.7756412213663,263.7518879915121,63.09236336099736,18.543230779068736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.8320510375794,226.81609793860557,210.2326602911053,293.30052003383724,376.3683797765692,492.6784505669171,476.9242379799701,434.8626033191072,363.25233661591886,258.3245231124993,75.22850995586344,10.779216744815693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.452692315890609,78.46971992427252,137.03945648002028,149.32609731952292,219.9566447175213,317.34645144453424,347.7996443000282,337.62346809732514,382.7754639607718,180.08098770666754,58.56955929515338,7.68867828163757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68642627441616,254.7062798598241,383.6800247739407,473.38133047991056,525.242285319805,545.293117454155,530.971170469874,483.7836912010545,404.48474621622864,288.1746754258808,143.44654066422294,21.407761984400448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.055232318399734,103.87258118501987,247.69597787291454,372.1470959817815,446.6217166297072,498.4826714696016,517.7796142960137,522.9054589039704,459.5115752719167,382.7001282081565,272.8726546152211,138.9992496115888,22.16147403174392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.84442777111598,108.7722412745356,255.23398464932117,377.42361209496903,462.6774494877102,509.3372239670328,523.5838351986982,511.07100984075475,468.55718340360465,394.3085700135254,282.5966390416371,145.18032653794506,23.593739634409776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7890181921218566,93.84707648754764,181.13622002506733,273.4003594047182,307.39628249967745,382.3986079371002,328.42701119981183,431.093688561201,233.97707143074604,244.6054394097364,267.14394672574645,130.93371530627948,21.33224897119059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83695176123246,134.02425376945766,124.67712536671341,137.79316852736375,218.82589938591167,285.38565723375893,170.05548300919534,159.42693776961065,163.79907033022366,101.6866035350105,30.830048879165755,12.588338371153286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.82514815551267,104.09858844286629,98.67140082444789,470.66764804040406,535.3431257698927,558.7860166384771,530.3679526671672,487.0249011694635,408.3291739873446,291.9435901837869,144.35110147739175,23.669075387025238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517903342190898,120.07916280884834,276.7170823863371,413.756361605763,506.69887728014186,561.4995218173891,578.6106642543864,560.0674334753176,507.603615353905,411.7965684741945,217.77048980691762,119.0990889824697,25.478197013362838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.894759365862633,120.45601883252009,271.9680938020524,399.5850861267129,485.9696688510637,536.6998783593485,552.9817957357926,536.1721735698516,488.30649526689837,407.1230929031195,283.5765356074213,147.2909684353389,26.156573308090834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477696473759428,123.8480775667545,273.32502365210274,392.4241126345724,473.60751499835135,519.362728664505,533.2324838724987,516.4981974591733,471.5722088535728,396.8714036872065,285.1594727153181,147.51715295377969,25.478197013362838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231585781697282,121.58658690353529,269.2544113625459,391.51955182140364,474.13521978784826,456.2701880429132,541.5995384488643,526.7498866750861,482.2007540931576,404.56008196884414,282.5213032890216,146.53707912740106,25.779717284419103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909962076425286,117.74233639301369,259.6059399493398,266.0132013941369,238.7258827544364,268.57603506781794,120.75753910357632,376.745235800241,470.06460749829165,387.7506370634975,275.1341452784403,138.17002455103548,26.231909060706304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533106052753553,114.27476464556943,164.7789668960079,294.4310881048525,455.2902914771289,391.51955182140364,523.6593482119082,507.37743083546417,466.2956927403855,393.554857966182,284.70728093903085,145.25566229056054,26.608942344972423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.417563431706611,116.3102480509422,250.18347579398014,297.9739956049122,362.4231115553656,159.1254174985543,342.52312818684084,433.2796662112104,362.9508163448627,211.21255685688962,137.03945648002028,64.07225992678164,24.49830044757857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231585781697282,19.749311863293798,79.37428073744131,103.26954064290736,127.69250533787044,242.94716654922416,360.0864624001253,213.6998775173608,201.11171640680192,121.43591539830437,101.53593202977963,61.207905982044295,26.608942344972423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236486505350367,41.53392987136598,266.69157768886487,283.65187136003675,337.54795508411524,358.20200502117234,337.84947535517153,380.2126302870909,339.5832612288937,317.8741562340314,220.10731622275227,141.86360355632615,28.870255747597227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7537120473434686,7.010301986909571,28.493399723925492,43.9460920398161,45.5290291477129,72.66549902158798,89.70130570596979,209.17725071211123,184.3022715014553,139.6776259063168,90.3796820006978,25.85505303703457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241710508012467,133.34570021413523,278.9783957889619,388.57968486345635,465.1649474087758,510.9201610749295,525.3176210724204,510.0911132749706,469.2355596983326,394.0070497424692,286.4408895521587,151.81377250118288,29.39796053709428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.824647615909267,133.42121322734508,270.5360054599809,380.6649993239724,457.4762691271382,416.92241308215085,521.3225217960735,501.49787418016433,460.11461581402915,384.5092498344941,86.38458272435088,149.5522818379637,30.604041621319343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352352405406325,137.86868154057362,287.49629913115274,409.6105908241851,494.11071616958293,542.8809552857049,556.7507104936988,476.9242379799701,377.5744608607943,416.54537979788483,297.9739956049122,128.9737449141166,30.67937737393481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.407761984400448,138.9992496115888,287.11926584688666,408.1783252215194,492.3769302958609,541.9765717331303,556.5247032358524,542.1272432383613,495.1659484879826,415.1886272084288,300.0093017496906,95.58086236126977,31.282417916047343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312322797569248,139.52677714049148,277.01860265739333,400.7158314583225,483.02980189311654,530.5943144462021,544.3132208883708,529.0865358303265,481.52237779842966,272.11894256787764,284.4057606679747,150.38150689851705,33.46839556605667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.51822662119991,140.43133795366026,277.92316347056214,388.5043491108409,464.48657111404776,507.75428685913596,519.9657692066173,453.1798268403296,465.9188367167137,390.0119504661223,285.3103214811435,155.20583123541732,34.22210761340014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.04593141069698,143.5218764168384,281.0137019337402,401.09268748199423,480.46696821943567,525.1669495671895,541.0718336593673,526.5237021566453,367.0967643870349,407.19842865573503,294.5819368706778,154.97964671697648,33.543731318672144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.663674123768756,52.99152291090967,171.11089258818947,292.6219664785149,368.37818122387534,393.177824681916,413.756361605763,493.5076756274704,449.410734821829,376.51905128180016,273.55103090994913,146.1602231037293,32.71450625811882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.49830044757857,95.2793420902135,206.53908128581472,282.44579027581176,267.9729945257054,463.7328590667044,237.51980167021136,449.8631038587105,290.7375090995618,267.14394672574645,155.9595432827607,81.25873811639435,26.156573308090834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311822257965837,47.03663050299422,224.10241549909915,165.6835277091767,322.924487828778,375.4638189634005,382.8509769739818,184.07608698301453,180.60851523557025,180.9100355066265,130.70753078783872,74.39928489531013,22.16147403174392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.081237555475358,68.89658426368187,198.7750672515616,275.88785732578367,182.64364411975427,415.640818984716,440.5159754559663,340.7893423131187,299.3307481943682,196.5135765883425,137.64249702213283,70.55485712419414,23.367555115968976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7537120473434686,70.17800110052241,16.658773400115678,25.62886851859377,98.4452163060071,198.69955423835174,256.3645527203364,202.69465351469867,182.34230110929238,207.4434648383891,168.24636138285774,95.43001359544444,27.43799014493136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34945384016687,89.17360091647272,85.48002191118208,336.19120249465925,283.65187136003675,166.51257550913562,212.26778917528927,138.62239358791706,121.28506663247902,113.52105259822598,28.870255747597227,15.829548339562347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.4624937631967745,22.915363339681768,56.685101916200324,213.09701423584264,482.50227436421403,522.3777541144732,537.3029189014612,461.4713684034852,483.5575066826137,408.3291739873446,290.96369361800265,159.05008174593888,36.1065649923532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24711177126896,152.19062852485462,287.49629913115274,391.8964078450753,464.48657111404776,505.7189807143576,516.3475259539423,499.31189653015485,456.42103680873856,383.9062092923815,281.31522220479656,153.4720453616951,34.22210761340014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096440266038016,150.45684265113252,283.5765356074213,385.3384748950474,454.0842103929039,493.5076756274704,504.1360436064608,490.86932894057946,451.6722254850482,382.47412095031,281.9935984995245,155.28116698803274,35.4281886976252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.13156915022202,151.81359524058848,286.4408895521587,390.69032676085027,462.97896975876654,503.3823315591173,514.161548303933,521.0963372776326,458.6070144587478,389.7857659476815,288.1746754258808,158.8238972274981,36.7851185476756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73460969233455,150.98454744062954,282.6719747942525,383.9062092923815,456.3457010561231,495.31661999321364,505.49297345651115,456.8734058456202,449.938439611326,380.06195878185997,278.3000194942339,153.8489013853669,37.61416634763452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.036129963390806,150.15532238007626,272.72198310999016,393.63019371879744,466.37102849300095,452.72745780344786,523.131643422411,506.0960139986237,461.99907319298234,391.29336730296285,279.3552518126336,154.60279069330474,37.84035086607533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24711177126896,126.6370957588763,238.95206727287723,341.4677186078467,245.28381570446442,263.52570347307125,453.7826901218476,446.9232369007633,410.13829561368215,302.8736556944279,275.2848167836712,135.38100635891362,38.669575926628646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.503524450240675,134.3255967799195,222.06710935432082,304.15507253126844,313.5020236734183,380.7403350765879,424.5355783505786,402.9018091083319,321.2662149682658,186.186551619814,134.92881458262642,96.6360946796695,27.890359181812958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.36705457636557,96.6360946796695,179.1762496329044,240.00729959127702,341.0155268315595,360.76483869485327,404.2585616977879,477.60261427469817,432.45044115065696,364.98612248964105,266.84242645469016,146.2357361169392,40.40318453975639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83494960281884,84.34927657957249,175.33217638297717,251.7665901624713,233.67555115968975,242.0426057360553,361.5940637554066,345.3121463789627,390.7658397740601,315.3111452997559,270.76201271782725,150.60769141695783,41.83545014242224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.332749510794,150.0046508748453,280.8628531679149,386.24303570821615,360.5386541764125,484.8389235194541,494.2613876748138,478.5825108404825,436.5963891928293,191.61391649882674,274.38025597050245,151.51225223012662,41.38325836613504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27751719239426,148.64789828538932,276.9430896441835,227.64514573856445,389.33357417139433,499.4625680353858,511.8248991486928,478.280990569426,373.8808818555036,293.82804756273987,221.46406881220818,119.92831404302301,31.433089421278282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633769242246856,5.7288851500690425,80.95721784533809,159.42693776961065,360.5386541764125,245.5853359755207,213.9260620358016,329.78394104986216,333.6283688209782,173.74906201448601,117.66682337980384,83.89708480328528,43.71990752137529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27261646874119,168.09568987762682,312.0699353313468,422.12341618212855,497.42726189060755,539.6397453172958,548.6851761883894,528.4836725488083,483.1053149063264,407.726133445232,301.66757461020285,165.00515141444868,44.24761231087236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.34795222135665,161.68842843282974,290.58683759433086,392.6502971530131,461.24536114563864,499.6887525538266,509.8649287565298,497.6534464090482,453.33049834556056,385.94151543716,285.2348084679336,161.31157240915806,44.09676354504703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312322797569248,159.20093051176417,287.11926584688666,388.5043491108409,459.5869110245322,498.93486324588883,509.11103944859184,358.3526765264032,456.42103680873856,384.0570580582068,284.02890464430294,159.6531222880514,43.4937230029345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27261646874119,154.0750859038077,278.3000194942339,376.51905128180016,444.66192349813866,482.57761011682936,492.75378631953265,426.26936422430083,444.8125950033696,91.58576308492286,144.1250942195453,158.3717054512109,46.50892571349715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.081738095078784,125.95871946414832,275.20948103105576,372.222431734397,438.7823668428386,476.7733892141449,422.6511209716256,321.7937424971684,124.52645386148248,335.28664168149044,217.54430528847683,156.18572780120152,47.41348652666596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70470481081265,151.36140346430133,274.30492021788695,372.1470959817815,440.5159754559663,479.2608871352105,267.14394672574645,484.00987571949526,437.19942973494176,370.7903433923255,274.38025597050245,133.57188473257605,46.282741195056374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17717728190998,154.37660617486398,284.4810964205901,387.07208350817496,458.00397391663535,498.55800722221693,509.8649287565298,497.351926137992,455.5164759955697,384.8107701055503,276.86775389156804,159.05008174593888,46.65977447932249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62936905819718,152.6429975617362,274.5311047363277,383.152497245038,457.3255976219073,497.42726189060755,508.2818143880386,493.73368288531685,451.5967124718383,369.8102695659469,273.32502365210274,157.6179934038674,47.03663050299422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.32734824753751,147.59248870639516,250.18347579398014,335.5128261999313,437.2747654875572,440.81749572702273,403.4295138978289,445.0387795218103,377.04675607129724,336.568058518331,244.68095242294623,155.13031822220742,47.63967104510675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60926562398145,129.04925792732644,270.15897217571467,364.4584177001439,429.5105741927098,465.61731644565737,478.13031906419525,465.7681652114828,257.0431062756588,299.3307481943682,267.2192824783619,129.8029699746699,49.67497718988515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.74001095559104,148.34620075373863,265.48549660463976,360.0864624001253,426.87240476641335,464.9389401509295,477.82879879313896,463.9590435851452,423.4803460321789,312.52212710763405,247.5453063676836,118.57156145356701,44.92598860560037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70960553446573,151.28606771168586,237.3691301649804,309.5822601496868,388.65519787666636,334.9851214104342,349.15639688948426,371.84557571072526,330.99002213408727,327.8241479182937,241.59041395976814,94.29944552442923,46.2074054424409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126668426568926,144.57728599583254,234.20307868859246,319.23090882348737,389.4089099240097,421.59588865322576,454.2350591587292,424.1587223269069,388.2028288397847,375.0869629397287,280.41066139162774,163.34670129334205,46.35825420826622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59406291341879,118.34537693512621,234.50477622024312,317.723307468206,369.9611183317722,403.7310341688851,434.1842270243792,406.74623687944796,401.09268748199423,329.482420778806,217.31829803063042,145.10499078532956,47.18730200822515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.669575926628646,145.78336708005756,210.2326602911053,310.78834123391186,351.1917030342628,302.3459509049308,160.63301885383567,292.01892593640235,366.4182108317125,294.65727262329324,230.4341639306863,144.20042997216078,47.86585556354755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.95099276346918,142.08978807476694,251.08821386774326,315.23580954714043,387.37360377923136,404.0325544399414,437.9531417822853,394.5347545319663,349.6087659263659,279.65677208368993,220.55950799903943,140.58218671948558,19.070935568565798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48359827661933,152.2659642774701,271.59123777838056,366.11669056065625,431.3196958190474,468.3309988851638,479.03470261676966,466.5972130114416,428.07848585063834,365.36297851331267,274.30492021788695,160.85920337227643,51.63477032145368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46349484240359,151.36140346430133,267.67147425464907,361.89558402646287,427.3245965427005,463.5820103008791,225.98687287805225,257.6461468177713,319.83394936559984,361.29254348435035,267.9729945257054,157.8440006617138,47.94119131616303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.870756287200635,82.76633947167569,261.7919175993491,354.2069057448253,419.485246755832,354.3575772500563,330.688501863031,206.84060155687092,49.9764974609414,168.1710256302423,185.05598354879882,130.63219503522325,48.92108788194728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.32784878714092,155.28116698803274,279.9582923547461,378.629693179194,447.4509416902605,486.79889391161714,498.4826714696016,417.6761251294944,450.76766467187934,381.6448958897567,287.1947788600965,169.30177096185187,52.23781086356621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.21230616609397,149.92913786163544,265.7116811230806,358.1264920079623,423.10349000850715,459.9637670482038,472.778289937798,462.37592921665396,425.36480341113196,363.10166511068786,199.37793053307976,135.9840469010262,54.122268242519276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23240960030971,151.888930993204,172.09078915397373,363.8553771580314,236.5399051044271,470.1401205115014,475.03960334042273,362.49862456857545,428.2291573558693,364.3830819475285,276.41556211528086,164.4021108723362,53.3685561951758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23240960030971,150.30599388530715,267.3701312441873,361.89558402646287,423.0279769952973,346.8950834868595,478.2056548168107,460.8685051219672,424.38490684534776,362.5739603211909,272.49579859154943,162.96984526967032,54.87598028986272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58916218976571,107.56598292971613,264.6564488046809,355.63899408689684,419.0328777189504,456.3457010561231,467.5017738246105,453.40583409817594,417.0730845873818,262.47029389407714,186.03588011458302,154.97964671697648,50.353353484613145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58916218976571,148.04468048268237,261.71658184673373,355.11146655799416,420.6159920874416,249.95746853613372,333.77904032620916,73.26853956370053,403.354000884619,360.84017444746877,281.0890376863557,167.34180056968896,51.86095483989447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.684778637191314,148.64789828538932,266.61624193624937,360.2371339053563,426.79706901379785,321.4922222261121,482.57761011682936,382.7756412213663,181.8145963197953,19.37245583962206,29.62396779494069,27.362654392315896,16.05573285800314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.684778637191314,148.79856979062026,263.2995189546305,357.6743002316752,424.1587223269069,398.07748477143167,206.91576004889203,309.58243741028116,430.7168325375293,363.32767236853437,274.90796075999947,141.86360355632615,57.740511495194454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.744411139640714,145.55718256161674,258.701379136171,285.76251325743067,420.0882872979445,295.2603131654058,185.8850313487577,280.712181662684,358.50352529222846,237.3691301649804,64.97682073995043,4.145770781577856,53.44389194779127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.684778637191314,147.0647839168981,263.9778952493585,359.93561363429995,420.31447181638526,330.0854613209185,235.48467278602737,347.87498005264376,363.47852113435965,363.6291926395906,266.69157768886487,70.70570589001946,32.11146571600628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60926562398145,147.51715295377969,262.92266293095884,357.29744420800347,423.7065305506197,309.280917139225,107.56616019031055,412.32409600309717,373.5793615844474,272.9481676284309,32.33765023444708,56.685101916200324,41.006225081868905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.704381531803627,93.0178514269943,77.64067212431357,84.50012534539782,140.58218671948558,200.0564840884022,386.9967477555596,339.5079254762782,102.81734886662012,19.598640358062852,87.59066380857594,63.54473239787895,38.29271990295692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55403330558172,147.2909684353389,263.4503677204558,359.6340933632437,418.957541966335,375.84067498707225,472.3260981615108,457.9286381640198,420.6159920874416,359.93561363429995,279.27991606001814,168.47254590129856,55.25301357412885,0.5277047894970616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654373216066,147.2909684353389,267.9729945257054,366.11669056065625,437.12391672173203,348.32717182893094,436.0686844033322,334.23140936309073,393.10248892930036,351.7194078237597,283.1996795837496,166.8140957801919,61.13257022942884,0.5277047894970616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.16687529500041,146.31107186955464,260.9626925387958,329.03022900251875,419.2590622373912,404.7109307346693,387.7506370634975,433.65652223488206,298.27551587596844,311.4668947892343,279.2045803074027,169.82929849075455,55.177500560918986,0.6030405421125307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57413673979745,151.66310099595194,271.81742229682135,365.73983453698446,390.76566251346566,411.5703839557537,504.7390841485733,487.85412623001685,450.1646241297668,386.9967477555596,286.06403352848685,174.0505822855423,54.19760399513473,1.1307453316095923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.67447665028173,122.49132497729845,220.86102827009566,320.58766141294336,377.272940589738,410.6658231425848,433.807193740113,462.37592921665396,423.7818663032352,363.9307129106469,277.24478717583406,168.69873041973938,55.93138986885685,0.4521917762872033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.7851185476756,135.90871114841067,219.2780911621989,211.5894128805613,179.62879593038036,293.22500702062746,400.5649826924971,293.22500702062746,371.61939119228447,300.53682927859325,234.3539274544178,58.64507230836325,48.01652706877848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654373216066,112.5411560324417,265.78701687569605,130.25533901155148,48.24271158721928,35.35285294500973,144.57728599583254,271.81742229682135,461.019176627198,333.25133553671213,215.05680736741118,153.24586084325438,61.96161802938777,1.206081084225061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92058734234388,135.83319813520083,208.34820291215226,375.91601073968764,436.7470606980601,500.3671288485546,416.54537979788483,367.47362041070653,201.71475694891444,250.6358448308617,129.95381874049525,55.70520535041605,0.6030405421125307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.543731318672144,145.18032653794506,220.48417224642398,355.4883225816658,419.5605825084475,458.1548226824607,418.2791656716069,397.0975882056472,427.7769655795821,362.4231115553656,276.5662336205117,169.7539627381391,57.514326976753644,1.1307453316095923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97109619768492,143.7482381958736,260.1336447388369,354.50842601588164,422.5004494663946,464.56190686666326,477.0749094852012,280.9383661811248,436.8223964506757,369.659598060716,268.1238432915307,172.91983695393267,57.58966272936912,1.809121626337592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.332749510794,143.06968464055115,261.94276636517446,308.37635632605617,235.78619305708358,94.14859675860392,495.7689890300952,468.10481436672296,450.76766467187934,315.91418584186835,93.84707648754764,134.92881458262642,58.117367518866175,1.809121626337592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.765015113459846,141.10971424838831,258.4753718783246,355.63899408689684,428.45534187431,468.78319066145104,482.12524107994784,75.83155049797597,55.40368507935979,170.73403656451774,220.0318032095424,121.13439512724808,40.855553576637966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41298598706255,141.33589876682905,259.5306041967243,357.3727799606189,427.098589284854,100.32967368496016,89.85197721120073,85.8568779348538,159.6531222880514,207.4436420989835,221.38855579899837,168.547881653914,58.042031766250716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.066034844912714,129.50144970361364,248.07301115718064,355.4129868290504,300.1599732549215,130.25516175095711,349.68410167898134,361.5940637554066,286.06403352848685,293.6020403048936,142.01445232215147,171.0353795749796,32.639170505503344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47869755296624,81.25873811639435,208.5743874305931,277.16927416262433,15.754212586946876,36.332749510794,51.86095483989447,111.56108220606305,236.84142537548337,355.63899408689684,228.32369929388685,7.8393497868685085,58.720408060978706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27751719239426,139.6776259063168,254.7062798598241,350.3624779737094,414.8871069373725,471.7983933720137,485.44196406156686,453.8582031350575,418.7315347084885,310.0346291865684,272.64664735737466,166.88960879340178,64.67530046889416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16197457134732,134.40110979312936,244.15324763344918,345.76433815524985,418.8822062137195,362.9508163448627,396.19302739247854,467.35110231937966,427.32477380329493,362.0462555316939,266.16387289936785,163.49755005916737,56.00672562147232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63426978185026,135.53185512473897,246.48989678868944,339.80944574733445,364.00604866326233,417.82679663472527,402.75096034250646,397.6252929951443,357.1465954421781,311.01452575235265,239.85662808604602,162.66832499861403,61.13257022942884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.126668426568926,132.89350843784806,241.213380675502,332.2714389709278,403.05248061356275,337.62346809732514,281.6919009678739,452.65212205083236,68.97192001629733,108.998248532382,122.49132497729845,169.45244246708282,56.91128643464111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35285294500973,133.57206199317042,243.39935832551137,334.9851214104342,402.0725840477785,442.1744255770729,299.7076042180399,281.31522220479656,420.6159920874416,356.61906791327544,272.49579859154943,169.6031139723138,64.59996471627869,0.4521917762872033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.317546800231355,135.68252662996989,250.40966031242093,346.2167071921316,414.5102509137008,453.8582031350575,422.5004494663946,399.5097503740974,245.057808446618,317.9494919866468,253.1986785045428,159.72845804066685,63.24321212682269,0.4521917762872033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.036129963390806,128.59688889044486,202.92066077254512,307.39628249967745,379.8357742634191,365.73983453698446,377.1220918239128,274.68177624155874,334.3820808683216,281.69207822846835,246.03770501240226,159.50245078282046,22.01080252651298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.140870057924774,43.19220273187824,121.13439512724808,140.2808437090237,286.74240982321487,399.9619421503846,373.20232830018125,371.1671994159973,337.4727965920942,259.07823515984273,180.08098770666754,137.34097675107654,52.84085140567873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.01602652917508,84.34945384016687,130.63219503522325,226.13754438328317,343.4276890000096,346.14119417892164,323.22600809983425,403.2033293793881,398.22833353725684,298.1246671101432,236.91676112809884,122.49114771670408,43.4937230029345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.191879452869223,128.8984091615011,236.99227414130868,329.78394104986216,301.13986982070577,349.9856219500376,152.19062852485462,432.75196142171336,384.1323938108223,278.9783957889619,71.45941793736294,31.50842517389375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.79001927132868,129.04925792732644,237.21828139915507,332.64829499459955,405.9170118188945,249.80661977030843,408.1783252215194,412.1734244978661,262.77199142572783,328.2763396945809,214.00157504901142,142.9943488879357,41.081738095078784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.830048879165755,130.8582022930697,246.79159432034007,303.1751759654842,351.7194078237597,371.3932066738436,303.09966295227434,287.9486681680344,358.3526765264032,363.7047056528005,246.1130407650177,160.48234734860472,62.79084308994109,0.4521917762872033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73460969233455,129.42593669040377,242.64564627816787,339.43258972366266,409.1582217873035,450.9183361771103,410.2136313662977,461.62221716931055,425.13861889269117,366.19220357386604,278.67687551790556,169.98014725657987,57.665175742578974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206904902837486,128.8984091615011,212.0417819174429,292.6219664785149,272.64664735737466,112.16430000876998,74.17310037686931,182.64382138034858,359.10656583434104,263.1486701888052,216.56440872269246,168.84940192497032,46.43358996088169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83494960281884,90.8320510375794,247.01760157818654,140.5068509668701,333.1006640314812,331.14087089991267,77.94201513477546,113.37038109299502,216.33822420425167,210.00647577266446,167.56780782753538,93.39488471126043,18.241710508012467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794419455378346,96.03305413755696,34.82514815551267,93.4702204638759,112.16430000876998,212.79549396478646,222.2932938727616,246.79141705974573,260.81202103356486,263.6763749783022,33.16687529500041,83.44489302699806,51.936290592509934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100840450087693,76.35907802687865,115.25483847194809,192.3676285461702,439.91293491385386,369.659598060716,481.9745695747168,318.3263480103185,199.8302995699614,349.3072456553096,284.02890464430294,172.1661249065892,60.001824897819255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.252012494922038,131.91361187206377,257.1184420282742,369.9611183317722,445.0387795218103,195.68435152778912,406.520052361007,478.507175087867,439.91293491385386,380.28814330030065,289.6822767811621,131.3859070825667,55.02682905568805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.43799014493136,129.8029699746699,248.97739470975503,347.7243085474128,416.92241308215085,458.6823502113633,329.482420778806,465.8435009640982,288.7023802153778,370.5641588738848,279.5061005784589,169.37710671446737,61.05723447681336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945591500212693,126.33557548782007,205.8607049910867,309.280917139225,364.3830819475285,407.27376440835053,462.07440894559767,450.9185134377047,207.5189778515989,271.2143817547088,274.60644048894324,166.58808852234552,53.142371676735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890359181812958,124.2249335904262,237.6704731754423,335.43749044731584,405.5401557952228,447.2247571718196,461.62221716931055,457.85330241140434,422.5004494663946,363.5538568869751,276.9432669047779,167.1156160512482,59.32344860309125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875156471250307,125.1293171430006,245.28399296505881,345.3874821315782,308.30084331284627,166.28656825128925,481.07000876154814,464.56208412725766,446.2448606060354,384.5847628477039,292.99899976278107,172.91983695393267,55.25301357412885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387658550184717,124.60178961409792,228.77589107017403,239.17825179131802,111.48574645344758,284.4810964205901,409.2337348005134,370.63967188709466,306.56723469971865,304.98429759182176,207.4436420989835,140.28066644842934,54.72530878463179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.880057194903387,101.91261079285697,210.98637233844883,316.59256213659637,349.6087659263659,407.95214070307856,473.0798102088542,396.34387615830383,364.98612248964105,337.47261933149974,276.5662336205117,144.4266144906016,52.01162634512541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633769242246856,124.14942057721636,247.31929910983717,347.1212680053003,417.600789376879,458.98387048241966,330.76383761564637,59.926489145203774,207.06660881471734,354.43291300267174,292.32062346805304,151.43673921691675,53.44389194779127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.196780176522303,98.29454480077615,203.74988583309846,267.4452897362084,367.69962766855303,232.69565459390557,192.2169570409393,272.26961407310847,301.96909488125914,257.1184420282742,170.88470806974868,77.18830308743199,31.282417916047343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909962076425286,84.57546109801328,92.86717992176338,97.91751151651005,281.69207822846835,240.3088198623332,245.66084898873055,369.13189327121887,347.4981240289721,331.2915424051436,195.38283125673283,81.63559414006609,53.293043181965935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.462994302800183,121.5112511509198,178.7240578566172,178.42253758556092,422.42493645318484,345.68900240263434,343.35217598679975,469.2355596983326,430.7168325375293,371.544055439669,196.8904326120142,125.0541586509795,17.337149694843667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01080252651298,121.58658690353529,240.53500438077404,340.3369732762372,411.1181921794664,452.1244172613354,466.74806177726714,456.11951653768233,168.47254590129856,369.2074062844287,274.5311047363277,164.02507758807002,53.21770742935047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352352405406325,120.30517006669474,240.76118889921483,339.6585969815091,409.38440630574433,450.76766467187934,357.4481157132344,476.17034867203233,420.6159920874416,362.7246318264217,275.96319307839923,163.79907033022366,45.83054941876916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.995599815950325,94.82697305333193,240.15814835710225,340.4878220420625,412.47494476892234,453.33049834556056,467.80329409566673,457.174748856082,421.59588865322576,268.50069931520244,273.626543923159,160.10549132493298,52.38848236879714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382257286928224,63.770739655725365,205.48367170682056,193.34770237254887,296.69257876807166,368.8303730001626,157.24096011960128,144.27576572477625,185.8850313487577,318.92938855243096,280.9381889205304,163.1960297881111,53.3685561951758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.749311863293798,117.59148762718834,240.23348410971775,343.4276890000096,412.47494476892234,361.2170304711405,476.17052593262673,328.2763396945809,251.91726166770226,295.71268220228745,275.8125215731683,160.85920337227643,46.88578173716889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.90016062911912,117.51615187457291,240.76118889921483,341.9200876447283,413.30416982947577,352.7746401421594,350.66399824476565,223.1978546859304,155.88420753014532,185.50817532508597,240.9873734176556,158.29636969859538,50.805545260900345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352352405406325,115.9332147666761,235.8615288096991,337.62346809732514,412.55028052153784,455.139619971898,331.14087089991267,463.58218756147346,300.0093017496906,332.64847225519395,199.00107450940803,96.10856715076685,34.44829213184094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.97549638173459,115.78254326144516,236.5399051044271,337.9249883683814,410.13811835308775,384.8107701055503,398.8313740793695,376.59438703441566,342.44779243422533,361.5187280027912,270.15897217571467,157.31647313281113,49.44879267144434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.73410915273114,98.44539356660148,220.40883649380848,332.1207674656969,353.9807212263845,390.69032676085027,322.09526276822464,459.81309554297286,419.5605825084475,356.9959239369472,263.1488474493995,144.72813476165786,39.80014399764386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025504697472227,88.41988886912925,175.7843681592644,328.12566818935,404.40941046361314,450.54148015343856,469.6124157220044,389.9366147135068,402.0725840477785,333.6283688209782,213.32319875428345,139.1499211168197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528028068506078,85.32917314535675,187.09128969357715,268.50069931520244,326.84425135250945,348.1011645710845,310.637669728681,101.9881238060668,172.24146065920468,103.94791693763534,180.985371259242,153.54738111431064,47.41348652666596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.3925592738378,115.85770175346624,240.9873734176556,346.44271444997787,420.841999345288,370.337974355444,368.9812217659879,279.883133862725,439.08388711389483,371.01635065017194,277.8476504573523,159.35160201699512,43.0415312266473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.73410915273114,115.48084572979452,242.1934545018807,347.1966037579158,291.4913984074997,302.6474711759871,504.8144199011888,489.66324785635436,434.1842270243792,371.6949042054943,279.8076208495152,159.9546425591077,41.60926562398145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206581623828466,113.59638835084145,239.0274030254927,341.5430543604622,414.20873064264464,456.7978928324103,473.456666232526,412.0980887452507,338.528028910494,295.8633537075184,175.85970391187985,132.81817268523258,43.116866979262774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.281917376443936,114.65162066924115,241.51490094655827,345.6136666500189,419.485246755832,462.1499219588076,476.5473819562985,465.69265219827287,431.0183528085857,368.0013252002037,274.68177624155874,155.20583123541732,40.855553576637966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.302020810659672,114.048757387723,241.6657497123836,346.97041923947495,419.33439799000666,461.4713684034852,397.4746214899135,200.58401161730487,167.86950535918604,371.6949042054943,253.72638329403983,136.21023141946696,34.523627884456396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151172044834347,112.91801205611344,240.45966862815854,345.99052267369075,419.0328777189504,210.83570083321789,446.99857265337886,469.9892717456761,93.99792525337296,94.67630154810095,215.282991885852,116.00855051929156,37.01112580552199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548131502721816,113.06868356134436,242.0426057360553,347.57345978158753,435.84249988489137,484.8389235194541,406.97224413729424,311.54223054184985,313.8790569576844,299.3307481943682,118.42071268774168,156.1103920485861,37.61416634763452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.69898026854714,74.85147667159731,96.93761495072576,179.47794716455502,240.76118889921483,313.5020236734183,246.33922528345852,170.05548300919534,123.39588579046725,31.73460969233455,142.01445232215147,1.1307453316095923,15.678876834331405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.125844607956512,23.895259905466038,124.97864563776967,136.51175169052325,211.74008438579227,231.7155807675269,263.85434461506907,264.5056000388555,265.47078397530555,154.97964671697648,78.0175281479853,31.282417916047343,9.422464155359695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779216744815693,65.35385402421655,96.6360946796695,194.55360619617957,260.1297450057604,261.34805707099827,174.6536228276548,265.44614475268537,65.50452552944749,265.39208027139665,262.7718141651334,100.40500943757564,36.031229239737726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819423613247162,75.6053659795352,149.5522818379637,317.2709384313244,411.34419943731285,250.33432455980545,394.3839057661409,295.4109846706368,265.0333048283526,362.7246318264217,256.9677705230433,125.43101467465124,28.56873547654096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266714665881286,109.37528181664813,236.91693838869324,343.35217598679975,418.7313574478941,462.37592921665396,479.33622288782584,155.80887177752982,372.75013652389407,359.93561363429995,262.31962238884614,120.606690337751,30.905384631781217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191378913265815,110.12899386399158,240.83652465183025,350.2118064684784,423.32949726635366,346.8950834868595,372.1470959817815,230.8865329675679,46.584261466112615,85.02765287430049,156.1103920485861,137.19012798525122,31.05623339760655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447291052634121,46.13206968982543,144.87880626688874,161.46224391438895,79.14809621900051,40.17717728190998,72.74101203479786,104.55095747974786,135.4563421115291,134.70263006418563,148.87390554323568,133.19502870890432,29.69948080815055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.135969334271694,52.99152291090967,142.8435001221104,225.3084965833242,283.27501533636513,337.47261933149974,307.99932304179003,147.14011966951358,258.2491873598838,228.0220017622362,162.140620209117,81.63559414006609,17.864854484340736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.165874215793591,63.99692417416615,148.49704951956394,157.99484942753912,88.49522462174473,210.3079960437208,206.46356827260482,290.2099815706591,299.556932712809,344.78444158946564,215.282991885852,110.5813629008732,16.05573285800314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.40236072114396,72.74101203479786,169.226257948642,225.38383233593967,305.964194157606,317.12026692609345,411.495048203138,389.6350944424505,360.1617981527408,316.4418906313655,214.604615591124,91.81194760336365,19.146271321181267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533106052753553,111.71193097188836,248.6007159466777,362.6492960738064,442.1744255770729,488.53250252474487,421.1435196163443,403.5048496504443,447.75246196131684,319.15557307087187,263.8272237441276,124.14959783781073,24.950492223865773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.553032226374897,108.16920073242304,239.4044363097588,349.4579171605405,242.64564627816787,474.8135960825763,356.3928833948346,396.34387615830383,429.8122717243605,266.4653931704241,35.05133267395347,90.00264871643165,24.272115929137772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.1962796369189,106.58608636393187,191.53858074621132,343.5030247526252,416.8469000689411,230.4341639306863,133.34570021413523,295.71250494169306,426.4955487427416,353.0761604132157,254.48009534138333,53.896083724078466,23.819746892256184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.140870057924774,106.05855883502922,233.75088691230525,350.06095770265307,429.73675871115057,475.64264388253525,492.6784505669171,480.61781698526084,437.8778060296698,353.0008246606003,252.14344618614302,128.4462173852139,22.312322797569248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6030405421125307,166.663424274961,272.26961407310847,395.81617136880686,438.329997805957,454.611915182401,438.85770259545404,341.6939031262875,237.1429456465396,141.2605630142136,65.73071004788828,16.658773400115678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.351851865802917,98.59606507183243,216.8659289937488,323.3766796050652,231.48957350968047,352.02075083422164,315.3864810523713,454.1595461455194,406.82157263206324,337.1710990604436,240.83652465183025,121.28506663247902,20.27701665279086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216383071134633,101.83745230083588,229.3789316122866,336.568058518331,407.1230929031195,379.4589182397474,467.57710957722594,451.8230742508736,412.8518007925941,343.05065571574346,243.77639160977745,121.9636201878014,19.90016062911912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.140870057924774,103.79706817181005,231.7155807675269,340.1863017710062,416.01785226898215,347.64879553420303,291.11436512323354,391.8965851056697,418.0529811531661,343.95521652891233,242.72098203078338,101.61109052180069,19.146271321181267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.5380067764066325,102.44031558235405,230.20797941224552,338.528028910494,414.3594021478754,457.2502618692918,249.4297637466366,461.2451838850444,414.28406639526,61.283241734659775,251.1633723597644,121.43591539830437,17.714182979109797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9349662342941025,102.28964407712307,231.7155807675269,272.6464700967803,335.13597017625955,252.6709737150457,369.659598060716,333.854553339419,337.69880384994065,346.1413714395161,241.74108546499906,117.59148762718834,14.774316021162612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236486505350367,87.59066380857594,188.74956255408944,291.11436512323354,195.53368002255817,285.1594727153181,276.86775389156804,356.3928833948346,182.19145234346703,113.06868356134436,132.21513214312003,60.07716065043471,6.708781715853306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9349662342941025,91.88728335597912,203.82522158571396,251.91726166770226,339.3570767104528,143.59738943004825,52.99152291090967,119.3252735009105,303.09966295227434,280.2598126258024,128.6722246430603,76.96211856899117,6.784117468468773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824324336900245,99.19892835335057,170.43233903286708,216.4890729700771,310.4114852102402,346.66889896841866,212.116940409464,63.69540390310989,73.64539558737226,217.24278501742046,158.22085668538554,16.432588881674874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783762947279997,21.558433489631387,167.41713632230443,149.7784663564045,229.8313006491682,269.2544113625459,367.47362041070653,353.0008246606003,272.26961407310847,183.69905369874837,77.26363884004745,7.914862800078367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.165874215793591,40.55403330558172,198.39821122789,290.58683759433086,277.6969789521214,293.97889632856527,287.27011461271195,225.30831932272983,107.64167320352037,137.86850427997922,84.19860507434154,66.86127811890347,3.693579005290653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38898290840054,23.442890868584445,135.90871114841067,30.905384631781217,52.84085140567873,342.3722794210155,335.81434647098763,316.8940824076526,200.28249134624852,106.88778389558253,9.497799907975162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783762947279997,68.74591275845093,194.62911920938942,249.3544279940212,328.20100394196544,281.16437343897115,393.63019371879744,299.0292279233119,284.63176792582107,248.07301115718064,206.6897527910456,50.504024989844076,1.809121626337592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.035306144778388,94.29926826383483,223.5747107096021,279.1290672941928,286.66707407059954,215.1323203806211,267.0684337125366,264.0534082625683,289.5314280153368,258.55070763094,131.68742735362298,85.32917314535675,3.015202710562653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80064453724728,81.71110715327596,209.10191495949573,254.5556083545932,310.8638542471217,346.292042944747,260.3598292572777,344.332072552584,26.83494960281884,16.809622165941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2413872290034504,96.48542317443857,97.99302452971986,342.8246484578971,413.90721037158835,454.83809970084184,466.89873328249803,329.03022900251875,407.57546194000116,231.48957350968047,165.5326789433514,71.00722616107574,4.371955300018652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.487497921065592,96.33457440861322,226.51457766754928,333.55285580776837,396.0423558872475,356.6188906526811,456.7978928324103,434.8626033191072,393.02715317668486,183.77456671195824,183.69905369874837,78.9220889611541,2.1106418973938568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.904560813168796,94.29944552442923,222.97167016748958,329.331749273575,403.27866513200365,444.58641048492865,341.9200876447283,226.13754438328317,142.617492864264,210.2326602911053,217.46896953586133,92.33947513226632,2.035306144778388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62089196910685,224.7052787806173,334.4574166209371,411.4197124505225,283.0488308179243,351.41771029210906,29.24711177126896,8.291718823750102,120.68202609036648,122.11429169303234,37.38815908978812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32427242170367,129.95364147990082,192.4431415593801,416.16852377421293,338.37718014466856,179.70395442240147,178.87490662244252,172.31679641182015,256.5154014861617,123.5463800351038,63.24321212682269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83677450063809,0.5277047894970616,353.377680684272,330.99002213408727,36.7851185476756,122.34047621147312,239.47977206237428,206.6897527910456,218.2226815832048,163.57288581178287,7.236486505350367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68152555076307,249.7312840176929,362.9508163448627,456.5717083139695,502.25158622750763,514.6137400802203,496.5982140906485,445.1896282876356,359.93561363429995,233.8262226649207,95.50552660865429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3448763955228,246.79141705974573,359.4834218580127,433.2041531980004,475.8688284009761,486.27118912212006,465.3157961746012,417.4499406110537,339.6585969815091,225.53450384117062,90.3796820006978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.33457440861322,230.50949968330173,349.0810611368688,411.7965684741945,451.5967124718383,401.9219125425476,383.00182573980703,291.2652138890589,232.99717486496175,182.71915713296414,79.44961649005677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00282597702606,220.55950799903943,337.62346809732514,417.3746048584382,444.9634437691949,455.3658044903388,434.7872675664917,386.7707404977132,310.1099649391839,201.41323667785815,77.56515911110371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64589612697567,220.55950799903943,329.03022900251875,403.5048496504443,442.4759458481292,453.4811698507912,197.19195288307046,347.7243085474128,205.33300020158958,200.1318198410177,70.93189040846026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83677450063809,148.49704951956394,327.8994836709092,402.22343281360384,300.53682927859325,369.05655751860337,317.2709384313244,352.17159960004693,162.89450951705487,163.6482215643983,70.47952137157867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10856715076685,236.4645693518116,348.55335634737185,426.94774051902886,469.9139359930606,480.99467300893264,478.4316620746572,427.2492607900852,342.5984639394564,217.39363378324586,81.03255359795355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87748190867296,243.7008785965676,357.3727799606189,435.99334865071677,478.65784659309793,488.2309822536885,466.8233975298825,416.6962285637101,335.5128261999313,217.61981830168662,60.22800941626004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25923865599778,235.78619305708358,347.1966037579158,433.43033771644133,477.301094003642,487.1004141826733,462.75278524032575,411.87190422681,326.6934025866841,207.5189778515989,71.98712272685998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47004320328152,140.28066644842934,354.2822414974408,432.75196142171336,494.713579451101,507.3019178222544,485.29129255633575,434.8626033191072,345.68900240263434,214.7552870963549,76.2084065216477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48524591384418,240.3843328755431,354.3575772500563,429.13371816903816,471.7983933720137,480.84382424310724,458.90871199039856,408.1029894689037,323.9043843945622,206.3882325199893,71.5349309505728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.38358164514406,137.64249702213283,182.49297261452327,321.4168864734966,359.3325730921875,299.1045636759275,290.51132458112113,300.83834954964954,240.53500438077404,153.99975015119222,50.504024989844076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18340236377891,86.6107672427917,329.03022900251875,197.26746589628033,469.310895450948,333.0253282788657,303.02432719965884,410.439638624144,319.9846208708308,194.1014144198924,62.86617884255657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.05673393720996,124.75246111932888,156.63809683808313,207.4434648383891,139.60229015370138,138.39620906947627,187.5434814698644,161.38690816177353,156.9396171091394,53.820747971463,28.04103068704389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.910462616028692,42.21230616609397,95.58086236126977,223.49937495698663,277.7723147047368,352.5484556237187,383.152497245038,292.01892593640235,248.6005386860833,130.1798259983417,45.67987791353823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.851153392588294,116.61159106140413,224.47927152277092,303.25051171809963,234.88163224391482,319.6831005997745,307.84865153655915,195.08131098567662,172.09078915397373,103.57106091396362,32.639170505503344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01262742433222,216.94126474636425,327.97481942352465,402.60028883727546,443.4558424139137,86.3092469717354,129.8029699746699,390.91651127929117,298.95389217069646,183.3975334276921,54.42378851357552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69100371906023,218.4488661016456,330.38698159197475,403.58018540305983,444.058882956026,452.1244172613354,430.7168325375293,290.58683759433086,293.6020403048936,174.2012537907732,50.12716896617234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80114507685067,191.68925225144218,255.9123609440492,233.22318212280825,291.3405496416744,198.7748899909673,263.4503677204558,194.4782704435641,143.52205367743278,115.85787901406059,51.86095483989447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.73900987638422,63.39388363205363,126.6370957588763,356.92041092373734,460.7176563561417,467.27558930616965,444.209554461257,391.9717435976908,303.4766962365405,183.84990246457366,51.78544182668461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3920587342343866,104.92781350341959,200.50867586468937,415.640818984716,364.75993797120026,366.49372384492233,443.38050666129806,385.5646594134881,296.69257876807166,176.2365599355516,47.71500679772222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.9220889611541,217.31812077003602,331.366878157759,407.65062043202215,444.058882956026,447.3756059376449,432.6766256690978,368.9058860133725,277.16927416262433,161.53757966700442,40.93088932925345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03745432160666,212.64464519896103,323.30134385244975,398.4543407951031,439.4607431375666,447.3756059376449,426.04317970586,372.0717602291661,283.8027201258621,165.00515141444868,41.91078589503771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.70080516636638,208.49887441738323,329.78394104986216,411.34419943731285,455.4411402429543,464.10971509037614,441.8729053060168,208.49887441738323,296.69257876807166,167.26646481707348,41.83545014242224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17310037686931,209.47894824376183,330.76383761564637,413.8316973583784,440.21445518491004,448.05398223237296,339.8849587605443,254.2540880835369,248.6005386860833,126.56176000626085,33.317546800231355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39406089264802,192.59399032520543,321.26603770767133,378.02665263708144,375.84067498707225,368.9812217659879,425.36480341113196,273.7018796757745,280.4859971442432,106.7369351297572,31.58393818710361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.56025838745063,232.62031884129001,356.9959239369472,442.0989125638632,469.9892717456761,477.82879879313896,377.12226908450714,397.32377272408814,303.4766962365405,177.7441612908329,42.287819179303824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.21180562649057,33.6190670712876,200.28266860684292,197.19213014366485,283.35035108898063,462.7529625009201,435.0887878375479,379.98644576864996,290.3606530758901,167.1156160512482,38.443391408187864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02242887163837,214.37843107268318,267.8976587730899,370.865679144941,414.6609224189317,390.3134707371785,281.69207822846835,133.87340500363229,154.5272776800949,34.146771860784675,9.497799907975162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32394914269464,216.2630657122306,333.77904032620916,409.9874468478569,452.1244172613354,460.11461581402915,437.2747654875572,381.94641616081293,292.2451104548432,169.226257948642,38.29271990295692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39438417165705,226.21288013589862,344.1060652947376,432.82729717432886,472.4767696667417,479.1855513825949,455.5164759955697,389.25823841877883,282.5966390416371,158.74856147488262,33.694580084497474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47479790851996,218.2226815832048,336.11586674204375,426.94774051902886,472.02457789045457,480.2407837009947,453.1798268403296,393.85637823723823,298.57703614702467,165.6835277091767,36.70960553446573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97109619768492,71.76111546901359,333.8543760788246,416.7715643163256,460.41613608508544,468.10481436672296,443.07898639024177,383.6046890213252,281.69207822846835,158.29636969859538,33.01602652917508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12276878212266,209.403435230552,322.7736390629526,408.9322145294571,436.0686844033322,146.31089460896024,427.62611681375677,360.31264691856614,182.2669653566769,146.76326364584185,27.21180562649057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18290182417549,206.3128967673739,323.5275283708905,405.99234757150975,449.1092145507728,456.5717083139695,430.03827898220686,373.73003308967833,269.4805958809867,150.23065813269173,29.24711177126896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86617884255657,201.41323667785815,317.49712294976524,398.90670983198487,286.06403352848685,226.36372890172402,332.34677472354326,231.26338899123962,261.2643900704465,104.55095747974786,14.548131502721816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.283241734659775,199.679450804136,252.29411769137403,406.82157263206324,448.95854304554183,457.4762691271382,430.94301705597,372.37328050022234,279.9582923547461,153.3213738564642,28.342550958100162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35285294500973,119.55145801935127,206.08671224893303,252.5203022098148,316.96959542086256,375.91601073968764,343.35217598679975,291.79291867855596,204.65444664626725,60.22800941626004,7.010301986909571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2212837947877135,47.71500679772222,65.73071004788828,124.75263837992323,143.8235739484891,143.67272518266375,143.97424545371996,101.8372750402415,67.53983167422587,36.1065649923532,28.342550958100162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51955097941575,222.97167016748958,361.3678792369658,452.1244172613354,502.70377800379487,513.1061387249389,483.9343627062854,414.8871069373725,309.280917139225,165.00515141444868,30.52852860810948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.9920234505131,225.2329835701144,360.5386541764125,450.9183361771103,499.6887525538266,508.65884767230483,478.507175087867,409.9121110952414,305.6626738865498,161.61309268021432,28.644071229156427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.283241734659775,205.33300020158958,331.51772692358435,414.8117711847571,456.49637256135406,465.0142759035449,442.5512816007448,378.32817290813784,281.31522220479656,144.20042997216078,20.955392947518856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291718823750102,180.23165921189846,74.85147667159731,402.52495308466,447.07408566658864,459.2853907534758,440.81749572702273,377.42361209496903,276.34022636266536,142.31597259320773,21.633769242246856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44389194779127,190.3324996619862,307.5471312655029,395.81617136880686,448.35550250342936,454.0088746402884,426.570884495357,362.5739603211909,265.7116811230806,136.05938265364162,18.3925592738378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.956394026725675,183.9252382171892,299.48159696019354,376.3683797765692,418.35450142422246,424.1587223269069,400.86650296355344,344.40758556579385,253.4248630229836,132.66732391940724,17.337149694843667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42868923722861,182.1161165908516,297.2201062969744,386.46922022665694,429.58608720591974,438.5561823243978,180.30717222510842,125.43101467465124,252.3696307045838,126.0340552167638,10.176176202703164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.10706553195661,193.12151785410808,319.5324290945436,405.69082730045363,437.80229301646006,445.5664843113073,418.957541966335,359.8602778816845,262.696478412518,135.00415033524192,16.73410915273114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.076837371425704,177.51797677239213,299.1045636759275,260.2089804914524,284.33024765476483,446.8479011481479,279.95846961534056,375.4638189634005,264.5809357914709,136.1348956668515,17.111142436997266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.03663050299422,183.54838219351745,314.40658448658706,260.058131725627,456.6472213271794,329.55775653142143,335.4373131867214,381.5695601371412,191.915436769883,139.30076988264506,15.603541081715939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.63477032145368,195.2321597515019,319.23090882348737,401.3942077530505,446.77256539553235,455.21495572451346,429.58608720591974,368.9058860133725,272.420462838934,139.82847467214214,17.412662708053528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.765515653063275,198.69955423835174,320.6631744261532,402.22343281360384,445.4909712980975,453.5566828640012,425.5156521769573,363.026152097478,233.5247023938645,121.13439512724808,15.075836292218876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.750312942500614,190.70935568565795,312.37145560240305,391.29336730296285,434.93793907172267,442.4759458481292,418.128494166376,358.0511562553469,262.6211426599025,133.6473977457859,13.945090960609285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.076837371425704,182.2669653566769,304.23040828388383,386.9967477555596,431.093688561201,438.9330383480696,317.9494919866468,174.27676680398307,174.35210255659854,121.88810717459152,9.6484714132061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.523127344853002,144.4264372300072,233.5247023938645,303.09966295227434,280.8628531679149,270.3851566941555,256.8169217572179,195.91053604622996,145.33117530377038,47.338150774050476,0.07533575261546899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.61416634763452,75.68070173215067,189.35260309620196,300.7630137970341,413.98254612420374,292.16977470222764,293.22500702062746,340.03545300518084,145.9342158458829,122.86818100097021,9.874655931646897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145770781577856,22.53833005541565,51.18240128457208,124.07408482460087,130.78286654045417,165.6835277091767,227.87133025700527,153.39653234848532,108.92309004036093,8.442390328981041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.955893487122275,168.24636138285774,75.9822220032069,185.58368833829581,176.61341595922337,102.89250735864121,92.71633115593805,67.16279838995975,48.69490336350649,126.7124315114918,6.9349662342941025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.678876834331405,87.96751983224767,165.00515141444868,225.7606883596114,187.5434814698644,121.88810717459152,116.00855051929156,84.19860507434154,33.99610035555373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.7498124028972,167.34180056968896,294.65727262329324,168.77406617235482,437.2747654875572,285.76251325743067,186.7895921619265,127.39098506681415,256.9677705230433,5.954892407915446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.332749510794,168.84940192497032,294.12956783379633,381.7955673949877,428.1538216032538,439.00837410068505,412.927313805804,350.66399824476565,255.23398464932117,122.18962744564779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08663881873185,170.05548300919534,298.5015231338149,381.7202316423722,426.721556000588,385.7906666713345,267.1437694651521,316.4418906313655,218.07201007797386,106.20923034026012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99610035555373,29.24711177126896,66.25823757679096,162.818996503845,197.19195288307046,249.5804352518676,286.8177455758304,278.14917072840854,128.74756039567578,21.558433489631387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.754713126550282,158.22085668538554,278.9030600363464,360.76483869485327,404.48474621622864,427.4754453085258,405.2386355241665,343.8045450236813,245.88703350717137,116.76243982722944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.94069077655961,165.3064944249106,287.8731551548245,381.34337561870046,430.4906480190885,441.0436802454634,414.887284197967,354.2069057448253,249.1282434755804,122.49114771670408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73460969233455,159.72863530126128,280.8628531679149,363.32767236853437,421.6712244058412,432.3751053980416,408.1783252215194,348.02582881846917,244.7562881755617,119.24993774829504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.62396779494069,166.73876002757643,302.5721354233717,396.8714036872065,448.7323585271009,460.7176563561417,434.4102342822255,372.1470959817815,270.46049244677096,131.98894762467924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654373216066,171.7890916223231,299.78311723124983,386.61989173188783,433.2041531980004,444.1342187086415,418.8822062137195,357.9758205027315,260.5858365151241,129.3507781983827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73460969233455,165.00515141444868,290.8883578653872,375.53915471601584,420.46514332161627,429.3599026874789,332.04543171308137,243.9270631150084,249.65594826507743,120.53135458513552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5429075000597146,39.64947249241292,138.773065093148,271.06353298888354,263.1488474493995,306.2657144286623,168.47254590129856,93.7717407349322,69.80114507685067,37.38815908978812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.25691321857512,10.251511955318634,44.47379682931315,65.12749224518136,90.00282597702606,78.39438417165705,91.0580582954258,77.03745432160666,73.57005983475679,120.30517006669474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.49289918432208,138.7732423537424,268.9528910914897,369.2827420370442,405.0124510057257,412.47494476892234,387.2229322740004,325.6381702682844,232.46947007546476,109.37528181664813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.653372136859182,114.57646217722012,224.10241549909915,351.1163672816472,395.28846657930967,316.51722638398104,197.71965767256748,192.74466183043637,240.9873734176556,115.63169449561985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9798965657842648,34.82514815551267,162.59298924599858,242.1179414886708,328.2763396945809,320.7385101787686,298.65237189964023,230.66034844912707,133.57188473257605,93.39470745066606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.6190670712876,259.00289940722735,348.47802059475634,397.4744442293191,408.4045097399601,386.9967477555596,125.65719919309204,242.4949747729369,114.12409314033852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.281917376443936,133.79806925101684,253.1233427519273,346.5182274631877,395.3638023319252,406.97224413729424,302.2706151523154,223.34852619116128,235.8615288096991,109.60128907449452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.708781715853306,60.68020119254725,107.18912690604441,187.31729695142357,284.4810964205901,303.55203198915586,292.84815099695567,236.01220031493008,185.6588468303169,78.31904841904156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.8393497868685085,116.23473503773235,169.30177096185187,288.0993396732653,376.8205715528565,304.079736778653,320.6631744261532,229.60493887013303,168.547881653914,50.956394026725675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025504697472227,123.54655729569821,240.61034013338949,333.40218430253736,181.58841180135448,169.07540918281668,274.98329651261497,312.4467913550186,219.73046019908045,101.00804997968815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442390328981041,119.62679377196676,235.56000853864285,20.126167886965533,119.3252735009105,241.96726998343988,372.9763210423348,110.12899386399158,6.784117468468773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15432130086944,240.0074768518714,332.8744795130404,383.0769842318281,397.24825971087824,377.6497966134098,320.81384593138415,225.006976312268,109.2244330508228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.606690337751,238.1981779649394,329.4070850261905,379.7604385108037,395.3638023319252,372.1470959817815,184.37760725407082,71.308746432132,40.101664268700105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.59946417667528,118.64689720618247,237.74598618865215,378.70502893180947,405.2386355241665,273.4003594047182,240.91203766504017,182.49297261452327,113.4457168456105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72763422205443,258.92756365461184,147.74316021162613,271.36505325993977,251.99259742031774,227.72048149117992,332.5731365025785,238.49987549659005,117.28996735613212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08438681151046,268.34985054937715,369.13189327121887,429.8120944637661,449.3353990692135,428.53067762692564,371.01635065017194,272.64664735737466,135.9840469010262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.70263006418563,266.16387289936785,358.88038131590025,350.43799098691915,319.7586136129844,312.37145560240305,343.7290320104716,247.84682663873986,123.01885250620113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.52412842405982,126.7124315114918,238.7258827544364,209.25276372532107,32.036129963390806,77.71600787692904,39.423287973972116,42.664675202975566,36.5589340292348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.181076926356244,29.39796053709428,91.58558582432846,128.9737449141166,59.77564037937845,80.7310333268973,125.43101467465124,91.58576308492286,51.86095483989447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.55685928260777,265.259312086199,361.06635896590967,413.90721037158835,430.4151350058786,423.55568178479444,353.0008246606003,261.41506157567744,134.40110979312936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87830572728538,262.3949581414617,356.09136312377836,407.4246131741757,424.008050821676,406.4445393477971,351.8700793289907,261.49039732829294,136.2855671720824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.5112511509198,262.31962238884614,363.9308901712412,423.55568178479444,441.4205362691352,422.19892919533834,363.78004140541606,260.8873567861804,134.25043828789842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.4462173852139,262.545806907287,355.63899408689684,406.97224413729424,423.7065305506197,404.2585616977879,350.2871422210939,261.11354130462115,135.4563421115291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.9029866061452,232.16794980440847,322.7736390629526,372.90080802912496,387.7506370634975,369.2827420370442,237.2184586597495,234.42926320703324,117.59148762718834,7.914862800078367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29436754018177,224.17775125171462,315.91418584186835,371.2425351686127,388.5043491108409,371.2425351686127,320.7385101787686,95.2793420902135,116.23473503773235,6.557932950027981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10838989017245,70.93189040846026,72.4394917637416,53.67007646623204,130.10449024572617,121.36057964568887,149.85380210901994,100.25433793234468,117.28996735613212,7.914862800078367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.499124266191,95.27916482961912,95.43019085603883,95.43001359544444,102.21413106391321,83.89690754269091,71.23323341892214,75.07766119003811,23.669075387025238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59706615103926,274.7571119941742,376.97142031868174,438.7823668428386,458.8331989771887,440.0637836796792,383.6048662819196,287.79781940220903,151.88910825379838,22.68917882124098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.9920234505131,204.12691911736457,283.5011998548058,359.1819015869565,385.4138106476628,413.8316973583784,354.3575772500563,260.3598292572777,62.037131042597636,1.5076013552813268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.306921534312757,6.407261444797041,120.75753910357632,116.15939928511688,216.4890729700771,67.69050317945681,109.97832235876065,130.8582022930697,54.57446001880647,0.904560813168796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.336826415834653,58.79574381359417,170.3570032802516,146.83877665905172,195.60901577517362,224.5546072753864,91.13357130863564,71.91178697424455,8.140870057924774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241710508012467,78.99742471376956,56.60976616358485,132.36580364835098,112.23963576138544,108.84757702715105,143.22035614578218,84.95231712168501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.654373216066,129.87830572728538,184.60379177251156,243.0225023018396,400.26346242144086,383.6800247739407,346.819747734244,255.08313588349583,137.94401729318906,21.784618008072187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74033423460007,191.1615474619452,334.9851214104342,326.31654656301237,169.15092219602656,178.27168881973557,182.56830836713883,52.01162634512541,57.815847247809906,2.7890181921218566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.939866957947185,31.50842517389375,23.970595658081514,60.90638571098803,110.80737015871958,97.84217576389456,130.10449024572617,59.32344860309125,74.1732776374637,4.824324336900245,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.18229775416962,15.713026903025158,22.180283856920074,68.15807805151812,15.629753961624928,36.525078618819705,54.642302523063314,58.82985964555596,29.394111587427922,1.9486692772221617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.598223985286698,34.53518511318159,48.34076696740054,1.907032806522048,103.77086449549276,37.10551575491635,134.74015385069427,92.66011045282472,48.92120410349718,4.187144880208483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.88320426558335,92.991553249289,123.5465391089102,52.362190449376875,93.1160504191052,92.8670560794728,75.86906997672236,65.87755373554752,34.57640934159754,2.7364642822510485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.6952559813779,139.0522081430031,197.42530333771032,233.86752125741398,247.7563760530331,241.20584615773797,212.1848138374744,162.64194836946461,88.6382747285642,17.412701840614954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.00205090536369,147.26077650518792,207.2098739522371,243.52759470212447,256.7939636486628,247.71473958233298,216.62095305731532,165.12941831208337,89.46770620429321,16.997986102750453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.15483258044463,123.50490263821008,193.61123772466613,173.50412031478447,196.14034413798495,202.31779476611572,203.10517752886048,154.1015249685314,83.41475274597866,15.588529733208976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94262758547353,52.569548318309145,187.8485028344,215.460078785122,192.9479398894535,184.73937152726867,155.71833920700513,79.60027489065041,42.0388191694536,4.477363448256801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89614398873455,125.66092978436448,33.16695297205606,43.69726987862743,97.80077173629424,113.30602852810296,92.82541960877269,60.156455315981376,31.92321800074672,3.6899806855120736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.3884610573921,127.15324685302204,68.15807805151812,144.98066443150145,113.55502286773536,53.0254882845896,67.99194441100181,56.8811903683338,29.476972286543994,13.930079024035132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662906673499894,63.43172026362894,102.19568672771912,175.16257102395832,101.65606157775429,132.75026034505615,134.82342679209452,108.78702860914608,60.6952559813779,10.654814076387561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83107013880857,147.9244865826848,207.0437403117208,242.65693899797955,255.7575865462857,247.7563760530331,218.81820443188562,170.35335253695308,101.11726091235776,24.91674813917112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.73163308375498,140.21308241519637,196.7620055024976,238.59387904530308,253.1872559045509,247.54901818410087,219.3574173395663,166.08293471534438,98.75428813955526,24.54366887200673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.40503741332957,138.6374924051386,195.22805196313996,180.09587443849557,199.91318552261313,181.79554937608535,164.05140473900613,130.88486400923424,77.6520178557124,18.78093398174048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.165330236519328,59.617242408300676,108.04087007481728,137.72520023029355,157.7910934117593,144.81453079098523,85.65322834896497,69.73325581929173,39.34399135790265,6.426032725478962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266781188822426,35.61278644397464,165.41963688013163,206.21472107827591,238.17916330743859,236.27213050091655,211.06557603598128,164.7975632733349,96.0594603280043,24.294674532374373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93252109111163,127.65082329000259,180.05423796779542,152.27735286112542,178.9766366370024,233.03850202396904,140.834743779709,64.34360019618985,36.02750218183914,6.508893424595032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.79832966921773,136.60596242880035,199.41560908563252,243.03001826514398,252.27537597198997,245.80770677581097,218.27940376648914,171.7628089064945,100.57846024696127,26.201707338896412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.021851651803296,139.71509373593167,202.15166112559945,239.42289827874797,254.3481301767442,247.96332167968126,222.54940934581364,174.25027884911327,102.36099588366709,27.031138814625415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42161376926704,146.68033936909129,205.71714464129536,240.87399111898955,263.88370645163866,257.1258186874112,228.5199143472963,174.7894917567939,107.54370588012087,29.476972286543994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21951526865783,143.2393530232116,200.28626478977748,234.53081909262661,247.34166031516858,239.92047471572846,213.8849010173484,168.65326535707914,102.19527448543495,27.487078780905875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.542046136470002,41.417157804941006,62.72678595771613,35.82014431290688,103.8537251946088,27.694436649838128,28.89653515044736,0.4147157378645007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.256674694460544,44.8165076801206,126.65608265832563,135.27936675837495,255.3845072791213,249.87076672848738,118.07402278669224,102.44426882506731,59.57601817988474,13.225144718122314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.246568200098658,44.73364698100453,51.9891111822125,129.39213469829252,273.00456698866856,268.4027063705955,239.54739544856412,189.09223780570932,114.09423577541601,32.337521496327064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40666014886631,150.6189021519516,209.90470176378798,245.43462750864654,260.2353622368267,253.9334144388797,227.44190077421916,180.30323230742783,112.93294926093859,33.084092272940005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.17303167191885,143.94428732912442,200.2446283190774,234.6969527331429,248.8339773838261,242.03486539118282,217.3258873632281,173.42125961566842,108.41394934198168,31.964442229162675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.24132991234699,99.12736740671964,114.25995717364815,169.6067817603401,189.88003281073816,181.96168301660163,165.66821897747985,121.84645192903623,74.62533500541302,21.309628152775122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408674046115856,120.10555276303049,116.37393560681829,216.1646008487507,228.06356213873173,165.46086110854762,22.968078861948964,160.85941273275878,95.02308322562723,26.740920246577105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.55215263083188,23.424018828229407,35.32256787592632,54.60107829464737,43.1168327425308,29.932912252824444,30.34762799068895,11.774051877880721,6.052953458314575,0.1244971698161821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48952084798239,149.25067001082604,207.7903110883337,243.98353466840496,258.742632925885,252.9798980356187,228.89299361446075,183.95157652223972,113.22316782898693,35.861780783607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.04853450210267,143.81979015930818,201.2397811930385,235.73332983552,250.16098529653576,245.01991177078202,220.6423765392916,141.62253878473788,94.23528822059835,35.61278644397464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.314887521098143,62.31207021985162,106.0926130398793,107.37757223960459,138.13991596815805,130.4701482713697,117.78380421864394,84.74134841640407,51.9891111822125,14.925231897996268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44788437728225,150.45318075371944,213.22119093985148,249.7874937870872,265.21030212206404,260.608441503991,234.07487912634616,188.67793431012896,117.49358565059565,39.21990643037064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.69687871691464,146.47298150015902,203.18845047026073,238.09630260832247,252.316600200406,248.41967388824582,224.95443083160046,182.08618018641783,117.45194917989555,39.966064964699406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19930227993406,59.161302442020244,138.76198957495478,172.42610674170726,196.7620055024976,192.74058202052123,166.0417104869284,47.55297196237164,34.36905147266529,22.677860293900643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.69363324584116,142.07847875101837,199.24988768740045,259.6132886300299,259.40593076109764,237.681586870458,193.279794928202,121.97094909885244,42.90947487359855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.252646899961434,131.34039173323058,196.47178693444928,262.432613611397,221.7616143407848,249.29032959239075,244.7296932027337,190.08739067967042,73.46446073321975,35.737283613790815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.23486005077139,48.09177262776818,36.23486005077139,54.60107829464737,36.15199935165532,150.95034494841585,137.47661813294536,99.79066524193236,34.65927004071361,4.767582016305119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6948278115509354,17.412701840614954,27.238084441273514,97.4689166975458,117.3278642523635,54.642302523063314,79.14433492436994,34.49354864248147,20.93654888561073,39.4272642993029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.16370750098259,16.334688267537743,63.348859564512885,124.08575201659089,113.80360496508357,142.36869731906663,155.59425427947312,187.64114496546767,121.30765126363971,43.531548480395315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764357625802994,34.949488608761925,65.37997729856694,243.48595823142443,91.37432676853109,90.87716257383472,103.14920313098015,77.61038138501229,1.907032806522048,40.46364140167999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.014562458687934,97.8419959647102,211.47987953156158,252.44109737022217,266.4952613217893,265.21030212206404,240.99848828880573,196.181568366401,126.98752545478993,47.88482700112008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0064698615755985,80.7199249344277,161.10799483010703,220.72523723840766,255.6747258471696,270.3097391771176,264.6710892143834,240.6254090216413,196.6795570456657,131.3408039755147,50.330660473038655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.130967031391782,77.81773925394451,155.2619869984405,211.27252166262932,245.43462750864654,260.06922859631044,256.1306658134501,240.8744033612737,190.8751856846993,126.73894335744171,48.796706933680994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.996363367213716,81.79752626522075,161.14963130080713,224.3319449825195,251.48758096696116,265.25152635048,222.839627913862,211.31457037561358,161.97865053425198,127.899817629635,27.611575950722056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16572139823213647,45.43858128691736,104.01944659284096,147.0117821655556,167.36830615735383,197.5498005075265,209.07527028805902,139.05179590071893,122.30280413760086,86.69001769362622,29.394111587427922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.989893505638116,73.21587863587155,146.80483653890752,205.71714464129536,241.62014965331826,256.54538155131456,252.60681876845436,230.34367421241816,186.19046436751026,119.15203635976948,46.0606548937141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903396173735764,15.464032563392793,49.045289031029206,68.61401801779857,73.17424216517142,88.59705050014826,56.425250402053344,48.96242833191314,52.113608352028685,19.360958875552964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2020985006092286,53.481428250870046,95.1475803954434,123.17345984174581,186.2733250666263,212.8481116726871,166.53887468162486,206.00736320934365,77.73487855482846,26.61642307676092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747781269865511,27.155223742157446,58.53964107750763,103.19042735939614,142.8246372853471,276.23819546561595,266.7026191907216,242.98838179444385,199.70582765368087,134.74015385069427,54.352083955015004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.19361474178408,83.04167347881427,160.61041839312642,216.2062373194508,250.16098529653576,262.22525574246475,257.0429579882952,235.07003200030732,193.11407352996974,130.4701482713697,52.9009911147734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.1988741101071,31.591362961998293,132.1698232089595,159.73976268898147,247.05144174712032,260.0280043678944,255.4261437498214,233.20422342220118,191.41398635009583,129.5166318681087,50.289436244622706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518999918956915,16.7906282338182,82.62695774094976,77.73487855482846,107.33593576890446,147.343637204304,120.14677699144644,153.27250573508658,75.53762718025807,23.54851599804559,0.041636470700113885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1560271461544125,1.0780135730772062,12.976562620774107,84.16091128030743,58.41514390769146,134.7817903213944,146.2239871605267,96.80561886233306,10.613589847971603,49.75022333694202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966456126412222,93.77893601203372,177.52554379676081,237.80608404027421,275.36753976147105,289.09026091657387,273.41887048424894,249.82954250007145,205.71755688357956,141.2078230468734,59.70051534970091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.837111830557179,91.95517614691192,169.0679810949436,224.12499935587147,257.54053442527567,270.89017631321417,265.25152635048,241.99364116276692,199.83032482349708,136.77168382703252,57.58612467424662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530316906571377,83.24903134774651,130.59423319890178,180.38609300654392,218.81820443188562,218.94270160170186,219.02556230081788,131.29916750481456,91.99640037532788,126.11686975064494,55.26437612986006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.011316987614462,51.20131617718361,115.0473399363929,137.35212096312912,167.3678939150697,163.34647043309332,201.57122398950284,149.83110714692268,75.66171210779012,23.673013167861782,23.46565529892953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.852065450957925,63.017004525764456,84.9070698146362,140.66902238147685,195.35254913295609,192.65772132140518,177.27654945712845,153.47945136173462,148.42165077738122,86.15080478594555,19.983032482349707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8407484633434645,37.93453498836118,99.99802311086461,103.19001511711193,129.14314035866016,157.16943204724672,182.5004836819982,161.10799483010703,142.7001401155309,103.48064592744444,32.13057586967897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49071541369216,93.44749321556948,167.5752517840019,220.6423765392916,250.57528879211608,271.2216191096785,263.26163284484187,236.8525676370132,190.9996828545155,124.9559954784517,54.269223255898936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231614579697908,100.12252028068077,180.59345087547612,238.67673974441917,274.20666548927767,287.88816241596464,282.2499246955145,231.46332425619548,212.51666887622287,134.90628749121058,64.75831593405435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.69281391430139,91.54046040904741,156.21591564398568,239.09145548228366,270.89017631321417,282.41564609374666,274.331162659094,244.68846897431774,190.33638501930284,126.73894335744171,54.47658112483118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.93654888561073,9.369442634378103,183.03928434739476,80.18071202674703,98.1738510034586,135.40345168590702,289.6294738242546,258.45241435783663,213.22119093985148,143.19771655251145,64.50932159442199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17543673088121,103.10756666028006,179.18358226365052,232.33356771805626,264.6710892143834,277.44070620850937,272.92170628955245,248.08823109178158,206.75393398595662,143.57079581967585,64.75831593405435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.584893100422693,108.99438647807831,188.42893997049657,246.51264108172376,281.25477182155345,294.6044137094919,287.8465259452645,262.55711078121317,210.77535746793288,147.55099507323627,67.57764091542147,3.4409863458797085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87511166847101,106.3411951372275,184.78059575568463,239.0498190115835,270.26810270641744,271.9681898862914,266.3711763942573,241.99364116276692,198.08901341520718,138.26441313797423,62.27084599143565,2.362972772802503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.460395930606513,95.60352036172388,181.0493908417566,236.35499120003263,267.6561355939826,278.26972544195417,274.5385205280262,237.88935698167447,195.80890134152077,135.52794885572314,60.778116680493966,2.114390675454298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662906673499894,105.01459946680208,180.09587443849557,235.1941169278393,267.3659170259343,281.54499038960176,276.7357719025965,252.60723101073847,210.23655680253643,142.03684228031818,64.75831593405435,3.731204913928027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.341158129113346,90.25508896703795,180.05423796779542,209.48998602592346,264.46414358773524,274.5797447564421,268.0296271034311,243.65167962965648,199.3743848572166,102.11241378631891,62.31207021985162,3.15076777783139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.11884663978035,102.15405025701901,138.43013453620637,160.23733912596202,170.2288553671369,249.41441451992281,269.5635806427888,166.33151681269257,196.76241774478171,133.49641887938492,61.60754815622296,2.8193249813671173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.263144556036142,79.89090570098287,154.05988849783128,229.1411634695248,262.7228321794453,209.4483495552234,229.01707854199276,197.92329201697498,179.88851656956328,130.59464544118592,62.478203860367906,3.523847044995777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.485456045369137,69.56753442105958,69.77489228999184,39.67584639665109,106.83877157420807,144.89780373238546,269.43908347297264,245.26849386813026,203.72725113565724,142.16133945013442,63.92929670060951,4.601860618072983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140270121756696,109.40910221594281,182.62498085181443,177.0696038304804,266.5368977924894,276.3210561647321,272.1339112845235,249.12460819415864,207.45845604958527,145.6023257960141,66.54085157076022,5.430879851517824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.466865792182112,109.16010787631045,178.9766366370024,228.10478636714763,264.5882285152673,276.98435399994474,269.60480487120475,214.09184664399652,204.84690117943447,139.6322330368156,66.37513017252806,5.389655623101871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.052562296601764,107.12857789997221,156.63021913956604,169.6484182310403,217.53283298987617,242.49080535746327,216.7866744555474,210.81658169634892,179.88851656956328,88.38969263121601,42.37067420820203,2.114390675454298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.3116420500246635,17.99313897671159,28.4405951841669,53.605925420686226,28.73081375221522,19.07074030750464,65.42161376926704,90.62858047648649,6.881972691759418,51.284176876299675,24.336311003074485,0.041636470700113885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.16370750098259,53.39856755175398,85.44628272231688,80.056627099215,119.814921952698,97.4689166975458,91.6649575788636,100.08129605226485,96.4325395951687,29.767190854592307,13.764357625802994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.09943705505355,21.59984672082344,80.63665199302748,116.78865134468279,197.13549701194611,270.5583212744657,218.48634939313717,212.35053523570656,198.58658985218773,86.69001769362622,41.624515673873255,2.4874699426186853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.85652141528398,40.00770143539953,122.8832412736975,194.9378333950916,276.98435399994474,288.34410238224507,285.3178317742299,263.42776648535806,220.26929727212726,80.84400986195973,40.79508419814425,3.3581256467636407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.94626421825979,133.0404789131045,210.73372099723287,266.080957826209,296.59430721513013,307.0005391941694,301.73538074088367,273.5437798963492,226.7781906967223,159.44954412093315,74.62533500541302,8.12570766306876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40705131057913,128.2724846545152,200.3691254888936,249.58054816043912,276.86026907241273,284.44717607008494,282.3327853946306,254.51385157497643,209.9463382344881,148.04857151021682,71.93050719386207,7.752628395904374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.8682506451826,124.66577691040337,193.9843169918306,251.81902376342538,281.42049321978556,155.552617808773,288.261241683129,261.56237014953615,218.52798586383733,150.24582288478715,73.63059437373607,9.24535770684608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.24617703838585,122.468525535833,192.74058202052123,242.53244182816343,130.3044268731376,221.84447503990083,225.90753499257733,169.93863679908858,108.53844651179787,84.45112984835575,41.66573990228921,3.9385627828602785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684721317189052,10.36459550833924,11.359748382300381,38.473747896041864,85.52914342143295,117.28622778166336,150.8678964915839,119.02753918995329,117.78380421864394,55.84481326595671,28.0258794463024,1.7825356367058651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.82417210740598,7.835489095020442,29.35247511672781,45.56307845673354,47.17989269520727,50.413521172154724,34.65927004071361,39.136633488970425,33.70575363745259,18.407442472291933,8.499199172517308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7877950050288874,0.7461585343287735,13.142284019006246,22.139059628504118,39.26113065878659,28.19201308681869,33.66452940903664,20.231614579697908,41.292660635124825,34.203330074433154,16.542046136470002,0.4147157378645007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.899780621520826,122.51016200653312,188.63629783942883,234.9867590589071,147.55099507323627,127.73368398911869,171.18237177039794,134.49157175334608,212.8481116726871,70.10633508645611,72.3452229317266,9.701297673126536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.47898618379354,61.275693117474525,123.17345984174581,141.2078230468734,123.25632054086188,134.45034752493012,158.0400877513917,135.65244602553935,181.92004654590156,104.14394376265713,53.39856755175398,7.4211855994401015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75022333694202,129.8897111352731,177.64962872429282,208.24625105461413,243.3614610616082,254.67957297320848,244.52233533380155,222.5081851173977,181.6298279778532,106.96326874402423,54.47658112483118,7.959986264836623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.133409098468285,111.56471711981308,140.87638025040908,158.49602771767215,166.24906835586066,184.90509292550078,223.42006504995862,189.79717211162207,109.61646008487507,60.52953458314577,30.057409422640628,3.1924042485315036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.755873866977854,57.79307030089471,91.45759970993133,245.55871243617855,271.3877527501948,283.3275260263076,275.5748976304033,252.93867380720272,210.52636312830055,145.06352513061756,34.700906511413734,10.1988741101071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.95758120587427,124.74904985180358,115.62818931477369,161.3149404567551,207.0025160833048,270.97303701233034,262.3081164415808,239.17472842368386,199.7886883527969,142.07847875101837,41.3755213342409,5.928456288498393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.499199172517308,43.15846921323092,75.37149353974179,82.12938130396918,120.9757962248913,174.54049741716153,191.28990142256384,185.69288793052968,210.52636312830055,99.04450670760359,32.21343656879504,4.228781350908596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.927673965072785,140.08817300309602,211.02393956528115,260.35944716435864,288.88290304764166,299.91120863347766,292.0340830677572,266.080957826209,222.4665486466976,158.49602771767215,78.89575282702174,11.774051877880721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5804371360966372,57.129772465682,136.232883161636,204.68076753891827,245.64198537757886,274.1654412608617,284.7786188665492,287.5979438479164,252.73131593827048,210.48513889988465,150.0801014865551,76.449507112819,12.18876761574522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.114390675454298,59.82460027723293,140.37839157114436,207.58295321940145,254.47262734656042,280.1355340200604,287.9710231150807,281.0890504233213,257.70625582350783,216.86953515466348,155.4281206389568,79.84926923028276,12.976562620774107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.533953539357661,51.61603191504811,99.62494384370022,150.37032005460335,169.0679810949436,210.31900525936837,180.6346751038921,237.10114973436131,128.68761263466388,134.53279598176204,146.92933370872368,72.01336789297815,11.732827649464765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.7603298313039,73.7134550728521,68.57238154709843,75.78620927760629,120.35413486037871,156.96207417831442,93.53035391468552,87.68475832530319,90.08936756880584,55.927673965072785,16.956349632050337,6.923609162459532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.154013248904864,57.25426963549818,54.269223255898936,258.8671300957011,294.4386923112598,307.3319819906337,291.70222802900884,267.8634934629149,224.58093932215183,160.5691941647105,79.39332926400229,13.017786849190061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684721317189052,66.04368737606383,152.19407991972514,227.56598570175115,278.6844411798187,308.8247113015754,318.2357904066536,308.0373285388307,279.18201761679927,226.4879721286739,119.77369772428206,65.50447446838314,14.0129397231512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.892079186121301,66.25063300271191,149.58252504957446,219.77172083514668,267.2830563268182,295.1848508455886,304.1399899843863,294.89463227754015,268.56842776882763,223.91764148693917,155.96692130435338,81.01014350247604,14.386018990315586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.762734890266257,68.116441580818,150.32868358390326,215.83315805228642,260.48394433417485,285.6492745706942,293.2778180390665,284.07409680292056,259.3647065326817,218.27940376648914,156.8375770084983,81.13422843000806,14.0129397231512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1774506281307575,66.87270660950865,148.0897957386328,215.33558161530576,260.7741629022232,250.94836805928043,297.8796786571395,289.71274676565486,265.21030212206404,222.5081851173977,155.38648416825671,80.59542776461153,14.178661121383335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5505298952951465,64.75831593405435,142.78341305693115,146.3072601019269,131.29916750481456,147.71671647146837,66.4167666432282,207.2098739522371,258.5352750569527,213.2628274105516,151.3238364578644,75.99356714653857,14.427655461015696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343172026362895,62.8512831275323,90.62858047648649,161.93701406355186,250.40956739388398,215.33558161530576,288.01265958578085,279.057520446983,256.4625208521985,216.45523165908313,156.58899491115008,79.8904934586987,14.635013329947949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.379549128739987,63.97052092902547,137.60111530276149,163.88568334077405,199.3327483865165,87.51903692707106,188.38771574208062,238.30366047725482,199.62296695456482,116.16698998017021,75.37149353974179,35.23970717681025,13.474139057754677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1774506281307575,10.862171945319808,43.656045650211496,56.79832966921773,70.2308322562723,133.62091604920113,198.04737694450702,117.53480987901156,110.61161295883622,66.78984591039259,55.84481326595671,33.66452940903664,14.635013329947949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980199253560391,22.843581692132773,146.68033936909129,156.00897001733762,185.6512514598296,197.01099984212996,185.8169728580617,209.11690675875911,186.77048926132275,174.83071598520988,121.05906916629154,78.0250971228768,15.878748301257293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4147157378645007,3.8557020837442098,15.671390432325044,24.170177362558192,25.040833066703147,39.966064964699406,49.33550759907752,115.04775217867704,101.36625525199013,76.82258637998339,49.70899910852606,14.22029759208345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.033152711874967,73.34037580568773,153.4382271333187,213.7187673768321,255.84044724540172,281.0057774819211,288.92453951834176,280.55024975792475,258.0793350906722,216.70381375643132,157.54251131441112,83.4976134450947,16.168966869305613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903396173735764,73.38160003410368,148.7947300445456,209.36548885610733,251.61166589449317,229.30729711004108,286.7272881437714,275.8238919700356,253.0631709770189,211.48029177384572,47.511335491671545,82.25387847378538,16.83226470451832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.19361474178408,75.8278457483064,158.12294845050772,225.28546138578056,271.7608320173592,298.5842007207682,306.2127441891405,262.3081164415808,207.66581391851756,229.0999392411088,163.88568334077405,70.93576656218511,16.87348893293427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.774051877880721,76.449507112819,157.91559058157551,224.4980786230358,270.8073156140981,298.08703652607176,306.0882470193244,298.1698972251878,272.3412691534558,228.3537807067801,165.00492114226716,52.569548318309145,17.205343971682698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271628314861289,76.73972568086731,152.36021356024148,220.39338219965924,265.66624208834446,291.82672519882493,299.3719957257971,290.99770596538013,264.83722285489966,149.66538574869057,156.42327351291794,82.70981844006582,18.407442472291933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.934926150073993,77.23730211784789,152.8573777549379,213.67713090613202,255.46736797823738,279.2648783159153,285.98112960944263,249.24869312169065,256.2551629832663,214.506562381861,156.9208499498985,85.36300978091664,18.822158210156427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.225144718122314,78.9369770554377,154.5574649348119,220.60074006859156,264.256785718803,288.8416788192257,297.5894600890912,289.58783735355445,201.90307902825126,223.9592779576393,162.0198747626679,85.23892485338463,18.449078942992045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.964833390875486,29.145529490079717,94.11079105078217,160.94227343187484,202.6080133341641,216.24787379015086,227.56598570175115,271.4289769786107,247.17593891693645,207.08537678242092,150.45318075371944,80.38806989567928,17.99313897671159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.474139057754677,52.403414677792824,113.59665933843546,155.34525993984073,147.38527367500413,255.05306448265702,130.63586966960187,247.4245210142847,159.90589632949775,146.9289214664395,85.77772551878115,44.69242275258858,14.386018990315586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.021423481976346,25.870264542432146,123.25632054086188,91.12574467118291,177.6084044958769,206.50493964632423,210.5679995990007,101.24175808217394,99.33472527565188,99.50044667388404,71.88928296544613,40.91958136796044,12.18876761574522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344794761899632,37.89331075994522,109.32624151682677,151.73813995344472,100.45396307714505,228.60236280412826,242.28385973081515,187.43378709653544,164.6318418751028,108.08250654551743,75.70334857849024,38.805190692506145,12.852065450957925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4147157378645007,38.59783282357389,9.162497007730012,14.095800422267265,54.144726086082756,109.28460504612663,141.00087742022527,111.48226866298114,100.28824167891293,114.09423577541601,92.53561328300856,52.486687619193056,15.090953296228404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.39209769017838,49.045289031029206,47.014171296975135,184.90509292550078,156.00855777505345,91.58209687974752,116.74701487398269,76.24214924388674,66.70698521127652,62.436567389667815,15.878748301257293,8.706144799165397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.104284181092415,12.603483353609722,31.176647224133788,117.2033670825473,265.3760235202962,287.307725279868,295.51629364205286,253.8093295113477,265.95646065639284,224.58093932215183,160.02998125702982,87.47740045637094,19.85853531253352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086106170189545,83.70497131402696,158.12294845050772,215.5429394842381,255.46736797823738,278.145228272138,283.9908238615203,274.62179346942645,251.0316410006807,211.1484367350974,154.723186333044,84.40949337765562,18.822158210156427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.002833228789314,82.75145491076593,155.96692130435338,211.9358194978421,249.74626955867126,271.4289769786107,277.27457256799306,269.9782963806533,248.41967388824582,210.36064173006847,155.0966778424925,85.40464625161675,19.485456045369137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.122483272566633,83.4976134450947,157.54251131441112,214.8796416490254,254.63834874479252,276.86026907241273,282.78872536091114,286.60320321623936,252.23373950128988,214.38206521204484,158.49602771767215,87.35331552883892,20.231614579697908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453926069030906,83.04126123653009,155.46934486737274,211.1484367350974,250.99000452998055,272.42412985257187,278.021143344606,251.28022309802884,247.46615748498482,209.03404605964303,153.06514786615432,84.61685124658787,20.687966788262525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.620059709547203,82.58532127024965,149.997240787439,216.49645588749908,256.5041573228986,249.00011102434246,287.7224410177325,278.35258614107033,254.09954807939602,215.21149668777383,153.6455850022509,85.03156698445237,20.812051715794546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.086106170189545,69.65039512017566,131.42366467463074,187.807278605984,134.90628749121058,144.93902796080138,249.58054816043912,245.80770677581097,225.57567995382888,166.5805111523249,151.40669715698047,74.45961360718091,21.268403924359163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.527092516069256,73.87917647108425,122.13708273936872,167.28544545823775,172.42610674170726,209.4071253268074,233.49444199024956,221.59589294255264,176.69652456331596,102.4026323543672,74.21061926754851,53.14998545440577,15.33953539357661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.601860618072983,53.14998545440577,98.546930270623,132.00410181072738,187.5582842663516,198.42045621167145,222.3420514768814,262.68119570874524,237.8477205109744,200.74261699834213,146.76320006820737,80.42970636637939,22.221920327620182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759098257479973,46.39209769017838,96.4325395951687,138.4717710069065,128.52147899414757,133.12333961222055,198.87639617795188,189.92166928143828,214.9208658774413,173.42125961566842,148.91922721436183,82.83431560988203,23.009303090364913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983032482349707,82.50287281341772,154.47460423569578,212.4333959348226,198.29595904185524,266.6613949623056,271.84369271647523,263.2204086164259,240.12783258466072,105.38767873396648,150.9091207199999,83.33189204686258,22.76072099301671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.402595346253072,81.7563020368048,152.31857708954138,125.20457757579986,214.1334831146966,274.70424192625825,281.50335391890167,263.0546872181937,205.6342839421793,161.60557126708756,121.80522770062029,65.96041443466358,17.28820467079877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898549047696903,3.15076777783139,44.526289112072284,87.68475832530319,198.29595904185524,135.0720088894427,117.65930704882776,181.38124588050502,183.4956365559593,95.56188389102377,64.71667946335424,46.143515592830184,24.046092435026175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.59984672082344,92.45275258389248,171.63831173667842,232.16784631982415,273.5850041247652,296.8016650840624,301.7766049692997,290.6662631689158,265.70787855904456,224.24949652568765,165.91721331711224,90.75266540401852,24.336311003074485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.641483191523548,88.92849329661254,159.82262338809755,215.95765522210255,253.68483234153157,274.82873909607446,280.42534034582445,273.7095012945813,249.33196606309085,212.2676745365905,156.8792134791984,88.7211354276803,24.253450303958417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.271628314861289,87.56067339777118,157.91559058157551,213.67713090613202,252.7725401666864,274.41402335821004,280.0110368502441,197.093860541246,251.0316410006807,211.23129743421342,156.21591564398568,87.8092554951194,23.921595265209984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.59984672082344,84.74134841640407,153.06473562387015,207.08537678242092,244.56397180450162,265.4176599909963,271.0142612407462,234.4479583935106,244.64683250361762,50.372296943738775,79.26883209418612,87.10432118920656,25.580045974383825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.59499959478457,69.27731585301127,151.36506068628037,204.72240400961843,241.32993108527,262.22525574246475,232.45806488787244,176.98633088908014,68.48952084798239,184.40751648852023,119.64920055446586,85.90222268859733,26.0776224113644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387641725852323,83.24903134774651,150.86748424929982,204.68076753891827,242.28385973081515,263.59348788359034,146.9289214664395,266.20545499602514,240.4596876234092,203.9346090045895,150.9091207199999,73.46446073321975,25.45554880456764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.097423157804002,84.9070698146362,156.4649099836181,212.88974814338727,251.90188446254152,274.20666548927767,280.42534034582445,273.54336765406504,250.53406456370016,211.64601317207797,152.27735286112542,87.47740045637094,25.662906673499894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.34600525515221,83.95355341137518,150.99198141911594,210.73372099723287,251.52880519537712,273.5850041247652,279.5550968839637,271.5538863907111,248.3780374175457,203.39580833919297,150.32868358390326,86.69001769362622,25.870264542432146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.930079024035132,81.17586490070819,137.60070306047734,184.53242590062058,240.50091185182515,242.4495811290473,221.8861115106009,244.77132967343383,207.37559535046918,185.11245079443302,134.57443245246213,85.3217855525007,26.201707338896412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.88521816283289,70.97699079060106,148.5877844178975,200.45198618800967,236.23090627250062,256.08944158503414,262.97141427679355,256.1723022841502,141.3735444451055,164.6318418751028,146.97055793713957,71.39170652846558,27.321357382673746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.506879527345482,81.59058063857267,146.0170415338786,198.04737694450702,234.77981343225898,255.71636231786977,262.80569287856144,255.1771494101891,232.91400485415286,171.88730607631072,136.1500224625199,65.21425590033479,24.709390270238877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.190390351281952,83.2073948770464,130.5530089704858,170.27007959555286,213.75999160524802,184.2417950902881,192.0360599568926,204.5150461406861,182.04454371571774,180.30323230742783,132.87475751487236,51.864614012396316,25.413912333867533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319734647137004,79.51782643381848,128.81169756219592,175.57687451953862,214.1747073431125,231.87762775177586,249.82913025778728,233.28749636360146,213.51140950789986,206.29799401967614,154.2260221383476,89.84078547145762,25.497185275267764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.22676745365905,65.0901709728028,128.97783120271222,174.74785528609382,203.47825679602485,222.0518329088331,238.80123691423532,223.71028361800697,220.6011523108757,181.21552448227283,119.52511562693384,79.80763275958266,25.953125241548214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.268403924359163,80.18071202674703,115.62777707248951,170.93378967304972,193.15529775838573,166.2902925842766,88.3480561605159,160.61041839312642,201.52999976108688,162.06151123336804,126.73853111515754,79.31005632260208,26.326204508712603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.972925987987825,78.1491820504088,138.0986917397421,173.37962314496826,213.0554695416194,222.21755430706529,240.87399111898955,216.99403232447966,192.2846420542408,153.8113064004831,121.30765126363971,77.32016281696397,10.48909267815542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.065893181465775,83.74619554244292,149.37516718064225,201.36386612057058,237.22564690417758,257.5817586536917,263.46899071377413,256.6282422504307,235.44311126747172,200.94956262499022,150.8678964915839,88.47255333033209,28.398958713466786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.605106089146453,83.24861910546234,147.21914003448782,199.04252981846818,235.0283955296072,254.96979154125682,124.29269764323898,141.7053994838539,175.90872955828704,198.7110870220039,147.38527367500413,86.81410262115826,26.36784097941272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.128953134142236,45.52144198603342,143.98592379982452,194.81374846755958,230.7167534795825,194.8966091666757,181.87882231748557,113.7623807366676,27.487078780905875,92.49397681230845,101.78097098985462,71.84764649474602,26.906641644809238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.180283856920074,85.40464625161675,153.97702779871526,208.24625105461413,246.0979253438593,267.73940853538284,274.1654412608617,229.72160060562146,247.92209745126524,209.90470176378798,157.9572270522756,93.1160504191052,28.73081375221522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.216660959297165,82.46123634271763,146.14153870369478,196.96936337142984,232.7066469852207,252.9798980356187,260.0280043678944,254.30690594832825,233.9507941988142,199.70582765368087,109.65809655557518,74.79105640364517,29.767190854592307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677860293900643,83.53883767351067,94.65000395846286,200.12013114926125,130.09706900420534,258.57691152765284,261.27173933920375,199.37397261493248,235.52597196658772,200.41034971730957,152.02835852149306,90.42122260755427,29.35247511672781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.677860293900643,82.66818196936572,147.05383087853986,199.04252981846818,232.6654227568047,190.79232498558326,263.01305074749365,253.47747447259925,233.4115812911336,199.41560908563252,149.8727436176228,89.63342760252537,30.18190659245681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424018828229407,59.161302442020244,145.56110156759814,195.6011312303043,230.46817138223432,250.99000452998055,257.1258186874112,249.3731902915068,229.3901578091572,144.35859082470475,102.31977165525116,85.23892485338463,27.694436649838128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424018828229407,81.42444699805637,143.94387508684025,195.31091266225602,231.33841484409515,137.47661813294536,183.5784972550754,40.29792000344784,221.84447503990083,198.46209268237155,154.59910140551196,92.03803684602798,28.523455883282967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926442391248845,81.7563020368048,146.6391151406754,198.13023764362308,234.7381769615589,176.82102173313217,265.4176599909963,210.52677537058474,99.99802311086461,10.654814076387561,16.293051796837634,15.049316825528289,8.83064196898158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926442391248845,81.83916273592088,144.81453079098523,196.72078127408162,233.28708412131732,218.94270160170186,113.80360496508357,170.27007959555286,236.8942041077133,199.83032482349708,151.19933928804818,78.0250971228768,31.757084360230426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.059423319890175,80.056627099215,142.28583661995057,157.16943204724672,231.04819627604684,162.39336627211648,102.23691095613508,154.3917435365797,197.1767212403621,130.5530089704858,35.737283613790815,2.280112073686434,29.394111587427922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926442391248845,80.88564633265986,145.18802230043374,197.96451624539097,231.172693445863,181.54696727873718,129.5162196258245,191.33112565097977,199.91318552261313,199.99604622172922,146.68033936909129,38.88805139162221,17.66128393796316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.88521816283289,81.13422843000806,144.6075851643371,196.51342340514938,233.03850202396904,170.10435819732072,59.161302442020244,226.7781906967223,205.46856254394714,150.12173795725516,17.78578110777934,31.176647224133788,22.553363124084463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.137436892967381,51.15967970648349,42.70211700466629,46.474958389294436,77.32016281696397,110.03117582273958,212.8481116726871,186.72967727519088,56.54933532958537,10.779311246203742,48.1750455691684,34.949488608761925,21.06104605542691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.304781026736254,81.01014350247604,144.89780373238546,197.79879484715886,230.42653491153416,206.7122975152565,259.779010028262,251.86066023412553,231.33882708637933,197.96451624539097,153.60394853155086,92.65969821054057,30.389264461389054,0.2902185680483186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60995321518532,81.01014350247604,147.38486143272,201.36386612057058,240.4180511527091,191.57970774832802,239.83761401661243,183.8270793524236,216.2062373194508,193.4455163264341,155.75997567770526,91.74781827797966,33.62289293833652,0.2902185680483186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241721074059797,80.47093059479535,143.5295715912599,180.96653014264047,230.59225630976638,222.59104581651374,213.2628274105516,238.51101834618703,164.05140473900613,171.3068689402141,153.5623120608507,93.4062689871535,30.34762799068895,0.3318550387484325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.765568119055576,83.41475274597866,149.4996643504584,201.1569204939225,214.9208658774413,226.3634749588577,277.6064276067415,268.31984567147947,247.590654654801,212.8481116726871,157.33515344547885,95.72801753154005,29.80882732529242,0.6220736067967509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.07074030750464,67.37028304648922,121.47337266187188,176.3234452961516,207.50009252028536,225.86589852187717,238.59387904530308,254.30649370604408,233.0801384946692,200.16176761996127,152.48471073005766,92.78419538035676,30.762343728553446,0.24858209734820466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231614579697908,74.7498321752292,120.6027169577269,116.37393560681829,98.79592461025535,161.27412847062328,220.3105215005432,161.2737162283391,204.39054897087,165.29513971031548,128.89455826131194,32.254660797210995,26.409065207828668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60995321518532,61.89776672427128,146.1831751743949,71.64028862581377,26.533562377644852,19.444231816953184,79.51741419153431,149.49925210817426,253.5603351717153,183.288278687027,118.28138065562452,84.2854084501236,34.07883290461698,0.6632978352127052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.656436811924298,74.70819570452909,114.59139997011243,206.75352174367242,240.21069328377686,275.2018183632389,229.0999392411088,202.11043689718352,110.94346799758465,137.8496974001097,71.47456722758163,30.637846558737262,0.3318550387484325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.449078942992045,79.84885698799859,121.26642703522378,195.51827053118825,230.75838995028263,251.98515740394168,230.05345564436985,218.40348869402112,235.27738986923958,199.3327483865165,152.11163146289329,93.36463251645338,31.632999432698398,0.6220736067967509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.4341253225913,79.06147422525386,143.07363162497944,194.9794698657917,232.3752041887564,255.50900444893745,262.39097714069686,154.5162407063959,240.2523297544769,203.31294764007686,147.46813437412018,95.10594392474329,31.674223661114357,0.995152873961138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983032482349707,78.68839495808949,144.06837225665643,169.6071940026243,129.68235326634084,51.78175331328025,147.75052033876946,147.62684765352162,147.72537355943575,147.96282511511163,51.61603191504811,74.2110315098327,31.964442229162675,0.995152873961138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.770827487378593,77.61038138501229,142.16133945013442,143.11650482253202,145.88965866807328,146.98581090165354,149.00043894434117,41.70737637298932,30.47212516050513,93.90343318184992,121.01743269559141,66.6237122698763,22.470502424968394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.8270053361953,77.73487855482846,142.74218882851514,144.44227600838914,146.90707262537902,55.18151543074401,49.418780540477755,47.22111692362322,87.8092554951194,114.09382353313187,121.7635912299202,92.70133468124071,31.92321800074672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.68634405272579,71.22598513023344,136.44024103056825,195.47704630277232,165.08819408366742,71.64028862581377,192.32627852494088,198.87639617795188,157.33515344547885,161.48107409727137,78.10795782199284,94.0695668223662,17.951502506011476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.263144556036142,44.69242275258858,114.71589713992864,152.4434865016417,8.664920570749443,19.983032482349707,28.523455883282967,61.35855381659061,130.26279040243747,195.6011312303043,125.57806908524843,4.3116420500246635,32.29629726791111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.402595346253072,76.82258637998339,140.08858524538022,192.69935779210533,228.18764706626374,259.4887914602137,266.99283775876984,249.6217723888551,230.30244998400215,170.5190739351852,149.95560431673889,91.78945474867977,35.57156221555868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.43897244863016,73.92040069950019,134.28421388441382,190.1702513787865,230.3848984408341,199.62296695456482,217.90591225704057,257.0429579882952,235.0283955296072,199.12539051758426,146.390120801043,89.92364617057369,30.8035679569694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.14875388058184,74.54247430629695,135.56917308413912,186.8949864311389,200.20340409066142,229.80446130473752,221.51303224343656,218.69370726206947,196.43056270603333,171.05787460058175,131.92124111161132,89.46770620429321,33.62289293833652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.319734647137004,73.09138146605538,132.6673996459401,182.74906577934638,221.67875364166875,185.69288793052968,154.93054420197623,248.9584745536424,37.93453498836118,59.949097447049134,67.37028304648922,93.19849887593708,31.301144393949965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.444231816953184,73.46446073321975,133.86949814654935,184.2417950902881,221.1399529762722,243.1957396633761,164.83919974403503,154.723186333044,231.33841484409515,196.14034413798495,149.8727436176228,93.2817718173373,35.52992574485857,0.24858209734820466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.324581773175865,74.62533500541302,137.72520023029355,190.4188334761347,227.98028919733147,249.6217723888551,232.3752041887564,219.73008436444653,134.7817903213944,174.87235245591,139.2591537696512,87.85089196581949,34.78376721052979,0.24858209734820466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.620059709547203,70.72840869325286,111.60676583279734,169.0679810949436,208.90954888982685,201.1569204939225,207.41681957888517,151.07525436051614,183.91035229382385,154.93054420197623,135.3205909867909,87.7263947960033,12.10590691662915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477363448256801,23.755873866977854,66.6237122698763,77.15444141873179,157.7086449549274,219.97907870407892,205.26120467501488,204.14196687352174,185.61002723141362,142.4927822465987,99.04450670760359,75.53762718025807,29.06225654867949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.158860374943732,46.39209769017838,71.84764649474602,124.3759705846392,188.88487993677703,190.37760924771874,177.77412589410903,221.7616143407848,219.02556230081788,163.9685440398901,130.3044268731376,67.37028304648922,23.921595265209984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505669034092904,70.89413009148501,130.34565110155356,181.38124588050502,165.62699474906393,192.49199992317304,83.70497131402696,238.0134419092065,211.27252166262932,153.4382271333187,39.30276712948671,17.329841141498886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.034363205127548,70.97699079060106,130.46973602908557,182.95642364827862,223.2543436517265,137.39375743382922,224.4980786230358,226.6953299976062,144.52431222293689,180.55222664706017,117.70094351952787,78.64675848738938,22.59499959478457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.956349632050337,71.97214366456221,135.73530672465543,166.7462325505571,193.44592856871827,204.26605180105372,166.70459607985694,158.37194279014008,197.093860541246,200.0372704501452,135.36222745749106,88.26519546139984,34.53518511318159,0.24858209734820466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453926069030906,71.18434865953331,133.45519465096902,186.6876285622067,225.0368792884324,248.00495815038133,225.617316424529,253.89219021046367,233.826297028998,201.40550259127068,153.2720934928024,93.48912968626956,31.71586013181447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.16370750098259,70.89413009148501,116.6229299464507,160.9418611895907,149.95560431673889,61.69040885533903,40.79508419814425,100.45396307714505,197.50857627911049,144.73208233415332,119.11039988906934,92.8670560794728,25.538409503683713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759098257479973,49.95758120587427,135.85980389447158,77.27893858854802,183.20500574562683,182.12740441483382,42.8682506451826,62.35370669055173,118.9863149615373,115.50369214495753,92.16253401584416,51.36703757541574,10.033152711874967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.586906997672237,52.81854265794151,19.154013248904864,51.408674046115856,61.69040885533903,117.03764568431515,122.26116766690077,135.73530672465543,143.44671089214384,145.0223009022016,18.241721074059797,45.894521253197816,28.56509235398308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555377021334008,41.99759494103765,63.39008379292883,105.80239447183098,241.9520046920668,203.31253539779274,265.0858049522478,175.07971032484227,109.90667865292342,192.1189206560086,156.2155034017015,94.69122818687879,33.000819331539766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.888442553335016,72.55258080065884,141.41518091580562,203.47825679602485,244.77132967343383,107.62656657923695,223.58578644819082,263.1787721457258,241.9520046920668,209.15854322945918,159.32504695111697,72.26236223261051,30.264767291572884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.090953296228404,71.39170652846558,136.93740522526465,191.24826495186366,229.30729711004108,252.27537597198997,181.21552448227283,256.2139387548503,158.78624628572047,203.8101118347733,153.728445701367,93.15727464752115,33.5812564676364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.919972529673247,69.48467372194352,113.22316782898693,170.10477043960486,200.41034971730957,224.0005021860553,254.14077230781197,248.00495815038133,114.13546000383198,149.16822155399416,151.0336178898161,91.6233211081635,29.22839018919579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.33953539357661,68.32379944975024,130.7191426110021,184.4903771876363,223.04698578279425,245.97342817404308,253.89219021046367,251.81902376342538,232.3752041887564,199.95482199331326,152.31857708954138,91.9135396762118,32.62774006437539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.681496926686929,68.82137588673079,134.90628749121058,189.96289350985424,169.56555753192418,91.45759970993133,264.5882285152673,255.50900444893745,245.43462750864654,211.5215160022617,161.14921905852296,95.10594392474329,30.389264461389054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313264785561405,68.5311573186825,125.82665118259665,131.54774960216278,61.31732958817464,156.4644977413339,225.07851575913247,203.85174830547345,168.61204112866315,167.74138542451817,114.09382353313187,77.15444141873179,30.099045893340744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.483833309832402,56.05217113488895,116.04249281035402,174.12578167929703,192.28505429652492,224.37358145321963,260.19372576612653,217.98877295615662,200.74261699834213,185.61002723141362,152.11163146289329,79.43455349241827,28.606316582399035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898549047696903,68.28216297905013,136.02552529270372,190.91682215539944,229.68037637720542,252.44109737022217,181.92004654590156,32.95959510312381,113.88687790648379,194.9378333950916,160.77613979135856,83.29025557616247,29.394111587427922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.30800541723838,54.06186538696668,112.06270579907779,147.09505510695578,202.23452182471559,127.98267832875105,105.71953377271493,149.7482464478066,166.08293471534438,141.41518091580562,93.98670612325014,42.4535349073181,17.205343971682698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.5505298952951465,46.51659485999456,51.076819007367426,53.85450751803443,154.93054420197623,132.1702354512437,135.1136453601428,203.02231682974443,191.1237677820475,182.2102651139499,107.46043293872067,44.899780621520826,29.311250888311854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.354489013977355,66.83107013880857,98.2983481732748,98.1322145327585,232.33356771805626,190.1286149080864,188.8436557083611,258.0793350906722,236.8942041077133,204.34891250016983,108.28986441444964,68.77973941603071,9.535576274894398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.10590691662915,66.87270660950865,132.29432037877572,187.1852049991872,226.1148928615096,248.668255985594,256.7111029495467,250.86550736016437,92.65969821054057,203.06395330044444,150.99198141911594,90.213864738622,29.269614417611738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.19361474178408,66.16777230359585,132.4184053063077,186.81212573202285,225.16137645824853,247.92209745126524,196.59628410426544,261.89340070371634,231.33882708637933,199.4984697847486,151.77977642414484,90.08936756880584,25.206966707219443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.447456207455305,52.15483258044463,132.08696250984343,187.2680656983033,226.86105139583836,249.33155382080673,257.2915400856433,251.44594449626098,231.87803999406003,147.67549224305245,150.49440498213536,88.05783759246758,28.813674451331288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.260311327246826,35.07398577857811,113.01622220233881,106.3411951372275,163.18074903486118,202.8565954315123,86.48265982469398,79.35169279330218,102.23691095613508,175.41115312130648,154.5162407063959,89.75792477234154,29.35247511672781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.862171945319808,64.67545523493828,132.12818673825942,188.88487993677703,226.86105139583836,198.66945055130375,261.89340070371634,180.55222664706017,138.55463170602258,162.64194836946461,151.69691572502882,88.47255333033209,25.787403843316078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.945032644435878,64.63381876423817,132.4188175485919,188.05586070333217,227.31699136211878,194.02595346253068,192.8650791903374,122.75874410388133,85.7365012903652,102.02955308720283,132.5429024761239,87.06309696079063,27.943018747186326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.19361474178408,63.76316306009322,129.72398973704094,185.69288793052968,226.9026878665384,250.32670669476784,182.12740441483382,254.96979154125682,165.00492114226716,182.95642364827862,109.45073868664291,52.85976688635746,18.94665537997261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.986669115135989,63.680302360977144,130.0966567619212,185.85860932876182,225.57567995382888,211.6456009297937,219.35700509728215,207.127013253121,188.34607927138046,198.83517194953598,148.5873721756133,86.52388405310991,27.196860212857555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203721236145967,54.144726086082756,121.2252028068078,182.66620508023033,194.68925129774345,214.8796416490254,177.15246452959641,252.89703733650262,230.75838995028263,196.3477020069172,144.73167009186918,79.60027489065041,21.89006528887176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.514152792918051,48.63098553544886,96.68153393480108,180.46895370565997,222.42491217599743,247.797600281449,258.28669295960447,214.4649259111609,221.1399529762722,183.4956365559593,117.3278642523635,76.53236781193506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.54042340093326,46.9308983555749,102.9002087913478,147.67549224305245,179.76443164203133,191.45562282079598,170.85092897393366,56.09339536330491,94.73286465757893,57.171408936382115,99.54208314458415,84.45112984835575,26.0776224113644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.116013410991037,63.72193883167728,132.54331471840808,190.54333064595085,231.46291201391134,203.68561466495711,202.93945613062832,153.93580357029927,241.49647696807045,204.05910617440566,152.8161535265219,87.64353409688722,23.673013167861782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203721236145967,63.51458096274501,133.2062003113366,190.95804638381537,160.32019982507808,166.45601398250875,277.64765183515743,269.31458630315643,238.80123691423532,204.43218544157008,153.89416709959914,87.97497689335151,22.88521816283289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.91350266809765,62.478203860367906,131.46530114533087,187.8485028344,227.8145677990994,251.2385866273288,260.40108363505874,226.6536935269061,186.19046436751026,162.72480906858073,96.72275816321705,73.05015723763941,23.71423739627773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.95513913879776,63.05864099646457,132.83312104417223,190.08739067967042,230.7167534795825,254.18240877851207,262.1007585726486,256.1306658134501,237.05992550594544,202.40065546523186,151.07484211823203,85.36300978091664,22.470502424968394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.415926231117076,62.72678595771613,132.91598174328828,190.83354921399916,230.63389278046645,253.8093295113477,218.61084656295338,110.32139439078787,92.3282554140763,204.43218544157008,139.5493723376995,74.91555357346134,18.98787960838857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.33306553200101,62.10512459320353,132.2526839080756,190.29474854860263,230.46817138223432,115.95963211123795,245.84893100422693,258.4940508285368,51.69889261416418,52.07197188132857,118.40546558315657,63.804799530793325,20.356111749514085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.001622735536737,62.1879852923196,133.12333961222055,191.1654042527476,239.71311684679625,266.6613949623056,223.83478078782315,171.34809316863002,172.6334646106395,164.6318418751028,65.13139520121874,85.86058621789722,20.687966788262525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.084483434652808,41.168163465308645,53.3157068526379,98.71265166885513,132.4188175485919,172.42610674170726,135.48672462730724,93.53035391468552,67.86785948346979,17.453926069030906,78.10795782199284,0.6220736067967509,8.623284100049329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8193249813671173,13.142284019006246,68.73851518761475,75.08168721397762,116.45720854821852,127.44387766335456,217.86468802862458,145.47824086848206,201.695721159319,85.23892485338463,42.90947487359855,17.205343971682698,5.18229775416962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.928456288498393,35.944641482723064,53.14998545440577,107.0044929724402,187.1439807707713,208.03889318568193,96.0594603280043,178.3133388017897,36.02750218183914,202.73209826169608,144.52431222293689,55.222739659159956,19.81731108411757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.850854957705347,41.58287920317314,82.25387847378538,174.49886094646146,226.2393900313257,137.6839760018776,216.91117162536358,162.4758147289484,145.76845943653038,199.4984697847486,141.33232021668954,68.98709728496294,15.712614660740993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.296688429623918,60.156455315981376,130.30401463085343,188.8436557083611,230.30203774171804,254.30649370604408,263.63471211200624,85.6948648196651,205.0126225776667,197.96451624539097,144.2757301255887,66.33349370182796,16.997986102750453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255051958923805,60.57075881156171,132.46004177700786,192.6164970929892,232.8311441550369,190.79232498558326,204.68076753891827,126.98752545478993,25.62127020279979,46.765176957342774,85.86058621789722,75.45435423885786,17.08084680186652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4462457142027305,25.37268810545158,79.68354783205064,88.80440836908052,43.531548480395315,22.097423157804002,40.00770143539953,57.50285173284638,74.50083783559685,74.08653434001651,81.88079920662099,73.25751510657167,16.334688267537743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.675027065111327,29.145529490079717,78.5638977882733,123.9196183760746,155.80119990612118,185.61002723141362,169.39983613369205,80.92728280335997,142.03684228031818,125.41193544473214,89.1774876362449,44.899780621520826,9.825794842942717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7413114082899117,35.198482948394286,81.67344133768873,86.89696332027431,48.67220976386482,115.66941354318966,113.55502286773536,159.61567776144946,164.75633904491897,189.63145071339,118.40546558315657,60.819753151194064,8.83064196898158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.721098419566142,40.00770143539953,93.07441394840508,123.96084260449057,168.28018608991474,174.41600024734538,226.32225073044185,214.29920451292872,198.08901341520718,174.04292098018098,118.03279855827631,50.49638187127079,10.530316906571377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343172026362895,61.441414515706676,136.73045959861656,199.45683331404854,243.1957396633761,268.69292493864384,231.62863341214347,221.9273357390169,246.26364674209137,175.5356502911227,145.1051616013177,68.28216297905013,13.722721155102878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.804371360966371,59.49315748076865,131.67265901426313,192.2017813551247,133.45519465096902,261.14724216938754,196.01584696816883,217.98877295615662,236.3966276707328,146.5558421992751,19.27809817643689,49.50164123959381,13.349641887938494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.057800584353439,58.62250177662371,105.34604226326636,188.92651640747715,229.2656606393409,126.73853111515754,73.34037580568773,162.64194836946461,234.57245556332677,194.192087103047,139.96450031784818,29.64269368477613,13.101059790590293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477363448256801,58.33228320857539,128.56270322256353,192.53322415158897,236.35499120003263,261.60318213566796,270.97303701233034,264.339646417919,240.83276689057357,194.15045063234692,138.67871663355456,70.6455479941368,12.271628314861289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3318550387484325,91.6649575788636,149.7482464478066,217.69855438810833,241.08134898792176,250.03648812671952,241.37156755597007,187.93136353351602,130.42851180066958,77.69324208412836,36.15199935165532,9.162497007730012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9434099088991403,54.22799902748298,119.27612128730148,177.85739883550926,127.31896825125419,193.6116499669503,173.46248384408435,249.7874937870872,223.75150784642292,185.4438935908973,132.46004177700786,66.70698521127652,11.152390513368127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518999918956915,56.010534664188846,126.15850622134506,185.11245079443302,223.91764148693917,208.70219102089462,257.1674551581113,248.5025345873619,227.06840926477054,188.67793431012896,134.07685601548155,67.08006447844089,10.945032644435878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477363448256801,57.088548237266046,127.44346542107037,187.1023443000712,228.8097206730605,191.2066284811636,160.11284195614584,215.5429394842381,229.92937071683784,189.17551074710948,133.49641887938492,55.88603749437265,10.530316906571377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145920651792528,56.342389702937275,126.61444618762552,186.1900521252261,227.89742849821542,251.48758096696116,137.18639956489702,253.68483234153157,227.85661651208363,33.70575363745259,138.13991596815805,66.78984591039259,9.742934143826648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814065613044096,56.259116761537044,127.44387766335456,149.95560431673889,184.32465578940415,138.9689352016029,203.31253539779274,183.61972148349133,185.7341121589456,190.37760924771874,132.95761821398844,64.67545523493828,8.12570766306876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980199253560391,48.1750455691684,103.81208872390872,160.11284195614584,107.54370588012087,156.83798925078244,152.27735286112542,196.01625921045294,100.20538097979687,62.1879852923196,72.71830219889098,33.04245580223988,3.6899806855120736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.814065613044096,50.538018341970904,112.10393002749376,138.55463170602258,186.6464043337907,78.9786135261378,29.145529490079717,65.6289716381993,166.70500832214108,154.14316143923148,70.76963292166882,42.32903773750192,3.731204913928027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.653191340850821,54.559441823947246,93.73771178361778,119.0691756606534,170.72643180411742,190.6678278157671,116.66415417486662,35.032349307878,40.50486563009594,119.48389139851791,87.02146049009049,9.03799983791383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3730792671643868,11.857324819280946,92.07967331672808,82.3779634013174,126.40708831869324,148.0897957386328,202.11043689718352,194.15045063234692,149.7482464478066,101.03440021324171,42.49517137801821,4.353278520724778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7413114082899117,22.304781026736254,109.11929589017866,159.82262338809755,152.7332928274059,161.68843196620364,157.99845128069157,123.9196183760746,59.202938912720356,75.8278457483064,46.30923699106231,36.773660716167896,2.0315299763382297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.06387928421623,12.893701921658039,74.7498321752292,16.997986102750453,29.06225654867949,188.3044428006804,184.69773505656852,174.2919153198134,110.1552607502716,58.788223174855844,5.223934224869733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3730792671643868,37.810037818545,107.04612944314032,137.14476309419692,180.5105901763601,154.64032563392794,216.49645588749908,164.46612047687063,156.54735844044995,136.4398287882841,113.67952003755155,27.7772973489542,0.995152873961138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1192378014931603,51.864614012396316,122.96610197281359,153.52108783243474,157.66700848422727,118.32260488404049,146.88769723802358,145.22924652884967,159.2421862520009,142.2029759208345,72.42808363084265,46.9308983555749,1.658450709173843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140270121756696,44.94100484993679,115.00611570797695,140.00572454626413,170.97542614374984,190.46088218911896,143.19771655251145,189.38286861604175,14.759098257479973,9.24535770684608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7825356367058651,53.067124755289704,53.89614398873455,188.5538493825969,227.64884640086723,250.16098529653576,256.7939636486628,180.96653014264047,224.16622358428742,127.31938049353836,91.04288397206685,39.05377278985434,2.4046092435026165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3682321411255245,52.98385181388947,124.58291621128731,183.45400008525917,217.8230515579245,196.14034413798495,251.2385866273288,239.1743161813997,216.16501309103487,101.07603668394181,101.03440021324171,43.40705131057913,1.1608742721932743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.497576436980569,51.864614012396316,122.63424693406513,181.13266378315686,221.8032508114849,244.52233533380155,188.05586070333217,124.3759705846392,78.43940061845713,115.62777707248951,119.60797632604992,50.7866004393191,1.1192378014931603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.49153474523193,123.58817557961031,183.95157652223972,226.28061425974167,155.676702736305,193.279794928202,16.086106170189545,4.560636389657028,66.37513017252806,67.16292517755697,20.563469618446344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.12856197242943,71.47456722758163,105.84361870024692,228.89258137217658,186.10719142611003,98.83756108095551,98.38120887239089,94.77408888599487,141.08332587705718,67.95072018258585,34.78376721052979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.7603298313039,0.2902185680483186,194.3573962589949,182.04454371571774,20.231614579697908,67.28742234737315,131.71388324267906,113.67952003755155,120.02269206391443,89.96487039898962,3.980199253560391,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.12492533964314,137.35212096312912,199.62296695456482,251.11450169979682,276.23819546561595,283.0373074582593,273.1286519162005,244.85419037254997,197.96451624539097,128.60433969326365,52.527911847609026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.83955389763368,135.73530672465543,197.71552190575858,238.26202400655467,261.72767930548423,267.4491899673345,255.923720186802,229.59751567808942,186.81212573202285,124.04411554589079,49.70899910852606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.98385181388947,126.7801675858577,191.99442348619252,226.4879721286739,248.3780374175457,221.05668003487202,210.65086029811675,160.1957026552619,128.1483997269832,100.49559954784516,43.69726987862743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50164123959381,121.30806350592388,185.69288793052968,229.5558792073893,244.7296932027337,250.45120386458402,239.1326797106996,212.72402674515516,170.56071040588532,110.77733435706837,42.66089277625035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75507046298088,121.30765126363971,180.96653014264047,221.9273357390169,243.3614610616082,249.41441451992281,108.45558581268179,191.24826495186366,112.93294926093859,110.07240005115551,39.012548561438386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.7603298313039,81.67344133768873,180.344868778128,221.2228136753883,165.29513971031548,202.98109260132844,174.49886094646146,193.69409842378224,89.59179113182526,90.00650686968973,38.763554221806025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85976688635746,130.05543253350524,191.70420491814411,234.82103766067496,258.45241435783663,264.5470042868513,263.13713567502566,234.9871713011913,188.42935221278077,119.5663398553498,44.567925582772396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93252109111163,134.03521954478146,196.5550598758495,239.79597754591236,263.26163284484187,268.52679129812753,256.7527394202468,229.18279994022492,184.5320136583364,119.69083702516599,33.125316501355954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.94262758547353,129.68276550862498,190.95804638381537,238.38652117637085,262.51547431051307,267.90512993361494,254.51385157497643,226.52960859937406,179.68157094291524,114.13546000383198,39.592985697535035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.408674046115856,77.15444141873179,194.85497269597556,238.0134419092065,272.09227481382345,279.015883976283,266.90997705965384,239.1743161813997,190.12902715037052,118.11524701510822,41.91473424192157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.067124755289704,132.2110474373755,194.8966091666757,236.0235484035683,259.4887914602137,264.46414358773524,252.399460899522,224.4564421523357,178.14761740355755,113.51338639703522,39.34399135790265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.010925825901648,75.70334857849024,100.37110237802901,176.77897302014784,197.63266120664247,164.50775694757075,159.7813991596816,165.46086110854762,132.29432037877572,84.69971194570395,27.7772973489542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.650786281888465,47.63583266148771,180.9669423849247,108.4972222833819,258.1209715613724,183.16419375949505,166.663371851441,225.74181359434516,175.99159025740315,106.75591087509198,34.57640934159754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.331051634751464,68.61401801779857,86.15080478594555,114.09382353313187,76.78136215156742,76.11806431635473,103.14879088869598,88.76277189838041,86.31652618417769,29.601469456360174,15.422396092692678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.800734728180089,23.216660959297165,52.569548318309145,122.92446550211343,152.77451705582183,193.9014562927145,210.73372099723287,160.61041839312642,136.7300473563324,71.59906439739781,25.123693765819212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.9179586324237,64.1362423272576,123.46367840979413,166.78786902125717,129.18477682936026,175.82545661688687,169.31697543457597,107.2947115404885,94.65000395846286,56.96405106744986,17.951502506011476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.106726248168926,119.31775775800159,180.38609300654392,221.4301715443205,243.9006739692889,47.470111263255575,71.39170652846558,215.00413881884154,164.42448400617053,100.86867881500956,29.932912252824444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.48021775761747,120.14677699144644,181.7126886769693,221.96897220971704,244.23211676575318,248.668255985594,236.8942041077133,159.82303563038167,161.48107409727137,95.81087823065613,27.569939480021944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.39047495464164,105.42890296238244,140.7518830805929,128.2724846545152,160.23733912596202,109.32624151682677,144.89780373238546,106.96326874402423,78.9369770554377,63.72193883167728,28.523455883282967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0064698615755985,34.866627909645864,69.65039512017566,196.30606553621712,253.3946137734832,257.001321517595,244.3149774648692,215.58416371265403,166.9119539487892,101.11726091235776,28.48223165486701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.865808578106093,57.710209601778644,110.27975792008776,228.60236280412826,200.6177075862418,201.57122398950284,243.85903749858883,212.06031666765827,163.18074903486118,96.93011603214927,26.243343809596528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.40705131057913,119.52511562693384,182.25190158465,224.20786005498752,244.23211676575318,246.0562888731592,237.97180543850632,202.89823190221242,152.44307425935756,88.84563259749649,22.512138895668507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.37067420820203,116.95437274291493,177.8157623648091,219.14964722834992,241.7034225947185,246.0562888731592,234.3234612236944,204.63954331050232,156.0914184741695,90.75266540401852,23.05093956106503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08530276619257,114.67467291151266,181.38124588050502,226.2393900313257,250.492428093,255.26001010930509,243.03001826514398,114.67426066922852,163.18074903486118,91.99640037532788,23.009303090364913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.79508419814425,115.213061334625,181.92004654590156,227.60720993016707,242.11772609029887,246.42936814032356,186.93662290183903,139.83959090574785,136.73045959861656,69.60875864947555,18.324581773175865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.866627909645864,105.92689164164715,176.6961123210318,207.91439601586566,206.7122975152565,202.93945613062832,233.95038195653,150.5360414528355,154.26724636676354,58.70536247573978,17.371065369914838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.85814415082071,127.94104185805094,196.3477020069172,243.15410319267602,258.4940508285368,262.80569287856144,207.41681957888517,218.52798586383733,166.91236619107337,97.75913526559413,23.25829742999728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966456126412222,18.49071541369216,110.1552607502716,108.45558581268179,155.8428363768213,254.51385157497643,239.2988133512159,208.9924095889429,159.69812621828137,91.9135396762118,21.143906754542986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.71222349902817,117.90830138846012,147.343637204304,203.97583323300546,228.06356213873173,214.67228378009312,154.93054420197623,73.63059437373607,84.98993051375227,18.78093398174048,5.223934224869733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.87794489726032,118.94467849083723,183.5784972550754,225.49281925471283,248.668255985594,253.0627587347348,240.50091185182515,210.07042316202012,160.7349155629426,93.07441394840508,21.06104605542691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.1168327425308,124.41719481305515,189.2583714462256,238.05507837990658,259.86228296966226,263.55185141289013,250.53406456370016,214.09184664399652,155.4281206389568,87.31167905813881,18.531939642108114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.961217838660545,120.02269206391443,184.86345645480068,234.82103766067496,259.6132886300299,264.1322885489868,249.24869312169065,216.62095305731532,164.2175383795224,91.12574467118291,20.190390351281952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.4341253225913,39.46848852771885,183.61972148349133,229.22402416864082,253.22889237525104,257.4576737261596,243.69331610035664,210.98230309458103,154.93054420197623,87.06309696079063,18.158860374943732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.01739568747725,115.17183710620908,177.52554379676081,224.91238211861614,239.83761401661243,80.47093059479535,235.1941169278393,198.1718741143232,100.24701745049695,80.7199249344277,14.966456126412222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40058144900353,113.47216216861926,177.9398472923411,223.2955678801424,247.00980527642017,251.11450169979682,236.5211248405489,205.5514232430632,148.21429290844895,82.62695774094976,16.086106170189545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57640934159754,110.77733435706837,174.6233581162776,219.39864156798225,157.33556568776302,124.50005551217123,182.7907022500465,127.19488332372215,143.69529298949203,57.50285173284638,8.001622735536737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70575363745259,109.82381795380732,138.76157733267058,223.75150784642292,246.92694457730408,251.61166589449317,237.01828903524532,204.80526470873443,153.97702779871526,84.32663267853957,15.588529733208976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.444231816953184,65.7534688080155,113.3476649988031,138.88607450248682,174.33355179051347,206.75352174367242,188.8436557083611,160.48592122331027,112.56028223605837,33.125316501355954,3.8557020837442098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3217485443865487,26.243343809596528,36.15199935165532,68.61401801779857,79.10311069595397,79.01983775455376,79.18597139507007,56.010534664188846,37.14673998333229,19.85853531253352,15.588529733208976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.68595289101298,122.63465917634927,198.7523112504199,248.668255985594,276.48677756296416,282.20828822481445,266.163818525325,228.1880593085479,170.10435819732072,90.75266540401852,16.7906282338182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39573432296466,123.87839414765864,198.29595904185524,248.00495815038133,274.82873909607446,279.7620425106117,263.1787721457258,225.45159502629684,168.1144646916826,88.8872690681966,15.754251131441114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.70575363745259,112.93294926093859,182.33476228376603,228.14642283784775,251.07286522909664,255.7575865462857,243.40309753230832,208.080529656382,154.723186333044,79.31005632260208,11.525469780532514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560636389657028,99.12736740671964,41.168163465308645,221.3885350736204,245.89056747492702,252.60681876845436,242.4495811290473,207.58295321940145,151.9867220507929,78.27367922022498,11.898549047696903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.394111587427922,104.68274442805365,169.15084179405972,217.69855438810833,246.59550178083987,249.70463308797108,234.6136797917427,199.41560908563252,146.14153870369478,74.83269287434528,10.116013410991037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.0258794463024,101.15889738305788,164.71511481650302,207.0025160833048,230.0946798727858,233.28708412131732,220.47665514105947,189.4240928444577,139.38365093946734,72.96688429623917,9.535576274894398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.73566087825408,100.16374450909673,163.4709676029095,212.55789310463882,236.27213050091655,241.20584615773797,99.16900387741975,68.98709728496294,138.80321380337074,69.31854008142723,5.5970134920341215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.108740145418462,106.2166979674113,175.7425959177708,223.12984648191033,240.79113041987344,245.06154824148217,230.42653491153416,197.92329201697498,144.4830879945209,74.25225573824865,9.203721236145967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.79225096935494,97.6350503380621,164.50734470528658,143.1148558533954,156.38163704221782,245.76607030511084,153.97702779871526,206.50493964632423,145.51946509689805,74.87432934504538,9.411079105078217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.870264542432146,100.95153951412563,172.92368317868787,143.03199515427934,251.1557259282127,181.25716095297298,184.49078942992043,209.86306529308789,105.55340013219863,76.61522851105111,8.582059871633373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.398958713466786,107.37798448188877,175.57687451953862,220.7668737091078,245.72484607669486,250.36793092318385,236.27213050091655,202.89781965992825,149.83110714692268,76.90544707909946,9.576800503310354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.021032320263533,109.28460504612663,176.36466952456757,221.2228136753883,245.01991177078202,249.4560509906229,234.0332426556461,199.6646034252649,128.43861829503152,66.6237122698763,8.291841303585056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.36258161108969,104.89010229698592,171.80403313491055,215.21108444548958,239.21554040981567,243.3614610616082,229.97059494525377,196.92855138529805,144.44145152382083,73.50609720391986,7.669767696788305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.79225096935494,100.24701745049695,167.3266696866537,212.8481116726871,237.10114973436131,241.41320402667026,174.87194021362583,95.85210245907207,95.89373892977218,67.03842800774078,5.306794923985802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.737674775503626,79.43455349241827,128.43861829503152,166.70459607985694,154.47460423569578,148.71186934542953,141.24945951757348,107.75065150676895,79.93212992939883,26.035985940664286,0.041636470700113885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.687966788262525,41.624515673873255,104.14394376265713,165.41963688013163,227.69007062928318,160.6932790922425,161.2737162283391,187.01948360095508,80.2635727258631,67.57764091542147,5.430879851517824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.280112073686434,12.39612548467747,28.150376616118578,68.24093875063417,71.93050719386207,91.12574467118291,125.32948698790022,84.36826914923968,59.90746097634901,4.643497088773096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.775674613417454,92.53561328300856,41.7902370721054,102.07077731561878,97.13747390108152,56.59097180028547,50.993958308251365,36.93938211440005,26.782144474993054,69.69203159087579,3.814065613044096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623284100049329,48.3819911958165,90.75266540401852,124.16861271570694,103.14879088869598,67.03842800774078,63.804799530793325,46.30923699106231,18.69766104034025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.11237677820475,92.03803684602798,162.06151123336804,92.82583185105686,240.50091185182515,157.16943204724672,102.73448739311563,70.06511085804017,141.33232021668954,3.2752649476475733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983032482349707,92.8670560794728,161.77129266531972,209.9875624629041,235.4843354958876,241.45442825508619,227.10963349318652,192.8654914326216,140.3788038134285,67.20414940597293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.3977482202142,93.53035391468552,164.1759019088223,209.94592599220402,234.6969527331429,212.1848138374744,146.9289214664395,174.04292098018098,119.93941912251421,58.41514390769146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.69766104034025,16.086106170189545,36.442217919703644,89.55056690340929,108.45558581268179,137.2692602640131,157.74945694105918,152.9818749247541,70.81126939236894,11.857324819280946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.915125403634384,87.02146049009049,153.39700290490273,198.42045621167145,222.4665486466976,235.11125622872325,222.88126438456212,189.09265004799343,135.23773028767482,64.21951526865783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.117223904243613,90.9187990445348,158.3298940771558,209.73856812327168,236.76970693789715,242.5740782988635,228.18764706626374,194.81374846755958,137.02067816666488,67.37028304648922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453926069030906,87.85047972353534,154.47460423569578,199.8299125812129,231.91885198019176,237.80608404027421,224.4980786230358,191.41398635009583,134.61606892316226,65.58733516749919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.293051796837634,91.70659404956369,166.41437751180862,218.2789915242049,246.8024474074879,253.3946137734832,238.92532184176738,204.68076753891827,148.75350581612963,72.59380502907479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60995321518532,94.48428256023071,164.88042397245096,212.64075380375493,238.26202400655467,244.27375323645327,230.3848984408341,196.8869149145979,143.32221372232766,71.1427121888332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453926069030906,90.75307764630269,159.9883447863297,206.54657611702441,231.25555414497902,236.1476333311004,182.62498085181443,134.16012895688178,137.31089673471322,66.292269473412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9486692772221617,21.807204589755692,76.32500994300283,149.0849486125939,144.73167009186918,168.44631973043101,92.65969821054057,51.57439544434799,38.39047495464164,20.563469618446344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.691191178764653,5.638237720450075,24.460395930606513,35.82014431290688,49.50164123959381,43.1168327425308,50.08207837569045,42.37067420820203,40.46364140167999,66.16777230359585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.4211855994401015,76.32500994300283,147.9244865826848,203.10517752886048,222.756767214746,226.86105139583836,212.9726088425033,179.1007215645344,127.85818115893488,60.156455315981376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1095435494154358,63.017004525764456,123.25632054086188,193.11366128768563,217.40833582006002,174.08455745088108,108.74580438073014,106.00934009847909,132.5429024761239,63.597441661861076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5388006653965232,19.154013248904864,89.4260697335931,133.1645638406365,180.551814404776,176.4058937529835,164.25876260793837,126.86302828497372,73.46446073321975,51.36703757541574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49071541369216,142.45197026046685,191.66298068972822,218.61084656295338,224.62216355056785,212.8481116726871,69.11159445477914,133.37192170956877,62.768422428416244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.95513913879776,73.58895790303592,139.2175172989511,190.584967116651,217.4499722907601,223.83478078782315,166.24865611357652,122.84160480299737,129.72398973704094,60.280952485797556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6899806855120736,33.374310840988315,58.95394457308799,103.02429371887982,156.4644977413339,166.9535904194893,161.06635835940688,129.80685043615702,102.11241378631891,43.07560851411485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.3116420500246635,63.92929670060951,93.1160504191052,158.45439124697202,207.251098180653,167.24422122982182,176.36466952456757,126.28300339116123,92.70133468124071,28.0258794463024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.514152792918051,67.95072018258585,132.3355446071917,183.37113938614314,99.87352594104841,92.991553249289,151.24097575874833,171.84566960561062,120.85171129735926,55.55459469790839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.643497088773096,65.79469303643145,129.55826833880883,11.069529814252059,65.6289716381993,133.08170314152045,205.13670750519876,60.57075881156171,3.731204913928027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.08491160447976,132.00410181072738,183.08092081809482,210.69208452653274,218.48634939313717,207.70703814693343,176.4475302236836,123.75389697784244,60.0735946168653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.33390594411212,131.00936117905044,181.1738880115728,208.8679124191267,217.4499722907601,204.68076753891827,101.40747948040608,39.21990643037064,22.05578668710389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.27972091197363,65.25589237103492,130.76036683941805,208.28788752531426,222.88126438456212,150.37032005460335,132.50167824770796,100.37151462031315,62.39493091896769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.35007005776545,142.41033378976672,81.25872559982425,149.25067001082604,138.59585593443848,125.2462140465,182.91519941986266,131.17467033499838,64.50932159442199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09664083437839,147.59263154393636,203.02231682974443,236.3966276707328,247.13430244623643,235.6916933648199,204.05910617440566,149.95560431673889,74.79105640364517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.08653434001651,146.390120801043,197.38407910929436,192.74058202052123,175.86709308758697,171.80444537719467,189.05101357729333,136.31574386075206,67.66050161453754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.238084441273514,69.69203159087579,131.29916750481456,115.08897640709299,17.620059709547203,42.74375347536642,21.682707419939504,23.46565529892953,20.10752965216589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3997621174637542,16.168966869305613,50.372296943738775,70.93576656218511,32.87673440400775,44.40220418454026,68.98668504267879,50.372296943738775,28.523455883282967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.80642226633006,145.89254436406242,198.58617760990361,227.64884640086723,236.728070467197,232.95564132485302,194.15045063234692,143.77815368860809,73.92081294178436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.43293075688152,144.31695435400462,195.85012556993667,224.0833628851713,233.20422342220118,223.54456221977483,193.52837702555013,143.81979015930818,74.95719004416145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83107013880857,144.2757301255887,200.16176761996127,232.95564132485302,242.7810239255116,232.20907054824008,200.0789069208453,143.4879351205598,73.83754000038414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.6455479941368,144.40022729540485,195.6011312303043,223.83478078782315,233.03850202396904,222.3420514768814,192.65772132140518,143.61243229037598,74.50083783559685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.446673884029686,127.69245976070272,177.52554379676081,205.0954832767828,213.2628274105516,203.10517752886048,130.4701482713697,128.93619473201207,64.67545523493828,4.353278520724778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.06186538696668,123.29754476927783,173.7527024121327,204.18319110193767,213.67713090613202,204.18319110193767,176.4058937529835,52.403414677792824,63.92929670060951,3.6067077441118456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85976688635746,39.012548561438386,39.841567794883225,29.518608757244106,71.5574279266977,66.74820943969246,82.41959987201751,55.13987896004389,64.50932159442199,4.353278520724778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.974548723524567,52.403414677792824,52.486687619193056,52.486687619193056,56.2178925331211,46.143515592830184,39.17826995967053,41.292660635124825,13.017786849190061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.72840869325286,151.11647858893213,207.33395887976909,241.32993108527,252.3582366711061,242.03486539118282,210.98230309458103,158.28866984873991,83.53883767351067,12.47898618379354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39573432296466,112.2696514257259,155.9256970759374,197.5498005075265,211.9774559685422,227.60720993016707,194.8966091666757,143.19771655251145,34.12046937531709,0.8290192334448419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.218674856546713,3.523847044995777,66.4167666432282,63.8876602299094,119.06876341836923,37.22960068244837,60.48789811244565,71.97214366456221,30.016185194224672,0.497576436980569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2853714420094562,32.337521496327064,93.69648755520184,80.76114916284368,107.58493010853684,123.50490263821008,50.1233026041064,39.55134922683491,4.477363448256801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.033152711874967,43.44868778127923,31.135422995717825,72.80116289800705,61.73163308375498,59.866236747933044,78.77125565720556,46.72395272892679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.60995321518532,71.43293075688152,101.53197665022226,133.66255251990123,220.14480010231102,211.02393956528115,190.75068851488308,140.29594311431245,75.86906997672236,11.981409746812966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.757084360230426,105.13909663661829,184.2417950902881,179.47421307398295,93.03318971998912,98.04976607592658,100.41273884872909,28.606316582399035,31.798720830930538,1.533953539357661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6168142384737292,17.329841141498886,13.183920489706356,33.49839576852034,60.94425032101026,53.813283289618475,71.5574279266977,32.62774006437539,40.79508419814425,2.653191340850821,0.0,0.0,0.0,0.0,0.0,0.0]
