new object=loadshape.634b_radar_shape npts=8760 interval=1 useactual=yes mult=[31.13513143,32.76217914,33.25792651,33.45638616,35.58400213,35.33626236,45.27558212,45.95961173,53.81925653,48.49860964,60.16648347,66.29998464,73.19063213,73.25410708,71.67955342,70.62619068,70.16686775,61.65345777,61.69818485,57.9448603,54.09136853,47.64879526,30.57537345,38.39859379999999,31.77068438,28.92047175,27.98147105,27.42840874,28.89770648,28.63603971,42.05148331,40.36471022,62.87635487,74.59083056,72.87727480000001,81.40354048,77.79457455,77.68503339,76.83093378,76.07619790000001,75.96585327,77.79564585,75.47894417,71.63295156,62.48077471,42.83112707,26.86891859,35.34724326,27.7819401,25.83939243,25.71217471,25.61093619,31.22431774,31.05424774,44.67806057,40.78493044,61.21448968,72.1453042,70.23462792,78.81954765,74.89052873,74.35996387,73.23134181,72.55266874,72.82504858,74.26890277,72.26288015,66.90259491,58.90207323,39.74736948,24.51498899,33.29569009,25.98723282,24.07494958,24.39794868,24.73755305,26.81883498,27.08639394,41.30183614,39.7824548,62.98616385,75.43475276,74.08088836,83.2306548,81.08080918,81.92098183,81.70484561,81.30417672,81.53557906,83.74970311,81.60414269,79.21298519,71.81052072,50.65595439,34.11604353,42.05550071,36.90170991,34.37556768,34.40020775,34.41225995,36.53210894,36.54657159,51.12304429,52.00017701,75.51670775,89.51708507,89.61484179,93.65608016,92.16241018,93.44155090000001,91.88869118,90.43760567,90.64490359999999,91.81155707,88.03332466,85.39737343,77.82189288,54.15859306,35.89709164,43.20420978,38.30271181,35.83013495,35.55052379,35.4176817,42.64097005,42.66105706,58.10582420000001,56.88239145,77.62289758,91.98376975,91.92752612,97.21389115,97.69115848,98.46116045,95.94198175,94.05166029,92.70315246,93.35316806,89.39977694,84.33918981,77.18741122,51.19723231,33.77027915,41.20327588,34.89006294,32.45524964,32.40543386,32.37570509,34.31316405,34.17255498,44.06473723,44.11615998,62.44488592,72.45196587,82.26299658,89.06070823,86.40654475,86.41002655,85.16007892,84.84136502,85.10169266,86.57072262,78.54609649999999,65.98260991,62.21616184,45.81444961,33.53110983,41.23354031,35.6356927,33.01420414,32.97831535,33.04634336,35.14476621,35.02317284,44.73805377,44.76001557,54.30536214,50.51186357,63.45512855,69.93921498,78.13792848,78.56671916,76.93565405,76.18600688,75.56304179,66.42184583,65.49837908,61.25439586,56.65152477,49.670084,32.01012153,39.17689844,32.03288681,27.916924800000004,26.36219032,25.49094979,26.96640754,26.90855696,41.40066422,40.40488424,64.57544799,79.50652335,80.91502443,90.77265698,90.07657519,92.00037495,92.46987536,90.75980129,88.63164972,89.40058042,85.64002449,82.14247453,74.15427290000001,51.79689648,34.74034776,42.51482364,37.62403874,35.03147548,34.89836557,34.97496402,42.12031479,41.9754205,56.73562237,55.28025163,75.88523741,89.98390715,89.91962872,94.21798072,92.07054562,93.54064679,91.95163053,89.76214657,89.27148788,90.61222879,86.74534566,81.73484219,74.14971985,51.15598699,34.88684902,42.39296246,37.0776721,33.98427275,33.67466499,33.41889042,35.13512445,34.88202813,49.10175556,49.16496268,71.48350421,83.6032018,82.75740487,88.87135467,87.71809256,90.12371273,90.80051099,90.84443461,89.826425,90.87148506,87.40178909999999,83.68542468,74.25470794,50.84316531,33.80670359,41.37254241,35.68925806,33.02920245,32.77396352,32.51336806,34.24031516,33.85651937,47.44685386,45.68053622,66.43202325,76.8041511,73.92929840000001,80.55185131,75.79712239,75.6101793,74.66796468,74.28898977,74.35487516,76.08476836,73.33284816,69.26804106,60.57840106,41.68107887,26.0860609,33.99364669,25.23249694,22.73769045,22.4701315,22.46263235,28.27688399,28.13145405,42.52526888,38.70605895,59.84187741,71.71892396,71.00570124,80.564707,77.81332242,78.78981888,79.58124702,80.33732203,80.64532283,81.80956586,81.04840217,76.63193848,68.98628728,48.19944712,33.67680761,41.968457,36.14724186,33.68618154,33.697698100000004,33.73813994,35.80442358,35.53981071,45.62964913,46.67845882,65.08110495,76.49347203,87.59274963,93.63947487,92.6198583,93.43539086,92.38818816,90.53911207,88.92599133,89.44182571,82.17381026,69.62291155,65.54819486,47.77788777,34.95380571,42.52473323,37.62671701,34.89890122,34.78989572,34.67124845,36.46381311,36.11108524,45.97487786,46.63158913,56.16568698,52.37781278,65.37383962,71.39672834,79.58097919,80.98948022,79.60722622,78.75178747,78.12641193,67.5654662,67.69616567,63.79312595,59.79018684,52.73589718,34.78078961,41.98131268,36.96518485,33.96338226,33.55789252,33.30051097,34.9377361,34.61580831,44.43862343,44.94401257,54.35839184,50.19716711,63.97230207,70.61788805,79.42269356,81.96142365,79.82309461,78.66447594,78.12641193,67.9934534,68.53660612,65.55301574,61.01817264,53.01149094,34.36592592,41.38780854,36.58326386,33.859733299999995,33.77536786,33.50941586,39.93859781,39.72969292,53.69819882,51.03653624,71.18755562,84.6951316,85.27685137,92.63271399,91.62675659,93.99541666,91.37526724,89.72706124,88.80654056,88.92893745,86.34789068,81.35211774,73.42390926,50.96556215,35.00629976,42.67177014,37.70706505,34.809714899999996,34.03408853,33.40255298,35.09521825,34.82337407,49.01310489,48.68501709,72.90164703,87.89512604,87.8924478,92.69886726,90.89505387,92.12812833,90.38029076,89.61859139,89.45334224,89.44986052,86.64812453,83.50544508,75.2802167,52.35745794,35.0676321,42.74622598,37.65510665,34.57911604,34.57884821,34.53813854,36.52594893,36.40087382,51.15571916,51.61584557,74.83615989,88.72887084,88.98652016,94.58383216,94.34252018,95.27536086,93.28514003,91.73763688,91.41195954,91.24617478,88.21223298,85.3740725,77.68048034,53.97111431,35.54543507,42.9484352,37.87070721,35.05504423,34.75186432,34.50224975,41.38164852,41.17435059,55.72966497,54.20948015,74.76143622,89.15150151,89.73027516,94.51901805,94.49116404,96.08848298,94.18343107,93.09819699,92.47951712,91.64791496,88.77172309999999,83.57454439,75.61874976,53.07871547,35.81781491,43.23715247,37.74081122,34.98728406,34.83087322,34.76364869,36.93813435,36.75627996,47.39543112,47.87162714,66.973569,78.54475737,89.22381474,94.35001938,92.15517886,91.78691706,90.07737867,88.26686964,87.62997752,88.47764929,81.24525485,69.15233989,65.68398304,48.20533932,35.18011935,42.52098366,37.73572251,34.88604554,34.77007653,34.75052518,36.93438478,36.90385252,47.60996038,48.54494367,57.32832305,52.8781132,65.60818806,71.55340699999999,79.9460271,80.88743822,79.41840834,78.44941103,77.83099899,67.59037409,68.22619487,65.54846269,61.6197116,54.15993220000001,35.3317093,42.595439500000005,38.36913286,35.75005474,35.58775171,35.57248558,37.62430657,37.38245899,52.69170576,53.80666867,77.77823712,92.04349509,91.90690343,97.10086822,96.39460899,97.61456005,95.41838037,94.11942052,93.65768712,92.91045039,89.16891020000001,86.06640476,78.02169166,54.97225083,35.7556791,43.15118008,38.24780733,35.30010574,34.68330066,34.53626375,41.61760392,41.37602416,55.72136234,54.2509933,75.71489957,90.60285482,90.49036757,95.75878823,94.56374515,97.17398493,94.60713309,92.26766611,91.5978313,92.04778029,88.76422398,83.5051772,75.53733042,53.03961276,35.70077461,43.12707566,38.21781072,35.63221095,35.52025936,35.48490622,37.66394493,37.16069841,51.97982217,52.48467567,76.63675936,90.5953557,89.54574248,95.62380354,94.94138092,96.16668845,94.2142312,92.70850902,91.74727864,91.03834117,87.72371692,84.25455657,75.85631212,53.07657285,34.95675181,42.68328669,37.76812956,34.90345427,34.70981551,34.42913304,36.23723165,35.969672700000004,50.53355754,50.81450784,75.45778586,89.90570168,89.33362367,95.58175476,95.21509984,96.87294768,94.25788694,92.4647866,91.88038858,91.66639501,88.70128463,86.11139966,78.06400829,54.8059304,35.7556791,43.14635919,38.36618676,35.76880261,35.38902424,35.26127086,42.66507446,42.801398299999995,58.50247566,57.34492831,76.93538623,90.14701366,88.824485,93.73321427,93.78356573,96.7371595,95.05520725,92.67235241,91.62113223,91.24751386,87.79388751,82.42771005,74.22819309,51.23553154,34.99719365,42.45295565,36.74369211,34.17335847,34.34932066,34.34932066,36.49943408,36.37275201,46.84102968,47.61612039,64.95415506,75.29789327,85.98953845,92.6975281,90.82729364,93.44958571,91.96421834,89.60412875,87.24537823,85.41424651,77.20669475,62.87153399,58.73119974,43.01699886,30.94417093,39.27010216,32.7217373,30.06141385,29.66556586,29.03215552,30.59438915,30.46127924,39.53685763,37.94998394,46.56302548,40.33873102,53.3810919,61.61622985,68.17825388,68.86549741,68.38474833,67.6265307,67.43155279999999,58.48961998,60.30494992,56.52403921,52.57038023,46.63801697,30.1808646,38.21272201,32.16412193,30.02847116,30.07266258,30.07453736,31.70533465,31.39653037,44.93838821,43.44793216,66.26597065,79.50357725,79.14495719,87.03834818,84.52747209,84.90805389,83.45777186,82.00641855,81.33095937,81.81733286,79.67337943,76.37348563,67.12971202,46.68649362,30.20630814,37.96658920000001,30.40075039,27.62927883,27.15656456,26.82124542,32.38829295,32.0907374,45.97139611,42.93129429,64.53473831,78.13819631,77.62423671,85.3818395,81.32640637,80.45382671,79.43501359999999,78.89721741,78.57636093,78.45717801,76.66916640000001,71.67044731,63.63135857,44.348365799999996,30.11256877,38.91121426,32.78092702,30.49823934,30.40851736,30.40637475,32.40248777,32.44962528,46.35037101,45.45609738,69.18715737,83.96101844,83.74300738,89.56449041,87.15887024,87.69961251,85.72787173,85.32372112,85.31622191,85.90008433,83.71970645,80.74066919,72.51785126,50.61069165,33.63850838,41.48101226,35.55802293,32.86850638,32.74664519,32.78601572,34.69856678,34.13184531,47.82850703,47.25803598,71.001416,85.28622534,85.6477915,91.73977952,89.33442715,89.99542368,88.722443,87.86512947,87.73201953,87.68113247,86.58197135,83.59409572,74.92159664,51.33891268,34.34155368,42.17789755,37.03535548,34.47948448,34.72642077,34.85792372,42.15888184,42.24833599,57.35349876,55.63646125,75.29441152,88.84269717,88.44176048,93.34727590000001,92.64771232,94.30529228,92.67181673,90.97995491,90.39475341,89.40352646,87.09566309,81.74394827,73.39069874,50.37179017,34.47493142,42.04237719,36.26642478,33.61038656,33.57664039,33.56458818,35.52856199,35.29555268,45.02275365,45.23085506,63.04160400000001,72.8432608,82.19978951,88.05126903,85.92392094,87.02254638,86.07015436,84.9115357,84.63701322,84.4088248,78.43655535,65.47641728,61.01147697,44.48602877,32.52863419,40.51308626,34.43127566,31.98574929,31.93754047,31.80362708,33.77563569,33.84634196,43.92091425,44.64859963,53.90790719,48.82830441,60.66999782,67.26416107,73.97295417,73.31677855,71.71758483,70.26167843,69.75923538,59.15650867,62.08331976,58.55309492,54.62595079999999,48.67537532,31.78354007,39.83066362,34.396726,32.04815294,32.10225394,32.31115884,34.62812834,34.49689321,48.87838802,48.58913509,71.44734759999999,84.38230994,83.30484279,89.83365633,86.93764526,87.27537489,85.94481143,85.37380470000001,85.24792608,85.20614509999999,84.47176406,81.82643895,74.10311799,51.79930693,34.78721745,42.61981174,37.4676279,34.77489742,34.89381251,34.93130826,42.15486444,42.33002316,57.41670588,55.96320993,76.36920040000001,90.0436325,89.98256799,95.00699843,95.75075343,97.66946451,95.55202598,94.04308988,93.51627457,92.09170391,89.43111267,84.04672296,76.20314779,52.40486328,35.17636977,42.63534569,37.72527727,35.00763889,34.77141567,34.73418775,36.81386272,36.3416841,50.33161615,50.41892768,73.11617629,85.17320241,83.13718320000001,88.24008691,84.8670764,84.85770251,83.66078459,82.26353226,82.19684339,81.49995813,79.95325843,76.01888297,67.26175062,47.05796937,30.70928684,38.69802415,32.13198272,29.70868598,29.57370128,29.43041395,31.14745146,30.75053217,44.35747191,42.87076543,65.81334338,78.3310316,76.21948523,83.55579646,79.97441674,80.04726563,79.28476277,78.63662195,78.70036473,78.33692378,77.54469216,73.71396567,64.52268611,44.76081905,29.03349466,37.61171871,30.61420833,28.00209371,27.66061456,27.42867657,32.94081961,32.72093381,46.59998557,43.2074237,63.57779322,75.68356384,73.52648692,81.54495302,77.82939203,77.24606529,76.08209009,75.11684236,75.04613609,74.20114259,73.48042072,67.40477013,58.85707833,40.18874802,25.90072477,34.87908204,27.10219572,25.39185388,25.90768826,26.21033253,27.6619537,27.17665157,36.83609235,35.278679600000004,53.78711731,63.06758319,73.60763844,81.42818049,76.91824531,76.83173726,76.12387107,75.08898838,75.38091957,75.51777906,70.57208967,57.21931754,54.12190079,39.49989754,28.09690439,36.71717726,30.06221733,28.10627833,27.80979409,27.51705941,28.58809871,27.70078858,36.83475321,34.83221235,43.83333489,38.24325427,51.52746273,60.48412604,67.84721998,68.74310057,67.97684814,67.16292254,67.38977182,57.71131535,60.45091551,56.93301071,53.55866106,47.98438222,31.34323284,39.24733688,33.45156528,30.82713063,30.56251777,30.32870499,31.56097601,30.06302081,42.85389235,41.44833739,65.31116816,79.78051015,79.91522702,88.65896805,86.19040853,85.91615393,84.53925641,83.61016533,83.4679493,82.97059497,82.00588287,78.7560727,70.70386045,49.47992698,32.82163668,40.91054121,35.28403613,32.91001952,32.94885441,32.8168158,39.18895064,38.46099744,52.70429362,50.65943613,72.2952872,86.23272519,85.02000554,90.55785992,87.90262516,88.46452581,86.5680443,85.61752704,85.67752027,85.15981112,83.71943865,78.97515501,71.21594526,49.86479406,34.30405793,42.23387335,36.78440177,33.93231436,33.93901003,33.84259238,35.68175891,35.19377851,49.43948513,50.04236322,74.63100458,88.71306904,88.00895245,92.73261343,90.31815498,91.48346929,90.06773691,89.5524382,89.17989112,87.84611374,86.23486783,83.16985809,74.90043832,52.23238283,34.59893522,42.166381,36.77288522,33.90285341,33.81420275,33.67118325,35.4626766,35.23743427,49.50992357,49.51983317,73.10465974,87.3450098,87.26091224,92.63057143,91.05548206,91.78852402,89.92819913,89.33683759,88.37989249,87.33456455,85.89124604,82.28817235,73.97054373,52.07141893,34.90318645,42.63614917,37.59832737,34.88952728,34.93720045,34.93880741,42.14897225,42.15325748,56.27683509,55.85259746,75.9481767,89.41557866,88.84510761,93.5843026,91.3313437,92.59280785,89.61644875,88.22642774,88.23044515,87.94494182,86.52465636,81.27364447,73.29695937,51.3981024,35.09736087,42.79684524,37.28657699,34.46046877,34.63535967,34.6217005,36.73271121,36.61808134,46.07075985,48.05374935,66.91920017,78.58975227,89.65956889,95.42132649,94.48553968,97.13247183,95.12055704,92.47201792,92.29578792,91.47998757,83.9548584,71.03034129999999,67.14497815,49.28950213,35.23663079,42.71114068,38.00194234,35.43589392,35.23154209,35.23100643,37.44432697,37.30773531,47.39007458,49.93603599,58.75262588,54.29250645,67.00731518,72.80067634,81.11857276,82.20675295,82.14622413,81.10357443,79.74488918,68.82184164,70.46469113,67.15595904,63.23631407,55.87938015,35.718719,42.96021958,38.15835317,35.73157469,35.3536711,35.3397441,37.48503664,37.24479602,47.33704488,49.77239382,58.59541156,54.16850265,66.71993704,71.96719938,80.53712078,82.37950123,80.86976165,79.96825672,78.97167326,67.78481633,69.56532879,67.05900575,63.05258489,55.66967178,35.6356927,42.9254021,38.8236349,36.30847358,35.88155769,35.77228436,43.10832779,43.07672423,58.06752497,57.98208823,78.20193908,92.03171069,91.84476764,96.66190015,95.3632081,97.38476466,96.15785017,94.57258344,94.30743492,93.08373435,90.38912905,85.25569309,77.34998209,54.61148815,36.27981611,43.40427639,38.76926607,36.44292262,35.96779791,35.85531066,38.01292323,37.81446358,52.62582037,54.94653946,78.72768306,92.42220214,92.35283503,98.6475679,97.71258465,99.83430837,97.82614318,96.62627921,95.38275943,93.36173855,90.51500766,87.24966352,79.06166306,55.76501811,35.87352289,43.29902046,38.71945029,36.30151008,36.00422235,35.98681362,38.21272201,38.06139988,53.38243104,55.40371978,79.14254675,93.86900245,95.06056381,100.819911,99.59888863,100.3024696,97.56501206,96.20230939,95.19287027,93.53796854,90.61812095,87.75237434,79.67070117,55.91098371,35.79022876,43.14100266,38.29949789,35.66408234,35.55427336,35.785675700000006,43.24759772,43.21786894,58.30856907,58.26919854,78.67465335,91.95725489,92.22534945,99.11278302,98.54177637,98.7905874,96.99882622,95.80833622,95.1224318,93.81838319,89.53904684,84.88207472,77.32855594,54.46284429,35.89682382,43.28402217,37.96310745,35.55346988,35.21600813,35.23904123,37.54583332,37.43414955,48.43192077,50.59890728,69.46435809,81.31997853,93.09123347,100.15034399999999,100.46477270000001,102.3741098,97.42252824,92.64449839,89.76589609999999,87.44062396,79.152992,65.76486673,60.05399622,42.66132489,30.18247156,37.65108925,30.55796471,27.94692139,27.77390529,27.73908781,29.29676838,28.82057237,37.12373831,36.859661100000004,45.93952473,39.003614500000005,51.10027902,59.47415124,65.76567021,66.36935178,65.26965501,64.39091533,65.86717656,55.71547016,57.05246146,54.04155275,50.88226801,45.64652222,29.4459479,37.66340928,31.46054097,29.05438515,29.05518863,29.05840255,30.9098891,30.81534625,43.64424919,44.55512808,70.03857872,85.04705599,84.23446956,90.14995970000001,88.26928008,89.13409274,87.67550809999999,87.64818977,87.55284341,87.40446734,85.51896684,84.19001034,76.72567786,53.86612621,35.62417615,43.24465163,38.52072281,35.82076101,35.60757089,35.47097923,42.48161312,42.49982534,56.97372039,57.1188825,78.11489538,92.23418773,92.25802434,97.47234402,96.68600456,97.98817841,95.68085064,94.96120005,94.2262834,93.17854503,88.76181354,83.0351412,73.94965324,51.16214701,34.41225995,41.92480124,36.25115865,33.09348087,32.49408453,31.90111603,33.20918204,32.48872799,44.77903127,45.16604097,69.30634029,83.15727021,82.48797108,89.57145385,86.68267419,86.30128882,85.333095,85.59128007,85.02455854,83.67819336,81.0679535,79.20762866,70.41889275,49.05435021,32.28919704,40.61325348,34.41252778,31.34805372,31.25136825,31.32796671,33.20328985,33.19364809,46.43580775,47.1492983,71.96398546,86.38244034,84.65924287,90.16817195,87.78371007,89.01865937,87.35411596,85.30497319,84.87537908,84.11609015,82.38298303,81.09580751,73.30579765,51.31748654,34.16157408,42.00300665,36.64781011,33.78099222,33.55735686,33.29006573,40.5004984,40.93919867,55.00787179,54.47998520000001,75.52045733,89.46941185,88.94473918,94.78791617,94.14352493,95.4001682,93.72598295,92.80090926,92.03438901,91.26010175,88.24517567,84.09145006,76.37991347,53.77292249,35.94342568,43.30491265,38.00221016,35.49079841,35.11128786,35.02611894,37.20488983,37.05356769,47.01886666,49.69900929,68.61025848,80.3070576,92.42996914,99.41301687,98.33581752,100.6616253,99.75690646,97.76829259,96.12383611,94.43893782,84.23875476,72.32073074,68.37671353,50.54078886,35.53793593,42.80273744,38.01694063,35.568736,35.20690202,35.2936779,37.59511345,37.36103284,47.53336191,50.62461865,59.30167079,54.70549536,67.84909476,74.24747662,84.20661555,86.17005373,84.63487057,82.45208234,81.94455056,69.67085254,69.2024235,67.05097095,63.20096093,55.41657547,35.57194992,42.68034059,38.32119186,35.96726226,35.83361669,35.72728946,37.95748309,37.90150729,51.63432562,55.0129605,78.37843694,92.02447936,91.6623776,95.23116944,93.49136668,94.46625615,92.70904462,92.17955107,92.03947769,89.98578191,86.87095639,85.13061795,77.24124441,53.83532614,35.477674900000004,42.82362792,37.7665226,35.10164609,34.86274461,34.75186432,41.7614269,41.54529069,54.14038084,54.78986079,74.86374605,88.19589549,87.67631158,92.41523869,91.04101941,92.37318984,91.00780892,89.90114868,89.53395815,88.95036354,86.55197469,82.66473675,74.97301938,52.46191038,35.429733899999995,42.87103327,37.92507605,35.12708964,34.95889442,34.87426116,37.00294843,36.8186836,49.50429921,52.28487688,75.89809309,89.52110247,88.45916925,93.24094861,91.36910728,93.23318169,91.80459363,91.04182289,90.69980814,89.31889322,86.41698999,84.60862359999999,76.62818890000001,53.8080078,35.13940967,42.81318268,37.93632477,35.13432097,35.12735747,35.31349708,37.61707525,37.49708885,50.93824381,53.84148615,77.469165,91.55846076,91.25581655,96.1032135,95.60023481,97.93568431,97.52724849,96.80625881,96.25694605,94.37573075,89.90971908,87.85093462,79.99905681,56.37673449,36.15099143,43.39463462,38.71596854,36.52246718,36.10760349,36.01707804,43.38285025,43.37588675,57.80237645,59.103746799999996,79.22557305,92.12545009,90.07711087,91.5523008,87.73228733,88.38176733,86.43975532,84.0041385,82.42396053,80.35098122,78.09025532,73.91644272,65.20484093,45.44886606,30.72749906,39.18975412,32.48604973,29.83135065,29.34470938,28.93520222,30.50011412,30.1329236,37.38754769,38.24405775,56.42842505,65.32429167,75.26146882,84.0941283,81.69788209,82.56483739,82.53805474,82.69232297,83.30939588,83.63935842,77.16196769,65.86530177,61.04656229,44.88803677,32.38213293,40.48630358,35.23314905,32.39686341,32.22893602,34.21728205,34.01694762,43.66406837,45.16684445,52.49753135,48.16784356,60.43484591,67.5585027,75.27673495,75.90425309999999,75.20656434,74.06776485,74.20355303,64.56955579,62.35944918,62.02198743,59.16507913,52.61671427,34.41225995,42.07103466,37.13846878,35.04459899,35.03281461,34.97335706,37.13070181,37.02437457,52.22675847,55.25239764,76.86414429999999,91.43285002,90.49920586,96.68171936,98.69309848,100.57592070000001,99.68084363,99.35811241,99.97920272,98.73086205,91.82816236,90.57259037,82.00534727,59.63243687,36.59826216,43.74173813,39.02959371,36.7956505,36.329631899999995,36.31195533,43.72191896,43.55399156,60.6327699,61.51927656,79.66132723,93.45601355,94.63391574,99.40069687,94.24529905,92.88473902,91.75531345,90.86478942,90.78095966,89.06981431,81.36604471,77.02617951,66.58709495,45.66660923,28.89234994,36.64727447,29.80804972,27.30119102,26.99640414,26.83088719,28.469987100000004,28.29563187,42.13317047,42.37662502,62.66477171,73.2792828,70.28712197,78.39986307,74.00777165,74.01125340000002,73.87332261,73.43515799,73.84279036,74.06080135,70.22712878,69.29669853,61.29537336,41.68081103,25.53326642,34.22076381,26.55609691,24.18181247,23.95389188,23.94371446,25.74538523,25.6379867,39.84084103,40.20910286,60.91505933,72.0103195,69.713437,77.74663355,73.37489696,74.04928481,73.6772734,73.17268774,74.02276995,74.5372652,70.38728919,69.72120398,62.06189362,42.36216237,26.05927822,34.88658118,28.01762766,26.52984989,26.98622673,27.06121822,33.20114724,32.72736166,46.74702248,45.34789536,63.48057209,75.16505118,74.26193927,83.76389787,82.22014432,82.97300541,82.28629751,81.60441057,81.52031293,81.19409991,76.65631071,74.57449312,67.18595565,46.71541891,31.51678459,39.99028837,34.37262159,31.51973069,31.858799400000002,32.14216014,34.27647177,34.27781091,44.38987895,46.525261900000004,63.09838327,74.25202968,84.84270419,91.30000797,89.48601713,90.52518503,89.13462842,88.94661402,90.24048518,90.94781569,79.87639214,70.73466053,67.64661771,49.3071787,35.45410614,42.78586435,38.13773052,35.70505984,35.41848518,35.40509384,37.74750689,37.68804934,49.31842743,52.79374777,57.14004082,50.94279687,61.675687399999994,66.22740359,72.18440691,71.07988925,69.05404746,67.61474632,67.76955021,58.09029024,57.00318133,55.60807161,52.55163236,46.89218459,30.42994351,38.41680602,31.41768869,29.46683839,28.52355246,27.98923803,29.38729384,29.01287199,42.37796415,41.64277963,63.410669299999995,75.25129141,73.06153962,81.06152565,76.84539643,76.93083317,76.30652894,75.55286437,75.30083936,75.67258294,72.08236491,72.24547142,64.68606044,44.82456182,28.76245395,36.85617936,29.67627894,27.24467957,27.04916602,27.06978868,33.35113023,33.43013914,47.09064424,44.54548632,63.85820786,76.83093378,76.07780486,84.34133245,81.20481296,81.45737367,81.09205791,81.20802688,82.02248815,82.39583872,77.84439033,76.16136682,68.41206666,47.2272359,32.28946487,40.28061261,34.15327146,31.31832495,31.21012293,31.12548966,32.72441556,32.50613674,46.29600217,46.34501447,67.88418007,81.12848232,80.64692979,88.63486364,86.70704640000001,86.65107066,85.41665696,85.34702205,85.82027197,85.40969351,80.02128642,80.15118242,72.55079395,51.06653285,34.11015134,42.17709407,36.96545269,34.05953208,33.96257878,34.01346588,36.12206614,36.0216311,50.8731619,51.83974877,73.66870294,86.45662841,85.57976347,91.68246461,89.39924126,90.76596133,89.15230499,89.74125609,89.46191272,88.23312347,82.33611329,83.23761824,76.28804889,54.02762576,35.33545888,42.97495005,38.03006415,35.09146867,35.07754168,35.08155909,42.17227318,42.06808856,57.50749916,56.70723273,75.89407569,89.12820058,88.28856361,94.10040479,93.79829618,95.57827296,93.75892564,91.93823917,91.68755329999999,91.13208057,84.72673521,82.64652459,75.79551543,53.1810253,35.54007854,43.04967373,38.09487823,34.69937026,34.54563769,34.52367589999999,36.57147948,36.35882502,46.95030301,48.60761514,66.2485619,77.75011529999999,88.5960287,94.12209876,93.40003772,95.57479123,94.38537251,94.37117767,94.00264799,93.18952587,80.63943067,69.66174643,67.52904176,50.25528552,35.30331966,42.71221198,37.99899624,35.48758449,35.112627,35.02692242,37.20542548,36.92099343,47.63352913,49.83319051,57.61891511,53.05461106,65.93841849,71.62679155,80.41418829,83.13879016,82.89587129,82.26781746,80.35580211,68.42626148,65.68532218,64.95040548,63.17016085,55.79153296,35.45865919,42.53008976,37.75232777,35.81674361,35.44285742,35.42009214,37.29086223,36.91590473,51.4730939,53.11165816,75.00328381,89.52565547,90.10067959999999,96.1857041,95.62005393,98.98181572,97.78114828,97.22701464,97.66892883,96.75778211,89.32639234,87.90664256,80.63514539,58.55148796,36.36552069,43.53363672,38.66963451,36.15554449,35.65685102,35.56980732,42.88013937,42.55098025,57.79996601,56.79186599,76.35607689,90.62535227,90.97727667,96.15892145,95.83833279,97.58429559,95.93903563,94.63471922,94.21101728,93.95229661,87.25555568,83.45777186,77.40381527,55.666993500000004,36.09046258,43.28054041,38.45215916,35.84245498,35.43991132,35.30706924,37.46173571,37.29220136,52.61537513,54.13716691,76.79183107,90.24235994,90.09184132,95.34365669,93.69946809,95.26223738,95.11921787,94.52357113,94.11915264,93.32370709,86.85595814,85.50075459,79.23039393,56.58456806,35.99645538,43.29098566,38.48108445,35.87807594,35.50124365,35.40402253,37.55413595,37.38594073,53.05889628,54.77486249,77.00153944,90.49009977,89.80258839,95.54452678,94.84335631,96.71546553,95.55470423,94.44643702,94.14057881,92.75618216,86.56322342,84.89600169,78.65269156,56.47556257,35.86896983,43.24706207,38.40769992,35.70023896,35.33063799,35.25618215,42.59088645,42.41331729,58.03324314,57.42634765,76.56123221,89.92927049,89.17185632,94.04764289,92.58584433,94.62882706,92.42702302,90.87068158,91.79441618,90.87951986,84.38177426,81.17588766,75.09166665,53.12210341,35.30787272,42.94950651,38.079612100000006,34.6136657,34.5086776,34.40931386,36.48095403,36.28651179,46.88843502,48.59663425,66.99124557,79.27271057,91.51319806,99.36480805,100.17043100000001,103.53005019999999,103.6393235,103.0634959,103.5096954,102.66925490000001,89.19542505,76.66622031,73.36311259,55.90080629,36.26803174,43.49667663,38.96290484,36.64138227,35.98199274,35.95628136,38.23066641,38.10693043,52.15980177,53.24557156,60.4747521,56.26853246,68.87460351,74.78393367,86.30262798,88.83251981,88.02502206,86.73597169,86.09640133,76.25376706,72.46910678,70.94677934,67.47788684,61.66256388,36.20348548,43.44766432,38.92460561,37.26220476,36.76538608,36.73324686,38.79390613,38.46287223,56.44181639,56.08158936,79.56383828,94.03264464,94.97887661,101.378062,100.8504432,102.9965392,103.00859140000001,102.6507749,101.8863972,101.4495718,94.79086221,92.95169569,85.88615736,63.29844988,37.02705284,44.21498806,39.76156431,37.674658,36.82404014,36.65879102,44.22918288,44.21793416,63.560652299999994,60.82721215,81.15446157,95.90769990000001,95.92859039,101.2500408,101.3261036,103.16982320000001,102.5816756,100.2547965,100.3986195,100.9032051,94.45956051,90.21986249,82.85275116,61.19226005,37.034552000000005,44.21579154,39.7374599,37.62564570000001,37.01044758,36.95420396,39.11931567,38.88014636,58.38463188,57.85674529,81.0307256,95.41757689,95.47489187,100.1698954,100.75697170000001,102.831558,99.98670184,96.34800713,95.89350513,95.76280564,89.38986729,87.76040914,81.02269079999999,58.94546117,36.5746934,43.71281284,38.76605215,35.95949529,35.18976111,34.61607614,35.84379412,34.81507143,48.05749893,46.43821819,67.97256291,78.50217291,74.92641752,82.67544988,79.59999489,80.30518282,79.51161206,79.16986508,79.85121642,79.71998129,74.31978985,71.61527499,63.91471931,44.041436299999994,27.52723683,36.502648,29.9288396,27.34725723,26.99560066,26.66911981,32.90010993,32.71986251,47.19563234,44.42871383,65.5656036,79.2001295,79.70873257,88.35418112,86.3465516,85.60734968,85.08240913,84.37722126,84.58960787,84.36061597,79.57722962,76.32474116,69.60469933,48.75197378,33.01956068,41.24559251,35.68791893,31.96110923,32.04493902,32.16760368,34.28343527,34.51135586,44.73885725,44.30899526,63.56279491,75.56116699,85.89204952,93.0698073,93.03338288,95.94278523,94.58945652,94.19280503,95.08065082,94.82380491,82.15854413,70.17463472,67.33888474,49.85542012,34.81801753,42.11977914,36.68985892,33.49066799,33.27238916,33.18293502,35.07513124,34.84346108,44.62797696,45.07926509,54.88038624,50.76094248,64.17397564,72.04915438,82.53350166,85.50262935,82.4582423,82.71160649,83.46687802,74.32541421,69.33874733,66.34390824,62.29115335,52.8240122,32.04547466,39.18279062,32.67486761,30.18006112,29.42452176,29.06161647,30.87667859,30.70339465,44.56155592,43.37561893,67.14283553,81.58968004,82.49011372,92.20285200000001,92.51326329999999,95.26786174,93.8098127,92.33087326,90.92237220000001,89.66787149,83.1939625,82.60956449,76.36437952,53.97780998,35.31403273,42.84425058,37.5876143,34.18246457,33.71805293,33.86803593,41.60715867,41.66929448,56.99969958,54.7949495,75.9112166,90.07470043,89.66733589,95.15858841,94.03371592,96.06223601,94.71935246,93.2538043,93.16247542,93.10408915,87.0627204,84.13724844,78.19872516,56.02052486,36.35802154,43.74334509,39.09788954,36.56398033,36.10144348,35.97502924,38.19906285,38.037563299999995,54.62889689,54.89377758,78.2271148,91.51159109999999,91.76040221,97.47529006,96.28346090000001,98.45044741,97.53742593,97.14157792,97.75543691,96.94820695,90.02488465,88.65334369,82.26969229999999,60.06229886,36.7985966,44.04384675,39.51810976,37.10070521,36.48202534,36.45176091,38.70793373,38.52259761,56.13247646,56.39333974,79.67096899,94.12638396,94.84014239,100.2813113,100.00089670000001,102.2010937,101.10996740000002,99.75770994,99.89885468,99.13742311,92.33864018,90.66579409,83.21056779,60.58884631,36.68905544,43.87431239,39.23233858,36.91777951,36.49755929,36.3976599,43.84297666,43.83762013,62.08090932,59.95597162,80.16993029,94.75175955,95.31982016,100.55797640000002,100.21140849999999,101.9571035,100.78402209999999,99.67227322,99.84100409999999,99.50006055,92.80064138,88.69780291,81.36229509999998,59.5287879,36.78788353,44.01143971,39.27063781,36.32079361,35.748715600000004,35.68738327,37.87365331,37.6845676,50.6350639,50.4020546,69.09127538,81.54709559,93.90515906,100.4245986,100.3809429,103.0884038,103.26034859999999,102.3178661,102.645954,102.1252987,88.26419132,75.82390507,72.73586226,55.91821503,36.17295323,43.28884305,38.6535649,36.12420876,35.39116685,35.26287782,37.44245218,37.16846538,48.87276366,49.58223681,58.87261228,55.51111832,69.45257372,75.73337962,86.7640935,83.90531042,79.88549824,79.29976107,80.77146925,70.75555102,67.02311696,66.40577623,64.73212666,59.05928755,36.12902964,43.13403916,38.37288243,36.25517605,35.67881281,35.49990452,37.41111645,37.00134147,51.80760955,52.2310437,75.34101338,89.30925146,90.69686202,97.94907567,99.08707165,102.9427061,102.2766208,95.30776796,91.7895953,90.99950632,84.84056154,83.88147389,78.16658595,54.75370418,35.82102883,43.17983754,38.43314345,35.89146728,35.46214095,35.300641399999996,42.43099386,42.14924008,56.05400321,54.81932173,74.55601308,87.91092785,88.08073,95.10823695,94.32752193,96.27756874,94.65882363,93.73749947,93.47342232,93.00954627,86.02623074,81.6767238,74.67224990000001,53.25976637,35.11691222,42.81184354,37.76411215,34.76177391,34.60322045,34.66776671,36.97321966,36.91108385,51.38953195,52.25996899,75.26682536,88.41069262,87.44598052,93.35932811,92.01189156,92.98865578,91.19207372,91.01316548,90.64410012,89.70938467,83.19181986,81.72037954,74.60609669,52.64644304,33.63288401,41.88462722,36.91001254,33.85089501,33.60529786,33.52441417,35.83683062,35.69193633,49.13282346,50.80566956,74.60609669,88.46077621,89.01490985,95.39990032,94.40304908,95.79655181,93.85561108,92.37560028,91.97198534,91.67469761,85.28354709999999,83.77407532,76.8751252,54.37258666,34.72508163,43.08609817,38.52581153,35.68791893,35.50365409,35.38420335,42.91281424,42.77247301,57.68801442,56.71446406,76.6340811,89.83820933,89.02615857,95.36910026,94.4477761,95.11412919,94.13013356,93.73374995,92.72618559,91.25849479,85.30738363,81.88348605,75.68222469999999,53.478045200000004,35.64292403,43.05797635,38.19022456,34.69695982,34.2427256,34.21701423,36.54737507,36.37703724,45.91783076,47.87189497,66.92830628,78.69286558,89.42066743,96.64958014,96.48111707,98.78898044,97.41476124,96.30033399,96.92731646,96.95195656,84.04672296,72.53392086,70.73171444,53.68721792,36.09314085,43.27893345,38.65142229,36.3025814,35.90003774,35.86655939,38.11389393,37.79089483,49.53831322,51.14580957,59.67100392,55.24168457,68.17986084,73.91992447,84.5968392,87.76040914,86.15210936,84.50872416,83.61043313,73.18420429,67.43315976,65.41776322,63.56868711,56.85078789,35.78031917,42.9553987,38.24620036,36.48095403,36.03903984,35.84513324,37.96337528,37.67947889,52.44717991,54.29250645,77.5580835,91.62595311,92.49237281,98.67086883,99.45506565,102.8339684,101.96995909999998,99.66718446,99.31927747,98.5693625,91.14600754,89.02348025,81.88455733,58.62514033,36.27954829,43.37588675,38.29548049,35.19351068,34.18808894,33.47995492,40.26481083,40.26829258,54.02119792,55.15624783,77.04198128,90.25762607,89.38986729,94.83183971,93.17158149999999,94.68721325,93.14854837,91.95163053,91.09699524,89.77875178,83.9955681,80.92546967,73.97938202,50.94868906,33.39023295,41.35915107,35.82692103,32.740753000000005,32.35615374,32.17188891,34.19692722,34.14657578,47.8421662,48.51334011,71.82337640000001,85.02027334,83.91147046,90.13174754,87.90851740000001,89.37540465,88.51380591,87.56194949,87.08468216,86.60500440000001,81.56825395,80.18198249,73.93010188,51.76689988,33.35916504,41.79169132,36.88108725,34.32227015,34.19532026,34.00944847,36.17884542,35.50445757,48.37728411,49.27664645,74.02089516,88.91715305,88.04832299,93.29772792,91.97921666,94.58731388,92.35042459,90.30396013,89.5039615,89.15337627,82.60340445,80.37669259,75.0212282,53.78631383,35.08075561,43.13752091,38.19290283,34.88095682,34.31611014,33.84259238,40.77394955,40.57897165,55.61905251,54.86378098,75.83515379,89.26773828,88.97339667,93.87998337,92.28882440000001,94.70274725,92.69484986,91.30938185,90.12049881,89.43138047,84.04752644,79.73658655,74.97864374,54.94064727,35.88289682,43.46212697,38.63669182,35.14074881,34.80810794,34.48832276,36.36284242,35.80656619,45.3093283,46.08388336,64.95736898,76.93967145,87.47892322,94.61356093,94.11995612,95.67656544,93.12524744,92.52022674,92.95598097,92.36595851,79.92861836,66.83617386,64.8596122,47.75137292,33.38809033,41.660456200000006,36.77208174,34.02632156,34.07292342,33.76197653,35.22431076,34.36297983,42.64820138,43.50069403,53.87924972,50.20734452,63.08445628,69.59157582,77.79644933,78.84659815,77.60120361,76.58587227,77.04760564,66.97517596,63.62653769,61.07147018,60.30896732,53.82809481,34.53813854,42.09621037,37.03723026,34.69562069,34.60750568,34.46314704,36.39123206,36.100640000000006,49.51474446,50.78022601,74.17248512,87.87155731,88.16938064,94.02755588,93.67750633,95.57987992,95.29571575,95.34928106,94.574726,93.7032177,87.48829718,85.9338305,79.03461255,55.35229704,35.4707114,43.10216777,38.03702764,35.22511424,35.09762869,34.89997253,42.26360212,42.36403716,56.64161517,54.40311891,72.45705457,84.72968126,83.24056437,90.41617958,89.46218052,90.54607552,89.25782871,88.38016037,88.37962469,88.72565692,83.49499984,79.84693119,75.75052053,52.39789979,35.86923765,43.20447761,38.51027757,36.05832337,35.82745668,35.8376341,38.03167111,37.87847419,52.25220201,54.51399920000001,77.93357665,91.69103502,92.24838258,97.95470003,97.58697383,99.71137588,99.18964933,97.67482107,96.91901386,96.57512427,89.81785452,86.35030112,80.39383348,57.53535315,36.202682,43.53792196,38.89809075,36.62075961,36.20428896,36.21018116,38.43126867,37.90847079,52.82669046,54.87717232,78.99497419,93.58510608,94.69176633,101.2907505,102.04736109999999,103.4140812,102.85191280000001,101.6592801,100.44656040000001,98.77317871,91.25903047,88.87081898,82.51903901,58.67629525,36.05618075,43.23447421,38.09380692,35.30840837,35.05557989,34.95701963,41.99872143,41.85382714,56.11265727,55.5759324,75.5831288,89.66653241,89.84410157,96.09919609999999,96.65788275,99.48184838,97.56902947,97.08506649,98.20618938,98.68747411,91.30590013,83.06513785,74.71322740000001,53.86425143,35.35983111,42.7904174,37.86186892,34.42725826,33.93847437,33.63663359,35.45678441,35.21306204,44.19704367,45.6012595,64.19352699,76.10806929,87.03540206,94.18128851,93.86766329,95.75262819,94.06237341,92.94982093,93.68688021,93.95390357,82.48368587,68.86389044,67.99425688,53.37359276,35.29341007,42.40153291,37.60796913,34.76686261,34.30486141,34.22719165,36.19009415,35.70479201,43.41311467,46.40232941,55.47362257,51.8601036,65.33071952,72.20904697,80.26581228,81.52218769,81.17508418,81.29828456,81.46112319,72.49937121,69.78173283,65.54337398,64.44126677,58.53568619,35.49026276,42.6664136,37.73384772,35.58587692,35.32876321,35.16244278,37.11597133,36.80582792,49.85381316,52.82883308,77.44157885,91.95323749,92.19937028,99.08841081,98.86022239,101.4742118,101.3483332,100.96051999999999,101.6922228,101.8159588,95.06083161,92.99829755,86.25897224,62.56406884,36.80904184,43.90189856,39.27144129,36.98339708,36.38426856,36.44104784,43.8943994,44.02563453,61.21448968,61.49597563,82.56992607,99.29865486,101.02801240000001,105.0944264,105.2843156,106.6949593,105.70373229999998,104.660547,103.4957683,96.22453904,86.64196449,82.6789316,77.89447393,55.079917200000004,36.16732886,43.23286725,38.48992274,36.20402114,36.01600673,35.80629836,37.61573611,37.0616025,49.51876186,52.28434123,75.44332321,89.07999176,90.25066263,97.87997636,98.77237523,100.7800047,100.2979165,99.5222902,99.714322,98.54740073,91.09699524,87.92565829,80.36919339,58.43578679,36.35025456,43.63889265,39.15466881,36.78225917,36.3076701,36.17456019,38.31771012,37.87686723,51.55799499,54.41731373,78.94837233,93.18952587,92.73020299,99.04930807,99.09617781,101.3512793,99.69343151,99.19339893,98.76541171,98.73996814,91.46472144,88.28722445,81.03152908,58.92189241,36.38426856,43.77360952,39.17395234,36.86153589,36.37141287,36.2176803,43.52988715,43.4104364,58.71057707,58.87073749,79.76792229,93.83659543,94.16280846,101.1364822,99.91063901,101.1008613,100.2799722,99.43738908,99.14170831,98.93815998,91.83673284,86.14916324,80.10752665,58.44837465,36.44747568,43.77173474,39.02370151,36.06716165,35.6137309,35.4026834,37.38245899,36.99036058,46.42804078,49.95398038,69.88243571,82.18746943,94.18155631,100.7850935,100.57458170000001,103.5718312,103.38836979999999,102.72710550000001,103.2209781,102.8063822,89.52351291,75.75855534,74.17141382,57.72149276,36.63334747,43.73156072,39.24224817,37.23354729,36.65825536,36.61754569,38.91469602,38.62919266,51.54647844,53.81872087,61.95744117,57.95771598,71.74543881,77.22571046,88.87430079,91.58765393,90.76837177,89.63680364,88.99134104,78.30023151,74.61547062,72.08209707,70.04339959999999,65.66362821,36.93840218,43.94394736,39.56685423,38.17120886,37.53190633,37.24988473,39.45704525,39.20368111,57.35028484,59.66511173,83.17226854,97.94800439,99.44997697,104.7668742,105.38796459999999,107.9489243,107.29060600000001,106.168144,106.40463510000001,105.88264070000001,98.41723692,95.20626155,89.0824022,66.41943539,37.41191993,44.53022019,40.19812196,38.17549409,37.79276961,37.57850819,45.35566233,45.34012838,66.34042649,63.98221166,83.93155747,99.54371637,100.4899483,105.1005865,104.98702790000002,106.54390500000001,106.8765459,106.5364059,105.70319669999999,104.65813659999999,97.37485502,91.3358967,85.06178652,63.66242648,37.34924846,44.48013658,40.0765286,38.05149029,37.4526296,37.32809015,39.65309446,39.49239839,59.424871100000004,60.0997946,83.5006242,99.35034540000001,100.5984182,105.16299009999999,104.0825769,106.1879632,105.17236399999999,103.69208540000001,103.61870079999998,102.7865631,95.36294022,92.87616853,86.56295562,63.92328977,37.26300824,44.4504078,40.08991994,38.14281922,37.60314825,37.31282402,39.41071122,39.18091584,57.44375639,59.28667248,83.60721921,99.95429483,100.21676500000001,104.3174609,104.4012907,106.14323610000001,107.11035859999998,106.3293757,105.75006640000001,105.286726,98.01094366,94.91566955,88.15331103,65.30929337,37.40442078,44.50183055,40.03233718,37.99390753,37.54047678,37.28122046,44.86018278,44.68689886,63.19560439,63.56815145,84.39355867,100.20444499999999,101.4851927,105.7264977,105.7262298,108.0062392,108.13720649999999,107.6682418,106.6620166,105.1222804,97.54117545,92.69458198,86.72686561,64.97665251,37.45986093,44.52031059,40.17187493,37.61011175,37.25791953,36.9536683,39.1985924,39.04566331,54.26143855,56.04570058,74.95828891,87.58123302,100.90159820000001,106.3141096,107.53191799999999,109.90807720000001,108.88390759999999,106.70888629999999,103.5562972,100.35603499999999,86.37012033,73.73646312,73.57790966,57.30127254,37.0246424,43.98224659,39.67237799,37.74322166,37.21453159,36.91751169,38.95942308,38.64338748,52.14748174,54.79762776,62.37203703,58.76199982,73.20161304,79.2820845,90.19549028,89.67242458,89.55618772,83.65408895,79.34582728,69.13546679999999,67.59465931,65.43918936,64.4385885,56.87489229999999,36.49970191,43.64987355,39.28643959,37.91971951,37.26997174,37.27425696,39.69460761,39.49989754,56.22273408,59.53601923,82.81739802,97.44422221,100.64260959999999,104.96881570000001,103.6778906,105.9611139,105.9589713,104.5871625,102.4185691,95.34794197,86.03292639,84.43292921,79.92165486,56.49779219,36.44024436,43.61559172,39.08101645,37.01392933,36.64031097,36.73378251,44.24766293,44.25328729,58.98590301,61.2996586,83.34689157,98.27582437,100.2432799,104.9953305,106.769683,108.15649009999998,104.648227,101.51277879999999,96.47709967,92.24918606,87.7087186,84.72834218,80.41204573,59.07776759,37.27077522,44.26480384,39.89708465,37.68108585,36.5746934,36.05751989,38.02792153,37.84526367,51.69485448,55.38068667,80.59122185,97.51091108,100.83731970000001,106.3007182,107.026261,109.0917412,109.2275294,110.03449140000001,102.5720338,95.30937492,89.17587372,86.68187071,80.76397012,57.84014003,36.42738867,43.60032559,38.98111705,36.72922946,36.3036527,36.30793793,38.40984252,38.07586253,51.89465326,56.57680109,82.00963247,98.42071864,100.3873707,103.01903670000002,94.42179693,90.8366676,90.25869743,89.61430619,89.45789532,90.39287865,85.68501939,83.74113262,80.58800793,58.28794641,36.30954489,42.86808717,37.45584352,34.49983931,34.24460038,34.34878501,41.2394325,41.49868883,54.46873648,55.079917200000004,74.8782087,87.58685738,87.45722925,93.57439296,92.54138511,96.85259279,95.78691005,92.68949329,92.63699927,91.90154687,85.65689758,80.45195187,76.60087057,53.66820222,36.04546768,43.27839779999999,38.57589513,35.43455478,34.76525565,34.64393012,36.73887123,36.44078002,44.55914548,48.07490767,67.90908796,81.23132781,93.85641456,100.4390613,100.918739,102.9670783,102.03129150000001,100.57538509999999,100.86383459999999,100.7368847,87.60774787,73.28383586,72.43857453,56.25621243,36.479614899999994,44.12285565,39.24331948,36.79216875,36.23482121,36.08644518,38.05711465,37.88650899,49.311196100000004,52.01169356,60.15710954,55.65145955,68.65150381,74.30800548,83.98780109,87.10985794,86.60045139,85.20373466,85.30256275,75.20335041,70.47674333,65.84682173,65.96654029999999,60.482786899999994,36.24981952,43.45516348,38.86996894,36.31811535,35.61292742,35.47928186,37.49601754,37.2156029,47.13430001,49.57098808,58.91948196,55.14714172,68.18468172,74.28095497,84.70504125,86.24450959999999,84.94769231,83.77327184,83.91361309999999,73.60817409,69.49756862,66.66556820000001,66.5115678,60.81248167,36.30231356,43.58613078,39.13913486,37.41352689,36.79618616,36.64486403,44.13383654,44.09955472,60.88131316,61.06531016,81.60387489,96.00492102,96.85286067,102.1413683,101.87247020000001,103.0734055,101.9340704,99.57424862,99.20705809999998,97.90006337,90.70462903,85.06928564,80.36785431,58.70923794,36.69521546,44.03045541,39.51918106,37.31228836,36.85001934,36.80609574,39.07405295,38.91014296,55.88473668,57.82728434,81.13946325,96.19775631,97.15898669,101.7487343,101.2012963,103.4092603,101.9415695,101.0087288,101.5084936,101.19085109999999,93.54412859,89.89257819,84.81565365,62.14009904,36.97643358,44.19382975,39.66916407,37.44673742,36.80154269,36.75333387,38.99799014,38.77435478,55.41362937,57.31921694,81.21579388,97.52349889,98.49088923,101.6338366,100.0774951,100.9460574,99.56862426,98.17003277,98.50695883,98.50669103,92.07027774,88.71815772,83.64042978,61.16815564,36.99919886,44.16329749,39.557480299999995,37.16176971,36.58728126,36.41292603,43.87029499,43.79610697,59.36005703,58.94117593,78.84284858,93.06766474,92.92518084,98.68051059,97.96835920000001,99.51693364,97.67267843,97.01596718,96.59172956,95.94466,89.40352646,83.71649253,78.92025052,57.27422204,36.26990653,43.82958532,39.19189674,35.88557509,35.36974071,35.3726868,37.58814996,37.32621536,47.65843702,49.96094388,68.74283274,80.21010431,91.26304787,98.50454839,98.60337648,100.6535905,99.22098507,97.97237659999999,98.1606588,97.81944753,86.1630902,72.35528039,71.32762902,54.77191639,36.15313405,43.50605057,38.96933268,36.44881482,35.93217695,35.91691083,38.21432897,38.08737908,50.39482327,52.37647364,60.37485271,55.80760256,68.68792825,74.34201948,83.87825996,86.2447774,85.982575,84.52988253,84.48649459,74.67171425,70.57691055,67.20363222,67.02659871,61.48740517,36.56183772,43.53390455,39.06923207,37.53351329,36.95581092,36.91295863,39.14502705,38.95112046,55.04777798,57.86344096,81.65261939,95.22179556,97.39654899,102.09423079999999,98.6636375,97.90006337,96.41951688,93.99863059,92.82822759,92.20794076,86.46118141,84.38873779,80.56176088,56.01302571,36.3566824,43.55158112,38.86434458,36.56531947,36.18527326,36.17214975,43.61585955,43.61585955,58.04422404,59.08901632,79.06380568,93.62849402,94.37037419,100.29898790000001,101.63035479999999,104.1203404,104.895699,104.69509670000001,104.3913811,103.994194,97.79400396,93.28514003,88.13831279,63.40317015,36.95982832,43.8673489,38.98995534,36.62129526,36.08215995,35.9396761,38.08068341,37.93096823,53.11808601,55.57834284,79.47036673,94.60150873,96.62440437,102.70835759999999,102.726302,104.86945190000002,104.1409631,103.2616878,102.9137808,102.5401624,95.80806834,92.31855317,87.43741004,64.52938177,37.14596793,44.08750252,39.16859581,36.75788692,36.14536707,36.04814595,38.12701744,37.62939528,51.9720552,54.68889009,78.91864356,94.03130548,95.69852721,101.85747190000001,101.3169975,103.43523950000001,102.6092617,103.1545571,104.5622546,103.536478,95.94358871,91.82628759999999,86.76302222,64.22298794,37.25202734,44.35211538,39.78084784,37.39236858,36.66950408,36.39337468,43.60246821,43.35472844,59.25855067,59.10829985,79.43099620000001,95.77860744,99.33775752,103.8942946,103.5509407,104.9227494,103.5032675,103.536478,103.8160892,102.91860159999999,96.46156574,91.95350529,87.11467882,64.62071071,37.30693183,44.35881104,39.61827697,36.52943068,35.71711204,35.60757089,37.80348269,37.79116265,48.94346993,50.84745053,70.03161522,82.52332421,96.95784872,104.41896729999999,105.1892371,108.1883615,106.6912097,102.8382536,99.13581615,97.29638183,84.15894241,70.53593306,70.82090076,53.92210201,36.14831317,43.42061383,38.87184373,36.30552748,35.48731666,35.33545888,37.50432017,37.34978412,47.15438702,50.28153254,58.57612803,53.88353496,67.18059911,73.54148522,84.12573191,86.20701382,83.28636275,84.14046236,86.65107066,77.32560985,73.45551283,69.30205506,67.63992205,62.71914054,36.50479061,43.39758072,38.60723087,36.78654439,36.118584399999996,36.10706784,38.3945764,38.27244738,53.57928373,56.56849846,81.52807994,98.33554972,100.8389267,106.3079496,104.0105314,104.93721210000001,103.47755620000001,105.4656344,103.6875323,102.174311,96.0011715,92.64423059,87.7044334,65.21260791,37.15346709,43.87966893,39.2315351,36.93090303,36.25785432,36.18580891,43.63085785,43.61398476,58.75932155,59.29711773,80.22349565,96.30113747,98.8883442,104.47601440000001,104.11873349999999,105.31645479999999,104.5815382,101.8411345,102.5380198,104.1929215,97.08479861,90.31949406,84.43801789,60.60920114,36.77315305,43.91020118,39.28724307,36.97777271,36.266692600000006,36.18125586,38.36645459,38.04827637,52.89980717,55.65788739999999,79.78399190000002,95.49899628,97.76748911,103.7491325,103.8600128,105.9305817,105.3215436,105.20289629999999,104.546185,102.5859608,95.56193555,92.43425434,87.17627892,63.852583499999994,37.05383552,44.30578134,39.6935363,37.32005534,36.69146589,36.67780672,38.96772572,38.81077922,55.97097691,57.30957517,80.24679658,93.60358613,94.60365129,102.5348058,103.012341,105.72515849999999,105.1581692,103.8067152,103.9548235,102.96493570000001,95.74780731,92.27945051,86.99496025,64.39064751,37.27345348,44.38505807,39.78084784,37.71617116,36.90786992,36.66602234,44.29158653,44.31676224,61.80210164,61.29456988,82.02248815,98.19520846,99.78154655,105.4324239,106.04735409999999,107.82438490000001,106.3580332,104.24327290000001,103.2568669,101.82506490000002,95.17412234,89.82374668,84.89171649,61.713718799999995,37.25497344,44.50290186,40.11081043,37.40174252,36.79618616,36.88537247,39.22296464,38.61794394,50.48561655,52.94373077,70.78260152,83.45509362,97.93086342,103.2649017,102.3130453,103.6446801,101.7441812,99.62888529,100.02366190000001,99.64388353,86.75525522,73.48443812,72.86763303,56.23050106,36.62584832,43.78512607,39.30866921,37.15052099,36.618617,36.71798074,38.87077242,38.59598214,51.35069706,52.86338273,61.96065509,58.53568619,71.57536881,78.30773067,88.54862336,91.16261283,91.13181269,90.2319147,90.2844088,81.7632318,76.90538962,73.40917879,71.99639251,65.86503395,36.76485042,43.90698726,39.35634238,37.76920086,37.15427057,36.91751169,38.93076562,38.54375592,54.98082128,57.58088370000001,81.90892962,99.13340571,101.19727890000001,106.17162579999999,105.4859892,106.6344305,106.27982779999999,105.705875,106.0529785,105.8941572,98.85165191,95.35704806,89.41048998,65.88699574,37.30050399,44.4793331,40.01037538,37.88784813,37.26434738,37.26675782,44.99141791,44.74501727,62.59968979999999,61.7616598,83.00514462,99.98857659999999,100.6581436,105.7570299,106.2136746,108.89462069999999,108.4347621,108.4864527,108.1950571,107.3414932,100.2373877,93.55403815,88.43426135,65.98769861,37.77107565,44.87062803,40.23427858,38.02176151,37.37683462,37.28979091,39.63595354,39.47445399,59.78911554,60.45091551,84.84163290000001,101.6833845,103.422116,108.6808949,108.52046659999999,109.80094650000001,109.44527250000002,106.6124686,106.26107990000001,106.1153822,98.58168251,94.76970392,87.96958191,63.55663489999999,36.93920566,44.19302627,39.71523027,37.63073442,37.03214155,37.06401294,39.41687124,39.37964331,59.58128195,60.59929155,84.53497121,101.80845959999999,102.1153891,106.5797938,108.7601716,111.28524250000001,108.6798236,107.7922457,107.4459456,106.9164521,99.68486103,96.20123811,91.92404432,70.10928499,38.19986633,45.06239201,40.83126448,38.57214556,38.1165722,37.36879982,44.90142811,44.86794976,63.47467991,62.49041648,83.95325144,102.05807420000001,103.6776228,109.1311117,108.65250520000001,101.97772619999999,96.29819135,95.306161,95.59568172,96.33541933,89.93141305,84.29473059,80.95385929,58.66772479,37.10606175,44.07196856,39.72406855,37.16069841,36.39257119,36.28410135,38.51831237,38.36216936,49.61678646,52.81383478,71.93988105,86.13041539,101.023995,107.6093199,108.9106903,110.19679450000001,110.32133390000001,107.97142179999999,101.2262042,96.12330051,83.08843878,70.51852431,70.61199586,51.71172757,36.13974271,43.3544606,38.92701605,36.89046118,36.50184452,36.56505164,38.88898465,38.61285523,50.32518831,53.60178118,62.37551879,59.35041526,74.20141042,81.14589109,93.96943749,89.46030576,85.61190268,84.75271439,85.34246896,72.68872474,68.00818387,64.60839068,64.93969241,58.71968319,36.44801134,43.56416898,39.06628597,37.57020556,37.01580412,37.00375191,39.33170232,39.31536488,56.30683169,59.27328115,83.79791193,100.9640017,103.9451817,110.843864,111.62698950000001,113.42062549999999,113.22912930000001,113.2267189,113.5489145,112.6982967,100.1174013,93.66706108,89.41370390000002,68.68899955,38.2175429,45.20407237,40.94830479,38.73230598,38.47733487,37.72634858,45.26968994,45.24746031,65.48927297,64.15442428,85.34487940000001,103.7898421,105.3603784,109.9150407,111.71590800000001,115.0,113.6236382,114.3807845,114.79912990000001,113.7283585,106.5187293,100.2253355,94.02327068,70.93579845,38.27110826,45.19684105,40.85724367,38.65195794,38.41707385,37.86883242,40.15634098,39.96136308,62.45024246,61.50159999,86.24799132,104.62198000000001,107.3380114,111.38299930000001,111.4780778,114.57388759999999,114.0462688,114.2265163,113.85584399999999,112.30968,106.0749403,97.52724849,85.49325547,61.36741877,36.8216297,44.21605937,39.64720226,37.5396733,37.30184312,37.44861220000001,39.55399854,39.21198375,57.10147376,58.89752017,83.62730621,101.5443824,102.39366120000001,108.58126340000001,110.00797659999998,108.32575659999999,102.721749,99.44140648,99.53969897,99.03404194,93.56742952,90.82407972,85.49325547,62.46684771,37.06910165,44.21846981,39.75379733,37.68429977,37.08517126,36.88189073,44.38773634,44.34675884,60.62152118,60.93728896,83.66373071,103.077423,103.2908808,107.20383020000001,108.07024990000001,105.87085630000001,102.80504309999999,102.54605459999999,99.96795399,97.90756249,91.39053337,86.73195429,83.26332962,61.72148578,37.24265341,44.38371893,40.03019457,37.59430997,37.12480962,37.07419036,39.25671081,38.9655831,52.33469266,54.79227123,72.91557403,83.03540908,95.17010494,100.85687109999999,102.5023988,106.7370081,106.8170883,105.7173915,105.45384990000001,104.09248640000001,90.4689414,76.18788167,75.65303159,58.39695191,36.58995953,43.71120588,39.20073502,37.17810715,36.38025116,36.08135647,38.24271861,38.08925386,50.67229182,53.92049505,62.56085491,59.05205622,72.77094757,79.74006829999999,90.57875041,92.90830775,92.89464858,92.20311988,92.13321709,83.45937882,78.75393009,73.85966344,72.36063693,67.53091654,37.05999553,44.13892526,39.76424257,38.15272881,37.29193353,37.16712625,39.38258941,39.21118027,58.34365438,60.59286371,85.28194014,102.4086594,103.5214797,108.2775478,108.287993,110.3714176,110.41668030000001,110.9097494,110.74851770000001,109.0221062,99.89269464,96.03197155,91.05762469999999,68.39519358,37.80616096,44.81813398,40.46782354,37.76625476,37.27613175,37.0806182,39.14100964,38.76230257,53.77961816,56.02668488,64.68365,61.15771039999999,76.10753363,82.36744902,94.13415096,97.32102184,97.49162755,95.79467705,94.33930625,84.74735782,80.70719082,77.20615911,76.1961843,70.66368643,37.28175611,44.24819859,39.79825657,38.22772032,37.79839398,37.45504004,39.70424937,39.58212036,59.26899592,60.41877629999999,86.16228672,104.26523470000001,104.7521438,109.6713183,110.27767820000001,108.3000452,108.0715889,100.03116109999999,96.95034959,96.15677881,87.68595335,84.85957727,81.5872696,58.85922094,36.85350108,43.98305007,39.49829058,37.56618816,36.75654779,36.56987252,38.77167651,38.59491084,53.5150053,57.30823604,81.65770807,98.52436759999999,101.0901482,105.54062579999999,102.0650377,100.8868676,97.1994285,96.62386877,97.38931767,97.75918651,92.83626240000001,90.90657039,84.36570466,61.05379361,36.72815815,43.65255181,39.06414336,37.11597133,36.66307624,36.6295979,44.14267483,43.96858742,59.39621364,60.49108953,81.30364104,96.6921646,98.99252885,105.1024612,105.2270007,101.0419393,95.82226318,95.69879501,98.24073904,99.67602275,94.23699645,89.51306767,83.51053376,59.84428785,36.92367171,43.9884066,39.43669041,36.91777951,36.19437937,36.00449019,38.17067321,37.87445679,48.04116149,51.58611679999999,71.31343421,84.63085317,99.27642521,106.11698909999998,107.3894341,109.2529729,109.6598018,109.1964614,105.6549879,102.39767859999999,84.86439815,70.64708117,71.23603226,52.90061065,35.98252838,43.17501666,38.5935717,36.43488782,35.94985352,35.80629836,38.16772711,37.90606034,48.12606258,52.03981537,61.31144297,58.2868751,69.48953381,75.55554263,86.82542589,86.67330022,86.30236018,86.76462918,89.36924468,82.46306319,78.5691296,73.07064574,70.38943181,66.05385183,37.01848239,44.04866763,39.58024557,38.0455981,37.26943608,37.11918526,39.25831777,38.97093964,55.49960177,58.77057028,83.5986488,100.4130821,102.3995533,107.081969,107.7070767,112.32976699999999,112.9511251,110.8950189,110.66468789999999,109.38902890000001,94.37840899,87.03540206,83.53088857,62.26624546,37.26086562,44.47719049,39.99484143,37.93498564,37.33050059,37.18507065,44.62878044,44.47370873,61.44723115,62.85466089999999,84.75164311,101.5430433,103.7121724,110.254645,111.4989683,113.35259750000002,112.39056370000002,105.40269509999999,99.96045479,103.4909475,98.91485905,92.93160868,88.20901906,65.90815406,37.93123607,44.87196716,40.40113467,38.27994654,38.00729887,37.54128026,39.78031218,39.63273962,58.72664668,60.752756299999994,85.40433695,103.077423,104.9996158,109.81139180000001,110.2849095,112.3827967,112.16023259999999,110.409449,109.1651257,109.27145300000001,102.0229889,97.52055284,91.99903587,69.7214718,37.92936127,44.86794976,40.46969832,38.2625378,37.97649879,37.760630400000004,40.25436559,40.12554091,63.59198804,62.46738337,87.06995172,104.1886363,105.54946409999998,111.4545091,112.6409817,113.078075,111.40522890000001,111.76224209999998,111.8787467,110.3979324,101.98951059999999,97.34967933,91.94332785,68.88424528,37.81901664,45.08676424,40.90973773,38.85470281,38.56973511,38.09889563,46.03192497,45.91167074,70.45853112,66.66476472,88.13081358,105.2208406,105.30118870000001,109.5309771,109.21440590000002,110.931979,110.3714176,108.8806936,108.779723,108.44681429999999,101.0555985,94.60686521,89.24952611,67.08444929,38.01292323,44.38746851,40.17562451,37.75179212,37.4336139,36.93492043,39.22805335,39.08824777,54.60372117,55.61985599,74.41272575,88.07483784,102.31518790000001,108.5046648,105.8772841,106.114043,106.22599459999999,105.75113770000002,106.06476289999999,104.44200040000001,90.46653096,76.76451274,75.90719920000001,59.60645766,37.118649600000005,43.80414178,39.37267982,37.47191313,36.89474641,36.78279481,38.8646124,38.64419096,52.21952715,54.63344995,62.27401243,57.96816123,68.71658572,71.89461833,81.57521740000001,85.84812590000001,86.32405415,83.96369668,84.21545383,73.28678195,69.07333099,67.00945779,68.81782424,64.48840428,36.68423456,43.65817618,39.27974392,37.778574799999994,37.10097303,37.19685503,39.64720226,39.04834158,55.1249121,59.64850647,85.40674739,101.78007,101.6121426,105.1246909,104.88043290000002,107.14062309999998,106.52917450000001,105.32261489999999,104.2218468,103.52121190000001,96.56012594,93.86525285,89.49057022,67.69188044,37.98721186,45.002398799999995,40.64485704,38.53518546,38.10612695,37.66421276,45.48448701,45.47189916,66.84876172,64.69730917,85.41397871,101.43805520000001,102.483651,107.9486564,107.7745691,108.7925787,107.24427209999999,105.5133075,105.7465847,105.24601640000002,97.96541308,92.24516866,87.41678743,65.52221566,37.83830017,44.9523152,40.57361511,38.46046179,38.06997034,37.45745048,39.74442339,39.63273962,60.33119694,61.40009364,85.99114541,102.6325626,103.5557616,107.6203009,108.25665729999999,109.90111370000001,108.117923,106.9601078,106.7715577,106.0695838,99.28687046,95.62433922,90.18906244,67.54698615,37.76625476,44.91106988,40.62851961,38.46501484,37.87552809,37.490660999999996,39.88396114,39.66327187,60.45493291,61.3647405,86.14835976,101.8847902,102.5230215,106.9603756,107.2986408,109.93753819999999,108.0788203,106.53131709999998,106.6847818,106.4860544,98.37170634,94.53696242,88.88394255,65.98528817,37.4965532,44.6812745,40.28436218,38.17844018,37.56377771,37.53806634,45.40279985,45.14354352,66.70306396,64.18308174,85.1075849,100.8892781,102.9914506,108.61125990000002,108.83784140000002,109.2594008,108.30727659999998,107.411396,107.66047490000001,107.46281869999999,99.41623079,92.76635961,87.3490272,65.26670891,37.65939188,44.77153212,40.43193474,37.69447719,36.86957069,36.74770951,39.30679443,39.17930888,55.08580939,54.34526833,73.90492617,88.57085301,102.2811739,108.01079229999999,108.9396156,110.89528680000001,109.2275294,108.7041958,109.3614428,107.3366723,92.82474579,78.50217291,77.97508979999999,60.73615104,37.05249639,44.21820198,39.57622817,37.31443098,36.58781692,36.48202534,39.0054893,38.62249699,54.27027683,55.52611662,64.30869251,61.02593962,76.13860154,82.56617655,94.18128851,96.56146509999999,90.24584175,83.74675699,83.48375111,76.55908959,72.30867853,65.81361121,65.12609985,58.59541156,36.1657219,43.58720208,38.97308225,37.27077522,36.72708684,36.71878422,38.88148549,38.67311626,55.75966158,58.21456187,83.00300198,99.7512821,101.2136163,106.03690890000001,106.88752679999999,109.71336720000001,109.6879236,101.5650051,95.85199195,97.72918985,95.10850483,86.79730408,80.16591289,57.24020803,36.44747568,43.84994016,39.29286743,37.13177312,36.74904864,36.82537927,44.48710008,44.34702667,61.56427146,61.86450528,82.67223596,99.63022437,102.3695568,106.49971359999999,101.2173659,101.4407335,106.8058396,102.49382829999999,94.49464584,93.31968969,88.95464882,85.13195711,81.58593052,60.13541557,37.31550229,44.24444901,39.80602355,37.77536088,37.08624256,36.95768571,39.23180292,38.916570799999995,55.7160058,58.62326555,83.49098243,100.1417735,101.9056807,106.98287309999999,107.72394979999999,109.72006280000001,108.7732952,108.14604479999998,107.18508229999999,105.5920486,98.31224879,94.37814119,88.89090599,65.20992963,37.28898743,44.46058522,40.08483123,37.9515909,37.32300144,37.24800994,39.58024557,39.43294084,59.12570859,60.482786899999994,85.606814,102.03691590000001,102.97189909999999,107.2030267,107.37122190000001,110.1930449,109.2572581,108.40530120000001,108.2207685,107.8326875,99.63772357,96.46531526,91.25206695,67.85177303,37.77803914,44.8542906,40.42684604,38.32119186,37.99417536,37.65644579,45.48341571,45.47270264,68.8004155,63.94391243,85.49432675,103.5209441,103.33694709999999,107.8878598,108.97711129999999,110.47747700000001,109.0499602,108.0365037,105.5826747,106.0077158,99.30561829999999,92.91607475,87.69666639,65.60711676,37.7035833,44.20722109,39.910476,37.45771831,36.86260720000001,36.63093703,39.03816416,38.84077582,54.17546615,55.47924693,75.56170265,89.43887959,102.0307559,107.19659879999999,108.8482866,110.8674328,110.76458729999999,110.30847820000001,109.0041618,107.8766111,93.64965231,79.19718341,78.18533382,61.31492472,37.16739408,44.2214159,39.78031218,37.63287702,37.18748109,36.98339708,39.18868282,39.08289123,57.03344576,56.18336354,63.37237007,59.27649507,73.64674115,79.44063796,90.61276439,93.55323467,92.39890121,90.80131447,91.65327144,83.42107964,77.86956604,73.90385486,73.40569704,68.52857131,37.22952989,44.20695326,39.79932788,38.27084042,37.69501284,37.57449079,39.82236098,39.54864201,60.74123975,60.66544477,85.41397871,102.0195071,103.360248,108.5761746,108.34664709999998,110.7024515,110.3923081,108.79873870000002,108.9047981,107.944639,100.99292700000001,96.55262682,90.61544271,67.63483333,37.46628877,44.44692606,39.88744289,37.70572591,36.95527526,36.79457919,44.30149611,44.29721089,63.55234967,62.59968979999999,83.5051772,99.55630417,101.56205899999999,107.4692466,102.02888109999999,98.67836803,97.47850399,97.98683925,100.5930617,101.2594147,94.64944967,86.12639799,79.51321902,57.65908913,36.53639418,43.85690366,39.28483263,37.14650359,36.56772991,36.61379612,38.83809755,38.578573399999996,55.18142355,56.83204001,81.19008251,97.80766313,99.84689626,104.7462516,104.4339656,99.82895189,93.45226395,90.94620873,90.83827456,91.34607415,85.59020871,82.78043792,79.48456155,55.61235684,36.27097783,43.42998776,38.73284163,36.45095743,36.10412175,36.11403134,38.32842318,38.07318426,52.85588359,55.49826263,79.95861496,96.30381571,99.08091169,104.1680136,104.85659620000001,106.79405520000002,105.5746399,104.98327830000001,105.7195341,104.6594758,97.70722809,94.72444122,89.37085164,66.70279612,37.89534728,44.30712048,39.64693444,37.98131967,37.34523106,37.17194714,44.76269384,44.76162253,64.58803584,62.67789522,82.16631114,96.34881061,98.82272661,103.7365446,104.5445781,106.4705205,105.26369299999999,104.24407640000001,104.16372840000001,104.0552585,97.12899003,91.55979992,86.60286183,64.62981682,37.61439698,44.72305547,40.3684598,37.41727647,36.56531947,36.42792433,38.594643,38.22102464,51.57326111,52.483068700000004,70.82786425,83.54669038,98.28252002,105.91665459999999,106.12609520000001,109.050228,108.9572922,104.2272033,99.29651222,98.94324867,89.12659362,76.65336462,76.62149323,60.44930855,37.21828116,43.73905987,38.93237258,36.7605652,36.00529367,36.01279281,38.32788753,38.24887863,51.97178737,53.42528332,61.75228586,58.16662088,71.58018969,77.77421971,88.31695322,89.13864582,87.81129628,86.56161646,86.45287881,76.38768045,73.07921619,70.5983367,69.88270353,64.84889913,36.86555329,43.97421179,39.55694464,38.18004714,37.57636558,37.48744708,39.7454947,39.33545189,57.75470329,58.60344636,82.34468377,101.0941656,101.8971103,104.6723314,104.33540529999999,106.90091809999998,106.3770489,105.55669540000001,105.41528290000001,103.92402340000001,96.59253304,93.11989096,87.86700423,65.70567701,37.478608799999996,44.56557333,40.29828918,38.2175429,37.56029597,37.51958629999999,45.38646241,45.38914069,66.38006486,63.43691633,83.97708805,98.65613838,98.65399574,104.8750763,105.7093567,108.1149769,107.9982044,106.89181200000002,106.3607115,105.350201,98.28412698,93.58644517,87.38357686,65.06932057,37.72447378,44.87893066,40.56397335,38.5295611,38.01051279,37.75366691,39.87726548,39.39812336,59.83437826,60.04917534,84.57434175,101.560452,102.3475949,106.8219092,107.37872109999999,108.6958932,107.53647099999999,106.3299114,106.1317196,106.36928190000002,99.03297066,96.29390615,90.48126149,68.30118637,37.96980312,44.95151172,40.53531588,38.51616976,38.27084042,37.84312105,40.10625738,39.93029518,62.60959939,61.01522655,85.11294138,101.6311583,102.04414720000001,107.3289053,107.98481310000001,110.3392784,109.42572120000001,108.3632523,108.38682109999999,107.352474,100.2727408,97.61616701,91.35169851,69.04895875,37.88061679999999,45.04792936,40.67297885,38.5475055,38.21673942,37.94596654,45.90872464,45.8982794,70.49227729,65.37705355,85.67457415,102.06021679999999,102.4683848,106.84681709999998,107.1114299,109.8384422,108.6026894,107.06161409999999,99.72423157,94.7544378,88.63298879999999,85.07973089,80.61211234,59.23873149999999,37.16123406,44.43353472,40.10465042,37.36371111,36.64807795,36.63013355,38.97361791,38.83729407,52.57359415,54.0209301,73.38989526,86.80614236,100.4958406,106.1052047,106.66335579999999,107.92026680000001,108.2687095,108.23255290000002,108.28290430000001,105.931653,91.04182289,76.76638752,73.45953023,56.17827484,36.35346848,43.54327849,39.07967731,37.08035038,36.44586872,36.43301304,38.60080302,38.53893504,52.90328893,54.26733073,62.7635998,59.59065589,73.49568684,79.49286418,90.38618293,92.77600137,92.05661858,90.95210097,91.54131987,83.35385509,78.95774627,75.69534821,73.79886676,69.87895395,37.41111645,44.51307927,40.28730828,38.83568711,38.57884123,38.16612015,40.49380273,40.21901245,64.06925537,61.78174681,85.59342263,102.616493,102.60095909999998,108.0710533,108.46583000000001,110.7445003,109.1996753,108.32468519999999,108.70553490000002,108.1420274,101.0309585,97.61536353,90.98986455,68.90593925,37.94114566,45.08515728,40.86715327,38.77006955,38.44680262,38.02792153,45.92318729,45.90738551,71.22264093,65.94913156,86.59000615,102.5136475,103.1998198,108.72053329999999,109.0017514,109.5515997,108.8509649,107.80001259999999,107.7568925,106.83422920000001,99.24883908,94.41670825,88.94607834,67.34290214,37.96846399,45.07444421,40.82858621,38.63321006,38.27994654,37.92909345,40.23695684,39.99484143,64.06122056,61.9386933,86.51742504,103.2477608,104.17337020000001,109.03415840000001,108.9522034,110.79967260000001,109.55481370000001,109.0121966,109.41795420000001,108.7746342,100.74679429999999,97.70696029,91.55979992,68.62980984,37.94409175,45.09104947,40.842513200000006,38.75989213,38.52045499,38.1795115,40.48389314,40.23561771,64.9565655,62.080641500000006,86.526799,102.9293147,103.5354068,108.7044636,108.8721232,111.6235078,110.7613733,109.2711851,108.93211640000001,108.7347281,102.0527176,98.74800294,92.12330745,69.57684534,38.06809555,45.234336799999994,41.05731028,38.98325967,38.76524867,38.2255777,46.25314989,46.05442242,70.92588885,65.51819826,86.90363129,103.46014740000001,103.7277064,108.6867871,109.305467,112.4851065,112.2820939,111.4172811,108.77516990000001,105.07219679999999,98.24984512,95.08413254,89.90704084,67.85712956,38.07666601,44.97883005,40.57763251,37.87338548,37.20033677,36.70619636,39.010578,38.86488023,54.47034344,54.75584679,73.98768464,87.30188974,101.07327509999999,107.9349973,108.2100554,107.48183440000001,102.7999544,102.8698571,104.8512397,101.6233913,87.17038676,73.14054853,71.37798046,53.51741574,36.11590612,43.31053702,38.61071261,36.28035177,35.78139047,35.80603054,38.11201915,38.02604675,50.10690947,52.03017361,61.07843367,58.39641626,72.53017129,78.92801750000001,91.53248159,94.01630715,92.94366088,90.34868723,90.15370931,80.80039454,75.82470855,73.83368424,72.32555162,67.60403325,37.4445948,44.36202496,39.77709826,38.12300004,37.35139108,37.13498704,39.25938909,39.02048759,58.02306572,58.24804022,82.65134547,99.27963913,102.6438114,107.2169537,106.6100582,111.989627,114.89206580000001,114.6255782,113.7937082,111.32702350000001,103.5881686,100.2534573,92.23150949,69.29214547,38.052561600000004,45.02623539,40.50585494,38.29762311,38.02015455,37.83106885,45.37869544,45.16041661,69.95394546,65.73620926,85.85160771,97.43377697,95.24723905,97.68312367,98.32269403,101.2864652,101.50474399999999,100.55770859999998,100.5156597,101.6999897,96.5903904,92.33944366,86.3468194,64.00578042,37.26086562,44.20293585,39.77709826,37.85811936,37.3926364,37.30318226,39.59577952,39.40026597,59.55289231,59.29363598,82.31147328,99.11974654,97.49109187,99.37337853,100.8247318,103.2482964,104.21006240000001,99.63129573,94.62186354,93.41691081,87.49927803,85.81411193,81.04411689,57.77398682,36.81520186,43.81726529,39.25563951,37.11356089,36.53398374,36.54175071,38.80515486,38.65999275,55.22427583,55.55504191,78.08061355,91.18136067,90.58678521,94.38992552,93.33495582,95.46632139,96.59788952,97.13434659999999,97.81944753,97.73347514,92.01082020000001,89.42254219,82.85891120000001,60.722759700000005,36.91751169,43.5454211,38.61392653,36.4466722,36.13840357,36.18929067,43.57032899,43.56122289,60.38663709,59.22292971,79.46875977,94.47857624,96.35389937,102.7096968,104.11873349999999,106.69870890000001,105.40456979999999,104.0600794,104.55180940000001,103.7785934,97.08265605,93.6745602,86.28280877,64.16727997,37.62752049,44.83688185,40.16571492,37.25283082,36.50050539,36.40810515,38.7285564,38.57375252,53.79434864,53.31681348,72.31537421,84.81431457,99.00806277,105.67400359999999,105.9573643,108.6176878,107.7027915,107.1593709,107.8200996,106.70968970000001,92.61557309999999,80.59925665,77.50451814,61.05459709,37.09615215,44.17508187,39.84619757,37.84901324,36.97937968,36.53853679,38.69802415,38.45698004,54.58604461,54.09993899,62.54719575,58.85011483,72.54088435,79.94227752,91.43285002,94.88111989,94.33823497,92.89920166,90.62669143,79.41546224,74.96444893,72.61239411,69.91752101,65.70889093,36.89206814,44.07062943,39.63515006,37.95185872,37.23006554,37.23595773,39.460527,39.09039038,58.93099852,57.77773639,82.55278518,99.86135891,100.696175,106.379995,107.08625420000001,109.0665655,108.66643229999998,107.34684969999999,105.8850511,104.9455148,97.89577817,96.58583732,88.9474175,66.25632888,37.63421616,44.87196716,40.59343429,38.44707045,37.90150729,37.6315379,45.47243481,45.478327,70.11651631,65.37919616,85.72706825,103.34980279999999,104.2788939,108.2976348,108.80998740000001,110.07654029999999,109.6164138,108.8292709,108.2995096,106.8602084,98.91405557,94.89504686,87.8929834,65.99091253,37.73277642,44.84545231,40.39604595,38.09219996,37.44272001,37.35273021,39.58426297,39.53042979,62.15188342,60.40163539,85.86151727,102.97779140000002,103.5177302,108.62518689999999,108.84212659999999,109.3368027,108.1514014,107.2919452,102.0326306,101.46590920000001,95.58496868,92.32498101,84.11421531,61.81656429,37.01687543,44.24177074,39.71174852,37.65403535,36.8077027,36.53318026,38.70418416,38.76337388,57.48205562,58.51506352,82.70785689,96.44201433,99.41355255,106.73620459999998,106.4860544,106.90922069999999,106.856191,105.68578799999999,105.1051395,104.55716590000002,98.51285108,97.44341873,90.02809857,67.27005325,37.76786172,44.86018278,40.49755231,38.39350509,37.936592600000004,37.70599374,45.30718569,45.02195016,66.76948499,62.9976804,84.67665155,102.0869995,102.10521170000001,107.35113490000002,109.5416902,110.29240859999999,109.01246440000001,108.31798959999999,106.3569619,104.1575683,97.38985335,93.67054279999999,87.04263339,65.60042108,37.9055247,44.86125409,40.4244356,37.74188253,37.26113345,36.91777951,39.14502705,39.01566671,56.05721713,55.20365317,74.93150623,88.59629659,95.86913284,97.70026456,99.73119509,103.8634945,105.3984098,100.4728075,99.98134528,101.8904146,89.22113642,77.30846893,75.29976806,57.81175039,36.67378932,43.60246821,39.20823417,37.19042718,36.50586192,36.52541328,38.87077242,38.74489383,53.82059566,54.45052425,63.50655129,60.11345377,73.88724959999999,80.25724182,92.14875102,93.86819897,93.15952929999999,91.71460383,91.83753632,83.05656736,78.84820511,76.38580567,72.43321799,67.96934899,37.14596793,44.06098766,39.62657961,37.76250519,37.22819076,36.99384232,39.16377493,38.91094644,56.05078929,54.43284768,63.60671851,60.67160479,74.17382426,79.98245154,91.73817256,94.16736146,93.03124024,91.41945866,91.91092083,81.27578711,78.19979647,76.63033152,73.31168984,67.92274713,37.03294503,43.99724489,39.51302105,38.086575599999996,37.39290423,37.29246919,44.90062463,44.69546931,65.77718676,63.2197088,85.08535525,101.896039,102.4582074,107.4290725,108.2783513,111.0450019,110.29455130000001,102.5556963,100.55770859999998,102.2209129,95.7724474,91.58310085,85.13838495,62.89831666,37.54422636,44.51495406,40.11456,38.1366592,37.4965532,37.20381852,39.39973032,39.02771891,57.25734895,57.68774659,82.37762647,99.4692605,102.3489341,107.43121509999999,108.8844432,112.22317190000001,107.34417140000002,99.42640824,100.07079949999999,102.1408327,93.76080040000001,92.0145698,85.09339005,62.40712234,37.28738047,44.22409418,39.83012796,37.83267581,37.01339367,36.8636785,39.021558899999995,38.91978472,57.08808242,57.22119233,81.44451798,97.89417121,101.1359465,107.23650500000001,108.27406599999999,110.625853,110.765123,104.9273025,99.44274564,95.24723905,87.23198695,86.09693701,80.10190229,58.54023924,36.570676,43.79932089,39.09815736,36.7126242,36.18018455,35.97904664,43.29580654,43.2974135,59.79393642,59.47227645,81.55111299,98.47428402,100.14552320000001,105.9812009,107.83054479999998,109.5807929,108.3174539,104.8932885,104.1725667,102.6435436,95.65996015,92.15223274,84.68656120000001,62.78770421,37.24720646,44.40675204,39.87164111,37.19337327,36.50827237,36.28490483,38.68731108,38.29869441,52.84061746,53.16575917,72.57784445,86.67838899,101.42921690000001,107.862684,107.8029587,110.66067050000001,110.55166499999999,108.37075149999998,108.22451809999998,107.85652409999999,93.40244816,81.72359346,77.21017651,60.53742357,37.01848239,43.66647881,39.14395574,37.12025656,36.49729146,36.41774691,38.55232638,38.35815196,53.96334733,53.55116191,61.45660509,58.35704572,74.5281591,81.59423313,92.2398121,94.02059243,93.10382135,90.99441755,91.26626179,82.10819275,77.55647654,77.56317221,73.36284475,63.29255769,36.17027496,43.38311807,38.90237598,37.52521066,36.91751169,36.77395653,38.874522,38.65892143,57.09933115,57.83880089,82.21746608,99.04046979,101.99593840000001,107.72609240000001,108.1747023,109.95548259999998,109.7256872,109.57195459999998,108.6072425,106.318127,98.16708665,97.62982617,89.3079123,66.62378723,37.60073781,44.76563993,40.47398355,38.34476062,37.85838718,37.62136048,44.88750111,44.502366200000004,66.07688493,63.49851648,84.30812195,100.8316954,103.3532845,107.8375084,108.51377099999999,110.0111905,109.3180548,105.1327257,105.7286402,105.55321370000001,96.46799358,90.65534884,83.58124003,63.41736497,37.66180232,44.63494046,40.3505154,38.31824576,37.71831377,37.50780192,39.82691404,39.6555049,61.53722095,60.21629925,84.44391013,102.17966750000001,103.647894,107.70225590000001,107.31631740000002,108.9905027,108.7299072,107.81340390000001,106.74423940000001,105.59392340000002,98.2876087,96.85419975,88.32846975,65.61622287,37.54797594,44.73323289,40.25570472,38.13639138,37.324608399999995,36.86582112,39.00897104,38.720521600000005,58.07555977,57.98744476,82.32459677,99.05064723,99.97250699,105.936206,107.2769469,107.8508997,105.5108971,99.62701044,95.4537335,94.4558109,88.57379914,88.54353468,81.55754083,58.45292771,36.55460639,43.75030859,39.21921507,36.96572051,36.45684962,36.39524946,43.59845081,43.48301746,60.41288411,59.25855067,79.1470998,92.35765591,93.94720784,101.7064176,103.2914165,105.11558470000001,103.4293473,102.5457868,102.3767881,101.4166291,94.60552613,91.62488183,83.41465179999999,61.81281471,37.30478922,44.033401500000004,39.32768492,36.72842598,36.28597613,36.06850078,38.16183493,37.89374031,50.62515429999999,51.75752595,71.07533619,83.38170911,97.32530712,104.49529790000001,105.2494981,106.90038249999999,105.52750230000001,104.0284758,103.34257149999999,102.52409279999999,88.15250755,75.55125741,70.97141941,54.72263627,36.29454659,43.52908367,39.03387893,36.78333047,36.12608354,35.99350928,38.00917366,37.62216396,50.32733092,51.39247804,61.20243747,58.94331855,73.54416349,80.13216671,91.81155707,94.08487086,93.94104788,92.58343389,90.82997196,75.85738342,69.55595485,70.41166142,67.21996965,62.12965379999999,36.46729487,43.55104547,39.08637298,37.62189613,37.076600799999994,37.07927906,39.21466201,39.00013276,57.88968799,58.04288489999999,82.41110484,100.185965,102.0588777,106.79834050000001,107.87205800000001,107.3945229,105.23583899999998,102.97457750000001,101.81087,100.99239140000002,91.89485123,90.74721348,82.67598548,57.29591601,36.14804534,43.42088165,38.90130467,36.83287843,36.577639500000004,36.80288182,44.49995576,44.48683225,62.78047288,62.00163259,81.40434396,95.64415834,98.79246224,98.64087225,94.3901934,95.0327098,93.65447319,91.51266238,92.44014658,92.27382615,86.06560128,84.20447299,77.06474656,53.24717852,36.3936425,43.63701786,39.06066161,36.97589793,36.51255759,36.20723506,38.13505224,38.00221016,53.81068607,55.68600921,80.07886918,95.09752391,96.6431523,101.18308409999999,101.7291829,99.30990359,94.91406259,93.85936068,95.28018174,96.27569390000001,90.09559092,91.10074484,81.00367507,54.98108912,36.02805894,43.2484012,38.60642739,36.45952789,36.23187512,36.53987592,39.15466881,39.20876983,57.80880429,59.20498532,82.5032372,93.78570829,89.86070678,93.13140749,90.80801011,91.55605032,90.26700003,89.46432316,90.19522248,91.11547529,86.16576852,86.96174967,80.74120479,58.03324314,36.54951769,43.24331249,38.53009675,36.10090783,35.87887942,35.98601014,43.91207597,44.61404997,63.32683952,62.41167539999999,82.30558104,97.3713733,99.54826937,104.6176948,104.8844503,106.02378540000001,105.8888007,104.44414300000001,103.9687505,103.077423,95.72022118,92.41309605,84.41444916,63.25131237,37.45102264,44.48254702,39.97796835,37.35701544,36.69628677,36.60951089,38.72748509,38.28369611,52.21363495,52.25354115,70.81634770000001,84.46372926,98.80156832,106.26697209999999,107.491744,108.1535439,101.40538029999999,97.30870183,98.18797714,97.07890645,83.78157444,74.35808908,70.40523358,52.4680704,35.54007854,42.62516828,38.19933067,36.15822276,35.81835057,35.85397153,38.06193553,37.72634858,49.03881626,50.26305249,58.73334235,54.79655646,68.46643549,74.70331781,87.22127382,89.39308121,88.39221258,86.37279857,86.27879137,76.67425511,72.66676295,72.82478075,67.7384823,62.17679131,36.36444938,43.36704847,38.78078262,37.23435077,36.55862379999999,36.29776051,38.46796094,38.34315365,55.32417523,56.15229564,80.42811534,96.57565995,99.36132633,104.5590407,104.725629,107.5445058,106.42793600000002,105.39573159999999,104.4628909,103.26142,96.17472326,96.68305844,86.88890084,64.52268611,37.170608,44.01385015,39.41365731,37.24318905,36.53746548,36.4496183,43.62550131,43.45757392,61.40196842,59.62225945,80.55345827,97.03792895,100.3442506,107.4218412,109.0454071,111.19016409999999,107.08946809999999,105.5167893,107.975707,105.350201,95.91305646,94.21208856,85.20721646,63.02071351,37.24479602,44.19088365,39.76558171,37.69153109,36.91670821,36.72494423,38.83113406,38.59196474,56.28861947,56.9838978,81.21927559999999,97.62848701,100.64341309999999,106.97055309999999,107.27775030000001,109.48223259999999,108.66643229999998,107.4403213,107.61896170000001,106.1207386,97.71231677,97.29906007,87.42080483,64.88318096,37.03374851,43.99376314,39.47740009,37.39424336,36.686645,36.67887802,38.82818796,38.64927967,57.58061588,58.91037586,81.98900978,98.20431462,99.18375717,101.90675209999999,99.05600379,98.27877041,95.02869240000001,93.68152373,96.00626018,95.70441937,88.00064976,88.96080878,81.31114024,57.84737135,36.44131566,43.41820338,38.65543969,36.29320746,35.86736287,35.85852459,43.16296446,43.15787575,59.28908293,59.39674929,78.58841313,93.50797197,95.46712487,100.69590720000001,99.17304405,99.84743194,96.99346973,94.14379273,95.47033879,95.06592037,88.23098083,87.2135069,79.76470837,58.24268368,36.997591899999996,43.98706747,39.456509600000004,36.76886782,36.21125246,36.10519305,38.25155689,38.08148689,49.97674566,52.54359755,71.4612746,84.44819533,99.33347232,104.78053340000001,105.6351687,106.0535142,103.9333973,102.2436781,101.7267725,98.81147789,84.70611253,75.11496758,71.05391006,54.15243304,36.16840018,43.32901707,38.76069561,36.66495103,36.21500204,36.28490483,38.66936668,38.58098384,54.08226243,55.78028423,62.52978701,58.01663788,70.63610027,75.36833171,87.32090539,89.45414572,88.21062602,86.68160291,86.59054175,76.43642493,72.22324179,72.90004007,68.47554161,62.90501234,36.54255419,43.51810277,38.92996214,37.43575651,36.76136868,36.67887802,38.85818456,38.63213876,56.65500651,58.195814,80.40481441,94.6191853,95.27830698,101.0805064,103.1328631,106.1386831,105.6434713,104.3292453,103.55281540000001,101.8159588,93.72062638,93.58296344,83.70417253,60.82989041,36.49648798,43.60648561,38.84907845,36.56210555,36.00690063,35.95333527,43.21599416,43.17314188,60.103812,59.74787021,79.12861975,93.62045922,95.41891605,101.868185,102.63765129999999,105.81059520000001,104.9120364,102.9464557,102.0610203,100.9757862,93.93863744,92.31051837,82.84150243,60.24897412,36.66521886,43.68603017,39.02021977,36.86796373,36.29936747,36.35400414,38.64820836,38.43635738,55.66270828,57.19815923,79.46501020000001,93.65500888,94.87495985,101.0341724,101.53715109999999,104.4296804,103.8356405,102.9322608,103.0407307,101.83925970000001,94.00398715,94.16227278,84.67825851,62.56647928,36.97589793,44.07116508,39.36196674,37.00509105,36.30177792,36.31302664,38.59383952,38.53786373,57.01228744,58.323835200000005,81.12285796,97.02748371,99.82172057,104.9256956,104.7366099,106.22411979999998,105.1394213,104.0965038,103.49255440000002,102.02995240000001,93.79883186,93.25514346,84.03895603,61.78228245,36.93840218,44.03956152,39.61425957,37.70036937,37.06187033,37.05972771,44.7243946,44.7463564,64.71123617,63.65037427,83.08040398,99.48184838,102.10842559999999,107.18990320000002,107.67199140000001,109.6474818,108.7588325,107.53513190000001,107.3527419,106.11029340000002,98.32215835,96.37853938,86.90657741,64.08666410000001,37.35112325,44.53771934,40.24927688,37.75982692,37.27639958,37.15534187,39.52909065,39.33304145,57.71640405,56.41824763,74.44004408,89.00473240000001,103.5118379,109.2087815,108.76311770000001,109.56365190000001,108.5215379,106.99760359999999,107.0602751,105.4434047,91.82414496,80.10324142,75.0022125,58.52416963,36.91188733,43.92091425,39.44124347,37.32514405,36.62611614,36.58701344,38.89675162,38.7845322,55.71520232,56.03579098,62.80698773,58.83404522,72.62471414,79.44465536,90.98852539,93.75115864,92.24704342,90.13978234,89.84838677,79.99664636,76.27840712,75.35386906,70.00938559999999,64.72328837,36.63147268,43.60086125,39.01539888,36.81225576,35.97342228,35.74094863,37.72527727,37.44888002,49.724185,51.32900309,58.88198622,54.79468167,68.2535132,74.77188147,85.52914421,87.93878178,86.29325402,85.11883363,85.1855225,75.029263,72.18922779,71.54430090000001,66.86992004,61.55945057,36.19732547,43.24759772,38.45430178,36.46488443,35.85504284,35.7556791,42.98030659,42.84130449,59.18730875,58.47194341,78.05731262,92.66110368,94.55571035,101.1126456,101.4088621,104.5547554,103.6939602,102.83691440000001,102.8436102,101.3670811,94.69980113,91.39615773,82.00641855,60.07702933,36.70351809,43.87270543,39.14127748,36.67245018,35.94476481,35.72139727,37.66849799,37.4496835,53.88942714,55.60137595,78.5720757,94.23324685,97.61723829,103.9291121,103.62352170000001,105.521878,104.1739058,103.1403622,103.1703588,101.8411345,95.17197978,94.25279826,84.72887778,62.22526796,36.77690263,43.98679964,39.37107286,37.06776251,36.26990653,35.901644700000006,37.73116946,37.46494963,54.07529893,55.68654486,78.64974546,94.35885766,97.65071666,103.87527890000001,103.6899428,105.880498,104.45940920000001,101.6815097,100.4125464,99.42051599,94.0712117,94.42099345,85.34380812,62.23008884,36.85109064,43.99751272,39.39919467,37.20114025,36.60442218,36.53826896,43.98813878,44.00394056,63.04856749,62.05626925,80.26313401,92.81644319,91.31286365,94.63632618,92.76903785,93.50181193,92.16883803,90.82541888,91.10101264,91.38919429,87.09727005,85.90463741,78.59939403,57.20806882,36.97000574,44.07678944,39.37080502,36.405694700000005,35.82236797,35.86254199,38.18647499,37.90980992,49.61009079,51.12786518,68.13674073,79.3190446,90.48072581,94.57097648,93.21014856,93.46297707,91.93716788,90.28869399999999,90.03961509999999,89.97185495,80.45596927,71.29495416,67.64929598,49.26405859,35.44044698,42.70390935,38.01667281,35.76987392,35.54704203,35.63542487,37.97248139,37.83803235,49.25843422,51.41149374,58.65567258,54.51426703,67.94310196,73.20107738,82.40199868,83.57293743,83.30350363,83.07531521,84.38364909999999,74.48128940000001,70.72260832,70.52013127,66.18133738,59.63940036,36.33873801,43.23661682,38.47813835,36.74395993,36.10706784,36.03636157,38.18192194,37.95989353,53.86237663,55.7160058,77.93946883,92.02180112,92.47710668,98.41804040000001,99.77833263,102.8350397,103.00966269999999,102.3840194,102.48686490000001,101.2728061,94.51741109,93.6175131,83.9711958,61.13226685,36.72789033,43.76182514,39.00629278,36.66441538,36.02805894,35.96217355,43.2213507,43.17582014,59.89410363,59.59306633,78.84150944,93.18899027,94.90683126,101.4565352,102.2956366,104.92703470000001,103.8321588,102.12770920000001,101.6825811,100.06571070000001,93.54627115,90.34413415,80.74361523,58.19902792,36.27097783,43.42971993,38.64686923,36.27258479,35.72434337,35.57141428,37.55895683,37.25979432,52.74580678,54.10475988,76.37723521,90.38189773,90.66016973,97.09872566,97.37190898,100.19292850000001,99.08091169,98.27823481,98.49222839,97.94050519,92.33435498,92.08768651,83.14628936,60.85158438,36.73860339,43.83413837,39.03521807,36.54951769,35.86870201,35.62819355,37.53244198,37.20596113,52.75598419,54.20358796,76.94877756,91.62327487,93.51600677,100.91820340000001,101.38931070000001,104.0252619,103.0203758,102.052182,101.9094303,100.8782972,94.50991197,93.78303005,83.75747003,59.87937316,36.14108184,43.33919448,38.64794054,36.38587552,36.02618415,36.04894943,43.44257562,43.40106246,60.33494652,59.93642026,79.37421692,94.30556008,97.27415218,102.86958929999999,102.70246540000001,104.7197368,102.3376853,99.14813615,96.88285725,95.24295385,89.21685122,86.42154308,78.65992288,56.78517033,36.4496183,43.76691386,39.25403255,36.58888822,36.0896591,36.03796853,38.23709425,38.02202935,50.93074467,52.50235223,69.95394546,82.17434594,96.09276826,102.2482312,101.4996553,102.7244272,101.7390925,100.6410026,100.9032051,99.64736533,86.30530622,74.89454614,70.98695336,54.21349755,36.40890863,43.55425939,39.09065821,37.11195393,36.38989292,36.17482802,38.16933408,37.87606375,50.68407620000001,52.74687808,60.21067489,56.38075189,70.04688135,75.83247553,87.35625852,89.49137370000001,87.36054381,84.13082059,82.10310399,70.96793766,70.8613426,70.85812868,66.78582243,59.56815844,36.21339508,43.15814357,38.51349149,36.97402314,36.44881482,36.41694343,38.60776652,38.28530307,54.54506711,55.98838564,77.11831191,89.24791915,87.35331248,91.46820316,88.97848535,89.50663982,87.62194272,86.76302222,86.97781928,86.62991229,83.72881262,83.27082882,75.07077616,52.30389259,34.61098742,42.16397056,36.79190093,33.87392812,33.65431016,33.46415314,39.99216317,39.83843059,54.22715671,52.86338273,71.94604107,85.26560265,85.00741766,91.38410552,89.53047635,91.11895701,89.71795516,89.17158852,89.48146405,88.31588194,83.58820356,79.80488238,70.82197206,49.220135,33.06268079,41.06855901,35.43241218,32.55220294,32.37141986,32.41962868,34.56411774,34.50787412,48.79509389,49.38083107,71.7882911,86.20138946,87.34152808,93.3478115,91.79763009999999,93.10891004,91.12083185,89.92418173,89.9614097,89.19944245,85.36094901,84.84725727,76.41580226,54.06485368,35.16217495,42.6674849,37.57288383,34.54831596,34.35923025,34.21058639,36.12286962,35.95708484,50.64042043,51.83439223,74.44299018,88.93670437,89.66278281,95.76843000000001,94.92584691,96.97766793,95.38945507,93.95604613,93.70053937,92.59495041,87.7084508,86.11086398,77.25517141,53.97593520000001,34.81828536,42.33323708,37.12480962,34.22478121,34.12354268,34.05631816,40.90786294,40.87197415,55.63833604,54.59461507,73.89823050000001,87.58632178,87.66479498,93.17881283,92.39327684,94.41161949,92.12250397,91.30241841,91.44222399,90.95504702,87.63908361,84.81859977,76.01968645,52.81008521,34.82283841,42.2724404,37.18533847,33.74028256,33.68350328,33.59297782,35.54784551,35.28832136,45.25576295,47.18572275,63.44816505,75.41359444,87.55203993,95.02547847,95.03431676,97.32986012,95.71459681,94.65266359,94.89317209999999,94.18637719,84.06761345,72.70211608,68.11263632,50.17145573,34.89809774,42.21914287,37.27639958,34.52501503,34.28156048,34.22531686,36.27820915,36.14831317,46.51856623,49.32833701,56.18122093,52.29826822,65.9585055,72.24359663,81.14856933,83.42965005,81.38586392,79.88683738,79.30083238,68.07192664,67.09837629,65.83316256,61.74719715,55.35551096,35.263681299999995,42.79979134,38.0006032,35.79317485,35.68416935,35.69729286,37.93873521,37.93391433,54.54238884,57.78791381,79.17495379,93.19675719,93.84516584,98.63631917,97.40886908,98.54981117,97.07006817,95.40231076,95.02038979,94.13468664,89.44557532,88.56335389,80.45007711,56.70509012,36.24874821,43.53711848,39.06066161,37.04097984,36.66227276,36.58192473,44.00902927,43.74173813,60.03605183,59.93722374,77.14536242,90.13415798,89.35719248,93.82615019,92.91634255,95.22554508,94.38483683,92.64074879,91.74245776,90.78310222,86.8867582,84.02154727,76.7321057,54.02334054,36.43194173,43.71415198,39.11529827,36.94483002,36.603618700000006,36.57335427,38.84211495,38.68623976,55.84402701,58.78958598,80.48543024,96.23498428,97.95014695,102.20082590000001,101.8381884,102.5950669,101.18201280000001,100.0073245,99.82573797,98.79835440000001,94.19173375,93.23719909,83.88629477,61.70247008,37.1746254,44.38184415,39.92574212,37.83749669,37.22765510000001,37.26086562,39.48516707,39.0054893,57.13013122,59.63859688,80.93377228,95.52470765,96.69832456,101.5671477,100.41843859999999,100.8375875,99.54264501,98.04870723,97.3831577,94.9384348,89.82213972,89.45414572,81.4852276,59.44388681,36.81145228,44.06018418,39.44526087,36.98179012,36.25437257,36.17938107,43.6313935,43.64933789,60.60384461,61.5187409,79.3790378,94.35885766,95.80485441,97.83739190000001,97.33387752,99.2153607,97.74847338,96.54084242,94.99012534,92.87081205,88.04484118,85.02723687,77.36176646,54.53971057,36.45899223,43.56309767,38.65785013,35.62310484,35.05879381,34.90640037,37.06481642,36.79591833,47.22080805,50.40366156,66.94357241,78.61626712,90.43224919,97.03980371,96.68921848,98.07415081,97.06980037,95.46712487,93.57091124,92.02983593,82.44297618,72.06093876,67.68572043,49.224152399999994,35.30492662,42.704445,37.85919066,35.17985151,34.87693942,34.84024716,36.87653419,36.65825536,47.08555553,50.37071886,56.8448957,52.94614121,67.08632408,73.07921619,83.12111359,85.30443759,82.43413789,80.61184446,81.10491359,68.91718797,68.01970042,67.61287154,63.77598504,57.19815923,35.97422576,43.22161852,38.57214556,36.6756641,36.27044218,36.14215315,36.07225036,38.3656511,38.38814855,52.75785898,55.55932714,79.4291214,94.60097305,94.7705074,100.1332031,98.63551569,99.46497529,98.21690243,96.22694948,95.19233459,96.66056099,92.24302602,89.14668063,80.83601547,57.70997621,36.26133607,43.77843041,39.14636618,36.73405034,36.32427537,36.09394433,42.96691525,42.56919248,56.01007961,57.15878869,78.21506259,93.68714809,95.4414135,100.6975142,100.0831195,102.2227877,101.3542254,99.51157715,98.05111768,98.21797379,93.07489606,87.06780908,78.17783467,55.06331194,35.8017453,43.00119708,37.88034897,35.23502383,34.84024716,34.72856339,36.83502104,36.69655459,49.73436242,52.77553555,76.55051914,91.1023518,92.06599254,98.55168593,97.71740553,98.58087903,95.36454718,94.05540989,93.95711749,94.78122045,90.09425176,85.9340983,78.18345904,55.40854066,35.97047618,43.52908367,38.82336708,36.21285942,35.85343588,35.78621135,37.91677342,37.68724586,51.36757014,54.36428403,77.47157545,90.62829839,90.78176314,96.58342687,95.45828658,97.03176891,94.61757834,92.42675522,91.63023839,93.12765788,89.34674723,85.56610429999999,77.43059795,54.96019863,35.98654579,43.42168513,38.67017016,35.72112945,35.21118725,35.03522505,42.032467600000004,42.01023798,55.10911032,55.60217943,76.20877216,90.542326,89.37085164,92.91634255,90.88273378,91.58363653,89.27630876,87.6797933,86.66714026,87.37955945,83.78880576,78.51020771,69.89957662,48.25408378,32.586752600000004,40.32641099,33.3077423,30.46636795,30.266837,30.23925083,32.24098822,32.32910323,40.07197555,41.45530089,50.24296549,45.65509268,59.17552437,67.42110756,75.39698918,75.65356723,73.96438371,72.22190266,71.71731700000001,63.53494093,62.40980061,58.10019984,55.00090829,49.63526651,32.45524964,40.35774673,34.45725485,31.78487921,31.674802399999997,31.44072179,33.13767229,33.00429455,40.55326028,42.26654821,51.32471786,46.62167954,59.60270809,66.73306055,73.93652972,73.83448772,72.58186185,71.17041471,70.99445251,62.17893392,61.521687,57.52330095,54.10475988,48.43674166,31.78889661,40.01278582,34.76659479,32.16278279,32.10520004,32.15394451,34.18032196,33.95882921,45.954255200000006,47.94715429,71.39967443,85.18686158,85.03902119,91.78664918,89.36308464,89.91909304,88.09010396,86.79596492,86.50751547,88.55612257,83.74381087,80.74763264,72.30251852,50.46392258,33.78822355,41.74267902,36.35507544,33.76438697,33.79438356,33.80456098,40.72734769,40.74207816,53.44644165,53.63124213,74.57342182,89.00901761,88.65816457,94.4887536,93.14238841,93.99113146,92.37158287,91.27777832,90.31092365,92.41497081,87.59382091,82.72446218,74.80830591,52.93248204,35.61051698,43.23447421,38.4026112,35.38152508,35.37027636,35.3536711,37.64841098,37.51235497,51.14286348,53.62508211,77.0031464,90.49625974,89.97292623,95.06806293,93.50931105,94.49812756,92.61209138,91.13315185,90.73623256,93.82025795,89.22702866,86.72472297,78.84766946,56.58215762,36.21901944,43.679334499999996,38.99397274,36.35480762,36.15741928,36.15634797,38.41466341,38.2105794,53.04791539,55.52531314,78.74937703,92.32498101,91.66291319999999,97.26209997,95.86056244,96.45861962,94.06049857,92.19347812,91.40526389,93.51895282,88.12813534,85.41558568,76.94877756,54.72290409,35.68256239,43.29178914,38.48135228,35.56552208,35.26287782,35.14985492,42.71676504,42.85308887,56.72330234,57.02407182,76.9661863,90.46412052,91.0008454,97.60223996,96.45781614,97.38985335,95.28714527,93.56314423,92.77037701,94.55758511,89.26720268,84.21009735,76.57596268,55.07670328,35.89387772,43.36383454,38.041580700000004,35.3357267,35.07405994,35.04165289,37.22176292,36.99919886,46.16208878,48.33362834,66.65405166,77.96946544,89.31380454,96.55985814,94.74292127,96.48486667,94.24342429,93.66304368,93.63385051,95.28660959,84.14983632,71.40288835,67.25907236,50.2151115,35.39732686,42.90477944,38.06541729,35.22752469,35.02879721,35.01085282,37.1406114,36.74074601,46.04344152,48.05241022,57.08727894,52.59823422,65.72469271,71.6843743,79.92567226,81.12848232,79.45242233,77.53130082,76.82129202,68.78863112,67.48806426,64.49483212,60.80953558,52.9260542,34.1377375,41.74723208,37.15212795,34.24808214,34.02337546,33.91838736,35.95976311,35.81192273,49.03399538,50.12565735,73.70646652,88.34427156,89.38718905,95.81931706,94.52410673,96.30810099,94.35992894,93.25675042,92.6115557,94.06156993,88.90858256,85.42040656,75.87077476,52.70456145,34.52046198,42.00113187,36.72146248,33.95856138,33.95856138,34.03435636,40.65798055,40.425506899999995,54.19073227,53.84818182,74.51503558,88.03386034,87.82147365,93.00606455,91.75317088,92.95892701,90.84336325,90.4568892,89.79562487,90.94379829,84.88796688,78.80187108,70.21159482,48.16596878,32.51765329,40.20722807,34.19532026,31.87594031,31.89147427,31.79452097,33.3728242,32.76887481,45.11568953,44.64002917,68.11477893,81.22409648,79.89942524,87.88387731,86.5308164,87.59489219,86.80399972,86.56241994,86.69927948,89.14962667,84.63995934,81.95981669,74.23140701,52.01249704,33.72903383,42.05603636,36.56826556,33.88356988,33.92508304,33.99284321,36.26133607,36.20857419,45.54206978,47.39864504,55.77599901,50.57560635,63.17310694,70.13821028,78.61546364,79.79470496,77.95232452,76.93083317,76.69380647,69.13011026,67.64393945,64.78729897,61.23216625,53.8080078,35.13324965,42.50678883,38.23146989,35.51061759,35.28350048,35.08182691,42.19209237,42.31957791,56.39280409,56.16300871,77.27713320000001,91.62140011,91.8916373,97.86845984,97.15443359999999,99.04448719,97.58750951,95.85975896,95.65112187,97.49028839,90.67302541,84.49185107,75.9902255,52.973995200000005,35.27519785,42.60079604,37.08329646,34.46582531,34.34717805,34.18085761,36.19598633,36.06475121,45.27183255,46.8782576,64.78408505,75.93666015,87.24484263,93.12953273,92.31801757,94.80184314,93.30978012,91.9248478,89.83687025,90.57259037,79.70926822,65.52221566,60.43404243,44.24659163,32.25545087,40.23776032,34.39619035,31.74765129,31.48598452,31.25431435,32.79967489,32.32133626,41.03909806,41.93310386,52.22541934,48.46539912,60.76936156,67.61367502,75.66883336,75.86354344,74.32728901,73.01788386,72.57007748,65.11217286,64.05238228,60.45814684,57.11781119,50.88066105,33.03161289,41.1154287,36.45497483,33.16311583,32.70513203,32.78869399,34.87854638,34.50412454,47.66004398,48.6271665,72.48249812,86.12532663,85.50530767,91.79468398,89.89043555,91.80593271,90.14460322,88.96321923,89.29478881,91.34339591,86.50269459,83.57400871,75.49635292,52.45200079,34.64366229,42.17013057,36.46033137,33.43897742,33.26649697,33.16391931,39.79772092,39.78727568,53.13522692,52.25166636,73.605228,87.94735226,87.93637134,93.82722147,93.17158149999999,94.29297227,92.43773614,91.60720526,90.98959667,92.59575389,87.55257561,82.63956106,74.73759963,52.62635603,35.44526786,42.89326288,37.99096144,35.24627256,35.17610194,35.1846724,37.35273021,37.21747768,51.69672926,53.85193139,77.78439713,91.98832275,91.5032885,95.77780396,94.21798072,95.64228358,93.48574232,91.96796794,91.22876602,93.19863204,88.30436534,85.63359665,77.99785507,54.69183619,35.9817249,43.06976074,38.18942108,35.72086162,35.44687482,35.31697883,37.50217756,37.42075821,51.58558115,53.73649805,78.64492458,93.99568454,94.99307146,99.47515266,98.88914768,100.5855625,98.95556875,96.65252618,95.75610999,97.10113609999999,89.79401791,85.1940929,75.87559564,51.85367576,33.7207312,40.76162951,34.0126624,30.41681999,29.36720683,28.35723203,33.52762809,32.1938507,44.07170073,40.99222837,62.40337277,75.10371885,73.93465494,82.42610309,78.96176367,78.83963466,78.07766745,77.79323541,77.73993788,80.36705083,76.67586207,71.3603039,62.68593003,43.19831759,28.71906601,37.47566271,30.44333484,28.67460677,29.02840595,29.39372168,31.87567249,32.36552768,41.54127328,42.21378634,60.71740317,71.11738501,80.92707663,88.34105763,86.0731004,86.10175790000001,84.27276882,82.93497403,82.5889418,85.44906405,76.67987948,63.79821466,59.89571059,44.09151992,32.05458078,40.40809816,34.82712364,32.31812233,32.80288881,33.27024655,35.7556791,35.62631876,44.38157633,45.63045261,54.82307131,50.31233262,62.98777081,69.33821168,76.88208869,76.95547324,75.12085976,74.08490577,73.98259594,66.49201645,65.11163721,61.81120775,58.31713953,51.95946734,34.26950828,41.79410176,37.03428416,34.27888222,34.26040217,34.23388732,36.37784072,36.33472061,49.93469685,51.67235703,75.41493357,89.35879944,88.80921888,93.54493207,92.20151292,93.54359291,91.55497904,90.55223556,90.07630739,92.25695306,87.52311464,84.46587190000001,75.95647933,52.59984118,34.70285202,42.38733809,37.16900104,34.39377991,34.34851718,34.29816574,41.1494427,40.97026658,54.3150039,53.52464706,73.73137441,86.75846914,86.52519204,92.71279422,92.50362153,94.30556008,92.08822219,90.58250001,89.74125609,92.04242381,87.14467539,82.04016472,74.43763364,51.37587278,35.01995892,42.20575153,36.8666246,33.91999432,33.70359028,33.51209414,35.20315244,34.6707128,47.30731611,48.15980876,71.63750462,85.04169951,84.03654559,90.8693425,89.72598996,91.41865518,89.04731686,87.69372027,85.86473119,87.04370467,81.86554168,78.09346924,68.53901656,46.97842482,29.79037315,38.39886163,32.53747247,30.35414852,30.43904962,30.50172109,32.50426194,32.45846356,45.43922429,46.01585536,68.99619688,81.33470897,79.72828393,87.0297777,84.68629332,84.05609692,82.31174108,81.23641657,80.85931640000001,83.21217475,78.98318981,75.47599808,66.56995404,46.23493766,30.36646856,38.84586453,32.57309343,30.21836035,30.07507302,29.92321523,36.00582931,35.78058699,48.48896788,46.97601438,68.20262612,81.68636557,80.53229990000001,87.14467539,84.12894583,83.41866920000001,81.87732601,81.02242292,81.02911864,84.06306044,80.54247735,75.56411309,66.84179823,46.26225599,31.205837699999996,39.69916066,33.32247277,30.73981909,30.57858737,30.39860778,32.1847446,32.0318155,40.53290544,41.19684804,60.40190321,71.77570324,82.10738927,88.88715647,86.05006735,85.47209709999998,83.49633892,82.33852373,82.19202251,85.1485624,76.37375346,63.50226606,59.6107429,43.76477124,31.77738006,40.1325044,34.51590892,31.64935885,31.29154227,30.93319003,32.74557388,32.67647457,42.65596836,42.64284485,51.76716771,46.64283786,58.811815599999996,65.79968421,72.46160763,72.71256133,71.66937601,71.04132220000001,71.01614648,63.53253049,62.68994743,58.90635845,55.26712812,49.18397838,32.271788300000004,40.39202855,35.13673141,32.93198132,33.30934926,33.64734666,35.72246858,35.38232856,49.51045923,50.09699989,73.90947922,87.29653318,85.01116726,90.48661797,88.45408056,89.55056336,87.96636799,87.30081838,86.86934943,88.94607834,84.32231672,81.026976,72.68176125,50.61551254,33.74162168,41.61519348,36.2436595,33.59538826,33.50298802,33.40148167,39.8735159,39.59524387,53.69444924,52.17988878,73.67057773,88.32793415,88.53630336,93.56689384,92.52692246,94.05407073,92.29150272,91.18269984,90.58142865,92.68735065,87.92431913,82.89158609,75.24272095,52.54332973,35.62739007,43.09306167,38.29655179,35.66247538,35.51704544,35.534721999999995,37.75714865,37.62832397,53.12585299,54.23492369,77.42202749,90.62722703,90.15933367,95.82360234,96.15865365,97.58509907,95.62567829999999,94.5704408,93.5685008,95.20626155,89.24336607,85.91052957,77.23776266,53.36555795,34.9816597,42.40260422,37.34549889,34.47359228,34.20255158,33.97088142,35.86280981,35.70104244,50.03352494,50.92244203,74.63073675,88.57058521,88.89706604,94.56749467,95.28660959,96.93829739,94.83103623,93.51761374,92.59575389,94.6807854,89.19408597,86.25950784,78.06802569,54.246975899999995,35.40295123,42.66694926,37.69876241,35.12119745,34.91657779,34.89515164,41.92105166,41.91033859,57.02219703,56.32959697,77.31141503,91.75317088,91.66719849,97.05881944,96.29229919,97.75704387,96.28346090000001,95.24831041,94.57499388,96.23150248,90.28306964,84.94528187,76.91690618,53.482062600000006,35.76907044,42.98727008,37.57449079,35.11584092,34.72561729,34.61420135,36.68021716,36.52112805,46.97628220000001,48.45575735,67.58608886,79.65114981,90.80881359,97.51787452,97.15791533,98.16494409,95.95537312,94.08969175,93.15417274,94.58570692,83.45054054,70.40228749,66.41863191,48.27363515,34.658660600000005,41.92587254,36.80743488,34.0056989,33.82304103,33.709750299999996,35.66622496,35.47553228,45.37789196,46.79710608,56.27013942,52.44985818,65.74772582,71.77945281,80.94716364,83.0099655,81.75305444,80.9410036,80.23072697,71.82953642,69.47373203,66.23115316,61.92262369,54.06860326,34.96344747,42.13665222,37.60689783,34.76873741,34.5086776,34.3327154,36.30284922,36.134654,50.59328292,51.55237063,75.56973745,89.98765667,89.60386095,93.87650157,92.07884823,93.04811333,91.60479482,90.16067283,89.80928403,92.57405992,87.86432599,85.09901442,77.26829492,53.71989279,35.46990792,42.79122088,37.84794193,35.19431416,34.90050818,34.72990252,41.75928428,41.97595615,57.36635445,56.43699551,76.93779667,90.78604834,90.50804414,96.37023678,96.47281447,97.9761262,96.11526571,94.52999898,93.3392411,94.3497515,88.2277669,82.77588492,74.96578805,52.19060186,35.40455819,42.99771533,38.34609975,35.95949529,35.89923426,36.03180852,37.85892284,36.83421756,50.43740773,50.11306949,73.15393986,86.09452657,84.79476316,90.07255779,87.06218471,86.76195094,84.50443896,83.21538867,82.59644092,84.78806752,80.27465057,76.53043213,68.07674752,47.2883004,31.27065178,39.30706225,32.70968509,30.16238455,29.56111342,28.84012372,29.90473518,29.43336004,43.03253282,42.18620017,66.26489933,79.82121982,78.93658795,86.19871122,83.23627916,82.80829194,81.21338344,80.20715822,79.84934163,81.55245215,78.95399669,75.82551203,67.22800445,46.74434421,30.54537685,38.69239978,32.0837739,29.77323223,29.68993811,29.60182309,35.56980732,35.34456498,49.08247203,46.22502807,66.44568241,78.21747303,75.39993528,83.24672441,80.20367646,80.25670617,79.28663756,78.62724801,78.24452354,79.50893379,76.65898899,71.16130859,62.51719915,43.24545511,28.85619333,37.65216055,30.67554067,28.62452316,28.66925023,28.690944199999997,30.62063618,30.69107462,40.52835239,40.68985194,60.91425585,73.40810749,84.13001711,89.94480441,86.57768606,85.86312423,83.64980366,82.38084039,82.04953869,83.8281763,76.1281563,63.31398384,59.93026025,44.58887426,32.79190791,41.01686844,35.57944908,32.92769609,33.02116764,33.13231575,35.36786592,35.368669399999995,45.35271624,46.03513889,55.04777798,50.33134832,62.65432647,68.86790785,76.76129881,76.82557724,74.65296637,73.28999587,72.74121879,64.06764841,63.83999563,60.26290111,56.85534094,50.67871966,33.61252918,41.47726268,36.05430597,33.13419054,32.75816174,32.41453998,34.15782451,33.79759749,43.48355312,43.57970293,52.93274987,48.44209819,61.17190522,68.15173903,76.50954164,77.29106019,75.73337962,74.77911279,74.61547062,65.95395244,65.41026407,61.73380581,57.39822584,50.39696588,33.27854918,41.23541509,36.40730167,33.90097863,33.94008133,34.00516324,40.77153911,40.39738509,54.46579038,52.13971476,71.59786626,83.48348323,81.81519022,87.96154711,85.20801994,85.16248936,83.50410592,82.32379328,81.58378788,82.69580469,79.38867956,73.70566304,64.72516316,44.43085645,29.67654676,38.03542068,31.3518033,29.16365848,29.09455917,29.06750866,30.78776009,30.56492821,44.160351399999996,43.52158452,67.84186344,81.91080438,81.28408971,87.8964652,85.09339005,84.83466938,83.50598068,82.70999953,82.66205851,84.51461640000001,81.7549292,79.41064136,71.97094896,50.99100569,34.13130965,41.59430299,35.62605094,32.93680221,33.23114384,33.6537745,35.63890663,35.00763889,48.58779596,48.612168200000006,72.42143361,86.02248114,84.63112105,90.73703604,88.92974093,89.95792790000002,87.68836379,86.41752567,85.9710584,87.54239816,84.4211448,81.46299803,73.00154643,50.752104200000005,33.77081481,41.92774733,36.73405034,33.95507963,33.84205673,33.69019894,40.77582433,40.80796355,55.79956776,53.63124213,73.81199027,86.97808716,86.17407113,91.6918385,89.64349928,90.2769096,88.14929363,87.09191349,86.88649040000001,88.42113787,85.02188029999999,80.00628813,72.32822989,50.25019681,34.57643777,42.25503166,36.40837297,33.80509663,33.90178211,33.92802913,35.70479201,35.28323265,45.30450742,45.38351632,63.67554999,74.1722173,83.88656257,90.61919223,88.14875803,88.58344090000001,87.18217117,86.59348787,86.51956768,88.00734549,79.61981408,66.76278933,62.57049668,46.28421779999999,33.83509324,41.91221337,36.89180032,34.08792172,34.01828676,33.93204653,35.97476141,35.82076101,45.90577855,46.88682806,55.76153636,51.13054344,63.64073251,69.87172263,78.00080117,78.76035793,76.63274196,75.42805709,75.14308939,66.44675372,65.92368802,62.57692452,58.90448367,52.26023681,34.40851038,42.15861402]
new object=loadshape.634a_data_center_shape npts=8760 interval=1 useactual=yes mult=[38.75033333,40.77533333,41.39233333,41.63933333,44.28733333,43.979,56.34933333,57.20066667,66.98266667,60.36066667,74.88233333,82.516,91.09200000000001,91.171,89.21133333,87.90033333,87.32866667,76.733,76.78866667,72.11733333,67.32133333,59.303000000000004,38.05366667,47.79033333,39.54133333,35.994,34.82533333,34.137,35.96566667,35.64,52.33666667,50.23733333,78.255,92.83466667,90.70200000000001,101.3136667,96.822,96.68566667,95.62266667,94.68333333,94.546,96.82333333,93.94,89.15333333,77.76266667,53.306999999999995,33.44066667,43.99266667,34.577,32.15933333,32.001,31.875,38.86133333,38.64966667,55.60566667,50.76033333,76.18666667,89.791,87.413,98.09766667,93.20766667,92.54733333,91.14266667,90.29799999999999,90.637,92.434,89.93733333,83.266,73.30866667,49.468999999999994,30.511,41.43933333,32.34333333,29.96333333,30.36533333,30.788,33.37833333,33.71133333,51.40366667,49.51266667,78.39166667,93.885,92.2,103.5876667,100.912,101.9576667,101.6886667,101.19,101.478,104.2336667,101.5633333,98.58733333,89.37433333,63.04566667,42.46033333,52.34166667,45.92733333,42.78333333,42.81399999999999,42.82899999999999,45.46733333,45.48533333,63.626999999999995,64.71866667,93.98700000000001,111.41166670000001,111.53333329999998,116.56299999999999,114.704,116.296,114.3633333,112.55733329999998,112.81533329999999,114.26733329999999,109.565,106.28433329999999,96.85600000000001,67.405,44.677,53.77133333,47.67100000000001,44.59366667,44.24566667,44.08033333,53.07033333,53.09533333,72.31766667,70.795,96.60833333,114.48166670000002,114.41166670000001,120.991,121.585,122.54333329999999,119.40799999999999,117.05533329999999,115.37700000000001,116.186,111.26566670000001,104.96733329999999,96.06633333,63.71933333,42.03,51.281000000000006,43.42366667,40.39333333,40.33133333,40.29433333,42.70566667,42.53066667,54.84233333,54.90633333,77.718,90.17266667,102.3833333,110.84366670000001,107.54033329999999,107.54466670000001,105.98899999999999,105.59233329999999,105.91633329999999,107.74466670000001,97.75733333,82.12100000000001,77.43333333,57.02,41.73233333,51.31866667,44.35166667,41.089,41.04433333,41.129,43.74066667,43.58933333,55.68033333,55.70766667,67.58766667,62.86633333,78.97533333,87.04533333,97.24933333,97.78299999999999,95.75299999999999,94.82,94.04466667,82.66766667,81.51833333,76.23633333,70.50766667,61.81866667,39.83933333,48.75899999999999,39.86766667,34.745,32.81,31.72566667,33.562,33.49,51.52666667,50.28733333,80.36966667,98.95266667,100.7056667,112.97433329999998,112.10799999999999,114.50233329999999,115.08666670000001,112.95833329999999,110.30966670000001,111.26666670000002,106.58633329999999,102.2333333,92.29133333,64.46566667,43.23733333,52.91333333,46.82633333,43.59966667,43.434,43.52933333,52.42233333,52.242,70.61233333,68.801,94.44566667,111.99266670000002,111.91266670000002,117.26233329999998,114.58966670000001,116.41933329999999,114.44166670000001,111.71666670000002,111.10600000000001,112.77466670000001,107.962,101.726,92.28566667,63.668,43.41966667,52.76166667,46.14633333,42.29633333,41.911,41.59266667,43.72866667,43.41366667,61.11133333,61.19,88.96733333,104.0513333,102.9986667,110.60799999999999,109.17266670000001,112.16666670000001,113.009,113.06366670000001,111.79666670000002,113.09733329999999,108.779,104.1536667,92.41633333,63.27866667,42.07533333,51.49166667,44.41833333,41.10766667,40.79,40.46566667,42.615,42.13733333,59.05166667,56.85333333,82.68033333,95.58933333,92.01133333,100.2536667,94.336,94.10333333,92.93066667,92.459,92.541,94.694,91.26899999999999,86.21,75.395,51.87566667,32.46633333,42.308,31.404,28.299,27.965999999999998,27.95666667,35.193000000000005,35.012,52.92633333,48.173,74.47833333,89.26033333,88.37266667,100.2696667,96.84533333,98.06066667,99.04566667,99.98666667,100.37,101.819,100.8716667,95.375,85.85933333,59.98833333,41.91366667,52.23333333,44.98833333,41.92533333,41.93966667,41.99,44.56166667,44.23233333,56.79,58.09533333,80.999,95.20266667,109.01666670000002,116.54233329999998,115.27333329999999,116.28833329999999,114.985,112.68366670000002,110.676,111.318,102.2723333,86.65166667,81.58033333,59.46366667,43.503,52.92566667,46.82966667,43.43466667,43.299,43.15133333,45.38233333,44.94333333,57.21966667,58.037,69.903,65.18866667,81.36333333,88.85933333,99.04533333,100.7983333,99.07799999999999,98.01333333,97.235,84.09100000000001,84.25366667,79.396,74.414,65.63433333,43.28766667,52.24933333,46.00633333,42.27033333,41.76566667,41.44533333,43.483000000000004,43.08233333,55.30766667,55.93666667,67.65366667,62.47466667,79.619,87.89,98.84833333,102.008,99.34666667,97.90466667,97.235,84.62366667,85.29966667,81.58633333,75.94233333,65.97733333,42.77133333,51.51066667,45.531000000000006,42.14133333,42.03633333,41.70533333,49.707,49.446999999999996,66.832,63.51933333,88.59899999999999,105.41033329999999,106.13433329999998,115.28933329999998,114.03733329999999,116.9853333,113.72433329999998,111.67299999999999,110.52733329999998,110.67966670000001,107.46733329999999,101.2496667,91.38233333,63.431000000000004,43.56833333,53.10866667,46.92966667,43.32366667,42.35833333,41.57233333,43.678999999999995,43.34066667,61.001000000000005,60.59266667,90.73233333,109.39299999999999,109.3896667,115.37166670000002,113.12666670000002,114.66133329999998,112.486,111.538,111.33233329999999,111.32799999999999,107.84100000000001,103.9296667,93.69266667,65.16333333,43.64466667,53.20133333,46.865,43.03666667,43.03633333,42.98566667,45.45966667,45.303999999999995,63.66766667,64.24033333,93.14,110.43066670000002,110.75133329999998,117.71766670000001,117.41733329999998,118.57833329999998,116.1013333,114.17533329999999,113.77,113.56366670000001,109.78766670000002,106.25533329999999,96.68,67.17166667,44.23933333,53.453,47.13333333,43.629,43.25166667,42.941,51.503,51.245,69.36033333,67.46833333,93.04700000000001,110.95666670000001,111.677,117.637,117.60233329999998,119.59033329999998,117.21933329999999,115.86866670000002,115.09866670000001,114.06366670000001,110.484,104.0156667,94.11399999999999,66.061,44.57833333,53.81233333,46.97166667,43.54466667,43.35,43.26633333,45.97266667,45.74633333,58.98766667,59.58033333,83.35433333,97.75566667,111.04666670000002,117.42666670000001,114.695,114.23666670000001,112.109,109.85566670000001,109.06299999999999,110.118,101.1166667,86.066,81.74933333,59.99566667,43.78466667,52.92100000000001,46.96533333,43.41866667,43.27433333,43.25,45.968,45.93,59.25466667,60.41833333,71.35,65.81133333,81.655,89.05433333,99.49966667,100.6713333,98.84299999999999,97.637,96.86733333,84.12200000000001,84.91333333,81.58066667,76.691,67.40666667,43.97333333,53.01366667,47.75366667,44.494,44.292,44.273,46.82666667,46.52566667,65.57933333,66.967,96.80166667,114.556,114.38600000000001,120.85033329999999,119.97133329999998,121.48966670000001,118.75633329999998,117.1396667,116.565,115.635,110.97833329999999,107.117,97.10466667,68.41766667,44.501000000000005,53.70533333,47.60266667,43.934,43.16633333,42.98333333,51.79666667,51.496,69.35,67.52,94.23366667,112.76299999999999,112.62299999999999,119.18,117.69266670000002,120.94133329999998,117.74666670000002,114.835,114.00133329999998,114.56133329999999,110.47466670000001,103.9293333,94.01266667,66.01233333,44.43266667,53.67533333,47.56533333,44.34733333,44.208,44.163999999999994,46.876000000000005,46.24966667,64.69333333,65.32166667,95.381,112.75366670000001,111.44733329999998,119.012,118.16266670000002,119.68766670000001,117.25766670000002,115.3836667,114.18733329999999,113.305,109.17966670000001,104.86200000000001,94.40966667,66.05833333,43.50666667,53.123000000000005,47.00566667,43.44033333,43.19933333,42.85,45.10033333,44.76733333,62.89333333,63.243,93.91366667,111.89533329999999,111.18333329999999,118.95966670000001,118.50333329999998,120.56666670000001,117.31200000000001,115.08033329999999,114.353,114.08666670000001,110.39633329999998,107.17299999999999,97.15733333,68.21066667,44.501000000000005,53.69933333,47.75,44.51733333,44.04466667,43.88566667,53.10033333,53.27,72.81133333,71.37066667,95.75266667,112.19566670000002,110.54966670000002,116.65899999999999,116.72166670000001,120.39766670000002,118.30433329999998,115.33866670000002,114.03033329999998,113.56533329999999,109.26700000000001,102.5883333,92.38333333,63.766999999999996,43.556999999999995,52.83633333,45.73066667,42.53166667,42.75066667,42.75066667,45.42666667,45.269,58.29766667,59.26233333,80.84100000000001,93.71466667,107.02133329999998,115.37,113.04233329999998,116.306,114.45733329999999,111.52,108.58433329999998,106.30533329999999,96.09033333,78.249,73.096,53.53833333,38.51266667,48.875,40.725,37.414,36.92133333,36.133,38.07733333,37.91166667,49.207,47.232,57.95166667,50.205,66.43733333,76.68666667,84.85366667,85.709,85.11066667,84.167,83.92433333,72.79533333,75.05466667,70.34899999999999,65.42833333,58.045,37.56266667,47.559,40.031,37.373000000000005,37.428000000000004,37.43033333,39.46,39.07566667,55.92966667,54.07466667,82.47366667,98.949,98.50266667,108.32666670000002,105.20166670000002,105.67533329999999,103.8703333,102.064,101.2233333,101.8286667,99.16033333,95.05333333,83.54866667,58.10533333,37.59433333,47.25266667,37.83633333,34.387,33.79866667,33.38133333,40.31,39.93966667,57.21533333,53.43166667,80.319,97.24966667,96.61,106.265,101.2176667,100.1316667,98.86366667,98.19433333,97.795,97.64666667,95.42133333,89.2,79.19466667,55.19533333,37.47766667,48.42833333,40.79866667,37.95766667,37.846,37.84333333,40.32766667,40.38633333,57.687,56.574,86.10933333,104.4966667,104.2253333,111.47066670000001,108.47666670000001,109.14966670000001,106.69566670000002,106.19266670000002,106.18333329999999,106.91,104.19633329999999,100.4886667,90.25466667,62.98933333,41.86600000000001,51.62666667,44.255,40.90766667,40.756,40.805,43.18533333,42.48,59.52666667,58.81666667,88.36733333,106.146,106.596,114.178,111.18433329999999,112.007,110.42266670000001,109.35566670000001,109.19,109.12666670000002,107.7586667,104.04,93.24633333,63.89566667,42.74100000000001,52.494,46.09366667,42.91266667,43.22,43.38366667,52.47033333,52.58166667,71.38133333,69.24433333,93.71033333,110.57233329999998,110.07333329999999,116.17866670000001,115.30799999999999,117.37100000000001,115.338,113.2323333,112.50399999999999,111.27033329999999,108.398,101.7373333,91.34100000000001,62.692,42.907,52.32533333,45.13666667,41.831,41.788999999999994,41.773999999999994,44.21833333,43.92833333,56.03466667,56.29366667,78.46066667,90.65966667,102.3046667,109.58733329999998,106.93966670000002,108.307,107.12166670000002,105.67966670000001,105.338,105.054,97.62100000000001,81.491,75.934,55.36666667,40.48466667,50.422,42.85266667,39.809,39.749,39.58233333,42.03666667,42.12466667,54.66333333,55.568999999999996,67.093,60.771,75.509,83.71600000000001,92.06566667,91.249,89.25866667,87.44666667,86.82133333,73.62533333,77.268,72.87433333,67.98666667,60.58066667,39.55733333,49.57266667,42.80966667,39.88666667,39.954,40.214,43.09766667,42.93433333,60.83333333,60.47333333,88.92233333,105.021,103.68,111.80566670000002,108.20133329999999,108.62166670000002,106.96566670000001,106.255,106.0983333,106.04633329999999,105.13233329999998,101.84,92.22766667,64.46866667,43.29566667,53.044,46.63166667,43.28033333,43.42833333,43.475,52.46533333,52.68333333,71.46,69.65100000000001,95.04799999999999,112.06700000000001,111.991,118.2443333,119.17,121.55799999999999,118.92266670000001,117.04466670000001,116.389,114.616,111.30466670000001,104.6033333,94.84133333,65.22233333,43.78,53.06333333,46.95233333,43.57,43.276,43.22966667,45.818000000000005,45.23033333,62.641999999999996,62.75066667,90.99933333,106.00533329999999,103.4713333,109.82233329999998,105.62433329999999,105.61266670000002,104.12299999999999,102.384,102.301,101.4336667,99.50866667,94.61200000000001,83.713,58.56766667,38.22033333,48.163000000000004,39.991,36.975,36.806999999999995,36.62866667,38.76566667,38.27166667,55.20666667,53.35633333,81.91033333,97.48966667,94.86166667,103.9923333,99.535,99.62566667,98.67666667,97.87,97.94933333,97.49700000000001,96.51100000000001,91.74333333,80.304,55.70866667,36.13466667,46.81100000000001,38.102,34.851,34.426,34.13733333,40.99766667,40.724000000000004,57.99766667,53.77533333,79.128,94.19466667,91.51,101.4896667,96.86533333,96.13933333,94.69066667,93.48933333,93.40133333,92.34966667,91.45266667,83.891,73.25266667,50.01833333,32.23566667,43.41,33.731,31.60233333,32.24433333,32.621,34.42766667,33.82366667,45.84566667,43.90733333,66.94266667,78.493,91.611,101.3443333,95.73133333,95.62366667,94.74266667,93.45466667,93.818,93.98833333,87.833,71.21433333,67.35933333,49.161,34.969,45.69766667,37.415,34.98066667,34.61166667,34.24733333,35.58033333,34.476,45.843999999999994,43.35166667,54.55433333,47.597,64.13033333,75.27766667,84.44166667,85.55666667,84.603,83.59,83.87233333,71.82666667,75.23633333,70.858,66.65833333,59.72066667,39.00933333,48.84666667,41.63333333,38.367,38.03766667,37.74666667,39.28033333,37.416,53.33533333,51.586000000000006,81.28533333,99.29366667,99.46133333,110.34366670000001,107.27133329999998,106.93,105.21633329999999,104.06,103.883,103.264,102.0633333,98.01866667,87.99700000000001,61.582,40.84933333,50.91666667,43.913999999999994,40.95933333,41.00766667,40.84333333,48.773999999999994,47.868,65.595,63.05,89.97766667,107.324,105.81466670000002,112.70700000000001,109.40233329999998,110.10166670000001,107.7413333,106.55833329999999,106.633,105.98866670000001,104.196,98.29133333,88.63433333,62.06100000000001,42.69433333,52.56366667,45.78133333,42.23166667,42.24,42.12,44.409,43.80166667,61.53166667,62.282,92.88466667,110.411,109.53466670000002,115.41366670000001,112.40866670000001,113.859,112.09700000000001,111.45566670000001,110.992,109.33200000000001,107.32666670000002,103.512,93.22,65.00766667,43.06133333,52.47966667,45.766999999999996,42.195,42.08466667,41.90666667,44.13633333,43.856,61.61933333,61.63166667,90.985,108.70833329999999,108.60366670000002,115.28666670000001,113.32633329999999,114.23866670000001,111.92333329999998,111.18733329999999,109.99633329999999,108.69533329999999,106.899,102.4146667,92.06266667,64.80733333,43.44,53.06433333,46.79433333,43.423,43.48233333,43.48433333,52.458,52.46333333,70.04133333,69.51333333,94.524,111.28533329999999,110.57533329999998,116.47366670000001,113.66966670000001,115.23966670000001,111.53533329999999,109.80533329999999,109.81033329999998,109.455,107.68733329999999,101.152,91.22433333,63.96933333,43.68166667,53.26433333,46.40633333,42.888999999999996,43.10666667,43.08966667,45.717,45.57433333,57.339,59.806999999999995,83.28666667,97.81166667,111.589,118.76,117.5953333,120.8896667,118.38566670000002,115.08933329999999,114.87,113.85466670000001,104.48899999999999,88.40333333,83.56766667,61.345,43.855,53.15766667,47.29666667,44.103,43.84866667,43.848,46.60266667,46.43266667,58.981,62.14966667,73.12266667,67.57166667,83.39633333,90.60666667,100.959,102.3133333,102.238,100.94033329999999,99.24933333,85.65466667,87.69933333,83.58133333,78.703,69.54666667,44.455,53.46766667,47.49133333,44.471000000000004,44.00066667,43.98333333,46.65333333,46.35433333,58.915,61.946000000000005,72.92699999999999,67.41733333,83.03866667,89.56933333,100.2353333,102.5283333,100.6493333,99.52733333,98.287,84.36399999999999,86.58,83.46066667,78.47433333,69.28566667,44.35166667,53.42433333,48.31933333,45.18899999999999,44.65766667,44.52166667,53.652,53.61266667,72.27,72.16366667,97.329,114.54133329999999,114.30866670000002,120.304,118.68766670000001,121.20366670000001,119.67666670000001,117.70366670000001,117.37366670000002,115.85066670000002,112.49700000000001,106.10799999999999,96.26866667,67.96866667,45.15333333,54.02033333,48.25166667,45.35633333,44.765,44.625,47.31033333,47.06333333,65.49733333,68.38566667,97.98333333,115.02733329999998,114.941,122.77533329999999,121.61166670000001,124.25233329999999,121.75299999999999,120.25966670000001,118.712,116.19666670000001,112.65366670000002,108.58966670000001,98.399,69.40433333,44.64766667,53.88933333,48.18966667,45.18033333,44.81033333,44.78866667,47.559,47.37066667,66.439,68.95466667,98.49966667,116.82799999999999,118.311,125.479,123.95933329999998,124.835,121.428,119.73200000000001,118.47566670000002,116.416,112.78200000000001,109.21533329999998,99.15700000000001,69.586,44.544,53.69266667,47.667,44.387,44.25033333,44.53833333,53.82533333,53.78833333,72.57,72.521,97.91733333,114.44866670000002,114.78233329999999,123.3543333,122.64366670000001,122.95333329999998,120.7233333,119.24166670000001,118.38799999999999,116.765,111.439,105.64299999999999,96.242,67.78366667,44.67666667,53.87066667,47.24833333,44.24933333,43.82933333,43.858000000000004,46.729,46.59,60.27766667,62.97466667,86.45433333,101.2096667,115.86,124.6456667,125.037,127.41333329999999,121.25066670000001,115.304,111.72133329999998,108.82733329999999,98.51266667,81.85,74.74233333,53.09566667,37.56466667,46.86,38.032,34.78233333,34.567,34.52366667,36.46233333,35.86966667,46.20366667,45.875,57.17566667,48.54333333,63.59866667,74.02066667,81.851,82.60233333,81.23366667,80.14,81.97733333,69.34266667,71.00666667,67.25933333,63.32733333,56.81100000000001,36.648,46.87533333,39.15533333,36.16066667,36.16166667,36.16566667,38.47,38.35233333,54.318999999999996,55.45266667,87.169,105.8483333,104.837,112.19933329999999,109.85866670000001,110.935,109.11966670000001,109.08566670000002,108.96700000000001,108.78233329999999,106.43566670000001,104.7816667,95.49166667,67.041,44.33733333,53.82166667,47.94233333,44.582,44.31666667,44.14666667,52.872,52.89466667,70.90866667,71.08933333,97.22066667,114.79333329999999,114.823,121.31266670000001,120.334,121.95466670000002,119.083,118.18733329999999,117.27266670000002,115.96866670000001,110.47166670000001,103.3443333,92.03666667,63.67566667,42.82899999999999,52.178999999999995,45.11766667,41.18766667,40.44166667,39.70366667,41.33166667,40.435,55.73133333,56.213,86.25766667,103.4963333,102.6633333,111.4793333,107.884,107.40933329999999,106.20433329999999,106.52566670000002,105.82033329999999,104.1446667,100.896,98.58066667,87.64233333,61.05233333,40.18666667,50.54666667,42.82933333,39.01533333,38.895,38.99033333,41.32433333,41.31233333,57.79333333,58.68133333,89.56533333,107.51033329999999,105.36566670000002,112.22200000000001,109.25433329999998,110.79133329999999,108.71966670000002,106.16933329999999,105.63466670000001,104.6896667,102.53266670000001,100.9306667,91.23533333,63.869,42.516999999999996,52.27633333,45.61133333,42.04333333,41.765,41.43233333,50.40633333,50.95233333,68.462,67.805,93.99166667,111.35233329999998,110.69933329999999,117.97166670000001,117.16966670000001,118.73366670000001,116.65,115.49866670000002,114.54466670000001,113.581,109.82866670000001,104.65899999999999,95.06133333,66.925,44.73466667,53.89666667,47.297,44.17133333,43.699,43.593,46.30466667,46.11633333,58.519,61.85466667,85.39133333,99.949,115.037,123.728,122.38733329999998,125.28200000000001,124.156,121.681,119.63433329999998,117.53733329999999,104.84233329999999,90.00933333,85.10066667,62.90233333,44.23,53.27166667,47.31533333,44.26833333,43.818000000000005,43.926,46.79033333,46.498999999999995,59.15933333,63.00666667,73.806,68.08566667,84.444,92.40733333,104.8023333,107.24600000000001,105.33533329999999,102.6186667,101.98700000000001,86.71133333,86.12833333,83.45066667,78.65899999999999,68.97066667,44.27233333,53.11933333,47.693999999999996,44.76433333,44.598,44.46566667,47.24133333,47.17166667,64.26333333,68.46833333,97.54866667,114.53233329999999,114.08166670000001,118.52333329999999,116.35799999999999,117.57133329999999,115.38433329999998,114.72533329999999,114.551,111.995,108.11833329999999,105.95233329999999,96.13333333,67.00266667,44.155,53.29766667,47.00366667,43.687,43.38966667,43.25166667,51.97566667,51.70666667,67.38233333,68.19066667,93.17433333,109.76733329999999,109.12066670000002,115.01866670000001,113.30833329999999,114.96633329999999,113.26700000000001,111.8896667,111.43266670000001,110.70633329999998,107.72133329999998,102.8833333,93.31033333,65.29333333,44.09533333,53.35666667,47.201,43.71866667,43.50933333,43.403999999999996,46.05333333,45.824,61.61233333,65.07300000000001,94.46166667,111.41666670000001,110.095,116.04633329999999,113.71666670000002,116.03666670000001,114.2586667,113.30933329999999,112.8836667,111.165,107.55333329999999,105.30266670000002,95.37033333,66.96866667,43.733999999999995,53.28466667,47.215,43.72766667,43.718999999999994,43.95066667,46.81766667,46.66833333,63.397,67.01033333,96.417,113.95233329999999,113.57566670000001,119.60866670000001,118.98266670000001,121.88933329999999,121.381,120.48366670000001,119.8,117.45866670000001,111.90033329999999,109.338,99.56566667,70.16566667,44.993,54.00833333,48.18533333,45.45533333,44.93899999999999,44.82633333,53.99366667,53.985,71.94,73.55966667,98.603,114.65799999999999,112.10866670000001,113.94466670000001,109.19033329999999,109.99866670000002,107.58166670000001,104.5503333,102.5836667,100.0036667,97.19,91.99533333,81.153,56.565,38.243,48.775,40.43166667,37.12766667,36.522,36.01233333,37.96,37.503,46.532,47.598,70.23,81.30166667,93.66933333,104.6623333,101.68,102.759,102.7256667,102.9176667,103.6856667,104.0963333,96.03466667,81.975,75.97766667,55.867,40.30233333,50.38866667,43.85066667,40.32066667,40.11166667,42.58633333,42.336999999999996,54.34366667,56.214,65.33766667,59.949,75.21633333,84.08233333,93.68833333,94.46933333,93.601,92.18366667,92.35266667,80.36233333,77.61166667,77.19166667,73.63600000000001,65.486,42.82899999999999,52.361000000000004,46.222,43.61600000000001,43.60133333,43.52733333,46.21233333,46.08,65.00066667,68.76633333,95.664,113.796,112.634,120.32866670000001,122.83200000000001,125.17533329999999,124.06133329999999,123.65966670000002,124.43266670000001,122.87899999999999,114.288,112.72533329999999,102.06266670000001,74.21766667,45.54966667,54.44033333,48.57566667,45.79533333,45.21533333,45.19333333,54.41566667,54.20666667,75.46266667,76.566,99.14533333,116.314,117.78,123.71266670000001,117.29633329999999,115.603,114.19733329999998,113.089,112.98466670000002,110.855,101.26700000000001,95.86566667,82.87333333,56.836000000000006,35.959,45.61066667,37.09866667,33.97866667,33.59933333,33.39333333,35.43333333,35.21633333,52.43833333,52.74133333,77.99166667,91.20233333,87.47833333,97.57533333,92.109,92.11333333,91.94166667,91.39633333,91.90366667,92.175,87.40366667,86.24566667,76.28733333,51.87533333,31.77833333,42.59066667,33.05133333,30.09633333,29.81266667,29.8,32.04233333,31.90866667,49.58533333,50.04366667,75.814,89.62299999999999,86.76433333,96.76233333,91.32133333,92.16066667,91.69766667,91.06966667,92.12766667,92.76799999999999,87.603,86.774,77.24133333,52.72333333,32.433,43.41933333,34.87033333,33.01866667,33.58666667,33.68,41.32166667,40.732,58.18066667,56.43933333,79.007,93.54933333,92.42533333,104.2513333,102.33,103.26700000000001,102.4123333,101.5636667,101.459,101.053,95.40533333,92.81433333,83.61866667,58.14133333,39.22533333,49.77133333,42.77966667,39.229,39.650999999999996,40.00366667,42.66,42.66166667,55.247,57.90466667,78.53133333,92.413,105.594,113.6306667,111.37299999999999,112.66633329999999,110.93566670000001,110.70166670000002,112.31200000000001,113.19233329999999,99.413,88.03533333,84.19200000000001,61.367,44.12566667,53.25066667,47.46566667,44.438,44.08133333,44.06466667,46.98,46.906000000000006,61.381,65.70633333,71.11566667,63.40266667,76.76066667,82.42566667,89.83966667,88.465,85.94366667,84.15233333,84.345,72.29833333,70.94533333,69.209,65.405,58.36133333,37.87266667,47.813,39.102,36.674,35.5,34.835,36.575,36.109,52.743,51.828,78.92,93.65666667,90.93133333,100.88799999999999,95.64066667,95.74700000000001,94.97,94.03200000000001,93.71833333,94.181,89.71266667,89.91566667,80.50733333,55.788000000000004,35.79733333,45.87066667,36.93466667,33.90833333,33.665,33.69066667,41.50833333,41.60666667,58.60833333,55.44066667,79.477,95.62266667,94.68533333,104.97,101.0663333,101.3806667,100.926,101.0703333,102.084,102.5486667,96.884,94.78933333,85.14466667,58.77833333,40.187,50.13266667,42.50666667,38.97833333,38.84366667,38.73833333,40.72833333,40.45666667,57.61933333,57.68033333,84.48766667,100.9713333,100.37200000000001,110.31366670000001,107.91433329999998,107.84466670000002,106.30833329999999,106.22166670000001,106.81066670000001,106.29966670000002,99.59333333,99.755,90.29566667,63.55666667,42.453,52.493,46.00666667,42.39,42.26933333,42.33266667,44.957,44.832,63.316,64.51899999999999,91.68700000000001,107.60266670000001,106.51133329999999,114.10666670000002,111.265,112.96600000000001,110.95766670000002,111.69066670000001,111.34299999999999,109.81366670000001,102.4743333,103.5963333,94.947,67.242,43.978,53.486000000000004,47.33166667,43.67433333,43.657,43.662,52.486999999999995,52.35733333,71.57300000000001,70.577,94.45666667,110.92766670000002,109.88266670000002,117.116,116.74,118.95533329999999,116.691,114.425,114.113,113.42166670000002,105.44966670000001,102.8606667,94.334,66.18833333,44.23266667,53.57899999999999,47.41233333,43.18633333,42.995,42.96766667,45.51633333,45.25166667,58.43366667,60.49633333,82.45200000000001,96.76666667,110.26533329999998,117.14299999999999,116.2443333,118.95100000000001,117.47066670000001,117.45299999999999,116.9943333,115.9823333,100.3626667,86.7,84.04566667,62.547,43.938,53.159,47.293,44.16733333,43.70066667,43.593999999999994,46.30533333,45.95133333,59.284,62.02166667,71.71166667,66.031,82.066,89.14566667,100.0823333,103.4733333,103.171,102.3893333,100.0096667,85.16233333,81.751,80.83633333,78.62066667,69.43733333,44.13133333,52.93233333,46.986000000000004,44.577,44.11166667,44.08333333,46.41166667,45.945,64.06266667,66.102,93.348,111.42233329999999,112.13799999999999,119.71133329999999,119.00733329999998,123.19133329999998,121.697,121.00733329999998,121.55733329999998,120.42333329999998,111.17433329999999,109.40733329999999,100.3573333,72.87233333,45.26,54.18133333,48.12766667,44.99866667,44.378,44.26966667,53.368,52.95833333,71.937,70.68233333,95.03166667,112.791,113.229,119.678,119.279,121.45200000000001,119.40433329999999,117.781,117.25366670000001,116.93166670000001,108.59700000000001,103.8703333,96.33566667,69.28233333,44.91766667,53.86633333,47.857,44.608999999999995,44.108000000000004,43.94266667,46.62433333,46.41333333,65.48433333,67.37833333,95.574,112.31433329999999,112.12700000000001,118.66333329999999,116.617,118.56200000000001,118.384,117.6426667,117.13933329999999,116.14933329999998,108.09966670000001,106.413,98.609,70.42433333,44.80066667,53.87933333,47.893,44.65333333,44.18433333,44.06333333,46.73933333,46.53,66.03633333,68.172,95.835,112.62266670000001,111.76700000000001,118.91333329999999,118.04066670000002,120.37066670000002,118.926,117.54666670000002,117.166,115.443,107.7353333,105.66033329999999,97.89,70.28866667,44.641999999999996,53.82466667,47.80166667,44.431999999999995,43.972,43.87933333,53.008,52.787,72.22733333,71.472,95.287,111.92466670000002,110.98200000000001,117.05033329999999,115.23100000000001,117.7736667,115.03333329999998,113.09633329999998,114.24600000000001,113.1073333,105.02033329999999,101.0303333,93.458,66.115,43.94366667,53.45433333,47.39333333,43.07966667,42.949,42.82533333,45.40366667,45.16166667,58.35666667,60.48266667,83.37633333,98.66166667,113.896,123.66799999999999,124.67066670000001,128.852,128.988,128.27133329999998,128.8266667,127.78066670000001,111.01133329999999,95.41766667,91.30666667,69.57333333,45.13866667,54.13533333,48.49266667,45.60333333,44.78266667,44.75066667,47.58133333,47.42733333,64.91733333,66.26866667,75.266,70.031,85.72033333,93.075,107.411,110.55966670000001,109.55466670000001,107.95033329999998,107.15433329999999,94.90433333,90.194,88.29933333,83.98200000000001,76.74433333,45.05833333,54.07433333,48.445,46.376000000000005,45.75766667,45.71766667,48.28233333,47.87033333,70.24666667,69.79833333,99.024,117.03166670000002,118.20933329999998,126.17366670000001,125.51700000000001,128.188,128.203,127.75766670000002,126.80633329999999,126.26266670000001,117.97533329999999,115.68633329999999,106.8926667,78.78033333,46.08333333,55.02933333,49.48666667,46.88933333,45.83066667,45.625,55.047,55.033,79.10666667,75.70466667,101.0036667,119.36533329999999,119.39133329999999,126.01433329999999,126.109,128.4036667,127.67166670000002,124.77566670000002,124.95466670000002,125.58266670000002,117.56299999999999,112.28633329999998,103.1173333,76.15899999999999,46.09266667,55.03033333,49.45666667,46.82833333,46.06266667,45.99266667,48.68733333,48.38966667,72.66466667,72.00766667,100.8496667,118.75533329999999,118.82666670000002,124.67,125.40066670000002,127.98266670000001,124.44200000000001,119.91333329999999,119.34766670000002,119.185,111.25333329999998,109.22533329999999,100.8396667,73.36266667,45.52033333,54.40433333,48.24766667,44.75466667,43.79666667,43.08266667,44.61066667,43.33033333,59.81166667,57.79633333,84.59766667,97.70266667,93.25233333,102.8966667,99.069,99.94666667,98.959,98.53366667,99.38166667,99.21833333,92.49733333,89.13133333,79.54733333,54.81333333,34.26,45.43066667,37.249,34.036,33.59833333,33.192,40.946999999999996,40.72266667,58.739,55.29533333,81.602,98.57133333,99.20433333,109.96433329999999,107.46566670000001,106.54566670000001,105.89233329999999,105.0146667,105.279,104.994,99.04066667,94.99266667,86.62899999999999,60.676,41.09566667,51.33366667,44.41666667,39.77833333,39.88266667,40.03533333,42.66866667,42.95233333,55.68133333,55.14633333,79.10933333,94.04233333,106.9,115.83333329999999,115.788,119.40899999999999,117.72466670000001,117.23100000000001,118.336,118.01633329999999,102.2533333,87.33833333,83.809,62.04933333,43.333999999999996,52.42166667,45.66366667,41.681999999999995,41.41033333,41.299,43.653999999999996,43.36566667,55.54333333,56.105,68.30333333,63.17633333,79.87,89.67133333,102.72,106.41533329999999,102.6263333,102.9416667,103.8816667,92.50433333,86.29799999999999,82.57066667,77.52666667,65.744,39.88333333,48.76633333,40.66666667,37.56166667,36.62133333,36.16966667,38.42866667,38.213,55.46066667,53.98466667,83.565,101.5453333,102.666,114.75433329999998,115.14066670000001,118.569,116.75433329999998,114.91366670000001,113.16066670000001,111.59933329999998,103.542,102.8146667,95.042,67.18,43.95133333,53.32333333,46.781000000000006,42.543,41.965,42.15166667,51.78366667,51.861000000000004,70.941,68.197,94.478,112.10566670000001,111.59866670000001,118.43299999999999,117.03299999999999,119.55766670000001,117.88633329999999,116.06233329999999,115.94866670000002,115.876,108.35700000000001,104.71600000000001,97.325,69.72233333,45.25066667,54.44233333,48.66066667,45.507,44.93133333,44.773999999999994,47.542,47.341,67.99033333,68.32,97.36033333,113.89399999999999,114.20366670000001,121.31633329999998,119.833,122.53,121.39366670000001,120.90100000000001,121.665,120.66033329999999,112.04366670000002,110.33666670000001,102.3916667,74.75266667,45.799,54.81633333,49.18366667,46.175,45.405,45.36733333,48.17533333,47.94466667,69.86166667,70.18633333,99.15733333,117.14833329999999,118.03666670000001,124.80866670000002,124.45966670000001,127.198,125.84,124.15700000000001,124.33266670000002,123.385,114.92333329999998,112.84133329999999,103.56266670000001,75.408,45.66266667,54.60533333,48.828,45.94733333,45.42433333,45.3,54.56633333,54.55966667,77.265,74.62033333,99.77833333,117.92666670000001,118.6336667,125.15299999999999,124.72166670000001,126.89433329999999,125.43433329999999,124.05066670000001,124.26066670000002,123.83633329999999,115.49833329999998,110.39200000000001,101.2623333,74.08866667,45.78566667,54.776,48.87566667,45.20433333,44.49233333,44.416000000000004,47.137,46.90166667,63.01966667,62.72966667,85.99,101.4923333,116.87299999999999,124.98700000000001,124.93266670000001,128.3023333,128.51633329999999,127.34333329999998,127.75166670000002,127.10366670000002,109.85233329999998,94.36933333,90.52600000000001,69.595,45.02033333,53.87666667,48.10766667,44.95966667,44.04733333,43.88766667,46.60033333,46.25933333,60.82633333,61.70933333,73.27199999999999,69.08833333,86.43966667,94.25666667,107.9853333,104.4273333,99.42433333,98.69533333,100.527,88.06133333,83.416,82.64766667,80.56466667,73.50433333,44.96566667,53.684,47.75833333,45.12266667,44.40533333,44.18266667,46.56133333,46.05133333,64.479,65.006,93.76833333,111.15299999999999,112.88,121.906,123.32233329999998,128.121,127.292,118.61866670000002,114.24,113.25666670000001,105.59133329999999,104.3976667,97.285,68.14566667,44.58233333,53.74100000000001,47.83333333,44.67,44.13566667,43.93466667,52.809,52.45833333,69.764,68.22733333,92.79133333,109.41266670000002,109.624,118.37033329999998,117.3986667,119.82566670000001,117.811,116.66433329999998,116.33566670000002,115.75833329999999,107.06700000000001,101.6536667,92.936,66.28633333,43.706,53.283,47.00066667,43.263999999999996,43.06666667,43.147,46.01633333,45.93899999999999,63.95866667,65.042,93.676,110.03466670000002,108.834,116.19366670000001,114.51666670000002,115.7323333,113.49633329999999,113.2736667,112.81433329999999,111.65100000000001,103.5393333,101.708,92.85366667,65.523,41.858999999999995,52.129,45.93766667,42.13033333,41.82466667,41.724,44.602,44.42166667,61.15,63.232,92.85366667,110.09700000000001,110.78666670000001,118.73333329999998,117.49266670000002,119.227,116.81133329999999,114.96933329999999,114.46700000000001,114.09700000000001,106.1426667,104.264,95.67766667,67.67133333,43.21833333,53.62433333,47.94866667,44.41666667,44.18733333,44.03866667,53.40866667,53.233999999999995,71.79766667,70.586,95.37766667,111.81133329999999,110.80066670000001,118.695,117.54833329999998,118.37766670000002,117.15299999999999,116.65966670000002,115.40566670000001,113.579,106.17233329999999,101.911,94.193,66.558,44.36066667,53.58933333,47.531000000000006,43.18333333,42.618,42.586000000000006,45.48633333,45.27433333,57.14866667,59.58066667,83.29799999999999,97.94,111.29166670000001,120.28866670000001,120.079,122.95133329999999,121.241,119.854,120.63433329999998,120.665,104.6033333,90.27466667,88.03166667,66.81833333,44.92100000000001,53.86433333,48.105,45.18166667,44.68066667,44.638999999999996,47.43600000000001,47.034,61.65466667,63.65533333,74.26566667,68.753,84.85566667,91.99966667,105.288,109.22533329999999,107.22366670000001,105.17833329999999,104.0603333,91.084,83.92633333,81.418,79.11666667,70.75566667,44.53166667,53.46166667,47.60066667,45.40366667,44.85366667,44.61233333,47.24866667,46.89533333,65.275,67.57166667,96.52766667,114.03633329999998,115.11466670000001,122.80433329999998,123.78033329999998,127.98566670000001,126.91033329999999,124.04433329999999,123.61133329999998,122.678,113.439,110.79733329999999,101.9123333,72.964,45.153,53.985,47.662,43.80133333,42.55,41.66866667,50.113,50.11733333,67.234,68.64666667,95.88533333,112.33333329999999,111.25333329999998,118.02633329999999,115.96,117.84633329999998,115.93133329999999,114.44166670000001,113.37799999999999,111.73733329999999,104.5396667,100.7186667,92.07366667,63.41,41.556999999999995,51.475,44.58966667,40.74866667,40.27,40.04066667,42.56100000000001,42.49833333,59.54366667,60.379,89.39033333,105.815,104.435,112.17666670000001,109.40966670000002,111.2353333,110.163,108.97833329999999,108.38433329999998,107.78733329999999,101.5186667,99.79333333,92.01233333,64.42833333,41.51833333,52.01333333,45.90166667,42.717,42.559,42.32766667,45.02766667,44.18833333,60.20966667,61.32899999999999,92.12533333,110.665,109.58366670000001,116.117,114.476,117.72200000000001,114.93799999999999,112.391,111.39533329999999,110.959,102.807,100.03566670000001,93.37033333,66.94166667,43.661,53.68833333,47.53433333,43.41233333,42.70933333,42.12,50.74666667,50.504,69.22266667,68.28266667,94.38333333,111.1013333,110.735,116.84166670000002,114.86133329999998,117.86566670000002,115.36666670000001,113.64233329999999,112.16266670000002,111.305,104.6043333,99.23899999999999,93.31733333,68.37833333,44.65933333,54.09233333,48.08666667,43.73566667,43.32166667,42.92366667,45.25666667,44.56433333,56.39133333,57.35533333,80.845,95.758,108.875,117.75466670000002,117.14033329999998,119.07766670000001,115.90233329999998,115.14933329999998,115.69166670000001,114.95733329999999,99.478,83.18333333,80.72333333,59.43066667,41.55433333,51.85,45.766000000000005,42.34866667,42.40666667,42.01966667,43.83966667,42.76766667,53.07933333,54.14033333,67.05733333,62.48733333,78.514,86.61266667,96.82433333,98.13133333,96.58133333,95.31766667,95.89233333,83.35633333,79.18866667,76.00866667,75.05966667,66.99366667,42.98566667,52.39233333,46.096000000000004,43.18166667,43.071999999999996,42.89233333,45.292,44.93033333,61.62533333,63.20033333,92.314,109.36366670000001,109.73433329999999,117.02533329999999,116.58966670000001,118.95733329999999,118.60366670000002,118.67033329999998,117.70633329999998,116.62166670000002,108.8866667,106.95200000000001,98.36533333,68.89066667,44.14633333,53.64433333,47.34033333,43.84066667,43.681999999999995,43.43600000000001,52.60066667,52.72566667,70.49533333,67.70933333,90.179,105.45333329999998,103.6,112.53066670000001,111.34333329999998,112.69233329999999,111.089,109.99666670000002,109.99600000000001,110.42666670000001,103.91666670000001,99.37633333,94.27799999999999,65.21366667,44.64233333,53.77166667,47.92933333,44.87766667,44.59033333,44.603,47.33366667,47.143,65.03233333,67.84733333,96.995,114.11733329999998,114.811,121.913,121.45533329999999,124.09933329999998,123.45,121.56466670000002,120.624,120.196,111.786,107.4703333,100.057,71.60766667,45.05733333,54.18666667,48.412,45.57766667,45.05933333,45.06666667,47.831,47.18033333,65.74733333,68.29933333,98.316,116.47466670000001,117.852,126.065,127.00666670000001,128.7076667,128.00799999999998,126.5236667,125.01433329999999,122.93166670000001,113.57966670000002,110.6073333,102.70200000000001,73.02766667,44.875,53.809,47.411,43.94433333,43.62966667,43.507,52.271,52.09066667,69.837,69.169,94.06966667,111.59766670000002,111.81866670000001,119.60366670000002,120.29899999999999,123.81366670000001,121.43299999999999,120.83066670000001,122.226,122.825,113.63799999999999,103.3816667,92.98700000000001,67.03866667,44.00833333,53.25633333,47.12233333,42.84766667,42.23933333,41.86366667,44.129,43.82566667,55.007,56.75466667,79.89433333,94.723,108.323,117.21666670000002,116.82633329999999,119.17233329999999,117.06866670000001,115.684,116.6013333,116.93366670000002,102.65799999999999,85.70700000000001,84.62466667,66.428,43.92566667,52.77233333,46.80633333,43.27033333,42.69533333,42.59866667,45.04166667,44.43766667,54.03133333,57.75166667,69.04166667,64.54433333,81.30966667,89.87033333,99.89766667,101.46133329999999,101.0293333,101.1826667,101.3853333,90.23166667,86.84933333,81.57433333,80.20266667,72.85266667,44.17066667,53.102,46.963,44.28966667,43.96966667,43.76266667,46.193999999999996,45.808,62.04733333,65.75,96.38266667,114.44366670000001,114.75,123.324,123.04,126.29333329999999,126.1366667,125.654,126.56466670000002,126.71866670000001,118.31133329999999,115.7443333,107.35666670000002,77.86633333,45.812,54.63966667,48.87666667,46.028999999999996,45.28333333,45.354,54.63033333,54.79366667,76.18666667,76.53699999999999,102.7653333,123.58566670000002,125.738,130.799,131.0353333,132.791,131.55733329999998,130.259,128.8093333,119.75966670000001,107.83333329999999,102.90100000000001,96.94633333,68.55166667,45.01333333,53.806999999999995,47.903999999999996,45.059,44.825,44.56399999999999,46.816,46.12633333,61.63033333,65.07233333,93.89566667,110.86766670000002,112.32466670000001,121.82,122.93066670000002,125.42933329999998,124.82933329999999,123.86399999999999,124.103,122.65066670000002,113.37799999999999,109.431,100.0263333,72.72833333,45.24100000000001,54.31233333,48.73133333,45.77866667,45.188,45.02233333,47.68966667,47.141000000000005,64.16833333,67.727,98.258,115.9823333,115.41066670000001,123.27533329999999,123.33366670000001,126.14033329999998,124.07700000000001,123.45466670000002,122.92200000000001,122.89033329999998,113.83566670000002,109.881,100.8506667,73.33333333,45.28333333,54.48,48.75533333,45.87733333,45.26733333,45.076,54.17666667,54.028,73.07033333,73.26966667,99.27799999999999,116.78766670000002,117.19366670000001,125.87299999999999,124.34733329999999,125.82866670000001,124.807,123.75833329999999,123.39033329999998,123.137,114.29866670000001,107.22,99.70066667,72.744,45.361999999999995,54.47766667,48.56833333,44.88866667,44.32433333,44.06166667,46.52566667,46.03766667,57.78366667,62.172,86.97466667,102.2893333,117.21700000000001,125.43566670000001,125.17366670000001,128.904,128.67566670000002,127.85266670000001,128.46733329999998,127.95133329999999,111.41966670000001,94.288,92.31266667,71.83933333,45.59333333,54.42766667,48.84033333,46.34033333,45.62433333,45.57366667,48.43266667,48.07733333,64.154,66.982,77.11133333,72.13333333,89.29333333,96.11399999999999,110.61166670000001,113.98866670000001,112.969,111.56066670000001,110.75733329999998,97.45133333,92.86533333,89.71233333,87.175,81.72399999999999,45.973,54.692,49.24433333,47.50733333,46.71166667,46.36066667,49.10766667,48.79233333,71.37733333,74.25833333,103.515,121.9046667,123.774,130.39133329999999,131.16433329999998,134.35166669999998,133.53233329999998,132.13533329999999,132.4296667,131.78,122.48866670000001,118.49233329999998,110.87066670000002,82.66466667,46.56233333,55.42166667,50.03,47.51266667,47.03633333,46.76966667,56.449,56.42966667,82.56633333,79.63133333,104.46,123.89066670000001,125.06833329999999,130.80666670000002,130.6653333,132.60299999999998,133.017,132.5936667,131.55666670000002,130.256,121.19133329999998,113.67533329999999,105.86666670000001,79.23333333,46.48433333,55.35933333,49.87866667,47.35833333,46.613,46.458,49.35166667,49.15166667,73.95933333,74.79933333,103.9236667,123.65,125.20333329999998,130.88433329999998,129.53966670000003,132.16,130.89600000000002,129.0536667,128.96233329999998,127.92666670000001,118.68733329999999,115.59233329999999,107.735,79.558,46.376999999999995,55.32233333,49.89533333,47.472,46.80033333,46.43899999999999,49.05,48.763999999999996,71.49366667,73.78733333,104.05633329999999,124.4016667,124.72833329999999,129.832,129.93633329999997,132.10433329999998,133.308,132.336,131.615,131.03833329999998,121.98299999999999,118.1306667,109.71433329999999,81.283,46.553000000000004,55.38633333,49.82366667,47.28666667,46.72233333,46.39966667,55.83233333,55.61666667,78.65233333,79.116,105.035,124.713,126.307,131.58566670000002,131.58533329999997,134.423,134.586,134.00233329999998,132.75,130.8336667,121.39833329999999,115.3663333,107.939,80.869,46.622,55.40933333,49.99733333,46.809,46.37066667,45.992,48.786,48.59566667,67.533,69.75366667,93.292,109.00233329999999,125.58066670000001,132.317,133.8326667,136.79,135.5153333,132.8083333,128.88466670000003,124.9016667,107.495,91.77133333,91.574,71.31633333,46.08033333,54.73966667,49.37566667,46.97466667,46.31666667,45.946999999999996,48.48833333,48.095,64.902,68.20033333,77.62733333,73.13433333,91.10566667,98.67333333,112.256,111.605,111.46033329999999,104.1146667,98.75266667,86.045,84.12733333,81.44466667,80.19933333,70.78566667,45.427,54.326,48.89533333,47.19433333,46.38566667,46.391000000000005,49.40333333,49.161,69.97399999999999,74.09766667,103.0733333,121.27766670000001,125.25833329999999,130.6426667,129.036,131.87766670000002,131.875,130.1676667,127.46866670000001,118.66866670000002,107.07533329999998,105.084,99.46933333,70.31633333,45.353,54.28333333,48.63966667,46.067,45.602,45.71833333,55.07,55.077,73.413,76.29266667,103.7323333,122.31266670000001,124.76133329999999,130.67566670000002,132.884,134.61,130.2436667,126.34133329999999,120.074,114.81200000000001,109.161,105.45166670000002,100.0796667,73.52733333,46.38666667,55.09133333,49.65533333,46.89733333,45.52033333,44.87666667,47.32899999999999,47.10166667,64.33866667,68.926,100.3026667,121.36066670000001,125.50066670000001,132.30033329999998,133.2033333,135.774,135.94299999999998,136.9473333,127.65966670000002,118.62066670000002,110.98700000000001,107.883,100.5176667,71.987,45.336999999999996,54.26433333,48.51533333,45.71266667,45.183,45.18833333,47.80433333,47.38866667,64.58733333,70.41466667,102.068,122.493,124.94066670000001,128.216,117.516,113.054,112.33466670000001,111.53266670000001,111.338,112.50166670000002,106.64233329999999,104.223,100.2986667,72.54433333,45.19033333,53.353,46.617,42.938,42.62033333,42.75,51.326,51.64866667,67.791,68.55166667,93.19233333,109.00933329999998,108.848,116.46133329999999,115.17566670000001,120.54133329999999,119.215,115.36,115.29466670000001,114.37933329999998,106.6073333,100.1293333,95.33633333,66.79466667,44.86166667,53.86366667,48.011,44.10133333,43.26833333,43.11733333,45.72466667,45.35366667,55.45766667,59.83333333,84.51866667,101.0993333,116.81233329999999,125.005,125.602,128.15133329999998,126.98666670000001,125.17466670000002,125.53366670000001,125.37566670000001,109.03533329999999,91.208,90.156,70.01566667,45.402,54.91466667,48.84166667,45.791000000000004,45.09733333,44.91266667,47.36533333,47.153,61.372,64.733,74.87066667,69.263,85.44266667,92.48266667,104.53,108.41566670000002,107.78166670000002,106.04333329999999,106.16633329999999,93.59700000000001,87.71433333,81.95200000000001,82.101,75.27600000000001,45.11600000000001,54.08366667,48.376999999999995,45.201,44.32333333,44.157,46.667,46.318000000000005,58.66266667,61.69533333,73.33033333,68.63533333,84.86166667,92.449,105.42266670000001,107.33866670000002,105.72466670000001,104.26299999999999,104.43766670000001,91.61166667,86.49566667,82.971,82.77933333,75.68633333,45.18133333,54.24666667,48.711999999999996,46.56433333,45.79600000000001,45.60766667,54.92833333,54.88566667,75.77199999999999,76.001,101.56299999999999,119.48633329999998,120.54166670000001,127.12366670000002,126.789,128.28366670000003,126.86566670000002,123.92866670000001,123.47166670000001,121.845,112.8896667,105.876,100.0246667,73.06866667,45.67033333,54.79966667,49.185,46.43833333,45.863,45.80833333,48.631,48.427,69.55333333,71.971,100.985,119.7263333,120.92266670000001,126.635,125.95366670000001,128.7016667,126.875,125.714,126.336,125.94066670000001,116.42366670000001,111.87899999999999,105.56033329999998,77.33866667,46.02033333,55.003,49.37166667,46.60566667,45.80266667,45.74266667,48.53633333,48.258,68.967,71.33866667,101.08,121.37633329999998,122.58033329999999,126.492,124.555,125.63600000000001,123.92166670000002,122.181,122.60033329999999,122.6,114.58933329999999,110.41733329999998,104.0976667,76.12899999999999,46.04866667,54.965,49.23266667,46.251000000000005,45.536,45.318999999999996,54.60033333,54.508,73.87866667,73.35733333,98.12666667,115.83066670000001,115.65333329999999,122.81633329999998,121.93,123.8573333,121.56200000000001,120.74466670000001,120.21666670000002,119.41133329999998,111.27033329999999,104.1923333,98.223,71.28266667,45.141000000000005,54.54966667,48.77766667,44.66266667,44.02066667,44.02433333,46.78166667,46.45566667,59.315,62.18066667,85.55633333,99.82833333,113.58466670000001,122.59733329999999,122.7203333,125.272,123.48899999999999,121.935,122.16933329999999,121.74466670000001,107.23733329999999,90.05233333,88.77333333,68.16833333,44.99566667,54.147,48.50066667,45.36366667,44.72066667,44.70166667,47.56100000000001,47.403,62.72066667,65.187,75.14166667,69.45733333,85.488,92.525,104.3936667,107.339,107.01266670000001,105.20466670000002,105.15066670000002,92.93533333,87.839,83.64066667,83.42033333,76.52633333,45.50433333,54.18166667,48.625,46.71366667,45.99466667,45.94133333,48.71933333,48.478,68.51166667,72.016,101.6236667,118.5116667,121.21833329999998,127.065,122.79533329999998,121.845,120.00233329999999,116.98933329999998,115.53266670000001,114.76066670000002,107.60833329999998,105.029,100.266,69.71300000000001,45.248999999999995,54.20366667,48.37,45.50866667,45.03566667,45.01933333,54.28366667,54.28366667,72.241,73.54133333,98.40166667,116.52866670000002,117.45200000000001,124.83066670000001,126.48766670000002,129.58666670000002,130.55166670000003,130.30200000000002,129.924,129.4296667,121.713,116.1013333,109.69566670000002,78.91066667,45.99966667,54.59666667,48.52633333,45.57833333,44.90733333,44.73,47.39466667,47.20833333,66.11,69.172,98.90766667,117.73966670000001,120.25733329999998,127.82933329999999,127.85166670000001,130.519,129.6123333,128.518,128.085,127.62,119.2413333,114.89833329999999,108.82333329999999,80.31233333,46.23133333,54.87066667,48.74866667,45.74833333,44.986000000000004,44.865,47.45233333,46.833,64.68366667,68.065,98.221,117.03,119.105,126.77033329999999,126.09766670000002,128.734,127.706,128.38466670000003,130.1366667,128.86,119.41,114.28566670000001,107.984,79.931,46.36333333,55.2,49.51066667,46.538000000000004,45.63833333,45.29466667,54.266999999999996,53.95866667,73.75233333,73.56533333,98.85866667,119.20466670000002,123.63433329999998,129.3053333,128.878,130.58533329999997,128.81866670000002,128.86,129.208,128.091,120.05466670000001,114.444,108.42166670000002,80.426,46.43166667,55.20833333,49.30833333,45.464,44.453,44.31666667,47.04966667,47.03433333,60.91433333,63.284,87.16033333,102.7073333,120.67233329999999,129.9583333,130.917,134.64966669999998,132.7863333,127.991,123.383,121.09366670000001,104.743,87.788,88.14266667,67.11066667,44.98966667,54.04066667,48.37933333,45.18533333,44.167,43.978,46.67733333,46.485,58.68766667,62.57966667,72.903,67.06266667,83.61200000000001,91.52866667,104.7016667,107.292,103.65700000000001,104.72,107.84466670000002,96.23833333,91.42166667,86.25233333,84.18366667,78.05933333,45.43333333,54.012,48.05,45.784,44.95266667,44.93833333,47.78533333,47.63333333,66.684,70.40433333,101.4686667,122.387,125.50266670000002,132.3093333,129.45,130.60333329999997,128.7866667,131.261,129.048,127.16466670000001,119.48166670000002,115.30366670000001,109.15566670000001,81.16266667,46.24066667,54.611999999999995,48.827,45.96366667,45.126000000000005,45.03633333,54.30233333,54.28133333,73.131,73.80033333,99.845,119.855,123.075,130.0293333,129.5846667,131.07533329999998,130.1606667,126.75,127.61733329999998,129.67700000000002,120.83033329999999,112.41033329999999,105.09033329999998,75.43333333,45.76733333,54.65,48.89633333,46.022,45.137,45.03066667,47.75033333,47.35433333,65.83833333,69.271,99.29799999999999,118.85666670000002,121.68,129.1246667,129.2626667,131.8396667,131.0816667,130.934,130.11666670000002,127.677,118.935,115.04233329999998,108.49833329999998,79.47,46.11666667,55.14233333,49.402,46.448,45.66566667,45.64866667,48.49866667,48.30333333,69.66066667,71.32666667,99.874,116.49766670000001,117.74233329999998,127.6133333,128.2076667,131.584,130.87833329999998,129.1963333,129.3806667,128.1486667,119.16633329999999,114.84966670000001,108.27266670000002,80.13966667,46.39,55.24100000000001,49.51066667,46.941,45.935,45.63399999999999,55.12466667,55.156000000000006,76.918,76.28633333,102.084,122.21233329999998,124.18666670000002,131.2196667,131.985,134.1966667,132.37166670000002,129.73966670000001,128.512,126.73,118.45233329999999,111.79333329999999,105.655,76.808,46.367,55.38766667,49.92133333,46.54966667,45.79600000000001,45.907,48.81633333,48.06333333,62.83366667,65.893,88.095,103.867,121.88333329999999,128.52200000000002,127.33733329999998,128.9946667,126.62933329999998,123.99666670000002,124.488,124.01533329999998,107.97433329999998,91.45766667,90.69,69.98366667,45.583999999999996,54.49433333,48.923,46.236999999999995,45.575,45.69866667,48.378,48.036,63.91033333,65.793,77.11533333,72.85266667,89.08166667,97.46066667,110.20633329999998,113.45966670000001,113.42133329999999,112.30133329999998,112.36666670000001,101.7613333,95.71533333,91.36399999999999,89.60566667,81.97466667,45.757,54.646,48.98233333,47.007,46.24166667,45.946999999999996,48.45266667,47.971000000000004,68.42833333,71.66433333,101.9426667,123.38,125.94866670000002,132.13966670000002,131.2863333,132.7156667,132.2743333,131.56,131.99200000000002,131.79433329999998,123.02933329999999,118.68,111.279,82.00200000000001,46.42366667,55.35833333,49.79633333,47.15466667,46.37866667,46.38166667,55.99566667,55.68899999999999,77.91066667,76.86766667,103.307,124.44433329999998,125.27766670000001,131.6236667,132.192,135.5286667,134.9563333,135.0206667,134.658,133.5956667,124.75399999999999,116.436,110.064,82.12733333,47.00933333,55.84533333,50.075,47.32133333,46.51866667,46.41033333,49.33033333,49.12933333,74.41266667,75.23633333,105.59266670000001,126.55366670000001,128.71766670000002,135.26266669999998,135.063,136.6566667,136.214,132.68833329999998,132.251,132.0696667,122.69333329999999,117.949,109.48566670000001,79.10166667,45.974,55.001999999999995,49.428999999999995,46.83466667,46.08966667,46.12933333,49.05766667,49.01133333,74.154,75.421,105.211,126.70933329999998,127.09133329999999,132.6476667,135.3613333,138.504,135.26133330000002,134.15666670000002,133.7256667,133.0666667,124.06633329999998,119.73066670000001,114.40733329999999,87.257,47.543,56.083999999999996,50.818000000000005,48.00633333,47.43933333,46.50866667,55.88366667,55.842,78.99966667,77.77466667,104.48700000000001,127.02,129.0356667,135.82299999999998,135.2273333,126.92,119.8513333,118.61666670000001,118.977,119.89766670000002,111.92733329999999,104.912,100.75399999999999,73.017,46.18166667,54.85133333,49.44,46.24966667,45.29366667,45.15866667,47.93933333,47.745,61.75233333,65.73133333,89.53533333,107.19666670000001,125.73299999999999,133.929,135.54866669999998,137.14933330000002,137.3043333,134.3796667,125.98466670000002,119.6336667,103.41066670000001,87.76633333,87.88266667,64.35966667,44.979,53.95833333,48.448,45.91333333,45.42966667,45.50833333,48.40066667,48.056999999999995,62.63399999999999,66.712,77.63166667,73.86666667,92.35,100.993,116.95299999999999,111.34100000000001,106.55133329999998,105.48200000000001,106.21600000000001,90.46733333,84.64200000000001,80.41066667,80.82300000000001,73.08166667,45.36266667,54.21933333,48.62133333,46.75933333,46.06933333,46.05433333,48.95166667,48.93133333,70.07866667,73.77066667,104.2936667,125.65833329999998,129.3686667,137.9546667,138.9293333,141.16166669999998,140.9233333,140.9203333,141.32133330000002,140.26266669999998,124.60466670000001,116.57666670000002,111.28299999999999,85.48933333,47.565,56.26033333,50.96366667,48.20566667,47.88833333,46.95366667,56.342,56.31433333,81.507,79.84566667,106.219,129.17533329999998,131.13,136.79866669999998,139.04,143.1273333,141.4143333,142.35666669999998,142.8773333,141.5446667,132.5716667,124.73899999999999,117.02,88.28566667,47.63166667,56.25133333,50.85033333,48.10566667,47.81333333,47.131,49.978,49.73533333,77.72466667,76.544,107.34299999999999,130.211,133.59133329999997,138.62566669999998,138.744,142.597,141.94033330000002,142.1646667,141.7033333,139.779,132.0193333,121.381,106.40366670000002,76.377,45.82766667,55.03066667,49.34433333,46.72133333,46.42533333,46.608000000000004,49.22833333,48.80266667,71.06766667,73.303,104.0813333,126.3806667,127.43766670000001,135.1386667,136.9143333,134.8206667,127.846,123.76333329999999,123.88566670000002,123.25633329999998,116.45266670000001,113.03833329999999,106.40366670000002,77.74533333,46.13566667,55.03366667,49.477,46.90133333,46.15566667,45.90266667,55.24433333,55.19333333,75.44866667,75.84166667,104.1266667,128.28866670000002,128.5543333,133.4243333,134.5026667,131.76533329999998,127.94966670000001,127.62733329999999,124.41866670000002,121.8543333,113.74333329999999,107.94533329999999,103.6283333,76.81766667,46.35166667,55.23933333,49.821000000000005,46.78933333,46.205,46.141999999999996,48.85833333,48.496,65.135,68.19366667,90.74966667,103.3446667,118.44733329999998,125.525,127.573,132.84333329999998,132.94299999999998,131.57433329999998,131.24633329999997,129.55200000000002,112.59633329999998,94.82233333,94.15666667,72.68,45.53933333,54.40233333,48.78866667,46.27133333,45.27833333,44.90633333,47.59633333,47.40533333,63.066,67.10866667,77.86233333,73.49533333,90.56966667,99.24333333,112.73299999999999,115.63233329999998,115.61533329999999,114.75466670000002,114.66766670000001,103.8723333,98.016,91.92466667,90.059,84.04799999999999,46.12433333,54.93466667,49.49,47.48433333,46.413000000000004,46.25766667,49.015,48.80166667,72.61366667,75.413,106.14066670000001,127.45633329999998,128.84133329999997,134.7606667,134.77366669999998,137.3666667,137.423,138.03666669999998,137.836,135.6873333,124.325,119.52,113.329,85.12366667,47.053000000000004,55.78,50.36566667,47.00333333,46.39333333,46.15,48.71433333,48.243,66.93333333,69.73,80.50433333,76.116,94.72233333,102.5133333,117.15799999999999,121.12433329999999,121.33666670000001,119.22466670000001,117.41333329999999,105.47533329999999,100.447,96.08966667,94.83266667,87.947,46.40033333,55.07066667,49.53233333,47.57766667,47.04333333,46.61600000000001,49.41533333,49.26333333,73.76533333,75.19633333,107.23633329999998,129.767,130.373,136.4953333,137.25,134.7886667,134.5043333,124.49733329999998,120.663,119.67533329999999,109.13266670000002,105.615,101.5423333,73.25533333,45.86733333,54.74066667,49.159,46.75433333,45.74666667,45.51433333,48.25466667,48.03466667,66.604,71.325,101.63,122.62200000000001,125.81533329999999,131.35433329999998,127.02866670000002,125.56233329999999,120.973,120.25666670000001,121.20933329999998,121.66966670000001,115.54266670000001,113.141,105.00033329999998,75.98666667,45.71133333,54.32933333,48.61866667,46.193999999999996,45.63033333,45.58866667,54.93933333,54.72266667,73.92366667,75.28633333,101.1893333,120.34166670000002,123.20466670000002,130.809,130.964,125.75533329999999,119.259,119.10533329999998,122.26899999999999,124.05533329999999,117.286,111.40666670000002,103.936,74.48133333,45.95466667,54.74733333,49.08233333,45.94733333,45.047,44.81066667,47.50666667,47.138000000000005,59.79133333,64.20333333,88.75566667,105.33033329999999,123.55799999999999,132.0716667,133.6553333,135.9746667,136.481,135.90433330000002,131.49666670000002,127.44266670000002,105.62100000000001,87.92633333,88.65933333,65.83933333,44.78333333,53.735,48.033,45.34633333,44.74266667,44.56399999999999,47.503,47.17733333,59.897,64.768,76.30733333,72.543,86.48566667,94.03533333,108.06166670000002,107.87233329999998,107.41066670000001,107.986,111.22766670000001,102.6323333,97.786,90.94266667,87.60566667,82.20966667,46.07266667,54.82233333,49.261,47.351000000000006,46.385,46.198,48.86033333,48.50266667,69.074,73.145,104.0456667,124.97266670000002,127.445,133.2726667,134.05066670000002,139.804,140.57733330000002,138.01833330000002,137.73166669999998,136.144,117.462,108.323,103.96133329999999,77.49566667,46.37433333,55.35566667,49.777,47.21333333,46.461000000000006,46.28,55.54433333,55.35133333,76.47633333,78.22800000000001,105.48066670000001,126.37899999999999,129.0786667,137.2213333,138.77,141.077,139.8796667,131.18266670000003,124.40933329999999,128.8033333,123.10799999999999,115.66133329999998,109.78366670000001,82.02833333,47.20866667,55.847,50.28266667,47.64266667,47.30333333,46.72333333,49.51,49.32633333,73.09033333,75.612,106.29299999999999,128.28866670000002,130.681,136.6696667,137.259,139.87,139.593,137.414,135.8653333,135.9976667,126.9763333,121.37266670000001,114.50066670000001,86.77433333,47.20633333,55.842,50.368,47.621,47.265,46.99633333,50.1,49.93966667,79.14566667,77.74600000000001,108.366,129.6716667,131.36533329999997,138.71466669999998,140.1913333,140.7353333,138.6533333,139.0976667,139.2426667,137.39966669999998,126.93466670000001,121.16,114.43133329999999,85.73233333,47.068999999999996,56.11433333,50.91566667,48.358000000000004,48.00333333,47.41733333,57.29066667,57.141000000000005,87.69166667,82.97,109.68633329999999,130.95633329999998,131.05633329999998,136.3206667,135.9266667,138.06433330000002,137.3666667,135.51133330000002,135.3856667,134.9713333,125.77233329999999,117.74633329999999,111.07866670000001,83.49233333,47.31033333,55.244,50.001999999999995,46.98533333,46.58933333,45.96866667,48.82266667,48.64866667,67.959,69.22366667,92.613,109.61666670000001,127.34,135.0433333,131.7733333,132.06799999999998,132.2073333,131.61633329999998,132.0066667,129.987,112.59333329999998,95.54,94.473,74.18533333,46.19733333,54.518,49.00266667,46.637,45.91866667,45.77933333,48.37033333,48.096000000000004,64.99166667,67.99600000000001,77.50533333,72.14633333,85.52366667,89.479,101.5273333,106.8453333,107.43766670000001,104.5,104.8133333,91.21166667,85.96766667,83.399,85.64966667,80.26133333,45.65666667,54.33633333,48.887,47.01866667,46.17533333,46.29466667,49.34433333,48.599,68.60766667,74.23766667,106.296,126.67399999999999,126.465,130.83666670000002,130.53266670000002,133.3456667,132.5846667,131.083,129.713,128.841,120.17733329999999,116.82333329999999,111.37866670000001,84.24833333,47.27833333,56.00933333,50.586000000000006,47.96033333,47.42633333,46.87633333,56.60933333,56.59366667,83.199,80.52133333,106.305,126.24833329999998,127.54966670000002,134.35133330000002,134.13466670000003,135.4016667,133.4746667,131.3203333,131.61066670000002,130.9876667,121.92633329999998,114.807,108.79766670000001,81.548,47.093,55.946999999999996,50.49733333,47.86733333,47.38133333,46.619,49.46533333,49.32633333,75.08733333,76.41766667,107.02333329999999,127.735,128.884,133.94266670000002,134.7346667,136.7813333,134.562,133.121,132.8863333,132.0126667,123.571,119.01266670000001,112.24799999999999,84.068,47.00333333,55.89566667,50.56566667,47.873000000000005,47.13933333,46.66033333,49.638999999999996,49.36433333,75.24133333,76.37366667,107.219,126.80433329999998,127.59866670000001,133.12133329999997,133.5423333,136.8266667,134.5133333,132.58733329999998,132.77833329999999,132.531,122.432,117.65933329999999,110.62366670000002,82.12433333,46.66766667,55.60966667,50.13733333,47.51633333,46.75133333,46.71933333,56.50766667,56.185,83.01766667,79.88133333,105.92366670000001,125.56533329999999,128.18166670000002,135.17600000000002,135.458,135.98266669999998,134.79766669999998,133.68266670000003,133.9926667,133.74666670000002,123.73200000000001,115.45566670000001,108.71333329999999,81.23,46.87033333,55.722,50.321000000000005,46.913999999999994,45.88733333,45.73566667,48.92066667,48.762,68.559,67.63733333,91.98100000000001,110.234,127.29766670000001,134.42866669999998,135.58466669999999,138.01866669999998,135.94299999999998,135.29166669999998,136.1096667,133.5896667,115.52833329999999,97.70266667,97.04666667,75.59133333,46.115,55.03333333,49.256,46.441,45.53666667,45.405,48.54566667,48.068999999999996,67.544,69.107,80.03766667,75.952,94.76100000000001,102.7606667,117.21666670000002,120.179,112.31866670000001,104.23,103.9026667,95.28433333,89.99433333,81.91066667,81.055,72.92699999999999,45.01133333,54.248000000000005,48.50533333,46.38666667,45.71,45.69966667,48.39133333,48.132,69.39766667,72.453,103.3043333,124.149,125.969,131.972,133.0306667,136.54766669999998,136.516,126.40633329999999,119.296,121.63233329999998,118.37066670000002,108.0266667,99.77333333,71.24033333,45.361999999999995,54.575,48.90333333,46.21366667,45.73733333,45.83233333,55.368,55.19366667,76.622,76.99566667,102.8926667,123.99833329999998,127.40766670000001,132.548,125.97366670000001,126.25166670000002,132.929,127.56233329999999,117.60666670000002,116.14433329999999,110.71166670000001,105.954,101.5406667,74.84366667,46.44233333,55.066,49.542,47.01466667,46.157,45.997,48.82733333,48.435,69.34333333,72.96166667,103.9116667,124.635,126.83033329999999,133.1493333,134.0716667,136.556,135.3776667,134.597,133.401,131.4183333,122.35799999999999,117.46166670000001,110.63233329999998,81.15933333,46.40933333,55.335,49.888999999999996,47.233999999999995,46.45166667,46.35833333,49.261,49.07766667,73.587,75.27600000000001,106.545,126.99366670000002,128.15733329999998,133.4233333,133.63266670000002,137.1446667,135.98,134.9196667,134.69,134.207,124.00766670000002,120.05933329999999,113.571,84.44733333,47.018,55.825,50.31466667,47.693999999999996,47.287,46.86666667,56.608000000000004,56.59466667,85.62799999999999,79.58366667,106.405,128.8406667,128.6116667,134.2756667,135.63133330000002,137.4986667,135.722,134.4606667,131.40666670000002,131.9356667,123.59433329999999,115.64200000000001,109.146,81.65366667,46.92533333,55.01966667,49.672,46.61933333,45.87866667,45.59033333,48.58633333,48.34066667,67.426,69.04866667,94.04299999999999,111.31433329999999,126.986,133.4153333,135.471,137.984,137.856,137.2883333,135.665,134.26166669999998,116.555,98.56766667,97.30833333,76.31166667,46.258,55.03733333,49.51,46.83733333,46.283,46.028999999999996,48.77366667,48.641999999999996,70.983,69.925,78.87233333,73.77466667,91.65966667,98.87066667,112.77533329999999,116.435,114.99833329999998,113.01,114.07033329999999,103.8246667,96.91533333,91.97966667,91.35966667,85.28966667,46.33533333,55.01933333,49.53366667,47.63133333,46.91466667,46.76466667,49.56233333,49.22166667,75.59766667,75.50333333,106.305,126.97200000000001,128.64066670000003,135.1323333,134.8466667,137.7786667,137.39266669999998,135.40933330000001,135.54133330000002,134.3463333,125.69433329999998,120.16799999999999,112.77866670000002,84.17733333,46.63,55.318000000000005,49.64333333,46.928000000000004,45.994,45.794,55.137,55.13166667,79.09633333,77.91066667,103.9293333,123.90633329999999,126.40266670000001,133.7546667,126.98366670000001,122.81366670000001,121.32033329999999,121.95299999999999,125.19666670000001,126.02600000000001,117.79933329999999,107.19166670000001,98.961,71.76166667,45.47266667,54.58366667,48.89333333,46.232,45.51166667,45.568999999999996,48.33733333,48.01433333,68.678,70.73233333,101.04799999999999,121.73,124.26799999999999,130.36566670000002,129.977,124.24566670000002,116.30933329999999,113.19033329999999,113.056,113.68799999999999,106.52433329999998,103.0273333,98.92533333,69.21433333,45.14233333,54.05233333,48.20633333,45.36633333,44.93466667,44.946999999999996,47.703,47.38533333,65.78366667,69.07233333,99.51533333,119.85833329999998,123.31466670000002,129.64600000000002,130.503,132.91433329999998,131.39666670000003,130.6606667,131.577,130.25766670000002,121.605,117.8926667,111.22966670000001,83.01733333,47.163999999999994,55.144,49.343999999999994,47.271,46.47933333,46.26366667,55.711000000000006,55.70966667,80.38533333,78.008,102.26299999999999,119.91433329999998,122.99333329999999,129.109,130.11466670000001,132.5116667,131.00966670000003,129.74066670000002,129.64066670000003,129.5056667,120.88533329999999,113.954,107.78466670000002,80.43733333,46.81433333,55.66166667,50.242,46.568999999999996,45.50866667,45.33766667,48.03433333,47.56933333,64.18733333,65.31966667,88.15133333,103.98100000000001,122.321,131.8223333,132.083,135.7223333,135.60666669999998,129.7196667,123.583,123.14333329999998,110.92566670000001,95.40166667,95.36200000000001,75.23433333,46.32133333,54.437,48.45466667,45.75166667,44.81166667,44.821000000000005,47.70233333,47.604,64.68333333,66.49233333,76.85600000000001,72.39333333,89.08766667,96.79666667,109.91799999999999,110.94066670000001,109.28866670000001,107.73333329999998,107.598,95.071,90.95333333,87.86566667,86.975,80.71,45.88233333,54.72966667,49.232,47.51833333,46.766999999999996,46.65633333,49.46666667,48.95633333,71.88066667,72.937,102.485,125.82033329999999,126.81966670000001,130.2736667,129.85433329999998,133.0473333,132.39533329999998,131.3743333,131.19833329999997,129.34233329999998,120.21766670000001,115.8956667,109.35799999999999,81.77633333,46.64533333,55.46566667,50.15466667,47.565,46.747,46.69633333,56.48733333,56.49066667,82.61566667,78.95266667,104.5166667,122.786,122.78333329999998,130.526,131.5643333,134.55833330000002,134.41299999999998,133.036,132.375,131.11733329999998,122.323,116.4763333,108.75633329999998,80.98433333,46.95133333,55.85566667,50.48533333,47.95333333,47.30733333,46.98766667,49.63066667,49.03433333,74.469,74.73633333,105.26,126.40066670000002,127.38033329999999,132.94899999999998,133.642,135.2813333,133.8383333,132.33666670000002,132.09,132.3856667,123.255,119.846,112.61166670000001,85.00666667,47.25666667,55.946000000000005,50.44966667,47.93666667,47.63133333,47.099,49.91566667,49.69666667,77.923,75.93866667,105.93033329999999,126.48866670000001,127.00266670000002,133.58,134.3963333,137.3266667,136.1896667,134.8673333,134.8966667,133.60933329999997,124.79799999999999,121.49166670000001,113.695,85.93733333,47.14566667,56.066,50.621,47.97566667,47.56399999999999,47.227,57.13733333,57.12433333,87.73366667,81.36733333,106.62933329999998,127.02266670000002,127.53066670000001,132.98,133.3093333,136.7033333,135.16533330000001,133.24733329999998,124.11533329999999,117.93,110.31133329999999,105.889,100.3286667,73.72766667,46.25033333,55.30133333,49.91366667,46.50233333,45.61166667,45.58933333,48.506,48.33633333,65.43233333,67.23366667,91.34,108.03766670000002,125.07566670000001,132.05700000000002,132.75166670000002,134.316,134.74966669999998,134.7046667,134.76733330000002,131.841,113.30933329999999,95.54233333,91.42666667,69.91866667,45.245,54.19333333,48.638000000000005,46.14966667,45.36,45.343999999999994,48.042,47.965,65.84266667,67.54033333,78.11466667,74.16566667,91.47166667,98.93566667,112.49333329999999,115.46766670000001,114.57233329999998,113.19766670000001,113.931,103.741,98.26966667,94.20933333,91.84899999999999,86.97033333,46.56133333,55.40033333,50.141000000000005,48.33433333,48.01466667,47.501000000000005,50.398,50.056000000000004,79.73966667,76.89266667,106.52833329999999,127.715,127.69566670000002,134.5036667,134.995,137.83100000000002,135.9083333,134.8193333,135.2933333,134.592,125.74166670000001,121.49066670000002,113.24466670000001,85.75933333,47.221000000000004,56.11233333,50.86266667,48.25266667,47.85033333,47.32899999999999,57.15533333,57.13566667,88.64266667,82.07933333,107.76866670000001,127.587,128.441,135.312,135.662,136.3463333,135.4743333,134.1663333,134.1126667,132.9643333,123.5236667,117.50966670000001,110.70100000000001,83.814,47.255,56.099,50.81466667,48.08233333,47.64266667,47.206,50.07833333,49.777,79.72966667,77.08800000000001,107.67833329999999,128.5006667,129.65266670000003,135.70233330000002,135.60033330000002,137.89966669999998,136.35033330000002,135.675,136.18,135.3793333,125.38799999999999,121.60466670000001,113.954,85.41566667,47.22466667,56.11966667,50.832,48.24,47.942,47.51766667,50.38566667,50.07666667,80.844,77.26466667,107.69,128.10433329999998,128.85866670000001,135.292,135.50066669999998,138.925,137.852,135.9973333,135.5753333,135.3296667,127.01333329999999,122.90033329999999,114.65533329999998,86.59433333,47.379,56.298,51.09933333,48.518,48.24666667,47.575,57.566,57.31866667,88.27333333,81.543,108.15899999999999,128.765,129.09799999999998,135.27,136.04,139.9973333,139.74466669999998,138.6683333,135.38,130.77133329999998,122.28033329999998,118.34033329999998,111.897,84.454,47.38966667,55.98,50.50233333,47.13666667,46.299,45.684,48.552,48.37066667,67.793,68.14833333,92.084,108.6546667,125.79433329999999,134.3343333,134.6766667,133.77033329999998,127.94333329999999,128.0303333,130.49633329999997,126.479,108.491,91.02966667,88.836,66.607,44.94933333,53.90366667,48.05433333,45.153999999999996,44.533,44.56366667,47.43366667,47.32666667,62.36233333,64.756,76.01733333,72.67933333,90.27,98.23266667,113.92,117.01133329999999,115.67633329999998,112.44666670000001,112.204,100.56299999999999,94.37033333,91.89233333,90.01533333,84.139,46.603,55.21233333,49.506,47.44733333,46.486999999999995,46.21766667,48.86166667,48.56433333,72.21466667,72.49466667,102.8666667,123.56200000000001,127.749,133.4406667,132.6853333,139.38066669999998,142.993,142.66133330000002,141.626,138.556,128.9243333,124.774,114.79,86.24,47.35966667,56.038999999999994,50.413000000000004,47.66466667,47.31933333,47.083999999999996,56.47766667,56.206,87.06366667,81.81433333,106.84966670000001,121.2646667,118.54333329999999,121.575,122.37100000000001,126.05966670000001,126.33133329999998,125.15266670000001,125.10033329999999,126.57433329999999,120.215,114.92433329999999,107.46600000000001,79.66066667,46.37433333,55.01433333,49.506,47.11766667,46.53833333,46.427,49.28033333,49.037,74.11866667,73.796,102.44366670000001,123.363,121.336,123.67866670000001,125.485,128.5013333,129.69833329999997,123.99966670000002,117.765,116.26533329999998,108.90033329999999,106.803,100.8663333,71.90466667,45.81966667,54.53433333,48.857,46.191,45.46966667,45.47933333,48.29633333,48.11566667,68.73133333,69.143,97.178,113.48299999999999,112.743,117.4763333,116.16333329999999,118.816,120.22433329999998,120.89200000000001,121.74466670000001,121.63766670000001,114.51533329999998,111.294,103.125,75.57466667,45.946999999999996,54.196000000000005,48.05833333,45.361000000000004,44.97733333,45.04066667,54.227,54.21566667,75.15633333,73.708,98.90566667,117.58666670000001,119.92066670000001,127.831,129.5846667,132.79566670000003,131.185,129.5116667,130.1236667,129.1613333,120.82766670000001,116.586,107.38633329999999,79.86166667,46.83066667,55.80333333,49.98966667,46.36433333,45.428000000000004,45.313,48.201,48.00833333,66.95166667,66.35733333,90.00266667,105.55866670000002,123.22399999999999,131.52033329999998,131.873,135.184,134.04533329999998,133.369,134.1913333,132.8093333,115.26799999999999,100.31266670000001,96.461,75.98766667,46.16933333,54.97966667,49.592,47.10633333,46.023999999999994,45.47533333,48.163000000000004,47.863,67.937,67.332,77.84533333,73.244,90.28333333,99.495,113.796,118.08766670000001,117.412,115.62100000000001,112.79266670000001,98.83933333,93.29966667,90.37233333,87.01833333,81.78033333,45.91533333,54.84966667,49.32933333,47.23433333,46.336000000000006,46.34333333,49.111999999999995,48.65133333,73.34466667,71.90933333,102.744,124.286,125.325,132.399,133.278,135.7426667,135.24466669999998,133.6023333,131.783,130.6136667,121.83966670000001,120.20933329999998,110.70266670000001,82.46166667,46.839,55.847,50.522,47.85066667,47.17166667,46.83566667,56.59433333,56.60166667,87.266,81.37,106.69466670000001,128.62766670000002,129.784,134.78566669999998,135.4233333,136.99966669999998,136.42700000000002,135.4473333,134.78799999999998,132.99666670000002,123.10700000000001,118.105,109.39033329999998,82.13133333,46.96166667,55.81399999999999,50.27633333,47.409,46.60066667,46.48866667,49.266000000000005,49.199,77.35333333,75.175,106.86200000000001,128.16466670000003,128.83666670000002,135.1933333,135.46333330000002,136.079,134.6036667,133.534,126.9883333,126.28299999999999,118.96366670000002,114.90633329999999,104.68733329999999,76.936,46.07066667,55.06266667,49.42466667,46.86366667,45.81033333,45.46866667,48.17066667,48.24433333,71.54133333,72.827,102.93700000000001,120.03033329999998,123.72866670000002,132.84233329999998,132.531,133.05766670000003,132.99166670000002,131.535,130.81233329999998,130.1303333,122.60766670000001,121.2766667,112.04766670000001,83.72333333,47.00533333,55.83233333,50.40266667,47.784,47.21533333,46.92833333,56.38866667,56.03366667,83.10033333,78.406,105.38733329999998,127.056,127.07866670000001,133.6076667,136.334,137.26833330000002,135.6753333,134.811,132.3703333,129.63299999999998,121.21,116.581,108.33200000000001,81.64533333,47.17666667,55.83366667,50.31166667,46.973,46.37466667,45.94733333,48.71933333,48.55833333,69.768,68.70566667,93.25866667,110.26566670000001,119.31733329999999,121.59633329999998,124.124,129.267,131.1773333,125.04700000000001,124.43533329999998,126.81133329999999,111.04333329999999,96.21700000000001,93.71700000000001,71.95166667,45.64366667,54.266999999999996,48.798,46.28666667,45.43466667,45.458999999999996,48.378,48.22133333,66.98433333,67.76833333,79.03933333,74.81633333,91.959,99.887,114.68700000000001,116.82700000000001,115.945,114.14666670000001,114.29966670000002,103.37100000000001,98.13333333,95.06866667,90.14933333,84.59366667,46.23133333,54.83766667,49.31866667,46.99866667,46.33366667,46.042,48.74266667,48.428000000000004,69.76,67.74633333,79.164,75.51100000000001,92.31566667,99.545,114.176,117.19933329999999,115.78533329999999,113.77933329999999,114.391,101.1546667,97.32633333,95.37299999999999,91.24266667,84.53566667,46.09066667,54.75833333,49.17733333,47.402,46.53866667,46.41366667,55.88266667,55.62733333,81.86533333,78.68233333,105.896,126.81833329999999,127.51799999999999,133.70466670000002,134.76166669999998,138.205,137.27100000000002,127.63933329999999,125.15266670000001,127.22266670000002,119.197,113.98299999999999,105.962,78.28233333,46.727,55.40266667,49.926,47.46433333,46.66766667,46.30333333,49.03633333,48.57333333,71.26166667,71.79733333,102.52600000000001,123.79799999999999,127.382,133.7073333,135.516,139.67133330000001,133.599,123.74466670000001,124.54666670000002,127.12299999999999,116.69333329999999,114.52,105.906,77.671,46.40733333,55.04066667,49.571999999999996,47.086000000000006,46.06633333,45.88,48.56566667,48.43899999999999,71.051,71.21666667,101.3646667,121.83766670000001,125.87233329999998,133.465,134.75633330000002,137.68333330000002,137.85666669999998,130.591,123.765,118.54333329999999,108.56766670000002,107.155,99.69366667,72.85833333,45.51533333,54.512,48.661,45.692,45.02933333,44.778999999999996,53.88533333,53.88733333,74.41866667,74.01833333,101.4973333,122.55966670000001,124.6396667,131.90266670000003,134.20433329999997,136.3826667,134.8103333,130.5486667,129.65166670000002,127.74866670000002,119.057,114.69133329999998,105.39966670000001,78.14466667,46.35733333,55.268,49.62366667,46.29033333,45.43766667,45.15966667,48.14966667,47.666000000000004,65.76466667,66.16933333,90.32933333,107.87866670000001,126.23733329999999,134.24433330000002,134.17,137.72666669999998,137.591,134.8766667,134.6946667,134.2366667,116.24733329999998,101.712,96.09466667,75.344,46.07266667,54.34666667,48.718,46.19933333,45.424,45.325,47.98166667,47.74,67.16199999999999,66.649,76.488,72.63033333,92.75666667,101.551,114.80033329999999,117.01666670000002,115.87566670000001,113.25033329999998,113.58866670000002,102.19066670000001,96.52566667,96.53399999999999,91.30633333,78.773,45.016999999999996,53.994,48.41733333,46.70333333,45.946999999999996,45.76833333,48.38266667,48.11433333,71.065,71.98533333,102.3266667,123.26433329999999,126.94266670000002,134.07433329999998,134.6326667,136.849,136.563,136.3716667,135.171,132.322,122.17733329999999,121.5086667,111.15133329999999,82.919,46.79733333,55.71466667,50.37333333,47.72333333,47.118,46.823,55.86633333,55.387,82.23833333,79.02933333,104.92866670000001,125.49366670000002,128.632,134.213,135.05466669999998,136.9183333,136.0556667,130.84666670000001,131.5883333,131.37,120.06266670000001,112.82833329999998,104.024,78.92833333,46.87333333,55.552,50.21966667,47.69033333,46.94366667,46.68166667,49.568000000000005,49.35466667,76.58833333,74.94433333,105.09766670000002,127.17133329999999,128.9986667,134.04466670000002,133.5643333,135.648,135.3236667,134.183,132.8523333,131.42066670000003,122.32733329999999,120.54333329999999,109.93233329999998,81.665,46.73166667,55.67433333,50.10166667,47.464,46.45366667,45.88266667,48.55,48.191,72.28,72.17033333,102.46,123.277,124.42433329999999,131.84666670000001,133.51533329999998,134.2296667,131.31733329999997,123.9943333,118.80033329999999,117.55833329999999,110.23766670000002,110.2,101.5053333,72.74966667,45.49533333,54.451,48.81166667,46.007,45.37366667,45.297,54.262,54.11833333,75.189,73.75233333,98.50533333,114.947,116.92533329999999,126.58233329999999,128.555,130.82533329999998,128.7266667,127.62700000000001,127.41666670000001,126.22166670000001,117.74466670000001,114.035,103.8166667,76.93133333,46.428999999999995,54.80333333,48.94666667,45.71166667,45.161,44.89033333,47.49566667,47.162,63.00733333,64.41666667,88.45933333,103.7756667,121.12966670000002,130.0533333,130.99200000000002,133.0466667,131.338,129.47233329999997,128.6186667,127.6,109.71333329999999,94.03,88.33,68.107,45.17166667,54.17566667,48.581,45.78,44.961999999999996,44.797,47.30566667,46.824,62.63666667,63.96233333,76.17166667,73.36,91.53200000000001,99.73133333,114.26733329999999,117.09666670000001,116.91766670000001,115.228,113.04566670000001,94.411,86.56833333,87.63333333,83.661,77.32566667,45.38666667,54.203,48.64633333,46.82366667,46.145,46.14833333,48.806000000000004,48.538999999999994,72.04866667,72.23933333,102.5676667,124.69,127.021,132.91966670000002,134.256,133.6616667,130.975,128.1606667,126.71233329999998,125.69366670000001,114.37100000000001,112.94266670000002,102.8973333,71.30966667,44.98933333,54.041000000000004,48.416000000000004,45.84166667,45.523999999999994,45.80433333,55.38399999999999,55.36766667,78.13566667,77.16633333,101.3146667,119.03733329999999,122.95566670000001,122.76700000000001,117.47666670000001,118.27633329999999,116.561,113.89533329999999,115.04966670000002,114.84266670000001,107.116,104.7996667,95.91366667,66.27066667,45.295,54.31,48.61433333,46.01966667,45.443000000000005,45.063,47.46233333,47.297,66.972,69.306,99.665,118.35700000000001,120.28066670000001,125.931,126.61066670000001,123.59966670000001,118.12866670000001,116.816,118.58433329999998,119.82333329999999,112.13166670000001,113.38266670000002,100.816,68.42866667,44.84,53.82633333,48.049,45.376999999999995,45.09366667,45.477,48.73133333,48.79866667,71.94800000000001,73.68566667,102.6823333,116.72433329999998,111.83933329999999,115.91,113.01833329999998,113.94933329999999,112.345,111.346,112.2556667,113.40100000000001,107.24066670000002,108.23133329999999,100.4893333,72.22733333,45.489,53.82,47.95399999999999,44.93066667,44.65433333,44.78766667,54.65233333,55.526,78.81566667,77.67666667,102.4363333,121.18700000000001,123.89633329999998,130.20566670000002,130.53766670000002,131.95566670000002,131.78766670000002,129.98966670000001,129.398,128.28866670000002,119.132,115.016,105.061,78.72166667,46.611000000000004,55.36233333,49.756,46.494,45.67166667,45.56366667,48.19966667,47.64733333,64.98433333,65.03399999999999,88.137,105.12233329999998,122.96700000000001,132.25833329999998,133.78266670000002,134.60633330000002,126.20766670000002,121.109,122.20333329999998,120.823,104.2733333,92.545,87.62533333,65.301,44.23266667,53.05066667,47.54233333,45.001999999999995,44.57899999999999,44.62333333,47.37133333,46.95366667,61.033,62.55666667,73.09866667,68.199,85.21233333,92.97466667,108.55433329999998,111.25733329999998,110.0116667,107.49833329999998,107.38133329999998,95.42766667,90.44,90.63666667,84.30633333,77.38433333,45.25866667,53.974,48.266000000000005,46.34133333,45.50033333,45.17566667,47.87666667,47.72133333,68.85566667,69.88633333,100.0996667,120.19666670000001,123.66366670000001,130.13266670000002,130.34,133.84833329999998,132.4586667,131.174,130.013,128.5176667,119.69766670000001,120.33033329999999,108.14066670000001,80.304,46.262,54.778999999999996,49.05366667,46.35233333,45.474,45.36466667,54.29566667,54.08666667,76.42,74.205,100.2556667,120.772,124.887,133.6956667,135.7163333,138.3856667,133.282,131.32466670000002,134.385,131.11733329999998,119.37200000000001,117.255,106.04766670000001,78.43466667,46.35433333,54.99933333,49.49166667,46.91033333,45.946000000000005,45.70733333,48.32866667,48.031000000000006,70.056,70.92133333,101.0843333,121.507,125.25933329999998,133.134,133.51633329999999,136.26,135.24466669999998,133.7186667,133.941,132.0763333,121.61133329999998,121.09700000000001,108.80266670000002,80.75266667,46.09166667,54.754,49.133,46.54033333,45.65966667,45.65,48.325,48.10233333,71.664,73.319,102.0423333,122.22366670000001,123.44266670000002,126.83166670000001,123.28366670000001,122.31633329999998,118.27133329999998,116.59466670000002,119.488,119.11233329999999,109.52433329999998,110.71933329999999,101.1986667,71.99600000000001,45.35433333,54.03766667,48.11,45.17,44.64,44.629,53.72,53.71366667,73.79033333,73.92433333,97.81,116.37866670000001,118.81700000000001,125.32466670000001,123.42933329999998,124.26866670000001,120.71666670000002,117.17,118.821,118.31766670000002,109.811,108.54466670000001,99.274,72.488,46.04666667,54.74566667,49.107,45.762,45.068000000000005,44.93600000000001,47.60733333,47.39566667,62.20033333,65.395,88.93966667,105.103,123.62899999999999,130.40833329999998,131.472,131.9926667,129.35399999999998,127.251,126.60766670000001,122.9793333,105.42399999999999,93.48700000000001,88.43266667,67.39733333,45.01466667,53.92666667,48.24100000000001,45.63266667,45.07266667,45.15966667,48.12733333,48.01733333,67.31,69.42333333,77.82366667,72.20666667,87.91266667,93.80233333,108.67833329999999,111.33333329999999,109.78566670000001,107.88266670000002,107.76933329999999,95.13166667,89.88799999999999,90.73033333,85.22366667,78.29066667,45.48033333,54.162,48.45166667,46.592,45.75266667,45.65,48.36233333,48.081,70.512,72.42966667,100.0706667,117.7616667,118.58200000000001,125.80333329999999,128.3576667,132.09866670000002,131.4823333,129.84666670000001,128.8803333,126.71866670000001,116.64333329999998,116.47200000000001,104.177,75.708,45.423,54.272,48.351000000000006,45.50466667,44.81366667,44.747,53.786,53.73266667,74.80433333,74.36133333,98.48233333,116.51866670000001,118.757,126.78366670000001,127.7413333,131.6903333,130.572,128.1256667,127.0236667,125.67299999999999,116.91466670000001,114.88833329999999,103.1033333,74.985,45.633,54.371,48.56399999999999,45.88533333,45.17766667,45.24566667,48.101000000000006,47.83733333,69.277,71.188,98.90100000000001,116.56166670000002,118.08,125.74566670000002,126.37166670000002,129.97166670000001,129.2323333,128.108,128.243,126.74766670000001,116.99600000000001,117.193,105.38933329999999,77.86933333,46.01966667,54.85033333,48.98933333,46.056000000000004,45.18066667,45.19466667,48.03333333,47.96366667,70.95666667,72.589,100.96433329999999,120.759,124.23666670000001,130.589,130.35366670000002,132.205,130.855,129.55700000000002,128.8053333,126.985,116.74066670000002,116.064,104.5936667,76.89333333,45.973,54.81100000000001,49.30333333,46.92133333,46.12666667,46.123999999999995,55.66333333,55.69066667,80.53866667,79.21833333,103.4006667,123.81366670000001,127.08266670000002,133.407,134.007,136.46566669999999,135.3596667,133.83666670000002,133.60966670000002,132.06333329999998,122.37033329999998,119.95133329999999,108.16266670000002,79.76133333,46.48666667,55.431000000000004,50.09366667,46.99533333,46.39366667,46.243,49.19733333,48.95333333,71.833,70.21733333,92.647,110.774,128.82933329999997,135.9196667,135.365,136.3613333,135.06433330000002,133.1676667,133.24566670000002,131.2333333,114.28299999999999,99.69533333,93.34666667,72.83833333,45.94,54.66333333,49.088,46.45433333,45.58433333,45.53566667,48.41033333,48.27066667,69.34233333,69.74133333,78.16866667,73.22399999999999,90.38766667,98.87566667,113.243,116.68133329999999,114.80933329999999,112.18666670000002,111.824,99.56266667,94.935,93.78433333,87.13266667,80.55366667,45.591,54.265,48.558,45.816,44.772,44.48266667,46.95233333,46.60833333,61.886,63.88333333,73.28366667,68.19666667,84.94733333,93.06,106.44833329999999,109.44733329999998,107.39933329999998,105.93766670000001,106.0206667,93.38033333,89.84566667,89.04299999999999,83.22533333,76.616,45.05066667,53.82533333,47.85966667,45.38366667,44.62466667,44.501000000000005,53.49266667,53.31966667,73.66366667,72.77333333,97.149,115.32466670000001,117.68266670000001,125.84333329999998,126.212,130.12733329999998,129.056,127.98933329999998,127.99766670000001,126.16,117.86200000000001,113.75033329999998,102.064,74.771,45.68066667,54.60333333,48.71466667,45.641999999999996,44.73633333,44.45833333,46.88166667,46.60933333,67.07,69.20066667,97.78966667,117.28133329999999,121.493,129.34866670000002,128.96833329999998,131.33100000000002,129.65333329999999,128.36700000000002,128.4043333,126.75,118.44966670000001,117.30566670000002,105.45233329999999,77.44466667,45.772,54.74533333,49.00066667,46.13399999999999,45.141000000000005,44.68266667,46.95966667,46.62833333,67.30133333,69.30666667,97.88633333,117.43766670000001,121.53466670000002,129.28166670000002,129.05100000000002,131.77733329999998,130.00866670000002,126.55133329999998,124.97200000000001,123.73733329999999,117.07966670000002,117.515,106.21766670000001,77.45066667,45.86433333,54.75866667,49.03566667,46.3,45.55733333,45.475,54.747,54.76666667,78.46933333,77.23433333,99.89433333,115.51799999999999,113.64666670000001,117.78299999999999,115.459,116.37100000000001,114.712,113.04,113.383,113.74166670000001,108.4,106.91566670000002,97.82366667,71.20033333,46.01233333,54.85733333,49.00033333,45.31,44.583999999999996,44.63399999999999,47.52633333,47.181999999999995,61.744,63.633,84.802,98.71933333,112.611,117.70166670000002,116.008,116.32266670000001,114.42366670000001,112.37200000000001,112.06200000000001,111.97766670000001,100.1343333,88.73266667,84.19533333,61.31333333,44.10866667,53.14866667,47.315,44.51866667,44.24133333,44.35133333,47.26,47.09266667,61.30633333,63.986000000000004,73.002,67.84766667,84.561,91.105,102.55633329999999,104.0136667,103.67833329999999,103.3943333,105.02266670000002,92.69833333,88.02033333,87.76833333,82.36833333,74.22633333,45.22666667,53.81166667,47.88933333,45.731,44.93833333,44.85033333,47.52066667,47.24433333,67.03633333,69.34333333,97.00233333,114.529,115.09566670000001,122.48966670000001,124.18266670000001,127.98700000000001,128.20433329999997,127.42566670000001,127.55366670000001,126.04266670000001,117.635,116.515,104.5093333,76.08433333,45.711000000000006,54.46533333,48.54666667,45.632,44.84,44.758,53.79266667,53.736000000000004,74.54333333,74.16866667,98.125,115.98166670000002,118.11966670000001,126.27133329999998,127.31566670000001,130.5906667,129.22799999999998,127.10666670000002,126.55266670000002,124.54033329999999,116.42633329999998,112.441,100.4923333,72.43366667,45.14233333,54.052,48.09933333,45.14433333,44.461999999999996,44.27166667,46.74533333,46.373000000000005,65.64666667,67.33800000000001,95.05799999999999,112.488,112.83433329999998,120.84766670000002,121.18766670000001,124.69866670000002,123.31466670000002,122.31566670000001,122.58200000000001,121.89533329999999,114.91799999999999,114.611,103.4826667,75.735,45.72433333,54.55533333,48.58266667,45.489,44.64166667,44.34233333,46.71233333,46.306000000000004,65.65933333,67.461,95.76933333,114.03299999999999,116.38866670000002,125.6013333,126.18766670000001,129.46833329999998,128.21766670000002,127.01266670000001,126.835,125.55166670000001,117.62566670000001,116.721,104.2433333,74.525,44.98066667,53.93933333,48.10066667,45.28533333,44.83766667,44.86600000000001,54.068000000000005,54.01633333,75.092,74.596,98.788,117.37133329999999,121.066,128.03,127.822,130.3326667,127.368,123.39833329999999,120.579,118.538,111.038,107.559,97.899,70.67399999999999,45.36466667,54.47166667,48.855,45.538000000000004,44.91666667,44.85233333,47.58933333,47.32166667,63.38766667,65.34366667,87.06366667,102.273,119.59566670000001,127.25666670000001,126.325,127.84933329999998,126.62299999999999,125.25633329999998,125.58266670000002,124.01966670000002,107.41433329999998,93.21266667,88.34933333,67.47333333,45.31399999999999,54.207,48.65166667,46.18899999999999,45.29033333,45.02266667,47.505,47.14,63.08066667,65.648,74.93733333,70.17066667,87.17933333,94.38,108.72233329999999,111.37966670000002,108.72766670000001,104.708,102.18433329999999,88.32566667,88.193,88.189,83.12066667,74.13766667,45.07066667,53.714,47.93333333,46.01733333,45.36366667,45.324,48.05066667,47.64933333,67.88600000000001,69.68233333,95.98033333,111.07666670000002,108.71866670000001,113.84,110.7413333,111.3986667,109.053,107.984,108.25133329999998,107.81833329999999,104.2076667,103.6376667,93.432,65.09666667,43.07633333,52.47666667,45.79066667,42.159,41.88566667,41.648999999999994,49.77366667,49.58233333,67.49033333,65.793,89.54299999999999,106.12033329999998,105.79899999999999,113.7353333,111.42833329999999,113.40533329999998,111.66166670000001,110.98166670000002,111.36733329999998,109.91666670000001,104.03266670000001,99.324,88.14399999999999,61.25866667,41.14933333,51.11333333,44.09866667,40.514,40.289,40.349000000000004,43.018,42.948,60.72966667,61.45866667,89.34666667,107.285,108.704,116.17933329999998,114.25,115.882,113.40766670000001,111.91833329999999,111.96466670000001,111.01633329999999,106.23899999999999,105.59966670000001,95.10600000000001,67.28833333,43.76233333,53.10333333,46.76266667,42.99833333,42.763000000000005,42.578,44.958,44.75166667,63.02633333,64.51233333,92.65066667,110.68933329999999,111.59299999999999,119.19200000000001,118.14333329999998,120.697,118.7203333,116.93633329999999,116.61833329999999,115.24233329999998,109.16066670000001,107.17233329999999,96.15066667,67.17766667,43.33433333,52.68733333,46.205,42.59566667,42.46966667,42.386,50.91333333,50.86866667,69.24666667,67.94766667,91.97266667,109.0086667,109.10633329999999,115.969,114.9913333,117.50333329999998,114.65433329999999,113.6336667,113.80766670000001,113.20133329999999,109.07433329999999,105.564,94.613,65.72666667,43.34,52.61166667,46.28033333,41.99266667,41.922,41.80933333,44.24233333,43.91933333,56.32466667,58.72666667,78.96666667,93.85866667,108.96600000000001,118.26733329999999,118.27833329999999,121.13533329999999,119.125,117.80333329999999,118.10266670000001,117.223,104.6293333,90.484,84.772,62.44266667,43.43366667,52.54533333,46.39366667,42.96933333,42.66633333,42.59633333,45.15133333,44.98966667,57.89633333,61.39333333,69.92233333,65.08966667,82.09100000000001,89.91333333,100.9963333,103.8353333,101.29166670000001,99.426,98.69666667,84.72133333,83.50966667,81.935,76.84966667,68.89466667,43.88866667,53.268,47.295,44.54766667,44.412,44.42833333,47.218,47.211999999999996,67.88266667,71.922,98.54,115.9913333,116.79833329999998,122.76133329999999,121.23366670000001,122.65366670000002,120.81200000000001,118.73633329999998,118.26100000000001,117.15866670000001,111.32266670000001,110.22466670000001,100.12700000000001,70.57433333,45.11466667,54.18566667,48.61433333,46.10066667,45.62933333,45.52933333,54.773,54.44033333,74.72,74.597,96.014,112.17966670000001,111.21266670000001,116.77466670000001,115.64233329999999,118.51633329999999,117.47,115.29933329999999,114.18133329999999,112.98733329999999,108.13799999999999,104.572,95.49966667,67.23666667,45.34266667,54.406000000000006,48.68233333,45.981,45.55633333,45.51866667,48.34233333,48.14833333,69.50266667,73.16866667,100.171,119.77266670000002,121.90733329999999,127.19766670000001,126.74633329999999,127.68833329999998,125.92966670000001,124.46766670000001,124.24166670000001,122.963,117.22966670000001,116.04166670000001,104.4036667,76.794,46.266999999999996,55.236999999999995,49.691,47.092,46.333,46.37433333,49.14266667,48.54566667,71.10333333,74.22533333,100.729,118.88866670000002,120.34933329999998,126.40899999999999,124.9793333,125.501,123.88933329999999,122.03,121.20166670000002,118.15899999999999,111.79133329999999,111.33333329999999,101.4153333,73.983,45.815,54.83666667,49.093,46.027,45.12166667,45.02833333,54.303000000000004,54.32533333,75.42666667,76.56533333,98.794,117.43766670000001,119.23733329999999,121.76700000000001,121.14033329999998,123.48200000000001,121.65633329999999,120.15333329999999,118.2233333,115.58566670000002,109.57933329999999,105.82366670000002,96.28333333,67.87933333,45.37633333,54.218,48.113,44.336000000000006,43.63366667,43.443999999999996,46.13033333,45.79566667,58.77033333,62.73166667,83.31700000000001,97.84466667,112.55066670000001,120.77433329999998,120.338,122.06166670000002,120.81166670000002,118.81700000000001,116.45700000000001,114.539,102.6073333,89.686,84.24066667,61.26366667,43.94,53.14933333,47.119,43.78433333,43.40733333,43.36166667,45.896,45.62433333,58.602,62.69066667,70.74833333,65.896,83.49466667,90.95333333,103.4513333,106.16866670000002,102.5963333,100.3283333,100.94200000000001,85.77333333,84.65633333,84.15,79.37466667,71.188,44.773,53.793,48.00633333,45.646,45.14166667,44.982,44.895,47.74933333,47.77733333,65.66166667,69.14833333,98.85633333,117.73899999999999,117.95,124.62433329999999,122.76033329999999,123.79266670000001,122.23933329999998,119.76266670000001,118.475,120.30233329999999,114.80433329999998,110.95066670000001,100.6073333,71.825,45.13033333,54.486000000000004,48.721000000000004,45.71866667,45.20866667,44.922,53.476000000000006,52.981,69.70933333,71.139,97.34533333,116.60166670000001,118.785,125.32666670000002,124.56200000000001,127.225,126.14399999999999,123.85066670000002,122.03299999999999,122.24066670000002,115.83966670000001,108.3633333,97.29899999999999,68.531,44.55833333,53.51866667,47.14533333,43.853,43.36166667,43.22266667,45.84433333,45.672,61.89866667,65.68366667,95.27366667,113.38466670000001,114.584,122.656,121.61766670000002,122.69233329999999,118.68933329999999,117.06,116.93766670000001,117.96333329999999,112.13,106.95233329999999,97.306,68.96066667,44.76833333,54.17566667,48.318999999999996,45.07,44.62266667,44.538999999999994,47.19066667,46.905,63.93133333,67.661,96.42,112.79466670000001,112.98566670000001,120.20633329999998,118.806,120.76433329999999,117.75966670000001,115.03299999999999,114.04166670000001,115.90533329999998,111.19966670000001,106.4943333,96.369,68.40266667,44.78833333,54.042,48.12833333,44.458,43.82333333,43.60433333,52.313,52.28533333,68.58800000000001,69.20166667,94.84833333,112.68766670000001,111.22966670000001,115.64233329999999,113.11133329999998,113.98366670000001,111.11200000000001,109.125,107.86466670000001,108.75133329999998,104.2823333,97.71266667,86.99600000000001,60.05633333,40.556999999999995,50.18966667,41.45433333,37.918,37.66966667,37.63533333,40.12666667,40.23633333,49.873000000000005,51.59466667,62.53166667,56.82166667,73.649,83.91133333,93.838,94.15733333,92.055,89.88633333,89.25833333,79.07466667,77.67433333,72.31066667,68.45333333,61.77533333,40.39333333,50.22866667,42.885,39.559,39.422,39.13066667,41.24266667,41.07666667,50.472,52.60433333,63.878,58.02466667,74.18066667,83.055,92.02033333,91.89333333,90.33433333,88.57766667,88.35866667,77.387,76.569,71.59266667,67.33800000000001,60.28366667,39.564,49.79933333,43.27,40.02933333,39.95766667,40.01833333,42.54033333,42.26466667,57.193999999999996,59.67433333,88.863,106.02233329999999,105.83833329999999,114.23633329999998,111.22,111.912,109.63566670000002,108.025,107.666,110.21566670000001,104.2263333,100.4973333,89.98666667,62.80666667,42.05233333,51.95233333,45.247,42.02266667,42.06,42.07266667,50.68866667,50.707,66.51866667,66.74866667,92.81299999999999,110.77933329999999,110.34266670000001,117.59933329999998,115.92366670000001,116.98,114.96433329999999,113.603,112.39966670000001,115.01833329999998,109.01799999999999,102.9576667,93.10533333,65.87899999999999,44.32033333,53.809,47.79533333,44.03533333,44.02133333,44.00066667,46.85666667,46.68733333,63.65166667,66.741,95.837,112.63033329999999,111.979,118.32033329999999,116.38033329999999,117.611,115.26366670000002,113.42299999999999,112.929,116.76733329999999,111.05066670000001,107.93633329999999,98.13266667,70.42133333,45.07766667,54.36266667,48.53133333,45.24666667,45.001000000000005,44.99966667,47.81033333,47.55633333,66.02266667,69.10600000000001,98.01033333,114.90633329999999,114.08233329999999,121.051,119.30666670000001,120.051,117.06633329999998,114.74266670000002,113.7616667,116.39233329999999,109.68299999999999,106.307,95.76933333,68.10733333,44.41,53.88033333,47.89333333,44.26433333,43.88766667,43.747,53.16466667,53.33433333,70.597,70.97133333,95.791,112.59033329999998,113.25833329999999,121.47433329999998,120.05,121.21,118.59299999999999,116.44733329999998,115.46066670000002,117.685,111.10066670000002,104.80666670000001,95.30533333,68.54766667,44.673,53.97,47.346000000000004,43.97833333,43.65266667,43.61233333,46.32566667,46.04866667,57.45266667,60.15533333,82.95666667,97.03966667,111.15866670000001,120.177,117.91566670000002,120.08366670000001,117.294,116.57166670000001,116.53533329999999,118.59233329999999,104.7316667,88.867,83.70966667,62.497,44.055,53.39866667,47.37566667,43.84366667,43.59633333,43.574,46.22466667,45.727,57.305,59.80533333,71.05,65.46300000000001,81.8,89.21733333,99.47433333,100.9713333,98.88533333,96.49433333,95.61066667,85.61333333,83.99466667,80.26933333,75.68266667,65.87100000000001,42.48733333,51.958,46.239,42.62466667,42.345,42.21433333,44.755,44.571000000000005,61.027,62.38566667,91.734,109.95200000000001,111.25,119.25533329999999,117.64333329999998,119.86366670000001,117.439,116.066,115.26299999999999,117.06766670000002,110.65433329999999,106.31299999999999,94.42766667,65.59533333,42.96366667,52.273999999999994,45.703,42.26433333,42.26433333,42.35866667,50.60233333,50.313,67.445,67.01866667,92.74033333,109.56566670000001,109.30133329999998,115.75399999999999,114.19466670000001,115.69533329999999,113.06233329999999,112.58133329999998,111.75833329999999,113.18733329999999,105.65033329999999,98.07566667,87.38433333,59.94666667,40.471,50.04133333,42.559,39.67233333,39.69166667,39.571,41.53533333,40.78366667,56.15033333,55.55833333,84.77466667,101.0903333,99.44166667,109.37899999999999,107.695,109.01933329999999,108.035,107.73433329999999,107.9046667,110.95433329999999,105.34166670000002,102.006,92.38733333,64.734,41.97866667,52.34233333,45.51233333,42.17100000000001,42.22266667,42.306999999999995,45.13033333,45.06466667,56.681000000000004,58.99166667,69.418,62.94566667,78.62433333,87.29299999999999,97.84366667,99.31133333,97.01833333,95.74700000000001,95.45200000000001,86.03833333,84.18866667,80.63333333,76.20866667,66.96866667,43.72633333,52.90333333,47.58233333,44.196000000000005,43.91333333,43.66233333,52.51166667,52.67033333,70.18566667,69.89966667,96.178,114.03066670000001,114.367,121.80566670000002,120.917,123.26933329999999,121.456,119.30566670000002,119.046,121.335,112.85033329999999,105.15733329999999,94.57633333,65.93066667,43.903,53.02033333,46.15333333,42.89566667,42.748000000000005,42.541000000000004,45.049,44.88566667,56.34466667,58.343999999999994,80.62933333,94.50966667,108.58366670000001,115.90766670000001,114.89766670000002,117.98899999999999,116.132,114.40833329999998,111.80966670000001,112.72533329999999,99.205,81.548,75.21533333,55.06866667,40.14466667,50.07933333,42.809,39.51266667,39.187,38.89866667,40.821999999999996,40.22666667,51.07666667,52.18933333,64.999,60.31933333,75.63266667,84.15100000000001,94.17633333,94.41866667,92.50666667,90.87700000000001,90.31966667,81.03766667,79.71866667,75.24533333,71.08800000000001,63.32533333,41.11066667,51.17166667,45.37133333,41.27433333,40.70433333,40.80833333,43.40933333,42.94333333,59.317,60.52066667,90.21066667,107.19033329999999,106.41866670000002,114.24633329999999,111.87633329999998,114.26033329999999,112.19266670000002,110.72233329999999,111.135,113.68466670000001,107.66,104.015,93.96166667,65.281,43.117,52.48433333,45.378,41.61766667,41.403,41.27533333,49.53166667,49.51866667,66.13133333,65.03166667,91.60799999999999,109.458,109.44433329999998,116.77600000000001,115.96,117.35566670000001,115.04666670000002,114.01299999999999,113.2443333,115.24333329999999,108.96666670000002,102.852,93.01733333,65.498,44.11466667,53.38433333,47.283,43.867,43.77966667,43.79033333,46.48866667,46.32033333,64.34100000000001,67.02333333,96.80933333,114.48733329999999,113.8836667,119.20366670000001,117.26233329999998,119.035,116.351,114.462,113.542,115.99366670000002,109.90233329999998,106.57833329999998,97.075,68.06866667,44.78233333,53.604,47.53,44.45766667,44.11666667,43.955,46.67466667,46.57333333,64.20266667,66.87966667,97.88033333,116.98566670000001,118.227,123.80533329999999,123.07600000000001,125.18733329999999,123.15866670000001,120.29233329999998,119.17666670000001,120.85066670000002,111.75633329999998,106.03133329999999,94.43366667,64.53633333,41.96833333,50.73133333,42.33166667,37.85633333,36.55,35.293,41.728,40.068000000000005,54.851000000000006,51.01833333,77.66633333,93.473,92.01799999999999,102.58633329999999,98.27466667,98.12266667,97.17433333,96.82033333,96.75399999999999,100.0236667,95.42966667,88.814,78.018,53.763999999999996,35.74333333,46.64166667,37.88933333,35.688,36.12833333,36.583,39.672,40.28166667,51.70166667,52.53866667,75.568,88.51166667,100.7206667,109.948,107.12533329999998,107.161,104.88466670000001,103.2196667,102.789,106.34866670000001,95.43466667,79.40233333,74.54533333,54.87566667,39.89466667,50.29133333,43.34533333,40.22266667,40.826,41.40766667,44.501000000000005,44.34,55.23666667,56.791000000000004,68.232,62.618,78.39366667,86.29733333,95.68633333,95.77766667,93.49433333,92.205,92.07766667,82.755,81.03699999999999,76.92933333,72.58066667,64.668,42.65133333,52.01633333,46.09233333,42.663000000000004,42.64,42.607,45.27533333,45.22166667,62.148,64.31066667,93.86033333,111.21466670000001,110.53066670000001,116.42466670000002,114.75266670000002,116.42299999999999,113.948,112.7,112.10766670000001,114.82166670000001,108.93,105.125,94.53433333,65.465,43.19066667,52.75466667,46.26,42.806000000000004,42.74966667,42.687,51.214,50.99100000000001,67.59966667,66.616,91.765,107.97833329999999,107.68799999999999,115.389,115.12866670000001,117.37133329999999,114.61166670000001,112.73766670000002,111.69066670000001,114.55466670000001,108.459,102.10600000000001,92.64399999999999,63.94166667,43.58533333,52.52866667,45.88366667,42.21633333,41.946999999999996,41.70866667,43.81333333,43.15066667,58.878,59.93899999999999,89.15899999999999,105.84166670000002,104.5906667,113.09466670000002,111.67166670000002,113.77833329999999,110.82700000000001,109.14233329999999,106.866,108.33333329999999,101.8886667,97.194,85.30266667,58.46866667,37.07666667,47.79066667,40.49566667,37.77833333,37.884,37.961999999999996,40.45433333,40.39733333,56.553000000000004,57.27066667,85.87166667,101.228,99.22866667,108.316,105.39933329999998,104.615,102.444,101.1056667,100.6363333,103.5646667,98.30133333,93.93633333,82.852,57.54333333,37.79366667,48.347,40.54,37.60933333,37.431,37.242,44.81233333,44.532,60.34866667,58.46566667,84.884,101.6656667,100.2293333,108.459,104.7056667,103.82166670000001,101.9033333,100.83933329999999,100.8476667,104.6236667,100.242,94.046,83.19033333,57.57733333,38.83833333,49.409,41.47266667,38.25833333,38.05766667,37.83366667,40.05666667,39.86633333,50.44666667,51.273,75.17533333,89.331,102.1896667,110.62766670000002,107.09666670000001,106.37733329999999,103.9183333,102.4773333,102.295,105.97466670000001,95.05366667,79.03399999999999,74.19066667,54.468999999999994,39.54966667,49.94833333,42.958,39.39033333,38.945,38.499,40.75466667,40.66866667,53.089,53.07266667,64.42866667,58.051,73.19633333,81.89333333,90.18466667,90.49700000000001,89.19866667,88.417,88.38566667,79.07166667,78.023,73.314,68.78466667,61.21366667,40.165,50.27133333,43.73066667,40.98666667,41.45633333,41.876999999999995,44.45966667,44.03633333,61.62,62.35,91.98666667,108.648,105.80366670000001,112.61833329999999,110.08866670000002,111.45333329999998,109.48166670000002,108.65333329999999,108.1163333,110.70100000000001,104.94633329999999,100.845,90.45866667,62.99533333,41.99433333,51.79366667,45.10833333,41.81233333,41.69733333,41.571000000000005,49.626000000000005,49.27966667,66.82733333,64.94233333,91.68933333,109.93166670000001,110.191,116.45200000000001,115.15766670000001,117.05833329999999,114.86466670000001,113.48466670000002,112.73633329999998,115.3573333,109.42933329999998,103.1656667,93.646,65.39466667,44.34133333,53.633,47.66333333,44.385,44.20399999999999,44.226000000000006,46.992,46.83166667,66.11966667,67.5,96.35833333,112.79333329999999,112.211,119.26066670000002,119.67766670000002,121.45299999999999,119.01433329999999,117.70100000000001,116.454,118.49233329999998,111.071,106.92299999999999,96.12899999999999,66.418,43.53766667,52.77366667,46.47966667,42.90533333,42.568000000000005,42.27966667,44.63433333,44.433,62.271,63.37733333,92.88433333,110.23366670000001,110.64,117.69733329999998,118.59233329999999,120.648,118.02533329999999,116.39066670000001,115.24333329999999,117.83833329999999,111.00966670000001,107.3573333,97.16233333,67.515,44.062,53.10266667,46.91933333,43.71133333,43.45666667,43.43,52.17433333,52.161,70.969,70.107,96.22066667,114.19466670000001,114.08766670000001,120.79799999999999,119.844,121.667,119.833,118.54466670000001,117.70666670000001,119.76833329999998,112.365,105.72166670000001,95.72966667,66.563,44.51766667,53.50133333,46.76466667,43.70466667,43.218999999999994,43.08033333,45.65166667,45.45366667,58.466,60.30733333,84.11666667,99.13266667,113.01933329999999,121.3693333,120.92133329999999,122.17466670000002,119.42466670000002,117.10266670000001,115.93833329999998,117.72,103.8613333,87.62166667,82.66366667,60.08066667,43.13566667,52.18033333,45.81,42.323,42.09566667,41.95466667,44.38966667,44.15233333,56.47666667,58.243,70.033,65.27833333,81.82866667,89.33566667,100.7456667,103.31299999999999,101.7486667,100.738,99.854,89.398,86.46600000000001,82.43033333,77.068,67.293,43.515,52.44266667,46.805,43.27266667,42.949,42.73,45.181999999999995,44.97266667,62.96766667,64.16133333,94.053,111.99733329999998,111.51966670000002,116.83733329999998,114.6,115.80633329999999,114.01,112.21266670000001,111.77533329999999,115.21633329999999,109.35466670000001,105.913,96.167,66.859,44.14533333,53.25733333,47.105,43.80233333,43.43666667,43.22433333,51.973,52.24266667,71.39733333,70.24066667,95.75566667,112.991,112.645,119.941,120.06866670000001,121.93966670000002,119.62366670000002,117.65066670000002,116.16866670000002,117.42633329999998,109.807,103.0216667,93.30133333,64.95566667,44.06399999999999,53.51433333,47.725,44.75466667,44.67966667,44.84466667,47.11866667,45.84333333,62.77366667,62.37,91.04633333,107.152,105.53433329999999,112.103,108.35633329999999,107.98266670000001,105.17299999999999,103.56866670000001,102.7983333,105.52600000000001,99.90866667,95.24866667,84.72733333,58.85433333,38.919000000000004,48.92100000000001,40.71,37.53966667,36.79133333,35.894,37.219,36.63233333,53.55766667,52.50433333,82.47233333,99.34433333,98.24333333,107.28166670000002,103.5946667,103.06200000000001,101.07700000000001,99.82466667,99.37933333,101.499,98.265,94.37133333,83.671,58.17733333,38.01633333,48.156000000000006,39.931,37.05533333,36.95166667,36.842,44.26966667,43.98933333,61.08733333,57.531000000000006,82.69733333,97.34833333,93.84166667,103.6076667,99.82033333,99.88633333,98.679,97.85833333,97.382,98.95566667,95.40866667,88.56633333,77.808,53.82266667,35.914,46.86133333,38.17833333,35.62566667,35.68133333,35.70833333,38.11,38.19766667,50.441,50.641999999999996,75.813,91.36266667,104.70700000000001,111.944,107.75333329999998,106.86399999999999,104.1093333,102.53,102.1176667,104.3313333,94.74799999999999,78.79966667,74.58833333,55.49466667,40.81233333,51.049,44.28166667,40.98133333,41.09766667,41.236000000000004,44.01833333,44.01933333,56.44533333,57.29466667,68.51166667,62.64166667,77.97866667,85.712,95.536,95.616,92.912,91.21566667,90.53266667,79.73766667,79.45433333,75.00233333,70.76133333,63.074,41.83366667,51.622,44.87266667,41.23833333,40.77033333,40.34266667,42.51233333,42.06399999999999,54.119,54.23866667,65.87933333,60.29033333,76.13366667,84.82066667,95.22266667,96.19533333,94.25666667,93.069,92.86533333,82.08533333,81.40866667,76.833,71.437,62.72333333,41.418,51.321000000000005,45.312,42.19266667,42.24133333,42.32233333,50.74366667,50.278,67.78733333,64.89233333,89.10966667,103.9023333,101.82600000000001,109.47566670000002,106.04866670000001,105.992,103.928,102.459,101.538,102.92200000000001,98.806,91.73299999999999,80.556,55.298,36.935,47.33833333,39.02,36.29666667,36.21066667,36.177,38.318000000000005,38.04066667,54.96133333,54.16633333,84.435,101.945,101.165,109.39466670000002,105.906,105.584,103.9303333,102.9396667,102.88,105.18566670000001,101.751,98.83333333,89.574,63.46266667,42.47933333,51.76766667,44.33966667,40.99266667,41.358999999999995,41.885,44.35566667,43.57,60.47166667,60.501999999999995,90.13466667,107.06233329999999,105.33066670000001,112.93,110.68066670000002,111.96033329999999,109.13566670000002,107.554,106.99833329999998,108.954,105.06933329999998,101.3876667,90.85666667,63.16533333,42.03066667,52.18266667,45.71866667,42.26,42.11933333,41.93033333,50.748999999999995,50.788999999999994,69.44733333,66.74866667,91.86533333,108.25166670000002,107.251,114.11833329999999,111.569,112.3573333,109.70933329999998,108.39333329999998,108.13766670000001,110.04766670000001,105.81700000000001,99.57466667,90.01866667,62.54066667,43.03333333,52.59,45.31333333,42.07333333,42.19366667,42.22633333,44.43766667,43.913000000000004,56.38533333,56.48366667,79.24966667,92.31366667,104.404,112.78333329999998,109.70866670000001,110.24966670000002,108.5056667,107.773,107.681,109.53266670000001,99.09366667,83.09200000000001,77.87433333,57.60466667,42.11066667,52.16333333,45.915,42.42533333,42.33866667,42.23133333,44.77366667,44.582,57.13366667,58.35466667,69.4,63.63633333,79.20633333,86.96133333,97.07866667,98.024,95.376,93.87666667,93.522,82.69866667,82.04766667,77.88233333,73.31166667,65.04233333,42.82433333,52.47]
new object=loadshape.684_command_center_shape npts=8760 interval=1 useactual=yes mult=[295.858,299.385,303.155,304.067,319.019,317.358,362.26199999999994,364.899,398.759,394.702,398.166,399.73699999999997,397.48900000000003,393.483,394.605,394.88800000000003,383.20099999999996,361.75300000000004,342.832,340.13300000000004,321.454,319.48,303.584,303.782,306.10400000000004,306.512,305.73900000000003,304.42900000000003,370.23400000000004,378.142,511.652,582.335,595.0369999999999,615.612,628.089,643.3919999999999,633.345,649.39,649.337,650.045,648.305,652.309,504.72900000000004,501.713,419.61800000000005,398.158,340.564,338.842,336.09,332.584,326.996,325.819,391.356,400.47,531.234,604.614,615.554,631.658,632.741,626.9630000000001,606.273,623.7869999999999,625.201,626.1469999999999,629.477,634.049,480.11300000000006,476.019,394.675,377.347,321.931,321.392,314.913,314.805,314.936,315.307,381.041,381.892,519.5980000000001,593.03,605.854,622.575,631.312,641.384,631.1,651.422,661.942,669.209,671.7710000000001,679.7760000000001,526.665,521.332,438.004,419.402,366.12,366.42800000000005,360.267,358.93199999999996,358.18699999999995,353.467,412.49199999999996,420.42699999999996,560.373,634.683,646.691,664.956,671.91,668.127,641.299,654.3380000000001,654.717,653.299,637.535,635.5930000000001,479.772,475.82,395.14599999999996,376.548,321.85,321.939,316.031,315.905,315.723,317.08299999999997,384.61199999999997,387.093,524.82,598.257,611.0369999999999,625.433,627.355,628.759,609.094,626.225,627.28,627.965,631.814,636.95,481.661,477.86699999999996,396.832,378.01599999999996,324.045,324.514,319.726,323.055,324.177,323.772,338.18300000000005,337.091,382.19300000000004,448.097,444.56800000000004,501.295,504.546,504.838,489.408,486.17900000000003,486.19699999999995,442.785,446.106,430.385,405.285,401.67699999999996,336.658,336.337,321.32,321.744,307.439,307.44599999999997,306.651,306.76,323.127,323.657,370.574,371.911,405.579,401.837,405.235,405.534,404.70300000000003,401.034,401.01099999999997,400.844,388.37800000000004,367.885,346.837,343.14099999999996,328.80300000000005,329.06699999999995,314.159,314.619,316.675,316.685,317.865,319.788,384.474,384.45099999999996,520.806,594.436,606.86,621.835,624.9069999999999,624.845,605.019,622.575,624.98,631.94,632.2669999999999,634.311,489.21,494.315,420.968,407.96,355.431,355.36400000000003,343.69699999999995,337.81800000000004,333.67800000000005,331.913,399.99199999999996,407.106,541.133,613.009,625.137,646.247,661.318,674.597,657.561,672.373,674.127,675.4739999999999,679.066,683.836,530.034,519.7090000000001,425.119,395.717,336.68199999999996,339.14300000000003,335.402,331.73900000000003,328.25300000000004,324.593,385.361,390.439,526.695,600.264,617.311,647.974,669.878,674.9680000000001,659.0189999999999,678.2819999999999,678.6569999999999,677.189,679.51,682.9939999999999,528.396,514.553,418.274,388.295,331.10400000000004,327.69199999999995,320.439,320.03700000000003,316.815,314.73900000000003,379.153,390.33,533.885,611.332,624.472,640.008,642.694,642.172,621.136,637.5459999999999,635.849,635.034,638.471,643.793,490.608,487.38300000000004,404.51099999999997,392.45099999999996,341.82599999999996,333.353,327.026,325.16700000000003,323.184,323.426,387.42900000000003,390.385,527.61,604.481,615.453,626.562,629.452,635.179,617.086,631.306,632.2180000000001,633.141,635.43,637.4630000000001,478.733,470.333,387.8,368.49300000000005,313.613,313.772,308.243,308.262,308.226,308.188,323.469,323.955,368.24699999999996,437.163,432.64,493.64599999999996,503.769,513.776,510.65,516.656,525.0840000000001,479.93800000000005,481.36199999999997,458.473,429.017,419.665,351.792,345.963,326.673,325.244,310.05,308.80400000000003,306.35400000000004,305.421,319.369,317.753,360.31800000000004,359.82,396.337,398.583,413.195,429.278,446.45,453.793,456.764,459.605,448.23900000000003,424.434,402.93300000000005,382.335,360.577,354.093,333.155,333.86800000000005,324.91,322.072,321.051,319.936,332.417,334.94599999999997,376.92400000000004,373.37699999999995,414.711,418.718,430.705,445.12,447.611,445.037,447.685,446.376,429.902,388.017,353.30400000000003,343.9,328.76599999999996,326.01,308.666,310.517,314.621,315.12,315.189,317.293,385.718,398.11199999999997,540.455,619.575,633.2769999999999,643.432,642.364,638.2719999999999,614.122,625.759,625.544,626.675,632.119,640.1569999999999,499.642,499.079,417.852,398.94,339.841,334.566,327.327,325.967,326.547,326.643,391.093,397.86699999999996,534.618,608.732,622.256,638.359,642.1080000000001,639.433,615.893,633.315,633.555,629.819,639.494,639.251,492.35699999999997,495.222,412.787,394.05,340.991,342.86699999999996,335.531,335.801,334.8,329.452,388.98199999999997,398.384,536.606,609.219,620.722,630.808,627.65,626.316,607.761,625.724,628.061,631.951,635.374,636.08,482.349,478.343,396.94199999999995,377.468,322.737,322.972,316.7,316.382,316.26599999999996,316.42,383.366,385.344,523.436,606.913,634.013,651.5169999999999,656.7260000000001,663.345,649.679,669.1510000000001,664.7130000000001,660.525,664.987,671.99,521.871,517.193,433.306,410.39300000000003,356.98699999999997,356.454,344.961,336.615,332.657,330.61199999999997,337.499,334.449,380.848,456.275,463.219,535.641,542.997,547.778,540.035,540.74,540.9830000000001,496.454,501.316,481.712,451.408,448.079,386.399,385.131,372.89,374.901,359.62300000000005,359.26099999999997,357.181,355.26199999999994,366.07,360.281,404.56699999999995,398.934,435.88,437.05199999999996,446.41900000000004,448.548,451.07300000000004,453.28,458.795,459.88800000000003,446.07599999999996,420.855,404.051,395.80400000000003,377.355,377.12800000000004,358.13599999999997,355.75199999999995,357.414,351.084,349.42199999999997,347.535,408.275,413.79900000000004,551.247,620.96,636.056,654.371,650.1419999999999,630.62,614.41,637.7819999999999,639.985,641.477,646.548,648.9,492.594,483.935,398.70599999999996,378.12300000000005,323.77099999999996,324.031,317.29,316.91,316.98900000000003,317.455,384.855,386.095,524.238,597.758,618.589,640.21,645.737,647.012,629.922,652.38,657.813,663.002,670.7080000000001,677.3919999999999,526.7,522.988,441.778,423.051,369.332,370.61699999999996,365.754,362.699,356.475,351.085,402.91,394.57599999999996,540.625,617.933,636.749,657.8480000000001,663.9680000000001,667.0269999999999,653.107,669.842,669.919,673.755,680.7080000000001,681.3510000000001,526.806,522.009,438.91900000000004,420.65,368.348,368.32099999999997,359.94599999999997,355.031,352.884,351.605,418.8,423.227,560.297,631.561,647.874,666.033,670.722,670.7860000000001,650.529,668.775,672.148,673.5239999999999,678.0989999999999,676.5260000000001,523.84,522.638,436.05300000000005,412.592,358.341,358.631,355.152,356.457,355.98400000000004,354.05199999999996,419.256,419.39,555.356,624.2769999999999,638.183,654.441,658.8989999999999,662.775,644.746,663.568,665.07,670.346,672.997,669.592,515.793,510.409,425.945,405.31800000000004,353.63599999999997,354.958,348.574,347.092,343.73400000000004,340.95300000000003,360.464,371.825,420.666,486.894,485.95,546.443,553.139,556.446,544.3480000000001,543.3340000000001,544.135,499.96,504.50800000000004,485.26199999999994,464.462,460.105,383.9,372.545,349.345,344.99199999999996,327.358,322.538,320.982,323.355,337.88800000000003,335.33,378.73800000000006,376.759,416.485,422.815,444.659,461.892,463.24699999999996,460.249,461.25300000000004,461.441,447.283,419.764,398.6,393.365,379.569,380.76099999999997,363.66,348.798,346.44800000000004,342.717,332.565,334.332,399.67800000000005,404.699,541.418,609.168,621.4259999999999,658.056,672.4789999999999,676.966,658.355,675.977,677.284,679.9639999999999,681.678,677.4019999999999,529.299,526.242,437.80199999999996,418.80800000000005,362.465,366.468,359.82300000000004,357.11800000000005,358.12199999999996,357.332,421.846,421.949,559.37,630.428,643.34,647.576,643.548,632.673,607.165,624.024,624.211,624.215,627.595,627.794,479.14,481.414,409.314,400.41900000000004,356.325,359.615,352.75699999999995,346.57599999999996,340.577,334.22,393.501,394.423,526.045,594.77,611.903,635.431,647.539,659.538,651.999,680.9060000000001,687.117,688.32,692.2339999999999,692.19,535.95,521.475,435.50199999999995,409.42900000000003,352.791,350.2,340.084,339.038,337.13599999999997,335.035,398.288,402.71,539.128,610.7090000000001,629.198,653.716,672.9789999999999,689.7710000000001,670.595,684.6519999999999,685.507,689.206,694.212,693.943,544.0409999999999,538.831,456.925,437.095,381.43199999999996,381.39599999999996,374.99300000000005,374.76099999999997,373.467,372.042,437.426,438.046,575.639,646.0790000000001,661.419,678.172,681.821,681.544,659.023,673.492,672.39,672.115,676.0160000000001,671.939,516.002,500.985,414.319,391.082,331.36800000000005,327.718,322.115,319.189,316.367,315.858,330.441,330.50300000000004,375.689,450.139,453.15,513.49,517.235,517.5409999999999,504.406,503.875,504.569,454.056,455.42400000000004,436.651,421.083,416.94599999999997,353.13300000000004,354.991,340.44,342.26,328.639,327.19599999999997,322.357,311.441,322.253,322.275,368.954,369.907,410.81199999999995,404.23699999999997,409.149,414.625,411.718,410.251,414.815,418.707,412.75699999999995,392.249,382.85,379.35400000000004,365.98699999999997,364.996,348.647,350.311,354.74699999999996,357.00300000000004,355.82199999999995,353.985,415.94599999999997,417.292,553.8580000000001,623.895,643.034,663.1080000000001,666.67,668.319,653.268,672.913,676.7230000000001,681.055,679.3739999999999,651.7330000000001,515.38,527.254,444.72,424.788,367.791,365.676,358.94599999999997,359.791,356.912,354.173,415.028,400.659,527.446,601.345,612.823,624.988,626.381,626.77,609.2090000000001,627.654,626.314,625.929,629.476,630.895,481.64300000000003,476.76800000000003,395.781,376.855,323.543,321.689,314.79,315.215,314.743,314.61,380.11800000000005,381.495,519.991,591.885,608.953,626.979,629.294,634.075,633.401,661.2,664.377,667.007,666.6239999999999,666.8889999999999,505.99,495.29699999999997,411.347,390.454,335.99300000000005,334.0,324.237,322.215,321.119,319.285,383.61199999999997,387.00800000000004,519.181,587.7090000000001,604.508,625.345,636.9259999999999,646.514,633.007,658.855,666.25,670.941,676.444,671.508,505.314,490.631,402.98900000000003,379.015,322.58799999999997,320.783,313.547,311.972,310.502,309.57,374.895,378.20599999999996,512.165,581.004,598.538,622.972,639.222,655.961,651.935,684.3489999999999,687.2,687.418,690.284,687.674,529.2669999999999,518.381,430.191,406.561,350.663,346.04699999999997,337.006,332.80400000000003,329.35400000000004,327.04400000000004,338.199,338.031,382.789,450.91900000000004,455.324,532.414,553.495,556.937,546.516,546.4830000000001,546.562,499.44300000000004,501.81699999999995,473.994,454.606,453.783,385.914,381.917,363.226,359.57199999999995,346.36,351.07300000000004,348.925,340.83099999999996,347.295,339.51199999999994,378.67400000000004,375.72900000000004,413.541,413.869,417.106,410.089,406.92699999999996,402.45300000000003,402.63599999999997,402.31300000000005,390.13800000000003,364.705,348.832,345.149,329.85699999999997,329.759,313.778,314.116,326.657,344.556,334.88,321.585,387.066,397.79,535.762,604.745,618.015,630.5740000000001,633.861,633.328,612.153,630.202,630.643,631.26,635.141,635.668,485.01599999999996,478.209,396.5,378.404,325.959,323.51,315.76099999999997,314.952,312.883,310.834,375.282,378.952,513.076,579.928,598.979,620.305,634.702,648.283,643.96,674.7239999999999,677.317,679.488,684.5189999999999,685.2589999999999,534.811,526.3,431.999,401.47900000000004,338.86199999999997,338.77,334.99199999999996,336.449,334.04699999999997,331.35400000000004,397.68,407.69800000000004,542.594,612.7230000000001,642.065,665.79,670.617,665.4580000000001,636.202,641.879,632.918,629.8330000000001,631.243,629.705,477.63199999999995,476.441,395.09,375.589,321.996,324.149,317.83299999999997,319.983,320.993,320.842,386.759,388.764,526.1419999999999,600.984,614.335,629.99,641.062,649.02,622.605,631.587,630.164,632.805,638.238,638.2080000000001,482.26,480.871,400.30199999999996,380.435,327.82099999999997,328.75800000000004,322.168,321.027,321.36400000000003,322.171,387.664,387.166,522.776,590.633,608.8969999999999,625.322,631.867,642.763,627.807,646.781,648.678,647.268,649.514,648.374,487.048,479.26800000000003,396.684,377.15,322.268,322.547,317.009,317.389,317.29900000000004,316.54900000000004,331.33099999999996,332.394,378.20300000000003,439.412,442.961,502.538,514.2130000000001,523.789,512.122,510.74800000000005,512.715,468.99699999999996,471.251,447.065,418.759,410.281,340.124,339.131,323.607,324.89599999999996,311.215,312.072,313.485,312.82099999999997,326.043,327.395,372.52,367.974,404.53,401.649,406.661,412.62199999999996,418.33099999999996,418.01,419.839,420.972,407.681,378.94800000000004,357.017,353.14599999999996,336.159,335.033,318.307,319.16900000000004,315.305,316.839,315.764,315.66200000000003,332.064,330.555,375.168,370.977,410.616,410.22,421.566,431.214,435.596,434.167,436.316,437.096,421.871,390.83099999999996,367.73699999999997,364.20099999999996,350.36400000000003,349.17400000000004,330.931,333.245,337.846,339.255,339.89,339.87800000000004,407.634,409.37699999999995,546.465,613.465,630.781,648.913,655.279,656.424,637.224,656.2919999999999,659.747,659.768,661.42,656.284,500.379,494.647,411.66,392.43699999999995,336.565,337.974,335.62800000000004,340.199,345.31,349.64599999999996,418.18199999999996,421.834,563.346,629.345,634.489,641.8969999999999,646.806,648.307,631.013,643.867,640.6619999999999,641.518,653.2919999999999,660.865,506.44300000000004,499.88300000000004,423.301,411.31,357.606,358.001,353.98199999999997,357.165,359.335,357.77,421.394,421.14099999999996,557.488,625.788,643.232,662.054,665.725,662.566,642.692,659.003,658.732,659.49,664.852,666.816,515.07,511.86699999999996,429.115,411.63699999999994,361.50800000000004,360.783,353.588,353.457,343.996,337.441,401.88699999999994,405.73800000000006,542.13,611.355,638.031,659.638,663.947,663.419,646.98,665.971,666.8,666.309,670.378,670.6,512.064,507.292,428.185,410.55300000000005,358.276,359.28,351.772,351.00300000000004,350.606,350.33099999999996,365.934,365.649,412.059,474.912,466.157,519.437,527.779,535.908,526.078,524.378,530.149,487.916,487.16900000000004,452.652,431.45300000000003,425.722,356.51300000000003,353.941,337.79699999999997,339.81,328.289,329.165,331.265,330.417,341.985,334.716,372.244,362.82599999999996,404.277,400.79400000000004,404.625,405.667,405.486,401.98800000000006,402.094,402.336,390.481,365.51300000000003,350.55199999999996,362.11300000000006,356.543,358.718,342.14300000000003,341.409,343.157,343.061,344.11400000000003,344.819,407.25,406.023,544.433,607.784,623.22,634.317,630.5740000000001,638.122,624.161,642.79,653.035,667.216,674.518,673.615,521.438,518.623,439.211,421.164,365.93800000000005,366.522,357.82,360.045,362.31800000000004,361.00699999999995,424.371,419.462,553.503,625.865,647.403,663.033,672.171,676.143,658.117,655.109,647.075,651.135,661.431,664.113,505.184,496.10900000000004,405.82099999999997,381.031,325.468,323.541,315.89099999999996,315.47,315.231,315.242,380.975,382.231,520.744,587.4169999999999,607.871,624.6469999999999,630.632,631.512,612.67,631.354,632.281,632.606,637.25,638.469,489.966,490.705,409.091,390.587,336.80699999999996,339.006,335.93,336.904,338.24300000000005,340.954,405.54400000000004,408.01599999999996,547.212,613.154,633.411,651.906,657.555,660.15,638.511,657.533,661.334,663.748,666.949,669.587,513.259,511.431,428.51300000000003,409.293,356.87699999999995,357.849,351.441,351.30699999999996,353.85699999999997,355.575,418.89,416.51599999999996,555.29,622.441,645.77,659.46,661.534,669.732,654.273,676.035,685.8810000000001,689.3380000000001,685.937,682.5830000000001,522.4069999999999,518.5219999999999,432.25800000000004,409.226,353.968,361.69300000000004,364.668,367.81800000000004,368.92,367.73900000000003,376.361,373.91900000000004,418.336,479.66900000000004,488.749,553.503,561.734,564.256,550.6569999999999,544.021,543.765,499.306,502.81699999999995,480.824,454.27,455.05800000000005,391.731,391.22900000000004,374.931,375.59,362.434,362.865,362.93300000000005,362.17199999999997,373.727,369.048,410.795,403.975,447.67900000000003,447.75699999999995,452.327,451.57599999999996,450.241,446.981,447.529,447.035,433.311,408.491,386.713,386.037,369.939,367.736,351.717,351.48800000000006,353.13300000000004,352.827,352.459,352.51199999999994,415.985,415.023,551.558,617.798,640.946,661.447,668.847,672.363,650.873,662.703,661.8380000000001,661.317,664.1439999999999,663.7760000000001,508.75,509.031,425.526,404.964,352.55,354.171,349.38699999999994,349.885,352.23699999999997,355.555,424.07099999999997,428.986,565.825,630.1080000000001,649.776,664.812,672.092,668.942,640.294,652.8240000000001,650.114,650.133,652.035,651.5319999999999,501.30300000000005,504.87199999999996,421.332,395.41,331.404,324.089,317.20599999999996,317.518,318.003,318.158,383.624,384.839,523.622,590.389,612.21,631.031,636.842,639.774,621.186,639.9069999999999,643.24,645.9169999999999,650.617,651.89,495.76099999999997,496.07800000000003,414.86699999999996,394.399,336.29699999999997,334.852,326.399,321.768,318.405,317.874,383.301,384.676,523.503,590.14,610.5,627.052,631.776,633.525,614.759,635.111,637.626,634.155,634.9,634.4630000000001,477.20599999999996,478.29400000000004,396.939,377.475,322.737,322.904,316.643,317.756,318.69599999999997,320.635,386.899,390.93800000000005,529.783,600.91,624.4169999999999,641.626,647.409,644.3,621.506,636.813,635.688,635.621,641.087,642.5830000000001,488.189,482.00699999999995,398.551,384.06699999999995,332.99199999999996,334.959,332.25,335.144,342.76199999999994,345.962,362.5,365.58099999999996,413.889,480.165,485.565,545.8340000000001,552.271,553.245,537.502,533.539,533.7230000000001,489.399,493.352,471.504,447.366,447.31300000000005,379.978,378.092,355.11199999999997,334.471,307.018,304.595,303.435,318.288,320.58,369.50800000000004,370.56300000000005,405.556,407.23,417.61800000000005,428.789,430.81699999999995,428.111,428.778,427.918,418.26800000000003,396.48900000000003,371.394,373.19,363.62699999999995,361.974,347.506,348.592,343.805,352.035,348.833,342.719,400.50800000000004,409.525,546.39,618.061,632.4830000000001,655.3660000000001,664.7130000000001,670.554,654.266,672.113,672.462,671.768,673.77,672.928,513.89,514.784,436.80699999999996,416.528,362.23,362.42400000000004,356.12199999999996,356.005,355.16900000000004,355.01800000000003,420.089,422.241,560.857,632.303,646.36,667.347,677.71,681.6080000000001,656.638,669.367,667.028,670.3989999999999,674.663,673.302,512.354,513.262,435.842,414.5,357.1,355.279,348.76599999999996,345.26099999999997,344.621,345.207,408.781,407.916,542.654,612.165,618.564,626.604,628.5930000000001,630.7130000000001,613.006,632.7959999999999,638.441,643.257,647.194,647.5319999999999,484.93300000000005,481.245,401.31699999999995,380.555,326.009,327.19,320.482,319.99,320.034,320.02299999999997,383.48900000000003,384.284,523.585,597.972,610.947,630.726,641.755,651.499,638.023,657.5239999999999,659.182,659.427,664.448,667.59,501.434,499.415,421.205,400.605,343.86,342.87800000000004,336.63,328.589,322.361,325.725,394.50800000000004,398.55300000000005,540.869,616.504,630.731,646.169,649.175,651.319,630.56,644.512,645.5219999999999,644.27,644.964,642.597,481.55800000000005,484.39099999999996,408.28,392.339,342.608,346.204,342.869,343.70099999999996,343.548,343.51300000000003,359.912,361.015,398.728,467.529,458.17800000000005,505.44199999999995,507.166,506.46,488.996,484.879,484.98900000000003,440.92800000000005,444.731,424.88800000000003,395.676,397.769,338.305,338.548,322.65,322.572,316.02099999999996,307.519,307.151,306.862,322.595,322.452,368.74199999999996,369.676,403.13699999999994,399.527,403.355,404.366,404.466,401.49199999999996,402.055,402.44699999999995,390.481,365.522,340.06199999999995,341.662,331.139,330.431,314.091,314.404,308.399,316.235,315.83799999999997,315.783,381.153,382.048,519.778,592.953,605.509,622.2819999999999,626.845,628.321,609.545,630.889,635.499,638.561,644.1519999999999,646.548,486.45099999999996,485.061,405.175,381.038,323.644,323.633,317.256,316.96,316.639,316.11400000000003,382.44599999999997,383.791,523.748,599.6080000000001,617.37,640.732,650.9019999999999,653.5419999999999,642.248,668.8610000000001,678.8589999999999,687.943,688.672,687.717,526.219,520.64,442.48900000000003,416.301,358.05,356.61400000000003,348.08099999999996,348.751,347.746,342.38199999999995,409.57,412.208,548.078,619.058,640.461,659.495,669.112,678.811,661.914,680.549,685.1080000000001,685.862,694.061,701.775,534.371,523.0419999999999,444.029,423.029,370.91900000000004,373.015,365.62,364.648,363.506,359.55300000000005,421.035,421.49800000000005,555.6569999999999,622.137,631.894,639.225,632.936,631.822,614.7180000000001,638.875,645.311,649.9069999999999,658.7289999999999,665.127,499.662,496.935,417.723,393.935,337.788,334.50300000000004,325.66,324.651,321.687,317.89599999999996,384.00800000000004,384.789,523.564,594.711,610.064,626.35,629.99,630.765,611.044,627.998,629.179,633.038,640.221,643.25,482.841,482.217,409.906,391.37300000000005,337.465,338.711,333.985,334.4,334.461,334.022,349.147,348.861,395.14300000000003,460.474,459.346,515.414,520.847,525.053,515.81,520.197,525.335,482.91900000000004,485.79400000000004,460.42699999999996,442.98800000000006,440.061,374.155,367.195,345.87,326.805,324.057,324.336,323.947,319.053,329.504,326.177,371.675,369.751,406.24199999999996,403.32,412.329,426.579,437.74,440.035,445.87199999999996,446.21,432.95099999999996,399.785,370.858,369.061,350.301,344.744,327.584,323.755,316.247,321.817,320.361,319.186,383.458,384.39,522.865,598.77,620.8380000000001,641.081,649.144,655.52,641.997,666.8710000000001,672.4939999999999,674.4860000000001,674.7589999999999,669.721,509.651,510.233,435.55400000000003,414.061,357.846,357.68,348.21,344.06800000000004,343.246,340.241,405.62,408.24699999999996,546.956,618.335,635.18,653.73,659.165,664.318,648.438,662.1389999999999,658.862,659.972,665.8860000000001,667.4910000000001,501.039,495.50199999999995,422.67900000000003,403.80699999999996,347.124,343.48900000000003,334.56800000000004,333.68800000000005,333.222,334.157,398.651,398.686,537.259,608.177,626.27,648.327,659.7460000000001,668.0830000000001,653.871,674.953,678.43,682.4119999999999,687.512,686.775,521.477,519.695,444.36,422.06300000000005,364.759,363.57300000000004,354.72,352.409,350.745,347.925,411.14,411.339,549.8919999999999,621.987,638.078,655.351,660.2080000000001,663.887,647.232,666.669,669.6389999999999,672.015,678.14,675.3430000000001,499.782,481.418,396.666,379.291,331.009,341.7,342.356,345.02099999999996,344.923,344.36400000000003,408.76199999999994,414.452,554.602,626.932,643.88,661.455,666.263,668.07,648.654,666.0219999999999,665.873,665.924,671.952,674.7289999999999,515.373,514.6,439.55699999999996,417.156,359.417,353.384,343.35400000000004,340.158,339.186,337.858,351.18699999999995,348.58099999999996,389.69699999999995,457.4,452.07300000000004,502.102,502.22,502.793,488.035,486.555,490.06199999999995,454.57199999999995,469.551,455.194,425.228,425.879,364.631,360.676,346.754,350.746,345.884,343.616,345.514,344.733,359.73199999999997,357.152,388.50800000000004,372.277,419.17,441.806,451.038,452.759,451.722,448.348,448.48699999999997,447.295,438.11800000000005,414.95300000000003,390.61,385.12,368.969,358.105,339.043,341.861,332.845,339.79900000000004,340.38599999999997,340.325,404.98699999999997,404.542,540.253,592.866,604.7909999999999,622.31,627.36,629.0930000000001,615.12,641.675,649.724,652.39,656.7819999999999,655.827,494.436,490.556,409.12800000000004,385.03,328.85400000000004,330.26300000000003,324.176,322.541,321.3,321.225,384.599,385.773,523.661,592.1,611.69,633.052,644.818,653.99,639.4780000000001,657.1439999999999,649.976,640.831,642.415,642.4780000000001,474.29900000000004,471.22900000000004,399.773,382.876,331.95099999999996,335.81,332.29900000000004,335.015,337.306,337.50199999999995,401.301,401.046,539.9119999999999,610.169,628.474,647.238,655.753,658.855,638.775,648.84,648.126,654.967,663.3330000000001,662.2360000000001,490.509,478.337,404.50699999999995,387.075,330.767,329.921,325.501,322.48,325.555,323.428,385.334,389.24800000000005,528.442,597.341,612.606,629.674,639.9490000000001,645.7769999999999,634.028,658.587,659.9680000000001,660.586,666.821,669.3960000000001,500.22900000000004,493.88199999999995,414.56,390.711,332.694,330.691,323.004,319.278,318.034,318.08799999999997,385.27,392.171,541.4830000000001,617.239,641.063,661.304,669.697,675.508,661.55,682.4810000000001,684.5189999999999,687.035,694.13,698.694,530.433,524.813,448.476,428.957,375.06800000000004,367.33,348.075,342.816,339.895,337.11199999999997,351.75,352.814,395.491,445.439,444.608,503.798,511.543,516.168,501.80800000000005,494.274,494.59,457.663,467.08099999999996,451.23699999999997,428.314,429.741,376.82,379.62199999999996,363.481,360.31800000000004,353.11699999999996,341.921,344.07800000000003,351.093,370.084,366.226,409.597,401.851,443.744,444.381,448.779,450.69800000000004,450.342,446.08,444.586,443.13699999999994,430.457,408.574,381.902,376.505,366.25699999999995,365.76099999999997,351.37699999999995,352.005,345.088,354.531,353.64599999999996,353.539,418.405,416.004,551.4830000000001,616.5,629.133,644.28,651.193,650.606,636.265,655.02,655.832,652.4830000000001,655.466,660.18,500.06800000000004,494.784,414.675,390.936,333.402,331.75300000000004,327.532,324.466,322.33799999999997,321.175,382.88199999999995,383.619,522.1759999999999,591.668,613.9630000000001,639.979,654.526,662.7760000000001,646.95,666.0980000000001,669.192,672.73,679.41,682.694,520.379,507.55800000000005,430.273,417.26800000000003,363.61,363.949,356.6,354.69300000000004,354.972,355.606,420.76,423.82300000000004,564.8330000000001,634.399,652.74,670.081,678.709,687.6389999999999,674.03,694.937,697.581,697.789,700.828,703.835,535.298,525.057,448.403,424.213,368.79400000000004,367.069,358.97900000000004,359.533,359.791,362.61300000000006,432.38300000000004,434.44800000000004,573.813,642.064,665.1469999999999,683.5,688.066,693.117,679.7719999999999,699.428,701.908,705.1669999999999,709.3589999999999,706.722,531.518,524.258,448.721,424.894,367.454,364.31800000000004,356.88599999999997,357.009,355.52099999999996,355.29400000000004,422.13300000000004,424.05300000000005,566.362,636.349,661.066,682.19,687.83,691.752,678.755,699.875,700.8480000000001,699.319,704.447,709.7639999999999,539.773,529.444,452.81300000000005,426.556,366.55300000000005,364.816,357.069,356.249,353.82099999999997,353.971,372.5,378.82599999999996,431.815,494.151,501.67199999999997,564.3290000000001,571.36,572.236,557.354,553.5459999999999,551.095,503.309,505.407,484.955,456.13599999999997,453.644,394.332,388.36400000000003,369.208,368.444,361.894,353.523,354.476,355.871,374.07,377.686,427.68199999999996,423.661,468.397,467.249,473.19300000000004,476.906,474.08,461.592,449.07300000000004,444.35400000000004,434.519,405.985,382.68800000000005,371.29900000000004,353.85,351.785,332.8,330.57800000000003,321.926,326.618,322.70799999999997,319.319,383.37300000000005,383.93199999999996,522.013,588.029,608.22,624.936,630.752,636.831,622.6080000000001,645.4019999999999,651.457,656.211,663.852,666.115,502.439,497.414,424.463,401.34,342.24199999999996,340.096,333.38599999999997,332.42699999999996,328.605,324.695,386.958,385.684,523.5,589.514,612.578,640.07,654.394,663.832,649.512,668.431,671.059,672.187,675.797,677.069,506.749,499.414,424.936,402.565,344.81199999999995,341.91900000000004,335.26300000000003,337.655,338.656,337.145,400.962,400.68300000000005,537.928,605.61,635.153,665.2080000000001,679.571,687.296,669.03,684.262,687.2710000000001,688.6410000000001,691.922,693.2669999999999,521.485,516.687,441.522,418.725,362.209,359.333,350.403,348.094,346.106,345.713,410.62800000000004,413.85699999999997,554.036,621.695,649.952,677.857,689.743,696.2589999999999,680.164,697.752,699.066,700.419,706.5,707.793,529.577,522.143,447.282,423.72,366.44699999999995,362.976,353.13,351.075,349.329,347.403,414.274,418.086,558.096,626.805,651.295,673.57,687.135,694.584,679.925,700.819,705.056,707.443,709.6419999999999,709.565,536.724,526.24,442.295,410.99,347.375,339.402,328.23900000000003,325.67900000000003,322.346,319.746,334.676,334.45,380.82599999999996,440.73,445.596,504.898,512.845,520.866,515.756,521.521,529.09,489.48,492.295,463.67199999999997,426.074,418.50699999999995,358.153,350.67199999999997,328.77,325.202,318.631,309.972,309.69,309.423,324.99,324.79900000000004,371.221,364.96,406.853,407.99199999999996,417.63599999999997,423.52099999999996,427.66900000000004,427.25800000000004,430.585,431.86,419.85,395.755,369.441,363.792,355.81699999999995,352.006,332.561,329.64300000000003,319.91200000000003,325.608,323.875,321.66200000000003,384.559,384.79400000000004,522.48,589.238,614.544,638.4580000000001,648.7769999999999,653.215,636.11,655.574,658.569,661.01,665.4810000000001,664.885,497.89099999999996,488.819,411.909,389.215,342.221,347.344,342.05300000000005,339.836,338.56300000000005,337.879,402.86,402.994,539.955,603.859,621.1659999999999,641.575,650.4580000000001,653.757,638.9209999999999,655.7460000000001,655.0269999999999,655.8939999999999,663.7489999999999,665.2869999999999,503.664,496.642,421.255,400.841,348.97900000000004,350.124,342.09,340.148,339.63800000000003,339.925,403.842,404.496,540.869,611.179,632.1469999999999,650.55,657.6,655.553,635.335,649.118,650.884,656.801,663.216,667.299,497.869,497.491,426.501,407.746,354.085,347.517,328.039,322.309,328.296,329.60400000000004,392.38,394.981,531.37,599.183,616.934,636.77,642.5880000000001,645.658,628.401,649.499,652.619,656.847,663.063,665.962,494.865,484.785,406.788,382.87,324.626,323.983,317.589,317.57099999999997,318.532,321.512,387.651,387.57199999999995,521.164,589.1469999999999,610.753,631.612,646.263,653.653,635.786,652.4780000000001,654.4159999999999,656.252,659.002,659.382,490.04400000000004,483.467,410.14099999999996,388.04,331.325,330.97900000000004,324.863,324.264,324.894,326.19599999999997,341.63300000000004,340.96,384.469,446.825,453.647,517.815,529.86,537.8380000000001,527.553,524.526,524.673,483.115,486.996,466.798,439.083,435.62199999999996,376.746,371.95599999999996,351.282,349.01199999999994,341.662,332.647,329.975,328.48400000000004,344.654,343.03,387.195,384.384,428.955,429.20300000000003,436.717,443.116,447.61699999999996,444.914,442.836,440.999,429.80199999999996,404.66900000000004,378.717,371.94599999999997,360.647,356.45099999999996,336.596,334.664,327.03700000000003,333.42199999999997,332.345,332.39599999999996,399.041,401.83099999999996,538.568,609.288,634.696,659.1080000000001,669.202,672.107,654.762,673.543,673.321,674.8580000000001,680.823,683.221,519.0219999999999,513.318,438.094,420.501,365.022,362.82599999999996,354.62699999999995,355.36699999999996,355.35900000000004,355.699,423.272,423.67699999999996,558.215,626.891,648.448,666.2760000000001,671.747,675.452,657.143,675.057,679.445,682.57,688.922,692.2360000000001,526.331,523.256,448.99199999999996,430.34,372.73,367.001,358.6,358.048,358.725,359.92,424.895,424.05,558.461,625.956,645.193,665.3789999999999,673.451,674.475,659.53,683.304,688.095,689.435,691.196,691.7869999999999,520.13,510.115,429.957,408.319,351.814,352.81199999999995,346.051,341.48400000000004,336.254,329.42699999999996,387.35400000000004,384.719,521.919,592.036,612.419,629.504,635.87,641.991,626.009,646.257,649.388,654.53,661.2360000000001,663.763,493.73199999999997,488.15,410.075,390.24199999999996,332.876,331.4,322.305,319.622,318.272,318.07,384.594,385.154,522.382,592.164,613.456,634.965,645.849,652.227,637.019,657.743,660.813,665.205,673.048,676.416,501.778,495.281,418.19300000000004,401.069,346.436,345.815,338.096,336.985,336.866,335.662,348.85900000000004,347.949,390.398,453.039,464.45,532.693,546.109,554.457,542.4209999999999,538.11,538.999,494.309,499.353,480.11400000000003,449.74300000000005,446.286,386.629,385.55699999999996,366.288,364.295,356.11699999999996,345.055,342.785,341.32300000000004,355.668,355.167,399.94,397.63599999999997,442.865,449.35900000000004,462.85400000000004,469.287,472.736,470.50300000000004,469.376,468.897,455.655,427.66900000000004,398.644,396.08,389.166,392.37199999999996,377.221,375.918,368.61199999999997,380.538,381.801,375.76599999999996,435.664,434.431,569.432,634.276,647.087,658.047,660.243,660.4639999999999,640.977,658.0939999999999,659.711,661.198,662.6360000000001,661.632,498.546,492.894,414.344,392.536,333.785,330.665,322.178,321.438,321.505,321.639,388.775,390.32,526.111,595.554,615.6619999999999,631.061,635.601,639.254,623.201,643.03,646.371,649.085,653.45,654.087,490.63699999999994,486.76199999999994,414.028,398.336,345.11,346.29900000000004,341.26800000000003,342.275,343.441,343.749,410.67699999999996,414.615,554.173,626.778,648.536,666.913,674.706,680.6060000000001,665.186,685.405,692.9,698.825,702.659,702.785,534.323,529.76,453.952,433.14099999999996,375.782,375.411,368.791,366.289,362.60900000000004,360.835,424.713,424.366,563.815,638.194,663.32,684.602,691.462,694.5219999999999,677.81,697.7860000000001,703.4689999999999,709.632,715.1060000000001,715.112,541.503,532.3009999999999,457.941,440.13,385.101,384.411,376.164,374.24699999999996,373.494,372.4,436.267,434.999,570.06,644.0880000000001,670.1389999999999,692.5419999999999,702.4989999999999,711.6010000000001,697.888,715.789,720.3539999999999,721.977,724.671,725.097,549.082,538.957,464.08,448.579,393.944,391.88,378.158,370.336,366.36800000000005,363.969,378.88599999999997,377.084,416.045,483.645,494.634,558.825,571.175,578.41,565.553,561.0,555.988,507.131,508.528,492.814,468.125,463.79400000000004,403.24199999999996,404.144,388.972,388.226,378.969,368.481,367.361,366.796,380.98,379.12800000000004,420.814,420.705,465.30199999999996,466.64,471.955,475.292,478.82800000000003,476.371,478.298,477.97900000000004,463.694,440.495,417.07800000000003,414.32099999999997,406.074,408.101,391.85400000000004,390.157,380.973,386.99,383.967,381.12800000000004,442.37,439.528,572.261,647.53,673.9760000000001,696.5139999999999,704.324,708.454,693.4830000000001,714.138,718.9110000000001,722.7869999999999,726.375,722.0139999999999,545.273,534.442,456.079,432.04400000000004,368.485,361.546,351.722,348.014,343.865,340.89099999999996,406.097,404.81699999999995,536.882,607.828,630.019,651.629,660.9060000000001,664.862,648.594,671.0160000000001,679.7919999999999,686.2510000000001,692.148,695.673,520.455,513.524,437.80800000000005,418.195,361.296,359.78,350.381,345.717,341.616,337.523,399.81,399.881,534.915,608.4590000000001,630.977,651.295,658.2589999999999,657.993,638.528,661.9810000000001,664.7260000000001,663.946,666.8689999999999,664.0139999999999,490.04699999999997,484.92900000000003,409.249,389.926,333.575,332.11300000000006,324.509,324.008,323.395,322.543,386.825,386.44800000000004,521.7280000000001,594.578,615.034,632.474,639.45,644.4680000000001,628.933,649.865,654.935,660.924,667.8889999999999,669.93,498.241,492.47900000000004,415.918,394.869,336.381,334.204,325.663,323.573,322.265,320.149,385.13,385.835,520.695,592.836,615.6,639.446,650.073,656.8430000000001,641.578,664.1010000000001,670.023,672.928,677.186,678.738,503.935,496.043,421.241,402.061,344.94300000000004,343.52099999999996,335.54,333.755,332.471,332.34,349.034,350.147,391.935,459.798,471.83,539.6,549.644,550.931,537.114,536.996,539.32,494.793,501.039,483.009,453.50699999999995,448.14099999999996,388.60400000000004,392.529,378.019,377.80800000000005,370.70099999999996,361.371,359.625,358.154,374.43800000000005,374.346,414.55699999999996,415.577,462.783,466.561,476.76199999999994,480.608,481.25,476.171,474.129,473.477,462.92400000000004,438.33,410.642,407.305,395.985,399.725,384.111,384.10900000000004,375.161,377.905,374.66,375.015,441.13300000000004,439.61,570.496,641.29,662.413,683.1510000000001,694.72,703.895,691.935,714.2760000000001,721.097,721.757,721.334,720.7639999999999,556.793,552.681,472.55400000000003,451.975,391.06,386.48699999999997,375.722,373.824,374.58,375.76800000000003,445.02,447.399,582.885,656.195,677.895,695.926,698.659,695.242,672.451,687.247,688.57,689.954,695.681,693.227,515.0319999999999,505.249,423.36400000000003,405.894,348.996,346.458,337.05400000000003,333.93699999999995,332.407,329.48400000000004,391.501,392.579,530.238,605.698,629.387,649.9730000000001,657.954,662.278,648.132,671.6139999999999,673.1360000000001,674.87,681.2460000000001,680.7,505.18800000000005,499.0,420.14,402.708,344.58099999999996,341.523,332.914,331.838,330.43699999999995,328.47900000000004,392.644,391.881,526.798,602.88,629.808,653.2719999999999,664.159,672.029,656.5060000000001,674.4730000000001,678.201,680.658,683.7919999999999,684.727,509.667,503.57300000000004,426.236,413.224,359.848,359.751,352.97,351.23199999999997,348.19699999999995,345.49699999999996,409.22900000000004,408.995,543.763,618.904,646.705,670.7610000000001,683.6039999999999,686.7510000000001,664.704,681.243,683.5939999999999,687.42,692.1669999999999,692.9839999999999,513.931,509.38300000000004,431.651,416.73,362.725,360.05699999999996,351.264,349.217,347.173,344.88800000000003,358.587,356.449,395.75199999999995,463.79400000000004,474.856,538.609,549.461,555.472,541.023,539.097,541.605,495.55199999999996,497.704,476.246,445.60900000000004,442.055,380.941,382.977,367.26800000000003,369.11199999999997,362.042,351.86,349.529,347.63699999999994,362.635,362.348,404.028,403.746,446.695,445.13199999999995,454.227,460.337,465.245,468.402,469.173,469.53,459.129,434.171,407.457,403.615,396.075,401.069,380.11300000000006,375.954,368.642,372.281,375.11199999999997,374.39300000000003,388.259,384.85699999999997,421.925,416.764,456.31699999999995,454.475,462.546,466.848,465.39099999999996,461.423,460.67400000000004,460.348,452.301,431.82599999999996,407.134,402.506,392.384,396.585,379.936,378.06300000000005,369.23199999999997,374.967,372.662,371.039,435.66,435.314,567.644,641.793,669.4939999999999,694.466,706.67,708.4789999999999,690.204,712.988,714.926,715.309,719.37,720.763,554.985,550.922,474.675,459.056,402.78,400.746,392.226,389.749,388.05800000000005,385.874,449.148,448.043,581.566,655.427,680.5369999999999,703.91,713.102,716.8539999999999,700.081,720.688,723.079,727.59,735.95,743.701,566.021,561.128,482.21,465.023,409.285,408.022,400.194,395.414,390.28,386.707,449.972,449.968,585.234,657.8330000000001,679.1419999999999,699.2489999999999,707.138,712.7189999999999,699.579,721.307,726.092,733.166,742.919,749.2760000000001,560.806,555.067,478.735,463.486,407.69699999999995,406.176,396.918,392.50199999999995,388.171,387.211,453.95099999999996,454.659,591.189,668.2230000000001,695.704,718.6669999999999,729.75,737.617,724.737,748.883,755.319,762.055,770.0,773.1439999999999,565.894,559.8330000000001,482.48699999999997,466.231,411.129,412.181,404.81300000000005,403.254,401.275,398.595,409.61699999999996,403.519,442.536,510.699,516.283,576.841,584.844,589.8380000000001,575.686,574.266,579.4169999999999,534.286,537.232,515.094,484.832,484.477,424.379,427.392,408.603,406.76,396.909,378.62699999999995,372.501,368.61300000000006,379.225,374.494,412.36800000000005,410.085,452.38800000000003,451.676,458.876,464.921,470.256,471.19800000000004,474.17900000000003,476.505,466.539,440.51300000000003,411.74,405.74699999999996,391.374,390.532,368.94699999999995,364.741,357.16900000000004,364.95599999999996,364.855,364.81,428.52,429.064,562.64,633.919,661.937,686.055,692.0980000000001,694.74,677.318,697.669,702.7280000000001,706.857,714.308,718.808,546.669,536.58,456.032,440.583,385.31300000000005,384.585,375.814,372.723,371.026,370.819,440.725,445.98,583.063,657.5319999999999,679.373,696.564,703.09,708.207,689.43,704.898,707.618,712.74,719.8960000000001,724.5310000000001,553.721,550.635,473.98800000000006,454.695,396.60900000000004,392.631,382.202,380.17800000000005,379.735,380.273,447.93199999999996,452.061,589.314,664.5310000000001,688.666,709.8839999999999,721.582,734.3480000000001,725.123,749.35,756.472,762.64,769.455,770.0239999999999,565.878,562.27,486.005,469.347,411.994,412.45599999999996,406.108,405.655,404.88300000000004,405.045,471.039,473.534,610.9630000000001,684.791,707.193,727.541,736.811,745.752,732.2560000000001,753.944,761.7639999999999,774.382,784.919,786.442,570.814,567.096,490.341,470.365,412.95,411.236,403.436,401.471,401.853,402.144,468.67800000000005,470.898,607.31,681.6110000000001,704.072,721.525,727.5930000000001,732.8810000000001,721.7810000000001,744.1010000000001,747.08,751.921,761.57,766.6439999999999,560.885,554.885,476.45599999999996,456.344,396.17900000000003,391.756,383.435,383.135,381.661,379.092,391.379,389.001,431.17199999999997,498.459,507.23900000000003,573.695,585.115,593.2090000000001,582.404,582.278,583.771,536.798,540.631,520.173,490.31300000000005,486.81,424.525,427.51599999999996,409.967,408.76099999999997,401.235,393.719,388.329,367.611,366.23199999999997,354.19,386.17,379.593,422.034,422.531,429.874,434.54699999999997,438.668,440.269,445.051,448.745,435.23800000000006,405.199,376.93800000000005,370.577,355.73900000000003,355.39300000000003,335.605,333.85699999999997,325.60400000000004,331.43800000000005,329.478,327.283,391.015,389.855,521.969,598.489,628.133,650.674,659.294,666.788,650.513,668.437,672.569,679.09,688.067,690.658,518.989,513.498,434.98199999999997,419.164,362.824,361.905,355.08099999999996,352.721,349.44,345.659,408.384,406.967,542.2040000000001,619.4680000000001,647.98,670.068,678.433,685.2360000000001,671.115,691.2819999999999,695.074,696.87,700.748,700.832,520.57,512.1519999999999,431.42699999999996,412.62699999999995,355.06300000000005,354.68800000000005,348.83,348.846,347.96,345.721,409.73800000000006,411.95099999999996,548.754,625.48,653.877,679.082,691.3789999999999,699.279,684.227,702.092,703.405,705.387,709.556,709.65,526.107,517.69,436.467,418.99,362.741,361.65,354.089,352.05800000000005,348.694,345.98,410.325,411.874,548.64,624.429,649.865,672.091,681.813,683.8530000000001,661.972,678.992,680.064,678.148,680.462,681.707,500.98400000000004,493.455,419.684,405.56,350.50199999999995,350.156,343.171,343.56300000000005,344.586,343.88,409.356,412.039,549.4680000000001,624.075,648.946,671.3810000000001,684.08,694.94,681.193,698.041,699.7510000000001,699.357,705.4810000000001,712.273,534.809,524.485,442.466,425.221,369.402,369.79,361.08,357.269,356.24300000000005,353.49,365.575,364.47900000000004,405.55,472.287,481.588,546.487,555.655,563.337,557.321,557.695,555.005,505.352,509.501,490.585,463.26800000000003,462.219,401.71,408.131,389.445,388.939,379.13699999999994,366.35,364.454,363.86699999999996,380.716,378.89,417.473,417.227,463.86800000000005,468.98900000000003,480.074,485.907,490.80300000000005,490.918,491.9,492.587,480.735,455.69599999999997,430.043,426.298,412.32,418.379,401.509,394.591,377.67199999999997,390.83,390.624,388.149,450.75199999999995,453.056,585.9119999999999,656.934,681.5239999999999,706.8939999999999,720.1489999999999,728.342,710.452,727.625,730.3789999999999,734.863,742.7180000000001,746.0269999999999,561.054,555.687,477.529,465.468,411.82800000000003,413.147,405.80300000000005,404.284,403.384,401.722,465.44800000000004,461.666,596.1519999999999,672.975,697.632,717.301,724.225,726.6439999999999,708.427,728.2739999999999,732.2510000000001,735.607,744.796,748.745,560.3580000000001,554.316,475.44599999999997,462.89599999999996,407.083,406.537,397.207,390.435,385.18800000000005,383.592,448.205,451.783,590.136,665.975,686.852,699.95,705.689,716.82,704.46,726.15,731.42,741.0880000000001,754.921,758.8939999999999,564.418,558.946,478.892,465.38300000000004,409.36199999999997,408.665,401.131,400.505,399.251,399.434,462.48199999999997,461.656,598.0369999999999,673.92,698.4689999999999,719.586,728.352,736.8330000000001,724.166,746.368,750.095,755.673,764.71,768.632,561.516,553.591,474.76800000000003,463.416,407.788,406.82199999999995,398.43699999999995,393.227,391.10900000000004,388.655,450.41,453.09,593.251,670.487,698.6110000000001,724.2460000000001,735.3989999999999,749.827,740.93,762.78,767.457,770.3,773.36,768.437,556.804,551.0169999999999,474.14300000000003,463.644,408.62300000000005,407.649,398.665,393.097,391.754,392.603,410.059,409.009,447.779,514.238,522.72,590.269,598.3340000000001,601.774,587.3530000000001,579.81,576.2669999999999,535.866,543.048,520.689,492.125,490.074,424.38599999999997,426.413,408.523,407.342,400.436,389.746,387.671,383.776,390.374,381.599,417.69199999999995,413.89599999999996,453.50699999999995,448.92800000000005,452.913,457.236,460.968,457.184,454.94699999999995,452.94699999999995,440.528,416.215,391.10900000000004,387.94800000000004,374.871,380.523,362.76199999999994,361.156,352.077,358.50699999999995,358.086,357.783,422.957,424.379,557.487,629.472,651.362,668.687,674.2230000000001,678.3610000000001,660.783,679.8530000000001,685.841,690.1189999999999,695.051,694.1669999999999,524.769,520.364,441.102,426.284,366.591,363.608,354.722,351.978,350.726,352.847,421.923,423.675,558.881,631.797,652.485,670.99,683.294,689.438,669.937,694.2180000000001,704.305,708.3989999999999,712.127,711.325,534.4730000000001,525.467,444.848,431.245,374.62199999999996,372.48400000000004,365.64599999999996,364.153,361.55300000000005,359.651,423.86699999999996,425.75699999999995,562.4019999999999,637.516,661.1619999999999,681.6260000000001,690.7819999999999,695.3610000000001,679.1110000000001,700.557,705.2739999999999,708.939,712.613,712.7660000000001,534.243,528.8009999999999,448.017,433.931,375.841,375.369,372.092,370.356,366.73900000000003,365.787,430.184,431.69,569.066,646.742,672.7769999999999,694.301,703.125,705.7260000000001,686.382,705.748,711.192,718.682,726.045,726.4760000000001,545.754,539.1619999999999,460.94,448.165,394.055,394.964,387.046,384.19300000000004,381.975,382.01199999999994,450.967,456.545,594.503,670.3919999999999,695.6239999999999,716.863,728.6410000000001,739.4739999999999,723.211,736.6510000000001,737.668,735.409,735.909,737.914,553.0409999999999,546.135,458.35,440.014,385.23699999999997,385.032,378.655,379.87199999999996,381.404,381.92400000000004,397.603,397.209,438.337,506.439,518.048,587.489,598.341,603.992,590.698,591.702,596.366,545.899,548.3330000000001,524.202,492.249,489.039,429.296,436.455,419.777,420.746,414.64599999999996,404.769,402.20099999999996,400.615,416.077,415.935,458.095,458.02099999999996,502.42699999999996,501.538,506.66900000000004,507.77,508.711,503.57300000000004,500.843,502.99,495.33099999999996,469.56300000000005,444.35699999999997,440.98800000000006,427.235,433.849,415.921,413.352,406.385,412.69599999999997,410.93199999999996,408.81199999999995,474.409,473.73199999999997,609.582,685.06,709.5169999999999,736.91,759.067,770.0219999999999,757.9639999999999,776.961,776.633,777.9939999999999,782.707,782.4810000000001,573.641,570.05,490.164,475.93300000000005,416.441,412.985,406.77,399.43300000000005,401.594,401.30400000000003,415.18199999999996,414.459,454.465,453.418,499.30800000000005,499.913,507.9,511.355,512.36,509.38,508.2,500.592,476.17199999999997,450.718,425.32099999999997,420.559,406.76599999999996,412.58,390.477,387.908,380.086,387.43699999999995,384.218,374.319,429.45,425.145,558.7719999999999,631.884,654.822,679.702,688.23,687.0369999999999,667.921,688.332,691.821,693.4169999999999,699.811,701.102,522.235,514.434,432.593,416.333,357.043,354.72,347.536,345.088,342.339,340.662,403.801,404.94300000000004,540.411,615.684,643.8430000000001,669.145,680.165,688.895,677.145,694.557,695.888,702.0830000000001,709.815,711.192,532.5740000000001,528.692,448.031,433.005,376.194,375.452,367.025,362.559,359.625,358.653,425.417,426.53,560.359,638.984,670.934,692.95,700.9,706.192,689.372,709.559,715.632,720.8530000000001,728.309,730.576,552.835,548.1709999999999,466.514,450.30400000000003,390.651,390.36400000000003,385.409,385.94199999999995,384.76199999999994,384.48199999999997,400.079,397.29900000000004,436.971,505.49699999999996,516.651,583.981,594.735,598.806,585.2180000000001,580.8240000000001,578.538,533.799,542.855,522.979,489.779,481.32099999999997,416.925,422.73,405.98900000000003,405.491,396.978,386.463,383.966,382.671,394.996,389.338,427.917,427.37699999999995,474.83099999999996,477.4,486.587,495.76199999999994,496.00699999999995,493.181,500.32599999999996,501.32099999999997,488.454,460.941,435.721,434.64099999999996,418.202,422.775,409.269,408.973,399.915,402.296,399.935,395.501,458.463,459.74699999999996,598.189,674.56,696.165,715.888,724.465,726.949,706.63,721.784,723.574,725.2810000000001,728.957,729.2860000000001,555.8330000000001,549.239,466.949,446.98400000000004,387.17800000000005,385.663,377.49300000000005,374.978,372.861,371.035,434.11800000000005,433.725,568.471,646.768,677.682,702.085,712.654,717.528,701.747,722.07,724.3430000000001,728.3919999999999,738.7189999999999,742.678,556.298,549.497,469.416,454.80800000000005,396.866,393.08,380.548,376.105,375.721,376.142,440.59,441.12199999999996,579.388,660.005,690.1089999999999,716.196,724.711,728.3989999999999,711.79,733.827,739.4939999999999,744.758,756.225,764.572,561.794,555.419,477.144,467.63,413.87199999999996,413.395,407.025,404.792,399.75199999999995,393.986,456.36199999999997,457.496,595.239,676.304,703.7460000000001,727.5880000000001,743.2769999999999,756.937,744.082,765.561,772.305,778.37,781.6410000000001,777.2439999999999,561.434,555.573,476.04400000000004,462.837,406.56,406.381,400.401,398.398,396.559,394.68,459.105,462.17400000000004,601.856,680.049,706.579,730.895,747.183,758.8739999999999,748.6010000000001,771.183,768.082,757.699,759.0210000000001,762.0989999999999,564.244,557.552,475.80199999999996,462.327,406.31,406.195,398.45599999999996,394.144,393.649,395.414,410.964,410.293,451.61,520.877,531.264,595.913,604.118,606.841,594.364,591.637,590.65,539.257,534.7919999999999,518.327,493.648,489.336,428.291,431.115,414.009,414.86300000000006,407.537,396.724,393.83,392.096,402.917,399.08099999999996,439.115,440.017,486.027,489.73900000000003,498.95099999999996,505.707,505.736,499.457,497.986,496.523,481.76199999999994,457.579,434.36300000000006,430.64099999999996,417.69800000000004,421.839,403.356,401.473,392.444,390.37,377.289,369.14,430.405,428.291,557.086,631.721,662.78,686.933,694.056,699.497,681.395,698.9010000000001,705.018,709.303,717.168,720.6210000000001,549.0830000000001,542.288,466.786,450.68800000000005,390.85699999999997,387.344,381.38199999999995,381.69599999999997,381.814,378.824,439.88599999999997,439.244,577.7330000000001,655.408,682.7610000000001,708.807,722.238,729.6110000000001,714.7769999999999,732.071,725.538,723.55,730.288,733.312,553.56,550.614,475.486,460.67699999999996,405.673,404.042,397.349,395.86699999999996,393.965,391.461,453.24800000000005,456.07099999999997,592.201,669.655,695.622,718.0419999999999,730.438,742.183,734.0880000000001,756.128,759.788,764.057,769.9780000000001,767.087,559.71,557.547,483.12800000000004,466.746,410.523,409.091,399.98199999999997,396.671,392.64300000000003,391.642,459.163,461.941,599.7040000000001,674.45,701.55,724.57,734.296,738.692,722.615,746.503,755.5880000000001,767.65,778.5239999999999,781.8539999999999,570.27,565.74,487.53,468.084,410.43699999999995,408.68800000000005,399.204,396.514,390.598,385.849,453.23900000000003,458.49699999999996,598.702,672.096,696.962,716.7230000000001,722.625,725.235,708.273,728.585,735.19,742.645,747.725,747.698,561.69,556.059,479.532,462.86800000000005,406.45099999999996,404.915,394.423,392.892,391.385,389.327,404.249,401.63699999999994,442.846,507.603,514.969,575.2869999999999,581.341,584.205,571.613,572.645,573.729,527.202,527.024,506.217,479.719,481.022,422.09,426.255,409.361,408.24699999999996,402.801,395.53,394.971,394.38699999999994,410.04900000000004,409.849,453.575,449.52,492.31800000000004,490.836,494.519,498.358,503.56300000000005,499.93800000000005,498.846,500.20300000000003,488.92699999999996,462.406,436.256,431.603,419.909,423.102,406.589,406.556,399.967,407.077,404.69699999999995,402.25,465.69800000000004,463.7,599.571,668.632,692.2339999999999,713.2439999999999,722.132,727.064,710.789,729.882,733.372,736.666,743.551,744.6310000000001,567.082,565.3330000000001,486.843,468.85900000000004,413.42800000000005,413.881,406.60900000000004,406.23900000000003,405.478,403.34,468.81699999999995,470.376,607.937,677.803,699.819,720.716,733.154,743.71,731.419,754.5139999999999,760.518,767.828,782.1460000000001,791.283,576.184,567.506,485.98900000000003,468.298,412.97,412.50800000000004,405.81300000000005,406.88699999999994,407.445,406.32,471.355,473.746,611.41,682.122,705.955,729.0010000000001,742.4689999999999,752.68,740.177,766.5219999999999,777.2239999999999,784.4639999999999,792.1439999999999,793.79,570.602,562.196,485.349,470.083,414.596,414.30800000000005,408.963,407.532,405.445,405.417,470.15,472.778,610.942,683.5889999999999,707.967,731.716,743.888,752.008,737.547,760.1439999999999,768.8560000000001,776.666,785.1389999999999,786.928,568.808,565.04,489.95599999999996,475.31300000000005,419.88599999999997,419.72900000000004,412.975,411.593,411.13699999999994,410.911,478.116,484.944,624.986,700.6419999999999,731.275,757.623,770.877,781.2819999999999,766.355,785.207,785.163,787.508,795.3480000000001,791.015,564.155,560.278,487.564,474.58099999999996,420.38,419.834,413.591,412.709,412.58099999999996,411.256,426.26,427.536,470.782,535.505,543.867,612.861,626.349,638.4159999999999,627.756,624.931,625.056,551.751,555.125,530.323,495.653,491.269,430.14099999999996,433.19599999999997,414.711,415.125,409.786,400.754,400.759,400.61199999999997,415.056,412.961,455.98900000000003,451.24300000000005,492.414,492.83,503.291,507.833,507.379,501.965,501.361,503.264,496.95300000000003,472.92,446.647,444.54699999999997,434.651,436.935,416.205,414.224,407.06199999999995,413.92800000000005,413.73699999999997,413.69800000000004,478.45099999999996,477.417,614.1759999999999,686.145,711.73,737.5160000000001,754.7080000000001,764.694,752.222,764.4680000000001,758.3989999999999,769.352,782.6339999999999,787.331,572.915,563.906,484.077,467.461,412.001,411.324,403.352,401.155,398.12699999999995,390.58099999999996,450.089,449.584,583.961,653.137,678.8839999999999,704.326,719.115,728.073,715.447,737.702,740.615,745.2230000000001,752.58,754.253,562.79,554.856,475.839,459.80300000000005,404.673,400.408,390.50300000000004,385.01,379.83099999999996,375.966,436.955,433.527,568.908,638.1,662.432,692.431,706.459,708.855,689.7280000000001,709.515,713.904,717.721,722.1519999999999,723.957,545.087,537.158,457.439,440.148,382.17400000000004,378.212,368.519,367.68699999999995,366.215,363.95300000000003,427.73199999999997,429.911,569.9540000000001,643.663,670.801,698.4680000000001,712.2239999999999,719.666,704.321,722.7439999999999,724.5369999999999,729.804,735.352,738.172,553.5459999999999,549.266,475.01099999999997,462.287,404.145,396.35400000000004,385.58,385.902,385.19800000000004,385.093,450.202,451.54400000000004,588.951,661.706,688.4169999999999,713.677,724.572,730.01,711.81,730.508,738.811,750.283,758.163,761.91,558.803,553.1709999999999,477.721,462.333,407.286,406.57599999999996,400.269,395.523,392.582,392.971,407.56,406.999,450.215,513.78,519.952,581.325,586.797,582.97,562.482,560.122,562.245,515.109,514.683,494.19699999999995,464.955,463.334,404.668,409.55400000000003,393.474,392.662,384.19699999999995,373.51300000000003,373.185,373.73400000000004,389.486,388.98800000000006,432.728,429.839,474.81699999999995,477.333,487.074,493.165,495.842,493.121,494.045,493.856,482.369,458.852,433.295,427.66,413.921,415.435,397.115,392.689,384.87800000000004,392.83,392.385,391.33099999999996,456.59,457.74,594.462,663.368,684.404,704.165,714.209,717.377,703.13,724.684,729.632,735.433,742.878,747.2710000000001,567.1669999999999,560.972,482.527,460.44,403.69699999999995,399.775,390.832,388.565,387.663,387.44,452.595,451.94,590.0219999999999,661.012,684.448,706.2280000000001,715.743,721.492,706.687,727.8380000000001,733.398,735.71,742.687,739.045,552.305,547.5319999999999,473.675,455.19599999999997,399.445,396.77,389.483,388.401,388.139,388.468,453.712,454.346,589.513,658.783,682.541,705.602,715.845,720.933,706.22,725.6189999999999,732.722,744.732,755.189,758.574,564.814,559.55,485.35900000000004,468.176,413.024,412.39,403.838,401.848,400.25,396.80300000000005,457.346,458.094,597.479,669.8389999999999,691.9,713.602,722.8989999999999,728.4010000000001,715.8380000000001,743.0310000000001,751.079,754.1360000000001,759.711,761.091,559.206,553.393,480.066,463.74199999999996,407.352,401.015,385.668,382.31800000000004,381.184,380.10699999999997,445.19,444.89099999999996,584.629,655.581,681.309,705.4680000000001,719.427,725.938,709.7810000000001,734.056,743.306,749.9889999999999,758.779,762.054,563.386,556.254,480.93300000000005,461.833,407.41,408.741,402.43199999999996,400.656,397.404,392.959,406.531,405.50800000000004,451.57599999999996,512.474,518.415,580.815,591.346,598.019,588.872,586.089,585.399,537.107,541.094,522.2090000000001,491.671,486.397,427.435,428.089,410.195,408.08099999999996,400.194,387.716,384.11300000000006,384.10699999999997,398.57099999999997,396.545,442.14099999999996,435.38699999999994,477.01300000000003,475.55199999999996,482.582,487.561,494.63599999999997,495.608,497.62199999999996,496.621,483.009,458.194,433.491,429.05699999999996,421.091,422.514,404.736,403.911,396.63699999999994,403.408,401.975,399.796,463.05,461.506,599.381,666.8530000000001,693.311,718.727,729.225,732.113,717.0260000000001,740.248,747.7189999999999,755.65,763.4989999999999,768.498,570.869,566.071,491.431,471.461,414.909,414.921,409.68199999999996,409.004,407.401,405.434,470.477,471.26599999999996,610.855,679.7610000000001,704.363,728.044,743.95,757.778,744.574,767.058,767.403,759.683,756.758,755.166,562.221,558.202,484.226,466.11699999999996,412.18800000000005,410.082,400.542,400.075,397.98699999999997,396.36699999999996,461.25699999999995,463.57300000000004,602.734,673.573,701.25,727.187,745.148,757.834,741.87,760.4689999999999,767.086,769.6569999999999,768.71,764.7589999999999,563.39,560.195,486.094,467.395,411.30300000000005,410.798,404.159,408.1,413.665,412.564,476.55,478.85699999999997,618.629,688.835,719.2639999999999,749.887,760.05,768.823,760.788,785.8960000000001,789.331,793.571,800.799,800.8969999999999,573.231,567.379,491.825,474.35900000000004,420.452,420.213,414.69599999999997,412.945,410.652,410.45,476.25800000000004,482.005,623.631,694.424,719.3739999999999,743.752,756.314,764.699,753.808,776.863,779.077,782.217,788.523,791.325,570.744,562.996,488.773,471.793,416.014,415.68699999999995,407.92,404.49699999999996,402.089,400.51,415.101,410.241,453.23800000000006,516.715,524.674,593.8380000000001,605.743,607.46,591.072,588.702,589.92,537.665,541.8340000000001,521.366,491.62199999999996,488.70599999999996,429.209,428.066,412.564,412.689,404.994,394.80199999999996,393.569,393.409,407.07300000000004,401.648,447.772,440.394,484.995,489.13199999999995,496.54,502.723,505.277,501.985,499.718,493.89300000000003,484.102,462.139,438.319,434.57099999999997,425.86,428.55,411.01800000000003,409.569,402.713,410.225,408.394,406.217,470.897,469.936,606.914,672.586,696.078,721.168,728.965,732.018,717.7610000000001,738.582,742.872,748.535,757.802,761.678,569.21,561.5219999999999,487.05800000000005,466.026,411.764,411.001,403.355,402.976,402.216,401.975,469.293,469.767,608.761,677.543,702.5219999999999,722.818,732.439,739.9830000000001,729.0,749.681,753.065,760.063,772.2360000000001,777.816,568.309,561.655,490.025,469.86699999999996,414.659,412.475,405.356,405.05699999999996,405.33,403.69199999999995,468.301,470.765,611.115,681.59,706.192,730.803,747.319,756.591,743.4730000000001,770.293,777.559,781.1669999999999,784.5039999999999,778.748,559.5169999999999,552.868,482.611,461.89599999999996,406.339,405.983,399.111,398.037,397.204,392.726,454.806,456.975,596.953,667.182,693.197,719.997,734.678,748.705,737.552,760.83,766.135,771.572,783.693,785.68,570.138,565.315,494.98800000000006,476.23199999999997,420.384,417.327,408.851,406.624,404.431,402.13,468.105,470.724,609.386,678.034,702.814,726.698,741.065,753.466,741.434,765.362,773.952,778.56,784.485,782.345,561.693,556.0219999999999,485.50699999999995,464.144,408.86400000000003,406.37699999999995,397.718,393.968,391.084,386.459,398.88,397.793,443.935,506.94599999999997,515.123,584.181,597.919,604.6659999999999,583.938,574.529,583.062,541.602,545.757,525.2330000000001,496.356,493.74,437.51199999999994,435.82599999999996,418.353,416.67400000000004,410.119,400.43199999999996,398.543,397.582,413.846,413.43300000000005,458.651,451.98900000000003,496.721,498.464,504.789,507.764,507.996,505.088,504.605,501.87699999999995,488.043,464.356,437.103,430.024,420.58099999999996,416.95,396.716,388.205,374.629,380.596,379.98800000000006,381.907,446.616,445.343,583.5369999999999,651.817,677.561,701.456,714.17,719.802,706.7139999999999,727.2239999999999,731.405,735.998,741.572,744.0210000000001,564.346,558.85,485.952,465.955,409.30800000000005,406.955,397.82,393.594,391.61699999999996,387.47900000000004,448.921,445.94300000000004,582.374,647.562,668.408,692.413,703.085,706.828,688.198,704.189,704.669,709.336,715.6610000000001,717.903,541.181,535.2819999999999,460.745,436.31800000000004,376.315,370.404,358.775,355.26300000000003,352.108,349.399,412.35699999999997,413.597,557.69,630.13,654.286,677.9730000000001,691.36,702.17,688.448,710.072,715.617,720.7280000000001,726.431,725.433,544.89,534.6080000000001,457.14599999999996,434.722,377.906,374.829,361.586,354.713,350.55199999999996,347.675,410.934,412.75199999999995,554.281,625.106,654.47,686.995,706.069,717.783,702.3489999999999,718.7819999999999,720.1110000000001,720.798,724.7660000000001,727.1080000000001,547.842,538.846,460.26099999999997,435.756,378.80199999999996,377.93800000000005,372.374,374.713,378.466,381.43699999999995,451.441,457.81199999999995,604.0930000000001,680.923,702.7289999999999,720.94,726.7710000000001,733.1010000000001,724.4960000000001,747.633,754.757,764.0010000000001,773.03,776.039,567.004,559.835,484.587,463.843,408.85900000000004,408.845,402.086,402.33,403.477,403.79900000000004,419.91,418.43300000000005,462.54,521.54,520.06,580.734,585.976,588.861,578.814,576.519,579.007,532.154,533.117,511.52,481.788,481.028,422.445,418.111,398.458,397.408,390.334,380.245,378.417,377.283,393.05400000000003,393.806,441.14099999999996,436.89300000000003,474.675,472.441,479.49300000000005,482.404,482.791,480.57199999999995,483.35699999999997,483.89,471.18300000000005,445.61699999999996,418.829,416.036,406.57,403.95,384.435,381.691,373.975,372.207,370.205,370.093,388.37699999999995,390.98400000000004,437.833,435.069,477.592,478.467,485.606,489.32099999999997,493.978,493.01800000000003,494.24699999999996,494.465,481.24199999999996,456.385,429.68300000000005,428.314,420.85900000000004,419.849,401.791,401.36699999999996,394.751,403.075,401.273,399.92,467.82599999999996,469.042,607.999,677.4960000000001,696.8860000000001,717.1239999999999,722.809,725.824,707.6519999999999,724.938,726.362,726.5039999999999,731.706,734.515,562.4159999999999,560.543,486.73800000000006,467.38800000000003,411.41,410.18300000000005,402.212,400.908,400.64599999999996,398.905,463.50300000000004,464.596,606.135,679.4,699.46,719.215,724.153,729.4010000000001,715.722,734.8789999999999,737.944,739.3710000000001,742.4739999999999,743.87,558.871,557.155,482.48900000000003,460.361,404.097,401.908,394.43199999999996,391.80400000000003,389.32099999999997,385.13199999999995,448.652,449.54699999999997,591.113,665.816,689.663,715.507,725.0939999999999,727.466,708.6139999999999,727.806,732.4889999999999,735.676,742.7280000000001,744.975,557.248,555.2280000000001,479.399,459.12,400.755,400.23199999999997,393.436,389.32300000000004,384.786,382.184,448.82300000000004,451.598,592.852,664.677,685.558,707.015,714.138,720.0089999999999,704.3489999999999,722.9060000000001,726.302,731.559,740.505,744.804,556.804,553.231,477.725,455.32,396.38,394.173,385.68199999999996,383.902,381.845,380.18,395.79400000000004,394.995,441.037,505.74800000000005,511.01300000000003,576.023,587.308,593.841,581.714,580.741,581.431,535.096,537.3240000000001,513.274,481.719,480.965,422.621,421.42400000000004,402.269,400.31800000000004,391.87800000000004,381.405,380.84,380.714,394.07300000000004,391.898,439.20599999999996,433.135,472.98900000000003,478.00199999999995,489.712,494.189,494.26199999999994,490.18699999999995,489.80199999999996,489.782,475.914,448.379,422.35,422.417,412.681,411.425,395.083,397.288,393.949,398.366,397.42900000000003,397.098,462.599,463.81800000000004,603.536,675.4110000000001,694.928,713.834,722.318,725.9939999999999,710.8560000000001,732.3689999999999,739.362,739.4860000000001,738.8910000000001,742.586,563.913,563.453,488.01300000000003,462.787,404.436,400.531,387.916,386.226,385.43,383.061,449.73699999999997,451.654,590.837,657.932,676.6010000000001,696.309,703.328,707.837,689.564,706.561,708.303,710.188,714.961,717.061,537.4,527.002,448.75199999999995,425.12800000000004,365.7,361.705,352.642,349.42400000000004,344.958,343.529,409.353,410.759,551.025,620.7869999999999,642.638,666.85,678.0360000000001,685.336,671.174,690.186,688.717,693.471,698.171,695.53,517.361,515.317,434.57,410.49300000000005,354.969,353.889,345.462,342.999,340.962,338.2,402.267,404.475,546.175,620.136,646.875,676.1569999999999,694.2689999999999,704.6419999999999,690.63,712.67,717.678,721.72,726.455,727.757,551.201,548.126,467.235,442.158,384.208,384.593,379.032,378.795,376.472,370.676,433.86400000000003,434.532,575.404,649.014,675.295,702.3919999999999,715.39,724.205,709.565,734.044,740.954,744.443,751.977,752.018,557.9019999999999,557.155,478.796,458.035,399.716,394.848,384.108,380.699,379.291,379.94699999999995,398.86699999999996,399.49699999999996,443.246,506.45099999999996,513.035,572.102,573.566,574.9590000000001,557.02,551.609,552.854,506.225,511.155,494.398,466.80699999999996,469.944,410.019,409.14,391.017,387.319,378.13300000000004,367.994,366.711,364.233,376.94300000000004,376.17400000000004,421.17,415.416,453.658,451.32300000000004,458.56199999999995,463.275,468.566,473.075,479.131,482.64099999999996,476.338,456.80300000000005,430.58099999999996,429.04400000000004,415.217,411.289,392.402,393.155,387.29,393.66,389.73199999999997,387.051,452.19800000000004,452.227,588.831,657.783,677.9860000000001,698.0239999999999,704.42,707.543,689.3430000000001,709.637,712.174,712.2710000000001,716.795,718.435,553.372,549.969,466.291,446.037,392.11400000000003,392.44300000000004,381.42400000000004,376.531,375.754,373.483,440.48800000000006,442.101,581.9540000000001,652.748,673.424,698.8760000000001,712.07,718.425,699.91,715.9639999999999,717.431,718.931,724.321,725.303,553.521,553.144,469.88,445.907,390.537,390.01099999999997,383.792,379.97900000000004,374.49199999999996,372.28,436.73900000000003,437.719,579.367,650.962,676.5989999999999,705.2719999999999,718.596,726.1460000000001,712.703,735.44,741.9839999999999,748.947,755.618,757.427,565.192,564.862,486.28,465.656,410.37800000000004,409.713,402.327,400.782,397.605,394.212,457.779,459.251,601.62,673.618,692.298,711.84,718.753,723.3510000000001,707.6489999999999,730.944,739.8739999999999,745.36,755.0360000000001,759.9580000000001,562.278,560.073,480.81300000000005,459.22900000000004,401.83,395.95099999999996,384.50300000000004,381.404,380.215,377.217,443.147,449.154,594.273,666.2410000000001,688.302,712.743,721.2239999999999,727.283,711.3639999999999,730.4989999999999,730.345,735.2589999999999,742.613,740.7819999999999,555.4830000000001,554.27,476.29699999999997,451.435,390.77099999999996,386.89599999999996,379.994,379.12,378.033,377.665,393.376,393.272,438.82800000000003,500.35400000000004,501.48699999999997,562.145,568.624,570.6519999999999,557.241,555.275,556.006,511.28,517.615,498.465,468.884,471.1,411.94199999999995,410.539,390.966,387.724,380.361,370.349,364.92699999999996,362.42800000000005,378.264,377.99699999999996,424.38599999999997,418.329,456.585,464.311,473.324,477.94300000000004,482.148,481.26099999999997,482.726,484.00800000000004,470.98900000000003,444.293,417.751,421.11400000000003,405.524,402.532,384.39599999999996,385.034,377.235,382.41900000000004,381.847,381.715,447.279,447.207,584.232,657.815,677.85,698.09,703.569,705.7810000000001,687.408,705.1210000000001,707.668,710.127,713.498,712.738,542.999,540.439,458.085,434.659,375.80400000000003,373.184,366.385,362.531,356.69599999999997,354.68199999999996,421.16,422.789,562.924,635.944,652.195,671.5980000000001,681.7230000000001,689.555,676.9110000000001,697.7769999999999,699.627,700.83,707.834,713.863,544.415,543.573,461.591,438.87300000000005,381.787,379.39,374.43199999999996,374.96,372.936,372.44599999999997,437.906,442.417,584.929,657.0319999999999,674.965,697.071,707.2489999999999,714.8889999999999,700.534,722.265,726.415,729.6460000000001,732.7510000000001,733.525,558.018,562.006,482.33,461.079,405.36800000000005,403.04400000000004,393.727,388.037,385.07300000000004,383.82300000000004,448.32099999999997,449.522,589.39,662.211,680.191,701.2819999999999,712.0010000000001,720.85,704.773,722.7139999999999,726.084,730.248,736.352,737.915,555.436,556.437,475.51599999999996,450.593,391.12,388.909,381.906,381.699,379.14599999999996,375.353,441.195,443.55800000000005,585.165,659.65,677.919,698.488,706.6569999999999,713.725,700.829,723.243,726.554,729.07,735.8939999999999,738.4639999999999,554.83,556.007,473.934,450.19800000000004,392.566,390.38,382.472,382.08,383.26599999999996,383.601,396.48199999999997,394.10400000000004,438.64,499.43800000000005,500.147,570.533,582.7040000000001,588.191,574.565,568.347,563.605,514.849,516.62,496.092,464.735,466.995,402.75699999999995,401.545,384.836,385.37199999999996,378.635,368.909,366.816,364.926,379.694,376.389,416.94800000000004,410.543,445.936,448.24699999999996,459.077,465.531,470.811,471.764,474.608,476.042,462.464,433.629,404.338,406.184,391.83099999999996,390.385,372.994,371.653,363.525,369.26099999999997,367.79699999999997,366.199,431.004,433.20599999999996,573.489,644.859,660.279,683.0980000000001,692.778,695.513,679.877,698.279,694.107,685.563,684.585,678.7360000000001,502.111,498.855,414.99300000000005,392.861,336.656,335.457,327.344,326.654,324.97900000000004,321.332,385.37199999999996,385.59,524.145,597.3380000000001,617.6659999999999,642.7819999999999,658.181,668.721,654.808,674.188,676.312,679.8939999999999,686.648,687.932,515.273,514.285,432.091,410.33099999999996,353.316,351.95300000000003,343.126,339.977,337.616,335.212,396.63599999999997,396.707,538.099,611.6419999999999,628.7669999999999,649.841,662.502,675.8710000000001,664.013,680.12,678.9789999999999,679.885,681.9680000000001,676.753,505.86,506.125,424.351,401.409,343.885,340.99699999999996,327.612,319.76,317.438,316.751,381.735,382.439,521.337,593.549,609.278,626.948,632.534,638.474,623.964,647.3009999999999,647.822,648.441,653.948,654.645,485.327,484.52099999999996,397.50800000000004,378.004,323.204,323.349,318.26599999999996,318.05400000000003,316.992,317.763,382.67400000000004,383.86300000000006,521.611,593.8330000000001,609.189,626.7180000000001,632.178,640.388,629.7919999999999,653.063,659.5,663.4019999999999,668.0889999999999,670.788,505.292,510.269,426.876,404.73,349.24699999999996,348.361,340.449,338.092,332.983,326.93,338.392,334.925,380.16,444.569,444.278,502.65,509.211,524.096,516.149,510.445,512.0830000000001,469.671,473.352,448.94699999999995,415.781,420.32,352.21,348.85,329.459,326.934,318.721,310.126,309.982,309.853,325.57099999999997,325.315,371.598,370.13699999999994,406.809,408.282,422.07599999999996,433.37699999999995,442.162,444.939,448.665,450.25199999999995,437.845,410.969,383.157,388.673,371.42900000000003,367.45599999999996,347.286,344.702,337.305,335.941,334.458,332.86699999999996,346.921,344.62,389.108,386.525,424.77,428.515,444.667,460.056,469.61699999999996,470.93199999999996,472.61,472.20099999999996,458.481,431.925,403.434,407.494,389.912,386.842,369.124,367.57199999999995,360.03,361.031,346.981,335.043,393.005,386.86,522.302,591.994,606.263,622.149,625.938,627.194,607.974,626.441,629.701,632.496,639.732,639.19,477.26,481.249,398.941,379.685,325.091,324.911,316.26099999999997,315.856,315.98900000000003,317.503,381.25699999999995,382.31800000000004,520.008,591.722,606.549,624.374,629.453,632.509,613.625,632.435,638.034,642.2959999999999,649.161,652.435,488.526,492.70300000000003,408.481,386.25199999999995,328.205,326.173,318.863,318.19599999999997,317.939,317.685,383.01300000000003,383.963,522.712,595.214,611.117,630.555,644.526,657.8839999999999,649.928,676.425,683.324,686.941,699.727,704.1,524.423,524.153,437.875,415.246,357.35699999999997,355.019,347.157,345.436,344.51800000000003,345.01599999999996,412.64,414.14599999999996,553.238,623.357,639.3330000000001,659.722,669.475,673.654,652.799,668.586,669.174,665.433,662.442,656.145,481.409,489.533,417.847,398.38300000000004,343.11199999999997,341.44599999999997,335.50199999999995,338.18300000000005,340.751,341.001,355.776,354.225,398.00300000000004,466.885,463.223,519.684,525.52,527.369,512.286,511.50800000000004,515.683,468.93800000000005,470.81,454.843,428.853,430.564,357.517,354.10400000000004,336.293,335.29699999999997,328.481,320.43,320.264,319.472,335.92800000000005,337.202,382.22,382.531,415.99800000000005,411.44599999999997,413.152,413.06800000000004,415.414,418.542,421.35400000000004,424.839,414.039,390.466,365.116,363.26099999999997,341.86400000000003,340.517,322.936,321.916,315.568,322.996,322.686,322.629,386.974,387.926,524.956,597.164,606.9680000000001,623.339,629.394,642.576,635.1519999999999,661.822,670.3810000000001,673.809,679.057,681.08,517.464,522.918,440.42,417.985,360.54400000000004,358.51099999999997,350.39099999999996,348.846,347.25699999999995,345.526,410.958,411.065,548.248,622.663,636.1419999999999,655.612,667.304,678.096,662.823,679.328,681.1030000000001,683.738,688.435,686.72,518.244,518.687,435.58,414.546,357.283,355.20300000000003,347.529,345.56300000000005,343.78,342.059,407.045,407.745,546.128,620.622,635.224,657.452,672.76,685.049,672.418,693.6360000000001,694.1039999999999,695.145,702.812,703.125,529.535,530.295,447.83099999999996,425.95,369.034,367.569,358.94199999999995,356.033,353.901,352.275,417.384,419.29900000000004,561.437,641.0740000000001,656.987,676.413,683.574,687.04,671.715,695.0010000000001,701.137,704.424,710.367,713.88,544.526,544.029,461.402,439.595,382.32300000000004,380.514,373.314,372.30300000000005,369.652,365.676,432.827,436.719,577.506,654.627,670.181,687.5939999999999,694.1289999999999,699.796,684.28,705.184,709.9860000000001,714.6060000000001,721.595,723.425,555.525,557.1619999999999,470.76800000000003,446.00199999999995,389.111,387.061,378.27,377.658,375.76800000000003,372.631,388.755,391.29,440.61199999999997,511.02,509.454,569.156,575.813,579.585,566.845,566.887,570.83,526.62,527.764,505.54900000000004,475.99800000000005,476.856,408.7,404.332,384.746,383.954,374.721,363.733,363.167,360.907,375.23699999999997,375.76300000000003,421.015,421.668,456.73699999999997,453.285,459.148,465.45300000000003,471.164,470.791,471.017,468.85699999999997,452.69300000000004,424.85699999999997,400.006,402.936,386.991,386.871,371.26599999999996,370.129,363.20599999999996,373.525,374.74199999999996,370.389,424.909,412.874,542.151,613.342,626.347,639.96,635.9490000000001,632.014,611.4630000000001,632.002,636.193,641.635,650.2869999999999,647.206,486.31,485.51599999999996,400.779,380.845,326.938,327.912,323.899,324.57599999999996,323.845,323.73,389.231,389.842,526.252,599.929,612.995,628.486,639.285,648.202,629.045,647.257,651.627,652.85,660.798,662.3960000000001,498.469,497.19599999999997,411.298,386.44699999999995,332.801,334.719,328.839,328.559,327.717,326.938,391.027,394.667,533.217,607.749,620.249,636.754,641.7769999999999,644.319,623.972,640.489,649.768,658.073,662.467,664.5369999999999,500.50699999999995,500.37800000000004,417.36699999999996,395.694,338.711,338.046,331.85699999999997,332.281,332.087,331.009,392.30800000000005,392.05800000000005,530.097,604.794,618.601,632.58,635.769,638.414,622.356,642.7909999999999,647.514,664.0369999999999,674.66,670.495,506.097,504.579,416.186,392.849,336.12699999999995,333.37199999999996,325.755,329.527,329.582,326.115,401.973,402.352,535.2330000000001,611.278,627.121,642.928,645.278,644.479,624.6080000000001,646.729,666.925,673.789,678.063,677.6060000000001,504.555,503.347,420.06199999999995,398.164,341.244,338.153,330.119,329.50800000000004,329.223,329.287,339.71,337.07599999999996,381.99199999999996,448.17400000000004,442.651,501.405,507.564,518.02,512.96,516.503,521.107,479.80400000000003,482.285,459.522,429.38800000000003,429.92900000000003,362.69699999999995,360.561,342.25,340.38800000000003,333.028,325.058,324.556,324.559,340.473,343.08,396.254,402.418,436.009,431.173,434.686,435.38800000000003,437.536,436.083,436.344,436.36699999999996,424.13800000000003,401.68800000000005,382.095,384.814,366.08099999999996,363.074,345.069,343.121,336.34,345.665,346.49699999999996,344.88,409.88,411.38699999999994,549.711,624.931,640.009,657.7689999999999,664.2760000000001,669.176,654.55,674.971,677.04,678.867,683.444,684.3389999999999,527.448,527.134,444.952,425.45300000000003,370.712,371.332,365.38199999999995,364.871,364.301,363.596,429.256,428.83,566.5419999999999,639.972,652.206,669.497,676.202,682.658,667.297,684.762,685.985,686.7560000000001,690.279,690.363,530.509,526.117,436.88,410.519,349.051,343.7,332.715,326.252,320.385,319.197,384.441,384.905,523.549,601.78,618.192,640.5269999999999,651.6419999999999,661.666,647.39,666.6419999999999,669.0360000000001,667.1560000000001,654.239,633.635,475.05699999999996,478.54900000000004,402.79900000000004,390.908,340.79900000000004,343.91900000000004,339.89300000000003,343.76300000000003,346.695,347.70599999999996,414.033,418.47,556.952,632.1030000000001,642.025,661.0989999999999,670.046,677.623,659.2130000000001,678.0980000000001,680.127,682.24,687.0260000000001,686.405,528.845,528.227,442.20300000000003,418.815,366.18,364.606,358.501,360.455,357.972,353.098,404.36699999999996,400.94800000000004,538.6619999999999,614.271,635.794,664.645,675.087,682.357,664.2919999999999,683.204,687.5830000000001,688.4639999999999,689.0039999999999,685.117,521.337,520.6659999999999,434.466,415.95099999999996,366.269,366.73199999999997,361.093,361.64599999999996,357.63800000000003,352.592,366.298,363.06,403.092,476.577,468.62699999999995,526.466,536.362,545.4630000000001,524.0840000000001,510.597,504.736,459.499,461.469,437.42699999999996,408.48900000000003,406.278,339.34,338.744,322.819,323.365,317.41700000000003,309.35,309.515,309.683,325.855,325.937,372.11800000000005,375.64,407.048,406.595,418.475,429.60400000000004,437.866,441.204,445.284,447.272,435.385,405.926,378.85699999999997,378.23199999999997,362.412,362.085,344.775,343.00300000000004,335.167,339.991,334.965,331.337,331.99300000000005,397.786,397.339,531.839,596.735,618.214,636.73,643.2959999999999,651.025,637.395,655.078,655.2769999999999,655.246,658.6289999999999,662.405,505.973,501.715,417.87800000000004,393.94599999999997,334.264,329.72,319.297,318.126,317.992,317.689,384.096,384.713,522.18,587.784,608.511,625.75,630.859,635.7040000000001,619.172,638.29,640.312,640.41,645.303,648.224,488.18300000000005,482.61699999999996,400.50800000000004,379.56800000000004,325.038,326.642,320.907,320.39799999999997,319.848,319.66,383.892,383.532,521.747,587.985,608.115,625.84,632.2180000000001,637.9159999999999,623.382,642.08,644.595,646.381,650.503,649.659,488.63,485.717,406.194,387.875,335.809,337.163,331.314,331.506,331.44199999999995,333.475,398.48900000000003,400.684,537.518,601.859,619.245,632.572,634.439,634.349,614.6469999999999,630.7,630.726,631.6030000000001,634.2919999999999,639.962,482.79400000000004,478.816,397.392,378.276,323.64099999999996,323.907,317.949,317.943,317.901,317.936,384.654,385.457,524.015,590.226,610.769,630.255,639.865,643.4680000000001,623.595,647.488,648.8480000000001,647.5409999999999,649.871,650.8530000000001,488.35900000000004,480.216,397.287,377.86400000000003,323.439,323.775,308.914,308.447,311.233,314.585,331.402,334.295,378.57099999999997,370.615,407.54699999999997,401.98900000000003,406.925,407.68,411.954,419.208,427.63199999999995,426.7,408.23199999999997,392.852,378.665,375.934,360.35,357.865,343.125,346.476,340.858,340.75,340.76800000000003,341.81300000000005,361.333,365.861,411.67400000000004,405.465,449.033,447.059,454.148,458.285,457.327,451.212,454.435,457.16900000000004,447.779,427.48,402.413,397.25300000000004,378.833,375.585,356.599,354.027,356.69599999999997,360.401,359.028,356.67199999999997,422.055,421.855,555.49,619.764,643.5880000000001,662.1060000000001,669.669,671.794,651.325,668.993,668.341,669.0089999999999,670.7560000000001,674.65,522.678,517.164,428.379,399.32800000000003,337.939,333.66,326.218,325.678,325.397,326.033,395.881,410.885,553.806,620.214,641.024,659.7139999999999,666.443,668.3430000000001,649.0219999999999,665.076,664.8430000000001,664.965,666.5989999999999,671.98,515.609,508.86300000000006,426.51800000000003,401.92900000000003,338.281,329.69199999999995,318.018,315.293,313.63599999999997,311.916,374.965,384.596,525.741,594.299,625.5169999999999,651.18,658.675,665.628,649.235,667.569,669.7460000000001,671.863,675.4889999999999,676.7289999999999,519.467,513.765,435.24,415.295,360.21,357.92800000000005,350.045,349.412,348.94199999999995,343.593,404.26099999999997,409.832,544.111,612.385,636.596,654.815,662.071,668.431,652.716,672.3810000000001,676.1360000000001,677.715,682.1060000000001,685.092,525.939,517.226,437.57300000000004,419.267,366.222,367.13800000000003,362.22,359.333,357.601,355.486,418.154,416.05800000000005,550.6030000000001,620.883,631.4490000000001,623.193,630.729,636.51,624.564,647.045,649.714,651.163,653.207,653.096,488.522,479.48800000000006,396.524,376.756,322.19,322.539,315.99,315.378,315.389,315.91200000000003,332.165,332.99800000000005,378.204,440.04900000000004,443.343,502.46,512.243,521.0830000000001,508.115,505.764,505.789,461.596,464.168,446.31300000000005,412.57300000000004,405.395,339.961,339.01800000000003,323.019,323.494,309.237,309.0,308.65,308.347,323.901,323.433,369.527,365.79699999999997,405.63699999999994,404.694,416.781,424.50199999999995,430.405,432.436,436.11699999999996,438.155,426.195,404.594,374.38599999999997,366.029,347.149,344.04900000000004,325.283,324.35900000000004,324.311,320.829,318.22,317.282,382.224,382.81699999999995,520.2080000000001,588.756,607.192,626.006,640.344,650.163,636.315,657.827,659.8589999999999,658.753,661.556,668.015,507.589,500.668,416.596,394.89099999999996,335.70300000000003,333.499,326.307,324.808,323.79200000000003,325.04900000000004,391.533,390.131,525.8340000000001,593.8380000000001,611.761,629.644,637.764,643.842,632.435,658.617,665.9910000000001,670.326,672.127,674.122,508.216,502.153,417.977,395.045,338.069,337.01099999999997,333.135,337.719,339.105,338.605,403.94199999999995,407.25199999999995,547.211,617.3,637.274,658.187,669.155,677.025,658.597,673.57,672.368,671.803,672.1560000000001,674.472,507.717,502.61699999999996,424.026,409.773,358.406,359.996,347.95,351.69699999999995,353.57099999999997,353.92900000000003,369.94800000000004,369.95099999999996,414.73199999999997,409.11400000000003,449.13300000000004,446.936,450.86699999999996,448.656,442.89,435.16,430.67400000000004,426.515,410.189,385.996,355.832,348.332,330.76199999999994,329.73800000000006,318.05,322.782,326.244,331.202,334.89300000000003,335.099,401.62300000000005,405.97,541.185,607.48,628.8580000000001,645.6990000000001,645.982,640.386,614.387,628.144,627.145,631.841,639.3969999999999,647.4680000000001,491.769,487.9,410.441,395.38,344.376,349.30300000000005,345.085,344.57099999999997,344.211,343.836,358.17400000000004,357.717,404.185,467.25800000000004,470.05,530.136,535.6469999999999,538.2869999999999,521.769,516.587,515.5319999999999,469.24199999999996,469.941,458.092,433.481,430.051,363.06199999999995,358.006,341.151,343.36300000000006,330.10400000000004,323.527,321.416,322.868,337.43,335.256,379.27,375.26,411.718,404.526,406.31199999999995,406.384,404.11199999999997,400.176,400.24199999999996,400.33,388.149,370.246,346.899,343.681,328.681,328.719,313.115,313.92400000000004,316.30400000000003,316.543,316.785,316.858,382.60400000000004,384.11699999999996,522.161,590.693,608.499,625.294,631.6659999999999,635.247,618.422,640.061,643.481,646.034,652.114,659.425,503.458,499.98800000000006,416.977,397.154,342.35900000000004,342.592,336.416,336.384,336.335,336.285,403.102,403.286,539.58,607.341,626.363,644.695,650.641,655.179,637.909,656.557,660.941,664.426,668.877,677.1419999999999,518.993,514.6759999999999,434.595,417.324,363.36800000000005,363.721,353.439,347.023,345.202,344.741,404.39,391.014,521.7280000000001,590.618,617.078,642.181,649.361,654.101,636.634,654.573,656.568,658.306,662.2710000000001,671.293,515.524,511.14,430.517,410.86,348.031,341.539,331.286,330.595,331.01199999999994,331.76199999999994,399.75300000000004,410.74,546.102,616.9159999999999,647.138,669.47,676.518,679.528,658.8560000000001,674.9169999999999,674.9019999999999,676.513,679.488,684.4960000000001,525.126,519.996,435.119,412.98,353.93199999999996,350.481,345.848,348.745,349.28,349.254,412.80199999999996,412.39599999999996,547.405,612.93,629.052,645.931,649.469,651.1669999999999,633.738,653.638,659.825,658.189,654.627,658.0360000000001,496.385,491.408,407.885,386.789,333.121,334.25,330.204,331.533,332.30300000000005,332.88199999999995,345.673,344.814,392.24699999999996,457.36,458.475,509.384,505.343,505.721,491.089,488.455,491.10400000000004,448.186,451.20099999999996,435.81800000000004,407.236,403.43,339.219,339.49699999999996,326.535,330.19599999999997,316.491,320.976,325.452,326.252,340.55300000000005,342.55,389.005,380.921,415.426,405.88800000000003,405.124,406.43300000000005,406.778,408.02,416.5,422.668,412.20099999999996,392.57599999999996,365.782,359.296,341.934,340.211,323.868,325.073,327.41,327.448,327.462,327.45599999999996,391.352,389.977,527.236,599.894,620.086,641.5219999999999,647.837,651.812,634.811,652.457,655.448,657.555,661.9760000000001,670.623,515.355,512.536,432.26800000000003,414.906,361.772,362.392,357.56,360.63300000000004,356.522,346.816,408.975,405.767,538.331,602.615,610.741,625.694,629.405,630.062,610.615,628.562,631.5369999999999,634.373,640.154,650.406,496.093,494.37300000000005,413.7,396.194,345.227,344.408,338.95,339.41,333.205,327.608,387.599,393.829,532.192,609.03,629.654,644.055,652.65,659.6160000000001,646.629,665.456,669.04,671.823,673.337,683.453,527.54,520.31,437.06300000000005,414.03,357.764,356.491,349.75699999999995,348.44699999999995,343.11,333.84,391.06300000000005,395.63599999999997,532.937,607.247,627.377,651.163,657.9939999999999,661.0880000000001,639.683,658.688,660.8810000000001,661.03,664.455,672.655,514.035,510.69,430.435,410.077,354.656,354.126,345.06199999999995,338.811,332.907,330.477,399.964,407.228,543.705,617.776,635.1080000000001,652.925,656.0939999999999,656.257,636.857,653.197,653.1659999999999,653.384,656.841,663.023,505.51099999999997,501.86300000000006,419.105,397.663,343.695,345.985,340.913,342.31300000000005,343.667,335.56300000000005,348.347,343.81,383.514,453.559,461.217,521.3580000000001,527.994,534.315,522.511,521.53,523.1709999999999,479.62199999999996,483.55699999999996,468.349,440.505,434.974,368.564,367.645,350.61800000000005,352.038,335.712,327.051,318.39599999999996,316.66200000000003,330.917,325.066,367.783,366.92400000000004,410.45300000000003,423.767,439.39099999999996,444.273,446.129,441.436,442.342,443.455,430.68699999999995,410.731,386.94,375.976,357.17199999999997,355.73800000000006,336.44,332.892,334.01,330.101,325.501,321.844,382.681,388.61400000000003,524.555,593.765,613.089,641.1030000000001,660.959,675.745,660.86,678.0360000000001,679.0169999999999,678.203,680.452,685.252,526.675,522.977,443.966,425.11400000000003,364.585,345.587,332.96,342.89599999999996,348.68300000000005,351.381,417.861,424.33,561.932,631.669,646.905,664.707,669.7610000000001,667.4780000000001,640.302,647.7669999999999,641.001,639.735,643.626,651.878,498.295,495.959,414.63800000000003,394.153,338.603,335.49699999999996,324.219,320.006,316.16700000000003,316.615,382.499,383.827,522.089,594.0219999999999,610.5409999999999,633.998,647.996,657.398,640.362,654.503,650.846,647.768,653.2,654.302,498.42800000000005,503.39300000000003,423.462,397.528,340.691,340.52,335.976,338.2,340.63199999999995,343.527,411.467,413.931,553.091,623.783,640.442,657.615,659.302,659.8330000000001,639.822,654.2,655.38,657.1310000000001,661.059,668.452,509.153,504.68199999999996,422.63199999999995,402.908,349.73199999999997,349.976,343.88300000000004,342.24300000000005,341.07,340.449,405.905,407.086,542.944,601.2280000000001,609.138,626.0880000000001,628.633,628.377,608.399,624.159,624.214,624.273,628.224,636.623,479.876,477.278,396.75,377.809,325.444,330.42800000000005,326.405,328.407,331.44699999999995,332.385,348.596,351.36800000000005,399.401,466.809,467.50300000000004,525.8009999999999,530.363,532.51,517.631,514.119,514.702,472.264,478.23800000000006,465.16,438.48400000000004,433.811,364.844,360.741,342.126,340.298,323.803,322.41900000000004,319.032,316.591,333.13199999999995,332.733,377.24800000000005,374.95,411.231,408.209,414.68800000000005,423.115,430.559,436.463,441.961,443.528,432.691,411.598,383.13699999999994,371.44199999999995,352.21,349.899,332.81199999999995,331.431,332.001,329.653,327.7,328.611,394.92199999999997,404.287,540.436,611.6990000000001,631.482,658.7130000000001,677.8689999999999,684.837,665.317,682.672,684.081,683.7389999999999,683.19,686.7660000000001,530.245,526.265,444.52099999999996,420.265,356.74,353.10400000000004,343.495,338.699,335.73,331.87300000000005,396.684,402.815,537.193,607.8290000000001,630.816,663.709,677.14,682.56,662.8439999999999,675.1569999999999,672.7360000000001,673.4839999999999,677.5319999999999,682.62,521.224,513.57,431.421,411.559,356.159,352.97900000000004,343.423,342.644,340.971,337.915,401.17699999999996,402.22900000000004,538.523,610.496,624.956,639.935,639.7719999999999,636.602,611.8430000000001,625.686,623.469,623.748,627.994,635.7280000000001,480.765,478.075,396.85900000000004,388.77,344.236,336.369,321.173,318.911,318.644,317.95599999999996,382.418,389.30400000000003,527.775,601.427,617.026,633.7040000000001,639.765,645.0459999999999,634.707,660.559,669.6239999999999,674.225,678.306,684.78,508.689,495.99699999999996,410.601,389.09,334.06,331.49199999999996,322.973,320.362,317.612,315.692,378.716,380.61400000000003,515.2959999999999,585.347,603.8,629.034,647.02,669.6189999999999,659.813,677.796,679.6210000000001,681.6089999999999,681.693,684.8430000000001,525.0369999999999,515.327,426.50199999999995,398.09,338.751,337.36199999999997,331.29699999999997,326.904,327.16200000000003,327.56,341.97,344.57199999999995,390.42400000000004,463.164,467.661,538.997,550.401,554.4069999999999,534.427,520.506,515.071,470.661,472.00800000000004,459.648,435.986,431.522,364.825,364.26099999999997,349.39,350.925,337.159,337.376,338.717,336.176,346.645,344.86800000000005,389.022,385.73,431.403,442.98,449.537,450.918,439.522,424.228,422.195,414.583,399.829,382.775,358.27,353.54,340.31199999999995,339.30699999999996,320.916,320.345,314.462,314.51099999999997,313.548,313.018,327.755,325.841,372.333,371.876,407.67,402.964,405.98199999999997,404.54699999999997,403.461,400.157,400.624,401.532,389.793,369.445,348.749,345.48800000000006,330.635,331.055,316.117,320.807,327.474,329.98800000000006,336.44599999999997,344.161,412.691,416.066,556.143,628.605,647.378,666.6439999999999,671.279,671.8639999999999,652.3580000000001,671.16,673.1260000000001,670.763,668.712,664.543,501.561,490.295,401.55400000000003,377.665,322.595,322.584,316.08,317.066,317.64099999999996,318.355,384.53,387.815,527.925,605.466,609.279,620.868,626.2,629.371,614.38,634.61,650.523,660.3589999999999,664.312,672.202,518.54,510.524,425.164,406.675,352.38699999999994,352.12699999999995,346.81,341.659,336.721,335.586,395.035,401.065,534.97,610.139,631.8330000000001,648.697,655.258,667.385,660.485,682.22,683.699,680.512,676.703,674.2589999999999,520.169,520.174,437.20300000000003,416.526,360.968,358.709,352.454,354.32599999999996,353.00699999999995,350.26,412.60400000000004,410.67199999999997,542.383,610.497,618.44,625.503,628.3580000000001,632.125,621.4830000000001,645.405,652.9830000000001,660.697,667.09,671.666,513.929,509.908,430.815,407.962,346.221,344.85,337.048,329.702,320.587,317.882,332.80300000000005,332.009,378.17900000000003,444.69800000000004,441.93800000000005,502.32800000000003,508.017,506.18699999999995,489.74,486.464,486.72900000000004,443.707,447.61699999999996,432.358,407.592,404.43800000000005,340.151,341.20599999999996,325.949,328.717,318.34,326.316,338.444,341.879,359.82599999999996,361.913,410.29900000000004,413.775,448.154,445.596,451.597,456.921,458.27,445.267,435.651,434.472,418.965,396.209,373.25699999999995,369.69300000000004,357.156,357.467,338.48199999999997,336.525]
new object=load.684_command_center bus1=684.3 phases=1 conn=wye model=1 kv=2.4 kw=1155 kvar=660 yearly=684_command_center_shape
new object=load.634a_data_center bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=160 kvar=110 yearly=634a_data_center_shape
new object=load.634b_radar bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634b_radar_shape
new object=load.634c_atc_tower bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634c_atc_tower_shape
new object=load.645_hangar bus1=645.2 phases=1 conn=wye model=1 kv=2.4 kw=170 kvar=125 yearly=645_hangar_shape
new object=load.646_office bus1=646.2 phases=1 conn=wye model=2 kv=2.4 kw=230 kvar=132 yearly=646_office_shape
new object=load.692_warehouse2 bus1=692.1.2.3 phases=3 conn=delta model=5 kv=2.4 kw=170 kvar=151 yearly=692_warehouse2_shape
new object=load.675a_hospital bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=485 kvar=190 yearly=675a_hospital_shape
new object=load.611_runway bus1=611.3 phases=1 conn=wye model=5 kv=2.4 kw=170 kvar=80 yearly=611_runway_shape
new object=load.670a_residential2 bus1=670.1 phases=1 conn=wye model=1 kv=2.4 kw=17 kvar=10 yearly=670a_residential2_shape
new object=load.670b_residential2 bus1=670.2 phases=1 conn=wye model=1 kv=2.4 kw=66 kvar=38 yearly=670b_residential2_shape
new object=load.670c_residential2 bus1=670.3 phases=1 conn=wye model=1 kv=2.4 kw=117 kvar=68 yearly=670c_residential2_shape
new object=capacitor.cap1 bus1=675 phases=3 kvar=600 kv=4.16
new object=capacitor.cap2 bus1=611.3 phases=1 kvar=100 kv=2.4
new object=line.670671 phases=3 bus1=670.1.2.3 bus2=671.1.2.3 linecode=mtx601 length=1333 units=ft
new object=line.645646 phases=1 bus1=645.2 bus2=646.2 linecode=mtx603 length=300 units=ft
new object=line.692675 phases=3 bus1=692.1.2.3 bus2=675.1.2.3 linecode=mtx606 length=500 units=ft
new object=line.684611 phases=1 bus1=684.3 bus2=611.3 linecode=mtx605 length=300 units=ft
new object=line.684652 phases=1 bus1=684.3 bus2=652.3 linecode=mtx607 length=800 units=ft
new object=line.671692 phases=3 bus1=671.1.2.3 bus2=692.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0.000 x0=0.000 c1=0.000 c0=0.000
new object=line.632633 phases=1 bus1=632.1 bus2=633.1 switch=y linecode=mtx602 length=500 units=ft
new object=line.671684 phases=1 bus1=671.3 bus2=684.3 switch=y linecode=mtx604 length=300 units=ft
new object=line.632645 phases=1 bus1=632.2 bus2=645.2 switch=y linecode=mtx603 length=500 units=ft
new object=line.632670 phases=3 bus1=632.1.2.3 bus2=670.1.2.3 switch=y linecode=mtx601 length=667 units=ft
new object=line.650632 phases=3 bus1=rg60.1.2.3 bus2=632.1.2.3 switch=y linecode=mtx601 length=2000 units=ft
new object=line.671680 phases=3 bus1=671.1.2.3 bus2=680.1.2.3 switch=y linecode=mtx601 length=1000 units=ft
open object=line.671680 term=1
new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.73353584464029,132.59844178405345,187.17815121285904,575.17958668063,131.8991132892844,308.2310909179781,461.12322288082413,496.45988035180204,248.05510805220882,16.444092499940282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.755692294575,291.4389796494645,407.9438159203678,16.09360551315014,875.7147731985259,313.1305040783896,1137.063704566592,781.9504540987015,412.84158360196807,35.3366574709779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,336.5711724836429,784.7494135565889,1042.600056971998,441.880993662402,785.7984062987425,783.6995980750297,640.2549827068109,555.9365347228023,291.78782115744343,23.091004157868813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,512.2038216175677,1173.4501775191288,1666.0612829314844,1973.5930453546928,2090.798855599177,2035.519817675602,1790.6133333286652,1372.5243177977127,748.0132763566671,146.9437260602809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,556.9871729437672,1242.7231899927353,1748.6297641997592,2055.1125338808147,2167.069266717502,2090.4491913517927,1828.0496217627615,1393.515690992463,755.010675001386,143.44461536821873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,440.1310269466681,1042.2503927246137,1633.8732491657786,1464.189005934419,1655.2151093473194,1707.3455235656215,1713.9932579629556,1300.451523126813,703.9300762646424,131.54944904189986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,446.7787613440023,443.63013763873016,1585.2419456395376,1818.2532636601557,1628.276152989409,1559.0023177763971,1314.0966561688658,671.7428652383421,354.7644089599115,37.78512994207523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,454.82597547028007,1060.4436292008822,279.8926548311245,368.75838350994326,825.3335029565517,956.1836235036824,783.3499338276451,507.65571818335184,269.3969682337493,31.138218284146692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,467.4212930307737,1073.038946761376,575.17958668063,1223.4809607743134,958.2824317273953,447.4789125781769,573.7801069516864,480.0157878518617,248.75443654697781,117.55465175246248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.56722552067748,535.2948257754364,862.4193044038577,1478.1829804844504,857.871200969642,1120.270770558673,1137.7638558007664,918.0480065748172,512.2038216175677,89.91554416037796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,563.9837488490801,1248.3211089085105,1747.2302844708151,2047.764648249305,2158.322724096455,2090.798855599177,1846.5916997470092,1437.5988910844878,853.3230975354262,210.26915537072793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,520.9503642386146,1183.2465356217351,1660.4633640157094,2013.4778062598868,2136.6311996675304,2089.048888883443,1851.1406259206308,1401.562905118741,833.3807170828294,207.1205316654559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,509.75452640706465,1169.9510668270668,1647.518382207831,1519.8177081053782,1687.0534788656405,1534.1621696422,1384.4194841240314,1104.526829292907,655.2987727384019,158.48922813921533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,212.36878633384632,503.1076147491361,911.7507591642732,1162.2543396875792,1331.5897414109595,1222.0814810453696,722.8226412356801,588.4742327358928,332.02306904942725,54.229222442015505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.95673283668756,300.5343637784904,1395.964986202966,1740.232885826097,2009.9795183072306,1993.8859127940805,1781.1674622128494,1390.7167315345755,810.6393771723451,205.0217234417431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,463.57251809132714,1077.237385948207,1519.467221118588,1285.057246108432,1510.3710142501566,1966.5964694493803,1188.4947902901254,542.9915529149241,304.0334744705525,54.92855093678458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,479.31645935709264,1152.8084685717633,1682.8550396788091,2050.914094693983,2128.9336497886366,2074.354763099236,1842.0435963127932,1449.4940574108068,848.7749941012105,221.11532895489327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,523.3996594491175,1179.048096434904,1705.9460438366775,2020.4752049046053,2146.427557770136,2092.547999575505,1878.0804050179456,1470.486253344963,863.8187841328015,228.1127275996119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,552.0885825227613,1237.8254223111353,1736.034446639265,2032.7208582177147,2226.896408075292,2169.8682261753893,1928.4608525205151,1475.0343567791786,907.5523199774417,248.75443654697781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,541.9417374333649,1208.7868349901069,1690.2021025709125,1979.1909642704682,2087.299744907115,2024.6736440914372,1804.9586176048929,1423.254429547666,862.4193044038577,231.96150253905856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.59666316817774,349.51615429152105,529.3472426122769,302.2843304942242,876.4141016932953,233.71064651538688,243.85666886537757,3.498287952656532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.75048958401234,378.2050773651648,1068.8405075745447,1141.6126307402133,2155.1741003911834,2108.6416050886555,996.4180486562607,864.5189353669763,502.75712776234604,111.60706858930305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.54424633133718,377.5049261309902,438.7315472177243,1091.9315117324136,2303.8669704277922,2265.0320250041573,2021.525020386165,1595.7384549763183,962.8313579010166,272.89525618640585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,577.2783949043427,1271.0624488189947,1771.3711041102433,2071.2061393939653,2196.1078540385306,2142.9284470780744,1919.3638229126775,1521.5668520817062,953.0349997984104,279.19332633635554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,549.9889515596428,1214.7344181532665,1689.852438323528,1980.590443999412,2099.895062467608,2042.517216320321,1833.9972049259216,1463.4888547002442,914.8993828695453,269.7466324811338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,364.9104313099022,836.5293407881015,964.2300148905543,1431.301643673944,1602.385366634247,1535.5616493711434,1398.0637944266787,1028.2555954351762,629.7584733700302,179.83108832075592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,433.8329567967185,1013.5614696509697,982.0735871194387,1824.200846823315,1924.6120775810682,1396.3146504503507,193.82588561019324,1357.479705026716,801.8920118118926,225.66343238910898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.8029064208529,197.6738378102343,298.08589130739307,460.772735894034,363.860615828343,252.60321148642444,256.10149943908095,99.36223801559956,51.08059873674351,1.0498154815592038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,577.9785461385176,1259.5169467400603,1753.5275318813592,2058.9604860808554,2183.5133592174425,2134.881232951796,1931.6094762257867,1552.3554061184686,955.4834722695076,302.63399474160883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,548.9391360780836,1213.6846026717074,1698.24931669719,1989.3378093598644,2111.0909002991584,2067.707851441309,1861.9859767653907,1195.141701948054,795.2451001539641,300.535186517896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.43420994709348,525.8481319202149,895.3066666643326,906.1528402484979,1165.7534503796412,1101.027718600845,993.9687534457578,715.1259140961923,438.73236995712995,125.95153012612488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,577.6280591517274,1269.6629690900509,1799.3598759497122,2107.942276593886,2238.0922459068424,2199.257300483208,1975.3430120704274,1592.2393442842565,991.5202809746602,330.973253567868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,579.7276901148457,1236.076278334807,1714.692586457725,2009.2793670730555,2129.2841367754268,2096.3959517755466,1898.3724497179278,1536.6114648527027,991.1697939878702,337.27050097841203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,575.5300736674203,499.258017070284,1171.0008823086262,1455.0919763265815,1660.4633640157094,1626.526186273675,1401.2132408713562,401.29608152303365,290.0386771811152,191.37659039969031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,444.6791303808838,1198.9904768875008,1681.4555599498653,2190.8604221095457,2189.110455393812,2005.7810791203992,1631.0751124472965,1029.3054109167354,362.1114718520147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,415.6405430598555,1108.374781492948,1658.0140688052065,2214.6507547621827,1871.4326706206118,2103.7438374070553,2065.2585562308054,1604.135333349981,619.962115267424,301.5841792600496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.7826184468808,405.84418495724935,305.7826184468808,460.7735586334396,305.0832899521117,1273.8614082768822,1160.1555314638665,842.1272597038765,292.48797239161814,40.23442515257816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.741339910484285,146.9437260602809,229.86187157594017,822.5345434986641,990.119978506311,461.12322288082413,667.8940902988955,291.08849266267435,176.68246461548387,332.72239754419627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.8440950971625,137.84751919184944,534.5946745412617,1047.1489831456197,960.3820626905136,1201.4397720980035,1313.0468406873065,1583.4928016632095,1023.7074920009607,367.3589037809995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.15517202351877,294.93726760212104,551.7389182753767,2054.7620468940245,771.1042805145362,766.9058413277048,870.4665185301358,654.9491084910172,16.09360551315014,341.46894016524317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.77867148391536,825.6839899433417,1784.6657501655059,2130.3331295175803,2248.937596751602,2238.0922459068424,2033.7706736992734,1655.5647735947034,1071.6394670324319,404.09504098092117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.12699012361577,681.1895590935637,1359.5785132504284,1862.686127999565,2157.622572862281,2281.125630517308,2233.544142472627,2030.6220499940014,1659.7640355209405,1108.374781492948,424.73757266769263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.17680560517498,656.6982524673457,1310.2478812294194,1782.9166061891776,2071.2061393939653,2194.7083743095864,2161.471347801727,2032.7208582177147,1610.7822450079095,1069.5398360693134,411.79176812040885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.92074687094059,690.2849432225896,1359.929000237219,1893.124195049537,2122.286738130708,2238.4427328936326,1880.5288774890437,1783.2662704365625,1366.9263988819375,1079.33619417192,233.01049528121223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3994797289437346,383.4525092941497,877.8135814222388,1240.6243817690224,1412.4082559635003,1667.1110984130435,1764.3737054655246,1173.4501775191288,1032.104370374623,731.5700065961325,248.05510805220882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.793756747324814,617.8633070437112,1238.8752377926946,1736.034446639265,2039.0181056282586,2164.970458493789,2131.7334319859297,1943.8551295388959,1571.2479710895059,1005.514255524692,388.70076396254007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.01435238409073,130.49963356034064,413.8905763441217,579.0275388806713,617.5128200569212,747.6636121092827,476.16701291241515,413.19124784935264,439.78136269928353,163.3869958208156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.146022349990671,451.326864778218,802.9418272934519,1039.4522560061318,1571.947299584275,1796.2112522444406,1405.410857318782,1738.4837418497684,655.9981012331708,224.61361690754975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.8219386472278,229.16254308117112,494.01058514129915,870.8161827775201,1205.2877242980449,2331.156413772492,2250.687563467336,2050.5636077071927,1685.304334889312,1137.0645273059974,458.6739276703211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.4636475945937,700.7814525593702,1355.3800740635975,1824.5505110706995,2111.0909002991584,2212.901610785856,2169.1688976806204,1983.7398904440893,1629.6756327183527,1101.027718600845,446.42909709661774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.06676922093128,266.59800877586184,1115.3721801376669,1348.0330111714945,2084.850449696612,2194.358710062202,2155.523764638568,1967.995949178324,1615.3311711815309,1092.9813272139722,424.3870856809025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.13561692886537,141.6954713918905,697.283164606714,655.9989239725766,905.8031760011136,1243.42334122691,1013.9111338983544,1293.4541244820946,637.4560232489233,198.72365329179348,0.3496642473845309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.193236476268552,9.096206868431471,109.50826036559023,710.2273236751863,492.9615923991455,1137.414191553382,1233.9766473716886,816.9374473222948,89.56587991299341,419.8389822466867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.30119437350945,791.3963252145173,1498.1253609370472,2006.8308946019586,2323.809350880389,2439.614858656523,2307.3652583804487,2108.291940841271,1736.034446639265,1191.6434139953974,503.8069432439052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.64908000501822,776.002870935542,1426.7527175003227,1891.3750510732086,2173.3665141280453,2286.023398198908,2238.4427328936326,2042.1675520729364,1686.3533276314654,1154.207948300707,485.9633710150212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.86572867881874,702.5305965356987,1102.077534082404,1522.266180576475,1846.5925224864152,1847.6415152285688,1848.3416664627432,1108.0251172455637,776.3525351829264,1064.292404140329,466.3714775492144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.73093448935898,432.08463555979586,970.877749287889,1159.1057159823072,1412.4082559635003,1378.4719009608718,1701.0474534156724,1264.415537161066,638.505015991077,199.7734687733527,198.02432479702443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.458444884031,531.7957150833744,716.525393825136,1187.094487821776,1648.5681976893907,1625.8268577789065,1496.0265527133342,1295.2032684584226,1252.5195480953414,727.0210804225113,168.63525048920602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.72751039467205,320.12707998370263,843.8764036802048,870.8161827775201,1089.8318807692951,1326.3414867425695,1540.1097528053594,1359.5785132504284,1204.2387315558913,873.2654779880232,271.14611221007755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.03993292871237,788.5981884960356,1414.1582226792345,1861.9859767653907,2114.589188251815,2288.822357656796,2221.6481534069017,1998.7836804756807,1611.8320604894684,1054.4960460377229,457.97459917555216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.73488145232443,844.926219161764,1524.016147292209,2014.1779574940615,2314.012992777783,2429.468836306533,2381.8873482618515,1953.301000654712,1793.4122927865528,1138.4640070349412,546.4906636069861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.18595527870306,772.5045829828854,1318.2942726162914,2017.6762454467182,2286.023398198908,2383.286827990795,2315.062808259342,2064.9088919834207,1606.2341415736935,1069.5398360693134,459.72374315188034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,176.68246461548387,79.06937057621259,1544.6578562395748,676.6406329199424,828.4821266618236,1142.6616234823664,2444.1629620907393,2181.064064006939,1799.3606986891184,1208.4371707427224,544.391032643868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.57502958652145,870.1168542827513,1512.1201582264844,1960.6480635468151,2233.544142472627,2341.302436122483,2303.166819193617,2093.597815057064,1744.7809892603125,1211.5857944479944,546.4906636069861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,207.4701959128404,919.7971505511454,1590.1405360605438,2080.302346262396,2373.490469888189,2486.147353959051,2429.118349319743,2215.7005702437427,1778.7181670023465,1245.1724852032382,570.2818189990297,29.038587321028288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.9194911233434,897.4062976274512,1559.3519820237814,2017.3265811993335,2280.775966269923,2295.1204278067457,2247.887781270043,2042.1675520729364,1671.6592018472588,1166.8024431217948,525.4984676728303,19.94238045259681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.42120317068682,806.7906022328986,1527.8640994922503,1994.5852412888491,2258.733954854208,2348.2998347672024,2316.8119522356706,2007.5302230967277,1652.4169726288374,1143.711438963926,512.9031501123367,17.843572228884014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,216.56722552067748,886.2104597959012,1519.8177081053782,1984.788883186243,2256.285482383111,2375.938942359286,2335.354852959324,2131.732609246524,1774.1700635681311,1198.6408126401159,546.4906636069861,31.48788253153122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.97450931546524,761.6584093987201,1519.467221118588,1767.871993418181,2231.794175756893,2317.1616164830552,2261.88257855948,2056.1615266229683,1682.5053754314245,861.7199759090887,525.8481319202149,26.59011484993096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,220.4151777207186,862.0696401564733,1168.2019228507386,1352.2314503583254,1436.5490756029287,2104.7936528886144,2274.828383106764,1403.6617133424536,1660.4633640157094,1126.5680179692167,519.9005487570553,23.79115539204349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.87830244703372,674.1921604488451,1300.1018588794286,1933.7091071889047,2217.100049972686,1767.5223291707964,1932.6592917073458,1670.2597221183155,1518.0685641290493,1102.077534082404,527.2476116491587,29.73873855520296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.43681130237482,587.0747530069492,588.8247197226829,334.82202850731466,901.6039140748767,1222.781632279544,2273.778567625205,2069.806659665021,1719.2415126313465,1199.6898053822695,539.4932649622676,38.83494542363443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.3523554627528,923.2962612432076,1541.1595682869186,1494.2774087370065,2249.2880837383927,2331.855742267261,2296.519084796283,2102.3443576781115,1750.7293951628776,1228.7292154427037,561.5344536385772,45.8323440683531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,265.5481932943026,921.1974530194948,1510.3710142501566,1924.9617418284531,2232.843991238452,2337.4536611830363,2275.1780473541485,1806.7077615812207,1728.6873837471626,1178.3487679401348,560.1349739096337,45.48267982096857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.0499053416461,904.0532092853797,1321.7933833083534,1431.6513079213285,1835.746348902249,2046.3659912597675,1829.4491014917053,1779.0678312497312,1518.0685641290493,745.9144681329545,357.56254567839335,17.843572228884014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.38565021313149,151.84149374188118,240.00789392593086,452.37668025977723,242.45718913643384,160.93852334971825,552.0885825227613,764.8062103645865,58.07799738146218,432.7839640545649,205.37138768912763,0.3496642473845309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.8440950971625,450.6275362834489,721.0734972593518,675.5916401777888,1011.112174440467,822.5345434986641,773.5535757250391,844.5765549143792,813.7880008776172,251.20373175748082,116.15517202351877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.03338461046564,182.28038353125882,680.4894078593891,985.5718750720952,1663.6119877209815,2283.224438741021,1843.7935630285276,1792.0128130576093,1675.8576410340906,731.5700065961325,351.26529826784935,20.992195934156026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,311.03087311527116,337.6201652257965,1037.002960795629,1645.0690869973282,2337.4536611830363,2433.317611245979,2407.777311877608,2223.047633135846,1858.8373530601184,682.2385518357172,344.26789962313063,28.339258826259226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,370.85719173365607,1122.7200657691756,1778.3685027549625,2245.4393087989456,2502.94028796697,2590.7570239036354,2546.324159564226,2308.415073862008,1913.766726736309,1345.584538700397,629.7584733700302,68.5736839788374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,366.3099110388459,1082.4856406165975,1690.9014310656812,2106.1923098781517,2336.4046684408827,2400.4302489855045,2382.5866767566204,2147.8270374990802,1771.7207683576278,1249.3709243900694,607.0171334595458,65.42506027356539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,361.7618076046302,1052.0467508272197,1637.022695610456,2125.0856975885954,2374.8899496171325,1312.6971764399225,2432.6174600118047,2207.3036918700805,1844.1432272759118,1267.9138251137226,621.3615949963677,78.020377834059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,356.51355293623976,1033.5038501035667,1626.526186273675,2046.7156555071524,1099.6290616113067,1872.131999115381,1906.4196638442054,1434.1006031318313,915.9491983511043,712.6766188856894,351.61496251523386,33.237026507859504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.5350966578091,87.46624894987501,95.86312732353741,324.67518341791833,721.7736484935263,989.7703142589264,1273.162079782113,1004.4644400431328,993.9695761851633,471.2700679702205,236.50960597327432,15.044612770996554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.394277018381082,66.12438876833444,247.70544380482426,384.50232477570887,398.1474578177616,425.43772390186734,292.48797239161814,330.2731023336933,284.4407582653402,155.3406044339433,71.72230768410937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.647734397334143,6.297247410544001,110.90774009453396,186.82848696547455,331.3229178152525,237.90908570221802,284.0910940179557,170.73488145232443,348.4663388099618,288.63919745217135,139.59666316817774,3.498287952656532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,378.904405859934,1033.8535143509512,1591.8896800368716,1983.0397392099155,1245.1724852032382,1077.9375371823821,1444.5962897292065,1134.964896342879,1796.2112522444406,591.6228564411648,610.516244151608,81.86833003410007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.30982117875901,517.1015892991678,1039.4514332667263,1191.6434139953974,1040.1515845009008,1134.6152320954945,1333.6885496346727,1144.7612544454853,1535.2119851237594,878.8633969037979,450.6275362834489,62.62610081567792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,419.8389822466867,1096.129128179839,1499.1751764186065,1757.376306820806,2053.7130541518704,2149.226517228024,2063.509412254477,1877.729918031156,1532.7626899132558,902.653729556436,459.72374315188034,67.17420424989365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,406.19384920463386,941.489497719476,1188.8444545375098,1337.5373245741189,1402.9623848476847,1560.401797505341,1885.4274679100488,1601.6860381394781,925.0454052195357,510.804341888624,253.6530269679837,26.939779097315487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.47279726812172,487.71333773075514,771.8044317487108,2072.255954875524,2290.2218373857395,2390.9835551302826,2325.558494856717,2134.5315687044117,1776.6193587786333,1224.181112008488,292.8376366390026,86.06676922093128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,421.5889489624207,1052.7469020613946,975.7763397088946,1361.3284799661626,1746.8806202234307,2286.723549433083,2213.6017620200296,2018.3763966808926,1686.0036633840812,1198.9904768875008,349.1664900441365,50.03078325518432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.72230768410937,364.21028007572744,636.0565435199796,693.0839026804772,1020.9093552824786,1472.9355485554654,1614.2813556999715,1567.049531902675,1776.6185360392276,835.8300122933322,271.8454407048466,35.68632171836243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,471.9685737255838,1182.196720140176,1780.8169752260592,2197.1576695200893,2437.865714680195,2530.929882545845,2464.4558295301267,2245.4393087989456,1877.3802537837714,1337.5373245741189,665.7944593357771,99.36223801559956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.897767681600267,482.11541881498016,1149.6590221270856,1727.2879040182183,2072.9552833702933,2313.6633285303988,2403.228385703986,2427.0195410960296,2132.7824247280832,1776.2688717918436,1266.5143453847788,645.1527503884113,102.8605259682561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.843572228884014,504.8567587254645,1184.646015350679,1751.7783879050312,2147.4765505122896,2364.0437760329673,2430.168164801302,2372.090990159245,2174.766816596395,1830.1484299864746,1311.647360958363,673.8416734620549,109.50826036559023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.944981807878143,435.58292351245234,840.7277799749327,1268.9636405952815,1426.7527175003227,1774.8693920628998,1524.364988800188,2000.8833114387992,1085.983928569254,1135.3145605902635,1239.9250532742535,607.7172846937204,99.01175102880941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,403.04604823876747,622.0617462305423,578.6778746332866,639.5548314726362,1015.6611006140885,1324.592342766241,789.2975169908046,739.9660622303894,760.2589296697763,471.9693964649894,143.09495112083425,58.42766162884672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.6378518444873,483.1644115571337,457.97459917555216,2184.562351959596,2484.7478742301073,2593.555983361523,2461.656047332833,2260.483098830537,1895.2238260126555,1355.030409816213,669.9928985226084,109.85792461297474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.5350966578091,557.3368371911516,1284.357917613663,1920.413638394237,2351.798122719858,2606.150478182611,2685.570335745613,2599.503566524683,2355.997384646095,1911.3174315258054,1010.7625101930824,552.7879110175303,118.25480298663716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.28424063413737,559.08598116748,1262.315906197948,1854.6389138732873,2255.5853311489363,2491.045121640651,2566.6162042642068,2488.5958264301485,2266.431504733101,1889.6259070968804,1316.1954643925785,683.6380315646611,121.40342669190916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.631303526240565,574.8299224332454,1268.6139763478975,1821.401887365428,2198.207485001649,2410.576271335495,2474.951516127501,2397.280802540827,2188.7607911464274,1842.0435963127932,1323.542527284682,684.6878470462202,118.25480298663716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.13041421830271,564.3334130964648,1249.720588637454,1817.2034481785965,2200.656780212152,2117.7378119570867,2513.7864615511357,2444.8631133249132,2238.0922459068424,1877.729918031156,1311.2976967109785,680.138920872599,119.6542827155809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.27903792357471,546.4906636069861,1204.9380600506602,1234.6767986058633,1108.0251172455637,1246.571964932182,560.4854608964238,1748.6297641997592,2181.7633925017085,1799.7103629365024,1277.0108547215598,641.3039754489646,121.75309093929371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.52989394724646,530.3962353544306,764.8070331039921,1366.5759118951476,2113.189708522871,1817.2034481785965,2430.518651788092,2354.947569164536,2164.2703072596146,1826.6501420338182,1321.4437190609692,674.1913377094395,123.50305765502756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.276436568293384,539.8437519490577,1161.20452420602,1383.0200043950879,1682.1548884446345,738.5665825014456,1589.7908718131591,2011.0293337887895,1684.6041836551376,980.3244431431107,636.0565435199796,297.38574007321836,113.70669955242144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.13041421830271,91.6646881367062,368.4087192625587,479.31645935709264,592.6734946621295,1127.617833450776,1671.3095375998746,991.8691224826393,933.4422835931979,563.6340846016958,471.2700679702205,284.0910940179557,123.50305765502756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.587513494649635,192.776070128634,1237.8254223111353,1316.545128639963,1566.6990449158848,1662.562994978828,1568.0985246448286,1764.7233697129093,1576.1457387711066,1475.3848437659685,1021.6086837772476,658.4473964436738,133.99874425240282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.498287952656532,32.53769801309043,132.24960027607452,203.9719079601839,211.31897085228715,337.27050097841203,416.34069429403013,970.877749287889,855.4227284985446,648.3013740936832,419.4893179993022,120.00394696296543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.66728949198753,618.9122997858647,1294.8536042110381,1803.5583151365438,2159.022052591224,2371.3908389250705,2438.21537892758,2367.542886725029,2177.9154403016673,1828.7489502575309,1329.4901104478415,704.6302274988171,136.4480394629057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.01435238409073,619.2627867726549,1255.6689945400192,1766.8230006760275,2123.3357308728614,1935.108586917849,2419.6724782039264,2327.658125819836,2135.5813841859713,1784.6657501655059,400.9464172756491,694.1337181620364,142.04595837868064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.4636475945937,639.9053184594263,1334.388700868847,1901.1714091758151,2293.371283830417,2519.734044714295,2584.109289506301,2213.6017620200296,1752.4785391392056,1933.3586202021154,1383.0200043950879,598.6202550858835,142.3956226260652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.36223801559956,645.1527503884113,1332.6387341531135,1894.523674778481,2285.324069704139,2515.536428266869,2583.060296764148,2516.2357567616377,2298.269051512017,1927.0613727915713,1392.4666982503095,443.63013763873016,145.1945820839526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.56067720243077,647.6012228595085,1285.7573973426067,1859.8871685416773,2241.940198106883,2462.706685553797,2526.381779111629,2455.708464169673,2234.9436222015697,1263.0160574321226,1320.0442393320254,697.982493101483,155.3406044339433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.15777337880009,651.7996620463397,1289.9558365294376,1803.2086508891593,2155.8734288859523,2356.696713140864,2413.3752307933823,2103.3941731596706,2162.521163283286,1810.2060495338776,1324.2426785188568,720.3741687645828,158.8388923865999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.60706858930305,666.1441235831618,1304.3002980662598,1861.6363125180053,2230.045031780565,2437.5160504328105,2511.337166340633,2443.8132978433537,1703.847235612965,1889.975571344265,1367.2760631293222,719.3243532830237,155.69026868132786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.77732587623125,245.95547708909038,794.1961074118104,1358.179033521485,1709.7948187761247,1824.9001753180842,1920.413638394237,2290.5723243725297,2085.900265178171,1747.5799487181998,1269.6629690900509,678.3897768962706,151.84149374188118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.70669955242144,442.23065790978654,958.6329187141853,1310.9472097241885,1243.7730054742947,2152.375140933296,1102.4271983297886,2087.9998961412894,1349.4324909004386,1239.9250532742535,723.8724567172392,377.15526188360565,121.40342669190916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.93717774203417,218.3163694970058,1040.1515845009008,769.0054722908233,1498.8255121712218,1742.6821810365998,1776.9690230260185,854.3729130169856,838.2784847644298,839.6779644933736,606.6674692121612,345.3177151046898,102.8605259682561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.0537624445246,319.7774157363181,922.5969327484385,1280.509142674216,847.7243558802459,1929.160181015284,2044.6160245440342,1581.743657686881,1389.3172518056315,912.1004234116575,638.8555029778673,327.4741428758058,108.458444884031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.498287952656532,325.7249988994776,77.32022659988435,118.95413148140621,456.92478369399294,922.2464457616479,1189.8934472796636,940.7893464853012,846.3256988907076,962.8305351616107,780.9006386171421,442.92998640455556,127.35100985506864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,391.5005461598332,413.8913990835273,396.7479780888179,1560.401797505341,1316.545128639963,772.8534244908643,985.2222108247107,643.4036064120827,562.933933367521,526.8979474017741,133.99874425240282,73.47145166043767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.636506236803214,106.35963666031824,263.0988980837997,989.0709857641573,2239.491725635786,2424.570245885527,2493.844081098539,2141.878631596515,2244.3894933173865,1895.2238260126555,1350.4823063819974,738.2169182540613,167.58543500764682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.74788822873106,706.3793714751454,1334.388700868847,1818.9525921549246,2155.8734288859523,2347.2500192856423,2396.5814740460582,2317.512103469845,2118.4379631912616,1781.8667907076185,1305.6997777952035,712.3269546383048,158.8388923865999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.04855973396198,698.3321573488677,1316.1954643925785,1788.5145251049523,2107.5917896070964,2290.5723243725297,2339.902956393539,2278.326671059421,2096.396774514952,1775.21987904969,1308.8484015004756,720.7238330119674,164.43681130237482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.49443084977796,704.6294047594115,1329.4901104478415,1813.3546732391494,2148.8760302412343,2336.4046684408827,2386.435451696067,2418.6226627223677,2128.5839855412523,1809.1562340523185,1337.5373245741189,737.167102772502,170.73488145232443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.29339030766545,700.7814525593702,1311.9970252057476,1781.8667907076185,2118.088298943877,2298.9683800067864,2346.201026543489,2120.5375941543807,2088.349560388674,1764.02404121814,1291.7049805057663,714.0760986146332,174.58283365236545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.69287003660918,696.9326776199237,1265.81501689001,1826.9998062812024,2164.6199715069997,2101.2945421965524,2428.069356577589,2348.999986001377,2144.3279268070182,1816.1536326970374,1296.6027481873664,717.5752093066952,175.63264913392467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.74788822873106,587.7749042411236,1109.0749327271228,1584.8922813921533,1138.4631842955355,1223.1312965269287,2106.1923098781517,2074.354763099236,1903.620704386318,1405.7613443055718,1277.7101832163287,628.3589936410864,179.4814240733714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.7864755497593,623.4604032200805,1030.7048906456794,1411.7089274687314,1455.0919763265815,1767.1726649234122,1970.4444216494207,1870.0331908916685,1491.1287850317347,864.1684483801862,626.2601854173737,448.5279053203305,129.45064081818705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.83494542363443,448.5279053203305,831.6307503670956,1113.972700408723,1582.7934731684406,1674.4581613051464,1876.3304383022125,2216.7503857253023,2007.180558849343,1694.050877510359,1238.5255735453095,678.7402638830607,187.5278154602436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.55205039718119,391.4997234204275,813.7888236170227,1168.5524098375288,1084.5844488403102,1123.4193942639447,1678.3069362445935,1602.7358536210377,1813.7051602259398,1463.4888547002442,1256.7179872821728,699.0323085830421,194.1755498575777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.63525048920602,696.2333491251547,1303.6001468320849,1792.7129642917841,1673.4083458235873,2250.3370764805454,2294.0706123251857,2221.2984891595174,2026.4236108071707,889.3590835011732,1273.5117440294978,703.2307477698735,192.07674163386497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.73748280760572,689.9361017146108,1285.4069103558165,1056.5948542614358,1807.0574258286056,2318.2114319646143,2375.5901008513074,2219.8990094305736,1735.3351181444962,1363.77695243726,1027.9059311877918,556.636685956977,145.89391057872172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.41123075775316,26.59011484993096,375.75578215466186,739.9660622303894,1673.4083458235873,1139.8626640244793,992.9189379641986,1530.6630589501376,1548.5066311790215,806.4409379855141,546.1401766201961,389.4009151967147,202.92209247862468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.28038353125882,780.2013101223732,1448.4450646686532,1959.2485838178713,2308.7647381093925,2504.6902546827037,2546.6738238116104,2452.9103274511913,2242.290685093674,1892.424866554768,1400.163425389797,765.8568485855513,205.37138768912763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.6300477786434,750.4625715671701,1348.733162405669,1822.4517028469868,2140.829638854361,2319.261247446173,2366.493071243471,2309.814553590952,2104.0935016544395,1791.31348456284,1323.8921915320666,748.713427590842,204.6712364549529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.56067720243077,738.9170694882358,1332.6387341531135,1803.2086508891593,2133.132088975468,2315.762136754111,2362.9939605514082,1663.2623234735968,2118.4379631912616,1782.566941941793,1318.2950953556972,741.0158777119487,201.8722769970655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.28038353125882,715.1259140961923,1291.7049805057663,1747.5799487181998,2063.8590765018616,2239.8413898831705,2287.073213680468,1978.4916357756995,2064.5584049966305,425.08723691507714,668.9439057804547,735.0682945487893,215.86707428650283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.67726190492127,584.6262805358517,1277.3605189689442,1727.637568265603,2036.5696331571608,2212.901610785856,1961.6978790283747,1493.5772575028318,577.9785461385176,1556.2033583185091,1009.7126947115233,724.9222721987984,220.06551347333405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.9272951891874,702.5305965356987,1273.162079782113,1727.2879040182183,2044.6160245440342,2224.4471128647892,1239.9250532742535,2246.4891242805047,2029.222570265058,1720.9906566076745,1273.5117440294978,619.962115267424,214.8172588049436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.47882271809,716.525393825136,1320.3939035794099,1796.5609164918246,2125.7850260833648,2314.012992777783,2366.493071243471,2308.415073862008,2114.2395240044298,1786.06522989445,1285.057246108432,738.2169182540613,216.56722552067748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.57763094180282,708.4790024382637,1274.2118952636722,1778.3685027549625,2122.6364023780925,2308.7647381093925,2359.1451856119616,2291.6213171146837,2096.046287528162,1716.4417304340534,1268.6139763478975,731.5700065961325,218.3163694970058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.55465175246248,685.0375112936048,1161.20452420602,1557.2531738000687,2029.5722345124427,2046.0155042729773,1872.4824861021714,2065.608220478189,1750.0292439287027,1562.150941481669,1135.6650475770534,720.0236817777927,221.11532895489327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.12573437601856,598.9707420726736,1253.9190278242852,1691.6015822998559,1993.5354258072894,2161.121683554343,2219.1996809358047,2161.821834788517,1193.0428937243412,1389.3172518056315,1240.274717521638,602.4690300253301,230.56202281011485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.37398904440894,688.5357992462613,1232.22750339536,1671.3095375998746,1981.2905952335864,2157.9730598490705,2217.800201206861,2153.424956414855,1965.5466539678212,1450.543872892366,1148.9596936323164,550.3394385464329,208.52001139439963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.38439446553426,702.180932288314,1101.7278698350194,1436.8987398503132,1803.908802123333,1554.8038785895658,1620.5786031105154,1725.888424289275,1536.2609778659125,1521.5668520817062,1121.320586040232,437.68255447557067,214.46759455755912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.03733157343106,671.0427140041675,1087.0329213114076,1481.6820911765128,1807.4070900759907,1956.8001113467747,2108.291940841271,1968.695277673093,1801.809171160216,1740.9330370602713,1301.5013386083722,758.159298706658,215.1677457917338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.13093708658118,549.2896230648738,1088.4332237797569,1474.684692531794,1717.141881668228,1873.8819658311147,2015.2277729756208,1887.8767631205524,1861.6363125180053,1529.2635792211945,1008.6637019693696,673.4920092146704,219.01569799177483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.4814240733714,676.6406329199424,975.7763397088946,1442.4966587660879,1630.0252969657377,1403.3120490950694,745.5639811461642,1355.3800740635975,1700.6977891682873,1367.6257273767067,1069.5398360693134,669.2935700278392,222.1651444364525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,185.4290072365308,659.497211925233,1165.4037861322568,1463.1391904528596,1797.9603962207684,1875.2814455600585,2032.7208582177147,1831.198245468034,1622.6782340736347,1298.0022279163102,1023.7074920009607,652.4998132805142,88.51606443143422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,169.33540172338067,706.7290357225299,1260.5667622216192,1699.298309439344,2001.9323041809525,2173.717001114836,2223.39729738323,2165.6697869885584,1986.8885141493615,1695.8000214866872,1273.162079782113,746.6137966277237,239.65822967854638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.8835051575964,702.5305965356987,1242.373525745351,1679.7064159735369,1983.3894034572995,2151.674989699121,1048.8981271219477,1195.8418531822288,1484.4810506344004,1676.9074565156493,1243.7730054742947,732.6189993382861,222.514808683837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203.6222437127994,384.1526605283243,1215.084082400651,1644.0200942551749,1947.0037532441681,1644.7194227499438,1534.861498136969,960.0323984431293,231.96150253905856,780.5509743697577,858.9210164512014,606.3178049647769,227.06291211805268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.17815121285904,720.7238330119674,1299.4017076452535,1757.376306820806,2076.8040583097395,2259.434106088383,2313.6633285303988,1938.6068748705054,2092.1983353281203,1771.3711041102433,1332.9892211399035,785.799229038148,242.45718913643384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.924693833906,695.8828621383645,1233.2773188769195,1662.2125079920374,1963.7975099914927,2134.881232951796,2194.358710062202,2146.077070783346,1974.293196588868,1685.304334889312,925.3950694669203,631.157953098974,251.20373175748082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.37659039969031,704.9790690067961,798.7442108460264,1688.8026228419683,1097.879094895573,2182.1138794884987,2204.854396659577,1682.5053754314245,1987.5878426441307,1691.2519180524716,1282.9584378847196,763.0578891276639,247.70544380482426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,191.37659039969031,697.6320061146927,1240.9748687558126,1679.7064159735369,1963.4470230047025,1610.0829165131406,2219.5493451831894,2139.0804948780333,1969.7450931546523,1682.8550396788091,1264.7652014084504,756.4101547303296,254.70201971013725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.6738378102343,499.258017070284,1228.3795511953192,1650.6670059131034,1944.9041222810492,2118.088298943877,2169.8682261753893,2104.443165901824,1935.807915412618,1218.232706105923,863.4691198854172,719.3243532830237,233.71064651538688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.6738378102343,687.1363195173177,1214.7344181532665,1648.2185334420055,1952.2520079125586,1160.1555314638665,1549.2059596737909,340.0694604362995,1872.131999115381,1674.807825552531,1304.6499623136442,776.702199430311,240.70804516010554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.47622136280867,689.9361017146108,1237.4757580637504,1672.008866094644,1980.9409309862021,1492.1777777738876,2239.8413898831705,1776.6193587786333,843.8764036802048,89.91554416037796,137.4970322050593,127.00134560768412,74.52126714199686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.47622136280867,690.6354302093797,1222.0814810453696,1660.113699768325,1968.695277673093,1847.6415152285688,960.3812399511079,1436.8995625897187,1999.1341674624707,1686.3533276314654,1275.9610392400004,658.4473964436738,267.99748850480563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.2075888603593,675.5908174383833,1200.739620863829,1326.3414867425695,1949.8027127020553,1370.4246868345942,862.7689686512422,1302.900818337316,1663.9624747077717,1101.7278698350194,301.5841792600496,19.242229218422143,248.05510805220882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.47622136280867,682.5882160831019,1225.2301047506414,1670.6093863657002,1950.8525281836146,1532.0625386790814,1092.9813272139722,1614.6310199473562,1687.0534788656405,1687.7528073604096,1237.8254223111353,328.17429410998056,149.04253428399372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.12573437601856,684.6878470462202,1220.3323370690414,1658.3645557919967,1966.5964694493803,1435.5000828607751,499.2588398096895,1913.7659039969028,1733.9356384155524,1266.864832371569,150.0923497655529,263.0988980837997,190.32677491813104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.30461846819635,431.73414857300565,360.3623278756865,392.1998746546022,652.4998132805142,928.5445159115977,1796.2112522444406,1575.796074523722,477.21765113337983,90.96535964193714,406.544336191424,294.93726760212104,177.7322800970431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.22796669441828,683.6380315646611,1222.781632279544,1669.2099066367566,1944.5544580336648,1744.4313250129278,2192.259901838489,2125.43536183598,1952.2520079125586,1670.6093863657002,1296.2530839399815,781.9504540987015,256.4519864258712,2.449295210502938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.486626783934,683.6380315646611,1243.7730054742947,1699.298309439344,2028.8720832782685,1616.7298281710694,2023.974315596668,1551.305590636909,1824.5505110706995,1632.4745921762405,1314.4463204162505,774.2529042198082,283.7414297705712,2.449295210502938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.9411247049996,679.0899281304453,1211.2353074612042,1527.1647709974814,1945.9539377626086,1878.4300692653305,1799.7103629365024,2012.7784777651175,1384.4194841240314,1445.6461052107654,1295.9034196925973,788.2477015092453,256.10149943908095,2.798959457887469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.67986326020252,703.930899004048,1261.6165777031786,1697.5491654630155,1813.704337486534,1910.2676160442468,2342.701915851427,2264.3318737699833,2089.3993758702327,1796.2112522444406,1327.740966471513,807.8404177144577,251.55339600486528,5.248254668390407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.93852334971825,568.5326750227016,1025.1069717299042,1487.9793385870569,1751.0790594102618,1906.0691768574152,2013.4778062598868,2146.077070783346,1966.9461336967652,1689.1522870893534,1286.8072128241654,783.0002695802606,259.6006101311431,2.0988082237127967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.73488145232443,630.8082888515893,1017.759908837801,982.0735871194387,833.7312040696196,1360.9779929793726,1859.1870173075024,1360.9779929793726,1724.8386088077154,1394.9151707214066,1087.7330725455822,272.1959276916368,222.86447293122146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.486626783934,522.3498439675583,1233.626983124304,604.5686609884484,223.91428841278068,164.08714705499028,671.0427140041675,1261.6165777031786,2139.7798233728017,1546.756664463288,998.1671926325888,711.2771391567456,287.5893819706122,5.5979189157749385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.4394126576561,630.4578018647993,967.0297970878476,1744.7809892603125,2027.12293930194,2322.409871151445,1933.3586202021154,1705.5963795892935,936.2412430510857,1163.3041551691385,603.1691812595049,258.5507946495839,2.798959457887469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.69026868132786,673.8416734620549,1023.3578277535762,1649.9676774183345,1947.3534174915528,2126.48517731754,1941.4058343283925,1843.0934117943525,1985.4890344204182,1682.1548884446345,1283.657766379488,787.898037261861,266.9476730232464,5.248254668390407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.8809038023151,667.1947618041263,1207.387355261163,1645.4195739841186,1960.9985505336053,2156.2230931333365,2214.301090514799,1303.9506338188753,2027.4726035493247,1715.742401939284,1244.4731567084693,802.5921630460672,267.29733727063086,8.396878373662409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.63525048920602,664.0453153594488,1215.7842336348253,1431.301643673944,1094.3808069429165,436.982403241396,2301.068010969905,2172.667185633277,2092.1983353281203,1466.2878141581314,435.58292351245234,626.2601854173737,269.7466324811338,8.396878373662409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.2829848865401,654.9482857516118,1199.6906281216752,1650.6670059131034,1988.6376581256893,2175.815809338549,2237.741758920052,351.965449502024,257.1513149206402,792.4469634354822,1021.2581967904576,562.234604872752,189.62744642336202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.44201401293742,655.9981012331708,1204.5883958032755,1658.7142200393812,1982.3404107151453,465.67132631503983,417.04002278879926,398.497122065146,741.0158777119487,962.8313579010166,1027.5554442010016,782.3001183460858,269.3969682337493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.0589651550873,601.0695502963863,1151.4089888428193,1649.6180131709493,1393.1660267450784,604.5678382490429,1623.0278983210187,1678.3069362445935,1327.740966471513,1362.7279596951066,659.1475476778486,793.8456204250203,151.4918294944967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.87830244703372,377.15526188360565,968.0796125694068,1286.4567258373754,73.12178741305313,168.63525048920602,240.70804516010554,517.800917793937,1099.2785746245165,1650.6670059131034,1059.7443007061129,36.38565021313149,272.5455919390213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.73748280760572,648.3013740936832,1182.196720140176,1626.176522026291,1925.6618930626275,2189.8106066279865,2253.136035938433,2106.542796864943,1943.5054652915114,1438.9983708134314,1265.4653526426255,774.6033912065982,300.1846995311058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.4840254286527,623.8108902068707,1133.2157523665508,1604.8346618447501,1944.2047937862808,1684.6041836551376,1838.8949726075214,2169.1688976806204,1983.390226196705,1680.4057444683062,1235.3761271006324,758.8594499408326,259.95027437852764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.03473021814975,629.059144875261,1144.0611032113104,1577.1955542526655,1689.5019513367374,1939.3062033652743,1869.3330396574936,1845.5427070048559,1657.6644045578219,1443.5464742476474,1113.273371913954,755.010675001386,283.7414297705712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.03733157343106,616.813491562152,1119.570619324498,1542.208561029072,1870.7325193864367,1567.049531902675,1307.4480990321265,2100.944877949168,320.12707998370263,505.905751467618,568.5326750227016,786.4985575329172,264.14871356535895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.08714705499028,619.9629380068296,1129.7166416744888,1554.8038785895658,1866.1844159522213,2052.3135744229266,1391.0663957819597,1305.6997777952035,1952.2520079125586,1655.215932086725,1264.7652014084504,787.1978860276863,299.8350352837213,2.0988082237127967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154.6404531997687,629.7584733700302,1162.2543396875792,1606.9342928078686,1923.9127490862988,2106.542796864943,1960.9985505336053,1854.2892496259024,1137.414191553382,1475.7345080133532,1175.199321495457,741.3655419593332,293.5377878731773,2.0988082237127967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.69287003660918,596.8711111095553,941.8383392274546,1426.7527175003227,1762.9742257365808,1697.5491654630155,1750.3789081760876,1274.9112237584413,1552.0049191316782,1307.4489217715318,1141.9622949875975,740.3165492171796,102.16119747348702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.78512994207523,200.47279726812172,562.234604872752,651.1011562909763,1330.889590176785,1856.3880578496155,1732.1856716998184,1722.739800584003,1566.3502034079058,1202.4887648401573,835.8300122933322,637.4560232489233,245.25614859432125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.2409734708249,391.5005461598332,606.3178049647769,1049.5974556167168,1593.9893109999905,1606.5838058210782,1500.2249919001656,1871.4326706206118,1848.3416664627432,1383.7193328898568,1099.6282388719012,568.531852283296,201.8722769970655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.85012054713079,598.2705908384987,1099.9787258586912,1530.6630589501376,1397.7141301792942,1624.4273780499625,706.3793714751454,2008.5800385782863,1782.9166061891776,1294.8536042110381,331.67258206263705,146.24357482610625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.19198072867133,598.9707420726736,1101.027718600845,1543.9577050054004,1884.0279881811057,1159.4553802296914,1894.523674778481,1913.0665755021334,1219.633008574272,1523.6656603054194,993.2694249509883,663.6956511120643,190.67726190492127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.09495112083425,607.3667977069305,1145.46140567966,1407.1608240345156,1632.4745921762405,1723.788793326156,1406.8103370477256,1336.4883318319655,1663.2623234735968,1688.1032943471994,1142.3119592349824,744.8646526513953,291.43815691005886,2.0988082237127967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.29339030766545,600.7190633095962,1126.218353721832,1575.4464102763372,1899.0717782126965,2092.8976638228896,1903.9703686337027,2142.5787828306893,1973.243381107309,1699.6487964261341,1293.4541244820946,788.9478527434201,267.647824257421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.8440950971625,598.2705908384987,984.1732180825568,1358.179033521485,1265.4653526426255,520.60069999123,344.26789962313063,847.7251786196512,1666.7614341656588,1221.3813298111947,1005.1645912773076,783.6995980750297,215.51741003911832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.55205039718119,421.5889489624207,1146.5103984218135,652.1501490331299,1546.0573359685186,1536.9611291000876,361.76098486522454,526.1986189070049,1004.1147757957483,974.7265242273354,777.7511921724646,433.48411528873964,84.66728949198753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.02558054462165,445.7289458624429,161.6378518444873,433.833779536124,520.60069999123,987.6715060352136,1031.7547061272383,1145.4605829402542,1210.5359789664349,1223.830625021698,153.9411247049996,387.30210697300186,241.05770940749008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.88215954991231,354.4139219731213,534.9451615280519,892.8573714538298,2041.8170650861466,1715.742401939284,2237.0424304252833,1477.4836519896814,927.4947004300387,1621.2787543446902,1318.2950953556972,799.0938750934108,278.4931751021808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.20498750507795,612.2653881279363,1193.3925579717254,1717.141881668228,2065.608220478189,908.2516484722107,1886.826947638993,2220.9488249121327,2041.8170650861466,1765.0738566996995,1344.534723218838,609.8160929174333,255.402170944312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.35100985506864,602.4690300253301,1155.606605290245,1613.931691452587,1935.108586917849,2128.9336497886366,1529.2635792211945,2162.171499035901,1339.9866197846222,1719.9408411261154,1297.302899421541,786.1488932855327,283.3917655231867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.3484084997873,586.37542451218,955.4842950089135,1435.5000828607751,1691.2519180524716,1890.325235591649,2144.677591054402,2092.898486562295,963.181022148401,1258.8176182452912,1274.5615595110569,773.2039114776545,246.65562832326503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.45064081818705,576.5790664095738,1103.1265268245577,1556.903509552684,1882.2788442047765,2075.75424282818,2142.5787828306893,2125.0856975885954,1960.9985505336053,1687.403143113025,1285.4077330952225,775.6523839487518,275.3445513969088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.4558435287497,580.7766828569994,1138.4640070349412,1603.0855178684217,1430.9511566871536,771.8044317487108,2232.843991238452,2156.223915872742,2071.2061393939653,1785.0162371522965,1359.929000237219,802.5921630460672,256.4519864258712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.91034144981528,578.328210385902,1061.8431089298258,1110.124748208682,517.4512535465524,1320.3939035794099,1899.4222651994867,1720.2913281129056,1422.9047653002813,1415.557702408178,962.8313579010166,651.1003335515708,254.00269121536823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.91294280509662,473.0183892071431,979.2746276615512,1469.4364378634036,1622.6782340736347,1893.4738592969213,2195.758189791146,1839.5951238416958,1694.050877510359,1566.3493806685,1283.657766379488,670.3433855093983,241.40737365487462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.41123075775316,576.2285794227837,1147.9107008901628,1611.1327319946995,1938.2572106231207,2130.3331295175803,1535.2111623843537,278.1435108547962,961.0813911852824,1645.0690869973282,1356.780376531947,702.8802607830831,248.05510805220882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.3072198234777,456.2254551992238,945.6871141669016,1241.3237102637918,1706.6453723314469,1080.0363454060946,892.1580429590608,1263.7153859268913,1401.562905118741,1193.3925579717254,793.1462919302513,358.262696912568,145.1945820839526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.27903792357471,392.54953890198686,431.03482007823663,454.47548848349004,1307.4489217715318,1115.3721801376669,1140.2131510112695,1713.2931067287814,1612.8818759710282,1537.6604575948566,906.852168743267,378.904405859934,247.35495681803408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.26000569719982,563.9837488490801,829.5319421433827,828.1324624144389,1960.6480635468151,1604.4849975973655,1593.6388240132003,2177.9154403016673,1999.1341674624707,1724.4889445603312,913.849567387986,580.4278413490204,80.46885030515632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.16119747348702,564.3334130964648,1116.421995619226,1579.6440267237629,1908.1688078205332,2098.4955827386643,2166.3699382227333,2117.0384834623183,781.9504540987015,1713.6435937155713,1274.2118952636722,761.3079224119299,247.00529257064957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.4636475945937,558.3858299333052,1117.471811100785,1576.4954030184906,1900.1215936942554,2092.1983353281203,1659.0638842867654,2210.102651327968,1952.2520079125586,1683.5543681735785,1280.8588069216007,760.2589296697763,212.71845058123085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.16640018404968,440.1310269466681,1114.6728516428977,1580.3441779579375,1914.4660552310766,2104.0935016544395,2171.267705904333,2121.9362511439176,1956.8001113467747,1246.2223006847976,1270.013456076841,743.115508675067,243.1565176312029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.82974271307179,295.9862603442746,953.7343282931796,897.4062976274512,1377.0724212319285,1711.8936269998376,729.8200398803987,669.6432342752238,862.7689686512422,1480.2826114475686,1303.9498110794693,757.4599702118887,247.70544380482426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.6646881367062,545.7905123728117,1115.0225158902824,1593.9893109999905,1914.4660552310766,1676.5569695288593,2210.103474067373,1523.6656603054194,1169.2517383322975,1372.5243177977127,1280.1594784268318,746.6137966277237,217.61621826283115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.36483937088087,545.4408481254271,1117.471811100785,1586.9919123552716,1918.314830170524,1637.3723598578406,1627.5760017552343,1035.9531453140698,723.5227924698547,861.0198246749139,1118.5216265823444,734.7186303014046,235.8094547390997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.4636475945937,538.093785233324,1094.7304711903012,1567.049531902675,1914.815719478462,2112.490380028102,1536.9611291000876,2151.6758124385265,1392.4666982503095,1543.958527744806,923.6459254905917,446.07943284923317,159.88870786815906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.7145036182654,537.3944567385548,1097.879094895573,1568.4490116316188,1903.6198816469118,1786.06522989445,1851.1406259206308,1747.9296129655845,1589.4412075657744,1677.9572719972089,1253.9190278242852,730.1705268671888,229.5122073285557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.66989084726886,456.9256064333985,1023.0081635061914,1541.509232534303,1642.9702787736155,1813.3546732391494,1494.9767372317751,2134.181904457027,1947.3534174915528,1656.9650760630527,1221.3821525506005,671.7428652383421,184.7288560023561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.53249530252778,410.3931111308708,815.8876318407356,1522.9663318106502,1877.0305895363867,2091.1485198465616,2179.664584277996,1809.8563852864932,1866.1844159522213,1548.5066311790215,990.1208012457164,645.8520788831802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.0719719314939,396.04782685464335,868.3677103064229,1246.2223006847976,1517.0187486474906,1615.680835428915,1441.797330271319,473.3688761939332,799.4435393407953,482.4650830623647,840.027628740758,712.6766188856894,220.06551347333405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.36744072616222,537.7432982465339,1118.5216265823444,1607.9832855500222,1953.301000654712,1718.8910256445556,1712.5937782340118,1299.0528661372748,2037.9691128861048,1722.0396493498279,1289.6053495426474,739.6163979830047,199.7734687733527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.66989084726886,535.9941542702055,1124.1195454981194,1611.4823962420844,1352.9316015925006,1404.7115288240127,2343.0515800988114,2272.7287521436456,2015.2277729756208,1725.1890957945056,1298.7023791504848,742.4153574408923,193.12573437601856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.22141837617153,527.2476116491587,1109.4245969745073,1585.2419456395376,1922.513269357356,2120.1871071675896,2197.507333767474,1912.7169112547492,1571.2479710895059,1373.2236462924816,816.2372960881203,616.4638273147675,200.12313302073727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.57108262355605,532.1453793307588,1120.9700990534416,1604.135333349981,1947.0037532441681,2145.028078041192,2211.8526180437016,2161.471347801727,2000.5336471914147,1708.0456747997964,1274.9112237584413,720.3741687645828,189.62744642336202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.02297918934032,529.3472426122769,1121.6702502876165,1610.4325807605248,1946.303602009993,2141.878631596515,1844.8433785100867,930.9929883826953,779.151494640814,1725.1890957945056,1177.6486167059602,632.2077685805332,160.2383721155436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.32282795516565,524.0989879438866,1116.0723313718415,1605.8844773263093,1944.9041222810492,978.5752991667822,2074.7044273466213,2181.413728254324,436.2830747466269,439.43169845189897,999.2170081141479,538.4434494807084,171.783874194478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.52386849727819,524.7983164386554,1123.4193942639447,1613.2315402184124,2022.9245001151087,2250.3370764805454,1888.925755862706,1445.9957694581506,1456.8419430423153,1389.3172518056315,549.6392873122583,724.5726079514138,174.58283365236545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.22401973145286,347.41652332840266,449.9273850492742,833.0310528354449,1117.471811100785,1455.0919763265815,1143.3617747165415,789.2975169908046,572.7311142095327,147.29339030766545,659.1475476778486,5.248254668390407,72.77212316566859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.79115539204349,110.90774009453396,580.0773543622304,633.6072483094769,982.7729156142076,1075.487419232473,1224.6566553849311,1227.6793999611446,1232.1592160246946,719.3243532830237,362.1114718520147,145.1945820839526,43.73353584464029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.03078325518432,303.33414597578343,448.5279053203305,903.0033938038204,1207.3692549942398,1213.0239429290018,810.6393771723451,1232.0448552473147,304.0334744705525,1231.7939197286034,1219.6321858348665,466.02099056242446,167.23577076026228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.934576386752845,350.9156340204648,694.1337181620364,1472.5850615686754,1909.2178005626874,1161.9046754401945,1830.4980942338589,1371.1240153293631,1230.1286951716475,1683.5543681735785,1192.6932294769567,582.1769853253487,132.59926452345906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.57628533411872,507.65571818335184,1099.6290616113067,1593.6388240132003,1943.5046425521055,2146.077070783346,2224.796777112174,723.1731282224703,1730.086863476106,1670.6093863657002,1217.5333776111538,559.785309662249,143.44461536821873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.22662108673419,511.15400613600855,1117.8214753481695,1625.4771935315216,1964.8465027336465,1610.0829165131406,1727.2879040182183,1071.6394670324319,216.21673853388737,394.64834712569944,724.5726079514138,636.7558720147489,144.14476660239345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.64170894736588,214.1179303101746,672.4421937331111,749.4127560856109,367.3589037809995,186.47882271809,337.6209879652022,485.2640425202521,628.7086578884707,625.2103699358145,690.9850944567644,618.2129712910956,137.84751919184944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.32803066572831,245.95547708909038,662.9954998778896,1045.7495034166761,1314.795984663635,1566.3493806685,1429.5516769582098,682.9378803304862,1198.6408126401159,1058.3439982377638,752.561379790883,378.904405859934,82.91814551565926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.694125784206408,297.0360758258338,689.2359504804359,733.3191505724608,410.74277537825526,976.1260039562793,958.2824317273953,1346.9840184293407,1390.3670672871908,1600.286558410534,999.2170081141479,513.2536370991269,74.52126714199686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.28163927885603,337.6209879652022,785.4487420513577,1046.0991676640601,1420.1058058423941,1471.8857330739065,1909.9179517968616,1808.4569055575491,1671.6592018472588,1468.7371093686347,996.068384408876,426.13705239663625,88.86572867881874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.52989394724646,518.5010690281116,1153.8582840533224,1683.2047039261936,2052.3135744229266,2267.480497475255,1954.700480383656,1872.832150349556,2078.203538038684,1481.3324269291281,1224.5307762558725,576.2294021621892,115.80550777613425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.980967773625096,502.0577992675769,1111.174563690241,1621.9780828394596,1126.218353721832,2203.8054039174235,1654.1661166051654,1839.5951238416958,1994.93572827564,1236.775606829576,162.68766732604652,417.73935128356834,112.65688407086223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.68372036308111,494.70991363606817,889.0094192537888,1594.338975247375,1934.758099931059,1069.5398360693134,618.9122997858647,1372.5234950583072,1979.541451257258,1638.7718395867844,1181.146904658617,250.15391627592155,110.55725310774382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.78512994207523,492.26144116497085,1084.9341130876946,1624.7770422973472,1994.5852412888491,2207.6533561174647,2286.723549433083,2230.7451830147393,2032.3711939703303,1638.4221753393995,1170.3015538138568,596.1717826147861,103.56067720243077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.798959457887469,773.5535757250391,1263.7153859268913,1837.1458286311931,2034.470002194043,2110.041084817599,2036.919297404546,1585.9420968737124,1100.6780543534603,655.6484369857864,305.0832899521117,77.32022659988435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.840148134197086,457.62493492816765,1006.5640710062512,1500.9243203949347,1074.4384264903197,1633.8732491657786,1463.8385189476287,2107.941453854481,1888.2264273679366,1564.9499009395565,1117.8214753481695,562.933933367521,94.11398334720914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.13561692886537,472.6695476991641,1064.6420683877134,1562.150941481669,1889.6259070968804,1761.2250817602526,2170.217890422774,2097.096925749127,1916.2151992074055,1592.2393442842565,1131.4666083902225,566.0833798121986,92.36483937088087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.78512994207523,481.76493182819013,1075.487419232473,1578.9446982289942,1930.9101477310176,1613.581204465797,1351.1816348767666,1818.9534148943305,1940.3560188468334,1596.4377834710879,1126.5680179692167,471.6189094781993,88.86572867881874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.98699322359337,475.467684417646,1068.4900205877543,1571.2479710895059,1923.2125978521246,2122.286738130708,1157.7062362533632,2140.828816114956,1922.86293360474,284.4407582653402,1165.7526276402355,563.6340846016958,82.21881702089021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.188033765705896,474.7683559228769,1075.487419232473,1265.4645299032195,1555.504029823741,1172.7500262849546,1715.742401939284,1549.556446660581,1567.3991961500594,1606.584628560484,1122.0199145350011,545.7905123728117,68.5736839788374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.587513494649635,406.544336191424,876.0644374459108,1351.1816348767666,907.5523199774417,1323.542527284682,1285.057246108432,1654.1661166051654,845.6255476565331,524.7983164386554,613.6648678568799,278.84283934956534,31.138218284146692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.188033765705896,426.4867166440208,946.0367784142862,1169.2517383322975,1575.095923289547,666.4946105699518,245.95547708909038,553.8377264990895,1406.8103370477256,1300.8011873741975,597.2207753569397,357.21288143100884,31.48788253153122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.391675663099758,460.4230716466494,791.046660967133,1004.8149270299233,1440.7475147897599,1609.033101031581,984.5220595905361,295.6365960968901,341.81860441262774,1008.3132149825793,734.3681433146146,76.27041111832513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1486237052720005,100.06156651036864,777.0518636776956,695.1835336435954,1066.7416993508318,1249.720588637454,1705.5963795892935,1638.4221753393995,1263.7153859268913,852.6229463012515,358.61236115995257,36.73613719992164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.694125784206408,188.22796669441828,920.84778877211,1348.733162405669,1288.9060210478788,1364.4771036714344,1333.3388853872875,1045.7486806772702,499.60932679647965,639.9044957200208,390.8003949256585,310.3307218810965,17.14342099470935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,312.7800170915994,108.80810913141556,630.8082888515893,143.44461536821873,245.25614859432125,1589.0907205789845,1558.6526535290127,1470.8359175923472,929.5935086537512,496.1102161044175,44.08320009202484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1486237052720005,319.0780872415491,903.3538807906107,1157.3565720059787,1523.3159960580347,1304.9996265610287,1826.9998062812024,1387.917772076688,1321.093232074179,1151.4089888428193,959.3322472089543,234.4099750101559,8.396878373662409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.446693855221609,437.68173173616515,1037.7022892903979,1295.552932705807,1330.5399259294004,998.517679619379,1239.5745662874633,1225.5805917374314,1343.8345719846632,1200.04029236906,611.215572646377,396.04782685464335,13.994797289437349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.3523554627528,379.25489284672403,970.5280850405043,1181.4973916454069,1442.8471457528783,1607.283957055253,1208.4371707427224,1598.186927447416,124.55205039718119,78.020377834059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.044612770996554,447.82857682556136,454.82597547028007,1591.1903515421034,1921.113789628412,2111.0909002991584,2167.069266717502,1527.1647709974814,1891.7255380599988,1074.4384264903197,768.3053210566486,329.5737738389243,20.292044699981343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.545502078934406,447.1284255913867,1051.3474223324506,1548.1561441922315,1838.195644112752,1655.2151093473194,2120.1871071675896,2018.3763966808926,1824.200846823315,852.9734332880419,852.6229463012515,366.3099110388459,9.796358102606144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.198439186831203,437.68255447557067,1034.9033298325103,1528.564250726425,1871.7823348679967,2063.508589515071,1586.9919123552716,1049.5974556167168,661.946507135736,975.7763397088946,1009.3630304641388,428.5855248677336,9.446693855221609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,434.5331080308931,1042.9497212193826,1552.3545833790631,1909.568287549477,1313.7461691820758,1631.074289707891,135.74788822873106,38.4852811762499,560.1349739096337,566.7827083069677,173.53384091021186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,414.59072757829625,603.1683585200992,893.2078584406198,1931.6094762257867,1570.5478198553315,834.0800455775985,830.2320933775575,799.79320358818,1190.5935985138385,573.4296199648962,293.5377878731773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,403.045225499362,2.449295210502938,1640.1713193157282,1536.2609778659125,170.73488145232443,567.8325237885267,1111.5242279376255,959.3322472089543,1012.8613184167951,759.2091141882173,33.587513494649635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,490.5114744492369,1159.1057159823072,1684.6041836551376,2119.1372916860305,2331.156413772492,2388.5342599197797,2304.9167859093513,2066.3083717123645,1670.6093863657002,1085.283777335079,443.28047339134565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,479.66612360447715,1145.4605829402542,1668.510578141987,2010.6788468019995,2208.7031715990242,2256.98481087788,2159.722203825399,1937.5570593889465,1576.4954030184906,1046.7984961588297,419.4893179993022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,447.1284255913867,1069.889500316698,1620.2289388631311,1911.3174315258054,2096.046287528162,1865.4850874574527,1777.669174260193,1351.881786110941,1081.4358251350384,848.0748428670362,368.75838350994326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,417.74017402297403,1023.7074920009607,1567.049531902675,1937.2073951415616,2065.2585562308054,2113.5401955096613,2018.026732433508,1795.1622595022866,1439.348035060816,934.841763322142,360.01184088889636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,411.4421038730244,1023.7074920009607,1527.1647709974814,1872.832150349556,2053.7130541518704,2104.7928301492084,915.2490471169297,1613.931691452587,953.0349997984104,928.8941801589824,329.2241095915398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,403.045225499362,689.2359504804359,1521.9165163290909,1866.8845671863958,1394.9151707214066,1712.9434424813967,1472.5850615686754,1634.573400399953,756.0604904829453,759.5587784356018,327.12447862842134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,446.07943284923317,1097.5294306481883,1617.7796436526282,1981.6402594809713,2181.064064006939,2232.4943269910673,2220.598337925343,1983.0397392099155,1590.1405360605438,1009.013366216754,376.10544640204637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,463.57251809132714,1131.1161214034325,1658.7142200393812,2023.6246513492833,2221.6481534069017,2266.0810177463118,2166.719602470118,1934.0587714362894,1557.2531738000687,1010.0631816983133,279.54299058374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,446.7787613440023,1094.3808069429165,1611.4823962420844,2011.7286622835584,2215.350905996358,2260.833585817327,2147.8262147596747,1911.6670957731906,1516.318597413316,963.181022148401,334.12187727313994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,433.8329567967185,651.1003335515708,1644.3697585025589,2008.5800385782863,2296.169420548899,2354.597082177746,2252.436707443664,2018.3763966808926,1604.4849975973655,996.7677129036447,353.7145934783523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,447.8277540861558,1115.7226671244568,1644.7194227499438,1991.786281830962,2189.8106066279865,2231.794175756893,2129.9842880096016,1894.174010531096,1503.3736156054376,957.9327674800104,332.02306904942725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,261.699418354856,638.8555029778673,847.0250273854767,1491.828113526503,1667.8104269078126,1388.2674363240728,1348.382675418879,1396.3146504503507,1116.421995619226,714.7762498488077,234.4099750101559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,376.80559763622114,401.9962327572084,1527.1647709974814,915.5995341037196,2178.265104549052,1545.7076717211346,1406.460672800341,1905.019361375856,1485.1803791291693,900.9045855801078,291.78782115744343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.76826606279,579.0275388806713,727.0219031619168,962.8305351616107,647.9517098462986,642.3537909305238,870.4665185301358,749.0630918382265,728.4213828908606,249.80425202853704,130.14996931295607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90253738397129,195.924693833906,443.63013763873016,1037.3526250430134,1289.255685295263,1636.3225443762815,1778.3685027549625,1355.3800740635975,1153.8574613139167,604.2181740016584,212.01912208646175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.7938466074117,541.242408938596,1041.9007284772292,1407.5104882819007,1090.1823677560851,1483.7808994002255,1428.8523484634409,905.4526890143236,798.7442108460264,480.71593908603654,151.4918294944967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,380.6543725756677,1006.9137352536358,1522.266180576475,1868.633711162724,2058.2611575860865,400.59675302826463,602.4690300253301,1814.4044887207085,1387.5681078293037,851.2234665723079,252.60321148642444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,383.80299628093996,1013.9111338983544,1533.4620184080252,1873.1818145969405,2061.060117043974,2098.4955827386643,1999.1341674624707,1348.733162405669,1362.7279596951066,808.5397462092267,232.66083103382763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,323.9758549231493,889.7087477485577,1187.794639055951,1082.484817877192,1352.2314503583254,922.5961100090327,1222.781632279544,902.653729556436,666.1449463225672,537.7441209859393,240.70804516010554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.12699012361577,294.2371163679464,587.7749042411236,1656.6145890762627,2138.380343643859,2168.81841069383,2061.759445538743,1819.3022564023086,1408.5603037634594,853.3230975354262,240.3575581733154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.74394126576561,487.0131864965805,930.6433241353103,1929.160181015284,1693.0010620288,1701.0482761550775,2057.9114933387023,1789.5643405865121,1377.0724212319285,817.9864400644483,221.46499320227775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,366.3099110388459,1008.662879229964,1538.010121842241,1892.0743795679773,2061.060117043974,2076.454394062355,2008.2303743309024,1712.2441139866276,1286.4567258373754,749.7624203329956,189.97711067074653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,357.56254567839335,986.971354801039,1500.5746561475503,1849.3906592048966,2039.7182568624335,2076.454394062355,1977.44182029414,1726.9382397708341,1317.245279874138,765.8568485855513,194.52521410496232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,346.71719483363364,967.7291255826167,1530.6630589501376,1909.2178005626874,2113.889859757046,2154.124284909624,2050.914094693983,967.7291255826167,1377.0724212319285,776.3525351829264,194.1755498575777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,344.26789962313063,972.2780517562379,1535.2111623843537,1920.7633026416213,2043.2165448150895,2079.603017767627,1577.5460412394555,1180.0979119164633,1153.8574613139167,587.4252399937393,154.6404531997687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,294.23793910735196,893.9080096747946,1491.127962292329,1754.5773473629183,1744.4313250129278,1712.5937782340118,1974.293196588868,1270.3631203242255,1301.8510028557566,495.4100648702428,146.5940618128964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,378.5547416125494,1079.68668115871,1656.9650760630527,2051.963087436137,2181.413728254324,2217.800201206861,1750.379730915493,1844.1432272759118,1408.5603037634594,824.9838387091672,196.27518082069614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.30119437350945,156.03993292871237,929.5943313931571,915.2498698563353,1315.1456489110194,2147.8270374990802,2019.426212162452,1763.6735542313502,1347.6833469241099,775.6523839487518,178.43160859181214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,343.5685711283616,995.0185689273168,1243.42334122691,1721.3403208550592,1924.6120775810682,1811.6055292628207,1307.4489217715318,621.3615949963677,717.2247223199051,158.48922813921533,44.08320009202484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,344.9680508573053,1003.7659342877694,1549.2059596737909,1902.9205531521432,2098.4955827386643,2135.5813841859713,2029.5722345124427,1772.770583839187,1356.4298895451568,785.4487420513577,177.7322800970431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,363.860615828343,1049.9471198641015,1597.1379347052625,2008.9297028256715,2192.9592303332583,2224.097448617405,2114.2395240044298,1806.7077615812207,1311.647360958363,736.8174385251174,156.39041991550258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,345.66820209147994,1012.8613184167951,1560.052133257956,1981.6402594809713,2190.8604221095457,2228.9952162990053,2103.3941731596706,1828.0496217627615,1385.8189638529752,769.0054722908233,170.38439446553426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.8809038023151,333.07288453098636,1549.5556239211755,1934.4084356836747,2136.9808639149146,2172.667185633277,2056.512013609758,1780.467310978675,1307.4489217715318,734.7186303014046,153.2409734708249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.8272312178773,971.9275647694479,1498.1253609370472,1898.0227854705427,2023.974315596668,679.0891053910398,1984.788883186243,1672.359353081434,845.976034643323,681.1887363541581,126.30119437350945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,307.18209817582454,957.5831032326261,1501.6244716291094,1884.37765242849,2084.500785449228,2119.1372916860305,1995.984721017793,1734.6349669103213,1250.7704041190136,697.2823418673082,135.74788822873106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.78782115744343,934.841763322142,1473.6348770502348,1851.4902901680152,1327.740966471513,1050.6472710982762,1542.5582252764566,1073.3886110087603,1212.6356099295538,485.2640425202521,67.52386849727819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.4407582653402,926.794549195864,1171.0008823086262,1888.2264273679366,2083.8014569544584,2123.3357308728614,2000.1839829440296,1728.3377194997774,1299.4017076452535,711.6276261435357,131.54944904189986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.08714705499028,554.8875419806486,956.5332877510667,1172.050697790185,1471.1864045791376,1744.7809892603125,1593.6388240132003,1354.331081321444,949.8855533537328,279.54299058374,32.53769801309043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.592716205212287,221.46499320227775,305.0832899521117,579.0283616200768,667.544426051511,666.8442748173363,668.2437545462799,472.6687249597584,313.4801683257741,167.58543500764682,131.54944904189986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,318.0274490205843,1034.9033298325103,1677.2571207630344,2098.4955827386643,2333.2552219962054,2381.5368612750613,2246.1386372937145,1925.6618930626275,1435.5000828607751,765.8568485855513,141.6954713918905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,315.578976549487,1045.3990164298855,1673.4083458235873,2092.8976638228896,2319.261247446173,2360.8951523276955,2220.9488249121327,1902.5708889047587,1418.70632611345,750.1129073197858,132.94892877084357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,284.4407582653402,953.0349997984104,1538.7102730764154,1925.3122288152426,2118.7876274386467,2158.322724096455,2054.062718399256,1755.9768270918619,1305.6997777952035,669.2935700278392,97.26260705248113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.4852811762499,836.5293407881015,347.41652332840266,1868.28404691534,2075.054914333411,2131.732609246524,2046.0155042729773,1751.7783879050312,1282.6087736373347,660.5470274067924,100.41123075775316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,248.05510805220882,883.4115003380138,1427.452868734497,1837.1458286311931,2081.002497496571,2107.2421253597117,1979.8911155046426,1682.8550396788091,1233.2773188769195,631.5076173463583,85.36744072616222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,236.50960597327432,853.6727617828108,1390.0174030398066,1746.8806202234307,1941.755498575778,1968.695277673093,1860.5864970364469,1598.5374144342059,1176.2491369770164,615.7636760805927,80.46885030515632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,234.06031076277142,845.2758834091486,1379.5208937030254,1793.7627797733433,1993.8859127940805,2035.519817675602,836.8798277748916,582.1769853253487,1171.351369295416,584.9759447832363,47.23182379729685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,237.2089344680434,896.3564821458921,1483.0815709054566,1882.978172699546,2032.02070698354,2068.0575156886925,1944.5544580336648,1670.2597221183155,1219.282521587482,626.6098496647581,77.66989084726886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.2201626285743,823.9340232276079,1388.2674363240728,1207.7370195085475,1319.693752345235,2074.005098851852,1299.4025303846595,1742.6821810365998,1228.0290642085288,631.8581043331485,79.41985756300274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.3163694970058,851.9236178064825,1459.2904155134129,1207.0368682743726,2119.487778672821,1529.6132434685785,1556.9026868132785,1771.0214398628586,890.758563230117,646.5522301173547,72.42245891828406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,239.65822967854638,906.1528402484979,1481.6820911765128,1863.035792246949,2073.655434604468,2112.8400442754864,1993.8859127940805,1712.2441139866276,1264.415537161066,649.001525327858,80.81933729194647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.9064843469368,922.2464457616479,1488.3298255738468,1866.8845671863958,2067.7070287019023,2105.1433171359986,1974.9933478230425,1684.9538479025216,1083.8842976061355,562.234604872752,69.97316370778114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.9116870574994,885.160644314342,1449.8445443975968,1816.1536326970374,2018.7260609282773,2053.7130541518704,1940.7065058336239,1661.862843744653,1218.9328573400976,620.3126022542141,64.72490903939071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,209.2201626285743,845.976034643323,1412.058591716116,1796.2112522444406,2000.8833114387992,2037.2689616519308,1475.7345080133532,808.890233196017,809.2398974434013,565.7328928254084,44.78252858679389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.614872655147,670.3425627699927,1083.8842976061355,1406.8103370477256,1303.6001468320849,1254.9688433058445,1191.993078242782,909.3014639537699,674.5418246962296,219.71584922594948,0.3496642473845309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.58283365236545,351.26529826784935,878.8633969037979,1395.964986202966,1921.463453875796,1356.0802252977726,1360.9779929793726,1578.244546994819,677.3407841541169,570.2818189990297,45.8323440683531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.242229218422143,104.60966994458435,237.5585987154279,575.8789151753991,607.0171334595458,769.0054722908233,1057.6446697429947,711.9764676515148,505.55690995963914,39.18460967101897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.88610651287775,780.9006386171421,352.66477799679313,861.3703116617041,819.7355840407769,477.5664926413588,430.334668844062,311.73020161004024,226.01309663649357,588.1245684885082,32.188033765705896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.77212316566859,408.29348016775236,765.8568485855513,1047.8483116403886,870.4665185301358,565.7328928254084,538.4434494807084,390.8003949256585,157.78989964444625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.28818759710282,776.702199430311,1367.6257273767067,783.3499338276451,2029.5722345124427,1326.3414867425695,866.9674078380734,591.2740149331858,1192.6932294769567,27.639107592084557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.63525048920602,783.6995980750297,1365.1764321662038,1772.0704326050125,1987.238178396746,2037.6186258993148,1916.565686194196,1627.5760017552343,1184.646015350679,567.1323725543523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.13436118126813,789.2975169908046,1385.4684768661853,1771.7207683576278,1980.590443999412,1790.6133333286652,1239.924230534848,1468.7371093686347,1012.161989922026,492.9607696597399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.78989964444625,135.74788822873106,307.5317624232091,755.7100034961551,915.2490471169297,1158.4055647481325,1331.2392544241695,1291.0048292715915,597.5704396043243,100.06156651036864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.74528687344971,734.3681433146146,1294.5039399636535,1674.4581613051464,1877.3802537837714,1984.0895546914746,1880.8793644758334,1595.7384549763183,1141.2629664928286,541.9425601727706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.8913092234404,767.2555055750896,1336.1378448451753,1769.9716243812998,1998.0843519809112,2047.0653197545366,1925.6627158020333,1644.0200942551749,1156.3067565244196,568.531852283296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.29339030766545,741.3663646987387,1303.6001468320849,1686.3533276314654,1957.1497755941587,2006.8308946019586,1894.523674778481,1615.3311711815309,1136.0147118244386,553.4880622517051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.4970322050593,773.9032399724235,1404.361864576628,1842.0435963127932,2082.751641472899,2138.380343643859,2016.2767657177744,1727.2879040182183,1255.318507553229,612.6150523753207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.486626783934,797.3439083776768,1391.4168827687506,1794.462108268112,2010.6788468019995,2061.4097812913587,1944.2047937862808,1661.5131794972688,1209.486163484876,600.3702218016173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.29339030766545,765.8568485855513,1350.1326421346128,1743.031845283984,1951.5518566783842,1992.8360973125207,1541.1595682869186,1132.1659368849914,1158.7560517349225,559.4356454148643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.444092499940282,184.0295275075871,644.1029349068518,1258.1174670111166,1221.3821525506005,1421.5052855713375,781.9504540987015,435.23325926506783,323.9758549231493,173.53384091021186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.66208678142486,47.581488044681365,206.42120317068682,302.28350775481863,417.74017402297403,363.860615828343,422.6379417045743,357.56254567839335,341.46894016524317,558.3858299333052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.62610081567792,644.1037576462576,1248.3211089085105,1713.9932579629556,1879.8295489942745,1914.4660552310766,1797.2610677259995,1511.4208297317155,1078.9865299245353,507.65571818335184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.239627863140818,531.79653782278,1040.1515845009008,1629.6756327183527,1834.6965334206907,1469.0867736160194,917.6983423274324,894.6073381695637,1118.5216265823444,536.6943055043802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.548103434215736,161.6378518444873,754.6610107540015,1123.7690585113291,1523.6656603054194,1488.6794898212313,1386.1686281003595,1070.5896515508728,619.962115267424,433.483292549334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,156.03993292871237,1202.1391005927726,1617.4299794052438,1844.8425557706812,1895.57349026004,1796.2112522444406,583.2268008069079,1125.519025227063,529.6969068596617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.57108262355605,621.0119307489832,1174.8496572480726,1608.3337725368124,1835.0461976680747,1888.925755862706,1402.9623848476847,1036.6524738088387,1094.7304711903012,508.7047109255056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.138218284146692,281.6417988074528,497.50887309395563,869.4167030485762,1320.3939035794099,1408.909968010844,1359.2288490030444,1095.4297996850698,861.7191531696831,363.5109515809584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.38565021313149,539.4932649622676,785.799229038148,1337.1876603267347,1748.9794284471438,1411.3592632213474,1488.3298255738468,1065.6910611298672,782.3001183460858,236.50960597327432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.53249530252778,573.4304427043018,1116.7716598666104,1547.4568156974624,842.8265881986455,784.7485908171832,1276.3107034873854,1450.1942086449815,1019.8595398009194,468.8199500203118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.18460967101897,555.2372062280332,1093.3309914613574,93.41383211303447,553.8377264990895,1123.06973001656,1731.136678957665,511.15400613600855,31.48788253153122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,557.6856786991307,1113.9735231481286,1545.0075204869595,1778.0180157681716,1843.7927402891214,1752.8282033865905,1489.029154068616,1044.350023687732,506.95556694917724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,559.785309662249,1105.5758220350606,1528.9139149738096,1762.6245614891964,1835.0461976680747,1727.2879040182183,855.7723927459292,330.973253567868,186.12833573129987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.2115358233247,550.6891027938176,1103.477013811348,1757.7259710681906,1880.8793644758334,1268.9636405952815,1118.17196233496,847.0250273854767,526.5482831543895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,602.1193657779456,1201.7894363453881,685.7368397883739,1259.5169467400603,1169.6014025796824,1056.9445185088198,1543.6088634974217,1106.9761245034101,544.391032643868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,608.4166131884896,1245.522149450623,1713.2931067287814,1994.9349055362336,2085.5506009307865,1988.9873223730747,1722.0396493498279,1265.4653526426255,631.157953098974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,625.2103699358145,1235.3761271006324,1665.7116186841001,1626.5270090130807,1484.1313863870155,1449.8445443975968,1595.3879679895285,1150.35917336126,570.9811474937989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.86187157594017,588.1245684885082,1108.0251172455637,971.2282362746788,148.69287003660918,360.7119921230709,182.97971202602787,198.02432479702443,169.68506597076518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.688923073643757,136.4480394629057,425.0864141756716,598.6202550858835,277.44335962062155,374.7059666731028,582.1769853253487,425.08723691507714,240.70804516010554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,605.9681407173923,1231.1776879138008,1675.8576410340906,1921.113789628412,1997.7338649941214,1965.896318215206,1638.4221753393995,1213.3349384243224,623.8108902068707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,602.8186942727148,1217.8830418585385,1652.7666368762216,1891.025386825824,1967.995949178324,1886.4764606522028,1633.1739206710095,1213.6846026717074,632.5574328279176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,563.9837488490801,1217.5333776111538,1689.1531098287585,1965.896318215206,2048.8144637308646,1959.5990708046616,1688.452958594584,1210.8856432138193,623.1115617121015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,596.1717826147861,1218.583193092713,1650.6670059131034,1888.925755862706,1966.5964694493803,1876.3304383022125,1625.8268577789065,1211.9354586953787,628.7086578884707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,510.1050133938549,1077.5870501955915,1498.1253609370472,1730.786191970875,1799.7103629365024,1713.9932579629556,1101.0285413402503,1088.0827367929667,545.7905123728117,36.73613719992164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,456.22463245981817,1040.5012487482854,1466.2878141581314,1723.0894648313874,1803.2086508891593,1723.0894648313874,1488.6794898212313,442.23065790978654,539.4932649622676,30.438067049972034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,446.0786101098275,329.2241095915398,336.22150823625844,249.1049235337679,603.8685097542738,563.2844203543111,695.5331978909799,465.32166206765527,544.391032643868,36.73613719992164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.95287573380898,442.22983517038085,442.9308091439612,442.92998640455556,474.4178689360868,389.4000924573091,330.6227665810779,348.4663388099618,109.85792461297474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,596.8719338489607,1275.2608880058258,1749.6795796813183,2036.5696331571608,2129.6338010228114,2042.517216320321,1780.4681337180805,1335.788180597791,704.9798917462016,105.30982117875901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,315.578976549487,947.4370808826353,1315.8458001451938,1667.1110984130435,1788.864189352337,1920.7633026416213,1644.7194227499438,1208.4371707427224,287.9398689574024,6.9973986447186745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.48007846568725,29.73873855520296,560.4854608964238,539.1436007148831,1004.8149270299233,314.1794968205432,510.4546776412393,607.3667977069305,253.30253998119358,4.198439186831203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.846173584165347,272.89525618640585,790.6969967197482,681.5392233409483,907.9019842248264,1042.2503927246137,422.9884286913643,333.7722130257555,37.78512994207523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.66728949198753,366.6595752862304,262.74923383641516,614.3641963516491,520.9503642386146,505.2064229728489,664.7446438542179,394.2986828783149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.486626783934,602.8186942727148,856.8222082274882,1127.9674976981605,1857.787537578559,1780.8169752260592,1609.733252265756,1183.945864116504,640.2549827068109,101.1113819919278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.9966657654,887.2594525380548,1554.8038785895658,1514.5694534369877,785.0990778039735,827.4323111802644,847.3746916328612,241.40737365487462,268.3471527521901,12.944981807878143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.645133042052818,146.24357482610625,111.2574043419185,282.69161428901197,514.3026298412802,454.12582423610536,603.8685097542738,275.3445513969088,344.26872236253627,22.391675663099758,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009000000000000001,0.0,0.0,0.002,0.006999999999999999,0.03,0.034,0.021,0.008,0.026000000000000002,0.065,0.023,0.028999999999999998,0.10099999999999999,0.162,0.182,0.11699999999999999,0.1,0.289,0.46299999999999997,0.307,0.611,0.9790000000000001,0.5589999999999999,0.59,0.7340000000000001,0.507,0.254,0.898,0.8690000000000001,0.331,0.44,0.5379999999999999,0.483,0.501,0.588,0.6409999999999999,0.66,0.5529999999999999,0.7509999999999999,0.342,0.546,0.9620000000000001,0.853,0.9640000000000001,0.995,0.9179999999999999,0.7490000000000001,1.0,0.7559999999999999,0.938,0.20800000000000002,0.531,0.65,0.152,0.441,0.614,0.46399999999999997,0.335,0.38799999999999996,0.4,0.364,0.318,0.33299999999999996,0.273,0.406,0.32799999999999996,0.429,0.237,0.373,0.163,0.22899999999999998,0.158,0.083,0.07400000000000001,0.057999999999999996,0.048,0.053,0.036000000000000004,0.027000000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054000000000000006,0.124,0.221,0.262,0.27699999999999997,0.161,0.136,0.14400000000000002,0.276,0.261,0.295,0.261,0.207,0.134,0.08199999999999999,0.03,0.034,0.054000000000000006,0.094,0.259,0.215,0.162,0.07200000000000001,0.10300000000000001,0.18,0.11599999999999999,0.133,0.048,0.027000000000000003,0.027000000000000003,0.006999999999999999,0.02,0.009000000000000001,0.004,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.013999999999999999,0.05,0.027999999999999997,0.077,0.044000000000000004,0.054000000000000006,0.034,0.012,0.032,0.0,0.027999999999999997,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054000000000000006,0.027999999999999997,0.006999999999999999,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013000000000000001,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036000000000000004,0.055999999999999994,0.053,0.013999999999999999,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037000000000000005,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013000000000000001,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.057999999999999996,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.7809999999999999,0.5429999999999999,0.882,1.0,0.6609999999999999,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.19699999999999998,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.14400000000000002,0.09699999999999999,0.038,0.175,0.532,0.9179999999999999,1.0,1.0,0.951,0.44,0.257,0.523,0.9490000000000001,0.687,0.767,0.9790000000000001,0.87,0.993,0.96,0.9540000000000001,0.8490000000000001,0.75,0.313,0.075,0.10099999999999999,0.149,0.142,0.16699999999999998,0.114,0.113,0.11800000000000001,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.11199999999999999,0.141,0.073,0.004,0.012,0.045,0.022000000000000002,0.018000000000000002,0.017,0.003,0.028999999999999998,0.008,0.055,0.163,0.364,0.65,0.795,0.6709999999999999,0.8490000000000001,0.8420000000000001,0.40700000000000003,0.42,0.24600000000000002,0.442,0.41,0.573,0.632,0.11900000000000001,0.003,0.024,0.065,0.075,0.08,0.08,0.057999999999999996,0.08800000000000001,0.08900000000000001,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.14300000000000002,0.043,0.059000000000000004,0.121,0.149,0.11199999999999999,0.09300000000000001,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.49200000000000005,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.24600000000000002,0.265,0.41600000000000004,0.344,0.187,0.172,0.24600000000000002,0.39,0.262,0.31,0.247,0.33399999999999996,0.409,0.456,0.569,0.444,0.425,0.335,0.19399999999999998,0.852,0.33799999999999997,0.259,0.174,0.126,0.139,0.16,0.14300000000000002,0.098,0.095,0.638,0.736,0.626,0.746,0.48100000000000004,0.493,0.43799999999999994,0.444,0.284,0.364,0.428,0.33899999999999997,0.237,0.21100000000000002,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.14800000000000002,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.23800000000000002,0.429,0.17800000000000002,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.47600000000000003,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.11900000000000001,0.141,0.203,0.324,0.33899999999999997,0.562,0.6459999999999999,0.27899999999999997,0.225,0.11599999999999999,0.006,0.0,0.11699999999999999,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.048,0.046,0.027000000000000003,0.036000000000000004,0.045,0.217,0.271,0.21,0.10800000000000001,0.13,0.14400000000000002,0.17800000000000002,0.133,0.155,0.11699999999999999,0.121,0.152,0.092,0.10400000000000001,0.145,0.182,0.215,0.19399999999999998,0.252,0.237,0.077,0.075,0.126,0.114,0.08199999999999999,0.068,0.044000000000000004,0.0,0.0,0.053,0.040999999999999995,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.07200000000000001,0.043,0.0,0.006,0.034,0.059000000000000004,0.1,0.076,0.06,0.08900000000000001,0.129,0.134,0.14300000000000002,0.11800000000000001,0.06,0.077,0.067,0.022000000000000002,0.027000000000000003,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.16899999999999998,0.259,0.036000000000000004,0.293,0.355,0.43799999999999994,0.665,0.848,0.632,0.7440000000000001,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.42700000000000005,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.39399999999999996,0.213,0.215,0.11199999999999999,0.08900000000000001,0.11900000000000001,0.155,0.067,0.026000000000000002,0.021,0.024,0.032,0.055999999999999994,0.086,0.0,0.0,0.027999999999999997,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.11199999999999999,0.057,0.077,0.10099999999999999,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.43200000000000005,0.377,0.18100000000000002,0.158,0.20600000000000002,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.5329999999999999,0.562,0.436,0.386,0.40399999999999997,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.6409999999999999,0.725,0.768,0.619,0.785,0.6509999999999999,0.861,0.605,0.772,0.7020000000000001,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.07200000000000001,0.047,0.012,0.006999999999999999,0.055,0.0,0.0,0.0,0.043,0.16899999999999998,0.313,0.452,0.293,0.366,0.28600000000000003,0.26,0.23800000000000002,0.22,0.102,0.0,0.0,0.022000000000000002,0.12300000000000001,0.145,0.187,0.19,0.168,0.107,0.07400000000000001,0.094,0.126,0.16399999999999998,0.22,0.147,0.18899999999999997,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.12300000000000001,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.14400000000000002,0.222,0.21100000000000002,0.17,0.125,0.141,0.21600000000000003,0.29600000000000004,0.392,0.47200000000000003,0.47600000000000003,0.527,0.622,0.565,0.35100000000000003,0.122,0.114,0.15,0.235,0.35200000000000004,0.32299999999999995,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.49200000000000005,0.354,0.32299999999999995,0.275,0.302,0.23399999999999999,0.213,0.245,0.267,0.326,0.235,0.16399999999999998,0.139,0.11800000000000001,0.099,0.09300000000000001,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.11599999999999999,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026000000000000002,0.011000000000000001,0.025,0.040999999999999995,0.11900000000000001,0.059000000000000004,0.053,0.059000000000000004,0.105,0.024,0.08900000000000001,0.39899999999999997,0.586,0.322,0.371,0.325,0.29600000000000004,0.349,0.282,0.106,0.039,0.015,0.009000000000000001,0.004,0.0,0.0,0.0,0.005,0.075,0.16699999999999998,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.10800000000000001,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.028999999999999998,0.019,0.03,0.040999999999999995,0.013000000000000001,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.19399999999999998,0.21600000000000003,0.034,0.057999999999999996,0.10099999999999999,0.154,0.20199999999999999,0.225,0.272,0.27899999999999997,0.168,0.271,0.484,0.484,0.6609999999999999,0.531,0.33899999999999997,0.433,0.616,0.675,0.573,0.413,0.40700000000000003,0.41100000000000003,0.42100000000000004,0.337,0.215,0.142,0.139,0.10099999999999999,0.055,0.047,0.037000000000000005,0.035,0.043,0.122,0.12300000000000001,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.09300000000000001,0.046,0.054000000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.055999999999999994,0.139,0.08900000000000001,0.083,0.14,0.07200000000000001,0.27699999999999997,0.612,0.503,0.465,0.37799999999999995,0.37200000000000005,0.953,0.802,0.8740000000000001,0.887,0.922,0.966,0.988,1.0,1.0,1.0,0.807,0.575,0.851,0.7909999999999999,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.29600000000000004,0.247,0.281,0.42100000000000004,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.20600000000000002,0.44799999999999995,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.26899999999999996,0.222,0.07400000000000001,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.008,0.0,0.0,0.019,0.044000000000000004,0.075,0.08900000000000001,0.155,0.163,0.19399999999999998,0.124,0.115,0.10300000000000001,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.5760000000000001,0.648,0.632,0.5660000000000001,0.42100000000000004,0.21100000000000002,0.172,0.233,0.091,0.099,0.11199999999999999,0.131,0.10300000000000001,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.055999999999999994,0.052000000000000005,0.027999999999999997,0.047,0.036000000000000004,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059000000000000004,0.003,0.0,0.063,0.10800000000000001,0.47600000000000003,0.292,0.263,0.251,0.08,0.044000000000000004,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.040999999999999995,0.033,0.043,0.069,0.036000000000000004,0.037000000000000005,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.027999999999999997,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044000000000000004,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018000000000000002,0.059000000000000004,0.026000000000000002,0.114,0.027999999999999997,0.12300000000000001,0.233,0.53,0.569,0.526,0.611,0.53,0.7070000000000001,0.654,0.787,0.9740000000000001,0.9590000000000001,0.5489999999999999,0.462,0.207,0.40700000000000003,0.42700000000000005,0.8859999999999999,1.0,1.0,1.0,0.98,0.978,1.0,0.945,0.968,0.542,0.54,0.326,0.5589999999999999,0.765,0.753,0.266,0.23600000000000002,0.47700000000000004,0.381,0.276,0.41700000000000004,0.27,0.147,0.14400000000000002,0.19,0.231,0.179,0.165,0.16,0.113,0.14800000000000002,0.151,0.18600000000000003,0.33799999999999997,0.311,0.423,0.4,0.47700000000000004,0.327,0.265,0.258,0.195,0.19399999999999998,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.013999999999999999,0.085,0.08800000000000001,0.084,0.085,0.105,0.096,0.12300000000000001,0.14300000000000002,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.11,0.48100000000000004,0.55,0.6940000000000001,0.514,0.4,0.579,0.43799999999999994,0.317,0.415,0.45,0.665,0.7809999999999999,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.9079999999999999,0.96,1.0,0.953,0.966,0.8420000000000001,0.634,0.705,0.5870000000000001,0.8079999999999999,0.9390000000000001,0.778,0.8320000000000001,0.963,1.0,0.711,0.40399999999999997,0.659,0.6459999999999999,0.405,0.653,0.956,1.0,0.748,0.8029999999999999,0.111,0.364,0.65,0.938,0.6459999999999999,0.336,0.18100000000000002,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.9420000000000001,0.884,0.978,0.774,0.442,0.369,0.6409999999999999,0.6629999999999999,0.325,0.38799999999999996,0.366,0.24600000000000002,0.135,0.271,0.204,0.10800000000000001,0.142,0.226,0.147,0.259,0.08,0.34,0.39899999999999997,0.386,0.292,0.281,0.25,0.353,0.18,0.29600000000000004,0.247,0.278,0.14800000000000002,0.195,0.145,0.124,0.10800000000000001,0.171,0.063,0.078,0.149,0.071,0.14,0.17300000000000001,0.18600000000000003,0.193,0.142,0.10400000000000001,0.076,0.059000000000000004,0.034,0.06,0.022000000000000002,0.037000000000000005,0.046,0.021,0.0,0.061,0.061,0.08199999999999999,0.057999999999999996,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.08800000000000001,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044000000000000004,0.027000000000000003,0.003,0.019,0.054000000000000006,0.2,0.32899999999999996,0.35200000000000004,0.311,0.33799999999999997,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.22699999999999998,0.225,0.57,0.312,0.28800000000000003,0.248,0.212,0.20600000000000002,0.316,0.28600000000000003,0.265,0.17,0.204,0.17300000000000001,0.115,0.149,0.14800000000000002,0.18899999999999997,0.113,0.16899999999999998,0.128,0.172,0.146,0.38299999999999995,0.596,0.59,0.634,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.28300000000000003,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.23800000000000002,0.43799999999999994,0.882,0.8440000000000001,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.9540000000000001,0.512,0.293,0.128,0.12300000000000001,0.10099999999999999,0.547,0.915,0.752,0.564,0.93,0.8909999999999999,0.937,0.792,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.09699999999999999,0.20199999999999999,0.33299999999999996,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.23800000000000002,0.24600000000000002,0.184,0.222,0.395,0.508,0.8220000000000001,0.8490000000000001,0.745,0.773,0.861,0.75,0.88,0.885,0.7879999999999999,0.7809999999999999,0.8220000000000001,0.752,0.242,0.262,0.377,0.413,0.419,0.39899999999999997,0.379,0.546,0.603,0.568,0.62,0.7909999999999999,0.754,0.6659999999999999,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.47200000000000003,0.21,0.21899999999999997,0.425,0.368,0.276,0.23399999999999999,0.24600000000000002,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.5589999999999999,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026000000000000002,0.042,0.051,0.111,0.085,0.11599999999999999,0.071,0.045,0.035,0.028999999999999998,0.018000000000000002,0.0,0.0,0.0,0.158,0.004,0.013000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036000000000000004,0.032,0.025,0.052000000000000005,0.196,0.239,0.519,0.253,0.40700000000000003,0.18600000000000003,0.239,0.222,0.27899999999999997,0.304,0.29100000000000004,0.524,0.465,0.435,0.6890000000000001,0.662,0.57,0.48700000000000004,0.526,0.574,0.591,0.632,0.72,0.619,0.402,0.276,0.429,0.46799999999999997,0.8390000000000001,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.47200000000000003,0.508,0.693,0.516,0.5429999999999999,0.579,0.573,0.868,0.611,0.45399999999999996,0.731,0.674,0.435,0.34700000000000003,0.385,0.524,0.5529999999999999,0.428,0.35100000000000003,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.055999999999999994,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.22399999999999998,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.10099999999999999,0.12,0.182,0.11800000000000001,0.122,0.142,0.225,0.073,0.047,0.006999999999999999,0.0,0.0,0.0,0.002,0.037000000000000005,0.016,0.022000000000000002,0.0,0.0,0.0,0.0,0.015,0.002,0.006999999999999999,0.013000000000000001,0.008,0.019,0.08199999999999999,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018000000000000002,0.013999999999999999,0.018000000000000002,0.06,0.055999999999999994,0.07400000000000001,0.013999999999999999,0.215,0.063,0.009000000000000001,0.051,0.037000000000000005,0.231,0.523,0.256,0.3,0.212,0.154,0.037000000000000005,0.0,0.0,0.019,0.018000000000000002,0.073,0.077,0.042,0.094,0.10099999999999999,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.11800000000000001,0.161,0.19399999999999998,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018000000000000002,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018000000000000002,0.02,0.0,0.5329999999999999,0.037000000000000005,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.039,0.071,0.053,0.034,0.08199999999999999,0.0,0.0,0.011000000000000001,0.021,0.032,0.028999999999999998,0.054000000000000006,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.08800000000000001,0.0,0.268,0.469,0.38,0.42700000000000005,0.35600000000000004,0.325,0.32899999999999996,0.34700000000000003,0.14300000000000002,0.10800000000000001,0.134,0.17300000000000001,0.16899999999999998,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.39899999999999997,0.441,0.441,0.447,0.38299999999999995,0.395,0.36700000000000005,0.18899999999999997,0.146,0.27699999999999997,0.33299999999999996,0.261,0.21899999999999997,0.43,0.8170000000000001,0.41600000000000004,0.151,0.02,0.013999999999999999,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.27899999999999997,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.40700000000000003,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.19899999999999998,0.361,0.17300000000000001,0.14,0.063,0.027000000000000003,0.19699999999999998,0.32,0.165,0.032,0.0,0.0,0.207,0.19899999999999998,0.287,0.36700000000000005,0.457,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.11699999999999999,0.221,0.10800000000000001,0.233,0.282,0.29600000000000004,0.862,0.213,0.175,0.257,0.086,0.609,0.036000000000000004,0.028999999999999998,0.035,0.14400000000000002,0.418,0.21,0.506,0.537,0.466,0.28800000000000003,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.18100000000000002,0.395,0.514,0.327,0.297,0.47700000000000004,0.441,0.461,0.1,0.298,0.066,0.09300000000000001,0.128,0.299,0.311,0.33299999999999996,0.353,0.233,0.275,0.256,0.37,0.341,0.036000000000000004,0.027000000000000003,0.005,0.019,0.054000000000000006,0.044000000000000004,0.027000000000000003,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.35100000000000003,0.263,0.111,0.038,0.001,0.034,0.052000000000000005,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036000000000000004,0.034,0.047,0.045,0.054000000000000006,0.08199999999999999,0.07,0.0,0.5429999999999999,0.364,0.406,0.397,0.317,0.32899999999999996,0.43700000000000006,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.12300000000000001,0.091,0.086,0.099,0.077,0.057999999999999996,0.057,0.053,0.044000000000000004,0.040999999999999995,0.028999999999999998,0.059000000000000004,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.17300000000000001,0.276,0.207,0.165,0.272,0.26,0.21899999999999997,0.11800000000000001,0.113,0.018000000000000002,0.0,0.02,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.5479999999999999,0.66,0.518,0.32799999999999996,0.24600000000000002,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.28300000000000003,0.17300000000000001,0.33799999999999997,0.215,0.153,0.071,0.018000000000000002,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.26899999999999996,0.305,0.408,0.37799999999999995,0.085,0.08800000000000001,0.049,0.027999999999999997,0.0,0.009000000000000001,0.0,0.009000000000000001,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.32799999999999996,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018000000000000002,0.046,0.036000000000000004,0.066,0.055999999999999994,0.248,0.259,0.18100000000000002,0.273,0.364,0.35100000000000003,0.345,0.34700000000000003,0.276,0.201,0.078,0.098,0.077,0.034,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.35700000000000004,0.41700000000000004,0.406,0.42200000000000004,0.23399999999999999,0.21100000000000002,0.079,0.08,0.048,0.040999999999999995,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.08900000000000001,0.11,0.163,0.272,0.5710000000000001,0.527,0.36200000000000004,0.395,0.39899999999999997,0.26,0.285,0.317,0.27,0.21600000000000003,0.22,0.349,0.213,0.133,0.266,0.22699999999999998,0.16,0.051,0.10099999999999999,0.057999999999999996,0.098,0.212,0.361,0.342,0.29,0.9540000000000001,0.768,0.436,0.39799999999999996,0.39,0.21899999999999997,0.42,0.16,0.07400000000000001,0.184,0.077,0.268,0.27699999999999997,0.24,0.401,0.126,0.18,0.13699999999999998,0.13699999999999998,0.163,0.19899999999999998,0.20800000000000002,0.647,0.499,0.8590000000000001,0.513,0.593,0.589,0.42700000000000005,0.649,0.562,0.539,0.655,0.635,0.5589999999999999,0.5329999999999999,0.72,0.583,0.46399999999999997,0.21,0.163,0.262,0.237,0.19699999999999998,0.161,0.162,0.153,0.07,0.034,0.044000000000000004,0.18100000000000002,0.16399999999999998,0.39399999999999996,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.35600000000000004,0.539,0.518,0.456,0.597,0.608,0.5760000000000001,0.446,0.48,0.42100000000000004,0.31,0.247,0.16699999999999998,0.026000000000000002,0.016,0.015,0.009000000000000001,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.16399999999999998,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026000000000000002,0.019,0.25,0.24100000000000002,0.405,0.5770000000000001,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.24100000000000002,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.17300000000000001,0.22399999999999998,0.184,0.38299999999999995,0.449,0.615,0.934,0.887,0.589,0.5820000000000001,0.528,0.695,0.402,0.747,0.62,0.19399999999999998,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.028999999999999998,0.031,0.061,0.27399999999999997,0.196,0.271,0.29100000000000004,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052000000000000005,0.026000000000000002,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.42100000000000004,0.578,0.48200000000000004,0.547,0.5529999999999999,0.5529999999999999,0.521,0.539,0.498,0.523,0.591,0.40399999999999997,0.146,0.192,0.235,0.183,0.13699999999999998,0.092,0.065,0.076,0.152,0.129,0.07400000000000001,0.046,0.0,0.0,0.0,0.022000000000000002,0.226,0.617,0.701,0.619,0.536,0.604,0.5379999999999999,0.327,0.094,0.172,0.4,0.617,0.498,0.442,0.42200000000000004,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.9640000000000001,0.22899999999999998,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.10400000000000001,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.14300000000000002,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.006999999999999999,0.20199999999999999,0.174,0.184,0.19699999999999998,0.23600000000000002,0.193,0.147,0.166,0.11900000000000001,0.151,0.142,0.182,0.11900000000000001,0.031,0.031,0.063,0.276,0.188,0.15,0.08800000000000001,0.263,0.182,0.21100000000000002,0.05,0.059000000000000004,0.0,0.01,0.091,0.09300000000000001,0.21100000000000002,0.33299999999999996,0.22699999999999998,0.184,0.10099999999999999,0.087,0.036000000000000004,0.08199999999999999,0.154,0.01,0.046,0.047,0.045,0.059000000000000004,0.09699999999999999,0.18,0.138,0.078,0.02,0.057999999999999996,0.044000000000000004,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.027999999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037000000000000005,0.187,0.204,0.16399999999999998,0.233,0.147,0.159,0.17600000000000002,0.12300000000000001,0.132,0.081,0.057999999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.013999999999999999,0.019,0.125,0.025,0.0,0.09300000000000001,0.0,0.156,0.36700000000000005,0.025,0.051,0.077,0.115,0.096,0.018000000000000002,0.095,0.21600000000000003,0.222,0.154,0.542,0.613,0.648,0.6659999999999999,0.772,0.953,0.9690000000000001,0.985,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.624,0.5770000000000001,0.665,0.7190000000000001,0.852,0.899,0.7120000000000001,0.955,0.7509999999999999,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.35700000000000004,0.379,0.364,0.168,0.026000000000000002,0.059000000000000004,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.7609999999999999,0.7340000000000001,0.765,0.589,0.7959999999999999,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.08900000000000001,0.086,0.126,0.28,0.429,0.573,0.7759999999999999,0.7929999999999999,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.9009999999999999,0.7929999999999999,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.24600000000000002,0.308,0.514,0.617,0.585,0.7440000000000001,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.42200000000000004,0.5489999999999999,0.475,0.37,0.45799999999999996,0.228,0.066,0.037000000000000005,0.0,0.054000000000000006,0.027999999999999997,0.021,0.043,0.07,0.14,0.18600000000000003,0.22,0.23600000000000002,0.18,0.244,0.294,0.28300000000000003,0.327,0.254,0.18,0.12300000000000001,0.052000000000000005,0.027999999999999997,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036000000000000004,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044000000000000004,0.142,0.047,0.061,0.013000000000000001,0.048,0.15,0.158,0.026000000000000002,0.035,0.031,0.022000000000000002,0.008,0.0,0.004,0.018000000000000002,0.026000000000000002,0.018000000000000002,0.015,0.048,0.053,0.027999999999999997,0.0,0.28800000000000003,0.503,0.221,0.146,0.214,0.21,0.221,0.18899999999999997,0.07,0.031,0.005,0.024,0.012,0.013999999999999999,0.023,0.042,0.07400000000000001,0.075,0.122,0.068,0.028999999999999998,0.153,0.33399999999999996,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.055999999999999994,0.10300000000000001,0.16,0.10400000000000001,0.08,0.10300000000000001,0.063,0.071,0.018000000000000002,0.0,0.077,0.061,0.129,0.45799999999999996,0.619,0.517,0.419,0.381,0.266,0.33299999999999996,0.28300000000000003,0.28300000000000003,0.282,0.218,0.10300000000000001,0.136,0.077,0.106,0.14800000000000002,0.15,0.15,0.161,0.11800000000000001,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.41100000000000003,0.389,0.161,0.026000000000000002,0.1,0.084,0.047,0.10800000000000001,0.12300000000000001,0.168,0.19899999999999998,0.145,0.11900000000000001,0.055999999999999994,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.23399999999999999,0.23199999999999998,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.13699999999999998,0.19699999999999998,0.248,0.332,0.391,0.336,0.396,0.205,0.057999999999999996,0.027000000000000003,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011000000000000001,0.055999999999999994,0.07200000000000001,0.06,0.0,0.0,0.01,0.036000000000000004,0.11900000000000001,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.12300000000000001,0.145,0.17,0.13699999999999998,0.142,0.018000000000000002,0.11,0.068,0.055,0.0,0.115,0.126,0.10400000000000001,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011000000000000001,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.21100000000000002,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059000000000000004,0.442,0.633,0.846,0.38,0.1,0.018000000000000002,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.46799999999999997,0.242,0.08900000000000001,0.124,0.129,0.11699999999999999,0.08900000000000001,0.046,0.032,0.026000000000000002,0.032,0.038,0.036000000000000004,0.064,0.062,0.083,0.036000000000000004,0.013000000000000001,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.028999999999999998,0.033,0.02,0.011000000000000001,0.044000000000000004,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.44299999999999995,0.431,0.479,0.602,0.569,0.28600000000000003,0.28,0.41100000000000003,0.405,0.28600000000000003,0.24100000000000002,0.16699999999999998,0.21899999999999997,0.163,0.15,0.084,0.09300000000000001,0.055999999999999994,0.09,0.408,0.467,0.322,0.42700000000000005,0.261,0.28,0.309,0.39799999999999996,0.244,0.27399999999999997,0.48700000000000004,0.11699999999999999,0.12,0.27,0.21100000000000002,0.462,0.43799999999999994,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.21600000000000003,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.09300000000000001,0.17,0.165,0.13699999999999998,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.027999999999999997,0.042,0.032,0.135,0.23399999999999999,0.282,0.33799999999999997,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.32799999999999996,0.263,0.161,0.11599999999999999,0.076,0.055,0.013999999999999999,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.11900000000000001,0.217,0.077,0.057,0.042,0.10400000000000001,0.235,0.302,0.268,0.193,0.068,0.025,0.018000000000000002,0.001,0.011000000000000001,0.018000000000000002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054000000000000006,0.196,0.146,0.134,0.03,0.036000000000000004,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.49700000000000005,0.39799999999999996,0.368,0.27699999999999997,0.182,0.222,0.226,0.23399999999999999,0.244,0.12300000000000001,0.21899999999999997,0.226,0.207,0.239,0.223,0.177,0.24100000000000002,0.177,0.18100000000000002,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.10800000000000001,0.22399999999999998,0.12300000000000001,0.013000000000000001,0.037000000000000005,0.159,0.17800000000000002,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.14300000000000002,0.08199999999999999,0.011000000000000001,0.037000000000000005,0.036000000000000004,0.009000000000000001,0.024,0.016,0.021,0.022000000000000002,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018000000000000002,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.43700000000000006,0.105,0.092,0.087,0.138,0.059000000000000004,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018000000000000002,0.095,0.371,0.122,0.057,0.155,0.09300000000000001,0.0,0.043,0.042,0.013000000000000001,0.038,0.11900000000000001,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.9620000000000001,0.18100000000000002,0.147,0.218,0.18899999999999997,0.165,0.193,0.282,0.10300000000000001,0.29100000000000004,0.21600000000000003,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.299,0.578,0.45399999999999996,0.299,0.057,0.017,0.02,0.071,0.085,0.044000000000000004,0.012,0.009000000000000001,0.01,0.011000000000000001,0.023,0.044000000000000004,0.081,0.071,0.063,0.08199999999999999,0.054000000000000006,0.043,0.12300000000000001,0.07,0.16699999999999998,0.43700000000000006,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.028999999999999998,0.043,0.14300000000000002,0.128,0.023,0.012,0.139,0.08800000000000001,0.08,0.039,0.008,0.0,0.044000000000000004,0.276,0.213,0.28300000000000003,0.2,0.109,0.08900000000000001,0.121,0.153,0.209,0.297,0.43700000000000006,0.46,0.441,0.7,0.585,0.642,0.36,0.23600000000000002,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.39799999999999996,0.33899999999999997,0.308,0.34600000000000003,0.162,0.299,0.29,0.191,0.38799999999999996,0.107,0.039,0.41200000000000003,0.012,0.14800000000000002,0.002,0.0,0.07,0.040999999999999995,0.10099999999999999,0.23399999999999999,0.23800000000000002,0.135,0.156,0.141,0.156,0.377,0.22399999999999998,0.39299999999999996,0.142,0.066,0.126,0.149,0.172,0.40299999999999997,0.387,0.5870000000000001,0.397,0.563,0.225,0.039,0.42200000000000004,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.23600000000000002,0.14,0.078,0.0,0.03,0.027000000000000003,0.033,0.043,0.077,0.067,0.05,0.021,0.8690000000000001,0.332,0.049,0.174,0.261,0.0,0.017,0.009000000000000001,0.001,0.033,0.161,0.221,0.28300000000000003,0.251,0.09300000000000001,0.039,0.013000000000000001,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.028999999999999998,0.084,0.156,0.113,0.19899999999999998,0.268,0.34600000000000003,0.413,0.172,0.207,0.237,0.33799999999999997,0.22,0.389,0.386,0.136,0.131,0.16399999999999998,0.14800000000000002,0.136,0.292,0.376,0.0,0.7020000000000001,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052000000000000005,0.33799999999999997,0.258,0.21,0.07400000000000001,0.145,0.11599999999999999,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.09699999999999999,0.102,0.188,0.083,0.095,0.044000000000000004,0.09,0.051,0.024,0.013999999999999999,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037000000000000005,0.032,0.036000000000000004,0.15,0.541,0.501,0.466,0.35700000000000004,0.49700000000000005,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.27699999999999997,0.599,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.38799999999999996,0.37200000000000005,0.508,0.601,0.7879999999999999,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026000000000000002,0.032,0.035,0.078,0.145,0.042,0.24600000000000002,0.545,0.47700000000000004,0.51,0.431,0.306,0.004,0.065,0.0,0.08900000000000001,0.094,0.109,0.10099999999999999,0.136,0.078,0.042,0.063,0.083,0.12300000000000001,0.198,0.155,0.14300000000000002,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.11599999999999999,0.275,0.19,0.19,0.287,0.16899999999999998,0.08800000000000001,0.10400000000000001,0.10099999999999999,0.040999999999999995,0.008,0.0,0.0,0.12300000000000001,0.222,0.214,0.11800000000000001,0.0,0.018000000000000002,0.032,0.128,0.17800000000000002,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044000000000000004,0.035,0.24600000000000002,0.264,0.276,0.332,0.295,0.311,0.32799999999999996,0.308,0.127,0.012,0.027000000000000003,0.012,0.023,0.033,0.11900000000000001,0.172,0.184,0.08,0.05,0.10400000000000001,0.096,0.19899999999999998,0.555,0.382,0.11199999999999999,0.0,0.6579999999999999,0.483,0.387,0.28,0.47,0.539,0.44299999999999995,0.285,0.37799999999999995,0.29100000000000004,0.27899999999999997,0.294,0.185,0.226,0.23800000000000002,0.21899999999999997,0.34600000000000003,0.151,0.122,0.158,0.24100000000000002,0.386,0.273,0.213,0.38299999999999995,0.16399999999999998,0.18600000000000003,0.08199999999999999,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.27899999999999997,0.265,0.20800000000000002,0.332,0.228,0.047,0.003,0.01,0.018000000000000002,0.013999999999999999,0.040999999999999995,0.027000000000000003,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.013999999999999999,0.10099999999999999,0.012,0.035,0.0,0.054000000000000006,0.006999999999999999,0.0,0.0,0.0,0.008,0.022000000000000002,0.017,0.03,0.0,0.27399999999999997,0.054000000000000006,0.054000000000000006,0.9129999999999999,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.11199999999999999,0.111,0.242,0.196,0.28600000000000003,0.303,0.298,0.233,0.294,0.366,0.45299999999999996,0.188,0.271,0.179,0.35700000000000004,0.8109999999999999,0.7070000000000001,0.254,0.544,0.436,0.42700000000000005,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.6940000000000001,0.5429999999999999,0.40399999999999997,0.363,0.45,0.322,0.32299999999999995,0.27699999999999997,0.22399999999999998,0.054000000000000006,0.061,0.094,0.091,0.095,0.09699999999999999,0.11199999999999999,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.45299999999999996,0.439,0.37200000000000005,0.34600000000000003,0.41200000000000003,0.37200000000000005,0.114,0.053,0.034,0.037000000000000005,0.027000000000000003,0.024,0.039,0.037000000000000005,0.054000000000000006,0.067,0.052000000000000005,0.033,0.037000000000000005,0.057999999999999996,0.037000000000000005,0.209,0.853,0.804,0.509,0.48200000000000004,0.426,0.33899999999999997,0.327,0.26,0.04,0.042,0.032,0.027000000000000003,0.046,0.087,0.085,0.047,0.069,0.444,0.14800000000000002,0.40700000000000003,0.222,0.121,0.5429999999999999,0.386,0.40399999999999997,0.37,0.379,0.302,0.28300000000000003,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.39299999999999996,0.96,0.46299999999999997,0.655,0.41200000000000003,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.18600000000000003,0.252,0.433,0.276,0.335,0.345,0.17600000000000002,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.013999999999999999,0.0,0.052000000000000005,0.632,0.128,0.0,0.0,0.26899999999999996,0.344,0.193,0.139,0.08199999999999999,0.152,0.053,0.034,0.068,0.045,0.11599999999999999,0.08,0.10400000000000001,0.069,0.046,0.059000000000000004,0.11199999999999999,0.142,0.11800000000000001,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.24600000000000002,0.32,0.261,0.322,0.405,0.42100000000000004,0.515,0.544,0.77,0.8909999999999999,0.9690000000000001,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.9309999999999999,1.0,1.0,0.44,1.0,0.802,0.951,0.966,1.0,0.752,0.5770000000000001,1.0,1.0,1.0,0.986,0.705,0.823,0.617,0.32799999999999996,0.701,1.0,0.978,0.48200000000000004,0.879,0.85,0.9590000000000001,0.659,0.95,0.9840000000000001,0.6609999999999999,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.48700000000000004,0.621,0.67,0.47,0.39,0.5660000000000001,0.521,0.431,0.435,0.508,0.489,0.28800000000000003,0.293,0.298,0.302,0.26899999999999996,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.07400000000000001,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10400000000000001,0.21100000000000002,0.159,0.14400000000000002,0.34,0.47700000000000004,0.445,0.586,0.444,0.46399999999999997,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.08900000000000001,0.057999999999999996,0.069,0.16699999999999998,0.32299999999999995,0.27899999999999997,0.36200000000000004,0.242,0.255,0.299,0.27699999999999997,0.27899999999999997,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.055999999999999994,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.17300000000000001,0.266,0.37200000000000005,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.16899999999999998,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026000000000000002,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.013999999999999999,0.002,0.0,0.0,0.0,0.07,0.11900000000000001,0.177,0.087,0.131,0.11199999999999999,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009000000000000001,0.026000000000000002,0.0,0.0,0.075,0.233,0.406,0.47700000000000004,0.006,0.127,0.044000000000000004,0.022000000000000002,0.152,0.245,0.048,0.0,0.087,0.17,0.08800000000000001,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026000000000000002,0.17600000000000002,0.133,0.077,0.052000000000000005,0.016,0.059000000000000004,0.04,0.053,0.054000000000000006,0.055,0.11900000000000001,0.005,0.013000000000000001,0.028999999999999998,0.034,0.05,0.016,0.006,0.35600000000000004,0.871,0.358,0.006999999999999999,0.0,0.0,0.079,0.013000000000000001,0.035,0.196,0.091,0.07,0.0,0.036000000000000004,0.115,0.106,0.11800000000000001,0.0,0.009000000000000001,0.067,0.10099999999999999,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.22699999999999998,0.335,0.223,0.23600000000000002,0.18100000000000002,0.111,0.036000000000000004,0.022000000000000002,0.018000000000000002,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.21100000000000002,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.11199999999999999,0.11599999999999999,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.20800000000000002,0.29,0.187,0.174,0.19899999999999998,0.253,0.20800000000000002,0.21100000000000002,0.242,0.14,0.17800000000000002,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.37200000000000005,0.209,0.223,0.321,0.28,0.21899999999999997,0.32899999999999996,0.23399999999999999,0.218,0.122,0.033,0.019,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.11199999999999999,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.19699999999999998,0.152,0.083,0.08800000000000001,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013000000000000001,0.02,0.025,0.0,0.013999999999999999,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.028999999999999998,0.004,0.02,0.08,0.027999999999999997,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.07200000000000001,0.036000000000000004,0.055999999999999994,0.114,0.163,0.13,0.062,0.16399999999999998,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.35700000000000004,0.258,0.264,0.248,0.242,0.24600000000000002,0.23199999999999998,0.252,0.20199999999999999,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009000000000000001,0.095,0.08,0.091,0.166,0.087,0.11699999999999999,0.22699999999999998,0.27699999999999997,0.09699999999999999,0.057,0.062,0.057999999999999996,0.027999999999999997,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018000000000000002,0.009000000000000001,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.08199999999999999,0.154,0.068,0.012,0.0,0.011000000000000001,0.008,0.043,0.0,0.0,0.023,0.011000000000000001,0.037000000000000005,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027000000000000003,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022000000000000002,0.14800000000000002,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.18100000000000002,0.142,0.13,0.076,0.129,0.059000000000000004,0.022000000000000002,0.066,0.076,0.035,0.008,0.013000000000000001,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037000000000000005,0.067,0.075,0.023,0.016,0.054000000000000006,0.22399999999999998,0.198,0.355,0.156,0.21,0.16399999999999998,0.18899999999999997,0.146,0.10400000000000001,0.11900000000000001,0.125,0.233,0.212,0.39299999999999996,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.10300000000000001,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037000000000000005,0.09699999999999999,0.10400000000000001,0.156,0.16899999999999998,0.23,0.22399999999999998,0.23199999999999998,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018000000000000002,0.0,0.018000000000000002,0.032,0.069,0.217,0.193,0.188,0.23600000000000002,0.252,0.27399999999999997,0.259,0.21600000000000003,0.08800000000000001,0.096,0.091,0.09699999999999999,0.052000000000000005,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011000000000000001,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20600000000000002,0.19399999999999998,0.27,0.28300000000000003,0.193,0.18899999999999997,0.14300000000000002,0.157,0.07400000000000001,0.084,0.10400000000000001,0.161,0.149,0.146,0.095,0.096,0.027999999999999997,0.0,0.013000000000000001,0.009000000000000001,0.027999999999999997,0.013999999999999999,0.0,0.364,0.147,0.9129999999999999,0.605,0.036000000000000004,0.11699999999999999,0.125,0.11900000000000001,0.081,0.064,0.07200000000000001,0.055,0.106,0.08800000000000001,0.11199999999999999,0.055999999999999994,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044000000000000004,0.025,0.071,0.053,0.033,0.027999999999999997,0.006,0.244,0.174,0.209,0.08800000000000001,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.14300000000000002,0.087,0.015,0.019,0.028999999999999998,0.037000000000000005,0.011000000000000001,0.27699999999999997,0.23199999999999998,0.335,0.302,0.29600000000000004,0.314,0.218,0.145,0.207,0.18600000000000003,0.165,0.179,0.192,0.08900000000000001,0.044000000000000004,0.0,0.013999999999999999,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.013999999999999999,0.067,0.231,0.213,0.163,0.19,0.057,0.028999999999999998,0.025,0.031,0.047,0.05,0.08,1.0,0.9840000000000001,0.44299999999999995,0.179,0.17300000000000001,0.127,0.196,0.24100000000000002,0.188,0.10099999999999999,0.09,0.135,0.14,0.20199999999999999,0.273,0.23600000000000002,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026000000000000002,0.33399999999999996,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.10099999999999999,0.069,0.0,0.095,0.026000000000000002,0.11800000000000001,0.016,0.025,0.134,0.07400000000000001,0.027000000000000003,0.165,0.077,0.016,0.025,0.033,0.025,0.42100000000000004,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022000000000000002,0.14300000000000002,0.057,0.027999999999999997,0.018000000000000002,0.016,0.012,0.0,0.0,0.0,0.012,0.009000000000000001,0.034,0.076,0.12300000000000001,0.27699999999999997,0.29600000000000004,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.20199999999999999,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.027999999999999997,0.031,0.0,0.034,0.015,0.045,0.07,0.08800000000000001,0.064,0.013999999999999999,0.0,0.0,0.0,0.0,0.006,0.027000000000000003,0.258,0.085,0.026000000000000002,0.0,0.0,0.079,0.023,0.11,0.027999999999999997,0.027999999999999997,0.128,0.129,0.134,0.11900000000000001,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013000000000000001,0.032,0.0,0.083,0.032,0.128,0.15,0.10400000000000001,0.10400000000000001,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.036000000000000004,0.113,0.078,0.086,0.14,0.10800000000000001,0.07400000000000001,0.092,0.037000000000000005,0.0,0.0,0.008,0.07400000000000001,0.146,0.192,0.19399999999999998,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.11800000000000001,0.18899999999999997,0.0,0.013000000000000001,0.026000000000000002,0.037000000000000005,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.10099999999999999,0.023,0.136,0.149,0.21600000000000003,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.027999999999999997,0.02,0.033,0.006999999999999999,0.0,0.001,0.0,0.021,0.048,0.051,0.24100000000000002,0.042,0.0,0.19699999999999998,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.6759999999999999,0.5479999999999999,0.021,0.016,0.075,0.134,0.9129999999999999,0.165,0.276,1.0,0.159,0.162,0.27899999999999997,0.149,0.126,0.10400000000000001,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.9790000000000001,0.415,0.33399999999999996,0.337,0.45799999999999996,0.298,0.511,0.33299999999999996,0.297,0.307,0.002,0.081,0.361,0.26899999999999996,0.11199999999999999,0.315,0.048,0.09,0.22399999999999998,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.10800000000000001,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.055999999999999994,0.036000000000000004,0.0,0.0,0.026000000000000002,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.07200000000000001,0.057999999999999996,0.0,0.013999999999999999,0.0,0.0,0.018000000000000002,0.012,0.031,0.06,0.44799999999999995,0.055,0.033,0.153,0.28300000000000003,0.217,0.192,0.163,0.042,0.027999999999999997,0.026000000000000002,0.044000000000000004,0.042,0.203,0.131,0.156,0.312,0.33899999999999997,0.225,0.028999999999999998,0.079,0.066,0.091,0.08900000000000001,0.054000000000000006,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.11900000000000001,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.08199999999999999,0.028999999999999998,0.005,0.016,0.025,0.027000000000000003,0.022000000000000002,0.7759999999999999,0.45,0.8690000000000001,0.452,0.9520000000000001,0.021,0.004,0.0,0.0,0.028999999999999998,0.0,0.033,0.043,0.023,0.036000000000000004,0.002,0.039,0.016,0.026000000000000002,0.0,0.006999999999999999,0.0,0.0,0.011000000000000001,0.07200000000000001,0.9259999999999999,0.9590000000000001,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.48700000000000004,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011000000000000001,0.049,0.004,0.026000000000000002,0.209,0.20199999999999999,0.203,0.414,0.371,0.9790000000000001,0.151,0.618,0.225,0.266,0.174,0.18100000000000002,0.39299999999999996,0.258,0.368,0.371,0.24,0.38799999999999996,0.302,0.155,0.11699999999999999,0.059000000000000004,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.11599999999999999,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011000000000000001,0.039,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.12300000000000001,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054000000000000006,0.036000000000000004,0.11,0.0,0.0,0.0,0.009000000000000001,0.0,0.0,0.317,0.09,0.11,0.009000000000000001,0.034,0.05,0.114,0.011000000000000001,0.078,0.011000000000000001,0.018000000000000002,0.013000000000000001,0.0,0.001,0.071,0.067,0.009000000000000001,0.003,0.026000000000000002,0.0,0.0,0.0,0.0,0.044000000000000004,0.561,0.55,0.221,1.0,0.10099999999999999,0.037000000000000005,0.0,0.0,0.008,0.0,0.0,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.040999999999999995,0.064,0.055999999999999994,0.062,0.05,0.039,0.026000000000000002,0.052000000000000005,0.11,0.075,0.040999999999999995,0.069,0.036000000000000004,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.21100000000000002,0.129,0.17800000000000002,0.132,0.124,0.127,0.151,0.18899999999999997,0.253,0.319,0.297,0.37200000000000005,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.38299999999999995,0.3,0.166,0.16,0.235,0.41,0.45,0.5920000000000001,0.626,0.637,0.695,0.6709999999999999,0.518,0.43200000000000005,0.579,0.6609999999999999,0.488,0.522,0.467,0.53,0.7140000000000001,0.606,0.708,0.636,0.8059999999999999,0.963,0.973,0.951,0.9640000000000001,1.0,0.997,0.981,1.0,1.0,1.0,0.9570000000000001,0.078,0.963,0.948,0.598,0.9640000000000001,0.85,0.948,0.841,0.701,0.769,0.727,0.8690000000000001,0.66,0.419,0.266,0.541,0.7070000000000001,1.0,0.9590000000000001,0.966,0.983,0.986,0.971,0.767,0.706,0.48100000000000004,0.462,0.42100000000000004,0.455,0.485,0.555,0.452,0.5489999999999999,0.483,0.483,0.326,0.344,0.326,0.146,0.9690000000000001,0.986,0.9740000000000001,0.983,0.991,0.9990000000000001,0.948,0.649,0.5660000000000001,0.39399999999999996,0.217,0.17800000000000002,0.209,0.163,0.32299999999999995,0.311,0.32899999999999996,0.331,0.32,0.41100000000000003,0.304,0.345,0.39399999999999996,0.14400000000000002,0.265,0.39799999999999996,0.264,0.317,0.264,0.191,0.20199999999999999,0.18600000000000003,0.14800000000000002,0.10400000000000001,0.064,0.07200000000000001,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.09699999999999999,0.09,0.028999999999999998,0.040999999999999995,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013000000000000001,0.034,0.037000000000000005,0.113,0.139,0.079,0.083,0.052000000000000005,0.031,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.134,0.026000000000000002,0.059000000000000004,0.0,0.0,0.011000000000000001,0.037000000000000005,0.005,0.0,0.0,0.009000000000000001,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19699999999999998,0.374,0.233,0.03,0.039,0.831,0.33299999999999996,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.013999999999999999,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.23199999999999998,0.287,0.314,0.10099999999999999,0.048,0.05,0.114,0.026000000000000002,0.064,0.214,0.271,0.377,0.27699999999999997,0.377,0.44299999999999995,0.34299999999999997,0.147,0.175,0.132,0.247,0.18600000000000003,0.32299999999999995,0.111,0.067,0.11,0.9470000000000001,0.231,0.10800000000000001,0.0,0.0,0.009000000000000001,0.006999999999999999,0.022000000000000002,0.0,0.0,0.011000000000000001,0.057,0.018000000000000002,0.035,0.0,0.02,0.0,0.036000000000000004,0.193,0.555,0.41100000000000003,0.54,0.48,0.33799999999999997,0.604,0.344,0.377,0.168,0.136,0.09,0.16699999999999998,0.198,0.18100000000000002,0.156,0.175,0.16,0.16,0.14300000000000002,0.11900000000000001,0.043,0.0,0.122,0.193,0.18100000000000002,0.183,0.22399999999999998,0.161,0.221,0.312,0.237,0.24600000000000002,0.138,0.16899999999999998,0.08,0.12,0.105,0.08199999999999999,0.059000000000000004,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.09300000000000001,0.12,0.18600000000000003,0.111,0.11699999999999999,0.14400000000000002,0.14300000000000002,0.079,0.196,0.044000000000000004,0.107,0.079,0.159,0.266,0.644,0.91,0.17800000000000002,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.08900000000000001,0.17600000000000002,0.126,0.107,0.040999999999999995,0.026000000000000002,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.34700000000000003,0.292,0.498,0.489,0.451,0.41100000000000003,0.27699999999999997,0.12,0.131,0.141,0.15,0.19,0.209,0.037000000000000005,0.053,0.068,0.075,0.053,0.035,0.027999999999999997,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.44799999999999995,0.537,0.522,0.473,0.18899999999999997,0.138,0.196,0.23800000000000002,0.222,0.18899999999999997,0.14,0.11699999999999999,0.129,0.214,0.073,0.2,0.366,0.47200000000000003,0.589,0.45399999999999996,0.42100000000000004,0.381,0.42200000000000004,0.483,0.397,0.442,0.44,0.409,0.273,0.20800000000000002,0.295,0.39299999999999996,0.426,0.496,0.47600000000000003,0.593,0.7240000000000001,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.41200000000000003,0.349,0.40299999999999997,0.34700000000000003,0.22399999999999998,0.205,0.154,0.165,0.149,0.191,0.35600000000000004,0.39399999999999996,0.27399999999999997,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.21100000000000002,0.17600000000000002,0.264,0.217,0.268,0.193,0.158,0.19399999999999998,0.261,0.24100000000000002,0.2,0.22699999999999998,0.22,0.085,0.17800000000000002,0.247,0.153,0.064,0.237,0.27699999999999997,0.24100000000000002,0.25,0.20600000000000002,0.21100000000000002,0.215,0.16,0.21899999999999997,0.205,0.18100000000000002,0.159,0.068,0.12,0.14,0.109,0.11199999999999999,0.09300000000000001,0.069,0.036000000000000004,0.024,0.005,0.086,0.23199999999999998,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.17600000000000002,0.139,0.10800000000000001,0.179,0.04,0.028999999999999998,0.034,0.0,0.0,0.047,0.011000000000000001,0.122,0.084,0.055999999999999994,0.081,0.013000000000000001,0.045,0.113,0.08199999999999999,0.11900000000000001,0.061,0.064,0.07200000000000001,0.111,0.127,0.10800000000000001,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.18899999999999997,0.359,0.377,0.374,0.268,0.623,0.631,0.8690000000000001,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.41600000000000004,0.821,0.271,0.11699999999999999,0.27699999999999997,0.42200000000000004,0.222,0.10300000000000001,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.20600000000000002,0.15,0.065,0.032,0.022000000000000002,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.21600000000000003,0.18600000000000003,0.19699999999999998,0.23600000000000002,0.024,0.011000000000000001,0.01,0.006999999999999999,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009000000000000001,0.06,0.109,0.10300000000000001,0.109,0.149,0.198,0.19699999999999998,0.17300000000000001,0.196,0.11800000000000001,0.061,0.022000000000000002,0.0,0.0,0.012,0.057,0.022000000000000002,0.028999999999999998,0.013000000000000001,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.057999999999999996,0.042,0.0,0.013999999999999999,0.033,0.0,0.0,0.0,0.013999999999999999,0.003,0.011000000000000001,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.17800000000000002,0.215,0.47600000000000003,0.193,0.114,0.107,0.11800000000000001,0.218,0.217,0.233,0.171,0.187,0.134,0.11699999999999999,0.252,0.095,0.13,0.096,0.075,0.031,0.027999999999999997,0.021,0.08,0.09,0.201,0.34,0.47600000000000003,0.09699999999999999,0.054000000000000006,0.04,0.023,0.033,0.038,0.028999999999999998,0.034,0.033,0.049,0.06,0.15,0.158,0.18899999999999997,0.271,0.24100000000000002,0.33799999999999997,0.375,0.204,0.107,0.23600000000000002,0.3,0.317,0.38,0.11800000000000001,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.35700000000000004,0.523,0.41600000000000004,0.418,0.354,0.382,0.397,0.39899999999999997,0.251,0.11800000000000001,0.209,0.188,0.052000000000000005,0.078,0.08199999999999999,0.046,0.045,0.057999999999999996,0.07,0.057,0.026000000000000002,0.025,0.022000000000000002,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.22399999999999998,0.18600000000000003,0.161,0.239,0.16,0.16399999999999998,0.013000000000000001,0.016,0.027999999999999997,0.026000000000000002,0.01,0.011000000000000001,0.019,0.031,0.192,0.027999999999999997,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.18600000000000003,0.151,0.129,0.13699999999999998,0.021,0.019,0.02,0.008,0.015,0.011000000000000001,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.09300000000000001,0.054000000000000006,0.023,0.08,0.065,0.006,0.0,0.025,0.006999999999999999,0.036000000000000004,0.057999999999999996,0.0,0.0,0.002,0.0,0.017,0.12300000000000001,0.172,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.11199999999999999,0.040999999999999995,0.03,0.011000000000000001,0.012,0.011000000000000001,0.0,0.006999999999999999,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.43799999999999994,0.366,0.11,0.134,0.175,0.147,0.16399999999999998,0.19699999999999998,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.44799999999999995,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013000000000000001,0.009000000000000001,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018000000000000002,0.013000000000000001,0.016,0.14800000000000002,0.10300000000000001,0.067,0.04,0.075,0.079,0.11199999999999999,0.252,0.17600000000000002,0.087,0.06,0.13,0.11900000000000001,0.024,0.02,0.12300000000000001,0.08800000000000001,0.004,0.08199999999999999,0.0,0.009000000000000001,0.0,0.0,0.013999999999999999,0.004,0.0,0.0,0.0,0.0,0.008,0.07400000000000001,0.077,0.027999999999999997,0.045,0.062,0.10099999999999999,0.062,0.09699999999999999,0.09,0.132,0.11900000000000001,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018000000000000002,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026000000000000002,0.0,0.0,0.0,0.02,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.08800000000000001,0.049,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027000000000000003,0.039,0.066,0.133,0.18100000000000002,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.08199999999999999,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.14400000000000002,0.151,0.134,0.13699999999999998,0.083,0.043,0.044000000000000004,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022000000000000002,0.038,0.059000000000000004,0.040999999999999995,0.046,0.006999999999999999,0.003,0.001,0.003,0.0,0.015,0.009000000000000001,0.0,0.009000000000000001,0.02,0.021,0.049,0.052000000000000005,0.055999999999999994,0.063,0.071,0.145,0.191,0.14400000000000002,0.142,0.188,0.18600000000000003,0.187,0.12300000000000001,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059000000000000004,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.10300000000000001,0.15,0.201,0.20800000000000002,0.25,0.187,0.27899999999999997,0.203,0.18100000000000002,0.25,0.205,0.11900000000000001,0.063,0.031,0.027000000000000003,0.0,0.0,0.016,0.034,0.040999999999999995,0.057999999999999996,0.062,0.04,0.025,0.035,0.012,0.11699999999999999,0.111,0.14,0.14300000000000002,0.198,0.145,0.22,0.35100000000000003,0.478,0.24100000000000002,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.18899999999999997,0.19699999999999998,0.23800000000000002,0.24,0.249,0.45299999999999996,0.9620000000000001,0.537,0.506,0.42700000000000005,0.384,0.447,0.409,0.389,0.354,0.275,0.26899999999999996,0.265,0.11800000000000001,0.027000000000000003,0.031,0.05,0.028999999999999998,0.028999999999999998,0.006999999999999999,0.001,0.0,0.0,0.034,0.018000000000000002,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.08800000000000001,0.07400000000000001,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.46299999999999997,0.483,0.499,0.614,0.55,0.314,0.11599999999999999,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.14800000000000002,0.151,0.139,0.226,0.27,0.207,0.198,0.21600000000000003,0.155,0.212,0.22,0.157,0.061,0.037000000000000005,0.006999999999999999,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009000000000000001,0.102,0.18100000000000002,0.16399999999999998,0.171,0.201,0.175,0.21600000000000003,0.17600000000000002,0.0,0.0,0.009000000000000001,0.027000000000000003,0.033,0.027000000000000003,0.099,0.067,0.171,0.261,0.247,0.11900000000000001,0.064,0.054000000000000006,0.051,0.063,0.077,0.028999999999999998,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.21100000000000002,0.198,0.192,0.059000000000000004,0.161,0.14400000000000002,0.11199999999999999,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.10300000000000001,0.107,0.057999999999999996,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036000000000000004,0.071,0.14,0.27399999999999997,0.149,0.004,0.065,0.055,0.134,0.149,0.131,0.16399999999999998,0.161,0.149,0.129,0.38,0.574,0.47100000000000003,0.33299999999999996,0.501,0.513,0.596,0.569,0.495,0.522,0.5710000000000001,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.6559999999999999,0.596,0.679,0.669,0.594,0.5539999999999999,0.5429999999999999,0.535,0.491,0.207,0.054000000000000006,0.069,0.09300000000000001,0.10300000000000001,0.067,0.077,0.08199999999999999,0.157,0.152,0.11800000000000001,0.231,0.313,0.371,0.502,0.501,0.449,0.47200000000000003,0.444,0.43799999999999994,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.18600000000000003,0.16399999999999998,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.36200000000000004,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.26899999999999996,0.252,0.264,0.231,0.162,0.28,0.40399999999999997,0.588,0.433,0.37799999999999995,0.366,0.38299999999999995,0.28800000000000003,0.281,0.345,0.349,0.40299999999999997,0.43,0.493,0.593,0.39899999999999997,0.43200000000000005,0.575,0.612,0.7070000000000001,0.745,0.7709999999999999,0.8959999999999999,0.428,0.449,0.45399999999999996,0.604,0.825,0.7829999999999999,0.794,0.818,0.778,0.8079999999999999,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.5760000000000001,0.9470000000000001,0.818,0.67,0.904,0.748,0.522,0.44299999999999995,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.37799999999999995,0.563,0.353,0.519,0.524,0.948,0.7490000000000001,0.504,0.948,1.0,0.863,0.9740000000000001,0.9570000000000001,0.7929999999999999,0.9540000000000001,0.597,0.5870000000000001,0.647,0.6629999999999999,0.693,0.8490000000000001,0.9470000000000001,0.8420000000000001,0.84,0.845,0.937,0.97,0.97,0.987,0.847,0.687,0.951,0.9890000000000001,0.961,0.8859999999999999,0.951,0.988,0.9670000000000001,0.87,0.8290000000000001,0.912,0.757,0.716,0.7709999999999999,0.736,0.528,0.578,0.6709999999999999,0.8029999999999999,0.847,0.861,0.89,0.9390000000000001,0.5329999999999999,0.514,0.71,0.9229999999999999,0.9520000000000001,0.875,0.7190000000000001,0.7609999999999999,0.695,0.782,0.684,0.5489999999999999,0.40299999999999997,0.405,0.49200000000000005,0.335,0.049,0.036000000000000004,0.11800000000000001,0.196,0.32899999999999996,0.28600000000000003,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.14400000000000002,0.13,0.07400000000000001,0.031,0.078,0.046,0.0,0.0,0.022000000000000002,0.045,0.07200000000000001,0.07,0.14400000000000002,0.14400000000000002,0.105,0.2,0.282,0.14400000000000002,0.099,0.098,0.10400000000000001,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.08900000000000001,0.078,0.138,0.132,0.13,0.22,0.33299999999999996,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.11900000000000001,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.21100000000000002,0.294,0.146,0.14300000000000002,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.07400000000000001,0.08199999999999999,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054000000000000006,0.06,0.03,0.132,0.16699999999999998,0.087,0.046,0.102,0.233,0.052000000000000005,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.055999999999999994,0.11599999999999999,0.135,0.133,0.14300000000000002,0.33,0.254,0.375,0.495,0.38799999999999996,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.14300000000000002,0.102,0.023,0.147,0.146,0.067,0.07400000000000001,0.109,0.11,0.09699999999999999,0.067,0.20800000000000002,0.153,0.289,0.331,0.52,0.5720000000000001,0.369,0.375,0.414,0.489,0.439,0.43,0.32799999999999996,0.149,0.16,0.005,0.017,0.051,0.064,0.07400000000000001,0.067,0.07200000000000001,0.062,0.037000000000000005,0.1,0.16,0.17300000000000001,0.13699999999999998,0.131,0.094,0.13,0.1,0.07400000000000001,0.09300000000000001,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036000000000000004,0.027000000000000003,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.45899999999999996,0.434,0.7120000000000001,0.68,0.616,0.5920000000000001,0.647,0.6409999999999999,0.599,0.6,0.382,0.08199999999999999,0.036000000000000004,0.09300000000000001,0.213,0.302,0.266,0.24,0.382,0.11599999999999999,0.38799999999999996,0.27699999999999997,0.521,0.695,0.6509999999999999,0.595,0.585,0.52,0.547,0.45799999999999996,0.42,0.41600000000000004,0.39799999999999996,0.391,0.29100000000000004,0.038,0.034,0.048,0.066,0.212,0.18100000000000002,0.166,0.12300000000000001,0.033,0.026000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.013999999999999999,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.16699999999999998,0.221,0.159,0.331,0.35100000000000003,0.213,0.27899999999999997,0.253,0.24100000000000002,0.151,0.161,0.158,0.147,0.23199999999999998,0.2,0.14800000000000002,0.121,0.14800000000000002,0.16,0.155,0.128,0.153,0.102,0.12300000000000001,0.10400000000000001,0.12,0.107,0.135,0.165,0.16699999999999998,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.18600000000000003,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.13699999999999998,0.14,0.138,0.105,0.083,0.079,0.11699999999999999,0.126,0.127,0.098,0.08900000000000001,0.07400000000000001,0.09300000000000001,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.20600000000000002,0.239,0.21899999999999997,0.24,0.19899999999999998,0.152,0.33299999999999996,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.47100000000000003,0.522,0.456,0.43200000000000005,0.377,0.425,0.518,0.34700000000000003,0.39799999999999996,0.355,0.361,0.366,0.5870000000000001,0.574,0.503,0.43200000000000005,0.45299999999999996,0.379,0.373,0.41200000000000003,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.20199999999999999,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.38299999999999995,0.418,0.384,0.221,0.162,0.17800000000000002,0.2,0.213,0.21100000000000002,0.257,0.429,0.21100000000000002,0.155,0.099,0.10300000000000001,0.159,0.125,0.092,0.079,0.057999999999999996,0.033,0.067,0.075,0.065,0.079,0.09699999999999999,0.079,0.10400000000000001,0.048,0.015,0.011000000000000001,0.023,0.059000000000000004,0.075,0.133,0.127,0.062,0.151,0.256,0.34700000000000003,0.375,0.299,0.195,0.225,0.15,0.26899999999999996,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036000000000000004,0.067,0.09699999999999999,0.11,0.141,0.18600000000000003,0.212,0.15,0.23600000000000002,0.428,0.38,0.445,0.39899999999999997,0.191,0.214,0.23600000000000002,0.07,0.10400000000000001,0.11599999999999999,0.062,0.09300000000000001,0.146,0.127,0.019,0.0,0.0,0.018000000000000002,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022000000000000002,0.023,0.013999999999999999,0.009000000000000001,0.013999999999999999,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.073,0.059000000000000004,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.47200000000000003,0.8109999999999999,0.7090000000000001,0.708,0.47700000000000004,0.664,0.51,0.7120000000000001,0.43200000000000005,0.34299999999999997,0.17600000000000002,0.191,0.175,0.205,0.203,0.21600000000000003,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.46799999999999997,0.242,0.19899999999999998,0.16,0.165,0.179,0.265,0.36700000000000005,0.254,0.022000000000000002,0.006,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009000000000000001,0.024,0.037000000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.027999999999999997,0.0,0.026000000000000002,0.0,0.086,0.09,0.14800000000000002,0.0,0.0,0.0,0.009000000000000001,0.071,0.359,0.23199999999999998,0.235,0.221,0.172,0.073,0.09699999999999999,0.16899999999999998,0.18,0.149,0.272,0.231,0.166,0.10400000000000001,0.126,0.37,0.24,0.258,0.158,0.091,0.013000000000000001,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059000000000000004,0.07200000000000001,0.102,0.087,0.122,0.11900000000000001,0.114,0.12300000000000001,0.374,0.35600000000000004,0.44,0.435,0.5579999999999999,0.496,0.493,0.49200000000000005,0.503,0.493,0.506,0.5329999999999999,0.5329999999999999,0.45899999999999996,0.271,0.23800000000000002,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018000000000000002,0.032,0.081,0.359,0.47100000000000003,0.405,0.45899999999999996,0.478,0.51,0.392,0.257,0.109,0.059000000000000004,0.077,0.081,0.07200000000000001,0.043,0.03,0.034,0.019,0.03,0.054000000000000006,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.22399999999999998,0.27399999999999997,0.423,0.359,0.136,0.09300000000000001,0.084,0.07,0.062,0.066,0.022000000000000002,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.002,0.024,0.03,0.10400000000000001,0.138,0.12,0.147,0.156,0.11199999999999999,0.059000000000000004,0.045,0.04,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.5479999999999999,0.315,0.322,0.23399999999999999,0.07400000000000001,0.03,0.043,0.033,0.006999999999999999,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052000000000000005,0.17600000000000002,0.179,0.09699999999999999,0.171,0.16,0.07200000000000001,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.29600000000000004,0.27,0.36700000000000005,0.27699999999999997,0.21100000000000002,0.37799999999999995,0.215,0.311,0.322,0.32899999999999996,0.309,0.07400000000000001,0.091,0.073,0.034,0.064,0.037000000000000005,0.055999999999999994,0.055999999999999994,0.084,0.059000000000000004,0.155,0.263,0.191,0.363,0.27899999999999997,0.257,0.33799999999999997,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.055999999999999994,0.047,0.032,0.027000000000000003,0.032,0.032,0.026000000000000002,0.025,0.07200000000000001,0.201,0.244,0.20800000000000002,0.23600000000000002,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022000000000000002,0.013000000000000001,0.002,0.0,0.02,0.027999999999999997,0.04,0.08900000000000001,0.12300000000000001,0.259,0.28600000000000003,0.11599999999999999,0.126,0.24600000000000002,0.055,0.038,0.034,0.028999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.12300000000000001,0.105,0.095,0.052000000000000005,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.27899999999999997,0.33,0.17800000000000002,0.392,0.381,0.18600000000000003,0.124,0.22399999999999998,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.09300000000000001,0.091,0.087,0.113,0.14300000000000002,0.285,0.28300000000000003,0.434,0.132,0.12300000000000001,0.085,0.196,0.122,0.20199999999999999,0.066,0.09300000000000001,0.192,0.08,0.05,0.055999999999999994,0.0,0.185,0.11599999999999999,0.134,0.08900000000000001,0.03,0.172,0.07200000000000001,0.16,0.08199999999999999,0.11900000000000001,0.113,0.20199999999999999,0.196,0.187,0.126,0.11800000000000001,0.114,0.162,0.214,0.142,0.121,0.19399999999999998,0.15,0.133,0.127,0.16399999999999998,0.19699999999999998,0.159,0.14400000000000002,0.222,0.316,0.345,0.39299999999999996,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.08900000000000001,0.11900000000000001,0.099,0.096,0.11699999999999999,0.12,0.086,0.076,0.057999999999999996,0.07400000000000001,0.11199999999999999,0.11599999999999999,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.09300000000000001,0.057999999999999996,0.068,0.036000000000000004,0.075,0.06,0.042,0.018000000000000002,0.003,0.003,0.002,0.006,0.013000000000000001,0.002,0.0,0.009000000000000001,0.0,0.011000000000000001,0.0,0.0,0.03,0.055999999999999994,0.12,0.043,0.085,0.062,0.067,0.055999999999999994,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.08199999999999999,0.12300000000000001,0.064,0.086,0.113,0.138,0.11599999999999999,0.036000000000000004,0.040999999999999995,0.258,0.040999999999999995,0.040999999999999995,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.884,0.085,0.01,0.1,0.555,0.18100000000000002,0.4,0.095,0.22699999999999998,0.33399999999999996,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.10800000000000001,0.09,0.07,0.032,0.015,0.033,0.013999999999999999,0.026000000000000002,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013000000000000001,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009000000000000001,0.01,0.023,0.035,0.019,0.013999999999999999,0.01,0.036000000000000004,0.078,0.10800000000000001,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.34299999999999997,0.565,0.452,0.613,0.8220000000000001,1.0,0.5660000000000001,0.97,0.833,1.0,0.41700000000000004,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.9620000000000001,0.505,0.8740000000000001,0.7340000000000001,0.7190000000000001,0.6729999999999999,0.767,0.6579999999999999,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.39899999999999997,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.09699999999999999,0.07400000000000001,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011000000000000001,0.013999999999999999,0.037000000000000005,0.0,0.0,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.028999999999999998,0.092,0.243,0.37799999999999995,0.43200000000000005,0.47100000000000003,0.475,0.556,0.555,0.484,0.9009999999999999,0.955,0.95,0.9640000000000001,1.0,1.0,0.591,0.501,0.43,0.33799999999999997,0.431,0.013000000000000001,0.14300000000000002,0.204,0.11199999999999999,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.09300000000000001,0.035,0.109,0.331,0.389,0.20800000000000002,0.26899999999999996,0.526,0.354,0.511,0.5589999999999999,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.46799999999999997,0.38,1.0,0.9640000000000001,1.0,0.973,0.966,1.0,0.992,0.9520000000000001,0.828,0.732,0.48700000000000004,0.541,0.40700000000000003,0.5660000000000001,0.982,0.612,0.8809999999999999,0.09,0.27399999999999997,0.344,0.225,0.34700000000000003,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.006999999999999999,0.013999999999999999,0.051,0.084,0.095,0.19399999999999998,0.10099999999999999,0.079,0.053,0.031,0.018000000000000002,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018000000000000002,0.021,0.032,0.062,0.052000000000000005,0.134,0.175,0.46299999999999997,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.9620000000000001,0.738,0.988,0.405,0.365,1.0,0.7120000000000001,0.429,0.7929999999999999,0.5329999999999999,0.5920000000000001,0.7909999999999999,0.612,0.483,0.34600000000000003,0.389,0.46799999999999997,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.27399999999999997,0.248,0.24100000000000002,0.212,0.203,0.174,0.204,0.142,0.27699999999999997,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018000000000000002,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.09699999999999999,0.0,0.011000000000000001,0.018000000000000002,0.027999999999999997,0.016]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[87.669,84.925,85.975,86.12200000000001,100.054,111.697,150.27200000000002,144.322,100.87899999999999,-16.813,-89.545,-560.068,-22.858,-240.565,-426.287,-465.439,-149.251,149.57299999999998,174.921,170.572,159.204,143.96,118.102,103.85,97.22,97.37200000000001,97.55,97.727,140.10299999999998,157.347,244.25599999999997,274.991,136.597,-78.847,-223.564,262.856,-788.796,-100.152,-978.3710000000001,-667.5319999999999,-199.475,283.32099999999997,262.259,258.605,214.824,189.438,141.393,126.958,117.68299999999999,115.919,114.147,114.273,157.22,175.717,262.216,292.242,0.0,-542.784,-864.155,-133.251,-559.425,-545.234,-368.046,-259.01599999999996,0.0,291.372,248.918,245.33599999999998,201.37599999999998,178.61900000000003,131.224,115.598,102.609,101.71799999999999,100.699,100.8,142.736,210.56799999999998,368.425,400.00800000000004,-219.386,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-541.457,0.0,0.0,287.465,398.291,392.71,346.63800000000003,321.474,273.66900000000004,257.562,244.15,241.834,240.614,237.53900000000002,275.007,291.753,381.675,415.001,-251.43400000000003,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-960.3739999999999,0.0,0.0,0.0,314.032,402.699,392.879,346.601,319.211,266.478,246.093,226.796,224.575,223.138,221.50099999999998,263.764,278.86400000000003,369.981,408.356,-89.905,-807.935,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-202.217,0.0,0.0,338.01800000000003,424.861,415.926,371.676,321.64799999999997,253.704,235.503,222.58,222.637,222.547,222.083,235.65200000000002,247.699,286.611,314.801,-239.115,-211.898,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-460.94,0.0,0.0,173.912,217.67700000000002,211.90599999999998,175.012,158.664,220.11900000000003,235.334,216.30700000000002,214.326,213.043,212.692,227.209,240.06599999999997,280.09,274.798,-252.13099999999997,-967.462,-4.4719999999999995,-107.46700000000001,-659.428,-810.97,-588.482,-250.02900000000002,0.0,194.495,213.454,193.035,173.608,153.876,122.77799999999999,105.17200000000001,95.85700000000001,95.22399999999999,216.958,223.467,264.702,277.79,365.98900000000003,398.2,-166.477,-895.7389999999999,-280.904,-978.3710000000001,-719.39,-77.025,-217.12099999999998,-108.932,53.213,286.258,402.475,392.046,347.121,323.551,274.116,256.367,238.61,233.595,229.572,227.857,270.393,287.07599999999996,374.666,409.93,162.695,-203.93900000000002,-573.298,-978.3710000000001,-566.391,-878.072,-897.5930000000002,-634.094,-125.211,403.36199999999997,434.87199999999996,420.468,366.045,328.63800000000003,269.214,249.36,233.65200000000002,228.19299999999998,224.543,221.705,259.775,275.182,363.105,395.916,-281.532,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-479.311,0.0,0.0,260.119,438.42199999999997,411.67400000000004,343.17,308.78,256.76599999999996,237.389,222.78,221.185,219.118,218.032,258.675,277.441,369.642,405.713,-219.99,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-817.675,0.0,0.0,0.0,195.981,384.185,380.168,335.036,315.257,269.856,250.50799999999998,239.46900000000002,238.919,238.90099999999998,240.00900000000001,281.524,296.814,385.88699999999994,420.13599999999997,-199.821,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-864.2710000000002,0.0,0.0,0.0,247.563,372.296,365.097,319.455,293.885,245.238,229.025,215.933,214.255,213.41400000000002,213.042,227.195,240.172,278.594,308.295,38.821,-276.83299999999997,-754.4830000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-481.041,-28.894000000000002,0.0,311.142,371.10900000000004,360.60900000000004,318.579,295.27299999999997,263.217,244.84799999999998,221.82299999999998,217.502,215.3,213.493,225.826,237.12,274.88599999999997,269.955,168.362,-28.738000000000003,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-741.9889999999999,0.0,0.0,157.953,385.619,357.347,336.786,314.769,278.947,253.575,231.412,225.12599999999998,221.745,220.014,231.93,245.745,283.202,275.065,-261.724,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-297.764,0.0,0.0,30.142,315.51599999999996,364.292,348.42900000000003,329.585,304.139,259.654,234.528,222.35299999999998,219.674,218.11,218.52700000000002,260.704,279.97,371.392,407.959,-161.02,-963.962,-978.3710000000001,-978.3710000000001,-978.3710000000001,-819.904,0.0,0.0,0.0,215.69400000000002,416.194,407.475,357.524,328.491,273.676,251.331,234.033,229.365,225.063,223.127,263.41900000000004,279.791,368.135,401.759,-222.715,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-844.076,0.0,0.0,0.0,217.04,415.716,405.43699999999995,352.01099999999997,321.756,271.69599999999997,254.051,235.90200000000002,231.94099999999997,230.372,226.59400000000002,263.807,281.805,372.45,404.121,-260.20599999999996,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-817.294,0.0,0.0,0.0,197.261,421.87699999999995,410.899,362.404,331.54900000000004,275.947,253.305,231.25,225.393,222.40599999999998,220.34900000000002,261.435,274.63599999999997,363.719,403.594,-226.812,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-818.775,0.0,0.0,0.0,114.55,321.71299999999997,310.096,258.74,228.515,175.72099999999998,152.829,129.237,118.86,113.91,110.803,119.708,131.72,174.03400000000002,213.173,60.773,-46.919,-237.24200000000002,0.0,-656.556,0.0,0.0,218.297,228.365,243.18,251.09099999999998,252.195,220.81,206.516,178.108,156.702,134.572,131.019,125.759,122.887,134.585,147.635,191.797,186.324,60.356,-98.43,-927.415,-978.3710000000001,-978.3710000000001,-978.3710000000001,-811.177,-649.491,-208.59099999999998,253.697,388.273,377.324,360.897,340.055,304.91900000000004,279.498,263.022,254.9,251.169,248.00599999999997,283.875,298.51099999999997,391.11800000000005,430.185,287.631,43.946000000000005,-20.42,-818.55,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-635.645,198.644,440.69,422.333,369.32,338.881,284.767,262.657,240.855,229.99599999999998,223.794,221.817,263.655,276.613,365.02099999999996,402.355,-258.005,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-166.52599999999998,0.0,0.0,186.13299999999998,454.026,440.918,391.31300000000005,361.70599999999996,308.195,287.118,266.86,261.04900000000004,257.478,253.28,286.612,290.472,380.68,417.80800000000005,-210.63,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-287.97,0.0,0.0,210.91400000000002,451.95599999999996,434.12,379.809,347.93300000000005,294.843,274.598,256.087,249.9,245.525,241.736,281.72,296.137,385.23800000000006,422.168,16.765,-524.5319999999999,-670.905,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-221.21400000000003,0.0,313.545,451.528,441.005,387.61300000000006,354.74699999999996,300.203,278.726,260.926,256.768,251.35299999999998,247.61,289.145,304.506,395.506,430.615,-84.477,-773.159,-725.079,-978.3710000000001,-978.3710000000001,-978.3710000000001,280.226,-978.3710000000001,-339.829,112.645,313.95099999999996,300.116,245.705,209.872,155.144,134.455,116.465,113.31200000000001,111.145,108.785,124.822,144.137,189.05599999999998,216.37599999999998,53.62,-5.928,-113.199,-198.05200000000002,-30.041,0.0,0.0,158.129,224.174,275.756,264.659,245.423,197.297,173.799,140.26,120.95,101.199,97.45200000000001,96.31200000000001,97.944,111.60799999999999,122.801,161.11,152.812,-412.445,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-348.398,0.0,0.0,0.0,336.121,326.439,316.42,301.221,272.906,249.42,238.916,235.998,230.275,231.262,272.557,288.158,376.77,405.899,-257.777,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-371.965,0.0,0.0,0.0,119.86399999999999,409.514,399.287,348.165,321.46299999999997,271.578,257.999,245.37900000000002,243.387,244.459,244.808,287.014,300.47700000000003,388.876,415.07,213.075,-217.58,-666.842,-675.4630000000001,-978.3710000000001,-906.424,-769.52,-425.5,-78.712,299.41,379.083,373.212,332.351,312.01599999999996,269.235,255.05200000000002,241.403,236.75400000000002,233.33599999999998,229.685,267.325,280.086,365.603,392.764,-297.797,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-305.755,0.0,0.0,101.821,420.837,402.844,351.45099999999996,320.108,268.42,249.94799999999998,233.50799999999998,231.217,229.69099999999997,228.275,268.138,283.508,371.905,400.449,-290.613,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-650.469,0.0,0.0,0.0,86.537,435.381,423.782,367.166,333.626,283.836,267.75,253.102,251.093,249.68,248.66299999999998,290.17400000000004,303.505,392.93800000000005,421.67800000000005,-268.313,-160.33700000000002,-961.9580000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-803.497,11.905,154.727,277.131,433.87300000000005,413.954,354.306,314.327,258.879,238.40599999999998,224.266,220.75,218.115,217.36599999999999,230.952,243.47,282.406,312.184,307.902,-207.847,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-147.49200000000002,0.0,0.0,348.166,340.25699999999995,303.166,287.624,260.08,244.98,227.673,225.593,222.331,216.408,228.169,240.31400000000002,279.971,269.747,-219.563,-978.3710000000001,-978.3710000000001,-978.3710000000001,-956.877,0.0,0.0,0.0,0.0,0.0,214.13299999999998,206.55700000000002,196.044,179.378,150.41,134.36700000000002,126.13,125.53200000000001,124.34899999999999,122.90700000000001,161.99,175.263,263.27099999999996,291.694,-65.128,-102.228,0.0,-102.54299999999999,0.0,-978.3710000000001,-944.8839999999999,-557.944,6.872999999999999,303.059,296.45,295.991,248.96599999999998,221.69799999999998,170.24400000000003,148.205,130.429,130.591,127.786,124.902,164.697,170.925,255.82,288.351,281.316,153.628,66.96,-634.6400000000001,-788.143,-59.695,-315.76099999999997,22.125,176.418,0.0,320.796,304.789,254.838,214.59900000000002,151.56,132.325,114.91799999999999,110.194,106.667,105.759,146.815,159.111,247.699,278.506,122.397,138.708,-223.512,-832.0319999999999,-723.547,-978.3710000000001,-978.3710000000001,-978.3710000000001,-742.498,0.0,294.79400000000004,272.54,221.812,192.81400000000002,143.207,125.882,110.99600000000001,108.63,107.76,106.88799999999999,147.553,162.299,319.082,389.695,259.129,50.105,-257.915,-978.3710000000001,-516.015,-492.07199999999995,-609.443,-340.68300000000005,457.148,59.911,394.105,378.36300000000006,328.84,300.5,251.40099999999998,235.09900000000002,222.36,221.075,220.76,221.231,262.922,277.73400000000004,364.49800000000005,391.099,173.393,-600.456,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-160.387,0.0,0.0,400.358,392.278,344.67,317.632,268.847,250.426,235.77900000000002,232.425,230.292,228.97,241.343,254.09599999999998,292.685,246.815,-514.275,-978.3710000000001,-978.3710000000001,-978.3710000000001,-931.637,0.0,0.0,0.0,0.0,0.0,359.416,357.048,320.004,303.718,275.395,258.64099999999996,242.99099999999999,244.671,243.446,239.092,250.44799999999998,260.219,296.012,209.78900000000002,-504.728,-978.3710000000001,-978.3710000000001,-978.3710000000001,-856.9110000000001,0.0,0.0,0.0,0.0,0.0,307.263,298.598,288.175,273.243,245.8,230.47799999999998,227.889,236.98,231.947,224.813,266.41900000000004,285.755,374.63,307.85400000000004,-431.842,-978.3710000000001,-978.3710000000001,-978.3710000000001,-861.8610000000001,0.0,0.0,0.0,0.0,180.39,387.913,374.56199999999995,327.203,301.415,253.187,234.938,220.315,218.24900000000002,216.308,214.96400000000003,255.671,270.855,357.74300000000005,381.719,-61.50899999999999,-641.133,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-52.935,0.0,0.0,198.332,425.154,409.34,353.968,320.209,264.566,246.52700000000002,232.21099999999998,230.674,228.42700000000002,226.355,267.285,285.224,372.499,381.645,-320.296,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-710.1460000000001,0.0,0.0,0.0,0.0,293.356,279.465,227.459,196.854,143.97899999999998,124.676,108.225,107.012,106.381,105.551,146.55700000000002,160.144,248.815,279.931,188.878,160.69,-48.815,-227.778,-286.763,-449.721,-121.18,-35.721,-47.124,167.08900000000003,289.639,277.899,226.894,200.148,152.144,132.879,115.775,112.605,111.14399999999999,110.40100000000001,151.175,164.368,275.735,400.374,406.68800000000005,-107.094,-516.798,-787.487,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-303.10200000000003,225.951,414.116,399.121,349.57199999999995,321.599,268.868,248.105,231.011,228.24099999999999,228.135,226.63,239.081,252.984,291.621,238.584,69.987,-204.639,-647.931,-978.3710000000001,-978.3710000000001,-978.3710000000001,-948.595,0.0,0.0,0.0,395.355,380.921,336.961,316.14599999999996,282.948,263.599,241.36599999999999,237.766,236.31900000000002,234.63099999999997,247.333,262.757,301.67,191.002,-511.879,-978.3710000000001,-978.3710000000001,-978.3710000000001,-925.307,0.0,0.0,0.0,0.0,0.0,377.23900000000003,365.084,347.69199999999995,325.998,291.399,269.858,250.048,246.919,243.011,240.703,254.217,265.5,304.258,203.231,22.154,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-546.2199999999998,0.0,0.0,0.0,0.0,262.07,256.36400000000003,242.013,220.199,185.68900000000002,164.97299999999998,151.768,147.285,241.761,252.175,290.408,302.88,395.13300000000004,386.30400000000003,277.117,-389.68300000000005,-296.591,-589.477,-978.3710000000001,-716.61,-978.3710000000001,-253.334,182.07,416.86300000000006,336.282,322.381,270.68,242.16400000000002,188.17700000000002,164.44299999999998,147.151,147.07299999999998,145.28,143.043,183.87400000000002,199.29,290.388,329.842,336.80300000000005,364.811,254.563,-461.283,-202.78799999999998,-970.852,-978.3710000000001,-579.2249999999998,323.256,-83.368,342.029,324.182,275.54,247.82,192.005,170.646,155.487,154.537,153.261,150.834,190.421,204.083,292.431,181.15900000000002,-472.966,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-287.8769999999999,0.0,0.0,0.0,454.954,446.74199999999996,396.23400000000004,364.31800000000004,304.313,279.551,259.399,251.66,246.31900000000002,243.863,285.18,303.388,391.931,271.96299999999997,-465.421,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-628.9,0.0,0.0,0.0,0.0,462.098,442.352,394.48,364.931,309.26,287.067,267.254,264.63,261.41700000000003,259.791,276.006,290.847,333.88199999999995,262.509,-481.275,-934.355,-978.3710000000001,-978.3710000000001,-978.3710000000001,-631.143,0.0,0.0,0.0,0.0,377.048,364.658,315.185,291.78,260.323,243.477,227.704,227.09400000000002,227.947,227.563,240.122,249.673,282.41,207.011,-241.265,-903.812,-978.3710000000001,-978.3710000000001,-978.3710000000001,-84.24600000000001,0.0,0.0,81.001,79.77199999999999,314.11,311.211,304.841,290.06,261.357,244.49200000000002,235.824,234.9,235.41299999999998,235.919,275.487,287.513,373.625,267.79,-236.532,-448.87699999999995,-978.3710000000001,-978.3710000000001,-978.3710000000001,-868.122,0.0,0.0,0.0,281.053,423.25300000000004,419.713,374.404,347.415,293.639,275.733,256.242,251.641,250.49400000000003,247.08700000000002,285.035,295.62,379.649,361.98699999999997,88.963,-523.136,-541.895,-798.268,-978.3710000000001,-978.3710000000001,-978.3710000000001,-578.998,0.0,211.063,451.459,423.44199999999995,358.905,319.743,262.086,239.667,222.113,219.095,217.635,217.49099999999999,258.777,273.01599999999996,356.611,198.602,-551.464,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-242.257,0.0,0.0,0.0,0.0,409.54400000000004,394.593,342.26199999999994,311.42900000000003,259.617,243.72299999999998,231.417,230.382,230.93200000000002,232.365,273.14099999999996,287.116,370.537,194.245,-599.523,-978.3710000000001,-978.3710000000001,-978.3710000000001,-929.51,0.0,0.0,0.0,0.0,0.0,415.472,406.56,356.39099999999996,327.255,276.779,258.48400000000004,242.433,239.71900000000002,239.64700000000002,239.96,279.058,291.203,376.061,214.834,-487.546,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-232.89,0.0,0.0,0.0,0.0,449.64599999999996,438.605,386.022,355.73,300.995,283.362,270.218,267.276,263.749,259.666,269.262,281.684,318.168,145.85,286.183,-978.3710000000001,-375.25300000000004,-537.133,-927.835,-978.3710000000001,-978.3710000000001,-317.722,0.0,0.0,424.541,416.19199999999995,375.034,353.82599999999996,319.532,297.545,272.638,266.329,264.23,264.522,278.086,287.98900000000003,320.6,83.508,-707.5889999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-80.416,0.0,0.0,0.0,0.0,388.407,380.04,364.721,341.885,306.134,282.029,263.72,259.748,258.388,252.33900000000003,291.23,307.014,393.333,181.299,-657.806,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-181.076,0.0,0.0,0.0,0.0,394.029,424.61300000000006,375.467,345.417,291.476,268.914,248.575,244.52200000000002,243.142,242.685,284.256,299.103,382.796,162.44799999999998,-656.98,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-111.963,0.0,0.0,0.0,0.0,401.912,423.926,374.667,340.702,280.394,252.512,232.169,228.608,225.576,223.833,264.379,278.37,364.087,158.32,-543.962,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-49.16,0.0,0.0,0.0,0.0,403.337,418.61199999999997,370.185,338.48400000000004,280.91900000000004,258.64799999999997,239.4,233.91099999999997,231.217,231.748,274.186,289.155,376.108,153.406,-627.92,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-20.689,0.0,0.0,0.0,0.0,399.991,427.533,377.401,345.926,288.682,266.999,248.805,247.433,244.87400000000002,241.924,282.342,298.428,386.027,190.31599999999997,-480.19,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-332.421,0.0,0.0,0.0,0.0,354.652,379.029,329.849,304.474,256.04200000000003,240.002,228.86700000000002,229.035,232.98,235.097,250.011,264.517,296.465,62.176,-721.7439999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-419.88199999999995,0.0,0.0,0.0,0.0,0.0,344.37300000000005,370.13699999999994,330.824,312.82099999999997,276.692,245.793,217.72,214.907,212.924,226.25799999999998,239.99099999999999,280.275,278.762,59.593,-531.5980000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-552.0210000000002,0.0,0.0,0.0,0.0,0.0,316.176,339.29699999999997,318.45599999999996,284.05400000000003,261.367,244.771,247.332,243.40200000000002,237.68400000000003,274.493,292.918,384.533,423.728,241.028,-244.065,-234.90099999999998,97.639,-576.496,-948.075,-978.3710000000001,-978.3710000000001,-721.5210000000001,0.0,0.0,430.32199999999995,423.05300000000005,388.1,331.03,307.47700000000003,285.553,277.968,273.832,271.242,310.813,323.79900000000004,413.409,452.283,151.237,-644.613,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-605.8499999999998,0.0,0.0,0.0,0.0,371.327,372.07599999999996,334.457,275.1,252.62599999999998,238.208,235.3,234.99,235.639,276.034,288.33,375.75699999999995,412.91,85.541,-714.956,-978.3710000000001,-978.3710000000001,-978.3710000000001,-788.472,0.0,0.0,0.0,0.0,0.0,312.535,327.37,301.466,253.597,239.49200000000002,227.54,227.683,229.19,230.37599999999998,270.853,285.172,375.514,414.855,92.23,-688.466,-978.3710000000001,-978.3710000000001,-978.3710000000001,-591.913,0.0,0.0,0.0,0.0,0.0,175.572,158.31,132.321,83.022,66.648,53.618,48.115,44.443999999999996,46.262,89.171,104.603,196.28400000000002,236.048,190.57,50.541000000000004,0.0,-129.27100000000002,0.0,53.244,-234.76,-485.35699999999997,313.375,-63.351000000000006,128.005,375.284,333.315,308.61400000000003,261.926,247.05700000000002,234.925,233.783,232.889,232.46599999999998,247.023,260.117,295.034,330.745,136.106,-209.18400000000003,-540.99,-483.111,-893.085,-660.715,-597.509,-697.1129999999998,-622.476,78.574,225.213,367.42900000000003,331.455,311.6,279.58,258.744,239.673,230.96400000000003,228.157,226.43,243.87099999999998,261.35900000000004,305.507,306.52,241.95,52.548,-560.071,-930.273,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-207.23,0.0,0.0,266.018,289.339,274.123,246.71900000000002,231.09400000000002,218.345,221.264,220.949,221.325,262.8,276.366,365.874,402.31699999999995,24.609,-7.34,-864.034,-978.3710000000001,-978.3710000000001,-978.3710000000001,-112.162,0.0,0.0,0.0,0.0,333.926,329.17800000000005,300.897,251.362,235.555,223.065,222.315,222.458,222.715,264.51,277.972,368.67900000000003,406.135,-41.806999999999995,-952.305,-978.3710000000001,-978.3710000000001,-978.3710000000001,-142.586,0.0,0.0,0.0,0.0,0.0,316.78,352.849,320.67,269.389,252.292,237.581,236.548,235.71900000000002,233.007,275.6,289.918,377.894,412.411,-26.884,-895.048,-978.3710000000001,-978.3710000000001,-978.3710000000001,-383.80300000000005,0.0,0.0,0.0,0.0,0.0,331.274,363.945,331.832,281.199,264.08799999999997,248.503,245.585,244.014,241.532,280.505,293.428,381.39300000000003,415.01300000000003,-17.775,-848.8480000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-563.372,0.0,0.0,0.0,0.0,0.0,323.754,371.088,338.37199999999996,284.198,261.35900000000004,240.328,234.02200000000002,230.00900000000001,226.30900000000003,266.105,279.073,370.94699999999995,408.38199999999995,-6.9270000000000005,-812.743,-978.3710000000001,-978.3710000000001,-861.998,-628.357,0.0,0.0,0.0,0.0,0.0,198.739,195.415,163.715,108.807,87.135,75.339,240.622,238.05200000000002,236.012,248.34900000000002,260.617,301.718,335.841,287.76099999999997,269.881,272.269,11.222999999999999,-466.728,-785.087,-978.3710000000001,-801.605,-765.795,-132.58700000000002,0.0,208.47,185.65900000000002,160.969,124.29,91.323,74.127,70.098,64.965,58.132,67.726,76.842,116.165,114.51299999999999,118.801,64.859,-138.077,-282.218,-289.026,-310.183,-127.035,-161.076,-112.009,28.715999999999998,111.34,187.75099999999998,173.76,150.164,113.637,84.061,61.507,57.458999999999996,52.681999999999995,49.808,88.005,99.66799999999999,188.61900000000003,226.609,238.84099999999998,269.55,170.59400000000002,110.137,-75.044,62.035,16.563,166.63,-23.085,49.67100000000001,126.34200000000001,276.74,233.635,200.43200000000002,145.50799999999998,117.994,91.43,80.706,74.347,68.419,107.97399999999999,118.633,205.801,240.378,-20.506,-792.4010000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-795.06,-978.3710000000001,-131.248,0.0,0.0,0.0,342.667,396.29900000000004,366.972,310.152,281.205,258.482,252.517,246.80900000000003,243.33599999999998,282.841,295.77,385.056,422.95099999999996,318.768,-162.862,-780.745,-952.551,-772.128,-871.8560000000001,-978.3710000000001,-382.468,0.0,0.0,0.0,376.23800000000006,405.538,372.466,316.589,291.66,269.074,262.779,257.14799999999997,251.513,289.893,303.2,395.13800000000003,431.869,-57.239,-860.4680000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-847.04,0.0,0.0,0.0,0.0,0.0,347.48800000000006,377.81800000000004,348.907,298.128,279.704,262.425,258.39099999999996,253.21099999999998,249.57299999999998,289.328,303.491,393.779,430.45099999999996,-40.347,-672.192,-961.1210000000001,-978.3710000000001,-978.3710000000001,-924.324,0.0,0.0,0.0,0.0,136.97799999999998,401.86800000000005,391.366,359.185,301.677,276.01,255.43,248.915,244.524,239.87,250.497,261.475,299.506,331.848,92.712,-205.998,-529.123,-978.3710000000001,-978.3710000000001,-978.3710000000001,-883.5649999999998,0.0,0.0,0.0,113.40100000000001,344.35,402.87300000000005,371.58,333.642,312.144,291.318,281.954,278.017,275.80400000000003,288.988,301.584,335.913,321.528,-165.014,-902.933,-792.953,-978.3710000000001,-978.3710000000001,-915.595,0.0,0.0,0.0,0.0,18.113,362.335,402.835,369.87300000000005,329.901,307.22700000000003,286.48400000000004,285.78,282.53700000000003,279.07,313.911,324.103,414.15,438.281,370.3,39.18,-273.658,-320.949,-720.4680000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-140.121,168.02900000000002,437.759,427.907,392.027,331.534,306.415,287.872,283.42,274.04400000000004,267.438,305.772,319.95099999999996,410.316,439.01599999999996,-108.288,-947.875,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-206.96599999999998,0.0,0.0,0.0,0.0,349.67400000000004,418.684,387.082,331.36699999999996,308.085,289.971,287.111,284.611,281.733,318.753,331.865,426.106,451.87300000000005,-112.648,-909.7439999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-35.31800000000001,0.0,0.0,0.0,0.0,314.909,397.56,367.528,312.12,286.026,258.376,241.394,236.361,228.207,262.481,275.95599999999996,365.20099999999996,373.26300000000003,-211.58,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-236.782,0.0,0.0,0.0,0.0,0.0,253.446,340.94699999999995,309.225,256.685,238.24900000000002,223.735,220.335,219.035,219.053,261.36,277.922,372.902,391.158,-111.306,-598.9159999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-343.32599999999996,0.0,0.0,0.0,0.0,0.0,294.454,371.026,341.999,289.393,265.497,240.89,234.52,231.07,228.922,242.8,255.745,294.029,311.241,-174.851,-393.204,-322.873,-378.148,-831.173,-978.3710000000001,-546.013,-383.542,0.0,0.0,246.799,333.745,363.82199999999995,340.351,302.936,273.381,247.213,234.745,233.66099999999997,236.567,252.187,262.607,300.807,287.95599999999996,119.22,-260.225,-208.593,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-109.325,0.0,0.0,0.0,257.385,367.58,329.976,282.606,254.204,236.46,239.37,238.115,238.481,279.922,291.575,379.208,356.39,-265.26599999999996,-978.3710000000001,-978.3710000000001,-978.3710000000001,-974.38,0.0,0.0,0.0,0.0,0.0,0.0,269.23900000000003,369.159,335.965,280.764,257.046,238.706,233.21599999999998,229.727,227.64,266.149,280.518,372.35900000000004,353.545,-252.429,-978.3710000000001,-978.3710000000001,-978.3710000000001,-945.775,0.0,0.0,0.0,0.0,0.0,0.0,297.83099999999996,403.336,375.205,321.14599999999996,299.27,280.001,274.98400000000004,270.265,266.505,306.878,322.522,416.171,387.291,-233.706,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-550.7760000000002,0.0,0.0,0.0,0.0,0.0,325.601,427.05699999999996,393.148,336.39099999999996,313.66,293.111,285.19,280.337,280.39799999999997,323.098,337.625,430.509,397.472,-199.17700000000002,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-810.323,0.0,0.0,0.0,0.0,0.0,340.345,433.895,395.909,337.675,310.488,288.028,283.906,280.867,276.118,314.895,329.51300000000003,423.603,390.847,-172.477,-950.2689999999999,-970.824,-799.1,-968.8860000000001,-123.56700000000001,-918.3789999999999,0.0,0.0,0.0,0.0,343.69300000000004,437.94800000000004,400.455,341.842,315.697,291.163,283.868,277.381,272.938,286.494,303.061,348.806,311.555,-256.41,-489.785,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-31.046999999999997,0.0,0.0,0.0,0.0,307.78,414.209,385.515,344.75199999999995,316.999,294.849,279.72700000000003,271.342,266.315,280.241,292.975,334.879,250.868,-292.723,-978.3710000000001,-978.3710000000001,-978.3710000000001,-455.22900000000004,-813.52,0.0,0.0,0.0,0.0,35.314,245.62099999999998,375.83099999999996,354.80699999999996,315.758,285.768,260.709,251.155,240.578,234.294,271.257,282.195,371.408,334.37800000000004,307.39599999999996,-6.58,-112.54700000000001,-218.24,-859.585,-978.3710000000001,-657.329,-618.3969999999999,-187.00799999999998,-76.142,68.97399999999999,269.439,382.8,349.517,293.10200000000003,270.124,251.225,246.51,239.778,233.709,271.975,283.106,369.527,360.12699999999995,189.238,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-570.4259999999999,0.0,0.0,0.0,0.0,185.489,303.52099999999996,269.453,213.575,188.403,166.391,161.376,158.555,154.257,192.257,205.516,293.736,326.399,318.365,215.43,144.9,155.07,-2.94,-89.984,-759.205,-607.695,-332.44800000000004,-46.836999999999996,222.80200000000002,353.405,307.046,270.88599999999997,214.303,189.61,168.396,158.356,150.115,147.049,187.109,201.305,289.028,219.738,-316.867,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-443.976,0.0,0.0,0.0,0.0,281.95799999999997,402.972,367.538,312.505,290.231,270.53700000000003,265.306,260.07099999999997,255.685,297.14099999999996,311.499,399.845,326.533,-288.841,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-295.781,0.0,0.0,0.0,66.78,-74.319,265.342,387.45099999999996,356.26599999999996,298.055,270.75,247.792,240.93099999999998,233.764,230.86599999999999,246.187,257.657,295.07599999999996,217.983,-434.56,-978.3710000000001,-978.3710000000001,-978.3710000000001,-579.0010000000002,0.0,0.0,0.0,0.0,0.0,0.0,244.519,379.63300000000004,352.597,315.22700000000003,288.509,267.069,257.82099999999997,255.062,252.179,265.14599999999996,275.785,313.858,192.611,-439.061,-978.3710000000001,-978.3710000000001,-978.3710000000001,-699.0260000000001,0.0,0.0,0.0,0.0,0.0,0.0,192.808,364.923,343.379,307.786,281.812,258.707,257.138,250.956,243.422,280.288,291.308,376.3,284.973,-347.082,-978.3710000000001,-978.3710000000001,-978.3710000000001,-873.1189999999998,0.0,0.0,0.0,0.0,0.0,0.0,257.28700000000003,406.68800000000005,367.43300000000005,310.404,286.567,258.519,242.678,235.017,231.235,271.118,283.522,368.93300000000005,272.405,-354.1,-978.3710000000001,-978.3710000000001,-978.3710000000001,-930.655,0.0,0.0,0.0,0.0,0.0,0.0,230.731,378.61699999999996,341.548,286.47900000000004,265.585,245.363,239.24900000000002,235.72,234.041,273.79900000000004,285.841,373.164,272.367,-383.68699999999995,-978.3710000000001,-978.3710000000001,-978.3710000000001,-757.169,0.0,0.0,0.0,0.0,0.0,0.0,231.94299999999998,379.66900000000004,346.714,292.422,267.973,243.21,236.62900000000002,233.162,229.27900000000002,267.358,279.54400000000004,363.914,323.836,118.902,-522.845,-978.3710000000001,-978.3710000000001,-978.3710000000001,-787.227,0.0,0.0,0.0,0.0,0.0,230.8,372.835,341.186,286.182,264.807,244.549,236.567,232.93599999999998,232.77700000000002,272.495,285.785,370.349,269.043,-100.04299999999999,-717.923,-978.3710000000001,-978.3710000000001,-978.3710000000001,-298.19599999999997,0.0,0.0,0.0,0.0,0.0,278.134,386.339,355.366,299.471,277.17400000000004,256.853,250.025,246.83599999999998,243.688,252.394,262.857,300.316,291.642,72.483,-882.6210000000001,-539.043,-978.3710000000001,-978.3710000000001,-821.177,0.0,0.0,0.0,0.0,0.0,275.517,361.99,335.095,295.966,269.985,248.833,239.176,235.334,230.135,240.37099999999998,250.535,282.745,129.959,-85.286,-803.954,-978.3710000000001,-680.115,-978.3710000000001,-252.88299999999998,0.0,0.0,0.0,0.0,0.0,142.20600000000002,262.19,235.83700000000002,196.138,169.72099999999998,148.44299999999998,223.709,220.56,217.98,257.759,271.485,354.255,386.30800000000005,23.256999999999998,348.54900000000004,315.033,-75.899,-638.569,-951.9110000000001,-640.533,-508.69199999999995,-637.2669999999999,-415.725,-95.245,282.202,392.92,348.54699999999997,286.37,271.681,250.488,245.57,243.847,236.266,273.688,289.432,368.50800000000004,408.923,-60.406000000000006,-91.777,-76.072,-978.3710000000001,-978.3710000000001,-475.18199999999996,-727.8910000000001,-327.95599999999996,-223.86,-156.643,251.593,321.254,375.26099999999997,347.667,292.98,269.32599999999996,249.975,246.113,244.416,243.452,282.4,295.779,381.246,377.98900000000003,323.73400000000004,146.958,-701.623,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-59.22,0.0,0.0,252.03799999999998,403.603,369.04699999999997,314.32099999999997,293.663,273.47700000000003,266.538,260.828,254.524,289.35400000000004,294.611,375.074,256.405,-397.991,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-32.679,0.0,0.0,0.0,0.0,0.0,255.248,406.42,366.38800000000003,301.702,272.214,245.65200000000002,234.55700000000002,229.355,226.301,266.492,279.154,363.093,239.435,-420.60400000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-746.4119999999999,0.0,0.0,0.0,0.0,0.0,0.0,254.47299999999998,395.963,357.07300000000004,297.043,270.665,247.61700000000002,239.963,234.55900000000003,230.363,242.278,254.18599999999998,286.36400000000003,145.87,-523.694,-978.3710000000001,-978.3710000000001,-978.3710000000001,-387.811,0.0,0.0,0.0,0.0,0.0,0.0,223.30200000000002,399.546,373.87699999999995,322.52299999999997,288.8,263.97900000000004,248.274,240.15,236.505,248.24200000000002,259.055,292.236,118.478,-521.992,-978.3710000000001,-978.3710000000001,-978.3710000000001,-454.67199999999997,0.0,0.0,0.0,0.0,0.0,0.0,196.868,396.17199999999997,371.916,331.298,301.405,276.24,275.613,270.13,260.555,295.332,305.748,388.509,252.68,-378.44800000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-73.346,0.0,0.0,0.0,0.0,0.0,269.405,433.274,389.689,325.14,294.529,269.551,263.302,258.693,256.105,295.893,312.442,399.931,279.216,-229.555,-833.197,-978.3710000000001,-842.091,-943.0169999999999,-677.831,0.0,0.0,0.0,0.0,0.0,194.533,382.769,358.92800000000005,300.867,274.812,257.05,254.06900000000002,254.31400000000002,250.385,285.982,296.514,379.042,226.81099999999998,-304.038,-785.084,-978.3710000000001,-978.3710000000001,-978.3710000000001,-111.354,0.0,0.0,0.0,0.0,0.0,323.029,421.83,387.608,333.47,308.82599999999996,292.443,285.721,278.623,272.389,309.202,317.686,397.13699999999994,403.409,-49.202,-496.01199999999994,-834.368,-978.3710000000001,-978.3710000000001,-978.3710000000001,-505.652,0.0,0.0,0.0,0.0,253.28799999999998,428.215,393.654,341.38,317.298,298.127,294.41900000000004,288.277,281.61,317.712,328.587,411.525,310.66200000000003,22.474,-474.91900000000004,-893.3710000000001,-763.6110000000001,-819.6610000000001,-978.3710000000001,-841.29,0.0,0.0,0.0,0.0,254.0,439.528,406.577,348.56300000000005,321.77299999999997,296.408,286.628,278.63599999999997,269.752,277.173,285.426,317.04400000000004,169.77,-443.925,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-39.934,0.0,0.0,0.0,0.0,0.0,227.824,425.407,401.81,365.043,340.793,317.601,306.42400000000004,301.892,298.684,310.58,320.58,351.126,163.826,-449.31800000000004,-978.3710000000001,-870.735,-978.3710000000001,-978.3710000000001,-342.8470000000001,0.0,0.0,0.0,0.0,0.0,256.634,422.149,399.277,363.41,338.18800000000005,315.501,313.4,306.703,296.895,332.168,344.37800000000004,425.95,359.968,481.408,92.24799999999999,-334.441,-978.3710000000001,-811.173,-618.28,-978.3710000000001,-978.3710000000001,-343.08,-13.593,81.51899999999999,274.61400000000003,467.969,429.531,366.465,339.537,316.73400000000004,307.836,302.731,298.968,339.17400000000004,351.957,433.088,263.722,-436.086,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-324.758,0.0,0.0,0.0,0.0,251.523,450.05,416.49699999999996,359.26199999999994,334.44,311.832,303.802,297.367,292.621,331.13,345.089,428.94300000000004,256.622,-398.13800000000003,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-561.929,0.0,0.0,0.0,0.0,0.0,223.391,430.097,396.05400000000003,340.2,318.186,299.12,294.844,290.347,283.10900000000004,317.402,328.835,412.79400000000004,347.545,-391.92400000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-459.91,0.0,0.0,0.0,0.0,0.0,244.21599999999998,442.727,405.219,345.811,320.918,297.433,288.231,284.069,278.225,315.765,326.736,407.463,251.329,-357.73400000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-411.985,0.0,0.0,97.54299999999999,-108.554,0.0,234.063,448.94800000000004,414.955,354.57,327.913,306.353,300.031,296.845,291.053,302.626,317.885,351.032,167.968,-294.505,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-370.716,0.0,0.0,0.0,0.0,0.0,168.995,410.66900000000004,394.665,361.625,338.99300000000005,319.79,311.728,305.25,299.14,307.778,319.281,355.816,133.153,-458.694,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-109.306,0.0,0.0,0.0,0.0,0.0,118.62100000000001,383.12,367.608,341.017,328.20099999999996,309.245,304.728,299.018,298.589,342.524,354.963,436.05400000000003,260.288,-369.842,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-328.471,0.0,0.0,0.0,0.0,0.0,184.24,415.25,388.55199999999996,329.91,305.41700000000003,286.36400000000003,280.675,280.5,281.072,323.46,339.38199999999995,418.834,264.181,-311.096,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-335.869,0.0,0.0,0.0,0.0,0.0,187.201,411.094,384.681,330.715,307.785,286.871,272.265,257.9,247.262,281.063,294.73,379.781,305.70099999999996,-333.945,-879.699,-978.3710000000001,-978.3710000000001,-978.3710000000001,-243.88,0.0,0.0,0.0,0.0,0.0,165.583,399.00699999999995,368.5,310.574,285.314,263.165,257.518,254.046,251.067,288.078,296.918,375.574,211.253,-223.86900000000003,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-9.945,0.0,0.0,0.0,0.0,0.0,157.28,402.68,377.23199999999997,307.684,266.159,245.313,239.11,235.87599999999998,234.097,274.03700000000003,287.309,367.52099999999996,166.375,-414.306,-978.3710000000001,-978.3710000000001,-978.3710000000001,-613.222,0.0,0.0,0.0,0.0,0.0,0.0,171.041,386.39599999999996,357.551,304.35200000000003,281.218,259.606,248.582,240.78799999999998,236.541,249.108,260.41900000000004,289.638,133.11,-487.19599999999997,-915.148,-978.3710000000001,-978.3710000000001,-445.16600000000005,0.0,0.0,0.0,0.0,0.0,0.0,184.00599999999997,406.909,384.255,347.963,336.05400000000003,308.901,287.871,286.129,277.97,283.546,297.737,331.267,145.748,-440.027,-938.2760000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-2.773,0.0,0.0,0.0,0.0,0.0,151.486,405.793,386.92,349.80300000000005,324.177,302.844,294.131,286.923,282.41700000000003,291.682,301.015,330.30400000000003,124.15299999999999,-286.251,-934.554,-978.3710000000001,-978.3710000000001,-978.3710000000001,-108.292,0.0,0.0,0.0,0.0,0.0,148.30200000000002,407.966,386.087,351.096,328.356,310.17400000000004,306.008,298.644,292.428,329.477,342.42199999999997,426.415,268.721,-296.212,-645.2090000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-342.902,-450.36300000000006,0.0,0.0,0.0,0.0,212.976,446.314,414.657,359.04699999999997,336.50800000000004,315.58799999999997,309.791,306.64599999999996,302.428,340.996,354.17199999999997,437.155,264.802,-281.612,-871.7689999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-809.43,0.0,0.0,0.0,0.0,0.0,396.42,464.33,428.869,370.843,346.67800000000005,325.712,316.746,308.744,303.524,341.46,354.283,435.63599999999997,275.34,-344.996,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-937.148,0.0,0.0,0.0,0.0,0.0,201.576,454.342,423.214,367.68800000000005,342.005,319.925,310.247,302.73900000000003,296.591,334.532,347.176,429.606,267.709,-341.19599999999997,-976.95,-978.3710000000001,-978.3710000000001,-978.3710000000001,-640.514,0.0,0.0,0.0,0.0,0.0,217.937,445.774,411.60699999999997,355.858,334.37,314.64799999999997,306.828,298.362,294.60200000000003,305.077,313.17400000000004,343.965,150.108,-56.861000000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-583.952,0.0,170.74900000000002,-190.02599999999998,0.0,0.0,183.69799999999998,423.121,400.975,364.746,340.764,319.32099999999997,301.595,292.813,288.895,300.268,311.65,342.80800000000005,120.477,-501.903,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-26.311,0.0,0.0,0.0,0.0,0.0,99.695,397.37800000000004,378.31800000000004,339.175,312.066,295.704,295.82599999999996,292.73400000000004,290.54400000000004,326.67400000000004,339.278,425.70099999999996,237.455,-329.89099999999996,-964.4060000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-256.154,0.0,0.0,0.0,0.0,0.0,145.181,413.579,377.457,320.17900000000003,299.244,282.846,277.556,273.749,271.809,314.897,332.411,417.064,232.252,-356.87,-448.64099999999996,-978.3710000000001,-781.137,-978.3710000000001,-861.686,0.0,0.0,0.0,0.0,0.0,239.149,491.584,441.19300000000004,367.025,331.648,302.762,294.152,288.672,282.493,320.728,335.58,419.069,241.62400000000002,-331.94599999999997,-964.688,-978.3710000000001,-978.3710000000001,-978.3710000000001,-615.651,0.0,0.0,0.0,0.0,0.0,213.935,480.347,444.514,380.61400000000003,349.12699999999995,318.885,308.993,303.073,298.126,335.26099999999997,343.184,422.233,236.328,-89.381,-947.783,-978.3710000000001,-978.3710000000001,-978.3710000000001,-962.9730000000001,0.0,0.0,0.0,0.0,0.0,238.49,480.68199999999996,445.68300000000005,386.599,357.811,332.726,323.70099999999996,316.78,307.156,340.119,349.996,430.186,241.942,-316.828,-923.8760000000001,-978.3710000000001,-978.3710000000001,-820.9,-978.3710000000001,192.78799999999998,-283.573,0.0,0.0,0.0,242.729,489.50300000000004,451.04900000000004,382.98900000000003,348.298,319.12,306.394,296.433,289.351,299.64599999999996,311.388,338.9,154.128,-424.49300000000005,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-369.474,0.0,0.0,350.70300000000003,285.54900000000004,308.117,355.939,417.69699999999995,398.87699999999995,364.796,341.709,319.54400000000004,300.815,285.126,267.616,270.897,278.23,305.02,68.562,-504.657,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-765.7919999999999,-290.601,0.0,0.0,0.0,0.0,96.709,401.551,374.523,333.19699999999995,300.33799999999997,274.893,267.003,259.497,255.80599999999998,295.339,308.613,390.055,314.22900000000004,-317.786,-921.331,-978.3710000000001,-978.3710000000001,-978.3710000000001,-134.61100000000002,0.0,0.0,0.0,209.908,487.44599999999997,191.43200000000002,455.86699999999996,425.226,351.98400000000004,311.371,289.241,280.41900000000004,270.905,264.362,302.493,315.047,396.43300000000005,210.34900000000002,-335.851,-955.2230000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-756.682,-317.257,0.0,0.0,0.0,122.459,310.377,446.105,401.11,337.327,310.298,287.39799999999997,279.17400000000004,270.902,264.796,302.73,314.435,395.68300000000005,217.912,-333.35400000000004,-951.0089999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-33.333,-488.895,0.0,0.0,375.329,135.339,196.52700000000002,383.22,345.837,283.332,257.101,233.567,222.798,215.62400000000002,211.275,250.396,264.868,348.985,243.00400000000002,-124.35799999999999,-6.3,-21.328000000000003,-313.335,-652.3159999999998,-978.3710000000001,-978.3710000000001,-72.49600000000001,425.834,51.867,88.84899999999999,201.283,373.91900000000004,342.56300000000005,284.12,256.08099999999996,230.585,224.778,215.282,204.835,248.707,266.593,352.065,172.385,-319.86,-945.253,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-474.101,0.0,0.0,0.0,0.0,189.785,454.129,418.56300000000005,357.983,335.657,315.209,307.06,305.25,303.312,315.14099999999996,316.348,336.38,173.146,-458.89,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-221.602,0.0,0.0,0.0,0.0,0.0,107.00299999999999,421.228,401.784,364.282,339.37699999999995,317.323,305.543,303.54200000000003,302.809,312.318,323.173,351.474,166.488,-421.819,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-134.453,0.0,0.0,0.0,0.0,0.0,149.886,445.2,424.033,382.969,352.745,324.236,324.121,319.472,310.145,341.801,351.731,430.375,261.32,-321.899,-962.561,-978.3710000000001,-978.3710000000001,-978.3710000000001,-697.22,0.0,0.0,0.0,0.0,0.0,236.345,480.49199999999996,451.764,389.07099999999997,361.75300000000004,340.039,333.459,329.837,326.38599999999997,362.82800000000003,369.961,445.62,306.422,-147.154,-669.898,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-537.866,0.0,0.0,0.0,0.0,232.95,492.60699999999997,462.375,404.29900000000004,376.871,344.921,329.86699999999996,322.462,318.355,357.897,374.173,460.39300000000003,316.45,-206.821,-665.83,-606.835,-408.485,-978.3710000000001,-978.3710000000001,-978.3710000000001,-511.69599999999997,0.0,0.0,158.217,190.93099999999998,409.772,369.825,305.935,280.89,260.403,254.22400000000002,250.143,248.72400000000002,287.682,304.584,394.879,249.178,-78.55,-914.306,-140.493,266.447,350.69800000000004,-202.18400000000003,-944.923,-978.3710000000001,-978.3710000000001,-533.842,-302.85900000000004,119.376,421.222,404.725,347.61,359.353,363.86199999999997,349.485,332.63300000000004,318.487,353.601,368.223,450.14599999999996,504.45,362.788,-173.15200000000002,-564.755,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-22.936,0.0,0.0,157.101,431.991,414.835,359.969,337.158,318.703,309.858,302.313,299.101,313.483,327.731,360.543,215.84400000000002,-394.38199999999995,-754.915,-978.3710000000001,-978.3710000000001,-978.3710000000001,-532.568,0.0,0.0,0.0,0.0,0.0,105.375,396.545,384.48199999999997,350.58099999999996,330.55800000000005,313.643,306.381,304.435,300.709,309.12,315.955,343.801,134.852,-409.764,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-13.064,0.0,0.0,0.0,0.0,0.0,46.644,370.986,370.445,337.07099999999997,314.225,292.296,290.418,286.887,284.545,326.375,343.164,427.121,277.97900000000004,-276.028,-917.77,-978.3710000000001,-728.153,64.243,-978.3710000000001,-608.93,0.0,0.0,120.866,-134.511,159.766,457.931,450.05300000000005,394.455,366.671,339.352,326.181,316.128,305.683,342.409,356.846,440.461,283.062,-256.322,-883.8560000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-976.1189999999999,197.955,329.033,-290.522,-295.959,0.0,266.08099999999996,446.71,409.173,345.371,314.47,301.125,341.884,330.05400000000003,323.288,359.736,371.865,452.954,325.52099999999996,-246.46900000000002,-881.8610000000001,-978.3710000000001,-978.3710000000001,44.019,117.71600000000001,149.738,-251.68900000000002,-498.05300000000005,-571.422,-382.66900000000004,190.611,437.69199999999995,411.27099999999996,357.12300000000005,335.101,318.41900000000004,316.135,315.009,312.652,344.38300000000004,353.149,435.259,355.9,-197.90599999999998,-832.3090000000002,-978.3710000000001,-978.3710000000001,-131.012,-978.3710000000001,-978.3710000000001,-577.987,0.0,0.0,0.0,247.977,386.848,357.43199999999996,294.567,267.502,251.91400000000002,245.667,241.535,235.392,273.941,289.707,371.102,196.96400000000003,24.549,-659.85,-978.3710000000001,427.64599999999996,296.586,236.257,-76.372,-735.768,-978.3710000000001,-688.784,386.162,87.74799999999999,382.477,353.97,294.366,270.683,252.62900000000002,303.842,304.678,303.526,313.16700000000003,323.518,353.218,203.55599999999998,-373.588,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-387.25500000000005,0.0,0.0,0.0,0.0,124.90700000000001,452.733,429.05,385.103,358.773,336.13300000000004,322.913,314.313,304.717,315.591,329.00699999999995,364.783,169.85,-334.29400000000004,-931.387,-978.3710000000001,-978.3710000000001,-978.3710000000001,-482.11199999999997,0.0,0.0,0.0,0.0,0.0,163.69299999999998,458.977,435.49,396.76599999999996,370.108,350.005,342.44199999999995,330.48699999999997,323.69599999999997,361.64300000000003,374.37199999999996,460.718,319.89599999999996,-193.493,-791.0310000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-319.55400000000003,0.0,0.0,0.0,0.0,199.91099999999997,498.244,467.35400000000004,407.715,378.36699999999996,355.60900000000004,342.969,334.784,331.884,337.814,344.324,375.41900000000004,197.265,-302.04,-895.0939999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-955.513,0.0,124.586,-97.90799999999999,-40.742,0.0,160.935,466.88,441.80699999999996,397.72900000000004,369.542,342.996,335.096,326.501,314.877,346.416,357.9,436.405,284.1,-207.799,-790.704,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-186.375,0.0,0.0,0.0,0.0,81.963,406.222,380.82,324.998,303.435,284.153,280.09,272.129,264.703,303.17,317.46299999999997,400.80300000000005,275.941,-256.176,-865.6210000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-278.79400000000004,0.0,0.0,0.0,0.0,0.0,127.509,429.431,399.892,336.94599999999997,307.522,287.029,282.969,279.503,275.98900000000003,316.71299999999997,328.72,411.62199999999996,287.987,-206.727,-592.555,-978.3710000000001,-978.3710000000001,-978.3710000000001,-797.112,0.0,0.0,0.0,0.0,0.0,387.55800000000005,459.19599999999997,415.649,353.60900000000004,328.23699999999997,307.15,302.968,295.134,287.382,297.941,306.751,335.88599999999997,341.574,177.118,-201.775,-291.599,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-708.163,0.0,0.0,0.0,130.57,407.65,388.92199999999997,352.07599999999996,328.667,306.9,295.565,291.176,285.267,298.719,308.54400000000004,335.472,166.236,-74.619,-310.198,-881.038,-978.3710000000001,-978.3710000000001,-978.3710000000001,-134.595,0.0,0.0,0.0,0.0,220.35,434.754,421.036,387.11400000000003,362.81199999999995,338.55800000000005,329.175,318.465,311.059,345.98800000000006,357.566,442.814,351.325,-168.71599999999998,-755.127,-978.3710000000001,-978.3710000000001,-978.3710000000001,-237.467,-978.3710000000001,-67.896,0.0,238.317,307.48,448.472,419.851,398.273,345.969,325.235,301.76,293.144,288.442,291.818,332.89099999999996,342.954,427.918,316.765,-169.03,-755.232,-978.3710000000001,-978.3710000000001,-791.092,-978.3710000000001,-978.3710000000001,-23.86,0.0,0.0,0.0,308.14,489.915,456.694,394.454,364.904,334.718,322.077,318.58799999999997,311.64599999999996,348.651,362.918,450.332,333.95,-177.112,-804.159,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-443.774,0.0,0.0,0.0,0.0,204.898,501.231,473.589,412.565,382.26199999999994,356.459,343.51,335.006,330.81,372.26099999999997,389.29400000000004,481.559,364.68800000000005,-146.04,-762.3439999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-684.865,0.0,0.0,0.0,0.0,217.025,485.66,450.45,390.181,370.48900000000003,353.66,346.971,338.579,333.666,385.722,400.01599999999996,488.31300000000005,371.031,-139.141,-591.962,-978.3710000000001,-909.105,-6.257999999999999,219.542,-387.746,-978.3710000000001,-819.2289999999999,-543.743,-378.91900000000004,269.69,481.60699999999997,452.5,396.355,353.718,327.503,326.709,324.254,315.724,326.363,340.541,386.61800000000005,287.908,-59.31399999999999,-897.182,-282.226,-978.3710000000001,-978.3710000000001,30.413,-129.977,-722.173,-662.694,-417.344,-13.8,373.147,455.281,436.418,397.936,362.352,336.217,330.597,327.653,320.918,324.697,334.786,370.20099999999996,307.069,-139.873,196.537,-143.84,-271.881,-835.048,-859.993,-958.445,-978.3710000000001,-978.3710000000001,271.44599999999997,-26.586,139.335,434.815,419.48800000000006,372.334,342.089,324.905,319.532,306.597,303.124,347.189,349.93300000000005,425.931,424.05199999999996,90.399,-93.04299999999999,-527.97,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-527.3009999999999,-590.9,0.0,0.0,179.425,480.17400000000004,453.67199999999997,395.15,369.33099999999996,345.431,337.31199999999995,329.725,322.36,359.767,373.909,460.346,362.014,-194.82,-879.825,-978.3710000000001,-978.3710000000001,-506.721,-978.3710000000001,-790.472,0.0,0.0,0.0,0.0,223.19099999999997,486.244,456.135,401.098,377.42699999999996,353.033,343.713,337.24300000000005,325.905,360.644,376.574,464.602,373.64,-160.84799999999998,-815.383,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-540.581,0.0,0.0,0.0,0.0,202.641,496.35699999999997,459.94300000000004,402.417,378.839,357.98699999999997,347.26199999999994,334.67199999999997,326.806,369.35900000000004,382.006,467.142,361.842,-145.287,-579.184,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-801.051,0.0,0.0,0.0,0.0,241.627,491.29900000000004,452.913,393.45599999999996,367.42800000000005,345.788,338.397,330.224,325.33099999999996,366.996,380.26199999999994,464.913,358.667,-150.73,-771.173,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-570.262,0.0,0.0,0.0,0.0,201.08599999999998,488.74,453.784,396.67900000000003,370.791,347.853,338.472,323.88599999999997,320.83299999999997,340.92199999999997,354.38699999999994,382.76599999999996,275.598,-272.767,-884.64,-978.3710000000001,-978.3710000000001,-407.145,-978.3710000000001,-614.96,0.0,0.0,0.0,0.0,180.255,463.45099999999996,438.725,398.721,376.61400000000003,346.718,327.68800000000005,316.879,314.543,331.73,340.07599999999996,376.351,258.777,-270.827,-834.79,-875.448,-138.643,-978.3710000000001,-978.3710000000001,-898.765,0.0,0.0,0.0,0.0,107.713,406.44199999999995,391.061,356.731,339.069,318.64799999999997,313.478,308.629,304.911,341.20599999999996,352.26,441.095,370.25199999999995,-37.437,-618.828,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-272.995,0.0,0.0,0.0,0.0,180.77599999999998,424.57599999999996,403.211,351.531,331.791,312.954,308.725,306.628,305.075,346.78,359.11199999999997,445.73699999999997,377.736,-155.48,-821.419,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,274.772,-372.93,0.0,0.0,0.0,183.628,455.25699999999995,425.725,370.481,345.00199999999995,323.73400000000004,316.84,310.58299999999997,306.685,346.094,358.662,444.926,361.909,-4.9430000000000005,-566.268,-909.405,-978.3710000000001,-693.675,-446.944,-887.375,-576.1469999999999,0.0,0.0,108.772,339.793,473.38300000000004,434.838,371.165,347.31800000000004,326.043,314.932,308.454,306.448,345.81300000000005,361.26199999999994,446.749,432.694,74.507,49.055,38.062,-968.779,-736.8810000000001,-748.052,-978.3710000000001,-978.3710000000001,-978.3710000000001,-263.874,93.775,229.035,488.721,449.954,393.39,369.55300000000005,353.28,348.772,343.445,340.575,382.135,400.537,489.38300000000004,396.736,-130.964,-400.892,-387.165,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-820.193,0.0,0.0,0.0,446.577,496.81,463.13,405.077,365.976,342.086,340.129,331.402,325.385,339.897,353.865,390.85400000000004,316.658,-218.017,-839.145,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-502.385,0.0,0.0,0.0,0.0,205.65099999999998,469.12,442.689,401.994,376.08,352.838,338.295,332.165,328.57800000000003,337.402,351.45300000000003,389.561,278.529,-254.00099999999998,-922.9680000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-33.696,0.0,0.0,0.0,0.0,215.85,468.314,444.04400000000004,405.379,377.23199999999997,353.845,350.223,343.29,339.631,375.78,386.07800000000003,476.42800000000005,423.69199999999995,36.709,-759.553,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-887.518,0.0,0.0,0.0,0.0,258.262,499.973,461.55300000000005,394.585,361.32800000000003,337.87699999999995,327.064,320.337,311.942,346.04400000000004,359.2,448.777,426.79400000000004,172.11599999999999,-602.125,-514.629,-978.3710000000001,-978.3710000000001,-377.533,-295.3230000000001,-479.587,-978.3710000000001,-388.91900000000004,0.0,195.252,441.366,409.579,354.776,330.26,308.818,300.953,292.85900000000004,289.165,326.404,335.564,422.767,352.767,-153.131,-804.41,-978.3710000000001,-978.3710000000001,-978.3710000000001,-960.143,0.0,0.0,0.0,0.0,0.0,173.261,404.836,375.662,318.738,293.788,272.562,267.372,264.589,262.087,301.724,315.17,404.093,334.816,-167.614,-818.168,-978.3710000000001,-978.3710000000001,-978.3710000000001,-518.092,0.0,0.0,0.0,0.0,0.0,245.28900000000002,487.01099999999997,455.75199999999995,398.119,352.417,319.816,323.093,318.695,310.997,348.527,362.836,451.56199999999995,372.217,-137.42,-811.3330000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-419.914,0.0,0.0,0.0,16.163,342.467,488.389,454.056,393.601,365.746,345.342,329.68199999999996,316.007,311.42,321.066,329.565,365.079,288.649,-244.55599999999998,-875.6030000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-160.481,0.0,0.0,0.0,0.0,190.55700000000002,443.819,425.80800000000005,392.19199999999995,355.379,316.45,297.83099999999996,293.02,292.52099999999996,307.248,320.945,359.098,263.14599999999996,-160.33100000000002,-831.071,-978.3710000000001,-978.3710000000001,-978.3710000000001,-812.1919999999999,0.0,0.0,0.0,0.0,0.0,223.15,440.7,415.426,377.86300000000006,351.986,332.336,332.95599999999996,330.05400000000003,323.714,361.577,368.12300000000005,449.715,435.033,23.002,-427.00300000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-963.1489999999999,0.0,0.0,0.0,0.0,390.11199999999997,346.309,418.63,386.95599999999996,358.159,339.85400000000004,332.49300000000005,326.116,324.254,364.70300000000003,378.829,463.39099999999996,417.667,57.483000000000004,-499.61300000000006,-949.242,-978.3710000000001,-978.3710000000001,-978.3710000000001,41.534,-346.51099999999997,58.755,-365.07800000000003,-306.853,267.72900000000004,486.98,451.249,393.93,368.885,348.923,344.056,337.584,332.9,366.934,371.964,457.144,400.157,-109.471,-795.15,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-834.5939999999999,0.0,0.0,0.0,0.0,271.178,497.336,467.27,410.346,382.551,357.38699999999994,351.522,346.48900000000003,337.705,372.569,386.233,475.586,423.11699999999996,-95.60799999999999,-787.06,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-856.546,0.0,0.0,0.0,0.0,283.86400000000003,499.535,467.583,406.38800000000003,377.296,350.50300000000004,342.411,338.702,334.97900000000004,374.805,389.056,480.079,434.088,-89.50200000000001,-781.169,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-868.544,0.0,0.0,0.0,0.0,236.375,446.52,417.411,367.11400000000003,351.121,334.85900000000004,323.72900000000004,314.45099999999996,309.847,323.341,336.58,375.801,321.332,-211.003,-882.5939999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-933.095,0.0,0.0,0.0,0.0,0.0,244.28099999999998,437.24,409.028,371.358,346.852,325.103,312.337,306.58799999999997,303.658,313.318,326.94599999999997,366.75300000000004,273.23,-258.52,-948.377,-978.3710000000001,-978.3710000000001,-978.3710000000001,-684.2589999999999,0.0,0.0,0.0,0.0,0.0,204.976,465.19800000000004,444.584,408.87199999999996,385.506,364.73,363.14,359.39,352.845,388.819,398.353,484.603,440.524,-81.858,-770.941,-978.3710000000001,-978.3710000000001,-573.469,-978.3710000000001,-978.3710000000001,122.571,145.179,-522.0020000000002,-69.169,214.257,378.57800000000003,472.68800000000005,415.983,393.14300000000003,374.246,365.83099999999996,359.94800000000004,354.79400000000004,390.736,404.11400000000003,495.23800000000006,459.73400000000004,-64.85300000000001,-773.763,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-900.5980000000001,0.0,0.0,7.081,-7.88,204.833,370.566,338.01599999999996,280.71299999999997,253.833,231.49099999999999,222.05700000000002,213.74099999999999,208.608,246.481,259.36,351.17699999999996,314.313,14.107999999999999,-92.251,-538.19,-860.71,-978.3710000000001,-882.982,-448.85,-104.115,349.059,-271.435,430.74800000000005,331.60900000000004,389.75,363.16900000000004,319.553,301.198,284.263,281.67900000000003,281.308,279.017,307.497,315.95,384.86,389.957,313.573,-237.821,-288.999,-697.672,-810.192,-978.3710000000001,-978.3710000000001,-978.371,-333.61,109.476,277.30400000000003,377.15,394.124,368.765,327.04200000000003,310.135,295.64799999999997,291.643,284.693,279.342,310.41700000000003,320.24,386.224,357.84,75.387,-79.696,-621.048,-978.3710000000001,-978.3710000000001,-472.968,-978.3710000000001,156.80100000000002,-978.3710000000001,-740.0039999999999,0.0,352.42699999999996,511.827,478.49,416.82099999999997,385.974,358.094,348.85,335.18300000000005,324.367,336.06199999999995,347.17800000000005,386.63599999999997,376.671,20.596999999999998,-341.38,-978.3710000000001,-978.3710000000001,-869.5,-978.3710000000001,-978.3710000000001,-416.92,0.0,0.0,0.0,291.166,420.095,396.24199999999996,359.376,336.01300000000003,312.73400000000004,299.994,296.58299999999997,294.791,307.97900000000004,319.817,359.49,280.209,-218.58700000000002,-904.4060000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-698.937,0.0,0.0,0.0,0.0,0.0,285.527,457.02099999999996,437.324,402.379,375.415,346.98,338.712,329.795,322.332,356.517,366.051,456.533,413.29400000000004,-91.12899999999999,-796.92,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-638.149,276.25,86.818,-228.34400000000002,-175.71099999999998,263.144,379.213,339.289,284.28700000000003,257.687,225.92,213.02700000000002,210.095,213.101,249.22400000000002,258.58099999999996,352.914,360.161,141.137,-431.534,-541.41,-66.911,162.216,20.750999999999998,-140.496,-307.063,-264.65700000000004,-313.843,-329.473,232.59799999999998,351.037,314.183,247.52,216.418,196.53099999999998,192.493,188.236,184.638,224.235,239.646,332.355,293.54,87.512,-241.96599999999998,-711.615,-978.3710000000001,-978.3710000000001,-978.3710000000001,-204.93900000000002,-869.7389999999999,-689.326,0.0,1.073,357.791,428.235,400.69,345.561,321.82099999999997,302.566,296.53700000000003,292.686,288.02299999999997,327.48400000000004,344.11300000000006,435.006,438.625,110.902,-354.394,-403.395,4.984,-671.324,-611.247,-978.3710000000001,-978.3710000000001,-978.3710000000001,-250.774,0.0,416.11699999999996,458.42,426.86199999999997,370.939,331.056,299.05400000000003,294.923,290.934,286.04,325.534,340.11800000000005,432.615,410.24,92.479,-418.245,-699.9630000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-282.732,0.0,0.0,34.681999999999995,425.45,486.279,450.969,395.48900000000003,370.731,342.881,328.108,319.057,313.129,323.514,336.157,375.38699999999994,342.69800000000004,-206.62599999999998,-935.7,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-335.62699999999995,0.0,0.0,0.0,0.0,366.702,467.588,441.94800000000004,402.404,375.44599999999997,355.16,345.972,330.483,317.49,326.788,337.093,378.514,310.257,-203.192,-918.686,-978.3710000000001,-880.825,-978.3710000000001,-978.3710000000001,-354.925,0.0,0.0,296.816,-27.276999999999997,318.643,444.155,421.75699999999995,385.346,354.76599999999996,329.675,324.199,318.427,317.122,353.486,361.455,449.639,428.31300000000005,-78.10300000000001,-517.109,-978.3710000000001,-978.3710000000001,-697.415,-140.026,-978.3710000000001,-978.3710000000001,-306.561,0.0,121.85,269.47,417.292,453.661,398.348,376.037,355.523,345.598,336.504,328.19300000000004,364.708,377.839,471.413,462.852,-56.961999999999996,-752.959,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-929.293,0.0,0.0,0.0,0.0,268.022,348.648,338.39099999999996,384.62300000000005,353.406,327.444,312.95799999999997,302.914,299.022,335.93699999999995,351.408,449.115,485.026,522.375,-385.73,-956.523,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-396.961,0.0,0.0,150.153,402.96,445.795,409.579,352.835,329.626,304.797,294.944,283.07599999999996,273.171,310.847,330.315,425.51,432.43699999999995,-56.023999999999994,-700.413,-978.3710000000001,-704.699,-978.3710000000001,-978.3710000000001,-885.585,0.0,0.0,0.0,0.0,419.889,482.564,444.468,384.663,358.33099999999996,335.50800000000004,329.92,327.70599999999996,325.772,361.775,370.87800000000004,466.81300000000005,461.961,-31.588,-721.688,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-975.8760000000001,0.0,0.0,0.0,0.0,421.94800000000004,489.181,459.51,403.79400000000004,377.366,350.96,340.76099999999997,333.57599999999996,329.92900000000003,340.35400000000004,352.358,397.32599999999996,384.555,-137.868,-818.186,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-674.4639999999999,0.0,0.0,0.0,0.0,370.86800000000005,445.079,414.17800000000005,364.999,338.32800000000003,318.803,307.7,301.85200000000003,299.376,313.728,328.64599999999996,372.08099999999996,324.447,-168.982,-861.618,-978.3710000000001,-978.3710000000001,-978.3710000000001,-931.217,-111.177,0.0,161.564,-179.803,0.0,368.36699999999996,448.274,423.267,384.56800000000004,355.05800000000005,331.244,328.83,324.382,316.699,327.53700000000003,340.398,380.23699999999997,330.91900000000004,-160.97299999999998,-858.945,-978.3710000000001,-978.3710000000001,-943.8380000000001,-978.3710000000001,-286.96,0.0,0.0,0.0,0.0,316.42400000000004,388.281,433.16,391.884,363.287,340.23,339.324,333.423,327.53,365.6,375.49800000000005,468.036,466.963,58.674,-483.288,-978.3710000000001,-487.815,-978.3710000000001,-957.421,-978.3710000000001,-478.106,-67.234,-120.21700000000001,127.792,413.11199999999997,406.657,372.925,313.159,286.185,263.546,258.32,252.614,244.011,280.748,291.288,379.81800000000004,376.277,-59.913999999999994,-650.625,-893.7869999999998,-978.3710000000001,-262.522,263.643,-103.756,-978.3710000000001,-978.3710000000001,-92.486,20.88,398.767,391.506,355.634,301.593,274.638,252.372,245.003,236.011,228.03799999999998,264.106,278.811,370.847,377.663,-41.36600000000001,-399.344,-629.243,-978.3710000000001,-978.3710000000001,-569.545,206.398,114.921,-658.4910000000001,-331.966,295.949,397.14599999999996,359.592,333.31,276.21299999999997,251.41299999999998,230.649,220.95,212.173,204.41099999999997,243.108,258.055,351.88300000000004,395.546,444.285,369.936,-360.39099999999996,-241.537,-691.654,-904.457,-978.3710000000001,-978.3710000000001,-893.03,-386.134,33.195,409.161,400.594,435.602,376.944,349.72900000000004,324.994,315.492,310.211,302.285,316.33799999999997,325.444,365.041,380.91,186.575,-638.187,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-728.2589999999999,-84.583,-232.308,1.74,72.355,412.655,388.30300000000005,363.523,323.83099999999996,286.486,258.348,247.722,244.27700000000002,238.33900000000003,244.12599999999998,255.41400000000002,298.29200000000003,287.589,317.908,-31.713,260.007,-355.716,237.47099999999998,112.573,-978.3710000000001,-978.3710000000001,-978.3710000000001,-695.0049999999999,-196.085,346.38199999999995,386.716,339.62,288.29200000000003,268.334,251.00900000000001,247.37400000000002,242.55599999999998,235.49900000000002,271.10200000000003,284.385,377.17199999999997,411.25300000000004,64.83800000000001,-537.126,-811.2180000000002,-978.3710000000001,-974.2189999999999,-978.3710000000001,-978.3710000000001,-395.022,0.0,0.0,197.13099999999997,461.416,423.32099999999997,385.661,324.422,299.517,339.189,337.39099999999996,330.04400000000004,325.115,355.667,361.55,457.98699999999997,480.87800000000004,-8.802999999999999,-707.1310000000001,-978.3710000000001,-978.3710000000001,-617.263,-896.829,-874.693,-591.2379999999998,0.0,0.0,0.0,410.01800000000003,376.653,353.019,297.07599999999996,268.832,249.095,242.049,232.17700000000002,227.641,267.45599999999996,281.959,375.793,412.659,433.43,148.077,114.2,-586.681,-849.052,-978.3710000000001,-978.3710000000001,-848.765,-978.3710000000001,410.991,363.72900000000004,442.134,386.51199999999994,350.792,293.844,269.949,244.924,237.426,294.878,281.832,315.98,326.789,420.874,438.63599999999997,-44.299,-8.007,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-708.538,0.0,0.0,63.373000000000005,447.415,426.904,394.30400000000003,336.163,314.806,296.876,288.715,283.962,277.96,312.96,325.228,419.244,440.417,-73.564,-805.722,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-358.05800000000005,0.0,0.0,0.0,84.182,503.782,462.796,430.597,372.96,334.755,303.014,301.47900000000004,301.006,293.29900000000004,303.343,315.045,355.288,383.714,-125.825,-820.5060000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-421.14700000000005,0.0,0.0,0.0,0.0,448.75300000000004,412.01199999999994,390.811,358.208,332.98400000000004,309.688,295.258,289.098,282.436,289.318,297.853,339.86,334.634,-152.653,-847.194,-978.3710000000001,-978.3710000000001,-978.3710000000001,-940.5189999999999,244.625,353.57199999999995,-217.403,-215.579,160.627,366.43,353.957,329.32199999999995,289.60400000000004,264.243,244.653,243.412,238.16099999999997,234.005,271.093,317.46299999999997,445.673,479.059,10.290999999999999,-170.28900000000002,-501.43,-978.3710000000001,-978.3710000000001,-438.52,-468.50699999999995,-432.93199999999996,-881.518,-110.36200000000001,57.23,419.23800000000006,367.579,318.02099999999996,254.87099999999998,234.965,216.58700000000002,213.618,215.105,217.67700000000002,262.26599999999996,277.71299999999997,372.085,409.93199999999996,0.0,444.67,-978.3710000000001,-978.3710000000001,256.83,-209.743,-870.194,-686.298,-714.424,-380.855,406.647,456.00800000000004,403.24800000000005,370.844,321.552,304.217,287.231,282.047,276.54400000000004,266.54400000000004,301.67,320.431,417.205,456.208,-107.427,-885.3789999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-746.408,0.0,0.0,0.0,0.0,498.80199999999996,432.259,382.615,328.00300000000004,306.518,290.497,286.347,285.345,289.53700000000003,336.26300000000003,356.75699999999995,456.06800000000004,499.514,-63.688,-895.947,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-411.472,0.0,0.0,0.0,0.0,458.785,421.756,398.349,329.82300000000004,288.903,267.807,264.23900000000003,263.663,264.32599999999996,313.837,346.27099999999996,452.601,492.314,-29.19,-750.41,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-384.67800000000005,0.0,0.0,0.0,80.633,518.519,465.61699999999996,433.907,372.833,343.76800000000003,320.047,312.20599999999996,305.346,302.916,311.982,318.757,359.352,385.026,-121.579,-785.692,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-555.524,0.0,0.0,0.0,7.615,442.711,404.537,380.316,330.523,300.677,287.809,282.94599999999997,278.366,276.914,290.353,301.139,338.86,329.17800000000005,-153.666,-871.03,-978.3710000000001,-978.3710000000001,-978.3710000000001,-772.145,0.0,0.0,0.0,0.0,45.151,441.445,423.908,396.61,355.439,328.369,305.276,302.453,295.002,287.356,325.974,339.151,427.772,465.16,11.481,-293.911,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-101.08,0.0,0.0,133.944,520.2719999999999,462.4,427.088,364.776,329.54400000000004,303.515,292.562,283.268,276.71,311.76,323.526,415.884,449.68300000000005,-63.321000000000005,-805.665,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-665.058,0.0,0.0,0.0,71.683,520.936,466.994,430.531,366.61199999999997,336.565,315.728,307.149,296.101,289.642,326.621,340.17,430.62699999999995,467.26199999999994,-56.103,-822.357,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-735.365,0.0,0.0,0.0,142.433,471.082,468.142,443.449,379.094,346.07,321.161,309.689,301.741,298.01099999999997,334.955,347.226,439.19199999999995,477.04400000000004,-29.839000000000002,-774.4910000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-934.8839999999999,0.0,0.0,0.0,74.67399999999999,479.70599999999996,429.152,394.605,332.375,303.164,281.1,274.653,268.59,263.742,304.62,320.378,413.93699999999995,451.394,-52.184,-279.869,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-864.961,0.0,0.0,0.0,49.156000000000006,484.07,433.094,402.851,343.019,316.538,296.085,290.918,288.555,284.39799999999997,294.47900000000004,307.681,348.087,380.199,-137.72899999999998,-881.932,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-96.155,0.0,0.0,0.0,41.251999999999995,448.34,404.28,383.19300000000004,345.501,321.368,300.907,291.382,289.113,287.76,302.938,317.17900000000003,359.452,356.54699999999997,64.196,-388.941,-627.177,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-93.331,0.0,0.0,151.32299999999998,433.63300000000004,414.952,390.105,350.61,323.422,300.518,296.652,290.362,285.467,323.404,336.74800000000005,429.035,463.555,26.897,18.965,-978.3710000000001,-568.0269999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-900.041,0.0,0.0,68.008,408.961,347.159,309.04,246.882,218.387,194.705,186.142,179.109,172.998,210.4,222.94299999999998,314.907,350.476,121.488,-279.41700000000003,-425.369,-687.591,-306.423,-280.764,-550.923,-397.936,-358.84400000000005,224.136,266.711,418.56,358.67699999999996,325.051,262.246,232.979,208.33,197.972,191.942,189.824,229.81799999999998,242.771,332.908,366.034,242.49,191.042,-12.949000000000002,-711.221,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-796.607,-130.664,240.167,489.43800000000005,431.246,397.468,339.48,310.59,280.226,263.927,256.368,253.37599999999998,293.303,308.401,401.654,438.36800000000005,133.635,-155.52,-740.3610000000001,-978.3710000000001,-776.0269999999999,-978.3710000000001,-978.3710000000001,-533.149,-331.379,0.0,286.369,467.48800000000006,408.611,378.66,321.327,298.137,279.902,275.707,272.01,270.003,309.869,324.64799999999997,417.352,454.985,29.840999999999998,-699.367,-978.3710000000001,-978.3710000000001,-978.3710000000001,91.197,-145.015,-978.3710000000001,-679.841,0.0,213.822,516.656,457.798,418.548,355.18699999999995,330.17800000000005,312.161,309.284,304.95599999999996,299.279,310.211,321.82599999999996,363.654,394.212,-66.538,-777.779,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-704.0189999999999,0.0,0.0,0.0,186.796,459.574,408.23,383.374,344.532,316.671,291.99,278.507,273.178,270.23,283.488,298.222,343.414,340.689,-25.335,-693.6619999999999,-978.3710000000001,-883.7410000000001,-978.3710000000001,-662.347,-762.6980000000002,0.0,0.0,0.0,156.221,441.631,418.23900000000003,390.652,348.63300000000004,318.688,293.711,283.452,273.95099999999996,265.231,272.103,281.031,321.551,316.936,267.183,11.241,-309.41200000000003,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-963.684,0.0,0.0,145.233,431.86199999999997,410.82800000000003,385.767,346.656,317.52299999999997,290.882,280.0,264.534,253.37099999999998,287.022,294.932,383.356,419.356,430.44699999999995,-105.62100000000001,-620.279,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-860.2710000000001,0.0,0.0,218.59599999999998,474.898,415.048,381.18800000000005,322.95,295.371,269.237,258.797,250.11,243.207,276.759,288.502,380.44,421.11,12.477,-726.377,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-377.82199999999995,0.0,0.0,0.0,265.52299999999997,483.66900000000004,423.26800000000003,387.57800000000003,327.29900000000004,300.057,276.812,268.223,259.381,249.21,281.163,291.652,384.37800000000004,424.61300000000006,22.695,-698.22,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-558.256,0.0,0.0,0.0,258.58,496.662,441.25,403.76,341.411,314.182,292.784,285.908,281.54400000000004,278.06,317.659,332.355,426.972,463.962,48.802,-703.54,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-929.505,0.0,0.0,0.0,185.757,435.958,397.31,372.56199999999995,323.29,300.501,277.829,267.493,262.358,265.868,278.65,288.009,328.355,355.23199999999997,-80.575,-802.665,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-32.304,0.0,0.0,0.0,193.092,388.764,344.759,325.839,289.612,266.603,251.33700000000002,244.783,244.334,244.208,260.33299999999997,275.599,316.30400000000003,311.285,-32.676,-744.3910000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-691.3679999999998,0.0,0.0,0.0,0.0,229.89,396.597,373.587,350.389,311.955,284.16200000000003,259.783,253.80900000000003,246.706,243.595,282.91900000000004,296.916,386.594,420.83,-28.778000000000002,-856.0060000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-29.158,0.0,0.0,0.0,182.415,418.718,361.61699999999996,348.98199999999997,334.17400000000004,304.952,279.712,268.866,261.418,257.60200000000003,297.507,311.38,402.61699999999996,440.286,304.283,304.758,-601.28,-559.694,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-578.241,0.0,279.528,484.6,425.71,387.605,324.508,296.012,273.368,264.882,257.48400000000004,250.138,286.371,297.301,386.9,423.781,24.715999999999998,-732.045,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-543.7769999999999,0.0,0.0,323.23400000000004,365.528,412.906,372.111,398.04900000000004,340.18800000000005,312.54900000000004,286.478,274.507,264.945,256.445,291.749,303.658,395.434,435.996,45.512,-713.201,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-47.643,0.0,0.0,303.692,501.42,438.727,400.917,334.49199999999996,305.828,285.64,280.933,276.60900000000004,272.002,312.91900000000004,327.616,419.765,458.476,39.958,-748.003,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-857.337,0.0,0.0,0.0,290.89,479.667,426.336,395.006,340.634,318.763,299.449,295.903,291.76099999999997,286.44,298.45799999999997,312.09,355.139,390.093,-29.191,-782.972,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-594.6759999999999,0.0,0.0,0.0,254.245,450.019,404.365,384.87800000000004,351.87199999999996,330.38699999999994,309.58,298.41200000000003,291.392,283.682,291.142,302.45799999999997,344.285,342.155,145.29399999999998,-22.961,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-409.44199999999995,0.0,0.0,221.81400000000002,413.159,397.046,376.269,336.895,310.207,289.172,288.522,284.967,279.765,312.60400000000004,316.56,400.735,429.715,36.094,-752.01,-978.3710000000001,-978.3710000000001,-978.3710000000001,-394.273,-978.3710000000001,-163.615,0.0,0.0,248.428,403.57300000000004,351.01599999999996,318.319,262.618,241.459,226.132,223.77200000000002,221.873,221.387,262.367,275.351,363.397,399.333,33.382,-740.923,-978.3710000000001,-978.3710000000001,-978.3710000000001,-833.8539999999999,0.0,0.0,0.0,0.0,261.381,414.847,357.074,320.22,264.545,245.041,229.43,226.579,224.81799999999998,223.57299999999998,263.455,278.046,367.218,403.75300000000004,58.396,-703.0110000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-801.403,-166.037,0.0,0.0,0.0,350.569,428.166,375.67400000000004,342.665,285.21,260.052,238.84599999999998,233.368,230.18900000000002,227.58,265.293,277.716,367.63599999999997,405.22,68.132,-684.3860000000001,-946.166,-978.3710000000001,-978.3710000000001,-978.3710000000001,-282.443,0.0,0.0,0.0,287.878,436.574,377.30699999999996,338.80699999999996,276.522,250.01,231.12599999999998,229.2,226.963,223.83,270.051,282.873,369.686,407.535,224.52,-226.48,-697.335,-942.6460000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-131.743,0.0,144.414,342.445,371.344,313.286,273.007,208.364,180.96900000000002,162.597,159.178,156.894,155.345,165.80700000000002,176.928,216.30700000000002,250.85299999999998,221.291,26.913,-48.255,-354.4310000000001,-439.74199999999996,-380.709,-376.119,-153.411,0.0,166.208,190.642,339.03,291.69599999999997,263.69599999999997,221.192,192.922,171.065,161.514,158.12,155.995,169.815,184.17,229.34,232.817,-70.559,-928.352,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-740.303,0.0,0.0,0.0,213.77200000000002,379.164,361.144,339.343,303.58299999999997,279.842,260.842,261.298,258.517,255.558,293.034,307.649,406.30400000000003,450.974,79.777,-782.3810000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-257.395,0.0,0.0,0.0,302.73900000000003,457.338,403.62199999999996,374.717,318.262,297.965,283.969,284.145,283.191,279.349,318.264,328.38,414.595,444.971,93.99600000000001,-705.541,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-818.01,0.0,0.0,0.0,322.117,436.92800000000005,385.786,359.795,305.822,283.76099999999997,264.968,259.656,254.498,252.21200000000002,292.748,307.066,400.668,442.491,418.70300000000003,-504.347,110.338,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-276.82599999999996,0.0,260.247,463.4,412.411,386.63800000000003,335.92,315.382,297.51099999999997,295.987,292.925,288.072,327.4,341.75199999999995,428.534,466.774,166.33599999999998,-580.0409999999998,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-180.803,0.0,0.0,362.45599999999996,466.69599999999997,415.34,385.14599999999996,329.56699999999995,307.168,287.507,278.66700000000003,271.03700000000003,264.495,296.876,308.847,401.07199999999995,442.816,168.407,-537.67,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-119.461,0.0,0.0,341.41,443.13199999999995,393.531,366.216,316.784,294.17900000000003,269.008,261.592,256.762,248.87,259.63599999999997,269.377,307.006,347.006,48.155,-636.799,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-371.663,0.0,0.0,0.0,327.181,386.07199999999995,343.3,319.661,284.668,263.905,243.25,231.12400000000002,227.317,225.425,238.77599999999998,251.27599999999998,292.94599999999997,295.518,18.346,-766.618,-978.3710000000001,-978.3710000000001,-978.3710000000001,-692.816,0.0,0.0,0.0,0.0,292.286,385.973,368.389,346.49199999999996,316.819,293.676,273.48900000000003,272.98400000000004,266.642,256.466,251.016,297.068,314.394,396.18,190.452,-526.048,-978.3710000000001,-957.087,-978.3710000000001,-978.3710000000001,-614.609,0.0,0.0,0.0,442.25,461.204,451.56199999999995,400.79400000000004,362.006,299.686,281.758,261.908,254.764,252.15599999999998,245.261,277.059,284.839,367.07099999999997,162.00799999999998,-561.9680000000001,-978.3710000000001,-950.3,-978.3710000000001,-978.3710000000001,-899.313,0.0,0.0,0.0,461.57599999999996,459.961,445.287,390.07,351.705,291.349,264.851,239.649,231.87900000000002,227.96900000000002,225.748,265.735,277.763,361.092,116.477,-651.7130000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-566.4699999999998,0.0,0.0,0.0,422.126,439.05300000000005,422.62699999999995,374.746,348.226,293.138,272.006,260.785,257.944,254.222,252.87400000000002,291.075,303.128,385.587,131.127,-655.592,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-671.1569999999999,0.0,0.0,0.0,418.74699999999996,432.704,415.05699999999996,360.9,338.707,289.274,269.421,251.18599999999998,238.544,227.09,223.545,264.45,280.698,364.27,128.78799999999998,-620.263,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-478.028,0.0,0.0,0.0,415.125,404.34,387.94300000000004,335.87699999999995,305.002,252.475,235.045,216.271,214.801,215.864,217.525,232.528,246.796,276.355,16.317999999999998,-736.4419999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-749.145,0.0,0.0,0.0,0.0,295.684,340.035,326.171,313.478,294.65,263.62,247.525,233.615,231.873,231.33599999999998,231.90599999999998,248.52900000000002,263.55,296.916,179.68400000000003,-500.76,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-35.73300000000001,0.0,0.0,105.546,369.99300000000005,353.96,338.64300000000003,322.85200000000003,302.892,271.29200000000003,252.706,243.296,243.065,241.44299999999998,239.957,280.884,293.505,374.08,192.48,-5.605,-627.4730000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-379.75699999999995,0.0,0.0,305.14599999999996,279.692,265.88599999999997,211.36,176.96400000000003,122.32799999999999,101.444,85.75299999999999,83.444,82.335,82.13,125.2,145.955,232.458,242.72799999999998,157.36,20.717,-369.12699999999995,-387.486,-588.515,-927.934,-504.23599999999993,-250.77,315.476,374.256,295.346,285.415,237.75400000000002,207.665,150.062,124.555,104.476,99.07700000000001,96.24700000000001,94.031,133.62,152.782,241.19400000000002,77.468,-639.953,-99.51899999999999,-710.72,-655.926,-243.818,-178.03599999999997,-38.001,65.465,-321.048,338.566,306.82599999999996,299.903,255.734,227.886,173.523,151.51,133.25,130.062,128.83,124.685,162.575,179.12900000000002,266.258,307.221,240.903,-16.113,-441.88199999999995,-767.783,-562.663,-190.08,-160.282,0.0,177.165,385.32,305.434,294.165,246.2,218.815,167.192,146.389,128.454,122.333,119.03299999999999,116.148,155.735,168.451,253.62400000000002,109.085,-469.25199999999995,-978.3710000000001,-463.256,-978.3710000000001,-978.3710000000001,-537.597,-200.695,-938.9960000000001,353.246,522.372,436.31199999999995,425.98,379.26099999999997,349.94699999999995,292.871,270.067,251.386,246.168,243.294,241.50599999999997,255.385,269.322,305.107,140.208,-592.77,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-168.07299999999998,0.0,0.0,412.34,396.11699999999996,384.958,344.07800000000003,325.736,293.231,271.714,246.951,240.98,238.732,237.493,248.84099999999998,257.228,289.411,95.331,-614.054,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-239.13299999999998,0.0,0.0,0.0,247.995,229.606,217.146,202.27700000000002,172.233,128.692,155.63,232.33900000000003,226.40400000000002,222.021,220.051,260.453,273.389,356.526,202.563,262.702,89.096,-428.337,-605.561,-903.7510000000001,-978.3710000000001,-978.3710000000001,-201.732,409.07599999999996,531.845,444.711,429.996,369.472,330.142,270.598,247.25900000000001,230.014,226.264,224.046,223.95,264.855,276.181,358.62,223.748,-473.246,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-287.5970000000001,0.0,0.0,524.813,425.88,403.73400000000004,349.445,316.068,261.844,243.231,230.16099999999997,230.83700000000002,231.229,230.87099999999998,272.14799999999997,286.923,371.07,219.199,-505.44699999999995,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-697.5369999999999,0.0,0.0,0.0,503.832,415.61400000000003,406.07,360.975,334.269,277.03,259.24,243.80599999999998,243.579,243.032,242.482,256.85900000000004,270.106,305.222,122.71700000000001,-582.471,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-495.179,0.0,0.0,0.0,365.58,351.67199999999997,341.565,329.719,309.155,276.41900000000004,255.61,241.24599999999998,239.58,237.332,233.68400000000003,274.125,290.34,374.63599999999997,255.053,-473.49,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-482.722,0.0,0.0,0.0,531.495,443.504,425.272,372.652,341.539,282.517,260.132,243.924,240.99200000000002,239.19099999999997,236.38299999999998,249.297,262.596,297.725,129.031,-640.04,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-517.0880000000001,0.0,0.0,0.0,393.95099999999996,375.412,358.56300000000005,314.535,293.176,262.383,246.075,228.23,223.33700000000002,221.83,222.679,236.665,248.33599999999998,283.695,94.78299999999999,-631.5830000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-888.933,0.0,0.0,0.0,0.0,196.076,187.958,176.40200000000002,164.56,148.528,116.708,97.546,221.08599999999998,221.558,218.99099999999999,218.197,259.223,272.685,358.663,369.407,183.84900000000002,-349.096,-978.3710000000001,-978.3710000000001,-978.3710000000001,-473.131,-39.219,0.0,137.02700000000002,361.754,280.47900000000004,270.284,218.562,186.072,130.084,108.719,91.365,88.544,87.462,87.24600000000001,129.141,141.84,226.762,140.083,237.579,76.475,-27.128,-157.666,-93.959,-150.887,-62.802,-40.971000000000004,-293.533,385.68,296.711,286.315,237.30599999999998,209.299,156.082,132.811,110.936,103.926,101.135,99.611,136.876,143.119,229.40099999999998,193.66099999999997,-331.49800000000005,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-429.346,0.0,0.0,510.852,435.26,427.29,381.38300000000004,353.974,296.198,266.245,241.77599999999998,236.627,234.37099999999998,232.58700000000002,275.052,295.998,382.724,392.16900000000004,-172.003,-765.61,-978.3710000000001,-978.3710000000001,-978.3710000000001,-568.659,-544.841,-536.506,0.0,458.57,454.46,433.32099999999997,374.11199999999997,334.19300000000004,273.64799999999997,251.196,236.80200000000002,236.15200000000002,235.669,235.794,276.584,289.751,375.074,397.82599999999996,216.138,-501.381,-948.495,-978.3710000000001,-978.3710000000001,-978.3710000000001,-856.862,-307.802,-73.079,464.582,384.083,377.647,331.32,304.983,257.577,242.333,230.843,230.2,229.595,229.424,241.59599999999998,252.683,289.04200000000003,316.518,122.10600000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-151.168,0.0,0.0,345.916,340.76,334.99,298.927,283.459,255.938,240.28,221.832,222.262,223.72099999999998,223.717,237.114,251.051,288.789,189.28900000000002,-450.60900000000004,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-40.783,0.0,0.0,0.0,344.416,337.974,328.19599999999997,316.075,298.268,264.38599999999997,242.601,229.554,226.43599999999998,225.08900000000003,224.55599999999998,264.73,277.402,365.029,364.149,78.712,-162.248,-598.356,-978.3710000000001,-978.3710000000001,-978.3710000000001,-853.88,-333.29400000000004,47.556999999999995,510.80699999999996,434.189,424.185,373.471,342.346,287.07599999999996,265.41200000000003,248.69799999999998,246.688,242.541,236.12400000000002,274.772,285.33799999999997,368.439,354.54400000000004,-238.69099999999997,-527.557,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-820.3860000000001,0.0,188.946,495.18800000000005,415.277,405.504,356.254,327.02299999999997,273.319,250.588,234.24599999999998,231.595,227.21400000000003,223.62,261.807,278.062,364.60400000000004,343.02099999999996,-271.383,-910.204,-978.3710000000001,-548.36,-471.355,-978.3710000000001,-978.3710000000001,-290.344,0.0,342.55400000000003,257.531,243.264,193.81099999999998,164.011,112.42299999999999,93.48200000000001,78.11,75.072,70.87100000000001,65.572,102.445,275.64799999999997,365.333,350.755,-263.95099999999996,-910.09,312.714,-228.357,-916.593,-978.3710000000001,-156.60299999999998,266.41200000000003,315.376,321.921,340.8,391.24300000000005,344.605,317.578,268.1,251.665,236.958,232.34900000000002,228.676,227.22099999999998,270.659,287.575,372.973,405.175,-262.668,-926.8889999999999,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-549.6569999999999,0.0,0.0,467.44,393.254,387.23,340.15,312.236,263.2,247.56599999999997,234.113,233.081,233.493,229.68599999999998,242.91400000000002,253.271,286.347,315.81,-363.4,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-664.123,0.0,0.0,139.739,374.07099999999997,362.44199999999995,353.79900000000004,315.341,298.467,268.663,252.143,232.593,225.75799999999998,219.61900000000003,218.207,231.899,241.31400000000002,279.047,268.193,7.29,-377.131,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-482.11699999999996,0.0,0.0,337.251,333.44300000000004,321.966,308.846,291.499,259.85400000000004,240.303,230.104,226.40900000000002,223.185,221.146,259.552,275.085,362.712,391.85400000000004,-314.82099999999997,-978.3710000000001,-355.509,-978.371,-932.928,-786.954,-419.792,0.0,0.0,513.47,427.36300000000006,413.50800000000004,361.583,330.848,275.962,247.976,230.237,233.678,235.717,236.822,278.577,294.689,383.656,411.986,-302.686,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-231.998,0.0,0.0,500.73900000000003,423.86199999999997,415.602,367.653,337.849,283.171,260.161,239.483,233.449,229.30200000000002,228.472,269.719,284.82099999999997,377.675,412.006,-327.724,-978.3710000000001,-978.3710000000001,-978.372,-978.372,-978.3710000000001,-193.484,0.0,0.0,362.587,276.848,266.466,211.825,171.695,111.93700000000001,89.98700000000001,73.572,71.064,70.44800000000001,70.958,112.93700000000001,126.87100000000001,216.703,247.85299999999998,-7.872999999999999,-416.89099999999996,-978.3710000000001,-833.835,168.75799999999998,-78.632,128.344,112.475,151.909,366.119,281.13599999999997,268.51,215.597,181.41400000000002,123.9,100.229,81.61399999999999,76.781,74.176,72.377,112.82600000000001,126.344,215.233,246.378,250.882,154.299,-188.231,-393.81300000000005,-15.186,-120.919,-375.625,-180.03400000000002,54.678000000000004,354.79699999999997,270.45799999999997,258.03700000000003,206.185,172.357,115.11,93.963,76.357,72.921,71.53,69.817,83.611,98.367,141.158,174.18900000000002,-385.532,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-375.311,0.0,0.0,415.45099999999996,400.37699999999995,386.286,341.827,318.077,279.26,254.393,230.11900000000003,225.47400000000002,221.71099999999998,219.024,233.52200000000002,245.852,284.895,279.28700000000003,-415.971,-978.3710000000001,-978.372,-978.3710000000001,-978.3710000000001,-495.54699999999997,0.0,0.0,0.0,401.99699999999996,385.945,368.18699999999995,349.32599999999996,324.96,286.025,256.882,238.09900000000002,231.232,227.24400000000003,226.04,267.05,284.882,373.37800000000004,407.45300000000003,-251.146,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-8.238,0.0,0.0,515.766,439.19,430.21,381.166,348.404,287.673,262.834,242.93200000000002,235.803,231.51,227.993,268.426,285.297,375.30199999999996,415.52,-264.576,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-350.185,0.0,0.0,537.298,444.548,428.05,377.048,345.20599999999996,290.962,270.018,252.44799999999998,251.05700000000002,250.945,249.114,281.039,288.251,372.246,401.902,-201.395,-873.187,-978.3710000000001,-978.371,-978.3710000000001,-978.3710000000001,-621.056,0.0,0.0,409.577,376.587,370.19800000000004,325.274,305.38,262.469,242.861,224.77700000000002,222.928,222.23,222.31,263.986,280.491,370.207,398.05199999999996,-146.55700000000002,-847.568,-978.3710000000001,-978.3710000000001,-978.3710000000001,-978.3710000000001,-97.427,0.0,0.0,283.836,230.419,218.918,171.097,143.912,94.852,77.932,64.385,62.161,60.33,59.159,99.292,113.546,201.07299999999998,227.653,-142.727,0.0,0.0,0.0,-289.531,-225.752,-383.14300000000003,-98.435,-183.949,274.124,238.27200000000002,228.74200000000002,179.361,149.02100000000002,98.605,82.23700000000001,69.34100000000001,65.837,65.65100000000001,65.965,79.925,93.816,132.874,160.04399999999998,0.0,-179.005,-172.542,-163.465,-208.787,-108.81200000000001,-38.966,-84.445,53.583999999999996,198.477,194.94400000000002,188.24400000000003,150.762,135.034,106.54799999999999,89.55799999999999,167.468,230.959,230.608,228.537,239.702,251.368,290.1,279.33799999999997,-422.861,-978.3710000000001,-978.3710000000001,-978.372,-978.3710000000001,-978.3710000000001,-337.983,0.0,0.0,205.563,325.98400000000004,314.857,303.594,285.36,254.077,235.303,220.765,218.66,216.59599999999998,216.051,230.09099999999998,241.937,281.905,271.134,-95.385,-858.055,-978.3710000000001,-978.3710000000001,-978.3710000000001,-364.782,0.0,0.0,0.0,170.986,170.771,156.615,139.484,118.83,88.641,73.207,65.73,65.197,67.569,71.09,113.37899999999999,127.443,217.73,247.03599999999997,194.68,225.74599999999998,-414.408,-368.494,-935.063,-78.785,-186.722,-267.874,9.179,308.84,229.19299999999998,216.645,166.396,137.792,88.975,73.792,60.637,61.126000000000005,61.023,61.593999999999994,103.617,118.131,208.36,238.34,227.387,0.0,-537.576,-394.47,-674.1500000000002,-823.809,-63.913999999999994,0.0,259.79,318.075,240.65,231.138,183.878,158.65200000000002,107.896,89.316,75.337,71.01,67.47399999999999,66.429,104.15,120.141,207.261,241.03799999999998,161.711,0.0,0.0,-275.165,-170.108,-133.11700000000002,-336.028,-17.285999999999998,311.039,326.235,254.74099999999999,248.046,198.138,168.453,116.212,96.79700000000001,81.73899999999999,80.812,78.498,75.679,114.307,126.936,214.02599999999998,246.80200000000002,52.821000000000005,-307.41,-611.764,-929.245,-978.3710000000001,-978.3710000000001,-978.3710000000001,-869.1669999999999,0.0,206.858,281.551,402.733,356.449,326.418,269.987,250.043,233.554,227.47,221.896,220.673,234.64700000000002,247.00099999999998,287.377,318.797,-10.062999999999999,-719.6030000000001,-978.3710000000001,-978.371,-579.2869999999999,-629.981,-650.989,0.0,0.0,197.34400000000002,202.524,192.155,153.05100000000002,135.356,103.38600000000001,85.094,66.648,100.98700000000001,233.90200000000002,234.347,249.16400000000002,263.061,304.915,305.534,319.79900000000004,174.793,229.43900000000002,31.526999999999997,-244.954,-177.174,-367.781,33.279,-54.143,336.295,354.251,344.149,333.125,314.89799999999997,280.401,258.295]
new object=isource.isource_newbattery675_1_shape bus1=675.1 phases=1 angle=240.000000 amps=0.407654649004784 yearly=newbattery_675_1_shape
new object=isource.isource_newdiesel675_1_shape bus1=675.1 phases=1 angle=240.000000 amps=0.0 yearly=newdiesel_675_1_shape
new object=isource.isource_solar675_1_shape bus1=675.1 phases=1 angle=240.000000 amps=1.54713725 yearly=solar_675_shape
new object=isource.isource_newbattery675_2_shape bus1=675.2 phases=1 angle=120.000000 amps=0.407654649004784 yearly=newbattery_675_2_shape
new object=isource.isource_newdiesel675_2_shape bus1=675.2 phases=1 angle=120.000000 amps=0.0 yearly=newdiesel_675_2_shape
new object=isource.isource_solar675_2_shape bus1=675.2 phases=1 angle=120.000000 amps=1.54713725 yearly=solar_675_shape
new object=isource.isource_newbattery675_3_shape bus1=675.3 phases=1 angle=0.000000 amps=0.407654649004784 yearly=newbattery_675_3_shape
new object=isource.isource_newdiesel675_3_shape bus1=675.3 phases=1 angle=0.000000 amps=0.0 yearly=newdiesel_675_3_shape
new object=isource.isource_solar675_3_shape bus1=675.3 phases=1 angle=0.000000 amps=1.54713725 yearly=solar_675_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
