new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.422892215688407,28.569083622464493,40.328052022375886,123.92358128211033,28.418246364774557,66.40895466294687,99.34978367845804,106.96262880186731,53.44328820151604,3.542774245742412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.724634861342214,62.79139555834977,87.8924897939265,3.4679893868877425,188.6745936504486,67.46481546677636,244.98252220809266,168.472541439843,88.94708305777542,7.612845123409276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51469474943744,169.07589047060276,224.6296327397972,95.20366040195593,169.3015125871473,168.84900081407756,137.94384100739003,119.77745800560822,62.86618041720444,4.9750944238064285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35456578991982,252.82225698802714,358.9559146425901,425.214032047847,450.46596354111375,438.5561578835124,385.79100357161076,295.71200731117057,161.16137083181357,31.65934609513711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00308012215282,267.74754025944645,376.74457073015685,442.77706601886916,466.8983518494517,450.38991114227855,393.85636046808986,300.23585750188784,162.66847586873226,30.905159806687482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.8272010277214,224.55484788094248,352.0199358688147,315.4615477487064,356.6185709183866,367.8502426863735,369.2825628644375,280.18464254897214,151.66242621728992,28.342193965939295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.2595212057854,95.58138731617105,341.5424503892773,391.74590640041146,350.8157728872564,335.88922207585654,283.1240677639549,144.72771498349505,76.43392836941439,8.141409295314315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.9935158992293,228.47534904090003,60.30321457645626,79.44940598323234,177.81938125669618,206.01073796494552,168.77421595522287,109.37475738492562,58.04192325108794,6.7090891172503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70605145768681,231.18788459935752,123.92358128211033,263.6014169829443,206.46324973801532,96.41035846347536,123.62190676673049,103.4198545561249,53.594125459205955,25.327983892101923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65941422541106,115.32966021372624,185.80995329432056,318.47702536252433,184.83014488932633,241.36369556351497,245.13335946578258,197.79454381077653,110.35456578991982,19.37308106330126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.5114526990521,268.95297078098525,376.4441637547576,441.19390858311533,465.0135198983179,450.46596354111375,397.851646486902,309.7335345764309,183.85033648433208,45.30314644618231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23939774105365,254.93271105570554,357.74921658107075,433.8066855762506,460.34009998989126,450.08823662689866,398.8314548918962,301.96858465535115,179.55337595014004,44.62501255656793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82726915799536,252.06807069957748,354.9606286237779,327.44740580514303,363.47849729332677,330.53893581779613,298.2749731519187,237.97175857546247,141.18494073775264,34.14625953705003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.75565821925209,108.39494897993136,196.43827603154776,250.4101284049689,286.8937316662225,263.2997424675644,155.73376463493733,126.78822163823835,71.53488634444321,11.684183541056727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.121285830582508,64.75101236833825,300.76315413381224,374.93579117785833,433.05249928780097,429.58577744089376,383.7553343627869,299.6325084711281,174.65306638518825,44.17250078349815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87708031038251,232.09290814549703,327.3713534063078,276.8674904197744,325.4117365963192,423.7069270109283,256.0633567183896,116.98887004831546,65.5039311168073,11.835020798746655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26901729843499,248.37445919614512,362.5734737471873,441.87204247272956,458.68215769528274,446.92318929537134,396.87183808190775,312.296500417179,182.87052807933784,47.6392226304053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76669437297807,254.02768750956594,367.5485681709937,435.31379061316926,462.4505540575697,450.8436904553289,404.63552046300697,316.81908306791564,186.1116278097004,49.147595207304576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94848685830391,266.69167945561696,374.03203517169936,437.9528088527527,479.7879659120473,467.5017008802114,415.4907328567594,317.79889147291,195.53325248540824,53.594125459205955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76198039179029,260.4351021114364,364.1566311829411,426.4194625693859,449.7117772526641,436.2188141593088,388.88126604428334,306.6420045637777,185.80995329432056,49.976566354608885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.076188659383167,75.30328270673022,114.04817729335217,65.12747174257277,188.82543090813851,50.353025728843406,52.53953219535706,0.754186288449637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.740112475160174,81.48507519205606,230.28412859319855,245.96233061308686,464.3353860087035,454.310412302236,214.67944389218428,186.26246506739037,108.32016412107667,24.046500971727834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.357671579757255,81.33423793436614,94.52552651234156,235.25795547702438,496.3711914780753,488.00416006621623,435.5406802696944,343.8037417146457,207.44305814300952,58.796109539537575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37609305518012,273.8520128059564,381.64488029510863,446.24378786577637,473.15492919363226,461.69763530910075,413.5298485067903,327.82386517937744,205.33260407533115,60.152377318766334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49597508523414,261.7165850318105,364.08184632408654,426.7211370847658,452.4255803511022,440.0645304604117,395.1378433884639,315.31071049101644,197.11640992116216,58.117975649923196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.62043483592804,180.2315098397544,207.7447326583894,308.37599925722157,345.2373294326903,330.83934279319544,301.21566590688207,221.53937026712458,135.68254968202172,38.74489458662194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.46966570851207,218.37305539561663,211.58918141951168,393.0273893207855,414.66176170945505,300.837938992667,41.760372200439896,292.470907580808,172.76950197403508,48.61903103539954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.458629554786086,42.589343347744204,64.2224481964332,99.27499881960338,78.39481271938342,54.42436414649086,55.17728289495991,21.407482732144402,11.00478211146176,0.22562211654459727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52693031287004,271.3650993640435,377.8004315339864,443.60603716617345,470.44112609519414,459.9636406156568,416.16886674637374,334.4569018977926,205.86116824723618,65.20352414140802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.27035296868954,261.49096291526587,365.89062587638506,428.60596903589953,454.8377089341604,445.4908691173073,401.16753107611925,257.4956768964537,171.33718179597105,64.75101236833825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.9361150343234,113.29525854488311,192.89550178580538,195.23157797002838,251.16304715343793,237.21883982699345,214.15214726025985,154.07455480034815,94.52552651234156,27.136763444400465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.45087791403479,273.5516058305571,387.674567982764,454.15957504454605,482.20009449510553,473.83306308324666,425.59049142208164,343.05082296617655,213.62485062833545,71.30926422789862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90338968710459,266.31522008138245,369.4346676621081,432.901662030111,458.75694255413737,451.6726616026331,409.00726585605366,331.06496490974007,213.54879822950016,72.66553200712738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.998366140965,107.56597783262703,252.29369281612207,313.50193093871786,357.7504841210513,350.43804597304126,301.8937997964964,86.4601696158625,62.48972104296991,41.231808028534864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80700943271565,258.324648043758,362.2717992318074,472.0242835309481,471.64782415671345,432.14874328164194,351.4178543780356,221.76499238366912,78.01708580516832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.55043208853513,238.8007297227668,357.22191994914624,477.1502152124444,403.2032002849429,453.2545514984065,444.9635724853828,345.6137888069249,133.57209561434337,64.97663448488284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.8816580310224,87.43997802085673,65.8816580310224,99.27499881960338,65.73082077333248,274.4553618367162,249.95761663189907,181.43820790127384,63.01701767489437,8.668705927238769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.899042024971171,31.65934609513711,49.524054581539104,177.21603222593646,213.32317611295554,99.34978367845804,143.89874383619073,62.71534315951451,38.06676069700756,71.68572360213315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20683432206733,29.699729285148653,115.17882295603631,225.6094411447914,206.9157615110851,258.8519446756825,282.8984456474103,341.16599101504283,220.5595618621303,79.14773146785248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.026309376722068,63.54431430681882,118.87243445946865,442.7010136200339,166.13519771563944,165.23144170948044,187.5439479877644,141.11015587889796,3.4679893868877425,73.57055555326694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02637750699603,177.89543365553143,384.50825311125607,458.9838322106625,484.5374382193091,482.20009449510553,438.17969850927784,356.6946233172218,230.8862100839777,87.06351864662221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.738776804905633,146.76338419231877,292.9246868938584,401.3183683338092,464.86268264062807,491.4734169930846,481.2202860901113,437.5002970796829,357.5983793233808,238.8007297227668,91.51004889852358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965666461430814,141.4866152531325,282.2950966166506,384.13179373702155,446.24378786577637,472.85325467825237,465.69292132791287,437.9528088527527,347.04610898498885,230.4336983109079,88.72146094123082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357603449483303,148.72300100230723,292.9994717527131,407.87662019336955,457.2498375172187,482.2761468939408,405.1628170949314,384.2078461358568,294.50657678963177,232.54541991856686,50.202188471153484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.30167451537985474,82.61572085474022,189.12583788353777,267.2950284863766,304.30592837955464,359.1815367591348,380.1365077182094,252.82225698802714,222.3683414144288,157.61732904609062,53.44328820151604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.61882664457767,133.11958384127357,266.9173015721615,374.0307676317188,439.30907663198144,466.4458400763819,459.2855067260424,418.8066174459766,338.52824031544003,216.64032824215334,83.74636651742438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82432529639046,28.1165718493947,89.1739727143006,124.75255242941465,133.04479898241888,161.08531843297834,102.59088340882062,89.02313545661069,94.75114862888614,35.202120340879524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.186506466513653,97.23932961077966,172.99512409057962,223.95149885018282,338.6790775731299,386.9964340931495,302.7975558026553,374.55933180362376,141.33577799544256,48.39340891885494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.90509167641352,49.373217323849175,106.43533216994288,187.6187328466191,259.6809158229867,502.2513094480211,484.91389759354365,441.797257613875,363.1007703791117,244.98252220809266,98.82248704653361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352889468295494,150.98429232767552,292.0183958077383,393.10217417964014,454.8377089341604,476.7724882982293,467.3508636225215,427.40053851436073,351.1161798626557,237.21883982699345,96.18346880695017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.542842376016367,57.438574220328235,240.30910229966605,290.43650591196484,449.18448062073963,472.7784698193977,464.41143840753875,424.0086015263082,348.025917389983,235.48484513354958,91.43526403966892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216194154168985,30.528700432452943,150.23137357920652,141.33577799544256,195.1567931111737,267.89710997715576,218.44910779445192,278.6775375120535,137.34049197663037,42.8149654642888,0.07478485885466987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.919233619976937,1.9596168099884685,23.593989198658054,153.01996153649927,106.20971005339828,245.05730706694732,265.8627083083126,176.01060170439763,19.297028664466005,90.45545563467468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211548303255135,170.50821064866676,322.7739858967164,432.37436539818657,500.66815201226717,525.618408990154,497.1266453065054,454.2356274433813,374.03203517169936,256.741490608004,108.54578623762127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.79470573900908,167.1910585194689,307.39619085222733,407.4988932791544,468.2546196286805,492.52674271695287,482.2761468939408,439.9884780615764,363.3276600356369,248.67613371152498,104.70133747649899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.14619140677608,151.3620192418906,237.444461943538,327.97470243706744,397.851646486902,398.07726860344656,398.22810586113644,238.72594486391208,167.26584337832358,229.30305264822377,100.48042934114223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.929997252607091,93.09320633427754,209.1770528364534,249.73199451535447,304.30592837955464,296.9934902315446,366.4939749071447,272.420960167873,137.56738163315555,43.041855120813985,42.664128206598875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.367099542132866,114.5767414652572,154.37622931572804,255.7616822030098,355.18751828030315,350.28720871535137,322.3214741236466,279.053996886288,269.85799432712486,156.63752064109636,36.33276600356369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437102289525775,68.97192050369502,181.81466727550836,187.6187328466191,234.80671124393518,285.7630860035383,331.8191511981897,292.9234193538778,259.4552937064422,188.14602947854354,58.418382625322465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.618962905125585,169.90486161790705,304.6823877537892,401.16753107611925,455.5918952226101,493.13135928769316,478.6573202493631,430.64163824472325,347.2717311015334,227.19259858054536,98.67164978884368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78527777663347,182.04028939205293,328.3524293512825,433.9575228339405,498.55769794458877,523.433170063621,513.1813067006283,420.8422866548004,386.3943526023705,245.2841967234725,117.74178879678449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80546937163924,166.43687223101927,284.0290913100945,434.7117091223901,492.52674271695287,513.482981216008,498.7833200611334,444.8875200865476,346.06630057999456,230.4336983109079,99.04810916307821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06676069700756,17.035737339097683,332.7989596031839,145.78357578732454,178.49751514631052,246.18795272963143,526.5982173951483,469.9138294632696,387.67583552274453,260.36031725258175,117.29054456369529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.136831574674424,187.46789558892917,325.7881959705538,422.42417655057363,481.2202860901113,504.4365483745542,496.22162176036585,451.06931257187347,375.9155995828527,261.0384511421961,117.74178879678449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.6997974154226,198.17227072499165,342.5983111931069,448.20467221574535,511.3725271483297,535.6446502366022,523.3583852047663,477.3771048689696,383.2280377308626,268.27483689137085,122.86772047828084,6.256577344180517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22709404734705,193.3480135588752,335.96527447469185,434.63565672355486,491.39609705426875,494.48762706692196,484.3118161027645,439.9884780615764,360.161345164129,251.3899368099631,113.21920614604785,4.296960534192049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47417529887801,173.82409523788394,329.18013295860624,429.7366146985837,486.6478922869875,505.94492095145347,499.16104697534854,432.5264701958571,356.01648942760744,246.41484238615666,110.50540304760975,3.8444487611222677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65941422541106,190.9358849758169,327.44740580514303,427.62616063090536,486.12059565506297,511.89982378025417,503.15506545418015,459.2855067260424,382.2482293258683,258.2485956449228,117.74178879678449,6.783873976104971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.438506090054275,164.10079604679626,327.37262094628835,380.890694006659,480.8438267158767,499.2358318342032,487.3260261766019,443.0039556753943,362.49868888833254,185.65911603663062,113.29525854488311,5.729280712256065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.48838537271539,185.7339008954853,251.69034378536236,291.34026191812393,309.5079124598863,453.48144115493164,490.11461413389463,302.4210964284209,357.7504841210513,242.7212308827243,112.01377562450901,5.125931681496355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47888928006581,145.25627915540008,280.10985769011756,416.62011097946305,477.67751184436884,380.81590914780435,416.39448886291837,359.8609381887297,327.0709464309084,237.444461943538,113.59693306026297,6.407414601870444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.427742457424124,126.48654712285851,126.86300649709304,72.13823537520291,194.25176956503415,263.45057972525433,489.88899201735006,445.94338089037706,370.41320852712175,258.4754853014479,116.2346837598658,8.367031411858914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80082352072538,198.9251894734607,332.0460408547149,321.94501474941205,484.61222307816377,502.40214670571106,494.7880340423212,452.9528769830267,377.1970825032267,264.73206264562845,120.98415606712763,9.8741364487776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.212952103783635,198.4739452403715,325.4117365963192,414.73527902832916,481.0694488324213,503.60757722724986,490.19066653272995,389.2577254185179,372.4488777359455,253.87685025187596,120.68248155174777,9.799351589922928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.458765815334,194.78033373693918,284.7820100585635,308.4520516560568,395.5143027626984,440.89223406773544,394.1580349834697,383.3028225897172,327.0709464309084,160.7088590587438,77.03727740017408,3.8444487611222677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839734779934461,32.715206898966606,51.71056104805275,97.46495172732426,52.2378576799772,34.674823708955074,118.94848685830391,164.77892993641066,12.513154688361034,93.24404359196747,44.247285642352814,0.07478485885466987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20683432206733,97.08849235308972,155.35603772072227,145.55668613079936,217.84575876369226,177.21603222593646,166.66376188754444,181.9655045331983,175.33246781478326,54.122689631111,25.026309376722068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.272054957998478,39.27219121854638,146.61254693462885,212.3433677079613,358.4273504706851,491.9246612261737,397.24829745614227,386.09267808699065,361.06636871026853,157.61732904609062,75.68100962094533,4.522582650736647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01230369370657,72.74031686598205,223.42420221825833,354.43333199185344,503.60757722724986,524.2621412109253,518.7597501551943,478.95899476474295,400.4893971865049,146.98900630886337,74.17263704404607,6.10574008649059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90191775630211,241.8922597354201,383.15198533202727,483.7832519308594,539.2622093411991,558.1827786314308,548.6103166980329,497.35226742304997,412.3244179852515,289.90794174005987,135.68254968202172,14.774446013729358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.9221093513079,233.22355380818126,364.3074684406311,453.78184813033096,503.3819551107053,517.1765927194405,513.3321439583182,462.7534961129301,381.7196651539633,269.1785928975298,130.7835076570506,14.096312124114979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94230094631367,226.66530194862088,352.69933729840966,457.8531865479784,511.67293412372896,282.82239324857505,524.1113039532354,475.5670577766905,397.32434985497764,273.173878916342,133.87377012972323,16.810115222553087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.81165528362949,222.67001592980873,350.43804597304126,440.96828646657065,236.91716531161356,403.35403754263285,410.7412605494975,308.9793482879813,197.34329957768736,153.54725816842375,75.7557944798,7.161600890320084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517868669548841,18.844516891396225,20.653296443694764,69.95172890868926,155.5068749784122,213.24839125410085,274.3045245790262,216.41343858562817,214.15214726025985,101.53629014497172,50.956374759603115,3.2410997303625573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.3171521291978143,14.247149381804904,53.36850334266137,82.84134297128482,85.78203572624813,91.66088615621352,63.01701767489437,71.1584269702087,61.2830229814505,33.468125647435656,15.452579903343741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4323201780640162,1.3562677792287587,23.89566371403791,40.25199962354063,71.3840490867533,51.25804927498297,61.208238122595816,36.78527777663347,75.07766059018563,62.18804652759006,30.076188659383167,0.754186288449637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.635912449746,222.74606832864393,342.97477056734135,427.2484337166902,268.27483689137085,232.243745403187,311.24063961334963,244.53001043502286,386.9964340931495,127.46635552785277,131.53642640551962,17.63908636985739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.688965652518487,111.4104265937493,223.95149885018282,256.741490608004,224.10233610787267,244.45522557616817,287.3449758993117,246.64046450270126,330.76455793434076,189.35272754006297,97.08849235308972,13.492963093355268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45545563467468,236.1629790231639,322.99960801326097,378.63067022127126,442.47539150348933,463.0539030883295,444.5871131111483,404.5607356041523,330.2359937624358,194.47865922155935,99.04810916307821,14.472771498349504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.51476287971141,202.84569063341823,256.1381415772443,288.17521458659655,302.270259170731,336.1908965912364,406.2186778987609,345.0864921750004,199.30291638767582,110.05415881452055,54.64998626303546,5.804065571110735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.192692378503914,105.07906439071412,166.28603497332935,446.4706775223015,493.4317662630924,515.1409235106167,501.0446113865017,459.8888557568022,382.7755259577928,263.75225424063416,63.09180253374904,18.542842376016367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83191500890922,226.8161392063108,210.2329136402829,293.3011462680929,376.36811135592234,492.6775799746428,476.92459309589975,434.86254638008006,363.25287517678225,258.324648043758,75.22849784787556,10.779159994917164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.452579903343741,78.46959757823811,137.0400850012311,149.32635003306694,219.95621283137058,317.34637969984016,347.80029527343845,337.62321676930037,382.7755259577928,180.0806725820645,58.569219883012394,7.6888975222445355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68712740266163,254.7058213991803,383.68054950393235,473.3805513101768,525.2419496159196,545.2931645688351,530.9712303281756,483.7832519308594,404.4846832053171,288.17521458659655,143.44623206312096,21.407482732144402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0558608038294917,103.87236632919468,247.69632530653075,372.14720322056564,446.62151477999146,498.4816455457535,517.7799417502002,522.9058734316965,459.511128842587,382.70074109893807,272.8722044009622,138.99970181121958,22.161669020594037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8444487611222677,108.77267589414646,255.23438557108537,377.4227046197713,462.67744371409486,509.336857939506,523.5840073213109,511.0708526329499,468.5575616840409,394.3088722411596,282.5967711320304,145.1802267565648,23.593989198658054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7885879572927754,93.84739262272716,181.13653338589396,273.4007685728672,307.39619085222733,382.39906658355824,328.42721421013715,431.09288247781245,233.9764725566503,244.60606283385812,267.14419122868674,130.9330773747599,21.332697873289728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83662899009701,134.02460738741314,124.67776757055995,137.79300374970012,218.82556716868638,285.38535908932323,170.055698875597,159.42737613836974,163.79912153141646,101.68712740266163,30.830374947832812,12.587939547215704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.825660966645,104.09925598571988,98.67164978884368,470.66674821173865,535.3429757212223,558.7861276621903,530.3678812974159,487.02561920120263,408.32913196643926,291.9436109488836,144.35125560926048,23.66877405751272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.517868669548841,120.07913252098807,276.71792070206504,413.7554706233349,506.6991072399031,561.4986632206479,578.6117204985615,560.0676105825645,507.6041307860427,411.7971213533271,217.77097390483752,119.09932411599384,25.477553609811267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.894328043783366,120.45559189522261,271.9684483948032,399.5856411803458,485.96975839737314,536.6992435004511,552.980794551099,536.1719468685266,488.3071021215767,407.12370144490046,283.5765795370247,147.2906808242432,26.15695503940623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.47748547953731,123.84752888327509,273.32471617403195,392.4240402900258,473.607440966702,519.3618316459734,533.2325216535438,516.4984588298261,471.57177175787825,396.87183808190775,285.15973697277866,147.5175704807684,25.477553609811267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231671767986947,121.58623755790676,269.2546452963651,391.51901674388614,474.13473759862643,456.2700291122244,541.5995530654028,526.7503221928189,482.20136203508605,404.5607356041523,282.5207187331952,146.53776207577417,25.77922812519112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909805657601325,117.74178879678449,259.6061309641321,266.01354556600256,238.72594486391208,268.57651140675074,120.75726641060247,376.74457073015685,470.06466672095956,387.7506203815993,275.1334957263305,138.16946312393466,26.2317398982609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.5333462833668,114.27506694987734,164.77892993641066,294.431791930777,455.2902207072302,391.51901674388614,523.6587921801655,507.3772411295176,466.2962703586726,393.5546859527099,284.70722519970883,145.25627915540008,26.60946681247601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.416910694520013,116.31073615870106,250.18323874844367,297.9745661765195,362.4226364894973,159.12570162298988,342.5222587942716,433.2793889443261,362.9512006614024,211.21272204527722,137.03881746125052,64.07287847872387,24.497745204817033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231671767986947,19.749540437535785,79.37462112437768,103.26901729843499,127.69324518437797,242.9468529992689,360.0852927652937,213.69963548719005,201.11169593997437,121.43540030021684,101.53629014497172,61.208238122595816,26.60946681247601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236385749174749,41.533482543914715,266.69167945561696,283.65136439587934,337.54716437046517,358.20172835414047,337.85010642582563,380.21256011704463,339.5841011192694,317.8749438717452,220.10705008906052,141.863074627367,28.870758137844334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.754186288449637,7.010763632630155,28.493031223629224,43.94561112697297,45.52876856272691,72.66553200712738,89.70126934622506,209.1770528364534,184.30158071742127,139.67783570083395,90.37940323583942,25.855280524026377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241167860636512,133.34520595781817,278.9779444874528,388.5795915289036,465.16435715600784,510.9200153752599,525.3180020147548,510.0910442279556,469.23569557365533,394.00719772577975,286.4412198931527,151.81326347497983,29.398054769768784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82432529639046,133.4212583566534,270.53612821673914,380.6650718901144,457.4754596337633,416.92305303482345,521.3227159959425,501.49839069955215,460.11447787334674,384.50952065123664,86.38411721702724,149.55197214961152,30.60348529130762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352889468295494,137.8690561485354,287.49708069698215,409.6106148868134,494.10990015270676,542.8810359857769,556.7504584533667,476.92459309589975,377.57480941744177,416.5453261206083,297.9745661765195,128.97346056477144,30.679537690142876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.407482732144402,138.99970181121958,287.11935378276706,408.17829470874943,492.375905459263,541.9760124396373,556.5248363368221,542.1268496973273,495.16576095653636,415.18905834137956,300.0089678453627,95.58138731617105,31.282886720902585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312506278283966,139.526998443144,277.0183276774643,400.71628684303005,483.0290656424099,530.5935034139604,544.3133561638409,529.0863983770417,481.52196060549113,272.11928565249315,284.40555068432894,150.38094329691586,33.468125647435656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.517936799822795,140.43202198928358,277.92335122360385,388.5048066700488,464.48622326639344,507.75370050375193,519.9651806767332,453.1797666395518,465.91854344445744,390.01191170696757,285.31057423046855,155.20520046303236,34.222311935885294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.046500971727834,143.52228446195622,281.0136136962765,401.09274621726456,480.46609980166164,525.1658972170842,541.0709888934978,526.5234325362935,367.09732393790443,407.19848630375515,294.5813616484864,154.97957834648776,33.54417804627091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.663991946050961,52.99204396842685,171.11029213944587,292.621744838498,368.37753931829803,393.17822657847546,413.7554706233349,493.5065511219471,449.41137027726484,376.51894861361234,273.5516058305571,146.16003516155905,32.715206898966606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.497745204817033,95.27971280079119,206.53930213685055,282.4459338743405,267.97316237599097,463.73203697794384,237.51924680239273,449.86261451035404,290.73818042734473,267.14419122868674,155.959386751482,81.25818553553088,26.15695503940623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311170608029421,47.03714113962618,224.10233610787267,165.6839534825502,322.9248231544063,375.46435534976337,382.85157835662807,184.07595860087667,180.60796921398892,180.90964372936875,130.70745525821533,74.39952670057123,22.161669020594037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.080902640570976,68.89713564484036,198.77561975575136,275.88894955476076,182.64363842281264,415.6403025744687,440.5157746935009,340.7895316408083,299.33083395574823,196.51306089040247,137.64216649201023,70.55507793944898,23.367099542132866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.754186288449637,70.17861856521445,16.659277964863158,25.62839086750119,98.44476013231849,198.69956735691608,256.3637636937889,202.69485337572831,182.3419639074328,207.44305814300952,168.24691932329844,95.43055005848112,27.43843795978032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34971554818411,89.1739727143006,85.48036121086827,336.1908965912364,283.65136439587934,166.51292462985452,212.26731530912605,138.62197489700443,121.28456304252693,113.52088066142771,28.870758137844334,15.82903927757826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.4620078657193485,22.915855309043675,56.68565547185918,213.09755399641097,482.5017690104854,522.3773092597914,537.3025925312108,461.4707456525755,483.5576298143149,408.32913196643926,290.96380254388936,159.04964922415462,36.10714388701909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.247217512078866,152.19099038919498,287.49581315700163,391.8967436581013,464.48622326639344,505.7180312949283,516.3476215721362,499.3118842330385,456.42086636991434,383.906171620477,281.3152882116563,153.472473309569,34.222311935885294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096380254388936,150.45699569575112,283.5765795370247,385.338491798541,454.08352264571084,493.5065511219471,504.13614139915495,490.8688004223443,451.6726616026331,382.4738514424129,281.9934221012707,155.2812528618676,35.427742457424124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.132049463212656,151.81326347497983,286.4399523531721,390.6900455965819,462.97911822947475,503.3819551107053,514.1611151056225,521.0958263394174,458.60737283642806,389.78628959042294,288.17521458659655,158.82402710761002,36.78527777663347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734130953991784,150.98429232767552,282.6715559908851,383.906171620477,456.34481397107913,495.3165982142262,505.4924091783837,456.87337814298417,449.93866690918935,380.06172285935463,278.2998105978384,153.84893268380358,37.61424892393778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.035805469371645,150.15532118037126,272.72136714327223,393.6294708115646,466.37105521752727,452.7272548664821,523.1327630882217,506.0957582091434,461.9993098244805,391.2933946273416,279.3556714016679,154.60311897225324,37.83987104048238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.247217512078866,126.63738438054844,238.95156698045673,341.4676655304227,245.2841967234725,263.525364584109,453.78184813033096,446.92318929537134,410.13791151873784,302.8736082014907,275.28433298402047,135.38087516664189,38.67010972776727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.50379485625938,134.326281902793,222.06666689904898,304.15509112186476,313.50193093871786,380.7411242889496,424.5358981582326,402.90279330954377,321.26561331981713,186.18641266855508,134.9283633935721,96.63598058001996,27.889682192869508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.367031411858914,96.63598058001996,179.17691657590552,240.00742778428622,341.0151537573529,360.7646941948887,404.2590610887725,477.6027269855142,432.4504177970218,364.98560233024546,266.84251671330685,146.2360875603943,40.40283688123054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83508892902061,84.34971554818411,175.33246781478326,251.76639618419762,233.67606558125104,242.04309699310994,361.59366534219305,345.31211429154496,390.7648304554366,315.31071049101644,270.76175033328377,150.60783295344103,41.83515705929457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33276600356369,150.00448392268135,280.8627764385866,386.2435153446805,360.5378045383635,484.83911273468897,494.2607374103967,478.5825353905084,436.59654107352395,191.6140188654313,274.3805769778615,151.5115889596,41.382645286224786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27690519973419,148.64821614345257,276.94227527862904,227.6451103536151,389.33251027737253,499.46272149072837,511.8250389213995,478.2808608751285,373.8811979140094,293.8284429000174,221.46458540826984,119.92829526329814,31.43372397859251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.634372388669586,5.729280712256065,80.95777856013162,159.42610859838913,360.5390720783441,245.58587123885238,213.92652514371525,329.7834819893659,333.62793075048825,173.7493103790293,117.66700393792983,83.8972037751143,43.719989010428364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27219121854638,168.0960820656085,312.0696107606539,422.12376957517444,497.42705228190465,539.6386687154337,548.6851015568876,528.4830493462821,483.1051180412451,407.7257829356796,301.66817767995184,165.00455205295526,44.247285642352814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.34824361738165,161.68866746373806,290.5873431696548,392.64966240657037,461.2451235360309,499.68834360727294,509.86415457143045,497.6539419384298,453.33060389724176,385.94184082930065,285.2345218316333,161.31094054952294,44.09644838466289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312506278283966,159.20048648184456,287.11935378276706,388.5048066700488,459.58591370144177,498.93415731882334,509.11123582296136,358.35256561183036,456.42213390989497,384.057008878167,284.0290913100945,159.65299825491434,43.494366893883765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27219121854638,154.07455480034815,278.2998105978384,376.51894861361234,444.66189797000305,482.57655386934005,492.753632373478,426.2698928516766,444.8127352276929,91.58610129735884,144.1256334927159,158.37151533454025,46.50857696772114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.08223831082552,125.95925049093408,275.2095481251658,372.2219880794202,438.7830475400376,476.7724882982293,422.65106620709895,321.79417749172217,124.52693031287004,335.2871405850774,217.54408424831234,156.18627640800713,47.4136005138607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70451139661041,151.3620192418906,274.3045245790262,372.14720322056564,440.5157746935009,479.2606692801228,267.14419122868674,484.0101415873846,437.19989010428367,370.7909354413368,274.3805769778615,133.57209561434337,46.28295485117654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17721476468595,154.37622931572804,284.48160308316426,387.07248649198476,458.0040238056684,498.55769794458877,509.86415457143045,497.35226742304997,455.5171103637554,384.81119516661647,276.8674904197744,159.04964922415462,46.65941422541106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62972653775574,152.64350216226475,274.5314142355514,383.1532528720079,457.32462237607336,497.42705228190465,508.28226467565713,493.7334407784723,451.59660920379787,369.809859496362,273.32471617403195,157.61732904609062,47.03714113962618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.327983892101923,147.59235533962308,250.18323874844367,335.51276270162197,437.2746749631383,440.8174492088807,403.43008994146817,445.0396248842181,377.0462452455368,336.5686235054515,244.6808476927128,155.13041560417767,47.6392226304053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60953494274997,129.04951296360673,270.1596688425047,364.4595732383016,429.5109925820391,465.61686892907767,478.13002361743867,465.7677061867676,257.0431651233839,299.33083395574823,267.21897608754136,129.80243171207576,49.67489183922902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.740180605434134,148.3465416280727,265.48498139409753,360.08656030527436,426.87197434245564,464.93873503946315,477.8283491020588,463.95892663446904,423.4800373544032,312.5221225337237,247.5454880488408,118.57202748406938,44.925419531967194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70922537779821,151.2859668430554,237.36967708468336,309.58269731874094,388.65564392773877,334.9854660696975,349.1565630526672,371.8455287051857,330.99018005088533,327.82386517937744,241.59058522004017,94.29990439579696,46.20690245234129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.127335482024854,144.57687772580513,234.20336221317544,319.23121165097393,389.40856267620785,421.59647294325,454.2356274433813,424.1581712440175,388.203132154669,375.0866284355483,280.41026466551676,163.34660975834666,46.35773971003122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59405732893201,118.34513782754419,234.50503672855535,317.72283907407467,369.9606967540519,403.731764456848,434.18441249046566,406.7459745306854,401.09274621726456,329.48307501396675,217.31846213176777,145.10544189771014,47.18797839731611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.67010972776727,145.78357578732454,210.2329136402829,310.7881278402798,351.19223226149086,302.3463115695662,160.63280665990857,292.0196633477188,366.4191900482901,294.65741404732165,230.4336983109079,144.2004183515706,47.86611228693049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.95159264814135,142.0899642838922,251.08826229458322,315.2359256321618,387.3728934673842,404.0334389722279,437.9528088527527,394.5344943577042,349.6078072857564,279.65734591704773,220.5595618621303,140.58159170699292,19.071406547921406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48360326125362,152.26577524804966,271.59072148058806,366.11751553291026,431.31977213433765,468.3306720275158,479.0337796235977,466.5979448740524,428.0786724039751,365.36332924446054,274.3045245790262,160.8596963164337,51.6345086492175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46341166624785,151.3620192418906,267.67148786061114,361.8953398575729,427.3244861155255,463.5811997202539,225.98716805900648,257.64651415414363,319.83456068173365,361.2919908268131,267.97316237599097,157.84421870261573,47.94089714578516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.87082626811829,82.76655811243016,261.7913698906651,354.20644233532835,419.4860188755715,354.35727959301823,330.6885055355055,206.84097665223044,49.976566354608885,168.17086692446316,185.0557670058709,130.63267039936065,48.92070555077938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.328052022375886,155.2812528618676,279.957752892447,378.6294026812906,447.4504859272958,486.79872954467737,498.48291308573414,417.6759717832924,450.7676380564936,381.64488029510863,287.19413864162175,169.3015125871473,52.2378576799772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.21288397350967,149.92969906382666,265.7118710506226,358.12694349528584,423.10357798016867,459.9636406156568,472.7784698193977,462.37576919871503,425.36486930553707,363.10203791909225,199.37770124653048,135.9842241974016,54.122689631111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.231808028534864,151.88931587381512,172.09010054444005,363.8562242075419,236.53943839739847,470.13945157981425,475.039761144766,362.49868888833254,428.229509661665,364.3822532994858,276.4149786467046,164.40247056217612,53.36850334266137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.231808028534864,150.30615843806117,267.3698133452313,361.8953398575729,423.0275255813334,346.8952717272989,478.2048084762933,460.8673966218158,424.3850609005427,362.5734737471873,272.4957450267276,162.97015038411212,54.875608379580065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.589343347744204,107.56597783262703,264.65601024679313,355.63876251339235,419.03223956252117,456.34481397107913,467.5017008802114,453.4066562960771,417.0726227525329,262.47077132026016,186.03557541086516,154.97957834648776,50.353025728843406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.589343347744204,148.04486711269286,261.7165850318105,355.11146588146795,420.6153969982752,249.95761663189907,333.77876800817813,73.26888103788707,403.35403754263285,360.8407465937239,281.08966609511174,167.3418957771588,51.86139830574268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.684319801604644,148.64821614345257,266.6156270567817,360.2361300229837,426.797189483601,321.49250297634234,482.57655386934005,382.7755259577928,181.81466727550836,19.37308106330126,29.623676886313383,27.362385560945064,16.05592893410345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.684319801604644,148.7990534011425,263.2997424675644,357.67443172221607,424.1581712440175,398.07726860344656,206.9157615110851,309.58269731874094,430.71642310357794,363.3276600356369,274.9078736097859,141.863074627367,57.74024873570808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.74482645634798,145.55668613079936,258.70110741799255,285.7630860035383,420.0893679063313,295.26076307808137,185.88473815317522,280.71193918089665,358.50340286952036,237.36967708468336,64.97663448488284,4.146123276502122,53.44328820151604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.684319801604644,147.06505870769863,263.97787635717884,359.93445550760384,420.31372248289534,330.0851565047457,235.48484513354958,347.87508013229314,363.47849729332677,363.6293345510167,266.69167945561696,70.7059151971389,32.1118578682069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60953494274997,147.5175704807684,262.9232830933299,357.296704808001,423.7069270109283,309.2810228033611,107.56597783262703,412.3244179852515,373.5795233986296,272.9482567997974,32.337479984751496,56.68565547185918,41.00618591199026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.70444326633645,93.01842147542288,77.64062643093379,84.50055280587404,140.58159170699292,200.05583513614488,386.99770163313025,339.5080487204342,102.8177730653458,19.59870317984586,87.59081527854666,63.54431430681882,38.29238281355216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.553674138920485,147.2906808242432,263.45057972525433,359.6340485322046,418.9574547036666,375.8408147239979,472.3259580463279,457.92923894681365,420.6153969982752,359.9357230475844,279.2796190028326,168.472541439843,55.25333529379517,0.527296631924452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65463211394931,147.2906808242432,267.97316237599097,366.11624799292963,437.12383770544847,348.32759190536285,436.06797690161886,334.23127978124796,393.1034417196207,351.71952889341543,283.20012016279014,166.81459914523435,61.13218572376057,0.527296631924452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.166451132055805,146.310872419249,260.96366628334147,329.03056324089687,419.2591292190464,404.7103053218617,387.7506203815993,433.65711585854126,298.2749731519187,311.4662617298942,279.20483414397796,169.82880921907173,55.17728289495991,0.6033490307597095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57386573392625,151.66242621728992,271.8176111371133,365.7397886186951,390.7660979954171,411.5702316968019,504.73822288993404,487.85332280852634,450.1642890257339,386.9964340931495,286.06349297893763,174.05098489440917,54.19747448996568,1.1306456626841617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.674823708955074,122.49126110404633,220.86123637751015,320.5874794302027,377.27313490206194,410.6664756906429,433.8066855762506,462.37576919871503,423.78171186978307,363.9310090663966,277.2452173339895,168.6981635563876,55.93146918340955,0.4525117730697822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.78527777663347,135.90817179856634,219.2780789417562,211.58918141951168,179.6281608089947,293.2250938692577,400.5654495853401,293.2250938692577,371.61990658864113,300.53626447728715,234.3541994708654,58.645272281847646,48.01694954462042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65463211394931,112.54107225643348,265.78665590947736,130.25494348514553,48.242571661165016,35.352957598569446,144.57687772580513,271.8176111371133,461.0195014194863,333.2514713762536,215.0571708063994,153.2455836530439,61.96115687106488,1.206698061519419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92063742050543,135.83338693971163,208.34808168914913,375.9155995828527,436.74611079123326,500.36647749688734,416.5453261206083,367.47378331213895,201.71504497073408,250.63575052151344,129.95326896976567,55.70584706686495,0.6033490307597095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54417804627091,145.1802267565648,220.48477700327558,355.4879252557024,419.56080373442626,458.1548610633582,418.2793208140522,397.0974601984524,427.7769978885952,362.4226364894973,276.5658159043946,169.7540243602171,57.51462661916349,1.1306456626841617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97051670316654,143.7479065785008,260.13342759605655,354.5081168507082,422.5002289494089,464.5622756652287,477.0754303535898,280.93882883742185,436.8234307300491,369.65902223867204,268.1239996336809,172.920339231725,57.58941147801816,1.8087795522985413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33276600356369,143.06977268888642,261.94220714835507,308.37599925722157,235.78651964892944,94.14906713810704,313.0088578862693,312.628595892093,312.9315379474535,235.2249994375291,93.84739262272716,134.9283633935721,58.117975649923196,1.8087795522985413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.76508618162771,141.11015587889796,258.4754853014479,298.7604409644838,307.2871824138968,269.5689952115508,215.14082844511816,75.83184687863526,55.4041725514851,170.73383276521133,220.03226523020584,121.13499332481756,40.855348654300336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41353238358675,141.33577799544256,259.53134610527746,302.83684954205364,310.41547108598706,100.3295920834523,89.85210660391499,85.85682058510278,159.65299825491434,207.44305814300952,221.38853300943458,168.5473262986977,58.04192325108794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.065425026753008,129.5020247366765,248.07278468076527,355.4131403968478,300.1598051030526,130.25494348514553,349.6838596845916,361.59366534219305,286.06349297893763,293.60155324349216,142.01391188505693,171.0355072805912,32.63915450013135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.47888928006581,81.25818553553088,208.5737038056937,277.1691649351542,15.754254418723592,36.33276600356369,51.86139830574268,111.56126385143924,236.84111291277833,355.63876251339235,228.32324424322948,7.839734779934461,58.72005714070232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.27690519973419,139.67783570083395,254.7058213991803,350.36199357420605,414.8873838259997,471.7973938744229,485.44119422546794,453.8579005291663,418.731832587122,310.03520909181077,272.64658228441755,166.889384004089,64.67495996950298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.161737150868,134.40106676164766,244.15355106078835,345.76462606461473,418.88140230483134,362.9512006614024,396.1937041922934,467.3508636225215,427.3244861155255,362.0461771152628,266.16438282369245,163.4974470160366,56.006254042264224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63444051894354,135.5317124243318,246.48962724501126,339.8097232358141,364.00579392525117,417.82680904098237,402.7506885118732,397.6247568303768,357.1471350902916,311.015017496805,239.85659052659622,162.66847586873226,61.13218572376057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.127335482024854,132.89396172472897,241.21412584580563,332.2716629712595,403.0523630272531,337.62321676930037,281.6917475858909,452.65120246764684,68.97192050369502,108.99829801069106,122.49126110404633,169.45234984483724,56.91127758840378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352957598569446,133.57209561434337,243.39936477233869,334.9854660696975,402.07382216223937,442.17498452809014,299.7072933299828,281.3152882116563,420.61666453825575,356.6198384583671,272.4957450267276,169.60318710252716,64.60017511064832,0.4525117730697822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.317288389745734,135.68254968202172,250.4101284049689,346.21713783768445,414.5096569117846,453.8579005291663,422.5002289494089,399.5108563214912,245.05730706694732,317.9497287305999,253.19871636226162,159.72905065374957,63.24263979143896,0.4525117730697822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.035805469371645,128.5970011905369,202.9204754922729,307.39619085222733,379.83483320282954,365.7397886186951,377.12229764437205,274.6822514932413,334.38211703893785,281.6917475858909,246.03711547194155,159.5021609972244,22.010831762904104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141409295314315,43.192692378503914,121.13499332481756,140.28118473159364,286.7428944085326,399.9621005545804,373.203064024395,371.1661272755908,337.4723795116105,259.07883433220763,180.0806725820645,137.34049197663037,52.84120671073692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.01561387436587,84.34971554818411,130.63267039936065,226.13800531669645,343.4285498803917,346.14108543884925,323.2252301298056,403.2032002849429,398.22810586113644,298.12413589422886,236.91716531161356,122.49126110404633,43.494366893883765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.191356708249376,128.89867570591676,236.99195017046827,329.7834819893659,301.1396135080468,349.98553419997154,152.19099038919498,432.7520923124017,384.13306127700207,278.9779444874528,71.46010148558855,31.508508837447184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.78999175782127,129.04951296360673,237.21883982699345,332.64812234549396,405.91700338338103,249.80677937420919,408.17956224872995,412.17358072756156,262.77244583564,328.27637695244727,214.0013100025699,142.99372029005116,41.08223831082552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.830374947832812,130.85829251590525,246.79130176039118,303.1752827168705,351.71952889341543,371.3930169321159,303.09923031803527,287.9483249300714,358.35256561183036,363.70411940987134,246.1131678707768,160.48196940221862,62.79139555834977,0.4525117730697822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734130953991784,129.42597233784124,242.64517848388908,339.43199632159894,409.1581031137436,450.9184753141835,410.2139639175731,461.622850450246,425.1379796490118,366.1923003917649,278.6775375120535,169.9796464767617,57.665463876853416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.20683432206733,128.89867570591676,212.04169319258145,292.621744838498,272.64658228441755,112.16461288219894,74.17263704404607,182.64363842281264,359.1054843602995,263.1489052098745,216.56427584331811,168.84900081407756,46.43379210886647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83508892902061,90.83191500890922,247.01819141691635,140.50680684813824,333.10063411856373,331.1410173085754,77.94230094631367,113.37004340373778,216.3386537267735,210.00602398375773,167.5675178937034,93.3948808496574,18.241167860636512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.794637608735123,96.03263154926026,34.825660966645,93.46966570851207,112.16461288219894,212.79587948103114,222.29355655557416,246.79130176039118,260.81156148567095,263.67620184179896,33.166451132055805,83.44469200204453,51.93618316459735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.101026105302784,76.35914351055972,115.25487535487157,192.36820515388092,439.91369320272173,369.65902223867204,481.9744723785609,318.3261881048344,199.83021301960025,349.3074003103572,284.0290913100945,172.16615294327536,60.00154006107641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.251931493266667,131.91415331973474,257.1179499822386,369.9606967540519,445.0396248842181,195.68408974309816,406.5203524141408,478.5064829916731,439.91242566274116,380.28734497589926,289.6823196235153,131.3855891478297,55.02644563726998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.43843795978032,129.80243171207576,248.97780822690484,347.7242428746031,416.9217854948428,458.68215769528274,329.48307501396675,465.8424910456222,288.70251121852107,370.56404578481164,279.5065086593578,169.3775649859826,61.0574008649059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945542996699007,126.3357098651686,205.86116824723618,309.2810228033611,364.3822532994858,407.2745387025904,462.0740946833352,450.9184753141835,207.5191105418448,271.21426210635354,274.60619909440607,166.5877094887092,53.14288122611677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.889682192869508,124.22525579749019,237.67008406008264,335.43797784276734,405.53927646916594,447.22486381075123,461.622850450246,457.8531865479784,422.5014964893895,363.55328215218145,276.94354281860967,167.11627366061424,59.32340617146203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875472119032143,125.12901180364918,245.2841967234725,345.38689915039964,308.3012143983668,166.28603497332935,481.0694488324213,464.56100812524807,446.24505540575694,384.5855730500719,292.9994717527131,172.920339231725,55.25333529379517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.387291137138632,124.60171517172473,228.77575601629928,239.1784566369819,111.48521145260395,284.48160308316426,409.2328879725983,370.6400981836469,306.567219704923,304.98406226916904,207.44305814300952,140.28118473159364,54.72477112189013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.880186100219944,101.91274951920623,210.98583238875196,316.59219341139055,349.609074825737,407.9526725922048,473.07887679479694,396.3432739100027,364.9868698702261,337.4723795116105,276.5658159043946,144.42604046811516,52.012235563432604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.634372388669586,124.14920339865493,247.31859839231558,347.1221613838241,417.60118692443785,458.9838322106625,330.76455793434076,59.926755202221734,207.066598768775,354.43333199185344,292.3200703231181,151.43680410074535,53.44328820151604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.19733822941776,98.29392287462856,203.7494466395772,267.44586574406657,367.6994054286836,232.69498963627626,192.21736789619095,272.27012291018303,301.96858465535115,257.1179499822386,170.88467002290125,77.18811465786402,31.282886720902585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909805657601325,84.5753376647287,92.86758421773294,97.91746350039404,281.6917475858909,240.30910229966605,245.66065609770703,369.1317256067476,347.4986207580586,331.2918545662652,195.3824152277183,81.635912449746,53.29371848380669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.463343535973895,121.5114526990521,178.72440480283572,178.42273028745586,422.42417655057363,345.6885736657795,343.3524974815565,469.23569557365533,430.71642310357794,371.5438541898058,196.8907878046176,125.05422694479451,17.337411854477537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.010831762904104,121.58623755790676,240.53472441621065,340.33701986773855,411.1177199237321,452.1251733757029,466.74878213174236,456.11919185453456,168.472541439843,369.20777800558284,274.5314142355514,164.02474364796103,53.21766608497144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352889468295494,120.30475463753267,240.76161407273585,339.65888597812415,409.38372523028823,450.7676380564936,357.44880960567144,476.17040680745026,420.6153969982752,362.7243110048771,275.9637344136154,163.79912153141646,45.83044307810676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99535414908615,94.8272010277214,240.15826504197614,340.4878571254284,412.47525524294144,453.33060389724176,467.8033753955913,457.17505265836394,421.59520540326935,268.5004590079155,273.62639068941183,160.10551002798405,52.38869493766713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382509025676873,63.77120396334399,205.48344133302106,193.3480135588752,296.6930832561454,368.83131863134844,157.24086967185607,144.27520321042525,185.88473815317522,318.9295371355941,280.93882883742185,163.19577250065672,53.36850334266137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.749540437535785,117.59095153909456,240.23304990083082,343.4272823404111,412.47525524294144,361.2172059679585,476.17040680745026,328.27637695244727,251.91723344188753,295.71200731117057,275.81289715592544,160.8596963164337,46.88630388193626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.900377695225714,117.51616668023989,240.76161407273585,341.91890976351186,413.3042263902457,352.7741221572643,350.66366808958594,223.19731256173313,155.8846018926273,185.5082787789407,240.98723618928045,158.29673047568554,50.80553750191319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352889468295494,115.93300924448596,235.86130450778407,337.62321676930037,412.55004010179607,455.1393834495403,331.1410173085754,463.5811997202539,300.0089678453627,332.64812234549396,199.00124187229596,96.10868394809548,34.44793405242989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.975162554080388,115.78217198679599,236.53943839739847,337.92489128468026,410.13791151873784,384.81119516661647,398.8314548918962,376.59373347246697,342.4474739354169,361.5188804833383,270.1596688425047,157.3169220706913,49.44926972268443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734062823717828,98.44476013231849,220.40999214442095,332.1208257135695,353.97955267880315,390.6900455965819,322.095852007102,459.81280335796686,419.56080373442626,356.99629783260167,263.1489052098745,144.72771498349505,39.80075539045143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.024973706467526,88.41978642585097,175.78371204787243,328.1255396947573,404.40989834646234,450.542015939949,469.6121549478898,389.93712684811277,402.0725546222588,333.62793075048825,213.32317611295554,139.1505390689095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528632302178996,85.32952395317834,187.09143621469465,268.5004590079155,326.84405677438326,348.10070224883776,310.6372905825898,101.9875343780609,172.24093780213,103.94841872802996,180.98569612820407,153.54725816842375,47.4136005138607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.39200511832644,115.85822438563127,240.98723618928045,346.44275995422913,420.8422866548004,370.3371561282865,368.9808883490577,279.8829680335923,439.0847220554174,371.0165575578814,277.8472988247686,159.35132373953448,43.041855120813985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734062823717828,115.48049747141616,242.19393425079988,347.19694624267873,291.4910991758139,302.64798608494607,504.8142752887693,489.66336990080544,434.18441249046566,371.69469144749576,279.8081831747377,159.95467277029417,41.60953494274997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206766191793378,113.59693306026297,239.027619379292,341.5437179292579,414.2092499363852,456.7973257441489,473.45660370901203,412.098795868707,338.52824031544003,295.86284456886057,175.85976444670771,132.81790932589374,43.116639979668655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.281551050648044,114.65152632411188,241.51453282120494,345.6137888069249,419.484751335591,462.14887954218983,476.54686618168466,465.69292132791287,431.01809761895777,368.00107994406346,274.6822514932413,155.20520046303236,40.855348654300336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.30174264565381,114.04817729335217,241.6653700788948,346.97005658615365,419.33391407790106,461.4720131925561,397.4739195726869,200.5843993080499,167.8691924090833,371.69469144749576,253.72601299418608,136.2098463139462,34.523986451265145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.150905387963881,112.917531630668,240.459939557356,345.9902481811593,419.03223956252117,210.83626267104262,446.997974154226,469.98988186210494,93.9982298804171,94.67636377003149,215.282792922944,116.0090616433212,37.01089989317806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.547556357204169,113.06836888835792,242.04309699310994,347.5734056169133,435.8423547850743,484.83911273468897,406.9728641872105,311.5423141287294,313.87839031295243,299.33083395574823,118.42119022637947,156.1102240091719,37.61424892393778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.698393614894101,74.85203847364103,96.9376550953998,179.47732355130478,240.76161407273585,313.50193093871786,246.3387899873214,170.055698875597,123.39628465018589,31.734130953991784,142.01517942503753,1.1306456626841617,15.679469559868926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.125931681496355,23.89566371403791,124.97817454595925,136.51152082932603,211.7400186772016,231.71518123128197,396.1189193334387,264.5051729891033,366.71959702368923,154.97957834648776,78.01708580516832,31.282886720902585,9.422892215688407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779159994917164,65.35436139909795,96.63598058001996,194.55344408041398,340.26223500888386,378.25294330705617,174.65306638518825,324.2063060747804,65.5039311168073,368.6044289748232,262.77244583564,100.40564448228757,36.03109148818383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819543184928696,75.60495722211009,149.55197214961152,317.27159484098553,411.34460958025727,250.33407600613359,394.38492463999484,295.4116003357713,265.0337371610083,362.7243110048771,256.96711272454866,125.43068631902902,28.569083622464493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.267340976810674,109.37475738492562,236.915897771633,343.3524974815565,418.7305650471414,462.37576919871503,479.3367216789581,155.80854949379204,372.7492847113446,359.9357230475844,262.3199340625702,120.60642915291253,30.905159806687482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191288577975413,110.12894367337525,240.83639893159048,350.2124238564967,423.3292000967133,346.8952717272989,372.14720322056564,230.8862100839777,46.5846293665564,85.0278494377985,156.1102240091719,137.18965471894043,31.05599706437741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447797791881977,46.13211759348662,144.87855224118496,161.46177780721288,79.14773146785248,40.17721476468595,72.74031686598205,104.55050021880908,135.45692756547714,134.7027412770275,148.87383825999711,133.19563624010883,29.699729285148653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.135427774145922,52.99204396842685,142.84415057234185,225.3090341693921,283.2749050216448,337.4723795116105,307.99953988298705,147.13984356655328,258.2485956449228,228.02156972784962,162.14117923680783,81.635912449746,17.864708486401987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.166314871507888,63.9968260798886,148.49737888576263,157.9950559603057,88.49457128470563,210.30769849913762,206.46324973801532,290.20961625543976,299.55645607229286,344.7835501196399,215.282792922944,110.581455446445,16.05592893410345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.402700620682639,72.74031686598205,169.22672772829267,225.3838190282468,305.9638706741633,317.1207575832956,411.4954468379472,389.63545233273294,360.161345164129,316.4413561537006,214.60465903332957,91.81172341390345,19.14619140677608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.5333462833668,111.71210110912916,248.60008131268967,362.6495261460225,442.17498452809014,488.5327242381213,421.14396117018015,403.5048748003228,447.75216044267563,319.15515925213873,263.8270390994889,124.14920339865493,24.950256977886813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.553537878372566,108.16932686338674,239.4053462935071,349.4569700280665,242.64517848388908,474.8128714882409,356.39294880184195,396.3432739100027,429.81266709741897,266.46605733907234,35.05128308318959,90.0029438616049,24.272123088272433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.196002559163219,106.5861694276328,191.53796646659603,343.50206719926587,416.84700063598814,230.4336983109079,133.34520595781817,295.71200731117057,426.4955149682212,353.0757966726442,254.4801992826357,53.89579997458582,23.819611315202653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141409295314315,106.05887279570835,233.75085044010567,350.06158659880674,429.7366146985837,475.6418426355451,492.6775799746428,480.6182045993321,437.87802399389795,353.00101181378943,252.14285555843213,128.44616393284699,22.312506278283966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6033490307597095,166.66376188754444,272.27012291018303,395.8159772780783,438.3305357669678,454.6120868176159,438.85783239889224,341.6945551869478,237.14278742815816,141.2609931365879,65.73082077333248,16.659277964863158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.351553798040954,98.59559739000842,216.86595035869794,323.3773349274761,231.48955911473738,352.02120340879526,315.38676288985175,454.15957504454605,406.8220269295207,337.17070499623065,240.83639893159048,121.28456304252693,20.27683706946024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.216194154168985,101.83669712037099,229.37910504705897,336.5686235054515,407.12370144490046,379.458373828595,467.5777532790467,451.82349886032307,412.85171461717596,343.05082296617655,243.7758241465732,121.96396447212187,19.900377695225714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141409295314315,103.79758147034002,231.71518123128197,340.18618261004855,416.0180294886838,347.64945801574856,291.1146398015793,391.8967436581013,418.05369869750757,343.9545789723356,242.7212308827243,101.61107500382636,19.14619140677608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.538060264554606,102.44004615113067,230.2080761943633,338.52824031544003,414.35881965409465,457.2498375172187,249.4303199999746,461.2451235360309,414.28403479523996,61.2830229814505,251.16304715343793,121.43540030021684,17.713871228712065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934711233794896,102.28920889344076,231.71644877126255,272.64658228441755,335.1350357874068,252.6714197303372,369.65902223867204,333.85482040701334,337.6992691681357,346.14108543884925,241.7414224777301,117.59095153909456,14.774446013729358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236385749174749,87.59081527854666,188.74937850930326,291.1146398015793,195.53325248540824,285.15973697277866,276.8674904197744,356.39294880184195,182.19112664974284,113.06836888835792,132.21456029513402,60.077592459911656,6.7090891172503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.934711233794896,91.88777581273871,203.82549903841246,251.91723344188753,339.35721146274426,143.59706932081087,52.99204396842685,119.32494623253844,303.09923031803527,280.2594274078268,128.6717860493916,76.96249254131942,6.783873976104971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824257166116501,99.19894642076812,170.4321582498315,216.48949098446346,310.4116684660453,346.66838207077365,212.1164780514361,63.69515156450875,73.6453404121216,217.2424097329325,158.2206780768503,16.43238830833797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6781338896143794,21.558319989834327,167.4166806360135,149.77886180613672,229.83161682012877,269.2546452963651,367.47378331213895,353.00101181378943,272.27012291018303,183.69949922664213,77.26416705669926,7.91451963878913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.166314871507888,40.553674138920485,198.39789284153625,290.5873431696548,277.6964615670787,293.9792801577073,287.27019104045706,225.3090341693921,107.6420302314623,137.8677886085548,84.19887829049418,66.86146643601664,3.6936115034323396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38876306794108,23.44315194096813,135.90817179856634,30.905159806687482,52.84120671073692,342.37268907656227,335.8144372170019,316.8938679267704,200.28272479267005,106.88784394301265,9.497677074543075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6781338896143794,68.74629838715043,194.62949647924927,249.35426760113936,328.2015920935926,281.16445095396637,393.6294708115646,299.0291594403684,284.6324403408542,248.07278468076527,206.6901393945405,50.50386298653334,1.8087795522985413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.035669208823726,94.29990439579696,223.57503947594824,279.12878174514265,286.6668420096973,215.13195566525408,267.0681388298514,264.0539287560141,289.53148236582524,258.5502701603026,131.68726366320954,85.32952395317834,3.01547761381796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80082352072538,81.71069730860067,209.1022679775988,254.55498414149042,310.86418023911506,346.2919226965392,260.36031725258175,344.3323058865507,26.83508892902061,16.810115222553087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2410997303625573,96.48514332233003,97.9935158992293,342.82393330965147,413.90757542100545,454.8377089341604,466.8983518494517,329.03056324089687,407.5762132179702,231.48955911473738,165.53311622486032,71.00758971251877,4.371745393046718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4869134419129204,96.3343060646401,226.51446469093094,333.5531458916335,396.04286693460347,356.6185709183866,456.7973257441489,434.86254638008006,393.0273893207855,183.77428408549684,183.69949922664213,78.9221093513079,2.1104540676783956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9050235461395643,94.29990439579696,222.97169044518853,329.3322377562768,403.27798514379765,444.58584557116774,341.9201773034924,226.13800531669645,142.61726091581664,210.2329136402829,217.46929938945766,92.33902004582791,2.035669208823726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62050296620198,224.7056851386324,334.4569018977926,411.41939443911195,283.04928290510026,351.4178543780356,29.247217512078866,8.292246553004244,120.68248155174777,122.1148017298118,37.38862680739318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32480997199053,129.95326896976567,192.4429900127356,416.1675992063932,338.3774030577501,179.70421320782998,178.87524206052566,172.31699020096528,256.5158684914594,123.54712190787582,63.24263979143896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83662899009701,0.527296631924452,353.37747118802406,330.99018005088533,36.78527777663347,122.3404238463564,239.48013115236176,206.6901393945405,218.22221813792672,163.57349941487186,7.236385749174749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68114588149325,249.7307269753739,362.9512006614024,456.5717036276043,502.2513094480211,514.6136268786922,496.59808113460036,445.18919460192745,359.9357230475844,233.82690283894098,95.50533491733579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34506969727025,246.79130176039118,359.48321127451464,433.2033365454908,475.8687322920704,486.271432912753,465.3151944136978,417.45034966674785,339.65888597812415,225.53465628593673,90.37940323583942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.3343060646401,230.50975070974312,349.0805106538319,411.79585381334647,451.59660920379787,401.9217173645689,383.0011480743373,291.26547705926924,232.9966641516561,182.71969082164793,79.44940598323234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.0029438616049,220.5595618621303,337.62321676930037,417.37556480789317,444.9635724853828,455.36500556608485,434.78649398124486,386.77081197660493,310.10999395066546,201.41337045535423,77.56457403209855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64540854239557,220.5595618621303,329.03056324089687,403.5048748003228,442.47539150348933,453.48144115493164,197.19246231999742,347.7242428746031,205.33260407533115,200.1318875349801,70.9315373136835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83662899009701,148.49737888576263,327.89991757821275,402.22339187994874,300.53626447728715,369.05694074789295,317.27159484098553,352.1720406664852,162.8940979852769,163.64828427372652,70.4790255406137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10868394809548,236.4646535385438,348.5532140219074,426.94802674129096,469.9138294632696,480.99466397356673,478.43169813281855,427.2497012566708,342.5983111931069,217.39324699062243,81.0325634189863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87708031038251,243.70103928771857,357.37275720683624,435.99319204276424,478.6573202493631,488.23104972274143,466.823566990597,416.69616337829825,335.51276270162197,217.6201366471476,60.22842971760159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.2595212057854,235.78651964892944,347.19694624267873,433.4302262020161,477.3010524701344,487.10040406005726,462.7534961129301,411.8719062121817,326.6932195166933,207.5191105418448,71.987398117513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.46966570851207,140.28118473159364,354.2824947341636,432.7520923124017,494.71324918346653,507.3024562706628,485.2916245077587,434.86254638008006,345.6885736657795,214.75549629101954,76.20830625286979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48514332233003,240.3838871585207,354.35727959301823,429.13326566782393,471.7973938744229,480.8438267158767,458.9077798118273,408.1035098498947,323.90463155940057,206.38846487916064,71.53488634444321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.38398095647932,137.64216649201023,182.49280116512273,321.416450577507,359.33237401682464,299.10521183920366,290.5112907708196,300.837938992667,240.53472441621065,153.99976994149353,50.50386298653334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18340067667621,86.61100687355243,329.02929570091635,197.2672471788521,469.3104804325099,333.0258492597091,303.0244454591806,410.4395860341177,319.984130399443,194.10093230734424,62.86618041720444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.05606519465136,124.75255242941465,156.63752064109636,207.44305814300952,139.60178330199867,138.39635278045986,187.5439479877644,161.3869929483582,156.93919515647622,53.82101511573115,28.040519450559444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.909873787875284,42.21288397350967,95.58138731617105,223.498987077113,277.7725139659139,352.5485000407198,383.15198533202727,292.0196633477188,248.60008131268967,130.18015862629088,45.67960582041683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85070280338649,116.61114313410037,224.4787954821073,303.2500675757252,234.88149610278987,319.68372342404376,307.8487026252971,195.08200825231904,172.09010054444005,103.57069181381485,32.63915450013135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.01237182398052,216.94073521755266,327.97470243706744,402.59985125418325,443.45646744846414,86.30933235817257,129.80243171207576,390.9169352531071,298.9543745815138,183.39782471126227,54.42436414649086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69050571359487,218.44910779445192,330.38683102012556,403.5796596591775,444.0585489392433,452.1239058357223,430.71642310357794,290.5873431696548,293.60155324349216,174.20182215209908,50.12740361229881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80089165099933,191.68880372428595,255.91251946069974,233.22355380818126,291.34026191812393,198.77435221577076,263.45057972525433,194.47865922155935,143.52228446195622,115.85822438563127,51.86139830574268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.738776804905633,63.39347704912889,126.63738438054844,356.9202454337664,460.71782690410635,467.2748112236862,444.2093861969332,391.971528516956,303.4769572322504,183.85033648433208,51.78534590690742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.391936988052486,104.92822713302421,200.50834690921474,415.6403025744687,364.7599802137009,366.49270736716414,443.3804150496289,385.5641139150856,296.6930832561454,176.23622382094223,47.71527502924056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.9221093513079,217.31846213176777,331.3666394251199,407.6509980768249,444.0598164792239,447.37570106844106,432.677307453547,368.90610349020295,277.1691649351542,161.5378302060481,40.93140105313559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03727740017408,212.64504222334116,323.30128252864085,398.45499551766176,439.4599138896713,447.37570106844106,426.04300319515136,372.0711508217303,283.8022016535693,165.00455205295526,41.911209458129825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.7012012159511,208.49891894683904,329.7834819893659,411.34460958025727,455.44105796492016,464.10976389215887,441.87331001271025,208.49891894683904,296.6930832561454,167.26584337832358,41.83515705929457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17263704404607,209.4787273518333,330.76455793434076,413.8315230221702,440.21410017812104,448.05383495805546,339.88577563464935,254.2545771660911,248.60008131268967,126.5613319817132,33.317288389745734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39347704912889,192.59382727042552,321.26561331981713,378.02605365053097,375.8408147239979,368.9808883490577,425.36486930553707,273.70244308824704,280.486317064352,106.73700668532274,31.583293696301855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.55986005091074,232.62020477742152,356.99629783260167,442.0989321292549,469.9886143221243,477.8296166420394,377.12229764437205,397.32434985497764,303.4769572322504,177.7445963978415,42.28766883236435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.211548303255135,33.618962905125585,200.28272479267005,197.19246231999742,283.3509574204801,462.7522285729496,435.0881684966247,379.9856704605193,290.3604535131296,167.11627366061424,38.44322007124209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02179978635614,214.37903691678505,267.89710997715576,370.86572030019147,414.66176170945505,390.3135862223474,281.6917475858909,133.87377012972323,154.52706657341798,34.14625953705003,9.497677074543075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.323474301736,216.26260132793823,333.77876800817813,409.987074261048,452.1239058357223,460.11447787334674,437.2746749631383,381.94655481048846,292.2452854642634,169.22672772829267,38.29238281355216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.39481271938342,226.2127901755511,344.10668377000604,432.82687717125634,472.47679530401786,479.1846168812875,455.5158428237748,389.2577254185179,282.5967711320304,158.74797470877476,33.69501530396083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47431155942593,218.22221813792672,336.11611173238174,426.94802674129096,472.0242835309481,480.240477685117,453.1797666395518,393.85636046808986,298.57664766729863,165.6839534825502,36.70922537779821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97051670316654,71.76050846098782,333.85482040701334,416.7709482371529,460.4161523887266,468.10378237099053,443.07874053424905,383.60449710509715,281.6917475858909,158.29673047568554,33.01561387436587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12275776138496,209.40394249297862,322.7727183567358,408.93121345721835,436.06797690161886,146.310872419249,427.62616063090536,360.3121824218189,182.26717904857813,146.76338419231877,27.211548303255135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18333254640226,206.31241248032538,323.5269046451855,405.9917882422357,449.1084282219044,456.5717036276043,430.0382892139635,373.7303606563195,269.48026741290965,150.23137357920652,29.247217512078866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86618041720444,201.41337045535423,317.4972169575301,398.9062397507509,286.06349297893763,226.36362743324105,332.3464478301141,231.26393699819278,261.2640732587407,104.55050021880908,14.547556357204169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.2830229814505,199.67937576191034,252.29369281612207,406.82075938954006,448.9575909642145,457.4754596337633,430.94331276010314,372.37282533711016,279.957752892447,153.32163605187912,28.342193965939295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.352957598569446,119.55183588906363,206.0867903637808,252.52058247264725,316.9699203256057,375.9155995828527,343.3524974815565,291.7927736911937,204.65447018571678,60.22842971760159,7.010763632630155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.220908135356791,47.71527502924056,65.73082077333248,124.75255242941465,143.82395897733608,143.67312171964613,143.974796235026,101.83669712037099,67.53960032563101,36.10714388701909,28.342193965939295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51940873062526,222.97169044518853,361.3680432256484,452.1239058357223,502.70382122109095,513.1065218417735,483.9340891885494,414.8873838259997,309.2810228033611,165.00455205295526,30.528700432452943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.9921120987008,225.23298177055688,360.5390720783441,450.9184753141835,499.68834360727294,508.6587240498916,478.5077505316538,409.91228940219327,305.66219615878344,161.6126150649028,28.643868481319153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.2830229814505,205.33260407533115,331.5174766828098,414.8113314271645,456.495651228769,465.01478743829836,442.5514439023246,378.3277281659108,281.3152882116563,144.2004183515706,20.95497095907462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.292246553004244,180.2315098397544,74.85203847364103,402.52506639532857,447.0740265530612,459.2855067260424,440.81871674886133,377.4239721597518,276.34019378784996,142.31558640043676,21.634372388669586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44328820151604,190.3325359450572,307.5470281099173,395.8159772780783,448.35550947343535,454.0087377868561,426.5715673670565,362.5734737471873,265.7118710506226,136.05900905625626,18.39200511832644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.956374759603115,183.92512134318676,299.4816712134381,376.36811135592234,418.3541056729068,424.1581712440175,400.86712410072005,344.40709074540547,253.42433847880622,132.6670720682038,17.337411854477537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.429078127678665,182.1163417908882,297.22037988806983,386.4691374612251,429.58577744089376,438.5561578835124,180.30756223858967,125.43068631902902,252.36974521495733,126.03403534978874,10.175810964157456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.107212017293044,193.12112390234998,319.5316186263732,405.6901137268558,437.80197159506275,445.5669215161426,418.9574547036666,359.8609381887297,262.69639343680467,135.00441579240737,16.734062823717828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07625678965712,177.5177067413163,299.10521183920366,260.2094799948918,284.3307658254743,446.8471368965361,279.957752892447,375.46435534976337,264.5812253879385,136.13506145509152,17.110522197952353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.03714113962618,183.54866196895222,314.40695448485747,260.05864273720186,456.64648848645896,329.5578598728214,335.43797784276734,381.57009543625395,191.91569338081112,139.3013763265994,15.603417161033665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.6345086492175,195.23157797002838,319.22994411099336,401.39442073264445,446.7723520376814,455.214168308395,429.58577744089376,368.90610349020295,272.420960167873,139.82867295852387,17.412196713332204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.765154311901654,198.69956735691608,320.6622642890574,402.22339187994874,445.4908691173073,453.5562260137863,425.5157065632269,363.025985520257,233.5252283235611,121.13499332481756,15.076120529109216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.74967669808371,190.70899531929172,312.37128527603375,391.2933946273416,434.93733123893475,442.47539150348933,418.12848355636226,358.0508910964506,262.62160857795004,133.64688047319802,13.945474866425053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07625678965712,182.26717904857813,304.22987598071944,386.9964340931495,431.09288247781245,438.9326172577469,317.9497287305999,174.2766070109537,174.352659409789,121.88791207328661,9.648514332233002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.5226507810106,144.42604046811516,233.5252283235611,303.09923031803527,280.8627764385866,270.38529095904926,256.8162754668587,195.91097939962336,145.33106401425476,47.33754811502544,0.07478485885466987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.61424892393778,75.68100962094533,189.35272754006297,300.76315413381224,413.98236027986013,292.1692330654282,293.2250938692577,340.0353453523586,145.93441304501448,122.86772047828084,9.8741364487776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.146123276502122,22.53812839482856,51.18199687614769,124.07441853980026,130.7835076570506,165.6839534825502,227.8707324701597,153.3964209107338,108.92351315183639,8.44308381069417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.95630662932916,168.24691932329844,75.98268413632519,185.5830636377954,176.61395073515735,102.89255792420047,92.716746960043,67.1631409513965,48.695083434234796,126.71216923940311,6.934711233794896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.679469559868926,87.96727465278119,165.00455205295526,225.76027840248133,187.5439479877644,121.88791207328661,116.0090616433212,84.19887829049418,33.995422279360106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.749608567809744,167.3418957771588,294.65741404732165,168.77421595522287,437.2746749631383,285.7630860035383,186.7897616993148,127.3903031290175,256.96711272454866,5.954902828800663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33276600356369,168.84900081407756,294.1288498754167,381.7944500128179,428.15345726282976,439.0074021166016,412.92776701601116,350.66366808958594,255.23438557108537,122.18958658866647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.08695229201333,170.055698875597,298.50059526846337,381.7196651539633,426.7211370847658,385.79100357161076,267.14419122868674,316.4426236936812,218.07264842021735,106.20971005339828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.995422279360106,29.247217512078866,66.25811740525694,162.8193131264222,197.19246231999742,249.58115725766453,286.8176792673872,278.1489733401485,128.74783844822684,21.558319989834327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.75432254899755,158.2206780768503,278.9031596285981,360.7646941948887,404.4846832053171,427.4753233732154,405.23886949376663,343.8050092546263,245.88754575423226,116.76198039179029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.9408290155112,165.30622656833512,287.8722725312361,381.34320577972886,430.4895334470527,441.0430713254253,414.8873838259997,354.20644233532835,249.12864548459476,122.49126110404633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734130953991784,159.72905065374957,280.8627764385866,363.3276600356369,421.67125780210466,432.37436539818657,408.17829470874943,348.025917389983,244.75690009154806,119.25016137368377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.623676886313383,166.73854674639912,302.5719336861108,396.87183808190775,448.7319688476698,460.71782690410635,434.41130214699086,372.14720322056564,270.46007581790394,131.9889381785894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65463211394931,171.78969356904082,299.78207818883743,386.61997471891516,433.2033365454908,444.13333379809796,418.88266984481186,357.9761062375959,260.5859393691263,129.35118747898656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.734130953991784,165.00455205295526,290.88775014505404,375.539140208618,420.46455974058523,429.35888778436856,332.04477331473424,243.92666140426317,249.65594211651924,120.53164429405786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.542774245742412,39.6499181327615,138.77281215469438,271.06342484866366,263.1489052098745,306.26554518954316,168.472541439843,93.77134022389193,69.80089165099933,37.38862680739318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.256645474454473,10.25186336299271,44.47417529887801,65.12747174257277,90.0029438616049,78.39481271938342,91.0575371254538,77.03727740017408,73.57055555326694,120.30475463753267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.492963093355268,138.77281215469438,268.95297078098525,369.2825628644375,405.0119798372415,412.47525524294144,387.2233237496748,325.6373587128638,232.4693675197316,109.37475738492562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.653228313420808,114.5767414652572,224.10233610787267,351.1161798626557,395.2886806461538,316.5174085525358,197.71975895192188,192.74466452811544,240.98723618928045,115.6313347291061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9798084049942343,34.825660966645,162.59242346989703,242.11788185196463,328.27637695244727,320.7383166878926,298.6527000661339,230.66058796743306,133.57209561434337,93.3948808496574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.618962905125585,259.004049473353,348.4784291630529,397.4739195726869,408.40391682529395,386.99770163313025,125.65757597555422,242.4943412261991,114.12422969218741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.281551050648044,133.79771773088794,253.12393150340696,346.51754481308376,395.3634655050085,406.9728641872105,302.270259170731,223.34814981942307,235.86130450778407,109.60164704145076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7090891172503,60.67967395069079,107.18951845839253,187.31705833123925,284.48160308316426,303.55174209110504,292.84863449502313,236.01214176547404,185.65911603663062,78.31876032054818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839734779934461,116.2346837598658,169.3015125871473,288.0991621877613,376.82062312899217,304.0803062630101,320.663531829038,229.60472716360357,168.5473262986977,50.956374759603115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.024973706467526,123.54712190787582,240.61077681504594,333.401041093963,181.58904515896376,169.07589047060276,274.9839260086212,312.44733767486906,219.730590714826,101.00772597306667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.44308381069417,119.62662074791828,235.55962999240424,20.125999811770313,119.32494623253844,241.9670445942747,372.9761743678699,110.12894367337525,6.783873976104971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.15391737984275,240.00742778428622,332.87501200201916,383.07720047317264,397.24829745614227,377.64959427629645,320.81436908672794,225.00735965401222,109.22392012723563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60642915291253,238.19864823198768,329.40702261513144,379.76131588395543,395.3634655050085,372.14720322056564,184.37763311625656,71.30926422789862,40.1011623658507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.600106980374356,118.64681234292406,237.7461364589179,378.70418754014537,405.2376019537861,273.4007685728672,240.91245133042577,182.49280116512273,113.44609580257303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.7276468532211,258.9279970745177,147.743192597313,271.3650993640435,251.99328584072282,227.72116275245037,332.57333748663933,238.50032274736753,117.29054456369529,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08391463244985,268.34962175022554,369.1317256067476,429.8113995574384,449.3353178784296,428.5311841770449,371.0165575578814,272.64658228441755,135.9842241974016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.7027412770275,266.16438282369245,358.87986224375487,350.43804597304126,319.75850828289845,312.37128527603375,343.72895685579095,247.84716256422067,123.01855773597077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.524054581539104,126.71216923940311,238.72594486391208,209.2531052352887,32.035805469371645,77.71541128978846,39.42302847623632,42.664128206598875,36.55838812010828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.18052494534526,29.398054769768784,91.58610129735884,128.97346056477144,59.77591794453181,80.73088890360644,125.43068631902902,91.58610129735884,51.86139830574268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.5566180005254,265.25935927755285,361.06636871026853,413.90757542100545,430.4147485881981,423.5560897532385,353.00101181378943,261.41491051643067,134.40106676164766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87848411091102,262.3947189214249,356.0912742864621,407.4241084202997,424.0086015263082,406.44430001530554,351.8703661511053,261.49096291526587,136.28589871278146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.5114526990521,262.3199340625702,363.9310090663966,423.55482221325786,441.4195306996599,422.1985544340291,363.7801718087067,260.88761388450615,134.25022950395774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.44616393284699,262.5455561791148,355.63876251339235,406.9728641872105,423.7056594709478,404.2590610887725,350.28720871535137,261.1132360010508,135.45692756547714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90332155683062,232.16769300435175,322.7739858967164,372.9013895090151,387.7506203815993,369.2825628644375,237.21883982699345,234.4289843297201,117.59095153909456,7.91451963878913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29392287462856,224.1771209667274,315.91405952177615,371.24344721440656,388.5035391300683,371.24344721440656,320.7383166878926,95.27971280079119,116.2346837598658,6.5582518595603725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.10868394809548,70.9315373136835,72.43990989058278,53.67017785804122,130.10410622745562,121.36061544136216,149.8536466649914,100.25480722459758,117.29054456369529,7.91451963878913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.49914900534553,95.27971280079119,95.43055005848112,95.43055005848112,102.21442403458609,83.8972037751143,71.23321182906336,75.07766059018563,23.66877405751272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.5970011905369,274.75703635209595,376.9714603866821,438.781780000057,458.8329949529727,440.0632629204311,383.60449710509715,287.79748767238146,151.88931587381512,22.688965652518487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.9921120987008,204.12717355379232,283.50052713818945,359.1815367591348,385.41327665739567,413.83279056215076,354.35727959301823,260.36031725258175,62.03720926990013,1.5071050369186858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.306456626841616,6.407414601870444,120.75726641060247,116.15989890101113,216.48949098446346,67.69043758332094,109.97810641568529,130.85829251590525,54.5739338642002,0.9050235461395643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.337343724203581,58.796109539537575,170.35737339097682,146.83816905117345,195.60930488424353,224.55484788094248,91.13358952428906,71.91134571867775,8.141409295314315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241167860636512,78.99689421016257,56.609603073023926,132.36539755282394,112.23939774105365,108.84746075300113,143.22060994657636,84.95179703896322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65463211394931,129.87848411091102,184.60325523280116,243.0229053981042,400.26250752997964,383.68054950393235,346.8204868684442,255.08354831339543,137.94384100739003,21.78520964635951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74024873570808,191.1615070923615,334.984198529717,326.3167601424588,169.15067532945739,178.27189302976595,182.568853563958,52.012235563432604,57.81630113454334,2.7885879572927754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9394252149827027,31.508508837447184,23.97044857289258,60.90656360721598,110.8070775629896,97.84267864153937,130.10410622745562,59.32340617146203,74.17263704404607,4.824257166116501,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.182590718628623,15.712995992355467,22.180428612306727,68.15796970516068,15.630035500626006,36.524925064620774,54.642381023151934,58.82944584102703,29.39380851083382,1.9485258351583263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.59854917373822,34.53526755709237,48.34086938665958,1.9073941627882585,103.77102650774671,37.10564850672699,134.74038721445098,92.65989779191366,48.92089568177649,4.187064817875101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.88308211219059,92.99173975883151,123.54629800688845,52.362013221075756,93.11583192293102,92.86695044774264,75.86911255406453,65.87760190308452,34.576399229462446,2.7363019330935354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.6950111844559,139.0522413434149,197.42575305342456,233.86771762631585,247.75627994761254,241.2058868359318,212.185051964386,162.64160402114382,88.63875395749746,17.41264035232541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.00169406718405,147.26114714269553,207.2095139015863,243.52738631037812,256.79409351719846,247.7144511282532,216.62099825744946,165.1297216260383,89.46766172780275,16.997837893678113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.15496056524678,123.50516633451835,193.61096472784808,173.50385126178847,196.1402140051126,202.31763347750547,203.10540957544063,154.1015534019347,83.41433441950944,15.588206681266612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.942736663181975,52.56976302389407,187.8483477141025,215.46024852022626,192.94867508799103,184.73907214172107,155.71823727017517,79.60024324092227,42.0386606031779,4.477775112422874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89643374457612,125.661441972495,33.16676801705095,43.697173290777776,97.80065969118289,113.30590588072005,92.82581877537258,60.15611656170908,31.923057788098365,3.6899990144876647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.38832830172775,127.15333652964665,68.15796970516068,144.98077934061936,113.55478735590842,53.02569715491145,67.99204872170175,56.8809200058687,29.47676900256328,13.930391140656056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662677823976086,63.43131311754943,102.1954743118763,175.16236394938838,101.65657968912949,132.75003255993326,134.8233477061804,108.78699909592709,60.6950111844559,10.655194584815693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83129898447865,147.92413392954188,207.04429006511663,242.65664972071343,255.75743594407487,247.75627994761254,218.8184055677961,170.353444017037,101.11768506638263,24.91673054540027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.73166875757949,140.21299108063803,196.7620691195889,238.59367706693783,253.1870549944402,247.54853014479423,219.3573001905429,166.0827215604431,98.754356772577,24.54375690611236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.404998036897446,138.63743888476762,195.22834574307785,180.09607319282864,199.91317351132972,181.79641469978787,164.0512352335553,130.8844672165044,77.65171740576395,18.78044274537752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.16561202058865,59.61722193896225,108.04105181735129,137.72557062273287,157.79155241642238,144.81485835716043,85.65357054921556,69.73352190103111,39.34418748944376,6.4263009475812005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266707206820376,35.61305680258604,165.41973477359676,206.21468514782208,238.17887460829053,236.2721775924916,211.06543389953285,164.79787965912047,96.05918651185354,24.294875430923977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93239417071038,127.6510994800234,180.05424437346923,152.2771197308759,178.97645512797558,233.03880985601054,140.8348461951143,64.34387852657349,36.02716211424401,6.50926143931066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.79795951413925,136.60595255787982,199.41541056095298,243.0296233600013,252.2751867324055,245.80775411245426,218.27951094504925,171.76307522944848,100.57879044363578,26.201572446722924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.02168190513793,139.7152281302613,202.1517124940465,239.42258483724308,254.34780473166336,247.96402975043088,222.54953625465384,174.25049568735363,102.36139529533524,27.03117736401752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42166777206715,146.6804237005893,205.7176193444346,240.87404486901403,263.883381251626,257.12593548411627,228.5199030712177,174.78939031010052,107.5432888669745,29.47676900256328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21908921548464,143.23930616129005,200.2861471506176,234.53070441316223,247.34147748896527,239.92034778761985,213.8846963243559,168.65310251007773,102.1954743118763,27.48711149503488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.541903762660738,41.41680548870161,62.72649751134368,35.82010945841502,103.85398699947619,27.694164150863877,28.896742707446386,0.4148024586473003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.257061861338098,44.816791355630826,126.65627072625921,135.27928183719777,255.38446230478687,249.87072676622975,118.07369414070135,102.44435578706471,59.57609026659218,13.225575534450307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.24671936886649,44.733830863901375,51.98903958178785,129.3918755123634,273.00415531294135,268.4022880364189,239.54737414833198,189.09205794305512,114.09368197865524,32.33786024674567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40685118034908,150.61860704327603,209.90468416230976,245.43408332617702,260.23521105649775,253.9336994200054,227.4414166787347,180.3031258486576,112.93293224143213,33.083807525321475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.17278629687878,143.94412176749574,200.2450154782476,234.69662539662116,248.83406919310625,242.03549175322644,217.32581386365516,173.420890770059,108.4140254566392,31.96488660745776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.24123915976042,99.12733041186493,114.25960296211416,169.60679959147188,189.8805311879796,181.96163853625748,165.66861624878513,121.84665364691851,74.62540232511195,21.309692022642068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.40831613968164,120.10518046758915,116.37404978073141,216.16506412643204,228.06396894020028,165.46086644596681,22.96820471024194,160.85899916944442,95.02322608571929,26.740467069469748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.552246255132346,23.424138841259317,35.32234650803826,54.60124935078186,43.11714699566089,29.93340028056997,30.34750559222795,11.77411550267942,6.052630161303968,0.12409216409952847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48981167207853,149.2508046502239,207.79023734369252,243.98332044139542,258.74261935235677,252.98000233861129,228.8928767105056,183.9512960437859,113.22364253597988,35.86193827777441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.04869413277925,143.82002960339622,201.2398442320117,235.73328296974475,250.16073991378818,245.019978014519,220.64214209186557,141.62262229304952,94.23544998778408,35.61305680258604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.314863268877872,62.31239219968571,106.09252598219295,107.37736788351559,138.13967593439085,130.47036190484638,117.78368099314292,84.74100514019149,51.98903958178785,14.925219894420257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44798285271915,150.45338320680642,213.22101239052017,249.7877662745003,265.21005197230807,260.60818469578567,234.0747702821449,188.67795263139712,117.49366784558448,39.220095325344246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.69686432790752,146.4733710447603,203.18906721415942,238.095914116561,252.3163184047756,248.41996388144824,224.95399622082954,182.085730700357,117.45183902622507,39.966042603920066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19910137753075,59.16128780794487,138.76153104886714,172.42606201629482,196.76276626657818,192.74092528517272,166.04158988807302,47.55309328872436,34.36934657363345,22.67749441569417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.693855187993606,142.0785564240669,199.24948957749405,259.6133559420214,259.4063032861924,237.68180880490303,193.27981990791957,121.970745811018,42.909397192842576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25273764869432,131.34040134752172,196.47205597203046,262.4326183668444,221.7617601567186,249.2900033241236,244.72996486696056,190.08758384380863,73.46465258788884,35.73714896668556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.23491191706232,48.09198791147121,36.23491191706232,54.60124935078186,36.15195142533286,150.9504490101939,137.4766891475445,99.79101434570059,34.659359721191905,4.767788259981322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6944731137341438,17.41264035232541,27.2382300198465,97.46881772426508,117.32774686212555,54.642381023151934,79.14430910990491,34.49343873773298,20.936718383354155,39.42714798117322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163758877137028,16.334851106831756,63.34835262581998,124.08519262963527,113.8036688310968,142.36856957162536,155.5941451060757,187.64129505827358,121.30775902417166,43.531252307318866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764470157197135,34.94937286875035,65.37983895270776,243.48555749101862,91.37435874360169,90.87729294021423,103.14917139327042,77.61058573339388,1.9073941627882585,40.46380555429681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.014507628847813,97.84248851054228,211.47953921119083,252.4411077158644,266.49559102062,265.21005197230807,240.99883418010282,196.182042824472,126.9874155461877,47.88493525564221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006327242698097,80.71986130577531,161.1085777916221,220.72510258359506,255.67447545234543,270.3103793461965,264.6711573495612,240.6251633938256,196.67910862785942,131.34040134752172,50.330526894187976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.131116553786949,77.81763838922286,155.26230313915784,211.27248655536187,245.43408332617702,260.0692900730388,256.1311067303521,240.87404486901403,190.87535994174385,126.73853407099934,48.79680351767696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.996681897215815,81.79765055126897,161.1497094639922,224.33214110635328,251.48741063447028,265.2518807916674,222.8395494022123,211.31431537472125,161.97861723429747,127.89998095521177,27.61120365913441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16592098345892012,45.438646470107116,104.01921083594576,147.01226566750714,167.3682606087551,197.5498452175241,209.0750792450152,139.0522413434149,122.30258777793586,86.68953097534983,29.39380851083382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9903546545177184,73.21577111270045,146.80451586468882,205.71692219744529,241.61999214758978,256.54521204201006,252.6070286993233,230.34363959528716,186.19053217349202,119.15218053318436,46.060501584583406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903378913014754,15.464114517167086,49.045684992865326,68.61390383617804,73.17463944033037,88.59692513813809,56.424985874851345,48.96272450113587,52.11313174588739,19.361166187483736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2025785565825091,53.48163128592882,95.1473182498188,123.17332436760051,186.27349266522145,212.84803875123225,166.53865569146046,206.00763249199304,77.73467789749341,26.616374905370215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747800422027433,27.155269528117053,58.539432693468584,103.1903030656405,142.82450370264272,276.2382201964116,266.702643676449,242.98849168763127,199.70542370851143,134.74038721445098,54.35236787559348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194089207562524,83.04136078022155,160.61011769425605,216.2061957988021,250.16073991378818,262.2248685640261,257.0429749923868,235.0702961828984,193.1138989244606,130.47036190484638,52.900907843822594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.198563306809,31.59121582118053,132.1700062648163,159.74007825158068,247.0514643414068,260.0281584006688,255.4262911241463,233.20473083946948,191.4142545644907,129.51666482345226,50.289395221817905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518906784792941,16.790785237849118,82.62725546856358,77.73467789749341,107.33623621114555,147.34341048743562,120.14700928694856,153.27264563162942,75.53727058714671,23.54823100535884,0.04113167237006843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1555784909873155,1.0777892454936575,12.97669405926193,84.1609788450746,58.41534052936906,134.78151888682103,146.22448956957194,96.8058309374187,10.613365765456305,49.750500599071074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966351566790323,93.77951585676672,177.52569224319404,237.8059009690026,275.36748360674704,289.0901249445846,273.419654918578,249.82959509385967,205.7176193444346,141.20781983440222,59.7001824306917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.837088156454994,91.95508218570791,169.06790496872503,224.12439130353488,257.54004079577425,270.8897084943241,265.2518807916674,241.99366293386703,199.8302130196003,136.77187354133878,57.58573561207446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530405273726842,83.24911058303988,130.5944540689459,180.38608634038707,218.8184055677961,218.94249773189563,219.0254582236251,131.29926967515166,91.99621385807801,126.11667895652306,55.264236137628224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.011498488933901,51.20126348385264,115.04737906004938,137.35259698344495,167.3682606087551,163.34641962734958,201.5716861989296,149.83152809233013,75.66205989823555,23.67302031644769,23.465270513629378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.851904748173075,63.01720780589146,84.90692612365042,140.66892521165542,195.35313505416676,192.65796479344326,177.27681076800565,153.4796982874584,148.42189687991862,86.15063635260297,19.983021301960033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8404062592391774,37.93455627703226,99.99806700152959,103.1903030656405,129.14369118416434,157.1696973019461,182.50053315900433,161.10788064463281,142.7004115385432,103.48031621319895,32.13011044392736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49042959781907,93.44767388984889,167.57531326458403,220.64214209186557,250.57554237243556,271.22224760823127,263.2615261371497,236.85290103459775,190.9994521058434,124.95592921929993,54.26940738386402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231902777148406,100.12215916562911,180.5938361432054,238.6766375586673,274.2067338695238,287.88824353499155,282.2497186853456,231.4632576601402,212.51689393130374,134.90630819790988,64.75798383823147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.693008154401586,91.54027972706058,156.21600022055196,239.09144001731457,270.8897084943241,282.41563966880443,274.33082603362334,244.6881360476012,190.336465318997,126.73853407099934,54.476460039693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.936718383354155,9.369655536503725,183.0394277817512,80.18096668302849,98.17363333047079,135.40337400129732,289.6290195673316,258.4526062047983,213.2217095375095,143.19817448891996,64.50979951003241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17525736607093,103.10734257391104,179.18350778380454,232.33329710281552,264.6711573495612,277.4401016060048,272.92189196820124,248.0881219145304,206.75357977056893,143.57114812820782,64.75798383823147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.584888578482428,108.9947488987454,188.42907115620875,246.51256971865996,281.2548899315813,294.6045576301312,287.84711186262143,262.55740767793327,210.77542075197442,147.55116029025396,67.57724626305446,3.4411175392992837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87490172604088,106.34140745738135,184.78090096108048,239.04961119795516,270.2678533798478,271.968194886807,266.3714988565205,241.99366293386703,198.08873984027093,138.2644652454797,62.270563380326315,2.363328293805627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.460796414382898,95.60325238083618,181.04907312723344,236.35513808422104,267.6563407578431,278.2697065232994,274.5385758364417,237.8895586077214,195.8090691851841,135.52816331238614,60.77797167618536,2.114446818617247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662677823976086,105.01473673669928,180.09607319282864,235.19438834699798,267.3663276102846,281.54490307913983,276.7352859997991,252.6070286993233,210.2365261292276,142.03672760470752,64.75798383823147,3.7311306868577336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.34117834952985,90.25543782573796,180.05494152045856,209.48988170366246,264.46410469373217,274.5797075088118,268.02931439713103,243.6521756214669,199.37427888858292,102.11251382014684,62.31239219968571,3.1511043917408363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.118611954993455,102.15364549251692,138.42968908194928,160.23714405496813,170.22935185293747,249.4147926352124,269.56303777364207,166.3316030356315,196.76276626657818,133.49667698549834,61.607576593479955,2.819262424822996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.263389104036197,79.89095353547003,154.06042172956458,229.14106103870463,262.72263151440285,209.4487500312924,229.0169688746051,197.92351600380127,179.88902053699962,130.5944540689459,62.478313183144635,3.5240780310287443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.485258351583266,69.56760091757218,69.77465357340118,39.676029456361604,106.83847326076878,144.8978188488899,269.43894560954254,245.26885948970738,203.72726468991692,142.16151691579637,63.929076067926204,4.601867276522404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140452936398958,109.40885421040336,182.62532247009318,177.06975811217663,266.53672269299005,276.3211806881411,272.13341872327663,249.12408234066467,207.45839537677463,145.60263445509563,66.54128583692021,5.43077504682768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.467123657080997,109.1606698822043,178.97645512797558,228.10440346558102,264.5881968578317,276.98416747498743,269.60486659300153,214.09174898018486,204.84688275477,139.6322676385318,66.37536485346128,5.389643374457611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0523211984337,107.12918355531654,156.6301055322099,169.64862841083124,217.53286651948414,242.4907287372545,216.7869192409084,210.81655242434448,179.88902053699962,88.38987248230909,42.37050257009575,2.114446818617247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311854128963954,17.99336379443163,28.44080857642901,53.60572345002834,28.730821723987464,19.07115303992529,65.42166777206715,90.62841146502588,6.882235078598567,51.2842239755821,24.336007103294055,0.04113167237006843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163758877137028,53.39867079419936,85.44582074639725,80.05617737193964,119.81516732003072,97.46881772426508,91.66506903814944,100.08102749325904,96.43285729813076,29.76747929711105,13.764470157197135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099630226899163,21.59970517020051,80.63690081404586,116.78885223937871,197.1350427588768,270.55856367439554,218.4865636008783,212.35097294784484,198.5865027906477,86.68953097534983,41.624555291519926,2.487420457905156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.85676703153861,40.007174276290115,122.88331122004206,194.9383325955194,276.98416747498743,288.3441776660089,285.31786258535686,263.42744712060863,220.2691684525777,80.84395346987483,40.794950374225344,3.3581570475698252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.94605476596617,133.04074285448104,210.733591932615,266.08078856197267,296.59421513765955,307.00052824728687,301.7356741839181,273.5437470826775,226.77842989188832,159.4493679570329,74.62540232511195,8.125945307551149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.407160143219336,128.2729545944997,200.3691076423471,249.580016471682,276.8600753108879,284.44712599569226,282.332679177075,254.5144228621116,209.9458158346798,148.0482260936414,71.93092921137782,7.752971668263237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.868265520472505,124.66591607174149,193.9846355141253,251.8192526013881,281.4201137680509,155.55231628671626,288.2612171742795,261.5618817771798,218.5283924202377,150.2456334039881,73.63057357134777,9.245563372404195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.246410405996215,122.46850876139477,192.74092528517272,242.53255755661385,130.30444092138748,221.84472064844812,225.90769330222363,169.9386415583897,108.53881476772804,84.45099199263305,41.665686963889996,3.9388804896760456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684827768251862,10.364484290267924,11.359313044032119,38.473450899779095,85.52878123812671,117.28661518975548,150.86748851846443,119.0273912220955,117.78368099314292,55.84495957973444,28.02600611778172,1.7826048516994064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.824433671058798,7.835932159992697,29.35267683846375,45.562738634206646,47.18011964943646,50.413487385917435,34.659359721191905,39.13713483361478,33.705662639797765,18.407469106089607,8.498918946839057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7877760979352091,0.7459472785758173,13.14261504272085,22.138599792947346,39.26122699771432,28.19192710124064,33.664530967427694,20.231902777148406,41.2927133246021,34.20342559017453,16.541903762660738,0.4148024586473003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.8997518473603,122.51033758075417,188.63612381203774,234.9866385441796,147.55116029025396,127.73405997175286,171.18235178734227,134.49150573926258,212.84803875123225,70.10649554031902,72.34503452303579,9.701497503421564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.478931108885169,61.27573462656212,123.17332436760051,141.20781983440222,123.25628485932995,134.45037406689252,158.03973674462142,135.65225547648572,181.9205068638874,104.14400014703465,53.39867079419936,7.421129701345397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.750500599071074,129.88963846274018,177.64978440729354,208.24686862169918,243.3614653269192,254.6796466985812,244.5229122111316,222.50840458228373,181.62979656933965,106.96326257185764,54.476460039693,7.960024324092226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.13311958384128,111.56512984838001,140.87597786748438,158.4963680226281,166.24864254390204,184.90499312518003,223.4202728443185,189.7975706962502,109.61660401322169,60.5297873479863,30.0574924446695,3.1922360641109044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.755980808177146,57.79348541489277,91.45731923533114,245.55887263726586,271.38747144470085,283.3275079308392,275.5745362625759,252.9388706662412,210.526539276786,145.0637398323488,34.70049139356197,10.198563306809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.95755325490008,124.74887656347096,115.62810250215558,161.3156304474511,207.0024612457573,270.9726689860536,262.30852620274493,239.17440050904403,199.7890813472302,142.0785564240669,41.37567381633156,5.9285379972044385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.498918946839057,43.15827866803096,75.37204675067709,82.12949251818682,120.9759170572538,174.54050883491212,191.29016240039115,185.6927692231152,210.526539276786,99.04436992013548,32.213070935656816,4.228893637234494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.9279200714639,140.0882017695492,211.02430222716282,260.35930322059727,288.88307228875567,299.9112405128593,292.03417668049656,266.08078856197267,222.46657576292444,158.4963680226281,78.89542763471653,11.77411550267942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5807234421062204,57.12980148105709,136.2329789185919,204.6809617713111,245.64183312899533,274.1649050501644,284.7789679626101,287.59823038743315,252.7311208634229,210.48540760441597,150.0797124205292,76.44983599617076,12.188917961326721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.114446818617247,59.82497174178055,140.37891206409694,207.58248754087413,254.47259404275215,280.1352718667283,287.971204026721,281.08896894812244,257.7066589262225,216.86987973263774,155.42822412261674,79.84912471611067,12.97669405926193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5337233765110263,51.61606594249995,99.62509336224169,150.37042271507696,169.06790496872503,210.31948662095704,180.63496781557544,237.10108536279685,128.68705990615766,134.53333455862196,146.92930517577767,72.01319255611793,11.732983830309351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76014594455336,73.71353406307722,68.57277216380797,75.78615206233508,120.35406194277752,156.96194749912775,93.53063438157835,87.68505687610335,90.08951684227905,55.9279200714639,16.956706221308046,6.923366750968637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.154113531654748,57.254590792145926,54.26940738386402,258.86671151645623,294.43863664667225,307.33237021420473,291.70233471357875,267.86409056066145,224.5810225815416,160.56898602188596,79.39319058509328,13.017825731631994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684827768251862,66.04352288654344,152.19485638613574,227.56550884283422,278.68450898194675,308.8242647713564,318.2364462742088,308.0371858204105,279.1822719323235,226.4884167443299,119.77403564766064,65.50462826379662,14.012654485396194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.891880424080852,66.25057554237243,149.58264661714173,219.77210264919026,267.28336711855525,295.1845839252481,304.1394370031045,294.89457077768964,268.5689061668672,223.91803579469524,155.96711874536356,81.00987445333377,14.386325271673426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.76261701374552,68.1161408858013,150.32859389571757,215.8332221595142,260.4840925316861,285.64900740528543,293.2778869094492,284.0741523564044,259.36447446683303,218.27951094504925,156.83785533502822,81.13466376442261,14.012654485396194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.17741947239282,66.87243065684872,148.09005491300078,215.3354592091374,260.77410567924454,250.94851601172346,297.8797541859716,289.7126772060504,265.2107491192973,222.50840458228373,155.38639530325736,80.5957691416758,14.178575468855117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550393111680728,64.75798383823147,142.78337203027263,146.3074500613014,131.29926967515166,147.7170812737129,66.41649652583136,207.2095139015863,258.53556669652784,213.2628412098796,151.32342264948178,75.99320471816407,14.427456944043493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343340455851741,62.851286822432535,90.62841146502588,161.93748556192742,250.4096213889766,215.3354592091374,288.01233569909107,279.0574826212347,256.46294869726995,216.45507727399053,156.58897385983985,79.89095353547003,14.635206746861803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3793008819860075,63.97090488728559,137.60078131164403,163.88601139708572,199.33245006922348,87.51913589264444,188.38724233684937,238.30366391937932,199.62316036377132,116.16699712490244,75.37134960368778,35.240083163298124,13.473759862649365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.17741947239282,10.862247240644685,43.65604161840772,56.79795951413925,70.23128485140786,133.62076914959792,198.04691102091152,117.53479951795454,110.61143276698591,66.78947016511927,55.84495957973444,33.664530967427694,14.635206746861803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980012162046113,22.84341539915309,146.6804237005893,156.00825041773362,185.65094040375584,197.01095059477728,185.8175585342041,209.11690806437454,186.7712556155982,174.83121912945987,121.05887754898329,78.02469104505184,15.878916975814386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4148024586473003,3.855919997946585,15.671167172996073,24.17008611983513,25.040822709499803,39.966042603920066,49.33569814042379,115.04737906004938,101.36586939458172,76.82280963545867,49.708671779711686,14.220404288214507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032642323350082,73.33986327679999,153.43786946809902,213.71877534089694,255.84039643580434,281.0060084563929,288.9249011081152,280.5500743253756,258.07963256551045,216.7039587491789,157.54267094123398,83.49729491123892,16.168930123372835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903378913014754,73.38169209615937,148.7948705192065,209.3657895395629,251.61150279856983,229.30767916915292,286.7274937977684,275.82411488475367,253.06296283034072,211.48023635818012,47.511264469364974,82.25358468228634,16.831916910219192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194089207562524,75.82798088169447,158.12339438334018,225.28583818774732,271.7604450839887,298.58456979217726,306.2127521493517,262.30852620274493,207.66614517959297,229.09992936633452,163.88601139708572,70.9354033106243,16.873745729578587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.77411550267942,76.44983599617076,157.9156445805219,224.49806208981215,270.80674800259465,298.0868068418005,306.0886599852521,298.16976733353,272.34116852609503,228.35398208775874,165.00493231494949,52.56976302389407,17.205587696496426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.27187845305618,76.7398491437292,152.36008022260538,220.39395776366646,265.66598610332545,291.8264268776783,299.3723458901125,290.99751910737285,264.8370783330201,149.66560710887126,156.4230528763809,82.70951881330372,18.407469106089607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.934865239902534,77.23761209410597,152.85784317298211,213.67764366852683,255.46742279651642,279.2645352770636,285.98084937220335,249.24887165175355,256.2551988944516,214.50655143883213,156.9208158267577,85.3628602546678,18.82227156473691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.225575534450307,78.93725645407591,154.55748753295202,220.6010104194955,264.25635489091394,288.8412434693963,297.5890438914238,289.58788789496145,201.90352816584743,223.95916746706533,162.01974890666753,85.23876809056827,18.449297925449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.965195570328028,29.14562418263477,94.11066067669522,160.94195966117388,202.6076466250639,216.24802461816148,227.56550884283422,271.4286031170709,247.1762536524956,207.08542173748677,150.45338320680642,80.38801933885749,17.99336379443163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.473759862649365,52.40384204043515,113.5966161752678,155.34526363088727,147.38523930679503,255.05262033786912,130.635585741316,247.42443798069473,159.90599923503962,146.92930517577767,85.77766271331508,44.69200204454199,14.386325271673426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.021143834416182,25.8704276267944,123.25628485932995,91.12617441540264,177.60865273492345,206.50539544236983,210.56836809614543,101.2417772304822,99.33438306769392,99.50030405115282,71.88910039201842,40.91973968531418,12.188917961326721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344496452314036,37.89342460466219,109.32659086566325,151.7389222551184,100.45400113254696,228.60216641595778,242.28367608142548,187.43424240244454,164.63195867566154,108.08218348972133,75.70319157060563,38.80529286669694,12.851904748173075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4148024586473003,38.59824021086794,9.162602880674736,14.095614977125654,54.144618072775174,109.28476204630384,141.0000700315839,111.48216935665056,100.28808014908805,114.09368197865524,92.53580562781414,52.48680253216461,15.091140877879177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.392343551501256,49.045684992865326,47.01419866597754,184.90499312518003,156.00825041773362,91.58210854642,116.74702342001932,76.24208619335245,66.7065096733898,62.43648436378524,15.878916975814386,8.705971602668043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.104104326145642,12.60372041997402,31.17711050952255,117.20365469802601,265.375972955767,287.30752009288534,295.516425892166,253.80891010891656,265.9566963978732,224.5810225815416,160.0300913991391,87.47730707328503,19.8589291378605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.085969631643373,83.70504471405724,158.1226972363509,215.54320901195567,255.46742279651642,278.1449172122106,283.9911918646749,274.62153632817115,251.03147650345292,211.14839439126231,154.72340851641096,84.40986032026298,18.82227156473691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.003009139913914,82.75134763266311,155.96711874536356,211.93617048919756,249.74593745514096,271.4286031170709,277.27487776953524,269.97784023228934,248.41996388144824,210.36061829332715,155.0963821556989,85.40468907402717,19.485258351583266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.12262720476696,83.49729491123892,157.54197379424463,214.87952507812005,254.63851502621108,276.8600753108879,282.7886133080924,286.6027044866796,252.23405506003544,214.38245927473258,158.4963680226281,87.35321490918552,20.231902777148406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453772024695482,83.04136078022155,155.46935579498683,211.14839439126231,250.98964768409354,272.4241290178244,278.020825048111,251.28035797864132,247.46626680005414,209.0339475726451,153.0648958288111,84.61691297609198,20.687836908165774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.6196930081544,82.5854266492042,149.99675192879968,216.49620894636055,256.50408036964,248.99999017656518,287.7230196985219,278.35266701502894,254.09962040346431,215.21136704503783,153.64561927091734,85.03171543473927,20.811929072265308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.085969631643373,69.65056140930164,131.42336183925119,187.8072160417325,134.90630819790988,144.93895052125998,249.580016471682,245.80775411245426,225.57585133530583,166.58048451081987,151.40638314121125,74.45948134165303,21.268560350272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.527087170942657,73.87945504653614,122.13666679447692,167.28530011702563,172.42606201629482,209.40761835892232,233.49474398702796,221.5965363202491,176.69608732589938,102.40252696770528,74.21059986646465,53.14978931901097,15.33932520607823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.601867276522404,53.14978931901097,98.54730411674801,132.00408528135742,187.55833456654406,198.4205818071888,222.34248359882488,262.6814998420328,237.84772978836202,200.74208128163502,146.76338419231874,80.42984815821687,22.2215602846768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759298910961338,46.392343551501256,96.43285729813076,138.47151790130872,128.52183606968808,133.12370334621048,198.87651593820613,189.92166286034973,214.9206567504901,173.420890770059,148.91896268330606,82.83430812439256,23.009336382612013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983021301960033,82.50246615747474,154.4745270412226,212.43393343957428,198.2957924960999,266.66151200407893,271.84340557571824,263.2203944647796,240.1280975904382,105.38771037598721,150.9093173378238,83.33137392777998,22.76045490742364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40229785985381,81.7565188788989,152.31825140324597,125.2048106944883,214.1328806525549,274.7044968199006,281.50377140676966,263.0544734813206,205.6346588527052,161.60564359500955,121.8055219745484,65.96056239481398,17.288548188225878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898904813768272,3.1511043917408363,44.52677820807239,87.68435972911402,198.29648964308925,135.07222918136878,117.6595888290434,181.38091509415128,183.4953619127685,95.56212070846613,64.71685216586141,46.143462076312865,24.045993955735604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.59970517020051,92.45284513608469,171.63828591835963,232.16807326634597,273.58487875504755,296.8012677934886,301.7768058562882,290.66567714045516,265.7078149226848,224.24918061462375,165.9174977239735,90.7525036291254,24.336007103294055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.641533989559907,88.92876710505594,159.82303874331018,215.9573143236137,253.684817944817,274.82858898400013,280.4252850142868,273.7096680661364,249.33183214348298,212.26801245611537,156.8789870073983,88.72101730223761,24.25304661156459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.27187845305618,87.56026756501447,157.9156445805219,213.67764366852683,252.77225253579297,274.41378652535286,280.01117970262874,197.09391108650672,251.03217365044225,211.23135488299184,156.21600022055196,87.80914904020287,23.921901791636078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.59970517020051,84.74100514019149,153.0648958288111,207.08542173748677,244.5640438835017,265.417104628137,271.01449780541293,234.4484410684221,244.6470043752311,50.372355713547364,79.26909842099374,87.10433343399711,25.579717332246627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.595231070954036,69.27758777001374,151.36525146884117,204.7220934436811,241.33067614702068,262.2248685640261,232.45808641390443,176.98679762044716,68.48981167207853,184.40792732179256,119.64924633657179,85.90245202440393,26.07748028262339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38748126813573,83.24911058303988,150.86748851846443,204.6809617713111,242.28367608142548,263.5933681040676,146.92930517577767,266.20557787306154,240.459939557356,203.9350144927353,150.9093173378238,73.46465258788884,25.4556251681471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.097468120577272,84.90692612365042,156.46488169574033,212.8898675705917,251.9022130931176,274.2067338695238,280.4252850142868,273.5437470826775,250.53441070006545,211.6461573416391,152.2771197308759,87.47730707328503,25.662677823976086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.346349595765652,83.95392618924559,150.99227782955325,210.73428907960437,251.52854230684036,273.58487875504755,279.5552455716114,271.55339242815984,248.37813506208886,203.39542272299911,150.32859389571757,86.68953097534983,25.8704276267944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.930391140656056,81.17579543679268,137.60078131164403,184.5320194858921,240.50107122972602,242.44959706488441,221.88654946780747,244.77179368632,207.3754348850452,185.1127429279984,134.57446623099204,85.32172858229771,26.201572446722924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.885244218512483,70.97723212998369,148.58781786337758,200.4527652810659,236.23104592012155,256.0892779109927,262.97151298959125,256.1722384027222,141.37374081786115,164.63195867566154,146.97043684814776,71.39133744164167,27.321190511575967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.50709933298877,81.59059789543998,146.0167397667536,198.04760816790093,234.7795858883506,255.71630427170481,262.8055920061323,255.17740964895802,232.91402054492173,171.88716739354805,136.15001842686243,65.21461511623815,24.708980742581957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.19007395778901,83.20728176368047,130.55332239657585,170.27048352530753,213.76060416025638,184.2420063383336,192.0361096789669,204.51504078785214,182.04459902798692,180.3031258486576,132.87482187102208,51.86494741768832,25.413796348787702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.320034515113672,79.51728274919282,128.8118492172465,175.5771664080357,214.17470947191433,231.8780601187875,249.82959509385967,233.28699418420965,213.5117226850679,206.29764563955155,154.22564556603422,89.84063536709067,25.496756840517172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.226731530912605,65.08982580514932,128.97777020070544,174.74756149074108,203.47838321472855,222.0524704512664,238.80142686975609,223.710285991877,220.6010104194955,181.2156912576817,119.52515417247227,79.80799304374055,25.95338811852386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.268560350272,80.18096668302849,115.62810250215558,170.9334703121539,193.15572774382,166.29047136326142,88.34804366294969,160.61081484124534,201.53055452655957,162.0615777260269,126.73853407099934,79.31023009336381,26.32636175781177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.973375956477746,78.1494803561407,138.09854426202077,173.37975909768898,213.05509140706127,222.2183914347253,240.87404486901403,216.99397189673732,192.28429400716598,153.81154025437627,121.30775902417166,77.3198754388461,10.489273601356775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.065981793689488,83.7461763864273,149.37489681432345,201.36463354310058,237.22587467388573,257.5818696151337,263.4685787929787,256.6288696807288,235.44326982218632,200.9498310844533,150.86748851846443,88.47283297403854,28.398979757069625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.60487641643632,83.24911058303988,147.21931832333613,199.04243692166503,235.02846736353905,254.9696598461396,124.2929424324536,141.70558278477898,175.90900837495354,198.7105949547472,147.38523930679503,86.81432028643867,26.36749343018184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12895444746506,45.521606961836575,143.98525343986583,194.81354328443058,230.71731038156437,194.89650377616002,181.87867804452802,113.76253715872672,27.48711149503488,92.49397680845476,101.78067185322901,71.84796871964834,26.906388052928662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.180428612306727,85.40468907402717,153.97676409084585,208.24617147470985,246.09776726001272,267.7393012495726,274.16560219715376,229.72178448081084,247.92220093107147,209.90468416230976,157.95677625289196,93.11583192293102,28.730821723987464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.217086185430322,82.46133448510466,146.14152907784245,196.9698189224072,232.70696788909282,252.98000233861129,260.0281584006688,254.3066730592933,233.95067811804537,199.70612085550076,109.65773568559177,74.79132330857087,29.76747929711105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.67749441569417,83.53912373059829,94.64955529944206,200.12092331414811,130.09669111856917,258.57669836889784,261.27186862962134,199.37427888858292,235.52623031391576,200.4102393147172,152.0282382556875,90.42135880919687,29.35267683846375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.67749441569417,82.66838714093366,147.05339733987722,199.04243692166503,232.66513906973339,190.79239945001441,263.0126446619613,253.47706814199867,233.41178349529847,199.41541056095298,149.8726597647002,89.63358271126167,30.18158460876903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424138841259317,59.16128780794487,145.56080563573624,195.60131938236577,230.46773175938662,250.98964768409354,257.12593548411627,249.3736609628424,229.389942513893,144.3589242261431,102.31956647597583,85.23876809056827,27.694164150863877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424138841259317,81.42467691198105,143.94412176749574,195.31130623480732,231.3384683490513,137.4766891475445,183.57832240449798,40.29788457083789,221.84472064844812,198.46241062654812,154.5993163523115,92.03804267743736,28.52376906815847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926375890882554,81.7565188788989,146.63859488122992,198.12987151264102,234.73845421598054,176.82087663698826,265.417104628137,210.526539276786,99.99806700152959,10.655194584815693,16.29302228747236,15.049312058519785,8.830760913756896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926375890882554,81.83947937062838,144.81485835716043,196.72093744721886,233.28699418420965,218.94249773189563,113.8036688310968,170.27048352530753,236.89403270696786,199.8302130196003,151.19933048538226,78.02469104505184,31.757136804639444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.05965455099139,80.05617737193964,142.2856090798959,157.1696973019461,231.04915234848218,162.39341969294475,102.23660598424637,154.39156654949315,197.1768715782362,130.55332239657585,35.73714896668556,2.280367802076167,29.39380851083382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926375890882554,80.88578228923424,145.1878319964483,197.96395052918209,231.17254736559244,181.54683607761018,129.51666482345226,191.33129407276127,199.91317351132972,199.99613400305918,146.6804237005893,38.8882533584264,17.66152182751379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.885244218512483,81.13466376442261,144.60780570133144,196.5131876444005,233.03880985601054,170.10456254184862,59.16128780794487,226.77842989188832,205.4687378692463,150.12154123988856,17.78561399161332,31.17711050952255,22.55340225159464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.137443796485044,51.16013181148258,42.702344537013595,46.475304043230715,77.3198754388461,110.03070932487968,212.84873589822158,186.72942679623887,56.54977518594018,10.779286748915222,48.17494840320065,34.94937286875035,21.060810547453684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.30452077640626,81.00987445333377,144.8978188488899,197.79872669271248,230.42660008701665,206.71244809819885,259.7792769254804,251.8610814207475,231.3384683490513,197.9646476761714,153.6037904515579,92.65989779191366,30.389334411587342,0.2900131475584486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610047662672123,81.00987445333377,147.38523930679503,201.36393639611128,240.41811073799664,191.5801755479496,239.83738729589038,183.82720387968638,216.2068929457914,193.44574089137848,155.76006608953458,91.7480295298789,33.622702148068306,0.2900131475584486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241548122630693,80.47097983058694,143.53001645583782,180.9668097824933,230.59252107047558,222.59066792702396,213.2628412098796,238.5114137221977,164.0512352335553,171.3064439514418,153.56265877918787,93.40584507048948,30.34750559222795,0.33184196691784024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.765626153659433,83.41433441950944,149.49968612541232,201.15688374028232,214.92135389747943,226.36362743324105,277.6060225894637,268.3193275446895,247.59035896415367,212.84803875123225,157.33492113841567,95.72804169192504,29.808610969481126,0.6218551144762889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.07115303992529,67.37019360722549,121.47368000763059,176.32311368661152,207.50022419613404,225.86656162985358,238.59367706693783,254.3066730592933,233.0799415283807,200.1620549865181,152.48486953369422,92.7839899560132,30.762308050875248,0.24888147518838016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231902777148406,74.74949448921149,120.6029434179659,116.37404978073141,98.79548844494707,161.27380162809172,220.31099727193703,161.27380162809172,204.3909486237526,165.2949454625079,128.89480970897594,32.254899755016204,26.409322249541226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610047662672123,61.897589741038416,146.18266075021253,71.64021891683004,26.533414413640763,19.4441266792132,79.51728274919282,149.49968612541232,253.56072578071743,183.2883092569395,118.28144394351965,84.28507100917413,34.07863627908569,0.6636839338356805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.656350581277987,74.70836281684142,114.59144492903201,206.75357977056893,240.2103609351783,275.20156262328805,229.09992936633452,202.1105808216764,110.9432747339037,137.8496627868324,71.47429793337112,30.63821588677572,0.33184196691784024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.449297925449,79.84912471611067,121.26662735180159,195.51835889063634,230.7584420539345,251.98517358484702,230.0536264477287,218.40360310914883,235.2773488387274,199.33245006922348,152.11119874741698,93.36471339811943,31.63304464053992,0.6218551144762889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.433784186741594,79.06134861817544,143.07338517783109,194.9794642678895,232.3751259221749,255.50925161587574,262.3914866944744,154.516355860582,240.25288690152698,203.31246223126962,147.4681997985245,95.10618657744872,31.67417631290999,0.9948287537641975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983021301960033,78.68837497888752,144.0682139315953,169.60679959147188,129.6825858069112,51.78198692595887,172.15487183744813,171.94572774065117,172.1123458710994,129.373749690641,51.61606594249995,74.21059986646465,31.96488660745776,0.9948287537641975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.77079739989524,77.61058573339388,142.16151691579637,164.3182425304661,169.00795032764324,148.2629473663529,118.327455644815,41.70751578324939,30.472294903316804,93.90360802086624,121.01774587661322,66.62424632864965,22.470441759865178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.827442810972713,77.73467789749341,142.74224035790257,166.5602672481295,170.72850909729289,55.181275645898765,49.418658632153246,47.221251321806534,87.80914904020287,114.09368197865524,121.76369315518906,92.70102946428372,31.923057788098365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.685983764714155,71.22611360517206,136.4400315744209,195.47722721826625,165.0878928066789,71.64021891683004,192.32612282652542,198.87651593820613,157.33492113841567,161.48085428392068,78.1076515367813,94.06952900432516,17.95153497507224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.263389104036197,44.69200204454199,114.71553709313154,152.4430407143348,8.664839930297976,19.983021301960033,28.52376906815847,61.35869511829158,130.26261210202807,195.60131938236577,125.57778433377621,4.311854128963954,32.296031427386275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40229785985381,76.82280963545867,140.0882017695492,192.69909646581328,228.1880611042998,259.48856663093255,266.99265682400744,249.62184529104144,230.3025079229171,170.51936500049592,149.95562025642963,91.78916120224899,35.57122798322664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.438955432977398,73.92058671890621,134.2844530834336,190.1705443355381,230.38477126765724,199.62316036377132,217.90653730576142,257.0429749923868,235.02846736353905,199.12539741339447,146.39041055303085,89.92359585882014,30.80343972324532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.14894228541895,74.5424418333825,135.56929498475625,186.89534777969772,200.20318665888817,229.80474497254033,221.51287868153025,218.69361625670726,196.4309242996604,171.05825962324275,131.92112478962795,89.46766172780275,33.622702148068306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.320034515113672,73.09167894860094,132.6677692151931,182.7494146341927,221.6787996649892,185.6927692231152,154.93046117223997,248.95816135720574,37.93455627703226,59.94906390588008,67.37019360722549,93.19879241466049,31.301202673622075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.4441266792132,73.46465258788884,133.8696506247863,184.2420063383336,221.14060218923169,243.1962414904496,164.83901133149052,154.72340851641096,231.3391654960406,196.1409111521019,149.8726597647002,93.28175290638994,35.53009631085657,0.24888147518838016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.32450861436015,74.62540232511195,137.72557062273287,190.41942581072647,227.98031130148152,249.62184529104144,232.3751259221749,219.73097097682012,134.78151888682103,174.87235080182998,139.2592939992439,87.85097785956226,34.78345188529143,0.24888147518838016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.6196930081544,70.72835065479529,111.60626152075012,169.06790496872503,208.90915826155626,201.15688374028232,207.4172637044046,151.07523832128268,183.91016437141582,154.93046117223997,135.32041350956786,87.72618854847342,12.10595746959726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477775112422874,23.755980808177146,66.62424632864965,77.1546516023765,157.70859192469288,219.9791553050192,205.26168521341725,204.1413700015749,185.60980873138573,142.4933588827142,99.04436992013548,75.53727058714671,29.06266369090531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.15858763090123,46.392343551501256,71.84796871964834,124.37590292418304,188.88570243421543,190.3775969913671,177.77387657139306,221.7617601567186,219.0254582236251,163.96827474182587,130.30444092138748,67.37019360722549,23.921901791636078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505246189537154,70.89427163825421,130.34557259375757,181.38091509415128,165.62678742942575,192.49204380998432,83.70504471405724,238.01365077182092,211.2731837023512,153.43786946809902,39.303055817073705,17.329679860595952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.034495466801697,70.97723212998369,130.47036190484638,182.9564672900217,223.2543518608596,137.39372865581504,224.49875923680145,226.69546940015888,144.52484520960198,180.55200732384603,117.70072050141344,78.64654615952813,22.595231070954036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.956706221308046,71.97206088374789,135.73521596821516,166.74640549427878,193.44574089137848,204.26615931266372,166.70457667491942,158.37157871153926,197.09391108650672,200.03726567542927,135.36224232892724,88.26508317122023,34.53526755709237,0.24888147518838016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453772024695482,71.18428478581268,133.454848166139,186.68759797687943,225.036956712559,248.0051614228009,225.61768015466518,253.8925677476353,233.82588880695647,201.4057652154707,153.27264563162942,93.48880556221893,31.716005132269377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163758877137028,70.89427163825421,116.6229312559198,160.94195966117388,149.95562025642963,61.69053708520942,40.794950374225344,100.45400113254696,197.50801639816476,144.73189786543097,119.11035171382495,92.86695044774264,25.538585659876556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759298910961338,49.95755325490008,135.860005279304,77.27874376647603,183.20534876521006,182.12755951971644,42.868265520472505,62.35352387205578,118.98625954972542,115.50331319106677,92.1621348415369,51.367184467311574,10.032642323350082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.587050684804318,52.81794735209314,19.154113531654748,51.40831613968164,61.69053708520942,117.03773371456708,122.26145610556577,135.73521596821516,143.446358817119,145.02191101298942,18.241548122630693,45.894580601124495,28.564900740528547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555564357916532,41.997528930807846,63.390181445179365,105.8025128346345,241.95253126149697,203.31246223126962,265.0859598082085,175.0794034576589,109.90661716078013,192.11907017069646,156.21600022055196,94.69138411880144,33.000847033592024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.888562321296662,72.55278432585409,141.41487249023126,203.47838321472855,244.77179368632,107.62624935870396,223.58619382777744,263.1785656454203,241.9518341145076,209.15803973674457,159.32527579293338,72.26207403130633,30.26454510049849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.091140877879177,71.39133744164167,136.93779452479765,191.24833358103172,229.30698202216354,252.2751867324055,181.2156912576817,256.2133700750922,158.78638117018656,203.81022518164642,153.72857976264675,93.15766074229045,33.581570475698236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.920048648184451,69.48464042584273,113.22364253597988,170.10456254184862,200.4102393147172,224.00099628642468,254.1407520758344,248.0051614228009,114.13551079801464,149.16784415849443,151.0334095019233,91.62324021879006,29.228584674364217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.33932520607823,68.32389068861961,130.71854623304546,184.490887813522,223.04660205804132,245.9736750959132,253.8925677476353,251.8192526013881,232.37582306916423,199.95430518369977,152.31894855023532,91.91395051333782,32.627873394304125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.681509665467678,68.82095649200704,134.90630819790988,189.96279453271976,169.5656679191018,91.45731923533114,264.5881968578317,255.50855446888644,245.4347804731663,211.5220651775396,161.1497094639922,95.10618657744872,30.389334411587342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313010125426247,68.5309433444486,125.82666580896459,131.54815115034003,61.31686629893218,156.46488169574033,225.07808838492906,203.85205400100574,168.61197083770764,167.74123424804296,114.09368197865524,77.1546516023765,30.09862411703957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.48410235512097,56.05201223556343,116.04220781381358,174.1257063762648,192.2849911541553,224.37396992571263,260.1933822371384,217.98880065050153,200.74277842862432,185.60980873138573,152.11119874741698,79.43432225746334,28.606729559887928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898904813768272,68.28206186926022,136.02522911577358,190.9171887611033,229.6806528084408,252.4411077158644,181.9205068638874,32.959715361221946,113.8866293228263,194.9383325955194,160.77603867771498,83.29024225540994,29.39380851083382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.30853602617977,54.061657581045715,112.06219565176744,147.0952261592366,202.23467298577597,127.98224429995192,105.71955234290505,149.7485676006007,166.0827215604431,141.41487249023126,93.98656851259571,42.45346306182521,17.205587696496426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550393111680728,46.516435715600785,51.07717131975311,53.85460492521672,154.93046117223997,132.1700062648163,135.11336085373887,203.0224490837112,191.12424141693225,182.21052001144588,107.46032837524506,44.8997518473603,29.311545166093683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.35483894478564,66.83129898447865,98.29842264155964,98.13250165810074,232.33329710281552,190.12871551617872,188.84387361485602,258.07963256551045,236.89403270696786,204.34911980439324,108.28993329253969,68.779824819637,9.535576519962644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.10595746959726,66.87243065684872,132.29409842891585,187.1853609272562,226.11474595805268,248.66884535663658,256.7118301724584,250.86555551999402,92.65989779191366,203.06427790307052,150.99227782955325,90.21360900637856,29.269716346734292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194089207562524,66.16761505064297,132.41888774000472,186.8123872879683,225.16104887665853,247.92220093107147,196.5968452831193,261.89372374409766,231.3384683490513,199.49837105268242,151.78005392748847,90.08951684227905,25.206743692958717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.447444781997381,52.15496056524678,132.08704577308688,187.2683214189856,226.86139038361782,249.33183214348298,257.2918564675752,251.44627896210014,231.87736297179814,147.6752524543535,150.4945148791765,88.05803051539125,28.813782215716923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.26037996412228,35.0741621798392,113.01589273316158,106.34140745738135,163.18119579087997,202.8572252472416,86.48247831952084,79.35136176573387,102.23660598424637,175.41124542457675,154.516355860582,89.75767487536119,29.35267683846375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.862247240644685,64.675023346502,132.12817744545694,188.88500528722614,226.86139038361782,198.6694632823772,261.89372374409766,180.55200732384603,138.55447839303815,162.64160402114382,151.697093435759,88.47283297403854,25.78746713506494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.945207732374143,64.63389167413196,132.41888774000472,188.05540036993148,227.31732451463512,194.0257671864954,192.86501744927224,122.75852190895321,85.73653104094501,102.02955332841742,132.54297990410424,87.06320176162707,27.94304562605225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194089207562524,63.76315508446728,129.72371747928125,185.6927692231152,226.90252205598784,250.32666089724717,182.12755951971644,254.9696598461396,165.00493231494949,182.9564672900217,109.45068302976276,52.85977617145252,18.94636372883644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.98633940474421,63.680194592737806,130.09669111856917,185.85869020657412,225.57585133530583,211.6461573416391,219.3573001905429,207.12655340985683,188.34611066447928,198.8353842658361,148.58781786337758,86.52430713888023,27.19709834747644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203734553044804,54.144618072775174,121.22549567943152,182.66645414246318,194.68875397334168,214.87952507812005,177.1527186039061,252.89704184688182,230.7584420539345,196.3479638079309,144.73189786543097,79.60024324092227,21.890415464748287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.51373553855714,48.63088253421803,96.68104162632984,180.46904683211653,222.42544409055432,247.79810876697198,258.28668522133944,214.46541976646202,221.1399050422424,183.4953619127685,117.32774686212555,76.5327964879002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540747766198447,46.93123817424807,102.90028991808205,147.6752524543535,179.7642312259108,191.45538623686082,170.85050982042443,56.0931439079335,94.73251579117151,57.17163030041648,99.54213287051223,84.45099199263305,26.07748028262339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.115602815079543,63.72202341209721,132.54297990410424,190.54351797482602,231.4632576601402,203.68543587055757,202.93948859198173,153.93563241847573,241.49659713047959,204.05910665683484,152.81601435362268,87.64322805674395,23.67302031644769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203734553044804,63.51427360927889,133.20666383793994,190.95832043347332,160.3201045466976,166.45639234672038,277.6478514088231,269.314853445443,238.80142686975609,204.4320802961227,153.89450074610568,87.9750700236618,22.885244218512483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.913721405486354,62.478313183144635,131.4651906586106,187.84904486109187,227.81508746501186,251.23852915928188,260.40113203995656,226.65433772778886,186.19053217349202,162.72456451287331,96.72287044568924,73.04985012924155,23.714151988817765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.954853077856422,63.05833947826153,132.83299305166273,190.08758384380863,230.71661323457505,254.18188374820443,262.1007763999266,256.1311067303521,237.05995369042682,202.40059396923488,151.07523832128268,85.3628602546678,22.470441759865178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.415958455109596,62.72649751134368,132.91595354339216,190.83353112238444,230.6336527428456,253.80960725590583,218.6106557649778,110.32141961942745,92.3280558249958,204.4320802961227,139.5493071468023,74.9154154726704,18.988192548195826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.332997963380135,62.1046423968674,132.2529667565458,190.2946364996376,230.46773175938662,115.95994446907343,245.8488857848243,258.49443502415767,51.6990264342294,52.07200007351732,118.40553610761921,63.804983903826674,20.355994941247932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.001155996462295,62.18760288859686,133.12370334621048,191.16537308930234,239.7132951317909,266.66151200407893,223.83507530296575,171.34827277080117,172.63311467212384,164.63195867566154,65.13165462450871,85.86062320504455,20.687836908165774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.084116488191755,41.16862116050256,53.3157103024699,98.71252795321762,132.41888774000472,172.42606201629482,135.4863344930268,93.53063438157835,67.86795655760224,17.453772024695482,78.10834868377063,0.6218551144762889,8.623708257927907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.819262424822996,13.14261504272085,68.73799600027759,75.0813364561293,116.45701027246088,127.44334967720509,217.8654056333913,145.47784514400678,201.69577836302915,85.23876809056827,42.909397192842576,17.205587696496426,5.182590718628623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9285379972044385,35.944898769503865,53.14978931901097,107.0043942442277,187.14422925488608,208.0391188188809,96.05918651185354,178.31346834112918,36.02716211424401,202.73243593615277,144.52484520960198,55.22310446525815,19.81710031850111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.850748751710782,41.58272647216054,82.25358468228634,174.49937716254203,226.2395352691415,137.68374180337352,216.91170855199718,162.47638018467418,145.76855543855456,199.49837105268242,141.33191199850177,68.98687747546596,15.712995992355467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.2970375372458705,60.15611656170908,130.30374377439816,188.84387361485602,230.30181077592775,254.3066730592933,263.63519692342703,85.69470222158563,205.0121065912396,197.9646476761714,144.27596373441358,66.3335360341019,16.997837893678113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255208717886478,60.57091902035637,132.46001941237478,192.6168331210732,232.83106005319232,190.79239945001441,204.6809617713111,126.9874155461877,25.621546151606026,46.765317190789176,85.86062320504455,75.45431009541723,17.080798385407572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4462887855350868,25.372664676417642,79.68320373265173,88.80397779396708,43.531252307318866,22.097468120577272,40.007174276290115,57.502775120345,74.50131016101244,74.08650770236513,81.88061104299842,73.25759993205985,16.334851106831756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.674485275780258,29.14562418263477,78.564282814788,123.91996879316565,155.80119776190463,185.60980873138573,169.39974693564287,80.9269139616043,142.03672760470752,125.41186335031729,89.17764858024431,44.8997518473603,9.825589667521092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7414731793293383,35.19825434393873,81.67355838716944,86.89728077816817,48.67201420658811,115.66923417452568,113.55478735590842,159.61528894049184,164.75605083976106,189.63095256580198,118.40553610761921,60.81980049554475,8.830760913756896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.721485341375452,40.007174276290115,93.07470025056095,123.96110046553574,168.2801288707898,174.41641667081257,226.32249576087096,214.29949878300314,198.08873984027093,174.0427458845353,118.03256246833128,50.496447877646894,10.530405273726842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343340455851741,61.44165561002103,136.73004472197934,199.45723938031242,243.1962414904496,268.6929983309667,231.6291786435991,221.92768114017758,246.2636882434716,175.5353375886763,145.10487150471891,68.28206186926022,13.722641337837748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8044458331049125,59.49312977486271,131.6729404614289,192.20133351543654,133.454848166139,261.1470793185324,196.0161218410131,217.98880065050153,236.39696690358045,146.55633153648978,19.27820569575428,49.50161912388271,13.34966769854984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.057801407539771,58.62239318519804,105.34588155662784,188.92613695959625,229.26585034979348,126.73853407099934,73.33986327679999,162.64160402114382,234.5725332325217,194.1916881699543,139.96410960544964,29.6426899860222,13.100786223361457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477775112422874,58.3323800376396,128.56296774205813,192.53387262934368,236.35513808422104,261.60301344954985,270.9726689860536,264.3400125296326,240.83291319664391,194.15055649758418,138.67857055713768,70.64539016306584,12.27187845305618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.33184196691784024,91.66506903814944,149.7485676006007,217.69878750294308,241.08179467183228,250.03664774968877,241.37180781939077,187.9320053528213,130.428533085487,77.69354622512333,36.15195142533286,9.162602880674736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9433545889225243,54.22757856450463,119.27627269728387,177.85753421011185,127.31925751310557,193.6116618748374,173.46271958941844,249.7877662745003,223.75211481123642,185.44388774792682,132.46001941237478,66.7065096733898,11.15226038820313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518906784792941,56.01018341620404,126.15850777588244,185.1127429279984,223.91803579469524,208.70210560572718,257.1677643034757,248.50292437317768,227.06844303944683,188.67795263139712,134.07670328061528,67.08018045966703,10.945207732374143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477775112422874,57.08866980868701,127.44334967720509,187.1024004355267,228.8099162187761,191.2072019086617,160.11305189086858,215.54320901195567,229.92953428362918,189.17501843478453,133.49667698549834,55.886091252104514,10.530405273726842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145933145505033,56.34202538312187,126.6144419068998,186.19053217349202,227.89735080975208,251.48741063447028,137.18667599998602,253.684817944817,227.856219137382,33.705662639797765,138.13967593439085,66.78947016511927,9.742629175791633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8140911785871934,56.259064891392406,127.44404682419442,149.95562025642963,184.3242696830738,138.96928085168543,203.31246223126962,183.6201512238573,185.7345980424746,190.3775969913671,132.95778236275157,64.675023346502,8.125945307551149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980012162046113,48.17494840320065,103.81215818011678,160.11305189086858,107.5432888669745,156.83785533502822,152.2771197308759,196.0161218410131,100.20511965735857,62.18760288859686,72.7180081623237,33.04267585295142,3.6899990144876647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8140911785871934,50.53827669700629,112.10402447112686,138.55447839303815,186.64646630450932,78.97838812644598,29.14562418263477,65.62872042789614,166.70457667491942,154.14268507430475,70.76948232716538,42.32937089772569,3.7311306868577336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.653341441364076,54.559420531422475,93.73768703740733,119.06922004145487,170.72641765632488,190.66761013892554,116.66406292828985,35.03233336047981,40.50493722666688,119.48332535311287,87.02137294226765,9.037813569585882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3729736392879087,11.857075994408882,92.07917434980743,82.3783739933752,126.40738925107081,148.09005491300078,202.1105808216764,194.15055649758418,149.7485676006007,101.03472457465315,42.4952918811846,4.352985801334022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7414731793293383,22.30452077640626,109.11884106284495,159.82303874331018,152.73305386189327,161.68860408673902,157.99860507225137,123.91996879316565,59.203116627304276,75.82728373470512,46.30938305977181,36.77380653980915,2.0314863268877867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0638196873676,12.89373356753247,74.74949448921149,16.997837893678113,29.06266369090531,188.30497899210926,184.69794046935104,174.2916273597237,110.15549863596851,58.78831416865696,5.223722390998692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3729736392879087,37.810464112932735,107.04622306358708,137.14484718062664,180.5108756514759,154.64044802468152,216.49620894636055,164.46603769220263,156.5478421874698,136.4400315744209,113.67957666699726,27.777124642593325,0.9948287537641975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1196180648530494,51.86494741768832,122.96627171177151,153.52082995982846,157.6667631053335,118.32257561588972,146.88747635641832,145.22966081580773,159.2423153012039,142.20264858816645,72.42799501476523,46.93123817424807,1.658512687599878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140452936398958,44.940883519730356,115.00624738767931,140.00524127781972,170.97529913151328,190.46055748309655,143.19817448891996,189.38276823760287,14.759298910961338,9.245563372404195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7826048516994064,53.066828827281505,53.89643374457612,188.5531633203083,227.64916648155295,250.16073991378818,256.79409351719846,180.9668097824933,224.16691726988358,127.31925751310557,91.04321392367315,39.054174341885314,2.4044599661756947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3678023930521062,52.983868335552046,124.58295558001205,183.45423024039846,217.8235768140319,196.1402140051126,251.23852915928188,239.17440050904403,216.16506412643204,101.07585624702324,101.03472457465315,43.407160143219336,1.1607497372231177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4977629503767603,51.86494741768832,122.63442974485369,181.13273076595218,221.80289182908868,244.52221506414227,188.05609751692086,124.37590292418304,78.43949350369915,115.62810250215558,119.60811466420172,50.786461025205355,1.1196180648530494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.491276631411104,123.5881268262478,183.9512960437859,226.2806669415116,155.6771055978051,193.27981990791957,16.085969631643373,4.560735604152334,66.37536485346128,67.1631409513965,20.563744744066252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.12864548459479,71.47429793337112,105.84364450700458,228.89217956351627,186.10757168176255,98.83731726430649,98.38138313328909,94.77434461053092,141.0837276703027,67.95091704933171,34.78345188529143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76014594455336,0.2900131475584486,194.3576091534132,182.04459902798692,20.231902777148406,67.28723311549602,131.71407213379896,113.67957666699726,120.02221997585968,89.96542467817952,3.980012162046113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.12463023482128,137.35189983645566,199.62316036377132,251.11443699518242,276.2382201964116,283.03749478328075,273.12894462403017,244.8540570310601,197.9646476761714,128.60479656141754,52.52793420453468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.83978833349863,135.73521596821516,197.71576620098304,238.26183510001994,261.72780276063867,267.4492881020142,255.92335692753375,229.59769231671126,186.8123872879683,124.0440609572652,49.708671779711686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.983868335552046,126.78036289035872,191.99428085960758,226.48771959734054,248.37813506208886,221.05694455051292,210.65063144088555,160.1960123825981,128.14816528341086,100.49582995190636,43.697173290777776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50161912388271,121.30775902417166,185.6927692231152,229.55656064434123,244.72996486696056,250.45075306134663,239.13257168968468,212.72394658713276,170.56049667286595,110.77735375044485,42.66051571765421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75497469831757,121.30775902417166,180.9668097824933,221.92768114017758,243.3614653269192,249.4147926352124,108.45585427599859,191.24833358103172,112.93293224143213,110.07253814423906,39.01234552252593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76014594455336,81.67355838716944,180.344954668017,221.22286553397183,165.2949454625079,202.98131741134117,174.49937716254203,193.69462236656685,89.5917538919023,90.00655635054956,38.763464047337536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85977617145252,130.05555944619908,191.7042677120491,234.82141470771,258.4526062047983,264.5470651854617,263.1374339730502,234.9873356911689,188.42907115620875,119.56628584484234,44.567909880442464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93239417071038,134.03557160824522,196.55501646375993,239.79625562352032,263.2615261371497,268.52707734750777,256.75296184482835,229.18288985806402,184.5320194858921,119.6910751559312,33.12563634468088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.942736663181975,129.6825858069112,190.95832043347332,238.38662441110887,262.5155788585739,267.9052222330315,254.5144228621116,226.52954841669998,179.68127073418134,114.13551079801464,39.593068964632145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.40831613968164,77.1546516023765,194.85537210379002,238.01365077182092,272.0922870509066,279.01635094886456,266.91039347926727,239.17440050904403,190.12871551617872,118.11552296006077,41.91456843907838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.066828827281505,132.2111379371864,194.89650377616002,236.0232961173032,259.48856663093255,264.46410469373217,252.39927889650502,224.4569304174421,178.14754735767033,113.51365568353836,39.34418748944376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.011189526063625,75.70319157060563,100.37104064081751,176.77904781762885,197.63280570925357,164.507866511562,159.78120992395074,165.46086644596681,132.29409842891585,84.69987346782143,27.777124642593325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.65087037217193,47.63605378045383,180.966112635504,108.49698594836865,258.12076423788045,183.16421709284,166.6634450025493,225.7417723187648,175.99127171969363,106.75551276903931,34.576399229462446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.330835857058247,68.61390383617804,86.15063635260297,114.09368197865524,76.78098081609926,76.11799402925291,103.14917139327042,88.76284612159702,86.31655733606192,29.60155831365213,15.422285697807693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.800430583331403,23.217086185430322,52.56976302389407,122.92444289241215,152.77488268125262,193.90167502239586,210.733591932615,160.61081484124534,136.73004472197934,71.59908724445998,25.123783201229248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.91788654186257,64.13612872375519,123.46333751515898,166.78753716664883,129.18482285653442,175.8260478832241,169.3167864439134,107.29510453877545,94.64955529944206,56.963880497598154,17.95153497507224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.10680450318928,119.31740436965393,180.38608634038707,221.4299181898008,243.90105709665528,47.4701327969949,71.39133744164167,215.0043143892089,164.42490601983255,100.86880359119426,29.93340028056997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.47977814247719,120.14700928694856,181.7127570610691,221.9688128125476,244.23220191658382,248.66814820964728,236.89403270696786,159.82303874331018,161.48085428392068,95.8110021836545,27.570071986764344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.39049040804963,105.42884204835728,140.7518857033849,128.2729545944997,160.23714405496813,109.32589371867391,144.8978188488899,106.96326257185764,78.93725645407591,63.72202341209721,28.52376906815847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006327242698097,34.866412377020886,69.65056140930164,196.3061349885715,253.39480479725853,257.0011461730274,244.31516240831328,215.58434068432584,166.9123264777377,101.11768506638263,28.481940248799077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8655653434288668,57.71052492316331,110.27959080006808,228.60216641595778,200.61798911753547,201.5709890519403,243.85922827729587,212.06026265329703,163.18119579087997,96.92992310151823,26.243401266082305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.407160143219336,119.52515417247227,182.251651683816,224.20804894225373,244.23289906357314,246.05663558764255,237.97251909945084,202.89835691961162,152.4430407143348,88.84580661332646,22.512270579224573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.37050257009575,116.95477322283764,177.8157053907525,219.15024753471397,241.7029526393192,246.05663558764255,234.3236517573333,204.63913295195167,156.09121090946311,90.7525036291254,23.051165201971397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0856606687731,114.67440542076149,181.38091509415128,226.2395352691415,250.4925818807061,255.26037014068737,243.03032050699062,114.67440542076149,163.18119579087997,91.99621385807801,23.009336382612013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.794950374225344,115.21330004350833,181.9205068638874,227.6073376621936,242.11775509796655,246.42960922693047,186.93717659905715,139.84001744135008,136.73004472197934,69.60873258994225,18.32450861436015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.866412377020886,105.92660499873405,176.69608732589938,207.91432950779202,206.71244809819885,202.93948859198173,233.95067811804537,150.5363436985359,154.26747438539363,58.7053536769275,17.37081153296602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.8579230280009,127.94111262758184,196.3479638079309,243.15441267109017,258.49373787716837,262.80628915312167,207.4172637044046,218.5283924202377,166.9123264777377,97.75952801881284,23.258217857800393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966351566790323,18.49042959781907,110.15549863596851,108.45585427599859,155.84302658126404,254.5137257151223,239.29849267314358,208.99211875328567,159.69824943222133,91.91395051333782,21.14377103918315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.711989882495864,117.90847030423176,147.34341048743562,203.97614616510532,228.06396894020028,214.6724724222911,154.93046117223997,73.63057357134777,84.98988661537989,18.78044274537752,5.223722390998692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.877910865954796,118.94443073036604,183.57832240449798,225.4928908435764,248.66814820964728,253.06296283034072,240.50107122972602,210.0706051457687,160.7349070053449,93.07470025056095,21.060810547453684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.11714699566089,124.41703459655312,189.2586760735033,238.054782444191,259.8622374172098,263.55153928470816,250.53371355307613,214.09174898018486,155.42822412261674,87.31138608982613,18.53225841717845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96087135768425,120.02221997585968,184.86386145280997,234.82141470771,259.6133559420214,264.1322627268144,249.24887165175355,216.62099825744946,164.21715621701426,91.12617441540264,20.19007395778901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.433784186741594,39.46827965354329,183.6201512238573,229.2240215304341,253.2288838137996,257.4570803040448,243.69330729383702,210.9824734078034,154.93046117223997,87.06320176162707,18.15858763090123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.01751676876172,115.17216837113823,177.5249950962047,224.9121674014701,239.83738729589038,80.47097983058694,235.19438834699798,198.1717003320004,100.24694847671795,80.71986130577531,14.966351566790323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40083290052124,113.47182686417895,177.939797554852,223.29548353322963,247.00963552204743,251.11443699518242,236.52105906767991,205.55169836097568,148.2141470771003,82.62725546856358,16.085969631643373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.576399229462446,110.77735375044485,174.62346932664158,219.39843186291301,157.33492113841567,124.49999508828256,182.79054630656282,127.19516534900602,143.69524029230737,57.502775120345,8.001155996462295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.705662639797765,109.82365666905069,138.76153104886714,223.75141766424701,246.926675030318,251.61150279856983,237.01882201805677,204.80505393541057,153.97676409084585,84.32689982853351,15.588206681266612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.4441266792132,65.75350973898499,113.34773470007944,138.886320359956,174.3334561790831,206.75357977056893,188.84387361485602,160.4860255301565,112.55995860214423,33.12563634468088,3.855919997946585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3214994744462354,26.243401266082305,36.15195142533286,68.61390383617804,79.10317743753485,79.02021694580537,79.18613792926429,56.01018341620404,37.146780179097064,19.8589291378605,15.588206681266612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.68567480184389,122.63442974485369,198.7524237741066,248.66814820964728,276.48710167160004,282.2085870129755,266.1637490537022,228.1880611042998,170.10456254184862,90.7525036291254,16.790785237849118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39566165428543,123.87813997380628,198.29648964308925,248.0051614228009,274.82858898400013,279.7622982274404,263.1792627924096,225.45175917120628,168.11420788733088,88.88693828569653,15.754127664725535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.705662639797765,112.93293224143213,182.33461217554537,228.14623228494045,251.0726081758229,255.7581330910641,243.40329414627854,208.08025049125092,154.72340851641096,79.31023009336381,11.52523402749104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560735604152334,99.12733041186493,41.16862116050256,221.38878651743076,245.89071460418361,252.6070286993233,242.4502942118737,207.5831846878636,151.98710658331748,78.27357252024022,11.898904813768272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.39380851083382,104.68289476978146,169.1508654604545,217.69878750294308,246.59553021038946,249.70480578277085,234.6143620518811,199.41541056095298,146.14152907784245,74.83245498094094,10.115602815079543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.02600611778172,101.15881673875273,164.714919167391,207.0024612457573,230.0947581200988,233.28699418420965,220.47691825539601,189.423899909973,139.38338616334343,72.96688963751207,9.535576519962644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.735992970223265,100.16398798498852,163.47120893843842,212.55802560367383,236.2721775924916,241.2058868359318,99.16915923122431,68.98687747546596,138.80335986822652,69.31871944238381,5.5966960302866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.10896660951117,106.21661814629248,175.74239024450523,223.1295625497707,240.79108437728453,245.0618068338784,230.42660008701665,197.92351600380127,144.48301639024257,74.25242868582406,9.203734553044804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.791941234311413,97.63473870772395,164.507866511562,143.1152139971905,156.38192120401087,245.76592529309482,153.97676409084585,206.50539544236983,145.51967396336616,74.87428380030033,9.410787208873792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.8704276267944,100.95176408292372,172.92382496667165,143.03225350546103,251.15556866755242,181.25682293005173,184.490887813522,209.86355248993962,105.55363135944613,76.61575697962967,8.581879438568517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.398979757069625,107.37736788351559,175.57646926104638,220.76693140295444,245.72479362072482,250.36779256961722,236.2721775924916,202.89835691961162,149.83152809233013,76.90577012718813,9.576708192332712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.02083487154591,109.28476204630384,176.36424535898158,221.22286553397183,245.019978014519,249.4559243075825,234.0336386097748,199.66429203614132,128.4388755779586,66.62424632864965,8.291866291010066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.362322183946038,104.88994742561044,171.8042069018186,215.21136704503783,239.21553218141412,243.3614653269192,229.97066595599927,196.92799010304782,144.4418847178725,73.5057842602589,7.670011176533779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.791941234311413,100.24694847671795,167.32643178939568,212.84803875123225,237.10108536279685,241.41293949176082,174.87235080182998,95.85213385602457,95.89396267538395,67.03835164030764,5.306682882728151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.73745792955583,79.43432225746334,128.4388755779586,166.70457667491942,154.4745270412226,148.7119100274771,141.2489515067723,107.75103866979285,79.93208520784013,26.03565146326399,0.04113167237006843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.687836908165774,41.624555291519926,104.14400014703465,165.41973477359676,227.69029815392312,160.6930781859855,161.27380162809172,187.01943994379727,80.26392717475795,67.57724626305446,5.43077504682768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.280367802076167,12.395970617155706,28.150098281881238,68.24093019689015,71.93092921137782,91.12617441540264,125.32890285858784,84.36803150090358,59.907932233510024,4.6436960958817926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.775968646131037,92.53580562781414,41.79047627497885,102.07068500078745,97.13767290433655,56.59090685831026,50.994210828023654,36.93972752326807,26.782295888829136,69.69169308167172,3.8140911785871934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623708257927907,48.382001059029655,90.7525036291254,124.16815312136472,103.14917139327042,67.03835164030764,63.804983903826674,46.30938305977181,18.697482253648054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.11228471229536,92.03804267743736,162.0615777260269,92.82581877537258,240.50107122972602,157.1696973019461,102.73436893462312,70.06466672095962,141.33191199850177,3.2751965558403646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983021301960033,92.86695044774264,161.77086743147916,209.98694750704988,235.48440149455638,241.45407116413085,227.1102718588062,192.86501744927224,140.37891206409694,67.20427262376657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.397823760607327,93.53063438157835,164.17532739765483,209.9458158346798,234.69662539662116,212.185051964386,146.92930517577767,174.0434430315247,119.93995663111956,58.41534052936906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.697482253648054,16.085969631643373,36.44196457289132,89.55062221953223,108.45585427599859,137.26963649171552,157.74972359706297,152.98193533708164,70.81131114652476,11.857075994408882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.91487740194865,87.02137294226765,153.39673779572894,198.4205818071888,222.46657576292444,235.11142785526852,222.88137822157162,189.09275509004445,135.23815016482772,64.21908921548464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.11745595853116,90.9184246125843,158.32974989217985,209.73876317885086,236.769243395879,242.5736892289839,228.1880611042998,194.81354328443058,137.02075501652712,67.37019360722549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453772024695482,87.85097785956226,154.4745270412226,199.8302130196003,231.91919179115757,237.8059009690026,224.49806208981215,191.4142545644907,134.61629505035143,65.58758875552607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.29302228747236,91.70620071051952,166.41456352736094,218.27951094504925,246.80258286621842,253.39480479725853,238.92621618084496,204.6809617713111,148.75304169984716,72.59391599822415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610047662672123,94.48433146297245,164.88014300386058,212.64098609540332,238.26183510001994,244.27333358895385,230.38546841464648,196.8868584306777,143.32226665301945,71.14315311344261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453772024695482,90.7525036291254,159.98826257977976,206.54652711473992,231.2555078573219,236.1473882814027,182.62462532310383,134.15966377234474,137.31076816408557,66.29240436173181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9485258351583263,21.80745497301882,76.3250466850819,149.084883666765,144.73189786543097,168.44604985424874,92.65989779191366,51.57423712314056,38.39049040804963,20.563744744066252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.69115501094996,5.638524849645991,24.460796414382898,35.82010945841502,49.50161912388271,43.11714699566089,50.08164541899959,42.37050257009575,40.46380555429681,66.16761505064297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421129701345397,76.3250466850819,147.92413392954188,203.10540957544063,222.75658891048283,226.86139038361782,212.9728280623212,179.10054729207508,127.85815213585241,60.15611656170908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1092755723814443,63.01720780589146,123.25628485932995,193.1138989244606,217.40877435538462,174.08457470389473,108.74586742355706,106.0095654904635,132.54297990410424,63.59723410100835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5388946227468289,19.154113531654748,89.42583290844334,133.1648350185805,180.55200732384603,176.40607417834096,164.25898503637364,126.86332338208818,73.46465258788884,51.367184467311574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49042959781907,142.45222721034415,191.6631360396791,218.6106557649778,224.6221542539117,212.84873589822158,69.11166678655482,133.37188767440952,62.768326330703076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.954853077856422,73.58874475198836,139.21816232687382,190.58464964719607,217.44990602775468,223.83507530296575,166.24864254390204,122.84148240068268,129.72371747928125,60.280905872797916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6899990144876647,33.37382067287994,58.95423515211588,103.02438208218157,156.46488169574033,166.95345815010774,161.06674897226273,129.8066779710107,102.11251382014684,43.07531817630149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311854128963954,63.929076067926204,93.11583192293102,158.45453920326867,207.2513427209457,167.24416844465554,176.36494250597087,126.28259993998195,92.70102946428372,28.02600611778172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.51373553855714,67.95091704933171,132.33592724827525,183.3705726016796,99.87397483743004,92.99173975883151,151.24115930474164,171.84603572117794,120.85182489315427,55.55424928518665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6436960958817926,65.79464141135507,129.55779649582232,11.069299896473673,65.62872042789614,133.0818745268511,205.1368959023284,60.57091902035637,3.7311306868577336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.08465455891351,132.00408528135742,183.08125660111057,210.69246026024499,218.4865636008783,207.70727685196303,176.44790299770034,123.75404780970676,60.07315606997961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.3335360341019,131.00925652759324,181.1738624383223,208.8687237361755,217.44990602775468,204.6809617713111,101.4076982139411,39.220095325344246,22.055639301217884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.280058839205893,65.25574678860822,130.76037505240484,208.28730314707997,222.8806810745824,150.37042271507696,132.50184823173416,100.37104064081751,62.39535269141518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.3502057692716,142.41039839098474,81.25875592852216,149.2508046502239,138.59630721239756,125.24663951384771,182.9153356176516,131.17517751105214,64.50979951003241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09615304784741,147.59229196262405,203.0224490837112,236.39626975659112,247.13442483313628,235.6921512973747,204.05910665683484,149.95562025642963,74.79132330857087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.08650770236513,146.39041055303085,197.38392423406518,192.74092528517272,175.86717955559413,171.8042069018186,189.05092627068504,136.31593941032136,67.66020675478393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.2382300198465,69.69169308167172,131.29926967515166,115.0892078794088,17.6196930081544,42.74347620938365,21.682665661929974,23.465270513629378,20.107113466059552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.399288719939893,16.168930123372835,50.372355713547364,70.9354033106243,32.87675486949249,44.40198889698354,68.98687747546596,50.372355713547364,28.52376906815847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.80613990028895,145.8926476026541,198.5865027906477,227.64916648155295,236.728111723509,232.9558493642812,194.15055649758418,143.77820078403684,73.92058671890621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.43316626100105,144.31709540678366,195.85020085755414,224.08325963116485,233.20473083946948,223.54436500841805,193.52870138310792,143.82002960339622,74.9572442920298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83129898447865,144.27596373441358,200.1620549865181,232.95515221729178,242.7807418848129,232.20920493871606,200.0790944947887,143.48818763647841,73.83762622717676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.64539016306584,144.40005589851313,195.60131938236577,223.83507530296575,233.0381127090213,222.34248359882488,192.65796479344326,143.6122798005779,74.50131016101244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.44682685625685,127.69223115239346,177.52569224319404,205.0957642299583,213.2628412098796,203.10540957544063,130.47036190484638,128.93594138134605,64.675023346502,4.352985801334022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.061657581045715,123.29741653170004,173.7527327369769,204.18389596792358,213.6769465215376,204.18389596792358,176.40607417834096,52.40384204043515,63.929076067926204,3.607038522758205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85977617145252,39.01234552252593,39.841950439820536,29.518597821922675,71.55725842510057,66.74833849274917,82.41950566574526,55.14014397352869,64.50979951003241,4.352985801334022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.97453195294004,52.40384204043515,52.48680253216461,52.48680253216461,56.21793321902235,46.143462076312865,39.17826650598485,41.2927133246021,13.017825731631994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.72835065479529,151.11636999365274,207.33430321267517,241.32997900003133,252.35814722413497,242.0347946062371,210.9824734078034,158.28861821980982,83.53912373059829,12.478931108885169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39566165428543,112.26994545458577,155.92528992600418,197.5498452175241,211.97730216156762,227.6080348091829,194.89650377616002,143.19817448891996,34.120465098445074,0.8289077703052774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2185511447628885,3.5240780310287443,66.41649652583136,63.88794439555612,119.06922004145487,37.22974067082652,60.4879585286269,71.97206088374789,30.01566362531011,0.4977629503767603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2855390483119695,32.33786024674567,93.69655536503727,80.76099297814537,107.58511768633392,123.50516633451835,50.12347423835897,39.55124014527275,4.477775112422874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032642323350082,43.44829181558941,31.135281690163158,72.80096865405315,61.73166875757949,59.86610341415062,78.77133547061699,46.723488371429774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610047662672123,71.43316626100105,101.53179037804064,133.6625979689573,220.14437914148883,211.02430222716282,190.7512677776444,140.2959515723675,75.86911255406453,11.981865305497733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.757136804639444,105.1388289007988,184.24130919134438,179.47421807835232,93.03287143120156,98.04954116637128,100.41286946017686,28.606729559887928,31.79896562399884,1.5337233765110263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6166838682404865,17.329679860595952,13.18374671509092,33.498609983968784,60.94389265964428,53.81347325284666,71.55725842510057,32.627873394304125,40.794950374225344,2.653341441364076,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.012931899999998,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.690188299999996,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.651369700000004,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.948569100000004,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.963653100000002,24.78337978,30.761675099999998,30.37756659,40.81726422,42.944891299999995,48.85679096,53.05214232,55.37012239999999,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.823765100000003,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.950534499999996,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.217501399999996,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.889707100000003,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.78166470000001,43.06610165,41.57199606,46.322392799999996,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.759391600000004,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064000000003,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.969976199999998,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.728467600000002,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.051837300000003,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.793180299999996,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.226842899999998,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.728345399999995,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.804301100000004,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.178572499999994,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.23816020000001,59.42082048,58.923992299999995,59.16116876,58.72265138,60.74433257,65.55650506,63.63103050000001,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.135090299999998,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.015433899999998,40.50601301,50.22503506,51.95278977,56.01369535,58.283915500000006,59.72963685,59.34921179,58.960920400000006,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.474991499999994,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.864941200000004,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.929205600000003,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.581400899999995,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.736755200000005,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.011680300000002,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.732190000000003,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.683600600000005,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.067819699999998,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.727083399999998,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690286999999998,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.814466699999997,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.481570299999998,36.51384429,37.99209233,42.074692799999994,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.909346500000005,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.676663899999994,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.565394100000002,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.463454499999997,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867000000005,62.79457608,61.51567115,59.08662579999999,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.910038899999996,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.717126199999996,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.220793899999997,24.45664564,29.997640999999998,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389333999999998,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.046918899999998,17.74425201,17.70807308,17.73894535,19.83332778,24.267010600000003,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.137451100000003,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.655817799999994,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229093999999996,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.161765700000004,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.321700399999997,24.582288600000002,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.25764649999999,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.927218200000006,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.896381299999994,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355000000005,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.847860600000004,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.739576500000002,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.013337699999997,16.686291399999998,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.270929199999998,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.642632300000002,22.26496404,18.263617899999996,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.413332899999997,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265000000004,55.76475059,54.10364129999999,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.260269799999996,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.486168500000005,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.517366599999995,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.838584499999996,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.32102020000001,54.31840491,47.29966096,38.041100899999996,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.781194400000004,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.190925299999996,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.958241799999996,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.050234600000003,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.70002779999999,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.049728299999998,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.86147420000001,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.679924300000003,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.062859100000004,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.500327899999995,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.55736540000001,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.84268709999999,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.881605600000004,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.083135600000006,49.84208156,53.6143985,59.579895400000005,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.803380100000005,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.776669299999995,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.64296170000001,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795000000005,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.960601699999998,30.26971655,32.9723358,36.55380031,38.247998200000005,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.715053499999996,41.18651408,45.62263170000001,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.35153929999999,61.866940799999995,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.089643300000002,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.932936899999998,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.890936100000005,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104000000002,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.289031900000005,65.13072368,65.14773620000001,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.810447600000003,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.47952729999999,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.177892899999996,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.16266829999999,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.996046899999996,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.434067799999994,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.64594770000001,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.04610579999999,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345115999999997,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.86431359999999,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.060334499999996,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.331843400000004,42.42736714,46.394220000000004,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.137418700000005,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.57743409999999,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.54821240000001,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.203043799999996,29.55934212,27.91524537,27.72045974,27.72551667,29.544108899999998,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.081530799999996,51.604860200000005,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.309492100000003,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.240213899999997,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.704207099999998,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.049389399999995,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.733309600000005,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.18979350000001,50.557949900000004,42.70805821,36.369628000000006,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.29663959999999,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.46872370000001,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.63400159999999,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.616089200000005,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.946254100000004,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.24592220000001,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.64736490000001,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.137913100000006,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.70535579999999,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.42932359999999,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104000000004,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.93388519999999,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.392878599999996,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815000000004,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.34589520000001,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.48174540000001,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.69803470000001,82.69795177,85.72427725,91.48606090000001,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.689198899999994,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.157090500000002,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.080345799999996,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.064252200000006,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.829100899999997,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.606174200000005,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.36385759999999,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.669627899999995,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.746768599999996,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.16725459999999,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.23395740000001,100.02762879999999,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.022393799999996,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.239092799999995,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.98297109999999,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.24674329999999,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.03639770000001,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.60571340000001,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.548641700000005,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.27639909999999,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.659405800000002,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.072638500000004,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.493326700000004,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.62059970000001,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.37205959999999,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.65952440000001,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.49069179999999,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.23830140000001,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.72454959999999,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.21125409999999,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.54215479999999,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.27773570000001,57.55774597,49.32031204,43.91242020000001,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.188849299999994,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.45763620000001,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.85421550000001,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.83083320000001,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.66496070000001,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.68898309999999,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.232977500000004,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.31819890000001,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.227050399999996,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.907216100000003,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.766440399999997,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.16970309999999,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.38833659999999,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.878696600000005,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.15650959999999,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.39213120000001,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.668594799999994,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.603496500000006,45.14397101,43.983841600000005,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.445112200000004,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.701484499999996,29.054647600000003,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.338991799999995,52.83076097,63.98963582,70.13602739,75.8401245,79.44122359999999,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.04379109999999,68.74165574,75.33408763,77.22837779999999,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.72057029999999,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.39875579999999,68.59553531,60.199057700000004,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.60405899999999,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.206282200000004,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.971371100000002,32.16010473,38.55946789,37.02490683,37.480436700000006,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.775683799999996,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.80682809999999,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.316706800000006,32.65449813,44.56988411,53.22794883,52.49057286,55.557072899999994,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390048999999998,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.411400199999996,65.88789034,71.75490190000001,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.547029499999997,28.83588837,29.984093400000003,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.98000859999999,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.650910100000004,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264000000003,21.69849374,23.617132100000003,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.69711099999999,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.155783299999996,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495146999999996,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.12052390000001,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.72550749999999,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.47405859999999,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.29465340000002,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.457504799999995,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.745920700000006,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.018212100000003,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.11188610000001,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.095439600000002,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.523348399999996,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.267097399999997,25.37216926,27.92014622,33.02362311,38.80123304,36.985949700000006,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.54536970000001,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.47306359999999,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.341845199999998,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.819044399999996,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.19306429999999,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.184017700000005,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.612620399999997,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.20394190000002,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.51350359999999,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.562912299999994,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.24633960000001,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.828001199999996,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.647222799999994,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.643488500000004,58.90042447,61.6977832,64.07376197,66.32381679999999,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.027322899999994,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.157014399999994,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.684710100000004,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.944463199999998,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.530869600000003,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.28116970000001,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.464091600000003,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.20948670000001,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.608667600000004,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.91934620000001,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.923376899999994,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.252902899999995,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.862076200000004,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.768173899999997,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.069323700000005,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.059982500000004,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.933310299999995,40.41601833,46.31527564,50.99041146,52.05708123,48.966420299999996,46.96518535,40.01839346,30.84427169,23.011142800000002,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.63310560000001,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.678387899999997,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.502886699999998,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.688276399999996,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.308044600000002,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.838914200000005,44.380935799999996,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.071212399999997,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.72207879999999,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.417907899999996,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.477857699999998,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.044107399999994,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.160087199999996,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.757073600000005,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.667442799999996,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.682448899999997,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.855193300000003,36.29642733,39.89527894,43.99676487,45.86417834,47.631764200000006,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.557270300000003,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.94741679999999,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
