new object=loadshape.634a_data_center_shape npts=8760 interval=1 useactual=yes mult=[38.75033333,40.77533333,41.39233333,41.63933333,44.28733333,43.979,56.34933333,57.20066667,66.98266667,60.36066667,74.88233333,82.516,91.09200000000001,91.171,89.21133333,87.90033333,87.32866667,76.733,76.78866667,72.11733333,67.32133333,59.303000000000004,38.05366667,47.79033333,39.54133333,35.994,34.82533333,34.137,35.96566667,35.64,52.33666667,50.23733333,78.255,92.83466667,90.70200000000001,101.3136667,96.822,96.68566667,95.62266667,94.68333333,94.546,96.82333333,93.94,89.15333333,77.76266667,53.306999999999995,33.44066667,43.99266667,34.577,32.15933333,32.001,31.875,38.86133333,38.64966667,55.60566667,50.76033333,76.18666667,89.791,87.413,98.09766667,93.20766667,92.54733333,91.14266667,90.29799999999999,90.637,92.434,89.93733333,83.266,73.30866667,49.468999999999994,30.511,41.43933333,32.34333333,29.96333333,30.36533333,30.788,33.37833333,33.71133333,51.40366667,49.51266667,78.39166667,93.885,92.2,103.5876667,100.912,101.9576667,101.6886667,101.19,101.478,104.2336667,101.5633333,98.58733333,89.37433333,63.04566667,42.46033333,52.34166667,45.92733333,42.78333333,42.81399999999999,42.82899999999999,45.46733333,45.48533333,63.626999999999995,64.71866667,93.98700000000001,111.41166670000001,111.53333329999998,116.56299999999999,114.704,116.296,114.3633333,112.55733329999998,112.81533329999999,114.26733329999999,109.565,106.28433329999999,96.85600000000001,67.405,44.677,53.77133333,47.67100000000001,44.59366667,44.24566667,44.08033333,53.07033333,53.09533333,72.31766667,70.795,96.60833333,114.48166670000002,114.41166670000001,120.991,121.585,122.54333329999999,119.40799999999999,117.05533329999999,115.37700000000001,116.186,111.26566670000001,104.96733329999999,96.06633333,63.71933333,42.03,51.281000000000006,43.42366667,40.39333333,40.33133333,40.29433333,42.70566667,42.53066667,54.84233333,54.90633333,77.718,90.17266667,102.3833333,110.84366670000001,107.54033329999999,107.54466670000001,105.98899999999999,105.59233329999999,105.91633329999999,107.74466670000001,97.75733333,82.12100000000001,77.43333333,57.02,41.73233333,51.31866667,44.35166667,41.089,41.04433333,41.129,43.74066667,43.58933333,55.68033333,55.70766667,67.58766667,62.86633333,78.97533333,87.04533333,97.24933333,97.78299999999999,95.75299999999999,94.82,94.04466667,82.66766667,81.51833333,76.23633333,70.50766667,61.81866667,39.83933333,48.75899999999999,39.86766667,34.745,32.81,31.72566667,33.562,33.49,51.52666667,50.28733333,80.36966667,98.95266667,100.7056667,112.97433329999998,112.10799999999999,114.50233329999999,115.08666670000001,112.95833329999999,110.30966670000001,111.26666670000002,106.58633329999999,102.2333333,92.29133333,64.46566667,43.23733333,52.91333333,46.82633333,43.59966667,43.434,43.52933333,52.42233333,52.242,70.61233333,68.801,94.44566667,111.99266670000002,111.91266670000002,117.26233329999998,114.58966670000001,116.41933329999999,114.44166670000001,111.71666670000002,111.10600000000001,112.77466670000001,107.962,101.726,92.28566667,63.668,43.41966667,52.76166667,46.14633333,42.29633333,41.911,41.59266667,43.72866667,43.41366667,61.11133333,61.19,88.96733333,104.0513333,102.9986667,110.60799999999999,109.17266670000001,112.16666670000001,113.009,113.06366670000001,111.79666670000002,113.09733329999999,108.779,104.1536667,92.41633333,63.27866667,42.07533333,51.49166667,44.41833333,41.10766667,40.79,40.46566667,42.615,42.13733333,59.05166667,56.85333333,82.68033333,95.58933333,92.01133333,100.2536667,94.336,94.10333333,92.93066667,92.459,92.541,94.694,91.26899999999999,86.21,75.395,51.87566667,32.46633333,42.308,31.404,28.299,27.965999999999998,27.95666667,35.193000000000005,35.012,52.92633333,48.173,74.47833333,89.26033333,88.37266667,100.2696667,96.84533333,98.06066667,99.04566667,99.98666667,100.37,101.819,100.8716667,95.375,85.85933333,59.98833333,41.91366667,52.23333333,44.98833333,41.92533333,41.93966667,41.99,44.56166667,44.23233333,56.79,58.09533333,80.999,95.20266667,109.01666670000002,116.54233329999998,115.27333329999999,116.28833329999999,114.985,112.68366670000002,110.676,111.318,102.2723333,86.65166667,81.58033333,59.46366667,43.503,52.92566667,46.82966667,43.43466667,43.299,43.15133333,45.38233333,44.94333333,57.21966667,58.037,69.903,65.18866667,81.36333333,88.85933333,99.04533333,100.7983333,99.07799999999999,98.01333333,97.235,84.09100000000001,84.25366667,79.396,74.414,65.63433333,43.28766667,52.24933333,46.00633333,42.27033333,41.76566667,41.44533333,43.483000000000004,43.08233333,55.30766667,55.93666667,67.65366667,62.47466667,79.619,87.89,98.84833333,102.008,99.34666667,97.90466667,97.235,84.62366667,85.29966667,81.58633333,75.94233333,65.97733333,42.77133333,51.51066667,45.531000000000006,42.14133333,42.03633333,41.70533333,49.707,49.446999999999996,66.832,63.51933333,88.59899999999999,105.41033329999999,106.13433329999998,115.28933329999998,114.03733329999999,116.9853333,113.72433329999998,111.67299999999999,110.52733329999998,110.67966670000001,107.46733329999999,101.2496667,91.38233333,63.431000000000004,43.56833333,53.10866667,46.92966667,43.32366667,42.35833333,41.57233333,43.678999999999995,43.34066667,61.001000000000005,60.59266667,90.73233333,109.39299999999999,109.3896667,115.37166670000002,113.12666670000002,114.66133329999998,112.486,111.538,111.33233329999999,111.32799999999999,107.84100000000001,103.9296667,93.69266667,65.16333333,43.64466667,53.20133333,46.865,43.03666667,43.03633333,42.98566667,45.45966667,45.303999999999995,63.66766667,64.24033333,93.14,110.43066670000002,110.75133329999998,117.71766670000001,117.41733329999998,118.57833329999998,116.1013333,114.17533329999999,113.77,113.56366670000001,109.78766670000002,106.25533329999999,96.68,67.17166667,44.23933333,53.453,47.13333333,43.629,43.25166667,42.941,51.503,51.245,69.36033333,67.46833333,93.04700000000001,110.95666670000001,111.677,117.637,117.60233329999998,119.59033329999998,117.21933329999999,115.86866670000002,115.09866670000001,114.06366670000001,110.484,104.0156667,94.11399999999999,66.061,44.57833333,53.81233333,46.97166667,43.54466667,43.35,43.26633333,45.97266667,45.74633333,58.98766667,59.58033333,83.35433333,97.75566667,111.04666670000002,117.42666670000001,114.695,114.23666670000001,112.109,109.85566670000001,109.06299999999999,110.118,101.1166667,86.066,81.74933333,59.99566667,43.78466667,52.92100000000001,46.96533333,43.41866667,43.27433333,43.25,45.968,45.93,59.25466667,60.41833333,71.35,65.81133333,81.655,89.05433333,99.49966667,100.6713333,98.84299999999999,97.637,96.86733333,84.12200000000001,84.91333333,81.58066667,76.691,67.40666667,43.97333333,53.01366667,47.75366667,44.494,44.292,44.273,46.82666667,46.52566667,65.57933333,66.967,96.80166667,114.556,114.38600000000001,120.85033329999999,119.97133329999998,121.48966670000001,118.75633329999998,117.1396667,116.565,115.635,110.97833329999999,107.117,97.10466667,68.41766667,44.501000000000005,53.70533333,47.60266667,43.934,43.16633333,42.98333333,51.79666667,51.496,69.35,67.52,94.23366667,112.76299999999999,112.62299999999999,119.18,117.69266670000002,120.94133329999998,117.74666670000002,114.835,114.00133329999998,114.56133329999999,110.47466670000001,103.9293333,94.01266667,66.01233333,44.43266667,53.67533333,47.56533333,44.34733333,44.208,44.163999999999994,46.876000000000005,46.24966667,64.69333333,65.32166667,95.381,112.75366670000001,111.44733329999998,119.012,118.16266670000002,119.68766670000001,117.25766670000002,115.3836667,114.18733329999999,113.305,109.17966670000001,104.86200000000001,94.40966667,66.05833333,43.50666667,53.123000000000005,47.00566667,43.44033333,43.19933333,42.85,45.10033333,44.76733333,62.89333333,63.243,93.91366667,111.89533329999999,111.18333329999999,118.95966670000001,118.50333329999998,120.56666670000001,117.31200000000001,115.08033329999999,114.353,114.08666670000001,110.39633329999998,107.17299999999999,97.15733333,68.21066667,44.501000000000005,53.69933333,47.75,44.51733333,44.04466667,43.88566667,53.10033333,53.27,72.81133333,71.37066667,95.75266667,112.19566670000002,110.54966670000002,116.65899999999999,116.72166670000001,120.39766670000002,118.30433329999998,115.33866670000002,114.03033329999998,113.56533329999999,109.26700000000001,102.5883333,92.38333333,63.766999999999996,43.556999999999995,52.83633333,45.73066667,42.53166667,42.75066667,42.75066667,45.42666667,45.269,58.29766667,59.26233333,80.84100000000001,93.71466667,107.02133329999998,115.37,113.04233329999998,116.306,114.45733329999999,111.52,108.58433329999998,106.30533329999999,96.09033333,78.249,73.096,53.53833333,38.51266667,48.875,40.725,37.414,36.92133333,36.133,38.07733333,37.91166667,49.207,47.232,57.95166667,50.205,66.43733333,76.68666667,84.85366667,85.709,85.11066667,84.167,83.92433333,72.79533333,75.05466667,70.34899999999999,65.42833333,58.045,37.56266667,47.559,40.031,37.373000000000005,37.428000000000004,37.43033333,39.46,39.07566667,55.92966667,54.07466667,82.47366667,98.949,98.50266667,108.32666670000002,105.20166670000002,105.67533329999999,103.8703333,102.064,101.2233333,101.8286667,99.16033333,95.05333333,83.54866667,58.10533333,37.59433333,47.25266667,37.83633333,34.387,33.79866667,33.38133333,40.31,39.93966667,57.21533333,53.43166667,80.319,97.24966667,96.61,106.265,101.2176667,100.1316667,98.86366667,98.19433333,97.795,97.64666667,95.42133333,89.2,79.19466667,55.19533333,37.47766667,48.42833333,40.79866667,37.95766667,37.846,37.84333333,40.32766667,40.38633333,57.687,56.574,86.10933333,104.4966667,104.2253333,111.47066670000001,108.47666670000001,109.14966670000001,106.69566670000002,106.19266670000002,106.18333329999999,106.91,104.19633329999999,100.4886667,90.25466667,62.98933333,41.86600000000001,51.62666667,44.255,40.90766667,40.756,40.805,43.18533333,42.48,59.52666667,58.81666667,88.36733333,106.146,106.596,114.178,111.18433329999999,112.007,110.42266670000001,109.35566670000001,109.19,109.12666670000002,107.7586667,104.04,93.24633333,63.89566667,42.74100000000001,52.494,46.09366667,42.91266667,43.22,43.38366667,52.47033333,52.58166667,71.38133333,69.24433333,93.71033333,110.57233329999998,110.07333329999999,116.17866670000001,115.30799999999999,117.37100000000001,115.338,113.2323333,112.50399999999999,111.27033329999999,108.398,101.7373333,91.34100000000001,62.692,42.907,52.32533333,45.13666667,41.831,41.788999999999994,41.773999999999994,44.21833333,43.92833333,56.03466667,56.29366667,78.46066667,90.65966667,102.3046667,109.58733329999998,106.93966670000002,108.307,107.12166670000002,105.67966670000001,105.338,105.054,97.62100000000001,81.491,75.934,55.36666667,40.48466667,50.422,42.85266667,39.809,39.749,39.58233333,42.03666667,42.12466667,54.66333333,55.568999999999996,67.093,60.771,75.509,83.71600000000001,92.06566667,91.249,89.25866667,87.44666667,86.82133333,73.62533333,77.268,72.87433333,67.98666667,60.58066667,39.55733333,49.57266667,42.80966667,39.88666667,39.954,40.214,43.09766667,42.93433333,60.83333333,60.47333333,88.92233333,105.021,103.68,111.80566670000002,108.20133329999999,108.62166670000002,106.96566670000001,106.255,106.0983333,106.04633329999999,105.13233329999998,101.84,92.22766667,64.46866667,43.29566667,53.044,46.63166667,43.28033333,43.42833333,43.475,52.46533333,52.68333333,71.46,69.65100000000001,95.04799999999999,112.06700000000001,111.991,118.2443333,119.17,121.55799999999999,118.92266670000001,117.04466670000001,116.389,114.616,111.30466670000001,104.6033333,94.84133333,65.22233333,43.78,53.06333333,46.95233333,43.57,43.276,43.22966667,45.818000000000005,45.23033333,62.641999999999996,62.75066667,90.99933333,106.00533329999999,103.4713333,109.82233329999998,105.62433329999999,105.61266670000002,104.12299999999999,102.384,102.301,101.4336667,99.50866667,94.61200000000001,83.713,58.56766667,38.22033333,48.163000000000004,39.991,36.975,36.806999999999995,36.62866667,38.76566667,38.27166667,55.20666667,53.35633333,81.91033333,97.48966667,94.86166667,103.9923333,99.535,99.62566667,98.67666667,97.87,97.94933333,97.49700000000001,96.51100000000001,91.74333333,80.304,55.70866667,36.13466667,46.81100000000001,38.102,34.851,34.426,34.13733333,40.99766667,40.724000000000004,57.99766667,53.77533333,79.128,94.19466667,91.51,101.4896667,96.86533333,96.13933333,94.69066667,93.48933333,93.40133333,92.34966667,91.45266667,83.891,73.25266667,50.01833333,32.23566667,43.41,33.731,31.60233333,32.24433333,32.621,34.42766667,33.82366667,45.84566667,43.90733333,66.94266667,78.493,91.611,101.3443333,95.73133333,95.62366667,94.74266667,93.45466667,93.818,93.98833333,87.833,71.21433333,67.35933333,49.161,34.969,45.69766667,37.415,34.98066667,34.61166667,34.24733333,35.58033333,34.476,45.843999999999994,43.35166667,54.55433333,47.597,64.13033333,75.27766667,84.44166667,85.55666667,84.603,83.59,83.87233333,71.82666667,75.23633333,70.858,66.65833333,59.72066667,39.00933333,48.84666667,41.63333333,38.367,38.03766667,37.74666667,39.28033333,37.416,53.33533333,51.586000000000006,81.28533333,99.29366667,99.46133333,110.34366670000001,107.27133329999998,106.93,105.21633329999999,104.06,103.883,103.264,102.0633333,98.01866667,87.99700000000001,61.582,40.84933333,50.91666667,43.913999999999994,40.95933333,41.00766667,40.84333333,48.773999999999994,47.868,65.595,63.05,89.97766667,107.324,105.81466670000002,112.70700000000001,109.40233329999998,110.10166670000001,107.7413333,106.55833329999999,106.633,105.98866670000001,104.196,98.29133333,88.63433333,62.06100000000001,42.69433333,52.56366667,45.78133333,42.23166667,42.24,42.12,44.409,43.80166667,61.53166667,62.282,92.88466667,110.411,109.53466670000002,115.41366670000001,112.40866670000001,113.859,112.09700000000001,111.45566670000001,110.992,109.33200000000001,107.32666670000002,103.512,93.22,65.00766667,43.06133333,52.47966667,45.766999999999996,42.195,42.08466667,41.90666667,44.13633333,43.856,61.61933333,61.63166667,90.985,108.70833329999999,108.60366670000002,115.28666670000001,113.32633329999999,114.23866670000001,111.92333329999998,111.18733329999999,109.99633329999999,108.69533329999999,106.899,102.4146667,92.06266667,64.80733333,43.44,53.06433333,46.79433333,43.423,43.48233333,43.48433333,52.458,52.46333333,70.04133333,69.51333333,94.524,111.28533329999999,110.57533329999998,116.47366670000001,113.66966670000001,115.23966670000001,111.53533329999999,109.80533329999999,109.81033329999998,109.455,107.68733329999999,101.152,91.22433333,63.96933333,43.68166667,53.26433333,46.40633333,42.888999999999996,43.10666667,43.08966667,45.717,45.57433333,57.339,59.806999999999995,83.28666667,97.81166667,111.589,118.76,117.5953333,120.8896667,118.38566670000002,115.08933329999999,114.87,113.85466670000001,104.48899999999999,88.40333333,83.56766667,61.345,43.855,53.15766667,47.29666667,44.103,43.84866667,43.848,46.60266667,46.43266667,58.981,62.14966667,73.12266667,67.57166667,83.39633333,90.60666667,100.959,102.3133333,102.238,100.94033329999999,99.24933333,85.65466667,87.69933333,83.58133333,78.703,69.54666667,44.455,53.46766667,47.49133333,44.471000000000004,44.00066667,43.98333333,46.65333333,46.35433333,58.915,61.946000000000005,72.92699999999999,67.41733333,83.03866667,89.56933333,100.2353333,102.5283333,100.6493333,99.52733333,98.287,84.36399999999999,86.58,83.46066667,78.47433333,69.28566667,44.35166667,53.42433333,48.31933333,45.18899999999999,44.65766667,44.52166667,53.652,53.61266667,72.27,72.16366667,97.329,114.54133329999999,114.30866670000002,120.304,118.68766670000001,121.20366670000001,119.67666670000001,117.70366670000001,117.37366670000002,115.85066670000002,112.49700000000001,106.10799999999999,96.26866667,67.96866667,45.15333333,54.02033333,48.25166667,45.35633333,44.765,44.625,47.31033333,47.06333333,65.49733333,68.38566667,97.98333333,115.02733329999998,114.941,122.77533329999999,121.61166670000001,124.25233329999999,121.75299999999999,120.25966670000001,118.712,116.19666670000001,112.65366670000002,108.58966670000001,98.399,69.40433333,44.64766667,53.88933333,48.18966667,45.18033333,44.81033333,44.78866667,47.559,47.37066667,66.439,68.95466667,98.49966667,116.82799999999999,118.311,125.479,123.95933329999998,124.835,121.428,119.73200000000001,118.47566670000002,116.416,112.78200000000001,109.21533329999998,99.15700000000001,69.586,44.544,53.69266667,47.667,44.387,44.25033333,44.53833333,53.82533333,53.78833333,72.57,72.521,97.91733333,114.44866670000002,114.78233329999999,123.3543333,122.64366670000001,122.95333329999998,120.7233333,119.24166670000001,118.38799999999999,116.765,111.439,105.64299999999999,96.242,67.78366667,44.67666667,53.87066667,47.24833333,44.24933333,43.82933333,43.858000000000004,46.729,46.59,60.27766667,62.97466667,86.45433333,101.2096667,115.86,124.6456667,125.037,127.41333329999999,121.25066670000001,115.304,111.72133329999998,108.82733329999999,98.51266667,81.85,74.74233333,53.09566667,37.56466667,46.86,38.032,34.78233333,34.567,34.52366667,36.46233333,35.86966667,46.20366667,45.875,57.17566667,48.54333333,63.59866667,74.02066667,81.851,82.60233333,81.23366667,80.14,81.97733333,69.34266667,71.00666667,67.25933333,63.32733333,56.81100000000001,36.648,46.87533333,39.15533333,36.16066667,36.16166667,36.16566667,38.47,38.35233333,54.318999999999996,55.45266667,87.169,105.8483333,104.837,112.19933329999999,109.85866670000001,110.935,109.11966670000001,109.08566670000002,108.96700000000001,108.78233329999999,106.43566670000001,104.7816667,95.49166667,67.041,44.33733333,53.82166667,47.94233333,44.582,44.31666667,44.14666667,52.872,52.89466667,70.90866667,71.08933333,97.22066667,114.79333329999999,114.823,121.31266670000001,120.334,121.95466670000002,119.083,118.18733329999999,117.27266670000002,115.96866670000001,110.47166670000001,103.3443333,92.03666667,63.67566667,42.82899999999999,52.178999999999995,45.11766667,41.18766667,40.44166667,39.70366667,41.33166667,40.435,55.73133333,56.213,86.25766667,103.4963333,102.6633333,111.4793333,107.884,107.40933329999999,106.20433329999999,106.52566670000002,105.82033329999999,104.1446667,100.896,98.58066667,87.64233333,61.05233333,40.18666667,50.54666667,42.82933333,39.01533333,38.895,38.99033333,41.32433333,41.31233333,57.79333333,58.68133333,89.56533333,107.51033329999999,105.36566670000002,112.22200000000001,109.25433329999998,110.79133329999999,108.71966670000002,106.16933329999999,105.63466670000001,104.6896667,102.53266670000001,100.9306667,91.23533333,63.869,42.516999999999996,52.27633333,45.61133333,42.04333333,41.765,41.43233333,50.40633333,50.95233333,68.462,67.805,93.99166667,111.35233329999998,110.69933329999999,117.97166670000001,117.16966670000001,118.73366670000001,116.65,115.49866670000002,114.54466670000001,113.581,109.82866670000001,104.65899999999999,95.06133333,66.925,44.73466667,53.89666667,47.297,44.17133333,43.699,43.593,46.30466667,46.11633333,58.519,61.85466667,85.39133333,99.949,115.037,123.728,122.38733329999998,125.28200000000001,124.156,121.681,119.63433329999998,117.53733329999999,104.84233329999999,90.00933333,85.10066667,62.90233333,44.23,53.27166667,47.31533333,44.26833333,43.818000000000005,43.926,46.79033333,46.498999999999995,59.15933333,63.00666667,73.806,68.08566667,84.444,92.40733333,104.8023333,107.24600000000001,105.33533329999999,102.6186667,101.98700000000001,86.71133333,86.12833333,83.45066667,78.65899999999999,68.97066667,44.27233333,53.11933333,47.693999999999996,44.76433333,44.598,44.46566667,47.24133333,47.17166667,64.26333333,68.46833333,97.54866667,114.53233329999999,114.08166670000001,118.52333329999999,116.35799999999999,117.57133329999999,115.38433329999998,114.72533329999999,114.551,111.995,108.11833329999999,105.95233329999999,96.13333333,67.00266667,44.155,53.29766667,47.00366667,43.687,43.38966667,43.25166667,51.97566667,51.70666667,67.38233333,68.19066667,93.17433333,109.76733329999999,109.12066670000002,115.01866670000001,113.30833329999999,114.96633329999999,113.26700000000001,111.8896667,111.43266670000001,110.70633329999998,107.72133329999998,102.8833333,93.31033333,65.29333333,44.09533333,53.35666667,47.201,43.71866667,43.50933333,43.403999999999996,46.05333333,45.824,61.61233333,65.07300000000001,94.46166667,111.41666670000001,110.095,116.04633329999999,113.71666670000002,116.03666670000001,114.2586667,113.30933329999999,112.8836667,111.165,107.55333329999999,105.30266670000002,95.37033333,66.96866667,43.733999999999995,53.28466667,47.215,43.72766667,43.718999999999994,43.95066667,46.81766667,46.66833333,63.397,67.01033333,96.417,113.95233329999999,113.57566670000001,119.60866670000001,118.98266670000001,121.88933329999999,121.381,120.48366670000001,119.8,117.45866670000001,111.90033329999999,109.338,99.56566667,70.16566667,44.993,54.00833333,48.18533333,45.45533333,44.93899999999999,44.82633333,53.99366667,53.985,71.94,73.55966667,98.603,114.65799999999999,112.10866670000001,113.94466670000001,109.19033329999999,109.99866670000002,107.58166670000001,104.5503333,102.5836667,100.0036667,97.19,91.99533333,81.153,56.565,38.243,48.775,40.43166667,37.12766667,36.522,36.01233333,37.96,37.503,46.532,47.598,70.23,81.30166667,93.66933333,104.6623333,101.68,102.759,102.7256667,102.9176667,103.6856667,104.0963333,96.03466667,81.975,75.97766667,55.867,40.30233333,50.38866667,43.85066667,40.32066667,40.11166667,42.58633333,42.336999999999996,54.34366667,56.214,65.33766667,59.949,75.21633333,84.08233333,93.68833333,94.46933333,93.601,92.18366667,92.35266667,80.36233333,77.61166667,77.19166667,73.63600000000001,65.486,42.82899999999999,52.361000000000004,46.222,43.61600000000001,43.60133333,43.52733333,46.21233333,46.08,65.00066667,68.76633333,95.664,113.796,112.634,120.32866670000001,122.83200000000001,125.17533329999999,124.06133329999999,123.65966670000002,124.43266670000001,122.87899999999999,114.288,112.72533329999999,102.06266670000001,74.21766667,45.54966667,54.44033333,48.57566667,45.79533333,45.21533333,45.19333333,54.41566667,54.20666667,75.46266667,76.566,99.14533333,116.314,117.78,123.71266670000001,117.29633329999999,115.603,114.19733329999998,113.089,112.98466670000002,110.855,101.26700000000001,95.86566667,82.87333333,56.836000000000006,35.959,45.61066667,37.09866667,33.97866667,33.59933333,33.39333333,35.43333333,35.21633333,52.43833333,52.74133333,77.99166667,91.20233333,87.47833333,97.57533333,92.109,92.11333333,91.94166667,91.39633333,91.90366667,92.175,87.40366667,86.24566667,76.28733333,51.87533333,31.77833333,42.59066667,33.05133333,30.09633333,29.81266667,29.8,32.04233333,31.90866667,49.58533333,50.04366667,75.814,89.62299999999999,86.76433333,96.76233333,91.32133333,92.16066667,91.69766667,91.06966667,92.12766667,92.76799999999999,87.603,86.774,77.24133333,52.72333333,32.433,43.41933333,34.87033333,33.01866667,33.58666667,33.68,41.32166667,40.732,58.18066667,56.43933333,79.007,93.54933333,92.42533333,104.2513333,102.33,103.26700000000001,102.4123333,101.5636667,101.459,101.053,95.40533333,92.81433333,83.61866667,58.14133333,39.22533333,49.77133333,42.77966667,39.229,39.650999999999996,40.00366667,42.66,42.66166667,55.247,57.90466667,78.53133333,92.413,105.594,113.6306667,111.37299999999999,112.66633329999999,110.93566670000001,110.70166670000002,112.31200000000001,113.19233329999999,99.413,88.03533333,84.19200000000001,61.367,44.12566667,53.25066667,47.46566667,44.438,44.08133333,44.06466667,46.98,46.906000000000006,61.381,65.70633333,71.11566667,63.40266667,76.76066667,82.42566667,89.83966667,88.465,85.94366667,84.15233333,84.345,72.29833333,70.94533333,69.209,65.405,58.36133333,37.87266667,47.813,39.102,36.674,35.5,34.835,36.575,36.109,52.743,51.828,78.92,93.65666667,90.93133333,100.88799999999999,95.64066667,95.74700000000001,94.97,94.03200000000001,93.71833333,94.181,89.71266667,89.91566667,80.50733333,55.788000000000004,35.79733333,45.87066667,36.93466667,33.90833333,33.665,33.69066667,41.50833333,41.60666667,58.60833333,55.44066667,79.477,95.62266667,94.68533333,104.97,101.0663333,101.3806667,100.926,101.0703333,102.084,102.5486667,96.884,94.78933333,85.14466667,58.77833333,40.187,50.13266667,42.50666667,38.97833333,38.84366667,38.73833333,40.72833333,40.45666667,57.61933333,57.68033333,84.48766667,100.9713333,100.37200000000001,110.31366670000001,107.91433329999998,107.84466670000002,106.30833329999999,106.22166670000001,106.81066670000001,106.29966670000002,99.59333333,99.755,90.29566667,63.55666667,42.453,52.493,46.00666667,42.39,42.26933333,42.33266667,44.957,44.832,63.316,64.51899999999999,91.68700000000001,107.60266670000001,106.51133329999999,114.10666670000002,111.265,112.96600000000001,110.95766670000002,111.69066670000001,111.34299999999999,109.81366670000001,102.4743333,103.5963333,94.947,67.242,43.978,53.486000000000004,47.33166667,43.67433333,43.657,43.662,52.486999999999995,52.35733333,71.57300000000001,70.577,94.45666667,110.92766670000002,109.88266670000002,117.116,116.74,118.95533329999999,116.691,114.425,114.113,113.42166670000002,105.44966670000001,102.8606667,94.334,66.18833333,44.23266667,53.57899999999999,47.41233333,43.18633333,42.995,42.96766667,45.51633333,45.25166667,58.43366667,60.49633333,82.45200000000001,96.76666667,110.26533329999998,117.14299999999999,116.2443333,118.95100000000001,117.47066670000001,117.45299999999999,116.9943333,115.9823333,100.3626667,86.7,84.04566667,62.547,43.938,53.159,47.293,44.16733333,43.70066667,43.593999999999994,46.30533333,45.95133333,59.284,62.02166667,71.71166667,66.031,82.066,89.14566667,100.0823333,103.4733333,103.171,102.3893333,100.0096667,85.16233333,81.751,80.83633333,78.62066667,69.43733333,44.13133333,52.93233333,46.986000000000004,44.577,44.11166667,44.08333333,46.41166667,45.945,64.06266667,66.102,93.348,111.42233329999999,112.13799999999999,119.71133329999999,119.00733329999998,123.19133329999998,121.697,121.00733329999998,121.55733329999998,120.42333329999998,111.17433329999999,109.40733329999999,100.3573333,72.87233333,45.26,54.18133333,48.12766667,44.99866667,44.378,44.26966667,53.368,52.95833333,71.937,70.68233333,95.03166667,112.791,113.229,119.678,119.279,121.45200000000001,119.40433329999999,117.781,117.25366670000001,116.93166670000001,108.59700000000001,103.8703333,96.33566667,69.28233333,44.91766667,53.86633333,47.857,44.608999999999995,44.108000000000004,43.94266667,46.62433333,46.41333333,65.48433333,67.37833333,95.574,112.31433329999999,112.12700000000001,118.66333329999999,116.617,118.56200000000001,118.384,117.6426667,117.13933329999999,116.14933329999998,108.09966670000001,106.413,98.609,70.42433333,44.80066667,53.87933333,47.893,44.65333333,44.18433333,44.06333333,46.73933333,46.53,66.03633333,68.172,95.835,112.62266670000001,111.76700000000001,118.91333329999999,118.04066670000002,120.37066670000002,118.926,117.54666670000002,117.166,115.443,107.7353333,105.66033329999999,97.89,70.28866667,44.641999999999996,53.82466667,47.80166667,44.431999999999995,43.972,43.87933333,53.008,52.787,72.22733333,71.472,95.287,111.92466670000002,110.98200000000001,117.05033329999999,115.23100000000001,117.7736667,115.03333329999998,113.09633329999998,114.24600000000001,113.1073333,105.02033329999999,101.0303333,93.458,66.115,43.94366667,53.45433333,47.39333333,43.07966667,42.949,42.82533333,45.40366667,45.16166667,58.35666667,60.48266667,83.37633333,98.66166667,113.896,123.66799999999999,124.67066670000001,128.852,128.988,128.27133329999998,128.8266667,127.78066670000001,111.01133329999999,95.41766667,91.30666667,69.57333333,45.13866667,54.13533333,48.49266667,45.60333333,44.78266667,44.75066667,47.58133333,47.42733333,64.91733333,66.26866667,75.266,70.031,85.72033333,93.075,107.411,110.55966670000001,109.55466670000001,107.95033329999998,107.15433329999999,94.90433333,90.194,88.29933333,83.98200000000001,76.74433333,45.05833333,54.07433333,48.445,46.376000000000005,45.75766667,45.71766667,48.28233333,47.87033333,70.24666667,69.79833333,99.024,117.03166670000002,118.20933329999998,126.17366670000001,125.51700000000001,128.188,128.203,127.75766670000002,126.80633329999999,126.26266670000001,117.97533329999999,115.68633329999999,106.8926667,78.78033333,46.08333333,55.02933333,49.48666667,46.88933333,45.83066667,45.625,55.047,55.033,79.10666667,75.70466667,101.0036667,119.36533329999999,119.39133329999999,126.01433329999999,126.109,128.4036667,127.67166670000002,124.77566670000002,124.95466670000002,125.58266670000002,117.56299999999999,112.28633329999998,103.1173333,76.15899999999999,46.09266667,55.03033333,49.45666667,46.82833333,46.06266667,45.99266667,48.68733333,48.38966667,72.66466667,72.00766667,100.8496667,118.75533329999999,118.82666670000002,124.67,125.40066670000002,127.98266670000001,124.44200000000001,119.91333329999999,119.34766670000002,119.185,111.25333329999998,109.22533329999999,100.8396667,73.36266667,45.52033333,54.40433333,48.24766667,44.75466667,43.79666667,43.08266667,44.61066667,43.33033333,59.81166667,57.79633333,84.59766667,97.70266667,93.25233333,102.8966667,99.069,99.94666667,98.959,98.53366667,99.38166667,99.21833333,92.49733333,89.13133333,79.54733333,54.81333333,34.26,45.43066667,37.249,34.036,33.59833333,33.192,40.946999999999996,40.72266667,58.739,55.29533333,81.602,98.57133333,99.20433333,109.96433329999999,107.46566670000001,106.54566670000001,105.89233329999999,105.0146667,105.279,104.994,99.04066667,94.99266667,86.62899999999999,60.676,41.09566667,51.33366667,44.41666667,39.77833333,39.88266667,40.03533333,42.66866667,42.95233333,55.68133333,55.14633333,79.10933333,94.04233333,106.9,115.83333329999999,115.788,119.40899999999999,117.72466670000001,117.23100000000001,118.336,118.01633329999999,102.2533333,87.33833333,83.809,62.04933333,43.333999999999996,52.42166667,45.66366667,41.681999999999995,41.41033333,41.299,43.653999999999996,43.36566667,55.54333333,56.105,68.30333333,63.17633333,79.87,89.67133333,102.72,106.41533329999999,102.6263333,102.9416667,103.8816667,92.50433333,86.29799999999999,82.57066667,77.52666667,65.744,39.88333333,48.76633333,40.66666667,37.56166667,36.62133333,36.16966667,38.42866667,38.213,55.46066667,53.98466667,83.565,101.5453333,102.666,114.75433329999998,115.14066670000001,118.569,116.75433329999998,114.91366670000001,113.16066670000001,111.59933329999998,103.542,102.8146667,95.042,67.18,43.95133333,53.32333333,46.781000000000006,42.543,41.965,42.15166667,51.78366667,51.861000000000004,70.941,68.197,94.478,112.10566670000001,111.59866670000001,118.43299999999999,117.03299999999999,119.55766670000001,117.88633329999999,116.06233329999999,115.94866670000002,115.876,108.35700000000001,104.71600000000001,97.325,69.72233333,45.25066667,54.44233333,48.66066667,45.507,44.93133333,44.773999999999994,47.542,47.341,67.99033333,68.32,97.36033333,113.89399999999999,114.20366670000001,121.31633329999998,119.833,122.53,121.39366670000001,120.90100000000001,121.665,120.66033329999999,112.04366670000002,110.33666670000001,102.3916667,74.75266667,45.799,54.81633333,49.18366667,46.175,45.405,45.36733333,48.17533333,47.94466667,69.86166667,70.18633333,99.15733333,117.14833329999999,118.03666670000001,124.80866670000002,124.45966670000001,127.198,125.84,124.15700000000001,124.33266670000002,123.385,114.92333329999998,112.84133329999999,103.56266670000001,75.408,45.66266667,54.60533333,48.828,45.94733333,45.42433333,45.3,54.56633333,54.55966667,77.265,74.62033333,99.77833333,117.92666670000001,118.6336667,125.15299999999999,124.72166670000001,126.89433329999999,125.43433329999999,124.05066670000001,124.26066670000002,123.83633329999999,115.49833329999998,110.39200000000001,101.2623333,74.08866667,45.78566667,54.776,48.87566667,45.20433333,44.49233333,44.416000000000004,47.137,46.90166667,63.01966667,62.72966667,85.99,101.4923333,116.87299999999999,124.98700000000001,124.93266670000001,128.3023333,128.51633329999999,127.34333329999998,127.75166670000002,127.10366670000002,109.85233329999998,94.36933333,90.52600000000001,69.595,45.02033333,53.87666667,48.10766667,44.95966667,44.04733333,43.88766667,46.60033333,46.25933333,60.82633333,61.70933333,73.27199999999999,69.08833333,86.43966667,94.25666667,107.9853333,104.4273333,99.42433333,98.69533333,100.527,88.06133333,83.416,82.64766667,80.56466667,73.50433333,44.96566667,53.684,47.75833333,45.12266667,44.40533333,44.18266667,46.56133333,46.05133333,64.479,65.006,93.76833333,111.15299999999999,112.88,121.906,123.32233329999998,128.121,127.292,118.61866670000002,114.24,113.25666670000001,105.59133329999999,104.3976667,97.285,68.14566667,44.58233333,53.74100000000001,47.83333333,44.67,44.13566667,43.93466667,52.809,52.45833333,69.764,68.22733333,92.79133333,109.41266670000002,109.624,118.37033329999998,117.3986667,119.82566670000001,117.811,116.66433329999998,116.33566670000002,115.75833329999999,107.06700000000001,101.6536667,92.936,66.28633333,43.706,53.283,47.00066667,43.263999999999996,43.06666667,43.147,46.01633333,45.93899999999999,63.95866667,65.042,93.676,110.03466670000002,108.834,116.19366670000001,114.51666670000002,115.7323333,113.49633329999999,113.2736667,112.81433329999999,111.65100000000001,103.5393333,101.708,92.85366667,65.523,41.858999999999995,52.129,45.93766667,42.13033333,41.82466667,41.724,44.602,44.42166667,61.15,63.232,92.85366667,110.09700000000001,110.78666670000001,118.73333329999998,117.49266670000002,119.227,116.81133329999999,114.96933329999999,114.46700000000001,114.09700000000001,106.1426667,104.264,95.67766667,67.67133333,43.21833333,53.62433333,47.94866667,44.41666667,44.18733333,44.03866667,53.40866667,53.233999999999995,71.79766667,70.586,95.37766667,111.81133329999999,110.80066670000001,118.695,117.54833329999998,118.37766670000002,117.15299999999999,116.65966670000002,115.40566670000001,113.579,106.17233329999999,101.911,94.193,66.558,44.36066667,53.58933333,47.531000000000006,43.18333333,42.618,42.586000000000006,45.48633333,45.27433333,57.14866667,59.58066667,83.29799999999999,97.94,111.29166670000001,120.28866670000001,120.079,122.95133329999999,121.241,119.854,120.63433329999998,120.665,104.6033333,90.27466667,88.03166667,66.81833333,44.92100000000001,53.86433333,48.105,45.18166667,44.68066667,44.638999999999996,47.43600000000001,47.034,61.65466667,63.65533333,74.26566667,68.753,84.85566667,91.99966667,105.288,109.22533329999999,107.22366670000001,105.17833329999999,104.0603333,91.084,83.92633333,81.418,79.11666667,70.75566667,44.53166667,53.46166667,47.60066667,45.40366667,44.85366667,44.61233333,47.24866667,46.89533333,65.275,67.57166667,96.52766667,114.03633329999998,115.11466670000001,122.80433329999998,123.78033329999998,127.98566670000001,126.91033329999999,124.04433329999999,123.61133329999998,122.678,113.439,110.79733329999999,101.9123333,72.964,45.153,53.985,47.662,43.80133333,42.55,41.66866667,50.113,50.11733333,67.234,68.64666667,95.88533333,112.33333329999999,111.25333329999998,118.02633329999999,115.96,117.84633329999998,115.93133329999999,114.44166670000001,113.37799999999999,111.73733329999999,104.5396667,100.7186667,92.07366667,63.41,41.556999999999995,51.475,44.58966667,40.74866667,40.27,40.04066667,42.56100000000001,42.49833333,59.54366667,60.379,89.39033333,105.815,104.435,112.17666670000001,109.40966670000002,111.2353333,110.163,108.97833329999999,108.38433329999998,107.78733329999999,101.5186667,99.79333333,92.01233333,64.42833333,41.51833333,52.01333333,45.90166667,42.717,42.559,42.32766667,45.02766667,44.18833333,60.20966667,61.32899999999999,92.12533333,110.665,109.58366670000001,116.117,114.476,117.72200000000001,114.93799999999999,112.391,111.39533329999999,110.959,102.807,100.03566670000001,93.37033333,66.94166667,43.661,53.68833333,47.53433333,43.41233333,42.70933333,42.12,50.74666667,50.504,69.22266667,68.28266667,94.38333333,111.1013333,110.735,116.84166670000002,114.86133329999998,117.86566670000002,115.36666670000001,113.64233329999999,112.16266670000002,111.305,104.6043333,99.23899999999999,93.31733333,68.37833333,44.65933333,54.09233333,48.08666667,43.73566667,43.32166667,42.92366667,45.25666667,44.56433333,56.39133333,57.35533333,80.845,95.758,108.875,117.75466670000002,117.14033329999998,119.07766670000001,115.90233329999998,115.14933329999998,115.69166670000001,114.95733329999999,99.478,83.18333333,80.72333333,59.43066667,41.55433333,51.85,45.766000000000005,42.34866667,42.40666667,42.01966667,43.83966667,42.76766667,53.07933333,54.14033333,67.05733333,62.48733333,78.514,86.61266667,96.82433333,98.13133333,96.58133333,95.31766667,95.89233333,83.35633333,79.18866667,76.00866667,75.05966667,66.99366667,42.98566667,52.39233333,46.096000000000004,43.18166667,43.071999999999996,42.89233333,45.292,44.93033333,61.62533333,63.20033333,92.314,109.36366670000001,109.73433329999999,117.02533329999999,116.58966670000001,118.95733329999999,118.60366670000002,118.67033329999998,117.70633329999998,116.62166670000002,108.8866667,106.95200000000001,98.36533333,68.89066667,44.14633333,53.64433333,47.34033333,43.84066667,43.681999999999995,43.43600000000001,52.60066667,52.72566667,70.49533333,67.70933333,90.179,105.45333329999998,103.6,112.53066670000001,111.34333329999998,112.69233329999999,111.089,109.99666670000002,109.99600000000001,110.42666670000001,103.91666670000001,99.37633333,94.27799999999999,65.21366667,44.64233333,53.77166667,47.92933333,44.87766667,44.59033333,44.603,47.33366667,47.143,65.03233333,67.84733333,96.995,114.11733329999998,114.811,121.913,121.45533329999999,124.09933329999998,123.45,121.56466670000002,120.624,120.196,111.786,107.4703333,100.057,71.60766667,45.05733333,54.18666667,48.412,45.57766667,45.05933333,45.06666667,47.831,47.18033333,65.74733333,68.29933333,98.316,116.47466670000001,117.852,126.065,127.00666670000001,128.7076667,128.00799999999998,126.5236667,125.01433329999999,122.93166670000001,113.57966670000002,110.6073333,102.70200000000001,73.02766667,44.875,53.809,47.411,43.94433333,43.62966667,43.507,52.271,52.09066667,69.837,69.169,94.06966667,111.59766670000002,111.81866670000001,119.60366670000002,120.29899999999999,123.81366670000001,121.43299999999999,120.83066670000001,122.226,122.825,113.63799999999999,103.3816667,92.98700000000001,67.03866667,44.00833333,53.25633333,47.12233333,42.84766667,42.23933333,41.86366667,44.129,43.82566667,55.007,56.75466667,79.89433333,94.723,108.323,117.21666670000002,116.82633329999999,119.17233329999999,117.06866670000001,115.684,116.6013333,116.93366670000002,102.65799999999999,85.70700000000001,84.62466667,66.428,43.92566667,52.77233333,46.80633333,43.27033333,42.69533333,42.59866667,45.04166667,44.43766667,54.03133333,57.75166667,69.04166667,64.54433333,81.30966667,89.87033333,99.89766667,101.46133329999999,101.0293333,101.1826667,101.3853333,90.23166667,86.84933333,81.57433333,80.20266667,72.85266667,44.17066667,53.102,46.963,44.28966667,43.96966667,43.76266667,46.193999999999996,45.808,62.04733333,65.75,96.38266667,114.44366670000001,114.75,123.324,123.04,126.29333329999999,126.1366667,125.654,126.56466670000002,126.71866670000001,118.31133329999999,115.7443333,107.35666670000002,77.86633333,45.812,54.63966667,48.87666667,46.028999999999996,45.28333333,45.354,54.63033333,54.79366667,76.18666667,76.53699999999999,102.7653333,123.58566670000002,125.738,130.799,131.0353333,132.791,131.55733329999998,130.259,128.8093333,119.75966670000001,107.83333329999999,102.90100000000001,96.94633333,68.55166667,45.01333333,53.806999999999995,47.903999999999996,45.059,44.825,44.56399999999999,46.816,46.12633333,61.63033333,65.07233333,93.89566667,110.86766670000002,112.32466670000001,121.82,122.93066670000002,125.42933329999998,124.82933329999999,123.86399999999999,124.103,122.65066670000002,113.37799999999999,109.431,100.0263333,72.72833333,45.24100000000001,54.31233333,48.73133333,45.77866667,45.188,45.02233333,47.68966667,47.141000000000005,64.16833333,67.727,98.258,115.9823333,115.41066670000001,123.27533329999999,123.33366670000001,126.14033329999998,124.07700000000001,123.45466670000002,122.92200000000001,122.89033329999998,113.83566670000002,109.881,100.8506667,73.33333333,45.28333333,54.48,48.75533333,45.87733333,45.26733333,45.076,54.17666667,54.028,73.07033333,73.26966667,99.27799999999999,116.78766670000002,117.19366670000001,125.87299999999999,124.34733329999999,125.82866670000001,124.807,123.75833329999999,123.39033329999998,123.137,114.29866670000001,107.22,99.70066667,72.744,45.361999999999995,54.47766667,48.56833333,44.88866667,44.32433333,44.06166667,46.52566667,46.03766667,57.78366667,62.172,86.97466667,102.2893333,117.21700000000001,125.43566670000001,125.17366670000001,128.904,128.67566670000002,127.85266670000001,128.46733329999998,127.95133329999999,111.41966670000001,94.288,92.31266667,71.83933333,45.59333333,54.42766667,48.84033333,46.34033333,45.62433333,45.57366667,48.43266667,48.07733333,64.154,66.982,77.11133333,72.13333333,89.29333333,96.11399999999999,110.61166670000001,113.98866670000001,112.969,111.56066670000001,110.75733329999998,97.45133333,92.86533333,89.71233333,87.175,81.72399999999999,45.973,54.692,49.24433333,47.50733333,46.71166667,46.36066667,49.10766667,48.79233333,71.37733333,74.25833333,103.515,121.9046667,123.774,130.39133329999999,131.16433329999998,134.35166669999998,133.53233329999998,132.13533329999999,132.4296667,131.78,122.48866670000001,118.49233329999998,110.87066670000002,82.66466667,46.56233333,55.42166667,50.03,47.51266667,47.03633333,46.76966667,56.449,56.42966667,82.56633333,79.63133333,104.46,123.89066670000001,125.06833329999999,130.80666670000002,130.6653333,132.60299999999998,133.017,132.5936667,131.55666670000002,130.256,121.19133329999998,113.67533329999999,105.86666670000001,79.23333333,46.48433333,55.35933333,49.87866667,47.35833333,46.613,46.458,49.35166667,49.15166667,73.95933333,74.79933333,103.9236667,123.65,125.20333329999998,130.88433329999998,129.53966670000003,132.16,130.89600000000002,129.0536667,128.96233329999998,127.92666670000001,118.68733329999999,115.59233329999999,107.735,79.558,46.376999999999995,55.32233333,49.89533333,47.472,46.80033333,46.43899999999999,49.05,48.763999999999996,71.49366667,73.78733333,104.05633329999999,124.4016667,124.72833329999999,129.832,129.93633329999997,132.10433329999998,133.308,132.336,131.615,131.03833329999998,121.98299999999999,118.1306667,109.71433329999999,81.283,46.553000000000004,55.38633333,49.82366667,47.28666667,46.72233333,46.39966667,55.83233333,55.61666667,78.65233333,79.116,105.035,124.713,126.307,131.58566670000002,131.58533329999997,134.423,134.586,134.00233329999998,132.75,130.8336667,121.39833329999999,115.3663333,107.939,80.869,46.622,55.40933333,49.99733333,46.809,46.37066667,45.992,48.786,48.59566667,67.533,69.75366667,93.292,109.00233329999999,125.58066670000001,132.317,133.8326667,136.79,135.5153333,132.8083333,128.88466670000003,124.9016667,107.495,91.77133333,91.574,71.31633333,46.08033333,54.73966667,49.37566667,46.97466667,46.31666667,45.946999999999996,48.48833333,48.095,64.902,68.20033333,77.62733333,73.13433333,91.10566667,98.67333333,112.256,111.605,111.46033329999999,104.1146667,98.75266667,86.045,84.12733333,81.44466667,80.19933333,70.78566667,45.427,54.326,48.89533333,47.19433333,46.38566667,46.391000000000005,49.40333333,49.161,69.97399999999999,74.09766667,103.0733333,121.27766670000001,125.25833329999999,130.6426667,129.036,131.87766670000002,131.875,130.1676667,127.46866670000001,118.66866670000002,107.07533329999998,105.084,99.46933333,70.31633333,45.353,54.28333333,48.63966667,46.067,45.602,45.71833333,55.07,55.077,73.413,76.29266667,103.7323333,122.31266670000001,124.76133329999999,130.67566670000002,132.884,134.61,130.2436667,126.34133329999999,120.074,114.81200000000001,109.161,105.45166670000002,100.0796667,73.52733333,46.38666667,55.09133333,49.65533333,46.89733333,45.52033333,44.87666667,47.32899999999999,47.10166667,64.33866667,68.926,100.3026667,121.36066670000001,125.50066670000001,132.30033329999998,133.2033333,135.774,135.94299999999998,136.9473333,127.65966670000002,118.62066670000002,110.98700000000001,107.883,100.5176667,71.987,45.336999999999996,54.26433333,48.51533333,45.71266667,45.183,45.18833333,47.80433333,47.38866667,64.58733333,70.41466667,102.068,122.493,124.94066670000001,128.216,117.516,113.054,112.33466670000001,111.53266670000001,111.338,112.50166670000002,106.64233329999999,104.223,100.2986667,72.54433333,45.19033333,53.353,46.617,42.938,42.62033333,42.75,51.326,51.64866667,67.791,68.55166667,93.19233333,109.00933329999998,108.848,116.46133329999999,115.17566670000001,120.54133329999999,119.215,115.36,115.29466670000001,114.37933329999998,106.6073333,100.1293333,95.33633333,66.79466667,44.86166667,53.86366667,48.011,44.10133333,43.26833333,43.11733333,45.72466667,45.35366667,55.45766667,59.83333333,84.51866667,101.0993333,116.81233329999999,125.005,125.602,128.15133329999998,126.98666670000001,125.17466670000002,125.53366670000001,125.37566670000001,109.03533329999999,91.208,90.156,70.01566667,45.402,54.91466667,48.84166667,45.791000000000004,45.09733333,44.91266667,47.36533333,47.153,61.372,64.733,74.87066667,69.263,85.44266667,92.48266667,104.53,108.41566670000002,107.78166670000002,106.04333329999999,106.16633329999999,93.59700000000001,87.71433333,81.95200000000001,82.101,75.27600000000001,45.11600000000001,54.08366667,48.376999999999995,45.201,44.32333333,44.157,46.667,46.318000000000005,58.66266667,61.69533333,73.33033333,68.63533333,84.86166667,92.449,105.42266670000001,107.33866670000002,105.72466670000001,104.26299999999999,104.43766670000001,91.61166667,86.49566667,82.971,82.77933333,75.68633333,45.18133333,54.24666667,48.711999999999996,46.56433333,45.79600000000001,45.60766667,54.92833333,54.88566667,75.77199999999999,76.001,101.56299999999999,119.48633329999998,120.54166670000001,127.12366670000002,126.789,128.28366670000003,126.86566670000002,123.92866670000001,123.47166670000001,121.845,112.8896667,105.876,100.0246667,73.06866667,45.67033333,54.79966667,49.185,46.43833333,45.863,45.80833333,48.631,48.427,69.55333333,71.971,100.985,119.7263333,120.92266670000001,126.635,125.95366670000001,128.7016667,126.875,125.714,126.336,125.94066670000001,116.42366670000001,111.87899999999999,105.56033329999998,77.33866667,46.02033333,55.003,49.37166667,46.60566667,45.80266667,45.74266667,48.53633333,48.258,68.967,71.33866667,101.08,121.37633329999998,122.58033329999999,126.492,124.555,125.63600000000001,123.92166670000002,122.181,122.60033329999999,122.6,114.58933329999999,110.41733329999998,104.0976667,76.12899999999999,46.04866667,54.965,49.23266667,46.251000000000005,45.536,45.318999999999996,54.60033333,54.508,73.87866667,73.35733333,98.12666667,115.83066670000001,115.65333329999999,122.81633329999998,121.93,123.8573333,121.56200000000001,120.74466670000001,120.21666670000002,119.41133329999998,111.27033329999999,104.1923333,98.223,71.28266667,45.141000000000005,54.54966667,48.77766667,44.66266667,44.02066667,44.02433333,46.78166667,46.45566667,59.315,62.18066667,85.55633333,99.82833333,113.58466670000001,122.59733329999999,122.7203333,125.272,123.48899999999999,121.935,122.16933329999999,121.74466670000001,107.23733329999999,90.05233333,88.77333333,68.16833333,44.99566667,54.147,48.50066667,45.36366667,44.72066667,44.70166667,47.56100000000001,47.403,62.72066667,65.187,75.14166667,69.45733333,85.488,92.525,104.3936667,107.339,107.01266670000001,105.20466670000002,105.15066670000002,92.93533333,87.839,83.64066667,83.42033333,76.52633333,45.50433333,54.18166667,48.625,46.71366667,45.99466667,45.94133333,48.71933333,48.478,68.51166667,72.016,101.6236667,118.5116667,121.21833329999998,127.065,122.79533329999998,121.845,120.00233329999999,116.98933329999998,115.53266670000001,114.76066670000002,107.60833329999998,105.029,100.266,69.71300000000001,45.248999999999995,54.20366667,48.37,45.50866667,45.03566667,45.01933333,54.28366667,54.28366667,72.241,73.54133333,98.40166667,116.52866670000002,117.45200000000001,124.83066670000001,126.48766670000002,129.58666670000002,130.55166670000003,130.30200000000002,129.924,129.4296667,121.713,116.1013333,109.69566670000002,78.91066667,45.99966667,54.59666667,48.52633333,45.57833333,44.90733333,44.73,47.39466667,47.20833333,66.11,69.172,98.90766667,117.73966670000001,120.25733329999998,127.82933329999999,127.85166670000001,130.519,129.6123333,128.518,128.085,127.62,119.2413333,114.89833329999999,108.82333329999999,80.31233333,46.23133333,54.87066667,48.74866667,45.74833333,44.986000000000004,44.865,47.45233333,46.833,64.68366667,68.065,98.221,117.03,119.105,126.77033329999999,126.09766670000002,128.734,127.706,128.38466670000003,130.1366667,128.86,119.41,114.28566670000001,107.984,79.931,46.36333333,55.2,49.51066667,46.538000000000004,45.63833333,45.29466667,54.266999999999996,53.95866667,73.75233333,73.56533333,98.85866667,119.20466670000002,123.63433329999998,129.3053333,128.878,130.58533329999997,128.81866670000002,128.86,129.208,128.091,120.05466670000001,114.444,108.42166670000002,80.426,46.43166667,55.20833333,49.30833333,45.464,44.453,44.31666667,47.04966667,47.03433333,60.91433333,63.284,87.16033333,102.7073333,120.67233329999999,129.9583333,130.917,134.64966669999998,132.7863333,127.991,123.383,121.09366670000001,104.743,87.788,88.14266667,67.11066667,44.98966667,54.04066667,48.37933333,45.18533333,44.167,43.978,46.67733333,46.485,58.68766667,62.57966667,72.903,67.06266667,83.61200000000001,91.52866667,104.7016667,107.292,103.65700000000001,104.72,107.84466670000002,96.23833333,91.42166667,86.25233333,84.18366667,78.05933333,45.43333333,54.012,48.05,45.784,44.95266667,44.93833333,47.78533333,47.63333333,66.684,70.40433333,101.4686667,122.387,125.50266670000002,132.3093333,129.45,130.60333329999997,128.7866667,131.261,129.048,127.16466670000001,119.48166670000002,115.30366670000001,109.15566670000001,81.16266667,46.24066667,54.611999999999995,48.827,45.96366667,45.126000000000005,45.03633333,54.30233333,54.28133333,73.131,73.80033333,99.845,119.855,123.075,130.0293333,129.5846667,131.07533329999998,130.1606667,126.75,127.61733329999998,129.67700000000002,120.83033329999999,112.41033329999999,105.09033329999998,75.43333333,45.76733333,54.65,48.89633333,46.022,45.137,45.03066667,47.75033333,47.35433333,65.83833333,69.271,99.29799999999999,118.85666670000002,121.68,129.1246667,129.2626667,131.8396667,131.0816667,130.934,130.11666670000002,127.677,118.935,115.04233329999998,108.49833329999998,79.47,46.11666667,55.14233333,49.402,46.448,45.66566667,45.64866667,48.49866667,48.30333333,69.66066667,71.32666667,99.874,116.49766670000001,117.74233329999998,127.6133333,128.2076667,131.584,130.87833329999998,129.1963333,129.3806667,128.1486667,119.16633329999999,114.84966670000001,108.27266670000002,80.13966667,46.39,55.24100000000001,49.51066667,46.941,45.935,45.63399999999999,55.12466667,55.156000000000006,76.918,76.28633333,102.084,122.21233329999998,124.18666670000002,131.2196667,131.985,134.1966667,132.37166670000002,129.73966670000001,128.512,126.73,118.45233329999999,111.79333329999999,105.655,76.808,46.367,55.38766667,49.92133333,46.54966667,45.79600000000001,45.907,48.81633333,48.06333333,62.83366667,65.893,88.095,103.867,121.88333329999999,128.52200000000002,127.33733329999998,128.9946667,126.62933329999998,123.99666670000002,124.488,124.01533329999998,107.97433329999998,91.45766667,90.69,69.98366667,45.583999999999996,54.49433333,48.923,46.236999999999995,45.575,45.69866667,48.378,48.036,63.91033333,65.793,77.11533333,72.85266667,89.08166667,97.46066667,110.20633329999998,113.45966670000001,113.42133329999999,112.30133329999998,112.36666670000001,101.7613333,95.71533333,91.36399999999999,89.60566667,81.97466667,45.757,54.646,48.98233333,47.007,46.24166667,45.946999999999996,48.45266667,47.971000000000004,68.42833333,71.66433333,101.9426667,123.38,125.94866670000002,132.13966670000002,131.2863333,132.7156667,132.2743333,131.56,131.99200000000002,131.79433329999998,123.02933329999999,118.68,111.279,82.00200000000001,46.42366667,55.35833333,49.79633333,47.15466667,46.37866667,46.38166667,55.99566667,55.68899999999999,77.91066667,76.86766667,103.307,124.44433329999998,125.27766670000001,131.6236667,132.192,135.5286667,134.9563333,135.0206667,134.658,133.5956667,124.75399999999999,116.436,110.064,82.12733333,47.00933333,55.84533333,50.075,47.32133333,46.51866667,46.41033333,49.33033333,49.12933333,74.41266667,75.23633333,105.59266670000001,126.55366670000001,128.71766670000002,135.26266669999998,135.063,136.6566667,136.214,132.68833329999998,132.251,132.0696667,122.69333329999999,117.949,109.48566670000001,79.10166667,45.974,55.001999999999995,49.428999999999995,46.83466667,46.08966667,46.12933333,49.05766667,49.01133333,74.154,75.421,105.211,126.70933329999998,127.09133329999999,132.6476667,135.3613333,138.504,135.26133330000002,134.15666670000002,133.7256667,133.0666667,124.06633329999998,119.73066670000001,114.40733329999999,87.257,47.543,56.083999999999996,50.818000000000005,48.00633333,47.43933333,46.50866667,55.88366667,55.842,78.99966667,77.77466667,104.48700000000001,127.02,129.0356667,135.82299999999998,135.2273333,126.92,119.8513333,118.61666670000001,118.977,119.89766670000002,111.92733329999999,104.912,100.75399999999999,73.017,46.18166667,54.85133333,49.44,46.24966667,45.29366667,45.15866667,47.93933333,47.745,61.75233333,65.73133333,89.53533333,107.19666670000001,125.73299999999999,133.929,135.54866669999998,137.14933330000002,137.3043333,134.3796667,125.98466670000002,119.6336667,103.41066670000001,87.76633333,87.88266667,64.35966667,44.979,53.95833333,48.448,45.91333333,45.42966667,45.50833333,48.40066667,48.056999999999995,62.63399999999999,66.712,77.63166667,73.86666667,92.35,100.993,116.95299999999999,111.34100000000001,106.55133329999998,105.48200000000001,106.21600000000001,90.46733333,84.64200000000001,80.41066667,80.82300000000001,73.08166667,45.36266667,54.21933333,48.62133333,46.75933333,46.06933333,46.05433333,48.95166667,48.93133333,70.07866667,73.77066667,104.2936667,125.65833329999998,129.3686667,137.9546667,138.9293333,141.16166669999998,140.9233333,140.9203333,141.32133330000002,140.26266669999998,124.60466670000001,116.57666670000002,111.28299999999999,85.48933333,47.565,56.26033333,50.96366667,48.20566667,47.88833333,46.95366667,56.342,56.31433333,81.507,79.84566667,106.219,129.17533329999998,131.13,136.79866669999998,139.04,143.1273333,141.4143333,142.35666669999998,142.8773333,141.5446667,132.5716667,124.73899999999999,117.02,88.28566667,47.63166667,56.25133333,50.85033333,48.10566667,47.81333333,47.131,49.978,49.73533333,77.72466667,76.544,107.34299999999999,130.211,133.59133329999997,138.62566669999998,138.744,142.597,141.94033330000002,142.1646667,141.7033333,139.779,132.0193333,121.381,106.40366670000002,76.377,45.82766667,55.03066667,49.34433333,46.72133333,46.42533333,46.608000000000004,49.22833333,48.80266667,71.06766667,73.303,104.0813333,126.3806667,127.43766670000001,135.1386667,136.9143333,134.8206667,127.846,123.76333329999999,123.88566670000002,123.25633329999998,116.45266670000001,113.03833329999999,106.40366670000002,77.74533333,46.13566667,55.03366667,49.477,46.90133333,46.15566667,45.90266667,55.24433333,55.19333333,75.44866667,75.84166667,104.1266667,128.28866670000002,128.5543333,133.4243333,134.5026667,131.76533329999998,127.94966670000001,127.62733329999999,124.41866670000002,121.8543333,113.74333329999999,107.94533329999999,103.6283333,76.81766667,46.35166667,55.23933333,49.821000000000005,46.78933333,46.205,46.141999999999996,48.85833333,48.496,65.135,68.19366667,90.74966667,103.3446667,118.44733329999998,125.525,127.573,132.84333329999998,132.94299999999998,131.57433329999998,131.24633329999997,129.55200000000002,112.59633329999998,94.82233333,94.15666667,72.68,45.53933333,54.40233333,48.78866667,46.27133333,45.27833333,44.90633333,47.59633333,47.40533333,63.066,67.10866667,77.86233333,73.49533333,90.56966667,99.24333333,112.73299999999999,115.63233329999998,115.61533329999999,114.75466670000002,114.66766670000001,103.8723333,98.016,91.92466667,90.059,84.04799999999999,46.12433333,54.93466667,49.49,47.48433333,46.413000000000004,46.25766667,49.015,48.80166667,72.61366667,75.413,106.14066670000001,127.45633329999998,128.84133329999997,134.7606667,134.77366669999998,137.3666667,137.423,138.03666669999998,137.836,135.6873333,124.325,119.52,113.329,85.12366667,47.053000000000004,55.78,50.36566667,47.00333333,46.39333333,46.15,48.71433333,48.243,66.93333333,69.73,80.50433333,76.116,94.72233333,102.5133333,117.15799999999999,121.12433329999999,121.33666670000001,119.22466670000001,117.41333329999999,105.47533329999999,100.447,96.08966667,94.83266667,87.947,46.40033333,55.07066667,49.53233333,47.57766667,47.04333333,46.61600000000001,49.41533333,49.26333333,73.76533333,75.19633333,107.23633329999998,129.767,130.373,136.4953333,137.25,134.7886667,134.5043333,124.49733329999998,120.663,119.67533329999999,109.13266670000002,105.615,101.5423333,73.25533333,45.86733333,54.74066667,49.159,46.75433333,45.74666667,45.51433333,48.25466667,48.03466667,66.604,71.325,101.63,122.62200000000001,125.81533329999999,131.35433329999998,127.02866670000002,125.56233329999999,120.973,120.25666670000001,121.20933329999998,121.66966670000001,115.54266670000001,113.141,105.00033329999998,75.98666667,45.71133333,54.32933333,48.61866667,46.193999999999996,45.63033333,45.58866667,54.93933333,54.72266667,73.92366667,75.28633333,101.1893333,120.34166670000002,123.20466670000002,130.809,130.964,125.75533329999999,119.259,119.10533329999998,122.26899999999999,124.05533329999999,117.286,111.40666670000002,103.936,74.48133333,45.95466667,54.74733333,49.08233333,45.94733333,45.047,44.81066667,47.50666667,47.138000000000005,59.79133333,64.20333333,88.75566667,105.33033329999999,123.55799999999999,132.0716667,133.6553333,135.9746667,136.481,135.90433330000002,131.49666670000002,127.44266670000002,105.62100000000001,87.92633333,88.65933333,65.83933333,44.78333333,53.735,48.033,45.34633333,44.74266667,44.56399999999999,47.503,47.17733333,59.897,64.768,76.30733333,72.543,86.48566667,94.03533333,108.06166670000002,107.87233329999998,107.41066670000001,107.986,111.22766670000001,102.6323333,97.786,90.94266667,87.60566667,82.20966667,46.07266667,54.82233333,49.261,47.351000000000006,46.385,46.198,48.86033333,48.50266667,69.074,73.145,104.0456667,124.97266670000002,127.445,133.2726667,134.05066670000002,139.804,140.57733330000002,138.01833330000002,137.73166669999998,136.144,117.462,108.323,103.96133329999999,77.49566667,46.37433333,55.35566667,49.777,47.21333333,46.461000000000006,46.28,55.54433333,55.35133333,76.47633333,78.22800000000001,105.48066670000001,126.37899999999999,129.0786667,137.2213333,138.77,141.077,139.8796667,131.18266670000003,124.40933329999999,128.8033333,123.10799999999999,115.66133329999998,109.78366670000001,82.02833333,47.20866667,55.847,50.28266667,47.64266667,47.30333333,46.72333333,49.51,49.32633333,73.09033333,75.612,106.29299999999999,128.28866670000002,130.681,136.6696667,137.259,139.87,139.593,137.414,135.8653333,135.9976667,126.9763333,121.37266670000001,114.50066670000001,86.77433333,47.20633333,55.842,50.368,47.621,47.265,46.99633333,50.1,49.93966667,79.14566667,77.74600000000001,108.366,129.6716667,131.36533329999997,138.71466669999998,140.1913333,140.7353333,138.6533333,139.0976667,139.2426667,137.39966669999998,126.93466670000001,121.16,114.43133329999999,85.73233333,47.068999999999996,56.11433333,50.91566667,48.358000000000004,48.00333333,47.41733333,57.29066667,57.141000000000005,87.69166667,82.97,109.68633329999999,130.95633329999998,131.05633329999998,136.3206667,135.9266667,138.06433330000002,137.3666667,135.51133330000002,135.3856667,134.9713333,125.77233329999999,117.74633329999999,111.07866670000001,83.49233333,47.31033333,55.244,50.001999999999995,46.98533333,46.58933333,45.96866667,48.82266667,48.64866667,67.959,69.22366667,92.613,109.61666670000001,127.34,135.0433333,131.7733333,132.06799999999998,132.2073333,131.61633329999998,132.0066667,129.987,112.59333329999998,95.54,94.473,74.18533333,46.19733333,54.518,49.00266667,46.637,45.91866667,45.77933333,48.37033333,48.096000000000004,64.99166667,67.99600000000001,77.50533333,72.14633333,85.52366667,89.479,101.5273333,106.8453333,107.43766670000001,104.5,104.8133333,91.21166667,85.96766667,83.399,85.64966667,80.26133333,45.65666667,54.33633333,48.887,47.01866667,46.17533333,46.29466667,49.34433333,48.599,68.60766667,74.23766667,106.296,126.67399999999999,126.465,130.83666670000002,130.53266670000002,133.3456667,132.5846667,131.083,129.713,128.841,120.17733329999999,116.82333329999999,111.37866670000001,84.24833333,47.27833333,56.00933333,50.586000000000006,47.96033333,47.42633333,46.87633333,56.60933333,56.59366667,83.199,80.52133333,106.305,126.24833329999998,127.54966670000002,134.35133330000002,134.13466670000003,135.4016667,133.4746667,131.3203333,131.61066670000002,130.9876667,121.92633329999998,114.807,108.79766670000001,81.548,47.093,55.946999999999996,50.49733333,47.86733333,47.38133333,46.619,49.46533333,49.32633333,75.08733333,76.41766667,107.02333329999999,127.735,128.884,133.94266670000002,134.7346667,136.7813333,134.562,133.121,132.8863333,132.0126667,123.571,119.01266670000001,112.24799999999999,84.068,47.00333333,55.89566667,50.56566667,47.873000000000005,47.13933333,46.66033333,49.638999999999996,49.36433333,75.24133333,76.37366667,107.219,126.80433329999998,127.59866670000001,133.12133329999997,133.5423333,136.8266667,134.5133333,132.58733329999998,132.77833329999999,132.531,122.432,117.65933329999999,110.62366670000002,82.12433333,46.66766667,55.60966667,50.13733333,47.51633333,46.75133333,46.71933333,56.50766667,56.185,83.01766667,79.88133333,105.92366670000001,125.56533329999999,128.18166670000002,135.17600000000002,135.458,135.98266669999998,134.79766669999998,133.68266670000003,133.9926667,133.74666670000002,123.73200000000001,115.45566670000001,108.71333329999999,81.23,46.87033333,55.722,50.321000000000005,46.913999999999994,45.88733333,45.73566667,48.92066667,48.762,68.559,67.63733333,91.98100000000001,110.234,127.29766670000001,134.42866669999998,135.58466669999999,138.01866669999998,135.94299999999998,135.29166669999998,136.1096667,133.5896667,115.52833329999999,97.70266667,97.04666667,75.59133333,46.115,55.03333333,49.256,46.441,45.53666667,45.405,48.54566667,48.068999999999996,67.544,69.107,80.03766667,75.952,94.76100000000001,102.7606667,117.21666670000002,120.179,112.31866670000001,104.23,103.9026667,95.28433333,89.99433333,81.91066667,81.055,72.92699999999999,45.01133333,54.248000000000005,48.50533333,46.38666667,45.71,45.69966667,48.39133333,48.132,69.39766667,72.453,103.3043333,124.149,125.969,131.972,133.0306667,136.54766669999998,136.516,126.40633329999999,119.296,121.63233329999998,118.37066670000002,108.0266667,99.77333333,71.24033333,45.361999999999995,54.575,48.90333333,46.21366667,45.73733333,45.83233333,55.368,55.19366667,76.622,76.99566667,102.8926667,123.99833329999998,127.40766670000001,132.548,125.97366670000001,126.25166670000002,132.929,127.56233329999999,117.60666670000002,116.14433329999999,110.71166670000001,105.954,101.5406667,74.84366667,46.44233333,55.066,49.542,47.01466667,46.157,45.997,48.82733333,48.435,69.34333333,72.96166667,103.9116667,124.635,126.83033329999999,133.1493333,134.0716667,136.556,135.3776667,134.597,133.401,131.4183333,122.35799999999999,117.46166670000001,110.63233329999998,81.15933333,46.40933333,55.335,49.888999999999996,47.233999999999995,46.45166667,46.35833333,49.261,49.07766667,73.587,75.27600000000001,106.545,126.99366670000002,128.15733329999998,133.4233333,133.63266670000002,137.1446667,135.98,134.9196667,134.69,134.207,124.00766670000002,120.05933329999999,113.571,84.44733333,47.018,55.825,50.31466667,47.693999999999996,47.287,46.86666667,56.608000000000004,56.59466667,85.62799999999999,79.58366667,106.405,128.8406667,128.6116667,134.2756667,135.63133330000002,137.4986667,135.722,134.4606667,131.40666670000002,131.9356667,123.59433329999999,115.64200000000001,109.146,81.65366667,46.92533333,55.01966667,49.672,46.61933333,45.87866667,45.59033333,48.58633333,48.34066667,67.426,69.04866667,94.04299999999999,111.31433329999999,126.986,133.4153333,135.471,137.984,137.856,137.2883333,135.665,134.26166669999998,116.555,98.56766667,97.30833333,76.31166667,46.258,55.03733333,49.51,46.83733333,46.283,46.028999999999996,48.77366667,48.641999999999996,70.983,69.925,78.87233333,73.77466667,91.65966667,98.87066667,112.77533329999999,116.435,114.99833329999998,113.01,114.07033329999999,103.8246667,96.91533333,91.97966667,91.35966667,85.28966667,46.33533333,55.01933333,49.53366667,47.63133333,46.91466667,46.76466667,49.56233333,49.22166667,75.59766667,75.50333333,106.305,126.97200000000001,128.64066670000003,135.1323333,134.8466667,137.7786667,137.39266669999998,135.40933330000001,135.54133330000002,134.3463333,125.69433329999998,120.16799999999999,112.77866670000002,84.17733333,46.63,55.318000000000005,49.64333333,46.928000000000004,45.994,45.794,55.137,55.13166667,79.09633333,77.91066667,103.9293333,123.90633329999999,126.40266670000001,133.7546667,126.98366670000001,122.81366670000001,121.32033329999999,121.95299999999999,125.19666670000001,126.02600000000001,117.79933329999999,107.19166670000001,98.961,71.76166667,45.47266667,54.58366667,48.89333333,46.232,45.51166667,45.568999999999996,48.33733333,48.01433333,68.678,70.73233333,101.04799999999999,121.73,124.26799999999999,130.36566670000002,129.977,124.24566670000002,116.30933329999999,113.19033329999999,113.056,113.68799999999999,106.52433329999998,103.0273333,98.92533333,69.21433333,45.14233333,54.05233333,48.20633333,45.36633333,44.93466667,44.946999999999996,47.703,47.38533333,65.78366667,69.07233333,99.51533333,119.85833329999998,123.31466670000002,129.64600000000002,130.503,132.91433329999998,131.39666670000003,130.6606667,131.577,130.25766670000002,121.605,117.8926667,111.22966670000001,83.01733333,47.163999999999994,55.144,49.343999999999994,47.271,46.47933333,46.26366667,55.711000000000006,55.70966667,80.38533333,78.008,102.26299999999999,119.91433329999998,122.99333329999999,129.109,130.11466670000001,132.5116667,131.00966670000003,129.74066670000002,129.64066670000003,129.5056667,120.88533329999999,113.954,107.78466670000002,80.43733333,46.81433333,55.66166667,50.242,46.568999999999996,45.50866667,45.33766667,48.03433333,47.56933333,64.18733333,65.31966667,88.15133333,103.98100000000001,122.321,131.8223333,132.083,135.7223333,135.60666669999998,129.7196667,123.583,123.14333329999998,110.92566670000001,95.40166667,95.36200000000001,75.23433333,46.32133333,54.437,48.45466667,45.75166667,44.81166667,44.821000000000005,47.70233333,47.604,64.68333333,66.49233333,76.85600000000001,72.39333333,89.08766667,96.79666667,109.91799999999999,110.94066670000001,109.28866670000001,107.73333329999998,107.598,95.071,90.95333333,87.86566667,86.975,80.71,45.88233333,54.72966667,49.232,47.51833333,46.766999999999996,46.65633333,49.46666667,48.95633333,71.88066667,72.937,102.485,125.82033329999999,126.81966670000001,130.2736667,129.85433329999998,133.0473333,132.39533329999998,131.3743333,131.19833329999997,129.34233329999998,120.21766670000001,115.8956667,109.35799999999999,81.77633333,46.64533333,55.46566667,50.15466667,47.565,46.747,46.69633333,56.48733333,56.49066667,82.61566667,78.95266667,104.5166667,122.786,122.78333329999998,130.526,131.5643333,134.55833330000002,134.41299999999998,133.036,132.375,131.11733329999998,122.323,116.4763333,108.75633329999998,80.98433333,46.95133333,55.85566667,50.48533333,47.95333333,47.30733333,46.98766667,49.63066667,49.03433333,74.469,74.73633333,105.26,126.40066670000002,127.38033329999999,132.94899999999998,133.642,135.2813333,133.8383333,132.33666670000002,132.09,132.3856667,123.255,119.846,112.61166670000001,85.00666667,47.25666667,55.946000000000005,50.44966667,47.93666667,47.63133333,47.099,49.91566667,49.69666667,77.923,75.93866667,105.93033329999999,126.48866670000001,127.00266670000002,133.58,134.3963333,137.3266667,136.1896667,134.8673333,134.8966667,133.60933329999997,124.79799999999999,121.49166670000001,113.695,85.93733333,47.14566667,56.066,50.621,47.97566667,47.56399999999999,47.227,57.13733333,57.12433333,87.73366667,81.36733333,106.62933329999998,127.02266670000002,127.53066670000001,132.98,133.3093333,136.7033333,135.16533330000001,133.24733329999998,124.11533329999999,117.93,110.31133329999999,105.889,100.3286667,73.72766667,46.25033333,55.30133333,49.91366667,46.50233333,45.61166667,45.58933333,48.506,48.33633333,65.43233333,67.23366667,91.34,108.03766670000002,125.07566670000001,132.05700000000002,132.75166670000002,134.316,134.74966669999998,134.7046667,134.76733330000002,131.841,113.30933329999999,95.54233333,91.42666667,69.91866667,45.245,54.19333333,48.638000000000005,46.14966667,45.36,45.343999999999994,48.042,47.965,65.84266667,67.54033333,78.11466667,74.16566667,91.47166667,98.93566667,112.49333329999999,115.46766670000001,114.57233329999998,113.19766670000001,113.931,103.741,98.26966667,94.20933333,91.84899999999999,86.97033333,46.56133333,55.40033333,50.141000000000005,48.33433333,48.01466667,47.501000000000005,50.398,50.056000000000004,79.73966667,76.89266667,106.52833329999999,127.715,127.69566670000002,134.5036667,134.995,137.83100000000002,135.9083333,134.8193333,135.2933333,134.592,125.74166670000001,121.49066670000002,113.24466670000001,85.75933333,47.221000000000004,56.11233333,50.86266667,48.25266667,47.85033333,47.32899999999999,57.15533333,57.13566667,88.64266667,82.07933333,107.76866670000001,127.587,128.441,135.312,135.662,136.3463333,135.4743333,134.1663333,134.1126667,132.9643333,123.5236667,117.50966670000001,110.70100000000001,83.814,47.255,56.099,50.81466667,48.08233333,47.64266667,47.206,50.07833333,49.777,79.72966667,77.08800000000001,107.67833329999999,128.5006667,129.65266670000003,135.70233330000002,135.60033330000002,137.89966669999998,136.35033330000002,135.675,136.18,135.3793333,125.38799999999999,121.60466670000001,113.954,85.41566667,47.22466667,56.11966667,50.832,48.24,47.942,47.51766667,50.38566667,50.07666667,80.844,77.26466667,107.69,128.10433329999998,128.85866670000001,135.292,135.50066669999998,138.925,137.852,135.9973333,135.5753333,135.3296667,127.01333329999999,122.90033329999999,114.65533329999998,86.59433333,47.379,56.298,51.09933333,48.518,48.24666667,47.575,57.566,57.31866667,88.27333333,81.543,108.15899999999999,128.765,129.09799999999998,135.27,136.04,139.9973333,139.74466669999998,138.6683333,135.38,130.77133329999998,122.28033329999998,118.34033329999998,111.897,84.454,47.38966667,55.98,50.50233333,47.13666667,46.299,45.684,48.552,48.37066667,67.793,68.14833333,92.084,108.6546667,125.79433329999999,134.3343333,134.6766667,133.77033329999998,127.94333329999999,128.0303333,130.49633329999997,126.479,108.491,91.02966667,88.836,66.607,44.94933333,53.90366667,48.05433333,45.153999999999996,44.533,44.56366667,47.43366667,47.32666667,62.36233333,64.756,76.01733333,72.67933333,90.27,98.23266667,113.92,117.01133329999999,115.67633329999998,112.44666670000001,112.204,100.56299999999999,94.37033333,91.89233333,90.01533333,84.139,46.603,55.21233333,49.506,47.44733333,46.486999999999995,46.21766667,48.86166667,48.56433333,72.21466667,72.49466667,102.8666667,123.56200000000001,127.749,133.4406667,132.6853333,139.38066669999998,142.993,142.66133330000002,141.626,138.556,128.9243333,124.774,114.79,86.24,47.35966667,56.038999999999994,50.413000000000004,47.66466667,47.31933333,47.083999999999996,56.47766667,56.206,87.06366667,81.81433333,106.84966670000001,121.2646667,118.54333329999999,121.575,122.37100000000001,126.05966670000001,126.33133329999998,125.15266670000001,125.10033329999999,126.57433329999999,120.215,114.92433329999999,107.46600000000001,79.66066667,46.37433333,55.01433333,49.506,47.11766667,46.53833333,46.427,49.28033333,49.037,74.11866667,73.796,102.44366670000001,123.363,121.336,123.67866670000001,125.485,128.5013333,129.69833329999997,123.99966670000002,117.765,116.26533329999998,108.90033329999999,106.803,100.8663333,71.90466667,45.81966667,54.53433333,48.857,46.191,45.46966667,45.47933333,48.29633333,48.11566667,68.73133333,69.143,97.178,113.48299999999999,112.743,117.4763333,116.16333329999999,118.816,120.22433329999998,120.89200000000001,121.74466670000001,121.63766670000001,114.51533329999998,111.294,103.125,75.57466667,45.946999999999996,54.196000000000005,48.05833333,45.361000000000004,44.97733333,45.04066667,54.227,54.21566667,75.15633333,73.708,98.90566667,117.58666670000001,119.92066670000001,127.831,129.5846667,132.79566670000003,131.185,129.5116667,130.1236667,129.1613333,120.82766670000001,116.586,107.38633329999999,79.86166667,46.83066667,55.80333333,49.98966667,46.36433333,45.428000000000004,45.313,48.201,48.00833333,66.95166667,66.35733333,90.00266667,105.55866670000002,123.22399999999999,131.52033329999998,131.873,135.184,134.04533329999998,133.369,134.1913333,132.8093333,115.26799999999999,100.31266670000001,96.461,75.98766667,46.16933333,54.97966667,49.592,47.10633333,46.023999999999994,45.47533333,48.163000000000004,47.863,67.937,67.332,77.84533333,73.244,90.28333333,99.495,113.796,118.08766670000001,117.412,115.62100000000001,112.79266670000001,98.83933333,93.29966667,90.37233333,87.01833333,81.78033333,45.91533333,54.84966667,49.32933333,47.23433333,46.336000000000006,46.34333333,49.111999999999995,48.65133333,73.34466667,71.90933333,102.744,124.286,125.325,132.399,133.278,135.7426667,135.24466669999998,133.6023333,131.783,130.6136667,121.83966670000001,120.20933329999998,110.70266670000001,82.46166667,46.839,55.847,50.522,47.85066667,47.17166667,46.83566667,56.59433333,56.60166667,87.266,81.37,106.69466670000001,128.62766670000002,129.784,134.78566669999998,135.4233333,136.99966669999998,136.42700000000002,135.4473333,134.78799999999998,132.99666670000002,123.10700000000001,118.105,109.39033329999998,82.13133333,46.96166667,55.81399999999999,50.27633333,47.409,46.60066667,46.48866667,49.266000000000005,49.199,77.35333333,75.175,106.86200000000001,128.16466670000003,128.83666670000002,135.1933333,135.46333330000002,136.079,134.6036667,133.534,126.9883333,126.28299999999999,118.96366670000002,114.90633329999999,104.68733329999999,76.936,46.07066667,55.06266667,49.42466667,46.86366667,45.81033333,45.46866667,48.17066667,48.24433333,71.54133333,72.827,102.93700000000001,120.03033329999998,123.72866670000002,132.84233329999998,132.531,133.05766670000003,132.99166670000002,131.535,130.81233329999998,130.1303333,122.60766670000001,121.2766667,112.04766670000001,83.72333333,47.00533333,55.83233333,50.40266667,47.784,47.21533333,46.92833333,56.38866667,56.03366667,83.10033333,78.406,105.38733329999998,127.056,127.07866670000001,133.6076667,136.334,137.26833330000002,135.6753333,134.811,132.3703333,129.63299999999998,121.21,116.581,108.33200000000001,81.64533333,47.17666667,55.83366667,50.31166667,46.973,46.37466667,45.94733333,48.71933333,48.55833333,69.768,68.70566667,93.25866667,110.26566670000001,119.31733329999999,121.59633329999998,124.124,129.267,131.1773333,125.04700000000001,124.43533329999998,126.81133329999999,111.04333329999999,96.21700000000001,93.71700000000001,71.95166667,45.64366667,54.266999999999996,48.798,46.28666667,45.43466667,45.458999999999996,48.378,48.22133333,66.98433333,67.76833333,79.03933333,74.81633333,91.959,99.887,114.68700000000001,116.82700000000001,115.945,114.14666670000001,114.29966670000002,103.37100000000001,98.13333333,95.06866667,90.14933333,84.59366667,46.23133333,54.83766667,49.31866667,46.99866667,46.33366667,46.042,48.74266667,48.428000000000004,69.76,67.74633333,79.164,75.51100000000001,92.31566667,99.545,114.176,117.19933329999999,115.78533329999999,113.77933329999999,114.391,101.1546667,97.32633333,95.37299999999999,91.24266667,84.53566667,46.09066667,54.75833333,49.17733333,47.402,46.53866667,46.41366667,55.88266667,55.62733333,81.86533333,78.68233333,105.896,126.81833329999999,127.51799999999999,133.70466670000002,134.76166669999998,138.205,137.27100000000002,127.63933329999999,125.15266670000001,127.22266670000002,119.197,113.98299999999999,105.962,78.28233333,46.727,55.40266667,49.926,47.46433333,46.66766667,46.30333333,49.03633333,48.57333333,71.26166667,71.79733333,102.52600000000001,123.79799999999999,127.382,133.7073333,135.516,139.67133330000001,133.599,123.74466670000001,124.54666670000002,127.12299999999999,116.69333329999999,114.52,105.906,77.671,46.40733333,55.04066667,49.571999999999996,47.086000000000006,46.06633333,45.88,48.56566667,48.43899999999999,71.051,71.21666667,101.3646667,121.83766670000001,125.87233329999998,133.465,134.75633330000002,137.68333330000002,137.85666669999998,130.591,123.765,118.54333329999999,108.56766670000002,107.155,99.69366667,72.85833333,45.51533333,54.512,48.661,45.692,45.02933333,44.778999999999996,53.88533333,53.88733333,74.41866667,74.01833333,101.4973333,122.55966670000001,124.6396667,131.90266670000003,134.20433329999997,136.3826667,134.8103333,130.5486667,129.65166670000002,127.74866670000002,119.057,114.69133329999998,105.39966670000001,78.14466667,46.35733333,55.268,49.62366667,46.29033333,45.43766667,45.15966667,48.14966667,47.666000000000004,65.76466667,66.16933333,90.32933333,107.87866670000001,126.23733329999999,134.24433330000002,134.17,137.72666669999998,137.591,134.8766667,134.6946667,134.2366667,116.24733329999998,101.712,96.09466667,75.344,46.07266667,54.34666667,48.718,46.19933333,45.424,45.325,47.98166667,47.74,67.16199999999999,66.649,76.488,72.63033333,92.75666667,101.551,114.80033329999999,117.01666670000002,115.87566670000001,113.25033329999998,113.58866670000002,102.19066670000001,96.52566667,96.53399999999999,91.30633333,78.773,45.016999999999996,53.994,48.41733333,46.70333333,45.946999999999996,45.76833333,48.38266667,48.11433333,71.065,71.98533333,102.3266667,123.26433329999999,126.94266670000002,134.07433329999998,134.6326667,136.849,136.563,136.3716667,135.171,132.322,122.17733329999999,121.5086667,111.15133329999999,82.919,46.79733333,55.71466667,50.37333333,47.72333333,47.118,46.823,55.86633333,55.387,82.23833333,79.02933333,104.92866670000001,125.49366670000002,128.632,134.213,135.05466669999998,136.9183333,136.0556667,130.84666670000001,131.5883333,131.37,120.06266670000001,112.82833329999998,104.024,78.92833333,46.87333333,55.552,50.21966667,47.69033333,46.94366667,46.68166667,49.568000000000005,49.35466667,76.58833333,74.94433333,105.09766670000002,127.17133329999999,128.9986667,134.04466670000002,133.5643333,135.648,135.3236667,134.183,132.8523333,131.42066670000003,122.32733329999999,120.54333329999999,109.93233329999998,81.665,46.73166667,55.67433333,50.10166667,47.464,46.45366667,45.88266667,48.55,48.191,72.28,72.17033333,102.46,123.277,124.42433329999999,131.84666670000001,133.51533329999998,134.2296667,131.31733329999997,123.9943333,118.80033329999999,117.55833329999999,110.23766670000002,110.2,101.5053333,72.74966667,45.49533333,54.451,48.81166667,46.007,45.37366667,45.297,54.262,54.11833333,75.189,73.75233333,98.50533333,114.947,116.92533329999999,126.58233329999999,128.555,130.82533329999998,128.7266667,127.62700000000001,127.41666670000001,126.22166670000001,117.74466670000001,114.035,103.8166667,76.93133333,46.428999999999995,54.80333333,48.94666667,45.71166667,45.161,44.89033333,47.49566667,47.162,63.00733333,64.41666667,88.45933333,103.7756667,121.12966670000002,130.0533333,130.99200000000002,133.0466667,131.338,129.47233329999997,128.6186667,127.6,109.71333329999999,94.03,88.33,68.107,45.17166667,54.17566667,48.581,45.78,44.961999999999996,44.797,47.30566667,46.824,62.63666667,63.96233333,76.17166667,73.36,91.53200000000001,99.73133333,114.26733329999999,117.09666670000001,116.91766670000001,115.228,113.04566670000001,94.411,86.56833333,87.63333333,83.661,77.32566667,45.38666667,54.203,48.64633333,46.82366667,46.145,46.14833333,48.806000000000004,48.538999999999994,72.04866667,72.23933333,102.5676667,124.69,127.021,132.91966670000002,134.256,133.6616667,130.975,128.1606667,126.71233329999998,125.69366670000001,114.37100000000001,112.94266670000002,102.8973333,71.30966667,44.98933333,54.041000000000004,48.416000000000004,45.84166667,45.523999999999994,45.80433333,55.38399999999999,55.36766667,78.13566667,77.16633333,101.3146667,119.03733329999999,122.95566670000001,122.76700000000001,117.47666670000001,118.27633329999999,116.561,113.89533329999999,115.04966670000002,114.84266670000001,107.116,104.7996667,95.91366667,66.27066667,45.295,54.31,48.61433333,46.01966667,45.443000000000005,45.063,47.46233333,47.297,66.972,69.306,99.665,118.35700000000001,120.28066670000001,125.931,126.61066670000001,123.59966670000001,118.12866670000001,116.816,118.58433329999998,119.82333329999999,112.13166670000001,113.38266670000002,100.816,68.42866667,44.84,53.82633333,48.049,45.376999999999995,45.09366667,45.477,48.73133333,48.79866667,71.94800000000001,73.68566667,102.6823333,116.72433329999998,111.83933329999999,115.91,113.01833329999998,113.94933329999999,112.345,111.346,112.2556667,113.40100000000001,107.24066670000002,108.23133329999999,100.4893333,72.22733333,45.489,53.82,47.95399999999999,44.93066667,44.65433333,44.78766667,54.65233333,55.526,78.81566667,77.67666667,102.4363333,121.18700000000001,123.89633329999998,130.20566670000002,130.53766670000002,131.95566670000002,131.78766670000002,129.98966670000001,129.398,128.28866670000002,119.132,115.016,105.061,78.72166667,46.611000000000004,55.36233333,49.756,46.494,45.67166667,45.56366667,48.19966667,47.64733333,64.98433333,65.03399999999999,88.137,105.12233329999998,122.96700000000001,132.25833329999998,133.78266670000002,134.60633330000002,126.20766670000002,121.109,122.20333329999998,120.823,104.2733333,92.545,87.62533333,65.301,44.23266667,53.05066667,47.54233333,45.001999999999995,44.57899999999999,44.62333333,47.37133333,46.95366667,61.033,62.55666667,73.09866667,68.199,85.21233333,92.97466667,108.55433329999998,111.25733329999998,110.0116667,107.49833329999998,107.38133329999998,95.42766667,90.44,90.63666667,84.30633333,77.38433333,45.25866667,53.974,48.266000000000005,46.34133333,45.50033333,45.17566667,47.87666667,47.72133333,68.85566667,69.88633333,100.0996667,120.19666670000001,123.66366670000001,130.13266670000002,130.34,133.84833329999998,132.4586667,131.174,130.013,128.5176667,119.69766670000001,120.33033329999999,108.14066670000001,80.304,46.262,54.778999999999996,49.05366667,46.35233333,45.474,45.36466667,54.29566667,54.08666667,76.42,74.205,100.2556667,120.772,124.887,133.6956667,135.7163333,138.3856667,133.282,131.32466670000002,134.385,131.11733329999998,119.37200000000001,117.255,106.04766670000001,78.43466667,46.35433333,54.99933333,49.49166667,46.91033333,45.946000000000005,45.70733333,48.32866667,48.031000000000006,70.056,70.92133333,101.0843333,121.507,125.25933329999998,133.134,133.51633329999999,136.26,135.24466669999998,133.7186667,133.941,132.0763333,121.61133329999998,121.09700000000001,108.80266670000002,80.75266667,46.09166667,54.754,49.133,46.54033333,45.65966667,45.65,48.325,48.10233333,71.664,73.319,102.0423333,122.22366670000001,123.44266670000002,126.83166670000001,123.28366670000001,122.31633329999998,118.27133329999998,116.59466670000002,119.488,119.11233329999999,109.52433329999998,110.71933329999999,101.1986667,71.99600000000001,45.35433333,54.03766667,48.11,45.17,44.64,44.629,53.72,53.71366667,73.79033333,73.92433333,97.81,116.37866670000001,118.81700000000001,125.32466670000001,123.42933329999998,124.26866670000001,120.71666670000002,117.17,118.821,118.31766670000002,109.811,108.54466670000001,99.274,72.488,46.04666667,54.74566667,49.107,45.762,45.068000000000005,44.93600000000001,47.60733333,47.39566667,62.20033333,65.395,88.93966667,105.103,123.62899999999999,130.40833329999998,131.472,131.9926667,129.35399999999998,127.251,126.60766670000001,122.9793333,105.42399999999999,93.48700000000001,88.43266667,67.39733333,45.01466667,53.92666667,48.24100000000001,45.63266667,45.07266667,45.15966667,48.12733333,48.01733333,67.31,69.42333333,77.82366667,72.20666667,87.91266667,93.80233333,108.67833329999999,111.33333329999999,109.78566670000001,107.88266670000002,107.76933329999999,95.13166667,89.88799999999999,90.73033333,85.22366667,78.29066667,45.48033333,54.162,48.45166667,46.592,45.75266667,45.65,48.36233333,48.081,70.512,72.42966667,100.0706667,117.7616667,118.58200000000001,125.80333329999999,128.3576667,132.09866670000002,131.4823333,129.84666670000001,128.8803333,126.71866670000001,116.64333329999998,116.47200000000001,104.177,75.708,45.423,54.272,48.351000000000006,45.50466667,44.81366667,44.747,53.786,53.73266667,74.80433333,74.36133333,98.48233333,116.51866670000001,118.757,126.78366670000001,127.7413333,131.6903333,130.572,128.1256667,127.0236667,125.67299999999999,116.91466670000001,114.88833329999999,103.1033333,74.985,45.633,54.371,48.56399999999999,45.88533333,45.17766667,45.24566667,48.101000000000006,47.83733333,69.277,71.188,98.90100000000001,116.56166670000002,118.08,125.74566670000002,126.37166670000002,129.97166670000001,129.2323333,128.108,128.243,126.74766670000001,116.99600000000001,117.193,105.38933329999999,77.86933333,46.01966667,54.85033333,48.98933333,46.056000000000004,45.18066667,45.19466667,48.03333333,47.96366667,70.95666667,72.589,100.96433329999999,120.759,124.23666670000001,130.589,130.35366670000002,132.205,130.855,129.55700000000002,128.8053333,126.985,116.74066670000002,116.064,104.5936667,76.89333333,45.973,54.81100000000001,49.30333333,46.92133333,46.12666667,46.123999999999995,55.66333333,55.69066667,80.53866667,79.21833333,103.4006667,123.81366670000001,127.08266670000002,133.407,134.007,136.46566669999999,135.3596667,133.83666670000002,133.60966670000002,132.06333329999998,122.37033329999998,119.95133329999999,108.16266670000002,79.76133333,46.48666667,55.431000000000004,50.09366667,46.99533333,46.39366667,46.243,49.19733333,48.95333333,71.833,70.21733333,92.647,110.774,128.82933329999997,135.9196667,135.365,136.3613333,135.06433330000002,133.1676667,133.24566670000002,131.2333333,114.28299999999999,99.69533333,93.34666667,72.83833333,45.94,54.66333333,49.088,46.45433333,45.58433333,45.53566667,48.41033333,48.27066667,69.34233333,69.74133333,78.16866667,73.22399999999999,90.38766667,98.87566667,113.243,116.68133329999999,114.80933329999999,112.18666670000002,111.824,99.56266667,94.935,93.78433333,87.13266667,80.55366667,45.591,54.265,48.558,45.816,44.772,44.48266667,46.95233333,46.60833333,61.886,63.88333333,73.28366667,68.19666667,84.94733333,93.06,106.44833329999999,109.44733329999998,107.39933329999998,105.93766670000001,106.0206667,93.38033333,89.84566667,89.04299999999999,83.22533333,76.616,45.05066667,53.82533333,47.85966667,45.38366667,44.62466667,44.501000000000005,53.49266667,53.31966667,73.66366667,72.77333333,97.149,115.32466670000001,117.68266670000001,125.84333329999998,126.212,130.12733329999998,129.056,127.98933329999998,127.99766670000001,126.16,117.86200000000001,113.75033329999998,102.064,74.771,45.68066667,54.60333333,48.71466667,45.641999999999996,44.73633333,44.45833333,46.88166667,46.60933333,67.07,69.20066667,97.78966667,117.28133329999999,121.493,129.34866670000002,128.96833329999998,131.33100000000002,129.65333329999999,128.36700000000002,128.4043333,126.75,118.44966670000001,117.30566670000002,105.45233329999999,77.44466667,45.772,54.74533333,49.00066667,46.13399999999999,45.141000000000005,44.68266667,46.95966667,46.62833333,67.30133333,69.30666667,97.88633333,117.43766670000001,121.53466670000002,129.28166670000002,129.05100000000002,131.77733329999998,130.00866670000002,126.55133329999998,124.97200000000001,123.73733329999999,117.07966670000002,117.515,106.21766670000001,77.45066667,45.86433333,54.75866667,49.03566667,46.3,45.55733333,45.475,54.747,54.76666667,78.46933333,77.23433333,99.89433333,115.51799999999999,113.64666670000001,117.78299999999999,115.459,116.37100000000001,114.712,113.04,113.383,113.74166670000001,108.4,106.91566670000002,97.82366667,71.20033333,46.01233333,54.85733333,49.00033333,45.31,44.583999999999996,44.63399999999999,47.52633333,47.181999999999995,61.744,63.633,84.802,98.71933333,112.611,117.70166670000002,116.008,116.32266670000001,114.42366670000001,112.37200000000001,112.06200000000001,111.97766670000001,100.1343333,88.73266667,84.19533333,61.31333333,44.10866667,53.14866667,47.315,44.51866667,44.24133333,44.35133333,47.26,47.09266667,61.30633333,63.986000000000004,73.002,67.84766667,84.561,91.105,102.55633329999999,104.0136667,103.67833329999999,103.3943333,105.02266670000002,92.69833333,88.02033333,87.76833333,82.36833333,74.22633333,45.22666667,53.81166667,47.88933333,45.731,44.93833333,44.85033333,47.52066667,47.24433333,67.03633333,69.34333333,97.00233333,114.529,115.09566670000001,122.48966670000001,124.18266670000001,127.98700000000001,128.20433329999997,127.42566670000001,127.55366670000001,126.04266670000001,117.635,116.515,104.5093333,76.08433333,45.711000000000006,54.46533333,48.54666667,45.632,44.84,44.758,53.79266667,53.736000000000004,74.54333333,74.16866667,98.125,115.98166670000002,118.11966670000001,126.27133329999998,127.31566670000001,130.5906667,129.22799999999998,127.10666670000002,126.55266670000002,124.54033329999999,116.42633329999998,112.441,100.4923333,72.43366667,45.14233333,54.052,48.09933333,45.14433333,44.461999999999996,44.27166667,46.74533333,46.373000000000005,65.64666667,67.33800000000001,95.05799999999999,112.488,112.83433329999998,120.84766670000002,121.18766670000001,124.69866670000002,123.31466670000002,122.31566670000001,122.58200000000001,121.89533329999999,114.91799999999999,114.611,103.4826667,75.735,45.72433333,54.55533333,48.58266667,45.489,44.64166667,44.34233333,46.71233333,46.306000000000004,65.65933333,67.461,95.76933333,114.03299999999999,116.38866670000002,125.6013333,126.18766670000001,129.46833329999998,128.21766670000002,127.01266670000001,126.835,125.55166670000001,117.62566670000001,116.721,104.2433333,74.525,44.98066667,53.93933333,48.10066667,45.28533333,44.83766667,44.86600000000001,54.068000000000005,54.01633333,75.092,74.596,98.788,117.37133329999999,121.066,128.03,127.822,130.3326667,127.368,123.39833329999999,120.579,118.538,111.038,107.559,97.899,70.67399999999999,45.36466667,54.47166667,48.855,45.538000000000004,44.91666667,44.85233333,47.58933333,47.32166667,63.38766667,65.34366667,87.06366667,102.273,119.59566670000001,127.25666670000001,126.325,127.84933329999998,126.62299999999999,125.25633329999998,125.58266670000002,124.01966670000002,107.41433329999998,93.21266667,88.34933333,67.47333333,45.31399999999999,54.207,48.65166667,46.18899999999999,45.29033333,45.02266667,47.505,47.14,63.08066667,65.648,74.93733333,70.17066667,87.17933333,94.38,108.72233329999999,111.37966670000002,108.72766670000001,104.708,102.18433329999999,88.32566667,88.193,88.189,83.12066667,74.13766667,45.07066667,53.714,47.93333333,46.01733333,45.36366667,45.324,48.05066667,47.64933333,67.88600000000001,69.68233333,95.98033333,111.07666670000002,108.71866670000001,113.84,110.7413333,111.3986667,109.053,107.984,108.25133329999998,107.81833329999999,104.2076667,103.6376667,93.432,65.09666667,43.07633333,52.47666667,45.79066667,42.159,41.88566667,41.648999999999994,49.77366667,49.58233333,67.49033333,65.793,89.54299999999999,106.12033329999998,105.79899999999999,113.7353333,111.42833329999999,113.40533329999998,111.66166670000001,110.98166670000002,111.36733329999998,109.91666670000001,104.03266670000001,99.324,88.14399999999999,61.25866667,41.14933333,51.11333333,44.09866667,40.514,40.289,40.349000000000004,43.018,42.948,60.72966667,61.45866667,89.34666667,107.285,108.704,116.17933329999998,114.25,115.882,113.40766670000001,111.91833329999999,111.96466670000001,111.01633329999999,106.23899999999999,105.59966670000001,95.10600000000001,67.28833333,43.76233333,53.10333333,46.76266667,42.99833333,42.763000000000005,42.578,44.958,44.75166667,63.02633333,64.51233333,92.65066667,110.68933329999999,111.59299999999999,119.19200000000001,118.14333329999998,120.697,118.7203333,116.93633329999999,116.61833329999999,115.24233329999998,109.16066670000001,107.17233329999999,96.15066667,67.17766667,43.33433333,52.68733333,46.205,42.59566667,42.46966667,42.386,50.91333333,50.86866667,69.24666667,67.94766667,91.97266667,109.0086667,109.10633329999999,115.969,114.9913333,117.50333329999998,114.65433329999999,113.6336667,113.80766670000001,113.20133329999999,109.07433329999999,105.564,94.613,65.72666667,43.34,52.61166667,46.28033333,41.99266667,41.922,41.80933333,44.24233333,43.91933333,56.32466667,58.72666667,78.96666667,93.85866667,108.96600000000001,118.26733329999999,118.27833329999999,121.13533329999999,119.125,117.80333329999999,118.10266670000001,117.223,104.6293333,90.484,84.772,62.44266667,43.43366667,52.54533333,46.39366667,42.96933333,42.66633333,42.59633333,45.15133333,44.98966667,57.89633333,61.39333333,69.92233333,65.08966667,82.09100000000001,89.91333333,100.9963333,103.8353333,101.29166670000001,99.426,98.69666667,84.72133333,83.50966667,81.935,76.84966667,68.89466667,43.88866667,53.268,47.295,44.54766667,44.412,44.42833333,47.218,47.211999999999996,67.88266667,71.922,98.54,115.9913333,116.79833329999998,122.76133329999999,121.23366670000001,122.65366670000002,120.81200000000001,118.73633329999998,118.26100000000001,117.15866670000001,111.32266670000001,110.22466670000001,100.12700000000001,70.57433333,45.11466667,54.18566667,48.61433333,46.10066667,45.62933333,45.52933333,54.773,54.44033333,74.72,74.597,96.014,112.17966670000001,111.21266670000001,116.77466670000001,115.64233329999999,118.51633329999999,117.47,115.29933329999999,114.18133329999999,112.98733329999999,108.13799999999999,104.572,95.49966667,67.23666667,45.34266667,54.406000000000006,48.68233333,45.981,45.55633333,45.51866667,48.34233333,48.14833333,69.50266667,73.16866667,100.171,119.77266670000002,121.90733329999999,127.19766670000001,126.74633329999999,127.68833329999998,125.92966670000001,124.46766670000001,124.24166670000001,122.963,117.22966670000001,116.04166670000001,104.4036667,76.794,46.266999999999996,55.236999999999995,49.691,47.092,46.333,46.37433333,49.14266667,48.54566667,71.10333333,74.22533333,100.729,118.88866670000002,120.34933329999998,126.40899999999999,124.9793333,125.501,123.88933329999999,122.03,121.20166670000002,118.15899999999999,111.79133329999999,111.33333329999999,101.4153333,73.983,45.815,54.83666667,49.093,46.027,45.12166667,45.02833333,54.303000000000004,54.32533333,75.42666667,76.56533333,98.794,117.43766670000001,119.23733329999999,121.76700000000001,121.14033329999998,123.48200000000001,121.65633329999999,120.15333329999999,118.2233333,115.58566670000002,109.57933329999999,105.82366670000002,96.28333333,67.87933333,45.37633333,54.218,48.113,44.336000000000006,43.63366667,43.443999999999996,46.13033333,45.79566667,58.77033333,62.73166667,83.31700000000001,97.84466667,112.55066670000001,120.77433329999998,120.338,122.06166670000002,120.81166670000002,118.81700000000001,116.45700000000001,114.539,102.6073333,89.686,84.24066667,61.26366667,43.94,53.14933333,47.119,43.78433333,43.40733333,43.36166667,45.896,45.62433333,58.602,62.69066667,70.74833333,65.896,83.49466667,90.95333333,103.4513333,106.16866670000002,102.5963333,100.3283333,100.94200000000001,85.77333333,84.65633333,84.15,79.37466667,71.188,44.773,53.793,48.00633333,45.646,45.14166667,44.982,44.895,47.74933333,47.77733333,65.66166667,69.14833333,98.85633333,117.73899999999999,117.95,124.62433329999999,122.76033329999999,123.79266670000001,122.23933329999998,119.76266670000001,118.475,120.30233329999999,114.80433329999998,110.95066670000001,100.6073333,71.825,45.13033333,54.486000000000004,48.721000000000004,45.71866667,45.20866667,44.922,53.476000000000006,52.981,69.70933333,71.139,97.34533333,116.60166670000001,118.785,125.32666670000002,124.56200000000001,127.225,126.14399999999999,123.85066670000002,122.03299999999999,122.24066670000002,115.83966670000001,108.3633333,97.29899999999999,68.531,44.55833333,53.51866667,47.14533333,43.853,43.36166667,43.22266667,45.84433333,45.672,61.89866667,65.68366667,95.27366667,113.38466670000001,114.584,122.656,121.61766670000002,122.69233329999999,118.68933329999999,117.06,116.93766670000001,117.96333329999999,112.13,106.95233329999999,97.306,68.96066667,44.76833333,54.17566667,48.318999999999996,45.07,44.62266667,44.538999999999994,47.19066667,46.905,63.93133333,67.661,96.42,112.79466670000001,112.98566670000001,120.20633329999998,118.806,120.76433329999999,117.75966670000001,115.03299999999999,114.04166670000001,115.90533329999998,111.19966670000001,106.4943333,96.369,68.40266667,44.78833333,54.042,48.12833333,44.458,43.82333333,43.60433333,52.313,52.28533333,68.58800000000001,69.20166667,94.84833333,112.68766670000001,111.22966670000001,115.64233329999999,113.11133329999998,113.98366670000001,111.11200000000001,109.125,107.86466670000001,108.75133329999998,104.2823333,97.71266667,86.99600000000001,60.05633333,40.556999999999995,50.18966667,41.45433333,37.918,37.66966667,37.63533333,40.12666667,40.23633333,49.873000000000005,51.59466667,62.53166667,56.82166667,73.649,83.91133333,93.838,94.15733333,92.055,89.88633333,89.25833333,79.07466667,77.67433333,72.31066667,68.45333333,61.77533333,40.39333333,50.22866667,42.885,39.559,39.422,39.13066667,41.24266667,41.07666667,50.472,52.60433333,63.878,58.02466667,74.18066667,83.055,92.02033333,91.89333333,90.33433333,88.57766667,88.35866667,77.387,76.569,71.59266667,67.33800000000001,60.28366667,39.564,49.79933333,43.27,40.02933333,39.95766667,40.01833333,42.54033333,42.26466667,57.193999999999996,59.67433333,88.863,106.02233329999999,105.83833329999999,114.23633329999998,111.22,111.912,109.63566670000002,108.025,107.666,110.21566670000001,104.2263333,100.4973333,89.98666667,62.80666667,42.05233333,51.95233333,45.247,42.02266667,42.06,42.07266667,50.68866667,50.707,66.51866667,66.74866667,92.81299999999999,110.77933329999999,110.34266670000001,117.59933329999998,115.92366670000001,116.98,114.96433329999999,113.603,112.39966670000001,115.01833329999998,109.01799999999999,102.9576667,93.10533333,65.87899999999999,44.32033333,53.809,47.79533333,44.03533333,44.02133333,44.00066667,46.85666667,46.68733333,63.65166667,66.741,95.837,112.63033329999999,111.979,118.32033329999999,116.38033329999999,117.611,115.26366670000002,113.42299999999999,112.929,116.76733329999999,111.05066670000001,107.93633329999999,98.13266667,70.42133333,45.07766667,54.36266667,48.53133333,45.24666667,45.001000000000005,44.99966667,47.81033333,47.55633333,66.02266667,69.10600000000001,98.01033333,114.90633329999999,114.08233329999999,121.051,119.30666670000001,120.051,117.06633329999998,114.74266670000002,113.7616667,116.39233329999999,109.68299999999999,106.307,95.76933333,68.10733333,44.41,53.88033333,47.89333333,44.26433333,43.88766667,43.747,53.16466667,53.33433333,70.597,70.97133333,95.791,112.59033329999998,113.25833329999999,121.47433329999998,120.05,121.21,118.59299999999999,116.44733329999998,115.46066670000002,117.685,111.10066670000002,104.80666670000001,95.30533333,68.54766667,44.673,53.97,47.346000000000004,43.97833333,43.65266667,43.61233333,46.32566667,46.04866667,57.45266667,60.15533333,82.95666667,97.03966667,111.15866670000001,120.177,117.91566670000002,120.08366670000001,117.294,116.57166670000001,116.53533329999999,118.59233329999999,104.7316667,88.867,83.70966667,62.497,44.055,53.39866667,47.37566667,43.84366667,43.59633333,43.574,46.22466667,45.727,57.305,59.80533333,71.05,65.46300000000001,81.8,89.21733333,99.47433333,100.9713333,98.88533333,96.49433333,95.61066667,85.61333333,83.99466667,80.26933333,75.68266667,65.87100000000001,42.48733333,51.958,46.239,42.62466667,42.345,42.21433333,44.755,44.571000000000005,61.027,62.38566667,91.734,109.95200000000001,111.25,119.25533329999999,117.64333329999998,119.86366670000001,117.439,116.066,115.26299999999999,117.06766670000002,110.65433329999999,106.31299999999999,94.42766667,65.59533333,42.96366667,52.273999999999994,45.703,42.26433333,42.26433333,42.35866667,50.60233333,50.313,67.445,67.01866667,92.74033333,109.56566670000001,109.30133329999998,115.75399999999999,114.19466670000001,115.69533329999999,113.06233329999999,112.58133329999998,111.75833329999999,113.18733329999999,105.65033329999999,98.07566667,87.38433333,59.94666667,40.471,50.04133333,42.559,39.67233333,39.69166667,39.571,41.53533333,40.78366667,56.15033333,55.55833333,84.77466667,101.0903333,99.44166667,109.37899999999999,107.695,109.01933329999999,108.035,107.73433329999999,107.9046667,110.95433329999999,105.34166670000002,102.006,92.38733333,64.734,41.97866667,52.34233333,45.51233333,42.17100000000001,42.22266667,42.306999999999995,45.13033333,45.06466667,56.681000000000004,58.99166667,69.418,62.94566667,78.62433333,87.29299999999999,97.84366667,99.31133333,97.01833333,95.74700000000001,95.45200000000001,86.03833333,84.18866667,80.63333333,76.20866667,66.96866667,43.72633333,52.90333333,47.58233333,44.196000000000005,43.91333333,43.66233333,52.51166667,52.67033333,70.18566667,69.89966667,96.178,114.03066670000001,114.367,121.80566670000002,120.917,123.26933329999999,121.456,119.30566670000002,119.046,121.335,112.85033329999999,105.15733329999999,94.57633333,65.93066667,43.903,53.02033333,46.15333333,42.89566667,42.748000000000005,42.541000000000004,45.049,44.88566667,56.34466667,58.343999999999994,80.62933333,94.50966667,108.58366670000001,115.90766670000001,114.89766670000002,117.98899999999999,116.132,114.40833329999998,111.80966670000001,112.72533329999999,99.205,81.548,75.21533333,55.06866667,40.14466667,50.07933333,42.809,39.51266667,39.187,38.89866667,40.821999999999996,40.22666667,51.07666667,52.18933333,64.999,60.31933333,75.63266667,84.15100000000001,94.17633333,94.41866667,92.50666667,90.87700000000001,90.31966667,81.03766667,79.71866667,75.24533333,71.08800000000001,63.32533333,41.11066667,51.17166667,45.37133333,41.27433333,40.70433333,40.80833333,43.40933333,42.94333333,59.317,60.52066667,90.21066667,107.19033329999999,106.41866670000002,114.24633329999999,111.87633329999998,114.26033329999999,112.19266670000002,110.72233329999999,111.135,113.68466670000001,107.66,104.015,93.96166667,65.281,43.117,52.48433333,45.378,41.61766667,41.403,41.27533333,49.53166667,49.51866667,66.13133333,65.03166667,91.60799999999999,109.458,109.44433329999998,116.77600000000001,115.96,117.35566670000001,115.04666670000002,114.01299999999999,113.2443333,115.24333329999999,108.96666670000002,102.852,93.01733333,65.498,44.11466667,53.38433333,47.283,43.867,43.77966667,43.79033333,46.48866667,46.32033333,64.34100000000001,67.02333333,96.80933333,114.48733329999999,113.8836667,119.20366670000001,117.26233329999998,119.035,116.351,114.462,113.542,115.99366670000002,109.90233329999998,106.57833329999998,97.075,68.06866667,44.78233333,53.604,47.53,44.45766667,44.11666667,43.955,46.67466667,46.57333333,64.20266667,66.87966667,97.88033333,116.98566670000001,118.227,123.80533329999999,123.07600000000001,125.18733329999999,123.15866670000001,120.29233329999998,119.17666670000001,120.85066670000002,111.75633329999998,106.03133329999999,94.43366667,64.53633333,41.96833333,50.73133333,42.33166667,37.85633333,36.55,35.293,41.728,40.068000000000005,54.851000000000006,51.01833333,77.66633333,93.473,92.01799999999999,102.58633329999999,98.27466667,98.12266667,97.17433333,96.82033333,96.75399999999999,100.0236667,95.42966667,88.814,78.018,53.763999999999996,35.74333333,46.64166667,37.88933333,35.688,36.12833333,36.583,39.672,40.28166667,51.70166667,52.53866667,75.568,88.51166667,100.7206667,109.948,107.12533329999998,107.161,104.88466670000001,103.2196667,102.789,106.34866670000001,95.43466667,79.40233333,74.54533333,54.87566667,39.89466667,50.29133333,43.34533333,40.22266667,40.826,41.40766667,44.501000000000005,44.34,55.23666667,56.791000000000004,68.232,62.618,78.39366667,86.29733333,95.68633333,95.77766667,93.49433333,92.205,92.07766667,82.755,81.03699999999999,76.92933333,72.58066667,64.668,42.65133333,52.01633333,46.09233333,42.663000000000004,42.64,42.607,45.27533333,45.22166667,62.148,64.31066667,93.86033333,111.21466670000001,110.53066670000001,116.42466670000002,114.75266670000002,116.42299999999999,113.948,112.7,112.10766670000001,114.82166670000001,108.93,105.125,94.53433333,65.465,43.19066667,52.75466667,46.26,42.806000000000004,42.74966667,42.687,51.214,50.99100000000001,67.59966667,66.616,91.765,107.97833329999999,107.68799999999999,115.389,115.12866670000001,117.37133329999999,114.61166670000001,112.73766670000002,111.69066670000001,114.55466670000001,108.459,102.10600000000001,92.64399999999999,63.94166667,43.58533333,52.52866667,45.88366667,42.21633333,41.946999999999996,41.70866667,43.81333333,43.15066667,58.878,59.93899999999999,89.15899999999999,105.84166670000002,104.5906667,113.09466670000002,111.67166670000002,113.77833329999999,110.82700000000001,109.14233329999999,106.866,108.33333329999999,101.8886667,97.194,85.30266667,58.46866667,37.07666667,47.79066667,40.49566667,37.77833333,37.884,37.961999999999996,40.45433333,40.39733333,56.553000000000004,57.27066667,85.87166667,101.228,99.22866667,108.316,105.39933329999998,104.615,102.444,101.1056667,100.6363333,103.5646667,98.30133333,93.93633333,82.852,57.54333333,37.79366667,48.347,40.54,37.60933333,37.431,37.242,44.81233333,44.532,60.34866667,58.46566667,84.884,101.6656667,100.2293333,108.459,104.7056667,103.82166670000001,101.9033333,100.83933329999999,100.8476667,104.6236667,100.242,94.046,83.19033333,57.57733333,38.83833333,49.409,41.47266667,38.25833333,38.05766667,37.83366667,40.05666667,39.86633333,50.44666667,51.273,75.17533333,89.331,102.1896667,110.62766670000002,107.09666670000001,106.37733329999999,103.9183333,102.4773333,102.295,105.97466670000001,95.05366667,79.03399999999999,74.19066667,54.468999999999994,39.54966667,49.94833333,42.958,39.39033333,38.945,38.499,40.75466667,40.66866667,53.089,53.07266667,64.42866667,58.051,73.19633333,81.89333333,90.18466667,90.49700000000001,89.19866667,88.417,88.38566667,79.07166667,78.023,73.314,68.78466667,61.21366667,40.165,50.27133333,43.73066667,40.98666667,41.45633333,41.876999999999995,44.45966667,44.03633333,61.62,62.35,91.98666667,108.648,105.80366670000001,112.61833329999999,110.08866670000002,111.45333329999998,109.48166670000002,108.65333329999999,108.1163333,110.70100000000001,104.94633329999999,100.845,90.45866667,62.99533333,41.99433333,51.79366667,45.10833333,41.81233333,41.69733333,41.571000000000005,49.626000000000005,49.27966667,66.82733333,64.94233333,91.68933333,109.93166670000001,110.191,116.45200000000001,115.15766670000001,117.05833329999999,114.86466670000001,113.48466670000002,112.73633329999998,115.3573333,109.42933329999998,103.1656667,93.646,65.39466667,44.34133333,53.633,47.66333333,44.385,44.20399999999999,44.226000000000006,46.992,46.83166667,66.11966667,67.5,96.35833333,112.79333329999999,112.211,119.26066670000002,119.67766670000002,121.45299999999999,119.01433329999999,117.70100000000001,116.454,118.49233329999998,111.071,106.92299999999999,96.12899999999999,66.418,43.53766667,52.77366667,46.47966667,42.90533333,42.568000000000005,42.27966667,44.63433333,44.433,62.271,63.37733333,92.88433333,110.23366670000001,110.64,117.69733329999998,118.59233329999999,120.648,118.02533329999999,116.39066670000001,115.24333329999999,117.83833329999999,111.00966670000001,107.3573333,97.16233333,67.515,44.062,53.10266667,46.91933333,43.71133333,43.45666667,43.43,52.17433333,52.161,70.969,70.107,96.22066667,114.19466670000001,114.08766670000001,120.79799999999999,119.844,121.667,119.833,118.54466670000001,117.70666670000001,119.76833329999998,112.365,105.72166670000001,95.72966667,66.563,44.51766667,53.50133333,46.76466667,43.70466667,43.218999999999994,43.08033333,45.65166667,45.45366667,58.466,60.30733333,84.11666667,99.13266667,113.01933329999999,121.3693333,120.92133329999999,122.17466670000002,119.42466670000002,117.10266670000001,115.93833329999998,117.72,103.8613333,87.62166667,82.66366667,60.08066667,43.13566667,52.18033333,45.81,42.323,42.09566667,41.95466667,44.38966667,44.15233333,56.47666667,58.243,70.033,65.27833333,81.82866667,89.33566667,100.7456667,103.31299999999999,101.7486667,100.738,99.854,89.398,86.46600000000001,82.43033333,77.068,67.293,43.515,52.44266667,46.805,43.27266667,42.949,42.73,45.181999999999995,44.97266667,62.96766667,64.16133333,94.053,111.99733329999998,111.51966670000002,116.83733329999998,114.6,115.80633329999999,114.01,112.21266670000001,111.77533329999999,115.21633329999999,109.35466670000001,105.913,96.167,66.859,44.14533333,53.25733333,47.105,43.80233333,43.43666667,43.22433333,51.973,52.24266667,71.39733333,70.24066667,95.75566667,112.991,112.645,119.941,120.06866670000001,121.93966670000002,119.62366670000002,117.65066670000002,116.16866670000002,117.42633329999998,109.807,103.0216667,93.30133333,64.95566667,44.06399999999999,53.51433333,47.725,44.75466667,44.67966667,44.84466667,47.11866667,45.84333333,62.77366667,62.37,91.04633333,107.152,105.53433329999999,112.103,108.35633329999999,107.98266670000001,105.17299999999999,103.56866670000001,102.7983333,105.52600000000001,99.90866667,95.24866667,84.72733333,58.85433333,38.919000000000004,48.92100000000001,40.71,37.53966667,36.79133333,35.894,37.219,36.63233333,53.55766667,52.50433333,82.47233333,99.34433333,98.24333333,107.28166670000002,103.5946667,103.06200000000001,101.07700000000001,99.82466667,99.37933333,101.499,98.265,94.37133333,83.671,58.17733333,38.01633333,48.156000000000006,39.931,37.05533333,36.95166667,36.842,44.26966667,43.98933333,61.08733333,57.531000000000006,82.69733333,97.34833333,93.84166667,103.6076667,99.82033333,99.88633333,98.679,97.85833333,97.382,98.95566667,95.40866667,88.56633333,77.808,53.82266667,35.914,46.86133333,38.17833333,35.62566667,35.68133333,35.70833333,38.11,38.19766667,50.441,50.641999999999996,75.813,91.36266667,104.70700000000001,111.944,107.75333329999998,106.86399999999999,104.1093333,102.53,102.1176667,104.3313333,94.74799999999999,78.79966667,74.58833333,55.49466667,40.81233333,51.049,44.28166667,40.98133333,41.09766667,41.236000000000004,44.01833333,44.01933333,56.44533333,57.29466667,68.51166667,62.64166667,77.97866667,85.712,95.536,95.616,92.912,91.21566667,90.53266667,79.73766667,79.45433333,75.00233333,70.76133333,63.074,41.83366667,51.622,44.87266667,41.23833333,40.77033333,40.34266667,42.51233333,42.06399999999999,54.119,54.23866667,65.87933333,60.29033333,76.13366667,84.82066667,95.22266667,96.19533333,94.25666667,93.069,92.86533333,82.08533333,81.40866667,76.833,71.437,62.72333333,41.418,51.321000000000005,45.312,42.19266667,42.24133333,42.32233333,50.74366667,50.278,67.78733333,64.89233333,89.10966667,103.9023333,101.82600000000001,109.47566670000002,106.04866670000001,105.992,103.928,102.459,101.538,102.92200000000001,98.806,91.73299999999999,80.556,55.298,36.935,47.33833333,39.02,36.29666667,36.21066667,36.177,38.318000000000005,38.04066667,54.96133333,54.16633333,84.435,101.945,101.165,109.39466670000002,105.906,105.584,103.9303333,102.9396667,102.88,105.18566670000001,101.751,98.83333333,89.574,63.46266667,42.47933333,51.76766667,44.33966667,40.99266667,41.358999999999995,41.885,44.35566667,43.57,60.47166667,60.501999999999995,90.13466667,107.06233329999999,105.33066670000001,112.93,110.68066670000002,111.96033329999999,109.13566670000002,107.554,106.99833329999998,108.954,105.06933329999998,101.3876667,90.85666667,63.16533333,42.03066667,52.18266667,45.71866667,42.26,42.11933333,41.93033333,50.748999999999995,50.788999999999994,69.44733333,66.74866667,91.86533333,108.25166670000002,107.251,114.11833329999999,111.569,112.3573333,109.70933329999998,108.39333329999998,108.13766670000001,110.04766670000001,105.81700000000001,99.57466667,90.01866667,62.54066667,43.03333333,52.59,45.31333333,42.07333333,42.19366667,42.22633333,44.43766667,43.913000000000004,56.38533333,56.48366667,79.24966667,92.31366667,104.404,112.78333329999998,109.70866670000001,110.24966670000002,108.5056667,107.773,107.681,109.53266670000001,99.09366667,83.09200000000001,77.87433333,57.60466667,42.11066667,52.16333333,45.915,42.42533333,42.33866667,42.23133333,44.77366667,44.582,57.13366667,58.35466667,69.4,63.63633333,79.20633333,86.96133333,97.07866667,98.024,95.376,93.87666667,93.522,82.69866667,82.04766667,77.88233333,73.31166667,65.04233333,42.82433333,52.47]
new object=loadshape.684_command_center_shape npts=8760 interval=1 useactual=yes mult=[295.858,299.385,303.155,304.067,319.019,317.358,362.26199999999994,364.899,398.759,394.702,398.166,399.73699999999997,397.48900000000003,393.483,394.605,394.88800000000003,383.20099999999996,361.75300000000004,342.832,340.13300000000004,321.454,319.48,303.584,303.782,306.10400000000004,306.512,305.73900000000003,304.42900000000003,370.23400000000004,378.142,511.652,582.335,595.0369999999999,615.612,628.089,643.3919999999999,633.345,649.39,649.337,650.045,648.305,652.309,504.72900000000004,501.713,419.61800000000005,398.158,340.564,338.842,336.09,332.584,326.996,325.819,391.356,400.47,531.234,604.614,615.554,631.658,632.741,626.9630000000001,606.273,623.7869999999999,625.201,626.1469999999999,629.477,634.049,480.11300000000006,476.019,394.675,377.347,321.931,321.392,314.913,314.805,314.936,315.307,381.041,381.892,519.5980000000001,593.03,605.854,622.575,631.312,641.384,631.1,651.422,661.942,669.209,671.7710000000001,679.7760000000001,526.665,521.332,438.004,419.402,366.12,366.42800000000005,360.267,358.93199999999996,358.18699999999995,353.467,412.49199999999996,420.42699999999996,560.373,634.683,646.691,664.956,671.91,668.127,641.299,654.3380000000001,654.717,653.299,637.535,635.5930000000001,479.772,475.82,395.14599999999996,376.548,321.85,321.939,316.031,315.905,315.723,317.08299999999997,384.61199999999997,387.093,524.82,598.257,611.0369999999999,625.433,627.355,628.759,609.094,626.225,627.28,627.965,631.814,636.95,481.661,477.86699999999996,396.832,378.01599999999996,324.045,324.514,319.726,323.055,324.177,323.772,338.18300000000005,337.091,382.19300000000004,448.097,444.56800000000004,501.295,504.546,504.838,489.408,486.17900000000003,486.19699999999995,442.785,446.106,430.385,405.285,401.67699999999996,336.658,336.337,321.32,321.744,307.439,307.44599999999997,306.651,306.76,323.127,323.657,370.574,371.911,405.579,401.837,405.235,405.534,404.70300000000003,401.034,401.01099999999997,400.844,388.37800000000004,367.885,346.837,343.14099999999996,328.80300000000005,329.06699999999995,314.159,314.619,316.675,316.685,317.865,319.788,384.474,384.45099999999996,520.806,594.436,606.86,621.835,624.9069999999999,624.845,605.019,622.575,624.98,631.94,632.2669999999999,634.311,489.21,494.315,420.968,407.96,355.431,355.36400000000003,343.69699999999995,337.81800000000004,333.67800000000005,331.913,399.99199999999996,407.106,541.133,613.009,625.137,646.247,661.318,674.597,657.561,672.373,674.127,675.4739999999999,679.066,683.836,530.034,519.7090000000001,425.119,395.717,336.68199999999996,339.14300000000003,335.402,331.73900000000003,328.25300000000004,324.593,385.361,390.439,526.695,600.264,617.311,647.974,669.878,674.9680000000001,659.0189999999999,678.2819999999999,678.6569999999999,677.189,679.51,682.9939999999999,528.396,514.553,418.274,388.295,331.10400000000004,327.69199999999995,320.439,320.03700000000003,316.815,314.73900000000003,379.153,390.33,533.885,611.332,624.472,640.008,642.694,642.172,621.136,637.5459999999999,635.849,635.034,638.471,643.793,490.608,487.38300000000004,404.51099999999997,392.45099999999996,341.82599999999996,333.353,327.026,325.16700000000003,323.184,323.426,387.42900000000003,390.385,527.61,604.481,615.453,626.562,629.452,635.179,617.086,631.306,632.2180000000001,633.141,635.43,637.4630000000001,478.733,470.333,387.8,368.49300000000005,313.613,313.772,308.243,308.262,308.226,308.188,323.469,323.955,368.24699999999996,437.163,432.64,493.64599999999996,503.769,513.776,510.65,516.656,525.0840000000001,479.93800000000005,481.36199999999997,458.473,429.017,419.665,351.792,345.963,326.673,325.244,310.05,308.80400000000003,306.35400000000004,305.421,319.369,317.753,360.31800000000004,359.82,396.337,398.583,413.195,429.278,446.45,453.793,456.764,459.605,448.23900000000003,424.434,402.93300000000005,382.335,360.577,354.093,333.155,333.86800000000005,324.91,322.072,321.051,319.936,332.417,334.94599999999997,376.92400000000004,373.37699999999995,414.711,418.718,430.705,445.12,447.611,445.037,447.685,446.376,429.902,388.017,353.30400000000003,343.9,328.76599999999996,326.01,308.666,310.517,314.621,315.12,315.189,317.293,385.718,398.11199999999997,540.455,619.575,633.2769999999999,643.432,642.364,638.2719999999999,614.122,625.759,625.544,626.675,632.119,640.1569999999999,499.642,499.079,417.852,398.94,339.841,334.566,327.327,325.967,326.547,326.643,391.093,397.86699999999996,534.618,608.732,622.256,638.359,642.1080000000001,639.433,615.893,633.315,633.555,629.819,639.494,639.251,492.35699999999997,495.222,412.787,394.05,340.991,342.86699999999996,335.531,335.801,334.8,329.452,388.98199999999997,398.384,536.606,609.219,620.722,630.808,627.65,626.316,607.761,625.724,628.061,631.951,635.374,636.08,482.349,478.343,396.94199999999995,377.468,322.737,322.972,316.7,316.382,316.26599999999996,316.42,383.366,385.344,523.436,606.913,634.013,651.5169999999999,656.7260000000001,663.345,649.679,669.1510000000001,664.7130000000001,660.525,664.987,671.99,521.871,517.193,433.306,410.39300000000003,356.98699999999997,356.454,344.961,336.615,332.657,330.61199999999997,337.499,334.449,380.848,456.275,463.219,535.641,542.997,547.778,540.035,540.74,540.9830000000001,496.454,501.316,481.712,451.408,448.079,386.399,385.131,372.89,374.901,359.62300000000005,359.26099999999997,357.181,355.26199999999994,366.07,360.281,404.56699999999995,398.934,435.88,437.05199999999996,446.41900000000004,448.548,451.07300000000004,453.28,458.795,459.88800000000003,446.07599999999996,420.855,404.051,395.80400000000003,377.355,377.12800000000004,358.13599999999997,355.75199999999995,357.414,351.084,349.42199999999997,347.535,408.275,413.79900000000004,551.247,620.96,636.056,654.371,650.1419999999999,630.62,614.41,637.7819999999999,639.985,641.477,646.548,648.9,492.594,483.935,398.70599999999996,378.12300000000005,323.77099999999996,324.031,317.29,316.91,316.98900000000003,317.455,384.855,386.095,524.238,597.758,618.589,640.21,645.737,647.012,629.922,652.38,657.813,663.002,670.7080000000001,677.3919999999999,526.7,522.988,441.778,423.051,369.332,370.61699999999996,365.754,362.699,356.475,351.085,402.91,394.57599999999996,540.625,617.933,636.749,657.8480000000001,663.9680000000001,667.0269999999999,653.107,669.842,669.919,673.755,680.7080000000001,681.3510000000001,526.806,522.009,438.91900000000004,420.65,368.348,368.32099999999997,359.94599999999997,355.031,352.884,351.605,418.8,423.227,560.297,631.561,647.874,666.033,670.722,670.7860000000001,650.529,668.775,672.148,673.5239999999999,678.0989999999999,676.5260000000001,523.84,522.638,436.05300000000005,412.592,358.341,358.631,355.152,356.457,355.98400000000004,354.05199999999996,419.256,419.39,555.356,624.2769999999999,638.183,654.441,658.8989999999999,662.775,644.746,663.568,665.07,670.346,672.997,669.592,515.793,510.409,425.945,405.31800000000004,353.63599999999997,354.958,348.574,347.092,343.73400000000004,340.95300000000003,360.464,371.825,420.666,486.894,485.95,546.443,553.139,556.446,544.3480000000001,543.3340000000001,544.135,499.96,504.50800000000004,485.26199999999994,464.462,460.105,383.9,372.545,349.345,344.99199999999996,327.358,322.538,320.982,323.355,337.88800000000003,335.33,378.73800000000006,376.759,416.485,422.815,444.659,461.892,463.24699999999996,460.249,461.25300000000004,461.441,447.283,419.764,398.6,393.365,379.569,380.76099999999997,363.66,348.798,346.44800000000004,342.717,332.565,334.332,399.67800000000005,404.699,541.418,609.168,621.4259999999999,658.056,672.4789999999999,676.966,658.355,675.977,677.284,679.9639999999999,681.678,677.4019999999999,529.299,526.242,437.80199999999996,418.80800000000005,362.465,366.468,359.82300000000004,357.11800000000005,358.12199999999996,357.332,421.846,421.949,559.37,630.428,643.34,647.576,643.548,632.673,607.165,624.024,624.211,624.215,627.595,627.794,479.14,481.414,409.314,400.41900000000004,356.325,359.615,352.75699999999995,346.57599999999996,340.577,334.22,393.501,394.423,526.045,594.77,611.903,635.431,647.539,659.538,651.999,680.9060000000001,687.117,688.32,692.2339999999999,692.19,535.95,521.475,435.50199999999995,409.42900000000003,352.791,350.2,340.084,339.038,337.13599999999997,335.035,398.288,402.71,539.128,610.7090000000001,629.198,653.716,672.9789999999999,689.7710000000001,670.595,684.6519999999999,685.507,689.206,694.212,693.943,544.0409999999999,538.831,456.925,437.095,381.43199999999996,381.39599999999996,374.99300000000005,374.76099999999997,373.467,372.042,437.426,438.046,575.639,646.0790000000001,661.419,678.172,681.821,681.544,659.023,673.492,672.39,672.115,676.0160000000001,671.939,516.002,500.985,414.319,391.082,331.36800000000005,327.718,322.115,319.189,316.367,315.858,330.441,330.50300000000004,375.689,450.139,453.15,513.49,517.235,517.5409999999999,504.406,503.875,504.569,454.056,455.42400000000004,436.651,421.083,416.94599999999997,353.13300000000004,354.991,340.44,342.26,328.639,327.19599999999997,322.357,311.441,322.253,322.275,368.954,369.907,410.81199999999995,404.23699999999997,409.149,414.625,411.718,410.251,414.815,418.707,412.75699999999995,392.249,382.85,379.35400000000004,365.98699999999997,364.996,348.647,350.311,354.74699999999996,357.00300000000004,355.82199999999995,353.985,415.94599999999997,417.292,553.8580000000001,623.895,643.034,663.1080000000001,666.67,668.319,653.268,672.913,676.7230000000001,681.055,679.3739999999999,651.7330000000001,515.38,527.254,444.72,424.788,367.791,365.676,358.94599999999997,359.791,356.912,354.173,415.028,400.659,527.446,601.345,612.823,624.988,626.381,626.77,609.2090000000001,627.654,626.314,625.929,629.476,630.895,481.64300000000003,476.76800000000003,395.781,376.855,323.543,321.689,314.79,315.215,314.743,314.61,380.11800000000005,381.495,519.991,591.885,608.953,626.979,629.294,634.075,633.401,661.2,664.377,667.007,666.6239999999999,666.8889999999999,505.99,495.29699999999997,411.347,390.454,335.99300000000005,334.0,324.237,322.215,321.119,319.285,383.61199999999997,387.00800000000004,519.181,587.7090000000001,604.508,625.345,636.9259999999999,646.514,633.007,658.855,666.25,670.941,676.444,671.508,505.314,490.631,402.98900000000003,379.015,322.58799999999997,320.783,313.547,311.972,310.502,309.57,374.895,378.20599999999996,512.165,581.004,598.538,622.972,639.222,655.961,651.935,684.3489999999999,687.2,687.418,690.284,687.674,529.2669999999999,518.381,430.191,406.561,350.663,346.04699999999997,337.006,332.80400000000003,329.35400000000004,327.04400000000004,338.199,338.031,382.789,450.91900000000004,455.324,532.414,553.495,556.937,546.516,546.4830000000001,546.562,499.44300000000004,501.81699999999995,473.994,454.606,453.783,385.914,381.917,363.226,359.57199999999995,346.36,351.07300000000004,348.925,340.83099999999996,347.295,339.51199999999994,378.67400000000004,375.72900000000004,413.541,413.869,417.106,410.089,406.92699999999996,402.45300000000003,402.63599999999997,402.31300000000005,390.13800000000003,364.705,348.832,345.149,329.85699999999997,329.759,313.778,314.116,326.657,344.556,334.88,321.585,387.066,397.79,535.762,604.745,618.015,630.5740000000001,633.861,633.328,612.153,630.202,630.643,631.26,635.141,635.668,485.01599999999996,478.209,396.5,378.404,325.959,323.51,315.76099999999997,314.952,312.883,310.834,375.282,378.952,513.076,579.928,598.979,620.305,634.702,648.283,643.96,674.7239999999999,677.317,679.488,684.5189999999999,685.2589999999999,534.811,526.3,431.999,401.47900000000004,338.86199999999997,338.77,334.99199999999996,336.449,334.04699999999997,331.35400000000004,397.68,407.69800000000004,542.594,612.7230000000001,642.065,665.79,670.617,665.4580000000001,636.202,641.879,632.918,629.8330000000001,631.243,629.705,477.63199999999995,476.441,395.09,375.589,321.996,324.149,317.83299999999997,319.983,320.993,320.842,386.759,388.764,526.1419999999999,600.984,614.335,629.99,641.062,649.02,622.605,631.587,630.164,632.805,638.238,638.2080000000001,482.26,480.871,400.30199999999996,380.435,327.82099999999997,328.75800000000004,322.168,321.027,321.36400000000003,322.171,387.664,387.166,522.776,590.633,608.8969999999999,625.322,631.867,642.763,627.807,646.781,648.678,647.268,649.514,648.374,487.048,479.26800000000003,396.684,377.15,322.268,322.547,317.009,317.389,317.29900000000004,316.54900000000004,331.33099999999996,332.394,378.20300000000003,439.412,442.961,502.538,514.2130000000001,523.789,512.122,510.74800000000005,512.715,468.99699999999996,471.251,447.065,418.759,410.281,340.124,339.131,323.607,324.89599999999996,311.215,312.072,313.485,312.82099999999997,326.043,327.395,372.52,367.974,404.53,401.649,406.661,412.62199999999996,418.33099999999996,418.01,419.839,420.972,407.681,378.94800000000004,357.017,353.14599999999996,336.159,335.033,318.307,319.16900000000004,315.305,316.839,315.764,315.66200000000003,332.064,330.555,375.168,370.977,410.616,410.22,421.566,431.214,435.596,434.167,436.316,437.096,421.871,390.83099999999996,367.73699999999997,364.20099999999996,350.36400000000003,349.17400000000004,330.931,333.245,337.846,339.255,339.89,339.87800000000004,407.634,409.37699999999995,546.465,613.465,630.781,648.913,655.279,656.424,637.224,656.2919999999999,659.747,659.768,661.42,656.284,500.379,494.647,411.66,392.43699999999995,336.565,337.974,335.62800000000004,340.199,345.31,349.64599999999996,418.18199999999996,421.834,563.346,629.345,634.489,641.8969999999999,646.806,648.307,631.013,643.867,640.6619999999999,641.518,653.2919999999999,660.865,506.44300000000004,499.88300000000004,423.301,411.31,357.606,358.001,353.98199999999997,357.165,359.335,357.77,421.394,421.14099999999996,557.488,625.788,643.232,662.054,665.725,662.566,642.692,659.003,658.732,659.49,664.852,666.816,515.07,511.86699999999996,429.115,411.63699999999994,361.50800000000004,360.783,353.588,353.457,343.996,337.441,401.88699999999994,405.73800000000006,542.13,611.355,638.031,659.638,663.947,663.419,646.98,665.971,666.8,666.309,670.378,670.6,512.064,507.292,428.185,410.55300000000005,358.276,359.28,351.772,351.00300000000004,350.606,350.33099999999996,365.934,365.649,412.059,474.912,466.157,519.437,527.779,535.908,526.078,524.378,530.149,487.916,487.16900000000004,452.652,431.45300000000003,425.722,356.51300000000003,353.941,337.79699999999997,339.81,328.289,329.165,331.265,330.417,341.985,334.716,372.244,362.82599999999996,404.277,400.79400000000004,404.625,405.667,405.486,401.98800000000006,402.094,402.336,390.481,365.51300000000003,350.55199999999996,362.11300000000006,356.543,358.718,342.14300000000003,341.409,343.157,343.061,344.11400000000003,344.819,407.25,406.023,544.433,607.784,623.22,634.317,630.5740000000001,638.122,624.161,642.79,653.035,667.216,674.518,673.615,521.438,518.623,439.211,421.164,365.93800000000005,366.522,357.82,360.045,362.31800000000004,361.00699999999995,424.371,419.462,553.503,625.865,647.403,663.033,672.171,676.143,658.117,655.109,647.075,651.135,661.431,664.113,505.184,496.10900000000004,405.82099999999997,381.031,325.468,323.541,315.89099999999996,315.47,315.231,315.242,380.975,382.231,520.744,587.4169999999999,607.871,624.6469999999999,630.632,631.512,612.67,631.354,632.281,632.606,637.25,638.469,489.966,490.705,409.091,390.587,336.80699999999996,339.006,335.93,336.904,338.24300000000005,340.954,405.54400000000004,408.01599999999996,547.212,613.154,633.411,651.906,657.555,660.15,638.511,657.533,661.334,663.748,666.949,669.587,513.259,511.431,428.51300000000003,409.293,356.87699999999995,357.849,351.441,351.30699999999996,353.85699999999997,355.575,418.89,416.51599999999996,555.29,622.441,645.77,659.46,661.534,669.732,654.273,676.035,685.8810000000001,689.3380000000001,685.937,682.5830000000001,522.4069999999999,518.5219999999999,432.25800000000004,409.226,353.968,361.69300000000004,364.668,367.81800000000004,368.92,367.73900000000003,376.361,373.91900000000004,418.336,479.66900000000004,488.749,553.503,561.734,564.256,550.6569999999999,544.021,543.765,499.306,502.81699999999995,480.824,454.27,455.05800000000005,391.731,391.22900000000004,374.931,375.59,362.434,362.865,362.93300000000005,362.17199999999997,373.727,369.048,410.795,403.975,447.67900000000003,447.75699999999995,452.327,451.57599999999996,450.241,446.981,447.529,447.035,433.311,408.491,386.713,386.037,369.939,367.736,351.717,351.48800000000006,353.13300000000004,352.827,352.459,352.51199999999994,415.985,415.023,551.558,617.798,640.946,661.447,668.847,672.363,650.873,662.703,661.8380000000001,661.317,664.1439999999999,663.7760000000001,508.75,509.031,425.526,404.964,352.55,354.171,349.38699999999994,349.885,352.23699999999997,355.555,424.07099999999997,428.986,565.825,630.1080000000001,649.776,664.812,672.092,668.942,640.294,652.8240000000001,650.114,650.133,652.035,651.5319999999999,501.30300000000005,504.87199999999996,421.332,395.41,331.404,324.089,317.20599999999996,317.518,318.003,318.158,383.624,384.839,523.622,590.389,612.21,631.031,636.842,639.774,621.186,639.9069999999999,643.24,645.9169999999999,650.617,651.89,495.76099999999997,496.07800000000003,414.86699999999996,394.399,336.29699999999997,334.852,326.399,321.768,318.405,317.874,383.301,384.676,523.503,590.14,610.5,627.052,631.776,633.525,614.759,635.111,637.626,634.155,634.9,634.4630000000001,477.20599999999996,478.29400000000004,396.939,377.475,322.737,322.904,316.643,317.756,318.69599999999997,320.635,386.899,390.93800000000005,529.783,600.91,624.4169999999999,641.626,647.409,644.3,621.506,636.813,635.688,635.621,641.087,642.5830000000001,488.189,482.00699999999995,398.551,384.06699999999995,332.99199999999996,334.959,332.25,335.144,342.76199999999994,345.962,362.5,365.58099999999996,413.889,480.165,485.565,545.8340000000001,552.271,553.245,537.502,533.539,533.7230000000001,489.399,493.352,471.504,447.366,447.31300000000005,379.978,378.092,355.11199999999997,334.471,307.018,304.595,303.435,318.288,320.58,369.50800000000004,370.56300000000005,405.556,407.23,417.61800000000005,428.789,430.81699999999995,428.111,428.778,427.918,418.26800000000003,396.48900000000003,371.394,373.19,363.62699999999995,361.974,347.506,348.592,343.805,352.035,348.833,342.719,400.50800000000004,409.525,546.39,618.061,632.4830000000001,655.3660000000001,664.7130000000001,670.554,654.266,672.113,672.462,671.768,673.77,672.928,513.89,514.784,436.80699999999996,416.528,362.23,362.42400000000004,356.12199999999996,356.005,355.16900000000004,355.01800000000003,420.089,422.241,560.857,632.303,646.36,667.347,677.71,681.6080000000001,656.638,669.367,667.028,670.3989999999999,674.663,673.302,512.354,513.262,435.842,414.5,357.1,355.279,348.76599999999996,345.26099999999997,344.621,345.207,408.781,407.916,542.654,612.165,618.564,626.604,628.5930000000001,630.7130000000001,613.006,632.7959999999999,638.441,643.257,647.194,647.5319999999999,484.93300000000005,481.245,401.31699999999995,380.555,326.009,327.19,320.482,319.99,320.034,320.02299999999997,383.48900000000003,384.284,523.585,597.972,610.947,630.726,641.755,651.499,638.023,657.5239999999999,659.182,659.427,664.448,667.59,501.434,499.415,421.205,400.605,343.86,342.87800000000004,336.63,328.589,322.361,325.725,394.50800000000004,398.55300000000005,540.869,616.504,630.731,646.169,649.175,651.319,630.56,644.512,645.5219999999999,644.27,644.964,642.597,481.55800000000005,484.39099999999996,408.28,392.339,342.608,346.204,342.869,343.70099999999996,343.548,343.51300000000003,359.912,361.015,398.728,467.529,458.17800000000005,505.44199999999995,507.166,506.46,488.996,484.879,484.98900000000003,440.92800000000005,444.731,424.88800000000003,395.676,397.769,338.305,338.548,322.65,322.572,316.02099999999996,307.519,307.151,306.862,322.595,322.452,368.74199999999996,369.676,403.13699999999994,399.527,403.355,404.366,404.466,401.49199999999996,402.055,402.44699999999995,390.481,365.522,340.06199999999995,341.662,331.139,330.431,314.091,314.404,308.399,316.235,315.83799999999997,315.783,381.153,382.048,519.778,592.953,605.509,622.2819999999999,626.845,628.321,609.545,630.889,635.499,638.561,644.1519999999999,646.548,486.45099999999996,485.061,405.175,381.038,323.644,323.633,317.256,316.96,316.639,316.11400000000003,382.44599999999997,383.791,523.748,599.6080000000001,617.37,640.732,650.9019999999999,653.5419999999999,642.248,668.8610000000001,678.8589999999999,687.943,688.672,687.717,526.219,520.64,442.48900000000003,416.301,358.05,356.61400000000003,348.08099999999996,348.751,347.746,342.38199999999995,409.57,412.208,548.078,619.058,640.461,659.495,669.112,678.811,661.914,680.549,685.1080000000001,685.862,694.061,701.775,534.371,523.0419999999999,444.029,423.029,370.91900000000004,373.015,365.62,364.648,363.506,359.55300000000005,421.035,421.49800000000005,555.6569999999999,622.137,631.894,639.225,632.936,631.822,614.7180000000001,638.875,645.311,649.9069999999999,658.7289999999999,665.127,499.662,496.935,417.723,393.935,337.788,334.50300000000004,325.66,324.651,321.687,317.89599999999996,384.00800000000004,384.789,523.564,594.711,610.064,626.35,629.99,630.765,611.044,627.998,629.179,633.038,640.221,643.25,482.841,482.217,409.906,391.37300000000005,337.465,338.711,333.985,334.4,334.461,334.022,349.147,348.861,395.14300000000003,460.474,459.346,515.414,520.847,525.053,515.81,520.197,525.335,482.91900000000004,485.79400000000004,460.42699999999996,442.98800000000006,440.061,374.155,367.195,345.87,326.805,324.057,324.336,323.947,319.053,329.504,326.177,371.675,369.751,406.24199999999996,403.32,412.329,426.579,437.74,440.035,445.87199999999996,446.21,432.95099999999996,399.785,370.858,369.061,350.301,344.744,327.584,323.755,316.247,321.817,320.361,319.186,383.458,384.39,522.865,598.77,620.8380000000001,641.081,649.144,655.52,641.997,666.8710000000001,672.4939999999999,674.4860000000001,674.7589999999999,669.721,509.651,510.233,435.55400000000003,414.061,357.846,357.68,348.21,344.06800000000004,343.246,340.241,405.62,408.24699999999996,546.956,618.335,635.18,653.73,659.165,664.318,648.438,662.1389999999999,658.862,659.972,665.8860000000001,667.4910000000001,501.039,495.50199999999995,422.67900000000003,403.80699999999996,347.124,343.48900000000003,334.56800000000004,333.68800000000005,333.222,334.157,398.651,398.686,537.259,608.177,626.27,648.327,659.7460000000001,668.0830000000001,653.871,674.953,678.43,682.4119999999999,687.512,686.775,521.477,519.695,444.36,422.06300000000005,364.759,363.57300000000004,354.72,352.409,350.745,347.925,411.14,411.339,549.8919999999999,621.987,638.078,655.351,660.2080000000001,663.887,647.232,666.669,669.6389999999999,672.015,678.14,675.3430000000001,499.782,481.418,396.666,379.291,331.009,341.7,342.356,345.02099999999996,344.923,344.36400000000003,408.76199999999994,414.452,554.602,626.932,643.88,661.455,666.263,668.07,648.654,666.0219999999999,665.873,665.924,671.952,674.7289999999999,515.373,514.6,439.55699999999996,417.156,359.417,353.384,343.35400000000004,340.158,339.186,337.858,351.18699999999995,348.58099999999996,389.69699999999995,457.4,452.07300000000004,502.102,502.22,502.793,488.035,486.555,490.06199999999995,454.57199999999995,469.551,455.194,425.228,425.879,364.631,360.676,346.754,350.746,345.884,343.616,345.514,344.733,359.73199999999997,357.152,388.50800000000004,372.277,419.17,441.806,451.038,452.759,451.722,448.348,448.48699999999997,447.295,438.11800000000005,414.95300000000003,390.61,385.12,368.969,358.105,339.043,341.861,332.845,339.79900000000004,340.38599999999997,340.325,404.98699999999997,404.542,540.253,592.866,604.7909999999999,622.31,627.36,629.0930000000001,615.12,641.675,649.724,652.39,656.7819999999999,655.827,494.436,490.556,409.12800000000004,385.03,328.85400000000004,330.26300000000003,324.176,322.541,321.3,321.225,384.599,385.773,523.661,592.1,611.69,633.052,644.818,653.99,639.4780000000001,657.1439999999999,649.976,640.831,642.415,642.4780000000001,474.29900000000004,471.22900000000004,399.773,382.876,331.95099999999996,335.81,332.29900000000004,335.015,337.306,337.50199999999995,401.301,401.046,539.9119999999999,610.169,628.474,647.238,655.753,658.855,638.775,648.84,648.126,654.967,663.3330000000001,662.2360000000001,490.509,478.337,404.50699999999995,387.075,330.767,329.921,325.501,322.48,325.555,323.428,385.334,389.24800000000005,528.442,597.341,612.606,629.674,639.9490000000001,645.7769999999999,634.028,658.587,659.9680000000001,660.586,666.821,669.3960000000001,500.22900000000004,493.88199999999995,414.56,390.711,332.694,330.691,323.004,319.278,318.034,318.08799999999997,385.27,392.171,541.4830000000001,617.239,641.063,661.304,669.697,675.508,661.55,682.4810000000001,684.5189999999999,687.035,694.13,698.694,530.433,524.813,448.476,428.957,375.06800000000004,367.33,348.075,342.816,339.895,337.11199999999997,351.75,352.814,395.491,445.439,444.608,503.798,511.543,516.168,501.80800000000005,494.274,494.59,457.663,467.08099999999996,451.23699999999997,428.314,429.741,376.82,379.62199999999996,363.481,360.31800000000004,353.11699999999996,341.921,344.07800000000003,351.093,370.084,366.226,409.597,401.851,443.744,444.381,448.779,450.69800000000004,450.342,446.08,444.586,443.13699999999994,430.457,408.574,381.902,376.505,366.25699999999995,365.76099999999997,351.37699999999995,352.005,345.088,354.531,353.64599999999996,353.539,418.405,416.004,551.4830000000001,616.5,629.133,644.28,651.193,650.606,636.265,655.02,655.832,652.4830000000001,655.466,660.18,500.06800000000004,494.784,414.675,390.936,333.402,331.75300000000004,327.532,324.466,322.33799999999997,321.175,382.88199999999995,383.619,522.1759999999999,591.668,613.9630000000001,639.979,654.526,662.7760000000001,646.95,666.0980000000001,669.192,672.73,679.41,682.694,520.379,507.55800000000005,430.273,417.26800000000003,363.61,363.949,356.6,354.69300000000004,354.972,355.606,420.76,423.82300000000004,564.8330000000001,634.399,652.74,670.081,678.709,687.6389999999999,674.03,694.937,697.581,697.789,700.828,703.835,535.298,525.057,448.403,424.213,368.79400000000004,367.069,358.97900000000004,359.533,359.791,362.61300000000006,432.38300000000004,434.44800000000004,573.813,642.064,665.1469999999999,683.5,688.066,693.117,679.7719999999999,699.428,701.908,705.1669999999999,709.3589999999999,706.722,531.518,524.258,448.721,424.894,367.454,364.31800000000004,356.88599999999997,357.009,355.52099999999996,355.29400000000004,422.13300000000004,424.05300000000005,566.362,636.349,661.066,682.19,687.83,691.752,678.755,699.875,700.8480000000001,699.319,704.447,709.7639999999999,539.773,529.444,452.81300000000005,426.556,366.55300000000005,364.816,357.069,356.249,353.82099999999997,353.971,372.5,378.82599999999996,431.815,494.151,501.67199999999997,564.3290000000001,571.36,572.236,557.354,553.5459999999999,551.095,503.309,505.407,484.955,456.13599999999997,453.644,394.332,388.36400000000003,369.208,368.444,361.894,353.523,354.476,355.871,374.07,377.686,427.68199999999996,423.661,468.397,467.249,473.19300000000004,476.906,474.08,461.592,449.07300000000004,444.35400000000004,434.519,405.985,382.68800000000005,371.29900000000004,353.85,351.785,332.8,330.57800000000003,321.926,326.618,322.70799999999997,319.319,383.37300000000005,383.93199999999996,522.013,588.029,608.22,624.936,630.752,636.831,622.6080000000001,645.4019999999999,651.457,656.211,663.852,666.115,502.439,497.414,424.463,401.34,342.24199999999996,340.096,333.38599999999997,332.42699999999996,328.605,324.695,386.958,385.684,523.5,589.514,612.578,640.07,654.394,663.832,649.512,668.431,671.059,672.187,675.797,677.069,506.749,499.414,424.936,402.565,344.81199999999995,341.91900000000004,335.26300000000003,337.655,338.656,337.145,400.962,400.68300000000005,537.928,605.61,635.153,665.2080000000001,679.571,687.296,669.03,684.262,687.2710000000001,688.6410000000001,691.922,693.2669999999999,521.485,516.687,441.522,418.725,362.209,359.333,350.403,348.094,346.106,345.713,410.62800000000004,413.85699999999997,554.036,621.695,649.952,677.857,689.743,696.2589999999999,680.164,697.752,699.066,700.419,706.5,707.793,529.577,522.143,447.282,423.72,366.44699999999995,362.976,353.13,351.075,349.329,347.403,414.274,418.086,558.096,626.805,651.295,673.57,687.135,694.584,679.925,700.819,705.056,707.443,709.6419999999999,709.565,536.724,526.24,442.295,410.99,347.375,339.402,328.23900000000003,325.67900000000003,322.346,319.746,334.676,334.45,380.82599999999996,440.73,445.596,504.898,512.845,520.866,515.756,521.521,529.09,489.48,492.295,463.67199999999997,426.074,418.50699999999995,358.153,350.67199999999997,328.77,325.202,318.631,309.972,309.69,309.423,324.99,324.79900000000004,371.221,364.96,406.853,407.99199999999996,417.63599999999997,423.52099999999996,427.66900000000004,427.25800000000004,430.585,431.86,419.85,395.755,369.441,363.792,355.81699999999995,352.006,332.561,329.64300000000003,319.91200000000003,325.608,323.875,321.66200000000003,384.559,384.79400000000004,522.48,589.238,614.544,638.4580000000001,648.7769999999999,653.215,636.11,655.574,658.569,661.01,665.4810000000001,664.885,497.89099999999996,488.819,411.909,389.215,342.221,347.344,342.05300000000005,339.836,338.56300000000005,337.879,402.86,402.994,539.955,603.859,621.1659999999999,641.575,650.4580000000001,653.757,638.9209999999999,655.7460000000001,655.0269999999999,655.8939999999999,663.7489999999999,665.2869999999999,503.664,496.642,421.255,400.841,348.97900000000004,350.124,342.09,340.148,339.63800000000003,339.925,403.842,404.496,540.869,611.179,632.1469999999999,650.55,657.6,655.553,635.335,649.118,650.884,656.801,663.216,667.299,497.869,497.491,426.501,407.746,354.085,347.517,328.039,322.309,328.296,329.60400000000004,392.38,394.981,531.37,599.183,616.934,636.77,642.5880000000001,645.658,628.401,649.499,652.619,656.847,663.063,665.962,494.865,484.785,406.788,382.87,324.626,323.983,317.589,317.57099999999997,318.532,321.512,387.651,387.57199999999995,521.164,589.1469999999999,610.753,631.612,646.263,653.653,635.786,652.4780000000001,654.4159999999999,656.252,659.002,659.382,490.04400000000004,483.467,410.14099999999996,388.04,331.325,330.97900000000004,324.863,324.264,324.894,326.19599999999997,341.63300000000004,340.96,384.469,446.825,453.647,517.815,529.86,537.8380000000001,527.553,524.526,524.673,483.115,486.996,466.798,439.083,435.62199999999996,376.746,371.95599999999996,351.282,349.01199999999994,341.662,332.647,329.975,328.48400000000004,344.654,343.03,387.195,384.384,428.955,429.20300000000003,436.717,443.116,447.61699999999996,444.914,442.836,440.999,429.80199999999996,404.66900000000004,378.717,371.94599999999997,360.647,356.45099999999996,336.596,334.664,327.03700000000003,333.42199999999997,332.345,332.39599999999996,399.041,401.83099999999996,538.568,609.288,634.696,659.1080000000001,669.202,672.107,654.762,673.543,673.321,674.8580000000001,680.823,683.221,519.0219999999999,513.318,438.094,420.501,365.022,362.82599999999996,354.62699999999995,355.36699999999996,355.35900000000004,355.699,423.272,423.67699999999996,558.215,626.891,648.448,666.2760000000001,671.747,675.452,657.143,675.057,679.445,682.57,688.922,692.2360000000001,526.331,523.256,448.99199999999996,430.34,372.73,367.001,358.6,358.048,358.725,359.92,424.895,424.05,558.461,625.956,645.193,665.3789999999999,673.451,674.475,659.53,683.304,688.095,689.435,691.196,691.7869999999999,520.13,510.115,429.957,408.319,351.814,352.81199999999995,346.051,341.48400000000004,336.254,329.42699999999996,387.35400000000004,384.719,521.919,592.036,612.419,629.504,635.87,641.991,626.009,646.257,649.388,654.53,661.2360000000001,663.763,493.73199999999997,488.15,410.075,390.24199999999996,332.876,331.4,322.305,319.622,318.272,318.07,384.594,385.154,522.382,592.164,613.456,634.965,645.849,652.227,637.019,657.743,660.813,665.205,673.048,676.416,501.778,495.281,418.19300000000004,401.069,346.436,345.815,338.096,336.985,336.866,335.662,348.85900000000004,347.949,390.398,453.039,464.45,532.693,546.109,554.457,542.4209999999999,538.11,538.999,494.309,499.353,480.11400000000003,449.74300000000005,446.286,386.629,385.55699999999996,366.288,364.295,356.11699999999996,345.055,342.785,341.32300000000004,355.668,355.167,399.94,397.63599999999997,442.865,449.35900000000004,462.85400000000004,469.287,472.736,470.50300000000004,469.376,468.897,455.655,427.66900000000004,398.644,396.08,389.166,392.37199999999996,377.221,375.918,368.61199999999997,380.538,381.801,375.76599999999996,435.664,434.431,569.432,634.276,647.087,658.047,660.243,660.4639999999999,640.977,658.0939999999999,659.711,661.198,662.6360000000001,661.632,498.546,492.894,414.344,392.536,333.785,330.665,322.178,321.438,321.505,321.639,388.775,390.32,526.111,595.554,615.6619999999999,631.061,635.601,639.254,623.201,643.03,646.371,649.085,653.45,654.087,490.63699999999994,486.76199999999994,414.028,398.336,345.11,346.29900000000004,341.26800000000003,342.275,343.441,343.749,410.67699999999996,414.615,554.173,626.778,648.536,666.913,674.706,680.6060000000001,665.186,685.405,692.9,698.825,702.659,702.785,534.323,529.76,453.952,433.14099999999996,375.782,375.411,368.791,366.289,362.60900000000004,360.835,424.713,424.366,563.815,638.194,663.32,684.602,691.462,694.5219999999999,677.81,697.7860000000001,703.4689999999999,709.632,715.1060000000001,715.112,541.503,532.3009999999999,457.941,440.13,385.101,384.411,376.164,374.24699999999996,373.494,372.4,436.267,434.999,570.06,644.0880000000001,670.1389999999999,692.5419999999999,702.4989999999999,711.6010000000001,697.888,715.789,720.3539999999999,721.977,724.671,725.097,549.082,538.957,464.08,448.579,393.944,391.88,378.158,370.336,366.36800000000005,363.969,378.88599999999997,377.084,416.045,483.645,494.634,558.825,571.175,578.41,565.553,561.0,555.988,507.131,508.528,492.814,468.125,463.79400000000004,403.24199999999996,404.144,388.972,388.226,378.969,368.481,367.361,366.796,380.98,379.12800000000004,420.814,420.705,465.30199999999996,466.64,471.955,475.292,478.82800000000003,476.371,478.298,477.97900000000004,463.694,440.495,417.07800000000003,414.32099999999997,406.074,408.101,391.85400000000004,390.157,380.973,386.99,383.967,381.12800000000004,442.37,439.528,572.261,647.53,673.9760000000001,696.5139999999999,704.324,708.454,693.4830000000001,714.138,718.9110000000001,722.7869999999999,726.375,722.0139999999999,545.273,534.442,456.079,432.04400000000004,368.485,361.546,351.722,348.014,343.865,340.89099999999996,406.097,404.81699999999995,536.882,607.828,630.019,651.629,660.9060000000001,664.862,648.594,671.0160000000001,679.7919999999999,686.2510000000001,692.148,695.673,520.455,513.524,437.80800000000005,418.195,361.296,359.78,350.381,345.717,341.616,337.523,399.81,399.881,534.915,608.4590000000001,630.977,651.295,658.2589999999999,657.993,638.528,661.9810000000001,664.7260000000001,663.946,666.8689999999999,664.0139999999999,490.04699999999997,484.92900000000003,409.249,389.926,333.575,332.11300000000006,324.509,324.008,323.395,322.543,386.825,386.44800000000004,521.7280000000001,594.578,615.034,632.474,639.45,644.4680000000001,628.933,649.865,654.935,660.924,667.8889999999999,669.93,498.241,492.47900000000004,415.918,394.869,336.381,334.204,325.663,323.573,322.265,320.149,385.13,385.835,520.695,592.836,615.6,639.446,650.073,656.8430000000001,641.578,664.1010000000001,670.023,672.928,677.186,678.738,503.935,496.043,421.241,402.061,344.94300000000004,343.52099999999996,335.54,333.755,332.471,332.34,349.034,350.147,391.935,459.798,471.83,539.6,549.644,550.931,537.114,536.996,539.32,494.793,501.039,483.009,453.50699999999995,448.14099999999996,388.60400000000004,392.529,378.019,377.80800000000005,370.70099999999996,361.371,359.625,358.154,374.43800000000005,374.346,414.55699999999996,415.577,462.783,466.561,476.76199999999994,480.608,481.25,476.171,474.129,473.477,462.92400000000004,438.33,410.642,407.305,395.985,399.725,384.111,384.10900000000004,375.161,377.905,374.66,375.015,441.13300000000004,439.61,570.496,641.29,662.413,683.1510000000001,694.72,703.895,691.935,714.2760000000001,721.097,721.757,721.334,720.7639999999999,556.793,552.681,472.55400000000003,451.975,391.06,386.48699999999997,375.722,373.824,374.58,375.76800000000003,445.02,447.399,582.885,656.195,677.895,695.926,698.659,695.242,672.451,687.247,688.57,689.954,695.681,693.227,515.0319999999999,505.249,423.36400000000003,405.894,348.996,346.458,337.05400000000003,333.93699999999995,332.407,329.48400000000004,391.501,392.579,530.238,605.698,629.387,649.9730000000001,657.954,662.278,648.132,671.6139999999999,673.1360000000001,674.87,681.2460000000001,680.7,505.18800000000005,499.0,420.14,402.708,344.58099999999996,341.523,332.914,331.838,330.43699999999995,328.47900000000004,392.644,391.881,526.798,602.88,629.808,653.2719999999999,664.159,672.029,656.5060000000001,674.4730000000001,678.201,680.658,683.7919999999999,684.727,509.667,503.57300000000004,426.236,413.224,359.848,359.751,352.97,351.23199999999997,348.19699999999995,345.49699999999996,409.22900000000004,408.995,543.763,618.904,646.705,670.7610000000001,683.6039999999999,686.7510000000001,664.704,681.243,683.5939999999999,687.42,692.1669999999999,692.9839999999999,513.931,509.38300000000004,431.651,416.73,362.725,360.05699999999996,351.264,349.217,347.173,344.88800000000003,358.587,356.449,395.75199999999995,463.79400000000004,474.856,538.609,549.461,555.472,541.023,539.097,541.605,495.55199999999996,497.704,476.246,445.60900000000004,442.055,380.941,382.977,367.26800000000003,369.11199999999997,362.042,351.86,349.529,347.63699999999994,362.635,362.348,404.028,403.746,446.695,445.13199999999995,454.227,460.337,465.245,468.402,469.173,469.53,459.129,434.171,407.457,403.615,396.075,401.069,380.11300000000006,375.954,368.642,372.281,375.11199999999997,374.39300000000003,388.259,384.85699999999997,421.925,416.764,456.31699999999995,454.475,462.546,466.848,465.39099999999996,461.423,460.67400000000004,460.348,452.301,431.82599999999996,407.134,402.506,392.384,396.585,379.936,378.06300000000005,369.23199999999997,374.967,372.662,371.039,435.66,435.314,567.644,641.793,669.4939999999999,694.466,706.67,708.4789999999999,690.204,712.988,714.926,715.309,719.37,720.763,554.985,550.922,474.675,459.056,402.78,400.746,392.226,389.749,388.05800000000005,385.874,449.148,448.043,581.566,655.427,680.5369999999999,703.91,713.102,716.8539999999999,700.081,720.688,723.079,727.59,735.95,743.701,566.021,561.128,482.21,465.023,409.285,408.022,400.194,395.414,390.28,386.707,449.972,449.968,585.234,657.8330000000001,679.1419999999999,699.2489999999999,707.138,712.7189999999999,699.579,721.307,726.092,733.166,742.919,749.2760000000001,560.806,555.067,478.735,463.486,407.69699999999995,406.176,396.918,392.50199999999995,388.171,387.211,453.95099999999996,454.659,591.189,668.2230000000001,695.704,718.6669999999999,729.75,737.617,724.737,748.883,755.319,762.055,770.0,773.1439999999999,565.894,559.8330000000001,482.48699999999997,466.231,411.129,412.181,404.81300000000005,403.254,401.275,398.595,409.61699999999996,403.519,442.536,510.699,516.283,576.841,584.844,589.8380000000001,575.686,574.266,579.4169999999999,534.286,537.232,515.094,484.832,484.477,424.379,427.392,408.603,406.76,396.909,378.62699999999995,372.501,368.61300000000006,379.225,374.494,412.36800000000005,410.085,452.38800000000003,451.676,458.876,464.921,470.256,471.19800000000004,474.17900000000003,476.505,466.539,440.51300000000003,411.74,405.74699999999996,391.374,390.532,368.94699999999995,364.741,357.16900000000004,364.95599999999996,364.855,364.81,428.52,429.064,562.64,633.919,661.937,686.055,692.0980000000001,694.74,677.318,697.669,702.7280000000001,706.857,714.308,718.808,546.669,536.58,456.032,440.583,385.31300000000005,384.585,375.814,372.723,371.026,370.819,440.725,445.98,583.063,657.5319999999999,679.373,696.564,703.09,708.207,689.43,704.898,707.618,712.74,719.8960000000001,724.5310000000001,553.721,550.635,473.98800000000006,454.695,396.60900000000004,392.631,382.202,380.17800000000005,379.735,380.273,447.93199999999996,452.061,589.314,664.5310000000001,688.666,709.8839999999999,721.582,734.3480000000001,725.123,749.35,756.472,762.64,769.455,770.0239999999999,565.878,562.27,486.005,469.347,411.994,412.45599999999996,406.108,405.655,404.88300000000004,405.045,471.039,473.534,610.9630000000001,684.791,707.193,727.541,736.811,745.752,732.2560000000001,753.944,761.7639999999999,774.382,784.919,786.442,570.814,567.096,490.341,470.365,412.95,411.236,403.436,401.471,401.853,402.144,468.67800000000005,470.898,607.31,681.6110000000001,704.072,721.525,727.5930000000001,732.8810000000001,721.7810000000001,744.1010000000001,747.08,751.921,761.57,766.6439999999999,560.885,554.885,476.45599999999996,456.344,396.17900000000003,391.756,383.435,383.135,381.661,379.092,391.379,389.001,431.17199999999997,498.459,507.23900000000003,573.695,585.115,593.2090000000001,582.404,582.278,583.771,536.798,540.631,520.173,490.31300000000005,486.81,424.525,427.51599999999996,409.967,408.76099999999997,401.235,393.719,388.329,367.611,366.23199999999997,354.19,386.17,379.593,422.034,422.531,429.874,434.54699999999997,438.668,440.269,445.051,448.745,435.23800000000006,405.199,376.93800000000005,370.577,355.73900000000003,355.39300000000003,335.605,333.85699999999997,325.60400000000004,331.43800000000005,329.478,327.283,391.015,389.855,521.969,598.489,628.133,650.674,659.294,666.788,650.513,668.437,672.569,679.09,688.067,690.658,518.989,513.498,434.98199999999997,419.164,362.824,361.905,355.08099999999996,352.721,349.44,345.659,408.384,406.967,542.2040000000001,619.4680000000001,647.98,670.068,678.433,685.2360000000001,671.115,691.2819999999999,695.074,696.87,700.748,700.832,520.57,512.1519999999999,431.42699999999996,412.62699999999995,355.06300000000005,354.68800000000005,348.83,348.846,347.96,345.721,409.73800000000006,411.95099999999996,548.754,625.48,653.877,679.082,691.3789999999999,699.279,684.227,702.092,703.405,705.387,709.556,709.65,526.107,517.69,436.467,418.99,362.741,361.65,354.089,352.05800000000005,348.694,345.98,410.325,411.874,548.64,624.429,649.865,672.091,681.813,683.8530000000001,661.972,678.992,680.064,678.148,680.462,681.707,500.98400000000004,493.455,419.684,405.56,350.50199999999995,350.156,343.171,343.56300000000005,344.586,343.88,409.356,412.039,549.4680000000001,624.075,648.946,671.3810000000001,684.08,694.94,681.193,698.041,699.7510000000001,699.357,705.4810000000001,712.273,534.809,524.485,442.466,425.221,369.402,369.79,361.08,357.269,356.24300000000005,353.49,365.575,364.47900000000004,405.55,472.287,481.588,546.487,555.655,563.337,557.321,557.695,555.005,505.352,509.501,490.585,463.26800000000003,462.219,401.71,408.131,389.445,388.939,379.13699999999994,366.35,364.454,363.86699999999996,380.716,378.89,417.473,417.227,463.86800000000005,468.98900000000003,480.074,485.907,490.80300000000005,490.918,491.9,492.587,480.735,455.69599999999997,430.043,426.298,412.32,418.379,401.509,394.591,377.67199999999997,390.83,390.624,388.149,450.75199999999995,453.056,585.9119999999999,656.934,681.5239999999999,706.8939999999999,720.1489999999999,728.342,710.452,727.625,730.3789999999999,734.863,742.7180000000001,746.0269999999999,561.054,555.687,477.529,465.468,411.82800000000003,413.147,405.80300000000005,404.284,403.384,401.722,465.44800000000004,461.666,596.1519999999999,672.975,697.632,717.301,724.225,726.6439999999999,708.427,728.2739999999999,732.2510000000001,735.607,744.796,748.745,560.3580000000001,554.316,475.44599999999997,462.89599999999996,407.083,406.537,397.207,390.435,385.18800000000005,383.592,448.205,451.783,590.136,665.975,686.852,699.95,705.689,716.82,704.46,726.15,731.42,741.0880000000001,754.921,758.8939999999999,564.418,558.946,478.892,465.38300000000004,409.36199999999997,408.665,401.131,400.505,399.251,399.434,462.48199999999997,461.656,598.0369999999999,673.92,698.4689999999999,719.586,728.352,736.8330000000001,724.166,746.368,750.095,755.673,764.71,768.632,561.516,553.591,474.76800000000003,463.416,407.788,406.82199999999995,398.43699999999995,393.227,391.10900000000004,388.655,450.41,453.09,593.251,670.487,698.6110000000001,724.2460000000001,735.3989999999999,749.827,740.93,762.78,767.457,770.3,773.36,768.437,556.804,551.0169999999999,474.14300000000003,463.644,408.62300000000005,407.649,398.665,393.097,391.754,392.603,410.059,409.009,447.779,514.238,522.72,590.269,598.3340000000001,601.774,587.3530000000001,579.81,576.2669999999999,535.866,543.048,520.689,492.125,490.074,424.38599999999997,426.413,408.523,407.342,400.436,389.746,387.671,383.776,390.374,381.599,417.69199999999995,413.89599999999996,453.50699999999995,448.92800000000005,452.913,457.236,460.968,457.184,454.94699999999995,452.94699999999995,440.528,416.215,391.10900000000004,387.94800000000004,374.871,380.523,362.76199999999994,361.156,352.077,358.50699999999995,358.086,357.783,422.957,424.379,557.487,629.472,651.362,668.687,674.2230000000001,678.3610000000001,660.783,679.8530000000001,685.841,690.1189999999999,695.051,694.1669999999999,524.769,520.364,441.102,426.284,366.591,363.608,354.722,351.978,350.726,352.847,421.923,423.675,558.881,631.797,652.485,670.99,683.294,689.438,669.937,694.2180000000001,704.305,708.3989999999999,712.127,711.325,534.4730000000001,525.467,444.848,431.245,374.62199999999996,372.48400000000004,365.64599999999996,364.153,361.55300000000005,359.651,423.86699999999996,425.75699999999995,562.4019999999999,637.516,661.1619999999999,681.6260000000001,690.7819999999999,695.3610000000001,679.1110000000001,700.557,705.2739999999999,708.939,712.613,712.7660000000001,534.243,528.8009999999999,448.017,433.931,375.841,375.369,372.092,370.356,366.73900000000003,365.787,430.184,431.69,569.066,646.742,672.7769999999999,694.301,703.125,705.7260000000001,686.382,705.748,711.192,718.682,726.045,726.4760000000001,545.754,539.1619999999999,460.94,448.165,394.055,394.964,387.046,384.19300000000004,381.975,382.01199999999994,450.967,456.545,594.503,670.3919999999999,695.6239999999999,716.863,728.6410000000001,739.4739999999999,723.211,736.6510000000001,737.668,735.409,735.909,737.914,553.0409999999999,546.135,458.35,440.014,385.23699999999997,385.032,378.655,379.87199999999996,381.404,381.92400000000004,397.603,397.209,438.337,506.439,518.048,587.489,598.341,603.992,590.698,591.702,596.366,545.899,548.3330000000001,524.202,492.249,489.039,429.296,436.455,419.777,420.746,414.64599999999996,404.769,402.20099999999996,400.615,416.077,415.935,458.095,458.02099999999996,502.42699999999996,501.538,506.66900000000004,507.77,508.711,503.57300000000004,500.843,502.99,495.33099999999996,469.56300000000005,444.35699999999997,440.98800000000006,427.235,433.849,415.921,413.352,406.385,412.69599999999997,410.93199999999996,408.81199999999995,474.409,473.73199999999997,609.582,685.06,709.5169999999999,736.91,759.067,770.0219999999999,757.9639999999999,776.961,776.633,777.9939999999999,782.707,782.4810000000001,573.641,570.05,490.164,475.93300000000005,416.441,412.985,406.77,399.43300000000005,401.594,401.30400000000003,415.18199999999996,414.459,454.465,453.418,499.30800000000005,499.913,507.9,511.355,512.36,509.38,508.2,500.592,476.17199999999997,450.718,425.32099999999997,420.559,406.76599999999996,412.58,390.477,387.908,380.086,387.43699999999995,384.218,374.319,429.45,425.145,558.7719999999999,631.884,654.822,679.702,688.23,687.0369999999999,667.921,688.332,691.821,693.4169999999999,699.811,701.102,522.235,514.434,432.593,416.333,357.043,354.72,347.536,345.088,342.339,340.662,403.801,404.94300000000004,540.411,615.684,643.8430000000001,669.145,680.165,688.895,677.145,694.557,695.888,702.0830000000001,709.815,711.192,532.5740000000001,528.692,448.031,433.005,376.194,375.452,367.025,362.559,359.625,358.653,425.417,426.53,560.359,638.984,670.934,692.95,700.9,706.192,689.372,709.559,715.632,720.8530000000001,728.309,730.576,552.835,548.1709999999999,466.514,450.30400000000003,390.651,390.36400000000003,385.409,385.94199999999995,384.76199999999994,384.48199999999997,400.079,397.29900000000004,436.971,505.49699999999996,516.651,583.981,594.735,598.806,585.2180000000001,580.8240000000001,578.538,533.799,542.855,522.979,489.779,481.32099999999997,416.925,422.73,405.98900000000003,405.491,396.978,386.463,383.966,382.671,394.996,389.338,427.917,427.37699999999995,474.83099999999996,477.4,486.587,495.76199999999994,496.00699999999995,493.181,500.32599999999996,501.32099999999997,488.454,460.941,435.721,434.64099999999996,418.202,422.775,409.269,408.973,399.915,402.296,399.935,395.501,458.463,459.74699999999996,598.189,674.56,696.165,715.888,724.465,726.949,706.63,721.784,723.574,725.2810000000001,728.957,729.2860000000001,555.8330000000001,549.239,466.949,446.98400000000004,387.17800000000005,385.663,377.49300000000005,374.978,372.861,371.035,434.11800000000005,433.725,568.471,646.768,677.682,702.085,712.654,717.528,701.747,722.07,724.3430000000001,728.3919999999999,738.7189999999999,742.678,556.298,549.497,469.416,454.80800000000005,396.866,393.08,380.548,376.105,375.721,376.142,440.59,441.12199999999996,579.388,660.005,690.1089999999999,716.196,724.711,728.3989999999999,711.79,733.827,739.4939999999999,744.758,756.225,764.572,561.794,555.419,477.144,467.63,413.87199999999996,413.395,407.025,404.792,399.75199999999995,393.986,456.36199999999997,457.496,595.239,676.304,703.7460000000001,727.5880000000001,743.2769999999999,756.937,744.082,765.561,772.305,778.37,781.6410000000001,777.2439999999999,561.434,555.573,476.04400000000004,462.837,406.56,406.381,400.401,398.398,396.559,394.68,459.105,462.17400000000004,601.856,680.049,706.579,730.895,747.183,758.8739999999999,748.6010000000001,771.183,768.082,757.699,759.0210000000001,762.0989999999999,564.244,557.552,475.80199999999996,462.327,406.31,406.195,398.45599999999996,394.144,393.649,395.414,410.964,410.293,451.61,520.877,531.264,595.913,604.118,606.841,594.364,591.637,590.65,539.257,534.7919999999999,518.327,493.648,489.336,428.291,431.115,414.009,414.86300000000006,407.537,396.724,393.83,392.096,402.917,399.08099999999996,439.115,440.017,486.027,489.73900000000003,498.95099999999996,505.707,505.736,499.457,497.986,496.523,481.76199999999994,457.579,434.36300000000006,430.64099999999996,417.69800000000004,421.839,403.356,401.473,392.444,390.37,377.289,369.14,430.405,428.291,557.086,631.721,662.78,686.933,694.056,699.497,681.395,698.9010000000001,705.018,709.303,717.168,720.6210000000001,549.0830000000001,542.288,466.786,450.68800000000005,390.85699999999997,387.344,381.38199999999995,381.69599999999997,381.814,378.824,439.88599999999997,439.244,577.7330000000001,655.408,682.7610000000001,708.807,722.238,729.6110000000001,714.7769999999999,732.071,725.538,723.55,730.288,733.312,553.56,550.614,475.486,460.67699999999996,405.673,404.042,397.349,395.86699999999996,393.965,391.461,453.24800000000005,456.07099999999997,592.201,669.655,695.622,718.0419999999999,730.438,742.183,734.0880000000001,756.128,759.788,764.057,769.9780000000001,767.087,559.71,557.547,483.12800000000004,466.746,410.523,409.091,399.98199999999997,396.671,392.64300000000003,391.642,459.163,461.941,599.7040000000001,674.45,701.55,724.57,734.296,738.692,722.615,746.503,755.5880000000001,767.65,778.5239999999999,781.8539999999999,570.27,565.74,487.53,468.084,410.43699999999995,408.68800000000005,399.204,396.514,390.598,385.849,453.23900000000003,458.49699999999996,598.702,672.096,696.962,716.7230000000001,722.625,725.235,708.273,728.585,735.19,742.645,747.725,747.698,561.69,556.059,479.532,462.86800000000005,406.45099999999996,404.915,394.423,392.892,391.385,389.327,404.249,401.63699999999994,442.846,507.603,514.969,575.2869999999999,581.341,584.205,571.613,572.645,573.729,527.202,527.024,506.217,479.719,481.022,422.09,426.255,409.361,408.24699999999996,402.801,395.53,394.971,394.38699999999994,410.04900000000004,409.849,453.575,449.52,492.31800000000004,490.836,494.519,498.358,503.56300000000005,499.93800000000005,498.846,500.20300000000003,488.92699999999996,462.406,436.256,431.603,419.909,423.102,406.589,406.556,399.967,407.077,404.69699999999995,402.25,465.69800000000004,463.7,599.571,668.632,692.2339999999999,713.2439999999999,722.132,727.064,710.789,729.882,733.372,736.666,743.551,744.6310000000001,567.082,565.3330000000001,486.843,468.85900000000004,413.42800000000005,413.881,406.60900000000004,406.23900000000003,405.478,403.34,468.81699999999995,470.376,607.937,677.803,699.819,720.716,733.154,743.71,731.419,754.5139999999999,760.518,767.828,782.1460000000001,791.283,576.184,567.506,485.98900000000003,468.298,412.97,412.50800000000004,405.81300000000005,406.88699999999994,407.445,406.32,471.355,473.746,611.41,682.122,705.955,729.0010000000001,742.4689999999999,752.68,740.177,766.5219999999999,777.2239999999999,784.4639999999999,792.1439999999999,793.79,570.602,562.196,485.349,470.083,414.596,414.30800000000005,408.963,407.532,405.445,405.417,470.15,472.778,610.942,683.5889999999999,707.967,731.716,743.888,752.008,737.547,760.1439999999999,768.8560000000001,776.666,785.1389999999999,786.928,568.808,565.04,489.95599999999996,475.31300000000005,419.88599999999997,419.72900000000004,412.975,411.593,411.13699999999994,410.911,478.116,484.944,624.986,700.6419999999999,731.275,757.623,770.877,781.2819999999999,766.355,785.207,785.163,787.508,795.3480000000001,791.015,564.155,560.278,487.564,474.58099999999996,420.38,419.834,413.591,412.709,412.58099999999996,411.256,426.26,427.536,470.782,535.505,543.867,612.861,626.349,638.4159999999999,627.756,624.931,625.056,551.751,555.125,530.323,495.653,491.269,430.14099999999996,433.19599999999997,414.711,415.125,409.786,400.754,400.759,400.61199999999997,415.056,412.961,455.98900000000003,451.24300000000005,492.414,492.83,503.291,507.833,507.379,501.965,501.361,503.264,496.95300000000003,472.92,446.647,444.54699999999997,434.651,436.935,416.205,414.224,407.06199999999995,413.92800000000005,413.73699999999997,413.69800000000004,478.45099999999996,477.417,614.1759999999999,686.145,711.73,737.5160000000001,754.7080000000001,764.694,752.222,764.4680000000001,758.3989999999999,769.352,782.6339999999999,787.331,572.915,563.906,484.077,467.461,412.001,411.324,403.352,401.155,398.12699999999995,390.58099999999996,450.089,449.584,583.961,653.137,678.8839999999999,704.326,719.115,728.073,715.447,737.702,740.615,745.2230000000001,752.58,754.253,562.79,554.856,475.839,459.80300000000005,404.673,400.408,390.50300000000004,385.01,379.83099999999996,375.966,436.955,433.527,568.908,638.1,662.432,692.431,706.459,708.855,689.7280000000001,709.515,713.904,717.721,722.1519999999999,723.957,545.087,537.158,457.439,440.148,382.17400000000004,378.212,368.519,367.68699999999995,366.215,363.95300000000003,427.73199999999997,429.911,569.9540000000001,643.663,670.801,698.4680000000001,712.2239999999999,719.666,704.321,722.7439999999999,724.5369999999999,729.804,735.352,738.172,553.5459999999999,549.266,475.01099999999997,462.287,404.145,396.35400000000004,385.58,385.902,385.19800000000004,385.093,450.202,451.54400000000004,588.951,661.706,688.4169999999999,713.677,724.572,730.01,711.81,730.508,738.811,750.283,758.163,761.91,558.803,553.1709999999999,477.721,462.333,407.286,406.57599999999996,400.269,395.523,392.582,392.971,407.56,406.999,450.215,513.78,519.952,581.325,586.797,582.97,562.482,560.122,562.245,515.109,514.683,494.19699999999995,464.955,463.334,404.668,409.55400000000003,393.474,392.662,384.19699999999995,373.51300000000003,373.185,373.73400000000004,389.486,388.98800000000006,432.728,429.839,474.81699999999995,477.333,487.074,493.165,495.842,493.121,494.045,493.856,482.369,458.852,433.295,427.66,413.921,415.435,397.115,392.689,384.87800000000004,392.83,392.385,391.33099999999996,456.59,457.74,594.462,663.368,684.404,704.165,714.209,717.377,703.13,724.684,729.632,735.433,742.878,747.2710000000001,567.1669999999999,560.972,482.527,460.44,403.69699999999995,399.775,390.832,388.565,387.663,387.44,452.595,451.94,590.0219999999999,661.012,684.448,706.2280000000001,715.743,721.492,706.687,727.8380000000001,733.398,735.71,742.687,739.045,552.305,547.5319999999999,473.675,455.19599999999997,399.445,396.77,389.483,388.401,388.139,388.468,453.712,454.346,589.513,658.783,682.541,705.602,715.845,720.933,706.22,725.6189999999999,732.722,744.732,755.189,758.574,564.814,559.55,485.35900000000004,468.176,413.024,412.39,403.838,401.848,400.25,396.80300000000005,457.346,458.094,597.479,669.8389999999999,691.9,713.602,722.8989999999999,728.4010000000001,715.8380000000001,743.0310000000001,751.079,754.1360000000001,759.711,761.091,559.206,553.393,480.066,463.74199999999996,407.352,401.015,385.668,382.31800000000004,381.184,380.10699999999997,445.19,444.89099999999996,584.629,655.581,681.309,705.4680000000001,719.427,725.938,709.7810000000001,734.056,743.306,749.9889999999999,758.779,762.054,563.386,556.254,480.93300000000005,461.833,407.41,408.741,402.43199999999996,400.656,397.404,392.959,406.531,405.50800000000004,451.57599999999996,512.474,518.415,580.815,591.346,598.019,588.872,586.089,585.399,537.107,541.094,522.2090000000001,491.671,486.397,427.435,428.089,410.195,408.08099999999996,400.194,387.716,384.11300000000006,384.10699999999997,398.57099999999997,396.545,442.14099999999996,435.38699999999994,477.01300000000003,475.55199999999996,482.582,487.561,494.63599999999997,495.608,497.62199999999996,496.621,483.009,458.194,433.491,429.05699999999996,421.091,422.514,404.736,403.911,396.63699999999994,403.408,401.975,399.796,463.05,461.506,599.381,666.8530000000001,693.311,718.727,729.225,732.113,717.0260000000001,740.248,747.7189999999999,755.65,763.4989999999999,768.498,570.869,566.071,491.431,471.461,414.909,414.921,409.68199999999996,409.004,407.401,405.434,470.477,471.26599999999996,610.855,679.7610000000001,704.363,728.044,743.95,757.778,744.574,767.058,767.403,759.683,756.758,755.166,562.221,558.202,484.226,466.11699999999996,412.18800000000005,410.082,400.542,400.075,397.98699999999997,396.36699999999996,461.25699999999995,463.57300000000004,602.734,673.573,701.25,727.187,745.148,757.834,741.87,760.4689999999999,767.086,769.6569999999999,768.71,764.7589999999999,563.39,560.195,486.094,467.395,411.30300000000005,410.798,404.159,408.1,413.665,412.564,476.55,478.85699999999997,618.629,688.835,719.2639999999999,749.887,760.05,768.823,760.788,785.8960000000001,789.331,793.571,800.799,800.8969999999999,573.231,567.379,491.825,474.35900000000004,420.452,420.213,414.69599999999997,412.945,410.652,410.45,476.25800000000004,482.005,623.631,694.424,719.3739999999999,743.752,756.314,764.699,753.808,776.863,779.077,782.217,788.523,791.325,570.744,562.996,488.773,471.793,416.014,415.68699999999995,407.92,404.49699999999996,402.089,400.51,415.101,410.241,453.23800000000006,516.715,524.674,593.8380000000001,605.743,607.46,591.072,588.702,589.92,537.665,541.8340000000001,521.366,491.62199999999996,488.70599999999996,429.209,428.066,412.564,412.689,404.994,394.80199999999996,393.569,393.409,407.07300000000004,401.648,447.772,440.394,484.995,489.13199999999995,496.54,502.723,505.277,501.985,499.718,493.89300000000003,484.102,462.139,438.319,434.57099999999997,425.86,428.55,411.01800000000003,409.569,402.713,410.225,408.394,406.217,470.897,469.936,606.914,672.586,696.078,721.168,728.965,732.018,717.7610000000001,738.582,742.872,748.535,757.802,761.678,569.21,561.5219999999999,487.05800000000005,466.026,411.764,411.001,403.355,402.976,402.216,401.975,469.293,469.767,608.761,677.543,702.5219999999999,722.818,732.439,739.9830000000001,729.0,749.681,753.065,760.063,772.2360000000001,777.816,568.309,561.655,490.025,469.86699999999996,414.659,412.475,405.356,405.05699999999996,405.33,403.69199999999995,468.301,470.765,611.115,681.59,706.192,730.803,747.319,756.591,743.4730000000001,770.293,777.559,781.1669999999999,784.5039999999999,778.748,559.5169999999999,552.868,482.611,461.89599999999996,406.339,405.983,399.111,398.037,397.204,392.726,454.806,456.975,596.953,667.182,693.197,719.997,734.678,748.705,737.552,760.83,766.135,771.572,783.693,785.68,570.138,565.315,494.98800000000006,476.23199999999997,420.384,417.327,408.851,406.624,404.431,402.13,468.105,470.724,609.386,678.034,702.814,726.698,741.065,753.466,741.434,765.362,773.952,778.56,784.485,782.345,561.693,556.0219999999999,485.50699999999995,464.144,408.86400000000003,406.37699999999995,397.718,393.968,391.084,386.459,398.88,397.793,443.935,506.94599999999997,515.123,584.181,597.919,604.6659999999999,583.938,574.529,583.062,541.602,545.757,525.2330000000001,496.356,493.74,437.51199999999994,435.82599999999996,418.353,416.67400000000004,410.119,400.43199999999996,398.543,397.582,413.846,413.43300000000005,458.651,451.98900000000003,496.721,498.464,504.789,507.764,507.996,505.088,504.605,501.87699999999995,488.043,464.356,437.103,430.024,420.58099999999996,416.95,396.716,388.205,374.629,380.596,379.98800000000006,381.907,446.616,445.343,583.5369999999999,651.817,677.561,701.456,714.17,719.802,706.7139999999999,727.2239999999999,731.405,735.998,741.572,744.0210000000001,564.346,558.85,485.952,465.955,409.30800000000005,406.955,397.82,393.594,391.61699999999996,387.47900000000004,448.921,445.94300000000004,582.374,647.562,668.408,692.413,703.085,706.828,688.198,704.189,704.669,709.336,715.6610000000001,717.903,541.181,535.2819999999999,460.745,436.31800000000004,376.315,370.404,358.775,355.26300000000003,352.108,349.399,412.35699999999997,413.597,557.69,630.13,654.286,677.9730000000001,691.36,702.17,688.448,710.072,715.617,720.7280000000001,726.431,725.433,544.89,534.6080000000001,457.14599999999996,434.722,377.906,374.829,361.586,354.713,350.55199999999996,347.675,410.934,412.75199999999995,554.281,625.106,654.47,686.995,706.069,717.783,702.3489999999999,718.7819999999999,720.1110000000001,720.798,724.7660000000001,727.1080000000001,547.842,538.846,460.26099999999997,435.756,378.80199999999996,377.93800000000005,372.374,374.713,378.466,381.43699999999995,451.441,457.81199999999995,604.0930000000001,680.923,702.7289999999999,720.94,726.7710000000001,733.1010000000001,724.4960000000001,747.633,754.757,764.0010000000001,773.03,776.039,567.004,559.835,484.587,463.843,408.85900000000004,408.845,402.086,402.33,403.477,403.79900000000004,419.91,418.43300000000005,462.54,521.54,520.06,580.734,585.976,588.861,578.814,576.519,579.007,532.154,533.117,511.52,481.788,481.028,422.445,418.111,398.458,397.408,390.334,380.245,378.417,377.283,393.05400000000003,393.806,441.14099999999996,436.89300000000003,474.675,472.441,479.49300000000005,482.404,482.791,480.57199999999995,483.35699999999997,483.89,471.18300000000005,445.61699999999996,418.829,416.036,406.57,403.95,384.435,381.691,373.975,372.207,370.205,370.093,388.37699999999995,390.98400000000004,437.833,435.069,477.592,478.467,485.606,489.32099999999997,493.978,493.01800000000003,494.24699999999996,494.465,481.24199999999996,456.385,429.68300000000005,428.314,420.85900000000004,419.849,401.791,401.36699999999996,394.751,403.075,401.273,399.92,467.82599999999996,469.042,607.999,677.4960000000001,696.8860000000001,717.1239999999999,722.809,725.824,707.6519999999999,724.938,726.362,726.5039999999999,731.706,734.515,562.4159999999999,560.543,486.73800000000006,467.38800000000003,411.41,410.18300000000005,402.212,400.908,400.64599999999996,398.905,463.50300000000004,464.596,606.135,679.4,699.46,719.215,724.153,729.4010000000001,715.722,734.8789999999999,737.944,739.3710000000001,742.4739999999999,743.87,558.871,557.155,482.48900000000003,460.361,404.097,401.908,394.43199999999996,391.80400000000003,389.32099999999997,385.13199999999995,448.652,449.54699999999997,591.113,665.816,689.663,715.507,725.0939999999999,727.466,708.6139999999999,727.806,732.4889999999999,735.676,742.7280000000001,744.975,557.248,555.2280000000001,479.399,459.12,400.755,400.23199999999997,393.436,389.32300000000004,384.786,382.184,448.82300000000004,451.598,592.852,664.677,685.558,707.015,714.138,720.0089999999999,704.3489999999999,722.9060000000001,726.302,731.559,740.505,744.804,556.804,553.231,477.725,455.32,396.38,394.173,385.68199999999996,383.902,381.845,380.18,395.79400000000004,394.995,441.037,505.74800000000005,511.01300000000003,576.023,587.308,593.841,581.714,580.741,581.431,535.096,537.3240000000001,513.274,481.719,480.965,422.621,421.42400000000004,402.269,400.31800000000004,391.87800000000004,381.405,380.84,380.714,394.07300000000004,391.898,439.20599999999996,433.135,472.98900000000003,478.00199999999995,489.712,494.189,494.26199999999994,490.18699999999995,489.80199999999996,489.782,475.914,448.379,422.35,422.417,412.681,411.425,395.083,397.288,393.949,398.366,397.42900000000003,397.098,462.599,463.81800000000004,603.536,675.4110000000001,694.928,713.834,722.318,725.9939999999999,710.8560000000001,732.3689999999999,739.362,739.4860000000001,738.8910000000001,742.586,563.913,563.453,488.01300000000003,462.787,404.436,400.531,387.916,386.226,385.43,383.061,449.73699999999997,451.654,590.837,657.932,676.6010000000001,696.309,703.328,707.837,689.564,706.561,708.303,710.188,714.961,717.061,537.4,527.002,448.75199999999995,425.12800000000004,365.7,361.705,352.642,349.42400000000004,344.958,343.529,409.353,410.759,551.025,620.7869999999999,642.638,666.85,678.0360000000001,685.336,671.174,690.186,688.717,693.471,698.171,695.53,517.361,515.317,434.57,410.49300000000005,354.969,353.889,345.462,342.999,340.962,338.2,402.267,404.475,546.175,620.136,646.875,676.1569999999999,694.2689999999999,704.6419999999999,690.63,712.67,717.678,721.72,726.455,727.757,551.201,548.126,467.235,442.158,384.208,384.593,379.032,378.795,376.472,370.676,433.86400000000003,434.532,575.404,649.014,675.295,702.3919999999999,715.39,724.205,709.565,734.044,740.954,744.443,751.977,752.018,557.9019999999999,557.155,478.796,458.035,399.716,394.848,384.108,380.699,379.291,379.94699999999995,398.86699999999996,399.49699999999996,443.246,506.45099999999996,513.035,572.102,573.566,574.9590000000001,557.02,551.609,552.854,506.225,511.155,494.398,466.80699999999996,469.944,410.019,409.14,391.017,387.319,378.13300000000004,367.994,366.711,364.233,376.94300000000004,376.17400000000004,421.17,415.416,453.658,451.32300000000004,458.56199999999995,463.275,468.566,473.075,479.131,482.64099999999996,476.338,456.80300000000005,430.58099999999996,429.04400000000004,415.217,411.289,392.402,393.155,387.29,393.66,389.73199999999997,387.051,452.19800000000004,452.227,588.831,657.783,677.9860000000001,698.0239999999999,704.42,707.543,689.3430000000001,709.637,712.174,712.2710000000001,716.795,718.435,553.372,549.969,466.291,446.037,392.11400000000003,392.44300000000004,381.42400000000004,376.531,375.754,373.483,440.48800000000006,442.101,581.9540000000001,652.748,673.424,698.8760000000001,712.07,718.425,699.91,715.9639999999999,717.431,718.931,724.321,725.303,553.521,553.144,469.88,445.907,390.537,390.01099999999997,383.792,379.97900000000004,374.49199999999996,372.28,436.73900000000003,437.719,579.367,650.962,676.5989999999999,705.2719999999999,718.596,726.1460000000001,712.703,735.44,741.9839999999999,748.947,755.618,757.427,565.192,564.862,486.28,465.656,410.37800000000004,409.713,402.327,400.782,397.605,394.212,457.779,459.251,601.62,673.618,692.298,711.84,718.753,723.3510000000001,707.6489999999999,730.944,739.8739999999999,745.36,755.0360000000001,759.9580000000001,562.278,560.073,480.81300000000005,459.22900000000004,401.83,395.95099999999996,384.50300000000004,381.404,380.215,377.217,443.147,449.154,594.273,666.2410000000001,688.302,712.743,721.2239999999999,727.283,711.3639999999999,730.4989999999999,730.345,735.2589999999999,742.613,740.7819999999999,555.4830000000001,554.27,476.29699999999997,451.435,390.77099999999996,386.89599999999996,379.994,379.12,378.033,377.665,393.376,393.272,438.82800000000003,500.35400000000004,501.48699999999997,562.145,568.624,570.6519999999999,557.241,555.275,556.006,511.28,517.615,498.465,468.884,471.1,411.94199999999995,410.539,390.966,387.724,380.361,370.349,364.92699999999996,362.42800000000005,378.264,377.99699999999996,424.38599999999997,418.329,456.585,464.311,473.324,477.94300000000004,482.148,481.26099999999997,482.726,484.00800000000004,470.98900000000003,444.293,417.751,421.11400000000003,405.524,402.532,384.39599999999996,385.034,377.235,382.41900000000004,381.847,381.715,447.279,447.207,584.232,657.815,677.85,698.09,703.569,705.7810000000001,687.408,705.1210000000001,707.668,710.127,713.498,712.738,542.999,540.439,458.085,434.659,375.80400000000003,373.184,366.385,362.531,356.69599999999997,354.68199999999996,421.16,422.789,562.924,635.944,652.195,671.5980000000001,681.7230000000001,689.555,676.9110000000001,697.7769999999999,699.627,700.83,707.834,713.863,544.415,543.573,461.591,438.87300000000005,381.787,379.39,374.43199999999996,374.96,372.936,372.44599999999997,437.906,442.417,584.929,657.0319999999999,674.965,697.071,707.2489999999999,714.8889999999999,700.534,722.265,726.415,729.6460000000001,732.7510000000001,733.525,558.018,562.006,482.33,461.079,405.36800000000005,403.04400000000004,393.727,388.037,385.07300000000004,383.82300000000004,448.32099999999997,449.522,589.39,662.211,680.191,701.2819999999999,712.0010000000001,720.85,704.773,722.7139999999999,726.084,730.248,736.352,737.915,555.436,556.437,475.51599999999996,450.593,391.12,388.909,381.906,381.699,379.14599999999996,375.353,441.195,443.55800000000005,585.165,659.65,677.919,698.488,706.6569999999999,713.725,700.829,723.243,726.554,729.07,735.8939999999999,738.4639999999999,554.83,556.007,473.934,450.19800000000004,392.566,390.38,382.472,382.08,383.26599999999996,383.601,396.48199999999997,394.10400000000004,438.64,499.43800000000005,500.147,570.533,582.7040000000001,588.191,574.565,568.347,563.605,514.849,516.62,496.092,464.735,466.995,402.75699999999995,401.545,384.836,385.37199999999996,378.635,368.909,366.816,364.926,379.694,376.389,416.94800000000004,410.543,445.936,448.24699999999996,459.077,465.531,470.811,471.764,474.608,476.042,462.464,433.629,404.338,406.184,391.83099999999996,390.385,372.994,371.653,363.525,369.26099999999997,367.79699999999997,366.199,431.004,433.20599999999996,573.489,644.859,660.279,683.0980000000001,692.778,695.513,679.877,698.279,694.107,685.563,684.585,678.7360000000001,502.111,498.855,414.99300000000005,392.861,336.656,335.457,327.344,326.654,324.97900000000004,321.332,385.37199999999996,385.59,524.145,597.3380000000001,617.6659999999999,642.7819999999999,658.181,668.721,654.808,674.188,676.312,679.8939999999999,686.648,687.932,515.273,514.285,432.091,410.33099999999996,353.316,351.95300000000003,343.126,339.977,337.616,335.212,396.63599999999997,396.707,538.099,611.6419999999999,628.7669999999999,649.841,662.502,675.8710000000001,664.013,680.12,678.9789999999999,679.885,681.9680000000001,676.753,505.86,506.125,424.351,401.409,343.885,340.99699999999996,327.612,319.76,317.438,316.751,381.735,382.439,521.337,593.549,609.278,626.948,632.534,638.474,623.964,647.3009999999999,647.822,648.441,653.948,654.645,485.327,484.52099999999996,397.50800000000004,378.004,323.204,323.349,318.26599999999996,318.05400000000003,316.992,317.763,382.67400000000004,383.86300000000006,521.611,593.8330000000001,609.189,626.7180000000001,632.178,640.388,629.7919999999999,653.063,659.5,663.4019999999999,668.0889999999999,670.788,505.292,510.269,426.876,404.73,349.24699999999996,348.361,340.449,338.092,332.983,326.93,338.392,334.925,380.16,444.569,444.278,502.65,509.211,524.096,516.149,510.445,512.0830000000001,469.671,473.352,448.94699999999995,415.781,420.32,352.21,348.85,329.459,326.934,318.721,310.126,309.982,309.853,325.57099999999997,325.315,371.598,370.13699999999994,406.809,408.282,422.07599999999996,433.37699999999995,442.162,444.939,448.665,450.25199999999995,437.845,410.969,383.157,388.673,371.42900000000003,367.45599999999996,347.286,344.702,337.305,335.941,334.458,332.86699999999996,346.921,344.62,389.108,386.525,424.77,428.515,444.667,460.056,469.61699999999996,470.93199999999996,472.61,472.20099999999996,458.481,431.925,403.434,407.494,389.912,386.842,369.124,367.57199999999995,360.03,361.031,346.981,335.043,393.005,386.86,522.302,591.994,606.263,622.149,625.938,627.194,607.974,626.441,629.701,632.496,639.732,639.19,477.26,481.249,398.941,379.685,325.091,324.911,316.26099999999997,315.856,315.98900000000003,317.503,381.25699999999995,382.31800000000004,520.008,591.722,606.549,624.374,629.453,632.509,613.625,632.435,638.034,642.2959999999999,649.161,652.435,488.526,492.70300000000003,408.481,386.25199999999995,328.205,326.173,318.863,318.19599999999997,317.939,317.685,383.01300000000003,383.963,522.712,595.214,611.117,630.555,644.526,657.8839999999999,649.928,676.425,683.324,686.941,699.727,704.1,524.423,524.153,437.875,415.246,357.35699999999997,355.019,347.157,345.436,344.51800000000003,345.01599999999996,412.64,414.14599999999996,553.238,623.357,639.3330000000001,659.722,669.475,673.654,652.799,668.586,669.174,665.433,662.442,656.145,481.409,489.533,417.847,398.38300000000004,343.11199999999997,341.44599999999997,335.50199999999995,338.18300000000005,340.751,341.001,355.776,354.225,398.00300000000004,466.885,463.223,519.684,525.52,527.369,512.286,511.50800000000004,515.683,468.93800000000005,470.81,454.843,428.853,430.564,357.517,354.10400000000004,336.293,335.29699999999997,328.481,320.43,320.264,319.472,335.92800000000005,337.202,382.22,382.531,415.99800000000005,411.44599999999997,413.152,413.06800000000004,415.414,418.542,421.35400000000004,424.839,414.039,390.466,365.116,363.26099999999997,341.86400000000003,340.517,322.936,321.916,315.568,322.996,322.686,322.629,386.974,387.926,524.956,597.164,606.9680000000001,623.339,629.394,642.576,635.1519999999999,661.822,670.3810000000001,673.809,679.057,681.08,517.464,522.918,440.42,417.985,360.54400000000004,358.51099999999997,350.39099999999996,348.846,347.25699999999995,345.526,410.958,411.065,548.248,622.663,636.1419999999999,655.612,667.304,678.096,662.823,679.328,681.1030000000001,683.738,688.435,686.72,518.244,518.687,435.58,414.546,357.283,355.20300000000003,347.529,345.56300000000005,343.78,342.059,407.045,407.745,546.128,620.622,635.224,657.452,672.76,685.049,672.418,693.6360000000001,694.1039999999999,695.145,702.812,703.125,529.535,530.295,447.83099999999996,425.95,369.034,367.569,358.94199999999995,356.033,353.901,352.275,417.384,419.29900000000004,561.437,641.0740000000001,656.987,676.413,683.574,687.04,671.715,695.0010000000001,701.137,704.424,710.367,713.88,544.526,544.029,461.402,439.595,382.32300000000004,380.514,373.314,372.30300000000005,369.652,365.676,432.827,436.719,577.506,654.627,670.181,687.5939999999999,694.1289999999999,699.796,684.28,705.184,709.9860000000001,714.6060000000001,721.595,723.425,555.525,557.1619999999999,470.76800000000003,446.00199999999995,389.111,387.061,378.27,377.658,375.76800000000003,372.631,388.755,391.29,440.61199999999997,511.02,509.454,569.156,575.813,579.585,566.845,566.887,570.83,526.62,527.764,505.54900000000004,475.99800000000005,476.856,408.7,404.332,384.746,383.954,374.721,363.733,363.167,360.907,375.23699999999997,375.76300000000003,421.015,421.668,456.73699999999997,453.285,459.148,465.45300000000003,471.164,470.791,471.017,468.85699999999997,452.69300000000004,424.85699999999997,400.006,402.936,386.991,386.871,371.26599999999996,370.129,363.20599999999996,373.525,374.74199999999996,370.389,424.909,412.874,542.151,613.342,626.347,639.96,635.9490000000001,632.014,611.4630000000001,632.002,636.193,641.635,650.2869999999999,647.206,486.31,485.51599999999996,400.779,380.845,326.938,327.912,323.899,324.57599999999996,323.845,323.73,389.231,389.842,526.252,599.929,612.995,628.486,639.285,648.202,629.045,647.257,651.627,652.85,660.798,662.3960000000001,498.469,497.19599999999997,411.298,386.44699999999995,332.801,334.719,328.839,328.559,327.717,326.938,391.027,394.667,533.217,607.749,620.249,636.754,641.7769999999999,644.319,623.972,640.489,649.768,658.073,662.467,664.5369999999999,500.50699999999995,500.37800000000004,417.36699999999996,395.694,338.711,338.046,331.85699999999997,332.281,332.087,331.009,392.30800000000005,392.05800000000005,530.097,604.794,618.601,632.58,635.769,638.414,622.356,642.7909999999999,647.514,664.0369999999999,674.66,670.495,506.097,504.579,416.186,392.849,336.12699999999995,333.37199999999996,325.755,329.527,329.582,326.115,401.973,402.352,535.2330000000001,611.278,627.121,642.928,645.278,644.479,624.6080000000001,646.729,666.925,673.789,678.063,677.6060000000001,504.555,503.347,420.06199999999995,398.164,341.244,338.153,330.119,329.50800000000004,329.223,329.287,339.71,337.07599999999996,381.99199999999996,448.17400000000004,442.651,501.405,507.564,518.02,512.96,516.503,521.107,479.80400000000003,482.285,459.522,429.38800000000003,429.92900000000003,362.69699999999995,360.561,342.25,340.38800000000003,333.028,325.058,324.556,324.559,340.473,343.08,396.254,402.418,436.009,431.173,434.686,435.38800000000003,437.536,436.083,436.344,436.36699999999996,424.13800000000003,401.68800000000005,382.095,384.814,366.08099999999996,363.074,345.069,343.121,336.34,345.665,346.49699999999996,344.88,409.88,411.38699999999994,549.711,624.931,640.009,657.7689999999999,664.2760000000001,669.176,654.55,674.971,677.04,678.867,683.444,684.3389999999999,527.448,527.134,444.952,425.45300000000003,370.712,371.332,365.38199999999995,364.871,364.301,363.596,429.256,428.83,566.5419999999999,639.972,652.206,669.497,676.202,682.658,667.297,684.762,685.985,686.7560000000001,690.279,690.363,530.509,526.117,436.88,410.519,349.051,343.7,332.715,326.252,320.385,319.197,384.441,384.905,523.549,601.78,618.192,640.5269999999999,651.6419999999999,661.666,647.39,666.6419999999999,669.0360000000001,667.1560000000001,654.239,633.635,475.05699999999996,478.54900000000004,402.79900000000004,390.908,340.79900000000004,343.91900000000004,339.89300000000003,343.76300000000003,346.695,347.70599999999996,414.033,418.47,556.952,632.1030000000001,642.025,661.0989999999999,670.046,677.623,659.2130000000001,678.0980000000001,680.127,682.24,687.0260000000001,686.405,528.845,528.227,442.20300000000003,418.815,366.18,364.606,358.501,360.455,357.972,353.098,404.36699999999996,400.94800000000004,538.6619999999999,614.271,635.794,664.645,675.087,682.357,664.2919999999999,683.204,687.5830000000001,688.4639999999999,689.0039999999999,685.117,521.337,520.6659999999999,434.466,415.95099999999996,366.269,366.73199999999997,361.093,361.64599999999996,357.63800000000003,352.592,366.298,363.06,403.092,476.577,468.62699999999995,526.466,536.362,545.4630000000001,524.0840000000001,510.597,504.736,459.499,461.469,437.42699999999996,408.48900000000003,406.278,339.34,338.744,322.819,323.365,317.41700000000003,309.35,309.515,309.683,325.855,325.937,372.11800000000005,375.64,407.048,406.595,418.475,429.60400000000004,437.866,441.204,445.284,447.272,435.385,405.926,378.85699999999997,378.23199999999997,362.412,362.085,344.775,343.00300000000004,335.167,339.991,334.965,331.337,331.99300000000005,397.786,397.339,531.839,596.735,618.214,636.73,643.2959999999999,651.025,637.395,655.078,655.2769999999999,655.246,658.6289999999999,662.405,505.973,501.715,417.87800000000004,393.94599999999997,334.264,329.72,319.297,318.126,317.992,317.689,384.096,384.713,522.18,587.784,608.511,625.75,630.859,635.7040000000001,619.172,638.29,640.312,640.41,645.303,648.224,488.18300000000005,482.61699999999996,400.50800000000004,379.56800000000004,325.038,326.642,320.907,320.39799999999997,319.848,319.66,383.892,383.532,521.747,587.985,608.115,625.84,632.2180000000001,637.9159999999999,623.382,642.08,644.595,646.381,650.503,649.659,488.63,485.717,406.194,387.875,335.809,337.163,331.314,331.506,331.44199999999995,333.475,398.48900000000003,400.684,537.518,601.859,619.245,632.572,634.439,634.349,614.6469999999999,630.7,630.726,631.6030000000001,634.2919999999999,639.962,482.79400000000004,478.816,397.392,378.276,323.64099999999996,323.907,317.949,317.943,317.901,317.936,384.654,385.457,524.015,590.226,610.769,630.255,639.865,643.4680000000001,623.595,647.488,648.8480000000001,647.5409999999999,649.871,650.8530000000001,488.35900000000004,480.216,397.287,377.86400000000003,323.439,323.775,308.914,308.447,311.233,314.585,331.402,334.295,378.57099999999997,370.615,407.54699999999997,401.98900000000003,406.925,407.68,411.954,419.208,427.63199999999995,426.7,408.23199999999997,392.852,378.665,375.934,360.35,357.865,343.125,346.476,340.858,340.75,340.76800000000003,341.81300000000005,361.333,365.861,411.67400000000004,405.465,449.033,447.059,454.148,458.285,457.327,451.212,454.435,457.16900000000004,447.779,427.48,402.413,397.25300000000004,378.833,375.585,356.599,354.027,356.69599999999997,360.401,359.028,356.67199999999997,422.055,421.855,555.49,619.764,643.5880000000001,662.1060000000001,669.669,671.794,651.325,668.993,668.341,669.0089999999999,670.7560000000001,674.65,522.678,517.164,428.379,399.32800000000003,337.939,333.66,326.218,325.678,325.397,326.033,395.881,410.885,553.806,620.214,641.024,659.7139999999999,666.443,668.3430000000001,649.0219999999999,665.076,664.8430000000001,664.965,666.5989999999999,671.98,515.609,508.86300000000006,426.51800000000003,401.92900000000003,338.281,329.69199999999995,318.018,315.293,313.63599999999997,311.916,374.965,384.596,525.741,594.299,625.5169999999999,651.18,658.675,665.628,649.235,667.569,669.7460000000001,671.863,675.4889999999999,676.7289999999999,519.467,513.765,435.24,415.295,360.21,357.92800000000005,350.045,349.412,348.94199999999995,343.593,404.26099999999997,409.832,544.111,612.385,636.596,654.815,662.071,668.431,652.716,672.3810000000001,676.1360000000001,677.715,682.1060000000001,685.092,525.939,517.226,437.57300000000004,419.267,366.222,367.13800000000003,362.22,359.333,357.601,355.486,418.154,416.05800000000005,550.6030000000001,620.883,631.4490000000001,623.193,630.729,636.51,624.564,647.045,649.714,651.163,653.207,653.096,488.522,479.48800000000006,396.524,376.756,322.19,322.539,315.99,315.378,315.389,315.91200000000003,332.165,332.99800000000005,378.204,440.04900000000004,443.343,502.46,512.243,521.0830000000001,508.115,505.764,505.789,461.596,464.168,446.31300000000005,412.57300000000004,405.395,339.961,339.01800000000003,323.019,323.494,309.237,309.0,308.65,308.347,323.901,323.433,369.527,365.79699999999997,405.63699999999994,404.694,416.781,424.50199999999995,430.405,432.436,436.11699999999996,438.155,426.195,404.594,374.38599999999997,366.029,347.149,344.04900000000004,325.283,324.35900000000004,324.311,320.829,318.22,317.282,382.224,382.81699999999995,520.2080000000001,588.756,607.192,626.006,640.344,650.163,636.315,657.827,659.8589999999999,658.753,661.556,668.015,507.589,500.668,416.596,394.89099999999996,335.70300000000003,333.499,326.307,324.808,323.79200000000003,325.04900000000004,391.533,390.131,525.8340000000001,593.8380000000001,611.761,629.644,637.764,643.842,632.435,658.617,665.9910000000001,670.326,672.127,674.122,508.216,502.153,417.977,395.045,338.069,337.01099999999997,333.135,337.719,339.105,338.605,403.94199999999995,407.25199999999995,547.211,617.3,637.274,658.187,669.155,677.025,658.597,673.57,672.368,671.803,672.1560000000001,674.472,507.717,502.61699999999996,424.026,409.773,358.406,359.996,347.95,351.69699999999995,353.57099999999997,353.92900000000003,369.94800000000004,369.95099999999996,414.73199999999997,409.11400000000003,449.13300000000004,446.936,450.86699999999996,448.656,442.89,435.16,430.67400000000004,426.515,410.189,385.996,355.832,348.332,330.76199999999994,329.73800000000006,318.05,322.782,326.244,331.202,334.89300000000003,335.099,401.62300000000005,405.97,541.185,607.48,628.8580000000001,645.6990000000001,645.982,640.386,614.387,628.144,627.145,631.841,639.3969999999999,647.4680000000001,491.769,487.9,410.441,395.38,344.376,349.30300000000005,345.085,344.57099999999997,344.211,343.836,358.17400000000004,357.717,404.185,467.25800000000004,470.05,530.136,535.6469999999999,538.2869999999999,521.769,516.587,515.5319999999999,469.24199999999996,469.941,458.092,433.481,430.051,363.06199999999995,358.006,341.151,343.36300000000006,330.10400000000004,323.527,321.416,322.868,337.43,335.256,379.27,375.26,411.718,404.526,406.31199999999995,406.384,404.11199999999997,400.176,400.24199999999996,400.33,388.149,370.246,346.899,343.681,328.681,328.719,313.115,313.92400000000004,316.30400000000003,316.543,316.785,316.858,382.60400000000004,384.11699999999996,522.161,590.693,608.499,625.294,631.6659999999999,635.247,618.422,640.061,643.481,646.034,652.114,659.425,503.458,499.98800000000006,416.977,397.154,342.35900000000004,342.592,336.416,336.384,336.335,336.285,403.102,403.286,539.58,607.341,626.363,644.695,650.641,655.179,637.909,656.557,660.941,664.426,668.877,677.1419999999999,518.993,514.6759999999999,434.595,417.324,363.36800000000005,363.721,353.439,347.023,345.202,344.741,404.39,391.014,521.7280000000001,590.618,617.078,642.181,649.361,654.101,636.634,654.573,656.568,658.306,662.2710000000001,671.293,515.524,511.14,430.517,410.86,348.031,341.539,331.286,330.595,331.01199999999994,331.76199999999994,399.75300000000004,410.74,546.102,616.9159999999999,647.138,669.47,676.518,679.528,658.8560000000001,674.9169999999999,674.9019999999999,676.513,679.488,684.4960000000001,525.126,519.996,435.119,412.98,353.93199999999996,350.481,345.848,348.745,349.28,349.254,412.80199999999996,412.39599999999996,547.405,612.93,629.052,645.931,649.469,651.1669999999999,633.738,653.638,659.825,658.189,654.627,658.0360000000001,496.385,491.408,407.885,386.789,333.121,334.25,330.204,331.533,332.30300000000005,332.88199999999995,345.673,344.814,392.24699999999996,457.36,458.475,509.384,505.343,505.721,491.089,488.455,491.10400000000004,448.186,451.20099999999996,435.81800000000004,407.236,403.43,339.219,339.49699999999996,326.535,330.19599999999997,316.491,320.976,325.452,326.252,340.55300000000005,342.55,389.005,380.921,415.426,405.88800000000003,405.124,406.43300000000005,406.778,408.02,416.5,422.668,412.20099999999996,392.57599999999996,365.782,359.296,341.934,340.211,323.868,325.073,327.41,327.448,327.462,327.45599999999996,391.352,389.977,527.236,599.894,620.086,641.5219999999999,647.837,651.812,634.811,652.457,655.448,657.555,661.9760000000001,670.623,515.355,512.536,432.26800000000003,414.906,361.772,362.392,357.56,360.63300000000004,356.522,346.816,408.975,405.767,538.331,602.615,610.741,625.694,629.405,630.062,610.615,628.562,631.5369999999999,634.373,640.154,650.406,496.093,494.37300000000005,413.7,396.194,345.227,344.408,338.95,339.41,333.205,327.608,387.599,393.829,532.192,609.03,629.654,644.055,652.65,659.6160000000001,646.629,665.456,669.04,671.823,673.337,683.453,527.54,520.31,437.06300000000005,414.03,357.764,356.491,349.75699999999995,348.44699999999995,343.11,333.84,391.06300000000005,395.63599999999997,532.937,607.247,627.377,651.163,657.9939999999999,661.0880000000001,639.683,658.688,660.8810000000001,661.03,664.455,672.655,514.035,510.69,430.435,410.077,354.656,354.126,345.06199999999995,338.811,332.907,330.477,399.964,407.228,543.705,617.776,635.1080000000001,652.925,656.0939999999999,656.257,636.857,653.197,653.1659999999999,653.384,656.841,663.023,505.51099999999997,501.86300000000006,419.105,397.663,343.695,345.985,340.913,342.31300000000005,343.667,335.56300000000005,348.347,343.81,383.514,453.559,461.217,521.3580000000001,527.994,534.315,522.511,521.53,523.1709999999999,479.62199999999996,483.55699999999996,468.349,440.505,434.974,368.564,367.645,350.61800000000005,352.038,335.712,327.051,318.39599999999996,316.66200000000003,330.917,325.066,367.783,366.92400000000004,410.45300000000003,423.767,439.39099999999996,444.273,446.129,441.436,442.342,443.455,430.68699999999995,410.731,386.94,375.976,357.17199999999997,355.73800000000006,336.44,332.892,334.01,330.101,325.501,321.844,382.681,388.61400000000003,524.555,593.765,613.089,641.1030000000001,660.959,675.745,660.86,678.0360000000001,679.0169999999999,678.203,680.452,685.252,526.675,522.977,443.966,425.11400000000003,364.585,345.587,332.96,342.89599999999996,348.68300000000005,351.381,417.861,424.33,561.932,631.669,646.905,664.707,669.7610000000001,667.4780000000001,640.302,647.7669999999999,641.001,639.735,643.626,651.878,498.295,495.959,414.63800000000003,394.153,338.603,335.49699999999996,324.219,320.006,316.16700000000003,316.615,382.499,383.827,522.089,594.0219999999999,610.5409999999999,633.998,647.996,657.398,640.362,654.503,650.846,647.768,653.2,654.302,498.42800000000005,503.39300000000003,423.462,397.528,340.691,340.52,335.976,338.2,340.63199999999995,343.527,411.467,413.931,553.091,623.783,640.442,657.615,659.302,659.8330000000001,639.822,654.2,655.38,657.1310000000001,661.059,668.452,509.153,504.68199999999996,422.63199999999995,402.908,349.73199999999997,349.976,343.88300000000004,342.24300000000005,341.07,340.449,405.905,407.086,542.944,601.2280000000001,609.138,626.0880000000001,628.633,628.377,608.399,624.159,624.214,624.273,628.224,636.623,479.876,477.278,396.75,377.809,325.444,330.42800000000005,326.405,328.407,331.44699999999995,332.385,348.596,351.36800000000005,399.401,466.809,467.50300000000004,525.8009999999999,530.363,532.51,517.631,514.119,514.702,472.264,478.23800000000006,465.16,438.48400000000004,433.811,364.844,360.741,342.126,340.298,323.803,322.41900000000004,319.032,316.591,333.13199999999995,332.733,377.24800000000005,374.95,411.231,408.209,414.68800000000005,423.115,430.559,436.463,441.961,443.528,432.691,411.598,383.13699999999994,371.44199999999995,352.21,349.899,332.81199999999995,331.431,332.001,329.653,327.7,328.611,394.92199999999997,404.287,540.436,611.6990000000001,631.482,658.7130000000001,677.8689999999999,684.837,665.317,682.672,684.081,683.7389999999999,683.19,686.7660000000001,530.245,526.265,444.52099999999996,420.265,356.74,353.10400000000004,343.495,338.699,335.73,331.87300000000005,396.684,402.815,537.193,607.8290000000001,630.816,663.709,677.14,682.56,662.8439999999999,675.1569999999999,672.7360000000001,673.4839999999999,677.5319999999999,682.62,521.224,513.57,431.421,411.559,356.159,352.97900000000004,343.423,342.644,340.971,337.915,401.17699999999996,402.22900000000004,538.523,610.496,624.956,639.935,639.7719999999999,636.602,611.8430000000001,625.686,623.469,623.748,627.994,635.7280000000001,480.765,478.075,396.85900000000004,388.77,344.236,336.369,321.173,318.911,318.644,317.95599999999996,382.418,389.30400000000003,527.775,601.427,617.026,633.7040000000001,639.765,645.0459999999999,634.707,660.559,669.6239999999999,674.225,678.306,684.78,508.689,495.99699999999996,410.601,389.09,334.06,331.49199999999996,322.973,320.362,317.612,315.692,378.716,380.61400000000003,515.2959999999999,585.347,603.8,629.034,647.02,669.6189999999999,659.813,677.796,679.6210000000001,681.6089999999999,681.693,684.8430000000001,525.0369999999999,515.327,426.50199999999995,398.09,338.751,337.36199999999997,331.29699999999997,326.904,327.16200000000003,327.56,341.97,344.57199999999995,390.42400000000004,463.164,467.661,538.997,550.401,554.4069999999999,534.427,520.506,515.071,470.661,472.00800000000004,459.648,435.986,431.522,364.825,364.26099999999997,349.39,350.925,337.159,337.376,338.717,336.176,346.645,344.86800000000005,389.022,385.73,431.403,442.98,449.537,450.918,439.522,424.228,422.195,414.583,399.829,382.775,358.27,353.54,340.31199999999995,339.30699999999996,320.916,320.345,314.462,314.51099999999997,313.548,313.018,327.755,325.841,372.333,371.876,407.67,402.964,405.98199999999997,404.54699999999997,403.461,400.157,400.624,401.532,389.793,369.445,348.749,345.48800000000006,330.635,331.055,316.117,320.807,327.474,329.98800000000006,336.44599999999997,344.161,412.691,416.066,556.143,628.605,647.378,666.6439999999999,671.279,671.8639999999999,652.3580000000001,671.16,673.1260000000001,670.763,668.712,664.543,501.561,490.295,401.55400000000003,377.665,322.595,322.584,316.08,317.066,317.64099999999996,318.355,384.53,387.815,527.925,605.466,609.279,620.868,626.2,629.371,614.38,634.61,650.523,660.3589999999999,664.312,672.202,518.54,510.524,425.164,406.675,352.38699999999994,352.12699999999995,346.81,341.659,336.721,335.586,395.035,401.065,534.97,610.139,631.8330000000001,648.697,655.258,667.385,660.485,682.22,683.699,680.512,676.703,674.2589999999999,520.169,520.174,437.20300000000003,416.526,360.968,358.709,352.454,354.32599999999996,353.00699999999995,350.26,412.60400000000004,410.67199999999997,542.383,610.497,618.44,625.503,628.3580000000001,632.125,621.4830000000001,645.405,652.9830000000001,660.697,667.09,671.666,513.929,509.908,430.815,407.962,346.221,344.85,337.048,329.702,320.587,317.882,332.80300000000005,332.009,378.17900000000003,444.69800000000004,441.93800000000005,502.32800000000003,508.017,506.18699999999995,489.74,486.464,486.72900000000004,443.707,447.61699999999996,432.358,407.592,404.43800000000005,340.151,341.20599999999996,325.949,328.717,318.34,326.316,338.444,341.879,359.82599999999996,361.913,410.29900000000004,413.775,448.154,445.596,451.597,456.921,458.27,445.267,435.651,434.472,418.965,396.209,373.25699999999995,369.69300000000004,357.156,357.467,338.48199999999997,336.525]
new object=load.684_command_center bus1=684.3 phases=1 conn=wye model=1 kv=2.4 kw=1155 kvar=660 yearly=684_command_center_shape
new object=load.634a_data_center bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=160 kvar=110 yearly=634a_data_center_shape
new object=load.634b_radar bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634b_radar_shape
new object=load.634c_atc_tower bus1=634.1 phases=1 conn=wye model=1 kv=0.277 kw=120 kvar=90 yearly=634c_atc_tower_shape
new object=load.645_hangar bus1=645.2 phases=1 conn=wye model=1 kv=2.4 kw=170 kvar=125 yearly=645_hangar_shape
new object=load.646_office bus1=646.2 phases=1 conn=wye model=2 kv=2.4 kw=230 kvar=132 yearly=646_office_shape
new object=load.692_warehouse2 bus1=692.1.2.3 phases=3 conn=delta model=5 kv=2.4 kw=170 kvar=151 yearly=692_warehouse2_shape
new object=load.675a_hospital bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=485 kvar=190 yearly=675a_hospital_shape
new object=load.675b_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=68 kvar=60 yearly=675b_residential1_shape
new object=load.675c_residential1 bus1=675.1.2.3 phases=3 conn=wye model=1 kv=2.4 kw=290 kvar=212 yearly=675c_residential1_shape
new object=load.611_runway bus1=611.3 phases=1 conn=wye model=5 kv=2.4 kw=170 kvar=80 yearly=611_runway_shape
new object=load.652_residential bus1=652.3 phases=1 conn=wye model=2 kv=2.4 kw=128 kvar=86 yearly=652_residential_shape
new object=load.670a_residential2 bus1=670.1 phases=1 conn=wye model=1 kv=2.4 kw=17 kvar=10 yearly=670a_residential2_shape
new object=load.670b_residential2 bus1=670.2 phases=1 conn=wye model=1 kv=2.4 kw=66 kvar=38 yearly=670b_residential2_shape
new object=load.670c_residential2 bus1=670.3 phases=1 conn=wye model=1 kv=2.4 kw=117 kvar=68 yearly=670c_residential2_shape
new object=generator.solar_634_existing bus1=634.1 phases=1 kv=0.277 kw=440 pf=1 yearly=solar_634_existing_shape
new object=storage.battery_634_existing bus1=634.1 phases=1 kv=0.277 kwrated=79 kwhstored=307 kwhrated=307 dispmode=follow %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=1 %r=0 %x=50 yearly=battery_634_existing_shape
new object=generator.solar_675_existing bus1=675.1.2.3 phases=3 kv=2.4 kw=800 pf=1 yearly=solar_675_existing_shape
new object=generator.diesel_684_existing bus1=684.3 phases=1 kw=81 pf=1 kv=2.4 xdp=0.27 xdpp=0.2 h=2 yearly=diesel_684_existing_shape
new object=storage.battery_684_existing bus1=684.3 phases=1 kv=2.4 kwrated=20 kwhstored=100 kwhrated=100 dispmode=follow %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=1 %r=0 %x=50 yearly=battery_684_existing_shape
new object=capacitor.cap1 bus1=675 phases=3 kvar=600 kv=4.16
new object=capacitor.cap2 bus1=611.3 phases=1 kvar=100 kv=2.4
new object=line.670671 phases=3 bus1=670.1.2.3 bus2=671.1.2.3 linecode=mtx601 length=1333 units=ft
new object=line.645646 phases=1 bus1=645.2 bus2=646.2 linecode=mtx603 length=300 units=ft
new object=line.692675 phases=3 bus1=692.1.2.3 bus2=675.1.2.3 linecode=mtx606 length=500 units=ft
new object=line.684611 phases=1 bus1=684.3 bus2=611.3 linecode=mtx605 length=300 units=ft
new object=line.684652 phases=1 bus1=684.3 bus2=652.3 linecode=mtx607 length=800 units=ft
new object=line.671692 phases=3 bus1=671.1.2.3 bus2=692.1.2.3 switch=y r1=1e-4 r0=1e-4 x1=0.000 x0=0.000 c1=0.000 c0=0.000
new object=line.632633 phases=1 bus1=632.1 bus2=633.1 switch=y linecode=mtx602 length=500 units=ft
new object=line.671684 phases=1 bus1=671.3 bus2=684.3 switch=y linecode=mtx604 length=300 units=ft
new object=line.632645 phases=1 bus1=632.2 bus2=645.2 switch=y linecode=mtx603 length=500 units=ft
new object=line.632670 phases=3 bus1=632.1.2.3 bus2=670.1.2.3 switch=y linecode=mtx601 length=667 units=ft
new object=line.650632 phases=3 bus1=rg60.1.2.3 bus2=632.1.2.3 switch=y linecode=mtx601 length=2000 units=ft
new object=line.671680 phases=3 bus1=671.1.2.3 bus2=680.1.2.3 switch=y linecode=mtx601 length=1000 units=ft
open object=line.671680 term=1
new object=storage.battery_634 bus1=634.1 phases=1 kv=0.277 kwrated=80.24337782943459 dispmode=follow kwhstored=307.0 kwhrated=307.0 %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=0 %r=0 %x=50 %stored=50 yearly=battery_634_shape
new object=generator.wind_634 bus1=634.1 phases=1 kv=0.277 kw=1.0 pf=1 yearly=wind_634_shape
new object=generator.diesel_634 bus1=634.1 phases=1 kv=0.277 kw=60.64905243145863 xdp=0.27 xdpp=0.2 h=2 yearly=diesel_634_shape
new object=generator.solar_634 bus1=634.1 phases=1 kv=0.277 kw=191.14380000000006 pf=1 yearly=solar_634_shape
new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.661628567325892,17.16617492221226,24.231950431355056,74.46182599635027,17.075342642094732,39.90314613163288,59.69632571724437,64.27096964316375,32.11296442155274,2.1289284827547377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.85633255922343,37.72917684881986,52.81183942833615,2.0835123426959714,113.36881976669416,40.537470732453656,147.20271809047372,101.23032415098749,53.44578868915646,4.574643925919385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.57209463638034,101.59252725145619,134.97376553465,57.20519413402096,101.72840033163195,101.45665417128036,82.88633230725121,71.97069441312684,37.77459298887863,2.9892077638679018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.30906584580096,151.9132350965689,215.68612855908816,255.498817750604,270.6719372702374,263.51570482097753,231.8103596399522,177.68520554991667,96.8369694453027,19.022981904614888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.10656749330266,160.88123372817307,226.3750610929192,266.0518772042592,280.54600666301394,270.6265211301786,236.65674972622327,180.40266715343293,97.74266486647464,18.570321864029165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.9788641137281,134.92834939459124,211.51910387369625,189.5519550052717,214.28198161727127,221.0305948260037,221.8912494471173,168.3546284778434,91.12992473791805,17.030301842036447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.83951873484174,57.43189949431431,205.22315070554959,235.38847586458215,210.7943223327584,201.82632370115425,170.12097852012894,86.9629000525261,45.927353139427936,4.891806226329779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.88108723618949,137.2836078976388,36.23457296688592,47.73911932177228,106.84653657825464,123.78638148017404,101.4112380312216,65.72053272503942,34.875842165127786,4.031151605216129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.51156419829925,138.91408485974858,74.46182599635027,158.39010214494968,124.05812764052564,57.92997567495879,74.28091211611617,62.14204116040902,32.20342136166978,15.218535659692106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.03639667627784,69.29864894966934,111.64751052446688,191.36372118761608,111.05897740370536,145.0287488076607,147.29355037059128,118.84915911378548,66.30906584580096,11.64041943506218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.01263825447508,161.60601526911094,226.1941472126851,265.10076564302847,279.4136058815487,270.6719372702374,239.0574243693296,186.1097118608176,110.4700689429433,27.22115819522296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.44146662726625,153.18150895820997,214.96134701815038,260.6619947972849,276.60531199791495,270.4456072499445,239.64595749009112,181.44423565478073,107.88848041960287,26.81353895469552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.99227888539103,151.46019971598272,213.28545391598183,196.75360359459037,218.40359016260442,198.610410576993,179.22522557190942,142.99065260502346,84.83397156977135,20.517961126549324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.492904355574588,65.1316242642774,118.03392063273058,150.46367201469323,172.38578008305947,158.2091882647156,93.57564018108269,76.18313523857756,42.98318617561832,7.020359369084032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.49375411875427,38.9069937703439,180.71982945384332,225.2880764515127,260.2089594166987,258.1258224140033,230.58750191836987,180.04046405296432,104.94431345579322,26.54179279434389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.013488017654765,139.45757718045186,196.70818745453158,166.36194841526492,195.53074587300802,254.59274698943162,153.86087435908902,70.29517665095881,39.35965381092963,7.111191649201563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.051584220291964,149.2408142931109,217.8604731819017,265.508384883556,275.60878429662546,268.5430087874826,238.46851590856758,187.6497318828104,109.88116048218129,28.625305137039863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.75862892767663,152.63801663750675,220.84968094576956,261.56806555845736,277.873585859556,270.8982672905302,243.133616774604,190.36719348632656,111.82879974470146,29.53100055821179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.47261823248236,160.2472844673528,224.74458413080941,263.1531263805084,288.29077223303534,280.9082097634826,249.65589996304357,190.95610194708863,117.49042831202736,32.20342136166978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.15892823078251,156.4878790224883,218.81120940313187,256.22359929154186,270.2189018896512,262.11155787916056,233.6675419623553,184.2525295384145,111.64751052446688,30.029452078856764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.07187034338419,45.24798773854887,68.52845126867274,39.13332379063677,113.4592767068112,30.255782099149624,31.56947210084948,0.4530353805862075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.667723401567287,48.96197704335461,138.3705925390453,147.79162655123577,279.00598664102125,272.98177963322615,128.99497466691372,111.91925668481848,65.08620812421864,14.448337978695502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.842068024380797,48.871144763237076,56.79757489349352,141.35980030291324,298.2556739059295,293.2279945994238,261.70393863863313,206.58225684730812,124.64666076128721,35.3285022057135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.73357215670191,164.55018223292058,229.31922805672883,268.1353895469552,284.30541210787845,277.4205504789698,248.47845838152,196.97993361488318,123.37876223964659,36.14411602676886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.20087207213074,157.25770136348441,218.76579326307316,256.404513171776,271.84975419176135,264.4217755821499,237.42694740721984,189.46112272515418,118.44153987325804,34.92088296518605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.24066780112731,108.29609966013031,124.82794998152175,185.29447337976276,207.4425361284213,198.79169979722752,180.99157561419497,133.11658321224692,81.52760150549305,23.280838870124363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.16362563267321,131.21436008978552,127.13779234451059,236.15867354557878,249.15782378239902,180.76487025390165,25.092229712468217,175.73756628739653,103.81191267432794,29.214213597801887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.897901060571172,25.590681233113195,38.58983146993352,59.650909577185615,47.10479472095149,32.701497542314264,33.15453292290048,12.863277156644507,6.612740128556589,0.13587308017581368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.82440443681942,163.0555783509866,227.00938569373997,266.54995338490363,282.6745598057682,276.378981977622,250.06351920357102,200.96566908004056,123.69554920005648,39.17873993069553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.06499899195492,157.1218282833086,219.85315324448013,257.5369139532412,273.2989419336365,267.6827295063694,241.050104431908,154.72152898020272,102.95125805321432,38.9069937703439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.193478888717365,68.07579122808703,115.90536748997634,117.30913909179277,150.91670739527945,142.53761722443727,128.6778123665033,92.57911247979321,56.79757489349352,16.305520301098618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.77898829676066,164.36889301268602,232.94276042141755,272.89132269310915,289.740335314911,284.71265600840536,255.72514777089688,206.129221466722,128.36065006609292,42.84731309544251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.05073445711228,160.02057910705943,221.98170638723442,260.1185024765816,275.65420043668416,271.3967188111752,245.76062143800323,198.92757287740338,128.31560926603464,43.662551576497385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.50724213640903,64.63317274363243,151.5960727961585,188.37451342374817,214.96134701815038,210.56799231246555,181.3991948547224,51.951184807222496,37.54788762858529,24.77544275205831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.56777257449012,155.21960516084718,217.6788086216666,283.62567136699886,283.399341346706,259.665842435996,211.1569007732276,133.2524562924227,46.87846470065863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.808367129625616,143.48872878566797,214.64418471774,286.7057114109844,242.27296215349037,272.34783037240584,267.365567205959,207.66924148871468,80.25932764385196,39.04286685051972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.58635917122298,52.54009326798453,39.58635917122298,59.650909577185615,39.495526891105435,164.91238533338918,150.1923011943421,109.02050586106766,37.86504992899568,5.208593186739686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.94416696380962,19.022981904614888,29.75770591850514,106.48433347778595,128.17973618585884,59.69632571724437,86.4648238718816,37.6837607087611,22.87321962959692,43.07364311573537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.751235744263262,17.845540323091328,69.20781666955182,135.56229865541158,124.32987380087728,155.5367674612576,169.9851054399531,204.9968206852567,132.52767475148488,47.557830101537704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.037246439457526,38.18221222940608,71.42720209242358,266.0068364042009,99.8261772091706,99.28268488846734,112.68945436581508,84.78893076971308,2.0835123426959714,44.206043897200644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.05066121112048,106.8919527183134,231.0405372989561,275.79007351686,291.1444822567279,289.740335314911,263.2889994606842,214.3273977573301,138.732795639514,52.31376324769167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.654683969904817,88.18575777410842,176.00931244774816,241.1409367120256,279.32314894143167,295.3115069421198,289.151426854149,262.88138022015664,214.87089007803328,143.48872878566797,54.985808711149176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.790557050080631,85.01526079000594,169.62290233948445,230.8138319386628,268.1353895469552,284.1241228876438,279.82122512207616,263.1531263805084,208.52989610982837,138.4610494791624,53.309915608980646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.828653252717835,89.36357469563245,176.0547285878069,245.08125603712415,274.74850501551225,289.78575145496984,243.45077907501442,230.85924807872155,176.96042400897883,139.72932334080352,30.165325159032573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1812892202345801,49.64134244423367,113.6405659270458,160.60948756782147,182.8483825965976,215.822001639264,228.41353263555686,151.9132350965689,133.61465939289138,94.70804096254795,32.11296442155274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1739692828130193,79.98758148350035,160.38315754752858,224.74458413080941,263.96874020156366,280.2738851626618,275.97136273709464,251.64895536562244,203.41175986320573,130.1724162484373,50.32070784511274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.912165595413807,16.894428761860635,53.58166176933226,74.96027751699523,79.94254068344206,96.79155330524394,61.643964979764526,53.49120482921523,56.93344797366933,21.151910387369625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3133146616993705,58.428051855603286,103.94778575450377,134.56614629412258,203.50221680332282,232.5351411808901,181.94268717542568,225.06174643121983,84.92480384988889,29.07834051762607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.556907092366211,29.66687363838761,63.953807342753365,112.73487050587386,156.03484364190209,301.78837399050065,291.3708122770208,265.4629687434972,218.17726014231158,147.20271809047372,59.379163416833975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.229327895824204,90.7223054973906,175.4658201270449,236.20371434563702,273.2989419336365,286.47938139069146,280.81775282336554,256.8121324123034,210.97561155299297,142.53761722443727,57.79410259478297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.141967914417208,34.51326372465861,144.3947995468404,174.51470856581426,269.90211492924124,284.07870674758516,279.05102744107955,254.77403620966618,209.11842923058987,141.4956733830891,54.9407679110909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.936847026388059,18.343616503735817,90.2692701168044,84.92480384988889,117.26409829173448,160.97206600829062,131.25977622984422,167.44893305667142,82.52412920678253,25.726554313289014,0.04541614005876645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.355258503047599,1.1774415815235568,14.176591818343875,91.94516321897294,63.817934262577545,147.2481342305325,159.74883294670784,105.75955193684813,11.595003295003414,54.35185945032885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.35093644115738,102.45318187256984,193.94530971095656,259.8017155161718,300.83726242926986,315.8290927286687,298.7083339465152,272.9367388331679,224.74458413080941,154.2684935996165,65.22208120439447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.302048002388073,100.4601264699909,184.7055649190007,244.85492601683129,281.36124514406885,295.94545620294014,289.78575145496984,264.37635944209114,218.31313322248738,149.42210351334552,62.91223884140561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.504546354886367,90.94863551768344,142.6734903046131,197.0707658950008,239.0574243693296,239.1932974495054,239.28375438962243,143.44331264560918,100.50554261004964,137.7816840782833,60.375691118123434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.567323988497822,55.93692027237986,125.68860460263541,150.05605277416583,182.8483825965976,178.45502789091282,220.21535634494882,163.68952761180694,82.66000228695833,25.862427393464817,25.63609737317196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.040718738168064,68.84561356908314,92.76040170002778,153.67958513885446,213.4217023361581,210.47753537234848,193.6735635506049,167.67526307696426,162.1495075898142,94.11913250178594,21.831275788248693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.473394749670237,41.443166153625604,109.24721122136101,112.73487050587386,141.08805414256162,171.7064146821804,199.38060825798956,176.00931244774816,155.89897056172632,113.05165746628376,35.10217218542064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.20079882613893,102.09097877210114,183.0750879568909,241.050104431908,273.7519773142228,296.3080346434093,287.61140683215626,258.75977167482347,208.6657691900041,136.51341021664223,59.288706476716925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.103021948600322,109.38308430153678,197.29709591529357,260.75282707740246,299.5689885676288,314.5157780669693,308.3556979789985,252.87181308720483,232.17293808042137,147.3840073107083,70.74783669154453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.5141134878383,100.00746642940516,170.66447084083217,261.2058624579887,295.94545620294014,308.536987199233,299.70486164780465,267.3201510659003,207.9409876490663,138.4610494791624,59.51503649700978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.87321962959692,10.236272493245275,199.9695167187516,87.59684931334641,107.25415581878208,147.92749963141156,316.41800118943075,282.3577728453584,232.94276042141755,156.4424628824295,70.47609053119291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.31893507276157,112.64403822575636,195.75707589330085,253.82292464843547,289.151426854149,303.10168865220004,298.164841625812,271.034140370706,225.8769849122747,156.85008212295696,70.74783669154453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.858955094754286,119.07586447407884,205.8574753063704,269.3132064684792,307.26871333759186,321.85329973646384,314.4703619269105,286.8415844911601,230.2703396179595,161.19839602858352,73.82787673552995,3.759405444864502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.1757420551642,116.17711365032795,201.8713645012125,261.16044631792994,295.2660908020611,297.12327312446416,291.0086091765521,264.37635944209114,216.41091010002603,151.05258047545527,68.03037508802826,2.58158852334046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.723082014578466,104.44586193514826,197.79554743593857,258.21627935412033,292.412756118369,304.00775941337236,299.9311916680976,259.89217245628885,213.9197785168026,148.06337271158736,66.3998981259185,2.3098423629888325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.03639667627784,114.72755056845232,196.75360359459037,256.9480054924792,292.0955938179586,307.58587563800234,302.3318663112039,275.97136273709464,229.68180649719795,155.1745643607889,70.74783669154453,4.076567745274898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.500224292996144,98.60331948758827,196.70818745453158,228.8661926761426,288.9250968338561,299.97660780815625,292.82037535889646,266.187750284435,217.81468170184243,111.55705358434984,68.07579122808703,3.4422431444541077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.53484819692281,111.60246972440856,151.23424503569032,175.05820088651745,185.9738387806418,272.48370345258166,294.49626846106486,181.71635715513284,214.96134701815038,145.8439872887156,67.30559354709042,3.0800400439854334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.32240737147211,87.28006235293648,168.30958767778506,250.33526536392262,287.02249837139425,228.82115187608431,250.1993922837468,216.22962087979144,196.526898234297,142.6734903046131,68.25670510832111,3.8498623849815488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.28778346754544,76.00184601834297,76.22855137863633,43.34538927608699,116.72060597103123,158.29964520483264,294.3603953808892,267.95447566672107,222.5706148479964,155.31043744096476,69.8421412703726,5.027679306505592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.92820290260762,119.52852451466455,199.5161059981649,193.44723353031208,291.1898983967867,301.87883093061765,297.3045623446988,272.1665411521713,226.6468072532708,159.06946754582873,72.69547595406469,5.9333747276775215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.3773906444828,119.25677835431291,195.53037053300756,249.20286458245732,289.0609699140319,302.6036124715555,294.5413092611232,233.8938719826482,223.7934725695787,152.54755969738972,72.51418673383009,5.887958587618755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92473060389708,117.03739293144112,171.11750622141838,185.3398895198215,237.6532774275127,264.9198517627944,236.83803894645783,230.31575575801827,196.526898234297,96.5648479449506,46.28955623989661,2.3098423629888325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.710517006095198,19.657306505435677,31.07102058020451,58.56392493577909,31.388182880614906,20.83474808695923,71.47261823248236,99.01093872811572,7.518810889729004,56.0277525524974,26.587208934402646,0.04541614005876645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.751235744263262,58.33759491548623,93.3493101607898,87.46097623317058,130.8971977893751,106.48433347778595,100.143339509581,109.33766816147805,105.35193269632069,32.52058366208018,15.037246439457526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.571171627208847,23.597625830534266,88.09530083399137,127.59082772509683,215.36896625867783,295.58325310247153,238.6952212688609,231.9916488601868,216.95440242072925,94.70804096254795,45.47431775884172,2.717461603516273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.265724572102044,43.707967716556155,134.24898399371216,212.96829161557142,302.6036124715555,315.01385424761384,311.7074841833355,287.7926960523908,240.64248519138053,88.32163085428421,44.568622337669794,3.668573164746969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0108654821239,145.3459111080711,230.22529881790126,290.6914468761417,324.02726901927673,335.39594229398733,329.64348144654394,298.84420702669104,247.75367684058213,174.19754626540382,81.52760150549305,8.87754169148714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.4219570213619,140.1369425813309,218.90204168324942,272.66499267281625,302.4677393913797,310.7563726221048,308.44653025911595,278.05487507979063,229.3646441967876,161.74188834928674,78.58380988168395,8.4699224509597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.83304856059986,136.19662325623233,211.92672311422368,275.11070811598097,307.45000255782656,169.9400646398948,314.92339730749666,285.7545998497537,238.74026206891918,164.14256299239312,80.44061686408654,10.100399413069463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.15368315972079,133.79594861312594,210.56799231246555,264.9648925628527,142.35632800420268,242.3637944336079,246.80256527935143,185.65667648023143,118.57741295343385,92.26232551938331,45.51973389890049,4.3028977655677565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.118136246622639,11.323257134651787,12.410241776058294,42.03207461438762,93.43976710090686,128.13432004580002,164.82192839327215,130.03654316826146,128.6778123665033,61.01001571894422,30.618360539618784,1.9476392625201575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.993055402578924,8.560379391076747,32.06754828149398,49.77721552440949,51.54356556669506,55.07664099126671,37.86504992899568,42.75685615532546,36.82348142764794,20.110341886021878,9.285160932014582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8606546211136485,0.8152384810548821,14.357881038578455,24.18653429129629,42.892353895500776,30.79927441985288,36.77806528758917,22.103021948600322,45.11211465837305,37.366973748351185,18.07187034338419,0.4530353805862075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.05243398347165,133.8413647531847,206.0841806666637,256.7216754721864,161.19839602858352,139.54840946056936,187.01540728198952,146.9309719301221,232.5351411808901,76.59075447910499,79.03646992226966,10.598475593713953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.63309949764062,66.94339044662175,134.56614629412258,154.2684935996165,134.6566032342396,146.8855557900633,172.6575262434111,148.19924579176316,198.74628365716882,113.77643900722158,58.33759491548623,8.10734401049054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.35185945032885,141.90366796361695,194.0811827911324,227.50746187438443,265.87096332402507,278.23578896002465,267.1392371856662,243.08857597454568,198.42949669675892,116.85647905120705,59.51503649700978,8.696252471252564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.585509408043286,121.88378301771215,153.90629049914784,173.1556024240556,181.6255248750153,202.0076129213888,244.08472833583468,207.35207918830432,119.75522987495786,66.12815196556686,32.837370622490084,3.487659284512875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.95288433358187,63.138568861698474,99.91663414928765,268.27126262713097,296.48894852364344,309.5335149005225,301.0635924495628,276.3335658375632,229.99859345760788,158.4809344250672,37.910466069054436,11.141967914417208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.57818947062173,136.28708019634936,126.32255386345574,176.23564246804105,226.1487310726264,296.03628848305766,286.56983833080864,261.2963193981057,218.26771708242862,155.21960516084718,45.2025715984901,6.476867048380775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.285160932014582,47.15021086101026,82.34283998654794,89.72577779610113,132.1654716510162,190.68435578673697,208.9825561504141,202.86826754250245,229.99859345760788,108.20526738001276,35.192629125537685,4.620060065978151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.10047265906127,153.0456358780342,230.54208577831108,284.44090984805376,315.6027627083758,327.65080138396536,319.04500585282983,290.6914468761417,243.04315983448691,173.1556024240556,86.19307771152997,12.863277156644507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6339492608203019,62.414162660761114,148.83319505258348,223.6125586893446,268.36209490724855,299.52357242757006,311.1185757225735,314.19861576655893,276.1072358172704,229.95355265754958,163.96127377215853,83.520656908072,13.316312537230713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3098423629888325,65.35795428457024,153.3624228384441,226.78305567344708,278.00945893973176,306.04585561600965,314.60623500708635,307.08779945735785,281.54215902430303,236.92849588657486,169.80419155971902,87.2346462128777,14.176591818343875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6758931021685306,56.38995565296607,108.83959198083357,164.27806073256843,184.70518957900023,229.77226343731502,197.3421367153519,259.0315178351752,140.58997796191713,146.97638807018086,160.51903062770444,78.67426682180097,12.817861016585734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.17789016751584,80.5310738042036,74.91486137693646,82.79587536713414,131.48610625013714,171.4797093218871,102.1814357122182,95.79502560395449,98.4220302673537,61.10047265906127,18.524905723970395,7.5638516897872865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.925580367076762,62.550035740936956,59.288706476716925,282.810432885944,321.6720105162292,335.75814539445594,318.6828027523613,292.63908613866187,245.35300219747575,175.42040398698612,86.73657003223322,14.22200795840264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.118136246622639,72.15198363336144,166.2711161351474,248.61433146169574,304.4607947939586,337.3889976965662,347.6703109898698,336.5283430754526,305.00428711466185,247.43651454017174,130.85178164931637,71.56307517259941,15.30899259980915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3444662669155,72.3783136536543,163.41778145145528,240.0989928706773,292.00513687784155,322.48724899728404,332.27048610994314,322.17046203687414,293.4092838196585,244.62822065653802,170.39272468048054,88.50292007451883,15.71661184033659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.295577828146197,74.41678519629197,164.23301993251016,235.7960951051096,284.57678292822965,312.06968728380417,320.40373665458804,310.34875338157735,283.3539252066473,238.46851590856758,171.3442115817117,88.63879315469464,15.30899259980915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.748613208732404,73.05805439453384,161.7873044893455,235.25260278440632,284.89394522864,274.15959655475024,325.43141596109365,316.50845812954776,289.740335314911,243.08857597454568,169.75877541966022,88.0498846939326,15.490281820043734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.156232449259844,70.74783669154453,155.9898028418438,159.83966522682536,143.44331264560918,161.3796852488181,72.55960287388888,226.3750610929192,282.4482297854753,232.98817656147625,165.32000457391666,83.02220538742702,15.762027980395358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.929902428966982,68.66432434884854,99.01093872811572,176.9150078689201,273.57068809398817,235.25260278440632,314.6512758071446,304.86841403448614,280.1834282225448,236.47546050598862,171.07246542136008,87.28006235293648,15.98835800068822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.062303210432258,69.88718207043088,150.3281742745179,179.04356101167434,217.7696409017842,95.6137363837199,205.8120591663116,260.34520783687503,218.08680320219452,126.91146232421774,82.34283998654794,38.49937452981647,14.720459479047616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.748613208732404,11.86674945535504,47.6937031817135,62.051584220291964,76.72662755928081,145.97986036889142,216.36549395996727,128.4060662061517,120.84221451636441,72.96722211441632,61.01001571894422,36.77806528758917,15.98835800068822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.348313905626524,24.956356632292405,160.2472844673528,170.43814082053933,202.8228514024437,215.23309317850197,203.0041406226783,228.4585734356152,204.045709124026,191.0011427471469,132.25592859113323,85.2415908102988,17.347464142446842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4530353805862075,4.21244082545071,17.120758782153494,26.405919714168075,27.357031275398768,43.662551576497385,53.89882406974266,125.68860460263541,110.74181510329494,83.92827614859942,54.3064433102701,15.535697960102498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.961054034183114,80.12345456367616,167.62984693690552,233.48625274212074,279.50406282166574,306.99734251724084,315.6481788484346,306.4988909965958,281.94977826483034,236.7472066663403,172.11403392270782,91.22038167803508,17.66425110285675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.912165595413807,80.16887070373492,162.55712683034162,228.7303195959668,274.884378095688,250.51655458415718,313.24750420532826,301.33533860991434,276.4694389177391,231.0405372989561,51.90614400716422,89.86165087627693,18.389032643794586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.229327895824204,82.84129150719292,172.74835852352862,246.1231998784724,296.8965677641708,326.2012383020898,334.53528767287366,286.56983833080864,226.87351261356412,250.28984922386383,179.0439363516748,77.49644990027694,18.43444878385335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.863277156644507,83.520656908072,172.52165316323533,245.26254525735874,295.8549992628231,325.6577459813865,334.39941459269784,325.74857826150406,297.5308923649916,249.47461074280892,180.2667940732572,57.43189949431431,18.796651884322024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.40676947734776,83.83781920848239,166.45240535538196,240.77835827155644,290.23878683555597,318.8183004925366,327.0618929232034,317.9126050713647,289.33271607438354,163.50823839157238,170.89117620112557,90.35972705692144,20.110341886021878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.131551018285592,84.38131152918562,166.99589767608518,233.440836602062,279.09644358113826,305.09474405477886,312.4322657242733,272.30241423234713,279.95709820225187,234.3469073632344,171.43466852182874,93.25847788067229,20.5630019266076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.448337978695502,86.23811851158825,168.8530799984883,241.00506363184974,288.6987668135633,315.5573465683171,325.11425366068335,316.37258504937193,220.57755944541745,244.67363679659667,177.00584014903762,93.12260480049649,20.155382686080166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.6092678298460505,31.84121826120111,102.81538497303848,175.82802322751357,221.34738178641362,236.2491304856958,248.61395612169534,296.5343646637022,270.03798800941706,226.23918801274343,164.36889301268602,87.82355467363973,19.657306505435677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.720459479047616,57.250610274079726,124.10316844058391,169.7133592796015,161.0171068083489,278.6434082005521,142.7189064446719,270.30973416976866,174.6956224460483,160.51903062770444,93.71151326125849,48.826103963178795,15.71661184033659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.393354705684804,28.263102036571183,134.6566032342396,99.55443104881896,194.0357666510736,225.60523875192303,230.04363425766616,110.60594202311914,108.52242968042314,108.7037189006577,78.53839374162517,44.70449541784562,13.316312537230713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.671571040278312,41.398125353567316,119.4380675745475,165.7730399545029,109.74528740200549,249.74635690316055,264.69314640250104,204.7704906649638,179.85917483272968,118.07933677278939,82.70541842701711,42.394277714856294,14.040718738168064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4530353805862075,42.16794769456343,10.009942472952416,15.399824879926687,59.15283339654112,119.39265143448874,154.0421635793237,121.7933260775951,109.5639981817709,124.64666076128721,101.09445107081169,57.341067214196755,16.486809521333193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.682910945581426,53.58166176933226,51.3622763464605,202.0076129213888,170.43814082053933,100.05250722946344,127.54541158503805,83.29395154777865,72.87676517429927,68.21166430826284,17.347464142446842,9.511490952307444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.484186985802337,13.768972577816431,34.06060368407289,128.04386310568302,289.9216245351456,313.88145346614857,322.8494520977528,277.284677398794,290.55557379596587,245.35300219747575,174.83149552622413,95.5686955836616,21.695402708072876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.573794162739702,91.44671169832796,172.74798318352813,235.47930814469964,279.09644358113826,303.8715109931961,310.2582964414603,300.022023948215,274.25005349486725,230.6779588584869,169.0339938787224,92.2169093793245,20.5630019266076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.483337222622655,90.4051431969802,170.39310002048106,231.53861347960057,272.8459065530503,296.5343646637022,302.92077477196585,294.9489285016507,271.3967188111752,229.81767957737372,169.44161311924984,93.30389402073105,21.28778346754544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.70619494420498,91.22038167803508,172.11403392270782,234.75452660376183,278.1907481599664,302.4677393913797,308.94460643976043,313.11163112515237,275.5637434965672,234.21103428305855,173.1556024240556,95.4328225034858,22.103021948600322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.068398044673646,90.7223054973906,169.84923235977732,230.6779588584869,274.2046373548085,297.6213493051087,303.7360132530208,274.5217996552189,270.35477496982696,228.36811649549807,167.2222276963781,92.44323939961741,22.601473469245292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.24968726490824,90.22385397674563,163.8708168320415,236.5208766460474,280.2288443626036,272.0306680719955,314.3344888467348,304.0982163534895,277.6018396992044,235.1167297042305,167.85655229719885,92.89627478020358,22.73734654942111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.573794162739702,76.09267829846051,143.57918572578504,205.17810990549125,147.3840073107083,158.3450613448914,272.66499267281625,268.5430087874826,246.4399868388823,181.98810331548447,165.41046151403367,81.34668762525898,23.235422730065604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.333199607604204,80.71236302443819,133.43374551265725,182.75792565648052,188.37413808374768,228.77573573602555,255.0908231700761,242.09204827325627,193.03961428978462,111.87421588476023,81.07494146490733,58.06584875513461,16.758555681684822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.027679306505592,58.06584875513461,107.66177505930952,144.2135103266058,204.90636374513969,216.7731132004947,242.90728675431117,286.97745757133595,259.84713165623054,219.3096609237769,160.33774140746985,87.86859547369805,24.27699123141334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.124231080864035,50.682910945581426,105.35193269632069,151.27928583574862,140.40868874168257,145.43636804818814,217.27156472113967,207.48795226848011,234.7995674038201,189.46112272515418,162.69299991051744,90.49560013709723,25.13764585252699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.831275788248693,90.13339703662857,168.76224771837073,232.08210580030385,216.63724012031892,291.32577147696253,296.9874000442884,287.566366032098,262.33788789945345,115.13516980897975,164.86696919333045,91.0390924578005,24.86589969217536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.19732652742839,89.31815855557369,166.4069892153232,136.7855317169943,233.93928812270698,300.11248088833213,307.54045949794363,287.38507681186337,224.65412719069238,176.55280476845138,133.07116707218813,72.06152669324439,18.88710882443907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.999150236820318,3.4422431444541077,48.64481474294421,95.79502560395449,216.63724012031892,147.56529653094287,128.5419392863275,198.15775053640724,200.4675928993961,104.40082113508998,70.70279589148625,50.41116478522978,26.270046633992266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.597625830534266,101.00361879069416,187.51385880263453,253.64163542820089,298.8896231667498,324.2535990395696,329.68889758660265,317.550401970896,290.28382763561433,244.9907990970071,181.26332177454663,99.14681180829152,26.587208934402646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.643041970593032,97.15375640571258,174.60516550593127,235.93196818528543,277.1488043186181,300.2483539685079,306.36301791641995,299.0254962469256,272.39324651246466,231.90081658006923,171.38925238177004,96.92742638541974,26.496376654285125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.40676947734776,95.65915252377864,172.52165316323533,233.440836602062,276.1522766173287,299.79531858792166,305.90998253583376,215.32355011861904,274.25005349486725,230.76879113860446,170.66447084083217,95.93089868413028,26.134173553816446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.597625830534266,92.57911247979321,167.2222276963781,226.23918801274343,267.18427798572446,289.9666653352038,296.081329283116,256.1327670114244,267.27511026584205,55.03122485120793,86.60069695205742,95.16107634313416,27.945939736160803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.684610471940786,75.68505905793306,165.36542071397542,223.6575994894029,263.6515779011533,286.47900605069094,253.9587977286113,193.35640125019452,74.82440443681942,201.46374526068504,130.71590856914048,93.8473863414343,28.48943205686405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.45828045164792,90.94863551768344,164.82192839327215,223.6121833493441,264.69314640250104,287.97398527262544,160.51903062770444,290.82731995631747,262.7004663399226,222.7969448682893,164.86696919333045,80.25932764385196,27.81006665598498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.14111815123752,92.76040170002778,170.93621700118382,232.58055732094883,275.201165056098,299.5689885676288,306.36301791641995,298.84420702669104,273.706561174164,231.22145117919018,166.36194841526492,95.5686955836616,28.03639667627784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.412864311589153,91.71883319868004,164.957801473448,230.22529881790126,274.79354581557055,298.8896231667498,305.4115310151888,296.670237743878,271.3513026711164,222.2084117475277,164.23301993251016,94.70804096254795,28.263102036571183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.218535659692106,88.6838339547529,150.3281742745179,201.59999368086136,262.7455071399809,264.8744356227357,242.4088352336661,267.4106080060173,226.55635031315376,202.23394294168168,147.02142887023913,93.213437080614,28.625305137039863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.001772772351174,77.5418660403357,162.33079681004875,218.992123283366,258.08040627394445,279.77580898201734,287.2946198717463,279.86664126213486,154.4497828198511,179.85917483272968,160.56444676776314,77.9949014209219,29.848162858622185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.68113817323025,89.13686933533911,159.52250292641492,216.36549395996727,256.4953454518935,279.3681897414899,287.11333065151183,278.7792812807279,254.45687390925582,187.7856049629861,148.74273811246644,71.2462882121895,26.9948281749301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.05760580854156,90.90321937762468,142.6280741645543,186.01925492070052,233.53166888217956,201.28283138045097,209.79816997146943,223.43126946911002,198.88215673734456,196.97993361488318,145.16462188783655,56.6617018133177,27.764650515926213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.106494247310856,86.87244311240904,140.72585104209296,191.81638122820183,233.98432892276523,253.3244731277905,272.9367388331679,254.86449314978324,233.25992272182788,225.37890873163016,168.49050155801916,98.1502841070021,27.855482796043745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.190006590006828,71.11041513201369,140.90714026232754,190.91068580702992,222.2988686876448,242.59012445390078,260.88870015757834,244.40189063624507,241.00506363184974,197.97646131617265,130.5800354889647,87.18923007281894,28.353558976688234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.235422730065604,87.59684931334641,126.32255386345574,186.74366112163796,211.0210276930517,181.67094101507405,96.51980714489231,175.4658201270449,220.16994020489,177.05088094909593,138.4610494791624,86.64573775211569,28.76117821721568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.00524507106171,85.37746389047463,150.87166659522114,189.4160819250959,232.7614712011829,242.77103833413483,263.1535017205088,237.0643689667507,210.06954079182057,168.03746617743298,132.52767475148488,84.47176846930267,11.4591302148276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.921732728365736,91.49212783838672,163.19145143116242,219.98902632465592,259.1673909153509,281.4062859441271,287.83811219244967,280.3647174427793,257.21975165283084,219.5359909440697,164.82192839327215,96.65568022506812,31.025979780146233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.51064118912776,90.94863551768344,160.83619292811485,217.4524786013737,256.7667162722446,278.5529512604351,135.78900401570488,154.81198592031978,192.17895966867096,217.09027550090508,161.0171068083489,94.84391404272377,28.80659435727444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.360503574109305,49.73179938435072,157.30311750354318,212.8324185353956,252.0565746061499,212.92325081551311,198.7012428571105,124.28445766081852,30.029452078856764,101.04903493075292,111.19485048388115,78.49297760156641,29.395127478035974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.231950431355056,93.30389402073105,168.21913073766802,227.50746187438443,268.86017108789304,292.50321305848604,299.52357242757006,250.96958996474342,270.8532264904719,229.31922805672883,172.56706930329406,101.72840033163195,31.388182880614906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.36435121282033,90.0879808965698,159.6583760065908,215.18767703844318,254.2305438889629,276.378981977622,284.07870674758516,277.82816971949717,255.58927469072103,218.17726014231158,119.8002706750162,81.70889072572764,32.52058366208018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.77544275205831,91.26579781809386,103.4042934338005,218.6299201828973,142.12999798390985,282.4936459255341,285.43743754934326,217.81468170184243,257.3105839329484,218.9470824833077,166.09020225491327,98.78423336782237,32.06754828149398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.77544275205831,90.31468625686315,160.65490370788024,217.45285394137426,254.1851277489041,208.43906382971082,287.3396606718046,276.9224742983253,255.00074156995956,217.86009784190117,163.7349437518657,97.92395408670922,32.9732437026659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.590681233113195,64.63317274363243,159.02442674577048,213.69307315650929,251.78482844579827,274.2046373548085,280.9082097634826,272.43828731252296,250.60701152427418,157.71073674407057,111.7833836046427,93.12260480049649,30.255782099149624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.590681233113195,88.95595545510501,157.25770136348441,213.37591085609887,252.7355646670285,150.1923011943421,200.55804983951316,44.02513001696654,242.3637944336079,216.81852934055343,168.8981207985466,100.5509587501084,31.161852860322035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.04718891240994,89.31815855557369,160.20186832729402,216.4559509000843,256.4499293118347,193.1754873699604,289.9670406752043,229.99859345760788,109.24721122136101,11.64041943506218,17.800124183032562,16.441393381274427,9.647364032483257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.04718891240994,89.40861549569073,158.2091882647156,214.9159308780916,254.86449314978324,239.1932974495054,124.32987380087728,186.01925492070052,258.8051878148824,218.31313322248738,165.1841314937409,85.2415908102988,34.694552944893196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.267424098461404,87.46097623317058,155.44631052114056,171.7064146821804,252.41877770661858,177.41345938956508,111.69292666452564,168.67179077825372,215.41438239873654,142.6280741645543,39.04286685051972,2.4911315832234124,32.11296442155274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.04718891240994,88.367046994343,158.61680750524306,216.27466167984971,252.5550261267949,198.3386644166413,141.4956733830891,209.02797229047283,218.40359016260442,218.49404710272148,160.2472844673528,42.485109994973826,19.294728064966517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.001772772351174,88.63879315469464,157.98248290442226,214.6896008577987,254.59274698943162,185.83796570046601,64.63317274363243,247.75367684058213,224.47283797045785,164.00668991221733,19.43060114514233,34.06060368407289,24.6395696718825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.444865679984966,55.8918794723216,46.65213468036578,50.77374322569894,84.47176846930267,120.20788991554363,232.5351411808901,204.00029298396728,61.779838059940346,11.776292515237994,52.630550208101575,38.18221222940608,23.00909270977273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.367823511530872,88.50292007451883,158.29964520483264,216.09374779961558,251.73941230573956,225.83156877221595,283.8069605872335,275.1557489160392,252.73594000702897,216.27503701985023,167.8111361571401,101.23032415098749,33.19994906295925,0.3171623004103938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.423656547721254,88.50292007451883,161.0171068083489,219.98902632465592,262.65505019986387,209.29971845082446,262.0211009390436,200.8297959998648,236.20371434563702,211.3378146534617,170.16639466018768,100.23379644969805,36.732649147530395,0.3171623004103938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.9290526657873,87.91401161375678,156.8050413228987,197.70471515582105,251.9207015259741,243.17903291466283,232.98817656147625,260.57153785716787,179.22522557190942,187.1512803621653,167.76572001708132,102.04556263204238,33.15453292290048,0.3622031004686746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.778915050768852,91.12992473791805,163.32732451133822,219.76232096436257,234.7995674038201,247.30064145999592,303.2829778724346,293.1375376593068,270.49064805000285,232.5351411808901,171.88770390241498,104.58173501532407,32.56562446213846,0.6793654008790684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.83474808695923,73.60154671523709,132.70896397171944,192.6319950492572,226.69222339332958,246.7571491392927,260.66237013728545,277.82816971949717,254.63816312949032,218.6753363229561,166.58827843555775,101.36619723116331,33.60756830348669,0.2717461603516273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.103021948600322,81.66347458566888,131.75785241048874,127.13779234451059,107.93352121966116,176.19022632798226,240.6879013314394,176.19022632798226,223.29539638893425,180.58395637366752,140.81630798221002,35.238045265596455,28.85163515733272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.423656547721254,67.62275584750081,159.70379214664953,78.26664758127353,28.98750823750854,21.242367327486672,86.87244311240904,163.32732451133822,277.0129312384423,200.24126287910323,129.22130468720658,92.08103629914874,37.231100668175365,0.7247815409378349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.382088046373507,81.61843378561059,125.19015308199043,225.8769849122747,262.42872017957103,300.6559732090354,250.2902245638643,220.80426480571083,121.20441761683308,150.59992043486955,78.08535836103893,33.471695223310874,0.3622031004686746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.155382686080166,87.2346462128777,132.48263395142658,213.60261621639225,252.1016154062082,275.2919973362155,251.3317930652121,238.60438898874335,257.0388377725967,217.7696409017842,166.1806591950303,102.00014649198364,34.55867986471739,0.6793654008790684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.416711950300172,86.37399159176407,156.30658980225374,213.01370775563018,253.86834078849427,279.141859721197,286.66029527092564,168.80766385842958,262.47376097962933,222.1175794674102,161.10793908846648,103.90236961444499,34.604096004776146,1.0869846414065094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.831275788248693,85.96637235123663,157.39357444366027,185.29447337976276,141.67696260332366,56.571244873200655,297.8930954654603,281.2704128639513,270.8532264904719,189.82370116562336,56.38995565296607,81.07494146490733,34.92088296518605,1.0869846414065094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.691930409362346,84.78893076971308,155.31043744096476,213.69307315650929,257.4464570131242,281.67803210447875,289.69529451485266,45.56477469895878,33.29040600307629,102.58905495274564,132.21088779107495,72.7863082341822,24.548737391764966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.476017285201095,84.92480384988889,155.94438670178502,214.73501699785743,256.63121853206934,60.2852341780064,53.98928100985972,51.58898170675383,95.93089868413028,124.64666076128721,133.02612627212983,101.27536495104576,34.875842165127786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.859804857933964,77.81361220068733,149.05990041287683,213.55720007633343,180.35725101337417,78.26664758127353,210.1149569318793,217.27118938113918,171.88770390241498,176.4169316882756,85.33242309041634,102.77034417298019,19.611890365376908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.32240737147211,48.826103963178795,125.32602616216627,166.542862295499,9.466450152249159,21.831275788248693,31.161852860322035,67.0338473867388,142.31128720414443,213.69307315650929,137.19315095752177,4.710517006095198,35.28346140565522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.19732652742839,83.92827614859942,153.0456358780342,210.52257617240681,249.29369686257488,283.4901736268236,291.6879745774312,272.71003347287456,251.6035392255637,186.29062574105168,163.82540069198268,100.2792125897568,38.86157763028514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.32935196889318,80.75777916449695,146.70464190982926,207.76007376883217,251.69399616568074,218.08642786219409,238.06089666804013,280.81775282336554,256.7670916122451,217.54293554149086,159.9301221669424,98.2407410471191,33.65298444354545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01256500848327,81.43714456537602,148.10878885164612,204.18158220420182,218.72075246301483,251.06004690486043,242.00121599313874,238.92155128915383,214.5991439176817,186.87953420181373,144.12267804648826,97.74266486647464,36.732649147530395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.106494247310856,79.85170840332452,144.93829186754363,199.6523544183412,242.1825052133733,202.86826754250245,169.26069923901576,271.9856272719372,41.443166153625604,65.49382736474607,73.60154671523709,101.81885727174904,34.19647676424871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.242367327486672,80.25932764385196,146.25160652924302,201.28283138045097,241.59397209261172,265.68967410379054,180.08550485302257,169.0339938787224,252.73594000702897,214.28198161727127,163.7349437518657,101.90968955186656,38.81616149022637,0.2717461603516273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.019509605904354,81.52760150549305,150.46404735469375,208.0314445891834,249.0669915022815,272.71003347287456,253.86796544849378,240.05395207061906,147.2481342305325,191.0465588872057,152.13956511686183,95.97631482418905,38.000923009171494,0.2717461603516273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.24968726490824,77.27011987998408,121.92919915777092,184.7055649190007,228.2322434153223,219.7626963043631,226.60176645321255,165.0482584135651,200.9202529399818,169.26069923901576,147.8370426912945,95.84044174401323,13.225480257113178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.891806226329779,25.95288433358187,72.78593289418174,84.2904792490681,172.29532314294238,240.3253228909702,224.2465079501649,223.02365022858262,202.77781060238541,155.67264054143342,108.20526738001276,82.52412920678253,31.750385981083568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.838220385669764,50.682910945581426,78.49297760156641,135.87946095582194,206.35555148701482,207.9864037891251,194.21705587130813,242.27296215349037,239.28375438962243,179.13439329179187,142.35632800420268,73.60154671523709,26.134173553816446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.939469561918916,77.45140910021865,142.40174414426147,198.15775053640724,180.94615947413624,210.29624615211392,91.44671169832796,260.02804553646456,230.8138319386628,167.62984693690552,42.937770035559545,18.93252496449784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.702347305493948,77.5418660403357,142.53761722443727,199.8786844386341,243.90381445560058,150.10146891422457,245.26216991735828,247.66284456046463,157.89202596430522,197.25167977523483,128.5873554263863,85.92095621117784,24.684610471940786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.524905723970395,78.62885068174221,148.28970273188025,182.16901719571854,211.3378146534617,223.1595233087584,182.12397639566024,173.01972934387982,215.32355011861904,218.5394632427803,147.88208349135274,96.42897486477476,37.72917684881986,0.2717461603516273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.068398044673646,77.76819606062855,145.7985711486568,203.95525218390893,245.85145371812075,270.943683430589,246.48540297894104,277.3755096789115,255.45340161054523,220.03406712471426,167.44893305667142,102.13601957215944,34.64913680483443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.751235744263262,77.45140910021865,127.40991384486271,175.82802322751357,163.82540069198268,67.39605048720748,44.568622337669794,109.74528740200549,215.77658549920525,158.11835598459803,130.12737544837898,101.45665417128036,27.900523596102033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.124231080864035,54.57818947062173,148.42557581205602,84.42635232924391,200.15043059898568,198.9729890174621,46.83304856059986,68.1208320281453,129.99150236820316,126.18668078327991,100.68683183028423,56.11820949261445,10.961054034183114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.28863323072512,57.70364565466593,20.925580367076762,56.16362563267321,67.39605048720748,127.86257388544844,133.5696185928331,148.28970273188025,156.71420904278116,158.43551828500847,19.9290526657873,50.13941862487816,31.206893660380324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.069247807853335,45.881936999369174,69.25323280961058,115.58820518956594,264.3309433020324,222.1179548074107,289.6044622347352,191.27288890749853,120.07201683536779,209.88862691158644,170.66447084083217,103.44970957385927,36.05328374665133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.173119519633335,79.263175282563,154.49482361990937,222.2988686876448,267.4106080060173,117.58088525214441,244.26601755606927,287.52094989203925,264.3305679620319,228.50398957567398,174.06167318522802,78.94601298215261,33.06407598278343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.486809521333193,77.9949014209219,149.60339273358008,208.9375153503558,250.51655458415718,275.60878429662546,197.97646131617265,279.9120574021936,173.47276472446603,222.66107178811345,167.9470092373159,101.77381647169076,36.68760834747212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.392504942505127,75.91138907822594,123.69554920005648,185.83796570046601,218.9470824833077,244.71905293665552,277.6472558392631,270.943683430589,124.69207690134596,162.9647460708691,165.00284227350627,100.09792336952223,31.931675201318154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.758555681684822,74.64311521658485,142.80936338478892,201.55457754080257,243.6774844353077,268.72429800771715,277.37513433891104,275.11070811598097,253.86834078849427,218.44900630266326,166.4069892153232,100.41508566993264,35.64566450612389,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.946789499340474,75.1866075372881,147.3840073107083,207.53336840853885,185.24905723970403,99.91663414928765,289.0609699140319,279.141859721197,268.1353895469552,231.08557809901438,176.05435324780643,103.90236961444499,33.19994906295925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.452185617406526,74.8694452368777,137.46489711787342,143.7150588059608,66.98843124668002,170.93621700118382,245.89649451817903,222.70648792817218,184.20711339835572,183.256001837125,124.64666076128721,84.2904792490681,32.882786762548854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.546114856234109,61.2363457392371,126.77558924404192,190.23132040615081,210.06954079182057,245.12629683718242,284.2599959678197,238.15172894815763,219.3096609237769,202.7774352623849,166.1806591950303,86.7816108322915,31.25230980043909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.999150236820318,74.59769907652608,148.60686503229059,208.57493690988662,250.92417382468463,275.79007351686,198.74628365716882,36.00824294659306,124.42033074099434,212.96829161557142,175.646734007279,90.99405165774223,32.11296442155274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.539170258813035,59.062376456424076,122.42727533841541,160.70031984793903,220.9401378858866,139.82015562092104,115.49774824944888,163.59907067168987,181.44423565478073,154.49482361990937,102.67951189286268,46.380013180013655,18.796651884322024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.156232449259844,50.818784025757225,55.80104719220407,58.83567109613072,169.26069923901576,144.39442420683991,147.61033733100118,221.80079250700032,208.80164227018003,199.0634459575792,117.39997137191031,49.05243398347165,32.0221321414352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.497226417464807,73.01263825447508,107.39002889895788,107.20873967872328,253.82292464843547,207.7142822887729,206.31051068695655,281.95015360483086,258.8051878148824,223.24998024887543,118.30566679308224,75.14119139722933,10.417561713479856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.225480257113178,73.05805439453384,144.53067262701617,204.4987445046122,247.02889529964432,271.6684649715268,280.45554972289693,274.06876427463266,101.23032415098749,221.8458333070585,164.957801473448,98.5579033475295,31.97709134137692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.229327895824204,72.28785671353725,144.666545707192,204.09074992408432,245.98732679829655,270.8532264904719,214.78005779791573,286.11680295022234,252.73594000702897,217.95055478201823,165.81845609456164,98.4220302673537,27.538320495633354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.413714074768832,56.9788641137281,144.30396726672285,204.58920144472924,247.8441337806992,272.39287117246414,281.08949898371725,274.7030888754535,253.32484846779099,161.33426910875932,164.41430915274472,96.20264484448192,31.478639820731953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.839445488849938,38.31808530958188,123.4692191797636,116.17711365032795,178.27373867067826,221.61912794676516,94.48171094225509,86.69115389217447,111.69292666452564,191.63546734796768,168.80766385842958,98.059827166885,32.06754828149398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.86674945535504,70.65737975142748,144.3493834067816,206.35555148701482,247.8441337806992,217.04485936084632,286.11680295022234,197.25167977523483,151.36974277586566,177.68520554991667,165.72762381444412,96.65568022506812,28.172269756453662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.957581735472575,70.61196361136871,144.666545707192,205.44985606584285,248.34258530134417,211.9721392542824,210.70386539264138,134.11311091353636,93.66609712119973,111.4665966442328,144.80241878736788,95.11566020307541,30.527528259501253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.229327895824204,69.66085205013802,141.72237874338242,202.86826754250245,247.88954992075801,273.4802311538712,198.9729890174621,278.5529512604351,180.2667940732572,199.8786844386341,119.57394065472332,57.748686454724215,20.698875006783414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.002622535530856,69.57039511002097,142.12999798390985,203.04918142273655,246.4399868388823,231.22145117919018,239.64595749009112,226.28460415280213,205.76701836625332,217.2261485810809,162.33079681004875,94.52675174231337,29.71228977844637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.054983273010697,59.15283339654112,132.43721781136784,199.56189747822415,212.6965454552198,234.75452660376183,193.53769047042908,276.2881496975045,252.1016154062082,214.50831163756416,158.11835598459803,86.9629000525261,23.91478813094466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0238316677945685,53.129001728746545,105.6236788566723,197.1612228351178,242.99774369442818,270.7173534102961,282.1764836251237,234.30149122317562,241.59359675261132,200.4675928993961,128.17973618585884,83.61111384818905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.330577072073348,51.27181940634343,112.41770820546348,161.33426910875932,196.39102515412117,209.1638453706486,186.65320418152092,61.28176187929586,103.49475037391755,62.459203460819424,108.74875970071602,92.26232551938331,28.48943205686405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.051510974300161,69.61543591007926,144.80241878736788,208.16731766935916,252.87181308720483,222.52519870793762,221.70996022688283,168.17333925760875,263.83249178138743,222.93281794846504,166.95048153602644,95.74960946389571,25.862427393464817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.054983273010697,69.38910588978639,145.52682498830518,208.62035304994538,175.14865782663452,181.8522302353086,303.32839401249333,294.2245223007134,260.88870015757834,223.3404371889925,168.12829845755047,96.11218790436486,25.001772772351174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.738196312600786,68.25670510832111,143.62460186584374,205.22315070554959,248.88607762204742,274.4767588551606,284.48632598811264,247.6178037604064,203.41175986320573,177.77566249003377,105.66909499673108,79.80666760326625,25.90784353352359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.783237112659071,68.8910297091419,145.11920574777776,207.66924148871468,252.0565746061499,277.6922966393214,286.34313297051517,279.82122512207616,258.98647703511693,221.12105176612076,165.0482584135651,93.25847788067229,24.548737391764966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.194328651897047,68.52845126867274,145.21003802789528,208.48447996976958,251.96574232603237,277.284677398794,238.83071900903624,120.525052215954,100.86774571051836,223.34081252899296,152.45672741727213,81.84476380590347,20.744291146842183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.103871711780002,67.84908586779369,144.48525648695744,207.89557150900757,251.78445310579778,126.68513230392486,268.5884249275414,282.40281364541664,56.480412593083116,56.88803183361056,129.35717776738238,69.7062681901968,22.23889502877613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.741668611311328,67.93991814791121,145.43636804818814,208.84668307023819,261.88522785886767,291.32577147696253,244.5377637164209,187.1966965022241,188.60084344404103,179.85917483272968,71.15545593207197,93.80197020137554,22.601473469245292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.832125551428375,44.97624157819724,58.247137975369185,107.84306427954408,144.666545707192,188.37413808374768,148.01795657152863,102.1814357122182,74.14503903594036,19.068398044673646,85.33242309041634,0.6793654008790684,9.421034012190397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0800400439854334,14.357881038578455,75.09615059717105,82.02605302613804,127.22862462462813,139.231247160159,238.01548052798137,158.93359446565296,220.3512294251246,93.12260480049649,46.87846470065863,18.796651884322024,5.661628567325892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.476867048380775,39.269196870812586,58.06584875513461,116.90151985126532,204.45332836455344,227.2811318540916,104.94431345579322,194.80596433207012,39.35965381092963,221.48363020658988,157.89202596430522,60.330650318065146,21.64998656801411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.299425466857219,45.428901618782966,89.86165087627693,190.63893964667824,247.16476837982015,150.41863121463498,236.9739120266336,177.50391632968208,159.25075676606338,217.95055478201823,154.4043666797923,75.36789675752269,17.16617492221226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.971470930314727,65.72053272503942,142.35632800420268,206.3101353469561,251.6035392255637,277.82816971949717,288.01940141268415,93.62105632114144,223.9747617898133,216.27503701985023,157.62027980395357,72.46914593377183,18.570321864029165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.926430130256445,66.17319276562515,144.7115865072503,210.4321192322897,254.36641696913875,208.43906382971082,223.6121833493441,138.732795639514,27.991355876219558,51.09053018610886,93.80197020137554,82.43367226666548,18.66077880414621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6724208034579924,27.719234375867448,87.05335699264313,97.0178833255368,47.557830101537704,24.14111815123752,43.707967716556155,62.82178190128857,81.39172842531725,80.93906838473153,89.45403163574949,80.03299762355911,17.845540323091328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.292105529435657,31.84121826120111,85.83049927106082,135.38138477517745,170.21181080024644,202.77781060238541,185.06776801946938,88.41208779440126,155.1745643607889,137.0118617372872,97.42550256606422,49.05243398347165,10.734348673889766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9022231224613917,38.453958389757695,89.22770161545664,94.9343709828408,53.174042528804826,126.36797000351449,124.05812764052564,174.37883548563838,179.99504791290553,207.17078996806973,129.35717776738238,66.44493892597677,9.647364032483257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.250537028087914,43.707967716556155,101.68298419157324,135.4264255752357,183.84491029788708,190.5484827065612,247.25522531993718,234.12020200294103,216.41091010002603,190.1408634660337,128.94955852685493,55.167097931383765,11.504546354886367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.929902428966982,67.12430432685584,149.37668737328673,217.90513864195947,265.68967410379054,293.5447815598338,253.0527269674389,242.4542513737249,269.04146030812757,191.7713404281436,158.5259752251255,74.59769907652608,14.99220563939924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.340993968204961,64.99575118410158,143.85093188613666,209.97908385170348,145.7985711486568,285.30156446916754,214.14610853709544,238.1513536081572,258.26169549417904,160.111411387177,21.06145344725258,54.08011328997725,14.584586398871801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.5257554871500805,64.04463962287089,115.08975366892099,206.40096762707358,250.4715137840989,138.4610494791624,80.12345456367616,177.68520554991667,256.26864009160005,212.1530531345165,152.90976279785838,32.384710581904365,14.312464898519687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.891806226329779,63.7274773224605,140.4541048817413,210.34128695217225,258.21665469412073,285.8000159898124,296.03591314305726,288.7892237536804,263.10808558045,212.10801233445827,151.50561585604146,77.17966293986703,13.40676947734776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3622031004686746,100.143339509581,163.59907067168987,237.83456664774727,263.3798317408017,273.16306885346074,263.6966187012116,205.31398298566708,142.49220108437854,84.87938770983011,39.495526891105435,10.009942472952416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2159131241612475,59.243290336658156,130.30828932861309,194.30751281142517,139.09537407998315,211.51910387369625,189.5065388652129,272.89132269310915,244.4473067763039,202.5961460421504,144.7115865072503,72.87676517429927,12.183911755765436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.936847026388059,61.190929599178325,137.82710021834208,202.23394294168168,244.62822065653802,228.00591339502944,280.9536259035414,271.48717575129217,248.07083914099255,206.129221466722,146.47793654953585,73.2843844148267,11.957581735472575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.891806226329779,62.36874652070237,139.231247160159,204.4082875644952,249.97306226345398,208.892099210297,174.92232780634166,235.47930814469964,251.19591998503623,206.67271378742524,145.8439872887156,61.055056519002505,11.504546354886367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.529227785860618,61.553508039647475,138.3251763989866,203.4113845232052,248.97653456216446,274.74850501551225,149.8751388939317,277.1491796586186,248.93111842210573,36.82348142764794,150.91670739527945,72.96722211441632,10.64389173377272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.167024685391944,61.46267575952995,139.231247160159,163.82540069198268,201.373288320568,151.82277815645188,222.1175794674102,200.60346597957192,202.91368368256127,207.98602844912457,145.25507882795355,70.65737975142748,8.87754169148714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.348313905626524,52.630550208101575,113.41423590675294,174.92232780634166,117.49042831202736,171.3442115817117,166.36194841526492,214.14610853709544,109.47354124165386,67.93991814791121,79.4440891627971,36.0986998867101,4.031151605216129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.167024685391944,55.212514071442506,122.4726914784742,151.36974277586566,203.90983604385025,86.28353465164703,31.84121826120111,71.69894825277522,182.12397639566024,168.40004461790213,77.31553602004283,46.24414009983785,4.076567745274898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.898750823750853,59.605868777127334,102.40776573251104,130.08195930832022,186.51733110134504,208.303190749535,127.454954644921,38.27266916952311,44.251460037259406,130.53499468890644,95.07024406301664,9.874069392776605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.407619240527441,12.95373409676155,100.59599955016672,89.99752395645277,138.0988463786937,161.7873044893455,220.80426480571083,212.10801233445827,163.59907067168987,110.37961200282629,46.425429320072425,4.755933146153964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9022231224613917,24.367823511530872,119.21173755425464,174.60516550593127,166.8600245959094,176.64326170856842,172.61211010335236,135.38138477517745,64.67858888369119,82.84129150719292,50.59245400546436,40.174892291984506,2.219385422871785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.4920545923949,14.086134878226831,81.66347458566888,18.570321864029165,31.750385981083568,205.72160222619453,201.78090756109543,190.4122342863849,120.34376299571942,64.22555350310499,5.70704470738466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.407619240527441,41.307293073449785,116.9469359913241,149.82972275387291,197.2062636351761,168.94353693860538,236.5212519860479,179.67788561249515,171.02704928130132,149.05990041287683,124.19400072070148,30.34623903926667,1.0869846414065094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.222857721582323,56.6617018133177,134.33944093382922,167.72067921702302,172.24990700288362,129.26672082726535,160.47361448764562,158.6618483053013,173.9712162451109,155.355478241023,79.12730220238718,51.27181940634343,1.8117661823443445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.92820290260762,49.09785012353043,125.64318846257663,152.9551789379171,186.7890772616967,208.07686072924218,156.4424628824295,206.89904380771807,16.124231080864035,10.100399413069463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9476392625201575,57.975391815017566,58.88108723618949,205.99334838654616,248.70478840181286,273.2989419336365,280.54600666301394,197.70471515582105,244.9003421568901,139.09537407998315,99.46397410870192,42.66602387520792,2.627004663399226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4946038819339504,57.88455953490003,136.10579097611478,200.4221767593373,237.97006438792255,214.28198161727127,274.4767588551606,261.2963193981057,236.15867354557878,110.42465280288457,110.37961200282629,47.4219570213619,1.2682738616410894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5434923207032547,56.6617018133177,133.97723783336056,197.8860043760556,242.31875363354956,267.1392371856662,205.44985606584285,135.87946095582194,85.69462619088502,126.32255386345574,130.67086776908224,55.484260231794146,1.222857721582323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.25408257279026,135.0188063347083,200.96604442004104,247.21018451987888,170.07593772007064,211.1569007732276,17.573794162739702,4.982263166446825,72.51418673383009,73.37484135494377,22.465225049068994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.672494049449796,78.08535836103893,115.63362132962472,250.06351920357102,203.32092758308812,107.97893735971992,107.48086117907542,103.54016651397636,154.13262051944074,74.23549597605741,38.000923009171494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.17789016751584,0.3171623004103938,212.33434235475116,198.88215673734456,22.103021948600322,73.51071443511957,143.8963480261954,124.19400072070148,131.12352780966796,98.28615718717786,4.348313905626524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.501147302167645,150.05642811416632,218.08680320219452,274.3408857749848,301.7879986505001,309.2163526001121,298.3915469861053,267.50144028613494,216.27503701985023,140.4995210218001,57.38648335425553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.09700036035074,148.28970273188025,216.00329085949852,260.29979169681627,285.93588906998815,292.1860507580757,279.59451976178275,250.8337168845676,204.09112526408475,135.51725785535325,54.3064433102701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.88455953490003,138.50646561922116,209.75275383141064,247.43651454017174,271.3513026711164,241.50313981249423,230.1348418777841,175.0127847464587,140.00106950115511,109.79070354206422,47.73911932177228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.08011328997725,132.52767475148488,202.86826754250245,250.78830074450883,267.365567205959,273.6161042340469,261.2509032580469,232.39926810071418,186.3360418811105,121.02350373659898,46.606718540307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.26487480892236,132.52767475148488,197.70471515582105,242.4542513737249,265.87096332402507,272.48370345258166,118.4869560133168,208.93714001035525,123.37876223964659,120.25330605560238,42.62098307514965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.17789016751584,89.22770161545664,197.02534975494197,241.68442903272881,180.58395637366752,221.75537636694148,190.63893964667824,211.6095608138133,97.87853794665043,98.33157332723664,42.349236914798006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.748686454724215,142.08458184385108,209.43559153100028,256.5403862519518,282.3577728453584,289.0155537739732,287.47553375198044,256.7216754721864,205.8574753063704,130.62545162902347,48.690230883002975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.013488017654765,146.4328957494776,214.73501699785743,261.97568479898484,287.61178217215667,293.3638676795997,280.5005905229551,250.38068150398132,201.59999368086136,130.7613247091993,36.18915682682715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.83951873484174,141.67696260332366,208.62035304994538,260.43566477699204,286.79616835110136,292.68412693872017,278.05487507979063,247.48193068023056,196.30056821400413,124.69207690134596,43.254932335969954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.16362563267321,84.2904792490681,212.87783467545438,260.02804553646456,297.25914620464,304.8229978944273,291.5975176373141,261.2963193981057,207.7142822887729,129.04039080697248,45.791480059252116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.975391815017566,144.43984034689868,212.92325081551311,257.85407625365156,283.48979828682315,288.9250968338561,275.7446573768013,245.2171291173,194.6246751118356,124.01271150046688,42.98318617561832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.87931446383831,82.70541842701711,109.65483046188845,193.1300712299017,215.91245857938102,179.72330175255385,174.56012470587297,180.76487025390165,144.53067262701617,92.53407167973494,30.34623903926667,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.78068782312002,52.04201708734004,197.70471515582105,118.53237215337559,281.99519440488916,200.1050144589269,182.0785602556015,246.62127605911687,192.269416608788,116.6297736909137,37.77459298887863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.674193575809173,74.96027751699523,94.11913250178594,124.64666076128721,83.88286000854066,83.15807846760282,112.68945436581508,96.97284252547851,94.30042172202052,32.339294441845595,16.84901262180187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.169647220922798,25.36435121282033,57.43152415431382,134.29440013377092,166.90544073596814,211.83626617410664,230.22529881790126,175.4658201270449,149.37668737328673,78.22123144121475,27.44748821551582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.96282680653428,70.06847129066547,134.8829332545325,182.21443333577733,141.13347028262038,192.08812738855343,184.97731107935238,117.21868215167574,103.4042934338005,62.23287344052654,19.611890365376908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.279139343765,130.35370546867188,197.07039055500027,241.91075905302162,266.45987178478714,51.86072786710545,77.9949014209219,234.8903996839377,179.63284481243682,110.19832278259169,32.701497542314264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.686758584292434,131.25977622984422,198.51995363687595,242.4996675137837,266.8220748852558,271.6680896315264,258.8051878148824,174.60516550593127,176.4169316882756,104.67256729544162,30.119909018973807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.941617674270574,115.18058594903853,153.77041741897204,140.1369425813309,175.057825546517,119.4380675745475,158.29964520483264,116.85647905120705,86.23811851158825,69.61543591007926,31.161852860322035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.654683969904817,38.09137994928854,76.09267829846051,214.46327083750583,276.83164201820773,280.77233668330683,266.9125318253728,235.52434894475795,182.35030641595313,110.4700689429433,31.11643672026327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.038096202637205,63.04811192158143,120.47963607589527,249.74635690316055,219.1734125036006,220.21535634494882,266.4144556447283,231.67448655977643,178.27373867067826,105.89542501702394,28.67072127709863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.4219570213619,130.5800354889647,199.10886209763797,244.9453829569484,266.8220748852558,268.81513028783473,259.98262939640586,221.66491942682447,166.542862295499,97.06329946559556,24.594153531823736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.28955623989661,127.7721169453314,194.2624720113669,239.42000280979875,264.0591971416808,268.81475494783433,255.9968939312485,223.56714254928588,170.52859776065637,99.14681180829152,25.183061992585753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.88540929807971,125.28098536210794,198.15737519640683,247.16476837982015,273.6611450341053,278.86973822084497,265.508384883556,125.28098536210794,178.27373867067826,100.50554261004964,25.13764585252699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.568622337669794,125.86951848286951,198.74628365716882,248.6593722617541,264.51185718226645,269.2227495283622,204.22699834426055,152.77388971768258,149.37668737328673,76.04726215840175,20.019509605904354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.09137994928854,115.72407826974177,193.03961428978462,227.14525877391574,225.83156877221595,221.70996022688283,255.58927469072103,164.45934995280305,168.5359176980779,64.13509656298795,18.977941104556606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.00701784341289,139.77473948086222,214.50831163756416,265.64425796373183,282.40281364541664,287.11333065151183,226.60176645321255,238.74026206891918,182.35030641595313,106.80112043819588,25.409392012878612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.35093644115738,20.20079882613893,120.34376299571942,118.4869560133168,170.25685160030474,278.05487507979063,261.43219247828154,228.3227003554393,174.4692924257554,100.41508566993264,23.09954964988978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47779005755227,128.81368544667913,160.97206600829062,222.842361008348,249.15782378239902,234.5278212434685,169.26069923901576,80.44061686408654,92.85085864014485,20.517961126549324,5.70704470738466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.65907927778686,129.94608622814442,200.55804983951316,246.34952989876527,271.6684649715268,276.4694389177391,262.7455071399809,229.50051727696342,175.60169320722068,101.68298419157324,23.00909270977273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.10479472095149,135.92487709588067,206.76317072754227,260.0734616765234,283.8977928673511,287.9289444725672,273.706561174164,233.8938719826482,169.80419155971902,95.387406363427,20.24621496619769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.7495362179039,131.12352780966796,201.96219678133,256.5403862519518,283.62567136699886,288.5628937333874,272.30241423234713,236.65674972622327,179.40613945214352,99.55443104881896,22.05760580854156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.416711950300172,43.119059255794134,200.60346597957192,250.42572230403962,276.6507281379736,281.2704128639513,266.23316642449385,230.49704497825283,169.26069923901576,95.11566020307541,19.838220385669764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.533998433743136,125.82447768281122,193.94530971095656,245.71558063794498,262.0207255990431,87.91401161375678,256.9480054924792,216.5013670401431,109.51895738171262,88.18575777410842,16.35093644115738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.767273051457074,123.96729536040813,194.39834509154275,243.94885525565888,269.85669878918253,274.3405104349844,258.39756857435486,224.56367025057529,161.9231775695213,90.2692701168044,17.573794162739702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.77459298887863,121.02350373659898,190.774812726854,239.69137363014988,171.88770390241498,136.01533403599774,199.69739521839944,138.95950099980735,156.98595520313282,62.82178190128857,8.741668611311328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.82348142764794,119.98155989525075,151.5960727961585,244.4473067763039,269.7662418490654,274.8840027556876,258.9410608950582,223.74805642951995,168.21875539766754,92.1264524392075,17.030301842036447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.242367327486672,71.83482133295105,123.83142228023232,151.73194587633438,190.45802576644414,225.8769849122747,206.31051068695655,175.32994704686908,122.97076765911869,36.18915682682715,4.21244082545071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5365477232821787,28.67072127709863,39.495526891105435,74.96027751699523,86.41940773182286,86.32895079170582,86.50986467193991,61.190929599178325,40.58251153251195,21.695402708072876,17.030301842036447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.17141999327397,133.97686249336004,217.13531630096335,271.6684649715268,302.06012015085224,308.3106571789402,290.7822791562592,249.29369686257488,185.83796570046601,99.14681180829152,18.343616503735817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.854257692863584,135.3359686351187,216.63724012031892,270.943683430589,300.2483539685079,305.63823637548217,287.52094989203925,246.3041137587065,183.66362107765252,97.10871560565431,17.211215722270538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.82348142764794,123.37876223964659,199.19969437775543,249.24828072251609,274.2954696349261,279.4136058815487,265.91600412408343,227.3265479941504,169.0339938787224,86.64573775211569,12.591530996292875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.982263166446825,108.29609966013031,44.97624157819724,241.86534291296292,268.63384106760014,275.97098739709406,264.8744356227357,226.78305567344708,166.0447861148545,85.5133369706504,12.999150236820318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.11296442155274,114.36534746798358,184.79602185911781,237.83456664774727,269.4036634085963,272.80086575299197,256.31405623165887,217.86009784190117,159.6583760065908,81.7543068657864,11.051510974300161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.618360539618784,110.51548508300208,179.94963177284674,226.1487310726264,251.37720920527082,254.86486848978367,240.86919055167388,206.94445994777683,152.2754381970376,79.71583532314872,10.417561713479856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.301198239208393,109.42812510159507,178.59090097108864,232.21797888047962,258.1258224140033,263.51532948097696,108.34114046018858,75.36789675752269,151.6414889362173,75.73009985799136,6.114663947912102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.70881747973584,116.04124057015215,191.9976704484364,243.76794137542475,263.0626694403913,267.7277703064277,251.73941230573956,216.22962087979144,157.84660982424646,81.11998226496563,10.054983273010697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.085285115047146,106.66524735802004,179.72330175255385,156.35200594231247,170.84576006106676,268.4979679874243,168.21875539766754,225.60523875192303,158.9790106057117,81.79934766584469,10.281688633304043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.263102036571183,110.28877972270872,188.91763040445096,156.26154900219544,274.38592657504313,198.02187745623144,201.55457754080257,229.27381191667004,115.31645902921434,83.70194612830656,9.375617872131631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.025979780146233,117.30913909179277,191.81638122820183,241.1859775120839,268.4525518473656,273.52527195392946,258.1258224140033,221.66491942682447,163.68952761180694,84.01873308871649,10.46260251353814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.70534518102529,119.39265143448874,192.67703584931544,241.68442903272881,267.6827295063694,272.5291195926405,255.67973163083812,218.13184400225285,140.3182318015655,72.78593289418174,9.058455571721236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.893578998680947,114.59167748827649,187.6947726828686,235.1167297042305,261.34173553816447,265.87096332402507,251.24133612509502,215.14263623838488,157.80156902418815,80.30474378391074,8.379090170842169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.085285115047146,109.51895738171262,182.8033417965393,232.5351411808901,259.0315178351752,263.7420348412704,191.0465588872057,104.7176080954999,104.76302423555866,73.23896827476793,5.797501647501707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.730876375179227,86.7816108322915,140.3182318015655,182.12397639566024,168.76224771837073,162.46666989022458,154.31390973967527,117.7167583323202,87.32510315299477,28.44401591680528,0.04541614005876645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.601473469245292,45.47431775884172,113.77643900722158,180.71982945384332,248.7502045418716,175.55627706716194,176.19022632798226,204.3174552843776,87.68768159346394,73.82787673552995,5.9333747276775215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4911315832234124,13.542642557523573,30.7542336197946,74.5526582764678,78.58380988168395,99.55443104881896,136.92140479717017,92.1714932392658,65.44878656468781,5.072720106563874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.604945767955837,101.09445107081169,45.65560697907631,111.51163744429108,106.1217550373168,61.825254199999115,55.710590252087,40.356181512219095,29.25925439786016,76.1377190985188,4.167024685391944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.421034012190397,52.85725556839492,99.14681180829152,135.65313093552908,112.68945436581508,73.23896827476793,69.7062681901968,50.59245400546436,20.427128846431792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.880164227018,100.5509587501084,177.05088094909593,101.4112380312216,262.7455071399809,171.7064146821804,112.23641898522892,76.54533833904622,154.4043666797923,3.578116224629922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.831275788248693,101.45665417128036,176.73371864868548,229.41006033684639,257.2651677928896,263.78745098132913,248.1158799410508,210.70386539264138,153.36279817844456,73.42025749500252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.284311168834897,102.1814357122182,179.36109865208522,229.3646441967876,256.404513171776,231.8103596399522,160.51903062770444,190.1408634660337,131.03307086955093,63.817934262577545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.427128846431792,17.573794162739702,39.812689191515844,97.83312180659168,118.4869560133168,149.96559583404874,172.34036394300068,167.13177075626103,77.36057682010113,12.95373409676155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.479489583911636,95.07024406301664,167.58480613684722,216.7731132004947,243.04315983448691,256.8575485523622,243.49619521507321,206.58225684730812,147.74621041117697,70.15892823078251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.79317958561149,99.32772568852562,172.97468854382151,229.1379388364942,258.66931473470646,265.01030870291146,249.29369686257488,212.8324185353956,149.69384967369712,73.60154671523709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.068398044673646,95.97631482418905,168.76224771837073,218.31313322248738,253.36988926784932,259.8017155161718,245.26254525735874,209.11842923058987,147.0668450102979,71.65390745271694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.800124183032562,100.18838030963929,181.80681409524988,238.46851590856758,269.63036876888964,276.83164201820773,261.0245732377541,223.6121833493441,162.51171069028285,79.30821608262127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.423656547721254,103.22300421356591,180.13092099308133,232.3088111605972,260.29979169681627,266.8674910253145,251.69399616568074,215.09722009832612,156.57833596260534,77.72315526057028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.068398044673646,99.14681180829152,174.78645472616586,225.65065489198184,252.64510772691148,257.98994933382744,199.51648133816536,146.5687688296534,150.0110119741075,72.42372979371306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1289284827547377,23.824331190827614,83.38478382789617,162.87428913075203,158.11835598459803,184.02619951812164,101.23032415098749,56.344539512907325,41.941617674270574,22.465225049068994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.772820216527455,6.159704747970383,26.723082014578466,39.13332379063677,54.08011328997725,47.10479472095149,54.714062550797536,46.28955623989661,44.206043897200644,72.28785671353725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.10734401049054,83.38478382789617,161.60601526911094,221.8912494471173,243.3603221348974,247.8441337806992,232.67101426106584,195.66661895318381,139.6842825407452,65.72053272503942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.396827004395342,68.84561356908314,134.6566032342396,210.97561155299297,237.51740434733688,190.185904266092,118.8041183137272,115.81453520985883,144.80241878736788,69.47956282990344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5889084607620212,20.925580367076762,97.69724872641586,145.4817841882469,197.25167977523483,192.7224519893742,179.45155559220225,138.5969225593382,80.25932764385196,56.11820949261445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.20079882613893,155.62722440137466,209.39017539094155,238.83071900903624,245.39804299753402,232.5351411808901,75.50376983769848,145.70811420853974,68.57386740873153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.783237112659071,80.3952007240278,152.0945243168035,208.21235846941747,237.56282048739564,244.5377637164209,181.6255248750153,134.20356785365342,141.72237874338242,65.85640580521526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.031151605216129,36.460902987178784,64.40684272333957,112.55358128563928,170.93621700118382,182.39572255601192,175.9638963076894,141.81283568349946,111.55705358434984,47.05975392089322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.710517006095198,69.8421412703726,101.72840033163195,173.11056162399726,226.420477232978,182.71250951642182,192.67703584931544,137.9629732985179,101.27536495104576,30.618360539618784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0238316677945685,74.23549597605741,144.5757134270745,200.33134447921975,109.11133814118514,101.59252725145619,165.22954763379963,187.7401888229274,132.0295985708404,60.69285341853384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.072720106563874,71.88023747300981,141.5410895231478,12.093454815648386,71.69894825277522,145.39095190812938,224.1106348699891,66.17319276562515,4.076567745274898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.1973997734202,144.2135103266058,200.01455751880988,230.17988267784244,238.69484592886045,226.9189287536229,192.76786812943297,135.20009555494286,65.6297004449219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.46914593377183,143.12615034519882,197.93104517611388,228.18682727526348,237.56244514739518,223.6121833493441,110.78723124335372,42.84731309544251,24.096077351179247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.802746718563423,71.2913290122478,142.8547795248477,227.55287801444317,243.49619521507321,164.27843607256892,144.75700264730906,109.65483046188845,68.16624816820406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94948528086314,155.5821836013164,88.77466623487044,163.0555783509866,151.41515891592442,136.83057251705264,199.83326829857532,143.3074395654334,70.47609053119291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.764723761918,161.24381216864225,221.80079250700032,258.26169549417904,269.99257186935836,257.4914978131825,222.93281794846504,163.82540069198268,81.70889072572764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.93906838473153,159.9301221669424,215.6407124190294,210.56799231246555,192.13391886861262,187.6947726828686,206.5368407072494,148.924027332701,73.918333675647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.75770591850514,76.1377190985188,143.44331264560918,125.73364540269371,19.24968726490824,46.69717548042405,23.6884581106518,25.63609737317196,21.967148868424513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.713989304805736,17.66425110285675,55.03122485120793,77.49644990027694,35.917410666475526,48.5089416627684,75.36789675752269,55.03122485120793,31.161852860322035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.44793680150809,159.38662984623915,216.95440242072925,248.70478840181286,258.62427393464816,254.50229004931452,212.10801233445827,157.07678748325034,80.75777916449695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.03994222098021,157.66569594401233,213.9648193168609,244.80950987677247,254.77403620966618,244.2206014160105,211.4286469335792,157.1218282833086,81.89017994596222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.01263825447508,157.62027980395357,218.6753363229561,254.50229004931452,265.2366387232044,253.68705156825962,218.58487938283906,156.7596251828399,80.6669468843794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.17966293986703,157.75615288412942,213.69344849650972,244.5377637164209,254.59274698943162,242.90728675431117,210.477160032348,156.89549826301575,81.39172842531725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.03731968544932,139.50299332051063,193.94530971095656,224.06521872993042,232.98817656147625,221.8912494471173,142.53761722443727,140.86172412226875,70.65737975142748,4.755933146153964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.062376456424076,134.70201937429837,189.82370116562336,223.0690663686414,233.44121194206247,223.0686910286409,192.7224519893742,57.250610274079726,69.8421412703726,3.9403193250985966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.748686454724215,42.62098307514965,43.52667849632157,32.24883750172855,78.17581530115599,72.92218131435803,90.04294009651151,60.239818037947636,70.47609053119291,4.755933146153964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.746913682373034,57.250610274079726,57.341067214196755,57.341067214196755,61.41763495947168,50.41116478522978,42.801896955383725,45.11211465837305,14.22200795840264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.27011987998408,165.0936745536238,226.51093417309497,263.65120256115284,275.69961657674287,264.42140024214945,230.49704497825283,172.9292724037627,91.26579781809386,13.63309949764062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.854257692863584,122.65360535870826,170.3476838804223,215.822001639264,231.5840296196594,248.6593722617541,212.92325081551311,156.4424628824295,37.276141468233654,0.9056954211719292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.7940293487911685,3.8498623849815488,72.55960287388888,69.79672513031383,130.08195930832022,40.67334381262949,66.0827358255081,78.62885068174221,32.7923298224318,0.5434923207032547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.404146941816903,35.3285022057135,102.36272493245278,88.23117391416717,117.53584445208612,134.92834939459124,54.75947869085631,43.20951619591117,4.891806226329779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.961054034183114,47.46737316142065,34.01518754401413,79.53492144291462,67.44146662726625,65.40337042462903,86.05682929135368,51.04548938605057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.423656547721254,78.03994222098021,110.92310432352951,146.02527650895016,240.5066121112048,230.54208577831108,208.39364768965203,153.27196589832704,82.88633230725121,13.089607176937365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.694552944893196,114.86342364862811,201.28283138045097,196.07423819371127,101.63794339151494,107.11828273860624,109.6998712619467,31.25230980043909,34.73996908495196,1.6758931021685306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7663500422855778,18.93252496449784,14.40329717863722,36.596776067354575,66.58081200615258,58.790630296072436,78.17581530115599,35.64566450612389,44.568622337669794,2.898750823750853,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.wind_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009000000000000001,0.0,0.0,0.002,0.006999999999999999,0.03,0.034,0.021,0.008,0.026000000000000002,0.065,0.023,0.028999999999999998,0.10099999999999999,0.162,0.182,0.11699999999999999,0.1,0.289,0.46299999999999997,0.307,0.611,0.9790000000000001,0.5589999999999999,0.59,0.7340000000000001,0.507,0.254,0.898,0.8690000000000001,0.331,0.44,0.5379999999999999,0.483,0.501,0.588,0.6409999999999999,0.66,0.5529999999999999,0.7509999999999999,0.342,0.546,0.9620000000000001,0.853,0.9640000000000001,0.995,0.9179999999999999,0.7490000000000001,1.0,0.7559999999999999,0.938,0.20800000000000002,0.531,0.65,0.152,0.441,0.614,0.46399999999999997,0.335,0.38799999999999996,0.4,0.364,0.318,0.33299999999999996,0.273,0.406,0.32799999999999996,0.429,0.237,0.373,0.163,0.22899999999999998,0.158,0.083,0.07400000000000001,0.057999999999999996,0.048,0.053,0.036000000000000004,0.027000000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054000000000000006,0.124,0.221,0.262,0.27699999999999997,0.161,0.136,0.14400000000000002,0.276,0.261,0.295,0.261,0.207,0.134,0.08199999999999999,0.03,0.034,0.054000000000000006,0.094,0.259,0.215,0.162,0.07200000000000001,0.10300000000000001,0.18,0.11599999999999999,0.133,0.048,0.027000000000000003,0.027000000000000003,0.006999999999999999,0.02,0.009000000000000001,0.004,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.013999999999999999,0.05,0.027999999999999997,0.077,0.044000000000000004,0.054000000000000006,0.034,0.012,0.032,0.0,0.027999999999999997,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054000000000000006,0.027999999999999997,0.006999999999999999,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013000000000000001,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036000000000000004,0.055999999999999994,0.053,0.013999999999999999,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037000000000000005,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013000000000000001,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.057999999999999996,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.7809999999999999,0.5429999999999999,0.882,1.0,0.6609999999999999,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.19699999999999998,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.14400000000000002,0.09699999999999999,0.038,0.175,0.532,0.9179999999999999,1.0,1.0,0.951,0.44,0.257,0.523,0.9490000000000001,0.687,0.767,0.9790000000000001,0.87,0.993,0.96,0.9540000000000001,0.8490000000000001,0.75,0.313,0.075,0.10099999999999999,0.149,0.142,0.16699999999999998,0.114,0.113,0.11800000000000001,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.11199999999999999,0.141,0.073,0.004,0.012,0.045,0.022000000000000002,0.018000000000000002,0.017,0.003,0.028999999999999998,0.008,0.055,0.163,0.364,0.65,0.795,0.6709999999999999,0.8490000000000001,0.8420000000000001,0.40700000000000003,0.42,0.24600000000000002,0.442,0.41,0.573,0.632,0.11900000000000001,0.003,0.024,0.065,0.075,0.08,0.08,0.057999999999999996,0.08800000000000001,0.08900000000000001,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.14300000000000002,0.043,0.059000000000000004,0.121,0.149,0.11199999999999999,0.09300000000000001,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.49200000000000005,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.24600000000000002,0.265,0.41600000000000004,0.344,0.187,0.172,0.24600000000000002,0.39,0.262,0.31,0.247,0.33399999999999996,0.409,0.456,0.569,0.444,0.425,0.335,0.19399999999999998,0.852,0.33799999999999997,0.259,0.174,0.126,0.139,0.16,0.14300000000000002,0.098,0.095,0.638,0.736,0.626,0.746,0.48100000000000004,0.493,0.43799999999999994,0.444,0.284,0.364,0.428,0.33899999999999997,0.237,0.21100000000000002,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.14800000000000002,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.23800000000000002,0.429,0.17800000000000002,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.47600000000000003,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.11900000000000001,0.141,0.203,0.324,0.33899999999999997,0.562,0.6459999999999999,0.27899999999999997,0.225,0.11599999999999999,0.006,0.0,0.11699999999999999,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.048,0.046,0.027000000000000003,0.036000000000000004,0.045,0.217,0.271,0.21,0.10800000000000001,0.13,0.14400000000000002,0.17800000000000002,0.133,0.155,0.11699999999999999,0.121,0.152,0.092,0.10400000000000001,0.145,0.182,0.215,0.19399999999999998,0.252,0.237,0.077,0.075,0.126,0.114,0.08199999999999999,0.068,0.044000000000000004,0.0,0.0,0.053,0.040999999999999995,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.07200000000000001,0.043,0.0,0.006,0.034,0.059000000000000004,0.1,0.076,0.06,0.08900000000000001,0.129,0.134,0.14300000000000002,0.11800000000000001,0.06,0.077,0.067,0.022000000000000002,0.027000000000000003,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.16899999999999998,0.259,0.036000000000000004,0.293,0.355,0.43799999999999994,0.665,0.848,0.632,0.7440000000000001,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.42700000000000005,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.39399999999999996,0.213,0.215,0.11199999999999999,0.08900000000000001,0.11900000000000001,0.155,0.067,0.026000000000000002,0.021,0.024,0.032,0.055999999999999994,0.086,0.0,0.0,0.027999999999999997,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.11199999999999999,0.057,0.077,0.10099999999999999,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.43200000000000005,0.377,0.18100000000000002,0.158,0.20600000000000002,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.5329999999999999,0.562,0.436,0.386,0.40399999999999997,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.6409999999999999,0.725,0.768,0.619,0.785,0.6509999999999999,0.861,0.605,0.772,0.7020000000000001,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.07200000000000001,0.047,0.012,0.006999999999999999,0.055,0.0,0.0,0.0,0.043,0.16899999999999998,0.313,0.452,0.293,0.366,0.28600000000000003,0.26,0.23800000000000002,0.22,0.102,0.0,0.0,0.022000000000000002,0.12300000000000001,0.145,0.187,0.19,0.168,0.107,0.07400000000000001,0.094,0.126,0.16399999999999998,0.22,0.147,0.18899999999999997,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.12300000000000001,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.14400000000000002,0.222,0.21100000000000002,0.17,0.125,0.141,0.21600000000000003,0.29600000000000004,0.392,0.47200000000000003,0.47600000000000003,0.527,0.622,0.565,0.35100000000000003,0.122,0.114,0.15,0.235,0.35200000000000004,0.32299999999999995,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.49200000000000005,0.354,0.32299999999999995,0.275,0.302,0.23399999999999999,0.213,0.245,0.267,0.326,0.235,0.16399999999999998,0.139,0.11800000000000001,0.099,0.09300000000000001,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.11599999999999999,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026000000000000002,0.011000000000000001,0.025,0.040999999999999995,0.11900000000000001,0.059000000000000004,0.053,0.059000000000000004,0.105,0.024,0.08900000000000001,0.39899999999999997,0.586,0.322,0.371,0.325,0.29600000000000004,0.349,0.282,0.106,0.039,0.015,0.009000000000000001,0.004,0.0,0.0,0.0,0.005,0.075,0.16699999999999998,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.10800000000000001,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.028999999999999998,0.019,0.03,0.040999999999999995,0.013000000000000001,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.19399999999999998,0.21600000000000003,0.034,0.057999999999999996,0.10099999999999999,0.154,0.20199999999999999,0.225,0.272,0.27899999999999997,0.168,0.271,0.484,0.484,0.6609999999999999,0.531,0.33899999999999997,0.433,0.616,0.675,0.573,0.413,0.40700000000000003,0.41100000000000003,0.42100000000000004,0.337,0.215,0.142,0.139,0.10099999999999999,0.055,0.047,0.037000000000000005,0.035,0.043,0.122,0.12300000000000001,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.09300000000000001,0.046,0.054000000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.055999999999999994,0.139,0.08900000000000001,0.083,0.14,0.07200000000000001,0.27699999999999997,0.612,0.503,0.465,0.37799999999999995,0.37200000000000005,0.953,0.802,0.8740000000000001,0.887,0.922,0.966,0.988,1.0,1.0,1.0,0.807,0.575,0.851,0.7909999999999999,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.29600000000000004,0.247,0.281,0.42100000000000004,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.20600000000000002,0.44799999999999995,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.26899999999999996,0.222,0.07400000000000001,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.008,0.0,0.0,0.019,0.044000000000000004,0.075,0.08900000000000001,0.155,0.163,0.19399999999999998,0.124,0.115,0.10300000000000001,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.5760000000000001,0.648,0.632,0.5660000000000001,0.42100000000000004,0.21100000000000002,0.172,0.233,0.091,0.099,0.11199999999999999,0.131,0.10300000000000001,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.055999999999999994,0.052000000000000005,0.027999999999999997,0.047,0.036000000000000004,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059000000000000004,0.003,0.0,0.063,0.10800000000000001,0.47600000000000003,0.292,0.263,0.251,0.08,0.044000000000000004,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.040999999999999995,0.033,0.043,0.069,0.036000000000000004,0.037000000000000005,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.027999999999999997,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044000000000000004,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018000000000000002,0.059000000000000004,0.026000000000000002,0.114,0.027999999999999997,0.12300000000000001,0.233,0.53,0.569,0.526,0.611,0.53,0.7070000000000001,0.654,0.787,0.9740000000000001,0.9590000000000001,0.5489999999999999,0.462,0.207,0.40700000000000003,0.42700000000000005,0.8859999999999999,1.0,1.0,1.0,0.98,0.978,1.0,0.945,0.968,0.542,0.54,0.326,0.5589999999999999,0.765,0.753,0.266,0.23600000000000002,0.47700000000000004,0.381,0.276,0.41700000000000004,0.27,0.147,0.14400000000000002,0.19,0.231,0.179,0.165,0.16,0.113,0.14800000000000002,0.151,0.18600000000000003,0.33799999999999997,0.311,0.423,0.4,0.47700000000000004,0.327,0.265,0.258,0.195,0.19399999999999998,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.013999999999999999,0.085,0.08800000000000001,0.084,0.085,0.105,0.096,0.12300000000000001,0.14300000000000002,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.11,0.48100000000000004,0.55,0.6940000000000001,0.514,0.4,0.579,0.43799999999999994,0.317,0.415,0.45,0.665,0.7809999999999999,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.9079999999999999,0.96,1.0,0.953,0.966,0.8420000000000001,0.634,0.705,0.5870000000000001,0.8079999999999999,0.9390000000000001,0.778,0.8320000000000001,0.963,1.0,0.711,0.40399999999999997,0.659,0.6459999999999999,0.405,0.653,0.956,1.0,0.748,0.8029999999999999,0.111,0.364,0.65,0.938,0.6459999999999999,0.336,0.18100000000000002,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.9420000000000001,0.884,0.978,0.774,0.442,0.369,0.6409999999999999,0.6629999999999999,0.325,0.38799999999999996,0.366,0.24600000000000002,0.135,0.271,0.204,0.10800000000000001,0.142,0.226,0.147,0.259,0.08,0.34,0.39899999999999997,0.386,0.292,0.281,0.25,0.353,0.18,0.29600000000000004,0.247,0.278,0.14800000000000002,0.195,0.145,0.124,0.10800000000000001,0.171,0.063,0.078,0.149,0.071,0.14,0.17300000000000001,0.18600000000000003,0.193,0.142,0.10400000000000001,0.076,0.059000000000000004,0.034,0.06,0.022000000000000002,0.037000000000000005,0.046,0.021,0.0,0.061,0.061,0.08199999999999999,0.057999999999999996,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.08800000000000001,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044000000000000004,0.027000000000000003,0.003,0.019,0.054000000000000006,0.2,0.32899999999999996,0.35200000000000004,0.311,0.33799999999999997,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.22699999999999998,0.225,0.57,0.312,0.28800000000000003,0.248,0.212,0.20600000000000002,0.316,0.28600000000000003,0.265,0.17,0.204,0.17300000000000001,0.115,0.149,0.14800000000000002,0.18899999999999997,0.113,0.16899999999999998,0.128,0.172,0.146,0.38299999999999995,0.596,0.59,0.634,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.28300000000000003,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.23800000000000002,0.43799999999999994,0.882,0.8440000000000001,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.9540000000000001,0.512,0.293,0.128,0.12300000000000001,0.10099999999999999,0.547,0.915,0.752,0.564,0.93,0.8909999999999999,0.937,0.792,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.09699999999999999,0.20199999999999999,0.33299999999999996,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.23800000000000002,0.24600000000000002,0.184,0.222,0.395,0.508,0.8220000000000001,0.8490000000000001,0.745,0.773,0.861,0.75,0.88,0.885,0.7879999999999999,0.7809999999999999,0.8220000000000001,0.752,0.242,0.262,0.377,0.413,0.419,0.39899999999999997,0.379,0.546,0.603,0.568,0.62,0.7909999999999999,0.754,0.6659999999999999,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.47200000000000003,0.21,0.21899999999999997,0.425,0.368,0.276,0.23399999999999999,0.24600000000000002,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.5589999999999999,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026000000000000002,0.042,0.051,0.111,0.085,0.11599999999999999,0.071,0.045,0.035,0.028999999999999998,0.018000000000000002,0.0,0.0,0.0,0.158,0.004,0.013000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036000000000000004,0.032,0.025,0.052000000000000005,0.196,0.239,0.519,0.253,0.40700000000000003,0.18600000000000003,0.239,0.222,0.27899999999999997,0.304,0.29100000000000004,0.524,0.465,0.435,0.6890000000000001,0.662,0.57,0.48700000000000004,0.526,0.574,0.591,0.632,0.72,0.619,0.402,0.276,0.429,0.46799999999999997,0.8390000000000001,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.47200000000000003,0.508,0.693,0.516,0.5429999999999999,0.579,0.573,0.868,0.611,0.45399999999999996,0.731,0.674,0.435,0.34700000000000003,0.385,0.524,0.5529999999999999,0.428,0.35100000000000003,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.055999999999999994,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.22399999999999998,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.10099999999999999,0.12,0.182,0.11800000000000001,0.122,0.142,0.225,0.073,0.047,0.006999999999999999,0.0,0.0,0.0,0.002,0.037000000000000005,0.016,0.022000000000000002,0.0,0.0,0.0,0.0,0.015,0.002,0.006999999999999999,0.013000000000000001,0.008,0.019,0.08199999999999999,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018000000000000002,0.013999999999999999,0.018000000000000002,0.06,0.055999999999999994,0.07400000000000001,0.013999999999999999,0.215,0.063,0.009000000000000001,0.051,0.037000000000000005,0.231,0.523,0.256,0.3,0.212,0.154,0.037000000000000005,0.0,0.0,0.019,0.018000000000000002,0.073,0.077,0.042,0.094,0.10099999999999999,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.11800000000000001,0.161,0.19399999999999998,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018000000000000002,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018000000000000002,0.02,0.0,0.5329999999999999,0.037000000000000005,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.039,0.071,0.053,0.034,0.08199999999999999,0.0,0.0,0.011000000000000001,0.021,0.032,0.028999999999999998,0.054000000000000006,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.08800000000000001,0.0,0.268,0.469,0.38,0.42700000000000005,0.35600000000000004,0.325,0.32899999999999996,0.34700000000000003,0.14300000000000002,0.10800000000000001,0.134,0.17300000000000001,0.16899999999999998,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.39899999999999997,0.441,0.441,0.447,0.38299999999999995,0.395,0.36700000000000005,0.18899999999999997,0.146,0.27699999999999997,0.33299999999999996,0.261,0.21899999999999997,0.43,0.8170000000000001,0.41600000000000004,0.151,0.02,0.013999999999999999,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.27899999999999997,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.40700000000000003,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.19899999999999998,0.361,0.17300000000000001,0.14,0.063,0.027000000000000003,0.19699999999999998,0.32,0.165,0.032,0.0,0.0,0.207,0.19899999999999998,0.287,0.36700000000000005,0.457,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.11699999999999999,0.221,0.10800000000000001,0.233,0.282,0.29600000000000004,0.862,0.213,0.175,0.257,0.086,0.609,0.036000000000000004,0.028999999999999998,0.035,0.14400000000000002,0.418,0.21,0.506,0.537,0.466,0.28800000000000003,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.18100000000000002,0.395,0.514,0.327,0.297,0.47700000000000004,0.441,0.461,0.1,0.298,0.066,0.09300000000000001,0.128,0.299,0.311,0.33299999999999996,0.353,0.233,0.275,0.256,0.37,0.341,0.036000000000000004,0.027000000000000003,0.005,0.019,0.054000000000000006,0.044000000000000004,0.027000000000000003,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.35100000000000003,0.263,0.111,0.038,0.001,0.034,0.052000000000000005,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036000000000000004,0.034,0.047,0.045,0.054000000000000006,0.08199999999999999,0.07,0.0,0.5429999999999999,0.364,0.406,0.397,0.317,0.32899999999999996,0.43700000000000006,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.12300000000000001,0.091,0.086,0.099,0.077,0.057999999999999996,0.057,0.053,0.044000000000000004,0.040999999999999995,0.028999999999999998,0.059000000000000004,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.17300000000000001,0.276,0.207,0.165,0.272,0.26,0.21899999999999997,0.11800000000000001,0.113,0.018000000000000002,0.0,0.02,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.5479999999999999,0.66,0.518,0.32799999999999996,0.24600000000000002,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.28300000000000003,0.17300000000000001,0.33799999999999997,0.215,0.153,0.071,0.018000000000000002,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.26899999999999996,0.305,0.408,0.37799999999999995,0.085,0.08800000000000001,0.049,0.027999999999999997,0.0,0.009000000000000001,0.0,0.009000000000000001,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.32799999999999996,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018000000000000002,0.046,0.036000000000000004,0.066,0.055999999999999994,0.248,0.259,0.18100000000000002,0.273,0.364,0.35100000000000003,0.345,0.34700000000000003,0.276,0.201,0.078,0.098,0.077,0.034,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.35700000000000004,0.41700000000000004,0.406,0.42200000000000004,0.23399999999999999,0.21100000000000002,0.079,0.08,0.048,0.040999999999999995,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.08900000000000001,0.11,0.163,0.272,0.5710000000000001,0.527,0.36200000000000004,0.395,0.39899999999999997,0.26,0.285,0.317,0.27,0.21600000000000003,0.22,0.349,0.213,0.133,0.266,0.22699999999999998,0.16,0.051,0.10099999999999999,0.057999999999999996,0.098,0.212,0.361,0.342,0.29,0.9540000000000001,0.768,0.436,0.39799999999999996,0.39,0.21899999999999997,0.42,0.16,0.07400000000000001,0.184,0.077,0.268,0.27699999999999997,0.24,0.401,0.126,0.18,0.13699999999999998,0.13699999999999998,0.163,0.19899999999999998,0.20800000000000002,0.647,0.499,0.8590000000000001,0.513,0.593,0.589,0.42700000000000005,0.649,0.562,0.539,0.655,0.635,0.5589999999999999,0.5329999999999999,0.72,0.583,0.46399999999999997,0.21,0.163,0.262,0.237,0.19699999999999998,0.161,0.162,0.153,0.07,0.034,0.044000000000000004,0.18100000000000002,0.16399999999999998,0.39399999999999996,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.35600000000000004,0.539,0.518,0.456,0.597,0.608,0.5760000000000001,0.446,0.48,0.42100000000000004,0.31,0.247,0.16699999999999998,0.026000000000000002,0.016,0.015,0.009000000000000001,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.16399999999999998,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026000000000000002,0.019,0.25,0.24100000000000002,0.405,0.5770000000000001,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.24100000000000002,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.17300000000000001,0.22399999999999998,0.184,0.38299999999999995,0.449,0.615,0.934,0.887,0.589,0.5820000000000001,0.528,0.695,0.402,0.747,0.62,0.19399999999999998,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.028999999999999998,0.031,0.061,0.27399999999999997,0.196,0.271,0.29100000000000004,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052000000000000005,0.026000000000000002,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.42100000000000004,0.578,0.48200000000000004,0.547,0.5529999999999999,0.5529999999999999,0.521,0.539,0.498,0.523,0.591,0.40399999999999997,0.146,0.192,0.235,0.183,0.13699999999999998,0.092,0.065,0.076,0.152,0.129,0.07400000000000001,0.046,0.0,0.0,0.0,0.022000000000000002,0.226,0.617,0.701,0.619,0.536,0.604,0.5379999999999999,0.327,0.094,0.172,0.4,0.617,0.498,0.442,0.42200000000000004,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.9640000000000001,0.22899999999999998,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.10400000000000001,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.14300000000000002,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.006999999999999999,0.20199999999999999,0.174,0.184,0.19699999999999998,0.23600000000000002,0.193,0.147,0.166,0.11900000000000001,0.151,0.142,0.182,0.11900000000000001,0.031,0.031,0.063,0.276,0.188,0.15,0.08800000000000001,0.263,0.182,0.21100000000000002,0.05,0.059000000000000004,0.0,0.01,0.091,0.09300000000000001,0.21100000000000002,0.33299999999999996,0.22699999999999998,0.184,0.10099999999999999,0.087,0.036000000000000004,0.08199999999999999,0.154,0.01,0.046,0.047,0.045,0.059000000000000004,0.09699999999999999,0.18,0.138,0.078,0.02,0.057999999999999996,0.044000000000000004,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.027999999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037000000000000005,0.187,0.204,0.16399999999999998,0.233,0.147,0.159,0.17600000000000002,0.12300000000000001,0.132,0.081,0.057999999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.013999999999999999,0.019,0.125,0.025,0.0,0.09300000000000001,0.0,0.156,0.36700000000000005,0.025,0.051,0.077,0.115,0.096,0.018000000000000002,0.095,0.21600000000000003,0.222,0.154,0.542,0.613,0.648,0.6659999999999999,0.772,0.953,0.9690000000000001,0.985,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.624,0.5770000000000001,0.665,0.7190000000000001,0.852,0.899,0.7120000000000001,0.955,0.7509999999999999,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.35700000000000004,0.379,0.364,0.168,0.026000000000000002,0.059000000000000004,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.7609999999999999,0.7340000000000001,0.765,0.589,0.7959999999999999,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.08900000000000001,0.086,0.126,0.28,0.429,0.573,0.7759999999999999,0.7929999999999999,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.9009999999999999,0.7929999999999999,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.24600000000000002,0.308,0.514,0.617,0.585,0.7440000000000001,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.42200000000000004,0.5489999999999999,0.475,0.37,0.45799999999999996,0.228,0.066,0.037000000000000005,0.0,0.054000000000000006,0.027999999999999997,0.021,0.043,0.07,0.14,0.18600000000000003,0.22,0.23600000000000002,0.18,0.244,0.294,0.28300000000000003,0.327,0.254,0.18,0.12300000000000001,0.052000000000000005,0.027999999999999997,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036000000000000004,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044000000000000004,0.142,0.047,0.061,0.013000000000000001,0.048,0.15,0.158,0.026000000000000002,0.035,0.031,0.022000000000000002,0.008,0.0,0.004,0.018000000000000002,0.026000000000000002,0.018000000000000002,0.015,0.048,0.053,0.027999999999999997,0.0,0.28800000000000003,0.503,0.221,0.146,0.214,0.21,0.221,0.18899999999999997,0.07,0.031,0.005,0.024,0.012,0.013999999999999999,0.023,0.042,0.07400000000000001,0.075,0.122,0.068,0.028999999999999998,0.153,0.33399999999999996,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.055999999999999994,0.10300000000000001,0.16,0.10400000000000001,0.08,0.10300000000000001,0.063,0.071,0.018000000000000002,0.0,0.077,0.061,0.129,0.45799999999999996,0.619,0.517,0.419,0.381,0.266,0.33299999999999996,0.28300000000000003,0.28300000000000003,0.282,0.218,0.10300000000000001,0.136,0.077,0.106,0.14800000000000002,0.15,0.15,0.161,0.11800000000000001,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.41100000000000003,0.389,0.161,0.026000000000000002,0.1,0.084,0.047,0.10800000000000001,0.12300000000000001,0.168,0.19899999999999998,0.145,0.11900000000000001,0.055999999999999994,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.23399999999999999,0.23199999999999998,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.13699999999999998,0.19699999999999998,0.248,0.332,0.391,0.336,0.396,0.205,0.057999999999999996,0.027000000000000003,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011000000000000001,0.055999999999999994,0.07200000000000001,0.06,0.0,0.0,0.01,0.036000000000000004,0.11900000000000001,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.12300000000000001,0.145,0.17,0.13699999999999998,0.142,0.018000000000000002,0.11,0.068,0.055,0.0,0.115,0.126,0.10400000000000001,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011000000000000001,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.21100000000000002,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059000000000000004,0.442,0.633,0.846,0.38,0.1,0.018000000000000002,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.46799999999999997,0.242,0.08900000000000001,0.124,0.129,0.11699999999999999,0.08900000000000001,0.046,0.032,0.026000000000000002,0.032,0.038,0.036000000000000004,0.064,0.062,0.083,0.036000000000000004,0.013000000000000001,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.028999999999999998,0.033,0.02,0.011000000000000001,0.044000000000000004,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.44299999999999995,0.431,0.479,0.602,0.569,0.28600000000000003,0.28,0.41100000000000003,0.405,0.28600000000000003,0.24100000000000002,0.16699999999999998,0.21899999999999997,0.163,0.15,0.084,0.09300000000000001,0.055999999999999994,0.09,0.408,0.467,0.322,0.42700000000000005,0.261,0.28,0.309,0.39799999999999996,0.244,0.27399999999999997,0.486,0.11699999999999999,0.12,0.27,0.21100000000000002,0.462,0.43799999999999994,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.21600000000000003,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.09300000000000001,0.17,0.165,0.13699999999999998,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.027999999999999997,0.042,0.032,0.135,0.23399999999999999,0.282,0.33799999999999997,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.32799999999999996,0.263,0.161,0.11599999999999999,0.076,0.055,0.013999999999999999,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.11900000000000001,0.217,0.077,0.057,0.042,0.10400000000000001,0.235,0.302,0.268,0.193,0.068,0.025,0.018000000000000002,0.001,0.011000000000000001,0.018000000000000002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054000000000000006,0.196,0.146,0.134,0.03,0.036000000000000004,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.49700000000000005,0.39799999999999996,0.368,0.27699999999999997,0.182,0.222,0.226,0.23399999999999999,0.244,0.12300000000000001,0.21899999999999997,0.226,0.207,0.239,0.223,0.177,0.24100000000000002,0.177,0.18100000000000002,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.10800000000000001,0.22399999999999998,0.12300000000000001,0.013000000000000001,0.037000000000000005,0.159,0.17800000000000002,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.14300000000000002,0.08199999999999999,0.011000000000000001,0.037000000000000005,0.036000000000000004,0.009000000000000001,0.024,0.016,0.021,0.022000000000000002,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018000000000000002,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.43700000000000006,0.105,0.092,0.087,0.138,0.059000000000000004,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018000000000000002,0.095,0.371,0.122,0.057,0.155,0.09300000000000001,0.0,0.043,0.042,0.013000000000000001,0.038,0.11900000000000001,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.9620000000000001,0.18100000000000002,0.147,0.218,0.18899999999999997,0.165,0.193,0.282,0.10300000000000001,0.29100000000000004,0.21600000000000003,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.299,0.578,0.45399999999999996,0.299,0.057,0.017,0.02,0.071,0.085,0.044000000000000004,0.012,0.009000000000000001,0.01,0.011000000000000001,0.023,0.044000000000000004,0.081,0.071,0.063,0.08199999999999999,0.054000000000000006,0.043,0.12300000000000001,0.07,0.16699999999999998,0.43700000000000006,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.028999999999999998,0.043,0.14300000000000002,0.128,0.023,0.012,0.139,0.08800000000000001,0.08,0.039,0.008,0.0,0.044000000000000004,0.276,0.213,0.28300000000000003,0.2,0.109,0.08900000000000001,0.121,0.153,0.209,0.297,0.43700000000000006,0.46,0.441,0.7,0.585,0.642,0.36,0.23600000000000002,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.39799999999999996,0.33899999999999997,0.308,0.34600000000000003,0.162,0.299,0.29,0.191,0.38799999999999996,0.107,0.039,0.41200000000000003,0.012,0.14800000000000002,0.002,0.0,0.07,0.040999999999999995,0.10099999999999999,0.23399999999999999,0.23800000000000002,0.135,0.156,0.141,0.156,0.377,0.22399999999999998,0.39299999999999996,0.142,0.066,0.126,0.149,0.172,0.40299999999999997,0.387,0.5870000000000001,0.397,0.563,0.225,0.039,0.42200000000000004,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.23600000000000002,0.14,0.078,0.0,0.03,0.027000000000000003,0.033,0.043,0.077,0.067,0.05,0.021,0.8690000000000001,0.332,0.049,0.174,0.261,0.0,0.017,0.009000000000000001,0.001,0.033,0.161,0.221,0.28300000000000003,0.251,0.09300000000000001,0.039,0.013000000000000001,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.028999999999999998,0.084,0.156,0.113,0.19899999999999998,0.268,0.34600000000000003,0.413,0.172,0.207,0.237,0.33799999999999997,0.22,0.389,0.386,0.136,0.131,0.16399999999999998,0.14800000000000002,0.136,0.292,0.376,0.0,0.7020000000000001,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052000000000000005,0.33799999999999997,0.258,0.21,0.07400000000000001,0.145,0.11599999999999999,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.09699999999999999,0.102,0.188,0.083,0.095,0.044000000000000004,0.09,0.051,0.024,0.013999999999999999,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037000000000000005,0.032,0.036000000000000004,0.15,0.541,0.501,0.466,0.35700000000000004,0.49700000000000005,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.27699999999999997,0.599,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.38799999999999996,0.37200000000000005,0.508,0.601,0.7879999999999999,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026000000000000002,0.032,0.035,0.078,0.145,0.042,0.24600000000000002,0.545,0.47700000000000004,0.51,0.431,0.306,0.004,0.065,0.0,0.08900000000000001,0.094,0.109,0.10099999999999999,0.136,0.078,0.042,0.063,0.083,0.12300000000000001,0.198,0.155,0.14300000000000002,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.11599999999999999,0.275,0.19,0.19,0.287,0.16899999999999998,0.08800000000000001,0.10400000000000001,0.10099999999999999,0.040999999999999995,0.008,0.0,0.0,0.12300000000000001,0.222,0.214,0.11800000000000001,0.0,0.018000000000000002,0.032,0.128,0.17800000000000002,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044000000000000004,0.035,0.24600000000000002,0.264,0.276,0.332,0.295,0.311,0.32799999999999996,0.308,0.127,0.012,0.027000000000000003,0.012,0.023,0.033,0.11900000000000001,0.172,0.184,0.08,0.05,0.10400000000000001,0.096,0.19899999999999998,0.555,0.382,0.11199999999999999,0.0,0.6579999999999999,0.483,0.387,0.28,0.47,0.539,0.44299999999999995,0.285,0.37799999999999995,0.29100000000000004,0.27899999999999997,0.294,0.185,0.226,0.23800000000000002,0.21899999999999997,0.34600000000000003,0.151,0.122,0.158,0.24100000000000002,0.386,0.273,0.213,0.38299999999999995,0.16399999999999998,0.18600000000000003,0.08199999999999999,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.27899999999999997,0.265,0.20800000000000002,0.332,0.228,0.047,0.003,0.01,0.018000000000000002,0.013999999999999999,0.040999999999999995,0.027000000000000003,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.013999999999999999,0.10099999999999999,0.012,0.035,0.0,0.054000000000000006,0.006999999999999999,0.0,0.0,0.0,0.008,0.022000000000000002,0.017,0.03,0.0,0.27399999999999997,0.054000000000000006,0.054000000000000006,0.9129999999999999,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.11199999999999999,0.111,0.242,0.196,0.28600000000000003,0.303,0.298,0.233,0.294,0.366,0.45299999999999996,0.188,0.271,0.179,0.35700000000000004,0.8109999999999999,0.7070000000000001,0.254,0.544,0.436,0.42700000000000005,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.6940000000000001,0.5429999999999999,0.40399999999999997,0.363,0.45,0.322,0.32299999999999995,0.27699999999999997,0.22399999999999998,0.054000000000000006,0.061,0.094,0.091,0.095,0.09699999999999999,0.11199999999999999,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.45299999999999996,0.439,0.37200000000000005,0.34600000000000003,0.41200000000000003,0.37200000000000005,0.114,0.053,0.034,0.037000000000000005,0.027000000000000003,0.024,0.039,0.037000000000000005,0.054000000000000006,0.067,0.052000000000000005,0.033,0.037000000000000005,0.057999999999999996,0.037000000000000005,0.209,0.853,0.804,0.509,0.48200000000000004,0.426,0.33899999999999997,0.327,0.26,0.04,0.042,0.032,0.027000000000000003,0.046,0.087,0.085,0.047,0.069,0.444,0.14800000000000002,0.40700000000000003,0.222,0.121,0.5429999999999999,0.386,0.40399999999999997,0.37,0.379,0.302,0.28300000000000003,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.39299999999999996,0.96,0.46299999999999997,0.655,0.41200000000000003,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.18600000000000003,0.252,0.433,0.276,0.335,0.345,0.17600000000000002,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.013999999999999999,0.0,0.052000000000000005,0.632,0.128,0.0,0.0,0.26899999999999996,0.344,0.193,0.139,0.08199999999999999,0.152,0.053,0.034,0.068,0.045,0.11599999999999999,0.08,0.10400000000000001,0.069,0.046,0.059000000000000004,0.11199999999999999,0.142,0.11800000000000001,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.24600000000000002,0.32,0.261,0.322,0.405,0.42100000000000004,0.515,0.544,0.77,0.8909999999999999,0.9690000000000001,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.9309999999999999,1.0,1.0,0.44,1.0,0.802,0.951,0.966,1.0,0.752,0.5770000000000001,1.0,1.0,1.0,0.986,0.705,0.823,0.617,0.32799999999999996,0.701,1.0,0.978,0.48200000000000004,0.879,0.85,0.9590000000000001,0.659,0.95,0.9840000000000001,0.6609999999999999,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.48700000000000004,0.621,0.67,0.47,0.39,0.5660000000000001,0.521,0.431,0.435,0.508,0.489,0.28800000000000003,0.293,0.298,0.302,0.26899999999999996,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.07400000000000001,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10400000000000001,0.21100000000000002,0.159,0.14400000000000002,0.34,0.47700000000000004,0.445,0.586,0.444,0.46399999999999997,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.08900000000000001,0.057999999999999996,0.069,0.16699999999999998,0.32299999999999995,0.27899999999999997,0.36200000000000004,0.242,0.255,0.299,0.27699999999999997,0.27899999999999997,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.055999999999999994,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.17300000000000001,0.266,0.37200000000000005,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.16899999999999998,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026000000000000002,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.013999999999999999,0.002,0.0,0.0,0.0,0.07,0.11900000000000001,0.177,0.087,0.131,0.11199999999999999,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009000000000000001,0.026000000000000002,0.0,0.0,0.075,0.233,0.406,0.47700000000000004,0.006,0.127,0.044000000000000004,0.022000000000000002,0.152,0.245,0.048,0.0,0.087,0.17,0.08800000000000001,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026000000000000002,0.17600000000000002,0.133,0.077,0.052000000000000005,0.016,0.059000000000000004,0.04,0.053,0.054000000000000006,0.055,0.11900000000000001,0.005,0.013000000000000001,0.028999999999999998,0.034,0.05,0.016,0.006,0.35600000000000004,0.871,0.358,0.006999999999999999,0.0,0.0,0.079,0.013000000000000001,0.035,0.196,0.091,0.07,0.0,0.036000000000000004,0.115,0.106,0.11800000000000001,0.0,0.009000000000000001,0.067,0.10099999999999999,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.22699999999999998,0.335,0.223,0.23600000000000002,0.18100000000000002,0.111,0.036000000000000004,0.022000000000000002,0.018000000000000002,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.21100000000000002,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.11199999999999999,0.11599999999999999,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.20800000000000002,0.29,0.187,0.174,0.19899999999999998,0.253,0.20800000000000002,0.21100000000000002,0.242,0.14,0.17800000000000002,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.37200000000000005,0.209,0.223,0.321,0.28,0.21899999999999997,0.32899999999999996,0.23399999999999999,0.218,0.122,0.033,0.019,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.11199999999999999,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.19699999999999998,0.152,0.083,0.08800000000000001,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013000000000000001,0.02,0.025,0.0,0.013999999999999999,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.028999999999999998,0.004,0.02,0.08,0.027999999999999997,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.07200000000000001,0.036000000000000004,0.055999999999999994,0.114,0.163,0.13,0.062,0.16399999999999998,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.35700000000000004,0.258,0.264,0.248,0.242,0.24600000000000002,0.23199999999999998,0.252,0.20199999999999999,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009000000000000001,0.095,0.08,0.091,0.166,0.087,0.11699999999999999,0.22699999999999998,0.27699999999999997,0.09699999999999999,0.057,0.062,0.057999999999999996,0.027999999999999997,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018000000000000002,0.009000000000000001,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.08199999999999999,0.154,0.068,0.012,0.0,0.011000000000000001,0.008,0.043,0.0,0.0,0.023,0.011000000000000001,0.037000000000000005,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027000000000000003,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022000000000000002,0.14800000000000002,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.18100000000000002,0.142,0.13,0.076,0.129,0.059000000000000004,0.022000000000000002,0.066,0.076,0.035,0.008,0.013000000000000001,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037000000000000005,0.067,0.075,0.023,0.016,0.054000000000000006,0.22399999999999998,0.198,0.355,0.156,0.21,0.16399999999999998,0.18899999999999997,0.146,0.10400000000000001,0.11900000000000001,0.125,0.233,0.212,0.39299999999999996,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.10300000000000001,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037000000000000005,0.09699999999999999,0.10400000000000001,0.156,0.16899999999999998,0.23,0.22399999999999998,0.23199999999999998,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018000000000000002,0.0,0.018000000000000002,0.032,0.069,0.217,0.193,0.188,0.23600000000000002,0.252,0.27399999999999997,0.259,0.21600000000000003,0.08800000000000001,0.096,0.091,0.09699999999999999,0.052000000000000005,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011000000000000001,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20600000000000002,0.19399999999999998,0.27,0.28300000000000003,0.193,0.18899999999999997,0.14300000000000002,0.157,0.07400000000000001,0.084,0.10400000000000001,0.161,0.149,0.146,0.095,0.096,0.027999999999999997,0.0,0.013000000000000001,0.009000000000000001,0.027999999999999997,0.013999999999999999,0.0,0.364,0.147,0.9129999999999999,0.605,0.036000000000000004,0.11699999999999999,0.125,0.11900000000000001,0.081,0.064,0.07200000000000001,0.055,0.106,0.08800000000000001,0.11199999999999999,0.055999999999999994,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044000000000000004,0.025,0.071,0.053,0.033,0.027999999999999997,0.006,0.244,0.174,0.209,0.08800000000000001,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.14300000000000002,0.087,0.015,0.019,0.028999999999999998,0.037000000000000005,0.011000000000000001,0.27699999999999997,0.23199999999999998,0.335,0.302,0.29600000000000004,0.314,0.218,0.145,0.207,0.18600000000000003,0.165,0.179,0.192,0.08900000000000001,0.044000000000000004,0.0,0.013999999999999999,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.013999999999999999,0.067,0.231,0.213,0.163,0.19,0.057,0.028999999999999998,0.025,0.031,0.047,0.05,0.08,1.0,0.9840000000000001,0.44299999999999995,0.179,0.17300000000000001,0.127,0.196,0.24100000000000002,0.188,0.10099999999999999,0.09,0.135,0.14,0.20199999999999999,0.273,0.23600000000000002,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026000000000000002,0.33399999999999996,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.10099999999999999,0.069,0.0,0.095,0.026000000000000002,0.11800000000000001,0.016,0.025,0.134,0.07400000000000001,0.027000000000000003,0.165,0.077,0.016,0.025,0.033,0.025,0.42100000000000004,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022000000000000002,0.14300000000000002,0.057,0.027999999999999997,0.018000000000000002,0.016,0.012,0.0,0.0,0.0,0.012,0.009000000000000001,0.034,0.076,0.12300000000000001,0.27699999999999997,0.29600000000000004,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.20199999999999999,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.027999999999999997,0.031,0.0,0.034,0.015,0.045,0.07,0.08800000000000001,0.064,0.013999999999999999,0.0,0.0,0.0,0.0,0.006,0.027000000000000003,0.258,0.085,0.026000000000000002,0.0,0.0,0.079,0.023,0.11,0.027999999999999997,0.027999999999999997,0.128,0.129,0.134,0.11900000000000001,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013000000000000001,0.032,0.0,0.083,0.032,0.128,0.15,0.10400000000000001,0.10400000000000001,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.036000000000000004,0.113,0.078,0.086,0.14,0.10800000000000001,0.07400000000000001,0.092,0.037000000000000005,0.0,0.0,0.008,0.07400000000000001,0.146,0.192,0.19399999999999998,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.11800000000000001,0.18899999999999997,0.0,0.013000000000000001,0.026000000000000002,0.037000000000000005,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.10099999999999999,0.023,0.136,0.149,0.21600000000000003,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.027999999999999997,0.02,0.033,0.006999999999999999,0.0,0.001,0.0,0.021,0.048,0.051,0.24100000000000002,0.042,0.0,0.19699999999999998,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.6759999999999999,0.5479999999999999,0.021,0.016,0.075,0.134,0.9129999999999999,0.165,0.276,1.0,0.159,0.162,0.27899999999999997,0.149,0.126,0.10400000000000001,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.9790000000000001,0.415,0.33399999999999996,0.337,0.45799999999999996,0.298,0.511,0.33299999999999996,0.297,0.307,0.002,0.081,0.361,0.26899999999999996,0.11199999999999999,0.315,0.048,0.09,0.22399999999999998,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.10800000000000001,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.055999999999999994,0.036000000000000004,0.0,0.0,0.026000000000000002,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.07200000000000001,0.057999999999999996,0.0,0.013999999999999999,0.0,0.0,0.018000000000000002,0.012,0.031,0.06,0.44799999999999995,0.055,0.033,0.153,0.28300000000000003,0.217,0.192,0.163,0.042,0.027999999999999997,0.026000000000000002,0.044000000000000004,0.042,0.203,0.131,0.156,0.312,0.33899999999999997,0.225,0.028999999999999998,0.079,0.066,0.091,0.08900000000000001,0.054000000000000006,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.11900000000000001,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.08199999999999999,0.028999999999999998,0.005,0.016,0.025,0.027000000000000003,0.022000000000000002,0.7759999999999999,0.45,0.8690000000000001,0.452,0.9520000000000001,0.021,0.004,0.0,0.0,0.028999999999999998,0.0,0.033,0.043,0.023,0.036000000000000004,0.002,0.039,0.016,0.026000000000000002,0.0,0.006999999999999999,0.0,0.0,0.011000000000000001,0.07200000000000001,0.9259999999999999,0.9590000000000001,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.48700000000000004,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011000000000000001,0.049,0.004,0.026000000000000002,0.209,0.20199999999999999,0.203,0.414,0.371,0.9790000000000001,0.151,0.618,0.225,0.266,0.174,0.18100000000000002,0.39299999999999996,0.258,0.368,0.371,0.24,0.38799999999999996,0.302,0.155,0.11699999999999999,0.059000000000000004,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.11599999999999999,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011000000000000001,0.039,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.12300000000000001,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054000000000000006,0.036000000000000004,0.11,0.0,0.0,0.0,0.009000000000000001,0.0,0.0,0.317,0.09,0.11,0.009000000000000001,0.034,0.05,0.114,0.011000000000000001,0.078,0.011000000000000001,0.018000000000000002,0.013000000000000001,0.0,0.001,0.071,0.067,0.009000000000000001,0.003,0.026000000000000002,0.0,0.0,0.0,0.0,0.044000000000000004,0.561,0.55,0.221,1.0,0.10099999999999999,0.037000000000000005,0.0,0.0,0.008,0.0,0.0,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.040999999999999995,0.064,0.055999999999999994,0.062,0.05,0.039,0.026000000000000002,0.052000000000000005,0.11,0.075,0.040999999999999995,0.069,0.036000000000000004,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.21100000000000002,0.129,0.17800000000000002,0.132,0.124,0.127,0.151,0.18899999999999997,0.253,0.319,0.297,0.37200000000000005,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.38299999999999995,0.3,0.166,0.16,0.235,0.41,0.45,0.5920000000000001,0.626,0.637,0.695,0.6709999999999999,0.518,0.43200000000000005,0.579,0.6609999999999999,0.488,0.522,0.467,0.53,0.7140000000000001,0.606,0.708,0.636,0.8059999999999999,0.963,0.973,0.951,0.9640000000000001,1.0,0.997,0.981,1.0,1.0,1.0,0.9570000000000001,0.078,0.963,0.948,0.598,0.9640000000000001,0.85,0.948,0.841,0.701,0.769,0.727,0.8690000000000001,0.66,0.419,0.266,0.541,0.7070000000000001,1.0,0.9590000000000001,0.966,0.983,0.986,0.971,0.767,0.706,0.48100000000000004,0.462,0.42100000000000004,0.455,0.485,0.555,0.452,0.5489999999999999,0.483,0.483,0.326,0.344,0.326,0.146,0.9690000000000001,0.986,0.9740000000000001,0.983,0.991,0.9990000000000001,0.948,0.649,0.5660000000000001,0.39399999999999996,0.217,0.17800000000000002,0.209,0.163,0.32299999999999995,0.311,0.32899999999999996,0.331,0.32,0.41100000000000003,0.304,0.345,0.39399999999999996,0.14400000000000002,0.265,0.39799999999999996,0.264,0.317,0.264,0.191,0.20199999999999999,0.18600000000000003,0.14800000000000002,0.10400000000000001,0.064,0.07200000000000001,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.09699999999999999,0.09,0.028999999999999998,0.040999999999999995,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013000000000000001,0.034,0.037000000000000005,0.113,0.139,0.079,0.083,0.052000000000000005,0.031,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.134,0.026000000000000002,0.059000000000000004,0.0,0.0,0.011000000000000001,0.037000000000000005,0.005,0.0,0.0,0.009000000000000001,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19699999999999998,0.374,0.233,0.03,0.039,0.831,0.33299999999999996,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.013999999999999999,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.23199999999999998,0.287,0.314,0.10099999999999999,0.048,0.05,0.114,0.026000000000000002,0.064,0.214,0.271,0.377,0.27699999999999997,0.377,0.44299999999999995,0.34299999999999997,0.147,0.175,0.132,0.247,0.18600000000000003,0.32299999999999995,0.111,0.067,0.11,0.9470000000000001,0.231,0.10800000000000001,0.0,0.0,0.009000000000000001,0.006999999999999999,0.022000000000000002,0.0,0.0,0.011000000000000001,0.057,0.018000000000000002,0.035,0.0,0.02,0.0,0.036000000000000004,0.193,0.555,0.41100000000000003,0.54,0.48,0.33799999999999997,0.604,0.344,0.377,0.168,0.136,0.09,0.16699999999999998,0.198,0.18100000000000002,0.156,0.175,0.16,0.16,0.14300000000000002,0.11900000000000001,0.043,0.0,0.122,0.193,0.18100000000000002,0.183,0.22399999999999998,0.161,0.221,0.312,0.237,0.24600000000000002,0.138,0.16899999999999998,0.08,0.12,0.105,0.08199999999999999,0.059000000000000004,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.09300000000000001,0.12,0.18600000000000003,0.111,0.11699999999999999,0.14400000000000002,0.14300000000000002,0.079,0.196,0.044000000000000004,0.107,0.079,0.159,0.266,0.644,0.91,0.17800000000000002,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.08900000000000001,0.17600000000000002,0.126,0.107,0.040999999999999995,0.026000000000000002,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.34700000000000003,0.292,0.498,0.489,0.451,0.41100000000000003,0.27699999999999997,0.12,0.131,0.141,0.15,0.19,0.209,0.037000000000000005,0.053,0.068,0.075,0.053,0.035,0.027999999999999997,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.44799999999999995,0.537,0.522,0.473,0.18899999999999997,0.138,0.196,0.23800000000000002,0.222,0.18899999999999997,0.14,0.11699999999999999,0.129,0.214,0.073,0.2,0.366,0.47200000000000003,0.589,0.45399999999999996,0.42100000000000004,0.381,0.42200000000000004,0.483,0.397,0.442,0.44,0.409,0.273,0.20800000000000002,0.295,0.39299999999999996,0.426,0.496,0.47600000000000003,0.593,0.7240000000000001,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.41200000000000003,0.349,0.40299999999999997,0.34700000000000003,0.22399999999999998,0.205,0.154,0.165,0.149,0.191,0.35600000000000004,0.39399999999999996,0.27399999999999997,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.21100000000000002,0.17600000000000002,0.264,0.217,0.268,0.193,0.158,0.19399999999999998,0.261,0.24100000000000002,0.2,0.22699999999999998,0.22,0.085,0.17800000000000002,0.247,0.153,0.064,0.237,0.27699999999999997,0.24100000000000002,0.25,0.20600000000000002,0.21100000000000002,0.215,0.16,0.21899999999999997,0.205,0.18100000000000002,0.159,0.068,0.12,0.14,0.109,0.11199999999999999,0.09300000000000001,0.069,0.036000000000000004,0.024,0.005,0.086,0.23199999999999998,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.17600000000000002,0.139,0.10800000000000001,0.179,0.04,0.028999999999999998,0.034,0.0,0.0,0.047,0.011000000000000001,0.122,0.084,0.055999999999999994,0.081,0.013000000000000001,0.045,0.113,0.08199999999999999,0.11900000000000001,0.061,0.064,0.07200000000000001,0.111,0.127,0.10800000000000001,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.18899999999999997,0.359,0.377,0.374,0.268,0.623,0.631,0.8690000000000001,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.41600000000000004,0.821,0.271,0.11699999999999999,0.27699999999999997,0.42200000000000004,0.222,0.10300000000000001,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.20600000000000002,0.15,0.065,0.032,0.022000000000000002,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.21600000000000003,0.18600000000000003,0.19699999999999998,0.23600000000000002,0.024,0.011000000000000001,0.01,0.006999999999999999,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009000000000000001,0.06,0.109,0.10300000000000001,0.109,0.149,0.198,0.19699999999999998,0.17300000000000001,0.196,0.11800000000000001,0.061,0.022000000000000002,0.0,0.0,0.012,0.057,0.022000000000000002,0.028999999999999998,0.013000000000000001,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.057999999999999996,0.042,0.0,0.013999999999999999,0.033,0.0,0.0,0.0,0.013999999999999999,0.003,0.011000000000000001,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.17800000000000002,0.215,0.47600000000000003,0.193,0.114,0.107,0.11800000000000001,0.218,0.217,0.233,0.171,0.187,0.134,0.11699999999999999,0.252,0.095,0.13,0.096,0.075,0.031,0.027999999999999997,0.021,0.08,0.09,0.201,0.34,0.47600000000000003,0.09699999999999999,0.054000000000000006,0.04,0.023,0.033,0.038,0.028999999999999998,0.034,0.033,0.049,0.06,0.15,0.158,0.18899999999999997,0.271,0.24100000000000002,0.33799999999999997,0.375,0.204,0.107,0.23600000000000002,0.3,0.317,0.38,0.11800000000000001,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.35700000000000004,0.523,0.41600000000000004,0.418,0.354,0.382,0.397,0.39899999999999997,0.251,0.11800000000000001,0.209,0.188,0.052000000000000005,0.078,0.08199999999999999,0.046,0.045,0.057999999999999996,0.07,0.057,0.026000000000000002,0.025,0.022000000000000002,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.22399999999999998,0.18600000000000003,0.161,0.239,0.16,0.16399999999999998,0.013000000000000001,0.016,0.027999999999999997,0.026000000000000002,0.01,0.011000000000000001,0.019,0.031,0.192,0.027999999999999997,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.18600000000000003,0.151,0.129,0.13699999999999998,0.021,0.019,0.02,0.008,0.015,0.011000000000000001,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.09300000000000001,0.054000000000000006,0.023,0.08,0.065,0.006,0.0,0.025,0.006999999999999999,0.036000000000000004,0.057999999999999996,0.0,0.0,0.002,0.0,0.017,0.12300000000000001,0.172,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.11199999999999999,0.040999999999999995,0.03,0.011000000000000001,0.012,0.011000000000000001,0.0,0.006999999999999999,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.43799999999999994,0.366,0.11,0.134,0.175,0.147,0.16399999999999998,0.19699999999999998,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.44799999999999995,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013000000000000001,0.009000000000000001,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018000000000000002,0.013000000000000001,0.016,0.14800000000000002,0.10300000000000001,0.067,0.04,0.075,0.079,0.11199999999999999,0.252,0.17600000000000002,0.087,0.06,0.13,0.11900000000000001,0.024,0.02,0.12300000000000001,0.08800000000000001,0.004,0.08199999999999999,0.0,0.009000000000000001,0.0,0.0,0.013999999999999999,0.004,0.0,0.0,0.0,0.0,0.008,0.07400000000000001,0.077,0.027999999999999997,0.045,0.062,0.10099999999999999,0.062,0.09699999999999999,0.09,0.132,0.11900000000000001,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018000000000000002,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026000000000000002,0.0,0.0,0.0,0.02,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.08800000000000001,0.049,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027000000000000003,0.039,0.066,0.133,0.18100000000000002,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.08199999999999999,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.14400000000000002,0.151,0.134,0.13699999999999998,0.083,0.043,0.044000000000000004,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022000000000000002,0.038,0.059000000000000004,0.040999999999999995,0.046,0.006999999999999999,0.003,0.001,0.003,0.0,0.015,0.009000000000000001,0.0,0.009000000000000001,0.02,0.021,0.049,0.052000000000000005,0.055999999999999994,0.063,0.071,0.145,0.191,0.14400000000000002,0.142,0.188,0.18600000000000003,0.187,0.12300000000000001,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059000000000000004,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.10300000000000001,0.15,0.201,0.20800000000000002,0.25,0.187,0.27899999999999997,0.203,0.18100000000000002,0.25,0.205,0.11900000000000001,0.063,0.031,0.027000000000000003,0.0,0.0,0.016,0.034,0.040999999999999995,0.057999999999999996,0.062,0.04,0.025,0.035,0.012,0.11699999999999999,0.111,0.14,0.14300000000000002,0.198,0.145,0.22,0.35100000000000003,0.478,0.24100000000000002,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.18899999999999997,0.19699999999999998,0.23800000000000002,0.24,0.249,0.45299999999999996,0.9620000000000001,0.537,0.506,0.42700000000000005,0.384,0.447,0.409,0.389,0.354,0.275,0.26899999999999996,0.265,0.11800000000000001,0.027000000000000003,0.031,0.05,0.028999999999999998,0.028999999999999998,0.006999999999999999,0.001,0.0,0.0,0.034,0.018000000000000002,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.08800000000000001,0.07400000000000001,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.46299999999999997,0.483,0.499,0.614,0.55,0.314,0.11599999999999999,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.14800000000000002,0.151,0.139,0.226,0.27,0.207,0.198,0.21600000000000003,0.155,0.212,0.22,0.157,0.061,0.037000000000000005,0.006999999999999999,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009000000000000001,0.102,0.18100000000000002,0.16399999999999998,0.171,0.201,0.175,0.21600000000000003,0.17600000000000002,0.0,0.0,0.009000000000000001,0.027000000000000003,0.033,0.027000000000000003,0.099,0.067,0.171,0.261,0.247,0.11900000000000001,0.064,0.054000000000000006,0.051,0.063,0.077,0.028999999999999998,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.21100000000000002,0.198,0.192,0.059000000000000004,0.161,0.14400000000000002,0.11199999999999999,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.10300000000000001,0.107,0.057999999999999996,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036000000000000004,0.071,0.14,0.27399999999999997,0.149,0.004,0.065,0.055,0.134,0.149,0.131,0.16399999999999998,0.161,0.149,0.129,0.38,0.574,0.47100000000000003,0.33299999999999996,0.501,0.513,0.596,0.569,0.495,0.522,0.5710000000000001,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.6559999999999999,0.596,0.679,0.669,0.594,0.5539999999999999,0.5429999999999999,0.535,0.491,0.207,0.054000000000000006,0.069,0.09300000000000001,0.10300000000000001,0.067,0.077,0.08199999999999999,0.157,0.152,0.11800000000000001,0.231,0.313,0.371,0.502,0.501,0.449,0.47200000000000003,0.444,0.43799999999999994,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.18600000000000003,0.16399999999999998,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.36200000000000004,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.26899999999999996,0.252,0.264,0.231,0.162,0.28,0.40399999999999997,0.588,0.433,0.37799999999999995,0.366,0.38299999999999995,0.28800000000000003,0.281,0.345,0.349,0.40299999999999997,0.43,0.493,0.593,0.39899999999999997,0.43200000000000005,0.575,0.612,0.7070000000000001,0.745,0.7709999999999999,0.8959999999999999,0.428,0.449,0.45399999999999996,0.604,0.825,0.7829999999999999,0.794,0.818,0.778,0.8079999999999999,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.5760000000000001,0.9470000000000001,0.818,0.67,0.904,0.748,0.522,0.44299999999999995,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.37799999999999995,0.563,0.353,0.519,0.524,0.948,0.7490000000000001,0.504,0.948,1.0,0.863,0.9740000000000001,0.9570000000000001,0.7929999999999999,0.9540000000000001,0.597,0.5870000000000001,0.647,0.6629999999999999,0.693,0.8490000000000001,0.9470000000000001,0.8420000000000001,0.84,0.845,0.937,0.97,0.97,0.987,0.847,0.687,0.951,0.9890000000000001,0.961,0.8859999999999999,0.951,0.988,0.9670000000000001,0.87,0.8290000000000001,0.912,0.757,0.716,0.7709999999999999,0.736,0.528,0.578,0.6709999999999999,0.8029999999999999,0.847,0.861,0.89,0.9390000000000001,0.5329999999999999,0.514,0.71,0.9229999999999999,0.9520000000000001,0.875,0.7190000000000001,0.7609999999999999,0.695,0.782,0.684,0.5489999999999999,0.40299999999999997,0.405,0.49200000000000005,0.335,0.049,0.036000000000000004,0.11800000000000001,0.196,0.32899999999999996,0.28600000000000003,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.14400000000000002,0.13,0.07400000000000001,0.031,0.078,0.046,0.0,0.0,0.022000000000000002,0.045,0.07200000000000001,0.07,0.14400000000000002,0.14400000000000002,0.105,0.2,0.282,0.14400000000000002,0.099,0.098,0.10400000000000001,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.08900000000000001,0.078,0.138,0.132,0.13,0.22,0.33299999999999996,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.11900000000000001,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.21100000000000002,0.294,0.146,0.14300000000000002,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.07400000000000001,0.08199999999999999,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054000000000000006,0.06,0.03,0.132,0.16699999999999998,0.087,0.046,0.102,0.233,0.052000000000000005,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.055999999999999994,0.11599999999999999,0.135,0.133,0.14300000000000002,0.33,0.254,0.375,0.495,0.38799999999999996,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.14300000000000002,0.102,0.023,0.147,0.146,0.067,0.07400000000000001,0.109,0.11,0.09699999999999999,0.067,0.20800000000000002,0.153,0.289,0.331,0.52,0.5720000000000001,0.369,0.375,0.414,0.489,0.439,0.43,0.32799999999999996,0.149,0.16,0.005,0.017,0.051,0.064,0.07400000000000001,0.067,0.07200000000000001,0.062,0.037000000000000005,0.1,0.16,0.17300000000000001,0.13699999999999998,0.131,0.094,0.13,0.1,0.07400000000000001,0.09300000000000001,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036000000000000004,0.027000000000000003,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.45899999999999996,0.434,0.7120000000000001,0.68,0.616,0.5920000000000001,0.647,0.6409999999999999,0.599,0.6,0.382,0.08199999999999999,0.036000000000000004,0.09300000000000001,0.213,0.302,0.266,0.24,0.382,0.11599999999999999,0.38799999999999996,0.27699999999999997,0.521,0.695,0.6509999999999999,0.595,0.585,0.52,0.547,0.45799999999999996,0.42,0.41600000000000004,0.39799999999999996,0.391,0.29100000000000004,0.038,0.034,0.048,0.066,0.212,0.18100000000000002,0.166,0.12300000000000001,0.033,0.026000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.013999999999999999,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.16699999999999998,0.221,0.159,0.331,0.35100000000000003,0.213,0.27899999999999997,0.253,0.24100000000000002,0.151,0.161,0.158,0.147,0.23199999999999998,0.2,0.14800000000000002,0.121,0.14800000000000002,0.16,0.155,0.128,0.153,0.102,0.12300000000000001,0.10400000000000001,0.12,0.107,0.135,0.165,0.16699999999999998,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.18600000000000003,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.13699999999999998,0.14,0.138,0.105,0.083,0.079,0.11699999999999999,0.126,0.127,0.098,0.08900000000000001,0.07400000000000001,0.09300000000000001,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.20600000000000002,0.239,0.21899999999999997,0.24,0.19899999999999998,0.152,0.33299999999999996,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.47100000000000003,0.522,0.456,0.43200000000000005,0.377,0.425,0.518,0.34700000000000003,0.39799999999999996,0.355,0.361,0.366,0.5870000000000001,0.574,0.503,0.43200000000000005,0.45299999999999996,0.379,0.373,0.41200000000000003,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.20199999999999999,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.38299999999999995,0.418,0.384,0.221,0.162,0.17800000000000002,0.2,0.213,0.21100000000000002,0.257,0.429,0.21100000000000002,0.155,0.099,0.10300000000000001,0.159,0.125,0.092,0.079,0.057999999999999996,0.033,0.067,0.075,0.065,0.079,0.09699999999999999,0.079,0.10400000000000001,0.048,0.015,0.011000000000000001,0.023,0.059000000000000004,0.075,0.133,0.127,0.062,0.151,0.256,0.34700000000000003,0.375,0.299,0.195,0.225,0.15,0.26899999999999996,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036000000000000004,0.067,0.09699999999999999,0.11,0.141,0.18600000000000003,0.212,0.15,0.23600000000000002,0.428,0.38,0.445,0.39899999999999997,0.191,0.214,0.23600000000000002,0.07,0.10400000000000001,0.11599999999999999,0.062,0.09300000000000001,0.146,0.127,0.019,0.0,0.0,0.018000000000000002,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022000000000000002,0.023,0.013999999999999999,0.009000000000000001,0.013999999999999999,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.073,0.059000000000000004,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.47200000000000003,0.8109999999999999,0.7090000000000001,0.708,0.47700000000000004,0.664,0.51,0.7120000000000001,0.43200000000000005,0.34299999999999997,0.17600000000000002,0.191,0.175,0.205,0.203,0.21600000000000003,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.46799999999999997,0.242,0.19899999999999998,0.16,0.165,0.179,0.265,0.36700000000000005,0.254,0.022000000000000002,0.006,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009000000000000001,0.024,0.037000000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.027999999999999997,0.0,0.026000000000000002,0.0,0.086,0.09,0.14800000000000002,0.0,0.0,0.0,0.009000000000000001,0.071,0.359,0.23199999999999998,0.235,0.221,0.172,0.073,0.09699999999999999,0.16899999999999998,0.18,0.149,0.272,0.231,0.166,0.10400000000000001,0.126,0.37,0.24,0.258,0.158,0.091,0.013000000000000001,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059000000000000004,0.07200000000000001,0.102,0.087,0.122,0.11900000000000001,0.114,0.12300000000000001,0.374,0.35600000000000004,0.44,0.435,0.5579999999999999,0.496,0.493,0.49200000000000005,0.503,0.493,0.506,0.5329999999999999,0.5329999999999999,0.45899999999999996,0.271,0.23800000000000002,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018000000000000002,0.032,0.081,0.359,0.47100000000000003,0.405,0.45899999999999996,0.478,0.51,0.392,0.257,0.109,0.059000000000000004,0.077,0.081,0.07200000000000001,0.043,0.03,0.034,0.019,0.03,0.054000000000000006,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.22399999999999998,0.27399999999999997,0.423,0.359,0.136,0.09300000000000001,0.084,0.07,0.062,0.066,0.022000000000000002,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.002,0.024,0.03,0.10400000000000001,0.138,0.12,0.147,0.156,0.11199999999999999,0.059000000000000004,0.045,0.04,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.5479999999999999,0.315,0.322,0.23399999999999999,0.07400000000000001,0.03,0.043,0.033,0.006999999999999999,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052000000000000005,0.17600000000000002,0.179,0.09699999999999999,0.171,0.16,0.07200000000000001,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.29600000000000004,0.27,0.36700000000000005,0.27699999999999997,0.21100000000000002,0.37799999999999995,0.215,0.311,0.322,0.32899999999999996,0.309,0.07400000000000001,0.091,0.073,0.034,0.064,0.037000000000000005,0.055999999999999994,0.055999999999999994,0.084,0.059000000000000004,0.155,0.263,0.191,0.363,0.27899999999999997,0.257,0.33799999999999997,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.055999999999999994,0.047,0.032,0.027000000000000003,0.032,0.032,0.026000000000000002,0.025,0.07200000000000001,0.201,0.244,0.20800000000000002,0.23600000000000002,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022000000000000002,0.013000000000000001,0.002,0.0,0.02,0.027999999999999997,0.04,0.08900000000000001,0.12300000000000001,0.259,0.28600000000000003,0.11599999999999999,0.126,0.24600000000000002,0.055,0.038,0.034,0.028999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.12300000000000001,0.105,0.095,0.052000000000000005,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.27899999999999997,0.33,0.17800000000000002,0.392,0.381,0.18600000000000003,0.124,0.22399999999999998,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.09300000000000001,0.091,0.087,0.113,0.14300000000000002,0.285,0.28300000000000003,0.434,0.132,0.12300000000000001,0.085,0.196,0.122,0.20199999999999999,0.066,0.09300000000000001,0.192,0.08,0.05,0.055999999999999994,0.0,0.185,0.11599999999999999,0.134,0.08900000000000001,0.03,0.172,0.07200000000000001,0.16,0.08199999999999999,0.11900000000000001,0.113,0.20199999999999999,0.196,0.187,0.126,0.11800000000000001,0.114,0.162,0.214,0.142,0.121,0.19399999999999998,0.15,0.133,0.127,0.16399999999999998,0.19699999999999998,0.159,0.14400000000000002,0.222,0.316,0.345,0.39299999999999996,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.08900000000000001,0.11900000000000001,0.099,0.096,0.11699999999999999,0.12,0.086,0.076,0.057999999999999996,0.07400000000000001,0.11199999999999999,0.11599999999999999,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.09300000000000001,0.057999999999999996,0.068,0.036000000000000004,0.075,0.06,0.042,0.018000000000000002,0.003,0.003,0.002,0.006,0.013000000000000001,0.002,0.0,0.009000000000000001,0.0,0.011000000000000001,0.0,0.0,0.03,0.055999999999999994,0.12,0.043,0.085,0.062,0.067,0.055999999999999994,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.08199999999999999,0.12300000000000001,0.064,0.086,0.113,0.138,0.11599999999999999,0.036000000000000004,0.040999999999999995,0.258,0.040999999999999995,0.040999999999999995,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.884,0.085,0.01,0.1,0.555,0.18100000000000002,0.4,0.095,0.22699999999999998,0.33399999999999996,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.10800000000000001,0.09,0.07,0.032,0.015,0.033,0.013999999999999999,0.026000000000000002,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013000000000000001,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009000000000000001,0.01,0.023,0.035,0.019,0.013999999999999999,0.01,0.036000000000000004,0.078,0.10800000000000001,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.34299999999999997,0.565,0.452,0.613,0.8220000000000001,1.0,0.5660000000000001,0.97,0.833,1.0,0.41700000000000004,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.9620000000000001,0.505,0.8740000000000001,0.7340000000000001,0.7190000000000001,0.6729999999999999,0.767,0.6579999999999999,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.39899999999999997,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.09699999999999999,0.07400000000000001,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011000000000000001,0.013999999999999999,0.037000000000000005,0.0,0.0,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.028999999999999998,0.092,0.243,0.37799999999999995,0.43200000000000005,0.47100000000000003,0.475,0.556,0.555,0.484,0.9009999999999999,0.955,0.95,0.9640000000000001,1.0,1.0,0.591,0.501,0.43,0.33799999999999997,0.431,0.013000000000000001,0.14300000000000002,0.204,0.11199999999999999,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.09300000000000001,0.035,0.109,0.331,0.389,0.20800000000000002,0.26899999999999996,0.526,0.354,0.511,0.5589999999999999,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.46799999999999997,0.38,1.0,0.9640000000000001,1.0,0.973,0.966,1.0,0.992,0.9520000000000001,0.828,0.732,0.48700000000000004,0.541,0.40700000000000003,0.5660000000000001,0.982,0.612,0.8809999999999999,0.09,0.27399999999999997,0.344,0.225,0.34700000000000003,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.006999999999999999,0.013999999999999999,0.051,0.084,0.095,0.19399999999999998,0.10099999999999999,0.079,0.053,0.031,0.018000000000000002,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018000000000000002,0.021,0.032,0.062,0.052000000000000005,0.134,0.175,0.46299999999999997,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.9620000000000001,0.738,0.988,0.405,0.365,1.0,0.7120000000000001,0.429,0.7929999999999999,0.5329999999999999,0.5920000000000001,0.7909999999999999,0.612,0.483,0.34600000000000003,0.389,0.46799999999999997,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.27399999999999997,0.248,0.24100000000000002,0.212,0.203,0.174,0.204,0.142,0.27699999999999997,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018000000000000002,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.09699999999999999,0.0,0.011000000000000001,0.018000000000000002,0.027999999999999997,0.016]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[-141.499,-88.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.088,45.823,7.329,-54.305,-21.638,47.699,-53.083999999999996,0.0,0.0,0.0,0.0,84.915,33.091,29.436999999999998,-14.344000000000001,-39.73,-45.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.048,63.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.306,19.75,16.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.677999999999999,45.261,0.0,-2.07,-143.77100000000002,-143.77100000000002,-79.036,0.0,0.0,0.0,0.0,60.638000000000005,43.544,37.963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.927,60.254,77.805,24.121,-129.969,-143.77100000000002,-94.90700000000001,0.0,0.0,0.0,0.0,84.16,47.951,38.132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.234000000000002,53.608999999999995,0.0,92.166,-86.74600000000001,-15.478,-85.31299999999999,-90.49600000000001,-90.615,0.0,0.0,97.79,70.11399999999999,61.178999999999995,16.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.241,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.808,-44.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.242,43.453,-60.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.597,85.78200000000001,47.728,37.299,-7.626,-31.197,-80.632,-98.381,-17.436,0.0,0.0,0.0,0.0,0.0,19.919,55.183,-3.522,-64.0,0.0,-16.058,0.0,0.0,0.0,0.0,0.0,126.89,80.124,65.721,11.298,-2.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.357999999999999,41.168,0.0,-16.907,-143.77100000000002,-143.77100000000002,-64.19800000000001,0.0,0.0,0.0,0.0,88.419,83.675,56.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.895,50.965,28.784000000000002,7.587999999999999,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,21.54,29.438000000000002,25.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.14,72.993,143.77100000000002,6.9479999999999995,-143.77100000000002,-122.64399999999999,-102.23299999999999,0.0,0.0,0.0,0.0,30.788,17.548,10.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.95,39.234,-26.081,-75.197,-33.238,0.0,0.0,0.0,3.6039999999999996,16.362000000000002,5.861000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.883,143.77100000000002,143.77100000000002,-125.24600000000001,-143.77100000000002,-99.63,0.0,0.0,0.0,0.0,0.0,30.872,2.5989999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.175,143.77100000000002,141.835,-46.85,-143.77100000000002,-64.023,-114.00399999999999,0.0,0.0,0.0,0.0,8.586,9.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.644000000000002,113.1,143.77100000000002,39.605,-129.411,-143.77100000000002,-95.46600000000001,0.0,0.0,0.0,0.0,53.437,61.446000000000005,52.727,2.7769999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.388,47.012,67.859,32.606,-133.328,-143.77100000000002,-91.54899999999999,0.0,0.0,0.0,0.0,60.873999999999995,60.968999999999994,50.69,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.703,49.373999999999995,88.601,3.042,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,59.065,67.13,56.151,7.656000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.972000000000001,48.847,27.688000000000002,55.74100000000001,-85.086,-143.77100000000002,-139.79,0.0,0.0,0.0,0.0,87.314,92.545,80.928,29.573,-0.653,-19.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.012,21.923000000000002,23.028000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.53,-143.77100000000002,-143.77100000000002,0.0,0.0,0.0,0.0,33.525,22.576999999999998,6.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.371,75.438,59.586000000000006,17.832,6.767,13.183,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,81.46300000000001,85.94200000000001,67.586,14.572000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.273,47.607,0.0,23.807,-112.27600000000001,-143.77100000000002,-112.601,0.0,0.0,0.0,0.0,74.435,99.279,86.17,36.566,6.957999999999999,-46.553000000000004,-21.500999999999998,0.0,0.0,0.0,0.0,0.0,0.0,25.933000000000003,63.06100000000001,0.0,0.0,-77.671,-143.77100000000002,-143.77100000000002,-3.4339999999999997,0.0,0.0,0.0,90.993,97.209,79.373,25.061,-6.815,-59.905,-80.15,-98.661,-80.142,0.0,0.0,0.0,0.0,30.491,67.42,-20.313,-40.596,0.0,0.0,-42.602,-5.454,0.0,0.0,0.0,115.348,96.781,86.257,32.866,0.0,-54.544,-76.021,-80.333,0.0,0.0,0.0,0.0,0.0,40.759,75.868,0.0,0.0,0.0,-143.77100000000002,-143.77100000000002,0.0,94.212,-104.848,0.0,79.926,84.78299999999999,70.94800000000001,16.537,-19.296,-64.309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.459000000000001,39.474000000000004,47.501999999999995,35.491,16.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.531,143.77100000000002,143.77100000000002,9.177999999999999,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,26.745,54.766999999999996,44.538999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.128,60.323,7.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.309,24.335,18.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.037,3.035,-11.790999999999999,-143.77100000000002,-143.77100000000002,-69.315,0.0,0.0,0.0,0.0,0.221,31.111,13.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.914,143.77100000000002,7.117999999999999,-134.946,-143.77100000000002,-89.93,0.0,0.0,0.0,0.0,0.0,45.655,34.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.2110000000000003,31.951999999999998,0.0,0.0,16.439,-14.943,-78.628,-52.567,0.0,0.0,17.491,54.006,44.146,24.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.61,143.77100000000002,-86.53299999999999,-143.77100000000002,-138.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.211999999999996,143.77100000000002,142.269,-102.54,-143.77100000000002,-122.336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.173,21.539,21.079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.44,26.201999999999998,6.6370000000000005,0.0,0.0,0.0,0.0,0.0,0.618,55.315,4.732,45.88399999999999,29.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-61.908,0.0,0.0,19.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-143.77100000000002,0.0,0.0,0.0,0.0,81.431,0.0,4.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3730000000000002,0.0,100.126,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,10.632,2.552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.569,143.77100000000002,78.72800000000001,-123.54899999999999,-143.77100000000002,-101.32799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.525,143.77100000000002,66.955,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.71,143.77100000000002,143.77100000000002,-55.121,-143.77100000000002,-143.77100000000002,-25.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.40799999999999,123.04,9.749,-36.103,-122.831,-130.637,0.0,0.0,0.0,24.546999999999997,35.427,19.614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.42699999999999,143.77100000000002,38.466,-115.595,-143.77100000000002,-109.281,0.0,0.0,0.0,0.0,0.0,18.444000000000003,4.553999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.413000000000004,14.728,2.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.648,25.794,0.0,97.265,117.399,-77.953,-143.77100000000002,-19.43,-127.494,0.0,31.76,24.39,9.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.309,143.77100000000002,110.15100000000001,2.477,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,5.627999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.67200000000001,143.77100000000002,98.181,-126.954,-143.77100000000002,-97.92299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.71,143.77100000000002,143.77100000000002,-25.258000000000003,-92.35,-143.77100000000002,-107.26899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.407,29.776,10.743,-51.11,0.0,0.0,0.0,0.0,0.0,0.0,80.156,142.256,61.37,47.47,-4.232,-32.748000000000005,-86.735,-110.46799999999999,-127.76100000000001,-6.704,0.0,0.0,0.0,0.0,15.477,54.93,77.73,97.819,74.983,-117.912,-48.556999999999995,-138.404,0.0,0.0,126.315,7.209,67.117,49.271,0.628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.519000000000002,16.199,0.0,0.0,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,65.227,57.015,6.507000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.205,49.473,143.77100000000002,7.053,-139.41299999999998,-143.77100000000002,-85.464,0.0,0.0,0.0,0.0,0.0,72.372,52.626000000000005,4.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.145,130.30700000000002,25.049,-108.285,-143.77100000000002,-116.59200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.599,143.77100000000002,134.882,-58.623000000000005,-124.624,-143.77100000000002,-41.629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.413,143.77100000000002,20.093,-122.823,-113.508,-47.766000000000005,0.0,0.0,0.0,38.131,33.525999999999996,29.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.515,0.0,0.0,0.0,0.0,0.0,-11.777000000000001,0.0,0.0,0.0,57.38,61.732,33.716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.847,-66.89399999999999,-143.77100000000002,-143.77100000000002,-14.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.461000000000006,143.77100000000002,136.02,-71.801,-143.77100000000002,-143.77100000000002,-9.303999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.092,143.77100000000002,143.77100000000002,16.618,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,28.487,17.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.894,-106.64399999999999,120.58200000000001,143.77100000000002,66.899,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,3.3810000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.216,143.77100000000002,49.883,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.565,143.77100000000002,142.915,-69.22800000000001,-143.77100000000002,-143.77100000000002,-11.878,0.0,0.0,0.0,0.0,0.0,0.0,3.4530000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.778,143.77100000000002,124.25,-95.446,-143.77100000000002,-129.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.944,143.77100000000002,143.77100000000002,-69.199,-143.77100000000002,-143.77100000000002,-11.907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.918,143.77100000000002,143.562,-52.511,-143.77100000000002,-143.77100000000002,-28.595,0.0,0.0,0.0,0.0,0.0,6.242999999999999,6.372999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.094,143.77100000000002,143.77100000000002,-86.11500000000002,-143.77100000000002,-138.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.987,143.77100000000002,143.77100000000002,28.721999999999998,-50.333,-113.171,-138.586,-66.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.167,143.77100000000002,55.31399999999999,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.568,0.0,0.0,0.0,1.129,143.77100000000002,116.406,-143.77100000000002,-143.77100000000002,-6.122000000000001,0.0,0.0,42.97,1.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.123,111.494,143.77100000000002,-16.941,14.784,-143.77100000000002,-143.77100000000002,-80.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.49600000000001,143.77100000000002,86.984,-122.89399999999999,-143.77100000000002,-101.98200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.931,143.77100000000002,98.55,-50.055,-82.633,-143.77100000000002,-92.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.410999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-12.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.54,143.77100000000002,143.77100000000002,32.323,-72.292,-143.77100000000002,-143.77100000000002,-8.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.99,143.77100000000002,143.77100000000002,38.72,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.64,143.77100000000002,143.77100000000002,25.069000000000003,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.181,143.77100000000002,47.3,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.478,143.77100000000002,67.003,-132.936,-143.77100000000002,-91.94,5.774,-6.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.516,143.77100000000002,86.964,-111.061,-143.77100000000002,95.274,-143.77100000000002,-76.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.487,-13.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.815,33.22,25.331,30.967,-28.426,27.331999999999997,22.064,73.449,38.458,59.131,6.053999999999999,37.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-66.277,-143.77100000000002,0.0,0.0,0.0,0.0,-71.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.597000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.71,137.142,93.758,-30.429000000000002,-100.29799999999999,-143.77100000000002,-94.149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.291,0.0,85.573,73.818,33.301,4.2,-40.704,-143.77100000000002,-44.983999999999995,0.0,0.0,0.0,4.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.556,143.77100000000002,142.764,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,5.242000000000001,56.18899999999999,39.786,8.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.742000000000001,143.77100000000002,13.526,56.501000000000005,-58.305,-143.77100000000002,-143.77100000000002,-22.801,0.0,0.0,0.0,0.0,42.802,39.748000000000005,6.7860000000000005,-33.185,-55.858999999999995,-10.378,0.0,0.0,0.0,0.0,0.0,51.06399999999999,75.195,69.65100000000001,-6.846,-83.031,-80.67699999999999,-19.345,0.0,-3.353,0.0,-24.774,0.0,41.595,105.73899999999999,64.82,28.94,-31.553,-5.175,0.0,0.0,0.0,0.0,0.0,0.0,47.23,75.929,0.0,0.0,-116.87799999999999,-143.77100000000002,-107.99799999999999,0.0,0.0,0.0,0.0,0.0,0.0,73.086,55.598,23.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.02,93.051,0.0,22.502,-99.37100000000001,-143.77100000000002,-125.505,0.0,0.0,0.0,0.0,0.0,0.0,41.367,34.474000000000004,4.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.114,105.085,143.77100000000002,-0.895,-143.77100000000002,-143.77100000000002,-80.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.815,44.693000000000005,143.77100000000002,132.97299999999998,-7.513,-44.288000000000004,-143.77100000000002,-66.936,-106.13799999999999,0.0,0.0,0.0,0.0,17.562,7.939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.195999999999998,-50.855,0.0,0.0,0.0,0.0,8.282,21.522,0.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.17,143.77100000000002,143.77100000000002,-143.77100000000002,-143.77100000000002,-81.10499999999998,0.0,0.0,0.0,0.0,0.0,0.0,4.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.216,143.77100000000002,143.77100000000002,-27.741,-143.77100000000002,-143.77100000000002,-53.364,0.0,0.0,0.0,0.0,0.0,0.0,9.099,6.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.07,143.77100000000002,143.77100000000002,18.469,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,40.431,40.249,12.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.083999999999996,66.541,76.819,42.00899999999999,-128.83100000000002,-143.77100000000002,-96.045,0.0,0.0,0.0,0.0,0.0,0.0,65.46,63.971000000000004,30.061999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.422,79.767,0.0,24.57,-100.09100000000001,-143.77100000000002,-124.785,0.0,0.0,0.0,0.0,0.0,0.0,81.422,70.808,32.823,-9.465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.516999999999996,75.883,0.0,0.0,0.0,0.0,0.0,1.272,-38.853,-143.77100000000002,-19.695999999999998,0.0,0.0,86.59700000000001,74.862,37.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-13.312000000000001,-143.77100000000002,-143.77100000000002,-67.792,0.0,0.0,0.0,0.0,0.0,52.208,51.122,22.429000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.721000000000004,143.77100000000002,-14.084000000000001,-61.292,-143.77100000000002,143.77100000000002,-143.77100000000002,-143.77100000000002,-21.96,0.0,0.0,0.0,0.0,12.744000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.322000000000001,16.673,24.108,0.0,0.0,0.0,0.0,-38.463,0.0,0.0,0.0,0.0,0.0,13.866,19.714000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.44,26.279,118.027,16.242,15.378,-44.17100000000001,-78.639,-33.47,-94.484,-19.927,0.0,0.0,0.0,27.662,29.043000000000003,-5.025,-58.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.258,54.967,72.212,56.081,47.989,64.554,16.191,-2.02,-143.77100000000002,-123.167,0.0,43.868,52.793,78.92699999999999,32.568000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.55,18.967,0.0,0.0,-134.037,-143.77100000000002,-90.84,0.0,0.0,0.0,0.0,0.0,0.0,37.655,39.885999999999996,4.452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.759,43.55,123.814,45.137,-114.47399999999999,-143.77100000000002,-110.402,0.0,0.0,0.0,0.0,52.733999999999995,0.0,25.912,24.364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.738,122.50399999999999,-75.68,-143.77100000000002,-143.77100000000002,-5.426,0.0,0.0,0.0,0.0,0.0,0.0,5.394,16.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.968999999999994,143.77100000000002,122.571,-108.59200000000001,-143.77100000000002,-116.28399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8359999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.798000000000002,143.77100000000002,143.77100000000002,20.076,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,29.430999999999997,43.602,4.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.847,92.52799999999999,143.77100000000002,11.727,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,5.921,15.530999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.258000000000003,143.77100000000002,143.77100000000002,-6.132000000000001,-143.77100000000002,-143.77100000000002,-74.97399999999998,0.0,0.0,0.0,0.0,0.0,0.0,4.391,16.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.828,21.908,143.77100000000002,143.77100000000002,-15.785,-125.416,-143.77100000000002,-83.675,0.0,0.0,0.0,0.0,0.0,0.0,9.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.263,4.9430000000000005,0.0,67.116,12.883,52.699,-143.77100000000002,103.72200000000001,-143.77100000000002,0.0,0.0,0.0,0.0,20.735,23.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.983,22.874000000000002,130.408,-105.73,-143.77100000000002,-119.146,0.0,0.0,0.0,0.0,0.0,1.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.735,143.77100000000002,143.77100000000002,-0.795,-108.37,57.864,-143.77100000000002,-143.77100000000002,-36.336999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.296999999999997,0.0,47.803000000000004,50.531000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.01,24.863000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.451,40.867,0.0,0.0,0.0,-111.574,-1.285,0.0,0.0,0.0,0.0,0.0,0.188,17.158,7.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.19,40.086,48.266999999999996,7.94,87.80799999999999,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,17.955,23.629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.727,143.77100000000002,24.17,-127.961,-143.77100000000002,-96.915,0.0,0.0,0.0,0.0,0.0,0.0,13.55,26.445999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.713,143.77100000000002,143.77100000000002,-3.8110000000000004,-143.77100000000002,-143.77100000000002,-77.295,0.0,0.0,0.0,0.0,0.0,0.0,17.649,15.99,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.127,143.77100000000002,89.715,-81.358,-143.77100000000002,-143.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.84100000000001,143.77100000000002,88.06700000000001,-108.689,-143.77100000000002,-116.18700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.536,111.375,143.77100000000002,51.372,-134.496,-143.77100000000002,-90.38,0.0,0.0,0.0,0.0,0.0,0.0,42.327,53.301,9.716000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.958,17.417,0.0,0.0,-15.374,80.579,121.76899999999999,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,2.795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.141,112.18700000000001,3.281,24.926,-82.521,-139.547,-92.134,0.0,0.0,4.898,0.0,55.747,41.857,7.6339999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163,57.243,0.0,11.318,135.392,-10.417,-39.529,-97.38600000000001,-143.77100000000002,-77.545,0.0,0.0,0.0,36.566,48.242,13.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.551,39.116,0.0,0.0,0.0,0.0,0.0,-27.866,0.0,-45.251999999999995,0.0,0.0,0.0,43.06399999999999,59.555,26.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.575,-0.221,-143.77100000000002,-100.786,-123.869,0.0,0.0,0.0,0.0,0.0,0.0,15.061,45.434,21.836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.514,143.77100000000002,-38.327,49.075,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,15.584000000000001,54.093,31.22,-4.647,-29.868000000000002,-52.555,-25.217,0.0,0.0,0.0,0.0,57.893,79.324,130.563,39.385,-70.244,-143.77100000000002,-127.82700000000001,0.0,0.0,0.0,0.0,81.87100000000001,40.535,71.293,87.995,49.556999999999995,-13.509,-40.436,-52.387,0.0,0.0,0.0,0.0,0.0,53.115,42.431000000000004,0.0,0.0,-129.3,-143.77100000000002,-95.57600000000001,0.0,0.0,0.0,0.0,0.0,0.0,50.333999999999996,70.077,36.523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.97,35.635,20.825,68.888,-84.116,-143.77100000000002,-140.76,0.0,0.0,0.0,0.0,0.0,0.0,21.592,50.123999999999995,16.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.82,57.725,87.43299999999999,65.477,-91.24600000000001,-143.77100000000002,-133.63,0.0,0.0,0.0,0.0,0.0,0.0,39.981,62.754,25.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.489,30.038,59.926,85.819,-56.922,-143.77100000000002,-143.77100000000002,-24.183000000000003,0.0,0.0,87.625,13.074000000000002,0.0,42.011,68.97399999999999,34.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.036,2.55,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,83.80799999999999,-93.26899999999999,0.0,0.0,0.0,30.695,14.690999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.094,143.77100000000002,-15.095,-143.77100000000002,-143.77100000000002,-66.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.081,42.652,141.75,87.62200000000001,-56.67100000000001,-143.77100000000002,-143.77100000000002,-24.435,0.0,0.0,0.0,0.0,0.0,0.0,35.275999999999996,8.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.861,48.372,92.161,108.00399999999999,-63.443999999999996,-143.77100000000002,-143.77100000000002,-17.660999999999998,0.0,0.0,0.0,0.0,0.0,0.0,31.121,4.707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.064,125.773,131.178,10.409,-135.616,-143.77100000000002,-66.275,-22.985,0.0,0.0,0.0,0.0,0.0,19.034000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.574,143.77100000000002,106.87299999999999,-35.872,-143.77100000000002,-143.77100000000002,-45.233,0.0,5.077,-5.65,0.0,0.0,0.0,22.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.014,143.77100000000002,143.77100000000002,3.989,-125.633,-143.77100000000002,-99.243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.422999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.025,143.77100000000002,124.08200000000001,43.952,-53.657,-143.77100000000002,-78.842,-92.37799999999999,0.0,0.0,0.0,0.0,0.0,0.0,26.935,4.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.462,143.77100000000002,143.77100000000002,8.031,-116.921,-143.77100000000002,-107.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.819000000000003,6.947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.74200000000002,143.77100000000002,12.972000000000001,-114.863,-143.77100000000002,-110.01299999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.993000000000002,6.114,-9.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.441,44.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.717,0.0,0.0,0.0,26.406,66.34,34.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.181000000000004,46.251999999999995,0.0,0.0,0.0,-62.108999999999995,-92.25399999999999,-131.089,-59.835,0.0,0.0,0.0,0.0,93.50299999999999,84.35700000000001,48.895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.124,0.0,0.0,78.382,-38.023,-140.553,-143.77100000000002,-46.3,0.0,0.0,0.0,0.0,0.0,0.0,23.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.539000000000001,143.77100000000002,104.588,-40.471,-135.967,-143.77100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.057,143.77100000000002,143.77100000000002,28.391,-117.569,-143.77100000000002,-107.307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.964,143.77100000000002,125.516,-63.506,-143.77100000000002,-143.77100000000002,-17.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.268,143.77100000000002,109.212,-26.32,-143.77100000000002,-143.77100000000002,-54.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.529,143.77100000000002,-47.653,143.77100000000002,-143.77100000000002,-143.77100000000002,2.101,-83.444,0.0,0.0,0.0,24.275,61.071000000000005,10.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.59299999999999,115.632,-16.829,-95.469,29.430999999999997,-143.77100000000002,-125.061,-20.272000000000002,0.0,0.0,0.0,5.151,49.833999999999996,14.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.69299999999998,121.572,-7.8629999999999995,-92.839,-143.77100000000002,-124.175,0.0,0.0,0.0,0.0,0.0,11.433,50.169,15.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-83.124,0.0,0.0,58.32,-22.217,0.0,0.0,0.0,21.763,58.99,20.535999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.478,143.77100000000002,36.275999999999996,-88.74799999999999,-143.77100000000002,4.092,-140.68300000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.911,143.77100000000002,96.57,-80.032,-143.77100000000004,-143.77100000000002,-1.074,70.26,-78.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.34100000000001,-104.991,0.0,0.0,0.0,0.0,0.0,41.938,73.685,0.0,25.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.078,-100.65700000000001,0.0,0.0,0.0,-2.278,0.0,0.0,0.0,9.612,15.593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.181000000000004,-17.127,-106.213,0.0,72.309,-80.325,-0.147,0.0,143.77100000000002,2.158,0.0,21.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-60.776,0.0,0.0,142.803,43.56100000000001,0.0,0.0,11.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.869,-17.198,-92.743,-27.639,-143.77100000000002,-87.296,0.0,0.0,0.0,0.0,0.0,25.749000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.809,143.77100000000002,136.245,7.678,-114.661,-143.77100000000002,-110.21600000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.843,143.77100000000002,143.77100000000002,9.867,-88.23299999999999,-143.77100000000002,-136.643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.124000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.991,143.77100000000002,135.72899999999998,3.638,-25.778000000000002,-63.347,-143.77100000000002,-135.751,0.0,0.0,0.0,0.0,24.820999999999998,54.548,21.250999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.107999999999999,16.012999999999998,0.0,82.288,77.065,-6.501,-63.42100000000001,-85.07,-123.368,-45.597,0.0,0.0,0.0,28.430999999999997,63.922,31.863000000000003,-26.214000000000002,-53.641999999999996,-58.383,0.0,0.0,0.0,0.0,0.0,29.881,34.57,-38.245,0.0,0.0,0.0,0.0,-33.482,0.0,0.0,0.0,0.0,32.955,22.724,47.552,7.605,-56.285,-67.064,0.0,0.0,0.0,0.0,0.0,0.0,32.66,31.021,-54.336000000000006,-16.535,0.0,99.15299999999999,131.32299999999998,-48.526,-48.89,-98.48100000000001,0.0,0.0,0.0,7.515,63.875,42.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.634,73.937,69.333,0.0,0.0,0.0,-99.62899999999999,-143.77100000000002,-125.24799999999999,0.0,0.0,0.0,0.0,0.0,3.9160000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.605,143.77100000000002,135.961,-56.552,-139.338,-143.77100000000002,-28.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.465999999999998,143.77100000000002,143.77100000000002,13.243,-117.17299999999999,-143.77100000000002,-107.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.93,143.77100000000002,143.77100000000002,-143.77100000000002,-131.68200000000002,-92.32600000000001,0.0,69.547,0.0,0.0,34.729,19.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.948,5.14,28.004,143.77100000000002,20.573,-81.619,-143.77100000000002,-143.25799999999998,73.843,122.382,-31.177,-100.574,-37.493,68.94,84.491,46.95399999999999,-16.849,-47.75,-75.712,-88.62799999999999,-29.16,0.0,0.0,0.0,22.441999999999997,25.975,0.0,0.0,0.0,-67.92399999999999,18.893,50.254,66.134,-37.116,-90.381,-4.591,0.0,0.0,7.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.747,18.587,0.0,0.0,0.0,0.0,0.0,0.0,-52.423,0.0,0.0,0.0,0.0,17.637999999999998,24.628,-4.787,-42.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.882,-1.7000000000000002,-8.184,0.0,0.0,129.082,81.17,83.583,-18.847,-23.953000000000003,0.0,0.0,55.618,0.0,20.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-125.76,-143.77100000000002,-99.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.356,29.673000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.327,143.77100000000002,55.123999999999995,-95.492,-143.77100000000002,-109.10600000000001,-20.278,0.0,0.0,0.0,0.0,0.0,0.0,59.6,36.113,-2.611,-29.268,-49.372,-1.85,0.0,0.0,0.0,0.0,61.342,68.541,0.0,0.0,0.0,0.0,-40.486999999999995,-6.6979999999999995,0.0,0.0,0.0,0.0,0.0,47.543,98.867,67.97800000000001,8.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.8,-143.599,-35.312,2.5469999999999997,-143.77100000000002,3.8930000000000002,0.0,0.0,0.0,0.0,67.503,42.43,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.028,27.568,0.0,0.0,0.191,-40.32,-134.371,55.773,88.295,-143.77100000000002,-40.649,0.0,0.0,0.0,8.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4269999999999998,25.215,143.77100000000002,143.77100000000002,8.395,-82.359,-143.77100000000002,-142.517,0.0,0.0,0.0,0.0,0.0,0.0,31.881999999999998,0.516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.245,18.054000000000002,0.0,0.0,17.838,-19.811,-3.217,-66.598,17.83,-19.843,0.0,0.0,0.0,77.116,59.82,16.272000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.371,58.199,-121.295,-79.943,-65.116,-19.413,0.0,0.0,0.0,0.0,8.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7560000000000002,143.77100000000002,143.77100000000002,32.68,-143.77100000000002,-113.947,-85.96,-24.97,0.0,0.0,0.0,0.0,0.0,35.378,21.659000000000002,-12.263,-36.564,-14.649000000000001,0.0,0.0,0.0,0.0,0.0,43.438,65.858,-47.273,-17.895,0.0,0.0,0.0,0.0,-56.466,0.0,0.0,143.77100000000002,51.511,65.191,36.57,14.992,-37.312,-58.04600000000001,-81.521,-90.137,-62.742,0.0,0.0,0.0,28.541,49.878,0.0,0.0,0.0,-30.199,0.0,-24.971999999999998,-49.602,0.0,0.0,0.0,0.0,74.756,90.539,57.318000000000005,-4.923,-34.472,-64.658,-77.3,-66.39,0.0,0.0,0.0,50.956,59.144,-47.75,-74.778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.23,103.681,74.212,13.187999999999999,-17.114,-42.918,-55.867,-64.37,-68.566,-16.871,0.0,82.18299999999999,93.536,0.0,0.0,0.0,-18.578,-83.435,-9.092,-86.613,-10.702,0.0,0.0,0.0,66.742,102.37899999999999,67.169,6.899,-12.792,-29.621,-36.31,-44.702,-52.356,-13.654000000000002,0.639,88.936,97.74799999999999,-17.699,-134.57600000000002,-137.404,0.0,47.57,119.865,-49.143,-137.194,0.0,0.0,0.0,74.02600000000001,98.32600000000001,69.219,13.074000000000002,-29.563000000000002,-55.778,-56.571999999999996,-59.027,-23.605999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.563,-39.778,0.0,0.0,0.0,0.0,0.0,0.0,62.926,55.903999999999996,37.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.082000000000001,0.0,0.0,35.438,20.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.554000000000002,65.488,0.0,0.0,0.0,-134.685,-26.081999999999997,-143.77100000000002,0.0,0.0,0.0,0.0,0.0,22.488000000000003,80.797,54.295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.968999999999994,64.669,0.0,0.0,-6.284,-101.34299999999999,14.116,-41.835,-143.77100000000002,-91.124,0.0,0.0,0.0,46.152,86.867,56.758,1.7209999999999999,-21.949,-46.343999999999994,-9.818,0.0,0.0,0.0,0.0,65.225,85.12700000000001,0.0,0.0,0.0,-56.413000000000004,-123.816,0.0,-122.105,0.0,0.0,0.0,0.0,49.968,96.98100000000001,60.566,3.04,-20.537,-41.388999999999996,-52.115,-34.274,0.0,0.0,0.0,67.766,79.422,0.0,0.0,0.0,0.0,-43.482,-113.82600000000001,-92.50399999999999,0.0,0.0,0.0,0.0,56.975,91.92200000000001,53.536,-5.92,-3.761,0.0,0.0,0.0,0.0,0.0,0.0,65.536,71.982,0.0,0.0,0.0,-40.282,-113.81700000000001,-128.984,-85.565,0.0,0.0,0.0,0.0,41.408,89.363,54.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-35.003,33.754,143.77100000000002,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,4.13,64.075,39.348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.288000000000004,143.77100000000002,42.64,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,7.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.718,55.242,0.0,0.0,32.459,41.645,-51.357,-141.108,-3.123,-2.65,0.0,0.0,0.0,0.0,25.199,3.8339999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.36,65.77199999999999,0.0,0.0,36.104,-53.511,-143.77100000000002,0.0,117.531,-123.685,-7.114,0.0,0.0,0.193,55.88,26.348000000000003,-28.896,-54.375,-8.455,0.0,0.0,0.0,0.0,0.0,45.549,60.3,-7.157,-110.64200000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.395,37.374,82.91,90.102,51.556999999999995,-12.116,-35.963,-57.238,-68.34899999999999,-74.827,-55.702,0.0,0.0,63.467,97.536,32.957,41.008,50.42100000000001,-143.77100000000002,-143.77100000000002,-30.064,0.0,0.0,0.0,0.0,40.346,61.086999999999996,105.439,66.672,10.109,-13.728,-40.391999999999996,-50.605,-55.931999999999995,-58.802,-17.241,1.16,90.006,88.12200000000001,-39.37,-17.558,0.0,-41.828,0.0,0.0,-102.766,-31.471999999999998,0.0,0.0,0.0,117.25200000000001,97.434,63.753,5.7010000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.216,0.0,0.0,-20.304000000000002,-114.741,-143.77100000000002,-89.83200000000001,0.0,39.448,-43.901,0.0,0.0,21.303,69.743,43.312,2.6180000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.667,143.77100000000002,49.838,-87.806,-143.77100000000002,-137.07,0.0,0.0,0.0,0.0,0.0,0.0,1.653,68.938,44.667,6.002000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.05199999999999,101.06700000000001,20.485,0.0,0.0,-22.935,-95.833,-106.682,-85.633,-20.749000000000002,0.0,0.0,0.0,70.564,100.596,62.176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.089000000000002,0.0,0.0,0.0,0.0,-42.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-72.85,0.0,-143.77100000000002,-42.961000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.589,17.154,-79.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.316999999999997,0.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.445,141.675,-12.149000000000001,-82.76299999999999,-143.77100000000002,64.273,-141.667,0.0,0.0,0.0,0.0,25.962,32.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.677,143.77100000000002,80.14699999999999,-59.823,-143.77100000000002,-108.01299999999999,-57.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.98100000000001,143.77100000000002,59.5,-103.85700000000001,-119.111,-143.77100000000002,-1.908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.847,109.23700000000001,143.77100000000002,58.397,-62.045,-142.882,-143.77100000000002,-14.437000000000001,-5.5120000000000005,0.0,0.0,0.0,69.407,25.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.696000000000001,24.714000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.066999999999997,0.0,0.0,3.611,31.285999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.449,18.778,0.0,0.0,0.0,-77.972,0.0,0.0,0.0,-73.902,0.0,0.0,0.0,11.992,41.641000000000005,11.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.891,35.038000000000004,0.0,0.0,0.0,0.0,113.921,-143.77100000000002,-143.77100000000002,-49.888000000000005,0.0,0.0,0.0,21.721,43.84,11.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.385,43.876999999999995,3.832,143.77100000000002,37.938,-61.626999999999995,-134.922,-140.379,-31.72,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.22399999999999,143.77100000000002,93.257,-58.233000000000004,-143.77100000000002,-143.77100000000002,-22.872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.627,143.77100000000002,143.77100000000002,28.083000000000002,-112.637,-143.77100000000002,-112.24,0.0,0.0,72.458,-80.638,0.0,0.0,0.0,9.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.908,46.048,0.0,0.0,0.061,-53.004,143.77100000000002,-86.0,-115.06,46.678999999999995,72.028,-107.836,-24.272,43.097,50.728,16.994,-11.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.543,62.821999999999996,0.0,0.0,0.0,-68.869,-143.77100000000002,-13.262,0.0,0.0,0.0,29.87,-33.242,36.11,49.861000000000004,17.311,-39.993,-66.872,-8.076,0.0,0.0,0.0,0.0,0.0,30.471999999999998,53.0,-4.156000000000001,-21.276,-67.464,0.0,0.0,0.0,0.0,7.62,136.768,-38.135999999999996,94.801,54.443999999999996,49.233999999999995,22.653000000000002,-20.963,-39.318000000000005,-56.253,-58.836999999999996,-59.208,-61.498999999999995,-33.019,-24.566,44.343999999999994,70.15100000000001,69.60600000000001,-28.065,0.0,0.0,0.0,-123.993,0.0,-67.812,0.0,84.19200000000001,63.185,74.706,53.608000000000004,28.249000000000002,-13.474,-30.381,-44.369,0.0,0.0,0.0,0.0,0.0,45.708,60.876999999999995,0.0,0.0,0.0,-55.586999999999996,-109.53299999999999,4.4910000000000005,0.10800000000000001,143.77100000000002,-71.273,-63.661,0.0,42.318000000000005,56.132,22.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-115.57600000000001,0.0,-131.092,-16.271,0.0,-54.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.58200000000001,143.77100000000002,52.86600000000001,-95.96799999999999,-143.77100000000002,-128.908,0.0,143.77100000000002,-134.903,-25.099,0.0,0.0,0.0,1.3259999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8390000000000001,10.9,0.0,25.641,23.331999999999997,-69.041,0.0,0.0,0.0,143.77100000000002,109.671,2.061,-77.084,67.923,58.507,18.583,-36.418,-63.018,-94.786,-96.059,0.0,0.0,0.0,0.0,32.209,57.426,6.83,0.0,0.0,0.0,3.8480000000000003,0.0,0.0,0.0,0.0,0.0,0.0,31.895,30.331999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.65,21.871,0.0,0.0,0.0,0.0,-14.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.296,2.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-31.206999999999997,0.0,0.0,0.0,0.0,0.0,47.117,30.585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-89.81,-143.77100000000002,-135.066,0.0,0.0,0.0,0.0,0.0,0.0,11.822000000000001,11.894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.82600000000001,143.77100000000002,48.637,-98.259,99.594,-143.77100000000002,-72.923,-134.442,-17.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.777000000000001,0.0,15.92,35.201,-67.773,0.0,0.0,43.395,-48.294,0.0,0.0,18.915,45.01,33.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.719000000000001,40.051,5.607,143.77100000000002,28.515,-84.99,-143.77100000000002,-139.887,0.0,0.0,0.0,0.0,0.0,37.471,27.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.331,69.118,0.0,135.536,-29.778000000000002,-96.744,-117.2,-89.476,0.0,0.0,0.0,0.0,14.575999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.344,102.406,-111.152,-28.323,0.0,0.0,0.0,46.123999999999995,26.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.952,48.298,0.0,68.749,52.361000000000004,-44.236999999999995,14.895999999999999,-134.821,-124.615,-4.876,0.0,0.0,0.0,55.494,42.32,12.649000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.719,118.07,-96.337,-143.77100000000002,-123.052,22.95,-31.029,0.0,0.0,0.0,0.0,1.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.565,143.77100000000002,68.547,-85.137,-143.77100000000002,-139.739,76.615,-85.264,0.0,0.0,0.0,0.0,0.0,1.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.863,77.311,22.269000000000002,-65.846,77.09,-108.515,-43.843,-43.46,-42.095,0.0,0.0,0.47200000000000003,11.759,-13.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.175,49.341,-34.273,-44.203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.571,31.009,-2.7230000000000003,-62.489,-41.157,0.0,0.0,0.0,0.0,0.0,0.0,4.17,28.65,-36.525,0.0,0.0,0.0,0.0,102.11,-39.07299999999999,-74.565,0.0,0.0,0.0,50.531000000000006,15.857999999999999,-20.014,-53.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.508000000000003,-23.936,0.0,0.0,0.0,0.0,0.0,88.11399999999999,36.841,-139.061,0.0,0.0,21.498,-16.055999999999997,-7.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.898,71.378,81.396,-130.796,-61.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.493,24.945999999999998,-9.981,-57.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.931999999999995,12.655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-59.243,-44.463,-0.993,0.0,0.0,9.11,11.068,-22.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.525,38.346,-33.04,-6.475,0.0,0.0,0.0,-4.857,0.0,0.0,0.0,0.0,25.546999999999997,93.07700000000001,47.673,10.013,-51.226000000000006,-76.131,-68.858,0.0,0.0,0.0,0.0,0.0,11.126,42.24100000000001,-59.391000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.553000000000004,1.005,-22.629,-30.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.145,37.010999999999996,57.782,-12.542,-2.504,-35.791,0.0,0.0,0.0,0.0,0.0,143.77100000000002,56.001000000000005,66.486,10.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.872,0.0,0.0,0.0,-70.426,-131.37,-142.768,65.548,-97.031,0.0,0.0,0.0,18.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.997,143.77100000000002,109.51899999999999,-34.341,-61.885,14.905,-129.954,-92.057,-14.975999999999999,0.0,0.0,0.0,65.449,15.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.676,143.77100000000002,80.42,-89.47200000000001,-143.77100000000002,-135.405,0.0,0.0,0.0,0.0,0.0,0.0,10.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.42699999999999,143.77100000000002,60.736999999999995,-90.31200000000001,-143.77100000000002,15.075,-93.24700000000001,0.0,11.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.196999999999996,0.0,0.0,22.011999999999997,-73.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.59,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.284,0.0,71.154,-17.473,-3.4730000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.346,58.881,123.67,-38.449,-143.77100000000002,-143.77100000000004,-42.657,0.0,0.0,0.0,0.0,0.0,51.941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.207,52.652,116.228,101.22399999999999,-116.46600000000001,-143.77100000000002,-108.411,0.0,0.0,0.0,0.0,0.0,0.0,11.924000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.74,45.453,0.0,138.514,17.075,-63.303999999999995,-132.525,-43.623999999999995,-3.9419999999999997,0.0,0.0,0.0,0.0,71.658,18.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,135.35,105.488,-47.861999999999995,-143.77100000000002,-143.77100000000002,-33.24400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.56,143.77100000000002,143.77100000000002,20.149,-119.626,-143.77100000000002,-105.25,0.0,82.32600000000001,-91.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.299,0.0,0.0,30.956,-54.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.411,15.539000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.821,88.262,143.77100000000002,7.4479999999999995,-87.529,-143.77100000000002,-137.34699999999998,0.0,0.0,0.0,0.0,0.0,74.074,20.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.4,64.705,143.77100000000002,8.168,-91.885,-143.77100000000002,-132.99200000000002,0.0,0.0,0.0,0.0,10.138,95.435,34.499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.183000000000003,0.0,142.078,18.919,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,32.845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.865,143.77100000000002,143.77100000000002,-29.204,-143.77100000000002,-143.77100000000002,-51.902,0.0,0.0,0.0,0.0,0.0,37.209,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.92100000000001,143.77100000000002,89.351,-64.896,-143.77100000000002,-143.77100000000002,-16.209,0.0,0.0,0.0,0.0,0.0,1.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.56,143.77100000000002,110.194,-93.76700000000001,-140.41,-38.828,-21.004,-32.073,0.0,0.0,0.0,35.736,17.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.136999999999997,65.657,0.0,0.0,-5.02,0.0,-143.77100000000002,0.0,41.518,-63.886,0.0,0.0,0.0,82.353,20.551,-17.567999999999998,-79.725,-17.229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.869,-19.026,-7.537999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.994,53.405,91.95299999999999,32.07,-1.556,-64.361,-93.62799999999999,-118.277,-47.611000000000004,0.0,0.0,0.0,0.0,6.301,39.426,24.615,34.995,-24.648000000000003,-56.97,0.0,0.0,-35.611,0.0,0.0,0.0,26.840999999999998,91.541,33.349000000000004,-0.43,-58.417,-43.949,0.0,0.0,0.0,0.0,0.0,0.0,3.7569999999999997,40.471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352,69.59,10.714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.455,57.086999999999996,0.0,0.0,0.0,-79.163,-143.77100000000002,42.035,0.0,-29.366,0.0,0.0,35.826,118.759,59.9,20.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.045,-143.542,-143.77100000000002,-33.289,0.0,0.0,0.0,0.0,0.0,61.677,10.333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.513,0.0,-17.226,0.0,0.0,0.0,0.0,0.0,0.0,43.733000000000004,20.340999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.931,143.77100000000002,-141.465,-143.77100000000002,-83.412,0.0,0.0,0.0,0.0,0.0,33.965,12.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.458000000000002,46.255,72.872,143.77100000000002,-136.22799999999998,-57.2,-42.542,-132.67700000000002,0.0,0.0,0.0,13.493,77.0,17.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.213,56.623999999999995,143.77100000000002,-4.069,-108.25200000000001,-143.77100000000002,-112.556,0.0,0.0,0.0,0.0,33.008,85.771,25.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.715999999999998,1.838,143.77100000000002,14.776,-81.20100000000001,-143.77100000000002,-142.352,-1.3230000000000002,0.0,0.0,0.0,30.025,98.764,43.352,5.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.074,66.064,0.0,58.11,-69.836,-143.77100000000002,-143.77100000000002,-11.269,0.0,0.0,0.0,0.0,0.0,38.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.678,143.77100000000002,43.743,-139.079,-143.77100000000002,-85.79700000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.917,143.77100000000002,143.77100000000002,33.793,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.575,143.77100000000002,83.906,-85.885,-143.77100000000002,-138.991,0.0,0.0,0.0,0.0,0.0,26.673000000000002,92.111,35.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.72,42.388999999999996,16.336,42.7,0.0,0.0,0.0,-143.77100000000002,-117.943,-24.166999999999998,0.0,0.0,36.963,86.70299999999999,27.813000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.883000000000003,0.0,0.0,50.44,-58.388000000000005,-129.304,-69.22800000000001,0.0,0.0,0.0,134.59799999999998,77.297,86.29899999999999,32.906,0.152,-42.398999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.098,0.0,0.0,0.0,-96.525,-143.77100000000002,-128.352,0.0,0.0,0.0,0.0,60.518,103.523,40.829,3.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.866999999999997,60.57899999999999,0.0,33.339,7.577000000000001,-116.54799999999999,-143.77100000000002,-108.329,0.0,0.0,0.0,0.0,29.136999999999997,81.77,28.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.141,98.766,-60.167,-143.77100000000002,-143.77100000000002,-20.938000000000002,0.0,0.0,0.0,0.0,4.675,52.121,6.4670000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.21799999999999,143.77100000000002,-121.304,-143.77100000000002,-103.572,0.0,0.0,0.0,0.0,0.0,0.0,15.262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.838,75.289,143.77100000000002,94.09299999999999,-94.802,-143.77100000000002,-130.07399999999998,143.77100000000002,-143.77100000000002,-16.230999999999998,0.0,0.0,0.0,5.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.113,143.77100000000002,92.693,-76.681,-143.77100000000002,-143.77100000000002,-4.424,0.0,0.0,0.0,0.0,0.0,16.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.856,36.431999999999995,110.807,-45.47,-143.77100000000002,0.0,36.43,-40.543,0.0,0.0,0.0,11.455,30.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3229999999999995,86.54,122.428,73.238,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,4.5,38.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.638,0.0,0.0,22.682,77.673,-29.612,-105.515,-35.334,0.0,0.0,61.16,44.163000000000004,44.736999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.999000000000002,143.77100000000002,-27.425,-143.77100000000002,-143.77100000000002,-53.68000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.406,53.077,142.086,127.682,-70.648,-143.77100000000002,-143.77100000000002,-10.458,0.0,0.0,0.0,0.0,20.579,59.441,5.725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.697,47.073,57.621,124.115,-73.316,-143.77100000000002,-143.77100000000002,-7.79,0.0,0.0,0.0,0.0,8.891,39.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9990000000000001,42.821999999999996,52.537,43.2,143.77100000000002,-96.554,-143.77100000000002,-128.322,0.0,0.0,0.0,0.0,29.761999999999997,63.732,12.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.866,67.10600000000001,0.0,108.88799999999999,20.156,-97.663,-143.77100000000002,-127.214,0.0,0.0,0.0,0.0,37.103,67.027,15.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4040000000000001,43.148,0.0,127.32799999999999,39.57,-102.189,-143.77100000000002,-122.68799999999999,0.0,0.0,0.0,0.0,11.794,43.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.174,143.77100000000002,99.04899999999999,-74.308,-143.77100000000002,-143.77100000000002,-6.797000000000001,0.0,31.311,-34.846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.011999999999997,143.77100000000002,143.77100000000002,13.698,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.288000000000004,66.899,-143.77100000000004,73.179,-81.44,0.0,0.0,111.719,61.535,51.894,1.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.214,0.0,-143.77100000000002,-5.065,0.0,-63.468,0.0,0.0,124.954,60.293,45.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.97,-28.935,-143.77100000000002,-143.77100000000002,-52.17,0.0,0.0,0.0,0.0,92.814,39.384,22.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.324,143.77100000000002,-29.961,-143.77100000000002,-143.77100000000002,-51.144,0.0,0.0,0.0,0.0,79.993,33.036,15.389000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.063,143.77100000000002,-17.31,-143.77100000000002,-143.77100000000002,-63.795,0.0,0.0,0.0,0.0,71.803,4.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.991,143.77100000000002,0.015,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.68,143.77100000000002,82.801,-52.141000000000005,-143.77100000000002,-94.376,-72.745,-5.615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.051,137.614,-20.969,-143.77100000000002,7.9079999999999995,7.709,-67.056,0.0,0.0,86.72200000000001,21.369,7.562,-46.963,-81.359,-0.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.156,-1.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.265,115.93299999999999,37.023,27.092,-20.569000000000003,-50.658,-108.262,-122.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8960000000000004,-4.336,108.26299999999999,48.501999999999995,41.58,-2.589,-30.436999999999998,-84.801,-102.91,0.0,0.0,0.0,0.0,0.0,0.0,7.934,48.898,45.931000000000004,-60.345,-54.019,0.0,0.0,0.0,0.0,0.0,56.20399999999999,126.99700000000001,47.11,35.842,-12.124,-39.508,-59.761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-143.77100000000002,0.0,0.0,0.0,0.0,108.719,122.704,36.644,26.311999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-65.027,-143.77100000000002,-143.77100000000002,-16.078,0.0,0.0,0.0,0.0,12.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.74700000000001,143.77100000000002,73.062,-121.617,-143.77100000000002,-103.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.516,132.17600000000002,45.043,30.326999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.543000000000003,5.646,-106.92,-143.77100000000002,-117.95700000000001,0.0,0.0,0.0,0.0,125.145,26.212,4.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.058,143.77100000000002,-15.565999999999999,-143.77100000000002,-143.77100000000002,-65.54,0.0,0.0,0.0,0.0,104.164,15.946,6.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.822,62.919,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.373000000000005,143.77100000000002,143.77100000000002,11.337,-130.692,-143.77100000000002,-94.184,0.0,0.0,0.0,0.0,131.827,43.836000000000006,25.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.904,54.081,-97.486,-143.77100000000002,-127.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.583,143.77100000000002,143.77100000000002,35.126999999999995,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.993,-40.056,0.0,0.0,0.0,29.772,103.431,22.156,11.960999999999999,-39.762,-16.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.35700000000001,38.387,27.991999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-114.63799999999999,-143.77100000000002,-110.238,0.0,0.0,0.0,0.0,111.184,35.592,27.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.344000000000001,0.0,0.0,-53.403,-98.152,0.0,0.0,0.0,0.0,0.0,143.77100000000002,54.791000000000004,33.653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-98.689,-91.001,-39.334,0.0,0.0,0.0,53.809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.688,143.77100000000002,-79.111,-143.77100000000002,-143.77100000000002,-1.994,0.0,76.08,-84.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.473,143.77100000000002,90.008,-87.78,-143.77100000000002,-137.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.407,-8.243,0.0,0.0,0.0,0.0,100.03399999999999,23.415,13.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.81,-29.979,-142.69,-10.029,-30.61,0.0,0.0,0.0,84.415,4.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-72.58800000000001,0.0,0.0,0.0,-2.9339999999999997,0.0,0.0,93.604,8.581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-131.209,0.0,44.873999999999995,66.426,72.971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.766,42.871,-102.431,-143.77100000000002,-122.445,0.0,0.0,0.0,0.0,56.666000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.898,143.77100000000002,123.916,-27.293000000000003,-143.77100000000002,-143.77100000000002,-53.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.214,143.77100000000002,102.26700000000001,-88.148,-143.77100000000002,-136.72899999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.576,-39.592,0.0,0.0,102.696,16.59,2.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.526999999999997,143.77100000000002,33.934,-118.053,-143.77100000000004,-106.823,0.0,0.0,0.0,0.0,89.965,13.089,4.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2329999999999999,24.589000000000002,27.62,-93.79700000000001,-58.843999999999994,-4.0169999999999995,17.831,-42.722,0.0,0.0,113.637,27.898000000000003,17.516,-37.125,-77.255,-62.626999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.251999999999995,-13.567,38.686,35.913000000000004,50.677,117.169,32.186,19.56,-33.353,-67.536,-124.756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.906999999999996,24.133000000000003,0.0,0.0,0.0,0.0,0.0,0.0,15.274000000000001,105.84700000000001,21.508000000000003,9.087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.915999999999999,-143.77100000000002,-143.77100000000002,-65.19000000000001,0.0,0.0,0.0,0.0,4.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.99600000000001,143.77100000000002,108.807,-78.506,-143.77100000000002,-143.77100000000002,-2.5989999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.71,143.77100000000002,143.77100000000002,39.0,-101.154,-143.77100000000004,-123.723,0.0,0.0,0.0,0.0,104.993,28.416,19.437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.747,99.77,73.889,-67.26899999999999,-130.86,-143.77100000000002,-26.748,0.0,0.0,0.0,126.524,33.775,17.276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.78,64.89699999999999,-71.375,-143.77100000000002,-143.77100000000002,-9.73,0.0,0.0,0.0,30.784000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.465,143.77100000000002,58.232,-83.853,-143.77100000000002,-141.024,0.0,0.0,0.0,0.0,61.38399999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.153999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.97399999999999,96.74,-133.858,-143.77100000000002,-91.01799999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.71,143.77100000000002,143.77100000000002,-33.272,-143.77100000000002,-143.77100000000002,-47.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.733000000000004,69.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.089,77.285,5.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.999,-143.77100000000002,-143.77100000000002,-81.105,0.0,0.0,45.93,1.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.672,143.77100000000002,52.793,-143.77100000000002,-143.77100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.71,143.77100000000002,143.77100000000002]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4 kwrated=143.7709882388897 dispmode=follow kwhstored=436.81212984763727 kwhrated=436.81212984763727 %charge=100 %discharge=100 %effcharge=100 %effdischarge=100 %idlingkw=0 %r=0 %x=50 %stored=50 yearly=battery_675_shape
new object=generator.wind_675 bus1=675.1.2.3 phases=3 kv=2.4 kw=1.0 pf=1 yearly=wind_675_shape
new object=generator.diesel_675 bus1=675.1.2.3 phases=3 kv=2.4 kw=340.5160476448107 xdp=0.27 xdpp=0.2 h=2 yearly=diesel_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4 kw=480.69669999999996 pf=1 yearly=solar_675_shape
makebuslist
setbusxy bus=sourcebus y=30.285013 x=-84.071493
setbusxy bus=650 y=30.285013 x=-84.071993
setbusxy bus=rg60 y=30.285013 x=-84.072493
setbusxy bus=646 y=30.283013 x=-84.072993
setbusxy bus=645 y=30.284013 x=-84.072993
setbusxy bus=632 y=30.285013 x=-84.072993
setbusxy bus=633 y=30.286513 x=-84.072993
setbusxy bus=634 y=30.287013 x=-84.072993
setbusxy bus=670 y=30.285013 x=-84.073493
setbusxy bus=611 y=30.283013 x=-84.074493
setbusxy bus=684 y=30.284013 x=-84.074493
setbusxy bus=671 y=30.285013 x=-84.074493
setbusxy bus=692 y=30.285513 x=-84.074493
setbusxy bus=675 y=30.287013 x=-84.074493
setbusxy bus=652 y=30.284013 x=-84.075493
setbusxy bus=680 y=30.285013 x=-84.075493
set voltagebases=[115,4.16,0.48]
calcvoltagebases
