new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.422371432674105,28.56882507778774,40.328049568644936,123.9231740036497,28.417657357905274,66.40885386836712,99.34967428275564,106.96303035683626,53.44403557844728,3.5430715172452616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.72466744077657,62.790823151180135,87.89216057166384,3.4674876573040283,188.67418023330586,67.46452926754633,244.98228190952628,168.47267584901252,88.94721131084354,7.613356074080618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51490536361965,169.07547274854383,224.63023446535,95.20380586597904,169.301599668368,168.8493458287196,137.94366769274882,119.77730558687315,62.86640701112139,4.9747922361321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35493415419904,252.8217649034311,358.9558714409118,425.214182249396,450.46606272976265,438.5562951790225,385.79064036004786,295.7127944500833,161.1610305546973,31.65901809538511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00343250669735,267.74676627182686,376.74493890708084,442.7771227957408,466.8989933369861,450.3904788698215,393.85625027377677,300.235332846567,162.66833513352537,30.90567813597084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82713588627192,224.55465060540882,352.0208961263038,315.46204499472833,356.61901838272865,367.85040517399625,369.2827505528826,280.18437152215665,151.66307526208197,28.342698157963554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25948126515827,95.58110050568571,341.54284929445043,391.74552413541784,350.8146776672416,335.88967629884576,283.12402147987115,144.7280999474739,76.43464686057206,8.141193773670222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99291276381052,228.4743921023611,60.30342703311409,79.4498806782277,177.81946342174538,206.01161851982602,168.7737619687784,109.37546727496056,58.04215783487225,6.70884839478387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70643580170072,231.1879151402514,123.9231740036497,263.6008978550504,206.4638723594743,96.41002432504119,123.62208788388382,103.419958839591,53.59457863833021,25.3274643403079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65960332372215,115.33035105033063,185.80948947553316,318.47727881238393,184.83002259629467,241.36425119233928,245.1334496294088,197.79484088621453,110.35493415419904,19.37258056493782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51136174552492,268.9529847308891,376.44385278731494,441.1942343569715,465.0143941184513,450.46606272976265,397.85157563067037,309.7332881391824,183.8499310570566,45.30284180477705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23953337273376,254.93249104179,357.7496529818496,433.8070052027152,460.34068800208513,450.0893927500555,398.8310425099089,301.9687643452193,179.55351958039714,44.624461045304486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82772111460895,252.0678002840173,354.9605460840182,327.4473964054097,363.4784098373955,330.53758942300703,298.27577442809064,237.9723473949765,141.18502843022864,34.14703887345068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.755095644425424,108.3953757357226,196.43807936726935,250.40932798530682,286.8932199169405,263.29981173528444,155.7333598189173,126.78786476142244,71.53481382438169,11.68364063091597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12124588124573,64.7510062296561,300.76317054615663,374.9359235484873,433.05304058330114,429.5861775859968,383.7554980816301,299.63253594703565,174.65368654420678,44.17220720565611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87751198234524,232.09242281954812,327.37181254546846,276.86805158473516,325.412254126992,423.7062530105684,256.06312564091087,116.9888233490412,65.50434618907039,11.834808350798438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26941577970804,248.37418570688908,362.5745268180983,441.872615116444,458.68221570337465,446.9229912125174,396.8714840914325,312.2962681171897,182.8698395178187,47.63969486296014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76737107232336,254.02798336249327,367.54931905423035,435.3149344415427,462.45141414044406,450.8427327094698,404.63538322539597,316.81880651367334,186.11120025529854,49.14699944178822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94838176751765,266.69171553264715,374.0314158691906,437.95287361949164,479.78822776696467,467.5017902365173,415.4901000369565,317.7988980529113,195.53357168797265,53.59457863833021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76207176921748,260.4351209775117,364.15679059686806,426.4204007084582,449.7120981103489,436.2194421208394,388.8814580376447,306.64247046158545,185.80948947553316,49.97654792114324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.07612965661581,75.30401226145112,114.04854873132727,65.12767620936322,188.8247232931888,50.35321790085036,52.53952789915052,0.7539646194137926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.739276598432713,81.48502295664541,230.28340746095463,245.96237344876425,464.3360133589788,454.3102203667738,214.68002533308632,186.2617433151815,108.31979187578138,24.045662021304498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.357931975619213,81.33385523676293,94.52542510650648,235.25819969708675,496.3723260940706,488.0050054005761,435.5410613613668,343.8047431526918,207.4433392387128,58.7954977942865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37542784329813,273.85281776707944,381.64477194327117,446.2446104530448,473.1555878921215,461.69744952103036,413.53054161848,327.8240663851168,205.3332377603534,60.152883973231134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49612792786924,261.7162986365156,364.0812067369269,426.7214868282241,452.42624580823855,440.0642244178501,395.1380525927801,315.31087727484584,197.11646012674197,58.11711703481394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.6203321988727,180.2319003398697,207.74505001847825,308.37652662023726,345.2364638715786,330.83930020277245,301.215424385805,221.53941678775314,135.68239849450694,38.74516112987564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47037436732677,218.37363991021454,211.5892076554894,393.0273264544213,414.66117621760094,300.8381297460984,41.75977028753178,292.47143371260347,172.76908732567205,48.619786402198116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.45809893942883,42.58931876688681,64.22316853006649,99.27409042281441,78.3942052790485,54.42350245768572,55.17746707709952,21.407722843355497,11.00525987144341,0.2261269198241863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52659556318058,271.3654216490134,377.80061430626,443.60604661509626,470.44144019423175,459.964018022378,416.1684807964289,334.45733091995936,205.8604507999435,65.20326006930446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.27000100804509,261.4901717166914,365.8908467555199,428.60608604675883,454.8380580663634,445.4912704936305,401.16789556809186,257.49547101979726,171.33674194678568,64.7510062296561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93552111128263,113.295208771913,192.8956325100236,195.23186090820724,251.1632926047205,237.2183827755627,214.1521876334967,154.07488752020674,94.52542510650648,27.13647969890139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.4510117032393,273.55110698731403,387.6752395785826,454.15967730689084,482.200664685089,473.8333439915945,425.5908522291032,343.050778533278,213.6243499339071,71.3086869045575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90326554288772,266.31442089294046,369.4332936127657,432.90249752341833,458.757799563316,451.67228118882485,409.00737856199686,331.06542712259665,213.5493907339653,72.66544842350262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99875786359098,107.56582725636757,252.29392720384143,313.50248657625184,357.7496529818496,350.4380076875345,301.89380514527755,86.4598151927775,62.48911237141472,41.23255724794169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80722742550991,258.3243948391528,362.27219137833333,472.0243286330011,471.647658653294,432.149157564004,351.41809922677237,221.76554370757725,78.01753529934136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.5506328703744,238.80127121433202,357.22181528225997,477.15028858901564,403.20303784650963,453.25516962759406,444.96343279404084,345.6137585112853,133.57167235614799,64.97713314948028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88164082877704,87.43990673201547,65.88164082877704,99.27409042281441,65.73047310889456,274.4556146666108,249.9576988056579,181.4374941389324,63.016950071004324,8.668406813260312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.89983303619038,31.65901809538511,49.524294081494865,177.2166665222141,213.3232638141412,99.34967428275564,143.8991761281184,62.7152392912389,38.06678037040308,71.68535688426464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206764255736736,29.699459676908674,115.17918333044818,225.60970134458847,206.91612619912274,258.8522325387424,282.8978945600469,341.1661793147433,220.55932524851517,79.1481698984623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02575356054248,63.54478777059394,118.87279790757641,442.70216359579905,166.13582279082942,165.2313151115327,187.54354563418488,141.11006923028694,3.4674876573040283,73.56995610279938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02633878887952,177.8950472816866,384.5094627010438,458.98392648314,484.5375177432721,482.200664685089,438.1790005393158,356.69460224267,230.886204360486,87.06323675230836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739316030095182,146.7632422258916,292.9236875522518,401.3190632879745,464.86385105856834,491.4724930578801,481.220573145851,437.5006197798432,357.5991099219667,238.80127121433202,91.51019128885085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965442949919368,141.48673920999406,282.29509766051564,384.13216806133727,446.2446104530448,472.8538771123561,465.6927748779239,437.95287361949164,347.04610389017165,230.43395052083758,88.72108439101936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357346747282165,148.7234253043675,292.99927141219297,407.8767439628758,457.25049498448783,482.2762485450302,405.16322092498564,384.20775192127854,294.5065759910211,232.54467665919654,50.202674840967425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3017107797654199,82.61565755576632,189.12643407295417,267.2945124321785,304.3056174034024,359.1819983607361,380.1374673644431,252.8217649034311,222.36834060710862,157.61795903745204,53.44403557844728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6180307171869814,133.11941851649968,266.9178424524713,374.0314158691906,439.3102597984363,466.44611483733803,459.28563726290537,418.8070446343775,338.52824013679435,216.63958375156275,83.74629215488727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82483440458619,28.11657123813937,89.17333823066772,124.75272248300476,133.04445931655792,161.0854466947561,102.59103502023548,89.0227951707848,94.75155202633069,35.20208961263037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.18568533830063,97.23894814439673,172.9952142454962,223.95185370587743,338.67878319667733,386.99685881911006,302.79831282457434,374.5592535687802,141.3361961501111,48.393659482373934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.905092907633794,49.3731263616124,106.43519265724665,187.61912949412613,259.6811563580979,502.25162600949926,484.9141877229793,441.79703125650286,363.10173985768836,244.98228190952628,98.821836583166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352672104175802,150.98469450260941,292.01917987295514,393.102285654363,454.8380580663634,476.77361860930847,467.3512471766344,427.39986758769663,351.116388447007,237.2183827755627,96.18389740521702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.543032085582787,57.438736275341384,240.3092004531596,290.4362914341858,449.1848850707588,472.77829325241487,464.4109725589205,424.0079637903338,348.0255707694101,235.48432661691098,91.43523208890913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.21615297361194,30.528383496264187,150.23072988319558,141.3361961501111,195.1569017082655,267.89793399170935,218.44922377015573,278.6770669433286,137.34087079321748,42.815445686710994,0.07558385994123355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9197414969524016,1.959558418476444,23.593408181656127,153.0198367810271,106.20906573742243,245.0578657694675,265.8621670532922,176.0104480631519,19.296996704996587,90.45514054967111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.212063558842626,170.5078181274302,322.7736902890435,432.3752844838283,500.66873757073,525.6189072713313,497.1256660534848,454.2352611668322,374.0314158691906,256.74150640038346,108.54591879560556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.79495199761193,167.1908735300091,307.39643508099925,407.5000739831687,468.2557548559312,492.5275437970599,482.2762485450302,439.9886405579088,363.3278667775126,248.67589648665452,104.70176115859438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.146453645113628,151.36136448231653,237.44450969538693,327.9752341049993,397.85157563067037,398.07770255049456,398.22824561037766,238.72568735439083,167.26645738995032,229.3033159217166,100.48030888187657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.929676011502178,93.09307972762015,209.1773953973646,249.73094722583417,304.3056174034024,296.99397210908717,366.4936436550512,272.4204723881931,137.5669977130417,43.04157260653517,42.66490262682804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.36728126183194,114.57638643091687,154.3765982999722,255.76141486114548,355.18729766384183,350.2874646276515,322.32143644939515,279.0537369230357,269.85749241018584,156.63786749821406,36.33272421175131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437605250329762,68.97183384637441,181.81478877863898,187.61912949412613,234.8059458574384,285.7625853178196,331.8193917420104,292.9236875522518,259.4550294382737,188.1463425337162,58.418827814579366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61920117386107,169.90502122789886,304.682912043109,401.16789556809186,455.5920226857773,493.13096535659065,478.6575931678437,430.64122832517637,347.2722308099958,227.19258978335773,98.67129352328308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.784978051399676,182.04091569846318,328.3519040847064,433.95817292259767,498.55801143237113,523.4332219330306,513.1813020210016,420.84218691279517,386.3940619195786,245.2839926892917,117.74216330845549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.8048865121617,166.4375335705948,284.0285291591678,434.71213754201136,492.5275437970599,513.4830128007669,498.78413835219527,444.8878489340997,346.0660123509336,230.43395052083758,99.04796350299021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06678037040308,17.03572750675472,332.79948328124834,145.78315068665358,178.49784418121794,246.18850036858845,526.5989988105694,469.9142271546417,387.6752395785826,260.3595371175705,117.28990946880708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.137064927238434,187.4679617742437,325.7889241066992,422.4250753515645,481.220573145851,504.4373113478,496.22115837418806,451.06885962929397,375.9160150877252,261.037917877043,117.74216330845549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.70004490524571,198.17213552592116,342.59852469362966,448.20479353152086,511.372286662408,535.6447002635364,523.3576380730893,477.3764155088398,383.2276603820405,268.2746039714165,122.86812326447004,6.2565945551354964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22725794483581,193.34788634967202,335.9646354987875,434.6365536820701,491.3969091979389,494.4877268755358,484.31139082344805,439.9886405579088,360.162089899974,251.38941952454476,113.21962491197176,4.29641147665954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47391798542154,173.82413806485172,329.18145256406143,429.73672064587964,486.648243881631,505.9452405866277,499.16080833190244,432.52582754371116,356.0162214831974,246.41462728841262,110.50610187408152,3.844157637011168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65960332372215,190.9354494315477,327.4473964054097,427.62599450752083,486.12040618204145,511.90012436199765,503.15613368879616,459.28563726290537,382.248193502802,258.2494356392111,117.74216330845549,6.784432254725106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43877570700385,164.10068051241174,327.37181254546846,380.89080732385736,480.8439031661439,499.2363921918437,487.3266246411036,443.00324971556495,362.4983182981575,185.65894641565015,113.295208771913,5.728756855545892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.489151803077185,185.7345302755914,251.6917549643097,291.3407991134825,309.5071612193582,453.4812965474183,490.115731538935,302.42164284486716,357.7496529818496,242.72101271128446,112.01340645290958,5.125959956014566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.4785926285279,145.2559376470635,280.1094123222149,416.6207346360774,477.67750162860574,380.8158481239157,416.3946077162532,359.86037912020856,327.070101765703,237.44450969538693,113.59629489167887,6.40713761501845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42821653245456,126.48615398165701,126.86344862136367,72.13761072391301,194.2523940289688,263.4503547951674,489.88960461911086,445.94352433327896,370.4133851520036,258.47556255903527,116.2348587296274,8.367320693494406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80079709739239,198.92547548533543,332.0448940018352,321.944766469688,484.61310160321335,502.4021690693824,494.7894376553013,452.9534588478288,377.19719274672923,264.7315324541713,120.98352404593531,9.874625272322481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.21260935551721,198.4732216456871,325.41162946699245,414.7361354175427,481.070030085968,503.6083875284445,490.1906907388767,389.2581280173519,372.4485274304213,253.87744030261032,120.68181326616991,9.799041412381246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.459269396102925,194.77960706855885,284.7824937785816,308.4521104801785,395.51472257248736,440.89314823720565,394.1579610535422,383.30324424198176,327.070101765703,160.7081520550494,77.03744376010339,3.844157637011168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839482993904803,32.71469349456433,51.7099794197955,97.46507506422093,52.2378171193851,34.67425191304077,118.94838176751765,164.7790612718843,12.513189110270993,93.24424744750259,44.24779106559734,0.07558385994123355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206764255736736,97.08840508451377,155.35668983921016,145.55702376682942,217.84580221062492,177.2166665222141,166.663660490419,181.965331838522,175.33206730367934,54.122416337919816,25.02575356054248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271828372791154,39.27237416946573,146.61269916600864,212.3431722749032,358.42803374132217,491.9247468975285,397.24877873113917,386.09235113981316,361.0665975792707,157.61795903745204,75.68068224115827,4.522538396483727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01227542789796,72.74103228344386,223.42401600628784,354.4327083844285,503.6083875284445,524.2621457523861,518.7595158166645,478.9593039476091,400.4895148086192,146.98936914571576,74.17337766233021,6.105426835253032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90213451787609,241.89208889192886,383.15270118209884,483.7835531238583,539.2627309807233,558.1830577060126,548.6095185534562,497.35179297330905,412.3243231594178,289.90845373459615,135.68239849450694,14.774458308512859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92204297863809,233.2230574186691,364.3079583167506,453.78300732718367,503.3822606086203,517.1766273778952,513.332469740884,462.75312492020953,381.7203558032125,269.17911165071325,130.78319011831607,14.0960775490403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94195143940014,226.6653767437677,352.69927688577627,457.85329188401914,511.67399744217346,282.8229353601052,524.1116026925032,475.5674001502463,397.32373793108076,273.1744370076069,133.87338313591343,16.809600586930536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.8113168402792,222.6700513868741,350.4380076875345,440.96810743714735,236.91667199579726,403.3542055663921,410.7414347206485,308.9793235197686,197.34258704656617,153.54767448061668,75.7562661010995,7.161102234432242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.51786375337736,18.84474286534821,20.653758223941704,69.95192538561238,155.50723289909314,213.2476799541999,274.30507160672784,216.41345683173856,214.1521876334967,101.53598428105578,50.95663946038121,3.241360737479842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.316944597421075,14.246620608923251,53.36845171850604,82.84178447559052,85.78143443330492,91.66135900873329,63.016950071004324,71.15814384467456,61.283518572352065,33.468658113978115,15.45283906798542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4323453788863516,1.3567615189451179,23.89511896142155,40.2524657087037,71.3836461044992,51.25772558014712,61.20793471241084,36.784978051399676,75.07788534162695,62.188026251648814,30.07612965661581,0.7539646194137926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63556601652834,222.74563524681525,342.9758193333363,427.2493245278137,268.2746039714165,232.24359053943058,311.24059271801036,244.53002806987797,386.99685881911006,127.466245520895,131.53653007773036,17.638524406286045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.68890050235938,111.41060955337825,223.95185370587743,256.74150640038346,224.10239676576043,244.45444420993664,287.3454737565889,246.6407542082368,330.7637163428312,189.3525609927784,97.08840508451377,13.492655989509464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45514054967111,236.16333203638303,322.9998172088677,378.62953812561545,442.4760366759749,463.05421103997537,444.5867628143338,404.5604240254543,330.2365033032412,194.47852094879292,99.04796350299021,14.472747528747439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.5154905919567,202.84521698228787,256.1387095008522,288.17439757594434,302.2704751249847,336.19138707861117,406.21827166416534,345.0859208116957,199.3027701250421,110.05384803443312,54.64962937750991,5.8043407154871245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.19211566641813,105.07843113830153,166.28636585071234,446.47073737286894,493.4320514763567,515.1414850994773,501.0454075504373,459.8884341624367,382.7754065423922,263.75206557493283,63.09253393094557,18.543032085582787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83181052937826,226.81591980365062,210.2324461365443,293.300357531959,376.36826892737366,492.6787115169423,476.92416166919156,434.8626806018943,363.2522829175714,258.3243948391528,75.2284284015099,10.779132951619225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.45283906798542,78.46978913898974,137.03916001345206,149.32622220389885,219.9565283489838,317.346644213263,347.79944384958605,337.6237324574976,382.7754065423922,180.08073261998726,58.569370874462315,7.688939934021849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68652734093872,254.70636412196583,383.6799142216888,473.3810901519462,525.2422372916242,545.2931986160345,530.97099414717,483.7835531238583,404.48484016551305,288.17439757594434,143.44692228847,21.407722843355497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0550507391796982,103.87283733923887,247.6958049474165,372.1474413106554,446.6219050927516,498.4824275724299,517.7794242774265,522.905384233441,459.5117641827296,382.7004473424504,272.87272622784144,138.99934309192804,22.16168746276929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.844157637011168,108.77204571542973,255.23357716155598,377.4239443265529,462.6775410602682,509.3371443839904,523.5837649929136,511.0712005426422,468.55684097569707,394.30850411342516,282.596808440281,145.1803537871223,23.593408181656127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.789106897831469,93.84704434703391,181.13640801916645,273.3999392674316,307.3958104209998,382.3987365626849,328.42686328464816,431.0934821648249,233.97702203808288,244.60561192981913,267.1439693722956,130.93373317819902,21.33213898341426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83710983248415,134.0239261957964,124.67713862306351,137.79312463286584,218.82589374986287,285.38529067811294,170.0555642877818,159.42697439604558,163.7989697326463,101.68652734093872,30.8300942760296,12.588148310212715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.82541963292324,104.09896425906307,98.67129352328308,470.667567114056,535.3429894837708,558.7858546055439,530.3681972476387,487.0249138613382,408.3289978025242,291.9435960130138,144.35142996776673,23.668992041597363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.51786375337736,120.07901636663857,276.71688386485266,413.7566685383042,506.6992052060414,561.5000023034337,578.6106890101303,560.0676569245474,507.60371288533815,411.79648545982826,217.77021835068368,119.0989248274006,25.47800740019085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.8945337330845,120.45568634634571,271.9682185485447,399.58500712932266,485.96986312215836,536.699751002716,552.9815138900568,536.1725379631258,488.30671618034165,407.12277934346207,283.5762753195195,147.2910799254812,26.15638815966341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477422171853805,123.848214803708,273.32498006748983,392.42390489489037,473.6072170717704,519.3623127161958,533.2322633454119,516.4982466184226,471.57207479335284,396.8714840914325,285.15978841828826,147.5172068453054,25.47800740019085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231386791267598,121.58694560546616,269.25469551065447,391.5193972155937,474.1350547713601,456.27040344524977,541.5995840389063,526.7495418704524,482.200664685089,404.5604240254543,282.5212245803397,146.53711530606742,25.779718179956273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909767550740154,117.74216330845549,259.6061971581562,266.01333477317473,238.72568735439083,268.576314751182,120.75739712611113,376.74493890708084,470.0647702145247,387.7508234385237,275.1339954260833,138.16979461257299,26.231972019604644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533097571033018,114.27467565115143,164.7790612718843,294.43099213107985,455.2903119060117,391.5193972155937,523.6587241928553,507.377585965514,466.2955717774552,393.5545394940114,284.70753457863987,145.2559376470635,26.608641999311786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.41769678956774,116.30981792956914,250.1838257254821,297.9734389883256,362.4233590982159,159.1252636162801,342.52294083368844,433.2797921631249,362.9511967978054,211.21253767578224,137.03916001345206,64.07262547018354,24.498540520952385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231386791267598,19.749250544644962,79.37429681828648,103.26941577970804,127.69237244071918,242.9471396311086,360.0865060400328,213.69993379384832,201.1117854836356,121.43577788558369,101.53598428105578,61.20793471241084,26.608641999311786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236686094373478,41.5336433677076,266.69171553264715,283.65185917946064,337.5481485975563,358.201906821498,337.84985937732176,380.2124265643848,339.58329087597406,317.8738572528531,220.10707140886677,141.8634091897012,28.870535857553158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7539646194137926,7.010559174549291,28.493241217846503,43.946080285831925,45.52896872460123,72.66544842350262,89.70117593025734,209.1773953973646,184.30218489670503,139.67772385140057,90.3795566897299,25.855302039897502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241945965816885,133.34554543632385,278.9781530630945,388.57974725787926,465.16493717833436,510.92065748275917,525.3178211515655,510.09110900340414,469.2352217351696,394.0067933336597,286.44096607729216,151.81361832196492,29.39774889714325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82483440458619,133.4211292962651,270.5358731696584,380.6646804040332,457.4766219043119,416.92244541584284,521.3224957946718,501.4976613900855,460.1145610822609,384.5094627010438,86.38485599283577,149.55234912372302,30.60396735620542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352672104175802,137.86870849280712,287.4966414764714,409.61080012152763,494.11043223582914,542.8807616979102,556.7507123271264,476.92416166919156,377.57448738643575,416.54515077613615,297.97406364832517,128.97355009972307,30.67955121614665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.407722843355497,138.99934309192804,287.11934683676475,408.17845474264124,492.3770007371769,541.9762540186133,556.5245854073021,542.127421738496,495.1661076350083,415.1883892571911,300.0092059267429,95.58110050568571,31.282348115677976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312230522652243,139.52718079151762,277.01859464461813,400.7156417284437,483.030213164444,530.5936995074634,544.3131070767965,529.0863949286353,481.52228392561636,272.1187616084277,284.4058237988745,150.38127294307856,33.468658113978115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.518448981714407,140.43168847081435,277.92310232391475,388.50416339793816,464.4865564188617,507.7542559452211,519.9657342757266,453.1795857676529,465.91890179774805,390.0120926367656,285.31033147817124,155.20552211932767,34.2219980733924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.045662021304498,143.52188148841176,281.0139200015117,401.09293636815033,480.46723318643683,525.166653431683,541.0717463393167,526.5234149506281,367.0964405545825,407.1983632034032,294.5821598509624,154.97939519950353,33.54361731391984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.66373217015395,52.99178173879889,171.1106150269615,292.6219767724864,368.37761821358635,393.1778695143042,413.7560438783047,493.5076353362978,449.41101199058295,376.5188119872567,273.55110698731403,146.16044532636025,32.71469349456433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.498540520952385,95.27938972592028,206.53883155941605,282.4456407203985,267.97289319165105,463.73259179944785,237.5200935553281,449.86326583023134,290.73737755395166,267.1439693722956,155.9594867387415,81.2588960368212,26.15638815966341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311645294315197,47.036897963428814,224.10239676576043,165.68356895118103,322.9242333489265,375.4637612480769,382.85036574233385,184.07605797688092,180.60857031957678,180.91028109934223,130.70760625837485,74.39950458215438,22.16168746276929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.081428959721688,68.89687464643268,198.7749324254525,275.88796004549715,182.64371259799447,415.64064309683937,440.51585359749885,340.78950933503614,299.3308251672703,196.51366322721063,137.6425815729829,70.5547222851437,23.36728126183194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7539646194137926,70.17805230543658,16.659057527047587,25.62917512007332,98.44516660345889,198.6993485655113,256.3648364206764,202.6946739224049,182.3420018182291,207.4433392387128,168.24654892918832,95.42993278580322,27.438190478666804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34908905441857,89.17333823066772,85.47972365353954,336.19138707861117,283.65185917946064,166.51249277053654,212.26758841496198,138.62204845222138,121.28523482570073,113.52133569173715,28.870535857553158,15.829509047692554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462813014197662,22.915027422183567,56.68539631592711,213.097136894317,482.50237546485437,522.3775465338515,537.3025479022474,461.47132260120605,483.5574262040342,408.3289978025242,290.96350447377586,159.05030441633838,36.106597291927116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.2472058372603,152.19028830167204,287.49601681647187,391.8966918553003,464.4865564188617,505.7184890068039,516.3477035585397,499.3119760517849,456.4209465051328,383.90604114151296,281.3150061212776,153.47209062067543,34.2219980733924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096662777377354,150.4568568030198,283.576899979519,385.3383865203994,454.0840934469496,493.5076353362978,504.1362252280341,490.8690714983493,451.67228118882485,382.47432042262636,281.9933868807501,155.28110597926894,35.42821653245456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.13180505579503,151.81361832196492,286.44096607729216,390.6904733962382,462.97925184003367,503.3822606086203,514.1613935602395,521.0963688748476,458.60725650343295,389.78596571694135,288.17439757594434,158.82417749651418,36.784978051399676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73460195532635,150.98469450260941,282.6717676402227,383.90604114151296,456.34536264519136,495.31665069489134,505.4929867469792,456.87320034478114,449.93822503017293,380.0618835045018,278.2997723036219,153.8487606003826,37.6145265307547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03631273509177,150.1551460232544,272.72218316795846,393.63012335395257,466.37115563739644,452.72733192800456,523.1315111532653,506.09578364651054,461.99916030079567,391.2932702957695,279.35544770280114,154.60272521979638,37.84065345057889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.2472058372603,126.63732170153948,238.95181427421502,341.46789009450873,245.2839926892917,263.52593865510863,453.78300732718367,446.9229912125174,410.1380131611177,302.8738966845156,275.28453848596627,135.38131237474104,38.66957726993441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.503800392395796,134.32563697556185,222.0672544873427,304.15507434351935,313.5018619162523,380.7402642639744,424.53517682992384,402.9019517267438,321.26638571021545,186.18678411523976,134.92905853509265,96.6361512448654,27.890444318315183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.367320693494406,96.6361512448654,179.1762249406905,240.0074896733942,341.0156362548604,360.7648867995054,404.25871324568885,477.60254242866404,432.4508683437695,364.9863390762232,266.8422585925302,146.235404526302,40.403008768586666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83476891913597,84.34908905441857,175.33206730367934,251.7667141642514,233.67531125831746,242.04263195181187,361.5944352788604,345.3120477315198,390.76543259617995,315.31087727484584,270.76200008948257,150.60739986290275,41.835354147473005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33272421175131,150.00460296337144,280.8627522816292,386.2428941996962,360.53875987968115,484.8392285230375,494.2615999557116,478.58263396790204,436.5961121005465,191.61383019102027,274.3800308066696,151.5119075421995,41.38310030782464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.277673472571614,148.64784144442632,276.9430107846768,227.6454682830056,389.33371187729307,499.46251911166786,511.8245405020565,478.28092318813657,373.8808728093076,293.8281952315485,221.4638329278119,119.92847330675562,31.43289117556093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633849763179683,5.728756855545892,80.9571852570558,159.42697439604558,360.53875987968115,245.58570346905717,213.92606071367248,329.78424946359274,333.62840710060385,173.74917886491005,117.66720410851374,83.8968352147702,43.719953366007736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27237416946573,168.09538120930588,312.07014119736544,422.1233645717991,497.42737683325026,539.6394009604304,548.6851024133973,528.4835980291042,483.10517236438574,407.72620090299284,301.66767822545336,165.00518819170847,44.24779106559734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.34795802940697,161.68824359428743,290.58683449406874,392.6500318147147,461.24519568138186,499.68864603149217,509.86498208358,497.65350375307435,453.3307534875353,385.9411834199307,285.23474761822996,161.31157361458025,44.09662334571488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312230522652243,159.20084747622138,287.11934683676475,388.50416339793816,459.5867233826714,498.9346814120784,509.111017464166,358.352449881381,456.4209465051328,384.0572088613956,284.0285291591678,159.65310131586972,43.49382644618355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27237416946573,154.07488752020674,278.2997723036219,376.5188119872567,444.66172201427554,482.57733466479607,492.75367071688413,426.26923298857565,444.81288973415786,91.58577514879204,144.12530304794257,158.37192365686582,46.50906026383921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.081389528059226,125.95894094206692,275.20957928602456,372.22240051059714,438.7824220988466,476.77299394930895,422.6512022713888,321.7935987498055,124.52659556318058,335.28625473931487,217.54409143085945,156.1856136585657,47.41356794313596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70471954835208,151.36136448231653,274.30507160672784,372.146816650656,440.51585359749885,479.26101472737463,267.1439693722956,484.00968004368247,437.19953366007735,370.79005513171074,274.3800308066696,133.57167235614799,46.28293334401503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17688184876248,154.3765982999722,284.4807829988161,387.0724426790512,458.00383494390206,498.55801143237113,509.86498208358,497.35179297330905,455.51643882583585,384.8105488208098,276.86805158473516,159.05030441633838,46.65960332372215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62913568841085,152.6431668013199,274.53119852655203,383.15270118209884,457.3254541844295,497.42737683325026,508.28146898481117,493.73376225612196,451.5966973288836,369.81058825247226,273.32498006748983,157.61795903745204,47.036897963428814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.3274643403079,147.5921660452471,250.1838257254821,335.5130063191387,437.27449286001917,440.81756437726443,403.42916476633377,445.0383919939826,377.0466496868463,336.56805705831835,244.68057112976086,155.130562919386,47.63969486296014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60922722764883,129.04913395966432,270.1592031899512,364.45787671663396,429.5105937260555,465.6171910179826,478.13038012825365,465.7683587378651,257.0432171801489,299.3308251672703,267.2195532322368,129.8030985790781,49.674837141377814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.73986182676977,148.3461306646609,265.485497073585,360.0865060400328,426.87265454810654,464.9388102585102,477.8286693484882,463.95871871927216,423.48012609074425,312.52239503701384,247.5452618875336,118.5717117878105,44.92617182506991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70939419145846,151.28578062237528,237.36892583544568,309.5827450792994,388.65533111782054,334.98516861954914,349.15683002853063,371.84573053088997,330.98984326265537,327.8240663851168,241.5903781121635,94.29929818668232,46.20734948407378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12650575268914,144.57755688759096,234.20314895790702,319.23061877179816,389.4086710772348,421.59552687220946,454.2352611668322,424.15850685021684,388.20307727817215,375.08709126836976,280.41049844198085,163.3467158929979,46.35851720395626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.593993409993175,118.3455848679863,234.5048597376725,317.7233141929702,369.9611313123552,403.7308755460993,434.1842998424217,406.7461093637549,401.09293636815033,329.48253868382733,217.31796451103526,145.10476992718102,47.187441023311756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.66957726993441,145.78315068665358,210.2324461365443,310.78833887836214,351.19197230694823,302.34605898492595,160.63319285510772,292.01917987295514,366.41805979510985,294.6571190509041,230.43395052083758,144.20026224788433,47.865821782784316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.950754928938295,142.08953610952543,251.08833340477887,315.23591807490413,387.3735287988171,404.0319616658651,437.9534982794912,394.53463103324935,349.60845920817945,279.6565338225671,220.55932524851517,140.5822315306973,19.0708697851724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48326727163426,152.26587216161332,271.5915485688376,366.11697367534407,431.31960908464896,468.3307140558728,479.0348878075504,466.59728255722064,428.07824834716916,365.3630090559303,274.30507160672784,160.85931977493186,51.635020219853786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46335881087224,151.36136448231653,267.67180707188515,361.89552139862616,427.32428372775536,463.582048739565,225.98699598429508,257.64601407968024,319.8340403313291,361.29272449909485,267.97289319165105,157.84408595727618,47.94140564272556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.870496425890686,82.76620061564928,261.7918824964568,354.2065814646043,419.4854253938501,354.35774918448686,330.68875714288953,206.84054233918147,49.97654792114324,168.1709650692471,185.05614951611886,130.63202239843358,48.920872521964036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.328049568644936,155.28110597926894,279.958869262332,378.62953812561545,447.45082891210717,486.7987869415139,498.4824275724299,417.67641003525665,450.76777350952807,381.64477194327117,287.194930696706,169.301599668368,52.2378171193851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.21264878717965,149.9290191034302,265.71162399340926,358.12632296155675,423.10345611103713,459.964018022378,472.77829325241487,462.3758302805028,425.36472530927887,363.10173985768836,199.37772932498382,135.98410927427236,54.122416337919816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23255724794169,151.88920218190614,172.0907065661995,363.85507981710265,236.54000201609017,470.14035407446585,475.03956245065683,362.4983182981575,428.2294160670516,364.38291751669226,276.41579774508665,164.4017666321776,53.36845171850604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23255724794169,150.30631374313685,267.37009629211974,361.8961460586258,423.0278722510958,346.89493617028916,478.20533932819535,460.8685257016748,424.3852584300405,362.5739021580988,272.4960562481343,162.97004591329082,54.8757562973341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58931876688681,107.56582725636757,264.6565732542295,355.6389268434908,419.03317155420166,456.34536264519136,467.5017902365173,453.4057126874771,417.07298847572577,262.4702632559293,186.0356163953573,154.97939519950353,50.35321790085036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58931876688681,148.04504454489495,261.7162986365156,355.11108914390115,420.6154353329715,249.9576988056579,333.7789501604869,73.26886998303345,403.3542055663921,360.8404706594465,281.08887920145344,167.34204124989157,51.86114713967795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68481108759006,148.64784144442632,266.61613167270593,360.2370490999157,426.79707068816526,321.49251263003964,482.5779593247957,382.7754065423922,181.81478877863898,19.37258056493782,29.62387581696744,27.36260661872557,16.055635967516743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68481108759006,148.79838450430927,263.29981173528444,357.67406912190836,424.15850685021684,398.07770255049456,206.91612619912274,309.5827450792994,430.7168121851177,363.3278667775126,274.90786850625915,141.8634091897012,57.74044705510681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.744575901538592,145.55702376682942,258.70168947885946,285.7625853178196,420.08822229338136,295.26054061043493,185.88507333547435,280.71220922174626,358.50361760126344,237.36892583544568,64.97713314948028,4.145868416776588,53.44403557844728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68481108759006,147.064953005657,263.97819249475697,359.9353383201503,420.31497387320513,330.0853355833586,235.48432661691098,347.8750277095272,363.4784098373955,363.6289528972785,266.69171553264715,70.70589000502619,32.111271935033486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60922722764883,147.5172068453054,262.92251709557775,357.29739914220124,423.7062530105684,309.2810342995341,107.56582725636757,412.3243231594178,373.5791620295423,272.94831008778266,32.337398854857675,56.68539631592711,41.0064303281175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.70413432001504,93.01812052767842,77.64086531963424,84.50025677430104,140.5822315306973,200.0561100844564,386.99685881911006,339.50770701603284,102.81716194005965,19.59870748476201,87.59044979189842,63.54478777059394,38.292907290227255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55417648846913,147.2910799254812,263.4503547951674,359.63425220038437,418.9575876942605,375.8404312277841,472.3260394127665,457.9282510839608,420.61605999297103,359.93596298014984,279.2798638428599,168.47267584901252,55.25305093704076,0.5278376995896062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434345227875,147.2910799254812,267.97289319165105,366.11697367534407,437.123949800136,348.32728154917555,436.0688990609565,334.23120400013534,393.102285654363,351.7191853465384,283.1996053398123,166.81420355030198,61.1323508524696,0.5278376995896062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.1669473342127,146.3109883862432,260.9629586771013,329.030284844179,419.2592984740258,404.71096708533724,387.7508234385237,433.656462142832,298.27577442809064,311.4667196378346,279.2042799829187,169.82943736795758,55.17746707709952,0.6027968995313254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57408494923115,151.66307526208197,271.81767548866173,365.7396790356374,390.76543259617995,411.57035854000395,504.73902212756553,487.85446234069315,450.16435194999724,386.99685881911006,286.06429609758504,174.0502649846759,54.19737553786155,1.1306345991209317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.67425191304077,122.4914532847629,220.86103602828052,320.58800495074286,377.2727766066705,410.6658508607074,433.8076298627145,462.3758302805028,423.78183687050966,363.9306636770438,277.24472156444216,168.69880276883669,55.93143169651331,0.4522538396483726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.784978051399676,135.90852541433108,219.27814758951126,211.5892076554894,179.62847878033887,293.22477367201776,400.5650986685607,293.22477367201776,371.61960361106577,300.53704362633243,234.35369201779,58.64495473440354,48.01636484266727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434345227875,112.54124415249916,265.7872078533504,130.25535241872643,48.24249176249146,35.35263267251333,144.57755688759096,271.81767548866173,461.0190687615577,333.2517371208968,215.05669531279344,153.24596370085126,61.96189933182462,1.2062184590621652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92091195362649,135.8335662143894,208.3478469180096,375.9160150877252,436.74727982042907,500.36702679096464,416.5457754361357,367.4737351942892,201.71458238316688,250.63607956513042,129.95364163896105,55.705304776689125,0.6027968995313254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54361731391984,145.1803537871223,220.4843660485734,355.4883837836078,419.5603845937918,458.1550026637845,418.27920693478796,397.0976110112566,427.77716222740327,362.4233590982159,276.5663408049697,169.75385350801642,57.514320135282624,1.1306345991209317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97128804969982,143.7480084082359,260.13341019774634,354.5082922443698,422.50065921150576,464.5621402788029,477.0747047290745,280.93833614157046,436.8222390203708,369.6594205325898,268.1240609115336,172.919630385555,57.58990399522386,1.8090153585934905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33272421175131,143.06962764876337,261.9424255563398,308.37652662023726,235.78603739667642,94.14875512679933,495.76890453453973,468.1045871360487,450.76777350952807,315.91429883437667,93.84704434703391,134.92905853509265,58.11711703481394,1.8090153585934905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.76506959063767,141.11006923028694,258.47556255903527,355.6389268434908,428.4555429868759,468.78296789552127,482.1257054851473,75.83122530104123,55.4035939969237,170.73394504725437,220.032112208925,121.13469176581776,40.85526260823503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41298271479891,141.3361961501111,259.530613298215,357.37298300214246,427.0987814679307,100.32976582199362,89.8517189901403,85.85701829324617,159.65310131586972,207.4433392387128,221.38887372787013,168.5476350489542,58.04215783487225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.06619514206604,129.50138779931268,248.07309958712315,355.4127999236665,300.1597489866258,130.25535241872643,349.6840430681207,361.59381061886086,286.06429609758504,293.60206831172434,142.0145769095837,171.03565582701975,32.63910963462309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.4785926285279,81.2588960368212,208.5739738378337,277.169137704501,15.754549847750836,36.33272421175131,51.86114713967795,111.5611526132612,236.84171279585559,355.6389268434908,228.32384904247817,7.839482993904803,58.72053859434479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.277673472571614,139.67772385140057,254.70636412196583,350.36242382759315,414.88730313742514,471.7988263731765,485.4420254225689,453.85796652712537,418.73146077443636,310.03437425894833,272.64659930801724,166.88978741024314,64.67542236971487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16164803110682,134.4012208355031,244.15335809017083,345.76492623116775,418.88200383431916,362.95057213780586,396.19310333195983,467.3512471766344,427.3249083877549,362.0460644585092,266.1638778330576,163.49725895288088,56.00701555645453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63443499151673,135.531855434624,246.49021114835384,339.8094177957981,364.0062475369851,417.82695309513946,402.75078400686135,397.62544871084623,357.1468560823183,311.0144657981863,239.8563219535117,162.66833513352537,61.1323508524696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12650575268914,132.89329159667543,241.2137081324564,332.27164558165885,403.05249478662665,337.6237324574976,281.6923007609842,452.6523727280628,68.97183384637441,108.99817263525392,122.4914532847629,169.45214272825095,56.9115232357513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35263267251333,133.57167235614799,243.39939347075696,334.98516861954914,402.0730279073883,442.17432589620944,299.7074951469774,281.3150061212776,420.61605999297103,356.61901838272865,272.4960562481343,169.6033104481334,64.59983850977362,0.4522538396483726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31749039409566,135.68239849450694,250.40995264530633,346.2165554108166,414.5100084977185,453.85796652712537,422.50003455150636,399.51004792938096,245.0578657694675,317.94944111279426,253.19843488313825,159.72868517581097,63.243076990828506,0.4522538396483726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03631273509177,128.59688012001592,202.92080084222908,307.39643508099925,379.83575658467765,365.7403036956369,377.12223354678747,274.6817415864349,334.3817470600182,281.6923007609842,246.03795730870547,159.50255825598674,22.01051974288682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141193773670222,43.19211566641813,121.13406710581827,140.28052075093188,286.74267685705763,399.9616771090298,373.20249204983503,371.1673497714175,337.47318939761465,259.0783594585666,180.08073261998726,137.34087079321748,52.840614018916426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.015779614330235,84.34908905441857,130.63202239843358,226.13753904417808,343.42744851298517,346.14159621087487,323.2259441286918,403.20303784650963,398.22824561037766,298.12460670820815,236.91667199579726,122.4914532847629,43.49382644618355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.191530438081088,128.89859089978134,236.99225585573848,329.78424946359274,301.1398405258638,349.98575384788614,152.19028830167204,432.7519544635354,384.13216806133727,278.9781530630945,71.45922996444045,31.508475035502162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.789652694506046,129.04913395966432,237.2183827755627,332.648315561366,405.91718554439933,249.80653108577545,408.17783008264183,412.1731554395354,262.7719740356948,328.2763202247652,214.00164457361373,142.99404378882213,41.081389528059226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.8300942760296,130.8581493182578,246.79129726811982,303.1749828042814,351.7191853465384,371.39347669124163,303.10002360433975,287.94827065612026,358.352449881381,363.70453675721984,246.11291650864723,160.48202513522526,62.790823151180135,0.4522538396483726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73460195532635,129.42580393937143,242.64542885134318,339.432747816091,409.1585462818792,450.918316569411,410.2135970210589,461.62249032108855,425.13859838945467,366.1919328752858,278.6770669433286,169.97998042784056,57.66486319516556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206764255736736,128.89859089978134,212.0420861551373,292.6219767724864,272.64659930801724,112.16394951279256,74.17337766233021,182.64371259799447,359.1064145007948,263.14864401540194,216.56462455162102,168.8493458287196,46.43347640389797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83476891913597,90.83181052937826,247.017424187944,140.50664767075608,333.10056940101435,331.14101098253786,77.94195143940014,113.37016797185473,216.3384976317968,210.00631921672007,167.56816816971576,93.39479050738557,18.241945965816885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.79436676927488,96.03335434533405,34.82541963292324,93.47037436732677,112.16394951279256,212.7954261145516,222.2933814071669,246.79129726811982,260.8117909572188,263.67648171499155,33.1669473342127,83.44458137512184,51.936106339619684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100752192146668,76.35906300063084,115.25476719038944,192.36779481043405,439.9130566979676,369.6600451925893,481.9745377652648,318.32611109250143,199.82998316463215,349.3073730884136,284.0285291591678,172.16629042614068,60.001716253348675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.251880480366665,131.913824717437,257.11817638009063,369.9611313123552,445.0383919939826,195.6841147478556,406.51998244393064,478.5070501079608,439.9124320379681,380.2880104243261,289.682326814772,131.3859870178474,55.02692401721656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.438190478666804,129.8030985790781,248.9776072664199,347.72448464964424,416.92244541584284,458.68221570337465,329.48253868382733,465.84394259780635,288.70223527553406,370.5639282118866,279.5059907626841,169.37718352830927,61.05739165252788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945495057494877,126.33561092177408,205.8604507999435,309.2810342995341,364.38291751669226,407.27394706334456,462.0747441607368,450.918316569411,207.51892309865408,271.2142539291309,274.60615772649373,166.58807663047776,53.14232479868184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890444318315183,124.22488478341516,237.6706366152111,335.43742245919736,405.54051556469216,447.2247019922828,461.6218656610889,457.85329188401914,422.50065921150576,363.5539936973368,276.9430107846768,167.11591433006737,59.323335493876115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875210500659524,125.1293924627119,245.2839926892917,345.3876315914612,308.30094276029604,166.28636585071234,481.070030085968,464.5621402788029,446.2446104530448,384.58442190098566,292.9986467521935,172.919630385555,55.25305093704076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38781438259348,124.6015547631223,228.77610288212657,239.17794119403916,111.48556875331995,284.4807829988161,409.233505481821,370.63951207182777,306.56688660164434,304.98399816287485,207.4433392387128,140.28052075093188,54.72521323745115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.87988514376589,101.91265426076292,210.9864107559581,316.5926795938492,349.60845920817945,407.95170316281764,473.08000403218034,396.3442710518423,364.9863390762232,337.4725647376152,276.5663408049697,144.4263891677085,52.01169019956091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633849763179683,124.14930092347393,247.3191349677094,347.12106309011335,417.6008261753154,458.98392648314,330.7637163428312,59.92675705340695,207.0666692590057,354.4327083844285,292.32026599272103,151.43694834225778,53.44403557844728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.196829741186967,98.29462354357594,203.7497246615846,267.445680152061,367.6998621141132,232.695844379079,192.2172517505511,272.26992932831007,301.9687643452193,257.11817638009063,170.88448810713732,77.18798681998635,31.282348115677976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909767550740154,84.57521597424278,92.86695280779594,97.91732890386929,281.6923007609842,240.3085757931601,245.66066266899887,369.1322074929997,347.4983577298201,331.2915540424208,195.38302862808968,81.63556601652834,53.2928678585648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.4627735825352,121.51136174552492,178.7239711010421,178.4222603212767,422.4250753515645,345.688717711227,343.35248931304346,469.23584639516923,430.7168121851177,371.5440197511245,196.89033320691777,125.05380860277069,17.33743828652014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01051974288682,121.58694560546616,240.53532737298374,340.3372554953878,411.1181047003557,452.1245350284733,466.74845027710313,456.1192357253673,168.47267584901252,369.20716669294137,274.53119852655203,164.02509665247052,53.21790865862307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352672104175802,120.30514328646277,240.76145429280797,339.6582500759157,409.3846732017033,450.76777350952807,357.4479422020842,476.1701970497777,420.61605999297103,362.7244452179817,275.9635439054383,163.7989697326463,45.83067950436664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.995285925231162,94.82713588627192,240.15803273327708,340.4877985552708,412.47486621930085,453.33012882753576,467.8035010162829,457.1749111245466,421.59615153220903,268.5007308912406,273.62669084725525,160.10535515551808,52.38836017926806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382554511150065,63.77091469041811,205.48378082023632,193.34788634967202,296.6922613293218,368.8298720532348,157.2412890577449,144.27584610782552,185.88507333547435,318.92953265203226,280.93833614157046,163.19617283311496,53.36845171850604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.749250544644962,117.59162024857253,240.23361659321841,343.42744851298517,412.47486621930085,361.21714063915357,476.1701970497777,328.2763202247652,251.91725722413437,295.7127944500833,275.81237618555593,160.85931977493186,46.88573024354636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.900418264527424,117.51603638863129,240.76145429280797,341.92014393415707,413.3044146986559,352.7748607457175,350.6641346073587,223.19788908646362,155.88390287880028,185.50840335576726,240.98758121263214,158.2963397969246,50.805471740498746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352672104175802,115.93314794986199,235.86162125661758,337.6237324574976,412.55045007924207,455.13976884612885,331.14101098253786,463.582048739565,300.0092059267429,332.648315561366,199.00105934527667,96.1083135452758,34.448124993216574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.975377464469148,115.78260488997904,236.54000201609017,337.92481857726347,410.1380131611177,384.8105488208098,398.8310425099089,376.5943958471978,342.44798163374674,361.51885141891916,270.1592031899512,157.31624825768662,49.44871022155363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734016726989307,98.44516660345889,220.40878218863222,332.12110252177587,353.9804545447803,390.6904733962382,322.0953095295709,459.8128503024955,419.5603845937918,356.9956883624359,263.14864401540194,144.7280999474739,39.800211869055346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025168332205432,88.41999827125345,175.78432114332767,328.1257771648822,404.40925630557183,450.54164658970393,469.6125163748762,389.9365087768245,402.0724032473887,333.62840710060385,213.3232638141412,139.14988615181096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528422927926652,85.32918059365656,187.09129179453652,268.5007308912406,326.84397484587885,348.10115462935136,310.6377958184791,101.98823812070414,172.2412496260824,103.9477965391806,180.985240299284,153.54767448061668,47.41356794313596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.392489025699838,115.85756408992077,240.98758121263214,346.4426823306408,420.84218691279517,370.33780129206235,368.9810397731173,279.8826607423912,439.0835082186126,371.0161820515349,277.8475184639736,159.3513905361043,43.04157260653517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734016726989307,115.48089411021358,242.19317501169482,347.1966469500546,291.4913421733655,302.6477697646914,504.8146059875067,489.66347769928666,434.1842998424217,371.69456281100753,279.8077015424496,159.95481209563513,41.60922722764883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206803687399212,113.59629489167887,239.0273981341562,341.54284929445043,414.20892237795266,456.7982411448393,473.45667401188746,412.0981962395937,338.52824013679435,295.8633375099663,175.8599050032689,132.81833239673375,43.11715646647641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.281762887340932,114.6519702908581,241.51479425222226,345.6137585112853,419.4854253938501,462.1497033606786,476.5468670294848,465.6927748779239,431.0185229648831,368.00094823387917,274.6817415864349,155.20552211932767,40.85526260823503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.301671348102948,114.04854873132727,241.6659619721047,346.97052003023043,419.3342576739676,461.47132260120605,397.4742809909637,200.583947784046,167.86925428948166,371.695187471007,253.72627258272786,136.21023619409655,34.52370885315782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151128288219994,112.9179141322063,240.45974351304253,345.99042849099243,419.0325468942022,210.83586769607518,446.99857507245866,469.9891863545834,93.99758740691686,94.67596816638945,215.2828222326176,116.00873180980322,37.01110497122387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548331388688672,113.0690818520888,242.04263195181187,347.57331692976175,435.84277214113223,484.8392285230375,406.97223628357915,311.5423034977759,313.87915655595896,299.3308251672703,118.42054406792805,156.11002979862445,37.6145265307547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.698874448571624,74.85175842180277,96.93786202463082,179.4779357204559,240.76145429280797,313.5018619162523,246.33904342847146,170.0555642877818,123.39596096405964,31.73460195532635,142.0145769095837,1.1306345991209317,15.678965987809606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.125959956014566,23.89511896142155,124.97884940282896,136.51194697386197,211.74037537537185,231.71575283984103,396.11751947201867,264.50540553434706,366.71977057487544,154.97939519950353,78.01753529934136,31.282348115677976,9.422371432674105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779132951619225,65.35380312918743,96.6361512448654,194.55348014873462,340.26167163544653,378.25286814590834,174.65368654420678,324.20603566792977,65.50434618907039,368.6043697934101,262.7719740356948,100.40534968193485,36.03101343198588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819574533142779,75.60509838121703,149.55234912372302,317.2710603533218,411.3442316201799,250.334368785365,394.3840879733664,295.41108367031785,265.0332432339367,362.7244452179817,256.96763332020765,125.43110324247732,28.56882507778774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266529069685273,109.37546727496056,236.91667199579726,343.35186465304395,418.73146077443636,462.3758302805028,479.33659858731585,155.80894367885855,372.75023821018686,359.93596298014984,262.31972019604643,120.60685406622818,30.90567813597084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191569869743555,110.12880723437486,240.83641349274967,350.21188076771034,423.3295830308613,346.89493617028916,372.146816650656,230.886204360486,46.58464412378044,85.02746981389114,156.11002979862445,137.19032773333453,31.05622119585379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447579196542007,46.13176562413257,144.87864300735689,161.46211667446326,79.1481698984623,40.17688184876248,72.74103228344386,104.55121809871142,135.45627157468277,134.70293161526848,148.87396836425052,133.1950023764409,29.699459676908674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.135894470564347,52.99178173879889,142.84350072893918,225.30861522482257,283.27518919975347,337.47318939761465,307.9992319805306,147.1399122055987,258.2494356392111,228.02213826271282,162.14049743393576,81.63556601652834,17.864651326110234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1657768775386086,63.9970416102423,148.49729838454334,157.99462901715918,88.49495747119518,210.30802999648552,206.4638723594743,290.2101645143616,299.5569520870945,344.7842100319304,215.2828222326176,110.58106107402322,16.055635967516743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.402462971912083,72.74103228344386,169.22601580842678,225.38357442476428,305.96408970211286,317.12051729343875,411.49477468006285,389.63479799705897,360.162089899974,316.44213653396616,214.60444147314502,91.81190206861626,19.146453645113628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533097571033018,111.71169567314415,248.60031262671325,362.64886135804045,442.17432589620944,488.53221844016616,421.143273032561,403.5047486262751,447.7525396918724,319.1556595718565,263.8270247748745,124.14930092347393,24.950794360600764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.553006031795038,108.1692488158984,239.4040681138633,349.45791614829653,242.64542885134318,474.8134355308326,356.3928914629045,396.3436463918428,429.81230450582086,266.465588612823,35.051546552747425,90.00288671002275,24.2724136011282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.196244512849919,106.5863603771291,191.53824633107902,343.5030323729264,416.8474862159011,230.43395052083758,133.34554543632385,295.7127944500833,426.49535990839996,353.0759468654835,254.4802372021416,53.896289418095634,23.81953510148031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141193773670222,106.0585226775395,233.75089511825863,350.06071304782785,429.7373453058792,475.6429840101876,492.6780868569429,480.61777624631975,437.8779144195499,353.00098766554186,252.1433841439585,128.44633706013298,22.312230522652243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6027968995313254,166.663660490419,272.26992932831007,395.81643335225266,438.33016825919833,454.6119311465392,438.85738129878837,341.69401701433287,237.14279891562146,141.26061229016986,65.73047310889456,16.659057527047587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3520868758387525,98.59570966334185,216.86571067138692,323.37648718857486,231.48962592001683,352.0208961263038,315.386461134787,454.15967730689084,406.82169322369623,337.1708539578497,240.83641349274967,121.28523482570073,20.277088244234566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.21615297361194,101.83707040082169,229.378899781658,336.56805705831835,407.12277934346207,379.45908660497065,467.5773740964586,451.82282424870766,412.8521608590073,343.050778533278,243.7760634504641,121.96361558517329,19.900418264527424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141193773670222,103.79725347929764,231.71575283984103,340.1867124355049,416.0179377365461,347.64890078970296,291.11467219365835,391.8966918553003,418.0530800149637,343.95528621257483,242.72101271128446,101.61094348099749,19.146453645113628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.537772214139383,102.44049196035252,230.20782360101344,338.52761547679484,414.35946543783547,457.25049498448783,249.4298611060683,461.2458203413814,414.2838815778943,61.283518572352065,251.1632926047205,121.43577788558369,17.71410826622728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9349753146080575,102.28932424047005,231.71575283984103,272.64659930801724,335.135711679432,252.67122184354812,369.6594205325898,333.8545340204281,337.6993163174388,346.1409715508753,241.74092117204648,117.59162024857253,14.774458308512859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236686094373478,87.59044979189842,188.74976409324702,291.11467219365835,195.53357168797265,285.15978841828826,276.86805158473516,356.3928914629045,182.19145875834613,113.0690818520888,132.21491083720292,60.0773001132899,6.70884839478387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9349753146080575,91.8874859285575,203.82530852152584,251.91725722413437,339.3571639561498,143.59746534835296,52.99178173879889,119.32505174722479,303.10002360433975,280.25995538209787,128.67246397995714,76.96185990016215,6.784432254725106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824249176249147,99.1991312228727,170.4322342674889,216.48904069167978,310.41166889865485,346.668809250465,212.117045355079,63.695330830476884,73.6455399627406,217.2430053110936,158.22075593698338,16.432930607223394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783807594725589,21.55826590323845,167.41700044983327,149.77847604354724,229.83115362130627,269.25469551065447,367.4737351942892,353.00098766554186,272.26992932831007,183.69938799717372,77.26357067992755,7.915066853846035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1657768775386086,40.55417648846913,198.3982624457454,290.58683449406874,277.69697540409067,293.9787382914315,287.26988989664767,225.30861522482257,107.6414111163088,137.86870849280712,84.19854599453564,66.86110770801548,3.693614577128215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38894540760509,23.442865121773178,135.90852541433108,30.90567813597084,52.840614018916426,342.3723977738054,335.8140924389046,316.8937657136151,200.28223700428055,106.88744649689501,9.49795529261534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783807594725589,68.74570692655021,194.62906400867595,249.35427724612703,328.20073636482397,281.1644630613946,393.6307480139522,299.0291143875049,284.6319507186986,248.07309958712315,206.68999927929852,50.50376096073333,1.8090153585934905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0351422784176765,94.29929818668232,223.57455906617082,279.129320782977,286.6670929971163,215.13227917273468,267.0683855123543,264.05315169469867,289.5317837548891,258.55052175897697,131.68769779761283,85.32918059365656,3.0152338176556563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80079709739239,81.71114987646958,209.10181153742332,254.55582106208286,310.8639227383033,346.2921392707579,260.3595371175705,344.3319561922819,26.83476891913597,16.809600586930536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.241360737479842,96.48560818498244,97.99291276381052,342.82465161345385,413.9072115981872,454.8380580663634,466.8989933369861,329.030284844179,407.57565784311004,231.48962592001683,165.53302589129808,71.00697612479208,4.371995336600774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4873961180660498,96.33444046509995,226.5142090238852,333.5528232406627,396.0419356120774,356.61901838272865,456.7982411448393,434.8626806018943,393.0273264544213,183.77434719711545,183.69938799717372,78.92204297863809,2.1107261383589098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9045076792967452,94.29929818668232,222.97176216663948,329.33199562394435,403.27924636645037,444.5867628143338,341.92014393415707,226.13753904417808,142.617373809115,210.2324461365443,217.4691322309177,92.33973976820586,2.0351422784176765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62091742720972,224.70519366529166,334.45795557995893,411.41981548012114,283.0490622799294,351.41809922677237,29.2472058372603,8.291736833553175,120.68181326616991,122.11415864505626,37.387774950931004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32450595055019,129.95364163896105,192.44337867037532,416.1684807964289,338.3770724169118,179.70406264028009,178.8751388209246,172.31683348602368,256.5153794805593,123.54650402394259,63.243076990828506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83710983248415,0.5278376995896062,353.37765764524886,330.98984326265537,36.784978051399676,122.34028556488043,239.47965197380455,206.68999927929852,218.22247219033204,163.5728428128221,7.236686094373478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68185269783235,249.7315718858337,362.9511967978054,456.5721142250152,502.2510013495,514.6136473998879,496.5984530138948,445.1895597138652,359.93596298014984,233.8264789782,95.50551664574446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34499963964927,246.79129726811982,359.4837091405014,433.2042083031838,475.8691109300117,486.27094924192437,465.31548023821716,417.4502831154325,339.65887473591516,225.53474214464677,90.3795566897299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.33444046509995,230.5095343807789,349.0812461685893,411.79648545982826,451.5966973288836,401.9218601875058,383.0021581222158,291.26521525354127,232.9969304988449,182.7192964579357,79.4498806782277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00288671002275,220.55932524851517,337.6237324574976,417.3746992554912,444.96343279404084,455.365895765953,434.78709674195306,386.77073189928575,310.1099581188896,201.41349626340104,77.565281459693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64612519107763,220.55932524851517,329.030284844179,403.5047486262751,442.4760366759749,453.4812965474183,197.1920439866832,347.7238599896447,205.3332377603534,200.1316939443976,70.93201692485036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83710983248415,148.49729838454334,327.89965024505796,402.2235709672712,300.53704362633243,369.05662363305845,317.2710603533218,352.1714391861866,162.89446205334957,163.64842667276338,70.479763085202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.1083135452758,236.46441815614887,348.5534084689998,426.9476137480483,469.9142271546417,480.99444622602687,478.43146624801966,427.2493245278137,342.59852469362966,217.39354837097653,81.03276911699703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87751198234524,243.70110425052243,357.37298300214246,435.99331520101526,478.65821782784315,488.2311323204004,466.82340947704466,416.6963184960186,335.5130063191387,217.6196752908007,60.22784317317286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25948126515827,235.78603739667642,347.1966469500546,433.4303352230079,477.3008316488986,487.0998730612799,462.75312492020953,411.8720693197696,326.69343178599587,207.51892309865408,71.98706766403006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47037436732677,140.28052075093188,354.2821653245456,432.7519544635354,494.71385379536,507.3020021055728,485.29148236268594,434.8626806018943,345.688717711227,214.7556091930275,76.20851994074788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48560818498244,240.3841596531013,354.35774918448686,429.1339237463485,471.79820171317687,480.8439031661439,458.9083426231988,408.10287088270013,323.90432488816435,206.38828849953316,71.53481382438169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.38368553616169,137.6425815729829,182.4931695381116,321.41692877009837,359.33254142061895,299.10469824744615,290.511875294127,300.8381297460984,240.53532737298374,153.999928320265,50.50376096073333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18331217688,86.61098291265995,329.030284844179,197.26762784662446,469.3108055951109,333.02498554107314,303.0244397443985,410.4397239408831,319.984583391212,194.10122630908631,62.86640701112139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.056806424190825,124.75272248300476,156.63786749821406,207.4433392387128,139.60213999145935,138.39592153239718,187.54354563418488,161.3871574745215,156.93957827797948,53.8207055581544,28.04098737819813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.9103527790772,42.21264878717965,95.5804758456862,223.49959986622903,277.7725592640318,352.54873382589335,383.15270118209884,292.01917987295514,248.60031262671325,130.17976855878524,45.67951178448418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85117319346571,116.61152870933455,224.47906674546758,303.2505666642227,234.8815297173796,319.6828726114466,307.84868892064765,195.08131784832432,172.0907065661995,103.57112655947344,32.63910963462309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.012860656235,216.94129453132817,327.9746094449997,402.6002409469783,443.45612821521286,86.30927213289453,129.8030985790781,390.9166003160624,298.9541551875631,183.39767721740836,54.42350245768572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69124141570755,218.44922377015573,330.3870463631241,403.58033248621626,444.05892511474417,452.1239103684737,430.7168121851177,290.58683449406874,293.60206831172434,174.2014327045584,50.12709098102619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80138232572942,191.6894140509615,255.91258258102798,233.2230574186691,291.34017445348314,198.7749324254525,263.4503547951674,194.47852094879292,143.52188148841176,115.85756408992077,51.86114713967795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739316030095182,63.39362005071146,126.63732170153948,356.9207291624941,460.7173579817923,467.27566331669317,444.20946817462715,391.971651055242,303.47669358404687,183.8499310570566,51.78556327973672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.391903797362795,104.92788807841858,200.5083639241048,415.64064309683937,364.7595874963994,366.4936436550512,443.3805443552716,385.5645134402237,296.6922613293218,176.23657498297612,47.71527872290138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92204297863809,217.31796451103526,331.36713790236206,407.6506170430517,444.05892511474417,447.3758697121653,432.6763706035941,368.90608057317553,277.169137704501,161.53770053440442,40.93084646817628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03744376010339,212.64488305466858,323.3015279886331,398.45499719020125,439.46080285831925,447.3752450521658,426.0431060687515,372.07185745071416,283.8024022393436,165.00518819170847,41.91093800741425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.7005907019203,208.499014637892,329.78362480359317,411.3442316201799,455.4408549658948,464.10926177915513,441.872615116444,208.499014637892,296.6922613293218,167.26645738995032,41.835354147473005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17337766233021,209.47848151713052,330.7637163428312,413.83162773824586,440.21414281773355,448.0542504716379,339.88500165573936,254.25411028231744,248.60031262671325,126.56173784159826,33.31749039409566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39362005071146,192.59392173025824,321.26638571021545,378.0267412260842,375.8404312277841,368.9810397731173,425.36472530927887,273.70165004719695,280.4860823019221,106.73690343701207,31.5840588954434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.55998215658713,232.62026051913773,356.9956883624359,442.09874203626833,469.9891863545834,477.8286693484882,377.12223354678747,397.32373793108076,303.47669358404687,177.74387956180416,42.28760798712139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.212063558842626,33.61920117386107,200.28223700428055,197.1920439866832,283.35014839969534,462.75312492020953,435.08880752171854,379.98629964456063,290.3607075742445,167.11591433006737,38.44345035011022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02220994244774,214.37831455332085,267.89793399170935,370.865638991652,414.66117621760094,390.3131787565316,281.6923007609842,133.87338313591343,154.5271413598551,34.14703887345068,9.49795529261534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32392072221316,216.26291377185558,333.7789501604869,409.9874701012348,452.1245350284733,460.1145610822609,437.27449286001917,381.94648272303664,292.24530679277933,169.22601580842678,38.292907290227255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.3942052790485,226.21312290411927,344.10582927245775,432.82753832347646,472.477207132649,479.18605552743287,455.51643882583585,389.2581280173519,282.596808440281,158.74859363657296,33.694785033802304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47446378209611,218.22247219033204,336.11580321866995,426.9476137480483,472.0243286330011,480.24110626661246,453.1795857676529,393.85625027377677,298.5768605478565,165.68356895118103,36.70939419145846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97128804969982,71.76094074420588,333.8545340204281,416.7712776959603,460.41627186202635,468.1045871360487,443.0788335755063,383.60495502174723,281.6923007609842,158.2963397969246,33.015779614330235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12300156625686,209.4035223171888,322.7736902890435,408.93241936205516,436.06827440095685,146.3109883862432,427.62599450752083,360.31263295985696,182.2670426182874,146.7632422258916,27.212063558842626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18272694854294,206.31270463959186,323.5276549084573,405.9921447443412,449.1093012108175,456.5714895650157,430.0384314256451,373.73032974942464,269.4808224304787,150.23072988319558,29.2472058372603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86640701112139,201.41349626340104,317.49718727314587,398.9066263698501,286.06429609758504,226.36366596400228,332.3466047816005,231.26349900019264,261.26404479686715,104.55121809871142,14.548331388688672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.283518572352065,199.6794401047493,252.29392720384143,406.82169322369623,448.9587581509345,457.4759972443125,430.94293910494184,372.37294357047995,279.9582446023325,153.3215475607925,28.342698157963554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35263267251333,119.55117866704894,206.0865777197677,252.5200541236657,316.9699742335558,375.9160150877252,343.35248931304346,291.79305295313094,204.65423234088132,60.22784317317286,7.010559174549291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2214522767178195,47.71527872290138,65.73047310889456,124.75272248300476,143.82359226817715,143.67304920829426,143.97413532806013,101.83707040082169,67.53948846748806,36.106597291927116,28.342698157963554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51958000672603,222.97113750663996,361.3676836990367,452.1245350284733,502.7038798491477,513.1063428210599,483.9347208437408,414.88730313742514,309.2810342995341,165.00518819170847,30.528383496264187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99174230713643,225.23303136488133,360.53875987968115,450.918316569411,499.68864603149217,508.6587636245178,478.5070501079608,409.9118862412935,305.6623789223475,161.6132843943457,28.643784277729456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.283518572352065,205.3332377603534,331.5183056222445,414.8117192774839,456.496530365074,465.0143941184513,442.5509958759166,378.3284520058496,281.3150061212776,144.20026224788433,20.955469003707126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291736833553175,180.2319003398697,74.85175842180277,402.524657087037,447.0741589323999,459.2850126029058,440.81756437726443,377.4239443265529,276.3402138851455,142.31566302934957,21.633849763179683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44403557844728,190.33265253201637,307.5469781408823,395.81643335225266,448.35533659140367,454.0091342470079,426.57094376834107,362.5739021580988,265.71162399340926,136.05969313421357,18.392489025699838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95663946038121,183.9255149169979,299.4813682271532,376.36826892737366,418.3547907947292,424.1591315102163,400.866809448326,344.4075400522231,253.42456180296242,132.66716467685129,17.33743828652014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42880176079161,182.1158748984049,297.22009902891136,386.46902111952033,429.5861775859968,438.55567051902295,180.30685953981143,125.43110324247732,252.36951106378277,126.03390014200865,10.176336052087901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.107182520264175,193.12175942984783,319.53232955156363,405.6910586245752,437.8023305596088,445.5662296935722,418.9575876942605,359.86037912020856,262.69639017575355,135.00401773503438,16.734016726989307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07671488495286,177.51775264197994,299.10469824744615,260.2089940576875,284.33023993893323,446.8480320125757,279.9582446023325,375.4637612480769,264.58098939428834,136.1346523341553,17.111311366695954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.036897963428814,183.54822027729125,314.40636959554905,260.0584509978046,456.64707342495694,329.5581225437685,335.43742245919736,381.56918808333,191.91554097078568,139.30105387169343,15.603382127868368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.635020219853786,195.23186090820724,319.23061877179816,401.3940224879162,446.7724481526345,455.21472804607066,429.5861775859968,368.90608057317553,272.4204723881931,139.82826691128358,17.412397486461867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.7656548189747,198.6993485655113,320.66296415068456,402.2235709672712,445.4912704936305,453.55688040735964,425.515268369162,363.0261559977472,233.5247681984345,121.13406710581827,15.075544428278766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75042100131905,190.7093225117235,312.3712273171314,391.2932702957695,434.9382644618354,442.4760366759749,418.128663874905,358.05136376161505,262.62143097581185,133.64725621608926,13.944909829157831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07671488495286,182.2670426182874,304.2306582034607,386.99685881911006,431.0934821648249,438.93296515872964,317.94944111279426,174.27639190450012,174.3519757644413,121.88803172523205,9.648498352498294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.523123624820773,144.4263891677085,233.5247681984345,303.10002360433975,280.8627522816292,270.3853301097754,256.81709026032473,195.91024166767983,145.33089684700525,47.337984083194726,0.07558385994123355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.6145265307547,75.68068224115827,189.3525609927784,300.76317054615663,413.98279545812835,292.169722932838,293.22477367201776,340.0355447156224,145.9343184065361,122.86812326447004,9.874625272322481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145868416776588,22.53835744247643,51.1827663802054,124.0743417235322,130.78319011831607,165.68356895118103,227.87159520282987,153.39650676073418,108.92321343531222,8.442279893436128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.956054232044174,168.24654892918832,75.9823930209237,185.58336255570896,176.61324496268318,102.89274580000091,92.716409747913,67.16281848778092,48.694745602139825,126.71228090148121,6.9349753146080575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.678965987809606,87.96774443160507,165.00518819170847,225.7608690644709,187.54354563418488,121.88803172523205,116.00873180980322,84.19854599453564,33.99587115356822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74983577298201,167.34204124989157,294.6571190509041,168.7737619687784,437.27449286001917,285.7625853178196,186.78958101477116,127.39066166095377,256.96763332020765,5.954883775370077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33272421175131,168.8493458287196,294.1292813513145,381.79593966315366,428.1538322071104,439.00854901867086,412.9271200589492,350.6641346073587,255.23420182155542,122.18974250499748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.086688831165105,170.0555642877818,298.50190134791484,381.7203558032125,426.7214868282241,385.79064036004786,267.1439693722956,316.44213653396616,218.0719291304491,106.20906573742243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99587115356822,29.2472058372603,66.25831080848417,162.81887819340832,197.1920439866832,249.58040416595122,286.81763605699933,278.149229243739,128.7474231798989,21.55826590323845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.754510416088372,158.22075593698338,278.90319386315275,360.7648867995054,404.48484016551305,427.4754514476378,405.23880478492686,343.8047431526918,245.886789588823,116.76207176921748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.94082041438852,165.30627431147437,287.87331145617856,381.3430611635058,430.4906852652935,441.04369129708846,414.88730313742514,354.2065814646043,249.12815032630292,122.4914532847629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73460195532635,159.72868517581097,280.8627522816292,363.3278667775126,421.67111073215074,432.3752844838283,408.17845474264124,348.0255707694101,244.75615498970203,119.25009254728305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.62387581696744,166.73861969036076,302.57218590475014,396.8714840914325,448.73263123111036,460.7173579817923,434.4104267622459,372.146816650656,270.46028930971715,131.98878391737873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434345227875,171.78899578643404,299.7830790069186,386.62018883940283,433.2042083031838,444.1345089746853,418.88200383431916,357.97577990167383,260.5856640373946,129.35084473942973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73460195532635,165.00518819170847,290.8885452738341,375.5393451080182,420.4648922730886,429.36005066617264,332.04551866183465,243.92723117034652,249.65598802589244,120.53127020628695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5430715172452616,39.64966880917238,138.77321617210384,271.063710869248,263.14864401540194,306.26580048187833,168.47267584901252,93.77146048709272,69.80138232572942,37.387774950931004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.257179783472548,10.25129525202962,44.47391798542154,65.12767620936322,90.00288671002275,78.3942052790485,91.05793744920246,77.03744376010339,73.56995610279938,120.30514328646277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.492655989509464,138.77321617210384,268.9529847308891,369.2827505528826,405.0126778651026,412.47486621930085,387.2229857389341,325.63838104681616,232.4697174592548,109.37546727496056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.65317299560466,114.57638643091687,224.10239676576043,351.116388447007,395.2885956526632,316.51709573390787,197.7198816862728,192.7444647901412,240.98758121263214,115.63143717009658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9800915392379788,34.82541963292324,162.59275127358416,242.1182158117531,328.2763202247652,320.7385480106258,298.6524444077977,230.66007744066172,133.57167235614799,93.39479050738557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61920117386107,259.00277559862536,348.47782460905853,397.4742809909637,408.4039570024659,386.99685881911006,125.6572301623015,242.49488579146018,114.1241325912685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.281762887340932,133.79779927597218,253.1234756831965,346.51764153058264,395.3641795126044,406.97223628357915,302.2704751249847,223.34843214634662,235.86162125661758,109.60159419478478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.70884839478387,60.68009701282124,107.18915727666042,187.31741871436068,284.4807829988161,303.5522774439881,292.84810369231064,236.01216431650056,185.65894641565015,78.3192460791068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839482993904803,116.2348587296274,169.301599668368,288.0994383760027,376.8205227670221,304.0794904835782,320.66296415068456,229.60502670148207,168.5476350489542,50.95663946038121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025168332205432,123.54650402394259,240.6102865729255,333.4016555207802,181.58866185881482,169.07547274854383,274.9834523662004,312.4468111770726,219.73040142915963,101.00814658146618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442279893436128,119.6267625269902,235.55991047685214,20.12654518435161,119.32505174722479,241.96704809187062,372.9763651300109,110.12880723437486,6.784432254725106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.1546002265798,240.0074896733942,332.87444248119016,383.0771173221575,397.2481540711396,377.6500712463771,320.814131870567,225.0069044450572,109.22429955507809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60685406622818,238.1978496548012,329.4069548238861,379.7601727247365,395.3635548526049,372.146816650656,184.3777687566463,71.3086869045575,40.10192264882075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.599253281436575,118.64667098775223,237.7462204751523,378.7051219855568,405.23880478492686,273.40056392743105,240.9119973526909,182.4931695381116,113.44575183179592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72751471913685,258.9278163986836,147.74333376512956,271.3654216490134,251.9928410840756,227.7204274829474,332.5727317014247,238.4995604345666,117.28990946880708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08427623808194,268.3501878313577,369.1322074929997,429.81230450582086,449.33542813064173,428.5305021868176,371.0161820515349,272.64659930801724,135.98410927427236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.70293161526848,266.1638778330576,358.88028758097056,350.4380076875345,319.75908113138735,312.3712273171314,343.72915929275064,247.84697266729896,123.018666324353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.524294081494865,126.71228090148121,238.72568735439083,209.25235459730632,32.03631273509177,77.71582451957595,39.423541889348186,42.66490262682804,36.5588511315755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.181010695194264,29.39774889714325,91.58577514879204,128.97355009972307,59.77558933352447,80.73105833723163,125.43110324247732,91.58577514879204,51.86114713967795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.55706319849187,265.25937015376087,361.0665975792707,413.9072115981872,430.4157260653517,423.55570995068535,353.00098766554186,261.4152125167497,134.4012208355031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87805777901985,262.39530405598765,356.0911806831392,407.4244901232275,424.0079637903338,406.4443985839895,351.8703530664208,261.4901717166914,136.28582005403777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51136174552492,262.31972019604643,363.9306636770438,423.55570995068535,441.42036127679563,422.19894843174035,363.78012061716095,260.8873748171601,134.2500531156206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.44633706013298,262.54584711587063,355.6395515034902,406.97223628357915,423.7062530105684,404.25871324568885,350.28683996765204,261.11350173698435,135.45627157468277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90268031455065,232.1680066794894,322.7736902890435,372.9007812700697,387.7508234385237,369.2827505528826,237.2183827755627,234.42927587773124,117.59162024857253,7.915066853846035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29462354357594,224.17798062570165,315.91429883437667,371.24293363135865,388.5047880579376,371.2423089713592,320.7385480106258,95.27938972592028,116.2348587296274,6.557680674901404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.1083135452758,70.93201692485036,72.43932150367844,53.67016249827146,130.104184698844,121.36081868564196,149.85405990348846,100.2541819620524,117.28990946880708,7.915066853846035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.49908631762696,95.27938972592028,95.42993278580322,95.42993278580322,102.21436504052835,83.8968352147702,71.23310304461627,75.07788534162695,23.668992041597363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59688012001592,274.75732544637617,376.971065826905,438.7817974388472,458.8333834232569,440.06359975785057,383.60495502174723,287.79772759623717,151.88920218190614,22.68890050235938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99174230713643,204.12639464129168,283.50131611957767,359.1819983607361,385.41397038034063,413.83162773824586,354.35774918448686,260.3595371175705,62.03685853176635,1.5073045788280706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.306970651208827,6.40713761501845,120.75739712611113,116.15927486968617,216.48904069167978,67.69065618737052,109.9782641744919,130.8581493182578,54.57467017756819,0.9045076792967452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3368530581830966,58.7954977942865,170.35727506754722,146.8388260858328,195.60915554791384,224.55465060540882,91.1335213091437,71.91148380408882,8.141193773670222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241945965816885,78.99762683857934,56.60981245598588,132.3660785570854,112.23953337273376,108.84762957537096,143.22017070864632,84.9525106139494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434345227875,129.87805777901985,184.60389567647044,243.02272349104985,400.2633878887952,383.6799142216888,346.8193523103479,255.0830341016729,137.94366769274882,21.78439282306264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74044705510681,191.16157635137188,334.98516861954914,326.3167618062887,169.15105660848502,178.27171726139375,182.56812873805325,52.01169019956091,57.816030915048024,2.789106897831469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9396499577144226,31.508475035502162,23.97070282136278,60.9062239326454,110.8071879938474,97.84236970392756,130.104184698844,59.323335493876115,74.17337766233021,4.824249176249147,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.182590718628623,15.712995992355467,22.180428612306727,68.15796970516068,15.630035500626006,36.524925064620774,54.642381023151934,58.82944584102703,29.39380851083382,1.9485258351583263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.59854917373822,34.53526755709237,48.34086938665958,1.9073941627882585,103.77102650774671,37.10564850672699,134.74038721445098,92.65989779191366,48.92089568177649,4.187064817875101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.88308211219059,92.99173975883151,123.54629800688845,52.362013221075756,93.11583192293102,92.86695044774264,75.86911255406453,65.87760190308452,34.576399229462446,2.7363019330935354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.6950111844559,139.0522413434149,197.42575305342456,233.86771762631585,247.75627994761254,241.2058868359318,212.185051964386,162.64160402114382,88.63875395749746,17.41264035232541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.00169406718405,147.26114714269553,207.2095139015863,243.52738631037812,256.79409351719846,247.7144511282532,216.62099825744946,165.1297216260383,89.46766172780275,16.997837893678113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.15496056524678,123.50516633451835,193.61096472784808,173.50385126178847,196.1402140051126,202.31763347750547,203.10540957544063,154.1015534019347,83.41433441950944,15.588206681266612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.942736663181975,52.56976302389407,187.8483477141025,215.46024852022626,192.94867508799103,184.73907214172107,155.71823727017517,79.60024324092227,42.0386606031779,4.477775112422874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.89643374457612,125.661441972495,33.16676801705095,43.697173290777776,97.80065969118289,113.30590588072005,92.82581877537258,60.15611656170908,31.923057788098365,3.6899990144876647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.38832830172775,127.15333652964665,68.15796970516068,144.98077934061936,113.55478735590842,53.02569715491145,67.99204872170175,56.8809200058687,29.47676900256328,13.930391140656056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662677823976086,63.43131311754943,102.1954743118763,175.16236394938838,101.65657968912949,132.75003255993326,134.8233477061804,108.78699909592709,60.6950111844559,10.655194584815693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83129898447865,147.92413392954188,207.04429006511663,242.65664972071343,255.75743594407487,247.75627994761254,218.8184055677961,170.353444017037,101.11768506638263,24.91673054540027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.73166875757949,140.21299108063803,196.7620691195889,238.59367706693783,253.1870549944402,247.54853014479423,219.3573001905429,166.0827215604431,98.754356772577,24.54375690611236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.404998036897446,138.63743888476762,195.22834574307785,180.09607319282864,199.91317351132972,181.79641469978787,164.0512352335553,130.8844672165044,77.65171740576395,18.78044274537752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.16561202058865,59.61722193896225,108.04105181735129,137.72557062273287,157.79155241642238,144.81485835716043,85.65357054921556,69.73352190103111,39.34418748944376,6.4263009475812005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266707206820376,35.61305680258604,165.41973477359676,206.21468514782208,238.17887460829053,236.2721775924916,211.06543389953285,164.79787965912047,96.05918651185354,24.294875430923977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93239417071038,127.6510994800234,180.05424437346923,152.2771197308759,178.97645512797558,233.03880985601054,140.8348461951143,64.34387852657349,36.02716211424401,6.50926143931066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.79795951413925,136.60595255787982,199.41541056095298,243.0296233600013,252.2751867324055,245.80775411245426,218.27951094504925,171.76307522944848,100.57879044363578,26.201572446722924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.02168190513793,139.7152281302613,202.1517124940465,239.42258483724308,254.34780473166336,247.96402975043088,222.54953625465384,174.25049568735363,102.36139529533524,27.03117736401752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.42166777206715,146.6804237005893,205.7176193444346,240.87404486901403,263.883381251626,257.12593548411627,228.5199030712177,174.78939031010052,107.5432888669745,29.47676900256328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.21908921548464,143.23930616129005,200.2861471506176,234.53070441316223,247.34147748896527,239.92034778761985,213.8846963243559,168.65310251007773,102.1954743118763,27.48711149503488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.541903762660738,41.41680548870161,62.72649751134368,35.82010945841502,103.85398699947619,27.694164150863877,28.896742707446386,0.4148024586473003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.257061861338098,44.816791355630826,126.65627072625921,135.27928183719777,255.38446230478687,249.87072676622975,118.07369414070135,102.44435578706471,59.57609026659218,13.225575534450307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.24671936886649,44.733830863901375,51.98903958178785,129.3918755123634,273.00415531294135,268.4022880364189,239.54737414833198,189.09205794305512,114.09368197865524,32.33786024674567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.40685118034908,150.61860704327603,209.90468416230976,245.43408332617702,260.23521105649775,253.9336994200054,227.4414166787347,180.3031258486576,112.93293224143213,33.083807525321475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.17278629687878,143.94412176749574,200.2450154782476,234.69662539662116,248.83406919310625,242.03549175322644,217.32581386365516,173.420890770059,108.4140254566392,31.96488660745776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.24123915976042,99.12733041186493,114.25960296211416,169.60679959147188,189.8805311879796,181.96163853625748,165.66861624878513,121.84665364691851,74.62540232511195,21.309692022642068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.40831613968164,120.10518046758915,116.37404978073141,216.16506412643204,228.06396894020028,165.46086644596681,22.96820471024194,160.85899916944442,95.02322608571929,26.740467069469748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.552246255132346,23.424138841259317,35.32234650803826,54.60124935078186,43.11714699566089,29.93340028056997,30.34750559222795,11.77411550267942,6.052630161303968,0.12409216409952847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.48981167207853,149.2508046502239,207.79023734369252,243.98332044139542,258.74261935235677,252.98000233861129,228.8928767105056,183.9512960437859,113.22364253597988,35.86193827777441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.04869413277925,143.82002960339622,201.2398442320117,235.73328296974475,250.16073991378818,245.019978014519,220.64214209186557,141.62262229304952,94.23544998778408,35.61305680258604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.314863268877872,62.31239219968571,106.09252598219295,107.37736788351559,138.13967593439085,130.47036190484638,117.78368099314292,84.74100514019149,51.98903958178785,14.925219894420257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.44798285271915,150.45338320680642,213.22101239052017,249.7877662745003,265.21005197230807,260.60818469578567,234.0747702821449,188.67795263139712,117.49366784558448,39.220095325344246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.69686432790752,146.4733710447603,203.18906721415942,238.095914116561,252.3163184047756,248.41996388144824,224.95399622082954,182.085730700357,117.45183902622507,39.966042603920066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.19910137753075,59.16128780794487,138.76153104886714,172.42606201629482,196.76276626657818,192.74092528517272,166.04158988807302,47.55309328872436,34.36934657363345,22.67749441569417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.693855187993606,142.0785564240669,199.24948957749405,259.6133559420214,259.4063032861924,237.68180880490303,193.27981990791957,121.970745811018,42.909397192842576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25273764869432,131.34040134752172,196.47205597203046,262.4326183668444,221.7617601567186,249.2900033241236,244.72996486696056,190.08758384380863,73.46465258788884,35.73714896668556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.23491191706232,48.09198791147121,36.23491191706232,54.60124935078186,36.15195142533286,150.9504490101939,137.4766891475445,99.79101434570059,34.659359721191905,4.767788259981322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6944731137341438,17.41264035232541,27.2382300198465,97.46881772426508,117.32774686212555,54.642381023151934,79.14430910990491,34.49343873773298,20.936718383354155,39.42714798117322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163758877137028,16.334851106831756,63.34835262581998,124.08519262963527,113.8036688310968,142.36856957162536,155.5941451060757,187.64129505827358,121.30775902417166,43.531252307318866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.764470157197135,34.94937286875035,65.37983895270776,243.48555749101862,91.37435874360169,90.87729294021423,103.14917139327042,77.61058573339388,1.9073941627882585,40.46380555429681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.014507628847813,97.84248851054228,211.47953921119083,252.4411077158644,266.49559102062,265.21005197230807,240.99883418010282,196.182042824472,126.9874155461877,47.88493525564221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006327242698097,80.71986130577531,161.1085777916221,220.72510258359506,255.67447545234543,270.3103793461965,264.6711573495612,240.6251633938256,196.67910862785942,131.34040134752172,50.330526894187976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.131116553786949,77.81763838922286,155.26230313915784,211.27248655536187,245.43408332617702,260.0692900730388,256.1311067303521,240.87404486901403,190.87535994174385,126.73853407099934,48.79680351767696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.996681897215815,81.79765055126897,161.1497094639922,224.33214110635328,251.48741063447028,265.2518807916674,222.8395494022123,211.31431537472125,161.97861723429747,127.89998095521177,27.61120365913441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16592098345892012,45.438646470107116,104.01921083594576,147.01226566750714,167.3682606087551,197.5498452175241,209.0750792450152,139.0522413434149,122.30258777793586,86.68953097534983,29.39380851083382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9903546545177184,73.21577111270045,146.80451586468882,205.71692219744529,241.61999214758978,256.54521204201006,252.6070286993233,230.34363959528716,186.19053217349202,119.15218053318436,46.060501584583406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903378913014754,15.464114517167086,49.045684992865326,68.61390383617804,73.17463944033037,88.59692513813809,56.424985874851345,48.96272450113587,52.11313174588739,19.361166187483736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2025785565825091,53.48163128592882,95.1473182498188,123.17332436760051,186.27349266522145,212.84803875123225,166.53865569146046,206.00763249199304,77.73467789749341,26.616374905370215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747800422027433,27.155269528117053,58.539432693468584,103.1903030656405,142.82450370264272,276.2382201964116,266.702643676449,242.98849168763127,199.70542370851143,134.74038721445098,54.35236787559348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194089207562524,83.04136078022155,160.61011769425605,216.2061957988021,250.16073991378818,262.2248685640261,257.0429749923868,235.0702961828984,193.1138989244606,130.47036190484638,52.900907843822594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.198563306809,31.59121582118053,132.1700062648163,159.74007825158068,247.0514643414068,260.0281584006688,255.4262911241463,233.20473083946948,191.4142545644907,129.51666482345226,50.289395221817905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518906784792941,16.790785237849118,82.62725546856358,77.73467789749341,107.33623621114555,147.34341048743562,120.14700928694856,153.27264563162942,75.53727058714671,23.54823100535884,0.04113167237006843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1555784909873155,1.0777892454936575,12.97669405926193,84.1609788450746,58.41534052936906,134.78151888682103,146.22448956957194,96.8058309374187,10.613365765456305,49.750500599071074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966351566790323,93.77951585676672,177.52569224319404,237.8059009690026,275.36748360674704,289.0901249445846,273.419654918578,249.82959509385967,205.7176193444346,141.20781983440222,59.7001824306917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.837088156454994,91.95508218570791,169.06790496872503,224.12439130353488,257.54004079577425,270.8897084943241,265.2518807916674,241.99366293386703,199.8302130196003,136.77187354133878,57.58573561207446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.530405273726842,83.24911058303988,130.5944540689459,180.38608634038707,218.8184055677961,218.94249773189563,219.0254582236251,131.29926967515166,91.99621385807801,126.11667895652306,55.264236137628224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.011498488933901,51.20126348385264,115.04737906004938,137.35259698344495,167.3682606087551,163.34641962734958,201.5716861989296,149.83152809233013,75.66205989823555,23.67302031644769,23.465270513629378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.851904748173075,63.01720780589146,84.90692612365042,140.66892521165542,195.35313505416676,192.65796479344326,177.27681076800565,153.4796982874584,148.42189687991862,86.15063635260297,19.983021301960033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.8404062592391774,37.93455627703226,99.99806700152959,103.1903030656405,129.14369118416434,157.1696973019461,182.50053315900433,161.10788064463281,142.7004115385432,103.48031621319895,32.13011044392736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49042959781907,93.44767388984889,167.57531326458403,220.64214209186557,250.57554237243556,271.22224760823127,263.2615261371497,236.85290103459775,190.9994521058434,124.95592921929993,54.26940738386402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231902777148406,100.12215916562911,180.5938361432054,238.6766375586673,274.2067338695238,287.88824353499155,282.2497186853456,231.4632576601402,212.51689393130374,134.90630819790988,64.75798383823147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.693008154401586,91.54027972706058,156.21600022055196,239.09144001731457,270.8897084943241,282.41563966880443,274.33082603362334,244.6881360476012,190.336465318997,126.73853407099934,54.476460039693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.936718383354155,9.369655536503725,183.0394277817512,80.18096668302849,98.17363333047079,135.40337400129732,289.6290195673316,258.4526062047983,213.2217095375095,143.19817448891996,64.50979951003241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17525736607093,103.10734257391104,179.18350778380454,232.33329710281552,264.6711573495612,277.4401016060048,272.92189196820124,248.0881219145304,206.75357977056893,143.57114812820782,64.75798383823147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.584888578482428,108.9947488987454,188.42907115620875,246.51256971865996,281.2548899315813,294.6045576301312,287.84711186262143,262.55740767793327,210.77542075197442,147.55116029025396,67.57724626305446,3.4411175392992837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.87490172604088,106.34140745738135,184.78090096108048,239.04961119795516,270.2678533798478,271.968194886807,266.3714988565205,241.99366293386703,198.08873984027093,138.2644652454797,62.270563380326315,2.363328293805627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.460796414382898,95.60325238083618,181.04907312723344,236.35513808422104,267.6563407578431,278.2697065232994,274.5385758364417,237.8895586077214,195.8090691851841,135.52816331238614,60.77797167618536,2.114446818617247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.662677823976086,105.01473673669928,180.09607319282864,235.19438834699798,267.3663276102846,281.54490307913983,276.7352859997991,252.6070286993233,210.2365261292276,142.03672760470752,64.75798383823147,3.7311306868577336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.34117834952985,90.25543782573796,180.05494152045856,209.48988170366246,264.46410469373217,274.5797075088118,268.02931439713103,243.6521756214669,199.37427888858292,102.11251382014684,62.31239219968571,3.1511043917408363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.118611954993455,102.15364549251692,138.42968908194928,160.23714405496813,170.22935185293747,249.4147926352124,269.56303777364207,166.3316030356315,196.76276626657818,133.49667698549834,61.607576593479955,2.819262424822996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.263389104036197,79.89095353547003,154.06042172956458,229.14106103870463,262.72263151440285,209.4487500312924,229.0169688746051,197.92351600380127,179.88902053699962,130.5944540689459,62.478313183144635,3.5240780310287443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.485258351583266,69.56760091757218,69.77465357340118,39.676029456361604,106.83847326076878,144.8978188488899,269.43894560954254,245.26885948970738,203.72726468991692,142.16151691579637,63.929076067926204,4.601867276522404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140452936398958,109.40885421040336,182.62532247009318,177.06975811217663,266.53672269299005,276.3211806881411,272.13341872327663,249.12408234066467,207.45839537677463,145.60263445509563,66.54128583692021,5.43077504682768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.467123657080997,109.1606698822043,178.97645512797558,228.10440346558102,264.5881968578317,276.98416747498743,269.60486659300153,214.09174898018486,204.84688275477,139.6322676385318,66.37536485346128,5.389643374457611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0523211984337,107.12918355531654,156.6301055322099,169.64862841083124,217.53286651948414,242.4907287372545,216.7869192409084,210.81655242434448,179.88902053699962,88.38987248230909,42.37050257009575,2.114446818617247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311854128963954,17.99336379443163,28.44080857642901,53.60572345002834,28.730821723987464,19.07115303992529,65.42166777206715,90.62841146502588,6.882235078598567,51.2842239755821,24.336007103294055,0.04113167237006843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163758877137028,53.39867079419936,85.44582074639725,80.05617737193964,119.81516732003072,97.46881772426508,91.66506903814944,100.08102749325904,96.43285729813076,29.76747929711105,13.764470157197135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.099630226899163,21.59970517020051,80.63690081404586,116.78885223937871,197.1350427588768,270.55856367439554,218.4865636008783,212.35097294784484,198.5865027906477,86.68953097534983,41.624555291519926,2.487420457905156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.85676703153861,40.007174276290115,122.88331122004206,194.9383325955194,276.98416747498743,288.3441776660089,285.31786258535686,263.42744712060863,220.2691684525777,80.84395346987483,40.794950374225344,3.3581570475698252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.94605476596617,133.04074285448104,210.733591932615,266.08078856197267,296.59421513765955,307.00052824728687,301.7356741839181,273.5437470826775,226.77842989188832,159.4493679570329,74.62540232511195,8.125945307551149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.407160143219336,128.2729545944997,200.3691076423471,249.580016471682,276.8600753108879,284.44712599569226,282.332679177075,254.5144228621116,209.9458158346798,148.0482260936414,71.93092921137782,7.752971668263237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.868265520472505,124.66591607174149,193.9846355141253,251.8192526013881,281.4201137680509,155.55231628671626,288.2612171742795,261.5618817771798,218.5283924202377,150.2456334039881,73.63057357134777,9.245563372404195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.246410405996215,122.46850876139477,192.74092528517272,242.53255755661385,130.30444092138748,221.84472064844812,225.90769330222363,169.9386415583897,108.53881476772804,84.45099199263305,41.665686963889996,3.9388804896760456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684827768251862,10.364484290267924,11.359313044032119,38.473450899779095,85.52878123812671,117.28661518975548,150.86748851846443,119.0273912220955,117.78368099314292,55.84495957973444,28.02600611778172,1.7826048516994064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.824433671058798,7.835932159992697,29.35267683846375,45.562738634206646,47.18011964943646,50.413487385917435,34.659359721191905,39.13713483361478,33.705662639797765,18.407469106089607,8.498918946839057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7877760979352091,0.7459472785758173,13.14261504272085,22.138599792947346,39.26122699771432,28.19192710124064,33.664530967427694,20.231902777148406,41.2927133246021,34.20342559017453,16.541903762660738,0.4148024586473003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.8997518473603,122.51033758075417,188.63612381203774,234.9866385441796,147.55116029025396,127.73405997175286,171.18235178734227,134.49150573926258,212.84803875123225,70.10649554031902,72.34503452303579,9.701497503421564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.478931108885169,61.27573462656212,123.17332436760051,141.20781983440222,123.25628485932995,134.45037406689252,158.03973674462142,135.65225547648572,181.9205068638874,104.14400014703465,53.39867079419936,7.421129701345397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.750500599071074,129.88963846274018,177.64978440729354,208.24686862169918,243.3614653269192,254.6796466985812,244.5229122111316,222.50840458228373,181.62979656933965,106.96326257185764,54.476460039693,7.960024324092226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.13311958384128,111.56512984838001,140.87597786748438,158.4963680226281,166.24864254390204,184.90499312518003,223.4202728443185,189.7975706962502,109.61660401322169,60.5297873479863,30.0574924446695,3.1922360641109044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.755980808177146,57.79348541489277,91.45731923533114,245.55887263726586,271.38747144470085,283.3275079308392,275.5745362625759,252.9388706662412,210.526539276786,145.0637398323488,34.70049139356197,10.198563306809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.95755325490008,124.74887656347096,115.62810250215558,161.3156304474511,207.0024612457573,270.9726689860536,262.30852620274493,239.17440050904403,199.7890813472302,142.0785564240669,41.37567381633156,5.9285379972044385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.498918946839057,43.15827866803096,75.37204675067709,82.12949251818682,120.9759170572538,174.54050883491212,191.29016240039115,185.6927692231152,210.526539276786,99.04436992013548,32.213070935656816,4.228893637234494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.9279200714639,140.0882017695492,211.02430222716282,260.35930322059727,288.88307228875567,299.9112405128593,292.03417668049656,266.08078856197267,222.46657576292444,158.4963680226281,78.89542763471653,11.77411550267942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5807234421062204,57.12980148105709,136.2329789185919,204.6809617713111,245.64183312899533,274.1649050501644,284.7789679626101,287.59823038743315,252.7311208634229,210.48540760441597,150.0797124205292,76.44983599617076,12.188917961326721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.114446818617247,59.82497174178055,140.37891206409694,207.58248754087413,254.47259404275215,280.1352718667283,287.971204026721,281.08896894812244,257.7066589262225,216.86987973263774,155.42822412261674,79.84912471611067,12.97669405926193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5337233765110263,51.61606594249995,99.62509336224169,150.37042271507696,169.06790496872503,210.31948662095704,180.63496781557544,237.10108536279685,128.68705990615766,134.53333455862196,146.92930517577767,72.01319255611793,11.732983830309351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76014594455336,73.71353406307722,68.57277216380797,75.78615206233508,120.35406194277752,156.96194749912775,93.53063438157835,87.68505687610335,90.08951684227905,55.9279200714639,16.956706221308046,6.923366750968637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.154113531654748,57.254590792145926,54.26940738386402,258.86671151645623,294.43863664667225,307.33237021420473,291.70233471357875,267.86409056066145,224.5810225815416,160.56898602188596,79.39319058509328,13.017825731631994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.684827768251862,66.04352288654344,152.19485638613574,227.56550884283422,278.68450898194675,308.8242647713564,318.2364462742088,308.0371858204105,279.1822719323235,226.4884167443299,119.77403564766064,65.50462826379662,14.012654485396194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.891880424080852,66.25057554237243,149.58264661714173,219.77210264919026,267.28336711855525,295.1845839252481,304.1394370031045,294.89457077768964,268.5689061668672,223.91803579469524,155.96711874536356,81.00987445333377,14.386325271673426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.76261701374552,68.1161408858013,150.32859389571757,215.8332221595142,260.4840925316861,285.64900740528543,293.2778869094492,284.0741523564044,259.36447446683303,218.27951094504925,156.83785533502822,81.13466376442261,14.012654485396194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.17741947239282,66.87243065684872,148.09005491300078,215.3354592091374,260.77410567924454,250.94851601172346,297.8797541859716,289.7126772060504,265.2107491192973,222.50840458228373,155.38639530325736,80.5957691416758,14.178575468855117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550393111680728,64.75798383823147,142.78337203027263,146.3074500613014,131.29926967515166,147.7170812737129,66.41649652583136,207.2095139015863,258.53556669652784,213.2628412098796,151.32342264948178,75.99320471816407,14.427456944043493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343340455851741,62.851286822432535,90.62841146502588,161.93748556192742,250.4096213889766,215.3354592091374,288.01233569909107,279.0574826212347,256.46294869726995,216.45507727399053,156.58897385983985,79.89095353547003,14.635206746861803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.3793008819860075,63.97090488728559,137.60078131164403,163.88601139708572,199.33245006922348,87.51913589264444,188.38724233684937,238.30366391937932,199.62316036377132,116.16699712490244,75.37134960368778,35.240083163298124,13.473759862649365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.17741947239282,10.862247240644685,43.65604161840772,56.79795951413925,70.23128485140786,133.62076914959792,198.04691102091152,117.53479951795454,110.61143276698591,66.78947016511927,55.84495957973444,33.664530967427694,14.635206746861803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980012162046113,22.84341539915309,146.6804237005893,156.00825041773362,185.65094040375584,197.01095059477728,185.8175585342041,209.11690806437454,186.7712556155982,174.83121912945987,121.05887754898329,78.02469104505184,15.878916975814386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4148024586473003,3.855919997946585,15.671167172996073,24.17008611983513,25.040822709499803,39.966042603920066,49.33569814042379,115.04737906004938,101.36586939458172,76.82280963545867,49.708671779711686,14.220404288214507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032642323350082,73.33986327679999,153.43786946809902,213.71877534089694,255.84039643580434,281.0060084563929,288.9249011081152,280.5500743253756,258.07963256551045,216.7039587491789,157.54267094123398,83.49729491123892,16.168930123372835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.903378913014754,73.38169209615937,148.7948705192065,209.3657895395629,251.61150279856983,229.30767916915292,286.7274937977684,275.82411488475367,253.06296283034072,211.48023635818012,47.511264469364974,82.25358468228634,16.831916910219192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194089207562524,75.82798088169447,158.12339438334018,225.28583818774732,271.7604450839887,298.58456979217726,306.2127521493517,262.30852620274493,207.66614517959297,229.09992936633452,163.88601139708572,70.9354033106243,16.873745729578587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.77411550267942,76.44983599617076,157.9156445805219,224.49806208981215,270.80674800259465,298.0868068418005,306.0886599852521,298.16976733353,272.34116852609503,228.35398208775874,165.00493231494949,52.56976302389407,17.205587696496426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.27187845305618,76.7398491437292,152.36008022260538,220.39395776366646,265.66598610332545,291.8264268776783,299.3723458901125,290.99751910737285,264.8370783330201,149.66560710887126,156.4230528763809,82.70951881330372,18.407469106089607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.934865239902534,77.23761209410597,152.85784317298211,213.67764366852683,255.46742279651642,279.2645352770636,285.98084937220335,249.24887165175355,256.2551988944516,214.50655143883213,156.9208158267577,85.3628602546678,18.82227156473691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.225575534450307,78.93725645407591,154.55748753295202,220.6010104194955,264.25635489091394,288.8412434693963,297.5890438914238,289.58788789496145,201.90352816584743,223.95916746706533,162.01974890666753,85.23876809056827,18.449297925449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.965195570328028,29.14562418263477,94.11066067669522,160.94195966117388,202.6076466250639,216.24802461816148,227.56550884283422,271.4286031170709,247.1762536524956,207.08542173748677,150.45338320680642,80.38801933885749,17.99336379443163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.473759862649365,52.40384204043515,113.5966161752678,155.34526363088727,147.38523930679503,255.05262033786912,130.635585741316,247.42443798069473,159.90599923503962,146.92930517577767,85.77766271331508,44.69200204454199,14.386325271673426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.021143834416182,25.8704276267944,123.25628485932995,91.12617441540264,177.60865273492345,206.50539544236983,210.56836809614543,101.2417772304822,99.33438306769392,99.50030405115282,71.88910039201842,40.91973968531418,12.188917961326721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.344496452314036,37.89342460466219,109.32659086566325,151.7389222551184,100.45400113254696,228.60216641595778,242.28367608142548,187.43424240244454,164.63195867566154,108.08218348972133,75.70319157060563,38.80529286669694,12.851904748173075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4148024586473003,38.59824021086794,9.162602880674736,14.095614977125654,54.144618072775174,109.28476204630384,141.0000700315839,111.48216935665056,100.28808014908805,114.09368197865524,92.53580562781414,52.48680253216461,15.091140877879177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.392343551501256,49.045684992865326,47.01419866597754,184.90499312518003,156.00825041773362,91.58210854642,116.74702342001932,76.24208619335245,66.7065096733898,62.43648436378524,15.878916975814386,8.705971602668043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.104104326145642,12.60372041997402,31.17711050952255,117.20365469802601,265.375972955767,287.30752009288534,295.516425892166,253.80891010891656,265.9566963978732,224.5810225815416,160.0300913991391,87.47730707328503,19.8589291378605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.085969631643373,83.70504471405724,158.1226972363509,215.54320901195567,255.46742279651642,278.1449172122106,283.9911918646749,274.62153632817115,251.03147650345292,211.14839439126231,154.72340851641096,84.40986032026298,18.82227156473691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.003009139913914,82.75134763266311,155.96711874536356,211.93617048919756,249.74593745514096,271.4286031170709,277.27487776953524,269.97784023228934,248.41996388144824,210.36061829332715,155.0963821556989,85.40468907402717,19.485258351583266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.12262720476696,83.49729491123892,157.54197379424463,214.87952507812005,254.63851502621108,276.8600753108879,282.7886133080924,286.6027044866796,252.23405506003544,214.38245927473258,158.4963680226281,87.35321490918552,20.231902777148406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453772024695482,83.04136078022155,155.46935579498683,211.14839439126231,250.98964768409354,272.4241290178244,278.020825048111,251.28035797864132,247.46626680005414,209.0339475726451,153.0648958288111,84.61691297609198,20.687836908165774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.6196930081544,82.5854266492042,149.99675192879968,216.49620894636055,256.50408036964,248.99999017656518,287.7230196985219,278.35266701502894,254.09962040346431,215.21136704503783,153.64561927091734,85.03171543473927,20.811929072265308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.085969631643373,69.65056140930164,131.42336183925119,187.8072160417325,134.90630819790988,144.93895052125998,249.580016471682,245.80775411245426,225.57585133530583,166.58048451081987,151.40638314121125,74.45948134165303,21.268560350272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.527087170942657,73.87945504653614,122.13666679447692,167.28530011702563,172.42606201629482,209.40761835892232,233.49474398702796,221.5965363202491,176.69608732589938,102.40252696770528,74.21059986646465,53.14978931901097,15.33932520607823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.601867276522404,53.14978931901097,98.54730411674801,132.00408528135742,187.55833456654406,198.4205818071888,222.34248359882488,262.6814998420328,237.84772978836202,200.74208128163502,146.76338419231874,80.42984815821687,22.2215602846768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759298910961338,46.392343551501256,96.43285729813076,138.47151790130872,128.52183606968808,133.12370334621048,198.87651593820613,189.92166286034973,214.9206567504901,173.420890770059,148.91896268330606,82.83430812439256,23.009336382612013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983021301960033,82.50246615747474,154.4745270412226,212.43393343957428,198.2957924960999,266.66151200407893,271.84340557571824,263.2203944647796,240.1280975904382,105.38771037598721,150.9093173378238,83.33137392777998,22.76045490742364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40229785985381,81.7565188788989,152.31825140324597,125.2048106944883,214.1328806525549,274.7044968199006,281.50377140676966,263.0544734813206,205.6346588527052,161.60564359500955,121.8055219745484,65.96056239481398,17.288548188225878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898904813768272,3.1511043917408363,44.52677820807239,87.68435972911402,198.29648964308925,135.07222918136878,117.6595888290434,181.38091509415128,183.4953619127685,95.56212070846613,64.71685216586141,46.143462076312865,24.045993955735604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.59970517020051,92.45284513608469,171.63828591835963,232.16807326634597,273.58487875504755,296.8012677934886,301.7768058562882,290.66567714045516,265.7078149226848,224.24918061462375,165.9174977239735,90.7525036291254,24.336007103294055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.641533989559907,88.92876710505594,159.82303874331018,215.9573143236137,253.684817944817,274.82858898400013,280.4252850142868,273.7096680661364,249.33183214348298,212.26801245611537,156.8789870073983,88.72101730223761,24.25304661156459,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.27187845305618,87.56026756501447,157.9156445805219,213.67764366852683,252.77225253579297,274.41378652535286,280.01117970262874,197.09391108650672,251.03217365044225,211.23135488299184,156.21600022055196,87.80914904020287,23.921901791636078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.59970517020051,84.74100514019149,153.0648958288111,207.08542173748677,244.5640438835017,265.417104628137,271.01449780541293,234.4484410684221,244.6470043752311,50.372355713547364,79.26909842099374,87.10433343399711,25.579717332246627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.595231070954036,69.27758777001374,151.36525146884117,204.7220934436811,241.33067614702068,262.2248685640261,232.45808641390443,176.98679762044716,68.48981167207853,184.40792732179256,119.64924633657179,85.90245202440393,26.07748028262339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38748126813573,83.24911058303988,150.86748851846443,204.6809617713111,242.28367608142548,263.5933681040676,146.92930517577767,266.20557787306154,240.459939557356,203.9350144927353,150.9093173378238,73.46465258788884,25.4556251681471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.097468120577272,84.90692612365042,156.46488169574033,212.8898675705917,251.9022130931176,274.2067338695238,280.4252850142868,273.5437470826775,250.53441070006545,211.6461573416391,152.2771197308759,87.47730707328503,25.662677823976086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.346349595765652,83.95392618924559,150.99227782955325,210.73428907960437,251.52854230684036,273.58487875504755,279.5552455716114,271.55339242815984,248.37813506208886,203.39542272299911,150.32859389571757,86.68953097534983,25.8704276267944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.930391140656056,81.17579543679268,137.60078131164403,184.5320194858921,240.50107122972602,242.44959706488441,221.88654946780747,244.77179368632,207.3754348850452,185.1127429279984,134.57446623099204,85.32172858229771,26.201572446722924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.885244218512483,70.97723212998369,148.58781786337758,200.4527652810659,236.23104592012155,256.0892779109927,262.97151298959125,256.1722384027222,141.37374081786115,164.63195867566154,146.97043684814776,71.39133744164167,27.321190511575967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.50709933298877,81.59059789543998,146.0167397667536,198.04760816790093,234.7795858883506,255.71630427170481,262.8055920061323,255.17740964895802,232.91402054492173,171.88716739354805,136.15001842686243,65.21461511623815,24.708980742581957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.19007395778901,83.20728176368047,130.55332239657585,170.27048352530753,213.76060416025638,184.2420063383336,192.0361096789669,204.51504078785214,182.04459902798692,180.3031258486576,132.87482187102208,51.86494741768832,25.413796348787702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.320034515113672,79.51728274919282,128.8118492172465,175.5771664080357,214.17470947191433,231.8780601187875,249.82959509385967,233.28699418420965,213.5117226850679,206.29764563955155,154.22564556603422,89.84063536709067,25.496756840517172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.226731530912605,65.08982580514932,128.97777020070544,174.74756149074108,203.47838321472855,222.0524704512664,238.80142686975609,223.710285991877,220.6010104194955,181.2156912576817,119.52515417247227,79.80799304374055,25.95338811852386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.268560350272,80.18096668302849,115.62810250215558,170.9334703121539,193.15572774382,166.29047136326142,88.34804366294969,160.61081484124534,201.53055452655957,162.0615777260269,126.73853407099934,79.31023009336381,26.32636175781177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.973375956477746,78.1494803561407,138.09854426202077,173.37975909768898,213.05509140706127,222.2183914347253,240.87404486901403,216.99397189673732,192.28429400716598,153.81154025437627,121.30775902417166,77.3198754388461,10.489273601356775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.065981793689488,83.7461763864273,149.37489681432345,201.36463354310058,237.22587467388573,257.5818696151337,263.4685787929787,256.6288696807288,235.44326982218632,200.9498310844533,150.86748851846443,88.47283297403854,28.398979757069625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.60487641643632,83.24911058303988,147.21931832333613,199.04243692166503,235.02846736353905,254.9696598461396,124.2929424324536,141.70558278477898,175.90900837495354,198.7105949547472,147.38523930679503,86.81432028643867,26.36749343018184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12895444746506,45.521606961836575,143.98525343986583,194.81354328443058,230.71731038156437,194.89650377616002,181.87867804452802,113.76253715872672,27.48711149503488,92.49397680845476,101.78067185322901,71.84796871964834,26.906388052928662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.180428612306727,85.40468907402717,153.97676409084585,208.24617147470985,246.09776726001272,267.7393012495726,274.16560219715376,229.72178448081084,247.92220093107147,209.90468416230976,157.95677625289196,93.11583192293102,28.730821723987464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.217086185430322,82.46133448510466,146.14152907784245,196.9698189224072,232.70696788909282,252.98000233861129,260.0281584006688,254.3066730592933,233.95067811804537,199.70612085550076,109.65773568559177,74.79132330857087,29.76747929711105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.67749441569417,83.53912373059829,94.64955529944206,200.12092331414811,130.09669111856917,258.57669836889784,261.27186862962134,199.37427888858292,235.52623031391576,200.4102393147172,152.0282382556875,90.42135880919687,29.35267683846375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.67749441569417,82.66838714093366,147.05339733987722,199.04243692166503,232.66513906973339,190.79239945001441,263.0126446619613,253.47706814199867,233.41178349529847,199.41541056095298,149.8726597647002,89.63358271126167,30.18158460876903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424138841259317,59.16128780794487,145.56080563573624,195.60131938236577,230.46773175938662,250.98964768409354,257.12593548411627,249.3736609628424,229.389942513893,144.3589242261431,102.31956647597583,85.23876809056827,27.694164150863877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.424138841259317,81.42467691198105,143.94412176749574,195.31130623480732,231.3384683490513,137.4766891475445,183.57832240449798,40.29788457083789,221.84472064844812,198.46241062654812,154.5993163523115,92.03804267743736,28.52376906815847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926375890882554,81.7565188788989,146.63859488122992,198.12987151264102,234.73845421598054,176.82087663698826,265.417104628137,210.526539276786,99.99806700152959,10.655194584815693,16.29302228747236,15.049312058519785,8.830760913756896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926375890882554,81.83947937062838,144.81485835716043,196.72093744721886,233.28699418420965,218.94249773189563,113.8036688310968,170.27048352530753,236.89403270696786,199.8302130196003,151.19933048538226,78.02469104505184,31.757136804639444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.05965455099139,80.05617737193964,142.2856090798959,157.1696973019461,231.04915234848218,162.39341969294475,102.23660598424637,154.39156654949315,197.1768715782362,130.55332239657585,35.73714896668556,2.280367802076167,29.39380851083382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.926375890882554,80.88578228923424,145.1878319964483,197.96395052918209,231.17254736559244,181.54683607761018,129.51666482345226,191.33129407276127,199.91317351132972,199.99613400305918,146.6804237005893,38.8882533584264,17.66152182751379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.885244218512483,81.13466376442261,144.60780570133144,196.5131876444005,233.03880985601054,170.10456254184862,59.16128780794487,226.77842989188832,205.4687378692463,150.12154123988856,17.78561399161332,31.17711050952255,22.55340225159464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.137443796485044,51.16013181148258,42.702344537013595,46.475304043230715,77.3198754388461,110.03070932487968,212.84873589822158,186.72942679623887,56.54977518594018,10.779286748915222,48.17494840320065,34.94937286875035,21.060810547453684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.30452077640626,81.00987445333377,144.8978188488899,197.79872669271248,230.42660008701665,206.71244809819885,259.7792769254804,251.8610814207475,231.3384683490513,197.9646476761714,153.6037904515579,92.65989779191366,30.389334411587342,0.2900131475584486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610047662672123,81.00987445333377,147.38523930679503,201.36393639611128,240.41811073799664,191.5801755479496,239.83738729589038,183.82720387968638,216.2068929457914,193.44574089137848,155.76006608953458,91.7480295298789,33.622702148068306,0.2900131475584486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241548122630693,80.47097983058694,143.53001645583782,180.9668097824933,230.59252107047558,222.59066792702396,213.2628412098796,238.5114137221977,164.0512352335553,171.3064439514418,153.56265877918787,93.40584507048948,30.34750559222795,0.33184196691784024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.765626153659433,83.41433441950944,149.49968612541232,201.15688374028232,214.92135389747943,226.36362743324105,277.6060225894637,268.3193275446895,247.59035896415367,212.84803875123225,157.33492113841567,95.72804169192504,29.808610969481126,0.6218551144762889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.07115303992529,67.37019360722549,121.47368000763059,176.32311368661152,207.50022419613404,225.86656162985358,238.59367706693783,254.3066730592933,233.0799415283807,200.1620549865181,152.48486953369422,92.7839899560132,30.762308050875248,0.24888147518838016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.231902777148406,74.74949448921149,120.6029434179659,116.37404978073141,98.79548844494707,161.27380162809172,220.31099727193703,161.27380162809172,204.3909486237526,165.2949454625079,128.89480970897594,32.254899755016204,26.409322249541226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610047662672123,61.897589741038416,146.18266075021253,71.64021891683004,26.533414413640763,19.4441266792132,79.51728274919282,149.49968612541232,253.56072578071743,183.2883092569395,118.28144394351965,84.28507100917413,34.07863627908569,0.6636839338356805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.656350581277987,74.70836281684142,114.59144492903201,206.75357977056893,240.2103609351783,275.20156262328805,229.09992936633452,202.1105808216764,110.9432747339037,137.8496627868324,71.47429793337112,30.63821588677572,0.33184196691784024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.449297925449,79.84912471611067,121.26662735180159,195.51835889063634,230.7584420539345,251.98517358484702,230.0536264477287,218.40360310914883,235.2773488387274,199.33245006922348,152.11119874741698,93.36471339811943,31.63304464053992,0.6218551144762889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.433784186741594,79.06134861817544,143.07338517783109,194.9794642678895,232.3751259221749,255.50925161587574,262.3914866944744,154.516355860582,240.25288690152698,203.31246223126962,147.4681997985245,95.10618657744872,31.67417631290999,0.9948287537641975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983021301960033,78.68837497888752,144.0682139315953,169.60679959147188,129.6825858069112,51.78198692595887,172.15487183744813,171.94572774065117,172.1123458710994,129.373749690641,51.61606594249995,74.21059986646465,31.96488660745776,0.9948287537641975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.77079739989524,77.61058573339388,142.16151691579637,164.3182425304661,169.00795032764324,148.2629473663529,118.327455644815,41.70751578324939,30.472294903316804,93.90360802086624,121.01774587661322,66.62424632864965,22.470441759865178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.827442810972713,77.73467789749341,142.74224035790257,166.5602672481295,170.72850909729289,55.181275645898765,49.418658632153246,47.221251321806534,87.80914904020287,114.09368197865524,121.76369315518906,92.70102946428372,31.923057788098365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.685983764714155,71.22611360517206,136.4400315744209,195.47722721826625,165.0878928066789,71.64021891683004,192.32612282652542,198.87651593820613,157.33492113841567,161.48085428392068,78.1076515367813,94.06952900432516,17.95153497507224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.263389104036197,44.69200204454199,114.71553709313154,152.4430407143348,8.664839930297976,19.983021301960033,28.52376906815847,61.35869511829158,130.26261210202807,195.60131938236577,125.57778433377621,4.311854128963954,32.296031427386275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.40229785985381,76.82280963545867,140.0882017695492,192.69909646581328,228.1880611042998,259.48856663093255,266.99265682400744,249.62184529104144,230.3025079229171,170.51936500049592,149.95562025642963,91.78916120224899,35.57122798322664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.438955432977398,73.92058671890621,134.2844530834336,190.1705443355381,230.38477126765724,199.62316036377132,217.90653730576142,257.0429749923868,235.02846736353905,199.12539741339447,146.39041055303085,89.92359585882014,30.80343972324532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.14894228541895,74.5424418333825,135.56929498475625,186.89534777969772,200.20318665888817,229.80474497254033,221.51287868153025,218.69361625670726,196.4309242996604,171.05825962324275,131.92112478962795,89.46766172780275,33.622702148068306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.320034515113672,73.09167894860094,132.6677692151931,182.7494146341927,221.6787996649892,185.6927692231152,154.93046117223997,248.95816135720574,37.93455627703226,59.94906390588008,67.37019360722549,93.19879241466049,31.301202673622075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.4441266792132,73.46465258788884,133.8696506247863,184.2420063383336,221.14060218923169,243.1962414904496,164.83901133149052,154.72340851641096,231.3391654960406,196.1409111521019,149.8726597647002,93.28175290638994,35.53009631085657,0.24888147518838016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.32450861436015,74.62540232511195,137.72557062273287,190.41942581072647,227.98031130148152,249.62184529104144,232.3751259221749,219.73097097682012,134.78151888682103,174.87235080182998,139.2592939992439,87.85097785956226,34.78345188529143,0.24888147518838016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.6196930081544,70.72835065479529,111.60626152075012,169.06790496872503,208.90915826155626,201.15688374028232,207.4172637044046,151.07523832128268,183.91016437141582,154.93046117223997,135.32041350956786,87.72618854847342,12.10595746959726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477775112422874,23.755980808177146,66.62424632864965,77.1546516023765,157.70859192469288,219.9791553050192,205.26168521341725,204.1413700015749,185.60980873138573,142.4933588827142,99.04436992013548,75.53727058714671,29.06266369090531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.15858763090123,46.392343551501256,71.84796871964834,124.37590292418304,188.88570243421543,190.3775969913671,177.77387657139306,221.7617601567186,219.0254582236251,163.96827474182587,130.30444092138748,67.37019360722549,23.921901791636078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.505246189537154,70.89427163825421,130.34557259375757,181.38091509415128,165.62678742942575,192.49204380998432,83.70504471405724,238.01365077182092,211.2731837023512,153.43786946809902,39.303055817073705,17.329679860595952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.034495466801697,70.97723212998369,130.47036190484638,182.9564672900217,223.2543518608596,137.39372865581504,224.49875923680145,226.69546940015888,144.52484520960198,180.55200732384603,117.70072050141344,78.64654615952813,22.595231070954036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.956706221308046,71.97206088374789,135.73521596821516,166.74640549427878,193.44574089137848,204.26615931266372,166.70457667491942,158.37157871153926,197.09391108650672,200.03726567542927,135.36224232892724,88.26508317122023,34.53526755709237,0.24888147518838016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453772024695482,71.18428478581268,133.454848166139,186.68759797687943,225.036956712559,248.0051614228009,225.61768015466518,253.8925677476353,233.82588880695647,201.4057652154707,153.27264563162942,93.48880556221893,31.716005132269377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.163758877137028,70.89427163825421,116.6229312559198,160.94195966117388,149.95562025642963,61.69053708520942,40.794950374225344,100.45400113254696,197.50801639816476,144.73189786543097,119.11035171382495,92.86695044774264,25.538585659876556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.759298910961338,49.95755325490008,135.860005279304,77.27874376647603,183.20534876521006,182.12755951971644,42.868265520472505,62.35352387205578,118.98625954972542,115.50331319106677,92.1621348415369,51.367184467311574,10.032642323350082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.587050684804318,52.81794735209314,19.154113531654748,51.40831613968164,61.69053708520942,117.03773371456708,122.26145610556577,135.73521596821516,143.446358817119,145.02191101298942,18.241548122630693,45.894580601124495,28.564900740528547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.555564357916532,41.997528930807846,63.390181445179365,105.8025128346345,241.95253126149697,203.31246223126962,265.0859598082085,175.0794034576589,109.90661716078013,192.11907017069646,156.21600022055196,94.69138411880144,33.000847033592024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.888562321296662,72.55278432585409,141.41487249023126,203.47838321472855,244.77179368632,107.62624935870396,223.58619382777744,263.1785656454203,241.9518341145076,209.15803973674457,159.32527579293338,72.26207403130633,30.26454510049849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.091140877879177,71.39133744164167,136.93779452479765,191.24833358103172,229.30698202216354,252.2751867324055,181.2156912576817,256.2133700750922,158.78638117018656,203.81022518164642,153.72857976264675,93.15766074229045,33.581570475698236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.920048648184451,69.48464042584273,113.22364253597988,170.10456254184862,200.4102393147172,224.00099628642468,254.1407520758344,248.0051614228009,114.13551079801464,149.16784415849443,151.0334095019233,91.62324021879006,29.228584674364217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.33932520607823,68.32389068861961,130.71854623304546,184.490887813522,223.04660205804132,245.9736750959132,253.8925677476353,251.8192526013881,232.37582306916423,199.95430518369977,152.31894855023532,91.91395051333782,32.627873394304125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.681509665467678,68.82095649200704,134.90630819790988,189.96279453271976,169.5656679191018,91.45731923533114,264.5881968578317,255.50855446888644,245.4347804731663,211.5220651775396,161.1497094639922,95.10618657744872,30.389334411587342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.313010125426247,68.5309433444486,125.82666580896459,131.54815115034003,61.31686629893218,156.46488169574033,225.07808838492906,203.85205400100574,168.61197083770764,167.74123424804296,114.09368197865524,77.1546516023765,30.09862411703957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.48410235512097,56.05201223556343,116.04220781381358,174.1257063762648,192.2849911541553,224.37396992571263,260.1933822371384,217.98880065050153,200.74277842862432,185.60980873138573,152.11119874741698,79.43432225746334,28.606729559887928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.898904813768272,68.28206186926022,136.02522911577358,190.9171887611033,229.6806528084408,252.4411077158644,181.9205068638874,32.959715361221946,113.8866293228263,194.9383325955194,160.77603867771498,83.29024225540994,29.39380851083382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.30853602617977,54.061657581045715,112.06219565176744,147.0952261592366,202.23467298577597,127.98224429995192,105.71955234290505,149.7485676006007,166.0827215604431,141.41487249023126,93.98656851259571,42.45346306182521,17.205587696496426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.550393111680728,46.516435715600785,51.07717131975311,53.85460492521672,154.93046117223997,132.1700062648163,135.11336085373887,203.0224490837112,191.12424141693225,182.21052001144588,107.46032837524506,44.8997518473603,29.311545166093683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.35483894478564,66.83129898447865,98.29842264155964,98.13250165810074,232.33329710281552,190.12871551617872,188.84387361485602,258.07963256551045,236.89403270696786,204.34911980439324,108.28993329253969,68.779824819637,9.535576519962644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.10595746959726,66.87243065684872,132.29409842891585,187.1853609272562,226.11474595805268,248.66884535663658,256.7118301724584,250.86555551999402,92.65989779191366,203.06427790307052,150.99227782955325,90.21360900637856,29.269716346734292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194089207562524,66.16761505064297,132.41888774000472,186.8123872879683,225.16104887665853,247.92220093107147,196.5968452831193,261.89372374409766,231.3384683490513,199.49837105268242,151.78005392748847,90.08951684227905,25.206743692958717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.447444781997381,52.15496056524678,132.08704577308688,187.2683214189856,226.86139038361782,249.33183214348298,257.2918564675752,251.44627896210014,231.87736297179814,147.6752524543535,150.4945148791765,88.05803051539125,28.813782215716923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.26037996412228,35.0741621798392,113.01589273316158,106.34140745738135,163.18119579087997,202.8572252472416,86.48247831952084,79.35136176573387,102.23660598424637,175.41124542457675,154.516355860582,89.75767487536119,29.35267683846375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.862247240644685,64.675023346502,132.12817744545694,188.88500528722614,226.86139038361782,198.6694632823772,261.89372374409766,180.55200732384603,138.55447839303815,162.64160402114382,151.697093435759,88.47283297403854,25.78746713506494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.945207732374143,64.63389167413196,132.41888774000472,188.05540036993148,227.31732451463512,194.0257671864954,192.86501744927224,122.75852190895321,85.73653104094501,102.02955332841742,132.54297990410424,87.06320176162707,27.94304562605225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.194089207562524,63.76315508446728,129.72371747928125,185.6927692231152,226.90252205598784,250.32666089724717,182.12755951971644,254.9696598461396,165.00493231494949,182.9564672900217,109.45068302976276,52.85977617145252,18.94636372883644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.98633940474421,63.680194592737806,130.09669111856917,185.85869020657412,225.57585133530583,211.6461573416391,219.3573001905429,207.12655340985683,188.34611066447928,198.8353842658361,148.58781786337758,86.52430713888023,27.19709834747644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203734553044804,54.144618072775174,121.22549567943152,182.66645414246318,194.68875397334168,214.87952507812005,177.1527186039061,252.89704184688182,230.7584420539345,196.3479638079309,144.73189786543097,79.60024324092227,21.890415464748287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.51373553855714,48.63088253421803,96.68104162632984,180.46904683211653,222.42544409055432,247.79810876697198,258.28668522133944,214.46541976646202,221.1399050422424,183.4953619127685,117.32774686212555,76.5327964879002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.540747766198447,46.93123817424807,102.90028991808205,147.6752524543535,179.7642312259108,191.45538623686082,170.85050982042443,56.0931439079335,94.73251579117151,57.17163030041648,99.54213287051223,84.45099199263305,26.07748028262339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.115602815079543,63.72202341209721,132.54297990410424,190.54351797482602,231.4632576601402,203.68543587055757,202.93948859198173,153.93563241847573,241.49659713047959,204.05910665683484,152.81601435362268,87.64322805674395,23.67302031644769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.203734553044804,63.51427360927889,133.20666383793994,190.95832043347332,160.3201045466976,166.45639234672038,277.6478514088231,269.314853445443,238.80142686975609,204.4320802961227,153.89450074610568,87.9750700236618,22.885244218512483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.913721405486354,62.478313183144635,131.4651906586106,187.84904486109187,227.81508746501186,251.23852915928188,260.40113203995656,226.65433772778886,186.19053217349202,162.72456451287331,96.72287044568924,73.04985012924155,23.714151988817765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.954853077856422,63.05833947826153,132.83299305166273,190.08758384380863,230.71661323457505,254.18188374820443,262.1007763999266,256.1311067303521,237.05995369042682,202.40059396923488,151.07523832128268,85.3628602546678,22.470441759865178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.415958455109596,62.72649751134368,132.91595354339216,190.83353112238444,230.6336527428456,253.80960725590583,218.6106557649778,110.32141961942745,92.3280558249958,204.4320802961227,139.5493071468023,74.9154154726704,18.988192548195826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.332997963380135,62.1046423968674,132.2529667565458,190.2946364996376,230.46773175938662,115.95994446907343,245.8488857848243,258.49443502415767,51.6990264342294,52.07200007351732,118.40553610761921,63.804983903826674,20.355994941247932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.001155996462295,62.18760288859686,133.12370334621048,191.16537308930234,239.7132951317909,266.66151200407893,223.83507530296575,171.34827277080117,172.63311467212384,164.63195867566154,65.13165462450871,85.86062320504455,20.687836908165774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.084116488191755,41.16862116050256,53.3157103024699,98.71252795321762,132.41888774000472,172.42606201629482,135.4863344930268,93.53063438157835,67.86795655760224,17.453772024695482,78.10834868377063,0.6218551144762889,8.623708257927907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.819262424822996,13.14261504272085,68.73799600027759,75.0813364561293,116.45701027246088,127.44334967720509,217.8654056333913,145.47784514400678,201.69577836302915,85.23876809056827,42.909397192842576,17.205587696496426,5.182590718628623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9285379972044385,35.944898769503865,53.14978931901097,107.0043942442277,187.14422925488608,208.0391188188809,96.05918651185354,178.31346834112918,36.02716211424401,202.73243593615277,144.52484520960198,55.22310446525815,19.81710031850111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.850748751710782,41.58272647216054,82.25358468228634,174.49937716254203,226.2395352691415,137.68374180337352,216.91170855199718,162.47638018467418,145.76855543855456,199.49837105268242,141.33191199850177,68.98687747546596,15.712995992355467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.2970375372458705,60.15611656170908,130.30374377439816,188.84387361485602,230.30181077592775,254.3066730592933,263.63519692342703,85.69470222158563,205.0121065912396,197.9646476761714,144.27596373441358,66.3335360341019,16.997837893678113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.255208717886478,60.57091902035637,132.46001941237478,192.6168331210732,232.83106005319232,190.79239945001441,204.6809617713111,126.9874155461877,25.621546151606026,46.765317190789176,85.86062320504455,75.45431009541723,17.080798385407572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4462887855350868,25.372664676417642,79.68320373265173,88.80397779396708,43.531252307318866,22.097468120577272,40.007174276290115,57.502775120345,74.50131016101244,74.08650770236513,81.88061104299842,73.25759993205985,16.334851106831756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.674485275780258,29.14562418263477,78.564282814788,123.91996879316565,155.80119776190463,185.60980873138573,169.39974693564287,80.9269139616043,142.03672760470752,125.41186335031729,89.17764858024431,44.8997518473603,9.825589667521092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7414731793293383,35.19825434393873,81.67355838716944,86.89728077816817,48.67201420658811,115.66923417452568,113.55478735590842,159.61528894049184,164.75605083976106,189.63095256580198,118.40553610761921,60.81980049554475,8.830760913756896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.721485341375452,40.007174276290115,93.07470025056095,123.96110046553574,168.2801288707898,174.41641667081257,226.32249576087096,214.29949878300314,198.08873984027093,174.0427458845353,118.03256246833128,50.496447877646894,10.530405273726842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.343340455851741,61.44165561002103,136.73004472197934,199.45723938031242,243.1962414904496,268.6929983309667,231.6291786435991,221.92768114017758,246.2636882434716,175.5353375886763,145.10487150471891,68.28206186926022,13.722641337837748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.8044458331049125,59.49312977486271,131.6729404614289,192.20133351543654,133.454848166139,261.1470793185324,196.0161218410131,217.98880065050153,236.39696690358045,146.55633153648978,19.27820569575428,49.50161912388271,13.34966769854984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.057801407539771,58.62239318519804,105.34588155662784,188.92613695959625,229.26585034979348,126.73853407099934,73.33986327679999,162.64160402114382,234.5725332325217,194.1916881699543,139.96410960544964,29.6426899860222,13.100786223361457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477775112422874,58.3323800376396,128.56296774205813,192.53387262934368,236.35513808422104,261.60301344954985,270.9726689860536,264.3400125296326,240.83291319664391,194.15055649758418,138.67857055713768,70.64539016306584,12.27187845305618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.33184196691784024,91.66506903814944,149.7485676006007,217.69878750294308,241.08179467183228,250.03664774968877,241.37180781939077,187.9320053528213,130.428533085487,77.69354622512333,36.15195142533286,9.162602880674736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9433545889225243,54.22757856450463,119.27627269728387,177.85753421011185,127.31925751310557,193.6116618748374,173.46271958941844,249.7877662745003,223.75211481123642,185.44388774792682,132.46001941237478,66.7065096733898,11.15226038820313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.518906784792941,56.01018341620404,126.15850777588244,185.1127429279984,223.91803579469524,208.70210560572718,257.1677643034757,248.50292437317768,227.06844303944683,188.67795263139712,134.07670328061528,67.08018045966703,10.945207732374143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.477775112422874,57.08866980868701,127.44334967720509,187.1024004355267,228.8099162187761,191.2072019086617,160.11305189086858,215.54320901195567,229.92953428362918,189.17501843478453,133.49667698549834,55.886091252104514,10.530405273726842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145933145505033,56.34202538312187,126.6144419068998,186.19053217349202,227.89735080975208,251.48741063447028,137.18667599998602,253.684817944817,227.856219137382,33.705662639797765,138.13967593439085,66.78947016511927,9.742629175791633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8140911785871934,56.259064891392406,127.44404682419442,149.95562025642963,184.3242696830738,138.96928085168543,203.31246223126962,183.6201512238573,185.7345980424746,190.3775969913671,132.95778236275157,64.675023346502,8.125945307551149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.980012162046113,48.17494840320065,103.81215818011678,160.11305189086858,107.5432888669745,156.83785533502822,152.2771197308759,196.0161218410131,100.20511965735857,62.18760288859686,72.7180081623237,33.04267585295142,3.6899990144876647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8140911785871934,50.53827669700629,112.10402447112686,138.55447839303815,186.64646630450932,78.97838812644598,29.14562418263477,65.62872042789614,166.70457667491942,154.14268507430475,70.76948232716538,42.32937089772569,3.7311306868577336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.653341441364076,54.559420531422475,93.73768703740733,119.06922004145487,170.72641765632488,190.66761013892554,116.66406292828985,35.03233336047981,40.50493722666688,119.48332535311287,87.02137294226765,9.037813569585882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3729736392879087,11.857075994408882,92.07917434980743,82.3783739933752,126.40738925107081,148.09005491300078,202.1105808216764,194.15055649758418,149.7485676006007,101.03472457465315,42.4952918811846,4.352985801334022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7414731793293383,22.30452077640626,109.11884106284495,159.82303874331018,152.73305386189327,161.68860408673902,157.99860507225137,123.91996879316565,59.203116627304276,75.82728373470512,46.30938305977181,36.77380653980915,2.0314863268877867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0638196873676,12.89373356753247,74.74949448921149,16.997837893678113,29.06266369090531,188.30497899210926,184.69794046935104,174.2916273597237,110.15549863596851,58.78831416865696,5.223722390998692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3729736392879087,37.810464112932735,107.04622306358708,137.14484718062664,180.5108756514759,154.64044802468152,216.49620894636055,164.46603769220263,156.5478421874698,136.4400315744209,113.67957666699726,27.777124642593325,0.9948287537641975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1196180648530494,51.86494741768832,122.96627171177151,153.52082995982846,157.6667631053335,118.32257561588972,146.88747635641832,145.22966081580773,159.2423153012039,142.20264858816645,72.42799501476523,46.93123817424807,1.658512687599878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.140452936398958,44.940883519730356,115.00624738767931,140.00524127781972,170.97529913151328,190.46055748309655,143.19817448891996,189.38276823760287,14.759298910961338,9.245563372404195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7826048516994064,53.066828827281505,53.89643374457612,188.5531633203083,227.64916648155295,250.16073991378818,256.79409351719846,180.9668097824933,224.16691726988358,127.31925751310557,91.04321392367315,39.054174341885314,2.4044599661756947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3678023930521062,52.983868335552046,124.58295558001205,183.45423024039846,217.8235768140319,196.1402140051126,251.23852915928188,239.17440050904403,216.16506412643204,101.07585624702324,101.03472457465315,43.407160143219336,1.1607497372231177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4977629503767603,51.86494741768832,122.63442974485369,181.13273076595218,221.80289182908868,244.52221506414227,188.05609751692086,124.37590292418304,78.43949350369915,115.62810250215558,119.60811466420172,50.786461025205355,1.1196180648530494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.491276631411104,123.5881268262478,183.9512960437859,226.2806669415116,155.6771055978051,193.27981990791957,16.085969631643373,4.560735604152334,66.37536485346128,67.1631409513965,20.563744744066252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.12864548459479,71.47429793337112,105.84364450700458,228.89217956351627,186.10757168176255,98.83731726430649,98.38138313328909,94.77434461053092,141.0837276703027,67.95091704933171,34.78345188529143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76014594455336,0.2900131475584486,194.3576091534132,182.04459902798692,20.231902777148406,67.28723311549602,131.71407213379896,113.67957666699726,120.02221997585968,89.96542467817952,3.980012162046113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.12463023482128,137.35189983645566,199.62316036377132,251.11443699518242,276.2382201964116,283.03749478328075,273.12894462403017,244.8540570310601,197.9646476761714,128.60479656141754,52.52793420453468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.83978833349863,135.73521596821516,197.71576620098304,238.26183510001994,261.72780276063867,267.4492881020142,255.92335692753375,229.59769231671126,186.8123872879683,124.0440609572652,49.708671779711686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.983868335552046,126.78036289035872,191.99428085960758,226.48771959734054,248.37813506208886,221.05694455051292,210.65063144088555,160.1960123825981,128.14816528341086,100.49582995190636,43.697173290777776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.50161912388271,121.30775902417166,185.6927692231152,229.55656064434123,244.72996486696056,250.45075306134663,239.13257168968468,212.72394658713276,170.56049667286595,110.77735375044485,42.66051571765421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.75497469831757,121.30775902417166,180.9668097824933,221.92768114017758,243.3614653269192,249.4147926352124,108.45585427599859,191.24833358103172,112.93293224143213,110.07253814423906,39.01234552252593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.76014594455336,81.67355838716944,180.344954668017,221.22286553397183,165.2949454625079,202.98131741134117,174.49937716254203,193.69462236656685,89.5917538919023,90.00655635054956,38.763464047337536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85977617145252,130.05555944619908,191.7042677120491,234.82141470771,258.4526062047983,264.5470651854617,263.1374339730502,234.9873356911689,188.42907115620875,119.56628584484234,44.567909880442464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.93239417071038,134.03557160824522,196.55501646375993,239.79625562352032,263.2615261371497,268.52707734750777,256.75296184482835,229.18288985806402,184.5320194858921,119.6910751559312,33.12563634468088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.942736663181975,129.6825858069112,190.95832043347332,238.38662441110887,262.5155788585739,267.9052222330315,254.5144228621116,226.52954841669998,179.68127073418134,114.13551079801464,39.593068964632145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.40831613968164,77.1546516023765,194.85537210379002,238.01365077182092,272.0922870509066,279.01635094886456,266.91039347926727,239.17440050904403,190.12871551617872,118.11552296006077,41.91456843907838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.066828827281505,132.2111379371864,194.89650377616002,236.0232961173032,259.48856663093255,264.46410469373217,252.39927889650502,224.4569304174421,178.14754735767033,113.51365568353836,39.34418748944376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.011189526063625,75.70319157060563,100.37104064081751,176.77904781762885,197.63280570925357,164.507866511562,159.78120992395074,165.46086644596681,132.29409842891585,84.69987346782143,27.777124642593325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.65087037217193,47.63605378045383,180.966112635504,108.49698594836865,258.12076423788045,183.16421709284,166.6634450025493,225.7417723187648,175.99127171969363,106.75551276903931,34.576399229462446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.330835857058247,68.61390383617804,86.15063635260297,114.09368197865524,76.78098081609926,76.11799402925291,103.14917139327042,88.76284612159702,86.31655733606192,29.60155831365213,15.422285697807693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.800430583331403,23.217086185430322,52.56976302389407,122.92444289241215,152.77488268125262,193.90167502239586,210.733591932615,160.61081484124534,136.73004472197934,71.59908724445998,25.123783201229248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.91788654186257,64.13612872375519,123.46333751515898,166.78753716664883,129.18482285653442,175.8260478832241,169.3167864439134,107.29510453877545,94.64955529944206,56.963880497598154,17.95153497507224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.10680450318928,119.31740436965393,180.38608634038707,221.4299181898008,243.90105709665528,47.4701327969949,71.39133744164167,215.0043143892089,164.42490601983255,100.86880359119426,29.93340028056997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.47977814247719,120.14700928694856,181.7127570610691,221.9688128125476,244.23220191658382,248.66814820964728,236.89403270696786,159.82303874331018,161.48085428392068,95.8110021836545,27.570071986764344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.39049040804963,105.42884204835728,140.7518857033849,128.2729545944997,160.23714405496813,109.32589371867391,144.8978188488899,106.96326257185764,78.93725645407591,63.72202341209721,28.52376906815847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.006327242698097,34.866412377020886,69.65056140930164,196.3061349885715,253.39480479725853,257.0011461730274,244.31516240831328,215.58434068432584,166.9123264777377,101.11768506638263,28.481940248799077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8655653434288668,57.71052492316331,110.27959080006808,228.60216641595778,200.61798911753547,201.5709890519403,243.85922827729587,212.06026265329703,163.18119579087997,96.92992310151823,26.243401266082305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.407160143219336,119.52515417247227,182.251651683816,224.20804894225373,244.23289906357314,246.05663558764255,237.97251909945084,202.89835691961162,152.4430407143348,88.84580661332646,22.512270579224573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.37050257009575,116.95477322283764,177.8157053907525,219.15024753471397,241.7029526393192,246.05663558764255,234.3236517573333,204.63913295195167,156.09121090946311,90.7525036291254,23.051165201971397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0856606687731,114.67440542076149,181.38091509415128,226.2395352691415,250.4925818807061,255.26037014068737,243.03032050699062,114.67440542076149,163.18119579087997,91.99621385807801,23.009336382612013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.794950374225344,115.21330004350833,181.9205068638874,227.6073376621936,242.11775509796655,246.42960922693047,186.93717659905715,139.84001744135008,136.73004472197934,69.60873258994225,18.32450861436015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.866412377020886,105.92660499873405,176.69608732589938,207.91432950779202,206.71244809819885,202.93948859198173,233.95067811804537,150.5363436985359,154.26747438539363,58.7053536769275,17.37081153296602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.8579230280009,127.94111262758184,196.3479638079309,243.15441267109017,258.49373787716837,262.80628915312167,207.4172637044046,218.5283924202377,166.9123264777377,97.75952801881284,23.258217857800393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.966351566790323,18.49042959781907,110.15549863596851,108.45585427599859,155.84302658126404,254.5137257151223,239.29849267314358,208.99211875328567,159.69824943222133,91.91395051333782,21.14377103918315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.711989882495864,117.90847030423176,147.34341048743562,203.97614616510532,228.06396894020028,214.6724724222911,154.93046117223997,73.63057357134777,84.98988661537989,18.78044274537752,5.223722390998692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.877910865954796,118.94443073036604,183.57832240449798,225.4928908435764,248.66814820964728,253.06296283034072,240.50107122972602,210.0706051457687,160.7349070053449,93.07470025056095,21.060810547453684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.11714699566089,124.41703459655312,189.2586760735033,238.054782444191,259.8622374172098,263.55153928470816,250.53371355307613,214.09174898018486,155.42822412261674,87.31138608982613,18.53225841717845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.96087135768425,120.02221997585968,184.86386145280997,234.82141470771,259.6133559420214,264.1322627268144,249.24887165175355,216.62099825744946,164.21715621701426,91.12617441540264,20.19007395778901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.433784186741594,39.46827965354329,183.6201512238573,229.2240215304341,253.2288838137996,257.4570803040448,243.69330729383702,210.9824734078034,154.93046117223997,87.06320176162707,18.15858763090123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.01751676876172,115.17216837113823,177.5249950962047,224.9121674014701,239.83738729589038,80.47097983058694,235.19438834699798,198.1717003320004,100.24694847671795,80.71986130577531,14.966351566790323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.40083290052124,113.47182686417895,177.939797554852,223.29548353322963,247.00963552204743,251.11443699518242,236.52105906767991,205.55169836097568,148.2141470771003,82.62725546856358,16.085969631643373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.576399229462446,110.77735375044485,174.62346932664158,219.39843186291301,157.33492113841567,124.49999508828256,182.79054630656282,127.19516534900602,143.69524029230737,57.502775120345,8.001155996462295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.705662639797765,109.82365666905069,138.76153104886714,223.75141766424701,246.926675030318,251.61150279856983,237.01882201805677,204.80505393541057,153.97676409084585,84.32689982853351,15.588206681266612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.4441266792132,65.75350973898499,113.34773470007944,138.886320359956,174.3334561790831,206.75357977056893,188.84387361485602,160.4860255301565,112.55995860214423,33.12563634468088,3.855919997946585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3214994744462354,26.243401266082305,36.15195142533286,68.61390383617804,79.10317743753485,79.02021694580537,79.18613792926429,56.01018341620404,37.146780179097064,19.8589291378605,15.588206681266612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.68567480184389,122.63442974485369,198.7524237741066,248.66814820964728,276.48710167160004,282.2085870129755,266.1637490537022,228.1880611042998,170.10456254184862,90.7525036291254,16.790785237849118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39566165428543,123.87813997380628,198.29648964308925,248.0051614228009,274.82858898400013,279.7622982274404,263.1792627924096,225.45175917120628,168.11420788733088,88.88693828569653,15.754127664725535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.705662639797765,112.93293224143213,182.33461217554537,228.14623228494045,251.0726081758229,255.7581330910641,243.40329414627854,208.08025049125092,154.72340851641096,79.31023009336381,11.52523402749104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.560735604152334,99.12733041186493,41.16862116050256,221.38878651743076,245.89071460418361,252.6070286993233,242.4502942118737,207.5831846878636,151.98710658331748,78.27357252024022,11.898904813768272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.39380851083382,104.68289476978146,169.1508654604545,217.69878750294308,246.59553021038946,249.70480578277085,234.6143620518811,199.41541056095298,146.14152907784245,74.83245498094094,10.115602815079543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.02600611778172,101.15881673875273,164.714919167391,207.0024612457573,230.0947581200988,233.28699418420965,220.47691825539601,189.423899909973,139.38338616334343,72.96688963751207,9.535576519962644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.735992970223265,100.16398798498852,163.47120893843842,212.55802560367383,236.2721775924916,241.2058868359318,99.16915923122431,68.98687747546596,138.80335986822652,69.31871944238381,5.5966960302866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.10896660951117,106.21661814629248,175.74239024450523,223.1295625497707,240.79108437728453,245.0618068338784,230.42660008701665,197.92351600380127,144.48301639024257,74.25242868582406,9.203734553044804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.791941234311413,97.63473870772395,164.507866511562,143.1152139971905,156.38192120401087,245.76592529309482,153.97676409084585,206.50539544236983,145.51967396336616,74.87428380030033,9.410787208873792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.8704276267944,100.95176408292372,172.92382496667165,143.03225350546103,251.15556866755242,181.25682293005173,184.490887813522,209.86355248993962,105.55363135944613,76.61575697962967,8.581879438568517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.398979757069625,107.37736788351559,175.57646926104638,220.76693140295444,245.72479362072482,250.36779256961722,236.2721775924916,202.89835691961162,149.83152809233013,76.90577012718813,9.576708192332712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.02083487154591,109.28476204630384,176.36424535898158,221.22286553397183,245.019978014519,249.4559243075825,234.0336386097748,199.66429203614132,128.4388755779586,66.62424632864965,8.291866291010066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.362322183946038,104.88994742561044,171.8042069018186,215.21136704503783,239.21553218141412,243.3614653269192,229.97066595599927,196.92799010304782,144.4418847178725,73.5057842602589,7.670011176533779,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.791941234311413,100.24694847671795,167.32643178939568,212.84803875123225,237.10108536279685,241.41293949176082,174.87235080182998,95.85213385602457,95.89396267538395,67.03835164030764,5.306682882728151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.73745792955583,79.43432225746334,128.4388755779586,166.70457667491942,154.4745270412226,148.7119100274771,141.2489515067723,107.75103866979285,79.93208520784013,26.03565146326399,0.04113167237006843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.687836908165774,41.624555291519926,104.14400014703465,165.41973477359676,227.69029815392312,160.6930781859855,161.27380162809172,187.01943994379727,80.26392717475795,67.57724626305446,5.43077504682768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.280367802076167,12.395970617155706,28.150098281881238,68.24093019689015,71.93092921137782,91.12617441540264,125.32890285858784,84.36803150090358,59.907932233510024,4.6436960958817926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.775968646131037,92.53580562781414,41.79047627497885,102.07068500078745,97.13767290433655,56.59090685831026,50.994210828023654,36.93972752326807,26.782295888829136,69.69169308167172,3.8140911785871934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.623708257927907,48.382001059029655,90.7525036291254,124.16815312136472,103.14917139327042,67.03835164030764,63.804983903826674,46.30938305977181,18.697482253648054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.11228471229536,92.03804267743736,162.0615777260269,92.82581877537258,240.50107122972602,157.1696973019461,102.73436893462312,70.06466672095962,141.33191199850177,3.2751965558403646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.983021301960033,92.86695044774264,161.77086743147916,209.98694750704988,235.48440149455638,241.45407116413085,227.1102718588062,192.86501744927224,140.37891206409694,67.20427262376657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.397823760607327,93.53063438157835,164.17532739765483,209.9458158346798,234.69662539662116,212.185051964386,146.92930517577767,174.0434430315247,119.93995663111956,58.41534052936906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.697482253648054,16.085969631643373,36.44196457289132,89.55062221953223,108.45585427599859,137.26963649171552,157.74972359706297,152.98193533708164,70.81131114652476,11.857075994408882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.91487740194865,87.02137294226765,153.39673779572894,198.4205818071888,222.46657576292444,235.11142785526852,222.88137822157162,189.09275509004445,135.23815016482772,64.21908921548464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.11745595853116,90.9184246125843,158.32974989217985,209.73876317885086,236.769243395879,242.5736892289839,228.1880611042998,194.81354328443058,137.02075501652712,67.37019360722549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453772024695482,87.85097785956226,154.4745270412226,199.8302130196003,231.91919179115757,237.8059009690026,224.49806208981215,191.4142545644907,134.61629505035143,65.58758875552607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.29302228747236,91.70620071051952,166.41456352736094,218.27951094504925,246.80258286621842,253.39480479725853,238.92621618084496,204.6809617713111,148.75304169984716,72.59391599822415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610047662672123,94.48433146297245,164.88014300386058,212.64098609540332,238.26183510001994,244.27333358895385,230.38546841464648,196.8868584306777,143.32226665301945,71.14315311344261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.453772024695482,90.7525036291254,159.98826257977976,206.54652711473992,231.2555078573219,236.1473882814027,182.62462532310383,134.15966377234474,137.31076816408557,66.29240436173181,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9485258351583263,21.80745497301882,76.3250466850819,149.084883666765,144.73189786543097,168.44604985424874,92.65989779191366,51.57423712314056,38.39049040804963,20.563744744066252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.69115501094996,5.638524849645991,24.460796414382898,35.82010945841502,49.50161912388271,43.11714699566089,50.08164541899959,42.37050257009575,40.46380555429681,66.16761505064297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.421129701345397,76.3250466850819,147.92413392954188,203.10540957544063,222.75658891048283,226.86139038361782,212.9728280623212,179.10054729207508,127.85815213585241,60.15611656170908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1092755723814443,63.01720780589146,123.25628485932995,193.1138989244606,217.40877435538462,174.08457470389473,108.74586742355706,106.0095654904635,132.54297990410424,63.59723410100835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5388946227468289,19.154113531654748,89.42583290844334,133.1648350185805,180.55200732384603,176.40607417834096,164.25898503637364,126.86332338208818,73.46465258788884,51.367184467311574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.49042959781907,142.45222721034415,191.6631360396791,218.6106557649778,224.6221542539117,212.84873589822158,69.11166678655482,133.37188767440952,62.768326330703076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.954853077856422,73.58874475198836,139.21816232687382,190.58464964719607,217.44990602775468,223.83507530296575,166.24864254390204,122.84148240068268,129.72371747928125,60.280905872797916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6899990144876647,33.37382067287994,58.95423515211588,103.02438208218157,156.46488169574033,166.95345815010774,161.06674897226273,129.8066779710107,102.11251382014684,43.07531817630149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.311854128963954,63.929076067926204,93.11583192293102,158.45453920326867,207.2513427209457,167.24416844465554,176.36494250597087,126.28259993998195,92.70102946428372,28.02600611778172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.51373553855714,67.95091704933171,132.33592724827525,183.3705726016796,99.87397483743004,92.99173975883151,151.24115930474164,171.84603572117794,120.85182489315427,55.55424928518665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.6436960958817926,65.79464141135507,129.55779649582232,11.069299896473673,65.62872042789614,133.0818745268511,205.1368959023284,60.57091902035637,3.7311306868577336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.08465455891351,132.00408528135742,183.08125660111057,210.69246026024499,218.4865636008783,207.70727685196303,176.44790299770034,123.75404780970676,60.07315606997961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.3335360341019,131.00925652759324,181.1738624383223,208.8687237361755,217.44990602775468,204.6809617713111,101.4076982139411,39.220095325344246,22.055639301217884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.280058839205893,65.25574678860822,130.76037505240484,208.28730314707997,222.8806810745824,150.37042271507696,132.50184823173416,100.37104064081751,62.39535269141518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.3502057692716,142.41039839098474,81.25875592852216,149.2508046502239,138.59630721239756,125.24663951384771,182.9153356176516,131.17517751105214,64.50979951003241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.09615304784741,147.59229196262405,203.0224490837112,236.39626975659112,247.13442483313628,235.6921512973747,204.05910665683484,149.95562025642963,74.79132330857087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.08650770236513,146.39041055303085,197.38392423406518,192.74092528517272,175.86717955559413,171.8042069018186,189.05092627068504,136.31593941032136,67.66020675478393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.2382300198465,69.69169308167172,131.29926967515166,115.0892078794088,17.6196930081544,42.74347620938365,21.682665661929974,23.465270513629378,20.107113466059552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.399288719939893,16.168930123372835,50.372355713547364,70.9354033106243,32.87675486949249,44.40198889698354,68.98687747546596,50.372355713547364,28.52376906815847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.80613990028895,145.8926476026541,198.5865027906477,227.64916648155295,236.728111723509,232.9558493642812,194.15055649758418,143.77820078403684,73.92058671890621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.43316626100105,144.31709540678366,195.85020085755414,224.08325963116485,233.20473083946948,223.54436500841805,193.52870138310792,143.82002960339622,74.9572442920298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.83129898447865,144.27596373441358,200.1620549865181,232.95515221729178,242.7807418848129,232.20920493871606,200.0790944947887,143.48818763647841,73.83762622717676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.64539016306584,144.40005589851313,195.60131938236577,223.83507530296575,233.0381127090213,222.34248359882488,192.65796479344326,143.6122798005779,74.50131016101244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.44682685625685,127.69223115239346,177.52569224319404,205.0957642299583,213.2628412098796,203.10540957544063,130.47036190484638,128.93594138134605,64.675023346502,4.352985801334022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.061657581045715,123.29741653170004,173.7527327369769,204.18389596792358,213.6769465215376,204.18389596792358,176.40607417834096,52.40384204043515,63.929076067926204,3.607038522758205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.85977617145252,39.01234552252593,39.841950439820536,29.518597821922675,71.55725842510057,66.74833849274917,82.41950566574526,55.14014397352869,64.50979951003241,4.352985801334022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.97453195294004,52.40384204043515,52.48680253216461,52.48680253216461,56.21793321902235,46.143462076312865,39.17826650598485,41.2927133246021,13.017825731631994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.72835065479529,151.11636999365274,207.33430321267517,241.32997900003133,252.35814722413497,242.0347946062371,210.9824734078034,158.28861821980982,83.53912373059829,12.478931108885169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.39566165428543,112.26994545458577,155.92528992600418,197.5498452175241,211.97730216156762,227.6080348091829,194.89650377616002,143.19817448891996,34.120465098445074,0.8289077703052774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2185511447628885,3.5240780310287443,66.41649652583136,63.88794439555612,119.06922004145487,37.22974067082652,60.4879585286269,71.97206088374789,30.01566362531011,0.4977629503767603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2855390483119695,32.33786024674567,93.69655536503727,80.76099297814537,107.58511768633392,123.50516633451835,50.12347423835897,39.55124014527275,4.477775112422874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.032642323350082,43.44829181558941,31.135281690163158,72.80096865405315,61.73166875757949,59.86610341415062,78.77133547061699,46.723488371429774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.610047662672123,71.43316626100105,101.53179037804064,133.6625979689573,220.14437914148883,211.02430222716282,190.7512677776444,140.2959515723675,75.86911255406453,11.981865305497733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.757136804639444,105.1388289007988,184.24130919134438,179.47421807835232,93.03287143120156,98.04954116637128,100.41286946017686,28.606729559887928,31.79896562399884,1.5337233765110263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6166838682404865,17.329679860595952,13.18374671509092,33.498609983968784,60.94389265964428,53.81347325284666,71.55725842510057,32.627873394304125,40.794950374225344,2.653341441364076,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.670c_residential2_shape npts=8760 interval=1 useactual=yes mult=[18.97864344,17.35795841,17.012931899999998,16.89293897,18.95710465,23.34621152,28.40798431,25.83088316,22.85587618,20.22639518,17.34313098,17.4373398,17.29393513,16.86525069,16.71803771,18.01567204,25.21350014,35.28494681,40.71475204,39.76648321,39.3628337,34.34391999,28.39072205,23.49395516,20.58946433,20.57710294,20.83519388,21.0642855,23.42755949,28.20049391,33.49195143,30.76351682,28.79249861,24.71292607,21.25785371,21.93623209,21.46784135,20.16552467,19.56078399,20.86846976,28.06339481,35.55180935,40.98245739,40.41658021,40.4993641,35.690188299999996,29.71985297,24.96464902,22.17721686,22.30707394,22.65269356,22.98189374,25.42876322,30.30115069,36.01776528,32.54761574,29.26675789,25.24843045,22.20424961,23.51162322,24.56702415,25.35053682,26.06490684,28.16188016,33.651369700000004,36.57131229,40.8948351,40.38430323,40.33623114,35.56423316,29.44849538,24.00726522,20.70324536,20.3868748,19.97932335,19.9417085,22.24748328,26.4642798,31.21814147,28.45153014,27.14356341,23.81095003,20.43060792,20.22730043,19.66382684,19.65274528,19.56434258,20.948569100000004,28.15938292,35.24449134,40.32730346,39.39173939,38.96692569,33.69347961,26.99940957,21.3095156,17.73357626,17.16532667,16.88123309,16.7391707,18.74343357,23.12414342,28.25740003,25.92325024,27.33288632,33.39605695,39.21025164,35.61161853,36.95567051,39.45548174,40.71147439,41.02019712,49.70385866,51.38803632,50.72345526,48.05729586,47.01428755,40.93248114,32.73606459,25.57719361,19.93474741,19.17399095,18.70981431,17.87741795,19.963653100000002,24.78337978,30.761675099999998,30.37756659,40.81726422,42.944891299999995,48.85679096,53.05214232,55.37012239999999,56.62627115,55.3521422,53.92671102,54.35495843,54.44226861,58.09065945,55.6871485,55.43720482,41.47990991,27.84532233,21.40372441,17.76978641,17.16719961,16.91741202,16.823765100000003,18.86879559,23.27953491,28.42374822,25.88747712,22.7399725,20.25352157,20.81097055,23.85465193,26.08572767,24.72850268,25.27118665,30.27155828,35.94056899,39.95518178,43.950534499999996,42.57330029,41.88284145,36.21429898,28.43286317,21.83993183,17.870332,17.17590877,16.88195106,16.74038811,18.74371451,23.15526542,28.31720921,26.21795714,28.94186547,36.91406006,41.26848634,42.96830304,44.16891914,47.48411422,51.83460734,53.04246546,56.03376699,56.08705211,53.42545021,46.98119898,42.87805862,35.90882266,27.83180594,21.57519195,17.9283931,17.70482665,17.8046855,18.05344297,20.31638987,24.90149978,30.11960052,27.5417814,26.41221209,25.98805392,28.80894925,35.96497963,42.05543273,46.28031411,50.53597411,47.217501399999996,49.47667121,49.05978627,48.84545967,44.22822886,42.29822801,36.49648839,29.07496898,22.8754796,18.85549773,18.20611868,17.57699859,17.30870013,19.38897309,23.889707100000003,29.33256047,28.15317102,31.46874066,34.77556992,41.81532201,45.91537201,43.00960133,42.78166470000001,43.06610165,41.57199606,46.322392799999996,50.78345173,52.51513958,49.40459428,48.16061964,40.60855641,30.90960603,23.542714,18.78629265,17.55077744,16.97116537,16.7391707,18.77096576,23.20439885,28.35226438,25.99585783,25.60553742,23.02709399,20.57519878,23.44563335,32.21841557,43.50390106,50.55554632,52.34104995,54.3325456,52.20273342,54.13548126,47.51202099,41.57177756,35.15271735,27.72361253,21.58571162,17.759391600000004,17.25241832,17.10557993,17.11837834,19.21959701,23.67865813,28.93880635,27.001064000000003,27.19176038,25.12796928,22.98076997,23.0562494,21.55068767,21.14834922,20.85033347,21.969976199999998,29.12244796,35.74440988,42.25908362,41.55307939,41.49592353,36.75049009,30.41193501,25.30842692,22.59697363,22.79703469,23.15229994,23.4924256,25.94544457,30.70648584,35.91341137,33.3560073,31.16978844,25.8471465,21.59763599,21.11032857,20.06619649,19.71096246,19.49676071,20.728467600000002,27.86324011,34.19115063,40.32730346,39.39173939,38.96692569,33.69831804,27.01813897,21.32637204,17.73725971,17.16532667,16.88123309,16.74048175,18.7622566,23.16940612,28.27076033,25.71142088,22.56569556,24.26872745,29.02961266,34.53908021,38.37058202,38.7051825,40.35480446,41.13753672,41.73946799,45.72174138,49.19844618,47.32063788,45.44910395,38.48860838,30.94887532,24.74526548,19.60713923,18.32654864,17.86480683,17.41242971,19.04394657,23.36952961,28.56868245,26.99372834,32.21463848,42.84987089,46.95145046,49.24370887,50.95988255,52.37651092,54.20409322,56.52350925,61.00385944,62.6852589,59.19588056,53.21321505,50.12642484,43.67477549,35.07911085,26.10386396,20.051837300000003,18.42481548,17.45631891,17.08912929,18.92070721,23.29701567,28.4971674,26.33604593,27.85727792,34.92368814,42.21282201,49.00472189,53.26025702,55.62246968,54.3919802,54.86892403,59.03796061,60.81075948,61.05961058,57.26559875,53.51354075,45.11812447,32.81897336,23.69479662,18.76662679,17.77637291,17.34213208,17.00537771,18.88253048,23.27173099,28.49467016,26.35580543,28.54364751,32.02150728,37.05768323,44.90829289,48.46915508,50.09105753,47.793180299999996,42.80566954,47.03148736,49.19307708,51.73287554,48.81293298,46.66151955,40.01318045,31.96232243,25.11229903,20.4501177,19.09835544,17.49977108,16.84386797,18.77764592,23.226842899999998,28.38962952,26.16573337,27.94418227,33.77233033,38.568895,41.80330397,42.77102017,47.728345399999995,45.03434166,44.37871948,50.01514109,52.77881813,53.0992155,48.99704284,45.76759714,38.74513855,31.11313204,24.58853173,19.59733751,18.16235435,17.74528213,17.45697443,19.30515908,23.804301100000004,29.49141689,26.90704249,27.08756256,31.83068606,38.06145349,48.63228804,53.84252241,55.61354201,51.79827232,48.88647703,52.64352954,55.22356497,56.96692748,53.85856728,52.178572499999994,45.0519473,35.88104074,27.90485056,21.36895018,19.37870314,18.35501731,17.60977502,19.39768226,23.66436136,28.88845551,27.16597627,32.03873831,42.92784757,50.74377664,51.73490456,53.48785026,54.98557688,50.8332719,49.8128637,56.03972918,56.36118789,58.46999196,55.33004153,53.13236652,46.87419174,38.44543713,30.55165625,24.44568894,22.39001391,21.36573498,20.65798267,22.48210006,27.22316331,33.32085847,32.85059479,37.55451144,42.43860477,40.04414636,40.88019495,41.51596397,31.22269894,26.16367313,28.64650304,29.7965498,38.54114431,46.9922181,47.96698901,48.54706933,43.78084625,36.18186592,28.28162337,23.43573799,22.22350967,20.77491647,20.13808612,22.20250153,27.84794444,34.99030235,34.13449423,37.86073691,44.22232912,46.11540187,48.34529141,49.85665926,52.24506184,53.66153412,53.93507682,56.95684481,57.12050844,59.90023035,57.61899105,55.33350645,48.08482807,39.36286491,30.97428485,24.9141109,23.24076507,22.21211595,21.46752919,22.60022006,26.69540042,33.23467208,33.80089264,42.96955168,52.91376337,57.23816020000001,59.42082048,58.923992299999995,59.16116876,58.72265138,60.74433257,65.55650506,63.63103050000001,61.65504899,56.80329506,54.28157046,47.51785833,38.79879822,31.0001002,24.63298281,20.89522157,18.69436257,17.91459578,19.89703891,24.19468394,29.135090299999998,28.39805774,38.92821828,49.5550849,53.06166309,55.18017522,55.31118726,58.86580634,56.79942432,51.94055323,53.99092159,56.48330349,59.82890259,55.93403303,53.85020148,47.03385976,38.41284801,30.78424401,24.59368231,23.13634874,23.06729974,22.62082238,24.55185335,27.4621815,31.55386571,30.015433899999998,40.50601301,50.22503506,51.95278977,56.01369535,58.283915500000006,59.72963685,59.34921179,58.960920400000006,63.08363295,60.40548675,59.1672558,53.73935472,50.37902184,42.64163132,33.89944044,26.8328429,21.92299665,20.69000992,19.569181,18.46833009,19.83398331,24.04544195,29.43913069,29.01110176,39.28139208,47.07319147,49.20762357,54.03293787,56.27035037,57.80191473,54.47769836,52.94872488,59.65181625,59.23131031,59.83736204,56.38032309,53.98208757,46.72086051,37.99942802,30.33798516,24.6810549,23.01891549,21.34350944,20.18662644,22.47741771,27.82606226,34.13976969,33.50293931,35.09652917,37.59128347,40.13048883,45.19191823,51.82074757,56.26869594,55.45584056,51.35469801,52.25548787,53.44186964,56.86881669,53.11054678,49.89340007,41.23290053,31.76447768,24.26669844,19.18157635,18.36934528,18.21226817,17.89483628,19.83563774,24.45976719,30.99597974,28.10697186,23.57215035,23.17052988,27.08194374,37.61794163,41.89361085,46.44825428,48.74260411,47.53409047,49.25937912,49.66908445,49.28354001,43.34648057,40.82469353,34.71732154,27.35017976,21.41914494,17.89115283,17.57684251,17.53176712,17.62363476,19.63095677,23.98269851,29.23295135,26.71057121,23.30141707,21.64236802,21.55209237,24.63407536,27.20496461,28.86697913,30.33629952,32.58582369,36.84697763,40.49664833,42.70662231,40.41526915,39.474991499999994,33.97885305,27.28983994,21.8759859,18.59775016,18.26065241,18.17390414,18.16959638,20.31495396,24.83526018,30.12175438,27.55879392,26.49068822,25.94057493,27.19666123,30.72786856,31.93419713,36.52133604,38.39508629,37.93503013,42.03017928,42.39786836,43.864941200000004,40.90120309,39.68928692,33.94841777,27.11731108,21.62669776,18.40774053,18.27710306,18.41673064,18.76107041,21.30704956,26.05825791,31.12049892,26.929205600000003,26.63334371,25.73957739,26.42039059,30.05907337,31.97071944,33.7702701,36.10576216,37.88133922,41.02896872,40.27292582,42.55984632,40.05822461,39.32078624,33.87677787,27.21361133,21.67448891,18.23836445,17.82247842,17.69930148,17.64283238,19.63657558,23.92036087,29.08214857,25.65332857,26.42029695,29.60482332,35.60621823,39.37135558,40.2178302,41.68793097,41.88955281,43.09563166,47.91916665,46.25540401,46.49345453,42.92588097,41.12295902,35.07152544,27.65521904,21.65195121,17.81582948,17.20905979,16.99772988,16.87957867,18.92679426,23.47900287,28.75941004,25.29953046,26.581400899999995,28.73718448,33.16290731,36.55810806,37.82908424,38.91467071,36.736755200000005,35.52671196,40.05859919,43.25695411,50.08612544,47.03392218,42.62280829,34.60010678,27.62959101,22.011680300000002,18.11568696,17.48410083,17.26646536,17.20665619,19.43679546,24.00370664,29.45389569,26.24171225,26.61898452,28.732190000000003,33.24041577,42.26376596,49.03272231,51.37620558,51.9039685,48.61227882,50.53556828,52.13227971,54.9181511,50.84831784,46.21732093,36.63714608,28.44126017,21.91397534,18.00839879,17.31138468,16.92955491,16.7391707,18.74343357,23.12414342,28.25905446,24.69588233,22.59906507,19.88099407,17.19772852,17.31160318,18.85687122,21.18184361,20.94950557,22.14415949,28.25777462,34.97319617,42.64191228,40.66352716,39.68903718,33.92534943,27.00646431,21.37603613,17.90076725,17.43059722,17.195918,17.17909277,19.23542333,23.48187471,28.58041953,24.82277392,22.68568849,21.86531015,22.0577858,24.5593451,24.81381503,22.20549823,21.38384005,22.99497309,29.31180207,36.18536205,43.12896995,41.13285438,39.9702277,34.33945615,27.24813583,21.3426354,17.73357626,17.16532667,16.88123309,16.73923313,18.74596203,23.12801417,28.25786828,25.00663407,26.5393222,28.14798921,30.77572213,34.40235569,35.30195933,35.93189103,35.52168624,34.84390098,39.21184362,40.79085578,47.04559684,44.67885791,43.75178448,37.92822513,30.64998552,23.3070671,18.35248884,18.27226463,17.80412362,17.29995974,19.78032362,24.66276253,30.52908734,28.00467818,33.06435954,38.9132972,43.58506173,50.08109972,54.5859542,57.22270845,55.80857735,54.02338586,58.683600600000005,59.54580791,61.86503663,57.18378254,54.92682904,44.40194393,32.36537882,25.98140499,21.18827404,19.45327731,18.30781925,18.01913697,20.067819699999998,24.12273189,29.08011955,26.38190171,30.15874494,29.43563453,30.82635392,35.00447425,36.20786854,39.11226572,42.19746392,44.10355359,50.30831841,49.25319843,48.26887551,42.56599581,40.60415502,34.44733743,27.28487664,21.52883671,18.1883882,17.80471672,17.727083399999998,17.73117266,19.80610774,24.32635154,29.57935137,25.97784641,26.50333056,25.43744117,24.67172142,26.71903067,28.37995267,30.09506501,31.67651198,33.17395764,39.60431793,39.92009537,42.91726546,40.16991418,39.35749582,33.97966464,27.41975946,22.0476095,18.95176677,18.78117328,18.91977074,19.23848247,21.53276989,26.09690287,31.25566266,27.59931182,27.13853769,23.89629361,22.60477754,23.67210284,24.21781474,23.61788128,24.02446504,25.59476802,30.76492151,32.90025887,40.58164853,39.79145573,39.72427964,34.73527053,28.15922684,22.57805695,19.1723053,18.76490993,18.73915702,18.82840255,21.02220681,25.50396171,30.55980351,26.83958547,24.46295119,21.00488213,17.67423532,17.61448858,17.28001295,16.70339757,16.690286999999998,17.88837464,25.02770463,32.03080955,40.55527132,39.80007124,39.69921349,34.73005751,28.36147301,23.22971474,20.15993707,19.77351861,19.62184179,19.74011787,22.37574836,27.29505295,32.46979515,28.42846178,25.01106669,20.814466699999997,19.14339961,22.83586695,25.41262474,26.83818078,28.87056895,31.481570299999998,36.51384429,37.99209233,42.074692799999994,39.74079273,39.02055415,33.71782782,27.16322928,21.74906308,18.47909949,18.20580652,18.23433762,18.2781956,20.50112406,25.23304114,30.4244525,26.35624244,26.27008726,26.25835018,28.72728912,32.88137341,34.19152522,35.78542724,36.909346500000005,36.91259292,42.94723248,42.67596853,44.52864822,41.13635054,39.92942885,34.30808443,27.30101514,21.38362154,17.73391963,17.16801122,16.90108624,16.81895788,18.95270325,23.55226599,28.72794467,25.13414997,28.9782317,32.38673033,33.80079901,35.93576178,37.17942425,40.46352854,41.6798461,40.75370917,46.62490361,46.24750646,48.39080382,44.40625169,42.69270012,36.60493153,28.93137702,22.58520533,18.28805975,17.4806359,17.15265312,16.92431068,18.77830144,23.14764881,28.30981112,25.45270563,29.96249217,37.76655931,42.95353805,44.52805513,39.75187427,39.61390112,43.67352688,47.579478,54.43640005,51.98478579,53.03491129,48.38715158,45.48796741,38.43650945,30.01886764,22.85365987,18.28802853,17.45457083,17.03915304,16.79582709,18.74952062,23.15386072,28.33022614,25.13068504,29.88554562,33.42646099,38.38753212,44.52605735,45.23827347,42.00895264,41.70506836,44.31837966,50.61238998,48.13783223,50.84906702,47.07728072,44.35911606,38.73468128,31.81308042,24.89485084,20.13842949,19.22939872,18.64335621,18.22893732,20.18222504,24.90262354,29.80351091,29.03117343,32.12298933,36.90057491,41.85309293,45.66324326,44.37644075,42.61207012,40.82631675,41.09670666,50.79153657,52.66007381,53.31472831,49.53001875,47.73377692,41.62443834,33.49469839,26.18074809,21.25410783,20.19480494,20.17629407,19.78769051,21.36208274,26.03362876,30.93954184,32.2687664,38.67468483,43.99960548,46.95678834,47.83588331,48.19832816,52.70692851,53.01284181,48.18484298,51.44900048,56.73512009,59.676663899999994,56.32401007,54.1497468,47.03632579,38.36683615,31.32396249,26.17790747,24.73839804,24.01269674,23.61226246,25.565394100000002,30.56598423,35.66605862,37.88343066,43.00076731,43.77510257,48.5404516,53.1215659,52.44768257,52.49044802,57.47758419,59.92195642,60.20202318,61.30465338,65.20866915,61.53368256,58.64124097,51.18519706,42.30390927,34.67421274,28.463454499999997,26.90947731,25.73349034,25.02932784,26.63958686,30.83574981,36.05750279,38.0488736,43.97135534,48.68363777,51.16977653,52.66672275,53.10602052,54.40103274,55.22531304,56.34230243,57.06254098,57.958867000000005,62.79457608,61.51567115,59.08662579999999,51.71452075,43.06035799,35.40122507,29.86154078,28.00524006,26.03553292,24.39003144,25.02448942,29.06060979,35.55493092,36.07492111,38.62130606,38.16396567,51.98603442,55.52925977,55.43036861,57.05242712,57.96907452,58.42394888,64.04819636,62.80234879,63.78679655,59.99668668,57.52256593,51.16534392,42.78946862,34.19783078,28.58238611,27.67273102,26.07177428,24.47306506,25.87080796,30.57937572,35.84170902,37.23442622,46.44266668,50.98213929,54.18767379,58.910038899999996,60.21466553,63.16320163,62.79214127,64.49507951,68.76909428,65.4642004,64.76081829,59.81120331,57.1441699,49.65553685,40.25778621,32.71989488,28.24578782,27.35501819,26.45778694,25.85310869,27.65518783,32.52070786,37.75513437,39.78081117,50.26208804,56.82605127,60.24794139,63.73744461,64.56035142,62.56423585,55.66804451,56.62411726,59.94745961,58.717126199999996,62.6309749,60.28674246,58.20128769,50.277571,38.78359622,30.29937141,24.54292567,21.87795248,21.83475003,22.220793899999997,24.45664564,29.997640999999998,35.41848734,37.2573385,47.33268713,50.83848491,54.95935575,61.17261121,63.03112825,62.06575323,62.20700401,63.59666205,69.09395555,68.02222882,65.62839472,59.50672594,57.57900383,50.59865512,40.89592763,32.99524809,27.62231777,26.78689348,25.69197354,25.28919808,28.09052122,33.31836123,39.68235702,40.61039813,42.87487462,44.21848959,46.80233331,56.36718129,62.04330917,63.88440789,49.39167101,36.44866601,45.07158193,46.97074174,50.87091797,47.57894733,43.29556786,35.61701884,27.61644921,21.38099942,17.96504026,17.67773147,17.60178381,17.62263586,19.80866743,24.51558077,28.90290834,25.90196117,23.37783297,21.389333999999998,20.27343715,22.4209174,25.26918885,27.94268392,30.90826376,33.35969073,39.91428927,43.45898175,44.01296579,40.82868914,39.67180615,34.06213637,27.15839086,21.40494183,18.046918899999998,17.74425201,17.70807308,17.73894535,19.83332778,24.267010600000003,28.3594752,25.54744511,26.20871731,28.39069083,31.72648823,35.98545707,39.11963262,42.97685613,42.97092516,41.96147366,42.69188852,43.40716377,50.06536705,49.37915354,48.48332698,42.41250849,33.98269256,27.60752153,22.40112667,20.38300407,19.54461429,18.59297416,19.97648273,24.58631542,28.78778506,33.54177159,45.5673488,51.18522827,54.36688281,57.05448735,57.35506279,58.57818537,58.40162969,60.53937065,65.75488047,64.2901176,62.99173409,54.94446589,49.38689503,40.35187018,30.61037288,23.13575565,18.36606764,17.40028682,16.921751,16.86653053,19.07725366,23.67478739,26.90551293,25.43662957,28.19418835,29.82576765,30.92181136,35.56029999,38.41943451,40.76351087,44.00934479,46.21663421,52.7085205,52.29282177,51.25212341,45.86814275,42.90381152,35.63172139,27.60421269,21.62048585,17.85853248,17.32505713,17.25485314,17.22613475,19.35835054,23.78460403,26.81005548,25.30745923,30.50414603,36.25153922,37.38204501,39.60266349,40.57231505,43.42629897,45.01639267,41.19650307,46.86863535,46.26230267,48.92249988,46.11796153,44.16804512,37.60136612,29.815685,23.22322188,18.83043157,17.91109963,17.38617736,17.137451100000003,19.21653787,23.91402409,27.50151322,29.02636622,36.67850681,41.08665522,42.93477744,48.21409205,49.655817799999994,52.67383992,54.52898567,53.87929446,56.06232933,55.58104653,59.229093999999996,55.98862917,54.00315813,47.6309526,39.05907427,31.37031773,26.08035858,24.68461349,23.08840152,21.80503274,23.48381008,28.28902149,32.69436048,36.16332381,42.17542568,45.27916596,51.03102299,58.62132541,58.0747707,59.16116876,59.23408851,59.32467629,61.31517307,62.34213654,63.161765700000004,60.10481768,57.60241554,50.28999483,41.35548435,33.51683029,27.31078563,25.06772309,24.321700399999997,24.582288600000002,27.17708902,31.47339179,35.10892179,36.69982709,38.391278,41.84625672,46.29180147,58.57987102,59.81906968,58.17809448,57.26834573,54.37268894,59.89689027,62.41302727,63.26970941,60.52900707,58.23531273,50.76725081,41.2773516,32.8472235,26.13954345,24.83738284,24.39209168,22.3103828,23.98301066,29.65445619,34.17810249,35.778591,40.74215938,43.37991252,44.09646764,39.46387875,35.04265097,44.66181418,44.74428591,46.12270632,53.11254459,52.71495093,54.75358221,53.07002888,51.63810485,44.97596841,35.92630343,27.71802492,21.49631001,19.98266343,19.04344712,18.24417055,19.91732908,24.21219592,27.74118693,27.79459691,29.74701059,29.84246803,32.48534053,36.10950806,39.45766684,41.98550969,45.99765644,46.76999392,51.29376507,52.16583653,54.84520012,53.42657397,52.04840327,45.08391211,35.95527154,27.59450463,21.78071575,20.45526828,19.32001773,18.65724717,20.53321375,25.18453202,29.09891137,32.24217066,37.71677036,41.53166546,42.81063281,46.46891902,46.24688216,47.3769197,51.09804299,52.41730977,54.80043689,54.25253991,55.50921931,53.20182134,51.52813213,44.2795474,35.05576155,27.53263522,22.3862056,21.39145666,21.02707645,21.31647669,23.85655609,28.83701213,33.15376113,34.80151012,42.37863953,47.12741305,47.47540505,46.38142157,48.52512473,55.37439894,58.79916092,62.24970701,67.19276668,65.25764649999999,63.68637584,59.74103055,57.59792049,50.14996145,40.466057,32.76843523,27.59693945,26.90157976,25.84914431,24.460173,26.1362658,31.08794102,35.60693616,37.51102803,38.72178923,32.81360426,28.51923687,30.70333305,23.85970887,22.80627452,34.61106348,39.39835712,45.46221451,42.90109575,43.74001619,42.07912543,40.61976282,34.47730445,27.26430554,21.32290711,17.81470572,17.4299729,17.36466977,17.38661437,19.53949493,24.00570443,26.06509413,25.37500989,23.01651189,20.90299427,19.92366586,21.03678452,24.32610181,28.19952623,31.60683866,34.55122309,40.3477185,44.41190171,46.64285259,45.51846508,44.43962121,38.54251779,30.23013512,23.25490577,18.56725247,18.04882305,17.56669743,19.46248593,23.79893201,28.69473122,27.98526205,24.61494016,24.28052697,26.03728099,32.83017977,35.6955574,37.90306532,41.81903667,45.93110469,53.51566343,60.54932846,58.26740244,53.12602974,50.35785762,43.37217105,34.04434346,25.89952635,20.99164669,20.33973918,19.62852194,18.79834189,20.7817527,25.55796478,31.87217163,32.11559124,35.37297493,41.0329331,43.22614427,50.46143114,58.69405786,61.927218200000006,63.28740868,66.61140655,78.68408815,80.96030171,75.67221552,70.33093784,65.93699254,57.52537534,47.79455378,39.46138148,32.96462555,30.31781986,29.02518003,28.14686545,29.75515785,33.896381299999994,39.19467502,39.35250134,39.54803612,41.6183513,52.62295841,57.33380494,46.23948404,41.40723988,42.55535127,50.24061168,61.61865155,63.421355000000005,58.73953903,52.93327313,48.28997728,39.41899064,29.14230113,21.60987252,17.76132697,17.4028153,17.41452116,17.53170469,19.71008842,24.18044961,29.42814278,29.36967587,26.54537805,23.77027604,21.06344267,21.847860600000004,22.05453938,22.51534472,23.28627748,25.50358712,33.80641782,37.41884824,37.74470837,38.22115274,39.10748974,33.92616103,27.50363587,22.29193435,19.35123337,19.50880995,20.02333741,20.5079915,22.83764625,27.60630414,33.03545382,32.77970406,28.8782792,24.98609417,21.31572751,21.34229203,21.48472901,22.25366397,23.67007383,25.59105336,33.16290731,35.99116954,36.60858377,37.91214906,38.98965068,33.7323431,27.15274083,21.59426471,18.20942754,17.7959139,17.68294449,17.68640942,19.76474702,24.40492131,29.72007147,29.40857057,26.29377993,23.49495407,21.54678571,24.67056644,27.89595409,28.62252944,31.25806627,34.27665029,39.17716304,41.07248331,41.62818421,40.41333377,39.90901383,34.27418424,27.26733345,21.37765935,17.73357626,17.16532667,16.88123309,16.739576500000002,18.74958305,23.12601637,28.25740003,27.81023592,23.06021379,23.39987121,21.9933255,23.03536613,25.56314657,27.44641759,28.71567691,32.35745006,44.66053434,54.61979198,53.81442835,53.76985241,52.38237945,45.38701603,37.1545766,29.87649307,24.43420158,22.98532746,22.0745174,21.53857599,24.68008721,30.83915234,37.57654968,37.74854787,27.17752603,20.77410487,17.57952705,17.60712168,17.013337699999997,16.686291399999998,16.70430282,17.97040935,25.05542412,33.12732147,35.61086936,37.78241686,38.99533192,33.79483682,27.27407603,21.76629412,18.40321426,18.04445286,18.07925831,18.18988655,20.42483303,24.97978861,30.38655669,29.37676182,27.13810068,24.04072839,20.85014618,20.79814091,21.41877035,22.00265898,22.33164065,23.82630813,32.15938677,35.61542683,36.30947547,37.77233421,38.99592501,33.70546644,27.17012794,21.74175863,18.50822369,18.33681859,18.43224481,18.63542744,20.7853425,25.24596441,30.64165094,29.48420606,27.11912157,23.83579769,21.13826657,23.09373939,25.69915313,28.05740141,29.92253615,33.87593507,41.99362577,46.34770867,45.36844271,42.10625181,40.25881634,34.02036984,27.04170677,21.30801725,17.74365891,17.31887643,17.21814354,17.270929199999998,19.54230433,24.04722124,29.26045232,27.97018489,26.03247378,23.20767649,22.89976538,26.94884023,28.46017687,32.56849901,32.86838772,37.3118098,46.11877316,50.43911195,47.26969396,45.40983465,43.89653145,36.57227997,28.642632300000002,22.26496404,18.263617899999996,17.48138507,17.08113808,16.94438234,18.99137943,23.41516688,29.02365047,28.32713578,28.8577081,30.20950157,32.02041473,37.77161624,38.51267564,40.36941337,43.47549483,46.56187922,54.90987894,56.47368906,54.55089903,53.08875826,51.34086948,44.3769402,35.97000532,28.58719332,22.87569811,20.85429786,20.05589533,19.45727292,20.93851767,25.32809277,31.413332899999997,31.09146839,34.55225322,37.46713884,39.06722156,46.62047098,51.21363453,51.80226791,51.44157115,49.72680216,56.32741257,59.89598501,57.455265000000004,55.76475059,54.10364129999999,46.59125313,37.4418854,29.72584637,23.69851128,21.47196181,20.49837708,19.81188263,21.29259672,25.66022723,31.37927662,31.01445939,31.18792472,34.75662204,38.11770409,43.33536779,46.79515373,48.59386158,50.11634219,56.00045992,63.59126177,67.61308536,64.82864989,59.38457913,57.46859409,50.05531561,41.23873785,33.29922603,27.85749642,26.39922639,24.68330243,23.21950722,24.56917803,28.40049256,33.59746029,33.42121676,34.59570539,37.74030695,42.260269799999996,47.31714173,48.64414997,52.42926536,58.87148757,62.96214167,63.13404623,63.71531274,62.49487469,59.06240246,57.70701917,50.52170855,41.05281747,31.40911877,24.89703594,22.37918208,20.95565505,20.15781441,21.44723902,25.36015124,30.44795788,29.47874333,32.41947552,39.19804631,47.54023995,57.486168500000005,56.69635028,60.24934611,62.94378686,66.84877028,76.00519277,76.97084876,70.51436096,65.15017102,62.6339716,55.05209742,46.37942379,36.97074767,29.39230723,26.43303293,24.35890945,22.82128925,24.37005344,27.64444964,32.03311949,30.68660146,34.56352205,39.50342897,44.96850787,51.70571795,55.78263716,55.76034917,57.80338187,60.81378739,66.56901569,69.17917427,67.61923481,61.57189051,59.20855411,52.49385052,43.26903457,33.81843583,27.54237449,25.61596345,23.71649149,22.32162043,23.99827511,28.51683327,33.69763131,33.6194361,38.55116451,41.01101973,44.81561364,47.85885801,49.23462511,50.54927196,55.66788843,60.22836921,64.99596574,66.07009605,64.74168312,60.61528709,58.43815199,51.05365435,42.26254854,33.72513228,27.48397003,25.68204696,24.01797219,22.58298902,24.11945424,28.73674747,34.84998801,34.14292245,38.53078071,41.85065811,46.12648341,52.14985411,55.80626738,55.517366599999995,58.33926084,58.67195717,66.96305077,67.40924722,64.66773324,59.74536952,57.69955863,50.82615473,42.11864441,33.66270099,27.49224216,25.61630682,23.82115755,22.65284963,24.46582303,28.31365063,33.60648162,32.79125385,37.60033599,40.838584499999996,44.01730476,47.45957871,48.85039173,48.85604178,49.34060221,52.67009404,62.88254178,63.4638395,58.94500041,55.32102020000001,54.31840491,47.29966096,38.041100899999996,30.20122943,24.91916783,23.26617461,21.86824442,20.50174838,21.74996834,26.07168063,31.54512533,30.12940221,32.70328816,40.92954689,48.65850917,57.13055988,61.85882472,65.13069247,67.98118025,71.97097661,81.46933522,87.20077721,84.37026747,77.10226663,72.49951984,62.30595761,51.63810485,43.36486657,37.00655201,34.15678221,32.35011436,31.70563617,33.48686326,38.38946748,44.493437,42.58097933,42.78210171,48.71354237,52.72603248,58.75567753,64.27410397,66.35066228,69.34530389,72.67251698,78.23052484,83.96611853,81.48481819,75.71342015,71.67539564,62.21430847,51.80588894,43.33786506,37.77467537,36.19494527,34.92325113,33.67834003,33.71495597,37.35857084,43.32937439,41.86810766,46.3401545,51.57898242,56.781194400000004,64.16325723,66.41971127,67.61058813,71.47074585,75.55415792,82.26611453,84.29122944,81.5054205,76.16389312,72.92517638,64.9214228,54.31306705,45.26215344,39.85142096,38.59274375,35.49839937,33.20074068,34.68429539,39.42373544,45.1088222,42.27400469,47.81662326,52.06694538,52.76545785,60.37617527,65.66504188,66.32372316,69.70743655,69.71973553,79.19892776,85.24165217,82.77527291,76.13208442,71.47021521,63.58982585,53.62145324,44.75546111,39.08691861,37.5584134,36.23405846,35.190925299999996,36.1910121,40.78080434,47.61281632,45.54453015,47.51695308,48.958241799999996,50.39022825,56.0836184,61.13571432,62.14126388,60.59905496,57.38571654,64.46049259,69.15997659,68.50479143,64.25746604,63.20081649,55.95547818,47.15304108,38.11932731,29.34370446,23.87728328,21.50720427,19.09217474,19.40454969,23.45106487,28.50397242,25.94182356,25.61115623,24.28224383,23.79028528,25.56814108,26.29743218,27.9067235,29.38846769,34.01406427,43.89019467,47.68017967,46.12542207,42.55987756,41.55014511,34.93264703,27.40109248,21.40316253,17.73853955,17.24171136,17.06150344,17.050234600000003,19.19256426,23.68196699,28.90109783,26.49796146,25.90564462,23.69763724,24.62805073,29.74638626,32.55401496,32.26895369,35.42710285,38.4715022,46.56496958,51.10890603,49.31232086,46.46436155,45.55289595,39.05972981,30.86577926,23.88720985,19.04588195,17.6733925,17.08713148,16.898589,18.86576768,23.28821285,28.69613591,25.29235086,26.72886358,32.23168221,36.93481845,42.61578476,46.75713307,49.11825319,51.62480699,54.21314577,62.6419316,69.03274166,66.70002779999999,60.82131035,56.57286117,47.89497452,37.82914666,28.05796329,20.30334174,18.049728299999998,17.25326115,16.90526914,18.81157732,23.16338149,28.33528307,25.27277865,27.06836493,30.87333346,37.39787134,48.21343653,54.87856965,57.86147420000001,54.83311969,58.31360157,68.25054003,75.40685132,73.08574967,66.08489226,59.89542313,46.83308073,33.01688053,22.97256026,18.03742934,17.17606486,16.93426847,17.04733154,19.30490936,23.84797179,29.06522971,25.679924300000003,25.98883431,24.14692401,27.04470347,37.16856121,41.56128911,47.062859100000004,49.66081229,51.52981777,56.08733306,56.34355107,53.86456068,51.54352145,51.33646807,44.24480437,35.81217903,27.84007811,22.26633752,20.82267641,19.99137259,19.46245471,21.42529442,26.23325281,32.19865606,30.08033123,34.09344566,38.52943844,41.92819777,47.13858825,48.76276944,49.39919397,49.16373438,49.26118961,56.10727986,60.27094734,60.90974426,60.48071647,60.28686731,52.95718433,44.15434144,36.49189968,31.24164684,29.82795275,28.01969292,26.58215007,28.4364842,33.39424646,39.54132475,37.15523212,40.16051828,41.85740068,47.13968078,52.30749313,52.85089506,53.80356531,56.01887713,59.30697701,66.46843888,68.66770588,67.46265717,65.50755894,65.12419961,57.80778329,48.37903552,40.82197778,35.12446718,32.27426034,30.53383211,29.98209559,31.80711823,36.500327899999995,42.81765634,40.68921764,45.32280543,50.00521449,54.91802623,60.84812459,62.78215227,64.5205827,66.55712254,69.11106169,77.44479586,79.17442352,76.58614714,71.42064477,67.55736540000001,58.78239812,49.26131448,40.30208123,33.86216896,32.39859226,31.61442407,29.98381247,30.98830067,35.72889569,41.89707577,40.80605781,47.89297671,51.710213,56.12241944,61.62433281,63.56525913,63.57069065,65.67874556,69.49526384,77.86748694,80.48170344,78.22312673,72.51153788,68.11250447,59.91343457,50.68680808,41.86286344,34.74113906,32.41363821,30.73679624,29.18300632,30.41290271,34.99223771,41.05840507,39.04212417,41.62887096,47.79889278,52.8851074,57.45732523,61.12513223,62.66824638,67.16436051,70.84268709999999,78.41450984,85.12699716,81.58698699,74.95556677,70.81509251,61.87605575,51.20988865,41.63754893,35.23968412,31.7353847,28.36409512,26.46712042,27.8612423,31.65790745,36.88646543,34.72874646,39.1341479,47.35547455,56.52069985,61.80722525,65.75110343,47.77872745,32.29189719,37.21132664,58.62965997,68.04317454,66.91719497,64.51237299,65.02277998,58.04002767,47.93152804,37.84069645,30.69362499,26.46652733,23.50506794,21.96601181,22.8239738,26.54119514,31.78910682,28.58585105,32.16285172,36.85493763,45.85593742,56.01097958,61.77591596,66.94422774,69.39771497,57.28810524,49.5021744,48.57088688,50.53204094,53.30807937,54.18083759,46.87865558,38.26501072,30.60431703,25.22155378,23.75148423,22.12564862,20.81137635,22.46053005,26.58280559,30.881605600000004,29.52232038,33.06426588,34.7739467,41.22331731,48.80737659,50.9891004,51.8393521,53.75436945,56.87321811,64.35595139,67.57362878,64.69454749,59.05044687,57.3397047,49.619514,40.90910064,32.65958627,26.23253484,23.97689239,22.81392236,21.59426471,22.88765371,27.58576425,32.65683929,32.87369437,36.84266988,37.55869433,40.66212247,45.90722472,47.61587544,47.90995802,49.01783245,52.67293466,60.28315264,62.65348139,62.0297616,57.50976753,55.45015933,47.13949349,37.90646782,29.78871467,24.04175851,20.95247106,18.44217139,17.44289618,19.25199884,23.61291798,27.94474415,26.98370811,30.11466843,32.98763147,41.05238043,48.55680861,49.89571002,48.78440188,50.38638872,53.30464566,60.9566926,64.95747686,63.98117639,58.58458457,56.94666852,48.98162231,40.50042544,33.33896354,28.30147653,26.83936697,25.32759332,24.13440654,26.06390794,30.37207265,34.95409218,35.51282102,39.82014288,40.66524402,43.95627818,49.48266461,51.88467722,49.083135600000006,49.84208156,53.6143985,59.579895400000005,60.4606448,60.20470775,54.33045416,52.40101519,47.43007994,39.0976256,30.9213119,24.9951155,23.08459321,21.21649298,20.68460962,23.21079805,27.29486566,31.70928842,33.64512659,36.35077375,39.803380100000005,41.86245764,48.91694349,52.17463934,52.56833103,54.44379817,57.03416597,65.29679092,70.26566597,71.55624551,67.67857576,65.84387631,57.77313392,48.64421242,40.13582669,33.776669299999995,32.16647272,31.2249777,30.26881129,31.86180806,35.61498982,40.22497857,41.22812453,44.43019408,46.29660866,51.51321105,57.63859448,59.93887531,60.04981571,61.2404116,62.64296170000001,66.00217083,71.47361773,68.09277615,61.14916826,61.07343911,54.167727,45.34312682,36.83124496,30.69740208,29.06076587,27.06518094,24.83185768,25.86899745,29.69363182,33.54632907,33.07272531,38.46385436,42.14058902,49.335795000000005,57.02742339,62.3350818,67.50358086,70.92294254,70.20198603,74.18497734,68.60362018,63.36291932,64.21117324,64.89426518,55.43654931,44.45220111,35.22064258,26.38976805,21.27330545,18.76977957,17.6474523,19.31474229,23.552703,27.73332059,28.32245343,36.57817973,39.13249347,41.71480764,46.67303813,48.19963922,48.36982689,50.22550331,51.79524441,57.60578686,59.10825824,59.06093532,55.12916884,53.50448822,44.41333764,34.87942437,27.34727672,21.75833413,20.01213099,18.89489187,18.28122352,20.13421538,24.28062062,29.02180874,27.960601699999998,30.26971655,32.9723358,36.55380031,38.247998200000005,39.56639093,41.98641494,45.31234819,47.10446955,54.12346322,56.96524184,57.41440373,54.02638256,52.84302873,44.86568355,35.94184881,28.62050042,23.58947504,22.33354481,20.03810241,18.40714743,19.8882361,23.69479662,27.48578054,25.6488023,30.19951255,35.06921549,37.56493747,41.05378515,44.46808989,46.48449564,48.20291684,49.51784465,56.56833491,59.34421728,58.32396518,54.2375252,54.05076198,47.49063829,39.19245871,31.84766736,25.93470639,23.11871191,21.64680064,21.00544401,22.45622229,27.11468897,31.57830756,31.70345107,38.21559635,37.715053499999996,41.18651408,45.62263170000001,45.93023067,46.63879455,48.96991643,51.68333633,58.34803244,61.35153929999999,61.866940799999995,58.06078609,58.09084675,51.39889936,42.50178524,34.75905686,28.80067712,26.52209117,25.32153749,23.94140021,24.089643300000002,27.8614608,32.79899532,32.50525611,32.95569787,36.1666951,38.80828778,42.76065657,45.59650421,46.33656471,47.30150268,49.68350607,57.30077879,63.60121955,63.85391019,58.24246113,55.83795126,47.32753654,37.51299463,28.83685605,22.91743343,21.30817333,20.36761475,18.80230627,19.36646661,23.22802909,26.19704266,24.73696211,25.51313911,30.36323861,34.49625233,39.23600454,42.08820916,43.34947727,44.86000229,47.82939045,56.53852397,63.85965387,62.76654444,56.97573029,54.94334213,46.55238966,36.45609534,27.66820476,21.61958059,19.932936899999998,19.04934688,18.11565575,19.5141166,23.78397971,27.00827483,26.41246183,31.54228471,35.08051554,39.17900477,45.60162356,49.86218441,50.51015876,53.57160186,59.22706498,62.66846489,62.34400948,61.62018111,60.57701672,59.29786207,47.10094218,35.890936100000005,31.21917157,25.30873907,23.41376217,22.79890763,20.04141127,20.45018013,25.86687479,28.23358251,29.45885896,27.66321025,22.81451545,20.00070607,22.27642018,34.89359627,39.69194024,40.76248076,34.73929736,35.74931073,43.30677427,50.25000758,49.44127267,51.04831646,44.89939645,36.59400607,29.39290032,24.324104000000002,23.0668315,22.38895257,21.75705429,23.20583477,28.02808992,32.69064582,33.58010439,41.40302578,42.36543531,48.53264769,55.95026517,57.21762031,56.84434363,60.11658597,62.38521413,68.74187427,72.08104293,70.50315458,63.5596091,60.38660129,52.36667798,43.83026062,36.40924067,30.61611654,29.04656273,28.03345902,27.12333569,28.40302101,30.73866918,33.09001878,36.11316027,45.99125724,51.11961299,55.17209035,63.51831079,68.84045326,69.19119224,69.49254808,69.38432347,70.44805898,66.70190074,63.289031900000005,65.13072368,65.14773620000001,54.90332366,43.05467673,33.01837888,25.45133213,22.07620304,20.49747183,19.45358947,20.95403184,25.24752519,28.810447600000003,29.85205122,34.45829412,38.10278301,43.5263451,51.27160198,55.35139302,57.69656193,60.72426092,65.47952729999999,74.61859388,78.39543712,75.89400269,65.8917611,59.98345125,49.61124186,38.90805298,29.81325018,23.17945755,20.73021567,18.79447114,17.50108214,19.177892899999996,23.50722182,26.78370949,27.29708197,29.08754888,31.80593204,36.16266829999999,41.78042292,45.90329155,48.08813693,51.83217252,55.03336805,63.58211556,71.87848461,73.35957333,66.8337556,67.12618375,58.34940591,43.996046899999996,32.5468978,25.39801581,21.98608347,19.57898272,18.60698999,20.00005054,23.94595769,27.16972214,29.35469237,32.11115862,35.809713,39.434067799999994,45.72355187,48.37553936,50.32308341,54.5264884,60.35463648,68.39150988,75.95836933,77.41944879,68.70856716,65.49803817,56.36178098,45.02791125,34.79592252,27.35807734,24.87587173,22.75951349,20.5474793,21.44299369,25.30989405,28.90066082,32.38142366,42.29186002,46.99256147,49.27102254,56.41288099,59.64594770000001,61.13896076,65.20857551,69.53319083,77.85618684,83.26545216,82.0865934,76.28154489,73.71121754,62.62829034,51.07971942,40.93831849,33.78615886,31.73794436,30.13327296,29.21575154,30.43653294,35.92580397,41.001218,43.45461157,53.88894008,61.47871183,66.37847541,69.32726128,73.04610579999999,73.92860331,72.816265,71.72465396,70.56908198,59.31362595,54.24205146,52.902276,56.0862093,50.687807,40.39600911,31.03752774,25.78883568,24.56870979,24.45215058,23.0141395,22.88962029,25.90224211,28.55991086,31.73666454,36.89083563,38.25914216,44.68219799,56.38703445,59.35105352,60.11692935,63.16544916,66.83113349,75.08180282,78.10588078,76.21761525,68.48069301,62.26319219,54.19984791,46.04941199,37.47731516,32.98098253,31.11369392,29.32353916,27.48559325,28.345115999999997,31.38673716,32.95345035,37.68508648,48.82285955,51.38763053,51.78303908,56.77045621,60.80248731,61.16231006,61.46301034,65.02580789,72.58820349,77.48381543,76.58455514,68.28774908,63.72520809,54.97955227,47.03604486,39.07121715,33.78793816,32.86042772,30.81667706,28.67575211,29.28152288,33.32207589,36.9588545,40.75889097,48.54248062,49.78611188,52.37220316,60.40114778,59.88206283,58.29231251,62.04043734,67.34612916,73.70041691,76.16848181,77.00596634,70.14173985,66.56249165,57.93273951,47.91804289,39.04090677,32.76518879,30.76311102,28.74926494,26.03287959,25.83053978,29.06850734,32.83611072,40.25806717,47.85217786,52.33274658,54.46705383,57.96523499,59.62234869,60.90094146,62.77640859,68.49580133,76.57587722,83.29151723,80.77940706,74.36237589,73.12330213,64.70818872,54.59510039,46.47138507,40.21695615,37.94383294,36.60599287,35.58399267,37.12479687,40.93560272,43.81652575,47.892727,48.71173185,53.97147425,55.94033857,62.80085044,67.05994418,67.98670541,68.20187483,71.02248923,77.0174225,80.86431359999999,82.61616681,78.14458818,75.53052773,67.17628483,57.70623878,49.19644837,42.97360969,41.1159667,39.31685305,36.39104193,37.20948491,42.01703751,45.60493242,51.060334499999996,55.10578833,61.10465477,65.23223697,69.20127493,70.54460897,71.66531302,74.22537045,76.96076607,86.4210417,91.84485352,91.72464203,81.91481366,78.01963194,69.09077149,58.94356451,50.82225278,44.69995968,42.34339707,41.38104996,40.60093981,42.3703986,47.06947681,50.60639658,55.51755389,60.75641303,64.14427811,66.92980613,69.51368104,70.0895473,70.00357941,73.43595801,77.50813245,84.24222089,88.22674179,87.93340841,78.80795186,75.19121367,67.18305864,57.87867401,49.46415374,43.29319546,41.31671452,39.820736,38.92700088,40.68185074,45.55745345,49.50563932,53.04440082,61.20201636,64.40299338,66.7281531,69.55647773,68.01342601,69.59512271,71.26188202,72.78433142,81.31669074,84.21081795,80.82217251,74.05137443,73.55632554,65.28645853,56.44968425,48.90536249,43.71242156,42.29254677,40.82993778,38.42027732,38.331843400000004,42.42736714,46.394220000000004,53.90935512,61.49172873,64.82861868,65.47827867,67.51072926,68.86224181,69.40202273,73.66305181,76.45088975,82.34718161,88.5703012,86.47953976,78.74595757,76.79803898,67.66771272,57.88919367,49.62301016,42.975389,40.137418700000005,38.8946927,37.21429212,38.14280145,41.85134486,44.73816764,54.06668198,63.24667227,65.75035425,68.82687446,70.31533005,70.03217294,72.57743409999999,75.85417153,79.82018153,87.64176068,90.69649234,90.18533619,80.47789516,77.95023961,69.75101359,59.47657162,50.42528342,44.31994043,42.44150783,41.49873294,39.46275498,40.31210145,45.44282959,49.16623163,53.48323037,56.90817964,53.58596106,51.38709986,66.46110319,69.08296763,72.64654556,75.43076251,66.24824378,61.05499066,64.62131558,67.83571535,68.54821240000001,70.74813493,64.38445128,55.50394387,47.60086073,42.19215727,41.13482097,39.19586123,37.32448335,37.28939697,41.33013725,46.55413773,48.80231966,51.26529642,60.63929193,67.11741212,70.64268848,71.16717372,57.39835889,54.61055213,50.77820751,44.28120181,52.95084756,57.67642784,56.36171856,59.66489561,53.53879422,47.2470626,42.76277925,37.69526276,35.59395047,34.20373055,34.00501175,36.91590179,41.54677383,45.30126665,49.80349902,50.75451483,61.54685557,66.34941364,70.28648681,58.46683917,56.52869103,71.22701414,72.07380088,68.69077425,57.90083712,53.50380147,52.66035477,56.49235604,50.99780955,41.90041585,34.203043799999996,29.55934212,27.91524537,27.72045974,27.72551667,29.544108899999998,34.65017669,36.96153906,49.26243824,64.98563337,60.70256603,61.04153672,68.73004353,74.2526841,73.59372182,60.081530799999996,51.604860200000005,52.143611,50.19887636,57.99120639,63.41011737,64.29548669,58.34687746,50.19406914,42.58322686,37.09829479,32.54627347,27.76949952,24.57382916,24.7207612,29.309492100000003,33.22817922,43.05733005,56.13637284,63.81501549,67.85513149,72.95042987,74.46919581,76.49980465,80.98549279,87.31281018,73.40733323,56.81250367,61.47771291,58.14378848,60.61375753,53.21552499,43.88132942,35.71537932,29.6805837,27.86289673,26.85731596,26.09852609,26.96707017,30.2055684,32.37209018,42.70893225,57.98561879,65.88430052,66.71079713,56.62012167,34.50421233,22.75405075,26.69321532,32.91692804,37.12554605,47.70490247,61.68192566,58.41508365,60.76727606,54.33638514,40.01742575,25.53592653,19.61035444,17.74718628,17.16192417,16.97413085,18.95982041,23.62905647,26.33691997,26.18989428,26.240213899999997,23.96209618,29.18363065,40.75093097,45.13941353,51.23551668,49.84863684,44.56214262,55.41067153,59.59874965,58.86462012,52.74722791,54.08288288,46.77620582,38.31367591,30.704207099999998,24.78325492,21.30714321,18.97957991,18.00387253,19.80292374,24.18853446,26.9924797,31.85824947,38.89369378,47.09869466,51.3668721,54.80705462,58.4229812,59.25319247,60.74885885,63.6831294,72.64226904,79.89369439,80.71182518,72.60262511,70.8361943,62.55046975,52.91014234,48.31819621,40.16242243,34.6729641,34.49743854,32.02041473,31.15979942,36.15976523,40.04370933,44.5359527,47.47958793,50.40027969,52.59433368,55.84175958,56.50796385,57.77803476,60.37386532,62.44096527,72.70953874,79.98618633,78.52613698,68.62409768,67.5402905,59.98532418,50.95760381,42.81778121,36.72782752,32.95772689,29.90983139,28.46261169,29.10187686,33.0858359,36.31022464,41.39153841,47.68926343,50.45949576,50.84747501,53.96008055,56.53658861,55.48231143,56.38584824,60.24581874,68.47036061,75.36801904,73.72342287,69.36912143,69.11858468,60.53450101,51.45752236,43.81608872,39.22807576,36.71065892,34.57432267,32.70016659,33.50484349,38.03657463,42.50621786,49.69521194,58.22569833,58.64401917,61.02321314,64.41476168,64.79378202,63.049389399999995,63.70301377,64.20480525,70.95749824,73.68509006,70.69278963,65.42730353,66.97260275,58.861561,49.8934937,42.39349816,36.67126478,35.10567535,34.33402463,33.3133043,34.93014979,39.77116555,43.68504546,48.29400411,53.97912209,58.23443871,59.41838566,60.45109282,62.38958431,63.92679872,64.41632245,66.79573491,75.49253828,80.46653265,77.83255659,70.89459878,71.8394651,62.69118988,52.89209972,44.69946023,38.85738998,36.53400959,34.71145298,33.56699383,34.97819068,39.42557714,42.51164938,44.7858027,52.18384797,57.40485174,58.85594219,58.44848439,50.79531366,46.30793995,58.27789089,62.66762205,71.04621313,75.90573979,74.92597435,68.09889443,69.00105778,61.01247495,52.07958769,43.40185713,37.32148665,34.86515883,33.02427865,31.03621668,31.7126597,36.02965842,39.18524791,42.02187594,48.59236323,51.39918032,51.33481366,53.10052655,54.18573843,54.29468103,55.53896783,59.50166898,69.34664618,72.51475311,72.27629679,65.64771721,65.28620881,56.36830505,47.23838466,39.50567649,33.97957098,31.53248301,28.94105387,28.12573244,29.71773032,33.69891113,37.13559749,43.08489347,46.3946258,48.10205909,47.29082694,49.32327753,52.45105388,55.01673009,56.45464752,57.92783866,66.90736211,75.86628315,77.99394146,69.83866713,68.34493614,59.9508309,50.80386675,42.75853391,37.14661661,34.51832181,32.58298307,31.93120043,33.87712125,38.80007807,42.51889142,44.75527382,45.91643335,49.7194977,52.10568397,53.74238263,54.88237797,56.64977653,60.62259158,62.69693357,67.71522293,68.49645685,64.70971828,61.70524374,65.48171238,59.05278803,49.47751402,40.73357508,36.3793673,34.97101107,33.90902364,33.12007944,33.8161571,38.13524728,43.23522801,47.28664406,56.10696769,58.08260582,61.26650788,55.67044812,42.37370744,38.96723786,40.97705711,43.89422147,46.73340919,53.44714507,54.84591809,56.733309600000005,58.961732,49.24795418,39.63759379,32.43193057,28.39871325,27.16216794,26.1430396,25.55069153,27.51287571,32.7195203,36.51371942,39.21680692,47.31323977,51.81328703,55.07070195,60.51402354,64.32829434,67.16264363,70.78322134,76.75402488,87.80217784,93.95581145,93.15091603,85.58202758,82.94886311,68.93194632,53.90208188,42.21307175,34.07365495,31.45232123,29.60398051,27.333854,27.99278501,32.43380351,35.86593237,41.02188276,51.05084494,56.74208119,61.14548483,65.47328416,68.28138109,69.99140531,72.1590196,74.22796133,81.83652488,85.03765797,85.45354401,77.60349621,76.79875691,67.28535233,55.73113132,44.60125583,35.24158827,31.86645919,29.94516748,28.18026619,28.77479934,31.05828616,32.85877329,38.00301782,48.09353724,54.01264769,57.97082259,62.05233051,63.32343153,65.35091884,70.37454611,76.40222454,87.74658277,91.98207743,85.76357777,76.22738576,76.01655528,67.54035291,57.7451647,47.96034007,40.6085252,37.83248674,35.31653703,31.8918375,30.96801052,33.97732346,36.38158361,40.64411103,49.0290701,57.69500116,65.42106039,68.74187427,70.45405238,70.46700688,71.59976014,76.77003849,87.77586307,92.05118888,90.49471443,83.0077983,81.69265197,72.02376221,59.52629815,48.25011489,39.62070614,35.21380635,32.07972445,30.03519341,31.35208779,35.85638039,37.52008058,42.51395933,49.51572197,54.1718787,60.71836116,67.21405576,72.09346679,74.64238018,72.69034113,66.68697965,59.39940654,60.69157815,69.73606133,64.74396185,66.33430532,59.18979350000001,50.557949900000004,42.70805821,36.369628000000006,31.25856573,26.80009768,24.57301756,25.94457053,30.76604528,34.14532606,34.92549866,37.84640892,40.2226062,43.72874735,51.57426887,56.63220213,57.93149087,56.42468052,63.24717171,77.89826553,86.52698755,87.36238061,78.29663959999999,73.71930241,64.35729366,53.58514943,42.40916841,35.0610682,31.1639511,28.92004574,28.04522732,29.88560804,34.79426808,38.37682514,44.31566388,58.06446951,66.01503169,70.19137269,73.28655994,61.19998734,54.49205756,66.04927521,77.99840534,77.0266623,71.85816323,81.26624625,75.97469513,77.72236539,69.99680559,54.97652436,41.00505754,34.55815296,31.87082937,29.18690828,27.59690821,29.13793092,33.77847981,36.86564459,39.47087104,50.94596036,60.83929058,67.01955107,71.37066851,71.68163874,70.09132659,70.46872370000001,71.76557765,81.59603957,88.22518103,84.55253559,75.78056502,75.08080394,62.77016545,51.26810582,41.89432881,34.98558877,32.08905793,29.3908713,27.64398142,28.88564611,32.55413981,35.27377161,40.76051417,51.58719213,58.53373431,64.13519435,68.68128474,69.53543835,68.64716604,70.59598987,76.56588818,85.74728321,85.63400159999999,84.24056648,76.58255732,76.02520203,66.19979704,54.8752296,45.86617615,39.04674409,35.67973106,33.80307774,32.81279264,34.43441416,39.20316569,42.9305321,42.32391849,41.82393752,48.60022957,55.10126207,63.23250037,66.16889357,67.93516839,70.97007816,74.04594291,83.73275039,86.88515588,86.37896295,77.19447763,75.91600971,67.5661058,57.53108781,47.94176678,40.29536986,38.03095582,34.616089200000005,31.05507093,34.08904427,39.82207827,43.92805925,47.04953001,56.88142782,63.07757712,66.89859048,71.66047455,72.89720721,72.73856927,64.58070405,59.98741563,78.77589339,82.17524582,82.86960662,76.95580279,76.79254498,66.59801505,55.96459313,48.15612459,42.58488129,40.40140941,39.946254100000004,39.81620971,41.63826686,42.26754305,41.53591076,42.22992819,39.63372307,50.04748048,60.50606357,55.01822844,47.89044826,60.01216964,60.7130233,61.82192783,70.46110706,79.75303665,77.13535522,71.21587016,72.90351272,63.85097591,54.24592220000001,45.62971765,39.84342975,38.20442115,37.83545223,37.68424364,37.8192513,41.95295178,44.62323164,45.39791028,54.02841158,61.46213632,63.17347158,68.1606702,68.84245108,68.57924076,71.74641128,75.20376235,85.46222193,93.00005085,89.51629129,81.22241951,79.45567645,69.72423058,58.51843864,49.30167632,42.73156359,40.19891353,38.50693195,35.69880381,34.98159318,37.9934346,40.52084046,46.1062869,58.59554127,66.83590948,70.73230861,72.91556199,74.79580513,72.50270383,74.50091093,78.70256783,89.53923477,95.89164959,95.90154499,85.33773393,80.64736490000001,70.59343023,58.88977994,49.02541786,42.81306763,40.78423805,39.68897475,38.76670854,39.52640367,42.73003403,43.91379368,49.19969481,59.137913100000006,66.71900688,70.41250433,72.47373578,74.7204505,76.38986316,78.2417937,83.19115895,93.03154744,97.84528071,97.19743123,87.79808861,83.99983141,75.08495558,65.08402509,55.65443449,46.14196637,42.17214803,40.53117282,39.39536039,41.02906235,46.04472965,50.18545363,58.20035122,66.79492332,68.29386736,72.70535579999999,76.96291995,76.94531434,76.20107093,79.79873639,80.88981679,87.02291049,91.77780229,88.95322354,80.42932359999999,77.26658573,65.82427287,54.02235576,45.39541304,39.62763601,37.56965103,36.37068934,35.89614911,37.69888379,43.69606458,49.61854632,54.78926171,63.337104000000004,69.43401872,71.01078338,73.80520783,80.221802,74.29226556,64.88524387,81.90326393,90.79285504,93.18490991,90.94721646,83.97673187,84.51585726,78.44360285,68.89948209,59.18642221,52.44886878,48.36233514,42.85605159,38.37844836,39.04268605,43.68083134,45.97377648,50.45843444,62.54990787,71.36601741,75.39152447,80.6029138,70.50374769,47.77176637,38.69013658,40.76241831,49.81838886,59.28266004,67.18995728,61.40073516,63.20933834,57.9758171,49.13067702,41.35036497,36.60499398,34.58499841,32.22275453,30.91837762,32.68949085,37.90284682,42.09916586,45.21670346,50.47744477,60.34948589,67.13888849,73.44404288,76.50598541,76.55449449,80.06672271,72.2325637,58.80824468,57.91223083,60.06532988,58.59791367,61.53552429,54.69964159,46.20008991,39.41405858,34.79289461,34.26254081,33.97164222,33.40020865,35.10302203,39.14597862,42.07778313,46.63223927,55.44647588,66.08882543,72.76803686,77.13897621,78.37464751,58.7173135,43.43653771,48.60659756,68.70513346,67.68388246,60.51127659,57.40310368,63.23955509,58.31672314,50.01826263,42.25212251,36.1838637,34.44755593,33.39546386,32.62543636,34.83132106,40.57852696,44.91278794,50.94758358,63.57365613,70.52069778,75.95240717,83.31954888,84.32743961,85.22588826,87.51290244,90.68409978,99.54338054,97.36343603,83.59243607,72.90975589,81.07033686,77.54193897,69.26458022,60.14830106,52.27540345,48.11195445,44.80081743,40.80777467,40.65132186,45.34306439,49.17406675,54.95919967,66.33027844,74.87915085,78.02459523,81.90279569,84.3904952,86.19607054,86.61876156,91.37683734,101.5389342,105.0,104.93388519999999,98.87012153,96.58794574,86.01121148,74.32017233,63.89333554,55.392878599999996,51.15323225,47.50162617,45.49136991,46.16768806,50.05706367,52.73208833,57.99891668,68.42169541,75.55949586,80.31082907,84.71722941,85.74915615,86.82050829,89.2526752,93.77394908,101.2172882,103.0802066,98.43207242,81.89252571,68.95941609,62.43057046,54.45472363,46.8246213,41.65193933,41.12960796,41.42272284,40.77562254,39.75718094,42.56936712,45.39737961,48.59242566,59.88836839,67.91818707,72.36039175,79.01469306,82.23187101,67.88665925,50.48212712,51.0302426,72.52714573,76.32075176,78.02287841,73.83707901,72.66955146,64.78204493,52.97388469,43.32247574,39.35718368,37.69507547,36.66982885,34.51554362,35.02501414,39.49643665,42.04953299,46.72941357,62.094815000000004,69.95613161,70.37092506,65.58834503,63.40109606,70.42233726,67.81826579,71.81377462,74.35372914,71.02248923,70.62726799,67.92162077,71.60815712,65.07622118,54.52502126,46.2742895,41.15617246,40.58336538,40.57409436,40.07732859,40.50832299,44.20709588,46.86410909,51.34589520000001,47.60014277,38.12191819,39.75327899,53.33158475,60.10906301,67.29811948,71.63234925,74.91080349,83.48174540000001,90.06094184,88.89659835,79.58993497,77.78851133,68.1622622,55.87328738,46.75588444,39.81599121,37.13409914,34.34541834,31.28519265,32.18245514,36.90450808,41.50282219,46.65836676,53.85238656,61.74189092,64.99428009,69.42964855,69.47946876,68.91508988,72.87616783,77.53563339,88.0126025,96.31424696,94.17191733,84.97856673,80.29856126,70.84942974,60.66207935,51.80233036,46.06798529,42.21628695,38.36402674,36.42531672,37.33344224,41.92310963,46.59743385,55.43598743,66.40625736,71.2027596,74.42202895,77.38648503,77.34812105,77.15324177,80.04524633,85.92062364,97.01709846,100.335259,94.60010234,83.47853017,82.18860615,74.04675449,64.41057877,54.82132016,47.95628205,44.8959315,41.65506088,40.72358606,40.1595506,42.56097009,45.90594488,53.11969296,62.76173723,68.94533783,73.54471327,79.37389149,80.42514073,79.69803470000001,82.69795177,85.72427725,91.48606090000001,97.36078268,97.76358939,89.58811851,86.89423962,77.07735656,65.79318211,56.39149829,48.56308296,44.40259945,42.01516457,39.80206902,40.47392333,45.30345173,47.64219023,50.40739686,67.82066937,75.9798457,77.91612091,81.9342298,75.08732798,57.96155153,58.37859255,51.01931714,54.24086527,62.02782621,58.14953214,59.46146325,61.689198899999994,54.99200732,46.58532218,39.48273299,34.14182993,33.14358482,30.86705911,28.55891194,30.157090500000002,34.97219728,38.65352061,46.58054617,57.11975926,65.58556683,68.99253592,73.86330013,58.77646714,44.65129449,43.18378462,54.93172991,67.85581819,72.57256447,74.78775143,70.07150463,66.95914883,58.55421177,47.22533652,37.080345799999996,31.53061007,30.91094832,30.25423359,29.18803204,30.85691403,34.82354836,38.65779716,43.84827206,55.33978081,62.91035491,66.77188619,73.03745905,74.11742671,54.52508371,38.51395548,44.82859936,71.88962865,79.09600978,79.55597232,76.03153878,73.00393347,60.83897841,50.36013638,41.50101168,35.064252200000006,33.48773731,30.94185179,28.2922679,29.05514706,32.63442646,35.35508836,40.52855071,50.07935166,58.69636781,63.03940038,68.38245737,71.55321764,71.85963041,76.33879437,81.87220433,80.49868477,78.02596876,67.22910173,59.55020933,64.30425829,56.66628959,46.93852719,38.82327131,32.80739233,30.829100899999997,29.72681405,27.91568238,30.30408497,34.78877414,36.93769031,42.98450397,51.10309992,59.55230077,46.606174200000005,44.16077187,60.75703736,58.24011995,59.32726719,65.3927478,82.08016294,95.46003088,97.48061951,81.36385759999999,73.56303688,67.90588809,58.60862062,50.14418656,43.33795869,39.64452369,36.30707186,34.54316946,34.8902562,38.669627899999995,42.4574278,51.72987884,64.49258227,68.96884326,71.94581678,74.64375371,76.3881151,81.6010965,86.59160396,87.99805599,96.92966345,93.04943399,70.99633052,59.31880776,64.77552086,60.99068645,53.96448196,46.93684154,40.27080314,37.746768599999996,36.44364029,34.79099046,34.84324544,38.43950618,42.82752049,53.94019617,68.15742373,71.97525313,76.21383814,82.16725459999999,84.40138947,84.19199493,77.38411268,59.89436179,57.49987218,74.01934719,92.79783588,85.62260792,83.18145091,74.3121811,63.39838029,53.78215138,45.56759852,41.98298123,40.83986435,38.33440309,39.1634906,44.08226453,48.65785365,53.64548928,66.56757975,71.10542919,77.0481075,80.74544441,81.70076801,82.1891992,85.1009945,87.84122865,95.69870573,101.23395740000001,100.02762879999999,91.24526342,86.57128253,77.78464063,66.5448548,56.05003037,48.19892125,44.10093148,42.07522347,41.71206065,44.51553766,50.23483679,56.62009046,63.15748916,72.06989895,75.41730853,76.60849757,80.39233309,83.52588431,82.68674538,83.06673342,88.08817559,97.54626604,100.7569199,99.17569148,90.99747359,86.13229695,76.23603251,65.73995938,58.86786657,54.12105962,52.1474505,49.60824516,47.25920548,48.73807785,53.17029354,57.80906313,63.66980033,72.97484047,74.08115413,76.06940335,77.47401375,78.53309809,78.29629618,80.51085886,82.89523463,90.11372751,93.98115851,94.64961037,86.84635483,84.71214124,77.05525583,67.92059065,53.022393799999996,45.33338754,45.8610568,45.09883319,41.80776781,42.57813872,47.67749514,51.92347826,55.86033288,58.67717019,61.63503977,65.02281119,70.54904154,59.81263924,53.239092799999995,67.24118218,72.95033622,82.10716448,87.62574699,86.71883889,79.98297109999999,78.7761431,71.64280653,61.39202598,48.77878304,41.00799179,41.08634308,40.59541463,38.56112232,37.84531637,42.10206893,46.96184527,51.93303027,49.22738307,45.41807558,40.34734392,31.17312852,32.75710394,43.96255253,58.15764822,58.97602877,69.26323793,74.41194633,73.77033996,70.35475538,73.62961988,67.46646546,54.43565088,44.20793871,39.89115848,38.41309773,36.33151371,36.64903925,40.55402269,41.90825097,44.28700794,49.56198356,57.72490574,65.77610714,64.470107,67.75268174,69.80604678,74.80142394,76.91166387,76.92074762,81.69886384,85.04995695,84.52615841,79.25396095,80.24674329999999,73.99952523,64.7831687,56.39664886,49.15327715,46.25275069,43.57685202,41.55972831,43.16483674,48.2353499,52.43513389,53.26615678,63.83112278,66.39586255,69.22056619,76.62913112,74.56892979,75.41989947,76.18477637,78.50534738,87.97130423,91.31687211,90.78901552,83.18273073,80.74179225,73.03639770000001,64.13038716,56.13887008,48.85557353,45.8537211,43.96539315,40.44386267,40.96569461,46.02562566,51.22933599,58.98352052,69.13750134,71.1435123,71.33920316,74.24132159,75.57797546,75.76442652,75.43613162,79.49113745,89.33695746,93.89119504,94.77943624,86.60571340000001,82.86014828,73.19949945,63.62431913,55.63904519,50.06792674,46.99655706,43.33836449,40.82862672,42.95013552,46.87275582,50.73775203,56.98312838,66.67040415,67.4828849,68.78900989,75.7721368,77.11846754,78.70166259,78.26773388,80.73654803,88.83301206,93.93539636,92.71817356,83.19134624,80.34719529,70.57907102,60.548641700000005,51.76655723,45.95283079,43.88092362,42.12151626,41.29564396,43.18306668,46.83710756,50.08862271,54.16457424,61.40981889,64.53503556,70.32004363,76.7267424,77.53894227,76.49427949,78.11911623,81.51647083,90.01474269,93.7175736,91.24314071,82.93821861,80.87255453,71.77478628,62.40965598,53.61795708,47.55828257,44.55249698,39.73086616,39.0493662,43.27780616,48.48407616,50.65777755,50.08231715,54.725613,66.46182119,71.90660991,74.98238101,78.29632742,77.68053641,76.69387235,80.95565061,89.27639909999999,92.86189041,89.24290469,81.69995643,82.80227445,73.37077972,62.55274848,55.03764457,45.65028875,40.34927928,36.66957914,35.97890179,39.05323695,42.01959717,46.48462051,50.28584313,58.64979406,67.23546972,72.84960336,77.88337568,79.60548035,72.1675103,51.76908568,46.50269437,66.44914763,78.06121122,78.14340201,64.56940397,63.26602595,57.27902148,48.37304212,42.19081498,36.28309823,33.13603065,31.90316876,31.04567503,31.81273704,36.05756522,41.58879008,45.02928473,57.89652936,65.82264964,68.03000151,73.68412236,76.88531786,78.37221269,83.01479058,64.99065909,51.42830451,61.31707722,74.34192964,59.71399781,57.08183226,52.98596515,45.30972608,38.32054335,33.06657582,31.659405800000002,31.07573569,30.95418197,33.22880353,37.25084564,41.67285381,47.44565653,59.07067459,65.24903099,69.7363735,75.34754161,65.482524,60.79749283,71.42223677,62.21099963,49.01062165,51.76774341,59.30504165,63.04470706,67.9541163,60.94888868,52.01996583,43.1759495,36.98557511,34.37348121,32.072638500000004,30.93782499,32.49021019,36.44729253,40.72215016,46.13335086,59.54412227,66.96595382,70.1005664,75.59233467,77.42840766,78.89900786,80.79823008,83.95818979,89.69565636,90.41139988,89.02514434,80.63575268,80.01131493,69.39228345,57.54535335,49.27317644,42.84412721,39.23850179,37.34936221,36.67538524,38.2709417,43.17360834,47.11314749,52.03722807,65.53393615,68.52339598,72.37378326,75.67380752,77.84054782,80.24530736,81.41789184,84.12044865,92.97301808,96.85184283,92.66782271,84.77201283,84.56929845,73.75460728,64.37096613,56.0489066,47.98578083,44.69405992,42.92310278,41.94130833,43.85460883,49.02210899,53.79257741,51.493326700000004,56.57167499,70.09653958,71.81536661,75.09869049,77.86882917,78.63161467,79.24834214,82.18073975,85.92895828,92.20948341,94.37310218,85.24930004,82.26652035,72.91874599,62.80316039,49.1865218,41.97405356,41.47678833,38.43928764,36.57493329,38.83619457,43.48957308,48.26431803,53.5637355,61.45124205,65.9448277,65.75469318,70.09813158,74.59168598,74.92594312,75.71029863,80.81630393,87.42037933,94.23222598,92.97857448,84.64468425,83.28546142,73.48559085,62.68466581,53.54366385,46.42712127,43.02224367,40.86973771,39.66084945,40.08909689,45.39460141,50.62059970000001,52.84721161,56.02608795,59.63923634,64.90731332,69.62552671,70.89422419,71.78661696,73.37205959999999,77.23643143,87.09963859,95.54793413,92.49623033,82.46982785,82.18582792,73.28565464,63.66842682,54.17106707,47.3025016,44.73919776,42.36431154,41.09274228,41.5848257,45.4089294,51.29073716,56.78131925,66.2066645,69.62555795,73.41466893,79.23829069,78.97061655,80.99507594,83.52113949,84.342548,92.68602144,96.42269018,96.85043813,88.04968666,83.94763886,73.65952440000001,60.62533853,49.11984517,42.40024076,39.00497756,37.25359263,35.71100915,36.48397092,41.14752574,47.22287049,49.02754051,58.4664958,62.49069179999999,66.41805686,75.04028602,57.25632772,39.56333178,42.19184511,58.98714153,76.42254598,82.23830140000001,83.08137351,69.39590444,65.01388354,56.85205391,48.07068738,40.33619993,34.63069811,32.95376249,31.06481023,30.48922496,32.04529361,35.89574331,40.94674671,42.42103037,53.96782201,62.53264563,65.74058374,72.26409146,73.27369908,53.85051362,34.6386269,33.34230362,41.08543782,48.02648603,51.9766385,52.23026563,55.66932436,48.70448982,39.72493518,31.71734205,26.08566524,24.4230576,23.75935057,23.29863888,25.15868547,29.44921334,34.21874526,35.4022552,47.17548515,57.62960438,63.59628747,68.31106715,70.44222163,71.98502364,74.37177182,77.80714705,86.88865198,91.09177606,90.18499284,82.87962683,81.11391389,72.59132508,63.35186899,48.7914566,39.40918895,40.48463031,39.08975926,36.40889729,37.30587882,42.07060355,47.2811813,46.00037222,51.30887344,47.48024348,48.60993764,64.85371607,68.72454959999999,70.61078614,71.18437358,75.65773149,85.04574278,89.50764454,90.29783739,83.81606494,81.0925624,71.95109224,61.17813639,51.53406311,45.57896102,41.02572227,36.79309943,35.11622625,35.74272424,38.80223196,43.10259274,43.82436088,45.20793186,51.22668267,58.01171507,67.68254017,71.98979963,72.63277947,75.21125409999999,71.57425695,69.03832924,77.17431232,81.93344946,77.16641474,79.21300603,71.99654221,63.24498663,50.54215479999999,38.49172995,34.01843448,32.40402378,32.11006607,34.30093606,39.23029207,44.29203366,44.3236863,48.95761747,54.52795554,58.1081402,63.88365871,65.52454025,64.87182114,63.55464581,66.24262496,73.80536389,79.48957669,81.28865909,76.27208656,76.40213096,67.27773570000001,57.55774597,49.32031204,43.91242020000001,42.63626223,41.72738753,39.73198992,40.72327392,42.79867722,45.61866732,47.26057899,53.88169807,65.16306311,69.92891154,69.92029603,70.16402781,72.00512648,76.19807423,80.34138919,87.63442498,88.42989323,86.08216463,78.25265674,77.68356435,69.88015276,59.50198115,50.14793243,45.42369439,43.27359204,41.22216234,40.60190749,42.50328359,47.56883347,51.188849299999994,52.49072895,59.83923498,61.68685774,63.27432933,69.11215421,74.55091836,76.06497078,77.98866607,80.45763620000001,86.16657171,90.62837982,91.87750504,84.33945765,81.33894746,72.30332957,62.73027185,54.47382762,48.85938186,47.36849148,45.14231657,43.44424796,43.07952437,44.7251195,49.10055392,52.43728778,62.04293458,64.78426125,66.68835311,72.90098425,76.35103094,74.90627727,75.97207301,80.0523635,88.77722969,93.04749864,90.51703362,82.56547261,82.79437688,75.52287986,65.96514908,56.44902871,49.21467831,47.52613047,46.0672049,43.6274838,44.44486544,49.08544554,54.14197409,55.35560714,64.58154686,68.49957844,70.5039974,75.51857211,77.72923279,79.1337183,81.68228834,84.03960016,91.49464518,94.39376691,92.76312413,86.39978379,84.57710231,76.45663344,65.63907046,56.65873542,50.17131294,47.97613519,46.92042212,45.81994578,47.51682821,52.55163068,58.09902525,60.61937634,64.85421550000001,65.88448781,69.3578214,73.99247048,75.53858137,78.19831031,78.39434453,73.09708094,59.69074214,55.18223545,59.54106315,63.33676062,65.91042806,59.31865167,51.84643805,46.02631241,41.61935019,38.02599252,35.33532886,34.63122878,36.7074125,41.54836581,46.65586952,48.24805466,55.05387673,58.71828118,62.05092579,71.01240661,74.85558308,74.09133047,75.67399481,81.78745385,90.04676993,88.15144971,81.55792523,74.67718565,72.64220657,62.6369683,52.83740989,44.74731382,38.58949734,36.49839254,35.15040737,34.10490182,34.77020082,39.85766411,45.20356168,43.95662156,44.98105658,55.77236721,64.20068479,70.59077688,73.58897707,74.46173529,76.79538563,79.93677195,89.19027508,96.17624264,94.72833622,86.37406214,83.67081857,76.17694127,67.00285075,59.01610966,53.16941949,51.27497327,50.1786174,48.30283812,49.00041413,52.62295841,56.85233484,58.65260347,63.87644789,69.74636248,73.08493808,78.51002972,80.69983838,81.11728518,82.55848027,86.36079546,94.12896458,97.8542084,97.55319591,88.89862734,84.86466083,76.80415719,67.55405659,59.55270657,53.92374553,51.11249582,49.35402494,47.9767595,48.29503421,52.83765963,58.52518122,61.87081152,68.12536526,70.14155256,72.2754228,77.56678663,80.43875077,79.11526987,80.47705234,82.90662837,89.7600543,94.4280729,94.07683451,88.21001024,85.89546387,77.89398901,67.99441569,59.00587093,52.99916937,49.79738075,47.27150445,45.80268354,46.83083320000001,50.89476672,56.84443729,59.59157006,68.06577461,69.56087913,73.08253444,78.82037566,81.01361802,81.54244225,81.88575189,86.66496070000001,95.4078071,96.70569116,92.79643118,85.23072672,85.40943626,76.86421614,67.62513463,59.40474443,52.95574841,51.05668226,49.84585864,49.0045658,49.89636556,53.28279471,58.27377042,60.4895817,68.1565185,70.94195286,75.33371304,80.81365064,82.40233962,83.64141338,84.69004058,86.75049154,95.13236027,98.90124353,98.36258637,88.59093475,86.33669697,78.09788956,69.30231998,61.67677509,56.14230379,54.65959191,51.92962774,49.53925859,51.26002095,54.63596166,57.93392569,59.34296865,66.17267068,71.29412778,73.94093346,78.08949258,83.25721123,86.33098451,88.99377263,91.75629474,87.19528328,77.74568347,89.0866704,88.68898309999999,87.24572778,78.74386616,67.70610801,56.88979362,48.59301875,46.00521064,41.67101208,38.18260142,39.53080509,44.3430088,50.06080955,52.058642,57.78833592,64.10054501,68.88993005,75.81874178,78.83420423,64.48814964,48.9764405,62.98589677,82.28896443,79.53711806,69.40704842,66.47187264,66.34925758,58.21814413,48.30539781,40.05772515,33.39602574,30.85563419,29.84774347,29.30243739,31.31771937,36.43009272,41.62531238,41.44007876,48.232977500000004,59.24136175,65.38166625,70.42664501,76.23768692,76.88335128,78.16562755,68.76484899,67.99254276,83.14052716,82.15723438,79.24362863,79.85270823,72.4423016,63.51175551,54.34518794,45.6825033,41.37561845,38.60526122,36.40053149,36.20727545,39.71413457,45.61095704,44.16907522,54.60421536,60.93864998,67.25504192,75.31819890000001,77.4803505,83.84284794,91.61598036,95.30117448,103.0009814,104.3948223,102.3129886,95.06515298,88.35800361,78.33478511,69.34118343,60.14558532,50.4369893,45.99603325,45.11259929,46.21004769,46.18888349,49.39351274,56.25571025,54.6597792,55.56977766,46.29155173,38.76886243,40.89883069,46.20814354,57.10177906,62.94871895,64.27678853,75.3474792,85.02829328,88.02234177,81.65300811,77.96316288,68.82056888,55.89788531,45.39956471,39.78056145,38.42186933,36.87628914,35.92549183,37.6540269,42.58332049,48.60784619,45.72501901,49.66371535,59.87322881,55.21563618,47.49469631,44.19407895,51.74707865,72.71662466,58.73822798,49.04414723,52.227050399999996,56.34099138,56.50577877,59.09099598,53.34719258,44.50679727,36.26177796,30.81517871,28.907216100000003,27.7223951,26.92664591,29.05917386,34.47121739,39.95018727,34.25614161,34.77182405,33.71904522,32.56035174,35.63581064,41.55067578,50.61607344,57.57013857,65.19315498,72.95973208,75.02458451,77.31259764,71.01131402,67.36563894,59.83661287,50.75832313,37.38398037,27.766440399999997,26.74375344,25.77188558,24.53933587,25.96392423,30.5623632,36.82959053,36.6393936,43.81402848,51.05743143,60.65268345,68.68034828,74.92416383,75.70168305,77.14971443,80.16970309999999,88.34074134,89.75343654,87.80498724,82.17621353,78.95026394,70.63379203,61.60781973,53.43628203,45.29109034,40.84214308,38.20264185,36.99737462,38.29157522,42.94077084,47.98912091,47.48121116,51.45287123,53.52455987,59.33307329,69.43885718,71.38833659999999,74.45221448,74.8191232,79.90103008,90.22956876,95.66227703,92.36961969,84.90689563,81.49998898,72.89489721,62.36994968,53.19002181,47.33480979,45.9223643,40.878696600000005,36.57636922,36.7329469,40.45335223,46.41875548,44.67848333,49.35358793,57.72955687,66.78181276,75.62785808,78.41597702,79.49507062,80.43316313,83.15650959999999,86.08640998,88.92032218,86.26789769,78.57923483,76.66974263,69.50793741,60.44818975,51.47469096,45.20665202,42.20202142,40.25878513,39.39158331,39.96972827,42.98362992,47.89984416,45.67541735,55.79827617,65.33537346,70.62261682,74.67556241,78.29511001,77.80808352,79.94092365,83.94901239,89.90729843,92.65711573,90.41246123,83.70621709,80.02414455,71.28529373,62.5683251,55.21370082,49.76298109,47.10852757,44.26166084,42.16549911,43.36358675,48.52000537,55.54976844,56.37039652,63.84504494,67.79491648,74.19234428,78.41048303,80.01218899,79.47827659,82.00914737,86.13657347,94.00731723,95.3094154,90.94677939,84.54738508,82.67148094,74.46485681,63.89711265,54.06683804,47.22399426,42.81013338,39.89465463,39.04299822,40.1150683,45.32883007,52.38144298,51.33662415,61.07244021,66.57710056,72.84242372,79.39895762,82.3164342,80.22998051,80.0443411,81.89951805,72.97917946,69.66694987,79.88270647,73.39213120000001,70.04990344,61.59583293,52.42274129,44.85453956,38.66759888,36.52458246,33.14636301,30.23325666,31.51359753,37.99536998,44.68569415,44.33236427,51.96112433,53.81514632,62.85279326,75.39711204,77.61158108,77.33398037,80.09384906,82.47641437,89.42042806,90.50617058,89.14323311,85.62778973,82.31097144,73.58710413,63.36984919,54.3207461,47.38684626,44.99176353,43.53748909,42.31096401,41.72176872,43.71026769,49.75786174,49.82138558,57.82826075,64.68961543,70.18319424,74.7153624,81.53039304,74.14992218,67.55464971,85.89096882,90.81932593,86.66477341,84.92749794,81.65559898,80.05039691,73.57205822,64.42431366,55.16590965,47.19362143,43.57803823,40.85044646,39.51344919,40.12833494,44.60762381,52.04877786,52.55394063,58.85669136,61.90542968,46.65346592,35.59735297,42.83173458,62.68778738,68.14671682,55.33815759,56.57954132,78.07934748,80.46222489,77.12861264,76.59607371,66.42186515,52.84234197,43.668594799999994,38.18157129,36.16937966,34.48876058,33.81359741,35.86983432,40.94478011,47.25527231,46.25493579,53.83072291,64.10007676,69.67612733,74.24166501,76.14148028,76.18849107,78.06083663,81.10183344,88.99086958,94.63996474,92.22468544,85.67361429,80.42667032,72.16776,62.31700794,52.4740598,45.603496500000006,45.14397101,43.983841600000005,41.35267495,41.67148031,45.71730875,50.87076188,47.78746783,55.83401809,66.94010728,69.25084537,72.76510257,75.68978996,76.50561083,78.77383316,81.00575168,88.71626558,88.10256597,86.99210067,84.30630666,81.34309916,72.62179155,61.57566762,51.64562781,44.82560266,42.9348711,41.20861474,39.40438173,39.9700092,43.19227529,49.445112200000004,50.27148394,62.38858542,68.62512773,72.88144329,78.86660604,81.40331417,75.34123603,64.81557054,55.89314052,62.18774397,81.01265038,82.58994568,77.44011352,75.74569715,67.5684158,57.16520925,47.98200375,41.56884328,39.97918659,38.02262124,35.34572367,36.04589055,39.52915066,43.88195372,42.54402002,53.81458443,64.35529587,73.31977334,79.05639715,81.99229093,83.64647038,70.83713077,50.83851612,61.82735934,81.86106036,79.13952441,73.15963712,71.23188378,62.85013993,54.4895915,45.48081904,39.08922859,36.99643815,34.30802201,32.29682928,32.98107619,37.94161665,43.522131,41.37608667,51.64681402,62.14263736,70.81318834,77.59931333,80.13833139,82.58673045,85.18711845,72.23768304,58.8422073,56.20052099,56.2189382,59.557545,60.65889535,55.26642403,46.23964013,37.66769937,31.701484499999996,29.054647600000003,26.83846171,24.62055898,25.62763809,30.31451099,36.62206892,38.338991799999995,52.83076097,63.98963582,70.13602739,75.8401245,79.44122359999999,79.40310932,80.95552572,80.48123528,85.99188898,87.71274501,84.42445784,79.76948733,75.44793113,67.30264577,57.36164928,48.25482848,41.19147735,38.21784388,36.78557647,34.31311015,36.32002637,39.68341836,44.82560266,44.48756844,49.28494473,60.04379109999999,68.74165574,75.33408763,77.22837779999999,77.97386979,80.60968762,82.29642494,89.85719735,95.27651411,91.69514327,86.21898278,81.44676632,72.97942916,62.7630795,50.05612721,41.78217099,40.01951722,38.87281052,36.76363186,36.27963331,40.64298727,46.75391787,44.16376857,47.28461504,56.97329547,70.10668468,75.82935504,76.10530134,76.4613782,78.96602785,80.46575224,87.69476481,92.79037537,87.91268122,85.48266818,82.71561985,66.5174475,51.64862451,44.27811147,38.84846233,36.69817266,35.16907433,32.77580211,32.92429492,37.36056865,43.58287665,43.323818,52.7883389,62.07592952,72.58470739,78.56830931,80.53420817,81.15399482,82.56147697,87.77726777,95.7780871,93.72057029999999,87.6292744,84.01799897,81.34959203,72.97215594,62.55315431,54.61192564,48.82373357,45.57533999,43.13986422,41.87463173,40.04570714,41.71412088,49.29889813,48.70661247,55.97014952,63.0534162,71.11410718,76.48513333,79.14860815,80.66222351,82.15336369,71.76966687,73.58351431,89.14117288,84.06856828,75.42467546,72.39875579999999,68.59553531,60.199057700000004,51.07538042,45.85356505,43.96267738,41.38239223,40.05488453,41.65599735,46.47903291,52.91491834,52.71373351,55.85115548,57.4067871,73.87400711,78.68168457,79.25745713,79.52978237,82.80174381,86.60405899999999,91.49633082,91.03521335,88.22952003,82.82365718,78.65427721,70.57192262,61.11320786,52.91516806,45.75180204,42.5486087,39.13520922,35.09119131,34.9780346,38.37657542,44.63268996,43.35319194,53.37937592,63.53728991,70.15622388,74.79561784,79.02799091,77.63580438,72.3653238,58.206282200000004,50.97224394,54.51553173,58.77559312,62.16526869,61.54030029,54.90834938,45.47470077,37.91495849,32.68871046,29.86132228,28.63648281,27.62803021,27.971371100000002,32.16010473,38.55946789,37.02490683,37.480436700000006,33.13528147,40.33126784,64.05256654,71.5833407,72.40936907,72.07607964,74.94916754,81.13623308,83.48742662,80.34129548,75.7066464,71.98636594,64.59403311,55.38554293,42.93515202,33.80157939,33.90946065,34.020682,31.21408343,31.18680096,35.17207103,41.01395398,40.84773068,45.70288711,45.46652226,45.31905956,63.775683799999996,69.66963445,71.01899306,73.89161273,75.88535594,81.65032352,85.78542873,81.45566277,72.70195334,67.07402238,59.83018243,51.85221295,43.70855084,37.29623321,34.13290225,32.21919595,30.35674577,30.3875244,33.52541459,39.75608839,39.01484171,46.1258279,62.29203543,69.57367751,74.07903149,75.86977932,75.51432683,78.42040959,74.50574933,72.85294341,79.96770666,74.19212574,72.58848443,70.81259522,62.91278973,52.57438688,43.6452455,37.82025022,36.12751947,35.08841312,34.14438959,34.86837404,39.21746244,45.42953174,44.14600685,52.73034023,65.70075258,71.9983215,74.57935583,78.80682809999999,68.19138638,55.43333408,54.85625048,63.25522534,70.44671668,65.81987147,68.23599353,65.95328709,52.46869071,40.44077234,33.3701792,29.01987336,28.90396968,29.58690554,30.9292719,33.93599396,39.03307165,45.75779544,45.67491789,47.33068932,50.14771393,57.93689118,49.09393619,34.04028542,33.46145373,33.316706800000006,32.65449813,44.56988411,53.22794883,52.49057286,55.557072899999994,52.80482078,45.9614463,39.14669658,33.17998228,28.40249037,27.2853761,26.390048999999998,23.31037596,23.49882481,29.88045745,37.09336273,37.27943916,43.86562795,50.53931418,54.72389614,58.82048122,61.73492984,49.66237308,36.50391772,37.01816423,49.97986739,64.15567182,65.69098207,68.34156486,59.81750888,46.31668033,37.61965848,30.24215313,26.02226627,24.86229293,25.12350544,27.24620047,31.64126952,38.52887656,46.51274578,48.14688477,51.54573777,39.79944691,25.44184258,24.21213349,24.23791762,23.49073995,24.71745234,27.33322967,37.28134334,46.73203568,52.81555894,55.21382567,57.16180675,53.03091567,39.84380434,26.62825557,21.41262087,20.75471995,20.77522863,21.58031131,26.49615098,36.71262551,46.61282315,46.97813983,50.52039749,58.411400199999996,65.88789034,71.75490190000001,72.82790845,72.50613759,75.82595258,78.332163,85.21861504,85.210499,80.59423588,77.21854488,73.36241391,66.94123104,57.01474984,47.61163011,40.61511171,38.00332995,35.81555032,35.01683564,35.23687472,37.63704559,43.28120866,40.70535612,40.98189551,54.81554526,65.48770578,71.73027278,74.85408473,66.13365111,45.64900893,44.60924703,67.66958566,71.73913799,67.65544498,66.3641162,64.17977029,55.91099588,42.17801658,32.33001148,29.20407688,29.37011291,28.78594333,28.74564394,30.49066088,34.31947814,38.83385339,36.63333778,35.51934509,43.31826164,53.46290898,61.94822634,68.20970999,69.34143313,70.96776822,71.72062708,75.77391609,79.75556518,77.28490934,75.30465128,72.13108166,63.14259932,52.15534808,42.58928268,35.96366855,34.03404231,31.547029499999997,28.83588837,29.984093400000003,34.65464053,39.91681775,39.1656757,48.08991621,59.05079024,68.71602773,73.43286766,74.98000859999999,76.76210975,79.08792498,82.19063514,86.45328746,87.57155663,83.92469538,80.45070633,75.71585497,67.83552805,57.15646886,45.28060189,37.45056333,34.31954059,32.17415179,30.26300519,30.02470496,33.78478538,39.70077426,37.82511986,44.97518802,58.58898599,69.68130908,78.89176588,84.08358302,86.00087908,73.87425688,65.72794141,91.75757456,92.14611564,82.67837957,80.07543187,76.6112445,68.12274315,56.57713772,46.48056247,40.13211203,37.02712311,33.55531917,31.38658107,32.00115468,35.88622254,40.76319873,39.993577,50.650910100000004,62.22932321,70.05090232,77.65097524,78.99605733,79.90340243,82.7857926,85.65007769,93.48383087,94.14372962,88.72856449,84.07980591,77.73778589,68.46673956,56.51055475,45.36557088,38.41634415,35.44527034,33.21472529,32.14821159,32.94505334,37.02815324,42.89123163,42.43217436,51.70649833,62.56517232,67.21911269,56.62074597,43.64627563,39.37510146,36.12321171,37.33968538,52.16087323,67.51631683,63.80430853,63.23259401,60.92956622,53.37294548,42.78422439,32.96278382,26.54703245,24.34957597,22.702264000000003,21.69849374,23.617132100000003,28.69697875,34.79632832,33.9037482,38.77872658,47.62605175,55.34486895,52.08189767,44.42704132,46.05272086,43.25476901,47.3366203,52.08530016,63.38473906,63.30273555,64.82565319,62.43091383,56.31124286,46.22437567,37.44650529,31.71637437,29.95693578,28.903002,27.37802414,28.48349495,33.55135479,39.3111406,39.11523121,48.21846225,58.63777605,66.2136256,69.53022536,71.74447586,68.69711099999999,67.59098469,70.83263565,72.73351234,72.08634963,68.38305042,69.10422547,65.77604473,58.63833793,48.57959602,40.03787201,34.155783299999996,32.67385181,32.23583388,32.13132392,34.71036043,40.30695086,47.46850639,47.62651997,49.96179353,51.33768549,54.65781263,60.04500849,63.97090641,65.59952023,66.48801114,68.13017249,74.69613355,80.71875505,76.81464564,75.55787262,71.53245921,63.18817415,52.70068537,43.49001011,36.97867646,34.38524951,32.53463005,31.04995157,32.16472466,36.40477683,42.29039288,40.93004633,45.495146999999996,49.14687792,52.27456062,59.85737126,67.85254055,73.13135576,76.61352326,78.82905358,85.25953879,85.08064189,78.51758394,74.2852108,68.47582337,59.26808234,48.09278807,38.35341342,31.59469577,28.70022516,26.55115292,25.06769187,26.10689188,30.45342061,36.57502695,35.25117149,42.21919002,52.55531413,61.53296462,68.09374386,70.16615045,73.12052390000001,75.25239632,76.46231467,80.08017662,80.26466109,76.75795805,74.72550749999999,69.24070027,61.61421893,50.33166771,40.31375586,33.33771491,30.32905748,28.65864593,28.33650049,30.77743901,35.33389293,40.27008518,37.99958408,44.69936659,52.91292053,59.56154061,65.22252888,68.49764309,71.48588547,74.48686389,77.66140121,83.75257236,83.99283913,79.08798739,76.09141037,71.13108844,63.62547411,54.13466964,44.57203797,36.46867526,32.25496908,30.03257129,29.12700546,30.87370805,36.04002203,42.54423852,41.8197234,50.37549447,57.89865202,65.11786284,71.79754247,74.78634673,75.47405859999999,74.34851616,76.59688536,75.09837832,71.0111892,73.37927034,72.4702396,68.23268471,61.41908994,51.67216113,43.51807296,38.11286567,36.67185787,35.57094453,34.72191022,36.46358709,41.41251534,47.9452317,47.5387416,57.77416402,65.66947446,72.55171245,77.40568264,78.24313599,79.48467581,81.47161398,83.95172815,91.25737504,92.27534846,87.23895397,84.83531818,79.95412786,70.36923941,58.62129417,50.0269718,45.20943021,44.64580055,44.09212868,43.24393718,44.91378686,49.63134472,55.76147294,54.33978764,56.40473373,64.5423088,72.50623124,77.29280692,77.08256955,67.93779051,62.32946299,77.77536953,86.25341366,90.29465340000002,86.15895514,81.82463172,76.68453883,68.71090833,58.75333635,49.457504799999995,42.39356061,39.24202916,37.32470186,36.35651744,38.03957133,43.26600663,50.35642172,49.66109324,52.47474656,58.94908966,62.43519038,69.67125762,74.04063621,76.97790345,79.12928566,79.07890364,85.34616215,89.0421569,85.05164259,81.55308683,76.59682288,67.66808731,56.745920700000006,46.73837246,39.4166807,36.06596222,33.01878468,30.27005993,30.018212100000003,33.57985467,39.3947673,38.25939191,38.80529108,48.51991171,58.11188610000001,63.93909769,66.04371887,67.45494689,69.25992911,71.24449487,78.2182571,80.8163664,77.18579964,74.49850728,70.44584262,62.24802137,51.89610216,41.99680976,34.09878355,30.095439600000002,27.32708021,25.65248575,26.5245572,30.44867585,35.91734454,35.40568891,43.30618118,53.17353996,61.05080777,67.21808258,69.98856467,72.61651609,75.34298415,78.19831031,85.88360189,86.24776361,80.96198736,75.72983959,70.28286576,62.03812739,51.92472689,42.32160854,34.80151012,31.22391636,28.13606484,25.44846029,25.20894266,29.1468586,35.41127651,36.12714488,46.1669701,57.41874269,65.84896448,71.55043941,72.34712507,72.89945473,74.68998403,77.68796575,85.53323756,86.47236019,81.87907179,76.63031729,71.35103391,63.05881651,52.88364026,43.74613446,36.96384901,34.11517176,31.04236616,27.52220919,26.44021254,29.91679247,36.23845987,36.66208739,45.09792793,56.87496617,65.06760566,71.07131049,72.70685415,73.60286804,74.51264796,71.21537069,73.46445789,74.09520116,74.6072626,75.23744406,72.06640284,63.23874349,52.30471494,43.22470835,37.21541589,35.15171843,33.7786359,32.49202068,33.67559304,38.58060087,45.44654426,45.21242691,44.40965419,41.37074881,34.42461243,32.68246734,41.96815379,36.32973443,33.26220426,43.523348399999996,51.03870206,54.60449631,57.13764583,60.57882723,60.60935614,55.78775651,48.79155026,41.1179333,34.27340385,30.13630087,27.87809874,29.04621938,30.73311279,34.28854343,40.14603422,36.5926638,31.20209663,34.95765079,37.79686969,41.93494035,43.5885891,34.81727403,30.22492211,39.37266664,41.13494582,46.31596237,52.68963504,55.07972327,53.41430622,47.42786362,38.09903714,30.23316303,26.17235108,25.40681862,25.267097399999997,25.37216926,27.92014622,33.02362311,38.80123304,36.985949700000006,35.47483157,42.33546828,48.275462,56.92325678,57.61590072,47.64715352,43.3804744,59.32620587,72.24252144,78.87294279,74.16190898,70.50796174,66.46057254,58.60122253,48.59095852,39.10539827,31.74631016,28.25137542,25.85919574,24.73502675,26.38449261,31.11085331,36.72545515,35.16401739,36.9747745,42.54935787,51.60258143,59.70965884,64.76859099,69.1874776,72.11297651,74.68517687,79.61122404,77.99818681,74.96496269,73.14674502,68.68534273,60.01675835,49.18552291,39.34132613,32.03062225,28.55557186,26.26306376,25.23107455,26.88528518,31.72689403,37.83120689,37.03589471,40.63146869,49.76398001,59.49377144,65.9077123,69.11733603,72.40793319,74.36964911,75.82164483,82.54536970000001,80.23041751,76.24642732,72.03468773,67.07152515,57.67533529,46.36397204,36.78170572,30.29990208,27.70647513,25.44583818,23.19834301,23.65452844,27.34815074,32.67475706,31.56875558,35.31010662,43.39008883,51.61678457,58.48700448,60.584727,64.01014449,65.98543928,68.98847786,74.97476438,73.30091908,72.08210428,69.78263506,66.59461253,59.18532966,49.64124008,40.24629887,32.75070472,29.11027387,26.16264302,23.51870917,23.61538402,27.45940331,32.8731637,32.08293968,39.12737409,50.16204189,59.33229291,66.70296203,70.02911377,70.42421019,70.27025467,75.05064958,81.59647657,82.64825645,79.47306359999999,73.17490156,66.79554761,57.63394337,45.19491493,35.63234572,29.98206438,28.36078626,27.341845199999998,26.47523647,28.11677355,32.56437854,38.32478866,37.35401334,42.75097971,55.55928921,64.87971869,70.07428286,71.97231884,72.69580382,69.56730953,66.96994946,66.16761375,63.13145533,63.87039204,63.08762856,60.67821785,54.35836095,46.04270063,38.75952896,33.66060954,32.53331899,31.43849271,30.1634897,31.33647996,35.63275152,41.43349224,40.4459229,41.08805993,49.819044399999996,58.94543744,62.50427059,59.22272601,59.93291312,61.02268247,61.15360088,66.35294098,73.52417336,71.97375478,67.84311345,64.77392888,58.84333106,50.93971725,43.52072629,38.03398373,36.19666213,33.87506102,31.59204245,31.48172635,35.3524038,41.49598596,40.64242539,42.07347538,48.49325355,58.26150267,64.09648697,65.09438867,65.84912053,62.02785745,59.30010959,60.19306429999999,64.11103346,67.62117023,68.95026994,66.32709444,59.09876868,48.3012149,39.15228419,33.11143272,30.92209229,29.47765078,28.47241341,29.68329945,33.31770569,38.45511398,35.20228777,31.45563007,29.94217078,28.0520011,28.82952038,29.51926123,32.03508609,33.34192903,37.10088569,44.41739568,46.96671491,49.24551936,49.95411448,47.53964683,39.87477026,30.54107414,22.99812587,18.38816832,17.41636288,16.8972155,16.7391707,18.75773033,23.18092468,28.32470096,27.01888815,27.16379117,29.88542075,34.21047312,40.65428735,44.18733638,46.93590507,49.71094461,52.54033061,60.09854332,59.63605234,55.53032111,51.70899557,47.68526781,39.48110977,30.11523031,22.94871151,18.56875082,17.61917093,17.14893846,16.8565103,18.76643949,23.17780312,28.34046487,27.10997538,28.01416774,31.95476823,41.30341667,48.04237478,48.0633205,46.09714071,49.88206878,50.184017700000005,57.35084867,58.85391317,57.32331649,55.82234346,53.11014098,45.69851693,36.25497296,27.5557348,21.29381413,19.30247454,18.19288325,17.48038617,19.17049479,23.56678126,29.08935939,28.20068121,28.6478141,35.93432585,47.53075039,52.64974145,53.52674497,56.15934755,58.00309956,58.43234589,64.46654841,65.37929386,61.6598562,58.03409669,53.92131071,44.88909527,33.83775833,25.0621667,19.889235,18.5140298,17.70673081,17.27286457,19.12248513,23.53000923,28.88673863,27.84588421,30.612620399999997,36.0615296,41.64716333,47.64103525,49.95945237,52.2729374,54.81357869,58.01599162,65.87774524,67.20394190000002,63.89951626,60.43155182,55.90915415,45.8854362,33.91701485,24.99183785,20.01849899,18.85771404,18.08428402,17.49090584,19.25455853,23.59899581,28.88221237,28.56293877,27.53475787,34.31713698,42.43270503,49.83867903,52.60831829,53.39807408,54.79843911,57.24384146,65.14795473,68.15242928,67.19158051,62.99357581,58.98913934,49.74668654,38.33306082,28.7407743,22.51437704,20.66456917,19.5141166,18.82606138,20.54398314,25.07427837,30.90180211,30.96467044,28.81416227,34.51579333,41.00689926,48.90679841,50.82396963,53.51619407,55.4355816,56.99533371,62.78393155,65.46888277,63.51350359999999,60.55447902,57.8642836,50.81285685,41.67441458,33.70490456,28.35363788,26.77181632,25.63434946,24.86944131,25.74344813,30.6042234,39.05688917,40.52642806,42.04004343,47.40285989,52.50280941,55.08543574,51.30072617,50.19634788,50.0818489,51.27413043,58.41517728,61.55266168,63.47651305,61.08124302,57.80971865,51.43570262,41.9847293,34.73726834,30.90311319,31.07604785,30.82597933,29.64440475,30.87801581,34.45130181,38.66856656,35.48681837,31.37796556,32.65743238,32.89729341,41.562912299999994,42.62027984,45.21330096,47.09089074,46.25412419,47.31935804,48.05651547,54.36616487,54.01823529,52.96255343,48.98839612,41.67872234,34.89075566,30.28950726,29.70046805,28.97610904,28.30634617,30.18911776,35.10835991,41.76703141,41.67276015,46.64765981,58.86187314,63.82231997,67.26696631,69.01881945,68.04098943,66.24633960000001,66.20735126,70.98921336,71.15281451,73.08874637,72.23321923,68.66608271,61.83388341,53.49378124,45.71802672,40.22298079,38.96886105,37.32754247,35.41346162,36.70291745,40.88843588,45.21027305,44.45663373,42.96115467,48.42757584,53.32231372,60.11795945,58.53045665,51.32566745,46.28234313,55.81482047,63.828001199999996,62.50589381,63.73195067,64.0476969,62.29615589,56.14105518,46.647222799999994,39.14110898,33.3675883,29.89363046,27.69130434,26.19738603,27.85181516,32.78888146,39.09419186,39.45623091,39.96286082,49.94918242,54.65259962,46.74655096,38.56521157,40.06034729,41.78597929,51.18232523,57.87561489,54.80486952,55.64934635,57.18974473,56.04356872,49.93666495,41.97346046,33.97985194,26.22210882,23.52270477,22.58601693,20.77373028,21.96282782,25.98121769,31.62041747,31.79616156,28.26486057,37.66710625,39.63481562,50.86773397,49.89018484,48.80753267,46.99752474,41.86392475,42.39390398,49.54712493,57.75905565,58.76800771,56.41962359,48.2060072,38.95362783,31.56285581,25.51307668,22.75885796,21.44052766,20.9020578,22.34818495,26.75776926,32.63720465,32.87366316,30.85060847,36.60106081,49.13376736,53.77868643,59.9522044,61.75802942,55.8866789,54.24404927,64.72151781,64.89560745,64.07625921,63.95467428,60.77829521,53.16533024,46.07201211,38.31773395,32.69823123,31.59972149,30.34479016,27.51181437,25.41768167,29.14036577,35.28863024,38.61618671,43.40117037,50.08987132,56.87090816,57.78062567,60.25377873,61.06934985,59.37824235,58.643488500000004,58.90042447,61.6977832,64.07376197,66.32381679999999,63.79307091,61.83812875,52.72665678,42.12429446,36.69517596,31.71727962,29.41684271,28.52713442,26.18290197,24.79168314,27.39210238,30.30258662,39.049772,51.28596118,58.027322899999994,62.24933243,65.21285206,66.42195879,68.90210421,71.16064968,70.79673773,72.59204308,70.43688376,69.21978578,65.11161972,61.28014911,51.80651325,41.00646223,31.44876265,23.63564297,21.01412196,19.76259313,19.0467872,20.94092127,25.21584132,28.34330549,32.157014399999994,43.03944348,51.00467699,55.26586215,58.50760682,59.88849326,57.26338244,50.67313563,51.75600633,58.03802988,59.92086387,61.77975549,56.60001879,54.80655516,48.95802329,39.47027795,31.80630663,28.99202901,27.95061268,26.65119907,25.80325731,26.9313907,30.73982415,33.86157587,36.87778749,46.40158688,50.17995966,52.82514216,55.54592891,54.75267696,56.91039593,52.26688157,46.68596139,50.44254569,55.93562502,60.62103078,55.19266148,51.55569555,47.38416173,40.36079786,33.36243771,28.10091601,23.67996919,19.684710100000004,18.44572997,20.2178733,25.77722346,28.97226951,32.34911547,44.63293971,50.39996753,44.09303391,42.53868213,46.48202961,46.97083537,46.15488964,46.20318024,50.23639756,50.41854085,49.69146606,45.49751939,42.87297047,35.74946681,27.67994184,21.50720427,17.82975166,17.39201468,17.21711343,17.15970786,19.2664829,23.71380695,25.71535406,25.20301169,25.59417492,28.14196458,31.07139672,36.2754504,38.66188641,40.40943183,42.08733514,41.16893967,44.47171089,48.67564656,47.91173733,43.53439876,42.10878029,36.04720161,27.944463199999998,21.66131591,17.84617109,17.23415717,17.05201389,17.02373251,19.15635411,23.5602572,26.61374029,25.2968147,25.530869600000003,28.50590778,32.33366372,38.13930532,40.0260725,42.40879382,44.01927135,43.51907186,46.2144491,49.23843341,48.19117976,43.79192782,41.73016572,35.35521323,27.86701719,21.84561307,18.05029018,17.34244424,16.96791894,16.91797391,18.98547967,23.44067006,26.53276692,25.13870746,26.49015755,29.78593648,35.28116970000001,41.22540875,43.99807592,41.22325489,41.38710579,39.69016094,44.45981773,48.90661112,49.14990586,45.36198106,42.93246749,36.38220792,28.79920998,22.2906233,18.16762979,17.464091600000003,17.12783668,16.93264526,18.89692089,23.32751335,26.69796011,25.97606711,28.50768708,33.72869086,39.93954274,46.39375175,48.58783695,49.54256743,50.8382664,50.01039629,51.19518608,54.08166548,55.89014382,53.69409203,52.50440142,46.58641473,38.39586671,31.10539055,26.2546043,24.8823958,24.20901193,23.7392477,25.74847385,30.65760214,35.05004908,35.84152173,40.06072187,42.21485103,43.29516206,43.45738976,45.21036668,44.69434087,42.84422084,42.18444699,46.52123645,54.40487225,59.21279942,57.8395608,57.14632379,51.15257671,42.48758212,35.20069578,30.28507464,29.28692319,28.9574733,28.51624017,30.36470574,35.10049358,40.33123663,41.81913031,45.01732914,44.90052021,46.6280876,51.32741555,50.61494967,47.68220869,45.79996777,46.70803087,50.35436149,55.53344265,57.50677083,55.20948670000001,53.39167488,47.23438905,39.20872208,31.68999713,26.36329718,24.79745804,23.94823644,23.40364831,25.4215212,30.37794118,34.79158355,39.61099808,47.55069719,49.37322256,52.60744424,57.33392981,59.01311296,59.07957106,59.24314103,56.35391465,58.52664836,60.09086428,60.93240683,59.01754556,58.35046725,51.80517098,42.06882425,33.99677082,28.69810251,26.96098311,25.9509073,25.24028316,26.98189759,31.70410661,35.72243406,38.10262693,42.608667600000004,47.63650899,49.9898564,52.10939864,52.13146811,52.80123096,52.31326803,49.80349902,54.02116955,60.43127089,61.22249382,58.66487122,56.70552767,50.41148611,42.01772424,34.43890921,28.42721314,26.39513714,25.62482869,25.22517479,26.30554823,29.31807643,31.92299072,37.91161841,44.62167084,48.60971913,50.67541437,51.93715073,52.86491088,55.15267422,55.86695061,54.78607769,57.11975926,60.20885942,59.43608493,56.64868398,55.01591849,45.07192531,33.35135617,25.40163683,20.32793966,18.89685846,17.86580573,17.35542995,19.27544179,23.69641983,26.95395961,27.29008965,35.50248862,44.25972545,51.10787593,55.09982615,56.78369164,59.37921003,61.23694665,59.72386195,61.33287234,60.49716711,60.21157517,56.40008259,51.06470468,41.39235004,31.66003013,23.86929207,19.19746511,18.14062826,17.59700782,17.29999096,19.12504482,23.42715368,26.738041,27.47625975,31.83708525,39.81845724,44.74949892,48.42105177,49.64083428,51.85186957,52.74697817,54.72455166,58.19928988,56.91791892,53.53242623,46.9892214,43.80703619,36.46187024,28.18579134,21.79741612,17.96013941,17.34210086,17.16042582,17.1412282,19.30057039,23.83067832,26.96285605,25.68226547,29.64755753,32.03377503,34.31573226,39.00844251,41.6798461,43.40697648,43.37123459,43.90508451,46.51052949,49.47295655,49.99335256,47.59311924,46.58357408,39.91934620000001,29.54304756,23.01757322,19.87893384,19.09295513,18.55045845,18.28565614,20.30434064,24.94017596,28.81038518,28.65705394,27.02622381,22.81513976,21.01596368,37.22487423,42.52853706,44.22738605,45.80605483,43.923376899999994,49.21380426,55.4413565,56.18787864,54.06471538,53.20182134,46.28761856,37.07485184,28.9128037,23.22659317,21.82916243,20.31267522,18.99665488,20.55540807,25.47808394,29.49076137,33.72809777,45.35052493,52.14829334,55.16306904,58.44420784,59.44348302,62.02270686,59.40902097,57.21474848,61.45205367,64.29885798,62.82438703,57.27852204,53.47230488,45.34053591,34.27003256,25.50686476,20.61787057,19.60938675,19.03180369,18.10563552,19.93003385,24.67581067,28.25942905,27.78545073,26.84336256,34.12575385,40.51771889,40.02079704,44.87192666,48.5282463,45.62837538,49.13720107,50.62306575,51.70437565,49.84567135,44.59385771,41.78610416,35.26165994,27.65487567,21.53099059,17.77958812,17.30432994,17.17419191,17.19822796,19.35379306,23.84965743,27.94652343,25.24658872,27.30613449,33.53265662,36.53694387,40.07370756,41.92201708,43.58206503,42.34383408,41.01929186,42.252902899999995,48.44465081,49.99569372,46.55635404,45.23352868,39.61511854,31.41392599,24.55497491,20.0049514,17.99575646,17.05182659,16.77868971,18.75329771,23.17870837,27.30638424,25.16764436,28.17458493,34.23173098,35.42276388,41.75239126,41.24192184,46.64978246,50.37012537,47.96427324,48.6054738,52.08236589,52.92534437,50.00983441,47.52353957,39.88469685,30.61892597,23.19787478,18.2412675,17.26103384,16.88685191,16.80335006,18.8620218,23.28062745,27.38791949,26.27823455,35.08288794,42.862076200000004,46.24906724,48.80041548,51.40411238,52.98321816,55.39010043,55.48337277,58.53389039,57.126814,55.71592932,52.86210148,50.77664671,44.25082901,35.77097438,27.60037316,21.94450423,20.768173899999997,20.10927408,19.68321175,21.50620537,26.22114114,31.83187224,32.96440702,42.069323700000005,44.9220902,44.6470804,44.99944257,44.3404179,47.13705867,39.26968621,35.25928754,46.23230446,52.55437766,55.48905401,53.51769245,52.64721297,46.75004712,38.39146529,29.10762054,22.47108094,20.79839064,19.93418553,19.16506327,21.24174644,26.51534857,31.40462372,32.52514049,44.38143525,48.66456501,50.78810286,59.30944307,62.21630628,64.4212233,62.93220586,57.05617299,58.24193046,61.45055532,60.28218496,53.8444578,49.09390497,39.30392978,29.31873194,22.14912278,17.96001454,17.20621917,16.94316493,17.00300532,19.28302719,23.92095396,28.33319163,25.88710253,26.09709017,24.06807329,23.93109905,26.90791653,28.64962461,30.6158044,31.41295831,32.19497261,35.69689967,38.8380363,41.11799572,39.81533569,39.29868555,34.059982500000004,27.57574402,22.07270688,18.75373473,18.2961446,17.99188571,17.80040895,19.57629817,23.60355329,27.40262207,24.76483769,22.88912084,21.62707235,22.37911965,26.50245651,27.01601629,25.05951337,21.57116513,21.92199776,28.5851643,39.08229872,42.65489797,41.35108294,40.80883598,35.34522422,28.14964365,21.98820614,18.11175379,17.44467547,17.12521457,16.96692004,18.97486635,23.48000177,27.93366258,26.75945493,28.33437781,34.75980603,37.57392757,38.43204564,40.06456138,36.05915723,32.69336159,31.45831463,37.11202968,46.69214211,49.49084312,47.28795511,46.34739653,40.44295742,31.65612818,23.80005577,18.86551795,17.8214483,17.3692897,17.10189649,19.14502283,23.80801576,28.59971079,27.85390663,30.72349836,34.18303458,38.56037315,44.9023307,47.77282771,47.56905198,43.84059301,41.85846202,46.75113967,52.62152251,55.0149196,52.04403309,49.39426191,41.77112066,32.42899629,24.7373367,19.83997671,18.55929248,17.85250787,17.45841036,19.28767832,23.5584779,27.69146042,26.21820687,31.07866997,31.93169986,32.52389186,42.66245217,51.99521182,50.70722312,42.933310299999995,40.41601833,46.31527564,50.99041146,52.05708123,48.966420299999996,46.96518535,40.01839346,30.84427169,23.011142800000002,18.29511448,17.33919781,16.91591367,16.74453979,18.82837134,23.34799081,27.60099746,25.30483712,30.53586113,35.37497274,38.63310560000001,42.55148055,47.23020616,50.97386716,48.19480079,46.80926321,46.82434034,48.01181466,47.62249317,43.96411331,42.37692267,36.25019696,28.77186506,22.41052259,18.2709848,17.45447719,16.96123879,16.85960065,19.01294944,23.49292505,27.65063036,25.22782812,25.82176818,24.10106823,25.42326927,31.33145426,36.62606454,39.15084826,38.32091794,38.93268212,42.02839998,42.77635806,43.22489564,40.93198171,39.7215951,34.07955471,27.19803471,21.56058302,18.13304286,17.67960441,17.49892826,17.4459241,19.58001283,24.125354,28.34798783,25.6817348,25.86493942,26.678387899999997,27.24051921,27.69995106,28.67650128,29.40051694,30.1688588,27.25203779,31.61464257,38.88667028,42.57061573,41.16060509,40.29892844,34.57213757,27.502886699999998,21.60356697,17.89152742,17.20016333,17.08332317,17.27417562,19.49735381,23.96568598,28.07300924,25.20785011,24.18066812,25.83053978,23.98566399,28.5538238,31.07873239,32.64332292,32.36609678,32.8330516,37.12011453,42.816595,44.04096622,42.04344593,41.07020458,35.33364321,28.09017784,22.03084671,18.2604339,17.49596278,16.96848082,16.80047822,18.91433922,23.33069734,28.47740789,24.84705969,23.29945049,22.58002353,19.72728824,22.27848041,22.51640605,23.08131557,26.09783934,25.13645993,30.83990151,40.90229564,43.97725511,42.00121118,40.98164579,35.19226757,27.688276399999996,21.51619438,17.74019398,17.16532667,16.89331355,16.8766444,18.90722205,23.21938236,28.31961282,25.49050777,30.65416843,37.84846916,42.9773868,46.28025168,46.75875629,46.74321089,44.84395745,43.90614585,49.04374143,50.84419738,50.52626604,46.41120131,43.07562242,35.89287148,28.02243987,21.81058912,18.01198859,17.308044600000002,16.92262504,16.80372465,18.89170787,23.37867579,28.60692161,25.40940953,31.21745471,37.19699865,39.56932518,46.03976635,46.06695518,44.95486664,42.838914200000005,44.380935799999996,48.99114308,52.69260053,54.67557433,52.20245247,50.71596351,44.13717284,35.46684036,28.01588459,22.87491772,21.54819042,20.84465222,20.45426938,22.49062193,27.52405092,34.02545801,32.52086394,36.46377438,39.57940783,46.42674669,52.19405546,57.40897221,58.27333339,55.39628112,57.84146495,60.06030416,60.53893364,59.8570591,55.24934909,51.17202408,42.0044888,31.77481004,24.11858021,19.23408106,17.93831967,17.25204373,16.8876323,18.79025703,23.21410691,28.46857388,26.071212399999997,31.22535229,37.24741193,46.90116204,53.85981589,58.61270987,59.52130364,56.14576874,56.6635114,57.66200622,59.04676341,59.29333578,55.72207879999999,52.61315672,44.37878193,34.23700641,25.91182532,20.53056042,19.15098502,18.44835208,17.94921393,19.78744079,24.29035989,29.83463291,29.76552146,42.05861675,50.90684715,53.33320797,55.25262671,54.89548853,56.2997243,55.40524001,57.02036865,59.99368998,61.05243099,61.02177722,57.17366868,54.18417766,45.92985608,35.71743956,27.39350709,21.98005885,20.40220168,19.34005818,18.57199725,20.34813619,24.99215001,30.93457854,29.83257267,34.94928499,44.17734738,51.13934128,54.87732104,56.82342915,55.16097759,51.87403268,51.35516626,52.72238026,57.92802595,57.67102753,53.63253478,51.02534175,43.49294436,33.417907899999996,25.06737971,19.66676111,18.27370055,17.59532217,17.19008068,19.07675422,23.46723457,28.78076153,27.24095624,33.55606834,42.81288034,44.87848194,48.01231412,54.49358712,54.65931098,58.14238377,59.33756834,59.28287854,63.46121738,63.06649556,59.12789287,56.03785625,47.99068168,37.61510101,27.73101064,21.03138421,19.02630974,18.07507541,17.477857699999998,19.30372316,23.75154666,29.13640136,27.63995459,33.33565468,36.74743097,41.01414127,42.74595399,42.88548794,42.72950336,44.93129883,41.987726,44.83715245,51.3255114,53.97562593,51.57483075,49.79163706,42.90140791,33.57923037,25.56601841,20.40613486,18.81338782,17.86936431,17.36379574,19.32279592,24.07441007,30.30065126,31.08475703,42.3492656,48.11173595,48.33527118,53.82088997,57.28261127,59.2432659,59.1981905,56.74832431,59.21005246,59.64866347,57.5432619,53.20684706,50.80936072,43.41037901,34.86135051,28.14006043,23.83439298,23.59309605,23.92981921,23.90150662,23.13753494,25.44128069,29.1915282,26.02800995,29.17186233,32.50472544,35.63340703,35.81061826,35.96491718,35.48919077,31.93522723,32.044107399999994,35.74434743,39.72296858,41.65312552,39.98127806,39.33271059,33.95547251,27.36712986,21.91238334,18.55151979,18.18354977,18.13657023,18.26193225,20.59367844,25.25002245,30.59776175,26.51154027,26.88565976,27.07925921,27.56076052,30.64421063,32.65452934,34.08966858,34.60706789,35.52153016,39.70992044,40.20809092,41.89826198,40.18211951,39.50015131,34.07780662,27.28287883,21.83665418,18.66882817,18.36975109,18.19266474,18.12892239,20.28401925,24.86922281,30.160087199999996,26.29115782,26.34069706,25.87658286,25.98087432,28.69401326,31.47657579,33.14442765,33.96561761,35.29740186,38.98549898,39.40122895,41.34565142,39.84293032,39.28785373,33.98628235,27.46005885,21.973566,18.58804209,18.18610946,18.07354584,18.11696681,20.27880624,24.65136882,29.69887607,25.52097424,22.87647851,24.07771893,24.49232511,26.91550192,28.20673706,29.64971142,30.11382562,30.14160755,33.33059775,39.6451792,42.86585328,41.35239399,40.77961815,35.37469178,28.20099337,21.96569965,18.07782239,17.37712482,17.02407588,16.82978971,18.81522955,23.25169055,28.51521005,25.3690477,24.94954065,23.95604034,28.73787123,34.26160434,37.17349327,39.03263461,39.15665436,37.38207622,39.58399654,44.94390994,46.87000883,43.84062422,42.3548532,36.19494527,28.55938019,22.14116279,18.18089644,17.40259679,16.91553909,16.7798759,18.89451728,23.39134934,28.62174903,24.96171476,24.19833617,26.94737309,31.00962097,37.60526808,41.76103801,44.96744655,46.13032295,44.28744495,46.02746739,50.14237604,50.92382849,46.6374835,43.45245768,36.28790545,28.54314805,22.25900185,18.38760644,17.72830081,17.34350557,17.12434053,19.03336447,23.32080199,28.383043,24.97757231,25.66347366,23.22543819,24.0962298,30.96757348,34.43588127,36.80599151,37.83582681,38.76886243,42.09638766,41.757073600000005,42.67013121,40.41673629,39.47702052,34.01543778,27.43517997,21.99338793,18.70716099,18.41576295,18.33613184,18.42625141,20.64324889,25.14782243,30.33817245,26.25360541,26.26787095,27.82846587,30.42454614,33.47849747,34.7020883,35.66265609,35.19504576,33.48804947,38.667442799999996,41.51109433,43.33340122,41.5236118,41.04485747,35.72855234,28.14433697,21.682448899999997,17.78102404,17.22778918,16.91463384,16.76492361,18.78008073,23.24625903,28.54717485,26.24305452,30.42198645,35.95252458,37.64316386,39.4994958,37.82911545,39.99145434,36.56463213,33.67755964,38.21878035,43.99373696,47.98771619,45.65803024,43.89987152,37.29120749,29.43897461,23.1687818,19.1794849,18.39534792,17.81311372,17.39897577,19.36125359,24.06651251,29.85735787,28.31074759,29.30852442,31.52776943,32.42106753,35.84252065,30.28975698,26.855193300000003,36.29642733,39.89527894,43.99676487,45.86417834,47.631764200000006,45.16619654,43.87386888,37.79521526,29.71158083,22.85746818,18.50244879,17.76195128,17.557270300000003,17.60568576,19.6884872,24.11920452,29.54329728,28.02540536,27.47179593,31.19073413,31.23306254,35.21711521,39.18914987,40.06128375,41.13928479,40.37774795,45.25450561,49.92792457,50.94049763,47.94741679999999,46.39840288,39.98517999,31.68184987,24.78013335,20.28679745,19.16946468,18.38529648,17.88175692,19.67078792,24.16456085,29.70830318,29.27584165,33.60719959,39.59095762,42.68308569,45.33613452,46.84250786,47.41275525,46.21039106,47.04637723,48.68697784,52.69338092,53.80250397,50.90381924,49.40752856,42.97201771,34.47334005,27.09998639]
