new object=loadshape.wind_634_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.009000000000000001,0.0,0.0,0.002,0.006999999999999999,0.03,0.034,0.021,0.008,0.026000000000000002,0.065,0.023,0.028999999999999998,0.10099999999999999,0.162,0.182,0.11699999999999999,0.1,0.289,0.46299999999999997,0.307,0.611,0.9790000000000001,0.5589999999999999,0.59,0.7340000000000001,0.507,0.254,0.898,0.8690000000000001,0.331,0.44,0.5379999999999999,0.483,0.501,0.588,0.6409999999999999,0.66,0.5529999999999999,0.7509999999999999,0.342,0.546,0.9620000000000001,0.853,0.9640000000000001,0.995,0.9179999999999999,0.7490000000000001,1.0,0.7559999999999999,0.938,0.20800000000000002,0.531,0.65,0.152,0.441,0.614,0.46399999999999997,0.335,0.38799999999999996,0.4,0.364,0.318,0.33299999999999996,0.273,0.406,0.32799999999999996,0.429,0.237,0.373,0.163,0.22899999999999998,0.158,0.083,0.07400000000000001,0.057999999999999996,0.048,0.053,0.036000000000000004,0.027000000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.01,0.012,0.054000000000000006,0.124,0.221,0.262,0.27699999999999997,0.161,0.136,0.14400000000000002,0.276,0.261,0.295,0.261,0.207,0.134,0.08199999999999999,0.03,0.034,0.054000000000000006,0.094,0.259,0.215,0.162,0.07200000000000001,0.10300000000000001,0.18,0.11599999999999999,0.133,0.048,0.027000000000000003,0.027000000000000003,0.006999999999999999,0.02,0.009000000000000001,0.004,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.034,0.013999999999999999,0.05,0.027999999999999997,0.077,0.044000000000000004,0.054000000000000006,0.034,0.012,0.032,0.0,0.027999999999999997,0.016,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.055,0.071,0.157,0.054000000000000006,0.027999999999999997,0.006999999999999999,0.042,0.003,0.0,0.0,0.016,0.021,0.025,0.057,0.0,0.013000000000000001,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.11,0.066,0.036000000000000004,0.055999999999999994,0.053,0.013999999999999999,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.071,0.063,0.037000000000000005,0.034,0.015,0.001,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.013000000000000001,0.071,0.085,0.095,0.0,0.008,0.065,0.031,0.057999999999999996,0.085,0.066,0.195,0.302,0.262,0.382,0.59,0.988,0.977,1.0,1.0,1.0,0.426,0.992,0.7809999999999999,0.5429999999999999,0.882,1.0,0.6609999999999999,1.0,0.569,0.264,0.647,0.428,0.365,0.413,0.419,0.19699999999999998,0.128,0.043,0.05,0.033,0.015,0.003,0.024,0.14400000000000002,0.09699999999999999,0.038,0.175,0.532,0.9179999999999999,1.0,1.0,0.951,0.44,0.257,0.523,0.9490000000000001,0.687,0.767,0.9790000000000001,0.87,0.993,0.96,0.9540000000000001,0.8490000000000001,0.75,0.313,0.075,0.10099999999999999,0.149,0.142,0.16699999999999998,0.114,0.113,0.11800000000000001,0.132,0.131,0.126,0.244,0.254,0.321,0.461,0.524,0.56,0.426,0.48,0.489,0.439,0.276,0.152,0.11199999999999999,0.141,0.073,0.004,0.012,0.045,0.022000000000000002,0.018000000000000002,0.017,0.003,0.028999999999999998,0.008,0.055,0.163,0.364,0.65,0.795,0.6709999999999999,0.8490000000000001,0.8420000000000001,0.40700000000000003,0.42,0.24600000000000002,0.442,0.41,0.573,0.632,0.11900000000000001,0.003,0.024,0.065,0.075,0.08,0.08,0.057999999999999996,0.08800000000000001,0.08900000000000001,0.196,0.242,0.341,0.35,0.461,0.518,0.63,0.695,0.778,0.804,0.852,0.816,0.871,0.774,0.14300000000000002,0.043,0.059000000000000004,0.121,0.149,0.11199999999999999,0.09300000000000001,0.073,0.025,0.065,0.033,0.023,0.0,0.023,0.075,0.375,0.49200000000000005,0.853,0.604,0.57,0.505,0.516,0.365,0.374,0.114,0.126,0.252,0.266,0.24600000000000002,0.265,0.41600000000000004,0.344,0.187,0.172,0.24600000000000002,0.39,0.262,0.31,0.247,0.33399999999999996,0.409,0.456,0.569,0.444,0.425,0.335,0.19399999999999998,0.852,0.33799999999999997,0.259,0.174,0.126,0.139,0.16,0.14300000000000002,0.098,0.095,0.638,0.736,0.626,0.746,0.48100000000000004,0.493,0.43799999999999994,0.444,0.284,0.364,0.428,0.33899999999999997,0.237,0.21100000000000002,0.2,0.023,0.004,0.0,0.0,0.0,0.0,0.0,0.012,0.064,0.14800000000000002,0.092,0.034,0.06,0.042,0.021,0.031,0.03,0.03,0.04,0.047,0.099,0.166,0.23800000000000002,0.429,0.17800000000000002,0.091,0.344,0.32,0.41,0.526,0.442,0.326,0.16,0.27,0.402,0.389,0.418,0.424,0.47600000000000003,0.445,0.462,0.358,0.344,0.353,0.247,0.295,0.354,0.254,0.126,0.11900000000000001,0.141,0.203,0.324,0.33899999999999997,0.562,0.6459999999999999,0.27899999999999997,0.225,0.11599999999999999,0.006,0.0,0.11699999999999999,0.032,0.105,0.0,0.003,0.024,0.033,0.002,0.05,0.051,0.033,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.048,0.046,0.027000000000000003,0.036000000000000004,0.045,0.217,0.271,0.21,0.10800000000000001,0.13,0.14400000000000002,0.17800000000000002,0.133,0.155,0.11699999999999999,0.121,0.152,0.092,0.10400000000000001,0.145,0.182,0.215,0.19399999999999998,0.252,0.237,0.077,0.075,0.126,0.114,0.08199999999999999,0.068,0.044000000000000004,0.0,0.0,0.053,0.040999999999999995,0.0,0.078,0.066,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.067,0.07200000000000001,0.043,0.0,0.006,0.034,0.059000000000000004,0.1,0.076,0.06,0.08900000000000001,0.129,0.134,0.14300000000000002,0.11800000000000001,0.06,0.077,0.067,0.022000000000000002,0.027000000000000003,0.035,0.251,0.001,0.05,0.0,0.0,0.04,0.021,0.043,0.062,0.019,0.053,0.049,0.033,0.185,0.16899999999999998,0.259,0.036000000000000004,0.293,0.355,0.43799999999999994,0.665,0.848,0.632,0.7440000000000001,1.0,1.0,1.0,0.509,0.975,0.718,0.485,0.596,0.97,0.369,0.42700000000000005,0.419,0.54,0.657,0.473,0.39,0.233,0.132,0.136,0.141,0.109,0.105,0.092,0.09,0.191,0.39399999999999996,0.213,0.215,0.11199999999999999,0.08900000000000001,0.11900000000000001,0.155,0.067,0.026000000000000002,0.021,0.024,0.032,0.055999999999999994,0.086,0.0,0.0,0.027999999999999997,0.069,0.081,0.071,0.062,0.075,0.129,0.22,0.151,0.11199999999999999,0.057,0.077,0.10099999999999999,0.294,0.552,0.727,0.633,0.515,0.381,0.405,0.43200000000000005,0.377,0.18100000000000002,0.158,0.20600000000000002,0.222,0.205,0.198,0.195,0.203,0.16,0.146,0.467,0.384,0.521,0.5329999999999999,0.562,0.436,0.386,0.40399999999999997,0.355,0.313,0.325,0.304,0.268,0.272,0.03,0.01,0.02,0.077,0.13,0.095,0.113,0.1,0.091,0.313,0.429,0.552,0.6409999999999999,0.725,0.768,0.619,0.785,0.6509999999999999,0.861,0.605,0.772,0.7020000000000001,0.726,0.446,0.05,0.034,0.023,0.06,0.077,0.07200000000000001,0.047,0.012,0.006999999999999999,0.055,0.0,0.0,0.0,0.043,0.16899999999999998,0.313,0.452,0.293,0.366,0.28600000000000003,0.26,0.23800000000000002,0.22,0.102,0.0,0.0,0.022000000000000002,0.12300000000000001,0.145,0.187,0.19,0.168,0.107,0.07400000000000001,0.094,0.126,0.16399999999999998,0.22,0.147,0.18899999999999997,0.185,0.085,0.034,0.019,0.031,0.046,0.091,0.12300000000000001,0.025,0.008,0.0,0.03,0.109,0.073,0.128,0.156,0.113,0.14400000000000002,0.222,0.21100000000000002,0.17,0.125,0.141,0.21600000000000003,0.29600000000000004,0.392,0.47200000000000003,0.47600000000000003,0.527,0.622,0.565,0.35100000000000003,0.122,0.114,0.15,0.235,0.35200000000000004,0.32299999999999995,0.493,0.491,0.377,0.387,0.606,0.44,0.557,0.49200000000000005,0.354,0.32299999999999995,0.275,0.302,0.23399999999999999,0.213,0.245,0.267,0.326,0.235,0.16399999999999998,0.139,0.11800000000000001,0.099,0.09300000000000001,0.087,0.28,0.2,0.142,0.0,0.033,0.04,0.113,0.068,0.06,0.11599999999999999,0.077,0.068,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.005,0.017,0.026000000000000002,0.011000000000000001,0.025,0.040999999999999995,0.11900000000000001,0.059000000000000004,0.053,0.059000000000000004,0.105,0.024,0.08900000000000001,0.39899999999999997,0.586,0.322,0.371,0.325,0.29600000000000004,0.349,0.282,0.106,0.039,0.015,0.009000000000000001,0.004,0.0,0.0,0.0,0.005,0.075,0.16699999999999998,0.247,0.261,0.177,0.2,0.122,0.125,0.188,0.10800000000000001,0.08,0.081,0.079,0.094,0.07,0.09,0.066,0.048,0.051,0.071,0.079,0.065,0.046,0.028999999999999998,0.019,0.03,0.040999999999999995,0.013000000000000001,0.008,0.002,0.0,0.004,0.0,0.0,0.012,0.02,0.049,0.068,0.19399999999999998,0.21600000000000003,0.034,0.057999999999999996,0.10099999999999999,0.154,0.20199999999999999,0.225,0.272,0.27899999999999997,0.168,0.271,0.484,0.484,0.6609999999999999,0.531,0.33899999999999997,0.433,0.616,0.675,0.573,0.413,0.40700000000000003,0.41100000000000003,0.42100000000000004,0.337,0.215,0.142,0.139,0.10099999999999999,0.055,0.047,0.037000000000000005,0.035,0.043,0.122,0.12300000000000001,0.217,0.305,0.332,0.315,0.32,0.271,0.191,0.13,0.107,0.114,0.09300000000000001,0.046,0.054000000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.016,0.024,0.071,0.042,0.055999999999999994,0.139,0.08900000000000001,0.083,0.14,0.07200000000000001,0.27699999999999997,0.612,0.503,0.465,0.37799999999999995,0.37200000000000005,0.953,0.802,0.8740000000000001,0.887,0.922,0.966,0.988,1.0,1.0,1.0,0.807,0.575,0.851,0.7909999999999999,0.872,1.0,0.777,0.527,0.163,0.505,0.154,0.254,0.29600000000000004,0.247,0.281,0.42100000000000004,0.359,0.314,0.319,0.268,0.27,0.222,0.214,0.20600000000000002,0.44799999999999995,0.465,0.61,0.34,0.465,0.499,0.486,0.235,0.149,0.262,0.203,0.151,0.26899999999999996,0.222,0.07400000000000001,0.025,0.033,0.015,0.008,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.008,0.0,0.0,0.019,0.044000000000000004,0.075,0.08900000000000001,0.155,0.163,0.19399999999999998,0.124,0.115,0.10300000000000001,0.187,0.14,0.073,0.075,0.183,0.36,0.48,0.5760000000000001,0.648,0.632,0.5660000000000001,0.42100000000000004,0.21100000000000002,0.172,0.233,0.091,0.099,0.11199999999999999,0.131,0.10300000000000001,0.121,0.05,0.031,0.004,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.055999999999999994,0.052000000000000005,0.027999999999999997,0.047,0.036000000000000004,0.047,0.034,0.021,0.075,0.081,0.155,0.114,0.085,0.059000000000000004,0.003,0.0,0.063,0.10800000000000001,0.47600000000000003,0.292,0.263,0.251,0.08,0.044000000000000004,0.261,0.193,0.191,0.139,0.141,0.114,0.073,0.040999999999999995,0.033,0.043,0.069,0.036000000000000004,0.037000000000000005,0.042,0.069,0.069,0.035,0.008,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.027999999999999997,0.046,0.05,0.066,0.107,0.055,0.06,0.051,0.044000000000000004,0.06,0.062,0.07,0.068,0.02,0.048,0.017,0.018000000000000002,0.059000000000000004,0.026000000000000002,0.114,0.027999999999999997,0.12300000000000001,0.233,0.53,0.569,0.526,0.611,0.53,0.7070000000000001,0.654,0.787,0.9740000000000001,0.9590000000000001,0.5489999999999999,0.462,0.207,0.40700000000000003,0.42700000000000005,0.8859999999999999,1.0,1.0,1.0,0.98,0.978,1.0,0.945,0.968,0.542,0.54,0.326,0.5589999999999999,0.765,0.753,0.266,0.23600000000000002,0.47700000000000004,0.381,0.276,0.41700000000000004,0.27,0.147,0.14400000000000002,0.19,0.231,0.179,0.165,0.16,0.113,0.14800000000000002,0.151,0.18600000000000003,0.33799999999999997,0.311,0.423,0.4,0.47700000000000004,0.327,0.265,0.258,0.195,0.19399999999999998,0.19,0.177,0.153,0.05,0.0,0.0,0.0,0.0,0.013999999999999999,0.085,0.08800000000000001,0.084,0.085,0.105,0.096,0.12300000000000001,0.14300000000000002,0.168,0.111,0.098,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.11,0.48100000000000004,0.55,0.6940000000000001,0.514,0.4,0.579,0.43799999999999994,0.317,0.415,0.45,0.665,0.7809999999999999,0.66,0.518,0.278,0.381,0.276,0.532,0.405,0.414,0.528,0.226,0.446,0.9079999999999999,0.96,1.0,0.953,0.966,0.8420000000000001,0.634,0.705,0.5870000000000001,0.8079999999999999,0.9390000000000001,0.778,0.8320000000000001,0.963,1.0,0.711,0.40399999999999997,0.659,0.6459999999999999,0.405,0.653,0.956,1.0,0.748,0.8029999999999999,0.111,0.364,0.65,0.938,0.6459999999999999,0.336,0.18100000000000002,0.309,0.158,0.318,0.745,0.569,0.439,0.767,0.9420000000000001,0.884,0.978,0.774,0.442,0.369,0.6409999999999999,0.6629999999999999,0.325,0.38799999999999996,0.366,0.24600000000000002,0.135,0.271,0.204,0.10800000000000001,0.142,0.226,0.147,0.259,0.08,0.34,0.39899999999999997,0.386,0.292,0.281,0.25,0.353,0.18,0.29600000000000004,0.247,0.278,0.14800000000000002,0.195,0.145,0.124,0.10800000000000001,0.171,0.063,0.078,0.149,0.071,0.14,0.17300000000000001,0.18600000000000003,0.193,0.142,0.10400000000000001,0.076,0.059000000000000004,0.034,0.06,0.022000000000000002,0.037000000000000005,0.046,0.021,0.0,0.061,0.061,0.08199999999999999,0.057999999999999996,0.067,0.064,0.13,0.196,0.14,0.146,0.152,0.09,0.12,0.094,0.077,0.14,0.08800000000000001,0.11,0.084,0.109,0.069,0.086,0.069,0.069,0.064,0.044000000000000004,0.027000000000000003,0.003,0.019,0.054000000000000006,0.2,0.32899999999999996,0.35200000000000004,0.311,0.33799999999999997,0.153,0.185,0.149,0.141,0.504,0.075,0.162,0.151,0.247,0.1,0.131,0.175,0.145,0.22699999999999998,0.225,0.57,0.312,0.28800000000000003,0.248,0.212,0.20600000000000002,0.316,0.28600000000000003,0.265,0.17,0.204,0.17300000000000001,0.115,0.149,0.14800000000000002,0.18899999999999997,0.113,0.16899999999999998,0.128,0.172,0.146,0.38299999999999995,0.596,0.59,0.634,0.489,0.285,0.183,0.1,0.129,0.172,0.23,0.212,0.268,0.28300000000000003,0.226,0.125,1.0,1.0,0.983,0.67,0.501,0.539,0.409,0.4,0.23800000000000002,0.43799999999999994,0.882,0.8440000000000001,0.963,0.067,0.374,0.068,0.612,0.318,0.86,0.677,0.306,0.9540000000000001,0.512,0.293,0.128,0.12300000000000001,0.10099999999999999,0.547,0.915,0.752,0.564,0.93,0.8909999999999999,0.937,0.792,0.647,0.282,0.525,0.091,0.13,0.1,0.146,0.152,0.09699999999999999,0.20199999999999999,0.33299999999999996,0.337,0.38,0.441,0.299,0.514,0.773,0.321,0.07,0.051,0.258,0.302,0.332,0.254,0.23800000000000002,0.24600000000000002,0.184,0.222,0.395,0.508,0.8220000000000001,0.8490000000000001,0.745,0.773,0.861,0.75,0.88,0.885,0.7879999999999999,0.7809999999999999,0.8220000000000001,0.752,0.242,0.262,0.377,0.413,0.419,0.39899999999999997,0.379,0.546,0.603,0.568,0.62,0.7909999999999999,0.754,0.6659999999999999,0.648,0.638,0.634,0.595,0.552,0.589,0.655,0.596,0.501,0.47200000000000003,0.21,0.21899999999999997,0.425,0.368,0.276,0.23399999999999999,0.24600000000000002,0.13,0.102,0.0,0.09,0.509,0.642,0.465,0.527,0.5589999999999999,0.502,0.55,0.483,0.486,0.436,0.499,0.24,0.172,0.063,0.031,0.026000000000000002,0.042,0.051,0.111,0.085,0.11599999999999999,0.071,0.045,0.035,0.028999999999999998,0.018000000000000002,0.0,0.0,0.0,0.158,0.004,0.013000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.036000000000000004,0.032,0.025,0.052000000000000005,0.196,0.239,0.519,0.253,0.40700000000000003,0.18600000000000003,0.239,0.222,0.27899999999999997,0.304,0.29100000000000004,0.524,0.465,0.435,0.6890000000000001,0.662,0.57,0.48700000000000004,0.526,0.574,0.591,0.632,0.72,0.619,0.402,0.276,0.429,0.46799999999999997,0.8390000000000001,0.961,0.617,0.905,0.868,0.534,0.66,0.57,0.47200000000000003,0.508,0.693,0.516,0.5429999999999999,0.579,0.573,0.868,0.611,0.45399999999999996,0.731,0.674,0.435,0.34700000000000003,0.385,0.524,0.5529999999999999,0.428,0.35100000000000003,0.381,0.363,0.429,0.317,0.32,0.373,0.365,0.409,0.213,0.1,0.134,0.129,0.049,0.069,0.102,0.078,0.03,0.055999999999999994,0.032,0.025,0.0,0.0,0.0,0.0,0.177,0.237,0.156,0.22399999999999998,0.215,0.239,0.132,0.0,0.0,0.0,0.005,0.039,0.038,0.049,0.10099999999999999,0.12,0.182,0.11800000000000001,0.122,0.142,0.225,0.073,0.047,0.006999999999999999,0.0,0.0,0.0,0.002,0.037000000000000005,0.016,0.022000000000000002,0.0,0.0,0.0,0.0,0.015,0.002,0.006999999999999999,0.013000000000000001,0.008,0.019,0.08199999999999999,0.16,0.963,0.105,0.079,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.042,0.02,0.0,0.002,0.0,0.0,0.016,0.0,0.018000000000000002,0.013999999999999999,0.018000000000000002,0.06,0.055999999999999994,0.07400000000000001,0.013999999999999999,0.215,0.063,0.009000000000000001,0.051,0.037000000000000005,0.231,0.523,0.256,0.3,0.212,0.154,0.037000000000000005,0.0,0.0,0.019,0.018000000000000002,0.073,0.077,0.042,0.094,0.10099999999999999,0.149,0.14,0.035,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.151,0.11800000000000001,0.161,0.19399999999999998,0.132,0.106,0.034,0.0,0.0,0.0,0.0,0.003,0.018000000000000002,0.01,0.0,0.0,0.0,0.0,0.0,0.004,0.018000000000000002,0.02,0.0,0.5329999999999999,0.037000000000000005,0.0,0.048,0.047,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.039,0.071,0.053,0.034,0.08199999999999999,0.0,0.0,0.011000000000000001,0.021,0.032,0.028999999999999998,0.054000000000000006,0.073,0.065,0.083,0.06,0.064,0.04,0.031,0.08800000000000001,0.0,0.268,0.469,0.38,0.42700000000000005,0.35600000000000004,0.325,0.32899999999999996,0.34700000000000003,0.14300000000000002,0.10800000000000001,0.134,0.17300000000000001,0.16899999999999998,0.198,0.16,0.106,0.04,0.033,0.27,0.021,0.212,0.226,0.517,0.341,0.442,0.39899999999999997,0.441,0.441,0.447,0.38299999999999995,0.395,0.36700000000000005,0.18899999999999997,0.146,0.27699999999999997,0.33299999999999996,0.261,0.21899999999999997,0.43,0.8170000000000001,0.41600000000000004,0.151,0.02,0.013999999999999999,0.293,0.325,0.268,0.209,0.389,0.389,0.369,0.379,0.35,0.299,0.247,0.27899999999999997,0.126,0.142,0.188,0.301,0.275,0.33,0.253,0.40700000000000003,0.327,0.314,0.083,0.14,0.039,0.006,0.021,0.19899999999999998,0.361,0.17300000000000001,0.14,0.063,0.027000000000000003,0.19699999999999998,0.32,0.165,0.032,0.0,0.0,0.207,0.19899999999999998,0.287,0.36700000000000005,0.457,0.406,0.294,0.201,0.126,0.159,0.134,0.114,0.073,0.061,0.201,0.152,0.124,0.11699999999999999,0.221,0.10800000000000001,0.233,0.282,0.29600000000000004,0.862,0.213,0.175,0.257,0.086,0.609,0.036000000000000004,0.028999999999999998,0.035,0.14400000000000002,0.418,0.21,0.506,0.537,0.466,0.28800000000000003,0.13,0.154,0.21,0.327,0.276,0.193,0.147,0.077,0.18100000000000002,0.395,0.514,0.327,0.297,0.47700000000000004,0.441,0.461,0.1,0.298,0.066,0.09300000000000001,0.128,0.299,0.311,0.33299999999999996,0.353,0.233,0.275,0.256,0.37,0.341,0.036000000000000004,0.027000000000000003,0.005,0.019,0.054000000000000006,0.044000000000000004,0.027000000000000003,0.032,0.057,0.031,0.021,0.057,0.136,0.386,0.35100000000000003,0.263,0.111,0.038,0.001,0.034,0.052000000000000005,0.068,0.107,0.06,0.024,0.0,0.023,0.053,0.035,0.096,0.036000000000000004,0.034,0.047,0.045,0.054000000000000006,0.08199999999999999,0.07,0.0,0.5429999999999999,0.364,0.406,0.397,0.317,0.32899999999999996,0.43700000000000006,0.363,0.306,0.128,0.049,0.0,0.081,0.109,0.094,0.129,0.12300000000000001,0.091,0.086,0.099,0.077,0.057999999999999996,0.057,0.053,0.044000000000000004,0.040999999999999995,0.028999999999999998,0.059000000000000004,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.032,0.17300000000000001,0.276,0.207,0.165,0.272,0.26,0.21899999999999997,0.11800000000000001,0.113,0.018000000000000002,0.0,0.02,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.317,0.33,0.512,0.5479999999999999,0.66,0.518,0.32799999999999996,0.24600000000000002,0.179,0.128,0.139,0.14,0.248,0.245,0.245,0.28300000000000003,0.17300000000000001,0.33799999999999997,0.215,0.153,0.071,0.018000000000000002,0.055,0.127,0.08,0.127,0.966,0.073,0.161,0.146,0.046,0.091,0.179,0.198,0.223,0.32,0.395,0.26899999999999996,0.305,0.408,0.37799999999999995,0.085,0.08800000000000001,0.049,0.027999999999999997,0.0,0.009000000000000001,0.0,0.009000000000000001,0.005,0.004,0.0,0.165,0.287,0.242,0.258,0.3,0.276,0.281,0.32799999999999996,0.33,0.126,0.077,0.045,0.069,0.034,0.231,0.132,0.023,0.023,0.0,0.018000000000000002,0.046,0.036000000000000004,0.066,0.055999999999999994,0.248,0.259,0.18100000000000002,0.273,0.364,0.35100000000000003,0.345,0.34700000000000003,0.276,0.201,0.078,0.098,0.077,0.034,0.006999999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.066,0.17,0.188,0.151,0.35700000000000004,0.41700000000000004,0.406,0.42200000000000004,0.23399999999999999,0.21100000000000002,0.079,0.08,0.048,0.040999999999999995,0.034,0.021,0.035,0.0,0.004,0.045,0.122,0.08900000000000001,0.11,0.163,0.272,0.5710000000000001,0.527,0.36200000000000004,0.395,0.39899999999999997,0.26,0.285,0.317,0.27,0.21600000000000003,0.22,0.349,0.213,0.133,0.266,0.22699999999999998,0.16,0.051,0.10099999999999999,0.057999999999999996,0.098,0.212,0.361,0.342,0.29,0.9540000000000001,0.768,0.436,0.39799999999999996,0.39,0.21899999999999997,0.42,0.16,0.07400000000000001,0.184,0.077,0.268,0.27699999999999997,0.24,0.401,0.126,0.18,0.13699999999999998,0.13699999999999998,0.163,0.19899999999999998,0.20800000000000002,0.647,0.499,0.8590000000000001,0.513,0.593,0.589,0.42700000000000005,0.649,0.562,0.539,0.655,0.635,0.5589999999999999,0.5329999999999999,0.72,0.583,0.46399999999999997,0.21,0.163,0.262,0.237,0.19699999999999998,0.161,0.162,0.153,0.07,0.034,0.044000000000000004,0.18100000000000002,0.16399999999999998,0.39399999999999996,0.192,0.617,0.239,0.444,0.557,0.168,0.43,0.536,0.446,0.313,0.0,0.0,0.0,0.0,0.0,0.002,0.004,0.003,0.0,0.066,0.0,0.35600000000000004,0.539,0.518,0.456,0.597,0.608,0.5760000000000001,0.446,0.48,0.42100000000000004,0.31,0.247,0.16699999999999998,0.026000000000000002,0.016,0.015,0.009000000000000001,0.002,0.0,0.0,0.0,0.0,0.324,0.273,0.413,0.429,0.593,0.634,0.561,0.265,0.354,0.253,0.127,0.16399999999999998,0.258,0.298,0.263,0.045,0.031,0.02,0.004,0.0,0.0,0.008,0.026000000000000002,0.019,0.25,0.24100000000000002,0.405,0.5770000000000001,0.76,0.815,0.961,0.677,0.648,0.599,0.865,0.629,0.307,0.24100000000000002,0.302,0.218,0.212,0.12,0.132,0.085,0.035,0.038,0.126,0.146,0.17300000000000001,0.22399999999999998,0.184,0.38299999999999995,0.449,0.615,0.934,0.887,0.589,0.5820000000000001,0.528,0.695,0.402,0.747,0.62,0.19399999999999998,0.102,0.102,0.138,0.114,0.081,0.062,0.049,0.03,0.01,0.049,0.028999999999999998,0.031,0.061,0.27399999999999997,0.196,0.271,0.29100000000000004,0.17,0.185,0.177,0.252,0.531,0.267,0.065,0.063,0.066,0.052000000000000005,0.026000000000000002,0.019,0.024,0.03,0.015,0.0,0.069,0.314,0.42100000000000004,0.578,0.48200000000000004,0.547,0.5529999999999999,0.5529999999999999,0.521,0.539,0.498,0.523,0.591,0.40399999999999997,0.146,0.192,0.235,0.183,0.13699999999999998,0.092,0.065,0.076,0.152,0.129,0.07400000000000001,0.046,0.0,0.0,0.0,0.022000000000000002,0.226,0.617,0.701,0.619,0.536,0.604,0.5379999999999999,0.327,0.094,0.172,0.4,0.617,0.498,0.442,0.42200000000000004,0.22,0.198,0.099,0.1,0.073,0.019,0.012,0.004,0.353,0.9640000000000001,0.22899999999999998,0.586,0.425,0.483,0.39,0.382,0.145,0.02,0.10400000000000001,0.317,0.215,0.184,0.157,0.125,0.12,0.142,0.114,0.068,0.14300000000000002,0.106,0.07,0.034,0.023,0.021,0.035,0.1,0.017,0.0,0.0,0.0,0.002,0.0,0.006999999999999999,0.20199999999999999,0.174,0.184,0.19699999999999998,0.23600000000000002,0.193,0.147,0.166,0.11900000000000001,0.151,0.142,0.182,0.11900000000000001,0.031,0.031,0.063,0.276,0.188,0.15,0.08800000000000001,0.263,0.182,0.21100000000000002,0.05,0.059000000000000004,0.0,0.01,0.091,0.09300000000000001,0.21100000000000002,0.33299999999999996,0.22699999999999998,0.184,0.10099999999999999,0.087,0.036000000000000004,0.08199999999999999,0.154,0.01,0.046,0.047,0.045,0.059000000000000004,0.09699999999999999,0.18,0.138,0.078,0.02,0.057999999999999996,0.044000000000000004,0.01,0.0,0.0,0.006,0.0,0.256,0.019,0.092,0.254,0.079,0.034,0.027999999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.037000000000000005,0.187,0.204,0.16399999999999998,0.233,0.147,0.159,0.17600000000000002,0.12300000000000001,0.132,0.081,0.057999999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.015,0.0,0.096,0.013999999999999999,0.019,0.125,0.025,0.0,0.09300000000000001,0.0,0.156,0.36700000000000005,0.025,0.051,0.077,0.115,0.096,0.018000000000000002,0.095,0.21600000000000003,0.222,0.154,0.542,0.613,0.648,0.6659999999999999,0.772,0.953,0.9690000000000001,0.985,0.976,1.0,0.721,1.0,0.956,0.47,0.961,0.7,0.693,0.611,0.618,0.57,0.552,0.602,0.58,0.536,0.523,0.624,0.5770000000000001,0.665,0.7190000000000001,0.852,0.899,0.7120000000000001,0.955,0.7509999999999999,0.966,0.825,0.59,0.517,0.603,0.953,0.907,0.456,0.419,0.324,0.35700000000000004,0.379,0.364,0.168,0.026000000000000002,0.059000000000000004,0.084,0.127,0.115,0.195,0.185,0.185,0.235,0.321,0.105,0.125,0.161,0.546,0.7609999999999999,0.7340000000000001,0.765,0.589,0.7959999999999999,0.605,0.381,0.531,0.414,0.254,0.008,0.057,0.08900000000000001,0.086,0.126,0.28,0.429,0.573,0.7759999999999999,0.7929999999999999,0.664,0.677,0.799,0.753,0.742,0.677,0.759,0.821,0.9009999999999999,0.7929999999999999,0.948,0.473,0.376,0.284,0.142,0.253,0.175,0.24600000000000002,0.308,0.514,0.617,0.585,0.7440000000000001,0.69,0.586,0.555,0.637,0.59,0.59,0.51,0.42200000000000004,0.5489999999999999,0.475,0.37,0.45799999999999996,0.228,0.066,0.037000000000000005,0.0,0.054000000000000006,0.027999999999999997,0.021,0.043,0.07,0.14,0.18600000000000003,0.22,0.23600000000000002,0.18,0.244,0.294,0.28300000000000003,0.327,0.254,0.18,0.12300000000000001,0.052000000000000005,0.027999999999999997,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.038,0.036000000000000004,0.053,0.057,0.085,0.06,0.05,0.039,0.049,0.044000000000000004,0.142,0.047,0.061,0.013000000000000001,0.048,0.15,0.158,0.026000000000000002,0.035,0.031,0.022000000000000002,0.008,0.0,0.004,0.018000000000000002,0.026000000000000002,0.018000000000000002,0.015,0.048,0.053,0.027999999999999997,0.0,0.28800000000000003,0.503,0.221,0.146,0.214,0.21,0.221,0.18899999999999997,0.07,0.031,0.005,0.024,0.012,0.013999999999999999,0.023,0.042,0.07400000000000001,0.075,0.122,0.068,0.028999999999999998,0.153,0.33399999999999996,0.604,0.501,0.54,0.585,0.525,0.563,0.537,0.475,0.479,0.193,0.055999999999999994,0.10300000000000001,0.16,0.10400000000000001,0.08,0.10300000000000001,0.063,0.071,0.018000000000000002,0.0,0.077,0.061,0.129,0.45799999999999996,0.619,0.517,0.419,0.381,0.266,0.33299999999999996,0.28300000000000003,0.28300000000000003,0.282,0.218,0.10300000000000001,0.136,0.077,0.106,0.14800000000000002,0.15,0.15,0.161,0.11800000000000001,0.095,0.038,0.008,0.008,0.0,0.0,0.353,0.326,0.45,0.251,0.366,0.311,0.41100000000000003,0.389,0.161,0.026000000000000002,0.1,0.084,0.047,0.10800000000000001,0.12300000000000001,0.168,0.19899999999999998,0.145,0.11900000000000001,0.055999999999999994,0.032,0.043,0.008,0.0,0.0,0.0,0.004,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.174,0.242,0.159,0.132,0.23399999999999999,0.23199999999999998,0.252,0.305,0.314,0.281,0.244,0.096,0.002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.019,0.275,0.225,0.13699999999999998,0.19699999999999998,0.248,0.332,0.391,0.336,0.396,0.205,0.057999999999999996,0.027000000000000003,0.0,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.145,0.313,0.359,0.011000000000000001,0.055999999999999994,0.07200000000000001,0.06,0.0,0.0,0.01,0.036000000000000004,0.11900000000000001,0.073,0.265,0.359,0.094,0.012,0.012,0.0,0.0,0.0,0.0,0.0,0.081,0.12300000000000001,0.145,0.17,0.13699999999999998,0.142,0.018000000000000002,0.11,0.068,0.055,0.0,0.115,0.126,0.10400000000000001,0.073,0.134,0.033,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011000000000000001,0.065,0.109,0.0,0.039,0.237,0.212,0.17,0.152,0.151,0.21100000000000002,0.249,0.035,0.0,0.0,0.055,0.03,0.019,0.017,0.02,0.034,0.048,0.059000000000000004,0.442,0.633,0.846,0.38,0.1,0.018000000000000002,0.0,0.046,0.003,0.064,0.1,0.149,0.135,0.156,0.348,0.426,0.46799999999999997,0.242,0.08900000000000001,0.124,0.129,0.11699999999999999,0.08900000000000001,0.046,0.032,0.026000000000000002,0.032,0.038,0.036000000000000004,0.064,0.062,0.083,0.036000000000000004,0.013000000000000001,0.055,0.061,0.09,0.068,0.087,0.066,0.09,0.066,0.0,0.0,0.002,0.035,0.028999999999999998,0.033,0.02,0.011000000000000001,0.044000000000000004,0.0,0.0,0.0,0.0,0.0,0.955,0.598,0.626,0.523,0.485,0.44299999999999995,0.431,0.479,0.602,0.569,0.28600000000000003,0.28,0.41100000000000003,0.405,0.28600000000000003,0.24100000000000002,0.16699999999999998,0.21899999999999997,0.163,0.15,0.084,0.09300000000000001,0.055999999999999994,0.09,0.408,0.467,0.322,0.42700000000000005,0.261,0.28,0.309,0.39799999999999996,0.244,0.27399999999999997,0.48700000000000004,0.11699999999999999,0.12,0.27,0.21100000000000002,0.462,0.43799999999999994,0.446,0.598,0.364,0.469,0.259,0.298,0.016,0.654,1.0,0.046,0.153,0.138,0.268,0.16,0.251,0.125,0.01,0.0,0.0,0.016,0.21600000000000003,0.182,0.207,0.127,0.24,0.316,0.0,0.09,0.0,0.09300000000000001,0.17,0.165,0.13699999999999998,0.165,0.096,0.019,0.002,0.0,0.024,0.004,0.0,0.0,0.0,0.0,0.027999999999999997,0.042,0.032,0.135,0.23399999999999999,0.282,0.33799999999999997,0.048,0.087,0.095,0.006,0.0,0.031,0.203,0.32799999999999996,0.263,0.161,0.11599999999999999,0.076,0.055,0.013999999999999999,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.11900000000000001,0.217,0.077,0.057,0.042,0.10400000000000001,0.235,0.302,0.268,0.193,0.068,0.025,0.018000000000000002,0.001,0.011000000000000001,0.018000000000000002,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.004,0.0,0.172,0.068,0.179,0.066,0.035,0.064,0.381,0.054000000000000006,0.196,0.146,0.134,0.03,0.036000000000000004,0.102,0.19,0.195,0.078,0.061,0.086,0.083,0.106,0.132,0.122,0.163,0.124,0.174,0.14,0.114,0.252,0.36,0.392,0.49700000000000005,0.39799999999999996,0.368,0.27699999999999997,0.182,0.222,0.226,0.23399999999999999,0.244,0.12300000000000001,0.21899999999999997,0.226,0.207,0.239,0.223,0.177,0.24100000000000002,0.177,0.18100000000000002,0.228,0.121,0.184,0.441,0.77,0.802,0.628,0.624,0.426,0.33,0.157,0.155,0.10800000000000001,0.22399999999999998,0.12300000000000001,0.013000000000000001,0.037000000000000005,0.159,0.17800000000000002,0.187,0.268,0.263,0.27,0.301,0.221,0.254,0.344,0.275,0.14300000000000002,0.08199999999999999,0.011000000000000001,0.037000000000000005,0.036000000000000004,0.009000000000000001,0.024,0.016,0.021,0.022000000000000002,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.018000000000000002,0.017,0.0,0.025,0.239,0.193,0.212,0.434,0.43700000000000006,0.105,0.092,0.087,0.138,0.059000000000000004,0.032,0.019,0.045,0.0,0.002,0.0,0.0,0.0,0.01,0.006,0.018000000000000002,0.095,0.371,0.122,0.057,0.155,0.09300000000000001,0.0,0.043,0.042,0.013000000000000001,0.038,0.11900000000000001,0.15,0.095,0.071,0.067,0.016,0.003,0.0,0.0,0.0,0.0,0.0,0.9620000000000001,0.18100000000000002,0.147,0.218,0.18899999999999997,0.165,0.193,0.282,0.10300000000000001,0.29100000000000004,0.21600000000000003,0.11,0.046,0.0,0.023,0.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.299,0.578,0.45399999999999996,0.299,0.057,0.017,0.02,0.071,0.085,0.044000000000000004,0.012,0.009000000000000001,0.01,0.011000000000000001,0.023,0.044000000000000004,0.081,0.071,0.063,0.08199999999999999,0.054000000000000006,0.043,0.12300000000000001,0.07,0.16699999999999998,0.43700000000000006,0.384,0.314,0.105,0.094,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.028999999999999998,0.043,0.14300000000000002,0.128,0.023,0.012,0.139,0.08800000000000001,0.08,0.039,0.008,0.0,0.044000000000000004,0.276,0.213,0.28300000000000003,0.2,0.109,0.08900000000000001,0.121,0.153,0.209,0.297,0.43700000000000006,0.46,0.441,0.7,0.585,0.642,0.36,0.23600000000000002,0.311,0.616,0.396,0.446,0.319,0.307,0.371,0.39799999999999996,0.33899999999999997,0.308,0.34600000000000003,0.162,0.299,0.29,0.191,0.38799999999999996,0.107,0.039,0.41200000000000003,0.012,0.14800000000000002,0.002,0.0,0.07,0.040999999999999995,0.10099999999999999,0.23399999999999999,0.23800000000000002,0.135,0.156,0.141,0.156,0.377,0.22399999999999998,0.39299999999999996,0.142,0.066,0.126,0.149,0.172,0.40299999999999997,0.387,0.5870000000000001,0.397,0.563,0.225,0.039,0.42200000000000004,0.033,0.141,0.042,0.368,0.424,0.446,0.435,0.418,0.23600000000000002,0.14,0.078,0.0,0.03,0.027000000000000003,0.033,0.043,0.077,0.067,0.05,0.021,0.8690000000000001,0.332,0.049,0.174,0.261,0.0,0.017,0.009000000000000001,0.001,0.033,0.161,0.221,0.28300000000000003,0.251,0.09300000000000001,0.039,0.013000000000000001,0.003,0.0,0.0,0.0,0.937,0.986,0.008,0.028999999999999998,0.084,0.156,0.113,0.19899999999999998,0.268,0.34600000000000003,0.413,0.172,0.207,0.237,0.33799999999999997,0.22,0.389,0.386,0.136,0.131,0.16399999999999998,0.14800000000000002,0.136,0.292,0.376,0.0,0.7020000000000001,0.361,0.043,0.048,0.124,0.231,0.248,0.32,0.052000000000000005,0.33799999999999997,0.258,0.21,0.07400000000000001,0.145,0.11599999999999999,0.177,0.08,0.043,0.034,0.061,0.076,0.081,0.081,0.115,0.09699999999999999,0.102,0.188,0.083,0.095,0.044000000000000004,0.09,0.051,0.024,0.013999999999999999,0.012,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.221,0.299,0.308,0.264,0.254,0.037000000000000005,0.032,0.036000000000000004,0.15,0.541,0.501,0.466,0.35700000000000004,0.49700000000000005,0.322,0.309,0.247,0.16,0.157,0.083,0.138,0.157,0.225,0.27699999999999997,0.599,0.162,0.0,0.0,0.076,0.315,0.498,0.364,0.215,0.255,0.259,0.17,0.273,0.301,0.247,0.243,0.175,0.122,0.055,0.032,0.042,0.515,0.064,0.965,0.657,0.04,0.068,0.0,0.0,0.065,0.177,0.133,0.293,0.38799999999999996,0.37200000000000005,0.508,0.601,0.7879999999999999,0.657,0.61,0.345,0.247,0.423,0.276,0.324,0.243,0.168,0.299,0.327,0.684,0.318,0.264,0.182,0.154,0.158,0.0,0.025,0.057,0.019,0.001,0.015,0.071,0.161,0.157,0.025,0.026000000000000002,0.032,0.035,0.078,0.145,0.042,0.24600000000000002,0.545,0.47700000000000004,0.51,0.431,0.306,0.004,0.065,0.0,0.08900000000000001,0.094,0.109,0.10099999999999999,0.136,0.078,0.042,0.063,0.083,0.12300000000000001,0.198,0.155,0.14300000000000002,0.204,0.149,0.21,0.249,0.243,0.066,0.053,0.067,0.111,0.348,0.258,0.145,0.183,0.12,0.11599999999999999,0.275,0.19,0.19,0.287,0.16899999999999998,0.08800000000000001,0.10400000000000001,0.10099999999999999,0.040999999999999995,0.008,0.0,0.0,0.12300000000000001,0.222,0.214,0.11800000000000001,0.0,0.018000000000000002,0.032,0.128,0.17800000000000002,0.152,0.366,0.225,0.298,0.147,0.055,0.102,0.024,0.044000000000000004,0.035,0.24600000000000002,0.264,0.276,0.332,0.295,0.311,0.32799999999999996,0.308,0.127,0.012,0.027000000000000003,0.012,0.023,0.033,0.11900000000000001,0.172,0.184,0.08,0.05,0.10400000000000001,0.096,0.19899999999999998,0.555,0.382,0.11199999999999999,0.0,0.6579999999999999,0.483,0.387,0.28,0.47,0.539,0.44299999999999995,0.285,0.37799999999999995,0.29100000000000004,0.27899999999999997,0.294,0.185,0.226,0.23800000000000002,0.21899999999999997,0.34600000000000003,0.151,0.122,0.158,0.24100000000000002,0.386,0.273,0.213,0.38299999999999995,0.16399999999999998,0.18600000000000003,0.08199999999999999,0.068,0.312,0.145,0.0,0.065,0.11,0.311,0.353,0.228,0.31,0.27899999999999997,0.265,0.20800000000000002,0.332,0.228,0.047,0.003,0.01,0.018000000000000002,0.013999999999999999,0.040999999999999995,0.027000000000000003,0.008,0.016,0.987,0.046,0.266,0.303,0.02,0.0,0.045,0.057,0.013999999999999999,0.10099999999999999,0.012,0.035,0.0,0.054000000000000006,0.006999999999999999,0.0,0.0,0.0,0.008,0.022000000000000002,0.017,0.03,0.0,0.27399999999999997,0.054000000000000006,0.054000000000000006,0.9129999999999999,0.304,0.22,0.135,0.04,0.025,0.083,0.087,0.147,0.245,0.231,0.275,0.251,0.11199999999999999,0.111,0.242,0.196,0.28600000000000003,0.303,0.298,0.233,0.294,0.366,0.45299999999999996,0.188,0.271,0.179,0.35700000000000004,0.8109999999999999,0.7070000000000001,0.254,0.544,0.436,0.42700000000000005,0.363,0.491,0.408,0.258,0.11,0.302,0.32,0.386,0.341,0.345,0.324,0.226,0.303,0.59,0.295,0.127,0.273,0.469,0.6940000000000001,0.5429999999999999,0.40399999999999997,0.363,0.45,0.322,0.32299999999999995,0.27699999999999997,0.22399999999999998,0.054000000000000006,0.061,0.094,0.091,0.095,0.09699999999999999,0.11199999999999999,0.061,0.063,0.039,0.038,0.04,0.01,0.017,0.034,0.048,0.302,0.525,0.45299999999999996,0.439,0.37200000000000005,0.34600000000000003,0.41200000000000003,0.37200000000000005,0.114,0.053,0.034,0.037000000000000005,0.027000000000000003,0.024,0.039,0.037000000000000005,0.054000000000000006,0.067,0.052000000000000005,0.033,0.037000000000000005,0.057999999999999996,0.037000000000000005,0.209,0.853,0.804,0.509,0.48200000000000004,0.426,0.33899999999999997,0.327,0.26,0.04,0.042,0.032,0.027000000000000003,0.046,0.087,0.085,0.047,0.069,0.444,0.14800000000000002,0.40700000000000003,0.222,0.121,0.5429999999999999,0.386,0.40399999999999997,0.37,0.379,0.302,0.28300000000000003,0.27,0.28,0.26,0.073,0.105,0.165,0.175,0.265,0.304,0.297,0.254,0.295,0.285,0.44,0.315,0.39299999999999996,0.96,0.46299999999999997,0.655,0.41200000000000003,0.483,0.38,0.384,0.239,0.217,0.192,0.278,0.129,0.14,0.209,0.31,0.18600000000000003,0.252,0.433,0.276,0.335,0.345,0.17600000000000002,0.127,0.102,0.095,0.154,0.175,0.134,0.096,0.078,0.24,0.32,0.109,0.04,0.161,0.05,0.053,0.046,0.024,0.013999999999999999,0.0,0.052000000000000005,0.632,0.128,0.0,0.0,0.26899999999999996,0.344,0.193,0.139,0.08199999999999999,0.152,0.053,0.034,0.068,0.045,0.11599999999999999,0.08,0.10400000000000001,0.069,0.046,0.059000000000000004,0.11199999999999999,0.142,0.11800000000000001,0.168,0.379,0.384,0.271,0.243,0.245,0.057,0.019,0.039,0.098,0.165,0.24600000000000002,0.32,0.261,0.322,0.405,0.42100000000000004,0.515,0.544,0.77,0.8909999999999999,0.9690000000000001,0.955,0.98,0.998,0.951,0.978,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.9309999999999999,1.0,1.0,0.44,1.0,0.802,0.951,0.966,1.0,0.752,0.5770000000000001,1.0,1.0,1.0,0.986,0.705,0.823,0.617,0.32799999999999996,0.701,1.0,0.978,0.48200000000000004,0.879,0.85,0.9590000000000001,0.659,0.95,0.9840000000000001,0.6609999999999999,0.732,0.966,0.983,0.742,0.642,1.0,0.828,0.38,0.585,0.624,0.48700000000000004,0.621,0.67,0.47,0.39,0.5660000000000001,0.521,0.431,0.435,0.508,0.489,0.28800000000000003,0.293,0.298,0.302,0.26899999999999996,0.294,0.253,0.221,0.156,0.15,0.068,0.068,0.07400000000000001,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10400000000000001,0.21100000000000002,0.159,0.14400000000000002,0.34,0.47700000000000004,0.445,0.586,0.444,0.46399999999999997,0.46,0.433,0.511,0.321,0.435,0.062,0.066,0.068,0.042,0.067,0.08900000000000001,0.057999999999999996,0.069,0.16699999999999998,0.32299999999999995,0.27899999999999997,0.36200000000000004,0.242,0.255,0.299,0.27699999999999997,0.27899999999999997,0.244,0.255,0.263,0.233,0.24,0.292,0.235,0.055999999999999994,0.092,0.079,0.048,0.025,0.038,0.003,0.113,0.17300000000000001,0.266,0.37200000000000005,0.303,0.188,0.177,0.192,0.191,0.195,0.196,0.157,0.16899999999999998,0.187,0.193,0.19,0.248,0.061,0.062,0.064,0.04,0.016,0.026000000000000002,0.023,0.091,0.258,0.305,0.359,0.491,0.266,0.294,0.165,0.966,0.499,0.748,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.002,0.013999999999999999,0.002,0.0,0.0,0.0,0.07,0.11900000000000001,0.177,0.087,0.131,0.11199999999999999,0.075,0.05,0.0,0.0,0.113,0.019,0.039,0.067,0.043,0.0,0.005,0.009000000000000001,0.026000000000000002,0.0,0.0,0.075,0.233,0.406,0.47700000000000004,0.006,0.127,0.044000000000000004,0.022000000000000002,0.152,0.245,0.048,0.0,0.087,0.17,0.08800000000000001,0.051,0.016,0.053,0.03,0.0,0.0,0.0,0.0,0.361,0.309,0.31,0.335,0.017,0.001,0.021,0.026000000000000002,0.17600000000000002,0.133,0.077,0.052000000000000005,0.016,0.059000000000000004,0.04,0.053,0.054000000000000006,0.055,0.11900000000000001,0.005,0.013000000000000001,0.028999999999999998,0.034,0.05,0.016,0.006,0.35600000000000004,0.871,0.358,0.006999999999999999,0.0,0.0,0.079,0.013000000000000001,0.035,0.196,0.091,0.07,0.0,0.036000000000000004,0.115,0.106,0.11800000000000001,0.0,0.009000000000000001,0.067,0.10099999999999999,0.071,0.09,0.379,0.418,0.485,0.048,0.0,0.087,0.146,0.146,0.188,0.22699999999999998,0.335,0.223,0.23600000000000002,0.18100000000000002,0.111,0.036000000000000004,0.022000000000000002,0.018000000000000002,0.0,0.0,0.0,0.0,0.016,0.048,0.032,0.081,0.121,0.191,0.21100000000000002,0.146,0.138,0.215,0.252,0.158,0.191,0.155,0.081,0.11199999999999999,0.11599999999999999,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.20800000000000002,0.29,0.187,0.174,0.19899999999999998,0.253,0.20800000000000002,0.21100000000000002,0.242,0.14,0.17800000000000002,0.174,0.121,0.07,0.035,0.0,0.0,0.004,0.006,0.015,0.002,0.01,0.066,0.064,0.233,0.374,0.37200000000000005,0.209,0.223,0.321,0.28,0.21899999999999997,0.32899999999999996,0.23399999999999999,0.218,0.122,0.033,0.019,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.002,0.012,0.096,0.22,0.302,0.278,0.13,0.11199999999999999,0.145,0.228,0.068,0.106,0.159,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.813,0.166,0.193,0.19699999999999998,0.152,0.083,0.08800000000000001,0.106,0.092,0.057,0.085,0.0,0.039,0.019,0.031,0.048,0.057,0.062,0.135,0.111,0.15,0.013000000000000001,0.02,0.025,0.0,0.013999999999999999,0.024,0.021,0.005,0.111,0.086,0.267,0.111,0.028999999999999998,0.004,0.02,0.08,0.027999999999999997,0.069,0.075,0.134,0.221,0.139,0.153,0.247,0.07200000000000001,0.036000000000000004,0.055999999999999994,0.114,0.163,0.13,0.062,0.16399999999999998,0.493,0.316,0.136,0.18,0.21,0.047,0.078,0.039,0.092,0.065,0.214,0.146,0.298,0.318,0.354,0.35700000000000004,0.258,0.264,0.248,0.242,0.24600000000000002,0.23199999999999998,0.252,0.20199999999999999,0.14,0.16,0.079,0.08,0.076,0.063,0.0,0.009000000000000001,0.095,0.08,0.091,0.166,0.087,0.11699999999999999,0.22699999999999998,0.27699999999999997,0.09699999999999999,0.057,0.062,0.057999999999999996,0.027999999999999997,0.0,0.0,0.0,0.004,0.985,0.025,0.035,0.0,0.0,0.0,0.005,0.0,0.032,0.018000000000000002,0.009000000000000001,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.01,0.025,0.0,0.006,0.0,0.08199999999999999,0.154,0.068,0.012,0.0,0.011000000000000001,0.008,0.043,0.0,0.0,0.023,0.011000000000000001,0.037000000000000005,0.121,0.0,0.002,0.0,0.0,0.0,0.012,0.0,1.0,0.461,0.027000000000000003,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.022000000000000002,0.14800000000000002,0.09,0.74,0.019,0.0,0.0,0.021,0.154,0.18100000000000002,0.142,0.13,0.076,0.129,0.059000000000000004,0.022000000000000002,0.066,0.076,0.035,0.008,0.013000000000000001,0.021,0.015,0.034,0.299,0.267,0.085,0.038,0.303,0.863,0.037000000000000005,0.067,0.075,0.023,0.016,0.054000000000000006,0.22399999999999998,0.198,0.355,0.156,0.21,0.16399999999999998,0.18899999999999997,0.146,0.10400000000000001,0.11900000000000001,0.125,0.233,0.212,0.39299999999999996,0.3,0.124,0.124,0.252,0.35,0.312,0.337,0.15,0.147,0.078,0.10300000000000001,0.07,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.037000000000000005,0.09699999999999999,0.10400000000000001,0.156,0.16899999999999998,0.23,0.22399999999999998,0.23199999999999998,0.126,0.094,0.073,0.078,0.102,0.045,0.03,0.0,0.0,0.0,0.012,0.019,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.017,0.0,0.0,0.018000000000000002,0.0,0.018000000000000002,0.032,0.069,0.217,0.193,0.188,0.23600000000000002,0.252,0.27399999999999997,0.259,0.21600000000000003,0.08800000000000001,0.096,0.091,0.09699999999999999,0.052000000000000005,0.033,0.51,0.122,0.045,0.113,0.068,0.03,0.019,0.011000000000000001,0.019,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20600000000000002,0.19399999999999998,0.27,0.28300000000000003,0.193,0.18899999999999997,0.14300000000000002,0.157,0.07400000000000001,0.084,0.10400000000000001,0.161,0.149,0.146,0.095,0.096,0.027999999999999997,0.0,0.013000000000000001,0.009000000000000001,0.027999999999999997,0.013999999999999999,0.0,0.364,0.147,0.9129999999999999,0.605,0.036000000000000004,0.11699999999999999,0.125,0.11900000000000001,0.081,0.064,0.07200000000000001,0.055,0.106,0.08800000000000001,0.11199999999999999,0.055999999999999994,0.038,0.0,0.0,0.0,0.025,0.012,0.0,0.0,0.006,0.26,0.644,0.737,0.203,0.0,0.0,0.0,0.057,0.091,0.131,0.09,0.155,0.142,0.114,0.146,0.128,0.044000000000000004,0.025,0.071,0.053,0.033,0.027999999999999997,0.006,0.244,0.174,0.209,0.08800000000000001,0.136,0.162,0.159,0.12,0.096,0.091,0.157,0.179,0.122,0.151,0.184,0.24,0.26,0.163,0.134,0.14300000000000002,0.087,0.015,0.019,0.028999999999999998,0.037000000000000005,0.011000000000000001,0.27699999999999997,0.23199999999999998,0.335,0.302,0.29600000000000004,0.314,0.218,0.145,0.207,0.18600000000000003,0.165,0.179,0.192,0.08900000000000001,0.044000000000000004,0.0,0.013999999999999999,0.001,0.023,0.024,0.012,0.012,0.282,1.0,0.851,0.06,0.025,0.039,0.113,0.012,0.032,0.071,0.031,0.013999999999999999,0.067,0.231,0.213,0.163,0.19,0.057,0.028999999999999998,0.025,0.031,0.047,0.05,0.08,1.0,0.9840000000000001,0.44299999999999995,0.179,0.17300000000000001,0.127,0.196,0.24100000000000002,0.188,0.10099999999999999,0.09,0.135,0.14,0.20199999999999999,0.273,0.23600000000000002,0.182,0.049,0.067,0.045,0.034,0.06,0.105,0.026000000000000002,0.33399999999999996,0.0,0.045,0.016,0.862,0.069,0.163,0.081,0.10099999999999999,0.069,0.0,0.095,0.026000000000000002,0.11800000000000001,0.016,0.025,0.134,0.07400000000000001,0.027000000000000003,0.165,0.077,0.016,0.025,0.033,0.025,0.42100000000000004,0.614,0.3,0.183,0.152,0.0,0.081,0.205,0.022000000000000002,0.14300000000000002,0.057,0.027999999999999997,0.018000000000000002,0.016,0.012,0.0,0.0,0.0,0.012,0.009000000000000001,0.034,0.076,0.12300000000000001,0.27699999999999997,0.29600000000000004,0.3,0.294,0.188,0.092,0.073,0.18,0.122,0.048,0.04,0.136,0.105,0.064,0.048,0.025,0.038,0.0,0.017,0.0,0.012,0.0,0.0,0.0,0.20199999999999999,0.467,0.511,0.619,0.126,0.061,0.131,0.114,0.027999999999999997,0.031,0.0,0.034,0.015,0.045,0.07,0.08800000000000001,0.064,0.013999999999999999,0.0,0.0,0.0,0.0,0.006,0.027000000000000003,0.258,0.085,0.026000000000000002,0.0,0.0,0.079,0.023,0.11,0.027999999999999997,0.027999999999999997,0.128,0.129,0.134,0.11900000000000001,0.061,0.062,0.031,0.019,0.008,0.0,0.005,0.0,0.0,0.0,0.075,0.156,0.047,0.0,0.0,0.013000000000000001,0.032,0.0,0.083,0.032,0.128,0.15,0.10400000000000001,0.10400000000000001,0.223,0.042,0.127,0.053,0.015,0.0,0.035,0.19,0.185,0.036000000000000004,0.113,0.078,0.086,0.14,0.10800000000000001,0.07400000000000001,0.092,0.037000000000000005,0.0,0.0,0.008,0.07400000000000001,0.146,0.192,0.19399999999999998,0.147,0.0,0.0,0.0,0.0,0.0,0.024,0.003,0.085,0.062,0.415,0.11800000000000001,0.18899999999999997,0.0,0.013000000000000001,0.026000000000000002,0.037000000000000005,0.0,0.0,0.0,0.031,0.0,0.004,0.0,0.0,0.0,0.0,0.0,0.013999999999999999,0.061,0.10099999999999999,0.023,0.136,0.149,0.21600000000000003,0.239,0.0,0.06,0.017,0.0,0.001,0.019,0.023,0.048,0.019,0.027999999999999997,0.02,0.033,0.006999999999999999,0.0,0.001,0.0,0.021,0.048,0.051,0.24100000000000002,0.042,0.0,0.19699999999999998,0.008,0.019,0.069,0.1,0.155,0.126,0.392,0.289,0.26,0.266,0.226,0.24,0.237,0.251,0.6759999999999999,0.5479999999999999,0.021,0.016,0.075,0.134,0.9129999999999999,0.165,0.276,1.0,0.159,0.162,0.27899999999999997,0.149,0.126,0.10400000000000001,0.131,0.141,0.159,0.243,0.243,0.247,0.22,0.156,0.057,0.159,0.147,0.153,0.131,0.9790000000000001,0.415,0.33399999999999996,0.337,0.45799999999999996,0.298,0.511,0.33299999999999996,0.297,0.307,0.002,0.081,0.361,0.26899999999999996,0.11199999999999999,0.315,0.048,0.09,0.22399999999999998,0.122,0.15,0.063,0.087,0.055,0.048,0.031,0.0,0.0,0.067,0.064,0.10800000000000001,0.038,0.055,0.033,0.085,0.341,0.257,0.342,0.303,0.242,0.257,0.076,0.051,0.055999999999999994,0.036000000000000004,0.0,0.0,0.026000000000000002,0.035,0.017,0.043,0.023,0.049,0.524,0.39,0.386,0.198,0.166,0.11,0.214,0.375,0.191,0.039,0.053,0.07200000000000001,0.057999999999999996,0.0,0.013999999999999999,0.0,0.0,0.018000000000000002,0.012,0.031,0.06,0.44799999999999995,0.055,0.033,0.153,0.28300000000000003,0.217,0.192,0.163,0.042,0.027999999999999997,0.026000000000000002,0.044000000000000004,0.042,0.203,0.131,0.156,0.312,0.33899999999999997,0.225,0.028999999999999998,0.079,0.066,0.091,0.08900000000000001,0.054000000000000006,0.245,0.272,0.556,0.005,0.042,0.132,0.087,0.11900000000000001,0.185,0.237,0.272,0.249,0.314,0.257,0.235,0.215,0.08199999999999999,0.028999999999999998,0.005,0.016,0.025,0.027000000000000003,0.022000000000000002,0.7759999999999999,0.45,0.8690000000000001,0.452,0.9520000000000001,0.021,0.004,0.0,0.0,0.028999999999999998,0.0,0.033,0.043,0.023,0.036000000000000004,0.002,0.039,0.016,0.026000000000000002,0.0,0.006999999999999999,0.0,0.0,0.011000000000000001,0.07200000000000001,0.9259999999999999,0.9590000000000001,0.396,0.645,0.159,0.049,0.01,0.0,0.003,0.006,0.017,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.171,0.257,0.126,0.48700000000000004,0.314,0.162,0.081,0.233,0.0,0.0,0.01,0.0,0.0,0.0,0.021,0.011000000000000001,0.049,0.004,0.026000000000000002,0.209,0.20199999999999999,0.203,0.414,0.371,0.9790000000000001,0.151,0.618,0.225,0.266,0.174,0.18100000000000002,0.39299999999999996,0.258,0.368,0.371,0.24,0.38799999999999996,0.302,0.155,0.11699999999999999,0.059000000000000004,0.049,0.03,0.001,0.003,0.0,0.021,0.034,0.11599999999999999,0.0,0.0,0.0,0.115,0.03,0.0,0.005,0.0,0.0,0.0,0.017,0.011000000000000001,0.039,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.203,0.287,0.586,0.12300000000000001,0.005,0.039,0.099,0.043,0.025,0.165,0.081,0.0,0.0,0.0,0.0,0.0,0.054000000000000006,0.036000000000000004,0.11,0.0,0.0,0.0,0.009000000000000001,0.0,0.0,0.317,0.09,0.11,0.009000000000000001,0.034,0.05,0.114,0.011000000000000001,0.078,0.011000000000000001,0.018000000000000002,0.013000000000000001,0.0,0.001,0.071,0.067,0.009000000000000001,0.003,0.026000000000000002,0.0,0.0,0.0,0.0,0.044000000000000004,0.561,0.55,0.221,1.0,0.10099999999999999,0.037000000000000005,0.0,0.0,0.008,0.0,0.0,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.024,0.040999999999999995,0.064,0.055999999999999994,0.062,0.05,0.039,0.026000000000000002,0.052000000000000005,0.11,0.075,0.040999999999999995,0.069,0.036000000000000004,0.048,0.081,0.217,0.255,0.217,0.158,0.204,0.105,0.049,0.096,0.132,0.21100000000000002,0.129,0.17800000000000002,0.132,0.124,0.127,0.151,0.18899999999999997,0.253,0.319,0.297,0.37200000000000005,0.295,0.342,0.301,0.3,0.289,0.345,0.34,0.38299999999999995,0.3,0.166,0.16,0.235,0.41,0.45,0.5920000000000001,0.626,0.637,0.695,0.6709999999999999,0.518,0.43200000000000005,0.579,0.6609999999999999,0.488,0.522,0.467,0.53,0.7140000000000001,0.606,0.708,0.636,0.8059999999999999,0.963,0.973,0.951,0.9640000000000001,1.0,0.997,0.981,1.0,1.0,1.0,0.9570000000000001,0.078,0.963,0.948,0.598,0.9640000000000001,0.85,0.948,0.841,0.701,0.769,0.727,0.8690000000000001,0.66,0.419,0.266,0.541,0.7070000000000001,1.0,0.9590000000000001,0.966,0.983,0.986,0.971,0.767,0.706,0.48100000000000004,0.462,0.42100000000000004,0.455,0.485,0.555,0.452,0.5489999999999999,0.483,0.483,0.326,0.344,0.326,0.146,0.9690000000000001,0.986,0.9740000000000001,0.983,0.991,0.9990000000000001,0.948,0.649,0.5660000000000001,0.39399999999999996,0.217,0.17800000000000002,0.209,0.163,0.32299999999999995,0.311,0.32899999999999996,0.331,0.32,0.41100000000000003,0.304,0.345,0.39399999999999996,0.14400000000000002,0.265,0.39799999999999996,0.264,0.317,0.264,0.191,0.20199999999999999,0.18600000000000003,0.14800000000000002,0.10400000000000001,0.064,0.07200000000000001,0.068,0.0,0.035,0.07,0.05,0.085,0.069,0.09699999999999999,0.09,0.028999999999999998,0.040999999999999995,0.0,0.008,0.0,0.0,0.0,0.0,0.13,0.049,0.016,0.0,0.001,0.0,0.0,0.0,0.013000000000000001,0.034,0.037000000000000005,0.113,0.139,0.079,0.083,0.052000000000000005,0.031,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.134,0.026000000000000002,0.059000000000000004,0.0,0.0,0.011000000000000001,0.037000000000000005,0.005,0.0,0.0,0.009000000000000001,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19699999999999998,0.374,0.233,0.03,0.039,0.831,0.33299999999999996,0.15,0.046,0.092,0.023,0.086,0.024,0.024,0.01,0.048,0.016,0.013999999999999999,0.0,0.0,0.021,0.023,0.069,0.223,0.141,0.23199999999999998,0.287,0.314,0.10099999999999999,0.048,0.05,0.114,0.026000000000000002,0.064,0.214,0.271,0.377,0.27699999999999997,0.377,0.44299999999999995,0.34299999999999997,0.147,0.175,0.132,0.247,0.18600000000000003,0.32299999999999995,0.111,0.067,0.11,0.9470000000000001,0.231,0.10800000000000001,0.0,0.0,0.009000000000000001,0.006999999999999999,0.022000000000000002,0.0,0.0,0.011000000000000001,0.057,0.018000000000000002,0.035,0.0,0.02,0.0,0.036000000000000004,0.193,0.555,0.41100000000000003,0.54,0.48,0.33799999999999997,0.604,0.344,0.377,0.168,0.136,0.09,0.16699999999999998,0.198,0.18100000000000002,0.156,0.175,0.16,0.16,0.14300000000000002,0.11900000000000001,0.043,0.0,0.122,0.193,0.18100000000000002,0.183,0.22399999999999998,0.161,0.221,0.312,0.237,0.24600000000000002,0.138,0.16899999999999998,0.08,0.12,0.105,0.08199999999999999,0.059000000000000004,0.033,0.063,0.012,0.012,0.001,0.0,0.0,0.0,0.0,0.012,0.063,0.161,0.22,0.271,0.374,0.28,0.24,0.183,0.158,0.09300000000000001,0.12,0.18600000000000003,0.111,0.11699999999999999,0.14400000000000002,0.14300000000000002,0.079,0.196,0.044000000000000004,0.107,0.079,0.159,0.266,0.644,0.91,0.17800000000000002,0.547,0.757,0.752,0.21,0.25,0.535,0.147,0.0,0.01,0.0,0.05,0.132,0.1,0.172,0.247,0.08900000000000001,0.17600000000000002,0.126,0.107,0.040999999999999995,0.026000000000000002,0.012,0.017,0.034,0.079,0.081,0.151,0.149,0.153,0.34700000000000003,0.292,0.498,0.489,0.451,0.41100000000000003,0.27699999999999997,0.12,0.131,0.141,0.15,0.19,0.209,0.037000000000000005,0.053,0.068,0.075,0.053,0.035,0.027999999999999997,0.047,0.035,0.066,0.109,0.217,0.358,0.419,0.504,0.521,0.386,0.331,0.373,0.401,0.44799999999999995,0.537,0.522,0.473,0.18899999999999997,0.138,0.196,0.23800000000000002,0.222,0.18899999999999997,0.14,0.11699999999999999,0.129,0.214,0.073,0.2,0.366,0.47200000000000003,0.589,0.45399999999999996,0.42100000000000004,0.381,0.42200000000000004,0.483,0.397,0.442,0.44,0.409,0.273,0.20800000000000002,0.295,0.39299999999999996,0.426,0.496,0.47600000000000003,0.593,0.7240000000000001,0.531,0.521,0.191,0.261,0.272,0.301,0.247,0.161,0.26,0.235,0.375,0.408,0.355,0.41200000000000003,0.349,0.40299999999999997,0.34700000000000003,0.22399999999999998,0.205,0.154,0.165,0.149,0.191,0.35600000000000004,0.39399999999999996,0.27399999999999997,0.583,0.268,0.348,0.24,0.268,0.21,0.204,0.21100000000000002,0.17600000000000002,0.264,0.217,0.268,0.193,0.158,0.19399999999999998,0.261,0.24100000000000002,0.2,0.22699999999999998,0.22,0.085,0.17800000000000002,0.247,0.153,0.064,0.237,0.27699999999999997,0.24100000000000002,0.25,0.20600000000000002,0.21100000000000002,0.215,0.16,0.21899999999999997,0.205,0.18100000000000002,0.159,0.068,0.12,0.14,0.109,0.11199999999999999,0.09300000000000001,0.069,0.036000000000000004,0.024,0.005,0.086,0.23199999999999998,0.152,0.132,0.147,0.02,0.03,0.064,0.106,0.153,0.17600000000000002,0.139,0.10800000000000001,0.179,0.04,0.028999999999999998,0.034,0.0,0.0,0.047,0.011000000000000001,0.122,0.084,0.055999999999999994,0.081,0.013000000000000001,0.045,0.113,0.08199999999999999,0.11900000000000001,0.061,0.064,0.07200000000000001,0.111,0.127,0.10800000000000001,0.124,0.128,0.102,0.147,0.16,0.426,0.705,0.758,0.73,0.769,0.693,0.653,0.363,0.331,0.284,0.311,0.565,0.36,0.18899999999999997,0.359,0.377,0.374,0.268,0.623,0.631,0.8690000000000001,0.071,0.114,0.203,0.826,0.998,0.575,0.4,0.41600000000000004,0.821,0.271,0.11699999999999999,0.27699999999999997,0.42200000000000004,0.222,0.10300000000000001,0.129,0.136,0.183,0.226,0.243,0.226,0.239,0.20600000000000002,0.15,0.065,0.032,0.022000000000000002,0.001,0.005,0.0,0.0,0.005,0.003,0.02,0.042,0.184,0.15,0.209,0.214,0.207,0.15,0.146,0.158,0.217,0.21600000000000003,0.18600000000000003,0.19699999999999998,0.23600000000000002,0.024,0.011000000000000001,0.01,0.006999999999999999,0.0,0.0,0.017,0.0,0.431,0.271,0.073,0.024,0.009000000000000001,0.06,0.109,0.10300000000000001,0.109,0.149,0.198,0.19699999999999998,0.17300000000000001,0.196,0.11800000000000001,0.061,0.022000000000000002,0.0,0.0,0.012,0.057,0.022000000000000002,0.028999999999999998,0.013000000000000001,0.0,0.0,0.008,0.0,0.004,0.0,0.002,0.042,0.064,0.06,0.086,0.057999999999999996,0.042,0.0,0.013999999999999999,0.033,0.0,0.0,0.0,0.013999999999999999,0.003,0.011000000000000001,0.001,0.02,0.006,0.0,0.025,0.0,0.0,0.106,0.222,0.243,0.152,0.177,0.127,0.134,0.161,0.17800000000000002,0.215,0.47600000000000003,0.193,0.114,0.107,0.11800000000000001,0.218,0.217,0.233,0.171,0.187,0.134,0.11699999999999999,0.252,0.095,0.13,0.096,0.075,0.031,0.027999999999999997,0.021,0.08,0.09,0.201,0.34,0.47600000000000003,0.09699999999999999,0.054000000000000006,0.04,0.023,0.033,0.038,0.028999999999999998,0.034,0.033,0.049,0.06,0.15,0.158,0.18899999999999997,0.271,0.24100000000000002,0.33799999999999997,0.375,0.204,0.107,0.23600000000000002,0.3,0.317,0.38,0.11800000000000001,0.042,0.073,0.086,0.084,0.066,0.113,0.107,0.04,0.099,0.073,0.152,0.35700000000000004,0.523,0.41600000000000004,0.418,0.354,0.382,0.397,0.39899999999999997,0.251,0.11800000000000001,0.209,0.188,0.052000000000000005,0.078,0.08199999999999999,0.046,0.045,0.057999999999999996,0.07,0.057,0.026000000000000002,0.025,0.022000000000000002,0.0,0.0,0.248,0.159,0.193,0.184,0.225,0.22399999999999998,0.18600000000000003,0.161,0.239,0.16,0.16399999999999998,0.013000000000000001,0.016,0.027999999999999997,0.026000000000000002,0.01,0.011000000000000001,0.019,0.031,0.192,0.027999999999999997,0.01,0.0,0.0,0.25,0.182,0.228,0.153,0.135,0.146,0.146,0.18600000000000003,0.151,0.129,0.13699999999999998,0.021,0.019,0.02,0.008,0.015,0.011000000000000001,0.034,0.04,0.05,0.061,0.043,0.522,0.083,0.09300000000000001,0.054000000000000006,0.023,0.08,0.065,0.006,0.0,0.025,0.006999999999999999,0.036000000000000004,0.057999999999999996,0.0,0.0,0.002,0.0,0.017,0.12300000000000001,0.172,0.42,0.0,0.008,0.0,0.019,0.02,0.055,0.281,0.11199999999999999,0.040999999999999995,0.03,0.011000000000000001,0.012,0.011000000000000001,0.0,0.006999999999999999,0.012,0.023,0.0,0.0,0.048,0.19,0.295,0.306,0.579,0.43799999999999994,0.366,0.11,0.134,0.175,0.147,0.16399999999999998,0.19699999999999998,0.26,0.153,0.192,0.32,0.293,0.282,0.196,0.159,0.055,0.578,1.0,1.0,1.0,1.0,1.0,1.0,0.982,0.565,0.57,0.035,0.265,0.44799999999999995,0.599,0.53,0.07,0.285,0.08,0.16,0.114,0.045,0.0,0.0,0.013000000000000001,0.009000000000000001,0.019,0.19,0.127,0.355,0.541,0.639,0.256,0.268,0.127,0.255,0.17,0.188,0.212,0.223,0.145,0.138,0.05,0.038,0.031,0.031,0.021,0.019,0.0,0.0,0.018000000000000002,0.013000000000000001,0.016,0.14800000000000002,0.10300000000000001,0.067,0.04,0.075,0.079,0.11199999999999999,0.252,0.17600000000000002,0.087,0.06,0.13,0.11900000000000001,0.024,0.02,0.12300000000000001,0.08800000000000001,0.004,0.08199999999999999,0.0,0.009000000000000001,0.0,0.0,0.013999999999999999,0.004,0.0,0.0,0.0,0.0,0.008,0.07400000000000001,0.077,0.027999999999999997,0.045,0.062,0.10099999999999999,0.062,0.09699999999999999,0.09,0.132,0.11900000000000001,0.149,0.138,0.075,0.019,0.019,0.019,0.025,0.0,0.0,0.0,0.002,0.018000000000000002,0.0,0.0,0.0,0.03,0.0,0.06,0.024,0.005,0.0,0.0,0.0,0.0,0.026000000000000002,0.0,0.0,0.0,0.02,0.0,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.08800000000000001,0.049,0.022000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.043,0.032,0.027000000000000003,0.039,0.066,0.133,0.18100000000000002,0.449,0.418,0.363,0.447,0.306,0.08,0.191,0.191,0.252,0.196,0.149,0.146,0.141,0.08199999999999999,0.034,0.034,0.067,0.046,0.05,0.077,0.147,0.162,0.29,0.252,0.193,0.165,0.127,0.21,0.161,0.159,0.171,0.133,0.14400000000000002,0.151,0.134,0.13699999999999998,0.083,0.043,0.044000000000000004,0.04,0.031,0.019,0.012,0.0,0.0,0.0,0.019,0.024,0.012,0.022000000000000002,0.038,0.059000000000000004,0.040999999999999995,0.046,0.006999999999999999,0.003,0.001,0.003,0.0,0.015,0.009000000000000001,0.0,0.009000000000000001,0.02,0.021,0.049,0.052000000000000005,0.055999999999999994,0.063,0.071,0.145,0.191,0.14400000000000002,0.142,0.188,0.18600000000000003,0.187,0.12300000000000001,0.161,0.192,0.271,0.24,0.161,0.217,0.05,0.064,0.059000000000000004,0.062,0.068,0.069,0.064,0.065,0.063,0.092,0.10300000000000001,0.15,0.201,0.20800000000000002,0.25,0.187,0.27899999999999997,0.203,0.18100000000000002,0.25,0.205,0.11900000000000001,0.063,0.031,0.027000000000000003,0.0,0.0,0.016,0.034,0.040999999999999995,0.057999999999999996,0.062,0.04,0.025,0.035,0.012,0.11699999999999999,0.111,0.14,0.14300000000000002,0.198,0.145,0.22,0.35100000000000003,0.478,0.24100000000000002,0.271,0.306,0.115,0.094,0.151,0.252,0.311,0.222,0.18899999999999997,0.19699999999999998,0.23800000000000002,0.24,0.249,0.45299999999999996,0.9620000000000001,0.537,0.506,0.42700000000000005,0.384,0.447,0.409,0.389,0.354,0.275,0.26899999999999996,0.265,0.11800000000000001,0.027000000000000003,0.031,0.05,0.028999999999999998,0.028999999999999998,0.006999999999999999,0.001,0.0,0.0,0.034,0.018000000000000002,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.025,0.05,0.11,0.08800000000000001,0.07400000000000001,0.073,0.107,0.053,0.071,0.455,0.598,0.539,0.519,0.621,0.49,0.46299999999999997,0.483,0.499,0.614,0.55,0.314,0.11599999999999999,0.153,0.187,0.146,0.113,0.081,0.063,0.086,0.055,0.051,0.062,0.171,0.14800000000000002,0.151,0.139,0.226,0.27,0.207,0.198,0.21600000000000003,0.155,0.212,0.22,0.157,0.061,0.037000000000000005,0.006999999999999999,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.047,0.001,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.009000000000000001,0.102,0.18100000000000002,0.16399999999999998,0.171,0.201,0.175,0.21600000000000003,0.17600000000000002,0.0,0.0,0.009000000000000001,0.027000000000000003,0.033,0.027000000000000003,0.099,0.067,0.171,0.261,0.247,0.11900000000000001,0.064,0.054000000000000006,0.051,0.063,0.077,0.028999999999999998,0.008,0.015,0.024,0.032,0.066,0.121,0.033,0.135,0.505,0.679,0.21100000000000002,0.198,0.192,0.059000000000000004,0.161,0.14400000000000002,0.11199999999999999,0.155,0.165,0.019,0.0,0.016,0.071,0.106,0.077,0.084,0.10300000000000001,0.107,0.057999999999999996,0.068,0.03,0.064,0.023,0.045,0.04,0.039,0.031,0.03,0.036000000000000004,0.071,0.14,0.27399999999999997,0.149,0.004,0.065,0.055,0.134,0.149,0.131,0.16399999999999998,0.161,0.149,0.129,0.38,0.574,0.47100000000000003,0.33299999999999996,0.501,0.513,0.596,0.569,0.495,0.522,0.5710000000000001,0.612,0.56,0.32,0.1,0.094,0.141,0.151,0.139,0.127,0.132,0.125,0.135,0.42,0.467,0.528,0.664,0.601,0.6559999999999999,0.596,0.679,0.669,0.594,0.5539999999999999,0.5429999999999999,0.535,0.491,0.207,0.054000000000000006,0.069,0.09300000000000001,0.10300000000000001,0.067,0.077,0.08199999999999999,0.157,0.152,0.11800000000000001,0.231,0.313,0.371,0.502,0.501,0.449,0.47200000000000003,0.444,0.43799999999999994,0.42,0.391,0.325,0.349,0.225,0.115,0.171,0.18600000000000003,0.16399999999999998,0.157,0.193,0.161,0.07,0.209,0.136,0.243,0.298,0.379,0.439,0.374,0.36200000000000004,0.327,0.317,0.341,0.31,0.359,0.369,0.374,0.311,0.163,0.191,0.255,0.361,0.26899999999999996,0.252,0.264,0.231,0.162,0.28,0.40399999999999997,0.588,0.433,0.37799999999999995,0.366,0.38299999999999995,0.28800000000000003,0.281,0.345,0.349,0.40299999999999997,0.43,0.493,0.593,0.39899999999999997,0.43200000000000005,0.575,0.612,0.7070000000000001,0.745,0.7709999999999999,0.8959999999999999,0.428,0.449,0.45399999999999996,0.604,0.825,0.7829999999999999,0.794,0.818,0.778,0.8079999999999999,0.645,0.62,0.536,0.586,0.583,0.648,0.544,0.599,0.653,0.69,0.753,0.743,0.736,0.75,0.486,0.5760000000000001,0.9470000000000001,0.818,0.67,0.904,0.748,0.522,0.44299999999999995,0.331,0.51,0.386,0.244,0.359,0.201,0.171,0.203,0.192,0.248,0.37799999999999995,0.563,0.353,0.519,0.524,0.948,0.7490000000000001,0.504,0.948,1.0,0.863,0.9740000000000001,0.9570000000000001,0.7929999999999999,0.9540000000000001,0.597,0.5870000000000001,0.647,0.6629999999999999,0.693,0.8490000000000001,0.9470000000000001,0.8420000000000001,0.84,0.845,0.937,0.97,0.97,0.987,0.847,0.687,0.951,0.9890000000000001,0.961,0.8859999999999999,0.951,0.988,0.9670000000000001,0.87,0.8290000000000001,0.912,0.757,0.716,0.7709999999999999,0.736,0.528,0.578,0.6709999999999999,0.8029999999999999,0.847,0.861,0.89,0.9390000000000001,0.5329999999999999,0.514,0.71,0.9229999999999999,0.9520000000000001,0.875,0.7190000000000001,0.7609999999999999,0.695,0.782,0.684,0.5489999999999999,0.40299999999999997,0.405,0.49200000000000005,0.335,0.049,0.036000000000000004,0.11800000000000001,0.196,0.32899999999999996,0.28600000000000003,0.465,0.433,0.145,0.198,0.359,0.826,0.875,0.665,0.408,0.563,0.498,0.231,0.14400000000000002,0.13,0.07400000000000001,0.031,0.078,0.046,0.0,0.0,0.022000000000000002,0.045,0.07200000000000001,0.07,0.14400000000000002,0.14400000000000002,0.105,0.2,0.282,0.14400000000000002,0.099,0.098,0.10400000000000001,0.126,0.073,0.001,0.008,0.0,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.03,0.08900000000000001,0.078,0.138,0.132,0.13,0.22,0.33299999999999996,0.37,0.532,0.639,0.523,0.488,0.491,0.145,0.048,0.345,0.157,0.087,0.046,0.031,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.11900000000000001,0.034,0.01,0.025,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.003,0.034,0.0,0.021,0.0,0.0,0.0,0.0,0.15,0.0,0.21100000000000002,0.294,0.146,0.14300000000000002,0.084,0.256,0.177,0.306,0.75,0.223,0.366,0.317,0.313,0.27,0.259,0.07400000000000001,0.08199999999999999,0.075,0.067,0.064,0.06,0.033,0.024,0.021,0.054000000000000006,0.06,0.03,0.132,0.16699999999999998,0.087,0.046,0.102,0.233,0.052000000000000005,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.004,0.055999999999999994,0.11599999999999999,0.135,0.133,0.14300000000000002,0.33,0.254,0.375,0.495,0.38799999999999996,0.336,0.309,0.335,0.276,0.271,0.305,0.226,0.207,0.179,0.14300000000000002,0.102,0.023,0.147,0.146,0.067,0.07400000000000001,0.109,0.11,0.09699999999999999,0.067,0.20800000000000002,0.153,0.289,0.331,0.52,0.5720000000000001,0.369,0.375,0.414,0.489,0.439,0.43,0.32799999999999996,0.149,0.16,0.005,0.017,0.051,0.064,0.07400000000000001,0.067,0.07200000000000001,0.062,0.037000000000000005,0.1,0.16,0.17300000000000001,0.13699999999999998,0.131,0.094,0.13,0.1,0.07400000000000001,0.09300000000000001,0.06,0.068,0.076,0.065,0.066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.023,0.047,0.067,0.134,0.166,0.223,0.204,0.006,0.0,0.0,0.015,0.036000000000000004,0.027000000000000003,0.024,0.02,0.091,0.129,0.166,0.159,0.242,0.45899999999999996,0.434,0.7120000000000001,0.68,0.616,0.5920000000000001,0.647,0.6409999999999999,0.599,0.6,0.382,0.08199999999999999,0.036000000000000004,0.09300000000000001,0.213,0.302,0.266,0.24,0.382,0.11599999999999999,0.38799999999999996,0.27699999999999997,0.521,0.695,0.6509999999999999,0.595,0.585,0.52,0.547,0.45799999999999996,0.42,0.41600000000000004,0.39799999999999996,0.391,0.29100000000000004,0.038,0.034,0.048,0.066,0.212,0.18100000000000002,0.166,0.12300000000000001,0.033,0.026000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.013999999999999999,0.092,0.214,0.215,0.304,0.271,0.273,0.242,0.237,0.209,0.162,0.24,0.185,0.16699999999999998,0.221,0.159,0.331,0.35100000000000003,0.213,0.27899999999999997,0.253,0.24100000000000002,0.151,0.161,0.158,0.147,0.23199999999999998,0.2,0.14800000000000002,0.121,0.14800000000000002,0.16,0.155,0.128,0.153,0.102,0.12300000000000001,0.10400000000000001,0.12,0.107,0.135,0.165,0.16699999999999998,0.131,0.122,0.182,0.127,0.141,0.156,0.105,0.146,0.18600000000000003,0.19,0.185,0.135,0.15,0.159,0.171,0.15,0.156,0.163,0.135,0.157,0.151,0.222,0.156,0.13699999999999998,0.14,0.138,0.105,0.083,0.079,0.11699999999999999,0.126,0.127,0.098,0.08900000000000001,0.07400000000000001,0.09300000000000001,0.102,0.107,0.106,0.102,0.099,0.11,0.205,0.20600000000000002,0.239,0.21899999999999997,0.24,0.19899999999999998,0.152,0.33299999999999996,0.146,0.218,0.313,0.256,0.449,0.311,0.63,0.385,0.431,0.47100000000000003,0.522,0.456,0.43200000000000005,0.377,0.425,0.518,0.34700000000000003,0.39799999999999996,0.355,0.361,0.366,0.5870000000000001,0.574,0.503,0.43200000000000005,0.45299999999999996,0.379,0.373,0.41200000000000003,0.245,0.248,0.242,0.214,0.257,0.34,0.257,0.207,0.203,0.332,0.20199999999999999,0.278,0.275,0.214,0.563,0.555,0.667,0.519,0.442,0.561,0.485,0.523,0.381,0.316,0.414,0.38299999999999995,0.418,0.384,0.221,0.162,0.17800000000000002,0.2,0.213,0.21100000000000002,0.257,0.429,0.21100000000000002,0.155,0.099,0.10300000000000001,0.159,0.125,0.092,0.079,0.057999999999999996,0.033,0.067,0.075,0.065,0.079,0.09699999999999999,0.079,0.10400000000000001,0.048,0.015,0.011000000000000001,0.023,0.059000000000000004,0.075,0.133,0.127,0.062,0.151,0.256,0.34700000000000003,0.375,0.299,0.195,0.225,0.15,0.26899999999999996,0.192,0.237,0.449,0.41,0.444,0.441,0.067,0.036000000000000004,0.067,0.09699999999999999,0.11,0.141,0.18600000000000003,0.212,0.15,0.23600000000000002,0.428,0.38,0.445,0.39899999999999997,0.191,0.214,0.23600000000000002,0.07,0.10400000000000001,0.11599999999999999,0.062,0.09300000000000001,0.146,0.127,0.019,0.0,0.0,0.018000000000000002,0.032,0.055,0.066,0.053,0.048,0.122,0.067,0.034,0.04,0.022000000000000002,0.023,0.013999999999999999,0.009000000000000001,0.013999999999999999,0.0,0.0,0.0,0.012,0.031,0.003,0.0,0.0,0.0,0.001,0.06,0.073,0.059000000000000004,0.171,0.297,0.125,0.134,0.071,0.33,0.461,0.493,0.47200000000000003,0.8109999999999999,0.7090000000000001,0.708,0.47700000000000004,0.664,0.51,0.7120000000000001,0.43200000000000005,0.34299999999999997,0.17600000000000002,0.191,0.175,0.205,0.203,0.21600000000000003,0.239,0.23,0.32,0.627,0.738,0.522,0.499,0.495,0.46799999999999997,0.242,0.19899999999999998,0.16,0.165,0.179,0.265,0.36700000000000005,0.254,0.022000000000000002,0.006,0.011000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.009000000000000001,0.024,0.037000000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.008,0.003,0.017,0.012,0.039,0.12,0.11,0.027999999999999997,0.0,0.026000000000000002,0.0,0.086,0.09,0.14800000000000002,0.0,0.0,0.0,0.009000000000000001,0.071,0.359,0.23199999999999998,0.235,0.221,0.172,0.073,0.09699999999999999,0.16899999999999998,0.18,0.149,0.272,0.231,0.166,0.10400000000000001,0.126,0.37,0.24,0.258,0.158,0.091,0.013000000000000001,0.02,0.099,0.086,0.203,0.391,0.591,0.522,0.58,0.585,0.623,0.631,0.516,0.499,0.166,0.059000000000000004,0.07200000000000001,0.102,0.087,0.122,0.11900000000000001,0.114,0.12300000000000001,0.374,0.35600000000000004,0.44,0.435,0.5579999999999999,0.496,0.493,0.49200000000000005,0.503,0.493,0.506,0.5329999999999999,0.5329999999999999,0.45899999999999996,0.271,0.23800000000000002,0.049,0.048,0.055,0.07,0.055,0.019,0.033,0.05,0.03,0.018000000000000002,0.032,0.081,0.359,0.47100000000000003,0.405,0.45899999999999996,0.478,0.51,0.392,0.257,0.109,0.059000000000000004,0.077,0.081,0.07200000000000001,0.043,0.03,0.034,0.019,0.03,0.054000000000000006,0.078,0.204,0.243,0.2,0.23,0.263,0.391,0.22399999999999998,0.27399999999999997,0.423,0.359,0.136,0.09300000000000001,0.084,0.07,0.062,0.066,0.022000000000000002,0.016,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006999999999999999,0.002,0.024,0.03,0.10400000000000001,0.138,0.12,0.147,0.156,0.11199999999999999,0.059000000000000004,0.045,0.04,0.018000000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036000000000000004,0.034,0.136,0.146,0.139,0.126,0.331,0.486,0.5479999999999999,0.315,0.322,0.23399999999999999,0.07400000000000001,0.03,0.043,0.033,0.006999999999999999,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.03,0.052000000000000005,0.17600000000000002,0.179,0.09699999999999999,0.171,0.16,0.07200000000000001,0.032,0.045,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.107,0.126,0.29600000000000004,0.27,0.36700000000000005,0.27699999999999997,0.21100000000000002,0.37799999999999995,0.215,0.311,0.322,0.32899999999999996,0.309,0.07400000000000001,0.091,0.073,0.034,0.064,0.037000000000000005,0.055999999999999994,0.055999999999999994,0.084,0.059000000000000004,0.155,0.263,0.191,0.363,0.27899999999999997,0.257,0.33799999999999997,0.264,0.265,0.188,0.214,0.25,0.134,0.122,0.092,0.079,0.06,0.055999999999999994,0.047,0.032,0.027000000000000003,0.032,0.032,0.026000000000000002,0.025,0.07200000000000001,0.201,0.244,0.20800000000000002,0.23600000000000002,0.28,0.321,0.275,0.258,0.256,0.264,0.24,0.263,0.256,0.098,0.08,0.023,0.022000000000000002,0.013000000000000001,0.002,0.0,0.02,0.027999999999999997,0.04,0.08900000000000001,0.12300000000000001,0.259,0.28600000000000003,0.11599999999999999,0.126,0.24600000000000002,0.055,0.038,0.034,0.028999999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.12300000000000001,0.105,0.095,0.052000000000000005,0.023,0.025,0.021,0.0,0.0,0.01,0.068,0.0,0.02,0.087,0.084,0.083,0.185,0.225,0.27899999999999997,0.33,0.17800000000000002,0.392,0.381,0.18600000000000003,0.124,0.22399999999999998,0.259,0.092,0.102,0.113,0.064,0.039,0.064,0.16,0.136,0.15,0.125,0.09300000000000001,0.091,0.087,0.113,0.14300000000000002,0.285,0.28300000000000003,0.434,0.132,0.12300000000000001,0.085,0.196,0.122,0.20199999999999999,0.066,0.09300000000000001,0.192,0.08,0.05,0.055999999999999994,0.0,0.185,0.11599999999999999,0.134,0.08900000000000001,0.03,0.172,0.07200000000000001,0.16,0.08199999999999999,0.11900000000000001,0.113,0.20199999999999999,0.196,0.187,0.126,0.11800000000000001,0.114,0.162,0.214,0.142,0.121,0.19399999999999998,0.15,0.133,0.127,0.16399999999999998,0.19699999999999998,0.159,0.14400000000000002,0.222,0.316,0.345,0.39299999999999996,0.561,0.361,0.337,0.245,0.253,0.14,0.168,0.166,0.146,0.129,0.146,0.147,0.109,0.115,0.08900000000000001,0.11900000000000001,0.099,0.096,0.11699999999999999,0.12,0.086,0.076,0.057999999999999996,0.07400000000000001,0.11199999999999999,0.11599999999999999,0.092,0.055,0.12,0.139,0.068,0.122,0.077,0.09300000000000001,0.057999999999999996,0.068,0.036000000000000004,0.075,0.06,0.042,0.018000000000000002,0.003,0.003,0.002,0.006,0.013000000000000001,0.002,0.0,0.009000000000000001,0.0,0.011000000000000001,0.0,0.0,0.03,0.055999999999999994,0.12,0.043,0.085,0.062,0.067,0.055999999999999994,0.079,0.073,0.076,0.081,0.133,0.145,0.109,0.066,0.04,0.034,0.06,0.106,0.102,0.141,0.081,0.08199999999999999,0.12300000000000001,0.064,0.086,0.113,0.138,0.11599999999999999,0.036000000000000004,0.040999999999999995,0.258,0.040999999999999995,0.040999999999999995,0.107,0.08,0.185,0.18,0.217,0.223,0.321,0.884,0.085,0.01,0.1,0.555,0.18100000000000002,0.4,0.095,0.22699999999999998,0.33399999999999996,0.494,0.441,0.317,0.537,0.525,0.374,0.284,0.353,0.307,0.318,0.111,0.085,0.098,0.115,0.10800000000000001,0.09,0.07,0.032,0.015,0.033,0.013999999999999999,0.026000000000000002,0.064,0.016,0.005,0.0,0.0,0.0,0.0,0.0,0.0,0.013000000000000001,0.001,0.02,0.015,0.0,0.0,0.0,0.001,0.009000000000000001,0.01,0.023,0.035,0.019,0.013999999999999999,0.01,0.036000000000000004,0.078,0.10800000000000001,0.24,0.523,0.698,0.805,0.701,0.636,0.614,0.606,0.649,0.268,0.34299999999999997,0.565,0.452,0.613,0.8220000000000001,1.0,0.5660000000000001,0.97,0.833,1.0,0.41700000000000004,0.6,0.75,0.544,0.858,0.439,0.86,0.768,0.402,0.903,0.894,0.9620000000000001,0.505,0.8740000000000001,0.7340000000000001,0.7190000000000001,0.6729999999999999,0.767,0.6579999999999999,0.669,0.617,0.294,0.887,0.662,0.635,0.765,0.833,0.812,0.728,0.695,0.542,0.498,0.39899999999999997,0.266,0.247,0.265,0.341,0.156,0.111,0.105,0.141,0.121,0.09699999999999999,0.07400000000000001,0.065,0.08,0.242,0.259,0.311,0.233,0.107,0.053,0.016,0.011000000000000001,0.013999999999999999,0.037000000000000005,0.0,0.0,0.009000000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032,0.048,0.025,0.021,0.004,0.0,0.0,0.01,0.028999999999999998,0.092,0.243,0.37799999999999995,0.43200000000000005,0.47100000000000003,0.475,0.556,0.555,0.484,0.9009999999999999,0.955,0.95,0.9640000000000001,1.0,1.0,0.591,0.501,0.43,0.33799999999999997,0.431,0.013000000000000001,0.14300000000000002,0.204,0.11199999999999999,0.266,0.139,0.062,0.035,0.0,0.068,0.075,0.077,0.09300000000000001,0.035,0.109,0.331,0.389,0.20800000000000002,0.26899999999999996,0.526,0.354,0.511,0.5589999999999999,0.968,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,0.46799999999999997,0.38,1.0,0.9640000000000001,1.0,0.973,0.966,1.0,0.992,0.9520000000000001,0.828,0.732,0.48700000000000004,0.541,0.40700000000000003,0.5660000000000001,0.982,0.612,0.8809999999999999,0.09,0.27399999999999997,0.344,0.225,0.34700000000000003,0.257,0.285,0.146,0.1,0.032,0.032,0.017,0.0,0.006,0.012,0.006999999999999999,0.013999999999999999,0.051,0.084,0.095,0.19399999999999998,0.10099999999999999,0.079,0.053,0.031,0.018000000000000002,0.025,0.016,0.025,0.025,0.068,0.086,0.0,0.001,0.01,0.012,0.018000000000000002,0.021,0.032,0.062,0.052000000000000005,0.134,0.175,0.46299999999999997,0.153,0.096,0.382,0.68,0.373,0.315,0.473,0.9620000000000001,0.738,0.988,0.405,0.365,1.0,0.7120000000000001,0.429,0.7929999999999999,0.5329999999999999,0.5920000000000001,0.7909999999999999,0.612,0.483,0.34600000000000003,0.389,0.46799999999999997,0.848,0.997,0.621,0.474,0.493,0.583,0.491,0.488,0.366,0.304,0.301,0.358,0.299,0.27399999999999997,0.248,0.24100000000000002,0.212,0.203,0.174,0.204,0.142,0.27699999999999997,0.4,0.523,0.462,0.508,0.568,0.598,0.563,0.541,0.504,0.444,0.509,0.502,0.515,0.52,0.079,0.018000000000000002,0.002,0.0,0.002,0.0,0.0,0.001,0.004,0.09699999999999999,0.0,0.011000000000000001,0.018000000000000002,0.027999999999999997,0.016]
new object=loadshape.battery_634_shape npts=8760 interval=1 useactual=yes mult=[-14.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.873,0.0,0.0,0.0,0.0,0.0,19.166,18.807000000000002,8.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.937000000000001,10.394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,16.362000000000002,35.631,29.23,9.474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12,80.243,26.75,-58.928999999999995,-80.243,-80.243,-39.676,0.0,0.0,0.0,38.335,52.638000000000005,45.55,25.468000000000004,-37.48,-5.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-33.243,0.0,-21.543000000000003,-28.355999999999998,-36.185,0.0,0.0,44.528999999999996,56.37,42.883,23.883000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.678999999999995,-72.208,-46.975,-35.19,0.0,0.0,0.0,42.357,27.353,-5.956,-15.946,-9.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-45.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.985999999999999,36.358000000000004,46.342,37.06,15.829,-43.631,-22.503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.688,0.0,0.0,0.0,0.0,0.0,44.308,49.251000000000005,35.959,15.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-77.891,-80.243,-80.243,-20.715,0.0,0.0,0.0,23.979,50.798,40.531,15.669,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.555,80.243,3.036,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,13.389000000000001,2.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.46600000000001,80.243,72.399,-8.281,-80.243,-44.242,-79.933,-46.394,0.0,0.0,0.0,9.124,33.921,22.165,1.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.261,37.103,3.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.854,-63.425,-80.243,-80.243,-35.18,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.33,80.243,80.243,64.993,-49.751000000000005,-80.243,-30.683000000000003,-45.626999999999995,-52.788,0.0,0.0,0.0,0.0,0.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.318999999999996,80.243,80.243,29.178,-59.382,-80.243,-80.243,-39.223,0.0,0.0,0.0,17.352,48.086000000000006,34.727,13.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.9,80.243,33.004,-56.483999999999995,-80.243,-80.243,-42.122,0.0,0.0,0.0,17.64,48.419,39.963,18.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.8,80.243,25.546,-58.434,-80.243,-80.243,-40.172,0.0,0.0,0.0,18.939,53.068999999999996,45.576,25.174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.601000000000006,31.451,-48.751999999999995,-80.243,-80.243,-49.854,0.0,0.0,0.0,22.766,54.435,40.481,19.336,-40.637,-80.243,-31.605999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.018,-20.052,22.674,16.389,52.205,51.022,53.644,34.464,2.412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-7.196000000000001,-3.7539999999999996,-80.243,-80.243,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.612,0.634,80.243,72.54,-80.243,-80.243,-80.243,-18.362000000000002,0.0,19.074,55.523999999999994,47.433,26.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.886,24.851999999999997,-60.437,-80.243,-80.243,-38.169000000000004,0.0,0.0,0.0,15.960999999999999,54.67,40.699,19.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.648,34.324,-49.236000000000004,-80.243,-80.243,-49.37,0.0,0.0,0.0,14.847000000000001,51.666000000000004,42.691,20.307000000000002,-40.225,-80.243,-0.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.503,-3.818,0.0,0.0,0.0,31.092,53.516999999999996,46.63,25.228,-35.345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-60.925,-77.862,0.0,38.361,-42.692,0.0,22.842,51.913999999999994,37.439,15.812999999999999,-45.336000000000006,-54.791000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.127,19.593,39.967,41.888000000000005,45.468,23.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.21600000000001,80.243,80.243,5.1080000000000005,-78.191,-80.243,-80.243,-20.415,0.0,0.0,0.0,0.0,30.195999999999998,21.303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.858,22.464000000000002,9.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.043,80.243,7.477,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,41.765,33.823,11.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.371,80.243,16.685,-63.69,-80.243,-80.243,-34.916000000000004,0.0,0.0,0.0,0.0,49.308,41.283,18.230999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-36.083,-26.023000000000003,0.0,0.0,9.801,24.049,50.43,35.979,13.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.938000000000002,14.667,-51.758,-80.243,-80.243,-46.848000000000006,0.0,0.0,0.0,27.789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.06100000000001,80.243,72.71600000000001,-58.541000000000004,-80.243,-80.243,-40.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.879,43.672,36.556999999999995,16.004,-43.228,-80.243,-26.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.336,33.615,19.375999999999998,-60.052,0.0,0.479,0.0,19.77,37.832,7.53,56.998999999999995,42.669,21.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.24,0.0,0.0,0.0,0.0,-0.92,-50.652,0.0,0.0,31.552,20.875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-80.243,0.0,0.0,0.0,0.0,25.72,0.0,25.296,15.107000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.98,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,14.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.48,80.243,80.243,26.305,-64.17399999999999,-80.243,-80.243,-34.433,0.0,0.0,0.0,0.0,0.0,6.067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.588,80.243,80.243,4.668,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.038,80.243,80.243,56.285,-19.008,-80.243,-80.243,-79.598,0.0,0.0,0.0,0.0,0.24100000000000002,37.274,28.631,7.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.921,15.157,0.6829999999999999,-49.778999999999996,-64.995,0.0,0.0,0.0,2.8739999999999997,41.272,28.8,8.375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.896,80.243,25.348000000000003,-61.028999999999996,-80.243,-80.243,-37.576,0.0,0.0,0.0,0.0,48.443999999999996,40.321999999999996,18.333,-41.928000000000004,-11.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.601,47.571000000000005,37.772,15.719000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.405,0.0,0.0,0.0,-24.311,-59.07899999999999,-0.556,-60.867,0.0,14.897,49.299,35.334,14.093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.5,-80.243,-80.243,-80.243,-18.362,0.0,0.0,42.232,7.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.046,80.243,36.726,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,5.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.703,80.243,80.243,-45.672,-51.886,-80.243,-80.243,-1.048,0.0,0.0,0.0,0.0,4.01,-2.807,-1.656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.031,-3.373,0.0,0.0,0.0,0.0,0.0,0.0,36.135,66.598,59.472,45.82899999999999,24.776999999999997,-35.715,-80.243,-65.488,-77.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.471,63.437,46.185,-39.183,-4.752,-65.568,0.0,0.0,56.93899999999999,0.0,59.511,50.648,29.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.42,-80.243,-80.243,-80.243,-12.943,0.0,0.0,0.0,0.0,59.343,51.93,30.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.859000000000002,76.92399999999999,1.3880000000000001,-77.176,-80.243,-80.243,-21.429,0.0,0.0,0.0,0.0,56.67,44.595,24.662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.425,-11.819,-48.196000000000005,-47.199,-42.303999999999995,0.0,0.0,0.0,0.0,29.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.52600000000001,80.243,48.549,-61.593999999999994,-61.369,-80.243,-55.886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.12,22.193,-40.489000000000004,-41.604,-17.303,0.0,0.0,0.0,22.908,46.56,42.96,23.044,-36.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.252,0.0,0.0,0.0,20.886999999999997,55.195,39.818000000000005,15.527999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.320999999999998,-80.243,-80.243,-79.285,0.0,0.0,0.0,0.0,0.0,16.942999999999998,12.030999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.995,80.243,47.598,-29.445,-80.243,-80.243,-69.161,0.0,0.0,0.0,0.0,0.0,20.505,17.165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.542,80.243,69.03399999999999,13.321,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,35.905,25.164,4.111000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-49.735,18.840999999999998,80.243,66.403,-80.243,-80.243,-46.486000000000004,0.0,0.0,25.531999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.302,80.243,80.243,9.488999999999999,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.975,80.243,80.243,51.348,-25.794,-80.243,-80.243,-72.812,0.0,0.0,0.0,0.0,0.0,27.12,27.375999999999998,6.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.761,80.243,46.086999999999996,-30.711,-80.243,-80.243,-67.895,0.0,0.0,0.0,0.0,0.0,28.386,21.346999999999998,0.473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.821999999999996,80.243,64.539,-21.686999999999998,-80.243,-80.243,-76.918,0.0,0.0,0.0,0.0,0.0,28.338,26.572,5.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.911,80.243,55.39,-14.838,-80.243,-80.243,-80.243,-3.5239999999999996,0.0,0.0,0.0,0.0,35.156,34.991,13.829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.59,80.243,-13.933,-61.511,-80.243,-80.243,-23.162000000000006,0.0,0.0,0.0,0.0,4.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.073,79.566,80.243,63.733999999999995,2.844,-25.355999999999998,-30.236,-21.115,-80.243,-80.243,-19.695,-2.204,0.0,0.0,2.324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.905,80.243,80.243,13.094000000000001,-60.477,-80.243,-80.243,-38.129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.13,80.243,59.593,-80.243,-80.243,-26.441999999999997,0.0,0.0,35.749,19.562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.895999999999999,80.243,80.243,-10.287,10.359000000000002,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.023,80.243,80.243,38.301,-69.804,-80.243,-80.243,-28.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.521,80.243,80.243,37.803000000000004,-39.274,-36.584,-80.243,-80.243,-22.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23399999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.617999999999999,80.243,80.243,48.356,8.594,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.394,80.243,80.243,17.929000000000002,-64.178,-80.243,-80.243,-34.428000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.02,80.243,80.243,13.302999999999999,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.689,80.243,80.243,31.635,-73.079,-80.243,-80.243,-25.526,0.0,0.0,0.0,0.0,0.0,3.55,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.702,80.243,80.243,51.071999999999996,-50.66,-80.243,-80.243,18.061,-68.045,0.0,0.0,0.0,0.0,9.499,4.353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.36,80.243,61.07899999999999,-41.968,-80.243,62.328,-64.208,-74.956,0.0,0.0,0.0,0.0,15.705,3.025,-20.844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.84,-3.46,-19.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.59,22.361,25.616999999999997,-0.478,24.358,13.254000000000001,31.108,2.076,9.809,15.38,34.729,15.958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-28.634,-80.243,0.0,0.0,0.0,0.0,-54.855,0.0,0.0,9.552999999999999,7.388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-10.818,0.0,0.0,18.169,12.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.363,54.338,-15.999,-44.617,-80.243,-80.243,-37.991,0.0,0.0,0.0,0.0,15.625,10.522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.285999999999998,35.055,22.71,7.629,-13.651,-74.8,-31.549,0.0,0.0,0.0,12.853,1.206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.263999999999996,80.243,80.243,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,26.408,28.279,34.107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.773,80.243,-29.320999999999998,17.287,-32.51,-67.429,-80.243,-68.828,0.0,0.0,0.0,0.0,19.254,18.44,2.884,-45.159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.664,27.427,-15.48,0.0,0.0,0.0,-0.444,0.0,-31.088,0.0,44.956,80.243,67.312,7.182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.262,1.005,0.0,0.0,-47.583999999999996,-80.243,-80.243,-51.022,0.0,0.0,0.0,0.0,0.0,61.943000000000005,59.208,1.598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.878,58.183,-39.738,-80.243,-80.243,-58.868,0.0,0.0,0.0,0.0,0.0,54.402,54.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.580999999999996,80.243,7.285,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,10.59,8.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.987,80.243,67.515,-3.8760000000000003,-7.803,-72.289,-31.635,-80.243,0.0,0.0,0.0,0.0,25.368000000000002,24.188000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.215,33.367,15.954,17.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.487,80.243,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,4.507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.817,80.243,80.243,-1.3719999999999999,-80.243,-80.243,-80.243,-16.991,0.0,0.0,0.0,0.0,0.0,38.614000000000004,41.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.244,80.243,24.767,-76.991,-80.243,-80.243,-21.614,0.0,0.0,0.0,0.0,0.0,42.159,47.041000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.825,80.243,27.541999999999998,-65.665,-80.243,-80.243,-32.942,0.0,0.0,0.0,0.0,0.0,54.879,58.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.828,80.243,37.836,-56.722,-80.243,-80.243,-41.883,0.0,0.0,0.0,0.0,0.0,59.973,60.24,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.838,0.0,0.0,0.0,0.0,0.0,0.0,15.003,-29.288,-80.243,-40.461999999999996,0.0,0.0,54.378,55.592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.043000000000003,80.243,17.278,-80.243,-42.54,-80.243,-56.065,0.0,0.0,0.0,0.0,19.816,32.623000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.463,80.243,64.663,-49.768,-50.479,-80.243,80.243,-47.269,-80.243,-40.391999999999996,0.0,0.0,0.0,0.0,11.267999999999999,-3.781,-8.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.043000000000003,14.152000000000001,-1.016,-1.193,-27.409000000000002,-10.495999999999999,0.0,0.0,0.0,1.016,16.434,41.227,46.988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.588,0.0,0.0,-13.425,-31.737,-10.505,-48.312,-18.711,-2.404,0.0,0.0,33.514,37.745,-19.186,-60.118,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.759,51.826,37.126999999999995,51.566,26.589000000000002,15.780999999999999,-80.243,-58.169,0.0,6.534,39.85,56.571999999999996,37.578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-69.832,-80.243,-80.243,-28.774,0.0,0.0,0.0,0.0,0.0,38.626,43.558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.896,80.243,25.486,-63.56100000000001,-80.243,-77.744,-37.545,0.0,0.0,0.0,13.780999999999999,0.0,32.787,40.533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.639,69.07,-18.077,-80.243,-80.243,-80.243,-0.28600000000000003,0.0,0.0,0.0,0.0,0.0,7.235,26.366999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.469,80.243,48.496,-80.127,-80.243,-80.243,-18.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.492999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.731,80.243,80.243,25.1,-70.217,-80.243,-80.243,-28.389,0.0,0.0,0.0,0.0,0.0,49.504,56.902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.395,80.243,20.765,-68.832,-80.243,-80.243,-29.773000000000003,0.0,0.0,0.0,0.0,0.0,26.813000000000002,35.327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.665,80.243,77.497,4.265,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,25.45,35.318000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.308,80.243,80.243,3.247,-42.532,-65.597,-74.917,-76.045,0.0,0.0,0.0,0.0,27.028000000000002,38.531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.177999999999999,-80.243,64.47,-80.243,0.0,0.0,0.0,0.0,30.622,38.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.701,-3.176,-45.93,-47.604,0.0,0.0,0.0,0.0,0.0,0.0,11.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.621,80.243,80.243,-23.326999999999998,-49.891999999999996,40.958,-80.243,-80.243,-62.506,-8.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.912,57.58,15.655,-64.313,-80.243,-8.073,0.0,0.0,0.0,0.8029999999999999,50.233000000000004,53.548,-9.502,-51.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.851,0.0,0.0,0.0,0.0,0.0,0.0,42.599,43.242,44.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.442,42.521,0.0,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,44.523,57.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.781999999999996,80.243,22.07,-57.351000000000006,-80.243,-80.243,-41.255,0.0,0.0,0.0,0.0,0.0,52.608999999999995,62.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.471999999999998,80.243,14.741,-65.069,-80.243,-80.243,-33.536,0.0,0.0,0.0,0.0,0.0,36.24,41.919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.458000000000002,80.243,50.949,-23.576,-76.76100000000001,-80.243,-78.51100000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.730999999999998,80.243,80.243,28.401,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.28,80.243,80.243,29.386,-65.347,-80.243,-80.243,-33.259,0.0,0.0,0.0,0.0,0.0,60.891000000000005,72.783,9.568999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.2170000000000005,0.0,0.0,0.0,-0.732,0.0,23.281,-74.301,-71.536,-45.673,0.0,0.0,0.0,32.693000000000005,50.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.12,-0.064,12.845999999999998,-37.815,-66.998,-51.17100000000001,0.0,0.0,0.0,9.411,55.215,57.093999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.827,57.262,-5.622999999999999,-21.112,-49.423,-80.243,-77.393,-25.298000000000002,0.0,0.0,46.34,58.92,0.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-16.686,-5.979,-44.005,0.0,0.0,0.0,39.441,56.369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.295,67.232,-3.4939999999999998,-54.365,-16.527,-80.243,-80.243,-24.219,0.0,0.0,0.0,0.0,11.779000000000002,40.416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.883,80.243,47.489,-64.35300000000001,11.207,-80.243,-80.243,-46.725,0.0,0.0,0.0,0.0,0.0,10.23,29.697,17.957,-58.513000000000005,-5.905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.093,40.038000000000004,-17.874000000000002,-80.244,-13.318,0.0,0.0,0.0,0.0,31.897,38.629,62.076,80.243,19.964000000000002,-22.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.774,0.0,0.0,0.0,-65.778,-80.243,-80.243,-32.828,0.0,0.0,0.0,0.0,0.0,51.373000000000005,69.53399999999999,12.493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.44,0.0,63.007,34.964,-42.236999999999995,-80.243,-80.243,-56.368,0.0,0.0,0.0,0.0,0.0,55.565,73.595,13.357000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.048,39.245,-40.068000000000005,-80.243,-80.243,-58.539,2.017,-2.245,0.0,0.0,0.0,61.417,77.608,16.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.252,0.0,19.077,46.71,-27.379,-69.84,-80.243,-80.243,-1.3869999999999998,0.0,54.651,9.102,0.0,53.123999999999995,73.882,15.780999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.351999999999997,-63.591,-80.243,-41.333999999999996,0.0,28.701,0.0,0.0,0.0,1.859,38.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.437,80.243,46.442,-60.133,-80.243,-80.243,-38.473,27.721,-30.851,0.0,0.0,0.0,0.0,0.0,14.599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.015,80.243,80.243,34.71,-37.719,-80.243,-80.243,-60.887,0.0,0.0,0.0,0.0,0.0,31.096999999999998,55.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21899999999999997,20.666999999999998,80.243,44.77,-35.689,-80.243,-80.243,-62.917,0.0,0.0,0.0,0.0,0.0,31.454,57.107,0.342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.483000000000004,61.948,3.475,-62.278,-63.143,-28.154,-60.62,-4.832,0.0,0.0,0.0,36.361999999999995,58.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.401,80.243,48.596000000000004,-20.566999999999997,-64.89,-80.243,-80.243,-13.149000000000001,0.0,0.0,0.0,0.0,26.881,57.696999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.505,80.243,23.483,-51.495,-80.243,-80.243,-47.11,0.0,0.0,0.0,0.0,0.0,21.921999999999997,46.998000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.719,0.0,-2.061,-22.474,0.0,0.0,0.0,1.371,1.501,35.830999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.918,80.243,45.762,-37.067,-69.566,-80.243,-72.21600000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.785,4.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.365,80.243,63.18600000000001,-38.413000000000004,-69.454,-80.243,-70.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.883,5.115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.191,0.0,0.0,0.0,0.0,-5.459,0.0,0.0,0.0,-24.316,0.0,0.0,0.0,31.846,56.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.986,57.729,9.687000000000001,-35.015,-49.614,-70.503,-41.089,-8.175,0.0,0.0,0.0,67.28399999999999,68.87,8.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.215,44.961000000000006,-27.073,-70.139,-80.243,-80.243,-1.3940000000000001,0.0,0.0,0.0,0.0,2.775,29.930999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.552,80.243,36.291,-38.415,-74.75399999999999,-80.243,0.0,19.817999999999998,5.567,-28.25,0.0,0.0,0.0,17.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.1339999999999995,80.243,6.779,-36.735,-68.977,-17.333,0.0,0.0,28.741999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.77,80.243,80.243,37.811,-72.61,-80.243,-80.243,-25.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.836,80.243,80.243,43.486999999999995,-23.570999999999998,-62.316,-80.243,-80.243,-12.718,0.0,0.0,0.0,0.0,0.0,21.866999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.307,80.243,-36.507,79.85,-80.243,-80.243,-7.189,-59.711000000000006,-10.176,0.0,0.0,13.337,41.835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.769,80.243,40.625,-28.575,-60.626000000000005,-0.5579999999999999,-80.243,-80.243,-8.846,0.0,0.0,0.0,9.408999999999999,39.847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.157,80.243,41.153,-26.267,-59.858000000000004,-80.243,-80.243,-12.481,0.0,0.0,0.0,0.0,12.047,38.293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.100999999999999,-16.078,-55.636,0.0,0.0,46.343999999999994,-42.868,-8.707,0.0,0.0,11.130999999999998,39.294000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.45,68.949,9.081,-26.381999999999998,-59.263000000000005,25.846999999999998,-80.243,-18.576,0.0,55.669,42.673,9.538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.496,80.243,38.19,-64.98,-80.243,-80.243,-33.626,65.363,-23.226,-49.516000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.662,42.343,-48.973,0.0,0.0,2.282,-2.54,0.0,28.014,59.345,11.692,40.863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.985,-53.768,0.0,0.0,0.0,-15.925999999999998,-14.2,0.0,9.982000000000001,22.217,31.873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-21.875,-58.368,0.0,16.428,-45.228,-14.946,0.0,54.873999999999995,16.985,20.178,39.155,-22.79,-12.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.445999999999998,0.0,2.3369999999999997,68.324,11.979000000000001,11.669,22.631999999999998,38.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.665,-50.456,-14.87,-80.243,-78.765,-16.093,0.0,0.0,0.0,2.614,32.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.167,71.986,10.470999999999998,-28.491999999999997,-70.324,-2.805,-68.487,6.7860000000000005,-45.233999999999995,-11.537,0.0,0.0,0.0,0.9790000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.105999999999998,80.243,80.243,49.238,-50.262,-69.265,-80.243,-59.323,0.0,0.0,4.612,-5.1320000000000014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.17,80.243,80.243,49.153,-19.447,-25.956,-44.211999999999996,-80.243,-80.243,-8.991000000000003,0.0,0.0,0.0,18.049,44.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.137,80.243,14.609000000000002,-16.561,-41.782,-52.948,-76.702,-46.074,0.0,0.0,0.0,11.979000000000001,42.053999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.26,0.0,-9.927,0.0,0.0,23.346999999999998,21.644000000000002,41.466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.977,68.955,0.0,0.0,-77.676,0.0,0.0,0.0,14.308,50.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0569999999999995,0.0,0.0,-6.455,-55.748999999999995,-80.243,-72.693,-36.828,0.0,0.0,0.0,0.0,22.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.135,76.24,54.343,-12.677999999999999,-45.792,-72.765,-37.91,-20.886000000000006,-51.292,-17.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.846,80.243,80.243,51.477,-47.828,-80.243,-80.243,-50.778,0.0,5.04,-5.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.158,32.165,80.243,80.243,-80.243,-80.24300000000002,-80.244,-18.363,30.91,0.0,31.585,69.516,40.268,0.0,5.553999999999999,0.0,0.0,0.0,0.0,5.75,5.807,35.726,3.886,3.8080000000000003,-50.778,-80.244,-80.243,-47.828,0.0,47.196000000000005,64.473,-25.864,-66.275,1.097,55.21,78.274,44.138000000000005,-4.114,6.164,-0.251,-3.511,-3.859,-4.669,-1.288,-1.5759999999999998,31.669,4.695,0.0,-50.093,-80.243,-80.243,80.243,41.434,43.183,-14.558,-53.247,-68.465,-43.465,21.035999999999998,34.838,-29.519000000000002,-64.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.154,0.0,0.0,0.0,-12.147,0.0,0.0,0.0,0.0,23.048000000000002,34.74,-26.51,-37.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.243,66.336,48.223,-6.995,-17.029,-14.888,0.0,44.108999999999995,0.0,28.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-23.375,-59.133,-80.243,-80.243,-16.097,0.0,0.0,0.0,0.0,0.0,30.765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.457,80.243,60.343999999999994,-35.574,-79.253,-80.243,-45.467,-18.555,0.0,0.0,0.0,0.0,0.0,0.0,22.189,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.806999999999995,7.215,0.757,-41.65,-24.215,-20.125999999999998,0.0,0.0,0.0,0.0,36.872,71.955,11.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.215,67.149,-27.655,-59.735,-80.243,-16.016,36.224000000000004,-80.243,29.874000000000002,0.0,0.0,0.0,0.0,32.45,17.587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.576,-55.617,8.941,65.467,-66.165,-24.384,0.0,0.0,4.551,46.457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.831,80.243,64.455,-4.364,-46.44,-80.243,-65.11,-57.068000000000005,0.0,0.0,0.0,0.0,21.616999999999997,53.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-20.149,-8.713,-28.855,0.0,-9.379,0.0,0.0,0.0,50.381,51.791000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.945,-3.878,-1.19,0.0,0.0,0.0,0.0,0.0,19.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.618,51.951,6.393,-70.01100000000001,-42.188,-24.500999999999998,-80.243,-42.148999999999994,0.0,0.0,0.0,0.0,16.824,5.281000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.163,-41.035,-8.23,0.0,64.07300000000001,55.693999999999996,61.172,51.871,-4.7139999999999995,-71.298,-51.946999999999996,-56.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.837,0.0,-20.761999999999997,-26.476999999999997,0.0,0.0,0.0,0.0,44.481,64.367,5.03,-57.997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.538000000000004,74.117,15.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-26.504,-56.343,-23.034000000000002,-67.97399999999999,-38.343,0.0,0.0,0.0,43.059,74.145,12.984000000000002,-69.664,-50.29600000000001,-24.924,0.0,0.0,0.0,0.0,0.0,16.864,-17.849,-0.9179999999999999,0.0,0.0,0.0,31.551,66.105,-20.980999999999998,-80.243,-7.456,0.0,0.0,44.725,67.115,8.181000000000001,-39.65,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.55,22.898000000000003,0.0,0.0,0.0,0.0,19.561,31.708000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.786,1.328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.586,0.0,-67.487,-12.710999999999999,-80.243,0.0,0.0,0.0,0.0,0.0,32.129,67.832,9.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.617000000000001,0.0,0.0,0.0,-19.323,-64.021,46.48,-31.41,-80.243,-66.543,-19.533,0.0,0.0,31.745,62.29600000000001,3.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.924,1.05,-42.727,-73.999,32.038000000000004,-80.243,7.577999999999999,-8.433,0.0,0.0,35.937,69.622,9.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.624000000000002,28.535,-3.142,-36.189,-72.383,-68.706,0.0,0.0,0.0,0.0,38.978,65.907,4.984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.23,0.0,26.241999999999997,80.243,9.226,-31.194000000000003,-63.485,-73.774,-73.346,-17.294,0.0,0.0,0.0,29.648000000000003,62.06399999999999,3.332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.475,33.449,80.243,-80.243,-76.032,-62.963,-12.587,0.0,0.0,0.0,37.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.28600000000000003,-18.289,13.7,80.243,25.983,-66.089,-52.915,-19.262,-18.635,0.0,0.0,0.0,3.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.276,80.243,19.403,6.183,-37.584,-80.243,-20.978,-17.842,-11.534,0.0,0.0,19.352999999999998,42.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.912,-1.621,-46.236000000000004,-80.243,0.0,66.60300000000001,-45.656000000000006,-28.465999999999998,0.0,0.0,14.040999999999999,46.693000000000005,-10.362,-51.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.599,0.0,0.0,0.0,0.0,0.0,0.0,29.659000000000002,55.948,66.237,3.259,-70.995,-51.98,-38.998000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.906999999999996,26.363000000000003,0.0,0.0,0.0,-0.6609999999999999,0.0,0.0,0.0,30.325,44.201,72.355,10.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.567,0.0,0.0,0.0,0.0,-46.428000000000004,0.0,0.0,-80.21,-52.525,-12.342,0.0,0.0,62.928999999999995,62.75899999999999,4.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.055,2.842,-39.282,-67.242,-73.398,-65.286,2.146,-2.388,0.0,0.0,0.0,37.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.273,80.243,73.566,-32.33,-72.132,-80.243,-74.38799999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.928,11.888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.291999999999998,80.243,80.243,6.215,-36.695,-69.563,-74.762,-67.123,-10.95,0.0,0.0,0.0,44.42,70.75399999999999,9.545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-19.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.749000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.307,-5.415,-46.856,-7.272,-80.243,-10.579,0.0,0.0,0.0,0.0,0.0,17.732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.959,-6.25,-49.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.146,44.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.698,70.156,-3.5469999999999997,-49.591,-80.243,21.899,-80.243,0.0,0.0,0.0,0.0,22.761,36.676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.443,35.567,-5.222,-41.895,-21.351999999999997,-24.636999999999997,-7.34,6.945,-21.295,0.0,0.0,0.0,10.197000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.126000000000005,80.243,80.243,-19.211,-71.656,-72.464,-73.543,-17.236,-4.981999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.201,80.243,80.243,12.122,-40.68,-77.99600000000001,-80.243,-24.814,-35.35899999999999,0.0,0.0,0.0,54.086999999999996,40.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.058,0.0,7.0760000000000005,0.0,0.0,17.861,38.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.1520000000000001,-47.976000000000006,-6.653,-2.27,0.0,-63.628,-10.652000000000001,0.0,0.0,28.502,46.968999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-2.549,25.127,48.278,-80.243,-80.243,-54.631,-5.992000000000001,0.0,0.0,32.939,49.235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.86,80.243,2.903,-42.75899999999999,-76.503,-80.243,-36.628,0.0,0.0,0.0,0.0,0.0,20.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.542,80.243,80.243,40.255,-5.489,-48.818000000000005,-80.243,-80.243,-44.299,0.0,0.0,0.0,0.0,0.0,1.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.917,80.243,76.904,-32.179,-78.277,-80.243,-68.393,0.0,0.0,44.785,-49.841,0.0,0.0,0.0,2.506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.314,80.243,-0.11800000000000001,-43.19,80.243,-58.191,-80.244,20.31,20.81,0.0,0.0,36.626,48.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.975,0.165,-54.778999999999996,-80.243,-29.815,0.0,0.0,0.0,0.0,0.0,27.818,42.855,-14.552999999999999,-64.09899999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.54,-5.052,0.0,0.0,0.0,0.0,0.0,71.525,-16.772000000000002,72.52600000000001,53.895,49.934,-11.043,-80.243,-73.672,-80.243,-13.89,0.0,0.0,0.0,0.0,0.0,0.0,17.676,-4.007,0.0,0.0,0.0,-15.664000000000001,0.0,0.0,0.0,33.668,52.519,61.461999999999996,51.388000000000005,-8.535,-80.243,-11.255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.347,0.0,0.0,-7.723,0.0,0.0,50.898999999999994,-1.778,0.0,0.0,30.570999999999998,45.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.676,0.0,-25.713,0.0,0.0,-7.468999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.67,-31.638,-77.991,-80.243,-69.219,0.0,80.243,-53.912,-35.39,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.865,-3.3169999999999997,-48.839,0.0,0.0,0.0,73.943,41.863,-20.656999999999996,-26.345,48.458,51.681000000000004,-9.306000000000001,-80.243,-73.89699999999999,-16.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.7710000000000004,36.226,18.418,0.0,0.0,0.0,0.0,0.0,28.531,35.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.526,21.971999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-11.915,0.0,0.0,31.535,26.689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.011,-27.255,-7.532,0.0,0.0,0.0,40.268,35.650999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-22.958000000000002,-68.045,-80.243,-43.84,-32.499,-11.507,0.0,0.0,0.0,0.5870000000000001,12.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.813,80.243,80.04,-33.338,-80.243,20.208,-80.243,-29.835,-57.922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.288999999999994,-3.7439999999999998,-46.658,0.0,0.0,46.702,-51.975,0.0,0.0,23.500999999999998,43.806000000000004,42.51,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.568000000000005,80.243,0.182,-52.007,-80.243,-80.243,-46.599,0.0,0.0,0.0,0.0,40.811,39.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.914,11.497,60.233000000000004,-23.785999999999998,-56.61600000000001,-68.199,-58.869,0.0,0.0,0.0,8.638,38.726,30.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.125,-74.122,-40.018,0.0,0.0,0.0,49.586999999999996,45.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.125,80.243,6.015,-35.696999999999996,-8.046,-75.569,-66.544,-37.652,0.0,0.0,0.0,41.951,40.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.734,-13.424000000000001,-68.38,-9.041,46.551,-28.877,-62.81,-5.835,0.0,0.0,0.0,7.962999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.36,80.243,80.243,-21.749000000000002,-70.57600000000001,-80.243,-80.243,52.785,-65.025,0.0,4.195,0.0,0.0,0.0,1.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.845,80.243,-21.63,-17.969,-51.93600000000001,44.446999999999996,-41.525,-16.087,-23.363000000000003,-28.759,0.0,0.0,0.568,3.5069999999999997,-4.5360000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.499,46.428999999999995,34.792,-24.323,-80.243,-3.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.0,-0.348,-71.99,0.0,0.0,0.0,47.648,34.701,-25.662,-65.985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.7,29.266,-80.243,-10.975,27.283,37.269,21.383000000000003,-35.935,-59.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.776999999999997,53.339,-57.37,-27.459,0.0,0.0,-2.024,-0.08199999999999999,0.0,0.0,1.776,47.119,33.223,-24.628,-66.759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.744000000000002,-12.494000000000002,28.799,4.039,22.811,13.527000000000001,-30.758000000000003,-38.900999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.388,16.84,-22.538,-22.967,-7.336,0.0,0.0,7.211,3.426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-18.348,0.0,0.0,0.0,0.0,29.55,66.68,45.848,-14.645,-80.243,-63.23,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.732,30.627,-23.066999999999997,-63.023999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.763000000000005,36.643,19.373,-70.22399999999999,-28.578000000000003,0.0,0.0,0.0,0.0,67.833,56.273999999999994,65.843,42.861000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.787,-45.073,-73.779,-80.243,1.443,-56.816,0.0,0.0,0.0,40.413000000000004,25.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.019,80.243,66.848,-13.423,-42.107,-6.757999999999999,-80.243,-68.104,-37.424,0.0,0.0,0.0,50.458999999999996,30.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.173,-1.0170000000000001,-40.293,-70.842,0.0,0.0,0.0,0.0,0.0,0.0,7.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.582,80.243,-20.622,-68.42399999999999,-80.243,20.437,-27.735,34.538000000000004,47.486999999999995,-45.883,-0.8959999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-44.506,0.0,0.0,0.0,0.0,0.0,0.0,2.763,49.75899999999999,28.134,-4.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.418,-16.089000000000002,0.0,30.541999999999998,0.0,0.0,0.0,0.0,0.0,31.697,32.434,13.304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-29.336,-80.243,-80.243,-69.27,0.0,0.0,0.0,0.0,0.0,50.743,23.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.189,80.243,54.695,-44.626999999999995,-80.243,-80.243,-53.979,0.0,0.0,0.0,0.0,0.0,39.801,23.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.886999999999997,77.098,-10.657,-46.653,-77.358,-35.126,-20.566999999999997,0.0,0.0,0.0,0.42100000000000004,54.281000000000006,33.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.402999999999999,80.243,50.428000000000004,-3.717,-46.775,-65.294,-71.84,-71.46600000000001,0.0,0.0,0.0,0.0,6.172999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.15100000000001,80.243,80.243,-28.374000000000002,-77.553,-80.243,-72.922,0.0,40.126,-44.655,0.0,0.0,0.0,2.1519999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.673000000000002,5.513999999999999,-39.33,4.704,-5.235,0.0,0.0,0.0,0.0,8.607999999999999,65.589,39.463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.68899999999999,71.461,-8.202,-51.231,-80.243,-80.243,-39.173,0.0,0.0,0.0,0.0,59.068999999999996,35.143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.237,67.361,-14.302999999999999,-59.513999999999996,-80.243,-80.243,-24.789,0.0,0.0,0.0,20.855999999999998,67.29,41.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.505,75.13,-10.158999999999999,-70.95,-80.243,-80.243,-17.497,0.0,0.0,0.0,0.0,45.082,24.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9819999999999998,80.243,80.243,-25.614,-73.617,-80.243,-79.618,0.0,0.0,0.0,0.0,0.0,40.478,20.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.523,80.243,34.916,-15.390999999999998,-59.898,-80.243,-80.243,-23.316,0.0,0.0,0.0,0.0,8.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.165,45.647,43.301,-54.137,-52.263000000000005,0.9259999999999999,4.398,-7.815,0.0,0.0,0.0,17.233,6.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.222,-6.202999999999999,47.221000000000004,-80.243,0.602,41.533,-46.891000000000005,0.0,0.0,23.31,72.681,46.281000000000006,-14.467,-79.19800000000001,-60.31399999999999,-4.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.968999999999994,51.556999999999995,69.345,44.13,-16.094,-78.737,-59.977,-72.359,-12.107000000000001,0.0,0.0,0.0,0.0,0.0,0.0,13.95,39.698,0.83,-34.064,0.0,-0.425,-26.139,0.0,0.0,0.0,37.89,74.34100000000001,49.053000000000004,-9.755,-77.763,-58.91,-33.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.561,47.615,71.937,47.427,-11.764000000000001,-74.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-32.577,-63.508,47.422,10.763,-22.421999999999997,0.0,0.0,42.476000000000006,80.243,54.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-27.961,-61.081,-65.347,-51.24,0.0,0.0,0.0,28.518,36.827,23.213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-8.838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.039,9.863999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.252,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,14.179,1.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.828000000000003,48.463,80.243,-59.016999999999996,-18.098,-11.1,-74.077,-30.746,0.0,0.0,38.064,66.848,41.831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.957999999999999,79.109,-1.881,-45.273,-74.812,-72.38600000000001,-64.376,-0.365,0.0,0.0,44.651,74.487,49.111000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.926,4.635,-38.102,-70.961,-71.399,-58.355,-20.275,0.0,0.0,41.016999999999996,75.003,50.885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.905,-17.428,-72.993,-80.243,-80.243,-8.185,0.0,0.0,0.0,22.315,52.14,32.508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.040999999999999995,80.243,45.563,-20.348000000000006,-75.008,-80.243,-80.243,-3.25,0.0,0.0,0.0,11.613,13.501,3.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.388999999999996,80.243,80.243,-6.965,-72.765,-80.243,-77.383,-21.735,0.0,0.0,0.0,0.0,0.0,11.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.064,80.243,80.243,60.891999999999996,-35.823,-80.243,-80.243,-62.783,0.0,0.0,0.0,0.0,41.876999999999995,72.85,47.185,-13.663,-54.417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.915999999999999,45.081,0.0,0.0,0.0,-80.243,-67.118,-28.179000000000002,0.0,0.0,42.382,64.188,38.616,-17.185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-34.358000000000004,-68.192,-41.574,0.0,0.0,0.0,57.257,61.82,68.616,44.876999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.681,-55.11600000000001,-80.243,-80.243,-28.808000000000003,0.0,0.0,0.0,45.032,73.274,46.556999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.947,-12.799000000000001,-67.89399999999999,-80.243,-80.243,-17.912000000000006,0.0,0.0,0.0,34.508,53.706,33.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.316,46.227,-9.623,-64.973,-80.243,-80.243,-24.01,0.0,0.0,0.0,24.344,22.979,12.335999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.664000000000001,80.243,80.243,-77.202,-80.243,-80.243,-21.404,0.0,0.0,0.0,0.0,0.0,11.954,1.0759999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.405,80.243,71.939,-22.388,-79.433,-80.24300000000002,80.243,-80.243,-53.596000000000004,0.0,0.0,24.982,45.266000000000005,23.346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.44800000000001,63.768,-29.281999999999996,-77.439,-80.243,-72.127,0.0,0.0,0.0,0.0,22.945,36.031,12.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.379,-18.366,-66.64699999999999,0.0,18.094,-20.136,0.0,0.0,0.0,39.304,49.297,26.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.052000000000000005,78.39699999999999,39.012,-66.694,-80.243,-80.243,-31.912,0.0,0.0,0.0,34.397,52.488,28.932,-33.128,-17.942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-5.004,-46.178000000000004,-26.639,0.0,0.0,17.555,50.985,48.924,25.153000000000002,-30.83,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.71,0.0,0.0,0.0,0.0,0.0,22.49,45.403999999999996,24.195,16.529,4.5680000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-37.673,-80.243,-80.243,-60.931999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9010000000000002,80.243,80.243,69.423,-35.391999999999996,-80.243,-80.243,-63.214,0.0,0.0,0.0,0.0,38.674,58.945,37.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.639,77.37899999999999,-23.953000000000003,-77.768,-80.243,-77.12899999999999,0.0,0.0,0.0,0.0,38.323,47.183,27.636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.704,16.721,80.243,-45.766999999999996,-80.243,-80.243,-52.83900000000001,0.0,0.0,0.0,48.601000000000006,63.035,38.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.557,14.530999999999999,-42.159,-80.243,-80.243,-56.447,0.0,0.0,0.0,39.513000000000005,52.955,31.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.745,80.243,18.51,-36.735,-71.19800000000001,-70.773,-56.299,-14.968,0.0,0.0,35.749,41.277,20.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.983,65.396,5.98,-46.825,-80.243,-80.243,0.0,0.0,0.0,0.0,26.500999999999998,6.707000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.115,80.243,80.243,-11.811,-73.75,-80.243,-80.243,-13.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.125,41.978,-80.243,31.581999999999997,-35.147,0.0,0.0,58.51,60.338,51.982,29.76,-31.635,-39.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-80.243,0.0,0.0,-31.594,0.0,0.0,64.105,62.596000000000004,46.676,22.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-9.573,-71.844,-80.243,-80.243,-17.188000000000002,0.0,0.0,0.0,53.568000000000005,54.778,43.653999999999996,23.028000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.577,49.205,-11.959000000000001,-75.89699999999999,-80.243,-80.243,-10.75,0.0,0.0,0.0,51.051,52.888999999999996,42.835,21.199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.824000000000002,52.013000000000005,-5.653,-71.02600000000001,-80.243,-80.243,-21.927,0.0,0.0,0.0,36.565,37.98,23.904,1.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.263999999999996,74.086,-10.559000000000001,-80.243,-80.243,-80.243,-7.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.061,80.243,80.243,22.261999999999997,-60.285,-80.243,-44.156000000000006,-16.750999999999998,-6.462999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.546,76.922,-11.360999999999999,-80.243,6.992999999999999,7.561,-34.178000000000004,0.0,0.0,42.836999999999996,37.658,29.67,7.348,-50.79600000000001,-79.983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.450999999999999,-12.744000000000002,0.0,0.0,0.0,0.0,0.0,48.673,60.942,48.093,35.111999999999995,14.058,-44.083,-80.243,-69.925,-35.982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.424,19.088,-30.618000000000002,59.165,52.349,45.76,24.83,-34.385999999999996,-80.243,-68.666,-19.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.244000000000002,-8.693,-4.934,0.0,0.0,0.0,0.0,0.0,31.337,63.746,49.43,42.193999999999996,19.719,-39.343,-80.243,-29.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-80.243,0.0,0.0,0.0,0.0,56.898999999999994,66.392,52.317,38.863,18.339000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.031999999999996,-63.941,-80.243,-80.243,-9.632,0.0,0.0,0.0,68.472,38.506,4.613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.539,80.243,17.437,-80.243,-80.243,-80.243,-18.362,4.788,-5.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.437,65.366,51.573,42.191,16.703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.54,-51.097,-71.832,-80.243,-55.92,0.0,0.0,0.0,56.986999999999995,40.796,24.416999999999998,1.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.385,50.605,-11.119000000000002,-80.243,-80.243,-80.243,-7.242999999999999,0.0,0.0,0.0,52.317,40.25,33.177,12.655999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.094,22.316,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.418,80.243,73.538,4.611000000000001,-68.899,-80.243,-80.243,-29.707,0.0,0.0,0.0,74.317,56.097,39.351,16.631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.908999999999999,36.506,-34.58,-72.999,-80.243,-71.26899999999999,0.0,0.0,0.0,0.0,56.148999999999994,27.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.482,80.243,8.676,-80.243,-80.243,-80.243,-18.362000000000002,0.0,2.492,-2.7739999999999996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.303,-2.563,0.0,0.0,0.0,23.165,58.051,45.326,37.537,16.055,-45.24,-80.243,-24.215999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.7880000000000003,13.809000000000001,0.0,0.0,1.109,0.0,0.0,0.619,0.0,61.372,48.026,35.039,14.017000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-48.049,-64.882,-74.94800000000001,-51.223,-8.407,0.0,0.0,63.01,49.743,42.659,22.267,-39.709,-34.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-24.426,-47.354,0.0,0.0,0.0,0.0,0.0,73.461,54.049,41.828,17.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.821999999999996,-43.076,-25.98,0.0,0.0,0.0,16.922,6.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.932,-15.269,-59.726000000000006,-78.657,-80.243,-25.198,0.0,0.0,0.0,30.515,7.194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.66199999999999,80.243,40.196,-65.934,-80.243,-80.243,-32.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.62,36.031,27.9,5.27,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-50.72,0.0,-2.18,0.0,0.0,1.729,47.958,34.917,21.323,0.934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.574,0.0,0.0,0.0,-9.738,0.0,0.0,34.601,20.721999999999998,10.762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-70.736,0.0,13.927999999999999,18.283,24.54,13.247,3.7910000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.659000000000002,-48.466,-70.487,-80.243,-59.896,0.0,0.0,0.0,26.789,17.377,4.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.816,80.243,65.485,2.9619999999999997,-41.519,-63.214,-80.243,-66.289,0.0,0.0,0.0,29.715999999999998,6.218999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.051,80.243,30.355999999999998,-31.241,-80.243,-80.243,-22.598000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.805,-28.718000000000004,0.0,0.0,39.692,27.433000000000003,18.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.718,80.243,23.164,-55.933,-80.243,-80.243,-42.672,0.0,0.0,0.0,49.568999999999996,36.91,23.588,3.2539999999999996,-43.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-43.57899999999999,-21.949,0.0,0.0,-17.428,0.0,0.0,56.218999999999994,40.352,31.601999999999997,8.509,-54.975,-80.243,-16.894000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.345,-0.317,24.250999999999998,18.197,20.587,55.011,40.355,32.531,10.817,-52.586999999999996,-80.243,-80.243,-2.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9930000000000003,24.085,0.0,0.0,12.190999999999999,0.0,0.0,0.0,13.859000000000002,59.19,43.371,29.145,7.768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-43.42100000000001,-67.24,-80.243,-68.188,0.0,0.0,0.0,54.732,25.118000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.72,80.243,46.997,-67.704,-80.243,-80.243,-30.901999999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.069,80.243,80.243,32.255,-48.905,-80.243,-80.243,-49.701,0.0,0.0,0.0,49.448,36.905,29.57,8.732999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.858,34.296,-39.873000000000005,-64.781,-77.71,-58.37,-18.358,0.0,0.0,54.15,37.885999999999996,23.392,2.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.756,45.531000000000006,-29.482,-55.214,-74.822,-61.211999999999996,0.0,0.0,0.0,21.543000000000003,15.921,5.796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.76100000000001,80.243,34.546,-40.04,-64.363,-80.243,-73.42699999999999,-1.019,0.0,0.0,14.684000000000001,12.354000000000001,4.2589999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.392999999999999,6.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.801,26.171999999999997,5.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.943,80.243,44.387,-80.243,-80.243,-80.243,-18.362000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.32300000000001,80.243,80.243,-32.29,-61.071999999999996,-80.243,-80.243,-5.2440000000000015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.269000000000002,-19.002,0.0,0.0,0.0,0.0,0.0,0.0,21.747,13.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.674,28.016,20.639,14.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.840999999999998,36.03,27.647,19.739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-78.17,-63.143,-39.78,0.0,0.0,20.749000000000002,29.031999999999996,15.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-41.461000000000006,-16.692,0.0,0.0,0.0,0.0,0.0,34.976,14.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.59,80.243]
new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.422371432674105,28.56882507778774,40.328049568644936,123.9231740036497,28.417657357905274,66.40885386836712,99.34967428275564,106.96303035683626,53.44403557844728,3.5430715172452616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.72466744077657,62.790823151180135,87.89216057166384,3.4674876573040283,188.67418023330586,67.46452926754633,244.98228190952628,168.47267584901252,88.94721131084354,7.613356074080618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.51490536361965,169.07547274854383,224.63023446535,95.20380586597904,169.301599668368,168.8493458287196,137.94366769274882,119.77730558687315,62.86640701112139,4.9747922361321,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.35493415419904,252.8217649034311,358.9558714409118,425.214182249396,450.46606272976265,438.5562951790225,385.79064036004786,295.7127944500833,161.1610305546973,31.65901809538511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.00343250669735,267.74676627182686,376.74493890708084,442.7771227957408,466.8989933369861,450.3904788698215,393.85625027377677,300.235332846567,162.66833513352537,30.90567813597084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.82713588627192,224.55465060540882,352.0208961263038,315.46204499472833,356.61901838272865,367.85040517399625,369.2827505528826,280.18437152215665,151.66307526208197,28.342698157963554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25948126515827,95.58110050568571,341.54284929445043,391.74552413541784,350.8146776672416,335.88967629884576,283.12402147987115,144.7280999474739,76.43464686057206,8.141193773670222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.99291276381052,228.4743921023611,60.30342703311409,79.4498806782277,177.81946342174538,206.01161851982602,168.7737619687784,109.37546727496056,58.04215783487225,6.70884839478387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.70643580170072,231.1879151402514,123.9231740036497,263.6008978550504,206.4638723594743,96.41002432504119,123.62208788388382,103.419958839591,53.59457863833021,25.3274643403079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65960332372215,115.33035105033063,185.80948947553316,318.47727881238393,184.83002259629467,241.36425119233928,245.1334496294088,197.79484088621453,110.35493415419904,19.37258056493782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51136174552492,268.9529847308891,376.44385278731494,441.1942343569715,465.0143941184513,450.46606272976265,397.85157563067037,309.7332881391824,183.8499310570566,45.30284180477705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.23953337273376,254.93249104179,357.7496529818496,433.8070052027152,460.34068800208513,450.0893927500555,398.8310425099089,301.9687643452193,179.55351958039714,44.624461045304486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.82772111460895,252.0678002840173,354.9605460840182,327.4473964054097,363.4784098373955,330.53758942300703,298.27577442809064,237.9723473949765,141.18502843022864,34.14703887345068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.755095644425424,108.3953757357226,196.43807936726935,250.40932798530682,286.8932199169405,263.29981173528444,155.7333598189173,126.78786476142244,71.53481382438169,11.68364063091597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.12124588124573,64.7510062296561,300.76317054615663,374.9359235484873,433.05304058330114,429.5861775859968,383.7554980816301,299.63253594703565,174.65368654420678,44.17220720565611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87751198234524,232.09242281954812,327.37181254546846,276.86805158473516,325.412254126992,423.7062530105684,256.06312564091087,116.9888233490412,65.50434618907039,11.834808350798438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.26941577970804,248.37418570688908,362.5745268180983,441.872615116444,458.68221570337465,446.9229912125174,396.8714840914325,312.2962681171897,182.8698395178187,47.63969486296014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.76737107232336,254.02798336249327,367.54931905423035,435.3149344415427,462.45141414044406,450.8427327094698,404.63538322539597,316.81880651367334,186.11120025529854,49.14699944178822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.94838176751765,266.69171553264715,374.0314158691906,437.95287361949164,479.78822776696467,467.5017902365173,415.4901000369565,317.7988980529113,195.53357168797265,53.59457863833021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.76207176921748,260.4351209775117,364.15679059686806,426.4204007084582,449.7120981103489,436.2194421208394,388.8814580376447,306.64247046158545,185.80948947553316,49.97654792114324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.07612965661581,75.30401226145112,114.04854873132727,65.12767620936322,188.8247232931888,50.35321790085036,52.53952789915052,0.7539646194137926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.739276598432713,81.48502295664541,230.28340746095463,245.96237344876425,464.3360133589788,454.3102203667738,214.68002533308632,186.2617433151815,108.31979187578138,24.045662021304498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.357931975619213,81.33385523676293,94.52542510650648,235.25819969708675,496.3723260940706,488.0050054005761,435.5410613613668,343.8047431526918,207.4433392387128,58.7954977942865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37542784329813,273.85281776707944,381.64477194327117,446.2446104530448,473.1555878921215,461.69744952103036,413.53054161848,327.8240663851168,205.3332377603534,60.152883973231134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.49612792786924,261.7162986365156,364.0812067369269,426.7214868282241,452.42624580823855,440.0642244178501,395.1380525927801,315.31087727484584,197.11646012674197,58.11711703481394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.6203321988727,180.2319003398697,207.74505001847825,308.37652662023726,345.2364638715786,330.83930020277245,301.215424385805,221.53941678775314,135.68239849450694,38.74516112987564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47037436732677,218.37363991021454,211.5892076554894,393.0273264544213,414.66117621760094,300.8381297460984,41.75977028753178,292.47143371260347,172.76908732567205,48.619786402198116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.45809893942883,42.58931876688681,64.22316853006649,99.27409042281441,78.3942052790485,54.42350245768572,55.17746707709952,21.407722843355497,11.00525987144341,0.2261269198241863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.52659556318058,271.3654216490134,377.80061430626,443.60604661509626,470.44144019423175,459.964018022378,416.1684807964289,334.45733091995936,205.8604507999435,65.20326006930446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.27000100804509,261.4901717166914,365.8908467555199,428.60608604675883,454.8380580663634,445.4912704936305,401.16789556809186,257.49547101979726,171.33674194678568,64.7510062296561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.93552111128263,113.295208771913,192.8956325100236,195.23186090820724,251.1632926047205,237.2183827755627,214.1521876334967,154.07488752020674,94.52542510650648,27.13647969890139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.4510117032393,273.55110698731403,387.6752395785826,454.15967730689084,482.200664685089,473.8333439915945,425.5908522291032,343.050778533278,213.6243499339071,71.3086869045575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.90326554288772,266.31442089294046,369.4332936127657,432.90249752341833,458.757799563316,451.67228118882485,409.00737856199686,331.06542712259665,213.5493907339653,72.66544842350262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.99875786359098,107.56582725636757,252.29392720384143,313.50248657625184,357.7496529818496,350.4380076875345,301.89380514527755,86.4598151927775,62.48911237141472,41.23255724794169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.80722742550991,258.3243948391528,362.27219137833333,472.0243286330011,471.647658653294,432.149157564004,351.41809922677237,221.76554370757725,78.01753529934136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.5506328703744,238.80127121433202,357.22181528225997,477.15028858901564,403.20303784650963,453.25516962759406,444.96343279404084,345.6137585112853,133.57167235614799,64.97713314948028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.88164082877704,87.43990673201547,65.88164082877704,99.27409042281441,65.73047310889456,274.4556146666108,249.9576988056579,181.4374941389324,63.016950071004324,8.668406813260312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.89983303619038,31.65901809538511,49.524294081494865,177.2166665222141,213.3232638141412,99.34967428275564,143.8991761281184,62.7152392912389,38.06678037040308,71.68535688426464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206764255736736,29.699459676908674,115.17918333044818,225.60970134458847,206.91612619912274,258.8522325387424,282.8978945600469,341.1661793147433,220.55932524851517,79.1481698984623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.02575356054248,63.54478777059394,118.87279790757641,442.70216359579905,166.13582279082942,165.2313151115327,187.54354563418488,141.11006923028694,3.4674876573040283,73.56995610279938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.02633878887952,177.8950472816866,384.5094627010438,458.98392648314,484.5375177432721,482.200664685089,438.1790005393158,356.69460224267,230.886204360486,87.06323675230836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739316030095182,146.7632422258916,292.9236875522518,401.3190632879745,464.86385105856834,491.4724930578801,481.220573145851,437.5006197798432,357.5991099219667,238.80127121433202,91.51019128885085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.965442949919368,141.48673920999406,282.29509766051564,384.13216806133727,446.2446104530448,472.8538771123561,465.6927748779239,437.95287361949164,347.04610389017165,230.43395052083758,88.72108439101936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.357346747282165,148.7234253043675,292.99927141219297,407.8767439628758,457.25049498448783,482.2762485450302,405.16322092498564,384.20775192127854,294.5065759910211,232.54467665919654,50.202674840967425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3017107797654199,82.61565755576632,189.12643407295417,267.2945124321785,304.3056174034024,359.1819983607361,380.1374673644431,252.8217649034311,222.36834060710862,157.61795903745204,53.44403557844728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6180307171869814,133.11941851649968,266.9178424524713,374.0314158691906,439.3102597984363,466.44611483733803,459.28563726290537,418.8070446343775,338.52824013679435,216.63958375156275,83.74629215488727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82483440458619,28.11657123813937,89.17333823066772,124.75272248300476,133.04445931655792,161.0854466947561,102.59103502023548,89.0227951707848,94.75155202633069,35.20208961263037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.18568533830063,97.23894814439673,172.9952142454962,223.95185370587743,338.67878319667733,386.99685881911006,302.79831282457434,374.5592535687802,141.3361961501111,48.393659482373934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.905092907633794,49.3731263616124,106.43519265724665,187.61912949412613,259.6811563580979,502.25162600949926,484.9141877229793,441.79703125650286,363.10173985768836,244.98228190952628,98.821836583166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352672104175802,150.98469450260941,292.01917987295514,393.102285654363,454.8380580663634,476.77361860930847,467.3512471766344,427.39986758769663,351.116388447007,237.2183827755627,96.18389740521702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.543032085582787,57.438736275341384,240.3092004531596,290.4362914341858,449.1848850707588,472.77829325241487,464.4109725589205,424.0079637903338,348.0255707694101,235.48432661691098,91.43523208890913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.21615297361194,30.528383496264187,150.23072988319558,141.3361961501111,195.1569017082655,267.89793399170935,218.44922377015573,278.6770669433286,137.34087079321748,42.815445686710994,0.07558385994123355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.9197414969524016,1.959558418476444,23.593408181656127,153.0198367810271,106.20906573742243,245.0578657694675,265.8621670532922,176.0104480631519,19.296996704996587,90.45514054967111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.212063558842626,170.5078181274302,322.7736902890435,432.3752844838283,500.66873757073,525.6189072713313,497.1256660534848,454.2352611668322,374.0314158691906,256.74150640038346,108.54591879560556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.79495199761193,167.1908735300091,307.39643508099925,407.5000739831687,468.2557548559312,492.5275437970599,482.2762485450302,439.9886405579088,363.3278667775126,248.67589648665452,104.70176115859438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.146453645113628,151.36136448231653,237.44450969538693,327.9752341049993,397.85157563067037,398.07770255049456,398.22824561037766,238.72568735439083,167.26645738995032,229.3033159217166,100.48030888187657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.929676011502178,93.09307972762015,209.1773953973646,249.73094722583417,304.3056174034024,296.99397210908717,366.4936436550512,272.4204723881931,137.5669977130417,43.04157260653517,42.66490262682804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.36728126183194,114.57638643091687,154.3765982999722,255.76141486114548,355.18729766384183,350.2874646276515,322.32143644939515,279.0537369230357,269.85749241018584,156.63786749821406,36.33272421175131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.437605250329762,68.97183384637441,181.81478877863898,187.61912949412613,234.8059458574384,285.7625853178196,331.8193917420104,292.9236875522518,259.4550294382737,188.1463425337162,58.418827814579366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61920117386107,169.90502122789886,304.682912043109,401.16789556809186,455.5920226857773,493.13096535659065,478.6575931678437,430.64122832517637,347.2722308099958,227.19258978335773,98.67129352328308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.784978051399676,182.04091569846318,328.3519040847064,433.95817292259767,498.55801143237113,523.4332219330306,513.1813020210016,420.84218691279517,386.3940619195786,245.2839926892917,117.74216330845549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.8048865121617,166.4375335705948,284.0285291591678,434.71213754201136,492.5275437970599,513.4830128007669,498.78413835219527,444.8878489340997,346.0660123509336,230.43395052083758,99.04796350299021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.06678037040308,17.03572750675472,332.79948328124834,145.78315068665358,178.49784418121794,246.18850036858845,526.5989988105694,469.9142271546417,387.6752395785826,260.3595371175705,117.28990946880708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.137064927238434,187.4679617742437,325.7889241066992,422.4250753515645,481.220573145851,504.4373113478,496.22115837418806,451.06885962929397,375.9160150877252,261.037917877043,117.74216330845549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.70004490524571,198.17213552592116,342.59852469362966,448.20479353152086,511.372286662408,535.6447002635364,523.3576380730893,477.3764155088398,383.2276603820405,268.2746039714165,122.86812326447004,6.2565945551354964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.22725794483581,193.34788634967202,335.9646354987875,434.6365536820701,491.3969091979389,494.4877268755358,484.31139082344805,439.9886405579088,360.162089899974,251.38941952454476,113.21962491197176,4.29641147665954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.47391798542154,173.82413806485172,329.18145256406143,429.73672064587964,486.648243881631,505.9452405866277,499.16080833190244,432.52582754371116,356.0162214831974,246.41462728841262,110.50610187408152,3.844157637011168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.65960332372215,190.9354494315477,327.4473964054097,427.62599450752083,486.12040618204145,511.90012436199765,503.15613368879616,459.28563726290537,382.248193502802,258.2494356392111,117.74216330845549,6.784432254725106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.43877570700385,164.10068051241174,327.37181254546846,380.89080732385736,480.8439031661439,499.2363921918437,487.3266246411036,443.00324971556495,362.4983182981575,185.65894641565015,113.295208771913,5.728756855545892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.489151803077185,185.7345302755914,251.6917549643097,291.3407991134825,309.5071612193582,453.4812965474183,490.115731538935,302.42164284486716,357.7496529818496,242.72101271128446,112.01340645290958,5.125959956014566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.4785926285279,145.2559376470635,280.1094123222149,416.6207346360774,477.67750162860574,380.8158481239157,416.3946077162532,359.86037912020856,327.070101765703,237.44450969538693,113.59629489167887,6.40713761501845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.42821653245456,126.48615398165701,126.86344862136367,72.13761072391301,194.2523940289688,263.4503547951674,489.88960461911086,445.94352433327896,370.4133851520036,258.47556255903527,116.2348587296274,8.367320693494406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80079709739239,198.92547548533543,332.0448940018352,321.944766469688,484.61310160321335,502.4021690693824,494.7894376553013,452.9534588478288,377.19719274672923,264.7315324541713,120.98352404593531,9.874625272322481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.21260935551721,198.4732216456871,325.41162946699245,414.7361354175427,481.070030085968,503.6083875284445,490.1906907388767,389.2581280173519,372.4485274304213,253.87744030261032,120.68181326616991,9.799041412381246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.459269396102925,194.77960706855885,284.7824937785816,308.4521104801785,395.51472257248736,440.89314823720565,394.1579610535422,383.30324424198176,327.070101765703,160.7081520550494,77.03744376010339,3.844157637011168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839482993904803,32.71469349456433,51.7099794197955,97.46507506422093,52.2378171193851,34.67425191304077,118.94838176751765,164.7790612718843,12.513189110270993,93.24424744750259,44.24779106559734,0.07558385994123355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206764255736736,97.08840508451377,155.35668983921016,145.55702376682942,217.84580221062492,177.2166665222141,166.663660490419,181.965331838522,175.33206730367934,54.122416337919816,25.02575356054248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.271828372791154,39.27237416946573,146.61269916600864,212.3431722749032,358.42803374132217,491.9247468975285,397.24877873113917,386.09235113981316,361.0665975792707,157.61795903745204,75.68068224115827,4.522538396483727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.01227542789796,72.74103228344386,223.42401600628784,354.4327083844285,503.6083875284445,524.2621457523861,518.7595158166645,478.9593039476091,400.4895148086192,146.98936914571576,74.17337766233021,6.105426835253032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.90213451787609,241.89208889192886,383.15270118209884,483.7835531238583,539.2627309807233,558.1830577060126,548.6095185534562,497.35179297330905,412.3243231594178,289.90845373459615,135.68239849450694,14.774458308512859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92204297863809,233.2230574186691,364.3079583167506,453.78300732718367,503.3822606086203,517.1766273778952,513.332469740884,462.75312492020953,381.7203558032125,269.17911165071325,130.78319011831607,14.0960775490403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.94195143940014,226.6653767437677,352.69927688577627,457.85329188401914,511.67399744217346,282.8229353601052,524.1116026925032,475.5674001502463,397.32373793108076,273.1744370076069,133.87338313591343,16.809600586930536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.8113168402792,222.6700513868741,350.4380076875345,440.96810743714735,236.91667199579726,403.3542055663921,410.7414347206485,308.9793235197686,197.34258704656617,153.54767448061668,75.7562661010995,7.161102234432242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.51786375337736,18.84474286534821,20.653758223941704,69.95192538561238,155.50723289909314,213.2476799541999,274.30507160672784,216.41345683173856,214.1521876334967,101.53598428105578,50.95663946038121,3.241360737479842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.316944597421075,14.246620608923251,53.36845171850604,82.84178447559052,85.78143443330492,91.66135900873329,63.016950071004324,71.15814384467456,61.283518572352065,33.468658113978115,15.45283906798542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4323453788863516,1.3567615189451179,23.89511896142155,40.2524657087037,71.3836461044992,51.25772558014712,61.20793471241084,36.784978051399676,75.07788534162695,62.188026251648814,30.07612965661581,0.7539646194137926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.63556601652834,222.74563524681525,342.9758193333363,427.2493245278137,268.2746039714165,232.24359053943058,311.24059271801036,244.53002806987797,386.99685881911006,127.466245520895,131.53653007773036,17.638524406286045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.68890050235938,111.41060955337825,223.95185370587743,256.74150640038346,224.10239676576043,244.45444420993664,287.3454737565889,246.6407542082368,330.7637163428312,189.3525609927784,97.08840508451377,13.492655989509464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.45514054967111,236.16333203638303,322.9998172088677,378.62953812561545,442.4760366759749,463.05421103997537,444.5867628143338,404.5604240254543,330.2365033032412,194.47852094879292,99.04796350299021,14.472747528747439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.5154905919567,202.84521698228787,256.1387095008522,288.17439757594434,302.2704751249847,336.19138707861117,406.21827166416534,345.0859208116957,199.3027701250421,110.05384803443312,54.64962937750991,5.8043407154871245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.19211566641813,105.07843113830153,166.28636585071234,446.47073737286894,493.4320514763567,515.1414850994773,501.0454075504373,459.8884341624367,382.7754065423922,263.75206557493283,63.09253393094557,18.543032085582787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.83181052937826,226.81591980365062,210.2324461365443,293.300357531959,376.36826892737366,492.6787115169423,476.92416166919156,434.8626806018943,363.2522829175714,258.3243948391528,75.2284284015099,10.779132951619225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.45283906798542,78.46978913898974,137.03916001345206,149.32622220389885,219.9565283489838,317.346644213263,347.79944384958605,337.6237324574976,382.7754065423922,180.08073261998726,58.569370874462315,7.688939934021849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.68652734093872,254.70636412196583,383.6799142216888,473.3810901519462,525.2422372916242,545.2931986160345,530.97099414717,483.7835531238583,404.48484016551305,288.17439757594434,143.44692228847,21.407722843355497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0550507391796982,103.87283733923887,247.6958049474165,372.1474413106554,446.6219050927516,498.4824275724299,517.7794242774265,522.905384233441,459.5117641827296,382.7004473424504,272.87272622784144,138.99934309192804,22.16168746276929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.844157637011168,108.77204571542973,255.23357716155598,377.4239443265529,462.6775410602682,509.3371443839904,523.5837649929136,511.0712005426422,468.55684097569707,394.30850411342516,282.596808440281,145.1803537871223,23.593408181656127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.789106897831469,93.84704434703391,181.13640801916645,273.3999392674316,307.3958104209998,382.3987365626849,328.42686328464816,431.0934821648249,233.97702203808288,244.60561192981913,267.1439693722956,130.93373317819902,21.33213898341426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83710983248415,134.0239261957964,124.67713862306351,137.79312463286584,218.82589374986287,285.38529067811294,170.0555642877818,159.42697439604558,163.7989697326463,101.68652734093872,30.8300942760296,12.588148310212715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.82541963292324,104.09896425906307,98.67129352328308,470.667567114056,535.3429894837708,558.7858546055439,530.3681972476387,487.0249138613382,408.3289978025242,291.9435960130138,144.35142996776673,23.668992041597363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.51786375337736,120.07901636663857,276.71688386485266,413.7566685383042,506.6992052060414,561.5000023034337,578.6106890101303,560.0676569245474,507.60371288533815,411.79648545982826,217.77021835068368,119.0989248274006,25.47800740019085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.8945337330845,120.45568634634571,271.9682185485447,399.58500712932266,485.96986312215836,536.699751002716,552.9815138900568,536.1725379631258,488.30671618034165,407.12277934346207,283.5762753195195,147.2910799254812,26.15638815966341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.477422171853805,123.848214803708,273.32498006748983,392.42390489489037,473.6072170717704,519.3623127161958,533.2322633454119,516.4982466184226,471.57207479335284,396.8714840914325,285.15978841828826,147.5172068453054,25.47800740019085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231386791267598,121.58694560546616,269.25469551065447,391.5193972155937,474.1350547713601,456.27040344524977,541.5995840389063,526.7495418704524,482.200664685089,404.5604240254543,282.5212245803397,146.53711530606742,25.779718179956273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909767550740154,117.74216330845549,259.6061971581562,266.01333477317473,238.72568735439083,268.576314751182,120.75739712611113,376.74493890708084,470.0647702145247,387.7508234385237,275.1339954260833,138.16979461257299,26.231972019604644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533097571033018,114.27467565115143,164.7790612718843,294.43099213107985,455.2903119060117,391.5193972155937,523.6587241928553,507.377585965514,466.2955717774552,393.5545394940114,284.70753457863987,145.2559376470635,26.608641999311786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.41769678956774,116.30981792956914,250.1838257254821,297.9734389883256,362.4233590982159,159.1252636162801,342.52294083368844,433.2797921631249,362.9511967978054,211.21253767578224,137.03916001345206,64.07262547018354,24.498540520952385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.231386791267598,19.749250544644962,79.37429681828648,103.26941577970804,127.69237244071918,242.9471396311086,360.0865060400328,213.69993379384832,201.1117854836356,121.43577788558369,101.53598428105578,61.20793471241084,26.608641999311786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236686094373478,41.5336433677076,266.69171553264715,283.65185917946064,337.5481485975563,358.201906821498,337.84985937732176,380.2124265643848,339.58329087597406,317.8738572528531,220.10707140886677,141.8634091897012,28.870535857553158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7539646194137926,7.010559174549291,28.493241217846503,43.946080285831925,45.52896872460123,72.66544842350262,89.70117593025734,209.1773953973646,184.30218489670503,139.67772385140057,90.3795566897299,25.855302039897502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241945965816885,133.34554543632385,278.9781530630945,388.57974725787926,465.16493717833436,510.92065748275917,525.3178211515655,510.09110900340414,469.2352217351696,394.0067933336597,286.44096607729216,151.81361832196492,29.39774889714325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.82483440458619,133.4211292962651,270.5358731696584,380.6646804040332,457.4766219043119,416.92244541584284,521.3224957946718,501.4976613900855,460.1145610822609,384.5094627010438,86.38485599283577,149.55234912372302,30.60396735620542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352672104175802,137.86870849280712,287.4966414764714,409.61080012152763,494.11043223582914,542.8807616979102,556.7507123271264,476.92416166919156,377.57448738643575,416.54515077613615,297.97406364832517,128.97355009972307,30.67955121614665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.407722843355497,138.99934309192804,287.11934683676475,408.17845474264124,492.3770007371769,541.9762540186133,556.5245854073021,542.127421738496,495.1661076350083,415.1883892571911,300.0092059267429,95.58110050568571,31.282348115677976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312230522652243,139.52718079151762,277.01859464461813,400.7156417284437,483.030213164444,530.5936995074634,544.3131070767965,529.0863949286353,481.52228392561636,272.1187616084277,284.4058237988745,150.38127294307856,33.468658113978115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.518448981714407,140.43168847081435,277.92310232391475,388.50416339793816,464.4865564188617,507.7542559452211,519.9657342757266,453.1795857676529,465.91890179774805,390.0120926367656,285.31033147817124,155.20552211932767,34.2219980733924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.045662021304498,143.52188148841176,281.0139200015117,401.09293636815033,480.46723318643683,525.166653431683,541.0717463393167,526.5234149506281,367.0964405545825,407.1983632034032,294.5821598509624,154.97939519950353,33.54361731391984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.66373217015395,52.99178173879889,171.1106150269615,292.6219767724864,368.37761821358635,393.1778695143042,413.7560438783047,493.5076353362978,449.41101199058295,376.5188119872567,273.55110698731403,146.16044532636025,32.71469349456433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.498540520952385,95.27938972592028,206.53883155941605,282.4456407203985,267.97289319165105,463.73259179944785,237.5200935553281,449.86326583023134,290.73737755395166,267.1439693722956,155.9594867387415,81.2588960368212,26.15638815966341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.311645294315197,47.036897963428814,224.10239676576043,165.68356895118103,322.9242333489265,375.4637612480769,382.85036574233385,184.07605797688092,180.60857031957678,180.91028109934223,130.70760625837485,74.39950458215438,22.16168746276929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.081428959721688,68.89687464643268,198.7749324254525,275.88796004549715,182.64371259799447,415.64064309683937,440.51585359749885,340.78950933503614,299.3308251672703,196.51366322721063,137.6425815729829,70.5547222851437,23.36728126183194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7539646194137926,70.17805230543658,16.659057527047587,25.62917512007332,98.44516660345889,198.6993485655113,256.3648364206764,202.6946739224049,182.3420018182291,207.4433392387128,168.24654892918832,95.42993278580322,27.438190478666804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.34908905441857,89.17333823066772,85.47972365353954,336.19138707861117,283.65185917946064,166.51249277053654,212.26758841496198,138.62204845222138,121.28523482570073,113.52133569173715,28.870535857553158,15.829509047692554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.462813014197662,22.915027422183567,56.68539631592711,213.097136894317,482.50237546485437,522.3775465338515,537.3025479022474,461.47132260120605,483.5574262040342,408.3289978025242,290.96350447377586,159.05030441633838,36.106597291927116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.2472058372603,152.19028830167204,287.49601681647187,391.8966918553003,464.4865564188617,505.7184890068039,516.3477035585397,499.3119760517849,456.4209465051328,383.90604114151296,281.3150061212776,153.47209062067543,34.2219980733924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.096662777377354,150.4568568030198,283.576899979519,385.3383865203994,454.0840934469496,493.5076353362978,504.1362252280341,490.8690714983493,451.67228118882485,382.47432042262636,281.9933868807501,155.28110597926894,35.42821653245456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.13180505579503,151.81361832196492,286.44096607729216,390.6904733962382,462.97925184003367,503.3822606086203,514.1613935602395,521.0963688748476,458.60725650343295,389.78596571694135,288.17439757594434,158.82417749651418,36.784978051399676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73460195532635,150.98469450260941,282.6717676402227,383.90604114151296,456.34536264519136,495.31665069489134,505.4929867469792,456.87320034478114,449.93822503017293,380.0618835045018,278.2997723036219,153.8487606003826,37.6145265307547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03631273509177,150.1551460232544,272.72218316795846,393.63012335395257,466.37115563739644,452.72733192800456,523.1315111532653,506.09578364651054,461.99916030079567,391.2932702957695,279.35544770280114,154.60272521979638,37.84065345057889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.2472058372603,126.63732170153948,238.95181427421502,341.46789009450873,245.2839926892917,263.52593865510863,453.78300732718367,446.9229912125174,410.1380131611177,302.8738966845156,275.28453848596627,135.38131237474104,38.66957726993441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.503800392395796,134.32563697556185,222.0672544873427,304.15507434351935,313.5018619162523,380.7402642639744,424.53517682992384,402.9019517267438,321.26638571021545,186.18678411523976,134.92905853509265,96.6361512448654,27.890444318315183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.367320693494406,96.6361512448654,179.1762249406905,240.0074896733942,341.0156362548604,360.7648867995054,404.25871324568885,477.60254242866404,432.4508683437695,364.9863390762232,266.8422585925302,146.235404526302,40.403008768586666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83476891913597,84.34908905441857,175.33206730367934,251.7667141642514,233.67531125831746,242.04263195181187,361.5944352788604,345.3120477315198,390.76543259617995,315.31087727484584,270.76200008948257,150.60739986290275,41.835354147473005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33272421175131,150.00460296337144,280.8627522816292,386.2428941996962,360.53875987968115,484.8392285230375,494.2615999557116,478.58263396790204,436.5961121005465,191.61383019102027,274.3800308066696,151.5119075421995,41.38310030782464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.277673472571614,148.64784144442632,276.9430107846768,227.6454682830056,389.33371187729307,499.46251911166786,511.8245405020565,478.28092318813657,373.8808728093076,293.8281952315485,221.4638329278119,119.92847330675562,31.43289117556093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633849763179683,5.728756855545892,80.9571852570558,159.42697439604558,360.53875987968115,245.58570346905717,213.92606071367248,329.78424946359274,333.62840710060385,173.74917886491005,117.66720410851374,83.8968352147702,43.719953366007736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27237416946573,168.09538120930588,312.07014119736544,422.1233645717991,497.42737683325026,539.6394009604304,548.6851024133973,528.4835980291042,483.10517236438574,407.72620090299284,301.66767822545336,165.00518819170847,44.24779106559734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.34795802940697,161.68824359428743,290.58683449406874,392.6500318147147,461.24519568138186,499.68864603149217,509.86498208358,497.65350375307435,453.3307534875353,385.9411834199307,285.23474761822996,161.31157361458025,44.09662334571488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.312230522652243,159.20084747622138,287.11934683676475,388.50416339793816,459.5867233826714,498.9346814120784,509.111017464166,358.352449881381,456.4209465051328,384.0572088613956,284.0285291591678,159.65310131586972,43.49382644618355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.27237416946573,154.07488752020674,278.2997723036219,376.5188119872567,444.66172201427554,482.57733466479607,492.75367071688413,426.26923298857565,444.81288973415786,91.58577514879204,144.12530304794257,158.37192365686582,46.50906026383921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.081389528059226,125.95894094206692,275.20957928602456,372.22240051059714,438.7824220988466,476.77299394930895,422.6512022713888,321.7935987498055,124.52659556318058,335.28625473931487,217.54409143085945,156.1856136585657,47.41356794313596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70471954835208,151.36136448231653,274.30507160672784,372.146816650656,440.51585359749885,479.26101472737463,267.1439693722956,484.00968004368247,437.19953366007735,370.79005513171074,274.3800308066696,133.57167235614799,46.28293334401503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.17688184876248,154.3765982999722,284.4807829988161,387.0724426790512,458.00383494390206,498.55801143237113,509.86498208358,497.35179297330905,455.51643882583585,384.8105488208098,276.86805158473516,159.05030441633838,46.65960332372215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.62913568841085,152.6431668013199,274.53119852655203,383.15270118209884,457.3254541844295,497.42737683325026,508.28146898481117,493.73376225612196,451.5966973288836,369.81058825247226,273.32498006748983,157.61795903745204,47.036897963428814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.3274643403079,147.5921660452471,250.1838257254821,335.5130063191387,437.27449286001917,440.81756437726443,403.42916476633377,445.0383919939826,377.0466496868463,336.56805705831835,244.68057112976086,155.130562919386,47.63969486296014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60922722764883,129.04913395966432,270.1592031899512,364.45787671663396,429.5105937260555,465.6171910179826,478.13038012825365,465.7683587378651,257.0432171801489,299.3308251672703,267.2195532322368,129.8030985790781,49.674837141377814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.73986182676977,148.3461306646609,265.485497073585,360.0865060400328,426.87265454810654,464.9388102585102,477.8286693484882,463.95871871927216,423.48012609074425,312.52239503701384,247.5452618875336,118.5717117878105,44.92617182506991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.70939419145846,151.28578062237528,237.36892583544568,309.5827450792994,388.65533111782054,334.98516861954914,349.15683002853063,371.84573053088997,330.98984326265537,327.8240663851168,241.5903781121635,94.29929818668232,46.20734948407378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12650575268914,144.57755688759096,234.20314895790702,319.23061877179816,389.4086710772348,421.59552687220946,454.2352611668322,424.15850685021684,388.20307727817215,375.08709126836976,280.41049844198085,163.3467158929979,46.35851720395626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.593993409993175,118.3455848679863,234.5048597376725,317.7233141929702,369.9611313123552,403.7308755460993,434.1842998424217,406.7461093637549,401.09293636815033,329.48253868382733,217.31796451103526,145.10476992718102,47.187441023311756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.66957726993441,145.78315068665358,210.2324461365443,310.78833887836214,351.19197230694823,302.34605898492595,160.63319285510772,292.01917987295514,366.41805979510985,294.6571190509041,230.43395052083758,144.20026224788433,47.865821782784316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.950754928938295,142.08953610952543,251.08833340477887,315.23591807490413,387.3735287988171,404.0319616658651,437.9534982794912,394.53463103324935,349.60845920817945,279.6565338225671,220.55932524851517,140.5822315306973,19.0708697851724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.48326727163426,152.26587216161332,271.5915485688376,366.11697367534407,431.31960908464896,468.3307140558728,479.0348878075504,466.59728255722064,428.07824834716916,365.3630090559303,274.30507160672784,160.85931977493186,51.635020219853786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.46335881087224,151.36136448231653,267.67180707188515,361.89552139862616,427.32428372775536,463.582048739565,225.98699598429508,257.64601407968024,319.8340403313291,361.29272449909485,267.97289319165105,157.84408595727618,47.94140564272556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.870496425890686,82.76620061564928,261.7918824964568,354.2065814646043,419.4854253938501,354.35774918448686,330.68875714288953,206.84054233918147,49.97654792114324,168.1709650692471,185.05614951611886,130.63202239843358,48.920872521964036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.328049568644936,155.28110597926894,279.958869262332,378.62953812561545,447.45082891210717,486.7987869415139,498.4824275724299,417.67641003525665,450.76777350952807,381.64477194327117,287.194930696706,169.301599668368,52.2378171193851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.21264878717965,149.9290191034302,265.71162399340926,358.12632296155675,423.10345611103713,459.964018022378,472.77829325241487,462.3758302805028,425.36472530927887,363.10173985768836,199.37772932498382,135.98410927427236,54.122416337919816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23255724794169,151.88920218190614,172.0907065661995,363.85507981710265,236.54000201609017,470.14035407446585,475.03956245065683,362.4983182981575,428.2294160670516,364.38291751669226,276.41579774508665,164.4017666321776,53.36845171850604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.23255724794169,150.30631374313685,267.37009629211974,361.8961460586258,423.0278722510958,346.89493617028916,478.20533932819535,460.8685257016748,424.3852584300405,362.5739021580988,272.4960562481343,162.97004591329082,54.8757562973341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58931876688681,107.56582725636757,264.6565732542295,355.6389268434908,419.03317155420166,456.34536264519136,467.5017902365173,453.4057126874771,417.07298847572577,262.4702632559293,186.0356163953573,154.97939519950353,50.35321790085036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.58931876688681,148.04504454489495,261.7162986365156,355.11108914390115,420.6154353329715,249.9576988056579,333.7789501604869,73.26886998303345,403.3542055663921,360.8404706594465,281.08887920145344,167.34204124989157,51.86114713967795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68481108759006,148.64784144442632,266.61613167270593,360.2370490999157,426.79707068816526,321.49251263003964,482.5779593247957,382.7754065423922,181.81478877863898,19.37258056493782,29.62387581696744,27.36260661872557,16.055635967516743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68481108759006,148.79838450430927,263.29981173528444,357.67406912190836,424.15850685021684,398.07770255049456,206.91612619912274,309.5827450792994,430.7168121851177,363.3278667775126,274.90786850625915,141.8634091897012,57.74044705510681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.744575901538592,145.55702376682942,258.70168947885946,285.7625853178196,420.08822229338136,295.26054061043493,185.88507333547435,280.71220922174626,358.50361760126344,237.36892583544568,64.97713314948028,4.145868416776588,53.44403557844728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.68481108759006,147.064953005657,263.97819249475697,359.9353383201503,420.31497387320513,330.0853355833586,235.48432661691098,347.8750277095272,363.4784098373955,363.6289528972785,266.69171553264715,70.70589000502619,32.111271935033486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.60922722764883,147.5172068453054,262.92251709557775,357.29739914220124,423.7062530105684,309.2810342995341,107.56582725636757,412.3243231594178,373.5791620295423,272.94831008778266,32.337398854857675,56.68539631592711,41.0064303281175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.70413432001504,93.01812052767842,77.64086531963424,84.50025677430104,140.5822315306973,200.0561100844564,386.99685881911006,339.50770701603284,102.81716194005965,19.59870748476201,87.59044979189842,63.54478777059394,38.292907290227255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.55417648846913,147.2910799254812,263.4503547951674,359.63425220038437,418.9575876942605,375.8404312277841,472.3260394127665,457.9282510839608,420.61605999297103,359.93596298014984,279.2798638428599,168.47267584901252,55.25305093704076,0.5278376995896062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434345227875,147.2910799254812,267.97289319165105,366.11697367534407,437.123949800136,348.32728154917555,436.0688990609565,334.23120400013534,393.102285654363,351.7191853465384,283.1996053398123,166.81420355030198,61.1323508524696,0.5278376995896062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.1669473342127,146.3109883862432,260.9629586771013,329.030284844179,419.2592984740258,404.71096708533724,387.7508234385237,433.656462142832,298.27577442809064,311.4667196378346,279.2042799829187,169.82943736795758,55.17746707709952,0.6027968995313254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57408494923115,151.66307526208197,271.81767548866173,365.7396790356374,390.76543259617995,411.57035854000395,504.73902212756553,487.85446234069315,450.16435194999724,386.99685881911006,286.06429609758504,174.0502649846759,54.19737553786155,1.1306345991209317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.67425191304077,122.4914532847629,220.86103602828052,320.58800495074286,377.2727766066705,410.6658508607074,433.8076298627145,462.3758302805028,423.78183687050966,363.9306636770438,277.24472156444216,168.69880276883669,55.93143169651331,0.4522538396483726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.784978051399676,135.90852541433108,219.27814758951126,211.5892076554894,179.62847878033887,293.22477367201776,400.5650986685607,293.22477367201776,371.61960361106577,300.53704362633243,234.35369201779,58.64495473440354,48.01636484266727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434345227875,112.54124415249916,265.7872078533504,130.25535241872643,48.24249176249146,35.35263267251333,144.57755688759096,271.81767548866173,461.0190687615577,333.2517371208968,215.05669531279344,153.24596370085126,61.96189933182462,1.2062184590621652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.92091195362649,135.8335662143894,208.3478469180096,375.9160150877252,436.74727982042907,500.36702679096464,416.5457754361357,367.4737351942892,201.71458238316688,250.63607956513042,129.95364163896105,55.705304776689125,0.6027968995313254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.54361731391984,145.1803537871223,220.4843660485734,355.4883837836078,419.5603845937918,458.1550026637845,418.27920693478796,397.0976110112566,427.77716222740327,362.4233590982159,276.5663408049697,169.75385350801642,57.514320135282624,1.1306345991209317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97128804969982,143.7480084082359,260.13341019774634,354.5082922443698,422.50065921150576,464.5621402788029,477.0747047290745,280.93833614157046,436.8222390203708,369.6594205325898,268.1240609115336,172.919630385555,57.58990399522386,1.8090153585934905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33272421175131,143.06962764876337,261.9424255563398,308.37652662023726,235.78603739667642,94.14875512679933,495.76890453453973,468.1045871360487,450.76777350952807,315.91429883437667,93.84704434703391,134.92905853509265,58.11711703481394,1.8090153585934905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.76506959063767,141.11006923028694,258.47556255903527,355.6389268434908,428.4555429868759,468.78296789552127,482.1257054851473,75.83122530104123,55.4035939969237,170.73394504725437,220.032112208925,121.13469176581776,40.85526260823503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.41298271479891,141.3361961501111,259.530613298215,357.37298300214246,427.0987814679307,100.32976582199362,89.8517189901403,85.85701829324617,159.65310131586972,207.4433392387128,221.38887372787013,168.5476350489542,58.04215783487225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.06619514206604,129.50138779931268,248.07309958712315,355.4127999236665,300.1597489866258,130.25535241872643,349.6840430681207,361.59381061886086,286.06429609758504,293.60206831172434,142.0145769095837,171.03565582701975,32.63910963462309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.4785926285279,81.2588960368212,208.5739738378337,277.169137704501,15.754549847750836,36.33272421175131,51.86114713967795,111.5611526132612,236.84171279585559,355.6389268434908,228.32384904247817,7.839482993904803,58.72053859434479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.277673472571614,139.67772385140057,254.70636412196583,350.36242382759315,414.88730313742514,471.7988263731765,485.4420254225689,453.85796652712537,418.73146077443636,310.03437425894833,272.64659930801724,166.88978741024314,64.67542236971487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.16164803110682,134.4012208355031,244.15335809017083,345.76492623116775,418.88200383431916,362.95057213780586,396.19310333195983,467.3512471766344,427.3249083877549,362.0460644585092,266.1638778330576,163.49725895288088,56.00701555645453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.63443499151673,135.531855434624,246.49021114835384,339.8094177957981,364.0062475369851,417.82695309513946,402.75078400686135,397.62544871084623,357.1468560823183,311.0144657981863,239.8563219535117,162.66833513352537,61.1323508524696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.12650575268914,132.89329159667543,241.2137081324564,332.27164558165885,403.05249478662665,337.6237324574976,281.6923007609842,452.6523727280628,68.97183384637441,108.99817263525392,122.4914532847629,169.45214272825095,56.9115232357513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35263267251333,133.57167235614799,243.39939347075696,334.98516861954914,402.0730279073883,442.17432589620944,299.7074951469774,281.3150061212776,420.61605999297103,356.61901838272865,272.4960562481343,169.6033104481334,64.59983850977362,0.4522538396483726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31749039409566,135.68239849450694,250.40995264530633,346.2165554108166,414.5100084977185,453.85796652712537,422.50003455150636,399.51004792938096,245.0578657694675,317.94944111279426,253.19843488313825,159.72868517581097,63.243076990828506,0.4522538396483726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.03631273509177,128.59688012001592,202.92080084222908,307.39643508099925,379.83575658467765,365.7403036956369,377.12223354678747,274.6817415864349,334.3817470600182,281.6923007609842,246.03795730870547,159.50255825598674,22.01051974288682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141193773670222,43.19211566641813,121.13406710581827,140.28052075093188,286.74267685705763,399.9616771090298,373.20249204983503,371.1673497714175,337.47318939761465,259.0783594585666,180.08073261998726,137.34087079321748,52.840614018916426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.015779614330235,84.34908905441857,130.63202239843358,226.13753904417808,343.42744851298517,346.14159621087487,323.2259441286918,403.20303784650963,398.22824561037766,298.12460670820815,236.91667199579726,122.4914532847629,43.49382644618355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.191530438081088,128.89859089978134,236.99225585573848,329.78424946359274,301.1398405258638,349.98575384788614,152.19028830167204,432.7519544635354,384.13216806133727,278.9781530630945,71.45922996444045,31.508475035502162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.789652694506046,129.04913395966432,237.2183827755627,332.648315561366,405.91718554439933,249.80653108577545,408.17783008264183,412.1731554395354,262.7719740356948,328.2763202247652,214.00164457361373,142.99404378882213,41.081389528059226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.8300942760296,130.8581493182578,246.79129726811982,303.1749828042814,351.7191853465384,371.39347669124163,303.10002360433975,287.94827065612026,358.352449881381,363.70453675721984,246.11291650864723,160.48202513522526,62.790823151180135,0.4522538396483726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73460195532635,129.42580393937143,242.64542885134318,339.432747816091,409.1585462818792,450.918316569411,410.2135970210589,461.62249032108855,425.13859838945467,366.1919328752858,278.6770669433286,169.97998042784056,57.66486319516556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.206764255736736,128.89859089978134,212.0420861551373,292.6219767724864,272.64659930801724,112.16394951279256,74.17337766233021,182.64371259799447,359.1064145007948,263.14864401540194,216.56462455162102,168.8493458287196,46.43347640389797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.83476891913597,90.83181052937826,247.017424187944,140.50664767075608,333.10056940101435,331.14101098253786,77.94195143940014,113.37016797185473,216.3384976317968,210.00631921672007,167.56816816971576,93.39479050738557,18.241945965816885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.79436676927488,96.03335434533405,34.82541963292324,93.47037436732677,112.16394951279256,212.7954261145516,222.2933814071669,246.79129726811982,260.8117909572188,263.67648171499155,33.1669473342127,83.44458137512184,51.936106339619684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.100752192146668,76.35906300063084,115.25476719038944,192.36779481043405,439.9130566979676,369.6600451925893,481.9745377652648,318.32611109250143,199.82998316463215,349.3073730884136,284.0285291591678,172.16629042614068,60.001716253348675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.251880480366665,131.913824717437,257.11817638009063,369.9611313123552,445.0383919939826,195.6841147478556,406.51998244393064,478.5070501079608,439.9124320379681,380.2880104243261,289.682326814772,131.3859870178474,55.02692401721656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.438190478666804,129.8030985790781,248.9776072664199,347.72448464964424,416.92244541584284,458.68221570337465,329.48253868382733,465.84394259780635,288.70223527553406,370.5639282118866,279.5059907626841,169.37718352830927,61.05739165252788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.945495057494877,126.33561092177408,205.8604507999435,309.2810342995341,364.38291751669226,407.27394706334456,462.0747441607368,450.918316569411,207.51892309865408,271.2142539291309,274.60615772649373,166.58807663047776,53.14232479868184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.890444318315183,124.22488478341516,237.6706366152111,335.43742245919736,405.54051556469216,447.2247019922828,461.6218656610889,457.85329188401914,422.50065921150576,363.5539936973368,276.9430107846768,167.11591433006737,59.323335493876115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.875210500659524,125.1293924627119,245.2839926892917,345.3876315914612,308.30094276029604,166.28636585071234,481.070030085968,464.5621402788029,446.2446104530448,384.58442190098566,292.9986467521935,172.919630385555,55.25305093704076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38781438259348,124.6015547631223,228.77610288212657,239.17794119403916,111.48556875331995,284.4807829988161,409.233505481821,370.63951207182777,306.56688660164434,304.98399816287485,207.4433392387128,140.28052075093188,54.72521323745115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.87988514376589,101.91265426076292,210.9864107559581,316.5926795938492,349.60845920817945,407.95170316281764,473.08000403218034,396.3442710518423,364.9863390762232,337.4725647376152,276.5663408049697,144.4263891677085,52.01169019956091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.633849763179683,124.14930092347393,247.3191349677094,347.12106309011335,417.6008261753154,458.98392648314,330.7637163428312,59.92675705340695,207.0666692590057,354.4327083844285,292.32026599272103,151.43694834225778,53.44403557844728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.196829741186967,98.29462354357594,203.7497246615846,267.445680152061,367.6998621141132,232.695844379079,192.2172517505511,272.26992932831007,301.9687643452193,257.11817638009063,170.88448810713732,77.18798681998635,31.282348115677976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.909767550740154,84.57521597424278,92.86695280779594,97.91732890386929,281.6923007609842,240.3085757931601,245.66066266899887,369.1322074929997,347.4983577298201,331.2915540424208,195.38302862808968,81.63556601652834,53.2928678585648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.4627735825352,121.51136174552492,178.7239711010421,178.4222603212767,422.4250753515645,345.688717711227,343.35248931304346,469.23584639516923,430.7168121851177,371.5440197511245,196.89033320691777,125.05380860277069,17.33743828652014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.01051974288682,121.58694560546616,240.53532737298374,340.3372554953878,411.1181047003557,452.1245350284733,466.74845027710313,456.1192357253673,168.47267584901252,369.20716669294137,274.53119852655203,164.02509665247052,53.21790865862307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352672104175802,120.30514328646277,240.76145429280797,339.6582500759157,409.3846732017033,450.76777350952807,357.4479422020842,476.1701970497777,420.61605999297103,362.7244452179817,275.9635439054383,163.7989697326463,45.83067950436664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.995285925231162,94.82713588627192,240.15803273327708,340.4877985552708,412.47486621930085,453.33012882753576,467.8035010162829,457.1749111245466,421.59615153220903,268.5007308912406,273.62669084725525,160.10535515551808,52.38836017926806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.382554511150065,63.77091469041811,205.48378082023632,193.34788634967202,296.6922613293218,368.8298720532348,157.2412890577449,144.27584610782552,185.88507333547435,318.92953265203226,280.93833614157046,163.19617283311496,53.36845171850604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.749250544644962,117.59162024857253,240.23361659321841,343.42744851298517,412.47486621930085,361.21714063915357,476.1701970497777,328.2763202247652,251.91725722413437,295.7127944500833,275.81237618555593,160.85931977493186,46.88573024354636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.900418264527424,117.51603638863129,240.76145429280797,341.92014393415707,413.3044146986559,352.7748607457175,350.6641346073587,223.19788908646362,155.88390287880028,185.50840335576726,240.98758121263214,158.2963397969246,50.805471740498746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.352672104175802,115.93314794986199,235.86162125661758,337.6237324574976,412.55045007924207,455.13976884612885,331.14101098253786,463.582048739565,300.0092059267429,332.648315561366,199.00105934527667,96.1083135452758,34.448124993216574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.975377464469148,115.78260488997904,236.54000201609017,337.92481857726347,410.1380131611177,384.8105488208098,398.8310425099089,376.5943958471978,342.44798163374674,361.51885141891916,270.1592031899512,157.31624825768662,49.44871022155363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734016726989307,98.44516660345889,220.40878218863222,332.12110252177587,353.9804545447803,390.6904733962382,322.0953095295709,459.8128503024955,419.5603845937918,356.9956883624359,263.14864401540194,144.7280999474739,39.800211869055346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025168332205432,88.41999827125345,175.78432114332767,328.1257771648822,404.40925630557183,450.54164658970393,469.6125163748762,389.9365087768245,402.0724032473887,333.62840710060385,213.3232638141412,139.14988615181096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.528422927926652,85.32918059365656,187.09129179453652,268.5007308912406,326.84397484587885,348.10115462935136,310.6377958184791,101.98823812070414,172.2412496260824,103.9477965391806,180.985240299284,153.54767448061668,47.41356794313596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.392489025699838,115.85756408992077,240.98758121263214,346.4426823306408,420.84218691279517,370.33780129206235,368.9810397731173,279.8826607423912,439.0835082186126,371.0161820515349,277.8475184639736,159.3513905361043,43.04157260653517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.734016726989307,115.48089411021358,242.19317501169482,347.1966469500546,291.4913421733655,302.6477697646914,504.8146059875067,489.66347769928666,434.1842998424217,371.69456281100753,279.8077015424496,159.95481209563513,41.60922722764883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.206803687399212,113.59629489167887,239.0273981341562,341.54284929445043,414.20892237795266,456.7982411448393,473.45667401188746,412.0981962395937,338.52824013679435,295.8633375099663,175.8599050032689,132.81833239673375,43.11715646647641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.281762887340932,114.6519702908581,241.51479425222226,345.6137585112853,419.4854253938501,462.1497033606786,476.5468670294848,465.6927748779239,431.0185229648831,368.00094823387917,274.6817415864349,155.20552211932767,40.85526260823503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.301671348102948,114.04854873132727,241.6659619721047,346.97052003023043,419.3342576739676,461.47132260120605,397.4742809909637,200.583947784046,167.86925428948166,371.695187471007,253.72627258272786,136.21023619409655,34.52370885315782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.151128288219994,112.9179141322063,240.45974351304253,345.99042849099243,419.0325468942022,210.83586769607518,446.99857507245866,469.9891863545834,93.99758740691686,94.67596816638945,215.2828222326176,116.00873180980322,37.01110497122387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.548331388688672,113.0690818520888,242.04263195181187,347.57331692976175,435.84277214113223,484.8392285230375,406.97223628357915,311.5423034977759,313.87915655595896,299.3308251672703,118.42054406792805,156.11002979862445,37.6145265307547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.698874448571624,74.85175842180277,96.93786202463082,179.4779357204559,240.76145429280797,313.5018619162523,246.33904342847146,170.0555642877818,123.39596096405964,31.73460195532635,142.0145769095837,1.1306345991209317,15.678965987809606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.125959956014566,23.89511896142155,124.97884940282896,136.51194697386197,211.74037537537185,231.71575283984103,396.11751947201867,264.50540553434706,366.71977057487544,154.97939519950353,78.01753529934136,31.282348115677976,9.422371432674105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.779132951619225,65.35380312918743,96.6361512448654,194.55348014873462,340.26167163544653,378.25286814590834,174.65368654420678,324.20603566792977,65.50434618907039,368.6043697934101,262.7719740356948,100.40534968193485,36.03101343198588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.819574533142779,75.60509838121703,149.55234912372302,317.2710603533218,411.3442316201799,250.334368785365,394.3840879733664,295.41108367031785,265.0332432339367,362.7244452179817,256.96763332020765,125.43110324247732,28.56882507778774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.266529069685273,109.37546727496056,236.91667199579726,343.35186465304395,418.73146077443636,462.3758302805028,479.33659858731585,155.80894367885855,372.75023821018686,359.93596298014984,262.31972019604643,120.60685406622818,30.90567813597084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.191569869743555,110.12880723437486,240.83641349274967,350.21188076771034,423.3295830308613,346.89493617028916,372.146816650656,230.886204360486,46.58464412378044,85.02746981389114,156.11002979862445,137.19032773333453,31.05622119585379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.447579196542007,46.13176562413257,144.87864300735689,161.46211667446326,79.1481698984623,40.17688184876248,72.74103228344386,104.55121809871142,135.45627157468277,134.70293161526848,148.87396836425052,133.1950023764409,29.699459676908674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.135894470564347,52.99178173879889,142.84350072893918,225.30861522482257,283.27518919975347,337.47318939761465,307.9992319805306,147.1399122055987,258.2494356392111,228.02213826271282,162.14049743393576,81.63556601652834,17.864651326110234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1657768775386086,63.9970416102423,148.49729838454334,157.99462901715918,88.49495747119518,210.30802999648552,206.4638723594743,290.2101645143616,299.5569520870945,344.7842100319304,215.2828222326176,110.58106107402322,16.055635967516743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.402462971912083,72.74103228344386,169.22601580842678,225.38357442476428,305.96408970211286,317.12051729343875,411.49477468006285,389.63479799705897,360.162089899974,316.44213653396616,214.60444147314502,91.81190206861626,19.146453645113628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.533097571033018,111.71169567314415,248.60031262671325,362.64886135804045,442.17432589620944,488.53221844016616,421.143273032561,403.5047486262751,447.7525396918724,319.1556595718565,263.8270247748745,124.14930092347393,24.950794360600764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.553006031795038,108.1692488158984,239.4040681138633,349.45791614829653,242.64542885134318,474.8134355308326,356.3928914629045,396.3436463918428,429.81230450582086,266.465588612823,35.051546552747425,90.00288671002275,24.2724136011282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.196244512849919,106.5863603771291,191.53824633107902,343.5030323729264,416.8474862159011,230.43395052083758,133.34554543632385,295.7127944500833,426.49535990839996,353.0759468654835,254.4802372021416,53.896289418095634,23.81953510148031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141193773670222,106.0585226775395,233.75089511825863,350.06071304782785,429.7373453058792,475.6429840101876,492.6780868569429,480.61777624631975,437.8779144195499,353.00098766554186,252.1433841439585,128.44633706013298,22.312230522652243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6027968995313254,166.663660490419,272.26992932831007,395.81643335225266,438.33016825919833,454.6119311465392,438.85738129878837,341.69401701433287,237.14279891562146,141.26061229016986,65.73047310889456,16.659057527047587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.3520868758387525,98.59570966334185,216.86571067138692,323.37648718857486,231.48962592001683,352.0208961263038,315.386461134787,454.15967730689084,406.82169322369623,337.1708539578497,240.83641349274967,121.28523482570073,20.277088244234566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.21615297361194,101.83707040082169,229.378899781658,336.56805705831835,407.12277934346207,379.45908660497065,467.5773740964586,451.82282424870766,412.8521608590073,343.050778533278,243.7760634504641,121.96361558517329,19.900418264527424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.141193773670222,103.79725347929764,231.71575283984103,340.1867124355049,416.0179377365461,347.64890078970296,291.11467219365835,391.8966918553003,418.0530800149637,343.95528621257483,242.72101271128446,101.61094348099749,19.146453645113628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.537772214139383,102.44049196035252,230.20782360101344,338.52761547679484,414.35946543783547,457.25049498448783,249.4298611060683,461.2458203413814,414.2838815778943,61.283518572352065,251.1632926047205,121.43577788558369,17.71410826622728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9349753146080575,102.28932424047005,231.71575283984103,272.64659930801724,335.135711679432,252.67122184354812,369.6594205325898,333.8545340204281,337.6993163174388,346.1409715508753,241.74092117204648,117.59162024857253,14.774458308512859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.236686094373478,87.59044979189842,188.74976409324702,291.11467219365835,195.53357168797265,285.15978841828826,276.86805158473516,356.3928914629045,182.19145875834613,113.0690818520888,132.21491083720292,60.0773001132899,6.70884839478387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.9349753146080575,91.8874859285575,203.82530852152584,251.91725722413437,339.3571639561498,143.59746534835296,52.99178173879889,119.32505174722479,303.10002360433975,280.25995538209787,128.67246397995714,76.96185990016215,6.784432254725106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.824249176249147,99.1991312228727,170.4322342674889,216.48904069167978,310.41166889865485,346.668809250465,212.117045355079,63.695330830476884,73.6455399627406,217.2430053110936,158.22075593698338,16.432930607223394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783807594725589,21.55826590323845,167.41700044983327,149.77847604354724,229.83115362130627,269.25469551065447,367.4737351942892,353.00098766554186,272.26992932831007,183.69938799717372,77.26357067992755,7.915066853846035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1657768775386086,40.55417648846913,198.3982624457454,290.58683449406874,277.69697540409067,293.9787382914315,287.26988989664767,225.30861522482257,107.6414111163088,137.86870849280712,84.19854599453564,66.86110770801548,3.693614577128215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.38894540760509,23.442865121773178,135.90852541433108,30.90567813597084,52.840614018916426,342.3723977738054,335.8140924389046,316.8937657136151,200.28223700428055,106.88744649689501,9.49795529261534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6783807594725589,68.74570692655021,194.62906400867595,249.35427724612703,328.20073636482397,281.1644630613946,393.6307480139522,299.0291143875049,284.6319507186986,248.07309958712315,206.68999927929852,50.50376096073333,1.8090153585934905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0351422784176765,94.29929818668232,223.57455906617082,279.129320782977,286.6670929971163,215.13227917273468,267.0683855123543,264.05315169469867,289.5317837548891,258.55052175897697,131.68769779761283,85.32918059365656,3.0152338176556563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.80079709739239,81.71114987646958,209.10181153742332,254.55582106208286,310.8639227383033,346.2921392707579,260.3595371175705,344.3319561922819,26.83476891913597,16.809600586930536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.241360737479842,96.48560818498244,97.99291276381052,342.82465161345385,413.9072115981872,454.8380580663634,466.8989933369861,329.030284844179,407.57565784311004,231.48962592001683,165.53302589129808,71.00697612479208,4.371995336600774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.4873961180660498,96.33444046509995,226.5142090238852,333.5528232406627,396.0419356120774,356.61901838272865,456.7982411448393,434.8626806018943,393.0273264544213,183.77434719711545,183.69938799717372,78.92204297863809,2.1107261383589098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9045076792967452,94.29929818668232,222.97176216663948,329.33199562394435,403.27924636645037,444.5867628143338,341.92014393415707,226.13753904417808,142.617373809115,210.2324461365443,217.4691322309177,92.33973976820586,2.0351422784176765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.62091742720972,224.70519366529166,334.45795557995893,411.41981548012114,283.0490622799294,351.41809922677237,29.2472058372603,8.291736833553175,120.68181326616991,122.11415864505626,37.387774950931004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.32450595055019,129.95364163896105,192.44337867037532,416.1684807964289,338.3770724169118,179.70406264028009,178.8751388209246,172.31683348602368,256.5153794805593,123.54650402394259,63.243076990828506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83710983248415,0.5278376995896062,353.37765764524886,330.98984326265537,36.784978051399676,122.34028556488043,239.47965197380455,206.68999927929852,218.22247219033204,163.5728428128221,7.236686094373478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.68185269783235,249.7315718858337,362.9511967978054,456.5721142250152,502.2510013495,514.6136473998879,496.5984530138948,445.1895597138652,359.93596298014984,233.8264789782,95.50551664574446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.34499963964927,246.79129726811982,359.4837091405014,433.2042083031838,475.8691109300117,486.27094924192437,465.31548023821716,417.4502831154325,339.65887473591516,225.53474214464677,90.3795566897299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.33444046509995,230.5095343807789,349.0812461685893,411.79648545982826,451.5966973288836,401.9218601875058,383.0021581222158,291.26521525354127,232.9969304988449,182.7192964579357,79.4498806782277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.00288671002275,220.55932524851517,337.6237324574976,417.3746992554912,444.96343279404084,455.365895765953,434.78709674195306,386.77073189928575,310.1099581188896,201.41349626340104,77.565281459693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.64612519107763,220.55932524851517,329.030284844179,403.5047486262751,442.4760366759749,453.4812965474183,197.1920439866832,347.7238599896447,205.3332377603534,200.1316939443976,70.93201692485036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.83710983248415,148.49729838454334,327.89965024505796,402.2235709672712,300.53704362633243,369.05662363305845,317.2710603533218,352.1714391861866,162.89446205334957,163.64842667276338,70.479763085202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.1083135452758,236.46441815614887,348.5534084689998,426.9476137480483,469.9142271546417,480.99444622602687,478.43146624801966,427.2493245278137,342.59852469362966,217.39354837097653,81.03276911699703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.87751198234524,243.70110425052243,357.37298300214246,435.99331520101526,478.65821782784315,488.2311323204004,466.82340947704466,416.6963184960186,335.5130063191387,217.6196752908007,60.22784317317286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.25948126515827,235.78603739667642,347.1966469500546,433.4303352230079,477.3008316488986,487.0998730612799,462.75312492020953,411.8720693197696,326.69343178599587,207.51892309865408,71.98706766403006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.47037436732677,140.28052075093188,354.2821653245456,432.7519544635354,494.71385379536,507.3020021055728,485.29148236268594,434.8626806018943,345.688717711227,214.7556091930275,76.20851994074788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.48560818498244,240.3841596531013,354.35774918448686,429.1339237463485,471.79820171317687,480.8439031661439,458.9083426231988,408.10287088270013,323.90432488816435,206.38828849953316,71.53481382438169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.38368553616169,137.6425815729829,182.4931695381116,321.41692877009837,359.33254142061895,299.10469824744615,290.511875294127,300.8381297460984,240.53532737298374,153.999928320265,50.50376096073333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.18331217688,86.61098291265995,329.030284844179,197.26762784662446,469.3108055951109,333.02498554107314,303.0244397443985,410.4397239408831,319.984583391212,194.10122630908631,62.86640701112139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.056806424190825,124.75272248300476,156.63786749821406,207.4433392387128,139.60213999145935,138.39592153239718,187.54354563418488,161.3871574745215,156.93957827797948,53.8207055581544,28.04098737819813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.9103527790772,42.21264878717965,95.5804758456862,223.49959986622903,277.7725592640318,352.54873382589335,383.15270118209884,292.01917987295514,248.60031262671325,130.17976855878524,45.67951178448418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.85117319346571,116.61152870933455,224.47906674546758,303.2505666642227,234.8815297173796,319.6828726114466,307.84868892064765,195.08131784832432,172.0907065661995,103.57112655947344,32.63910963462309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.012860656235,216.94129453132817,327.9746094449997,402.6002409469783,443.45612821521286,86.30927213289453,129.8030985790781,390.9166003160624,298.9541551875631,183.39767721740836,54.42350245768572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.69124141570755,218.44922377015573,330.3870463631241,403.58033248621626,444.05892511474417,452.1239103684737,430.7168121851177,290.58683449406874,293.60206831172434,174.2014327045584,50.12709098102619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.80138232572942,191.6894140509615,255.91258258102798,233.2230574186691,291.34017445348314,198.7749324254525,263.4503547951674,194.47852094879292,143.52188148841176,115.85756408992077,51.86114713967795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.739316030095182,63.39362005071146,126.63732170153948,356.9207291624941,460.7173579817923,467.27566331669317,444.20946817462715,391.971651055242,303.47669358404687,183.8499310570566,51.78556327973672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.391903797362795,104.92788807841858,200.5083639241048,415.64064309683937,364.7595874963994,366.4936436550512,443.3805443552716,385.5645134402237,296.6922613293218,176.23657498297612,47.71527872290138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.92204297863809,217.31796451103526,331.36713790236206,407.6506170430517,444.05892511474417,447.3758697121653,432.6763706035941,368.90608057317553,277.169137704501,161.53770053440442,40.93084646817628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.03744376010339,212.64488305466858,323.3015279886331,398.45499719020125,439.46080285831925,447.3752450521658,426.0431060687515,372.07185745071416,283.8024022393436,165.00518819170847,41.91093800741425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.7005907019203,208.499014637892,329.78362480359317,411.3442316201799,455.4408549658948,464.10926177915513,441.872615116444,208.499014637892,296.6922613293218,167.26645738995032,41.835354147473005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.17337766233021,209.47848151713052,330.7637163428312,413.83162773824586,440.21414281773355,448.0542504716379,339.88500165573936,254.25411028231744,248.60031262671325,126.56173784159826,33.31749039409566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.39362005071146,192.59392173025824,321.26638571021545,378.0267412260842,375.8404312277841,368.9810397731173,425.36472530927887,273.70165004719695,280.4860823019221,106.73690343701207,31.5840588954434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.55998215658713,232.62026051913773,356.9956883624359,442.09874203626833,469.9891863545834,477.8286693484882,377.12223354678747,397.32373793108076,303.47669358404687,177.74387956180416,42.28760798712139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.212063558842626,33.61920117386107,200.28223700428055,197.1920439866832,283.35014839969534,462.75312492020953,435.08880752171854,379.98629964456063,290.3607075742445,167.11591433006737,38.44345035011022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.02220994244774,214.37831455332085,267.89793399170935,370.865638991652,414.66117621760094,390.3131787565316,281.6923007609842,133.87338313591343,154.5271413598551,34.14703887345068,9.49795529261534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.32392072221316,216.26291377185558,333.7789501604869,409.9874701012348,452.1245350284733,460.1145610822609,437.27449286001917,381.94648272303664,292.24530679277933,169.22601580842678,38.292907290227255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.3942052790485,226.21312290411927,344.10582927245775,432.82753832347646,472.477207132649,479.18605552743287,455.51643882583585,389.2581280173519,282.596808440281,158.74859363657296,33.694785033802304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.47446378209611,218.22247219033204,336.11580321866995,426.9476137480483,472.0243286330011,480.24110626661246,453.1795857676529,393.85625027377677,298.5768605478565,165.68356895118103,36.70939419145846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.97128804969982,71.76094074420588,333.8545340204281,416.7712776959603,460.41627186202635,468.1045871360487,443.0788335755063,383.60495502174723,281.6923007609842,158.2963397969246,33.015779614330235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.12300156625686,209.4035223171888,322.7736902890435,408.93241936205516,436.06827440095685,146.3109883862432,427.62599450752083,360.31263295985696,182.2670426182874,146.7632422258916,27.212063558842626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.18272694854294,206.31270463959186,323.5276549084573,405.9921447443412,449.1093012108175,456.5714895650157,430.0384314256451,373.73032974942464,269.4808224304787,150.23072988319558,29.2472058372603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.86640701112139,201.41349626340104,317.49718727314587,398.9066263698501,286.06429609758504,226.36366596400228,332.3466047816005,231.26349900019264,261.26404479686715,104.55121809871142,14.548331388688672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.283518572352065,199.6794401047493,252.29392720384143,406.82169322369623,448.9587581509345,457.4759972443125,430.94293910494184,372.37294357047995,279.9582446023325,153.3215475607925,28.342698157963554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.35263267251333,119.55117866704894,206.0865777197677,252.5200541236657,316.9699742335558,375.9160150877252,343.35248931304346,291.79305295313094,204.65423234088132,60.22784317317286,7.010559174549291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.2214522767178195,47.71527872290138,65.73047310889456,124.75272248300476,143.82359226817715,143.67304920829426,143.97413532806013,101.83707040082169,67.53948846748806,36.106597291927116,28.342698157963554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51958000672603,222.97113750663996,361.3676836990367,452.1245350284733,502.7038798491477,513.1063428210599,483.9347208437408,414.88730313742514,309.2810342995341,165.00518819170847,30.528383496264187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99174230713643,225.23303136488133,360.53875987968115,450.918316569411,499.68864603149217,508.6587636245178,478.5070501079608,409.9118862412935,305.6623789223475,161.6132843943457,28.643784277729456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.283518572352065,205.3332377603534,331.5183056222445,414.8117192774839,456.496530365074,465.0143941184513,442.5509958759166,378.3284520058496,281.3150061212776,144.20026224788433,20.955469003707126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.291736833553175,180.2319003398697,74.85175842180277,402.524657087037,447.0741589323999,459.2850126029058,440.81756437726443,377.4239443265529,276.3402138851455,142.31566302934957,21.633849763179683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.44403557844728,190.33265253201637,307.5469781408823,395.81643335225266,448.35533659140367,454.0091342470079,426.57094376834107,362.5739021580988,265.71162399340926,136.05969313421357,18.392489025699838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.95663946038121,183.9255149169979,299.4813682271532,376.36826892737366,418.3547907947292,424.1591315102163,400.866809448326,344.4075400522231,253.42456180296242,132.66716467685129,17.33743828652014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42880176079161,182.1158748984049,297.22009902891136,386.46902111952033,429.5861775859968,438.55567051902295,180.30685953981143,125.43110324247732,252.36951106378277,126.03390014200865,10.176336052087901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.107182520264175,193.12175942984783,319.53232955156363,405.6910586245752,437.8023305596088,445.5662296935722,418.9575876942605,359.86037912020856,262.69639017575355,135.00401773503438,16.734016726989307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07671488495286,177.51775264197994,299.10469824744615,260.2089940576875,284.33023993893323,446.8480320125757,279.9582446023325,375.4637612480769,264.58098939428834,136.1346523341553,17.111311366695954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.036897963428814,183.54822027729125,314.40636959554905,260.0584509978046,456.64707342495694,329.5581225437685,335.43742245919736,381.56918808333,191.91554097078568,139.30105387169343,15.603382127868368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.635020219853786,195.23186090820724,319.23061877179816,401.3940224879162,446.7724481526345,455.21472804607066,429.5861775859968,368.90608057317553,272.4204723881931,139.82826691128358,17.412397486461867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.7656548189747,198.6993485655113,320.66296415068456,402.2235709672712,445.4912704936305,453.55688040735964,425.515268369162,363.0261559977472,233.5247681984345,121.13406710581827,15.075544428278766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.75042100131905,190.7093225117235,312.3712273171314,391.2932702957695,434.9382644618354,442.4760366759749,418.128663874905,358.05136376161505,262.62143097581185,133.64725621608926,13.944909829157831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.07671488495286,182.2670426182874,304.2306582034607,386.99685881911006,431.0934821648249,438.93296515872964,317.94944111279426,174.27639190450012,174.3519757644413,121.88803172523205,9.648498352498294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.523123624820773,144.4263891677085,233.5247681984345,303.10002360433975,280.8627522816292,270.3853301097754,256.81709026032473,195.91024166767983,145.33089684700525,47.337984083194726,0.07558385994123355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.6145265307547,75.68068224115827,189.3525609927784,300.76317054615663,413.98279545812835,292.169722932838,293.22477367201776,340.0355447156224,145.9343184065361,122.86812326447004,9.874625272322481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.145868416776588,22.53835744247643,51.1827663802054,124.0743417235322,130.78319011831607,165.68356895118103,227.87159520282987,153.39650676073418,108.92321343531222,8.442279893436128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.956054232044174,168.24654892918832,75.9823930209237,185.58336255570896,176.61324496268318,102.89274580000091,92.716409747913,67.16281848778092,48.694745602139825,126.71228090148121,6.9349753146080575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.678965987809606,87.96774443160507,165.00518819170847,225.7608690644709,187.54354563418488,121.88803172523205,116.00873180980322,84.19854599453564,33.99587115356822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.74983577298201,167.34204124989157,294.6571190509041,168.7737619687784,437.27449286001917,285.7625853178196,186.78958101477116,127.39066166095377,256.96763332020765,5.954883775370077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.33272421175131,168.8493458287196,294.1292813513145,381.79593966315366,428.1538322071104,439.00854901867086,412.9271200589492,350.6641346073587,255.23420182155542,122.18974250499748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.086688831165105,170.0555642877818,298.50190134791484,381.7203558032125,426.7214868282241,385.79064036004786,267.1439693722956,316.44213653396616,218.0719291304491,106.20906573742243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.99587115356822,29.2472058372603,66.25831080848417,162.81887819340832,197.1920439866832,249.58040416595122,286.81763605699933,278.149229243739,128.7474231798989,21.55826590323845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.754510416088372,158.22075593698338,278.90319386315275,360.7648867995054,404.48484016551305,427.4754514476378,405.23880478492686,343.8047431526918,245.886789588823,116.76207176921748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.94082041438852,165.30627431147437,287.87331145617856,381.3430611635058,430.4906852652935,441.04369129708846,414.88730313742514,354.2065814646043,249.12815032630292,122.4914532847629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73460195532635,159.72868517581097,280.8627522816292,363.3278667775126,421.67111073215074,432.3752844838283,408.17845474264124,348.0255707694101,244.75615498970203,119.25009254728305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.62387581696744,166.73861969036076,302.57218590475014,396.8714840914325,448.73263123111036,460.7173579817923,434.4104267622459,372.146816650656,270.46028930971715,131.98878391737873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434345227875,171.78899578643404,299.7830790069186,386.62018883940283,433.2042083031838,444.1345089746853,418.88200383431916,357.97577990167383,260.5856640373946,129.35084473942973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.73460195532635,165.00518819170847,290.8885452738341,375.5393451080182,420.4648922730886,429.36005066617264,332.04551866183465,243.92723117034652,249.65598802589244,120.53127020628695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5430715172452616,39.64966880917238,138.77321617210384,271.063710869248,263.14864401540194,306.26580048187833,168.47267584901252,93.77146048709272,69.80138232572942,37.387774950931004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.257179783472548,10.25129525202962,44.47391798542154,65.12767620936322,90.00288671002275,78.3942052790485,91.05793744920246,77.03744376010339,73.56995610279938,120.30514328646277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.492655989509464,138.77321617210384,268.9529847308891,369.2827505528826,405.0126778651026,412.47486621930085,387.2229857389341,325.63838104681616,232.4697174592548,109.37546727496056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.65317299560466,114.57638643091687,224.10239676576043,351.116388447007,395.2885956526632,316.51709573390787,197.7198816862728,192.7444647901412,240.98758121263214,115.63143717009658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9800915392379788,34.82541963292324,162.59275127358416,242.1182158117531,328.2763202247652,320.7385480106258,298.6524444077977,230.66007744066172,133.57167235614799,93.39479050738557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.61920117386107,259.00277559862536,348.47782460905853,397.4742809909637,408.4039570024659,386.99685881911006,125.6572301623015,242.49488579146018,114.1241325912685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.281762887340932,133.79779927597218,253.1234756831965,346.51764153058264,395.3641795126044,406.97223628357915,302.2704751249847,223.34843214634662,235.86162125661758,109.60159419478478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.70884839478387,60.68009701282124,107.18915727666042,187.31741871436068,284.4807829988161,303.5522774439881,292.84810369231064,236.01216431650056,185.65894641565015,78.3192460791068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.839482993904803,116.2348587296274,169.301599668368,288.0994383760027,376.8205227670221,304.0794904835782,320.66296415068456,229.60502670148207,168.5476350489542,50.95663946038121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.025168332205432,123.54650402394259,240.6102865729255,333.4016555207802,181.58866185881482,169.07547274854383,274.9834523662004,312.4468111770726,219.73040142915963,101.00814658146618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.442279893436128,119.6267625269902,235.55991047685214,20.12654518435161,119.32505174722479,241.96704809187062,372.9763651300109,110.12880723437486,6.784432254725106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.1546002265798,240.0074896733942,332.87444248119016,383.0771173221575,397.2481540711396,377.6500712463771,320.814131870567,225.0069044450572,109.22429955507809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,120.60685406622818,238.1978496548012,329.4069548238861,379.7601727247365,395.3635548526049,372.146816650656,184.3777687566463,71.3086869045575,40.10192264882075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.599253281436575,118.64667098775223,237.7462204751523,378.7051219855568,405.23880478492686,273.40056392743105,240.9119973526909,182.4931695381116,113.44575183179592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.72751471913685,258.9278163986836,147.74333376512956,271.3654216490134,251.9928410840756,227.7204274829474,332.5727317014247,238.4995604345666,117.28990946880708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.08427623808194,268.3501878313577,369.1322074929997,429.81230450582086,449.33542813064173,428.5305021868176,371.0161820515349,272.64659930801724,135.98410927427236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.70293161526848,266.1638778330576,358.88028758097056,350.4380076875345,319.75908113138735,312.3712273171314,343.72915929275064,247.84697266729896,123.018666324353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.524294081494865,126.71228090148121,238.72568735439083,209.25235459730632,32.03631273509177,77.71582451957595,39.423541889348186,42.66490262682804,36.5588511315755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.181010695194264,29.39774889714325,91.58577514879204,128.97355009972307,59.77558933352447,80.73105833723163,125.43110324247732,91.58577514879204,51.86114713967795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.55706319849187,265.25937015376087,361.0665975792707,413.9072115981872,430.4157260653517,423.55570995068535,353.00098766554186,261.4152125167497,134.4012208355031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.87805777901985,262.39530405598765,356.0911806831392,407.4244901232275,424.0079637903338,406.4443985839895,351.8703530664208,261.4901717166914,136.28582005403777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.51136174552492,262.31972019604643,363.9306636770438,423.55570995068535,441.42036127679563,422.19894843174035,363.78012061716095,260.8873748171601,134.2500531156206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.44633706013298,262.54584711587063,355.6395515034902,406.97223628357915,423.7062530105684,404.25871324568885,350.28683996765204,261.11350173698435,135.45627157468277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.90268031455065,232.1680066794894,322.7736902890435,372.9007812700697,387.7508234385237,369.2827505528826,237.2183827755627,234.42927587773124,117.59162024857253,7.915066853846035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.29462354357594,224.17798062570165,315.91429883437667,371.24293363135865,388.5047880579376,371.2423089713592,320.7385480106258,95.27938972592028,116.2348587296274,6.557680674901404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.1083135452758,70.93201692485036,72.43932150367844,53.67016249827146,130.104184698844,121.36081868564196,149.85405990348846,100.2541819620524,117.28990946880708,7.915066853846035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.49908631762696,95.27938972592028,95.42993278580322,95.42993278580322,102.21436504052835,83.8968352147702,71.23310304461627,75.07788534162695,23.668992041597363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.59688012001592,274.75732544637617,376.971065826905,438.7817974388472,458.8333834232569,440.06359975785057,383.60495502174723,287.79772759623717,151.88920218190614,22.68890050235938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99174230713643,204.12639464129168,283.50131611957767,359.1819983607361,385.41397038034063,413.83162773824586,354.35774918448686,260.3595371175705,62.03685853176635,1.5073045788280706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.306970651208827,6.40713761501845,120.75739712611113,116.15927486968617,216.48904069167978,67.69065618737052,109.9782641744919,130.8581493182578,54.57467017756819,0.9045076792967452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3368530581830966,58.7954977942865,170.35727506754722,146.8388260858328,195.60915554791384,224.55465060540882,91.1335213091437,71.91148380408882,8.141193773670222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.241945965816885,78.99762683857934,56.60981245598588,132.3660785570854,112.23953337273376,108.84762957537096,143.22017070864632,84.9525106139494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.65434345227875,129.87805777901985,184.60389567647044,243.02272349104985,400.2633878887952,383.6799142216888,346.8193523103479,255.0830341016729,137.94366769274882,21.78439282306264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.74044705510681,191.16157635137188,334.98516861954914,326.3167618062887,169.15105660848502,178.27171726139375,182.56812873805325,52.01169019956091,57.816030915048024,2.789106897831469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9396499577144226,31.508475035502162,23.97070282136278,60.9062239326454,110.8071879938474,97.84236970392756,130.104184698844,59.323335493876115,74.17337766233021,4.824249176249147,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_634_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
