new object=loadshape.battery_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.979,63.60900000000001,89.791,275.92,63.274,147.862,221.206,238.157,118.995,7.887999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.05,139.806,195.696,7.72,420.089,150.212,545.462,375.11,198.045,16.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,161.457,376.453,500.147,211.975,376.956,375.949,307.137,266.689,139.974,11.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.71,562.917,799.228,946.755,1002.979,976.461,858.977,658.415,358.83,70.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.193,596.148,838.838,985.86,1039.567,1002.811,876.936,668.485,362.187,68.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.136,499.979,783.788,702.388,794.025,819.032,822.222,623.841,337.683,63.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.325,212.814,760.458,872.236,781.102,747.871,630.387,322.242,170.184,18.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.185,508.707,134.268,176.898,395.922,458.691,375.782,243.528,129.233,14.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,224.227,514.749,275.92,586.917,459.699,214.66,275.249,230.269,119.33,56.392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.89,256.787,413.712,709.101,411.53,537.406,545.798,440.398,245.71,43.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.549,598.834,838.166,982.336,1035.371,1002.979,885.831,689.632,409.348,100.869,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,249.90600000000003,567.616,796.542,965.888,1024.966,1002.14,888.013,672.345,399.782,99.358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.53500000000005,561.239,790.333,729.073,809.298,735.954,664.122,529.854,314.354,76.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.876,241.346,437.377,557.547,638.778,586.246,346.746,282.298,159.275,26.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.707,144.17,669.66,834.809,964.2089999999998,956.489,854.446,667.142,388.873,98.351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.381,516.763,728.906,616.456,724.542,943.399,570.134,260.479,145.848,26.35,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.933,553.015,807.284,983.846,1021.273,995.091,883.649,695.339,407.167,106.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.081,565.602,818.361,969.245,1029.665,1003.819,900.936,705.409,414.384,109.428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,264.843,593.799,832.795,975.119,1068.267,1040.91,925.104,707.591,435.363,119.33,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.976,579.868,810.809,949.44,1001.301,971.259,865.858,682.751,413.712,111.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.966,167.667,253.934,145.009,420.426,112.113,116.98099999999998,1.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.763,181.429,512.734,547.645,1033.861,1011.539,477.993,414.719,241.178,53.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.819,181.093,210.465,523.812,1105.191,1086.561,969.748,765.493,461.881,130.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,276.927,609.743,849.746,993.581,1053.498,1027.987,920.74,729.912,457.181,133.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.836,582.722,810.641,950.111,1007.343,979.818,879.789,702.052,438.887,129.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.051,401.292,462.552,686.611,768.682,736.626,670.667,493.266,302.102,86.267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.115,486.217,471.112,875.089,923.2580000000002,669.828,92.98,651.198,384.677,108.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.91,94.827,142.995,221.038,174.548,121.177,122.855,47.665,24.504,0.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.263,604.205,841.187,987.706,1047.455,1024.126,926.615,744.682,458.3560000000001,145.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.332,582.218,814.669,954.307,1012.714,991.902,893.216,573.323,381.488,144.17,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.239,252.255,429.489,434.692,559.225,528.175,476.8179999999999,343.054,210.465,60.42000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,277.095,609.072,863.173,1011.203,1073.638,1055.008,947.594,763.815,475.643,158.771,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.102,592.959,822.557,963.874,1021.441,1005.6649999999998,910.67,737.129,475.475,161.793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,276.088,239.5,561.742,698.024,796.543,780.263,672.177,192.506,139.135,91.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.318,575.169,806.613,1050.98,1050.141,962.196,782.445,493.76900000000006,173.709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.387,531.7,795.368,1062.393,897.747,1009.189,990.727,769.521,297.403,144.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.687,194.688,146.687,221.038,146.352,611.086,556.539,403.978,140.31,19.301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.909,70.491,110.267,394.579,474.972,221.206,320.396,139.638,84.756,159.611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.484,66.127,256.451,502.329,460.706,576.344,629.883,759.619,491.08400000000006,176.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.721,141.485,264.675,985.692,369.907,367.893,417.572,314.186,7.72,163.807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.12,396.09,856.124,1021.945,1078.841,1073.638,975.6219999999998,794.193,514.077,193.849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.364,326.774,652.205,893.5509999999999,1035.036,1094.281,1071.456,974.112,796.207,531.7,203.751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.868,315.025,628.541,855.285,993.58,1052.826,1036.882,975.119,772.71,513.07,197.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42,331.138,652.373,908.153,1018.084,1073.805,902.111,855.453,655.73,517.77,111.77800000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.671,183.947,421.097,595.141,677.548,799.731,846.389,562.917,495.112,350.942,118.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.056,296.396,594.302,832.795,978.14,1038.56,1022.616,932.489,753.745,482.3570000000001,186.464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.14,62.60199999999999,198.548,277.766,296.228,358.662,228.423,198.213,210.968,78.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.867,216.507,385.18,498.636,754.081,861.662,674.191,833.97,314.69,107.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.413,109.932,236.982,417.74,578.19,1118.282,1079.68,983.679,808.459,545.462,220.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.315,336.173,650.191,875.257,1012.714,1061.554,1040.574,951.622,781.773,528.175,214.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.287,127.89,535.056,646.666,1000.126,1052.658,1034.029,944.069,774.892,524.315,203.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.294,67.973,334.494,314.69,434.524,596.484,486.3850000000001,620.484,305.795,95.33,0.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.727,4.364,52.532,340.704,236.479,545.63,591.952,391.894,42.966,201.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.588,379.642,718.668,962.699,1114.757,1170.311,1106.869,1011.371,832.795,571.645,241.682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.113,372.257,684.429,907.314,1042.588,1096.631,1073.806,979.65,808.963,553.686,233.122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.63,337.012,528.679,730.248,885.831,886.334,886.67,531.532,372.425,510.553,223.723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.336,207.276,465.74,556.036,677.548,661.268,816.012,606.554,306.298,95.834,94.994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.029,255.109,343.725,569.463,790.837,779.927,717.661,621.324,600.848,348.76,80.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.693,153.569,404.817,417.74,522.805,636.261,738.808,652.205,577.687,418.915,130.072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.854,378.299,678.387,893.216,1014.392,1097.973,1065.749,958.839,773.214,505.853,219.695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.903,405.32,731.087,966.224,1110.058,1165.443,1142.618,937.02,860.32,546.134,262.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.721,370.579,632.401,967.902,1096.631,1143.289,1110.561,990.5599999999998,770.528,513.07,220.535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.756,37.931,740.989,324.592,397.432,548.148,1172.492,1046.281,863.173,579.701,261.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.82,417.405,725.381,940.5449999999998,1071.456,1123.149,1104.855,1004.322,836.991,581.211,262.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.526,441.237,762.808,997.9439999999998,1138.59,1192.632,1165.275,1062.896,853.271,597.323,273.57,13.93,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.701,430.496,748.039,967.734,1094.114,1100.995,1078.337,979.65,801.914,559.728,252.088,9.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.022,387.026,732.933,956.825,1083.54,1126.506,1111.4,963.035,792.683,548.651,246.045,8.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.89,425.125,729.074,952.125,1082.365,1139.764,1120.296,1022.616,851.089,575.001,262.158,15.105000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.491,365.376,728.906,848.068,1070.617,1111.569,1085.05,986.364,807.116,413.377,252.255,12.755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.736,413.544,560.4,648.68,689.128,1009.693,1091.26,673.352,796.543,540.427,249.402,11.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.127,323.417,623.673,927.622,1063.568,847.9,927.118,801.242,728.234,528.679,252.927,14.266000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.882,281.626,282.466,160.618,432.51,586.582,1090.757,992.909,824.739,575.505,258.801,18.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.016,442.915,739.312,716.821,1079.008,1118.617,1101.666,1008.518,839.844,589.435,269.374,21.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.38599999999998,441.908,724.541,923.426,1071.12,1121.303,1091.428,866.698,829.271,565.267,268.703,21.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.708,433.685,634.079,686.779,880.628,981.664,877.607,853.439,728.234,357.823,171.527,8.56,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.455,72.84,115.135,217.01,116.309,77.204,264.843,366.886,27.861000000000004,207.611,98.519,0.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.484,216.171,345.907,324.089,485.042,394.579,371.082,405.153,390.383,120.505,55.721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.644,87.442,326.438,472.79,798.053,1095.288,884.488,859.649,803.928,350.942,168.506,10.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,149.205,161.96,497.462,789.158,1121.303,1167.289,1155.038,1066.421,891.705,327.277,165.149,13.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.905,538.581,853.103,1077.162,1200.688,1242.815,1221.5,1107.372,918.055,645.492,302.102,32.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.723,519.28,811.145,1010.364,1120.799,1151.513,1142.953,1030.336,849.914,599.337,291.193,31.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.541,504.679,785.298,1019.427,1139.261,629.715,1166.953,1058.868,884.656,608.232,298.074,37.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.023,495.783,780.263,981.832,527.504,898.083,914.531,687.954,439.391,341.879,168.674,15.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.965,41.959,45.987,155.75,346.243,474.804,610.75,481.853,476.8179999999999,226.073,113.456,7.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.385000000000001,31.721000000000004,118.827,184.45,190.996,204.087,140.31,158.436,136.449,74.519,34.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.189,3.021,53.204,89.624,158.939,114.128,136.282,81.903,167.163,138.464,66.966,1.678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.765,495.951,763.647,951.286,597.323,517.098,692.989,544.455,861.663,283.808,292.871,39.273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.518,248.059,498.636,571.645,498.9719999999999,544.287,639.785,549.155,736.458,421.6,216.171,30.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201.401,525.826,719.171,843.033,985.189,1031.008,989.888,900.768,735.283,433.013,220.535,32.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.856,451.643,570.302,641.632,673.017,748.542,904.461,768.346,443.755,245.038,121.68,12.923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.169,233.961,370.243,994.084,1098.645,1146.981,1115.596,1023.959,852.264,587.253,140.478,41.287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.241,505.014,468.09100000000007,653.044,837.998,1096.967,1061.889,968.238,808.795,575.169,167.499,24.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.406,174.716,305.123,332.48,489.741,706.583,774.388,751.731,852.264,400.957,130.407,17.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.409,567.113,854.278,1054.001,1169.471,1214.115,1182.227,1077.162,900.6,641.632,319.389,47.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.35,231.276,551.504,828.599,994.42,1109.89,1152.855,1164.268,1023.119,852.096,607.561,309.487,49.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.56,242.185,568.288,840.348,1030.169,1134.058,1165.778,1137.918,1043.26,877.943,629.212,323.249,52.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.21,208.954,403.306,608.736,684.429,851.424,731.255,959.846,520.958,544.623,594.806,291.529,47.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.345,298.41,277.598,306.802,487.224,635.421,378.635,354.97,364.704,226.409,68.644,28.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.54,231.78000000000003,219.695,1047.959,1191.961,1244.158,1180.884,1084.379,909.16,650.023,321.403,52.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.965,267.36,616.121,921.244,1128.184,1250.2,1288.298,1247.011,1130.198,916.88,484.874,265.179,56.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.804,268.2,605.547,889.691,1082.029,1194.982,1231.234,1193.807,1087.232,906.474,631.394,327.949,58.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.329,275.752,608.568,873.747,1054.505,1156.38,1187.262,1150.002,1049.973,883.649,634.918,328.452,56.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.007,270.717,599.505,871.732,1055.679,1015.903,1205.892,1172.828,1073.638,900.768,629.044,326.27,57.399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.518,262.158,578.022,592.288,531.532,597.995,268.871,838.837,1046.616,863.341,612.596,307.641,58.406000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.679,254.43700000000004,366.886,655.562,1013.721,871.733,1165.947,1129.694,1038.225,876.264,633.911,323.417,59.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.875,258.969,557.043,663.45,806.949,354.299,762.64,964.713,808.123,470.272,305.123,142.659,54.546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.007,43.973,176.73,229.933,284.312,540.931,801.746,475.811,447.7830000000001,270.381,226.073,136.282,59.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.112,92.477,593.799,631.561,751.563,797.55,752.234,846.558,756.095,707.758,490.07700000000006,315.865,64.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.678,15.608999999999998,63.441,97.848,101.372,161.793,199.723,465.741,410.355,310.997,201.234,57.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.616,296.899,621.156,865.187,1035.707,1137.583,1169.639,1135.736,1044.77,877.271,637.771,338.019,65.455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.14,297.067,602.358,847.565,1018.588,928.293,1160.744,1116.603,1024.462,856.124,192.338,332.984,68.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.315,306.969,640.121,912.013,1100.156,1208.744,1239.626,1061.889,840.683,927.454,663.45,287.165,68.309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.665,309.487,639.282,908.8239999999998,1096.295,1206.73,1239.123,1207.066,1102.505,924.433,667.982,212.814,69.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.679,310.662,616.792,892.2079999999999,1075.484,1181.388,1211.933,1178.031,1072.127,605.883,633.24,334.83,74.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.364,312.676,618.806,865.02,1034.197,1130.534,1157.722,1009.021,1037.385,868.376,635.254,345.571,76.197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.539,319.557,625.687,893.0479999999999,1069.778,1169.303,1204.716,1172.324,817.354,906.6420000000002,655.897,345.068,74.686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.196,117.988,380.984,651.534,820.208,875.425,921.244,1098.813,1000.63,838.334,609.072,325.431,72.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.546,212.143,459.867,628.876,596.652,1032.518,528.847,1001.637,647.338,594.806,347.25,180.926,58.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.28,104.729,498.9719999999999,368.9,719.003,835.984,852.432,409.852,402.132,402.803,291.025,165.653,49.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.07099999999999,153.401,442.58,614.275,406.663,925.44,980.825,758.78,666.471,437.545,306.466,157.093,52.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.678,156.254,37.091,57.06400000000001,219.192,442.412,570.805,451.307,405.992,461.881,374.607,212.479,61.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.807,198.548,190.324,748.542,631.561,370.747,472.62200000000007,308.648,270.046,252.759,64.281,35.245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.616,51.022,126.212,474.4680000000001,1074.309,1163.094,1196.325,1027.483,1076.659,909.16,647.841,354.131,80.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.12,338.858,640.121,872.572,1034.197,1126.002,1149.667,1111.736,1016.238,854.781,626.359,341.711,76.197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.784,334.998,631.394,857.971,1011.035,1098.813,1122.478,1092.939,1005.6649999999998,851.593,627.869,345.739,78.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.316,338.019,637.771,869.887,1030.84,1120.799,1144.8,1160.24,1021.105,867.873,641.632,353.627,81.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.658,336.173,629.379,854.781,1016.0700000000002,1102.841,1125.499,1017.245,1001.804,846.222,619.645,342.55,83.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.33,334.326,607.225,876.433,1038.392,1008.014,1164.771,1126.841,1028.658,871.229,621.995,344.229,84.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.12,281.962,532.036,760.29,546.134,586.75,1010.364,995.091,913.188,674.359,612.932,301.431,86.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.05,299.081,494.4409999999999,677.212,698.024,847.733,945.244,897.0759999999999,715.311,414.551,300.424,215.164,62.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.63,215.164,398.943,534.385,759.283,803.256,900.0960000000001,1063.4,962.867,812.655,594.134,325.599,89.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.74900000000001,187.807,390.383,560.567,520.287,538.917,805.102,768.85,870.054,702.052,602.862,335.333,93.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.896,333.991,625.352,859.984,802.753,1079.512,1100.491,1065.582,972.098,426.635,610.918,337.347,92.141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.547,330.97,616.625,506.86,866.866,1112.072,1139.596,1064.91,832.459,654.219,493.098,267.025,69.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.169,12.755,180.254,354.97,802.753,546.805,476.314,734.276,742.836,386.859,261.99,186.8,97.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.442,374.271,694.835,939.873,1107.54,1201.528,1221.668,1176.688,1075.652,907.817,671.674,367.39,98.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.61,360.005,647.002,874.25,1026.98,1112.575,1135.233,1108.044,1009.357,859.313,635.086,359.166,98.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.679,354.467,639.282,865.019,1023.287,1110.897,1133.555,797.885,1016.238,855.117,632.401,355.474,96.841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.442,343.054,619.645,838.334,990.056,1074.477,1097.134,949.104,990.3920000000002,203.919,320.9,352.62,103.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.47,280.452,612.764,828.767,976.965,1061.554,941.048,716.486,277.263,746.528,484.371,347.753,105.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.631,337.012,610.749,828.599,980.825,1067.093,594.806,1077.666,973.44,825.578,610.918,297.403,103.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.456,343.725,633.408,861.83,1019.763,1110.058,1135.233,1107.372,1014.224,856.795,616.456,354.131,103.89,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.463,339.865,611.253,853.103,1018.2519999999998,1107.54,1131.708,1099.316,1005.497,823.396,608.568,350.942,104.729,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.392,328.62,557.043,747.032,973.608,981.497,898.2509999999999,990.8959999999998,839.508,749.381,544.791,345.404,106.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.645,287.333,601.519,811.48,956.322,1036.714,1064.574,1037.05,572.316,666.471,594.974,289.011,110.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.162,330.298,591.113,801.746,950.447,1035.204,1063.903,1033.022,942.895,695.842,551.169,264.004,100.029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.735,336.844,528.511,689.297,865.355,745.857,777.409,827.927,736.962,729.912,537.91,209.961,102.883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.211,321.907,521.462,710.779,867.033,938.698,1011.371,944.405,864.348,835.145,624.345,363.697,103.218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.931,263.5,522.133,707.423,823.732,898.922,966.727,905.635,893.0479999999999,733.605,483.867,323.082,105.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.099,324.592,468.09100000000007,691.982,781.942,673.184,357.655,650.191,815.844,656.065,513.07,321.068,106.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.952,316.368,559.057,701.884,862.501,899.5930000000001,975.119,878.446,778.417,622.666,491.08400000000006,313.011,42.462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.232,339.026,604.708,815.172,960.3490000000002,1042.756,1066.589,1038.896,953.132,813.494,610.75,358.159,114.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.414,337.012,595.981,805.774,951.454,1032.183,503.168,573.659,712.122,804.431,596.652,351.446,106.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.68,184.282,582.889,788.655,933.999,788.99,736.29,460.538,111.274,374.439,412.034,290.857,108.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.791,345.739,623.338,843.033,996.2659999999998,1083.875,1109.89,929.971,1003.651,849.746,639.45,376.956,116.309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.987,333.823,591.617,797.382,942.055,1024.127,1052.658,1029.497,947.09,808.459,443.922,302.774,120.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.806,338.187,383.166,810.138,526.665,1046.784,1057.693,807.116,953.468,811.312,615.449,366.047,118.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.806,334.662,595.309,805.774,941.888,772.375,1064.742,1026.14,944.908,807.284,606.722,362.858,122.184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.827,239.5,589.267,791.843,932.992,1016.0700000000002,1040.91,1009.524,928.629,584.4,414.216,345.068,112.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.827,329.627,582.722,790.669,936.517,556.539,743.171,163.135,898.0820000000001,803.424,625.855,372.593,115.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.813,330.97,593.631,802.081,950.279,715.815,1074.477,852.264,404.817,43.133,65.959,60.92400000000001,35.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.813,331.305,586.246,796.375,944.405,886.334,460.706,689.297,959.007,808.963,612.093,315.865,128.561,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.868,324.089,576.008,636.261,935.342,657.408,413.88,625.016,798.221,528.511,144.673,9.231,118.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.813,327.445,587.757,801.41,935.846,734.948,524.315,774.556,809.298,809.634,593.799,157.429,71.498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.645,328.452,585.407,795.536,943.398,688.625,239.5,918.055,831.788,607.729,72.001,126.212,91.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.232,207.108,172.87,188.143,313.011,445.433,861.662,755.927,228.926,43.637,195.024,141.485,85.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.295,327.949,586.582,800.739,932.824,836.823,1051.651,1019.595,936.517,801.41,621.827,375.11,123.023,1.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.386,327.949,596.652,815.173,973.273,775.563,970.923,744.178,875.257,783.116,630.554,371.418,136.114,1.175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.847,325.767,581.044,732.598,933.496,901.104,863.341,965.552,664.121,693.492,621.659,378.131,122.855,1.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.113,337.683,605.211,814.334,870.054,916.376,1123.82,1086.226,1002.308,861.663,636.932,387.53,120.673,2.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.204,272.731,491.75500000000005,713.8,840.012,914.3630000000002,965.888,1029.497,943.566,810.305,617.296,375.614,124.53300000000002,1.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.903,302.606,488.2310000000001,471.112,399.95,652.876,891.8729999999999,652.876,827.424,669.156,521.798,130.575,106.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.386,250.577,591.785,290.018,107.414,78.714,321.906,605.212,1026.477,741.997,478.832,341.208,137.96,2.685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.526,302.438,463.895,836.991,972.433,1114.086,927.454,818.194,449.125,558.05,289.347,124.03,1.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.686,323.249,490.91600000000005,791.508,934.167,1020.098,931.314,884.152,952.461,806.949,615.785,377.963,128.058,2.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.77,320.061,579.197,789.326,940.713,1034.364,1062.225,625.519,972.601,823.061,596.988,385.012,128.226,4.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.896,318.55,583.225,686.611,524.987,209.625,1103.848,1042.253,1003.651,703.395,208.954,300.424,129.4,4.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.085,314.186,575.505,791.844,953.972,1043.763,1073.47,168.842,123.358,380.145,489.909,269.71,90.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.169,314.69,577.854,795.703,950.951,223.388,200.059,191.164,355.474,461.881,492.93,375.278,129.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.357,288.34,552.344,791.34,668.317,290.018,778.585,805.102,636.932,653.716,316.2,380.817,72.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.127,180.926,464.398,617.127,35.077,80.896,115.47,248.395,527.336,791.843,508.371,17.455,130.743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.547,310.997,567.113,780.095,923.761,1050.477,1080.854,1010.532,932.321,690.304,607.058,371.586,144.002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.742,299.249,543.616,769.857,932.657,808.123,882.138,1040.574,951.454,806.109,592.624,364.033,124.70099999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.568,301.767,548.819,756.598,810.473,930.307,896.7399999999999,885.328,795.2,692.485,534.05,362.187,136.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.211,295.892,537.071,739.815,897.411,751.731,627.197,1007.847,153.569,242.689,272.731,377.292,126.715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.714,297.403,541.938,745.857,895.2289999999999,984.518,667.31,626.359,936.517,794.026,606.722,377.628,143.834,1.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.183,302.102,557.546,770.864,922.922,1010.532,940.713,889.523,545.63,707.926,563.756,355.641,140.813,1.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.33,286.326,451.811,684.429,845.718,814.333,839.676,611.589,744.514,627.198,547.812,355.138,49.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.126,96.169,269.71,312.34,638.443,890.53,830.948,826.417,751.395,576.847,400.957,305.795,117.652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.512,187.807,290.857,503.5040000000001,764.655,770.696,719.675,897.747,886.67,663.786,527.504,272.731,96.841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.77,286.997,527.672,734.276,670.499,779.256,338.858,963.538,855.285,621.156,159.107,70.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.008,287.333,528.175,740.654,903.789,556.204,908.8239999999998,917.719,585.071,730.92,476.482,318.382,91.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.644,291.361,549.49,675.031,783.116,826.921,674.863,641.128,797.885,809.802,547.98,357.32,139.806,1.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.658,288.172,540.259,755.759,911.006,1003.987,913.356,1027.819,946.587,815.34,620.484,378.467,128.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.484,286.997,472.119,651.534,607.058,249.738,165.149,406.663,799.564,585.91,482.189,375.949,103.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.74900000000001,202.241,549.994,312.844,741.661,737.297,173.541,252.423,481.685,467.587,373.096,207.947,40.616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.714,213.821,77.54,208.115,249.738,473.797,494.944,549.49,580.708,587.086,73.847,185.793,115.638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.49,170.016,256.619,428.314,979.482,823.06,1073.134,708.765,444.929,777.745,632.401,383.334,133.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.225,293.71,572.484,823.732,990.895,435.699,905.1319999999998,1065.414,979.482,846.726,644.988,292.536,122.519,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.092,289.011,554.358,774.221,928.293,1021.273,733.605,1037.218,642.806,825.075,622.331,377.124,135.946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.448,281.291,458.3560000000001,688.625,811.312,906.8099999999998,1028.826,1003.987,462.049,603.869,611.421,370.914,118.32299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.099,276.591,529.182,746.864,902.9500000000002,995.763,1027.818,1019.427,940.713,809.466,616.624,372.089,132.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.385,278.605,546.134,769.018,686.444,370.243,1071.12,1034.364,993.581,856.292,652.373,385.012,123.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.847,277.431,509.378,532.539,248.22700000000003,633.408,911.174,825.243,682.584,679.059,461.881,312.34,121.848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.49,226.912,469.76900000000006,704.905,778.417,908.321,1053.33,882.474,812.655,751.395,615.785,321.571,115.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.169,276.424,550.665,772.878,929.803,1021.945,736.458,133.428,461.042,789.159,650.862,337.18,118.995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.875,218.856,453.657,595.477,818.697,518.105,427.978,606.218,672.345,572.484,380.481,171.863,69.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.518,188.31,206.772,218.017,627.198,535.056,546.973,821.886,773.717,737.633,435.027,181.765,118.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.015,270.549,397.936,397.264,940.5449999999998,769.689,764.486,1044.77,959.006,827.257,438.384,278.438,38.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.008,270.717,535.56,757.773,915.37,1006.672,1039.232,1015.567,375.11,822.054,611.253,365.208,118.491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.315,267.864,536.064,756.263,911.51,1003.65,795.871,1060.211,936.517,807.62,614.442,364.704,102.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.294,211.136,534.721,758.109,918.391,1009.357,1041.581,1017.917,938.698,597.827,609.239,356.481,116.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.343,141.988,457.517,430.496,660.597,821.214,350.103,321.235,413.88,710.108,625.519,363.362,118.827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.973,261.822,534.889,764.654,918.39,804.263,1060.211,730.92,560.903,658.415,614.107,358.159,104.393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.308,261.654,536.064,761.298,920.237,785.466,780.766,496.958,347.082,413.041,536.567,352.453,113.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.315,258.13,525.154,751.731,918.558,1013.385,737.297,1032.183,667.982,740.654,443.083,213.989,76.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.476,257.794,526.665,752.403,913.188,856.795,888.013,838.501,762.472,804.935,601.519,350.271,110.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.259,219.192,490.748,739.479,788.151,869.887,717.157,1023.7910000000002,934.167,794.864,585.91,322.242,88.617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.322,196.87,391.39,730.584,900.4319999999999,1003.147,1045.609,868.208,895.23,742.836,474.972,309.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.574,189.989,416.565,597.827,727.731,775.06,691.646,227.08000000000004,383.502,231.444,402.971,341.879,105.568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.952,257.962,536.567,771.368,937.02,824.572,821.55,623.17,977.636,826.082,618.638,354.802,95.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.259,257.123,539.252,773.046,649.016,673.856,1123.988,1090.253,966.727,827.592,623.002,356.145,92.645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.084,252.927,532.203,760.458,922.251,1017.078,1054.169,917.552,753.745,658.751,391.558,295.724,96.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.252,255.27600000000004,537.742,769.522,933.999,1028.994,1061.05,1036.882,959.678,819.368,611.589,345.571,90.966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.07,253.934,538.078,772.542,933.664,1027.483,884.992,446.608,373.768,827.592,564.931,303.277,76.868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.735,251.416,535.392,770.361,932.992,469.433,995.259,1046.448,209.29,210.8,479.336,258.297,82.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.392,251.75200000000004,538.917,773.885,970.419,1079.512,906.139,693.66,698.863,666.471,263.668,347.586,83.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.728,166.66,215.835,399.614,536.064,698.024,548.483,378.635,274.745,70.658,316.2,2.518,34.91,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.413,53.204,278.27,303.948,471.447,515.923,881.97,588.931,816.515,345.068,173.709,69.651,20.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,145.513,215.164,433.181,757.605,842.194,388.873,721.856,145.848,820.711,585.071,223.55600000000004,80.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.637,168.338,332.984,706.416,915.874,557.379,878.111,657.744,590.106,807.62,572.148,279.277,63.60900000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.539000000000005,243.528,527.504,764.486,932.321,1029.497,1067.26,346.914,829.942,801.41,584.064,268.535,68.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.371,245.206,536.232,779.759,942.559,772.375,828.599,514.077,103.722,189.317,347.585,305.459,69.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.902,102.715,322.578,359.502,176.226,89.456,161.96,232.787,301.599,299.92,331.473,296.564,66.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.021,117.988,318.046,501.6580000000001,630.722,751.395,685.772,327.613,575.001,507.7000000000001,361.012,181.765,39.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.049,142.492,330.635,351.781,197.038,468.258,459.699,646.163,666.975,767.675,479.336,246.213,35.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.161,161.96,376.789,501.825,681.24,706.08,916.208,867.537,801.914,704.569,477.82499999999993,204.422,42.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.679,248.731,553.518,807.452,984.518,1087.736,937.692,898.4179999999999,996.937,710.612,587.421,276.424,55.553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.497,240.843,533.043,778.081,540.259,1057.19,793.522,882.474,956.9930000000002,593.295,78.043,200.394,54.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.476,237.318,426.468,764.822,928.126,513.07,296.899,658.415,949.608,786.137,566.609,120.002,53.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.126,236.143,520.455,779.424,956.825,1059.036,1096.967,1070.113,974.951,785.969,561.407,285.99,49.679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.343,371.082,606.218,881.3,975.958,1012.21,977.132,760.794,528.008,314.522,146.352,37.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.916,219.528,482.86,720.01,515.42,783.787,702.22,1011.203,905.803,750.724,536.231,270.046,45.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.294,226.744,510.721,749.381,906.474,844.879,1041.078,1006.0,919.23,763.815,542.777,271.556,44.308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.126,231.108,515.923,757.438,926.279,774.053,648.177,872.572,930.8099999999998,765.829,540.427,226.24100000000004,42.63,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.783,228.087,512.567,753.745,922.587,1018.084,555.365,1026.98,922.419,136.449,559.224,270.381,39.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.441,227.751,515.923,607.057,746.192,562.581,823.061,743.339,751.899,770.696,538.245,261.822,32.896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.112,195.024,420.257,648.177,435.363,634.918,616.456,793.522,405.656,251.75200000000004,294.382,133.764,14.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.441,204.59,453.8250000000001,560.903,755.591,319.725,117.988,265.682,674.863,624.009,286.494,171.359,15.105000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.741,220.87,379.474,482.021,691.143,771.871,472.286,141.82,163.974,483.699,352.285,36.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.511,48.001,372.761,333.488,511.727,599.505,818.194,785.969,606.218,409.013,172.03,17.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.049,90.295,441.741,647.002,618.303,654.555,639.618,501.6569999999999,239.668,306.969,187.471,148.869,8.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.044,52.197,302.606,68.812,117.652,762.305,747.703,705.577,445.9359999999999,237.989,21.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.511,153.065,433.349,555.197,730.752,626.023,876.432,665.8,633.743,552.344,460.202,112.449,4.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.532,209.961,497.797,621.492,638.275,479.0,594.638,587.924,644.653,575.673,293.207,189.989,6.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.016,181.933,465.573,566.777,692.15,771.032,579.701,766.668,59.74900000000001,37.427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.217,214.828,218.185,763.312,921.5800000000002,1012.714,1039.567,732.598,907.481,515.42,368.565,158.1,9.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.539,214.493,504.3430000000001,742.668,881.803,794.025,1017.077,968.237,875.089,409.181,409.013,175.723,4.699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.014,209.961,496.455,733.269,897.9150000000001,989.888,761.298,503.5040000000001,317.543,468.09100000000007,484.203,205.597,4.532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.451,500.315,744.682,916.041,630.218,782.445,65.12,18.462,268.703,271.892,83.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,198.884,289.347,428.482,926.614,753.409,400.118,398.271,383.67,571.141,275.081,140.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.345,1.175,786.809,736.962,81.903,272.395,533.21,460.202,485.881,364.201,16.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,235.304,556.036,808.124,1016.573,1118.282,1145.807,1105.694,991.231,801.41,520.623,212.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,230.101,549.49,800.403,964.545,1059.54,1082.701,1036.043,929.468,756.263,502.161,201.234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.493,513.238,777.242,916.88,1005.497,894.8930000000001,852.767,648.513,518.777,406.831,176.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.394,491.08400000000006,751.731,929.3,990.727,1013.889,968.07,861.159,690.471,448.454,172.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.373,491.08400000000006,732.598,898.4179999999999,985.189,1009.693,439.055,774.221,457.181,445.601,157.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.345,330.634,730.08,895.5649999999999,669.156,821.718,706.416,784.123,362.69,364.369,156.925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.989,526.497,776.067,950.615,1046.281,1070.952,1065.246,951.286,762.808,484.035,180.422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,222.381,542.609,795.703,970.755,1065.749,1087.064,1039.399,927.789,747.032,484.538,134.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.325,524.987,773.046,965.049,1062.728,1084.547,1030.336,917.048,727.395,462.049,160.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,208.115,312.34,788.823,963.538,1101.498,1129.526,1080.519,968.238,769.689,478.161,169.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.828,535.224,788.991,955.482,1050.477,1070.616,1021.777,908.656,721.185,459.531,159.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.54,306.466,406.327,715.647,800.067,665.967,646.834,669.827,535.56,342.886,112.449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.758,192.842,732.598,439.223,1044.938,741.493,674.695,913.86,712.458,432.174,139.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.547,277.766,348.76,461.881,310.83,308.144,417.572,359.334,349.432,119.834,62.434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.917,93.987,212.814,497.629,618.47,784.962,853.103,650.191,553.518,289.85,101.708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.261,259.64,499.8109999999999,675.198,522.972,711.786,685.436,434.356,383.166,230.605,72.672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.604,483.028,730.248,896.405,987.371,192.171,289.011,870.39,665.632,408.341,121.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.115,486.3850000000001,735.619,898.586,988.713,1006.672,959.007,647.002,653.716,387.866,111.61,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.415,426.803,569.798,519.281,648.68,442.58,586.581,433.013,319.557,257.962,115.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.364,141.149,281.962,794.697,1025.805,1040.406,989.049,872.74,675.702,409.348,115.30200000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.553,233.62600000000003,446.44,925.44,812.151,816.011,987.203,858.474,660.597,392.397,106.239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.723,483.867,737.8,907.65,988.713,996.098,963.37,821.382,617.128,359.669,91.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,171.527,473.46100000000007,719.843,887.173,978.476,996.098,948.601,828.431,631.897,367.39,93.316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.324,464.23,734.276,915.873,1014.0560000000002,1033.358,983.846,464.23,660.597,372.425,93.148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.149,466.412,736.458,921.412,980.154,997.609,756.766,566.106,553.518,281.794,74.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.149,428.817,715.311,841.69,836.823,821.55,947.09,609.407,624.512,237.654,70.323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.597,517.937,794.864,984.35,1046.449,1063.904,839.676,884.656,675.702,395.754,94.155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.588,74.854,445.9359999999999,439.055,630.89,1030.336,968.741,846.054,646.499,372.089,85.596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.814,477.321,596.484,825.746,923.2580000000002,869.047,627.198,298.074,344.061,76.029,21.147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.485,481.517,743.171,912.8529999999998,1006.672,1024.462,973.6090000000002,850.418,650.695,376.789,85.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.548,503.672,766.165,963.706,1051.987,1066.924,1014.224,866.698,629.212,353.46,75.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.821,485.881,748.374,950.615,1050.98,1069.274,1009.021,876.936,664.793,368.9,81.735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.77,159.779,743.339,927.957,1025.133,1042.253,986.532,854.11,627.198,352.453,73.512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.904,466.244,718.668,910.503,970.923,325.767,952.125,802.249,405.824,326.774,60.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.359,459.363,720.346,903.957,999.958,1016.574,957.496,832.124,600.009,334.494,65.12,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.974,448.454,706.919,888.181,636.932,504.007,739.983,514.916,581.715,232.787,32.392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.449,444.594,561.742,905.803,999.623,1018.588,959.51,829.103,623.338,341.375,63.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.714,266.186,458.86,562.246,705.744,836.991,764.486,649.688,455.6710000000001,134.1,15.608999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.399,106.239,146.352,277.766,320.228,319.893,320.564,226.744,150.38,80.393,63.106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152.562,496.455,804.599,1006.672,1119.288,1142.45,1077.498,923.761,688.625,367.39,67.973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.387,501.49,802.753,1003.986,1112.575,1132.547,1065.414,912.684,680.569,359.837,63.777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.449,457.181,738.136,923.5929999999998,1016.406,1035.372,985.357,842.362,626.359,321.068,46.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.462,401.292,166.66,896.236,995.427,1022.616,981.497,840.348,615.281,316.872,48.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.995,423.782,684.765,881.299,998.28,1010.868,949.775,807.284,591.617,302.941,40.952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.456,409.516,666.807,837.998,931.482,944.405,892.544,766.836,564.26,295.389,38.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.281,405.488,661.772,860.488,956.489,976.462,401.46,279.277,561.91,280.619,22.658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.792,429.992,711.451,903.286,974.783,992.0700000000002,932.824,801.242,584.903,300.592,37.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.365,395.25,665.968,579.365,633.072,994.923,623.338,835.984,589.099,303.109,38.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.729,408.677,700.038,579.029,1016.742,733.773,746.864,849.579,427.307,310.158,34.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.967,434.692,710.779,893.719,994.755,1013.553,956.489,821.382,606.554,311.333,38.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,117.484,442.412,713.968,895.5649999999999,991.902,1009.861,947.426,808.291,519.951,269.71,33.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.771,424.621,695.506,871.229,968.405,985.189,930.978,797.214,584.736,297.571,31.049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.365,405.824,677.38,861.663,959.846,977.301,707.926,388.034,388.201,271.388,21.483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.469,321.571,519.952,674.863,625.352,602.022,571.813,436.202,323.585,105.4,0.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.749,168.506,421.6,669.66,921.748,650.527,652.876,757.102,324.928,273.57,21.986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.231,50.183,113.96,276.256,291.193,368.9,507.364,341.543,242.521,18.797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.057,374.607,169.177,413.209,393.236,229.094,206.437,149.541,108.421,282.13,15.441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.91,195.863,367.39,502.6650000000001,417.572,271.388,258.297,187.471,75.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.372,372.593,656.065,375.782,973.608,636.261,415.894,283.64,572.148,13.259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.896,375.949,654.89,850.082,953.3,977.469,919.398,780.766,568.288,272.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.575,378.635,664.625,849.914,950.111,858.977,594.806,704.569,485.545,236.479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.693,65.12,147.526,362.523,439.055,555.7,638.61,619.31,286.661,48.001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.477,352.285,620.988,803.256,900.601,951.79,902.279,765.493,547.476,259.976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.344,368.061,640.96,849.075,958.503,982.0,923.761,788.655,554.693,272.731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.658,355.641,625.352,808.963,938.8669999999998,962.7,908.8239999999998,774.892,544.959,265.514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.959,371.25,673.688,883.649,999.119,1025.805,967.231,828.599,602.19,293.878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.386,382.495,667.478,860.823,964.545,988.881,932.657,797.046,580.204,288.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.658,367.39,647.673,836.152,936.181,955.986,739.311,543.113,555.868,268.367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.887999999999999,88.281,308.983,603.533,585.91,681.912,375.11,208.786,155.415,83.246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.329,22.826,99.022,145.009,200.394,174.548,202.744,171.527,163.807,267.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.042,308.983,598.834,822.221,901.775,918.39,862.166,725.045,517.602,243.528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.588,255.109,498.9719999999999,781.773,880.124,704.737,440.23,429.153,536.567,257.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.182,77.54,362.019,539.085,730.92,714.136,664.961,513.574,297.403,207.947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.854,576.68,775.899,884.992,909.327,861.663,279.78,539.924,254.102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.252,297.906,563.588,771.535,880.292,906.139,673.017,497.294,525.154,244.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.937,135.107,238.661,417.069,633.408,675.87,652.037,525.49,413.377,174.38,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.455,258.801,376.956,641.464,839.005,677.044,713.968,511.2240000000001,375.278,113.456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.322,275.081,535.728,742.332,404.313,376.453,612.26,695.674,489.23800000000006,224.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.797,266.354,524.483,44.812,265.682,538.749,830.446,245.206,15.105000000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.528,534.385,741.158,852.935,884.489,840.852,714.304,500.986,243.192,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,268.535,530.357,733.437,845.551,880.292,828.599,410.523,158.771,89.288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.435,264.172,529.35,843.201,902.279,608.736,536.399,406.327,252.59100000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,288.843,576.512,328.956,604.204,561.071,507.0280000000001,740.486,531.029,261.151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.864,597.491,821.886,956.9930000000002,1000.462,954.139,826.082,607.058,302.774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,299.92,592.624,799.06,780.263,711.954,695.506,765.325,551.84,273.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.267,282.13,531.532,465.909,71.33,173.037,87.777,94.994,81.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.762,65.455,203.919,287.165,133.093,179.751,279.277,203.919,115.47,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,290.689,590.61,803.928,921.5800000000002,958.3350000000002,943.062,785.969,582.05,299.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,289.179,584.232,792.85,907.146,944.069,904.9640000000002,783.452,582.218,303.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,270.549,584.064,810.305,943.062,982.839,940.042,809.97,580.875,298.913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,285.99,584.568,791.844,906.139,943.398,900.0960000000001,779.927,581.379,301.599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.703,516.93,718.668,830.277,863.341,822.221,528.175,521.965,261.822,17.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.856,499.14,703.395,826.585,865.019,826.585,714.136,212.143,258.801,14.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,213.989,157.932,161.289,119.49800000000002,289.682,270.214,333.655,223.22,261.151,17.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,121.344,212.143,212.479,212.479,227.584,186.8,158.604,167.163,52.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,286.326,611.757,839.341,976.965,1021.609,979.818,854.11,640.792,338.187,50.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.387,454.496,631.226,799.732,858.138,921.412,788.99,579.701,138.128,3.357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.175,14.266000000000002,268.871,258.633,482.021,150.715,244.871,291.361,121.512,2.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.203,130.911,379.306,326.942,435.531,499.979,202.912,160.114,18.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.616,175.891,126.04399999999998,294.717,249.90600000000003,242.353,318.886,189.15,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.386,289.179,411.027,541.099,891.202,854.278,772.207,567.952,307.137,48.504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.561,425.628,745.857,726.556,376.621,396.929,406.495,115.806,128.729,6.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.546,70.155,53.371,135.61,246.717,217.849,289.682,132.086,165.149,10.741,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.battery_684_shape npts=8760 interval=1 useactual=yes mult=[-133.18779697598796,-131.58550475791822,-104.9053273162811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.70437425950047,140.6139458405577,99.91096783975212,37.12708612143764,-6.036032328344872,180.55144519608683,-206.2384209546054,53.94749620975868,-214.0559973701648,-150.4298147769404,17.120382604032727,193.90296579631516,79.87591326141103,76.55060817870468,1.5538210493724152,-22.89028077971876,-81.54313855452811,-87.88097249929024,-93.18993729717538,-96.26557013357292,-101.03037747155425,-8.659877290469332,0.0,0.0,99.14274554341732,162.77624453946396,21.834889672611187,-164.08679519499705,-151.70195431765669,0.0,0.0,0.0,0.0,0.0,58.607130257170375,183.59598332048984,57.27554494352339,53.02014215204024,-21.42151291315484,-37.32462899763802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.69324643391279,148.079420370297,0.0,0.0,-133.10365834353223,-214.0559973701648,-214.0559973701648,-30.26978757629676,0.0,0.0,0.0,169.7506055297606,99.28084264668702,93.4661315037148,16.833213793259958,-5.461694706799331,-60.89533523982474,-66.31313152969066,-33.71398420486445,0.0,0.0,0.0,0.0,0.0,118.01906482478674,183.64079628777608,0.0,0.0,-113.388696388664,-214.0559973701648,-214.0559973701648,-49.984749531165,0.0,0.0,0.0,147.04780757236168,66.80790327054439,60.52311324624348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.0117531997377,154.7894763086404,0.0,0.0,-94.12826595912718,-14.197479676549364,-113.66763424626173,-119.61221153932868,-122.8405742846404,0.0,0.0,156.56736219444377,75.9149956835229,70.03809511656166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.962836700297004,0.0,116.15338210511648,-213.1990636896104,-214.0559973701648,-164.2303796003834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.59865606093772,-60.76272543867172,0.0,0.0,4.644086691414434,-5.168124043557103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.69781918567668,148.45438601493657,-46.38142114121367,-211.9790535190025,0.0,0.0,0.0,0.0,0.0,0.0,95.88968993858056,154.90196600203222,73.55911397476285,73.60301239169627,4.590128220600442,-13.118310260269524,-68.59219100881725,-74.86326277782645,-89.56008694699344,-95.58697377181052,-100.00333742538284,-6.263755366186975,0.0,0.0,101.49954180253016,166.053078453473,85.45284131266058,-31.760504651327384,-154.44194717458416,-206.65362681476728,0.0,0.0,0.0,0.0,19.95000139553258,214.04776641698976,114.57029544445514,102.01169000008667,14.257839999832814,-20.196015440430276,-83.90176391434652,-88.32361487003551,0.0,0.0,0.0,0.0,0.0,0.0,87.31395128056691,152.23605172367994,0.0,0.0,-133.29845756867425,-214.0559973701648,-214.0559973701648,-30.07498835115472,0.0,0.0,0.0,161.89736165044283,114.69467429243316,95.40040549984349,1.3983474893998953,-32.44824651661758,-78.5598753037613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.47670964353615,163.36521496665398,0.0,0.0,-117.68342484531664,-214.0559973701648,-214.0559973701648,-45.69002107451235,0.0,0.0,0.0,110.94227419497876,68.24008912299712,64.58371681258457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.72415632472745,163.46490095510694,0.0,0.0,-125.50008671052323,-64.72547211726541,-155.68847930542265,-75.96255230186745,-9.648506221824002,0.0,0.0,124.93215094144718,55.44461513725878,46.824978062311736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.786634924919216,0.0,0.0,0.0,-5.434258196215945,-78.74552902537553,-24.87485504525033,0.0,0.0,0.0,18.52787559696042,18.862601026077726,8.428496051216113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.41026346603833,214.0559973701648,-187.5212334346196,-214.0559973701648,-189.90820985537417,0.0,0.0,0.0,0.0,0.0,5.021795987112378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.60834169468542,214.0559973701648,203.7993151637424,-54.68553834445177,-214.0559973701648,-107.60965270945016,-199.91887801689887,-15.215374219192976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.04083398984682,170.2572664252005,146.4222551310605,114.7650946695972,-113.70878901213682,-214.0559973701648,-214.0559973701648,-49.66465690769216,0.0,0.0,0.0,114.94800474015308,85.99151147044772,82.55188759364393,6.111025457272794,-14.316371222410702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.59743029010308,160.15057047663396,0.0,0.0,-122.55980732633708,-214.0559973701648,-214.0559973701648,-40.81363859349192,0.0,0.0,0.0,114.64071582161915,80.69717947820705,79.20920605423476,0.5834831250733378,-2.784805824213657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.51850411688088,161.33857138489455,0.0,0.0,-149.49148611498856,-214.0559973701648,-214.0559973701648,-13.881959804840427,0.0,0.0,0.0,105.133964904476,75.41839484196363,68.64157672786735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.87027273794001,159.48843602122156,0.0,37.93189043188362,-90.0886970509,-209.82803108926504,-214.0559973701648,-77.51271514982874,0.0,0.0,0.0,146.48261545434394,113.06951831554396,105.64611310203252,26.72590495927609,-0.4975153919120623,-57.783120389316025,-66.1777780774793,-82.80430349101108,-56.24941944770475,0.0,0.0,0.0,0.0,0.0,27.416390475624635,0.0,0.0,0.0,0.0,0.0,0.5002590429704009,0.0,58.41598923343946,65.54948198511977,56.38020014815224,37.13074432284876,35.06203142486147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-14.457211976738751,-42.20375512971679,-214.0559973701648,-214.0559973701648,0.0,0.0,0.0,0.0,6.749381603512902,-3.077461937103106,-4.433740110275143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.65809227832196,178.9811622403644,138.11813792782235,63.06281957591222,36.66523819328398,0.0,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,0.0,114.68827243996368,89.48417926771273,76.70516718832442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.85067071611968,152.35037051777738,0.0,12.405875535454271,-133.4274091684162,-214.0559973701648,-214.0559973701648,-29.946036751412805,0.0,0.0,0.0,130.82368431405288,118.8467328940522,111.55045017957715,35.19281212530895,11.237994734954816,-46.52592009695283,-52.99179109110408,-63.63990084851611,-5.833002150027818,0.0,0.0,0.0,0.0,103.26005123163074,172.42109255987685,0.0,0.0,-82.10101426972362,-202.78873702392104,-214.0559973701648,-92.53969199634916,0.0,0.0,0.0,142.5171251246919,118.28062622568169,108.456526336124,29.100992225444525,4.643172141061654,-51.94646003787708,-59.04977262791566,-71.6266690793397,-77.35632703950344,-80.44293448013434,-82.71559210679146,-19.894213824013036,-5.46260925715211,119.1329871544722,183.87857937949877,48.99154784804644,-133.50514594840246,-183.10395523069448,-19.28329418835631,-51.69404414050994,-4.155716803030166,0.0,0.0,0.0,176.37652283564827,116.23934983827776,111.67757267861349,30.088706606446408,1.3599363745831554,-56.99111978380895,-64.40080674202868,-73.24816685481781,-73.72007483685205,-75.83085705106718,-78.7565036296089,-16.82955559184884,-11.34956987799392,119.32229907749756,181.71658234552797,5.698563248169227,-23.460960199853183,0.0,-148.9052593388569,-202.8070280309766,0.0,155.97747721690095,-173.58622970931796,0.0,144.12764829593664,105.9067599525747,97.2185316011692,16.749075160804242,-10.789865062092847,-67.53954355276801,-73.84079548341893,-53.66764380180816,0.0,0.0,0.0,0.0,0.0,0.0,50.66791864469131,0.0,13.460352092209067,0.0,0.0,0.0,9.834159943438246,11.330364320585549,38.48427884496246,65.55405473688366,70.31246022239553,51.36389146315652,41.43278918232365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-144.21178692839237,-214.0559973701648,-214.0559973701648,-19.16165899143663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.5512747082266,161.94491826878735,171.64921206213094,95.3409597269128,-102.79820330347708,-214.0559973701648,-214.0559973701648,-60.57524261635192,0.0,0.0,0.0,107.36089501349412,105.23365089292896,99.4692400193596,17.371883951047103,-5.748863517572102,-64.12003978372536,-65.959200543165,-75.26017763093277,-77.86481703564885,-76.80668227748295,-0.8660791840822113,0.0,0.0,119.96888617691268,180.75721902546223,117.05787240401546,-35.45162987514556,-200.5426013574945,-14.4370918689776,0.0,0.0,0.0,0.0,0.0,136.45639993682195,58.05291274338598,57.62673227899073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.58656004089264,73.00489646097844,0.0,0.0,-161.54343066391718,-214.0559973701648,-214.0559973701648,-1.830015255911832,0.0,0.0,0.0,37.53131737736619,40.08565651267941,23.273477377533386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.228786031776007,106.96032195897668,214.0559973701648,84.34989358720847,-103.5792293047508,-214.0559973701648,-214.0559973701648,-59.7942166150782,0.0,0.0,0.0,33.368284171513785,51.08403905520599,43.26188988788271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.314992230221726,120.51853093893315,0.0,0.0,0.0,0.0,-76.65486691892153,-46.18662191607164,0.0,0.0,44.985817302872114,86.14149772830356,30.28076218053011,12.46989406014884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.43956838811226,-35.75708969297391,-214.0559973701648,-214.0559973701648,-127.61635622685507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3734554753754,214.0559973701648,214.0559973701648,-94.66967976797264,-214.0559973701648,-214.0559973701648,-68.70376615185634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.19711003418969,98.99367383591424,-16.120779068444705,-40.049989048921006,9.739046706749171,-53.11799903978766,2.3229578960599966,-56.81186791466416,0.0,0.0,35.64002724781813,122.61102214609276,21.82574416908339,30.314600543582948,-46.09516688079368,-70.15698666242302,-117.8910277753976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.317407394292303,81.37303218891113,86.96093484439402,49.45522487690566,19.03087829098916,-79.77073997084139,0.0,0.0,0.0,2.211382753020894,60.31551031616252,0.0,5.815625693325007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.04804310445983,71.09622987472758,26.94265339288484,45.774159706968064,0.0,0.0,0.0,0.0,0.0,-40.521897030955245,0.0,1.432185852452738,14.463613829208205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.807516361678815,66.87192179523896,31.802573967555244,0.0,0.0,-214.0559973701648,0.0,0.0,0.0,0.0,154.61296809055392,7.666675607350767,8.485198173088444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.070145534280869,62.36410310638867,0.0,0.0,-175.72536298446929,-214.0559973701648,-201.7040803055245,0.0,0.0,0.0,0.0,0.0,28.0520029708064,17.304207224941415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.00424719796243,214.0559973701648,142.06899545182992,-88.51567044411922,-214.0559973701648,-214.0559973701648,-74.85777547570977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.27933247742283,214.0559973701648,115.15012036811736,-175.4793489395716,-214.0559973701648,-201.95009435042215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.0081850200299,214.0559973701648,214.0559973701648,6.365270455345502,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,0.0,0.0,0.0,25.232444233187127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.37091097881651,58.29709768757812,0.0,35.030936712866975,70.0371805662089,9.230556710603755,-105.21993263763726,-116.4661583257671,0.0,0.0,0.0,67.56332186194028,40.94441929393939,29.169583501902988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.947744230589542,81.85500022482593,180.79745924098447,103.20792186152232,-105.29584031691796,-214.0559973701648,-214.0559973701648,-58.07760560291102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.922596484774706,78.16387500100777,54.7687624265547,55.74824585438157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.57130957205764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.319389716352196,72.60432340646103,87.95322197715981,0.0,0.0,0.0,-71.03404045073859,-153.83742939139688,0.0,-129.58355403568382,0.0,50.53713794424383,2.1949208466708625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.881320097370802,214.0559973701648,135.26382627679746,-1.837331658734068,-214.0559973701648,-214.0559973701648,-161.53611426109492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.8409564157328,214.0559973701648,105.58758187945465,-183.4569716668674,-214.0559973701648,-193.9724716231264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3734554753754,214.0559973701648,214.0559973701648,-65.4049830293806,-154.61113898984834,-214.0559973701648,-157.41240672041204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.74492569550463,83.81030887906856,56.76339674596685,-170.85904055732942,-28.703162821985423,0.0,0.0,0.0,0.0,0.0,85.2333492279935,166.31921260613186,24.87576959560311,15.837268459083054,-62.536953123064,-86.48445411059589,-145.97229635749295,-30.26612937488564,0.0,0.0,0.0,0.0,0.0,0.0,54.470619011548585,116.22563158298608,122.17203797675856,137.48435453334616,101.1318925607128,-156.31220264601828,-75.50253347441934,-94.70534723173104,0.0,0.0,130.41853850777156,0.0,31.397428161273915,20.44020038462241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.030080584392,60.11156558749269,0.0,0.0,-211.2501568878372,-214.0559973701648,-166.17928640215658,0.0,0.0,0.0,0.0,0.0,37.153608081668246,31.876652546130384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.64408191364123,185.50556445709356,214.0559973701648,28.24954584700678,-167.52093176968415,-214.0559973701648,-209.9085115203096,0.0,0.0,0.0,0.0,0.0,37.406938529388185,26.910644130537555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.2164956350047,214.0559973701648,161.0550607755329,35.83939922472408,-138.28824429343936,-214.0559973701648,-214.0559973701648,-25.085201626389622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.84505701470096,214.0559973701648,203.5843958308392,-37.97213064740593,-118.16630743158424,-214.0559973701648,-208.61442277112656,-12.676582439877013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.67990259875397,37.21762660636281,0.0,54.185279301481366,87.6678822670926,-103.62038407062587,-103.27194038621688,-25.425414357623605,0.0,0.0,0.0,88.91167074687276,30.39142277321644,27.129221664851865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.40379841391786,84.0179118091495,0.6410997972984478,0.0,0.0,0.0,0.0,-17.8721429940175,0.0,0.0,0.0,56.16528081524904,28.47361068343777,12.114133972917603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.29588918324936,-19.273234134475736,-209.1732130366749,-214.0559973701648,-148.98299611884315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3734554753754,214.0559973701648,214.0559973701648,-36.10370427667735,-214.0559973701648,-214.0559973701648,-127.26974164315163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.47187160443553,214.0559973701648,214.0559973701648,65.90158387093987,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,0.0,0.0,0.0,0.0,12.890587222427422,6.091819899864423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.01400080913436,-126.11192089653277,214.0559973701648,211.2867389019484,60.46549657401837,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.23134486165451,214.0559973701648,214.0559973701648,66.14211061372089,-211.98545537147191,-214.0559973701648,-165.44398791852183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3734554753754,214.0559973701648,214.0559973701648,-49.24853649717749,-214.0559973701648,-214.0559973701648,-114.12490942265153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3734554753754,214.0559973701648,214.0559973701648,-46.22320393018281,-214.0559973701648,-214.0559973701648,-117.1502419896462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3734554753754,214.0559973701648,214.0559973701648,-51.59435815205696,-214.0559973701648,-214.0559973701648,-111.779087767772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.4458265747738,214.0559973701648,211.9836262707664,-46.09882508220479,-214.0559973701648,-214.0559973701648,-117.2746208376242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3734554753754,214.0559973701648,214.0559973701648,-46.95392966205365,-154.94677896931844,-214.0559973701648,-175.52964920897446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.835349336674178,214.0559973701648,214.0559973701648,88.92081625040055,7.616375337947893,-68.21448171311928,-103.20060545870008,-214.0559973701648,-206.0134415678216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.401609226399036,214.0559973701648,214.0559973701648,100.97184624897638,-162.3674405317715,-214.0559973701648,-214.0559973701648,-1.0060053880574789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.422490663158634,73.21249939105941,17.5236993096085,0.0,0.0,0.0,199.51739041202865,140.25178390085702,-214.0559973701648,-214.0559973701648,-59.25463190693828,0.0,0.0,0.001829100705559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.98798444611184,93.48625161147596,173.98863186454096,214.0559973701648,-3.628021249476381,25.224213280012112,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.557479250783533,123.1487777535271,214.0559973701648,192.72319584122957,-66.65151516021909,-214.0559973701648,-214.0559973701648,-96.7219307596099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.8267707854186,214.0559973701648,205.23150101619512,28.37118104392646,-10.88772194984026,-200.35420398482196,-214.0559973701648,-166.18751735533158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2176629839615272,69.07781724614317,63.00520290368711,23.66764857958136,0.0,0.0,0.0,23.298170237058432,0.0,0.0,79.41040713184626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.8562337066201,87.95322197715981,-44.94100433558592,-214.0559973701648,-214.0559973701648,-118.43244158424308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.50723262548527,130.71028007030822,214.0559973701648,139.21194014974668,-126.26099260403582,-214.0559973701648,-214.0559973701648,-37.11245331579317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.13196824909647,214.0559973701648,117.2974845964437,-163.75024066517418,-214.0559973701648,-213.6792026248196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.34972309934825,159.60001116426065,214.0559973701648,151.47971858193128,-106.95849285827114,-214.0559973701648,-214.0559973701648,-56.41495306155785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.04423168169438,151.0764018763555,214.0559973701648,153.3088192874903,-107.2694399782162,-214.0559973701648,-214.0559973701648,48.813210529254434,-110.42738234636388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.8707812683344,214.0559973701648,156.93866963767226,-98.30044466850735,-214.0559973701648,127.69958030895802,-195.1184032151591,-209.44209084039207,-0.4142913098091254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.085201626389622,-27.91756406894782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.9286871167623,73.14024991318982,98.59675898280793,68.43214469708082,50.918505441352906,-25.63301728770456,41.65685401875464,29.23726022800867,84.70199547302859,16.149130129380872,38.75590029973798,-48.71535364150702,6.153094773500651,-47.31151884999045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.101087024921044,72.03181488562105,0.0,0.0,-50.51153053436601,-210.6556991585305,0.0,0.0,0.0,0.0,-112.36897274531482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8999175471350538,65.67934813521445,40.96545395205332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.607594699006569,78.83424040959515,0.0,135.65799747884546,-7.722463178870319,-111.6016649993328,-214.0559973701648,-214.0559973701648,-44.04931774162588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.669509280112422,82.00224283162343,0.0,0.0,15.22177607166243,71.71720956426489,26.649997279995397,-26.532020284486837,-168.778438504756,-40.91332458194488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.99070898607738,214.0559973701648,169.43874385946282,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.25417224287527,214.0559973701648,214.0559973701648,-9.01289372664223,37.21762660636281,-124.3184876547321,-214.0559973701648,-214.0559973701648,-39.054958265096886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.58810952094184,93.24115211693103,77.16061326400863,0.0,0.0,0.0,0.0,0.0,-42.42324721438388,-15.17330490296512,-96.37623072625924,0.0,0.0,18.36965838592956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.19634870519124,92.9475814536888,195.8793091086717,112.45768412953444,-138.70893745571797,-214.0559973701648,-214.0559973701648,-24.66450846411104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.56640355553278,130.27038135062128,214.0559973701648,136.5926679393861,-107.6032508569807,-214.0559973701648,-214.0559973701648,-55.77019506284829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.91040088747991,214.0559973701648,214.0559973701648,80.46305458789548,-159.44545215464092,-214.0559973701648,-214.0559973701648,-3.9279937651880648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.26036722988581,94.45658953577502,0.0,100.34080650555848,80.42098527166763,21.636432246058032,-141.0419554056585,-12.284240338534596,-214.0559973701648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.611131278888864,60.17192591077615,-79.88688786564438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3734554753754,214.0559973701648,214.0559973701648,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.4335189114966,214.0559973701648,214.0559973701648,49.9399365638788,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.29054739152753,214.0559973701648,214.0559973701648,70.08290808384787,-173.07316696140865,-214.0559973701648,-204.3562763285851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.27328777858034,153.97278284360823,214.0559973701648,98.1833822233516,-131.15475154175903,-214.0559973701648,-214.0559973701648,-32.21960892842271,0.0,0.0,0.0,0.0,0.0,3.024418016641893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.76735661231342,114.1843551955822,210.60356978842205,126.9057506027454,-112.9634304746215,-214.0559973701648,-214.0559973701648,-50.41001544520748,0.0,0.0,0.0,0.0,0.0,7.602657082656202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.03117517815141,107.6928767915531,0.0,0.0,0.0,0.0,0.0,122.79027401523751,-60.4106235528516,-214.0559973701648,-67.3209660184537,0.0,0.0,12.517450678493374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.85600479688202,214.0559973701648,214.0559973701648,-24.034383271045947,-214.0559973701648,-214.0559973701648,-139.33906264878306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3734554753754,214.0559973701648,214.0559973701648,-34.68706578022187,-117.38528143031051,-214.0559973701648,175.40527036099647,-214.0559973701648,-206.50821330867532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.346794627110075,52.64334740669508,57.34687987104019,0.0,0.0,0.0,0.0,-75.92962848916738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.79766795103038,63.07379418014558,17.87580119542862,17.71301123263386,62.17296208265776,-31.34621334151826,-84.31514067380286,-24.71755238457225,-106.65943489291224,-19.7707495263878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.77160087708956,94.35233079555816,112.6067558370375,97.06488714190222,81.84311107023979,90.9383143286322,20.68712897987288,0.2222357357254248,-191.88363861737795,0.0,0.0,21.84403517613898,0.0,39.23969743635835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.78318358896704,67.55234725770691,0.0,0.0,-119.33235913137813,-214.0559973701648,-214.0559973701648,-44.041086788450855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.51726107954033,157.05298843176968,214.0559973701648,105.85920333423014,-102.69211546255464,-214.0559973701648,-175.174803672096,-99.5625241553431,0.0,0.0,0.0,42.688466816689946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.5486210788716,214.0559973701648,163.19145039962586,-83.7993342748352,-214.0559973701648,-214.0559973701648,-79.57411164499379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.87949392985152,214.0559973701648,133.54995891568862,-165.15316090633794,-214.0559973701648,-212.27628238365585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.34865054986794,214.0559973701648,214.0559973701648,62.02480492550746,-173.2130931653839,-214.0559973701648,-204.21635012460985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.35243037280787,214.0559973701648,214.0559973701648,60.020110552214746,-154.4437762752897,-214.0559973701648,-214.0559973701648,-8.929669644539294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.607833164291016,214.0559973701648,214.0559973701648,55.7647077607316,-178.71502808770555,-214.0559973701648,-198.71441520228825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.59396646541819,56.98563248169228,208.4040761899873,214.0559973701648,29.445777708442407,-118.51292201528769,-181.3745405135884,-201.9628980553611,-89.63508007592137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.35908024610819,29.77318673473747,0.0,22.78419293879633,57.15573884730927,97.82853668647311,-214.0559973701648,159.78292123481657,-214.0559973701648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.48217490137375,214.0559973701648,53.45912632137442,186.07807297793352,-122.85337798957929,-214.0559973701648,-214.0559973701648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.1931090124712,214.0559973701648,214.0559973701648,18.179431912551426,-127.83219011011109,72.63907631986665,-214.0559973701648,-214.0559973701648,-116.38019059260584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.07144699349922,124.61663106973823,11.624849534180557,146.4752990515217,141.54587265004005,2.3622835612295163,-213.37923010910797,-214.0559973701648,-116.43140541236149,0.0,0.0,0.0,0.0,16.731698704101433,2.525988074377051,-21.4324875173882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.26694434798868,145.30193094890555,-8.540071194255216,-6.915829767718777,2.7902931263303348,-185.3784419580572,0.0,0.0,0.0,0.0,0.0,0.0,15.372676879871056,38.30502697581767,4.229795381605308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.95675855704211,133.3789379997189,127.34199112102122,78.00199958856578,0.0,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.87939141941552,214.0559973701648,214.0559973701648,41.49406405595988,-161.21236343621098,-214.0559973701648,-214.0559973701648,-2.16108248361802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.94158084340453,214.0559973701648,214.0559973701648,41.43187463197087,-150.39780551459307,-214.0559973701648,-214.0559973701648,-12.976554955588696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.66619205442177,214.0559973701648,144.7632607911184,-64.24076043029224,-214.0559973701648,-214.0559973701648,-99.13268548953673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.689510699531,214.0559973701648,129.73994214600913,-128.7686896713573,-214.0559973701648,-214.0559973701648,-34.60475624847172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.19399196299848,131.68610529672398,214.0559973701648,93.54935558581774,-148.36384553001142,-214.0559973701648,-214.0559973701648,-15.009600389817583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.69529195562367,71.10628992860816,25.154707453200867,152.1436821380492,-47.54655829065478,154.6047371373789,106.50304678258694,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.89774084834892,75.18518450200484,0.0,130.85569357640014,42.46348742990617,40.550248091891405,-107.49899211676386,-177.42002478816977,-123.45972487347213,0.0,0.0,0.0,0.0,38.76504580326578,19.99938711458268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.1166516474242,146.8411191926335,1.2364720769579194,24.962651879117168,195.5235490214405,-2.3631981115822955,-53.82403191213346,-123.75969738918384,-214.0559973701648,-166.46279701151823,-16.505804766964886,0.0,0.0,15.415660746451694,25.11172358662023,0.0631039743417873,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.84015099817611,117.70445950343056,32.211377975247686,0.0,0.0,0.0,0.0,-23.292682934941755,0.0,-67.96663856751604,0.0,0.0,0.0,20.443858586033528,33.568570698772504,10.747795745864993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.53512402235844,194.8476963107364,-8.423008749099436,-209.57378609119232,-147.11182609705622,-214.0559973701648,-12.320822352645775,0.0,0.0,22.08913467068389,-24.583113482713664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.78389898482035,214.0559973701648,171.6455538607198,-83.10793420813388,24.110290950326647,-214.0559973701648,-214.0559973701648,-107.09750451189362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.51295361511318,141.7626210836488,202.3872494190508,75.82262609789217,-72.68663293821118,-214.0559973701648,-27.257258714240997,0.0,0.0,0.0,0.0,55.183053736363824,0.0,24.269422711710284,37.72703115286102,6.802425523974115,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.16698351665258,73.99992724480258,0.0,0.0,-188.0891692036957,-214.0559973701648,-189.34027408629808,0.0,0.0,0.0,0.0,0.0,0.0,0.9520469172434868,18.18400466431532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.26511524728313,148.5915685678535,214.0559973701648,68.43488834813915,-130.6965618150165,-214.0559973701648,-214.0559973701648,-32.676884104812466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.08906669325968,192.6308262555988,214.0559973701648,58.70955989668167,-140.708144526894,-214.0559973701648,-214.0559973701648,-22.665301392935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.48534183889637,169.97649946689717,214.0559973701648,83.96761153974663,-103.23352927140012,-214.0559973701648,-214.0559973701648,-60.13991664842887,0.0,0.0,63.08385423402616,0.0,0.0,0.0,5.796420135916637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.49226655507984,214.0559973701648,214.0559973701648,-13.23811635648364,-203.8002297140952,-214.0559973701648,-160.39201176976772,0.0,0.0,146.78533162111395,-163.35606946312618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151.05536721824154,214.0559973701648,166.37408562729863,-71.12823913707487,-214.0559973701648,-214.0559973701648,-92.24520678275414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.5951415253345,100.6929083913786,214.0559973701648,107.14140292882706,-86.371964417204,-214.0559973701648,-214.0559973701648,-77.00148150262498,0.0,0.0,0.0,0.0,0.0,5.661066683705267,31.23097999706804,6.9075988145437615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,112.57200292363189,109.20554307505046,127.6684855969635,138.23977312474207,-80.10455084960591,-214.0559973701648,-214.0559973701648,-83.26889507022308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.68407410833267,107.83554664658672,214.0559973701648,148.9098320906208,-13.498763207025805,-211.6562172444713,-214.0559973701648,-130.6444324449081,-21.630030393588573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.68017266386392,147.4255168680596,214.0559973701648,113.32376331361664,-67.91176554634927,-203.28625241583308,-214.0559973701648,-106.23142532781142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.1503415668959,154.43554532211468,214.0559973701648,96.84356595652956,-78.81503485218678,-200.3450584812941,-214.0559973701648,-98.26934995651284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.84121876988324,214.0559973701648,165.17693921551023,56.41129486014673,-76.43537483425445,-214.0559973701648,-128.8116735379379,-158.5976639776143,-13.584730940187082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.74609597764774,214.0559973701648,161.68335686789243,-19.324448954231386,-181.948878135134,-214.0559973701648,-176.15611620062845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3734554753754,214.0559973701648,214.0559973701648,-11.334022521996667,-173.02103759130023,-214.0559973701648,-193.07438317669687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.1864907389964,100.45878350106705,0.0,0.0,0.0,-2.66408517764676,0.0,0.0,0.0,-27.633138909233384,0.0,0.0,0.0,14.384047948516386,43.66886479486959,21.259637500712863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.09954525583132,108.91471606286656,0.0,0.0,0.0,-72.65096547445278,-119.97162982797104,-168.65771785818907,-77.5685027213483,0.0,0.0,0.0,0.0,87.82884312918179,55.43455508337819,30.55329818565841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.96108806574836,76.34391979897651,0.0,109.94632886080184,-39.84970252166229,-167.9251630256127,-214.0559973701648,-169.6545777427188,0.0,0.0,0.0,0.0,0.0,0.0,11.095324879921211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.07552848137462,81.08220517672723,0.0,160.29415488202034,-18.108096985034617,-142.37628437036386,-214.0559973701648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.805412418090102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.409375737737854,214.0559973701648,214.0559973701648,42.6500557018732,-139.02628642813244,-214.0559973701648,-142.5399888835114,-93.07196030166682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.90083503067413,214.0559973701648,143.52770326451326,-107.19170319822992,-214.0559973701648,-214.0559973701648,-56.181742721599065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.02206127444912,110.8599646632286,214.0559973701648,144.54651235750967,-34.920276120180645,-170.42005638799523,-214.0559973701648,-172.08911078181788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.9679179824553,60.82034211089682,6.98899379594114,214.0559973701648,-42.738767086092814,214.0559973701648,-214.0559973701648,-214.0559973701648,-20.096329451977308,-143.2771164678517,0.0,0.0,0.0,0.0,20.72462554433684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.03544148720665,69.02934607744585,201.07486966281215,161.62025289355066,-15.751300725921777,-124.2242889683958,25.18031486307869,-214.0559973701648,-174.34713560283052,-91.12945535236312,0.0,0.0,0.0,0.0,25.55436595736552,0.7910860551542901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.82292776282762,81.77086159237021,139.24852216385787,180.56059069961464,7.73618143416201,-109.08573697883634,-196.1344686570972,-196.9859150355349,-89.27840543833734,0.0,0.0,0.0,0.0,0.0,28.73700118503827,1.977257862709336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.01041058514744,81.50838564112249,0.0,0.0,0.0,-117.37979412819384,0.0,0.0,109.91797779986568,-56.77528590055299,0.0,0.0,0.0,0.0,21.72331452957208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.2654169122186,210.8047708660336,36.02871114774943,-137.6078188309714,-214.0559973701648,-49.79818125919798,-190.0234431998244,0.0,0.0,18.637621639293965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.90748012620122,214.0559973701648,120.884351080045,-109.43692431430364,-214.0559973701648,-214.0559973701648,-53.936521605525336,39.336639773752985,-43.77769628685036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.96006144941316,47.54015643818533,0.0,0.0,87.23072719846398,-172.19885682415145,0.0,0.0,27.697157433927952,-30.824005090081148,0.0,75.46046415819148,51.7534899134406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.95240700405676,25.342190275520668,0.0,0.0,-45.33883373904501,-157.70689193400705,0.0,38.67084711692949,-2.1052949120984694,-30.937409333825816,-17.851108335903568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.34865054986794,32.28545655382283,0.0,93.03080553579174,-31.01606066416485,-154.4648109334036,0.0,147.8160298686965,-125.5961144975651,-38.90771565829938,0.0,173.09054341811145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.91381106806018,65.27786053034423,0.0,9.397004874809632,10.831934378320708,0.0,0.0,-99.0137939436754,0.0,0.0,170.4328600929341,36.278383394058245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.66974774539687,39.449129467144864,0.0,16.11529176632803,-39.68142525675086,-145.7784116827037,-69.31377123716028,-214.0559973701648,-122.65583511337894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,132.96739034096808,214.0559973701648,180.21031791450005,4.251744590072017,-176.73594112429063,-214.0559973701648,-151.6242175376704,-49.0692846280327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.01153200095914,214.0559973701648,180.41792084458103,-40.91606823300322,-167.66817437648166,-214.0559973701648,-168.8461152308617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.5874334358735,76.90179551417202,214.0559973701648,159.94022389549465,-15.287623697062562,-56.566768420119246,-113.40881649642512,-214.0559973701648,-192.16623467638684,0.0,0.0,0.0,0.0,0.0,19.35554366622589,0.5569611648427314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.35089815926456,98.29678646709624,20.618537703414415,214.0559973701648,80.06248153337806,-31.08739559168165,-113.49478422958644,-140.79411226005527,-193.4758707815671,-106.86063597052372,0.0,0.0,0.0,0.0,22.189735209489644,2.7034108428162797,-27.704473836750186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.1310096101855,96.61309926762914,-77.52917705617877,-59.5125351064221,0.0,0.0,0.0,-75.23548477140773,0.0,0.0,0.0,0.0,0.0,0.0,19.51833362902065,-4.297472107710993,-17.42401332115553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.78893617842046,102.76436494042424,-22.78510748914912,-203.74718579363395,0.0,153.71579419447718,174.8053253295731,-33.24024712212466,-47.56302019700482,-165.6250688883722,0.0,0.0,0.0,0.0,20.551775527661512,6.54360777413751,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.76101318172178,167.8894955618543,136.64937006125845,0.0,0.0,0.0,-141.1014011785892,-214.0559973701648,-107.57124159463343,-2.9713740961806807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.09056252920428,214.0559973701648,151.3123558673726,-109.41771875689528,-214.0559973701648,-214.0559973701648,-53.9557271629337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.84755264492847,214.0559973701648,177.58190020061173,-52.93966172099565,-214.0559973701648,-214.0559973701648,-110.43378419883334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.99032685498499,56.885031942886535,0.0,0.0,0.0,201.55409404766863,214.0559973701648,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,45.42937422397018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.5334165431817,60.11339468819826,199.0811498937528,162.3290294169548,-21.12062584709038,-159.89175272679734,-214.0559973701648,-196.41797926645884,80.62310089963192,130.73040017806937,-90.5258521195286,-144.6873531118377,0.0,0.55970481590107,7.73618143416201,-9.232385811309316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.31755106010023,79.28602828386825,-3.200011684375562,0.0,-15.512603083846322,-148.892455633918,6.825289282793603,48.847963442660046,63.73318498449962,-78.65590309080314,-54.231006819120346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.06461707679227,97.33467949597218,-84.27215680722222,-58.50835881907018,-8.197114811962892,0.0,0.0,0.0,-35.3199346243453,0.0,0.0,0.0,0.0,4.740114478456284,-1.5044353303223206,-3.771605654862765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.97529280715534,81.64099544227552,37.06764034850697,-194.8833637744948,-37.35938191104365,214.0559973701648,155.08853427399927,142.7933193312313,19.548513790662373,-72.02358393244603,0.0,0.0,64.7172411640904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-126.4045770094222,-214.0559973701648,-214.0559973701648,-36.96886891040678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.0121812639752,214.0559973701648,214.0559973701648,23.36127421140021,-175.59732593508014,-214.0559973701648,-201.8321173549136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8834556407850223,129.80761887211483,133.0917691889461,0.0,0.0,0.0,0.0,-80.14021831336433,-32.26350734535612,-19.22933571754232,0.0,0.0,0.0,0.0,6.112854557978353,56.24393214558808,35.07300602909483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.4207784062087,214.0559973701648,35.07666423050595,-138.43182869882577,-214.0559973701648,-138.35866467060342,-27.920307720006157,-72.71864220055846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.38556105096687,82.03150844291237,0.0,97.92639357422054,25.342190275520668,-108.33306203849877,-214.0559973701648,64.11546703196146,118.34373020002349,-171.22394614808846,-31.833668679549746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.58975380046755,91.08281328437135,214.0559973701648,167.75597121034846,-13.842634139670906,-140.04418097077607,-214.0559973701648,-180.3968861864671,-43.1457419930797,0.0,0.0,0.0,0.0,0.0,1.5355300423168246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.83777698947745,88.70864056855571,0.0,0.0,0.0,-54.44592615202353,-40.043587196451554,-64.38343028532586,0.0,0.0,0.0,0.0,0.0,58.30624319110592,25.41443975339025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.960489513650645,0.0,165.17693921551023,214.0559973701648,32.24521633830053,-207.5517152611968,-156.77313602381915,-150.23318645109276,-76.92648837369705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.16168103571573,214.0559973701648,214.0559973701648,31.211774439659667,-201.68213109705775,-190.35999772964723,-148.80374424969835,-50.64048213410793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.2415754033953,136.96763358402572,-35.556803165715195,-81.64739729474498,0.0,0.0,0.0,0.0,-132.72503449748152,-30.75175561221157,0.0,140.30025506955434,40.93070103864769,87.36333699961702,17.570341377600254,-4.479467627914119,-66.21253099088491,-74.63736884068992,-88.78637734854195,-25.108065385209112,0.0,0.0,0.0,0.0,88.43336091236905,104.4014100718996,0.0,0.0,0.0,-88.04193336137942,0.0,-86.46524855318751,-99.34028841961768,0.0,0.0,0.0,0.0,30.292651335116243,38.262957659589816,16.01926397928618,-47.9032329282388,-46.21954572877169,0.0,0.0,0.0,0.0,0.0,0.0,104.25691111616042,120.20301106722422,-43.00764488981,-88.39769344861065,0.0,0.0,-23.457301998442063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.80537604049139,31.2236635942458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.72924238465892,142.79514843193687,0.0,0.0,0.0,-60.37861429050432,-154.0322286165389,-52.342460340630616,-150.4764568449321,-65.60892775805043,0.0,0.0,0.0,7.464559979386493,47.28042413799594,25.289146355059454,-36.692674703867375,-43.73928517203362,-8.637928082002626,0.0,0.0,0.0,0.0,1.5794284592502417,133.97156662832,147.80779891552146,-17.536503014547414,-163.4932520160431,-24.036212371751507,0.0,60.53774605188797,158.31323881789987,0.0,0.0,0.0,0.0,0.0,27.98706989575906,45.63697715405114,25.643077341585133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.317074129531341,0.0,0.0,0.0,-52.63420190316729,-70.80814651360204,0.0,0.0,0.0,0.0,0.0,0.0,16.13175367267806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-17.917870511656474,-26.94631159429596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.48265660971585,132.4561566937643,34.11730091044022,0.0,0.0,-188.1961715949709,-59.638743055105685,-214.0559973701648,0.0,0.0,0.0,0.0,0.0,0.0,32.91832539794626,11.938540305183936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.52773964211198,126.9770855302622,0.0,0.0,-23.48656760973101,-162.20190691791842,194.8915947276698,-82.72839581173038,-214.0559973701648,-155.42783245488044,-18.37148748663512,0.0,0.0,0.4737370827397946,41.37059975833464,20.109133156916226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.5513331301044,141.28248214843956,0.0,0.0,0.0,-95.8430478705888,-186.94232306131016,92.4025094434322,-178.16263967462672,0.0,0.0,0.0,0.0,0.0,50.481350372724286,25.82232921072992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.92026178686103,140.59382573279655,0.0,0.0,25.512296641137663,9.482058057618127,-91.2099357834077,-179.36710248923734,-148.77630773911497,0.0,0.0,0.0,0.0,18.153824502673597,51.9903584548105,24.421238070271688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.35455158290247,137.76695059235504,0.0,127.5303884936938,48.26813851899783,-85.67599159873879,-185.2568067611375,-197.04353170776,-123.50911059252222,0.0,0.0,0.0,0.0,0.0,45.20165118612808,20.849004392314857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.128333936551385,214.0559973701648,93.23383571410878,-99.61465352545154,-18.396180346160165,214.0559973701648,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.7855355533866,214.0559973701648,50.38898078709355,38.19893913489525,214.0559973701648,-39.01288894886903,-214.0559973701648,-214.0559973701648,-120.21672932251596,-4.144742198796813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.63483205509053,139.72317379695042,9.192145595787018,0.0,45.84183643307375,26.841138303726314,-103.64050417838702,-214.0559973701648,-53.20945407506561,-4.3980726465167415,0.0,0.0,0.0,0.0,28.05840482327586,7.50845839631991,-39.581739268297895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.37009893889974,148.99579982378208,-8.284911645829727,0.0,0.0,-94.71998003737552,-200.11001904062977,0.0,170.68436143994853,-131.47484416523187,-58.47909320778124,0.0,0.0,0.0,38.16692987254796,14.971189275000842,-44.572440543415766,-14.565128918366732,0.0,0.0,0.0,0.0,0.0,0.0,125.59428539685956,146.41310962753266,30.75815746468102,-155.46807267040276,-181.47788470345247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.86582638547816,49.65916960557549,25.061423317217358,-37.551437485127344,-46.100654182910354,-57.42827485243756,-5.361094167993582,0.0,0.0,0.0,1.263908587541305,131.56812830121538,178.68759157712216,66.53353816471054,74.36391828520883,79.06836529990672,-214.0559973701648,-211.20351481984545,-90.59993069810376,0.0,0.0,0.0,0.0,0.0,18.789436997855365,58.43793844190617,34.21332869748207,0.0,0.0,0.0,0.0,0.0,0.0,6.828032933851942,18.248023189009885,151.1020092862333,172.2491570935543,3.6618596125292218,0.0,0.0,-70.43135176825687,0.0,0.0,-158.0443610141827,-74.52762279835638,0.0,0.0,0.0,88.12881564489348,53.943838008347576,32.70706426645419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.537084300139229,24.218207891954638,0.0,68.7321172127925,-54.330692807573314,-183.07468961940555,-214.0559973701648,-140.02497541336768,0.0,140.67430616384115,-156.55547303985762,0.0,0.0,0.0,2.448251294390792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.726445089496,214.0559973701648,214.0559973701648,20.19875909148861,-166.34116181459856,-214.0559973701648,-211.0882814753952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.471754760679905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.860835125023182,7.745326937689806,138.70985200607072,171.34832499606645,49.77440295002571,83.14908897400896,70.42586446614018,-61.19439320518366,-156.06161584935668,-172.30494466507383,-153.68287038177712,-48.240702008414445,0.0,0.0,0.0,22.877477074779847,52.43848812767247,26.93716609076817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.97166620556973,124.8672178663998,51.1910414464812,0.0,0.0,0.0,-39.37870908998084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9095811366036504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.919235170525845,87.46027933701166,0.0,0.0,0.0,-119.24730594856966,-31.35352974434049,-214.0559973701648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.136533289900896,85.21048546917402,0.0,0.0,0.0,-115.00836506343651,-3.652714109001428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.27859981506359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.59380368851745,111.405951223838,0.0,0.0,0.0,-107.47612835794436,-206.96731758577067,57.04050550285905,-197.00146239153216,0.0,0.0,0.0,0.0,21.31999782399632,19.735996612982174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.07237403258472,214.0559973701648,101.301084375977,-93.34723995785346,-214.0559973701648,-197.05542086234615,-87.02678246979416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.02428683956666,214.0559973701648,214.0559973701648,42.34916863580874,-172.6332682417217,-205.7902912817434,-213.06188113669344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.96849449027393,135.21718420880572,36.17412465384138,214.0559973701648,55.06873494226639,-97.37766336255282,-204.10111678015963,-214.0559973701648,-50.41092999556027,-25.539733151721048,0.0,0.0,0.0,93.0280618847334,20.716394591161823,-7.299026365533399,-69.58905089334692,-49.69758072039223,0.0,0.0,0.0,0.0,0.0,0.0,92.4875626262407,127.09597707612352,13.755751856156852,-38.21357194053972,0.0,0.0,0.0,0.0,42.7799218519679,0.0,55.47570984925328,0.0,0.0,0.0,16.282654480886684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.93047983986915,119.17139826928896,0.0,0.0,0.0,-124.60108371374098,-31.76141920168016,-12.704018950460398,0.0,-132.81831863346503,0.0,0.0,0.0,8.403803191691066,28.426054065093236,5.427856343746488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.2659349981594,135.58208979956476,0.0,0.0,0.0,0.0,0.0,-214.0559973701648,-214.0559973701648,-110.24721592686632,0.0,0.0,0.0,9.529614675962662,25.370541336456835,2.3074105400627447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.47670964353615,128.88941031792416,0.0,191.22607691372943,31.947072923294407,-105.4238773663071,-205.3750854215815,-214.0559973701648,-66.63139505245793,0.0,0.0,0.0,0.0,0.0,7.466389080092052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.75498868257148,214.0559973701648,98.20807508287665,-100.79716713159549,-214.0559973701648,-214.0559973701648,-62.57627878823352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3734554753754,214.0559973701648,214.0559973701648,-1.3187816087080766,-200.87641223625903,-214.0559973701648,-175.23424944502668,0.0,1.069109362399266,192.42413787587063,-214.0559973701648,-1.2812850442441162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,106.71979521619568,139.3774737635998,0.0,0.0,0.0,-105.07451913154532,156.05521399688723,-151.9690030206683,-190.50815488679757,87.78677381295394,101.36510290067156,-135.921387980446,-74.5843249202287,32.990574875815845,36.052489456921705,9.715268397576905,-14.38038974710527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.88880221028008,155.63360628425588,0.0,0.0,0.0,-116.77619089535936,-214.0559973701648,-47.95078954658334,0.0,0.0,0.0,45.69276472557068,-50.85174326559999,23.876166060015088,30.4956815134333,5.919884433541872,-53.31737101669359,-13.7804447156819,0.0,0.0,0.0,0.0,0.0,0.0,109.77805159589042,147.38436210218455,58.697670742095546,38.94246857170501,-109.17902111481985,-214.0559973701648,-71.6220963275758,0.0,0.0,41.039532530628456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-4.085296425866144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5616555381354527,136.02839037172117,141.4717940714649,214.0559973701648,-98.25654625157397,0.0,0.0,31.96353482964444,36.006761939282725,11.961404064003425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.35716112369931,0.0,0.0,-23.06678899780521,-206.11587120733293,0.0,-200.084411630752,-12.97106765347202,10.244793051836252,-160.64991496925157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.1268965224846,214.0559973701648,214.0559973701648,24.245644402538016,-179.5609871640266,-214.0559973701648,-197.8684561259672,0.0,214.0559973701648,-214.0559973701648,-24.16516397149342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.34915908026234,134.10417642947303,-31.35078609328216,-114.68827243996368,0.0,-117.10817267341832,0.0,0.0,0.0,186.78227674957373,124.68796599725502,-15.114773680387229,-154.69527762230405,47.132266980845664,35.5522304139513,6.277473621478667,-52.35617859592231,-62.264417117935686,-78.98148301639266,-82.22722221840719,0.0,0.0,0.0,0.0,114.7010761449026,166.95025234954974,105.82536497117732,-85.9832805172727,-118.48731460540984,58.15991513466119,132.78905302217606,96.30581034909522,40.48257136578573,-14.718773377633696,9.037586586167278,-5.019052336054039,-161.6979896735369,36.58292866153383,27.85354554425325,0.2606468505421649,-63.17348016859854,-75.68635809532803,-87.82609947812345,-89.46040095854048,-90.75814790913462,-85.20408361670457,0.0,0.0,109.19273937011152,146.0463749360681,89.29761099574571,-60.93191725393593,-214.0559973701648,-108.44463718153786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.45663069114693,2.170227987145816,-22.528118840018067,-10.443250478389407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.56911082899241,139.64726611766974,40.08657106303219,-108.5242030622297,-52.301305574755546,41.831533136135526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.053309207797966,21.778187550738856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.81378225929984,137.223707682804,40.134127681376725,0.0,0.0,0.0,0.0,-62.12997821607711,-8.311433606060332,0.0,0.0,0.0,0.0,53.44449351572995,24.7111505321028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-132.19733894392772,-214.0559973701648,-214.0559973701648,-31.176106975901263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.17250241859475,214.0559973701648,214.0559973701648,26.200953056780644,-183.04725310882216,46.03389200715745,-214.0559973701648,-184.16117543850763,-61.452296404667486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.26249321775363,124.75381362265516,0.0,0.0,0.0,-115.72354343931012,0.0,0.0,0.0,-111.26968322127382,0.0,0.0,0.0,48.04681733362519,26.193636653958407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.86097401305791,133.72372348271676,11.055084664398912,214.0559973701648,4.499587735675269,-150.09508934782306,-214.0559973701648,-214.0559973701648,-13.27835657200594,0.0,0.0,0.0,0.0,30.40514102850813,5.79184738415274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.11272338090312,129.31650533267222,159.93199294231962,0.0,141.92632559679635,-84.29319146533615,-180.49017032245064,-195.95796043901072,-130.74411843336108,0.0,0.0,0.0,0.0,30.12711772126315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.28719085505187,106.80759205006252,0.0,0.0,0.0,0.0,0.0,54.70474390186013,-185.99210524477223,-86.58414009904887,0.0,0.0,0.0,38.89125375194935,4.987957624059535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.56712850693252,146.16526648192942,0.0,138.87355651921823,49.62075849075875,-83.71976839414337,-28.431541367209917,-194.0977650214572,-162.1086227819349,-55.93207047529026,0.0,0.0,0.0,43.51979308736653,13.615825652181586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.01348272319353,214.0559973701648,121.28035138279851,-110.07985321230764,-214.0559973701648,-135.65342472708156,-2.7436510583385783,-128.95251429226596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.86469541412004,214.0559973701648,214.0559973701648,27.50876006125537,-181.0260968291794,-214.0559973701648,-196.4033464608144,7.912689652248459,-8.806205346914057,0.0,8.180652905612861,-9.103434211567404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.57859437505438,214.0559973701648,214.0559973701648,32.79486110032103,-41.708068838510286,-162.0363733040653,13.073497292983326,-214.0559973701648,-148.90343023815132,-39.330237921283526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.82658596423876,145.47752461663922,11.723620972280749,-169.50824968627407,-112.08363303524762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.80607416983882,11.27091854765488,-14.616343738122389,-72.2750852794604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.54950880717206,140.09265213947336,-3.259457457306231,-202.57198859031223,-48.62206950552351,0.0,0.0,138.21690936592256,-6.884735055724272,-146.93531787896978,0.0,0.0,0.0,59.266521061524415,2.864371704905476,-25.76928529026871,-43.37529413162736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.45080056872288,130.79716235382227,-29.27932954423653,-140.181363523693,-58.95740304228492,0.0,0.0,0.0,115.7784164604769,85.4610722658356,-213.9114984144256,-10.045421074930315,22.735721770099023,57.69349445474363,-10.552081970370171,-34.499582957902064,-44.45629264861277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.1299466162516,136.5368803678666,168.76746390052264,157.05115933106413,-127.28711809985444,-80.28746092016182,-13.137515817677892,0.0,-2.950339438066752,0.0,0.0,0.0,0.0,59.99633224304248,2.729932803046885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.960764356533797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-170.12099842263635,-155.2833334991413,-122.19855993698918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.87261992458639,149.96522319772836,38.690052674337856,-191.04956869564305,-64.00572098962792,0.0,0.0,-50.464888466374255,0.0,0.0,0.0,0.0,0.0,86.03266623632281,18.050480312809505,-13.410966373158972,-77.21274263411705,-25.20958047436764,0.0,0.0,0.0,0.0,0.0,0.0,79.9847447533918,136.6082152953834,-26.91796053335979,-214.0559973701648,-0.071334927516803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.63307570958237,-26.821018195965166,-19.51193177655119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.196285505540224,110.79594613853403,133.9221809092699,46.03389200715745,17.961768928589894,-198.15836858779824,0.0,0.0,0.0,0.0,0.0,162.89330698461973,17.55296492089745,44.49744741448785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.464830044496445,94.22429374616902,0.0,0.0,0.0,-123.48167408193883,-214.0559973701648,-214.0559973701648,58.83942604677638,-105.374491647257,0.0,0.0,0.0,44.908080522885854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.112633359199805,115.83054583058534,0.0,174.76691421475633,15.450413659857317,-79.97285559880565,-5.541260587491149,-186.3195142710673,-135.66714298237324,-44.409650580621005,0.0,0.0,0.0,71.33401296645026,0.2423558434865744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.12822958152844,214.0559973701648,114.72485445407489,-100.66272822973689,-214.0559973701648,-214.0559973701648,-62.71071769009211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.78390854036678,214.0559973701648,214.0559973701648,17.589546935008627,-191.9824100554781,-214.0559973701648,-71.84433206330124,-113.6027011712144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.27429235063644,136.0485104794823,-18.765658688683096,-70.18076497159528,-19.46986246032333,-125.64915841802632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.57667525264549,-17.23744504918851,-49.26774205458586,-2.0238999307010914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.31325315121948,132.9756212941431,-23.280793780355616,178.56687093055527,-203.99411438888444,0.0,89.54911234276007,0.0,0.0,0.0,0.0,0.0,34.31850198805172,51.78092642402399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.26914309105393,122.93202931991836,0.0,0.0,-27.063374039451737,-206.6929524799368,-214.0559973701648,-143.67311677060522,0.0,0.0,0.0,0.0,0.0,75.3031614975134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.05513353073032,154.537974961626,26.24668057441962,188.34249965141564,-49.18909072424681,-196.3320115332976,-214.0559973701648,-131.9083410324494,0.0,0.0,0.0,0.0,0.0,57.77397488578823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.43653262766489,146.62071255761364,0.0,69.98688029680602,14.76541544562545,-101.52240556134964,-196.05124457499423,-77.72123263026248,-36.01042014069384,0.0,0.0,0.0,0.0,74.50750269059522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.0262280062546,214.0559973701648,119.89480759833756,-101.86444739328918,-214.0559973701648,-214.0559973701648,-61.50899852653981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.46878513306982,214.0559973701648,214.0559973701648,18.904670342305582,-183.5676322595537,-214.0559973701648,-193.86181103044007,0.0,111.02366917637612,-123.55758176121957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.54622024812062,131.08890391635893,0.0,0.0,0.0,-100.01339747926342,0.0,-29.744835673801308,0.0,0.0,0.0,0.0,0.0,65.09586501014111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.84223289748572,109.74421323283758,41.37425795974576,191.38795232617144,-16.485684659203738,-159.73079186470815,-214.0559973701648,-201.21296676608188,0.0,0.0,0.0,0.0,0.0,67.58618562075976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.03145002103456,131.20230816010363,63.06922142838169,203.5953704350725,-10.7295047388094,-156.22349126179864,-214.0559973701648,-210.4764472893857,0.0,0.0,0.0,0.0,0.0,88.45531012083578,9.235129462367656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.24307601711311,138.38152842942287,0.0,211.6690209494102,11.501385236555322,-166.61827057149077,-214.0559973701648,-210.81208726885575,0.0,0.0,0.0,0.0,0.0,62.48025100119166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.27069734887633,127.49655013064095,67.18103981447842,214.0559973701648,-19.70856010239879,-176.29878605566202,-214.0559973701648,-181.42209713193293,0.0,0.0,0.0,0.0,0.0,63.68288471509673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,162.7204569679444,214.0559973701648,91.02611116249902,-122.33665704025888,-214.0559973701648,-214.0559973701648,-41.036788879570125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.35090771481098,214.0559973701648,181.08828625316843,102.99025887756078,-168.5991866356112,-214.0559973701648,-111.9007229646917,-90.91179236840158,-6.016826770936503,0.0,0.0,0.0,6.555496928723644,-7.29536816412228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.24178704662746,190.15056569886076,43.51339123489708,56.988376132750616,-120.07314491712954,0.0,-214.0559973701648,0.0,0.0,-129.82956808058154,0.0,0.0,0.0,90.03290947938045,7.517603899847705,-21.946464815650288,-84.54194916129218,-2.0751147504567453,0.0,0.0,0.0,0.0,0.0,0.0,75.38912923067468,141.0017151901362,72.7881480273697,-54.13589358243128,-95.98754682632794,-171.70225598259216,0.0,0.0,0.0,0.0,0.0,159.3485098172463,50.425562801204734,104.58523469280829,23.92097902730129,-3.618875745948584,-67.06306281896987,-78.34404142050533,-93.4039420797258,-99.29821910338984,-34.74102425103586,0.0,0.0,0.0,91.85195013105891,156.83623999816095,124.41177179071562,120.75357037959752,30.31917329534685,-212.26164957801132,-214.0559973701648,-72.39397682532173,-84.63523329727569,0.0,0.0,0.0,8.232782275721295,98.49067114188551,18.735478527041376,-9.76373956627422,-71.87908497670686,-57.97974871516362,0.0,0.0,0.0,0.0,0.0,0.0,78.80040204654232,144.11575914135048,45.19707843436419,-46.68688095904204,-44.92728608029422,0.0,0.0,0.0,0.0,0.0,0.0,18.331247271112822,10.290520569475229,75.10561862131303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.4605541798948,150.10423485135084,7.399626904339145,0.0,-17.018867514874206,-156.60668785961326,-214.0559973701648,60.52219869589071,0.0,-105.21078713410948,0.0,0.0,0.0,111.0392165323734,29.882932777071016,0.0283510609361653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.407276571922345,141.48917052816773,79.5247259259437,-134.43524365717923,-214.0559973701648,-214.0559973701648,-28.938202262649767,0.0,0.0,0.0,0.0,0.0,25.760139786740915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.2919072726237,42.10772734267494,-72.56133953988038,-8.776939735625112,-114.70839254772486,42.11687284620274,-46.87162013030349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.41915139318888,214.0559973701648,207.0093869019985,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,0.0,0.0,0.0,0.0,6.691764931287793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.04513667650076,136.2689171145022,150.3255560367235,0.0,165.15316090633794,-205.43178754345385,-116.6262046375035,-100.6352917191535,-168.79215676004767,0.0,0.0,0.0,0.0,75.37815462644133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.44049727178466,136.74356874759476,62.90917511664527,186.0140544532389,-33.13141563014389,-179.9615602185441,-214.0559973701648,-164.33646744130584,0.0,0.0,0.0,0.0,4.846202319378709,86.75516101501863,4.441971063450159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.74202404531876,140.47310508622968,20.58835754177269,200.63862914453637,-3.7057580294626393,-138.50773637810647,-214.0559973701648,-214.0559973701648,-21.159951512259894,0.0,0.0,0.0,28.396788453804287,114.12308032194596,32.04127160963069,2.503124315557563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.88282842204808,174.77514516793133,36.47043896814195,32.29368750699785,-24.7824854596196,-188.7851420221609,-214.0559973701648,-163.8618158082133,0.0,0.0,0.0,0.0,0.0,67.77824119484346,2.248879317484855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.66701658307124,214.0559973701648,83.73531575014063,-155.05378136059363,-214.0559973701648,-214.0559973701648,-8.319664559235349,0.0,0.0,0.0,0.0,0.0,8.339784666996499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.51445422883097,214.0559973701648,214.0559973701648,26.51830202919514,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.2817303749875,140.75570114523853,175.4336214219326,139.01439727354628,-99.64300458638772,-214.0559973701648,-214.0559973701648,-63.73044133344128,0.0,0.0,0.0,0.0,21.62271399076634,110.89929032839812,30.982222301112007,1.7806295368617375,-61.60045356181776,-73.3204163326874,-49.02355711039372,0.0,0.0,0.0,0.0,0.0,98.69095766914424,165.9506488139617,126.46859553411676,140.37524819848227,-116.362814135903,0.0,0.0,-214.0559973701648,-188.5674790381994,-72.49915011589137,0.0,0.0,31.44772843067679,105.91590545610248,24.938873569944896,-3.7094162308737584,-67.40967740267331,-78.90923353852307,-1.71752556251995,0.0,0.0,0.0,0.0,0.0,91.58673052875288,158.60772403149488,24.979113785467195,0.0,0.0,-70.09113903702288,-168.7208218325309,-96.306724899448,0.0,0.0,0.0,206.32987598988333,96.54450799117068,114.27581023086016,35.66563465769596,8.232782275721295,-53.3795604406826,-64.13009983760593,-79.52746957700204,-85.83420880976965,-7.892569544487312,0.0,0.0,0.0,105.78695385636058,177.82699969515664,48.09254485126416,0.0,0.0,-139.7039682395421,-214.0559973701648,-214.0559973701648,-23.670392230639692,0.0,0.0,0.0,59.023250667685055,130.23471388686286,48.27819857287841,19.158000790025515,-45.67996102063177,-56.91246845346991,-11.092581228862873,0.0,0.0,0.0,0.0,0.0,125.94364363162131,195.50159981297372,55.49948815842555,0.0,-0.893515694665597,-171.16907312692166,-214.0559973701648,-205.3668544684065,0.0,0.0,0.0,0.0,62.81680553101454,132.14155137240817,50.71638981338862,21.736118234511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.86031703908238,67.2633493462286,66.89021280229454,126.06070607677712,-98.77326720089438,-214.0559973701648,-214.0559973701648,-64.6001787189346,0.0,0.0,0.0,0.0,0.0,63.46064897937132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.91280649600409,214.0559973701648,214.0559973701648,-201.54952129590475,-214.0559973701648,-175.879921994089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.73958205919588,155.58970786732246,66.10278494855137,188.86287880214715,-47.55204559277146,-214.0559973701648,-214.0559973701648,214.0559973701648,-214.0559973701648,-109.72775132648756,0.0,0.0,0.0,53.461869972432766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.05220983626535,135.1257291735278,89.23907977316782,184.60564690995847,-39.86707897836511,-193.1795564672665,-214.0559973701648,-144.38280784436213,0.0,0.0,0.0,0.0,11.338595273760564,65.90158387093987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.437600399372,142.3689679675416,26.69298114657603,0.0,-18.20412477207647,-174.9022676669677,0.0,0.0,-32.5415306526011,0.0,0.0,13.205192543783577,44.92911518099978,72.93264698310888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.33504913833185,140.75844479629686,29.04429010357219,0.0,38.298625123348224,-191.80407273668607,-214.0559973701648,-185.62537055330765,0.0,0.0,0.0,0.0,26.29606629346972,78.98971396956769,-5.969270152591967,-14.071271727865788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.82914957189045,146.33354374684086,91.60593608616124,0.0,0.0,0.0,-24.161505770082304,-121.64525697355757,-34.32033108875728,0.0,0.0,123.77524474518108,70.56761977082101,80.26459716134232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.686367650874432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-25.1309291440286,-214.0559973701648,-214.0559973701648,-138.2425167758004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.2562714086908,171.5211750127418,68.30136399663336,190.406639797639,-74.05480026596936,-214.0559973701648,-214.0559973701648,-89.31864565385965,0.0,0.0,0.0,0.0,47.028922790981575,102.66925170373516,24.232840697599105,0.0155473559972519,-1.6278996279475566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.26038449639172,180.2286089215557,62.51226026353894,0.0,-23.690512338400843,-178.71594263805832,-214.0559973701648,-175.0229883135346,0.0,0.0,0.0,0.0,56.3591654900383,94.66510701620876,11.995242427056263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0626711323311,109.5146610942899,112.62321774338751,0.0,108.2653853123931,-147.1484081111674,-214.0559973701648,-214.0559973701648,-16.225037808661575,0.0,0.0,0.0,0.0,27.424621428799654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.0601659465572,140.03503546724826,38.78425136067415,213.23198750231043,39.94938851011526,-126.05521877466045,-214.0559973701648,-214.0559973701648,-37.31822714516856,0.0,0.0,0.0,27.454801590441377,64.65870994151251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.207381731302405,118.71778129431029,35.14799915802275,173.98314456242426,62.31563193769136,-95.51746794499928,-205.72993095846,-198.7546554178105,-91.482471788536,0.0,0.0,0.0,14.641951148000214,50.87460702441948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.5435618409924,214.0559973701648,148.3693328321281,-74.99312892792113,-214.0559973701648,-214.0559973701648,-88.38031699190786,0.0,44.38404317074318,-49.394864553622206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.10961008748511,214.0559973701648,214.0559973701648,15.263845387890292,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.48818028943123,14.84315222561171,0.0,0.0,65.4534541980779,76.77192936407732,-214.0559973701648,88.50469583988585,-106.52499599105364,0.0,0.0,152.55431524644715,46.586280420236285,40.156991440196215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.3275574698762,0.0,0.0,-9.816783486735432,106.06497716360556,-214.0559973701648,-38.27667591488151,-30.28076218053011,-120.1069832801824,0.0,0.0,149.02872363648214,33.21646881295239,24.011519512226457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.9689321100578,100.54475123422831,201.71505490975784,-26.592380607770284,-183.79901349880691,-214.0559973701648,-167.03804918341658,0.0,0.0,0.0,0.0,136.12350360841023,26.17351654619726,18.321187217232247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.91984805594316,99.7463487762518,208.20104601167023,-24.17796767643233,-185.90065020949427,-214.0559973701648,-167.35082540406717,0.0,0.0,0.0,0.0,128.0215020331364,19.675636289698726,10.599638588714708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.673257503226857,133.45941843076346,214.0559973701648,-9.192145595787018,-167.42856218405342,-214.0559973701648,-200.80873551015333,0.0,0.0,0.0,0.0,134.75807993171037,13.817026729793085,2.169313436793036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.47258700028885,214.0559973701648,27.212445746954803,-214.0559973701648,-214.0559973701648,-163.37344591982898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.10665479319464,214.0559973701648,142.14307403040507,-38.11114230102841,-169.46800947075175,-114.58858645151074,-92.23880493028469,-67.8166523096602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.01505131433555,32.80766480525994,0.0,48.13187051643368,35.347371134928686,-187.3017413499525,0.0,35.69124206757379,-39.720750921920384,0.0,0.0,163.29570913984273,44.66115192763538,35.82385186872682,-47.80720514119695,-80.93770622098808,-142.5573653402142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.64048213410793,102.20831832593429,86.3234932485067,50.31947496028231,-85.7336082709639,-91.19255932670488,-145.24705792773878,0.0,0.0,0.0,161.14194305904695,186.1457497040392,44.94740618805537,36.578355909769925,-39.92195199953188,-68.33794601074453,-134.75076352888817,-149.90852107585602,-84.30325151921673,0.0,0.0,0.0,0.0,0.0,33.339018560224844,23.61551920947292,-63.38474130009062,0.5148918486148732,-0.5734230711927628,0.0,0.0,0.0,36.08358416891621,74.96477786698497,-76.24057560911243,176.69112815700444,51.80379018284348,45.21354034071422,-27.29566982905774,-51.54039968124298,-110.59748871198086,-119.98351898255716,-42.53756600848132,0.0,0.0,0.0,0.0,0.0,55.4299823316143,119.35979564196153,112.77869130336003,-17.87580119542862,-166.3795729294153,-135.77780357505958,0.0,0.0,0.0,12.552203591898996,122.4473176329452,199.5914689906038,56.014380007040415,45.74489409567912,-28.92265490665251,-51.832141243779645,-108.38336230790166,-32.292772956645074,0.0,0.0,0.0,0.0,0.0,0.0,55.81775168119282,54.15967189160354,0.0,0.0,0.0,-214.0559973701648,0.0,0.0,0.0,0.0,161.30290392113616,174.8940367137927,25.22604238071767,15.046182403928768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-91.69007471861696,-214.0559973701648,-214.0559973701648,-71.68337120121204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.982862008581634,214.0559973701648,214.0559973701648,69.39059346679376,-189.0302415167058,-214.0559973701648,-188.399201773288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.16949348019967,13.97158573941282,48.728157346445926,-0.6584762540012589,-4.400816297575081,0.0,0.0,0.0,0.0,0.0,139.97650424467037,188.9451883338973,41.94127917846907,31.794343014380228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.098919881681315,25.40620880021524,0.0,0.0,-106.52773964211198,-186.31768517036173,-214.0559973701648,-84.58493302787281,0.0,0.0,0.0,190.94530995542613,35.824766419079594,23.726179802159248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.87424215983301,40.615181166938754,147.6587272080184,47.8410435042498,-130.17343901322664,-214.0559973701648,-214.0559973701648,-33.200006906602354,0.0,0.0,0.0,183.80815900233472,31.82360862566917,24.755048949036212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,178.5248016143274,112.57383202433743,-140.31763152625714,-214.0559973701648,-214.0559973701648,-23.056728943924632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.73626190031892,214.0559973701648,214.0559973701648,26.63719357505648,-162.104050030171,-214.0559973701648,-214.0559973701648,-1.2693958896579822,0.0,0.0,0.0,173.96210990431035,30.090535707151968,20.99716154946514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.474406545448,106.96123650932948,-91.4239405659581,-214.0559973701648,-214.0559973701648,-71.94950535387088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.48181003678727,214.0559973701648,214.0559973701648,67.89164543858813,-188.78239837110257,-214.0559973701648,-188.6470449188912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.308626755350986,75.62874142310291,21.40139280539369,-116.05643976772188,0.0,0.0,-16.75456246292092,0.0,0.0,14.154495809968726,86.3591607122651,172.6607047523051,30.865159855956232,24.771510855386243,-53.63654908981365,-79.4177235346685,-138.8113670952293,-94.0651619847854,0.0,0.0,0.0,0.0,0.0,0.0,38.321488882167706,55.895488461179085,104.52121616811372,59.39272901020799,26.166200143375026,-17.78068795873955,-7.329206527175122,-14.480075735558238,20.490500654025286,30.83132149290339,-57.207868217417705,193.9166840516068,47.8675654644804,41.06148173909517,-34.26545806759051,-56.59786313211376,-8.80071804479738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.44605255132556,63.1085470935512,0.0,0.0,-113.36857628090284,-181.43672993757744,-213.26674041571604,-83.41247947560947,0.0,0.0,0.0,183.9874108714795,44.468181803198895,38.48427884496246,-36.12199528373294,-60.00547774657026,-125.83847034105167,-56.6719417106889,0.0,0.0,0.0,0.0,0.0,0.0,48.30929328487291,102.68205540867407,0.0,0.0,-45.38913400844789,-124.04778075030936,0.0,0.0,0.0,0.0,0.0,204.9726832663585,58.05108364268043,46.91094579547301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.787819540381943,85.26810214139911,31.3041440252904,0.0,0.0,-45.98542083846013,-44.831258293252375,0.0,0.0,0.0,0.0,141.48734142746216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-39.88262633436236,-214.0559973701648,-214.0559973701648,-123.49081958546664,0.0,55.6577053694564,-61.94066629305174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.57025428908324,214.0559973701648,135.85919855645696,-109.40765870301472,-214.0559973701648,-214.0559973701648,-53.965787216814284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.609302178183306,63.64996090239668,-24.909607958655958,-58.84582789924582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.80483884345776,27.20147114272144,21.64832140064416,-54.41483144002903,-77.9297501106962,-15.729351517455072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.84626074125652,62.19765494218279,0.0,0.0,0.0,-148.35561457683642,-8.671766445055468,-27.317619037524448,0.0,0.0,28.86138003301629,146.6819874312499,6.623173654829328,1.9543941038898476,-73.82982087918559,-96.7978384388906,-34.278261772529426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.141295640617836,62.69882853550597,-43.304873754463344,0.0,-43.32225021116615,0.0,0.0,0.0,0.0,0.0,0.0,173.92095513843526,30.94106753523693,20.66426522105339,-57.05879650991464,-84.26026765263607,-109.6673910032041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.872021372488677,64.21423847006166,-68.11662482537189,0.0,87.02952612085248,0.0,0.0,-117.86542036551975,0.0,130.50542079128562,150.5532790745656,158.80160870628416,14.18559052196323,8.829069105733545,-54.863875663243775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.41861604074217,91.48978819135824,0.0,0.0,-50.509701433660446,-152.1263056813464,-197.74773547940023,-142.17051054098846,-25.695206711693565,0.0,0.0,146.09667520547097,5.734230711927629,0.9858852802963292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,139.7076264409532,200.43742806692487,17.64259085546984,-163.86273035856604,-214.0559973701648,-213.5667129314277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.85404451910122,214.0559973701648,168.57540832643895,-62.51226026353894,-214.0559973701648,-214.0559973701648,-100.86118565629005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.87662572407808,69.33846409668533,0.0,0.0,0.0,0.0,0.0,0.0,-11.298355058238268,0.0,0.0,178.4040809677605,33.05825160192153,25.55436595736552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.3469430706912,103.92218568704313,0.0,79.13604202601239,-99.49118922782633,-214.0559973701648,-214.0559973701648,-63.88225669200268,0.0,0.0,0.0,149.73292740812238,11.259943943421526,6.646037413648817,-69.2149997990601,-7.424319763864194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.336369708643028,76.61554125375203,0.0,0.0,-91.652578154153,-60.08595817761487,-7.97122087482635,0.0,-49.20921083200796,0.0,0.0,159.80944319504718,16.571652392365014,16.496659263437092,-60.68773230974381,-93.58868125098724,-60.3749560890932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.1233062984977,97.37309061078894,16.92649792924347,-118.51292201528769,-47.77885408026079,0.0,79.40217617867124,0.4453860218036292,76.11802586183997,71.63764368357306,88.66291305091673,171.25504086008294,25.815012807907685,18.14925175090969,-60.00364864586472,-86.29056943580662,-145.0806097635329,-153.19632959409842,-38.75407119903242,0.0,0.0,0.0,0.0,0.0,27.211531196602024,80.44567813119268,87.40723541655044,64.49591997871775,0.0,0.0,0.0,0.0,0.0,0.0,29.80976874884865,144.15508480652002,0.7709659473931405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-15.020574994050936,-198.96500199894984,-214.0559973701648,-163.44386629699304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.1951986227403,214.0559973701648,145.23425422279988,-118.09863070547856,-214.0559973701648,-214.0559973701648,-45.27481521435044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.218207891954638,188.13215307027636,214.0559973701648,105.07817733295644,-80.03778867385302,-193.34326098041404,-214.0559973701648,-104.0483936357267,0.0,0.0,0.0,180.27067823778356,39.778367594145486,33.734104312625604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.41837279768453,87.80415026965673,46.80394340419781,120.56974575868884,-56.48720253942744,-150.56425367879896,-199.20369964102528,-146.3774421637743,-38.73578019197683,0.0,0.0,184.81599349109777,35.10227164038377,23.75818906450653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.52446063860695,85.17847620682673,0.0,112.18423357405334,-36.462208014966926,-141.25596018820897,-193.9834462273597,-144.19349592133676,0.0,0.0,0.0,105.85554513281905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.103280990213072,77.36821619408957,72.6317599170444,150.18928803415935,-30.586221998358475,-135.33150300290316,-177.92394203255125,-117.69348489919722,-6.044263281519888,0.0,0.0,153.96455189043323,7.967562673415231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2525375188959726,62.44183988637492,0.0,0.0,0.0,32.63298568787905,0.0,0.0,0.0,0.0,0.0,150.4508494350543,22.36441432687053,11.979695071059012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.43192827607548,-130.35909273484086,-214.0559973701648,-214.0559973701648,-33.01435318498811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3734554753754,214.0559973701648,214.0559973701648,-20.136569667499607,-174.93610603002057,-214.0559973701648,-182.35676759247363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.82854624201954,100.68742108926192,95.51929704570485,120.6740044989057,-107.06366614884078,-90.28258172568928,-197.40843729851903,13.617654752887146,-15.15501389590953,0.0,43.38535418550794,148.5202336403367,2.221442806901469,-10.338991738172544,-92.4381769071906,-113.26523209103875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.980731242940616,80.80418186948225,79.5475896847632,-23.25701547118335,-170.75569636746533,0.0,0.0,0.0,0.0,0.0,130.47889883105498,157.12066515787538,18.413556802862978,9.269882375773276,-69.27536012234354,-91.5099082991194,-148.75527308100106,-41.33584684492902,0.0,0.0,0.0,0.0,0.0,0.0,18.62939068611895,85.06690106378763,71.94767625316533,-30.804799532672774,22.476904020262417,-118.83392918911328,-39.753674734620446,0.0,0.0,0.0,157.93918772361306,161.48855764275038,24.56573702601085,22.2363772774814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.721332207512194,87.46576663912832,23.12714932108866,0.0,0.0,0.0,-214.0559973701648,-164.12520630981376,-72.68023108574172,0.0,0.0,116.6307773892674,18.5022681870826,12.355575266051398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.88966789430143,-186.23171743720047,-166.26342503461228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.3734554753754,214.0559973701648,214.0559973701648]
new object=loadshape.diesel_684_existing_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.708321226333837,17.30718026431109,24.430981051890356,75.07361040755762,17.2158833416508,40.23100757228473,60.186930373777095,64.79893400816552,32.37645414341218,2.1462322025387084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.978354216451809,38.03912690841589,53.24572343151841,2.100583741208565,114.30035183057925,40.870463290917726,148.41182476454784,102.06165981395796,53.88480189014041,4.612003634388418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.93004198007029,102.4272247646101,136.0822130852773,57.675133220586254,102.56417014860054,102.28990212060867,83.56724229505217,72.56219051437778,38.084775369746026,3.0139302278224185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.85386928804394,153.1611510429377,217.4579519764716,257.59766262609605,272.89517881184787,265.6800811016083,233.71446311016743,179.1445570400639,97.63225002489013,19.17952169886894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.6991358983682,162.20294172640493,228.23476145049528,268.2375267161293,282.85069324193995,272.84953035051774,238.6007347725477,181.88459649990543,98.545596511504,18.72265982555652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.44689091393554,136.03656462394716,213.2564072340435,191.10898102869328,216.04209515521515,222.84597945347247,223.71405473876715,169.73757866595548,91.87828033722614,17.17023488032066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.314588939219256,57.903375527236975,206.90900754908765,237.32220059529268,212.5260318527612,203.48424116929397,171.51862317785302,87.67711285480901,46.30451648925972,4.931920123710412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.36488080982353,138.4114163931476,36.53235042451017,48.13120946248742,107.72433257896164,124.80289327661104,102.24425365927854,66.26006203074108,35.1621420645839,4.0642220984267015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.00860267771967,140.0551382610437,75.07361040755762,159.69114457321407,125.0771613046029,58.40588586187954,74.89101656223706,62.652701805626805,32.468128326083466,15.34354190709295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.26696084366634,69.86779951586635,112.5645785200008,192.935674001921,111.97114852270892,146.219944100679,148.50312168720814,119.82570195158148,66.85386928804394,11.735804421967682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.61248238498206,162.9336943676982,228.05216760517476,267.2785317681853,281.7087271886644,272.89517881184787,241.02085774306724,187.6385661875694,111.37734126540607,27.444911279712773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.99545808130851,154.43968522019267,216.7271993351783,262.8034735177873,278.87739080616257,272.6669365051972,241.6146650003701,182.93488837050973,108.77462444956592,27.03369786773049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.53433005873293,152.70466642963626,215.03745174594107,198.369727200263,220.1979914363132,200.2420686348208,180.69735924531076,144.16500882080055,85.53088065227031,20.686298182774653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.718802047693632,65.66663203344923,119.00365238762792,151.70002302036212,173.80180076438216,159.50855072789352,94.34442902908684,76.80900645812505,43.33623472276744,7.07815232624912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.612789265799671,39.2263641630106,182.20413572921643,227.13882111856088,262.34661164447493,260.24602790326634,232.48157739424252,181.5194088092643,105.80634268307368,26.759807099749636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.50646960308809,140.60329705701645,198.32407873893283,167.7282918474072,197.1368414843381,256.6843161394822,155.1247894001558,70.87244292514049,39.68322603632302,7.169449248909407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.561404882966514,150.46676004442628,219.6498326403405,267.6897451801676,277.87312465689945,270.7489466093092,240.4274277457754,189.1909911328053,110.78391126811422,28.8603908409582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.3149973106195,153.89190368423095,222.66376286816288,263.7168200044012,280.15630224342857,273.1237983785096,245.1307283028241,191.93103059264683,112.74754962533235,29.773737327572054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.05968017973521,161.56348600777193,226.5910395825992,265.3148934109672,290.6592209494714,283.2155036725701,251.70674755444168,192.52446058993868,118.4554935916552,32.468128326083466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.73549754115007,157.7731546773261,220.60845032827345,258.3280380073784,272.43869419854644,264.2646015403629,235.58680454472525,185.7662247530116,112.5645785200008,30.27587040220362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.220526750924943,45.61941230929658,69.09139841324293,39.45460646966131,114.39127149322852,30.504489968865336,31.828672607450475,0.4564846133014303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.80466992966852,49.36409517841228,139.507356725082,149.0056320218507,281.2978910366931,275.22438211971814,130.05472988964345,112.83884654799265,65.62098357211909,14.567140804469528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.99655059353737,49.272798255752,57.264297068614965,142.5212869529044,300.70565504221275,295.636789534512,263.8537653883916,208.2792159090139,125.67059130189476,35.61900393789632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.3475011755385,165.90159887417948,231.20304321698757,270.33811045733785,286.6406473123748,279.6994403701161,250.51951029984693,198.5979695069137,124.39205712463976,36.44067624183889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.78578941175435,158.54955577994951,220.5628018669433,258.51100911270987,274.0824160664426,266.5934275882222,239.37713587517112,191.017684106033,119.4144885395992,35.207790525914035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.62869912784485,109.18546060153724,125.85318514721534,186.81651662361585,209.14691393429763,200.42466248014136,182.47802649719728,134.21024891073043,82.19741119513688,23.471986103946357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.62484134998197,132.29225901484244,128.1823884550856,238.09822443790512,251.2046144798101,182.2497841905466,25.29867907717406,177.18129594285674,104.66475388980912,29.45419809826105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.028646087056092,25.80081215180564,38.9068249336996,60.14090465243596,47.49175374385442,32.970261400715046,33.427123274027466,12.96906739790353,6.66693891426684,0.136945383990429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.43879809819877,164.39482239027376,228.8742171691283,268.73965979076087,284.9965481844677,278.6491484995119,252.1175837064129,202.61654314401025,124.71159635395075,39.50025493099145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.64884402776393,158.4126103959591,221.65874219887772,259.6525979059745,275.5439213490291,269.8816258440364,243.03014456161557,155.99248742543952,103.7970558645254,39.2263641630106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.37604577201193,68.6349137999415,116.8574201850892,118.27289974633464,152.15650763366355,143.70852420749912,129.73481340032146,93.3397856198127,57.264297068614965,16.439482239027377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.39314963686863,165.71900502885893,234.856429163443,275.1330851970579,292.120348972047,287.05148346434606,257.8259049327468,207.82235403570152,129.41527417101048,43.19928933877701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.66741766486048,161.3352437011212,223.8049744014165,262.2553147218146,277.91839585821856,273.6259314531412,247.7794708400054,200.5616078641318,129.3696257096803,44.02133890273058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.11925886888777,65.16412169880665,152.84161181362666,189.92174377409853,216.7268220751673,212.29741228609947,182.8892399091796,52.37802540623469,37.85653306309531,24.978762587852067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0403209112274,156.49462050007108,219.4672387950199,285.9559203924227,285.727300825761,261.7988301085132,212.89121954340231,134.34719429472088,47.26351143720371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.25036684079255,144.66751915544313,216.4076601058673,289.06114754290536,244.26340753755136,274.5849264010852,269.5617093547144,209.3751562409484,80.9188770178819,39.36330954700102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.91146834297373,52.97183266353756,39.91146834297373,60.14090465243596,39.82017142031344,166.26716382483164,151.42575499237023,109.91621324283052,38.17607229240631,5.2514593530214135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.968281766492276,19.17952169886894,30.001979634222764,107.35876762830952,129.23268032568987,60.186930373777095,87.17497978017745,37.99347844708574,23.060772691964075,43.42753164542773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.905253670877087,17.99228444427423,69.77650259320606,136.67602034258016,125.35105207258376,156.81453698939308,171.3816777938626,206.68076524243693,133.6164416534276,47.94861561716685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.16094806177238,38.49561152171732,72.01403171840506,268.1918782547992,100.64618025271254,100.09802145673984,113.61524765061608,85.48523219094017,2.100583741208565,44.569120438692295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.24838720656978,107.76998104029182,232.938439267555,278.05571850222,293.53620579330334,292.120348972047,265.4518387949576,216.08774361654537,139.87254441572313,52.74321309687584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.717608044882116,88.90999857073388,177.4548094508266,243.12181874428683,281.6170530059932,297.73737327572053,291.5269189747551,265.0410026429863,216.63590241251805,144.66751915544313,55.43760409538727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.854553428872546,85.71347449759088,171.01649010322149,232.71019696090428,270.33811045733785,286.45805346705424,282.1195633406357,265.3148934109672,210.2428542662321,139.5986536477423,53.74785650614998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.909488708750969,90.09761308533956,177.50045791215675,247.0947439200532,277.0054266316157,292.1663746933881,245.4506447921461,232.7554681622234,178.4141816587816,140.8771878249973,30.413193046205045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1825938453205721,50.04919935837541,114.57386533854908,161.92905095842406,184.35074519176612,217.59452010045104,230.2896967303737,153.1611510429377,134.712381985362,95.48601782235144,32.37645414341218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.191880663868851,80.64460898989005,161.70043139176235,226.59066232258812,266.1369429749208,282.57642521394814,278.23831234754056,253.71603437298995,205.08231457585995,131.24196714423817,50.73392627832756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.010072449959534,17.03328949633023,54.02212453414183,75.57612074220019,80.5989605285599,97.58660156356,62.15019147098424,53.93045035147055,57.40124245260539,21.325753901407648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3241826385851407,58.9080189365111,104.80169927379954,135.671376933306,205.17361149852024,234.4452157514607,183.4370214451413,226.91057881191017,85.6221775749306,29.31725271427062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.635220680759115,29.910682711562483,64.47939477885451,113.6608961119462,157.31667006402466,304.2673668059969,293.76444809995405,267.64409671883743,219.96937186965147,148.41182476454784,59.8670138844551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.329611679270531,91.46744418525486,176.9070279148649,238.14425015924627,275.5439213490291,288.8325279762437,283.1242067499099,258.9218452646812,212.7086256980818,143.70852420749912,58.2689404778891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.233671347336108,34.79695437394275,145.58048838204598,175.9480329669209,272.1191549692354,286.41202774571315,281.34353949802323,256.8669099848028,210.8362842635239,142.65823233689486,55.39195563405711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.977568585040555,18.4944175189058,91.01095957195342,85.6221775749306,118.2272512850045,162.29423864906522,132.33790747617255,168.8242321793416,83.20205460441102,25.937757535796063,0.045648461330143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3744745091894237,1.1872372545947116,14.29325003648867,92.70032990117971,64.34244939486408,148.45785048588897,161.06135293314037,106.62839224702724,11.690155960637536,54.798148376754256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.485130700357523,103.29454552988284,195.53839081776115,261.93577549250364,303.30837185805296,318.4236714584952,301.16213965551424,275.178733658388,226.59066232258812,155.5356255521271,65.75792895610951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.444125648301515,101.28563597134551,186.222709366313,246.8661243533915,283.67236554588254,298.37645173434254,292.1659974333771,266.547779126892,220.10631725364183,150.64973114975783,63.42910290825024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.598859037977252,91.69568649190556,143.84546959148958,198.689266429574,241.02123500307823,241.15818038706868,241.24947730972892,144.62187069411297,101.33128443267567,138.91354946777915,60.87165729372924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.621290452936696,56.39659904333126,126.72088317249906,151.2888096083798,184.3503679317552,179.9209581426873,222.02430714952988,165.0342781089068,83.33899998840145,26.074702919786496,25.84646061313578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.15630465249824,69.41131490256492,93.52237946513328,154.94219555483525,215.17439712993144,212.2061153634392,195.26450004978025,169.05247448599232,163.4814759036599,94.89221056504856,22.010480821359792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.534636939550551,41.78380977753159,110.14445554948124,113.6608961119462,142.24701892491257,173.11669658441903,201.0180924774332,177.4551867108376,157.1797246800342,113.98043534125722,35.39038437123461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.36675895346365,102.92935783924167,184.57861023840587,243.0305218216265,276.0004059623306,298.74201668499467,289.9741167695082,260.88548362189937,210.3797996502225,137.63501529052414,59.775716961794814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.284748849351644,110.28140093347166,198.91750873622468,262.8947704404476,302.0294604207869,317.09911155989903,310.8886572589336,254.9489200889148,234.0800280608196,148.5947958698794,71.32892753844193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.690941592048794,100.82877409803314,172.06640471381476,263.35125505374907,298.37645173434254,311.0716283642652,302.1667830647884,269.51606089338435,209.6490470089292,139.5986536477423,60.00395926844553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.060772691964075,10.320324860722256,201.61189973473608,88.31656857344201,108.13516873093296,149.1425774058411,319.01710145578704,284.6770089551567,234.856429163443,157.72750621599593,71.05503677046107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.526921383824774,113.56922192927492,197.3650837909888,255.90791503685875,291.5269189747551,305.59154944458203,300.6139808595415,273.26074376250006,227.73262837586373,158.13871962797825,71.32892753844193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.079346329060638,120.0539442582322,207.54846326772065,271.5253477119326,309.7927169269992,324.4971803754701,317.05346309856884,289.1977156668848,232.1620381649316,162.5224809557159,74.43415468892464,3.7903313304458432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.399262818382628,117.13131095307006,203.5298896306241,263.3056065924189,297.6913475543793,299.56368898893726,293.3988831493019,266.547779126892,218.1883273577539,152.29345301765397,68.58926533861136,2.603094075851132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.942400945070204,105.30383234843111,199.42001907086723,260.3373248259266,294.8147399705584,306.504895931196,302.3950253714391,262.0270724151639,215.676907464574,149.27952278983153,66.94516621070422,2.3288260478592804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.266583583655347,115.6701829304945,198.369727200263,259.0587906486716,294.49520074124734,310.1126334163212,304.8151483419586,278.23831234754056,231.56823090762876,156.44897203874095,71.32892753844193,4.109870559756844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.70951522914535,99.41329453678767,198.32407873893283,230.74655860368617,291.29829940809344,302.4406738327692,295.2255761225297,268.37447210011976,219.6041841790103,112.47328159734052,68.6349137999415,3.470414841123849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.76909391829791,112.51893005867063,152.47642412298555,176.4958145028826,187.501243543568,274.7218717850756,296.9153237117669,183.20877913849057,216.7271993351783,147.04199366463254,67.85851269731808,3.105227150482705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.52227797455064,87.99702934413101,169.69193020462532,252.3918517344048,289.3803095122054,230.70053288234504,252.2545290904034,218.00573351243327,198.14148489361224,143.84546959148958,68.81750764526207,3.8816282531061295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.462699285398077,76.62641261280447,76.85465491945519,43.70179967341958,117.6790924890318,159.5998476505538,296.77837832777647,270.1555166120173,224.3987816587193,156.58591742273134,70.41558105182807,5.068865507700841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.19850370736575,120.51042887153362,201.1550378614237,195.03625774312957,293.5818542546335,304.3586637286572,299.7466600942688,274.40233255576453,228.50865221847616,160.37624875317724,73.29256589566006,5.982211994314694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.660008989952324,120.23653810355276,197.1368414843381,251.2502629411402,291.4356220520948,305.0894163699505,296.9609721730971,235.815046851376,225.63166737464417,153.80060676157066,73.1099720503395,5.936563532984552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.203147116639904,117.9990089783538,172.5228893271162,186.862165084946,239.60537818182183,267.0959379228647,238.78332861786828,232.2076866262617,198.14148489361224,97.35835925690928,46.669704179900855,2.3288260478592804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.74932627838984,19.81860015749094,31.32616227280791,59.04496432050153,31.6460787621299,21.00583741208565,72.05968017973521,99.82413068875896,7.580285400880694,56.48789596599154,26.80545556107977,0.045648461330143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.905253670877087,58.81672201385082,94.11618672243614,88.17962318945158,131.97234252552045,107.35876762830952,100.96571948202356,110.23575247214151,106.21717883504496,32.787667555394464,15.16094806177238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.616647043662557,23.79152533325736,88.81870164807358,128.63887306838706,217.13803548714964,298.0112640437014,240.6556700524261,233.89743421549895,218.7364861537266,95.48601782235144,45.84803187595829,2.7400394598415603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.59619526292588,44.06698736406072,135.35183770399502,214.71791251663004,305.0894163699505,317.6016218945416,314.26815243740816,290.1567106148288,242.61930840964428,89.04732121473529,44.93468538934443,3.699034407785557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.40510023046828,146.53986059000098,232.11638970360144,293.079343919991,326.68906103933904,338.1509746933258,332.3513565443317,301.2990850395046,249.7887576585537,175.6284937376099,82.19741119513688,8.950493760806971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.811670233176415,141.2880239769686,220.7001245109448,274.9048428904072,304.9524709859601,313.30915748946416,310.9799541815939,280.3388960887491,231.24869167831773,163.07063975168865,79.22912942864461,8.539280348824692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.21786297587357,137.31547606121316,213.6676206460257,277.37061432225687,309.9756880323307,171.33602933253246,317.5103249718813,288.1017753349504,240.70131851375623,165.49076272220822,81.10147086320247,10.183379476731824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.532758795910425,134.89497583068257,212.29741228609947,267.1415863841949,143.52593036217854,244.35470446021168,248.83013997062065,187.18170431425705,119.55143392358964,93.01986913049072,45.89368033728843,4.33811286640756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.160162430361128,11.41626519265668,12.512205524591105,42.37723977482344,94.20748364509645,129.18703186435974,166.17586690217132,131.10502176024775,129.73481340032146,61.51111301236224,30.869677659506475,1.9636383572181364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0092868185482797,8.630577271484976,32.330805682082044,50.18614474236584,51.9671892542634,55.52890101804755,38.17607229240631,43.10799241611672,37.125780421802034,20.275462030803364,9.361329912778258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8676980252837104,0.8220495639535674,14.475843881809244,24.38533259056021,43.24493780010715,31.052271504827047,37.08013196047189,22.284748849351644,45.48246692530615,37.67393921777474,18.220526750924943,0.4564846133014303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.45539210107257,134.94062429201273,207.7767055743713,258.83054834202096,162.5224809557159,140.6945939796767,188.5515354141723,148.13793399656697,234.4452157514607,77.21984261009634,79.68599130195705,10.6855125513634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.74509124051596,67.49332500667693,135.671376933306,155.5356255521271,135.7626738559663,148.09228553523684,174.07569153236304,149.41646817382198,200.3790140188113,114.71118798255053,58.81672201385082,8.174092658183547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.798148376754256,143.06906848886615,195.6757134617625,229.37635024375984,268.0549328708087,280.5214899340697,269.3334670480637,245.08507984149392,200.05947478950023,117.81641513303322,60.00395926844553,8.767899915486398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.017481124867686,122.88528064073404,155.17043786148596,174.5782018670056,183.1174822158303,203.66721227462557,246.0897232507681,209.05523975162637,120.73867117818432,66.67127544272336,33.10720678470547,3.5160633024539925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.16599984244678,63.65734521490095,100.73747717537285,270.4750558413284,298.9246105303152,312.0762717735393,303.5366141647037,278.6035000381817,231.8881473969507,159.78244149587437,38.22172075373645,11.233671347336108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.026767943415976,137.40677298387342,127.36033889113205,177.68342901748832,228.00651914384457,298.46774865700274,288.92382489890394,263.4425519764093,220.06066879231176,156.49462050007108,45.57376384796643,6.529993530276411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.361329912778258,47.53740220518458,83.01946075909046,90.46280077598072,133.25125396278645,192.25056982195784,210.6993388795335,204.53453303989824,231.8877701369397,109.09416367887697,35.482058553905894,4.658029355729553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.60240993502252,154.30273983620225,232.4359289329124,286.7775926963653,318.19542915184445,330.3420697257834,321.66584399296823,293.079343919991,245.03943138016385,174.5782018670056,86.90108901219659,12.96906739790353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6394557186329953,62.92659257360767,150.05592389245496,225.4490735293236,270.56635276398856,301.9841892194678,313.6743451801053,316.779572330588,278.375257731531,231.84249893562057,165.3081688768876,84.20669801368517,13.42555201120496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.3288260478592804,65.89487434009995,154.62265632552425,228.6459748624776,280.29324762741896,308.5598312110744,317.1907857425703,309.61012308167864,283.8549593912031,238.8746255405285,171.19908394854204,87.95138088280086,14.29325003648867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.689747589237278,56.85308365663268,109.73361939750995,165.62770810619864,186.222709366313,231.6599050903,198.9635344575658,261.1593743898802,141.74488585028098,148.18358245789713,161.8373767757528,79.32042635130489,12.923418936573386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.60626771288541,81.19276778586276,75.53009502085905,83.47594537239189,132.56614978282332,172.88845427776832,103.02065476190198,96.58195815428586,99.2307006914671,61.60240993502252,18.67701136422637,7.625933862210837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.09751159475693,63.0635379575981,59.775716961794814,285.1338708284691,324.3145865301496,338.51616238396696,321.3006563023271,295.0429822772091,247.3686346880341,176.86137945353474,87.4488705481583,14.338898497818814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.160162430361128,72.74478435969834,167.63699492474692,250.65645568383732,306.9617578045083,340.1598842518631,350.5262348339265,339.2925634865904,307.5095393404701,249.46921842924263,131.92669406419031,72.15097710239549,15.434838829753238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.388404737011842,72.97302666634907,164.76001008091492,242.07152687368256,294.4039038185871,325.13625883409213,335.000099081513,324.8167196047812,295.8193833798325,246.6378820467408,171.79251394583392,89.22991506005586,15.845674981724528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.347399684955839,75.02796194622748,165.58205964486848,237.733036747264,286.9145380803557,314.6333401280493,323.0356750928836,312.8979440774819,285.6816523644308,240.4274277457754,172.7515088937779,89.36686044404628,15.434838829753238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.804261558268262,73.65813084631219,163.11628821301878,237.1852552113023,287.23445456967767,276.41161937431286,328.1045406005844,319.10839837844725,292.120348972047,245.08507984149392,171.15305822720092,88.77305318674344,15.61743267507381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.215097710239549,71.32892753844193,157.2710216026945,161.15264985580063,144.62187069411297,162.7050748010365,73.15562051166964,228.23476145049528,284.768305877817,234.90207762477317,166.6779999768029,83.7041876790426,15.891323443054668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.986855403588834,69.22834379723335,99.82413068875896,178.36815593744046,275.81781211701,237.1852552113023,317.23643420390044,307.37259395647965,282.4851282912878,238.41814092722709,172.47761812579705,87.99702934413101,16.119943009716376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.128444196853403,70.46160677316921,151.56307763637167,180.51476539999013,219.55853571768017,96.39936430896527,207.5028148063905,262.4835570284653,219.87807494699115,127.9537688884239,83.01946075909046,38.81552801103931,14.841031572450383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.804261558268262,11.964423988629388,48.08556100115728,62.561404882966514,77.35678799408676,147.17893904862296,218.14267889642375,129.46092263234058,121.83498877012975,73.56683392365191,61.51111301236224,37.08013196047189,16.119943009716376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.383761327737702,25.16135643317264,161.56348600777193,171.83816240716402,204.48888457856808,217.0010901031592,204.67147842388863,230.33534519170388,205.72177029449293,192.57010905126884,133.3425508854467,85.9420940642526,17.48977410963166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4564846133014303,4.246815943747273,17.261531802980947,26.622861715759203,27.5818566637032,44.02133890273058,54.34128650344184,126.72088317249906,111.65123203338692,84.61753416565645,54.75249991542412,15.663081136403957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.051077502015536,80.78193163389146,169.00682602466222,235.40421069940476,281.8000241113247,309.5188261590183,318.2410776131746,309.0166930843867,284.2661728031854,238.692031695208,173.52790999640132,91.96957725988644,17.809313338942662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.010072449959534,80.82758009522159,163.8923120556312,230.6092359596847,277.14237201560616,252.5744455797253,315.82057738264405,303.8108821926955,278.7404454221721,232.938439267555,52.33237694490456,90.59974615997116,18.540065980235944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.329611679270531,83.52159383372202,174.16736571503432,248.14503579065752,299.3354466822865,328.88094170320784,337.2832766680421,288.92382489890394,228.73689452512687,252.34582601306363,180.51476539999013,78.13318909671018,18.58571444156609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.96906739790353,84.20669801368517,173.93874614837262,247.2773377653738,298.2851548116822,328.3327829072351,337.14633128405166,328.4240798298954,299.9749024009195,251.52415370912107,181.74765111591503,57.903375527236975,18.95090213220723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.516848933865246,84.52623724299616,167.8195887700675,242.7562537936347,292.6228593066895,321.4376016863176,329.7486397284916,320.5242551997037,291.70951282007564,164.85130700357522,172.29502428047647,91.10225649461373,20.275462030803364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.247601575158525,85.07439603896887,168.36774756604018,235.35856223807457,281.3891879593534,307.6008362631304,314.9985278186905,274.53927793975504,282.2568859846372,236.2719087246884,172.84280581643822,94.02451253976486,20.731946644104795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.567140804469528,86.94673747352672,170.23971174058704,242.9848733602964,291.0700571014427,318.14978069051426,327.7850013712734,318.9714529944569,222.389494840171,246.6835305080709,178.45983012011172,93.88756715577443,20.321110492133503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.67158232354098,32.10256337543133,103.66011048053495,177.272215605506,223.16589594279444,238.18989862057643,250.65645568383732,298.9702589916454,272.2561003532259,228.0978160665049,165.71900502885893,88.54481088009273,19.81860015749094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.841031572450383,57.72078168191639,125.12280976593304,171.10740976587076,162.33988711039535,280.93232608604103,143.8911180528197,272.5299911212068,176.13062681224145,161.8373767757528,94.48137441307728,49.22714979442184,15.845674981724528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.429409789067845,28.49520315031705,135.7626738559663,100.37228948473168,195.6296877404214,227.45836034787183,231.9337958582809,111.51428664939652,109.41370290818796,109.59667401351952,79.18348096731447,45.07163077333487,13.42555201120496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.800026520394384,41.73816131620144,120.41913194887336,167.13448459010434,110.6469658841238,251.7980444771019,266.867695616214,206.4521456757752,181.33643770393272,119.04930084895804,83.38464844973159,42.74280472547558,14.15630465249824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4564846133014303,42.514185158813866,10.09208255407154,15.526135752413524,59.63877157780439,120.3734834875432,155.3073832454764,122.79360645806275,110.46399477879224,125.67059130189476,101.92471442996754,57.81207860457668,16.622076084347952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.0994912289797,54.02212453414183,51.78421814893184,203.6668350146145,171.83816240716402,100.87442255936328,128.5932246070569,83.97845570703446,73.47515974098063,68.77185918393194,17.48977410963166,9.589572219428971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.520706711728132,13.882413884517383,34.34009250063033,129.09573494169948,292.3029428173675,316.460033101277,325.50182378474426,279.5624949861257,292.9423985360005,247.3686346880341,176.26757219623187,96.35371584763512,21.87353543736936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.718016416282378,92.19819682654814,174.16698845502333,237.41349751795292,281.3891879593534,306.36795054720545,312.80664715482163,302.4863222940993,276.5029162969731,232.57287431690287,170.42268284591862,92.97422066916056,20.731946644104795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.626719493622087,91.14790495594386,171.79251394583392,233.44057234218656,275.0874367357277,298.9702589916454,305.40895559926145,297.3718083250684,273.6259314531412,231.70517629161915,170.83351899788988,94.070538261106,21.462699285398077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.85960520954694,91.96957725988644,173.52790999640132,236.6827448766597,280.4754642127285,304.9524709859601,311.48246451623646,315.6836319986536,277.8270989355583,236.134963340698,174.5782018670056,96.21677046364468,22.284748849351644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.225170160199085,91.46744418525486,171.24473240987217,232.57287431690287,276.457267835643,300.0661993235798,306.23100516321506,276.776807064954,272.5756395825369,230.2440482690436,168.59598987269092,93.20284023582228,22.786881923983216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.407764005519656,90.9649338506123,165.21687195422734,238.4637893885573,282.53077675261795,274.2653871717742,316.91651771457845,306.59619285385617,279.8820342154367,237.0483098273118,169.2354455913239,93.6593248491237,22.92382730797365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.718016416282378,76.71770953546475,144.75881607810342,206.86335908775752,148.5947958698794,159.64549611188392,274.9048428904072,270.74932386932016,248.4645750199685,183.4826699064714,166.76929689946317,82.01481734981631,23.42633764261621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.50834774672822,81.37536163118332,134.52978814004143,184.25907100909487,189.92174377409853,230.65488442101488,257.1864492141138,244.08043643221976,194.62504433114725,112.79319808666251,81.74092658183545,58.54283124586996,16.89596685232881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.068865507700841,58.54283124586996,108.54638214291523,145.3978945367254,206.58946831977667,218.55351504839504,244.9024859961734,289.33503831088626,261.9810466938228,221.110960662916,161.65478293043225,88.59045934142287,24.47662951322049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.256888393706806,51.0994912289797,106.21717883504496,152.52169532430466,141.5622920049604,146.63115751266125,219.0560253830376,209.1921851356168,236.72839333798984,191.017684106033,164.02963469963262,91.23920187860416,25.344327538504206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.010480821359792,90.873636927952,170.14879207793774,233.98873113815927,218.41656966440465,293.7187996386239,299.4267436049468,289.9284683081781,264.4928438470136,116.0810190824658,166.22151536350148,91.78698341456588,25.070059510512355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.37140236273779,90.05196462400943,167.7739403087373,137.908906058505,235.86107257271715,302.5776192167596,310.0669849549911,289.7458744628576,226.49936539992788,178.00296824679933,134.16460044940033,72.65348743703805,19.04257631487851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.10601278189396,3.470414841123849,49.04455594910128,96.58195815428586,218.4169469244156,148.77738971519994,129.59786801633103,199.7852067615084,202.11441006937864,105.25818388710096,71.28327907711179,50.82522320098785,26.485916331768777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.79152533325736,101.83341750730725,189.05404574881484,255.72532119153823,301.3447335008348,326.9173033459897,332.39700500566187,320.15869024905163,292.6685077680197,247.003069737382,182.7522945251892,99.9610760727494,26.80545556107977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.8371737945875,97.95178925420112,176.03932988958115,237.8699821312544,279.42554960213533,302.7145646007501,308.87937044038534,301.4816788848252,274.6305748624153,233.8057600328277,172.79715735510803,97.72354694755042,26.71415863841949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.516848933865246,96.4450127702954,173.93874614837262,235.35856223807457,278.4209061928612,302.25807998744864,308.42288582708386,217.0923870258195,276.5029162969731,232.66417123956316,172.06640471381476,96.71890353827628,26.348970947778344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.79152533325736,93.3397856198127,168.59598987269092,228.09743880649387,269.3791155093939,292.3489685387087,298.51339711833293,258.23674108471806,269.4704124320542,55.4832525567174,87.31192516416789,95.94250243565284,28.17528666099506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.88746566519178,76.30649612348248,166.72364843813307,225.49472199065372,265.81740374560974,288.8325279762437,256.04486042084926,194.94496082046928,75.43879809819877,203.1186762186418,131.7897486801999,94.6183197970677,28.72344545696777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.659223358541063,91.69568649190556,166.17586690217132,225.44945078933455,266.867695616214,290.3393044601494,161.8373767757528,293.2162893039814,264.85840879766573,224.62702396537003,166.22151536350148,80.9188770178819,28.03834127700463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.33968412923006,93.52237946513328,172.3406727418066,234.49086421279085,277.46191124491713,302.0298376807979,308.8797477003964,301.2990850395046,275.9547575010004,233.1210331128756,167.7282918474072,96.35371584763512,28.266583583655347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.61357489721092,92.472087594529,166.31281228616177,232.11638970360144,277.05107509294584,301.3447335008348,307.9207527524524,299.1072043756358,273.58028299181103,224.03359396807815,165.58205964486848,95.48601782235144,28.49520315031705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.34354190709295,89.41250890537644,151.56270037636068,203.2559988626432,264.9036799989849,267.0502894615346,244.3999756615308,269.6073578160445,228.4173552958159,203.89507732126523,148.22923091922726,93.97886407843473,28.8603908409582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.207382154513773,78.17883755804033,163.6640697489805,220.79142143360505,260.2003794419362,282.0742921393165,289.65457754019724,282.1652118019659,155.71821939744768,181.33643770393272,161.88302523708293,78.63532217134176,30.09327655688305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.89210907446592,89.86899351867787,160.83273336647864,218.14267889642375,258.60230603537025,281.66307872733427,289.47198369487666,281.0692714700314,256.5473707554918,189.3279365167957,149.9646269697947,71.8314378730845,27.21629171305106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.239100388021495,91.65003803057544,143.79982113015942,187.54726926490912,235.4498591607349,202.93645963333225,211.52101118347608,225.26647968400303,200.51595940280168,198.5979695069137,146.3568894846694,57.127351684624536,27.992692815674488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.280105440077502,87.58581593214873,141.88183123427143,193.3925358752334,235.90672103404728,255.40540470221623,275.178733658388,256.958206907463,235.175968392754,227.23011804122115,169.87452404994593,98.95643266347528,28.08398973833477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.38068918128607,71.69449248909406,142.064425079592,192.47881212860852,224.12489089073847,244.5829467668624,263.03171582443804,246.40963974009009,242.9844961002854,199.60261291618784,131.65280329620944,87.90573242147072,28.58650007297734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.42633764261621,88.31656857344201,127.36033889113205,188.27764464619145,212.75427415941192,183.16313067716044,97.31271079557914,176.9070279148649,221.97865868819977,178.50547858144188,139.5986536477423,87.35757362549802,28.99733622494863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.202738745239635,86.07903944824302,152.1108591723334,190.97203564470288,234.6734580581114,244.76554061218297,265.3148934109672,239.01194818453,211.7952792114679,169.41803943664448,133.6164416534276,85.16569296162916,11.553210576647109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.10177774402008,92.24384528787829,164.5317677742642,221.7960648428792,261.2963197738706,283.7180140072128,290.2023590761589,282.6677221366084,259.33268141665246,221.33920296956677,166.17586690217132,97.44965617956956,31.280513811477768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.69558500132293,91.69568649190556,162.1572932650748,219.2389964883692,258.8761968033511,280.8410291633807,136.90426264923087,156.0837843480998,193.7573463058636,218.87343153771707,162.33988711039535,95.62296320634184,29.042984686278764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.57721325442905,50.1404962810357,158.59520424127967,214.58058987262865,254.1268705249612,214.67226405529988,200.3333655574811,125.3054036112536,30.27587040220362,101.8790659686374,112.10809390669937,79.13783250598432,29.636791943581624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.430981051890356,94.070538261106,169.60063328196506,229.37635024375984,271.0684858386202,294.9060368932187,301.9841892194678,253.0309301930268,273.0781499171795,231.20304321698757,173.98439460970275,102.56417014860054,31.6460787621299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.57256984515492,90.82798846662187,160.97005601048008,216.95544164182903,256.31875118883005,278.6491484995119,286.41202774571315,280.1102765220874,257.6889595487563,219.96937186965147,120.78431963951448,82.38000504045746,32.787667555394464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.978762587852067,92.01560298122756,104.25354047782682,220.4262337429639,143.29731079551684,284.8139543391471,287.7822361056394,219.6041841790103,259.4243555993238,220.7457729722749,167.45440107942633,99.59588838210826,32.330805682082044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.978762587852067,91.05660803328357,161.97469941975424,219.2389964883692,256.27347998751094,210.1511800835608,289.70022600152737,279.1969300354736,257.0951522914535,219.6498326403405,165.07992657023692,98.72819035682456,33.244152168695905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.80081215180564,65.16412169880665,160.33060029184708,215.4486651579233,253.8529797569804,276.457267835643,283.2158809325811,274.67622332374543,252.66574250238568,159.0064176532619,112.70190116400222,93.88756715577443,30.504489968865336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.80081215180564,89.6863996733573,158.54955577994951,215.12874866860133,254.81197470492432,151.42575499237023,202.20570699203896,44.38652659337172,244.35470446021168,218.5995407697362,170.2857374619282,101.37693289400583,31.417836455479183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.25303061584392,90.05196462400943,161.5178375464418,218.23397581908404,258.55665757404006,194.7619897151377,292.3485912786977,231.8881473969507,110.14445554948124,11.735804421967682,17.94625872293309,16.576427623017807,9.7265176034194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.25303061584392,90.14326154666972,159.50855072789352,216.6815508738482,256.958206907463,241.15818038706868,125.35105207258376,187.54726926490912,260.9311320832295,220.10631725364183,166.5410545928125,85.9420940642526,34.97954821926332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.384546959148954,88.17962318945158,156.7228628067218,173.11669658441903,254.49243547561335,178.870666272083,112.61060424134192,170.0571178952665,217.18368394847977,143.79982113015942,39.36330954700102,2.5114198931798524,32.37645414341218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.25303061584392,89.09296967606544,159.9197641398758,218.05138197376343,254.6293808596038,199.96817786683997,142.65823233689486,210.74498734086364,220.19761417630215,220.28891109896247,161.56348600777193,42.83410164813587,19.4534124668498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.207382154513773,89.36686044404628,159.2803084212428,216.45330856719747,256.6843161394822,187.36429815957757,65.16412169880665,249.7887576585537,226.31677155460727,165.3538173382178,19.590357850840224,34.34009250063033,24.84181720386164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.571784213743667,56.35095058200111,47.035269130553,51.19078815163999,85.16569296162916,121.19553305149678,234.4452157514607,205.6761218331628,62.28751411498566,11.873127065969104,53.06312958619783,38.49561152171732,23.198095335965498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.567926435880786,89.22991506005586,159.5998476505538,217.8687881284429,253.8069540356392,227.6866026545226,286.1381369777323,277.41626278358706,254.81197470492432,218.05138197376343,169.1897971299938,102.06165981395796,33.47277173535761,0.3195392293110012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599644669388503,89.22991506005586,162.33988711039535,221.7960648428792,264.8127603363356,211.0188781088445,264.1733046177026,202.4795977600198,238.14425015924627,213.07381338872293,171.5642716391832,101.05701640468384,37.03448349914174,0.3195392293110012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.092868185482796,88.636107802753,158.0930711666481,199.32834488819597,253.9899251409708,245.17637676415424,234.90170036476212,262.71217659512706,180.69735924531076,188.6888580581737,169.1441486686636,102.88370937791154,33.427123274027466,0.3651876906411442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.97411917857793,91.87828033722614,164.66871315825463,221.56782253622845,236.72839333798984,249.33189578524127,305.77452054991363,295.54511535184065,272.7125849665273,234.4452157514607,173.29966768975058,105.44115499243254,32.833316016724616,0.6851041799631384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.00583741208565,74.20591238227392,133.79903549874817,194.214208179176,228.55430067980632,248.78411424927955,262.8034735177873,280.1106537820984,256.7299646008123,220.47150494428303,167.95653415405792,102.1986051979484,33.8836078873289,0.2738907679808581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.284748849351644,82.33435657912732,132.84004055080416,128.1823884550856,108.8202729108961,177.63778055615816,242.6649568709744,177.63778055615816,225.1295343000126,182.067190345226,141.97312815693172,35.52770701523603,29.088633147608917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599644669388503,68.17805192662908,161.0157044718102,78.9095901993336,29.225578531599343,21.417050824067932,87.58581593214873,164.66871315825463,279.2886042181448,201.88579050271693,130.28297219629417,92.83727528517014,37.53699383378431,0.7307526412932814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.54935279878422,82.28870811779719,126.21875009786746,227.73262837586373,264.5841407696739,303.1257780127323,252.34582601306363,222.61811440683277,122.20017646077092,151.83696840435252,78.72699635401305,33.74666250333846,0.3651876906411442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.321110492133503,87.95138088280086,133.57079319209743,215.35736823526304,254.1728962463024,277.5532081675774,253.3961178836679,240.56437312976584,259.1500875713319,219.55853571768017,167.54569800208662,102.8380609165814,34.84260283527289,0.6851041799631384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.608931487936783,87.08368285751716,157.59056083200554,214.7631837179492,255.95356349818888,281.43483642068355,289.01512182156426,170.1944405392679,264.62978923100405,223.94229704541783,162.43118403305564,104.75605081246938,34.88825129660303,1.0959403319344254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.010480821359792,86.67246944553487,158.68650116393997,186.81651662361585,142.8408261822154,57.03567750195326,300.3400900915606,283.58069136321126,273.07777265716845,191.38287179667407,56.85308365663268,81.74092658183545,35.207790525914035,1.0959403319344254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.878178846643504,85.48523219094017,156.58591742273134,215.4486651579233,259.5613009833142,283.9919047751936,292.07470051071687,45.939328798618575,33.564068658017895,103.43186817388424,133.29690242411658,73.38386281832034,24.75052028120135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.63600631217037,85.6221775749306,157.22537314136437,216.4989570285276,258.7392514193606,60.78036037106896,54.43296068611311,52.01283771559356,96.71890353827628,125.67059130189476,134.11857472805914,102.1073082752881,35.1621420645839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.973710807177667,78.4527283260212,150.2841661991057,215.31134251392197,181.8389480385753,78.9095901993336,211.84092767279805,219.0560253830376,173.29966768975058,177.86602286280888,86.03339098691288,103.6144620192048,19.7729516961608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.52227797455064,49.22714979442184,126.35569548185792,167.91088569272776,9.54392375809883,22.010480821359792,31.417836455479183,67.58462192933722,143.47990464083742,215.4486651579233,138.3201194704873,4.74932627838984,35.57335547656618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.37140236273779,84.61753416565645,154.30273983620225,212.25176382476937,251.3415598638005,285.8185977484212,294.0839873292651,274.9501140917263,253.67038591165985,187.82116003289,165.17122349289718,101.10266486601398,39.18071570168045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.51299115600236,81.42101009251347,147.90969168991626,209.46645316360863,253.76168283432008,219.87807494699115,240.0162143337931,283.1242067499099,258.8761968033511,219.32991615101847,161.24394677846092,99.04772958613556,33.92925634865904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.19345192669136,82.10573701246561,149.3251712511617,205.85871567848332,220.5171534056132,253.12222711568705,243.98913950955955,240.8839123590768,216.3616343845262,188.41459003018184,145.3065976140651,98.545596511504,37.03448349914174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.280105440077502,80.50766360589961,146.1286471780187,201.29236050542508,244.17211061489112,204.53453303989824,170.65092515256933,274.219738710444,41.78380977753159,66.03181972409037,74.20591238227392,102.65546707126084,34.47741514463174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.417050824067932,80.9188770178819,147.4528298166038,202.93608237332128,243.57830335758825,267.87233902548815,181.56505727059445,170.42268284591862,254.81197470492432,216.04209515521515,165.07992657023692,102.74676399392112,39.13506724035031,0.2738907679808581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.18416510814308,82.19741119513688,151.70002302036212,209.7403439315895,251.11294029713883,274.95049135173724,255.95356349818888,242.02550115234135,148.45747322587795,192.615757512599,153.3893933495884,96.76455199960644,38.31301767639674,0.2738907679808581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.407764005519656,77.90494679005947,122.93092910206416,186.222709366313,230.10710288505317,221.56782253622845,228.46300375714603,166.40410920882204,202.5708946826801,170.65092515256933,149.05128048318082,96.627606615616,13.334255088544673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.931920123710412,26.16599984244678,73.38386281832034,84.9830991163086,173.71050384172187,242.29939192032225,226.0885292479566,224.8556435320317,204.443236117238,156.9514823733835,109.09416367887697,83.20205460441102,32.011266452771046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.00119400281152,51.0994912289797,79.13783250598432,136.99555957189114,208.05097360236323,209.69469547025932,195.812281585742,244.26340753755136,241.24947730972892,180.60606232265044,143.52593036217854,74.20591238227392,26.348970947778344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.078937957660372,78.08754063538004,143.5712015634977,199.7852067615084,182.4323780358672,212.02352151811863,92.19819682654814,262.1640177991544,232.7098197008933,169.00682602466222,43.2905862614373,19.08822477620865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.864248618821083,78.17883755804033,143.70852420749912,201.5206028120758,245.90712940544756,151.33445806970997,247.2769605053628,249.69746073589337,159.18901149858252,198.87186027489452,129.64351647766117,86.62682098420474,24.88746566519178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.67701136422637,79.27477788997476,149.50814235649327,183.66564101180305,213.07381338872293,224.99258891602216,183.6199925504729,174.44125648301517,217.0923870258195,220.3345595602926,149.09692894451098,97.22141387291884,38.03912690841589,0.2738907679808581,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.225170160199085,78.40707986469104,146.99596794329142,205.63047337183264,247.87076776266565,273.1690695798287,248.5102234812987,279.653791908786,257.55163690475496,221.8417133042093,168.8242321793416,102.97500630057182,34.933899757933176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.905253670877087,78.08754063538004,128.45627922306645,177.272592865517,165.17122349289718,67.94980961997835,44.93468538934443,110.6469658841238,217.5488716391209,159.4172538052332,131.19631868290804,102.28990212060867,28.12963819966492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.256888393706806,55.026767943415976,149.6450877404837,85.12004450029902,201.79487084006763,200.607256325462,47.21786297587357,68.68056226127163,131.0589960389066,127.22339350714162,101.51387827799626,56.57919288865182,11.051077502015536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.356686503504118,58.17764355522882,21.09751159475693,56.62484134998197,67.94980961997835,128.9127638363679,134.66673352403186,149.50776509648225,158.00177424398782,159.73679303454423,20.092868185482796,50.55133243300699,31.46348491680933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.119157378305124,46.25886802792957,69.8221510545362,116.5375036957672,266.5021306655619,223.94229704541783,291.9834035880565,192.84437707926068,121.05858766750632,211.61268536614733,172.06640471381476,104.29918893915696,36.34937931917861,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.29789344576281,79.91423360860776,155.7642451187888,224.12489089073847,269.6073578160445,118.54679051431548,246.2726943560997,289.88281984684795,266.5021306655619,230.380993653034,175.49154835361944,79.59431711928576,33.33544909135618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.622076084347952,78.63532217134176,150.83232499507838,210.65369041820335,252.57406831971437,277.8727473968884,199.60261291618784,282.211237523307,174.8977410963166,224.4900785813796,169.3267425139842,102.6098186099307,36.9888350378116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.535422570961806,76.5347384301332,124.71159635395075,187.36429815957757,220.7457729722749,246.72917896940115,279.92768267676684,273.1694468398397,125.71623976322488,164.30352546761347,166.3584607474919,100.9200710206934,32.19386029809162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.89596685232881,75.25620425287819,143.98241497548,203.2103504013131,245.6788870987968,270.93191771464075,279.653791908786,277.37061432225687,255.95356349818888,220.24326263763237,167.7739403087373,101.2396102500044,35.93854316720732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.069651139112093,75.8043630488509,148.5947958698794,209.23783359694696,186.7708681622857,100.73747717537285,291.4356220520948,281.43483642068355,270.33811045733785,232.9840877288851,177.50083517216774,104.75605081246938,33.47277173535761,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.562497395195388,75.48444655952892,138.59401023846814,144.89576146209384,67.53897346800709,172.3406727418066,247.9164162239958,224.5361043027208,185.72057629168145,184.76158134373745,125.67059130189476,84.9830991163086,33.152855246035614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.649150908581536,61.73935531901295,127.81682350443349,191.7940852086564,211.7952792114679,247.1400151213724,286.59499885104464,240.1078885164644,221.111337922927,204.443236117238,167.54569800208662,87.49451900948844,31.50913337813947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.10601278189396,75.21055579154806,149.82768158580424,210.2885027275622,252.98528173169663,278.05571850222,200.3790140188113,36.303730857848464,125.44234899524406,214.71791251663004,177.08962176018545,91.74133495323572,32.37645414341218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.658437727129812,59.54747465514411,123.43306217669576,162.02034788108435,222.7550597908232,140.96848474765758,116.44620677310692,164.9426039262355,182.93488837050973,155.7642451187888,103.52316509654456,46.761001102561146,18.95090213220723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.215097710239549,51.23643661297013,56.25965365934083,59.31923234849339,170.65092515256933,145.58086564205698,148.8230381765301,223.62275781610688,210.5167450342129,200.69855324812224,118.36419666899492,49.45539210107257,32.285157220751906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.60814585652553,73.61210512497105,108.27211411492338,108.08952026960282,255.90791503685875,209.4208047022785,208.00494788102205,284.2661728031854,260.9311320832295,225.08388583868245,119.27754315560878,75.75871458752076,10.502918706042829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.334255088544673,73.65813084631219,145.7178110260474,206.1782549077944,249.0580050172604,273.90019948113303,282.75901905926867,276.3203224516526,102.06165981395796,223.668029017426,166.31281228616177,99.36764607545751,32.23950875942176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.329611679270531,72.88172974368878,145.85475641003782,205.7674187558231,248.0077131466561,273.0781499171795,216.5446054898578,288.4673402856025,254.81197470492432,219.74112956300075,167.1805103114455,99.2307006914671,27.76445050902377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.507562115316963,57.44689091393554,145.4895687193967,206.26992909046567,249.880054581214,274.6305748624153,283.3984747779017,276.9594009102745,255.40540470221623,162.6594263397064,165.76465349018906,96.99279430625714,31.73737568479019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.895558480928548,38.63293416571873,124.48335404730004,117.13131095307006,179.73836429736673,223.4397867107753,95.2577755157007,87.40322208682815,112.61060424134192,193.20956476990185,170.1944405392679,98.86513574081496,32.330805682082044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.964423988629388,71.23763061578164,145.53521718072685,208.0505963423522,249.880054581214,218.82778307638688,288.4673402856025,198.87223753490557,152.61299224696495,179.1445570400639,167.08921338878517,97.44965617956956,28.40390622765677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.055720911289674,71.1919821544515,145.85475641003782,207.1372498557384,250.3825649158565,213.71326910735596,212.4347349301009,135.21489232000457,94.43572595174714,112.38198467468024,145.99170179402824,95.89685397432272,30.77838073684619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.329611679270531,70.2329872065075,142.88647464354557,204.53453303989824,249.9257030425441,275.7265151943497,200.607256325462,280.8410291633807,181.74765111591503,201.5206028120758,120.55607733286378,58.22329201655896,20.868892028095225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.101369372619818,70.14169028384723,143.29731079551684,204.7171268852188,248.4645750199685,233.1210331128756,241.6146650003701,228.14346452783505,207.45716634506036,219.01037692170743,163.6640697489805,95.30342397703085,29.956331172892625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.137731015401682,59.63877157780439,133.5251447307673,201.2010635827648,214.4440217486492,236.68312213667068,195.1275546657898,278.55785157685153,254.1725189862913,216.2703374618659,159.4172538052332,87.67711285480901,24.11106456256836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.073508916974981,53.56526266082941,106.4914468630368,198.78056335223425,244.9937829188337,272.940827273178,284.4944151098361,236.22626026335828,243.57830335758825,202.11441006937864,129.23268032568987,84.29799493634546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.406978374108402,51.69292122627156,113.34097962262425,162.6594263397064,198.00453950962185,210.88193272485404,188.1863477235312,61.7850037803431,104.34483740048712,62.9722410349378,109.64232247484964,93.01986913049072,28.72344545696777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.142374424675822,70.18733874517736,145.99170179402824,209.87728931558,254.9489200889148,224.3531331973892,223.5310836334356,169.5549848206349,265.9996203309193,224.76434660937144,168.32209910471005,96.5363096929557,26.074702919786496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.137731015401682,69.95909643852664,146.72245443532157,210.33415118889235,176.58748868555386,183.34572452248105,305.82016901124376,296.64143294378607,263.03171582443804,225.1751827613427,169.50933635930477,96.90149738359683,25.207382154513773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.81819178609068,68.81750764526207,144.80446453943355,206.90900754908765,250.93034645181825,276.73115860362384,286.8232411576953,249.6518122745632,205.08231457585995,179.23585396272415,106.53709532436694,80.46201514456946,26.120351381116635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.863840247420825,69.45696336389508,146.31124102333928,209.3751562409484,254.1268705249612,279.973708398108,288.69520533224227,282.1195633406357,261.11372592855,222.9376536361437,166.40410920882204,94.02451253976486,24.75052028120135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.270032990117972,69.09139841324293,146.40253794599957,210.19682854489093,254.03557360230096,279.5624949861257,240.79261543641653,121.51507228080776,101.6964721233168,225.1751827613427,153.70930983891037,82.5169504244479,20.914540489425367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.178736067457685,68.40667149329077,145.67216256471727,209.60339854759908,253.8529797569804,127.72552658177318,270.7945950706393,284.72265741648687,56.944380579292975,57.355593991275256,130.4199175802846,70.27863566783763,22.42169423334207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.813548376816541,68.49796841595108,146.63115751266125,210.56239349554303,264.0363592337122,293.7187996386239,246.5465851240805,188.73450651950384,190.14998608074927,181.33643770393272,71.7401409504242,94.57267133573755,22.786881923983216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.904845299476827,45.34552154131572,58.72542509119054,108.72859872822482,145.85475641003782,189.92174377409853,149.23387432850137,103.02065476190198,74.75407117824663,19.225170160199085,86.03339098691288,0.6851041799631384,9.498275296768687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.105227150482705,14.475843881809244,75.71306612619063,82.69954426976847,128.2736853777459,140.3750547503657,239.97056587246297,160.2393033691868,222.1612525335203,93.88756715577443,47.26351143720371,18.95090213220723,5.708321226333837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.529993530276411,39.59192911366273,58.54283124586996,117.86206359436336,206.1329837064752,229.14810793710916,105.80634268307368,196.4060888430448,39.68322603632302,223.3028413267849,159.18901149858252,60.82600883239909,21.82788697603922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.342756275681699,45.80238341462814,90.59974615997116,192.20492136062768,249.19532766126176,151.65437455903194,238.9202740018587,178.9619631947433,160.5588425984978,219.74112956300075,155.67257093611752,75.98695689417148,17.30718026431109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.037147274193117,66.26006203074108,143.52593036217854,208.00494788102205,253.67038591165985,280.1102765220874,290.3849529214795,94.390077490417,225.81426121996472,218.05138197376343,158.91512073060167,73.06432358900935,18.72265982555652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.991498812862973,66.7169239040535,145.90040487136798,212.16046690210905,256.45607383283146,210.1511800835608,225.4490735293236,139.87254441572313,28.220935122325205,51.51032738095099,94.57267133573755,83.11075768175074,18.813956748216803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6943909985114174,27.947044354344342,87.7684097774693,97.8148438702107,47.94861561716685,24.33968412923006,44.06698736406072,63.33780598558995,82.06046581114646,81.60360393783404,90.18891000799988,80.69025745122018,17.99228444427423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.352043094229979,32.10256337543133,86.53552406154445,136.49342649725958,171.6099201005133,204.443236117238,186.58789705695412,89.13861813739557,156.44897203874095,138.13714836515572,98.22605728219298,49.45539210107257,10.82283519536482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.917989895887993,38.76987954970916,89.96066770134915,95.71426012900211,53.61091112215955,127.40598735246216,125.0771613046029,175.81108758293047,181.47376034793416,208.87264590630585,130.4199175802846,66.99081467203436,9.7265176034194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.301751223625696,44.06698736406072,102.5185216872704,136.53907495858974,185.3550113410293,192.1136244379674,249.28662458392208,236.04366641803767,218.1883273577539,191.70241102598516,130.00870416830233,55.62019794070782,11.598859037977252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.986855403588834,67.67591885199751,150.60370542841667,219.69548110167065,267.87233902548815,295.95595150381195,255.13151393423533,244.446001382872,271.2514569439517,193.34651015389224,159.8280899572045,75.21055579154806,15.115299600442238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.393048146285983,65.5296866494588,145.0327068460843,211.70398228880765,146.99634520330238,287.6452907216489,215.9051497712248,240.1075112564534,260.3829732872568,161.4265406237815,21.23445697874736,54.5242576087734,14.704086188459955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.570998582332414,64.5706917015148,116.03537062113564,208.0962448036824,252.52841985838424,139.5986536477423,80.78193163389146,179.1445570400639,258.37368646870846,213.89586295267648,154.16579445221183,32.65072217140404,14.430195420479098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.931920123710412,64.2507752121928,141.60794046629056,212.0691699794488,260.3373248259266,288.1474237962805,298.46774865700274,291.16135402410293,265.269244949637,213.85021449134635,152.75031489096637,77.81364986739919,13.516848933865246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3651876906411442,100.96571948202356,164.9426039262355,239.7883492871534,265.5435129776289,275.4069759650387,265.8626749469289,207.0003044717479,143.662875746169,85.57652911360046,39.82017142031344,10.09208255407154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.242172534473134,59.73006850046468,131.3789125282286,195.90395576841323,140.23773210636426,213.2564072340435,191.06333256736312,275.13270793704686,246.45528820142025,204.26064227191736,145.90040487136798,73.47515974098063,12.283963217940393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.977568585040555,61.69370685768281,138.95919792910928,203.89507732126523,246.6378820467408,229.8788605784024,283.2615293939113,273.7172283758014,250.1082968878647,207.82235403570152,147.68144938326554,73.8863731529629,12.055720911289674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.931920123710412,62.88094411227752,140.3750547503657,206.08733524514503,252.02628678375265,210.6080419568732,176.35924637890315,237.41349751795292,253.25917249967756,208.3705128316742,147.04199366463254,61.55676147369238,11.598859037977252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.566355173058275,62.05889454832395,139.46170826375186,205.08231457585995,251.0216433744785,277.00504937160474,151.10621576305925,279.42554960213533,250.9759949131484,37.125780421802034,152.15650763366355,73.56683392365191,10.731161012693542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.20116748241713,61.967597625663664,140.3750547503657,165.17122349289718,203.02737929598152,153.06985412027737,223.94229704541783,202.2513554533691,204.5801815012284,209.69469547025932,146.4481864073297,71.23763061578164,8.950493760806971,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.383761327737702,53.06312958619783,114.34600029190936,176.35924637890315,118.4554935916552,172.7515088937779,167.7282918474072,215.9051497712248,110.37269785613196,68.49796841595108,80.09682745392833,36.39502778050875,4.0642220984267015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.20116748241713,55.66584640203797,123.4787106380259,152.61299224696495,205.5848249105025,86.99238593485687,32.10256337543133,72.28792248638592,183.6196152904619,169.78322712728564,77.9505952513896,46.62405571857072,4.109870559756844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9226333051621327,60.0956334511168,103.24889706855268,131.15067022157783,188.0494023395407,210.01423469957035,128.5019276843966,38.58728570438859,44.61476890002244,131.6071548348793,95.85120551299256,9.95513717008111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4108361519712873,13.060364320563815,101.42220409532496,90.73669154396156,139.23308869709015,163.11628821301878,222.61811440683277,213.85021449134635,164.9426039262355,111.2860443427458,46.80702682390229,4.794974739719983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.917989895887993,24.567926435880786,120.19088964222264,176.03932988958115,168.23080218204976,178.0942651694596,174.0300430710329,136.49342649725958,65.2097701601368,83.52159383372202,51.00819430631941,40.5048983402656,2.2375291251989946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.82481482958759,14.201953113828385,82.33435657912732,18.72265982555652,32.011266452771046,207.41151788373023,203.43859270796383,191.976301793966,121.3324784354872,64.75328554683537,5.75396968766398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4108361519712873,41.64648713353016,117.9073347956825,151.0605673017291,198.8262118135644,170.33138592325832,238.4637893885573,181.15384385861216,172.4319696644669,150.2841661991057,125.21410668859332,30.59578689152562,1.0959403319344254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2328857159248543,57.126974424613536,135.44313462665528,169.09812294732248,173.66485538039174,130.32862065762433,161.79172831442264,159.9654126012059,175.40025143095917,156.63156588406153,79.77728822461732,51.69292122627156,1.826692973227707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.19850370736575,49.5010405624027,126.67523471116888,154.21144291354193,188.3232931075216,209.78599239291964,157.72750621599593,208.59875513832492,16.256888393706806,10.183379476731824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9636383572181364,58.45153432320968,59.36488080982353,207.68540865171107,250.74775260649764,275.5439213490291,282.850315981929,199.32872214820696,246.91177281472167,140.23773210636426,100.2809925620714,43.01669549345644,2.6487425371812745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5067764839057132,58.36023740054939,137.22380187854188,202.0683843480375,239.92529467114383,216.04209515521515,276.73153586363486,263.4425519764093,238.0986016979161,111.33169280407594,111.2860443427458,47.811670233176415,1.278534177254998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5481587959727093,57.127351684624536,135.07756967600315,199.51131599352752,244.3090559988815,269.3334670480637,207.1372498557384,136.99555957189114,86.39857867755401,127.36033889113205,131.74410021886973,55.93973717001883,1.2328857159248543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.716138272642254,136.12786154660745,202.61654314401025,249.2409761225919,171.4729747165229,212.89121954340231,17.718016416282378,5.023217046370698,73.1099720503395,73.97767007562321,22.649936539992787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.11342145680211,78.72699635401305,116.58315215709736,252.1175837064129,204.9910176531997,108.86592137222624,108.36341103758366,104.39086312182825,155.39868016813665,74.84536810090691,38.31301767639674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.60626771288541,0.3195392293110012,214.07883405800803,200.51595940280168,22.284748849351644,74.11461545961363,145.0783553074144,125.21410668859332,132.20096209218215,99.09337804746568,4.383761327737702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.02253290554209,151.2888096083798,219.87807494699115,276.59421321963345,304.2673668059969,311.7563552842173,300.8426004262032,269.69865473870493,218.05138197376343,141.6535889276207,57.85772706590682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.60705334429666,149.50776509648225,217.7774912057826,262.4379085671352,288.284746440282,294.5864976639076,281.891321033985,252.8939848090364,205.7674187558231,136.63037188125003,54.75249991542412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.36023740054939,139.6443021090724,211.4757399821569,249.46921842924263,273.58028299181103,243.48700643492796,232.02509278094115,176.45054330156347,141.15107859297814,110.69261434545392,48.13120946248742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.5242576087734,133.6164416534276,204.53453303989824,252.84833634770624,269.5617093547144,275.8634605783401,263.3969035150792,234.30827036747027,187.86680849422007,122.01758261545032,46.98962066922286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.70220804481984,133.6164416534276,199.32872214820696,244.446001382872,268.0549328708087,274.7218717850756,119.46013700092936,210.65369041820335,124.39205712463976,121.2411815128269,42.9710470321263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.60626771288541,89.96066770134915,198.6436179682438,243.66960028024852,182.067190345226,223.57673209476576,192.20492136062768,213.3480814167148,98.6825418954944,99.13902650879584,42.69715626414544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.22329201655896,143.2516623341867,211.1558234928349,258.6479544967004,284.6766316951457,291.38959633075365,289.8371713855178,258.83054834202096,207.54846326772065,131.6984517575396,49.09020441043141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.50646960308809,147.6358009219354,216.4989570285276,264.1276561563725,289.9741167695082,295.77335765849136,282.80466752059885,252.4375001957349,203.2559988626432,131.83539714153,36.48632470316903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.314588939219256,142.8408261822154,210.33415118889235,262.57485395112565,289.15206720555466,295.0886307385392,280.3388960887491,249.5148668905728,197.91324258696156,125.71623976322488,43.610125490748295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.62484134998197,84.9830991163086,214.6262383339588,262.1640177991544,299.7010116329386,307.3269454951495,293.9926904066048,263.4425519764093,209.4208047022785,130.1003783509736,46.16757110526929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.45153432320968,145.6265141033871,214.67226405529988,259.9721371352855,285.8185977484212,291.29829940809344,278.0096927808789,247.23131204403265,196.2234949977243,125.03151284327276,43.33623472276744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.15749865530975,83.38464844973159,110.5556689614635,194.7163412538076,217.68619428312235,181.1994923199423,175.99405868826202,182.2497841905466,145.7178110260474,93.29413715848256,30.59578689152562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.18150133309171,52.46932232889499,199.32872214820696,119.5057854622595,284.3118212645156,201.7488451187265,183.5743440891427,248.64716886528907,193.8490204885348,117.58779556637153,38.084775369746026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.901773153025196,75.57574348218921,94.89221056504856,125.67059130189476,84.5718857043263,83.84151032304402,113.61524765061608,97.76919540888056,95.07480441036915,32.6050737100739,16.987641035000088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.30253685503695,25.57256984515492,57.90375278724797,135.39748616532515,168.2764506433799,213.57632372336548,232.11638970360144,176.9070279148649,150.60370542841667,78.86394173800348,27.673153586363483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25808239651832,70.64420061848979,135.99091616261703,183.71128947313312,142.2926673862427,193.66604938320327,186.49660013429389,118.18160282367434,104.25354047782682,62.74399872828709,19.7729516961608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.68363440772328,131.42456098955873,198.689266429574,243.89821984691025,268.6483628681006,52.28672848357441,78.63532217134176,236.8200675206611,181.108195397282,111.10345049742524,32.970261400715046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.09484781970556,132.33790747617255,200.1507717121605,244.4916498442021,269.01392781875273,273.90019948113303,260.9311320832295,176.03932988958115,177.86602286280888,105.5324519150928,30.367544584874903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.28594285216315,116.12666754379592,155.03349247749554,141.2880239769686,176.4961917628936,120.41913194887336,159.5998476505538,117.81641513303322,86.94673747352672,70.18733874517736,31.417836455479183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.717608044882116,38.40431459905703,76.71770953546475,216.22468900053576,279.10601037282424,283.07893554859066,269.10522474141305,237.45914597928316,183.8482348571236,111.37734126540607,31.372187994149044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.054935279878422,63.566048292240666,121.4694238194776,251.7976672170909,220.97401527892563,222.02430714952988,268.6027144067704,233.577517726177,179.73836429736673,106.76533763101769,28.906039302288335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.811670233176415,131.65280329620944,200.7442017094524,246.9574212760518,269.01392781875273,271.02283737729,262.11836933782416,223.48543517210544,167.91088569272776,97.86049233154084,24.7961687425315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.669704179900855,128.8214669137076,195.8583073070831,241.3864226937194,266.22823989758103,271.02283737729,258.09979570072767,225.40342506799345,171.92945932982434,99.9610760727494,25.38997599983435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.25422461865543,126.31004702052776,199.7852067615084,249.19532766126176,275.9091090396703,281.16056839269174,267.68936792015666,126.31004702052776,179.73836429736673,101.33128443267567,25.344327538504206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.93468538934443,126.9034770178196,200.3790140188113,250.7021041451675,266.6851017708934,271.4340507892723,205.9043641398135,154.02884906822138,150.60370542841667,76.67206107413462,20.18416510814308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.40431459905703,116.67444907975762,194.62504433114725,229.0111625531187,227.6866026545226,223.5310836334356,257.6889595487563,165.81030195151922,169.92017251127604,64.6619886241751,19.1338732375388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.409743639742416,140.92283628632742,216.2703374618659,267.826690564158,284.72228015647585,289.47198369487666,228.46300375714603,240.70131851375623,183.8482348571236,107.67868411763152,25.618218306485065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.485130700357523,20.36675895346365,121.3324784354872,119.46013700092936,171.65556856184347,280.3388960887491,263.57987462041075,230.19802254770244,175.90238450559073,101.2396102500044,23.28939225862578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.84338846668414,129.87175878431188,162.29423864906522,224.67304968671115,251.20423721979907,236.454502570009,170.65092515256933,81.10147086320247,93.61367638779356,20.686298182774653,5.75396968766398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.02598231200472,131.01334757757647,202.20570699203896,248.37327809730823,273.90019948113303,278.7404454221721,264.90405725899586,231.38563706230812,177.0439732988553,102.5185216872704,23.198095335965498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.49175374385442,137.0412080332213,208.4618097543345,262.2096662604845,286.2298111604036,290.2936559988193,275.9547575010004,235.815046851376,171.19908394854204,96.17112200231456,20.412407414793797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.117279234665006,132.20096209218215,203.6211865532844,258.6479544967004,285.9555431324117,290.9331117174522,274.53927793975504,238.6007347725477,180.8799530906313,100.37228948473168,22.239100388021495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.608931487936783,43.473180106757866,202.2509781933581,252.4831486570651,278.9230392674927,283.5810686232223,268.4201205614499,232.3902804715823,170.65092515256933,95.89685397432272,20.00119400281152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.87510670019187,126.85782855648948,195.53839081776115,247.73382237867528,264.1733046177026,88.636107802753,259.0587906486716,218.2800015404252,110.4183463174621,88.90999857073388,16.485130700357523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.09406218829431,124.9858643819426,195.99525269107357,245.95277786677767,272.07350650790534,276.59421321963345,260.5199186712472,226.4080684772676,163.2532335970092,91.01095957195342,17.718016416282378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.084775369746026,122.01758261545032,192.34186674461813,241.66031346170027,173.29966768975058,137.1325049558816,201.33763170674425,140.10078672237384,158.27566501196864,63.33780598558995,8.813548376816541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.125780421802034,120.96729074484604,152.84161181362666,246.4549109414092,271.982209585245,277.14199475559514,261.0680774672199,225.586018913314,169.60063328196506,92.88292374650028,17.17023488032066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.417050824067932,72.42486787037635,124.8485417379412,152.9785571976171,192.02232751530715,227.73225111585276,208.00494788102205,176.77008253087445,123.9812209726685,36.48632470316903,4.246815943747273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.557068354509996,28.906039302288335,39.82017142031344,75.57612074220019,87.1293313188473,87.03803439618702,87.22062824150758,61.69370685768281,40.91611175224788,21.87353543736936,17.17023488032066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.50954174953973,135.07756967600315,218.9190799990472,273.90019948113303,304.5412575739778,310.8430087976035,293.1706408426512,251.3411826037895,187.36429815957757,99.9610760727494,18.4944175189058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.19000252022873,136.44777803592945,218.41656966440465,273.1694468398397,302.71494186076103,308.1489950591031,289.88281984684795,248.3276296359781,185.1724174957087,97.906140792871,17.35282872564123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.125780421802034,124.39205712463976,200.83587589212368,251.29591140247035,276.54856475830326,281.7087271886644,268.1005813321389,229.1937563984393,170.42268284591862,87.35757362549802,12.694799369911678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.023217046370698,109.18546060153724,45.34552154131572,243.85219412556907,270.8406207919804,278.2379350875296,267.0502894615346,228.64559760246655,167.40875261809623,86.21598483223345,13.10601278189396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.37645414341218,115.30461797984236,186.31400628897327,239.7879720271424,271.61664463459283,275.0414110143866,258.41933493003864,219.6498326403405,160.97005601048008,82.42565350178761,11.142374424675822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.869677659506475,111.42298972673623,181.42773462659304,228.0061418838336,253.44214360500905,256.958206907463,242.847550716295,208.64440359965508,153.52633873357885,80.37071822190919,10.502918706042829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.55013843019548,110.3270493948018,180.05790352667773,234.1256765221497,260.24602790326634,265.6800811016083,109.2311090628674,75.98695689417148,152.88726027495682,76.35214458481262,6.1648058396352665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.960974582166763,116.99436556907963,193.57512972055395,245.7701840214571,265.2235964883069,269.9272743053666,253.8073312956502,218.00573351243327,159.14336303725236,81.7865750431656,10.137731015401682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.307965895722344,107.5417387336411,181.1994923199423,157.63620929333567,172.24937581914634,270.70329814797907,169.60063328196506,227.45836034787183,160.28495183051697,82.47130196311775,10.365973322052398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.49520315031705,111.1947474200855,190.46952531006028,157.54491237067538,276.6398616809636,199.64826137751797,203.2103504013131,231.1573947556574,116.26361292778634,84.38929185900575,9.452626835438544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.280513811477768,118.27289974633464,193.39215861522243,243.167467205617,270.6576496866489,275.77216365567983,260.24602790326634,223.48543517210544,165.0342781089068,84.70883108831674,10.548567167372967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.965617991440897,120.3734834875432,194.2598566405061,243.66960028024852,269.8816258440364,274.7675202464057,257.78025647141664,219.9237234083213,141.4709950823001,73.38386281832034,9.133087606127544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.138925018213197,115.53286028649308,189.2366395941354,237.0483098273118,263.48820043773947,268.05455561079776,253.3048209610077,216.90979318049887,159.09771457592225,80.96452547921203,8.447983426164406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.307965895722344,110.41872357747307,184.304719470425,234.4452157514607,261.1593743898802,265.90870066827006,192.615757512599,105.57810037642297,105.62374883775313,73.84072469163277,5.845266610324265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.82747860463896,87.49451900948844,141.4709950823001,183.6196152904619,170.14879207793774,163.80101513297092,155.58165127346822,118.68373589830593,88.04267780546115,28.677796995637628,0.045648461330143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.786881923983216,45.84803187595829,114.71118798255053,182.20413572921643,250.79340106782777,176.9983248375252,177.63778055615816,205.99566106247377,88.4078654961023,74.43415468892464,5.982211994314694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5114198931798524,13.653794317855676,31.006623043496905,75.16490733021791,79.22912942864461,100.37228948473168,138.04585144249543,92.92857220783044,65.98617126276022,5.114513969030985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.782238514709075,101.92471442996754,46.03062572127886,112.42763313601036,106.9935799376684,62.33316257631581,56.168356736680536,40.68786944559716,29.499846559591187,76.7633579967949,4.20116748241713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.498275296768687,53.29137189284855,99.9610760727494,136.76731726524045,113.61524765061608,73.84072469163277,70.27863566783763,51.00819430631941,20.595001260114365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.0514858734158,101.37693289400583,178.50547858144188,102.24425365927854,264.90405725899586,173.11669658441903,113.15838577730364,77.17419414876619,155.67257093611752,3.6077374851252713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.010480821359792,102.28990212060867,178.18593935213087,231.29434013964783,259.37832987798265,265.9543491296002,250.1539453491948,212.4347349301009,154.62227906551325,74.02331853695334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.46734269467221,103.02065476190198,180.8343046293012,231.24869167831773,258.51100911270987,233.71446311016743,161.8373767757528,191.70241102598516,132.1096651695219,64.34244939486408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.595001260114365,17.718016416282378,40.13971064962445,98.63689343416426,119.46013700092936,151.19751268571954,173.75615230305203,168.50469295003063,77.99624371271976,13.060364320563815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.631362902896228,95.85120551299256,168.96117756333206,218.55389230840603,245.0398086401748,258.9674937260113,245.49629325347624,208.2792159090139,148.95998356052053,70.73549754115007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.95554554148137,100.14366991806996,174.39560802168504,231.020449371667,260.79418669923905,267.18723484552504,251.3411826037895,214.5809671326396,150.92362191773867,74.20591238227392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.225170160199085,96.76455199960644,170.14841481792675,220.10631725364183,255.4510531635464,261.93577549250364,247.2773377653738,210.8362842635239,148.2748793805574,72.24227402505578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.94625872293309,101.01136794335368,183.3000760611509,240.4274277457754,271.8452642012546,279.10601037282424,263.1686612084285,225.4490735293236,163.84666359430108,79.9598820699379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599644669388503,104.07094663250624,181.6103284719136,234.21697344481,262.4379085671352,269.05957628008287,253.76168283432008,216.8641447191688,157.86482885999737,78.3614314033609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.225170160199085,99.9610760727494,176.22192373490176,227.504008809202,254.7206777822641,260.10908251927594,201.1554151214347,147.7727463059258,151.24316114704968,73.01867512767922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1462322025387084,24.01976763990807,84.06975262969473,164.2122285449532,159.4172538052332,185.53798244636084,102.06165981395796,56.80743519530254,42.28594285216315,22.649936539992787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.877770475243242,6.21045430096541,26.942400945070204,39.45460646966131,54.5242576087734,47.49175374385442,55.1637133274064,46.669704179900855,44.569120438692295,72.88172974368878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.174092658183547,84.06975262969473,162.9333171076872,223.71405473876715,245.35934786948584,249.880054581214,234.58216113545112,197.27378686832853,140.83153936366713,66.26006203074108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.424766379793706,69.41131490256492,135.7626738559663,212.7086256980818,239.46843279783135,191.74843674732625,119.78005349025136,116.76612326242892,145.99170179402824,70.05039336118692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5938072573028523,21.09751159475693,98.49994805017386,146.6768059739914,198.87186027489452,194.30550510183627,180.92560155196145,139.7355990317327,80.9188770178819,56.57919288865182,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.36675895346365,156.90583391205337,211.1105522915158,240.79299269642755,247.41428314936425,234.4452157514607,76.1239022781619,146.90504828064212,69.13704687457307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.863840247420825,81.05582240187232,153.34412214826924,209.9229377769101,239.5140812591616,246.5465851240805,183.1174822158303,135.30618924266486,142.88647464354557,66.39738467474251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0642220984267015,36.76059273116089,64.93587939215594,113.47792500661464,172.3406727418066,183.89388331845373,177.40953824950745,142.97777156620586,112.47328159734052,47.446105282524286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.74932627838984,70.41558105182807,102.56417014860054,174.5325534056755,228.28040991182544,184.21342254776476,194.2598566405061,139.09614331309973,102.1073082752881,30.869677659506475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.073508916974981,74.84536810090691,145.76345948737756,201.97746468538824,110.0075101654908,102.4272247646101,166.58670305414262,189.2822880554656,133.113931318785,61.19157378305124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.114513969030985,72.4705163317065,142.703880798225,12.192666295280103,72.28792248638592,146.58550905133112,225.9512066039552,66.7169239040535,4.109870559756844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.79043282102849,145.3978945367254,201.65792545607724,232.07074124227128,240.6556700524261,228.782920246468,194.3511535631664,136.310832651939,66.16876510808079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.06432358900935,144.30195420479097,199.55696445485768,230.061454423723,239.5140812591616,225.4490735293236,111.69725775472808,43.19928933877701,24.294035667899923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.04762809555291,71.87708633441464,144.02806343681013,229.42199870509,245.49629325347624,165.62770810619864,145.94605333269814,110.5556689614635,68.72621072260179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.58967371001161,156.86018545072324,89.50380582803673,164.39482239027376,152.6586407082951,137.95455451983514,201.4749543507457,144.48492531012255,71.05503677046107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.4117232739652,162.56812941704607,223.62275781610688,260.3829732872568,272.21045189189573,259.6069494446444,224.76434660937144,165.17122349289718,82.38000504045746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.60360393783404,161.24394677846092,217.41230351514147,212.29741228609947,193.7116978445334,189.2366395941354,208.23356744768373,150.14722081511525,74.52545161158491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.00235689423376,76.7633579967949,144.62187069411297,126.7665316338292,19.407764005519656,47.08054033187215,23.88282225591764,25.84646061313578,22.14780346536121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.744682869115701,17.809313338942662,55.4832525567174,78.13318909671018,36.21243393518817,48.90761056511085,75.98695689417148,55.4832525567174,31.417836455479183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.09218404465418,160.6957879824882,218.7364861537266,250.74775260649764,260.74853823790886,256.5930192168219,213.85021449134635,158.36696193462893,81.42101009251347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.6813478926829,158.96076919193175,215.72255592590415,246.82047589206135,256.8669099848028,246.22704589476956,213.1651103113832,158.4126103959591,82.56259888577804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.61248238498206,158.91512073060167,220.47188220429405,256.5930192168219,267.4154771521757,255.7709696528684,220.38020802162276,158.04742270531793,81.32971316985319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.81364986739919,159.0520661145921,215.4486651579233,246.5465851240805,256.6839388794712,244.9024859961734,212.2061153634392,158.18436808930835,82.06046581114646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.57997852006308,140.64894551834655,195.53839081776115,225.90593540263603,234.90170036476212,223.71405473876715,143.70852420749912,142.01877661826182,71.23763061578164,4.794974739719983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.54747465514411,135.80832231729642,191.38287179667407,224.9012919933619,235.35856223807457,224.9012919933619,194.30550510183627,57.72078168191639,70.41558105182807,3.972925175766416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.22329201655896,42.9710470321263,43.88439351874015,32.51377678741361,78.81829327667333,73.52118546232178,90.78234000529172,60.734711909738806,71.05503677046107,4.794974739719983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.015909862045184,57.72078168191639,57.81207860457668,57.81207860457668,61.921949164333526,50.82522320098785,43.15364087744687,45.48246692530615,14.338898497818814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.90494679005947,166.4497576701522,228.3717068344857,265.8170264855988,277.9640443195487,266.5934275882222,232.3902804715823,174.3499595603549,92.01560298122756,13.74509124051596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.19000252022873,123.66168174335748,171.74686548450376,217.59489736046208,233.48622080351672,250.7021041451675,214.67226405529988,157.72750621599593,37.58264229511445,0.9133464866138536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.849910019598405,3.8816282531061295,73.15562051166964,70.36993259049792,131.15067022157783,41.00740867490816,66.62562698139322,79.27477788997476,33.06155832337533,0.5481587959727093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4154795612454267,35.61900393789632,103.20324860722256,88.956024292075,118.50114205298536,136.03656462394716,55.209361788736544,43.56447702941815,4.931920123710412,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.051077502015536,47.85731869450657,34.29444403930018,80.18812437658862,67.99545808130851,65.94052280143009,86.76376636819518,51.46467891962084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.599644669388503,78.6813478926829,111.83420313871852,147.22458750995312,242.4823630256538,232.4359289329124,210.1059088822417,154.53098214285296,83.56724229505217,13.197309704554243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.97954821926332,115.80712831448491,202.93645963333225,197.68462302029985,102.47287322594026,107.99822334694252,110.60131742279366,31.50913337813947,35.02519668059346,1.689747589237278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.781044511897564,19.08822477620865,14.521492343139382,36.89753811515131,67.1277600560248,59.27358388716325,78.81829327667333,35.93854316720732,44.93468538934443,2.9226333051621327,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
